<?xml version="1.0" encoding="UTF-8" standalone="no"?>
<CRACDocument xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" DtdRelease="0" DtdVersion="1" xsi:noNamespaceSchemaLocation="crac-document.xsd">
  <DocumentIdentification v="20230719_1330_113_CRAC_FR"/>
  <DocumentVersion v="1"/>
  <DocumentScenario v="Import"/>
  <DocumentType v="B15"/>
  <ProcessType v="A49"/>
  <SenderIdentification codingScheme="A01" v="10XFR-RTE------Q"/>
  <SenderRole v="A04"/>
  <ReceiverIdentification codingScheme="A01" v="22XCORESO------S"/>
  <ReceiverRole v="A36"/>
  <CreationDateTime v="2023-07-19T00:00:00Z"/>
  <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
  <Domain codingScheme="A01" v="10YDOM-1001A061T"/>
  <CRACSeries>
    <Outages>
      <Outage>
        <Name v="220kV Biasca-Iragna"/>
        <Branch>
          <FromNode v="SBIASC2*"/>
          <ToNode v="SIRAGN2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="220kV Iragna-Soazza"/>
        <Branch>
          <FromNode v="SIRAGN2*"/>
          <ToNode v="SSOAZZ2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="220kV Pallanzeno-Verampio"/>
        <Branch>
          <FromNode v="IPLLTA2*"/>
          <ToNode v="IVRPTA2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="220kV Riddes-Triphon"/>
        <Branch>
          <FromNode v="SRIDDE2*"/>
          <ToNode v="SS.TRI2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="380/220kV Lavorgo Trafo"/>
        <Branch>
          <FromNode v="SLAVOR1*"/>
          <ToNode v="SLAVOR2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="380kV Bonaduz-Tavanasa"/>
        <Branch>
          <FromNode v="SBONAD1*"/>
          <ToNode v="STAVAN1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="380kV Gorlago-Robbia"/>
        <Branch>
          <FromNode v="XRO_GO11"/>
          <ToNode v="IGORM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="XRO_GO11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="380kV Sils-Soazza"/>
        <Branch>
          <FromNode v="SSILS 1*"/>
          <ToNode v="SSOAZZ1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Airolo-Fiesch/Ponte"/>
        <Branch>
          <FromNode v="SFIESC2*"/>
          <ToNode v="SY_ACQ2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SY_ACQ2*"/>
          <ToNode v="XAI_PO21"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SAIROL2*"/>
          <ToNode v="SY_ACQ2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XAI_PO21"/>
          <ToNode v="IPONTA2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Albertville-Coche"/>
        <Branch>
          <FromNode v="FALBER1*"/>
          <ToNode v="FCOCHE1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Albertville-Grande Ile 1"/>
        <Branch>
          <FromNode v="FALBER1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Albertville-Grande Ile 2"/>
        <Branch>
          <FromNode v="FALBER1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Albertville-Grande Ile 3"/>
        <Branch>
          <FromNode v="FALBER1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="3"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Albertville-Rondissone 1"/>
        <Branch>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XAL_RO11"/>
          <ToNode v="IRONT11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Albertville-Rondissone 2"/>
        <Branch>
          <FromNode v="XAL_RO12"/>
          <ToNode v="IRONT11*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Avise-Riddes"/>
        <Branch>
          <FromNode v="XRI_AV21"/>
          <ToNode v="IAVITA2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XRI_AV21"/>
          <ToNode v="SRIDDE2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Baggio-PieveAlbignola"/>
        <Branch>
          <FromNode v="IPVAM11*"/>
          <ToNode v="IBAGM11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Bericevo-Divaca"/>
        <Branch>
          <FromNode v="LBERIC1 "/>
          <ToNode v="LDIVAC11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Bericevo-Podlog"/>
        <Branch>
          <FromNode v="LBERIC1 "/>
          <ToNode v="LPODLO1 "/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Bois Tollot-Génissiat"/>
        <Branch>
          <FromNode v="FB.TOL1*"/>
          <ToNode v="FGEN.P1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Bois Tollot-Romanel"/>
        <Branch>
          <FromNode v="XRO_B.11"/>
          <ToNode v="SROMAN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XRO_B.11"/>
          <ToNode v="FB.TOL1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Chaffard Grande Ile 1"/>
        <Branch>
          <FromNode v="FCHAFF1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Chaffard Grande Ile 2"/>
        <Branch>
          <FromNode v="FCHAFF1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Coche-Praz"/>
        <Branch>
          <FromNode v="FCOCHE1*"/>
          <ToNode v="FP.AND1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Cornier-Montagny"/>
        <Branch>
          <FromNode v="FCORNI1*"/>
          <ToNode v="FM.LAN1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Creys Grande Ile 1"/>
        <Branch>
          <FromNode v="FCREYS1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Creys-Saint Vulbas 1"/>
        <Branch>
          <FromNode v="FSSV.O1*"/>
          <ToNode v="FCREYS1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Creys-Saint Vulbas 2"/>
        <Branch>
          <FromNode v="FSSV.O1*"/>
          <ToNode v="FCREYS1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Genissiat-Cornier"/>
        <Branch>
          <FromNode v="FCORNI1*"/>
          <ToNode v="FGEN.P1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Gorlago-PianCamuno"/>
        <Branch>
          <FromNode v="IPNCM11*"/>
          <ToNode v="IGORM11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Grande Ile-Piossasco 2"/>
        <Branch>
          <FromNode v="FFG.IL13"/>
          <ToNode v="XPI_GI12"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="XPI_GI12"/>
          <ToNode v="IPIOTA1*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="FFG.IL14"/>
          <ToNode v="FFG.IL13"/>
          <Order v="5"/>
        </Branch>
        <Branch>
          <FromNode v="FFG.IL14"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Lavorgo-Mettlen"/>
        <Branch>
          <FromNode v="SLAVOR1*"/>
          <ToNode v="SMETTL1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Lavorgo-Musignano"/>
        <Branch>
          <FromNode v="XLA_MU11"/>
          <ToNode v="IMUSM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SLAVOR1*"/>
          <ToNode v="XLA_MU11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Melina-Divaca"/>
        <Branch>
          <FromNode v="XME_DI11"/>
          <ToNode v="LDIVAC11"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XME_DI11"/>
          <ToNode v="HMELIN1 "/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Montagny-Albertville"/>
        <Branch>
          <FromNode v="FM.LAN1*"/>
          <ToNode v="FALBER1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Morel-Serra"/>
        <Branch>
          <FromNode v="SY_GAB2*"/>
          <ToNode v="SGABI 2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SMOERE2*"/>
          <ToNode v="SY_GAB2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SSERRA2*"/>
          <ToNode v="SY_GAB2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Pallanzeno-Serra"/>
        <Branch>
          <FromNode v="XSE_PA21"/>
          <ToNode v="SSERRA2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XSE_PA21"/>
          <ToNode v="IPLLTA2*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Pradella-Robbia/Sils"/>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SSILS 1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SPRADE1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Pradella-Robbia_prov"/>
        <Branch>
          <FromNode v="SPRADE1*"/>
          <ToNode v="SROBBI1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Pradella-Westtirol 1"/>
        <Branch>
          <FromNode v="XWE_PR11"/>
          <ToNode v="SPRADE1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="OWESTT1*"/>
          <ToNode v="XWE_PR11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Pradella-Westtirol 2"/>
        <Branch>
          <FromNode v="XWE_PR12"/>
          <ToNode v="SPRADE1*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="OWESTT1*"/>
          <ToNode v="XWE_PR12"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Robbia-S.Fiorano"/>
        <Branch>
          <FromNode v="XRO_SF11"/>
          <ToNode v="ISFIM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="XRO_SF11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Rondissone-Turbigo"/>
        <Branch>
          <FromNode v="ITBGM21*"/>
          <ToNode v="IRONT11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 S.Fiorano-PianCamuno"/>
        <Branch>
          <FromNode v="IPNCM11*"/>
          <ToNode v="ISFIM11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Soazza-Bulciago"/>
        <Branch>
          <FromNode v="XSO_BU11"/>
          <ToNode v="IBULM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XSO_BU11"/>
          <ToNode v="SSOAZZ1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Vallorcine-Pressy"/>
        <Branch>
          <FromNode v="XVA_PR21"/>
          <ToNode v="FPRESS2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SVALLO2*"/>
          <ToNode v="XVA_PR21"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Valpelline-Riddes"/>
        <Branch>
          <FromNode v="XRI_VA21"/>
          <ToNode v="SRIDDE2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XRI_VA21"/>
          <ToNode v="IVALT12*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Villarodin-Praz"/>
        <Branch>
          <FromNode v="FVLARO1*"/>
          <ToNode v="FZP.AN1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-1 Villarodin-Venaus"/>
        <Branch>
          <FromNode v="FVLARO1*"/>
          <ToNode v="XVL_VE11"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XVL_VE11"/>
          <ToNode v="IVNST11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Albertville-Grande Ile"/>
        <Branch>
          <FromNode v="FALBER1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="FALBER1*"/>
          <ToNode v="FG.ILE1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Albertville-Rondissone"/>
        <Branch>
          <FromNode v="XAL_RO12"/>
          <ToNode v="IRONT11*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="XAL_RO11"/>
          <ToNode v="IRONT11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER1*"/>
          <Order v="2"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Bonaduz-Sils"/>
        <Branch>
          <FromNode v="SBONAD1*"/>
          <ToNode v="SSILS 1*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="SBONAD1*"/>
          <ToNode v="SSILS 1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Divaca-Redipuglia + Divaca-Padriciano"/>
        <Branch>
          <FromNode v="XRE_DI11"/>
          <ToNode v="IRDPVA1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XPA_DI21"/>
          <ToNode v="LDIVAC2*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XPA_DI21"/>
          <ToNode v="IPDRV12*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XRE_DI11"/>
          <ToNode v="LDIVAC12"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Dolo-Venezia"/>
        <Branch>
          <FromNode v="IDOLV11*"/>
          <ToNode v="IVEZV11*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="IDOLV11*"/>
          <ToNode v="IVEZV11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Gorlago-Piancamuno + Robbia-Gorlago"/>
        <Branch>
          <FromNode v="XRO_GO11"/>
          <ToNode v="IGORM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="XRO_GO11"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="IGORM11*"/>
          <ToNode v="IPNCM11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Planais-Redipuglia/Salgareda"/>
        <Branch>
          <FromNode v="IPLNV11*"/>
          <ToNode v="IRDPVA1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="ISLGV11*"/>
          <ToNode v="IPLNV11*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Pradella-Robbia/Sils + Filisur-Robbia"/>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SSILS 1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SFILIS1*"/>
          <ToNode v="SROBBI1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SPRADE1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Pradella-Robbia/Sils + Filisur-Sils"/>
        <Branch>
          <FromNode v="SPRADE1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SSILS 1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SFILIS1*"/>
          <ToNode v="SSILS 1*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="SY_PUN1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Pradella-Robbia_prov + Filisur-Robbia"/>
        <Branch>
          <FromNode v="SPRADE1*"/>
          <ToNode v="SROBBI1*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="SFILIS1*"/>
          <ToNode v="SROBBI1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Pradella-Robbia_prov + Filisur-Sils"/>
        <Branch>
          <FromNode v="SPRADE1*"/>
          <ToNode v="SROBBI1*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="SFILIS1*"/>
          <ToNode v="SSILS 1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Pradella-Westtirol"/>
        <Branch>
          <FromNode v="XWE_PR12"/>
          <ToNode v="SPRADE1*"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="OWESTT1*"/>
          <ToNode v="XWE_PR12"/>
          <Order v="2"/>
        </Branch>
        <Branch>
          <FromNode v="OWESTT1*"/>
          <ToNode v="XWE_PR11"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XWE_PR11"/>
          <ToNode v="SPRADE1*"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Robbia-Gorlago + Piancamuno-S.Fiorano"/>
        <Branch>
          <FromNode v="XRO_GO11"/>
          <ToNode v="IGORM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="IPNCM11*"/>
          <ToNode v="ISFIM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="XRO_GO11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
      <Outage>
        <Name v="N-2 Robbia-Gorlago + Robbia-S.Fiorano"/>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="XRO_SF11"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XRO_GO11"/>
          <ToNode v="IGORM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="XRO_SF11"/>
          <ToNode v="ISFIM11*"/>
          <Order v="1"/>
        </Branch>
        <Branch>
          <FromNode v="SROBBI1*"/>
          <ToNode v="XRO_GO11"/>
          <Order v="1"/>
        </Branch>
      </Outage>
    </Outages>
    <RemedialActions>
      <RemedialAction>
        <Name v="CRA_1N_ALBERTVILLE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FALBER14"/>
            <ToNode v="FALBER13"/>
            <Order v="1"/>
            <Status v="CLOSE"/>
          </Branch>
          <Branch>
            <FromNode v="FALBER11"/>
            <ToNode v="FALBER13"/>
            <Order v="1"/>
            <Status v="CLOSE"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_2N_CREYS"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FCREYS11"/>
            <ToNode v="FCREYS13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_BYPASS_PST_PRAZ"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FP.AND12"/>
            <ToNode v="FDEPHG11"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FP.AND11"/>
            <ToNode v="FZP.AN11"/>
            <Order v="2"/>
            <Status v="CLOSE"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="CSE"/>
        <HVDCRange>
          <HVDCNode>
            <FromNode v="FFG.IL14"/>
            <ToNode v="FFG.IL13"/>
            <Order v="1"/>
          </HVDCNode>
          <VariationType v="ABSOLUTE"/>
          <Min v="-600"/>
          <Max v="600"/>
        </HVDCRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_OPEN_225KV_LINES"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FMALGO22"/>
            <ToNode v="FPASSY21"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FALBER21"/>
            <ToNode v="FCHAV621"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FALBER21"/>
            <ToNode v="FCHAV621"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FMALGO22"/>
            <ToNode v="FPASSY21"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_PST_CAMPOROSSO"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="CURATIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="ICMPTA2*"/>
            <ToNode v="ICMPTA2*"/>
            <Order v="1"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="-32"/>
          <Max v="32"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_PST_LA_PRAZ"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <PstRange>
          <Branch>
            <FromNode v="FP.AND12"/>
            <ToNode v="FDEPHG11"/>
            <Order v="1"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="-16"/>
          <Max v="16"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_PST_RONDISSONE1"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="CURATIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="IRONT11*"/>
            <ToNode v="IRONT11*"/>
            <Order v="1"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="1"/>
          <Max v="33"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_PST_RONDISSONE2"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="CURATIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="IRONT11*"/>
            <ToNode v="IRONT11*"/>
            <Order v="2"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="1"/>
          <Max v="33"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FALBER14"/>
            <ToNode v="FALBER13"/>
            <Order v="1"/>
            <Status v="CLOSE"/>
          </Branch>
          <Branch>
            <FromNode v="FALBER12"/>
            <ToNode v="FALBER11"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FG.ILE11"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FG.ILE12"/>
            <ToNode v="FG.ILE11"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FCHAFF12"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FCHAFF11"/>
            <ToNode v="FCHAFF12"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FCHAFF13"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FG.ILE14"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FG.ILE11"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FCHAFF12"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FCHAFF13"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Status>
          <Branch>
            <FromNode v="FG.ILE12"/>
            <ToNode v="FG.ILE14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FG.ILE14"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_STOPBATHIE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Generation>
          <Node>
            <Name v="FBATHI13"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI14"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI12"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI12"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI13"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI14"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI12"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FBATHI12"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
        </Generation>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_STOPBISSORTE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Generation>
          <Node>
            <Name v="FS.BIS11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS12"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS13"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS14"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS12"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS13"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FS.BIS14"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
        </Generation>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_STOPCHEYLAS"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Generation>
          <Node>
            <Name v="FCHEY611"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCHEY611"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCHEY611"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCHEY611"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
        </Generation>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_STOPCOCHE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Generation>
          <Node>
            <Name v="FCOCHE73"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE71"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE72"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE73"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE71"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE72"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE73"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE71"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE72"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE73"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE71"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FCOCHE72"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
        </Generation>
      </RemedialAction>
      <RemedialAction>
        <Name v="CRA_STOPVILLARODIN"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="CURATIVE"/>
        <SharedWith v="None"/>
        <Generation>
          <Node>
            <Name v="FVLARO11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FVLARO11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FVLARO11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
          <Node>
            <Name v="FVLARO11"/>
            <VariationType v="ABSOLUTE"/>
            <Value v="0"/>
          </Node>
        </Generation>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_1N_ALBERTVILLE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FALBER14"/>
            <ToNode v="FALBER13"/>
            <Order v="1"/>
            <Status v="CLOSE"/>
          </Branch>
          <Branch>
            <FromNode v="FALBER11"/>
            <ToNode v="FALBER13"/>
            <Order v="1"/>
            <Status v="CLOSE"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_2N_CREYS"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FCREYS11"/>
            <ToNode v="FCREYS13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_BYPASS_PST_PRAZ"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FP.AND12"/>
            <ToNode v="FDEPHG11"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FP.AND11"/>
            <ToNode v="FZP.AN11"/>
            <Order v="2"/>
            <Status v="CLOSE"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_HVDC_GILE_PIOSSASCO_2"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <HVDCRange>
          <HVDCNode>
            <FromNode v="FFG.IL14"/>
            <ToNode v="FFG.IL13"/>
            <Order v="1"/>
          </HVDCNode>
          <VariationType v="ABSOLUTE"/>
          <Min v="-600"/>
          <Max v="600"/>
        </HVDCRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_OPEN_CAMPOROSSO_MENTON"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FZMENT21"/>
            <ToNode v="XB._CA21"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_PST_CAMPOROSSO"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="ICMPTA2*"/>
            <ToNode v="ICMPTA2*"/>
            <Order v="1"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="-32"/>
          <Max v="32"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_PST_LA_PRAZ"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="FP.AND12"/>
            <ToNode v="FDEPHG11"/>
            <Order v="1"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="-16"/>
          <Max v="16"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_PST_RONDISSONE1"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="IRONT11*"/>
            <ToNode v="IRONT11*"/>
            <Order v="1"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="1"/>
          <Max v="33"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_PST_RONDISSONE2"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="IT"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <PstRange>
          <Branch>
            <FromNode v="IRONT11*"/>
            <ToNode v="IRONT11*"/>
            <Order v="2"/>
          </Branch>
          <VariationType v="ABSOLUTE"/>
          <Min v="1"/>
          <Max v="33"/>
        </PstRange>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_QUARTERBAR_1A_ALBERTVILLE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FALBER14"/>
            <ToNode v="FALBER13"/>
            <Order v="1"/>
            <Status v="CLOSE"/>
          </Branch>
          <Branch>
            <FromNode v="FALBER12"/>
            <ToNode v="FALBER11"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_QUARTERBAR_1A_GDEILE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FG.ILE11"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FG.ILE12"/>
            <ToNode v="FG.ILE11"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_QUARTERBAR_1B_CHAFFARD"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FCHAFF12"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FCHAFF11"/>
            <ToNode v="FCHAFF12"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_QUARTERBAR_2A_GDEILE"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FG.ILE14"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FG.ILE11"/>
            <ToNode v="FG.ILE13"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
      <RemedialAction>
        <Name v="PRA_QUARTERBAR_2B_CHAFFARD"/>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Operator v="FR"/>
        <Application v="PREVENTIVE"/>
        <SharedWith v="CSE"/>
        <Status>
          <Branch>
            <FromNode v="FCHAFF12"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
          <Branch>
            <FromNode v="FCHAFF13"/>
            <ToNode v="FCHAFF14"/>
            <Order v="1"/>
            <Status v="OPEN"/>
          </Branch>
        </Status>
      </RemedialAction>
    </RemedialActions>
    <CriticalBranches>
      <BaseCaseBranches>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Branch>
          <Name v="[FR-CH] Cornier-Riddes [OPP] [FR]"/>
          <EIC v="10T-CH-FR-00005Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="XRI_CO21"/>
          <ToNode v="FCORNI21"/>
          <Order v="1"/>
          <Imax unit="A" v="890"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-CH] Cornier-Saint Triphon [DIR] [FR]"/>
          <EIC v="10T-CH-FR-00006O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI21"/>
          <ToNode v="XS._CO21"/>
          <Order v="1"/>
          <Imax unit="A" v="890"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <Imax unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <Imax unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <Imax unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <Imax unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <Imax unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
          <EIC v="17T-FR-00000047T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER12"/>
          <ToNode v="FM.LAN11"/>
          <Order v="1"/>
          <Imax unit="A" v="2170"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <Imax unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <Imax unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chaffard-Grande Ile 2 [DIR] [FR]"/>
          <EIC v="17T0000000200242"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAFF14"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <Imax unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <Imax unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <Imax unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
          <EIC v="17T-FR-00000066P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI13"/>
          <ToNode v="FM.LAN13"/>
          <Order v="1"/>
          <Imax unit="A" v="2304"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 1 [OPP] [FR]"/>
          <EIC v="17T000000021540G"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS13"/>
          <ToNode v="FGEN.P11"/>
          <Order v="1"/>
          <Imax unit="A" v="2946"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <Imax unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Grande Ile 1 [DIR] [FR]"/>
          <EIC v="17T0000000215391"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <Imax unit="A" v="2642"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Saint Vulbas 1 [OPP][FR]"/>
          <EIC v="17T000000021541E"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FSSV.O15"/>
          <ToNode v="FCREYS11"/>
          <Order v="1"/>
          <Imax unit="A" v="2946"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Saint Vulbas 2 [OPP] [FR]"/>
          <EIC v="17T0000000215642"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FSSV.O13"/>
          <ToNode v="FCREYS13"/>
          <Order v="2"/>
          <Imax unit="A" v="2946"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <Imax unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <Imax unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <Imax unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <Imax unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <Imax unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <Imax unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <Imax unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <Imax unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <Imax unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <Imax unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <Imax unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
        </Branch>
      </BaseCaseBranches>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="220kV Biasca-Iragna"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="220kV Iragna-Soazza"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="220kV Pallanzeno-Verampio"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="220kV Riddes-Triphon"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="380/220kV Lavorgo Trafo"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="380kV Bonaduz-Tavanasa"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="380kV Gorlago-Robbia"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="380kV Sils-Soazza"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3990"/>
          <ImaxAfterCRA unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Airolo-Fiesch/Ponte"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Albertville-Coche"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3990"/>
          <ImaxAfterCRA unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Albertville-Grande Ile 1"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3990"/>
          <ImaxAfterCRA unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
          <EIC v="17T-FR-00000066P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI13"/>
          <ToNode v="FM.LAN13"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2304"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
          <EIC v="17T-FR-00000047T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER12"/>
          <ToNode v="FM.LAN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3040"/>
          <ImaxAfterCRA unit="A" v="2170"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Albertville-Grande Ile 2"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3990"/>
          <ImaxAfterCRA unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
          <EIC v="17T-FR-00000066P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI13"/>
          <ToNode v="FM.LAN13"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2304"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
          <EIC v="17T-FR-00000047T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER12"/>
          <ToNode v="FM.LAN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3040"/>
          <ImaxAfterCRA unit="A" v="2170"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Albertville-Grande Ile 3"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3990"/>
          <ImaxAfterCRA unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Albertville-Rondissone 1"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Albertville-Rondissone 2"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Avise-Riddes"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Baggio-PieveAlbignola"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Bericevo-Divaca"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Bericevo-Podlog"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Bois Tollot-Génissiat"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
          <EIC v="17T000000021173H"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCORNI11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3990"/>
          <ImaxAfterCRA unit="A" v="3456"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Malgovert-Passy [OPP] [FR]"/>
          <EIC v="17T000000026274N"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FMALGO22"/>
          <ToNode v="FPASSY21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="560"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
          <EIC v="17T000000028001B"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FPASSY21"/>
          <ToNode v="FPRESS21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="619"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Chavanod-Genissiat [OPP] [FR]"/>
          <EIC v="17T-FR-00000049P"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCHAV621"/>
          <ToNode v="FGEN.P21"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
          <EIC v="17T-FR-00000048R"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER21"/>
          <ToNode v="FCHAV621"/>
          <Order v="1"/>
          <ImaxAfterCRA unit="A" v="617"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_OPEN_225KV_LINES"/>
            <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
          <EIC v="17T-FR-00000044Z"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FCOCHE11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
          <EIC v="17T-FR-00000045X"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCOCHE11"/>
          <ToNode v="FP.AND11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00003Q"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XVL_VE11"/>
          <ToNode v="FVLARO11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
          <EIC v="17T-FR-00000046V"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FVLARO11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
          <EIC v="17T0000000935461Y"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND11"/>
          <ToNode v="FZP.AN11"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3071"/>
          <ImaxAfterCRA unit="A" v="2585"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPVILLARODIN"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
          <EIC v="17T0000000215634"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FCREYS11"/>
          <ToNode v="FGEN.P12"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="3200"/>
          <ImaxAfterCRA unit="A" v="2600"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_STOPVILLARODIN"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_2N_CREYS"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Menton-Trinite Victor [DIR] [FR]"/>
          <EIC v="17T0000000935462W"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FT.VIC22"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1539"/>
          <ImaxAfterCRA unit="A" v="1001"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[IT-FR] Camporosso-Menton [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00004O"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XB._CA21"/>
          <ToNode v="FZMENT21"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="1140"/>
          <ImaxAfterCRA unit="A" v="950"/>
          <Vn unit="kV" v="220"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_PST_CAMPOROSSO"/>
          </RemedialActions>
        </Branch>
      </CriticalBranch>
      <CriticalBranch>
        <TimeInterval v="2023-07-19T11:00Z/2023-07-19T12:00Z"/>
        <Outage v="N-1 Bois Tollot-Romanel"/>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
          <EIC v="17T-FR-00000057Q"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER14"/>
          <ToNode v="FG.ILE14"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
          <EIC v="17T-FR-00000058O"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER11"/>
          <ToNode v="FG.ILE13"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="4318"/>
          <ImaxAfterCRA unit="A" v="3099"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 1 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00001U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO11"/>
          <ToNode v="FALBER11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
          <EIC v="10T-FR-IT-00002S"/>
          <AlwaysSelected v="true"/>
          <FromNode v="XAL_RO12"/>
          <ToNode v="FALBER14"/>
          <Order v="2"/>
          <ImaxAfterOutage unit="A" v="2268"/>
          <ImaxAfterCRA unit="A" v="1890"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
          <EIC v="17T-FR-00000064T"/>
          <AlwaysSelected v="false"/>
          <FromNode v="FALBER13"/>
          <ToNode v="FG.ILE11"/>
          <Order v="3"/>
          <ImaxAfterOutage unit="A" v="2380"/>
          <ImaxAfterCRA unit="A" v="1926"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="OPPOSITE"/>
          <RemedialActions>
            <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2B_GDEILE"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
            <Name v="CRA_STOPCHEYLAS"/>
            <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
            <Name v="CRA_STOPCOCHE"/>
            <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
            <Name v="CRA_1N_ALBERTVILLE"/>
            <Name v="CRA_QUARTERBAR_2A_CHAFFARD"/>
            <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
            <Name v="CRA_PST_RONDISSONE1"/>
            <Name v="CRA_PST_RONDISSONE2"/>
          </RemedialActions>
        </Branch>
        <Branch>
          <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
          <EIC v="17T000000935463U"/>
          <AlwaysSelected v="true"/>
          <FromNode v="FP.AND12"/>
          <ToNode v="FDEPHG11"/>
          <Order v="1"/>
          <ImaxAfterOutage unit="A" v="2451"/>
          <ImaxAfterCRA unit="A" v="1500"/>
          <Vn unit="kV" v="380"/>
          <minMargin unit="Pct" v="70"/>
          <Direction v="DIRECT"/>
          <RemedialActions>
            <Name v="CRA_BYPASS_PST_PRAZ"/>
            <Name v="CRA_PST_LA_PRAZ"/>
            <Name v="CRA_STOPBATHIE"/>
            <Name v="CRA_STOPBISSORTE"/>
