##C 2007.05.01
Generated by powsybl, 2023-07-19T03:58:25.343+02:00
Case date: 2023-07-19T13:30:00.000+02:00
##N
##ZAT
O6MNGN21 Meiningen    0 0        0.00000 6.51065 0.00000 -6.4675                 6.51065 -6.4675                               F
O6MNGN22 Meiningen    0 2 239.28 0.00000 6.51065 0.00000 37.0621                 200.000 -200.00                               F
O6MNGN51 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6MNGN52 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6MNGN59 Meiningen    0 0        0.00000 0.00000 0.00000 0.00000
O6WALG21 Walgauwerk   0 2 239.79 0.00000 0.00000 0.00000 -3.6955 0.00000 -86.000 200.000 -200.00                               F
O6WERB21 Werben       0 2 239.69 0.00000 0.00000 0.00000 -59.813                 200.000 -200.00                               F
O6WERB22 Werben       0 0        0.00000 0.00000 0.00000 -48.961                 0.00000 -48.961                               F
O6WERB51 Werben       0 0        98.6548 0.00000 -8.0657 0.00000 0.00000 -15.669                                               F
O6WERB52 Werben       0 0        0.00000 0.00000 0.00000 0.00000
O9KIRB21 Kirchbichl   0 0        0.00000 0.00000 -1.0000 -18.355 -1.0000 -1.0000 0.00000 -18.355                               F
O9KIRB22 Kirchbichl   0 0        0.00000 0.00000 -1.0000 0.00000 -1.0000 -1.0000                                               F
O9KIRB51 Kirchbichl   0 0        146.473 0.00000 -29.417 0.00000 0.00000 -40.207                                               F
O9KIRB52 Kirchbichl   0 0        0.00000 0.00000 -10.000 0.00000 0.00000 -10.000                                               F
O9PRUT21 Prutz        0 2 238.23 0.00000 0.00000 -163.15 217.645 0.00000 -392.00 400.000 -400.00                               F
O9PRUT22 Prutz        0 0        0.00000 0.00000 -163.15 -73.653 0.00000 -392.00 0.00000 -73.653                               F
O9PRUT51 Prutz        0 0        0.00000 0.00000 -46.000 0.00000 -46.000 -46.000                                               F
O9STRA21 Strass       0 0        0.00000 0.00000 0.00000 0.00000
O9THAU21 Thaur        0 0        0.00000 17.9051 -3.0000 0.00000 -3.0000 -3.0000 17.9051 0.00000                               F
O9THAU22 Thaur        0 0        0.00000 0.00000 -3.0000 0.00000 -3.0000 -3.0000                                               F
O9THAU51 Thaur        0 0        20.2970 0.00000 -26.657 0.00000 0.00000 -41.949                                               F
O9THAU52 Thaur        0 0        0.00000 0.00000 0.00000 0.00000
O9VILL21 Vill         0 2 237.77 0.00000 0.00000 0.00000 55.0533                 200.000 -200.00                               F
O9VILL22 Vill         0 0        0.00000 21.1813 0.00000 0.00000                 21.1813 0.00000                               F
O9VILL51 Vill         0 0        20.2970 0.00000 -41.884 0.00000 0.00000 -65.164                                               F
O9VILL52 Vill         0 0        0.00000 0.00000 0.00000 0.00000
O9YVIL21 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000
O9YVIL22 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000
OABW  51 AbwindenAste 0 0        15.0557 0.00000 -99.162 0.00000 0.00000 -176.97                                               F
OABW  52 AbwindenAste 0 0        0.00000 0.00000 0.00000 0.00000
OAIGER51 Aigerding    0 0        15.5177 0.00000 -6.9049 0.00000 0.00000 -8.2876                                               F
OALTEN21 Altenwoerth  0 0        0.00000 4.19917 -57.813 0.00000 0.00000 -333.00 4.19917 0.00000                               F
OALTEN22 Altenwoerth  0 0        0.00000 2.85803 -57.813 0.00000 0.00000 -333.00 2.85803 0.00000                               F
OALTEN23 Altenwoerth  0 0        0.00000 3.91941 -57.813 0.00000 0.00000 -333.00 3.91941 0.00000                               F
OAMSCH51 AmSchuss     0 0        7.47253 0.00000 -7.9561 0.00000 0.00000 -10.028                                               F
OAMSTE51 Amstetten    0 0        80.3218 0.00000 -19.014 0.00000 0.00000 -23.511                                               F
OAMSTE52 Amstetten    0 0        0.00000 0.00000 0.00000 0.00000
OANDAU51 Andau        0 0        0.00000 0.00000 -89.982 0.00000 0.00000 -247.53                                               F
OANNAB51 Annaberg     0 0        4.33817 0.00000 -2.3162 0.00000 0.00000 -25.722                                               F
OANTHI51 Antiesenhofe 0 0        7.42634 0.00000 -9.7696 0.00000 0.00000 -12.409                                               F
OARST 51 Arnstein     0 0        11.1000 0.00000 -25.731 0.00000 0.00000 -78.127                                               F
OARST 52 Arnstein     0 0        0.00000 0.00000 0.00000 0.00000
OARTHU51 Arthurwerk   0 0        0.00000 0.00000 -8.0000 0.00000 0.00000 -40.000                                               F
OARTHU52 Arthurwerk   0 0        0.00000 0.00000 0.00000 0.00000
OASCHA21 Aschach      0 0        0.00000 10.5597 -144.88 0.00000 0.00000 -288.00 10.5597 0.00000                               F
OASPER51 Aspern       0 0        0.00000 0.00000 0.00000 0.00000
OAUEN 51 Auen         0 0        57.4519 0.00000 -29.226 0.00000 0.00000 -45.373                                               F
OAUEN 52 Auen         0 0        45.6662 0.00000 0.00000 0.00000
OAUSSE51 Ausserfragan 0 0        0.00000 0.00000 -76.652 0.00000 235.200 -500.04                                               F
OAUSSE52 Ausserfragan 0 0        0.00000 0.00000 0.00000 0.00000
OBADEN51 Baden        0 0        0.00000 0.00000 0.00000 0.00000
OBAEB 51 Baernbach    0 0        30.9195 0.00000 -8.1338 0.00000 0.00000 -15.895                                               F
OBAEB 52 Baernbach    0 0        0.00000 0.00000 0.00000 0.00000
OBAUMK51 Baumkirchen  0 0        78.3367 0.00000 -177.50 0.00000 0.00000 -177.50                                               F
OBAUMK52 Baumkirchen  0 0        0.00000 0.00000 0.00000 0.00000
OBAUSS51 BadAussee    0 0        4.60009 0.00000 -0.1125 0.00000 0.00000 -0.2397                                               F
OBERGE51 Bergern      0 0        0.00000 0.00000 -41.770 0.00000 0.00000 -63.000                                               F
OBERGE52 Bergern      0 0        0.00000 0.00000 -71.402 0.00000 0.00000 -126.00                                               F
OBISAM11 Bisamberg    0 0        0.00000 3.52563 0.00000 -8.8360                 3.52563 -8.8360                               F
OBISAM12 Bisamberg    0 0        0.00000 1.87418 0.00000 -6.9571                 1.87418 -6.9571                               F
OBISAM21 Bisamberg    0 0        0.00000 80.4468 0.00000 -6.2477                 80.4468 -6.2477                               F
OBISAM22 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM51 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM52 Bisamberg    0 0        16.0591 0.00000 -19.776 0.00000 0.00000 -46.729                                               F
OBISAM54 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM55 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBISAM56 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000
OBOCKF51 Bockfliess   0 0        0.00000 0.00000 -19.378 0.00000 0.00000 -53.565                                               F
OBRAUN51 Braunau      0 0        0.00000 0.00000 -75.468 0.00000 0.00000 -75.468                                               F
OBRAUN52 Braunau      0 0        0.00000 0.00000 0.00000 0.00000
OBREDE51 Brederis     0 0        72.4522 0.00000 -18.183 0.00000 0.00000 -52.448                                               F
OBRUCK51 BruckLeitha  0 0        18.4647 0.00000 -32.902 0.00000 0.00000 -97.488                                               F
OBRUEC51 Brueckl      0 0        41.9613 0.00000 -12.232 0.00000 0.00000 -15.773                                               F
OBRUEC52 Brueckl      0 0        0.00000 0.00000 0.00000 0.00000
OBRUM 51 Bruck_Mur    0 0        71.6006 0.00000 -23.123 0.00000 0.00000 -23.123                                               F
OBRUM 52 Bruck_Mur    0 0        0.00000 0.00000 0.00000 0.00000
OBUVKW51 Buers_VKW    0 0        0.00000 0.00000 0.00000 0.00000
ODEUTS51 DeutschAlten 0 0        0.00000 0.00000 0.00000 0.00000
ODEUTS52 DeutschAlten 0 0        3.49343 0.00000 -17.202 0.00000 0.00000 -50.578                                               F
ODIEB 51 Diesbach_Saa 0 0        29.9914 0.00000 -11.967 0.00000 32.0000 -44.298                                               F
ODIEB 52 Diesbach_Saa 0 0        0.00000 0.00000 0.00000 0.00000
ODONST51 Donaustadt   0 0        0.00000 0.00000 -28.821 0.00000 0.00000 -434.50                                               F
ODUERN11 Duernrohr    0 2 415.73 0.00000 0.00000 0.00000 -113.44                                                               F
ODUERN12 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000
ODUERN21 Duernrohr    0 0        0.00000 107.942 0.00000 0.00000                 107.942 0.00000                               F
ODUERN22 Duernrohr    0 0        0.00000 0.00000 0.00000 -24.724                 0.00000 -24.724                               F
ODUERN51 Duernrohr    0 0        31.7591 0.00000 -12.040 0.00000 0.00000 -28.779                                               F
ODUERN52 Duernrohr    0 0        0.00000 0.00000 -27.000 0.00000 0.00000 -37.000                                               F
OEBENF51 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000
OEBENF52 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000
OEBREI51 Ebreichsdorf 0 0        0.00000 0.00000 0.00000 0.00000
OEDLIN21 Edling       0 0        0.00000 1.28230 -47.400 0.00000 0.00000 -86.000 1.28230 0.00000                               F
OEFERD51 Eferding     0 0        27.6165 0.00000 -6.7687 0.00000 0.00000 -8.2663                                               F
OEGGEN51 Eggenburg    0 0        20.8866 0.00000 -2.8972 0.00000 0.00000 -3.8317                                               F
OEGGLF51 Egglfing     0 0        0.00000 0.00000 -64.350 0.00000 0.00000 -84.000                                               F
OEIBES51 Eibesbrunn   0 0        17.2079 0.00000 -63.556 0.00000 0.00000 -148.97                                               F
OEIBES52 Eibesbrunn   0 0        0.00000 0.00000 0.00000 0.00000
OEICH 51 Eichet       0 0        48.5228 0.00000 -14.909 0.00000 0.00000 -16.442                                               F
OEICH 52 Eichet       0 0        0.00000 0.00000 0.00000 0.00000
OEISEN51 Eisenstadt   0 2 113.30 24.6127 0.00000 -17.599 12.6438 0.00000 -17.599 100.000 -100.00                               F
OENNSI51 EnnsIndustri 0 0        17.1307 0.00000 -0.2789 0.00000 0.00000 -0.3288                                               F
OENZF 51 Enzesfeld    0 0        0.00000 0.00000 0.00000 0.00000
OERING51 Ering        0 0        0.00000 0.00000 -55.000 0.00000 0.00000 -75.000                                               F
OERLAU51 Erlauf       0 0        45.6395 0.00000 -20.998 0.00000 0.00000 -27.613                                               F
OERNST11 Ernsthofen   0 0        0.00000 0.00000 0.00000 -9.0028                 0.00000 -9.0028                               F
OERNST21 Ernsthofen   0 0        0.00000 165.711 0.00000 0.00000                 165.711 0.00000                               F
OERNST22 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST23 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST2X EH-SF6       0 0        0.00000 0.00000 0.00000 0.00000
OERNST2Y EH-SF6       0 2 238.61 0.00000 0.00000 0.00000 51.5123                 300.000 -300.00                               F
OERNST51 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST52 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST53 Ernsthofen   0 0        23.9957 0.00000 -35.019 0.00000 0.00000 -41.433                                               F
OESSL 51 Essling      0 0        0.00000 0.00000 0.00000 0.00000
OESSL 52 Essling      0 0        12.2545 0.00000 -60.700 0.00000 0.00000 -65.128                                               F
OESSL 59 Essling      0 0        0.00000 0.00000 0.00000 0.00000
OETZER11 Etzersdorf   0 0        0.00000 0.00000 0.00000 -67.244                 0.00000 -67.244                               F
OFEIST21 Feistritz    0 0        0.00000 0.00608 -41.490 0.00000 0.00000 -88.000 0.00608 0.00000                               F
OFELDB51 Feldbach     0 0        73.9360 0.00000 -65.787 0.00000 0.00000 -65.787                                               F
OFELDB52 Feldbach     0 0        0.00000 0.00000 0.00000 0.00000
OFELDK51 Feldkirch    0 0        64.6850 0.00000 -10.864 0.00000 0.00000 -54.578                                               F
OFLAG 51 Flachgau     0 0        23.5231 0.00000 -4.0778 0.00000 0.00000 -4.9215                                               F
OFLAG 52 Flachgau     0 0        0.00000 0.00000 0.00000 0.00000
OFRANK51 Frankenmarkt 0 0        12.5782 0.00000 -7.0655 0.00000 0.00000 -8.7846                                               F
OFRANZ51 Franzosenhau 0 0        2.54210 0.00000 -1.6664 0.00000 0.00000 -1.9128                                               F
OFRAST51 Frastanz     0 0        0.00000 0.00000 0.00000 0.00000
OFREIS51 Freistadt    0 0        17.1307 0.00000 -26.730 0.00000 0.00000 -69.125                                               F
OFRIEN51 Friensdorf   0 0        17.1307 0.00000 -12.459 0.00000 0.00000 -15.343                                               F
OFRIEN52 Friensdorf   0 0        0.00000 0.00000 0.00000 0.00000
OFRIES51 Friesach     0 0        0.00000 0.00000 -9.7880 0.00000 0.00000 -12.000                                               F
OFRIES52 Friesach     0 0        0.00000 0.00000 0.00000 0.00000
OFROH 51 Frohnleiten  0 0        0.00000 0.00000 -23.123 0.00000 0.00000 -27.200                                               F
OFROH 52 Frohnleiten  0 0        0.00000 0.00000 0.00000 0.00000
OGAENS51 Gaenserndorf 0 0        35.6439 0.00000 -26.354 0.00000 0.00000 -44.139                                               F
OGAENS52 Gaenserndorf 0 0        0.00000 0.00000 0.00000 0.00000
OGAILI51 Gailitz      0 0        10.3091 0.00000 0.00000 0.00000
OGAILI52 Gailitz      0 0        0.00000 0.00000 0.00000 0.00000
OGARST51 Garsten      0 0        0.00000 0.00000 -5.0300 0.00000 0.00000 -34.200                                               F
OGASTE51 Gasteinertal 0 0        5.91156 0.00000 -48.075 0.00000 31.5000 -131.87                                               F
OGAWEI51 Gaweinstal   0 0        25.8900 0.00000 -66.683 0.00000 0.00000 -259.73                                               F
OGERAS51 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OGERAS52 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OGERLO11 Gerlos       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -135.00                                               F
OGERST51 Gerstl       0 0        19.3124 0.00000 -21.507 0.00000 0.00000 -26.628                                               F
OGLEIS51 Gleisdorf    0 0        59.6132 0.00000 -36.381 0.00000 0.00000 -36.381                                               F
OGLEIS52 Gleisdorf    0 0        0.00000 0.00000 0.00000 0.00000
OGMUND51 Gmunden      0 0        26.8955 0.00000 -3.8880 0.00000 0.00000 -28.517                                               F
OGOEM 51 Goeming      0 0        0.00000 0.00000 0.00000 0.00000
OGOEM 52 Goeming      0 0        11.0232 0.00000 -6.4160 0.00000 0.00000 -7.7435                                               F
OGOLL 51 Golling      0 0        0.00000 0.00000 0.00000 0.00000
OGOLL 52 Golling      0 0        8.52331 0.00000 -10.254 0.00000 0.00000 -13.259                                               F
OGRAMB51 Grambach     0 0        161.200 0.00000 -8.5283 0.00000 0.00000 -8.5283                                               F
OGRAMB52 Grambach     0 0        0.00000 0.00000 0.00000 0.00000
OGRAZN51 Graz_Nord    0 0        67.6004 0.00000 -17.408 0.00000 0.00000 -20.458                                               F
OGRAZN52 Graz_Nord    0 0        0.00000 0.00000 0.00000 0.00000
OGRAZS51 Graz_Sued    0 0        0.00000 0.00000 -26.264 0.00000 0.00000 -41.764                                               F
OGRAZS52 Graz_Sued    0 0        86.4183 0.00000 0.00000 0.00000
OGREST51 Gresten      0 0        20.4824 0.00000 -18.408 0.00000 0.00000 -28.338                                               F
OGREST52 Gresten      0 0        0.00000 0.00000 0.00000 0.00000
OGREUT21 Greuth       0 0        0.00000 0.00000 0.00000 0.00000
OGREUT41 Greuth       0 0        0.00000 0.00000 0.00000 0.00000
OGREUT42 Greuth       0 0        0.00000 0.00000 0.00000 0.00000
OGRFST21 Greifenstein 0 0        0.00000 11.9721 -152.55 0.00000 0.00000 -297.00 11.9721 0.00000                               F
OGRIK 51 Grieskirchen 0 0        19.3543 0.00000 -22.221 0.00000 0.00000 -26.590                                               F
OGROSS51 Grossraming  0 0        0.00000 0.00000 -5.2800 0.00000 0.00000 -35.000                                               F
OGROSS52 Grossraming  0 0        0.00000 0.00000 -14.100 0.00000 0.00000 -83.400                                               F
OGUNDE51 Gundertshaus 0 0        2.33312 0.00000 -5.7760 0.00000 0.00000 -6.9599                                               F
OHADER51 Hadersdorf   0 0        3.18687 0.00000 -6.3608 0.00000 0.00000 -18.308                                               F
OHAEUS21 Haeusling    0 0        0.00000 0.00000 -6.1845 0.00000 360.000 -360.00                                               F
OHARTB51 Hartberg     0 0        61.6614 0.00000 -50.218 0.00000 0.00000 -65.413                                               F
OHAUSR21 Hausruck     0 0        0.00000 35.6842 0.00000 0.00000                 35.6842 0.00000                               F
OHAUSR22 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR51 Hausruck     0 0        5.43824 0.00000 -2.7224 0.00000 0.00000 -30.366                                               F
OHAUSR52 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR53 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR59 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHESSE21 Hessenberg   0 0        0.00000 0.00000 0.00000 -12.519                 0.00000 -12.519                               F
OHESSE22 Hessenberg   0 0        0.00000 0.00000 0.00000 0.00000
OHESSE51 Hessenberg   0 0        42.3233 0.00000 -27.739 0.00000 0.00000 -27.739                                               F
OHESSE52 Hessenberg   0 0        0.00000 0.00000 0.00000 0.00000
OHIEF 51 Hieflau      0 0        8.86888 0.00000 -66.846 0.00000 7.64000 -107.89                                               F
OHIEF 52 Hieflau      0 0        0.00000 0.00000 0.00000 0.00000
OHIMU 51 Hintermuhr   0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -111.90                                               F
OHOEFL51 Hoeflein     0 0        0.00000 0.00000 -42.706 0.00000 0.00000 -126.55                                               F
OHOERS51 Hoersching   0 0        0.00000 0.00000 0.00000 0.00000
OHOERS52 Hoersching   0 0        0.00000 0.00000 0.00000 0.00000
OHOF  51 Hof          0 0        6.02335 0.00000 -1.0641 0.00000 0.00000 -1.4946                                               F
OHOHEM51 Hohenems     0 0        46.4368 0.00000 -5.9799 0.00000 0.00000 -11.253                                               F
OHOHEW51 HoheWand     0 0        108.336 0.00000 -15.353 0.00000 0.00000 -15.353                                               F
OHOLLA51 Hollabrunn   0 0        23.4263 0.00000 -6.6782 0.00000 0.00000 -11.568                                               F
OHOLLA52 Hollabrunn   0 0        0.00000 0.00000 0.00000 0.00000
OHORN 51 Horn         0 0        17.6186 0.00000 -17.642 0.00000 0.00000 -18.578                                               F
OHORN 52 Horn         0 0        0.00000 0.00000 0.00000 0.00000
OHULI 51 HuetteSued   0 0        276.494 0.00000 -220.35 0.00000 0.00000 -365.40                                               F
OIMST 51 Imst         0 0        57.3877 0.00000 -66.640 0.00000 0.00000 -93.046                                               F
OIMST 52 Imst         0 0        0.00000 0.00000 -58.400 0.00000 0.00000 -68.000                                               F
OINNSB51 Innsbruck    0 0        75.2462 0.00000 -26.000 0.00000 0.00000 -28.000                                               F
OINNSB52 Innsbruck    0 0        0.00000 0.00000 0.00000 0.00000
OJENBA51 Jenbach      0 0        31.8226 0.00000 -15.218 0.00000 0.00000 -51.774                                               F
OJENBA52 Jenbach      0 0        0.00000 0.00000 -0.4000 0.00000 0.00000 -66.000                                               F
OJOCHE21 Jochenstein  0 0        0.00000 3.59366 -82.305 0.00000 0.00000 -132.00 3.59366 0.00000                               F
OJOCHE51 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000
OJOCHE59 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000
OKAGRA51 Kagran       0 0        0.00000 0.00000 0.00000 0.00000
OKAINA11 Kainachtal   0 2 414.66 0.00000 143.670 0.00000 -114.95                 400.000 -400.00                               F
OKAINA12 Kainachtal   0 0        0.00000 32.0209 0.00000 0.00000                 32.0209 0.00000                               F
OKAINA51 Kainachtal   0 0        29.5730 0.00000 -28.804 0.00000 0.00000 -32.862                                               F
OKAINA52 Kainachtal   0 0        0.00000 0.00000 0.00000 0.00000
OKAISE51 KaiserEbersd 0 0        138.465 0.00000 -47.160 0.00000 0.00000 -87.000                                               F
OKAISE52 KaiserEbersd 0 0        0.00000 0.00000 -47.160 0.00000 0.00000 -87.000                                               F
OKAMER51 Kamering     0 0        43.7990 0.00000 -38.142 0.00000 0.00000 -60.368                                               F
OKAMER52 Kamering     0 0        0.00000 0.00000 0.00000 0.00000
OKAPFB51 Kapfenberg   0 0        23.0899 0.00000 -6.8285 0.00000 0.00000 -7.4970                                               F
OKAPRU11 Kaprun_Haupt 0 0        0.00000 0.00000 -2.9204 -5.5407 0.00000 -170.00 0.00000 -5.5407                               F
OKAPRU12 Kaprun_Haupt 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -170.00                                               F
OKAPRU51 Kaprun_Haupt 0 0        0.00000 0.00000 -3.8138 0.00000 130.000 -222.00                                               F
OKAPRU52 Kaprun_Haupt 0 0        0.00000 0.00000 0.00000 0.00000
OKATZB51 Katzbach     0 0        6.24695 0.00000 -4.1198 0.00000 0.00000 -4.7850                                               F
OKENDL11 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKENDL12 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKENDL51 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKENDL52 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000
OKINDB51 Kindberg     0 0        3.48446 0.00000 -2.0307 0.00000 0.00000 -2.2295                                               F
OKLAGE51 Klagenfurt   0 0        102.077 0.00000 -51.219 0.00000 0.00000 -104.07                                               F
OKLAGE52 Klagenfurt   0 0        0.00000 0.00000 0.00000 0.00000
OKLAUS21 Klaus        0 0        0.00000 0.00000 0.00000 0.00000
OKLAUS22 Klaus        0 0        13.7437 0.00000 -7.7844 -3.5156 0.00000 -27.490 0.00000 -3.5156                               F
OKLEDE21 Kledering    0 0        0.00000 0.00000 0.00000 -1.8357                 0.00000 -1.8357                               F
OKLEIN51 Kleinmuenche 0 0        7.57213 0.00000 -0.2207 0.00000 0.00000 -0.2498                                               F
OKLEIN52 Kleinmuenche 0 0        0.00000 0.00000 0.00000 0.00000
OKORNE51 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00                                               F
OKORNE52 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000
OKREMM51 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000
OKREMM52 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000
OKRONS11 Kronstorf    0 0        0.00000 0.00000 0.00000 0.00000
OKROW 51 Kronstorf_We 0 0        0.00000 0.00000 0.00000 0.00000
OKUFST51 Kufstein     0 0        24.8303 0.00000 -35.233 0.00000 0.00000 -53.188                                               F
OKUFST52 Kufstein     0 0        0.00000 0.00000 0.00000 0.00000
OKWDUR11 KW Duernrohr 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -332.00                                               F
OLAA  51 LaaThaya     0 0        10.9558 0.00000 -66.516 0.00000 0.00000 -208.97                                               F
OLAAKI51 Laakirchen   0 0        81.8582 0.00000 -51.994 0.00000 0.00000 -63.511                                               F
OLANDS51 Landskron    0 0        30.5141 0.00000 -29.871 0.00000 0.00000 -37.735                                               F
OLANDS52 Landskron    0 0        0.00000 0.00000 0.00000 0.00000
OLASDO51 Lassendorf   0 0        26.5767 0.00000 -17.000 0.00000 5.00000 -68.000                                               F
OLASSE51 Lassee       0 0        6.18054 0.00000 -5.4444 0.00000 0.00000 -6.1422                                               F
OLAUF 51 Laufnitzdorf 0 0        0.00000 0.00000 -46.643 0.00000 0.00000 -46.643                                               F
OLAUF 52 Laufnitzdorf 0 0        0.00000 0.00000 0.00000 0.00000
OLEIBN51 Leibnitz     0 0        0.00000 0.00000 -50.662 0.00000 0.00000 -74.450                                               F
OLEIBN52 Leibnitz     0 0        0.00000 0.00000 0.00000 0.00000
OLENGA51 Lengau       0 0        1.10949 0.00000 -1.6015 0.00000 0.00000 -1.8877                                               F
OLENZI51 Lenzing      0 0        95.8340 0.00000 -79.505 0.00000 0.00000 -79.505                                               F
OLEOND51 Leonding     0 0        6.55113 0.00000 -0.7311 0.00000 0.00000 -0.8278                                               F
OLEOPO51 Leopoldau    0 0        145.999 0.00000 0.00000 0.00000 0.00000 -147.00                                               F
OLEOPO52 Leopoldau    0 0        0.00000 0.00000 0.00000 0.00000
OLIENN11 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIENN21 Lienz        0 0        0.00000 1.19780 0.00000 0.00000                 1.19780 0.00000                               F
OLIENN22 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIENN51 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIENN52 Lienz        0 0        30.2158 0.00000 -50.383 0.00000 0.00000 -140.62                                               F
OLIESE51 Lieserhofen  0 0        38.7634 0.00000 -6.4173 0.00000 0.00000 -8.6940                                               F
OLIESE52 Lieserhofen  0 0        0.00000 0.00000 0.00000 0.00000
OLIESI51 Liesing      0 0        71.1108 0.00000 0.00000 0.00000
OLIEZ 51 Liezen       0 0        65.6835 0.00000 -129.14 0.00000 0.00000 -188.34                                               F
OLIMBG11 Limberg_II   0 0        0.00000 0.00000 -8.2460 -2.6794 480.000 -480.00 0.00000 -2.6794                               F
OLINZC51 LinzCity     0 0        18.3886 0.00000 0.00000 0.00000
OLINZI51 LinzIndustri 0 0        9.26571 0.00000 -0.3549 0.00000 0.00000 -0.4018                                               F
OLINZM51 LinzMitte    0 0        25.7420 0.00000 -1.5176 0.00000 0.00000 -214.32                                               F
OLINZM52 LinzMitte    0 0        0.00000 0.00000 0.00000 0.00000
OLINZN51 LinzNord     0 0        18.3886 0.00000 -4.7291 0.00000 0.00000 -5.9086                                               F
OLINZN52 LinzNord     0 0        0.00000 0.00000 0.00000 0.00000
OLINZO51 LinzOst      0 0        55.0197 0.00000 -0.2207 0.00000 0.00000 -0.2498                                               F
OLINZS51 LinzSued     0 0        9.08694 0.00000 -6.4744 0.00000 0.00000 -165.46                                               F
OLINZZ51 LinzZentrum  0 0        24.5851 0.00000 -4.1930 0.00000 0.00000 -4.9920                                               F
OLINZZ52 LinzZentrum  0 0        0.00000 0.00000 0.00000 0.00000
OLOOSD51 Loosdorf     0 0        14.6041 0.00000 -11.739 0.00000 0.00000 -20.053                                               F
OLOSEN51 Losenstein   0 0        0.00000 0.00000 -7.5500 0.00000 0.00000 -40.000                                               F
OLUGA 51 Lungau       0 0        17.3358 0.00000 -26.129 0.00000 0.00000 -44.634                                               F
OLUGA 52 Lungau       0 0        0.00000 0.00000 0.00000 0.00000
OMALTA21 MaltaHauptst 0 2 236.84 0.00000 0.00000 -107.68 -4.9783 145.000 -547.50 500.000 -500.00                               F
OMALTA22 MaltaHauptst 0 0        0.00000 120.506 -3.1352 0.00000 145.000 -182.50 120.506 0.00000                               F
OMALTA51 MaltaHauptst 0 0        49.9136 0.00000 -2.9204 0.00000 116.000 -120.00                                               F
OMALTA52 MaltaHauptst 0 0        0.00000 0.00000 0.00000 0.00000
OMARCH51 Marchtrenk   0 0        10.1654 0.00000 -34.972 0.00000 0.00000 -69.105                                               F
OMATTE51 Mattersburg  0 0        12.2479 24.8083 -23.602 0.00000 0.00000 -57.136 24.8083 0.00000                               F
OMATTI51 Mattighofen  0 0        16.8234 29.0000 -12.288 0.00000 0.00000 -33.137 29.0000 0.00000                               F
OMAU  51 MaltaUnterst 0 0        0.00000 0.00000 -14.794 0.00000 0.00000 -42.900                                               F
OMAUTH51 Mauthausen   0 0        17.1307 0.00000 -1.4049 0.00000 0.00000 -4.1785                                               F
OMAYRH21 Mayrhofen    0 2 237.47 0.00000 13.4527 0.00000 39.5263                 300.000 -300.00                               F
OMAYRH22 Mayrhofen    0 0        0.00000 0.00000 -85.873 -8.7688 0.00000 -367.50 0.00000 -8.7688                               F
OMELLA11 Mellach      0 0        0.00000 12.6072 -200.00 0.00000 0.00000 -410.00 12.6072 0.00000                               F
OMITTD51 Mitterdorf   0 0        23.0899 0.00000 -14.478 0.00000 0.00000 -20.323                                               F
OMITTD52 Mitterdorf   0 0        0.00000 0.00000 0.00000 0.00000
OMOOSB51 Moosbrunn    0 0        10.7000 0.00000 0.00000 0.00000
OMUEHL51 Muehlrading  0 0        0.00000 0.00000 -4.5000 0.00000 0.00000 -25.600                                               F
OMUERZ51 Muerzzuschla 0 0        17.0750 0.00000 -24.431 0.00000 0.00000 -82.529                                               F
OMUERZ52 Muerzzuschla 0 0        0.00000 0.00000 0.00000 0.00000
ONENZI51 Nenzing      0 0        0.00000 0.00000 0.00000 0.00000
ONEUSI21 NeusiedlSee  0 0        0.00000 0.00000 0.00000 -9.9743                 0.00000 -9.9743                               F
ONEUSI51 NeusiedlSee  0 0        21.4477 14.5000 -64.619 0.00000 0.00000 -138.44 14.5000 0.00000                               F
ONEUSI52 NeusiedlSee  0 0        0.00000 14.5000 -43.888 0.00000 0.00000 -120.73 14.5000 0.00000                               F
OOBAL 51 Oberalm      0 0        13.5232 0.00000 -37.356 0.00000 0.00000 -97.713                                               F
OOBAL 52 Oberalm      0 0        0.00000 0.00000 0.00000 0.00000
OOBERA52 Oberaudorf   0 0        0.00000 0.00000 0.00000 0.00000
OOBERD51 Oberdrauburg 0 0        8.91411 0.00000 -10.284 0.00000 0.00000 -15.418                                               F
OOBERS11 Obersielach  0 0        0.00000 0.00000 0.00000 -9.0665                 0.00000 -9.0665                               F
OOBERS12 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000
OOBERS21 Obersielach  0 0        0.00000 114.090 0.00000 0.00000                 114.090 0.00000                               F
OOBERS51 Obersielach  0 0        17.2864 0.00000 -8.4598 0.00000 0.00000 -11.208                                               F
OOBERS52 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000
OOETZ 51 Oetztal      0 0        47.3595 0.00000 -32.669 0.00000 0.00000 -50.898                                               F
OOETZ 52 Oetztal      0 0        0.00000 0.00000 0.00000 0.00000
OOHLSD51 Ohlsdorf     0 0        0.00000 0.00000 -0.7624 0.00000 0.00000 -1.1254                                               F
OOSTST11 Oststeiermar 0 0        0.00000 13.0952 0.00000 0.00000                 13.0952 0.00000                               F
OOSTST51 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000
OOSTST52 Oststeiermar 0 0        0.00000 0.00000 0.00000 0.00000
OOTH  51 Ottensheim   0 0        0.00000 0.00000 -107.96 0.00000 0.00000 -180.00                                               F
OOTH  52 Ottensheim   0 0        0.00000 0.00000 0.00000 0.00000
OOTTEN51 Ottenstein   0 0        12.4505 0.00000 -1.9307 0.00000 0.00000 -57.285                                               F
OOTTEN52 Ottenstein   0 0        18.9672 0.00000 0.00000 0.00000 18.4000 0.00000                                               F
OPARTE51 Partenstein  0 0        7.83277 0.00000 -8.7066 0.00000 0.00000 -48.018                                               F
OPASSA51 Passau       0 0        0.00000 0.00000 -34.252 0.00000 0.00000 -44.400                                               F
OPEIGA51 Peigarten    0 0        0.00000 0.00000 0.00000 0.00000
OPERNH51 Pernhofen    0 0        54.9049 0.00000 0.00000 0.00000
OPERNH52 Pernhofen    0 0        0.00000 0.00000 0.00000 0.00000
OPETER11 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETER12 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETER21 StPeter      0 2 238.43 0.00000 30.5156 0.00000 -43.839                 350.000 -350.00                               F
OPETER22 StPeter      0 0        0.00000 31.6623 0.00000 0.00000                 31.6623 0.00000                               F
OPETER23 StPeter      0 0        0.00000 31.6623 0.00000 0.00000                 31.6623 0.00000                               F
OPETER51 StPeter      0 0        10.1043 0.00000 0.00000 0.00000
OPETER52 StPeter      0 0        0.00000 0.00000 0.00000 0.00000
OPETRO51 Petronell    0 0        5.10726 0.00000 0.00000 0.00000
OPETRO52 Petronell    0 0        0.00000 0.00000 0.00000 0.00000
OPFAND51 Pfandl       0 0        6.82744 0.00000 -0.5687 0.00000 0.00000 -0.8285                                               F
OPICHL51 Pichling     0 0        0.00000 0.00000 -1.1325 0.00000 0.00000 -1.2822                                               F
OPICHL52 Pichling     0 0        0.00000 0.00000 0.00000 0.00000
OPINZ 51 Pinzgau      0 0        64.5376 0.00000 -86.548 0.00000 0.00000 -102.65                                               F
OPINZ 52 Pinzgau      0 0        0.00000 0.00000 0.00000 0.00000
OPOCKI51 Pocking      0 0        45.2679 0.00000 -106.34 0.00000 0.00000 -120.40                                               F
OPODO 51 Pottendorf   0 0        0.00000 0.00000 0.00000 0.00000
OPONG 51 Pongau       0 0        11.3500 0.00000 -42.213 0.00000 0.00000 -58.992                                               F
OPONG 52 Pongau       0 0        11.3500 0.00000 -78.826 0.00000 0.00000 -82.700                                               F
OPOTT 51 Pottenstein  0 0        0.00000 0.00000 0.00000 0.00000
OPOTT 52 Pottenstein  0 0        0.00000 0.00000 0.00000 0.00000
OPOTTE11 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000
OPOTTE51 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000
OPOTTE52 Pottenbrunn  0 0        56.0871 0.00000 -30.144 0.00000 0.00000 -50.437                                               F
OPOTTE59 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000
OPROTT51 Prottes      0 0        0.00000 0.00000 -15.788 0.00000 0.00000 -43.641                                               F
OPUCHB51 Puchberg     0 0        14.2039 0.00000 -5.1022 0.00000 0.00000 -6.5060                                               F
OPUCHB52 Puchberg     0 0        0.00000 0.00000 0.00000 0.00000
OPYHRN21 Pyhrn        0 0        2.69484 0.00000 -1.5061 -5.0470 0.00000 -3.2100 0.00000 -5.0470                               F
ORAAB 51 Raab         0 0        0.00000 0.00000 0.00000 0.00000
ORADEN51 Radenthein   0 0        19.0821 0.00000 -4.1217 0.00000 0.00000 -6.9090                                               F
ORADEN52 Radenthein   0 0        0.00000 0.00000 0.00000 0.00000
ORANNA51 Ranna        0 0        10.1788 0.00000 -7.3661 0.00000 16.5000 -30.714                                               F
ORANNA52 Ranna        0 0        0.00000 0.00000 0.00000 0.00000
ORANSH51 Ranshofen    0 0        34.2307 0.00000 0.00000 0.00000
ORAUZ 51 Rauz         0 0        0.00000 0.00000 0.00000 0.00000
OREGAU51 Regau        0 0        5.28620 0.00000 -1.4572 0.00000 0.00000 -2.2042                                               F
OREISS21 KW Reisseck2 0 0        0.00000 26.5306 0.00000 0.00000 430.000 -430.00 26.5306 0.00000                               F
OREISS51 ReisseckKreu 0 0        0.00000 0.00000 -8.0000 0.00000 20.4000 -142.40                                               F
OREISS52 ReisseckKreu 0 0        0.00000 0.00000 0.00000 0.00000
OREITD51 Reitdorf     0 0        20.7562 0.00000 0.00000 0.00000
ORIED 51 Ried         0 0        26.9681 0.00000 -20.932 0.00000 0.00000 -24.821                                               F
ORIED 52 Ried         0 0        0.00000 0.00000 0.00000 0.00000
ORIEDB51 Riedersbach  0 0        5.08027 0.00000 -4.1102 0.00000 0.00000 -4.8445                                               F
ORIEDE51 Rieden       0 0        131.127 0.00000 -21.540 0.00000 0.00000 -48.180                                               F
OROHRB51 Rohrbach     0 0        18.9851 0.00000 -12.917 0.00000 0.00000 -19.953                                               F
OROSEG21 Rosegg       0 0        0.00000 5.19779 -39.262 0.00000 0.00000 -80.600 5.19779 0.00000                               F
OROSEN51 Rosenau      0 0        0.00000 0.00000 -6.0800 0.00000 0.00000 -33.000                                               F
OROSSB51 Rossbach     0 0        11.0786 0.00000 -12.151 0.00000 0.00000 -16.230                                               F
OROSSH21 Rosshag      0 0        0.00000 0.00000 -1.9756 0.00000 130.000 -115.00                                               F
OROSSH22 Rosshag      0 0        0.00000 0.00000 -1.9756 0.00000 130.000 -115.00                                               F
OSALZA21 Salzach      0 0        0.00000 0.00000 0.00000 -22.448                 0.00000 -22.448                               F
OSALZA22 Salzach      0 0        0.00000 0.00000 0.00000 0.00000
OSALZA51 Salzach      0 0        108.521 0.00000 -31.223 0.00000 0.00000 -126.66                                               F
OSALZA52 Salzach      0 0        0.00000 0.00000 0.00000 0.00000
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OSALZB22 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OSARA 11 Sarasdorf    0 0        0.00000 11.7423 0.00000 -13.986                 11.7423 -13.986                               F
OSARA 12 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OSARA 51 Sarasdorf    0 0        0.00000 0.00000 -23.670 0.00000 0.00000 -69.594                                               F
OSARA 52 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000
OSATTL21 Sattledt     0 0        4.31174 0.00000 0.00000 -1.9079                 0.00000 -1.9079                               F
OSCHAE21 Schaerding   0 0        0.00000 0.00000 -34.840 0.00000 0.00000 -96.000                                               F
OSCHAE22 Schaerding   0 0        0.00000 2.33024 -34.840 0.00000 0.00000 -96.000 2.33024 0.00000                               F
OSCHAR51 Scharndorf   0 0        0.00000 0.00000 -59.555 0.00000 0.00000 -175.10                                               F
OSCHME51 Schmelz      0 0        150.129 0.00000 0.00000 0.00000
OSCHOE51 Schoenkirche 0 0        0.00000 0.00000 0.00000 0.00000
OSCHWA11 Schwarzenbac 0 0        0.00000 0.00000 -14.192 -6.3359 -14.192 -14.192 0.00000 -6.3359                               F
OSIMME11 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -894.00                                               F
OSIMME12 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.00                                               F
OSIMME51 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000                                               F
OSIMME52 Simmering    0 0        0.00000 0.00000 0.00000 0.00000
OSIMME53 Simmering    0 0        0.00000 0.00000 0.00000 0.00000
OSIMME55 Simmering    0 0        0.00000 0.00000 -19.807 0.00000 0.00000 -101.50                                               F
OSPANN51 Spannberg    0 0        0.00000 0.00000 0.00000 0.00000
OSPANN52 Spannberg    0 0        0.00000 0.00000 -43.965 0.00000 0.00000 -121.52                                               F
OSPITT51 Spittal      0 0        14.0696 0.00000 -5.3994 0.00000 0.00000 -6.8583                                               F
OSTADL51 Stadlau      0 0        145.999 0.00000 0.00000 0.00000
OSTADL52 Stadlau      0 0        0.00000 0.00000 0.00000 0.00000
OSTAND51 StAndrae     0 0        14.0828 0.00000 -4.1617 0.00000 0.00000 -7.8228                                               F
OSTAND52 StAndrae     0 0        0.00000 0.00000 0.00000 0.00000
OSTANI51 Staning      0 0        0.00000 0.00000 -8.6310 0.00000 0.00000 -45.000                                               F
OSTEEG51 Steeg        0 0        8.40448 0.00000 -1.3819 0.00000 0.00000 -2.5708                                               F
OSTEIK51 Steinkogl    0 0        20.3706 0.00000 -1.5507 0.00000 0.00000 -9.6214                                               F
OSTEIN51 Steinfeld    0 0        12.0504 0.00000 -12.746 0.00000 0.00000 -18.449                                               F
OSTEYF51 SteyrFischhu 0 0        37.4979 0.00000 -19.101 0.00000 0.00000 -28.776                                               F
OSTEYM51 Steyrermuehl 0 0        2.99481 0.00000 -1.9176 0.00000 0.00000 -50.572                                               F
OSTEYM52 Steyrermuehl 0 0        0.00000 0.00000 -8.0000 0.00000 0.00000 -18.000                                               F
OSTEYM53 Steyrermuehl 0 0        4.99136 0.00000 0.00000 0.00000 57.0000 0.00000                                               F
OSTEYN51 SteyrNord    0 0        48.3848 0.00000 0.00000 0.00000
OSTJAK51 StJakob      0 0        14.4587 0.00000 0.00000 0.00000
OSTJAK52 StJakob      0 0        0.00000 0.00000 0.00000 0.00000
OSTLEO51 StLeonhard   0 0        9.19605 0.00000 -5.3185 0.00000 0.00000 -9.4148                                               F
OSTMAR51 StMartin     0 0        12.0150 0.00000 -25.338 0.00000 0.00000 -53.248                                               F
OSTMIC51 StMichael    0 0        31.1592 0.00000 0.00000 0.00000 0.00000 -10.000                                               F
OSTMIC52 StMichael    0 0        0.00000 0.00000 0.00000 0.00000
OSTOCK51 Stockerau    0 0        16.0388 0.00000 -8.6654 0.00000 0.00000 -14.632                                               F
OSTOCK52 Stockerau    0 0        0.00000 0.00000 0.00000 0.00000
OSTPAN51 StPantaleon  0 0        0.00000 0.00000 -14.150 0.00000 0.00000 -46.613                                               F
OSTRAT51 Stratzdorf   0 0        61.6294 0.00000 -9.9647 0.00000 0.00000 -380.28                                               F
OSTRAT52 Stratzdorf   0 0        0.00000 0.00000 0.00000 0.00000
OSTROB51 Strobl       0 0        4.91103 0.00000 -2.2144 0.00000 0.00000 -22.119                                               F
OSTVEI51 StVeit       0 0        75.7290 0.00000 -27.556 0.00000 0.00000 -35.580                                               F
OSTVEI52 StVeit       0 0        0.00000 0.00000 0.00000 0.00000
OSUEDB11 Suedburgenla 0 0        0.00000 27.8292 0.00000 0.00000                 27.8292 0.00000                               F
OSUEDB51 Suedburgenla 0 0        30.3050 0.00000 -31.034 0.00000 0.00000 -43.181                                               F
OSWA  51 Schwabeck    0 0        0.00000 0.00000 -48.260 0.00000 0.00000 -79.600                                               F
OSWA  52 Schwabeck    0 0        0.00000 0.00000 -20.126 0.00000 37.0000 -87.026                                               F
OSZA  51 Schwarzach   0 0        0.00000 0.00000 -78.228 0.00000 0.00000 -134.75                                               F
OSZA  52 Schwarzach   0 0        0.00000 0.00000 -51.028 0.00000 0.00000 -60.000                                               F
OTAUER11 Tauern       0 0        0.00000 0.00000 0.00000 -8.7620                 0.00000 -8.7620                               F
OTAUER12 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER21 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER22 Tauern       0 0        0.00000 108.323 0.00000 0.00000                 108.323 0.00000                               F
OTERNB51 Ternberg     0 0        0.00000 0.00000 -7.8200 0.00000 0.00000 -40.000                                               F
OTERNI21 Ternitz      0 0        0.00000 51.5233 0.00000 -12.252                 51.5233 -12.252                               F
OTERNI22 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000
OTERNI51 Ternitz      0 0        62.5784 0.00000 -15.056 0.00000 0.00000 -20.220                                               F
OTERNI52 Ternitz      0 0        0.00000 0.00000 -13.765 0.00000 0.00000 -13.765                                               F
OTERNI53 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000
OTHEIS11 Theiss       0 0        0.00000 0.00000 0.00000 0.00000
OTHEIS51 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00                                               F
OTHEIS52 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -255.00                                               F
OTHEIS59 Theiss       0 0        0.00000 0.00000 0.00000 0.00000
OTILLY51 Tillysburg   0 0        12.5273 0.00000 -1.9013 0.00000 0.00000 -2.2353                                               F
OTIMEL51 Timelkam     0 0        23.2177 2.53823 -388.90 0.00000 0.00000 -436.03 2.53823 0.00000                               F
OTIMEL52 Timelkam     0 0        59.8963 2.53823 0.00000 0.00000                 2.53823 0.00000                               F
OTRAIS51 Traisen      0 0        0.00000 0.00000 0.00000 0.00000
OTRAIS52 Traisen      0 0        36.9371 0.00000 -13.091 0.00000 0.00000 -17.639                                               F
OTRAUN51 Traunfall    0 0        12.2029 0.00000 -5.9627 0.00000 0.00000 -27.513                                               F
OTRAUN52 Traunfall    0 0        0.00000 0.00000 0.00000 0.00000
OTRAUP51 TraunPucking 0 0        29.3311 0.00000 -17.838 0.00000 0.00000 -51.881                                               F
OTRKI 51 Traiskirchen 0 0        0.00000 0.00000 0.00000 0.00000
OTULLN51 TullnWest    0 0        47.2868 0.00000 -8.9137 0.00000 0.00000 -8.9137                                               F
OUNTER51 Unterach     0 0        8.69866 0.00000 -2.6940 0.00000 0.00000 -4.1211                                               F
OUNTER52 Unterach     0 0        0.00000 0.00000 0.00000 0.00000
OUSIEB51 Untersiebenb 0 0        0.00000 0.00000 0.00000 0.00000
OUSIEB52 Untersiebenb 0 0        0.00000 0.00000 -56.843 0.00000 0.00000 -157.12                                               F
OVILLA21 Villach      0 0        0.00000 23.0024 0.00000 0.00000                 23.0024 0.00000                               F
OVILLA22 Villach      0 0        0.00000 0.00000 0.00000 0.00000
OVILLA51 Villach      0 0        0.00000 0.00000 0.00000 0.00000
OVILLA52 Villach      0 0        0.00000 0.00000 0.00000 0.00000
OVOEKL51 Voecklabruck 0 0        12.7095 0.00000 -6.3332 0.00000 0.00000 -8.9305                                               F
OVORCH51 Vorchdorf    0 0        21.6071 0.00000 -28.275 0.00000 0.00000 -42.698                                               F
OVORDW51 Vorderwald   0 0        47.2322 0.00000 -8.3765 0.00000 0.00000 -81.870                                               F
OVORDW52 Vorderwald   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000                                               F
OWAGEN51 Wagenham     0 0        4.62802 0.00000 -5.0084 0.00000 0.00000 -7.4632                                               F
OWAIDH51 WaidhofenTha 0 0        44.0605 0.00000 -26.375 0.00000 0.00000 -41.923                                               F
OWALLS21 Wallsee      0 0        0.00000 0.00000 -120.56 -1.6718 0.00000 -213.00 0.00000 -1.6718                               F
OWASEB51 Wasenbruck   0 0        46.2860 0.00000 -28.851 0.00000 0.00000 -32.350                                               F
OWASEB52 Wasenbruck   0 0        0.00000 0.00000 0.00000 0.00000
OWATTS51 Wattstrasse  0 0        17.7586 0.00000 -0.5813 0.00000 0.00000 -0.9070                                               F
OWEBLI51 Webling      0 0        39.8088 0.00000 -11.455 0.00000 0.00000 -11.455                                               F
OWEGSC51 Wegscheid    0 0        10.8146 0.00000 -0.1329 0.00000 0.00000 -0.1505                                               F
OWEGSC52 Wegscheid    0 0        0.00000 0.00000 0.00000 0.00000
OWEISS21 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWEISS22 Weissenbach  0 0        0.00000 0.00000 0.00000 -30.039                 0.00000 -30.039                               F
OWEISS51 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWEISS59 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000
OWELS 51 Wels         0 0        29.1479 0.00000 -6.3758 0.00000 0.00000 -57.640                                               F
OWERN 51 Neudorf_Wern 0 0        61.4321 0.00000 -334.52 0.00000 0.00000 -707.08                                               F
OWERN 52 Neudorf_Wern 0 0        0.00000 0.00000 0.00000 0.00000
OWESS 51 WienEssling  0 0        0.00000 0.00000 -25.705 0.00000 0.00000 -49.750                                               F
OWESTT11 Westtirol    0 2 405.56 0.00000 0.00000 0.00000 95.7001                 300.000 -300.00                               F
OWESTT12 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWESTT21 Westtirol    0 0        0.00000 44.6535 0.00000 -4.1397                 44.6535 -4.1397                               F
OWESTT22 Westtirol    0 0        0.00000 44.6535 0.00000 -4.1397                 44.6535 -4.1397                               F
OWESTT23 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWESTT51 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWESTT52 Westtirol    0 0        0.00000 0.00000 0.00000 0.00000
OWIEN 11 WienSuedOst  0 2 413.58 0.00000 0.00000 0.00000 -68.015                 200.000 -200.00                               F
OWIEN 12 WienSuedOst  0 0        0.00000 0.00000 0.00000 -8.2877                 0.00000 -8.2877                               F
OWIEN 21 WienSuedOst  0 0        0.00000 122.404 0.00000 0.00000                 122.404 0.00000                               F
OWIEN 22 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000
OWIEN 51 WienSuedOst  0 0        49.1962 0.00000 0.00000 0.00000
OWIEN 52 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000
OWIEN 53 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000
OWIENA51 WienA        0 0        231.627 0.00000 0.00000 0.00000
OWIENB51 WienB        0 0        183.651 0.00000 -3.0564 0.00000 0.00000 -3.0564                                               F
OWIENO51 WienO        0 0        265.735 0.00000 0.00000 0.00000
OWILTE51 Wilten       0 0        12.4667 0.00000 0.00000 0.00000
OWILTE52 Wilten       0 0        0.00000 0.00000 0.00000 0.00000
OWINO 11 WienNord     0 0        0.00000 90.0099 0.00000 0.00000                 90.0099 0.00000                               F
OWINO 12 WienNord     0 0        0.00000 0.00000 0.00000 0.00000
OWINO 51 WienNord     0 0        0.00000 0.00000 -12.931 0.00000 0.00000 -21.800                                               F
OWINO 52 WienNord     0 0        0.00000 0.00000 0.00000 0.00000
OWINO 53 WienNord     0 0        0.00000 0.00000 0.00000 0.00000
OWISU 11 WienSued     0 0        0.00000 178.605 0.00000 0.00000                 178.605 0.00000                               F
OWISU 12 WienSued     0 0        0.00000 0.00000 0.00000 -27.256                 0.00000 -27.256                               F
OWISU 51 WienSued     0 0        0.00000 0.00000 0.00000 0.00000
OWISU 52 WienSued     0 0        0.00000 0.00000 0.00000 0.00000
OWISU 53 WienSued     0 0        0.00000 0.00000 0.00000 0.00000
OWIWE 51 WienWest     0 0        124.616 0.00000 0.00000 0.00000
OWIWE 52 WienWest     0 0        12.5113 0.00000 0.00000 0.00000
OWNDF 51 Wiener_Neudo 0 0        179.827 0.00000 -20.733 0.00000 0.00000 -31.700                                               F
OWNST 51 Wiener_Neust 0 0        29.2211 0.00000 -67.098 0.00000 0.00000 -138.43                                               F
OWNST 52 Wiener_Neust 0 0        0.00000 0.00000 0.00000 0.00000
OWNSTF51 Wiener_Neust 0 0        0.00000 0.00000 0.00000 0.00000
OWOELL51 Woellersdorf 0 0        0.00000 0.00000 0.00000 0.00000
OWOLFS51 Wolfsberg    0 0        13.4678 0.00000 -10.049 0.00000 0.00000 -14.272                                               F
OWOLFS52 Wolfsberg    0 0        0.00000 0.00000 0.00000 0.00000
OYAMST51 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000
OYAMST52 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000
OYBBSF21 Ybbsfeld     0 0        0.00000 0.00000 0.00000 -25.753                 0.00000 -25.753                               F
OYBBSF51 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000
OYBBSF52 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000
OYFLAG51 Y_Flachgau   0 0        0.00000 0.00000 0.00000 0.00000
OYGRAN51 Y_Graz_Nord  0 0        0.00000 0.00000 0.00000 0.00000
OYGRAN52 Y_Graz_Nord  0 0        0.00000 0.00000 0.00000 0.00000
OYHESS51 Y_Hessenberg 0 0        0.00000 0.00000 0.00000 0.00000
OYHIMU51 Y_Hintermuhr 0 0        0.00000 0.00000 0.00000 0.00000
OYLASS51 Y_Lassee     0 0        0.00000 0.00000 0.00000 0.00000
OYLASS52 Y_Lassee     0 0        0.00000 0.00000 0.00000 0.00000
OYLOOS51 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000
OYLOOS52 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000
OYMAUT51 Y_Mauth      0 0        0.00000 0.00000 0.00000 0.00000
OYMELL11 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000
OYMELL12 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000
OYOBER51 Y_Oberdraubu 0 0        0.00000 0.00000 0.00000 0.00000
OYPBEU21 YbbsPersenbe 0 0        0.00000 6.33363 -41.088 0.00000 0.00000 -238.80 6.33363 0.00000                               F
OYPBEU22 YbbsPersenbe 0 0        0.00000 1.69371 -41.088 0.00000 0.00000 -238.80 1.69371 0.00000                               F
OYPBEU23 YbbsPersenbe 0 0        0.00000 1.57942 -41.088 0.00000 0.00000 -238.80 1.57942 0.00000                               F
OYPONG51 Y_Pongau_Pin 0 0        0.00000 0.00000 0.00000 0.00000
OYREIS51 Y_ReisseckKr 0 0        0.00000 0.00000 0.00000 0.00000
OYSALZ21 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000
OYSALZ22 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000
OYSCHA51 Y_Scharndorf 0 0        0.00000 0.00000 0.00000 0.00000
OYSCHA52 Y_Scharndorf 0 0        0.00000 0.00000 0.00000 0.00000
OYSTRO51 Y_Strobl     0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 11 Zaya         0 0        0.00000 116.159 0.00000 0.00000                 116.159 0.00000                               F
OZAYA 12 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 21 Zaya         0 0        0.00000 98.3985 0.00000 0.00000                 98.3985 0.00000                               F
OZAYA 22 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 51 Zaya         0 0        19.9176 0.00000 -0.0397 0.00000 0.00000 -0.4940                                               F
OZAYA 52 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 58 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZAYA 59 Zaya         0 0        0.00000 0.00000 0.00000 0.00000
OZELL 11 ZellZiller   0 0        0.00000 0.00000 0.00000 -41.484                 0.00000 -41.484                               F
OZELL 21 ZellZiller   0 0        0.00000 223.875 -12.000 0.00000 -12.000 -12.000 223.875 0.00000                               F
OZELL 22 ZellZiller   0 0        0.00000 0.00000 0.00000 -14.294                 0.00000 -14.294                               F
OZELL 23 ZellZiller   0 0        0.00000 0.00000 0.00000 0.00000
OZELL 51 Zell_Ziller  0 0        39.5979 0.00000 -24.713 0.00000 0.00000 -158.44                                               F
OZELL 52 Zell_Ziller  0 0        0.00000 0.00000 0.00000 0.00000
OZELTW21 Zeltweg      0 0        0.00000 17.1255 0.00000 0.00000                 17.1255 0.00000                               F
OZELTW51 Zeltweg      0 0        0.00000 0.00000 -25.206 0.00000 0.00000 -109.31                                               F
OZELTW52 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000
OZIRL 51 Zirl         0 0        15.3516 0.00000 0.00000 0.00000
OZIRL 52 Zirl         0 0        0.00000 0.00000 0.00000 0.00000
OZURND11 Zurndorf     0 2 413.89 0.00000 153.758 0.00000 -44.437                 153.758 -100.00                               F
OZURND51 Zurndorf     0 0        0.00000 0.00000 -64.929 0.00000 0.00000 -178.78                                               F
OZURND52 Zurndorf     0 0        0.00000 0.00000 -131.49 0.00000 0.00000 -361.73                                               F
OZWETT51 Zwettl       0 0        31.9004 0.00000 -32.915 0.00000 0.00000 -48.351                                               F
OZWETT52 Zwettl       0 0        0.00000 0.00000 0.00000 0.00000
##ZAL
AAES  5  AES          0 0        18.5886 0.13497 0.00000 0.00000
AARSTI5  HPP ARSTI    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -5.0000 5.00000 -10.000                               F
AASHT15  HPP ASHTA 1  0 2 115.69 0.00000 0.00000 -13.000 5.00000 0.00000 -60.000 5.00000 -10.000                               F
AASHT25  HPP ASHTA 2  0 2 115.00 0.00000 0.00000 -13.000 -1.8036 0.00000 -60.000 5.00000 -10.000                               F
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000
ABABIC5  BABIC        0 0        -0.3116 1.00066 0.00000 0.00000
ABALSH5  BALSH        0 0        0.00000 6.00000 0.00000 0.00000
ABANJE5  HPP BANJE    0 2 111.61 0.00000 0.00000 -6.0000 -10.000 0.00000 -72.000 5.00000 -10.000                               F
ABCURR5  B CURRI      0 0        4.13080 2.99934 0.00000 0.00000
ABELE 5  HPP BELE     0 2 115.00 0.00000 0.00000 -12.000 -5.8171 0.00000 -30.800 5.00000 -10.000                               F
ABELSH5  BELSH        0 0        8.26160 5.74373 0.00000 0.00000
ABERAT5  BERAT        0 0        6.19620 0.00000 0.00000 0.00000
ABISHN5  HPP Bishnice 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -4.0000 5.00000 -10.000                               F
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000
ABISTR5  HPP BISTRIC  0 2 112.66 4.13080 6.67353 -16.500 -10.000 0.00000 -27.000 5.00000 -10.000                               F
ABULQI5  BULQIZ       0 0        2.06540 3.88414 0.00000 0.00000
ABURRE2  BURREL       0 0        20.6540 1.49967 0.00000 0.00000
ABURRL5  BURREL       0 0        20.6540 1.79960 0.00000 0.00000
ABUSHA5  BUSHAT       0 0        2.06540 1.97956 0.00000 0.00000
ACEMER5  HPP Cemerica 0 2 116.85 0.00000 0.00000 -1.0000 5.00000 0.00000 -6.3900 5.00000 -10.000                               F
ACERIK5  CERRIK       0 0        8.26160 4.16908 0.00000 0.00000
ACERRU5  HPP CERRU    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.600 5.00000 -10.000                               F
ACOROV5  COROVODE     0 0        -4.0506 0.07505 0.00000 0.00000
ADARDA5  HPP DARDHA   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.8000 5.00000 -10.000                               F
ADARSI5  HPP Darsi    0 2 115.00 0.00000 0.00000 -1.0000 -4.1450 0.00000 -20.600 5.00000 -10.000                               F
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000
ADENAS5  HPP DENAS    0 2 116.78 0.00000 0.00000 -1.0000 5.00000 0.00000 -15.000 5.00000 -10.000                               F
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000
ADRAGO5  HPP DRAGBI   0 2 114.54 0.00000 0.00000 -5.0000 -9.0089 0.00000 -21.900 5.00000 -10.000                               F
ADRENO5  DRENOVE      0 0        0.00000 0.95000 0.00000 0.00000
AEGNAT5  HPP EGNATIA  0 2 113.15 0.00000 0.00000 -1.0000 -10.000 0.00000 -6.0000 5.00000 -10.000                               F
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000
AELBS15  ELBASAN 1    0 0        2.06540 4.94891 0.00000 0.00000
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000
AELKOM5  ELKOM        0 0        20.6540 0.01500 0.00000 0.00000
AELKUR2  ELKURUM      0 0        103.270 16.4964 0.00000 0.00000
AERSEK5  ERSEK        0 0        0.00000 0.80000 0.00000 0.00000
AFANG 2  HPP FANG     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 5.00000 -17.000                               F
AFARKA5  FARKA        0 0        35.1118 1.76961 0.00000 0.00000
AFARRZ5  FUSH ARREZ   0 0        0.00000 1.91000 0.00000 0.00000
AFIBER5  FIBER        0 0        22.7195 2.69940 0.00000 0.00000
AFIER 2  FIER 220     0 0        -3.1159 6.00397 0.00000 0.00000
AFIER 5  FIER         0 0        28.9156 0.00000 0.00000 0.00000
AFIERB5  FIERCOMP     0 0        0.00000 -50.000 0.00000 0.00000
AFIERZ2  HPP FIERZA   0 2 225.51 0.00000 0.00000 -300.00 -31.813 0.00000 -500.00 10.0000 -240.00                               F
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000
AFKCIM2  FKRUJE       0 0        0.00000 0.00000 0.00000 0.00000
AFKRUJ5  FUSH KRUJE   0 0        45.4388 10.8876 0.00000 0.00000
AFKUQE5  FUSH KUQ     0 0        22.7195 12.1023 0.00000 0.00000
AFRZVJ5  FIERZ VJ     0 0        0.00000 1.10000 0.00000 0.00000
AGJADR5  HPP GJADER   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.500 5.00000 -10.000                               F
AGJIRE5  GJIROKASTE   0 0        18.5886 1.70962 0.00000 0.00000
AGJIRO5  GJIROKASTER  0 0        4.13080 3.79416 0.00000 0.00000
AGJORI5  HPP Gjorice  0 2 115.00 0.00000 0.00000 -6.0000 -2.3246 0.00000 -32.000 5.00000 -10.000                               F
AGKUQ 5  GUR KUQ      0 0        2.06540 1.37970 0.00000 0.00000
AGOLEM5  GOLEM        0 0        12.3924 0.00000 0.00000 0.00000
AGSA  5  GSA          0 0        64.0273 11.0376 0.00000 0.00000
AHIMAR5  HIMARE       0 0        6.19620 1.82960 0.00000 0.00000
AIBE  5  IBE          0 0        4.13080 1.90458 0.00000 0.00000
AKAFAR5  KAFARAJ      0 0        4.13080 1.81460 0.00000 0.00000
AKAJAN5  KAJAN        0 0        2.06540 1.45468 0.00000 0.00000
AKALIM5  KALIMASH     0 0        8.26160 3.28428 0.00000 0.00000
AKASHA51 KASHAR 51    0 0        41.3080 2.48945 0.00000 0.00000
AKASHA52 KASHAR 52    0 0        41.3080 2.48945 0.00000 0.00000
AKAVAJ5  KAVAJ        0 0        20.6540 0.00000 0.00000 0.00000
AKELCY5  KELCYR       0 0        2.06540 0.95979 0.00000 0.00000
AKOLAC2  KOLAC        0 0        0.00000 0.00000 0.00000 0.00000
AKOMAN1  HPP KOMAN    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 200.000 -320.00                               F
AKOMAN2  HPP KOMAN    0 2 225.00 0.00000 0.00000 -210.47 90.1274 0.00000 -600.00 200.000 -320.00                               F
AKOMBI5  KOMBINAT     0 0        37.1771 3.08932 0.00000 0.00000
AKOPLI2  KOPLIK       0 0        8.26160 7.49835 0.00000 0.00000
AKORCE5  KORCE        0 0        -1.5580 4.46796 0.00000 0.00000
AKOSMC5  KOSMC        0 0        4.13080 0.00000 0.00000 0.00000
AKRAHS5  KRAHES       0 0        2.06540 0.58487 0.00000 0.00000
AKRUJE5  KRUJE        0 0        8.26160 2.60942 0.00000 0.00000
AKUCOV5  KUCOVE       0 0        24.7848 19.2857 0.00000 0.00000
AKUKES5  KUKES        0 0        2.06540 4.88892 0.00000 0.00000
AKURBN5  KURBNESH     0 0        0.00000 0.34000 0.00000 0.00000
ALAC1 5  LAC 1        0 0        8.26160 4.18408 0.00000 0.00000
ALAC2 5  LAC 2        0 0        4.13080 2.14453 0.00000 0.00000
ALAJTH5  LAJTHIZE     0 0        0.00000 0.15000 0.00000 0.00000
ALALEZ5  LALEZ        0 0        8.26160 0.00000 0.00000 0.00000
ALAPAJ5  HPP LAPAJ    0 2 115.00 0.00000 0.00000 -3.0000 -1.5501 0.00000 -14.000 5.00000 -10.000                               F
ALASHK5  HPP LASHKIZ  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -6.0000 5.00000 -10.000                               F
ALENGA5  HPP LENGAR   0 2 115.00 0.00000 0.00000 -1.0000 -0.8144 0.00000 -10.400 5.00000 -10.000                               F
ALEZHA5  LEZHA        0 0        26.8502 10.2577 0.00000 0.00000
ALIBRZ5  LIBRAZHD     0 2 112.74 2.06540 3.10432 -2.0000 -10.000 0.00000 -8.3000 5.00000 -10.000                               F
ALLENG5  HPP Llenga   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -5.0000 5.00000 -10.000                               F
ALUMZI5  HPP Lumezi   0 2 115.00 0.00000 0.00000 -6.0000 -7.2398 0.00000 -15.500 5.00000 -10.000                               F
ALURA 5  HPP LURA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -16.500 5.00000 -10.000                               F
ALUSHB5  LUSHNJCOMP   0 0        0.00000 -25.000 0.00000 0.00000
ALUSHN5  LUSHNJE      0 0        30.9809 14.1569 0.00000 0.00000
AMALLA5  HPP MALLA    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -6.0000 5.00000 -10.000                               F
AMAMUR5  MAMURAS      0 0        6.19620 2.39947 0.00000 0.00000
AMARIN5  MARINZ       0 0        28.9156 12.7472 0.00000 0.00000
AMEMAL5  MEMALIAJ     0 0        2.06540 1.63464 0.00000 0.00000
AMOGLI2  HPP MOGLICE  0 2 216.46 0.00000 0.00000 -1.0000 -56.376 0.00000 -180.00 18.0000 -67.000                               F
AORIKU5  ORIKUM       0 0        6.19620 2.45946 0.00000 0.00000
APERME5  PERMET       0 0        0.00000 0.60000 0.00000 0.00000
APESHK5  PESHKOPI     0 0        4.13080 4.73895 0.00000 0.00000
APESHQ2  HPP PESHQESH 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 5.00000 -17.000                               F
APOGRD5  POGRADEC     0 0        18.5886 7.09343 0.00000 0.00000
APRELL5  HPP PRELL    0 2 115.00 0.00000 0.00000 -1.0000 -10.000 0.00000 -15.000 5.00000 -10.000                               F
APRENJ5  PRENJAS      0 0        -0.3116 1.09072 0.00000 0.00000
APROMA5  PORTO ROMA   0 0        43.3735 0.73484 0.00000 0.00000
AQENDE5  QENDER       0 0        68.1582 8.38315 0.00000 0.00000
ARAPU45  HPP RAPUN 4  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -11.500 5.00000 -10.000                               F
ARENCI5  RENCI        0 0        2.06540 2.29449 0.00000 0.00000
AREPSI5  REPSI        0 0        0.00000 1.46000 0.00000 0.00000
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000
ARUBIK5  RUBIK        0 0        6.19620 3.74917 0.00000 0.00000
ASARAN5  SARANDE      0 0        18.5886 0.00000 0.00000 0.00000
ASEKA 5  HPP SEKA     0 2 115.00 0.00000 0.00000 -2.0000 -3.3982 0.00000 -20.000 5.00000 -10.000                               F
ASELEN5  SELENIC      0 0        8.26160 8.03823 0.00000 0.00000
ASELIT5  SELIT        0 0        121.859 9.41792 0.00000 0.00000
ASETA 5  HPP Seta     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -15.200 5.00000 -10.000                               F
ASHARR2  SHARRE       0 0        10.3270 7.49835 0.00000 0.00000
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000
ASHKD15  SHKODER 1    0 0        33.0464 6.77850 0.00000 0.00000
ASHKD25  SHKODER 2    0 0        30.9809 8.63809 0.00000 0.00000
ASHKP15  HPP SHK 1    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 5.00000 -10.000                               F
ASHKP25  HPP SHK 2    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 5.00000 -10.000                               F
ASHKZT5  SHKOZET      0 0        55.7658 8.83305 0.00000 0.00000
ASHPEL5  HPP Shpella  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000                               F
ASHUPE5  SHUPENZ      0 0        0.00000 1.83000 0.00000 0.00000
ASHUTR5  SHUTRI       0 0        0.00000 0.50000 0.00000 0.00000
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -1.0000 5.00000 0.00000 -16.000 5.00000 -10.000                               F
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -2.0000 5.00000 0.00000 -11.000 5.00000 -10.000                               F
ASLAE25  HPP SLAE     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 100.000 -100.00                               F
ASUC  5  SUC          0 0        4.13080 2.95435 0.00000 0.00000
ASUKTH5  SUKT         0 0        26.8502 1.43968 0.00000 0.00000
ATEPEL5  TEPELENE     0 0        2.06540 0.89980 0.00000 0.00000
ATERNV5  HPP TERNOV   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -10.000                               F
ATIR2B1  TIR2shu400   0 0        0.00000 120.000 0.00000 0.00000
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000
ATIRAN2  TIRANA 220   0 0        64.0273 0.00000 0.00000 0.00000
ATIRAN5  TIRANA       0 0        49.5697 15.5966 0.00000 0.00000
ATIRB22  TIRANA2shu   0 0        0.00000 0.00000 0.00000 0.00000
ATITAN2  TITAN        0 0        12.3924 2.99934 0.00000 0.00000
ATUNEL5  TUNEL        0 0        2.06540 0.00000 0.00000 0.00000
AULEZ 5  HPP ULEZ     0 2 114.24 0.00000 0.00000 -4.5000 -10.000 0.00000 -33.000 5.00000 -10.000                               F
AUTRAK5  UZINA TRA    0 0        95.0084 6.74851 0.00000 0.00000
AUZNOV5  UZNOVE       0 0        10.3270 4.84393 0.00000 0.00000
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -100.00 -112.99 0.00000 -250.00 10.0000 -150.00                               F
AVDEJS51 VDEJES1 5    0 0        0.00000 0.00000 0.00000 0.00000
AVDEJS52 VDEJES2 5    0 0        0.00000 0.00000 0.00000 0.00000
AVDVJT5  VDEJES VJTR  0 0        4.13080 2.80438 0.00000 0.00000
AVELE 5  HPP Velesh   0 2 115.04 0.00000 0.00000 -2.0000 4.72120 0.00000 -22.000 5.00000 -10.000                               F
AVLOR25  VLORA 2      0 0        18.5886 0.01500 0.00000 0.00000
AVLORE5  VLORE        0 0        30.9809 1.04977 0.00000 0.00000
AVLOTP2  TPPVLORA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000                               F
AVOJNI5  VOJNIK       0 0        2.06540 1.31971 0.00000 0.00000
AZEMLA1  ZEMLAK       0 0        0.00000 0.00000 0.00000 0.00000
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000
AZEMLB1  ZEMBLAKshu   0 0        0.00000 120.000 0.00000 0.00000
##ZBE
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000
BAALNO32 AALNO150     0 0        9.61209 3.23703 0.00000 0.00000
BAALST31 AALST150     0 0        19.0390 -3.9505 0.00000 0.00000
BAALTR31 AALTR150     0 0        3.90994 -0.3881 0.00000 0.00000
BAALTR32 AALTR150     0 0        3.91553 1.97803 0.00000 0.00000
BACHEN11 ACHEN380     0 0        0.00000 0.00000 -21.289 -7.5298                                                               F
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000
BACHES11 ACHES380     0 0        2.25746 -1.6226 0.00000 0.00000
BAIRLI31 AIRLI150     0 0        14.5841 11.0376 0.00000 0.00000
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0 500.000 -500.00                               F
BALZ  31 ALZ 150      0 0        9.30000 5.10000 0.00000 0.00000
BALZ  32 ALZ 150      0 0        0.00000 0.00000 0.00000 0.00000
BALZ  33 ALZ 150      0 0        12.5216 -0.6439 0.00000 0.00000
BALZ  34 ALZ 150      0 0        24.9103 1.65405 -1.2000 -0.1200                                                               F
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000
BAMERC3V AMERC 16     0 2 155.42 0.00000 0.00000 -102.53 27.2411 -86.508 -264.39 81.2026 -139.71                               F
BAMERC3W AMERC 12     0 2 155.59 0.00000 0.00000 -57.889 13.8590                                                               F
BAMOCO31 AMOCO150     0 0        65.5631 17.6982 -10.210 -1.0209                                                               F
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM30 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM32 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM33 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANS  31 ANS 150      0 0        1.89600 -29.015 0.00000 0.00000
BANS  32 ANS 150      0 0        2.99299 -0.8098 0.00000 0.00000
BANTOI30 ANTOI 15     0 0        7.36164 0.30000 -6.2556 -0.6254                                                               F
BANTOI31 ANTOI150     0 0        5.48863 1.41283 0.00000 0.00000
BATOFI3A ATOFI150     0 0        7.93148 2.54604 0.00000 0.00000
BATOFI3B ATOFI150     0 0        2.32627 0.77179 0.00000 0.00000
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000
BAUBAN21 AUBAN220     0 0        4.95461 137.433 -11.395 2.94409                                                               F
BAUBAN22 AUBAN220     0 0        0.19014 137.386 0.00000 0.00000
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000
BAUBAN24 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000
BAUVEL32 AUVEL150     0 0        0.00000 0.00000 -7.3441 -6.5640                                                               F
BAUVEL33 AUVEL150     0 0        7.02575 -0.9329 -0.7385 0.65766                                                               F
BAUVEL3R AUVEL150     0 0        6.97094 0.20239 -0.7561 0.62593                                                               F
BAVERN31 AVERN150     0 2 158.23 3.93136 -0.7837 -7.0000 -13.522 0.00000 -32.000 6.58000 -27.000                               F
BAVERN32 AVERN150     0 0        0.13241 82.7958 0.00000 0.00000
BAVERN3R AVERN150     0 0        0.10902 0.70316 0.00000 0.00000
BAVERN3S AVERN150     0 0        3.95851 -0.6086 0.00000 0.00000
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BAWIRS21 AWIRS220     0 0        0.61218 -15.387 0.00000 0.00000
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000
BBAISY31 BAISY150     0 0        20.1917 -31.298 -0.7313 -0.5660                                                               F
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBASCO32 BASCO150     0 0        0.00000 0.00000 0.00000 0.00000
BBASCO3R BASCO150     0 0        0.01501 0.03100 0.00000 0.00000
BBASF 31 BASF 150     0 0        78.2070 33.6477 -19.889 -1.9889                                                               F
BBASF 32 BASF 150     0 0        59.4844 24.4163 0.00000 0.00000
BBASF 34 BASF 150     0 0        71.1516 14.2312 0.00000 0.00000
BBASF 3A BASF 150     0 0        66.3598 29.1091 0.00000 0.00000
BBASF 3B BASF 150     0 0        83.8515 36.5157 0.00000 0.00000
BBASF 3W BASF 21      0 2 155.22 0.00000 0.00000 -230.00 38.7174 -230.00 -363.00 131.947 -233.57                               F
BBASF 3_ BASF 150     0 0        0.06888 0.51235 0.00000 0.00000
BBASSW3R BASSW150     0 0        19.3621 21.8929 0.00000 0.00000
BBASTO2R BASTO220     0 0        0.01066 0.01025 0.00000 0.00000
BBATTI3R BATTI150     0 0        0.00000 0.00000 -1.3791 -0.7246                                                               F
BBAUDO31 BAUDO150     0 0        0.00000 0.00000 0.00000 0.00000
BBAUDO32 BAUDO150     0 0        0.00000 0.00000 -1.3803 -3.0163                                                               F
BBAUDO3W BAUDO 24     0 0        0.00000 0.00000 0.00000 0.00000 -130.00 -355.80 125.120 -298.35                               F
BBAYMI3R BAYMI150     0 0        16.3628 6.22741 0.00000 0.00000
BBEERS31 BEERS150     0 0        25.2166 5.79784 -5.3413 -52.673                                                               F
BBEERS32 BEERS150     0 0        18.1278 0.98020 -5.8666 6.10894                                                               F
BBERIN31 BERIN150     0 0        4.06549 -11.149 0.00000 0.00000
BBERIN32 BERIN150     0 0        0.00000 0.00000 -3.1443 -2.5032                                                               F
BBERNE21 BERNE220     0 0        0.14024 0.00952 0.00000 0.00000
BBERST32 BERST150     0 0        0.87096 -0.1555 0.00000 0.00000
BBERST3R BERST150     0 0        0.67210 -0.2385 0.00000 0.00000
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000
BBINCH31 BINCH150     0 0        2.01201 -0.0941 0.00000 0.00000
BBLANC31 BLANC150     0 0        7.62259 -1.2378 0.00000 0.00000
BBLANC32 BLANC150     0 0        0.02624 0.07084 0.00000 0.00000
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000
BBOLAL32 BOLAL150     0 0        0.00000 0.00000 0.00000 0.00000
BBOTCC32 BOTCC150     0 0        0.00000 0.00000 0.00000 0.00000
BBOTCC3R BOTCC150     0 0        18.9561 -3.4450 0.00000 0.00000
BBO_HF31 BO_HF150     0 0        4.13819 0.67582 0.00000 0.00000
BBRAIN32 BRAIN150     0 0        10.3091 1.50542 0.00000 0.00000
BBRESS31 BRESS150     0 0        0.02309 0.09599 0.00000 0.00000
BBRESS32 BRESS150     0 0        12.8979 3.87626 0.00000 0.00000
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUGG31 BRUGG150     0 0        9.00657 74.6008 0.00000 0.00000
BBRUGG32 BRUGG150     0 0        6.89921 1.42294 -1.3340 1.49565                                                               F
BBRUME11 BRUME380     0 0        0.00000 0.00000 -15.796 -14.001                 64.9400 -64.940                               F
BBRUME12 BRUME380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUME21 BRUME220     0 0        0.49976 -0.7000 -14.739 1.75247                                                               F
BBRUMS2R BRUMS220     0 0        0.03268 0.09249 0.00000 0.00000
BBRUST3R BRUST150     0 0        0.00000 0.00000 -14.076 1.76058                                                               F
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000
BBUIZI31 BUIZI150     0 0        11.4740 -0.6314 0.00000 0.00000
BBURCH31 BURCH150     0 0        0.00000 0.00000 -8.0066 -4.5120                                                               F
BBVERW31 BVERW 15     0 0        10.9215 -4.6000 -12.975 -1.2974                                                               F
BBVERW32 BVERW150     0 0        0.00000 0.00000 0.00000 0.00000
BBVERW3A BVERW150     0 0        0.00000 0.00000 -9.8915 -3.7543                                                               F
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000
BBVREN30 BVREN 15     0 0        4.85913 1.00000 -4.9948 -0.4994                                                               F
BBVREN31 BVREN150     0 0        0.00000 0.00000 0.00000 0.00000
BBVREN32 BVREN150     0 0        0.09811 0.51557 -0.1923 0.60777                                                               F
BBWTON31 BWTON150     0 0        33.3866 8.75040 0.00000 0.00000
BCAMOC31 CAMOC150     0 0        0.01600 0.00775 0.00000 0.00000
BCARAL3R CARAL150     0 0        1.22572 1.21609 0.00000 0.00000
BCBR3A32 CBR3A150     0 0        10.9421 3.87683 0.00000 0.00000
BCBR3A33 CBR3A150     0 0        0.05269 0.33494 0.00000 0.00000
BCBRL131 CBRL1150     0 0        10.2201 3.10236 0.00000 0.00000
BCBRL132 CBRL1150     0 0        10.2201 3.10236 0.00000 0.00000
BCFINF37 CFINF150     0 0        0.00000 0.00000 -36.798 -4.5844                                                               F
BCFINF38 CFINF150     0 0        0.00000 0.00000 -73.377 -5.4156                                                               F
BCHACO31 CHACO150     0 0        6.11309 -2.7910 0.00000 0.00000
BCHAMP11 CHAMP380     0 0        0.00000 0.00000 -3.3936 -14.780                                                               F
BCHAMP12 CHAMP380     0 0        0.00000 0.00000 -2.8450 16.4763                                                               F
BCHARL3R CHARL150     0 0        0.01670 0.00492 0.00000 0.00000
BCHARL3S CHARL150     0 0        4.37488 2.04430 0.00000 0.00000
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000
BCHERA34 CHERA150     0 0        0.00000 0.00000 -1.0565 0.07655                                                               F
BCHERA3R CHERA150     0 0        3.94866 0.36756 0.00000 0.00000
BCHIEV31 CHIEV150     0 0        8.34923 2.18770 0.00000 0.00000
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000
BCKNIP31 CKNIP150     0 0        0.00000 0.00000 0.00000 0.00000
BCKNIP3W CKNIP 16     0 2 155.97 0.00000 0.00000 -262.30 4.81921 -262.30 -262.30 81.5106 -313.94                               F
BCLABE31 CLABE150     0 0        8.70245 2.38716 0.00000 0.00000
BCLABE3R CLABE150     0 0        0.00000 0.00000 0.00000 0.00000
BCLABE3S CLABE150     0 0        0.00000 0.00000 0.00000 0.00000
BCLANG31 CLANG150     0 0        0.87531 1.55178 0.00000 0.00000
BCLANG32 CLANG150     0 0        0.88045 1.59496 0.00000 0.00000
BCLANG33 CLANG150     0 0        0.00000 0.00000 -2.2956 -0.4947                                                               F
BCMARE31 CMARE150     0 0        0.01664 0.01469 0.00000 0.00000
BCMARE3W CMARE 20     0 0        0.01386 0.10079 0.00000 0.00000                 143.290 -158.17                               F
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000
BCOO  12 COO 380      0 0        0.00000 0.00000 0.00000 0.00000
BCOO  1R COO 20       0 0        0.00000 0.00000 0.00000 0.00000                 39.9800 -97.260                               F
BCOO  1S COO 20       0 2 379.71 0.00000 0.00000 145.000 15.0096 145.000 -145.00 39.9800 -97.260                               F
BCOO  1T COO 20       0 2 379.71 0.00000 0.00000 145.000 15.0096 145.000 -145.00 39.9800 -97.260                               F
BCOO  1U COO 20       0 2 408.29 0.00000 0.00000 200.000 -17.706 200.000 -215.00 65.3700 -136.03                               F
BCOO  1V COO 20       0 2 408.29 0.00000 0.00000 200.000 -17.706 200.000 -215.00 65.3700 -136.03                               F
BCOO  1W COO 20       0 2 407.79 0.00000 0.00000 178.200 -12.749 200.000 -215.00 65.3700 -136.03                               F
BCORBA3R CORBA150     0 0        8.85983 -8.7103 0.00000 0.00000
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000
BCOURC3R COURC150     0 0        0.00000 0.00000 0.00000 0.00000
BCQUIN31 CQUIN150     0 0        7.68356 4.19892 0.00000 0.00000
BCZWIJ31 CZWIJ150     0 0        15.6925 5.00000 0.00000 0.00000
BCZWIJ32 CZWIJ150     0 0        39.4811 24.9000 0.00000 0.00000
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -25.174 -1.6969 -15.474 -43.989 1.54732 -26.447                               F
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -25.174 -1.8464 -15.474 -43.989 0.59043 -31.828                               F
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -27.253 -2.4968 -16.752 -47.622 1.30098 -26.732                               F
BDAMPL31 DAMPL150     0 0        11.9360 2.71842 0.00000 0.00000
BDAMPL32 DAMPL150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPR31 DAMPR150     0 0        0.00000 0.00000 -0.0500 -0.0050 0.00000 -1.0500 0.12000 -0.1200                               F
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPS35 DAMPS150     0 0        2.88552 -0.8730 0.00000 0.00000
BDAMPS36 DAMPS150     0 0        2.88518 -0.8729 0.00000 0.00000
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BDEINZ31 DEINZ150     0 0        0.00000 0.00000 -0.9051 1.83879                                                               F
BDEINZ32 DEINZ150     0 0        0.00000 0.00000 -0.9885 1.82409                                                               F
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000
BDESGM31 DESGM150     0 0        0.46604 -0.0468 0.00000 0.00000
BDHANI3A DHANI150     0 0        12.7116 2.93280 0.00000 0.00000
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000
BDHANI3C DHANI150     0 0        18.1245 1.96637 0.00000 0.00000
BDIEST3R DIEST150     0 0        11.7645 -18.202 0.00000 0.00000
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000
BDILBE3R DILBE150     0 0        4.29039 -5.3787 0.00000 0.00000
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1T DOEL 18      0 2 410.00 0.00000 0.00000 -437.30 46.5708 -437.30 -437.30 54.3598 -258.05                               F
BDOEL 1U DOEL 18      0 2 410.25 0.00000 0.00000 -434.40 43.4179 -434.40 -434.40 54.6364 -257.74                               F
BDOEL 1W DOEL 24      0 2 411.93 0.00000 0.00000 -1025.3 110.770 -1025.3 -1025.3 110.770 -575.00                               F
BDOEL 31 DOEL 150     0 0        0.09995 0.00000 0.00000 0.00000
BDOEL 32 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000
BDOTTI31 DOTTI150     0 0        0.00000 0.00000 -1.6596 2.26999                                                               F
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000
BDROGE31 DROGE150     0 0        26.1620 22.2514 0.00000 0.00000
BDROGE33 DROGE150     0 0        22.9329 -24.142 0.00000 0.00000
BDROGE3U DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -61.957 -141.42 36.3300 -140.10                               F
BDROGE3V DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -61.957 -141.42 36.3100 -136.99                               F
BDROGE3W DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -66.087 -150.85 36.3500 -125.52                               F
BDRONG3R DRONG150     0 0        3.60355 -0.4872 0.00000 0.00000
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000
BEEKLN31 EEKLN150     0 0        0.00000 0.00000 -0.9593 -1.1356                                                               F
BEEKLN32 EEKLN150     0 0        0.13249 76.4739 -8.3524 -1.9310                                                               F
BEEKLO32 EEKLO150     0 0        2.46634 -0.1760 0.00000 0.00000
BEEKLO3R EEKLO150     0 0        2.48838 -0.1808 0.00000 0.00000
BEISDE3V EISDE150     0 0        0.00000 0.00000 -0.0761 -3.3161                                                               F
BEISDE3W EISDE150     0 0        0.00000 0.00000 -0.0717 -3.3276                                                               F
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000
BEIZER31 EIZER150     0 0        0.00000 0.00000 -0.7952 -1.6451                                                               F
BEKERE31 EKERE150     0 0        3.22368 -2.9057 -2.1830 -3.4751                                                               F
BESCH 2C ESCH 220     0 0        51.5786 19.5456 0.00000 0.00000
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000
BESSO 31 ESSO 150     0 0        23.7609 15.8040 0.00000 0.00000
BESSO 32 ESSO 150     0 0        35.6901 20.9488 0.00000 0.00000
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -95.000 -6.3652 -95.000 -95.000 3.98634 -71.429                               F
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000
BESSOC31 ESSOC150     0 0        15.6618 2.93902 0.00000 0.00000
BESSOC32 ESSOC150     0 0        20.4711 7.62861 0.00000 0.00000
BEUPEN32 EUPEN150     0 0        5.77042 0.27838 0.00000 0.00000
BEUPEN3R EUPEN150     0 0        3.69028 -2.4102 0.00000 0.00000
BFAFER31 FAFER150     0 0        6.46085 7.05941 0.00000 0.00000
BFAFER3R FAFER150     0 0        55.6176 8.41753 0.00000 0.00000
BFARCI31 FARCI 10     0 0        8.19111 0.60000 -5.7521 -0.5752                                                               F
BFARCI32 FARCI150     0 0        0.00000 0.00000 0.00000 0.00000
BFARCI3R FARCI150     0 0        0.00000 0.00000 0.00000 0.00000
BFELUY3R FELUY150     0 0        0.75791 3.64711 0.00000 0.00000
BFIBER3R FIBER150     0 0        10.6421 3.55291 0.00000 0.00000
BFLEUR31 FLEUR150     0 0        1.05777 1.96123 0.00000 0.00000
BFLEUR32 FLEUR150     0 0        3.67129 -0.6384 0.00000 0.00000
BFLORA32 FLORA150     0 0        17.2879 -0.8466 0.00000 0.00000
BFLORA3R FLORA150     0 0        17.2884 -0.8315 0.00000 0.00000
BFOC  3R FOC 150      0 0        29.0610 13.3574 0.00000 0.00000
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BFONTA32 FONTA150     0 0        0.26665 -1.2007 0.00000 0.00000
BFONTA33 FONTA150     0 0        0.01558 0.03217 0.00000 0.00000
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BFORES3A FORES150     0 0        8.18232 0.39160 0.00000 0.00000
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000
BGASTH3A GASTH150     0 0        38.1483 21.4998 0.00000 0.00000
BGAURA32 GAURA150     0 0        0.04621 0.20104 0.00000 0.00000
BGAURA3R GAURA150     0 0        32.4860 17.0375 0.00000 0.00000
BGENPM31 GENPM150     0 0        60.1050 12.5424 0.00000 0.00000
BGEZEL11 GEZEL380     0 0        0.21283 133.722 0.00000 0.00000
BGEZEL12 GEZEL380     0 0        0.21283 133.722 0.00000 0.00000
BGILLY37 GILLY150     0 0        4.26153 1.58668 0.00000 0.00000
BGODSH31 GODSH150     0 0        0.00000 0.00000 0.00000 0.00000
BGODSH32 GODSH150     0 0        0.00000 0.00000 -5.0421 -2.8223                                                               F
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000
BGOSSE31 GOSSE150     0 0        0.63856 0.68681 0.00000 0.00000
BGOSSE32 GOSSE150     0 0        2.81503 1.62234 0.00000 0.00000
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000
BGOUY 31 GOUY 150     0 0        2.45936 0.73368 0.00000 0.00000
BGOUY 32 GOUY 150     0 0        18.8960 -8.3372 0.00000 0.00000
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000
BGRIMB32 GRIMB150     0 0        0.75961 -0.9825 0.00000 0.00000
BGRIMB3R GRIMB150     0 0        0.00000 0.00000 0.00000 0.00000
BGUUT+3R GUUT+150     0 0        0.00000 0.00000 0.00000 0.00000
BHAM  32 HAM 150      0 0        0.84940 1.57865 -0.4230 -0.4476                                                               F
BHAM  3R HAM 150      0 0        14.9611 9.23505 0.00000 0.00000
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000
BHAREL31 HAREL150     0 0        2.07733 -4.5372 0.00000 0.00000
BHAREL32 HAREL150     0 0        1.06370 -3.5983 0.00000 0.00000
BHARMI31 HARMI150     0 0        0.00000 0.00000 -3.4677 4.01235                                                               F
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000
BHARYD31 HARYD150     0 0        0.00000 0.00000 0.00000 0.00000
BHAVE731 HAVE7150     0 0        2.40137 1.32497 0.00000 0.00000
BHAVE732 HAVE7150     0 0        2.36568 1.34912 -1.7938 -0.1746                                                               F
BHBRUG31 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG3U HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -62.107 -139.87 53.6900 -99.120                               F
BHBRUG3V HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -61.830 -139.25 53.6900 -98.030                               F
BHBRUG3W HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -66.063 -148.78 53.6900 -88.290                               F
BHDPE 31 HDPE 6       0 0        7.89622 2.20000 -5.9598 -0.5960 0.00000 -14.600 15.3700 -15.370                               F
BHDPE 3A HDPE 150     0 0        0.00000 0.00000 0.00000 0.00000
BHDPE 3B HDPE 150     0 0        10.8536 1.17596 0.00000 0.00000
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO31 HEIMO150     0 0        0.00000 0.00000 -1.1926 -0.0108                                                               F
BHEIMO34 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO39 HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO3R HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEINS23 HEINS220     0 0        1.81371 -14.594 0.00000 0.00000
BHEISS21 HEISS220     0 0        1.99904 0.40000 0.00000 0.00000
BHEIST31 HEIST150     0 0        0.00000 0.00000 -3.1315 -0.5172                                                               F
BHEIST32 HEIST150     0 0        0.00000 0.00000 -0.6155 -0.5350                                                               F
BHELIA31 HELIA 11     0 0        20.8900 3.90000 -3.0095 -0.3009                                                               F
BHELIA3R HELIA150     0 0        18.9537 12.7585 0.00000 0.00000
BHELIP31 HELIP150     0 0        0.00000 0.00000 0.00000 0.00000
BHELIP32 HELIP150     0 0        0.00000 0.00000 0.00000 0.00000
BHERCU31 HERCU 10     0 0        21.1899 3.50000 -19.896 -1.9896 0.00000 -24.000 25.2700 -25.270                               F
BHERCU32 HERCU150     0 0        0.00000 0.00000 0.00000 0.00000
BHERCU3R HERCU150     0 0        0.00000 0.00000 0.00000 0.00000
BHERDE32 HERDE150     0 0        0.02432 0.02234 0.00000 0.00000
BHERDE3R HERDE150     0 0        0.00000 0.00000 -3.0351 0.27688                                                               F
BHEREN3A HEREN150     0 0        0.00000 0.00000 0.00000 0.00000
BHEULE31 HEULE150     0 0        2.17243 1.80258 0.00000 0.00000
BHEZE 31 HEZE 150     0 0        11.9851 -0.8670 0.00000 0.00000
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOOGS3R HOOGS150     0 0        0.00000 0.00000 0.00000 0.00000
BHORTA11 HORTA380     0 0        0.20108 133.433 0.00000 0.00000
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000
BHOUFF21 HOUFF220     0 0        0.00000 0.00000 -3.9207 -2.1712                                                               F
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOUTH31 HOUTH150     0 0        11.0155 -11.417 0.00000 0.00000
BHSART31 HSART 15     0 0        3.74848 -1.3000 -10.735 -1.0737                                                               F
BHSART3R HSART150     0 0        0.00000 0.00000 0.00000 0.00000
BIEPER31 IEPER150     0 0        31.9188 -10.232 -19.221 -1.9222                                                               F
BIEPNO31 IEPNO150     0 0        0.00000 0.00000 0.00000 0.00000
BIEPNO3R IEPNO150     0 0        17.7620 2.05072 0.00000 0.00000
BIXELL33 IXELL150     0 0        24.2539 -8.9500 0.00000 0.00000
BIXELL34 IXELL150     0 0        7.70094 4.40763 0.00000 0.00000
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM31 IZGEM150     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM32 IZGEM150     0 0        10.7908 4.62877 0.00000 0.00000
BIZGEM33 IZGEM150     0 0        0.01428 0.00988 -4.8583 0.39926                                                               F
BJEMAP3R JEMAP150     0 0        7.42642 2.55602 0.00000 0.00000
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO15 KALLO380     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO31 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO32 KALLO150     0 0        0.07901 0.62767 0.00000 0.00000
BKAMEU31 KAMEU150     0 0        0.00000 0.00000 -0.6000 -0.0600                                                               F
BKAMEU32 KAMEU150     0 0        0.00000 0.00000 0.00000 0.00000
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000
BKENNE31 KENNE 36     0 0        58.9352 -6.1581 -7.0366 2.39573                                                               F
BKENNE32 KENNE150     0 0        0.00000 0.00000 0.00000 0.00000
BKENNE3R KENNE150     0 0        0.00000 0.00000 0.00000 0.00000
BKETEN31 KETEN150     0 0        33.6812 7.75871 0.00000 0.00000
BKETEN32 KETEN150     0 0        21.2358 7.53428 -3.2470 1.86863                                                               F
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000
BKOBBE31 KOBBE150     0 0        0.00000 0.00000 0.00000 0.00000
BKOKSI30 KOKSI 11     0 0        13.2871 2.00000 -12.096 -1.2095                                                               F
BKOKSI31 KOKSI150     0 0        13.0316 -8.8016 0.00000 0.00000
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000
BKOKSI3A KOKSI150     0 0        1.04821 -0.7128 0.00000 0.00000
BKRUSS31 KRUSS150     0 0        58.9426 2.69563 -5.8638 1.21464                                                               F
BKRUSS32 KRUSS150     0 0        72.0971 -0.2421 -8.4308 -0.3554                                                               F
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000
BKUURN31 KUURN150     0 0        0.00000 0.00000 -1.4383 1.13504                                                               F
BLACRO31 LACRO150     0 0        7.06890 1.44436 -3.0747 -0.9541                                                               F
BLANAK31 LANAK150     0 0        46.2779 19.0000 0.00000 0.00000 0.00000 -1.2000 1.26000 -1.2600                               F
BLANAK3W LANAK 10     0 2 145.70 0.00000 0.00000 -20.000 -1.1944 -20.000 -20.000 2.37723 -22.181                               F
BLANDN3R LANDN150     0 0        0.00000 0.00000 -0.0306 0.41560                                                               F
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000
BLANLO31 LANLO150     0 0        7.57933 7.33622 0.00000 0.00000
BLANLO32 LANLO150     0 0        9.89382 3.31167 0.00000 0.00000
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000
BLATOU20 LATOU 15     0 0        8.68850 3.88615 -2.2661 -0.2361                                                               F
BLATOU21 LATOU220     0 0        0.00000 0.00000 0.00000 0.00000
BLATRO20 LATRO 10     0 0        32.4000 4.10000 -0.1126 -0.0113                                                               F
BLATRO21 LATRO220     0 0        0.00000 0.00000 0.00000 0.00000
BLATRO22 LATRO220     0 0        0.00000 0.00000 0.00000 0.00000
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL22 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -84.255 -137.46 20.1100 -96.090                               F
BLEVAL2V LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -84.255 -137.46 20.1100 -96.120                               F
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -95.489 -155.79 20.1100 -96.090                               F
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000
BLIER 3R LIER 150     0 0        4.81166 1.99452 0.00000 0.00000
BLIER 3T LIER 150     0 0        2.83070 -3.4181 -10.555 -5.5038                                                               F
BLIGNE31 LIGNE 15     0 0        15.8594 2.60000 -10.142 -1.0142                                                               F
BLIGNE32 LIGNE150     0 0        0.00000 0.00000 0.00000 0.00000
BLIGNE3R LIGNE150     0 0        0.00000 0.00000 -7.5575 -3.1577                                                               F
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO14 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO31 LILLO150     0 0        0.06779 0.45043 0.00000 0.00000
BLILLO33 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO34 LILLO150     0 0        16.2866 10.3021 0.00000 0.00000
BLILLO35 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO38 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE21 LIXHE 15     0 0        7.80745 -1.8000 -5.2986 -0.5303                                                               F
BLIXHE22 LIXHE 15     0 0        18.2912 5.70000 -0.0128 -0.0013 0.00000 -2.5000 2.63000 -2.6300                               F
BLIXHE27 LIXHE220     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE32 LIXHE150     0 0        0.50030 1.55517 0.00000 0.00000
BLOKER31 LOKER150     0 0        0.00000 0.00000 -9.4025 -6.9772                                                               F
BLOMME30 LOMME 26     0 0        14.1311 -4.4179 -16.835 -1.6834                                                               F
BLOMME31 LOMME150     0 0        0.31636 3.10566 0.00000 0.00000
BMACHE31 MACHE150     0 0        21.5698 66.6559 0.00000 0.00000
BMACHE32 MACHE150     0 0        16.3331 0.60544 0.00000 0.00000
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMALDR32 MALDR150     0 0        0.00000 0.00000 -2.3988 1.13820                                                               F
BMALDR3R MALDR150     0 0        14.1276 -3.7959 0.00000 0.00000
BMALEC31 MALEC150     0 0        5.80167 2.27362 0.00000 0.00000                 7.79000 -7.7900                               F
BMALEC32 MALEC150     0 0        5.73310 2.24863 0.00000 0.00000
BMALLE31 MALLE150     0 0        0.19934 -1.4196 0.00000 0.00000
BMALLE32 MALLE150     0 0        0.20558 -1.3442 0.00000 0.00000
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000
BMARCO21 MARCO220     0 0        0.00000 0.00000 -2.6936 -6.7727                                                               F
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000
BMARQU31 MARQU150     0 0        3.61085 1.48213 0.00000 0.00000
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE12 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000
BMCHIN31 MCHIN150     0 0        4.13961 5.34191 0.00000 0.00000
BMECHL31 MECHL150     0 0        14.5303 28.9006 0.00000 0.00000
BMECHL32 MECHL150     0 0        16.9190 -14.194 0.00000 0.00000
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH30 MEERH 15     0 0        9.09565 -2.2000 -5.8642 -0.5864                                                               F
BMEERH31 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1D MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA32 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000
BMERCH32 MERCH150     0 0        0.00000 0.00000 -3.2042 -5.0649                                                               F
BMERCH3R MERCH150     0 0        7.12718 -7.6649 0.00000 0.00000
BMERKS31 MERKS150     0 0        46.0802 5.14101 -12.852 -4.7793                                                               F
BMERKS32 MERKS150     0 0        34.1213 11.5302 0.00000 0.00000
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000
BMEWST32 MEWST150     0 0        0.00000 0.00000 -2.3266 -1.5948                                                               F
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMIDI 30 MIDI 11      0 0        7.63579 1.60000 -3.4206 -0.3420                                                               F
BMIDI 31 MIDI 150     0 0        22.3758 16.5761 0.00000 0.00000
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMOL  31 MOL 150      0 0        5.82657 15.8205 0.00000 0.00000
BMOL  32 MOL 150      0 0        9.49099 6.28949 0.00000 0.00000
BMOL 131 MOL 15       0 2 138.04 25.5373 -3.6000 -24.070 15.3270                                                               F
BMOLEN31 MOLEN150     0 0        5.76015 -4.6078 0.00000 0.00000
BMOLEN3A MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000
BMOLEN3B MOLEN150     0 0        17.2560 -3.4841 0.00000 0.00000
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE30 MONCE 10     0 0        10.3661 1.70000 -4.5554 -0.4556                                                               F
BMONCE31 MONCE150     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE33 MONCE150     0 0        2.12154 -3.1591 0.00000 0.00000
BMONTI31 MONTI150     0 0        9.39554 1.95841 0.00000 0.00000
BMORTS30 MORTS 15     0 0        10.2736 -2.7000 -7.7358 -0.7737                                                               F
BMORTS31 MORTS150     0 0        0.00000 0.00000 0.00000 0.00000
BMORTS32 MORTS150     0 0        8.21351 1.09859 0.00000 0.00000
BMOUSC32 MOUSC 10     0 0        20.4902 6.80000 -2.5389 -0.2538                                                               F
BMOUSC33 MOUSC150     0 0        3.10474 10.6653 0.00000 0.00000
BMOUSC34 MOUSC150     0 0        22.8935 4.66875 0.00000 0.00000
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000
BNDOKS31 NDOKS150     0 0        6.66809 -10.841 0.00000 0.00000
BNDOKS32 NDOKS150     0 0        0.07122 0.45928 0.00000 0.00000
BNEUVI31 NEUVI150     0 0        0.00000 0.00000 -14.954 10.2557                                                               F
BNIEUW30 NIEUW 12     0 0        11.7545 3.40000 -5.2038 -0.5204                                                               F
BNIEUW31 NIEUW150     0 0        0.00000 0.00000 0.00000 0.00000
BNIEUW32 NIEUW150     0 0        9.46793 -7.4115 0.00000 0.00000
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000
BNINOV31 NINOV150     0 0        6.89879 -1.0656 -3.2128 -13.598                                                               F
BNINOV32 NINOV150     0 0        5.44394 -1.7621 0.00000 0.00000
BNIVEL31 NIVEL150     0 0        0.03730 0.68074 0.00000 0.00000
BNIVEL32 NIVEL150     0 0        0.00000 0.00000 -1.5376 0.14386                                                               F
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000
BOBOUR31 OBOUR150     0 0        21.5916 9.44552 0.00000 0.00000
BOBOUR32 OBOUR150     0 0        1.33098 0.67462 0.00000 0.00000
BOELEG32 OELEG150     0 0        0.00000 0.00000 -1.6221 -0.8372                                                               F
BOELEG3R OELEG150     0 0        0.00000 0.00000 -1.5326 -0.8344                                                               F
BOISQU31 OISQU150     0 0        17.5161 -1.0195 0.00000 0.00000
BOOSTR30 OOSTR 10     0 0        7.21929 4.20000 -6.2287 -0.6228                                                               F
BOOSTR31 OOSTR150     0 0        0.00000 0.00000 0.00000 0.00000
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS2ST21 OS2ST220     0 2 229.37 0.00000 0.00000 -37.800 67.5093 -37.800 -307.00 75.0000 -75.000                               F
BOUDNA31 OUDNA150     0 0        10.6351 4.33821 0.00000 0.00000
BOUDNA32 OUDNA150     0 0        2.71932 -0.7360 0.00000 0.00000
BOVERP31 OVERP150     0 0        0.00000 0.00000 -1.0460 7.10290                                                               F
BPACHE31 PACHE150     0 0        6.71136 1.43915 0.00000 0.00000
BPACHE32 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA231 PEMA2150     0 0        15.0592 46.1396 0.00000 0.00000
BPEMA232 PEMA2150     0 0        15.0592 46.1396 0.00000 0.00000
BPEMAR31 PEMAR150     0 0        29.9926 1.39010 0.00000 0.00000
BPEMAR3B PEMAR150     0 0        43.6847 3.47531 0.00000 0.00000
BPETRO31 PETRO150     0 0        11.2090 1.57938 0.00000 0.00000
BPITEM3T PITEM150     0 0        7.91150 7.17510 0.00000 0.00000
BPITEM3U PITEM150     0 0        18.8943 6.96096 0.00000 0.00000
BPLATE31 PLATE150     0 0        0.06415 0.41341 0.00000 0.00000
BPOEDE3R POEDE150     0 0        0.00000 0.00000 -0.6453 -2.2661                                                               F
BPOEDE3U POEDE150     0 0        0.00000 0.00000 -0.5723 -2.2928                                                               F
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BPOPSA30 POPSA150     0 0        0.01823 0.03775 0.00000 0.00000
BPORTF31 PORTF150     0 0        22.5681 -6.7583 0.00000 0.00000
BPORTP31 PORTP150     0 0        20.9783 -28.199 0.00000 0.00000
BPORTP32 PORTP150     0 0        21.9845 -11.972 0.00000 0.00000
BPP3  3A PP3 150      0 0        7.92957 2.48656 0.00000 0.00000
BPP3  3B PP3 150      0 0        2.32180 0.73332 0.00000 0.00000
BPRECH31 PRECH150     0 0        3.00660 -6.2053 0.00000 0.00000
BPRECH32 PRECH150     0 0        2.54115 -3.4492 0.00000 0.00000
BPUTTE31 PUTTE150     0 0        0.02471 0.13633 0.00000 0.00000
BPUTTE32 PUTTE150     0 0        0.00000 0.00000 -6.1273 -0.5241                                                               F
BQDEME3R QDEME150     0 0        6.76177 12.1767 0.00000 0.00000
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000
BRELEG3R RELEG150     0 0        25.9857 10.8655 0.00000 0.00000
BRHODE31 RHODE150     0 0        5.25246 1.94640 0.00000 0.00000
BRIJKE31 RIJKE150     0 0        0.00000 0.00000 -4.6229 -1.6059                                                               F
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE21 RIMIE220     0 0        2.00488 136.462 0.00000 0.00000
BRIMIE22 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000
BRINGV31 RINGV150     0 0        0.00000 0.00000 0.00000 0.00000
BRINGV3W RINGV 24     0 2 155.47 0.00000 0.00000 -157.00 20.8650 -157.00 -358.50 20.8650 -183.92                               F
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000
BRODE+1S RODE+380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN13 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN31 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN33 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN3W RODEN 20     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -225.50 60.8400 -151.23                               F
BROEVG31 ROEVG150     0 0        0.07504 0.66203 0.00000 0.00000
BROMSE21 ROMSE220     0 0        6.76238 -30.160 -4.5162 -4.3696                                                               F
BROMSS21 ROMSS220     0 0        1.80573 -2.1855 0.00000 0.00000
BROMSS22 ROMSS220     0 0        0.04275 0.22629 0.00000 0.00000
BROUVR21 ROUVR220     0 0        15.3348 -2.5278 0.00000 0.00000
BRUIEN31 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000
BRUIEN32 RUIEN150     0 0        4.99489 -1.2453 0.00000 0.00000
BRUIEN33 RUIEN150     0 0        19.4698 2.46845 0.00000 0.00000
BRUMBE32 RUMBE150     0 0        4.58437 2.30562 0.00000 0.00000
BRUMBE3R RUMBE150     0 0        0.00000 0.00000 0.00000 0.00000
BSART 21 SART 220     0 0        9.96490 55.2151 0.00000 0.00000
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000
BSCARB30 SCARB 11     0 0        15.8565 0.90000 -6.7700 -0.6769                                                               F
BSCARB31 SCARB150     0 0        15.1348 4.49774 0.00000 0.00000
BSCARB32 SCARB150     0 0        6.54563 13.4649 0.00000 0.00000
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHED31 SCHED150     0 0        8.41896 35.1847 0.00000 0.00000
BSCHED32 SCHED150     0 0        5.25285 -19.889 0.00000 0.00000
BSCHEL31 SCHEL150     0 0        6.38044 -22.433 0.00000 0.00000                 15.5900 -15.590                               F
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000
BSDALE31 SDALE150     0 0        17.6939 5.86987 0.00000 0.00000
BSEILL31 SEILL150     0 0        2.47026 -16.057 0.00000 0.00000
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000
BSERAI21 SERAI220     0 0        11.8265 -16.977 0.00000 0.00000
BSERAI22 SERAI220     0 0        12.7276 35.1229 0.00000 0.00000
BSIDAL31 SIDAL150     0 0        29.4565 2.55400 0.00000 0.00000
BSIDMA31 SIDMA150     0 0        0.17225 0.75622 -4.0051 -0.4004                                                               F
BSIDMA32 SIDMA150     0 0        238.875 29.1249 0.00000 0.00000
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000
BSIKEL32 SIKEL150     0 0        7.43589 4.21385 0.00000 0.00000
BSIKEL3R SIKEL150     0 0        4.93370 3.35614 0.00000 0.00000
BSJOB 31 SJOB 150     0 0        0.00000 0.00000 -5.5217 -21.724                                                               F
BSLAAN31 SLAAN150     0 0        19.4893 4.51144 0.00000 0.00000
BSLAAN32 SLAAN150     0 0        18.9773 3.76543 0.00000 0.00000
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSLYKE30 SLYKE 11     0 0        6.52513 0.40000 -7.2489 -0.7247                                                               F
BSLYKE31 SLYKE150     0 0        0.68675 -4.4120 0.00000 0.00000
BSLYKE32 SLYKE150     0 0        0.82346 72.5326 0.00000 0.00000
BSMARD21 SMARD220     0 0        0.02084 0.06005 -0.7330 -1.2956                                                               F
BSMARS23 SMARS220     0 0        0.02216 0.14289 0.00000 0.00000
BSMARS24 SMARS220     0 0        3.22234 -1.3092 0.00000 0.00000
BSOLAN30 SOLAN150     0 0        186.264 39.9741 0.00000 0.00000
BSOLAN31 SOLAN150     0 0        0.09086 0.58606 0.00000 0.00000
BSOLV231 SOLV2150     0 0        5.25231 13.6211 0.00000 0.00000
BSOLV33R SOLV3150     0 0        2.18544 11.8321 0.00000 0.00000
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSTALE33 STALE150     0 0        9.31003 -5.1387 0.00000 0.00000
BSTALE34 STALE150     0 0        0.00000 0.00000 -1.2143 -1.8368                                                               F
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000
BSTBAV31 STBAV150     0 0        19.6327 22.9274 0.00000 0.00000
BSTBAV32 STBAV 10     0 0        5.83375 0.80000 -5.8338 -0.8000                                                               F
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN1B STEVN380     0 0        0.21273 133.659 0.00000 0.00000
BSTEVN21 STEVN220     0 0        0.15492 132.292 0.00000 0.00000
BSTEVN22 STEVN220     0 0        0.16183 132.292 0.00000 0.00000
BSTEVN2A STEVN220     0 0        0.16081 132.292 0.00000 0.00000
BSTEVN2B STEVN220     0 0        0.15704 132.292 0.00000 0.00000
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000
BSTGIL3R STGIL150     0 0        0.00000 0.00000 -0.7395 -1.6289                                                               F
BSTGIL3U STGIL150     0 0        7.22869 11.4554 0.00000 0.00000
BSTNIK31 STNIK150     0 0        3.79083 1.42867 0.00000 0.00000
BSTPAU31 STPAU150     0 0        0.00000 0.00000 -7.6406 -1.3756                                                               F
BSTPAU32 STPAU150     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN31 TERGN150     0 0        0.00000 0.00000 -0.9652 -4.2084                                                               F
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000
BTERTR3R TERTR150     0 0        22.0672 8.90749 0.00000 0.00000
BTESSE31 TESSE150     0 0        138.677 85.6939 -9.5776 -0.9578                                                               F
BTESSE32 TESSE150     0 0        0.12059 1.12853 0.00000 0.00000
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -240.00 -18.125 -240.00 -400.00 77.9274 -146.56                               F
BTHORN31 THORN150     0 0        0.00067 67.1406 -12.500 3.51605 -0.1000 -147.60 18.9981 -62.202                               F
BTHORN32 THORN150     0 0        0.00067 67.2904 -16.300 4.58493 -9.3000 -16.300 22.1228 -75.777                               F
BTHUIL37 THUIL150     0 0        0.00000 0.00000 -0.8712 -0.4395                                                               F
BTHYCH3R THYCH150     0 0        0.00000 0.00000 -16.698 -9.0155                                                               F
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000
BTIELT31 TIELT150     0 0        7.37829 5.35209 0.00000 0.00000
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIENE32 TIENE150     0 0        3.76308 11.3374 -16.601 7.79350                                                               F
BTIENE33 TIENE150     0 0        3.94925 24.4115 0.00000 0.00000
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11V TIHA1 18     0 2 410.03 0.00000 0.00000 -452.20 11.2334 -452.20 -452.20 53.0339 -278.60                               F
BTIHA11W TIHA1 18     0 2 410.14 0.00000 0.00000 -462.40 9.29161 -462.40 -462.40 52.3900 -279.34                               F
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA311 TIHA3 24     0 2 409.35 0.00000 0.00000 -1006.0 46.3828                                                               F
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHAN31 TIHAN150     0 0        1.19943 2.60000 0.00000 0.00000
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000
BTRIVI31 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000
BTRIVI32 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000
BUMBAL32 UMBAL150     0 0        46.7379 22.6909 0.00000 0.00000
BUMBAL33 UMBAL150     0 0        0.04095 0.31171 0.00000 0.00000
BUMBAL3R UMBAL150     0 0        0.00000 0.00000 -10.086 -0.5369                                                               F
BUMHOB31 UMHOB150     0 0        20.5321 1.86413 0.00000 0.00000
BUMHOB32 UMHOB150     0 0        0.02721 0.02193 0.00000 0.00000
BUMOLB31 UMOLE150     0 0        0.00000 0.00000 0.00000 0.00000
BUMOVE32 UMOVE150     0 0        7.55084 1.83884 0.00000 0.00000
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK10 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK11 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK12 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK13 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR30 VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 -74.300 -121.00 15.0000 -105.00                               F
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3A VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3C VERBR150     0 0        0.06287 -0.2532 0.00000 0.00000
BVERBR3W VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 -95.700 -264.00 27.1900 -137.96                               F
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN31 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN33 VHAIN150     0 0        0.12877 74.3235 -0.2142 -0.9252                 15.5900 -15.590                               F
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE21 VILLE220     0 0        0.00000 0.00000 -1.5457 -1.4170                                                               F
BVILLE22 VILLE220     0 0        0.00000 0.00000 -16.651 -26.704                                                               F
BWALGO32 WALGO150     0 0        0.00000 0.00000 -1.6729 3.06674                                                               F
BWALGO3R WALGO150     0 0        0.00000 0.00000 0.00000 0.00000
BWATER3R WATER150     0 0        3.83353 -0.7695 0.00000 0.00000
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000
BWESPL30 WESPL 10     0 0        10.5050 0.20000 -11.923 -1.1924                                                               F
BWESPL31 WESPL150     0 0        0.00000 0.00000 0.00000 0.00000
BWESPL32 WESPL150     0 0        0.00000 0.00000 0.00000 0.00000
BWESTR31 WESTR150     0 0        9.95177 7.90520 0.00000 0.00000
BWESTR32 WESTR150     0 0        23.5224 11.1139 0.00000 0.00000
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000
BWILSE31 WILSE150     0 0        58.2392 -10.114 0.00000 0.00000
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000
BWINKS31 WINKS150     0 0        0.14201 0.01932 0.00000 0.00000
BWINKS32 WINKS150     0 0        0.24194 0.11941 0.00000 0.00000
BWIRTZ31 WIRTZ150     0 0        23.0676 6.12539 0.00000 0.00000
BWIRTZ3R WIRTZ150     0 0        0.02002 0.01503 0.00000 0.00000
BWOLUW31 WOLUW150     0 0        59.2584 2.78249 0.00000 0.00000
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMME30 WOMME 15     0 0        7.91345 0.60000 -1.1053 -0.1106                                                               F
BWOMME31 WOMME150     0 0        0.00000 0.00000 -5.0190 -1.2206                                                               F
BWOMME32 WOMME150     0 0        0.00000 0.00000 0.00000 0.00000
BWORTG31 WORTG150     0 0        6.07206 3.25634 0.00000 0.00000
BWORTG32 WORTG150     0 0        16.2125 4.98523 0.00000 0.00000
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -51.800 12.3000 -22.700 -51.800 12.3000 -55.350                               F
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -48.700 26.6000 -26.100 -48.700 26.6000 -119.70                               F
BWP2ST22 WP2ST220     0 2 226.60 0.00000 0.00000 -39.700 95.9500 0.00000 -370.00 95.9500 -95.950                               F
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -30.900 54.7828 0.00000 -180.10 61.4100 -61.410                               F
BWVLGM31 WVLGM150     0 0        2.75751 0.21007 0.00000 0.00000
BWVLGM32 WVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV10 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV12 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1B ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1D ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1F ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1G ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1H ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1I ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZAVEN3R ZAVEN150     0 0        0.00000 0.00000 0.00000 0.00000
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000
BZBINT3R ZBINT150     0 0        0.25662 -2.6675 0.00000 0.00000
BZEDEL32 ZEDEL150     0 0        2.37435 -4.2336 0.00000 0.00000
BZEDEL3R ZEDEL150     0 0        2.44765 -4.3659 0.00000 0.00000
BZEEBR30 ZEEBR 36     0 0        18.5409 -7.9533 -16.675 -2.7118 -14.000 -16.675 5.00000 -11.000                               F
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -19.200 0.00000 0.00000 -165.00 16.0237 -73.887                               F
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000
BZELEI32 ZELEI150     0 0        12.0529 -3.8619 0.00000 0.00000
BZELEI3R ZELEI150     0 0        0.00000 0.00000 -1.6029 -3.1223                                                               F
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -55.700 137.433                                                               F
BZOGLI31 ZOGLI150     0 0        15.3278 -6.0692 0.00000 0.00000
BZUREN31 ZUREN150     0 0        11.6336 1.84819 0.00000 0.00000
BZUREN32 ZUREN150     0 0        10.9245 -15.445 0.00000 0.00000
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000
BZWEVG31 ZWEVG150     0 0        0.00000 0.00000 -3.5973 -0.1634                                                               F
BZWEVG32 ZWEVG150     0 0        0.01525 0.64822 0.00000 0.00000
BZWIJN31 ZWIJN150     0 0        48.4357 15.0017 0.00000 0.00000
BZWIJN32 ZWIJN150     0 0        44.5745 13.8991 0.00000 0.00000
##ZBG
VAECKO11 VAECKO11     0 2 412.00 0.00000 0.00000 -1982.6 122.278 -537.30 -2002.6 322.800 -537.20                               F
VAECKO21 VAECKO21     0 0        50.2921 11.0000 0.00000 0.00000
VAECKO2Q VAECKO2Q     0 0        0.00000 0.00000 0.00000 0.00000
VAGROP51 VAGROP51     0 0        7.04481 2.80000 0.00000 0.00000
VALEKO21 VALEKO21     0 0        20.1560 -28.000 0.00000 0.00000
VBALKA21 VBALKA21     0 0        0.00000 0.00000 0.00000 0.00000
VBALKA51 VBALKA51     0 0        17.5142 14.7000 0.00000 0.00000
VBALKA52 VBALKA52     0 0        0.00000 0.00000 0.00000 0.00000
VBELME21 VBELME21     0 0        0.00000 0.00000 0.00000 0.00000 108.700 -348.20 88.2000 -91.900                               F
VBELOS51 VBELOS51     0 0        5.57714 2.80000 0.00000 0.00000
VBLAGO11 VBLAGO11     0 0        0.00000 0.00000 0.00000 0.00000
VBLAGO51 VBLAGO51     0 0        49.2158 28.8000 0.00000 0.00000
VBLAGO5Q VBLAGO5Q     0 0        0.00000 0.00000 0.00000 0.00000
VBOICH21 VBOICH21     0 0        51.9555 17.6000 0.00000 0.00000
VBURGA11 VBURGA11     0 0        0.00000 0.00000 0.00000 0.00000
VBURGA51 VBURGA51     0 0        224.260 79.9000 0.00000 0.00000
VBURGA5Q VBURGA5Q     0 0        0.00000 0.00000 0.00000 0.00000
VCALIV51 VCALIV51     0 0        0.97845 0.00000 0.00000 0.00000
VCAREV11 VCAREV11     0 0        0.00000 0.00000 0.00000 0.00000
VCAREV51 VCAREV51     0 0        22.9935 17.5000 0.00000 0.00000
VCAREV5Q VCAREV5Q     0 0        0.00000 0.00000 0.00000 0.00000
VCMOGL11 VCMOGL11     0 0        0.00000 0.00000 0.00000 0.00000
VCMOGL51 VCMOGL51     0 0        90.1148 52.4000 0.00000 0.00000
VCMOGL5Q VCMOGL5Q     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU11 VDOBRU11     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU21 VDOBRU21     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU51 VDOBRU51     0 0        139.331 23.1000 0.00000 0.00000
VDOBRU5Q VDOBRU5Q     0 0        0.00000 0.00000 0.00000 0.00000
VDRIAN51 VDRIAN51     0 0        8.31679 5.90000 0.00000 0.00000
VGABRO51 VGABRO51     0 0        19.7646 8.20000 0.00000 0.00000
VGORYA21 VGORYA21     0 0        70.2524 47.9000 0.00000 0.00000
VGORYA51 VGORYA51     0 0        61.8378 41.6000 0.00000 0.00000
VHCHAI11 VHCHAI11     0 2 410.00 0.00000 0.00000 0.00000 34.9818 390.600 -421.40 190.400 -129.60                               F
VHCHAI12 VHCHAI12     0 0        0.00000 0.00000 0.00000 0.00000 390.600 -421.40 190.400 -129.60                               F
VHDEVI21 VHDEVI21     0 0        0.29353 1.30000 0.00000 0.00000
VHORFE21 VHORFE21     0 0        0.00000 0.00000 0.00000 0.00000 44.3000 -159.00 64.3000 -55.700                               F
VHPESH21 VHPESH21     0 0        0.00000 0.00000 0.00000 0.00000 -4.2000 -127.80 46.1000 -78.900                               F
VHSEST21 VHSEST21     0 0        0.00000 0.00000 0.00000 0.00000 -29.400 -238.70 90.2000 -49.800                               F
VHTESH21 VHTESH21     0 0        0.00000 0.00000 0.00000 0.00000 -11.800 -61.600 24.9000 -25.100                               F
VKARTA51 VKARTA51     0 0        1.76120 -15.200 0.00000 0.00000
VKAZIC21 VKAZIC21     0 0        127.883 102.000 0.00000 0.00000
VMADAR21 VMADAR21     0 0        77.3950 85.1000 0.00000 0.00000
VMA_IZ11 VMA_IZ11     0 2 411.00 0.00000 0.00000 -342.80 97.9196 -148.90 -627.80 312.300 -287.70                               F
VMA_IZ21 VMA_IZ21     0 0        0.00000 0.00000 0.00000 0.00000
VMA_IZ51 VMA_IZ51     0 2 118.00 53.6188 40.9000 -21.100 -14.841 -15.800 -164.60 71.0000 -89.000                               F
VMETAL11 VMETAL11     0 0        42.5624 -4.4000 0.00000 0.00000
VMIZIA11 VMIZIA11     0 0        0.00000 0.00000 0.00000 0.00000
VMIZIA21 VMIZIA21     0 0        49.3137 3.00000 0.00000 0.00000
VMIZIA2Q VMIZIA2Q     0 0        0.00000 0.00000 0.00000 0.00000
VO_DEK51 VO_DEK51     0 0        0.00000 0.00000 0.00000 0.00000
VO_KAK21 VO_KAK21     0 0        35.1262 14.5000 0.00000 0.00000
VO_POK51 VO_POK51     0 0        10.3715 2.80000 0.00000 0.00000
VO_RAD21 VO_RAD21     0 0        0.00000 0.00000 0.00000 0.00000
VO_SHC21 VO_SHC21     0 0        0.00000 0.00000 0.00000 0.00000
VO_SPT21 VO_SPT21     0 0        5.18576 10.5000 0.00000 0.00000
VPLEV121 VPLEV121     0 0        0.00000 0.00000 0.00000 0.00000
VPLEV151 VPLEV151     0 0        54.4994 39.0000 0.00000 0.00000
VPLOVD11 VPLOVD11     0 0        148.137 135.900 0.00000 0.00000
VPLOVD1Q VPLOVD1Q     0 0        0.00000 0.00000 0.00000 0.00000
VPLOVD21 VPLOVD21     0 0        34.9305 17.7000 0.00000 0.00000
VSF_YU21 VSF_YU21     0 0        146.082 38.2000 0.00000 0.00000
VSOFIZ11 VSOFIZ11     0 0        0.00000 0.00000 0.00000 0.00000
VSOFIZ1Q VSOFIZ1Q     0 0        0.00000 0.00000 0.00000 0.00000
VSOFIZ51 VSOFIZ51     0 0        182.382 27.8000 0.00000 0.00000
VSOFIZ5Q VSOFIZ5Q     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN11 VSTOLN11     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN21 VSTOLN21     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN2Q VSTOLN2Q     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN51 VSTOLN51     0 0        31.7995 16.4000 0.00000 0.00000
VSTOMA21 VSTOMA21     0 0        70.9373 8.30000 0.00000 0.00000
VTBDOL21 VTBDOL21     0 2 230.01 0.00000 0.00000 -131.30 -26.163 -121.30 -332.50 26.5000 -183.50                               F
VTBDOL51 VTBDOL51     0 0        0.00000 0.00000 0.00000 0.00000 -121.30 -166.30 31.6000 -93.400                               F
VTMI2_11 VTMI2_11     0 2 411.00 0.00000 0.00000 -151.60 101.440 -121.60 -418.20 181.500 -108.50                               F
VTMI2_21 VTMI2_21     0 2 227.00 35.7133 39.6000 -48.900 -52.281 -47.900 -875.20 363.100 -336.90                               F
VTMI2_51 VTMI2_51     0 0        42.2688 48.8000 0.00000 0.00000 -47.200 -159.20 58.1000 -71.900                               F
VTMI3_11 VTMI3_11     0 0        0.00000 0.00000 0.00000 0.00000
VTMI3_21 VTMI3_21     0 2 227.00 39.5292 19.7000 -268.30 52.4896 -127.20 -828.70 318.100 -361.90                               F
VTMI3_2Q VTMI3_2Q     0 0        0.00000 0.00000 0.00000 0.00000
VTSOF_21 VTSOF_21     0 0        67.6106 45.8000 0.00000 0.00000
VTVARN21 VTVARN21     0 0        0.00000 0.00000 0.00000 0.00000 -116.90 -575.70 122.000 -268.00                               F
VTVARN51 VTVARN51     0 0        101.563 35.0000 0.00000 0.00000 -117.10 -576.50 113.700 -276.30                               F
VVARNA11 VVARNA11     0 0        0.00000 0.00000 0.00000 0.00000
VVARNA1Q VVARNA1Q     0 0        0.00000 0.00000 0.00000 0.00000
VVARNA21 VVARNA21     0 0        0.00000 0.00000 0.00000 0.00000
VVETRE11 VVETRE11     0 0        0.00000 0.00000 0.00000 0.00000
VZLATI11 VZLATI11     0 0        66.5343 73.3000 0.00000 0.00000
##ZBA
WBANOV5  WBANOV5      0 0        9.40362 3.35177 0.00000 0.00000
WBBROD51 WBBROD51     0 0        8.04815 1.71676 0.00000 0.00000
WBBROD52 WBBROD52     0 0        0.00000 0.00000 0.00000 0.00000
WBIHA12  WBIHAC2      0 0        0.00000 0.00000 0.00000 0.00000
WBIHA151 WBIHA151     0 0        12.1887 4.97656 0.00000 0.00000
WBIHA152 WBIHA152     0 0        0.00000 0.00000 0.00000 0.00000
WBIHA25  WBIHA25      0 0        7.81517 1.72698 0.00000 0.00000
WBILEC5  WBILEC5      0 0        5.01950 2.29923 0.00000 0.00000
WBJEL15  WBJEL15      0 0        11.2886 3.54593 0.00000 0.00000
WBJEL25  WBJEL25      0 0        1.74729 0.81751 0.00000 0.00000
WBJEL35  WBJEL35      0 0        22.9584 4.78240 0.00000 0.00000
WBJEL45  WBJEL45      0 0        5.45368 1.42041 0.00000 0.00000
WBKRUP5  WKRUPA5      0 0        8.42937 2.72842 0.00000 0.00000
WBL5TT5  WKTBL55      0 0        0.00000 0.00000 0.00000 0.00000
WBLUK151 WBL 1 51     0 0        23.4137 0.07153 0.00000 0.00000
WBLUK152 WBL 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK25  WBL 2 5      0 0        34.2576 8.26702 0.00000 0.00000
WBLUK35  WBL 3 5      0 0        30.6042 5.87582 0.00000 0.00000
WBLUK45  WBL 4 5      0 0        11.2250 1.85982 0.00000 0.00000
WBLUK55  WBL 5 5      0 0        12.4323 3.74009 0.00000 0.00000
WBLUK611 WBLUKA11     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK612 WBLUKA12     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK651 WBL 6 51     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK652 WBL 6 52     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK75  WBL 7 5      0 0        10.9815 2.08464 0.00000 0.00000
WBLUK85  WBL 8 5      0 0        0.00000 0.00000 0.00000 0.00000
WBRCK15  WBRCK15      0 0        24.3668 8.49183 0.00000 0.00000
WBRCK251 WBRCK251     0 0        26.0400 5.02766 0.00000 0.00000
WBRCK252 WBRCK252     0 0        0.00000 0.00000 0.00000 0.00000
WBREZA5  WBREZA5      0 0        8.11168 2.55470 0.00000 0.00000
WBUGOJ5  WBUGOJ5      0 0        10.3885 2.49339 0.00000 0.00000
WBUSOV5  WBUSOV5      0 0        3.75933 1.25691 0.00000 0.00000
WBUZIM5  WBUZIM5      0 0        4.05584 0.91969 0.00000 0.00000
WCAPLJ5  WCAPLJ5      0 0        11.2230 3.52000 0.00000 0.00000
WCAZI15  WCAZ1 5      0 0        14.2855 4.01599 0.00000 0.00000
WCAZI25  WCAZ2 5      0 0        2.70037 0.13284 0.00000 0.00000
WCELIN5  WCELIN5      0 0        4.58533 1.66567 0.00000 0.00000
WCELUL5  WCELUL5      0 0        0.00000 0.00000 0.00000 0.00000
WCEMEN5  WCEMEN5      0 0        16.0752 4.40431 0.00000 0.00000
WCITL25  WCITL25      0 0        8.71529 0.00000 0.00000 0.00000
WCITLU5  WCITLU5      0 0        14.8997 5.07875 0.00000 0.00000
WDERVE51 WDERVE51     0 0        14.3279 1.95179 0.00000 0.00000
WDERVE52 WDERVE52     0 0        0.00000 0.00000 0.00000 0.00000
WDJURD5  WDJURD5      0 0        14.3384 6.71376 0.00000 0.00000
WDOBIS5  WDO IS5      0 0        0.00000 0.00000 0.00000 0.00000
WDOBO15  TS_Doboj_1   0 0        13.3218 2.58536 0.00000 0.00000
WDOBO25  TS_Doboj_2   0 0        12.4217 2.13573 0.00000 0.00000
WDOBO35  WDO 3 5      0 0        3.46282 1.08319 0.00000 0.00000
WDOBRI5  WDBRNJ5      0 0        0.00000 0.00000 0.00000 0.00000
WDRVAR5  WDRVAR5      0 0        1.39783 0.45985 0.00000 0.00000
WDUBIC5  WDUBIC5      0 0        14.2431 4.73131 0.00000 0.00000
WDVAKU5  WD VAK5      0 0        2.50975 0.02044 0.00000 0.00000
WEALMO2  WEALMO2      0 0        1.40936 1.65000 0.00000 0.00000
WEVPBL5  WBLAZU5      0 0        0.00000 0.00000 0.00000 0.00000
WEVPKO5  WEVPKO5      0 0        14.6031 3.62768 0.00000 0.00000
WEVPLP5  WEVDLP5      0 0        0.00000 0.00000 0.00000 0.00000
WFOCA 5  WFOCA 5      0 0        6.34321 2.84083 0.00000 0.00000
WFOJNI5  WFOJNI5      0 0        3.90758 1.49195 0.00000 0.00000
WGACKO51 WGACKO51     0 0        4.24645 2.02332 0.00000 0.00000
WGACKO52 WGACKO52     0 0        0.00000 0.00000 0.00000 0.00000
WGLINI5  WGLINI5      0 0        13.5654 12.9064 0.00000 0.00000
WGORA25  WGORA25      0 0        0.62479 0.13284 0.00000 0.00000
WGRACA5  WGRACA5      0 0        20.3534 8.15461 0.00000 0.00000
WGRADA2  WGRADC2      0 0        0.00000 0.00000 0.00000 0.00000
WGRADA51 WGRADC51     0 0        11.0344 4.10796 0.00000 0.00000
WGRADA52 WGRADC52     0 0        0.00000 0.00000 0.00000 0.00000
WGRAHO5  WGRAHO5      0 0        0.18002 0.06131 0.00000 0.00000
WGRDS15  WGRDIS5      0 0        16.6893 3.42330 0.00000 0.00000
WGRDS25  WGRDI25      0 0        0.00000 0.00000 0.00000 0.00000
WGRDTT5  WKTGRD5      0 0        0.00000 0.00000 0.00000 0.00000
WGRUDE5  WGRUDE5      0 0        5.01950 1.63501 0.00000 0.00000
WGRZD151 WGORA151     0 0        8.34465 1.70654 0.00000 0.00000
WGRZD152 WGORA152     0 0        0.00000 0.00000 0.00000 0.00000
WGVAKU5  WUSKOP5      0 0        3.65343 3.00433 0.00000 0.00000
WHADZI5  WHADZC5      0 0        2.29795 2.83061 0.00000 0.00000
WHAK  51 WHAK  51     0 0        0.15884 1.17516 0.00000 0.00000
WHAK  52 WHAK  52     0 0        0.00000 0.00000 0.00000 0.00000
WHBOCA5  WBOCAC5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 0.00000 -50.000                               F
WHCAPL2  WHECAP2      0 2 239.00 0.00000 0.00000 -140.00 -26.153 -140.00 -440.00 50.0000 -252.00                               F
WHEDUB2  WHEDUB2      0 2 230.10 0.00000 0.00000 -97.000 0.00000 -55.000 -126.00 0.00000 -100.00                               F
WHGRAB2  WGRABO2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 0.00000 -56.000                               F
WHJABL51 WHEJAB51     0 2 114.00 2.01203 0.20438 -65.000 -23.715 -60.000 -180.00 0.00000 -117.00                               F
WHJABL52 WHEJAB52     0 0        0.00000 0.00000 0.00000 0.00000
WHJAJ151 WHEJC151     0 2 113.00 0.00000 0.00000 -17.000 -4.1076 -17.000 -60.000 20.0000 -72.000                               F
WHJAJ152 WHEJC152     0 0        0.00000 0.00000 0.00000 0.00000
WHMBLA5  WHEMBL5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -63.000 0.00000 -40.000                               F
WHMLIN5  WHEMLN5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.000 20.0000 -22.000                               F
WHMOST51 WHEMOS51     0 2 108.35 0.00000 0.00000 -11.000 19.2958 -10.000 -72.000 24.0000 -54.000                               F
WHMOST52 WHEMOS52     0 0        0.00000 0.00000 0.00000 0.00000
WHRAMA21 WHRAMA21     0 2 238.27 0.00000 0.00000 -117.00 0.00000 -110.00 -180.00 0.00000 -76.000                               F
WHRAMA22 WHRAMA22     0 0        0.00000 0.00000 0.00000 0.00000
WHRDUB5  WTSDUB5      0 0        0.00000 0.00000 0.00000 0.00000
WHSALA21 WSALAK21     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 0.00000 -99.000                               F
WHSALA22 WSALAK22     0 0        0.00000 0.00000 0.00000 0.00000
WHTREB2  WHETRE2      0 2 231.00 0.00000 0.00000 -150.00 0.00000 -80.000 -177.00 0.00000 -90.000                               F
WHVSGR11 WHEVIS11     0 2 410.35 0.00000 0.00000 -100.00 21.0000 -70.000 -315.00 21.0000 -150.00                               F
WHVSGR12 WHEVIS12     0 0        0.00000 0.00000 0.00000 0.00000
WILIJA5  WILJAS5      0 0        2.16029 0.00000 0.00000 0.00000
WJABLA5  WTSJAB5      0 0        2.09675 0.70510 0.00000 0.00000
WJAJC15  WTSJC15      0 0        11.1827 2.21748 0.00000 0.00000
WJAJC22  WJAJCE2      0 0        0.00000 0.00000 0.00000 0.00000
WJAJC251 WJAJC251     0 0        0.15884 0.20438 0.00000 0.00000
WJAJC252 WJAJC252     0 0        0.00000 0.00000 0.00000 0.00000
WJUG  5  WZJUG 5      0 0        14.5396 7.13273 0.00000 0.00000
WKISEL5  WKISEL5      0 0        14.7832 4.68022 0.00000 0.00000
WKLADA5  WKLDNJ5      0 0        5.46427 0.67444 0.00000 0.00000
WKLADU5  WVKLAD5      0 0        6.97859 3.07586 0.00000 0.00000
WKLJUC5  WKLJUC5      0 0        4.35235 1.08319 0.00000 0.00000
WKONJI5  WKONJC5      0 0        14.6031 3.62768 0.00000 0.00000
WKTDOI5  WKTDOI5      0 0        0.00000 0.00000 0.00000 0.00000
WKTDUB5  WKTDUB5      0 0        0.00000 0.00000 0.00000 0.00000
WKUPRE5  WKUPRE5      0 0        1.27076 0.21460 0.00000 0.00000
WKVAKU5  WK VAK5      0 0        0.00000 0.00000 0.00000 0.00000
WKVARO5  WK VAR5      0 0        11.5639 4.16928 0.00000 0.00000
WLAKT25  WLAKT25      0 0        4.21469 1.17516 0.00000 0.00000
WLAKTA5  WLAKTA5      0 0        0.00000 16.2000 0.00000 0.00000
WLIVNO51 WLIVNO51     0 0        10.7697 5.07875 0.00000 0.00000
WLIVNO52 WLIVNO52     0 0        0.00000 0.00000 0.00000 0.00000
WLJUBU51 WLUBUS51     0 0        9.05416 3.78096 0.00000 0.00000
WLJUBU52 WLUBUS52     0 0        0.00000 0.00000 0.00000 0.00000
WLOPAR5  WLOPAR5      0 0        5.52780 1.84960 0.00000 0.00000
WLUKA151 WLUKAV51     0 0        25.7540 6.43785 0.00000 0.00000
WLUKA152 WLUKAV52     0 0        0.00000 0.00000 0.00000 0.00000
WMAGLA5  WMAGLJ5      0 0        16.3504 3.18827 0.00000 0.00000
WMGRAD5  WMGRAD5      0 0        8.94827 3.89337 0.00000 0.00000
WMODRI5  WMODRC5      0 0        11.9981 3.34155 0.00000 0.00000
WMOST151 WMO 1 51     0 0        7.48689 1.06276 0.00000 0.00000
WMOST152 WMO 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST251 WMO 2 51     0 0        25.7647 7.66411 0.00000 0.00000
WMOST252 WMO 2 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST321 WMOST321     0 0        0.00000 0.00000 0.00000 0.00000
WMOST322 WMOST322     0 0        0.00000 0.00000 0.00000 0.00000
WMOST411 WMOST411     0 0        0.00000 0.00000 0.00000 0.00000
WMOST412 WMOST412     0 0        0.00000 0.00000 0.00000 0.00000
WMOST421 WMOST421     0 0        0.00000 0.00000 0.00000 0.00000
WMOST422 WMOST422     0 0        0.00000 0.00000 0.00000 0.00000
WMOST451 WMO 4 51     0 0        0.08472 0.50072 0.00000 0.00000
WMOST452 WMO 4 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST55  WMO 5 5      0 0        8.51408 3.04521 0.00000 0.00000
WMOST65  WMO 6 5      0 0        21.8465 4.13862 0.00000 0.00000
WMOST75  WMO 7 5      0 0        13.8195 1.89048 0.00000 0.00000
WNEUM 5  WNEUM 5      0 2 114.00 0.00000 0.00000 6.31315 -5.0000 6.35000 -2.0000 5.00000 -5.0000                               F
WNEVES5  WNEVES5      0 0        1.42960 2.12551 0.00000 0.00000
WNGRAD5  WNGRAD5      0 0        10.1555 2.94302 0.00000 0.00000
WNTRAV5  WNTRAV5      0 0        6.57618 0.62335 0.00000 0.00000
WODZAK5  WODZAK5      0 0        7.35981 2.40142 0.00000 0.00000
WORASJ5  WORASJ5      0 0        10.7274 3.16783 0.00000 0.00000
WPALE 5  WPALE 5      0 0        12.5169 7.11229 0.00000 0.00000
WPAZAR5  WPAZAR5      0 0        3.46282 1.25691 0.00000 0.00000
WPETRO5  WBPETR5      0 0        2.73213 0.10219 0.00000 0.00000
WPLJTT5  WKTKPL5      0 0        0.00000 0.00000 0.00000 0.00000
WPOSUS5  WPOSUS5      0 0        6.66089 1.92114 0.00000 0.00000
WPRATA5  WPRATC5      0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ15  WPRIJ15      0 0        23.2973 6.41741 0.00000 0.00000
WPRIJ221 WPRIJE21     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ222 WPRIJE22     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ251 WPRIJ251     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ252 WPRIJ252     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ35  WPRIJ35      0 0        8.41879 1.66567 0.00000 0.00000
WPRIJ551 WPRIJ551     0 0        10.1025 2.58536 0.00000 0.00000
WPRIJ552 WPRIJ552     0 0        0.00000 0.00000 0.00000 0.00000
WPRITT5  WKTPRJ5      0 0        0.00000 0.00000 0.00000 0.00000
WPRNJ15  WPRNJV5      0 0        10.4096 3.47440 0.00000 0.00000
WRAMA 5  WRAMA 5      0 0        1.73671 0.40875 0.00000 0.00000
WROGAT5  WROGAT5      0 0        0.40241 1.03210 0.00000 0.00000
WRPJAB21 WRPJAB21     0 0        0.00000 0.00000 0.00000 0.00000
WRPJAB22 WRPJAB22     0 0        0.00000 0.00000 0.00000 0.00000
WRPKAK21 WRPKAK21     0 0        0.00000 0.00000 0.00000 0.00000
WRPKAK22 WRPKAK22     0 0        0.00000 0.00000 0.00000 0.00000
WSA5TT5  WKTSA55      0 0        0.00000 0.00000 0.00000 0.00000
WSAMAC5  WSAMAC5      0 0        13.4489 2.75908 0.00000 0.00000
WSAR1011 WSAR1011     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1012 WSAR1012     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1051 WSA10 51     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1052 WSA10 52     0 0        0.00000 0.00000 0.00000 0.00000
WSAR115  WSA11 5      0 0        18.2778 4.73131 0.00000 0.00000
WSAR125  WSA12 5      0 0        0.00000 0.00000 0.00000 0.00000
WSAR135  WSA13 5      0 0        21.3276 4.80284 0.00000 0.00000
WSAR145  WSA14 5      0 0        21.3911 2.83061 0.00000 0.00000
WSAR155  WSA15 5      0 0        13.5759 1.88026 0.00000 0.00000
WSAR185  WSA18 5      0 0        6.11023 1.46129 0.00000 0.00000
WSAR2011 WSAR2011     0 0        0.00000 0.00000 0.00000 0.00000
WSAR2012 WSAR2012     0 0        0.00000 0.00000 0.00000 0.00000
WSAR202  WSAR202      0 0        0.00000 0.00000 0.00000 0.00000
WSAR2051 WSA20 51     0 0        14.5714 4.61890 0.00000 0.00000
WSAR2052 WSA20 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA151 WSA 1 51     0 0        17.7271 3.30068 0.00000 0.00000
WSARA152 WSA 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA25  WSA 2 5      0 0        13.3112 3.32111 0.00000 0.00000
WSARA451 WSA 4 51     0 0        12.2946 5.04809 0.00000 0.00000
WSARA452 WSA 4 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA55  WSA 5 5      0 0        16.5728 3.30068 0.00000 0.00000
WSARA75  WSA 7 5      0 0        20.7345 4.78240 0.00000 0.00000
WSARA85  WSA 8 5      0 0        12.1993 2.23792 0.00000 0.00000
WSBRIJ5  WSBRIJ5      0 0        16.7846 6.28457 0.00000 0.00000
WSIPOV5  WSIPOV5      0 0        5.01950 3.28024 0.00000 0.00000
WSJEVE5  WZSJEV5      0 0        29.0686 14.2552 0.00000 0.00000
WSMOST5  WSMOST5      0 0        11.2992 4.89481 0.00000 0.00000
WSOKOL5  WSOKOL5      0 0        4.91360 2.14595 0.00000 0.00000
WSR-CA5  WSREBC5      0 0        10.2402 1.47151 0.00000 0.00000
WSR-IK5  WSRNIK5      0 0        10.1873 2.92258 0.00000 0.00000
WSRBAC5  WSRBAC5      0 0        13.5865 5.73275 0.00000 0.00000
WSTOLA5  WSTOLC5      0 0        5.98316 1.99267 0.00000 0.00000
WTESAN5  WTESAN5      0 0        19.3473 5.86560 0.00000 0.00000
WTESLI5  WTESLC5      0 0        6.81974 0.92991 0.00000 0.00000
WTGACK11 WGACKO11     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -276.00 55.0000 -179.00                               F
WTGACK12 WGACKO12     0 0        0.00000 0.00000 0.00000 0.00000
WTGRAD5  WTGRAD5      0 0        6.19495 2.28901 0.00000 0.00000
WTKAK52  WTEKAK2      0 0        0.00000 0.00000 0.00000 0.00000
WTKAK721 WKAKA521     0 2 236.00 0.00000 0.00000 -170.00 -5.0166 -170.00 -230.00 50.0000 -142.00                               F
WTKAK722 WKAKA522     0 0        0.00000 0.00000 0.00000 0.00000
WTKAKA51 WTEKAK51     0 2 115.00 8.37642 7.46995 -80.000 -23.255 -65.000 -220.00 24.0000 -158.00                               F
WTKAKA52 WTEKAK52     0 0        0.00000 0.00000 0.00000 0.00000
WTOPOL5  WTOPOL5      0 0        7.78340 2.16639 0.00000 0.00000
WTRAV15  WTRAV15      0 0        14.2007 5.92691 0.00000 0.00000
WTRAV25  WTRAV25      0 0        7.08449 2.25836 0.00000 0.00000
WTREB15  WTSTRB5      0 0        4.49002 0.63357 0.00000 0.00000
WTREBI11 WTREBI11     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI12 WTREBI12     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI21 WTREBI21     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI22 WTREBI22     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI5  WTREBI5      0 0        8.30230 4.39409 0.00000 0.00000
WTSBJE5  WBJLJC5      0 0        0.17617 0.16000 0.00000 0.00000
WTSTAN11 WTSTAN11     0 2 413.00 0.00000 0.00000 -252.06 3.05873 -130.00 -299.00 55.0000 -180.00                               F
WTSTAN12 WTSTAN12     0 0        0.00000 0.00000 0.00000 0.00000
WTSTAN51 WTSTAN51     0 0        1.76847 0.16350 0.00000 0.00000
WTSTAN52 WSTANR52     0 0        0.00000 0.00000 0.00000 0.00000
WTTUZ62  WTUZL62      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -230.00 30.0000 -135.00                               F
WTTUZL21 WTETUZ21     0 2 238.00 0.00000 0.00000 -330.00 -173.55 -260.00 -400.00 30.0000 -248.00                               F
WTTUZL22 WTETUZ22     0 0        0.00000 0.00000 0.00000 0.00000
WTTUZL51 WTETUZ51     0 0        23.6043 9.27868 0.00000 0.00000 0.00000 -100.00 25.0000 -35.000                               F
WTTUZL52 WTETUZ52     0 0        0.00000 0.00000 0.00000 0.00000
WTUGLJ11 WUGLJE11     0 2 407.33 0.00000 0.00000 -205.00 55.0000 -190.00 -279.00 55.0000 -175.00                               F
WTUGLJ12 WUGLJE12     0 0        0.00000 0.00000 0.00000 0.00000
WTUGLJ51 WUGLJV51     0 0        11.6910 5.95757 0.00000 0.00000
WTUGLJ52 WUGLJV52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL35  WTUZL35      0 0        4.23586 1.08319 0.00000 0.00000
WTUZL411 WTUZLA11     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL412 WTUZLA12     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL421 WTSTUZ21     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL422 WTSTUZ22     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL451 WTSTUZ51     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL452 WTSTUZ52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL551 WTUZ5 51     0 0        19.3579 7.05098 0.00000 0.00000
WTUZL552 WTUZ5 52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZLC51 WTUZ C51     0 0        45.5567 14.2246 0.00000 0.00000
WTUZLC52 WTUZ C52     0 0        0.00000 0.00000 0.00000 0.00000
WUKRIN5  WUKRNA5      0 0        1.93791 0.88904 0.00000 0.00000
WVARES5  WVARES5      0 0        3.69580 0.05109 0.00000 0.00000
WVISEG11 WTSVSG11     0 0        0.00000 0.00000 0.00000 0.00000
WVISEG12 WTSVSG12     0 0        0.00000 0.00000 0.00000 0.00000
WVISEG2  WTSVSG2      0 0        0.00000 0.00000 0.00000 0.00000
WVISEG51 WVISEG51     0 0        5.71842 2.05398 0.00000 0.00000
WVISEG52 WVISEG52     0 0        0.00000 0.00000 0.00000 0.00000
WVISOK5  WVISOK5      0 0        16.3398 5.59991 0.00000 0.00000
WVITEZ5  WVITEZ5      0 0        11.7969 3.53571 0.00000 0.00000
WVLASE5  WVLASN5      0 0        8.99062 2.99411 0.00000 0.00000
WVRNOG5  WVRNGR5      0 0        2.78508 0.78685 0.00000 0.00000
WWGBRS5  VE Mesihovin 0 2 114.00 0.00000 0.00000 -5.0000 -4.0270 -1.0000 -51.000 16.0000 -16.000                               F
WWJELO5  VE Jelovaca  0 2 114.00 0.00000 0.00000 -8.0000 -2.8089 -1.0000 -36.000 13.0000 -13.000                               F
WWPODV5  VE Podvelezj 0 2 109.78 0.00000 0.00000 -12.000 -5.3688 -1.0000 -49.000 15.0000 -15.000                               F
WZAVID5  WZAVID5      0 0        17.7801 4.16928 0.00000 0.00000
WZENI151 WZE 1 51     0 0        4.76535 0.22481 0.00000 0.00000
WZENI152 WZE 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WZENI221 WZENIC21     0 0        0.00000 0.00000 0.00000 0.00000
WZENI222 WZENIC22     0 0        0.00000 0.00000 0.00000 0.00000
WZENI251 WZE 2 51     0 0        0.00000 0.00000 0.00000 0.00000
WZENI252 WZE 2 52     0 0        0.00000 0.00000 0.00000 0.00000
WZENI35  WZE 3 5      0 0        20.1097 2.18683 0.00000 0.00000
WZENI45  WZE 4 5      0 0        12.4958 1.67589 0.00000 0.00000
WZVORN51 WBIRAC51     0 0        20.7769 6.12107 0.00000 0.00000
WZVORN52 WBIRAC52     0 0        0.00000 0.00000 0.00000 0.00000
##ZCH
SAATHA21 220AATHAL__1 0 0        0.00000 0.00000 0.00000 0.00000
SAATHA22 220AATHAL__2 0 0        0.00000 0.00000 0.00000 0.00000
SAATHA2A 220AATHAL__A 1 0        28.7513 -16.017 0.00000 0.00000
SAATHA2B 220AATHAL__B 1 0        29.3354 -14.258 0.00000 0.00000
SAIROL21 220AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL23 220AIROLO__3 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL2A 220AIROLO__A 1 0        -1.9637 -3.6010 0.00000 0.00000
SAIROL71 _11AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL72 _11AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL7A _11AIROLO__A 1 2 25.947 0.00000 0.00000 0.00000 3.42030 0.00000 -29.000 14.5000 -14.500                               F
SAIROL7B _11AIROLO__B 1 2 25.947 0.00000 0.00000 0.00000 3.42030 0.00000 -29.000 14.5000 -14.500                               F
SALBUL21 220SILS_ALB1 0 0        0.00000 0.00000 0.00000 0.00000
SALBUL22 220SILS_ALB2 0 0        0.00000 0.00000 0.00000 0.00000
SALBUL2A 220SILS_ALB_ 1 0        -11.023 -50.700 0.00000 0.00000
SALBUL2B 220SILS_ALB_ 1 0        -16.230 -9.3510 0.00000 0.00000
SALTGA21 220ALTGASS_1 0 0        0.00000 0.00000 0.00000 0.00000
SALTGA22 220ALTGASS_2 0 0        0.00000 0.00000 0.00000 0.00000
SALTGA2A 220ALTGASS_A 1 0        28.9015 -13.687 0.00000 0.00000
SALTGA2B 220ALTGASS_B 1 0        11.9960 -7.4820 0.00000 0.00000
SASPHA11 380ASPHARD_1 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA12 380ASPHARD_2 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA1A 380ASPHARD_A 1 0        -46.558 17.9010 0.00000 0.00000
SAUWIE21 220AUWIESEN1 0 0        0.00000 0.00000 0.00000 0.00000
SAUWIE22 220AUWIESEN2 0 0        0.00000 0.00000 0.00000 0.00000
SAUWIE2A 220AUWIESENA 1 0        116.038 3.63900 0.00000 0.00000
SAUWIE2B 220AUWIESENB 1 0        58.7344 -18.694 0.00000 0.00000
SAUWIE2C 220AUWIESENC 1 0        0.00000 0.00000 0.00000 0.00000
SAVEGN21 220AVEGNO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN22 220AVEGNO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN23 220AVEGNO__3 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN24 220AVEGNO__4 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN25 220AVEGNO__5 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN26 220AVEGNO__6 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN2A 220AVEGNO__A 1 0        22.9642 -9.2320 0.00000 0.00000
SAVEGN2B 220AVEGNO__B 1 0        0.00000 0.00000 0.00000 0.00000
SBAERE21 220BAERENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SBAERE22 220BAERENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SBAERE2A 220BAERENBUA 1 2 233.33 0.00000 0.00000 -8.6786 3.29760 0.00000 -55.000 15.0000 -16.000                               F
SBAERE2B 220BAERENBUB 1 2 233.33 0.00000 0.00000 -8.6786 3.29760 0.00000 -55.000 15.0000 -16.000                               F
SBAERE2C 220BAERENBUC 1 2 233.33 0.00000 0.00000 -8.6786 3.29760 0.00000 -55.000 15.0000 -16.000                               F
SBAERE2D 220BAERENBUD 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -55.000 15.0000 -16.000                               F
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000
SBANLI22 220BANLIEUE2 0 0        0.00000 0.00000 0.00000 0.00000
SBANLI2A 220BANLIEUE_ 1 0        47.3533 11.4970 0.00000 0.00000
SBANLI2B 220BANLIEUE_ 1 0        43.2956 -91.160 0.00000 0.00000
SBASSE11 380BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE12 380BASSECOU2 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE1A 380BASSECOUA 1 0        268.887 3.48200 0.00000 0.00000
SBASSE1B 380BASSECOUB 1 0        0.00000 0.00000 0.00000 0.00000
SBASSE21 220BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE2T 220BASSECOUT 1 0        0.00000 0.00000 0.00000 0.00000
SBASSE61 _50BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA11 380BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA12 380BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA13 380BATIAZ__3 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA14 380BATIAZ__4 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA15 380BATIAZ__5 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA16 380BATIAZ__6 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA21 220BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA22 220BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA71 _11BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA72 _11BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA7A _11BATIAZ__A 1 2 25.768 0.00000 0.00000 -34.478 -0.4429 0.00000 -99.220 42.0000 -82.000                               F
SBATIA7B _11BATIAZ__B 1 2 25.768 0.00000 0.00000 -34.478 -29.187 0.00000 -99.220 42.0000 -82.000                               F
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000
SBAVON22 220BAVONA__2 0 0        0.00000 0.00000 0.00000 0.00000
SBAVON2A 220BAVONA__A 1 2 233.52 0.00000 0.00000 -8.9942 39.3789 0.00000 -70.000 50.0000 -60.000                               F
SBAVON2B 220BAVONA__B 1 2 233.52 0.00000 0.00000 -8.9942 39.3789 0.00000 -70.000 50.0000 -60.000                               F
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE12 380BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE21 220BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE22 220BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE2T 220BENKEN__T 1 0        0.00000 0.00000 0.00000 0.00000
SBENKE61 _50BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA12 380BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA21 220BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA22 220BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA2A 220BEZNAU__A 1 0        -34.348 24.7640 0.00000 0.00000
SBEZNA2B 220BEZNAU__B 1 2 237.29 0.00000 0.00000 -175.00 55.9890 50.0000 -182.50 97.3000 -97.300                               F
SBEZNA2C 220BEZNAU__C 1 0        -1.8301 -4.6520 0.00000 0.00000
SBEZNA2D 220BEZNAU__D 1 2 237.29 0.00000 0.00000 -175.00 6.53048 50.0000 -182.50 97.3000 -97.300                               F
SBEZNA2E 220BEZNAU__E 1 2 237.29 0.00000 0.00000 -175.00 55.9890 50.0000 -182.50 97.3000 -97.300                               F
SBEZNA2F 220BEZNAU__F 1 2 237.29 0.00000 0.00000 -175.00 6.53048 50.0000 -182.50 97.3000 -97.300                               F
SBEZNA2T 220BEZNAU__T 1 0        0.00000 0.00000 0.00000 0.00000
SBEZNA71 _27BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC21 220BIASCA__1 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC22 220BIASCA__2 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC2A 220BIASCA__A 1 2 233.81 0.00000 0.00000 -10.182 6.06378 0.00000 -116.00 52.5000 -66.500                               F
SBIASC2B 220BIASCA__B 1 2 233.81 0.00000 0.00000 -10.182 6.06378 0.00000 -116.00 52.5000 -66.500                               F
SBIASC2C 220BIASCA__C 1 2 233.81 0.00000 0.00000 -10.182 6.06378 0.00000 -116.00 52.5000 -66.500                               F
SBIASC2D 220BIASCA__D 1 2 233.81 0.00000 0.00000 -6.3748 6.06378 0.00000 -72.000 52.5000 -66.500                               F
SBICKI11 380BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI12 380BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI1T 380BICKIGENT 1 0        0.00000 0.00000 0.00000 0.00000
SBICKI1U 380BICKIGENU 1 0        0.00000 0.00000 0.00000 0.00000
SBICKI21 220BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI22 220BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI2A 220BICKIGENA 1 0        105.490 -31.740 0.00000 0.00000
SBICKI2B 220BICKIGENB 1 0        99.5165 7.30500 0.00000 0.00000
SBICKI61 _50BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI62 _50BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000
SBIRRG2A 220BIRR_GT_A 1 2 237.29 0.00000 0.00000 0.00000 1.00000 0.00000 -330.00 1.00000 -1.0000                               F
SBIRR_21 220BIRR____1 0 0        0.00000 0.00000 0.00000 0.00000
SBIRR_2A 220BIRR____A 1 0        39.1642 3.25800 0.00000 0.00000
SBITSC21 220BITSCH__1 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC22 220BITSCH__2 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC23 220BITSCH__3 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC2A 220BITSCH__A 1 0        7.75125 -0.2690 0.00000 0.00000
SBITSC2B 220BITSCH__B 1 2 233.33 0.00000 0.00000 -93.981 28.3724 0.00000 -97.000 49.6000 -57.800                               F
SBITSC2C 220BITSCH__C 1 2 233.33 0.00000 0.00000 -93.981 28.3724 0.00000 -97.000 49.6000 -57.800                               F
SBITSC2D 220BITSCH__D 1 2 233.33 0.00000 0.00000 -128.86 28.3685 0.00000 -133.00 49.6000 -57.800                               F
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD21 220BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD2A 220BONADUZ_A 1 0        3.79702 20.8070 0.00000 0.00000
SBOTTE21 220BOTTEREN1 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE22 220BOTTEREN2 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE2A 220BOTTERENA 1 0        8.61195 23.2450 0.00000 0.00000
SBOTTE2B 220BOTTERENB 1 0        14.4328 45.8730 0.00000 0.00000
SBREIT11 380BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT12 380BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT1T 380BREITE__T 1 0        0.00000 0.00000 0.00000 0.00000
SBREIT21 220BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT22 220BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT71 _16BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT7A _16BREITE__A 1 0        0.57811 -0.5380 0.00000 0.00000
SBREIT7B _16BREITE__B 1 0        0.00000 0.00000 0.00000 0.00000
SCASTA21 220CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA23 220CASTASEG3 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA2A 220CASTASEGA 1 2 233.36 0.00000 0.00000 -13.558 0.94120 0.00000 -50.000 13.0000 -13.000                               F
SCASTA2B 220CASTASEGB 1 2 233.36 0.00000 0.00000 -13.558 0.94120 0.00000 -50.000 13.0000 -13.000                               F
SCAVER21 220CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER22 220CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER71 _12CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER7A _12CAVERGNOA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000                               F
SCAVER7B _12CAVERGNOB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 13.0000 -26.000                               F
SCAVER7C _12CAVERGNOC 1 2 27.367 0.00000 0.00000 -6.5580 0.19883 0.00000 -26.000 13.0000 -26.000                               F
SCAVER7D _12CAVERGNOD 1 2 27.367 0.00000 0.00000 -6.5580 0.19883 0.00000 -26.000 13.0000 -26.000                               F
SCHAMO11 380CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO12 380CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO13 380CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO14 380CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO15 380CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO16 380CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO1A 380CHAMOSONA 1 2 405.00 0.00000 0.00000 -70.981 8.20055 0.00000 -418.00 324.000 -286.00                               F
SCHAMO1B 380CHAMOSONB 1 2 405.00 0.00000 0.00000 -70.981 8.20055 0.00000 -418.00 324.000 -286.00                               F
SCHAMO1C 380CHAMOSONC 1 2 405.00 0.00000 0.00000 -70.981 8.20055 0.00000 -418.00 324.000 -286.00                               F
SCHAMO1T 380CHAMOSONT 1 0        0.00000 0.00000 0.00000 0.00000
SCHAMO21 220CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO22 220CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO23 220CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO24 220CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO25 220CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO26 220CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO27 220CHAMOSON7 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO28 220CHAMOSON8 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2B 220CHAMOSONB 1 0        0.01493 0.02600 0.00000 0.00000
SCHAMO2C 220CHAMOSONC 1 2 234.52 0.00000 0.00000 0.00000 32.0000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2D 220CHAMOSOND 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2E 220CHAMOSONE 1 2 234.52 0.00000 0.00000 -10.098 32.0000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2F 220CHAMOSONF 1 2 234.52 0.00000 0.00000 0.00000 32.0000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2G 220CHAMOSONG 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2H 220CHAMOSONH 1 2 234.52 0.00000 0.00000 -10.098 32.0000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO71 _30CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO7A _30CHAMOSONA 1 0        0.00000 0.00000 0.00000 0.00000
SCHAND21 220CHANDOLI1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND22 220CHANDOLI2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND23 220CHANDOLI3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND2A 220CHANDOLIA 1 0        32.0766 2.61800 0.00000 0.00000
SCHAND2B 220CHANDOLIB 1 0        32.1762 14.8010 0.00000 0.00000
SCHATE11 380CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE12 380CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE13 380CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE14 380CHATELAR4 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE15 380CHATELAR5 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE16 380CHATELAR6 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE21 220CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE22 220CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE2T 220CHATELART 1 0        0.00000 0.00000 0.00000 0.00000
SCHATE71 _27CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP11 380CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP12 380CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP13 380CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP14 380CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP15 380CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP16 380CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP1A 380CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000
SCHIPP21 220CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP22 220CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP23 220CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP24 220CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP25 220CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP2A 220CHIPPIS_A 1 0        -40.835 -23.140 0.00000 0.00000
SCHIPP2B 220CHIPPIS_B 1 0        -42.175 0.20100 0.00000 0.00000
SCHIPP2C 220CHIPPIS_C 1 0        -40.246 -22.820 0.00000 0.00000
SCHIPP2T 220CHIPPIS_T 1 0        0.00000 0.00000 0.00000 0.00000
SCHIPP71 _27CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS21 220CRANS___1 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS22 220CRANS___2 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS2A 220CRANS____ 1 0        31.2368 -17.611 0.00000 0.00000
SEGLIS21 220EGLISAU_1 0 0        0.00000 0.00000 0.00000 0.00000
SEGLIS2A 220EGLISAU_A 1 0        41.4040 -12.883 0.00000 0.00000
SFAELL21 220FAELLAND1 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL22 220FAELLAND2 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL23 220FAELLAND3 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL2A 220FAELLANDA 1 0        62.4757 -8.6790 0.00000 0.00000
SFAELL2B 220FAELLANDB 1 0        61.6508 -8.5450 0.00000 0.00000
SFAELL2C 220FAELLANDC 1 0        25.9582 12.5310 0.00000 0.00000
SFAELL2D 220FAELLANDD 1 0        25.9582 12.5310 0.00000 0.00000
SFERRE21 220FERRERA_1 0 0        0.00000 0.00000 0.00000 0.00000
SFERRE2A 220FERRERA_A 1 2 233.33 0.00000 0.00000 -8.4067 0.31849 24.8000 -60.000 13.0000 -16.000                               F
SFERRE2B 220FERRERA_B 1 0        0.00000 0.00000 0.00000 0.00000 24.8000 -60.000 13.0000 -16.000                               F
SFERRE2C 220FERRERA_C 1 2 233.33 0.00000 0.00000 -7.7565 0.31849 40.0000 -60.000 13.0000 -16.000                               F
SFIESC21 220FIESCH__1 0 0        0.00000 0.00000 0.00000 0.00000
SFIESC2A 220FIESCH__A 1 0        -78.632 -3.5010 0.00000 0.00000
SFILIS11 380FILISUR_1 0 0        0.00000 0.00000 0.00000 0.00000
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000
SFILIS1A 380FILISUR_A 1 0        -38.270 4.80800 0.00000 0.00000
SFIONG21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG23 220FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG2T 220FIONNAY_T 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG2U 220FIONNAY_U 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG2V 220FIONNAY_V 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG71 _16FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG72 _16FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG73 _16FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG74 _16FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG75 _16FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG76 _16FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG7A _16FIONNAY_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400                               F
SFIONG7B _16FIONNAY_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400                               F
SFIONG7C _16FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400                               F
SFIONG7D _16FIONNAY_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 26.4000 -26.400                               F
SFIONG7E _16FIONNAY_E 1 2 25.061 0.00000 0.00000 0.00000 3.22911 0.00000 -52.000 26.4000 -26.400                               F
SFIONG7F _16FIONNAY_F 1 2 25.061 0.00000 0.00000 0.00000 2.07177 0.00000 -52.000 26.4000 -26.400                               F
SFIONN21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN2A 220FIONNAY_A 1 2 234.74 0.00000 0.00000 -37.795 14.9014 0.00000 -46.000 17.3000 -9.0000                               F
SFIONN2B 220FIONNAY_B 1 2 234.74 0.00000 0.00000 -37.795 14.9014 0.00000 -46.000 17.3000 -9.0000                               F
SFIONN2C 220FIONNAY_C 1 2 234.74 0.00000 0.00000 -37.795 14.9014 0.00000 -46.000 17.3000 -9.0000                               F
SFLUME21 220FLUMENTH1 0 0        0.00000 0.00000 0.00000 0.00000
SFLUME22 220FLUMENTH2 0 0        0.00000 0.00000 0.00000 0.00000
SFLUME2A 220FLUMENTHA 1 0        7.15424 2.31600 0.00000 0.00000
SFLUME2B 220FLUMENTHB 1 0        7.15424 2.31600 0.00000 0.00000
SFLUME2C 220FLUMENTHC 1 0        48.3423 42.8110 0.00000 0.00000
SFORET21 220FORETAIL1 0 0        0.00000 0.00000 0.00000 0.00000
SFORET22 220FORETAIL2 0 0        0.00000 0.00000 0.00000 0.00000
SFORET23 220FORETAIL3 0 0        0.00000 0.00000 0.00000 0.00000
SFORET24 220FORETAIL4 0 0        0.00000 0.00000 0.00000 0.00000
SFORET25 220FORETAIL5 0 0        0.00000 0.00000 0.00000 0.00000
SFORET26 220FORETAIL6 0 0        0.00000 0.00000 0.00000 0.00000
SFORET2A 220FORETAILA 1 0        83.1264 -10.392 0.00000 0.00000
SFORET2B 220FORETAILB 1 0        82.5603 -10.300 0.00000 0.00000
SFORET2C 220FORETAILC 1 0        1.78607 10.1300 0.00000 0.00000
SFORET2D 220FORETAILD 1 0        2.01692 15.1780 0.00000 0.00000
SFROLO21 220FROLOO__1 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO22 220FROLOO__2 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO23 220FROLOO__3 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO24 220FROLOO__4 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000
SFROLO2B 220FROLOO__B 1 0        58.6418 -7.8770 0.00000 0.00000
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000
SFROLO2D 220FROLOO__D 1 0        22.9164 4.54000 0.00000 0.00000
SGABI_21 220GABI____1 0 0        0.00000 0.00000 0.00000 0.00000
SGABI_71 __6GABI____1 0 0        0.00000 0.00000 0.00000 0.00000
SGABI_7A __6GABI____A 1 0        0.00000 0.00000 0.00000 0.00000
SGABI_7B __6GABI____B 1 2 27.220 0.00000 0.00000 -5.1805 -4.2165 0.00000 -9.5000 4.70000 -4.7000                               F
SGABI_7C __6GABI____C 1 2 27.220 0.00000 0.00000 -4.5390 -4.2165 0.00000 -9.5000 4.70000 -4.7000                               F
SGALMI21 220GALMIZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SGALMI2A 220GALMIZ___ 1 0        0.00000 0.00000 0.00000 0.00000
SGALMI2B 220GALMIZ___ 1 0        46.2926 13.1230 0.00000 0.00000
SGERLA21 220GERLAFIN1 0 0        0.00000 0.00000 0.00000 0.00000
SGERLA2A 220GERLAFINA 1 0        33.7085 12.3330 0.00000 0.00000
SGISWI21 220GISWIL__1 0 0        0.00000 0.00000 0.00000 0.00000
SGISWI2A 220GISWIL__A 1 0        -2.4843 2.88100 0.00000 0.00000
SGOESC21 220GOESCHEN1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESC2A 220GOESCHENA 1 0        -5.6490 8.47500 0.00000 0.00000
SGOESC2B 220GOESCHENB 1 2 234.67 0.00000 0.00000 0.00000 28.4241 0.00000 -45.000 38.5000 -5.0000                               F
SGOESC2C 220GOESCHENC 1 2 234.67 0.00000 0.00000 0.00000 28.4241 0.00000 -45.000 38.5000 -5.0000                               F
SGOESG11 380GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG12 380GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG1A 380GOESGEN_A 1 2 405.00 0.00000 0.00000 -969.11 306.619 60.0000 -1020.0 328.163 -250.00                               F
SGOESG21 220GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG22 220GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG23 220GOESGEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG24 220GOESGEN_4 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG25 220GOESGEN_5 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG26 220GOESGEN_6 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG2B 220GOESGEN_B 1 0        1.88955 -6.3790 0.00000 0.00000
SGOESG2C 220GOESGEN_C 1 0        18.0159 -2.0650 0.00000 0.00000
SGOESG2D 220GOESGEN_D 1 0        14.0139 -15.320 0.00000 0.00000
SGOESG2E 220GOESGEN_E 1 0        18.0906 -2.0540 0.00000 0.00000
SGOESG2T 220GOESGEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SGOESG71 _16GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO21 220GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO71 _10GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO7A _10GONDO___A 1 0        0.82687 -0.1270 0.00000 0.00000
SGONDO7B _10GONDO___B 1 2 26.249 0.00000 0.00000 -10.361 -6.0495 0.00000 -19.000 11.3000 -14.300                               F
SGONDO7C _10GONDO___C 1 2 26.249 0.00000 0.00000 -9.0780 -6.0495 0.00000 -19.000 11.3000 -14.300                               F
SGONDO7D _10GONDO___D 1 2 26.249 0.00000 0.00000 -10.989 -6.0509 0.00000 -23.000 11.3000 -14.300                               F
SGORDU21 220GORDUNO_1 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS21 220GRIMSEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS22 220GRIMSEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS23 220GRIMSEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS24 220GRIMSEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS2A 220GRIMSEL_A 1 2 233.52 0.00000 0.00000 -17.529 39.2247 0.00000 -60.000 58.0000 -42.000                               F
SGRIMS2B 220GRIMSEL_B 1 0        0.00000 0.00000 0.00000 0.00000 86.0000 -95.000 70.0000 -35.000                               F
SGRIMS2C 220GRIMSEL_C 1 2 233.52 0.00000 0.00000 21.8799 39.2246 88.0000 -95.000 70.0000 -35.000                               F
SGRIMS2D 220GRIMSEL_D 1 2 233.52 0.00000 0.00000 21.8799 39.2246 88.0000 -95.000 70.0000 -35.000                               F
SGRIMS2E 220GRIMSEL_E 1 2 233.52 0.00000 0.00000 21.8799 39.2246 88.0000 -95.000 70.0000 -35.000                               F
SGRYNA21 220GRYNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SGRYNA22 220GRYNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SGRYNA2A 220GRYNAU__A 1 0        22.4587 3.46700 0.00000 0.00000
SGRYNA2B 220GRYNAU__B 1 0        14.8707 -11.233 0.00000 0.00000
SGRYNA2C 220GRYNAU__C 1 0        14.6378 -11.089 0.00000 0.00000
SGSTAA21 220GSTAAD__1 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA22 220GSTAAD__2 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA23 220GSTAAD__3 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA2A 220GSTAAD__A 1 0        -1.6049 0.48300 0.00000 0.00000
SGSTAA2B 220GSTAAD__B 1 0        -1.7135 0.42700 0.00000 0.00000
SHAND171 _11HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHAND172 _11HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHAND17A _11HANDECK_A 1 2 26.492 0.00000 0.00000 -4.7214 1.53727 0.00000 -24.000 19.0000 -16.000                               F
SHAND17B _11HANDECK_B 1 2 26.492 0.00000 0.00000 -4.7214 1.53727 0.00000 -24.000 19.0000 -16.000                               F
SHAND271 _13HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHAND272 _13HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHAND273 _13HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000
SHAND274 _13HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000
SHAND27A _13HANDECK_A 1 2 26.492 0.00000 0.00000 -6.2952 1.89632 0.00000 -32.000 24.0000 -24.000                               F
SHAND27B _13HANDECK_B 1 2 26.492 0.00000 0.00000 -6.2952 1.89632 0.00000 -32.000 24.0000 -24.000                               F
SHAND27C _13HANDECK_C 1 2 26.492 0.00000 0.00000 -6.2952 1.92133 0.00000 -32.000 24.0000 -24.000                               F
SHAND27D _13HANDECK_D 1 2 26.492 0.00000 0.00000 -6.2952 1.92133 0.00000 -32.000 24.0000 -24.000                               F
SHAND27E _13HANDECK_E 1 2 26.492 0.00000 0.00000 -17.705 22.4244 0.00000 -90.000 46.7000 -46.700                               F
SHAND27F _13HANDECK_F 1 2 26.492 0.00000 0.00000 -9.3574 3.76953 47.8000 -55.000 36.0000 -24.000                               F
SHANDE21 220HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE22 220HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE23 220HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE24 220HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE21 220HAUTERIV1 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE22 220HAUTERIV2 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE2A 220HAUTERIVA 1 0        21.7473 -15.024 0.00000 0.00000
SHAUTE2B 220HAUTERIVB 1 0        21.7473 -15.024 0.00000 0.00000
SILANZ21 220ILANZ___1 0 0        0.00000 0.00000 0.00000 0.00000
SILANZ2A 220ILANZ___A 1 2 237.43 0.00000 0.00000 -9.4676 52.0000 0.00000 -92.000 52.0000 -52.000                               F
SINGEN21 220INGENBOH1 0 0        0.00000 0.00000 0.00000 0.00000
SINGEN22 220INGENBOH2 0 0        0.00000 0.00000 0.00000 0.00000
SINGEN2A 220INGENBOHA 1 0        -1.8803 6.33400 0.00000 0.00000
SINGEN2B 220INGENBOHB 1 0        -1.8602 5.64400 0.00000 0.00000
SINNER21 220INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER22 220INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000
SINNER23 220INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000
SINNER24 220INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000
SINNER25 220INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000
SINNER26 220INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000
SINNER2T 220INNERTKIT 1 0        0.00000 0.00000 0.00000 0.00000
SINNER2U 220INNERTKIU 1 0        0.00000 0.00000 0.00000 0.00000
SINNER31 150INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER32 150INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000
SINNER33 150INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000
SINNER34 150INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000
SINNER35 150INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000
SINNER36 150INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000
SINNER3A 150INNERTKIA 1 2 143.58 0.00000 0.00000 -28.145 -0.8633 0.00000 -96.800 76.3000 -31.500                               F
SINNER3B 150INNERTKIB 1 2 143.58 0.00000 0.00000 -16.199 -0.8626 0.00000 -56.000 28.0000 -16.000                               F
SINNER3C 150INNERTKIC 1 2 143.58 0.00000 0.00000 0.65735 -0.8623 4.60000 -10.000 10.0000 -6.0000                               F
SINNER3D 150INNERTKID 1 2 143.58 0.00000 0.00000 -16.717 -0.8626 0.00000 -50.000 38.0000 -25.000                               F
SINNER3E 150INNERTKIE 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3F 150INNERTKIF 1 2 143.58 0.00000 0.00000 -16.717 -0.8626 0.00000 -50.000 38.0000 -25.000                               F
SINNER3G 150INNERTKIG 1 0        -5.2711 -1.9210 0.00000 0.00000
SINNER3H 150INNERTKIH 1 2 143.58 0.00000 0.00000 -16.717 -0.8626 0.00000 -50.000 38.0000 -25.000                               F
SINNER3I 150INNERTKII 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3J 150INNERTKIJ 1 2 143.58 0.00000 0.00000 -16.717 -0.8626 0.00000 -50.000 38.0000 -25.000                               F
SINNER3K 150INNERTKIK 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3L 150INNERTKIL 1 2 143.58 0.00000 0.00000 -16.717 -0.8626 0.00000 -50.000 38.0000 -25.000                               F
SINNER3M 150INNERTKIM 1 2 143.58 0.00000 0.00000 -50.151 -0.8646 0.00000 -150.00 76.8000 -76.800                               F
SINNER61 _12INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER71 _24INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER7A _24INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000
SIRAGN21 220IRAGNA__1 0 0        0.00000 0.00000 0.00000 0.00000
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000
SIRAGN2B 220IRAGNA__B 1 0        50.6090 -3.0220 0.00000 0.00000
SKERZE21 220KERZERS_1 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE22 220KERZERS_2 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE2A 220KERZERS_A 1 0        0.89751 -2.2740 0.00000 0.00000
SKERZE2B 220KERZERS_B 1 0        15.2965 -1.3820 0.00000 0.00000
SLACHM21 220LACHMATT1 0 0        0.00000 0.00000 0.00000 0.00000
SLACHM22 220LACHMATT2 0 0        0.00000 0.00000 0.00000 0.00000
SLACHM2A 220LACHMATTA 1 0        23.1821 3.49900 0.00000 0.00000
SLACHM2B 220LACHMATTB 1 0        23.1821 3.49900 0.00000 0.00000
SLACHM2C 220LACHMATTC 1 0        74.6190 -8.2510 0.00000 0.00000
SLAUFE11 380LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE12 380LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE13 380LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE14 380LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE15 380LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE16 380LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE17 380LAUFENBU7 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE18 380LAUFENBU8 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE19 380LAUFENBU9 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1A 380LAUFENBUA 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1B 380LAUFENBUB 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1C 380LAUFENBUC 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE21 220LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE22 220LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE23 220LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE24 220LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE25 220LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE26 220LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE2A 220LAUFENBUA 1 0        25.6100 -17.812 0.00000 0.00000
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR11 380LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR12 380LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR13 380LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR14 380LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR21 220LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR22 220LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR23 220LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR24 220LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR2A 220LAVORGO_A 1 0        0.00000 0.00000 0.00000 0.00000
SLAVOR2T 220LAVORGO_T 1 0        0.00000 0.00000 0.00000 0.00000
SLAVOR71 _30LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS11 380LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS12 380LEIBSTAD2 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS13 380LEIBSTAD3 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS1A 380LEIBSTADA 1 2 409.57 0.00000 0.00000 -1174.0 179.332 50.0000 -1245.0 600.000 -300.00                               F
SLINDE21 220LINDENHO1 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE22 220LINDENHO2 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE2A 220LINDENHOA 1 0        0.00000 0.00000 0.00000 0.00000
SLINDE2B 220LINDENHOB 1 0        14.3115 -19.374 0.00000 0.00000
SLINTH11 380LINTH-LI1 0 0        0.00000 0.00000 0.00000 0.00000
SLINTH12 380LINTH-LI2 0 0        0.00000 0.00000 0.00000 0.00000
SLINTH1A 380LINTH-LIA 1 2 405.00 0.00000 0.00000 250.000 -40.912 250.000 -250.00 210.000 -290.00                               F
SLINTH1B 380LINTH-LIB 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 210.000 -290.00                               F
SLINTH1C 380LINTH-LIC 1 2 405.00 0.00000 0.00000 250.000 -40.912 250.000 -250.00 210.000 -290.00                               F
SLINTH1D 380LINTH-LID 1 2 405.00 0.00000 0.00000 250.000 -40.912 250.000 -250.00 210.000 -290.00                               F
SLITTA21 220LITTAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SLITTA22 220LITTAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SLITTA2A 220LITTAU__A 1 0        0.66269 -0.1400 0.00000 0.00000
SLITTA2B 220LITTAU__B 1 0        0.65075 1.22000 0.00000 0.00000
SLITTA2C 220LITTAU__C 1 0        0.52935 -1.1530 0.00000 0.00000
SLOEBB21 220LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB22 220LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB23 220LOEBBIA_3 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB24 220LOEBBIA_4 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB2A 220LOEBBIA_A 1 2 233.33 0.00000 0.00000 -12.656 4.02138 29.0000 -50.000 18.3000 -19.000                               F
SLOEBB2B 220LOEBBIA_B 1 2 233.33 0.00000 0.00000 -9.5441 4.02139 7.00000 -36.000 15.0000 -15.000                               F
SLUPFG21 220LUPFIG__1 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG22 220LUPFIG__2 0 0        0.00000 0.00000 0.00000 0.00000
SLUPFG2A 220LUPFIG__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 70.0000 -70.000                               F
SLUPFG2B 220LUPFIG__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 70.0000 -70.000                               F
SMAGAD21 220MAGADINO1 0 0        0.00000 0.00000 0.00000 0.00000
SMAGAD22 220MAGADINO2 0 0        0.00000 0.00000 0.00000 0.00000
SMAGAD2A 220MAGADINOA 1 0        4.74926 -3.9170 0.00000 0.00000
SMANNA31 150MANNO_AI1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNA3A 150MANNO_AIA 1 0        41.0110 -8.3520 0.00000 0.00000
SMANNA3B 150MANNO_AIB 1 0        50.7244 -3.2940 0.00000 0.00000
SMANNA3C 150MANNO_AIC 1 0        14.8955 0.90400 0.00000 0.00000
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000
SMANNO21 220MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO31 150MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO32 150MANNO___2 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO3A 150MANNO___A 1 0        20.1204 3.77200 0.00000 0.00000
SMAPRA11 380MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA72 _11MAPRAGG_2 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA73 _11MAPRAGG_3 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA7A _11MAPRAGG_A 1 2 26.369 0.00000 0.00000 -13.512 0.79793 61.0000 -100.00 83.0000 -40.000                               F
SMAPRA7B _11MAPRAGG_B 1 2 26.369 0.00000 0.00000 -13.512 0.79793 61.0000 -100.00 83.0000 -40.000                               F
SMAPRA7C _11MAPRAGG_C 1 2 26.369 0.00000 0.00000 -13.512 0.79793 61.0000 -100.00 83.0000 -40.000                               F
SMAPRT71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO21 220MATHOD__1 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO2A 220MATHOD___ 1 0        57.3394 -11.068 0.00000 0.00000
SMENDR11 380MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR31 150MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR32 150MENDRISI2 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR33 150MENDRISI3 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR34 150MENDRISI4 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR35 150MENDRISI5 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR36 150MENDRISI6 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR3A 150MENDRISIA 1 0        -4.9746 -0.2330 0.00000 0.00000
SMENDR3B 150MENDRISIB 1 0        26.4896 8.13600 0.00000 0.00000
SMENDR3C 150MENDRISIC 1 0        0.00000 0.00000 0.00000 0.00000
SMENDR3D 150MENDRISID 1 0        26.0955 7.52300 0.00000 0.00000
SMENDR3T 150MENDRISIT 1 0        0.00000 0.00000 0.00000 0.00000
SMENDR71 _21MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL11 380METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL12 380METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL1A 380METTLEN_A 1 0        51.2498 -19.418 0.00000 0.00000
SMETTL1B 380METTLEN_B 1 0        52.0329 -11.731 0.00000 0.00000
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SMETTL21 220METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL22 220METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL23 220METTLEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL2A 220METTLEN_A 1 0        2.05274 -10.783 0.00000 0.00000
SMETTL2B 220METTLEN_B 1 0        0.00000 0.00000 0.00000 0.00000
SMETTL2C 220METTLEN_C 1 0        -3.5868 -12.339 0.00000 0.00000
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE21 220MOEREL__1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE22 220MOEREL__2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE23 220MOEREL__3 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE24 220MOEREL__4 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE25 220MOEREL__5 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE26 220MOEREL__6 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE2A 220MOEREL__A 1 0        -34.278 -14.481 0.00000 0.00000
SMOERE2B 220MOEREL__B 1 0        -39.539 -13.211 0.00000 0.00000
SMOERS21 220MOERSCHW1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERS2A 220MOERSCHWA 1 0        26.7503 -22.103 0.00000 0.00000
SMONTL21 220MONTLING1 0 0        0.00000 0.00000 0.00000 0.00000
SMONTL22 220MONTLING2 0 0        0.00000 0.00000 0.00000 0.00000
SMONTL2A 220MONTLINGA 1 0        22.1781 -8.8790 0.00000 0.00000
SMONTL2B 220MONTLINGB 1 0        24.0418 6.77500 0.00000 0.00000
SMUEH321 220MUEHLEB31 0 0        0.00000 0.00000 0.00000 0.00000
SMUEH322 220MUEHLEB32 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB11 380MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB21 220MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB22 220MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2C 220MUEHLEBEC 1 0        -24.940 -17.094 0.00000 0.00000
SMUEHB2D 220MUEHLEBED 1 0        -25.407 -14.513 0.00000 0.00000
SMUEHB2T 220MUEHLEBET 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUENC21 220MUENCHWI1 0 0        0.00000 0.00000 0.00000 0.00000
SMUENC2A 220MUENCHWIA 1 0        -31.408 -3.3190 0.00000 0.00000
SMUENC2B 220MUENCHWIB 1 0        7.01095 -18.247 0.00000 0.00000
SNDDRA11 380NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA12 380NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA71 _16NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA72 _16NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA73 _16NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA74 _16NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA75 _16NANT_DRA5 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA76 _16NANT_DRA6 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA7A _16NANT_DRAA 1 2 26.663 0.00000 0.00000 91.3637 -1.2009 154.000 -155.00 63.7000 -127.50                               F
SNDDRA7B _16NANT_DRAB 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -157.00 63.7000 -127.50                               F
SNDDRA7C _16NANT_DRAC 1 2 26.663 0.00000 0.00000 91.3637 -1.2009 154.000 -155.00 63.7000 -127.50                               F
SNDDRA7D _16NANT_DRAD 1 2 26.663 0.00000 0.00000 91.3637 -1.2009 154.000 -155.00 63.7000 -127.50                               F
SNDDRA7E _16NANT_DRAE 1 2 26.663 0.00000 0.00000 91.3637 -1.2009 154.000 -155.00 63.7000 -127.50                               F
SNDDRA7F _16NANT_DRAF 1 2 26.663 0.00000 0.00000 91.3637 -1.2009 154.000 -155.00 63.7000 -127.50                               F
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000
SNIEDE2A 220NIEDERWIA 1 0        32.8219 -5.8630 0.00000 0.00000
SOBFEL21 220OBFELDEN1 0 0        0.00000 0.00000 0.00000 0.00000
SOBFEL2A 220OBFELDENA 1 0        14.9115 -2.5330 0.00000 0.00000
SOBFEL2B 220OBFELDENB 1 0        36.7682 -7.2160 0.00000 0.00000
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000
SOBFEL2D 220OBFELDEND 1 0        68.6777 -20.999 0.00000 0.00000
SOFTRI21 220OFTRINGE1 0 0        0.00000 0.00000 0.00000 0.00000
SOFTRI2A 220OFTRINGEA 1 0        36.4946 -11.428 0.00000 0.00000
SOLIVO21 220OLIVONE_1 0 0        0.00000 0.00000 0.00000 0.00000
SOLIVO2A 220OLIVONE_A 1 2 233.81 0.00000 0.00000 -7.8107 0.63062 0.00000 -60.000 25.0000 -52.000                               F
SOLIVO2B 220OLIVONE_B 1 2 233.81 0.00000 0.00000 -7.8107 0.63062 0.00000 -60.000 25.0000 -52.000                               F
SOLIVO2C 220OLIVONE_C 1 2 233.81 0.00000 0.00000 0.00000 0.63062 0.00000 -15.000 7.50000 -7.5000                               F
SORMAL21 220ORMALING1 0 0        0.00000 0.00000 0.00000 0.00000
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000
SORMAL2A 220ORMALINGA 1 0        6.40498 -9.2840 0.00000 0.00000
SORMAL2B 220ORMALINGB 1 0        5.55224 5.24200 0.00000 0.00000
SPECCI21 220PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI22 220PECCIA__2 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI71 _12PECCIA__1 0 0        0.12040 -3.3370 0.00000 0.00000
SPECCI7A _12PECCIA__A 1 2 27.367 0.00000 0.00000 -2.9191 1.66710 0.00000 -24.000 16.0000 -21.000                               F
SPECCI7B _12PECCIA__B 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000                               F
SPECCI7C _12PECCIA__C 1 2 27.367 0.00000 0.00000 -2.9191 1.66710 0.00000 -24.000 16.0000 -24.000                               F
SPECCI7D _12PECCIA__D 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000                               F
SPLATT21 220PLATTISC1 0 0        0.00000 0.00000 0.00000 0.00000
SPLATT22 220PLATTISC2 0 0        0.00000 0.00000 0.00000 0.00000
SPLATT2A 220PLATTISCA 1 0        -22.883 -4.0310 0.00000 0.00000
SPLATT2B 220PLATTISCB 1 0        -22.401 -3.9580 0.00000 0.00000
SPRADE11 380PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE12 380PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE13 380PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE14 380PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE15 380PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE16 380PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE17 380PRADELLA7 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE18 380PRADELLA8 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE19 380PRADELLA9 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE1A 380PRADELLAA 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE1T 380PRADELLAT 1 0        0.00000 0.00000 0.00000 0.00000
SPRADE1U 380PRADELLAU 1 0        0.00000 0.00000 0.00000 0.00000
SPRADE51 110PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE52 110PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE53 110PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE54 110PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE55 110PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE56 110PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE5A 110PRADELLAA 1 0        1.67960 -0.0080 0.00000 0.00000
SPRADE5B 110PRADELLAB 1 2 110.61 0.00000 0.00000 -10.201 50.0000 0.00000 -80.000 50.0000 -50.000                               F
SPRADE5C 110PRADELLAC 1 0        -0.8673 -0.9240 0.00000 0.00000
SPRADE5D 110PRADELLAD 1 2 110.61 0.00000 0.00000 -6.2085 25.0000 50.0000 -52.000 25.0000 -25.000                               F
SPRADE5E 110PRADELLAE 1 0        0.20796 -1.0670 0.00000 0.00000
SPRADE5F 110PRADELLAF 1 0        -0.2120 -0.2350 0.00000 0.00000
SPRADE71 _13PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE72 _13PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE73 _13PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE74 _13PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE7A _13PRADELLAA 1 2 26.504 0.00000 0.00000 -15.572 -8.3599 0.00000 -72.000 77.0000 -64.000                               F
SPRADE7B _13PRADELLAB 1 2 26.504 0.00000 0.00000 -15.572 -8.3599 0.00000 -72.000 77.0000 -64.000                               F
SPRADE7C _13PRADELLAC 1 2 26.504 0.00000 0.00000 -15.572 -8.3467 0.00000 -72.000 77.0000 -64.000                               F
SPRADE7D _13PRADELLAD 1 2 26.504 0.00000 0.00000 -14.707 -8.3670 0.00000 -68.000 77.0000 -64.000                               F
SREALT71 _10ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SREALT7A _10ROTHENBRA 1 0        2.21692 0.00700 0.00000 0.00000
SREALT7B _10ROTHENBRB 1 2 26.600 0.00000 0.00000 -0.5240 13.0000 0.00000 -26.000 13.0000 -13.000                               F
SREGEN21 220REGENSDO1 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN22 220REGENSDO2 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN23 220REGENSDO3 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN24 220REGENSDO4 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN25 220REGENSDO5 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN26 220REGENSDO6 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN2A 220REGENSDOA 1 0        24.4707 -6.9890 0.00000 0.00000
SREGEN2B 220REGENSDOB 1 0        9.53832 0.00700 0.00000 0.00000
SREGEN2C 220REGENSDOC 1 0        9.45672 -0.0430 0.00000 0.00000
SRIDDE21 220RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE22 220RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE23 220RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE24 220RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE25 220RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE26 220RIDDES__6 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE27 220RIDDES__7 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE28 220RIDDES__8 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE2C 220RIDDES__C 1 0        -16.853 2.84700 0.00000 0.00000
SRIDDE2D 220RIDDES__D 1 2 235.24 0.00000 0.00000 -41.904 14.6000 0.00000 -51.000 14.6000 -9.6000                               F
SRIDDE2E 220RIDDES__E 1 0        -42.800 -10.064 0.00000 0.00000
SRIDDE2F 220RIDDES__F 1 2 235.24 0.00000 0.00000 -41.904 14.6000 0.00000 -51.000 14.6000 -9.6000                               F
SRIDDE2G 220RIDDES__G 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.000 14.6000 -9.6000                               F
SRIDDE2H 220RIDDES__H 1 2 235.24 0.00000 0.00000 -41.904 14.6000 0.00000 -51.000 14.6000 -9.6000                               F
SRIDDE2I 220RIDDES__I 1 2 235.24 0.00000 0.00000 -41.904 14.6000 0.00000 -51.000 14.6000 -9.6000                               F
SRIET_21 220RIET____1 0 0        0.00000 0.00000 0.00000 0.00000
SRIET_22 220RIET____2 0 0        0.00000 0.00000 0.00000 0.00000
SRIET_2A 220RIET____A 1 0        34.6906 -16.270 0.00000 0.00000
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI13 380ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI1A 380ROBBIA__A 1 0        -31.274 -4.8940 0.00000 0.00000
SROBBI1B 380ROBBIA__B 1 0        -31.344 -4.9120 0.00000 0.00000
SROBIE21 220ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE71 _12ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE73 _12ROBIEI__3 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE7A _12ROBIEI__A 1 2 27.252 0.00000 0.00000 -3.3856 4.20749 40.0000 -40.000 26.4000 -27.800                               F
SROBIE7B _12ROBIEI__B 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 26.7000 -27.800                               F
SROBIE7C _12ROBIEI__C 1 2 27.252 0.00000 0.00000 -3.3856 0.77384 40.0000 -40.000 26.4000 -27.800                               F
SROBIE7D _12ROBIEI__D 1 2 27.252 0.00000 0.00000 -3.3856 0.77384 40.0000 -40.000 26.4000 -27.800                               F
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 26.4000 -27.800                               F
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN14 380ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN15 380ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN16 380ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN21 220ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN22 220ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN23 220ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN24 220ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN25 220ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN26 220ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN2A 220ROMANEL__ 1 0        62.4528 33.4970 0.00000 0.00000
SROMAN2B 220ROMANEL__ 1 0        62.4528 33.4970 0.00000 0.00000
SROMAN2T 220ROMANEL_T 1 0        0.00000 0.00000 0.00000 0.00000
SROMAN71 _27ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE21 220ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE22 220ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE2T 220ROTHENBRT 1 0        0.00000 0.00000 0.00000 0.00000
SROTHE2U 220ROTHENBRU 1 0        0.00000 0.00000 0.00000 0.00000
SROTHE2V 220ROTHENBRV 1 0        0.00000 0.00000 0.00000 0.00000
SROTHE31 150ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE32 150ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE3A 150ROTHENBRA 1 0        2.20700 1.15600 0.00000 0.00000
SROTHE3B 150ROTHENBRB 1 2 158.61 0.00000 0.00000 -1.9350 -90.000 7.00000 -96.000 45.0000 -90.000                               F
SROTHE71 _14ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE72 _14ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE73 _14ROTHENBR3 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE74 _14ROTHENBR4 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE75 _14ROTHENBR5 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE7A _14ROTHENBRA 1 0        1.30050 1.29600 0.00000 0.00000
SROTHE7B _14ROTHENBRB 1 2 26.601 0.00000 0.00000 -0.8470 -15.839 0.00000 -42.000 15.0000 -30.000                               F
SROTHE7C _14ROTHENBRC 1 2 26.601 0.00000 0.00000 -0.8470 -7.8379 0.00000 -42.000 15.0000 -30.000                               F
SROTHE7D _14ROTHENBRD 1 2 26.601 0.00000 0.00000 -0.8470 -7.8379 0.00000 -42.000 15.0000 -30.000                               F
SRUETH21 220RUETHI__1 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH22 220RUETHI__2 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH23 220RUETHI__3 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH24 220RUETHI__4 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE2A 220RUPPERSWA 1 0        0.00000 0.00000 0.00000 0.00000
SRUPPE2B 220RUPPERSWB 1 0        0.00000 0.00000 0.00000 0.00000
SS.TRI21 220ST-TRIPH1 0 0        0.00000 0.00000 0.00000 0.00000
SS.TRI22 220ST-TRIPH2 0 0        0.00000 0.00000 0.00000 0.00000
SS.TRI2A 220ST-TRIPHA 1 0        -5.7223 -1.2260 0.00000 0.00000
SS.TRI2B 220ST-TRIPHB 1 0        -7.3222 5.49900 0.00000 0.00000
SS.TRI2C 220ST-TRIPH_ 1 0        -134.97 12.6830 0.00000 0.00000
SS.TRI2D 220ST-TRIPH_ 1 0        59.0876 7.38900 0.00000 0.00000
SSAMST21 220SAMSTAGE1 0 0        0.00000 0.00000 0.00000 0.00000
SSAMST2A 220SAMSTAGEA 1 0        0.05075 0.16700 0.00000 0.00000
SSAREL21 220SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL2A 220SARELLI_A 1 0        0.00000 0.00000 0.00000 0.00000
SSAREL51 110SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL52 110SARELLI_2 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL53 110SARELLI_3 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL54 110SARELLI_4 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL55 110SARELLI_5 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL56 110SARELLI_6 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL5A 110SARELLI_A 1 0        7.92737 6.69100 0.00000 0.00000
SSAREL5B 110SARELLI_B 1 2 111.73 0.00000 0.00000 0.00000 8.90175 0.00000 -50.000 25.0000 -25.000                               F
SSAREL5C 110SARELLI_C 1 0        6.89155 16.0500 0.00000 0.00000
SSAREL5D 110SARELLI_D 1 2 111.73 0.00000 0.00000 0.00000 8.90175 0.00000 -50.000 25.0000 -25.000                               F
SSCHLA21 220SCHLATTI1 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA22 220SCHLATTI2 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA23 220SCHLATTI3 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA2A 220SCHLATTIA 1 0        17.8756 -13.937 0.00000 0.00000
SSCHLA2B 220SCHLATTIB 1 0        19.0866 4.30800 0.00000 0.00000
SSEDRU21 220SEDRUN__1 0 0        0.00000 0.00000 0.00000 0.00000
SSEDRU22 220SEDRUN__2 0 0        0.00000 0.00000 0.00000 0.00000
SSEDRU2A 220SEDRUN__A 1 0        0.00000 0.00000 0.00000 0.00000
SSEDRU2B 220SEDRUN__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000                               F
SSEDRU2C 220SEDRUN__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000                               F
SSEDRU2D 220SEDRUN__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -51.600 36.0000 -33.000                               F
SSEEBA21 220SEEBACH_1 0 0        0.00000 0.00000 0.00000 0.00000
SSEEBA22 220SEEBACH_2 0 0        0.00000 0.00000 0.00000 0.00000
SSEEBA2A 220SEEBACH_A 1 0        17.0368 -0.2170 0.00000 0.00000
SSEEBA2B 220SEEBACH_B 1 0        0.23682 -0.3160 0.00000 0.00000
SSERRA21 220SERRA___1 0 0        0.00000 0.00000 0.00000 0.00000
SSERRA2A 220SERRA___A 1 2 233.33 0.00000 0.00000 -4.7780 5.00000 10.0000 -10.000 5.00000 -5.0000                               F
SSIEBN21 220SIEBNEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN22 220SIEBNEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN23 220SIEBNEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN2A 220SIEBNEN_A 1 2 234.67 0.00000 0.00000 -2.1958 27.0000 8.00000 -54.000 27.0000 -27.000                               F
SSILS_11 380SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_12 380SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_1T 380SILS____T 1 0        0.00000 0.00000 0.00000 0.00000
SSILS_1U 380SILS____U 1 0        0.00000 0.00000 0.00000 0.00000
SSILS_21 220SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_22 220SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_23 220SILS____3 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_24 220SILS____4 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_71 _10SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_72 _10SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS_7A _10SILS____A 1 2 27.562 0.00000 0.00000 -9.4676 -2.9589 0.00000 -60.000 15.0000 -12.000                               F
SSILS_7B _10SILS____B 1 2 27.562 0.00000 0.00000 -9.4676 -2.9589 0.00000 -60.000 15.0000 -12.000                               F
SSILS_7C _10SILS____C 1 2 27.562 0.00000 0.00000 -9.4676 -2.9675 0.00000 -60.000 15.0000 -12.000                               F
SSILS_7D _10SILS____D 1 2 27.562 0.00000 0.00000 -9.4676 -2.9675 0.00000 -60.000 15.0000 -12.000                               F
SSOAZZ11 380SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ1T 380SOAZZA__T 1 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ21 220SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ22 220SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ2A 220SOAZZA__A 1 0        6.82190 1.82600 0.00000 0.00000
SSOAZZ2B 220SOAZZA__B 1 2 237.29 0.00000 0.00000 -4.9705 -20.900 0.00000 -42.000 20.9000 -20.900                               F
SSOAZZ2C 220SOAZZA__C 1 0        6.88956 1.80900 0.00000 0.00000
SSOAZZ2D 220SOAZZA__D 1 2 237.29 0.00000 0.00000 -4.9705 -20.900 0.00000 -40.000 20.9000 -20.900                               F
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD21 220STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD22 220STALDEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD2A 220STALDEN_A 1 0        -34.352 -4.1200 0.00000 0.00000
SSTALD2B 220STALDEN_B 1 2 233.33 0.00000 0.00000 -56.890 34.6567 0.00000 -92.000 60.0000 -50.000                               F
SSTALD2C 220STALDEN_C 1 0        -33.086 -3.5330 0.00000 0.00000
SSTALD2D 220STALDEN_D 1 2 233.33 0.00000 0.00000 -56.890 34.6567 0.00000 -92.000 60.0000 -50.000                               F
SSTALD2E 220STALDEN_E 1 0        0.00000 0.00000 0.00000 0.00000
SSTALD2F 220STALDEN_F 1 0        57.4528 1.01800 0.00000 0.00000
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE22 220SURSEE__2 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE23 220SURSEE__3 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE24 220SURSEE__4 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE25 220SURSEE__5 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE26 220SURSEE__6 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE2A 220SURSEE__A 1 0        10.2010 -5.6260 0.00000 0.00000
SSURSE2B 220SURSEE__B 1 0        10.2010 -5.6760 0.00000 0.00000
STAVAN11 380TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN12 380TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN1T 380TAVANASAT 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN1U 380TAVANASAU 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN21 220TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN22 220TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN2A 220TAVANASAA 1 0        -7.3182 -0.6850 0.00000 0.00000
STAVAN71 _13TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN72 _13TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN7A _13TAVANASAA 1 2 24.892 0.00000 0.00000 -8.6018 14.3419 0.00000 -45.000 27.0000 -25.000                               F
STAVAN7B _13TAVANASAB 1 2 24.892 0.00000 0.00000 -8.6018 14.3419 0.00000 -45.000 27.0000 -25.000                               F
STAVAN7C _13TAVANASAC 1 2 24.892 0.00000 0.00000 -8.6018 14.3419 0.00000 -45.000 27.0000 -25.000                               F
STAVAN7D _13TAVANASAD 1 2 24.892 0.00000 0.00000 -8.6018 14.3419 0.00000 -45.000 27.0000 -25.000                               F
STIEFE21 220TIEFENCA1 0 0        0.00000 0.00000 0.00000 0.00000
STIEFE2A 220TIEFENCAA 1 2 233.33 0.00000 0.00000 -4.1026 12.4683 0.00000 -52.000 20.0000 -20.000                               F
STIERF11 380TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000
STIERF12 380TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000
STIERF13 380TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000
STIERF14 380TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000
STIERF15 380TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000
STIERF16 380TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000
STIERF21 220TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000
STIERF22 220TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000
STIERF23 220TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000
STIERF24 220TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000
STIERF25 220TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000
STIERF26 220TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000
STIERF2A 220TIERFEHDA 1 0        -0.4944 -0.5350 0.00000 0.00000
STIERF2B 220TIERFEHDB 1 2 238.00 0.00000 0.00000 1.25747 11.5000 18.0000 -23.000 11.5000 -11.500                               F
STIERF2C 220TIERFEHDC 1 0        -8.9493 -2.0340 0.00000 0.00000
STIERF2D 220TIERFEHDD 1 2 238.00 0.00000 0.00000 1.25747 11.5000 18.0000 -23.000 11.5000 -11.500                               F
STIERF2E 220TIERFEHDE 1 2 238.00 0.00000 0.00000 -14.201 51.3996 0.00000 -90.000 60.0000 -50.000                               F
STIERF2F 220TIERFEHDF 1 2 238.00 0.00000 0.00000 -14.201 51.3996 0.00000 -90.000 60.0000 -50.000                               F
STIERF2G 220TIERFEHDG 1 2 238.00 0.00000 0.00000 -14.201 51.3996 0.00000 -90.000 60.0000 -50.000                               F
STIERF2H 220TIERFEHDH 1 2 238.00 0.00000 0.00000 14.1063 51.3993 131.000 -136.00 69.0000 -69.000                               F
STINZE21 220TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000
STINZE22 220TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000
STINZE23 220TINZEN__3 0 0        0.00000 0.00000 0.00000 0.00000
STINZE2A 220TINZEN__A 1 0        2.42886 -1.9390 0.00000 0.00000
STINZE2B 220TINZEN__B 1 0        2.51443 -2.0260 0.00000 0.00000
STINZE71 _10TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000
STINZE72 _10TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000
STINZE7A _10TINZEN__A 1 0        2.21493 -0.3620 0.00000 0.00000
STINZE7B _10TINZEN__B 1 2 26.949 0.00000 0.00000 -4.1026 0.51040 0.00000 -26.000 8.00000 -10.000                               F
STINZE7C _10TINZEN__C 1 0        1.11940 -0.3620 0.00000 0.00000
STINZE7D _10TINZEN__D 1 2 26.949 0.00000 0.00000 -4.1026 0.23597 0.00000 -26.000 8.00000 -10.000                               F
STINZE7E _10TINZEN__E 1 2 26.949 0.00000 0.00000 -2.6824 0.23597 0.00000 -17.000 6.00000 -8.0000                               F
STOESS21 220TOESS___1 0 0        0.00000 0.00000 0.00000 0.00000
STOESS2A 220TOESS___A 1 0        51.4269 -10.498 0.00000 0.00000
STOESS2B 220TOESS___B 1 0        52.1274 -8.9030 0.00000 0.00000
SVALLO21 220VALLORCI1 0 0        0.00000 0.00000 0.00000 0.00000
SVALLO22 220VALLORCI2 0 0        0.00000 0.00000 0.00000 0.00000
SVALLO2A 220VALLORCIA 1 2 233.33 0.00000 0.00000 -23.146 45.2966 0.00000 -75.390 60.0000 -54.000                               F
SVALLO2B 220VALLORCIB 1 2 233.33 0.00000 0.00000 19.6852 45.2967 40.0000 -98.460 60.0000 -54.000                               F
SVALLO2C 220VALLORCIC 1 2 233.33 0.00000 0.00000 19.6852 45.2967 40.0000 -98.460 60.0000 -54.000                               F
SVAUX_21 220VAUX____1 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX_22 220VAUX____2 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX_23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX_2A 220VAUX_____ 1 0        0.00000 0.00000 0.00000 0.00000
SVAUX_2B 220VAUX_____ 1 0        45.6040 -23.435 0.00000 0.00000
SVERBA21 220VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA22 220VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA2A 220VERBANO_A 1 2 233.33 0.00000 0.00000 -0.3155 28.7345 0.00000 -2.0000 32.4000 -48.400                               F
SVERBA71 _12VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA72 _12VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA7A _12VERBANO_A 1 2 28.438 0.00000 0.00000 -2.5436 -0.0027 0.00000 -26.000 16.2000 -24.200                               F
SVERBA7B _12VERBANO_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -26.000 16.2000 -24.200                               F
SVERBA7C _12VERBANO_C 1 2 28.438 0.00000 0.00000 -2.5436 0.47834 0.00000 -26.000 16.2000 -24.200                               F
SVERBA7D _12VERBANO_D 1 2 28.438 0.00000 0.00000 -2.5436 0.47834 0.00000 -26.000 16.2000 -24.200                               F
SVERBO11 380VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO1T 380VERBOIS_T 1 0        0.00000 0.00000 0.00000 0.00000
SVERBO21 220VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO22 220VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO2A 220VERBOIS_A 1 0        74.3175 -5.3540 0.00000 0.00000
SVERBO2B 220VERBOIS_B 1 0        74.1185 -6.0880 0.00000 0.00000
SVERBO2C 220VERBOIS_C 1 0        2.72538 -1.0150 0.00000 0.00000
SVERBO2D 220VERBOIS_D 1 0        0.23483 -1.2920 0.00000 0.00000
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA11 380VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA12 380VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA13 380VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA14 380VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA15 380VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA16 380VEYTAUX_6 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1B 380VEYTAUX_B 1 2 406.52 0.00000 0.00000 -14.374 -5.3249 114.000 -122.00 29.7000 -28.300                               F
SVEYTA1C 380VEYTAUX_C 1 2 406.52 0.00000 0.00000 -14.374 -5.3249 114.000 -122.00 29.7000 -28.300                               F
SVEYTA1T 380VEYTAUX_T 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1U 380VEYTAUX_U 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA21 220VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA22 220VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA23 220VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA25 220VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA2A 220VEYTAUX_A 1 2 234.71 0.00000 0.00000 -6.6871 29.0000 65.0000 -60.000 29.0000 -52.000                               F
SVEYTA2B 220VEYTAUX_B 1 2 234.71 0.00000 0.00000 -6.6871 29.0000 65.0000 -60.000 29.0000 -52.000                               F
SVEYTA2C 220VEYTAUX_C 1 2 234.71 0.00000 0.00000 -6.6871 29.0000 65.0000 -60.000 29.0000 -52.000                               F
SVEYTA2D 220VEYTAUX_D 1 0        0.00000 0.00000 0.00000 0.00000 65.0000 -64.000 29.0000 -52.000                               F
SVEYTA71 _10VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA72 _10VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF22 220WEINFELD2 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF2A 220WEINFELDA 1 0        39.0816 0.38200 0.00000 0.00000
SWILLI21 220WILLISAU1 0 0        0.00000 0.00000 0.00000 0.00000
SWILLI2A 220WILLISAUA 1 0        10.1702 -11.334 0.00000 0.00000
SWIMMI21 220WIMMIS__1 0 0        0.00000 0.00000 0.00000 0.00000
SWIMMI22 220WIMMIS__2 0 0        0.00000 0.00000 0.00000 0.00000
SWIMMI2A 220WIMMIS__A 1 0        1.31741 0.09200 0.00000 0.00000
SWIMMI2B 220WIMMIS__B 1 0        -14.214 -2.4720 0.00000 0.00000
SWIMMI2C 220WIMMIS__C 1 0        7.52538 -3.6580 0.00000 0.00000
SWINKE21 220WINKELN_1 0 0        0.00000 0.00000 0.00000 0.00000
SWINKE22 220WINKELN_2 0 0        0.00000 0.00000 0.00000 0.00000
SWINKE2A 220WINKELN_A 1 0        28.6339 27.2900 0.00000 0.00000
SWINKE2B 220WINKELN_B 1 0        27.7383 10.1360 0.00000 0.00000
SWINKE2C 220WINKELN_C 1 0        0.00000 0.00000 0.00000 0.00000
SWINKE2D 220WINKELN_D 1 0        13.0846 30.0000 0.00000 0.00000
SWITTE21 220WITTENWI1 0 0        0.00000 0.00000 0.00000 0.00000
SWITTE22 220WITTENWI2 0 0        0.00000 0.00000 0.00000 0.00000
SWITTE2A 220WITTENWIA 1 0        24.2498 -21.765 0.00000 0.00000
SWITTE2B 220WITTENWIB 1 0        -0.4593 1.19300 0.00000 0.00000
SY_ACQ21 220Y/ACQUA_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIF21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIG21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000
SY_GAB21 220Y/GABI__1 0 0        0.00000 0.00000 0.00000 0.00000
SY_ILA21 220Y/ILANZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PLA22 220Y/PLATTI2 0 0        0.00000 0.00000 0.00000 0.00000
SY_PSC31 150Y/P.SCAI1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PSC3A 150Y/P.SCAIA 1 0        0.00000 0.00000 0.00000 0.00000
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_SRL21 220Y/SARELL1 0 0        0.00000 0.00000 0.00000 0.00000
SY_SUR21 220Y/SURSEE1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VIS21 220Y/VISP__1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VIS22 220Y/VISP__2 0 0        0.00000 0.00000 0.00000 0.00000
SY_WEI21 220Y/WEIACH1 0 0        0.00000 0.00000 0.00000 0.00000
SZERME21 220ZERMEIGG1 0 0        0.00000 0.00000 0.00000 0.00000
SZERME2A 220ZERMEIGGA 1 0        0.09552 -0.2960 0.00000 0.00000
SZERME2B 220ZERMEIGGB 1 2 233.33 0.00000 0.00000 -22.864 4.10785 23.0000 -38.000 6.50000 -30.000                               F
SZERME2C 220ZERMEIGGC 1 2 233.33 0.00000 0.00000 -22.864 3.50000 23.0000 -38.000 3.50000 -33.000                               F
##ZCZ
CAD___51 CAD___51     0 0        1.76410 0.32000 0.00000 0.00000
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000
CALB__52 CALB__52     0 0        0.00000 0.00000 0.00000 0.00000
CALB__53 CALB__53     0 0        3.31529 -0.6600 0.00000 0.00000
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.350 1.33000 -1.6000                               F
CAS01_52 CAS01_52     0 2 118.30 9.20576 1.49000 -4.2040 1.06266 0.00000 -13.350 1.33000 -1.6000                               F
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 0.00000
CAZB__55 CAZB__55     0 0        70.8377 16.4000 0.00000 -0.0100 0.00000 -88.000 20.0000 -40.000                               F
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__52 CBAB__52     0 0        2.28116 -8.3200 0.00000 0.00000
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__54 CBAB__54     0 0        1.32814 -7.8400 0.00000 0.00000
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000
CBAR__53 CBAR__53     0 2 119.10 24.9407 5.91000 -8.0000 8.78902 0.00000 -50.000 18.8000 -37.600                               F
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000
CBED__52 CBED__52     0 0        16.0188 -0.9700 0.00000 0.00000
CBEE__51 CBEE__51     0 2 118.20 17.3673 -1.6800 -0.7640 -1.9478 0.00000 -2.8600                                               F
CBEE__52 CBEE__52     0 2 118.20 14.1331 -2.9000 -1.7420 -1.9478 0.00000 -5.7200                                               F
CBEJ__51 CBEJ__51     0 2 115.50 23.2679 0.29000 -2.2590 -0.7700 0.00000 -12.260 0.64000 -0.7700                               F
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.740                                               F
CBELA_52 CBELA_52     0 2 119.40 11.3450 2.80000 -11.045 0.69962 0.00000 -16.740                                               F
CBEN__51 CBEN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.3500                                               F
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.2300 0.78000 -1.0400                               F
CBEP__51 CBEP__51     0 0        23.8052 5.98000 0.00000 0.00000
CBERE_51 CBERE_51     0 0        1.49036 0.32000 0.00000 0.00000
CBER__51 CBER__51     0 2 118.00 24.7177 -1.2100 3.69000 3.29882 3.69000 -13.250                                               F
CBER__52 CBER__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.1200 1.56000 -2.0800                               F
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000
CBEX__52 CBEX__52     0 2 118.20 11.0408 -0.0100 -13.256 0.65351 0.00000 -32.370                                               F
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__12 CBEZ__12     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__51 CBEZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__55 CBEZ__55     0 0        -0.0099 -20.550 0.00000 0.00000
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__53 CBHN__53     0 2 119.20 19.2327 -0.1700 -9.5010 -12.051 0.00000 -24.890                                               F
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_54 CBIDO_54     0 0        22.1628 3.84000 0.00000 0.00000
CBIOC_51 CBIOC_51     0 0        -0.6213 -1.2100 0.00000 0.00000
CBIOC_52 CBIOC_52     0 0        -1.3412 -0.5700 0.00000 0.00000
CBKD__51 CBKD__51     0 0        6.49878 -0.1000 0.00000 0.00000
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000
CBK___51 CBK___51     0 2 119.30 15.2483 -0.0400 -0.0150 -0.4320 0.00000 -3.6000 0.36000 -0.4320                               F
CBNC__51 CBNC__51     0 0        14.4068 3.69000 0.00000 0.00000
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNO__51 CBNO__51     0 0        14.8326 -0.1600 0.00000 0.00000
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNP__51 CBNP__51     0 0        28.7122 0.02000 0.00000 0.00000
CBNP__52 CBNP__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__52 CBNT__52     0 0        35.1401 -3.3200 0.00000 0.00000
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__54 CBNT__54     0 0        0.00000 0.00000 0.00000 0.00000
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000
CBOB__52 CBOB__52     0 0        18.3811 -3.5600 0.00000 0.00000
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000
CBOHA_52 CBOHA_52     0 2 118.50 15.5829 0.47000 -2.6360 0.69875 0.00000 -8.0000                                               F
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000
CBOHP_52 CBOHP_52     0 0        9.28687 0.78000 0.00000 0.00000
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 0.00000
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000
CBOR__52 CBOR__52     0 0        2.06825 1.51000 0.00000 0.00000
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000
CBO___52 CBO___52     0 2 119.30 25.7112 1.50000 -17.360 -1.1202 0.00000 -45.380                                               F
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000
CBRD__52 CBRD__52     0 0        10.2906 1.50000 0.00000 0.00000
CBRID_51 CBRID_51     0 0        0.00000 0.00000 0.00000 0.00000
CBRID_52 CBRID_52     0 2 116.00 17.6106 4.45000 -4.9940 -0.0950 0.00000 -10.590 0.17000 -0.1900                               F
CBRUN_51 CBRUN_51     0 0        13.7073 0.06000 0.00000 0.00000
CBRUN_52 CBRUN_52     0 0        0.00000 0.00000 0.00000 0.00000
CBR___51 CBR___51     0 2 116.10 28.9150 1.00000 -14.017 -0.9857 0.00000 -36.640                                               F
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000
CBU___51 CBU___51     0 2 117.20 8.23246 1.09000 -2.4050 1.08719 0.00000 -6.2700                                               F
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000
CBVE__52 CBVE__52     0 2 117.90 4.06554 0.90000 -1.1010 0.68737 0.00000 -1.5000                                               F
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000
CBYP__52 CBYP__52     0 2 119.60 6.65086 -1.4900 -3.3760 -0.3114 0.00000 -8.6500 1.00000 -1.0000                               F
CBYP__53 CBYP__53     0 2 119.60 4.60288 0.74000 -2.8740 -0.3114 0.00000 -13.550 3.00000 -3.0000                               F
CBZK__51 CBZK__51     0 0        0.01014 -0.4900 0.00000 0.00000
CCAS__51 CCAS__51     0 2 118.30 15.2382 2.97000 -4.8410 0.04225 0.00000 -13.180                                               F
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CCBR__52 CCBR__52     0 2 118.00 39.7835 -0.2400 -24.556 -0.2360 0.00000 -66.860 0.00000 -0.2360                               F
CCBR__53 CCBR__53     0 2 118.00 41.1421 -0.9800 -24.556 2.86222 0.00000 -66.860                                               F
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__51 CCEB__51     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__52 CCEB__52     0 2 119.60 -0.0789 -6.2100 -1.2840 6.45184 0.00000 -16.880                                               F
CCEB__53 CCEB__53     0 2 119.50 12.5109 1.97000 0.78400 18.7275 0.78400 -16.880                                               F
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000
CCEKO_51 CCEKO_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.4900                                               F
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -4.4900                                               F
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000
CCERN_52 CCERN_52     0 0        7.72554 0.39000 0.00000 0.00000
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000
CCERV_52 CCERV_52     0 0        18.9894 1.38000 0.00000 0.00000
CCERV_53 CCERV_53     0 0        0.00000 0.00000 0.00000 0.00000
CCEVE_51 CCEVE_51     0 2 116.30 20.1351 1.13000 -0.5340 -0.7900 0.00000 -6.6000 0.66000 -0.7900                               F
CCEVE_52 CCEVE_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__52 CCHD__52     0 2 117.60 23.5011 -2.5600 -1.9290 2.94681 0.00000 -7.2200                                               F
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__54 CCHD__54     0 2 117.60 16.2520 -12.640 -0.9650 2.94681 0.00000 -3.6100                                               F
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000
CCHES_51 CCHES_51     0 0        -1.5581 -0.1300 0.00000 0.00000
CCHES_52 CCHES_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHLU_51 CCHLU_51     0 0        5.72825 0.62000 0.00000 0.00000
CCHMP_51 CCHMP_51     0 2 115.70 61.6015 17.8400 -20.190 6.22340 0.00000 -50.000 20.0000 -32.000                               F
CCHMP_52 CCHMP_52     0 2 115.70 17.0530 7.69000 -21.822 6.22340 0.00000 -25.000 10.0000 -16.000                               F
CCHMP_53 CCHMP_53     0 0        30.8211 7.56000 0.00000 0.00000
CCHMP_54 CCHMP_54     0 2 115.70 40.7162 12.9000 -21.108 6.22340 0.00000 -25.000 10.0000 -16.000                               F
CCHOC_51 CCHOC_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHOC_52 CCHOC_52     0 2 118.40 24.9813 2.18000 -15.367 0.34926 0.00000 -38.660                                               F
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHOT_52 CCHOT_52     0 0        6.53933 -1.6000 0.00000 0.00000
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHRO_52 CCHRO_52     0 0        4.42039 -0.0300 0.00000 0.00000
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__51 CCHR__51     0 0        1.19634 -6.9600 0.00000 0.00000
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__53 CCHR__53     0 2 119.70 13.1801 -1.0200 -5.6000 -15.022 0.00000 -8.4900                                               F
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__51 CCHT__51     0 0        -0.7199 -6.5300 0.00000 0.00000
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__55 CCHT__55     0 2 117.20 22.6697 -7.3500 -12.043 2.08421 0.00000 -73.890                                               F
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHUD_51 CCHUD_51     0 0        14.2953 3.94000 0.00000 0.00000
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000
CCHY__52 CCHY__52     0 0        13.6667 -2.9700 0.00000 0.00000
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000
CCIZK_52 CCIZK_52     0 0        8.35413 1.53000 0.00000 0.00000
CCIZ__51 CCIZ__51     0 0        6.85363 0.79000 0.00000 0.00000
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000
CCKAM_52 CCKAM_52     0 2 117.60 8.38454 -1.7100 -3.7320 -2.6858 0.00000 -15.260                                               F
CCKD__51 CCKD__51     0 0        -4.4377 -2.5300 0.00000 0.00000
CCKD__52 CCKD__52     0 0        0.00000 0.00000 0.00000 0.00000
CCLDU_51 CCLDU_51     0 2 118.50 41.7706 -0.7400 -4.5790 -6.5435 0.00000 -37.480                                               F
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 0.00000
CCLOU_51 CCLOU_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLOU_52 CCLOU_52     0 0        20.3885 -2.6400 0.00000 0.00000
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLSE_52 CCLSE_52     0 0        5.78909 -2.5500 0.00000 0.00000
CCML__53 CCML__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -24.000 9.00000 -18.000                               F
CCML__54 CCML__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -72.000 26.5000 -53.000                               F
CCRD__51 CCRD__51     0 0        -0.6213 -0.8200 0.00000 0.00000
CCREN_51 CCREN_51     0 0        -0.0296 -0.1700 0.00000 -0.0100 0.00000 -3.8800 2.00000 -2.0000                               F
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000
CCRON_52 CCRON_52     0 0        1.89590 0.46000 0.00000 -0.0100 0.00000 -8.5000 4.00000 -4.0000                               F
CCSAR_51 CCSAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CCSAR_52 CCSAR_52     0 0        -1.7652 -0.2800 0.00000 0.00000
CCST__11 CCST__11     0 0        0.00000 130.440 0.00000 0.00000
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000
CCST__51 CCST__51     0 0        0.00000 0.00000 0.00000 0.00000
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000
CCST__53 CCST__53     0 0        0.92260 -6.5600 0.00000 0.00000
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000
CCST__55 CCST__55     0 0        0.92260 -6.5600 0.00000 0.00000
CCST__56 CCST__56     0 0        0.00000 0.00000 0.00000 0.00000
CCTRE_51 CCTRE_51     0 2 118.70 10.7468 -0.1500 -2.6340 3.61527 0.00000 -19.890                                               F
CCTRE_52 CCTRE_52     0 2 118.70 5.00842 0.92000 -4.1160 0.96000 0.00000 -22.860 0.96000 -1.1400                               F
CCVJI_51 CCVJI_51     0 2 119.90 13.8086 -4.9000 0.00000 0.45000 0.00000 -4.5000 0.45000 -0.5400                               F
CCVJI_52 CCVJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__53 CCVR__53     0 0        20.5406 -4.2400 0.00000 0.00000
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000
CCZM__51 CCZM__51     0 0        5.71812 1.03000 0.00000 0.00000
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000
CDAC__52 CDAC__52     0 2 117.80 9.27673 0.79000 -4.6060 0.36665 0.00000 -12.740                                               F
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCAL_52 CDCAL_52     0 0        9.37812 3.21000 0.00000 0.00000
CDCSM_51 CDCSM_51     0 0        12.5515 6.96000 0.00000 0.00000
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCVY_52 CDCVY_52     0 0        5.11994 0.19000 0.00000 0.00000
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCZE_52 CDCZE_52     0 2 116.70 25.4578 -0.6300 -2.1550 1.51772 0.00000 -13.220                                               F
CDDA1_51 CDDA1_51     0 0        2.96044 -4.0000 0.00000 0.00000
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000
CDDJ__51 CDDJ__51     0 0        -0.1085 -0.0200 0.00000 0.00000
CDDJ__52 CDDJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000
CDDKL_52 CDDKL_52     0 0        1.53091 2.92000 0.00000 0.00000
CDEZA_51 CDEZA_51     0 0        5.52548 0.42000 0.00000 0.00000
CDEZA_52 CDEZA_52     0 0        0.00000 0.00000 0.00000 0.00000
CDK1__51 CDK1__51     0 0        0.94288 -0.1500 0.00000 0.00000
CDK1__52 CDK1__52     0 0        0.70970 0.93000 0.00000 0.00000
CDK2__51 CDK2__51     0 0        -0.0888 -0.2600 0.00000 0.00000
CDK2__52 CDK2__52     0 0        0.19263 -1.0100 0.00000 0.00000
CDLUH_51 CDLUH_51     0 2 118.90 28.7528 -3.6100 -13.926 -0.1450 0.00000 -38.270                                               F
CDLUH_52 CDLUH_52     0 0        0.00000 0.00000 0.00000 0.00000
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOBE_53 CDOBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.1000 0.21000 -0.2500                               F
CDOBR_51 CDOBR_51     0 2 116.60 13.8593 0.66000 -7.3380 -0.0470 0.00000 -18.720 0.04000 -0.0500                               F
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOBV_51 CDOBV_51     0 0        12.5413 -0.6000 0.00000 0.00000
CDOBV_52 CDOBV_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOB__51 CDOB__51     0 0        0.35485 -0.6300 0.00000 0.00000
CDOB__52 CDOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOMA_52 CDOMA_52     0 2 119.70 26.5223 4.61000 -9.4220 -0.5480 0.00000 -28.530                                               F
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000
CDOM__52 CDOM__52     0 2 117.60 13.6160 -1.9900 -3.2060 -0.1629 0.00000 -8.8600                                               F
CDOUV_51 CDOUV_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOUV_53 CDOUV_53     0 0        1.28759 0.34000 0.00000 0.00000
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000
CDRA__51 CDRA__51     0 2 116.50 22.6494 -0.6900 -5.3810 -0.4221 0.00000 -14.630                                               F
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000
CDRI__51 CDRI__51     0 2 118.10 12.9266 -2.5200 -2.3370 15.0210 0.00000 -12.710                                               F
CDRI__52 CDRI__52     0 2 118.10 20.0337 1.23000 -2.3370 15.0210 0.00000 -6.3500                                               F
CDRMO_51 CDRMO_51     0 2 118.30 17.2355 1.21000 -3.8690 -0.5765 0.00000 -11.740                                               F
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000
CDSTA_51 CDSTA_51     0 0        0.00000 0.00000 0.00000 0.00000
CDSTA_52 CDSTA_52     0 0        -1.0552 0.71000 0.00000 0.00000
CDVR__51 CDVR__51     0 0        3.36598 -1.1700 0.00000 0.00000
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000
CE802_51 CE802_51     0 0        9.24632 2.29000 0.00000 0.00000
CE802_52 CE802_52     0 0        0.00000 0.00000 0.00000 0.00000
CE803_51 CE803_51     0 0        0.00000 0.00000 0.00000 0.00000
CE803_52 CE803_52     0 0        6.22504 2.79000 0.00000 0.00000
CE804_51 CE804_51     0 0        0.00000 0.00000 0.00000 0.00000
CE804_52 CE804_52     0 0        1.98715 0.68000 0.00000 0.00000
CECHV_11 CECHV_11     0 2 417.80 10.1385 10.0000 -99.970 -2.1138 0.00000 -440.00 206.000 -340.00                               F
CECHV_12 CECHV_12     0 2 417.80 10.1588 10.0000 -130.77 0.89648 0.00000 -440.00 206.000 -340.00                               F
CECHV_51 CECHV_51     0 0        9.00299 4.56000 0.00000 0.00000
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000
CECHV_53 CECHV_53     0 0        3.42681 -0.1900 0.00000 0.00000
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000
CECK__51 CECK__51     0 0        10.5136 2.25000 0.00000 0.00000
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000
CECK__55 CECK__55     0 0        3.09224 -1.4200 0.00000 0.00000
CECK__56 CECK__56     0 0        -0.3846 -0.2800 0.00000 -0.0100 0.00000 -65.000 38.0000 -21.000                               F
CEDAL_11 CEDAL_11     0 2 410.20 113.247 76.0500 100.023 107.930 256.000 -252.00 192.000 -152.00                               F
CEDAL_12 CEDAL_12     0 2 410.40 -0.5917 0.45000 200.098 59.5277 256.000 -252.00 192.000 -152.00                               F
CEDET_57 CEDET_57     0 2 119.50 -7.2581 -10.560 -129.78 12.1824 0.00000 -220.00 103.000 -170.00                               F
CEDET_58 CEDET_58     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5A CEDET_5A     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000
CEDST_11 CEDST_11     0 2 405.20 2.01756 2.00000 597.911 56.3257 660.000 -650.00 540.000 -520.00                               F
CEDU1_11 CEDU1_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -598.00 170.000 -330.00                               F
CEDU2_11 CEDU2_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -598.00 170.000 -330.00                               F
CEDU3_11 CEDU3_11     0 2 410.60 27.4449 21.0000 -464.87 -11.953 0.00000 -598.00 170.000 -330.00                               F
CEDU4_11 CEDU4_11     0 2 410.60 27.4449 21.0000 -475.80 -10.755 0.00000 -598.00 170.000 -330.00                               F
CEJPS_51 CEJPS_51     0 0        1.74382 0.31000 0.00000 0.00000
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -66.100 52.3600 -26.870                               F
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000
CEKL__53 CEKL__53     0 2 118.10 3.85263 -3.9100 -45.120 9.20351 0.00000 -135.53 62.0900 -95.530                               F
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 0.00000
CEKL__59 CEKL__59     0 2 118.20 -8.2245 -73.200 -50.095 69.9908 0.00000 -135.53 76.4230 -95.530                               F
CEKL__5A CEKL__5A     0 2 116.10 8.42510 2.20000 -59.926 33.1520 0.00000 -164.00 140.000 -72.000                               F
CEKOM_51 CEKOM_51     0 0        2.88947 2.56000 0.00000 -0.0100 0.00000 -98.000 36.0000 -61.000                               F
CEKOM_52 CEKOM_52     0 2 117.70 2.21019 0.75000 -15.000 24.7286 0.00000 -143.00 52.5000 -102.50                               F
CELED_11 CELED_11     0 2 417.10 47.1440 37.6000 -638.41 7.71840 0.00000 -760.00 450.000 -370.00                               F
CELED_51 CELED_51     0 2 117.10 10.1486 -7.2000 -50.077 22.8388 0.00000 -125.00 36.0000 -85.000                               F
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000
CELED_56 CELED_56     0 0        0.00000 0.00000 0.00000 0.00000
CELED_57 CELED_57     0 0        0.44609 0.64000 0.00000 0.00000
CELI__51 CELI__51     0 2 117.90 -3.0176 0.46000 -2.6070 -0.5972 0.00000 -7.2100                                               F
CELI__52 CELI__52     0 2 117.90 0.40554 -0.2800 -2.6070 -0.5972 0.00000 -131.21 134.000 -86.000                               F
CELU3_51 CELU3_51     0 2 119.30 14.7008 3.03000 -1.8880 0.35425 0.00000 -2.8700                                               F
CELU3_52 CELU3_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -107.87 43.5000 -80.000                               F
CEME1_51 CEME1_51     0 0        3.51806 7.37000 0.00000 0.00000
CEME1_52 CEME1_52     0 0        6.67114 -0.0500 0.00000 -0.0100 0.00000 -128.00 36.0000 -98.000                               F
CEME1_53 CEME1_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000
CEME1_55 CEME1_55     0 0        4.45080 2.82000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEME2_51 CEME2_51     0 0        4.15679 4.12000 0.00000 0.00000
CEME2_52 CEME2_52     0 0        1.80465 0.28000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000                               F
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000                               F
CEME3_11 CEME3_11     0 0        0.00000 0.00000 0.00000 0.00000
CEOPA_51 CEOPA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEOPA_52 CEOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEOPA_53 CEOPA_53     0 2 117.70 1.40925 0.30000 -20.028 18.9030 0.00000 -64.000 18.9030 -49.000                               F
CEOPA_54 CEOPA_54     0 0        4.77524 1.97000 0.00000 -0.0100 0.00000 -192.00 54.0000 -147.00                               F
CEORL_21 CEORL_21     0 0        0.00000 -0.3000 0.00000 -0.0100 0.00000 -182.00 194.000 -120.00                               F
CEORL_22 CEORL_22     0 0        0.00000 -1.1200 0.00000 -0.0100 0.00000 -182.00 194.000 -120.00                               F
CEPC2_11 CEPC2_11     0 0        8.01956 5.40000 0.00000 -0.0100 0.00000 -965.00 375.000 -570.00                               F
CEPOC_11 CEPOC_11     0 2 417.00 17.3368 12.8300 -325.24 -13.296 0.00000 -630.00 333.000 -534.00                               F
CEPOC_13 CEPOC_13     0 2 416.90 12.7542 10.6000 -409.68 33.6164 0.00000 -420.00 222.000 -356.00                               F
CEPOC_51 CEPOC_51     0 0        5.94116 2.11000 0.00000 0.00000
CEPOC_52 CEPOC_52     0 0        9.00299 2.42000 0.00000 0.00000
CEPOR_51 CEPOR_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000                               F
CEPOR_52 CEPOR_52     0 0        -0.2268 -0.3300 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000                               F
CEPOR_53 CEPOR_53     0 0        4.97801 3.57000 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000                               F
CEPOR_54 CEPOR_54     0 0        2.66643 1.44000 0.00000 0.00000
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000
CEPR2_11 CEPR2_11     0 2 416.70 12.1358 10.0000 -157.45 -27.764 0.00000 -288.00 82.0000 -155.00                               F
CEPR2_12 CEPR2_12     0 2 416.60 12.1561 10.0000 -200.18 -14.548 0.00000 -576.00 164.000 -310.00                               F
CEPR2_51 CEPR2_51     0 0        3.70055 1.42000 0.00000 0.00000
CEPR2_52 CEPR2_52     0 0        0.56776 -0.3500 0.00000 0.00000
CEPVR_21 CEPVR_21     0 2 236.50 0.00000 0.00000 -12.000 0.98141 0.00000 -200.00 98.0000 -190.00                               F
CEPVR_22 CEPVR_22     0 2 236.50 0.00000 0.00000 -12.000 0.98141 0.00000 -198.00 97.0000 -186.00                               F
CETBE_51 CETBE_51     0 2 119.50 6.01213 5.99000 -28.075 -15.862 0.00000 -93.750 30.0000 -60.000                               F
CETBE_52 CETBE_52     0 0        0.00000 0.00000 0.00000 0.00000
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -93.750 30.0000 -60.000                               F
CETBE_54 CETBE_54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -36.100 11.5800 -24.570                               F
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000
CETEM_11 CETEM_11     0 2 418.70 50.7432 30.0000 -1069.9 -46.558 0.00000 -1125.0 100.000 -660.00                               F
CETEM_12 CETEM_12     0 2 418.50 50.7331 30.0000 -1073.1 52.8602 0.00000 -1125.0 470.000 -660.00                               F
CETEM_51 CETEM_51     0 0        0.56776 0.01000 0.00000 0.00000
CETEM_52 CETEM_52     0 0        0.56776 0.01000 0.00000 0.00000
CETI1_51 CETI1_51     0 0        1.53091 1.29000 0.00000 0.00000
CETIS_21 CETIS_21     0 2 236.40 7.99928 5.97000 -89.790 16.4526 0.00000 -114.00 40.0000 -77.000                               F
CETIS_51 CETIS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_52 CETIS_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_53 CETIS_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_55 CETIS_55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -12.800 8.20000 -11.400                               F
CETPB_51 CETPB_51     0 0        0.89219 -3.2400 0.00000 -0.0100 0.00000 -42.000 14.0000 -25.000                               F
CETU2_11 CETU2_11     0 2 416.50 19.5369 20.5500 -399.99 -63.446 0.00000 -448.00 155.000 -247.00                               F
CETU2_12 CETU2_12     0 2 416.50 37.0461 32.5300 -317.57 -87.699 0.00000 -448.00 155.000 -247.00                               F
CETU2_51 CETU2_51     0 0        0.28388 -0.2200 0.00000 0.00000
CETU2_52 CETU2_52     0 0        0.28388 -0.1400 0.00000 0.00000
CFA___51 CFA___51     0 0        4.68399 -0.3400 0.00000 0.00000
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRNZ_52 CFRNZ_52     0 0        10.1993 -1.3100 0.00000 0.00000
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRYD_52 CFRYD_52     0 2 118.90 10.1588 0.00000 -1.8860 -2.1713 0.00000 -23.950 2.40000 -2.8700                               F
CFRYO_51 CFRYO_51     0 2 119.30 17.6613 -1.4700 -12.148 0.78588 0.00000 -12.148                                               F
CFRYO_52 CFRYO_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.4900                                               F
CGJEN_51 CGJEN_51     0 0        0.03042 0.24000 0.00000 0.00000
CGJEN_52 CGJEN_52     0 0        0.62859 0.40000 0.00000 0.00000
CGRCD_51 CGRCD_51     0 0        4.04526 0.49000 0.00000 0.00000
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000
CHABR_52 CHABR_52     0 2 117.50 12.8658 1.18000 -4.8690 -12.192 0.00000 -12.230                                               F
CHAMR_51 CHAMR_51     0 2 118.90 4.17706 -0.3800 -2.9370 1.24741 0.00000 -24.020                                               F
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000
CHANU_51 CHANU_51     0 2 117.10 5.57618 0.55000 -0.3720 0.23000 0.00000 -2.3000 0.23000 -0.2800                               F
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.3000 0.23000 -0.2800                               F
CHAVB_51 CHAVB_51     0 0        11.5680 -2.9700 0.00000 0.00000
CHAVB_52 CHAVB_52     0 0        0.00000 0.00000 0.00000 0.00000
CHAVR_51 CHAVR_51     0 0        5.24161 0.56000 0.00000 0.00000
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000
CHBD__51 CHBD__51     0 0        0.34471 -0.1700 0.00000 0.00000
CHBD__52 CHBD__52     0 0        -0.0690 -0.2200 0.00000 0.00000
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__12 CHBM__12     0 0        0.00000 90.1800 0.00000 0.00000
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000
CHB___52 CHB___52     0 2 117.90 18.7055 3.86000 -19.882 -1.6386 0.00000 -52.090                                               F
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000
CHDLN_52 CHDLN_52     0 2 118.70 54.2309 5.82000 -21.984 -6.2573 0.00000 -69.530 15.6000 -32.240                               F
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -9.5400                                               F
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000
CHEO__52 CHEO__52     0 0        18.4825 2.46000 0.00000 0.00000
CHI___51 CHI___51     0 2 118.40 19.1415 4.77000 -14.567 -0.3070 0.00000 -42.100 0.40000 -0.4800                               F
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000
CHJ___51 CHJ___51     0 2 117.70 13.7174 1.63000 -18.063 -0.5100 0.00000 -51.420 0.42000 -0.5100                               F
CHJ___52 CHJ___52     0 2 117.70 11.5579 5.24000 -18.064 -0.5100 0.00000 -51.420 0.42000 -0.5100                               F
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000
CHKJI_52 CHKJI_52     0 2 117.20 23.7038 -4.7300 -4.4710 3.77594 0.00000 -11.230                                               F
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000
CHKSE_51 CHKSE_51     0 0        7.50249 -3.1800 0.00000 0.00000
CHKSE_52 CHKSE_52     0 0        25.8735 0.09000 0.00000 0.00000
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CHLE__52 CHLE__52     0 0        6.42781 -1.3800 0.00000 0.00000
CHLIN_51 CHLIN_51     0 0        0.00000 0.00000 0.00000 0.00000
CHLIN_52 CHLIN_52     0 2 117.50 18.2899 1.41000 -5.3760 -0.2279 0.00000 -13.520                                               F
CHNEV_51 CHNEV_51     0 0        5.02870 0.14000 0.00000 0.00000
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000
CHNE__51 CHNE__51     0 0        3.47751 1.19000 0.00000 -0.0100 0.00000 -9.0000 3.60000 -5.4000                               F
CHNE__52 CHNE__52     0 2 118.50 0.03042 -0.0100 -0.8340 -0.8691 0.00000 -9.0000 3.60000 -5.4000                               F
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOBR_52 CHOBR_52     0 2 119.20 11.8316 1.34000 -6.3490 -6.8972 0.00000 -19.230                                               F
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.8400                                               F
CHOLS_52 CHOLS_52     0 2 120.00 10.9901 1.91000 -5.1790 0.26121 0.00000 -7.8400                                               F
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHORE_52 CHORE_52     0 2 119.60 7.97900 2.76000 -2.9800 0.36113 0.00000 -4.5100                                               F
CHOR__51 CHOR__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -10.500                                               F
CHOR__52 CHOR__52     0 2 116.50 35.9613 6.56000 -10.759 1.38034 0.00000 -10.759                                               F
CHOSE_51 CHOSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOSE_52 CHOSE_52     0 2 117.20 27.9823 5.20000 -4.6650 0.10000 0.00000 -9.4000 0.10000 -0.1200                               F
CHOST_51 CHOST_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOST_52 CHOST_52     0 0        2.70698 0.52000 0.00000 0.00000
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -122.00 25.0000 -83.000                               F
CHO___52 CHO___52     0 2 116.20 6.80294 0.56000 -4.3990 0.00288 0.00000 -22.970                                               F
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000
CHO___56 CHO___56     0 2 117.50 10.9800 2.96000 -4.3990 0.61467 0.00000 -11.490                                               F
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRAD_52 CHRAD_52     0 0        16.6474 1.69000 0.00000 0.00000
CHRA__11 CHRA__11     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__23 CHRA__23     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__27 CHRA__27     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__28 CHRA__28     0 0        0.00000 0.00000 0.00000 0.00000
CHRCE_51 CHRCE_51     0 0        5.96144 0.86000 0.00000 0.00000
CHRCE_52 CHRCE_52     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__13 CHRD__13     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_51 CHRNE_51     0 2 118.60 21.6558 1.80000 -3.9510 -0.1030 0.00000 -7.8200 0.09000 -0.1030                               F
CHRNE_52 CHRNE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.8200 0.09000 -0.1000                               F
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_54 CHRNE_54     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_55 CHRNE_55     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_56 CHRNE_56     0 2 118.90 10.2703 0.61000 -3.9010 -0.1030 0.00000 -7.8200 0.09000 -0.1030                               F
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.1800                                               F
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 0.00000
CHRZE_53 CHRZE_53     0 2 119.30 2.82864 -0.3300 -4.7420 -8.2165 0.00000 -14.350                                               F
CHSCD_51 CHSCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CHSCD_52 CHSCD_52     0 0        0.35485 -0.0200 0.00000 0.00000
CHSLA_51 CHSLA_51     0 0        3.85263 -0.3400 0.00000 0.00000
CHTRA_51 CHTRA_51     0 0        20.0945 4.64000 0.00000 0.00000
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUM__52 CHUM__52     0 2 117.10 13.8086 0.15000 -3.3530 0.87125 0.00000 -9.2900                                               F
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUN__52 CHUN__52     0 2 119.00 33.4165 3.32000 -31.730 0.65928 0.00000 -83.060                                               F
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__52 CHUV__52     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__54 CHUV__54     0 0        25.3564 -4.1500 0.00000 0.00000
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000
CHU___52 CHU___52     0 2 117.30 16.0493 3.68000 -11.730 -0.9472 0.00000 -30.740                                               F
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__51 CHZI__51     0 0        0.57789 39.4500 0.00000 0.00000
CHZI__52 CHZI__52     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__53 CHZI__53     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000
CJABL_52 CJABL_52     0 0        11.8823 0.94000 0.00000 0.00000
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000
CJACD_52 CJACD_52     0 0        11.1118 -0.2900 0.00000 0.00000
CJBJI_51 CJBJI_51     0 0        5.95130 0.24000 0.00000 0.00000
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CJBRY_52 CJBRY_52     0 0        9.20576 -0.2500 0.00000 0.00000
CJBRY_53 CJBRY_53     0 0        0.00000 0.00000 0.00000 0.00000
CJBSE_51 CJBSE_51     0 0        9.45922 1.13000 0.00000 0.00000
CJBSE_52 CJBSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CJBSE_53 CJBSE_53     0 0        0.00000 0.00000 0.00000 0.00000
CJEHL_51 CJEHL_51     0 0        7.63429 4.05000 0.00000 0.00000
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000
CJERM_51 CJERM_51     0 2 118.60 13.1598 -0.2800 -1.1350 -3.6370 0.00000 -9.2800                                               F
CJERM_52 CJERM_52     0 2 118.60 17.2760 1.56000 -1.1350 0.16829 0.00000 -4.6400                                               F
CJHR__51 CJHR__51     0 2 117.40 16.9617 -0.5600 -9.4610 -0.2129 0.00000 -26.220                                               F
CJHR__52 CJHR__52     0 2 117.40 4.14665 2.08000 -9.4610 -0.2129 0.00000 -26.220                                               F
CJIL__51 CJIL__51     0 2 118.50 6.45823 -0.0500 -1.3920 0.18148 0.00000 -40.000                                               F
CJIND_51 CJIND_51     0 2 118.40 12.6833 -0.1400 -0.2610 0.16500 0.00000 -1.6600 0.17000 -0.2000                               F
CJIND_52 CJIND_52     0 2 118.40 9.90532 0.00000 -0.2610 0.16500 0.00000 -1.6600 0.17000 -0.2000                               F
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000
CJIP__52 CJIP__52     0 0        4.59274 -1.1600 0.00000 0.00000
CJIRI_51 CJIRI_51     0 0        2.31158 -0.3700 0.00000 0.00000
CJIRI_52 CJIRI_52     0 0        0.00000 0.00000 0.00000 0.00000
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000
CJIRK_52 CJIRK_52     0 0        7.13751 -3.9500 0.00000 0.00000
CJIY__51 CJIY__51     0 0        10.6860 -0.8700 0.00000 0.00000
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000
CJI___51 CJI___51     0 0        8.47579 0.25000 0.00000 0.00000
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000
CJI___53 CJI___53     0 0        10.0371 -3.0800 0.00000 0.00000
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000
CKACD_52 CKACD_52     0 0        0.32443 -0.0900 0.00000 0.00000
CKAD__51 CKAD__51     0 0        1.58161 -0.2000 0.00000 0.00000
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -20.000 19.6000 -18.400                               F
CKAM__56 CKAM__56     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -20.000 19.6000 -18.400                               F
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000
CKAP__52 CKAP__52     0 0        7.42138 -0.5300 0.00000 0.00000
CKARA_51 CKARA_51     0 0        0.69956 -0.2100 0.00000 0.00000
CKARA_52 CKARA_52     0 0        0.00000 0.00000 0.00000 0.00000
CKARP_51 CKARP_51     0 0        26.7555 1.14000 0.00000 0.00000
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000
CKAU__53 CKAU__53     0 2 116.90 29.4118 14.8000 -42.987 -18.029 0.00000 -93.000 24.0000 -57.000                               F
CKAU__55 CKAU__55     0 0        15.3497 6.18000 0.00000 0.00000
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.510                                               F
CKB___54 CKB___54     0 0        1.02399 2.81000 0.00000 0.00000
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000
CKHO__52 CKHO__52     0 2 118.40 10.5136 -0.5800 -5.0070 -4.2741 0.00000 -20.410                                               F
CKLAT_51 CKLAT_51     0 2 120.10 12.9367 2.76000 -6.0760 0.02335 0.00000 -18.410                                               F
CKLAT_52 CKLAT_52     0 2 120.00 15.5930 2.55000 -6.0760 -0.0887 0.00000 -18.410                                               F
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__51 CKLT__51     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__52 CKLT__52     0 0        0.19263 -5.0700 0.00000 0.00000
CKLT__53 CKLT__53     0 0        4.48122 -5.8800 0.00000 0.00000
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CKLZ__52 CKLZ__52     0 2 116.80 13.9404 -2.2200 -1.8490 2.46727 0.00000 -5.0600                                               F
CKNC__51 CKNC__51     0 2 117.90 10.2906 2.73000 -12.813 -1.0811 0.00000 -45.750 1.24000 -1.4900                               F
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOB__51 CKOB__51     0 0        3.55861 -0.0300 0.00000 0.00000
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000
CKOCS_52 CKOCS_52     0 0        4.76510 0.71000 0.00000 0.00000
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__13 CKOC__13     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__14 CKOC__14     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__16 CKOC__16     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1A CKOC__1A     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1C CKOC__1C     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1E CKOC__1E     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000
CKOJN_51 CKOJN_51     0 2 119.10 21.9194 0.46000 -21.035 0.08520 0.00000 -21.035                                               F
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000
CKOL__52 CKOL__52     0 0        15.4004 -1.2700 0.00000 0.00000
CKOPR_51 CKOPR_51     0 0        16.7691 2.96000 0.00000 0.00000
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOSE_51 CKOSE_51     0 0        2.55490 0.42000 0.00000 0.00000
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_51 CKOST_51     0 2 116.80 10.5947 0.35000 -1.2310 -6.7332 0.00000 -20.150                                               F
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_54 CKOST_54     0 2 116.80 18.6042 1.42000 -6.3640 -8.4000 22.2000 -42.350 -8.4000 -16.800                               F
CKOZ__51 CKOZ__51     0 2 118.30 17.8539 0.35000 -2.9880 -3.2175 0.00000 -11.370                                               F
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000
CKPO__52 CKPO__52     0 0        2.45352 0.51000 0.00000 0.00000
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000
CKRAL_52 CKRAL_52     0 2 119.50 6.39740 1.16000 -6.9110 -3.3397 0.00000 -20.940                                               F
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__12 CKRA__12     0 0        0.00000 67.7500 0.00000 0.00000
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__51 CKRA__51     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__52 CKRA__52     0 0        0.74011 -6.1100 0.00000 0.00000
CKRA__53 CKRA__53     0 0        0.74011 -6.1100 0.00000 0.00000
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__56 CKRA__56     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000
CKRBR_51 CKRBR_51     0 0        8.70897 -3.5200 0.00000 0.00000
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000
CKRIM_51 CKRIM_51     0 2 119.30 37.7254 1.80000 -16.271 0.89829 0.00000 -49.310                                               F
CKRIM_52 CKRIM_52     0 0        0.00000 0.00000 0.00000 0.00000
CKRL__51 CKRL__51     0 2 116.80 35.4645 -2.8300 -6.3160 0.78000 0.00000 -27.320 0.78000 -1.0400                               F
CKRL__52 CKRL__52     0 0        0.00000 0.00000 0.00000 0.00000
CKRNV_51 CKRNV_51     0 0        0.00000 0.00000 0.00000 0.00000
CKRNV_52 CKRNV_52     0 0        11.9533 1.08000 0.00000 0.00000
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000
CKRT__52 CKRT__52     0 2 118.40 2.37241 1.03000 -2.3030 -1.3075 0.00000 -6.3900                                               F
CKUNC_51 CKUNC_51     0 0        0.00000 0.00000 0.00000 0.00000
CKUNC_52 CKUNC_52     0 0        15.7552 1.53000 0.00000 0.00000
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000
CKUN__51 CKUN__51     0 2 118.30 12.9976 1.56000 -4.9270 0.14530 0.00000 -12.920                                               F
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000
CKVAS_51 CKVAS_51     0 0        16.6981 2.99000 0.00000 0.00000
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000
CKV___51 CKV___51     0 0        0.00000 0.00000 0.00000 0.00000
CKV___52 CKV___52     0 0        26.2790 1.92000 0.00000 0.00000
CKY___54 CKY___54     0 2 117.50 38.1411 8.33000 -29.384 -2.6000 0.00000 -99.910 -2.6000 -17.350                               F
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000
CLANS_52 CLANS_52     0 2 118.70 18.2493 1.89000 -4.7780 2.74509 0.00000 -11.990                                               F
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000
CLBPV_52 CLBPV_52     0 0        4.05540 -2.3400 0.00000 0.00000
CLBTP_51 CLBTP_51     0 2 118.50 7.35042 -0.1900 -1.7600 -0.7970 0.00000 -5.0000 2.00000 -3.0000                               F
CLBTP_52 CLBTP_52     0 0        5.62687 0.14000 0.00000 -0.0100 0.00000 -5.0000 2.00000 -3.0000                               F
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CLBVY_52 CLBVY_52     0 0        11.7607 -2.0500 0.00000 0.00000
CLET__51 CLET__51     0 0        11.0307 -2.4700 0.00000 0.00000
CLET__52 CLET__52     0 0        10.7367 -3.2900 0.00000 0.00000
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__51 CLHO__51     0 0        45.1163 -8.9300 0.00000 0.00000
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__53 CLHO__53     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000
CLICD_52 CLICD_52     0 0        3.66000 0.63000 0.00000 0.00000
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.3200                                               F
CLICE_52 CLICE_52     0 2 116.20 5.01856 -0.3700 -4.0660 0.98978 0.00000 -8.3200                                               F
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000
CLIPE_52 CLIPE_52     0 2 117.20 35.1806 3.34000 -10.597 -0.3510 0.00000 -28.480 0.30000 -0.3600                               F
CLIP__53 CLIP__53     0 2 117.40 19.9120 -0.4200 -11.313 -0.7778 0.00000 -31.320                                               F
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000
CLISN_51 CLISN_51     0 0        4.41025 1.88000 0.00000 0.00000
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__54 CLIS__54     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__55 CLIS__55     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__56 CLIS__56     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -16.070                                               F
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5A CLIS__5A     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5B CLIS__5B     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5C CLIS__5C     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5D CLIS__5D     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5I CLIS__5I     0 2 119.30 34.6838 -6.8000 -17.547 7.94273 0.00000 -32.140                                               F
CLIS__5J CLIS__5J     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5K CLIS__5K     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5L CLIS__5L     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__5M CLIS__5M     0 0        0.00000 0.00000 0.00000 0.00000
CLITO_51 CLITO_51     0 0        5.58632 0.38000 0.00000 0.00000
CLITO_52 CLITO_52     0 0        5.51535 0.37000 0.00000 0.00000
CLITV_51 CLITV_51     0 2 116.00 9.93573 -3.7900 -1.0970 0.70000 0.00000 -7.0000 0.70000 -0.8400                               F
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.0000 0.70000 -0.8400                               F
CLIX__51 CLIX__51     0 0        4.66371 -1.1300 0.00000 0.00000
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000
CLI___51 CLI___51     0 0        15.0455 -4.5800 0.00000 0.00000
CLI___52 CLI___52     0 0        0.00000 0.00000 0.00000 0.00000
CLOCH_51 CLOCH_51     0 0        0.00000 0.00000 0.00000 0.00000
CLOCH_52 CLOCH_52     0 0        0.27374 -0.0500 0.00000 0.00000
CLOUN_51 CLOUN_51     0 2 118.10 18.1175 0.45000 -7.2200 2.67197 0.00000 -29.550                                               F
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000
CLOX__51 CLOX__51     0 0        0.00000 0.00000 0.00000 0.00000
CLOX__52 CLOX__52     0 0        6.62044 1.19000 0.00000 0.00000
CLPCE_51 CLPCE_51     0 0        2.59546 0.42000 0.00000 0.00000
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000
CLSN__52 CLSN__52     0 2 118.50 0.00000 0.00000 -0.4370 0.00000 0.00000 -19.410 0.00000 -1.1610                               F
CLSY__53 CLSY__53     0 2 117.80 14.3764 -0.3200 -5.4640 -1.3332 0.00000 -14.900                                               F
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000
CLTJI_52 CLTJI_52     0 2 116.00 18.5129 -2.2800 -1.2950 1.87064 0.00000 -5.3200                                               F
CLTSZ_51 CLTSZ_51     0 0        5.79922 -0.0300 0.00000 0.00000
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CLUTN_51 CLUTN_51     0 0        2.64615 0.31000 0.00000 0.00000
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000
CMAD__51 CMAD__51     0 2 119.10 10.7570 -2.4900 -1.4370 4.18451 0.00000 -3.7800                                               F
CMAD__52 CMAD__52     0 2 119.10 17.4281 -1.3000 -1.4370 4.18451 0.00000 -7.5700                                               F
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__51 CMAL__51     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__52 CMAL__52     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__53 CMAL__53     0 0        9.17535 -3.1100 0.00000 0.00000
CMAL__54 CMAL__54     0 2 119.10 19.7194 -7.6000 -11.886 5.00000 0.00000 -17.500 5.00000 -5.0000                               F
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000
CMART_53 CMART_53     0 0        5.30244 -1.4600 0.00000 0.00000
CMART_54 CMART_54     0 0        0.00000 0.00000 0.00000 0.00000
CMBO__51 CMBO__51     0 2 115.60 18.1986 0.12000 -3.3030 4.56329 0.00000 -13.490                                               F
CMBO__52 CMBO__52     0 2 115.60 36.8839 -2.6700 -6.6060 4.56329 0.00000 -26.980                                               F
CMBU__51 CMBU__51     0 2 117.90 6.53933 5.18000 -7.5660 3.85459 0.00000 -19.840                                               F
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CMCHZ_52 CMCHZ_52     0 0        9.06382 0.97000 0.00000 0.00000
CMEDE_51 CMEDE_51     0 2 121.10 3.00100 -2.6800 -0.1410 0.18000 0.00000 -1.8000 0.18000 -0.2200                               F
CMEDV_51 CMEDV_51     0 2 121.10 0.00000 0.00000 -6.6580 -0.9687 0.00000 -42.000 4.20000 -5.0400                               F
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000
CMED__52 CMED__52     0 0        6.94488 0.99000 0.00000 0.00000
CMEM__51 CMEM__51     0 2 116.90 26.5933 -0.8400 -5.4640 4.26604 0.00000 -14.880                                               F
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000
CMET__52 CMET__52     0 0        0.66914 -0.5400 0.00000 -0.0100 0.00000 -3.8500 0.78000 -1.0400                               F
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000
CMEX__52 CMEX__52     0 2 117.50 35.2820 -5.7900 -2.1150 7.09559 0.00000 -5.2800                                               F
CMEY__51 CMEY__51     0 0        30.1925 -7.1700 0.00000 0.00000
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000
CMHR__51 CMHR__51     0 0        8.49607 0.98000 0.00000 0.00000
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000
CMI___52 CMI___52     0 2 115.70 15.8870 0.73000 -7.0970 1.01305 0.00000 -18.630                                               F
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLA__52 CMLA__52     0 2 117.30 22.1425 -3.4200 -7.4810 -1.6677 0.00000 -20.750                                               F
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLE__52 CMLE__52     0 0        9.12465 0.83000 0.00000 0.00000
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLO__52 CMLO__52     0 2 117.10 15.3294 -3.1000 -1.6200 0.65042 0.00000 -4.3900                                               F
CMNI__51 CMNI__51     0 0        0.17235 -0.1500 0.00000 0.00000
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000
CMNM__52 CMNM__52     0 0        6.67114 -0.3200 0.00000 0.00000
CMOB__51 CMOB__51     0 0        17.3064 -0.3500 0.00000 0.00000
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000
CMODL_52 CMODL_52     0 0        13.1699 2.85000 0.00000 0.00000
CMOHE_51 CMOHE_51     0 0        0.00000 0.00000 0.00000 0.00000
CMOHE_52 CMOHE_52     0 0        20.9664 1.66000 0.00000 0.00000
CMOJI_51 CMOJI_51     0 2 118.00 20.3277 -2.1200 -4.4170 0.93016 0.00000 -10.430                                               F
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CMORA_51 CMORA_51     0 0        0.00000 0.00000 0.00000 0.00000
CMORA_52 CMORA_52     0 0        0.58803 -3.5400 0.00000 0.00000
CMOSE_51 CMOSE_51     0 2 117.70 5.49507 -0.6600 -1.6090 0.27500 0.00000 -5.8200 0.30000 -0.3600                               F
CMOSN_51 CMOSN_51     0 0        19.0807 2.37000 0.00000 0.00000
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 0.00000
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 0.00000
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000
CMQ___52 CMQ___52     0 0        8.07025 1.68000 0.00000 0.00000
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000
CMRC__51 CMRC__51     0 2 117.10 16.9820 0.98000 -7.4150 0.93714 0.00000 -20.500                                               F
CMRC__52 CMRC__52     0 0        0.00000 0.00000 0.00000 0.00000
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.3900 0.26000 -0.3100                               F
CMTRE_52 CMTRE_52     0 2 118.80 8.69884 1.55000 -3.8190 -0.1160 0.00000 -6.3900 0.26000 -0.3100                               F
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000
CMYD__52 CMYD__52     0 2 117.60 -1.5976 -2.3400 -6.0040 -1.0000 0.00000 -43.610 1.00000 -1.0000                               F
CMYTD_51 CMYTD_51     0 0        0.27374 0.27000 0.00000 0.00000
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000
CMZR__51 CMZR__51     0 0        0.00000 0.00000 0.00000 0.00000
CMZR__52 CMZR__52     0 0        13.3930 -1.5400 0.00000 0.00000
CNACH_51 CNACH_51     0 2 116.60 11.1625 -0.8300 -5.4480 -0.1516 0.00000 -13.710                                               F
CNACH_52 CNACH_52     0 2 116.60 18.6143 1.14000 -5.4480 -0.1516 0.00000 -13.710                                               F
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CNAD__52 CNAD__52     0 0        1.15579 1.23000 0.00000 0.00000
CNAO__51 CNAO__51     0 2 119.70 3.52820 -1.0900 -6.6270 0.56912 0.00000 -8.6900                                               F
CNAX__51 CNAX__51     0 0        2.55490 -0.8400 0.00000 0.00000
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000
CNBYD_51 CNBYD_51     0 2 117.10 16.1506 0.91000 -1.8550 1.20341 0.00000 -4.6700                                               F
CNBYD_52 CNBYD_52     0 2 117.60 5.45452 -0.2200 -1.8550 1.31577 0.00000 -4.6700                                               F
CNEL__51 CNEL__51     0 0        -0.0296 -0.3900 0.00000 0.00000
CNEL__52 CNEL__52     0 0        -0.0888 0.30000 0.00000 0.00000
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 0.00000
CNEPM_52 CNEPM_52     0 2 119.90 7.60388 2.25000 -2.8550 0.08000 0.00000 -4.9400 0.08000 -0.1000                               F
CNER__51 CNER__51     0 0        6.47850 -0.7800 0.00000 0.00000
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000
CNEXN_51 CNEXN_51     0 0        6.89418 0.04000 0.00000 0.00000
CNEZV_51 CNEZV_51     0 0        0.31429 0.22000 0.00000 0.00000
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__51 CNEZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__52 CNEZ__52     0 0        -2.1695 0.00000 0.00000 0.00000
CNEZ__53 CNEZ__53     0 0        -2.1695 -16.730 0.00000 0.00000
CNEZ__54 CNEZ__54     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000
CNOH1_51 CNOH1_51     0 0        5.39368 -1.1000 0.00000 0.00000
CNOH1_52 CNOH1_52     0 0        4.48122 3.15000 0.00000 0.00000
CNOH2_51 CNOH2_51     0 0        -3.0571 6.40000 0.00000 0.00000
CNOH2_52 CNOH2_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOH3_51 CNOH3_51     0 0        14.4068 12.0500 0.00000 0.00000
CNOH3_52 CNOH3_52     0 0        4.12637 -4.7900 0.00000 0.00000
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOH4_53 CNOH4_53     0 0        2.64615 -17.950 0.00000 0.00000
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000
CNOJI_51 CNOJI_51     0 2 119.40 24.9509 2.56000 -6.6500 5.55311 0.00000 -12.180                                               F
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOPA_51 CNOPA_51     0 2 117.30 12.6123 0.74000 -2.9680 0.06095 0.00000 -3.7400                                               F
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.7400                                               F
CNOSE_51 CNOSE_51     0 0        5.78909 0.75000 0.00000 0.00000
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.2200                                               F
CNOS__52 CNOS__52     0 2 119.20 33.2948 5.71000 -6.7950 13.6623 0.00000 -6.7950                                               F
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 0.00000
CNOVN_52 CNOVN_52     0 2 119.00 0.00000 0.00000 -43.845 0.00000 0.00000 -84.360 0.00000 -2.4830                               F
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -67.490                                               F
CNOVN_54 CNOVN_54     0 2 118.60 8.76981 0.77000 -8.2460 -1.5372 0.00000 -16.870                                               F
CNYM__51 CNYM__51     0 2 118.00 35.0387 1.21000 -3.9680 -0.7947 0.00000 -10.790                                               F
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.6800 1.00000 -1.4000                               F
CNYRS_51 CNYRS_51     0 0        4.46094 0.34000 0.00000 0.00000
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000
CNZD__52 CNZD__52     0 0        1.19634 -0.6700 0.00000 0.00000
CODRY_51 CODRY_51     0 2 118.30 8.67856 0.51000 -0.3240 0.40000 0.00000 -4.0000 0.40000 -0.4800                               F
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 0.00000
COKD__51 COKD__51     0 0        2.53463 -1.4300 0.00000 0.00000
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000
COLCH_52 COLCH_52     0 2 118.70 28.6210 -1.4400 -7.9640 2.02210 0.00000 -14.590                                               F
COLCS_51 COLCS_51     0 2 118.60 17.5903 -3.4200 -3.1330 0.99382 0.00000 -5.7500                                               F
COLCS_52 COLCS_52     0 2 118.60 13.3727 -2.1100 -3.5880 1.43431 0.00000 -5.7500                                               F
COLDR_51 COLDR_51     0 2 117.30 16.1709 -2.9700 -6.0030 0.60000 0.00000 -28.610 0.60000 -0.7200                               F
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000
COLSN_51 COLSN_51     0 0        15.8059 4.99000 0.00000 0.00000
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000
COPJA_51 COPJA_51     0 2 117.20 32.5649 1.28000 -11.474 -22.233 0.00000 -21.010                                               F
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000
COPO__51 COPO__51     0 0        0.00000 0.00000 0.00000 0.00000
COPO__52 COPO__52     0 2 118.10 43.5043 1.20000 -11.023 1.06868 0.00000 -41.580                                               F
COPO__53 COPO__53     0 0        2.34199 -6.5100 0.00000 0.00000
COPO__54 COPO__54     0 0        -0.2564 -5.4700 0.00000 0.00000
CORLU_51 CORLU_51     0 0        1.96687 -1.5400 0.00000 0.00000
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000
COSTA_51 COSTA_51     0 2 117.90 37.4821 3.62000 -2.1290 1.41489 0.00000 -8.7200                                               F
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 0.00000
COSTR_51 COSTR_51     0 2 118.50 8.93202 0.49000 -0.1400 0.08800 0.00000 -0.8900 0.09000 -0.1100                               F
COSTR_52 COSTR_52     0 2 118.50 8.92188 -0.9600 -0.1400 0.08800 0.00000 -0.8900 0.09000 -0.1100                               F
COS___51 COS___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -36.370 0.20000 -0.2400                               F
COS___52 COS___52     0 2 119.60 25.8126 2.55000 -23.359 0.20000 0.00000 -72.740 0.40000 -0.4800                               F
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000
COS___54 COS___54     0 0        0.00000 0.00000 0.00000 0.00000
COS___55 COS___55     0 0        0.00000 0.00000 0.00000 0.00000
COTM__51 COTM__51     0 0        7.97900 1.42000 0.00000 0.00000
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 0.00000
COVC__52 COVC__52     0 0        12.2676 -0.4600 0.00000 0.00000
COVD__51 COVD__51     0 0        0.77053 0.27000 0.00000 0.00000
COVD__52 COVD__52     0 0        1.92632 1.26000 0.00000 0.00000
COVET_51 COVET_51     0 0        0.00000 0.00000 0.00000 0.00000
COVET_52 COVET_52     0 0        8.36427 1.33000 0.00000 0.00000
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000
COVFI_52 COVFI_52     0 0        13.0178 -1.2400 0.00000 0.00000
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000
COVHB_52 COVHB_52     0 0        28.4892 4.68000 0.00000 0.00000
COVPO_51 COVPO_51     0 0        9.17535 -1.2300 0.00000 0.00000
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000
COVRU_52 COVRU_52     0 0        13.7073 -1.5600 0.00000 0.00000
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_54 COVTB_54     0 0        20.7130 -2.7100 0.00000 0.00000
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000
CPAC__52 CPAC__52     0 2 116.10 9.37812 0.97000 -2.2110 0.01794 0.00000 -6.1500                                               F
CPASE_51 CPASE_51     0 0        28.8035 -1.6400 0.00000 0.00000
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000
CPASK_51 CPASK_51     0 0        0.56776 -1.4500 0.00000 0.00000
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000
CPCE__51 CPCE__51     0 2 118.50 10.4021 -4.7800 3.22400 0.20000 3.22400 -21.050 0.20000 -0.2400                               F
CPCE__52 CPCE__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -21.050 0.20000 -0.2400                               F
CPCKA_51 CPCKA_51     0 0        11.2537 -0.2500 0.00000 0.00000
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000
CPCM__51 CPCM__51     0 2 119.10 32.2810 -7.9200 -6.7450 0.85283 0.00000 -16.830                                               F
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__51 CPEC__51     0 0        6.42781 0.37000 0.00000 0.00000
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__53 CPEC__53     0 0        1.95673 -0.0500 0.00000 0.00000
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000
CPEL__51 CPEL__51     0 0        19.6079 0.82000 0.00000 0.00000
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPHE__52 CPHE__52     0 2 117.70 11.8316 2.47000 -5.4540 0.77036 0.00000 -14.290                                               F
CPHO__51 CPHO__51     0 0        0.00000 0.00000 0.00000 0.00000
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000
CPHO__53 CPHO__53     0 0        79.3439 -8.1400 0.00000 0.00000
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000
CPIS__52 CPIS__52     0 2 117.60 16.5156 -1.7300 -6.0070 -0.6515 0.00000 -16.640                                               F
CPJH__51 CPJH__51     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__52 CPJH__52     0 0        33.0312 -5.0400 0.00000 0.00000
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__54 CPJH__54     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__59 CPJH__59     0 0        19.6383 -3.0500 0.00000 0.00000
CPJI__51 CPJI__51     0 2 118.70 47.1339 -9.8900 -2.9760 3.63487 0.00000 -11.130                                               F
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__53 CPJI__53     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__51 CPKA__51     0 0        31.9261 -2.2700 0.00000 0.00000
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__53 CPKA__53     0 0        26.3905 0.18000 0.00000 0.00000
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKN__51 CPKN__51     0 0        17.0530 0.73000 0.00000 0.00000
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKN__53 CPKN__53     0 2 119.10 5.58632 0.39000 -0.4450 2.00000 5.67000 -5.6700 2.00000 -3.0000                               F
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__51 CPKV__51     0 0        23.1259 0.71000 0.00000 0.00000
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__53 CPKV__53     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000
CPLAD_51 CPLAD_51     0 0        0.30416 3.01000 0.00000 0.00000
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000
CPLA__51 CPLA__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -10.000 5.00000 -5.0000                               F
CPLA__52 CPLA__52     0 2 117.70 7.90803 1.93000 -46.260 16.6870 0.00000 -152.00 66.0000 -80.000                               F
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000
CPLZJ_52 CPLZJ_52     0 2 119.20 18.1581 -0.5000 -3.3540 2.50509 0.00000 -10.140                                               F
CPLZM_51 CPLZM_51     0 0        27.6680 -1.2900 0.00000 0.00000
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 0.00000
CPLZS_52 CPLZS_52     0 0        10.9699 -2.1900 0.00000 0.00000
CPMK__51 CPMK__51     0 0        7.94859 0.17000 0.00000 0.00000
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000
CPNV__52 CPNV__52     0 2 117.60 8.43524 0.08000 -8.8560 2.52050 0.00000 -23.210                                               F
CPOC__51 CPOC__51     0 0        5.32271 0.14000 0.00000 0.00000
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000
CPODB_52 CPODB_52     0 0        13.4031 0.42000 0.00000 0.00000
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000
CPODH_52 CPODH_52     0 2 117.00 16.1608 -0.9600 -2.5270 0.66330 0.00000 -10.360                                               F
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000
CPOLI_51 CPOLI_51     0 0        8.82050 -2.2500 0.00000 0.00000
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000
CPORI_51 CPORI_51     0 2 116.90 31.0847 -2.2900 -1.1010 0.14896 0.00000 -7.2000 0.72000 -0.8600                               F
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000
CPORI_53 CPORI_53     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__53 CPPA__53     0 0        20.9461 0.03000 0.00000 0.00000
CPPA__54 CPPA__54     0 0        19.4659 1.10000 0.00000 0.00000
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000
CPRAH_52 CPRAH_52     0 0        12.5211 2.00000 0.00000 0.00000
CPRA__51 CPRA__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -11.740                                               F
CPRA__52 CPRA__52     0 2 117.70 12.1155 -1.0900 -8.4760 -1.0900 0.00000 -11.740 0.00000 -1.0900                               F
CPRB__53 CPRB__53     0 0        14.1027 -1.7700 0.00000 0.00000
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__11 CPRE__11     0 0        0.46637 196.000 0.00000 0.00000
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__56 CPRE__56     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__57 CPRE__57     0 2 120.40 13.2814 -7.7100 -10.390 -7.9103 0.00000 -15.750                                               F
CPRE__58 CPRE__58     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -15.750                                               F
CPRE__59 CPRE__59     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_52 CPRIR_52     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_53 CPRIR_53     0 0        7.65457 -1.2500 0.00000 0.00000
CPRM__51 CPRM__51     0 2 117.80 21.4125 -0.7600 -8.3310 4.06560 0.00000 -22.690                                               F
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__11 CPRN__11     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__12 CPRN__12     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__15 CPRN__15     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__17 CPRN__17     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__18 CPRN__18     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__19 CPRN__19     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__1A CPRN__1A     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__22 CPRN__22     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__51 CPRN__51     0 2 119.00 12.2169 -0.3100 -4.0060 6.38582 0.00000 -10.710                                               F
CPRN__52 CPRN__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000
CPRST_51 CPRST_51     0 0        8.57717 0.76000 0.00000 0.00000
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000
CPRT__51 CPRT__51     0 2 117.90 70.3207 4.83000 -39.530 2.00000 0.00000 -105.87 2.00000 -2.0000                               F
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__55 CPSE__55     0 2 118.10 23.0043 -7.0100 -3.5030 2.00000 0.00000 -5.4000 2.00000 -3.0000                               F
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000
CPSL__51 CPSL__51     0 0        2.86920 -0.0100 0.00000 0.00000
CPSL__52 CPSL__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__52 CPSM__52     0 0        16.8299 1.47000 0.00000 0.00000
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__54 CPSM__54     0 0        14.8124 0.66000 0.00000 0.00000
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000
CPST__53 CPST__53     0 0        81.8583 9.34000 0.00000 0.00000
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000
CPST__56 CPST__56     0 0        17.9147 -1.5500 0.00000 0.00000
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -2.4000 2.00000 -2.0000                               F
CPTA__52 CPTA__52     0 2 119.50 8.34399 -0.2600 -6.6050 -0.0769 0.00000 -8.5900 1.00000 -1.0000                               F
CPUH__51 CPUH__51     0 2 117.60 9.78366 -1.1200 -1.9990 5.29781 0.00000 -4.9900                                               F
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000
CPVY__51 CPVY__51     0 0        0.00000 0.00000 0.00000 0.00000
CPVY__52 CPVY__52     0 0        3.03141 -0.3200 0.00000 0.00000
CPZA__51 CPZA__51     0 0        29.2293 -1.0800 0.00000 0.00000
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZA__53 CPZA__53     0 0        17.7728 -5.2600 0.00000 0.00000
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000
CPZL__52 CPZL__52     0 0        22.8015 -3.0200 0.00000 0.00000
CPZM__51 CPZM__51     0 0        5.61673 1.45000 0.00000 0.00000
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000
CRAJK_52 CRAJK_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -0.8300 0.08000 -0.1000                               F
CRAJK_53 CRAJK_53     0 2 117.30 22.1222 0.91000 -0.2020 -0.1900 0.00000 -1.6700 0.17000 -0.1900                               F
CRAKO_51 CRAKO_51     0 0        0.12166 -0.3800 0.00000 0.00000
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000
CRAK__54 CRAK__54     0 2 117.70 12.0952 0.86000 -1.5580 2.84435 0.00000 -2.1200                                               F
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000
CREP__51 CREP__51     0 0        0.00000 0.00000 0.00000 0.00000
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000
CREP__54 CREP__54     0 2 118.60 5.00842 -6.5900 -3.1060 -6.5572 0.00000 -8.4600                                               F
CREP__55 CREP__55     0 2 118.60 10.0979 -5.4800 -3.1060 -6.5572 0.00000 -8.4600                                               F
CREP__56 CREP__56     0 0        0.00000 0.00000 0.00000 0.00000
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000
CRICD_51 CRICD_51     0 0        2.14936 -0.2200 0.00000 0.00000
CRICD_52 CRICD_52     0 0        0.00000 0.00000 0.00000 0.00000
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000
CRIC__52 CRIC__52     0 2 117.90 23.0144 -2.2200 -1.5790 2.27521 0.00000 -4.2700                                               F
CRIM__51 CRIM__51     0 2 117.90 24.0688 -0.1500 -6.3030 3.14892 0.00000 -15.280                                               F
CRIM__52 CRIM__52     0 0        0.00000 0.00000 0.00000 0.00000
CRIP__51 CRIP__51     0 0        0.00000 0.00000 0.00000 0.00000
CRIP__52 CRIP__52     0 0        9.28687 -0.4500 0.00000 0.00000
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000
CRIVI_52 CRIVI_52     0 0        8.77994 -1.3300 0.00000 0.00000
CROKC_51 CROKC_51     0 2 119.50 16.2622 4.51000 -6.2950 0.34341 0.00000 -19.070                                               F
CROKC_52 CROKC_52     0 2 119.50 11.6289 1.04000 -6.2950 0.34341 0.00000 -19.070                                               F
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 0.00000
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000
CROKY_51 CROKY_51     0 0        2.73740 -4.5300 0.00000 0.00000
CROKY_52 CROKY_52     0 0        5.21119 -7.9400 0.00000 0.00000
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000
CRON__52 CRON__52     0 2 119.60 2.27102 0.24000 -4.0190 1.07923 0.00000 -10.850                                               F
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_55 CROPC_55     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_57 CROPC_57     0 0        21.8282 0.11000 0.00000 0.00000
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000
CROS__51 CROS__51     0 0        1.14565 -0.0500 0.00000 0.00000
CROS__52 CROS__52     0 0        1.21662 -0.0400 0.00000 0.00000
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000
CROTA_52 CROTA_52     0 2 118.50 13.5349 1.94000 -3.9490 2.50200 0.00000 -25.020 2.50200 -3.0100                               F
CROUD_51 CROUD_51     0 2 115.90 16.6373 -2.5100 -6.8100 0.49803 0.00000 -13.950                                               F
CROUD_52 CROUD_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -13.950                                               F
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CROZ__52 CROZ__52     0 0        2.30144 -0.0500 0.00000 0.00000
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000
CRUDO_52 CRUDO_52     0 0        0.54748 -0.8600 0.00000 0.00000
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000
CRYBI_52 CRYBI_52     0 0        0.00000 0.00000 0.00000 0.00000
CRYCH_51 CRYCH_51     0 2 116.70 18.2392 0.97000 -3.8010 1.98022 0.00000 -9.5600                                               F
CRYCH_52 CRYCH_52     0 2 118.60 5.68770 -0.8100 -3.8010 0.13782 0.00000 -19.120                                               F
CRYC__51 CRYC__51     0 2 119.20 9.47950 -1.0700 -5.4540 2.00926 0.00000 -7.1200                                               F
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -7.1200                                               F
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000
CRZNV_52 CRZNV_52     0 2 117.70 37.2184 4.00000 -11.442 1.14539 0.00000 -20.980                                               F
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__54 CSAZ__54     0 0        16.0999 1.07000 0.00000 0.00000
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSDCD_52 CSDCD_52     0 0        0.14194 -0.5100 0.00000 0.00000
CSED__51 CSED__51     0 0        0.00000 0.00000 0.00000 0.00000
CSED__52 CSED__52     0 0        9.72283 0.34000 0.00000 0.00000
CSEMI_51 CSEMI_51     0 0        0.00000 0.00000 0.00000 0.00000
CSEMI_52 CSEMI_52     0 0        22.0817 0.86000 0.00000 0.00000
CSEMT_51 CSEMT_51     0 0        -4.3489 -0.0600 0.00000 0.00000
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000
CSEV__51 CSEV__51     0 0        19.9526 -0.6200 0.00000 0.00000
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000
CSHH__51 CSHH__51     0 0        2.49407 1.91000 0.00000 0.00000
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000
CSKO__51 CSKO__51     0 2 117.60 13.3930 -2.8600 -8.7520 -2.8498 0.00000 -24.230                                               F
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000
CSKVM_52 CSKVM_52     0 0        3.50792 0.60000 0.00000 0.00000
CSLAP_51 CSLAP_51     0 0        0.85163 0.45000 0.00000 0.00000
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000
CSLA__54 CSLA__54     0 0        0.00000 0.00000 0.00000 0.00000
CSLA__55 CSLA__55     0 2 118.40 9.33756 -1.0900 -2.5350 2.04842 0.00000 -150.89 171.000 -132.00                               F
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000
CSLB__52 CSLB__52     0 2 115.70 14.8326 2.01000 -10.088 0.85475 0.00000 -26.380                                               F
CSLM__51 CSLM__51     0 2 114.00 23.3186 4.10000 -8.0940 0.67873 0.00000 -21.260                                               F
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLU__51 CSLU__51     0 2 118.90 19.6484 0.46000 -5.1610 0.54643 0.00000 -13.560                                               F
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -51.740                                               F
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000
CSNY__53 CSNY__53     0 2 117.00 17.1341 -1.1700 -4.2380 0.91148 0.00000 -11.540                                               F
CSNY__54 CSNY__54     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__21 CSOK__21     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__51 CSOK__51     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__52 CSOK__52     0 0        -1.2425 0.67000 0.00000 -0.0100 0.00000 -50.610                                               F
CSOK__53 CSOK__53     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__54 CSOK__54     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__56 CSOK__56     0 2 116.00 46.9514 9.89000 -38.650 7.28532 0.00000 -101.21                                               F
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__54 CSPN__54     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__55 CSPN__55     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__56 CSPN__56     0 0        8.07025 -1.5900 0.00000 0.00000
CSPO__51 CSPO__51     0 0        0.00000 0.00000 0.00000 0.00000
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 0.00000
CSPO__53 CSPO__53     0 2 116.90 0.00000 0.00000 -27.481 1.61900 0.00000 -33.460 1.61900 0.00000                               F
CSRCD_51 CSRCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_51 CSTBL_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_52 CSTBL_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_53 CSTBL_53     0 0        0.00000 0.00000 0.00000 0.00000
CSTBL_54 CSTBL_54     0 0        0.00000 0.00000 0.00000 0.00000
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000
CSTB__52 CSTB__52     0 0        1.34842 0.25000 0.00000 0.00000
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTCD_52 CSTCD_52     0 0        8.44537 -0.4100 0.00000 0.00000
CSTC__51 CSTC__51     0 2 117.80 27.4145 0.08000 -6.8140 0.23719 0.00000 -18.530                                               F
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_53 CSTER_53     0 2 116.60 12.7441 -2.5400 -2.8540 1.80000 0.00000 -18.000 1.80000 -2.1600                               F
CSTMI_51 CSTMI_51     0 2 118.30 7.23889 1.63000 -3.6650 -0.0909 0.00000 -9.2200                                               F
CSTMI_52 CSTMI_52     0 2 117.70 18.1783 1.49000 -3.6650 0.53522 0.00000 -9.2200                                               F
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTPA_51 CSTPA_51     0 0        8.66842 -0.5300 0.00000 0.00000
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRA_51 CSTRA_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTRA_52 CSTRA_52     0 0        0.01014 0.19000 0.00000 0.00000
CSTRI_51 CSTRI_51     0 2 119.80 20.0337 2.27000 -19.765 0.84370 0.00000 -59.900                                               F
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000
CSTR__51 CSTR__51     0 2 117.20 17.7424 0.39000 -5.7490 1.34334 0.00000 -15.930                                               F
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000
CSTX__54 CSTX__54     0 0        0.00000 0.00000 0.00000 0.00000
CSTX__55 CSTX__55     0 0        0.00000 0.00000 0.00000 -0.0100 51.4000 -67.700 80.4000 -63.600                               F
CSUM__51 CSUM__51     0 0        26.4514 -1.0900 0.00000 0.00000
CSUM__52 CSUM__52     0 0        0.00000 0.00000 0.00000 0.00000
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000
CSUSI_52 CSUSI_52     0 0        8.80022 0.96000 0.00000 0.00000
CSUZ__51 CSUZ__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -24.640                                               F
CSUZ__52 CSUZ__52     0 2 118.50 18.3304 0.57000 -15.894 16.8757 0.00000 -49.280                                               F
CSVCD_51 CSVCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVCD_52 CSVCD_52     0 0        1.59175 0.93000 0.00000 0.00000
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVET_52 CSVET_52     0 2 117.40 16.9617 0.46000 -9.6480 -0.2340 0.00000 -25.500 0.20000 -0.2400                               F
CSVID_51 CSVID_51     0 0        0.12166 -0.0900 0.00000 0.00000
CSVID_52 CSVID_52     0 0        0.07097 -0.1300 0.00000 0.00000
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000
CSVIT_53 CSVIT_53     0 2 118.80 23.3490 1.63000 -18.383 0.47000 0.00000 -49.090 0.47000 -0.5600                               F
CSVI__51 CSVI__51     0 0        -0.0493 -0.4000 0.00000 0.00000
CSVI__52 CSVI__52     0 0        5.11994 2.98000 0.00000 0.00000
CSVT__53 CSVT__53     0 2 117.60 0.00000 0.00000 -38.907 1.44100 0.00000 -73.400 1.44100 0.00000                               F
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000
CTAB__51 CTAB__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -24.440 11.7300 -21.500                               F
CTAB__52 CTAB__52     0 2 117.90 19.2125 -0.1600 -11.018 -1.8079 0.00000 -30.500                                               F
CTACH_51 CTACH_51     0 2 119.20 21.5342 3.24000 -12.494 0.45200 0.00000 -40.210 0.45200 -0.5400                               F
CTACH_52 CTACH_52     0 0        0.00000 0.00000 0.00000 0.00000
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000
CTANV_52 CTANV_52     0 0        11.3754 -0.3400 0.00000 0.00000
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000
CTD___52 CTD___52     0 0        0.00000 0.00000 0.00000 0.00000
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000
CTECD_52 CTECD_52     0 0        2.30144 0.13000 0.00000 0.00000
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000
CTEL__52 CTEL__52     0 2 117.90 5.94116 -0.2300 -0.0510 0.19815 0.00000 -11.400 1.14000 -1.3700                               F
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000
CTKAR_51 CTKAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CTKAR_52 CTKAR_52     0 2 117.00 2.71712 2.35000 -10.058 -7.7860 0.00000 -69.000 24.0000 -43.000                               F
CTOS__51 CTOS__51     0 0        0.00000 0.00000 0.00000 0.00000
CTOS__52 CTOS__52     0 0        34.6331 -0.3900 0.00000 0.00000
CTOUZ_51 CTOUZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CTOUZ_52 CTOUZ_52     0 2 118.80 6.74211 0.80000 -0.7230 -0.5500 0.00000 -4.6000 0.46000 -0.5500                               F
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_53 CTPGU_53     0 0        21.6052 3.92000 0.00000 0.00000
CTPJI_51 CTPJI_51     0 0        10.4224 -3.3500 0.00000 0.00000
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPLB_51 CTPLB_51     0 2 116.70 10.1892 0.00000 -4.5110 -0.4740 0.00000 -21.150 0.40000 -0.4800                               F
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPPL_51 CTPPL_51     0 2 119.30 1.01385 0.44000 -32.081 12.1729 0.00000 -150.50 44.0000 -85.000                               F
CTPPL_52 CTPPL_52     0 0        1.92632 0.97000 0.00000 0.00000
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000
CTREM_52 CTREM_52     0 0        7.66471 -0.3500 0.00000 0.00000
CTRE__51 CTRE__51     0 2 118.30 8.25274 -3.2400 -1.9380 -0.3107 0.00000 -5.2600                                               F
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000
CTRE__53 CTRE__53     0 2 119.10 11.0104 -1.2600 -1.9380 2.49222 0.00000 -5.2600                                               F
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRME_52 CTRME_52     0 0        1.82493 -0.0600 0.00000 0.00000
CTRMI_51 CTRMI_51     0 0        7.89789 8.50000 0.00000 -0.0100 0.00000 -89.000 60.0000 -54.000                               F
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ2_51 CTRZ2_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ2_52 CTRZ2_52     0 2 116.60 43.3928 31.4800 -28.998 -32.865 0.00000 -61.500 30.0000 -36.000                               F
CTRZ3_51 CTRZ3_51     0 0        18.8069 7.29000 0.00000 0.00000
CTRZ3_52 CTRZ3_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_53 CTRZ4_53     0 0        14.6197 5.03000 0.00000 0.00000
CTRZ4_54 CTRZ4_54     0 0        2.04798 -27.500 0.00000 0.00000
CTTB__51 CTTB__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTB__52 CTTB__52     0 0        3.79180 -0.3400 0.00000 0.00000
CTTB__53 CTTB__53     0 0        0.00000 0.00000 0.00000 0.00000
CTTC__51 CTTC__51     0 0        0.14194 0.01000 0.00000 0.00000
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTE__52 CTTE__52     0 0        2.51435 0.17000 0.00000 0.00000
CTTL__51 CTTL__51     0 0        0.15208 0.49000 0.00000 0.00000
CTTS__51 CTTS__51     0 0        3.48765 0.03000 0.00000 0.00000
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTX__52 CTTX__52     0 0        -0.1183 -0.1000 0.00000 0.00000
CTUHN_51 CTUHN_51     0 0        13.2814 -0.4700 0.00000 0.00000
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000
CTUNE_51 CTUNE_51     0 0        0.00000 0.00000 0.00000 0.00000
CTUNE_52 CTUNE_52     0 2 117.90 32.6967 -2.6100 -8.9050 2.52754 0.00000 -33.580                                               F
CTURN_51 CTURN_51     0 0        0.00000 0.00000 0.00000 0.00000
CTURN_52 CTURN_52     0 0        17.9249 0.04000 0.00000 0.00000
CTUX__54 CTUX__54     0 2 117.20 18.6244 -1.1400 -14.414 -0.3410 0.00000 -21.320 0.30000 -0.3600                               F
CTUX__55 CTUX__55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -21.320 0.30000 -0.3600                               F
CTYCD_51 CTYCD_51     0 0        0.40554 -0.6700 0.00000 0.00000
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__51 CTYN__51     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__52 CTYN__52     0 0        0.00000 -6.2200 0.00000 0.00000
CTYN__53 CTYN__53     0 0        2.63601 -6.2200 0.00000 0.00000
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000
CUBR__51 CUBR__51     0 2 115.20 30.8312 5.93000 -21.642 -2.5120 0.00000 -56.580                                               F
CUBR__52 CUBR__52     0 0        0.00000 0.00000 0.00000 0.00000
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000
CUHD__52 CUHD__52     0 2 119.00 30.1620 -0.9800 -10.146 1.06518 0.00000 -26.610                                               F
CUHJ__51 CUHJ__51     0 2 118.10 10.6353 -0.6100 -4.5080 -0.9485 0.00000 -12.290                                               F
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CULSE_51 CULSE_51     0 2 116.70 13.4234 -3.2400 -0.3130 0.20000 0.00000 -2.0000 0.20000 -0.2400                               F
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CULST_51 CULST_51     0 0        4.78537 -2.2100 0.00000 0.00000
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000
CULST_54 CULST_54     0 0        25.7518 2.78000 0.00000 0.00000
CUNIC_51 CUNIC_51     0 0        0.00000 0.00000 0.00000 0.00000
CUNIC_52 CUNIC_52     0 0        3.75125 -0.1400 0.00000 0.00000
CUNOV_51 CUNOV_51     0 0        0.00000 0.00000 0.00000 0.00000
CUNOV_52 CUNOV_52     0 0        0.00000 0.00000 0.00000 0.00000
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CUSCD_52 CUSCD_52     0 0        0.14194 0.16000 0.00000 0.00000
CUSTI_51 CUSTI_51     0 0        0.00000 0.00000 0.00000 0.00000
CUSTI_52 CUSTI_52     0 2 118.60 9.80393 -0.3400 -4.8150 2.63150 0.00000 -18.140                                               F
CVACV_51 CVACV_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -26.100 2.61000 -3.1300                               F
CVAMB_51 CVAMB_51     0 0        7.72554 0.64000 0.00000 0.00000
CVAMB_52 CVAMB_52     0 0        0.00000 0.00000 0.00000 0.00000
CVARN_51 CVARN_51     0 0        2.29130 0.09000 0.00000 0.00000
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000
CVBT__52 CVBT__52     0 0        6.90432 1.75000 0.00000 0.00000
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000
CVEC__52 CVEC__52     0 0        9.19562 -1.9600 0.00000 0.00000
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000
CVER__51 CVER__51     0 2 121.00 27.7389 2.38000 -4.3200 -0.9000 0.00000 -19.120 0.75000 -0.9000                               F
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000
CVES__54 CVES__54     0 2 117.40 17.3571 2.77000 -4.5510 4.27561 0.00000 -12.620                                               F
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000
CVET__52 CVET__52     0 2 117.70 12.4501 0.85000 -13.395 0.08175 0.00000 -37.110                                               F
CVIM__51 CVIM__51     0 2 117.70 13.4842 -1.4700 -7.3520 -1.6999 0.00000 -20.350                                               F
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 0.00000
CVITK_52 CVITK_52     0 2 118.30 6.25546 0.24000 -0.5350 -0.7900 0.00000 -6.6000 0.66000 -0.7900                               F
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__51 CVIT__51     0 0        0.55762 -4.8700 0.00000 -0.0100 0.00000 -7.0900 0.40000 -0.4800                               F
CVIT__52 CVIT__52     0 2 119.20 18.0263 -4.4100 -3.3020 0.40000 0.00000 -7.0900 0.40000 -0.4800                               F
CVIT__53 CVIT__53     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000
CVKA__51 CVKA__51     0 2 115.30 14.7617 0.75000 -12.277 1.64244 0.00000 -12.277                                               F
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__52 CVLM__52     0 2 115.60 16.4041 6.19000 -28.914 2.27961 0.00000 -75.660                                               F
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000
CVMA__51 CVMA__51     0 0        0.00000 0.00000 0.00000 0.00000
CVMA__52 CVMA__52     0 0        0.19263 -0.6700 0.00000 0.00000
CVMEZ_51 CVMEZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CVMEZ_52 CVMEZ_52     0 2 118.90 33.3050 1.59000 -12.275 3.94872 0.00000 -22.480                                               F
CVMZ__51 CVMZ__51     0 2 119.20 15.8972 1.62000 -8.1520 0.55397 0.00000 -21.270                                               F
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CVOP__51 CVOP__51     0 2 119.20 8.54676 0.75000 -6.5330 1.09725 0.00000 -8.4700                                               F
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -8.4700                                               F
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 15.0000 -31.000                               F
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRAD_52 CVRAD_52     0 0        0.46637 -0.0100 0.00000 0.00000
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRBN_52 CVRBN_52     0 0        7.23889 0.16000 0.00000 0.00000
CVRCH_51 CVRCH_51     0 0        18.5332 0.57000 0.00000 0.00000
CVRCH_52 CVRCH_52     0 0        0.00000 0.00000 0.00000 0.00000
CVREK_51 CVREK_51     0 0        30.2533 0.95000 0.00000 0.00000
CVRE__55 CVRE__55     0 2 118.60 8.24260 9.01000 -54.918 -7.1573 0.00000 -136.00 76.8000 -76.800                               F
CVRE__56 CVRE__56     0 2 118.60 15.7654 12.4100 -54.926 -7.1573 0.00000 -136.00 76.8000 -76.800                               F
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.9400 3.00000 -5.2500                               F
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000
CVRN__55 CVRN__55     0 0        2.55490 -1.7900 0.00000 -0.0100 0.00000 -6.9400 3.00000 -5.2500                               F
CVRV__51 CVRV__51     0 2 118.50 22.8319 -0.5500 -16.129 -1.3224 0.00000 -40.240 10.0000 -10.000                               F
CVSEN_51 CVSEN_51     0 2 117.00 4.58260 -0.1700 -1.1290 -0.8752 0.00000 -2.3000                                               F
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000
CVSES_52 CVSES_52     0 2 117.40 16.8603 0.97000 -10.073 -5.5192 0.00000 -25.320                                               F
CVSES_53 CVSES_53     0 2 117.40 9.92560 0.71000 -10.073 -5.5192 0.00000 -25.320                                               F
CVSTN_51 CVSTN_51     0 0        0.00000 0.00000 0.00000 0.00000
CVSTN_52 CVSTN_52     0 0        26.2182 1.58000 0.00000 0.00000
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000
CVT2__21 CVT2__21     0 0        0.00000 0.00000 0.00000 0.00000
CVTRE_51 CVTRE_51     0 2 117.80 0.00000 0.00000 -2.1870 -1.6400 0.00000 -13.800 1.38000 -1.6400                               F
CVTZ__21 CVTZ__21     0 2 230.80 5.92089 -0.5400 -14.500 3.30860 0.00000 -82.000                                               F
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000
CVYDR_51 CVYDR_51     0 0        1.03413 0.04000 0.00000 0.00000
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000
CVYSC_52 CVYSC_52     0 0        6.44809 -2.4200 0.00000 0.00000
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_1A CVYSH_1A     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__52 CVYS__52     0 0        -0.8678 -7.1000 0.00000 0.00000
CVYS__53 CVYS__53     0 2 118.30 6.56975 -7.1500 -5.3700 -28.832 0.00000 -5.6300                                               F
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 0.00000
CVY___52 CVY___52     0 2 116.70 23.7038 0.61000 -7.4490 -0.5147 0.00000 -19.500                                               F
CXCEK_51 CXCEK_51     0 0        0.00000 0.00000 0.00000 0.00000
CXHOR_51 CXHOR_51     0 0        0.00000 0.00000 0.00000 0.00000
CXHO__51 CXHO__51     0 0        -9.6741 4.51000 0.00000 0.00000
CXSPO_51 CXSPO_51     0 0        0.00000 0.00000 0.00000 0.00000
CXTAB_51 CXTAB_51     0 0        0.00000 0.00000 0.00000 0.00000
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMOR_51 CYMOR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMOR_52 CYMOR_52     0 0        0.00000 0.00000 0.00000 0.00000
CYNAC_51 CYNAC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CZAMB_51 CZAMB_51     0 2 118.60 19.2125 0.46000 -10.806 0.28552 0.00000 -27.170                                               F
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000
CZAP__52 CZAP__52     0 0        14.2243 -4.9900 0.00000 0.00000
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -3.9100                                               F
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000
CZATC_53 CZATC_53     0 2 118.80 18.5839 0.65000 -1.9110 1.11428 0.00000 -3.9100                                               F
CZATC_54 CZATC_54     0 0        0.00000 0.00000 0.00000 0.00000
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000
CZATR_52 CZATR_52     0 2 118.20 12.4501 0.65000 -3.5910 2.69056 0.00000 -14.680                                               F
CZBB__51 CZBB__51     0 0        0.00000 0.00000 0.00000 0.00000
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -6.4900                                               F
CZBIR_52 CZBIR_52     0 2 119.50 4.68399 1.02000 -4.2900 -0.5711 0.00000 -6.4900                                               F
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CZBR__52 CZBR__52     0 2 118.70 14.2243 -2.4300 -1.9480 -1.4559 0.00000 -4.9100                                               F
CZDA__51 CZDA__51     0 0        1.10510 0.03000 0.00000 0.00000
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000
CZDB1_51 CZDB1_51     0 0        0.00000 0.00000 0.00000 0.00000
CZDB1_52 CZDB1_52     0 0        0.00000 0.00000 0.00000 0.00000
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000
CZDB2_52 CZDB2_52     0 0        11.6998 1.72000 0.00000 0.00000
CZDI__51 CZDI__51     0 0        0.81108 -0.6300 0.00000 0.00000
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.040                                               F
CZDO__52 CZDO__52     0 2 118.80 11.8012 1.34000 -14.545 -0.4167 0.00000 -19.040                                               F
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000
CZET__52 CZET__52     0 0        8.97258 1.55000 0.00000 0.00000
CZLIS_51 CZLIS_51     0 0        9.30715 -0.4700 0.00000 0.00000
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000
##ZDE
D1ABS_3  ABILDSKOV    0 0        0.00000 64.5000 -11.600 0.30000                                                               F
D1ABS_31 ABILDSKOV    0 0        0.00000 0.00000 0.00000 0.00000
D1ADL_3  ADALEN       0 0        30.6196 0.50000 0.00000 0.00000
D1AHA_2  ANHOLT HAVMO 0 0        0.00000 0.00000 -91.700 2.70000                                                               F
D1AND_3  ANDST        0 0        24.6353 0.50000 0.00000 0.00000
D1ASR_1  ASKAER       0 0        0.00000 68.0000 0.00000 0.00000
D1ASR_11 ASKAER       0 0        0.00000 52.9000 0.00000 0.00000
D1ASR_3  ASKAER       0 0        0.00000 0.00000 0.00000 0.00000
D1BBG_2  HORNS REV 3  0 0        0.00000 120.600 0.00000 0.00000
D1BBG_3  HORNS REV 2  0 0        0.00000 75.6000 0.00000 0.00000
D1BBR_3  BREDEBRO     0 0        10.3728 0.40000 0.00000 0.00000
D1BDK_3  BREDKAER     0 0        0.00000 0.00000 -49.100 2.20000                                                               F
D1BDR_3  BRAMDRUP     0 0        36.3047 0.90000 0.00000 0.00000
D1BED_3  BEDSTED      0 0        0.00000 82.5000 -6.8000 0.10000                                                               F
D1BIL_3  BILSTRUP     0 0        5.98429 85.7000 0.00000 0.00000
D1BJH_3  BJOERNHOLT   0 0        23.0395 95.0000 0.00000 0.00000
D1BLV_3  HORNS REV 1  0 0        0.00000 74.7000 0.00000 0.00000
D1BMS_1  BMS          0 0        0.00000 0.00000 0.00000 0.00000
D1DYB_3  DYBVAD       0 0        0.00000 0.00000 -28.500 0.90000                                                               F
D1EDR_1  ENDRUP       0 0        0.00000 0.00000 0.00000 0.00000
D1EDR_2  ENDRUP       0 0        0.00000 233.800 0.00000 0.00000
D1EDR_3  ENDRUP       0 0        0.00000 185.100 0.00000 0.00000
D1ENB_3               0 0        0.00000 41.0000 -25.100 0.70000                                                               F
D1EST_3  ESTRUPVEJ    0 0        19.2495 0.40000 0.00000 0.00000
D1FER_1  FERSLEV      0 0        0.00000 320.800 0.00000 0.00000
D1FER_3  FERSLEV      0 0        4.48822 0.10000 0.00000 0.00000
D1FER_31 FERSLEV      0 0        0.00000 0.00000 0.00000 0.00000
D1FGD_1  FRAUGDE      0 0        0.00000 -16.500 0.00000 0.00000
D1FGD_3  FRAUGDE      0 0        0.00000 76.4000 -21.500 1.00000                                                               F
D1FGV_3  FGV          0 0        0.09974 0.00000 0.00000 0.00000
D1FOU_3  FOULUM       0 0        0.39895 0.30000 0.00000 0.00000
D1FRD_3  FREDENSDAL   0 0        0.00000 0.00000 -5.4000 0.10000                                                               F
D1FRT_3  FROESTRUP    0 0        -14.037 39.4000 0.00000 0.00000
D1FVO_1  FYNSVAERKET  0 2 413.20 0.00000 0.00000 -1.0000 18.8056 0.00000 -352.00 180.000 -250.00                               F
D1FVO_3  FYNSVAERKET  0 0        35.7062 31.8000 0.00000 0.00000
D1GAT_1  GAT?         0 0        0.00000 0.00000 0.00000 0.00000
D1GAT_11 GAT?         0 0        0.00000 0.00000 0.00000 0.00000
D1GMO_3               0 0        0.00000 0.00000 -31.400 0.50000                                                               F
D1GNK_2               0 0        0.00000 114.400 0.00000 0.00000
D1GRP_3  GRADERUP     0 0        25.7324 49.7000 0.00000 0.00000
D1GRP_31 GRADERUP     0 0        0.00000 0.00000 0.00000 0.00000
D1GST_1               0 0        0.00000 0.00000 0.00000 0.00000
D1GST_11              0 0        0.00000 0.00000 0.00000 0.00000
D1HAK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1HAL_3               0 0        0.00000 0.00000 0.00000 0.00000
D1HAL_31              0 0        0.00000 0.00000 0.00000 0.00000
D1HASV3  HASLE        0 0        38.3992 1.20000 0.00000 0.00000
D1HAT_3  HATTING      0 0        59.9426 1.90000 0.00000 0.00000
D1HESV3               0 0        27.7272 50.2000 0.00000 0.00000
D1HIN_3               0 0        0.00000 0.00000 0.00000 0.00000
D1HIN_31              0 0        0.00000 0.00000 0.00000 0.00000
D1HJP_3               0 0        0.00000 0.00000 -149.20 8.50000                                                               F
D1HLA_1               0 0        0.00000 0.00000 0.00000 0.00000
D1HLA_11              0 0        0.00000 0.00000 0.00000 0.00000
D1HNB_1  HORNBAEK     0 0        0.00000 96.7000 0.00000 0.00000
D1HNB_3  HORNBAEK     0 0        1.39633 0.40000 0.00000 0.00000
D1HOD_3  HOLSTED      0 0        0.00000 0.00000 -5.1000 0.30000                                                               F
D1HQN_3  HORNING      0 0        23.0395 0.90000 0.00000 0.00000
D1HRA_3  HORNS REV 1  0 0        0.00000 0.00000 -3.9000 0.70000                                                               F
D1HRB_3  HORNS REV 2  0 0        0.00000 0.00000 -7.9000 0.10000                                                               F
D1HRC_2  HORNS REV 3  0 0        0.00000 0.00000 -6.1000 0.10000                                                               F
D1HSKV3  HOESKOV      0 0        41.3913 1.70000 0.00000 0.00000
D1HVO_3  HVORUPGAARD  0 0        0.00000 0.00000 -4.1000 0.10000                                                               F
D1HVV_3  HANDVAERKERV 0 0        13.5644 0.40000 0.00000 0.00000
D1IDU_1  IDUMLUND     0 0        0.00000 67.7000 0.00000 0.00000
D1IDU_3  IDUMLUND     0 0        0.00000 85.3000 -14.800 1.30000                                                               F
D1IDU_31 IDUMLUND     0 0        0.00000 0.00000 0.00000 0.00000
D1JLV_1               0 0        0.00000 0.00000 0.00000 0.00000
D1JLV_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KAE_3  KARLSGARDE   0 0        0.00000 37.4000 -3.2000 0.10000                                                               F
D1KAG_1  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000
D1KAG_3  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000
D1KAS_1  KASSOE       0 2 414.60 0.00000 107.800 0.00000 -366.28                                                               F
D1KAS_3  KASSOE       0 0        0.00000 0.00000 0.00000 0.00000
D1KAU_1               0 0        0.00000 0.00000 0.00000 0.00000
D1KAU_11              0 0        0.00000 0.00000 0.00000 0.00000
D1KBBV3  KAERBYBRO    0 0        0.00000 0.00000 -4.5000 0.00000                                                               F
D1KIN_1  KINGSTRUP    0 0        0.00000 0.00000 0.00000 0.00000
D1KIN_3  KINGSTRUP    0 0        0.00000 95.6000 0.00000 0.00000
D1KKR_1               0 0        0.00000 0.00000 0.00000 0.00000
D1KKR_11              0 0        0.00000 0.00000 0.00000 0.00000
D1KLF_3  KLIM FJORDHO 0 0        0.00000 49.5000 -46.600 1.70000                                                               F
D1KLY_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KNA_3  KNABBERUP    0 0        3.29136 0.50000 0.00000 0.00000
D1KSH_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KSS_1               0 0        0.00000 0.00000 0.00000 0.00000
D1KSS_11              0 0        0.00000 0.00000 0.00000 0.00000
D1KTA_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KTA_31              0 0        0.00000 0.00000 0.00000 0.00000
D1KTR_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KTR_31              0 0        0.00000 0.00000 0.00000 0.00000
D1KVK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1LAG_1  LANDERUPGAAR 0 0        0.00000 488.900 0.00000 0.00000
D1LAG_3  LANDERUPGAAR 0 0        0.00000 0.00000 0.00000 0.00000
D1LKR_3  LEMKAER      0 0        0.00000 0.00000 -23.400 0.30000                                                               F
D1LOL_3  LOLDRUP      0 0        0.00000 37.7000 -6.2000 0.10000                                                               F
D1LYK_3  LYKKEGARD OG 0 0        2.79267 1.30000 0.00000 0.00000
D1MAG_3  MAGSTRUP     0 0        7.18115 0.20000 0.00000 0.00000
D1MAL_1  MALLING      0 0        0.00000 148.900 0.00000 0.00000
D1MAL_3  MALLING      0 0        26.3309 0.60000 0.00000 0.00000
D1MES_3  MESBALLE     0 0        25.4332 0.70000 0.00000 0.00000
D1MKS_1  STUDSTRUP    0 0        0.00000 0.00000 0.00000 0.00000
D1MKS_3  STUDSTRUP    0 0        0.09974 0.10000 0.00000 0.00000
D1MLP_3  MOLLERUP     0 0        35.4070 1.50000 0.00000 0.00000
D1MLU_3  MOSELUND     0 0        21.5434 0.40000 0.00000 0.00000
D1MOSV3  MOSBAEK      0 0        0.00000 0.00000 -15.100 0.40000                                                               F
D1NOR_3  NORS         0 0        0.00000 49.4000 -33.600 0.90000                                                               F
D1NSP_3  NIBSTRUP     0 0        0.00000 39.6000 -22.600 0.80000                                                               F
D1NVV_1  VENDSYSSELVA 0 2 413.20 0.00000 0.00000 -0.8000 -264.24 0.00000 -1.0000 185.000 -290.00                               F
D1NVV_3  VENDSYSSELVA 0 0        0.00000 74.4000 -3.8000 0.20000                                                               F
D1OSQ_3  ODENSE SYDOE 0 0        28.1262 1.10000 0.00000 0.00000
D1PZR_1               0 0        0.00000 0.00000 0.00000 0.00000
D1PZR_11              0 0        0.00000 0.00000 0.00000 0.00000
D1QSG_1               0 0        0.00000 0.00000 0.00000 0.00000
D1QSG_3               0 0        0.00000 0.00000 0.00000 0.00000
D1RAK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1RAM_3  RAMME        0 0        0.00000 0.00000 -9.0000 0.10000                                                               F
D1REF_1               0 0        0.00000 0.00000 0.00000 0.00000
D1REF_11              0 0        0.00000 0.00000 0.00000 0.00000
D1REV_1  REVSING      0 0        0.00000 0.00000 0.00000 0.00000
D1RIB_3  RIBE         0 0        2.39372 0.20000 0.00000 0.00000
D1ROV_1  ROV?         0 0        0.00000 0.00000 0.00000 0.00000
D1ROV_11 ROV?         0 0        0.00000 0.00000 0.00000 0.00000
D1RSL_3  ROSLEV       0 0        0.00000 68.2000 -50.100 2.30000                                                               F
D1RYT_3  RYTTERGARD   0 0        39.8953 1.40000 0.00000 0.00000
D1SBA_3  STARBAKKE    0 0        1.39633 1.10000 0.00000 0.00000
D1SFE_3  SDR FELDING  0 0        2.59319 0.10000 0.00000 0.00000
D1SHE_3  ENSTEDVAERKE 0 0        8.97643 38.9000 0.00000 0.00000
D1SIN_3  SINDBJERG    0 0        0.00000 68.1000 -30.300 1.00000                                                               F
D1SKA_3  SKANSEN      0 0        9.27565 0.10000 0.00000 0.00000
D1SKH_1               0 0        0.00000 0.00000 0.00000 0.00000
D1SKH_11              0 0        0.00000 0.00000 0.00000 0.00000
D1SQN_3  SQN3         0 0        16.7560 41.5000 0.00000 0.00000
D1STR_3  STRUER       0 0        0.00000 77.0000 -8.9000 0.90000                                                               F
D1STR_31 STRUER       0 0        0.00000 0.00000 0.00000 0.00000
D1STSV3  STOVSTRUP    0 0        0.00000 80.5000 -37.100 0.90000                                                               F
D1SVB_3  SVENBORG     0 0        16.2573 0.30000 0.00000 0.00000
D1SVGV3               0 0        0.00000 37.7000 0.00000 0.00000
D1SVS_1  SKAERBAEKVAE 0 2 413.90 0.00000 0.00000 -199.00 -118.44 -72.000 -390.00 110.000 -330.00                               F
D1SVS_3  SKAERBAEKVAE 0 0        0.00000 0.00000 -2.4000 0.00000                                                               F
D1TAN_3  TANGE        0 0        15.0605 0.40000 0.00000 0.00000
D1TEB_1               0 0        0.00000 0.00000 0.00000 0.00000
D1TEB_3               0 0        0.00000 0.00000 0.00000 0.00000
D1THQ_3  TINGHOEJ     0 0        0.00000 75.7000 -20.000 0.80000                                                               F
D1THY_3  THYREGOD     0 0        0.00000 0.00000 0.00000 0.00000
D1TJE_1  TJELE        0 0        0.00000 -101.40 0.00000 0.00000
D1TJE_3  TJELE        0 2 165.70 0.00000 -4.7000 0.00000 24.0046                 30.3000 -160.00                               F
D1TNK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1TRI_1  TRIGE        0 0        0.00000 136.300 0.00000 0.00000
D1TRI_2  TRIGE        0 0        0.00000 0.00000 0.00000 0.00000
D1TRI_3  TRIGE        0 0        0.00000 94.5000 0.00000 0.00000
D1TSV_3               0 0        0.00000 0.00000 0.00000 0.00000
D1TUP_3               0 0        0.00000 0.00000 0.00000 0.00000
D1UWN_3  UMSPANNW. NO 0 2 167.00 0.00000 0.00000 24.0000 1.91932 24.0000 24.0000 5.00000 -5.0000                               F
D1VER_1               0 0        0.00000 0.00000 0.00000 0.00000
D1VER_11              0 0        0.00000 0.00000 0.00000 0.00000
D1VHA_1  VESTER HASSI 0 0        0.00000 -105.60 0.00000 0.00000
D1VHA_12 VESTER HASSI 0 0        0.00000 0.00000 0.00000 0.00000
D1VHA_13 VESTER HASSI 0 0        0.00000 0.00000 0.00000 0.00000
D1VHA_14 VESTER HASSI 0 0        0.00000 0.00000 0.00000 0.00000
D1VHA_3  VESTER HASSI 0 2 163.50 0.00000 37.0000 -28.100 35.0079                 38.1000 -100.00                               F
D1VID_3  VIDEBAEK     0 0        0.00000 39.7000 -15.700 0.10000                                                               F
D1VIL_3  VILSTED      0 0        0.00000 0.00000 -21.100 0.50000                                                               F
D1VIU_1               0 0        0.00000 0.00000 0.00000 0.00000
D1VIU_11              0 0        0.00000 0.00000 0.00000 0.00000
D1VKE_3  VESTKRAFT    0 2 165.00 0.00000 0.00000 -1.0000 -54.152 0.00000 -1.0000 155.000 -245.00                               F
D1ZBQ_3  ZBQ3         0 0        19.0500 40.1000 0.00000 0.00000
D1ZSP_3  ZSP3         0 0        16.9555 56.9000 0.00000 0.00000
D2AHM 21 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 22 ALTHEIM      0 0        0.00000 0.00000 0.20000 47.1000                                                               F
D2AHM 23 ALTHEIM      0 0        0.00000 0.00000 0.30000 47.1000                                                               F
D2AHM 51 ALTHEIM      0 0        -129.34 -27.600 0.00000 0.00000
D2AHM 52 ALTHEIM      0 0        -129.34 -27.600 0.00000 0.00000
D2AHM 53 ALTHEIM      0 0        -129.34 -27.600 0.00000 0.00000
D2ALFS11 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS12 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS14 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS51 ALFSTEDT     0 0        -32.184 22.5000 0.00000 0.00000
D2ALFS53 ALFSTEDT     0 0        -32.184 22.5000 0.00000 0.00000
D2ALFS58 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS59 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALGE11 ALGERMISSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2ALGE53 ALGERMISSEN  0 0        38.0002 -15.700 0.00000 0.00000
D2ALGE54 ALGERMISSEN  0 0        38.0002 -15.700 0.00000 0.00000
D2AS  11 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000
D2AS  12 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000
D2AS  51 ASCHAFFENBUR 0 0        37.6013 -8.5000 0.00000 0.00000
D2AS  52 ASCHAFFENBUR 0 0        37.6013 -8.5000 0.00000 0.00000
D2ASSL11 ASSLAR       0 0        17.5539 11.1000 0.00000 0.00000
D2ASSL51 ASSLAR       0 0        34.7089 -9.5000 0.00000 0.00000
D2AUDO21 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO22 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO23 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO51 AUDORF       0 0        17.2547 12.1000 0.00000 0.00000
D2AUDO52 AUDORF       0 2 111.20 17.2547 12.1000 0.10000 37.0142 0.10000 -83.000 94.2000 -56.800                               F
D2AUDS11 AUDORF SUED  0 0        0.00000 0.00000 0.20000 115.300                                                               F
D2AUDS14 AUDORF SUED  0 0        0.00000 0.00000 0.20000 118.100                                                               F
D2AUDS23 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS51 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS59 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2BA-N51 BA-N         0 0        -6.8178 0.00000 0.00000 0.00000
D2BA-N52 BA-N         0 0        -6.8178 0.00000 0.00000 0.00000
D2BDOR11 BROKDORF     0 0        0.00000 0.00000 0.00000 0.00000
D2BDOR21 BROKDORF     0 0        3.69031 -1.1000 0.00000 0.00000
D2BECH11 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH12 BECHTERDISS  0 0        0.00000 0.00000 0.20000 118.800                                                               F
D2BECH13 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH21 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH22 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH51 BECHTERDISS  0 0        30.9188 -14.200 0.00000 0.00000
D2BEHS11 BERGSHAUSEN  0 0        30.4201 -8.9000 0.00000 0.00000
D2BEHS12 BERGSHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2BEHS51 BERGSHAUSEN  0 0        34.7089 -8.6000 0.00000 0.00000
D2BEHS52 BERGSHAUSEN  0 0        34.7089 -8.6000 0.00000 0.00000
D2BLOC22 BLOCKLAND    0 0        106.620 -42.500 0.00000 0.00000
D2BORK11 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000
D2BORK13 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000
D2BORK51 BORKEN       0 0        50.4675 -15.100 0.10000 86.6000                                                               F
D2BORK52 BORKEN       0 0        50.4675 -15.100 0.00000 0.00000
D2BRAN22 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000
D2BRAN23 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000
D2BRAN51 BRAUNSCHWEIG 0 0        9.57486 -2.6000 0.00000 0.00000
D2BRAN52 BRAUNSCHWEIG 0 0        28.8243 -7.8000 0.00000 0.00000
D2BRAN54 BRAUNSCHWEIG 0 0        9.57486 -2.6000 0.00000 0.00000
D2BRAN55 BRAUNSCHWEIG 0 0        9.57486 -2.6000 0.00000 0.00000
D2BRFW11 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW12 BERGRHEIN. W 0 2 412.10 0.00000 0.00000 0.00000 -240.70 5.10000 -3.9000 181.800 -240.70                               F
D2BRFW13 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW51 BERGRHEIN. W 0 0        -74.595 12.7000 0.00000 0.00000
D2BRFW52 BERGRHEIN. W 0 0        -74.595 12.7000 0.00000 0.00000
D2BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN21 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN51 BRUNSBUETTEL 0 0        25.1340 6.80000 0.00000 0.00000
D2BRUN59 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKD8B BUTTEL_HWIN2 0 2 312.00 0.00000 0.00000 -9.0000 312.054 11.0000 -702.00 420.000 -340.00                               F
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKZ8B BUTTEL_SWIN1 0 2 329.90 0.00000 0.00000 -10.000 310.127 15.0000 -874.00 500.000 -399.40                               F
D2BUTL11 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000
D2BUTL12 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO23 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO24 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO51 CLOPPENBURG  0 0        -42.611 -3.0000 0.00000 0.00000
D2CLPO52 CLOPPENBURG  0 0        -42.611 -3.0000 0.00000 0.00000
D2CONN11 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN12 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN21 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN22 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN23 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN24 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN25 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN26 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN52 CONNEFORDE   0 0        14.8610 4.50000 0.00000 0.00000
D2CONN53 CONNEFORDE   0 0        14.8610 4.50000 0.00000 0.00000
D2CONN57 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONO14 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO15 CONNEFORDE O 0 0        0.00000 0.00000 0.20000 113.100                                                               F
D2CONO16 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO19 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO28 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO29 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO59 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL11 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL12 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL13 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL14 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL15 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL51 DIELE        0 0        -71.086 -19.000 0.00000 0.00000
D2DIKE21 BORWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000
D2DIKE2A BORWIN ALPHA 0 2 192.10 0.00000 0.00000 -19.800 58.9503 22.0000 -400.00 150.000 -200.00                               F
D2DIKW11              0 0        0.00000 0.00000 0.00000 0.00000
D2DIKW12              0 0        0.00000 0.00000 0.00000 0.00000
D2DIKW13              0 0        0.00000 0.00000 0.00000 0.00000
D2DIKZ8A BORWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000
D2DIKZ8B BORWIN BETA  0 2 310.10 0.00000 0.00000 -76.000 69.1413 28.0000 -803.00 500.000 -391.80                               F
D2DILL11 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000
D2DILL52 DILLENBURG   0 0        69.4177 -12.200 0.00000 0.00000
D2DIPP12 DIPPERZ      0 0        0.00000 0.00000 0.40000 230.000                                                               F
D2DIPP1Z DIPPERZ      0 0        0.00000 0.00000 0.00000 0.00000
D2DIPP51 DIPPERZ      0 0        -8.8230 2.10000 0.00000 0.00000
D2DIPP52 DIPPERZ      0 0        -8.8230 2.10000 0.00000 0.00000
D2DOEH21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH51 DOERNIGHEIM  0 0        15.5591 -8.0000 0.00000 0.00000
D2DOEH53 DOERNIGHEIM  0 0        15.5591 -8.0000 0.00000 0.00000
D2DOEH56 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH57 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH59 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEW11 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2DOEW14 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL11 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL12 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL13 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL51 DOLLERN      0 0        22.8400 13.2000 0.00000 0.00000
D2DOLL52 DOLLERN      0 0        22.8400 13.2000 0.00000 0.00000
D2DORT59              0 0        2.79267 0.80000 0.00000 0.00000
D2DWKD1A DOLWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKD1B DOLWIN GAMMA 0 2 420.40 0.00000 0.00000 -70.000 98.2034 10.0000 -850.00 291.000 -352.00                               F
D2DWKE1A DOLWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKE1B DOLWIN ALPHA 0 2 377.70 0.00000 0.00000 -48.000 219.434 18.0000 -767.00 261.000 -296.00                               F
D2DWKZ1A DOLWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000
D2DWKZ1B DOLWIN BETA  0 2 361.60 0.00000 0.00000 -62.000 240.568 12.0000 -878.00 291.000 -352.00                               F
D2EICK11 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000
D2EICK12 EICKUM       0 0        0.00000 0.00000 0.20000 118.700                                                               F
D2EICK13 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000
D2EICK51 EICKUM       0 0        31.7167 -6.8000 0.00000 0.00000
D2EICK52 EICKUM       0 0        31.7167 -6.8000 0.00000 0.00000
D2EICK53 EICKUM       0 0        31.7167 -6.8000 0.00000 0.00000
D2EICK54 EICKUM       0 0        31.7167 -6.8000 0.00000 0.00000
D2ELSE11 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000
D2ELSE12 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000
D2ELSE51 ELSEN        0 0        -19.752 -0.5000 0.00000 0.00000
D2ELSE52 ELSEN        0 0        -19.752 -0.5000 0.00000 0.00000
D2ELT 12 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000
D2ELT 51 ELTMANN      0 0        -79.107 15.2000 0.00000 0.00000
D2ELT 52 ELTMANN      0 0        -79.107 15.2000 0.00000 0.00000
D2ELWE11 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000
D2ELWE12 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000
D2ELWE13 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB21 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB22 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB51 EMDEN        0 0        -3.3086 -0.8000 0.00000 0.00000
D2EMDB52 EMDEN        0 0        -3.3086 -0.8000 0.00000 0.00000
D2EMDE21 EMDEN        0 2 232.20 0.00000 0.00000 0.30000 -35.801 0.30000 -469.70 159.100 -315.50                               F
D2EMOS11 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EOKE8A BORWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000
D2EOKE8B BORWIN GAMMA 0 2 317.70 0.00000 0.00000 -37.000 263.413 16.0000 -850.00 500.000 -352.00                               F
D2EOKZ8A              0 2 332.90 0.00000 0.00000 -47.000 239.363 16.0000 -330.00 330.000 -330.00                               F
D2EORI39              0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH11 ERZHAUSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH12 ERZHAUSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2ERZH21 ERZHAUSEN    0 2 229.70 0.00000 0.00000 114.500 1.30409 125.900 -124.10 96.5000 -2.1000                               F
D2ERZH22 ERZHAUSEN    0 2 230.00 0.00000 0.00000 0.10000 18.8451 125.200 -124.80 141.300 -84.500                               F
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.20000 228.300                                                               F
D2ETZ 12 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000
D2ETZ 21 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000
D2ETZ 51 ETZENRICHT   0 0        -31.683 1.40000 0.00000 0.00000
D2ETZ 52 ETZENRICHT   0 0        -31.683 1.40000 0.00000 0.00000
D2ETZ 53 ETZENRICHT   0 0        -31.683 1.40000 0.00000 0.00000
D2ETZ 54 ETZENRICHT   0 0        -31.683 1.40000 0.00000 0.00000
D2FARG11 FARGE        0 2 407.10 0.00000 0.00000 0.20000 -77.352 0.20000 -179.90 79.2000 -160.20                               F
D2FARG12 FARGE        0 0        0.00000 0.00000 0.00000 0.00000
D2FARG51 FARGE        0 0        8.17853 5.70000 0.00000 0.00000
D2FARG52 FARGE        0 2 110.60 8.17853 5.70000 0.00000 -68.400 0.10000 -89.900 44.3000 -68.400                               F
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD11              0 0        0.00000 0.00000 0.20000 112.800                                                               F
D2FEDD12              0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD13              0 0        0.00000 0.00000 0.20000 112.800                                                               F
D2FEDD21              0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD23              0 0        0.00000 0.00000 0.00000 0.00000
D2FG  12 FOEHRING     0 0        122.179 6.60000 0.00000 0.00000
D2FG  13 FOEHRING     0 0        244.358 13.2000 0.00000 0.00000
D2FG  19 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM52 FRANKFURT MI 0 0        140.032 -9.9000 0.00000 0.00000
D2FRAM53 FRANKFURT MI 0 0        140.032 -9.9000 0.00000 0.00000
D2FRAM55 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM56 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM57 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM58 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM59 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN21 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN22 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN24 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN51 FRANKFURT    0 0        93.2551 -15.300 0.00000 0.00000
D2FRSW11 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000
D2FRSW12 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000
D2FRSW51 FRANKFURT SW 0 0        214.337 23.7000 0.00000 0.00000
D2FRSW56 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000
D2GANK11 GANDERKESEE  0 0        0.00000 0.00000 0.10000 111.200                                                               F
D2GANK12 GANDERKESEE  0 0        0.00000 0.00000 0.20000 113.900                                                               F
D2GANK13 GANDERKESEE  0 0        0.00000 0.00000 0.00000 0.00000
D2GANK52 GANDERKESEE  0 0        0.79791 0.50000 0.00000 0.00000
D2GEB 51 GEBERSDORF   0 0        64.5306 -5.1000 0.00000 0.00000
D2GEB 52 GEBERSDORF   0 0        64.5306 -5.1000 0.00000 0.00000
D2GEB 5A GEBERSDORF   0 2 112.20 0.00000 0.00000 0.20000 31.3224 7.20000 -394.90 172.000 -249.80                               F
D2GEB 5B GEBERSDORF   0 2 112.20 0.00000 0.00000 0.10000 31.3224 0.10000 -394.90 171.400 -258.40                               F
D2GEB 5C GEBERSDORF   0 2 112.20 0.00000 0.00000 0.00000 31.3224 0.00000 -65.000 33.6000 -39.900                               F
D2GIEN11 GIESSEN NORD 0 0        0.00000 0.00000 0.20000 116.000                                                               F
D2GIEN12 GIESSEN NORD 0 0        0.00000 0.00000 0.20000 116.000                                                               F
D2GIEN13 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN51 GIESSEN NORD 0 0        62.8350 -18.800 0.00000 0.00000
D2GIEN52 GIESSEN NORD 0 0        62.8350 -18.800 0.00000 0.00000
D2GKRO11 GROSSKROTZB  0 0        0.00000 0.00000 0.20000 120.000                                                               F
D2GKRO12 GROSSKROTZB  0 0        0.00000 0.00000 0.20000 120.000                                                               F
D2GKRO1B GKRO STAU 4  0 2 415.00 0.00000 0.00000 0.40000 -499.77 0.40000 -779.60 330.700 -506.90                               F
D2GKRO1C GKRO STAU 5  0 2 415.00 0.00000 0.00000 0.20000 -477.60 0.20000 -686.80 277.200 -477.60                               F
D2GKRO21 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO22 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO51 GROSSKROTZB  0 0        26.0317 1.40000 0.00000 0.00000
D2GKRO52 GROSSKROTZB  0 0        26.0317 1.40000 0.00000 0.00000
D2GLEI21 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GLEI22 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GLEI52 GLEIDINGEN   0 0        41.0921 -15.200 0.00000 0.00000
D2GLEI54 GLEIDINGEN   0 0        20.4463 -7.6000 0.00000 0.00000
D2GODE22 GODENAU      0 0        0.00000 0.00000 0.00000 0.00000
D2GODE51 GODENAU      0 0        25.5330 -10.500 0.00000 0.00000
D2GODE52 GODENAU      0 0        25.5330 -10.500 0.00000 0.00000
D2GOET21 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GOET22 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GOET51 GOETTINGEN   0 0        30.0212 -13.400 0.00000 0.00000
D2GOET52 GOETTINGEN   0 0        30.0212 -13.400 0.00000 0.00000
D2GR  11 GRAFENRHEINF 0 0        0.00000 0.00000 0.20000 115.500                                                               F
D2GR  12 GRAFENRHEINF 0 0        0.00000 0.00000 0.20000 115.500                                                               F
D2GROH11 GROHNDE      0 0        0.00000 0.00000 0.20000 117.800                                                               F
D2GROH12 GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000
D2GROH51 GROHNDE      0 0        -4.5118 -3.1000 0.00000 0.00000
D2GROH52 GROHNDE      0 0        -4.5118 -3.1000 0.00000 0.00000
D2HALL21 HALLENDORF   0 0        47.3756 33.2000 0.00000 0.00000
D2HAMN21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2HAMN22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2HAMN52 HAMBURG NORD 0 0        99.1397 -34.500 0.00000 0.00000
D2HAND11 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND12 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND13 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND14 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND15 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND51 FL.HANDEWITT 0 0        -29.577 -17.400 0.00000 0.00000
D2HAND54 FL.HANDEWITT 0 0        -29.577 -17.400 0.10000 68.2000                                                               F
D2HANW21 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000
D2HANW22 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000
D2HANW51 HANNOVER WES 0 0        23.7377 -4.9000 0.00000 0.00000
D2HANW52 HANNOVER WES 0 0        23.7377 -4.9000 0.00000 0.00000
D2HARD11 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD21 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD22 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD26 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD52 HARDEGSEN    0 0        12.2678 3.70000 0.00000 0.00000
D2HARD55 HARDEGSEN    0 0        6.18376 1.80000 0.00000 0.00000
D2HATT11 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HATT12 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HATT51 HATTORF      0 0        -28.374 -12.000 0.00000 0.00000
D2HATT52 HATTORF      0 0        -28.374 -12.000 0.10000 87.9000                                                               F
D2HEIW11 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW12 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW13 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW51 HEIDE WEST   0 0        0.99738 0.00000 0.00000 0.00000
D2HEIW52 HEIDE WEST   0 0        0.49869 0.00000 0.00000 0.00000
D2HELM11 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000
D2HELM12 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000
D2HELM19 HELMSTEDT    0 2 416.00 0.00000 0.00000 0.50000 -212.50 0.60000 -306.90 125.100 -212.50                               F
D2HELM52 HELMSTEDT    0 0        -56.347 -29.000 0.00000 0.00000
D2HELM53 HELMSTEDT    0 0        -56.347 -29.000 0.10000 89.7000                                                               F
D2HEYD11 HEYDEN       0 2 418.20 0.00000 0.00000 -598.70 -441.10 1.30000 -948.70 355.700 -441.10                               F
D2HUNT21 HUNTORF      0 2 233.30 0.00000 0.00000 0.20000 -40.826 72.2000 -339.80 138.100 -223.50                               F
D2HUNT22 HUNTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN11              0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN12              0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN13              0 0        0.00000 0.00000 0.00000 0.00000
D2HUSN51              0 0        -15.841 -6.4000 0.00000 0.00000
D2HUSN53              0 0        -15.841 -6.4000 0.00000 0.00000
D2HWBC19 HERRENWYK BC 0 0        0.00000 0.00000 0.20000 -175.20                                                               F
D2HWKR1D HERRENWYK BC 0 0        0.00000 0.00000 -549.00 256.800 640.000 -620.00                                               F
D2HWYK11 HERRENWYK    0 0        0.00000 0.00000 0.00000 0.00000
D2HWYK52 HERRENWYK    0 0        13.3649 2.60000 0.00000 0.00000
D2IN  21 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D2IN  22 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D2IN  2B INGOLSTADT   0 0        0.00000 0.00000 0.70000 -312.60 0.70000 -469.30 207.300 -312.60                               F
D2IN  51 INGOLSTADT   0 0        -38.501 6.80000 0.00000 0.00000
D2IN  52 INGOLSTADT   0 0        -38.501 6.80000 0.00000 0.00000
D2INHA21 INHAUSEN     0 0        17.5539 7.90000 0.00000 0.00000
D2IRS 11 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 12 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 1A IRSCHING     0 2 413.20 0.00000 0.00000 -339.30 -18.149 0.70000 -609.30 436.300 -429.70                               F
D2IRS 1B IRSCHING     0 2 413.20 0.00000 0.00000 0.00000 -18.149 0.00000 -350.00 187.800 -257.90                               F
D2IRS 1C IRSCHING     0 2 413.20 0.00000 0.00000 0.00000 -18.149 0.00000 -700.00 377.900 -481.90                               F
D2IRS 1E IRSCHING     0 2 413.20 0.00000 0.00000 0.20000 -18.149 0.20000 -499.80 213.200 -364.50                               F
D2IRS 1F IRSCHING     0 2 413.20 0.00000 0.00000 0.20000 -18.149 0.20000 -319.80 138.500 -180.00                               F
D2IRS 29 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 51 IRSCHING     0 0        -20.654 4.30000 0.00000 0.00000
D2IRS 52 IRSCHING     0 0        -20.654 4.30000 0.00000 0.00000
D2IS  11 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  13 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  15 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  16 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  17 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  18 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW21 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW22 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW51 ITZEHOE WEST 0 0        11.0709 -2.2000 0.00000 0.00000
D2ITZW52 ITZEHOE WEST 0 0        11.0709 -2.2000 0.00000 0.00000
D2ITZW53 ITZEHOE WEST 0 2 113.70 11.0709 -2.2000 0.00000 -34.416 0.00000 -83.000 41.0000 -57.100                               F
D2ITZW57 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2JARD11 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000
D2JARD12 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000
D2JARD13 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -2.0000 -0.8000 12.0000 -83.000 30.0000 -30.000                               F
D2JARD51 JARDELUND    0 0        -5.5144 -3.6000 0.00000 0.00000
D2JARD52 JARDELUND    0 0        -5.5144 -3.6000 0.00000 0.00000
D2KARB11 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KARB12 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KARB51 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 25 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 2A KUEHTAI KW1  0 0        0.00000 0.00000 120.400 -102.90 125.400 -175.60 142.000 -102.90                               F
D2KHT 2B KUEHTAI KW2  0 0        0.00000 0.00000 119.400 -102.90 125.400 -175.60 141.800 -103.00                               F
D2KIES21 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000
D2KIES22 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000
D2KIES51 KIEL SUED    0 0        44.9819 31.5000 0.00000 0.00000
D2KIES52 KIEL SUED    0 0        14.9607 10.5000 0.00000 0.00000
D2KIES53 KIEL SUED    0 0        14.9607 10.5000 0.00000 0.00000
D2KIEW21 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000
D2KIEW22 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000
D2KIEW52 KIEL WEST    0 0        65.6277 -18.800 0.00000 0.00000
D2KILS11 KLEIN ILSEDE 0 0        0.00000 0.00000 0.00000 0.00000
D2KILS51 KLEIN ILSEDE 0 0        20.9450 0.10000 0.00000 0.00000
D2KILS52 KLEIN ILSEDE 0 0        6.98167 0.00000 0.00000 0.00000
D2KLIS11              0 0        0.00000 0.00000 0.00000 0.00000
D2KLIS12              0 0        0.00000 0.00000 0.20000 113.100                                                               F
D2KLIS13              0 0        0.00000 0.00000 0.00000 0.00000
D2KLIS51              0 0        -15.841 0.00000 0.00000 0.00000
D2KLIS52              0 0        -15.841 0.00000 0.00000 0.00000
D2KLIS53              0 0        -15.841 0.00000 0.00000 0.00000
D2KR  21 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000
D2KR  22 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000
D2KR  51 KRUEN        0 0        -1.5039 -0.7000 0.00000 0.00000
D2KRI 11 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000
D2KRI 12 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000
D2KRI 52 KRIEGENBRUNN 0 0        -4.7123 0.70000 0.00000 0.00000
D2KRI 53 KRIEGENBRUNN 0 0        -4.7123 0.70000 0.00000 0.00000
D2KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D2KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D2KRUE51 KRUEMMEL     0 0        67.9217 -28.900 0.00000 0.00000
D2KUMM12 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000
D2KUMM51 KUMMERFELD   0 0        106.720 -22.300 0.00000 0.00000
D2LAGE21 LAGE         0 0        0.00000 0.00000 0.00000 0.00000
D2LAGE51 LAGE         0 0        21.5434 -7.2000 0.00000 0.00000
D2LAGE52 LAGE         0 0        21.5434 -7.2000 0.00000 0.00000
D2LAMS11              0 0        0.00000 0.00000 0.20000 115.800                                                               F
