D2LAMS12              0 0        0.00000 0.00000 0.20000 115.800                                                               F
D2LAMS51              0 0        8.57748 0.00000 0.00000 0.00000
D2LAMS52              0 0        8.57748 0.00000 0.00000 0.00000
D2LAND11 LANDESBERGEN 0 2 410.00 0.29921 0.00000 0.60000 177.436 0.60000 -639.40 212.800 -700.00                               F
D2LAND12 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2LAND21 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2LAND22 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2LAND61 LANDESBERGEN 0 2 63.600 -10.728 -5.8000 0.00000 30.0843 40.1000 -69.900 31.9000 -53.400                               F
D2LBEC21 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000
D2LBEC2U LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000
D2LBEC51 LUEBECK      0 0        271.986 -0.4000 0.00000 0.00000
D2LEHR21 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR22 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR52 LEHRTE       0 0        -1.7045 -1.2000 0.00000 0.00000
D2LEHR54 LEHRTE       0 0        -0.9024 -0.6000 0.00000 0.00000
D2LEHR59 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000
D2LU  21 LUDERSHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D2LU  51 LUDERSHEIM   0 0        -2.0052 0.10000 0.00000 0.00000
D2LU  52 LUDERSHEIM   0 0        -2.0052 0.10000 0.00000 0.00000
D2LUEN11 LUENEBURG    0 0        0.00000 0.00000 0.00000 0.00000
D2LUEN51 LUENEBURG    0 0        61.0397 42.7000 0.00000 0.00000
D2LUEN53 LUENEBURG    0 0        61.0397 42.7000 0.00000 0.00000
D2MAAD21 MAADE        0 0        0.00000 0.00000 0.00000 0.00000
D2MAAD22 MAADE        0 0        0.00000 0.00000 0.00000 0.00000
D2MAKW12 MAADE        0 2 407.20 0.00000 0.00000 0.30000 181.034 0.30000 -917.70 280.400 -684.00                               F
D2MBG 28 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D2MBG 29 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D2MBG 51 MARIENBERG   0 0        -81.914 -21.700 0.00000 0.00000
D2MBG 53 MARIENBERG   0 0        -81.914 -21.700 0.00000 0.00000
D2MEB 51 MEB          0 0        -187.89 28.6000 0.00000 0.00000
D2MEB 52 MEB          0 0        -187.89 28.6000 0.00000 0.00000
D2MECK11 MECKLAR      0 0        0.00000 0.00000 0.20000 115.800                                                               F
D2MECK12 MECKLAR      0 0        0.00000 0.00000 0.20000 115.800                                                               F
D2MECK13 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MECK51 MECKLAR      0 0        -12.934 9.00000 0.00000 0.00000
D2MECK52 MECKLAR      0 0        -12.934 9.00000 0.00000 0.00000
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MEHN12              0 0        0.00000 0.00000 0.20000 116.800                                                               F
D2MEHN13              0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR21 MEHRUM       0 0        88.2682 8.70000 0.00000 0.00000
D2MEHR23 MEHRUM       0 0        88.2682 8.70000 0.00000 0.00000
D2MEHR28 MEHRUM       0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR29 MEHRUM       0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR2A MEHRUM       0 2 230.10 0.00000 0.00000 -2.7000 -286.93 0.30000 -799.70 330.400 -536.20                               F
D2MEIS21 MEISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D2MEIS22 MEISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D2MEIS51 MEISSEN      0 0        21.0447 -6.3000 0.00000 0.00000
D2MEIS52 MEISSEN      0 0        21.0447 -6.3000 0.00000 0.00000
D2MH  11 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000
D2MH  12 MECHLENREUTH 0 0        0.00000 0.00000 0.20000 114.000                                                               F
D2MH  51 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000
D2MH  52 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000
D2MUEN51 MUEN         0 0        -51.334 -2.8000 0.00000 0.00000
D2MUEN52 MUEN         0 0        -51.334 -2.8000 0.00000 0.00000
D2MUEN53 MUEN         0 0        -51.334 -2.8000 0.00000 0.00000
D2MUEN54 MUEN         0 0        -51.334 -2.8000 0.00000 0.00000
D2MZ  11 MENZING      0 0        82.6829 6.50000 0.00000 0.00000
D2MZ  12 MENZING      0 0        165.266 13.0000 0.00000 0.00000
D2NFI 21 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000
D2NFI 22 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000
D2NFI 51 NEUFINSING   0 0        -15.039 -2.2000 0.00000 0.00000
D2NFI 52 NEUFINSING   0 0        -15.039 -2.2000 0.10000 97.8000                                                               F
D2NLAN11 NIEDERLANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2NLAN51 NIEDERLANGEN 0 0        -46.822 -4.4000 0.00000 0.00000
D2NORG2B INHAUSEN NOR 0 0        0.00000 0.00000 -10.000 -2.0000 4.00000 -111.00 30.0000 -30.000                               F
D2NVLD11 NIEDERVIELAN 0 0        98.7407 0.40000 0.00000 0.00000
D2NVLD12 NIEDERVIELAN 0 0        197.481 0.70000 0.00000 0.00000
D2OBA 11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 13 OBERBACHERN  0 0        0.00000 0.00000 0.20000 117.100                                                               F
D2OBA 22 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 2G OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 51 OBERBACHERN  0 0        -22.158 -4.2000 0.00000 0.00000
D2OBA 54 OBERBACHERN  0 0        -22.158 -4.2000 0.00000 0.00000
D2OBMZ11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBMZ12 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 21 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 22 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 51 OBERBRUNN    0 0        6.98167 -3.2000 0.00000 0.00000
D2OBR 52 OBERBRUNN    0 0        6.98167 -3.2000 0.00000 0.00000
D2OBR 53 OBERBRUNN    0 0        6.98167 -3.2000 0.00000 0.00000
D2OBR 54 OBERBRUNN    0 0        6.98167 -3.2000 0.00000 0.00000
D2OD  11 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000
D2OD  12 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000
D2OD  1U OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000
D2OD  51 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000
D2OH  11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OH  12 OTTENHOFEN   0 0        0.09974 0.00000 0.30000 221.200                                                               F
D2OH  21 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OH  22 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OHFG11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OHFG12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS11 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS12 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS51 OHLENSEELEN  0 0        -51.434 -31.900 0.00000 0.00000
D2OHLS52 OHLENSEELEN  0 0        -51.434 -31.900 0.00000 0.00000
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2OVEN13 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2PI  21 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000
D2PI  22 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000
D2PI  51 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000
D2PI  52 PIRACH       0 0        28.8243 6.50000 0.00000 0.00000
D2PI  53 PIRACH       0 0        28.8243 6.50000 0.00000 0.00000
D2PI  54 PIRACH       0 0        28.8243 6.50000 0.00000 0.00000
D2PI-N23              0 0        0.00000 0.00000 0.00000 0.00000
D2PLA 11 PLATTLING    0 0        0.00000 0.00000 0.00000 0.00000
D2PLA 51 PLATTLING    0 0        -161.12 -56.000 0.00000 0.00000
D2PLA 52 PLATTLING    0 0        -161.12 -56.000 0.00000 0.00000
D2PT  12 PLEINTING    0 0        0.00000 0.00000 0.20000 142.000                                                               F
D2PT  13 PLEINTING    0 0        0.09974 0.00000 0.00000 0.00000
D2PT  21 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  22 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  59 PLEINTING    0 0        -217.67 -80.000 0.10000 103.200                                                               F
D2PT  5N PLEINTING    0 0        -217.67 -80.000 0.00000 0.00000
D2RAI 11 RAITERSAICH  0 0        0.09974 0.00000 0.20000 115.000                                                               F
D2RAI 12 RAITERSAICH  0 0        0.00000 0.00000 0.20000 115.000                                                               F
D2RAI 21 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 23 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 52 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 59 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RE  21 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000
D2RE  51 REGENSBURG   0 0        -65.471 9.10000 0.00000 0.00000
D2RE  52 REGENSBURG   0 0        -65.471 9.10000 0.00000 0.00000
D2RED 12 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000
D2RED 14 REDWITZ      0 0        0.00000 0.00000 0.20000 115.100                                                               F
D2RED 51 REDWITZ      0 0        -63.967 9.80000 0.00000 0.00000
D2RED 52 REDWITZ      0 0        -63.967 9.80000 0.10000 96.6000                                                               F
D2RHED11 RHEDE        0 0        0.00000 0.00000 -10.000 -4.1000 1.00000 -92.000 30.0000 -30.000                               F
D2RIFF3A EMDEN-RIFF   0 0        0.00000 0.00000 0.10000 48.1000                                                               F
D2RIFF3B EMDEN-RIFF   0 2 152.10 0.00000 0.00000 -17.000 -12.848 3.00000 -115.00 42.0000 -42.000                               F
D2SANO19 SANDERS. OST 0 0        39.5960 -9.2000 0.00000 0.00000
D2SD  11 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000
D2SD  22 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000
D2SD  51 SCHWANDORF   0 0        -76.299 8.50000 0.00000 0.00000
D2SD  52 SCHWANDORF   0 0        -76.299 8.50000 0.00000 0.00000
D2SD  53 SCHWANDORF   0 0        -76.299 8.50000 0.00000 0.00000
D2SD  54 SCHWANDORF   0 0        -76.299 8.50000 0.00000 0.00000
D2SD-N11              0 0        0.00000 0.00000 0.20000 113.900                                                               F
D2SD-N12              0 0        0.00000 0.00000 0.00000 0.00000
D2SDON11 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000
D2SDON12 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000
D2SDON13 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000
D2SDON51 SUEDERDONN   0 0        1.89502 0.40000 0.00000 0.00000
D2SDON53 SUEDERDONN   0 0        1.89502 0.40000 0.00000 0.00000
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW51              0 0        -23.361 -9.5000 0.00000 0.00000
D2SHUW52              0 0        -23.361 -9.5000 0.00000 0.00000
D2SI  23 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000
D2SI  24 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000
D2SI  51 SIMBACH      0 0        -41.609 5.60000 0.00000 0.00000
D2SI  52 SIMBACH      0 0        -41.609 5.60000 0.00000 0.00000
D2SIEM11 SIEMS        0 0        0.00000 0.00000 0.30000 -136.50 3.00000 0.00000 98.4000 -187.00                               F
D2SIEM14 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM21 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM51 SIEMS        0 0        8.47774 3.20000 0.00000 0.00000
D2SIEM52 SIEMS        0 0        8.47774 3.20000 0.00000 0.00000
D2SIEM53 SIEMS        0 0        8.47774 3.20000 0.00000 0.00000
D2SIEM54 SIEMS        0 0        8.47774 3.20000 0.00000 0.00000
D2SIT 21 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000
D2SIT 22 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000
D2SIT 51 SITTLING     0 0        -45.619 2.60000 0.00000 0.00000
D2SIT 52 SITTLING     0 0        -45.619 2.60000 0.00000 0.00000
D2SLZ 22 SILZ         0 0        0.00000 0.00000 0.00000 0.00000
D2SLZ 23 SILZ         0 0        0.00000 0.00000 0.00000 0.00000
D2SLZ 2A SILZ         0 2 241.30 0.00000 0.00000 -116.80 -209.85 10.2000 -249.80 99.4000 -242.70                               F
D2SLZ 2B SILZ         0 2 241.30 0.00000 0.00000 -15.800 -209.85 10.2000 -262.80 135.100 -265.00                               F
D2SOTT11 SOTTRUM      0 0        0.00000 0.00000 1.40000 256.900 1.40000 1.40000                                               F
D2SOTT12 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT13 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT21 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT22 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT51 SOTTRUM      0 0        -5.5144 -3.8000 0.00000 0.00000
D2SOTT52 SOTTRUM      0 0        -5.5144 -3.8000 0.00000 0.00000
D2SOTT53 SOTTRUM      0 0        -5.5144 -3.8000 0.00000 0.00000
D2STAD11 STADORF      0 0        0.00000 0.00000 0.20000 116.400                                                               F
D2STAD13 STADORF      0 0        0.00000 0.00000 0.20000 116.400                                                               F
D2STAD16 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD17 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD18 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD19 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD51 STADORF      0 0        -0.6016 -0.5000 0.10000 82.3000                                                               F
D2STAD57 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD58 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAW11              0 0        0.00000 0.00000 0.00000 0.00000
D2STAW12              0 0        0.00000 0.00000 0.20000 115.100                                                               F
D2STAW13              0 0        0.00000 0.00000 0.00000 0.00000
D2STAW21              0 0        276.674 104.000 0.00000 0.00000
D2TRE 21 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000
D2TRE 51 TRENNFELD    0 0        -22.559 1.70000 0.00000 0.00000
D2TRE 52 TRENNFELD    0 0        -45.018 3.40000 0.00000 0.00000
D2TRE 54 TRENNFELD    0 0        -22.559 1.70000 0.00000 0.00000
D2TWIS11 TWISTETAL    0 0        0.00000 0.00000 0.20000 116.700                                                               F
D2TWIS12 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000
D2TWIS51 TWISTETAL    0 0        -17.646 -9.1000 0.00000 0.00000
D2TWIS52 TWISTETAL    0 0        -17.646 -9.1000 0.00000 0.00000
D2UWES11 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000
D2UWES12 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000
D2UWES21 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000
D2UWES51 UNTERWESER   0 0        5.68507 3.80000 0.00000 0.00000
D2VELT21 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D2VELT22 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D2VELT51 VELTHEIM     0 0        16.9555 -5.7000 0.00000 0.00000
D2VELT52 VELTHEIM     0 0        16.9555 -5.7000 0.00000 0.00000
D2VOER12 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000
D2VOER51 VOERDEN      0 0        -29.176 20.3000 0.00000 0.00000
D2VOER52 VOERDEN      0 0        -29.176 20.3000 0.00000 0.00000
D2VOSL22 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000
D2VOSL51 VOSLAPP      0 0        -18.448 -8.2000 0.00000 0.00000
D2VOSL52 VOSLAPP      0 0        -18.448 -8.2000 0.00000 0.00000
D2WAHL11 WAHLE        0 0        0.09974 0.00000 0.00000 0.00000
D2WAHL12 WAHLE        0 0        0.19948 0.00000 0.20000 116.400                                                               F
D2WAHL13 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL21 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL22 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WALD11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000
D2WALD12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000
D2WALD1A WALDECK      0 2 409.70 0.00000 0.00000 0.50000 -106.79 270.500 -259.40 255.200 -236.60                               F
D2WALD1B WALDECK      0 2 409.70 0.00000 0.00000 0.50000 -106.79 270.600 -259.40 255.300 -236.60                               F
D2WECH21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000
D2WECH22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000
D2WECH51 WECHOLD      0 0        -14.538 10.2000 0.00000 0.00000
D2WECH52 WECHOLD      0 0        -14.538 10.2000 0.00000 0.00000
D2WG  11 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  12 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  13 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  14 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  15 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  18 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  19 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  51 WUERGAU      0 0        -38.902 1.30000 0.00000 0.00000
D2WG  52 WUERGAU      0 0        -38.902 1.30000 0.00000 0.00000
D2WILW11              0 0        0.00000 0.00000 0.00000 0.00000
D2WILW12              0 0        0.00000 0.00000 0.00000 0.00000
D2WILW13              0 0        0.00000 0.00000 0.00000 0.00000
D2WILW1A              0 0        0.00000 0.00000 -1.0000 0.00000 6.00000 -94.000 30.0000 -30.000                               F
D2WILW51              0 0        -7.0183 -1.0000 0.00000 0.00000
D2WUER11 WUERGASSEN   0 0        0.00000 0.00000 0.20000 116.200                                                               F
D2WUER13 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER21 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER22 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER51 WUERGASSEN   0 0        -25.767 -13.800 0.00000 0.00000
D2WUER52 WUERGASSEN   0 0        -25.767 -13.800 0.20000 88.9000                                                               F
D2YALF11 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2YALF12 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2YDOE21 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000
D2YDOE22 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000
D2YDOR51              0 0        0.00000 0.00000 0.00000 0.00000
D2YEMO21 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000
D2YEMO22 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000
D2YERZ23 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2YERZ24 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2YFRS11 Y FRANK.SUED 0 0        0.00000 0.00000 0.00000 0.00000
D2YHAL21 Y HALLENDORF 0 0        0.00000 0.00000 0.00000 0.00000
D2YHUN21 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000
D2YHUN22 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000
D2YKR 21 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000
D2YKR 22 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000
D2YKRI11              0 0        0.00000 0.00000 0.00000 0.00000
D2YKRI12              0 0        0.00000 0.00000 0.00000 0.00000
D2YNLA11 Y NIEDERLANG 0 0        0.00000 0.00000 0.00000 0.00000
D2YPLA11 Y PLATTLING  0 0        0.00000 0.00000 0.00000 0.00000
D2YRHE11 Y RHEDE      0 0        0.00000 0.00000 0.00000 0.00000
D2YSI 21 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000
D2YSI 22 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000
D2YVOE11 Y VOERDEN    0 0        0.00000 0.00000 0.00000 0.00000
D2YWAL11 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000
D2YWAL12 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000
D2YWEC21 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000
D2YWEC22 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000
D2YWUE11              0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 21 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 2A ZOLLING      0 2 238.80 0.00000 0.00000 0.20000 -9.4101 0.20000 -469.80 230.900 -346.30                               F
D2ZOL 2U ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 51 ZOLLING      0 0        -31.382 -0.5000 0.00000 0.00000
D2ZOL 52 ZOLLING      0 0        -62.664 -1.0000 0.00000 0.00000
D2ZOL 55 ZOLLING      0 0        -31.382 -0.5000 0.00000 0.00000 5.00000 -21.000 20.0000 -16.000                               F
D43BRS11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS12 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS13 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS14 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS21 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS22 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS23 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS26 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS51 BUERS        0 0        0.00000 0.00000 -117.70 -21.700                                                               F
D43BRS52 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS53 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS54 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5A BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5B BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5C BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43B_F11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y11 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y12 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y21 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y22 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43KO421 KOPS-SUED    0 0        0.00000 0.00000 0.00000 0.00000
D43KO521 KOPS-NORD    0 0        0.00000 0.00000 0.00000 0.00000
D43KOP21 KOPS II      0 0        0.00000 0.00000 -8.4000 58.7000 476.500 -498.60 372.000 -708.00                               F
D43KOP22 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP23 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP24 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP25 KOPS II      0 2 240.00 0.00000 0.00000 0.00000 -23.394                                                               F
D43KOP26 KOPS II      0 2 240.00 0.00000 0.00000 0.00000 -23.394                                                               F
D43KOP27 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOW21 KOPS I       0 2 240.30 0.00000 0.00000 -1.0000 -0.2376 3.00000 -240.00 225.000 -222.00                               F
D43LU121 LUENERSEEW Y 0 0        0.00000 0.00000 0.00000 0.00000
D43LUW21 LUENERSEEW   0 0        0.00000 0.00000 -1.5000 0.00000 215.000 -230.00 240.000 -215.00                               F
D43LUW22 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000
D43LUW23 LUENERSEEW   0 0        43.9845 -6.7000 0.00000 0.00000
D43LUW24 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000
D43LUW25 LUENERSEEW   0 0        43.9845 0.00000 0.00000 0.00000
D43LUW26 LUENERSEEW   0 0        43.9845 0.00000 0.00000 0.00000
D43LUW27 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000
D43OVW21 BUERS OVM    0 0        0.00000 0.00000 -6.3000 0.00000 355.700 -364.30 240.000 -480.00                               F
D43OVW22 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000
D43OVW23 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000
D43ROW21 RODUNDWERK   0 0        0.00000 0.00000 -1.4000 0.00000 276.000 -295.00 100.000 -190.00                               F
D43ROW22 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000
D43ROW23 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U11 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U12 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U13 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U14 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN21              0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN22              0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN5A              0 0        9.07617 -2.4000 0.00000 0.00000
D4ALMN5B              0 0        36.9031 -6.8000 0.00000 0.00000
D4ALTB5I ALTBACH      0 0        111.208 -25.200 0.00000 0.00000
D4ALTB5J ALTBACH      0 0        231.492 15.4000 0.00000 0.00000
D4BIRK22 BIRKENFELD   0 0        0.00000 0.00000 0.00000 0.00000
D4BIRK5C BIRKENFELD   0 0        91.3601 4.50000 0.00000 0.00000
D4BIRK5D BIRKENFELD   0 0        91.3601 4.50000 0.00000 0.00000
D4BR 711              0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK21 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK22 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK2U BEUREN       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK5A BEUREN       0 0        18.5513 5.60000 0.00000 0.00000
D4BRNK5B BEUREN       0 0        5.88455 7.10000 0.00000 0.00000
D4BRU811 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK11 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK12 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK5I BRUCHSAL     0 0        24.1366 1.80000 0.00000 0.00000
D4BU4 21 Y BUEHL      0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH21 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH22 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH2U BUEHL        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH5A BUEHL        0 0        79.4913 7.20000 0.00000 0.00000
D4BZWN11 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN12 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN13 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN14 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN5I BUENZWANGEN  0 0        103.129 6.70000 0.00000 0.00000
D4DAXL11 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL12 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL1U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL21 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL22 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL23 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL2U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL5A DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL5I DAXLANDEN    0 0        23.1392 2.60000 0.00000 0.00000
D4DE7 11 YDELLMENSING 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL11 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL12 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL13 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL1U DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL5I DELLMENSINGE 0 0        0.00000 0.00000 -29.700 47.0000                                                               F
D4DELL5J DELLMENSINGE 0 0        0.00000 0.00000 -29.700 47.0000                                                               F
D4DX4 21 YDAXLANDEN   0 0        0.00000 0.00000 0.00000 0.00000
D4ED7 11 YENDERSBACH  0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB11 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB12 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB13 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB14 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB5I ENDERSBACH   0 0        18.7508 -2.1000 0.00000 0.00000
D4EICH11 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH12 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH1U EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH21 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH22 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH23 EICHSTETTEN  0 0        -5.1134 -3.1000 0.00000 0.00000
D4EICH24 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH5A EICHSTETTEN  0 0        30.8191 -8.7000 0.00000 0.00000
D4EICH5B EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000
D4EICH5C EICHSTETTEN  0 0        30.8191 -8.7000 0.00000 0.00000
D4EICH5I EICHSTETTEN  0 0        30.8191 -8.7000 0.00000 0.00000
D4EN8 11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS12 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS1U ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS5I ENGSTLATT    0 0        52.0633 -7.1000 0.00000 0.00000
D4ENGS5J ENGSTLATT    0 0        52.0633 -7.1000 0.00000 0.00000
D4GK4 21              0 0        0.00000 0.00000 0.00000 0.00000
D4GKDB11 GKN2-DB      0 0        118.289 -7.3000 0.00000 0.00000
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000
D4GKM721 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 -25.000 -80.000 50.0000 -78.000                               F
D4GKM821 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 3.70000 -25.000 -80.000 54.5000 -83.900                               F
D4GKM921 GK MANNHEIM  0 0        11.0709 -5.9000 -3.8000 53.2000 -3.8000 -430.00 119.400 -196.70                               F
D4GKMA21 GK MANNHEIM  0 2 237.10 0.00000 0.00000 0.00000 -0.4376                                                               F
D4GKMA22 GK MANNHEIM  0 2 237.20 0.20000 8.20000 0.00000 0.00000                                                               F
D4GKMB21 GK MANNHEIM  0 0        4.40000 -8.9000 0.00000 0.00000
D4GKMB22 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB51 GK MANNHEIM  0 0        76.3994 13.6000 0.00000 0.00000
D4GKMB52 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB53 GK MANNHEIM  0 0        -199.82 22.1000 0.00000 0.00000
D4GKMB54 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB5A GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB5B GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB74 GK MANNHEIM  0 2 28.000 0.00000 0.00000 0.00000 -1.2945 0.00000 -950.00 470.000 -950.00                               F
D4GKMC51 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC52 GK MANNHEIM  0 0        169.455 -2.0000 -1.2000 0.00000                                                               F
D4GKMC53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC57 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC58 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC59 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKML21 GK MANNHEIM  0 0        0.00000 0.00000 -17.000 96.9000 300.000 -660.00 200.000 -200.00                               F
D4GKMM21 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 -40.000 -430.00 118.000 -193.00                               F
D4GKMN21 GK MANNHEIM  0 0        9.00000 12.6000 3.30000 -112.60 3.30000 -180.00 108.300 -202.90                               F
D4GKNK11 GK NECKARWES 0 2 411.40 42.1892 17.0000 -1.0000 -9.5842 -1.0000 -1402.0 472.800 -567.20                               F
D4GOHF11 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF12 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF13 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF14 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF5I GOLDSHOEFE   0 0        0.00000 0.00000 -59.200 7.90000                                                               F
D4GR2G11              0 0        0.00000 0.00000 0.00000 0.00000
D4GR2G12              0 0        0.00000 0.00000 0.00000 0.00000
D4GR2G13              0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR11 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR12 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR13 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR14 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR5I GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR5J GRUENKRAUT   0 0        78.4939 -16.400 0.00000 0.00000
D4GROG11 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG12 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG13 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG5I GROSSGARTACH 0 0        37.7010 -1.4000 0.00000 0.00000
D4GROG5J GROSSGARTACH 0 0        32.2154 1.20000 0.00000 0.00000
D4GROG5K GROSSGARTACH 0 0        82.5832 -9.1000 0.00000 0.00000
D4GROG5L GROSSGARTACH 0 0        32.2154 1.20000 0.00000 0.00000
D4GU4 21              0 0        0.00000 0.00000 0.00000 0.00000
D4GURT21 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT22 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT29 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -86.000 75.0000 -74.000                               F
D4GURT2U GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT5A GURTWEIL     0 0        40.1945 -8.4000 0.00000 0.00000
D4GURT5B GURTWEIL     0 0        40.1945 -8.4000 0.00000 0.00000
D4HDSU21 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000
D4HDSU22 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000
D4HDSU5A HEIDELBERG S 0 0        29.2233 -12.700 0.00000 0.00000
D4HDSU5B HEIDELBERG S 0 0        29.2233 -12.700 0.00000 0.00000
D4HKW111 ALTBACH      0 0        0.00000 0.00000 -0.2000 23.4000 0.00000 -460.00 100.000 -223.00                               F
D4HKW211 ALTBACH      0 2 411.50 0.00000 0.00000 0.00000 -3.9912 0.00000 -350.00 100.000 -223.00                               F
D4HLBR11 HEILBRONN    0 2 411.40 3.59057 0.00000 0.00000 27.3933 0.00000 -828.00 461.000 -298.00                               F
D4HOEP11 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP12 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP1U HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP5I HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP5J HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT11 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT12 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT13 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT14 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT5I HERBERTINGEN 0 0        0.00000 0.00000 -66.600 -2.0000                                                               F
D4HRBT5J HERBERTINGEN 0 0        0.00000 0.00000 -66.600 -2.0000                                                               F
D4HUE711 HUEFFENHDT Y 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF11 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF12 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF13 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF14 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF5I HUEFFENHARDT 0 0        0.00000 0.00000 -28.800 36.0000                                                               F
D4HUEF5J HUEFFENHARDT 0 0        0.00000 0.00000 -28.800 36.0000                                                               F
D4KAOS21 KARLSRUHE O  0 0        0.00000 0.00000 0.00000 0.00000
D4KAOS5A KARLSRUHE O  0 0        96.2473 -5.3000 0.00000 0.00000
D4KAWS21 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000
D4KAWS22 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000
D4KAWS5A KARLSRUHE W  0 0        64.8298 -31.700 0.00000 0.00000
D4KAWS5B KARLSRUHE W  0 0        64.8298 -31.700 0.00000 0.00000
D4KKP 11              0 0        4.78743 -4.3000 0.00000 0.00000
D4KRSX5A KRSXX        0 0        18.9502 -11.500 0.00000 0.00000
D4KRSX5B KRSXX        0 0        18.9502 -11.500 0.00000 0.00000
D4KUHM11 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM12 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM13 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM1U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM21 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM22 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM23 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM2U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR21 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR22 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR5A KUPPENHEIM   0 0        0.00000 0.00000 -15.600 2.40000                                                               F
D4KUMR5B KUPPENHEIM   0 0        0.00000 0.00000 -15.600 2.40000                                                               F
D4KUPZ17 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ18 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ19 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ5I KUPFERZELL   0 0        0.00000 0.00000 -137.30 6.10000                                                               F
D4KUPZ5J KUPFERZELL   0 0        0.00000 0.00000 -137.30 6.10000                                                               F
D4LAIC11 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC12 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC13 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC14 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC5I LAICHINGEN   0 0        0.00000 0.00000 -39.100 17.6000                                                               F
D4MARB21 MARBACH      0 0        0.19948 2.30000 0.00000 0.00000 0.00000 -262.00 84.0000 -125.00                               F
D4MEZN11 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4MEZN12 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4MEZN5I METZINGEN    0 0        101.633 11.2000 0.00000 0.00000
D4MEZN5J METZINGEN    0 0        101.633 11.2000 0.00000 0.00000
D4MULH11 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH12 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH13 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH14 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH5I MUEHLHAUSEN  0 0        19.1497 5.00000 0.00000 0.00000
D4MULH5J MUEHLHAUSEN  0 0        87.8693 -15.500 0.00000 0.00000
D4MULH5K MUEHLHAUSEN  0 0        87.3706 -15.300 0.00000 0.00000
D4NEUR11 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR12 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR1U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR21 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR22 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR2U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NSTN11 NIEDERSTOTZI 0 0        0.00000 0.00000 0.00000 0.00000
D4NSTN5I NIEDERSTOTZI 0 0        0.00000 0.00000 -100.10 -5.0000                                                               F
D4OB7 11 Y-OBERJETTIN 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT11 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT12 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT1U OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT5I OBERJETTINGE 0 0        78.7931 -16.600 0.00000 0.00000
D4OBJT5J OBERJETTINGE 0 0        78.7931 -16.600 0.00000 0.00000
D4OMOW11 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000
D4OMOW12 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL21 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL22 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL5A OBERWALD     0 0        15.3597 0.30000 0.00000 0.00000
D4OWAL5B OBERWALD     0 0        72.5096 -8.5000 0.00000 0.00000
D4PHIL17 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000
D4PHIL18 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000
D4PHIL19 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV11 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV12 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV13 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV1U PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV21 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV5A PULVERDINGEN 0 0        81.6855 -25.400 0.00000 0.00000
D4PULV5I PULVERDINGEN 0 0        22.6406 -14.000 0.00000 0.00000
D4PULV5J PULVERDINGEN 0 0        43.4858 14.7000 0.00000 0.00000
D4PULV5K PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV5L PULVERDINGEN 0 0        128.263 -2.0000 0.00000 0.00000
D4RDK421 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -126.00 54.0000 -41.000                               F
D4RDK422 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -227.00 116.000 -134.00                               F
D4RDK711 RDK 7        0 0        0.00000 0.00000 -222.80 64.3000 0.00000 -525.00 150.000 -140.00                               F
D4RDK811 RDK 8        0 2 410.30 0.29921 0.20000 0.00000 34.6622 0.00000 -900.00 705.000 -940.00                               F
D4ROLS11 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS12 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS13 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS14 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS5I ROTENSOHL    0 0        0.00000 0.00000 -170.30 73.8000                                                               F
D4SAEC21 KW SAECKINGE 0 0        87.1711 56.7000 0.00000 0.00000 88.0000 -90.000 200.000 -200.00                               F
D4SAEC22 KW SAECKINGE 0 0        70.4151 55.7000 0.00000 0.00000 88.0000 -90.000 200.000 -200.00                               F
D4SAEC23 KW SAECKINGE 0 2 237.60 0.00000 0.00000 -0.6000 0.85308 88.0000 -90.000 200.000 -200.00                               F
D4SAEC24 KW SAECKINGE 0 0        0.00000 0.00000 0.10000 0.00000 88.0000 -90.000 200.000 -200.00                               F
D4SLDR11 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR12 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR5I STALLDORF    0 0        0.00000 0.00000 -14.400 5.80000                                                               F
D4SLDR5J STALLDORF    0 0        0.00000 0.00000 -14.400 5.80000                                                               F
D4STOC21 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000
D4STOC22 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000
D4STOC5A STOCKACH     0 0        96.4468 -16.000 0.00000 0.00000
D4STOC5B STOCKACH     0 0        90.5622 -18.200 0.00000 0.00000
D4SWSD21 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000
D4SWSD22 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN11 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN12 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN1U TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN5I TROSSINGEN   0 0        59.9426 5.40000 0.00000 0.00000
D4TRSN5J TROSSINGEN   0 0        59.9426 5.40000 0.00000 0.00000
D4VILL11 VILLINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4VILL5I VILLINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN11 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN12 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN13 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN14 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN22 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN5A WENDLINGEN   0 0        14.9607 -3.0000 0.00000 0.00000
D4WDLN5I WENDLINGEN   0 0        14.9607 -3.0000 0.00000 0.00000
D4WDLN5J WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WEIE5A WEIER        0 0        137.240 -11.500 0.00000 0.00000
D4WEIE5B WEIER        0 0        45.1814 8.90000 0.00000 0.00000
D4WEIE5C WEIER        0 0        45.1814 8.90000 0.00000 0.00000
D4WEIE5D WEIER        0 0        45.1814 8.90000 0.00000 0.00000
D4WEIR21              0 0        0.00000 0.00000 0.00000 0.00000
D4WEIR22              0 0        0.00000 0.00000 0.00000 0.00000
D4WHRW11 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000
D4WHRW12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000
D4WHRX11 KW WEHR      0 2 412.20 0.00000 0.00000 0.00000 -135.89 247.000 -245.00 170.000 -160.00                               F
D4WHRX12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 247.000 -245.00 170.000 -160.00                               F
D4WHRX13 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 247.000 -245.00 170.000 -160.00                               F
D4WHRX14 KW WEHR      0 2 412.90 0.00000 0.00000 0.00000 -160.00 247.000 -245.00 170.000 -160.00                               F
D4WIES11 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES21 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES5A WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES5I WIESLOCH     0 0        75.6015 -16.400 0.00000 0.00000
D4WNHE21 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D4WNHE5A WEINHEIM     0 0        19.7481 -2.1000 0.00000 0.00000
D6BERC21 BERCHEM      0 0        2.99214 0.00000 0.00000 0.00000
D6BERC22 BERCHEM      0 0        2.99214 0.00000 0.00000 0.00000
D6BERT21 BERTRANGE    0 0        31.9162 -4.8000 0.00000 0.00000
D6BERT22 BERTRANGE    0 0        31.4175 -5.2000 0.00000 0.00000
D6BERT23 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000
D6BISS21              0 0        0.00000 0.00000 0.00000 0.00000
D6BISS22              0 0        0.00000 0.00000 0.00000 0.00000
D6BISS23              0 0        0.00000 0.00000 0.00000 0.00000
D6BISS24              0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO21 BLOOREN      0 2 242.30 30.3204 -9.5000 0.00000 -52.945                                                               F
D6BLOO22 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO23 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO24 BLOOREN      0 0        32.0159 -9.5000 0.00000 0.00000
D6FLEB21 FLEBOUR      0 0        40.7929 4.00000 0.00000 0.00000
D6HEIS21 HEISDORF     0 2 242.20 28.4254 2.80000 0.00000 -122.40                                                               F
D6HEIS22 HEISDORF     0 0        20.2468 1.40000 0.00000 0.00000
D6OXYL21 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000
D6OXYL22 OXYLUX CREOS 0 0        2.99214 0.00000 0.00000 0.00000
D6OXYL23 OXYLUX CREOS 0 0        2.99214 0.00000 0.00000 0.00000
D6ROOS21 ROOST        0 0        46.2785 -11.700 0.00000 0.00000
D6ROOS22 ROOST        0 0        20.1471 -4.7000 0.00000 0.00000
D6SCHI21 SCHIFFLNGE C 0 0        32.9136 3.90000 0.00000 0.00000
D6SCHI22 SCHIFFLNGE C 0 0        46.2785 7.70000 0.00000 0.00000
D6YBIS21              0 0        0.00000 0.00000 0.00000 0.00000
D6YBIS22              0 0        0.00000 0.00000 0.00000 0.00000
D6YBIS23              0 0        0.00000 0.00000 0.00000 0.00000
D6YBIS24              0 0        0.00000 0.00000 0.00000 0.00000
D73YWB2O WERBEN       0 0        0.00000 0.00000 0.00000 0.00000
D73YWB2W WERBEN       0 0        0.00000 0.00000 0.00000 0.00000
D7A8302A GUD BASF     0 0        50.1683 46.8000 0.00000 0.00000
D7A8302B GUD BASF     0 0        0.00000 0.00000 0.00000 0.00000
D7A83070 A830 DT 10   0 2 26.200 0.00000 0.00000 -65.000 17.5294 -35.000 -87.000 31.2000 -91.500                               F
D7A83071 A830 GT 11   0 2 26.500 0.00000 0.00000 -80.000 -1.5156 -80.000 -206.00 82.2000 -170.30                               F
D7A83072 A830 GT 12   0 2 26.100 0.00000 0.00000 -184.00 32.0001 -82.000 -206.00 77.1000 -163.70                               F
D7AKLE2A ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE2C ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE2U ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE5A ALTENKLEUSHE 0 0        31.7167 12.0000 0.00000 0.00000
D7AKLE5D ALTENKLEUSHE 0 0        31.7167 -5.9000 0.00000 0.00000
D7AMEL2A AMELSBUEREN  0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE1A ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE5A ARPE         0 0        81.1868 22.5000 0.00000 0.00000
D7AUEN2A AUENHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D7AUEN5A AUENHEIM     0 0        20.7455 23.5000 0.00000 0.00000
D7AUEN5C AUENHEIM     0 0        7.28088 15.1000 0.00000 0.00000
D7BABA11 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000
D7BABA12 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000
D7BABA2B ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000
D7BABA5A ST.BARBARA   0 0        20.7455 0.00000 0.00000 -0.4000                                                               F
D7BABA5C ST.BARBARA   0 0        -144.98 9.80000 0.00000 -22.300                                                               F
D7BABA61 ST.BARBARA   0 0        52.9609 3.40000 0.00000 0.00000
D7BACH1A BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BACH1U BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BACH51 BACHARACH    0 0        -49.630 1.50000 0.00000 -13.300                                                               F
D7BACH52 BACHARACH    0 0        -49.730 1.50000 0.00000 -13.200                                                               F
D7BAUL2A BAULER       0 0        0.00000 0.00000 0.00000 0.00000
D7BAUL2B BAULER       0 0        0.00000 0.00000 0.00000 0.00000
D7BAYX21 BAYER        0 0        0.00000 0.00000 0.00000 0.00000
D7BAYX5B BAYER        0 0        27.5277 16.8000 0.00000 0.00000
D7BEEC21 BEECK        0 0        0.00000 0.00000 0.00000 0.00000
D7BEEC22 BEECK        0 0        0.00000 0.00000 0.00000 0.00000
D7BEEC5A BEECK        0 0        38.5987 23.5000 0.00000 0.00000
D7BEEC5C BEECK        0 0        -17.646 -29.700 0.00000 0.00000
D7BELL22 BELLENDORF   0 0        15.8584 13.0000 0.00000 0.00000
D7BELL23 BELLENDORF   0 0        27.8269 18.9000 0.00000 0.00000
D7BENT21 BENTELER     0 0        0.00000 -0.6000 0.00000 0.00000
D7BENT5A BENTELER     0 0        -8.9233 0.80000 6.80000 0.00000                                                               F
D7BENT71 BENTELER     0 0        -0.1003 -0.8000 0.00000 0.00000 0.00000 -3000.0 2999.10 -3000.9                               F
D7BERG1A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000
D7BERG7A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000 -320.00 -720.00 359.900 -781.70                               F
D7BEXB1A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000
D7BEXB7A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -726.00 307.600 -743.60                               F
D7BGLU2A BERGMANNSGLU 0 0        0.00000 -0.2000 0.00000 0.00000
D7BGLU2C BERGMANNSGLU 0 0        26.9293 34.9000 0.00000 0.00000
D7BIBL1A BIBLIS       0 0        0.00000 0.00000 0.00000 0.00000
D7BIBL23 BIBLIS       0 0        0.00000 0.00000 0.00000 0.00000
D7BIBL7A BIBLIS A     0 0        0.00000 0.00000 0.00000 0.00000                 325.000 -825.00                               F
D7BIDI1O BIDING       0 0        0.00000 0.00000 0.00000 0.00000
D7BISC1B BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000
D7BISC1C BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000
D7BISC1U BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000
D7BISC5A BISCHOFSHEIM 0 0        77.9952 11.6000 0.00000 0.00000
D7BISC5B BISCHOFSHEIM 0 0        77.9952 -0.4000 0.00000 0.00000
D7BISC5C BISCHOFSHEIM 0 0        77.9952 20.9000 0.00000 0.00000
D7BIXT2A BIXTERHEIDE  0 0        0.00000 0.00000 0.00000 0.00000
D7BIXT2B BIXTERHEIDE  0 0        0.00000 0.00000 0.00000 0.00000
D7BIXT5A BIXTERHEIDE  0 0        47.5751 -102.40 0.00000 0.00000
D7BKWB1A              0 0        0.00000 0.00000 0.00000 0.00000
D7BKWB71              0 2 25.800 0.00000 0.00000 -1.0000 51.3834 0.00000 -409.20 153.100 -419.80                               F
D7BKWB72              0 0        0.00000 0.00000 -1.0000 0.00000                                                               F
D7BKWB73              0 0        0.00000 0.00000 -1.0000 0.00000                                                               F
D7BKWB74              0 0        0.00000 0.00000 -1.0000 0.00000                                                               F
D7BKWB75              0 0        0.00000 0.00000 -1.0000 0.00000                                                               F
D7BKWB76              0 0        0.00000 0.00000 -1.0000 0.00000                                                               F
D7BKWL10              0 0        0.00000 0.00000 0.00000 0.00000
D7BKWL71              0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -333.50 214.000 -296.80                               F
D7BOCH2A BOCHUM       0 0        14.7612 -25.400 0.00000 0.00000
D7BOCH2B BOCHUM       0 0        0.00000 0.00000 0.00000 0.00000
D7BOCH5B BOCHUM       0 0        23.3387 -16.500 0.00000 0.00000
D7BOCK2N BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000
D7BOCK2S BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000
D7BOCK5C BOCKLEMUEND  0 0        82.3837 -28.300 0.00000 0.00000
D7BOCK5G BOCKLEMUEND  0 0        82.3837 -7.7000 0.00000 0.00000
D7BOLA2B BOLLENACKER  0 0        21.9424 4.10000 0.00000 0.00000
D7BOLA5B BOLLENACKER  0 0        20.7455 6.30000 0.00000 0.00000
D7BOLA5D BOLLENACKER  0 0        53.6591 -16.700 0.00000 0.00000
D7BOLA71 BOLLENACKER  0 0        125.570 33.1000 0.00000 0.00000
D7BRAU1C BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU1U BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU2A BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU2B BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU5A BRAUWEILER   0 0        -21.556 23.0000 0.00000 0.00000
D7BRAU5D BRAUWEILER   0 0        13.1654 6.10000 0.00000 0.00000
D7BUER1B BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000
D7BUER1C BUERSTADT    0 0        0.00000 0.00000 0.00000 341.600                                                               F
D7BUER1U BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000
D7BUER2A BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000
D7BUER2B BUERSTADT    0 0        0.00000 0.00000 0.00000 142.700                                                               F
D7BUER2C BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000
D7BUER51 BUERSTADT    0 0        11.5696 0.10000 0.00000 -10.400                                                               F
D7BUER52 BUERSTADT    0 0        11.6694 0.10000 0.00000 -10.600                                                               F
D7BUER59 BUERSTADT    0 0        14.4620 0.10000 0.00000 -14.200                                                               F
D7BUES1C BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000
D7BUES1U BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000
D7BUES2A BUESCHERHOF  0 0        49.1709 54.2000 0.00000 0.00000
D7BUES2D BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000
D7BUES5A BUESCHERHOF  0 0        26.6301 -16.900 0.00000 0.00000
D7BW2121 BASF W 210   0 0        17.9529 19.0000 0.00000 0.00000
D7BW212A BASF W 210   0 0        0.00000 0.00000 0.00000 0.00000
D7BW212B BASF W 210   0 0        13.4646 4.90000 0.00000 0.00000
D7BW212C BASF W 210   0 0        75.0031 23.6000 0.00000 0.00000
D7DAHL11 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000
D7DAHL12 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000
D7DAHL5B DAHLEM       0 0        16.5565 -53.200 0.00000 26.3000                                                               F
D7DATT1A DATTELN      0 0        0.00000 0.00000 118.900 -98.700 276.000 -300.00 100.000 -100.00                               F
D7DATT1B DATTELN      0 0        0.00000 0.00000 114.900 -98.500 276.000 -300.00 100.000 -100.00                               F
D7DAUR1A DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR1B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR1U DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR2B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7DAUR2C DAUERSBERG   0 0        0.00000 0.00000 0.00000 202.900                                                               F
D7DAUR5A DAUERSBERG   0 0        41.9897 2.20000 0.00000 0.00000
D7DAUR5C DAUERSBERG   0 0        41.9897 2.20000 0.00000 0.00000
D7DAUR71 DAUERSBERG   0 2 27.000 0.00000 0.00000 0.00000 0.00000                 264.000 -344.00                               F
D7DETT1B DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7DETT1U DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7DETT5A DETTINGEN    0 0        278.369 -61.200 0.00000 0.00000
D7DIEF2A DIEFFLEN     0 0        0.00000 0.00000 0.00000 0.00000
D7DIEF2B DIEFFLEN     0 0        25.1340 24.7000 0.00000 0.00000
D7DILH2A DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000
D7DILH2B DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000
D7DILH71 DILLINGER HU 0 0        21.0447 6.80000 0.00000 0.00000
D7DILH72 DILLINGER HU 0 0        21.0447 15.6000 0.00000 0.00000
D7DUEL2C DUELKEN      0 0        0.00000 0.00000 0.00000 0.00000
D7DUEL5A DUELKEN      0 0        34.3099 -13.800 0.00000 0.00000
D7DUEL5B DUELKEN      0 0        34.3099 -12.800 0.00000 0.00000
D7DUEN2A DUENNWALD    0 0        0.00000 0.00000 0.00000 0.00000
D7DUEN5A DUENNWALD    0 0        19.9476 -36.100 0.00000 0.00000
D7EBRU1A              0 0        0.00000 0.00000 0.00000 0.00000
D7EBRU1B              0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL2A EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL2B EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL71 EDELSTAHL    0 0        16.5565 -11.500 0.00000 0.00000
D7EDEL72 EDELSTAHL    0 0        9.57486 -5.5000 0.00000 0.00000
D7EIBE1A EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1U EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE2B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE2C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE5A EIBERG       0 0        58.5463 -17.200 0.00000 0.00000
D7EIBE5C EIBERG       0 0        33.5120 -21.500 0.00000 0.00000
D7EISE2A EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7EISE2B EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7EISE5A EISERFELD    0 0        57.5489 -12.200 0.00000 0.00000
D7EISE5B EISERFELD    0 0        57.5489 3.90000 0.00000 0.00000
D7ELLE2B ELLER        0 0        0.00000 0.00000 0.00000 0.00000
D7ELLE5A ELLER        0 0        77.6960 -25.200 0.00000 0.00000
D7ELLE5B ELLER        0 0        77.6960 -27.200 0.00000 0.00000
D7ELME2A ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7ELME2B ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7ELME5A ELMENHORST   0 0        -24.564 21.2000 0.00000 10.6000                                                               F
D7ELME5B ELMENHORST   0 0        -33.788 36.6000 0.00000 19.0000                                                               F
D7ELVE2A ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000
D7ELVE2B ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000
D7ELVE5A ELVERLINGSEN 0 0        156.090 5.20000 0.00000 -0.1000                                                               F
D7ELVE5B ELVERLINGSEN 0 0        206.857 12.6000 0.00000 -0.1000                                                               F
D7EMSB5A KW EMSLAND   0 0        -13.836 2.80000 0.00000 -0.2000                                                               F
D7EMSB5B KW EMSLAND   0 0        -0.1003 0.00000 2.50000 -1.4000                                                               F
D7EMSB70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -359.00 146.900 -421.60                               F
D7EMSB71 KW EMSLAND   0 0        8.97643 0.40000 0.00000 0.00000 0.00000 -3000.0 3000.40 -2999.6                               F
D7EMSB72 KW EMSLAND   0 0        -4.3113 -3.1000 0.00000 0.00000 0.00000 -3000.0 2996.90 -3003.1                               F
D7EMSC70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -370.00 146.900 -421.60                               F
D7EMSD70 KW EMSLAND   0 2 26.600 0.00000 0.00000 -123.00 2.22744 -123.00 -335.00 118.200 -325.60                               F
D7EMSD71 KW EMSLAND   0 2 27.000 0.00000 0.00000 -280.00 -6.8307 -215.00 -280.00 127.000 -355.00                               F
D7EMSD72 KW EMSLAND   0 2 26.600 0.00000 0.00000 -280.00 -7.8952 -215.00 -280.00 129.600 -360.60                               F
D7ENNI1S ENNINGER     0 0        0.00000 0.00000 0.00000 0.00000
D7ENNI5A ENNINGER     0 0        254.332 -43.800 0.00000 -5.2000                                                               F
D7ENSD1A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1C ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1U ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD2A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD2B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD5B ENSDORF      0 0        82.6829 84.6000 0.00000 0.00000
D7ENSD5C ENSDORF      0 0        -20.353 -71.700 0.00000 0.00000
D7ENSD71 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD72 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -418.00 322.100 -470.60                               F
D7ESCH5A              0 0        11.4699 5.80000 10.9000 -5.5000                                                               F
D7ESCH71              0 0        1.89502 -2.6000 0.00000 0.00000 0.00000 -3000.0 2996.50 -3003.5                               F
D7FRER5A              0 0        7.28088 3.20000 -5.3000 -1.5000                                                               F
D7FRER5B              0 0        2.69293 4.30000 -3.8000 0.70000                                                               F
D7FRER71              0 0        0.79791 -5.1000 0.00000 0.00000 0.00000 -3000.0 2994.90 -3005.1                               F
D7FRER72              0 0        -3.3086 -1.8000 0.00000 0.00000 0.00000 -3000.0 2998.20 -3001.8                               F
D7FRIM21 FRIMMERSDORF 0 0        0.00000 0.00000 0.00000 0.00000
D7FRIM5F FRIMMERSDORF 0 0        0.59843 0.00000 0.00000 0.00000
D7FUEH2A FUEHLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7FUEH5A FUEHLINGEN   0 0        26.6301 -25.500 0.00000 0.00000
D7FUEH5B FUEHLINGEN   0 0        26.6301 -12.500 0.00000 0.00000
D7FWS 21 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 22 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 5B FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 5C FARBWERKE S  0 0        36.9031 -21.800 0.00000 0.00000
D7GARE1A GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE1B GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE1C GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE1U GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE21 GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2A GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2B GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2C GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE2D GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE5A GARENFELD    0 0        -256.97 31.3000 17.5000 -0.5000                                                               F
D7GARE5F GARENFELD    0 0        13.7639 -5.1000 0.00000 0.00000
D7GARE5G GARENFELD    0 0        -62.062 1.60000 9.50000 -1.5000                                                               F
D7GEIT1A GEITHE       0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT1B GEITHE       0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT71 GEITHE 10    0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -417.00 131.600 -411.90                               F
D7GEIT72 GEITHE 20    0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -417.00 205.300 -468.50                               F
D7GELL2B GELLEP       0 0        0.00000 0.00000 0.00000 0.00000
D7GELL2U GELLEP       0 0        0.00000 0.00000 0.00000 0.00000
D7GELL5A GELLEP       0 0        35.6065 -4.2000 0.00000 0.00000
D7GELL5B GELLEP       0 0        35.6065 -4.2000 0.00000 0.00000
D7GELS21 GELSENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7GELS5B GELSENBERG   0 0        26.3309 -8.6000 0.00000 0.00000
D7GERS11 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 98.1000                                                               F
D7GERS1U GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1Z GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS2A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS2C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS5A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS5C GERSTEINWERK 0 0        -265.89 64.5000 0.00000 3.60000                                                               F
D7GERS5E GERSTEINWERK 0 0        -247.25 39.2000 -1.9000 3.60000                                                               F
D7GERS71 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000                 264.000 -344.00                               F
D7GERS72 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS7F GERSTE F2    0 0        0.00000 0.00000 0.00000 0.00000 -235.00 -910.00 430.400 -1188.3                               F
D7GERS7G GERSTE G2    0 0        0.00000 0.00000 0.00000 0.00000 -100.00 -290.00 150.400 -420.70                               F
D7GERS7I GERSTE I2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70                               F
D7GOHK2A              0 0        0.00000 0.00000 0.00000 0.00000
D7GOHR2A GOHRPUNKT    0 0        0.00000 0.00000 0.00000 0.00000
D7GOHR2D GOHRPUNKT    0 0        0.00000 0.00000 0.00000 0.00000
D7GOHR5A GOHRPUNKT    0 0        32.5146 23.3000 0.00000 0.00000
D7GREM2B GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000
D7GREM2C GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000
D7GREM5B GREMBERGHOFE 0 0        44.2837 -4.0000 0.00000 0.00000
D7GREM5C GREMBERGHOFE 0 0        44.2837 -5.0000 0.00000 0.00000
D7GREM5D GREMBERGHOFE 0 0        72.2104 -41.000 0.00000 0.00000
D7GRON1A GRONAU       0 0        0.00000 0.00000 0.00000 0.00000
D7GRON1B GRONAU       0 0        0.00000 0.00000 0.00000 0.00000
D7GRON1U GRONAU       0 0        0.00000 0.00000 0.00000 0.00000
D7GRON22 GRONAU       0 0        0.00000 0.00000 0.00000 0.00000
D7GRON5A GRONAU       0 0        -36.495 90.6000 0.00000 2.20000                                                               F
D7GRON5B GRONAU       0 0        -43.514 77.2000 0.00000 -0.7000                                                               F
D7GROS5A              0 0        3.79005 0.80000 0.90000 -1.9000                                                               F
D7GROS71              0 0        -10.527 2.60000 0.00000 0.00000 0.00000 -3000.0 3002.60 -2997.4                               F
D7GUET1A GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000
D7GUET1B GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000
D7GUET21 GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000
D7GUET5A GUETERSLOH   0 0        37.8008 13.1000 0.00000 0.00000
D7GUET5B GUETERSLOH   0 0        35.9057 0.20000 0.00000 0.00000
D7GUET5C GUETERSLOH   0 0        37.4018 -2.2000 0.00000 0.00000
D7GUND12 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7GUND13 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7GUND1A GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 39.0000                                                               F
D7GUND1B GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7GUND1U GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7GUND5A GUNDELFINGEN 0 0        -60.358 37.2000 0.00000 0.00000
D7HALF1A HALFESHOF    0 0        0.00000 0.00000 0.00000 0.00000
D7HALF5A HALFESHOF    0 0        65.5279 12.7000 0.00000 0.00000
D7HAMB2A HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000
D7HAMB2B HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000
D7HAMB5A HAMBORN      0 0        23.3387 25.8000 0.00000 0.00000
D7HAMB5B HAMBORN      0 0        23.3387 9.00000 0.00000 0.00000
D7HANE1A HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 99.9000                                                               F
D7HANE1C HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000
D7HANE1U HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000
D7HANE2C HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000
D7HANE5B HANEKENFAEHR 0 0        -26.970 -5.7000 0.00000 -1.4000                                                               F
D7HANE5C HANEKENFAEHR 0 0        -29.878 -4.6000 0.00000 -0.1000                                                               F
D7HATT1A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7HATT2A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7HATT2B HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7HATT5B HATTINGEN    0 0        26.6301 -3.7000 0.00000 0.00000
D7HATT5F HATTINGEN    0 0        66.1264 -39.700 0.00000 0.00000
D7HATT5H HATTINGEN    0 0        132.352 -33.500 0.00000 0.00000
D7HEMS5A              0 0        0.39895 0.10000 -0.2000 -0.5000                                                               F
D7HEMS5B              0 0        1.09712 -0.9000 0.70000 -0.1000                                                               F
D7HEMS71              0 0        12.0683 -2.9000 0.00000 0.00000 0.00000 -3000.0 2997.10 -3002.9                               F
D7HEMS72              0 0        -1.1029 -2.9000 0.00000 0.00000 0.00000 -3000.0 2996.90 -3003.1                               F
D7HEMS73              0 0        7.87931 -10.200 0.00000 0.00000 0.00000 -3000.0 2990.10 -3009.9                               F
D7HERN24 HERNE        0 0        0.00000 0.00000 0.00000 0.00000
D7HERN74 HERNE 4      0 0        0.00000 0.00000 0.00000 0.00000 -100.00 -460.00 239.900 -493.10                               F
D7HERT1B              0 0        0.00000 0.00000 0.00000 0.00000
D7HERT1C              0 0        0.00000 0.00000 0.00000 0.00000
D7HERT21              0 0        0.00000 0.00000 0.00000 57.1000                                                               F
D7HESS11 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000
D7HESS21 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000
D7HESS5B HESSELN      0 0        265.902 -24.700 0.00000 -4.8000                                                               F
D7HKMG2B              0 0        0.00000 0.00000 0.00000 0.00000
D7HKMG2C              0 0        -3.1081 -7.4000 0.00000 0.00000
D7HOMB21 HOMBURG      0 0        0.00000 0.00000 0.00000 0.00000
D7HOMB5A HOMBURG      0 0        -42.712 2.40000 0.00000 -0.4000                                                               F
D7HONE1A HOHENECK     0 0        0.00000 0.00000 0.00000 39.1000                                                               F
D7HONE1B HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000
D7HONE1U HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000
D7HONE2A HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000
D7HONE5B HOHENECK     0 0        68.0214 -7.3000 0.00000 0.00000
D7HUEL1A HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000
D7HUEL1B HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000
D7HUEL5D HUELLEN      0 0        74.4046 0.00000 0.00000 0.00000
D7HULF1B ST. HUELFE   0 0        0.00000 0.00000 0.00000 0.00000
D7HULF1C ST. HUELFE   0 0        0.00000 0.00000 0.00000 0.00000
D7HULF5B ST. HUELFE   0 0        4.10000 0.00000 0.00000 0.00000
D7IBBE1S IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000
D7IBBE22 IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000
D7IBBE5A IBBENBUEREN  0 0        10.0736 2.60000 0.00000 6.70000                                                               F
D7IBBE5B IBBENBUEREN  0 0        8.97643 5.40000 0.00000 6.10000                                                               F
D7KALL5N              0 0        -27.973 -1.2000 0.00000 -0.1000                                                               F
D7KALL5S              0 0        -0.9024 -0.4000 0.00000 -0.1000                                                               F
D7KARN1A KARNAP       0 0        0.00000 0.00000 0.00000 0.00000
D7KARN5B KARNAP       0 0        73.6067 -28.200 0.00000 0.00000
D7KARN5C KARNAP       0 0        68.0214 -12.300 0.00000 0.00000
D7KDIS12 DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000
D7KDIS1W DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000
D7KEIV51              0 0        -0.6016 0.20000 10.6000 -5.9000                                                               F
D7KEIV71              0 0        -2.6068 -0.4000 0.00000 0.00000 0.00000 -3000.0 2999.60 -3000.4                               F
D7KELS1A KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000
D7KELS1B KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000
D7KELS5A KELSTERBACH  0 0        75.6015 -42.100 0.00000 0.00000
D7KELS5B KELSTERBACH  0 0        107.717 -26.300 0.00000 0.00000
D7KKE 7A EMSLAND A    0 0        0.00000 0.00000 0.00000 0.00000 -350.00 -1329.0 150.000 -1425.3                               F
D7KLUE12 LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000
D7KLUE1A LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000
D7KLUE1W LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP1A KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP5A KNAPSACK     0 0        80.5884 -5.3000 0.00000 0.00000
D7KOBL1A KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000
D7KOBL1U KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000
D7KOBL5A KOBLENZ      0 0        62.1369 -15.500 0.00000 0.00000
D7KOET1A              0 0        0.00000 0.00000 0.00000 0.00000
D7KOET1U              0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE23 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE24 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE5A KOPERNIKUS   0 0        46.0790 -31.600 0.00000 0.00000
D7KOPE5B KOPERNIKUS   0 0        61.3389 -16.500 0.00000 0.00000
D7KOTT11 KOTTINGERHOK 0 0        0.00000 0.00000 0.00000 0.00000
D7KOTT5B KOTTINGERHOK 0 0        11.4699 -13.900 0.00000 -34.700                                                               F
D7KPWE25 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7KPWE75 KOEPCHENWERK 0 2 28.300 0.00000 0.00000 110.000 -126.92 157.000 -165.00 130.500 -155.30                               F
D7KRBG1A GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1B GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1C GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1D GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG7B KRB GUNDR. B 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1394.0 74.9000 -1389.5                               F
D7KRBG7C KRB GUNDR. C 0 0        0.00000 0.00000 0.00000 0.00000 -672.00 -1288.0 74.7000 -1389.8                               F
D7KRIF1B KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRIF1C KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRIF1U KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRIF5A KRIFTEL      0 0        85.4756 -13.100 0.00000 0.00000
D7KRIF5C KRIFTEL      0 0        85.4756 -18.300 0.00000 0.00000
D7KRIF5D KRIFTEL      0 0        85.4756 -13.300 0.00000 0.00000
D7KRIF71 KRIFTEL      0 2 25.700 0.00000 0.00000 2.90000 175.616                 264.000 -344.00                               F
D7KRUC1A KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC1B KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC1U KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC5A KRUCKEL      0 0        187.208 -20.000 0.00000 10.7000                                                               F
D7KRUC5B KRUCKEL      0 0        261.314 -21.000 0.00000 0.80000                                                               F
D7KUSE1A KUSENHORST   0 0        0.00000 0.00000 0.00000 96.2000                                                               F
D7KUSE1B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE2A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE2B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE5B KUSENHORST   0 0        83.9795 3.80000 0.00000 0.30000                                                               F
D7KUSE5C KUSENHORST   0 0        85.4756 4.10000 0.00000 5.80000                                                               F
D7KUSE71 KUSENHORST   0 2 25.900 0.00000 0.00000 0.70000 184.668                 264.000 -344.00                               F
D7KWDA71 KW DATTELN 4 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1099.7 452.000 -1166.1                               F
D7KWEM10 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM11 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM12 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM2B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM2C KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWHD55              0 0        0.00000 0.00000 -2.5000 -2.5000                                                               F
D7KWHD71              0 0        -0.1003 -0.1000 0.00000 0.00000 157.000 -165.00 130.400 -155.40                               F
D7KWHE16 HERNE        0 0        0.00000 0.00000 0.00000 0.00000
D7KWHE71 HERNE        0 2 27.000 0.00000 0.00000 -274.00 41.6265 0.00000 -665.00 313.800 -700.30                               F
D7KWHU2A HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU2B HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU7A HUCKINGEN A  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 81.6000 -341.00                               F
D7KWHU7B HUCKINGEN B  0 2 27.000 0.00000 0.00000 -100.00 13.0854 0.00000 -290.00 89.0000 -359.10                               F
D7KWIB7B IBBENB B     0 0        0.00000 0.00000 0.00000 0.00000 -420.00 -794.00 287.000 -776.30                               F
D7KWKN11 KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KWKN1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KWKN70 KNAPS ST 10  0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 66.5000 -219.60                               F
D7KWKN71 KNAPS GT 11  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 62.3000 -209.30                               F
D7KWKN72 KNAPS GT 12  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 67.1000 -218.70                               F
D7KWKN7B KNAPS BL 20  0 0        0.00000 0.00000 0.00000 0.00000 -220.00 -430.00 100.600 -231.80                               F
D7KWNI11 KW NIEHL-HAF 0 0        0.00000 0.00000 0.00000 0.00000
D7KWNI71 BLOCK 31     0 2 26.400 0.00000 0.00000 -139.00 68.8119 0.00000 -453.00 101.500 -312.00                               F
D7KWSH2D              0 0        0.00000 0.00000 0.00000 0.00000
D7KWST10 STUMMHAFEN   0 0        0.00000 0.00000 0.00000 0.00000
D7KWST70 LUENEN 10    0 2 26.700 0.00000 0.00000 -155.00 94.4930 -155.00 -746.00 161.900 -635.80                               F
D7KWVI71 VIANDEN 1    0 2 27.400 0.00000 0.00000 67.0000 -32.262 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI72 VIANDEN 2    0 2 27.400 0.00000 0.00000 70.0000 -32.580 70.0000 -100.00 81.5000 -86.400                               F
D7KWVI73 VIANDEN 3    0 2 27.400 0.00000 0.00000 70.0000 -32.537 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI74 VIANDEN 4    0 2 27.400 0.00000 0.00000 70.0000 -32.537 70.0000 -100.00 80.0000 -89.000                               F
D7KWVI75 VIANDEN 5    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -86.400                               F
D7KWVI76 VIANDEN 6    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -87.500                               F
D7KWVI77 VIANDEN 7    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -88.500                               F
D7KWVI78 VIANDEN 8    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI79 VIANDEN 9    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI7A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 220.000 -196.00 130.200 -188.40                               F
D7KWVI7B VIANDEN      0 2 27.300 0.00000 0.00000 196.000 -54.410 200.000 -200.00 154.400 -180.40                               F
D7KWWA10 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7KWWA29 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7KWWA70 KW WALSUM    0 0        0.00000 0.00000 0.00000 0.00000 -290.00 -725.00 332.400 -839.50                               F
D7KWWA79 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -370.00 150.300 -418.40                               F
D7KWWS1A WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWWS1D WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWWS71 WESTFALEN    0 2 26.000 1.89502 -12.200 5.00000 167.445                 446.800 -1125.0                               F
D7KWWS7D WESTFALEN D  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80                               F
D7LAER2B LAER         0 0        -1.8047 1.40000 0.00000 0.00000
D7LAER5A LAER         0 0        33.5120 28.3000 0.00000 0.00000
D7LAMB1A LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1B LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1U LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB5A LAMBSHEIM    0 0        48.2733 -18.200 0.00000 0.00000
D7LAMB5B LAMBSHEIM    0 0        48.2733 -18.200 0.00000 0.00000
D7LECH1A LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000
D7LECH1B LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000
D7LECH5A LECHHAUSEN   0 0        7.97905 16.3000 0.00000 0.00000
D7LECH5B LECHHAUSEN   0 0        7.97905 16.0000 0.00000 0.00000
D7LEUP15 LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP1A LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP1B LEUPHOLZ     0 0        0.00000 0.00000 0.00000 190.000                                                               F
D7LEUP1U LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP5A LEUPHOLZ     0 0        -141.17 -10.700 0.00000 0.00000
D7LIES1B LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000
D7LIES1U LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000
D7LIES5A LIESSEM      0 0        73.9060 -25.300 0.00000 0.00000
D7LIMB1A LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000
D7LIMB1B LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000
D7LIMB1U LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000
D7LIMB5A LIMBURG      0 0        60.0424 -13.100 0.00000 0.00000
D7LIMB5C LIMBURG      0 0        60.0424 -12.100 0.00000 0.00000
D7LIND1A LINDE        0 0        0.00000 0.00000 0.00000 0.00000
D7LIND1B LINDE        0 0        0.00000 0.00000 0.00000 0.00000
D7LIND5B LINDE        0 0        66.4256 -3.0000 0.00000 0.00000
D7LIND5C LINDE        0 0        73.9060 -2.2000 0.00000 0.00000
D7LIPB11 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000
D7LIPB12 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000
D7LIPB5B LIPPBORG     0 0        127.366 -11.100 0.00000 0.00000
D7LIPB5C LIPPBORG     0 0        66.0266 -2.5000 0.00000 0.00000
D7LIPP1A LIPPE        0 0        0.00000 0.00000 0.00000 0.00000
D7LIPP1U LIPPE        0 0        0.00000 0.00000 0.00000 0.00000
D7LUES1A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7LUES1U LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7LUES2A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7LUES2B LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7LUES5A LUESTRINGEN  0 0        22.1419 -1.7000 0.00000 0.00000
D7LUES5B LUESTRINGEN  0 0        -76.500 21.7000 0.00000 0.10000                                                               F
D7LUES5C LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7MAXA2C MAXIMILIANSA 0 0        0.00000 0.00000 0.00000 0.00000
D7MAXA5A MAXIMILIANSA 0 0        -36.896 8.30000 0.00000 0.00000
D7MECK1B MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D7MECK1U MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D7MECK5B MECKENHEIM   0 0        53.6591 -17.800 0.00000 0.00000
D7MECK5C MECKENHEIM   0 0        44.4832 -9.9000 0.00000 0.00000
D7MEIT1B MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT1C MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT1U MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT5A MEITINGEN    0 0        30.1209 -15.300 0.00000 0.00000
D7MEIT5H MEITINGEN    0 0        61.3389 3.10000 0.00000 0.00000
D7MENG1B MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000
D7MENG1C MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000
D7MENG1U MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000
D7MENG51 MENGEDE      0 0        -0.6016 3.60000 0.00000 1.80000                                                               F
D7MEPP1A MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP1U MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP5B MEPPEN       0 0        10.6720 0.00000 0.00000 0.00000
D7METT1A METTMANN     0 0        0.00000 0.00000 0.00000 0.00000
D7METT1B METTMANN     0 0        0.00000 0.00000 0.00000 0.00000
D7METT5B METTMANN     0 0        47.8743 0.60000 0.00000 0.00000
D7METT5C METTMANN     0 0        29.2233 0.60000 0.00000 0.00000
D7MITB1A MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1B MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1U MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN2A MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN2B MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN5A MUENDELHEIM  0 0        41.0921 20.7000 0.00000 0.00000
D7MUEN5B MUENDELHEIM  0 0        29.2233 21.4000 0.00000 0.00000
D7MUEN5C MUENDELHEIM  0 0        20.7455 21.2000 0.00000 0.00000
D7MUES21 MUENSTER     0 0        0.00000 0.00000 0.00000 0.00000
D7MUES5A MUENSTER     0 0        -14.438 -169.10 0.00000 8.90000                                                               F
D7MUTT2A MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7MUTT2B MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7MUTT5A MUTTERSTADT  0 0        25.0343 14.2000 0.00000 0.00000
D7NAUS11 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS12 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS19 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS1G NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS1Z NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS29 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2B NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2C NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2E NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS59 NIEDERAUSSEM 0 0        41.9897 0.00000 0.00000 0.00000
D7NAUS5E NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS7B NAUSSM B     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90                               F
D7NAUS7C NAUSSM C     0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -295.00 171.200 -400.10                               F
D7NAUS7D NAUSSM D     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20                               F
D7NAUS7E NAUSSM E     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.800 -375.60                               F
D7NAUS7F NAUSSM F     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.90                               F
D7NAUS7G NAUSSM G     0 0        0.00000 0.00000 0.00000 0.00000 -280.00 -653.00 287.700 -699.40                               F
D7NAUS7H NAUSSM H     0 0        0.00000 0.00000 0.00000 0.00000 -280.00 -632.00 0.00000 -197.50                               F
D7NAUS7K NAUSSM K     0 2 26.900 0.00000 0.00000 -363.00 41.5585 -363.00 -944.00 300.000 -800.00                               F
D7NEHD1A NEDHEN       0 0        0.00000 0.00000 -1.3000 304.400                                                               F
D7NEHD1B NEDHEN       0 0        0.00000 0.00000 0.00000 40.2000                                                               F
D7NEHD1U NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000
D7NEHD5A NEDHEN       0 0        73.5070 13.6000 0.00000 0.00000
D7NEHD5B NEDHEN       0 0        67.0240 -1.0000 0.00000 0.00000
D7NEUR1C NEURATH      0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR21 NEURATH      0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR2A NEURATH      0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR7A NEURATH A    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 138.000 -380.60                               F
D7NEUR7B NEURATH B    0 0        0.00000 0.00000 0.00000 0.00000 -153.00 -294.00 140.700 -387.80                               F
D7NEUR7C NEURATH C    0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 137.100 -377.80                               F
D7NEUR7D NEURATH D    0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -607.00 315.700 -750.10                               F
D7NEUR7E NEURATH E    0 2 27.100 0.00000 0.00000 -264.00 -11.328 -264.00 -604.00 116.500 -150.00                               F
D7NEUR7F NEURATH F    0 2 26.600 0.00000 0.00000 -1009.0 83.5838 -480.00 -1060.0 300.000 -800.00                               F
D7NEUR7G NEURATH G    0 2 26.500 0.00000 0.00000 -1026.0 67.7413 -480.00 -1060.0 131.600 -597.80                               F
D7NILH1A NIEHL-HAFEN  0 0        0.00000 0.00000 0.00000 0.00000
D7NILH5A NIEHL-HAFEN  0 0        84.9769 -27.000 0.00000 0.00000
D7NLIC1A NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000
D7NLIC1B NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000
D7NLIC5B NORDLICHT    0 0        80.5884 -14.900 0.00000 0.00000
D7NORD5B              0 0        -9.5249 4.50000 5.00000 -3.9000                                                               F
D7NORD71              0 0        2.79267 -0.7000 0.00000 0.00000 0.00000 -3000.0 2999.40 -3000.6                               F
D7NORF2A NORF         0 0        0.00000 0.00000 0.00000 0.00000
D7NORF2B NORF         0 0        88.1685 23.7000 0.00000 0.00000
D7NORF5A NORF         0 0        43.6853 9.50000 0.00000 0.00000
D7NORF5C NORF         0 0        43.6853 1.50000 0.00000 22.6000                                                               F
D7NRHE12 NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE1A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE1B NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE1W NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE2A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE2D NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE5B NIEDERRHEIN  0 0        26.6301 -2.6000 0.00000 0.00000
D7NRHE5G NIEDERRHEIN  0 0        53.6591 -2.8000 0.00000 0.00000
D7NSTE1A NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE1C NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE1U NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE2B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 51.4000                                                               F
D7NSTE2C NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 101.800                                                               F
D7NSTE5C NIEDERSTEDEM 0 0        -60.057 -27.500 0.00000 0.00000
D7OBZI19 OBERZIER     0 2 380.20 0.00000 0.00000 0.00000 -65.681 1030.00 -1030.0 300.000 -300.00                               F
D7OBZI1A OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI1B OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI1C OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI1D OBERZIER     0 0        20.8453 59.6000 0.00000 0.00000
D7OBZI1U OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI5A OBERZIER     0 0        7.58010 -9.7000 0.00000 0.00000
D7OBZI5D OBERZIER     0 0        190.001 3.10000 0.00000 0.00000
D7OECH1A OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7OECH1U OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7OECH5C OECHTEL      0 0        -42.812 -4.1000 0.00000 -3.5000                                                               F
D7OHLI11 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI12 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI5A OHLIGS       0 0        58.7458 -30.000 0.00000 0.00000
D7OHLI5C OHLIGS       0 0        58.7458 -15.700 0.00000 0.00000
D7OOTT1A OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT1B OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT1C OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT1U OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT5C OBEROTTMARSH 0 0        -156.41 -48.700 0.00000 0.00000
D7OOTT71 OBEROTTMARSH 0 2 29.300 -0.4010 -0.5000 1.60000 145.736                 210.300 -340.00                               F
D7OPLA1B OPLADEN      0 0        0.00000 0.00000 0.00000 46.2000                                                               F
D7OPLA1C OPLADEN      0 0        0.00000 0.00000 0.00000 38.0000                                                               F
D7OPLA2A OPLADEN      0 0        24.4358 19.9000 0.00000 0.00000
D7OPLA2B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA2C OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA2D OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA5A OPLADEN      0 0        69.7169 15.1000 0.00000 -1.3000                                                               F
D7OPLA5B OPLADEN      0 0        57.7484 12.5000 0.00000 -1.3000                                                               F
D7OPLA71 OPLADEN      0 2 27.600 0.00000 0.00000 8.20000 7.08600                 264.000 -344.00                               F
D7OSBU1A OSBURG       0 0        0.00000 0.00000 0.00000 0.00000
D7OSBU1B OSBURG       0 0        0.00000 0.00000 0.00000 0.00000
D7OSBU5A OSBURG       0 0        -153.30 -25.100 0.00000 0.00000
D7OSSE21 OSSENBERG    0 0        0.00000 0.00000 0.00000 0.00000
D7OSSE5A OSSENBERG    0 0        -11.029 9.20000 0.00000 0.00000
D7OSTR1A OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR1C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR1U OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR2A OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR2B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR5A OSTERATH     0 0        61.7379 3.40000 0.00000 0.00000
D7OSTR5B OSTERATH     0 0        61.7379 0.40000 0.00000 0.00000
D7OTTE1A OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000
D7OTTE1B OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000
D7OTTE5A OTTERBACH    0 0        47.0764 -24.200 0.00000 0.00000
D7OTTE5B OTTERBACH    0 0        -3.7097 -5.9000 0.00000 0.00000
D7PAFF1A PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7PAFF1C PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7PAFF1U PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7PAFF5A PAFFENDORF   0 0        19.0500 -3.5000 0.00000 0.00000
D7PAFF5D PAFFENDORF   0 0        19.0500 -6.6000 0.00000 0.00000
D7PETE1B ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE1C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE1U ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2A ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2B ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE5A ST.PETER     0 0        88.1685 77.9000 0.00000 0.00000
D7PFAL21 PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000
D7PFAL2N PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000
D7PFAL5A PFALZDORF    0 0        -11.630 14.9000 0.00000 0.00000
D7PFAL5D PFALZDORF    0 0        -11.630 1.10000 0.00000 0.00000
D7PFUN1A PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D7PFUN1B PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D7PFUN1U PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D7PFUN5A PFUNGSTADT   0 0        15.9581 -18.600 0.00000 0.00000
D7PFUN5C PFUNGSTADT   0 0        107.418 -33.400 0.00000 0.00000
D7POEP2A POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D7POEP2B POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D7POEP2C POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D7POEP5B POEPPINGHAUS 0 0        12.3675 -16.700 0.00000 0.00000
D7POEP5C POEPPINGHAUS 0 0        69.4177 -33.500 0.00000 0.00000
D7QUIN2A QUINT        0 0        -8.4220 -1.4000 0.00000 0.00000
D7RATH11 RATH         0 0        0.00000 0.00000 0.00000 0.00000
D7RATH1W RATH         0 0        0.00000 0.00000 0.00000 0.00000
D7RATH5A RATH         0 0        138.935 -69.600 0.00000 0.00000
D7RATS21 RATSBUSCH    0 0        14.8610 8.40000 0.00000 0.00000
D7RATS22 RATSBUSCH    0 0        8.67722 -9.6000 0.00000 0.00000
D7REIN11 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1B RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1C RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1U RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN52 RHEINAU      0 0        37.7010 0.00000 0.00000 -18.100                                                               F
D7REIN5B RHEINAU      0 0        -31.382 -10.200 0.00000 0.00000
D7REIS2A REISHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7REIS5B REISHOLZ     0 0        2.29398 -4.5000 0.00000 0.00000
D7RESA11 RESERVE A    0 0        0.00000 0.00000 0.00000 0.00000
D7RESB11 RESERVE B    0 0        0.00000 0.00000 0.00000 0.00000
D7RESC11 RESERVE C    0 0        0.00000 0.00000 0.00000 0.00000
D7RESD11 RESERVE D    0 0        0.00000 0.00000 0.00000 0.00000
D7RESE11 RESERVE E    0 0        0.00000 0.00000 0.00000 0.00000
D7RESF11 RESERVE F    0 0        0.00000 0.00000 0.00000 0.00000
D7RHAU2A RHEINHAUSEN  0 0        21.2442 -26.200 0.00000 0.00000
D7RHAU5B RHEINHAUSEN  0 0        56.2523 -27.000 0.00000 0.00000
D7ROKI1A ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI1B ROMMERSKIRCH 0 2 408.60 0.00000 0.00000 0.00000 113.147                                                               F
D7ROKI1C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 38.3000                                                               F
D7ROKI1D ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI1U ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI2C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI2D ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 53.7000                                                               F
D7ROKI5A ROMMERSKIRCH 0 0        43.6853 5.50000 0.00000 0.00000
D7ROMH1B              0 0        0.00000 0.00000 0.00000 0.00000
D7ROMH1U              0 0        0.00000 0.00000 0.00000 0.00000
D7ROMH5A              0 0        -90.938 4.70000 0.00000 0.10000                                                               F
D7ROMH5B              0 0        -91.038 -7.3000 0.00000 0.10000                                                               F
D7ROSE1A ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000
D7ROSE1B ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000
D7ROSE5A ROSENBLUMEND 0 0        66.9243 -16.000 0.00000 0.00000
D7ROSE5B ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE1A ROXEL        0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE1U ROXEL        0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE5B ROXEL        0 0        0.00000 0.00000 0.00000 0.00000
D7RUEH5A              0 0        14.2626 -1.3000 -1.1000 -7.8000                                                               F
D7RUEH71              0 0        5.28612 0.70000 0.00000 0.00000 0.00000 -3000.0 3000.40 -2999.6                               F
D7RUHR21 RUHRZINK     0 0        0.39895 0.00000 0.00000 0.00000
D7RUHR22 RUHRZINK     0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR2O SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR2W SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR5A SAARWELLINGE 0 0        -15.942 10.9000 0.00000 0.00000
D7SECH1A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000
D7SECH1B SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000
D7SECH1C SECHTEM      0 0        0.00000 0.00000 4.70000 257.700                                                               F
D7SECH1U SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000
D7SECH2A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000
D7SECH2C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000
D7SECH5A SECHTEM      0 0        43.8848 4.10000 0.00000 0.00000
D7SECH5B SECHTEM      0 0        79.8902 -3.6000 0.00000 0.00000
D7SECH5C SECHTEM      0 0        79.8902 -1.8000 0.00000 0.00000
D7SELB1A SELBECK      0 0        0.00000 0.00000 0.00000 0.00000
D7SELB1U SELBECK      0 0        0.00000 0.00000 0.00000 0.00000
D7SELB5A SELBECK      0 0        56.2523 -9.2000 0.00000 0.00000
D7SETZ2A SETZERWIESE  0 0        5.28612 1.30000 0.00000 0.00000
D7SETZ5A SETZERWIESE  0 0        46.1788 11.9000 0.00000 0.00000
D7SETZ5B SETZERWIESE  0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL1B SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL21 SCHOLVEN     0 0        14.2626 3.40000 0.00000 0.00000
D7SHOL2C SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL2D SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL7B SCHOLVEN B   0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -345.00 150.000 -397.60                               F
D7SHOL7C SCHOLVEN C   0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -345.00 152.300 -397.10                               F
D7SHOL7D SCHOLVEN D   0 0        32.0159 13.2000 0.00000 0.00000 0.00000 -330.00 165.500 -383.90                               F
D7SHUE5B              0 0        1.49607 -5.8000 7.00000 -0.9000                                                               F
D7SHUE71              0 0        1.29660 -1.7000 0.00000 0.00000 0.00000 -3000.0 2998.40 -3001.6                               F
D7SHWE21 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE22 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE59 SCHWELGERN   0 0        7.77957 22.9000 0.00000 0.00000
D7SHWE5O SCHWELGERN   0 0        7.77957 -24.700 0.00000 0.00000
D7SIEG1A SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG1B SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG1U SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG2A SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG2C SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG5B SIEGBURG     0 0        52.9609 -18.000 0.00000 0.00000
D7SIEG5C SIEGBURG     0 0        37.6013 0.60000 0.00000 0.00000
D7SIEG5D SIEGBURG     0 0        41.0921 -2.1000 0.00000 0.00000
D7SIER1A SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000
D7SIER1U SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000
D7SIER5A SIERSDORF    0 0        44.7824 -6.7000 2.50000 -1.2000                                                               F
D7SPEL2C SPELLEN      0 0        0.00000 0.00000 0.00000 0.00000
D7SPEL5B SPELLEN      0 0        52.0633 42.0000 0.00000 0.00000
D7STOC21 STOCKEM      0 0        0.00000 0.00000 0.00000 0.00000
D7STOC5A STOCKEM      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN1A TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN1U TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN2B TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN2C TIENGEN      0 0        0.00000 0.00000 0.00000 106.500                                                               F
D7TIEN5B TIENGEN      0 0        27.2285 -1.2000 0.00000 0.00000
D7TRIE2B TRIER        0 0        -88.331 14.7000 0.00000 0.00000
D7UCHT1A UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT1B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT1C UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT1U UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT2A UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT2B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 99.0000                                                               F
D7UCHT5C UCHTELFANGEN 0 0        14.4620 5.80000 0.00000 0.00000
D7UCHT71 UCHTELFANGEN 0 2 26.300 -0.7018 -0.8000 -5.0000 -0.1013                 159.200 -330.00                               F
D7UENT1B UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1C UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1U UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UERD2B UERDINGEN    0 0        27.7272 23.9000 0.00000 0.00000
D7UERD5B UERDINGEN    0 0        14.3623 5.80000 0.00000 0.00000
D7UNNA1B UNNA         0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA1U UNNA         0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA5B UNNA         0 0        15.1602 -86.700 0.00000 0.00000
D7URBE1A URBERACH     0 0        0.00000 0.00000 0.00000 0.00000
D7URBE1C URBERACH     0 0        0.00000 0.00000 0.00000 0.00000
D7URBE21 URBERACH     0 0        0.00000 0.00000 0.00000 101.600                                                               F
D7URBE2A URBERACH     0 0        0.00000 0.00000 0.00000 0.00000
D7URBE5B URBERACH     0 0        57.0502 -32.800 0.00000 0.00000
D7URBN1A              0 0        0.00000 0.00000 0.00000 0.00000
D7URBN1B              0 0        0.00000 0.00000 0.00000 0.00000
D7URBN5B              0 0        167.660 -42.700 0.00000 0.00000
D7URBN5D              0 0        108.216 -23.800 0.00000 0.00000
D7URBN5F              0 0        -151.30 32.5000 0.00000 0.00000
D7UTFO1A UTFORT       0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO1C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO2B UTFORT       0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO2C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000
D7UTFO5B UTFORT       0 0        33.5120 14.3000 0.00000 0.00000
D7UTFO5C UTFORT       0 0        22.4411 16.6000 0.00000 0.00000
D7VERL1N VERLAUTENHEI 0 0        0.00000 0.00000 0.00000 0.00000
D7VERL5A VERLAUTENHEI 0 0        169.056 -28.500 0.00000 -4.0000                                                               F
D7VIAN20 VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2F VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2K VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2P VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1C VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1U VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH2A VOEHRINGEN   0 0        0.00000 0.00000 0.00000 132.500                                                               F
D7VOEH5A VOEHRINGEN   0 0        -84.220 70.9000 0.00000 0.00000
D7WALS11 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS1B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS1U WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS2B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS2C WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS5B WALSUM       0 0        20.7455 -9.1000 0.00000 0.00000
D7WAMB2A WAMBEL       0 0        0.00000 0.00000 0.00000 0.00000
D7WAMB5A WAMBEL       0 0        118.289 -10.100 0.00000 0.50000                                                               F
D7WAMB5B WAMBEL       0 0        6.38324 -1.3000 0.00000 -0.3000                                                               F
D7WDLA1A WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA1B WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA1U WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA5A WALDLAUBERSH 0 0        60.0424 -15.800 0.00000 -27.300                                                               F
D7WDLA5B WALDLAUBERSH 0 0        42.1892 -6.8000 0.00000 -13.200                                                               F
D7WEHR1A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7WEHR1B WEHRENDORF   0 0        0.00000 0.00000 0.00000 154.400                                                               F
D7WEHR2A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7WEHR2B WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7WEHR5A WEHRENDORF   0 0        5.18638 3.40000 0.00000 3.30000                                                               F
D7WEHR5C WEHRENDORF   0 0        8.87669 4.90000 0.00000 0.00000
D7WEIH2B WEIHER       0 0        0.00000 0.00000 0.00000 0.00000
D7WEIH7C WEIHER C     0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -656.00 320.000 -692.50                               F
D7WEIN1B WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIN1U WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIN5A WEINGARTEN   0 0        63.3337 -25.000 0.00000 0.00000
D7WEIN5B WEINGARTEN   0 0        20.7455 -2.4000 0.00000 0.00000
D7WEIS51 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIS52 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIS7F WEISW F      0 2 27.000 0.00000 0.00000 -90.000 -54.572 -90.000 -321.00 160.800 -418.70                               F
D7WEIS7G WEISW G      0 0        0.00000 0.00000 0.00000 0.00000 -245.00 -636.00 311.600 -747.10                               F
D7WEIS7H WEISW H      0 2 26.500 0.00000 0.00000 -240.00 48.3926 -240.00 -636.00 97.2000 -475.10                               F
D7WELC11 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000
D7WELC12 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000
D7WELC5C WELCHENBERG  0 0        18.2521 108.600 0.00000 0.00000
D7WELC5D WELCHENBERG  0 0        18.2521 0.00000 0.00000 0.00000
D7WELP21 WELPER       0 0        0.00000 0.00000 0.00000 0.00000
D7WELP71 WELPER       0 0        17.3544 2.10000 0.00000 0.00000
D7WENG2A WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000
D7WENG2B WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000
D7WENG5A WENGEROHR    0 0        -38.902 -4.6000 0.00000 0.00000
D7WENG5B WENGEROHR    0 0        -38.902 -1.6000 0.00000 0.00000
D7WEST1A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000
D7WEST1B WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000
D7WEST1U WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000
D7WEST2A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000
D7WEST2C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000
D7WEST5A WESTERKAPPEL 0 0        -97.956 36.1000 0.00000 21.3000                                                               F
D7WITT1B WITTEN       0 0        0.00000 0.00000 0.00000 0.00000
D7WITT1U WITTEN       0 0        0.00000 0.00000 0.00000 0.00000
D7WITT5A WITTEN       0 0        117.791 -13.300 0.00000 0.00000
D7WORI1A WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000
D7WORI1U WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000
D7WORI5A WORINGEN     0 0        -155.71 -40.000 0.00000 0.00000
D7WTHU1A WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU1B WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU1U WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU2A WEISSENTHURM 0 0        1.79529 -10.200 0.00000 0.00000
D7WTHU2D WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU5A WEISSENTHURM 0 0        49.4701 -18.300 0.00000 0.00000
D7WTHU5C WEISSENTHURM 0 0        49.4701 -16.600 0.00000 0.00000
D7YBEL2C YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YBEL2S YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YBGL2E YBERGMANNSGL 0 0        0.00000 0.00000 0.00000 0.00000
D7YBIB1A YBIBLIS      0 0        0.00000 0.00000 0.00000 0.00000
D7YBIB2C YBIBLIS      0 0        0.00000 0.00000 0.00000 0.00000
D7YBID1O YBIDINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7YBIX2O YBIXTERHEIDE 0 0        0.00000 0.00000 0.00000 0.00000
D7YBOL2O YBOLLENACKER 0 0        0.00000 0.00000 0.00000 0.00000
D7YDAH1O YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000
D7YDAH1W YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000
D7YDAU11 YDAUERSBERG  0 0        0.00000 0.00000 0.00000 0.00000
D7YDIE2S YDIEFFLEN    0 0        0.00000 0.00000 0.00000 0.00000
D7YEDE2W YEDELSTAHL   0 0        0.00000 0.00000 0.00000 0.00000
D7YELM2S YELMENHORST  0 0        0.00000 0.00000 0.00000 0.00000
D7YGAR2W YGARENFELD   0 0        0.00000 0.00000 0.00000 0.00000
D7YGEL2W YGELSENBERG  0 0        0.00000 0.00000 0.00000 0.00000
D7YGER1N YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000
D7YGER1O YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000
D7YGOH2A YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000
D7YGUE1S YGUETERSLOH  0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN1T YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN2B YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN2W YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000
D7YHER1W YHERBERTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7YKAR1W YKARNAP      0 0        0.00000 0.00000 0.00000 0.00000
D7YKKE1E YKKE         0 0        0.00000 0.00000 0.00000 0.00000
D7YKRC2O YKRUCKEL     0 0        0.00000 0.00000 0.00000 0.00000
D7YKUS1S YKUSENHORST  0 0        0.00000 0.00000 0.00000 0.00000
D7YKWD11 YKW DATTELN  0 0        0.00000 0.00000 0.00000 0.00000
D7YKWI1B YKW IBBENBUE 0 0        0.00000 0.00000 0.00000 0.00000
D7YKWI52 YIBBENBUEREN 0 0        0.00000 0.00000 0.00000 0.00000
D7YKWK2B YKW KNAPSACK 0 0        0.00000 0.00000 0.00000 0.00000
D7YKWV2D Y VIANDEN 2B 0 0        0.00000 0.00000 0.00000 0.00000
D7YLPB1O YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000
D7YLPB1W YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000
D7YMTM2O YMETTMANN    0 0        0.00000 0.00000 0.00000 0.00000
D7YMUT2N              0 0        0.00000 0.00000 0.00000 0.00000
D7YNAU2C YNAUSSM      0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1B Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1D Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1E Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000
D7YOEC1O YOECHTEL     0 0        0.00000 0.00000 0.00000 0.00000
D7YOHL11              0 0        0.00000 0.00000 0.00000 0.00000
D7YOHL12              0 0        0.00000 0.00000 0.00000 0.00000
D7YOPL1D YOPLADEN     0 0        0.00000 0.00000 0.00000 0.00000
D7YOSS2O YOSSENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7YOST1W YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000
D7YOST2N YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000
D7YOTT1N YOTTERBACH   0 0        0.00000 0.00000 0.00000 0.00000
D7YPAF1N YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YPAF1S YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YPFU1W YPFUNGSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7YPOE2N YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000
D7YPOE2W YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000
D7YRHA2O              0 0        0.00000 0.00000 0.00000 0.00000
D7YROK1E YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000
D7YSEC2B YSECHTEM     0 0        0.00000 0.00000 0.00000 0.00000
D7YSHO2C              0 0        0.00000 0.00000 0.00000 0.00000
D7YSHW2S YSCHWELGERN  0 0        0.00000 0.00000 0.00000 0.00000
D7YSTO2O YSTOCKEM     0 0        0.00000 0.00000 0.00000 0.00000
D7YTIE2W              0 0        0.00000 0.00000 0.00000 0.00000
D7YVOE1O YVOEHRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7YWAL2N YWALSUM      0 0        0.00000 0.00000 0.00000 0.00000
D7YWDL1O YWALDLAUBSHE 0 0        0.00000 0.00000 0.00000 0.00000
D7YWEI1N YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000
D7YWEI1S YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000
D7YWEL2O YWELPER      0 0        0.00000 0.00000 0.00000 0.00000
D7YWES11 YWESTERKAPPE 0 0        0.00000 0.00000 0.00000 0.00000
D7YWIT5W YWITTEN      0 0        0.00000 0.00000 0.30000 -1.3000                                                               F
D7ZKUN11 ZUKUNFT      0 0        0.00000 0.00000 0.00000 0.00000
D7ZKUN58 ZUKUNFT      0 0        0.00000 0.00000 0.00000 0.00000
D8ABS_22 ARKONA SO    0 0        0.00000 0.00000 0.20000 129.500                                                               F
D8ABS_25 ARKONA SO    0 2 219.60 0.00000 0.00000 -14.300 -20.066 2.10000 -249.90 205.400 -194.70                               F
D8ABS_27 ARKONA SO    0 2 219.60 0.00000 0.00000 -14.300 -20.066 2.10000 -251.90 139.100 -126.20                               F
D8ADB_11              0 0        0.00000 27.7000 0.00000 0.00000
D8ADB_12              0 0        0.00000 27.6000 0.00000 0.00000
D8ADB_51              0 0        -98.257 22.5000 0.00000 0.00000
D8ADB_52              0 0        -98.257 22.4000 0.00000 0.00000
D8AOE_21              0 0        0.00000 0.00000 0.00000 0.00000
D8AOE_22              0 2 216.40 0.00000 0.00000 -26.300 -43.203 2.20000 -264.80 155.600 -144.60                               F
D8AOE_23              0 0        0.00000 0.00000 0.00000 0.00000
D8AOE_24              0 0        0.00000 0.00000 0.10000 125.800                                                               F
D8ATF_11 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D8ATF_13 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D8ATF_51 ALTENFELD    0 0        6.18376 -1.1000 0.00000 0.00000
D8ATF_52 ALTENFELD    0 0        6.18376 -1.1000 0.00000 0.00000
D8ATF_53 ALTENFELD    0 0        6.18376 -1.1000 0.00000 0.00000
D8ATF_54 ALTENFELD    0 0        6.18376 -1.1000 0.00000 0.00000
D8ATN_12 ALTENTREP  N 0 0        0.00000 0.00000 0.00000 -38.900 1.20000 -99.800 88.9000 -81.200                               F
D8ATS_11 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000
D8ATS_13 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000
D8ATS_1D ALTENTREP  S 0 0        0.00000 0.00000 0.00000 97.8000                                                               F
D8ATS_51 ALTENTREP  S 0 0        -80.109 -27.200 0.00000 0.00000
D8BAE_12 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000
D8BAE_13 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000
D8BAZ_31 BALTIC 2     0 2 160.10 0.00000 0.00000 -4.9000 17.5000 0.10000 -159.90 54.7000 -60.000                               F
D8BAZ_32 BALTIC 2     0 2 160.10 0.00000 0.00000 -4.9000 17.5000 0.10000 -159.90 54.7000 -60.000                               F
D8BAZ_37 BALTIC 2     0 0        0.00000 0.00000 0.10000 55.5000                                                               F
D8BAZ_38 BALTIC 2     0 0        0.00000 0.00000 0.10000 55.5000                                                               F
D8BA__31 BALTIC 1     0 2 158.70 0.00000 0.00000 -2.3000 11.1000 5.00000 -50.000 16.9000 -18.900                               F
D8BA__32 BALTIC 1     0 0        0.00000 0.00000 0.00000 0.00000
D8BA__33 BALTIC 1     0 0        0.00000 0.00000 0.10000 54.5000                                                               F
D8BA__34 BALTIC 1     0 0        0.00000 0.00000 0.10000 54.5000                                                               F
D8BA__35 BALTIC 1     0 0        0.00000 0.00000 0.20000 71.3000                                                               F
D8BA__36 BALTIC 1     0 0        0.00000 0.00000 0.20000 71.3000                                                               F
D8BE__21 BERTIKOW     0 0        0.00000 0.00000 0.00000 0.00000
D8BE__51 BERTIKOW     0 2 115.30 0.00000 0.00000 -24.600 -59.047 1.00000 -320.00 75.0000 -120.00                               F
D8BE__52 BERTIKOW     0 2 116.90 0.00000 0.00000 -7.0000 -62.558 23.0000 -322.00 75.0000 -120.00                               F
D8BE__54 BERTIKOW     0 2 115.60 0.00000 0.00000 -5.8000 -19.863 1.00000 -300.00 75.0000 -120.00                               F
D8BOXB11 BOXBERG      0 2 397.00 0.00000 0.00000 -369.90 -87.022 1.10000 -548.90 184.600 -303.30                               F
D8BOXB12 BOXBERG      0 2 397.00 0.00000 0.00000 -387.80 -83.444 1.20000 -548.80 183.000 -295.20                               F
D8BOXB13 BOXBERG      0 0        0.00000 0.00000 0.00000 0.00000
D8BOXB14 BOXBERG      0 2 396.90 0.00000 0.00000 -349.80 398.600 0.60000 -844.40 398.600 -552.60                               F
D8BRUH11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRUH12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRU_11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRU_13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRW_21 BRANDENBURG  0 0        0.00000 0.00000 0.00000 0.00000
D8BRW_22 BRANDENBURG  0 0        0.00000 0.00000 106.300 -18.900 106.300 0.10000 10.5000 -18.900                               F
D8BWH_11 BENTWISCH DC 0 0        0.00000 0.00000 0.00000 -174.60                                                               F
D8BWH_1D BENTWISCH DC 0 0        0.00000 0.00000 0.00000 97.0000                                                               F
D8BWW_21 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_22 BENTWISCH WD 0 2 207.90 0.00000 0.00000 1.00000 14.2000 500.000 -500.00 100.000 -180.00                               F
D8BWW_23 BENTWISCH WD 0 2 207.90 0.00000 0.00000 23.0000 14.2000 500.000 -500.00 100.000 -180.00                               F
D8BWW_24 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_25 BENTWISCH WD 0 2 201.90 0.00000 0.00000 -0.6000 -73.732 500.000 -500.00 100.000 -180.00                               F
D8BWW_26 BENTWISCH WD 0 2 201.90 0.00000 0.00000 -17.600 -73.732 500.000 -500.00 100.000 -180.00                               F
D8BWW_31 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_32 BENTWISCH WD 0 0        0.00000 0.00000 0.20000 70.3000                                                               F
D8BWW_33 BENTWISCH WD 0 0        0.00000 0.00000 0.20000 70.3000                                                               F
D8BW__12 BENTWISCH    0 0        0.09974 27.2000 0.00000 0.00000
D8BW__13 BENTWISCH    0 0        0.09974 27.5000 0.00000 0.00000
D8BW__1D BENTWISCH    0 0        0.00000 0.00000 0.20000 97.4000                                                               F
D8BW__21 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000
D8BW__51 BENTWISCH    0 0        0.09974 27.5000 0.00000 0.00000
D8BW__52 BENTWISCH    0 0        0.09974 27.2000 0.00000 0.00000
D8BW__53 BENTWISCH    0 0        19.6484 -35.000 0.00000 0.00000
D8BW__55 BENTWISCH    0 0        21.2442 -37.000 0.00000 0.00000
D8CH__11 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000
D8CH__14 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000
D8CH__51 CHARLOTTENBU 0 0        252.138 -38.500 0.00000 0.00000
D8CH__52 CHARLOTTENBU 0 0        0.00000 -1.5000 0.00000 0.00000
D8CRO_21 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000
D8CRO_22 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000
D8CRO_51 CROSSEN      0 0        22.7403 5.40000 0.00000 0.00000
D8CRO_52 CROSSEN      0 0        22.7403 5.40000 0.00000 0.00000
D8DRS_11 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8DRS_12 DRESDEN SUED 0 0        0.09974 32.0000 0.00000 0.00000
D8DRS_51 DRESDEN SUED 0 0        136.342 -24.900 0.00000 0.00000
D8DRS_52 DRESDEN SUED 0 0        108.016 7.10000 0.00000 0.00000
D8DRS_53 DRESDEN SUED 0 0        72.8088 -5.3000 0.00000 0.00000
D8EHH_11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EHH_12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EH__11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EH__12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EH__51 EISENHUETTEN 0 0        -41.208 -19.900 0.00000 0.00000
D8EH__52 EISENHUETTEN 0 0        -32.986 -16.400 0.00000 0.00000
D8EI__12 EISENACH     0 0        0.00000 0.00000 0.00000 0.00000
D8EI__51 EISENACH     0 0        -0.9024 0.30000 0.00000 0.00000
D8EI__52 EISENACH     0 0        -0.7018 0.20000 0.00000 0.00000
D8EU__11 EULA         0 0        0.00000 0.00000 0.00000 0.00000
D8EU__12 EULA         0 0        0.09974 34.8000 0.00000 0.00000
D8EU__22 EULA         0 0        0.00000 0.00000 0.00000 0.00000
D8EU__23 EULA         0 0        0.09974 34.8000 0.00000 0.00000
D8EU__51 EULA         0 0        -40.004 -25.300 0.00000 0.00000
D8EU__52 EULA         0 0        -29.878 -19.100 0.00000 0.00000
D8FOE_12 FOERDERSTEDT 0 0        0.09974 25.7000 0.00000 0.00000
D8FOE_13 FOERDERSTEDT 0 0        0.00000 0.00000 0.00000 0.00000
D8FOE_51 FOERDERSTEDT 0 0        -74.495 77.3000 0.00000 0.00000
D8FOE_52 FOERDERSTEDT 0 0        -89.434 62.0000 0.00000 0.00000
D8FRH_11 FRIEDRICHSHA 0 0        0.09974 27.1000 0.00000 0.00000
D8FRH_12 FRIEDRICHSHA 0 0        0.09974 27.1000 0.00000 0.00000
D8FRH_15 FRIEDRICHSHA 0 0        0.09974 27.1000 0.00000 0.00000
D8FRH_1D FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 72.8000                                                               F
D8FRH_1E FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 72.8000                                                               F
D8FRH_51 FRIEDRICHSHA 0 0        4.18900 -0.2000 0.00000 0.00000
D8FRH_52 FRIEDRICHSHA 0 2 108.30 51.5646 14.5000 -11.200 10.6903 0.20000 -69.100 25.3000 -47.600                               F
D8FRH_53 FRIEDRICHSHA 0 2 108.30 59.2444 14.3000 -5.7000 10.6903 0.10000 -34.600 12.7000 -23.800                               F
D8FRH_57 FRIEDRICHSHA 0 2 108.30 32.0159 20.5000 -5.6000 10.6903 0.10000 -34.600 12.7000 -23.800                               F
D8FRH_5J FRIEDRICHSHA 0 0        0.00000 0.00000 0.00000 0.00000
D8FRN_13 FREIBERG NOR 0 0        0.00000 0.00000 0.00000 0.00000
D8FRN_51 FREIBERG NOR 0 0        0.39895 0.20000 0.00000 0.00000
D8GDT_11 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000
D8GDT_12 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000
D8GHH_11 Y GROSSSCHWA 0 0        0.00000 0.00000 0.00000 0.00000
D8GOE_11 GOERRIES     0 0        0.00000 19.1000 0.00000 0.00000
D8GOE_12 GOERRIES     0 0        0.00000 19.1000 0.00000 0.00000
D8GOE_51 GOERRIES     0 0        -3.5092 20.8000 0.00000 0.00000
D8GOE_52 GOERRIES     0 0        -3.5092 1.70000 0.00000 0.00000
D8GOE_53 GOERRIES     0 0        -24.865 13.5000 0.00000 0.00000
D8GOE_54 GOERRIES     0 0        -21.256 30.1000 0.00000 0.00000
D8GOLD11 GOLDISTAL    0 0        0.00000 0.00000 0.10000 0.10000 331.200 -331.00 402.700 -287.30                               F
D8GOLD12 GOLDISTAL    0 2 403.40 0.00000 0.00000 -204.50 113.574 331.500 -330.50 297.200 -193.50                               F
D8GOLD13 GOLDISTAL    0 0        0.00000 0.00000 0.10000 0.40000 331.100 -330.90 361.400 -235.90                               F
D8GOLD14 GOLDISTAL    0 2 403.40 0.00000 0.00000 0.20000 92.6196 331.400 -330.80 398.100 -295.00                               F
D8GRS_11 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000
D8GRS_12 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000
D8GRS_52 GRAUSTEIN    0 0        -83.819 -15.800 0.00000 0.00000
D8GRS_53 GRAUSTEIN    0 0        -83.017 -15.800 0.00000 0.00000
D8GSE_12 GRANSEE      0 0        0.00000 0.00000 0.00000 0.00000
D8GSE_1D GRANSEE      0 0        0.00000 0.00000 0.10000 98.7000                                                               F
D8GSE_51 GRANSEE      0 0        -128.54 -22.600 0.00000 0.00000
D8GSH_11 GROSSSCHWABH 0 0        0.00000 0.00000 0.00000 0.00000
D8GSH_51 GROSSSCHWABH 0 0        -0.2005 1.10000 0.00000 0.00000
D8GSH_52 GROSSSCHWABH 0 0        -0.2005 0.60000 0.00000 0.00000
D8GTBR11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8GTTY51 THYROW       0 0        -25.366 -22.500 0.00000 0.00000
D8GUEN51              0 0        -0.6016 -0.9000 0.00000 0.00000
D8GUE_11 GUESTROW     0 0        0.09974 26.9000 0.00000 0.00000
D8GUE_13 GUESTROW     0 0        0.09974 64.0000 0.00000 0.00000
D8GUE_21 GUESTROW     0 0        0.09974 35.4000 0.00000 0.00000
D8GUE_23 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000
D8GUE_51 GUESTROW     0 0        1.99476 2.80000 0.00000 0.00000
D8GUE_52 GUESTROW     0 0        0.09974 28.6000 0.00000 0.00000
D8GUE_55 GUESTROW     0 0        1.89502 -16.500 0.00000 0.00000
D8HEN_21 HENNINGSDORF 0 0        4.08926 -2.8000 0.00000 0.00000
D8HEN_22 HENNINGSDORF 0 0        1.99476 -1.4000 0.00000 0.00000
D8HER_21 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_22 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_23 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_51 HERLASGRUEN  0 0        49.5699 4.90000 0.00000 0.00000
D8HER_57 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_58 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_11 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_12 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_51 HAGENWERDER  0 0        -38.200 0.90000 0.00000 0.00000
D8HGW_52 HAGENWERDER  0 0        -31.783 0.90000 0.00000 0.00000
D8HND_12 HEINERSDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8HND_51 HEINERSDORF  0 0        -225.39 -12.800 0.00000 0.00000
D8HND_5D HEINERSDORF  0 0        0.00000 0.00000 0.10000 66.4000                                                               F
D8HOH221 HOHENWARTE   0 0        0.00000 0.00000 0.30000 2.40000 168.500 -199.50 191.800 -139.80                               F
D8HOH222 HOHENWARTE   0 0        0.00000 0.00000 42.5000 14.1000 168.900 -199.10 193.100 -113.70                               F
D8IVH_21 Y IVEN       0 0        0.00000 0.00000 0.00000 0.00000
D8IV__21 IVEN         0 0        0.00000 0.00000 0.00000 0.00000
D8IV__51 IVEN         0 0        0.00000 0.00000 0.00000 0.00000 0.50000 -50.000 5.00000 -25.000                               F
D8JAEN11 JAENSCHWALDE 0 0        0.00000 0.00000 0.00000 0.00000
D8JAEN12 JAENSCHWALDE 0 2 402.20 0.00000 0.00000 -169.80 5.52589 0.60000 -506.90 174.700 -350.10                               F
D8JAEN13 JAENSCHWALDE 0 2 402.60 0.00000 0.00000 -292.30 8.86989 0.70000 -549.30 198.900 -327.40                               F
D8JAEN14 JAENSCHWALDE 0 2 402.30 0.00000 0.00000 -157.50 -18.322 0.50000 -549.50 201.500 -350.10                               F
D8JAEN15 JAENSCHWALDE 0 0        -0.3008 -10.500 0.00000 0.00000
D8JAEN16 JAENSCHWALDE 0 0        0.00000 0.00000 0.00000 0.00000
D8JAEN51 JAENSCHWALDE 0 2 115.80 0.00000 0.00000 -71.600 5.03262 200.100 -282.60 214.600 -229.30                               F
D8JAEN54 JAENSCHWALDE 0 0        0.79791 4.40000 7.00000 8.80000 200.000 -200.00 200.000 -200.00                               F
D8JAEN57 JAENSCHWALDE 0 0        -21.356 -5.4000 0.00000 0.00000
D8JAEN58 JAENSCHWALDE 0 0        -22.559 -4.5000 0.00000 0.00000
D8JSN_12 JESSEN NORD  0 0        0.00000 0.00000 0.00000 0.00000
D8JSN_13 JESSEN NORD  0 0        0.09974 27.3000 0.00000 0.00000
D8JSN_51 JESSEN NORD  0 0        -57.851 -0.4000 0.00000 0.00000
D8JSN_52 JESSEN NORD  0 0        -87.128 26.8000 0.00000 0.00000
D8JSN_53 JESSEN NORD  0 0        -29.276 -0.2000 0.00000 0.00000
D8KLM_11 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000
D8KLM_12 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000
D8KLM_51 KLOSTERMANNS 0 0        -103.17 -16.900 0.00000 0.00000
D8KLM_52 KLOSTERMANNS 0 0        -79.508 -12.600 0.00000 0.00000
D8KRUM11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D8KRUM12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.10000                                                               F
D8KRU_11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D8KRU_12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D8LAU_11 LAUCHSTAEDT  0 0        0.00000 23.1000 0.00000 0.00000
D8LAU_13 LAUCHSTAEDT  0 0        0.09974 32.1000 0.00000 0.00000
D8LAU_51 LAUCHSTAEDT  0 2 112.30 -73.692 3.90000 -20.900 12.8000 0.10000 -37.000 12.8000 -24.300                               F
D8LAU_52 LAUCHSTAEDT  0 0        -29.477 12.5000 0.00000 0.00000
D8LHG_21 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000
D8LHG_22 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000
D8LHG_51 LUEDERSHAGEN 0 0        -11.530 -1.2000 0.00000 0.00000
D8LHG_5D LUEDERSHAGEN 0 0        0.00000 0.00000 0.10000 80.7000                                                               F
D8LIPD11 LIPENDORF    0 0        0.00000 0.00000 -216.90 11.4000 0.60000 -1199.4 502.800 -848.90                               F
D8LIPD12 LIPENDORF    0 2 405.80 0.00000 0.00000 -216.90 107.685 0.60000 -1199.4 503.500 -848.80                               F
D8LUB_11 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_12 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_1S LUBMIN       0 0        0.00000 0.00000 0.20000 96.8000                                                               F
D8LUB_1T LUBMIN       0 0        0.00000 0.00000 0.20000 144.900                                                               F
D8LUB_21 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_22 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_24 LUBMIN       0 0        0.00000 0.00000 0.90000 0.00000 1.00000 0.00000 361.600 -93.200                               F
D8LUB_28 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_2C LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_2E LUBMIN       0 0        0.00000 0.00000 0.20000 132.700                                                               F
D8LUB_2F LUBMIN       0 0        0.00000 0.00000 0.20000 129.200                                                               F
D8LUB_2G LUBMIN       0 0        0.00000 0.00000 0.20000 155.200                                                               F
D8LUB_2I LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_2J LUBMIN       0 0        0.00000 0.00000 0.20000 144.500                                                               F
D8LUB_2K LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_2S LUBMIN       0 0        0.00000 0.00000 0.20000 155.200                                                               F
D8LUB_2T LUBMIN       0 0        0.00000 0.00000 0.20000 47.0000                                                               F
D8LUB_2U LUBMIN       0 0        0.00000 0.00000 0.20000 -97.000                                                               F
D8LUB_53 LUBMIN       0 0        0.49869 -2.3000 0.00000 0.00000
D8MARK11 MARKERSBACH  0 0        0.00000 0.00000 0.60000 55.3000 630.600 -554.40 474.100 -358.80                               F
D8MARK12 MARKERSBACH  0 0        0.00000 0.00000 602.100 126.300 632.100 -552.90 465.500 -185.60                               F
D8MAR_11 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000
D8MAR_12 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000
D8MA__12 MARKE        0 0        0.09974 31.9000 0.00000 0.00000
D8MA__13 MARKE        0 0        0.09974 31.4000 0.00000 0.00000
D8MA__51 MARKE        0 0        -20.654 16.9000 0.00000 0.00000
D8MA__52 MARKE        0 0        -48.828 14.1000 0.00000 0.00000
D8MA__53 MARKE        0 0        -20.754 -14.500 0.00000 0.00000
D8MIT_11 MITTE        0 0        0.00000 0.00000 0.10000 68.0000                                                               F
D8MIT_12 MITTE        0 0        0.00000 12.0000 0.00000 0.00000
D8MIT_15 MITTE        0 0        0.09974 36.6000 0.00000 0.00000
D8MIT_16 MITTE        0 0        0.09974 24.7000 0.00000 0.00000
D8MIT_17 MITTE        0 0        0.00000 0.00000 0.10000 68.0000                                                               F
D8MIT_5  KW LICHTERFE 0 0        0.00000 0.00000 0.00000 0.00000
D8MIT_51 KW LICHTERFE 0 0        0.00000 12.0000 0.00000 0.00000
D8MIT_52 KW LICHTERFE 0 0        259.419 -61.500 0.00000 0.00000
D8MIT_57 KW LICHTERFE 0 0        173.245 -47.900 0.00000 0.00000
D8MIT_5S KW LICHTERFE 0 0        43.9845 -30.500 0.00000 0.00000
D8MOOR11 KW MOORBURG  0 0        0.00000 0.00000 0.00000 0.00000
D8MOOR12 KW MOORBURG  0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_11 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_12 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_51 MALCHOW      0 0        71.9112 -28.400 -4.2000 -2.8000 0.20000 -69.100 25.3000 -47.600                               F
D8MOW_55 MALCHOW      0 0        24.0369 -10.400 -0.9000 -1.4000 0.10000 -34.600 12.7000 -23.800                               F
D8MOW_5F MALCHOW      0 0        14.2626 -4.6000 0.00000 0.00000
D8MZA_11 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000
D8MZA_13 MARZAHN      0 0        0.00000 0.00000 0.60000 0.10000 2.10000 -2.9000 25.6000 -1.9000                               F
D8MZA_21 MARZAHN      0 0        0.00000 0.00000 0.80000 0.00000 0.80000 0.00000                                               F
D8MZA_22 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000
D8MZA_51 MARZAHN      0 2 108.90 0.00000 0.00000 -51.200 -68.300 0.20000 -69.100 25.3000 -68.300                               F
D8NHG_11 NEUENHAGEN   0 0        0.09974 50.3000 0.00000 0.00000
D8NHG_12 NEUENHAGEN   0 0        0.09974 36.2000 0.00000 0.00000
D8NHG_14 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_1C NEUENHAGEN   0 0        0.00000 16.1000 0.00000 0.00000
D8NHG_1D NEUENHAGEN   0 0        0.00000 16.2000 0.00000 0.00000
D8NHG_21 NEUENHAGEN   0 0        0.09974 36.2000 0.00000 0.00000
D8NHG_22 NEUENHAGEN   0 0        0.09974 50.3000 0.00000 0.00000
D8NHG_51 NEUENHAGEN   0 0        -144.38 -18.100 0.00000 0.00000
D8NHG_52 NEUENHAGEN   0 0        -124.73 -14.500 0.00000 0.00000
D8NOR_11 HAMBURG NORD 0 0        0.09974 56.4000 0.00000 0.00000
D8NOR_12 HAMBURG NORD 0 0        0.09974 48.8000 0.00000 0.00000
D8NOR_21 HAMBURG NORD 0 0        0.09974 31.8000 0.00000 0.00000
D8NOR_22 HAMBURG NORD 0 0        0.09974 31.8000 0.00000 0.00000
D8NOR_54 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D8NOR_55 HAMBURG NORD 0 2 114.30 0.00000 24.7000 184.800 -97.200 184.800 -73.200 24.5000 -97.200                               F
D8NOR_56 HAMBURG NORD 0 2 113.80 0.00000 17.0000 91.5000 -54.642 91.5000 -146.30 49.1000 -84.900                               F
D8NWS_21 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000
D8NWS_22 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000
D8NWS_51 NIEDERWIESA  0 0        35.9057 7.30000 0.00000 0.00000
D8OHV_51              0 0        79.1921 -41.800 0.00000 0.00000
D8OST_13 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000
D8OST_14 HAMBURG OST  0 0        0.09974 16.5000 0.00000 0.00000
D8OST_16 HAMBURG OST  0 0        0.09974 16.5000 0.00000 0.00000
D8OST_18 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000
D8OST_51 HAMBURG OST  0 0        7.87931 -5.5000 84.2000 -30.500 84.2000 -73.200 24.5000 -42.500                               F
D8OST_52 HAMBURG OST  0 0        161.277 -23.000 0.00000 0.00000
D8OST_53 HAMBURG OST  0 0        32.7141 -22.500 0.00000 0.00000
D8OST_54 HAMBURG OST  0 0        110.011 -22.900 0.00000 0.00000
D8PAS_21 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000
D8PAS_22 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000
D8PAS_51 PASEWALK     0 0        -91.940 -4.5000 0.00000 0.00000
D8PAS_52 PASEWALK     0 0        -110.29 -6.6000 0.00000 0.00000
D8PE E51              0 0        -30.379 -2.1000 0.00000 0.00000
D8PE E52              0 0        -30.379 -1.9000 0.00000 0.00000
D8PE E53              0 0        -30.379 0.00000 0.00000 0.00000
D8PE E54              0 0        -30.379 -1.9000 0.00000 0.00000
D8PE__11 PERLEBERG    0 0        0.00000 22.2000 0.00000 0.00000
D8PE__12 PERLEBERG    0 0        0.00000 21.5000 0.00000 0.00000
D8PE__51 PERLEBERG    0 0        0.00000 0.00000 0.00000 0.00000
D8PE__52 PERLEBERG    0 0        -91.238 13.9000 0.00000 0.00000
D8PE__55 PERLEBERG    0 0        0.00000 21.5000 0.00000 0.00000
D8PE__58 PERLEBERG    0 0        -91.238 -8.2000 0.00000 0.00000
D8PMS_23 PARCHIM SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8PMS_51 PARCHIM SUED 0 0        -22.960 10.7000 0.00000 0.00000
D8PMS_52 PARCHIM SUED 0 0        -17.245 6.50000 0.00000 0.00000
D8PRL_15 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_16 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_1C PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_51 PREILACK     0 0        -12.432 -4.0000 0.00000 0.00000
D8PRL_52 PREILACK     0 0        -55.345 -3.3000 0.00000 0.00000
D8PUL_11 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000
D8PUL_13 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000
D8PUL_51 PULGAR       0 0        16.5565 -5.4000 0.00000 0.00000
D8PUL_52 PULGAR       0 0        28.0264 0.00000 0.00000 0.00000
D8PUL_53 PULGAR       0 0        27.9267 0.10000 0.00000 0.00000
D8PZH_11 Y PUTLITZ    0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_11 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_13 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_1D PUTLITZ SUED 0 0        0.00000 0.00000 0.20000 151.500                                                               F
D8PZS_51 PUTLITZ SUED 0 0        -41.809 30.5000 0.00000 0.00000
D8PZS_5D PUTLITZ SUED 0 0        0.00000 0.00000 0.10000 12.7000                                                               F
D8PZ__11 PUTLITZ      0 0        0.00000 0.00000 -2.8000 0.20000 1.20000 -359.80 52.7000 -47.300                               F
D8RAG_12 RAGOW        0 0        0.09974 30.5000 0.00000 0.00000
D8RAG_13 RAGOW        0 0        0.09974 30.8000 0.00000 0.00000
D8RAG_1P RAGOW        0 0        0.00000 0.00000 0.00000 0.00000
D8RAG_51 RAGOW        0 0        -179.97 -17.000 0.00000 0.00000
D8RAG_52 RAGOW        0 0        -180.17 -17.200 0.00000 0.00000
D8REUW11 KW REUTER WE 0 2 387.30 0.00000 0.00000 -112.80 -36.854 0.20000 -349.80 253.700 -204.30                               F
D8REUW12 KW REUTER WE 0 0        0.00000 0.00000 0.00000 0.00000
D8REU_11 REUTER       0 0        0.09974 40.6000 0.00000 0.00000
D8REU_12 REUTER       0 0        0.09974 37.7000 0.00000 0.00000
D8REU_17 REUTER       0 0        0.00000 0.00000 0.20000 102.100                                                               F
D8REU_1S REUTER       0 0        0.00000 0.00000 0.20000 102.100                                                               F
D8REU_51 REUTER       0 0        24.3361 -9.6000 0.00000 0.00000
D8REU_52 REUTER       0 2 104.30 54.3573 0.40000 -11.900 -31.950 0.30000 -167.70 81.4000 -135.20                               F
D8REU_53 REUTER       0 0        10.7717 -6.3000 0.00000 0.00000
D8REU_56 REUTER       0 0        24.7351 3.20000 0.00000 0.00000
D8REU_57 REUTER       0 0        12.3675 17.7000 0.00000 0.00000
D8REU_5I REUTER       0 0        67.9217 -26.900 0.00000 0.00000
D8RE__11 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8RE__12 REMPTENDORF  0 0        0.00000 22.2000 0.00000 0.00000
D8RE__21 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8RE__51 REMPTENDORF  0 0        -5.4141 0.00000 0.00000 0.00000
D8RE__52 REMPTENDORF  0 0        -5.4141 22.1000 0.00000 0.00000
D8ROE_11 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_13 ROEHRSDORF   0 0        0.09974 31.2000 0.00000 0.00000
D8ROE_14 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_17 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_21 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_22 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_51 ROEHRSDORF   0 0        5.58534 27.3000 0.00000 0.00000
D8ROE_52 ROEHRSDORF   0 0        11.0709 -7.7000 0.00000 0.00000
D8ROE_54 ROEHRSDORF   0 0        5.48560 -3.9000 0.00000 0.00000
D8ROST11 KW ROSTOCK   0 0        0.00000 0.00000 0.30000 -139.40 0.30000 -599.70 291.400 -464.40                               F
D8ROS_11 ROSTOCK      0 0        0.00000 0.00000 0.00000 0.00000
D8SCHK11 SCHKOPAU     0 0        0.00000 0.00000 0.00000 0.00000
D8SCHK12 SCHKOPAU     0 2 400.40 0.00000 0.00000 -68.400 28.7672 200.300 -574.70 611.300 -434.30                               F
D8SM__11 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000
D8SM__13 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000
D8SM__14 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000
D8SM__51 SCHMOELLN    0 0        -6.1160 -6.4000 0.00000 0.00000
D8SM__52 SCHMOELLN    0 0        4.78743 -6.7000 0.00000 0.00000
D8SM__54 SCHMOELLN    0 0        5.58534 -5.6000 0.00000 0.00000
D8SM__55 SCHMOELLN    0 0        -6.1160 -6.4000 0.00000 0.00000
D8SM__5A SCHMOELLN    0 0        0.00000 -1.5000 0.00000 0.00000
D8SOW_12 SIEDENBRUENZ 0 0        0.09974 30.2000 0.00000 0.00000
D8SOW_14 SIEDENBRUENZ 0 0        0.00000 0.00000 0.00000 0.00000
D8SOW_1D SIEDENBRUENZ 0 0        0.00000 0.00000 0.20000 96.8000                                                               F
D8SOW_51 SIEDENBRUENZ 0 0        -109.29 -14.800 0.00000 0.00000
D8SOW_54 SIEDENBRUENZ 0 0        -72.890 -30.400 0.00000 0.00000
D8STR_11 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000
D8STR_13 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000
D8STR_51 STREUMEN     0 0        94.6515 5.20000 0.00000 0.00000
D8STR_52 STREUMEN     0 0        13.8636 2.80000 0.00000 0.00000
D8STR_53 STREUMEN     0 0        97.0452 5.20000 0.00000 0.00000
D8STW_11 STENDAL WEST 0 0        0.09974 51.1000 0.00000 0.00000
D8STW_13 STENDAL WEST 0 0        0.09974 51.0000 0.00000 0.00000
D8STW_51 STENDAL WEST 0 0        -136.06 146.100 0.00000 0.00000
D8STW_53 STENDAL WEST 0 0        -136.06 146.200 0.00000 0.00000
D8SUE_11 HAMBURG SUED 0 0        0.00000 14.0000 0.00000 0.00000
D8SUE_12 HAMBURG SUED 0 0        0.09974 16.8000 0.00000 0.00000
D8SUE_13 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8SUE_51 HAMBURG SUED 0 0        87.0714 8.50000 0.00000 0.00000
D8SUE_52 HAMBURG SUED 0 0        173.345 20.3000 0.00000 0.00000
D8SUE_53 HAMBURG SUED 0 0        56.9505 11.8000 0.00000 0.00000
D8SUE_54 HAMBURG SUED 0 0        124.074 34.3000 0.00000 0.00000
D8SUE_55 HAMBURG SUED 0 0        54.8560 28.6000 0.00000 0.00000
D8SUE_56 HAMBURG SUED 0 0        20.6458 3.30000 0.00000 0.00000
D8SWPU11 SCHW. PUMPE  0 2 396.70 0.00000 0.00000 -562.00 269.785 1.00000 -999.00 382.100 -553.30                               F
D8SWPU12 SCHW. PUMPE  0 2 396.70 0.00000 0.00000 -408.20 239.052 0.80000 -999.20 378.300 -606.90                               F
D8SWT_21 STAHLW.THUER 0 0        0.00000 0.00000 0.00000 0.00000 0.10000 0.00000                                               F
D8SW__11 SCHOENEWALDE 0 0        0.00000 -5.7000 0.00000 0.00000
D8SW__12 SCHOENEWALDE 0 0        0.00000 0.00000 0.00000 0.00000
D8SW__51 SCHOENEWALDE 0 0        -14.638 -1.4000 0.00000 0.00000
D8SW__52 SCHOENEWALDE 0 0        0.00000 -5.7000 -51.000 -60.000 0.00000 -350.00                                               F
D8TA__21 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000
D8TA__22 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000
D8TA__52 TAUCHA       0 0        84.3785 -27.600 0.00000 0.00000
D8TB__11 TEUFELSBRUCH 0 0        0.00000 13.7000 0.00000 0.00000
D8TB__12 TEUFELSBRUCH 0 0        0.00000 0.00000 0.00000 0.00000
D8TB__1D TEUFELSBRUCH 0 0        0.00000 0.00000 0.20000 102.500                                                               F
D8THY_13 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_21 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_22 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_25 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_51 THYROW       0 0        -25.366 -18.800 0.00000 0.00000
D8VIB_12 VIESELBACH   0 0        0.09974 23.3000 0.00000 0.00000
D8VIB_13 VIESELBACH   0 0        0.09974 23.4000 0.00000 0.00000
D8VIB_21 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_22 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_51 VIESELBACH   0 0        4.78743 43.8000 0.00000 0.00000
D8VIB_52 VIESELBACH   0 0        0.89764 -0.4000 0.00000 0.00000
D8VIE_11 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_12 VIERRADEN    0 2 408.30 0.00000 0.00000 -0.9000 -204.81 1.00000 -1.0000 500.000 -500.00                               F
D8VIE_13 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_1A VIERRADEN    0 2 410.60 0.00000 0.00000 0.90000 -28.570 1.00000 -1.0000 500.000 -500.00                               F
D8VIE_1D VIERRADEN    0 0        0.00000 0.00000 0.20000 78.1000                                                               F
D8VIE_21 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_22 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_51 VIERRADEN    0 0        -139.26 -8.2000 0.00000 0.00000
D8VIE_5A VIERRADEN    0 0        -6.6173 1.10000 0.00000 0.00000
D8WA G53              0 0        -0.6016 -0.9000 0.00000 0.00000
D8WD__21 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000
D8WD__22 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000
D8WD__51 WEIDA        0 0        -26.168 -5.8000 0.00000 0.00000
D8WD__52 WEIDA        0 0        -31.382 -5.5000 0.00000 0.00000
D8WE__12 WESSIN       0 0        0.00000 14.8000 0.00000 0.00000 1.10000 -159.90 112.800 -101.60                               F
D8WE__51 WESSIN       0 0        -34.290 14.8000 0.00000 0.00000
D8WE__52 WESSIN       0 0        -34.290 0.00000 0.00000 0.00000
D8WIK_22 WIKINGER     0 0        0.00000 0.00000 0.20000 129.500                                                               F
D8WIK_23 WIKINGER     0 2 219.60 0.00000 0.00000 -25.900 -38.861 2.20000 -249.80 206.000 -194.20                               F
D8WIK_24 WIKINGER     0 2 219.60 0.00000 0.00000 -25.900 -38.861 2.20000 -249.80 206.000 -194.20                               F
D8WIK_28 WIKINGER     0 0        0.00000 0.00000 0.20000 129.500                                                               F
D8WK__21 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D8WK__22 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D8WK__51 WOLKRAMSHAUS 0 0        46.6774 -14.500 0.00000 0.00000
D8WK__52 WOLKRAMSHAUS 0 0        45.6801 -14.300 0.00000 0.00000
D8WOL_12 WOLMIRSTEDT  0 0        0.09974 40.6000 0.00000 0.00000
D8WOL_13 WOLMIRSTEDT  0 0        0.09974 44.2000 0.00000 0.00000
D8WOL_22 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_23 WOLMIRSTEDT  0 0        0.09974 23.9000 0.00000 0.00000
D8WOL_51 WOLMIRSTEDT  0 0        -58.352 72.3000 0.00000 0.00000
D8WOL_52 WOLMIRSTEDT  0 0        -39.403 25.7000 0.00000 0.00000
D8WOL_57 WOLMIRSTEDT  0 0        -18.949 26.6000 0.00000 0.00000
D8WUH_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_22 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_23 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_51 WUHLHEIDE    0 0        39.2968 -20.300 0.10000 37.9000                                                               F
D8WUL_52 WUHLHEIDE    0 0        71.2130 -42.100 0.00000 0.00000
D8WUL_56 WUHLHEIDE    0 0        29.7220 -17.200 0.00000 0.00000
D8WUL_5B WUHLHEIDE    0 0        6.68245 -4.7000 0.00000 0.00000
D8WU__11 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__13 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__14 WUSTERMARK   0 0        0.09974 26.6000 -15.900 0.50000 20.1000 -299.90 64.4000 -90.000                               F
D8WU__21 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__23 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__51 WUSTERMARK   0 0        -197.22 139.500 0.00000 0.00000
D8ZWH_11 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000
D8ZWH_12 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__11 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__12 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__51 ZWOENITZ     0 0        32.7141 4.10000 0.00000 0.00000
DAS_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBA_FL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DBA_FL22 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DBA_KF31 D8-DKO       0 0        0.00000 0.00000 -7.5000 -34.000                                                               F
DBA_KF32 D8-DKO       0 0        0.00000 0.00000 -6.0000 -33.300                                                               F
DBE_GU11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBE_GU12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR13 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DBR_WB21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBR_WB22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBW_BJ1D DE-DK Dc     0 0        0.00000 0.00000 -585.00 292.300 640.000 -640.00                                               F
DDA_MA21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDA_WE11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDE_HV11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDE_VO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDI_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDO_HA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DFG_HK11 DKW-DKE DC   0 0        -14.738 4.70000 0.00000 0.00000
DFL_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DFL_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DFR_KR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGA_WE11              0 0        0.00000 0.00000 0.00000 0.00000
DGA_WE12              0 0        0.00000 0.00000 0.00000 0.00000
DGK_DE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_MU21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_MU22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_UR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGR_HO11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000
DGR_ST11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000
DHE_WO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DHE_WO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DHR_HR12              0 0        0.00000 0.00000 0.00000 0.00000
DHR_HR13              0 0        0.00000 0.00000 0.00000 0.00000
DJA_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DJA_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DKR_KR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DKR_KR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DKU_TI21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DME_EI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DME_HO11              0 0        0.00000 0.00000 0.00000 0.00000
DME_VI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNL_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DNO_AU11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNO_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNO_NO21 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNO_NO22 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DOB_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DOB_ME12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DOH_WE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DPU_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DQU_HE21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DRE_AL11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DRE_AL12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DRE_RE11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DRE_RE12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DSU_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DSU_DO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DTJ_K13K DKW-NO DC    0 0        -1.5039 1.10000 0.00000 0.00000
DTJ_K23K DKW-NO DC    0 0        -100.46 50.1000 0.00000 0.00000
DTJ_K31K DKW-NO DC    0 0        -483.86 281.000 0.00000 0.00000
DTJ_K41K DKW-NO DC    0 0        -688.20 -0.9000 0.00000 0.00000
DTR_BL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DTW_NE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DTW_NE12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DVH_L11K DKW-SE DC    0 0        -359.14 181.600 0.00000 0.00000
DVH_L21K DKW-SE DC    0 0        -353.42 194.800 0.00000 0.00000
##ZES
EABADI21 ABADIANO     0 0        148.053 33.4000 0.00000 0.00000
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000
EABRER21 ABRERA       0 2 225.32 73.5261 25.2000 -2.4000 -0.4524 0.00000 -4.0000                                               F
EACEB121 ACEBIZKA     0 0        -12.496 -12.700 0.00000 0.00000
EACEB122 ACEBIZKA     0 0        -10.696 -11.300 0.00000 0.00000
EACECA21 ACECA        0 2 223.70 132.747 1.10000 -90.100 3.12742 0.00000 -137.50                                               F
EADMEI21 ADMEIRAM     0 0        0.00000 0.00000 0.00000 0.00000
EADMEI22 ADMEIRAM     0 0        -0.6998 -0.8000 0.00000 0.00000
EADRAL21 ADRALL       0 0        10.9039 -34.900 0.00000 0.00000
EADSAX11 ADSAX        0 0        4.00142 -10.100 0.00000 0.00000
EADSAX12 ADSAX        0 0        0.00000 0.00000 0.00000 0.00000
EADSIL11 ADSILLED     0 0        0.00000 0.00000 0.00000 0.00000
EADSIL12 ADSILLED     0 0        1.30046 -6.6000 0.00000 0.00000
EAEBAR21 AEBARCEL     0 0        43.1153 -3.4000 0.00000 0.00000
EAENA 21 AENA         0 2 224.31 7.70274 -2.7000 -4.1000 -0.6235 0.00000 -4.8000                                               F
EAENOE21 AENOESTE     0 0        0.50018 0.20000 0.00000 0.00000
EAGUAC21 AGUACATE     0 0        24.5087 2.20000 0.00000 0.00000
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000
EAGUAY21 AGUAYO       0 0        1.30046 -5.1000 0.00000 0.00000
EALARC21 ALARCOS      0 2 227.90 117.642 -8.8000 -100.50 -0.1818 0.00000 -153.50                                               F
EALBAL21 ALBAL        0 2 228.25 21.0075 -1.3000 -5.1000 -0.7777 0.00000 -6.3000                                               F
EALBAT21 ALBATARR     0 2 223.01 21.1075 -4.8000 -4.0000 -0.7692 0.00000 -6.7000                                               F
EALCOB21 ALCOBEND     0 0        68.1242 2.20000 0.00000 0.00000
EALCOM21 ALCOMOLA     0 2 234.99 1.70060 -2.2000 -10.900 3.06429 0.00000 -160.00                                               F
EALCOR21 ALCORES      0 2 228.43 289.903 -3.7000 -152.90 0.49845 0.00000 -198.10                                               F
EALDAY21 ALDAIA       0 0        32.0114 1.50000 0.00000 0.00000
EALDEA11 ALDEADAV     0 0        0.00000 158.300 0.00000 0.00000
EALDEA21 ALDEADAV     0 2 229.29 0.00000 -1.1000 -40.300 -45.000 0.00000 -131.80 35.0000 -45.000                               F
EALGEC21 ALGECIRA     0 2 227.40 65.6233 43.5000 -649.30 1.91771 0.00000 -820.50 452.100 -616.00                               F
EALGET21 ALGETE       0 0        5.70203 0.40000 0.00000 0.00000
EALHAU21 ALHAURIN     0 2 222.80 258.592 36.0000 -32.700 0.48378 0.00000 -77.200                                               F
EALI  21 ALI          0 2 234.30 52.0185 -5.7000 -0.7000 -0.5988 0.00000 -1.2000                                               F
EALJAR21 ALJARAFE     0 2 227.11 118.542 13.2000 -36.200 0.41078 0.00000 -52.400                                               F
EALMAR11 ALMARAZ      0 2 412.04 41.5148 427.200 -2262.5 73.1347 0.00000 -2489.1 160.000 -160.00                               F
EALMAR12 ALMARAZ      0 0        0.00000 0.00000 0.00000 0.00000
EALMAR21 ALMARAZ      0 0        13.5048 13.0000 0.00000 0.00000
EALMAR22 ALMARAZ      0 0        0.00000 0.00000 0.00000 0.00000
EALMAZ11 ALMAZAN      0 0        -8.8968 -15.200 0.00000 0.00000
EALMOD21 ALMODOVA     0 0        1.00036 -1.6000 0.00000 0.00000
EALUMI11 ALUMINIO     0 0        0.00000 0.00000 0.00000 0.00000
EALUMI12 ALUMINIO     0 0        29.1104 -8.7000 0.00000 0.00000
EALVAR21 ALVARADO     0 2 227.04 55.6198 16.3000 -206.80 -0.7460 0.00000 -294.20                                               F
EAMOEI21 AMOEIRO      0 0        7.50267 -2.8000 0.00000 0.00000
EAMORE11 AMOREBIE     0 2 416.51 0.90032 60.4000 -604.60 134.753 0.00000 -786.40 197.400 -384.40                               F
EANCHU11 ANCHUELO     0 0        -16.594 -9.7000 0.00000 0.00000
EANDUJ21 ANDUJAR      0 2 225.68 200.371 5.30000 -8.8000 -0.1480 0.00000 -11.700                                               F
EANOIA21 ANOIA        0 0        29.3104 4.00000 0.00000 0.00000
EANOVE21 ANOVER       0 0        21.1075 3.60000 0.00000 0.00000
EAPARE11 APARECID     0 2 415.05 0.00000 161.500 -12.200 -14.773 0.00000 -188.60                                               F
EAQUA 21 AQUA         0 0        94.9338 21.3000 0.00000 0.00000
EARAGO11 ARAGON       0 2 403.41 -469.23 340.800 -4.9000 -4.9235 0.00000 -107.00 50.0000 -92.000                               F
EARANU11 ARANUELO     0 2 414.16 29.7106 160.100 -193.20 4.63577 0.00000 -294.50                                               F
EARAVA21 ARAVACA      0 0        64.8231 3.20000 0.00000 0.00000
EARBIL11 ARBILLER     0 0        -10.296 -8.7000 0.00000 0.00000
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000
EARCHI11 ARCHIDNA     0 0        2.70096 -8.4000 0.00000 0.00000
EARCOS11 ARCOSFRT     0 2 410.43 -202.83 64.4000 -503.60 14.6248 0.00000 -1255.2 516.000 -1015.5                               F
EARDOZ21 ARDOZ        0 2 226.42 106.538 -11.400 -2.8000 -0.1947 0.00000 -3.1000                                               F
EARGAN21 ARGANDA      0 2 224.10 110.839 11.9000 -13.300 -0.3282 0.00000 -15.500                                               F
EARGAS11 ARG_ASC      0 0        0.00000 0.00000 0.00000 0.00000
EARGAZ21 ARGANZUE     0 2 225.45 39.8142 2.20000 -1.3000 1.11453 0.00000 -1.5000                                               F
EARGEC11 ARG_ECT      0 0        0.00000 0.00000 0.00000 0.00000
EARKA221 ARKALE       0 0        0.00000 -1.7000 0.00000 0.00000
EARKAL21 ARKALE       0 0        142.851 16.4000 0.00000 0.00000
EARR.V21 ARR.VEGA     0 2 223.57 78.1278 105.700 -0.9000 -0.8653 0.00000 -1.0000                                               F
EARROA21 ARROYADA     0 2 235.00 53.4190 -0.1000 -75.500 0.29288 0.00000 -97.600                                               F
EARROY21 ARROYOVA     0 0        5.50196 1.20000 0.00000 0.00000
EASCAR11 ASC_ARG      0 0        0.00000 0.00000 0.00000 0.00000
EASCO 11 ASCO         0 2 402.73 96.3343 419.800 -1876.7 -140.54 0.00000 -1989.0 400.900 -600.90                               F
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000
EASCVA11 ASC_VAN      0 0        0.00000 0.00000 0.00000 0.00000
EASJUA21 ARSNJUA      0 2 226.40 0.40014 4.40000 -170.00 -0.0137 0.00000 -233.00                                               F
EASOMA11 ASOMADA      0 2 411.68 141.450 22.8000 -53.100 -0.3647 0.00000 -76.700                                               F
EASTIL21 ASTILLER     0 2 233.07 62.6223 11.7000 -47.600 0.47102 0.00000 -110.90                                               F
EATARF21 ATARFE       0 2 222.78 162.258 -0.2000 -30.000 -0.6625 0.00000 -40.200                                               F
EATIOS21 ATIOS        0 0        112.540 16.6000 0.00000 0.00000
EAUBAL21 ELSAUBAL     0 2 221.15 4.10146 -1.3000 -0.8000 -0.7403 0.00000 -1.4000                                               F
EAVEZA21 AVEZARAG     0 2 229.06 -21.692 -0.4000 -151.80 0.66274 0.00000 -248.70                                               F
EAVNAS11 AVNASDIF     0 0        0.00000 0.00000 0.00000 0.00000
EAVNAS12 AVNASDIF     0 0        -5.6980 3.60000 0.00000 0.00000
EAYALA21 AYALA        0 2 238.12 50.4179 -34.100 -0.6000 -0.1311 0.00000 -1.1000                                               F
EAYORA11 AYORA        0 0        0.00000 0.00000 0.00000 0.00000
EAZCA 21 AZCA         0 2 225.17 57.9206 7.20000 -9.1000 -0.3095 0.00000 -10.300                                               F
EAZPEI11 AZPEITIA     0 0        132.947 9.60000 0.00000 0.00000
EBABCK21 BABCOCKA     0 0        60.0213 -8.4000 0.00000 0.00000
EBADAL21 BADALONA     0 2 225.36 60.7216 5.50000 -2.0000 -28.288 0.00000 -3.3000                                               F
EBADAL22 BADALONA     0 0        14.3051 2.00000 0.00000 0.00000
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000
EBALBO21 BALBOA       0 2 224.07 60.8216 5.20000 -70.600 -18.292 0.00000 -107.60                                               F
EBALBO22 BALBOA       0 0        17.5062 3.60000 0.00000 0.00000
EBALSI21 BALSICAS     0 0        12.3044 4.50000 0.00000 0.00000
EBAROV21 BAROVIVE     0 0        2.40085 -0.7000 0.00000 0.00000
EBARRI21 BARRIOS      0 2 227.42 11.8042 1.80000 -3.2000 -0.8581 0.00000 -4.3000                                               F
EBASAU21 BASAURI      0 0        88.5315 20.3000 0.00000 0.00000
EBASAU22 BASAURI      0 0        94.2335 21.5000 0.00000 0.00000
EBECHI21 BECHI        0 2 228.53 25.1089 1.10000 -8.0000 -0.1721 0.00000 -9.8000                                               F
EBEGUE11 BEGUES       0 0        0.00000 151.200 0.00000 0.00000
EBEGUE21 BEGUES       0 2 223.80 18.4065 -6.8000 -1.3000 -0.6605 0.00000 -2.2000                                               F
EBEGUE22 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000
EBELES21 BELESAR      0 0        15.5055 10.0000 0.00000 0.00000
EBELIN11 BELINCHO     0 2 410.27 21.1075 151.400 -92.800 2.51973 0.00000 -123.80                                               F
EBELLI21 BELLICEN     0 2 219.68 109.139 13.7000 -0.7000 -0.3520 0.00000 -1.1000                                               F
EBENAD21 BENADRES     0 0        26.6095 -0.7000 0.00000 0.00000
EBENAH21 BENAHADU     0 0        89.9320 42.2000 0.00000 0.00000
EBENEJ11 BENEJAMA     0 2 402.84 51.2182 152.100 -50.900 -3.5176 0.00000 -59.000                                               F
EBENEJ12 BENEJAMA     0 0        92.5329 9.80000 0.00000 0.00000
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000
EBENEJ22 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000
EBENIF21 BENIFERR     0 0        78.3279 17.5000 0.00000 0.00000
EBERJA21 BERJA        0 0        123.144 -4.3000 0.00000 0.00000
EBERNA21 BERNAT       0 2 226.90 77.7276 1.10000 -1.4000 -4.1730 0.00000 -1.8000                                               F
EBESCA11 BESCANO      0 0        137.949 -5.3000 0.00000 0.00000
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000
EBIENV11 BIENVENI     0 2 410.53 0.00000 158.000 -354.90 -22.779 0.00000 -541.00                                               F
EBIESC21 BIESCAS      0 0        0.00000 0.00000 0.00000 0.00000
EBOADI21 BOADILLA     0 2 225.23 33.1118 -6.5000 -7.1000 3.54008 0.00000 -8.3000                                               F
EBOIME11 BOIMENTE     0 0        -93.567 -25.600 0.00000 0.00000
EBRAZA11 BRAZATOR     0 0        0.00000 158.300 0.00000 0.00000
EBRAZA21 BRAZATOR     0 0        0.00000 0.00000 0.00000 0.00000
EBROVA11 BROVALES     0 0        -224.32 146.100 0.00000 0.00000
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000
EBSNUE21 BESOS.N      0 2 225.35 63.1224 -1.1000 -72.900 34.3171 0.00000 -307.00 163.000 -305.00                               F
EBSNUE22 BESOS.N      0 2 225.35 41.8149 22.6000 -346.60 -24.476 0.00000 -675.70 332.200 -536.90                               F
EBUENA21 BUENAVIS     0 0        14.4051 0.30000 0.00000 0.00000
EBUNIE11 BUNIEL       0 2 421.41 0.00000 0.00000 0.00000 2.51779                                                               F
EC.COL21 C.COLON      0 2 228.01 66.4236 45.8000 -328.80 17.0991 0.00000 -399.20 294.000 -271.00                               F
EC.FRE21 C.FREGAC     0 2 224.19 45.6162 3.00000 -8.6000 -0.6542 0.00000 -10.000                                               F
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000
EC.JAR21 C.JARDI      0 2 224.14 41.4147 15.9000 -4.1000 -0.1132 0.00000 -6.8000                                               F
EC.JAR22 C.JARDI      0 0        36.8131 12.1000 0.00000 0.00000
ECABRA11 CABRA        0 0        0.00000 156.900 0.00000 0.00000
ECACER21 CACERES      0 2 231.15 65.0231 9.30000 -31.500 -0.0588 0.00000 -48.200                                               F
ECACIC21 CACICEDO     0 2 233.11 81.7291 5.40000 -2.4000 -0.3005 0.00000 -2.9000                                               F
ECACIC22 CACICEDO     0 0        56.2200 -4.9000 0.00000 0.00000
ECALDE11 CALDERS      0 0        194.469 -16.100 0.00000 0.00000
ECAMPA11 CAMPANAR     0 0        -333.88 48.2000 0.00000 0.00000
ECAMPN21 CAMPONAC     0 2 225.07 71.0253 -10.300 -1.5000 0.52070 0.00000 -1.7000                                               F
ECAMPO21 CAMPOAMO     0 2 228.97 58.5208 -12.500 -4.1000 -0.5033 0.00000 -5.0000                                               F
ECANAV11 CANAVERA     0 0        -184.83 -29.800 0.00000 0.00000
ECANBA11 CANBARBA     0 2 402.23 159.857 6.60000 -0.7000 1.84711 0.00000 -1.2000                                               F
ECANBA12 CANBARBA     0 0        144.051 14.2000 0.00000 0.00000
ECANIL21 CANILLEJ     0 0        111.540 2.40000 0.00000 0.00000
ECANTA21 CANTALAR     0 2 225.32 39.8142 3.80000 -3.9000 0.20467 0.00000 -4.9000                                               F
ECANUE21 CANUELO      0 0        30.3108 -8.4000 0.00000 0.00000
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000
ECAPAR11 CAPARACE     0 0        0.00000 0.00000 0.00000 0.00000
ECAPAR21 CAPARACE     0 2 222.84 145.552 -13.300 -4.7000 1.71449 0.00000 -6.2000                                               F
ECARIL11 CARRIL       0 0        25.4090 -17.200 0.00000 0.00000
ECARIN11 CARINENA     0 2 416.00 1.60057 0.00000 -1.6000 0.79281 0.00000 -2.1000                                               F
ECARMO11 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000
ECARRI21 CARRIO       0 2 226.61 140.150 78.5000 -449.20 51.6911 0.00000 -561.80 135.100 -358.00                               F
ECARTA11 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000
ECARTE11 CARTELLE     0 0        0.00000 141.900 0.00000 0.00000
ECARTE21 CARTELLE     0 0        0.00000 0.00000 0.00000 0.00000
ECARTE22 CARTELLE     0 0        0.00000 0.00000 0.00000 0.00000
ECARTJ21 CARTUJOS     0 2 228.92 14.7052 -10.100 -8.2000 0.63984 0.00000 -11.200                                               F
ECARTU21 CARTUJA      0 2 224.60 253.790 62.3000 -265.90 0.14051 0.00000 -534.60                                               F
ECARYU21 CARYUELA     0 2 224.63 51.1182 26.2000 -169.10 1.45712 0.00000 -346.60                                               F
ECASAQ21 CASAQUEM     0 2 228.45 61.3218 0.30000 -94.200 0.09707 0.00000 -157.40                                               F
ECASAT21 CASATEJA     0 2 230.02 68.0242 -3.1000 -83.000 -0.2716 0.00000 -115.30                                               F
ECASAT22 CASATEJA     0 0        -15.395 -3.1000 0.00000 0.00000
ECASIL21 CASILLAS     0 0        64.0228 9.10000 0.00000 0.00000
ECASTE11 CASTELLO     0 0        0.00000 0.00000 0.00000 0.00000
ECASTE21 CASTELLE     0 2 224.46 77.8277 2.10000 -4.8000 0.36907 0.00000 -8.1000                                               F
ECASTJ11 CASTEJON     0 2 417.03 0.90032 56.5000 -595.00 92.9256 0.00000 -797.30 343.000 -644.20                               F
ECASTJ13 CASTEJON     0 2 417.03 0.60021 39.1000 -336.80 20.4670 0.00000 -424.90 170.900 -308.20                               F
ECASTL21 CASTRELO     0 2 229.27 9.70345 -5.6000 -15.200 -35.118 0.00000 -163.20                                               F
ECATAD11 CATADAU      0 2 410.00 257.792 30.2000 -4.0000 4.56513 0.00000 -4.9000                                               F
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000
ECATAD22 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000
ECAYET21 CAYETANO     0 2 231.63 41.1146 -1.2000 -0.9000 -0.2024 0.00000 -1.1000                                               F
ECDEPO21 CDEPORTI     0 0        41.2147 3.30000 0.00000 0.00000
ECEDIL11 CEDILLO      0 2 422.09 0.00000 -1.3000 -49.900 0.13716 0.00000 -76.000                                               F
ECENTL21 CENTELLE     0 2 227.60 41.7148 5.50000 -4.0000 -0.0558 0.00000 -6.7000                                               F
ECENTN21 CENTENAR     0 2 225.70 122.143 27.9000 -7.4000 -0.5801 0.00000 -9.9000                                               F
ECERCS21 CERCS        0 0        37.9135 -2.7000 0.00000 0.00000
ECERPA21 CERPLATN     0 0        153.254 27.4000 0.00000 0.00000
ECERRA11 CERRATO      0 0        3.20114 -19.900 0.00000 0.00000
ECERVE21 CERVELLO     0 2 224.08 68.9245 5.50000 -5.0000 -0.2750 0.00000 -8.4000                                               F
ECHANT21 CHANTADA     0 2 231.41 25.7091 0.60000 -7.1000 -0.8971 0.00000 -54.000                                               F
ECHUCE21 CHUCENA      0 0        -1.5994 0.30000 0.00000 0.00000
ECILLA21 CILLAMAY     0 2 234.99 2.00071 0.00000 -2.0000 0.25728 0.00000 -19.800                                               F
ECMITA11 CARMONIT     0 0        -4.9982 -2.4000 0.00000 0.00000
ECODON21 CODONYER     0 0        31.3111 4.60000 0.00000 0.00000
ECOFRE11 COFRENTE     0 2 410.50 1.10039 127.600 -1044.2 -108.01 0.00000 -1063.9 338.000 -472.00                               F
ECOLLB21 COLLBLAN     0 0        275.198 26.6000 0.00000 0.00000
ECONSO21 CONSO        0 2 231.60 0.00000 0.00000 -2.4000 -1.1099 0.00000 -90.500 16.0000 -57.000                               F
ECONST21 CONSTANT     0 2 219.60 18.4065 3.10000 -3.1000 0.22955 0.00000 -5.2000                                               F
ECONST22 CONSTANT     0 0        24.1086 2.30000 0.00000 0.00000
ECORDO21 CORDOVIL     0 2 233.07 116.541 -9.5000 -44.600 0.60217 0.00000 -80.100                                               F
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000
ECOSLA21 COSLADA      0 2 224.93 59.7212 -5.0000 -2.5000 0.80161 0.00000 -2.9000                                               F
ECOSLA22 COSLADA      0 0        68.4243 -1.3000 0.00000 0.00000
ECOSTA21 COSTASOL     0 2 221.69 184.866 27.7000 -6.9000 0.03263 0.00000 -9.5000                                               F
ECOTO 21 EL COTO      0 0        24.2086 -3.8000 0.00000 0.00000
ECOTO 22 EL COTO      0 0        18.4065 0.20000 0.00000 0.00000
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000
ECSBIS21 CSBISBAL     0 2 224.75 117.442 12.4000 -2.3000 -0.4661 0.00000 -3.8000                                               F
ECTCOM21 CTCOMPOS     0 2 233.67 52.1185 -30.300 -16.000 -15.291 0.00000 -38.100 20.0000 -20.000                               F
EDAGAN21 DAGANZO      0 2 224.16 37.1132 -2.9000 -13.000 -0.5784 0.00000 -15.100                                               F
EDOSHM21 DOSHMNAS     0 2 229.30 86.2307 27.2000 -39.500 0.50765 0.00000 -51.000                                               F
EDOSIL21 P.E.SIL      0 2 231.14 0.00000 0.00000 -7.1000 -2.1732 0.00000 -91.800                                               F
EDRODR11 DRODRIGO     0 2 409.93 0.80028 13.2000 -138.10 0.41207 0.00000 -178.30                                               F
EDRODR21 DRODRIGO     0 2 230.10 70.6251 15.8000 -467.60 0.10963 0.00000 -617.40                                               F
EEALMA21 EALMARAZ     0 2 229.80 82.2292 72.9000 -123.60 1.46417 0.00000 -214.90 8.00000 -7.0000                               F
EEBORA21 EBORA        0 0        6.10217 0.60000 0.00000 0.00000
EECLO111 ECSLLOGA     0 2 408.02 0.00000 0.00000 0.00000 -267.05 0.00000 -2000.0 600.000 -342.40                               F
EECLO211 ECSLLOGA     0 2 408.02 0.00000 0.00000 0.00000 -267.05 0.00000 -2000.0 600.000 -342.40                               F
EEFACU21 FACULTAT     0 0        33.9121 7.90000 0.00000 0.00000
EEIRIS21 EIRIS        0 0        32.1114 -2.7000 0.00000 0.00000
EEIXAM21 EIXAMPLE     0 0        71.1253 2.00000 0.00000 0.00000
EEL PI21 EL PILAR     0 0        139.149 1.30000 0.00000 0.00000
EELCHE21 ELCHE        0 2 227.07 24.2086 -4.8000 -9.8000 -0.1627 0.00000 -12.100                                               F
EELEMP21 ELEMPERA     0 2 226.30 3.20114 -0.9000 -2.2000 0.40999 0.00000 -3.3000                                               F
EELGEA21 ELGEA        0 2 233.93 21.6077 -0.1000 -20.700 4.39230 0.00000 -65.500                                               F
EELHOR21 ELHORNIL     0 0        -2.2992 1.70000 0.00000 0.00000
EELIAN11 ELIANA       0 2 409.55 266.795 64.8000 -3.4000 2.55672 0.00000 -4.1000                                               F
EELIAN12 ELIANA       0 0        0.00000 0.00000 0.00000 0.00000
EELIAN21 ELIANA       0 0        64.3229 14.8000 0.00000 0.00000
EENTRE21 ENTRERRI     0 2 231.11 76.2271 -6.1000 -39.900 -0.2823 0.00000 -114.30                                               F
EENTRN21 ENTRENUC     0 0        3.30117 1.00000 0.00000 0.00000
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000
EESCAT11 ESCATRON     0 2 409.35 0.40014 18.9000 -273.70 72.8335 0.00000 -534.50 230.000 -360.70                               F
EESCAT22 ESCATRON     0 2 225.45 88.5315 96.5000 -3.4000 -2.8236 0.00000 -4.6000                                               F
EESCAT23 ESCATRON     0 0        -16.294 18.0000 0.00000 0.00000
EESCUC21 ESCUCHA      0 2 227.06 -29.989 -0.4000 -3.0000 0.31242 0.00000 -4.1000                                               F
EESPAR21 ESPARTAL     0 2 228.05 23.6084 9.40000 -80.400 -0.0672 0.00000 -164.10                                               F
EESPLU11 ESPLUGA      0 2 401.13 11.9042 -6.8000 -29.600 -1.0940 0.00000 -273.80                                               F
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000
EESQUE21 ESQUEDAS     0 2 232.88 9.50338 -6.1000 -2.9000 -0.1323 0.00000 -4.0000                                               F
EF.MUE21 F.MUESTR     0 2 229.85 48.7173 1.00000 -3.6000 0.41876 0.00000 -4.5000                                               F
EF.S.L21 F.S.LUIS     0 0        131.747 12.9000 0.00000 0.00000
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000
EFAUSI11 FAUSITA      0 2 411.51 0.20007 12.0000 -224.60 75.4039 0.00000 -556.40 270.000 -440.00                               F
EFAUSI21 FAUSITA      0 2 229.66 10.5037 -26.300 -1.7000 -0.2089 0.00000 -2.4000                                               F
EFAUST21 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000
EFOIX 21 FOIX         0 2 224.51 31.7113 1.70000 -1.1000 -0.5059 0.00000 -1.9000                                               F
EFORJA21 FORJAS       0 2 234.18 9.60342 -2.7000 -5.5000 -1.9065 0.00000 -9.3000                                               F
EFORTU21 FORTUNA      0 2 223.54 80.1285 8.40000 -9.6000 -0.2637 0.00000 -11.100                                               F
EFRANQ21 FRANQUES     0 2 226.59 118.742 5.80000 -10.600 0.04320 0.00000 -17.800                                               F
EFRIEI21 FRIEIRA      0 2 228.89 43.0153 6.60000 -17.500 -12.483 0.00000 -17.500 10.0000 -15.000                               F
EFUENC11 FUENCARR     0 0        0.00000 158.300 0.00000 0.00000
EFUENC21 FUENCARR     0 0        35.8127 4.00000 0.00000 0.00000
EFUENC22 FUENCARR     0 0        142.151 -2.4000 0.00000 0.00000
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000
EFUEND21 FUENDETO     0 2 228.05 47.3168 -9.3000 -12.800 -0.8598 0.00000 -396.50                                               F
EFUENL21 FUENLABR     0 2 224.52 23.6084 3.90000 -34.000 0.52352 0.00000 -39.900                                               F
EFUENT11 FUENTES      0 2 414.60 -107.06 -30.000 -6.2000 1.25903 0.00000 -8.3000                                               F
EGABIA21 GABIAS       0 2 220.95 61.2218 2.20000 -30.200 -0.2582 0.00000 -42.100                                               F
EGABIA22 GABIAS       0 0        46.0164 9.60000 0.00000 0.00000
EGALA211 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGAMAR21 GAMARRA      0 2 234.16 37.9135 15.5000 -2.7000 2.16623 0.00000 -4.6000                                               F
EGANDI21 GANDIA       0 0        209.374 30.7000 0.00000 0.00000
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000
EGARO-21 GARONA       0 0        0.90032 -0.5000 0.00000 0.00000
EGARRA11 GARRAF       0 0        186.666 23.3000 0.00000 0.00000
EGATIC11 GATICA       0 0        156.756 5.60000 0.00000 0.00000
EGATIC21 GATICA       0 0        88.4314 -25.800 0.00000 0.00000
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000
EGAZUL21 GAZULES      0 2 227.61 0.00000 -4.1000 -6.2000 -0.1827 0.00000 -165.90                                               F
EGETAF21 GETAFE       0 0        65.6233 -2.6000 0.00000 0.00000
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGODEL12 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGRADO21 GRADO        0 0        -20.893 3.10000 0.00000 0.00000
EGRAMA21 GRAMANET     0 2 225.22 116.742 17.7000 -0.7000 -1.1742 0.00000 -1.2000                                               F
EGRELA21 GRELA-       0 2 231.69 56.7202 7.90000 -37.900 1.07544 0.00000 -94.200                                               F
EGRIJO11 GRIJOTA      0 2 418.14 0.00000 327.800 -1.8000 3.54667 0.00000 -584.10                                               F
EGUADA11 GUADAME      0 0        0.00000 156.700 0.00000 0.00000
EGUADA12 GUADAME      0 0        0.00000 0.00000 0.00000 0.00000
EGUADA21 GUADAME      0 0        0.00000 0.00000 0.00000 0.00000
EGUADA22 GUADAME      0 0        0.00000 105.300 0.00000 0.00000
EGUARD21 GUARDO       0 2 233.82 -2.4991 6.10000 -24.700 50.0000 0.00000 -43.400 50.0000 -25.000                               F
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000
EGUENE21 GUENES       0 0        0.00000 0.00000 0.00000 0.00000
EGUILL11 GUILLENA     0 0        0.00000 158.300 0.00000 0.00000
EGUILL21 GUILLENA     0 2 228.13 83.4297 -10.800 -61.600 -4.1650 0.00000 -79.500                                               F
EGUILL22 GUILLENA     0 0        14.6052 1.10000 0.00000 0.00000
EGUIXE21 GUIXERES     0 2 225.52 38.8138 2.30000 -2.3000 0.15865 0.00000 -3.9000                                               F
EGURRE21 GURREA       0 2 232.62 3.90139 -15.300 -41.900 0.48373 0.00000 -363.50                                               F
EHARO 21 HARO         0 2 233.43 19.4069 -1.1000 -1.5000 -0.0821 0.00000 -3.0000                                               F
EHERNA11 HERNANI      0 0        240.285 -14.500 0.00000 0.00000
EHERNA21 HERNANI      0 2 238.80 37.8134 -6.2000 -4.4000 -71.243 0.00000 -7.6000                                               F
EHERRE11 HERRERA      0 0        -11.596 148.500 0.00000 0.00000
EHERRE21 HERRERA      0 2 235.23 -24.291 -0.6000 -2.6000 0.11778 0.00000 -3.4000                                               F
EHIJAR21 HIJAR        0 2 226.47 55.6198 -19.100 -85.600 0.26834 0.00000 -116.30                                               F
EHINOJ11 HINOJOSA     0 0        0.00000 -3.8000 0.00000 0.00000
EHORTA21 HORTALEZ     0 0        49.7177 -2.7000 0.00000 0.00000
EHORTA22 HORTALEZ     0 0        44.0157 0.00000 0.00000 0.00000
EHOSPT21 HOSPTLET     0 0        140.450 20.1000 0.00000 0.00000
EHOYAM21 HOYAMORE     0 2 229.10 52.8188 6.20000 -6.9000 -0.4860 0.00000 -10.000                                               F
EHUELV21 HUELVES      0 2 228.86 32.6116 2.50000 -41.900 0.25376 0.00000 -84.400                                               F
EHUENE11 HUENEJA      0 2 409.97 6.70238 21.7000 -276.90 -0.3631 0.00000 -657.40                                               F
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000
EICHAS21 ICHASO       0 0        205.673 25.1000 0.00000 0.00000
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000
EILLOR21 ILLORA       0 2 223.51 -3.6987 18.8000 -155.20 0.31665 0.00000 -207.70                                               F
EINGEN21 INGENIO      0 2 227.09 103.437 20.6000 -7.7000 -0.2379 0.00000 -9.4000                                               F
EJALON21 JALON        0 2 228.48 0.00000 -5.4000 -76.600 -0.2957 0.00000 -565.00                                               F
EJIJON21 JIJONA       0 2 225.56 172.761 34.9000 -24.400 -0.8608 0.00000 -29.600                                               F
EJM.OR11 JM.ORIOL     0 2 420.82 4.60164 0.00000 -4.6000 1.49452 0.00000 -7.0000                                               F
EJM.OR21 JM.ORIOL     0 2 232.92 2.10075 -5.2000 -300.10 -1.6938 0.00000 -457.50                                               F
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000
EJUNDI21 JUNDIZ       0 2 234.34 28.2100 -5.0000 -9.0000 1.11981 0.00000 -51.500                                               F
EJUNED21 JUNEDA       0 2 223.10 -26.391 13.5000 -25.700 -0.2724 0.00000 -35.600                                               F
EL.LEO21 L.LEONES     0 0        20.8074 -21.700 0.00000 0.00000
EL.MON21 L.MONTES     0 2 222.08 154.155 19.4000 -10.100 0.25880 0.00000 -13.600                                               F
ELA ES21 LA ESTRE     0 0        139.350 -21.900 0.00000 0.00000
ELA JA21 LA JARA      0 0        26.7095 -5.7000 0.00000 0.00000
ELA LO11 LA LOMBA     0 0        0.00000 159.100 0.00000 0.00000
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000
ELA LO22 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000
ELA MU11 LA MUELA     0 2 410.73 0.10004 3.90000 -128.70 -71.861 0.00000 -510.70                                               F
ELA PL11 LA PLANA     0 0        137.249 21.1000 0.00000 0.00000
ELA PL21 LA PLANA     0 2 227.47 117.442 7.10000 -6.1000 0.93673 0.00000 -7.5000                                               F
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000
ELA RO11 LA ROBLA     0 0        15.4055 19.5000 0.00000 0.00000
ELA RO21 LA ROCA      0 2 227.01 27.2097 -4.1000 -0.9000 0.27771 0.00000 -1.5000                                               F
ELA SE11 LA SERNA     0 0        0.00000 0.00000 0.00000 0.00000
ELA SE21 LA SERNA     0 2 233.23 53.8191 2.20000 -60.700 -4.6798 0.00000 -194.50                                               F
ELACER11 LACEREAL     0 0        9.70345 159.000 0.00000 0.00000
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000
ELADA 11 LADA         0 0        136.348 88.8000 0.00000 0.00000
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000
ELAFAR21 LAFARGA      0 0        386.537 -74.000 0.00000 0.00000
ELAGUA21 LAGUARDI     0 2 232.32 4.00142 0.00000 -20.100 0.47185 0.00000 -133.30                                               F
ELANCH21 LANCHA       0 2 222.71 264.294 37.9000 -97.500 0.47836 0.00000 -121.70                                               F
ELANZA21 LANZASAG     0 0        -13.095 0.20000 0.00000 0.00000
ELASEL21 LASELVA      0 2 219.67 28.8102 -0.2000 -2.0000 -0.4637 0.00000 -3.3000                                               F
ELASTR11 LASTRAS      0 2 417.99 -18.693 -36.200 -16.900 4.91579 0.00000 -21.900                                               F
ELCANT11 LCANTERA     0 2 417.18 -60.678 -2.6000 -16.100 1.55251 0.00000 -97.000                                               F
ELCANT21 LCANTERA     0 2 233.23 0.00000 -5.6000 -5.1000 5.59999 0.00000 -79.800                                               F
ELEGAN21 LEGANES      0 2 223.69 71.8255 99.1000 -2.8000 1.50583 0.00000 -3.3000                                               F
ELITOR11 LITORAL      0 2 412.68 186.266 34.6000 -86.900 -3.9809 0.00000 -121.50                                               F
ELLAVO21 LLAVORSI     0 2 229.11 25.3090 14.8000 -15.400 14.4768 0.00000 -264.10 81.0000 -132.00                               F
ELLOGA11 LLOGAIA      0 0        166.759 2.20000 0.00000 0.00000
ELOECH11 LOECHES      0 0        0.00000 316.600 0.00000 0.00000
ELOECH21 LOECHES      0 2 224.53 280.700 -34.100 -85.500 -0.4936 0.00000 -155.00                                               F
ELOECH22 LOECHES      0 0        0.00000 0.00000 0.00000 0.00000
ELOGRO21 LOGRONO      0 2 231.93 120.043 6.10000 -23.600 -0.2533 0.00000 -43.900                                               F
ELORA 11 LORA         0 2 420.54 -22.692 -0.9000 -1.0000 4.09468 0.00000 -28.600                                               F
ELOSRA21 LOSRAMOS     0 2 222.21 258.492 52.6000 -23.900 -0.7622 0.00000 -49.100                                               F
ELOUSA21 LOUSAME      0 0        93.7333 10.7000 0.00000 0.00000
ELPALO11 ELPALO       0 0        -58.279 1.50000 0.00000 0.00000
ELSOLA21 LASOLANA     0 2 228.30 5.80206 -2.1000 -38.500 -0.2291 0.00000 -58.800                                               F
ELUBIA21 LUBIAN       0 0        -11.196 0.10000 0.00000 0.00000
ELUCER21 LUCERO       0 0        94.2335 -6.2000 0.00000 0.00000
ELUDRI11 LUDRIO       0 0        -32.289 3.60000 0.00000 0.00000
ELUENG11 LUENGOS      0 0        2.50089 -11.300 0.00000 0.00000
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000
EMAGAL11 MAGALLON     0 0        0.00000 159.200 0.00000 0.00000
EMAGAL21 MAGALLON     0 2 232.20 3.60128 -1.5000 -1.4000 -0.3878 0.00000 -2.0000                                               F
EMAGAL22 MAGALLON     0 2 228.14 0.10004 -5.1000 -90.400 0.00000 0.00000 -623.80 0.20000 -0.2000                               F
EMAGNA21 MAGANA       0 2 230.07 4.30153 -0.9000 -40.500 -0.3107 0.00000 -182.20                                               F
EMAIAL11 MAIALS       0 0        -16.494 -3.1000 0.00000 0.00000
EMAJAD21 MAJADAHO     0 0        227.481 -29.800 0.00000 0.00000
EMANFI21 MANFIGUE     0 2 223.89 81.9291 11.6000 -1.7000 -0.0933 0.00000 -2.9000                                               F
EMANGR21 MANGRANE     0 2 223.08 60.6216 -16.000 -2.4000 0.96269 0.00000 -3.9000                                               F
EMANZA11 MANZARES     0 2 413.76 0.10004 5.60000 -97.000 0.09962 0.00000 -148.00                                               F
EMANZA21 MANZARES     0 2 227.10 162.158 18.2000 -343.10 16.0546 0.00000 -599.80                                               F
EMARAG21 MARAGALL     0 2 225.27 85.1303 1.80000 -1.4000 -0.2759 0.00000 -2.4000                                               F
EMARIA21 MARIA        0 2 228.61 0.00000 -1.0000 -3.2000 -1.7331 0.00000 -135.80                                               F
EMATA 21 MATA         0 0        138.849 18.2000 0.00000 0.00000
EMATAP21 MATAPORQ     0 2 235.13 40.5144 -29.400 -1.6000 -0.1929 0.00000 -3.0000 8.00000 -8.0000                               F
EMAZAR21 MAZARRED     0 0        69.6248 12.3000 0.00000 0.00000
EMBECE21 MBECERRA     0 0        30.9110 -0.4000 0.00000 0.00000
EMECO 21 MECO         0 2 224.16 147.953 -21.200 -80.000 0.39987 0.00000 -106.10                                               F
EMEDIA21 MEDIANO      0 2 226.97 0.00000 4.20000 -44.600 -5.2349 0.00000 -66.900 30.0000 -30.100                               F
EMEDIN11 MEDINACE     0 2 415.32 -105.26 -0.9000 -0.9000 -0.4476 0.00000 -1.3000                                               F
EMEDIO21 MEDIODIA     0 0        40.7145 46.0000 0.00000 0.00000
EMEIRA21 MEIRAMA      0 2 231.96 -38.886 12.7000 -0.9000 -0.4402 0.00000 -3.6000                                               F
EMELAN21 MELANCOL     0 0        128.746 -5.5000 0.00000 0.00000
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000
EMEQUI21 MEQUINEN     0 0        2.40085 -1.4000 0.00000 0.00000
EMEQUI22 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000
EMERCB21 MERCBENZ     0 0        23.8085 0.80000 0.00000 0.00000
EMERID21 MERIDA       0 2 227.51 50.5180 7.20000 -48.800 0.62488 0.00000 -74.400                                               F
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000
EMESON21 MESON V.     0 2 232.15 -38.286 25.2000 -11.800 -15.205 0.00000 -209.70                                               F
EMEZQU11 MEZQUITA     0 0        0.00000 158.200 0.00000 0.00000
EMEZQU12 MEZQUITA     0 0        0.00000 156.900 0.00000 0.00000
EMEZQU21 MEZQUITA     0 2 226.90 48.0171 -22.900 -113.80 -0.3383 0.00000 -213.00                                               F
EMINGL11 MINGLANI     0 2 410.14 -231.92 151.700 -2.2000 -1.1481 0.00000 -3.0000                                               F
EMIRAB21 MIRABAL      0 0        0.00000 0.00000 0.00000 0.00000
EMIRAN21 MIRANDA      0 2 234.11 18.2065 -3.7000 -15.100 0.58203 0.00000 -25.300                                               F
EMIRAS21 MIRASIER     0 0        55.7198 -1.9000 0.00000 0.00000
EMONCA21 MONCAYO      0 2 229.67 -11.696 -1.1000 -19.900 -0.0206 0.00000 -143.50                                               F
EMONDR21 MONDRAGO     0 0        5.10181 -5.1000 0.00000 0.00000
EMONTB21 MONTEBAJ     0 0        7.60270 1.30000 0.00000 0.00000
EMONTE11 MONTEARE     0 0        0.00000 159.300 0.00000 0.00000
EMONTE21 MONTEARE     0 2 233.42 0.00000 -5.9000 -17.200 18.7070 0.00000 -220.90 20.0000 -14.000                               F
EMONTL21 MONTBLAN     0 2 222.77 35.0125 5.40000 -4.0000 -0.0116 0.00000 -17.600                                               F
EMONTO21 MONTOUTO     0 2 228.73 0.00000 0.00000 -1.1000 -0.4253 0.00000 -50.400                                               F
EMONTS11 MONTESA      0 0        0.00000 0.00000 0.00000 0.00000
EMONTT21 MONTETOR     0 2 228.82 146.252 4.30000 -78.300 -1.0865 0.00000 -201.40                                               F
EMONTT22 MONTETOR     0 0        115.141 21.2000 0.00000 0.00000
EMONZO21 MONZON       0 2 223.67 -22.092 49.6000 -3.7000 -0.0988 0.00000 -5.3000                                               F
EMORA 21 MORA         0 2 224.42 18.5066 5.20000 -8.1000 0.31559 0.00000 -12.400                                               F
EMORAJ11 MORALEJA     0 0        0.00000 156.300 0.00000 0.00000
EMORAJ21 MORALEJA     0 2 224.26 84.6301 113.400 -13.100 13.2961 0.00000 -16.100                                               F
EMORAT11 MORATA       0 0        0.00000 158.600 0.00000 0.00000
EMORAT21 MORATA       0 2 224.30 4.20149 112.400 -2.2000 3.90116 0.00000 -2.6000                                               F
EMOREL11 MORELLA      0 2 410.72 -5.8979 -2.5000 -4.6000 1.10871 0.00000 -6.0000                                               F
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000
EMORVE11 MORVEDRE     0 0        308.410 -85.500 0.00000 0.00000
EMORVE21 MORVEDRB     0 2 230.86 40.5144 -0.5000 -4.3000 0.83294 0.00000 -5.3000                                               F
EMOTOR21 MOTORS       0 2 225.16 67.9242 0.30000 -2.7000 0.47495 0.00000 -4.4000                                               F
EMTEBE21 MTEBELLO     0 0        109.839 38.8000 0.00000 0.00000
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000
EMUDAR11 MUDARRA      0 0        -8.3970 328.700 0.00000 0.00000
EMUDAR21 MUDARRA      0 2 233.86 7.80277 0.00000 -14.100 -4.0182 0.00000 -258.00                                               F
EMUDEJ11 MUDEJAR      0 0        0.00000 -2.5000 0.00000 0.00000
EMUNIE11 MUNIESA      0 2 412.80 -49.282 -7.4000 -26.800 0.43257 0.00000 -592.70                                               F
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000
EMURUA21 MURUARTE     0 2 232.70 4.00142 0.00000 -4.1000 -0.2235 0.00000 -6.9000                                               F
EMURUA22 MURUARTE     0 0        -95.066 9.90000 0.00000 0.00000
EMZARI21 MAZARICO     0 0        -60.279 0.60000 0.00000 0.00000
ENESCO11 NESCOMBR     0 0        0.00000 0.00000 0.00000 0.00000
ENORTE21 NORTE        0 0        78.3279 14.0000 0.00000 0.00000
ENOVEL21 NOVELDA      0 0        27.6098 7.30000 0.00000 0.00000
ENUDOV21 NUDOVIAR     0 0        9.20327 -3.1000 0.00000 0.00000
ENUVCA21 NUVCASAR     0 2 225.96 146.852 18.9000 -26.600 0.46779 0.00000 -71.000                                               F
EOLITE21 OLITE        0 2 233.31 0.00000 0.00000 -25.100 -0.3243 0.00000 -106.50                                               F
EOLIVA21 OLIVARES     0 2 222.73 81.3289 26.0000 -62.900 -0.4105 0.00000 -83.600                                               F
EOLMED11 OLMEDILL     0 2 412.40 -252.81 121.800 -58.600 -0.9392 0.00000 -84.000                                               F
EOLMED12 OLMEDILL     0 0        0.00000 0.00000 0.00000 0.00000
EOLMED21 OLMEDILL     0 2 233.55 31.0110 -17.300 -15.000 -0.8555 0.00000 -20.400                                               F
EOLMEO11 OLMEDO       0 0        4.80171 -10.200 0.00000 0.00000
EONUBA21 ONUBA        0 2 228.10 212.476 1.30000 -215.00 -0.1630 0.00000 -385.30                                               F
EORCOY21 ORCOYEN      0 2 232.94 115.341 -1.4000 -5.2000 2.91339 0.00000 -8.8000                                               F
EORGIV21 ORGIVA       0 2 218.37 65.8234 40.2000 -17.100 0.15699 0.00000 -115.00                                               F
EORTUE21 ORTUELLA     0 0        128.846 -8.7000 0.00000 0.00000
EP.BIB21 P.BIBEY      0 0        0.00000 0.00000 0.00000 0.00000
EP.G.R11 P.G.RODR     0 2 412.51 85.4304 36.9000 -271.10 142.289 0.00000 -857.30 464.000 -783.00                               F
EP.G.R12 P.G.RODR     0 0        0.00000 0.00000 0.00000 0.00000
EP.LLA21 P.LLANO      0 2 228.21 52.9188 39.1000 -245.60 0.15673 0.00000 -398.60                                               F
EP.SUE21 P.SUERT      0 0        -47.683 -34.600 0.00000 0.00000
EPALAF21 PALAFOX      0 2 225.58 70.5251 3.00000 -10.100 0.10009 0.00000 -11.800                                               F
EPALAU21 PALAU        0 0        67.8241 12.3000 0.00000 0.00000
EPALEN21 PALENCIA     0 2 235.09 47.3168 12.1000 -54.400 0.18861 0.00000 -138.00                                               F
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000
EPALMA11 PALMAR       0 0        -270.70 20.3000 0.00000 0.00000
EPALMA21 PALMAR       0 2 226.85 248.388 7.20000 -12.800 0.24958 0.00000 -18.600                                               F
EPALME21 PALMERAL     0 2 225.92 88.7315 14.0000 -10.600 -0.1980 0.00000 -13.100                                               F
EPALMR21 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000
EPALOS11 PALOS        0 2 407.13 2.20078 65.4000 -730.30 24.8540 0.00000 -777.70 310.400 -306.80                               F
EPALOS21 PALOS        0 2 228.14 0.30011 90.6000 -95.800 -3.7508 0.00000 -100.20                                               F
EPARLA21 PARLA        0 2 224.41 20.9074 6.30000 -1.7000 0.16683 0.00000 -2.0000                                               F
EPATRA21 PATRAIX      0 0        31.8113 -5.9000 0.00000 0.00000
EPAZOS21 PAZOSBOR     0 0        166.259 -1.0000 0.00000 0.00000
EPCENT21 PCENTRAL     0 0        43.7155 6.30000 0.00000 0.00000
EPDEMO21 PDEMOURO     0 2 231.04 14.5052 2.00000 -2.0000 0.41030 0.00000 -31.500                                               F
EPENAF11 PENAFLOR     0 0        0.00000 153.600 0.00000 0.00000
EPENAF21 PENAFLOR     0 2 230.35 0.00000 0.00000 0.00000 -0.3447                                                               F
EPENAF22 PENAFLOR     0 2 228.52 45.7163 3.80000 0.00000 0.00000 0.00000 -18.000 0.20000 -0.2000                               F
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000
EPENAG21 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000
EPENAR11 PENARRUB     0 0        104.037 -8.7000 0.00000 0.00000
EPERAF21 PERAFORT     0 2 219.57 135.348 43.0000 -166.80 0.25457 0.00000 -219.20                                               F
EPERED21 PEREDA       0 2 232.03 0.10004 3.50000 -39.900 0.29276 0.00000 -50.000                                               F
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000
EPETRE21 PETREL       0 2 226.47 112.140 50.7000 -28.400 0.02354 0.00000 -35.000                                               F
EPGORD11 POLGORDO     0 0        2.50089 -12.000 0.00000 0.00000
EPICON21 PICON        0 2 227.88 5.10181 -7.8000 -1.9000 16.3755 0.00000 -2.9000                                               F
EPICON22 PICON        0 2 227.88 0.50018 2.00000 -122.10 -14.944 0.00000 -231.00                                               F
EPIERO11 PIEROLA      0 2 402.32 138.049 168.200 -0.9000 17.2833 0.00000 -1.5000                                               F
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000
EPINAR11 PINARREY     0 2 406.74 0.60021 179.400 -324.50 16.1538 0.00000 -387.90 179.800 -270.80                               F
EPINAR21 PINARREY     0 2 227.36 30.3108 -7.0000 -30.200 1.40805 0.00000 -118.60                                               F
EPINAR22 PINARREY     0 2 226.93 127.745 12.1000 -247.60 -20.663 0.00000 -401.80 180.500 -281.80                               F
EPINIL11 PINILLA      0 2 410.42 -71.175 158.400 -11.100 -0.9378 0.00000 -87.700                                               F
EPINTA21 PINTOAYU     0 2 224.68 31.9113 -6.0000 -7.9000 0.57518 0.00000 -9.1000                                               F
EPINTO21 PINTO        0 2 224.71 90.7323 10.2000 -1.2000 -0.1762 0.00000 -1.4000                                               F
EPLAZA21 PLAZA        0 2 229.92 124.144 -15.900 -20.400 -0.0224 0.00000 -102.10                                               F
EPOLIG21 POLIGONO     0 2 222.16 163.458 20.1000 -2.7000 0.23591 0.00000 -3.7000                                               F
EPOLIO21 POLIGONC     0 0        47.9170 0.90000 0.00000 0.00000
EPOZAS21 POZASAL      0 2 237.00 5.10181 -7.7000 -12.600 3.00779 0.00000 -198.40                                               F
EPQING21 PQINGENI     0 0        19.9071 3.50000 0.00000 0.00000
EPRADA21 PRADA        0 0        0.00000 0.00000 0.00000 0.00000
EPRADI21 PRADILLO     0 2 223.74 69.7248 24.9000 -8.0000 0.34277 0.00000 -11.400                                               F
EPRADO21 ANTONIO      0 0        58.6208 6.20000 0.00000 0.00000
EPRADS21 PRADSANT     0 0        33.8120 5.60000 0.00000 0.00000
EPRINC21 PRINCESA     0 0        77.2275 1.90000 0.00000 0.00000
EPROSP21 PROSPERI     0 0        18.3065 0.80000 0.00000 0.00000
EPROSP22 PROSPERI     0 0        36.1128 -1.6000 0.00000 0.00000
EPSFER21 PSFERNAN     0 2 224.40 49.1175 -3.7000 -2.0000 1.55520 0.00000 -2.3000                                               F
EPSMIG21 PSMIGUEL     0 0        50.9181 21.2000 0.00000 0.00000
EPTO C11 PTO CRUZ     0 2 410.61 -14.495 313.100 -4.0000 0.34100 0.00000 -42.700                                               F
EPTO R21 PTO REAL     0 2 226.66 146.652 31.6000 -51.700 0.22343 0.00000 -133.00                                               F
EPUEGU11 PUEGUZMA     0 2 410.40 -73.374 -6.6000 -2.1000 -62.263 0.00000 -50.000                                               F
EPUENT21 PUENTELA     0 0        1.90068 13.5000 0.00000 0.00000
EPUERT21 PUERTO       0 2 231.79 28.2100 2.30000 -0.9000 -1.1246 0.00000 -1.0000                                               F
EPUIGP21 PUIGPELA     0 2 221.39 51.2182 7.30000 -5.0000 -0.1399 0.00000 -8.3000                                               F
EPUJAL21 PUJALT       0 2 227.07 0.00000 0.00000 -15.100 -0.2660 0.00000 -127.30                                               F
EQUART21 QUARTPOB     0 2 229.50 20.1071 -8.2000 -2.5000 -0.0965 0.00000 -3.1000                                               F
EQUEL 21 QUEL         0 2 232.54 24.1086 8.40000 -46.300 -0.1495 0.00000 -89.700                                               F
EQUINT21 QUINTOS      0 2 228.99 146.252 22.9000 -7.1000 0.09544 0.00000 -9.2000                                               F
ER.CAL21 R.CALDES     0 0        45.3161 -1.5000 0.00000 0.00000
EREGOE21 REGOELLE     0 2 230.59 -17.994 0.40000 -3.0000 -0.1217 0.00000 -28.100                                               F
ERENED21 RENEDO       0 2 234.55 93.4332 16.6000 -61.800 -0.3710 0.00000 -79.900                                               F
EREQUE11 REQUENA      0 2 409.98 6.50231 0.00000 -6.4000 2.25608 0.00000 -8.2000                                               F
ERETAM21 RETAMAR      0 0        136.949 4.40000 0.00000 0.00000
ERIBAR21 RIBARROJ     0 2 223.54 48.0171 -12.700 -30.400 -10.055 0.00000 -67.800 35.0000 -35.000                               F
ERICOB21 RICOBAYO     0 2 232.34 8.30295 -8.6000 -6.3000 -18.566 0.00000 -203.20                                               F
EROCAM11 ROCAMORA     0 2 409.77 360.228 228.500 -34.500 -0.2784 0.00000 -47.900                                               F
EROCIO21 ROCIO        0 2 227.40 49.9178 7.50000 -22.900 15.2091 0.00000 -29.800                                               F
EROCIO22 ROCIO        0 2 227.40 0.30011 7.30000 -86.000 -14.979 0.00000 -111.00                                               F
ERODAN11 RODANDAL     0 2 409.85 7.50267 -13.000 -24.000 0.15771 0.00000 -260.00                                               F
EROJAL21 ROJALES      0 2 228.58 80.5286 -2.5000 -19.100 0.24053 0.00000 -23.800                                               F
EROMIC11 ROMICA       0 2 412.16 -72.674 -47.700 -17.800 -0.8719 0.00000 -23.700                                               F
ERUBI 11 RUBI         0 0        0.00000 0.00000 0.00000 0.00000
ERUBI 21 RUBI         0 0        69.5247 6.70000 0.00000 0.00000
ERUBIO21 RUBIO        0 0        -9.0968 0.10000 0.00000 0.00000
ERUEDA11 RUEDA        0 0        27.7099 158.800 0.00000 0.00000
ES.AGU21 S.AGUSTI     0 2 233.32 -0.6998 7.20000 -30.900 1.34142 0.00000 -62.800 19.6000 -18.800                               F
ES.AND21 S.ANDREU     0 0        68.7244 -11.800 0.00000 0.00000
ES.BOI21 S.BOI        0 2 224.29 92.5329 10.2000 -0.8000 -0.2760 0.00000 -1.3000                                               F
ES.CEL21 S.CELONI     0 2 229.39 227.181 -71.600 -4.8000 6.82462 0.00000 -8.1000                                               F
ES.EST21 S.ESTEBA     0 0        0.00000 0.00000 0.00000 0.00000
ES.FOS21 S.FOST       0 0        267.295 80.7000 0.00000 0.00000
ES.JUS21 S.JUST       0 2 225.31 36.7131 0.40000 -2.4000 -0.3193 0.00000 -4.0000                                               F
ES.JUS22 S.JUST       0 0        52.2186 6.80000 0.00000 0.00000
ES.P.P21 S.P.PINA     0 2 228.87 71.4254 9.00000 -11.100 0.83419 0.00000 -16.400                                               F
ES.PED21 S.PEDRO      0 0        0.00000 0.00000 0.00000 0.00000
ES.VIC21 S.VICENT     0 2 225.08 163.558 39.7000 -0.9000 0.48244 0.00000 -1.1000                                               F
ESABIN21 SABINANI     0 2 232.54 35.4126 8.30000 -2.6000 -1.7007 0.00000 -3.6000                                               F
ESABON21 SABON        0 2 231.25 84.8302 9.90000 -251.40 95.4548 0.00000 -392.40 170.000 -263.00                               F
ESAGRE21 SAGRERA      0 0        3.70132 -1.7000 0.00000 0.00000
ESAGUN21 SAGUNTO      0 0        54.3193 -3.9000 0.00000 0.00000
ESAGUN22 SAGUNTO      0 0        71.3254 -7.0000 0.00000 0.00000
ESALAD21 SALADAS      0 0        23.2083 5.50000 0.00000 0.00000
ESALAS11 SALAS        0 0        70.0249 -34.700 0.00000 0.00000
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000
ESALTE21 SALTERAS     0 2 226.79 5.50196 4.10000 -77.400 0.06229 0.00000 -100.00                                               F
ESANAB21 SANABRIA     0 0        0.00000 -2.0000 0.00000 0.00000
ESANCL21 SANCLLOP     0 0        2.80100 8.10000 0.00000 0.00000
ESANCO21 SANCOMPO     0 0        58.7209 -18.600 0.00000 0.00000
ESANCU21 SANCUGAT     0 0        56.7202 5.50000 0.00000 0.00000
ESANGU21 SANGUESA     0 2 233.61 3.30117 0.00000 -58.400 -1.0432 0.00000 -233.80                                               F
ESANTI21 SANTIAGO     0 0        0.00000 0.00000 0.00000 0.00000
ESANTP21 SANTIPON     0 2 226.16 317.613 72.7000 -69.400 -0.4183 0.00000 -89.700                                               F
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000
ESANTU21 SANTURCE     0 0        3.70132 -5.4000 0.00000 0.00000
ESANTZ21 SANTIZ       0 2 231.51 0.00000 0.00000 -74.400 -1.8266 0.00000 -212.10                                               F
ESANZO11 SANZO        0 0        -0.5998 -6.6000 0.00000 0.00000
ESANZO12 SANZO        0 0        -0.5998 -12.800 0.00000 0.00000
ESASER11 SASERVAN     0 2 414.15 0.10004 2.20000 -160.00 -33.087 0.00000 -243.90                                               F
ESASER21 SASERVAN     0 2 227.53 0.40014 0.50000 -272.50 1.00712 0.00000 -415.40                                               F
ESAUCE21 SAUCELLE     0 2 229.95 9.60342 2.40000 -4.1000 -66.886 0.00000 -5.4000                                               F
ESAUCE22 SAUCELLE     0 0        0.00000 0.00000 0.00000 0.00000
ESAX  11 SAX          0 0        0.00000 0.00000 0.00000 0.00000
ESCHIN21 SCHINARO     0 2 226.70 43.1153 0.40000 -1.7000 -0.1583 0.00000 -2.0000                                               F
ESEGOR21 SEGORBE      0 2 229.92 36.7131 -11.000 -20.200 -0.1481 0.00000 -203.60                                               F
ESEGOV11 SEGOVIA      0 2 417.27 17.3062 -2.6000 -11.200 1.74396 0.00000 -14.600                                               F
ESENGR11 SENGRACI     0 0        0.00000 -10.700 0.00000 0.00000
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000
ESENTM11 SENTMENA     0 0        0.00000 0.00000 0.00000 0.00000
ESENTM12 SENTMENA     0 0        0.00000 151.800 0.00000 0.00000
ESENTM21 SENTMENA     0 2 226.64 36.9131 -6.7000 -5.3000 1.53072 0.00000 -8.9000                                               F
ESENTM22 SENTMENA     0 0        29.7106 -4.8000 0.00000 0.00000
ESEQUE21 SEQUERO      0 2 232.01 30.1107 2.50000 -27.100 1.31544 0.00000 -215.30                                               F
ESERRA21 SERRALLO     0 0        0.00000 0.00000 0.00000 0.00000
ESIDEN21 SIDENORB     0 0        61.2218 -85.900 0.00000 0.00000
ESIERO21 SIERO        0 0        77.6276 -22.300 0.00000 0.00000
ESILLE11 SILLEDA      0 0        0.00000 0.00000 0.00000 0.00000
ESIMAN21 SIMANCAS     0 0        68.9245 -5.6000 0.00000 0.00000
ESMSA221 SMSALINA     0 0        0.00000 0.00000 0.00000 0.00000
ESMSAL21 SMSALINA     0 2 229.18 113.540 -53.400 -3.4000 -0.8120 0.00000 -4.3000                                               F
ESOBRA21 SOBRADEL     0 0        0.00000 0.00000 0.00000 0.00000
ESOLOR11 SOLORZAN     0 0        44.8159 -7.6000 0.00000 0.00000
ESOTOR11 SOTORIBE     0 2 412.98 0.70025 204.300 -370.40 82.4025 0.00000 -426.00 104.500 -305.90                               F
ESOTOR21 SOTORIBE     0 0        35.5126 -98.700 0.00000 0.00000
ESS RE11 SS REYES     0 0        0.00000 159.000 0.00000 0.00000
ESS RE21 SS REYES     0 0        0.00000 103.800 0.00000 0.00000
ESS RE22 SS REYES     0 0        0.00000 0.00000 0.00000 0.00000
ESTAMA11 STAMARGR     0 0        64.8231 -1.0000 0.00000 0.00000
ESUBIR21 SUBIRATS     0 2 223.09 42.0149 3.10000 -3.5000 0.23913 0.00000 -5.8000                                               F
ESUIDO21 SUIDO        0 2 228.79 0.00000 0.00000 -6.2000 -8.3655 0.00000 -174.80                                               F
ET3T.C21 TCANTOS      0 2 224.26 97.3346 -17.400 -13.900 6.74060 0.00000 -16.100                                               F
ETABAR11 TABARA       0 0        1.50053 -6.6000 0.00000 0.00000
ETABER11 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000
ETABER21 TABERNAS     0 2 226.69 0.00000 0.00000 -152.10 8.64182 0.00000 -202.20                                               F
ETABIE21 TABIELLA     0 0        325.516 41.9000 0.00000 0.00000
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000
ETAFAL21 TAFALLA      0 2 233.20 49.7177 9.00000 -60.700 0.43236 0.00000 -221.80                                               F
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000
ETAJOE21 TAJOENCA     0 2 225.05 -12.196 -5.9000 -71.300 0.91805 0.00000 -191.90                                               F
ETALAV21 TALAVERA     0 2 227.82 62.2221 -4.0000 -35.000 0.74748 0.00000 -53.000                                               F
ETANGC21 TANGCATA     0 0        76.9274 -5.5000 0.00000 0.00000
ETARIF11 TARIFA       0 0        0.00000 -96.900 0.00000 0.00000
ETARIF12 TARIFA-      0 0        0.00000 -103.90 0.00000 0.00000
ETARRA21 TARRAGON     0 0        166.659 18.5000 0.00000 0.00000
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000
ETCELS21 TCELSA       0 0        7.50267 -3.0000 0.00000 0.00000
ETCGIS21 TRCANGIS     0 2 224.26 78.7280 -4.3000 -7.2000 -7.1443 0.00000 -8.4000                                               F
ETDLIT11 TDLITORA     0 0        0.00000 0.00000 0.00000 0.00000
ETDMNF21 TDMNFCID     0 0        -0.3999 1.50000 0.00000 0.00000
ETDUDA11 TDUDALLA     0 0        23.8085 -3.9000 0.00000 0.00000
ETDUMB21 TDUMBRIA     0 0        0.00000 0.00000 0.00000 0.00000
ETELLE21 TELLEDO      0 0        4.30153 -2.7000 0.00000 0.00000
ETERRE11 TERRER       0 0        -18.393 -5.1000 0.00000 0.00000
ETESCA21 TESCALON     0 0        -22.892 -8.5000 0.00000 0.00000
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000
ETFOR221 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000
ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000
ETIBO 21 TIBO         0 2 228.29 102.737 19.3000 -11.000 0.14717 0.00000 -37.200                                               F
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000
ETOMEZ21 TOMEZA       0 2 228.32 83.0295 -12.100 -4.5000 -0.0177 0.00000 -7.5000                                               F
ETORAR21 TORARENI     0 2 228.09 45.3161 19.6000 -40.900 2.64697 0.00000 -50.900                                               F
ETORDE11 TORDESIL     0 0        0.00000 0.00000 0.00000 0.00000
ETORDE21 TORDESIL     0 2 235.41 30.2107 -18.200 -184.10 0.53386 0.00000 -398.10                                               F
ETORLL21 TORLLANO     0 0        0.00000 0.00000 0.00000 0.00000
ETORRC21 TORRECIL     0 2 224.78 0.00000 0.00000 -23.000 1.11503 0.00000 -24.100                                               F
ETORRE11 TORRENTE     0 2 411.20 136.649 3.40000 -12.000 -6.4680 0.00000 -14.500                                               F
ETORRI21 TORRIJOS     0 2 225.16 61.9220 32.1000 -106.70 0.77067 0.00000 -161.80                                               F
ETORRJ21 TORREJON     0 0        0.00000 0.00000 0.00000 0.00000
ETORRN21 TORRENTE     0 2 228.46 90.7323 17.7000 -3.4000 -1.1743 0.00000 -4.3000                                               F
ETORS221 TORSEGR      0 0        0.00000 0.00000 0.00000 0.00000
ETORSE21 TORSEGRE     0 2 222.73 2.30082 0.00000 -2.3000 0.10404 0.00000 -3.8000                                               F
ETOTAN11 TOTANA       0 2 412.52 90.1320 37.4000 -21.400 0.06060 0.00000 -30.800                                               F
ETREMB21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETREME11 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETREMN21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETRETA21 TRETAMAR     0 0        0.00000 0.00000 0.00000 0.00000
ETREVA21 TREVAGO      0 2 230.02 -22.992 0.70000 -10.000 0.22948 0.00000 -49.500                                               F
ETRILL11 TRILLO       0 2 414.20 22.8081 298.800 -1068.8 -50.036 0.00000 -1138.8 -50.000 -300.00                               F
ETRINI21 TRINITAT     0 0        97.1345 4.50000 0.00000 0.00000
ETRIVE11 TRIVES       0 0        0.00000 0.00000 0.00000 0.00000
ETRIVE21 TRIVES       0 0        4.90174 -12.800 0.00000 0.00000
ETRUJI21 TRUJILLO     0 2 230.09 7.10253 -14.400 -29.700 1.31518 0.00000 -48.200                                               F
ETSANT21 TSANTURC     0 0        0.00000 0.00000 0.00000 0.00000
ETSESU21 TSESUE       0 0        2.30082 -4.9000 0.00000 0.00000
ETUDEL21 TUDELA       0 2 233.14 36.0128 0.00000 -41.000 -1.0748 0.00000 -102.70                                               F
ETVICA21 TVICALVA     0 0        0.00000 0.00000 0.00000 0.00000
EUNINS21 UNINSA       0 0        62.0221 8.90000 0.00000 0.00000
EUNINS22 UNINSA       0 0        61.3218 8.90000 0.00000 0.00000
EURGEL21 URGELL       0 2 225.22 116.742 12.2000 -0.9000 -0.2340 0.00000 -1.6000                                               F
EVAGUA21 VAGUADAS     0 2 227.18 143.751 3.40000 -238.20 29.7131 0.00000 -362.00                                               F
EVALDE11 VALDECAB     0 2 412.09 9.50338 337.300 -622.10 6.53934 0.00000 -852.70                                               F
EVALDM21 VALDMORO     0 2 223.87 97.4346 -5.5000 -30.200 0.50272 0.00000 -40.800                                               F
EVALLD21 VALLAD.N     0 2 234.42 60.4215 1.40000 -11.300 0.37756 0.00000 -14.700                                               F
EVALLE21 VALLEJER     0 2 235.45 5.40192 0.00000 -39.500 1.58706 0.00000 -320.70                                               F
EVALLU21 VALLDUXO     0 2 229.72 27.0096 1.00000 -4.1000 -0.2888 0.00000 -5.0000                                               F
EVALLU22 VALLDUXO     0 0        0.00000 0.00000 0.00000 0.00000
EVALPA21 VALPARAI     0 0        0.00000 0.00000 0.00000 0.00000
EVANDE11 VANDELLO     0 2 405.43 207.374 176.200 -1010.3 -96.795 0.00000 -1045.3 170.500 -360.50                               F
EVARCI21 VARCIPRE     0 0        30.1107 -1.8000 0.00000 0.00000
EVBATA21 VENBATAN     0 0        42.4151 2.10000 0.00000 0.00000
EVCONE21 VCONEJOS     0 2 227.01 0.00000 0.00000 -16.100 0.20811 0.00000 -106.50                                               F
EVCRRE11 VCRRETAS     0 0        -83.270 -8.9000 0.00000 0.00000
EVELIL11 VELILLA      0 0        0.00000 160.700 0.00000 0.00000
EVELLE21 VELLE        0 2 230.12 27.7099 -0.4000 -3.7000 -4.1401 0.00000 -4.2000                                               F
EVENTI21 VENTAINE     0 0        14.6052 0.80000 0.00000 0.00000
EVIBAJ21 VILLBAJO     0 0        -20.593 17.9000 0.00000 0.00000
EVIBAJ22 VILLBAJO     0 0        3.60128 1.20000 0.00000 0.00000
EVIC  11 VIC          0 0        0.00000 -16.300 0.00000 0.00000
EVIC  12 VIC          0 0        0.00000 0.00000 0.00000 0.00000
EVIC  21 VIC          0 2 227.90 56.1200 23.7000 -2.4000 14.5821 0.00000 -4.0000                                               F
EVIC  22 VIC          0 0        33.5119 -11.800 0.00000 0.00000
EVIENT21 VIENTOS      0 2 228.66 29.6105 -1.1000 -34.600 -1.5637 0.00000 -168.80                                               F
EVIENT22 VIENTOS      0 2 228.66 0.10004 -5.0000 -50.600 2.40536 0.00000 -475.50                                               F
EVILAD11 VILADECA     0 0        0.00000 0.00000 0.00000 0.00000
EVILAD21 VILADECA     0 2 225.36 116.742 -2.3000 -1.7000 1.20073 0.00000 -2.9000                                               F
EVILAD22 VILADECA     0 0        26.3094 1.90000 0.00000 0.00000
EVILAN21 VILANOVA     0 0        212.676 7.20000 0.00000 0.00000
EVILEC11 VILECHA      0 2 417.08 36.6130 -7.7000 -2.9000 1.35584 0.00000 -5.1000                                               F
EVILL021 VILLARES     0 2 231.98 43.6155 -6.0000 -91.400 -0.3108 0.00000 -209.50                                               F
EVILLA11 VILLAMEC     0 0        -1.1996 0.00000 0.00000 0.00000
EVILLA21 VILLABLI     0 0        3.20114 -2.2000 0.00000 0.00000
EVILLC21 VILLALCA     0 0        5.70203 -5.3000 0.00000 0.00000
EVILLI21 VILLIMAR     0 2 235.11 108.339 4.10000 -17.700 1.30332 0.00000 -173.70                                               F
EVILLL21 VILLALBI     0 2 235.36 61.1217 37.0000 -58.400 13.7594 0.00000 -299.70                                               F
EVILLM21 VILLAMAY     0 2 230.01 15.0053 40.0000 -4.0000 -4.3659 0.00000 -5.2000                                               F
EVILLN21 VILLANUE     0 2 231.49 12.6045 -10.100 -8.8000 -0.6003 0.00000 -12.000                                               F
EVILLN22 VILLANUE     0 0        5.80206 -18.700 0.00000 0.00000
EVILLR11 VILLARIN     0 0        0.00000 0.00000 0.00000 0.00000
EVILLR21 VILLARIN     0 2 230.63 8.10288 1.70000 -15.300 -45.000 0.00000 -156.90 25.0000 -45.000                               F
EVILLV11 VILLAVIC     0 0        0.00000 156.700 0.00000 0.00000
EVILLV21 VILLAVIC     0 0        0.00000 0.00000 0.00000 0.00000
EVILLV22 VILLAVIC     0 0        43.3154 58.6000 0.00000 0.00000
EVIMIA21 VIMIANZO     0 2 230.36 98.1349 43.5000 -79.100 0.07531 0.00000 -238.70                                               F
EVIREY21 VNUEVREY     0 2 227.36 184.866 4.50000 -355.30 0.90019 0.00000 -502.10                                               F
EVIRTU11 VIRTUS       0 0        -17.294 0.10000 0.00000 0.00000
EVITOR11 VITORIA      0 0        0.00000 0.00000 0.00000 0.00000
EVITOR21 VITORIA      0 2 234.25 40.5144 -0.8000 -0.6000 9.95237 0.00000 -1.0000                                               F
EVLCAR21 VLCARCER     0 0        20.5073 2.50000 0.00000 0.00000
EVLDIG21 VALDIGNA     0 0        17.6063 37.5000 0.00000 0.00000
EVNESC11 VNESCUDE     0 2 413.37 -270.20 48.2000 -67.300 -0.3562 0.00000 -89.900                                               F
EVPENE21 PENEDES      0 2 224.00 30.6109 2.90000 -3.7000 -0.1505 0.00000 -6.3000                                               F
EXOVE 11 XOVE         0 0        0.00000 0.00000 0.00000 0.00000
EZAL  21 ZAL          0 2 225.18 42.0149 -5.9000 -3.0000 -1.0933 0.00000 -5.0000                                               F
EZAMOR21 ZAMORA       0 2 234.80 54.5194 15.3000 -79.500 0.01698 0.00000 -117.60                                               F
EZAMUD21 ZAMUDIO      0 2 237.12 23.3083 -3.4000 -1.4000 1.83669 0.00000 -2.4000                                               F
EZARAT21 ZARATAN      0 2 234.48 84.8302 9.50000 -38.200 -0.6173 0.00000 -67.700                                               F
EZIERB11 ZIERBENA     0 2 424.21 0.60021 30.3000 -349.40 74.1093 0.00000 -528.70 230.000 -340.00                               F
EZONAF21 ZONAFRAN     0 0        0.00000 -22.200 0.00000 0.00000
EZUMAR21 ZUMARRAG     0 0        0.00000 0.00000 0.00000 0.00000
##ZFR
F.G.RO21 .G.ROP6 1    0 0        20.4403 7.28750 0.00000 0.00000
F0PERR21 0PERRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
F1ARGI11 1ARGIP7      1 0        0.00000 0.00000 0.00000 0.00000
F1ARGO11 1ARGOP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1AYRE11 1AYREP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1B.CA11 1B.CAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1BIAN11 1BIANP7 1    0 0        0.06544 64.3088 0.00000 0.00000
F1CAZA11 1CAZAP7 1    0 0        0.13428 66.8760 0.00000 0.00000
F1CERG11 1CERGP7 1    0 0        0.13800 68.6234 0.00000 0.00000
F1CHAR11 1CHARP7 1    0 0        0.15987 65.3229 0.00000 0.00000
F1CIRO11 1CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1CLAM21 1CLAMP6 1    0 0        0.00000 0.00000 0.00000 0.00000
F1CORN11 1CORNP7 1    0 0        0.07323 69.2781 0.00000 0.00000
F1DAMB11 1DAMBP7 1    0 0        0.14461 69.1252 0.00000 0.00000
F1EGUZ11 1EGUZP7 1    0 0        0.07511 68.6212 0.00000 0.00000
F1FRAS11 1FRAS77 1    0 0        0.22923 64.9193 0.00000 0.00000
F1GAUD11 1GAUDP7 1    0 0        0.08843 68.4214 0.00000 0.00000
F1GEN.11 1GEN.P7 1    0 0        0.14199 69.3910 0.00000 0.00000
F1GROS11 1GROSP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1LESQ11 1LESQP7 1    0 0        0.07328 67.5782 0.00000 0.00000
F1LIME11 1LIMEP7 1    0 0        0.16145 75.5880 0.00000 0.00000
F1MARM11 1MARMP7 1    0 0        0.17155 67.8405 0.00000 0.00000
F1MART11 1MARTP7 1    0 0        0.07943 72.5983 0.00000 0.00000
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MEZE11 1MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MQIS11 1MQISP7 1    0 0        0.14661 67.2077 0.00000 0.00000
F1NEOU11 1NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1P.GA11 1P.GAP7      1 0        0.00000 0.00000 0.00000 0.00000
F1QUIN11 1QUINP7 1    0 0        0.16338 67.7993 0.00000 0.00000
F1REAL11 1REALP7      1 0        0.00000 0.00000 0.00000 0.00000
F1RUEY11 1RUEYP7 1    0 0        0.14294 71.9254 0.00000 0.00000
F1RULH11 1RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1SAUS11 1SAUSP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1SEIN21 1SEINP6 1    0 0        32.9971 -0.8835 0.00000 0.00000
F1SERE11 1SEREP7 1    0 0        0.14582 70.1177 0.00000 0.00000
F1TAMA11 1TAMAP7 1    0 0        0.07466 67.2633 0.00000 0.00000
F1VALD11 1VALDP7 1    0 0        0.15229 64.5429 0.00000 0.00000
F1VERF11 1VERFP7 1    0 0        0.14010 67.4730 0.00000 0.00000
F1VIEL11 1VIELP7 1    0 0        0.13559 65.9822 0.00000 0.00000
F1YVE.11 1YVE.P7 1    0 0        0.16013 71.1072 0.00000 0.00000
F2ALBE11 2ALBEP7 1    0 0        0.06438 66.1151 0.00000 0.00000
F2ARGI11 2ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2AYRE11 2AYREP7      1 0        0.00000 0.00000 0.00000 0.00000
F2B.CA11 2B.CAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2BREU11 2BREUP7 1    0 0        0.15104 65.8938 0.00000 0.00000
F2BREU12 2BREUP71 1   0 0        0.13348 66.0533 0.00000 0.00000
F2CAZA11 2CAZAP7 1    0 0        0.13226 67.0049 0.00000 0.00000
F2CHAR11 2CHARP7 1    0 0        0.16228 62.6193 0.00000 0.00000
F2CIRO11 2CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2EGUZ11 2EGUZP7 1    0 0        0.04736 63.5096 0.00000 0.00000
F2GAUD11 2GAUDP7 1    0 0        0.13957 67.0375 0.00000 0.00000
F2H.PA11 2H.PAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2LATE11 2LATEP7 1    0 0        0.08321 73.6042 0.00000 0.00000
F2MART11 2MARTP7 1    0 0        0.07816 72.1591 0.00000 0.00000
F2MAZU11 2MAZUP7 1    0 0        0.16870 72.2947 0.00000 0.00000
F2MEZE11 2MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2MION11 2MIONP7 1    0 0        0.12595 64.5498 0.00000 0.00000
F2MORB11 2MORBP7 1    0 0        0.07856 72.6831 0.00000 0.00000
F2MQIS11 2MQISP7 1    0 0        0.14177 68.4826 0.00000 0.00000
F2NEOU11 2NEOUP7 1    0 0        0.07112 65.3042 0.00000 0.00000
F2P.GA11 2P.GAP7 1    0 0        0.14763 70.7046 0.00000 0.00000
F2REAL11 2REALP7 1    0 0        0.13880 66.8773 0.00000 0.00000
F2RUEY11 2RUEYP7 1    0 0        0.06882 62.1247 0.00000 0.00000
F2RULH11 2RULHP7 1    0 0        0.14598 65.2023 0.00000 0.00000
F2SEIN21 2SEINP6      1 0        0.00000 0.00000 0.00000 0.00000
F2SERE11 2SEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2TAMA11 2TAMAP7 1    0 0        0.14209 67.0378 0.00000 0.00000
F2VERF11 2VERFP7 1    0 0        0.13911 67.4383 0.00000 0.00000
F2VLEJ11 2VLEJP7 1    0 0        0.14578 70.9466 0.00000 0.00000
F2VLEV11 2VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3ALBE11 3ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3ARGO11 3ARGOP7 1    0 0        0.08373 74.1939 0.00000 0.00000
F3BAYE11 3BAYEP7 1    0 0        0.13876 64.7036 0.00000 0.00000
F3CERG11 3CERGP7 1    0 0        0.07370 69.4386 0.00000 0.00000
F3CHES11 3CHESP7      1 0        0.00000 0.00000 0.00000 0.00000
F3CIRO11 3CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MAMB11 3MAMBP7 1    0 0        0.16571 60.4493 0.00000 0.00000
F3MARL11 3MARLP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MEZE11 3MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MORB11 3MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3P.GA11 3P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3RULH11 3RULHP7 1    0 0        0.18505 70.3149 0.00000 0.00000
F3SAUC11 3SAUCP7 1    0 0        0.12287 67.4516 0.00000 0.00000
F3VLEJ11 3VLEJP7      1 0        0.00000 0.00000 0.00000 0.00000
F4CERG11 4CERGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F4DOML11 4DOMLP7 1    0 0        0.07447 68.6707 0.00000 0.00000
F4MEZE11 4MEZEP7 1    0 0        0.06211 63.3439 0.00000 0.00000
F4MORB11 4MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F4REVI11 4REVIP7 1    0 0        0.13684 68.2664 0.00000 0.00000
F4SIER11 4SIERP7 1    0 0        0.13585 61.9317 0.00000 0.00000
F4VLEJ11 4VLEJP7 1    0 0        0.07619 71.4248 0.00000 0.00000
F4VLEV11 4VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F5CERG11 5CERGP7 1    0 0        0.07198 67.2240 0.00000 0.00000
F5DOML11 5DOMLP7 1    0 0        0.14483 68.9880 0.00000 0.00000
F5SSEL11 5SSELP7 1    0 0        0.17060 62.9806 0.00000 0.00000
F5VLEJ11 5VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F6SSEL11 6SSELP7 1    0 0        0.18458 64.8258 0.00000 0.00000
F6VINC11 6VINCP7 1    0 0        0.06441 62.2472 0.00000 0.00000
F6VLEJ11 6VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F8CREN11 8CRENP7 1    0 0        0.14144 68.6421 0.00000 0.00000
F9CERG11 9CERGP7 1    0 0        0.14375 67.9202 0.00000 0.00000
F9VLEV11 9VLEVP7 1    0 0        0.18160 66.7900 0.00000 0.00000
FA.COM21 A.COMP6 1.3- 0 2 241.23 5.90349 5.86831 -55.696 -8.8559 0.00000 -148.30                                               F
FA.DOU21 A.DOUP6 1.1- 0 2 240.59 0.18551 -5.3674 -11.895 2.48192 0.00000 -32.200                                               F
FA.LI621 A.LI6P6 1    0 0        39.9347 18.6536 0.00000 0.00000
FA.MOU22 A.MOUP6 2    0 2 238.77 27.3917 5.51548 -1.9678 -7.4213 0.00000 -2.0600                                               F
FA.NOU21 A.NOUP6 1.1- 0 0        0.85435 0.17874 0.00000 0.00000
FABLAI21 ABLAIP6 1.2- 0 0        29.7830 6.61273 0.00000 0.00000
FAIRVA21 AIRVAP6 1-2  0 2 241.55 43.3423 -12.290 -5.6675 5.81874 0.00000 -30.610                                               F
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FALBER21 ALBERP6 1.1- 0 0        8.25553 4.68593 0.00000 0.00000
FALBER23 ALBERP6 2.1- 0 0        -29.086 5.18844 0.00000 0.00000
FALESI21 ALESIP6 1    0 2 244.53 53.3216 4.14581 -0.2000 -15.018 0.00000 -0.2000                                               F
FALLIN21 ALLINP6 1-2  0 0        97.7904 -14.693 0.00000 0.00000
FALMA 21 ALMA P6 1    0 0        54.3603 3.84999 0.00000 0.00000
FALOUE21 ALOUEP6 1.1- 0 2 241.58 36.7755 8.21835 -0.4000 1143.23 0.00000 -0.4000                                               F
FALSAC21 ALSACP6 1.1- 0 0        74.8989 18.3966 0.00000 0.00000
FAMARG21 AMARGP6 1.1- 0 2 240.19 24.5173 -8.0941 -27.036 13.4005 0.00000 -125.30                                               F
FAMELO21 AMELOP6 1    0 0        14.9753 12.6740 0.00000 0.00000
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 -125.00 2.32275 0.00000 -125.00 77.4046 -112.60                               F
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 -17.672 3.26453 0.00000 -125.00 37.5332 -152.47                               F
FAMIEN21 AMIENP6 1.3- 0 2 240.16 45.8871 3.72929 -5.9529 31.9892 0.00000 -24.200                                               F
FAMNEV21 AMNEVP6 1-2  0 2 237.21 31.3958 11.7303 -0.4000 -70.789 0.00000 -0.4000                                               F
FAMPER21 AMPERP6 1.1  0 0        25.4105 8.87198 0.00000 0.00000
FAMPER22 AMPERP6 1.2  0 0        0.70834 -0.1444 0.00000 0.00000
FAMPER23 AMPERP6 1.3  0 0        43.0967 14.8224 0.00000 0.00000
FAMPON21 AMPONP6 1    0 0        73.3807 43.1489 0.00000 0.00000
FANOUL21 ANOULP6 1.1- 0 0        82.0640 10.8661 0.00000 0.00000
FANSER21 ANSERP6 1    0 0        9.14329 -0.8552 0.00000 0.00000
FANSER22 ANSERP6 2    0 2 240.74 5.79652 -0.2421 -0.6000 -9.7595 0.00000 -0.6000                                               F
FANSER23 ANSERIN2     0 0        0.00000 0.00000 -3.7463 0.00000 0.00000 -6.0000                                               F
FANSER24 ANSERINF     0 2 240.74 0.00000 0.00000 -0.6000 -9.7595 0.00000 -0.6000                                               F
FANTIB21 ANTIBP6 1-2  0 2 242.03 87.4691 8.47241 -1.0000 -113.58 0.00000 -1.0000                                               F
FAOSTE22 AOSTEP6 2    0 0        35.8837 7.85554 0.00000 0.00000
FAQUED21 AQUEDP6 1.1- 0 0        41.5805 -8.9581 0.00000 0.00000
FARDOI21 ARDOIP6 1-2  0 0        54.6920 26.0040 0.00000 0.00000
FARENC21 ARENCP6 1-2  0 2 239.92 71.1377 22.7373 -3.9777 -11.275 0.00000 -4.3000                                               F
FARGE621 ARGE6P6 1.1- 0 0        30.3219 3.11776 0.00000 0.00000
FARGE623 ARGE6P6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGEN21 ARGENP6 1.3- 0 0        -32.682 10.9316 0.00000 0.00000
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FARGIA21 ARGIAP6 1.1- 0 0        29.7197 -2.9437 0.00000 0.00000
FARGIA23 ARGIAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FARGIA24 ARGIAP6 2.2  0 0        35.9586 -0.2799 0.00000 0.00000
FARGIE21 ARGIEP6 1-2  0 0        69.1812 10.8333 0.00000 0.00000
FARGOE11 ARGOEP7 1.1- 0 0        11.4900 -9.9866 0.00000 0.00000
FARGOE13 ARGOEP7 2.1- 0 0        11.5300 -3.1769 0.00000 0.00000
FARGOE15 ARGOEP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGOE21 ARGOEP6 1.2- 0 0        19.6325 -6.8833 -11.354 0.00000 0.00000 -41.400                                               F
FARGOE23 ARGOEP6 2.2- 0 0        5.31236 6.47535 0.00000 0.00000
FARLOD21 ARLODP6      1 0        0.00000 0.00000 0.00000 0.00000
FARMEN21 ARMENP6 1.1  0 0        25.6511 -0.3377 0.00000 0.00000
FARMEN22 ARMENP6 2.1  0 0        24.5572 -3.6398 0.00000 0.00000
FARNAG21 ARNAGP6 1-2  0 0        141.340 63.7114 -11.538 0.00000 0.00000 -17.110                                               F
FARPEN21 ARPENP6 1.1- 0 0        54.4105 -7.4826 0.00000 0.00000
FARRI521 ARRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FARRI522 ARRI5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FARRIG26 ARRIGP6 2B1- 0 0        45.3797 88.1266 0.00000 0.00000
FARVIG21 ARVIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FASTON21 ASTONP6 1    0 0        -27.506 12.8492 0.00000 0.00000
FASTUR21 ASTURP6 1-2  0 0        78.1492 34.5092 0.00000 0.00000
FATTAQ11 ATTAQP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FATTAQ13 ATTAQP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FATTAQ21 ATTAQP6 1.1- 0 0        114.085 1.86751 0.00000 0.00000
FAUBE 21 AUBE P6 1.1- 0 0        75.4833 78.6281 0.00000 0.00000
FAUBE621 AUBE6P6 1.1- 0 0        19.8456 3.80421 0.00000 0.00000
FAUBET21 AUBETP6 1.1  0 0        37.2464 5.76121 0.00000 0.00000
FAUBET22 AUBETP6 1.2- 0 0        49.2294 25.7263 0.00000 0.00000
FAUBUS21 AUBUSP6 1    0 0        -24.263 -5.8473 0.00000 0.00000
FAUDI521 AUDI5P6 1    0 0        53.0898 39.4296 0.00000 0.00000
FAUDI522 AUDI5P6 2    0 0        55.0876 39.4263 0.00000 0.00000
FAUGUE21 AUGUEP6 1    0 0        -29.717 -4.2411 0.00000 0.00000
FAULNO21 AULNOP6 1    0 2 236.25 0.30195 0.89782 -0.5000 131.215 0.00000 -0.5000                                               F
FAUSSO21 AUSSOP6 1    0 2 238.78 4.56421 8.91759 -83.917 -2.2154 0.00000 -121.50 40.7162 -32.815                               F
FAUSTE21 AUSTEP6 1.1  0 0        17.1238 3.38244 0.00000 0.00000
FAUSTE22 AUSTEP6 1.2  0 0        16.6463 3.22880 0.00000 0.00000
FAUZAT21 AUZATP6 1    0 0        10.4644 12.1807 0.00000 0.00000
FAVALL21 AVALLP6 1    0 0        -18.394 -14.856 0.00000 0.00000
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI21 AVELIP6 1.1- 0 0        21.2199 -13.636 0.00000 0.00000
FAVELI24 AVELIP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAVELI26 AVELIP6 2.3  0 0        0.00000 0.00000 0.00000 0.00000
FAVENI21 AVENIP6 1.1- 0 2 244.01 87.2076 110.199 -0.6000 -173.87 0.00000 -0.6000                                               F
FAVIG621 AVIG6P6 1.1  0 0        -14.350 -3.2974 0.00000 0.00000
FAVIG622 AVIG6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FAVIGN21 AVIGNP6 1-2  0 0        118.295 39.8751 -5.5503 0.00000 0.00000 -9.5300                                               F
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FAVOIN21 AVOINP6 1.1- 0 0        41.2340 -4.6639 0.00000 0.00000
FAVRON21 AVRONP6 1.1  0 0        4.80525 -6.9357 0.00000 0.00000
FAVRON22 AVRONP6 1.2  0 0        0.00000 0.27907 0.00000 0.00000
FAYRES11 AYRESP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAYRES24 AYRESP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAYVEL21 AYVELP6 1.1- 0 0        26.7554 14.7052 0.00000 0.00000
FB.CAR11 B.CARP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FB.CAR21 B.CARP6 1.2- 0 2 238.59 23.5500 2.29550 -2.0360 -85.462 0.00000 -2.4000                                               F
FB.CAR23 B.CARP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FB.CHA21 B.CHAP6 1-2  0 0        44.5163 3.34643 0.00000 0.00000
FB.CO521 B.CO5P6 1    0 0        -14.755 4.90377 0.00000 0.00000
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.EPI21 B.EPIP6 1-2  0 0        88.8434 -28.012 0.00000 0.00000
FB.GUE21 B.GUEP6 1A   0 0        1.64572 0.00000 -44.661 1.31822 0.00000 -240.00 70.3263 -72.893                               F
FB.GUE22 B.GUEP6 1B   0 0        1.12643 0.00000 -41.201 1.16442 0.00000 -240.00 70.0841 -72.824                               F
FB.HAM21 B.HAMP6 2    0 0        24.4288 -4.1614 0.00000 0.00000
FB.MAI21 B.MAIP6 1.2- 0 2 239.91 75.5814 6.39987 -2.0000 -5.9556 0.00000 -2.0000                                               F
FB.MAN21 B.MANP6 1.1  0 0        2.47156 2.56388 0.00000 0.00000
FB.MAN22 B.MANP6 1.2  0 0        3.51194 0.58035 0.00000 0.00000
FB.MES21 B.MESP6 1    0 2 238.79 0.00000 0.00000 -6.6256 23.3746 0.00000 -36.000 23.3746 -20.681                               F
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FB.MON21 B.MONP6 1.2- 0 0        41.0305 34.8043 0.00000 0.00000
FB.SE511 B.SE5P7 1    0 0        45.4401 -28.251 0.00000 0.00000
FB.SSB21 B.SSBP6 1A   0 2 241.13 1.02942 0.00000 -4.3808 -8.2712 0.00000 -248.00 206.948 -127.00                               F
FB.SSB22 B.SSBP6 1B   0 2 241.12 0.68983 0.00000 -0.3473 -9.6824 0.00000 -248.00 206.996 -127.00                               F
FB.TOL11 B.TOLP7 1    0 0        51.0341 -25.713 0.00000 0.00000
FB.TOL12 B.TOLP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FB.VAL21 B.VALP6 1.1- 0 0        -60.039 20.3006 0.00000 0.00000
FB.VAL23 B.VALP6 1.3  0 0        -3.3431 8.21362 0.00000 0.00000
FBACAL22 BACALP6 2    0 0        32.4476 5.63617 0.00000 0.00000
FBAIXA11 BAIXAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBAIXA12 BAIXAP7 1B   0 2 400.00 28.3195 -10.541 0.00000 327.548 1011.00 -1011.0 327.548 -309.18                               F
FBAIXA13 BAIXAP7 2A   0 2 400.00 36.3813 -24.413 0.00000 327.548 1011.00 -1011.0 327.548 -309.18                               F
FBAIXA14 BAIXAP7 2B   0 0        24.2917 -11.065 0.00000 0.00000
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBALAR21 BALARP6 1.1- 0 0        67.7559 8.94649 0.00000 0.00000
FBALMA21 BALMAP6 1-2  0 0        80.0816 -7.2768 0.00000 0.00000
FBARBA21 BARBAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBARBU21 BARBUP6 1-2  0 0        -3.3054 0.96988 -6.9160 0.00000 0.00000 -18.000                                               F
FBARJA21 BARJAP6 1.1- 0 0        19.9947 -1.5680 -4.4292 0.00000 0.00000 -7.8100                                               F
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBARP 21 BARP P6 1.2- 0 0        8.34719 -3.8851 0.00000 0.00000
FBARQU21 BARQUP6 1.1- 0 0        -0.5081 0.00000 0.00000 0.00000
FBASTI21 BASTIP6 1    0 0        27.1113 -26.866 0.00000 0.00000
FBATEL21 BATELP6 1    0 0        0.00000 0.41568 0.00000 0.00000
FBATHI11 BATHIP7 1.1  0 2 406.54 0.00000 0.00000 -99.500 -32.951 0.00000 -99.500 41.0508 -32.951                               F
FBATHI12 BATHIP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI21 BATHIP6 1    0 2 239.34 0.00000 0.00000 -17.345 -95.873 0.00000 -199.00 104.713 -98.884                               F
FBATIG21 BATIGP6 1.1  0 2 243.27 17.2618 -0.1910 -0.4000 -459.43 0.00000 -0.4000                                               F
FBATIG22 BATIGP6 1.2  0 2 242.44 17.6859 -0.6770 -0.4000 -5.6395 0.00000 -0.4000                                               F
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FBAUDR21 BAUDRP6 1    0 0        32.5107 9.74506 0.00000 0.00000
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBAYET21 BAYETP6 1.1- 0 0        28.1815 -7.0912 0.00000 0.00000
FBEC5 21 BEC5 P6 1    0 0        43.3665 -0.1882 0.00000 0.00000
FBELLO21 BELLOP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBERAN21 BERANP6 1    0 0        17.2807 0.18650 0.00000 0.00000
FBERCL21 BERCLP6 1    0 0        9.01776 7.51137 0.00000 0.00000
FBERG921 BERG9P6 1.1- 0 0        8.06395 -0.2090 0.00000 0.00000
FBERGH21 BERGHP6 1-2  0 0        67.6459 15.9697 0.00000 0.00000
FBERSA21 BERSAP6 1.1  0 0        0.00000 2.59695 -13.230 0.00000 0.00000 -59.500                                               F
FBERSA22 BERSAP6 1.2  0 0        6.99462 -1.5423 -11.889 0.00000 0.00000 -52.600                                               F
FBERSA23 BERSAP6 1.3  0 0        0.00000 -1.6573 -15.034 0.00000 0.00000 -63.600                                               F
FBERT521 BERT5P6 1.1- 0 2 244.54 53.2525 10.3629 -0.4000 -749.29 0.00000 -0.4000                                               F
FBEUVR21 BEUVRP6 1-2  0 0        67.5249 17.4633 0.00000 0.00000
FBEZ.E21 BEZ.EP6 1.1- 0 0        26.5024 1.55011 -6.3555 0.00000 0.00000 -11.400                                               F
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FBEZAU21 BEZAUP6 1    0 0        12.9450 3.17982 0.00000 0.00000
FBEZAU22 BEZAUP6 2    0 0        13.1051 17.8434 0.00000 0.00000
FBEZON21 BEZONP6 1-2  0 0        90.2159 -1.9146 0.00000 0.00000
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBIANC21 BIANCP6 1.1- 0 0        28.0766 -20.262 0.00000 0.00000
FBILLY21 BILLYP6 1.3- 0 0        -0.5682 -3.6356 0.00000 0.00000
FBISSY21 BISSYP6 1.1- 0 0        106.145 2.63570 0.00000 0.00000
FBLAUX21 BLAUXP6 1    0 0        -15.051 9.31590 0.00000 0.00000
FBLAY521 BLAY5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA11 BLAYAP7 1.1  0 2 406.08 12.3957 0.00000 -910.00 76.6796 -180.00 -910.00 492.715 -233.25                               F
FBLAYA12 BLAYAP7 1.2  0 0        6.99463 0.00000 0.00000 0.00000
FBLAYA13 BLAYAP7 1.3  0 0        7.49821 2.28354 0.00000 0.00000
FBLAYA14 BLAYAP7 1.4  0 2 405.91 34.9731 0.00000 -591.45 300.859 -180.00 -910.00 468.257 195.482                               F
FBLAYA21 BLAYAP6 1-2  0 0        4.48753 -3.9250 0.00000 0.00000
FBLENO11 BLENOP7 1    0 2 398.69 0.00000 0.00000 -295.00 28.8700 -134.00 -295.00 152.288 -118.57                               F
FBLENO12 BLENOP71 1   0 2 402.50 0.00000 0.00000 -3.0576 59.0000 -3.0000 -155.50 59.0000 -67.000                               F
FBLERI21 BLERIP6 1    0 0        24.9641 0.44180 0.00000 0.00000
FBLOCA21 BLOCAP6 1-2  0 0        3.72101 -53.580 -27.036 0.00000 0.00000 -125.80                                               F
FBOCCA23 BOCCAP6 2.2- 0 0        28.1946 96.1257 -1.3920 0.00000 0.00000 -1.5500                                               F
FBOCTO11 BOCTOP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBOCTO12 BOCTOP7 1B   0 0        2.66035 -14.920 0.00000 0.00000
FBOCTO13 BOCTOP7 2A   0 0        9.31763 -5.9682 0.00000 0.00000
FBOCTO14 BOCTOP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FBOISS21 BOISSP6 1.1- 0 0        93.0863 17.5772 0.00000 0.00000
FBOLL521 BOLL5P6 1A1- 0 2 241.44 118.245 33.9297 -125.69 -44.920 0.00000 -177.00 101.762 -44.920                               F
FBONN621 BONN6P6 1-2  0 0        59.1557 -34.155 0.00000 0.00000
FBONNE21 BONNEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBONNE22 BONNEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBONNI21 BONNIP6 1.1- 0 0        10.4847 41.6881 0.00000 0.00000
FBOR.C21 BOR.CP6 1.1- 0 2 240.78 44.3964 0.06168 -0.4000 -24.175 0.00000 -0.4000                                               F
FBORT 21 BORT P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBORT 22 BORT P6 1.2  0 2 237.35 0.72315 0.00000 0.00000 -6.6951 0.00000 -114.70 67.4000 -64.300                               F
FBOSCH21 BOSCHP6 1.3- 0 2 239.87 5.48096 -4.4222 -1.4000 3.87734 0.00000 -1.4000                                               F
FBOUCH11 BOUCHP7 1    0 2 402.66 0.00000 0.00000 -391.69 197.000 -225.00 -604.00 197.000 -180.00                               F
FBOUDE21 BOUDEP6 1.2- 0 0        48.6762 3.21110 0.00000 0.00000
FBOULE21 BOULEP6 1.1- 0 0        50.4581 0.88839 0.00000 0.00000
FBOUSC21 BOUSCP6 1    0 2 241.56 25.7551 -2.8120 -1.3000 -27.397 0.00000 -1.3000                                               F
FBOUTD21 BOUTDP6 1    0 0        0.00000 0.89303 0.00000 0.00000
FBOUTR13 BOUTRP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FBOUTR21 BOUTRP6 1.1- 0 0        15.6841 96.1407 0.00000 0.00000
FBRAEK21 BRAEKP6 1-2  0 0        99.9061 10.4701 0.00000 0.00000
FBRAEK71 BRAEKP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRAEK72 BRAEKP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBRAIN21 BRAINP6      1 0        0.00000 0.00000 0.00000 0.00000
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD15 BRAUDP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD16 BRAUDP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBREAU21 BREAUP6 1    0 2 242.12 18.1982 3.99166 -0.6000 -9.3567 0.00000 -0.6000                                               F
FBREN521 BREN5P6 1-2  0 0        -0.9818 -17.046 0.00000 0.00000
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC22 BRENCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBRENN21 BRENNP6 1-2  0 0        52.0300 -6.5692 0.00000 0.00000
FBRENN22 BRENNP6      0 0        0.00000 0.00000 0.00000 0.00000
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBRENS71 BRENSP1 1    0 2 20.403 0.00000 0.00000 -58.438 24.4504 0.00000 -90.000 26.5888 -39.444                               F
FBREU521 BREU5P6 1    0 0        9.82850 13.0461 0.00000 0.00000
FBREUI11 BREUIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FBREUI21 BREUIP6 1-2- 0 2 230.00 0.00000 0.00000 0.00000 75.5000 0.00000 -139.20 75.5000 -45.700                               F
FBREVI21 BREVIP6 1    0 0        -5.6522 8.31713 0.00000 0.00000
FBRICH21 BRICHP6 1.1  0 0        -2.9443 0.90302 0.00000 0.00000
FBRICH22 BRICHP6 1.3- 0 0        32.4180 -3.5387 0.00000 0.00000
FBRIO621 BRIO6P6 1.1- 0 2 240.89 1.53893 -3.1049 -2.9480 28.7021 0.00000 -15.900                                               F
FBRIZE21 BRIZEP6 1.1  0 2 242.17 6.98735 0.53004 -1.3257 -30.521 0.00000 -9.0000                                               F
FBRIZE22 BRIZEP6 1.2  0 0        0.00000 0.33488 0.00000 0.00000
FBRODE21 BRODEP6 1    0 0        26.4262 1.14357 0.00000 0.00000
FBROMM11 BROMMP7 1    0 2 399.00 0.00000 0.00000 0.00000 0.00000 0.00000 -240.00 140.200 -156.40                               F
FBROMM21 BROMMP6 1.1  0 2 237.36 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 24.4000 -18.300                               F
FBROMM22 BROMMP6 1.2  0 2 237.36 0.00000 0.00000 0.00000 -16.285 0.00000 -31.600 27.0000 -19.900                               F
FBROMM23 BROMMP6 1.3  0 2 237.36 0.00000 0.00000 0.00000 -15.601 0.00000 -29.200 23.9000 -16.200                               F
FBROMM24 BROMMP6 1.4  0 2 237.36 0.00000 0.00000 0.00000 0.00000 0.00000 -31.600 23.2000 -16.800                               F
FBROMM25 BROMMP6 1.5  0 2 237.36 0.00000 0.00000 0.00000 -14.634 0.00000 -31.600 22.9000 -18.100                               F
FBROMM26 BROMMP6 1.6  0 2 236.25 0.00000 0.00000 0.00000 19.1000 0.00000 -31.600 19.1000 -16.700                               F
FBRUGE21 BRUGEP6 1-2  0 0        32.8171 31.7213 0.00000 0.00000
FBRUNN21 BRUNNP6 1.1- 0 0        28.1396 18.6556 0.00000 0.00000
FBUGEY11 BUGEYP7 1.2  0 2 405.90 0.00000 4.28061 -903.30 94.5486 -180.00 -910.00 315.558 -221.31                               F
FBUGEY12 BUGEYP7 1.3  0 2 405.90 0.00000 3.59816 -871.72 83.4863 -180.00 -910.00 312.575 -64.494                               F
FBUGEY13 BUGEYP7 1.4  0 2 405.90 0.00000 1.18138 -866.62 67.5902 -180.00 -880.00 321.013 -440.25                               F
FBUGEY14 BUGEYP7 1.5  0 2 405.88 0.00000 0.97124 -866.62 93.8036 -180.00 -880.00 319.278 -440.25                               F
FBUIRE21 BUIREP6 1-2  0 0        -18.482 22.4262 0.00000 0.00000
FBUSSU21 BUSSUP6 1.1- 0 0        9.97741 -5.3828 0.00000 0.00000
FBUTTA21 BUTTAP6 1    0 0        47.9757 -43.295 0.00000 0.00000
FBVIL711 BVIL7P7 1    0 0        5.93885 3.46269 0.00000 0.00000
FBVILX11 BVILXP7 1    0 0        5.93885 3.33651 0.00000 0.00000
FBXBOU21 BXBOUP6 1    0 0        36.6956 1.85291 0.00000 0.00000
FBXCAI21 BXCAIP6 1.1  0 0        -32.969 1.35104 0.00000 0.00000
FBXCAI22 BXCAIP6 1.2  0 0        -32.313 -0.6317 0.00000 0.00000
FBXCH521 BXCH5P6 1.1- 0 0        -7.9324 20.7614 0.00000 0.00000
FBXCHA21 BXCHAP6 1.2- 0 0        -66.044 8.23271 0.00000 0.00000
FBXCHA23 BXCHAP6 1.3  0 0        -6.3453 5.23195 0.00000 0.00000
FBXCOU21 BXCOUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBXLIE21 BXLIEP6 1-2  0 0        100.962 -23.575 0.00000 0.00000
FBXMON21 BXMONP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBXRE621 BXRE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBXTO521 BXTO5P6 1.2- 0 0        -22.116 114.002 0.00000 0.00000
FBXTO523 BXTO5P6 2.1  0 0        -8.6271 21.8346 0.00000 0.00000
FBXTO524 BXTO5P6 2.2  0 0        -9.5784 -0.2480 0.00000 0.00000
FBZGET21 BZGETP6 1    0 2 244.06 57.7337 9.22943 -0.6000 -190.51 0.00000 -0.6000                                               F
FBZGUI21 BZGUIP6 1B-1 0 0        38.5681 -1.5821 0.00000 0.00000
FC.BOI21 C.BOIP6 1    0 0        22.4952 -1.8414 0.00000 0.00000
FC.FO621 C.FO6P6 1    0 0        34.3920 -11.669 0.00000 0.00000
FC.FON22 C.FONP6 2    0 0        82.7265 -41.304 0.00000 0.00000
FC.GOM21 C.GOMP6 1.1- 0 2 239.91 49.1460 -2.4281 -3.1296 -11.893 0.00000 -3.6000                                               F
FC.JAN21 C.JANP6 1    0 0        0.28994 78.7013 0.00000 0.00000
FC.LEM21 C.LEMP6 1.1  0 0        48.1032 2.82267 0.00000 0.00000
FC.ME521 C.ME5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FC.MER21 C.MERP6 1-2  0 2 240.16 69.9760 14.6889 -2.3835 -49.365 0.00000 -2.4000                                               F
FC.MET21 C.METP6 1    0 0        4.09785 70.2219 0.00000 0.00000
FC.MET22 C.METP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FC.OME21 C.OMEP6 1    0 0        -14.410 4.84967 0.00000 0.00000
FC.REG21 C.REGP6 1A-1 0 0        80.1653 0.21353 -9.3672 0.00000 0.00000 -12.800                                               F
FC.RHO21 C.RHOP6 1-2  0 2 241.98 62.4049 -25.080 -85.283 -39.534 0.00000 -137.00 86.1477 -39.534                               F
FC.ROU22 C.ROUP6 2    0 0        36.4936 -3.4795 0.00000 0.00000
FC.SEI21 C.SEIP6 1    0 0        -2.1749 -0.1493 0.00000 0.00000
FC.VIL21 C.VILP6 1    0 0        -12.956 12.0448 0.00000 0.00000
FCABAN21 CABANP6 1.1  0 0        47.7594 33.9843 0.00000 0.00000
FCABAN22 CABANP6 1.2  0 0        50.7563 33.9784 0.00000 0.00000
FCABES21 CABESP6 1    0 0        44.3594 36.8093 0.00000 0.00000
FCABRI21 CABRIP6 1.1- 0 0        3.06518 2.96787 0.00000 0.00000
FCAEN 21 CAEN P6 1.3- 0 2 240.66 45.3830 0.82479 -0.6000 15.4621 0.00000 -0.6000                                               F
FCAIL521 CAIL5P6 1.1- 0 2 240.43 0.00000 0.00000 0.00000 0.00000 0.00000 -11.120                                               F
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCALA521 CALA5P6      1 0        0.00000 0.00000 0.00000 0.00000
FCANTE11 CANTEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCANTE12 CANTEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCANTE21 CANTEP6 1.1  0 0        -42.836 -14.177 0.00000 0.00000
FCANTE22 CANTEP6 1.2  0 0        -34.789 -15.130 -19.100 0.00000 0.00000 -19.100                                               F
FCANTE23 CANTEP6 2.1- 0 0        -22.976 66.6523 -31.825 0.00000 0.00000 -40.700                                               F
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL21 CAPELP6 1.2- 0 0        4.13204 -0.2380 0.00000 0.00000
FCAPEL23 CAPELP6 2.2- 0 0        4.13880 -0.2372 0.00000 0.00000
FCARDI21 CARDIP6 1.1  0 2 242.44 27.1308 0.18806 -0.5000 -41.097 0.00000 -0.5000                                               F
FCARDI22 CARDIP6 1.2  0 2 243.26 31.9086 1.86406 -0.5000 19.8175 0.00000 -0.5000                                               F
FCARIS21 CARISP6 1.1  0 0        -1.3502 -0.6628 0.00000 0.00000
FCARIS22 CARISP6 1.2  0 0        15.6367 4.32291 0.00000 0.00000
FCARR521 CARR5P6 1.1  0 0        30.9944 8.03928 0.00000 0.00000
FCARR523 CARR5P6 1.3  0 0        0.02412 -1.0264 0.00000 0.00000
FCARRI21 CARRIP6 1.1- 0 0        24.3893 -53.190 0.00000 0.00000
FCARRI24 CARRIP6 2.1  0 0        15.6522 -32.952 0.00000 0.00000
FCASTA21 CASTAP6 1.1  0 0        0.00000 18.5872 0.00000 0.00000
FCASTA22 CASTAP6 1.2  0 0        39.7456 3.09163 0.00000 0.00000
FCATG111 CATG1P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCATG112 CATG1P7      0 0        0.00000 -4.7711 0.00000 0.00000
FCATG211 CATG2P7 1    0 2 402.38 44.8525 17.2912 -344.81 86.9735 -260.00 -1300.0 345.628 -521.75                               F
FCATG311 CATG3P7 1    0 2 400.14 3.43219 3.18223 -1263.0 254.262 -260.00 -1300.0 273.592 -467.91                               F
FCATG411 CATG4P7 1.1  0 2 399.83 0.00000 0.00000 -1260.0 273.348 -260.00 -1300.0 404.408 -467.92                               F
FCAULA21 CAULAP6 1    0 0        53.2708 2.87094 0.00000 0.00000
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCAZAR21 CAZARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCBAUD21 CBAUDP6 1.1- 0 0        28.9771 8.10916 0.00000 0.00000
FCBRY 11 CBRY P7 1-2  0 0        53.0375 -3.0012 0.00000 0.00000
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY15 CERGYP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY21 CERGYP6 1.1- 0 2 242.25 21.1327 2.37239 -0.2000 -17.541 0.00000 -0.2000                                               F
FCERGY23 CERGYP6 2.1- 0 2 241.87 16.9161 0.06340 -0.2000 -24.137 0.00000 -0.2000                                               F
FCERGY25 CERGYP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERN 11 CERN P7 1    0 0        165.346 -2.6044 0.00000 0.00000
FCERNA21 CERNAP6 1-2  0 0        31.6703 4.03339 0.00000 0.00000
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHA.S21 CHA.SP6 1.1  0 2 239.13 2.50645 0.07068 -2.2787 -30.854 0.00000 -11.500                                               F
FCHA.S22 CHA.SP6 1.2  0 2 239.13 0.35655 0.01005 -0.5000 -30.680 0.00000 -0.5000                                               F
FCHAB721 CHAB7P6 1.3- 0 0        0.49108 1.74674 0.00000 0.00000
FCHABO21 CHABOP6 1.1- 0 0        34.3138 -2.7484 0.00000 0.00000
FCHABR21 CHABRP6 1.1- 0 0        14.6661 4.86997 0.00000 0.00000
FCHAFF11 CHAFFP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FCHAFF12 CHAFFP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FCHAFF13 CHAFFP7 2A   0 0        88.3499 25.9268 0.00000 0.00000
FCHAFF14 CHAFFP7 2B   0 0        89.0262 4.39965 0.00000 0.00000
FCHAIN11 CHAINP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHAIN21 CHAINP6 1-2  0 0        155.634 5.60509 0.00000 0.00000
FCHAL721 CHAL7P6 1.1- 0 0        33.5543 21.3270 0.00000 0.00000
FCHALO21 CHALOP6 1-2  0 0        148.288 29.8861 0.00000 0.00000
FCHAN511 CHAN5P7 1-2  0 0        125.799 -4.7969 0.00000 0.00000
FCHAN621 CHAN6P6 1    0 0        3.82895 -20.681 0.00000 0.00000
FCHAPE21 CHAPEP6 1    0 0        20.0416 15.1514 0.00000 0.00000
FCHAPO21 CHAPOP6 1.3- 0 0        -6.5268 2.21187 0.00000 0.00000
FCHARE21 CHAREP6 1.2- 0 0        25.9347 -4.2172 0.00000 0.00000
FCHARP11 CHARPP7 1.1- 0 0        57.2526 5.19480 0.00000 0.00000
FCHARP13 CHARPP7 2.1  0 0        57.6599 -6.0361 0.00000 0.00000
FCHARP14 CHARPP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHARP21 CHARPP6 1-2  0 0        46.1823 1.37448 0.00000 0.00000
FCHAST21 CHASTP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHAST22 CHASTP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCHATI21 CHATIP6 1.1  0 2 225.00 0.00000 0.00000 0.00000 0.00000 0.00000 -0.4000                                               F
FCHATI22 CHATIP6 1.2  0 2 244.18 27.8711 -1.3176 -0.4000 -388.60 0.00000 -0.4000                                               F
FCHATI23 CHATIP6 1.3  0 0        42.8265 1.59548 0.00000 0.00000
FCHAV621 CHAV6P6 1.2- 0 0        64.9905 15.0758 0.00000 0.00000
FCHENE21 CHENEP6 1.5- 0 2 243.36 59.8875 0.50547 -1.2000 40.1536 0.00000 -1.2000                                               F
FCHESN11 CHESNP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FCHESN21 CHESNP6 1.2- 0 0        78.8035 6.34792 0.00000 0.00000
FCHEV521 CHEV5P6 1-2  0 0        95.7197 95.2006 0.00000 0.00000
FCHEVA11 CHEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCHEVA13 CHEVAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCHEVI21 CHEVIP6 1.3- 0 2 244.77 43.0274 17.4961 -1.8710 -1729.2 0.00000 -2.2000                                               F
FCHEY611 CHEY6P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHIN211 CHIN2P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHIN212 CHIN2P7 1.2  0 2 407.93 4.83680 0.38454 -698.46 166.246 -176.00 -905.00 282.902 -492.03                               F
FCHINX11 CHINXP7 1.1  0 0        1.66597 0.32381 0.00000 0.00000
FCHINX12 CHINXP7 1.2  0 2 407.97 4.84176 -0.0536 -897.20 202.220 -180.00 -905.00 320.529 -474.49                               F
FCHOLE21 CHOLEP6 1-2  0 0        111.878 17.3152 0.00000 0.00000
FCHOO111 CHOO1P7 1    0 2 408.72 0.00000 0.00000 -1500.0 7.93552 -291.00 -1500.0 379.919 -424.14                               F
FCHOO211 CHOO2P7 1    0 2 410.25 0.00000 0.00000 -1500.0 -61.361 -291.00 -1500.0 74.1642 -425.03                               F
FCHOO521 CHOO5P6 1    0 0        22.1401 8.60087 0.00000 0.00000
FCHOO522 CHOO5P6 2    0 0        11.1758 2.94050 0.00000 0.00000
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FCIROL14 CIROLP7 2A1- 0 0        0.00000 0.00000 0.00000 0.00000
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCISSA21 CISSAP6 1    0 0        27.7554 -21.146 0.00000 0.00000
FCIVAU11 CIVAUP7 1.1  0 2 406.91 0.26131 -5.4481 -1495.0 182.986 -291.00 -1495.0 382.986 182.986                               F
FCIVAU12 CIVAUP7 1.2  0 2 406.93 0.29608 -9.1117 -1495.0 133.971 -291.00 -1495.0 715.118 -300.79                               F
FCIZE 21 CIZE P6 1.2- 0 0        -2.2352 -2.0933 0.00000 0.00000
FCLEON21 CLEONP6 1-2  0 0        81.3450 18.7857 -3.0023 0.00000 0.00000 -4.5000                                               F
FCLERA11 CLERAP7 1.1- 0 0        -16.081 -2.6049 0.00000 0.00000
FCLOCH21 CLOCHP6 1.1  0 0        26.1775 3.97176 0.00000 0.00000
FCLOCH22 CLOCHP6 2.1  0 0        22.9713 3.84570 0.00000 0.00000
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCOCHE71 COCHEP1 1.1  0 2 20.791 0.00000 0.00000 -71.381 -0.7291 82.5000 -77.300 29.7000 -34.000                               F
FCOCHE72 COCHEP1 1.2  0 2 20.843 0.00000 0.00000 -77.300 -4.4546 82.5000 -77.300 29.7000 -34.000                               F
FCOCHE73 COCHEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FCOLAY21 COLAYP6 1-2  0 0        32.5332 -14.135 0.00000 0.00000
FCOLON21 COLONP6 1.1- 0 2 244.66 51.9036 -0.6035 -0.8000 -650.28 0.00000 -0.8000                                               F
FCOMM721 COMM7P6 1-2  0 0        31.8563 -14.050 0.00000 0.00000
FCOMMU21 COMMUP6 1.1- 0 0        23.8425 1.72882 0.00000 0.00000
FCOMPI21 COMPIP6 1-2  0 0        38.5144 -0.5405 0.00000 0.00000
FCOMPS21 COMPSP6 1    0 0        13.3646 2.60928 0.00000 0.00000
FCONCA21 CONCAP6 1-2  0 0        79.6927 1.69209 0.00000 0.00000
FCONCE21 CONCEP6 1-2  0 2 240.05 72.6708 4.60104 -0.8000 -955.39 0.00000 -0.8000                                               F
FCONF521 CONF5P6 1.1- 0 0        68.4738 23.9407 -1.4000 0.00000 0.00000 -1.4000                                               F
FCONST21 CONSTP6 1    0 0        -188.32 50.6099 0.00000 0.00000
FCONTA21 CONTAP6 1    0 0        -9.7555 33.2321 0.00000 0.00000
FCONTA22 CONTAP6 2    0 0        -4.5296 6.64039 0.00000 0.00000
FCONVE21 CONVEP6 1    0 0        53.7685 9.43176 0.00000 0.00000
FCOQU521 COQU5P6 1.1  0 2 236.25 0.00000 -0.0301 0.00000 0.00000 0.00000 -0.2000                                               F
FCOQU522 COQU5P6 1.2  0 2 243.23 30.6014 5.53213 -0.2000 40.9453 0.00000 -0.2000                                               F
FCOQUA21 COQUAP6 1.2- 0 0        108.607 -12.047 0.00000 0.00000
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCOR.P21 COR.PP6 1A-1 0 0        -1.2762 3.87798 0.00000 0.00000
FCORBI21 CORBIP6 1-2  0 0        203.174 76.1339 0.00000 0.00000
FCORD521 CORD5P6 1.1  0 0        -0.6381 2.04770 0.00000 0.00000
FCORD522 CORD5P6 1.2  0 0        0.00000 0.27628 0.00000 0.00000
FCORDE21 CORDEP6 1    0 2 239.78 0.00000 0.00000 -0.3473 -10.375 0.00000 -21.000 12.2757 -10.441                               F
FCORIO21 CORIOP6 1.1  0 0        36.4137 2.51708 0.00000 0.00000
FCORIO22 CORIOP6 1.2  0 0        48.6575 5.78881 0.00000 0.00000
FCORME23 CORMEP6 1B2- 0 2 243.19 56.8103 88.4764 -1.8000 -1049.8 0.00000 -1.8000                                               F
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCORNI21 CORNIP6 1.1- 0 0        53.2195 -2.3643 0.00000 0.00000
FCORNI24 CORNIP6 2.1- 0 0        42.0905 7.65612 0.00000 0.00000
FCOSSI21 COSSIP6 1.2- 0 2 243.89 73.1017 -15.618 -1.0000 -19.695 0.00000 -1.0000                                               F
FCOUBE21 COUBEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FCOUCH21 COUCHP6 1-2  0 0        68.5742 41.9726 0.00000 0.00000
FCOUDO21 COUDOP6 1-2  0 0        61.7833 4.73488 0.00000 0.00000
FCOUES21 COUESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCOUFF21 COUFFP6 1.2- 0 2 239.83 -8.6071 72.9200 -12.212 -9.1767 0.00000 -61.000                                               F
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA15 COULAP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000
FCOULA16 COULAP7      0 0        0.00000 0.00000 0.00000 0.00000
FCOUPV21 COUPVP6 1.1- 0 2 243.83 18.9214 0.22966 -0.6000 -807.13 0.00000 -0.6000                                               F
FCPBLA21 CPBLAP6 1    0 0        23.6799 14.5165 0.00000 0.00000
FCPFL521 CPFL5P6 1    0 0        28.5266 6.03615 0.00000 0.00000
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE21 CPNIEP6 1.2- 0 0        33.2486 70.4001 0.00000 0.00000
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE23 CPNIEP6 2.2- 0 0        7.79821 18.9470 0.00000 0.00000
FCPNOL21 CPNOLP6 1    0 0        13.9394 -18.346 0.00000 0.00000
FCPVAN21 CPVANP6 1-2  0 0        42.1700 5.53785 0.00000 0.00000
FCREC621 CREC6P6 1.2- 0 0        30.3372 -3.3096 0.00000 0.00000
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCRENE21 CRENEP6 1    0 0        25.1715 33.7671 -10.636 0.00000 0.00000 -35.600                                               F
FCRENE22 CRENEP6 2    0 0        24.9239 -23.656 -16.272 0.00000 0.00000 -63.600                                               F
FCRETA21 CRETAP6 1.1- 0 2 242.10 47.2464 8.76977 -0.6000 2307.09 0.00000 -0.6000                                               F
FCREYS11 CREYSP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCREYS13 CREYSP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCRIME21 CRIMEP6 1.1  0 0        29.4125 3.94904 0.00000 0.00000
FCRIME22 CRIMEP6 1.2  0 0        32.6971 4.16213 0.00000 0.00000
FCROI621 CROI6P6 1.3- 0 0        5.15096 -2.3527 0.00000 0.00000
FCROIX21 CROIXP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCROLL21 CROLLP6 1    0 0        12.0996 0.62506 0.00000 0.00000
FCROUZ21 CROUZP6 1    0 0        -0.3658 0.12534 0.00000 0.00000
FCRUA511 CRUA5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCRUA512 CRUA5P7 1.2  0 2 408.04 0.00000 0.00000 -894.14 -17.343 -176.00 -915.00 265.628 -414.92                               F
FCRUA513 CRUA5P7 1.3  0 0        0.31300 11.3176 0.00000 0.00000
FCRUA514 CRUA5P7 1.4  0 2 408.01 0.00000 0.00000 -893.12 -1.8451 -176.00 -915.00 274.229 -384.05                               F
FCRUA521 CRUA5P6 1.1  0 0        1.86341 3.09607 0.00000 0.00000
FCRUA522 CRUA5P6 1.2  0 0        -0.1352 1.09655 0.00000 0.00000
FCRUSE21 CRUSEP6 1    0 0        5.93224 1.56336 0.00000 0.00000
FCSLL821 CSLL8P6 1.1- 0 0        8.03478 -4.1036 0.00000 0.00000
FCSLLE21 CSLLEP6 1    0 0        29.7854 5.32973 0.00000 0.00000
FCTAUR21 CTAURP6 1.1- 0 0        47.2110 7.44260 -6.9466 0.00000 0.00000 -6.9800                                               F
FCUBNE11 CUBNEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCUBNE21 CUBNEP6 1-2  0 0        42.2358 -13.202 0.00000 0.00000
FCUPER21 CUPERP6 1.3- 0 0        11.2005 -0.5244 0.00000 0.00000
FCURBA21 CURBAP6 1    0 2 240.80 0.00000 0.00000 -1.3665 -0.4732 -0.4000 -52.000 38.9756 -27.361                               F
FCURTI21 CURTIP6 1.2- 0 0        28.3626 7.42761 0.00000 0.00000
FCUS.P21 CUS.PP6 1.2- 0 0        116.675 -2.3666 0.00000 0.00000
FCUSTI21 CUSTIP6 1    0 0        66.0045 -1.7606 0.00000 0.00000
FCXNAY21 CXNAYP6 1.1- 0 0        105.973 79.0098 0.00000 0.00000
FCXSSE21 CXSSEP6 1-2  0 0        10.3553 -0.9348 0.00000 0.00000
FCYCOF21 CYCOFP6 1.1  0 2 236.76 0.00000 0.00000 -349.91 -59.520 -180.00 -451.00 162.121 -135.01                               F
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCZCEL21 CZCELP6 1.1  0 0        26.3911 2.07958 0.00000 0.00000
FCZNEU21 CZNEUP6 1.1- 0 2 244.06 85.4073 8.54823 -0.8000 -66.052 0.00000 -0.8000                                               F
FCZRIE21 CZRIEP6 1-2  0 0        26.5946 28.4264 0.00000 0.00000
FCZTRY21 CZTRYP6 1.4- 0 0        54.9610 -7.8238 0.00000 0.00000
FD.BRU21 D.BRUP6 1    0 0        -17.240 2.23055 0.00000 0.00000
FD.BUR11 D.BURP7 1.1  0 2 405.03 0.57721 0.00000 -866.62 268.706 -180.00 -890.00 364.488 -469.61                               F
FD.BUR12 D.BURP7 1.2  0 2 405.02 -11.446 -0.2090 -848.27 275.301 -180.00 -890.00 362.767 -471.75                               F
FD.BUX11 D.BUXP7 1.1  0 2 405.04 0.57815 0.00000 -887.00 260.876 -180.00 -890.00 366.401 -468.54                               F
FD.BUX12 D.BUXP7 1.2  0 0        0.00000 1.09148 0.00000 0.00000
FD.FRA21 D.FRAP6 1-2  0 2 239.30 74.5323 7.99145 -2.9259 -39.607 0.00000 -2.9400                                               F
FD.GAR21 D.GARP6 1    0 0        -17.841 40.1993 0.00000 0.00000
FD7BAC21 D7BACP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FDAMBR21 DAMBRP6 1-2  0 0        -24.882 -13.135 0.00000 0.00000
FDAMER21 DAMERP6 1.1- 0 0        19.3716 24.6714 0.00000 0.00000
FDANTO21 DANTOP6 1-2  0 0        27.0586 2.10977 0.00000 0.00000
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDARCE21 DARCEP6 1.1- 0 0        7.73769 -18.433 0.00000 0.00000
FDARSE21 DARSEP6 1-2  0 0        1.68614 7.95514 0.00000 0.00000
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FDECIN21 DECINP6 1    0 0        27.9345 5.79380 -4.8878 0.00000 0.00000 -6.7000                                               F
FDENNA21 DENNAP6 1    0 0        15.4472 0.78756 0.00000 0.00000
FDEPHG11 DEPHGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FDEPHG21 DEPHGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDEPHT21 DEPHTP6 1    0 0        0.00000 1.78620 0.00000 0.00000
FDETTW21 DETTWP6 1.1- 0 0        44.4014 -12.092 0.00000 0.00000
FDIRIN21 DIRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FDISTR21 DISTRP6 1-2  0 0        -2.4051 -14.199 0.00000 0.00000
FDOBER21 DOBERP6 1-2  0 0        80.1196 465.342 0.00000 0.00000
FDOMLO11 DOMLOP7 1A-1 0 0        101.781 5.99856 0.00000 0.00000
FDOMLO21 DOMLOP6 1-2  0 0        75.3609 71.4755 0.00000 0.00000
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA21 DONZAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDONZE21 DONZEP6 1-2  0 0        52.4105 -2.4258 0.00000 0.00000
FDOULO21 DOULOP6 1    0 2 240.41 21.2498 -3.2161 -1.2000 -8.7218 0.00000 -1.2000                                               F
FDOUVR21 DOUVRP6 1.1- 0 2 240.65 42.1132 7.92452 -0.7000 2.14274 0.00000 -0.7000                                               F
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.55814 0.00000 0.00000
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FDRONN21 DRONNP6 1.2- 0 0        112.004 -23.165 -0.8263 0.00000 0.00000 -4.0000                                               F
FDUNES21 DUNESP6 1    0 0        -0.2271 4.73036 0.00000 0.00000
FDURAN21 DURANP6 1.3- 0 2 238.73 41.2335 1.47623 -3.8986 19.6589 0.00000 -4.8000                                               F
FDUVIG21 DUVIGP6 1    0 0        12.9900 13.0000 0.00000 0.00000
FE.BOT21 E.BOTP6 1-2  0 2 239.86 172.735 56.0956 -3.8628 -111.64 0.00000 -4.2800                                               F
FE.HU711 E.HU7P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FE.HU712 E.HU7P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FE.HUC21 E.HUCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FE.RHO21 E.RHOP6 1    0 0        13.1563 -0.1808 -3.4100 0.00000 0.00000 -5.0000                                               F
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FECHIN21 ECHINP6 1-2  0 0        87.9494 16.2509 0.00000 0.00000
FEDITH21 EDITHP6 1.1  0 0        1.65821 -0.3631 0.00000 0.00000
FEDITH22 EDITHP6 1.2  0 0        -0.7277 -1.3222 0.00000 0.00000
FEGUZO11 EGUZOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FEGUZO21 EGUZOP6 1.1- 0 0        -50.162 -42.947 0.00000 0.00000
FELANC21 ELANCP6 1.1- 0 0        101.846 -3.8847 0.00000 0.00000
FELANC24 ELANCP6 2.2  0 0        60.2539 -6.9557 0.00000 0.00000
FEMALE21 EMALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FENCHA21 ENCHAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FENVAL21 ENVALP6 1-2  0 0        74.0402 65.2681 0.00000 0.00000
FEPINE21 EPINEP6 1.1  0 0        54.0265 9.75578 0.00000 0.00000
FEPINE22 EPINEP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 -0.3473 -8.6237 0.00000 -79.950 50.0000 -50.000                               F
FERASM21 ERASMP6 1.1  0 0        0.00000 3.62792 0.00000 0.00000
FESCAI21 ESCAIP6 1-2  0 0        206.828 20.7223 0.00000 0.00000
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 -9.0716 0.58897 0.00000 -52.000 50.0000 -50.000                               F
FESTR621 ESTR6P6 1-2  0 0        14.0528 10.0110 0.00000 0.00000
FETINC21 ETINCP6 1.1- 0 0        9.47300 4.95577 0.00000 0.00000
FETIVA21 ETIVAP6 1.1- 0 0        38.7632 16.9707 0.00000 0.00000
FETUPE21 ETUPEP6 1    0 0        27.0065 3.52016 0.00000 0.00000
FETUPE22 ETUPEP6 2    0 0        53.8271 7.02382 0.00000 0.00000
FEYBEN21 EYBENP6 1.1- 0 0        73.6157 9.64638 0.00000 0.00000
FF.FRE11 F.FREP7 1-2  0 0        -116.33 14.9808 0.00000 0.00000
FFAIDH21 FAIDHP6 1    0 0        48.4199 9.88132 0.00000 0.00000
FFALLO21 FALLOP6 1A-2 0 0        122.630 81.6842 0.00000 0.00000
FFAMAR21 FAMARP6 1.1- 0 0        20.0440 24.0483 0.00000 0.00000
FFANAU21 FANAUP6 1    0 0        28.1294 -1.9366 0.00000 0.00000
FFANAU22 FANAUP6 2    0 0        23.9621 -1.4275 0.00000 0.00000
FFARRA21 FARRAP6 1-2  0 0        72.9446 -13.280 0.00000 0.00000
FFAVAR21 FAVARP6 1.1- 0 0        14.2089 -3.7869 -8.7149 0.00000 0.00000 -11.750                                               F
FFEROU21 FEROUP6 1    0 0        54.2813 -39.421 0.00000 0.00000
FFESS511 FESS5P7 1.1  0 0        3.91007 -1.1859 0.00000 0.00000
FFESS512 FESS5P7 1.2  0 0        4.90930 -0.1859 0.00000 0.00000
FFESS521 FESS5P6 1.1  0 0        3.69206 1.56908 0.00000 0.00000
FFESS522 FESS5P6 1.2  0 0        3.69207 1.45919 0.00000 0.00000
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FFESSH21 FESSHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH22 FESSHP6 1.2  0 0        0.00000 0.11163 0.00000 0.00000
FFESSH23 FESSHP6 1.3  0 0        0.00000 0.11163 0.00000 0.00000
FFESSH24 FESSHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH71 FESSHP1 1.1  0 2 18.430 0.00000 0.00000 -37.272 14.6128 0.00000 -45.000 14.6128 -19.779                               F
FFESSH72 FESSHP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH73 FESSHP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH74 FESSHP1 1.4  0 2 18.574 0.00000 0.00000 -41.314 12.6558 0.00000 -45.000 14.0598 -19.092                               F
FFEUIL21 FEUILP6 1.1- 0 0        14.6658 20.9271 0.00000 0.00000
FFEURS21 FEURSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFG.IL11 FG.ILEP7 1.1 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00                               F
FFG.IL12 FG.ILEP7 1.2 0 0        0.00000 0.00000 0.00000 0.00000                 150.000 -150.00                               F
FFG.IL13 FG.ILEP7 2.1 0 0        0.00000 0.00000 -600.00 -30.310 620.000 -620.00 150.000 -150.00                               F
FFG.IL14 FG.ILEP7 2.2 0 0        0.00000 0.00000 600.000 14.2828 620.000 -620.00 150.000 -150.00                               F
FFIRM521 FIRM5P6 1    0 0        0.51284 -2.5283 0.00000 0.00000
FFLAMA11 FLAMAP7 1.1  0 0        18.5592 8.65112 0.00000 0.00000
FFLAMA12 FLAMAP7 1.2  0 0        5.57120 3.49442 0.00000 0.00000
FFLAMA13 FLAMAP7 1.3  0 2 403.09 0.00000 0.00000 -1325.2 310.147 -260.00 -1330.0 611.171 -306.80                               F
FFLAMA14 FLAMAP7 1.4  0 0        5.14572 -10.685 0.00000 0.00000
FFLAME21 FLAMEP6 1.2- 0 0        14.0337 -3.0877 0.00000 0.00000
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFLEAC21 FLEACP6 1-2  0 0        -28.828 47.0875 0.00000 0.00000
FFLERS21 FLERSP6 1-2  0 0        76.5333 -6.9934 0.00000 0.00000
FFLEYR21 FLEYRP6 1-2  0 0        90.4403 13.3328 0.00000 0.00000
FFLOIR21 FLOIRP6 1-2  0 0        107.588 18.2765 0.00000 0.00000
FFLORE21 FLOREP6 1-2  0 0        70.1624 18.6057 0.00000 0.00000
FFOCH 21 FOCH P6 1.1  0 0        12.8657 1.88134 0.00000 0.00000
FFOCH 22 FOCH P6 1.2  0 0        12.5387 0.91416 0.00000 0.00000
FFOLIE21 FOLIEP6 1.1  0 0        23.5719 1.73847 0.00000 0.00000
FFONT 21 FONT P6 1    0 0        28.7290 3.84147 0.00000 0.00000
FFOSSE21 FOSSEP6 1-2  0 0        49.0123 2.47351 0.00000 0.00000
FFOUSC22 FOUSCP6 2    0 0        -10.024 -10.449 0.00000 0.00000
FFOUTE21 FOUTEP6 1A-1 0 0        32.7434 5.31863 0.00000 0.00000
FFRASN11 FRASNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FFRASN21 FRASNP6 1    0 0        33.5876 -6.7144 0.00000 0.00000
FFREJU21 FREJUP6 1-2  0 0        125.831 127.528 -1.3155 0.00000 0.00000 -1.5000                                               F
FFROGE21 FROGEP6 1B-1 0 0        17.6983 4.72133 0.00000 0.00000
FFROMA21 FROMAP6 1.1  0 0        -2.2428 0.80519 0.00000 0.00000
FFROMA22 FROMAP6 1.2  0 0        29.5509 13.0980 0.00000 0.00000
FFRONC21 FRONCP6 1.1- 0 0        -2.6213 -8.7402 0.00000 0.00000
FFRUGE12 FRUGEP7 2    0 0        -77.223 3.53573 0.00000 0.00000
FG.AVO11 G.AVOP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FG.AVO13 G.AVOP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FG.BA521 G.BA5P6 1    0 0        -40.925 -19.804 0.00000 0.00000
FG.BAN21 G.BANP6 1.1  0 0        52.7856 24.9404 0.00000 0.00000
FG.BAN22 G.BANP6 1.2  0 0        23.1866 -7.0206 0.00000 0.00000
FG.BAN23 G.BANP6 1.3  0 0        24.4577 5.96371 0.00000 0.00000
FG.CAI21 G.CAIP6 1    0 0        3.01378 -7.5399 0.00000 0.00000
FG.CAI22 G.CAIP6 2    0 2 239.12 36.8346 19.8421 -0.4000 -5.8465 0.00000 -0.4000                                               F
FG.CAI23 G.CAIIN1     0 0        0.00000 0.00000 -8.3276 0.00000 0.00000 -24.600                                               F
FG.CAI24 G.CAIINF     0 2 239.12 0.00000 0.00000 -0.4000 -5.8465 0.00000 -0.4000                                               F
FG.CO621 G.CO6P6 1.3- 0 0        1.00494 0.63242 0.00000 0.00000
FG.COE21 G.COEP6 1.3- 0 0        8.57550 5.22856 0.00000 0.00000
FG.COL21 G.COLP6 1-2  0 0        459.278 199.153 0.00000 0.00000
FG.COU21 G.COUP6 1.1- 0 0        18.8212 17.8450 0.00000 0.00000
FG.DEN21 G.DENP6 1.1  0 0        0.02934 1.87411 0.00000 0.00000
FG.DEN22 G.DENP6 1.3- 0 0        11.0140 7.82419 0.00000 0.00000
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE21 G.ILEP6 1.1- 0 0        51.7037 15.7000 0.00000 0.00000
FG.MAS21 G.MASP6 1.3- 0 0        28.3771 5.28404 0.00000 0.00000
FG.POR21 G.PORP6 1.1- 0 0        -0.1646 0.94905 0.00000 0.00000
FG.QUE21 G.QUEP6 1    0 0        45.2078 -6.9303 0.00000 0.00000
FG.RIV21 G.RIVP6      1 0        0.00000 0.00000 0.00000 0.00000
FG.SYN21 G.SYNP6 1.2- 0 0        36.3180 7.48280 0.00000 0.00000
FG.SYN23 G.SYNP6 2.1  0 0        32.1054 -4.8421 0.00000 0.00000
FG.SYN24 G.SYNP6 2.2  0 0        36.3157 7.49602 0.00000 0.00000
FGABIO21 GABIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGALER21 GALERP6 1.1  0 2 243.64 7.97497 21.5820 -0.5000 -49.486 0.00000 -0.5000                                               F
FGALER22 GALERP6 1.2  0 2 243.54 15.5346 2.79446 -0.5000 -74.594 0.00000 -0.5000                                               F
FGALOR12 GALORP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FGALOR21 GALORP6 1    0 0        0.00000 90.4956 0.00000 0.00000
FGAMBE21 GAMBEP6 1    0 0        23.0857 2.36899 0.00000 0.00000
FGAMBE22 GAMBEP6 1.2  0 0        0.00000 11.0516 0.00000 0.00000
FGAMBS21 GAMBSP6 1.1- 0 0        -59.310 -3.0599 0.00000 0.00000
FGAMPA21 GAMPAP6 1-2  0 0        141.417 45.2613 0.00000 0.00000
FGANGE21 GANGEP6 1.2- 0 0        21.6266 -8.7275 0.00000 0.00000
FGARCH21 GARCHP6 1.1- 0 0        24.2466 -18.048 0.00000 0.00000
FGARD721 GARD7P6 1.1- 0 0        55.1358 8.06343 -6.7997 0.00000 0.00000 -8.9800                                               F
FGARIB21 GARIBP6 1    0 0        16.1252 -1.7148 0.00000 0.00000
FGARIE21 GARIEP6 1.1- 0 2 241.19 17.9852 0.33174 -1.0000 -27.194 0.00000 -1.0000                                               F
FGARRI21 GARRIP6 1    0 0        -9.2348 -2.1010 0.00000 0.00000
FGATEL22 GATELP6 2    0 0        -25.225 -5.9158 0.00000 0.00000
FGATI511 GATI5P7 1B-1 0 0        33.5105 -18.296 0.00000 0.00000
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI21 GAUDIP6 1.1  0 0        -2.5265 -21.437 0.00000 0.00000
FGAUDI22 GAUDIP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI23 GAUDIIN1     0 0        0.00000 0.00000 -13.194 0.00000 0.00000 -22.600                                               F
FGAUDI24 GAUDIINF     0 2 237.57 0.00000 0.00000 -0.4000 11.5140 0.00000 -0.4000                                               F
FGAUGL11 GAUGLP7 1A-1 0 0        19.1911 -16.635 0.00000 0.00000
FGAVRE11 GAVREP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE13 GAVREP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE14 GAVREP7 2.2  0 0        68.4106 -23.135 0.00000 0.00000
FGAVRE21 GAVREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE22 GAVREP6 2    0 0        31.4349 -17.116 0.00000 0.00000
FGEN.P11 GEN.PP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P12 GEN.PP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P13 GEN.PP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P24 GEN.PP6 2B   0 0        0.00000 0.00000 0.00000 0.00000
FGENIS21 GENISP6 1.1  0 0        0.00000 0.11163 0.00000 0.00000
FGENIS22 GENISP6 1.2  0 2 241.17 0.00000 0.00000 -66.000 -12.330 0.00000 -66.000 46.1798 -12.330                               F
FGENIS23 GENISP6 1.3  0 2 241.17 0.00000 0.00000 -66.000 -31.720 0.00000 -66.000 41.1118 -31.720                               F
FGENIS24 GENISP6 1.4  0 2 241.17 0.00000 0.00000 -66.000 -27.370 0.00000 -66.000 41.0348 -27.370                               F
FGENIS25 GENISP6 1.5  0 2 241.18 0.00000 0.00000 -43.151 -30.127 0.00000 -70.000 44.4915 -30.127                               F
FGENIS26 GENISP6 1.6  0 2 241.18 0.00000 0.00000 -0.3440 -36.715 0.00000 -66.000 41.8203 -36.715                               F
FGENIT22 GENITP6 2    0 2 244.17 28.6445 -2.2686 -0.6000 -429.54 0.00000 -0.6000                                               F
FGENN321 GENN3P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGERST21 GERSTP6 1    0 0        -62.129 0.43126 0.00000 0.00000
FGERVA21 GERVAP6 1    0 0        -32.361 3.11077 0.00000 0.00000
FGIEN 21 GIEN P6 1-2  0 0        53.8766 -1.6261 0.00000 0.00000
FGINES21 GINESP6 1.2- 0 2 240.88 177.904 21.6287 -3.7871 -101.39 0.00000 -3.8000                                               F
FGIVOR21 GIVORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FGOBEL21 GOBELP6 1.1  0 0        0.00000 3.51630 0.00000 0.00000
FGOBEL22 GOBELP6 1.2  0 0        29.3749 2.36858 0.00000 0.00000
FGODIN21 GODINP6 1-2  0 0        15.2360 -15.243 0.00000 0.00000
FGOLBE21 GOLBEP6 1.1- 0 0        39.5978 24.8271 0.00000 0.00000
FGOLF511 GOLF5P7 1.1  0 0        2.90795 -1.7432 0.00000 0.00000
FGOLF512 GOLF5P7 1.2  0 0        15.8979 0.34739 0.00000 0.00000
FGOLIN21 GOLINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGONES21 GONESP6 1.3- 0 0        38.5588 8.69130 0.00000 0.00000
FGOURJ21 GOURJP6 1.1- 0 0        53.1374 67.9572 0.00000 0.00000
FGOUVI21 GOUVIP6 1.1- 0 0        11.1227 -1.5974 0.00000 0.00000
FGRACI21 GRACIP6 1    0 2 235.87 0.00000 0.00000 -367.23 6.32317 -120.00 -453.00 156.720 -129.21                               F
FGRAFF21 GRAFFP6 1    0 2 237.80 71.1190 47.2016 -2.2732 -80.433 0.00000 -2.8000                                               F
FGRAFF22 GRAFFP6 2    0 2 237.80 70.0706 -5.8742 -2.2732 -80.433 0.00000 -2.8000                                               F
FGRAMO21 GRAMOP6 1-2  0 2 240.22 12.7303 -5.1919 -1.4000 -87.478 0.00000 -1.4000                                               F
FGRAND21 GRANDP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FGRANZ21 GRANZP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FGRAV511 GRAV5P7 1.1  0 0        0.00000 4.58507 0.00000 0.00000
FGRAV512 GRAV5P7 1.2  0 0        0.00000 4.45770 0.00000 0.00000
FGRAV513 GRAV5P7 1.3  0 0        29.8220 10.7040 0.00000 0.00000
FGRAV514 GRAV5P7 1.4  0 2 404.27 -18.012 0.00000 -910.00 1.49318 -180.00 -910.00 1.49318 -8.5068                               F
FGRAV515 GRAV5P7 1.5  0 2 406.48 0.00000 0.00000 -878.85 53.1291 -180.00 -910.00 276.901 -457.48                               F
FGRAV516 GRAV5P7 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FGRAV521 GRAV5P6 1    0 0        4.30368 1.10012 0.00000 0.00000
FGRAV522 GRAV5P6 2    0 0        2.15185 0.55006 0.00000 0.00000
FGRENA21 GRENAP6 1.1- 0 0        69.4429 36.3729 0.00000 0.00000
FGREPI11 GREPIP7 1.1- 0 0        73.2485 19.2882 0.00000 0.00000
FGREPI12 GREPIP7 1.2- 0 0        74.6244 12.9858 0.00000 0.00000
FGREZI21 GREZIP6 1    0 0        20.4058 -25.117 0.00000 0.00000
FGRIGN22 GRIGNP6 2    0 0        70.7466 -2.5238 0.00000 0.00000
FGRIL011 GRIL0P7      1 0        0.00000 0.00000 0.00000 0.00000
FGRILL11 GRILLP7      1 0        0.00000 0.00000 0.00000 0.00000
FGRIM521 GRIM5P6 1.1- 0 2 238.05 142.544 95.2787 -2.2246 -46.759 0.00000 -2.3500                                               F
FGRISO21 GRISOP6 1-2  0 0        10.4519 0.60854 0.00000 0.00000
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FGUARB21 GUARBP6 1.2- 0 0        10.9395 0.27261 0.00000 0.00000
FGUARB22 GUARBP6      0 0        0.00000 0.00000 0.00000 0.00000
FGUARB23 GUARBP6 2.2- 0 0        10.9025 0.27452 0.00000 0.00000
FGUEBW21 GUEBWP6 1    0 0        24.8303 2.38000 0.00000 0.00000
FGUER821 GUER8P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGUERS21 GUERSP6 1-1. 0 0        160.457 48.2507 0.00000 0.00000
FGUESD21 GUESDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGUEUG21 GUEUGP6 1-2  0 0        13.8985 -2.7264 0.00000 0.00000
FGUPIE21 GUPIEP6 1-2  0 0        9.52807 88.4405 0.00000 0.00000
FH.BOR22 H.BORP6 2    0 0        47.3662 2.17845 0.00000 0.00000
FH.BOU21 H.BOUP6      1 0        0.00000 0.00000 0.00000 0.00000
FH.DIE22 H.DIEP6 2    0 0        33.2519 -8.2789 0.00000 0.00000
FH.FAL21 H.FALP6 1A   0 2 225.00 0.00000 0.00000 0.00000 0.00000 0.00000 -245.00 84.5800 -77.780                               F
FH.PAU11 H.PAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FH.PAU21 H.PAUP6 1-2  0 0        42.7721 -2.1999 0.00000 0.00000
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000
FH.VIE21 H.VIEP6 1-2  0 0        -21.554 -36.704 -55.487 0.00000 0.00000 -199.90                                               F
FH.VIN21 H.VINP6 1.1- 0 0        58.3087 25.8183 0.00000 0.00000
FH.VIN23 H.VINP6 2.1- 0 0        58.8932 26.0450 0.00000 0.00000
FHAGU521 HAGU5P6 1.1  0 0        62.3769 33.3839 0.00000 0.00000
FHAGU522 HAGU5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FHALLE21 HALLEP6 1    0 0        38.9444 7.15382 0.00000 0.00000
FHANNA21 HANNAP6 1    0 0        21.5302 0.84586 0.00000 0.00000
FHANNA22 HANNAP6 2    0 0        24.7355 -2.5568 0.00000 0.00000
FHARC721 HARC7P6 1A-2 0 0        17.8405 18.4710 0.00000 0.00000
FHARC722 HARC7P6 1B   0 0        0.00000 0.00000 0.00000 0.00000
FHARDT21 HARDTP6 1    0 2 236.65 7.74214 -1.7302 -3.1463 -23.137 0.00000 -3.8000                                               F
FHAVR511 HAVR5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FHAVR521 HAVR5P6 1.2- 0 0        9.04125 3.51337 0.00000 0.00000
FHELLE21 HELLEP6 1.2- 0 2 236.72 -7.2494 -0.6679 -0.7000 994.976 0.00000 -0.7000                                               F
FHELLE24 HELLEP6 2.2  0 2 240.56 43.3414 1.52476 -0.7000 -227.25 0.00000 -0.7000                                               F
FHERBL21 HERBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FHERBL22 HERBLP6 2    0 0        23.8612 -12.529 0.00000 0.00000
FHERMI21 HERMIP6 1    0 2 237.32 0.00000 0.00000 -66.591 -22.451 -0.4000 -68.800 28.9784 -22.451                               F
FHERRE21 HERREP6 1    0 0        54.6886 -25.907 0.00000 0.00000
FHERS511 HERS5P7 1.1- 0 0        0.74835 -4.2284 0.00000 0.00000
FHIRSI21 HIRSIP6 1    0 0        4.80173 -4.9391 0.00000 0.00000
FHOLQU21 HOLQUP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FHOLQU23 HOLQUP6 2.1- 0 0        42.2033 0.63773 0.00000 0.00000
FHOSPI21 HOSPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FHOURA21 HOURAP6 1    0 0        9.24920 -2.0330 0.00000 0.00000
FHYERE21 HYEREP6 1.1- 0 0        75.0495 8.19881 0.00000 0.00000
FI.NAP21 I.NAPP6 1.2- 0 0        53.8304 7.91979 0.00000 0.00000
FISBE521 ISBE5P6 1    0 0        28.6836 12.2956 0.00000 0.00000
FISSEL11 ISSELP7 1    0 0        6.46019 -4.1088 0.00000 0.00000
FISSEL12 ISSELP7 2    0 0        6.23442 -4.3918 0.00000 0.00000
FISSOI22 ISSOIP6 2    0 0        48.0548 -34.285 0.00000 0.00000
FIZERN21 IZERNP6 1.1- 0 0        69.9069 8.51455 0.00000 0.00000
FJ.VIL21 J.VILP6 1.1- 0 0        -10.002 18.2241 0.00000 0.00000
FJACQU21 JACQUP6 1.1- 0 0        35.6198 3.51561 0.00000 0.00000
FJALIS21 JALISP6 1    0 0        5.05545 -16.088 0.00000 0.00000
FJALIS22 JALISP6 2    0 0        -14.882 -3.9040 0.00000 0.00000
FJAMET21 JAMETP6 1    0 0        -94.786 2.98414 0.00000 0.00000
FJAVEL21 JAVELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FJAVEL22 JAVELP6 1.2  0 0        47.8580 3.65786 0.00000 0.00000
FJEUXE21 JEUXEP6 1    0 0        39.0439 11.1971 0.00000 0.00000
FJONQU11 JONQUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FJONQU12 JONQUP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FJONQU21 JONQUP6 1.2- 0 0        76.5315 6.05583 0.00000 0.00000
FJOUX 21 JOUX P6 1-2  0 0        86.3885 3.91734 0.00000 0.00000
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FJUSTI21 JUSTIP6 1    0 2 238.82 0.00000 0.00000 -9.9685 22.1500 0.00000 -63.275 22.1500 -20.250                               F
FJUVIG21 JUVIGP6 1    0 0        38.0148 2.99302 0.00000 0.00000
FKEMBS21 KEMBSP6 1    0 0        -13.043 19.5840 0.00000 0.00000
FKEMBS22 KEMBSP6 2    0 0        -2.9430 4.51162 0.00000 0.00000
FL.CE221 L.CE2P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FL.CHA21 L.CHAP6 1.2- 0 0        10.6384 2.68982 0.00000 0.00000
FL.DEL21 L.DELP6 1    0 0        2.83388 0.62603 0.00000 0.00000
FL.NEU21 L.NEUP6 1.2- 0 0        -36.203 -3.2967 0.00000 0.00000
FL.NEU24 L.NEUP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000
FL.NTD21 L.NTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAFIG21 LAFIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAGAF21 LAGAFP6 1.1  0 0        15.6473 8.63630 0.00000 0.00000
FLAGAF22 LAGAFP6 1.2  0 0        17.2594 11.5607 0.00000 0.00000
FLAMOR21 LAMORP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FLAMOR22 LAMORP6 1.2  0 0        3.27619 1.46692 0.00000 0.00000
FLAMOR23 LAMORP6 1.3  0 0        3.27618 -6.5646 0.00000 0.00000
FLANAU21 LANAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLANCE21 LANCEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLANDE21 LANDEP6 1.1  0 0        40.6159 -0.1441 0.00000 0.00000
FLANDE22 LANDEP6 1.2  0 0        41.6876 -0.2844 0.00000 0.00000
FLANDR21 LANDRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLANDR22 LANDRP6 2    0 0        12.4926 -16.567 0.00000 0.00000
FLANEU21 LANEUP6 1    0 0        60.0589 19.9963 0.00000 0.00000
FLANEU22 LANEUP6 2    0 0        53.5167 18.8618 0.00000 0.00000
FLANG621 LANG6P6 1    0 0        39.1361 -0.5000 0.00000 0.00000
FLANG622 LANG6P6 2    0 0        38.6164 0.55248 0.00000 0.00000
FLANNE21 LANNEP6 1-2  0 0        -7.8257 -26.896 0.00000 0.00000
FLAOS 21 LAOS P6 1    0 0        18.5616 4.47397 0.00000 0.00000
FLAPAR21 LAPARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLARCA11 LARCAP7 1.1- 0 0        103.991 -8.0366 0.00000 0.00000
FLARDI21 LARDIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLATEN11 LATENP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN13 LATENP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN14 LATENP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN21 LATENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN22 LATENP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN24 LATENP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLAUNA11 LAUNAP7 1.1- 0 0        98.9970 -57.822 0.00000 0.00000
FLAUNA21 LAUNAP6 1.1- 0 0        59.2819 35.9562 0.00000 0.00000
FLAVAL21 LAVALP6 1-2  0 0        133.492 40.5702 0.00000 0.00000
FLAVER21 LAVERP6 1.2- 0 0        105.397 56.3079 0.00000 0.00000
FLAVEY21 LAVEYP6 1.2- 0 0        -9.9091 6.29532 0.00000 0.00000
FLEGUE21 LEGUEP6 1-2  0 0        56.2415 -8.7865 0.00000 0.00000
FLESCA21 LESCAP6 1    0 0        59.0452 -12.067 0.00000 0.00000
FLESQU11 LESQUP7 1-2  0 0        0.00000 -173.44 0.00000 0.00000
FLESQU21 LESQUP6 1.1- 0 0        -3.9997 76.9347 0.00000 0.00000
FLESTA21 LESTAP6 1    0 0        14.4362 7.65401 0.00000 0.00000
FLESTA22 LESTAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FLESTR21 LESTRP6 1.1- 0 0        21.0413 65.5642 0.00000 0.00000
FLEVAL21 LEVALP6 1.1  0 0        37.3336 5.90634 0.00000 0.00000
FLEVAL22 LEVALP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FLEVAL23 LEVALP6 1.3  0 0        39.6388 8.50738 0.00000 0.00000
FLIERS21 LIERSP6 1    0 0        17.2822 -1.5270 -4.9439 0.00000 0.00000 -7.6000                                               F
FLIESS21 LIESSP6 1.3- 0 0        -2.4061 -24.600 0.00000 0.00000
FLIGNA21 LIGNAP6 1    0 0        46.6156 -21.392 0.00000 0.00000
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLIMEU21 LIMEUP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLINGO21 LINGOP6 1    0 0        78.6693 47.9029 -1.2034 0.00000 0.00000 -1.3400                                               F
FLINGO22 LINGOP6 2    0 0        65.4882 -40.107 0.00000 0.00000
FLISSE21 LISSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLIVIE21 LIVIEP6 1-2  0 0        68.2000 -13.494 -4.6585 0.00000 0.00000 -8.9000                                               F
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLOGEL21 LOGELP6 1.2- 0 0        98.4548 7.46305 0.00000 0.00000
FLOGES21 LOGESP6 1.2- 0 2 244.84 95.1453 -42.337 -0.5000 -80.352 0.00000 -0.5000                                               F
FLONG421 LONG4P6 1.1- 0 2 243.54 38.7514 4.28848 -4.3381 -596.66 0.00000 -4.8000                                               F
FLONG621 LONG6P6 1    0 0        11.9300 -19.635 0.00000 0.00000
FLONG622 LONG6P6 2    0 0        7.71541 -3.8408 0.00000 0.00000
FLONG921 LONG9P6 1.1- 0 0        60.4601 25.1365 0.00000 0.00000
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FLOSCO21 LOSCOP6 1-2  0 0        107.412 -22.873 0.00000 0.00000
FLOUIS11 LOUISP7 1.1- 0 0        28.5958 -9.4779 0.00000 0.00000
FLOUIS14 LOUISP7 2.1- 0 0        28.2300 -9.3897 0.00000 0.00000
FLUMES21 LUMESP6 1-2  0 0        29.6378 19.6697 0.00000 0.00000
FLUTTE21 LUTTEP6 1    0 0        50.9650 -10.390 0.00000 0.00000
FLUTTE22 LUTTEP6 2    0 0        26.7113 -0.3312 0.00000 0.00000
FM.BRU21 M.BRUP6 1-2  0 0        24.7085 6.54535 -9.0258 0.00000 0.00000 -19.600                                               F
FM.LAN11 M.LANP7 1.1- 0 0        43.9300 0.86978 0.00000 0.00000
FM.LAN13 M.LANP7 2.1- 0 0        43.8159 0.86573 0.00000 0.00000
FM.LIL21 M.LILP6 1.1  0 2 240.60 22.6592 2.59412 -0.3000 -8.3038 0.00000 -0.3000                                               F
FM.LIL22 M.LILP6 1.2  0 2 240.56 43.0061 4.35964 -0.3000 -510.29 0.00000 -0.3000                                               F
FM.MA521 M.MA5P6 1.1- 0 2 238.33 16.2978 -0.6162 -8.7413 -33.268 0.00000 -24.800                                               F
FM.MO521 M.MO5P6 1.1  0 0        2.16433 2.36005 0.00000 0.00000
FM.MO522 M.MO5P6 1.2  0 0        -0.8346 0.36006 0.00000 0.00000
FM.MOR21 M.MORP6 1-2  0 0        55.6609 18.6125 0.00000 0.00000
FM.PON11 M.PONP7      1 0        0.00000 0.00000 0.00000 0.00000
FM.PON21 M.PONP6 1    0 2 238.81 0.00000 -11.519 -275.52 -91.655 -115.00 -298.00 170.579 -91.655                               F
FM.SEI11 M.SEIP7 1A   0 0        -72.111 -6.5937 0.00000 0.00000
FM.SEI12 M.SEIP7 1B   0 0        -72.111 -6.5937 0.00000 0.00000
FM.SEI13 M.SEIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FM.SEI14 M.SEIP7 2B   0 0        -51.289 -4.2871 0.00000 0.00000
FMACON21 MACONP6 1-2  0 0        109.479 17.7826 0.00000 0.00000
FMADE521 MADE5P6 1    0 0        -1.9339 4.61480 0.00000 0.00000
FMADE621 MADE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMAGEN21 MAGENP6 1    0 0        46.2257 4.24871 0.00000 0.00000
FMAGNY21 MAGNYP6 1    0 0        40.9637 3.57905 0.00000 0.00000
FMALA621 MALA6P6 1.2- 0 2 243.76 61.1867 7.31133 -0.8000 -504.61 0.00000 -0.8000                                               F
FMALEC21 MALECP6 1.1- 0 2 244.41 19.5189 -1.4569 -0.6000 -14.947 0.00000 -0.6000                                               F
FMALGO21 MALGOP6 1    0 0        -0.4458 -1.5785 0.00000 0.00000
FMALGO22 MALGOP6 2    0 0        -0.9856 -22.680 0.00000 0.00000
FMALGO23 MALGO6G2     0 2 239.80 0.00000 0.00000 -76.000 -11.332 0.00000 -76.000 43.5600 -30.021                               F
FMALGO24 MALGO6G4     0 2 239.80 0.00000 0.00000 -34.668 -11.332 0.00000 -80.000 52.5478 -47.675                               F
FMALIN21 MALINP6 1-2  0 0        131.902 15.9265 0.00000 0.00000
FMALLE21 MALLEP6 1    0 2 235.99 0.00000 0.00000 -29.494 -18.746 -0.4000 -32.570 15.8614 -18.746                               F
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMANDA11 MANDAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMANDA12 MANDAP7 1B   0 0        0.00000 -114.86 0.00000 0.00000
FMANDA13 MANDAP7 2A   0 0        0.00000 -114.86 0.00000 0.00000
FMANDA14 MANDAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANOI21 MANOIP6 1.2- 0 0        72.5518 38.2057 0.00000 0.00000
FMANOS21 MANOSP6 1    0 2 242.09 0.00000 0.00000 -4.3220 -34.990 0.00000 -50.000 18.6035 -37.831                               F
FMARCK21 MARCKP6 1    0 0        -47.376 51.4383 0.00000 0.00000
FMARCK22 MARCKP6 2    0 0        -23.633 33.1979 0.00000 0.00000
FMAREG21 MAREGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARGE21 MARGEP6 1-2  0 0        13.4306 -18.190 0.00000 0.00000
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARMA11 MARMAP7 1.2- 0 0        28.4286 -40.050 0.00000 0.00000
FMARMA21 MARMAP6 1-2  0 0        9.27238 85.0552 0.00000 0.00000
FMARNI21 MARNIP6 1    0 0        4.82246 -4.0460 0.00000 0.00000
FMAROL21 MAROLP6 1-2  0 0        -30.502 15.3748 -8.3531 0.00000 0.00000 -26.100                                               F
FMARSI11 MARSIP7 1-2  0 0        10.6505 34.6029 0.00000 0.00000
FMARSI21 MARSIP6 1.1- 0 0        35.9493 7.86068 0.00000 0.00000
FMARTY11 MARTYP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARTY21 MARTYP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMASQU21 MASQUP6 1-2  0 0        31.8501 -17.319 0.00000 0.00000
FMASSY22 MASSYP6 2    0 0        97.3232 6.17386 0.00000 0.00000
FMASTA11 MASTAP7 1A   0 0        22.0397 -4.1642 0.00000 0.00000
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA13 MASTAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA21 MASTAP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMASTA23 MASTAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FMASTA24 MASTAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FMAUBE21 MAUBEP6 1-2  0 2 238.39 54.4247 31.9659 -0.3000 -108.52 0.00000 -0.3000                                               F
FMAUGE22 MAUGEP6 2    0 0        88.8161 13.1417 0.00000 0.00000
FMAURE21 MAUREP6 1-2  0 0        48.9752 63.5312 0.00000 0.00000
FMAZAR21 MAZARP6 1-2  0 2 240.06 64.8416 19.4891 -2.3607 -651.96 0.00000 -2.4000                                               F
FMAZIN21 MAZINP6 1    0 0        15.3097 8.47276 0.00000 0.00000
FMAZUR11 MAZURP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR13 MAZURP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMEES 21 MEES P6 1    0 0        -16.230 5.75774 0.00000 0.00000
FMENTO22 MENTOP6 2    0 0        32.6092 12.8729 0.00000 0.00000
FMENUE11 MENUEP7 1A-1 0 0        0.00000 236.448 0.00000 0.00000
FMENUS21 MENUSP6 1.2- 0 0        40.5617 1.88235 0.00000 0.00000
FMERCI21 MERCIP6 1    0 0        -5.9964 0.67599 0.00000 0.00000
FMEREN21 MERENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMERLA21 MERLAP6 1-2  0 0        33.7634 26.1787 0.00000 0.00000
FMEUNI21 MEUNIP6 1A   0 0        1.15518 0.18248 0.00000 0.00000
FMEUNI22 MEUNIP6 1B   0 0        0.00000 0.00000 0.00000 0.00000
FMEYZI21 MEYZIP6 1.1- 0 0        51.7985 0.84417 -1.4684 0.00000 0.00000 -1.7000                                               F
FMEZE512 MEZE5P7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMEZE521 MEZE5P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMIEGE21 MIEGEP6 1    0 0        -4.0233 -5.2663 0.00000 0.00000
FMIOLL21 MIOLLP6 1    0 0        0.00000 -0.9962 -2.8851 0.00000 0.00000 -4.0000                                               F
FMIONN21 MIONNP6 1    0 0        8.84405 -9.3729 0.00000 0.00000
FMIONS11 MIONSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMIONS13 MIONSP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FMIONS14 MIONSP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FMIONS21 MIONSP6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMIONS22 MIONSP6 1B-2 0 0        41.4766 28.7369 0.00000 0.00000
FMIONS23 MIONSP6 2A   0 0        0.00000 0.00000 0.00000 0.00000
FMOHON21 MOHONP6 1.1  0 0        30.2618 -3.6948 0.00000 0.00000
FMOHON22 MOHONP6 1.2  0 0        30.4874 -3.7772 0.00000 0.00000
FMOIMO21 MOIMOP6 1.2- 0 2 242.04 25.3559 -3.6390 -1.0000 10.9855 0.00000 -1.0000                                               F
FMOIRA21 MOIRAP6 1.1- 0 0        69.9266 9.63129 0.00000 0.00000
FMOISE21 MOISEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMOLE 21 MOLE P6 1-2  0 0        -16.572 -34.902 0.00000 0.00000
FMOLIE11 MOLIEP7 1-2  0 0        62.2682 -3.7790 0.00000 0.00000
FMOLL521 MOLL5P6 1.1  0 0        1.39819 1.34938 0.00000 0.00000
FMOLL522 MOLL5P6 1.2  0 0        1.39819 1.23620 0.00000 0.00000
FMOLSH21 MOLSHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMOLSH22 MOLSHP6 1.2  0 0        71.8378 32.0763 0.00000 0.00000
FMONDI21 MONDIP6 1    0 0        -1.4601 15.8344 0.00000 0.00000
FMONNE21 MONNEP6 1.1- 0 0        83.9751 12.9054 0.00000 0.00000
FMORB521 MORB5P6 1.1  0 2 243.69 12.5229 -2.3499 -0.5000 -3.2566 0.00000 -0.5000                                               F
FMORB522 MORB5P6 1.2  0 2 243.69 9.92186 -2.9649 -0.5000 -2.9079 0.00000 -0.5000                                               F
FMORBR11 MORBRP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FMORBR21 MORBRP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMOREA21 MOREAP6 1-2  0 0        12.4523 -19.326 0.00000 0.00000
FMORIH21 MORIHP6 1    0 0        32.9752 17.4943 0.00000 0.00000
FMORU 21 MORU P6 1.2- 0 0        29.7209 -16.454 0.00000 0.00000
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMOUCH21 MOUCHP6 1.2- 0 0        149.073 66.3937 0.00000 0.00000
FMOUGI21 MOUGIP6 1-2  0 0        168.073 11.1686 0.00000 0.00000
FMOUGU21 MOUGUP6 1    0 0        58.1375 3.32709 0.00000 0.00000
FMOUGU22 MOUGUP6 2    0 0        116.037 -3.3078 0.00000 0.00000
FMOUIS21 MOUISP6 1.3- 0 0        34.6557 2.29242 -9.1745 0.00000 0.00000 -15.370                                               F
FMOUL821 MOUL8P6 1.1- 0 2 242.01 70.6778 91.3768 -0.6000 408.354 0.00000 -0.6000                                               F
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMOULA21 MOULAP6 1    0 0        31.5116 13.7530 0.00000 0.00000
FMOULA22 MOULAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMOULI21 MOULI66 1.1  0 0        0.00000 0.11163 0.00000 0.00000
FMOULI22 MOULI66 1.3- 0 0        0.00000 0.00000 0.00000 0.00000
FMOUS521 MOUS5P6 1-2  0 0        29.7917 -19.210 0.00000 0.00000
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMQIS 21 MQIS P6 1A-1 0 0        46.2495 16.9394 0.00000 0.00000
FMQIS 22 MQIS P6      0 0        0.00000 0.00000 0.00000 0.00000
FMTAG521 MTAG5P6 1.2- 0 0        47.4323 -21.056 0.00000 0.00000
FMTAHU21 MTAHUP6 1.2- 0 0        14.1157 -5.5776 -24.344 0.00000 0.00000 -78.200                                               F
FMTCRO21 MTCROP6 1.3- 0 2 240.98 17.7829 -1.7504 -1.5288 -6.7668 0.00000 -1.6000                                               F
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZ511 MTEZ5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZI11 MTEZIP7 1.1  0 2 403.28 0.00000 0.00000 -0.3440 35.0127 227.000 -242.55 93.5750 -94.465                               F
FMTEZI12 MTEZIP7 1.2  0 2 403.26 0.00000 0.00000 -0.6881 78.9561 455.000 -455.00 187.200 -188.93                               F
FMTGRO21 MTGROP6 1.1- 0 0        2.44642 -16.817 0.00000 0.00000
FMTGUY21 MTGUYP6 1-2  0 0        -13.914 1.38902 0.00000 0.00000
FMTJAY21 MTJAYP6 1    0 0        0.00000 0.00000 -11.033 0.00000 0.00000 -17.000                                               F
FMTJAY22 MTJAYP6 2    0 0        45.0752 -9.1548 0.00000 0.00000
FMTLUC22 MTLUCP6 2    0 0        9.01936 -16.176 0.00000 0.00000
FMTOIS21 MTOISP6 1    0 0        20.8122 0.60587 0.00000 0.00000
FMTOIS22 MTOISP6 2    0 0        -1.6090 -4.3601 0.00000 0.00000
FMTPEL21 MTPELP6 1-2  0 0        163.764 14.0167 0.00000 0.00000
FMTPEZ21 MTPEZP6 1.1- 0 0        9.20250 -1.7604 0.00000 0.00000
FMTVAR21 MTVARP6 1    0 0        -8.9336 8.28365 0.00000 0.00000
FMTVIC21 MTVICP6 1.1- 0 0        4.57952 27.6080 0.00000 0.00000
FMUETT21 MUETTP6 1.2- 0 0        15.8215 -0.5501 0.00000 0.00000
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB12 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB14 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUR  21 MUR  P6 1-2  0 0        0.00000 0.10441 0.00000 0.00000
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000
FMUREA21 MUREAP6 1.1  0 2 239.77 33.8794 -1.6613 -6.0242 51.5257 0.00000 -9.0000                                               F
FMUREM21 MUREMP6 1.3- 0 0        0.00000 27.1068 -66.112 0.00000 0.00000 -134.50                                               F
FN.MAI11 N.MAIP7 1    0 0        -10.692 16.2055 0.00000 0.00000
FN.MAR21 N.MARP6 1.1  0 2 243.48 0.59742 5.80469 0.00000 0.00000 0.00000 -0.7000                                               F
FN.MAR22 N.MARP6 1.2  0 2 243.46 45.4499 4.17250 -0.7000 -591.48 0.00000 -0.7000                                               F
FN.MAR23 N.MARP6 1.3  0 0        17.7789 -0.4483 0.00000 0.00000
FN.SE111 N.SE1P7 1    0 2 405.15 0.00000 0.00000 -1284.4 302.792 -260.00 -1310.0 520.748 -508.11                               F
FN.SE211 N.SE2P7 1    0 2 405.18 0.00000 0.00000 -1304.8 364.923 -260.00 -1310.0 522.493 -506.42                               F
FNANTE21 NANTEP6 1B1- 0 2 243.24 67.1173 86.3617 -0.8000 -2810.8 0.00000 -0.8000                                               F
FNANTE24 NANTEP6 2A   0 0        0.00000 0.00000 0.00000 0.00000
FNAOUT22 NAOUTP6 2    0 0        -44.332 104.912 0.00000 0.00000
FNATI321 NATI3P6 1.1  0 0        21.8950 0.41240 0.00000 0.00000
FNATI322 NATI3P6 1.2  0 0        20.2447 -0.6225 0.00000 0.00000
FNEGR521 NEGR5P6 1    0 2 238.22 0.00000 0.00000 -4.5107 39.7284 0.00000 -5.7000                                               F
FNEMOU21 NEMOUP6 1-2  0 0        51.3068 3.94654 0.00000 0.00000
FNEOUL11 NEOULP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FNEY__21 NEY__P6 1.1  0 0        11.4463 0.40350 0.00000 0.00000
FNEY__22 NEY__P6 1.2  0 0        0.00000 6.92102 0.00000 0.00000
FNIME621 NIME6P6 1    0 0        0.00000 17.6380 0.00000 0.00000
FNIORT21 NIORTP6 1-2  0 0        15.4379 2.60256 0.00000 0.00000
FNIORT22 NIORTP6      0 0        0.00000 0.00000 0.00000 0.00000
FNOGEN21 NOGENP6 1-2  0 0        19.3535 7.25812 0.00000 0.00000
FNOISY21 NOISYP6 1.1  0 0        16.7794 21.3083 0.00000 0.00000
FNOISY22 NOISYP6 1.2  0 0        -0.2069 3.54295 0.00000 0.00000
FNOURO21 NOUROP6 1.1- 0 2 239.79 0.00000 0.00000 -11.275 42.7753 0.00000 -15.600                                               F
FNOVIO21 NOVIOP6 1.2- 0 0        74.5772 13.1505 0.00000 0.00000
FO.CHA21 O.CHAP6 1    0 0        -8.6688 -16.813 0.00000 0.00000
FOLLI521 OLLI5P6 1-2  0 0        -23.406 14.2333 0.00000 0.00000
FORAIS21 ORAISP6 1.3- 0 2 241.62 0.00000 0.00000 -68.100 -21.267 0.00000 -68.100 34.2514 -21.267                               F
FORANG21 ORANGP6 1-2  0 0        21.8255 61.1109 0.00000 0.00000
FORELL21 ORELLP6 1    0 2 238.54 0.00000 0.00000 -28.883 -5.6340 -0.4000 -35.000 17.9031 -15.434                               F
FORLY_21 ORLY_P6 1    0 0        14.6583 3.75108 0.00000 0.00000
FORMES21 ORMESP6 1.1- 0 0        48.5593 37.3628 0.00000 0.00000
FORMES22 ORMESINF     0 2 238.75 0.00000 0.00000 -1.1953 17.1564 0.00000 -1.4000                                               F
FORMES23 ORMESING     0 2 238.75 0.00000 0.00000 -1.1953 17.1564 0.00000 -1.4000                                               F
FORMES24 ORMESP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FORNA521 ORNA5P6 1.1- 0 2 225.00 0.00000 0.00000 0.00000 0.00000 0.00000 -0.8000                                               F
FORSON21 ORSONP6 1.1- 0 2 242.22 57.1132 -4.4671 -16.400 1193.61 0.00000 -16.400                                               F
FORVAU21 ORVAUP6 1    0 0        44.4417 -16.585 0.00000 0.00000
FOTTMA21 OTTMAP6 1    0 0        -53.837 19.4104 0.00000 0.00000
FOUDON11 OUDONP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FOUDON21 OUDONP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FOULLI21 OULLIP6 1.3- 0 0        22.1235 2.00693 0.00000 0.00000
FOXYGA21 OXYGAP6 1    0 0        34.0348 13.6096 0.00000 0.00000
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.AND13 P.ANDP7      0 0        0.00000 0.00000 0.00000 0.00000
FP.AND21 P.ANDP6 1-2  0 0        1.14196 -6.7267 0.00000 0.00000
FP.BOI21 P.BOIP6 1.1- 0 0        13.0776 2.77029 0.00000 0.00000
FP.BOR21 P.BORP6 1.1- 0 2 240.83 2.28205 -0.5113 0.00000 7.38199 0.00000 -111.20 69.4000 -71.300                               F
FP.BOU21 P.BOUP6 1    0 0        23.8758 1.12811 0.00000 0.00000
FP.CHA21 P.CHAP6 1.1- 0 0        -12.064 -22.346 0.00000 0.00000
FP.CHR21 P.CHRP6 1    0 0        33.1464 -14.141 0.00000 0.00000
FP.COR11 P.CORP7 1A   0 0        9.08806 -3.0459 0.00000 0.00000
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FP.COR13 P.CORP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FP.ESC21 P.ESCP6 1    0 0        -49.202 5.12210 0.00000 0.00000
FP.EVE21 P.EVEP6 1    0 0        33.9552 6.74621 0.00000 0.00000
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS21 P.GASP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS22 P.GASP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FP.GR521 P.GR5P6 1-2  0 0        138.163 49.8792 0.00000 0.00000
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.HA521 P.HA5P6 1-2  0 0        0.00000 33.1259 0.00000 0.00000
FP.JER21 P.JERP6 1.2- 0 2 239.64 155.834 63.4288 -0.8000 -141.88 0.00000 -0.8000                                               F
FP.LAC21 P.LACP6 1    0 0        14.3817 -0.5803 0.00000 0.00000
FP.ME521 P.ME5P6 1.1- 0 2 240.51 25.6585 0.13588 -0.8000 -134.90 0.00000 -0.8000                                               F
FP.ORG12 P.ORGP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.ORG21 P.ORGP6 1-2  0 0        64.5428 -2.1879 0.00000 0.00000
FP.RHI21 P.RHIP6 1.1- 0 0        67.9409 15.0534 0.00000 0.00000
FP.ROS21 P.ROSP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FP.ROU21 P.ROUP6 1    0 0        216.143 17.0372 0.00000 0.00000
FP.SAM21 P.SAMP6 1.1- 0 0        24.1475 4.99789 0.00000 0.00000
FP.SAM23 P.SAMP6 2.1- 0 0        24.1474 -13.286 0.00000 0.00000
FP.SEP21 P.SEPP6 1.1- 0 0        106.572 22.9199 0.00000 0.00000
FP.SIM21 P.SIMP6 1.2- 0 0        110.683 15.6779 0.00000 0.00000
FP.TRI21 P.TRIP6 1    0 2 240.24 26.9025 0.99150 -1.5408 -73.726 0.00000 -2.1000                                               F
FP.VIL21 P.VILP6 1    0 2 242.90 7.09552 -2.9477 -4.6956 -40.807 0.00000 -16.600                                               F
FPALAY21 PALAYP6 1.1  0 2 234.43 0.00000 0.00000 -0.6000 142.678 0.00000 -0.6000                                               F
FPALEN21 PALENP6 1    0 0        66.4052 9.70857 0.00000 0.00000
FPALEN22 PALENP6 2    0 0        36.5903 -3.8903 0.00000 0.00000
FPALUE11 PALUEP7 1.1  0 0        7.99386 4.04357 0.00000 0.00000
FPALUE12 PALUEP7 1.2  0 2 406.48 13.5354 13.5533 -1280.4 89.8342 -260.00 -1330.0 355.537 -517.46                               F
FPALUE13 PALUEP7 1.3  0 2 405.40 17.7503 14.9768 -1279.4 71.8101 -260.00 -1330.0 355.473 -517.53                               F
FPALUE14 PALUEP7 1.4  0 2 404.61 6.74697 12.5318 -1294.6 107.002 -260.00 -1330.0 356.420 -516.58                               F
FPALUN21 PALUNP6 1-2  0 0        121.885 1.66224 0.00000 0.00000
FPAPIN21 PAPINP6 1    0 0        11.0175 4.28856 0.00000 0.00000
FPARC 21 PARC P6 1.1- 0 0        1.47657 1.03152 0.00000 0.00000
FPARIS21 PARISP6 1-2  0 0        66.5512 -5.9236 0.00000 0.00000
FPASQU21 PASQUP6 1.1  0 0        49.2408 7.10196 0.00000 0.00000
FPASSY21 PASSYP6 1.3- 0 0        -82.113 -28.687 0.00000 0.00000
FPATIS21 PATISP6 1-2  0 0        38.6534 -0.0410 0.00000 0.00000
FPATOU21 PATOUP6 1    0 0        10.9886 8.26085 0.00000 0.00000
FPAUDY21 PAUDYP6 1.1- 0 2 240.45 1.86499 -8.0103 -24.895 -15.328 0.00000 -145.03                                               F
FPELAD21 PELADP6 1    0 2 238.97 0.18370 0.00000 -5.6010 14.7757 0.00000 -49.000 14.7757 -18.439                               F
FPELIS21 PELISP6 1-2  0 0        -7.1829 -3.3218 0.00000 0.00000
FPELTR21 PELTRP6 1.1- 0 0        80.9737 5.54402 0.00000 0.00000
FPENC511 PENC5P7 1.1- 0 0        5.54717 -1.9054 0.00000 0.00000
FPENL511 PENL5P7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FPENL512 PENL5P7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FPENL513 PENL5P7 2A   0 0        66.5391 -5.8228 0.00000 0.00000
FPENL514 PENL5P7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FPENLY11 PENLYP7 1.1  0 2 407.77 2.90222 -4.4845 -1264.1 86.5411 -260.00 -1330.0 412.306 -407.30                               F
FPENLY12 PENLYP7 1.2  0 2 407.73 0.80518 -1.6467 -1327.3 133.421 -266.00 -1330.0 416.240 -402.95                               F
FPEREL21 PERELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FPEREL22 PERELP6 1.2  0 0        -0.3621 -2.2215 0.00000 0.00000
FPERIZ21 PERIZP6 1.2- 0 0        -20.874 8.94979 0.00000 0.00000
FPERRA21 PERRAP6 1.2- 0 0        35.2271 6.77441 0.00000 0.00000
FPERRE24 PERREP6 1B3  0 0        0.00000 0.00000 0.00000 0.00000
FPERRE25 PERREP6 2A3- 0 0        0.00000 0.00000 0.00000 0.00000
FPERSA21 PERSAP6 1    0 0        19.5207 0.34729 0.00000 0.00000
FPERTA21 PERTAP6 1.2- 0 0        -4.1097 -12.802 0.00000 0.00000
FPERTR21 PERTRP6 1.3- 0 0        -2.4024 -4.3090 0.00000 0.00000
FPESSA21 PESSAP6 1.1- 0 0        104.436 7.87793 0.00000 0.00000
FPEUP511 PEUP5P7 1    0 2 400.00 3.14236 0.00000 0.00000 361.000 1030.00 -1030.0 361.000 -330.00                               F
FPEYRO21 PEYROP6 1-2  0 2 240.05 58.8800 5.50112 -3.2504 -37.173 0.00000 -3.9000                                               F
FPICOC11 PICOCP7 1.2- 0 0        13.7298 -0.6446 0.00000 0.00000
FPLACH21 PLACHP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPLAUD11 PLAUDP7 1    0 0        37.6716 30.8243 0.00000 0.00000
FPLISO21 PLISOP6 1-2  0 0        32.6246 -6.3444 0.00000 0.00000
FPLUVI21 PLUVIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPONAN21 PONANP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPONTE22 PONTEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FPORCH21 PORCHP6 1.1- 0 0        93.8017 -21.330 0.00000 0.00000
FPOTEA21 POTEAP6 1.1  0 0        0.00000 -4.2788 -27.860 0.00000 0.00000 -80.100                                               F
FPOTEA22 POTEAP6 1.2  0 0        0.00000 -2.2787 -31.570 0.00000 0.00000 -91.600                                               F
FPOTEA23 POTEAP6 1.3  0 0        0.00000 -1.2788 -24.910 0.00000 0.00000 -76.100                                               F
FPOUGE21 POUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPRAGN21 PRAGNP6 1    0 0        -2.5516 1.98156 0.00000 0.00000
FPRAGN22 PRAGNP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FPRAL521 PRAL5P6 1    0 0        -15.978 10.9716 0.00000 0.00000
FPRATC21 PRATCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPRATC22 PRATCP6 2    0 0        0.68478 48.2496 0.00000 0.00000
FPREGU11 PREGUP7 1.1- 0 0        82.6810 -36.351 0.00000 0.00000
FPREGU21 PREGUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPRELE21 PRELEP6 1-2  0 0        37.5944 -6.2648 0.00000 0.00000
FPRESS21 PRESSP6 1.1- 0 0        78.4797 18.2269 0.00000 0.00000
FPRESS23 PRESSP6 2.1- 0 0        22.8972 43.2285 0.00000 0.00000
FPRIME21 PRIMEP6 1.3- 0 0        57.1187 8.41038 0.00000 0.00000
FPRINQ22 PRINQP6 1.1- 0 0        -81.476 13.3018 0.00000 0.00000
FPRINQ23 PRINQP6 1.2  0 0        42.6086 193.852 0.00000 0.00000
FPRINQ24 PRINQP6 1.3  0 0        39.6584 201.081 0.00000 0.00000
FPRION11 PRIONP7 1-2  0 0        5.13569 2.20813 0.00000 0.00000
FPROV522 PROV5P6 1.2  0 0        0.00000 0.11163 0.00000 0.00000
FPRRLA21 PRRLAP6 1    0 0        6.87129 1.40707 0.00000 0.00000
FPRRLA22 PRRLAP6 2    0 0        6.87132 -0.2832 0.00000 0.00000
FPRRTT21 PRRTTP6 1-2  0 0        86.8746 -18.745 0.00000 0.00000
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPTARL21 PTARLP6 1    0 0        26.6538 -1.7934 0.00000 0.00000
FPTCHA21 PTCHAP6 1-2  0 0        108.444 5.35331 0.00000 0.00000
FPUISE21 PUISEP6 1-2  0 0        131.889 3.26323 0.00000 0.00000
FPUSY 21 PUSY P6 1-2  0 0        44.7783 0.78431 0.00000 0.00000
FPUTE521 PUTE5P6 1.1  0 0        45.6814 -2.7644 0.00000 0.00000
FPUTE522 PUTE5P6 1.2  0 0        45.6607 -1.8295 0.00000 0.00000
FPUTEA21 PUTEAP6 1A-1 0 2 239.46 63.3844 4.94918 -0.4000 4815.63 0.00000 -0.4000                                               F
FPYMON21 PYMONP6 1-2  0 0        39.0276 1.92847 0.00000 0.00000
FPYRAM21 PYRAMP6 1    0 0        31.8385 6.58551 0.00000 0.00000
FQ.ECL21 Q.ECLP6 1.2- 0 2 235.60 50.2791 2.29565 -1.5214 -4.2687 0.00000 -1.6000                                               F
FQ.SEI21 Q.SEIP6 1.1- 0 0        47.8657 4.81059 -8.1009 0.00000 0.00000 -11.500                                               F
FQUARE21 QUAREP6 1    0 0        74.2337 51.5286 0.00000 0.00000
FQUATR21 QUATRP6 1.2- 0 0        9.22701 6.79203 0.00000 0.00000
FQUINS21 QUINSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FR.COT21 R.COTP6 1    0 0        8.71019 0.10356 0.00000 0.00000
FR.COT22 R.COTP6 2    0 0        12.0862 3.68344 0.00000 0.00000
FRABAT21 RABATP6 1.2- 0 2 238.56 81.1167 15.7267 -1.0000 1615.66 0.00000 -1.0000                                               F
FRAN.P21 RAN.PP6 1-2  0 0        137.355 -1.1041 0.00000 0.00000
FRAN.P22 RAN.PP6      0 0        0.00000 0.00000 0.00000 0.00000
FRANCE21 RANCEP6 1.1  0 2 238.45 0.00000 0.00000 -80.000 23.2000 80.0000 -80.000 23.2000 -24.800                               F
FRANCE22 RANCEP6 1.2  0 2 238.45 0.00000 0.00000 -80.000 23.2000 80.0000 -80.000 23.2000 -24.800                               F
FRANCE23 RANCEP6 1.3  0 2 238.45 0.00000 0.00000 -19.711 0.48147 80.0000 -80.000 24.8000 -23.200                               F
FRANDE21 RANDEP6 1    0 0        -23.197 9.84023 0.00000 0.00000
FRANVI21 RANVIP6 1.3- 0 2 240.64 87.5973 -6.0025 -7.7507 12.7070 0.00000 -10.400                                               F
FRASSU21 RASSUP6 1    0 0        41.9272 1.36671 0.00000 0.00000
FRATIE21 RATIEP6 1.2- 0 0        100.550 55.0051 0.00000 0.00000
FREALT11 REALTP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FREALT13 REALTP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FREALT14 REALTP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FRECOU21 RECOUP6 1.1- 0 2 239.33 21.0822 1.25443 -18.082 -0.3927 0.00000 -30.980                                               F
FRECY 21 RECY P6 1-2  0 0        -5.1956 -0.2230 0.00000 0.00000
FREICH21 REICHP6 1-2  0 0        167.603 24.4772 0.00000 0.00000
FRELA521 RELA5P6 1.1- 0 0        11.5985 9.07315 0.00000 0.00000
FRELE 21 RELE P6 1.1- 0 0        -0.5611 2.28688 0.00000 0.00000
FREMIS11 REMISP7 1.1  0 0        22.4598 -3.6080 0.00000 0.00000
FREMIS13 REMISP7 2.1- 0 0        47.2088 -3.1538 0.00000 0.00000
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRENAI21 RENAIP6 1.1  0 0        78.2287 28.6607 0.00000 0.00000
FRENAI22 RENAIP6 1.3- 0 0        9.28759 0.45079 0.00000 0.00000
FRENAI24 RENAIP6 1.4  0 0        43.2609 15.4983 0.00000 0.00000
FRENAR11 RENARP7 1    0 0        5.04167 -2.7330 0.00000 0.00000
FRENAR21 RENARP6 1    0 0        0.00000 0.46852 0.00000 0.00000
FRENNE21 RENNEP6 1    0 0        19.0685 0.69373 0.00000 0.00000
FRENNE22 RENNEP6 2    0 0        32.3178 -2.7969 0.00000 0.00000
FREQUI21 REQUIP6 1    0 0        -3.5738 -16.632 0.00000 0.00000
FREVES21 REVESP6 1.1  0 0        -0.5761 4.27621 0.00000 0.00000
FREVES22 REVESP6 1.2  0 0        19.1672 1.46996 0.00000 0.00000
FREVI511 REVI5P7 1.1  0 2 399.00 0.00000 0.00000 0.00000 0.00000 180.000 -193.00 124.000 -102.70                               F
FREVI512 REVI5P7 1.2  0 2 406.95 0.00000 0.00000 -0.3440 28.8587 180.000 -193.00 123.973 -102.63                               F
FREVI513 REVI5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FREVI514 REVI5P7 1.4  0 2 399.00 0.00000 0.00000 -0.3440 126.310 180.000 -193.00 126.310 -90.764                               F
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG21 REVIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG22 REVIGP6 2    0 0        -9.3199 13.3833 0.00000 0.00000
FRHENA21 RHENAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRHENA22 RHENAP6 2    0 0        39.4285 24.0033 0.00000 0.00000
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRHINH21 RHINHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FRHINH22 RHINHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FRHINH23 RHINHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FRHINH71 RHINHP1 1.1  0 2 18.163 0.00000 0.00000 -23.146 19.4292 0.00000 -37.800 19.4292 -19.258                               F
FRHINH72 RHINHP1 1.2  0 2 18.263 0.00000 0.00000 -23.190 20.0229 0.00000 -37.800 20.0229 -19.472                               F
FRHINH73 RHINHP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FRHINH74 RHINHP1 1.4  0 2 20.579 23.3396 0.79884 -23.340 -0.7988 0.00000 -37.800 20.8666 -17.514                               F
FRICH521 RICH5P6 1.1- 0 2 243.00 15.9363 -6.8536 -1.4000 -35.698 0.00000 -1.4000                                               F
FRICHA22 RICHAP6 2    0 2 244.27 51.4454 3.33476 -0.6000 -2.2285 0.00000 -0.6000                                               F
FRICHE21 RICHEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRIGOT21 RIGOTP6 1    0 0        0.00000 0.00000 -9.7290 -1.9654 0.00000 -66.130 27.6323 -35.655                               F
FRIORG21 RIORGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRISSO21 RISSOP6 1-2  0 2 235.28 86.4004 15.8131 -0.4000 126.146 0.00000 -0.4000                                               F
FRIVEN21 RIVENP6 1.1- 0 0        4.24468 -5.4764 0.00000 0.00000
FRIVIE21 RIVIEP6 1-2  0 2 240.13 81.4568 4.78233 -0.6000 -63.511 0.00000 -0.6000                                               F
FROBI521 ROBI5P6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FROBI522 ROBI5P6 1B1- 0 2 244.34 63.0138 3.92287 -1.6000 -11.761 0.00000 -1.6000                                               F
FROCAD21 ROCADP6 1    0 0        32.3170 14.4536 0.00000 0.00000
FROCBA21 ROCBAP6 1    0 0        11.6021 8.18080 0.00000 0.00000
FROGNA21 ROGNAP6 1-2  0 0        51.8530 1.14533 0.00000 0.00000
FROLAM21 ROLAMP6 1-2  0 0        -13.111 3.29042 0.00000 0.00000
FROM  11 ROM  P7 1    0 0        47.6055 -44.996 0.00000 0.00000
FROMAI21 ROMAIP6 1.4- 0 2 243.66 83.0780 41.5907 -1.4000 0.14764 0.00000 -1.4000                                               F
FROSIE21 ROSIEP6 1    0 0        9.03208 -8.2468 0.00000 0.00000
FROSPE22 ROSPEP6 2    0 0        80.8208 -23.268 0.00000 0.00000
FROU.N21 ROU.NP6 1.1  0 0        24.8361 -0.5103 0.00000 0.00000
FROU.N22 ROU.NP6 2.1  0 0        26.9584 14.3869 0.00000 0.00000
FROUGE13 ROUGEP7 2.1- 0 0        0.00000 -172.97 0.00000 0.00000
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FROUGI21 ROUGIP6 1    0 0        11.1211 3.95751 0.00000 0.00000
FROUMA21 ROUMAP6 1.2- 0 2 241.02 0.00000 -4.6395 -16.156 21.1192 0.00000 -68.300                                               F
FROUMO21 ROUMOP6 1.2- 0 0        12.4665 -3.1888 -22.296 0.00000 0.00000 -29.900                                               F
FROUSS21 ROUSSP6 1-2  0 0        66.3408 -11.480 0.00000 0.00000
FROYE 21 ROYE P6 1-2  0 0        18.5102 -13.072 -15.411 0.00000 0.00000 -79.900                                               F
FROZEB21 ROZEBP6 1    0 0        -0.2268 1.34102 0.00000 0.00000
FRQROU21 RQROUP6 1-2  0 0        44.2169 43.8314 0.00000 0.00000
FRUEIL21 RUEILP6 1.1  0 0        33.5769 0.42667 0.00000 0.00000
FRUEIL22 RUEILP6 1.2  0 0        0.00000 13.7307 0.00000 0.00000
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRUEYR21 RUEYRP6 1.1- 0 0        -18.986 -11.526 0.00000 0.00000
FRUHBO21 RUHBOP6 1    0 2 235.39 0.00000 0.00000 -10.090 -20.723 -9.9005 -49.780 29.0000 -44.304                               F
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRUMIN21 RUMINP6 1.2- 0 0        26.9850 -9.5655 0.00000 0.00000
FRUNGI21 RUNGIP6 1.1- 0 0        20.4644 2.27735 0.00000 0.00000
FRUNGI23 RUNGIP6 2.1- 0 0        73.5225 13.3998 0.00000 0.00000
FRUPRE21 RUPREP6 1    0 0        4.27607 1.08716 0.00000 0.00000
FS.AIR21 S.AIRP6 1.1- 0 2 234.58 1.31174 -2.6329 -2.3607 70.2301 0.00000 -2.4000                                               F
FS.BIS11 S.BISP7 1    0 0        12.2114 0.00000 0.00000 0.00000
FS.BIS12 S.BIS7G1     0 2 404.86 0.00000 0.00000 -100.28 -3.4079 157.000 -158.00 93.9000 -49.072                               F
FS.BIS13 S.BIS7G2     0 2 404.86 0.00000 0.00000 -0.3440 -3.4079 157.000 -158.00 109.065 -48.404                               F
FS.BIS14 S.BIS7G4     0 2 404.86 0.00000 0.00000 -0.3440 -3.4079 157.000 -158.00 94.3000 -46.900                               F
FS.CUR21 S.CURP6 1    0 2 235.56 5.28097 0.00000 -7.7365 49.1637 0.00000 -87.000 49.1637 -49.164                               F
FS.DAM21 S.DAMP6 1.2- 0 0        21.7428 -19.407 0.00000 0.00000
FS.GUY21 S.GUYP6 1    0 0        0.91751 -1.7789 0.00000 0.00000
FS.PON21 S.PONP6 1.1- 0 0        -3.2885 -15.319 0.00000 0.00000
FS.PON23 S.PONP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSABL521 SABL5P6 1.1- 0 0        47.3243 8.48434 0.00000 0.00000
FSABLO21 SABLOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSABLO71 SABLOP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSABLO72 SABLOP1 1.2  0 2 21.055 0.00000 0.00000 -47.227 -2.4922 0.00000 -80.000 29.2846 -28.442                               F
FSACL521 SACL5P6 1.1- 0 2 245.37 23.9002 -3.7129 -0.4000 -39.774 0.00000 -0.4000                                               F
FSAFE 21 SAFE P6 1    0 0        10.5632 12.5699 0.00000 0.00000
FSAIN521 SAIN5P6 1    0 0        9.06462 -3.7779 0.00000 0.00000
FSAINN22 SAINNP6 1.1- 0 0        45.1046 110.795 0.00000 0.00000
FSAINN24 SAINNP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FSAINN25 SAINNP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FSAINT21 SAINTP6 1    0 0        21.4695 6.07187 0.00000 0.00000
FSALIG21 SALIGP6 1    0 2 241.10 0.00000 0.39070 -16.653 4.76582 -5.0000 -44.000 22.4708 -17.849                               F
FSALON21 SALONP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSANDO21 SANDOP6 1-2  0 0        76.3452 34.4898 0.00000 0.00000
FSANEM21 SANEMP6 1    0 0        2.78581 -0.1061 0.00000 0.00000
FSANIL21 SANILP6 1-2  0 0        13.2977 54.4196 0.00000 0.00000
FSANSS21 SANSSP6 1-2  0 0        26.5530 12.3262 0.00000 0.00000
FSAONE21 SAONEP6 1.1- 0 0        32.1194 97.8474 0.00000 0.00000
FSARR521 SARR5P6      1 0        0.00000 0.00000 0.00000 0.00000
FSARR621 SARR6P6 1A-1 0 0        47.7814 16.4376 0.00000 0.00000
FSARR921 SARR9P6 1.1- 0 0        0.24962 -0.0799 0.00000 0.00000
FSARRA21 SARRAP6 1    0 2 237.40 0.00000 0.00000 0.00000 -8.0197 0.00000 -40.200 29.9000 -21.200                               F
FSARRY21 SARRYP6 1B-1 0 0        -1.3074 -1.7181 0.00000 0.00000
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA21 SAUCAP6 1.2- 0 0        -17.819 -18.944 0.00000 0.00000
FSAUCA23 SAUCAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA24 SAUCAP6 2.2  0 0        -17.661 -18.716 0.00000 0.00000
FSAUL521 SAUL5P6 1    0 0        -23.803 3.87445 0.00000 0.00000
FSAULE21 SAULEP6 1.1- 0 2 240.86 54.5130 6.88419 -1.5856 490.101 0.00000 -1.9000                                               F
FSAUM621 SAUM6P6 1-2  0 2 239.80 39.4934 6.46640 -2.3607 35.7769 0.00000 -2.4000                                               F
FSAUMA21 SAUMAP6 1-2  0 2 240.11 86.4941 3.85447 -4.2467 -15.081 0.00000 -6.2000                                               F
FSAUS222 SAUS2P6 2    0 2 237.93 0.00000 0.00000 -0.3473 5.91583 0.00000 -86.500 34.3911 -46.527                               F
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSAUS521 SAUS5P6 1.1- 0 2 242.11 25.2700 -4.3412 -0.4000 593.363 0.00000 -0.4000                                               F
FSAUTE21 SAUTEP6 1    0 0        -0.6821 1.67947 0.00000 0.00000
FSAVIG21 SAVIGP6 1    0 0        5.30706 -13.616 -1.5398 0.00000 0.00000 -28.000                                               F
FSCHEE12 SCHEEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FSCHEE21 SCHEEP6 1-2  0 0        70.1886 -6.1102 0.00000 0.00000
FSEINE21 SEINEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSEINE22 SEINEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FSELF121 SELF1P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELF221 SELF2P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELF321 SELF3P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELFG21 SELFGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELFM21 SELFMP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELTZ21 SELTZP6 1.1- 0 0        52.5020 6.57766 0.00000 0.00000
FSEMIN21 SEMINP6 1.1- 0 0        -1.6176 -5.7532 0.00000 0.00000
FSENAR23 SENARP6 2.2- 0 2 244.03 41.1802 -3.5788 -1.2000 -15.535 0.00000 -1.2000                                               F
FSEPTE21 SEPTEP6 1    0 0        32.6928 9.29607 0.00000 0.00000
FSEPTE22 SEPTEP6 2    0 0        58.5962 8.50336 0.00000 0.00000
FSEQUE22 SEQUEP6 2    0 0        71.2962 8.76464 0.00000 0.00000
FSEREI11 SEREIP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSERRI21 SERRIP6 1.1- 0 0        52.3159 11.2494 0.00000 0.00000
FSETIE21 SETIEP6 1-2  0 0        -36.218 6.63819 0.00000 0.00000
FSEUIL11 SEUILP7 1    0 0        -15.532 -5.3307 0.00000 0.00000
FSEUIL12 SEUILP7 2    0 0        -24.017 2.33535 0.00000 0.00000
FSEVRE21 SEVREP6 1    0 0        67.0104 8.15642 0.00000 0.00000
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSINAR21 SINARP6 1    0 2 239.01 0.87051 -1.0930 -66.591 -4.1311 -40.000 -90.000 61.0471 -38.190                               F
FSIRMI22 SIRMIP6 2    0 0        82.4745 9.97123 0.00000 0.00000
FSISTE21 SISTEP6 1-2  0 0        -27.434 19.1300 0.00000 0.00000
FSOLEI21 SOLEIP6 1.1- 0 0        97.9164 19.0299 -0.5000 0.00000 0.00000 -0.5000                                               F
FSOLER21 SOLERP6 1.1- 0 0        2.50824 -6.1566 0.00000 0.00000
FSONNE21 SONNEP6 1.1- 0 2 244.27 42.7309 -9.5357 -1.2000 4.97892 0.00000 -1.2000                                               F
FSORRU21 SORRUP6 1.1- 0 0        20.8260 -14.803 0.00000 0.00000
FSOTEL21 SOTELP6 1    0 0        128.468 46.4648 0.00000 0.00000
FSOTEL22 SOTELP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSOULL21 SOULLP6 1-2  0 0        91.1888 -42.490 0.00000 0.00000
FSPORE21 SPOREP6 1.1- 0 0        16.5705 8.89018 0.00000 0.00000
FSQUIV21 SQUIVP6 1-2  0 0        125.310 -2.8671 0.00000 0.00000
FSSAL711 SSAL7P7 1.1  0 0        0.00000 0.31840 0.00000 0.00000
FSSAL712 SSAL7P7 1.2  0 2 406.04 0.00000 -2.8169 -1282.4 164.095 -260.00 -1335.0 464.469 -530.18                               F
FSSAMO21 SSAMOP6 1.1- 0 0        52.8015 8.24104 0.00000 0.00000
FSSAMO24 SSAMOP6 2.1- 0 0        29.8318 5.64951 0.00000 0.00000
FSSAU521 SSAU5P6 1.2- 0 2 245.21 86.6836 4.51505 -0.6000 -405.72 0.00000 -0.6000                                               F
FSSAUB21 SSAUBP6 1    0 0        -70.907 2.95105 0.00000 0.00000
FSSAVO11 SSAVOP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSSAVO21 SSAVOP6 1.1- 0 0        28.7789 11.3240 0.00000 0.00000
FSSAVO23 SSAVOP6 2.1- 0 0        28.3715 8.67962 0.00000 0.00000
FSSBA521 SSBA5P6 1    0 0        20.9082 1.81393 0.00000 0.00000
FSSBAI22 SSBAIP6 2.1  0 0        43.7539 -1.1247 0.00000 0.00000
FSSBR521 SSBR5P6 1    0 0        21.1056 3.47313 0.00000 0.00000
FSSBR522 SSBR5P6 2    0 0        16.8396 4.40810 0.00000 0.00000
FSSCAL21 SSCALP6 1    0 0        20.9914 -2.9964 0.00000 0.00000
FSSCES21 SSCESP6 1-2  0 0        187.214 11.5802 -13.761 0.00000 0.00000 -25.310                                               F
FSSCHA21 SSCHAP6 1    0 0        -4.5942 -2.7203 0.00000 0.00000
FSSCHR21 SSCHRP6 1-2  0 0        83.5395 23.5166 0.00000 0.00000
FSSCOG21 SSCOGP6 1    0 2 239.71 0.00000 0.00000 -0.3440 -15.534 -0.3408 -95.000 82.5548 -66.933                               F
FSSCRO21 SSCROP6      1 0        0.00000 0.00000 0.00000 0.00000
FSSEA211 SSEA2P7 1.1  0 2 406.73 0.24718 -0.9141 -887.00 374.404 -180.00 -915.00 384.848 -439.17                               F
FSSEA212 SSEA2P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FSSEA221 SSEA2P6 1    0 0        2.62206 2.63041 0.00000 0.00000
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSSELO21 SSELOP6 1-2  0 0        10.3381 -24.888 0.00000 0.00000
FSSEST21 SSESTP6 1    0 2 237.17 38.7778 -4.8482 -47.400 -19.060 -0.4000 -47.400 27.6000 -19.060                               F
FSSEST22 SSESTP6 2    0 0        -0.9052 8.22923 0.00000 0.00000
FSSFEY21 SSFEYP6 1    0 0        13.5628 60.0786 0.00000 0.00000
FSSFLO21 SSFLOP6 1    0 2 242.23 13.8326 -24.524 -2.4978 15.2034 0.00000 -20.500                                               F
FSSFLO22 SSFLOP6 2    0 0        -0.1567 -19.641 0.00000 0.00000
FSSGCO21 SSGCOP6 1    0 0        12.4136 -10.639 0.00000 0.00000
FSSGUI21 SSGUIP6 1    0 0        -10.910 2.79109 0.00000 0.00000
FSSHUB21 SSHUBP6 1    0 0        45.8055 11.9335 0.00000 0.00000
FSSHUB22 SSHUBP6 2    0 0        45.5328 33.8669 0.00000 0.00000
FSSJOS21 SSJOSP6 1.3- 0 0        130.555 21.2663 0.00000 0.00000
FSSJUL21 SSJULP6 1.1- 0 0        107.663 5.34331 -23.066 0.00000 0.00000 -34.800                                               F
FSSLAU21 SSLAUP6 1    0 0        17.7782 -7.6880 0.00000 0.00000
FSSMR 21 SSMR P6 1.1  0 2 244.63 18.3329 -6.1356 -0.4000 -228.44 0.00000 -0.4000                                               F
FSSMR 22 SSMR P6 1.2- 0 2 244.31 33.3940 -3.8949 -0.4000 -4.3519 0.00000 -0.4000                                               F
FSSNAB21 SSNABP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSSNAZ21 SSNAZP6 1    0 0        17.1769 3.51465 0.00000 0.00000
FSSORE21 SSOREP6 1-2  0 0        87.2703 24.1522 0.00000 0.00000
FSSOU522 SSOU5P6 1.2- 0 0        54.1004 9.48491 0.00000 0.00000
FSSPMA21 SSPMAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSROC21 SSROCP6 1.1  0 0        14.2893 0.40273 0.00000 0.00000
FSSROC22 SSROCP6 2.1  0 0        19.6170 3.23688 0.00000 0.00000
FSSROU21 SSROUP6 1.2- 0 0        48.7296 -15.032 0.00000 0.00000
FSSTUL21 SSTULP6 1-2  0 0        -7.4152 -11.489 0.00000 0.00000
FSSV.E21 SSV.EP6 1.2- 0 0        69.3971 40.9446 0.00000 0.00000
FSSV.O11 SSV.OP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O15 SSV.OP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O16 SSV.OP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FSSVA621 SSVA6P6 1    0 0        25.1025 -10.277 0.00000 0.00000
FSSVIC21 SSVICP6 1-2  0 0        -7.7792 -35.290 0.00000 0.00000
FSSVIN21 SSVINP6 1-2  0 0        90.9170 10.5269 0.00000 0.00000
FSTENA21 STENAP6 1.1- 0 0        28.8557 3.09364 0.00000 0.00000
FSTRAH71 STRAHP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FSTRAH72 STRAHP1 1.6  0 2 20.783 0.00000 0.00000 0.00000 0.00000 0.00000 -24.500 10.9500 -12.920                               F
FSTRAS21 STRASP6 1    0 0        -54.223 6.20353 0.00000 0.00000
FSUIS521 SUIS5P6 1.1- 0 0        1.13461 1.81490 0.00000 0.00000
FT.DOM21 T.DOMP6 1.3- 0 0        25.2332 -4.0565 0.00000 0.00000
FT.LAS21 T.LASP6 1    0 0        51.2815 7.11127 0.00000 0.00000
FT.NO621 T.NO6P6 1.2- 0 0        0.92502 -4.1353 0.00000 0.00000
FT.NOI21 T.NOIP6 1.1  0 0        10.5285 1.05592 0.00000 0.00000
FT.NOI22 T.NOIP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FT.SUP11 T.SUPP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FT.VIC21 T.VICP6 1    0 0        50.2508 6.75583 0.00000 0.00000
FT.VIC22 T.VICP6 2    0 0        102.015 13.0314 0.00000 0.00000
FTABAR11 TABARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FTABAR21 TABARP6 1.1- 0 0        18.6503 4.18520 0.00000 0.00000
FTALAM22 TALAMP6 2    0 0        7.15991 63.0330 0.00000 0.00000
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTAMAR21 TAMARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FTARAS21 TARASP6 1-2  0 0        38.8215 55.1190 0.00000 0.00000
FTARN521 TARN5P6 1    0 0        124.904 -30.000 0.00000 0.00000
FTAUTE11 TAUTEP7 1B-1 0 0        67.5914 -21.874 0.00000 0.00000
FTAVAU21 TAVAUP6 1A-1 0 0        127.436 53.4834 0.00000 0.00000
FTAVEL11 TAVELP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL13 TAVELP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL21 TAVELP6 1-3  0 0        0.00000 0.00000 0.00000 0.00000
FTDBRE21 TDBREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDMU111 TDMU1P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDMU211 TDMU2P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDMUR21 TDMURP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDNIO21 TDNIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDRAN21 TDRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTEMP521 TEMP5P6 1A1- 0 0        19.0082 0.67081 0.00000 0.00000
FTEMP523 TEMP5P6 1B   0 0        33.4975 2.97047 0.00000 0.00000
FTERNE21 TERNEP6 1.1- 0 0        39.2009 1.45278 0.00000 0.00000
FTERR611 TERR6P7 1.1- 0 0        71.2899 -31.552 0.00000 0.00000
FTERR612 TERR6P7 1.2- 0 0        67.0952 -19.504 0.00000 0.00000
FTERR616 TERR6P7 2.3  0 0        0.00000 0.00000 0.00000 0.00000
FTERRA21 TERRAP6 1.1- 0 0        70.5097 -0.9845 0.00000 0.00000
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI21 TERRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FTHEIX21 THEIXP6 1-2  0 0        185.408 10.3199 0.00000 0.00000
FTHIER21 THIERP6 1-2  0 0        67.5708 18.0754 0.00000 0.00000
FTHIOT21 THIOTP6 1.1- 0 2 240.39 14.8551 1.25431 -3.6189 -3.4817 0.00000 -18.800                                               F
FTHUR 21 THUR P6 1    0 0        11.9441 8.03680 0.00000 0.00000
FTILL511 TILL5P7 1.1  0 0        56.4630 -12.648 0.00000 0.00000
FTILL512 TILL5P7 1.2  0 0        55.3033 90.9489 0.00000 0.00000
FTILLI21 TILLIP6 1    0 0        46.2793 5.28901 0.00000 0.00000
FTIVER21 TIVERP6 1    0 0        22.2334 -19.172 0.00000 0.00000
FTOLBI21 TOLBIP6 1    0 2 244.74 0.00000 13.5075 0.00000 0.00000 0.00000 -0.2000                                               F
FTOLLE11 TOLLEP7 1-2  0 0        180.027 42.9777 0.00000 0.00000
FTONNE21 TONNEP6 1    0 0        10.3223 8.37171 0.00000 0.00000
FTONNE22 TONNEP6 2    0 0        8.08893 -11.831 0.00000 0.00000
FTOU.C22 TOU.CP6 2    0 2 240.26 43.9937 3.88073 -1.0000 -26.535 0.00000 -1.0000                                               F
FTOURB11 TOURBP7 1-2  0 2 407.95 1.03710 0.00000 0.00000 140.622 1040.00 -1040.0 366.379 -366.38                               F
FTOURB21 TOURBP6 1.2- 0 0        -0.3069 -4.3465 0.00000 0.00000
FTRAN521 TRAN5P6 1    0 0        -31.885 -6.4689 0.00000 0.00000
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTRANS21 TRANSP6 1.3- 0 0        84.7252 100.670 0.00000 0.00000
FTREGU21 TREGUP6 1-2  0 0        114.936 -10.992 0.00000 0.00000
FTREVA21 TREVAP6 1.3- 0 0        90.3850 35.7127 0.00000 0.00000
FTRI.P11 TRI.PP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P15 TRI.PP7 3B-3 0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P24 TRI.PP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P25 TRI.PP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P26 TRI.PP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P27 TRI.PP6 1.4  0 0        0.00000 0.44651 0.00000 0.00000
FTRI.P28 TRI.PP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FTRICA21 TRICAP6 1.1  0 2 228.63 0.00000 0.00000 -915.00 -68.764 -180.00 -915.00 167.141 -384.85                               F
FTRICA22 TRICAP6 1.2  0 0        22.4555 17.4266 0.00000 0.00000
FTRICA23 TRICAP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FTRICA24 TRICAP6 1.4  0 2 229.28 0.00000 0.00000 -882.93 -84.103 -270.00 -915.00 162.425 -376.51                               F
FTRIT521 TRIT5P6 1    0 0        0.00000 -3.0504 0.00000 0.00000
FTRITH21 TRITHP6 1    0 0        0.85371 -0.6220 0.00000 0.00000
FTUILI21 TUILIP6 1-2  0 0        9.33945 -2.4156 0.00000 0.00000
FTUNNE21 TUNNEP6 1    0 0        12.3150 3.36077 0.00000 0.00000
FTUNNE22 TUNNEP6 2    0 0        1.87599 -1.4067 0.00000 0.00000
FTUNNE23 TUNNEP6 3    0 0        6.87220 -3.5758 0.00000 0.00000
FTURGO21 TURGOP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FUGINE21 UGINEP6 1    0 0        52.7530 32.4388 0.00000 0.00000
FULISS21 ULISS66 1    0 0        0.00000 0.00000 0.00000 0.00000
FV.BEL21 V.BELP6 1.1- 0 2 242.29 81.1564 -7.6838 -2.0000 -8.9076 0.00000 -2.0000                                               F
FV.GEO21 V.GEOP6 1.3- 0 2 244.41 25.2085 0.32475 -0.8000 -109.48 0.00000 -0.8000                                               F
FV.GEO24 V.GEOP6 2.3- 0 2 244.41 99.5674 11.7250 -0.8000 3.53930 0.00000 -0.8000                                               F
FV.MOU21 V.MOUP6 1-3  0 0        193.911 52.2544 0.00000 0.00000
FV.POR21 V.PORP6 1.2- 0 0        41.1398 4.52915 0.00000 0.00000
FV.SEP21 V.SEPP6 1.1- 0 2 240.67 6.45300 -0.1365 -4.5362 -3.9895 0.00000 -18.200                                               F
FV.SEV21 V.SEVP6 1    0 0        48.0243 -2.4053 0.00000 0.00000
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAISE21 VAISEP6 1.2- 0 0        63.1137 2.17058 0.00000 0.00000
FVALDE21 VALDEP6 1    0 2 239.55 3.35612 7.53991 -34.959 0.46884 0.00000 -51.700                                               F
FVALDI11 VALDIP7 1A-1 0 0        1.20378 -15.376 0.00000 0.00000
FVALDI21 VALDIP6 1-2  0 0        -6.1763 -24.098 0.00000 0.00000
FVALE821 VALE8P6 1-2  0 0        69.2540 11.0600 0.00000 0.00000
FVALEN21 VALENP6 1    0 0        24.8484 3.24276 0.00000 0.00000
FVALEN22 VALENP6 2    0 0        15.5304 1.67058 0.00000 0.00000
FVALEN23 VALENIN1     0 0        0.00000 0.00000 -1.0000 0.00000 0.00000 -1.0000                                               F
FVALEN24 VALENINF     0 2 237.74 0.00000 0.00000 -0.8000 -15.687 0.00000 -0.8000                                               F
FVALEN25 VALENING     0 2 237.74 0.00000 0.00000 -0.8000 -15.687 0.00000 -0.8000                                               F
FVALES21 VALESP6 1.2- 0 0        21.3820 50.0461 0.00000 0.00000
FVANDI21 VANDIP6 1    0 0        6.05443 10.3133 0.00000 0.00000
FVANDI22 VANDIP6 2    0 0        5.59637 1.67403 0.00000 0.00000
FVARE521 VARE5P6 1    0 0        19.5742 -31.321 0.00000 0.00000
FVAROI21 VAROIP6 1    0 0        0.00000 -4.8613 -20.466 0.00000 0.00000 -59.500                                               F
FVAUJA11 VAUJAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA71 VAUJAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA72 VAUJAP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA73 VAUJAP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA74 VAUJAP1 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA75 VAUJAP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA76 VAUJAP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUPA21 VAUPAP6 1.2- 0 0        80.0083 -23.625 0.00000 0.00000
FVEN.P21 VEN.PP6 1    0 0        3.32905 -17.331 0.00000 0.00000
FVENDI21 VENDIP6 1-2  0 2 240.87 30.8666 3.68829 -1.4000 -44.829 0.00000 -1.4000                                               F
FVENIS21 VENISP6 1.2- 0 0        153.223 17.9682 -13.353 0.00000 0.00000 -18.400                                               F
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FVERFE21 VERFEP6 1.1- 0 0        -18.347 -17.395 0.00000 0.00000
FVERGE11 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FVERIN21 VERINP6 1.1- 0 2 244.27 10.8772 -4.0692 -0.6000 -46.818 0.00000 -0.6000                                               F
FVERLH21 VERLHP6 1-2  0 0        50.9290 -20.395 0.00000 0.00000
FVERR521 VERR5P6 1    0 0        -15.870 -7.3313 0.00000 0.00000
FVERSA21 VERSAP6 1-2  0 0        50.4129 2.56699 0.00000 0.00000
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FVERTO21 VERTOP6 1-2  0 0        76.5044 3.47106 0.00000 0.00000
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE12 VESLEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVEZIL21 VEZILP6 1.1- 0 0        0.73681 -2.7781 0.00000 0.00000
FVICOG21 VICOGP6 1.1- 0 0        0.00000 -0.7459 -12.124 0.00000 0.00000 -32.300                                               F
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM21 VIELMP6 1.1- 0 0        12.6420 -18.635 0.00000 0.00000
FVIELM23 VIELMP6 2.1- 0 0        12.6330 -18.641 0.00000 0.00000
FVIGNE21 VIGNEP6 1    0 0        0.00000 -2.8706 -19.667 0.00000 0.00000 -82.900                                               F
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVINC521 VINC5P6 1.2- 0 0        29.3463 3.63075 0.00000 0.00000
FVINC523 VINC5P6 2.2- 0 0        20.8299 1.62392 0.00000 0.00000
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVINCE21 VINCEP6 1    0 0        35.3347 -14.684 0.00000 0.00000
FVINCE22 VINCEP6 2    0 0        41.6523 6.00845 0.00000 0.00000
FVINS 21 VINS P6 1.1- 0 0        -86.128 82.6713 0.00000 0.00000
FVIRAD21 VIRADP6 1-2  0 0        120.826 -1.6287 0.00000 0.00000
FVIT.N21 VIT.NP6 1.1- 0 2 242.61 75.5293 14.2662 -0.4000 946.504 0.00000 -0.4000                                               F
FVITTE21 VITTEP6 1    0 0        22.4693 4.03030 0.00000 0.00000
FVLARO11 VLAROP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVLECH11 VLECHP7 1.3- 0 0        5.57920 -5.7653 0.00000 0.00000
FVLEJU11 VLEJUP7 1.4- 0 0        0.00000 0.00000 0.00000 0.00000
FVLEJU23 VLEJUP6 2A-2 0 0        35.0485 8.05671 0.00000 0.00000
FVLEMA21 VLEMAP6 1-2  0 0        68.5030 7.62604 0.00000 0.00000
FVLERA23 VLERAP6 2.1- 0 0        -2.2194 0.39863 0.00000 0.00000
FVLERB11 VLERBP7 1    0 0        83.2357 -23.885 0.00000 0.00000
FVLERB12 VLERBP7 2    0 0        59.8882 18.1929 0.00000 0.00000
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVLEVA21 VLEVAP6 1A-1 0 0        64.7484 -14.959 0.00000 0.00000
FVNOL 21 VNOL P6 1A-1 0 0        12.4414 -17.274 0.00000 0.00000
FVOGEH21 VOGEHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH22 VOGEHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH23 VOGEHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH24 VOGEHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH71 VOGEHP1 1.1  0 2 18.258 0.00000 0.00000 -16.617 18.6253 0.00000 -36.000 19.0362 -18.719                               F
FVOGEH72 VOGEHP1 1.2  0 2 18.458 0.00000 0.00000 -16.653 15.2217 0.00000 -36.000 20.4705 -22.811                               F
FVOGEH73 VOGEHP1 1.3  0 2 19.756 0.00000 0.00000 -15.647 -4.1829 0.00000 -35.160 18.2070 -13.649                               F
FVOGEH74 VOGEHP1 1.4  0 2 18.458 0.00000 0.00000 -16.116 15.8923 0.00000 -36.000 20.7261 -23.013                               F
FVOGEL21 VOGELP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVOGEL22 VOGELP6 2    0 0        30.5459 -9.5684 0.00000 0.00000
FVOID 21 VOID P6 1    0 0        -7.6723 -27.001 0.00000 0.00000
FVOLVI22 VOLVIP6 2    0 0        40.2571 25.0463 0.00000 0.00000
FVOLVO21 VOLVOP6 1-2  0 0        96.3193 29.1144 0.00000 0.00000
FVOUGL21 VOUGLP6 1-2  0 0        62.9315 1.94177 0.00000 0.00000
FVOULZ21 VOULZP6 1.1  0 0        31.5777 -5.3745 0.00000 0.00000
FVOULZ22 VOULZP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000
FWATTR21 WATTRP6 1.1  0 2 240.46 25.2571 2.31523 -0.5000 -57.923 0.00000 -0.5000                                               F
FWATTR22 WATTRP6 1.2  0 2 240.46 20.9918 3.04024 -0.5000 -58.516 0.00000 -0.5000                                               F
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE21 WEPPEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE23 WEPPEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FWESTH21 WESTHP6 1B-1 0 0        36.4984 20.5673 0.00000 0.00000
FWOEST21 WOESTP6 1    0 0        2.92448 4.50508 0.00000 0.00000
FYAINV21 YAINVP6 1.2- 0 0        41.0903 7.39051 0.00000 0.00000
FYAINV23 YAINVP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FYVE.O11 YVE.OP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZALL721 ZALL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZAMIG21 ZAMIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZARGO21 ZARGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZAVR521 ZAVR5P6      1 0        0.00000 0.00000 0.00000 0.00000
FZAVRO21 ZAVROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.FR21 ZB.FRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.HA21 ZB.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.ME21 ZB.MEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.VA21 ZB.VAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBARP21 ZBARPP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBAST21 ZBASTP6      1 0        0.00000 0.00000 0.00000 0.00000
FZBERC21 ZBERCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBEU521 ZBEU5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBILL21 ZBILLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBLAU21 ZBLAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBRI521 ZBRI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBRIC21 ZBRICP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBUTT21 ZBUTTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBXV621 ZBXV6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZC.OM21 ZC.OMP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZC.SE21 ZC.SEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCAR621 ZCAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCARR21 ZCARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCBAU21 ZCBAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOQ521 ZCOQ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOQU21 ZCOQUP6      1 0        0.00000 0.00000 0.00000 0.00000
FZCOR621 ZCOR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCORO21 ZCOROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOUE21 ZCOUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCP.M21 ZCP.MP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCPB521 ZCPB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCRUS21 ZCRUSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCUPE21 ZCUPEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCUR521 ZCUR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZDONZ21 ZDONZP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZDOUL21 ZDOULP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZDUV521 ZDUV5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZEMAL21 ZEMALP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZENCH21 ZENCHP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZEPIZ21 ZEPIZP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZESPI21 ZESPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFAN521 ZFAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFANA21 ZFANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFONC21 ZFONCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFRO621 ZFRO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFRO721 ZFRO7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZG.BA21 ZG.BAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZG.HA21 ZG.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGAL521 ZGAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGALE21 ZGALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGAN521 ZGAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGARR21 ZGARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGIEN21 ZGIENP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGLAC21 ZGLACP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGOLB21 ZGOLBP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGONE21 ZGONEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGRA621 ZGRA6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGREN21 ZGRENP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGUE521 ZGUE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZH.B521 ZH.B5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZH.TO21 ZH.TOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHEL521 ZHEL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHER721 ZHER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHERB21 ZHERBP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHIRS21 ZHIRSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZJOUX21 ZJOUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZJUST21 ZJUSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZKERL21 ZKERLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZL.NO21 ZL.NOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLACA21 ZLACAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLAFI21 ZLAFIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLAN821 ZLAN8P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLANA21 ZLANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLANC21 ZLANCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLARD21 ZLARDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLIE521 ZLIE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLIES21 ZLIESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLIN721 ZLIN7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLINA21 ZLINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAD621 ZMAD6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAGN21 ZMAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMANG21 ZMANGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAR821 ZMAR8P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAS521 ZMAS5P6      1 0        0.00000 0.00000 0.00000 0.00000
FZMEES21 ZMEESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMENT21 ZMENTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMER721 ZMER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMERE21 ZMEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMIOL21 ZMIOLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMTJ521 ZMTJ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMTJA21 ZMTJAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZNEG521 ZNEG5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZORS621 ZORS6P6 1    0 0        0.00000 43.8848 0.00000 0.00000
FZORVA21 ZORVAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.IL21 ZP.ILP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.TR21 ZP.TRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.V521 ZP.V5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPARR21 ZPARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPELA21 ZPELAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPELT21 ZPELTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPRIN21 ZPRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQ.EC21 ZQ.ECP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQUAR21 ZQUARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQUI521 ZQUI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQUIN21 ZQUINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZR.MA21 ZR.MAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRAN621 ZRAN6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRIC521 ZRIC5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRIC621 ZRIC6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRIGO21 ZRIGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZROB521 ZROB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZROBI21 ZROBIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZROCB21 ZROCBP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRUMI21 ZRUMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRUPR21 ZRUPRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZS.CU21 ZS.CUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSABL21 ZSABLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSAL621 ZSAL6P6 1    0 0        0.00000 5.35862 0.00000 0.00000
FZSAR621 ZSAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSAU921 ZSAU9P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSEMO21 ZSEMOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSS1121 ZSS11P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSCO21 ZSSCOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSCR21 ZSSCRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSG721 ZSSG7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSL721 ZSSL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSNA21 ZSSNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZT.SU11 ZT.SUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTALA21 ZTALAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTONN21 ZTONNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTRAN21 ZTRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTREF21 ZTREFP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTRIT21 ZTRITP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZV.BE21 ZV.BEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZV.BR21 ZV.BRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZV.MO21 ZV.MOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZV.OR21 ZV.ORP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZVA1021 ZVA10P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZVILA21 ZVILAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZWOES21 ZWOESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
##ZGR
G1ARGO31 18931        0 0        30.4667 14.0770 0.00000 0.00000
G1CHAL31 10031        0 0        24.4344 7.75364 0.00000 0.00000
G1IOAN31 21531        0 0        39.2691 13.2291 0.00000 0.00000
G1KERK32 21832        0 0        0.00000 0.00000 0.00000 0.00000
G1KERK61 21861        0 0        18.0846 5.87929 0.00000 0.00000
G1LARI31 6431         0 0        20.0666 3.51142 0.00000 0.00000
G1LARI32 6432         0 0        0.00000 0.00000 0.00000 0.00000
G1MEGA31 19531        0 0        5.96507 5.09082 0.00000 0.00000 0.00000 -300.10 170.770 -193.13                               F
G1MEGA33 19533        0 0        10.9937 5.94025 0.00000 0.00000
G1MEGA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G1PATR31 20631        0 0        23.4642 0.93182 0.00000 0.00000
G1SPAR31 19831        0 0        -2.9232 -10.886 0.00000 0.00000
G1STRA31 22731        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -151.19 148.119 -100.87                               F
G1STRA32 22732        0 0        9.46343 4.05766 0.00000 0.00000
G1TRIK31 6131         0 0        13.3964 2.53346 0.00000 0.00000
G1VOLO31 8831         0 0        18.0223 5.81255 0.00000 0.00000
G2ARGO31 18731        0 0        5.01136 2.88444 0.00000 0.00000
G2ARGO32 18732        0 0        11.2651 3.48423 0.00000 0.00000
G2CHAL31 9731         0 0        7.21484 2.31101 0.00000 0.00000
G2FLOR31 33231        0 2 157.13 0.00000 0.00000 -1.1738 1.37332 0.00000 -28.900 5.86840 -5.8684                               F
G2IOAN31 22031        0 0        27.7605 7.56497 0.00000 0.00000
G2IRON11 43811        0 2 405.85 0.00000 0.00000 -336.47 213.181 0.00000 -436.39 274.454 -365.64                               F
G2IRON12 43812        0 0        0.00000 0.00000 0.00000 0.00000
G2KERK31 23331        0 0        17.1653 8.04694 0.00000 0.00000
G2KERK3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G2LARI31 6531         0 0        0.00000 0.00000 0.00000 0.00000
G2LARI32 6532         0 0        24.3319 6.83335 0.00000 0.00000
G2LARI3B 6533         0 0        0.00000 0.00000 0.00000 0.00000
G2MEGA31 19631        0 0        1.13413 3.83768 0.00000 0.00000 0.00000 -300.10 212.100 -206.30                               F
G2MEGA32 19632        0 0        7.96354 7.78000 0.00000 0.00000
G2PATR31 20531        0 0        9.03618 2.40988 0.00000 0.00000
G2PATR32 20532        0 0        11.1618 3.18599 0.00000 0.00000
G2PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G2PYRG31 32231        0 0        13.3579 4.12440 0.00000 0.00000
G2SPAR31 22831        0 0        13.1340 3.66714 0.00000 0.00000
G2TRIK31 19231        0 0        21.1255 7.38453 0.00000 0.00000
G2VOLO31 8531         0 0        13.6679 2.87950 0.00000 0.00000
G2VOLO33 8533         0 0        12.0811 2.18413 0.00000 0.00000
G3LARI31 17431        0 0        20.3529 5.88423 0.00000 0.00000
G3PATR31 24031        0 0        32.7571 5.81585 0.00000 0.00000
G3PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G3THES31 2631         0 0        8.55972 0.37899 0.00000 0.00000
G3THES32 2632         0 0        16.4544 3.58145 0.00000 0.00000
G4LARI31 27131        0 0        8.31781 -2.4865 0.00000 0.00000
G5MEGA14 32614        0 2 404.19 0.00000 0.00000 -193.32 4.11458 0.00000 -315.00 205.860 -207.35                               F
G5MEGA15 32615        0 2 404.19 0.00000 0.00000 -202.58 5.70052 0.00000 -285.00 199.182 -160.47                               F
G5MEGA16 32616        0 2 404.19 0.00000 0.00000 -182.90 3.46458 0.00000 -285.00 203.347 -203.44                               F
GAAGDI31 45131        0 0        13.4940 9.42119 0.00000 0.00000
GACHAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHAR11 12011        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR13 12013        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR15 12015        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR16 12016        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1A 90611        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1B 90712        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1C 90813        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1D 90914        0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHAR31 12031        0 0        70.4509 -0.4185 0.00000 0.00000
GACHAR32 12032        0 0        41.0953 -15.703 0.00000 0.00000
GACHAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEL11 13111        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL12 13112        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL13 13113        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL14 13114        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1A 91011        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1B 91112        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1C 91113        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEL31 13131        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL33 13133        0 0        0.00000 0.00000 0.00000 0.00000
GACHEL35 13135        0 0        0.00000 0.00000 0.00000 0.00000
GACHLA31 24631        0 0        9.25021 4.76291 0.00000 0.00000
GADPOL31 5731         0 0        7.31570 5.68320 0.00000 0.00000
GAEDIP31 10231        0 0        8.71143 3.79978 0.00000 0.00000
GAEGIO31 18531        0 0        21.4575 6.55570 0.00000 0.00000
GAETOL31 20831        0 2 154.91 27.5636 9.23005 -10.738 -3.2489 0.00000 -16.000 3.24894 -3.2489                               F
GAGCHI31 26131        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM10 25010        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -309.60 163.251 -170.05                               F
GAGDIM11 25011        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM13 25013        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM14 25014        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -336.10 306.399 -180.27                               F
GAGDIM15 25015        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM16 25016        0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM17 25017        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 238.738 -192.96                               F
GAGDIM18 25018        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 239.514 -192.19                               F
GAGDIM19 25019        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -325.00 167.373 -165.92                               F
GAGELO31 29531        0 2 162.01 0.00000 0.00000 -26.643 -7.6260 0.00000 -38.000 7.71623 -7.7162                               F
GAGETM31 11331        0 0        19.0081 8.36908 0.00000 0.00000
GAGIA_31 28031        0 0        6.38987 2.71225 0.00000 0.00000
GAGION31 31831        0 2 159.78 0.00000 0.00000 -19.702 -5.6983 0.00000 -28.100 5.70595 -5.7059                               F
GAGIOR31 34031        0 2 158.61 0.00000 0.00000 -29.265 -1.5790 0.00000 -41.740 8.47567 -8.4757                               F
GAGNIK12 29812        0 2 411.80 0.00000 0.00000 -340.00 -108.28 0.00000 -447.29 290.234 -398.67                               F
GAGRAS31 3631         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -46.560 49.3110 -28.688                               F
GAGRAS32 3632         0 0        0.00000 0.00000 0.00000 0.00000
GAGVAS31 22231        0 0        27.9507 12.8914 0.00000 0.00000
GAHLAD32 27832        0 2 158.97 0.00000 0.00000 -40.666 -11.705 0.00000 -58.000 11.7774 -11.777                               F
GAIGIN31 33631        0 0        6.35379 0.72173 0.00000 0.00000
GAISAG33 16533        0 0        69.2134 -0.2356 0.00000 0.00000
GAISAG36 16536        0 0        104.895 -10.758 0.00000 0.00000
GAISAG37 16537        0 0        0.00000 0.00000 0.00000 0.00000
GAISAG38 16538        0 0        0.00000 0.00000 0.00000 0.00000
GAISYM31 29931        0 2 152.17 0.00000 0.00000 -8.7483 32.0273 0.00000 -103.00 32.0273 29.3480                               F
GAISYM3B 29932        0 0        0.00000 0.00000 0.00000 0.00000
GAKARD11 45011        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 246.541 -226.55                               F
GAKARD12 45012        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 246.740 -228.66                               F
GAKARD13 45013        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 164.231 -194.97                               F
GAKARD14 45014        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 163.856 -195.33                               F
GAKARD31 45031        0 0        2.07802 0.00000 0.00000 0.00000
GAKARD32 45032        0 0        0.54944 -0.8049 0.00000 0.00000
GAKTIO31 21331        0 0        9.56921 2.73861 0.00000 0.00000
GAKTIO32 21332        0 0        0.00000 0.00000 0.00000 0.00000
GAKTIO33 21333        0 0        0.00000 0.00000 0.00000 0.00000
GALEXL31 231          0 0        25.4225 3.21317 0.00000 0.00000
GALIVE32 11532        0 0        4.04287 -0.6122 0.00000 0.00000
GALIVE33 11533        0 0        0.00000 0.00000 0.00000 0.00000
GALIVE34 11534        0 0        4.26264 2.95530 0.00000 0.00000
GALIVE35 11535        0 0        0.00000 0.00000 0.00000 0.00000
GALMIR31 7131         0 0        41.2422 32.0271 0.00000 0.00000
GALMIR3B 7132         0 0        0.00000 0.00000 0.00000 0.00000
GALONI31 35331        0 2 156.79 0.00000 0.00000 -1.6725 -8.2998 0.00000 -41.180 8.36196 -8.3620                               F
GALOUM31 13731        0 0        0.00000 0.00000 0.00000 0.00000
GALOUM32 13732        0 0        83.8288 43.5779 0.00000 0.00000
GALOUM33 13733        0 0        0.00000 0.00000 0.00000 0.00000
GALOUM34 13734        0 0        238.971 135.537 0.00000 0.00000
GALTEL31 41731        0 2 155.01 0.00000 0.00000 -78.786 -5.8306 0.00000 -220.17 151.934 -130.88                               F
GALTEL32 41732        0 2 155.01 0.00000 0.00000 -49.114 -10.119 0.00000 -137.39 92.4739 -102.23                               F
GAMALI31 27631        0 0        12.2328 7.93654 0.00000 0.00000
GAMAR33A 47033        0 0        0.00000 0.00000 0.00000 0.00000
GAMARI31 12531        0 2 160.53 0.00000 0.00000 -15.499 -3.6551 0.00000 -18.000 3.65506 -3.6551                               F
GAMARI33 47031        0 0        0.00000 0.00000 0.00000 0.00000
GAMARI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMFKL31 7531         0 0        12.4148 -9.2185 0.00000 0.00000
GAMFLO31 23131        0 0        12.7420 2.03583 0.00000 0.00000
GAMFPO31 1631         0 0        17.4729 9.04055 0.00000 0.00000
GAMFSA31 7931         0 0        12.4959 0.89886 0.00000 0.00000
GAMIDA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMIDE11 25511        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 159.087 -179.61                               F
GAMIDE12 25512        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 153.542 -185.16                               F
GAMIDE14 25514        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE16 25516        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1A 90311        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1B 90312        0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMIDE31 25531        0 0        12.5886 9.94436 0.00000 0.00000
GAMIDE32 25532        0 0        5.81419 6.21296 0.00000 0.00000
GAMYGD31 34731        0 2 155.71 0.00000 0.00000 -29.706 -6.8969 0.00000 -34.500 7.00552 -7.0055                               F
GANDRA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GANDRO31 27031        0 0        7.24026 0.82719 0.00000 0.00000
GANDRO32 27032        0 0        0.00000 0.00000 0.00000 0.00000
GANDRO33 27033        0 0        0.00000 0.00000 0.00000 0.00000
GANDRO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GANTHE31 32931        0 2 155.00 0.00000 0.00000 -18.807 4.46729 0.00000 -22.000 4.46729 -4.4673                               F
GANTIR31 34831        0 2 154.92 0.00000 0.00000 -14.094 -4.2642 0.00000 -21.000 4.26423 -4.2642                               F
GAOOS_31 26031        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -219.60 202.556 -130.39                               F
GAOOS_32 26032        0 0        1.35227 0.11535 0.00000 0.00000
GARACA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARACH11 22611        0 0        0.00000 0.00000 0.00000 0.00000
GARACH12 22612        0 0        0.00000 0.00000 0.00000 0.00000
GARACH13 22613        0 0        0.00000 0.00000 0.00000 0.00000
GARACH1A 90411        0 0        0.00000 0.00000 0.00000 0.00000
GARACH1B 90512        0 0        0.00000 0.00000 0.00000 0.00000
GARACH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARACH31 22631        0 0        16.8029 7.39360 0.00000 0.00000
GARACH33 22633        0 0        10.7509 5.45333 0.00000 0.00000
GARGIR31 30431        0 2 161.30 0.00000 0.00000 -66.816 -15.757 0.00000 -77.599 15.7571 -15.757                               F
GARGSA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARGST31 21231        0 0        23.2633 10.3687 0.00000 0.00000
GARGST32 21232        0 0        0.00000 0.00000 0.00000 0.00000
GARGST33 21233        0 0        0.00000 0.00000 0.00000 0.00000
GARGST3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARGYR31 15331        0 0        63.3958 -17.052 0.00000 0.00000
GARGYR33 15333        0 0        67.1534 -17.940 0.00000 0.00000
GARGYR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GASOMA31 25431        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -118.80 121.815 -63.384                               F
GASPRA31 12231        0 2 157.34 0.00000 0.00000 -23.886 -7.2269 0.00000 -35.590 7.22686 -7.2269                               F
GASPRO31 17031        0 0        19.7379 7.06404 0.00000 0.00000
GASPRO32 17032        0 0        5.89783 1.65190 0.00000 0.00000
GASTRO31 19131        0 0        7.53302 3.09124 0.00000 0.00000
GATALA31 8031         0 0        13.1832 4.09968 0.00000 0.00000
GATHIN31 14831        0 2 156.40 0.00000 0.00000 -8.6940 -2.5179 0.00000 -12.400 2.51793 -2.5179                               F
GAXIOU31 27931        0 0        7.14267 0.94253 0.00000 0.00000
GAYLAK31 31331        0 2 158.86 0.00000 0.00000 -26.609 -15.351 0.00000 -78.099 15.8587 -15.859                               F
GBLAXO31 15731        0 2 154.03 0.00000 0.00000 -0.7717 -3.8581 0.00000 -19.000 3.85811 -3.8581                               F
GBOTSA31 25831        0 0        9.72256 5.53490 0.00000 0.00000
GBOTSA32 25832        0 0        24.8042 7.30214 0.00000 0.00000
GCHALI31 17231        0 0        0.00000 0.00000 0.00000 0.00000
GCHATH31 8331         0 0        4.06173 -4.1549 0.00000 0.00000
GCHATH32 8332         0 0        0.00000 0.00000 0.00000 0.00000
GCHORE31 19731        0 0        -2.4979 5.37717 0.00000 0.00000
GDESFI31 31431        0 2 159.14 0.00000 0.00000 -55.202 -15.727 0.00000 -82.250 16.7016 -16.702                               F
GDIDIM31 131          0 0        8.35061 3.32275 0.00000 0.00000
GDIDYM31 17931        0 2 160.08 0.00000 0.00000 -26.643 -0.4470 0.00000 -38.000 7.71623 -7.7162                               F
GDIST231 14631        0 0        0.00000 0.00000 0.00000 0.00000
GDISTA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTO11 13911        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO13 13913        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO15 13915        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1A 91211        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1B 91312        0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTO31 13931        0 0        -3.1773 -1.7747 0.00000 0.00000
GDISTO33 13933        0 2 156.57 -0.1347 -2.4769 -20.671 -5.2771 0.00000 -30.799 6.25400 -6.2540                               F
GDOMOK31 24731        0 0        3.03010 0.66158 0.00000 0.00000
GDORI131 17631        0 2 157.47 0.00000 0.00000 -24.890 -6.0695 0.00000 -35.500 7.20858 -7.2086                               F
GDORI132 17632        0 2 157.49 0.00000 0.00000 -13.672 -0.6109 0.00000 -19.500 3.95964 -3.9596                               F
GDORI133 17633        0 0        0.00000 0.00000 0.00000 0.00000
GDORI134 17634        0 0        0.00000 0.00000 0.00000 0.00000
GDORI231 17731        0 2 157.52 0.00000 0.00000 -29.448 8.17834 0.00000 -42.000 8.52846 -8.5285                               F
GDOXA_31 2331         0 0        34.7260 5.30750 0.00000 0.00000
GDOXA_32 2332         0 0        0.00000 0.00000 0.00000 0.00000
GDRAMA31 931          0 0        30.4437 4.51327 0.00000 0.00000
GDRYOP31 29631        0 2 161.57 0.00000 0.00000 -8.0630 0.60185 0.00000 -11.500 2.33517 -2.3352                               F
GEAV__31 10431        0 0        -2.8193 -21.575 0.00000 0.00000
GEAV__32 10432        0 0        0.00000 0.00000 0.00000 0.00000
GEDESS31 3731         0 0        1.35555 2.11410 0.00000 0.00000
GEKO__31 3131         0 0        14.0048 1.96168 0.00000 0.00000
GEKO__32 3132         0 0        32.0189 12.6237 0.00000 0.00000
GEKO__33 3133         0 0        0.00000 0.00000 0.00000 0.00000
GEKO__34 3134         0 0        0.00000 0.00000 0.00000 0.00000
GELASS31 24931        0 0        8.96647 4.47702 0.00000 0.00000
GELCHA31 13031        0 0        0.00000 0.00000 0.00000 0.00000
GELDA_31 17831        0 0        20.1881 8.36661 0.00000 0.00000
GELDA_32 17832        0 0        0.00000 0.00000 0.00000 0.00000
GELDA_33 17833        0 0        0.00000 0.00000 0.00000 0.00000
GELDA_34 17834        0 0        0.00000 0.00000 0.00000 0.00000
GELEFS31 18031        0 0        35.4230 8.70770 0.00000 0.00000
GELIKI31 28731        0 2 157.10 0.00000 0.00000 -18.860 -5.4623 0.00000 -26.900 5.46228 -5.4623                               F
GELPEE31 16431        0 0        10.2646 0.66982 0.00000 0.00000
GELPEE32 16432        0 0        10.2007 0.73326 0.00000 0.00000
GELPEE33 16433        0 0        0.00000 0.00000 0.00000 0.00000
GELPEE34 16434        0 0        0.00000 0.00000 0.00000 0.00000
GELPEE35 16435        0 0        0.00000 0.00000 0.00000 0.00000
GELPEE36 16436        0 0        0.00000 0.00000 0.00000 0.00000
GELVAL31 9231         0 0        65.7626 19.3309 0.00000 0.00000
GENTHE11 27511        0 0        0.00000 0.00000 0.00000 0.00000
GENTHE13 27513        0 2 412.68 0.00000 0.00000 -290.94 -53.480 0.00000 -460.00 322.891 -170.71                               F
GEORDE31 4531         0 0        12.4107 4.11945 0.00000 0.00000
GERETR31 10331        0 0        7.30013 2.96024 0.00000 0.00000
GEVIA531 35131        0 2 163.15 0.00000 0.00000 -135.40 -31.901 0.00000 -157.25 31.9310 -31.931                               F
GEVIA631 35031        0 2 162.25 0.00000 0.00000 -53.617 -12.570 0.00000 -62.270 12.6445 -12.644                               F
GEVIA633 35033        0 0        0.00000 0.00000 0.00000 0.00000
GEVOSM31 2831         0 0        43.3407 9.44261 0.00000 0.00000
GEVOSM32 2832         0 0        0.00000 0.00000 0.00000 0.00000
GEYKSI31 32531        0 2 158.56 0.00000 0.00000 -16.071 3.69553 0.00000 -18.799 3.81730 -3.8173                               F
GFARSA31 7331         0 0        7.95288 4.11781 0.00000 0.00000
GFILIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFILIP11 1911         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP12 1912         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1A 95911        0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1B 96012        0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFILIP31 1931         0 0        13.9795 7.43561 0.00000 0.00000
GFILIP33 1933         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP34 1934         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP35 1935         0 0        0.00000 0.00000 0.00000 0.00000
GFILIP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFINIK31 28531        0 0        26.1081 4.88814 0.00000 0.00000
GFINIK3B 28532        0 0        0.00000 0.00000 0.00000 0.00000
GFLABO31 35231        0 2 154.01 0.00000 0.00000 -3.5673 8.52846 0.00000 -42.000 8.52846 -8.5285                               F
GFLORI31 5531         0 0        8.67044 3.32934 0.00000 0.00000
GFOSFO31 831          0 0        -15.578 1.84649 0.00000 0.00000
GFOSFO32 832          0 0        0.00000 0.00000 0.00000 0.00000
GGEFIR31 3031         0 0        15.9139 5.29020 0.00000 0.00000
GGEORA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GGEORG31 32131        0 2 154.09 0.00000 0.00000 -49.128 14.8637 0.00000 -73.199 14.8637 -14.864                               F
GGEORG32 32132        0 0        0.00000 0.00000 0.00000 0.00000
GGEORG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GGEORI31 34431        0 2 154.41 0.00000 0.00000 -2.0307 29.7232 0.00000 -50.000 29.7232 12.2740                               F
GGIONA31 13831        0 0        0.00000 0.00000 0.00000 0.00000
GGIONA32 13832        0 0        0.00000 0.00000 0.00000 0.00000
GGRATS31 35431        0 2 164.44 0.00000 0.00000 -2.9242 -27.270 0.00000 -72.000 22.5429 -42.039                               F
GGREVE31 4931         0 0        14.6265 1.88753 0.00000 0.00000
GHAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GHAGIS32 35632        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS35 35635        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS37 35637        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS38 35638        0 0        0.00000 0.00000 0.00000 0.00000
GHAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GHRAIA31 33831        0 2 154.25 0.00000 0.00000 -4.4000 -0.8935 0.00000 -8.0000 0.89346 -0.8935                               F
GIASMO31 431          0 0        0.00000 0.00000 0.00000 0.00000
GIASMO32 432          0 0        9.94644 4.30318 0.00000 0.00000
GIGOUM31 21631        0 0        10.7395 3.06323 0.00000 0.00000
GIGOUM32 21632        0 0        0.00000 0.00000 0.00000 0.00000
GIGOUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GIGOUM61 21661        0 0        0.00000 0.00000 0.00000 0.00000
GIGOUM6B 21662        0 0        0.00000 0.00000 0.00000 0.00000
GILARI31 31231        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -153.00 122.456 -115.54                               F
GILARI32 31232        0 0        -1.6719 2.18874 0.00000 0.00000
GILIKI31 9131         0 0        10.2408 3.07641 0.00000 0.00000
GILIOK31 30931        0 2 161.05 0.00000 0.00000 -38.843 11.0215 0.00000 -55.400 11.2494 -11.249                               F
GILIOL31 30331        0 2 160.54 0.00000 0.00000 -14.121 -3.3302 0.00000 -16.400 3.33016 -3.3302                               F
GILIOL32 30332        0 0        0.00000 0.00000 0.00000 0.00000
GINOFI31 10531        0 0        41.5145 14.7509 0.00000 0.00000
GINTER31 14331        0 0        4.32578 -0.1170 0.00000 0.00000
GINTER32 14332        0 0        0.00000 0.00000 0.00000 0.00000
GINTER33 14333        0 0        0.00000 0.00000 0.00000 0.00000
GIRON_31 13531        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -106.82 67.8060 -75.161                               F
GIRON_32 13532        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.799 35.0420 -39.958                               F
GKALAB31 5431         0 0        7.24846 1.10566 0.00000 0.00000
GKALIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIV11 45311        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV13 45313        0 2 399.00 0.00000 0.00000 -352.71 180.758 0.00000 -440.00 317.925 -220.55                               F
GKALIV15 45315        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV16 45316        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1A 90111        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1B 90212        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIV32 45332        0 0        0.00000 0.00000 0.00000 0.00000
GKALIV34 45334        0 0        -6.5767 -6.4604 0.00000 0.00000
GKALMO31 23831        0 0        9.34042 2.95035 0.00000 0.00000
GKALPA31 23231        0 0        6.14959 0.66900 0.00000 0.00000
GKALST31 13431        0 0        0.00000 0.00000 0.00000 0.00000
GKALST32 13432        0 0        13.5488 1.05128 0.00000 0.00000
GKALTA31 20031        0 0        29.6400 10.8169 0.00000 0.00000
GKALTA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKANAL31 23731        0 0        13.6825 5.12707 0.00000 0.00000
GKARAZ31 30031        0 2 161.72 0.00000 0.00000 -28.045 2.10553 0.00000 -40.000 8.12235 -8.1223                               F
GKARDI11 5111         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI12 5112         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI13 5113         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI15 5115         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI17 5117         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1A 95511        0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1B 95612        0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1C 95713        0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARDI31 5131         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI32 5132         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI33 5133         0 0        0.00000 0.00000 0.00000 0.00000
GKARDI35 5135         0 0        0.00000 0.00000 0.00000 0.00000
GKARIS31 11131        0 2 160.09 -6.8083 0.42458 -29.448 -6.8580 0.00000 -34.200 6.94461 -6.9446                               F
GKARIS32 11132        0 0        0.00000 0.00000 0.00000 0.00000
GKARIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARPE31 7831         0 0        2.84149 -0.0181 0.00000 0.00000
GKARTS31 6331         0 0        14.1705 5.37671 0.00000 0.00000
GKASIA31 4831         0 0        13.3235 0.48033 0.00000 0.00000
GKASSA31 26431        0 0        24.0152 8.34849 0.00000 0.00000
GKASSI31 11731        0 2 156.66 0.00000 0.00000 -3.6390 -61.186 0.00000 -89.599 10.7640 -64.829                               F
GKASTR31 20931        0 2 154.57 2.00421 2.26817 -30.000 -45.299 0.00000 -320.00 283.421 -193.77                               F
GKASTR32 20932        0 0        0.00000 0.00000 0.00000 0.00000
GKASTR33 20933        0 0        0.00000 0.00000 0.00000 0.00000
GKASTR34 20934        0 0        0.00000 0.00000 0.00000 0.00000
GKATER31 4131         0 0        47.7246 16.6146 0.00000 0.00000
GKATER34 4134         0 0        0.00000 0.00000 0.00000 0.00000
GKATER3B 4135         0 0        0.00000 0.00000 0.00000 0.00000
GKATOY31 31931        0 2 154.60 0.00000 0.00000 -1.6246 -7.5767 0.00000 -40.000 8.12235 -8.1223                               F
GKAVAL31 631          0 0        24.5368 4.90297 0.00000 0.00000
GKAVAL33 633          0 0        0.00000 0.00000 0.00000 0.00000
GKECHR31 26931        0 2 152.85 0.00000 0.00000 -5.3168 17.9463 0.00000 -62.599 17.9463 10.5070                               F
GKERAM31 26331        0 0        13.0356 0.57837 0.00000 0.00000
GKERVE31 27231        0 2 153.68 0.00000 0.00000 -3.9070 9.34070 0.00000 -46.000 9.34070 -9.3407                               F
GKILKI31 1331         0 0        28.4748 8.25456 0.00000 0.00000
GKILLI31 18831        0 0        0.00000 0.00000 0.00000 0.00000
GKIPAR31 20331        0 0        3.27611 4.62038 0.00000 0.00000
GKITHE31 14731        0 2 163.38 0.00000 0.00000 -52.954 0.14480 0.00000 -78.900 16.0213 -16.021                               F
GKITHE33 14733        0 0        0.00000 0.00000 0.00000 0.00000
GKLAVR11 45211        0 2 405.53 0.00000 0.00000 -245.82 172.253 0.00000 -500.00 401.813 -348.58                               F
GKLAVR12 45212        0 0        1.28749 4.16642 0.00000 0.00000 0.00000 -550.00 322.117 -445.52                               F
GKLAVR1B 95912        0 0        0.00000 0.00000 0.00000 0.00000
GKLAVR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKLAVR31 45231        0 0        0.00000 0.00000 0.00000 0.00000
GKOKKI31 11431        0 2 161.71 0.00000 0.00000 -63.759 -19.258 0.00000 -95.000 19.2906 -19.291                               F
GKOMOT31 331          0 0        21.0344 3.70586 0.00000 0.00000
GKOPAI31 8931         0 0        6.76955 1.27374 0.00000 0.00000
GKORIN31 18231        0 0        18.2265 7.40266 0.00000 0.00000
GKORIN32 18232        0 0        25.4758 11.5065 0.00000 0.00000
GKORIT31 33031        0 2 157.66 0.00000 0.00000 -8.8343 -2.5534 0.00000 -12.600 2.55854 -2.5585                               F
GKORON31 14131        0 2 161.08 0.00000 0.00000 -107.30 -20.264 0.00000 -159.88 32.4650 -32.465                               F
GKOUMA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKOUMO11 13311        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO12 13312        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO14 13314        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO16 13316        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO17 13317        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO18 13318        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO19 13319        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1A 92011        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1B 92112        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1C 92213        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1D 92314        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1E 92415        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1F 92516        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
