GKOUMO32 13332        0 0        4.08961 -8.4136 0.00000 0.00000
GKOUMO33 13333        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO34 13334        0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO36 13336        0 0        20.4014 -3.1473 0.00000 0.00000
GKOUMO37 13337        0 0        76.3134 5.35035 0.00000 0.00000
GKOUMO38 13338        0 0        59.9262 -18.030 0.00000 0.00000
GKOYNO31 33731        0 2 156.57 0.00000 0.00000 -35.057 -10.068 0.00000 -50.000 10.1529 -10.153                               F
GKOZAN31 5931         0 0        27.4808 8.41028 0.00000 0.00000
GKRANI31 19031        0 0        16.4266 3.41915 0.00000 0.00000
GKREMA31 21131        0 2 156.62 2.51019 1.15345 -40.000 12.0763 0.00000 -408.60 388.937 -236.16                               F
GKREMA32 21132        0 0        0.00000 0.00000 0.00000 0.00000
GKTIT_31 14231        0 0        29.4275 13.1303 0.00000 0.00000
GKTIT_32 14232        0 0        0.00000 0.00000 0.00000 0.00000
GKVOUR31 9331         0 0        6.19387 3.25602 0.00000 0.00000
GLADON31 20131        0 0        3.90838 1.98722 0.00000 0.00000 0.00000 -61.000 46.7290 -42.870                               F
GLAFKO31 8631         0 0        16.8685 2.94459 0.00000 0.00000
GLAGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAD11 30711        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD12 30712        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD13 30713        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD15 30715        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1A 92611        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1B 92712        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1C 92813        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1D 92914        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAD31 30731        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD33 30733        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD35 30735        0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD36 30736        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGIB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGIS31 15631        0 0        9.34862 -8.2150 0.00000 0.00000
GLAGIS34 15634        0 0        9.39208 -8.9030 0.00000 0.00000
GLAGIS37 15637        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS38 15638        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS39 15639        0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAMIA31 7431         0 0        18.8054 5.44839 0.00000 0.00000
GLAMIA32 7432         0 0        13.8687 3.62842 0.00000 0.00000
GLAMIA33 7433         0 0        0.00000 0.00000 0.00000 0.00000
GLAPPA31 23931        0 0        13.6474 4.94582 0.00000 0.00000
GLARIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIS12 6712         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS13 6713         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS14 6714         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS15 6715         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1A 93011        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1B 93112        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1C 93213        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1D 93314        0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIS31 6731         0 0        12.0474 3.95385 0.00000 0.00000
GLARIS33 6733         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS34 6734         0 0        0.00000 0.00000 0.00000 0.00000
GLARIS35 6735         0 0        1.57122 0.14830 0.00000 0.00000
GLARKO31 8231         0 0        -2.5652 -2.0817 0.00000 0.00000
GLARKO32 8232         0 0        15.8787 5.59092 0.00000 0.00000
GLARKO33 8233         0 0        0.00000 0.00000 0.00000 0.00000
GLARMN31 39631        0 0        7.23288 2.20391 0.00000 0.00000
GLARYA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYM11 9411         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM13 9413         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM14 9414         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM15 9415         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM17 9417         0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1A 93411        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1B 93512        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1C 93613        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1D 93714        0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYM32 9432         0 0        5.43040 2.27641 0.00000 0.00000
GLARYM34 9434         0 2 161.08 0.00000 0.00000 -25.504 -0.5333 0.00000 -38.000 7.71623 -7.7162                               F
GLAVRI1A 95811        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI35 15535        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI36 15536        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI37 15537        0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLECHE31 20431        0 0        19.3811 5.74417 0.00000 0.00000
GLECHE3B 20433        0 0        0.00000 0.00000 0.00000 0.00000
GLEFKA31 26831        0 0        16.2510 6.41481 0.00000 0.00000
GLEODA31 6631         0 0        4.02975 -1.4641 0.00000 0.00000
GLEYKA31 13231        0 2 156.88 0.00000 0.00000 -1.7870 -8.8945 0.00000 -44.000 8.93458 -8.9346                               F
GLHTH_32 2132         0 0        25.2519 8.81316 0.00000 0.00000
GLHTH_33 2133         0 0        0.00000 0.00000 0.00000 0.00000
GLHTH_34 2134         0 0        0.00000 0.00000 0.00000 0.00000
GLHTH_3B 2135         0 0        0.00000 0.00000 0.00000 0.00000
GLIGER31 12431        0 2 158.24 0.00000 0.00000 -1.6246 -0.8764 0.00000 -40.000 8.12235 -8.1223                               F
GLIVAD31 7731         0 0        -11.953 -9.5265 0.00000 0.00000
GLIVDI31 30131        0 2 159.40 0.00000 0.00000 -35.819 -8.3577 0.00000 -41.599 8.44704 -8.4470                               F
GLIVDI32 30132        0 0        0.00000 0.00000 0.00000 0.00000
GLIVDI33 30133        0 0        0.00000 0.00000 0.00000 0.00000
GLIVDI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLOURO31 21431        0 2 153.87 1.32931 3.26590 -1.3505 1.00828 0.00000 -3.9640 3.13000 -1.3500                               F
GLYGOR31 33531        0 0        -0.6416 0.72566 0.00000 0.00000
GMADOU31 10131        0 0        5.43778 1.55468 0.00000 0.00000
GMAGIK31 27431        0 0        17.3712 4.77527 0.00000 0.00000
GMAKRO32 25332        0 0        0.00000 0.00000 0.00000 0.00000
GMAKRO33 25333        0 2 154.78 0.00000 0.00000 -3.6796 8.60400 0.00000 -10.800 8.60400 -5.0580                               F
GMARAT31 14431        0 2 157.49 0.00000 0.00000 -1.5027 -7.5132 0.00000 -37.000 7.51317 -7.5132                               F
GMARKO31 15031        0 0        27.1988 3.48506 0.00000 0.00000
GMARKO32 15032        0 0        23.4224 3.90277 0.00000 0.00000
GMARTI31 31531        0 2 160.89 0.00000 0.00000 -1.8114 -8.6993 0.00000 -44.599 9.05621 -9.0562                               F
GMCHAL31 7631         0 0        -36.183 -47.417 0.00000 0.00000
GMCHAL32 7632         0 0        0.51171 -0.4589 0.00000 0.00000
GMCHAL35 7635         0 0        0.00000 0.00000 0.00000 0.00000
GMCHAL36 7636         0 0        0.00000 0.00000 0.00000 0.00000
GMEGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAL11 33111        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL12 33112        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL13 33113        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL15 33115        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL17 33117        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL18 33118        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1A 93811        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1B 93912        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1C 94013        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1D 94114        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAL31 33131        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL33 33133        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL35 33135        0 0        0.00000 0.00000 0.00000 0.00000
GMEGAR31 18131        0 0        21.9487 8.49926 0.00000 0.00000
GMEGAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMELIT11 6011         0 0        0.00000 0.00000 0.00000 0.00000
GMELIT12 6012         0 0        1.85496 -3.1225 0.00000 0.00000 0.00000 -326.89 214.358 -198.53                               F
GMELIT13 6013         0 0        0.00000 0.00000 0.00000 0.00000
GMELIT31 6031         0 0        0.00000 0.00000 0.00000 0.00000
GMELIT32 6032         0 0        3.32532 1.24490 0.00000 0.00000
GMEL__31 3431         0 0        8.32519 0.30319 0.00000 0.00000
GMEL__32 3432         0 0        0.00000 0.00000 0.00000 0.00000
GMESHO31 26531        0 0        0.00000 0.00000 0.00000 0.00000
GMESHO32 26532        0 0        -0.3001 -0.1741 0.00000 0.00000
GMESOG31 22431        0 0        16.9932 10.4626 0.00000 0.00000
GMETHA31 19431        0 2 161.33 12.9503 2.91657 -19.001 1.10106 0.00000 -27.100 5.50289 -5.5029                               F
GMETHA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMHLA231 14931        0 2 160.63 0.00000 0.00000 -71.682 -16.153 0.00000 -83.250 16.9046 -16.905                               F
GMHLA232 14932        0 0        0.00000 0.00000 0.00000 0.00000
GMIRTI31 30231        0 2 161.12 0.00000 0.00000 -69.055 -15.817 0.00000 -80.199 16.2851 -16.285                               F
GMKRYX31 9831         0 0        11.6956 4.44242 0.00000 0.00000
GMOLAI31 19931        0 2 152.51 5.60179 1.17816 -5.3987 -1.1132 0.00000 -7.7000 1.56355 -1.5636                               F
GMOLAI32 19932        0 0        2.30763 0.20350 0.00000 0.00000
GMOLYK31 34931        0 2 154.95 0.00000 0.00000 -26.846 -8.1223 0.00000 -40.000 8.12235 -8.1223                               F
GMOUDA31 2531         0 0        25.1919 6.55652 0.00000 0.00000
GMOURT31 22531        0 0        3.81408 -0.2686 0.00000 0.00000
GMOURT32 22532        0 0        3.88541 -0.3559 0.00000 0.00000
GMOURT33 22533        0 0        0.00000 0.00000 0.00000 0.00000
GMOURT34 22534        0 0        0.00000 0.00000 0.00000 0.00000
GMOURT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMPENI31 15431        0 2 166.87 0.00000 0.00000 -174.65 41.4849 0.00000 -204.30 41.4849 -41.485                               F
GMTOIL31 17531        0 0        0.00000 0.00000 0.00000 0.00000
GMTOIL32 17532        0 0        3.15639 11.7198 0.00000 0.00000
GMYKOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMYKON31 16231        0 0        13.5088 4.10462 0.00000 0.00000
GMYKON32 16232        0 0        16.7628 5.05210 0.00000 0.00000
GMYKON33 16233        0 0        0.00000 0.00000 0.00000 0.00000
GMYKON34 16234        0 0        0.00000 0.00000 0.00000 0.00000
GMYKON3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMYRTO31 28431        0 2 153.68 0.00000 0.00000 -45.236 -13.686 0.00000 -67.400 13.6862 -13.686                               F
GNAFKT31 12831        0 0        12.2566 3.49577 0.00000 0.00000
GNAFPI31 16831        0 0        0.00000 0.00000 0.00000 0.00000
GNAFPI32 16832        0 0        0.00000 0.00000 0.00000 0.00000
GNAFPI3B 16833        0 0        0.00000 0.00000 0.00000 0.00000
GNALEX31 4031         0 0        16.9226 8.27928 0.00000 0.00000
GNAOUS31 3831         0 0        18.6620 7.71903 0.00000 0.00000
GNAPCO31 1431         0 0        16.6143 -0.3485 0.00000 0.00000
GNAXOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOS31 16131        0 0        4.96379 -1.1386 0.00000 0.00000
GNAXOS32 16132        0 0        1.69178 0.62780 0.00000 0.00000
GNAXOS33 16133        0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS34 16134        0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNCHAL31 12631        0 0        73.0750 -9.2185 0.00000 0.00000
GNCHAL32 12632        0 0        113.185 -13.429 0.00000 0.00000
GNELVE31 1531         0 0        12.4435 0.95983 0.00000 0.00000
GNELVE32 1532         0 0        9.42324 0.77940 0.00000 0.00000
GNELVE33 1533         0 0        26.6116 5.63953 0.00000 0.00000
GNESTA31 32731        0 2 159.14 0.00000 0.00000 -27.344 -7.7561 0.00000 -39.000 7.91929 -7.9193                               F
GNEVRO31 26731        0 0        3.28186 0.33450 0.00000 0.00000
GNIKIF31 29231        0 2 158.10 0.00000 0.00000 -1.8686 4.46729 0.00000 -22.000 4.46729 -4.4673                               F
GNIKIT31 26631        0 0        17.9920 7.11265 0.00000 0.00000
GNIPSA31 33431        0 2 156.03 0.00000 0.00000 -3.9070 -5.7785 0.00000 -46.000 9.34070 -9.3407                               F
GNMAKR31 12931        0 0        25.1593 6.28629 0.00000 0.00000
GNPELL31 3531         0 0        25.1388 9.88422 0.00000 0.00000
GNSANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNSANT11 28811        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT12 28812        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT13 28813        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT15 28815        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1A 94711        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1B 94812        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNSANT31 28831        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT33 28833        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT35 28835        0 0        0.00000 0.00000 0.00000 0.00000
GNSANT36 28836        0 0        0.00000 0.00000 0.00000 0.00000
GOITYL31 33931        0 2 156.32 0.00000 0.00000 -24.189 -7.0055 0.00000 -34.500 7.00552 -7.0055                               F
GOITYL32 33932        0 0        0.00000 0.00000 0.00000 0.00000
GOITYL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GOLHOR31 11931        0 0        13.0192 -0.3057 0.00000 0.00000
GOLHOR32 11932        0 0        0.00000 0.00000 0.00000 0.00000
GOREST31 5831         0 0        12.2836 1.50360 0.00000 0.00000
GORKAR31 27731        0 0        0.92338 -0.0708 0.00000 0.00000
GOR_AM31 23631        0 0        0.00164 0.37569 0.00000 0.00000
GOR_AM33 23633        0 0        0.00164 0.37817 0.00000 0.00000
GOR_PT32 4332         0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT33 4333         0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT34 4334         0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT35 4335         0 0        -3.4762 18.5696 0.00000 0.00000
GOR_PT36 4336         0 0        -3.4998 18.5284 0.00000 0.00000
GOR_PT37 4337         0 0        0.00000 0.00000 0.00000 0.00000
GOSE1031 28931        0 0        -0.8413 2.20756 0.00000 0.00000
GOSE1131 28231        0 0        -0.8826 2.82972 0.00000 0.00000
GOSE1231 29331        0 0        6.30950 0.79423 0.00000 0.00000
GOSE1331 28131        0 0        -3.2210 -7.3460 0.00000 0.00000
GOSE3_31 10931        0 0        0.00000 0.00000 0.00000 0.00000
GOSE5_31 22931        0 0        5.40907 3.29062 0.00000 0.00000
GOSELO31 29731        0 0        0.00000 0.00000 0.00000 0.00000
GOSE_131 12131        0 0        -2.1045 2.17815 0.00000 0.00000
GOSE_231 10631        0 0        4.48242 14.0703 0.00000 0.00000
GOSE_431 29431        0 0        4.37089 13.6651 0.00000 0.00000
GOSE_731 29031        0 0        -0.8744 -0.6045 0.00000 0.00000
GOSE_831 7031         0 0        1.78116 1.34294 0.00000 0.00000
GOSE_K31 30831        0 0        1.21532 2.13717 0.00000 0.00000
GPALAI31 10731        0 2 160.53 0.00000 0.00000 -32.469 -2.9560 0.00000 -37.980 7.71217 -7.7122                               F
GPALLA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLI11 15111        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI12 15112        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI13 15113        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI15 15115        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1A 94211        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1B 94312        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1C 94413        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1D 94514        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1E 94615        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLI31 15131        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI32 15132        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI33 15133        0 0        152.934 0.00412 0.00000 0.00000
GPALLI35 15135        0 0        125.300 -56.766 0.00000 0.00000
GPALLI37 15137        0 0        0.00000 0.00000 0.00000 0.00000
GPALLI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPANAH31 25731        0 2 154.41 0.00000 0.00000 -34.005 -9.8483 0.00000 -48.500 9.84834 -9.8483                               F
GPANOR32 14532        0 2 162.72 0.00000 0.00000 -52.987 -9.5206 0.00000 -78.949 16.0313 -16.031                               F
GPAROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROS31 16731        0 0        9.53231 0.00330 0.00000 0.00000
GPAROS32 16732        0 0        8.58351 -0.2365 0.00000 0.00000
GPAROS33 16733        0 0        0.00000 0.00000 0.00000 0.00000
GPAROS34 16734        0 0        0.00000 0.00000 0.00000 0.00000
GPAROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPATRI31 6931         0 2 152.80 0.00000 0.00000 -6.2767 6.23607 0.00000 -73.900 15.0060 -15.006                               F
GPATRI32 6932         0 0        0.00000 0.00000 0.00000 0.00000
GPETAL31 34231        0 2 154.64 0.00000 0.00000 -1.9495 -8.7437 0.00000 -48.000 9.74682 -9.7468                               F
GPETRO31 11831        0 2 157.84 0.00000 0.00000 -0.6498 3.24894 0.00000 -16.000 3.24894 -3.2489                               F
GPETRO32 11832        0 0        0.00000 0.00000 0.00000 0.00000
GPILOS31 23431        0 2 154.82 12.8552 4.35921 -24.000 -4.8734 0.00000 -45.000 4.87341 -4.8734                               F
GPILOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPKOMO31 1031         0 0        17.4082 6.33078 0.00000 0.00000 0.00000 -511.89 417.126 -410.07                               F
GPKOMO33 1033         0 0        0.00000 0.00000 0.00000 0.00000
GPLAST31 6231         0 2 161.44 4.65872 0.82966 -76.000 -60.448 0.00000 -119.84 127.789 -84.911                               F
GPLATA31 6831         0 0        9.63974 4.50009 0.00000 0.00000
GPLATA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPLAVR31 25631        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -122.40 83.5299 -45.492                               F
GPLTAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPLTAN31 34531        0 0        0.00000 0.00000 0.00000 0.00000
GPLTAN32 34532        0 2 155.29 0.00000 0.00000 -114.85 -26.948 0.00000 -133.39 27.0860 -27.086                               F
GPLTAN33 34533        0 0        0.00000 0.00000 0.00000 0.00000
GPLTAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPMELA31 28331        0 0        20.2316 2.43954 0.00000 0.00000
GPMELA32 28332        0 0        9.63564 1.39567 0.00000 0.00000
GPOLIC31 2731         0 0        19.4525 4.86425 0.00000 0.00000
GPOLIC33 2733         0 0        14.5748 3.67620 0.00000 0.00000
GPOLKA31 26231        0 0        5.88635 2.39587 0.00000 0.00000
GPOLPA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLPO31 30531        0 0        -0.0414 0.72213 0.00000 0.00000
GPOLPO34 30534        0 0        0.00000 0.00000 0.00000 0.00000
GPOLPO35 30535        0 0        0.00000 0.00000 0.00000 0.00000
GPOLPO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLYA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLYF31 5631         0 0        0.19107 0.32379 0.00000 0.00000 0.00000 -367.20 322.417 -241.27                               F
GPOLYF32 5632         0 0        0.00000 0.00000 0.00000 0.00000
GPOLYM31 31631        0 2 155.01 0.00000 0.00000 -1.8073 6.32978 0.00000 -44.500 9.03611 -9.0361                               F
GPOLYP31 30536        0 0        0.00000 0.00000 0.00000 0.00000
GPOLYP32 30537        0 0        0.00000 0.00000 0.00000 0.00000
GPOLYP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOYN131 23031        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 100.387 -60.912                               F
GPOYN132 23032        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 100.387 -60.912                               F
GPOYN133 23033        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -102.00 100.387 -60.912                               F
GPOYN231 23531        0 0        0.28046 0.05108 0.00000 0.00000 0.00000 -34.049 34.9059 -30.892                               F
GPROVA31 1731         0 0        6.99588 6.34973 0.00000 0.00000
GPSACH31 11231        0 0        8.49085 3.40679 0.00000 0.00000
GPSACH32 11232        0 0        8.70570 2.75427 0.00000 0.00000
GPTIT_31 18631        0 0        13.6489 3.16374 0.00000 0.00000
GPTIT_32 18632        0 0        0.00000 0.00000 0.00000 0.00000
GPTOL531 4731         0 0        0.00000 0.00000 0.00000 0.00000
GPTOL532 4732         0 0        26.3336 5.63212 0.00000 0.00000
GPTOLE31 4631         0 0        3.48441 0.17219 0.00000 0.00000
GPTOLE37 4637         0 0        3.48441 0.16972 0.00000 0.00000
GPTOL_34 46034        0 0        0.00000 0.00000 0.00000 0.00000
GPTOL_35 46035        0 0        0.00000 0.00000 0.00000 0.00000
GPTOL_36 46036        0 0        0.00000 0.00000 0.00000 0.00000
GPYRGO31 20231        0 0        10.7632 4.61708 0.00000 0.00000
GPYRGO32 20232        0 0        7.38377 2.47167 0.00000 0.00000
GROUF_31 14031        0 0        35.4042 -16.264 0.00000 0.00000
GROUF_32 14032        0 0        46.6873 -9.6024 0.00000 0.00000
GROUF_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSALAM31 17131        0 0        18.8334 4.74561 0.00000 0.00000
GSALAM32 17132        0 0        0.00000 0.00000 0.00000 0.00000
GSANTA31 34331        0 2 153.76 0.00000 0.00000 -5.2744 12.6097 0.00000 -62.099 12.6097 -12.610                               F
GSAPKA31 27331        0 2 153.89 0.00000 0.00000 -5.1131 4.07260 0.00000 -60.200 12.2241 -12.224                               F
GSCHIM31 9031         0 0        23.4429 4.21420 0.00000 0.00000
GSCHIM33 9033         0 0        0.00000 0.00000 0.00000 0.00000
GSCHOL31 24131        0 0        32.7489 7.53201 0.00000 0.00000
GSCHOL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSERRE31 1231         0 2 157.05 27.0479 11.1753 -5.4513 3.24894 0.00000 -16.000 3.24894 -3.2489                               F
GSERRE32 1232         0 0        14.5051 4.11533 0.00000 0.00000
GSERVI31 5031         0 0        0.48711 -0.7390 0.00000 0.00000
GSFIKI31 24531        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -315.89 338.160 -226.74                               F
GSFIKI32 24532        0 0        0.02952 0.56931 0.00000 0.00000
GSIATI31 45431        0 2 158.62 0.00000 0.00000 -1.3809 -6.0678 0.00000 -34.000 6.90399 -6.9040                               F
GSIDEN31 3331         0 0        4.11421 -28.599 0.00000 0.00000
GSIDEN32 3332         0 0        0.00000 0.00000 0.00000 0.00000
GSIDEN3B 3333         0 0        0.00000 0.00000 0.00000 0.00000
GSIDIR31 3231         0 2 157.79 5.95851 4.13840 -3.1354 -3.8114 0.00000 -77.199 15.6759 -15.676                               F
GSIMOP31 33331        0 2 151.84 0.00000 0.00000 -3.0000 -0.6092 0.00000 -15.000 0.60918 -0.6092                               F
GSINDO31 3931         0 0        28.7290 10.9940 0.00000 0.00000
GSINDO34 3934         0 0        0.00000 0.00000 0.00000 0.00000
GSKALA31 30631        0 2 155.32 2.32731 -0.0181 -37.700 -7.6553 0.00000 -80.000 7.65531 -7.6553                               F
GSKALA32 30632        0 0        0.00000 0.00000 0.00000 0.00000
GSKALA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKLAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKLAV31 35531        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV32 35532        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV33 35533        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV34 35534        0 0        0.00000 0.00000 0.00000 0.00000
GSKLAV3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKOUR31 12331        0 2 159.55 0.00000 0.00000 -71.203 -20.978 0.00000 -106.09 21.5425 -21.542                               F
GSKYDR31 24831        0 0        32.3577 18.6701 0.00000 0.00000
GSOFAD31 28631        0 0        -1.2997 0.36224 0.00000 0.00000
GSPATA31 15231        0 0        10.5008 -0.9310 0.00000 0.00000
GSPATA32 15232        0 0        22.8968 0.33532 0.00000 0.00000
GSPERH31 8131         0 0        2.44786 -1.0348 0.00000 0.00000
GSTAGI31 731          0 0        0.00000 0.00000 0.00000 0.00000
GSTAGI32 732          0 0        11.2839 3.02862 0.00000 0.00000
GSTEFA11 11611        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA13 11613        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA15 11615        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA16 11616        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA17 11617        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1A 94911        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1B 95012        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1C 95113        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1D 95214        0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFA31 11631        0 0        51.3887 1.51761 0.00000 0.00000
GSTEFA33 11633        0 0        90.9899 -7.6333 0.00000 0.00000
GSTEFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEVK31 25231        0 0        4.70958 2.87044 0.00000 0.00000
GSTIT_31 2231         0 0        5.89455 5.35282 0.00000 0.00000
GSTIT_32 2232         0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_33 2233         0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_34 2234         0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_3B 2235         0 0        0.00000 0.00000 0.00000 0.00000
GSTYLI31 7231         0 0        0.00000 0.00000 0.00000 0.00000
GSYROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROD3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROF3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROS31 16031        0 0        6.48335 0.65252 0.00000 0.00000
GSYROS32 16032        0 0        3.71731 -0.6295 0.00000 0.00000
GSYROS33 16033        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS34 16034        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS35 16035        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS36 16036        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS39 16039        0 0        0.00000 0.00000 0.00000 0.00000
GSYROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHEOD31 17331        0 0        12.2606 4.56930 0.00000 0.00000
GTHERM31 31731        0 2 156.94 0.00000 0.00000 -0.6905 -3.3834 0.00000 -17.000 3.45200 -3.4520                               F
GTHESA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHESS11 1811         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS13 1813         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS15 1815         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS16 1816         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1A 91411        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1B 91512        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1C 91613        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1D 91714        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1E 91815        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1F 91916        0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHESS31 1831         0 0        0.00000 0.00000 0.00000 0.00000
GTHESS33 1833         0 0        8.05375 2.79958 0.00000 0.00000
GTHESS35 1835         0 0        16.1329 5.61070 0.00000 0.00000
GTHESS37 1837         0 0        0.00000 0.00000 0.00000 0.00000
GTHISA31 25931        0 0        0.18615 0.58332 0.00000 0.00000 0.00000 -252.00 365.135 -241.25                               F
GTHISA32 25932        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 69.6679 -29.707                               F
GTHISV11 13611        0 2 409.10 0.00000 0.00000 -317.01 99.0647 0.00000 -435.70 307.781 -355.92                               F
GTHISV12 13612        0 0        0.00000 0.00000 0.00000 0.00000
GTHISV13 13613        0 2 409.21 2.27729 -17.644 -20.135 6.09176 0.00000 -30.000 6.09176 -6.0918                               F
GTHIVA33 9633         0 0        31.7451 9.46404 0.00000 0.00000
GTHIVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHTHE31 31131        0 2 162.47 0.00000 0.00000 -250.00 -202.30 0.00000 -442.89 290.143 -325.55                               F
GTHTHE32 31132        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE33 31133        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE34 31134        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE35 31135        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE36 31136        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE37 31137        0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE38 31138        0 0        0.00000 0.00000 0.00000 0.00000
GTRICH31 20731        0 0        8.59991 4.36003 0.00000 0.00000
GTRICH32 20732        0 0        7.51826 2.23686 0.00000 0.00000
GTRIKA11 5311         0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA12 5312         0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1A 95311        0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1B 95412        0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTRIKA31 5331         0 0        1.92795 -1.6379 0.00000 0.00000
GTRIKA32 5332         0 0        10.8575 4.52728 0.00000 0.00000
GTRIKB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTRIPO31 19331        0 0        18.3020 2.15942 0.00000 0.00000
GTSCHA31 9931         0 0        0.00000 0.00000 0.00000 0.00000
GTSCHA32 9932         0 0        0.00000 0.00000 0.00000 0.00000
GTSCHA3B 9933         0 0        0.00000 0.00000 0.00000 0.00000
GVAGET31 8431         0 0        25.9957 12.4375 0.00000 0.00000
GVAGIA31 11031        0 2 160.84 0.00000 0.00000 -52.772 -15.929 0.00000 -78.629 15.9663 -15.966                               F
GVARI_31 24231        0 0        65.3927 -3.0105 0.00000 0.00000
GVAVDO31 2431         0 0        9.84229 2.03171 0.00000 0.00000
GVELO_31 18331        0 0        15.1538 6.24344 0.00000 0.00000
GVELO_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GVERIA31 4231         0 0        12.9052 5.54973 0.00000 0.00000
GVERIA33 4233         0 0        11.2626 3.33593 0.00000 0.00000
GVOUNE31 25131        0 0        8.00619 2.63645 0.00000 0.00000
GVOUNI31 12731        0 2 157.01 0.00000 0.00000 -2.5993 -12.935 0.00000 -64.000 12.9958 -12.996                               F
GVPPRE31 22331        0 0        13.2488 5.52336 0.00000 0.00000
GVPVOL31 8731         0 0        16.2879 4.86343 0.00000 0.00000
GVZPAT31 21931        0 0        29.9664 12.7637 0.00000 0.00000
GXANIA33 48233        0 0        149.302 72.6483 0.00000 0.00000
GXANTH31 531          0 0        29.2267 11.7742 0.00000 0.00000
GXILOK31 18431        0 0        11.3282 2.76333 0.00000 0.00000
GYPAT231 34131        0 2 160.91 0.00000 0.00000 -37.813 -11.418 0.00000 -80.000 11.4403 -11.440                               F
GYPATO31 32831        0 2 159.58 0.00000 0.00000 -6.6000 -0.9546 0.00000 -30.000 1.34019 -1.3402                               F
GZAKIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GZAKIN31 21031        0 0        37.5453 10.7328 0.00000 0.00000
GZAKIN32 21032        0 0        0.00000 0.00000 0.00000 0.00000
GZAKIN33 21033        0 0        0.00000 0.00000 0.00000 0.00000
GZAKIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GZARAK31 29131        0 0        0.34360 -1.2573 0.00000 0.00000
GZARKA31 2031         0 0        5.05728 -0.0016 0.00000 0.00000
GZARKA32 2032         0 0        0.00000 0.00000 0.00000 0.00000
##ZHU
MAISA 11 AISA B       0 0        0.00000 0.00000 0.00000 0.00000
MAJKA 41 AJKA B1      0 0        23.5986 3.80000 0.00000 0.00000
MAJKA 42 AJKA er1     0 2 128.75 4.10826 1.10000 -17.100 -1.0940 -1.0000 -100.00 10.0000 -55.000                               F
MAJKA 43 AJKA g67     0 2 128.75 -4.5962 0.00000 0.00000 0.00439                                                               F
MAJKAP41 AJKAPp1      0 0        0.00000 0.00000 -16.200 0.00000 -16.200 -16.200                                               F
MALBF 21 ALBF 1       0 0        0.00000 0.00000 0.00000 0.00000
MALBF 41 ALBF B1      0 0        17.8662 1.90000 0.00000 0.00000
MALBF 42 ALBF p1      0 0        0.00000 0.00000 0.00000 0.00000
MALBF 43 ALBF p2      0 0        0.00000 0.00000 0.00000 0.00000
MALGYT41 ALGYTp2      0 0        1.24203 0.80000 0.00000 0.00000
MALGYT42 ALGYTp1      0 0        0.76433 0.90000 0.00000 0.00000
MALMF 41 ALMF GY1     0 0        1.62420 0.80000 0.00000 0.00000
MANEP 41 ANEP GY1     0 0        0.00000 0.00000 0.00000 0.00000
MANGY 41 ANGY B1      0 0        32.8661 2.40000 0.00000 0.00000
MANGY 42 ANGY B2      0 0        4.96813 1.50000 0.00000 0.00000
MASZF 41 ASZF GY1     0 0        9.64963 1.00000 0.00000 0.00000
MBABA 41 BABA GY1     0 0        -3.9694 -2.1000 0.00000 0.00000
MBABR 41 BABR K1      0 0        5.35029 0.60000 -10.800 2.10000 -10.800 -10.800                                               F
MBAJA 41 BAJA Gy1     0 0        5.54137 1.00000 0.00000 0.00000
MBAJD 41 BAJD GY1     0 0        4.58596 0.00000 0.00000 0.00000
MBAKA 01 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000
MBAKA 02 BAKA p1      0 0        0.00000 274.100 0.00000 0.00000
MBAKA 11 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000
MBAKON41 BAKONpGT1    0 2 128.75 0.00000 0.00000 0.00000 0.05286                                                               F
MBAKON42 BAKONpGT2    0 2 128.79 0.00000 0.00000 -60.000 -3.3820 -22.000 -60.000 15.0000 -30.000                               F
MBAKTA41 BAKTAK1      0 0        6.30570 1.40000 0.00000 0.00000
MBANH 41 BANH B       0 0        42.8023 7.40000 -2.2000 -3.2000 -2.2000 -2.2000                                               F
MBARA 41 BARA GY1     0 0        12.8025 3.50000 0.00000 0.00000
MBARCS41 BARCSGy1     0 0        5.35029 0.50000 0.00000 0.00000
MBCFOG41 BCFOGB       0 0        29.1400 -9.2000 0.00000 0.00000
MBCGA 41 BCGA B       0 0        48.6303 15.2000 0.00000 0.00000
MBCSA 41 BCSA B       0 0        37.8342 3.90000 0.00000 0.00000
MBCSA 42 BCSA OROSToX 1 0        0.00000 0.00000 0.00000 0.00000
MBEKM 41 BEKM GY1     0 0        3.34393 2.60000 0.00000 0.00000
MBEKO 11 BEKO B       0 0        0.00000 -12.300 0.00000 0.00000
MBEKO 41 BEKO B       0 0        0.00000 65.1000 0.00000 0.00000
MBEKO 42 BEKO K       0 0        0.00000 68.2000 0.00000 0.00000
MBEKS 41 BEKS Gy1     0 0        6.68786 1.60000 0.00000 0.00000
MBELEM41 BELEMK1      0 0        3.15285 0.00000 0.00000 0.00000
MBEREP41 BEREPp1      0 0        0.00000 0.00000 -11.800 0.00000 -11.800 -11.800                                               F
MBFOL 41 BFOL K1      0 0        6.87895 0.00000 0.00000 0.00000
MBGYA 41 BGYA K1      0 0        9.07639 0.60000 0.00000 0.00000
MBIAT 41 BIAT GY1     0 0        15.3821 2.00000 0.00000 0.00000
MBICS 41 BICS GY1     0 0        9.64963 1.20000 0.00000 0.00000
MBICSD11 BICSDK       0 0        0.00000 -16.400 0.00000 0.00000
MBICSD41 BICSDB       0 0        0.00000 141.500 0.00000 0.00000
MBNAD 41 BNAD B       0 0        12.7069 0.00000 0.00000 0.00000
MBOENY41 BOENYp1      0 2 128.70 0.00000 0.00000 -6.6000 -0.3172 -6.6000 -6.6000                                               F
MBOGL 41 BOGL K1      0 0        8.69422 1.10000 0.00000 0.00000
MBONY 41 BONY K1      0 0        7.64327 1.10000 0.00000 0.00000
MBORZE41 BORZEgep     0 2 132.27 4.10000 0.00000 -4.1000 0.00000 -4.1000 -4.1000                                               F
MBUDO 41 BUDO B       0 0        25.4139 4.10000 0.00000 0.00000
MBUJ  11 BUJ  B       0 0        0.00000 -12.200 0.00000 0.00000
MBUJ  41 BUJ  B       0 0        0.00000 133.900 0.00000 0.00000
MBUJF 41 BUJF K1      0 0        14.1401 2.30000 0.00000 0.00000
MBUJV 41 BUJV K1      0 0        5.92354 0.00000 0.00000 0.00000
MBUKO 41 BUKO B       0 0        35.4457 -0.6000 0.00000 0.00000
MBUZS 41 BUZS GY1     0 0        0.00000 0.00000 0.00000 0.00000
MBUZSP41 BUZSPp1      0 0        0.00000 0.00000 -17.700 0.90000 -17.700 -17.700                                               F
MBUZSP42 BUZSPp3      0 0        0.00000 0.00000 -17.800 0.90000 -17.800 -17.800                                               F
MBUZSP43 BUZSPp2      0 0        0.00000 0.00000 -17.600 0.90000 -17.600 -17.600                                               F
MCEGL 41 CEGL GY1     0 0        22.7387 3.70000 0.00000 0.00000
MCELD 41 CELD K1      0 0        12.0382 1.80000 0.00000 0.00000
MCHP1S41 CHP1Sgep     0 2 132.27 13.0000 0.00000 -13.000 0.00000 -13.000 -13.000                                               F
MCSAB 41 CSAB GY1     0 0        0.00000 0.00000 0.00000 0.00000
MCSAR 41 CSAR B       0 0        42.8979 1.00000 0.00000 0.00000
MCSAT 41 CSAT GY1     0 0        0.00000 0.00000 0.00000 0.00000
MCSEA 41 CSEA GY1     0 0        14.0445 1.20000 0.00000 0.00000
MCSEG 41 CSEG GY1     0 2 126.74 8.59868 1.60000 -3.7000 3.47685 -3.7000 -3.7000                                               F
MCSEP 41 CSEP B       0 0        11.7515 2.30000 0.00000 0.00000
MCSOR 41 CSOR GY1     0 0        15.6687 2.00000 0.00000 0.00000
MCSPG 41 CSPG G1      0 2 132.27 0.00000 0.00000 -150.00 -12.653 -46.000 -150.00 10.0000 -60.000                               F
MCSPG 42 CSPG G2      0 2 132.27 0.00000 0.00000 -94.500 -23.778 -46.000 -142.00 10.0000 -60.000                               F
MCSPG 43 CSPG pG3     0 2 129.28 0.00000 0.00000 -37.000 0.58419 -7.0000 -118.00 10.0000 -55.000                               F
MCSUR 41 CSUR K1      0 0        3.34393 1.90000 0.00000 0.00000
MDBIPT41 DBIPTK1      0 0        6.49678 1.30000 0.00000 0.00000
MDBIPT42 DBIPTK2      0 0        10.1273 0.00000 0.00000 0.00000
MDBTOC41 DBTOCGY1     0 0        7.64327 0.00000 0.00000 0.00000
MDDEL 41 DDEL GY1     0 0        10.6050 0.90000 -2.0000 -0.7000 -2.0000 -2.0000                                               F
MDEBR 21 DEBR 1       0 0        0.00000 0.00000 0.00000 0.00000
MDEBR 41 DEBR B       0 0        60.8596 3.50000 0.00000 0.00000
MDETK 21 DETK B       0 0        0.00000 0.00000 0.00000 0.00000
MDETK 41 DETK B       0 0        20.1591 17.0000 -10.200 0.60000 -10.200 -10.200                                               F
MDFOL 41 DFOL 1       0 0        17.1974 4.50000 0.00000 0.00000
MDIMA 41 DIMA B       0 2 128.39 -3.9694 0.00000 0.00000 -61.888                                                               F
MDIOS 41 DIOS B       0 0        22.8343 2.70000 0.00000 0.00000
MDKCE 41 DKCE p1      0 2 127.68 1.62420 1.40000 0.00000 -37.579                                                               F
MDOMB 41 DOMB K1      0 0        10.9872 1.30000 0.00000 0.00000
MDOOS 41 DOOS GY1     0 0        12.9936 7.30000 0.00000 0.00000
MDORG 41 DORG B1      0 0        19.1082 2.90000 0.00000 0.00000
MDUHAM41 DUHAMptrf    0 2 128.60 0.00000 0.00000 0.00000 0.00000                                                               F
MDUJO241 DUJO2K1      0 0        7.07003 4.10000 0.00000 0.00000
MDUJV 21 DUJV p1      0 0        0.00000 0.00000 0.00000 0.00000
MDUJV 22 DUJV p2      0 0        0.00000 0.00000 0.00000 0.00000
MDUJV 41 DUJV B       0 0        77.2926 23.1000 0.00000 0.00000
MDUJV241 DUJV2K1      0 0        2.57960 0.00000 0.00000 0.00000
MDUJVE41 DUJVEK1      0 0        19.7770 4.60000 0.00000 0.00000
MDUME 21 DUME B1      0 0        0.00000 0.00000 0.00000 0.00000
MDUME 22 DUME p15trf  0 2 233.13 0.00000 0.80000 0.00000 -9.1032                                                               F
MDUME 23 DUME p7trf   0 2 233.41 0.00000 0.00000 -154.90 -144.57 -106.00 -285.00 20.0000 -170.00                               F
MDUME 24 DUME p8trf   0 2 233.24 0.00000 0.00000 -143.40 -61.849 -53.000 -159.00 14.0000 -85.000                               F
MDUME 41 DUME B1      0 0        48.1526 37.3000 0.00000 0.00000
MDUNAP41 DUNAPp1      0 0        0.00000 0.00000 -12.500 -1.1000 -12.500 -12.500                                               F
MDUSN 41 DUSN B       0 0        0.00000 0.00000 0.00000 0.00000
MDUVA 41 DUVA B       0 0        32.4839 3.70000 0.00000 0.00000
MEBESM41 EBESMK1      0 0        4.10826 2.40000 0.00000 0.00000
MEBUE 41 EBUE GY      0 2 127.12 0.00000 0.00000 0.00000 -8.6076                                                               F
MEGER 41 EGER K1      0 0        22.6432 4.80000 0.00000 0.00000
MEGOM 41 EGOM GY1     0 0        24.4585 3.00000 0.00000 0.00000
MERD  41 ERD  GY1     0 0        19.2993 3.70000 0.00000 0.00000
MERZS 41 ERZS GY1     0 0        29.3311 4.30000 0.00000 0.00000
MFEBA 41 FEBA GY1     0 0        19.5859 2.30000 0.00000 0.00000
MFESZ 41 FESZ p1      0 0        3.53501 0.70000 0.00000 0.00000
MFESZT41 FESZTp       0 0        0.00000 0.00000 0.00000 0.00000
MFETO 41 FETO GY1     0 0        0.00000 -1.3000 0.00000 0.00000
MFGYA 41 FGYA K1      0 0        5.15921 0.00000 0.00000 0.00000
MFLCO 41 FLCO GY      0 0        8.59868 1.60000 0.00000 0.00000
MFUZA 41 FUZA B       0 0        5.06367 2.30000 0.00000 0.00000
MFZSO 11 FZSO B       0 0        0.00000 -14.700 0.00000 0.00000
MFZSO 41 FZSO B       0 0        32.5795 138.900 0.00000 0.00000
MGALG 41 GALG GY1     0 0        0.00000 0.00000 0.00000 0.00000
MGERJ 41 GERJ GY1     0 0        0.00000 0.00000 0.00000 0.00000
MGERJP41 GERJPp1      0 0        0.00000 0.00000 -28.900 1.80000 -28.900 -28.900                                               F
MGGUTP41 GGUTPp1      0 0        0.00000 0.00000 -46.200 2.00000 -46.200 -46.200                                               F
MGOD  11 GOD  B       0 0        0.00000 -21.800 0.00000 0.00000
MGOD  21 GOD  p4trf   0 0        0.00000 0.00000 0.00000 0.00000
MGOD  41 GOD  B1      0 0        143.502 233.300 0.00000 0.00000
MGODO 41 GODO B1      0 0        26.8470 1.50000 0.00000 0.00000
MGONY 11 GONY B       0 0        0.00000 0.00000 0.00000 0.00000
MGONYE11 GONYEp1      0 2 414.31 0.00000 0.00000 -343.10 111.520 -180.00 -433.00 126.000 -210.00                               F
MGYHAL41 GYHALGY1     0 0        11.1783 4.00000 0.00000 0.00000
MGYIP 41 GYIP GY1     0 2 128.58 21.5922 5.70000 -7.2000 -0.6427 -7.2000 -7.2000                                               F
MGYME 41 GYME p1      0 0        4.49042 0.00000 0.00000 0.00000
MGYMET41 GYMETp       0 0        0.00000 0.00000 0.00000 0.00000
MGYON 41 GYON K1      0 0        27.8979 3.00000 0.00000 0.00000
MGYOR 11 GYOR K       0 0        0.00000 -12.500 0.00000 0.00000
MGYOR 21 GYOR B       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 41 GYOR B       0 0        33.4393 1.30000 0.00000 0.00000
MGYOR 42 GYOR p3      0 0        0.00000 67.4000 0.00000 0.00000
MGYOR 43 GYOR p5      0 0        0.00000 0.00000 0.00000 0.00000
MGYRD 41 GYRD GY1     0 0        21.3056 1.20000 0.00000 0.00000
MGYRE 41 GYRE B       0 0        53.6940 10.9000 0.00000 0.00000
MHALM 41 HALM GY1     0 0        0.00000 0.00000 0.00000 0.00000
MHATV 41 HATV GY1     0 0        12.6114 1.70000 0.00000 0.00000
MHBOSZ41 HBOSZK1      0 0        9.64963 0.90000 0.00000 0.00000
MHEJO 41 HEJO K1      0 0        -2.5070 0.00000 0.00000 0.00000
MHEVE 41 HEVE GY1     0 0        8.31206 1.90000 0.00000 0.00000
MHEVI 11 HEVI B       0 0        0.00000 -5.5000 0.00000 0.00000
MHEVI 41 HEVI GY2     0 0        0.00000 69.4000 0.00000 0.00000
MHEVI 42 HEVI GY1     0 0        0.00000 0.00000 0.00000 0.00000
MHNAN 41 HNAN K1      0 0        8.40760 0.90000 0.00000 0.00000
MHODM 41 HODM GY1     0 0        11.6560 1.20000 0.00000 0.00000
MHSZOB41 HSZOBK1      0 0        10.7006 0.60000 0.00000 0.00000
MHVOL 41 HVOL GY1     0 0        0.00000 0.00000 0.00000 0.00000
MIBRAN41 IBRANK1      0 0        5.25475 1.70000 0.00000 0.00000
MIKER 41 IKER GY1     0 0        -20.892 2.00000 0.00000 0.00000
MINOT 41 INOT B       0 0        2.10190 1.50000 0.00000 0.00000
MJBER 41 JBER K1      0 0        14.9999 6.60000 0.00000 0.00000
MJOZS 11 JOZS B       0 0        0.00000 -16.300 0.00000 0.00000
MJOZS 41 JOZS B       0 0        0.00000 141.100 0.00000 0.00000
MKABA 41 KABA GY1     0 2 128.26 -3.8650 0.00000 -21.700 -4.7902 -21.700 -21.700                                               F
MKALO 41 KALO GY1     0 0        9.84072 0.00000 0.00000 0.00000
MKAPKP41 KAPKPp1      0 0        0.00000 0.00000 -37.100 3.50000 -37.100 -37.100                                               F
MKAPM 41 KAPM GY1     0 0        5.73246 2.00000 0.00000 0.00000
MKAPNP41 KAPNPp1      0 0        0.00000 0.00000 -37.000 3.50000 -37.000 -37.000                                               F
MKAPU 41 KAPU GY1     0 0        8.98085 0.00000 0.00000 0.00000
MKAPV 41 KAPV B       0 0        34.2036 0.50000 0.00000 0.00000
MKARAT41 KARATK1      0 0        0.00000 0.00000 0.00000 0.00000
MKARCM41 KARCMK1      0 0        0.47770 0.60000 0.00000 0.00000
MKARCT41 KARCTK1      0 0        9.45855 0.90000 0.00000 0.00000
MKASP 41 KASP p1trf   0 0        0.00000 0.00000 -16.000 1.40000 -16.000 -16.000                                               F
MKATO 41 KATO pC      0 0        25.2228 3.30000 0.00000 0.00000
MKATO 42 KATO GY1     0 0        10.7961 2.00000 0.00000 0.00000
MKDMA 41 KDMA GY1     0 0        3.72610 0.00000 0.00000 0.00000
MKDUL 41 KDUL B       0 0        32.5795 -5.1000 0.00000 0.00000
MKDUL 42 KDUL BUKOToX 1 0        0.00000 0.00000 0.00000 0.00000
MKECA 41 KECA GY1     0 0        9.55409 0.60000 0.00000 0.00000
MKECK 41 KECK GY1     0 0        7.83436 0.00000 0.00000 0.00000
MKECS 41 KECS B       0 0        32.1017 0.90000 0.00000 0.00000
MKELF 41 KELF p1      0 2 129.16 0.00000 0.00000 0.00000 -3.9519                                                               F
MKELF 42 KELF p2      0 2 129.16 0.00000 0.00000 0.00000 -4.0226                                                               F
MKERP 11 KERP B       0 0        0.00000 0.00000 0.00000 0.00000
MKERP 21 KERP 1       1 0        0.00000 0.00000 0.00000 0.00000
MKERP 41 KERP B       0 0        0.00000 0.00000 0.00000 0.00000
MKERT 41 KERT GY1     0 0        16.9107 2.20000 0.00000 0.00000
MKESZ 41 KESZ B1      0 2 129.07 13.6624 -1.1000 -5.2000 -11.249 -5.2000 -5.2000                                               F
MKESZ 42 KESZ pHEVI   0 0        0.00000 0.00000 0.00000 0.00000
MKESZ 43 KESZ pMARC   0 0        0.00000 0.00000 0.00000 0.00000
MKESZ 44 KESZ pSOJT   0 0        0.00000 0.00000 0.00000 0.00000
MKESZ 45 KESZ pZALD   0 0        0.00000 0.00000 0.00000 0.00000
MKFAL 41 KFAL K1      0 0        15.2865 1.80000 0.00000 0.00000
MKFOL 41 KFOL B1      0 0        20.9235 0.00000 0.00000 0.00000
MKFOL 42 KFOL pA      0 0        18.3439 1.80000 0.00000 0.00000
MKFOL 43 KFOL pB      1 0        0.00000 0.00000 0.00000 0.00000
MKHAL 41 KHAL GY1     0 0        9.45855 0.80000 0.00000 0.00000
MKHAM 41 KHAM Gy1     0 0        0.00000 0.00000 0.00000 0.00000
MKHAN 41 KHAN GY1     0 0        0.00000 0.00000 0.00000 0.00000
MKIGM 41 KIGM B1      0 0        5.63691 0.80000 0.00000 0.00000
MKIGM 42 KIGM K1      0 0        1.71974 4.30000 0.00000 0.00000
MKIML 41 KIML B       0 0        7.07003 1.90000 -44.100 21.5000 -44.100 -44.100                                               F
MKIMMT41 KIMMTGY1     0 0        0.66879 0.00000 0.00000 0.00000
MKIMMT42 KIMMTGY2     0 0        0.00000 0.00000 0.00000 0.00000
MKIRE 41 KIRE GY1     0 0        0.57325 0.00000 0.00000 0.00000
MKISB 41 KISB GY1     0 0        2.38852 0.80000 0.00000 0.00000
MKISP 41 KISP K1      0 0        23.3120 1.90000 0.00000 0.00000
MKISPE41 KISPEGY1     0 2 130.81 0.00000 0.00000 -120.00 -5.0831 -30.000 -120.00 20.0000 -70.000                               F
MKIST 41 KIST GY1     0 0        2.57960 2.60000 0.00000 0.00000
MKISV 21 KISV 1       0 0        0.00000 0.00000 0.00000 0.00000
MKISV 41 KISV B       0 0        21.6878 0.70000 0.00000 0.00000
MKKOR 41 KKOR GY1     0 0        13.2802 3.10000 0.00000 0.00000
MKMAJ 41 KMAJ GY1     0 0        2.57960 0.60000 0.00000 0.00000
MKOBA 41 KOBA B       0 0        30.8597 0.00000 0.00000 0.00000
MKOBA 42 KOBA K       0 0        0.00000 0.00000 0.00000 0.00000
MKOBA 43 KOBA PLORToX 1 0        0.00000 0.00000 0.00000 0.00000
MKOIP 41 KOIP B       0 0        25.7960 2.10000 0.00000 0.00000
MKOMA 41 KOMA GY1     0 0        14.0445 1.90000 0.00000 0.00000
MKOML 41 KOML K1      0 0        4.68151 0.00000 0.00000 0.00000
MKONP 41 KONP p1      0 0        0.00000 0.00000 -12.200 1.30000 -12.200 -12.200                                               F
MKORE 41 KORE K1      0 0        -4.9096 1.20000 0.00000 0.00000
MKORM 41 KORM GY1     0 2 128.25 11.4649 0.00000 -10.000 3.23485 -10.000 -10.000                                               F
MKOTE 41 KOTE GY1     0 0        33.8215 0.00000 0.00000 0.00000
MKPVK 41 KPVK GY1     0 0        0.00000 0.00000 0.00000 0.00000
MKSZE 41 KSZE GY1     0 0        6.49678 0.00000 0.00000 0.00000
MKUNF 41 KUNF GY1     0 0        18.4394 2.80000 0.00000 0.00000
MKUNM 41 KUNM Gy1     0 0        5.06367 0.00000 0.00000 0.00000
MKUNSZ41 KUNSZK1      0 2 126.92 4.10826 0.00000 0.00000 -16.015                                                               F
MKVSZ 41 KVSZ K1      0 0        -1.2535 -0.6000 0.00000 0.00000
MLABA 41 LABA GY1     0 0        4.10826 0.00000 0.00000 0.00000
MLAJM 41 LAJM GY1     0 0        11.5605 1.70000 0.00000 0.00000
MLAJMT41 LAJMTGY1     0 0        12.8980 0.00000 0.00000 0.00000
MLENT 41 LENT 1       0 0        4.10826 0.80000 0.00000 0.00000
MLITR 11 LITR B       0 0        0.00000 -12.800 0.00000 0.00000
MLITR 41 LITR B       0 0        15.0955 135.200 0.00000 0.00000
MLITRG41 LITRGpGT     0 0        0.00000 0.00000 0.00000 0.00000
MLORI 41 LORI B1      0 2 127.82 29.8088 4.20000 -35.400 -2.5189 -35.400 -35.400                                               F
MLORIG41 LORIGpGT     0 0        1.33757 0.00000 0.00000 0.00000
MMACS 41 MACS B       0 0        0.00000 0.00000 0.00000 0.00000
MMADA 41 MADA GY1     0 0        0.00000 0.00000 0.00000 0.00000
MMADDP41 MADDPptrf    0 0        0.00000 0.00000 -19.300 0.90000 -19.300 -19.300                                               F
MMADEP41 MADEPptrf    0 0        0.00000 0.00000 -18.900 0.90000 -18.900 -18.900                                               F
MMAFU 41 MAFU K1      0 0        11.0827 2.20000 0.00000 0.00000
MMAKO 41 MAKO GY1     0 0        7.83436 0.90000 0.00000 0.00000
MMARC 41 MARC K1      0 0        6.97449 0.00000 0.00000 0.00000
MMART 11 MART B       0 0        0.00000 0.00000 0.00000 0.00000
MMART 21 MART p1      0 0        0.00000 0.00000 0.00000 0.00000
MMART 22 MART p2      0 0        0.00000 0.00000 0.00000 0.00000
MMATRE21 MATREp3      0 2 229.95 0.00000 0.00000 -169.10 -17.703 -89.000 -219.00 19.0000 -114.00                               F
MMATRE22 MATREp4      0 2 229.75 0.00000 0.70000 0.00000 -10.321                                                               F
MMATRE23 MATREp5      0 2 229.87 0.00000 0.00000 -145.20 -9.7175 -89.000 -226.00 30.0000 -132.00                               F
MMATRE41 MATREp1      0 2 128.52 0.00000 0.00000 0.00000 -5.9519                                                               F
MMATRE42 MATREp2      0 2 128.52 0.00000 0.00000 0.00000 -5.9519                                                               F
MMATRE43 MATREp67     0 0        1.05095 0.70000 0.00000 0.00000
MMATRE44 MATREp8      0 0        11.6000 0.00000 -11.600 0.00000 -11.600 -11.600                                               F
MMDEL 41 MDEL K1      0 0        9.55409 2.40000 0.00000 0.00000
MMDGY 41 MDGY GY1     0 0        2.67515 1.40000 0.00000 0.00000
MMECS 21 MECS 1       0 0        0.00000 0.00000 0.00000 0.00000
MMECS 41 MECS B       0 0        0.00000 0.00000 0.00000 0.00000
MMECSP21 MECSPp3      0 0        0.00000 0.00000 0.00000 0.00000
MMECSP22 MECSPp4      0 0        0.00000 0.00000 0.00000 0.00000
MMECSP41 MECSPGY1     0 0        0.00000 0.00000 -197.40 17.5000 -197.40 -197.40                                               F
MMEHE 41 MEHE GY1     0 0        3.53501 1.00000 0.00000 0.00000
MMESZ 41 MESZ p1      0 0        0.00000 0.00000 0.00000 0.00000
MMESZ 42 MESZ GY1     0 0        21.9744 2.40000 0.00000 0.00000
MMGODM41 MGODMK1      0 0        0.00000 1.50000 0.00000 0.00000
MMHAL 41 MHAL GY1     0 0        0.66879 0.00000 0.00000 0.00000
MMKCE 41 MKCE ptrf    0 2 128.39 0.00000 0.00000 0.00000 0.04714                                                               F
MMKOV 41 MKOV K1      0 0        14.5222 2.40000 0.00000 0.00000
MMNYU 41 MNYU B       0 0        4.01272 0.00000 0.00000 0.00000
MMOHA 41 MOHA GY1     0 0        14.8088 1.70000 0.00000 0.00000
MMONO 41 MONO Gy1     0 0        17.7706 1.30000 0.00000 0.00000
MMOR  41 MOR  GY1     0 0        12.6114 0.00000 0.00000 0.00000
MMOZS 41 MOZS GY1     0 0        5.54137 0.80000 0.00000 0.00000
MMSZAL41 MSZALK1      0 0        12.2292 0.90000 0.00000 0.00000
MMTUR 41 MTUR B       0 0        12.9936 1.10000 0.00000 0.00000
MMVMSZ41 MVMSZgep     0 2 132.20 6.00000 0.00000 -6.0000 0.00000 -6.0000 -6.0000                                               F
MNADU 41 NADU K1      0 0        5.25475 0.00000 0.00000 0.00000
MNAGK 41 NAGK K1      0 2 124.17 20.0636 2.30000 0.00000 1.12949                                                               F
MNASZT41 NASZTGY1     0 0        0.00000 0.00000 0.00000 0.00000
MNASZT42 NASZTGY2     0 0        4.68151 1.00000 0.00000 0.00000
MNBAT 41 NBAT B       0 0        21.7833 1.10000 0.00000 0.00000
MNEPL 41 NEPL B       0 0        36.6877 3.70000 0.00000 0.00000
MNKAN 41 NKAN K1      0 0        21.6878 1.40000 0.00000 0.00000
MNKOR 41 NKOR GY1     0 0        8.69422 0.90000 0.00000 0.00000
MNLOZS41 NLOZSp1trf   0 0        0.00000 0.00000 -2.3000 2.50000 -2.3000 -2.3000                                               F
MNOGR 41 NOGR K1      0 0        5.73246 0.00000 0.00000 0.00000
MNTAD 41 NTAD K1      0 0        7.64327 1.10000 0.00000 0.00000
MNVAR 41 NVAR p1      0 0        10.9872 0.00000 0.00000 0.00000
MNYAD 41 NYAD K1      0 0        11.2738 2.70000 0.00000 0.00000
MNYBO 41 NYBO 1       0 0        5.63691 1.10000 0.00000 0.00000
MNYEK 41 NYEK GY1     0 0        7.35665 1.00000 0.00000 0.00000
MNYEM 41 NYEM B       0 0        2.57960 2.60000 0.00000 0.00000
MNYIP 41 NYIP 1       0 0        5.63691 1.90000 0.00000 0.00000
MNYIRB41 NYIRBK1      0 0        18.4394 0.00000 0.00000 0.00000
MNYIRK41 NYIRKK1      0 2 128.25 8.02544 2.70000 -13.500 -0.2929 -13.500 -13.500                                               F
MNYIRS41 NYIRSK       0 0        43.7577 4.60000 0.00000 0.00000
MNYKCE41 NYKCEp12trf  0 2 128.22 0.00000 0.00000 0.00000 -17.579                                                               F
MNYLE 41 NYLE K1      0 0        7.07003 1.60000 0.00000 0.00000
MNYUF 41 NYUF B       0 0        8.50314 0.80000 0.00000 0.00000
MOCSA 21 OCSA 1       0 0        0.00000 0.00000 0.00000 0.00000
MOCSA 41 OCSA B       0 0        0.00000 0.00000 0.00000 0.00000
MORIP 41 ORIP GY1     0 0        10.6050 0.90000 0.00000 0.00000
MOROE 21 OROE p1      0 0        0.00000 0.00000 0.00000 0.00000
MOROE 41 OROE B       0 0        0.00000 0.00000 0.00000 0.00000
MOROS 41 OROS GY1     0 0        9.64963 0.80000 0.00000 0.00000
MORUV 41 ORUV Gy1     0 0        7.07003 3.50000 0.00000 0.00000
MOSZL 41 OSZL B       0 0        8.31206 3.00000 0.00000 0.00000
MOTTE 41 OTTE p1      0 0        0.00000 0.00000 0.00000 0.00000
MOTTET41 OTTETp1      0 0        0.00000 0.00000 0.00000 0.00000
MOZDC 41 OZDC K1      0 0        0.00000 0.00000 0.00000 0.00000
MOZDE 41 OZDE K1      0 0        7.54773 1.20000 0.00000 0.00000
MPAKS 11 PAKS B1      0 0        0.00000 0.00000 0.00000 0.00000
MPAKS 12 PAKS p12     0 2 415.13 0.00000 0.00000 -465.30 -80.388 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 13 PAKS p34     0 2 415.13 0.00000 0.00000 -338.60 -79.915 -338.60 -500.00 50.0000 -113.00                               F
MPAKS 14 PAKS p56     0 2 415.13 0.00000 0.00000 -372.70 -80.027 -372.70 -500.00 50.0000 -113.00                               F
MPAKS 15 PAKS p78     0 2 415.13 0.00000 0.00000 -339.50 -79.918 -339.50 -500.00 50.0000 -113.00                               F
MPAKS 41 PAKS B       0 0        11.5605 -2.3000 0.00000 0.00000
MPAKSP41 PAKSPp       0 0        0.00000 0.00000 -10.900 -0.7000 -10.900 -10.900                                               F
MPANKT41 PANKTGY1     0 0        3.63055 0.70000 0.00000 0.00000
MPAPA 41 PAPA GY1     0 0        21.7833 2.80000 0.00000 0.00000
MPECSE41 PECSEK1      0 0        0.00000 0.00000 -28.300 2.30000 -28.300 -28.300                                               F
MPECSE42 PECSEB1      0 0        0.00000 0.00000 0.00000 0.00000
MPECSE43 PECSEg1      0 0        3.43947 1.20000 -7.8000 0.60000 -7.8000 -7.8000                                               F
MPECSE44 PECSEg2      0 0        7.83436 3.20000 0.00000 0.00000
MPECSE45 PECSEg6      0 2 131.64 0.00000 0.00000 0.00000 -30.730                                                               F
MPECSK41 PECSKK1      0 0        7.45219 1.10000 0.00000 0.00000
MPECSO11 PECSOK       0 0        0.00000 -15.800 0.00000 0.00000
MPECSO41 PECSOB       0 0        4.77705 132.300 0.00000 0.00000
MPERK 11 PERK B       0 0        0.00000 -13.700 0.00000 0.00000
MPERK 41 PERK B       0 0        0.00000 140.700 0.00000 0.00000
MPERZ 41 PERZ B       0 0        18.0572 1.20000 0.00000 0.00000
MPETU 41 PETU GY1     0 0        7.73881 2.00000 0.00000 0.00000
MPLAD 41 PLAD K1      0 2 128.16 3.43947 0.00000 -5.5000 -10.182 -5.5000 -5.5000                                               F
MPLOR 41 PLOR GY1     0 0        25.7005 6.00000 0.00000 0.00000
MPOLG 41 POLG K1      0 0        0.00000 0.00000 0.00000 0.00000
MPOMZ 41 POMZ B       0 0        24.5540 2.70000 0.00000 0.00000
MPUMA 41 PUMA K1      0 0        12.7069 1.70000 0.00000 0.00000
MRACK 41 RACK GY1     0 0        11.3694 1.50000 0.00000 0.00000
MRAKH 41 RAKH GY1     0 0        3.43947 0.50000 0.00000 0.00000
MRECS 41 RECS p1      0 0        0.85987 0.00000 0.00000 0.00000
MRECST41 RECSTGY1     0 0        0.00000 0.00000 0.00000 0.00000
MRETS 41 RETS K1      0 0        8.50314 0.00000 0.00000 0.00000
MRFALT41 RFALTGY1     0 0        19.9681 1.00000 0.00000 0.00000
MRFALT42 RFALTGY2     0 0        9.74517 0.00000 0.00000 0.00000
MRKER 41 RKER pA      0 0        28.3757 2.70000 -2.2000 0.00000 -2.2000 -2.2000                                               F
MROZS 41 ROZS GY1     0 0        7.16557 1.00000 0.00000 0.00000
MROZS 42 ROZS pDUME   0 0        0.00000 0.00000 0.00000 0.00000
MSAFA 11 SAFA B       0 0        0.00000 -6.6000 0.00000 0.00000
MSAFA 41 SAFA B       0 0        0.00000 70.8000 0.00000 0.00000
MSAJI 11 SAJI B       0 0        0.00000 -6.9000 0.00000 0.00000
MSAJI 41 SAJI B       0 0        13.5668 68.2000 0.00000 0.00000
MSAJO 11 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 21 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 41 SAJO B       0 0        32.3884 10.3000 0.00000 0.00000
MSAJOG41 SAJOGpGT     0 0        0.00000 0.00000 0.00000 0.00000
MSARB 41 SARB K1      0 0        4.58596 0.00000 0.00000 0.00000
MSARF 41 SARF GY1     0 0        0.00000 0.00000 0.00000 0.00000
MSARFP41 SARFPp1      0 0        0.00000 0.00000 -44.200 2.00000 -44.200 -44.200                                               F
MSARFP42 SARFPp1      0 0        0.00000 0.00000 -43.600 1.90000 -43.600 -43.600                                               F
MSIKO 41 SIKO K1      0 0        4.68151 0.00000 0.00000 0.00000
MSIOF 41 SIOF K1      0 0        12.8980 1.90000 0.00000 0.00000
MSKOV 41 SKOV B       0 0        37.3565 0.00000 0.00000 0.00000
MSOJT 41 SOJT B       0 0        6.68786 0.50000 0.00000 0.00000
MSOJTP41 SOJTPp1      0 0        0.00000 0.00000 -29.300 0.70000 -29.300 -29.300                                               F
MSOLYT41 SOLYTGY1     0 0        10.3184 1.20000 0.00000 0.00000
MSOLYT42 SOLYTGY2     0 0        6.78341 0.00000 0.00000 0.00000
MSORS 41 SORS B1      0 0        31.6240 -4.8000 0.00000 0.00000
MSSZPP41 SSZPPp1      0 0        0.00000 0.00000 -12.300 0.00000 -12.300 -12.300                                               F
MSUME 41 SUME GY1     0 0        10.7006 0.60000 0.00000 0.00000
MSUMEP41 SUMEPp1      0 0        0.00000 0.00000 -17.300 0.00000 -17.300 -17.300                                               F
MSZAE 41 SZAE GY1     0 2 128.66 0.00000 0.00000 -17.600 -17.598 -17.600 -17.600                                               F
MSZAJM41 SZAJMK1      0 0        2.77069 1.90000 0.00000 0.00000
MSZAL 41 SZAL Gy1     0 0        8.69422 1.20000 0.00000 0.00000
MSZARV41 SZARVK1      0 0        6.30570 0.00000 0.00000 0.00000
MSZBA 41 SZBA GY1     0 0        22.8343 3.80000 0.00000 0.00000
MSZBE 41 SZBE GY1     1 0        0.00000 0.00000 0.00000 0.00000
MSZBEP41 SZBEPp1      1 0        0.00000 0.00000 0.00000 0.00000
MSZCSP41 SZCSPp1      0 0        0.00000 0.00000 -45.200 2.40000 -45.200 -45.200                                               F
MSZEC 41 SZEC p1      0 0        3.72610 1.10000 0.00000 0.00000
MSZECT41 SZECTp       0 0        0.00000 0.00000 0.00000 0.00000
MSZEG 21 SZEG p4      0 0        0.00000 0.00000 0.00000 0.00000
MSZEG 41 SZEG B       0 0        29.4266 -3.1000 0.00000 0.00000
MSZEGP41 SZEGPp1      0 0        0.00000 0.00000 -9.0000 0.00000 -9.0000 -9.0000                                               F
MSZEGP42 SZEGPp2      0 0        0.00000 0.00000 -9.0000 0.00000 -9.0000 -9.0000                                               F
MSZEH 41 SZEH K1      0 0        19.1082 1.00000 0.00000 0.00000
MSZEK 41 SZEK K1      0 0        15.5732 0.90000 0.00000 0.00000
MSZEN 41 SZEN GY1     0 0        11.5605 0.90000 0.00000 0.00000
MSZEPH41 SZEPHp       0 0        0.00000 0.00000 -0.8000 0.00000 -0.8000 -0.8000                                               F
MSZER 41 SZER K1      0 0        -4.9096 0.00000 0.00000 0.00000
MSZFD 41 SZFD GY1     0 0        0.00000 0.00000 0.00000 0.00000
MSZFE 41 SZFE GY1     0 0        9.55409 2.50000 0.00000 0.00000
MSZFN 41 SZFN GY1     0 0        3.53501 0.00000 0.00000 0.00000
MSZFV 41 SZFV GY1     0 0        36.9743 5.30000 0.00000 0.00000
MSZGH 41 SZGH K1      0 0        9.55409 1.90000 0.00000 0.00000
MSZGO 41 SZGO GY1     0 0        13.5668 2.10000 0.00000 0.00000
MSZHO 11 SZHO B       0 0        0.00000 -15.700 0.00000 0.00000
MSZHO 41 SZHO p1      0 0        0.00000 69.5000 0.00000 0.00000
MSZHO 42 SZHO p2      0 0        0.00000 69.5000 0.00000 0.00000
MSZICS11 SZICSB       0 0        0.00000 -16.700 0.00000 0.00000
MSZICS41 SZICSB       0 0        0.00000 144.400 0.00000 0.00000
MSZIG 41 SZIG K1      0 0        11.5605 1.30000 0.00000 0.00000
MSZIHT41 SZIHTGY1     0 0        14.7133 3.40000 0.00000 0.00000
MSZIHT42 SZIHTGY2     0 0        0.00000 0.00000 0.00000 0.00000
MSZOL 11 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000
MSZOL 21 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000
MSZOL 41 SZOL B1      0 0        33.1527 1.60000 0.00000 0.00000
MSZOLE41 SZOLEK1      0 0        6.59232 0.00000 0.00000 0.00000
MSZOLP41 SZOLPGY      0 0        0.00000 0.00000 -76.100 5.20000 -76.100 -76.100                                               F
MSZOM 41 SZOM B       0 0        44.7132 4.10000 0.00000 0.00000
MTABE 41 TABE p1      0 0        2.20000 0.00000 -2.2000 0.00000 -2.2000 -2.2000                                               F
MTAMS 41 TAMS K1      0 0        6.21016 1.00000 0.00000 0.00000
MTANEP41 TANEPp1      0 0        0.00000 0.00000 -33.600 0.80000 -33.600 -33.600                                               F
MTAPO 41 TAPO GY1     0 0        11.8471 1.30000 0.00000 0.00000
MTATA 41 TATA GY1     0 0        9.64963 1.00000 0.00000 0.00000
MTAZL 41 TAZL GY1     0 0        0.00000 0.00000 0.00000 0.00000
MTBIP 41 TBIP B       0 0        20.7324 4.90000 0.00000 0.00000
MTET  41 TET  GY1     0 0        4.29934 0.00000 0.00000 0.00000
MTHINT41 THINTp1      0 0        0.00000 0.00000 0.00000 0.00000
MTIKE 41 TIKE K1      0 0        4.29934 1.30000 0.00000 0.00000
MTIORV41 TIORVK1      0 0        3.15285 0.00000 0.00000 0.00000
MTLOK 21 TLOK 1       0 0        0.00000 0.00000 0.00000 0.00000
MTLOK 41 TLOK B       0 0        8.40760 3.60000 -6.8000 -8.0000 -6.8000 -6.8000                                               F
MTLOK 42 TLOK pIBRAN  0 0        0.00000 0.00000 0.00000 0.00000
MTLOK 43 TLOK pTUJV   0 0        0.00000 0.00000 0.00000 0.00000
MTOPN 11 TOPN B       0 0        0.00000 -13.000 0.00000 0.00000
MTOPN 41 TOPN p1      0 0        0.00000 67.6000 0.00000 0.00000
MTOPN 42 TOPN p2      0 0        0.00000 67.3000 0.00000 0.00000
MTORAY41 TORAYGY1     0 0        5.82800 2.50000 0.00000 0.00000
MTPUS 41 TPUS GY1     0 0        6.68786 0.00000 0.00000 0.00000
MTPUSP41 TPUSPp1      0 0        0.00000 0.00000 -32.000 2.10000 -32.000 -32.000                                               F
MTPUST41 TPUSTp1      0 0        9.45855 0.00000 0.00000 0.00000
MTPUST42 TPUSTp2      0 0        0.00000 0.00000 0.00000 0.00000
MTUJV 41 TUJV 1       0 0        15.3821 3.30000 0.00000 0.00000
MTURK 41 TURK GY1     0 0        0.00000 0.00000 0.00000 0.00000
MTURKP41 TURKPp1      0 0        0.00000 0.00000 -31.900 1.20000 -31.900 -31.900                                               F
MUJHA 41 UJHA GY1     0 0        0.00000 0.00000 0.00000 0.00000
MUJPET41 UJPETGY1     0 0        7.83436 0.00000 0.00000 0.00000
MUJPET42 UJPETGY2     0 0        4.49042 0.00000 0.00000 0.00000
MUJPR 41 UJPR GY1     0 2 129.01 0.00000 0.00000 0.00000 -3.1606                                                               F
MUJPR 42 UJPR GY2     0 2 129.01 0.00000 0.00000 0.00000 -2.1222                                                               F
MUJSZM41 UJSZMK1      0 0        7.26111 1.70000 0.00000 0.00000
MULLO 41 ULLO GY1     0 0        21.8789 2.70000 0.00000 0.00000
MVAC  41 VAC  B       0 0        31.3374 4.40000 0.00000 0.00000
MVARP 41 VARP GY1     0 0        3.43947 0.00000 0.00000 0.00000
MVECS 41 VECS B1      0 0        12.0382 0.80000 0.00000 0.00000
MVESZ 41 VESZ GY1     0 0        16.0509 0.00000 0.00000 0.00000
MVIRA 41 VIRA K       0 0        0.00000 0.00000 0.00000 0.00000
MVIRA 42 VIRA p1      0 0        19.9681 1.60000 0.00000 0.00000
MVLIG 41 VLIG K       0 0        19.9681 0.00000 0.00000 0.00000
MVNAM 41 VNAM K1      0 0        6.49678 1.80000 0.00000 0.00000
MVSZE 41 VSZE GY1     0 0        16.7197 3.50000 0.00000 0.00000
MZALA 41 ZALA GY1     0 2 128.72 18.9171 1.90000 -14.900 -0.6516 -14.900 -14.900                                               F
MZALD 41 ZALD GY1     0 0        9.45855 1.30000 0.00000 0.00000
MZSAN 41 ZSAN Gy1     0 0        7.07003 2.10000 0.00000 0.00000
MZUGL 21 ZUGL B       0 0        0.00000 0.00000 0.00000 0.00000
MZUGL 41 ZUGL B1      0 0        24.8406 2.60000 0.00000 0.00000
##ZHR
HANDRI5  Andrijevci   0 0        5.07783 -0.9000 0.00000 0.00000
HBENKO5  Benkovac     0 0        6.83952 4.60000 0.00000 0.00000
HBILIC2  Bilice       0 0        0.00000 0.00000 0.00000 0.00000
HBILIC5  Bilice       0 0        93.2662 28.2000 0.00000 0.00000
HBIOGR5  Biograd      0 0        33.2649 6.80000 0.00000 0.00000
HBJELO5  Bjelovar     0 0        17.4097 2.30000 0.00000 0.00000
HBLATO5  Blato        0 0        17.3061 4.40000 0.00000 0.00000
HBMANA5  Beli Manasti 0 0        8.91210 2.40000 0.00000 0.00000
HBOTIN5  Botinec      0 0        47.2549 -4.3000 0.00000 0.00000
HBRINJ2  Brinje       0 2 235.00 -2.7948 -2.5000 -20.000 7.38699 0.00000 -156.00 119.000 -90.000                               F
HBUJE 5  Buje         0 0        24.2492 6.00000 0.00000 0.00000
HBUTON5  Butoniga     0 0        2.07258 0.50000 0.00000 0.00000
HBUZET5  Buzet        0 0        9.94839 1.20000 0.00000 0.00000
HCAKOV51 Cakovec      0 0        27.9799 4.50000 0.00000 0.00000
HCAKOV52 Cakovec      0 0        0.00000 0.00000 0.00000 0.00000
HCRIKV5  Crikvenica   0 0        22.0730 4.90000 0.00000 0.00000
HDAKO25  Dakovo 2     0 0        7.56492 1.90000 0.00000 0.00000
HDAKO35  Dakovo 3     0 0        2.07258 0.60000 0.00000 0.00000
HDAKOV2  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000
HDAKOV5  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000
HDARUV5  Daruvar      0 0        8.91210 -0.6000 0.00000 0.00000
HDELNI5  Delnice      0 0        12.7464 -7.8000 0.00000 0.00000
HDJALE5  HE Dale      0 2 116.50 0.00000 0.00000 -13.000 -0.6113 -6.0000 -20.400 20.4000 -16.800                               F
HDOBRI5  Dobri        0 0        32.4359 7.80000 0.00000 0.00000
HDOLIN5  Dolinka      0 0        43.9387 6.70000 0.00000 0.00000
HDONJM51 Donji Miholj 0 0        2.79799 0.20000 0.00000 0.00000
HDONJM52 Donji Miholj 0 0        0.00000 0.00000 0.00000 0.00000
HDRNIS5  Drnis        0 0        9.01573 1.60000 0.00000 0.00000
HDUBEC5  Dubec        0 0        36.1666 0.90000 0.00000 0.00000
HDUBOV5  Dubovac      0 0        17.0988 2.20000 0.00000 0.00000
HDUBRA5  HE Dubrava   0 2 115.30 -6.5532 1.70000 -60.000 -2.2403 0.00000 -80.000 16.8000 -40.000                               F
HDUBRO5  HE Dubrovnik 0 2 119.90 0.00000 0.00000 -108.00 19.9593 -50.000 -126.00 40.0000 -30.000                               F
HDUGIR5  Dugi Rat     0 0        4.66331 -0.2000 0.00000 0.00000
HDUGOS5  Dugo Selo    0 0        33.2649 6.70000 0.00000 0.00000
HDUGPO5  Dugopolje    0 0        8.18670 -0.3000 0.00000 0.00000
HDUJMO5  Dujmovaca    0 0        28.7053 8.40000 0.00000 0.00000
HDUNAT5  Dunat        0 0        20.2077 2.20000 0.00000 0.00000
HELTO 5  EL-TO Zagreb 0 0        41.9698 8.50000 0.00000 0.00000
HERNES11 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000
HERNES12 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000
HERNES5  Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000
HEVPAN5  EVP Andrijev 0 0        0.51815 -1.0000 0.00000 0.00000
HEVPNO5  EVP Novska   0 0        4.24879 3.30000 0.00000 0.00000
HFEREN5  Ferenscica   0 0        34.3012 7.50000 0.00000 0.00000
HFUNTA5  Funtana      0 0        24.3528 4.90000 0.00000 0.00000
HGLINA5  Glina        0 0        0.10363 0.00000 0.00000 0.00000
HGRACA5  Gracac       0 0        3.10887 -4.7000 0.00000 0.00000
HHECAK5  HE Cakovec   0 2 114.90 0.00000 0.00000 -60.000 2.57998 -15.000 -80.000 25.2000 -42.000                               F
HHEGOJ5  HE Gojak     0 0        0.00000 0.00000 0.00000 0.00000
HHEKRA5  HE Kraljevac 0 0        -4.6258 0.90000 0.00000 0.00000
HHELES5  HE Lesce     0 0        0.00000 0.00000 0.00000 0.00000
HHESKL5  HE Sklope    0 0        0.00000 0.00000 0.00000 0.00000
HHEVAR5  HE Varazdin  0 2 115.30 0.00000 0.00000 -50.000 -1.3667 -18.000 -95.000 8.00000 -50.000                               F
HHEVIN5  HE Vinodol   0 2 112.80 19.0678 0.10000 -30.000 9.82269 0.00000 -31.500 15.0000 -29.800                               F
HIMOTS5  Imotski      0 0        9.32662 1.30000 0.00000 0.00000
HINARN5  INA Rafineri 0 0        17.5133 4.50000 0.00000 0.00000
HIVANE5  Ivanec       0 0        6.73589 2.00000 0.00000 0.00000
HIVANI5  Ivanic Grad  0 0        16.4770 1.70000 0.00000 0.00000
HJARUN5  Jarun        0 0        67.2553 11.7000 0.00000 0.00000
HJELIN5  VE Jelinak   0 2 115.90 0.00000 0.00000 -2.0000 -1.0225 0.00000 -36.000 11.8000 -11.800                               F
HKARLO5  Karlobag     0 0        2.59073 0.30000 0.00000 0.00000
HKASTE5  Kastela      0 0        38.2391 10.0000 0.00000 0.00000
HKATOR5  Katoro       0 0        13.5754 3.20000 0.00000 0.00000
HKNEGI5  Kneginec     0 0        7.87581 0.30000 0.00000 0.00000
HKNIN 5  Knin         0 0        -12.817 1.30000 0.00000 0.00000
HKOMOL5  Komolac      0 0        37.5137 3.90000 0.00000 0.00000
HKONJS1  Konjsko      0 0        0.00000 0.00000 0.00000 0.00000
HKONJS21 Konjsko      0 0        0.00000 -66.400 0.00000 0.00000
HKONJS22 Konjsko      0 0        0.00000 0.00000 0.00000 0.00000
HKONJS5  Konjsko      0 2 116.20 0.00000 0.00000 -2.2000 4.25330 0.00000 -20.000 6.60000 -6.6000                               F
HKOPRI5  Koprivnica   0 0        29.7415 2.00000 0.00000 0.00000
HKOROM5  Koromacno    0 0        5.38871 0.90000 0.00000 0.00000
HKRAPI5  Krapina      0 0        11.8137 0.20000 0.00000 0.00000
HKRASI5  Krasica      0 0        22.1766 -10.200 0.00000 0.00000
HKRIZE5  Krizevci     0 0        11.7101 1.20000 0.00000 0.00000
HKRK  5  Krk          0 0        31.0887 -3.5000 0.00000 0.00000
HKSAVE5  Ksaver       0 0        36.2702 5.80000 0.00000 0.00000
HKUTIN5  Kutina       0 0        12.9536 1.10000 0.00000 0.00000
HLIOSI5  Licki Osik   0 0        17.7206 3.90000 0.00000 0.00000
HLOSIN5  Losinj       0 0        17.8242 -2.4000 0.00000 0.00000
HLOVRA5  Lovran       0 0        15.4407 4.20000 0.00000 0.00000
HLUDBR5  Ludbreg      0 0        11.6065 2.80000 0.00000 0.00000
HLUDIN5  EVP Ludina   0 0        0.00000 -0.5000 0.00000 0.00000
HMAKAR5  Makarska     0 0        48.2912 13.1000 0.00000 0.00000
HMATUL5  Matulji      0 0        16.3734 1.00000 0.00000 0.00000
HMEDUL5  Medulin      0 0        8.91210 1.60000 0.00000 0.00000
HMEDUR2  Meduric      0 0        0.00000 0.00000 0.00000 0.00000
HMEDUR5  Meduric      0 0        31.6069 7.60000 0.00000 0.00000
HMELIN11 Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN12 Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN21 Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN22 Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN5  Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMETER5  Meterize     0 0        7.87581 0.30000 0.00000 0.00000
HMLINO5  Mlinovac     0 0        6.94315 2.20000 0.00000 0.00000
HMORAV5  Moravice     0 0        0.10363 0.10000 0.00000 0.00000
HMRACL21 Mraclin      0 0        0.00000 27.6000 0.00000 0.00000
HMRACL22 Mraclin      0 0        0.00000 0.00000 0.00000 0.00000
HMRACL5  Mraclin      0 0        1.13992 -0.1000 0.00000 0.00000
HNASIC5  Nasice       0 0        23.6274 4.50000 0.00000 0.00000
HNEDEL5  Nedeljanec   0 0        12.8500 2.50000 0.00000 0.00000
HNEREZ5  Nerezisce    0 0        30.7778 3.80000 0.00000 0.00000
HNGRAD5  Nova Gradisk 0 0        15.7516 2.90000 0.00000 0.00000
HNIJEM5  Nijemci      0 0        7.25404 -3.0000 0.00000 0.00000
HNIN  5  Nin          0 0        38.9645 1.30000 0.00000 0.00000
HNOVAL5  Novalja      0 0        24.8710 2.40000 0.00000 0.00000
HOBROV5  Obrovac      0 0        9.63750 3.50000 0.00000 0.00000
HOGORJ5  VE Ogorje    0 2 116.20 0.00000 0.00000 -4.0000 2.48951 0.00000 -43.000 13.1000 -13.100                               F
HOPUZE5  Opuzen       0 0        20.5186 2.50000 0.00000 0.00000
HORLOV2  HE Orlovac   0 2 233.80 0.00000 0.00000 -120.00 2.71310 -50.000 -158.00 129.000 -75.600                               F
HOSIJ15  Osijek1      0 2 117.60 21.9694 2.50000 -7.1000 -4.6000 0.00000 -7.1000 4.60000 -4.6000                               F
HOSIJ35  Osijek3      0 0        20.7258 2.30000 0.00000 0.00000
HOSIJ45  Osijek4      0 0        12.0210 -2.2000 0.00000 0.00000
HOSTAR5  Ostarije     0 0        13.3682 -0.9000 0.00000 0.00000
HOTOCA5  Otocac       0 0        6.11412 0.60000 0.00000 0.00000
HPAG  5  Pag          0 0        9.43025 -1.2000 0.00000 0.00000
HPAZIN5  Pazin        0 0        14.8190 1.60000 0.00000 0.00000
HPEHLI2  Pehlin       0 0        0.00000 0.00000 0.00000 0.00000
HPEHLI5  Pehlin       0 0        15.0262 -4.1000 0.00000 0.00000
HPERUC5  HE Peruca    0 2 115.20 0.72540 0.40000 -17.000 -1.4156 -5.0000 -30.600 25.8000 -23.800                               F
HPETRI5  Petrinja     0 0        7.87581 0.30000 0.00000 0.00000
HPLASE5  Plase        0 0        -0.1927 -1.0000 0.00000 0.00000
HPLAT 2  Plat         0 0        0.00000 0.00000 0.00000 0.00000
HPLAT 5  Plat         0 0        20.7258 5.30000 0.00000 0.00000
HPLOCE5  Ploce        0 0        6.52863 0.30000 0.00000 0.00000
HPODSU5  Podsused     0 0        26.2182 3.20000 0.00000 0.00000
HPOKUP5  Pokupje      0 0        16.2698 2.60000 0.00000 0.00000
HPONIK5  VE Ponikve   0 2 114.20 0.00000 0.00000 -1.9000 -7.5019 0.00000 -36.800 10.6000 -10.600                               F
HPOREC5  Porec        0 0        49.0166 7.70000 0.00000 0.00000
HPOZEG5  Pozega       0 0        28.6016 4.80000 0.00000 0.00000
HPRACN51 Pracno       0 0        11.8137 -1.3000 0.00000 0.00000
HPRACN52 Pracno       0 0        0.00000 0.00000 0.00000 0.00000
HPRELO5  Prelog       0 0        19.0678 2.90000 0.00000 0.00000
HPTEOS5  PTE Osijek 2 0 0        24.3528 1.40000 0.00000 0.00000
HRAB  5  Rab          0 0        16.9952 2.10000 0.00000 0.00000
HRAFSI51 Rafinerija S 0 0        1.45081 1.00000 0.00000 0.00000
HRAFSI52 Rafinerija S 0 0        -0.1927 0.70000 0.00000 0.00000
HRAKIT5  Rakitje      0 0        16.2698 1.90000 0.00000 0.00000
HRASHA5  Rasa         0 0        16.3734 1.70000 0.00000 0.00000
HRAZIN5  Razine       0 0        5.80323 -0.4000 0.00000 0.00000
HRESNI5  Resnik       0 0        58.7577 6.00000 0.00000 0.00000
HRHEBB5  RHE Busko Bl 0 0        0.10363 0.10000 0.00000 0.00000
HRIJEK2  TE Rijeka    0 0        -0.8673 -1.4000 0.00000 0.00000
HRIJEK5  HE Rijeka    0 0        27.1508 6.80000 0.00000 0.00000
HRIMAC5  Rimac        0 0        0.00000 0.00000 0.00000 0.00000
HROVIN5  Rovinj       0 0        30.2597 5.00000 0.00000 0.00000
HRUDIN5  VE Rudine    0 2 114.90 0.00000 0.00000 -2.0000 -4.5234 0.00000 -34.200 10.9000 -10.900                               F
HSAMOB5  Samobor      0 0        18.4460 -0.2000 0.00000 0.00000
HSAVIC5  Savica       0 0        29.3270 4.60000 0.00000 0.00000
HSENJ 2  HE Senj      0 0        0.00000 0.00000 0.00000 0.00000
HSENJ 5  HE Senj      0 2 116.30 7.25404 0.50000 -140.00 5.35033 -35.000 -144.00 90.0000 -70.000                               F
HSESVE5  Sesvete      0 0        9.11936 -1.2000 0.00000 0.00000
HSIJAN5  Sijana       0 0        39.0682 4.70000 0.00000 0.00000
HSINJ 5  Sinj         0 0        19.7932 2.90000 0.00000 0.00000
HSISCI5  Siscia       0 0        17.6169 0.60000 0.00000 0.00000
HSLATI5  Slatina      0 0        4.66331 0.10000 0.00000 0.00000
HSLBR15  Slavonski Br 0 0        23.6274 5.00000 0.00000 0.00000
HSLBR25  Slavonski Br 0 0        12.2282 2.00000 0.00000 0.00000
HSOPOT5  Sopot        0 0        26.4254 4.50000 0.00000 0.00000
HSRD  5  Srd          0 0        18.7569 2.60000 0.00000 0.00000
HSTARI5  Starigrad    0 0        24.0419 1.20000 0.00000 0.00000
HSTENJ5  Stenjevec    0 0        34.5085 0.80000 0.00000 0.00000
HSTON 5  Ston         0 0        20.7258 6.70000 0.00000 0.00000
HSTRAZ5  Straza       0 0        20.8294 5.90000 0.00000 0.00000
HSUCID5  Sucidar      0 0        35.4411 11.8000 0.00000 0.00000
HSUSAK5  Susak        0 0        24.9746 6.20000 0.00000 0.00000
HSVARC5  Svarca       0 0        17.6169 0.90000 0.00000 0.00000
HTEJER5  TE Jertovec  0 0        12.0210 2.50000 0.00000 0.00000
HTEPLO21 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000
HTEPLO22 TE Plomin    0 0        1.55444 1.90000 0.00000 0.00000
HTEPLO51 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000
HTEPLO52 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000
HTESIS21 TE Sisak     0 0        0.00000 0.00000 0.00000 0.00000
HTESIS22 TE Sisak     0 2 235.90 0.00000 0.00000 -200.00 5.92711 0.00000 -241.00 100.000 -215.00                               F
HTESIS5  TE Sisak     0 0        1.55444 -0.9000 0.00000 0.00000
HTETOZ51 TE-TO Zagreb 0 2 115.80 2.59073 2.40000 -156.00 3.50938 0.00000 -184.00 88.4000 -177.00                               F
HTETOZ52 TE-TO Zagreb 0 2 116.50 46.1149 7.50000 -98.000 1.25850 0.00000 -144.00 13.0000 -90.000                               F
HTROGI5  Trogir       0 0        51.7109 9.70000 0.00000 0.00000
HTRPIM5  Trpimirova   0 0        28.3944 7.30000 0.00000 0.00000
HTSDUB5  Dubrova      0 0        4.87057 1.80000 0.00000 0.00000
HTSPO15  T-spoj       0 0        0.00000 0.00000 0.00000 0.00000
HTUMBR11 Tumbri       0 0        0.00000 0.00000 0.00000 0.00000
HTUMBR12 Tumbri       0 0        0.00000 0.00000 0.00000 0.00000
HTUMBR5  Tumbri       0 0        0.00000 0.00000 0.00000 0.00000
HTUPLJ5  Tupljak      0 0        7.56492 1.90000 0.00000 0.00000
HTURNI5  Turnic       0 0        26.4254 4.00000 0.00000 0.00000
HVALPO5  Valpovo      0 0        16.6843 3.50000 0.00000 0.00000
HVARGD5  Varazdin     0 0        36.8920 6.10000 0.00000 0.00000
HVEBRU5  VE Bruska    0 2 116.20 0.00000 0.00000 -2.4000 -0.9569 0.00000 -74.000 46.4000 -28.800                               F
HVEGLA5  VE Velika Gl 0 2 118.30 0.00000 0.00000 -5.0000 -4.3098 0.00000 -44.000 13.6000 -13.600                               F
HVEGLU5  VE Glunca    0 2 117.10 0.00000 0.00000 -2.0000 1.11109 0.00000 -21.000 11.5000 -11.500                               F
HVEKAT5  VE Katuni    0 2 114.90 0.00000 0.00000 -5.0000 -11.200 0.00000 -34.200 25.0000 -11.200                               F
HVEKOR5  VE Korlat    0 2 114.80 0.00000 0.00000 -6.1000 5.85358 0.00000 -58.000 45.0000 -30.000                               F
HVELEB1  RHE Velebit  0 2 410.70 0.00000 0.00000 0.00000 32.5055 240.000 -276.00 160.000 -160.00                               F
HVELEB5  RHE Velebit  0 0        0.00000 0.00000 0.00000 0.00000
HVELUK5  VE Lukovac   0 2 114.80 0.00000 0.00000 -6.0000 -3.3062 0.00000 -48.000 30.0000 -15.800                               F
HVEMAZ5  VE Mazin     0 0        0.00000 0.00000 0.00000 0.00000
HVEPAD2  VE Padene    0 2 234.70 0.00000 0.00000 -19.000 1.04534 0.00000 -62.000 50.0000 -50.000                               F
HVESEN2  VE Senj      0 0        0.00000 0.00000 0.00000 0.00000
HVEVPO5  VE Velika Po 0 2 116.20 0.00000 0.00000 -2.7000 0.43061 0.00000 -54.200 20.6000 -18.400                               F
HVEVRA5  VE Vratarusa 0 2 115.10 0.00000 0.00000 -0.4000 0.75631 0.00000 -42.000 13.1000 -13.100                               F
HVEZEL5  VE Zelengrad 0 2 116.70 0.00000 0.00000 -3.0000 0.57655 0.00000 -42.000 13.1000 -13.100                               F
HVGORI5  Velika Goric 0 0        32.9540 -2.4000 0.00000 0.00000
HVINCE5  Vincent      0 0        11.7101 1.10000 0.00000 0.00000
HVINKO5  Vinkovci     0 0        29.2234 5.20000 0.00000 0.00000
HVIRJE5  Virje        0 0        10.7774 1.80000 0.00000 0.00000
HVIROV5  Virovitica   0 0        9.32662 0.90000 0.00000 0.00000
HVISOK5  Split 3      0 0        51.7109 18.9000 0.00000 0.00000
HVOSTA5  VE Vostane   0 2 114.70 0.00000 0.00000 -2.1000 1.18561 0.00000 -42.000 20.0000 -23.700                               F
HVRATA5  Vrata        0 0        0.31089 0.60000 0.00000 0.00000
HVRBOR5  Vrboran      0 0        17.3061 -1.1000 0.00000 0.00000
HVRBOV5  Vrbovsko     0 0        1.65807 -0.9000 0.00000 0.00000
HVRGOR5  Vrgorac      0 0        6.01049 1.00000 0.00000 0.00000
HVUKOV5  Vukovar      0 0        15.7516 0.40000 0.00000 0.00000
HZABOK5  Zabok        0 0        23.5238 3.80000 0.00000 0.00000
HZADAR5  Zadar        0 0        42.3843 5.60000 0.00000 0.00000
HZADCE5  Zadar centar 0 0        45.1823 8.90000 0.00000 0.00000
HZADIS5  Zadar istok  0 0        13.4718 3.20000 0.00000 0.00000
HZAGVO5  Zagvozd      0 0        1.13992 -0.2000 0.00000 0.00000
HZAKUC2  HE Zakucac   0 2 231.90 0.00000 0.00000 -120.00 19.9717 -63.000 -288.00 110.000 -110.00                               F
HZAKUC5  HE Zakucac   0 2 115.90 15.4407 2.80000 -79.000 5.15940 -63.000 -144.00 139.200 -104.00                               F
HZAMET5  Zamet        0 0        12.5391 -0.3000 0.00000 0.00000
HZAPRE5  Zapresic     0 0        38.0319 4.30000 0.00000 0.00000
HZDENC5  Zdencina     0 0        19.0678 0.20000 0.00000 0.00000
HZELJE5  Zeljezara    0 0        15.0262 9.70000 0.00000 0.00000
HZERJA11 Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000
HZERJA12 Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000
HZERJA2  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000
HZERJA5  Zerjavinec   0 0        3.83428 -4.4000 0.00000 0.00000
HZUPAN5  Zupanja      0 0        2.38347 1.30000 0.00000 0.00000
##ZIT
IAAVN121 ALFA AVIO    0 0        0.00000 0.00000 0.00000 0.00000
IABAV121 ACC. BZ NK   0 0        0.00000 0.00000 0.00000 0.00000
IABDR121 ABBADIA      0 0        78.6614 8.30000 0.00000 0.00000
IABEV121 BELTRAME     0 0        160.150 -2.5000 0.00000 0.00000
IABKR121 ABBADIA NK   0 0        0.00000 0.00000 0.00000 0.00000
IABSV121 AC.BERTOLI   0 0        14.7427 -4.2000 0.00000 0.00000
IACBV121 AC.VALB.BZ   0 0        6.56353 -0.4000 0.00000 0.00000
IACIF111 ACCIAIOLO    0 0        221.241 138.900 0.00000 0.00000
IACSN121 ACERRA SM    0 0        0.00000 0.00000 0.00000 0.00000
IADSV111 ADRIA SUD    0 0        66.5441 33.4000 0.00000 0.00000
IAEPT111 ACEA LEYNI   0 2 400.76 0.00000 0.00000 -215.00 51.8704 -215.00 -391.00 197.100 -306.00                               F
IAFKR121 A.FLAM.AL    0 0        0.00000 0.00000 0.00000 0.00000
IAFLR121 A.FLAMI.OS   0 0        228.209 -114.00 0.00000 0.00000
IALAV121 ALA          0 2 236.07 0.00000 0.00000 -37.300 -11.425 -10.000 -50.000 32.0000 -33.100                               F
IALCN111 ALTOMON.CE   0 2 401.31 0.00000 0.00000 -152.00 -2.7519 -112.00 -254.00 111.200 -267.60                               F
IALCN211 ALTOMON.CE   0 2 401.31 0.00000 0.00000 -152.00 -2.7519 -112.00 -254.00 111.200 -267.60                               F
IALCN311 ALTOMON.CE   0 2 401.31 0.00000 0.00000 -171.20 -2.1177 -83.000 -276.00 108.400 -230.80                               F
IALIN111 ALIANO       0 0        6.15962 -60.500 0.00000 0.00000
IALQV121 AIRLIQ.VR    0 0        11.9153 -10.600 0.00000 0.00000
IALSN111 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000
IANRN111 ANDRIA       0 0        30.8991 16.6000 0.00000 0.00000
IAPLR111 APRILIA380   0 0        81.7917 1.50000 0.00000 0.00000
IAQAV121 AIRL.VR NK   0 0        0.00000 0.00000 0.00000 0.00000
IARBT121 ARBARELLO    0 0        12.7232 -0.6000 0.00000 0.00000
IARCF121 AREZZO C     0 0        60.1825 11.8000 0.00000 0.00000
IARCFA2Z AREZZO C     0 0        0.00000 0.00000 0.00000 0.00000
IARNN121 ARENELLA     0 0        74.4203 9.80000 0.00000 0.00000
IAROVA21 ARCO         0 0        56.5473 -41.800 0.00000 0.00000
IASGR111 APRIL.SORG   0 2 396.50 0.00000 0.00000 -534.80 -27.577 -49.500 -807.00 296.900 -374.50                               F
IASTN121 ASTRONI      0 0        57.1532 9.60000 0.00000 0.00000
IAUKV12Z AURONZO NK   0 0        0.00000 0.00000 0.00000 0.00000
IAURR211 AURELIA      0 0        0.00000 0.00000 0.00000 0.00000
IAURRA11 AURELIA      0 0        0.00000 182.300 0.00000 0.00000
IAUZV12Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000
IAUZV22Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000
IAVAV121 AC.BELT NK   0 0        0.00000 0.00000 0.00000 0.00000
IAVBV121 AC.VALB.VI   0 0        46.5506 20.7000 0.00000 0.00000
IAVEV121 AC.VEN.220   0 0        30.5961 -13.000 0.00000 0.00000
IAVITA21 AVISE        0 2 236.22 0.00000 0.00000 -116.10 -39.065 0.00000 -160.00 83.0000 -71.000                               F
IAVITA22 AVISE        0 0        0.00000 0.00000 0.00000 0.00000
IAVNF121 AVENZA       0 0        125.212 32.6000 0.00000 0.00000
IAVNN111 AVELLINO N   0 0        0.00000 0.00000 0.00000 0.00000
IAVON12Z ALFA A. UT   0 0        0.00000 0.00000 0.00000 0.00000
IAVRN121 AVERSA       0 0        24.2346 2.50000 0.00000 0.00000
IAVRV121 AC.VERONA    0 0        95.0197 10.5000 0.00000 0.00000
IAZTVA21 AZOTATI      0 0        0.10098 -1.4000 0.00000 0.00000
IBAGM111 BAGGIO       0 0        251.131 31.1000 0.00000 0.00000
IBAGM112 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000
IBAGM121 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000
IBAGM122 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000
IBALT121 BALZOLA      0 0        62.9089 5.20000 0.00000 0.00000
IBAON111 BARI O       0 0        23.3258 65.8000 0.00000 0.00000
IBARF111 BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000
IBARF21Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000
IBASF111 BARGI        0 0        0.00000 0.00000 0.00000 0.00000
IBIET121 BIELLA EST   0 0        -15.646 51.7000 0.00000 0.00000
IBISTA21 BISTAGNO     0 0        37.5636 21.5000 0.00000 0.00000
IBLNN11Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN21Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN31Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN41Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNNF11 BOLANO       0 0        209.124 -39.600 0.00000 0.00000
IBLSNA11 BELCAS.380   0 0        0.00000 0.00000 0.00000 0.00000
IBLVMA21 BELVISO      0 2 232.58 0.00000 0.00000 -0.1000 -3.6849 0.00000 -74.000 29.6000 -55.600                               F
IBN2N111 BENEVEN. 2   0 0        17.0652 -0.7000 0.00000 0.00000
IBN3N111 BENEVEN.3    0 0        0.00000 0.00000 0.00000 0.00000
IBOAV121 BOAZZO       0 0        0.00000 0.00000 0.00000 0.00000
IBOVM111 BOVISIO      0 0        128.342 -61.500 0.00000 0.00000
IBOVM112 BOVISIO      0 0        167.723 -8.6000 0.00000 0.00000
IBRAN111 BRIALL       0 0        0.00000 0.00000 0.00000 0.00000
IBRIN311 BRINDISI     0 2 398.19 0.00000 0.00000 0.10000 -10.324                 160.000 -290.00                               F
IBRIN411 BRINDISI     0 2 398.19 0.00000 0.00000 0.10000 -10.324                 160.000 -290.00                               F
IBRINA11 BRINDISI     0 0        21.8111 -39.200 0.00000 0.00000
IBRINA2Z BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000
IBRNN111 BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000
IBRNN11M BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000
IBRNN12Z BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000
IBRSN121 BRUSCIANO    0 0        34.5343 2.20000 0.00000 0.00000
IBRUM111 BRUGHERIO    0 0        336.356 47.0000 0.00000 0.00000
IBRUM121 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000
IBRUM122 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000
IBSAN111 BISAC.380    0 0        0.00000 0.00000 0.00000 0.00000
IBSAN11Z BISAC.380    0 0        0.00000 0.00000 0.00000 0.00000
IBSCN111 BRIN. S CE   0 2 398.24 6.15962 22.9000 -250.80 -12.552 -205.00 -660.00 232.500 -411.70                               F
IBSCN211 BRIN. S CE   0 0        2.92834 1.00000 0.00000 0.00000
IBSCN311 BRIN. S CE   0 0        3.33225 9.80000 0.00000 0.00000
IBSCN411 BRIN. S CE   0 2 398.29 1.61564 -0.6000 -250.70 5.41719 -205.00 -660.00 257.200 -380.00                               F
IBSOMA21 RIC.OV. BS   0 0        0.00000 0.00000 0.00000 0.00000
IBSSN111 BRIN. S ST   0 0        -1.4853 243.700 0.00000 0.00000
IBUIV121 BUIA         0 0        0.00000 0.00000 0.00000 0.00000
IBULM111 BULCIAGO     0 0        329.287 103.700 0.00000 0.00000
IBUSVA21 BUSSOL. SS   0 0        147.326 -12.400 0.00000 0.00000
IBVSV121 BORGOVALSU   0 0        3.73616 -1.6000 0.00000 0.00000
IBVZV121 B.VALS.ZI    0 0        8.58308 1.40000 0.00000 0.00000
IBZEVA21 BOLZANO      0 0        -74.762 17.6000 0.00000 0.00000
ICAGMA11 CAGNO        0 0        206.903 9.70000 0.00000 0.00000
ICAGV121 CASTEGNERO   0 0        43.8242 9.80000 0.00000 0.00000
ICAIN121 CAIVANO      0 0        40.1890 3.80000 0.00000 0.00000
ICAKV121 CARDANO NK   0 0        0.00000 0.00000 0.00000 0.00000
ICALF111 CALENZANO    0 0        323.330 100.000 0.00000 0.00000
ICALF121 CALENZANO    0 0        0.00000 0.00000 0.00000 0.00000
ICAMV111 CAMIN        0 0        217.808 15.2000 0.00000 0.00000
ICAMV121 CAMIN        0 0        119.153 34.7000 0.00000 0.00000
ICANR11Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000
ICANR12Z CANDIA       0 0        0.00000 0.00000 0.00000 0.00000
ICANR311 CANDIA       0 2 397.22 0.00000 0.00000 0.10000 -17.139                 137.500 -290.00                               F
ICANRA11 CANDIA       0 0        216.597 3.10000 0.00000 0.00000
ICANRA21 CANDIA       0 0        0.00000 0.00000 0.00000 0.00000
ICAOM111 CAORSO       0 0        0.00000 0.00000 0.00000 0.00000
ICAPN121 CAPRIATI     0 0        0.00000 0.00000 0.00000 0.00000
ICARV121 CARDANO      0 0        -128.73 -27.000 0.00000 0.00000
ICASN121 CASTELL.     0 0        74.0164 12.1000 0.00000 0.00000
ICAVV121 CAVILLA      0 2 233.31 0.00000 0.00000 -14.000 7.86893 -6.0000 -36.000 22.0000 -32.000                               F
ICBEV121 CASTELBELL   0 2 238.22 -19.705 27.8000 -80.600 6.15058 0.00000 -81.000 48.0000 0.00000                               F
ICCHT121 CAMPOCHIES   0 0        66.5441 21.8000 0.00000 0.00000
ICDGM12Z CEDEG. SUD   0 0        0.00000 0.00000 0.00000 0.00000
ICDLN111 CANDELA      0 2 393.83 0.00000 0.00000 -298.50 -45.734 -165.00 -390.00 145.200 -326.20                               F
ICEPR111 CEPAGATTI    0 0        0.00000 -205.10 0.00000 0.00000
ICEPR121 CEPAGATTI    0 0        -487.88 177.400 0.00000 0.00000
ICEPR211 CEPAGATTI    0 0        0.00000 70.3000 0.00000 0.00000
ICEPR22Z CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000
ICESMA21 CESANO M.    0 0        45.4398 45.1000 0.00000 0.00000
ICFOF111 CARPI FOSS   0 0        206.499 40.7000 0.00000 0.00000
ICHIT111 CHIVASSO S   0 0        0.00000 0.00000 0.00000 0.00000
ICHPM111 CHIGNOLO     0 0        0.00000 0.00000 0.00000 0.00000
ICHRM111 CHIARI ST    0 0        147.124 63.3000 0.00000 0.00000
ICHTT111 CHIVAS. CE   0 2 402.49 0.00000 0.00000 -590.40 -184.11 -450.00 -860.00 307.100 -604.00                               F
ICHTT121 CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000
ICHZT121 CHATILL.SE   0 0        -42.877 25.0000 0.00000 0.00000
ICICV121 CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000
ICICV221 CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000
ICIMVA21 CIMEGO       0 0        0.40391 -0.5000 0.00000 0.00000
ICIMVA22 CIMEGO       0 0        0.00000 0.00000 0.00000 0.00000
ICINR121 A.CINEC.FL   0 0        132.482 8.30000 0.00000 0.00000
ICISM111 CISLAGO      0 0        228.512 150.800 0.00000 0.00000
ICISMB21 CISLAGO      0 0        121.880 105.700 0.00000 0.00000
ICITV121 CITTADELLA   0 0        41.2998 7.60000 0.00000 0.00000
ICLAVA21 COLA'        0 0        0.00000 0.00000 0.00000 0.00000
ICLAVA2M COLA'        0 0        0.00000 0.00000 0.00000 0.00000
ICLNN111 CAS/ETA380   0 0        0.10098 0.10000 0.00000 0.00000
ICLRF121 COLORNO      0 0        21.7101 -1.0000 0.00000 0.00000
ICMAM121 CORMANO      0 0        0.00000 0.00000 0.00000 0.00000
ICMDN12Z CEMENT.MAD   0 0        0.00000 0.00000 0.00000 0.00000
ICMOM121 CAMPO MORO   0 2 238.69 0.00000 0.00000 -27.700 -0.7525 31.0000 -40.000 40.0000 -27.000                               F
ICMPT121 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000
ICMPT122 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000
ICMPTA21 CAMPOROSSO   0 0        124.909 19.3000 0.00000 0.00000
ICMPTA22 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000
ICOAN121 COLLI AMIN   0 0        57.5571 12.6000 0.00000 0.00000
ICOLFA11 COLUNGA      0 0        303.841 58.1000 0.00000 0.00000
ICOLFA21 COLUNGA      0 0        0.00000 0.00000 0.00000 0.00000
ICONV121 CONEGLIANO   0 0        36.8567 9.40000 0.00000 0.00000
ICPNR111 CEPRANO380   0 0        127.736 -16.300 0.00000 0.00000
ICRCV121 CARDANO CE   0 2 237.56 0.00000 0.00000 -71.800 12.7447 -5.7000 -117.00 52.3000 -100.80                               F
ICRCV122 CARDANO CE   0 2 237.56 0.00000 0.00000 -23.900 12.2451 -10.000 -32.000 15.6000 -26.800                               F
ICRDV111 CORDIGNANO   0 0        98.9578 -36.000 0.00000 0.00000
ICRWM111 CREMONA      0 0        189.131 58.5000 0.00000 0.00000
ICS2N121 CASORIA 2    0 0        30.6971 0.90000 0.00000 0.00000
ICSAMA21 CASSANO CS   0 0        0.00000 0.00000 0.00000 0.00000
ICSEM111 CISERANO     0 0        249.515 42.3000 0.00000 0.00000
ICSIM12Z UT CESI      0 0        0.00000 0.00000 0.00000 0.00000
ICSIT11Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000
ICSIT12Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000
ICSLFA11 CASELLINA    0 0        135.613 -17.600 0.00000 0.00000
ICSNT111 CASANOVA     0 0        104.916 206.500 0.00000 0.00000
ICSNT121 CASANOVA     0 0        0.00000 0.00000 0.00000 0.00000
ICSRN121 CASORIA      0 0        79.9741 73.8000 0.00000 0.00000
ICSSM111 CASSANO      0 2 400.40 0.00000 0.00000 -126.00 -36.446 -13.900 -278.00 76.3000 -164.10                               F
ICSSM121 CASSANO      0 2 234.18 0.00000 0.00000 -108.00 -10.284 -13.700 -274.00 113.100 -242.50                               F
ICSSM211 CASSANO      0 2 400.40 0.00000 0.00000 -126.00 -36.446 -13.900 -278.00 76.3000 -164.10                               F
ICSSM221 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSM311 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSSMA21 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000
ICSVN121 CASALNUOVO   0 0        42.0066 1.80000 0.00000 0.00000
ICTEN121 CEN.EN.TEV   0 0        0.00000 0.00000 0.00000 0.00000
ICTMMA21 MINCIO       0 2 234.80 75.7330 21.1000 -210.30 3.07862 -107.20 -250.00 128.800 -210.20                               F
ICTNT111 CASTELN.S    0 0        149.749 26.0000 0.00000 0.00000
ICVAV121 CAVILLA NK   0 0        0.00000 0.00000 0.00000 0.00000
IDALM121 DALMINE ST   0 0        0.00000 0.00000 0.00000 0.00000
IDEAT121 COGNE IC     0 0        0.00000 0.00000 0.00000 0.00000
IDELN111 DELICETO     0 0        0.00000 250.000 0.00000 0.00000
IDELT121 COGNE UT     0 0        12.1173 -1.4000 0.00000 0.00000
IDGNN121 DOGANELLA    0 0        84.4171 15.1000 0.00000 0.00000
IDLNM121 UT DALMINE   0 0        107.339 22.7000 0.00000 0.00000
IDLNM12M UT DALMINE   0 0        0.00000 0.00000 0.00000 0.00000
IDMNM121 DALMINE BG   0 2 224.86 0.00000 0.00000 -1.9000 -17.178 -1.9000 -46.000 18.0000 -35.400                               F
IDOLV111 DOLO         0 0        8.17917 9.40000 0.00000 0.00000
IDOLV121 DOLO         0 0        69.0685 12.6000 0.00000 0.00000
IDUSV111 DUGALE       0 0        352.310 41.6000 0.00000 0.00000
IDUSV121 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IDUSVA1Z DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IDUSVA2Z DUGALE       0 0        0.00000 0.00000 0.00000 0.00000
IECHNA11 ERCHIE       0 0        -0.5941 0.30000 0.00000 0.00000
IECRF111 ENIPOW.RA    0 2 402.53 0.60586 -2.8000 -620.40 -21.186 -314.00 -800.00 315.800 -575.70                               F
IEDOM111 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000
IEDOM112 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000
IEDOM211 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000
IEFEF111 SEF FERRAR   0 2 403.16 0.00000 0.00000 -493.50 133.375 -367.00 -800.00 328.700 -569.10                               F
IEONT111 EON L.FERR   0 2 398.51 0.00000 0.00000 -410.00 154.761 -400.00 -795.00 223.600 -441.90                               F
IEPBN111 ENIPOW. BR   0 2 397.78 20.2965 67.8000 -856.70 302.291 -90.000 -1134.0 476.400 -863.60                               F
IERCN121 ERCOLANO     0 0        60.1825 4.90000 0.00000 0.00000
IERZT121 ERZELLI      0 0        159.241 -2.6000 0.00000 0.00000
IERZTA2Z ERZELLI      0 0        0.00000 0.00000 0.00000 0.00000
IETQT111 ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000
IETQTA1Z ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000
IFACN121 FRI-EL ACE   0 0        37.9675 59.6000 0.00000 0.00000
IFADVA21 FADALTO      0 0        0.00000 0.00000 0.00000 0.00000
IFAUN121 FIAT AUTO    0 0        45.5408 2.10000 0.00000 0.00000
IFENF111 FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000
IFENFA1Z FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000
IFENV121 FERRIERE N   0 2 232.67 37.1597 39.5000 -13.800 -2.4442                 -1.4000 -190.10                               F
IFERF111 FERRARA F.   0 0        245.072 -49.800 0.00000 0.00000
IFGPN111 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000
IFGPN112 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000
IFGPN113 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000
IFIBN121 FIBE A.      0 2 226.12 0.00000 0.00000 -71.900 32.2910 -25.000 -120.00 59.0000 -106.00                               F
IFLEM111 FLERO ST     0 0        484.691 7.20000 0.00000 0.00000
IFMIT121 FIAT MIR.    0 0        38.5734 11.8000 0.00000 0.00000
IFNOR111 FANO E.T.    0 0        176.105 31.8000 0.00000 0.00000
IFNOR211 FANO E.T.    0 2 397.94 0.00000 0.00000 0.20000 95.0614                 170.000 -290.00                               F
IFNORA1Z FANO E.T.    0 0        0.00000 0.00000 0.00000 0.00000
IFNORB1Z FANO E.T.    0 0        0.00000 0.00000 0.00000 0.00000
IFOGN111 FOGGIA       0 2 397.32 0.00000 0.00000 0.20000 -121.89                 137.500 -290.00                               F
IFOGNA11 FOGGIA       0 0        16.4593 -27.900 0.00000 0.00000
IFORF111 FORLI'       0 0        193.978 -68.400 0.00000 0.00000
IFRANA21 FRATTA       0 0        129.655 65.1000 0.00000 0.00000
IFRBM111 FERRERA E.   0 2 397.16 57.0522 23.7000 -142.00 32.9895 -30.000 -387.00 185.600 -329.40                               F
IFRBM112 FERRERA E.   0 2 397.08 19.5896 5.60000 -164.70 63.0468 -20.000 -239.00 131.300 -263.60                               F
IFRIT31Z FIL          0 0        0.00000 0.00000 0.00000 0.00000
IFRIT411 FIL          0 0        0.00000 0.00000 0.00000 0.00000
IFRIT611 FIL          0 0        -587.80 -86.100 0.00000 0.00000
IFRITA11 FIL          0 0        0.00000 0.00000 0.00000 0.00000
IFRLN111 FEROLETO     0 0        164.694 210.800 0.00000 0.00000
IFSNV111 FUSINA CE    0 2 402.81 0.00000 0.00000 -190.90 38.1714 -120.00 -329.00 120.200 -241.10                               F
IFSNV121 FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000
IGADM12Z GADIO        0 0        0.00000 0.00000 0.00000 0.00000
IGADMA21 GADIO        0 0        46.5506 5.10000 0.00000 0.00000
IGADMA22 GADIO        0 0        27.6678 0.70000 0.00000 0.00000
IGADMA23 GADIO        0 0        40.4000 2.40000 0.00000 0.00000
IGALR121 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000
IGALR221 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000
IGARM121 GARGNANO     0 0        0.00000 0.00000 0.00000 0.00000
IGASN111 GARIGL. ST   0 0        111.176 10.7000 0.00000 0.00000
IGASN211 GARIGL. ST   0 2 399.11 0.00000 0.00000 0.20000 -93.433                 137.500 -290.00                               F
IGDAM121 GANDA        0 2 232.52 0.00000 0.00000 -0.1000 9.99181 0.00000 -84.000 35.0000 -55.300                               F
IGERT121 GERBIDO      0 0        0.00000 0.00000 0.00000 0.00000
IGLAV121 GLORENZANK   0 0        0.00000 0.00000 0.00000 0.00000
IGLNN111 GALATINA     0 0        4.44301 -23.600 0.00000 0.00000
IGLNN411 GALATINA     0 0        0.30293 -155.90 0.00000 0.00000
IGLNN511 GALATINA     0 2 401.58 0.00000 0.00000 0.20000 7.28830                 125.800 -85.300                               F
IGLOV121 GLORENZA     0 0        -54.066 -8.1000 0.00000 0.00000
IGLZV121 GLORENZACE   0 0        0.00000 0.00000 0.00000 0.00000
IGNZN111 GENZANO380   0 0        -3.1687 -7.9000 0.00000 0.00000
IGORM111 GORLAGO      0 0        296.470 55.0000 0.00000 0.00000
IGORM112 GORLAGO      0 0        0.00000 0.00000 0.00000 0.00000
IGRAN121 GRAGNANO     0 0        40.1890 4.20000 0.00000 0.00000
IGRGN111 GARAGUSO     0 0        -1.6834 -0.1000 0.00000 0.00000
IGRSMA21 GROSIO       0 0        0.70684 0.00000 0.00000 0.00000
IGRTM121 GROSOTTO     0 0        -31.687 24.2000 0.00000 0.00000
IGRUTA21 GRUGLIASCO   0 0        31.3030 3.10000 0.00000 0.00000
IGSCR111 GISSI CE     0 2 396.21 0.00000 0.00000 -167.00 -13.893 -167.00 -400.00 210.200 -355.20                               F
IGSCR211 GISSI CE     0 0        0.00000 0.00000 0.00000 0.00000
IGSSR111 GISSI        0 0        0.00000 0.00000 0.00000 0.00000
IGSSRA1Z GISSI        0 0        0.00000 0.00000 0.00000 0.00000
IISEN121 ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000
IISEN12M ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000
IISPM111 ARVEDI ST    0 0        361.903 75.6000 0.00000 0.00000
IITCT121 ILVA.CORNI   0 0        31.6059 16.2000 0.00000 0.00000
IITNT121 ITAL NOVI    0 0        26.9610 23.7000 0.00000 0.00000
IKOTR111 KOTOR        0 0        0.00000 -218.50 0.00000 0.00000
IKOTR121 KOTOR        0 0        505.897 180.400 0.00000 0.00000
IKOTR211 KOTOR        0 0        0.00000 74.9000 0.00000 0.00000
IKOTR22Z KOTOR        0 0        0.00000 0.00000 0.00000 0.00000
IKPRM121 PREMAD. AL   0 0        0.00000 0.00000 0.00000 0.00000
IKSEMA21 RISE SESTO   0 0        0.00000 0.00000 0.00000 0.00000
IKVNMA21 VENINA       0 2 232.69 0.00000 0.00000 -0.2000 11.3784 0.00000 -141.00 61.2000 -97.300                               F
ILACM111 LACCHIAREL   0 0        326.258 89.2000 0.00000 0.00000
ILACM112 LACCHIAREL   0 0        0.00000 0.00000 0.00000 0.00000
ILAIN111 LAINO        0 0        0.70684 -6.9000 0.00000 0.00000
ILAIN12Z LAINO        0 0        0.00000 0.00000 0.00000 0.00000
ILAMMA21 LAMBRATE     0 0        84.1142 8.00000 0.00000 0.00000
ILANV121 LANA         0 2 237.77 0.00000 0.00000 -11.000 10.5953 -4.0000 -78.000 24.5000 -35.600                               F
ILARR111 LARINO       0 0        31.8079 -7.8000 0.00000 0.00000
ILATR111 LATINA NUC   0 0        34.9382 18.7000 0.00000 0.00000
ILATR121 LATINA NUC   0 0        -214.98 65.1000 0.00000 0.00000
ILATR211 LATINA NUC   0 0        0.00000 -107.40 0.00000 0.00000
ILATR221 LATINA NUC   0 0        -214.98 65.1000 0.00000 0.00000
ILATR311 LATINA NUC   0 0        0.00000 -95.000 0.00000 0.00000
ILATR41Z LATINA NUC   0 0        0.00000 0.00000 0.00000 0.00000
ILCSM111 LA CASELLA   0 2 398.65 0.00000 0.00000 -293.60 -22.115 -160.00 -368.00 173.100 -252.50                               F
ILCSM211 LA CASELLA   0 2 398.65 0.00000 0.00000 -303.30 -21.394 -180.00 -368.00 171.800 -254.60                               F
ILCSM311 LA CASELLA   0 2 398.64 0.00000 0.00000 -160.00 -20.177 -160.00 -368.00 238.000 -436.20                               F
ILCSM411 LA CASELLA   0 2 398.64 0.00000 0.00000 -145.00 -30.602 -145.00 -368.00 257.100 -481.40                               F
ILCZM11Z CASELLA ST   0 0        0.00000 0.00000 0.00000 0.00000
ILCZMA11 CASELLA ST   0 0        72.4008 33.0000 0.00000 0.00000
ILEYTA11 LEYNI        0 0        53.6190 51.5000 0.00000 0.00000
ILEYTA21 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000
ILEYTA22 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000
ILEYTA23 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000
ILK2V121 LASA NK 2    0 0        0.00000 0.00000 0.00000 0.00000
ILNTM111 LONATO       0 0        243.356 51.8000 0.00000 0.00000
ILVSV121 LAVIS        0 0        21.3062 0.80000 0.00000 0.00000
ILZDMA21 LANZADA      0 2 238.63 0.00000 0.00000 -98.900 -14.683 0.00000 -140.00 126.000 -92.000                               F
IMAAT121 MARTINETTO   0 0        53.7200 6.60000 0.00000 0.00000
IMACVA21 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000
IMACVA22 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000
IMADN121 MADDALONI    0 0        58.7688 18.1000 0.00000 0.00000
IMAGM11Z MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMAGM12Z MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMAGMA21 MAGENTA ST   0 0        113.600 12.8000 0.00000 0.00000
IMAGMA22 MAGENTA ST   0 0        105.218 2.10000 0.00000 0.00000
IMAGMA23 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMARMA21 MARCARIA     0 0        112.691 -9.6000 0.00000 0.00000
IMATT121 LEVANNA      0 0        28.9805 1.30000 0.00000 0.00000
IMCON111 M/CORVINO    0 0        241.437 -15.400 0.00000 0.00000
IMCON121 M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMCONA1Z M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMCONA2Z M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000
IMDAN111 MAIDA        0 0        0.10098 0.10000 0.00000 0.00000
IMDAN21Z MAIDA        0 0        0.00000 0.00000 0.00000 0.00000
IMDAN311 MAIDA        0 2 401.34 0.00000 0.00000 0.10000 8.14002                 160.000 -290.00                               F
IMDGN111 MODUGNO CE   0 2 399.56 0.00000 0.00000 -563.60 24.9557 -289.00 -892.00 290.000 -621.90                               F
IMDTN12Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000
IMDTN22Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000
IMESM121 MESE         0 0        140.258 -48.100 0.00000 0.00000
IMFTV11Z MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMFTV121 MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMGLT111 MAGLIANO     0 0        107.238 -7.5000 0.00000 0.00000
IMGNN111 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000
IMGNNA1Z MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000
IMLAV121 MOLINE NK    0 0        0.00000 0.00000 0.00000 0.00000
IMLFNA11 MELFI 380    0 0        0.00000 0.00000 0.00000 0.00000
IMLOM111 MALEO        0 0        36.8567 18.1000 0.00000 0.00000
IMLTR11Z MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR211 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR31Z MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000
IMLTR411 MONTALT.CE   0 2 399.54 0.00000 0.00000 -147.30 11.2333 -7.7000 -154.00 72.5000 -67.400                               F
IMNFN111 MANFR.380    0 0        -0.7922 -6.5000 0.00000 0.00000
IMNTMA11 MANTOVA ST   0 0        0.00000 0.00000 0.00000 0.00000
IMNVR121 MONTOR.SE    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT12Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT32Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT42Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT52Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT62Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT72Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOAT82Z MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOATA21 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000
IMOATA22 MONCALIER    0 2 231.16 0.00000 0.00000 -260.20 74.3884 -160.00 -402.00 155.000 -261.20                               F
IMOCT121 MONCAL.CP    0 0        21.2053 0.80000 0.00000 0.00000
IMOCT122 MONCAL.CP    0 0        17.4691 0.40000 0.00000 0.00000
IMOIV121 MOLINE       0 0        0.00000 0.00000 0.00000 0.00000
IMONR12Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000
IMONR22Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000
IMONR32Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000
IMORT12Z MORIGALLO    0 0        0.00000 0.00000 0.00000 0.00000
IMORTA21 MORIGALLO    0 0        151.365 -48.800 0.00000 0.00000
IMOSR111 MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000
IMOSR112 MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000
IMOSR21Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000
IMOSRA1Z MONTALTO     0 0        0.00000 0.00000 0.00000 0.00000
IMPIV121 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000
IMPIV221 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000
IMRAN211 MATERA       0 2 397.79 0.00000 0.00000 0.60000 67.7519                 137.500 -290.00                               F
IMRAN311 MATERA       0 2 397.79 0.00000 0.00000 0.50000 67.7552                 137.500 -290.00                               F
IMRANA11 MATERA       0 0        11.7134 -19.500 0.00000 0.00000
IMRCM111 MERCALLO     0 0        306.870 121.300 0.00000 0.00000
IMRGF111 MARGINONE    0 0        378.362 28.8000 0.00000 0.00000
IMRLM121 MARCELLO     0 0        63.7167 9.70000 0.00000 0.00000
IMRTF111 MARTIGNONE   0 0        389.470 76.0000 0.00000 0.00000
IMTJT121 MONTJOVET    0 2 234.98 0.00000 0.00000 -39.900 -8.8302 0.00000 -56.000 50.0000 -36.000                               F
IMTVM111 MANTOVA CE   0 0        36.1499 -0.5000 0.00000 0.00000
IMTVM121 MANTOVA CE   0 0        -25.053 36.8000 0.00000 0.00000
IMTVM211 MANTOVA CE   0 2 407.31 0.00000 0.00000 -166.00 -100.32 -166.00 -387.00 191.000 -314.10                               F
IMTVM311 MANTOVA CE   0 2 407.31 0.00000 0.00000 -230.25 -96.188 -143.00 -387.00 182.400 -285.00                               F
IMUCM121 MUSOCCO ST   0 0        21.0033 -28.500 0.00000 0.00000
IMUSM111 MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000
IMUSM11M MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000
INACN121 NAPOLI C     0 0        78.8633 14.9000 0.00000 0.00000
INADN121 NAPOLI DIR   0 0        70.3812 9.60000 0.00000 0.00000
INALN121 NAPOLI L     0 2 226.96 0.00000 0.00000 -190.00 -31.909 -190.00 -385.00 187.400 -249.70                               F
INALNA21 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000
INATV121 NATURNO      0 0        -3.0697 0.10000 0.00000 0.00000
INAVM111 NAVE         0 0        209.326 28.2000 0.00000 0.00000
INAVM121 NAVE         0 0        133.290 9.50000 0.00000 0.00000
INGRV111 NOGAROLE     0 0        187.414 -3.3000 0.00000 0.00000
INOCN121 NOCERA       0 0        56.4464 7.00000 0.00000 0.00000
INOLN121 NOLA         0 0        76.9448 16.5000 0.00000 0.00000
INOMMA21 RIC.NORD M   0 0        166.209 9.30000 0.00000 0.00000
INOST121 NOVARA SUD   0 0        166.512 -24.900 0.00000 0.00000
INOSTA2Z NOVARA SUD   0 0        0.00000 0.00000 0.00000 0.00000
INOVT121 NOVI L.      0 0        0.00000 0.00000 0.00000 0.00000
INOXRA21 NOMENTA.RT   0 0        57.9610 4.10000 0.00000 0.00000
INSCN12Z NASTRO CAR   0 0        0.00000 0.00000 0.00000 0.00000
INTAV121 NAT.P4 NK    0 0        0.00000 0.00000 0.00000 0.00000
IODZVA21 ODERZO       0 0        49.7819 17.9000 0.00000 0.00000
IOSCM111 OSTIGL.CE    0 2 403.93 0.00000 0.00000 -321.00 -3.7859 -30.300 -606.00 160.400 -262.70                               F
IOSCM211 OSTIGL.CE    0 2 403.93 0.00000 0.00000 -321.00 -3.7859 -30.300 -606.00 160.300 -262.50                               F
IOSCM411 OSTIGL.CE    0 2 403.92 0.00000 0.00000 -174.00 8.72264 -165.00 -383.00 165.700 -246.40                               F
IOSPM111 OSPIATE      0 0        352.108 42.1000 0.00000 0.00000
IOSPM121 OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000
IOSPM12M OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000
IOSTM111 OSTIGL.ST    0 0        221.948 20.8000 0.00000 0.00000
IOVMMA21 RIC.OV. MI   0 0        140.460 2.40000 0.00000 0.00000
IP41V121 NAT.P41 NK   0 0        0.00000 0.00000 0.00000 0.00000
IP4BV121 P4/BIS_236   0 0        0.00000 0.00000 0.00000 0.00000
IPACF111 POGGIO A C   0 0        251.838 102.200 0.00000 0.00000
IPATN111 PATRIA       0 0        161.059 -83.200 0.00000 0.00000
IPATN121 PATRIA       0 0        0.00000 0.00000 0.00000 0.00000
IPBNF11Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000
IPBNF21Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000
IPCOF111 P.CORSINI    0 2 402.04 0.00000 0.00000 -440.50 56.5356 -170.00 -838.00 376.000 -635.20                               F
IPDAR121 A.P.DANTE    0 0        51.0946 6.90000 0.00000 0.00000
IPDCN111 PALO D.C.    0 0        16.0554 -32.100 0.00000 0.00000
IPDMM12Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM32Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM42Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM72Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM82Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMM92Z PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDMMA21 PREMADIO     0 0        12.3192 -6.6000 0.00000 0.00000
IPDMMA2M PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000
IPDRV121 PADRICIANO   0 0        39.8861 -16.100 0.00000 0.00000
IPDRV12Z PADRICIANO   0 0        0.00000 0.00000 0.00000 0.00000
IPEDN11Z PRE EDISON   0 0        0.00000 0.00000 0.00000 0.00000
IPELT121 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000
IPELT122 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000
IPF2R121 PIETRAF220   0 0        98.5539 42.7000 0.00000 0.00000
IPFNR121 PIETRAF.N.   0 2 222.39 0.00000 0.00000 -313.10 55.8124 -150.00 -426.00 166.600 -260.70                               F
IPGNM111 POGLIANO     0 0        0.00000 0.00000 0.00000 0.00000
IPGRN121 POGGIOR.     0 0        86.2347 10.5000 0.00000 0.00000
IPIATA21 PIANEZZA     0 0        96.1305 -8.3000 0.00000 0.00000
IPIOTA11 PIOSSASCO    0 0        152.779 42.0000 0.00000 0.00000
IPIOTA21 PIOSSASCO    0 0        0.00000 0.00000 0.00000 0.00000
IPISF111 P.SPERANZA   0 0        0.00000 0.00000 0.00000 0.00000
IPLLTA21 PALLANZENO   0 0        -24.360 46.8000 0.00000 0.00000
IPLNV111 PLANAIS      0 0        136.723 44.6000 0.00000 0.00000
IPLTT121 POLITECNIC   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV421 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV52Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV621 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPMLV721 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000
IPNCM111 PIANCAMUNO   0 0        89.0621 7.70000 0.00000 0.00000
IPNEV121 PORDENONE    0 0        56.5473 -22.900 0.00000 0.00000
IPONTA21 PONTE V.F.   0 0        -28.915 -9.9000 0.00000 0.00000
IPOPR121 POPOLI       0 0        0.00000 0.00000 0.00000 0.00000
IPOZN121 POZZUOLI     0 0        18.7818 4.70000 0.00000 0.00000
IPOZN122 POZZUOLI     0 0        1.00977 0.80000 0.00000 0.00000
IPR2R121 PROVVID.A2   0 0        0.00000 0.00000 0.00000 0.00000
IPRCV12M PRACOMUNE    0 0        0.00000 0.00000 0.00000 0.00000
IPREN111 PRESENZANO   0 0        0.00000 0.00000 0.00000 0.00000
IPREN121 PRESENZANO   0 0        0.00000 0.00000 0.00000 0.00000
IPRMF111 PARMA VIGH   0 0        462.678 123.700 0.00000 0.00000
IPRVR121 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000
IPRVR122 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000
IPSEF12Z PORTALE      0 0        0.00000 0.00000 0.00000 0.00000
IPSTNA21 PISTICCI     0 0        28.7000 -4.7000 0.00000 0.00000
IPTOV111 PORTOTOLLE   0 0        13.5310 12.1000 0.00000 0.00000
IPTRVA21 PONTERESIA   0 0        56.9513 1.00000 0.00000 0.00000
IPTRVA2M PONTERESIA   0 0        0.00000 0.00000 0.00000 0.00000
IPTVMA21 PORTAVOLTA   0 0        190.847 26.8000 0.00000 0.00000
IPVAM111 PIEVE ALBI   0 0        0.00000 0.00000 0.00000 0.00000
IPVNMA21 P.VENEZIA    0 0        104.310 11.1000 0.00000 0.00000
IPZAM111 PIACENZA     0 0        0.00000 0.00000 0.00000 0.00000
IQUAT121 QUART        0 2 235.99 0.00000 0.00000 -36.200 -27.026 0.00000 -57.000 22.8000 -42.800                               F
IQUDT121 QUART IC     0 0        0.00000 0.00000 0.00000 0.00000
IRACF111 RAVENNA C.   0 0        253.150 82.7000 0.00000 0.00000
IRATN111 RATINO       0 2 397.51 0.00000 0.00000 -275.80 -3.0720 -116.00 -447.00 181.500 -254.90                               F
IRATV121 RAT.P62 NK   0 0        0.00000 0.00000 0.00000 0.00000
IRCOV121 RIC. OVEST   0 0        -2.9707 -8.3000 0.00000 0.00000
IRDPV11Z REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRDPV12Z REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRDPVA11 REDIPUGLIA   0 0        47.9643 -38.000 0.00000 0.00000
IRDPVA21 REDIPUGLIA   0 0        5.95767 10.0000 0.00000 0.00000
IRDPVA2M REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
IRELF111 ROSELECTRA   0 2 403.54 0.00000 0.00000 -206.00 -61.194 -163.00 -386.00 198.700 -292.10                               F
IRFXV11Z RFX          0 0        0.00000 0.00000 0.00000 0.00000
IRICN111 RIZZIC.CE    0 2 402.96 0.00000 0.00000 -304.60 58.3746 -200.00 -375.00 164.900 -291.90                               F
IRICN211 RIZZIC.CE    0 2 402.97 0.00000 0.00000 -1.0000 40.9833 -0.0000 -400.00 186.700 -377.40                               F
IRIVN12Z ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000
IRIZN111 RIZZICONI    0 0        133.593 -38.800 0.00000 0.00000
IRIZN211 RIZZICONI    0 0        0.00000 0.00000 0.00000 0.00000
IRLLR111 ROTELLO380   0 0        0.00000 0.00000 0.00000 0.00000
IRMER111 ROMA EST     0 0        417.340 12.4000 0.00000 0.00000
IRMNR111 ROMA NORD    0 0        372.405 184.900 0.00000 0.00000
IRMNR121 ROMA NORD    0 0        0.00000 167.100 0.00000 0.00000
IRMOR111 ROMA OVEST   0 0        592.131 13.6000 0.00000 0.00000
IRMSR111 ROMA SUD     0 0        387.854 248.100 0.00000 0.00000
IRMSR121 ROMA SUD     0 0        0.00000 172.000 0.00000 0.00000
IROAT12Z ROSONE       0 0        0.00000 0.00000 0.00000 0.00000
IROATA21 ROSONE       0 0        25.7492 23.4000 0.00000 0.00000
IRONT111 RONDISSONE   0 0        144.398 54.2000 0.00000 0.00000
IRONT112 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000
IRONT113 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000
IRONT121 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000
IROSN111 ROSSANO TE   0 0        -95.656 222.000 0.00000 0.00000
IROVM11Z RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROVM211 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROVM311 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROVM411 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000
IROXM111 RHO          0 0        0.00000 0.00000 0.00000 0.00000
IRRKR121 ROSARA NK    0 0        0.00000 0.00000 0.00000 0.00000
IRRSF111 ROSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000
IRSNF111 ROSEN        0 0        0.00000 0.00000 0.00000 0.00000
IRSRR21Z ROSARA       0 0        0.00000 0.00000 0.00000 0.00000
IRSRRA11 ROSARA       0 0        142.883 12.2000 0.00000 0.00000
IRSRRA21 ROSARA       0 0        0.00000 0.00000 0.00000 0.00000
IRSRRA2M ROSARA       0 0        0.00000 0.00000 0.00000 0.00000
IRUBFA11 RUBIERA      0 0        356.450 -84.700 0.00000 0.00000
IRZNM121 ROZZANO      0 0        25.8502 -5.8000 0.00000 0.00000
IS52V121 ST.5-213NK   0 0        0.00000 0.00000 0.00000 0.00000
IS5AV121 ST.5-259NK   0 0        0.00000 0.00000 0.00000 0.00000
ISAEVA21 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000
ISAEVA22 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000
ISALN121 SALERNO N    0 0        42.6125 6.60000 0.00000 0.00000
ISANT121 SANGONE      0 0        30.1922 -0.2000 0.00000 0.00000
ISANT122 SANGONE      0 0        13.0261 0.30000 0.00000 0.00000
ISATV121 S.ANTONIO    0 0        0.00000 0.00000 0.00000 0.00000
ISAVT121 SAVONA       0 0        76.5409 33.1000 0.00000 0.00000
ISAVTA2Z SAVONA       0 0        0.00000 0.00000 0.00000 0.00000
ISAZV121 S.ANT C.LE   0 0        0.00000 0.00000 0.00000 0.00000
ISBAF111 S.BARB.CLE   0 2 404.92 0.00000 0.00000 -116.30 16.5765 -57.750 -139.00 84.1000 -103.60                               F
ISBAF211 S.BARB.CLE   0 2 404.99 0.00000 0.00000 -216.10 -77.585 -107.25 -257.00 96.4000 -146.80                               F
ISBQF121 S.B.QUERCE   0 0        3.13030 -0.2000 0.00000 0.00000
ISBSFA11 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000
ISBSFA21 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000
ISCCN111 SCANDALECE   0 2 401.57 0.00000 0.00000 -240.00 6.77231 -240.00 -422.00 143.000 -301.20                               F
ISCDN111 SCANDALE     0 0        132.785 -15.500 0.00000 0.00000
ISCIN111 SCILLA       0 0        86.1337 -30.100 0.00000 0.00000
ISCIN211 SCILLA       0 0        223.968 -21.700 0.00000 0.00000
ISCIN311 SCILLA       0 0        234.570 2.50000 0.00000 0.00000
ISCOT121 S.COLOM.GE   0 0        133.997 24.2000 0.00000 0.00000
ISCOTA2Z S.COLOM.GE   0 0        0.00000 0.00000 0.00000 0.00000
ISCRM121 S.CRISTOF    0 0        39.1792 0.00000 0.00000 0.00000
ISCRN111 SIMERI CRI   0 2 402.57 0.00000 0.00000 -692.30 -8.3712 -370.00 -837.00 303.000 -567.20                               F
ISCRV121 SCORZE'      0 0        207.912 -53.400 0.00000 0.00000
ISCTN121 SCAFATI SE   0 0        51.5994 -10.700 0.00000 0.00000
ISDMF111 S.DAMASO     0 0        279.303 4.70000 0.00000 0.00000
ISECN121 SECONDIGL.   0 0        71.7949 11.4000 0.00000 0.00000
ISERM111 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000
ISERMB11 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000
ISERMC11 SERMIDE      0 2 403.11 0.00000 0.00000 -180.00 49.2182 -180.00 -520.00 200.100 -476.20                               F
ISEVN111 S.SEVER380   0 0        0.70684 -5.9000 0.00000 0.00000
ISFAV121 SAFAU NK     0 0        0.00000 0.00000 0.00000 0.00000
ISFIM111 S.FIORANO    0 0        0.00000 0.00000 0.00000 0.00000
ISFLF111 FONTELUPO    0 0        0.00000 0.00000 0.00000 0.00000
ISFLV121 S.FLORIANO   0 0        0.00000 0.00000 0.00000 0.00000
ISGIR111 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000
ISGIR112 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000
ISGIR121 S.GIACO.CE   0 0        0.20195 1.20000 0.00000 0.00000
ISGSR111 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000
ISGSR121 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000
ISGTM121 SEGRATE      0 0        0.00000 0.00000 0.00000 0.00000
ISIDR121 SIDERURGIC   0 0        125.414 8.40000 0.00000 0.00000
ISIKR121 S.GIANK      0 0        0.00000 0.00000 0.00000 0.00000
ISIZV121 SINIGO ZI    0 0        0.00000 0.00000 0.00000 0.00000
ISLGV111 SALGAREDA    0 0        107.945 36.1000 0.00000 0.00000
ISLGV121 SALGAREDA    0 0        86.0327 12.0000 0.00000 0.00000
ISLRF111 LE ROSE      0 0        0.00000 0.00000 0.00000 0.00000
ISLUR111 S.LUCIA      0 0        63.1109 0.30000 0.00000 0.00000
ISLUR121 S.LUCIA      0 0        42.8144 -4.1000 0.00000 0.00000
ISLVT121 SALVEMINI    0 0        11.2085 -2.2000 0.00000 0.00000
ISMCVA21 S.MASS. CE   0 0        0.00000 0.00000 0.00000 0.00000
ISMCVA22 S.MASS. CE   0 0        0.00000 0.00000 0.00000 0.00000
ISMIMA21 RIC.SUD MI   0 0        152.476 19.4000 0.00000 0.00000
ISMRN121 S.MARIA C.   0 0        0.00000 0.00000 0.00000 0.00000
ISMRNA11 S.MARIA C.   0 0        152.274 -3.2000 0.00000 0.00000
ISMSV121 S.MASSENZA   0 0        0.00000 0.00000 0.00000 0.00000
ISMVF111 S.MART. XX   0 0        270.619 60.7000 0.00000 0.00000
ISNDTA2Z COFELY SET   0 0        0.00000 0.00000 0.00000 0.00000
ISNGV111 SANDRIGO     0 0        318.584 84.3000 0.00000 0.00000
ISNTN121 S.ANTIMO     0 0        46.0457 7.40000 0.00000 0.00000
ISOGN12Z ACERRA ENE   0 0        0.00000 0.00000 0.00000 0.00000
ISOMV121 SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000
ISOMV12M SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000
ISOMV22Z SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000
ISOMVA21 SOMPLAGO     0 0        15.5505 -5.4000 0.00000 0.00000
ISONM121 SONDRIO      0 2 237.77 0.00000 0.00000 -71.300 -39.215 0.00000 -150.00 136.000 -98.000                               F
ISOVVA21 SOVERZENE    0 2 233.98 0.00000 0.00000 -97.400 16.1951 -20.000 -120.00 78.0000 -69.300                               F
ISOVVA22 SOVERZENE    0 0        0.00000 0.00000 0.00000 0.00000
ISPAR121 A.S.PAOLO    0 0        69.9773 6.50000 0.00000 0.00000
ISPCV121 S.PANCRAZ.   0 2 237.83 0.00000 0.00000 -19.900 5.27216 0.00000 -41.000 25.4000 -30.800                               F
ISPET121 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000
ISPET211 SPEZIA STA   0 0        153.284 45.7000 0.00000 0.00000
ISPET221 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000
ISPET22M SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000
ISPNN111 SPARANISE    0 2 398.09 0.00000 0.00000 -286.20 -1.3415 -220.00 -400.00 163.300 -301.30                               F
ISPNNA1Z SPARANISE    0 0        0.00000 0.00000 0.00000 0.00000
ISPZT11Z SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000
ISPZT121 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000
ISPZT211 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000
ISROM111 S.ROCCO PO   0 0        292.733 8.30000 0.00000 0.00000
ISSEN121 S.SEBAST.    0 0        38.1695 5.40000 0.00000 0.00000
ISSGM121 SESTO S.G.   0 0        88.4562 4.80000 0.00000 0.00000
ISSONA11 S.SOFIA      0 0        -14.655 -23.100 0.00000 0.00000
ISSONA21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000
ISSONB21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000
ISSRN121 ILVA-SSR     0 0        18.4789 38.8000 0.00000 0.00000
ISSRN12M ILVA-SSR     0 0        0.00000 0.00000 0.00000 0.00000
ISSRN12N ILVA-SSR     0 0        0.00000 0.00000 0.00000 0.00000
IST1VA21 STAZIONE 1   0 0        0.00000 0.00000 0.00000 0.00000
IST3VA21 STAZIONE 3   0 0        0.00000 0.00000 0.00000 0.00000
IST4V121 STAZIONE 4   0 0        0.10098 7.80000 0.00000 0.00000
IST4V321 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4V42Z STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4V621 STAZIONE 4   0 0        -4.4560 -3.5000 0.00000 0.00000
IST4V721 STAZIONE 4   0 0        -3.9609 -3.4000 0.00000 0.00000
IST4VA21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST4VA22 STAZIONE 4   0 0        5.65473 3.60000 0.00000 0.00000
IST4VD21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000
IST5V12M STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000
IST5V12N STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000
ISTUT121 STURA        0 0        231.440 44.8000 0.00000 0.00000
ISTVN111 SET TEVER.   0 2 397.01 0.00000 0.00000 -215.50 -6.2349 -160.00 -400.00 150.300 -312.10                               F
ISUVF21Z SUVERETO     0 0        0.00000 0.00000 0.00000 0.00000
ISUVFA11 SUVERETO     0 0        -39.609 58.1000 0.00000 0.00000
ISUVFB11 SUVERETO     0 0        100.977 -31.800 0.00000 0.00000
ISVAV121 S.VALBURGA   0 0        0.00000 0.00000 0.00000 0.00000
ISVCV121 S.VALB. CP   0 0        -1.8814 -1.3000 0.00000 0.00000
ISVCV221 S.VALB. CP   0 0        0.00000 0.00000 0.00000 0.00000
ISVEV121 SVEPPI       0 0        0.00000 0.00000 0.00000 0.00000
ISVLN121 S.VALENTIN   0 0        97.6451 18.3000 0.00000 0.00000
ITAIVA21 TAIO         0 0        -18.913 117.100 0.00000 0.00000
ITBGM111 TURBIGO ST   0 0        145.508 18.4000 0.00000 0.00000
ITBGM121 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000
ITBGM211 TURBIGO ST   0 0        122.889 -12.000 0.00000 0.00000
ITCATA21 TEKSID CAR   0 0        0.00000 5.20000 0.00000 0.00000
ITCEV121 TAIO CE      0 0        0.00000 0.00000 0.00000 0.00000
ITCEV122 TAIO CE      0 0        0.00000 0.00000 0.00000 0.00000
ITCPN121 TECNOPARCO   0 2 204.03 0.00000 0.00000 -28.700 4.80000 0.00000 -28.700 12.3000 -16.900                               F
ITCPN22Z TECNOPARCO   0 0        0.00000 0.00000 0.00000 0.00000
ITEAN121 TEANO        0 0        6.36158 0.00000 0.00000 0.00000
ITENR111 TERMOLI      0 2 396.34 0.00000 0.00000 -535.00 54.8794 -232.00 -847.00 356.000 -679.30                               F
ITERR111 TERAMO       0 0        0.00000 174.200 0.00000 0.00000
ITIBR121 A.TIBURTIN   0 0        59.2737 10.4000 0.00000 0.00000
ITIKT111 TRINO NK     0 0        0.00000 0.00000 0.00000 0.00000
ITIOT11Z TRINO CFB    0 0        0.00000 0.00000 0.00000 0.00000
ITN2N111 TARANTO N2   0 0        8.38112 -26.000 0.00000 0.00000
ITN2N121 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2N221 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2N321 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NA1Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NA2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NB2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITN2NC2Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000
ITNCT121 TO.NOR CE    0 0        0.00000 0.00000 0.00000 0.00000
ITNCT221 TO.NOR CE    0 0        0.40391 0.00000 0.00000 0.00000
ITNCT321 TO.NOR CE    0 2 231.70 0.00000 0.00000 -97.500 25.2907 0.00000 -280.00 105.500 -223.00                               F
ITNCT421 TO.NOR CE    0 2 231.68 0.00000 0.00000 -52.500 14.6746 -30.000 -140.00 55.6000 -114.40                               F
ITNOT111 TRINO        0 0        0.00000 0.00000 0.00000 0.00000
ITNSF121 TORNOLO      0 0        1.81759 -28.200 0.00000 0.00000
ITNSV12Z TRENTO SUD   0 0        0.00000 0.00000 0.00000 0.00000
ITNSVA21 TRENTO SUD   0 0        26.1531 1.90000 0.00000 0.00000
ITOCT121 TO CENTRO    0 0        61.6972 5.80000 0.00000 0.00000
ITOIN111 TROIA 380    0 0        -2.5746 -0.8000 0.00000 0.00000
ITONN121 TORRE N      0 0        44.3291 4.70000 0.00000 0.00000
ITONT121 TORINO N     0 0        0.00000 0.00000 0.00000 0.00000
ITOST121 TO SUD       0 0        58.8698 6.40000 0.00000 0.00000
ITOWT121 TO OVEST     0 0        53.8209 3.20000 0.00000 0.00000
ITRBV121 TORBOLE      0 0        0.00000 0.00000 0.00000 0.00000
ITRIT11Z TRINO CB     0 0        0.00000 0.00000 0.00000 0.00000
ITRMT121 TRM          0 2 231.45 0.00000 0.00000 -44.100 35.9000 -3.4000 -68.000 35.9000 -60.000                               F
ITRNT121 TRINO 220    0 0        0.00000 -0.1000 0.00000 0.00000
ITROF121 TORNOLO C.   0 0        -6.8326 0.50000 0.00000 0.00000
ITRSV111 TORVISCOSA   0 2 402.61 0.00000 0.00000 -657.40 239.221 -39.400 -785.00 255.600 -407.00                               F
ITRVM111 TRAVAGLIAT   0 0        201.046 128.000 0.00000 0.00000
ITSMN121 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000
ITSMN221 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000
ITSMN321 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000
ITUNM111 TURANO       0 0        0.00000 0.00000 0.00000 0.00000
ITUNM211 TURANO       0 2 399.10 0.00000 0.00000 -591.40 -15.002 -150.00 -843.00 346.900 -600.60                               F
ITURM111 TURBIGO      0 0        1.11075 -2.8000 0.00000 0.00000
ITURM211 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000
ITURM411 TURBIGO      0 2 400.07 0.00000 0.00000 -197.30 -11.547 -16.700 -333.00 121.800 -250.10                               F
ITURM511 TURBIGO      0 2 400.11 0.00000 0.00000 -195.50 -64.872 -13.600 -271.00 81.8000 -168.00                               F
ITURM611 TURBIGO      0 2 400.11 0.00000 0.00000 -195.50 -64.872 -13.600 -271.00 81.8000 -168.00                               F
ITUSN121 TUSCIANO     0 0        14.1368 8.30000 0.00000 0.00000
ITUSR111 TUSCANIA     0 0        -49.709 1.70000 0.00000 0.00000
ITVDR111 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000
ITVDR211 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000
ITVNR111 T.VALDAL.N   0 0        1.51466 -0.1000 0.00000 0.00000
ITVNR112 T.VALDAL.N   0 0        25.0424 17.1000 0.00000 0.00000
ITVNR211 T.VALDAL.N   0 2 397.25 24.1336 16.3000 -185.40 -30.534 -185.40 -660.00 266.000 -446.20                               F
ITVNR212 T.VALDAL.N   0 0        0.00000 0.00000 0.00000 0.00000
ITVSV121 TREVISOSUD   0 0        16.6613 -2.1000 0.00000 0.00000
ITVSV22Z TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVSV321 TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVSVA2M TREVISOSUD   0 0        0.00000 0.00000 0.00000 0.00000
ITVZF111 TAVARNUZZE   0 0        99.0588 9.60000 0.00000 0.00000
ITZ2M121 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000
ITZCM111 TAVAZZ.CE    0 2 399.79 0.00000 0.00000 -640.90 17.4280 -164.00 -749.00 303.600 -615.90                               F
ITZCM211 TAVAZZ.CE    0 2 399.80 0.00000 0.00000 -312.60 3.32892 -165.00 -384.00 253.700 -447.20                               F
ITZCM31Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000
ITZCM41Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000
ITZNM111 TAVAZZ. ST   0 0        335.043 46.1000 0.00000 0.00000
ITZNM121 TAVAZZ. ST   0 0        0.00000 0.00000 0.00000 0.00000
IUDNVA21 UDINE N.E.   0 0        -12.378 -21.200 0.00000 0.00000
IUDOV111 UDINEOVEST   0 0        217.101 37.4000 0.00000 0.00000
IUSTV111 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000
IUSTV121 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000
IVALT121 VALPELLINE   0 2 234.91 -63.077 -7.7000 -119.00 74.2418 0.00000 -150.00 90.5000 -76.000                               F
IVALT122 VALPELLINE   0 0        0.00000 0.00000 0.00000 0.00000
IVCIT121 VERCELLI N   0 0        53.3161 13.3000 0.00000 0.00000
IVDLT111 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000
IVDLT121 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000
IVDLT12M VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000
IVDTT11Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000
IVDTT21Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000
IVDTT511 VADO TERM.   0 2 399.11 0.00000 0.00000 -400.00 -3.2415 -380.00 -860.00 391.600 -562.70                               F
IVEAM12Z BRUGH. AL    0 0        0.00000 0.00000 0.00000 0.00000
IVELV12Z VELLAI       0 0        0.00000 0.00000 0.00000 0.00000
IVELVA21 VELLAI       0 0        115.619 12.8000 0.00000 0.00000
IVERMA11 VERDERIO     0 0        291.724 18.1000 0.00000 0.00000
IVERMA21 VERDERIO     0 0        0.00000 0.00000 0.00000 0.00000
IVEZV111 VENEZIA N.   0 0        250.828 34.4000 0.00000 0.00000
IVGHM111 VOGHERA ST   0 0        0.00000 0.00000 0.00000 0.00000
IVGRM111 VOGHERA      0 2 397.66 0.00000 0.00000 -209.00 -31.540 -19.000 -380.00 252.000 -338.90                               F
IVIAV121 VICENZA NK   0 0        0.00000 0.00000 0.00000 0.00000
IVIGTA11 VIGNOLE B.   0 0        162.069 38.6000 0.00000 0.00000
IVIGTA21 VIGNOLE B.   0 0        0.00000 0.00000 0.00000 0.00000
IVILT12Z VILLA        0 0        0.00000 0.00000 0.00000 0.00000
IVILTA21 VILLA        0 2 233.45 0.00000 0.00000 -27.900 7.25351 0.00000 -50.000 38.0000 -40.700                               F
IVILV121 VILLABONA    0 0        68.8666 3.10000 0.00000 0.00000
IVIMV121 VICENZA MV   0 0        82.8015 -55.500 0.00000 0.00000
IVLKR111 VILLAN.NK    0 0        0.00000 0.00000 0.00000 0.00000
IVLLR111 VILLANOVA    0 2 395.26 0.00000 0.00000 3.30000 -34.676                 137.500 -290.00                               F
IVLLR211 VILLANOVA    0 2 395.26 0.00000 0.00000 0.30000 -34.576                 130.000 -98.900                               F
IVLLRA11 VILLANOVA    0 0        298.085 54.8000 0.00000 0.00000
IVLLRA21 VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000
IVLMRA11 VALMONTONE   0 0        160.150 35.7000 0.00000 0.00000
IVLNT121 VILLENEUVE   0 0        -84.961 13.2000 0.00000 0.00000
IVLPR111 VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000
IVLPR11Z VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000
IVLVR111 VILLAVALLE   0 0        138.541 28.5000 0.00000 0.00000
IVLVR121 VILLAVALLE   0 0        48.4691 -19.600 0.00000 0.00000
IVNST111 VENAUS       0 0        10.8046 -6.9000 0.00000 0.00000
IVRBV121 VR BORGOMI   0 0        19.7916 4.90000 0.00000 0.00000
IVRPT12Z VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000
IVRPTA21 VERAMPIO     0 2 235.88 -62.681 9.10000 -30.700 -13.139 -3.0000 -79.000 69.0000 -51.000                               F
IVTIM121 TIRANO ST    0 0        0.00000 0.00000 0.00000 0.00000
##ZMK
YAEROD5  26001        0 0        14.9515 1.56376 0.00000 0.00000
YBEROV5  26002        0 0        3.16368 0.56183 0.00000 0.00000
YBGNE05  26084        0 0        0.00000 0.00000 0.00000 0.00000
YBITOL1  26005        0 2 420.00 0.00000 0.00000 -142.90 -155.24 0.00000 -450.00 41.3521 -156.00                               F
YBITOL5  26003        0 0        7.85556 1.64803 0.00000 0.00000
YBITOL52 26004        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -225.00 0.00000 -70.000                               F
YBITOL53 26006        0 0        9.22291 2.53760 0.00000 0.00000
YBITOL54 26007        0 0        7.35509 1.92895 0.00000 0.00000
YBUCIM5  26008        0 0        10.4985 8.80000 0.00000 0.00000
YBUNAR5  26129        0 0        14.4688 3.03388 0.00000 0.00000
YDELCE5  26020        0 0        2.71683 0.85211 0.00000 0.00000
YDRACE5  26118        0 0        6.84569 1.07684 0.00000 0.00000
YDUBRO1  26022        0 0        0.00000 0.00000 0.00000 0.00000
YDUBRO5  26021        0 0        0.00000 0.00000 0.00000 0.00000
YFENI 5  26079        0 0        26.2463 12.3800 0.00000 0.00000
YG.BAB5  26015        0 0        15.4340 4.36355 0.00000 0.00000
YG.PET5  26023        0 0        14.5940 3.06197 0.00000 0.00000
YGEVGE5  26016        0 0        12.1095 2.53760 0.00000 0.00000
YGLOBO5  26017        0 2 115.25 0.20555 0.28091 -17.000 0.00000 0.00000 -42.000 0.00000 -17.000                               F
YGOSTI5  26018        0 0        13.5126 2.41587 0.00000 0.00000
YISTOK5  26027        0 0        9.53570 1.49821 0.00000 0.00000
YJUGNO5  26028        0 0        29.8225 8.46490 0.00000 0.00000
YJUGOH5  26029        0 0        0.00000 0.00000 0.00000 0.00000
YJUGOH5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
YKAVAD5  26030        0 0        11.5554 6.52659 0.00000 0.00000
YKAVAD52 26031        0 0        0.00000 0.00000 0.00000 0.00000
YKICEV5  26032        0 0        7.47127 1.94768 0.00000 0.00000
YKOCAN5  26034        0 0        13.4053 3.53953 0.00000 0.00000
YKOZJA5  26106        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 0.00000 -10.000                               F
YKOZLE5  26033        0 0        14.0041 2.20050 0.00000 0.00000
YKPALA5  26038        0 0        3.59264 1.13302 0.00000 0.00000
YKRATO5  26037        0 0        0.00000 0.00000 0.00000 0.00000
YKUMAN51 26039        0 0        15.2554 4.79428 0.00000 0.00000
YKUMAN52 26040        0 0        12.2793 4.40100 0.00000 0.00000
YMKAME5  26041        0 0        2.46659 0.77720 0.00000 0.00000
YNEGOT5  26043        0 0        5.09404 2.67806 0.00000 0.00000
YOHRID51 26046        0 0        11.5734 2.35969 0.00000 0.00000
YOHRID52 26047        0 0        5.98774 0.94575 0.00000 0.00000
YOPOLE5  26044        0 0        4.71869 0.73974 0.00000 0.00000
YOSLOM5  26045        0 2 116.00 0.56303 1.31094 -60.000 0.00000 0.00000 -120.00 0.00000 -48.000                               F
YPETRO5  26109        0 0        5.87156 2.39714 0.00000 0.00000
YPOLOG5  26049        0 0        4.98681 1.57312 0.00000 0.00000
YPRILE51 26050        0 0        18.8837 5.10329 0.00000 0.00000
YPRILE52 26051        0 0        0.00000 0.00000 0.00000 0.00000
YPRILE53 26052        0 0        0.00000 0.00000 0.00000 0.00000
YPROBI5  26053        0 0        6.12180 3.23052 0.00000 0.00000
YRADOV5  26054        0 0        4.42378 0.78656 0.00000 0.00000
YRAFIN5  26055        0 0        0.23860 0.00000 0.00000 0.00000
YRESEN5  26056        0 0        4.41484 0.69292 0.00000 0.00000
YSAMOK5  26057        0 0        0.24130 0.14046 0.00000 0.00000
YSK  15  26059        0 0        20.2779 6.37677 0.00000 0.00000
YSK  25  26061        0 0        7.75726 2.43460 0.00000 0.00000
YSK  35  26062        0 0        0.00000 0.00000 0.00000 0.00000
YSK  41  26064        0 0        0.00000 0.00000 0.00000 0.00000
YSK  45  26063        0 0        0.00000 0.00000 0.00000 0.00000
YSK 5 1  26111        0 0        0.00000 0.00000 0.00000 0.00000
YSOPOT5  26065        0 0        2.28785 1.27348 0.00000 0.00000
YSPILJ5  26066        0 2 116.00 4.51315 1.54503 -50.000 29.0727 0.00000 -82.000 38.6986 0.00000                               F
YSTIP 1  26112        0 0        0.00000 0.00000 0.00000 0.00000
YSTIP15  26067        0 0        5.07618 1.59185 0.00000 0.00000
YSTIP252 26068        0 0        9.35696 1.47012 0.00000 0.00000
YSTRUG5  26069        0 0        12.3151 2.82788 0.00000 0.00000
YSTRUM51 26070        0 0        10.2685 1.61058 0.00000 0.00000
YSTRUM52 26071        0 0        5.61239 1.48885 0.00000 0.00000
YSUSIC5  26073        0 0        3.25305 0.48692 0.00000 0.00000
YSUVOD51 26072        0 0        0.00000 0.00000 0.00000 0.00000
YSVPET5  26107        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000                                               F
YTE-TO5  26130        0 2 114.00 0.00000 0.00000 -200.00 0.00000 0.00000 -257.00 0.00000 -120.00                               F
YTEARC5  26113        0 0        4.20035 1.41394 0.00000 0.00000
YTETOV51 26074        0 0        18.6782 6.88242 0.00000 0.00000
YTETOV52 26075        0 0        10.2149 4.18563 0.00000 0.00000
YTIKVE5  26076        0 2 116.00 0.00000 0.00000 -23.000 0.00000 0.00000 -110.00 0.00000 -20.000                               F
YTOPIL5  26077        0 0        0.00000 0.00000 0.00000 0.00000
YTPPNE5  26042        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 0.00000 -70.000                               F
YUSJE 5  26078        0 0        11.4529 3.34000 0.00000 0.00000
YV.GLA5  26010        0 0        16.2563 3.40844 0.00000 0.00000
YVALAN5  26009        0 0        5.83581 2.98706 0.00000 0.00000
YVBOGD5  26463        0 2 115.00 0.00000 0.00000 -15.000 4.00000 0.00000 -55.000 4.00000 -4.0000                               F
YVELEC5  26012        0 0        8.17729 1.76040 0.00000 0.00000
YVELES5  26011        0 0        3.25305 0.85211 0.00000 0.00000
YVELES52 26102        0 0        2.51128 0.78656 0.00000 0.00000
YVRUTO5  26013        0 2 114.00 0.00000 0.00000 -58.000 0.00000 0.00000 -196.00 0.00000 -15.000                               F
YZAPAD5  26024        0 0        19.8936 5.21566 0.00000 0.00000
YZGROP5  26026        0 0        0.00000 0.00000 0.00000 0.00000
YZLZJU5  26080        0 0        0.00000 0.00000 0.00000 0.00000
YZLZJU5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
YZLZSV5  26025        0 0        6.74767 6.85000 0.00000 0.00000
YZLZSV5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
##ZNL
NAB1503A AB150        0 0        0.99604 0.00000 0.00000 0.00000
NAB1503B AB150        0 0        34.9878 -18.164 0.00000 0.00000
NAGP1531 AGP150       0 0        0.00001 2.57874 0.00000 0.00000 0.00000 -164.80 206.000 -206.00                               F
NAH1503A AH150        0 0        6.15572 -0.5146 0.00000 0.00000
NAH1503B AH150        0 0        6.18251 -0.5163 0.00000 0.00000
NAK1503A AK150        0 0        15.2262 0.26467 0.00000 0.00000
NAK1503B AK150        0 0        15.2260 0.26627 0.00000 0.00000
NAKU115A AKU110       0 0        4.07879 0.00000 0.00000 0.00000
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000
NAKZO 5A AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000                               F
NAKZO 5B AKZO Emmen 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000                               F
NALR153A ALR150       0 0        0.00000 0.00000 0.00000 0.00000
NALR153B ALR150       0 0        11.9947 11.1925 0.00000 0.00000
NAMLD 5A AMLD11       0 0        15.6870 0.00000 0.00000 0.00000
NAMLM 5A AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM 5B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM150 AMLM11       0 0        17.2533 0.00000 0.00000 0.00000
NAMLM151 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM152 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM153 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM154 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM155 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM156 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM157 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM158 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM159 AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15A AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15C AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15D AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15E AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15F AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLM15G AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLT 5A AMLT11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLT 5B AMLT11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLU 5A AMLU11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLU 5B AMLU11       0 0        7.94548 -0.3207 0.00000 0.00000
NAMV153A AMV150       0 0        0.00000 0.00000 0.00000 0.00000
NAMV153B AMV150       0 0        73.6506 -36.918 0.00000 0.00000
NAP-GD35 GD150 SERIES 0 0        0.00000 0.00000 0.00000 0.00000
NAP1503A AP150        0 0        0.00000 0.00000 0.00000 0.00000
NAP1503B AP150        0 0        4.44017 -34.794 0.00000 0.00000
NAPD153A APD150       0 0        0.00000 0.00000 0.00000 0.00000
NAPD153B APD150       0 0        35.6404 -11.751 0.00000 0.00000
NAPL1531 APL150       0 0        6.59540 0.00000 0.00000 0.00000
NAPL153A APL150       0 0        -8.4305 -40.674 0.00000 0.00000
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000
NARI1531 ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153A ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153C ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153E ARI150       0 0        -17.885 0.00000 0.00000 0.00000
NBBS153A BBS150       0 0        1.87624 -2.4235 0.00000 0.00000
NBCO153A BCO150       0 0        0.00000 0.00000 0.00000 0.00000
NBCO153B BCO150       0 0        -6.5187 -4.2304 0.00000 0.00000
NBD15031 BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBD1503A BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBD1503B BD150        0 0        32.0511 -9.7844 0.00000 0.00000
NBD1503C BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBDL153A BDL150       0 0        82.0117 0.18543 0.00000 0.00000
NBEC 151 BEC 110      0 0        0.00000 0.00000 0.00000 0.00000
NBEEK 3A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000
NBEEK 3B BEEK15       0 0        -1.0082 -1.5554 0.00000 0.00000
NBEEK 3C BEEK15       0 0        0.00000 0.00000 0.00000 0.00000
NBELF 3A BELF15       0 0        0.00000 0.00000 0.00000 0.00000
NBELF 3B BELF15       0 0        -4.1235 -0.3763 0.00000 0.00000
NBELF 3C BELF15       0 0        0.00000 0.00000 0.00000 0.00000
NBGM0221 BGM020       0 0        0.00000 0.00000 0.00000 0.00000
NBGM022A BGM020       0 0        0.00000 0.00000 0.00000 0.00000
NBGM1150 BGM110       0 0        0.00000 0.00000 0.00000 0.00000
NBGM1151 BGM110       0 0        -9.5517 0.00000 0.00000 0.00000
NBGM222A BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222B BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000
NBGM222T              0 0        0.00000 0.00000 0.00000 0.00000
NBGMR 5A BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR 5B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR150 BGMR11       0 0        -13.550 0.00000 0.00000 0.00000
NBGMR151 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR152 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR153 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR154 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR155 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR156 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR157 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR158 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR159 BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR15A BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR15B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR15C BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR15D BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR15E BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBGMR15F BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBKK-510 Breukelen Ko 0 0        0.00000 0.00000 0.00000 0.00000
NBKK153B BKK150       0 0        0.00000 0.00000 0.00000 0.00000
NBKK381A BKK380       0 0        0.00000 0.00000 0.00000 0.00000
NBKK381S              0 0        0.00000 0.00000 0.00000 0.00000
NBKL153A BKL150       0 0        11.4924 -4.4864 0.00000 0.00000
NBKL153B BKL150       0 0        11.4851 -4.4805 0.00000 0.00000
NBKZ1531 BKZ150       0 0        19.0111 0.13007 0.00000 0.00000
NBL1105A BL110        0 0        -30.558 -14.141 0.00000 0.00000
NBL1105B BL110        0 0        0.00000 0.00000 0.00000 0.00000
NBLER 31 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 34 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 36 BLER15       0 0        24.1709 0.00000 0.00000 0.00000
NBMR-510 Boxmeer 050  0 0        0.00000 0.00000 0.00000 0.00000
NBMR1532 BMR150       0 0        0.00000 0.00000 0.00000 0.00000
NBMR153A BMR150       0 0        0.00000 0.00000 0.00000 0.00000
NBMR381A BMR380       0 0        0.00000 0.00000 0.00000 0.00000
NBMR381S              0 0        0.00000 0.00000 0.00000 0.00000
NBN15031 BN150        0 0        44.5012 2.16170 0.00000 0.00000
NBOEK 3A BOEK15       0 0        0.00000 0.00000 0.00000 0.00000
NBOEK 3B BOEK15       0 0        -42.314 0.55397 0.00000 0.00000
NBORN 3A BORN15       0 0        0.00000 0.00000 0.00000 0.00000
NBORN 3B BORN15       0 0        9.21806 2.06648 0.00000 0.00000
NBOZ153A BOZ150       0 0        -0.6049 11.7455 0.00000 0.00000
NBOZ153B BOZ150       0 0        17.4736 0.00000 0.00000 0.00000
NBSDL 3A BSDL15       0 0        0.00000 0.00000 0.00000 0.00000
NBSDL 3B BSDL15       0 0        0.00000 0.00000 0.00000 0.00000
NBSL-510 Borssele 050 0 0        0.00000 0.00000 0.00000 0.00000
NBSL-511 Borssele 050 0 0        0.00000 0.00000 0.00000 0.00000
NBSL-512 Borssele 050 0 0        0.00000 104.668 0.00000 0.00000
NBSL1531 BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL153A BSL150       0 0        -64.202 0.00000 0.00000 0.00000
NBSL153B BSL150       0 0        32.3856 0.00000 0.00000 0.00000
NBSL3810 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381C BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381D BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381S              0 0        0.00000 0.00000 0.00000 0.00000
NBSL381T              0 0        0.00000 0.00000 0.00000 0.00000
NBSL381U              0 0        0.00000 0.00000 0.00000 0.00000
NBSTN131 BSTN15       0 0        0.45326 0.10640 0.00000 0.00000
NBSTN132 BSTN15       0 0        0.45311 0.10685 0.00000 0.00000
NBT15031 BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503A BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503C BT150        0 0        9.82988 -15.692 0.00000 0.00000
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503E BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBTL-O3L BTL150 SSP O 0 0        0.00000 0.00000 0.00000 0.00000
NBTL153A BTL150       0 0        0.00000 0.00000 0.00000 0.00000
NBTL153B BTL150       0 0        174.286 29.2087 0.00000 0.00000
NBUGG 3A BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3F BUGG15       0 0        8.94886 -6.8423 0.00000 0.00000
NBVW-510 Beverwijk 05 0 0        0.00000 109.989 0.00000 0.00000
NBVW-511 Beverwijk 05 0 0        0.00000 0.00000 0.00000 0.00000
NBVW153A BVW150       0 0        0.00000 0.00000 0.00000 0.00000
NBVW153B BVW150       0 0        0.00000 0.00000 0.00000 0.00000
NBVW3810 BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW3811 BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381A BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381B BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381S              0 0        0.00000 0.00000 0.00000 0.00000
NBVW381T              0 0        0.00000 0.00000 0.00000 0.00000
NBWK-510 Bleiswijk 05 0 0        0.00000 109.475 0.00000 0.00000
NBWK-511 Bleiswijk 05 0 0        0.00000 109.389 0.00000 0.00000
NBWK-512 Bleiswijk 05 0 0        0.00000 99.7255 0.00000 0.00000
NBWK3810 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK3811 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381A BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381B BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381S              0 0        0.00000 0.00000 0.00000 0.00000
NBWK381T              0 0        0.00000 0.00000 0.00000 0.00000
NBWK381U              0 0        0.00000 0.00000 0.00000 0.00000
NBXT1530 BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NBXT1532 BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NBXT153A BXT150       0 0        1.97413 0.00000 0.00000 0.00000
NBZ1503A BZ150        0 0        33.8572 4.96723 0.00000 0.00000
NBZ1503B BZ150        0 0        0.00000 0.00000 0.00000 0.00000
NCCCT11  MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NCCCT21  MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NCCCT31  MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NCFE381A CFE380       0 0        0.00000 0.00000 0.00000 0.00000
NCFE381C CFE380       0 0        0.00000 0.00000 0.00000 0.00000
NCLF153A CLF150       0 0        0.00000 0.00000 0.00000 0.00000
NCLF153B CLF150       0 0        -29.389 1.59595 0.00000 0.00000
NCST-510 Crayestein 0 0 0        0.00000 104.664 0.00000 0.00000
NCST-511 Crayestein 0 0 0        0.00000 105.170 0.00000 0.00000
NCST1531 CST150       0 0        0.00000 0.00000 0.00000 0.00000
NCST1532 CST150       0 0        0.00000 0.00000 0.00000 0.00000
NCST1533 CST150       0 0        0.00000 0.00000 0.00000 0.00000
NCST381A CST380       0 0        0.00000 0.00000 0.00000 0.00000
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000
NCST381T              0 0        0.00000 0.00000 0.00000 0.00000
NCU15030 CU150        0 0        0.00000 0.00000 0.00000 0.00000
NCU15031 CU150        0 0        0.00000 0.00000 0.00000 0.00000
NCU1503A CU150        0 0        2.34938 -0.1209 0.00000 0.00000
NCVD1151 CVD110       0 0        0.00000 0.00000 0.00000 0.00000
NCVD115A CVD110       0 0        0.00000 0.00000 0.00000 0.00000
NCVD115B CVD110       0 0        -30.659 0.00000 0.00000 0.00000
NCVDE151 CVDE11       0 0        0.00000 0.00000 0.00000 0.00000
NDAL153A DAL150       0 0        0.00000 0.00000 -3.5076 -0.1167                                                               F
NDAL153B DAL150       0 0        0.00000 0.00000 0.00000 0.00000
NDB1503A DB150        0 0        0.00000 0.00000 0.00000 0.00000
NDB1503B DB150        0 0        -15.002 -23.595 0.00000 0.00000
NDDM153A DDM150       0 0        0.00000 33.4195 0.00000 0.00000
NDDM153B DDM150       0 0        72.9940 19.7420 0.00000 0.00000
NDDV1151 DDV110       0 0        0.00000 0.00000 0.00000 0.00000
NDDV115A DDV110       0 0        -2.9036 -1.7869 0.00000 0.00000
NDDZ153A DDZ150       0 0        0.00000 0.00000 0.00000 0.00000
NDDZ153B DDZ150       0 0        0.00000 0.00000 0.00000 0.00000
NDDZ5031 DDZ50        0 0        35.3141 0.00000 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000                               F
NDE15030 DE150        0 0        43.0312 -21.482 0.00000 0.00000
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE15032 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE1503B DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDES222W DES220       0 0        0.00000 0.00000 -2.9095 0.40622                                                               F
NDES222Z DES220       0 0        0.00000 0.00000 -2.9099 0.40336                                                               F
NDIM-510 DIM050       0 0        0.00000 98.5225 0.00000 0.00000
NDIM-511 DIM050       0 0        0.00000 51.2713 0.00000 0.00000
NDIM-512 DIM050       0 0        0.00000 51.1828 0.00000 0.00000
NDIM-513 DIM050       0 0        0.00000 98.5006 0.00000 0.00000
NDIM153A DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153B DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153D DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153E DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153F DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153G DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381A DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381B DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381S              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381T              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381V              0 0        0.00000 0.00000 0.00000 0.00000
NDK11051 DK110        0 0        -13.645 0.00000 0.00000 0.00000
NDKG3810 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG3811 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDLR153A DLR150       0 0        0.00000 0.00000 0.00000 0.00000
NDLR153B DLR150       0 0        -6.4051 -2.0496 0.00000 0.00000
NDMT341  DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDNO1531 DNO150       0 0        0.00000 0.00000 -12.418 0.00000                                                               F
NDNT153A DNT150       0 0        0.00000 0.00000 0.00000 0.00000
NDNT153B DNT150       0 0        -11.081 -7.3989 0.00000 0.00000
NDOD-510 Dodewaard 05 0 0        0.00000 98.1261 0.00000 0.00000
NDOD-511 Dodewaard 05 0 0        0.00000 45.5972 0.00000 0.00000
NDOD-512 Dodewaard 05 0 0        0.00000 97.1975 0.00000 0.00000
NDOD1531 DOD150       0 0        -9.0836 6.02102 0.00000 0.00000
NDOD153A DOD150       0 0        0.04274 0.14548 0.00000 0.00000
NDOD3810 DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381A DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381B DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381S              0 0        0.00000 0.00000 0.00000 0.00000
NDOD381T              0 0        0.00000 0.00000 0.00000 0.00000
NDOD381U              0 0        0.00000 0.00000 0.00000 0.00000
NDRT153A DRT150       0 0        0.00000 0.00000 0.00000 0.00000
NDRT153B DRT150       0 0        -10.793 -2.9182 0.00000 0.00000
NDTC-510 LGK050       0 0        0.00000 103.977 0.00000 0.00000
NDTC-511 LGK050       0 0        0.00000 104.814 0.00000 0.00000
NDTC153A DTC150       0 0        0.00000 0.00000 0.00000 0.00000
NDTC153B DTC150       0 0        16.8944 11.6720 0.00000 0.00000
NDTC381A DTC380       0 0        0.00000 0.00000 0.00000 0.00000
NDTC381B DTC380       0 0        0.00000 0.00000 0.00000 0.00000
NDTC381S              0 0        0.00000 0.00000 0.00000 0.00000
NDTC381T              0 0        0.00000 0.00000 0.00000 0.00000
NDTH1531 DTH150       0 0        17.9589 0.00000 0.00000 0.00000
NDTN1150 DTN110       0 0        0.00000 0.00000 0.00000 0.00000
NDTN1151 DTN110       0 0        -7.9285 0.00000 0.00000 0.00000
NDTO153A DTO150       0 0        -22.342 0.00000 0.00000 0.00000
NDVTB 5A DVTB11       0 0        0.00000 0.00000 0.00000 0.00000
NDVTB 5B DVTB11       0 0        -14.750 0.00000 0.00000 0.00000
NDVTP 5A DVTP11       0 0        7.90469 -4.6946 0.00000 0.00000
NDVTP 5B DVTP11       0 0        0.00000 0.00000 0.00000 0.00000
NDWL1531 DWL150       0 0        -19.332 0.00000 0.00000 0.00000
NDZO222A DZO220       0 0        0.58735 0.27626 0.00000 0.00000
NDZO222B DZO220       0 0        0.00000 0.00000 0.00000 0.00000
NDZS115A DZS110       0 0        0.45601 0.00000 0.00000 0.00000
NDZW115A DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NDZW115B DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000
NEBG115B EBG110       0 0        -1.3409 -0.4368 0.00000 0.00000
NEBK113A EBK150       0 0        0.83941 -10.647 0.00000 0.00000
NEC30A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEC31A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEC3CA2  EC-3         0 0        0.00000 0.00000 0.00000 0.00000
NEC4CA2  EC-4         0 0        0.00000 0.00000 0.00000 0.00000
NEC5CA2  EC-5         0 0        0.00000 0.00000 0.00000 0.00000
NEC6CA1  EC-6         0 0        0.00000 0.00000 0.00000 0.00000
NEC7CA1  EC-7         0 0        0.00000 0.00000 0.00000 0.00000
NECL N51 ECL Netwerk  0 0        0.00000 0.00000 0.00000 0.00000
NEDC3811 EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381B EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381C EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381D EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381E EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381F EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDE153A EDE150       0 0        0.00000 0.00000 0.00000 0.00000
NEDE153B EDE150       0 0        -2.0971 -18.128 0.00000 0.00000
NEEM-510 Eemshaven 05 0 0        0.00000 80.7163 0.00000 0.00000
NEEM-511 Eemshaven 05 0 0        0.00000 80.8797 0.00000 0.00000
NEEM-512 Eemshaven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEEM1151 EEM110       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2220 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2221 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2222 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2223 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2224 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2225 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2226 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2227 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2228 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2229 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222A EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222B EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222I EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222J EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3810 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3811 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3812 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3813 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3814 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3815 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3816 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3817 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3818 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3819 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381A EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381B EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381C EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381D EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381E EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381S              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381T              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381U              0 0        0.00000 0.00000 0.00000 0.00000
NEGEN_10 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NEGEN_11 Enecogen 380 0 2 402.80 0.00000 0.00000 -224.72 143.932 0.00000 -450.00 200.000 -350.00                               F
NEGEN_12 Enecogen 380 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -450.00 200.000 -350.00                               F
NEHA2220 EHA220       0 0        0.00000 0.00000 -3.9884 0.37129                                                               F
NEHA2221 EHA220       0 0        0.00000 0.00000 -3.9867 0.37146                                                               F
NEHH-51  Eemshaven Ho 0 0        0.00000 0.00000 0.00000 0.00000
NEHH2221 EHH220       0 0        0.00000 0.00000 0.00000 0.00000
NEHH3811 EHH380       0 0        0.00000 0.00000 0.00000 0.00000
NEHH381S              0 0        0.00000 0.00000 0.00000 0.00000
NEHM1150 EHM110       0 0        -28.250 0.00000 0.00000 0.00000
NEHM1151 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHM1152 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHM1153 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHV-510 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV-511 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV-512 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV-513 Eindhoven 05 0 0        0.00000 0.00000 0.00000 0.00000
NEHV381A EHV380       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381B EHV380       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381S              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381T              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381U              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381V              0 0        0.00000 0.00000 0.00000 0.00000
NEHVN 3A EHVN15       0 0        27.0179 -5.0783 0.00000 0.00000
NEHVN 3B EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVN 3C EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVO 3A EHVO15       0 0        30.1912 -18.450 0.00000 0.00000
NEHVO 3B EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVW 3A EHVW15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVW 3B EHVW15       0 0        16.4864 -4.2067 0.00000 0.00000
NEHVZ 3A EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVZ 3B EHVZ15       0 0        26.5122 -4.6428 0.00000 0.00000
NEHVZ 3C EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000
NELT153A ELT150       0 0        0.00000 0.00000 0.00000 0.00000
NELT153B ELT150       0 0        0.14439 -5.4141 0.00000 0.00000
NEMR1531 EMR150       0 0        12.5561 0.00000 0.00000 0.00000
NEMW115A EMW110       0 0        -6.4424 0.00000 0.00000 0.00000
NEMW115B EMW110       0 0        -61.762 17.8464 0.00000 0.00000
NEMZ1150 EMZ110       0 0        -19.502 24.7699 0.00000 0.00000
NEMZ1151 EMZ110       0 0        0.00000 0.00000 0.00000 0.00000
NENS-510 Ens 050      0 0        0.00000 0.00000 0.00000 0.00000
NENS-511 Ens 050      0 0        0.00000 80.2677 0.00000 0.00000
NENS-512 Ens 050      0 0        0.00000 79.6164 0.00000 0.00000
NENS-513 Ens 050      0 0        0.00000 83.5759 0.00000 0.00000
NENS-514 Ens 050      0 0        0.00000 83.5782 0.00000 0.00000
NENS-515 Ens 050      0 0        0.00000 83.5876 0.00000 0.00000
NENS1150 ENS110       0 0        0.00000 0.00000 0.00000 0.00000
NENS1151 ENS110       0 0        0.00000 0.00000 0.00000 0.00000
NENS222A ENS220       0 0        0.00000 0.00000 0.00000 0.00000
NENS222B ENS220       0 0        0.00000 0.00000 0.00000 0.00000
NENS3811 ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381A ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381B ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381S              0 0        0.00000 0.00000 0.00000 0.00000
NENS381T              0 0        0.00000 0.00000 0.00000 0.00000
NENS381U              0 0        0.00000 0.00000 0.00000 0.00000
NENS381V              0 0        0.00000 0.00000 0.00000 0.00000
NENS381W              0 0        0.00000 0.00000 0.00000 0.00000
NENS381X              0 0        0.00000 0.00000 0.00000 0.00000
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381A EOS380       0 0        0.78885 193.275 0.00000 0.00000
NEOS381B EOS380       0 0        0.78885 193.276 0.00000 0.00000
NEOS381I EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381J EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NERD153A ERD150       0 0        0.00000 0.00000 0.00000 0.00000
NERD153B ERD150       0 0        -3.6497 3.67899 0.00000 0.00000
NERP1531 ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NERP153A ERP150       0 0        12.9869 24.0582 0.00000 0.00000
NERP153B ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NESDH 5A ESDH11       0 0        21.5441 1.70525 0.00000 0.00000
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000
NESDM 51 WKC Enschede 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 21.0000 -42.000                               F
NESDM 5A ESDM11       0 0        10.6701 1.61538 0.00000 0.00000
NESDM 5B ESDM11       0 0        0.00000 0.00000 0.00000 0.00000
NESDV 5A ESDV11       0 0        0.00000 0.00000 0.00000 0.00000
NESDV 5B ESDV11       0 0        8.23100 -4.5031 0.00000 0.00000
NESDW 5A ESDW11       0 0        0.00000 0.00000 0.00000 0.00000
NESDW 5B ESDW11       0 0        0.14684 -3.6982 0.00000 0.00000
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153E ETN150       0 0        -20.216 -3.8525 0.00000 0.00000
NETN153F ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NEVEMW3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NEVEMZ3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NFLT-41  LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NGD15030 GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD15031 GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD1503A GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD1503B GD150        0 0        75.8243 12.0219 0.00000 0.00000
NGENN 3A GENN15       0 0        0.00000 0.00000 0.00000 0.00000
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000
NGENN131 GENN15       0 0        -1.7039 4.80538 0.00000 0.00000
NGK1105A GK110        0 0        0.18354 2.05275 0.00000 0.00000
NGK1105B GK110        0 0        34.7537 6.18478 0.00000 0.00000
NGLTK 5A GLTK11       0 0        0.00000 0.00000 0.00000 0.00000
NGLTK 5B GLTK11       0 0        -73.810 -9.6352 0.00000 0.00000
NGNBH 5A GNBH11       0 0        0.00000 0.00000 0.00000 0.00000
NGNBH 5B GNBH11       0 0        -13.701 -0.1115 0.00000 0.00000
NGNBS 5A GNBS11       0 0        0.00000 0.00000 0.00000 0.00000
NGNBS 5B GNBS11       0 0        11.4370 -1.3005 0.00000 0.00000
NGNHK 5A GNHK11       0 0        0.00000 0.00000 0.00000 0.00000
NGNHK 5B GNHK11       0 0        14.9447 -5.4574 0.00000 0.00000
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000
NGNHU 5B GNHU11       0 0        -6.3214 -14.828 0.00000 0.00000
NGNHU151 GNHU11       0 0        0.00000 0.00000 0.00000 0.00000
NGO1105A GO110        0 0        0.00000 0.00000 0.00000 0.00000
NGO1105B GO110        0 0        -18.299 -3.3714 0.00000 0.00000
NGRD1150 GRD110       0 0        0.00000 0.00000 0.00000 0.00000
NGRD1151 GRD110       0 0        -4.1901 -3.5297 0.00000 0.00000
NGRTH 3A GRTH15       0 0        0.00431 -24.579 0.00000 0.00000
NGRTH 3B GRTH15       0 0        47.1043 0.00000 0.00000 0.00000
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1533 GSP150       0 0        -47.315 22.0416 0.00000 0.00000
NGSP1534 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1535 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1536 GSP150       0 0        0.00000 0.00000 -60.190 0.00000 0.00000 -150.00 187.500 -187.50                               F
NGSP1537 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1538 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP153A GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP153B GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGT--510 Geertruidenb 0 0        0.00000 82.5086 0.00000 0.00000
NGT--511 Geertruidenb 0 0        0.00000 82.5086 0.00000 0.00000
NGT15031 GT150        0 0        0.00000 0.00000 0.00000 0.00000
NGT1503A GT150        0 0        -7.2994 -5.2764 0.00000 0.00000
NGT1503B GT150        0 0        0.00000 0.00000 0.00000 0.00000
NGT1503C GT150        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801A GT380        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801B GT380        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801S              0 0        0.00000 0.00000 0.00000 0.00000
NGT3801T              0 0        0.00000 0.00000 0.00000 0.00000
NGV15030 GV150        0 0        0.00000 0.00000 0.00000 0.00000
NGV15031 GV150        0 0        0.00000 0.00000 0.00000 0.00000
NGV1503A GV150        0 0        50.2670 4.03866 0.00000 0.00000
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL153A GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL153B GVL150       0 0        52.5014 -28.677 0.00000 0.00000
NGVT1531 GVT150       0 0        13.5253 0.00000 0.00000 0.00000
NGVT153A GVT150       0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 30 GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 31 GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 3A GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 3B GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NHBG115A HBG110       0 0        3.24671 0.98816 0.00000 0.00000
NHBG115B HBG110       0 0        0.00000 0.00000 0.00000 0.00000
NHBY1151 HBY110       0 0        -17.432 -13.572 0.00000 0.00000
NHCL115A HCL110       0 0        0.00000 0.00000 0.00000 0.00000
NHCL115B HCL110       0 0        0.00000 0.00000 0.00000 0.00000
NHD1503A HD150        0 0        0.00000 0.00000 0.00000 0.00000
NHD1503B HD150        0 0        64.7956 -22.382 0.00000 0.00000
NHDB1151 HDB110       0 0        -15.264 0.00000 0.00000 0.00000
NHDB115A HDB110       0 0        0.00000 0.00000 0.00000 0.00000
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3A HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3B HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3C HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD130 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD131 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD132 HELD15       0 0        -60.361 3.29252 0.00000 0.00000
NHELD133 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD134 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD135 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD136 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHGL-510 HGL010       0 0        0.00000 0.00000 0.00000 0.00000
NHGL-511 HGL010       0 0        0.00000 0.00000 0.00000 0.00000
NHGL-512 HGL010       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381A HGL380       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381B HGL380       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381S              0 0        0.00000 0.00000 0.00000 0.00000
NHGL381T              0 0        0.00000 0.00000 0.00000 0.00000
NHGL381U              0 0        0.00000 0.00000 0.00000 0.00000
NHGLA151 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLA152 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLB 5A HGLB11       0 0        1.47653 0.35337 0.00000 0.00000
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5A HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5B HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5C HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLS151 HGLS11       0 0        0.00000 0.00000 -19.972 1.41806                                                               F
NHGLS152 HGLS11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLW 5A HGLW11       0 0        1.11759 0.00000 0.00000 0.00000
NHGLW 5B HGLW11       0 0        0.00000 0.00000 0.00000 0.00000
NHGV115A HGV110       0 0        -44.199 0.37459 0.00000 0.00000
NHGV115B HGV110       0 0        0.00000 0.00000 0.00000 0.00000
NHK1503A HK150        0 0        0.00000 0.00000 0.00000 0.00000
NHK1503B HK150        0 0        82.4747 25.1763 0.00000 0.00000
NHMM153A HMM150       0 0        0.00000 0.00000 0.00000 0.00000
NHMM153B HMM150       0 0        86.3496 -56.511 0.00000 0.00000
NHMO153A HMO150       0 0        0.00000 0.00000 0.00000 0.00000
NHMO153B HMO150       0 0        10.3683 -0.6770 0.00000 0.00000
NHMZ153A HMZ150       0 0        0.00000 0.00000 0.00000 0.00000
NHMZ153B HMZ150       0 0        14.1942 0.00000 0.00000 0.00000
NHNL3811 HNL380       0 0        0.00000 0.00000 -5.9100 0.00000                                                               F
NHNL3812 HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHNL381A HNL380       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153A HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153B HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153C HPS150       0 0        -11.473 0.00000 0.00000 0.00000
NHPS153D HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153E HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPT153A HPT150       0 0        -1.0687 -3.5882 0.00000 0.00000
NHRST 3A HRST15       0 0        0.00000 0.00000 0.00000 0.00000
NHRST 3B HRST15       0 0        -16.545 2.92965 0.00000 0.00000
NHRV1150 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHRV1151 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHRV1152 HRV110       0 0        -7.9375 -6.4087 0.00000 0.00000
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHSR153A HSR150       0 0        2.68947 -2.0295 0.00000 0.00000
NHSR153B HSR150       0 0        2.68931 -2.0292 0.00000 0.00000
NHSRW 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000
NHSRZ 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000
NHST153A VLO150       0 0        -15.607 0.00000 0.00000 0.00000
NHSW0221 HSW020       0 0        0.00000 0.00000 0.00000 0.00000
NHSW0222 HSW020       0 0        0.00000 0.00000 0.00000 0.00000
NHSW0223 HSW020       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222A HSW220       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222B HSW220       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222S              0 0        0.00000 0.00000 0.00000 0.00000
NHSW222T              0 0        0.00000 0.00000 0.00000 0.00000
NHSW222U              0 0        0.00000 0.00000 0.00000 0.00000
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000
NHTM153B HTM150       0 0        3.14882 -3.9808 0.00000 0.00000
NHTN153A HTN150       0 0        50.3730 -1.9783 0.00000 0.00000
NHTN153B HTN150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW1531 HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153A HTW150       0 0        1.42758 0.17578 0.00000 0.00000
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153C HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHUSK 3A HUSK15       0 0        16.7720 -6.8910 0.00000 0.00000
NHW1503A HW150        0 0        135.775 -3.2696 0.00000 0.00000
NHZL381A HZL380       0 0        0.00000 0.00000 -33.348 0.00000                                                               F
NHZL381B HZL380       0 0        0.00000 0.00000 0.00000 0.00000
NIBG1531 IBG150       0 0        0.05305 0.55568 0.00000 0.00000
NISM1150 ISM110       0 0        -18.107 -3.1366 0.00000 0.00000
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000
NKBG1530 KBG150       0 0        22.1764 -14.462 0.00000 0.00000
NKBG1531 KBG150       0 0        0.00000 0.00000 0.00000 0.00000
NKBG1532 KBG150       0 0        0.00000 0.00000 0.00000 0.00000
NKBG1533 KBG150       0 0        0.00000 0.00000 0.00000 0.00000
NKBT1531 KBT150       0 0        0.00000 0.00000 0.00000 0.00000
NKELP 31 KELP15       0 0        -5.0107 -1.6461 0.00000 0.00000
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000
NKELP 33 KELP15       0 0        0.00000 0.00000 0.00000 0.00000
NKERNC31 Kerncentrale 0 0        0.00000 0.00000 0.00000 0.00000
NKIJ-510 KIJ50        0 0        0.00000 102.113 0.00000 0.00000
NKIJ-511 KIJ50        0 0        0.00000 151.596 0.00000 0.00000
NKIJ153E KIJ150       0 0        54.5986 -5.1993 0.00000 0.00000
NKIJ153F KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381A KIJ380       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381B KIJ380       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381T              0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381U              0 0        0.00000 0.00000 0.00000 0.00000
NKNG153A KNG150       0 0        -24.771 0.00000 0.00000 0.00000
NKP11050 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11051 KP110        0 0        4.43772 -4.8353 0.00000 0.00000
NKP11052 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11053 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11054 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11055 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11056 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11057 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11058 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11059 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP1105A KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP1105B KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153C KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153E KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153G KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1151 KWD110       0 0        0.00000 0.00000 -32.862 0.00000 0.00000 -103.00 84.0000 -84.000                               F
NKWD115A KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD115B KWD110       0 0        -22.876 5.48281 0.00000 0.00000
NKZZ1151 KZZ110       0 0        -19.166 0.18657 0.00000 0.00000
NKZZ1152 KZZ110       0 0        0.00000 0.00000 0.00000 0.00000
NLAGE 31 Lage Weide 6 0 0        0.00000 0.00000 0.00000 0.00000
NLC1503A LC150        0 0        0.00000 0.00000 -4.6374 2.01025                                                               F
NLC1503B LC150        0 0        0.00000 0.00000 -4.6374 2.01027                                                               F
NLD1503A LD150        0 0        52.6743 -41.645 0.00000 0.00000
NLELYS1A Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000
NLGK153A LGK150       0 0        0.00000 0.00000 0.00000 0.00000
NLGK153B LGK150       0 0        0.00000 0.00000 0.00000 0.00000
NLIAND21 Liander Petr 0 0        5.59365 0.00000 0.00000 0.00000
NLIMM 3A LIMM15       0 0        0.00000 0.00000 0.00000 0.00000
NLIMM 3B LIMM15       0 0        48.0482 -13.051 0.00000 0.00000
NLLS-510 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000
NLLS-511 Lelystad 050 0 0        0.00000 0.00000 0.00000 0.00000
NLLS1530 LLS150       0 0        0.00000 0.00000 0.00000 0.00000
NLLS153A LLS150       0 0        0.00000 0.00000 0.00000 0.00000
NLLS153B LLS150       0 0        -0.6331 2.57550 -30.984 0.00000                 187.500 -187.50                               F
NLLS381A LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381B LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381S              0 0        0.00000 0.00000 0.00000 0.00000
NLLS381T              0 0        0.00000 0.00000 0.00000 0.00000
NLLS381U              0 0        0.00000 0.00000 0.00000 0.00000
NLMR1150 LMR110       0 0        0.00000 0.00000 0.00000 0.00000
NLMR1151 LMR110       0 0        -29.837 -4.5266 0.00000 0.00000
NLS1105A LS110        0 0        -12.572 -3.1718 0.00000 0.00000
NLS1105B LS110        0 0        0.00000 0.00000 0.00000 0.00000
NLSM022A LSM020       0 0        0.00000 0.00000 0.00000 0.00000
NLSM1150 LSM110       0 0        0.00000 0.00000 0.00000 0.00000
NLSM1151 LSM110       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222A LSM220       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222B LSM220       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222S              0 0        0.00000 0.00000 0.00000 0.00000
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000
NLTK1151 LTK110       0 0        0.00000 0.00000 0.00000 0.00000
NLTK1152 LTK110       0 0        -15.090 2.80995 0.00000 0.00000
NLUTT 3A LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NLUTT 3B LUTT15       0 0        6.02845 -8.2959 0.00000 0.00000
NLUTT 3C LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NLW11050 LW110        0 0        0.00000 0.00000 0.00000 0.00000
NLW11051 LW110        0 0        -15.366 -21.776 0.00000 0.00000
NMAK115A MAK110       0 0        3.22225 -5.5034 0.00000 0.00000
NMAK115B MAK110       0 0        0.00000 0.00000 0.00000 0.00000
NMBT-510 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT-511 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT-512 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT-513 Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000
NMBT1531 MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153A MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153B MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153C MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153E MBT150       0 0        -2.0466 -7.9991 0.00000 0.00000
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381A MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381B MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381C MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381D MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381S              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381T              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381U              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381V              0 0        0.00000 0.00000 0.00000 0.00000
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148                               F
NMDB153A MDB150       0 0        0.00000 0.00000 0.00000 0.00000
NMDB153B MDB150       0 0        -34.027 3.84205 0.00000 0.00000
NMDC381A MDC380       0 0        0.00000 0.00000 0.00000 0.00000
NMDH1530 MDH150       0 0        0.00000 0.00000 -61.192 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMDH1531 MDH150       0 0        -54.604 0.00000 0.00000 0.00000
NMDK153A MDK150       0 0        0.00000 0.00000 0.00000 0.00000
NMDK153B MDK150       0 0        -67.075 13.5907 0.00000 0.00000
NMDK2_3  MDK2_        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -456.00 200.000 -373.40                               F
NMDM1531 MDM150       0 0        -109.54 180.611 0.00000 0.00000
NMEE-510 Meeden 050   0 0        0.00000 0.00000 0.00000 0.00000
NMEE115A MEE110       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMEE115B MEE110       0 0        0.00000 0.00000 -83.400 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMEE222A MEE220       0 0        0.00000 0.00000 -115.95 -30.626                                                               F
NMEE222B MEE220       0 0        0.00000 0.00000 -60.086 6.47005                                                               F
NMEE222S              0 0        0.00000 0.00000 0.00000 0.00000
NMEE222T              0 0        0.00000 0.00000 0.00000 0.00000
NMEE3811 MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE3812 MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE3813 MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381A MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381B MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381C MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381D MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381I MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381J MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381S              0 0        0.00000 0.00000 0.00000 0.00000
NMEEDE22 Meeden 020   0 0        0.00000 0.00000 0.00000 0.00000
NMEEDE23 Meeden 020   0 0        0.00000 0.00000 0.00000 0.00000
NMERWE31 Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000
NMKT153B MKT150       0 0        0.08076 0.00000 0.00000 0.00000
NMLBK 3A MLBK15       0 0        14.9610 -2.1919 0.00000 0.00000
NMLBK 3B MLBK15       0 0        0.00000 0.00000 0.00000 0.00000
NMNZL151 MNZL11       0 0        -4.9221 3.28143 0.00000 0.00000
NMP1105A MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP1105B MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMPL115A MP110        0 0        13.3866 -3.2617 0.00000 0.00000
NMPL115B MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000
NMRUM 3B MRUM15       0 0        6.68921 -4.1107 0.00000 0.00000
NMSECT1  SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NMSK115A MSKZ11       0 0        -26.808 0.00000 0.00000 0.00000
NMSK115B MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000
NMSKD151 MSKD11       0 0        3.77849 0.05182 0.00000 0.00000
NMSKJ15  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000
NMSW1531 MSW150       0 0        11.8308 0.00000 0.00000 0.00000
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000
NMTWD 5  KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NMTWS 5A MTWS11       0 0        2.50700 0.00000 0.00000 0.00000
NMV-E 1  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL-510 Maasvlakte 0 0 0        0.00000 106.334 0.00000 0.00000
NMVL-511 Maasvlakte 0 0 0        0.00000 55.2186 0.00000 0.00000
NMVL3810 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3811 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3813 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3814 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3815 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3816 MVL380       0 0        0.00000 189.469 0.00000 0.00000
NMVL3817 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3818 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3819 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381A MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381B MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381I MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381J MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381K MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381L MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381M MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381S              0 0        0.00000 0.00000 0.00000 0.00000
NMVL381T              0 0        0.00000 0.00000 0.00000 0.00000
NMVLA33  MVL150       0 0        -72.086 4.66347 0.00000 0.00000
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLA43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB33A MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR11  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR21  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR311 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMZ1503A MZ150        0 0        0.00000 0.00000 0.00000 0.00000
NMZ1503B MZ150        0 0        -21.525 -6.1698 0.00000 0.00000
NNDK153A NDK150       0 0        0.00000 0.00000 0.00000 0.00000
NNDK153B NDK150       0 0        0.00000 0.00000 0.00000 0.00000
NNDP1531 NDP150       0 0        39.9901 8.98318 0.00000 0.00000
NNEDW 3A NEDW15       0 0        0.00000 0.00000 0.00000 0.00000
NNEDW 3B NEDW15       0 0        1.04417 0.00000 0.00000 0.00000
NNEDW 3C NEDW15       0 0        0.00000 0.00000 0.00000 0.00000
NNIWG 3A NIWG15       0 0        0.00000 0.00000 0.00000 0.00000
NNIWG 3B NIWG15       0 0        24.6604 -16.203 0.00000 0.00000
NNM1503A NM150        0 0        0.00000 0.00000 0.00000 0.00000
NNM1503B NM150        0 0        24.2345 -14.526 0.00000 0.00000
NNMR153A NMR150       0 0        0.00000 0.00000 0.00000 0.00000
NNMR153B NMR150       0 0        64.6929 0.00000 0.00000 0.00000
NNO1105A NO110        0 0        49.9896 91.7102 0.00000 0.00000
NNOP A51 NOP Agrowind 0 0        0.00000 0.00000 -9.8060 0.00000 0.00000 -203.20 254.000 -254.00                               F
NNOPV 5A NOPV11       0 0        2.63164 -2.0999 0.00000 0.00000
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153A NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153B NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153C NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNVD1150 NVD110       0 0        0.00000 0.00000 0.00000 0.00000
NNVD1151 NVD110       0 0        0.00000 0.00000 0.00000 0.00000
NNVD115A NVD110       0 0        8.81834 7.04466 0.00000 0.00000
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000
NOBG153A OBG150       0 0        -7.5111 -4.1831 0.00000 0.00000
NODL1531 ODL150       0 0        0.00000 0.00000 0.00000 0.00000
NODL1532 ODL150       0 0        0.00000 0.00000 0.00000 0.00000
NODL153A ODL150       0 0        2.58032 5.08132 0.00000 0.00000
NODL153B ODL150       0 0        8.17647 -3.2215 0.00000 0.00000
NODR153A ODR150       0 0        15.3137 0.67279 0.00000 0.00000
NODR153B ODR150       0 0        15.3135 0.67247 0.00000 0.00000
NODZ115A ODZ110       0 0        4.56009 -10.818 0.00000 0.00000
NODZ115B ODZ110       0 0        0.00000 0.00000 0.00000 0.00000
NOHK1150 OHK110       0 0        0.00000 0.00000 0.00000 0.00000
NOHK1151 OHK110       0 0        -14.316 81.4164 0.00000 0.00000
NOHK1152 OHK110       0 0        0.00000 0.00000 -13.948 0.00000 0.00000 -200.00 250.000 -250.00                               F
NOHK1153 OHK110       0 0        0.00000 0.00000 -14.265 0.00000 0.00000 -200.00 250.000 -250.00                               F
NOHK222A OHK220       0 0        0.00000 0.00000 0.00000 0.00000
NOHK222B OHK220       0 0        0.00000 0.00000 0.00000 0.00000
NOHK222S              0 0        0.00000 0.00000 0.00000 0.00000
NOHK222T              0 0        0.00000 0.00000 0.00000 0.00000
NOHK222U              0 0        0.00000 0.00000 0.00000 0.00000
NOL1105A OL110        0 0        -6.7549 -2.6137 0.00000 0.00000
NOL1105B OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOM15031 OM150        0 0        0.00000 0.00000 0.00000 0.00000
NOM1503A OM150        0 0        84.4717 -14.589 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000                               F
NOM1503B OM150        0 0        0.00000 0.00000 0.00000 0.00000
NOMD115A OMD110       0 0        -14.206 4.41001 0.00000 0.00000
NOMD115B OMD110       0 0        0.00000 0.00000 0.00000 0.00000
NOMV115A OMV110       0 0        0.00000 0.00000 0.00000 0.00000
NOMV115B OMV110       0 0        28.5287 2.58160 0.00000 0.00000
NOMVZL5  OMD110       0 0        0.00000 0.00000 0.00000 0.00000
NOPB153A OPB150       0 0        0.00000 0.00000 0.00000 0.00000
NOPD222A OPD220       0 0        86.4483 0.00000 0.00000 0.00000
NOPD222B OPD220       0 0        0.00000 0.00000 0.00000 0.00000
NOS15031 OS150        0 0        0.00000 0.00000 0.00000 0.00000
NOSS153A OS150        0 0        0.00000 0.00000 0.00000 0.00000
NOSS153B OS150        0 0        13.5579 0.00000 0.00000 0.00000
NOTD153A OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153C OTD150       0 0        12.0569 -9.6391 0.00000 0.00000
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153E OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153F OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTH1531 OTH150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL1531 OTL150       0 0        0.39754 5.78747 0.00000 0.00000
NOTL153A OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153D OTL150       0 0        -86.639 -33.522 -0.1017 -3.3189                                                               F
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153G OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH21 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH22 Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH2A Oudehaske 02 0 0        0.00000 0.00000 0.00000 0.00000
NOWD1150 OWD110       0 0        0.00000 0.00000 0.00000 0.00000
NOWD1151 OWD110       0 0        -23.987 0.00000 0.00000 0.00000
NOZN-510 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000
NOZN-511 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000
NOZN-512 Oostzaan 050 0 0        0.00000 0.00000 0.00000 0.00000
NOZN1530 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN1531 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN1533 OZN150       0 0        0.00000 0.00000 0.00000 0.00000
NOZN3810 OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN3811 OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381A OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381B OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381S              0 0        0.00000 0.00000 0.00000 0.00000
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000
NOZN381U              0 0        0.00000 0.00000 0.00000 0.00000
NPCBRW3  BD150        0 0        0.00000 0.00000 0.00000 0.00000
NPCH153A PCH150       0 0        0.00000 0.00000 0.00000 0.00000
NPCH153B PCH150       0 0        -2.0466 -2.7311 0.00000 0.00000
NPHP153A PHP150       0 0        13.6232 9.46433 0.00000 0.00000
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000
NPMP153A PMP150       0 0        0.00000 0.00000 0.00000 0.00000
NPMP153B PMP150       0 0        13.4274 -4.4183 0.00000 0.00000
NRBB2221 RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222A RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222B RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222S              0 0        0.00000 0.00000 0.00000 0.00000
NRBB222T              0 0        0.00000 0.00000 0.00000 0.00000
NRK10 31 RK10         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -66.500 1.00000 -1.0000                               F
NRK1503A RK150        0 0        32.6303 0.00000 0.00000 0.00000
NRK1503B RK150        0 0        3.74351 25.8802 0.00000 0.00000
NRLL-510 RLL050       0 0        0.00000 0.00000 0.00000 0.00000
NRLL0512 RLL050       0 0        0.00000 0.00000 0.00000 0.00000
NRLL1530 RLL150       0 0        0.00000 0.00000 0.00000 0.00000
NRLL1531 RLL150       0 0        0.00000 0.00000 0.00000 0.00000
NRLL153A RLL150       0 0        -21.071 -0.1063 0.00000 0.00000
NRLL153B RLL150       0 0        -15.062 0.00000 0.00000 0.00000
NRLL381A RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381B RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381C RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381S              0 0        0.00000 0.00000 0.00000 0.00000
NRLL381T              0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3A RMND15       0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3C RMND15       0 0        5.66952 -2.9529 0.00000 0.00000
NROBBE22 Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000
NROBBE23 Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000
NRS1105A RS110        0 0        0.07342 0.00000 0.00000 0.00000
NRS1105B RS110        0 0        0.00000 0.00000 0.00000 0.00000
NRSB153A RSB150       0 0        0.00000 0.00000 0.00000 0.00000
NRSD153A RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRSD153B RSD150       0 0        -25.971 5.46269 0.00000 0.00000
NRSWRW3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRSWRZ3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRT1105A RT110        0 0        -4.1639 0.00000 0.00000 0.00000
NRT1105B RT110        0 0        0.00000 0.00000 0.00000 0.00000
NRTC153A RTC150       0 0        0.00000 0.00000 0.00000 0.00000
NRTC153B RTC150       0 0        49.2799 -0.1667 0.00000 0.00000
NRTM1531 RTM150       0 0        95.7536 1.68953 0.00000 0.00000
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1532 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1533 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1534 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1535 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1536 RTW150       0 0        1.06355 34.3218 0.00000 0.00000
NRTW153A RTW150       0 0        0.06588 32.8517 0.00000 0.00000
NRTW153B RTW150       0 0        60.2927 2.42971 0.00000 0.00000
NRTW153E RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW153F RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000
NRTZ153B RTZ150       0 0        51.7924 0.00000 0.00000 0.00000
NRW1503A RW150        0 0        43.1944 0.63572 0.00000 0.00000
NRW1503B RW150        0 0        0.00000 0.00000 0.00000 0.00000
NRWD1151 RWD110       0 0        -3.7596 -11.622 0.00000 0.00000
NRWE I51 RWE Innogy W 0 0        0.00000 0.00000 -15.000 0.00000 0.00000 -203.20 254.000 -254.00                               F
NSBLTW3  LIMM15       0 0        0.00000 0.00000 0.00000 0.00000
NSBLTZ3  GRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NSBRN132 SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSBRN13A SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSBRN13B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSD1105A SD110        0 0        3.38784 -2.4782 0.00000 0.00000
NSD1105B SD110        0 0        3.38784 -1.3358 0.00000 0.00000
NSDE115A SDS110       0 0        0.00000 0.00000 0.00000 0.00000
NSDS115A SDS110       0 0        2.26209 0.00000 0.00000 0.00000
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000
NSK11051 SK110        0 0        -0.3478 -6.0431 0.00000 0.00000
NSKN115A SKN110       0 0        -32.454 -1.0169 0.00000 0.00000
NSKN115B SKN110       0 0        0.00000 0.00000 0.00000 0.00000
NSKS1150 SKS110       0 0        0.00000 0.00000 0.00000 0.00000
NSKS1151 SKS110       0 0        0.00000 0.00000 0.00000 0.00000
NSKS1152 SKS110       0 0        3.77940 -13.146 0.00000 0.00000
NSLT101  BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NSLT201  BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH-510 Simonshaven  0 0        0.00000 106.333 0.00000 0.00000
NSMH153A SMH150       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3810 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3811 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3812 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381B SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381S              0 0        0.00000 0.00000 0.00000 0.00000
NSNB1151 SNB110       0 0        0.00000 0.00000 0.00000 0.00000
NSNCM 3A SNCM15       0 0        23.8201 31.7225 0.00000 0.00000
NSOS153A SOS2         0 0        0.00000 0.00000 0.00000 0.00000
NSOS153B SOS2         0 0        32.4509 0.00000 0.00000 0.00000
NSRBN 3A SBRN15       0 0        3.03462 -12.567 0.00000 0.00000
NSRBN 3B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSS15031 SS150        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -191.25 48.0000 -72.000                               F
NSS1503A SS150        0 0        0.00000 0.00000 0.00000 0.00000
NSS1503B SS150        0 0        10.6317 -20.592 0.00000 0.00000
NST1A05  STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTR115A STRT11       0 0        0.05140 2.08759 0.00000 0.00000
NSTRD150 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD151 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD152 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD153 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD154 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRK 5A STRK11       0 0        2.41628 3.66056 0.00000 0.00000
NSTRO 5A STRO11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRP 5A STRP11       0 0        0.00000 0.00000 0.00000 0.00000
NSW1105A SW110        0 0        1.76204 -4.6210 0.00000 0.00000
NSW1105B SW110        0 0        0.00000 0.00000 0.00000 0.00000
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153A SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153B SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153C SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000
NTBG115B TBG110       0 0        -6.3819 -1.9878 0.00000 0.00000
NTBN153A TBN150       0 0        28.8697 2.19764 0.00000 0.00000
NTBN153B TBN150       0 0        0.00000 0.00000 0.00000 0.00000
NTBW153A TBW150       0 0        0.00000 0.00000 0.00000 0.00000
NTBW153B TBW150       0 0        10.5233 0.01034 0.00000 0.00000
NTBZ1531 TBZ150       0 0        0.00000 0.00000 0.00000 0.00000
NTBZ153A TBZ150       0 0        7.94548 -3.5205 0.00000 0.00000
NTERW 3A TERW15       0 0        0.04314 0.04038 0.00000 0.00000
NTERW 3B TERW15       0 0        18.7276 -10.109 0.00000 0.00000
NTL1503A TL150        0 0        2.70669 0.00000 0.00000 0.00000
NTL1503B TL150        0 0        -15.871 -11.638 0.00000 0.00000
NTNT153A TNT150       0 0        0.00000 0.00000 -13.172 0.39480                                                               F
NTNT153B TNT150       0 0        0.00000 0.00000 -13.171 0.39500                                                               F
NTNZ153A TNZ150       0 0        71.0010 0.00000 0.00000 -0.0861                                                               F
NTNZ153B TNZ150       0 0        15.3362 46.6014 0.00000 0.00000
NTRBK 3A TRBK15       0 0        1.90072 -0.2229 0.00000 0.00000
NTRBK132 TRBK15       0 0        0.00000 0.00000 0.00000 0.00000
NTSD153A TSD150       0 0        0.04641 0.22703 0.00000 0.00000
NTSD153B TSD150       0 0        -5.4829 2.14823 0.00000 0.00000
NTWG153A TWG150       0 0        0.00000 0.00000 0.00000 0.00000
NTWG153B TWG150       0 0        59.0690 0.00000 0.00000 0.00000
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503C UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503E UD150        0 0        -19.398 -5.9303 0.00000 0.00000
NUD1503F UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUF15030 UF150        0 0        0.00000 0.00000 0.00000 0.00000
NUF15031 UF150        0 0        0.00000 0.00000 0.00000 0.00000
NUF1503A UF150        0 0        0.00000 0.00000 0.00000 0.00000
NUF1503B UF150        0 0        -1.3389 0.00000 0.00000 0.00000
NULW1530 ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW1531 ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW1532 ULW150       0 0        0.05816 0.34265 0.00000 0.00000
NULW1533 ULW150       0 0        0.05708 0.34499 0.00000 0.00000
NULW153A ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW153B ULW150       0 0        120.545 0.00000 -0.1814 -8.5464                                                               F
NULW153C ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW153D ULW150       0 0        0.59353 18.7459 -0.1834 -8.5580                                                               F
NURM153A BEEK15       0 0        0.00000 0.00000 0.00000 0.00000
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NVAAR 3A VAAR15       0 0        1.03157 9.86886 0.00000 0.00000
NVAAR 3B VAAR15       0 0        0.39215 -8.9452 0.00000 0.00000
NVB1503A VB150        0 0        0.00000 0.00000 0.00000 0.00000
NVB1503B VB150        0 0        82.1059 -7.0377 0.00000 0.00000
NVDM115A VDM110       0 0        -26.737 5.37205 0.00000 0.00000
NVDM115B VDM110       0 0        0.00000 0.00000 0.00000 0.00000
NVDMZ 5A VDMZ11       0 0        0.00000 0.00000 0.00000 0.00000
NVDMZ 5B VDMZ11       0 0        2.10058 0.00000 0.00000 0.00000
NVENR 3A VENR15       0 0        0.00000 0.00000 0.00000 0.00000
NVENR 3B VENR15       0 0        -18.541 3.85167 0.00000 0.00000
NVH1105A VH110        0 0        0.30999 -2.0035 0.00000 0.00000
NVH1105B VH110        0 0        0.00000 0.00000 0.00000 0.00000
NVHZ-510 Vijfhuizen 0 0 0        0.00000 111.152 0.00000 0.00000
NVHZ-511 Vijfhuizen 0 0 0        0.00000 111.152 0.00000 0.00000
NVHZ-512 Vijfhuizen 0 0 0        0.00000 111.152 0.00000 0.00000
NVHZ1531 VHZ150       0 0        41.6273 -26.353 0.00000 0.00000
NVHZ3810 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ3811 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381A VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381B VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381S              0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381T              0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381U              0 0        0.00000 0.00000 0.00000 0.00000
NVIERV13 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVLH115A VLH110       0 0        -11.665 -3.3642 0.00000 0.00000
NVLH115B VLH110       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1530 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1531 VLN150       0 0        0.00000 0.00000 -12.563 -0.4198                                                               F
NVLN1532 VLN150       0 0        51.9711 -3.4465 0.00000 0.00000
NVLN1533 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1537 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1538 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1539 VLN150       0 0        0.00000 0.00000 -3.6950 32.8581                                                               F
NVLN153A VLN150       0 0        126.646 0.00000 0.00000 0.00000
NVLN153B VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153C VLN150       0 0        43.7760 0.00000 0.00000 0.00000
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153F VLN150       0 0        24.6685 0.00000 0.00000 0.00000
NVLW153A VLW150       0 0        14.4335 7.35009 0.00000 0.00000
NVLW153B VLW150       0 0        5.29154 20.4852 0.00000 0.00000
NVNG153A VND1         0 0        0.00000 0.00000 0.00000 0.00000
NVNG153B VND1         0 0        -7.1280 4.54722 0.00000 0.00000
NVNW153A VND2         0 0        0.00000 0.00000 0.00000 0.00000
NVNW153B VND2         0 0        0.79944 4.02419 0.00000 0.00000
NVO11051 VO110        0 0        0.00000 0.00000 0.00000 0.00000
NVO1105A VO110        0 0        -6.1198 1.53366 0.00000 0.00000
NVO1105B VO110        0 0        0.00000 0.00000 0.00000 0.00000
NVSG153A VSG150       0 0        0.00000 0.00000 0.00000 0.00000
NVSG153B VSG150       0 0        -10.909 1.35164 0.00000 0.00000
NVSN153A VSN150       0 0        0.00000 0.00000 0.00000 0.00000
NVSN153B VSN150       0 0        4.21665 -2.0708 0.00000 0.00000
NVVL-512 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVVL-513 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVVL-514 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVVL0222 VVL020       0 0        0.00000 0.00000 0.00000 0.00000
NVVL022A VVL020       0 0        0.00000 0.00000 0.00000 0.00000
NVVL115A VVL110       0 0        0.00000 0.00000 0.00000 0.00000
NVVL115B VVL110       0 0        -52.194 -60.706 0.00000 0.00000
NVVL222A VVL220       0 0        23.9617 0.89478 0.00000 0.00000
NVVL222B VVL220       0 0        0.00000 0.00000 0.00000 0.00000
NVVL222S              0 0        0.00000 0.00000 0.00000 0.00000
NVVL222T              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381A VVL380       0 0        0.00000 0.00000 0.00000 0.00000
NVVL381B VVL380       0 0        0.00000 0.00000 0.00000 0.00000
NVVL381C VVL380       0 0        0.00000 0.00000 0.00000 0.00000
NVVL381S              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381T              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381U              0 0        0.00000 0.00000 0.00000 0.00000
NVVL381V              0 0        0.00000 0.00000 0.00000 0.00000
NVW1503A VW150        0 0        0.00000 0.00000 0.00000 0.00000
NVW1503B VW150        0 0        15.5010 -2.0471 0.00000 0.00000
NWAP153A WAP150       0 0        -0.8872 0.00000 0.00000 0.00000
NWAZ3810 WAZ380       0 0        0.00000 189.134 0.00000 0.00000
NWAZ3811 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWAZ3812 WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWAZ381A WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWAZ381B WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWAZ381C WAZ380       0 0        0.00000 0.00000 0.00000 0.00000
NWDO1530 WDO150       0 0        0.00000 0.00000 0.00000 0.00000
NWDO1531 WDO150       0 0        0.00000 0.00000 0.00000 0.00000
NWDO153A WDO150       0 0        -20.188 -0.1439 0.00000 0.00000
NWDO153B WDO150       0 0        13.2560 0.00000 0.00000 0.00000
NWDT153A WDT150       0 0        0.48130 -2.1085 0.00000 0.00000
NWDT153B WDT150       0 0        0.00000 0.00000 0.00000 0.00000
NWESTE31 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWESTE51 Westermeerwi 0 0        0.00000 0.00000 -7.3110 0.00000 0.00000 -203.20 254.000 -254.00                               F
NWEW-520 Weiwerd 020  0 0        0.00000 0.00000 0.00000 0.00000
NWEW222A WEW220       0 0        -81.795 6.25937 0.00000 0.00000
NWEW222B WEW220       0 0        27.8238 0.00000 0.00000 0.00000
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW222D WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW222S              0 0        0.00000 0.00000 0.00000 0.00000
NWGM153A WGM150       0 0        0.00000 0.00000 0.00000 0.00000
NWGM153B WGM150       0 0        31.0787 10.4658 0.00000 0.00000
NWHS153A WHS150       0 0        0.00000 0.00000 0.00000 0.00000
NWHS153B WHS150       0 0        -4.1749 -10.071 0.00000 0.00000
NWKC D51 WKC DES2 110 0 0        0.00000 0.00000 0.00000 0.00000
NWKC S31 WKC Swentibo 0 0        0.00000 0.00000 0.00000 0.00000
NWKCM 3A MDKW15       0 0        0.00000 0.00000 0.00000 0.00000
NWKCM 3B MDKW15       0 0        0.00000 0.00000 0.00000 0.00000
NWL--510 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWL--511 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWL--512 Westerlee 05 0 0        0.00000 0.00000 0.00000 0.00000
NWL1503A WL150        0 0        -8.0061 -4.2885 0.00000 0.00000
NWL1503B WL150        0 0        0.06802 33.9191 0.00000 0.00000
NWL3801A WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801B WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801C WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801D WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801S              0 0        0.00000 0.00000 0.00000 0.00000
NWL3801T              0 0        0.00000 0.00000 0.00000 0.00000
NWL3801U              0 0        0.00000 0.00000 0.00000 0.00000
NWMD1150 WMD110       0 0        0.00000 0.00000 0.00000 0.00000
NWMD1151 WMD110       0 0        0.00000 0.00000 0.00000 0.00000
NWML1531 WML150       0 0        0.00000 0.00000 0.00000 0.00000
NWPLD 3A WPLD15       0 0        0.00000 0.00000 0.00000 0.00000
NWPLD 3B WPLD15       0 0        30.3037 -7.3957 0.00000 0.00000
NWRTH 3A WRTH15       0 0        -5.2830 1.02555 0.00000 0.00000
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3C WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3E WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWS1105A WS110        0 0        -7.8539 -0.6153 0.00000 0.00000
NWS1105B WS110        0 0        0.00000 0.00000 0.00000 0.00000
NWSMR 5A WSMR11       0 0        -11.433 -2.5786 0.00000 0.00000
NWSMR 5B WSMR11       0 0        0.00000 0.00000 0.00000 0.00000
NWTO1150 WTO110       0 0        0.00000 0.00000 0.00000 0.00000
NWTO1151 WTO110       0 0        0.00000 0.00000 0.00000 0.00000
NWTR-510 Wateringen 0 0 0        0.00000 108.029 0.00000 0.00000
NWTR-511 Wateringen 0 0 0        0.00000 108.029 0.00000 0.00000
NWTR-512 Wateringen 0 0 0        0.00000 108.029 0.00000 0.00000
NWTR1531 WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153A WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153B WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153C WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153D WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3810 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3811 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3812 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3813 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3814 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3815 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3817 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381A WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381B WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381S              0 0        0.00000 0.00000 0.00000 0.00000
NWTR381T              0 0        0.00000 0.00000 0.00000 0.00000
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000
NWTW153A WTW150       0 0        0.00000 0.00000 0.00000 0.00000
NWTW153B WTW150       0 0        -0.5374 -2.3417 0.00000 0.00000
NWV11051 WV110        0 0        0.00000 0.00000 -4.4199 -0.7165                                                               F
NWV11052 WV110        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503A WW150        0 0        -6.5130 0.00000 0.00000 0.00000
NWW1503C WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503F WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWWD1531 WWD150       0 0        0.00000 0.00000 0.00000 0.00000
NWWD153A WWD150       0 0        26.9828 0.00000 0.00000 0.00000
NWWD153B WWD150       0 0        -17.038 -1.8561 0.00000 0.00000
NWYW153A WYW150       0 0        0.08151 0.37236 0.00000 0.00000
NWYW153B WYW150       0 0        0.00000 0.00000 0.00000 0.00000
NWYW153C WYW150       0 0        52.5609 -20.950 0.00000 0.00000
NWYW153D WYW150       0 0        0.08228 0.37278 0.00000 0.00000
NYPB1531 YPB150       0 0        17.3838 -13.566 0.00000 0.00000
NYPB153A YPB150       0 0        0.00000 0.00000 0.00000 0.00000
NZBGMW3  GT150        0 0        0.00000 0.00000 0.00000 0.00000
NZBGMZ3  GT150        0 0        0.00000 0.00000 0.00000 0.00000
NZBH153A ZBH150       0 0        0.00000 -0.0858 0.00000 0.00000
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBH153D ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBK1532 ZBK150       0 0        0.00000 0.00000 0.00000 0.00000
NZBK153A ZBK150       0 0        -13.183 0.00000 0.00000 0.00000
NZBM153A ZBM150       0 0        0.00000 0.00000 0.00000 0.00000
NZBM153B ZBM150       0 0        -42.508 -6.4816 0.00000 0.00000
NZEYER21 Zeyerveen 01 0 0        0.00000 0.00000 0.00000 0.00000
NZEYER22 Zeyerveen 01 0 0        0.00000 0.00000 0.00000 0.00000
NZKL381O ZKL380       0 0        0.00000 0.00000 -32.234 0.00000                                                               F
NZKL381P ZKL380       0 0        0.00000 0.00000 -36.724 0.00000                                                               F
NZKL381W ZKL380       0 0        0.00000 0.00000 -52.176 0.00000                                                               F
NZKL381Z ZKL380       0 0        0.00000 0.00000 -47.073 0.00000                                                               F
NZL3801A ZL380        0 0        0.00000 0.00000 0.00000 0.00000
NZL3801B ZL380        0 0        0.00000 0.00000 0.00000 0.00000
NZLF115A ZLF110       0 0        5.37585 -8.0215 0.00000 0.00000
NZLF115B ZLF110       0 0        0.00000 0.00000 0.00000 0.00000
NZLH115A ZLH110       0 0        -21.323 -42.755 0.00000 0.00000
NZLH115B ZLH110       0 0        0.00000 0.00000 0.00000 0.00000
NZLW115A ZLW110       0 0        9.24254 8.24491 0.00000 0.00000
NZLW115B ZLW110       0 0        0.00000 0.00000 0.00000 0.00000
NZP1503A ZP150        0 0        0.00000 0.00000 0.00000 0.00000
NZP1503B ZP150        0 0        1.80119 -14.591 0.00000 0.00000
NZS1105A ZS110        0 0        12.2609 0.00000 0.00000 0.00000
NZS1105B ZS110        0 0        0.00000 0.00000 0.00000 0.00000
NZT1503A ZT150        0 0        10.5477 -25.269 0.00000 0.00000
NZT1503B ZT150        0 0        0.00000 0.00000 0.00000 0.00000
NZUV1530 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV1531 ZUV150       0 0        0.00000 0.00000 -10.987 1.65012                                                               F
NZUV1532 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV153A ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV153B ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZV1503A ZV150        0 0        1.98637 0.00000 0.00000 0.00000
NZV1503B ZV150        0 0        -16.044 0.12101 0.00000 0.00000
NZVD1531 ZVD150       0 0        38.6335 0.00000 0.00000 0.00000
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000
NZWO153A ZWO150       0 0        0.00000 0.00000 -10.689 0.00000 0.00000 -122.00 122.000 -122.00                               F
NZWO153B ZWO150       0 0        -4.3998 -21.516 -50.068 0.00000 0.00000 -320.00 250.000 -250.00                               F
NZYV115A ZYV110       0 0        -10.979 0.00000 0.00000 0.00000
NZYV115B ZYV110       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222A ZYV220       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222B ZYV220       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222S              0 0        0.00000 0.00000 0.00000 0.00000
NZYV222T              0 0        0.00000 0.00000 0.00000 0.00000
N_AC913  Amer 91 020  0 0        0.00000 0.00000 -2.8000 0.00000                                                               F
N_AVIW5  Twence AVI 0 0 0        0.00000 0.00000 -28.900 0.00000 0.00000 -28.900 34.0000 -34.000                               F
N_AVIZ5  Twence AVI 0 0 0        0.00000 0.00000 -25.512 0.00000 0.00000 -28.900 34.0000 -34.000                               F
N_BEC15  BEC 110      0 0        0.00000 0.00000 -34.000 0.00000 0.00000 -49.920 14.9700 -29.940                               F
N_BG102G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000
N_BG202G ENGIE Bergum 0 0        0.00000 0.00000 0.00000 0.00000
N_BS303  Borssele 021 0 2 156.80 0.00000 0.00000 -472.00 23.1900 0.00000 -500.00 220.000 -430.00                               F
N_CC-A1  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00                               F
N_CCC11  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00                               F
N_CCC21  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00                               F
N_CCC31  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00                               F
N_CCC43  Maasbracht 0 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.60 180.000 -100.00                               F
N_CR101  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -800.00 265.000 -794.00                               F
N_DES15  WKC DES2 110 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00                               F
N_DM333  Vattenfall D 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -265.62 86.0000 -164.40                               F
N_DM341  Vattenfall D 0 2 409.50 0.00000 0.00000 -408.27 130.193 0.00000 -433.60 200.000 -400.00                               F
N_EC-32  EC-3         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14                               F
N_EC-42  EC-4         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14                               F
N_EC-52  EC-5         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14                               F
N_EC-61  EC-6         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -206.70                               F
N_EC-71  EC-7         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -206.70                               F
N_EC202G Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.75 130.000 -90.000                               F
N_EC202S Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -138.50                               F
N_EC301  Eemshaven Ou 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 500.000 -875.00                               F
N_EC311  Eemshaven Ou 0 2 394.33 0.00000 0.00000 -280.00 373.520 0.00000 -900.00 500.000 -875.00                               F
N_EEMS5  WP Westereem 0 0        0.00000 0.00000 -8.0000 0.00000 0.00000 -103.00 30.9000 -61.800                               F
N_EH-11  EH10         0 2 410.00 0.00000 0.00000 -171.26 156.319                                                               F
N_EH-21  EH20         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00                               F
N_EH-31  EH30         0 2 410.00 0.00000 0.00000 -170.00 156.364 0.00000 -554.40 693.000 -693.00                               F
N_ES1G3  COGEN PLANT  0 2 155.22 0.00000 0.00000 -78.667 26.0717 0.00000 -125.00 54.0000 -108.00                               F
N_ES1S3  COGEN PLANT  0 2 160.16 0.00000 0.00000 -39.333 -9.4876 0.00000 -118.15 54.0000 -108.00                               F
N_EVIC5  EVI Coevorde 0 0        0.00000 0.00000 -37.000 0.00000 0.00000 -54.000 20.2500 -40.500                               F
N_FL-41  ENGIE Flevo  0 0        0.00000 0.00000 -19.000 0.00000                                                               F
N_FL-53  ENGIE Flevo  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 200.000 -325.00                               F
N_GAVI5  Attero Wijst 0 0        0.00000 0.00000 -32.000 0.00000 0.00000 -54.000 67.5000 -67.500                               F
N_HW-93  Hemweg 9     0 2 155.00 0.00000 0.00000 -354.63 57.3076 0.00000 -486.00 224.170 -428.50                               F
N_IJM_3  IJM1         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -145.00 79.0000 -151.00                               F
N_LTG 5  ECL Netwerk  0 0        -16.399 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000                               F
N_LWE63G Lage Weide 6 0 2 167.12 0.00000 0.00000 -161.28 -1.3021 0.00000 -161.28 112.000 -252.00                               F
N_LWE63H Lage Weide 6 0 0        0.00000 0.00000 0.00000 0.00000
N_LWE63S Lage Weide 6 0 2 167.11 0.00000 0.00000 -58.430 0.75732 0.00000 -91.400 112.000 -252.00                               F
N_MD113  MD-1 ST      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -177.92 93.7000 -175.00                               F
N_MD123  MD-1 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MD133  MD-2 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MD143  MD-3 GT      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MK123G Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -277.40 140.160 -140.16                               F
N_MK123H Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000
N_MK123S Merwedekanaa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.275 70.0000 -70.000                               F
N_MSEC1  Simonshaven  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -466.00 200.000 -200.00                               F
N_MV-11  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00                               F
N_MV-21  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00                               F
N_MV-31  Uniper Maasv 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1117.1 400.000 -600.00                               F
N_PG013  PerGen 1     0 2 155.29 0.00000 0.00000 -100.60 44.1617 0.00000 -160.00 50.0000 -110.00                               F
N_PG023  PerGen 2     0 2 155.29 0.00000 0.00000 -100.60 44.1617 0.00000 -160.00 50.0000 -110.00                               F
N_RECA3  Rijmond Ener 0 2 156.00 0.00000 0.00000 -140.00 -43.090 0.00000 -249.90 100.000 -100.00                               F
N_RECB3  Rijmond Ener 0 2 156.00 0.00000 0.00000 -140.00 -43.090 0.00000 -249.90 83.0000 -83.000                               F
N_RECX3  Rijmond Ener 0 2 147.79 0.00000 0.00000 -140.00 68.7246 0.00000 -340.00 83.0000 -83.000                               F
N_ROC33G OM150 ROC3   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.84 295.100 -295.10                               F
N_ROC33H OM150        0 0        0.00000 0.00000 0.00000 0.00000
N_ROC33S OM150 ROC3   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -107.36 126.300 -126.30                               F
N_RSB 3  ReEnergy 010 0 0        0.00000 0.00000 -21.899 0.00000 0.00000 -45.600 57.0000 -57.000                               F
N_SAL05  Nobian Salin 0 0        0.00000 0.00000 -11.000 0.00000 0.00000 -65.000 70.0000 -70.000                               F
N_SCE 3  Eerbeek 011  0 0        0.00000 0.00000 -13.740 0.00000 0.00000 -62.700 23.1300 -46.260                               F
N_SL101  Borssele 023 0 2 416.85 0.00000 0.00000 -240.00 71.2059 0.00000 -457.00 215.500 -391.00                               F
N_SL201  Borssele 023 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -457.00 215.500 -391.00                               F
N_SNBV5  NAM Schooneb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -117.60 120.000 -120.00                               F
N_SW-13G WKC Swentibo 0 2 158.40 0.00000 0.00000 -154.00 66.8700 0.00000 -154.00 101.974 -188.65                               F
N_SW-13H KRH150       0 0        0.00000 0.00000 0.00000 0.00000
N_SW-13S WKC Swentibo 0 2 160.05 0.00000 0.00000 -38.000 11.1596 0.00000 -96.400 60.0000 -85.000                               F
N_VN243  VN24         0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 94.7000 -181.00                               F
N_VN253  VN25         0 2 163.37 0.00000 0.00000 -199.40 75.8983 0.00000 -360.00 94.7000 -181.00                               F
N_WG0111 Eemshaven Ou 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -358.00 100.000 -100.00                               F
N_WG0113 Eemshaven Ou 0 2 424.77 0.00000 0.00000 -62.900 39.0248 0.00000 -358.00 100.000 -100.00                               F
N_WG011A EOS380       0 0        0.00000 0.00000 0.00000 0.00000
N_WKC13  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000                               F
N_WKC23  WKC Helmond  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000                               F
N_WKCH3  WKC - OOS 01 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600                               F
##ZPT
PA.LIN11 A.LINDOSO    0 2 389.40 0.00000 0.00000 0.40000 100.000 0.40000 -315.00 100.000 -150.00                               F
PA.MIR11 A.MIRA       0 0        175.819 13.4000 0.00000 0.00000
PA.MIR21 A.MIRA       0 0        14.1979 4.30000 0.00000 0.00000
PA.RAB31 A.RABAGAO    0 2 150.00 0.00000 0.00000 0.00000 -0.8734 62.0000 -68.000 50.0000 -44.000                               F
PA.S.J21 A.S.JOAO     0 0        84.1197 9.60000 0.00000 0.00000
PAGUIE21 AGUIEIRA     0 2 220.00 0.00000 0.00000 0.30000 -48.066 184.000 -224.00 92.0000 -88.000                               F
PALCOC11 ALCOCHETE    0 0        -23.499 23.0000 0.00000 0.00000
PALQUE11 ALQUEVA      0 2 400.00 -84.484 29.4000 0.40000 127.228 360.000 -381.00 141.000 -181.00                               F
PAM-CH21 AM-CH-TJ     0 0        0.00000 0.00000 0.00000 0.00000
PARMAM11 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000
PARMAM21 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000
PARMAM22 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000
PB.SAB21 B.SABOR      0 2 220.00 0.00000 0.00000 0.00000 47.0000 77.0000 -77.000 47.0000 -39.000                               F
PBATAL11 BATALHA      0 0        168.987 66.2000 0.00000 0.00000
PBEMPO11 BEMPOSTA2    0 2 400.00 0.00000 0.00000 0.20000 77.0000 0.20000 -203.00 77.0000 -99.000                               F
PBEMPO21 BEMPOSTA     0 2 220.00 0.00000 0.00000 0.20000 54.0000 0.20000 -160.00 54.0000 -50.000                               F
PBODIO11 BODIOSA      0 0        45.9029 11.0000 0.00000 0.00000
PBOUCA31 BOUCA        0 2 150.00 0.00000 0.00000 0.00000 12.0000 0.00000 -22.000 12.0000 -13.000                               F
PC.BOD21 C.BODE       0 2 218.50 0.00000 0.00000 -0.9000 -27.000 0.00000 -53.000 16.0000 -27.000                               F
PC.BOD22 C.BODE       0 2 218.50 0.00000 0.00000 0.10000 -27.000 0.10000 -53.000 16.0000 -27.000                               F
PC.BOD23 C.BODE       0 0        0.00000 0.00000 0.00000 0.00000
PC.BRA21 C.BRANCO     0 0        0.00000 0.00000 0.00000 0.00000
PC.BRA31 C.BRANCO     0 0        34.5873 5.60000 0.00000 0.00000
PC.FRA31 C.FRADES     0 2 150.00 0.00000 0.00000 0.30000 -24.025 192.000 -192.00 92.0000 -88.000                               F
PC.POC21 C.POCINHO    0 2 220.00 0.00000 0.00000 -61.500 20.0000 0.00000 -124.00 20.0000 -20.000                               F
PC.SAL31 C.SALAMONDE  0 2 150.00 0.00000 0.00000 0.00000 5.49176 0.00000 -42.000 10.0000 -28.000                               F
PC.TAB31 C.TABUACO    0 2 150.00 0.00000 0.00000 0.00000 1.36827 0.00000 -29.000 8.00000 -24.000                               F
PCABRI31 CABRIL       0 2 150.00 0.00000 0.00000 0.00000 15.0000 0.00000 -54.000 15.0000 -30.000                               F
PCANEL21 CANELAS      0 0        246.915 86.6000 0.00000 0.00000
PCANIC31 CANICADA     0 2 149.60 0.00000 0.00000 0.00000 29.6000 0.00000 -62.000 29.6000 -20.000                               F
PCARRA21 CARRAPATELO  0 2 219.60 13.5574 6.20000 -17.800 -17.155 0.00000 -134.00 40.0000 -54.000                               F
PCARRE21 CARREGADO    0 2 220.00 0.00000 0.00000 0.20000 -102.50 0.20000 -392.00 130.000 -150.00                               F
PCARRE22 CARREGADO    0 0        0.00000 0.00000 0.00000 0.00000
PCARRI21 CARRICHE     0 0        175.285 26.7000 0.00000 0.00000
PCARVO21 CARVOEIRA    0 0        16.7599 23.6000 0.00000 0.00000
PCD-RA31 CD-RA-FRD    0 0        0.00000 0.00000 0.00000 0.00000
PCHAFA21 CHAFARIZ     0 0        15.2654 9.70000 0.00000 0.00000
PCOG-A31 COG-ATS      0 0        1.06751 -2.2000 -17.400 0.00000                                                               F
PCOG-C31 COG-CSNC     0 0        37.7898 4.70000 -70.800 0.00000                                                               F
PCOS-M31 COS-MGR-BRV  0 0        0.00000 0.00000 0.00000 0.00000
PCUSTO21 CUSTOIAS     0 0        141.231 8.80000 0.00000 0.00000
PDIVOR11 DIVOR        0 0        -11.843 3.20000 0.00000 0.00000
PERMES21 ERMESINDE    0 0        125.326 25.1000 0.00000 0.00000
PERMID31 ERMIDAS      0 0        0.00000 -0.3000 0.00000 0.00000
PESTAR21 ESTARREJA    0 0        162.368 49.6000 0.00000 0.00000
PESTOI31 ESTOI        0 0        145.822 45.2000 0.00000 0.00000
PESTRE11 ESTREMOZ     0 0        -35.248 16.6000 0.00000 0.00000
PESTRE31 ESTREMOZ     0 0        0.00000 0.00000 0.00000 0.00000
PEVORA31 EVORA        0 0        -26.762 21.0000 0.00000 0.00000
PF.ALE11 F.ALENTEJO   0 0        0.00000 0.00000 0.00000 0.00000
PF.ALE31 F.ALENTEJO   0 0        -19.489 21.3000 0.00000 0.00000
PF.FER11 F.FERRO      0 0        0.00000 0.00000 0.00000 0.00000
PF.FER31 F.FERRO      0 0        83.3725 16.6000 0.00000 0.00000
PF.TUA11 F.TUA        0 2 400.00 0.00000 0.00000 0.10000 38.3205 134.200 -134.20 117.400 -117.40                               F
PFAFE_31 FAFE         0 0        91.5923 21.2000 0.00000 0.00000
PFALAG11 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000
PFALAG12 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000
PFALAG13 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000
PFALAG31 FALAGUEIRA   0 2 150.00 -24.338 10.7000 -36.100 22.5000 0.00000 -50.000 22.5000 -15.000                               F
PFANHO11 FANHOES      0 0        49.7459 29.4000 0.00000 0.00000
PFANHO21 FANHOES      0 0        0.00000 0.00000 0.00000 0.00000
PFATEL21 FATELA       0 0        0.00000 -1.1000 0.00000 0.00000
PFATEL22 FATELA       0 0        0.00000 0.00000 0.00000 0.00000
PFEIRA11 FEIRA        0 0        101.947 16.2000 0.00000 0.00000
PFERRO21 FERRO        0 0        23.0582 16.3000 0.00000 0.00000
PFN-AM21 FN-AM3-CH    0 0        0.00000 0.00000 0.00000 0.00000
PFOGUE31 FOGUETEIRO   0 0        0.74726 -0.3000 0.00000 0.00000
PFRADE31 FRADES       0 0        2.77552 44.1000 0.00000 0.00000
PFRATE31 FRATEL       0 2 150.00 0.00000 0.00000 0.10000 18.5855 0.10000 -88.000 24.0000 -26.000                               F
PFUNDA11 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000
PFUNDA21 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000
PGOUVE21 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000
PGOUVE22 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000
PLAGOA11 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000
PLAGOA21 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000
PLAVOS11 LAVOS        0 2 400.00 1.49451 16.4000 0.30000 -4.1820 0.30000 -435.00 135.000 -255.00                               F
PLUSOS31 LUSOSIDE     0 0        4.05654 -0.8000 0.00000 0.00000
PLUZIA31 LUZIANES     0 0        0.00000 -0.2000 0.00000 0.00000
PM.CAV21 M.CAVALEIROS 0 0        32.1320 -3.3000 0.00000 0.00000
PM.PED31 M.PEDRA      0 0        0.00000 -0.3000 0.00000 0.00000
PMAIA_21 MAIA         0 0        77.1809 10.7000 0.00000 0.00000
PMIRAN21 MIRANDA      0 2 220.00 0.00000 0.00000 0.20000 1.98189 0.20000 -249.00 84.0000 -124.00                               F
PMOGAD21 MOGADOURO    0 0        -45.039 3.60000 0.00000 0.00000
PMORTA21 MORTAGUA     0 0        0.00000 0.00000 0.00000 0.00000
PMORTA22 MORTAGUA     0 0        0.00000 0.00000 0.00000 0.00000
PMOURI21 MOURISCA     0 0        171.976 77.5000 0.00000 0.00000
PN.COR31 N.CORVO      0 0        35.9751 8.70000 0.00000 0.00000
POLEIR31 OLEIROS      0 0        171.442 46.7000 0.00000 0.00000
POURIQ31 OURIQUE      0 2 150.00 -9.3249 1.40000 -63.700 -26.200 0.00000 -87.500 39.4000 -26.200                               F
PP.ALT31 P.ALTO       0 0        -23.965 16.4000 0.00000 0.00000
PPALME11 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000
PPALME31 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000
PPALME32 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000
PPARAI11 PARAIMO      0 0        39.4978 14.1000 0.00000 0.00000
PPARAI21 PARAIMO      0 0        0.00000 0.00000 0.00000 0.00000
PPEAF_31 PEAF         0 0        0.00000 0.00000 -2.0000 0.00000                                                               F
PPEAM_31 PEAM         0 0        0.00000 0.00000 -7.0000 0.00000                                                               F
PPEBRV31 PEBRV        0 0        0.00000 0.00000 -0.5000 0.00000                                                               F
PPEBR_21 PEBR         0 2 218.10 0.00000 0.00000 -3.6000 20.2000 0.00000 -100.80 20.2000 0.00000                               F
PPEDRA11 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000
PPEDRA12 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000
PPEDRA13 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000
PPEDRA31 PEDRALVA     0 0        -1.0257 0.10000 0.00000 0.00000
PPEDRA41 PEDRALVA     0 0        32.9860 2.60000 0.00000 0.00000
PPEDRS11 PEDRS        0 0        0.00000 0.00000 -3.7000 0.00000                                                               F
PPEGOE11 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000
PPEGOE31 PEGOES       0 0        0.00000 -0.6000 0.00000 0.00000
PPEGOE32 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000
PPEGO_11 PEGO         0 2 400.00 0.00000 0.00000 -676.20 181.350 0.00000 -838.00 270.000 -510.00                               F
PPEGU_31 PEGU         0 0        0.00000 0.00000 -2.8000 0.00000                                                               F
PPEMGR31 PEMGR        0 0        0.00000 0.00000 -0.3000 0.00000                                                               F
PPENC_21 PENC         0 0        0.00000 0.00000 -5.1000 0.00000                                                               F
PPENEL21 PENELA       0 0        -7.2734 26.9000 0.00000 0.00000
PPENI_31 PENI         0 0        0.00000 0.00000 -3.8000 0.00000                                                               F
PPEPP_21 PEPP         0 0        0.00000 0.00000 -4.1000 0.00000                                                               F
PPERA_21 PERA         0 2 220.00 0.00000 0.00000 -4.6000 25.8000 0.00000 -128.80 25.8000 0.00000                               F
PPEREI21 PEREIROS     0 0        132.585 36.0000 0.00000 0.00000
PPETTC21 PETTC        0 0        0.00000 0.00000 -2.1000 0.00000                                                               F
PPEV.P21 PEV.P.AGUIAR 0 2 220.00 0.00000 0.00000 -3.4000 26.3345 0.00000 -165.60 33.1000 0.00000                               F
PPEVAL21 PEVALDIGEM   0 2 220.00 0.00000 0.00000 -4.5000 6.86345 0.00000 -253.20 50.6000 0.00000                               F
PPEVGR21 PEVGR        0 0        0.00000 0.00000 -0.4000 0.00000                                                               F
PPI-VG21 PI-VG-AMM    0 0        0.00000 0.00000 0.00000 0.00000
PPICOT21 PICOTE       0 2 220.00 0.00000 0.00000 0.30000 90.3080 0.30000 -310.00 93.0000 -151.00                               F
PPM-SN11 PM-SN3-FN    0 0        0.00000 0.00000 0.00000 0.00000
PPNC-F21 PNC-FE-RA    0 0        0.00000 0.00000 0.00000 0.00000
PPOCIN21 POCINHO      0 0        -2.2380 2.60000 0.00000 0.00000
PPOMBA21 POMBAL       0 0        -12.775 20.1000 0.00000 0.00000
PPORTI11 PORTIMAO     0 0        0.00000 0.00000 0.00000 0.00000
PPORTI31 PORTIMAO     0 2 149.60 -18.650 19.5000 -32.800 -13.500 0.00000 -45.000 20.2000 -13.500                               F
PPP-TB21 PP-TBA-FL    0 0        0.00000 0.00000 0.00000 0.00000
PPR-RM21 PR-RM2-PB    0 0        0.00000 0.00000 0.00000 0.00000
PPRELA21 PRELADA      0 0        102.694 16.5000 0.00000 0.00000
PQ.ANJ31 Q.ANJO       0 0        22.2042 5.90000 0.00000 0.00000
PQ.GRA31 Q.GRANDE     0 0        0.00000 -0.2000 0.00000 0.00000
PR.MAI11 R.MAIOR      0 0        0.00000 0.00000 0.00000 0.00000
PR.MAI21 R.MAIOR      0 0        45.9029 32.0000 0.00000 0.00000
PR.PEN11 R.PENA       0 2 400.00 0.00000 0.00000 13.3000 -15.388 660.000 -774.00 716.400 -608.10                               F
PRECAR11 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000
PRECAR12 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000
PRECAR21 RECAREI      0 0        85.2940 21.0000 0.00000 0.00000
PREGUA21 REGUA        0 2 220.00 0.00000 0.00000 -59.600 39.9867 0.00000 -120.00 52.0000 -52.000                               F
PRIBAD11 RIBADAVE     0 0        149.772 28.0000 0.00000 0.00000
PRIBAD12 RIBADAVE     0 0        0.00000 0.00000 0.00000 0.00000
PRIBAD31 RIBADAVE     0 0        90.7383 71.8000 0.00000 0.00000
PRIBAT11 RIBATEJO     0 2 400.00 0.00000 0.00000 -339.10 113.758 0.00000 -392.00 130.000 -150.00                               F
PRODAO31 RODAO        0 0        0.00000 -0.2000 0.00000 0.00000
PRODAO32 RODAO        0 0        0.00000 0.00000 0.00000 0.00000
PRR-CN21 RR-CN-TG     0 0        0.00000 0.00000 0.00000 0.00000
PRR-VM21 RR-VM2-ED    0 0        0.00000 0.00000 0.00000 0.00000
PS.RIO21 S.RIOS       0 0        171.335 32.7000 0.00000 0.00000
PSABOI31 SABOIA       0 0        0.00000 0.00000 0.00000 0.00000
PSACAV21 SACAVEM      0 0        141.125 26.8000 0.00000 0.00000
PSANTA21 SANTAREM     0 0        23.9122 29.7000 0.00000 0.00000
PSEIXA21 SEIXAL       0 0        0.00000 0.00000 0.00000 0.00000
PSETUB31 SETUBAL      0 0        72.1636 41.4000 0.00000 0.00000
PSINES11 SINES        0 2 400.00 0.00000 0.00000 74.7000 31.2451 400.000 -400.00 146.400 -100.00                               F
PSINES31 SINES        0 0        61.1683 15.8000 0.00000 0.00000
PSINES32 SINES        0 0        0.00000 0.00000 0.00000 0.00000
PSOBRA21 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000
PSOBRA22 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000
PT.OUT21 T.OUTEIRO    0 2 220.00 0.00000 0.00000 -613.70 174.431 0.00000 -1032.0 372.000 -450.00                               F
PTABUA21 TABUA        0 0        18.2544 12.7000 0.00000 0.00000
PTAVIR11 TAVIRA       0 2 402.00 0.00000 0.00000 -145.70 90.0000 0.00000 -200.00 90.0000 -60.000                               F
PTAVIR31 TAVIRA       0 2 150.00 16.1194 5.10000 -93.100 14.3982 0.00000 -140.00 63.0000 -42.000                               F
PTG-CN21 TG-CN-EJ     0 0        0.00000 0.00000 0.00000 0.00000
PTORRA21 TORRAO       0 2 220.00 48.4649 6.80000 0.00000 13.1891 70.0000 -70.000 35.0000 -38.000                               F
PTRAFA31 TRAFARIA     0 0        78.7822 15.0000 0.00000 0.00000
PTRAJO21 TRAJOUCE     0 0        169.841 35.2000 0.00000 0.00000
PTUNES31 TUNES        0 0        117.426 46.8000 0.00000 0.00000
PURRO_21 URRO         0 0        0.00000 -0.2000 0.00000 0.00000
PV.CHA21 V.CHA        0 0        83.0522 33.2000 0.00000 0.00000
PV.FRI31 V.FRIA       0 0        81.2375 44.8000 0.00000 0.00000
PV.FUR31 V.FURNAS     0 2 150.00 0.00000 0.00000 0.20000 8.56101 80.0000 -125.00 79.0000 -71.000                               F
PV.MIN11 V.MINHO      0 2 399.70 0.00000 0.00000 0.70000 -82.966 620.000 -610.00 185.000 -275.00                               F
PV.N.F11 V.N.FAMA     0 0        0.00000 0.00000 0.00000 0.00000
PV.NOV31 V.NOVA       0 2 150.00 0.00000 0.00000 0.20000 -6.5497 0.20000 -144.00 41.0000 -51.000                               F
PV.P.A21 V.P.AGUIAR   0 0        0.42700 5.60000 0.00000 0.00000
PVALDI21 VALDIGEM     0 0        60.4210 11.9000 0.00000 0.00000
PVALDI31 VALDIGEM     0 0        0.00000 0.00000 0.00000 0.00000
PVALEI21 VALEIRA      0 2 220.00 0.00000 0.00000 -79.500 24.0466 0.00000 -160.00 68.0000 -62.000                               F
PVALPA21 VALPACOS     0 0        0.85401 6.60000 0.00000 0.00000
PVERMO11 VERMOIM      0 0        123.191 13.1000 0.00000 0.00000
PVERMO21 VERMOIM      0 0        131.090 65.4000 0.00000 0.00000
PVG-AM21 VG-AMM1-S    0 0        0.00000 0.00000 0.00000 0.00000
PVG-VM21 VG-VM4-ED    0 0        0.00000 0.00000 0.00000 0.00000
PZAMBU21 ZAMBUJAL     0 0        81.2375 31.4000 0.00000 0.00000
PZEZER21 ZEZERE       0 0        76.9674 23.3000 0.00000 0.00000
PZEZER31 ZEZERE       0 0        26.0472 20.4000 0.00000 0.00000
##ZPL
ZABR2151 ABRAMOWICE   0 0        75.8795 4.95000 0.00000 0.00000
ZABR2221 ABRAMOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZABR2222 ABR222       0 0        0.00000 0.00000 0.00000 0.00000
ZABRFO51 ABRO1F       0 0        0.00000 0.00000 -0.0400 0.00000 0.00000 -0.2000                                               F
ZABRL151 ABR11L       0 0        8.32324 -1.6800 0.00000 0.00000
ZABRL152 ABR12L       0 0        8.32324 -1.6800 0.00000 0.00000
ZADA4151 ADAMOW       0 0        36.3141 -1.3100 -92.150 29.3700                 92.2000 -92.200                               F
ZADA4221 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000
ZADA4222 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000
ZADAFO51 ADAO1F       0 0        0.00000 0.00000 -27.220 -8.9000 -10.900 -82.300                                               F
ZANI3151 ANIOLOW      0 0        63.8749 2.17000 0.00000 0.00000
ZANI3221 ANIOLOW      0 0        0.00000 0.00000 0.00000 0.00000
ZANIFO51 ANIO1F       0 0        0.00000 0.00000 -3.8900 -2.1000 -2.7000 -24.500                                               F
ZANIL152 ANI12L       0 0        -0.7097 0.68000 0.00000 0.00000
ZANIL15E ANI1EL       0 0        -2.4091 0.68000 0.00000 0.00000
ZATA3221 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000
ZATA3222 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000
ZATAL121 ATA11L       0 0        8.72339 1.69000 0.00000 0.00000
ZATAL221 ATA21L       0 0        11.6545 2.47000 0.00000 0.00000
ZAW21P2  ZAW21PF      0 0        0.00000 0.00000 0.00000 0.00000
ZBEE1411 BEE411       0 0        0.00000 0.00000 0.00000 0.00000
ZBEEG114 BEE14G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -858.00 350.000 -759.00                               F
ZBEK1221 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000
ZBEK1222 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000
ZBGC2151 BOGUCHWALA   0 0        144.726 28.5500 0.00000 0.00000
ZBGC2221 BOGUCHWALA   0 0        0.00000 0.00000 0.00000 0.00000
ZBGCFO51 BGCO1F       0 0        0.00000 0.00000 -0.6700 -3.3000 -0.5000 -29.800                                               F
ZBGCL151 BGC11L       0 0        5.75224 15.3900 0.00000 0.00000
ZBGCL152 BGC12L       0 0        -14.794 8.46000 0.00000 0.00000
ZBIR3151 BIERUN       0 0        45.2676 24.5500 0.00000 0.00000
ZBIR3152 BIERUN       0 0        109.793 27.2600 0.00000 0.00000
ZBIR3221 BIERUN       0 0        0.00000 0.00000 0.00000 0.00000
ZBIRL151 BIR11L       0 0        5.24204 3.15000 0.00000 0.00000
ZBIRL251 BIR21L       0 0        5.70222 3.62000 0.00000 0.00000
ZBLA3151 BLACHOWNIA   0 0        5.58217 -4.8000 -9.9900 -3.7000                 10.0000 -10.000                               F
ZBLA3152 BLACHOWNIA   0 0        25.6900 4.77000 0.00000 0.00000
ZBLA3221 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000
ZBLA3222 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000
ZBLAFO51 BLAO1F       0 0        0.00000 0.00000 -0.6200 -0.6000 -0.6000 -3.3000                                               F
ZBLAFO52 BLAO2F       0 0        0.00000 0.00000 -0.0800 -0.1000 -0.0800 -1.7000                                               F
ZBLAG054 BLA04G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -48.000 10.0000 -45.000                               F
ZBOG4151 BOGUSZOW     0 0        53.7309 58.9800 0.00000 0.00000
ZBOG4221 BOGUSZOW     0 0        0.00000 0.00000 0.00000 0.00000
ZBOGFO51 BOGO1F       0 0        0.00000 0.00000 -0.6200 -0.4000 -0.6200 -1.7000                                               F
ZBOGL152 BOG12L       0 0        3.93153 1.34000 0.00000 0.00000
ZBOGL15E BOG1EL       0 0        0.19007 1.28000 0.00000 0.00000
ZBUJ3221 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000
ZBUJ3222 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3221 BYCZYNA      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3222 BYCZYNA      0 0        3.43134 4.78000 0.00000 0.00000
ZBYC3411 BYC413       0 0        0.00000 0.00000 0.00000 0.00000
ZBYCG017 BYC07G       0 2 412.01 19.2375 89.7500 -760.00 -186.98 -364.00 -820.00 426.500 -711.80                               F
ZBYCG021 BYC01G       0 2 233.67 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYCG022 BYC02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -228.60 18.0000 -164.00                               F
ZBYCG024 BYC04G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -226.00 18.0000 -164.00                               F
ZBYCG025 BYC05G       0 2 233.67 1.00000 0.00000 -1.0000 0.00000 -1.0000 -220.00 18.0000 -164.00                               F
ZBYCG026 BYC06G       0 2 233.67 12.7350 17.7000 -140.00 -49.797 -140.00 -225.00 18.0000 -164.00                               F
ZBYD5151 BYDGOSZCZ ZA 0 0        36.7843 -10.800 -2.5800 39.9900                 40.0000 -2.6000                               F
ZBYD5221 BYDGOSZCZ ZA 0 0        0.00000 0.00000 0.00000 0.00000
ZBYD5222 BYD225       0 0        0.00000 0.00000 0.00000 0.00000
ZBYDFO51 BYDO1F       0 0        0.00000 0.00000 -13.450 -3.3000 -6.1000 -39.300                                               F
ZCHM2151 CHMIELOW     0 0        32.9528 36.0900 0.00000 0.00000
ZCHM2221 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000
ZCHM2222 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000
ZCHMFO51 CHMO1F       0 0        0.00000 0.00000 -0.0700 0.00000 0.00000 -0.3000                                               F
ZCHS2151 CHELM        0 0        41.8663 14.6000 -17.950 6.12000                 17.9000 -17.900                               F
ZCHS2221 CHELM        0 0        0.00000 0.00000 0.00000 0.00000
ZCHSFO51 CHSO1F       0 0        0.00000 0.00000 -0.1300 -0.5000 -0.1000 -1.5000                                               F
ZCPC4151 CIEPLICE     0 0        55.6817 0.54000 0.00000 0.00000
ZCPC4221 CIEPLICE     0 0        0.00000 0.00000 0.00000 0.00000
ZCPCFO51 CPCO1F       0 0        0.00000 0.00000 -0.1300 -0.1000 -0.1000 -0.3000                                               F
ZCRN4151 CZARNA       0 0        76.8999 -27.520 0.00000 0.00000
ZCRN4152 CZARNA       0 0        66.0557 3.50000 -3.5400 -24.700                 3.50000 -24.700                               F
ZCRN4411 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000
ZCRN4412 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000
ZCRNFO51 CRNO1F       0 0        0.00000 0.00000 -1.4200 -1.6000 -0.9000 -40.300                                               F
ZCRNFO52 CRNO2F       0 0        0.00000 0.00000 -0.4500 -0.5000 -0.2000 -10.900                                               F
ZCZE4151 CZERWONAK    0 0        60.6336 -3.8900 -3.5600 1.46000                 3.60000 -3.6000                               F
ZCZE4152 CZERWONAK    0 0        97.9181 12.2400 0.00000 0.00000
ZCZE4221 CZERWONAK    0 0        0.00000 0.00000 0.00000 0.00000
ZCZE4222 CZE224       0 0        0.00000 0.00000 0.00000 0.00000
ZCZEFO51 CZEO1F       0 0        0.00000 0.00000 -6.5800 -0.6000 -2.0000 -19.300                                               F
ZCZEFO52 CZEO2F       0 0        0.00000 0.00000 -7.4200 -1.0000 -2.5000 -19.300                                               F
ZCZEL251 CZE21L       0 0        0.00000 0.00000 0.00000 0.00000
ZCZEL252 CZE22L       0 0        -0.1699 -1.2700 0.00000 0.00000
ZCZT3221 CZECZOTT     0 0        0.68026 15.2500 0.00000 0.00000
ZDAW5151 DARLOWO      0 0        30.2118 -57.690 -35.080 33.6000                 35.1000 -35.100                               F
ZDAW5411 DARLOWO      0 0        0.00000 0.00000 0.00000 0.00000
ZDAWFO51 DAWO1F       0 0        0.00000 0.00000 -30.310 23.3000 -4.0000 -239.00                                               F
ZDBN3151 DOBRZEN      0 0        27.2906 -22.620 0.00000 0.00000
ZDBN3152 DOBRZEN      0 0        60.2735 19.7700 0.00000 0.00000
ZDBN3411 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000
ZDBN3412 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000
ZDBNFO51 DBNO1F       0 0        0.00000 0.00000 -0.2400 -0.2000 -0.1000 -0.7000                                               F
ZDBNFO52 DBNO2F       0 0        0.00000 0.00000 -2.5900 -2.4000 -1.6000 -7.9000                                               F
ZDBNG013 DBN03G       0 2 411.91 1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.40 58.0000 -304.00                               F
ZDBNG014 DBN04G       0 2 411.91 1.00000 0.00000 -1.0000 0.00000 -1.0000 -380.00 60.0000 -119.00                               F
ZDBNG015 DBN05G       0 2 411.91 41.2961 66.4300 -495.00 -52.234 -450.00 -905.00 449.700 -813.20                               F
ZDBNG016 DBN06G       0 2 411.91 41.2961 66.4300 -495.00 -52.234 -450.00 -905.00 449.700 -813.20                               F
ZDBNG051 DBN01G       0 2 119.95 1.00000 0.00000 -1.0000 0.00000 -1.0000 -386.00 51.0000 -304.00                               F
ZDBNG052 DBN02G       0 2 119.95 21.9485 28.5300 -240.00 6.24320 -240.00 -383.00 44.3000 -277.80                               F
ZDOD4151 Dolna Odra   0 0        66.9861 12.7100 0.00000 0.00000
ZDOD4221 DOD214       0 0        0.00000 0.00000 0.00000 0.00000
ZDODFO51 DODO1F       0 0        0.00000 0.00000 -0.8800 0.50000 0.00000 -7.6000                                               F
ZDODG051 DOD01G       0 2 115.07 203.039 6.14000 -198.50 15.1715 -110.00 -222.00 53.6000 -160.00                               F
ZDODL151 DOD11L       0 0        5.81226 7.47000 0.00000 0.00000
ZDUN5151 DUNOWO       0 0        46.8782 -35.600 -72.790 113.890                 113.900 -112.50                               F
ZDUN5221 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5222 DUN225       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5411 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5412 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUNFO51 DUNO1F       0 0        0.00000 0.00000 -48.200 -10.700 -2.1000 -472.00                                               F
ZEBE1151 EL BELCHATOW 0 0        -13.145 8.59000 0.00000 0.00000
ZEBEL152 EBE12L       0 0        3.78147 -3.5300 0.00000 0.00000
ZEBEL15E EBE1EL       0 0        17.0066 5.97000 0.00000 0.00000
ZEKB1151 EKB111       0 0        -0.0200 0.10000 0.00000 0.00000
ZEKB1411 EKB411       0 0        0.00000 103.110 0.00000 0.00000
ZELK1151 ELK          0 0        39.7955 -1.7100 -57.360 -16.760                 57.4000 -57.400                               F
ZELK1221 ELK          0 0        0.00000 0.00000 0.00000 0.00000
ZELKFO51 ELKO1F       0 0        0.00000 0.00000 -30.690 -13.600 -8.4000 -133.50                                               F
ZELKL151 ELK11L       0 0        14.3456 67.0200 0.00000 0.00000
ZELKL15E ELK1EL       0 0        0.00000 0.00000 0.00000 0.00000
ZEPL1411 EPL411       0 0        0.00000 0.00000 0.00000 0.00000
ZEPLG011 EPL01G       0 2 409.50 40.2557 28.1000 -400.00 175.644 -320.00 -430.00 262.500 -474.00                               F
ZGBL5151 GDANSK-BLONI 0 0        115.425 -2.1200 -14.120 11.5000                 14.1000 -14.100                               F
ZGBL5152 GDANSK-BLONI 0 0        156.881 9.44000 -30.770 8.11000                 30.8000 -30.800                               F
ZGBL5411 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000
ZGBL5412 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000
ZGBLFO51 GBLO1F       0 0        0.00000 0.00000 -10.980 -2.3000 -3.9000 -64.400                                               F
ZGBLFO52 GBLO2F       0 0        0.00000 0.00000 -21.170 -2.8000 -0.5000 -132.80                                               F
ZGDA5151 GDANSK       0 0        201.758 -55.020 0.00000 0.00000
ZGDA5221 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDA5222 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDA5411 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDAFO51 GDAO1F       0 0        0.00000 0.00000 -1.9700 -1.9000 -1.1000 -12.000                                               F
ZGDP5411 GDP415       0 0        0.00000 0.00000 0.00000 0.00000
ZGLN4151 GLINKI       0 0        105.831 -30.480 0.00000 0.00000
ZGLN4221 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000
ZGLN4222 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000
ZGLNFO51 GLNO1F       0 0        0.00000 0.00000 -0.7500 -0.5000 -0.7000 -1.0000                                               F
ZGOR4151 GORZOW       0 0        89.1447 -5.2900 -41.240 13.5600                 41.2000 -41.200                               F
ZGOR4221 GORZOW       0 0        0.00000 0.00000 0.00000 0.00000
ZGORFO51 GORO1F       0 0        0.00000 0.00000 -18.770 -0.9000 -2.4000 -99.900                                               F
ZGORG056 GOR06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -29.000 0.00000 -10.000                               F
ZGORG058 GOR08G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 0.00000 -15.000                               F
ZGRO3151 GROSZOWICE   0 0        154.560 49.5800 0.00000 0.00000
ZGRO3221 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZGRO3222 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZGROFO51 GROO1F       0 0        0.00000 0.00000 -3.3000 -2.9000 -1.8000 -38.400                                               F
ZGROL152 GRO12L       0 0        5.69221 1.78000 0.00000 0.00000
ZGROL153 GRO13L       0 0        5.41211 0.84000 0.00000 0.00000
ZGROL15E GRO1EL       0 0        2.60101 -0.0800 0.00000 0.00000
ZGRU5151 GRUDZIADZ    0 0        173.688 47.3000 0.00000 0.00000
ZGRU5221 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRU5222 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRU5411 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRUFO51 GRUO1F       0 0        0.00000 0.00000 -100.49 -10.200 -25.800 -463.20                                               F
ZGRUXX2X GRUXXX03     0 0        0.00000 0.00000 0.00000 0.00000
ZHAL3151 HALEMBA      0 0        60.3435 -55.980 0.00000 0.00000
ZHAL3152 HALEMBA      0 0        27.5307 56.4500 -7.9100 -69.390                 7.90000 -69.400                               F
ZHAL3221 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000
ZHAL3222 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000
ZHALL254 HAL24L       0 0        0.00000 0.00000 0.00000 0.00000
ZHCZ3221 HUTA CZESTOC 0 0        1.81070 -6.5700 0.00000 0.00000
ZJAM3151 JAMKI        0 0        180.390 14.6500 0.00000 0.00000
ZJAM3152 JAMKI        0 0        3.61141 -9.1100 0.00000 0.00000
ZJAM3221 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000
ZJAM3222 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000
ZJAN1151 JANOW        0 0        65.2554 -29.710 -7.8500 -2.9200                 7.90000 -7.9000                               F
ZJAN1152 JANOW        0 0        82.5621 -19.000 0.00000 0.00000
ZJAN1221 JANOW        0 0        0.00000 0.00000 0.00000 0.00000
ZJAN1222 JANOW        0 0        0.00000 0.00000 0.00000 0.00000
ZJANFO51 JANO1F       0 0        0.00000 0.00000 -3.2100 -3.9000 -2.0000 -21.800                                               F
ZJANFO52 JANO2F       0 0        0.00000 0.00000 -0.3100 -1.5000 -0.3000 -4.4000                                               F
ZJANL151 JAN11L       0 0        6.67260 -1.2000 0.00000 0.00000
ZJANL251 JAN21L       0 0        8.35325 -0.6000 0.00000 0.00000
ZJAS5151 JASINIEC     0 0        109.873 18.3600 0.00000 0.00000
ZJAS5221 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZJAS5222 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZJAS5411 JAS415       0 0        0.00000 0.00000 0.00000 0.00000
ZJASFO51 JASO1F       0 0        0.00000 0.00000 -7.7800 -1.2000 -2.8000 -17.500                                               F
ZJASL151 JAS11L       0 0        -11.146 3.18000 0.00000 0.00000
ZJASL152 JAS12L       0 0        -7.4971 3.31000 0.00000 0.00000
ZJOA3221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3222 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3411 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3412 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOAP221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOAP222 JOA22PF      0 0        0.00000 0.00000 0.00000 0.00000
ZKAT3151 KATOWICE     0 0        92.7161 16.3200 0.00000 0.00000
ZKAT3152 KATOWICE     0 0        10.7942 2.29000 -5.2600 2.33000                 5.30000 -7.8000                               F
ZKAT3221 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZKAT3222 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZKED3151 KEDZIERZYN   0 0        33.0429 -0.5400 0.00000 0.00000
ZKED3221 KEDZIERZYN   0 0        0.00000 0.00000 0.00000 0.00000
ZKEDG051 KED01G       0 2 119.50 0.00000 0.00000 -13.430 -15.918 -1.0000 -30.000 18.0000 -42.000                               F
ZKEDG053 KED03G       0 2 119.50 0.00000 0.00000 -24.430 -15.919 -1.0000 -30.000 18.0000 -42.000                               F
ZKEDL152 KED12L       0 0        0.00000 0.00000 0.00000 0.00000
ZKEDL153 KED13L       0 0        14.6957 6.67000 0.00000 0.00000
ZKEDL154 KED14L       0 0        39.9055 11.0900 0.00000 0.00000
ZKEDL155 KED15L       0 0        0.00000 0.00000 0.00000 0.00000
ZKEDL156 KED16L       0 0        23.6792 9.44000 0.00000 0.00000
ZKEDL15A KED1AL       0 0        16.8466 8.49000 0.00000 0.00000
ZKHK3221 KOKSOCHEMIA  0 0        0.00000 0.01000 0.00000 0.00000
ZKHK3222 KOKSOCHEMIA  0 0        0.00000 0.00000 0.00000 0.00000
ZKHKG021 KHK01G       0 2 233.55 13.4852 0.75000 -16.020 -9.0000 -1.0000 -30.000 -8.0000 -9.0000                               F
ZKIE2221 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2222 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2411 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2412 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKLA3151 KLIKOWA      0 0        16.7565 2.76000 0.00000 0.00000
ZKLA3152 KLIKOWA      0 0        33.4830 1.41000 0.00000 0.00000
ZKLA3221 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000
ZKLA3222 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000
ZKOM3151 KOMOROWICE   0 0        179.570 52.0900 0.00000 0.00000
ZKOM3152 KOMOROWICE   0 0        130.801 32.1900 0.00000 0.00000
ZKOM3221 KOMOROWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZKON4151 KONIN        0 0        0.81032 6.67000 0.00000 0.00000
ZKON4152 KONIN        0 0        31.1721 -13.840 -46.960 18.7800                 47.0000 -47.000                               F
ZKON4221 KONIN        0 0        1.21047 19.4900 0.00000 0.00000
ZKON4222 KONIN        0 0        0.00000 0.00000 0.00000 0.00000
ZKONFO52 KONO2F       0 0        0.00000 0.00000 -16.450 -4.0000 -3.9000 -76.200                                               F
ZKONG026 KON06G       0 2 235.85 1.21047 19.4900 -54.900 -30.000 -1.0000 -57.800 0.00000 -30.000                               F
ZKONG051 KON01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -28.000 0.00000 -21.000                               F
ZKONG054 KON04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -49.000                               F
ZKONG055 KON05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -50.100 0.00000 -30.000                               F
ZKONL252 KON22L       0 0        0.00000 0.00000 0.00000 0.00000
ZKONL253 KON23L       0 0        0.00000 0.00000 0.00000 0.00000
ZKOP3151 KOPANINA     0 0        236.152 111.720 0.00000 0.00000
ZKOP3152 KOPANINA     0 0        96.3075 27.5400 -29.620 -29.600                 29.6000 -29.600                               F
ZKOP3221 KOPANINA     0 0        0.00000 0.00000 0.00000 0.00000
ZKOP3222 KOPANINA     0 0        2.80109 6.74000 0.00000 0.00000
ZKOPG059 KOP09G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 29.0000 -169.00                               F
ZKOPG121 KOP11G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 29.0000 -169.00                               F
ZKOPG122 KOP12G       0 2 232.80 8.41327 20.2100 -210.00 -94.846 -210.00 -210.00 14.8000 -128.40                               F
ZKOPG150 KOP10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 29.0000 -169.00                               F
ZKOR1151 KOR111       0 0        0.00000 -18.800 0.00000 0.00000
ZKOR1411 KOR411       0 0        0.00000 0.00000 0.00000 0.00000
ZKOZ2151 KOZIENICE    0 0        103.410 52.2600 0.00000 0.00000
ZKOZ2221 KOZIENICE    0 0        14.8958 -58.790 0.00000 0.00000
ZKOZ2411 KOZIENICE    0 0        0.00000 0.00000 0.00000 0.00000
ZKOZFO51 KOZO1F       0 0        0.00000 0.00000 -4.3900 -13.400 -2.6000 -66.900                                               F
ZKOZG019 KOZ09G       0 2 406.50 37.9848 38.0100 -312.00 28.8530 -280.00 -566.00 110.900 -452.00                               F
ZKOZG021 KOZ01G       0 2 235.63 12.2348 24.9200 -155.00 33.5804 -140.00 -228.00 36.8000 -178.50                               F
ZKOZG023 KOZ03G       0 2 235.63 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 38.0000 -187.00                               F
ZKOZG024 KOZ04G       0 2 235.63 12.2348 24.9200 -155.00 33.5804 -140.00 -228.00 36.8000 -178.50                               F
ZKOZG025 KOZ05G       0 2 235.63 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 38.0000 -187.00                               F
ZKOZG027 KOZ07G       0 2 235.63 12.2348 24.9200 -155.00 33.5804 -140.00 -220.00 36.8000 -178.50                               F
ZKOZG028 KOZ08G       0 2 235.63 12.2348 24.9200 -155.00 33.5804 -140.00 -220.00 36.6000 -178.50                               F
ZKOZG052 KOZ02G       0 2 120.47 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 37.0000 -184.00                               F
ZKOZG056 KOZ06G       0 2 120.47 13.6053 14.1100 -155.00 -32.567 -140.00 -225.00 36.8000 -178.50                               F
ZKOZG110 KOZ10G       0 2 406.50 1.00000 0.00000 -1.0000 0.00000 -1.0000 -565.50 78.0000 -459.00                               F
ZKOZG111 KOZ11G       0 2 406.50 37.9848 38.0100 -740.00 27.8219 -480.00 -1075.0 531.100 -865.40                               F
ZKOZL152 KOZ12L       0 0        -10.446 -13.800 0.00000 0.00000
ZKPK2151 KIELCE PIASK 0 0        61.1238 17.4100 0.00000 0.00000
ZKPK2221 KIELCE PIASK 0 0        0.00000 0.00000 0.00000 0.00000
ZKPKFO51 KPKO1F       0 0        0.00000 0.00000 -0.5700 -0.6000 -0.5700 -2.9000                                               F
ZKPKL151 KPK11L       0 0        0.00000 0.00000 0.00000 0.00000
ZKPKL152 KPK12L       0 0        9.85384 -0.8100 0.00000 0.00000
ZKRA4221 KRAJNIK      0 0        8.03313 -48.670 0.00000 0.00000
ZKRA4222 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000
ZKRA4411 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000
ZKRAG017 KRA07G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -224.00 38.0000 -163.00                               F
ZKRAG018 KRA08G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -232.00 13.0000 -127.00                               F
ZKRAG019 KRA09G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -668.00 400.000 -590.00                               F
ZKRAG025 KRA05G       0 2 237.20 8.86345 10.4200 -110.00 10.3542 -110.00 -222.00 22.0000 -131.00                               F
ZKRAG026 KRA06G       0 2 237.20 8.86345 10.4200 -110.00 10.3542 -110.00 -222.00 22.0000 -131.00                               F
ZKRAG110 KRA10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -668.00 400.000 -590.00                               F
ZKRI2151 KROSNO ISKRZ 0 0        61.9341 -3.7300 0.00000 0.00000
ZKRI2411 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000
ZKRI2412 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000
ZKRIFO51 KRIO1F       0 0        0.00000 0.00000 -3.4600 -1.0000 -3.0000 -62.600                                               F
ZKRM4151 KRM114       0 0        27.0205 15.2600 0.00000 0.00000
ZKRM4411 KRM414       0 0        0.00000 0.00000 0.00000 0.00000
ZKRMFO51 KRMO1F       0 0        0.00000 0.00000 -2.6800 -0.4000 -0.9000 -4.3000                                               F
ZLAG3151 LAGISZA      0 0        56.8221 -16.280 0.00000 0.00000
ZLAG3152 LAGISZA      0 0        0.01000 -3.6700 -8.2700 54.5000                 54.5000 -8.3000                               F
ZLAG3221 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3222 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3411 LAGISZA      0 0        1.50058 5.95000 0.00000 0.00000
ZLAG3412 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAGG026 LAG06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000                               F
ZLAGG027 LAG07G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000                               F
ZLAGG110 LAG10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -460.00 207.000 -406.00                               F
ZLEC2151 LEC112       0 0        0.00000 -0.7900 0.00000 0.00000
ZLECG051 LEC01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -168.00 40.0000 -100.00                               F
ZLECG052 LEC02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -64.000 18.0000 -45.000                               F
ZLECL151 LEC11L       0 0        3.82149 -0.1000 0.00000 0.00000
ZLECL152 LEC12L       0 0        0.00000 0.00000 0.00000 0.00000
ZLES4151 LESZNO       0 0        59.8833 26.0000 0.00000 0.00000
ZLES4221 LESZNO       0 0        0.00000 0.00000 0.00000 0.00000
ZLESFO51 LESO1F       0 0        0.00000 0.00000 -14.820 -2.0000 -3.9000 -20.600                                               F
ZLESL152 LES12L       0 0        -2.8289 3.10000 0.00000 0.00000
ZLESL15E LES1EL       0 0        2.90113 3.31000 0.00000 0.00000
ZLMS1411 LMS411       0 0        0.00000 0.00000 0.00000 0.00000
ZLOS3151 LOSNICE      0 0        99.7988 -27.510 0.00000 0.00000
ZLOS3221 LOSNICE      0 0        0.00000 0.00000 -9.7700 2.17000                 9.80000 -10.600                               F
ZLOS3222 LOSNICE      0 0        135.973 37.5700 0.00000 0.00000
ZLSN4151 LESNIOW      0 0        100.559 33.4900 0.00000 0.00000
ZLSN4221 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000
ZLSN4222 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000
ZLSNFO51 LSNO1F       0 0        0.00000 0.00000 -15.740 -2.5000 -2.7000 -74.500                                               F
ZLSY2151 LUBLIN       0 0        93.0762 -8.9900 0.00000 0.00000
ZLSY2411 LUBLIN       0 0        0.00000 0.00000 0.00000 0.00000
ZLSYFO51 LSYO1F       0 0        0.00000 0.00000 -0.8100 -0.1000 -0.8000 -46.900                                               F
ZLUA3151 LUBOCZA      0 0        83.8426 -35.500 -10.430 9.56000                 10.4000 -10.400                               F
ZLUA3152 LUBOCZA      0 0        134.973 -26.130 -3.6400 7.90000                 8.00000 -3.6000                               F
ZLUA3221 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLUA3222 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLUAL15E LUA1EL       0 0        16.9966 3.23000 0.00000 0.00000
ZLUAL25E LUA2EL       0 0        -10.536 -1.9000 0.00000 0.00000
ZMIK4151 MIKULOWA     0 0        90.6553 -5.8000 0.00000 0.00000
ZMIK4152 MIKULOWA     0 0        17.2867 -6.5300 0.00000 0.00000
ZMIK4221 MIKULOWA     0 0        12.6549 -69.690 0.00000 0.00000
ZMIK4222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4411 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4412 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4413 MIK434       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4414 MIK444       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4415 MIK454       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4416 MIK464       0 0        0.00000 0.00000 0.00000 0.00000
ZMIKFO51 MIKO1F       0 0        0.00000 0.00000 -3.8800 -12.800 -2.5000 -78.100                                               F
ZMIKFO52 MIKO2F       0 0        0.00000 0.00000 -1.2900 -1.6000 -1.0000 -47.900                                               F
ZMIKG022 MIK02G       0 2 236.89 6.43250 35.0600 -161.00 4.84680 -100.00 -180.00 56.6000 -112.20                               F
ZMIKG023 MIK03G       0 2 236.89 1.00000 0.00000 -1.0000 0.00000 -1.0000 -251.10 75.0000 -129.00                               F
ZMIKG024 MIK04G       0 2 236.89 6.43250 35.0600 -248.00 4.77102 -104.00 -261.00 39.1000 -134.60                               F
ZMIKG025 MIK05G       0 2 236.89 1.74068 9.46000 -242.00 30.3724 -104.00 -261.00 41.1000 -138.00                               F
ZMIKG026 MIK06G       0 2 236.89 1.74068 9.46000 -248.00 30.3660 -104.00 -261.00 39.2000 -134.50                               F
ZMIKG111 MIK11G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -496.00 182.000 -400.00                               F
ZMIKL151 MIK11L       0 0        -7.1472 2.59000 0.00000 0.00000
ZMIKL251 MIK21L       0 0        -6.4975 -2.4400 0.00000 0.00000
ZMIKP221 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIKP222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1151 MILOSNA      0 0        53.0006 -25.410 0.00000 0.00000
ZMIL1152 MILOSNA      0 0        120.387 33.6900 0.00000 0.00000
ZMIL1221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1222 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1411 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1412 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMILFO52 MILO2F       0 0        0.00000 0.00000 -0.5900 -0.6000 -0.5000 -2.4000                                               F
ZMILP221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMKR2151 MOKRE        0 0        26.4103 -10.990 -92.940 0.25000                 93.0000 -93.000                               F
ZMKR2221 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000
ZMKR2222 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000
ZMKRFO51 MKRO1F       0 0        0.00000 0.00000 -0.2800 -0.4000 -0.2000 -7.7000                                               F
ZMON4151 MORZYCZYN    0 0        64.8052 -7.5100 -8.0000 5.62000                 8.00000 -8.0000                               F
ZMON4152 MORZYCZYN    0 0        12.6449 -15.250 0.00000 0.00000
ZMON4221 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4222 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4411 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4412 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMONFO51 MONO1F       0 0        0.00000 0.00000 -20.010 -9.3000 -4.3000 -124.10                                               F
ZMONFO52 MONO2F       0 0        0.00000 0.00000 -12.830 -0.2000 -4.3000 -97.800                                               F
ZMOR1151 MORY         0 0        106.061 -5.5700 0.00000 0.00000
ZMOR1152 MORY         0 0        260.661 33.9900 0.00000 0.00000
ZMOR1221 MORY         0 0        0.00000 0.00000 0.00000 0.00000
ZMOR1222 MORY         0 0        0.00000 0.00000 0.00000 0.00000
ZMORL251 MOR21L       0 0        10.4341 1.30000 0.00000 0.00000
ZMOS3151 MOSZCZENICA  0 0        63.0045 21.0800 0.00000 0.00000
ZMOS3152 MOSZCZENICA  0 0        82.3921 37.9500 0.00000 0.00000
ZMOS3221 MOSZCZENICA  0 0        0.00000 0.00000 0.00000 0.00000
ZMOSFO51 MOSO1F       0 0        0.00000 0.00000 -0.5400 -0.6000 -0.5000 -2.9000                                               F
ZMOSL251 MOS21L       0 0        4.38171 6.33000 0.00000 0.00000
ZMSK1151 MOSCISKA     0 0        47.5985 -3.9900 -12.100 7.84000                 12.1000 -12.100                               F
ZMSK1152 MOSCISKA     0 0        67.0361 -23.900 0.00000 0.00000
ZMSK1411 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZMSK1412 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZMSW3151 MSW          0 0        63.8649 22.4700 -3.6100 3.53000                 3.60000 -3.6000                               F
ZMSWG053 MSW03G       0 2 118.88 0.00000 0.00000 -140.00 -5.0000 -140.00 -225.00 -5.0000 -144.00                               F
ZMSWL151 MSW11L       0 0        1.92075 0.90000 0.00000 0.00000
ZMSWL152 MSW12L       0 0        -0.0600 -0.2400 0.00000 0.00000
ZMSWL153 MSW13L       0 0        8.36325 0.63000 0.00000 0.00000
ZNAR1151 NAREW        0 0        96.4575 6.95000 0.00000 0.00000
ZNAR1411 NAREW        0 0        0.00000 152.850 0.00000 0.00000
ZNAR1412 NAREW        0 0        0.00000 0.00000 0.00000 0.00000
ZNARFO51 NARO1F       0 0        0.00000 0.00000 -12.540 -12.400 -3.7000 -73.400                                               F
ZNCR4151 NCR114       0 0        0.00000 0.00000 0.00000 0.00000
ZNCR4221 NCR214       0 0        0.00000 0.00000 0.00000 0.00000
ZOLM5151 OLSZTYN-MATK 0 0        73.4486 -23.400 -37.010 24.2900                 37.0000 -37.000                               F
ZOLM5221 OLSZTYN MATK 0 0        0.00000 0.00000 0.00000 0.00000
ZOLM5222 OLM225       0 0        0.00000 0.00000 0.00000 0.00000
ZOLM5411 OLSZTYN-MATK 0 0        0.00000 154.230 0.00000 0.00000
ZOLM5412 OLSZTYN-MATK 0 0        0.00000 0.00000 0.00000 0.00000
ZOLMFO51 OLMO1F       0 0        0.00000 0.00000 -65.690 -14.200 -13.500 -296.50                                               F
ZOLS5151 OLSZTYN      0 0        93.5164 1.99000 0.00000 0.00000
ZOLS5221 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000
ZOLS5222 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000
ZOLSFO51 OLSO1F       0 0        0.00000 0.00000 -13.310 -7.5000 -1.8000 -49.900                                               F
ZOLSL151 OLS11L       0 0        2.47096 -2.1000 0.00000 0.00000
ZOLSL152 OLS12L       0 0        5.59218 -2.8200 0.00000 0.00000
ZOLT1151 OLT111       0 0        41.1360 2.27000 0.00000 0.00000
ZOLT1221 OLT211       0 0        0.00000 0.00000 0.00000 0.00000
ZOLT1222 OLT221       0 0        0.00000 0.00000 0.00000 0.00000
ZOLT1411 OLT411       0 0        0.00000 0.00000 0.00000 0.00000
ZOSC2151 OSTROWIEC    0 0        108.942 21.6400 -2.6900 1.12000                 2.70000 -2.7000                               F
ZOSC2411 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZOSC2412 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZOSCFO51 OSCO1F       0 0        0.00000 0.00000 -0.1600 -2.2000 -0.1600 -27.700                                               F
ZOSP2151 OSP112       0 0        -0.0100 0.19000 0.00000 0.00000
ZOSPL151 OSP11L       0 0        151.099 11.0300 0.00000 0.00000
ZOSR4151 OSTROW WLKP. 0 0        100.769 121.970 0.00000 0.00000
ZOSR4411 OSTROW WLKP. 0 0        0.00000 0.00000 0.00000 0.00000
ZOSRFO51 OSRO1F       0 0        0.00000 0.00000 -62.800 -17.000 -15.600 -225.20                                               F
ZOST1151 OSTROLEKA    0 0        130.531 4.74000 0.00000 0.00000
ZOST1221 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000
ZOST1222 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000
ZOST1411 OST411       0 0        0.00000 0.00000 0.00000 0.00000
ZOSTFO51 OSTO1F       0 0        0.00000 0.00000 -5.9200 -5.0000 -5.0000 -27.900                                               F
ZOSTG021 OST01G       0 2 235.50 0.00000 0.00000 -140.00 39.8284 -140.00 -230.00 97.0000 -173.00                               F
ZOSTG022 OST02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -230.00 98.0000 -162.00                               F
ZOSTG053 OST03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -226.00 96.0000 -172.00                               F
ZOSTG054 OST04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -34.000 2.00000 -15.000                               F
ZOSTG055 OST05G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -25.100 2.00000 -12.000                               F
ZOSTL152 OST12L       0 0        0.00000 0.00000 0.00000 0.00000
ZOSTL153 OST13L       0 0        0.55021 -6.7000 0.00000 0.00000
ZPAB1151 PABIANICE    0 0        75.4193 0.23000 0.00000 0.00000
ZPAB1152 PABIANICE    0 0        81.3016 -8.0200 0.00000 0.00000
ZPAB1221 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPAB1222 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPABFO51 PABO1F       0 0        0.00000 0.00000 -0.8100 -1.1000 -0.8000 -3.5000                                               F
ZPABFO52 PABO2F       0 0        0.00000 0.00000 -2.2500 -1.4000 -1.0000 -9.6000                                               F
ZPABL151 PAB11L       0 0        -12.175 -1.3700 0.00000 0.00000
ZPABL251 PAB21L       0 0        -10.686 -0.2200 0.00000 0.00000
ZPAI1151 PIASKI       0 0        5.48213 -6.2200 -8.3800 -9.1000                 8.40000 -9.1000                               F
ZPAI1152 PIASKI       0 0        34.9236 26.7700 0.00000 0.00000
ZPAIFO51 PAIO1F       0 0        0.00000 0.00000 -0.1500 -0.3000 -0.1500 -0.6000                                               F
ZPAS4151 PASIKUROWICE 0 0        168.586 -38.490 0.00000 0.00000
ZPAS4152 PASIKUROWICE 0 0        82.4121 -15.270 0.00000 0.00000
ZPAS4411 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000
ZPAS4412 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000
ZPASFO51 PASO1F       0 0        0.00000 0.00000 -1.9600 -0.1000 -0.3000 -2.7000                                               F
ZPASFO52 PASO2F       0 0        0.00000 0.00000 -9.0200 -5.5000 -2.6000 -71.400                                               F
ZPAT4151 PATNOW       0 0        48.6189 -9.5300 -51.290 28.8100                 51.3000 -51.300                               F
ZPAT4221 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4222 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4411 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4412 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPATFO51 PATO1F       0 0        0.00000 0.00000 -22.110 -5.6000 -7.0000 -111.30                                               F
ZPATG019 PAT09G       0 2 409.10 20.1879 35.8700 -186.00 33.7494 -186.00 -474.00 184.000 -405.00                               F
ZPATG022 PAT02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 42.0000 -119.00                               F
ZPATG025 PAT05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00                               F
ZPATG026 PAT06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00                               F
ZPATG051 PAT01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 44.0000 -131.00                               F
ZPATL151 PAT11L       0 0        1.63063 2.35000 0.00000 0.00000
ZPATL152 PAT12L       0 0        5.93231 2.35000 0.00000 0.00000
ZPATL153 PAT13L       0 0        1.63063 2.35000 0.00000 0.00000
ZPDE1151 PODOLSZYCE   0 0        6.96271 -0.8600 -17.220 0.07000                 17.2000 -17.200                               F
ZPDE1152 PODOLSZYCE   0 0        65.1754 5.14000 0.00000 0.00000
ZPDE1221 PODOLSZYCE   0 0        0.00000 0.00000 0.00000 0.00000
ZPDEFO51 PDEO1F       0 0        0.00000 0.00000 -1.2400 -1.1000 -1.0000 -4.6000                                               F
ZPDEFO52 PDEO2F       0 0        0.00000 0.00000 -0.8300 -0.4000 -0.7000 -3.9000                                               F
ZPDEL151 PDE11L       0 0        -10.836 3.75000 0.00000 0.00000
ZPDEL251 PDE21L       0 0        20.6881 1.67000 0.00000 0.00000
ZPEL2151 POLANIEC     0 0        45.1876 14.2200 -17.720 0.87000                 17.7000 -17.700                               F
ZPEL2221 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2222 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2411 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2412 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPELFO51 PELO1F       0 0        0.00000 0.00000 -0.2100 0.00000 -0.2000 -1.0000                                               F
ZPELG015 PEL05G       0 2 405.70 7.86306 9.22000 -177.00 -41.542 -129.00 -242.00 24.3000 -148.90                               F
ZPELG016 PEL06G       0 2 405.70 1.00000 0.00000 -1.0000 0.00000 -1.0000 -242.00 98.0000 -205.00                               F
ZPELG017 PEL07G       0 2 405.70 1.00000 0.00000 -1.0000 0.00000 -1.0000 -239.00 101.000 -220.00                               F
ZPELG019 PEL09G       0 2 405.70 21.1582 24.8300 -220.10 -57.179 -82.000 -225.00 65.0000 -118.70                               F
ZPELG022 PEL02G       0 2 233.29 15.3360 24.5600 -187.00 13.3787 -140.00 -242.00 78.6000 -172.60                               F
ZPELG023 PEL03G       0 2 233.29 15.3360 24.5600 -178.00 13.3856 -140.00 -242.00 81.4000 -176.40                               F
ZPELG024 PEL04G       0 2 233.29 6.13239 9.82000 -192.00 28.1072 -150.00 -242.00 78.6000 -169.90                               F
ZPELG051 PEL01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 35.0000 -165.00                               F
ZPELL152 PEL12L       0 0        7.01273 2.47000 0.00000 0.00000
ZPELXX2X PELXXX01     0 0        0.00000 0.00000 0.00000 0.00000
ZPIA1151 PIASECZNO    0 0        53.0306 -71.670 0.00000 0.00000
ZPIA1152 PIASECZNO    0 0        89.0647 -14.710 0.00000 0.00000
ZPIA1221 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000
ZPIA1222 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000
ZPIAFO51 PIAO1F       0 0        0.00000 0.00000 -0.2100 -0.2000 -0.2000 -0.8000                                               F
ZPIAL151 PIA11L       0 0        13.6753 1.21000 0.00000 0.00000
ZPIAL152 PIA12L       0 0        0.92036 0.84000 0.00000 0.00000
ZPIAL251 PIA21L       0 0        0.00000 0.00000 0.00000 0.00000
ZPIAL252 PIA22L       0 0        22.3187 1.50000 0.00000 0.00000
ZPIAL253 PIA23L       0 0        0.00000 0.00000 0.00000 0.00000
ZPIO1151 PIOTRKOW     0 0        69.3170 9.24000 0.00000 0.00000
ZPIO1152 PIOTRKOW     0 0        49.8494 27.5300 0.00000 0.00000
ZPIO1221 PIOTRKOW     0 0        0.00000 0.00000 0.00000 0.00000
ZPIOFO51 PIOO1F       0 0        0.00000 0.00000 -3.7300 -1.7000 -2.5000 -14.900                                               F
ZPIOFO52 PIOO2F       0 0        0.00000 0.00000 -2.7000 -1.3000 -1.8000 -9.9000                                               F
ZPIOL15E PIO1EL       0 0        -0.4498 3.31000 0.00000 0.00000
ZPIOL251 PIO21L       0 0        4.28167 -1.7400 0.00000 0.00000
ZPKW4151 PILA KRZEWIN 0 0        55.4016 5.93000 -25.750 10.2300                 25.7000 -25.700                               F
ZPKW4221 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000
ZPKW4222 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000
ZPKWFO51 PKWO1F       0 0        0.00000 0.00000 -37.490 5.80000 -8.3000 -249.60                                               F
ZPLC4151 POLICE       0 0        0.00000 -0.3800 0.00000 0.00000
ZPLC4152 POLICE       0 0        0.00000 -0.0300 0.00000 0.00000
ZPLC4221 POLICE       0 0        0.00000 0.00000 0.00000 0.00000
ZPLC4222 POLICE       0 0        0.00000 0.00000 0.00000 0.00000
ZPLCG051 PLC01G       0 2 114.82 0.00000 0.00000 -19.970 -5.3052 -15.000 -21.000 12.0000 -18.000                               F
ZPLCL151 PLC11L       0 0        17.4968 3.07000 0.00000 0.00000
ZPLCL152 PLC12L       0 0        17.4968 3.07000 0.00000 0.00000
ZPLCL153 PLC13L       0 0        17.4968 3.07000 0.00000 0.00000
ZPLCL251 PLC21L       0 0        16.7365 5.10000 0.00000 0.00000
ZPLCL252 PLC22L       0 0        16.7365 5.10000 0.00000 0.00000
ZPLCL253 PLC23L       0 0        16.7365 5.10000 0.00000 0.00000
ZPLE4151 PLEWISKA     0 0        55.5516 24.4200 0.00000 0.00000
ZPLE4152 PLEWISKA     0 0        80.1112 16.1200 0.00000 0.00000
ZPLE4153 PLEWISKA     0 0        66.0557 -14.500 0.00000 0.00000
ZPLE4221 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4222 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4411 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4412 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLEFO52 PLEO2F       0 0        0.00000 0.00000 -0.3400 -0.1000 -0.1000 -0.6000                                               F
ZPLEFO53 PLEO3F       0 0        0.00000 0.00000 -10.600 -1.9000 -3.5000 -17.100                                               F
ZPLEL151 PLE11L       0 0        20.4680 9.73000 0.00000 0.00000
ZPLEL251 PLE21L       0 0        12.6749 9.07000 0.00000 0.00000
ZPLO1151 PLOCK        0 0        -1.2695 -36.380 -4.9100 2.00000                 4.90000 -4.9000                               F
ZPLO1152 PLOCK        0 0        18.7073 2.33000 -9.9000 -1.6400                 9.90000 -9.9000                               F
ZPLO1411 PLOCK        0 0        0.00000 0.00000 0.00000 0.00000
ZPLOFO51 PLOO1F       0 0        0.00000 0.00000 -0.0700 -0.1000 -0.0700 -0.3000                                               F
ZPLOFO52 PLOO2F       0 0        0.00000 0.00000 -0.6300 -2.6000 -0.6000 -3.0000                                               F
ZPLP5151 PLP115       0 0        1.13044 0.52000 0.00000 0.00000
ZPLP5411 PLP415       0 0        0.00000 105.420 0.00000 0.00000
ZPLPFO51 PLPO1F       0 0        0.00000 0.00000 -2.5100 -0.3000 -1.8000 -6.9000                                               F
ZPOL4151 POLKOWICE    0 0        249.147 157.300 0.00000 0.00000
ZPOL4152 POLKOWICE    0 0        27.5507 34.7400 -7.1200 -7.1000                 7.10000 -7.1000                               F
ZPOL4221 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4222 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4411 POL414       0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4412 POL424       0 0        0.00000 0.00000 0.00000 0.00000
ZPOLFO51 POLO1F       0 0        0.00000 0.00000 -0.8100 -0.1000 -0.2000 -1.1000                                               F
ZPPD4151 POZNAN PLD.  0 0        56.8521 7.03000 0.00000 0.00000
ZPPD4221 POZNAN PLD.  0 0        0.00000 0.00000 0.00000 0.00000
ZPPDFO51 PPDO1F       0 0        0.00000 0.00000 -4.7400 -0.6000 -1.1000 -7.0000                                               F
ZPPDL151 PPD11L       0 0        7.66298 -4.7800 0.00000 0.00000
ZPRB3151 POREBA       0 0        41.5762 28.2600 0.00000 0.00000
ZPRB3221 POREBA       0 0        0.00000 0.00000 0.00000 0.00000
ZPRG1151 PRG111       0 0        176.139 -52.830 0.00000 0.00000
ZPRG1152 PRG121       0 0        193.375 -25.180 0.00000 0.00000
ZPRG1221 PRG211       0 0        0.00000 0.00000 0.00000 0.00000
ZPRG1222 PRG221       0 0        13.6853 18.4500 0.00000 0.00000
ZPRGFO51 PRGO1F       0 0        0.00000 0.00000 -0.0900 -0.2000 -0.0900 -0.3000                                               F
ZPRGFO52 PRGO2F       0 0        0.00000 0.00000 -1.5400 -1.2000 -1.3000 -7.9000                                               F
ZPRGG051 PRG01G       0 2 116.51 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000                               F
ZPRGG053 PRG03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000                               F
ZPRGG054 PRG04G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -7.0000                               F
ZPRGG123 PRG13G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -336.40 155.000 -284.00                               F
ZPRGG124 PRG14G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -56.200 62.0000 -154.00                               F
ZPRGG151 PRG11G       0 2 116.51 17.4368 13.5400 -55.200 0.00000 -9.8000 -97.000 0.00000 -20.000                               F
ZPRGG152 PRG12G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -97.000 0.00000 -20.000                               F
ZPUL2221 PULAWY       0 0        86.1735 32.4800 0.00000 0.00000
ZPUL2222 PULAWY       0 0        0.00000 0.00000 0.00000 0.00000
ZPULG021 PUL01G       0 2 234.92 45.6378 -1.1400 -45.900 -11.875 -45.000 -60.000 30.0000 -30.000                               F
ZRAD2151 RADKOWICE    0 0        47.6986 15.5700 0.00000 0.00000
ZRAD2221 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZRAD2222 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZRADFO51 RADO1F       0 0        0.00000 0.00000 -0.9200 -0.9000 -0.9000 -4.6000                                               F
ZREC4151 REC114       0 2 114.64 83.4625 82.7300 -25.630 -23.889                 25.6000 -25.600                               F
ZREC4221 REC214       0 0        0.00000 0.00000 0.00000 0.00000
ZRECFO51 RECO1F       0 0        0.00000 0.00000 -19.070 -25.900 -3.3000 -173.00                                               F
ZRECL151 REC11L       0 0        13.5453 9.21000 0.00000 0.00000
ZRECL152 REC12L       0 0        0.00000 0.00000 0.00000 0.00000
ZRECL15W REC1WL       0 0        0.00000 0.00000 0.00000 0.00000
ZROG1221 ROGOWIEC     0 0        28.3010 18.6400 0.00000 0.00000
ZROG1222 ROGOWIEC     0 0        18.6272 18.6800 0.00000 0.00000
ZROG1411 ROGOWIEC     0 3 409.61 113.944 9.02000 0.00000 339.273                                                               F
ZROGG016 ROG06G       0 2 409.61 18.4772 25.4600 -340.14 -25.712 -200.00 -394.00 19.0000 -231.00                               F
ZROGG017 ROG07G       0 2 409.61 18.4772 25.4600 -340.14 -25.712 -215.00 -350.10 105.200 -214.60                               F
ZROGG018 ROG08G       0 2 409.61 1.00000 0.00000 -1.0000 0.00000 10.0000 -390.00 114.000 -306.00                               F
ZROGG019 ROG09G       0 2 409.61 18.4772 25.4600 -340.14 -25.712 -200.00 -390.00 55.5000 -245.10                               F
ZROGG022 ROG02G       0 2 236.58 12.3748 26.4500 -240.00 33.0000 -240.00 -370.00 33.0000 -284.00                               F
ZROGG023 ROG03G       0 2 239.75 16.8065 27.3300 -299.00 -82.991 -200.00 -380.00 27.8000 -262.40                               F
ZROGG024 ROG04G       0 2 239.75 16.8065 27.3300 -251.00 -82.938 -200.00 -380.00 33.1000 -274.60                               F
ZROGG025 ROG05G       0 2 236.58 12.3748 26.4500 -360.00 33.0000 -200.00 -380.00 33.0000 -240.00                               F
ZROGG110 ROG10G       0 2 409.61 18.4772 25.4600 -340.14 -25.712 -200.00 -390.00 141.200 -256.10                               F
ZROGG111 ROG11G       0 2 409.61 18.4772 25.4600 -340.14 -25.712 -200.00 -390.00 89.6000 -260.00                               F
ZROGG112 ROG12G       0 2 409.61 18.4772 25.4600 -340.14 -25.712 -200.00 -390.00 45.0000 -241.00                               F
ZROK3151 ROKITNICA    0 0        43.7570 -11.860 0.00000 0.00000
ZROK3152 ROKITNICA    0 0        54.5712 -16.040 -20.560 4.30000                 20.6000 -20.600                               F
ZROK3411 ROKITNICA    0 0        0.00000 0.00000 0.00000 0.00000
ZROZ2151 ROZKI        0 0        101.830 16.2700 0.00000 0.00000
ZROZ2221 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000
ZROZ2222 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000
ZROZFO51 ROZO1F       0 0        0.00000 0.00000 -1.7600 -9.3000 -1.2000 -79.100                                               F
ZROZL151 ROZ11L       0 0        0.00000 0.00000 0.00000 0.00000
ZROZL152 ROZ12L       0 0        0.00000 0.00000 0.00000 0.00000
ZRZE2151 RZESZOW      0 0        38.6550 -27.350 -27.650 16.3700                 27.7000 -27.700                               F
ZRZE2152 RZESZOW      0 0        39.1252 7.24000 0.00000 0.00000
ZRZE2411 RZESZOW      0 0        0.00000 115.260 0.00000 0.00000
ZRZEFO51 RZEO1F       0 0        0.00000 0.00000 -0.5500 -3.4000 -0.5000 -29.100                                               F
ZRZEFO52 RZEO2F       0 0        0.00000 0.00000 -0.1800 -1.6000 -0.1800 -11.900                                               F
ZSDU1151 SDU111       0 0        21.0582 15.3500 0.00000 0.00000
ZSDU1411 SDU411       0 0        0.00000 102.090 0.00000 0.00000
ZSDUFO51 SDUO1F       0 0        0.00000 0.00000 -1.0600 -0.2000 -1.0000 -33.700                                               F
ZSIE3151 SIERSZA      0 0        92.9262 23.1200 0.00000 0.00000
ZSIE3152 SIERSZA      0 0        14.9558 -29.840 -4.6100 -8.3000                 4.60000 -8.3000                               F
ZSIE3221 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000
ZSIE3222 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000
ZSIEG051 SIE01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00                               F
ZSIEG052 SIE02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00                               F
ZSIEG053 SIE03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -123.00 8.00000 -88.000                               F
ZSIEG056 SIE06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -128.00 8.00000 -88.000                               F
ZSKA3151 SKAWINA      0 0        67.7263 14.2200 0.00000 0.00000
ZSKA3152 SKAWINA      0 0        70.3574 -3.7400 0.00000 0.00000
ZSKA3153 SKA133       0 0        97.5079 10.2600 0.00000 0.00000
ZSKA3221 SKAWINA      0 0        0.00000 0.00000 0.00000 0.00000
ZSKA3222 SKAWINA      0 0        0.00000 0.00000 0.00000 0.00000
ZSKA3411 SKA413       0 0        0.00000 0.00000 0.00000 0.00000
ZSKAFO51 SKAO1F       0 0        0.00000 0.00000 -0.0900 0.00000 -0.0900 -0.3000                                               F
ZSKAG025 SKA05G       0 2 232.91 26.6104 27.9700 -74.700 -19.791 -7.8000 -110.00 17.0000 -108.00                               F
ZSKAG026 SKA06G       0 2 232.91 8.87345 9.32000 -78.270 -1.1463 -5.1000 -110.00 0.00000 -58.000                               F
ZSKAG053 SKA03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 19.0000 -108.00                               F
ZSLK5151 SLUPSK       0 0        86.9138 20.2000 -87.070 31.3900                 87.1000 -87.100                               F
ZSLK5411 SLUPSK       0 0        0.00000 0.00000 0.00000 0.00000
ZSLKC-1D SLUPSK DC    0 0        0.00000 -175.37 0.00000 0.00000
ZSLKFO51 SLKO1F       0 0        0.00000 0.00000 -87.020 -15.400 -11.100 -387.10                                               F
ZSLO5151 SLO115       0 0        59.7833 -8.4200 -90.260 93.3900                 93.4000 -90.300                               F
ZSLOFO51 SLOO1F       0 0        0.00000 0.00000 -59.770 47.3000 -5.0000 -227.20                                               F
ZSOC1151 SOCHACZEW    0 0        142.626 14.6400 0.00000 0.00000
ZSOC1221 SOCHACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZSOCFO51 SOCO1F       0 0        0.00000 0.00000 -14.840 -12.100 -7.4000 -65.700                                               F
ZSOCL151 SOC11L       0 0        13.0651 -0.2900 0.00000 0.00000
ZSOCL152 SOC12L       0 0        -0.5398 -2.1800 0.00000 0.00000
ZSTN1411 STN411       0 0        0.00000 0.00000 0.00000 0.00000
ZSTW2151 STALOWA WOLA 0 0        60.0834 -36.000 -45.390 14.9300                 45.4000 -45.400                               F
ZSTW2221 STALOWA WOLA 0 0        0.00000 0.00000 0.00000 0.00000
ZSTWFO51 STWO1F       0 0        0.00000 0.00000 -0.3300 -0.5000 -0.2000 -9.1000                                               F
ZSTWG021 STW01G       0 2 231.02 3.59140 2.00000 -246.06 27.7552 -112.00 -260.40 143.100 -215.00                               F
ZSTWG022 STW02G       0 2 231.02 3.59140 2.00000 -131.94 27.8531 -60.000 -139.60 76.3000 -115.80                               F
ZSTWG055 STW05G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000                               F
ZSTWG056 STW06G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000                               F
ZSWI4151 SWIEBODZICE  0 0        153.550 9.70000 0.00000 0.00000
ZSWI4221 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWI4222 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWI4411 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWIFO51 SWIO1F       0 0        0.00000 0.00000 -0.9900 -0.8000 -0.8000 -8.1000                                               F
ZSWIL15E SWI1EL       0 0        42.1164 12.2900 0.00000 0.00000
ZTAW3151 TARNOW       0 0        99.3487 12.5200 0.00000 0.00000
ZTAW3411 TARNOW       0 0        0.00000 105.650 0.00000 0.00000
ZTAW3412 TARNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZTAWFO51 TAWO1F       0 0        0.00000 0.00000 -0.2400 0.00000 -0.2000 -0.7000                                               F
ZTCN3151 TUCZNAWA     0 0        106.942 -55.800 0.00000 0.00000
ZTCN3152 TCN123       0 0        54.2311 -14.630 0.00000 0.00000
ZTCN3411 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000
ZTCN3412 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000
ZTCNG054 TCN04G       0 2 119.98 0.25010 11.4000 -67.720 16.0949 -25.000 -75.500 34.0000 -59.000                               F
ZTEL5151 TORUN ELANA  0 0        86.2736 -3.8400 0.00000 0.00000
ZTEL5221 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000
ZTEL5222 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000
ZTELFO51 TELO1F       0 0        0.00000 0.00000 -10.680 -2.0000 -4.5000 -31.000                                               F
ZTELG051 TEL01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 0.00000 -11.000                               F
ZTELL151 TEL11L       0 0        4.99194 0.31000 0.00000 0.00000
ZTELL152 TEL12L       0 0        4.08159 0.31000 0.00000 0.00000
ZTRE1151 TREBACZEW    0 0        81.9219 22.7400 0.00000 0.00000
ZTRE1152 TREBACZEW    0 0        5.90230 30.9400 0.00000 0.00000
ZTRE1411 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZTRE1412 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZTREFO51 TREO1F       0 0        0.00000 0.00000 -11.070 -7.9000 -5.1000 -52.600                                               F
ZTREFO52 TREO2F       0 0        0.00000 0.00000 -2.1100 -0.7000 -1.5000 -8.2000                                               F
ZTUE4151 TUROW        0 0        -87.116 45.7300 -9.9200 11.7000                 11.7000 -9.9000                               F
ZTUEG051 TUE01G       0 2 117.41 48.2788 8.47000 -216.00 -6.4140 -100.00 -235.00 44.2000 -155.00                               F
ZTUEL151 TUE11L       0 0        5.64220 -4.4500 0.00000 0.00000
ZTUEL152 TUE12L       0 0        7.85306 -4.4500 0.00000 0.00000
ZTUEL153 TUE13L       0 0        4.72184 -8.2200 0.00000 0.00000
ZWAN3151 WANDA        0 0        56.2819 -10.350 -42.000 9.08000                 42.0000 -42.000                               F
ZWAN3152 WANDA        0 0        117.416 -28.910 -49.020 17.6900                 49.0000 -49.000                               F
ZWAN3221 WANDA        0 0        0.00000 0.00000 0.00000 0.00000
ZWAN3222 WANDA        0 0        0.00000 0.00000 0.00000 0.00000
ZWANL151 WAN11L       0 0        18.0770 -0.4000 0.00000 0.00000
ZWANL251 WAN21L       0 0        20.2479 2.46000 0.00000 0.00000
ZWIE3151 WIELOPOLE    0 0        94.4167 1.73000 0.00000 0.00000
ZWIE3152 WIELOPOLE    0 0        44.4273 -30.850 0.00000 0.00000
ZWIE3153 WIELOPOLE    0 0        26.1802 26.0000 0.00000 0.00000
ZWIE3221 WIELOPOLE    0 0        14.4456 11.8300 0.00000 0.00000
ZWIE3222 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000
ZWIE3411 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000
ZWIE3412 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000
ZWIEFO51 WIEO1F       0 0        0.00000 0.00000 -0.6000 -0.6000 -0.6000 -3.2000                                               F
ZWIEFO52 WIEO2F       0 0        0.00000 0.00000 -0.5200 -0.5000 -0.5000 -2.8000                                               F
ZWIEG017 WIE07G       0 2 411.64 7.82304 13.2900 -135.00 -1.3923 -135.00 -225.00 46.0000 -171.00                               F
ZWIEG018 WIE08G       0 2 411.64 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 50.0000 -180.00                               F
ZWIEG024 WIE04G       0 2 234.14 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 49.0000 -178.00                               F
ZWIEG025 WIE05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -218.00 49.0000 -180.00                               F
ZWIEG026 WIE06G       0 2 234.14 4.66181 9.40000 -135.00 -31.583 -135.00 -195.00 49.0000 -180.00                               F
ZWIEG053 WIE03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 45.0000 -171.00                               F
ZWLA5151 WLOCLAWEK AZ 0 0        31.4923 -2.8500 0.00000 0.00000
ZWLA5221 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000
ZWLA5222 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000
ZWLAFO51 WLAO1F       0 0        0.00000 0.00000 -23.880 -2.5000 -7.0000 -109.40                                               F
ZWLAL151 WLA11L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLAL152 WLA12L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLAL153 WLA13L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLC5151 WLC115       0 0        -25.880 -56.450 0.00000 0.00000
ZWLC5221 WLC215       0 0        26.0501 65.1700 0.00000 0.00000
ZWLCG021 WLC01G       0 2 232.63 9.45368 3.04000 -226.00 51.8579 -160.00 -385.00 210.000 -401.50                               F
ZWRC4151 WROCLAW      0 0        258.371 25.0800 0.00000 0.00000
ZWRC4152 WROCLAW      0 0        244.825 49.0100 0.00000 0.00000
ZWRC4411 WROCLAW      0 0        0.00000 0.00000 0.00000 0.00000
ZWRCFO51 WRCO1F       0 0        0.00000 0.00000 -2.7300 -0.2000 -0.5000 -3.7000                                               F
ZWRCFO52 WRCO2F       0 0        0.00000 0.00000 -1.3400 -0.3000 -0.3000 -7.1000                                               F
ZWRZ3151 WRZOSOWA     0 0        42.5566 34.6000 0.00000 0.00000
ZWRZ3152 WRZOSOWA     0 0        14.7357 18.3600 0.00000 0.00000
ZWRZ3221 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZWRZ3222 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZWRZFO51 WRZO1F       0 0        0.00000 0.00000 -5.5700 -4.8000 -4.9000 -39.500                                               F
ZWRZL151 WRZ11L       0 0        5.36209 13.6000 0.00000 0.00000
ZWRZL251 WRZ21L       0 0        21.4684 -8.8800 0.00000 0.00000
ZWTO1151 WARSZAWA TOW 0 0        68.6467 33.0000 0.00000 0.00000
ZWTO1152 WTO121       0 0        40.1156 1.52000 0.00000 0.00000
ZWTO1221 WARSZAWA TOW 0 0        0.00000 0.00000 0.00000 0.00000
ZWTOL251 WTO21L       0 0        0.00000 0.00000 0.00000 0.00000
ZWTOL252 WTO22L       0 0        38.6750 11.9400 0.00000 0.00000
ZXHB3221 T  HAL - BYC 0 0        0.00000 0.00000 0.00000 0.00000
ZXHB3222 XHB223       0 0        0.00000 0.00000 0.00000 0.00000
ZXJL3221 T  JOA - LAG 0 0        0.00000 0.00000 0.00000 0.00000
ZXJL3222 XJL223       0 0        0.00000 0.00000 0.00000 0.00000
ZZAM2151 ZAMOSC       0 0        55.6917 -3.7900 0.00000 0.00000
ZZAM2221 ZAMOSC       0 0        0.00000 0.00000 0.00000 0.00000
ZZAMFO51 ZAMO1F       0 0        0.00000 0.00000 -5.4900 7.40000 -1.8000 -67.700                                               F
ZZAML152 ZAM12L       0 0        -6.6074 -9.0800 0.00000 0.00000
ZZAML15E ZAM1EL       0 0        0.19007 -7.5700 0.00000 0.00000
ZZAP3221 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000
ZZAP3222 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000
ZZAPG021 ZAP01G       0 2 233.41 0.42016 19.6800 0.00000 -29.426 134.800 -138.00 29.0000 -90.000                               F
ZZAPG022 ZAP02G       0 2 233.41 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAPG023 ZAP03G       0 2 233.85 0.22009 10.2000 133.000 -41.624 133.000 -138.00 29.0000 -58.800                               F
ZZAPG024 ZAP04G       0 2 233.85 0.22009 10.2000 0.00000 -41.584 131.300 -138.00 29.0000 -90.000                               F
ZZAW5151 ZAW115       0 0        -0.0100 -0.2400 0.00000 0.00000
ZZAW5221 ZAW215       0 0        0.00000 0.00000 0.00000 0.00000
ZZAWG051 ZAW01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000                               F
ZZAWG052 ZAW02G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000                               F
ZZAWL151 ZAW11L       0 0        59.3831 21.4200 0.00000 0.00000
ZZAWL152 ZAW12L       0 0        60.0334 24.1500 0.00000 0.00000
ZZAWL153 ZAW13L       0 0        29.2614 11.1200 0.00000 0.00000
ZZBK4151 ZABKOWICE    0 0        30.5519 -96.330 -29.130 -50.700                 29.1000 -50.700                               F
ZZBK4221 ZABKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZZBKL151 ZBK11L       0 0        -1.7593 -6.1100 0.00000 0.00000
ZZBKL152 ZBK12L       0 0        -0.5398 -6.4800 0.00000 0.00000
ZZDK5151 ZDK115       0 0        -0.0100 -2.9200 0.00000 0.00000
ZZDK5221 ZDK215       0 0        0.00000 0.00000 0.00000 0.00000
ZZDK5411 ZDK415       0 0        0.00000 0.00000 0.00000 0.00000
ZZGC4221 ZIELONA GORA 0 0        0.00000 0.00000 0.00000 0.00000
ZZGCG023 ZGC03G       0 2 231.92 -10.876 6.78000 -122.16 -6.1035 -49.000 -132.90 20.0000 -70.000                               F
ZZGCG024 ZGC04G       0 2 231.92 -10.876 6.78000 -56.640 -6.0734 -27.000 -63.000 10.0000 -30.000                               F
ZZGI1151 ZGIERZ       0 0        93.3763 -0.6800 0.00000 0.00000
ZZGI1152 ZGIERZ       0 0        78.9407 8.03000 0.00000 0.00000
ZZGI1221 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000
ZZGI1222 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000
ZZGIFO51 ZGIO1F       0 0        0.00000 0.00000 -1.6300 -1.0000 -1.5000 -6.0000                                               F
ZZGIFO52 ZGIO2F       0 0        0.00000 0.00000 -3.5500 -0.8000 -1.3000 -13.100                                               F
ZZGIL15E ZGI1EL       0 0        -16.624 13.9100 0.00000 0.00000
ZZGIL25E ZGI2EL       0 0        -0.3399 16.4100 0.00000 0.00000
ZZRC5151 ZARNOWIEC    0 0        60.3035 -3.5500 -21.180 1.96000                 21.2000 -21.200                               F
ZZRC5411 ZARNOWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZZRCFO51 ZRCO1F       0 0        0.00000 0.00000 -4.8000 -3.4000 -1.9000 -26.400                                               F
ZZRCG011 ZRC01G       0 2 409.23 0.88034 26.4700 205.000 -22.544 207.200 -183.30 10.0000 -82.000                               F
ZZRCG012 ZRC02G       0 2 409.23 0.88034 26.4700 0.00000 -22.441 184.300 -181.20 100.000 -200.00                               F
ZZRCG013 ZRC03G       0 2 409.23 0.88034 26.4700 0.00000 -22.441 204.600 -179.80 100.000 -200.00                               F
ZZRCG014 ZRC04G       0 2 409.23 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.30 10.0000 -82.000                               F
ZZRO5151 ZRO115       0 0        17.8169 -3.0300 -42.450 14.3500                 45.9000 -42.400                               F
ZZROFO51 ZROO1F       0 0        0.00000 0.00000 -17.670 17.8000 -2.0000 -90.000                                               F
ZZUK4151 ZUKOWICE     0 0        171.487 59.0800 0.00000 0.00000
ZZUK4221 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZZUK4222 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZZUKFO51 ZUKO1F       0 0        0.00000 0.00000 -4.6300 -0.7000 -1.3000 -11.000                                               F
ZZYD5151 ZYDOWO       0 0        65.5255 -20.900 -37.210 41.7000                 41.7000 -37.200                               F
ZZYD5221 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZZYD5222 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZZYDFO51 ZYDO1F       0 0        0.00000 0.00000 -32.810 -8.8000 -7.1000 -157.70                                               F
ZZYDG051 ZYD01G       0 2 115.83 -2.1891 8.59000 0.00000 0.45204 64.2000 -56.500 29.0000 -33.000                               F
ZZYDG052 ZYD02G       0 2 115.83 -2.1891 8.59000 0.00000 0.45204 62.7000 -55.300 29.0000 -33.000                               F
ZZYDG053 ZYD03G       0 2 115.83 1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 26.0000 -33.000                               F
##ZRO
RABAT_5  RABAT_5      0 0        2.64231 0.99079 0.00000 0.00000
RADJU_5  RADJU_5      0 0        13.5445 3.30331 0.00000 0.00000
RAERO15  RAERO15      0 0        0.00000 0.00000 0.00000 0.00000
RAERO25  RAERO25      0 0        0.00000 0.00000 0.00000 0.00000
RAFUM_5  RAFUM_5      0 0        21.5831 1.46456 0.00000 0.00000
RAGHIR5  RAGHIR5      0 0        5.59140 2.51068 0.00000 0.00000
RAIUD_5  RAIUD_5      0 0        11.7823 1.65166 0.00000 0.00000 0.00000 -1.0000 0.00000 -6.0000                               F
RAIUL15  RAIUL15      0 0        6.60729 0.99079 0.00000 0.00000
RAIUL22  RAIUL22      0 0        0.00000 0.00000 0.00000 0.00000
RAIUL25  RAIUL25      0 0        0.00000 0.00000 0.00000 0.00000
RALBE_5  RALBE_5      0 2 118.16 0.10058 0.08852 -4.0000 14.0000 0.00000 -30.000 14.0000 -26.000                               F
RALES_5  RALES_5      0 0        32.2639 9.36073 0.00000 0.00000 0.00000 -52.000 39.0000 -39.000                               F
RALEX15  RALEX15      0 2 118.12 3.08890 0.11266 -8.0000 4.96211 0.00000 -9.0000 5.00000 -5.0000                               F
RALEX25  RALEX25      0 0        0.00000 0.00000 0.00000 0.00000
RALMA_5  RALMA_5      0 2 117.99 5.40030 1.32374 -4.0000 1.30231 0.00000 -5.0000 3.00000 -3.0000                               F
RALVE_5  RALVE_5      0 0        13.4338 2.86274 0.00000 0.00000
RAMAR_5  RAMAR_5      0 0        4.29489 1.76230 0.00000 0.00000
RANIN_5  RANIN_5      0 0        2.09212 0.21928 0.00000 0.00000
RARA1D5  RARA1D5      0 0        0.00000 0.00000 0.00000 0.00000
RARA2D5  RARA2D5      0 0        11.6727 1.65166 0.00000 0.00000
RARA4D1  RARA4D1      0 0        0.19993 99.3850 0.00000 0.00000
RARAD22  RARAD22      0 0        0.00000 0.00000 0.00000 0.00000
RARAD41  RARAD41      0 0        0.00000 0.00000 0.00000 0.00000
RARBTF5  RARBTF5      0 0        0.00000 0.00000 0.00000 0.00000
RARCU_5  RARCU_5      0 2 117.56 24.5060 4.60492 -6.0000 -7.0000 0.00000 -7.0000 7.00000 -7.0000                               F
RAREF22  RAREF22      0 0        0.00000 0.00000 0.00000 0.00000
RAREF_5  RAREF_5      0 2 119.06 2.74290 0.52909 -1.0000 3.00000 0.00000 -10.000 3.00000 -3.0000                               F
RARF222  RARF222      0 0        0.00000 0.00000 0.00000 0.00000
RARGS_5  RARGS_5      0 2 117.99 4.06456 0.41845 -4.0000 3.48094 0.00000 -31.000 30.0000 -30.000                               F
RARMEN5  RARMEN5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -39.000 20.0000 -20.000                               F
RARMT_5  RARMT_5      0 0        0.00000 0.00000 0.00000 0.00000
RAVLA_5  RAVLA_5      0 0        8.58978 1.32173 0.00000 0.00000
RBABAD5  RBABAD5      0 2 117.99 2.32447 1.17688 -5.0000 0.86929 0.00000 -77.000 15.0000 -15.000                               F
RBABAN5  RBABAN5      0 0        14.3150 2.20288 0.00000 0.00000
RBACI_5  RBACI_5      0 0        8.14822 0.32993 0.00000 0.00000
RBACS41  RBACS41      0 0        0.00000 0.00000 0.00000 0.00000
RBACS_5  RBACS_5      0 2 117.99 35.2926 8.66667 -27.000 18.6215 0.00000 -98.000 29.0000 -35.000                               F
RBAIA_5  RBAIA_5      0 2 117.99 3.33131 1.12659 -2.0000 -0.9924 0.00000 -17.000 5.00000 -10.000                               F
RBAIC_5  RBAIC_5      0 0        8.58877 1.98259 0.00000 0.00000
RBAIL_5  RBAIL_5      0 2 117.99 6.39707 1.43539 -10.000 1.64651 0.00000 -10.000 8.00000 -8.0000                               F
RBAITA5  RBAITA5      0 0        1.43130 0.32993 0.00000 0.00000
RBALBA5  RBALBA5      0 0        16.2422 0.77051 0.00000 0.00000
RBALS_5  RBALS_5      0 2 117.99 11.1325 1.98662 -13.000 -0.4157 0.00000 -16.000 8.00000 -8.0000                               F
RBALTG5  RBALTG5      0 2 117.99 0.20720 0.15491 -8.0000 7.57048 0.00000 -123.00 60.0000 -60.000                               F
RBALT_5  RBALT_5      0 0        3.63406 1.10144 0.00000 0.00000
RBAM122  RBAM122      0 0        0.00000 0.00000 0.00000 0.00000
RBAM2_5  RBAM2_5      0 2 115.42 11.2331 1.98259 -2.0000 -0.8572 0.00000 -6.0000 2.00000 -2.0000                               F
RBAM4_5  RBAM4_5      0 0        19.8209 2.09223 0.00000 0.00000
RBAM5_5  RBAM5_5      0 0        17.5085 0.10964 0.00000 0.00000
RBAMA15  RBAMA15      0 0        0.88111 0.44058 0.00000 0.00000
RBAMA22  RBAMA22      0 0        0.00000 0.00000 0.00000 0.00000
RBAMA25  RBAMA25      0 0        3.85434 0.32993 0.00000 0.00000
RBANE15  RBANE15      0 0        24.2475 5.26378 0.00000 0.00000
RBANE25  RBANE25      0 0        26.7581 1.98259 0.00000 0.00000
RBANO15  RBANO15      0 0        1.65157 0.66086 0.00000 0.00000
RBANO25  RBANO25      0 0        3.13819 0.55022 0.00000 0.00000
RBAR122  RBAR122      0 0        0.00000 0.00000 0.00000 0.00000
RBARB22  RBARB22      0 0        0.00000 0.00000 0.00000 0.00000
RBARB25  RBARB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 43.0000 -80.000                               F
RBARB_5  RBARB_5      0 0        84.9956 15.0000 0.00000 0.00000 0.00000 -105.00 88.0000 -88.000                               F
RBARJ15  RBARJ15      0 0        0.00000 0.00000 0.00000 0.00000
RBARJ25  RBARJ25      0 0        0.00000 0.00000 0.00000 0.00000
RBARN_5  RBARN_5      0 0        1.10138 0.55022 0.00000 0.00000
RBART_5  RBART_5      0 2 117.76 19.1610 8.36893 -10.000 -12.994 0.00000 -17.000 13.0000 -13.000                               F
RBARU22  RBARU22      0 0        0.00000 0.00000 0.00000 0.00000
RBARUM5  RBARUM5      0 0        1.32166 0.32993 0.00000 0.00000
RBASA15  RBASA15      0 2 117.99 14.5040 5.63796 -7.0000 -12.278 0.00000 -112.00 40.0000 -40.000                               F
RBASA25  RBASA25      0 0        0.00000 0.00000 0.00000 0.00000
RBASB15  RBASB15      0 0        0.00000 0.00000 0.00000 0.00000
RBASB25  RBASB25      0 0        4.73544 0.99079 0.00000 0.00000
RBECH_5  RBECH_5      0 0        4.29389 1.65166 0.00000 0.00000
RBECL_5  RBECL_5      0 0        11.0118 0.77051 0.00000 0.00000
RBEIU_5  RBEIU_5      0 0        10.7915 3.30331 0.00000 0.00000
RBERB_5  RBERB_5      0 0        17.6191 5.94677 0.00000 0.00000
RBERC_5  RBERC_5      0 2 117.99 8.82212 2.97942 -32.000 -2.8559 0.00000 -33.000 19.0000 -20.000                               F
RBIRL25  RBIRL25      0 2 117.35 0.00000 0.00000 -6.0000 -9.0000 0.00000 -12.000 9.00000 -9.0000                               F
RBIRL_5  RBIRL_5      0 0        27.9690 4.75681 0.00000 0.00000
RBIRS25  RBIRS25      0 2 118.39 9.14198 1.21209 -3.0000 2.00000 0.00000 -13.000 2.00000 -2.0000                               F
RBOLO_5  RBOLO_5      0 0        1.89397 1.38711 0.00000 0.00000
RBORD_5  RBORD_5      0 0        2.20277 1.10144 0.00000 0.00000
RBORS_5  RBORS_5      0 0        0.77047 0.22029 0.00000 0.00000
RBORZ_5  RBORZ_5      0 2 117.99 15.3112 6.80600 -14.000 -22.532 0.00000 -32.000 24.0000 -24.000                               F
RBOTO_5  RBOTO_5      0 2 117.53 14.7233 2.02584 -8.0000 -10.000 0.00000 -13.000 10.0000 -10.000                               F
RBRAB_5  RBRAB_5      0 0        24.3360 1.21108 0.00000 0.00000
RBRAD15  RBRAD15      0 2 116.76 17.4321 4.93400 -4.0000 -2.4269 0.00000 -5.0000 3.00000 -3.0000                               F
RBRAD25  RBRAD25      0 0        0.00000 0.00000 0.00000 0.00000
RBRAD41  RBRAD41      0 0        0.21250 105.637 0.00000 0.00000
RBRAI22  RBRAI22      0 0        0.00000 0.00000 0.00000 0.00000
RBRAI41  RBRAI41      0 0        0.00000 0.00000 0.00000 0.00000
RBRAS25  RBRAS25      0 0        16.4070 3.08303 0.00000 0.00000
RBRAS41  RBRAS41      0 0        0.00000 0.00000 0.00000 0.00000
RBRASA5  RBRASA5      0 0        0.00000 0.00000 0.00000 0.00000
RBRASB5  RBRASB5      0 0        3.63406 0.66086 0.00000 0.00000
RBRAZ12  RBRAZ12      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000                               F
RBRAZ22  RBRAZ22      0 2 235.99 12.4794 7.73400 -238.00 64.4327 0.00000 -263.00 73.0000 -100.00                               F
RBRAZ41  RBRAZ41      0 2 412.00 12.4794 7.73400 -238.00 26.5994 0.00000 -295.00 50.0000 -100.00                               F
RBRAZA5  RBRAZA5      0 0        0.00000 0.00000 0.00000 0.00000
RBRAZB5  RBRAZB5      0 0        0.00000 0.00000 0.00000 0.00000
RBRD241  RBRD241      0 0        0.00000 0.00000 0.00000 0.00000
RBRDN12  RBRDN12      0 0        0.00000 0.00000 0.00000 0.00000
RBRDN22  RBRDN22      0 0        0.00000 0.00000 0.00000 0.00000
RBRDS15  RBRDS15      0 0        0.00000 0.00000 0.00000 0.00000
RBRDS25  RBRDS25      0 2 117.99 0.40233 0.35508 -43.000 -13.653 0.00000 -118.00 21.0000 -21.000                               F
RBRDT_5  RBRDT_5      0 0        8.14822 1.32173 0.00000 0.00000
RBRGN_5  RBRGN_5      0 2 117.99 5.50993 2.31353 -7.0000 -1.0868 0.00000 -9.0000 4.00000 -4.0000                               F
RBRLS_5  RBRLS_5      0 0        11.0118 1.65166 0.00000 0.00000
RBRLT15  RBRLT15      0 0        14.6458 4.51540 0.00000 0.00000
RBRLT25  RBRLT25      0 0        10.1307 0.55022 0.00000 0.00000
RBRS241  RBRS241      0 0        0.00000 0.00000 0.00000 0.00000
RBRTM_5  RBRTM_5      0 0        7.48840 1.32173 0.00000 0.00000 0.00000 -3.0000 2.00000 -25.000                               F
RBRZ241  RBRZ241      0 2 412.00 12.4794 7.73400 -256.00 26.5994 0.00000 -313.00 50.0000 -100.00                               F
RBRZA_5  RBRZA_5      0 0        13.4349 3.30432 0.00000 0.00000
RBSTC_5  RBSTC_5      0 2 115.72 23.5485 2.37991 -2.0000 -20.000 0.00000 -28.000 20.0000 -20.000                               F
RBTSR_5  RBTSR_5      0 0        10.5713 4.29411 0.00000 0.00000
RBUC-15  RBUC-15      0 0        55.8517 3.44715 0.00000 0.00000
RBUC-25  RBUC-25      0 0        15.2846 2.07010 0.00000 0.00000
RBUC-A5  RBUC-A5      0 0        18.4448 0.00000 0.00000 0.00000
RBUC-B5  RBUC-B5      0 0        0.00000 0.00000 0.00000 0.00000
RBUC122  RBUC122      0 0        0.00000 0.00000 0.00000 0.00000
RBUC141  RBUC141      0 0        0.00000 0.00000 0.00000 0.00000
RBUC241  RBUC241      0 0        0.20383 107.222 0.00000 0.00000
RBUCE_5  RBUCE_5      0 0        4.37133 1.12357 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000                               F
RBUCOV5  RBUCOV5      0 0        23.4549 9.25008 0.00000 0.00000
RBUCU15  RBUCU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 65.0000 -70.000                               F
RBUCU22  RBUCU22      0 0        0.00000 0.00000 0.00000 0.00000
RBUCU25  RBUCU25      0 2 116.55 32.7659 10.1493 -59.000 -89.949 0.00000 -100.00 90.0000 -90.000                               F
RBUHU_5  RBUHU_5      0 2 117.99 6.08023 1.50882 -9.0000 -0.1116 0.00000 -11.000 7.00000 -16.000                               F
RBUJO15  RBUJO15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -149.00 20.0000 -100.00                               F
RBUJO25  RBUJO25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.000 60.0000 -150.00                               F
RBUNE_5  RBUNE_5      0 0        1.87184 0.55022 0.00000 0.00000
RBURI_5  RBURI_5      0 2 117.99 1.96841 0.94955 -27.000 10.5471 0.00000 -61.000 20.0000 -25.000                               F
RBUZE_5  RBUZE_5      0 0        12.7740 2.86274 0.00000 0.00000
RBUZN_5  RBUZN_5      0 0        16.6273 7.70907 0.00000 0.00000
RBUZS_5  RBUZS_5      0 2 117.99 31.8264 7.26850 -4.0000 -8.7433 0.00000 -17.000 19.0000 -19.000                               F
RCACIU5  RCACIU5      0 0        14.5352 4.29511 0.00000 0.00000
RCALAC5  RCALAC5      0 0        1.65157 0.66086 0.00000 0.00000
RCALA_5  RCALA_5      0 2 116.50 16.5177 3.30331 -5.0000 -3.3069 0.00000 -5.0000 4.00000 -4.0000                               F
RCALF22  RCALF22      0 0        0.00000 0.00000 0.00000 0.00000
RCALF25  RCALF25      0 0        0.00000 0.00000 0.00000 0.00000
RCALF_5  RCALF_5      0 0        4.18425 0.44058 0.00000 0.00000
RCALN_5  RCALN_5      0 0        7.92795 2.31252 0.00000 0.00000
RCALR_5  RCALR_5      0 0        0.00000 0.00000 0.00000 0.00000
RCAPRI5  RCAPRI5      0 0        2.09212 0.00000 0.00000 0.00000
RCARA22  RCARA22      0 0        0.00000 0.00000 0.00000 0.00000
RCARB_5  RCARB_5      0 2 117.99 2.98731 0.33697 -6.0000 -1.5753 0.00000 -20.000 6.00000 -10.000                               F
RCARD15  RCARD15      0 0        18.9407 6.05641 0.00000 0.00000 0.00000 -60.000 27.0000 -27.000                               F
RCARD25  RCARD25      0 2 113.02 0.00000 0.00000 -6.0000 -4.9154 0.00000 -22.000 16.0000 -16.000                               F
RCARE_5  RCARE_5      0 2 112.72 36.3416 0.99180 -3.0000 -2.6007 0.00000 -3.0000 3.00000 -3.0000                               F
RCARN_5  RCARN_5      0 0        0.00000 0.00000 0.00000 0.00000
RCARS_5  RCARS_5      0 2 117.99 8.04261 0.44259 -5.0000 -1.6656 0.00000 -6.0000 3.00000 -3.0000                               F
RCARVF5  RCARVF5      0 0        0.00000 0.00000 0.00000 0.00000
RCARV_5  RCARV_5      0 2 117.99 4.95873 1.32273 -4.0000 1.00475 0.00000 -5.0000 3.00000 -3.0000                               F
RCAVN_5  RCAVN_5      0 0        0.00000 0.00000 0.00000 0.00000
RCAZA_5  RCAZA_5      0 0        6.60729 3.30331 0.00000 0.00000
RCAZN_5  RCAZN_5      0 0        10.3510 3.41396 0.00000 0.00000
RCEBV_5  RCEBV_5      0 2 117.99 0.00000 0.00000 -2.0000 3.04115 0.00000 -20.000 15.0000 -15.000                               F
RCELU_5  RCELU_5      0 0        0.00000 0.00000 0.00000 0.00000
RCENT_5  RCENT_5      0 0        29.8531 2.22501 0.00000 0.00000
RCERB_5  RCERB_5      0 2 118.04 0.05029 0.04426 -2.0000 5.85109 0.00000 -15.000 6.00000 -20.000                               F
RCERN15  RCERN15      0 0        0.00000 0.00000 0.00000 0.00000
RCERN25  RCERN25      0 0        0.00000 0.00000 0.00000 0.00000
RCERN41  RCERN41      0 2 412.00 104.248 307.911 -1305.0 -4.8214 0.00000 -1421.0 150.000 -150.00                               F
RCETA15  RCETA15      0 2 117.51 3.85836 0.55223 -5.0000 -2.4852 0.00000 -6.0000 3.00000 -3.0000                               F
RCETA22  RCETA22      0 0        0.00000 0.00000 0.00000 0.00000
RCETA25  RCETA25      0 0        0.00000 0.00000 0.00000 0.00000
RCETA_5  RCETA_5      0 0        18.7195 0.00000 0.00000 0.00000
RCETB22  RCETB22      0 0        0.00000 0.00000 0.00000 0.00000
RCETB25  RCETB25      0 2 117.99 0.00000 0.00000 -1.0000 -5.2347 0.00000 -16.000 10.0000 -10.000                               F
RCETBA5  RCETBA5      0 2 117.99 0.80466 0.71015 -51.000 -5.1393 0.00000 -84.000 64.0000 -64.000                               F
RCETBB5  RCETBB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 67.0000 -80.000                               F
RCETG_5  RCETG_5      0 0        6.51878 0.14284 0.00000 0.00000 0.00000 -18.000 13.0000 -53.000                               F
RCFCA_5  RCFCA_5      0 0        1.76221 0.00000 0.00000 0.00000
RCFDE_5  RCFDE_5      0 0        8.03858 2.97238 0.00000 0.00000
RCFPUI5  RCFPUI5      0 0        1.43130 0.44058 0.00000 0.00000
RCHDO_5  RCHDO_5      0 2 117.99 0.10058 0.08852 -14.000 2.32559 0.00000 -53.000 16.0000 -16.000                               F
RCHEAC5  RCHEAC5      0 2 117.99 0.17099 0.15088 -10.000 -7.8348 0.00000 -38.000 14.0000 -14.000                               F
RCHEIO5  RCHEIO5      0 2 117.99 0.24140 0.21325 -14.000 -3.5173 0.00000 -53.000 10.0000 -12.000                               F
RCHESJ5  RCHESJ5      0 2 117.99 0.25146 0.18206 -13.000 1.19700 0.00000 -50.000 10.0000 -15.000                               F
RCHEST5  RCHEST5      0 2 117.99 0.12070 0.10662 -7.0000 -11.322 0.00000 -26.000 22.0000 -22.000                               F
RCHIT15  RCHIT15      0 0        36.5589 3.19367 0.00000 0.00000
RCHIT25  RCHIT25      0 0        8.58877 0.00000 0.00000 0.00000
RCHTU_5  RCHTU_5      0 2 117.99 2.99435 0.64075 -12.000 3.15837 0.00000 -74.000 12.0000 -12.000                               F
RCICE_5  RCICE_5      0 0        12.0026 2.31252 0.00000 0.00000
RCICH_5  RCICH_5      0 0        9.19952 1.20000 0.00000 0.00000 0.00000 -17.000 12.0000 -12.000                               F
RCICR_5  RCICR_5      0 0        16.5167 2.53281 0.00000 0.00000
RCILC15  RCILC15      0 0        0.00000 0.00000 0.00000 0.00000
RCILC_5  RCILC_5      0 0        10.9011 4.40475 0.00000 0.00000
RCIMP_5  RCIMP_5      0 0        19.3803 1.54202 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000                               F
RCIMS_5  RCIMS_5      0 0        4.73443 2.53281 0.00000 0.00000
RCIRI_5  RCIRI_5      0 0        4.42665 0.50696 0.00000 0.00000
RCIRNA5  RCIRNA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 8.00000 -8.0000                               F
RCIRNB5  RCIRNB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.000 8.00000 -8.0000                               F
RCIRT_5  RCIRT_5      0 2 117.99 9.36125 0.41845 -10.000 -7.2321 0.00000 -54.000 15.0000 -15.000                               F
RCISN_5  RCISN_5      0 2 116.63 8.10497 0.00000 -5.0000 -2.9581 0.00000 -27.000 4.00000 -4.0000                               F
RCIUD15  RCIUD15      0 0        0.00000 0.00000 0.00000 0.00000
RCIZBI5  RCIZBI5      0 2 117.99 0.12070 0.10662 -14.000 4.83989 0.00000 -53.000 12.0000 -12.000                               F
RCJF222  RCJF222      0 0        0.00000 0.00000 0.00000 0.00000
RCJFL15  RCJFL15      0 2 117.80 32.8152 5.50619 -16.000 -15.884 0.00000 -21.000 16.0000 -16.000                               F
RCJFL22  RCJFL22      0 0        0.00000 0.00000 0.00000 0.00000
RCJFL25  RCJFL25      0 0        3.08287 0.00000 0.00000 0.00000
RCJNO_5  RCJNO_5      0 0        9.91044 0.99079 0.00000 0.00000
RCJSD_5  RCJSD_5      0 0        15.4163 0.32993 0.00000 0.00000
RCLE2_5  RCLE2_5      0 0        0.00000 0.00000 0.00000 0.00000
RCLEJ_5  RCLEJ_5      0 0        4.18425 1.02399 0.00000 0.00000
RCLEST1  RCLEST1      0 0        0.00000 0.00000 0.00000 0.00000
RCLES_5  RCLES_5      0 2 116.92 40.1919 10.0206 -4.0000 -1.5902 0.00000 -10.000 3.00000 -3.0000                               F
RCLNG_5  RCLNG_5      0 2 117.99 37.7316 14.1196 -54.000 -26.555 0.00000 -90.000 41.0000 -41.000                               F
RCMPE_5  RCMPE_5      0 0        20.5923 3.30432 0.00000 0.00000
RCNIS_5  RCNIS_5      0 0        12.3335 1.87194 0.00000 0.00000
RCODL_5  RCODL_5      0 2 117.91 11.5620 0.99079 -3.0000 -1.9272 0.00000 -3.0000 2.00000 -2.0000                               F
RCOLB_5  RCOLB_5      0 0        0.00000 0.00000 0.00000 0.00000
RCOLD_5  RCOLD_5      0 0        0.32991 0.00000 0.00000 0.00000
RCOMA_5  RCOMA_5      0 2 117.85 14.3160 3.52360 -4.0000 -2.9275 0.00000 -4.0000 3.00000 -3.0000                               F
RCON1S1  RCON1S1      0 0        0.00000 0.00000 0.00000 0.00000
RCON2S1  RCON2S1      0 0        0.00000 0.00000 0.00000 0.00000
RCONS15  RCONS15      0 0        42.9459 7.70907 0.00000 0.00000
RCONS25  RCONS25      0 0        5.50590 1.10144 0.00000 0.00000
RCONT_5  RCONT_5      0 0        1.18889 0.34099 0.00000 0.00000
RCONX_5  RCONX_5      0 0        2.53268 0.82583 0.00000 0.00000
RCOPA_5  RCOPA_5      0 0        0.00000 0.00000 0.00000 0.00000
RCOPS_5  RCOPS_5      0 0        6.05610 0.66086 0.00000 0.00000
RCORA15  RCORA15      0 2 117.99 5.62460 1.21510 -11.000 2.05005 0.00000 -14.000 3.00000 -7.0000                               F
RCORA25  RCORA25      0 0        0.00000 0.00000 0.00000 0.00000
RCOST_5  RCOST_5      0 2 117.99 0.20117 0.17704 -19.000 7.74572 0.00000 -24.000 20.0000 -20.000                               F
RCOTRA5  RCOTRA5      0 0        16.1868 1.21108 0.00000 0.00000
RCOTRB5  RCOTRB5      0 0        13.8744 0.99079 0.00000 0.00000
RCOZL_5  RCOZL_5      0 0        0.99074 0.00000 0.00000 0.00000
RCPAL25  RCPAL25      0 0        63.8681 12.1138 0.00000 0.00000 0.00000 -2.0000 5.00000 -5.0000                               F
RCPAL45  RCPAL45      0 0        0.00000 0.00000 0.00000 0.00000
RCPLG_5  RCPLG_5      0 0        7.15748 0.88015 0.00000 0.00000
RCPRGA5  RCPRGA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 17.0000 -17.000                               F
RCPRGB5  RCPRGB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 80.0000 -80.000                               F
RCRA212  RCRA212      0 0        0.00000 0.00000 0.00000 0.00000
RCRA222  RCRA222      0 0        0.00000 0.00000 0.00000 0.00000
RCRAE_5  RCRAE_5      0 0        32.4852 7.81871 0.00000 0.00000
RCRAI15  RCRAI15      0 0        0.00000 0.00000 0.00000 0.00000
RCRAI25  RCRAI25      0 0        0.00000 0.00000 0.00000 0.00000
RCRAS_5  RCRAS_5      0 0        25.5471 4.51540 0.00000 0.00000
RCRCEN5  RCRCEN5      0 0        0.00000 0.00000 0.00000 0.00000
RCRIG_5  RCRIG_5      0 0        5.28564 1.43137 0.00000 0.00000
RCRIN15  RCRIN15      0 2 117.99 21.8255 1.10144 -5.0000 -7.0795 0.00000 -10.000 8.00000 -8.0000                               F
RCRIN25  RCRIN25      0 0        0.00000 0.00000 0.00000 0.00000
RCRISC5  RCRISC5      0 0        1.32166 0.22029 0.00000 0.00000
RCRIST5  RCRIST5      0 0        27.0890 9.25008 0.00000 0.00000
RCRUS_5  RCRUS_5      0 0        3.63305 0.00000 0.00000 0.00000
RCSTI_5  RCSTI_5      0 2 117.99 9.94463 2.78327 -1.0000 -13.098 0.00000 -20.000 21.0000 -21.000                               F
RCTACN5  RCTACN5      0 0        16.5177 2.20288 0.00000 0.00000
RCTCVA5  RCTCVA5      0 2 117.99 12.1994 10.7590 -93.000 4.55273 0.00000 -140.00 20.0000 -80.000                               F
RCTCVB5  RCTCVB5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 12.0000 -80.000                               F
RCTRZ22  RCTRZ22      0 0        0.00000 0.00000 0.00000 0.00000
RCTRZ25  RCTRZ25      0 0        0.00000 0.00000 0.00000 0.00000
RCTRZ_5  RCTRZ_5      0 2 118.00 14.6820 2.44127 -56.000 17.9784 0.00000 -56.000 18.0000 -18.000                               F
RCTSV_5  RCTSV_5      0 2 117.70 0.15087 0.13278 -5.0000 -10.000 0.00000 -30.000 10.0000 -10.000                               F
RCUDB_5  RCUDB_5      0 2 117.99 1.77730 1.56716 -5.0000 0.23412 0.00000 -80.000 18.0000 -84.000                               F
RCUJM_5  RCUJM_5      0 2 117.99 3.20054 0.33295 -9.0000 3.73653 0.00000 -15.000 5.00000 -5.0000                               F
RCURTI5  RCURTI5      0 2 117.86 2.42606 0.44158 -4.0000 -1.9507 0.00000 -4.0000 2.00000 -2.0000                               F
RCUZV_5  RCUZV_5      0 2 117.99 7.71571 3.30734 -10.000 1.27116 0.00000 -12.000 6.00000 -6.0000                               F
RCVTA_5  RCVTA_5      0 0        24.0062 3.08403 0.00000 0.00000
RDABU_5  RDABU_5      0 2 117.99 2.20679 1.10345 -5.0000 -2.7484 0.00000 -7.0000 4.00000 -4.0000                               F
RDAIES5  RDAIES5      0 2 117.99 0.17099 0.15088 -13.000 4.09762 0.00000 -37.000 8.00000 -8.0000                               F
RDANE_5  RDANE_5      0 0        10.1307 1.21108 0.00000 0.00000
RDEDA_5  RDEDA_5      0 0        9.58052 0.44058 0.00000 0.00000
RDEJ__5  RDEJ__5      0 2 116.15 12.7800 2.42518 -8.0000 -7.9823 0.00000 -14.000 8.00000 -8.0000                               F
RDELE_5  RDELE_5      0 0        3.16032 0.51803 0.00000 0.00000
RDEVA_5  RDEVA_5      0 0        8.03858 1.21108 0.00000 0.00000
RDIF1_5  RDIF1_5      0 2 117.95 7.61011 0.44661 -15.000 -8.5824 0.00000 -17.000 9.00000 -9.0000                               F
RDIF2_5  RDIF2_5      0 0        3.41277 0.21928 0.00000 0.00000
RDIML_5  RDIML_5      0 2 118.44 0.03118 0.01509 -38.000 22.9965 0.00000 -45.000 23.0000 -23.000                               F
RDIRS25  RDIRS25      0 0        0.00000 0.00000 0.00000 0.00000
RDIRS41  RDIRS41      0 0        0.93162 104.997 0.00000 0.00000
RDIRS_5  RDIRS_5      0 0        10.2303 1.21108 0.00000 0.00000
RDMOS22  RDMOS22      0 0        0.00000 0.00000 0.00000 0.00000
RDOFT_5  RDOFT_5      0 2 117.78 9.91044 2.20288 -2.0000 -22.000 0.00000 -30.000 22.0000 -22.000                               F
RDOICB5  RDOICB5      0 2 117.90 0.01911 0.00905 -23.000 5.00000 0.00000 -28.000 5.00000 -5.0000                               F
RDOIC_5  RDOIC_5      0 0        2.53268 1.43137 0.00000 0.00000
RDOLH_5  RDOLH_5      0 0        3.89860 0.92541 0.00000 0.00000
RDOLT25  RDOLT25      0 0        0.00000 0.00000 0.00000 0.00000
RDOM241  RDOM241      0 0        0.00000 0.00000 0.00000 0.00000
RDOMN25  RDOMN25      0 0        10.0876 88.6207 0.00000 0.00000
RDOMN41  RDOMN41      0 0        0.00000 0.00000 0.00000 0.00000
RDOMNA5  RDOMNA5      0 2 117.99 0.00000 0.00000 -3.0000 -3.7457 0.00000 -8.0000 6.00000 -10.000                               F
RDOMNB5  RDOMNB5      0 0        0.18699 91.1949 0.00000 0.00000
RDRAG15  RDRAG15      0 0        9.13997 2.97338 0.00000 0.00000
RDRAG25  RDRAG25      0 2 117.99 9.60466 0.77151 -2.0000 -0.8330 0.00000 -3.0000 1.00000 -1.0000                               F
RDRAGV5  RDRAGV5      0 0        7.30313 1.24198 0.00000 0.00000
RDRB212  RDRB212      0 0        0.00000 0.00000 0.00000 0.00000
RDRB222  RDRB222      0 0        0.00000 0.00000 0.00000 0.00000
RDRGA_5  RDRGA_5      0 0        5.50590 1.10144 0.00000 0.00000
RDRGO11  RDRGO11      0 0        0.00000 0.00000 0.00000 0.00000
RDRGO25  RDRGO25      0 2 117.96 11.1244 3.41396 -2.0000 -0.3432 0.00000 -2.0000 1.00000 -1.0000                               F
RDRGV_5  RDRGV_5      0 0        1.10138 0.00000 0.00000 0.00000
RDRMOA5  RDRMOA5      0 0        0.00000 0.00000 0.00000 0.00000
RDRMOB5  RDRMOB5      0 0        25.8780 0.66086 0.00000 0.00000
RDRO2B5  RDRO2B5      0 0        0.00000 0.00000 0.00000 0.00000
RDROB15  RDROB15      0 0        7.26812 1.54202 0.00000 0.00000
RDROB25  RDROB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2.0000 0.00000 -6.0000                               F
RDROB45  RDROB45      0 0        0.00000 0.00000 0.00000 0.00000
RDROB55  RDROB55      0 0        0.00000 0.00000 0.00000 0.00000
RDROB_5  RDROB_5      0 0        29.7313 8.69987 0.00000 0.00000
RDRTAA5  RDRTAA5      0 0        14.9426 0.55022 0.00000 0.00000
RDRTAB5  RDRTAB5      0 0        16.3748 0.25348 0.00000 0.00000
RDRVL_5  RDRVL_5      0 0        1.21102 0.10964 0.00000 0.00000
RDSNAV5  RDSNAV5      0 0        0.00000 0.00000 0.00000 0.00000
RDUDS15  RDUDS15      0 0        14.9204 0.55022 0.00000 0.00000
RDUDS25  RDUDS25      0 0        5.41740 1.32173 0.00000 0.00000
RDUDS_5  RDUDS_5      0 2 117.99 2.76603 0.89222 -1.0000 -2.9861 0.00000 -8.0000 12.0000 -13.000                               F
RDUM122  RDUM122      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB22  RDUMB22      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB25  RDUMB25      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB_5  RDUMB_5      0 2 117.99 37.6340 6.52917 -19.000 -2.1406 0.00000 -23.000 35.0000 -35.000                               F
RDVITA5  RDVITA5      0 0        24.5563 3.85454 0.00000 0.00000 0.00000 -1.0000 56.0000 -56.000                               F
REFOR_5  REFOR_5      0 2 117.99 4.40452 1.10144 -5.0000 -7.5757 0.00000 -11.000 8.00000 -8.0000                               F
REGGER5  REGGER5      0 2 117.00 0.10058 0.06236 -9.0000 -9.0000 0.00000 -30.000 9.00000 -9.0000                               F
RELAR_5  RELAR_5      0 2 117.99 9.95066 0.80571 -1.0000 -1.6596 0.00000 -10.000 6.00000 -6.0000                               F
RELPU15  RELPU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 5.00000 -10.000                               F
RELPUB5  RELPUB5      0 0        1.21102 0.66086 0.00000 0.00000
RFACA15  RFACA15      0 2 117.99 0.22229 0.16698 -9.0000 8.99565 0.00000 -132.00 30.0000 -30.000                               F
RFACA_1  RFACA_1      0 0        0.00000 0.00000 0.00000 0.00000
RFAGA_5  RFAGA_5      0 2 117.99 0.05029 0.04426 -3.0000 2.59158 0.00000 -20.000 13.0000 -13.000                               F
RFALC_5  RFALC_5      0 0        1.40917 0.44058 0.00000 0.00000
RFALT_5  RFALT_5      0 0        19.7877 2.59920 0.00000 0.00000
RFANT_5  RFANT_5      0 2 112.66 14.3170 4.40576 -2.0000 2.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RFARA_5  RFARA_5      0 2 117.99 3.55360 0.60655 -6.0000 -2.4464 0.00000 -30.000 20.0000 -20.000                               F
RFAURA5  RFAURA5      0 0        0.00000 0.00000 0.00000 0.00000
RFAURB5  RFAURB5      0 0        4.62480 1.32173 0.00000 0.00000
RFAUR_5  RFAUR_5      0 0        4.51517 0.88115 0.00000 0.00000
RFCME15  RFCME15      0 0        0.00000 0.00000 0.00000 0.00000
RFCME25  RFCME25      0 0        15.4938 3.77708 0.00000 0.00000
RFCSN_5  RFCSN_5      0 0        18.2800 2.20288 0.00000 0.00000
RFCSV22  RFCSV22      0 0        0.00000 0.00000 0.00000 0.00000
RFCSV_5  RFCSV_5      0 2 117.72 13.8744 1.98259 -21.000 -15.106 0.00000 -22.000 16.0000 -16.000                               F
RFCV1_5  RFCV1_5      0 0        0.00000 0.00000 0.00000 0.00000
RFETE_5  RFETE_5      0 0        11.0118 2.20288 0.00000 0.00000
RFIENV5  RFIENV5      0 0        0.00000 0.00000 0.00000 0.00000
RFIEN_5  RFIEN_5      0 0        14.3150 3.30331 0.00000 0.00000
RFILA15  RFILA15      0 0        27.5839 0.22029 0.00000 0.00000
RFILA25  RFILA25      0 0        23.9176 0.30881 0.00000 0.00000
RFILE22  RFILE22      0 0        0.00000 0.00000 0.00000 0.00000
RFILEI5  RFILEI5      0 0        0.00000 0.00000 0.00000 0.00000
RFILE_5  RFILE_5      0 0        38.3211 7.26850 0.00000 0.00000
RFILI_5  RFILI_5      0 2 117.97 5.50892 0.44158 -3.0000 -2.0000 0.00000 -4.0000 2.00000 -2.0000                               F
RFILP_5  RFILP_5      0 0        4.40452 1.10144 0.00000 0.00000
RFINT22  RFINT22      0 0        0.00000 0.00000 0.00000 0.00000
RFINT25  RFINT25      0 0        0.00000 0.00000 0.00000 0.00000
RFINT_5  RFINT_5      0 0        10.7915 3.96418 0.00000 0.00000
RFLOR_5  RFLOR_5      0 0        7.70867 1.98259 0.00000 0.00000
RFMEP_5  RFMEP_5      0 2 117.12 14.9265 1.70497 -2.0000 -7.9090 0.00000 -14.000 8.00000 -8.0000                               F
RFRAS_5  RFRAS_5      0 0        16.9914 4.63611 0.00000 0.00000
RFRATE5  RFRATE5      0 0        41.6242 6.49699 0.00000 0.00000
RFREID5  RFREID5      0 0        14.0947 3.74389 0.00000 0.00000
RFRUN_5  RFRUN_5      0 2 117.99 0.20117 0.17704 -14.000 4.02217 0.00000 -53.000 6.00000 -8.0000                               F
RFTIC15  RFTIC15      0 0        0.00000 0.00000 0.00000 0.00000
RFTIC25  RFTIC25      0 0        0.00000 0.00000 0.00000 0.00000
RFUD212  RFUD212      0 0        0.00000 0.00000 0.00000 0.00000
RFUD222  RFUD222      0 0        0.00000 0.00000 0.00000 0.00000
RFUND15  RFUND15      0 0        11.3659 0.20118 0.00000 0.00000
RFUND25  RFUND25      0 0        10.3705 89.3247 0.00000 0.00000
RFUNDU5  RFUNDU5      0 2 114.79 1.10540 0.00201 -5.0000 -2.9883 0.00000 -6.0000 3.00000 -3.0000                               F
RGAD241  RGAD241      0 0        0.21692 100.920 0.00000 0.00000
RGADA41  RGADA41      0 0        0.00000 0.00000 0.00000 0.00000
RGAES_5  RGAES_5      0 2 117.29 15.4214 4.07684 -6.0000 -3.8884 0.00000 -8.0000 4.00000 -4.0000                               F
RGALA_5  RGALA_5      0 0        7.15748 2.53281 0.00000 0.00000
RGARL_5  RGARL_5      0 2 117.99 0.10058 0.08852 -6.0000 2.58338 0.00000 -23.000 7.00000 -7.0000                               F
RGATA_5  RGATA_5      0 2 117.05 20.8237 3.30834 -12.000 -10.000 0.00000 -12.000 10.0000 -10.000                               F
RGHE2_5  RGHE2_5      0 0        0.00000 0.00000 0.00000 0.00000
RGHEC_5  RGHEC_5      0 2 117.99 6.72195 0.55223 -6.0000 4.00000 0.00000 -8.0000 4.00000 -4.0000                               F
RGHEO22  RGHEO22      0 0        0.00000 0.00000 0.00000 0.00000
RGHEO_5  RGHEO_5      0 0        9.13897 2.75310 0.00000 0.00000
RGHIM_5  RGHIM_5      0 0        12.2229 2.75310 0.00000 0.00000
RGHIZ22  RGHIZ22      0 0        0.00000 0.00000 0.00000 0.00000
RGHIZA5  RGHIZA5      0 2 118.83 4.96477 0.82985 -10.000 7.00000 0.00000 -14.000 7.00000 -7.0000                               F
RGHIZB5  RGHIZB5      0 0        1.10138 0.00000 0.00000 0.00000
RGHLA_5  RGHLA_5      0 2 116.24 42.3353 10.2721 -14.000 -15.930 0.00000 -14.000 16.0000 -16.000                               F
RGHRA_5  RGHRA_5      0 0        19.3803 3.08303 0.00000 0.00000
RGHZ222  RGHZ222      0 0        0.00000 0.00000 0.00000 0.00000
RGIA1L5  RGIA1L5      0 0        0.00000 0.00000 0.00000 0.00000
RGIA2L5  RGIA2L5      0 0        1.10138 1.10144 0.00000 0.00000
RGIAL11  RGIAL11      0 0        0.00000 0.00000 0.00000 0.00000
RGIAL21  RGIAL21      0 0        0.00000 0.00000 0.00000 0.00000
RGILC22  RGILC22      0 2 235.99 0.00000 0.00000 -72.000 -11.605 0.00000 -150.00 20.0000 -20.000                               F
RGIUN15  RGIUN15      0 0        0.00000 0.00000 0.00000 0.00000
RGIUN25  RGIUN25      0 0        2.90685 0.38525 0.00000 0.00000
RGLAV_5  RGLAV_5      0 0        3.13819 1.06825 0.00000 0.00000
RGLI__5  RGLI__5      0 0        12.3335 1.15676 0.00000 0.00000
RGLTA15  RGLTA15      0 0        18.7748 0.63873 0.00000 0.00000
RGLTA25  RGLTA25      0 0        0.00000 0.00000 0.00000 0.00000
RGODI_5  RGODI_5      0 0        5.23836 0.77352 0.00000 0.00000 0.00000 -114.00 16.0000 -23.000                               F
RGOVO_5  RGOVO_5      0 2 117.99 38.6980 8.93700 -39.000 -52.119 0.00000 -231.00 100.000 -100.00                               F
RGRAD22  RGRAD22      0 0        0.00000 0.00000 0.00000 0.00000
RGRAD_5  RGRAD_5      0 0        25.4364 5.61684 0.00000 0.00000
RGRLEH5  RGRLEH5      0 0        0.00000 0.00000 0.00000 0.00000
RGROSI5  RGROSI5      0 0        13.1039 3.74389 0.00000 0.00000
RGROZ15  RGROZ15      0 0        9.88831 2.12543 0.00000 0.00000 0.00000 -48.000 30.0000 -30.000                               F
RGROZ_5  RGROZ_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 13.0000 -30.000                               F
RGRUI_5  RGRUI_5      0 0        0.66083 0.10964 0.00000 0.00000
RGUTI22  RGUTI22      0 0        0.00000 0.00000 0.00000 0.00000
RGUTI41  RGUTI41      0 0        0.22749 106.898 0.00000 0.00000
RGUTIN2  RGUTIN2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000                               F
RGUTI_5  RGUTI_5      0 0        25.8006 13.8540 0.00000 0.00000
RGVAII5  RGVAII5      0 0        0.00000 0.00000 0.00000 0.00000
RHARM_5  RHARM_5      0 2 117.96 7.66240 0.00402 -10.000 -6.5526 0.00000 -12.000 7.00000 -7.0000                               F
RHAS122  RHAS122      0 0        0.00000 0.00000 0.00000 0.00000
RHAS1_5  RHAS1_5      0 0        6.27637 2.53281 0.00000 0.00000
RHAS2_5  RHAS2_5      0 0        8.69942 1.43137 0.00000 0.00000
RHASD22  RHASD22      0 0        0.00000 0.00000 0.00000 0.00000
RHATE15  RHATE15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -24.000 15.0000 -15.000                               F
RHATE_5  RHATE_5      0 0        5.61554 2.42317 0.00000 0.00000 0.00000 -52.000 16.0000 -16.000                               F
RHCAN15  RHCAN15      0 2 117.99 0.05029 0.04426 -2.0000 -3.1077 0.00000 -11.000 16.0000 -16.000                               F
RHCORN5  RHCORN5      0 2 117.99 0.15087 0.13278 -6.0000 2.60280 0.00000 -59.000 14.0000 -20.000                               F
RHGLOT5  RHGLOT5      0 2 117.99 0.10058 0.08852 -5.0000 1.97885 0.00000 -25.000 12.0000 -12.000                               F
RHIRL_5  RHIRL_5      0 0        16.0772 2.75310 0.00000 0.00000
RHIRS25  RHIRS25      0 0        8.82212 3.31538 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000                               F
RHIZV15  RHIZV15      0 2 117.99 0.00000 0.00000 -3.0000 -7.0251 0.00000 -100.00 75.0000 -75.000                               F
RHNEH15  RHNEH15      0 0        0.20117 0.17704 0.00000 0.00000 0.00000 -42.000 18.0000 -22.000                               F
RHOGH25  RHOGH25      0 2 118.01 0.12070 0.11467 -13.000 8.00000 0.00000 -16.000 8.00000 -8.0000                               F
RHOGHA5  RHOGHA5      0 0        4.84508 0.77051 0.00000 0.00000
RHOLB_5  RHOLB_5      0 2 117.99 3.30113 0.27964 -1.0000 -6.5731 0.00000 -67.000 60.0000 -60.000                               F
RHORZ_5  RHORZ_5      0 0        9.79979 1.76130 0.00000 0.00000
RHSIM15  RHSIM15      0 2 117.99 0.05029 0.04426 -2.0000 5.94864 0.00000 -12.000 15.0000 -15.000                               F
RHUDU15  RHUDU15      0 0        7.00359 1.59633 0.00000 0.00000
RHUDU_5  RHUDU_5      0 2 117.48 12.1706 2.68771 -3.0000 -9.9297 0.00000 -4.0000 10.0000 -10.000                               F
RHUED_5  RHUED_5      0 0        2.76704 0.55022 0.00000 0.00000
RHURMZ5  RHURMZ5      0 0        0.00000 0.00000 0.00000 0.00000
RHUSI_5  RHUSI_5      0 0        7.37776 1.10043 0.00000 0.00000
RHVER15  RHVER15      0 2 117.99 4.45482 2.24714 -2.0000 -4.0350 0.00000 -12.000 16.0000 -16.000                               F
RIANC_5  RIANC_5      0 0        5.50590 0.99079 0.00000 0.00000
RIAS222  RIAS222      0 0        0.00000 0.00000 0.00000 0.00000
RIASI15  RIASI15      0 0        20.4485 4.88959 0.00000 0.00000
RIASI22  RIASI22      0 0        0.00000 0.00000 0.00000 0.00000
RIASI25  RIASI25      0 0        0.00000 0.00000 0.00000 0.00000
RIASS_5  RIASS_5      0 2 117.94 35.1819 4.72462 -4.0000 -5.0000 0.00000 -7.0000 5.00000 -5.0000                               F
RIAZ212  RIAZ212      0 0        0.00000 0.00000 0.00000 0.00000
RIAZ222  RIAZ222      0 0        0.00000 0.00000 0.00000 0.00000
RIAZU25  RIAZU25      0 0        0.00000 0.00000 0.00000 0.00000
RIAZUA5  RIAZUA5      0 2 117.99 0.00000 0.00000 -69.000 17.3263 0.00000 -140.00 61.0000 -61.000                               F
RIAZUB5  RIAZUB5      0 0        0.00000 0.00000 0.00000 0.00000
RICA__5  RICA__5      0 0        11.3417 2.97338 0.00000 0.00000
RICOA_5  RICOA_5      0 0        5.06536 2.42317 0.00000 0.00000
RIER141  RIER141      0 0        0.00000 0.00000 0.00000 0.00000
RIERN15  RIERN15      0 0        1.10138 0.00000 0.00000 0.00000
RIERN22  RIERN22      0 2 233.95 7.69960 6.79100 -145.00 -126.79 0.00000 -200.00 130.000 -130.00                               F
RIERN25  RIERN25      0 0        0.00000 0.00000 0.00000 0.00000
RIERN41  RIERN41      0 0        0.00000 0.00000 0.00000 0.00000
RIFA__5  RIFA__5      0 0        18.3342 2.03691 0.00000 0.00000
RIMGB15  RIMGB15      0 0        6.60729 1.10144 0.00000 0.00000
RIMGB25  RIMGB25      0 0        0.00000 0.00000 0.00000 0.00000
RIMT2_5  RIMT2_5      0 2 109.07 46.3627 5.94778 -3.0000 -0.3007 0.00000 -5.0000 3.00000 -3.0000                               F
RIMT__5  RIMT__5      0 0        19.0504 5.50619 0.00000 0.00000
RINCRT5  RINCRT5      0 2 117.95 3.41378 1.10144 -12.000 -12.789 0.00000 -17.000 13.0000 -13.000                               F
RINSU_5  RINSU_5      0 2 117.99 17.8666 10.9259 -1.0000 -14.384 0.00000 -16.000 11.0000 -21.000                               F
RIONE_5  RIONE_5      0 2 117.99 0.15087 0.13278 -13.000 -0.8789 0.00000 -38.000 15.0000 -15.000                               F
RIREMA5  RIREMA5      0 2 117.78 0.00000 0.00000 -4.0000 -4.6921 0.00000 -6.0000 5.00000 -5.0000                               F
RIREMB5  RIREMB5      0 0        9.71229 2.34571 0.00000 0.00000
RIS1A41  RIS1A41      0 0        0.24656 104.313 0.00000 0.00000
RISA1_5  RISA1_5      0 0        0.00000 0.00000 0.00000 0.00000
RISA222  RISA222      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -305.00 10.0000 -150.00                               F
RISA2_5  RISA2_5      0 0        0.00000 0.00000 0.00000 0.00000
RISAC41  RISAC41      0 0        0.24656 104.313 0.00000 0.00000
RISAC_5  RISAC_5      0 2 117.99 2.20679 1.10345 -5.0000 1.20035 0.00000 -6.0000 3.00000 -3.0000                               F
RISAL22  RISAL22      0 0        0.00000 0.00000 0.00000 0.00000
RITCA_5  RITCA_5      0 2 117.81 8.91969 1.34386 -6.0000 -12.767 0.00000 -17.000 13.0000 -13.000                               F
RIUM__5  RIUM__5      0 0        6.38701 1.21108 0.00000 0.00000
RIUSBA5  RIUSBA5      0 0        0.00000 0.00000 0.00000 0.00000
RIUSBB5  RIUSBB5      0 0        0.00000 0.00000 0.00000 0.00000
RIZVO_5  RIZVO_5      0 2 117.92 23.2860 5.29999 -7.0000 -7.0000 0.00000 -9.0000 7.00000 -7.0000                               F
RIZVR_5  RIZVR_5      0 2 118.48 5.40533 0.44561 -12.000 5.00000 0.00000 -14.000 5.00000 -8.0000                               F
RJIBL_5  RJIBL_5      0 2 117.99 6.53789 0.99079 -7.0000 -0.3201 0.00000 -38.000 16.0000 -16.000                               F
RJIBO_5  RJIBO_5      0 0        16.1868 5.94677 0.00000 0.00000
RJILA15  RJILA15      0 0        13.1039 0.05532 0.00000 0.00000
RJILA25  RJILA25      0 0        0.00000 0.00000 0.00000 0.00000
RJILT_5  RJILT_5      0 0        21.9130 10.5718 0.00000 0.00000
RJIMBO5  RJIMBO5      0 0        0.00000 0.00000 0.00000 0.00000
RJUCA_5  RJUCA_5      0 0        0.00000 0.00000 0.00000 0.00000
RJUCU_5  RJUCU_5      0 0        16.2975 2.42317 0.00000 0.00000
RJUGU_5  RJUGU_5      0 0        2.42304 0.32993 0.00000 0.00000
RLAC212  RLAC212      0 0        0.00000 0.00000 0.00000 0.00000
RLAC222  RLAC222      0 0        0.00000 0.00000 0.00000 0.00000
RLAC421  RLAC421      0 0        0.00000 0.00000 0.00000 0.00000
RLACS15  RLACS15      0 0        12.7730 3.74389 0.00000 0.00000
RLACS25  RLACS25      0 0        0.00000 0.00000 0.00000 0.00000
RLACS41  RLACS41      0 0        0.00000 0.00000 0.00000 0.00000
RLAMI15  RLAMI15      0 0        0.00000 0.00000 0.00000 0.00000
RLAMI25  RLAMI25      0 0        7.48840 3.08303 0.00000 0.00000
RLAM_U5  RLAM_U5      0 0        0.00000 0.00000 0.00000 0.00000
RLAROT5  RLAROT5      0 0        4.95572 0.22029 0.00000 0.00000
RLECHI5  RLECHI5      0 2 117.99 4.41458 1.87697 -10.000 -4.7004 0.00000 -12.000 7.00000 -7.0000                               F
RLEHL_5  RLEHL_5      0 2 114.20 5.51697 1.10647 -13.000 -7.8490 0.00000 -16.000 8.00000 -8.0000                               F
RLIES15  RLIES15      0 0        1.98249 0.32993 0.00000 0.00000
RLIES25  RLIES25      0 0        7.15748 1.98259 0.00000 0.00000
RLILI_5  RLILI_5      0 2 117.99 0.10058 0.08852 -6.0000 -5.7026 0.00000 -23.000 11.0000 -11.000                               F
RLIVEZ5  RLIVEZ5      0 0        2.64231 1.10144 0.00000 0.00000
RLONEA5  RLONEA5      0 0        0.00000 0.00000 0.00000 0.00000
RLOT212  RLOT212      0 0        0.60350 0.53211 0.00000 0.00000 0.00000 -200.00 80.0000 -85.000                               F
RLOTR22  RLOTR22      0 2 235.99 0.70408 0.62063 -68.000 60.2681 0.00000 -340.00 80.0000 -98.000                               F
RLOTR_5  RLOTR_5      0 2 116.40 55.1687 12.6972 -2.0000 -0.6287 0.00000 -2.0000 1.00000 -1.0000                               F
RLOVR_5  RLOVR_5      0 0        4.73544 2.31252 0.00000 0.00000
RLREB_5  RLREB_5      0 0        0.00000 0.00000 0.00000 0.00000
RLUDU_5  RLUDU_5      0 0        8.14822 0.99079 0.00000 0.00000 0.00000 -6.0000 5.00000 -18.000                               F
RLUGO15  RLUGO15      0 0        34.0251 5.72548 0.00000 0.00000
RLUGO25  RLUGO25      0 0        10.1307 0.99079 0.00000 0.00000
RLUMI_5  RLUMI_5      0 0        3.30314 1.10144 0.00000 0.00000
RLUPE_5  RLUPE_5      0 0        9.25061 3.41396 0.00000 0.00000
RLUPO_5  RLUPO_5      0 0        4.40452 3.52360 0.00000 0.00000
RM-GRA5  RM-GRA5      0 0        0.00000 0.00000 0.00000 0.00000
RMACN_5  RMACN_5      0 2 117.99 4.43369 1.12759 -1.0000 -4.5240 0.00000 -15.000 10.0000 -10.000                               F
RMAGU_5  RMAGU_5      0 0        0.00000 0.00000 0.00000 0.00000
RMANA25  RMANA25      0 0        0.00000 0.00000 0.00000 0.00000
RMANA_5  RMANA_5      0 0        35.4575 4.18447 0.00000 0.00000
RMARA_5  RMARA_5      0 2 117.99 8.13314 4.03358 -13.000 -5.9025 0.00000 -46.000 16.0000 -18.000                               F
RMARC_5  RMARC_5      0 2 117.99 8.11000 2.47246 -8.0000 -10.290 0.00000 -39.000 19.0000 -19.000                               F
RMARG_5  RMARG_5      0 0        13.4338 0.66086 0.00000 0.00000
RMARI22  RMARI22      0 2 235.99 0.70408 0.62063 -140.00 -27.239 0.00000 -217.00 37.0000 -37.000                               F
RMAVR_5  RMAVR_5      0 0        12.6633 2.20288 0.00000 0.00000
RMAXI_5  RMAXI_5      0 2 117.99 6.13958 2.27530 -7.0000 0.50875 0.00000 -53.000 18.0000 -18.000                               F
RMBRVA5  RMBRVA5      0 0        15.6256 3.66744 0.00000 0.00000
RMBRVB5  RMBRVB5      0 0        10.4828 1.79550 0.00000 0.00000
RMCIU_5  RMCIU_5      0 0        28.1903 4.07482 0.00000 0.00000 0.00000 -13.000 10.0000 -10.000                               F
RMDCIO5  RMDCIO5      0 0        0.00000 0.00000 0.00000 0.00000
RMDCOS5  RMDCOS5      0 0        0.00000 0.00000 0.00000 0.00000
RMDUNG5  RMDUNG5      0 0        0.00000 0.00000 0.00000 0.00000
RMEDG15  RMEDG15      0 0        17.9991 9.00000 0.00000 0.00000
RMEDG25  RMEDG25      0 2 117.99 0.15188 0.11366 -6.0000 3.47170 0.00000 -90.000 30.0000 -30.000                               F
RMEDG41  RMEDG41      0 0        0.00000 0.00000 0.00000 0.00000
RMEDI_5  RMEDI_5      0 0        3.30314 1.10144 0.00000 0.00000
RMEDN_5  RMEDN_5      0 2 117.99 4.54634 3.42804 -5.0000 -4.3893 0.00000 -84.000 28.0000 -28.000                               F
RMEDS_5  RMEDS_5      0 0        21.5831 1.65166 0.00000 0.00000
RMETR_5  RMETR_5      0 2 117.99 0.00000 0.00000 -1.0000 2.94566 0.00000 -7.0000 5.00000 -5.0000                               F
RMGREB5  RMGREB5      0 0        10.3510 3.74389 0.00000 0.00000
RMICA_5  RMICA_5      0 0        0.10964 0.00000 0.00000 0.00000
RMIHL_5  RMIHL_5      0 0        2.36772 0.96866 0.00000 0.00000
RMIHV_5  RMIHV_5      0 2 117.99 2.36068 2.34169 -7.0000 -0.3753 0.00000 -99.000 70.0000 -78.000                               F
RMILCV5  RMILCV5      0 0        51.9752 14.8669 0.00000 0.00000
RMILI15  RMILI15      0 2 117.90 11.3085 1.46456 -12.000 -10.000 0.00000 -14.000 10.0000 -10.000                               F
RMILI25  RMILI25      0 0        11.7280 0.82583 0.00000 0.00000
RMIN241  RMIN241      0 0        0.00000 0.00000 0.00000 0.00000
RMINE_5  RMINE_5      0 0        4.95572 0.00000 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RMINT12  RMINT12      0 0        0.00000 0.00000 0.00000 0.00000
RMINT22  RMINT22      0 0        0.00000 0.00000 0.00000 0.00000
RMINT41  RMINT41      0 0        0.50328 100.071 0.00000 0.00000
RMINT_5  RMINT_5      0 0        0.00000 0.00000 0.00000 0.00000
RMIOV_5  RMIOV_5      0 2 116.55 67.9025 22.1030 -7.0000 -5.0000 0.00000 -8.0000 5.00000 -5.0000                               F
RMIRS_5  RMIRS_5      0 0        3.65619 1.10144 0.00000 0.00000
RMIRV_5  RMIRV_5      0 2 117.99 3.44899 1.23019 -6.0000 -0.1835 0.00000 -88.000 26.0000 -30.000                               F
RMITO_5  RMITO_5      0 0        0.00000 0.00000 0.00000 0.00000
RMIZI_5  RMIZI_5      0 2 117.37 32.4883 4.40677 -4.0000 -4.0000 0.00000 -4.0000 4.00000 -4.0000                               F
RMOIN_5  RMOIN_5      0 2 117.99 5.64974 1.76230 -11.000 -3.2502 0.00000 -22.000 17.0000 -17.000                               F
RMONO_5  RMONO_5      0 2 117.99 3.71755 0.07444 -3.0000 -1.5954 0.00000 -50.000 26.0000 -26.000                               F
RMORE_5  RMORE_5      0 0        12.9943 2.97338 0.00000 0.00000
RMORO15  RMORO15      0 0        0.00000 0.00000 0.00000 0.00000
RMORO_5  RMORO_5      0 2 117.99 0.00000 0.00000 -15.000 -9.6067 0.00000 -59.000 50.0000 -50.000                               F
RMOST22  RMOST22      0 0        0.00000 0.00000 0.00000 0.00000
RMOST_5  RMOST_5      0 2 113.37 12.1213 0.00402 -9.0000 -5.6822 0.00000 -15.000 6.00000 -6.0000                               F
RMOTR_5  RMOTR_5      0 0        24.2253 9.80131 0.00000 0.00000 0.00000 -5.0000 15.0000 -15.000                               F
RMOZA_5  RMOZA_5      0 2 117.84 4.63084 0.33295 -6.0000 -4.0000 0.00000 -6.0000 4.00000 -4.0000                               F
RMRGN_5  RMRGN_5      0 0        7.96114 3.46928 0.00000 0.00000
RMUNT_5  RMUNT_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -58.000 10.0000 -10.000                               F
RMUNV15  RMUNV15      0 0        7.04784 1.65166 0.00000 0.00000
RMUNV22  RMUNV22      0 0        0.00000 0.00000 0.00000 0.00000
RMUNV25  RMUNV25      0 0        0.00000 0.00000 0.00000 0.00000
RMURE_5  RMURE_5      0 0        20.4827 4.62504 0.00000 0.00000 0.00000 -1.0000 0.00000 -4.0000                               F
RMURN_5  RMURN_5      0 0        0.00000 0.00000 0.00000 0.00000
RMURS_5  RMURS_5      0 0        0.00000 0.00000 0.00000 0.00000
RMUZI_5  RMUZI_5      0 0        10.1307 1.98259 0.00000 0.00000 0.00000 -20.000 15.0000 -15.000                               F
RMVODN5  RMVODN5      0 2 117.99 0.12673 0.11165 -5.0000 1.91778 0.00000 -72.000 10.0000 -20.000                               F
RMVOD_5  RMVOD_5      0 0        7.70867 1.10144 0.00000 0.00000
RNADAS5  RNADAS5      0 0        0.00000 0.00000 0.00000 0.00000
RNADA_1  RNADA_1      0 0        0.00000 0.00000 0.00000 0.00000
RNASA_5  RNASA_5      0 0        19.8209 2.75310 0.00000 0.00000
RNAVOA5  RNAVOA5      0 0        12.0004 0.00100 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000                               F
RNAVOB5  RNAVOB5      0 0        0.00000 0.00000 0.00000 0.00000
RNAZA_5  RNAZA_5      0 0        3.30314 1.10144 0.00000 0.00000
RNCRF_5  RNCRF_5      0 2 118.43 0.04828 0.02314 -58.000 35.0000 0.00000 -70.000 35.0000 -35.000                               F
RNEGR_5  RNEGR_5      0 2 117.90 11.2673 1.44847 -40.000 -23.677 0.00000 -48.000 24.0000 -24.000                               F
RNEPT_5  RNEPT_5      0 0        9.91044 3.30432 0.00000 0.00000
RNOVAS5  RNOVAS5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -46.000 10.0000 -10.000                               F
ROBO1A5  ROBO1A5      0 0        9.91044 2.20288 0.00000 0.00000
ROBOR15  ROBOR15      0 0        16.2975 2.20288 0.00000 0.00000
ROBOR25  ROBOR25      0 0        14.9758 2.20288 0.00000 0.00000
RODOR_5  RODOR_5      0 0        15.4163 4.51439 0.00000 0.00000
ROLTN_5  ROLTN_5      0 0        11.0118 2.20288 0.00000 0.00000
RORA141  RORA141      0 0        0.00000 0.00000 0.00000 0.00000
RORAD41  RORAD41      0 0        0.41636 98.5584 0.00000 0.00000
RORAD_5  RORAD_5      0 0        38.2104 4.29411 0.00000 0.00000
RORAS_5  RORAS_5      0 0        6.05610 0.32993 0.00000 0.00000
RORAV_5  RORAV_5      0 2 117.99 7.61311 0.45365 -1.0000 -13.343 0.00000 -9.0000 19.0000 -19.000                               F
RORDV_5  RORDV_5      0 0        85.6715 10.7921 0.00000 0.00000 0.00000 -79.000 55.0000 -60.000                               F
RORLA_5  RORLA_5      0 2 117.15 3.76180 1.55107 -22.000 -12.436 0.00000 -26.000 13.0000 -13.000                               F
RORTI_5  RORTI_5      0 0        8.80905 0.32993 0.00000 0.00000
ROSTRA5  ROSTRA5      0 2 117.99 0.72319 0.44259 -26.000 10.8743 0.00000 -94.000 30.0000 -36.000                               F
ROSTRB5  ROSTRB5      0 2 117.99 0.55321 0.48785 -51.000 8.55375 0.00000 -155.00 40.0000 -40.000                               F
ROSTR_5  ROSTR_5      0 2 117.99 0.25146 0.22129 -53.000 8.55375 0.00000 -80.000 40.0000 -40.000                               F
ROSTV_5  ROSTV_5      0 0        4.40452 2.20288 0.00000 0.00000
ROTHN22  ROTHN22      0 0        49.9974 6.00000 0.00000 0.00000
ROTOP_5  ROTOP_5      0 0        10.7583 0.00000 0.00000 0.00000
ROTRO_5  ROTRO_5      0 0        9.58052 0.88115 0.00000 0.00000 0.00000 -2.0000 1.00000 -22.000                               F
RP.O._5  RP.O._5      0 0        0.00000 0.00000 0.00000 0.00000
RPAIS_5  RPAIS_5      0 0        19.4910 6.05641 0.00000 0.00000
RPAJAA5  RPAJAA5      0 0        13.2136 8.80951 0.00000 0.00000
RPAJAB5  RPAJAB5      0 0        15.5270 1.76230 0.00000 0.00000
RPALA_5  RPALA_5      0 0        8.80905 5.50619 0.00000 0.00000
RPANDA5  RPANDA5      0 0        10.6265 2.75310 0.00000 0.00000
RPANDB5  RPANDB5      0 0        8.94182 1.68485 0.00000 0.00000
RPARO22  RPARO22      0 0        0.00000 0.00000 0.00000 0.00000
RPARO_5  RPARO_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 66.0000 -100.00                               F
RPASC_5  RPASC_5      0 2 117.99 11.7753 5.18934 -1.0000 -12.190 0.00000 -9.0000 15.0000 -15.000                               F
RPAST_5  RPAST_5      0 0        7.59804 1.21108 0.00000 0.00000
RPATI_5  RPATI_5      0 0        4.62480 1.10144 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RPATR_5  RPATR_5      0 0        7.26812 1.21108 0.00000 0.00000
RPDF212  RPDF212      0 2 235.99 1.79991 1.58700 -180.00 39.8805 0.00000 -389.00 97.0000 -180.00                               F
RPDF222  RPDF222      0 2 235.99 2.39988 2.11700 -318.00 39.8805 0.00000 -494.00 117.000 -181.00                               F
RPDF241  RPDF241      0 0        0.00000 0.00000 0.00000 0.00000
RPDFE41  RPDFE41      0 0        0.00000 0.00000 0.00000 0.00000
RPEL241  RPEL241      0 0        0.00000 0.00000 0.00000 0.00000
RPELI25  RPELI25      0 0        79.9958 35.0000 0.00000 0.00000
RPELI41  RPELI41      0 0        0.00000 0.00000 0.00000 0.00000
RPELI_5  RPELI_5      0 0        14.9992 4.00000 0.00000 0.00000 0.00000 -10.000 29.0000 -29.000                               F
RPEST12  RPEST12      0 0        0.00000 0.00000 0.00000 0.00000
RPEST22  RPEST22      0 0        0.00000 0.00000 0.00000 0.00000
RPESTB5  RPESTB5      0 0        0.00000 0.00000 0.00000 0.00000
RPEST_5  RPEST_5      0 0        0.00000 0.00000 0.00000 0.00000
RPETRO5  RPETRO5      0 0        3.85434 1.43137 0.00000 0.00000
RPIETR5  RPIETR5      0 0        0.00000 0.00000 0.00000 0.00000
RPIET_5  RPIET_5      0 0        2.20277 1.10144 0.00000 0.00000
RPIPE15  RPIPE15      0 0        27.9368 2.75310 0.00000 0.00000
RPIPE25  RPIPE25      0 0        26.1193 5.28591 0.00000 0.00000
RPITN15  RPITN15      0 2 117.31 9.91044 3.52360 -2.0000 -4.9946 0.00000 -6.0000 5.00000 -5.0000                               F
RPITN25  RPITN25      0 0        22.1333 4.95598 0.00000 0.00000
RPITS22  RPITS22      0 0        0.00000 0.00000 0.00000 0.00000
RPITS_5  RPITS_5      0 0        24.8440 8.04705 0.00000 0.00000
RPITV_5  RPITV_5      0 0        12.1132 0.44058 0.00000 0.00000
RPLEA_5  RPLEA_5      0 0        1.98249 0.22029 0.00000 0.00000
RPLON_5  RPLON_5      0 2 117.96 40.9946 6.84301 -58.000 -40.698 0.00000 -63.000 41.0000 -41.000                               F
RPLSD_5  RPLSD_5      0 0        15.4163 0.55022 0.00000 0.00000
RPOGO_5  RPOGO_5      0 2 117.99 12.0157 3.75495 -1.0000 -8.6266 0.00000 -8.0000 12.0000 -12.000                               F
RPOIA_5  RPOIA_5      0 0        11.7823 1.87194 0.00000 0.00000
RPOJA_5  RPOJA_5      0 0        4.73544 1.54202 0.00000 0.00000
RPOLT_5  RPOLT_5      0 0        41.7348 9.47037 0.00000 0.00000
RPONO_5  RPONO_5      0 0        1.98149 0.00000 0.00000 0.00000
RPOPL_5  RPOPL_5      0 0        21.4946 0.63873 0.00000 0.00000
RPOSUL5  RPOSUL5      0 0        3.63406 0.77051 0.00000 0.00000
RPOTE_5  RPOTE_5      0 2 117.99 1.33473 0.33596 -15.000 4.52423 0.00000 -19.000 9.00000 -9.0000                               F
RPOTL_5  RPOTL_5      0 0        9.69016 1.76230 0.00000 0.00000
RPRDU_5  RPRDU_5      0 0        5.17599 1.76230 0.00000 0.00000
RPREJ_5  RPREJ_5      0 0        0.00000 0.00000 0.00000 0.00000
RPRUN_5  RPRUN_5      0 2 116.25 6.13757 1.63154 -5.0000 -4.0000 0.00000 -7.0000 4.00000 -4.0000                               F
RPTEI_5  RPTEI_5      0 0        2.54374 1.05718 0.00000 0.00000 0.00000 -10.000 10.0000 -10.000                               F
RPTRI15  RPTRI15      0 0        8.80905 1.98159 0.00000 0.00000
RPTRI25  RPTRI25      0 0        2.31240 0.22029 0.00000 0.00000
RPUCI_5  RPUCI_5      0 2 117.47 3.96397 1.32173 -2.0000 -1.8042 0.00000 -3.0000 2.00000 -2.0000                               F
RRACA_5  RRACA_5      0 0        7.70867 0.00000 0.00000 0.00000
RRACO_5  RRACO_5      0 2 117.99 0.10058 0.08852 -12.000 5.22398 0.00000 -23.000 7.00000 -16.000                               F
RRADA_5  RRADA_5      0 0        17.2007 2.98445 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000                               F
RRAH141  RRAH141      0 0        0.00000 0.00000 0.00000 0.00000
RRAHM15  RRAHM15      0 2 117.99 0.52303 0.32389 -20.000 -43.790 0.00000 -310.00 80.0000 -80.000                               F
RRAHM41  RRAHM41      0 0        0.00000 0.00000 0.00000 0.00000
RRAZB_5  RRAZB_5      0 0        0.00000 0.00000 0.00000 0.00000
RREDI_5  RREDI_5      0 0        1.87184 0.22029 0.00000 0.00000
RREGH_5  RREGH_5      0 0        8.36850 4.51540 0.00000 0.00000
RREME_5  RREME_5      0 0        11.7823 1.43137 0.00000 0.00000 0.00000 -96.000 10.0000 -22.000                               F
RREPUA5  RREPUA5      0 0        0.00000 0.00000 0.00000 0.00000
RREPUB5  RREPUB5      0 0        0.00000 0.00000 0.00000 0.00000
RRESI12  RRESI12      0 0        49.9974 3.00000 0.00000 0.00000
RRESI15  RRESI15      0 2 116.40 11.6716 3.41396 -9.0000 -14.356 0.00000 -21.000 16.0000 -16.000                               F
RRESI22  RRESI22      0 0        0.00000 0.00000 0.00000 0.00000
RRESI25  RRESI25      0 0        5.72618 1.54202 0.00000 0.00000
RRESI35  RRESI35      0 0        7.04784 2.31252 0.00000 0.00000
RRETE15  RRETE15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 8.00000 -8.0000                               F
RRETE22  RRETE22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -222.00 60.0000 -60.000                               F
RRETE_5  RRETE_5      0 0        1.43130 0.10964 0.00000 0.00000 0.00000 -20.000 23.0000 -23.000                               F
RRIMS_5  RRIMS_5      0 0        8.91969 3.08303 0.00000 0.00000
RRISN_5  RRISN_5      0 0        6.71692 0.00000 0.00000 0.00000
RRIU122  RRIU122      0 0        0.00000 0.00000 0.00000 0.00000
RRIUR15  RRIUR15      0 2 118.00 7.90984 2.37991 -17.000 17.8154 0.00000 -48.000 18.0000 -18.000                               F
RRIUR22  RRIUR22      0 0        0.00000 0.00000 0.00000 0.00000
RRIUR_5  RRIUR_5      0 0        0.00000 0.00000 0.00000 0.00000
RRLUX_5  RRLUX_5      0 0        21.7099 4.59000 0.00000 0.00000
RROGO_5  RROGO_5      0 0        18.2790 13.6548 0.00000 0.00000
RROML15  RROML15      0 0        31.2290 13.6880 0.00000 0.00000
RROML25  RROML25      0 0        1.98249 0.10964 0.00000 0.00000
RROMN25  RROMN25      0 0        0.00000 0.00000 0.00000 0.00000
RROMN41  RROMN41      0 0        0.00000 0.00000 0.00000 0.00000
RROMN_5  RROMN_5      0 0        3.30314 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -21.000                               F
RROS122  RROS122      0 0        0.00000 0.00000 0.00000 0.00000
RROS241  RROS241      0 0        0.00000 0.00000 0.00000 0.00000
RROSI22  RROSI22      0 0        0.00000 0.00000 0.00000 0.00000
RROSI41  RROSI41      0 0        0.35722 98.6528 0.00000 0.00000
RROSV_5  RROSV_5      0 0        14.8661 0.99079 0.00000 0.00000
RROTB_5  RROTB_5      0 0        0.44055 0.22029 0.00000 0.00000
RROV641  RROV641      0 2 412.00 14.2993 12.6110 -263.00 3.46259 0.00000 -310.00 17.0000 -200.00                               F
RROVI31  RROVI31      0 2 412.24 14.2993 12.6110 -263.90 -17.264 0.00000 -482.00 150.000 -600.00                               F
RRUSA_5  RRUSA_5      0 2 117.99 0.30175 0.26555 -14.000 4.44032 0.00000 -53.000 10.0000 -10.000                               F
RRZANA5  RRZANA5      0 0        0.00000 0.00000 0.00000 0.00000
RRZANB5  RRZANB5      0 0        22.5738 2.29039 0.00000 0.00000
RSACA22  RSACA22      0 0        0.00000 0.00000 0.00000 0.00000
RSACA_5  RSACA_5      0 0        0.00000 0.00000 0.00000 0.00000
RSACE_5  RSACE_5      0 0        14.0947 0.44058 0.00000 0.00000
RSADU_5  RSADU_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 15.0000 -15.000                               F
RSALAA5  RSALAA5      0 0        1.15670 0.80370 0.00000 0.00000
RSALAB5  RSALAB5      0 0        11.0671 0.66086 0.00000 0.00000
RSALJ22  RSALJ22      0 0        0.00000 0.00000 0.00000 0.00000
RSALJ_5  RSALJ_5      0 0        40.0823 6.93756 0.00000 0.00000
RSALO_5  RSALO_5      0 2 113.08 16.7651 1.00286 -36.000 -18.517 0.00000 -38.000 20.0000 -20.000                               F
RSAMA_5  RSAMA_5      0 0        32.7045 7.70807 0.00000 0.00000
RSANP_5  RSANP_5      0 0        9.24960 2.53281 0.00000 0.00000
RSARD22  RSARD22      0 0        0.00000 0.00000 0.00000 0.00000
RSARD_5  RSARD_5      0 2 118.11 4.75656 0.66086 -5.0000 8.00000 0.00000 -11.000 8.00000 -8.0000                               F
RSARM_5  RSARM_5      0 0        3.19350 0.77051 0.00000 0.00000
RSATCH5  RSATCH5      0 0        6.60729 1.32173 0.00000 0.00000
RSAVE_5  RSAVE_5      0 0        15.4385 3.27012 0.00000 0.00000
RSCAI_5  RSCAI_5      0 0        15.5270 4.07382 0.00000 0.00000
RSCHI_5  RSCHI_5      0 0        12.7740 2.53281 0.00000 0.00000
RSCLE_5  RSCLE_5      0 0        1.10138 1.10144 0.00000 0.00000
RSEBE_5  RSEBE_5      0 2 117.99 70.0158 19.1188 -21.000 -21.581 0.00000 -55.000 30.0000 -30.000                               F
RSEMLA5  RSEMLA5      0 0        3.74370 0.00000 0.00000 0.00000
RSFGH15  RSFGH15      0 0        33.2557 1.65166 0.00000 0.00000
RSFGH25  RSFGH25      0 0        10.7915 1.76230 0.00000 0.00000
RSIB212  RSIB212      0 0        0.00000 0.00000 0.00000 0.00000
RSIB222  RSIB222      0 0        0.00000 0.00000 0.00000 0.00000
RSIBI15  RSIBI15      0 0        11.4524 2.20288 0.00000 0.00000
RSIBI25  RSIBI25      0 0        12.6633 2.31252 0.00000 0.00000
RSIBI41  RSIBI41      0 0        0.21535 101.953 0.00000 0.00000
RSIBN25  RSIBN25      0 0        0.00000 0.00000 0.00000 0.00000
RSIBN_5  RSIBN_5      0 0        63.7585 7.48879 0.00000 0.00000
RSIBO_5  RSIBO_5      0 0        15.3057 6.49699 0.00000 0.00000
RSIGH_5  RSIGH_5      0 0        25.8780 5.06562 0.00000 0.00000 0.00000 -1.0000 12.0000 -12.000                               F
RSILI_5  RSILI_5      0 2 117.99 0.11768 0.10361 -5.0000 -0.9808 0.00000 -70.000 20.0000 -25.000                               F
RSIME_5  RSIME_5      0 0        2.86259 0.66086 0.00000 0.00000
RSIML_5  RSIML_5      0 0        19.7113 3.74389 0.00000 0.00000
RSINIM5  RSINIM5      0 0        13.6541 5.39555 0.00000 0.00000
RSIRE_5  RSIRE_5      0 0        20.1951 8.53490 0.00000 0.00000 0.00000 -3.0000 12.0000 -12.000                               F
RSISC_5  RSISC_5      0 2 117.99 0.00000 0.00000 -9.0000 -0.4961 0.00000 -44.000 13.0000 -13.000                               F
RSITO_5  RSITO_5      0 0        17.6191 5.50619 0.00000 0.00000
RSKEL_5  RSKEL_5      0 2 117.99 9.49704 2.88688 -1.0000 -8.0788 0.00000 -16.000 12.0000 -12.000                               F
RSLAT22  RSLAT22      0 0        107.994 44.0000 0.00000 0.00000
RSLAT41  RSLAT41      0 0        0.00000 0.00000 0.00000 0.00000
RSLON_5  RSLON_5      0 0        12.1132 5.50619 0.00000 0.00000
RSLOS15  RSLOS15      0 0        7.70867 3.30331 0.00000 0.00000
RSLOS25  RSLOS25      0 0        7.70867 3.30331 0.00000 0.00000
RSMI2R1  RSMI2R1      0 0        0.00000 0.00000 0.00000 0.00000
RSMIR15  RSMIR15      0 0        24.9987 5.00000 0.00000 0.00000 0.00000 -165.00 50.0000 -100.00                               F
RSMIR25  RSMIR25      0 2 117.99 24.4107 7.17700 -4.0000 2.19520 0.00000 -56.000 34.0000 -34.000                               F
RSMIR41  RSMIR41      0 0        0.00000 0.00000 0.00000 0.00000
RSMIRI5  RSMIRI5      0 0        0.00000 0.00000 0.00000 0.00000
RSNAVA5  RSNAVA5      0 0        0.00000 0.00000 0.00000 0.00000
RSNTGB5  RSNTGB5      0 0        5.99969 2.00000 0.00000 0.00000
RSOLE25  RSOLE25      0 0        0.00000 0.00000 0.00000 0.00000
RSOLE_5  RSOLE_5      0 0        27.1443 0.05532 0.00000 0.00000
RSOMC_5  RSOMC_5      0 0        6.93720 1.21108 0.00000 0.00000
RSOVA_5  RSOVA_5      0 0        18.7195 2.64245 0.00000 0.00000
RSTEF_5  RSTEF_5      0 0        3.30314 1.10144 0.00000 0.00000
RSTEJ22  RSTEJ22      0 0        0.00000 0.00000 0.00000 0.00000
RSTEJ25  RSTEJ25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.000 13.0000 -13.000                               F
RSTEJ_5  RSTEJ_5      0 2 117.99 12.9500 3.59301 -99.000 5.72276 0.00000 -137.00 41.0000 -41.000                               F
RSTJ__5  RSTJ__5      0 2 117.99 0.05733 0.05029 -2.0000 1.21906 0.00000 -34.000 5.00000 -10.000                               F
RSTLP22  RSTLP22      0 0        0.00000 0.00000 0.00000 0.00000
RSTLP_5  RSTLP_5      0 0        9.58052 0.32993 0.00000 0.00000
RSTNC_5  RSTNC_5      0 2 117.99 2.46327 0.90328 -10.000 -1.2720 0.00000 -15.000 12.0000 -12.000                               F
RSTOI_5  RSTOI_5      0 0        3.74370 0.77051 0.00000 0.00000
RSTP122  RSTP122      0 0        0.00000 0.00000 0.00000 0.00000
RSTPI_5  RSTPI_5      0 2 117.64 21.0319 3.41396 -1.0000 -0.9382 0.00000 -1.0000 1.00000 -1.0000                               F
RSTRE_5  RSTRE_5      0 0        4.84508 0.55022 0.00000 0.00000
RSTU141  RSTU141      0 0        0.00000 0.00000 0.00000 0.00000
RSTUC_5  RSTUC_5      0 0        6.05610 0.55022 0.00000 0.00000
RSTUD_5  RSTUD_5      0 0        3.30314 0.66086 0.00000 0.00000
RSTUP15  RSTUP15      0 2 124.77 0.30175 0.25248 -12.000 36.0000 0.00000 -180.00 36.0000 -95.000                               F
RSTUP22  RSTUP22      0 0        0.00000 0.00000 0.00000 0.00000
RSTUP25  RSTUP25      0 2 117.99 0.18205 0.16094 -7.0000 12.2383 0.00000 -108.00 65.0000 -68.000                               F
RSTUP41  RSTUP41      0 0        0.00000 0.00000 0.00000 0.00000
RSTUP_5  RSTUP_5      0 2 117.64 7.02874 1.27847 -8.0000 -18.000 0.00000 -45.000 18.0000 -18.000                               F
RSUCE15  RSUCE15      0 0        15.4163 1.10144 0.00000 0.00000
RSUCE22  RSUCE22      0 0        0.00000 0.00000 0.00000 0.00000
RSUCE25  RSUCE25      0 0        0.01006 0.00604 0.00000 0.00000 0.00000 -3.0000 3.00000 -3.0000                               F
RSUCE41  RSUCE41      0 0        0.88235 100.260 0.00000 0.00000
RSUDR_5  RSUDR_5      0 0        13.2136 7.70907 0.00000 0.00000
RSUGA22  RSUGA22      0 2 235.99 0.70408 0.62063 -73.000 -19.081 0.00000 -150.00 30.0000 -30.000                               F
RSUPL_5  RSUPL_5      0 2 109.74 4.07763 2.09324 -4.0000 0.15541 0.00000 -4.0000 3.00000 -3.0000                               F
RTAMD_5  RTAMD_5      0 2 114.50 15.4184 2.31353 -2.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000                               F
RTAND_5  RTAND_5      0 0        8.80905 2.20288 0.00000 0.00000
RTARGA2  RTARGA2      0 0        0.00000 0.00000 0.00000 0.00000
RTARGB2  RTARGB2      0 0        0.00000 0.00000 0.00000 0.00000
RTARN_5  RTARN_5      0 2 117.99 0.10360 0.08952 -32.000 -14.810 0.00000 -57.000 20.0000 -20.000                               F
RTART_5  RTART_5      0 0        0.00000 0.00000 0.00000 0.00000
RTATA_5  RTATA_5      0 0        27.7499 2.75310 0.00000 0.00000
RTATN_5  RTATN_5      0 0        1.43130 0.32993 0.00000 0.00000
RTAUN_5  RTAUN_5      0 0        18.4992 1.87194 0.00000 0.00000
RTECU_5  RTECU_5      0 2 117.99 23.0556 4.86746 -7.0000 -10.674 0.00000 -34.000 20.0000 -20.000                               F
RTEIS_5  RTEIS_5      0 0        3.85434 0.22029 0.00000 0.00000
RTEIU_5  RTEIU_5      0 0        15.5270 3.63425 0.00000 0.00000
RTELE22  RTELE22      0 0        0.00000 0.00000 0.00000 0.00000
RTELEA5  RTELEA5      0 2 117.94 27.5356 13.9888 -13.000 -50.424 0.00000 -81.000 51.0000 -51.000                               F
RTELEB5  RTELEB5      0 0        8.80905 3.08303 0.00000 0.00000
RTEXT_5  RTEXT_5      0 0        2.86259 1.10144 0.00000 0.00000
RTGFR_5  RTGFR_5      0 0        13.2256 2.85167 0.00000 0.00000
RTGLAP5  RTGLAP5      0 0        0.00000 0.00000 0.00000 0.00000
RTGMU_5  RTGMU_5      0 0        34.2464 5.50619 0.00000 0.00000 0.00000 -9.0000 45.0000 -45.000                               F
RTGNT_5  RTGNT_5      0 0        14.9979 5.63796 0.00000 0.00000
RTGSE_5  RTGSE_5      0 2 117.99 12.8836 0.00000 -5.0000 -6.8157 0.00000 -21.000 10.0000 -10.000                               F
RTGTR_5  RTGTR_5      0 0        7.32243 2.95126 0.00000 0.00000
RTHAR22  RTHAR22      0 0        0.55321 0.48785 0.00000 0.00000 0.00000 -110.00 30.0000 -66.000                               F
RTHARG2  RTHARG2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 40.0000 -66.000                               F
RTIBA_5  RTIBA_5      0 0        5.03216 0.91435 0.00000 0.00000
RTIHA22  RTIHA22      0 0        0.00000 0.00000 0.00000 0.00000
RTIHA_5  RTIHA_5      0 0        0.00000 0.00000 0.00000 0.00000
RTIM1A5  RTIM1A5      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI12  RTIMI12      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI22  RTIMI22      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI_5  RTIMI_5      0 0        44.9274 10.4612 0.00000 0.00000
RTIMPN5  RTIMPN5      0 0        14.7555 4.07482 0.00000 0.00000
RTINCD5  RTINCD5      0 0        0.00000 0.00000 0.00000 0.00000
RTINC_5  RTINC_5      0 0        14.5020 6.27670 0.00000 0.00000
RTINTA1  RTINTA1      0 0        0.33271 105.851 0.00000 0.00000
RTINTB1  RTINTB1      0 0        0.22358 105.851 0.00000 0.00000
RTIRG_5  RTIRG_5      0 0        13.6297 9.19364 0.00000 0.00000 0.00000 -5.0000 4.00000 -8.0000                               F
RTIRN15  RTIRN15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 0.00000 -22.000                               F
RTIRN25  RTIRN25      0 0        9.91044 0.99079 0.00000 0.00000
RTITAA5  RTITAA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 0.00000 -16.000                               F
RTITAB5  RTITAB5      0 0        12.5206 0.00000 0.00000 0.00000
RTITU_5  RTITU_5      0 2 117.28 29.8410 6.49699 -5.0000 -10.000 0.00000 -5.0000 10.0000 -10.000                               F
RTMAG22  RTMAG22      0 0        0.00000 0.00000 0.00000 0.00000
RTMAG35  RTMAG35      0 2 118.18 0.00000 0.00000 -19.000 23.9386 0.00000 -32.000 24.0000 -30.000                               F
RTMAG45  RTMAG45      0 0        6.05610 0.66086 0.00000 0.00000
RTMG222  RTMG222      0 0        0.00000 0.00000 0.00000 0.00000
RTOHN_5  RTOHN_5      0 2 117.98 13.6541 0.10964 -3.0000 -3.0000 0.00000 -4.0000 3.00000 -3.0000                               F
RTOPA_5  RTOPA_5      0 0        9.91044 3.30331 0.00000 0.00000
RTOPL15  RTOPL15      0 2 117.99 1.98249 0.00000 -1.0000 -7.0848 0.00000 -50.000 5.00000 -22.000                               F
RTOPL25  RTOPL25      0 0        5.94646 2.75310 0.00000 0.00000
RTOPOB5  RTOPOB5      0 0        14.4256 0.52809 0.00000 0.00000
RTOPO_5  RTOPO_5      0 2 117.99 1.29550 0.15591 -8.0000 0.37460 0.00000 -113.00 25.0000 -30.000                               F
RTOPRA5  RTOPRA5      0 0        18.3895 0.39028 0.00000 0.00000
RTOPV_5  RTOPV_5      0 2 117.34 8.29910 1.46657 -1.0000 -8.0000 0.00000 -10.000 8.00000 -8.0000                               F
RTRAI_5  RTRAI_5      0 2 117.99 2.53268 0.44058 -14.000 0.35698 0.00000 -45.000 5.00000 -10.000                               F
RTRGJ22  RTRGJ22      0 0        0.00000 0.00000 0.00000 0.00000
RTRGJ_5  RTRGJ_5      0 0        6.49665 1.10043 0.00000 0.00000 0.00000 -19.000 14.0000 -14.000                               F
RTRIF_5  RTRIF_5      0 0        6.49665 1.43137 0.00000 0.00000
RTRJS15  RTRJS15      0 2 118.57 12.8836 2.53281 -4.0000 9.00000 0.00000 -12.000 9.00000 -9.0000                               F
RTRJS25  RTRJS25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RTRUS_5  RTRUS_5      0 0        4.29489 1.29960 0.00000 0.00000
RTULC15  RTULC15      0 2 118.00 36.1311 9.10200 -5.0000 25.0000 0.00000 -80.000 25.0000 -25.000                               F
RTULC25  RTULC25      0 2 118.00 0.18507 0.14485 -7.0000 28.8505 0.00000 -124.00 29.0000 -29.000                               F
RTULC41  RTULC41      0 0        0.00000 0.00000 0.00000 0.00000
RTURC11  RTURC11      0 2 412.00 11.8244 10.4290 -242.00 -68.073 0.00000 -302.00 156.000 -200.00                               F
RTURC51  RTURC51      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 190.000 -260.00                               F
RTURD_5  RTURD_5      0 0        21.9140 3.85353 0.00000 0.00000
RTUSN_5  RTUSN_5      0 0        0.99074 0.99079 0.00000 0.00000
RTUTO_5  RTUTO_5      0 0        0.00000 0.00000 0.00000 0.00000
RTVER15  RTVER15      0 2 117.99 0.58539 0.51602 -23.000 -18.174 0.00000 -348.00 99.0000 -99.000                               F
RTVER25  RTVER25      0 2 117.99 0.42547 0.37519 -17.000 -18.174 0.00000 -253.00 50.0000 -50.000                               F
RTVER41  RTVER41      0 0        0.00000 0.00000 0.00000 0.00000
RTVR421  RTVR421      0 0        0.00000 0.00000 0.00000 0.00000
RUCEA15  RUCEA15      0 2 117.99 0.07242 0.05432 -30.000 1.09257 0.00000 -49.000 25.0000 -24.000                               F
RUCEA25  RUCEA25      0 2 117.99 1.19694 0.05029 -18.000 -4.3422 0.00000 -32.000 11.0000 -11.000                               F
RUNG212  RUNG212      0 0        0.00000 0.00000 0.00000 0.00000
RUNG222  RUNG222      0 0        0.00000 0.00000 0.00000 0.00000
RUNGH15  RUNGH15      0 2 116.85 18.7215 3.41497 -3.0000 -1.9698 0.00000 -3.0000 2.00000 -2.0000                               F
RUNGH25  RUNGH25      0 0        24.5563 3.63425 0.00000 0.00000
RURE212  RURE212      0 0        0.00000 0.00000 0.00000 0.00000
RURE241  RURE241      0 0        0.00000 0.00000 0.00000 0.00000
RUREC22  RUREC22      0 0        0.00000 0.00000 0.00000 0.00000
RUREC41  RUREC41      0 0        0.74763 106.186 0.00000 0.00000
RUREC_5  RUREC_5      0 0        0.10964 0.00000 0.00000 0.00000
RURLE_5  RURLE_5      0 0        4.95572 1.98159 0.00000 0.00000
RURZI_5  RURZI_5      0 2 117.25 15.4214 3.30533 -20.000 -12.000 0.00000 -30.000 12.0000 -12.000                               F
RUZUN_5  RUZUN_5      0 2 117.99 3.88854 1.20505 -41.000 -6.3537 0.00000 -50.000 25.0000 -25.000                               F
RVACAA5  RVACAA5      0 0        7.78512 0.66086 0.00000 0.00000
RVACAB5  RVACAB5      0 0        16.2643 3.08303 0.00000 0.00000
RVADU_5  RVADU_5      0 2 117.99 13.5204 1.66373 -25.000 2.27948 0.00000 -67.000 17.0000 -40.000                               F
RVALD_5  RVALD_5      0 2 117.99 2.86359 0.42750 -2.0000 1.39500 0.00000 -15.000 8.00000 -8.0000                               F
RVALE_5  RVALE_5      0 0        15.7473 5.94677 0.00000 0.00000
RVARD_5  RVARD_5      0 0        12.0026 6.49699 0.00000 0.00000
RVASC15  RVASC15      0 2 111.97 1.67068 0.23739 -2.0000 -16.543 0.00000 -12.000 19.0000 -19.000                               F
RVASC25  RVASC25      0 0        4.18425 0.55022 0.00000 0.00000
RVASL_5  RVASL_5      0 0        6.16271 0.45768 0.00000 0.00000 0.00000 -4.0000 10.0000 -11.000                               F
RVATR_5  RVATR_5      0 0        5.31882 0.57235 0.00000 0.00000
RVCAL_5  RVCAL_5      0 2 117.77 6.39506 0.00402 -9.0000 -5.8673 0.00000 -50.000 6.00000 -6.0000                               F
RVDOR_5  RVDOR_5      0 0        14.7665 0.84796 0.00000 0.00000
RVEGA_5  RVEGA_5      0 0        11.2321 0.77051 0.00000 0.00000
RVERE_5  RVERE_5      0 0        6.02391 1.12357 0.00000 0.00000
RVETI15  RVETI15      0 0        37.2187 6.60663 0.00000 0.00000
RVETI22  RVETI22      0 0        0.00000 0.00000 0.00000 0.00000
RVIDE_5  RVIDE_5      0 2 117.99 4.75455 0.55927 -23.000 2.84765 0.00000 -28.000 14.0000 -14.000                               F
RVIIS15  RVIIS15      0 0        14.0947 2.64245 0.00000 0.00000
