RVIIS25  RVIIS25      0 0        1.10138 0.22029 0.00000 0.00000
RVILN_5  RVILN_5      0 2 117.99 16.1677 0.72725 -8.0000 -7.9656 0.00000 -46.000 11.0000 -11.000                               F
RVILS_5  RVILS_5      0 0        16.6273 0.88115 0.00000 0.00000 0.00000 -1.0000 2.00000 -2.0000                               F
RVINJ_5  RVINJ_5      0 2 117.99 3.78191 2.09424 -7.0000 -3.7531 0.00000 -8.0000 4.00000 -4.0000                               F
RVIRF_5  RVIRF_5      0 2 112.77 9.03938 3.63928 -12.000 -6.4590 0.00000 -18.000 7.00000 -7.0000                               F
RVISEU5  RVISEU5      0 0        19.4900 6.05641 0.00000 0.00000
RVLAR15  RVLAR15      0 0        17.7288 3.30331 0.00000 0.00000 0.00000 -8.0000 7.00000 -7.0000                               F
RVLAR25  RVLAR25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RVLCE15  RVLCE15      0 2 117.99 5.31681 0.77151 -7.0000 -21.507 0.00000 -55.000 25.0000 -25.000                               F
RVLCE25  RVLCE25      0 2 117.99 0.05029 0.04426 -1.0000 -18.000 0.00000 -12.000 18.0000 -18.000                               F
RVLTE_5  RVLTE_5      0 0        3.30314 0.00000 0.00000 0.00000
RVMAR_5  RVMAR_5      0 2 117.99 0.36109 0.22129 -24.000 -3.3767 0.00000 -50.000 16.0000 -34.000                               F
RVOEV_5  RVOEV_5      0 0        7.81830 1.10144 0.00000 0.00000
RVOIV_5  RVOIV_5      0 2 109.85 4.40855 0.77252 -5.0000 -1.8609 0.00000 -6.0000 3.00000 -3.0000                               F
RVULCA5  RVULCA5      0 0        5.83582 0.10964 0.00000 0.00000
RVULCB5  RVULCB5      0 0        9.13997 1.87194 0.00000 0.00000
RVULT_5  RVULT_5      0 0        2.64231 0.55022 0.00000 0.00000
RVUL_A5  RVUL_A5      0 0        3.96397 2.09223 0.00000 0.00000
RVUTC_5  RVUTC_5      0 2 117.99 0.08751 0.07645 -3.0000 12.8662 0.00000 -52.000 20.0000 -20.000                               F
RZALA_5  RZALA_5      0 0        9.69016 0.00000 0.00000 0.00000
RZAVI_5  RZAVI_5      0 2 117.99 0.10058 0.08852 -13.000 2.66380 0.00000 -38.000 9.00000 -9.0000                               F
RZEBIN5  RZEBIN5      0 2 117.99 0.07845 0.06941 -3.0000 -0.1257 0.00000 -47.000 20.0000 -20.000                               F
RZEBI_5  RZEBI_5      0 0        4.41458 1.11049 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000                               F
RZIMN_5  RZIMN_5      0 0        7.17961 1.87094 0.00000 0.00000 0.00000 -2.0000 2.00000 -6.0000                               F
RZIZI25  RZIZI25      0 0        0.00000 0.00000 0.00000 0.00000
RZIZI_5  RZIZI_5      0 0        17.3978 1.43137 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000                               F
RZLAT_5  RZLAT_5      0 0        2.09212 0.66086 0.00000 0.00000
##ZSK
QBOSA_1  Bosaca       0 0        153.120 13.0000 0.00000 0.00000
QBYST_1  Bystricany   0 0        88.7961 22.0000 0.00000 0.00000
QBYST_5  Bystricany   0 0        0.00000 0.00000 0.00000 0.00000
QBYST_52 Bystricany   0 0        0.00000 0.00000 0.00000 0.00000
QCVAH_1  Cierny Vah   0 2 416.00 0.00000 0.00000 102.820 11.9816 660.000 -660.00 180.000 -300.00                               F
QEBOR31  EBO V2-RE1   0 2 416.00 33.3789 10.0000 -475.18 62.1985 -150.00 -520.00 140.000 -160.00                               F
QEBOR41  EBO V2-RE2   0 2 416.00 33.3789 10.0000 -478.18 57.7837 -150.00 -520.00 140.000 -160.00                               F
QEMOR11  EMO - RE1    0 2 416.00 29.4206 9.00000 -478.18 -9.0253 -150.00 -520.00 140.000 -160.00                               F
QEMOR21  EMO - RE2    0 2 416.00 29.4206 9.00000 -482.18 -8.0179 -150.00 -520.00 140.000 -160.00                               F
QEMOR31  EMO - RE3    0 2 416.00 33.3789 10.0000 -288.18 -22.351 -150.00 -520.00 140.000 -160.00                               F
QEMOR41  EMO - RE4    0 0        0.00000 0.00000 0.00000 0.00000
QEVO1_21 EVO 1        0 0        0.00000 0.00000 0.00000 0.00000
QEVO1_22 EVO 1        0 0        0.00000 0.00000 0.00000 0.00000
QEVO2_11 EVO 2        0 0        0.00000 0.00000 0.00000 0.00000
QEVO2_12 EVO 2        0 0        0.00000 0.00000 0.00000 0.00000
QGABC_1  Gabcikovo    0 0        0.00000 0.00000 0.00000 0.00000
QGABC_12 Gabcikovo    0 2 416.00 60.0979 -4.0000 -63.180 -20.265 -40.000 -540.00 120.000 -180.00                               F
QHRIC_5  Hricov       0 0        156.088 -13.000 0.00000 0.00000
QHZDA_1  Horna Zdana  0 0        -16.439 17.0000 0.00000 0.00000
QKOSI_1  Kosice       0 0        124.421 50.0000 0.00000 0.00000
QKRIZ_1  Krizovany    0 0        293.642 18.0000 0.00000 0.00000
QKRIZ_21 Krizovany    0 0        0.00000 0.00000 0.00000 0.00000
QLEME_1  Lemesany     0 0        0.72240 27.0000 0.00000 0.00000
QLEME_12 Lemesany     0 0        0.00000 0.00000 0.00000 0.00000
QLEME_21 Lemesany     0 0        43.2749 10.0000 0.00000 0.00000
QLEME_7  TER Lemesany 0 0        0.00000 0.00000 0.00000 0.00000
QLEVI_1  Levice       0 0        59.1083 -12.000 0.00000 0.00000
QLEVI_12 Levice       0 0        36.3477 3.00000 0.00000 0.00000
QLMAR_1  Lipt.Mara    0 0        219.422 26.0000 0.00000 0.00000
QMALA_5  Malacky      0 0        80.8794 -6.0000 0.00000 0.00000
QMALZ_1  Malzenice    0 2 416.00 9.62873 0.00000 -290.18 65.4093 0.00000 -430.00 210.000 -210.00                               F
QMEDZ_1  Medzibrod    0 0        77.9106 -15.000 0.00000 0.00000
QMLEME5  MID Lemesany 0 0        0.00000 0.00000 0.00000 0.00000
QMOLD_1  Moldava      0 0        40.3061 77.0000 0.00000 0.00000
QMSUCA5  Sucany       0 0        16.5559 -5.0000 0.00000 0.00000
QPBIS_1  P.Biskupice  0 0        276.819 -18.000 0.00000 0.00000
QPBYS_2  P.Bystrica   0 0        0.00000 0.00000 0.00000 0.00000
QPBYS_5  P.Bystrica   0 0        0.00000 0.00000 0.00000 0.00000
QPBYS_52 P.Bystrica   0 0        87.8065 4.00000 0.00000 0.00000
QRSOB_1  Rim.Sobota   0 0        -33.616 44.0000 0.00000 0.00000
QSALA_2  Sala         0 0        0.00000 0.00000 0.00000 0.00000
QSENI_2  Senica       0 0        0.00000 0.00000 0.00000 0.00000
QSENI_5  Senica_5     0 0        21.5038 1.00000 0.00000 0.00000
QSIRO_2  Siroka       0 0        0.00000 0.00000 0.00000 0.00000
QSPNV_1  Sp.N.Ves     0 0        42.2853 9.00000 0.00000 0.00000
QSTUP_1  Stupava      0 0        0.00000 91.0000 0.00000 0.00000
QSTUP_5  T401_DO_SENI 0 0        8.63914 -2.0000 0.00000 0.00000
QSTUP_52 T402_DO_PBIS 0 0        123.432 -31.000 0.00000 0.00000
QSUCA_1  Sucany       0 0        0.00000 0.00000 0.00000 0.00000
QSUCA_12 Sucany       0 0        0.00000 0.00000 0.00000 0.00000
QSUCA_2  Sucany       0 0        0.00000 0.00000 0.00000 0.00000
QVARI_1  Varin        0 0        0.00000 0.00000 0.00000 0.00000
QVARI_12 Varin        0 0        0.00000 0.00000 0.00000 0.00000
QVARI_5  Varin        0 0        0.00000 0.00000 0.00000 0.00000
QVARI_52 Varin        0 0        0.00000 0.00000 0.00000 0.00000
QVDUR_11 Velky Dur    0 0        0.00000 0.00000 0.00000 0.00000
QVDUR_12 Velky Dur    0 0        0.00000 0.00000 0.00000 0.00000
QVKAP_1  Vel.Kapusany 0 0        0.00000 152.000 0.00000 0.00000
QVOLA_1  Vola         0 0        102.650 89.0000 0.00000 0.00000
##ZSI
LBERIC11 LBERIC11     0 0        0.00000 0.00000 0.00000 0.00000
LBERIC12 LBERIC12     0 2 413.30 0.00000 0.00000 0.00000 -205.46                 300.000 -300.00                               F
LBERIC21 LBERIC21     0 0        39.3722 50.0000 0.00000 0.00000
LCIRKO11 LCIRKO11     0 0        -38.162 -33.000 0.00000 0.00000
LCIRKO12 LCIRKO12     0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC11 LDIVAC11     0 0        0.00000 1.00000 0.00000 0.00000
LDIVAC12 LDIVAC12     0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC21 LDIVAC21     0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC22 LDIVAC22     0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC51 LDIVAC51     0 0        73.2793 13.0000 0.00000 0.00000
LKLECE21 LKLECE21     0 0        39.3722 39.0000 0.00000 0.00000
LKRSKO11 LKRSKO11     0 2 412.60 52.3847 -1.0000 -682.00 108.397 0.00000 -705.00 300.000 -300.00                               F
LKRSKO12 LKRSKO12     0 0        0.00000 0.00000 0.00000 0.00000
LMARIB11 LMARIB11     0 0        40.4133 42.0000 0.00000 0.00000
LMARIB12 LMARIB12     0 0        0.00000 0.00000 0.00000 0.00000
LOKROG11 LOKROG11     0 0        80.6779 18.0000 0.00000 0.00000
LPODLO11 LPODLOG11    0 0        40.8593 18.0000 0.00000 0.00000
LPODLO21 LPODLOG21    0 0        113.888 12.0000 -0.0000 -2.0000 0.00000 -315.00 25.0000 -200.00                               F
LPODLO22 LPODLOG22    0 0        0.00000 0.00000 0.00000 0.00000
LSOSTA11 LSOSTA11     0 0        0.00000 0.00000 0.00000 0.00000
LSOSTA16 LSOSTA16     0 2 409.90 0.00000 0.00000 -553.00 119.201 0.00000 -553.00 400.000 -300.00                               F
##ZUA
U7BILI51 Biliceni     0 2 116.82 79.8522 16.3120 -38.000 -4.8986 0.00000 -40.000 25.0000 -25.000                               F
U7BILI81 Biliceni     0 0        -0.7468 -37.564 0.00000 0.00000                 1.00000 -1.0000                               F
U7BRIC51 Briceni      0 0        11.7056 -1.6079 -27.000 0.00000 0.00000 -50.000 175.000 -700.00                               F
U7CHIC51 Chisinau CET 0 2 115.94 116.318 77.5666 -7.0000 -106.69 -7.0000 -340.00 80.0000 -235.00                               F
U7CHIS51 Chisinau     0 0        171.926 59.8671 0.00000 0.00000                 1.00000 -1.0000                               F
U7CHIS81 Chisinau     0 0        0.00000 0.00000 0.00000 0.00000
U7CIOA51 Cioara       0 0        5.13460 -1.2059 0.00000 0.00000
U7COST51 CHE Costesti 0 0        11.0311 21.2653 -40.000 0.00000                                                               F
U7DUBA51 Dubasari     0 0        48.5525 16.5195 -47.000 -5.0000                 10.0000 -25.000                               F
U7GRES11 Moldav GRES  0 2 396.34 15.2451 133.772 -315.00 0.00000 -70.000 -425.00 0.00000 -200.00                               F
U7GRES51 Moldav GRES  0 0        11.6104 -7.9097 0.00000 0.00000
U7GRES81 Moldav GRES  0 2 336.60 5.88058 9.12853 -360.00 53.9214 -120.00 -800.00 200.000 -471.00                               F
U7HBC 51 HBC          0 0        67.3530 9.54344 0.00000 0.00000                 1.00000 -1.0000                               F
U7HBC 81 HBC          0 0        0.00000 0.00000 0.00000 0.00000
U7HBC 82 HBC-1        0 0        0.00000 0.00000 0.00000 0.00000
U7HBC 83 HBC-2        0 0        0.00000 0.00000 0.00000 0.00000
U7HBC282 HBC-2        0 0        0.00000 0.00000 0.00000 0.00000
U7LARG51 Larga        0 0        1.98400 -0.1556 0.00000 0.00000
U7OCNI51 Ocnita       0 0        8.54709 0.75207 0.00000 0.00000                 1.00000 -1.0000                               F
U7OTAC51 Otaci        0 0        5.12666 -2.3599 0.00000 0.00000
U7RIBN51 Ribnita      0 0        45.1797 17.2197 0.00000 0.00000
U7RIBN81 Ribnita-1    0 0        -0.3972 0.35010 0.00000 0.00000
U7RIBN82 Ribnita-2    0 0        32.4107 12.8240 0.00000 0.00000
U7STRA51 Straseni     0 0        70.9162 21.9396 0.00000 0.00000
U7STRA81 Straseni     0 0        0.00000 0.00000 0.00000 0.00000
U7UNGE51 Ungeni       0 0        13.6756 1.38743 0.00000 0.00000
U7VASI51 Vasilevka    0 0        0.61107 0.03890 0.00000 0.00000
U7VULC11 Vulcanesti   0 0        0.46934 145.264 0.00000 0.00000
U7VULC51 Vulcanesti   0 0        39.2911 -3.0472 0.00000 0.00000                 1.00000 -1.0000                               F
UADZHA51 Adzhalyk     0 0        32.1376 5.91337 -20.930 0.00000 0.00000 -75.000 20.0000 -20.000                               F
UADZHA81 Adzhalyk     0 0        0.00000 0.00000 0.00000 0.00000
UARTSY51 Artsyz       0 0        49.2060 6.77082 -10.944 -2.2500                                                               F
UARTSY81 Artsyz       0 0        0.00000 0.00000 0.00000 0.00000
UARTSY83 Artsyz       0 0        0.00000 0.00000 0.00000 0.00000
UBAKH151 Bakhmach-2   0 0        10.9191 4.55524 0.00000 0.00000 0.00000 -8.0000 3.50000 -6.0000                               F
UBALAK51 Balakliia    0 0        15.9639 4.56564 0.00000 0.00000
UBAR  51 Bar          0 0        63.6535 22.6012 -19.650 -0.0500                                                               F
UBAR  81 Bar          0 0        0.00000 0.00000 0.00000 0.00000
UBARVI51 Barvinkove   0 0        2.28055 0.57194 0.00000 0.00000
UBERE121 Berezan      0 0        0.19698 2.21752 -41.538 0.00000                                                               F
UBERE251 Berezivka    0 0        17.6397 2.43436 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UBERE351 Berezna      0 0        6.98427 4.69658 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
UBEREZ21 Berezan2     0 0        0.00000 0.00000 0.00000 0.00000
UBERYS31 Beryslavska  0 0        5.02304 2.71295 0.00000 0.00000
UBILIA51 Biliaivka    0 0        13.1190 5.24320 0.00000 0.00000
UBILOT51 Bilotserkivs 0 0        144.651 43.1080 0.00000 0.00000 -50.000 -120.00 0.00000 -70.000                               F
UBILOT81 Bilotserkivs 0 0        0.00000 0.00000 0.00000 0.00000
UBILYT51 Bilytska     0 0        102.625 20.8527 0.00000 0.00000
UBILYT81 Bilytska     0 0        0.00000 0.00000 0.00000 0.00000
UBOBRY31 Bobrynets    0 0        7.56602 2.68645 0.00000 0.00000
UBOHOR51 Bohorodchany 0 0        38.4971 13.6690 -7.7084 0.00000 0.00000 -13.800 13.8000 -13.800                               F
UBOHOR84 Bohorodchany 0 0        0.00000 0.00000 0.00000 0.00000
UBOLHR51 Bolhrad      0 0        12.0455 1.95142 0.00000 0.00000
UBOLHR52 Bolhrad      0 0        11.4742 3.17352 -19.070 0.00000 0.00000 -34.140 17.0730 -17.073                               F
UBORSH51 Borshchiv    0 0        0.00000 0.00000 0.00000 0.00000
UBORYS21 Boryslav     0 0        0.00000 0.00000 0.00000 0.00000
UBORYS51 Boryslav     0 0        55.8829 19.8422 -21.959 -1.9000                                                               F
UBRIVK51 Brivky       0 0        6.56353 2.33049 0.00000 0.00000
UBRIVK52 Brivky       0 0        5.63791 1.14559 0.00000 0.00000
UBROVA51 Brovarska    0 0        161.564 30.1972 -14.523 -2.0000 0.00000 -26.010 13.0050 -13.005                               F
UBROVA81 Brovarska    0 0        0.00000 0.00000 0.00000 0.00000
UBUDZH51 Budzhak      0 0        0.00985 0.00000 0.00000 0.00000
UBUKYN51 Bukyne       0 0        0.00000 0.00000 0.00000 0.00000
UBURSH13 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH14 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH22 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH25 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 -94.000 -200.00 5.00000 -123.00                               F
UBURSH26 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 -94.000 -155.00 5.00000 -123.00                               F
UBURSH28 Burshtynska  0 2 233.62 16.3741 0.00000 -120.00 -32.481 -120.00 -145.00 5.00000 -123.00                               F
UBURSH29 Burshtynska  0 2 233.62 16.3741 0.00000 -120.00 -32.481 -120.00 -145.00 5.00000 -123.00                               F
UBURSH2A Burshtynska  0 2 232.75 16.4802 7.90801 -120.00 -32.424 -120.00 -180.00 5.00000 -123.00                               F
UBURSH2B Burshtynska  0 2 232.67 16.3741 8.68534 -120.00 -32.475 -120.00 -145.00 15.0000 -127.00                               F
UBURSH51 Burshtynska  0 0        15.0527 5.29124 -3.1839 0.00000 0.00000 -5.7000 5.70000 -5.7000                               F
UBURSH83 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH84 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000
UBURSH87 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 -100.00 -200.00 5.00000 -123.00                               F
UBURSH88 Burshtynska  0 0        0.00000 0.00000 0.00000 0.00000 -100.00 -200.00 0.00000 -65.000                               F
UBURSH89 Burshtynska  0 2 349.63 16.4802 9.81940 -150.00 -115.42 -100.00 -200.00 70.0000 -130.00                               F
UBURSH8A Burshtynska  0 2 349.63 16.4802 9.81940 -150.00 -115.42 -100.00 -200.00 30.0000 -117.00                               F
UBURSH8B Burshtynska  0 2 349.63 16.4802 9.81940 -150.00 -115.42 -100.00 -200.00 5.00000 -123.00                               F
UCASTI51 Casting and  0 0        14.3255 8.79517 0.00000 0.00000
UCHAPL51 Chaplyne tra 0 0        1.89150 0.94638 0.00000 0.00000
UCHEKR51 Chekraska CH 0 2 117.92 46.2814 22.9521 -55.000 14.3207 0.00000 -230.00 43.1250 -129.38                               F
UCHER151 Chernihivska 0 0        27.4344 10.5890 0.00000 0.00000
UCHER181 Chernihivska 0 0        0.00000 0.00000 0.00000 0.00000
UCHER251 Chernivetska 0 0        181.624 51.3696 -39.256 -3.0000                                                               F
UCHER281 Chernivetska 0 0        0.00000 0.00000 0.00000 0.00000
UCHERK51 Cherkaska    0 0        82.4650 25.3227 0.00000 0.00000
UCHERK81 Cherkaska    0 0        0.00000 0.00000 0.00000 0.00000
UCHERN51 Chernihivska 0 0        73.3769 38.6287 0.00000 0.00000 -90.000 -210.00 0.00000 -88.000                               F
UCHOR203 Chornobylska 0 0        0.89631 279.062 0.00000 0.00000
UCHOR251 Chornobylska 0 0        15.9881 2.27969 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
UCHOR281 Chornobylska 0 0        3.36591 0.68393 0.00000 0.00000
UCHOR283 Chornobylska 0 0        0.00000 0.00000 0.00000 0.00000
UCHORN51 Chornorudka  0 0        5.63791 0.80389 0.00000 0.00000
UCHUDN51 Chudniv      0 0        4.33080 0.98700 0.00000 0.00000
UCHUDN52 Chudniv      0 0        12.6221 2.87854 0.00000 0.00000
UDARNY51 Darnytska CH 0 0        252.444 92.5211 -70.000 -70.000 -70.000 -150.00 -12.500 -125.00                               F
UDNIP131 Dniprovska   0 0        91.3506 29.0608 0.00000 0.00000
UDNIP132 Dniprovska   0 0        91.3506 29.0608 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UDNIP183 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000
UDNIP231 Dnipro-Donba 0 0        192.214 60.4672 -35.749 0.00000 0.00000 -63.000 28.8000 -28.800                               F
UDNIP282 Dnipro-Donba 0 0        0.00000 0.00000 0.00000 0.00000
UDNIP283 Dnipro-Donba 0 0        0.00000 0.00000 0.00000 0.00000
UDNIP331 Dniprovska C 0 0        47.3065 17.1814 0.00000 0.00000 -4.0000 -74.000 0.00000 -123.20                               F
UDNIPR01 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000
UDNIPR81 Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -120.00 52.5000 -90.000                               F
UDNIPR8R Dniprovska   0 0        0.00000 0.00000 0.00000 0.00000
UDNIS181 Dnistrovska  0 0        0.00000 0.00000 0.00000 0.00000
UDNIS182 Dnistrovska  0 0        0.00000 0.00000 0.00000 0.00000
UDNIS183 Dnistrovska  0 0        0.00000 0.00000 0.00000 0.00000 421.000 -324.00 272.000 -229.00                               F
UDNIST51 Dnistrovska  0 0        10.5720 5.50713 -15.833 -0.0200                                                               F
UDNIST81 Dnistrovska  0 0        0.00000 0.00000 -343.74 -16.231                                                               F
UDN_BE81 Dniester HES 0 0        0.00000 0.00000 0.00000 0.00000
UDN_BR51 Dniester HES 0 0        0.00000 0.00000 0.00000 0.00000
UDOBR121 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000
UDOBR123 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000
UDOBR124 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000
UDOBR127 Dobrotvirska 0 2 229.89 14.7831 4.81358 -90.649 -0.6808 -50.000 -120.00 0.00000 -92.000                               F
UDOBR128 Dobrotvirska 0 0        0.00000 0.00000 0.00000 0.00000 -50.000 -120.00 0.00000 -99.000                               F
UDOBR12S              0 0        0.00000 0.00000 0.00000 0.00000
UDOBR12T              0 0        0.00000 0.00000 0.00000 0.00000
UDOBR151 Dobrotvirska 0 0        81.9616 29.1018 -6.1053 0.00000                                                               F
UDOBR152 Dobrotvirska 0 2 115.02 0.00000 0.00000 -75.619 -25.004 -40.000 -100.00 0.00000 -62.128                               F
UDOBRL21 Dobroslavska 0 0        0.00000 0.00000 0.00000 0.00000
UDOBRL51 Dobroslavska 0 0        34.3043 8.32802 0.00000 0.00000
UDSPHR81 Dnistrovska  0 2 354.63 0.00000 0.00000 -282.96 -31.199 421.000 -324.00 135.339 -175.11                               F
UESKHA51 Eskhar       0 2 114.40 9.12220 2.28775 -30.000 -51.272 0.00000 -120.00 52.5000 -90.000                               F
UFASTI51 Fastiv       0 0        75.7331 20.5950 0.00000 0.00000
UFEROS31 Ferosplavna  0 0        143.551 57.4481 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000                               F
UFEROS81 Ferosplavna  0 0        0.00000 0.00000 0.00000 0.00000
UFUNDU31 Fundukliivka 0 0        6.62027 2.83914 0.00000 0.00000
UGPP-121 GPP-1        0 0        0.00000 0.00000 0.00000 0.00000
UGPP-151 GPP-1        0 0        9.93474 6.56993 -10.000 -3.0000 -6.0000 -188.00 -3.0000 -150.00                               F
UHAVR151 Havrylivka   0 0        3.42082 1.14923 0.00000 0.00000
UHAVRY51 Havrylivtsi  0 0        8.48714 4.24639 0.00000 0.00000
UHAZOP31 HAZOPROVID   0 0        12.9041 5.68158 0.00000 0.00000
UHIRNY31 Hirnycha     0 0        115.004 41.2144 -25.000 32.0000                                                               F
UHIRNY81 Hirnycha     0 0        0.00000 0.00000 0.00000 0.00000
UHIRS_5A HIRS_KA      0 0        0.00000 0.00000 0.00000 0.00000
UHLUKH51 Hlukhivtsi   0 0        2.54614 0.90405 0.00000 0.00000
UHOROD51 Horodenka    0 0        16.3071 5.73218 0.00000 0.00000
UHRABI21 Hrabiv       0 0        0.00000 0.00000 0.00000 0.00000
UHRABI51 Hrabiv       0 0        55.8829 33.1810 -12.000 5.00000 0.00000 -20.000 8.25000 -8.2500                               F
UHRABI81 Hrabiv       0 0        0.00000 0.00000 0.00000 0.00000
UHRAKO51 Hrakove      0 0        6.84165 2.48484 0.00000 0.00000
UHREBI51 Hrebinka     0 0        23.9458 11.6052 0.00000 0.00000
UIPZ  51 IPZ          0 0        7.23617 2.42938 0.00000 0.00000
UIVANO51 Ivano-Franki 0 0        16.1440 41.6861 -35.693 0.00000 0.00000 -63.900 63.9090 -63.909                               F
UIVANO83 Ivano-Franki 0 0        0.00000 0.00000 0.00000 0.00000
UIVERS51 Iverska      0 0        13.6833 5.83293 0.00000 0.00000
UIZMAI51 Izmail       0 0        19.4520 2.22736 -45.045 -4.3600                                                               F
UKALUS22 Kalush       0 0        0.00000 0.00000 0.00000 0.00000
UKALUS23 Kalush       0 0        0.00000 0.00000 0.00000 0.00000
UKALUS51 Kalush       0 0        59.6084 30.8761 -24.261 13.0000                                                               F
UKALYN51 Kalynivka    0 0        27.1588 10.7410 0.00000 0.00000
UKAMI151 Kamianets-Po 0 0        106.938 37.9701 -58.887 -0.3400                                                               F
UKAMI181 Kamianets-Po 0 0        0.00000 0.00000 0.00000 0.00000
UKAMI231 Kamianka     0 0        6.82447 2.90915 -17.875 0.00000 0.00000 -31.920 15.9615 -15.962                               F
UKAMIA31 Kamianska    0 0        9.78757 3.87087 0.00000 0.00000 0.00000 -8.0000 3.30000 -3.3000                               F
UKAMIA32 Kamianska    0 0        33.6856 19.1032 0.00000 0.00000 0.00000 -160.00 70.0000 -120.00                               F
UKAMIA82 Kamianska    0 0        0.00000 0.00000 0.00000 0.00000
UKANAL51 Kanal        0 0        30.1086 10.9102 -8.2079 -15.000 0.00000 -32.400 16.2000 -16.200                               F
UKANIV51 Kanivska HPP 0 2 116.27 69.4220 44.8720 -20.000 -122.34 0.00000 -407.00 -0.7500 -130.00                               F
UKANIV81 Kanivska HPP 0 0        0.00000 0.00000 0.00000 0.00000
UKHAR151 Kharkivska   0 0        303.313 91.6436 -18.000 -7.0000                                                               F
UKHAR181 Kharkivska   0 0        0.00000 0.00000 0.00000 0.00000
UKHERS31 Khersonska   0 0        37.8192 16.1216 0.00000 0.00000
UKHERS82 Khersonska   0 0        0.00000 0.00000 0.00000 0.00000
UKHERS84 Khersonska   0 0        0.00000 0.00000 0.00000 0.00000
UKHME403 Khmelnytska  0 0        2.78757 867.903 0.00000 0.00000
UKHME408 Khmelnytska  0 2 773.72 40.7754 20.6460 -842.77 -480.00 -300.00 -850.00 -200.00 -480.00                               F
UKHME41  KHNPP7       0 0        0.00000 0.00000 0.00000 0.00000
UKHME483 Khmelnytska  0 0        16.9743 8.49277 0.00000 0.00000
UKHME489 Khmelnytska  0 0        0.00000 0.00000 0.00000 0.00000 -500.00 -1040.0 0.00000 -480.00                               F
UKHME551 Khmelnytska  0 0        85.0931 30.2138 -61.924 -0.5100                                                               F
UKHME581 Khmelnytska  0 0        0.00000 0.00000 0.00000 0.00000
UKHNPZ31 KHNPZ        0 2 148.50 18.0928 0.88704 -60.000 54.9900 0.00000 -110.00 54.9900 -54.990                               F
UKHP515A Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000
UKHUST21 Khust        0 0        0.00000 0.00000 0.00000 0.00000
UKHUST51 Khust        0 0        81.9616 39.7222 -35.604 0.00000                                                               F
UKILTS31 Kiltseva-Liv 0 0        159.048 56.4727 -5.0000 -2.0000 0.00000 -16.000 7.00000 -12.000                               F
UKIRO181 Kirov_1      0 0        0.00000 0.00000 0.00000 0.00000
UKIRO231 Kirovohradsk 0 0        72.2630 30.9905 0.00000 0.00000 0.00000 -16.000 7.00000 -12.000                               F
UKIROV81 Kirov_2      0 0        0.00000 0.00000 0.00000 0.00000
UKOLOM51 Kolomyia     0 0        22.3532 7.93687 0.00000 0.00000
UKONOT51 Konotop      0 0        23.6370 6.33045 0.00000 0.00000
UKONOT81 Konotop      0 0        0.00000 0.00000 0.00000 0.00000
UKONOT85 Konotop      0 0        0.00000 0.00000 0.00000 0.00000
UKOSTI51 Kostiantyniv 0 0        47.7516 15.5485 0.00000 0.00000
UKOVEL21 Kovel        0 0        0.00000 0.00000 0.00000 0.00000
UKOVEL51 Kovel        0 0        60.8503 43.4650 0.00000 0.00000 0.00000 -2.4000 1.05000 -1.8000                               F
UKOVEL81 Kovel        0 0        0.00000 0.00000 0.00000 0.00000
UKOZAC51 Kozacha Lopa 0 0        20.9272 9.42350 0.00000 0.00000
UKOZI151 Koziatyn-2   0 0        15.2768 7.64350 0.00000 0.00000
UKOZIA51 Koziatyn     0 0        16.9743 6.02700 -12.264 -0.0100                                                               F
UKOZIA81 Koziatyn     0 0        0.00000 0.00000 0.00000 0.00000
UKO_RY81 Kotovsk-Rybn 0 0        0.00000 0.00000 0.00000 0.00000
UKO_RY82 Kotovsk-Rybn 0 0        0.00000 0.00000 0.00000 0.00000
UKRAMA51 Kramatorska  0 0        42.9765 9.46108 0.00000 0.00000
UKRASN5  KRASNE       0 0        31.5304 11.1954 0.00000 0.00000
UKRASN51 Krasni Okny  0 0        4.82606 1.92380 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000                               F
UKREM131 Kremenchutsk 0 0        23.9458 11.0592 -44.000 -20.000 -40.000 -249.90 -14.408 -222.13                               F
UKREM231 Kremenchutsk 0 2 160.50 48.1222 19.3333 -52.687 -223.68                                                               F
UKREM281 Kremenchutsk 0 2 337.59 1.89150 9.46382 -85.400 -30.107 0.00000 -252.00 -5.0000 -169.83                               F
UKREM283 Kremenchutsk 0 0        0.00000 0.00000 0.00000 0.00000
UKREM331 Kremenchuk-m 0 0        10.2625 5.70951 0.00000 0.00000
UKREM332 Kremenchuk-m 0 0        11.4027 5.84568 0.00000 0.00000
UKREM451 Kremenets    0 0        18.6717 6.62970 0.00000 0.00000
UKREME31 Kremenchuk   0 0        91.2219 18.5357 0.00000 0.00000
UKREME82 Kremenchuk   0 0        0.00000 0.00000 0.00000 0.00000
UKRIUK31 Kriukiv      0 0        30.7874 5.75432 0.00000 0.00000
UKRYV131 Kryvorizka T 0 0        91.3506 28.8610 -20.606 0.00000 0.00000 -36.000 16.6005 -16.601                               F
UKRYV181 Kryvorizka T 0 0        0.00000 0.00000 0.00000 0.00000
UKRYV187 Kryvorizka T 0 0        0.00000 0.00000 -280.18 -163.40 -62.500 -282.00 -40.000 -187.19                               F
UKRYV189 Kryvorizka T 0 0        0.00000 0.00000 0.00000 0.00000 -62.500 -300.00 0.00000 -220.00                               F
UKRYVO31 Kryvorizka   0 0        129.685 59.1256 -2.0000 -1.0000 0.00000 -16.000 7.00000 -12.000                               F
UKRYVO81 Kryvorizka   0 0        0.00000 0.00000 0.00000 0.00000
UKR_VA51 Krasni Okny- 0 0        0.00000 0.00000 0.00000 0.00000
UKUCHU51 Kuchurhan    0 0        1.28038 0.51249 0.00000 0.00000
UKUCHU52 Kuchurhan    0 0        11.2772 3.25236 0.00000 0.00000
UKURAK51 Kurakhivska  0 0        51.6164 46.4857 0.00000 0.00000
UKURAK81 Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000
UKURAK83 Kurakhivska  0 2 357.28 0.00000 0.00000 -130.91 -59.647 -130.00 -167.00 0.00000 -100.00                               F
UKURAK84 Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000 -60.000 -167.00 0.00000 -100.00                               F
UKURAK85 Kurakhivska  0 0        0.00000 0.00000 0.00000 0.00000 -130.00 -167.00 0.00000 -100.00                               F
UKUTY 51 Kuty         0 0        12.4184 4.40937 0.00000 0.00000 0.00000 -3.2000 1.32000 -1.3200                               F
UKVART31 Kvartsyt     0 0        14.3551 6.11931 -18.489 0.00000 0.00000 -33.000 14.8500 -14.850                               F
UKVART81 Kvartsyt     0 0        0.00000 0.00000 0.00000 0.00000
UKYIV151 Kyivska CHPP 0 0        145.576 29.5801 0.00000 0.00000
UKYIV152 Kyivska CHPP 0 0        10.2005 3.58564 -170.06 -141.19 -140.00 -300.00 35.0000 -180.00                               F
UKYIV153 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 -140.00 -300.00 80.0000 -200.00                               F
UKYIV181 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000
UKYIV251 Kyivska CHPP 0 0        178.814 34.4165 0.00000 0.00000
UKYIV252 Kyivska CHPP 0 2 104.33 10.0943 3.54831 -105.00 -74.808 -40.000 -105.00 40.0000 -80.000                               F
UKYIV253 Kyivska CHPP 0 2 104.36 10.0943 3.54832 -100.04 -74.000 -40.000 -105.00 15.0000 -74.000                               F
UKYIV281 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000
UKYIV282 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000
UKYIV285 Kyivska CHPP 0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -300.00 55.0000 -180.00                               F
UKYIV782 Kyivska      0 0        0.00000 0.00000 0.00000 0.00000
UKYIV78A KYIV7        0 0        0.00000 0.00000 0.00000 0.00000
UKYIVS01 Kyivska      0 0        1.84710 575.091 0.00000 0.00000
UKYIVS8B Kyivska      0 0        0.00000 0.00000 0.00000 0.00000
UL2_1 21 L2_1         0 0        0.00000 0.00000 0.00000 0.00000
UL2_2 21 L2_2         0 0        0.00000 0.00000 0.00000 0.00000
ULADYZ51 Ladyzhynska  0 0        122.215 48.3345 -19.627 0.00000                                                               F
ULADYZ52 Ladyzhynska  0 2 114.44 0.00000 0.00000 -119.45 -137.11 -70.000 -267.00 -30.000 -186.00                               F
ULADYZ81 Ladyzhynska  0 0        0.00000 0.00000 0.00000 0.00000
ULADYZ84 Ladyzhynska  0 2 350.66 0.00000 0.00000 -267.00 -68.972 -190.00 -267.00 -30.000 -186.00                               F
ULADYZ87 Ladyzhynska  0 0        0.00000 0.00000 0.00000 0.00000 -190.00 -267.00 0.00000 -180.00                               F
ULA_NE51 Larha-Nelipo 0 0        0.00000 0.00000 0.00000 0.00000
ULISOV51 Lisova       0 0        134.384 19.1614 -10.054 -2.0000 0.00000 -18.000 9.00000 -9.0000                               F
ULISOV8C Lisova       0 0        0.00000 0.00000 0.00000 0.00000
ULOSIE51 Losieve      0 0        199.548 45.0335 0.00000 0.00000
ULOSIE84 Losieve      0 0        0.00000 0.00000 0.00000 0.00000
ULOSIE86 Losieve      0 0        0.00000 0.00000 0.00000 0.00000
ULOZO131 Lozova raion 0 0        0.00000 0.00000 0.00000 0.00000
ULOZO151 Lozova raion 0 0        12.5430 3.99479 0.00000 0.00000
ULOZOV51 Lozova       0 0        22.8055 6.91744 0.00000 0.00000
ULOZOV81 Lozova       0 0        0.00000 0.00000 0.00000 0.00000
ULUTS121 Lutsk pivden 0 0        0.00000 0.00000 0.00000 0.00000
ULUTS151 Lutsk pivden 0 0        45.9481 28.4951 -5.3000 -1.1000 0.00000 -8.0000 3.30000 -3.3000                               F
ULUTSK21 Lutsk pivnic 0 0        0.00000 0.00000 0.00000 0.00000
ULUTSK51 Lutsk pivnic 0 0        47.1901 29.2652 0.00000 0.00000
ULUTSK81 Lutsk pivnic 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV 21 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV 22 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV 51 Lviv pivdenn 0 0        141.570 36.7260 -12.000 -1.5000 0.00000 -12.000 5.25000 -9.0000                               F
ULVIV 81 Lviv pivdenn 0 0        0.00000 0.00000 0.00000 0.00000
ULVIV-21 Lviv-2       0 0        0.00000 0.00000 0.00000 0.00000
ULVIV-51 Lviv-2       0 0        108.041 27.5648 -8.0000 -3.0000 0.00000 -8.0000 3.50000 -6.0000                               F
ULVIV151 Lviv zakhidn 0 0        45.9481 16.3147 0.00000 0.00000
ULVIV183 Lviv zakhidn 0 0        0.00000 0.00000 0.00000 0.00000
UMALA 31 Mala Burimka 0 0        6.96096 2.17110 0.00000 0.00000
UMAR_I31 MAR_INS_KA-1 0 0        0.00000 0.00000 0.00000 0.00000
UMD_AR81 MDGRES-Artsy 0 0        0.00000 0.00000 0.00000 0.00000
UMD_KU51 MDGRES-Kuchu 0 0        0.00000 0.00000 0.00000 0.00000
UMD_KU52 MDGRES-Kuchu 0 0        0.00000 0.00000 0.00000 0.00000
UMD_NO81 MDGRES-Novoo 0 0        0.00000 0.00000 0.00000 0.00000
UMD_PO81 MDGRES-Podil 0 0        0.00000 0.00000 0.00000 0.00000
UMD_ST51 MDGRES-Staro 0 0        0.00000 0.00000 0.00000 0.00000
UMD_US81 MDGRES-Usato 0 0        0.00000 0.00000 0.00000 0.00000
UMEZH151 Mezhova      0 0        5.48537 1.94767 0.00000 0.00000
UMEZHO51 Mezhova-tiah 0 0        10.4033 3.78553 0.00000 0.00000
UMUKA151 Mukacevo-Sob 0 0        0.00000 0.00000 0.00000 0.00000
UMUKAC11 Mukacheve    0 0        0.00000 0.00000 0.00000 0.00000
UMUKAC21 Mukacheve    0 0        0.00000 0.00000 0.00000 0.00000
UMUKAC22 Mukacheve    0 0        0.00000 81.6895 0.00000 0.00000
UMUKAC51 Mukacheve    0 0        147.779 75.7598 -53.334 -0.3000                                                               F
UMYKH151 Mykhailivka  0 0        4.84538 1.72043 0.00000 0.00000
UMYKIL31 Mykilska     0 0        10.1544 2.67088 -25.000 -10.000 0.00000 -32.000 14.0000 -24.000                               F
UMYKOL31 Mykolaivska  0 0        15.8176 -5.7448 -5.0000 0.00000 0.00000 -16.000 7.00000 -12.000                               F
UMYKOL81 Mykolaivska  0 0        0.00000 0.00000 0.00000 0.00000
UMYRHO51 Myrhorod     0 0        96.9233 24.3074 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UMYRHO83 Myrhorod     0 0        0.00000 0.00000 0.00000 0.00000
UMYRO151 Myronivka    0 0        116.124 34.7838 -25.136 0.00000 0.00000 -45.000 22.5000 -22.500                               F
UMYROP51 Myropil      0 0        11.5700 2.89972 0.00000 0.00000
UN.SIV51 N.Siverskyi  0 0        5.89035 1.93735 0.00000 0.00000
UNADVI51 Nadvirna-195 0 0        52.1574 18.5194 0.00000 0.00000 0.00000 -4.0000 1.65000 -1.6500                               F
UNAFTO31 Naftoprovid  0 0        7.56602 2.68645 0.00000 0.00000
UNELYP51 Nelypivtsi   0 0        11.0333 3.91755 0.00000 0.00000
UNEMII51 Nemiia       0 0        18.6717 6.62970 0.00000 0.00000
UNERAF51 Nerafa       0 0        0.00000 0.00000 0.00000 0.00000
UNETIS51 Netishyn     0 0        3.39485 1.69856 0.00000 0.00000
UNE_OT51 Nemiya-Otach 0 0        0.00000 0.00000 0.00000 0.00000
UNIKOP31 Nikopolska   0 0        141.994 58.0655 -245.78 0.00000                                                               F
UNIKOP81 Nikopolska   0 0        0.00000 0.00000 0.00000 0.00000
UNIZHY51 Nizhynska    0 0        41.4849 9.51961 0.00000 0.00000 0.00000 -4.0000 5.00000 -5.0000                               F
UNIZHY81 Nizhynska    0 0        0.00000 0.00000 0.00000 0.00000
UNOVO151 Novotroitska 0 0        12.9041 4.58182 0.00000 0.00000
UNOVOK51 Novokyivska  0 0        226.358 57.7516 0.00000 0.00000
UNOVOK81 Novokyivska  0 0        0.00000 0.00000 0.00000 0.00000
UNOVOK83 Novokyivska  0 0        0.00000 0.00000 0.00000 0.00000
UNOVOM51 Novomyrhorod 0 0        9.45753 3.27549 0.00000 0.00000
UNOVOO51 Novoodeska   0 0        91.5177 38.4370 -1.0200 -0.3100 0.00000 -2.4000 1.05000 -1.8000                               F
UNOVOO81 Novoodeska   0 0        0.00000 0.00000 0.00000 0.00000
UNOVOV21 Novovolynsk  0 0        0.00000 0.00000 0.00000 0.00000
UNOVOV51 Novovolynsk  0 0        45.9481 51.9846 0.00000 0.00000
UNOVOV81 Novovolynsk  0 0        0.00000 0.00000 0.00000 0.00000
UNYVKY51 Nyvky        0 0        180.581 68.2896 0.00000 0.00000
UNYVKY81 Nyvky        0 0        0.00000 0.00000 0.00000 0.00000
UOBOL151 Obolonnia    0 0        8.66723 -2.2851 0.00000 0.00000 0.00000 -2.4640 1.01640 -1.0164                               F
UOBOLO31 Obolon       0 0        27.3666 -13.263 0.00000 0.00000
UOLEKS31 Oleksandriia 0 0        10.3233 4.64857 -39.101 0.00000 0.00000 -70.000 35.0100 -35.010                               F
UOLEVS51 Olevsk       0 0        15.2997 4.76318 0.00000 0.00000
UOPORN51 Oporna       0 0        59.6084 23.5744 0.00000 0.00000
UORBIT31 Orbita       0 0        2.52444 0.35995 -22.343 0.00000 0.00000 -40.000 20.0025 -20.003                               F
UOTPLO81 OtpLos       0 0        0.00000 0.00000 0.00000 0.00000
UOTPLZ81 OtpLZap3     0 0        0.00000 0.00000 0.00000 0.00000
UOTPR121 OtpRozd      0 0        0.00000 0.00000 0.00000 0.00000
UOTPRA81 OtpRad3      0 0        0.00000 0.00000 0.00000 0.00000
UOTPRO21 OtpRozd      0 0        0.00000 0.00000 0.00000 0.00000
UOZHEN51 Ozhenino     0 0        11.1765 3.96844 0.00000 0.00000
UPAVLO31 Pavlohradska 0 0        139.473 24.4494 0.00000 0.00000
UPAVLO83 Pavlohradska 0 0        0.00000 0.00000 0.00000 0.00000
UPERED51 Pereddonbasi 0 0        0.00000 0.00000 0.00000 0.00000
UPERSH31 Pershotravne 0 0        132.714 47.4672 0.00000 0.00000
UPERSH81 Pershotravne 0 0        0.00000 0.00000 0.00000 0.00000
UPERVO31 Pervomaiska  0 0        32.1474 9.20517 0.00000 0.00000 0.00000 -4.0000 1.75000 -3.0000                               F
UPETRO51 Petropavlivk 0 0        8.00055 2.25870 0.00000 0.00000
UPIVD331 Pivdenna     0 0        41.2932 14.6618 -1.0000 -1.0000 0.00000 -16.000 20.0000 -20.000                               F
UPIVD332 Pivdenna     0 0        43.8740 14.7395 -8.3787 0.00000 0.00000 -25.726 12.8655 -12.865                               F
UPIVD381 Pivdenna     0 0        0.00000 0.00000 0.00000 0.00000
UPIVN102 Pivnichnoukr 0 0        0.00000 0.00000 0.00000 0.00000
UPIVN181 Pivnichnoukr 0 0        0.00000 0.00000 0.00000 0.00000
UPIVN251 Pivnichna    0 2 116.60 324.811 75.5998 -240.00 -179.21                                                               F
UPIVN281 Pivnichna    0 0        0.00000 0.00000 0.00000 0.00000
UPIVNI31 Pivnichna    0 0        57.9097 19.0467 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UPLYSK51 Plysky       0 0        5.05011 1.02615 0.00000 0.00000
UPOBUZ31 Pobuzka      0 0        52.2004 14.7370 -30.320 -2.0000                                                               F
UPOBUZ81 Pobuzka      0 0        0.00000 0.00000 0.00000 0.00000
UPOCHU51 Pochuiky     0 0        7.23394 2.04227 0.00000 0.00000
UPODIL51 Podilska     0 0        27.0653 3.10451 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UPODIL81 Podilska     0 0        0.00000 0.00000 0.00000 0.00000
UPOKRO51 Pokrovska    0 0        36.4888 9.15102 0.00000 0.00000
UPOLI151 Poliana      0 0        84.1479 19.1903 0.00000 0.00000
UPOLI181 Poliana      0 0        0.00000 0.00000 0.00000 0.00000
UPOLON51 Polonne      0 0        19.7484 5.15320 0.00000 0.00000
UPOLON52 Polonne      0 0        1.69743 0.53005 0.00000 0.00000
UPOLTA51 Poltava      0 0        133.412 41.4630 0.00000 0.00000
UPOLTA81 Poltava      0 0        0.00000 0.00000 0.00000 0.00000
UPOMIC31 Pomichna     0 0        17.9439 4.73083 0.00000 0.00000
UPOROH51 Porohy       0 0        23.1468 8.13645 0.00000 0.00000
UPRAVD51 Pravdynska   0 0        2.28055 0.57194 0.00000 0.00000
UPRAVO31 Pravoberezhn 0 0        124.791 49.9497 -28.488 0.00000 0.00000 -50.000 24.9900 -24.990                               F
UPRAVO37 Pravoberezhn 0 2 156.34 0.00000 0.00000 -56.544 -12.839 0.00000 -72.000 10.0000 -59.745                               F
UPRAVO38 Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 10.0000 -42.741                               F
UPRAVO39 Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 0.00000 -42.741                               F
UPRAVO3A Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000                               F
UPRAVO3B Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000                               F
UPRAVO3C Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000                               F
UPRAVO3D Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000                               F
UPRAVO3E Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000                               F
UPRAVO3F Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 0.00000 -80.000                               F
UPRAVO83 Pravoberezhn 0 0        0.00000 0.00000 0.00000 0.00000
UPROHR51 Prohres      0 0        20.7003 5.45756 0.00000 0.00000
UPROME31 Prometei     0 2 154.80 56.7780 20.1600 -92.080 -99.049                                                               F
UPROME83 Prometei     0 0        0.00000 0.00000 0.00000 0.00000
UPRYDN31 Prydniprovsk 0 0        62.8036 23.5658 -28.024 0.00000 0.00000 -50.170 2.00000 -2.0000                               F
UPRYDN33 Prydniprovsk 0 0        11.1038 9.11491 -120.00 -63.627 -100.00 -150.00 -25.000 -115.00                               F
UPRYDN35 Prydniprovsk 0 2 160.63 11.1038 0.00000 -120.00 -71.154 -80.000 -135.00 -10.000 -115.00                               F
UPRYDN36 Prydniprovsk 0 2 159.84 11.1070 9.00260 -120.00 -70.820 -80.000 -135.00 -25.000 -115.00                               F
UPRYDN81 Prydniprovsk 0 0        20.3907 7.41975 0.00000 0.00000 0.00000 -1.0000 200.000 -200.00                               F
UPRYDN84 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -150.00 0.00000 -125.00                               F
UPRYDN86 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -198.03 -300.10 0.00000 -125.00                               F
UPRYDN87 Prydniprovsk 0 0        0.00000 0.00000 0.00000 0.00000 -198.03 -300.10                                               F
UPRYLU51 Pryluky      0 0        23.5919 9.46320 0.00000 0.00000
UPRYZO31 Pryzova      0 0        0.00000 0.00000 0.00000 0.00000
UPS 3351 PS 330 KV _P 0 0        0.00000 0.00000 -39.101 0.00000 0.00000 -74.000 27.1425 -27.143                               F
UPS 3352 PS 330 KV _P 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.000 27.1425 -27.143                               F
UPS 3380 PS 330 KV _P 0 0        0.00000 0.00000 0.00000 0.00000
UPS 3381 PS 330 KV _T 0 0        0.56270 2.92101 0.00000 0.00000
UPYRIA51 Pyriatyn     0 0        11.4027 3.45872 0.00000 0.00000
URADYV21 Radyvyliv    0 0        0.00000 0.00000 0.00000 0.00000
URADYV51 Radyvyliv    0 0        33.5297 19.0148 0.00000 0.00000
URADYV81 Radyvyliv    0 0        0.00000 0.00000 0.00000 0.00000
URENI 51 Reni         0 0        4.98364 2.00069 0.00000 0.00000
URIVN201 Rivnenska NP 0 0        2.83030 881.204 0.00000 0.00000
URIVN203 Rivnenska NP 0 2 754.30 74.4328 44.0890 -1025.9 -450.00 0.00000 -1040.0 -150.00 -450.00                               F
URIVN251 Rivnenska NP 0 0        57.1248 20.2831 0.00000 0.00000
URIVN281 Rivnenska NP 0 0        0.00000 0.00000 0.00000 0.00000
URIVN287 Rivnenska NP 0 2 353.59 76.6867 45.5821 -1778.5 -731.31 0.00000 -1890.0 -94.509 -740.00                               F
URIVN351 Rivne        0 0        149.021 52.9125 -9.0000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
URIVN381 Rivne        0 0        0.00000 0.00000 0.00000 0.00000
UROMNY51 Romny        0 0        39.9096 11.6480 0.00000 0.00000
UROZDI21 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000
UROZDI22 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000
UROZDI51 Rozdil       0 0        52.1574 14.7249 -22.232 0.00000                                                               F
UROZDI52 Rozdil       0 0        0.00000 0.00000 0.00000 0.00000
UROZIZ51 Rozizd-5     0 0        2.08065 0.94638 0.00000 0.00000
URUBAN31 Rubanivka    0 0        8.48534 5.11925 0.00000 0.00000
URUDNA31 Rudna        0 0        32.6253 6.62924 -22.343 0.00000 0.00000 -40.000 18.0000 -18.000                               F
URUDNA83 Rudna        0 0        0.00000 0.00000 0.00000 0.00000
URUZHY51 Ruzhyn       0 0        7.57331 2.84998 0.00000 0.00000
USARNY51 Sarny        0 0        45.1580 15.8738 0.00000 0.00000
USCHEV31 Schevchenko  0 0        0.00000 0.00000 0.00000 0.00000
USCHEV51 Schevchenko  0 0        46.2814 11.6069 -5.2000 -2.0000 0.00000 -16.000 20.0000 -20.000                               F
USERED51 Seredyna-Bud 0 0        3.42082 1.14923 0.00000 0.00000
USHAKH51 Shakhty      0 0        1.69743 0.84928 -16.000 -1.0000 0.00000 -16.000 6.60000 -6.6000                               F
USHEPE51 Shepetivka   0 0        70.9109 25.1781 -23.084 0.00000                                                               F
USHEPE81 Shepetivka   0 0        0.00000 0.00000 0.00000 0.00000
USHOS151 Shostka      0 0        15.9639 9.13864 0.00000 0.00000
USHOS181 Shostka      0 0        0.00000 0.00000 0.00000 0.00000
USHOS182 Shostka      0 0        0.00000 0.00000 0.00000 0.00000
USHOS184 Shostka      0 0        0.00000 0.00000 0.00000 0.00000
USHOST51 Shostkinska  0 2 110.00 7.98191 3.63909 -10.000 -33.339 0.00000 -56.000 24.5000 -42.000                               F
USH_OK51 Shakhta-Okni 0 0        0.00000 0.00000 0.00000 0.00000
USIANK51 Sianky       0 0        23.5950 9.33155 -10.600 0.70000 0.00000 -20.000 8.75000 -15.000                               F
USKHID51 Skhidna      0 0        34.2082 12.4242 0.00000 0.00000
USLAVU51 Slavutych    0 0        5.66315 -0.8075 0.00000 0.00000
USLAVU81 Slavutych    0 0        0.00000 0.00000 0.00000 0.00000
USLOV151 Slovianka    0 0        0.94576 0.34414 0.00000 0.00000
USLOVI51 Slovianska T 0 0        51.5717 31.6626 0.00000 0.00000
USLOVI81 Slovianska T 0 0        0.00000 0.00000 0.00000 0.00000
USLOVI83 Slovianska T 0 2 330.48 12.1132 7.43693 -194.16 -102.36 -100.00 -799.90 -50.000 -390.00                               F
USLTP15A SLTP1        0 0        0.00000 0.00000 0.00000 0.00000
USNIAT51 Sniatyn      0 0        16.1440 5.87443 0.00000 0.00000
USNIHU31 Snihurivka   0 0        2.27514 11.6691 -24.578 0.00000 0.00000 -84.950 42.4755 -42.475                               F
USNOVY51 SNOVYDOVYCI  0 0        4.48305 2.24302 0.00000 0.00000
USOR1 51 SOR1         0 0        16.5775 1.78940 0.00000 0.00000
USO_PO51 Soroka-Poroh 0 0        0.00000 0.00000 0.00000 0.00000
USTARO51 Starokazache 0 0        15.8373 4.43504 0.00000 0.00000
USTEPO51 Stepova      0 0        19.3846 5.71006 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
USTEPO81 Stepova      0 0        0.00000 0.00000 0.00000 0.00000
USTRYI22 Stryi        0 0        0.00000 0.00000 0.00000 0.00000
USTRYI51 Stryi        0 0        72.0268 25.5744 -7.2615 0.00000                                                               F
USUHOK31 Suhokleia    0 0        9.29096 2.62300 0.00000 0.00000
USUMY 51 SUMY1        0 0        52.4526 10.6580 0.00000 0.00000
USUMY 81 Sumy         0 0        0.00000 0.00000 0.00000 0.00000
USUMY151 Sumy pivnich 0 0        62.7151 11.4357 0.00000 0.00000
USUMY15A SUMY1        0 0        0.00000 0.00000 0.00000 0.00000
USUMY181 Sumy pivnich 0 0        0.00000 0.00000 0.00000 0.00000
USVIAT51 Sviatohorsk  0 0        0.00000 0.00000 0.00000 0.00000
UTALAL51 Talalaivka-1 0 0        4.71228 2.00876 0.00000 0.00000
UTALNE31 Talne        0 0        7.65745 2.46375 0.00000 0.00000 0.00000 -0.8000 0.33000 -0.3300                               F
UTASHL81 Tashlytska H 0 0        0.00000 0.00000 0.00000 0.00000
UTASHL83 Tashlytska H 0 0        0.00000 0.00000 0.00000 0.00000 230.000 -165.00 50.0000 -50.000                               F
UTERES51 Tereshchensk 0 0        13.3770 4.74973 0.00000 0.00000
UTERNO51 Ternopilska  0 0        152.769 43.1291 -7.6805 0.00000                                                               F
UTERNO81 Ternopilska  0 0        0.00000 0.00000 0.00000 0.00000
UTPSH182 Tashlytska H 0 0        0.00000 0.00000 0.00000 0.00000 230.000 -165.00 50.0000 -50.000                               F
UTRIIC51 Triichate    0 0        22.8055 8.55991 0.00000 0.00000
UTRYFO31 Tryfonivska  0 0        2.36378 2.63504 0.00000 0.00000
UTRYKH21 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000
UTRYKH31 Trykhaty     0 0        19.1466 -6.8260 -33.344 0.00000                                                               F
UTRYKH81 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000
UTRYKH86 Trykhaty     0 0        0.00000 0.00000 0.00000 0.00000
UTRYPI81 Trypilska TP 0 0        33.6591 6.83933 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
UTRYPI82 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000
UTRYPI86 Trypilska TP 0 2 345.92 0.00000 0.00000 -210.00 -150.00 -70.000 -250.00 30.0000 -150.00                               F
UTRYPI87 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000 -50.000 -250.00 30.0000 -150.00                               F
UTRYPI88 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000 -70.000 -300.00 30.0000 -150.00                               F
UTRYPI89 Trypilska TP 0 0        0.00000 0.00000 0.00000 0.00000 -70.000 -300.00 30.0000 -150.00                               F
UTSEN221 Tsentrolit   0 0        0.00000 0.00000 0.00000 0.00000
UTSEN251 Tsentrolit   0 0        81.0974 34.8298 0.00000 0.00000
UTSENT31 Tsentralna   0 0        58.7104 17.2276 -24.000 -12.000 0.00000 -40.000 17.5000 -30.000                               F
UTSYHA51 Tsyhanska    0 0        11.4027 3.32801 0.00000 0.00000
UUKRAI31 Ukrainka     0 0        11.8717 4.21528 -21.952 0.00000 0.00000 -39.300 17.6850 -17.685                               F
UUKRAI83 Ukrainka     0 0        0.00000 0.00000 0.00000 0.00000
UUMAN 31 Uman         0 0        50.2363 18.5770 0.00000 0.00000 0.00000 -16.000 6.60000 -6.6000                               F
UUSAT351 USAT3        0 0        134.259 49.5714 0.00000 0.00000
UUSATO51 Usatove      0 0        134.259 49.5714 0.00000 0.00000 0.00000 -320.00 140.000 -240.00                               F
UUSATO83 Usatove      0 0        0.00000 0.00000 0.00000 0.00000
UUSATO84 Usatove      0 0        0.00000 0.00000 0.00000 0.00000
UUSATO85 Usatove      0 0        0.00000 0.00000 0.00000 0.00000
UVDHMK31 VDHMK        0 0        38.7123 12.7326 0.00000 0.00000 0.00000 -8.0000 3.50000 -6.0000                               F
UVDHMK81 VDHMK        0 0        0.00000 0.00000 0.00000 0.00000
UVELY131 Velyka Biloz 0 0        32.7557 13.6482 0.00000 0.00000
UVIN7-82 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000
UVINN151 Vinnytska    0 0        196.053 69.6118 -19.157 -0.4600                                                               F
UVINN181 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000
UVINNY01 Vinnytska    0 0        1.90415 592.854 0.00000 0.00000
UVINNY51 Vinnytska    0 0        17.8229 6.32835 -0.4900 0.03000 0.00000 -16.000 20.0000 -20.000                               F
UVINNY81 Vinnytska    0 0        0.00000 0.00000 0.00000 0.00000
UVLASI31 Vlasivka     0 0        8.02620 2.31124 0.00000 0.00000
UVLASI32 Vlasivka     0 0        6.84165 2.29846 0.00000 0.00000
UVOLO121 Volovets2    0 0        0.00000 0.00000 0.00000 0.00000
UVOLO221 Volovets2    0 0        0.00000 0.00000 0.00000 0.00000
UVOLOV21 Volovets     0 0        0.00000 0.00000 0.00000 0.00000
UVOLOV22 Volovets     0 0        0.00000 0.00000 0.00000 0.00000
UVOLOV51 Volovets     0 0        40.9808 14.5509 -11.692 -2.8000                                                               F
UVOVCH51 Vovchansk    0 0        6.68850 4.01577 0.00000 0.00000
UVOZNE31 Voznesenska  0 0        16.6449 6.42587 -53.037 0.00000                                                               F
UVOZNE51 Voznesenska  0 0        0.41367 0.11749 0.00000 0.00000
UVUZLO31 Vuzlova-150  0 0        72.1833 23.9966 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UVUZLO32 Vuzlova-150  0 0        71.7755 23.6071 0.00000 0.00000 0.00000 -4.8000 6.00000 -6.0000                               F
UVYZHN51 Vyzhnytsia   0 0        20.3691 8.49278 0.00000 0.00000
UYARMO51 Yarmolyntsi  0 0        0.00000 0.00000 0.00000 0.00000
UYAVOR51 Yavoriv      0 0        37.2553 10.1313 -96.076 0.00000                                                               F
UYAVOR81 Yavoriv      0 0        0.00000 0.00000 0.00000 0.00000
UYAZYK51 Yazykove     0 0        3.42082 0.69509 0.00000 0.00000
UYUZH201 Yuzhno-Ukrai 0 0        2.86031 890.549 0.00000 0.00000
UYUZH203 Yuzhno-Ukrai 0 0        0.00000 0.00000 0.00000 0.00000 -300.00 -1040.0 0.00000 -150.00                               F
UYUZH231 Yuzhno-Ukrai 0 0        23.7856 -2.8483 -21.867 0.00000                                                               F
UYUZH281 Yuzhno-Ukrai 0 0        0.00000 0.00000 0.00000 0.00000
UYUZH283 Yuzhno-Ukrai 0 2 345.02 28.3153 11.2203 -1040.0 -234.93 -500.00 -1040.0 -70.000 -300.00                               F
UYUZH284 Yuzhno-Ukrai 0 2 344.66 35.3941 14.0254 -977.65 -200.00 -300.00 -1040.0 -70.000 -200.00                               F
UZAKHI01 Zakhidnoukra 0 0        2.77486 863.944 0.00000 0.00000
UZAKHI05 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI08 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI09 Zakhidnoukra 0 0        1.84991 575.963 0.00000 0.00000
UZAKHI86 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI87 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI89 Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAKHI8A Zakhidnoukra 0 0        0.00000 0.00000 0.00000 0.00000
UZAL.V8D ZAL.VIDP     0 0        0.00000 0.00000 0.00000 0.00000
UZALIU51 Zaliutyne    0 0        171.041 38.8250 0.00000 0.00000
UZALIU53 Zaliutyne    0 0        10.0943 0.00002 -105.00 -69.377 -50.000 -120.00 -10.000 -75.000                               F
UZALIU81 Zaliutyne    0 0        0.00000 0.00000 0.00000 0.00000
UZAPO131 Zaporizka    0 2 163.05 145.558 70.5440 -93.000 -99.883 0.00000 -435.00 39.2000 -298.49                               F
UZAPO133 Zaporizka    0 0        91.3506 44.2725 0.00000 0.00000 0.00000 -452.00 58.8000 -222.00                               F
UZAPO181 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000
UZAPO231 Zaporizka TP 0 0        21.8372 9.28079 0.00000 0.00000
UZAPO282 Zaporizka TP 0 0        0.00000 0.00000 0.00000 0.00000
UZAPO284 Zaporizka TP 0 0        0.00000 0.00000 0.00000 0.00000
UZAPO602 Zaporizka NP 0 0        0.95304 296.724 0.00000 0.00000
UZAPO681 Zaporizka NP 0 0        0.00000 0.00000 0.00000 0.00000
UZAPOR01 Zaporizka    0 0        0.92859 289.112 0.00000 0.00000
UZAPOR81 Zaporizka    0 0        0.00000 0.00000 0.00000 0.00000
UZBORI51 Zboriv       0 0        17.8229 6.32835 0.00000 0.00000
UZHYTO51 Zhytomyrska  0 0        122.014 35.6113 0.00000 0.00000
UZHYTO81 Zhytomyrska  0 0        0.00000 0.00000 0.00000 0.00000
UZMIIV51 Zmiivska TPP 0 0        29.6471 7.43521 0.00000 0.00000
UZMIIV52 Zmiivska TPP 0 0        30.7874 8.98563 0.00000 0.00000
UZMIIV54 Zmiivska TPP 0 2 121.00 18.5773 9.90966 -144.32 -92.692 -110.00 -220.20 -30.000 -120.00                               F
UZMIIV81 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000
UZMIIV86 Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000
UZMIIV8A Zmiivska TPP 0 0        0.00000 0.00000 -200.00 -110.00 -145.30 -200.00 -20.000 -120.00                               F
UZMIIV8E Zmiivska TPP 0 0        0.00000 0.00000 0.00000 0.00000 -110.00 -300.00 0.00000 -180.00                               F
UZNAMI31 Znamianka    0 0        30.9699 11.3632 0.00000 0.00000 0.00000 -0.8000 1.00000 -1.0000                               F
UZOLOT31 Zolotonosha  0 0        1.22841 0.47413 0.00000 0.00000
UZOLOT51 Zolotonosha  0 0        15.0821 4.40187 0.00000 0.00000
##ZME
0ANDRI51 Andrijevica  0 0        0.00000 0.00000 0.00000 0.00000
0BAR  51 Bar          0 0        46.0671 10.5929 0.00000 0.00000
0BERAN51 Berane       0 0        12.7443 4.00304 0.00000 0.00000
0BREZN51 Brezna       0 0        1.87579 0.34683 0.00000 0.00000
0BUDVA51 Budva        0 0        71.9282 16.4891 0.00000 0.00000
0BUDVA52 0BUDVA52     0 0        0.00000 0.00000 0.00000 0.00000
0CETIN51 Cetinje      0 0        8.62036 2.25442 0.00000 0.00000
0DANIL51 Danilovgrad  0 0        0.01379 0.00000 0.00000 0.00000
0ETREB51 EVP Trebjesi 0 0        2.09970 1.35000 0.00000 0.00000
0HNOVI51 Herceg Novi  0 0        23.0060 4.69671 0.00000 0.00000
0HNOVI52 0HNOVI52     0 0        23.0060 4.69671 0.00000 0.00000
0HPERA51 HE Perucica  0 2 114.00 0.00000 0.00000 -45.000 -57.456 5.00000 -210.00 12.0000 -75.000                               F
0HPERA52 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000
0HPERB51 0HPERB51     0 2 112.57 0.00000 0.00000 -20.000 -15.380 2.00000 -96.000 6.00000 -39.000                               F
0HPERB52 0HPERB52     0 0        0.00000 0.00000 0.00000 0.00000
0HPERU21 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000
0HPIVA21 HE Piva      0 2 239.00 0.00000 0.00000 -49.000 -4.2150 -49.000 -114.00 4.00000 -37.000                               F
0HPIVA22 HE Piva      0 2 239.00 0.00000 0.00000 -97.000 -4.2150 -97.000 -228.00 8.00000 -74.000                               F
0KAP  51 KAP          0 0        2.90140 1.93000 0.00000 0.00000
0KAP  5T KAP T-spoj   0 0        0.00000 0.00000 0.00000 0.00000
0KOTOR51 Kotor        0 0        26.1507 5.62160 0.00000 0.00000
0KRNOV51 VE Krnovo    0 2 117.00 0.00000 2.76000 -11.521 -31.813 0.00000 -72.000 0.00000 -34.000                               F
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000
0LASTV51 Lastva       0 0        0.81376 0.39019 0.00000 0.00000
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000
0MOJKO51 Mojkovac     0 0        6.01356 1.15611 0.00000 0.00000
0MOZUR51 VE Mozura    0 2 112.00 0.00000 0.93000 -1.4050 -15.000 0.00000 -48.000 0.00000 -15.000                               F
0NIKS251 Niksic 2 - K 0 0        7.29627 3.20821 0.00000 0.00000
0NIKSI51 Niksic 1     0 0        19.4061 7.02339 0.00000 0.00000
0NIKSZ52 Niksic Zelje 0 0        0.13362 0.44000 0.00000 0.00000
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000
0PLJEV51 Pljevlja 1   0 0        17.5993 5.75166 0.00000 0.00000
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000
0PODG151 Podgorica 1  0 0        63.4734 17.6163 0.00000 0.00000
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG351 Podgorica 3  0 0        34.0814 4.69671 0.00000 0.00000
0PODG451 Podgorica 4  0 0        35.4744 3.93079 0.00000 0.00000
0PODG551 Podgorica 5  0 0        26.1507 3.67066 0.00000 0.00000
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000
0RIBAR51 Ribarevine   0 0        15.5856 5.46264 0.00000 0.00000
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000
0TIVAT51 Tivat        0 0        31.1988 5.56380 0.00000 0.00000
0TPLJE21 TE Pljevlja  0 2 237.00 0.44857 16.6400 -202.89 -107.42 -160.00 -225.00 10.0000 -109.00                               F
0ULCIN51 Ulcinj       0 0        29.2265 8.32402 0.00000 0.00000
0VILUS51 Vilusi       0 0        1.39305 0.67922 0.00000 0.00000
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000
0VIRPA51 Virpazar     0 0        9.77897 2.60126 0.00000 0.00000
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000
##ZRS
JADA  5  JADA  5      0 0        13.1227 4.44517 0.00000 0.00000
JALEKC5  JALEKC5      0 0        24.7344 8.82944 0.00000 0.00000
JALEKD5  JALEKD5      0 0        7.41566 3.70227 0.00000 0.00000
JALIBU5  JALIBU5      0 0        9.68219 5.82134 0.00000 0.00000
JAPATI5  JAPATI5      0 0        15.1916 3.99456 0.00000 0.00000
JARAND5  JARAND5      0 0        27.8030 9.74283 0.00000 0.00000
JARILJ5  JARILJ5      0 0        15.9006 9.48708 0.00000 0.00000
JBAJMO5  JBAJMO5      0 0        6.88099 1.47360 0.00000 0.00000
JBBAST21 JBBAST21     0 0        12.1231 5.26113 0.00000 0.00000
JBBAST22 JBBAST22     0 0        0.00000 0.00000 0.00000 0.00000
JBCRKV5  JBCRKV5      0 0        7.36917 1.71717 0.00000 0.00000
JBECEJ51 JBECEJ5      0 0        26.1873 7.14880 0.00000 0.00000
JBECEJ52 JBECEJ52     0 0        0.00000 0.00000 0.00000 0.00000
JBEGEJ5  JBEGEJ5      0 0        11.8674 5.17588 0.00000 0.00000
JBFC  5  JBFC  5      0 0        7.84573 2.14342 0.00000 0.00000
JBGD1 5  JBGD1 5      0 0        53.3277 6.96612 0.00000 0.00000
JBGD105  JBGD105      0 0        29.8370 5.23677 0.00000 0.00000
JBGD115  JBGD115      0 0        34.2655 3.33692 0.00000 0.00000
JBGD125  JBGD125      0 0        24.0138 3.37345 0.00000 0.00000
JBGD135  JBGD135      0 0        38.2755 5.22459 0.00000 0.00000
JBGD145  JBGD145      0 0        36.1369 7.98912 0.00000 0.00000
JBGD155  JBGD155      0 0        32.7777 7.31930 0.00000 0.00000
JBGD165  JBGD165      0 0        26.9079 4.48170 0.00000 0.00000
JBGD1721 JBGD1721     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1722 JBGD1722     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1723 JBGD1723     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1751 JBGD1751     0 0        94.1837 6.64948 0.00000 0.00000
JBGD1752 JBGD1752     0 0        0.00000 0.00000 0.00000 0.00000
JBGD185  JBGD185      0 0        19.4574 3.79970 0.00000 0.00000
JBGD195  JBGD195      0 0        26.6173 1.64410 0.00000 0.00000
JBGD2 51 JBGD2 51     0 0        14.5873 0.21921 0.00000 0.00000
JBGD2 52 JBGD2 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2011 JBGD2011     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2012 JBGD2012     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2051 JBGD2051     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2052 JBGD2052     0 0        0.00000 0.00000 0.00000 0.00000
JBGD215  JBGD215      0 0        0.60441 0.35318 0.00000 0.00000
JBGD2251 JBGD2251     0 0        21.0033 6.36937 0.00000 0.00000
JBGD2252 JBGD2252     0 0        0.00000 0.00000 0.00000 0.00000
JBGD235  JBGD235      0 0        14.5988 1.77807 0.00000 0.00000
JBGD275  JBGD275      0 0        39.4263 6.91741 0.00000 0.00000
JBGD2851 JBGD2851     0 0        29.6045 5.63866 0.00000 0.00000
JBGD3 21 JBGD3 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 22 JBGD3 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 51 JBGD3 51     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 52 JBGD3 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD325  JBGD325      0 0        8.03171 1.94857 0.00000 0.00000
JBGD335  JBGD335      0 0        17.3885 2.22867 0.00000 0.00000
JBGD355  JBGD355      0 0        30.0579 6.71037 0.00000 0.00000
JBGD3651 JBGD365      0 0        28.2912 2.25303 0.00000 0.00000
JBGD3652 JBGD3652     0 0        0.00000 0.00000 0.00000 0.00000
JBGD385  JBGD385      0 0        15.3428 2.25303 0.00000 0.00000
JBGD405  JBGD405      0 0        35.4743 6.01620 0.00000 0.00000
JBGD415  JBGD415      0 0        16.2494 1.35182 0.00000 0.00000
JBGD4551 JBGD4551     0 0        0.00000 0.00000 0.00000 0.00000
JBGD4552 JBGD4552     0 0        11.5070 0.00000 0.00000 0.00000
JBGD5 21 JBGD5 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 22 JBGD5 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 51 JBGD5 51     0 0        47.6323 0.38971 0.00000 0.00000
JBGD5 52 JBGD5 52     0 0        52.0608 5.62648 0.00000 0.00000
JBGD5 53 JBGD5 53     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 54 JBGD5 54     0 0        2.91745 1.01082 0.00000 0.00000
JBGD6 51 JBGD6 51     0 0        0.00000 0.00000 0.00000 0.00000
JBGD6 52 JBGD6 52     0 0        35.4510 4.29902 0.00000 0.00000
JBGD7 5  JBGD7 5      0 0        57.6632 5.44380 0.00000 0.00000
JBGD8 11 JBGD8 11     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 12 JBGD8 12     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 21 JBGD8 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 22 JBGD8 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD9 51 JBGD9 51     0 0        91.5451 15.2841 0.00000 0.00000
JBGD9 52 JBGD9 52     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR21 JBISTR21     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR22 JBISTR22     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR51 JBISTR51     0 0        0.00000 0.00000 0.00000 0.00000
JBISTR52 JBISTR52     0 0        0.00000 0.00000 0.00000 0.00000
JBOGAT5  JBOGAT5      0 0        11.3559 5.20023 0.00000 0.00000
JBOR 21  JBOR 21      0 0        0.00000 0.00000 0.00000 0.00000
JBOR1 51 JBOR1 51     0 0        8.02008 3.02028 0.00000 0.00000
JBOR1 52 JBOR1 52     0 0        10.2518 2.81324 0.00000 0.00000
JBOR2 51 JBOR2 51     0 0        0.00000 0.00000 0.00000 0.00000
JBOR2 52 JBOR2 52     0 0        0.00000 0.00000 0.00000 0.00000
JBOR3 5  JBOR3 5      0 0        62.2893 26.8415 0.00000 0.00000
JBOR4 51 JBOR4 51     0 0        0.00000 0.00000 0.00000 0.00000
JBOR4 52 JBOR4 52     0 0        0.00000 0.00000 0.00000 0.00000
JBOSIL5  JBOSIL5      0 0        0.56954 0.53585 0.00000 0.00000
JBPOLJ5  JBPOLJ5      0 0        6.60204 2.52096 0.00000 0.00000
JBTOP15  JBTOP15      0 0        5.96276 3.37345 0.00000 0.00000
JBTOP25  JBTOP25      0 0        19.8991 6.02837 0.00000 0.00000
JBUJAN5  JBUJAN5      0 0        11.1467 2.89849 0.00000 0.00000
JCACA15  JCACA15      0 0        20.8057 8.92687 0.00000 0.00000
JCACA251 JCACA25      0 0        29.7441 8.31794 0.00000 0.00000
JCACA252 JCACA252     0 0        0.00000 0.00000 0.00000 0.00000
JCACA321 JCACAK2      0 0        0.00000 0.00000 0.00000 0.00000
JCACA322 JCACA322     0 0        0.00000 0.00000 0.00000 0.00000
JCACA351 JCACA351     0 0        0.00000 0.00000 0.00000 0.00000
JCACA352 JCACA352     0 0        0.00000 0.00000 0.00000 0.00000
JCAJET5  JESUSI5      0 0        13.7271 5.50470 0.00000 0.00000
JCELAR5  JCELAR5      0 0        6.31145 1.42489 0.00000 0.00000
JCEMEN5  JCEMEN5      0 0        5.85814 1.74153 0.00000 0.00000
JCICEV5  JCICEV5      0 0        15.6450 6.18670 0.00000 0.00000
JCRVEN5  JCRVEN5      0 0        10.1472 3.16642 0.00000 0.00000
JCSUPK5  JCSUPK5      0 0        0.00000 0.00000 0.00000 0.00000
JCUPRI5  JCUPRI5      0 0        14.3431 4.74963 0.00000 0.00000
JCVATE5  JCVATE5      0 0        0.00000 0.00000 0.00000 0.00000
JCVBEL5  JCVBEL5      0 0        0.00000 0.00000 0.00000 0.00000
JCVLIS5  JCVLIS5      0 0        0.00000 0.00000 0.00000 0.00000
JCVLOZ5  JCVLOZ5      0 0        0.00000 0.00000 0.00000 0.00000
JCVSTR5  JCVSTR5      0 0        0.00000 0.00000 0.00000 0.00000
JDEBEL5  JDEBEL5      0 0        12.3207 5.76045 0.00000 0.00000
JDIMIT5  JDIMIT5      0 0        3.68459 1.68064 0.00000 0.00000
JEBRGU5  JEBRGU5      0 0        1.88297 1.04735 0.00000 0.00000
JEBROD5  JEBROD5      0 0        0.04649 0.00000 0.00000 0.00000
JEDJUN5  JEDJUN5      0 0        1.70862 0.94993 0.00000 0.00000
JEGRDE5  JEGRDE5      0 0        0.00000 0.00000 0.00000 0.00000
JEKRAL5  JEKRAL5      0 0        0.00000 0.00000 0.00000 0.00000
JEMARK5  JEMARK5      0 0        0.00000 0.00000 0.00000 0.00000
JEMART5  JEMART5      0 0        0.46493 0.04871 0.00000 0.00000
JERESN5  JERESN5      0 0        1.19720 0.42625 0.00000 0.00000
JERIST5  JERIST5      0 0        2.73148 1.52232 0.00000 0.00000
JESLOV5  JESLOV5      0 0        1.05772 0.29228 0.00000 0.00000
JFAS  5  JFAS  5      0 0        2.55713 0.00000 0.00000 0.00000
JFUTOG5  JFUTOG5      0 0        29.7441 11.1190 0.00000 0.00000
JGMILA5  JGMILA5      0 0        25.6991 8.22051 0.00000 0.00000
JGRADI5  JGRADI5      0 0        9.40325 1.81460 0.00000 0.00000
JGUCA 5  JGUCA 5      0 0        15.0638 7.01484 0.00000 0.00000
JHBBAS21 JHBBAS21     0 2 232.96 0.00000 0.00000 -212.00 -29.643 -80.000 -212.00 0.00000 -50.000                               F
JHBBAS22 JHBBAS22     0 2 232.15 0.00000 0.00000 -43.000 -4.8821 -43.000 -106.00 0.00000 -25.000                               F
JHBIST2  JHBIST2      0 2 229.24 0.00000 0.00000 -45.000 0.00000 0.00000 -52.000 0.00000 -20.000                               F
JHDJE111 JHDJE111     0 2 412.00 0.61603 0.09743 -703.61 51.8972 0.00000 -1000.0 200.000 -436.00                               F
JHDJE112 JHDJE112     0 0        0.00000 0.00000 0.00000 0.00000
JHDJE25  JHDJE25      0 2 116.76 0.12786 0.00000 -150.00 -30.000 0.00000 -162.00 0.00000 -30.000                               F
JHIP  21 JHIP  2      0 0        21.7821 1.60757 0.00000 0.00000
JHIP  22 JHIP  22     0 0        0.00000 0.00000 0.00000 0.00000
JHKBRO5  JHKBRO5      0 2 111.54 0.00000 0.00000 -10.000 0.00000 -2.0000 -20.000 0.00000 -8.0000                               F
JHPIRO5  JHPIRO5      0 2 118.00 0.00000 0.00000 -80.000 -13.926 -32.000 -80.000 0.00000 -24.000                               F
JHPOTP51 JHPOTP51     0 2 111.41 0.63928 1.89985 -17.000 0.00000 -5.0000 -36.000 0.00000 -14.000                               F
JHPOTP52 JHPOTP52     0 0        0.00000 0.00000 0.00000 0.00000
JHUVAC5  JHUVAC5      0 2 110.88 0.00000 0.00000 0.00000 -1.7462 0.00000 -36.000 0.00000 -15.000                               F
JHVRL15  JHVRL15      0 2 118.14 0.00000 0.00000 -40.000 0.00000 0.00000 -56.000 0.00000 -12.000                               F
JHVRL25  JHVRL25      0 2 118.07 0.00000 0.00000 -20.000 -0.1796 0.00000 -28.000 0.00000 -14.000                               F
JHVRL35  JHVRL35      0 2 117.59 0.00000 0.00000 -40.000 0.00000 0.00000 -46.000 0.00000 -28.000                               F
JHZVOR51 JHZVOR51     0 2 111.21 3.66134 0.99864 -60.000 0.00000 -10.000 -93.000 0.00000 -21.000                               F
JHZVOR52 JHZVOR52     0 0        0.00000 0.00000 0.00000 0.00000
JINDJ251 JINDJ251     0 0        0.00000 0.00000 0.00000 0.00000
JINDJ252 JINDJ252     0 0        9.31027 1.33964 0.00000 0.00000
JINDJI5  JINDJI5      0 0        25.4899 7.90387 0.00000 0.00000
JIVANJ5  JIVANJ5      0 0        15.1684 5.71173 0.00000 0.00000
JJAGO151 JJAGO151     0 0        15.5985 7.02701 0.00000 0.00000
JJAGO152 JJAGO152     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO25  JJAGO25      0 0        15.9704 5.30984 0.00000 0.00000
JJAGO35  JJAGO35      0 0        12.6810 3.97020 0.00000 0.00000
JJAGO411 JJAGO411     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO412 JJAGO412     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO451 JJAGO451     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO452 JJAGO452     0 0        0.00000 0.00000 0.00000 0.00000
JKACAR5  JKACAR5      0 0        13.4249 4.60349 0.00000 0.00000
JKANJI5  JKANJI5      0 0        17.3652 5.40727 0.00000 0.00000
JKIKI15  JKIKI15      0 0        16.9119 5.51688 0.00000 0.00000
JKIKI251 JKIKI251     0 0        6.05575 2.55749 0.00000 0.00000
JKIKI252 JKIKI252     0 0        0.02325 0.04871 0.00000 0.00000
JKMART5  JKMART5      0 0        0.00000 0.00000 0.00000 0.00000
JKNIC 5  JKNIC 5      0 0        5.40484 1.76589 0.00000 0.00000
JKNJAZ5  JKNJAZ5      0 0        12.4021 2.48442 0.00000 0.00000
JKOLUB51 JKOLUB51     0 0        9.18241 7.18534 0.00000 0.00000
JKOLUB52 JKOLUB52     0 0        5.62568 3.26385 0.00000 0.00000
JKOPAO51 JKOPAO51     0 0        -1.9464 -1.6034 0.00000 0.00000
JKOPAO52 JKOPAO52     0 0        0.00000 0.00000 0.00000 0.00000
JKOSJE5  JKOSJE5      0 0        7.69463 3.73881 0.00000 0.00000
JKOVIN5  JKOVIN5      0 0        17.3885 5.33420 0.00000 0.00000
JKRAG15  JKRAG15      0 0        26.3616 5.00538 0.00000 0.00000
JKRAG211 JKRAG21      0 0        0.00000 0.00000 0.00000 0.00000
JKRAG212 JKRAG212     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG251 JKRAG251     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG252 JKRAG252     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG35  JKRAG35      0 0        22.9327 4.98102 0.00000 0.00000
JKRAG55  JKRAG55      0 0        16.7376 4.98102 0.00000 0.00000
JKRAG85  JKRAG85      0 0        7.31106 1.83896 0.00000 0.00000
JKRAL151 JKRAL15      0 0        8.63611 4.66438 0.00000 0.00000
JKRAL152 JKRAL152     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL25  JKRAL25      0 0        18.3067 6.91741 0.00000 0.00000
JKRAL311 JKRAL311     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL321 JKRALJ2      0 0        0.00000 0.00000 0.00000 0.00000
JKRAL322 JKRAL322     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL351 JKRAL351     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL352 JKRAL352     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL55  JKRAL55      0 0        20.1548 3.66574 0.00000 0.00000
JKRAL65  JKRAL65      0 0        4.98640 0.91339 0.00000 0.00000
JKRIV15  JVKRIV5      0 0        48.7365 8.57369 0.00000 0.00000
JKRNJE51 JKRNJE51     0 0        16.8422 0.63328 0.00000 0.00000
JKRONO5  JKRONO5      0 0        2.53388 0.00000 0.00000 0.00000
JKRUPA5  JKRUPA5      0 0        7.69463 4.50606 0.00000 0.00000
JKRUS121 JKRUS121     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS122 JKRUS122     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS151 JKRUS151     0 0        6.71827 3.12988 0.00000 0.00000
JKRUS152 JKRUS152     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS25  JKRUS25      0 0        31.0691 6.81998 0.00000 0.00000
JKRUS35  JKRUS35      0 0        8.03171 1.18132 0.00000 0.00000
JKRUS45  JKRUS45      0 0        22.0145 6.67384 0.00000 0.00000
JKSTA 51 JKSTA 5      0 0        28.2330 19.0900 0.00000 0.00000
JKSTA 52 JKSTA 52     0 0        0.00000 0.00000 0.00000 0.00000
JKULA 5  JKULA 5      0 0        11.7395 1.96074 0.00000 0.00000
JKURSU5  JKURSU5      0 0        8.94994 4.59131 0.00000 0.00000
JLAPOV5  JLAPOV5      0 0        7.41566 4.28684 0.00000 0.00000
JLAZAR5  JLAZAR5      0 0        25.4318 10.1325 0.00000 0.00000
JLEBAN5  JLEBAN5      0 0        25.2342 11.8132 0.00000 0.00000
JLESK15  JLESK15      0 0        10.8329 4.16506 0.00000 0.00000
JLESK211 JLESK211     0 0        0.00000 0.00000 0.00000 0.00000
JLESK212 JLESK212     0 0        0.00000 0.00000 0.00000 0.00000
JLESK251 JLESK251     0 0        0.00000 0.00000 0.00000 0.00000
JLESK252 JLESK252     0 0        0.00000 0.00000 0.00000 0.00000
JLESK45  JLESK45      0 0        23.1187 5.97966 0.00000 0.00000
JLESK65  JLESK65      0 0        11.2049 2.25303 0.00000 0.00000
JLESNI5  JLESNI5      0 0        12.3091 5.78480 0.00000 0.00000
JLJIG 5  JLJIG 5      0 0        10.5075 6.21105 0.00000 0.00000
JLJUBO5  JLJUBO5      0 0        6.16035 3.39781 0.00000 0.00000
JLOZN251 JLOZN251     0 0        10.2053 1.98510 0.00000 0.00000
JLOZNI5  JLOZNI5      0 0        32.2082 10.9972 0.00000 0.00000
JMACMI5  JMACMI5      0 0        4.01004 2.19214 0.00000 0.00000
JMAJD15  JMAJD15      0 0        55.1410 18.7062 0.00000 0.00000
JMAJD251 JMAJD251     0 0        0.00000 0.00000 0.00000 0.00000
JMAJD252 JMAJD252     0 0        4.42848 0.29228 0.00000 0.00000
JMAJD35  JMAJD35      0 0        6.18360 5.10281 0.00000 0.00000
JMLADE5  JMLADE5      0 0        27.6053 6.43027 0.00000 0.00000
JMOSNA51 JMOSNA51     0 0        2.02245 0.28011 0.00000 0.00000
JNBECE51 JNBECE5      0 0        8.84533 2.03382 0.00000 0.00000
JNBECE52 JNBECE52     0 0        0.00000 0.00000 0.00000 0.00000
JNCRNJ5  JNCRNJ5      0 0        3.78920 1.41271 0.00000 0.00000
JNEGOT5  JNEGOT5      0 0        14.2153 1.09607 0.00000 0.00000
JNERES5  JNERES5      0 0        7.82248 2.76453 0.00000 0.00000
JNIS1 51 JNIS1 51     0 0        21.4450 6.30848 0.00000 0.00000
JNIS1 52 JNIS1 52     0 0        0.00000 0.00000 0.00000 0.00000
JNIS105  JNIS105      0 0        18.8530 3.20295 0.00000 0.00000
JNIS1351 JNIS1351     0 0        8.07820 1.37617 0.00000 0.00000
JNIS1352 JNIS1352     0 0        9.20566 1.12043 0.00000 0.00000
JNIS155  JNIS155      0 0        12.5532 5.29766 0.00000 0.00000
JNIS2 11 JNIS2 11     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 12 JNIS2 12     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 2  JNIS2 2      0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 51 JNIS2 51     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 52 JNIS2 52     0 0        0.00000 0.00000 0.00000 0.00000
JNIS3 51 JNIS3 51     0 0        26.0014 4.27467 0.00000 0.00000
JNIS3 52 JNIS3 52     0 0        28.3260 5.52905 0.00000 0.00000
JNIS5 5  JNIS5 5      0 0        11.1119 3.65356 0.00000 0.00000
JNIS8 5  JNIS8 5      0 0        9.40325 2.30174 0.00000 0.00000
JNPAZ15  JNPAZ15      0 0        22.4330 8.36665 0.00000 0.00000
JNPAZ25  JNPAZ25      0 0        11.2049 3.38563 0.00000 0.00000
JNPAZO5  JNPAZO5      0 0        29.8370 9.20697 0.00000 0.00000
JNPOPO5  JNPOPO5      0 0        15.5404 4.40863 0.00000 0.00000
JNSAD151 JNSAD151     0 0        14.5756 4.46952 0.00000 0.00000
JNSAD152 JNSAD152     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD251 JNSAD251     0 0        27.3613 5.94312 0.00000 0.00000
JNSAD252 JNSAD252     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD311 JNSAD311     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD312 JNSAD312     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD321 JNSAD321     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD322 JNSAD322     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD351 JNSAD351     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD352 JNSAD352     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD451 JNSAD45      0 0        50.0035 9.38965 0.00000 0.00000
JNSAD452 JNSAD452     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD551 JNSAD551     0 0        34.9512 7.85515 0.00000 0.00000
JNSAD552 JNSAD552     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD65  JNSAD65      0 0        16.5748 2.22867 0.00000 0.00000
JNSAD751 JNSAD75      0 0        49.0852 10.8754 0.00000 0.00000
JNSAD752 JNSAD752     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD95  JNSAD95      0 0        23.7697 3.94585 0.00000 0.00000
JNVARO5  JNVARO5      0 0        5.81166 2.44789 0.00000 0.00000
JOBREN11 JOBREN11     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN12 JOBREN12     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN13 JOBREN13     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN21 JOBREN21     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN22 JOBREN22     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN23 JOBREN23     0 0        0.00000 0.00000 0.00000 0.00000
JODZAC5  JODZAC5      0 0        24.8041 6.85651 0.00000 0.00000
JOSECI5  JOSECI5      0 0        6.97398 2.25303 0.00000 0.00000
JPALA15  JPALA15      0 0        8.26417 2.54531 0.00000 0.00000
JPALA25  JPALA25      0 0        25.2109 8.19615 0.00000 0.00000
JPALIC5  JPALIC5      0 0        9.61243 2.32610 0.00000 0.00000
JPANC151 JPANC152     0 0        0.00000 0.00000 0.00000 0.00000
JPANC152 JPANC151     0 0        0.38357 0.00000 0.00000 0.00000
JPANC211 JPANC211     0 0        0.00000 0.00000 0.00000 0.00000
JPANC212 JPANC212     0 0        0.00000 0.00000 0.00000 0.00000
JPANC22  JPANC22      0 0        0.00000 0.00000 0.00000 0.00000
JPANC251 JPANC251     0 0        0.00000 0.00000 0.00000 0.00000
JPANC252 JPANC252     0 0        0.00000 0.00000 0.00000 0.00000
JPANC35  JPANC35      0 0        26.9777 4.50606 0.00000 0.00000
JPANC451 JPANC45      0 0        23.3977 4.68874 0.00000 0.00000
JPANC452 JPANC452     0 0        0.00000 0.00000 0.00000 0.00000
JPARA151 JPARA151     0 0        17.7023 5.99184 0.00000 0.00000
JPARA152 JPARA152     0 0        0.00000 0.00000 0.00000 0.00000
JPARA35  JPARA35      0 0        5.21886 0.64546 0.00000 0.00000
JPAZOV5  JPAZOV5      0 0        34.8583 12.3247 0.00000 0.00000
JPECIN5  JPECIN5      0 0        17.4350 5.38291 0.00000 0.00000
JPETRO51 JPETRO51     0 0        19.8061 6.21105 0.00000 0.00000
JPETRO52 JPETRO52     0 0        0.00000 0.00000 0.00000 0.00000
JPIRO15  JPIRO15      0 0        26.1524 9.09736 0.00000 0.00000
JPIRO251 JPIRO25      0 0        16.4121 2.63056 0.00000 0.00000
JPIRO252 JPIRO252     0 0        0.00000 0.00000 0.00000 0.00000
JPLISI5  JPLISI5      0 0        0.00000 0.00000 0.00000 0.00000
JPOZAR51 JPOZAR51     0 0        0.00000 0.00000 0.00000 0.00000
JPOZAR52 JPOZAR52     0 0        28.4887 1.44925 0.00000 0.00000
JPOZEG21 JPOZEG2      0 0        0.00000 0.00000 0.00000 0.00000
JPOZEG22 JPOZEG22     0 0        0.00000 0.00000 0.00000 0.00000
JPOZEG51 JPOZEG51     0 0        17.4466 9.57233 0.00000 0.00000
JPOZEG52 JPOZEG52     0 0        0.00000 0.00000 0.00000 0.00000
JPRAHO5  JPRAHO5      0 0        9.72867 0.80378 0.00000 0.00000
JPRESE5  JPRESE5      0 0        11.5536 3.17860 0.00000 0.00000
JPRIJE5  JPRIJE5      0 0        12.3556 5.35855 0.00000 0.00000
JPROKU5  JPROKU5      0 0        17.5744 3.77535 0.00000 0.00000
JPRPAL51 JPRPAL51     0 0        0.00000 0.00000 0.00000 0.00000
JPRPAL52 JPRPAL52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPBO51 JPRPBO51     0 0        -23.864 -9.7925 0.00000 0.00000
JPRPBO52 JPRPBO52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPCI11 JPRPCI11     0 0        0.00000 0.00000 0.00000 0.00000
JPRPCI12 JPRPCI12     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKO21 JPRPKO21     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKO22 JPRPKO22     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKS51 JPRPKS51     0 0        0.00000 0.00000 0.00000 0.00000
JPRPKS52 JPRPKS52     0 0        0.00000 0.00000 0.00000 0.00000
JPRPPA21 JPRPPA21     0 0        0.00000 0.00000 0.00000 0.00000
JPRPPA22 JPRPPA22     0 0        0.00000 0.00000 0.00000 0.00000
JPRPVK51 JPRPVK51     0 0        -0.5888 32.1775 0.00000 0.00000
JPRPVK52 JPRPVK52     0 0        0.00000 0.00000 0.00000 0.00000
JRANIS21 JRANIS21     0 0        36.3112 10.1813 0.00000 0.00000
JRANIS22 JRANIS22     0 0        0.00000 0.00000 0.00000 0.00000
JRASKA5  JRASKA5      0 0        7.14833 5.32202 0.00000 0.00000
JRHBBA21 JRHBBA21     0 2 232.00 0.30221 0.03654 0.00000 -3.7259 300.000 -300.00 0.00000 -50.000                               F
JRHBBA22 JRHBBA22     0 2 220.00 0.00000 0.00000 0.00000 0.00000 300.000 -300.00 0.00000 -50.000                               F
JRPDRM11 JRPDRM11     0 0        0.00000 0.00000 0.00000 0.00000
JRPDRM12 JRPDRM12     0 0        0.00000 0.00000 0.00000 0.00000
JRPMLA11 JRPMLA11     0 0        0.00000 0.00000 0.00000 0.00000
JRPMLA12 JRPMLA12     0 0        0.00000 0.00000 0.00000 0.00000
JRSANC5  JRSANC5      0 0        28.9769 7.87951 0.00000 0.00000
JRUDKO5  JRUDKO5      0 0        0.23247 0.15832 0.00000 0.00000
JRUDN15  JRUDN15      0 0        1.65051 0.64546 0.00000 0.00000
JRUDN25  JRUDN25      0 0        1.47616 0.54803 0.00000 0.00000
JRUDN35  JRUDN35      0 0        4.75393 5.84570 0.00000 0.00000
JRUDN45  JRUDN45      0 0        0.00000 0.00000 0.00000 0.00000
JRUDN55  JRUDN55      0 0        0.00000 0.00000 0.00000 0.00000
JRUMA15  JRUMA15      0 0        19.3877 4.42081 0.00000 0.00000
JRUMA25  JRUMA25      0 0        18.0742 4.77399 0.00000 0.00000
JSABA15  JSABA15      0 0        0.00000 0.00000 0.00000 0.00000
JSABA25  JSABA25      0 0        36.4623 8.70765 0.00000 0.00000
JSABA321 JSABA32      0 0        0.00000 0.00000 0.00000 0.00000
JSABA322 JSABA322     0 0        0.00000 0.00000 0.00000 0.00000
JSABA351 JSABA351     0 0        0.00000 0.00000 0.00000 0.00000
JSABA352 JSABA352     0 0        0.00000 0.00000 0.00000 0.00000
JSABA45  JSABA45      0 0        7.71788 2.03382 0.00000 0.00000
JSABA55  JSABA55      0 0        18.6670 2.99592 0.00000 0.00000
JSENT15  JSENT15      0 0        5.70704 1.36400 0.00000 0.00000
JSENT25  JSENT25      0 0        10.9724 2.32610 0.00000 0.00000
JSEVOJ51 JSEVOJ5      0 0        18.2138 4.76181 0.00000 0.00000
JSEVOJ52 JSEVOJ52     0 0        0.00000 0.00000 0.00000 0.00000
JSID  5  JSID  5      0 0        17.7721 5.11498 0.00000 0.00000
JSIP  5  JSIP  5      0 0        5.62568 0.71853 0.00000 0.00000
JSJENI5  JSJENI5      0 0        7.50865 3.66574 0.00000 0.00000
JSMED151 JSMED151     0 0        0.00000 0.00000 0.00000 0.00000
JSMED152 JSMED152     0 0        16.0285 5.39509 0.00000 0.00000
JSMED251 JSMED251     0 0        19.2133 4.79834 0.00000 0.00000
JSMED252 JSMED252     0 0        0.00000 0.00000 0.00000 0.00000
JSMED311 JSMED311     0 0        0.00000 0.00000 0.00000 0.00000
JSMED312 JSMED312     0 0        0.00000 0.00000 0.00000 0.00000
JSMED32  JSMED32      0 0        0.00000 0.00000 0.00000 0.00000
JSMED351 JSMED351     0 0        42.8552 11.7279 0.00000 0.00000
JSMED352 JSMED352     0 0        54.5830 8.19615 0.00000 0.00000
JSMED45  JSMED45      0 0        10.4842 3.77535 0.00000 0.00000
JSMIT151 JSMIT15      0 0        14.4246 4.23813 0.00000 0.00000
JSMIT152 JSMIT152     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT211 JSMIT211     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT212 JSMIT212     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT221 JSMIT221     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT222 JSMIT222     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT251 JSMIT251     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT252 JSMIT252     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT35  JSMIT35      0 0        20.8639 5.57777 0.00000 0.00000
JSMPAL5  JSMPAL5      0 0        19.3993 5.84570 0.00000 0.00000
JSOMB15  JSOMB15      0 0        20.3059 4.87141 0.00000 0.00000
JSOMB25  JSOMB25      0 0        19.9688 5.46816 0.00000 0.00000
JSOMB31  JSOMB31      0 0        0.00000 0.00000 0.00000 0.00000
JSOMB351 JSOMB351     0 0        0.00000 0.00000 0.00000 0.00000
JSOMB352 JSOMB352     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB11 JSRBOB11     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB12 JSRBOB12     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB51 JSRBOB51     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB52 JSRBOB52     0 0        6.84613 1.36400 0.00000 0.00000
JSSTIL5  JSSTIL5      0 0        0.00000 0.00000 0.00000 0.00000
JSTENJ5  JSTENJ5      0 0        7.77599 4.42081 0.00000 0.00000
JSTRAG5  JSTRAG5      0 0        6.43931 1.24221 0.00000 0.00000
JSUBO15  JSUBO15      0 0        26.5708 8.09873 0.00000 0.00000
JSUBO25  JSUBO25      0 0        26.1524 4.42081 0.00000 0.00000
JSUBO311 JSUBO311     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO312 JSUBO312     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO351 JSUBO351     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO352 JSUBO352     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO451 JSUBO45      0 0        13.5993 3.12988 0.00000 0.00000
JSUBO452 JSUBO452     0 0        0.00000 0.00000 0.00000 0.00000
JSVRLJ5  JSVRLJ5      0 0        5.66055 2.48442 0.00000 0.00000
JTAMNV5  JTAMNV5      0 0        52.0608 47.8007 0.00000 0.00000
JTAMNZ5  JTAMNZ5      0 0        11.9604 5.97966 0.00000 0.00000
JTDRMN11 JTDRMN11     0 2 416.00 0.00000 0.00000 -290.00 -62.519 -220.00 -325.00 30.0000 -100.00                               F
JTDRMN12 JTDRMN12     0 2 416.00 0.00000 0.00000 -290.00 -62.519 -220.00 -325.00 30.0000 -100.00                               F
JTDRMN51 JTDRMN51     0 0        15.8775 16.8794 0.00000 0.00000
JTEMER5  JTEMER5      0 0        15.6450 5.67520 0.00000 0.00000
JTENTA11 JTENTA11     0 2 406.00 0.00000 0.00000 0.00000 -74.107 0.00000 -320.00 50.0000 -140.00                               F
JTENTA12 JTENTA12     0 2 406.00 0.00000 0.00000 -250.00 -49.162 -220.00 -320.00 50.0000 -140.00                               F
JTENTA2  JTENTA2      0 0        4.30062 3.05681 0.00000 0.00000
JTENTA21 JTENTA21     0 2 230.00 0.00000 0.00000 -131.00 -1.8220 -130.00 -190.00 50.0000 -140.00                               F
JTENTA22 JTENTA22     0 2 230.00 0.00000 0.00000 -131.00 -1.8220 -130.00 -190.00 50.0000 -140.00                               F
JTENTA23 JTENTA23     0 2 230.00 0.00000 0.00000 -221.00 3.34308 -220.00 -305.00 50.0000 -140.00                               F
JTENTA24 JTENTA24     0 2 230.00 0.00000 0.00000 -221.00 3.34308 -220.00 -305.00 50.0000 -140.00                               F
JTENTA5  JTENTA5      0 0        4.37036 3.21513 0.00000 0.00000
JTENTB11 JTENTB11     0 2 406.00 0.00000 0.00000 -560.00 57.9308 -490.00 -620.00 150.000 -250.00                               F
JTENTB12 JTENTB12     0 2 406.00 0.00000 0.00000 -470.00 50.0875 -470.00 -620.00 150.000 -250.00                               F
JTENTB2  JTENTB2      0 0        0.00000 0.00000 0.00000 0.00000
JTKOLU51 JTKOLU51     0 2 109.00 0.00000 0.00000 0.00000 -8.1161 0.00000 -29.000 0.00000 -20.000                               F
JTKOLU52 JTKOLU52     0 2 109.00 0.00000 0.00000 0.00000 -8.1161 0.00000 -29.000 0.00000 -20.000                               F
JTKOLU53 JTKOLU53     0 2 109.00 0.00000 0.00000 0.00000 -8.1161 0.00000 -58.000 0.00000 -20.000                               F
JTKOLU54 JTKOLU54     0 2 109.00 0.00000 0.00000 0.00000 -8.1161 0.00000 -20.000 0.00000 -20.000                               F
JTKOLU55 JTKOLU55     0 2 109.11 0.00000 0.00000 -80.000 0.00000 -70.000 -108.00 0.00000 -30.000                               F
JTKSTA51 JTKSTA51     0 2 113.87 0.00000 0.00000 -80.000 -33.587 -45.000 -93.000 0.00000 -40.000                               F
JTKSTA52 JTKSTA52     0 2 114.07 0.00000 0.00000 -151.00 -55.423 -150.00 -198.00 0.00000 -60.000                               F
JTMORA5  JTMORA5      0 2 113.00 12.5648 4.34774 0.00000 -12.869 0.00000 -110.00 0.00000 -30.000                               F
JTOPOL5  JTOPOL5      0 0        10.9492 6.64948 0.00000 0.00000
JTRSTE5  JTRSTE5      0 0        17.5164 6.72255 0.00000 0.00000
JTTBGD51 JTTBGD51     0 0        72.3202 7.57505 0.00000 0.00000
JTTBGD52 JTTBGD52     0 0        0.00000 0.00000 0.00000 0.00000
JTTNSA51 JTTNSA51     0 2 116.00 0.00000 0.00000 0.00000 -42.326 0.00000 -110.00 0.00000 -60.000                               F
JTTNSA52 JTTNSA52     0 2 116.00 0.00000 0.00000 0.00000 -42.326 0.00000 -110.00 0.00000 -60.000                               F
JTTPAN21 JTTPAN21     0 2 235.00 0.00000 0.00000 -46.500 -13.259 0.00000 -64.000 0.00000 -48.000                               F
JTTPAN22 JTTPAN22     0 2 235.00 0.00000 0.00000 -46.500 -13.259 0.00000 -64.000 0.00000 -48.000                               F
JTTPAN23 JTTPAN23     0 2 235.00 0.00000 0.00000 -62.000 -10.500 0.00000 -72.000 0.00000 -48.000                               F
JTTVIN51 JTTVIN51     0 2 113.23 0.00000 0.00000 0.00000 40.5000                 40.5000 0.00000                               F
JTTZRE51 JTTZRE5      0 2 112.69 0.25571 0.42625 0.00000 -27.860 0.00000 -80.000 0.00000 -30.000                               F
JTTZRE52 JTTZRE52     0 0        0.00000 0.00000 0.00000 0.00000
JTUTIN5  JTUTIN5      0 0        7.13671 2.56967 0.00000 0.00000
JUB   5  JUB   5      0 0        15.1684 6.29630 0.00000 0.00000
JUZICE51 JUZICE51     0 0        21.8634 7.10009 0.00000 0.00000
JVALJ151 JVALJ151     0 0        35.7533 11.5696 0.00000 0.00000
JVALJ152 JVALJ152     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ25  JVALJ25      0 0        25.4434 9.02429 0.00000 0.00000
JVALJ321 JVALJ321     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ322 JVALJ322     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ351 JVALJ351     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ352 JVALJ352     0 0        0.00000 0.00000 0.00000 0.00000
JVBANJ5  JVBANJ5      0 0        17.0630 5.10281 0.00000 0.00000
JVHAN 51 JVHAN 51     0 0        9.44975 3.81188 0.00000 0.00000
JVLADI5  JVLADI5      0 0        14.4246 6.83216 0.00000 0.00000
JVLASO5  JVLASO5      0 0        9.05456 5.46816 0.00000 0.00000
JVPLAN5  JVPLAN5      0 0        20.8871 3.88495 0.00000 0.00000
JVRAN151 JVRAN151     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN152 JVRAN152     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN25  JVRAN25      0 0        13.0413 2.30174 0.00000 0.00000
JVRAN411 JVRAN411     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN451 JVRAN451     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN452 JVRAN452     0 0        0.00000 0.00000 0.00000 0.00000
JVRBA15  JVRBA15      0 0        19.5969 7.96476 0.00000 0.00000
JVRBA25  JVRBA25      0 0        12.1464 0.85250 0.00000 0.00000
JVRSA15  JVRSA15      0 0        20.2013 5.67520 0.00000 0.00000
JVRSA25  JVRSA25      0 0        18.5159 1.96074 0.00000 0.00000
JWALIB51 JWALIB51     0 2 112.00 0.00000 0.00000 0.00000 10.5343 0.00000 -42.000 16.8000 -18.900                               F
JWALIB52 JWALIB52     0 0        0.00000 0.00000 0.00000 0.00000
JWCIBU11 JWCIBU11     0 2 411.00 0.00000 0.00000 -2.0000 -24.907 0.00000 -79.500 38.2900 -38.290                               F
JWCIBU12 JWCIBU12     0 2 411.00 0.00000 0.00000 -2.0000 -24.907 0.00000 -79.500 38.2900 -38.290                               F
JWKOSA51 JWKOSA51     0 2 110.57 0.00000 0.00000 -1.0000 12.0000 0.00000 -34.500 12.0000 -16.490                               F
JWKOSA52 JWKOSA52     0 2 110.57 0.00000 0.00000 -1.0000 12.0000 0.00000 -34.500 12.0000 -16.490                               F
JWKOVA21 JWKOVA21     0 2 228.89 0.00000 0.00000 -3.0000 25.5200 0.00000 -53.000 25.5200 -25.520                               F
JWKOVA22 JWKOVA22     0 2 228.89 0.00000 0.00000 -3.0000 25.5200 0.00000 -53.000 25.5200 -25.520                               F
JZABAL5  JZABAL5      0 0        12.5532 5.16370 0.00000 0.00000
JZAJE15  JZAJE15      0 0        12.7856 0.00000 0.00000 0.00000
JZAJE251 JZAJE251     0 0        9.48461 2.05817 0.00000 0.00000
JZAJE252 JZAJE252     0 0        25.7224 6.22323 0.00000 0.00000
JZASTA5  JZASTA5      0 0        4.83529 2.42353 0.00000 0.00000
JZLAT251 JZLAT25      0 0        10.9142 0.00000 0.00000 0.00000
JZLAT252 JZLAT252     0 0        0.00000 0.00000 0.00000 0.00000
JZREN15  JZREN15      0 0        33.1497 9.62104 0.00000 0.00000
JZREN221 JZREN22      0 0        0.00000 0.00000 0.00000 0.00000
JZREN222 JZREN222     0 0        0.00000 0.00000 0.00000 0.00000
JZREN251 JZREN251     0 0        0.00000 0.00000 0.00000 0.00000
JZREN252 JZREN252     0 0        0.00000 0.00000 0.00000 0.00000
JZREN351 JZREN351     0 0        14.1804 5.33420 0.00000 0.00000
JZREN352 JZREN352     0 0        14.5988 4.54259 0.00000 0.00000
JZREN45  JZREN45      0 0        19.8642 4.14070 0.00000 0.00000
##ZKS
_BERIV5  Berivojce    0 0        12.4230 4.20300 0.00000 0.00000
_BURI 5  Istogu       0 0        12.9400 4.08200 0.00000 0.00000
_DECAN5  Decani       0 2 110.99 17.2080 4.52200 -22.868 -10.000 -1.0000 -35.000 5.00000 -10.000                               F
_DREN12  Drenasi      0 0        0.00000 0.00000 0.00000 0.00000
_DREN122 DREN122      0 0        0.00000 0.00000 0.00000 0.00000
_DREN22  Drenas 2     0 0        16.0200 5.57800 0.00000 0.00000
_DREN222 DREN222      0 0        0.00000 0.00000 0.00000 0.00000
_FERON2  Feronikl     0 0        1.71600 3.24600 0.00000 0.00000
_FERZ15  Ferizaj 1    0 0        41.4740 13.3330 0.00000 0.00000
_FERZ211 FERZ211      0 0        0.00000 0.00000 0.00000 0.00000
_FERZ212 FERZ212      0 0        0.00000 0.00000 0.00000 0.00000
_FERZ25  Ferizaj 2    0 0        0.00000 0.00000 0.00000 0.00000
_FERZ252 FERI252      0 0        0.00000 0.00000 0.00000 0.00000
_GJAK15  Gjakova 1    0 0        16.2510 4.79700 0.00000 0.00000
_GJAK25  Gjakova 2    0 0        21.4980 4.72000 0.00000 0.00000
_GJIL15  Gjilani 1    0 0        29.2640 9.16400 0.00000 0.00000
_GJIL55  Gjilani 5    0 0        17.0320 4.12600 0.00000 0.00000
_HUJMA5  HC Ujmani    0 0        0.00000 0.00000 0.00000 0.00000
_ILIRI5  Ilirida      0 0        27.5920 7.33800 0.00000 0.00000
_KITKA5  Kitka        0 2 110.99 0.00000 0.00000 -0.6000 9.38685 -0.6000 -35.000 10.0000 -16.000                               F
_KLINA5  Klina        0 0        17.0760 5.97400 0.00000 0.00000
_LIPLJ5  Lipjan       0 0        50.2520 17.2820 0.00000 0.00000
_PALAJ5  Palaj        0 0        19.1220 17.5680 0.00000 0.00000
_PEJA15  Peja 1       0 0        27.1960 6.59000 0.00000 0.00000
_PEJA25  Peja 2       0 0        23.1480 5.99600 0.00000 0.00000
_PEJA311 Peja 3       0 0        0.00000 0.00000 0.00000 0.00000
_PEJA312 PEJA312      0 0        0.00000 0.00000 0.00000 0.00000
_PEJA35  Peja 3       0 0        0.00000 0.00000 0.00000 0.00000
_PEJA352 PEJA352      0 0        0.00000 0.00000 0.00000 0.00000
_PODUJ2  Podujeva     0 0        27.5480 5.76400 0.00000 0.00000
_PRIS15  Prishtina 1  0 0        51.4840 9.85600 0.00000 0.00000
_PRIS25  Prishtina 2  0 0        30.2540 2.89400 0.00000 0.00000
_PRIS35  Prishtina 3  0 0        26.4920 4.19200 0.00000 0.00000
_PRIS421 PRIS421      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS422 PRIS422      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS45  Prishtina 4  0 0        26.9760 3.21300 0.00000 0.00000
_PRIS452 PRIS452      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS55  Prishtina 5  0 0        20.5080 4.91800 0.00000 0.00000
_PRIS65  _PRIS65      0 0        17.8680 3.11400 0.00000 0.00000
_PRIZ15  Prizreni 1   0 0        26.7780 14.2570 0.00000 0.00000
_PRIZ221 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ222 PRIZ222      0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ251 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ252 PRIZ252      0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ35  Prizreni 3   0 0        26.5580 9.64800 0.00000 0.00000
_RAHOV5  Rahovec      0 0        32.4320 11.2100 0.00000 0.00000
_SELAC5  _SELAC5      0 2 110.99 0.00000 0.00000 -2.9730 -10.433 -1.0000 -105.00 10.0000 -16.000                               F
_SHARR5  Sharri       0 0        12.2760 5.02800 0.00000 0.00000
_SKEND5  Skenderaj    0 0        17.2740 4.56600 0.00000 0.00000
_THERA5  Therande     0 0        24.0940 8.50400 0.00000 0.00000
_TKOSA21 TCKosovaA    0 2 224.40 0.00000 0.00000 -130.00 30.0000 -30.000 -150.00 30.0000 -90.000                               F
_TKOSA22 TCKosovaA    0 2 224.40 0.00000 0.00000 -128.00 30.0000 0.00000 -150.00 30.0000 -90.000                               F
_TKOSA51 TC Kosova A  0 0        39.8240 19.9440 0.00000 0.00000
_TKOSA52 TCKosovaA5   0 0        0.00000 0.00000 0.00000 0.00000
_TKOSB11 TCKosovaB    0 2 400.00 0.00000 0.00000 -188.56 -11.839 -50.000 -300.00 50.0000 -170.00                               F
_TKOSB12 TKOSB12      0 2 400.00 0.00000 0.00000 -195.00 -11.839 -50.000 -300.00 50.0000 -170.00                               F
_TKOSB21 TCKosovaB    0 0        2.04600 70.5820 0.00000 0.00000
_TKOSB22 TKOSB22      0 0        0.00000 0.00000 0.00000 0.00000
_TREPC5  Trepca       0 0        1.32000 -1.8360 0.00000 0.00000
_VALAQ5  VALLAQ51     0 0        32.8130 6.40800 0.00000 0.00000
_VITIA5  Vitia        0 0        22.5320 7.88800 0.00000 0.00000
_VUSH15  Vushtrri 1   0 0        0.00000 0.00000 0.00000 0.00000
_VUSH25  Vushtrri2    0 0        25.2160 6.92000 0.00000 0.00000
##ZXX
XAC_LO11              0 0        0.00000 0.00000 0.00000 0.00000
XAL_DB11 XAL_DB11     0 0        0.00000 0.00000 0.00000 0.00000
XAL_LG11 XAL_LG       0 0        0.00000 0.00000 0.00000 0.00000
XAL_PN21 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000
XAL_PN22 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000
XAL_PO21 XAL_PO21     0 0        0.00000 0.00000 0.00000 0.00000
XAL_RO11              0 0        0.00000 0.00000 0.00000 0.00000
XAL_RO12              0 0        0.00000 0.00000 0.00000 0.00000
XAR_AR21              0 0        0.00000 0.00000 0.00000 0.00000
XAR_GA1G XAR_GA1G     1 0        440.000 28.1050 0.00000 0.00000
XAR_GA1I GR-IT1       1 0        -331.70 92.9000 0.00000 0.00000
XAS_KU11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XAS_SI11              0 0        0.00000 0.00000 0.00000 0.00000
XAU_M.21              0 0        0.00000 0.00000 0.00000 0.00000
XAU_MO22              0 0        0.00000 0.00000 0.00000 0.00000
XAU_SA21              0 0        0.00000 0.00000 0.00000 0.00000
XAV_AV11              0 0        0.00000 0.00000 0.00000 0.00000
XAV_MA11              0 0        0.00000 0.00000 0.00000 0.00000
XB._CA21              0 0        0.00000 0.00000 0.00000 0.00000
XBA_MA11              0 0        0.00000 0.00000 0.00000 0.00000
XBA_MU11 XBA_MU11     1 0        0.00000 0.00000 0.00000 0.00000
XBA_SI11              0 0        0.00000 0.00000 0.00000 0.00000
XBA_ZA01 XBA_ZA01     1 0        0.00000 0.00000 0.00000 0.00000
XBB_LI51 Livno        0 0        0.00000 0.00000 0.00000 0.00000
XBE_BU51 XBE_BU51     1 0        0.00000 0.00000 0.00000 0.00000
XBE_GB1B XBE_GB1B     0 0        675.900 93.8520 0.00000 0.00000
XBE_NA11 XBE_NA11     1 0        0.00000 0.00000 0.00000 0.00000
XBE_OX21 XBE_OX21     0 0        0.00000 0.00000 0.00000 0.00000
XBE_TI11 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000
XBE_TI21 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000
XBG_TH11 XBG_TH11     1 0        0.00000 0.00000 0.00000 0.00000
XBI_LE51 XBI_LE51     1 0        0.00000 0.00000 0.00000 0.00000
XBI_MO31 XBI_MO31     1 0        0.00000 0.00000 0.00000 0.00000
XBI_NI51 XBI_NI51     1 0        0.00000 0.00000 0.00000 0.00000
XBI_PR21              0 0        0.00000 0.00000 0.00000 0.00000
XBM_AP51 Apatin       0 0        0.00000 0.00000 0.00000 0.00000
XBR_AV11 XBR_AV       0 0        0.00000 0.00000 0.00000 0.00000
XBR_SL51 Bosanski Bro 0 0        0.00000 0.00000 0.00000 0.00000
XBR_VR51 XBR_VR51     1 0        0.00000 0.00000 0.00000 0.00000
XBU_KO51 Kopar        0 0        -70.640 -24.600 0.00000 0.00000
XCA_AL11 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000
XCA_AL12 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000
XCA_OP51 Capljina     0 0        0.00000 0.00000 0.00000 0.00000
XCE_FR11 XCE_FR       0 0        0.00000 0.00000 0.00000 0.00000
XCM_ST11 XCM_ST11     1 0        0.00000 0.00000 0.00000 0.00000
XDI_ME11 D2-NL        1 0        0.00000 0.00000 0.00000 0.00000
XDI_ME12 D2-NL        1 0        0.00000 0.00000 0.00000 0.00000
XDO_RA11 XDO_RA11     1 0        0.00000 0.00000 0.00000 0.00000
XDO_SI51 Siklos       0 0        0.00000 0.00000 0.00000 0.00000
XDU_SL11 XDU_SL11     0 0        0.00000 0.00000 0.00000 0.00000
XDU_SL12 XDU_SL12     0 0        0.00000 0.00000 0.00000 0.00000
XED_EE1D DKW-NL DC    1 0        666.194 46.8000 0.00000 0.00000
XED_EE1N XED_EE1N     0 0        -674.91 0.00000 0.00000 0.00000
XEE_FE1N XEE_FE1N     0 0        -620.00 -45.000 0.00000 0.00000
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000
XEL_AL11 XEL_AL11     0 0        0.00000 0.00000 0.00000 0.00000
XEL_AL12 XEL_AL12     0 0        142.000 52.5400 0.00000 0.00000
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000
XER_PE11 Pecs         0 0        0.00000 0.00000 0.00000 0.00000
XER_PE12 Pecs         0 0        0.00000 0.00000 0.00000 0.00000
XER_SM11 Sremska Mitr 0 0        0.00000 0.00000 0.00000 0.00000
XFI_PR21 XFI_PR21     1 0        0.00000 0.00000 0.00000 0.00000
XFL_BI11 XFL_BI11     1 0        0.00000 0.00000 0.00000 0.00000
XGN_GA11 XGN_GA11     1 0        0.00000 0.00000 0.00000 0.00000
XGN_VD11 XGN_VD11     1 0        0.00000 0.00000 0.00000 0.00000
XGO_LE11 XGO_LE11     1 0        0.00000 0.00000 0.00000 0.00000
XGO_ME21 220MESE_____ 0 0        0.00000 0.00000 0.00000 0.00000
XGR_DA21 Gradacac     0 0        0.00000 0.00000 0.00000 0.00000
XGR_HG11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000
XGR_HG12 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000
XGR_IM51 Grude        0 0        0.00000 0.00000 0.00000 0.00000
XGR_KN51 Bosansko Gra 0 0        0.00000 0.00000 0.00000 0.00000
XGR_MA1N XGR_MA1N     0 0        1030.00 -120.00 0.00000 0.00000
XGR_TA41              0 0        0.00000 0.00000 0.00000 0.00000
XGU_SI51 XGU_SI51     1 0        0.00000 0.00000 0.00000 0.00000
XGY_GA11 XGY_GA11     1 0        0.00000 0.00000 0.00000 0.00000
XHE_AR11              0 0        0.00000 0.00000 0.00000 0.00000
XHE_CI12 HEVIZ        0 0        0.00000 0.00000 0.00000 0.00000
XHG_MI11 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000
XHG_MI12 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000
XHR_ET11 CZ-D2        1 0        0.00000 0.00000 0.00000 0.00000
XHR_RO11 CZ-D8        1 0        0.00000 0.00000 0.00000 0.00000
XHR_RO12 CZ-D8        1 0        0.00000 0.00000 0.00000 0.00000
XJI_KI51 XJI_KI51     1 0        0.00000 0.00000 0.00000 0.00000
XKA_KB11 XKA_KB11     1 0        0.00000 0.00000 0.00000 0.00000
XKA_MA11              0 0        0.00000 0.00000 0.00000 0.00000
XKA_MA12              0 0        0.00000 0.00000 0.00000 0.00000
XKA_PG11 XKA_PG11     1 0        0.00000 0.00000 0.00000 0.00000
XKB_NI11 XKB_NI11     1 0        0.00000 0.00000 0.00000 0.00000
XKI_MU21 XKI_MU21     1 0        0.00000 0.00000 0.00000 0.00000
XKO_LA11 IT-ME1       1 0        0.00000 0.00000 0.00000 0.00000
XKO_LA12 IT-ME2       1 0        0.00000 0.00000 0.00000 0.00000
XKO_TI11 XKO_TI11     1 0        0.00000 0.00000 0.00000 0.00000
XKO_TI12 XKO_TI12     1 0        0.00000 0.00000 0.00000 0.00000
XKR_LE11 XKR_LE112    0 0        0.00000 0.00000 0.00000 0.00000
XKR_LE12 XKR_LE122    0 0        0.00000 0.00000 0.00000 0.00000
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000
XKU_ZA51 XKU_ZA51     1 0        0.00000 0.00000 0.00000 0.00000
XKV_GR51 Kulen Vakuf  0 0        0.00000 0.00000 0.00000 0.00000
XLA_EN11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_GU21 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_GU22 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_KU11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_KU12 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_KU13 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_KU21 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_KU22 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000
XLA_MU11 380MUSIGNAN_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_SI11              0 0        0.00000 0.00000 0.00000 0.00000
XLA_TI11 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000
XLI_BU21 XLI_BU213    0 0        0.00000 0.00000 0.00000 0.00000
XLI_KO21 XLI_KO213    0 0        0.00000 0.00000 0.00000 0.00000
XLI_OB1A              1 0        940.900 0.00000 0.00000 0.00000
XLI_OB1B XLI_OB1B     0 0        -940.90 223.503 0.00000 0.00000
XLI_PB21 XLI_PB21     0 0        0.00000 0.00000 0.00000 0.00000
XLI_SO21              0 0        0.00000 0.00000 0.00000 0.00000
XLL_BA11              0 0        0.00000 0.00000 0.00000 0.00000
XLL_BA12              0 0        0.00000 0.00000 0.00000 0.00000
XMA_IB51 Ilirska Bist 0 0        -5.4931 -15.900 0.00000 0.00000
XMA_SE11              0 0        199.002 -0.1487 0.00000 0.00000
XMA_SE13              0 0        201.001 -0.1484 0.00000 0.00000
XMA_SE15              0 0        162.304 0.00000 0.00000 0.00000
XME_CA11 380CAGNO____ 0 0        0.00000 0.00000 0.00000 0.00000
XME_DI11 MELINA       0 0        0.00000 0.00000 0.00000 0.00000
XMI_HA11 XMI_HA11     1 0        -35.314 69.3000 0.00000 0.00000
XMI_HA12 XMI_HA12     1 0        -44.077 76.4000 0.00000 0.00000
XMI_NS11 XMI_NS11     1 0        0.00000 0.00000 0.00000 0.00000
XMN_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000
XMN_RU21              0 0        0.00000 0.00000 0.00000 0.00000
XMN_RU22              0 0        0.00000 0.00000 0.00000 0.00000
XMO_CH21              0 0        0.00000 0.00000 0.00000 0.00000
XMO_KO11 Mostar 4     0 0        0.00000 0.00000 0.00000 0.00000
XMO_ZA21 Mostar 4     0 0        0.00000 0.00000 0.00000 0.00000
XNE_FO51 Formin       0 0        -42.307 2.60000 0.00000 0.00000
XNE_GY21              0 0        0.00000 0.00000 0.00000 0.00000
XNE_LE51 Lenti        0 0        0.00000 0.00000 0.00000 0.00000
XNE_OP51 Neum         0 0        0.00000 0.00000 0.00000 0.00000
XNE_ST51 Neum         0 0        0.00000 0.00000 0.00000 0.00000
XNI_SI51 Sid          0 0        0.00000 0.00000 0.00000 0.00000
XNO_VA11 XNO_VA11     0 0        0.00000 0.00000 0.00000 0.00000
XNO_WI11 XNO_WI113    0 0        0.00000 0.00000 0.00000 0.00000
XNR_DT11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000
XNR_DT12 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000
XNS_BA11 XNS_BA11     1 0        -70.624 4.54158 0.00000 0.00000
XOB_MB11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000
XOB_PO21              0 0        0.00000 0.00000 0.00000 0.00000
XOM_DJ51 XOM_DJ51     1 0        0.00000 0.00000 0.00000 0.00000
XOR_ZU51 Orasje       0 0        0.00000 0.00000 0.00000 0.00000
XPA_DI21 PADRICIANO   0 0        0.00000 0.00000 0.00000 0.00000
XPE_AH21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XPE_DI21 PEHLIN       0 0        0.00000 0.00000 0.00000 0.00000
XPE_PI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XPE_PT21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XPE_SI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XPE_SU51 XPE_SU51     1 0        0.00000 0.43045 0.00000 0.00000
XPF_DJ11 XPF_DJ11     1 0        0.00000 0.00000 0.00000 0.00000
XPI_GI11              0 0        0.00000 0.00000 0.00000 0.00000
XPI_GI12              0 0        0.00000 0.00000 0.00000 0.00000
XPL_BB21 XPL_BB21     1 0        0.00000 0.00000 0.00000 0.00000
XPL_BI21 XPL_BI21     1 0        0.00000 0.00000 0.00000 0.00000
XPL_ZA51 XPL_ZA51     1 0        0.00000 0.00000 0.00000 0.00000
XPO_KR21 XPO_KR21     1 0        0.00000 0.00000 0.00000 0.00000
XPR_ET11 CZ-D2        1 0        0.00000 0.00000 0.00000 0.00000
XPR_ME21 Prijedor 2   0 0        0.00000 0.00000 0.00000 0.00000
XPR_SI21 Prijedor 2   0 0        0.00000 0.00000 0.00000 0.00000
XPU_TV11 XPU_TV       0 0        0.00000 0.00000 0.00000 0.00000
XRE_DI11 REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000
XRI_AV21 220AVISE____ 0 0        0.00000 0.00000 0.00000 0.00000
XRI_CO21              0 0        0.00000 0.00000 0.00000 0.00000
XRI_PE11 XRI_PE11     1 0        0.00000 0.00000 0.00000 0.00000
XRI_VA21 220VALPELLI_ 0 0        0.00000 0.00000 0.00000 0.00000
XRO_B.11              0 0        0.00000 0.00000 0.00000 0.00000
XRO_GO11 380GORLAGO__ 0 0        0.00000 0.00000 0.00000 0.00000
XRO_MU11 XRO_MU11     1 0        0.00000 0.00000 0.00000 0.00000
XRO_SF11 380FIORANO__ 0 0        0.00000 0.00000 0.00000 0.00000
XRZ_CH11 XRZ_CH11     0 0        0.00000 0.00000 0.00000 0.00000
XS._CO21              0 0        0.00000 0.00000 0.00000 0.00000
XSA_AR11 XSA_AR11     1 0        0.00000 0.00000 0.00000 0.00000
XSA_PI21 XSA_PI21     1 0        0.00000 0.00000 0.00000 0.00000
XSA_PN21 XSA_PN       0 0        0.00000 0.00000 0.00000 0.00000
XSA_RI11 XSA_RI11     1 0        0.00000 0.00000 0.00000 0.00000
XSA_SU11 XSA_SU11     1 0        0.00000 0.00000 0.00000 0.00000
XSC_SC21 XSC_SC21     0 0        0.00000 0.00000 0.00000 0.00000
XSE_PA21 220PALLANZE_ 0 0        0.00000 0.00000 0.00000 0.00000
XSI_MB11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000
XSK_KP51 XSK_KP51     1 0        0.00000 0.50399 0.00000 0.00000
XSK_UR11 XSK_UR11     1 0        0.00000 0.00000 0.00000 0.00000
XSL_SW11 XSL_SW11     0 0        -422.00 168.000 0.00000 0.00000
XSO_BU11 380BULCIAGO_ 0 0        0.00000 0.00000 0.00000 0.00000
XSO_KR11 XSO_KR11     0 0        0.00000 0.00000 0.00000 0.00000
XSO_NI11 XSO_NI11     1 0        0.00000 0.00000 0.00000 0.00000
XSO_SO21              0 0        0.00000 0.00000 0.00000 0.00000
XSO_SO22              0 0        0.00000 0.00000 0.00000 0.00000
XSO_ST11 XSO_ST11     0 0        0.00000 0.00000 0.00000 0.00000
XST_VR11 XST_VR11     1 0        0.00000 0.00000 0.00000 0.00000
XTA_FA11 XTA_FA       0 0        393.900 11.3000 0.00000 0.00000
XTA_FA12 XTA_FA       0 0        251.600 79.7000 0.00000 0.00000
XTH_DU11 XTH_DU11     1 0        0.00000 0.00000 0.00000 0.00000
XTI_MU21 XTI_MU21     1 0        0.00000 0.00000 0.00000 0.00000
XTO_CH11              0 0        93.3571 0.00000 0.00000 0.00000
XTR_HN51 XTR_HN51     1 0        0.00000 0.00000 0.00000 0.00000
XTR_KO51 Trebinje     0 0        0.00000 0.00000 0.00000 0.00000
XTR_LA11 XTR_LA11     1 0        0.00000 0.00000 0.00000 0.00000
XTR_PE21 XTR_PE21     1 0        0.00000 0.00000 0.00000 0.00000
XTR_PL21 Trebinje     0 0        0.00000 0.00000 0.00000 0.00000
XTU_DA21 TE Tuzla     0 0        0.00000 0.00000 0.00000 0.00000
XTU_KR11 TUMBRI       0 0        0.00000 0.00000 0.00000 0.00000
XTU_KR12 TUMBRI       0 0        0.00000 0.00000 0.00000 0.00000
XUG_ER11 Ugljevik     0 0        0.00000 0.00000 0.00000 0.00000
XUG_SM11 XUG_SM11     1 0        0.00000 0.00000 0.00000 0.00000
XVA_NP51 XVA_NP51     1 0        0.00000 0.00000 0.00000 0.00000
XVA_PR21              0 0        0.00000 0.00000 0.00000 0.00000
XVA_ST11 XVA_ST11     1 0        0.00000 0.00000 0.00000 0.00000
XVD_PO21 XVD_PO21     1 0        0.00000 0.00000 0.00000 0.00000
XVE_B.11              0 0        0.00000 0.00000 0.00000 0.00000
XVE_GE21              0 0        0.00000 0.00000 0.00000 0.00000
XVE_GE22              0 0        0.00000 0.00000 0.00000 0.00000
XVI_BA11              0 0        0.00000 0.00000 0.00000 0.00000
XVI_KR11 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000
XVI_KR12 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000
XVI_PO21 XVI_PO21     1 0        0.00000 0.00000 0.00000 0.00000
XVK_IS11 XVK_IS11     1 0        0.00000 0.00000 0.00000 0.00000
XVK_MU11 X-V.Kapusany 0 0        0.00000 0.00000 0.00000 0.00000
XVL_VE11              0 0        0.00000 0.00000 0.00000 0.00000
XVR_LJ51 Ljubuski     0 0        0.00000 0.00000 0.00000 0.00000
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000
XWA_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000
XWE_BR12 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000
XWE_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000
XWE_LE11 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000
XWE_PR11              0 0        0.00000 0.00000 0.00000 0.00000
XWE_PR12              0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2A AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2B AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2C AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XWE_VO21              1 0        0.00000 0.00000 0.00000 0.00000
XWE_WB21 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000
XWE_WB22 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000
XWI_ET11              1 2 407.50 -402.80 158.700 0.00000 -471.81 700.000 -705.00 500.000 -500.00
XWI_ET12              1 2 407.50 -402.80 158.800 0.00000 -471.91 701.000 -705.00 500.000 -500.00
XWI_GY21              0 0        0.00000 0.00000 0.00000 0.00000
XYV_SI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XYV_SI22 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000
XZA_DO21 XZA_DO21     0 0        0.00000 0.00000 0.00000 0.00000
XZA_SO21 XZA_SO21     0 0        0.00000 0.00000 0.00000 0.00000
XZA_SO22 XZA_SO22     0 0        0.00000 0.00000 0.00000 0.00000
XZE_CI11 ZERJAVI400   0 0        0.00000 0.00000 0.00000 0.00000
XZE_HE12 Heviz        0 0        0.00000 0.00000 0.00000 0.00000
XZE_KA11 XZE_KA11     1 0        0.00000 0.00000 0.00000 0.00000
XZE_PO21 ZERJAVINEC   0 0        0.00000 0.00000 0.00000 0.00000
XZU_GY11              0 0        0.00000 0.00000 0.00000 0.00000
XZU_SZ11              0 0        0.00000 0.00000 0.00000 0.00000
XZV_BI51 XZV_BI51     1 0        0.00000 0.00000 0.00000 0.00000
##L
0BAR  51 0MOZUR51 1 0 3.5700 7.7600 50.59900    480
0BERAN51 0ANDRI51 1 0 3.4360 7.4640 48.67800    480
0BREZN51 0NIKS251 1 0 2.9040 9.6240 81.76499    640
0BUDVA51 0BUDVA52 1 7 0.0000 0.0000 0.000000    700
0BUDVA51 0LASTV51 1 0 1.0170 2.4750 19.00000    470
0BUDVA52 0BAR  51 1 0 6.4130 13.928 90.82598    480
0BUDVA52 0CETIN51 1 0 2.2620 5.0560 34.00000    480
0BUDVA52 0PODG252 1 0 6.7200 14.595 95.20700    550
0CETIN51 0PODG252 1 0 3.8240 12.671 90.08300    700
0DANIL51 0PODG151 1 0 3.3800 7.3390 47.85100    480
0ETREB51 0ANDRI51 1 0 5.9130 12.844 83.80200    480
0HNOVI51 0HNOVI52 1 2 0.0000 0.0000 0.000000    700
0HNOVI52 0TIVAT51 1 8 3.9750 8.6320 56.28099    470
0HPERA51 0DANIL51 1 8 3.2830 7.1310 46.52899    480
0HPERA51 0HPERA52 1 2 0.0000 0.0000 0.000000    800
0HPERA51 0NIKSI51 1 8 1.5490 4.6210 38.43000    480
0HPERA51 0NIKSI51 2 8 1.5490 4.6210 38.43000    480
0HPERA52 0HPERB52 1 2 0.0000 0.0000 0.000000   1000
0HPERA52 0NIKSI51 3 0 1.5490 4.6210 38.43000    480
0HPERA52 0PODG151 1 0 3.9450 11.768 97.76899    720
0HPERA52 0PODG151 2 0 3.9450 11.768 97.76899    720
0HPERB51 0HPERA51 1 7 0.0000 0.0000 0.000000    800
0HPIVA21 0HPIVA22 1 2 0.0000 0.0000 0.000000   1000
0KAP  51 0KAP  5T 1 8 0.0050 0.0510 0.331000   1200
0KAP  51 0PODG251 2 8 0.4850 2.5280 29.17400   1200
0KAP  51 0PODG252 3 0 0.5130 2.5580 29.00000   1200
0KAP  5T 0PODG252 1 0 0.4800 2.5020 28.84300   1200
0KAP  5T 0PODG551 1 0 0.4840 1.4440 11.98300   1200
0KRNOV51 0BREZN51 1 0 2.6620 8.8220 75.23200    640
0KRNOV51 0BREZN51 2 0 2.6620 8.8220 75.23200    640
0LASTV11 0PODG211 1 0 1.5050 14.499 155.1730   1920
0LASTV51 0BREZN51 1 0 2.8100 30.030 310.0000    660
0LASTV51 0TIVAT51 1 0 2.3040 5.0041 32.64463    470
0MOJKO21 0TPLJE21 1 0 6.4810 35.313 210.5989    720
0MOZUR51 0ULCIN51 1 0 0.9800 2.1300 13.90000    480
0NIKS251 0NIKSI51 1 0 0.1628 0.4302 314.1593    740
0NIKSI51 0NIKSZ52 1 0 0.0060 0.0550 0.165000    640
0PLJEV51 0PLJE251 1 8 0.5370 1.1680 7.603000    630
0PODG121 0HPERU21 1 0 2.8270 14.539 89.00000    720
0PODG121 0MOJKO21 1 0 5.8180 31.697 189.0079    720
0PODG151 0ETREB51 1 0 6.9310 15.054 98.18199    480
0PODG151 0PODG251 1 0 0.3510 1.8330 21.15700   1280
0PODG151 0PODG252 2 0 0.3570 1.8650 21.57000   1280
0PODG151 0PODG351 1 0 0.4720 1.5630 11.07400    720
0PODG151 0VRANI5K 1 0 0.5187 1.1154 7.000000    480
0PODG211 0PODG212 1 2 0.0000 0.0000 0.000000   1920
0PODG251 0PODG252 1 2 0.0000 0.0000 0.000000    700
0PODG351 0PODG551 1 0 0.1200 0.4660 283.0000    720
0PODG451 0PODG251 1 0 0.4240 1.4040 10.00000    480
0RIBAR11 0PLJE211 1 0 1.6160 18.688 184.7310   1920
0RIBAR11 0PODG212 1 0 2.5120 29.232 288.8940   1920
0RIBAR51 0BERAN51 1 0 4.0510 8.7990 57.35500    480
0RIBAR51 0MOJKO51 1 0 2.6870 5.8380 38.09899    480
0ROZAJ51 0BERAN51 1 8 4.7480 10.313 67.27300    480
0TIVAT51 0KOTOR51 1 0 0.6050 2.0050 16.95000    480
0TPLJE21 0HPIVA22 1 0 2.8890 21.267 132.9750   1000
0TPLJE21 0HPIVA22 2 0 2.8750 21.180 132.4380   1000
0VILUS51 0VILUS5K 1 0 0.0960 0.2080 1.322000    460
0VILUS5K 0NIKSI51 1 0 5.5720 13.091 123.3880    460
0VIRPA51 0BAR  51 1 0 3.2830 7.1310 46.52899    500
0VIRPA51 0PODG251 1 0 5.7540 12.835 78.00000    520
0VRANI5K 0PODG451 1 0 0.1087 0.2872 210.0000    480
AAES  5  ACERIK5  1 0 2.4700 3.9570 24.05000    383
AARSTI5  ADARDA5  1 0 1.4680 2.4352 14.88800    383
AASHT25  ASHKD25  1 0 0.4720 1.6530 11.43300    645
ABABIC2  AVLOTP2  1 0 0.4840 3.3110 23.18200    974
ABABIC5  AORIKU5  1 0 2.2010 7.6600 51.71100    645
ABABIC5  AVLOR25  1 0 0.3440 1.1830 8.017000    615
ABALSH5  AKRAHS5  1 0 6.2940 9.9670 62.06600    383
ABALSH5  AMARIN5  1 0 5.7510 9.1605 56.85800    383
ABCURR5  ADRAGO5  1 0 0.5584 1.9201 13.18600    645
ABISHN5  APRENJ5  1 0 2.9000 4.0990 29.00800    383
ABISTR5  ASARAN5  1 0 1.4250 4.8840 33.63600    645
ABULQI5  ACERRU5  1 0 4.4230 5.8940 34.71100    336
ABULQI5  ATERNV5  1 0 3.3940 4.5190 26.44600    336
ABURRE2  AELBS12  1 0 6.5880 25.703 165.5900    707
ABURRL5  ASUC  5  1 0 2.8050 3.6640 22.47900    336
ABUSHA5  AKOSMC5  1 0 0.2890 0.4630 2.810000    383
ABUSHA5  ALEZHA5  1 0 7.1930 11.026 66.69400    383
ACEMER5  ADENAS5  1 0 0.7795 1.6756 11.03300    470
ACEMER5  AKORCE5  1 0 2.9000 4.0990 29.00800    470
ACERIK5  ABANJE5  1 0 1.5300 5.3650 35.80500    645
ACERIK5  ABELSH5  1 0 2.9000 4.0990 29.00800    383
ACERIK5  AGSA  5  1 0 1.5000 2.5770 8.264000    383
ACERIK5  AKAJAN5  1 0 3.6770 5.7250 37.02500    645
ACOROV5  AUZNOV5  1 0 3.8926 13.427 91.45100    645
ADARSI5  ASUC  5  1 0 2.8050 3.6640 22.47900    336
ADEGSK5  ALAC2 5  1 0 3.3340 4.3020 27.02500    645
ADEGSK5  ASHKP15  1 0 1.3530 1.7010 11.40500    645
ADGSHU5  ASHUTR5  1 0 1.3530 1.8040 10.66100    336
ADRENO5  ABALSH5  1 0 2.4510 3.2820 20.49600    383
AELBS12  AELBS22  1 0 0.2600 1.6230 11.29900    974
AELBS12  AELBS22  2 0 0.2180 1.5230 10.30300    974
AELBS12  AELKUR2  1 0 0.1060 0.4210 2.707000    707
AELBS12  AFIER 2  1 0 7.3980 28.799 187.4250    707
AELBS15  AAES  5  1 0 2.4700 3.9570 24.05000    383
AELBS15  AELKOM5  1 0 0.7830 1.2480 7.686000    383
AELBS15  AFIBER5  1 0 1.8690 2.9950 18.26400    383
AELBS15  AGSA  5  1 0 1.1070 1.7190 11.32200    383
AERSEK5  ALENGA5  1 0 5.9400 0.8700 37.34500    645
AFANG 2  ATITAN2  1 0 3.1990 11.394 76.37600    854
AFARRZ5  ADARDA5  1 0 6.4530 10.125 64.38000    383
AFARRZ5  ALAJTH5  1 0 3.7620 4.9582 30.84200    336
AFIBER5  AELKOM5  1 0 1.1160 1.7500 11.15700    383
AFIBER5  ARAPU45  1 0 2.4900 9.0110 55.86300    645
AFIER 2  ABABIC2  1 0 1.4910 10.208 71.45900    974
AFIER 5  AKAFAR5  1 0 2.1660 3.8440 23.62000    383
AFIER 5  ALUSHN5  1 0 7.9480 14.086 79.17400    383
AFIER 5  AMARIN5  1 0 3.7260 5.8665 38.59500    383
AFIER 5  AMARIN5  2 0 3.7260 5.8665 38.59500    383
AFIER 5  ASELEN5  1 0 5.4000 8.1970 55.78500    383
AFIERB5  AFIER 5  1 2 0.0000 0.0000 0.000000   9999
AFIERZ2  AFANG 2  1 0 5.6880 29.438 198.5120    854
AFIERZ2  AKOMAN2  1 0 2.3200 11.954 80.55600    845
AFIERZ2  APESHQ2  1 0 5.0050 25.789 173.7950    845
AFIERZ5  AARSTI5  1 0 2.0050 3.2669 19.90200    383
AFIERZ5  AFRZVJ5  1 0 0.0850 0.0500 0.826000    383
AFKRUJ5  AKRUJE5  1 0 1.6210 2.5890 15.78500    383
AFKRUJ5  AMAMUR5  1 0 2.7000 4.3250 26.36400    383
AFRZVJ5  ABCURR5  1 0 3.5690 5.7110 34.79300    383
AGJIRO5  ABISTR5  1 0 7.6020 12.173 74.29800    645
AGJIRO5  AGJIRE5  1 0 0.2830 0.4540 2.727000    383
AGJORI5  ASHUPE5  1 0 2.9000 4.0990 29.00800    383
AGKUQ 5  APOGRD5  1 0 1.3770 2.2050 13.47100    383
AHIMAR5  ASARAN5  1 0 5.1420 17.763 120.8180    645
AIBE  5  AELBS15  1 0 6.2440 8.2760 51.98300    383
AIBE  5  AFARKA5  1 0 4.5380 5.8130 37.10700    336
AKAFAR5  AVLORE5  1 0 4.6790 7.9960 48.67800    383
AKAJAN5  AKUCOV5  1 0 4.2140 6.5580 42.39700    645
AKALIM5  AKUKES5  1 0 4.4880 5.9820 37.68600    336
AKALIM5  ATUNEL5  1 0 2.0700 3.7180 23.22300    410
AKASHA51 AKASHA52 1 2 0.0000 0.0000 0.000000   9999
AKAVAJ5  AGOLEM5  1 0 1.6660 3.0010 18.59500    645
AKAVAJ5  ALUSHN5  1 8 10.113 15.780 100.9920    383
AKELCY5  APERME5  1 0 1.8780 6.5510 43.81800    645
AKOMAN1  ATIRA21  1 0 3.0740 31.902 363.6560   1900
AKOMAN2  AKOLAC2  1 0 2.8600 17.889 123.8020    974
AKOMAN2  ATIRA22  1 0 6.1760 38.541 267.2730    974
AKOMAN2  AVDEJA2  1 0 1.6800 8.6570 58.33400    845
AKORCE5  AERSEK5  1 0 4.2640 14.911 98.95900    645
AKORCE5  AZEMLA5  1 0 1.5920 5.3160 38.51200    645
AKORCE5  AZEMLA5  2 0 1.5850 5.2940 38.43000    645
AKOSMC5  AASHT15  1 0 1.0200 3.4710 24.29800    715
AKOSMC5  AASHT25  1 0 0.3070 1.0260 7.438000    645
AKRAHS5  AMEMAL5  1 0 4.0760 6.4770 39.91700    383
AKUCOV5  ABERAT5  1 0 1.2230 4.1820 29.00800    645
AKUKES5  ABELE 5  1 0 2.1370 3.8340 23.96700    383
AKUKES5  ALAPAJ5  1 0 2.6450 9.0410 62.64500    645
AKURBN5  ADGSHU5  1 0 3.8940 5.1900 30.57900    336
ALAC1 5  AFKUQE5  1 0 1.8980 2.7450 13.80200    336
ALAC1 5  AKASHA52 1 8 9.4020 14.629 94.21500    383
ALAC1 5  AMAMUR5  1 8 2.5110 4.4770 23.22300    383
ALAC1 5  ASHKP25  1 0 1.8980 2.7450 13.80200    645
ALAC2 5  ALAC1 5  1 0 0.8910 1.1560 7.190000    645
ALAJTH5  AKALIM5  1 0 4.3890 5.8727 34.45900    336
ALALEZ5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615
ALEZHA5  ALAC2 5  1 0 6.4020 8.3930 51.24000    383
ALIBRZ5  AEGNAT5  1 0 2.5537 4.2589 26.08500    383
ALIBRZ5  AFIBER5  1 0 2.6650 9.6350 62.51000    645
ALIBRZ5  ARAPU45  1 0 0.1860 0.6750 4.370000    645
ALLENG5  ABISHN5  1 0 0.0500 0.0500 0.000000    410
ALUMZI5  AFARRZ5  1 8 2.9000 4.0990 29.00800    383
ALUMZI5  AREPSI5  1 0 2.9000 4.0990 29.00800    383
ALURA 5  AKURBN5  1 0 3.8556 6.9499 43.19500    410
ALURA 5  AMALLA5  1 0 0.4820 0.0500 2.040000    615
ALUSHN5  ALUSHB5  1 2 0.0000 0.0000 0.000000   9999
AMARIN5  AKUCOV5  1 0 5.4270 8.4470 54.62800    383
AMEMAL5  AKELCY5  1 0 2.7670 9.6520 64.40500    645
AMEMAL5  ATEPEL5  1 0 2.8100 4.5020 27.43800    383
AMOGLI2  AELBS22  1 0 0.2180 1.5230 10.30300    974
AMOGLI2  AELBS22  2 0 0.2180 1.5230 10.30300    974
AORIKU5  AHIMAR5  1 0 6.1040 21.148 143.4050    645
APERME5  ALENGA5  1 0 0.7960 2.8200 18.52900    645
APESHQ2  ABURRE2  1 0 2.8620 14.743 99.35300    845
APOGRD5  AKORCE5  1 0 9.5360 15.003 94.87600    383
APRELL5  ASEKA 5  1 0 0.0500 0.0500 0.000000    325
APRENJ5  AEGNAT5  1 8 4.6327 7.6015 46.39200    383
APRENJ5  AGKUQ 5  1 0 5.6160 8.9940 54.87600    383
APRENJ5  ASLABI5  1 0 3.2790 5.8980 36.77700    383
ARENCI5  ASHKD15  1 0 0.3450 1.1800 8.099000    615
AREPSI5  ARUBIK5  1 0 8.4160 11.217 66.03300    336
ARRAZB5  AGOLEM5  1 0 1.3580 2.1560 13.38800    383
ARRAZB5  ASHKZT5  1 0 0.4050 0.6330 4.050000    383
ARRAZB5  ASHKZT5  2 0 0.4780 0.7420 4.793000    383
ARRAZH2  AFIER 2  1 0 8.5320 33.213 216.0000    707
ARRAZH5  APROMA5  1 0 0.7790 2.6560 18.51200    615
ARRAZH5  ARRAZB5  1 8 0.4050 0.6330 4.050000    615
ARRAZH5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615
ARUBIK5  ADEGSK5  1 0 2.4420 3.1650 19.66900    336
ASELEN5  ABABIC5  1 0 4.3000 6.8040 40.99200    383
ASELEN5  ADRENO5  1 0 2.8920 4.0290 24.46300    383
ASELIT5  AKOMBI5  1 8 0.0910 0.3310 272.5000    645
ASELIT5  ATIRA25  1 0 1.5050 3.9580 27.15000    645
ASELIT5  AUTRAK5  1 8 2.9370 3.7870 23.88400    336
ASETA 5  ALASHK5  1 0 0.0600 0.0600 0.000000    645
ASETA 5  APESHK5  1 0 2.9000 4.0990 29.00800    645
ASHARR2  AELBS22  1 0 2.4890 15.570 107.9590    974
ASHARR2  ATIRA22  1 0 0.6460 4.0390 27.95200    974
ASHARR5  ARRAZH5  1 0 7.2390 11.480 71.32200    470
ASHARR5  ASELIT5  1 0 0.6930 1.3830 9.008000    445
ASHKD15  ASHKD25  1 0 0.0980 0.5710 178.5120    720
ASHKP15  ASHKP25  1 0 1.7280 2.6080 18.76000    700
ASHPEL5  APRENJ5  1 0 2.9000 4.0990 29.00800    383
ASHUTR5  APRELL5  1 0 1.3760 0.0500 10.03000    336
ASLAB25  APRENJ5  1 0 2.9000 4.0990 29.00800    383
ASLAE25  ASLABI5  1 0 0.0600 0.0600 0.000000    383
ASUC  5  ACERRU5  1 0 2.3760 3.1670 18.67800    336
ATEPEL5  AGJIRE5  1 0 6.5500 10.531 64.21500    383
ATERNV5  AGJORI5  1 0 3.3940 4.5190 26.44600    336
ATIR2B1  ATIRA21  1 7 0.0000 0.0000 0.000000   9999
ATIRA21  AELBS21  1 8 1.4160 15.423 169.9830   1900
ATIRA22  AELBS22  1 0 3.1350 19.609 135.7100    974
ATIRA22  AKOLAC2  1 0 3.4460 21.548 149.1120    974
ATIRA22  ARRAZH2  1 0 2.1920 8.5340 55.54400    707
ATIRA22  ATIRB22  1 7 0.0000 0.0000 0.000000   9999
ATIRA25  AKASHA51 1 0 1.5450 2.4450 14.87600    645
ATIRA25  AKOMBI5  1 0 0.7960 2.7855 19.27800    645
ATIRAN2  AELBS12  1 0 3.0640 15.823 105.8370    854
ATIRAN2  AELBS12  2 0 3.0640 15.823 105.8370    854
ATIRAN2  ATIRA22  1 0 1.2240 4.7650 31.00900    707
ATIRAN5  AFKRUJ5  1 0 5.2380 8.3490 51.40500    470
ATIRAN5  AKASHA51 1 0 1.5450 2.4450 14.87600    383
ATIRAN5  AKASHA52 1 0 1.5450 2.4450 14.87600    383
ATIRAN5  AQENDE5  1 0 0.2770 0.8550 5.868000    610
ATIRAN5  AUTRAK5  1 0 1.0840 2.8470 19.09100    600
ATITAN2  AFKCIM2  1 0 6.9310 2.4350 15.80600    740
ATITAN2  ATIRAN2  1 0 1.9360 9.9760 67.22300    845
AULEZ 5  ABURRL5  1 0 5.3780 7.0950 42.72700    336
AULEZ 5  ADGSHU5  1 0 3.6300 4.8400 28.51200    336
AULEZ 5  ASHKP15  1 0 2.1110 2.6550 17.60300    645
AULEZ 5  ASHKP25  1 0 1.7280 2.6080 18.76000    645
AUTRAK5  AFARKA5  1 0 1.2350 1.7110 10.07400    336
AUZNOV5  ABERAT5  1 0 0.4760 1.6240 11.24000    645
AVDEJA2  AKOPLI2  1 0 2.2330 11.492 77.70400    710
AVDEJA2  ATIRAN2  1 0 6.1440 31.729 212.2270    854
AVDEJA2  ATIRAN2  2 0 6.1440 31.729 212.2270    854
AVDEJS51 AVDEJS52 1 0 0.0600 0.0600 0.000000    640
AVDEJS51 AVDVJT5  1 0 0.0830 0.2840 1.983000    645
AVDEJS52 AASHT15  1 0 0.6780 2.3440 15.86800    645
AVDEJS52 AGJADR5  1 0 1.3660 4.6979 32.26400    645
AVDVJT5  ARENCI5  1 0 1.7680 5.0550 34.54500    645
AVELE 5  ALAPAJ5  1 0 2.1380 7.4900 316.4400    645
AVELE 5  ASETA 5  1 0 2.1380 7.4900 316.4460    645
AVLORE5  ABABIC5  1 0 4.4290 6.4020 40.16500    383
AVOJNI5  APESHK5  1 0 3.8280 5.1010 30.08300    336
AVOJNI5  ASHUPE5  1 0 2.3860 3.1800 18.76000    336
AZEMLA1  AELBS21  1 0 3.0740 31.902 363.6560   1900
AZEMLB1  AZEMLA1  1 2 0.0000 0.0000 0.000000   9999
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222    905 DI 150 136 A
BAALNO32 BSTGIL3U 7 0 0.6001 3.1201 22.30222    905 DI 150 137 A
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    847 DI 150 159 A
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000    905 DI 150 165 A
BAALTR32 BEEKLN32 6 0 1.0899 6.5601 46.40000    905 DI 150 166 A
BACHEN11 BACHES11 1 0 0.0144 0.1444 0.000000   2186 DI 380 200 A
BACHEN11 BGRAMM1A 1 0 1.1436 12.104 141.4737   2099 DI   380  10
BACHEN11 XAC_LO11 9 0 0.7844 9.5413 94.12199   2099 DI   380  19
BACHEN12 BACHEN11 1 2 0.0000 0.0000 0.000000 999999 ACHEN380 //
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257780    664 DI 150 42 AI
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A
BALEGR11 XLI_OB1B 1 0 0.0009 0.0500 7.445570   1635 DI 380 F 1 A
BALZ  31 BLANLO31 2 8 0.0450 0.3110 2.800000   1078 DI 150 252 A
BALZ  32 BLANLO31 1 8 0.0511 0.3510 2.924440    905 DI 150 251 A
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000    905 DI 150 253 A
BALZ  34 BLANLO32 4 0 0.0081 0.0500 0.320000    905 DI 150 254 A
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1193 DI 150 89 AM
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1193 DI 150 88 AM
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.418   1501 DI 150 406 A
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BHEZE 31 2 0 0.2430 1.8976 13.23222   1078 DI 150 142 A
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1078 DI 150 156 A
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2000 DI   380  12
BANDUM30 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM30 BANDUM32 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 //
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2322 DI 150 391 A
BANDUM32 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM32 BANDUM33 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 T 2
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1057 DI 150 426 A
BANS  31 BLIXHE31 1 0 0.7555 4.6068 99.68917   1120 DI 150 151 A
BANS  32 BANS  31 1 2 0.0000 0.0000 0.000000 999999 ANS  150 //
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    664 DI 150 152 A
BANS  32 BGRAMM3A 4 0 1.5654 9.5394 77.04900   1057 DI 150 294 A
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    681 DI 150 44 AN
BANTOI31 BGAURA3R 6 0 0.7890 2.8238 19.50338    683 DI 150 76 AN
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    520 DI 150 50 AN
BATOFI3A BMALEC31 3 0 0.0200 0.0500 4.576000    616 DI 150 333 A
BATOFI3A BPP3  3A 3 0 0.0044 0.0500 1.702220    616 DI 150 333 A
BATOFI3B BMALEC32 4 0 0.0227 0.0511 5.192000    616 DI 150 334 A
BATOFI3B BPP3  3B 4 0 0.0044 0.0500 1.702220    616 DI 150 334 A
BAUBAN11 BBRUME11 3 0 3.5493 32.883 379.3569   2186 DI 380 13 AU
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1050 DI 220 512 A
BAUBAN21 BESCH 2C 1 0 0.8818 6.1772 43.01818   1037 DI 220 511 A
BAUBAN21 BHEINS23 7 8 1.6030 4.4102 48.97934   1063 DI 220 507 A
BAUBAN21 BVILLE22 6 0 4.0119 14.160 154.1570   1063 DI 220 506 A
BAUBAN21 XAU_M.21 4 8 0.1068 0.8066 6.263590   1218 DI   220 514
BAUBAN22 BAUBAN21 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 //
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    890 DI 220 515 A
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    890 DI 220 516 A
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1218 DI   220 513
BAUBAN24 BAUBAN22 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 D 1
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556    943 DI 150 177 A
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000    943 DI 150 176 A
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    616 DI 150 96 AU
BAVERN31 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A
BAVERN31 BTIBIS31 1 8 0.3800 3.0211 5484.000   2117 DI 150 180 A
BAVERN32 BAVERN31 1 2 0.0000 0.0000 0.000000 999999 AVERN150 //
BAVERN32 BTIEN+32 1 0 0.4079 2.1231 1999.556   1024 DI 150 260 A
BAVERN32 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1024 DI 150 46 AV
BAVERN3R BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T1/
BAVERN3S BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T2/
BAVLGM11 BHORTA11 1 0 0.6749 12.188 147.3664   4140 DI   380 101
BAVLGM11 BIZGEM12 7 0 0.7061 7.4756 87.64957   2186 DI 380 47 AV
BAVLGM11 XAV_AV11 1 0 0.3843 6.5545 79.20850   4140 DI   380  80
BAVLGM12 BAVLGM11 1 2 0.0000 0.0000 0.000000 999999 AVLGM380 //
BAVLGM12 BHORTA12 2 0 0.7132 12.165 147.0880   4140 DI   380 102
BAVLGM12 BIZGEM1R 6 0 0.7061 7.4756 87.64957   2186 DI 380 46 AV
BAVLGM12 XAV_MA11 9 0 0.6537 11.804 142.6495   4140 DI   380  79
BAVLGM31 BRUIEN33 7 0 0.0260 0.2643 6.702400   2155 DI 150 167 A
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177780   2322 DI 150 290 A
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1092 DI 220 521 A
BAWIRS21 BRIMIE22 5 0 0.4719 3.1291 20.06198    976 DI 220 535 A
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1186 DI 150 293 A
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1020.000    889 DI 150 245 B
BBAISY31 BBRAIN32 9 8 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333    905 DI 150 246 B
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544    922 DI 150 348 B
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000    905 DI 150 347 B
BBALEN31 BUMBAL32 2 0 0.0594 0.2131 1.466670    693 DI 150 302 B
BBALEN32 BBALEN3_ 1 2 0.0000 0.0000 0.000000    693 DI 150 110 B
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111    905 DI 150 110 B
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    693 DI 150 110 B
BBALEN3R BBALEN31 1 2 0.0000 0.0000 0.000000  38486 BALEN150 109
BBALEN3R BLOMME31 9 0 0.7479 3.0800 21.58222    693 DI 150 109 B
BBALEN3R BMOL  31 9 0 0.6799 3.5001 24.99556    905 DI 150 109 B
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457780    693 DI 150 304 B
BBALEN3_ BUMBAL3R 1 0 0.0594 0.2131 1.466670    693 DI 150 301 B
BBASCO32 BFONTA3R 2 0 1.2513 3.9857 26.36104    596 DI 150 412 B
BBASCO32 BVHAIN34 2 0 2.0230 6.9190 47.78700    693 DI 150 412 B
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    596 DI 150 73 BA
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    692 DI 150 73 BA
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440   1097 DI 150 104 B
BBASF 32 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B
BBASF 3A BBASF 32 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3A BBASF 3B 1 7 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9181   2078 DI 150 382 B
BBASF 3B BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900830   1063 DI 220 501 B
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    664 DI 150 318 B
BBAUDO31 BCHIEV31 3 0 2.0709 7.0040 48.41778    674 DI 150 313 B
BBAUDO31 BJEMAP3R 7 0 0.4700 1.5901 11.00444    674 DI 150 87 BA
BBAUDO31 BQUAR+32 1 0 0.4110 1.1720 9.667920    664 DI 150 41 BA
BBAUDO31 BTERTR3R 7 0 0.2601 0.9801 6.995560    693 DI 150 337 B
BBAUDO32 BBAUDO31 1 2 0.0000 0.0000 0.000000 999999 BAUDO150 //
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    674 DI 150 314 B
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667870    664 DI 150 42 BA
BBAYMI3R BLILLO35 9 0 0.0151 0.0801 2.284440    905 DI 150 249 B
BBEERS31 BBEERS32 1 2 0.0000 0.0000 0.000000 999999 BEERS150 //
BBEERS31 BPOEDE3R 3 0 1.6762 5.3123 52.09176    692 DI 150 23 BE
BBEERS31 BRIJKE31 3 0 0.1933 1.1334 862.5919   1135 DI 150 473 B
BBEERS32 BPOEDE3U 4 0 1.7109 5.4264 38.99347    692 DI 150 24 BE
BBEERS32 BRIJKE32 4 0 0.1906 1.1350 862.5878   1135 DI 150 474 B
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1078 DI 150 147 B
BBERIN31 BGODSH32 8 0 1.3619 10.801 75.80444   1078 DI 150 208 B
BBERIN31 BHERCU3R 7 0 0.2200 1.1200 8.000000    905 DI 150 217 B
BBERIN31 BHOUT+3R 1 0 1.2600 4.5099 31.60000    693 DI 150 211 B
BBERIN31 BMOL  31 3 0 2.7202 7.7260 53.26980   1381 DI 150 13 BE
BBERIN31 BSIKE+3R 7 0 1.7701 14.020 98.19556   1078 DI 150 207 B
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556    905 DI 150 209 B
BBERIN32 BBERIN31 1 2 0.0000 0.0000 0.000000 999999 BERIN150 //
BBERIN32 BESSO+3R 6 0 0.6599 4.8800 34.59555   1078 DI 150 146 B
BBERIN32 BHERCU32 8 0 0.2200 1.1200 8.000000    905 DI 150 218 B
BBERIN32 BMOL  32 4 0 2.7202 7.7260 53.26980   1381 DI 150 14 BE
BBERIN32 BSTALE34 2 0 2.5601 9.1501 64.00000    693 DI 150 212 B
BBERIN32 BTESSE32 1 0 0.7299 3.5800 25.79556    905 DI 150 210 B
BBERNE21 BJUPIL22 1 0 1.0859 6.5333 264.4665    889 DI 220 531 B
BBERNE21 BLIXHE27 1 0 0.3274 1.9003 233.2001    889 DI 220 541 B
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000    905 DI 150 194 B
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444    905 DI 150 194 B
BBERST3R BKOKSI31 5 0 1.1731 6.2516 42.75750    905 DI 150 195 B
BBERST3R BSTAD+3R 5 0 1.1911 6.3005 44.44787    905 DI 150 195 B
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137800   1037 DI 220 512 B
BBINCH31 BGOUY 31 9 0 2.4462 6.5081 39.79756    535 DI 150 59 BI
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLTOR31 BBRUGG31 5 0 0.2320 2.4280 16.80889   1424 DI 150 285 B
BBLTOR31 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1260 DI 150 144 B
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1260 DI 150 145 B
BBLTOR32 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 //
BBLTOR32 BBRUGG31 7 8 0.1350 2.8530 663.1556   1097 DI 150 387 B
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1424 DI 150 286 B
BBLTOR32 BHBRUG32 2 0 0.0470 0.2200 110.3822   1116 DI 150 282 B
BBOLAL32 BBOTCC32 1 8 0.1200 0.4104 2.802800    650 DI 150 90 BO
BBOTCC32 BLACRO31 1 8 0.1350 0.5101 3.697780    527 DI 150 90 BO
BBOTCC3R BBO_HF31 2 0 0.1163 0.3899 2.573200    559 DI 150 82 BO
BBOTCC3R BLACRO31 2 0 0.1230 0.4490 3.145960    527 DI 150 82 BO
BBRAIN32 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN32 BVIEU+32 6 0 0.6799 3.4769 28.08889    905 DI 150 346 B
BBRAIN32 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    664 DI 150 40 BR
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4222    555 DI 150 298 B
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928890   1424 DI 150 276 B
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    674 DI 150 170 B
BBRESS32 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 //
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    664 DI 150 318 B
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    664 DI 150 39 BR
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069460   1371 DI 150 296 B
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    674 DI 150 171 B
BBRUEG12 BBRUEG1A 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 //
BBRUEG12 BBUGG+12 5 0 0.6094 5.1103 59.80055   1999 DI   380  35
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2186 DI   380  34
BBRUEG1A BBUGG+1R 6 8 0.4996 5.2504 61.80055   2186 DI   380  36
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   1999 DI   380  33
BBRUEG31 BKOBB+3R 1 0 0.1760 0.8800 6.195560    847 DI 150 161 B
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    693 DI 150 1 BRU
BBRUEG32 BBRUEG31 A 2 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    847 DI 150 160 B
BBRUEG32 BTERL+32 2 0 1.5347 4.2436 28.63400    693 DI 150 0 BRU
BBRUEG3A BBRUEG32 2 7 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3A BBRUEG3B B 2 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1078 DI 150 2 BRU
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1078 DI 150 353 B
BBRUEG3A BEIZE+3R 5 0 0.4083 2.4688 16.25782    855 DI 150 155 B
BBRUEG3B BBRUEG31 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195560    847 DI 150 61 BR
BBRUEG3B BDROGE31 A 0 0.8800 4.3999 30.99556    847 DI 150 60 BR
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B
BBRUEG3B BNINO+3R 9 0 1.2130 6.3601 45.10222    905 DI 150 159 B
BBRUGG31 BEEKLN31 1 0 0.6312 3.8170 2885.340   1130 DI 150 241 B
BBRUGG31 BSLYKE31 5 0 1.8639 6.9759 243.4222    586 DI 150 15 BR
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1078 DI 150 149 B
BBRUGG32 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 //
BBRUGG32 BEEKLN32 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B
BBRUGG32 BSLYKE32 6 0 1.8639 6.9759 243.4222    586 DI 150 16 BR
BBRUGG32 BZEDEL3R 8 0 0.8800 6.2001 44.40000   1078 DI 150 148 B
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720220   1999 DI 380 3 BRU
BBRUME11 BCOO  12 4 0 0.0621 0.6556 7.720220   1999 DI 380 4 BRU
BBRUME11 BGRAMM1B 1 0 1.3732 14.530 164.0000   1999 DI 380 1 BRU
BBRUME11 BGRAMM1C 2 8 1.3732 14.530 170.3795   2322 DI 380 2 BRU
BBRUME12 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 //
BBRUME21 BBRUMS2R 1 0 0.0048 0.0500 0.000000   1076 DI 220 600 B
BBRUME21 BHOUF+2R 4 0 1.6229 8.1399 96.23967   1244 DI 220 504 B
BBRUST3R BGODSH32 9 0 1.4301 7.4000 52.80000    905 DI 150 259 B
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUGG+12 BMERCA12 5 0 0.5906 5.0006 58.59972   2099 DI   380  35
BBUGG+12 BVERBT12 5 0 0.6585 6.9095 83.45846   2319 DI   380  35
BBUGG+1R BMERCA12 6 8 0.4794 5.0843 58.80055   2186 DI   380  36
BBUGG+1R BVERBT11 6 8 0.6729 7.1175 83.45846   2186 DI   380  36
BBUIZI31 BCLABE3R 1 0 1.0899 3.6099 24.80000    674 DI 150 331 B
BBUIZI31 BCLABE3S 2 0 1.0899 3.6099 24.80000    674 DI 150 32 BU
BBUIZI31 BDROGE31 4 8 0.7988 3.3297 25.95734    664 DI 150 644 B
BBURCH31 BPETRO31 6 0 0.0749 0.2120 412.3289   1001 DI 150 126 B
BBURCH31 BZWIJN31 5 0 0.2000 0.6001 14.19556   1347 DI 150 125 B
BBVERW32 BKALLO31 9 8 0.1376 0.7632 599.0120   1135 DI 150 129 B
BBVERW3A BBVERW3R 1 2 0.0000 0.0000 0.000000  38486 BVERW150 +T2
BBVERW3R BKALLO31 4 0 0.1062 0.6997 598.1503   1135 DI 150 124 B
BBVREN31 BRUMBE3R 5 8 0.3538 1.8426 13.04359    847 DI 150 275 B
BBVREN31 BSTAD+3R 5 0 0.7921 4.1896 29.64480    905 DI 150 195 B
BBVREN32 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 //
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111    905 DI 150 168 B
BBVREN32 BRUMBE32 4 0 0.3817 1.8488 12.84836    905 DI 150 274 B
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556    905 DI 150 194 B
BBWTON31 BIEPER31 1 0 0.5293 1.5481 885.1680    670 DI 150 421 B
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697780    787 DI 150 95 CA
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217780    770 DI 150 95 CA
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A
BCBRL131 BLIXHE31 5 0 0.0706 0.0933 42.93554    481 DI 150 485 C
BCBRL132 BLIXHE32 6 0 0.0706 0.0933 42.93554    481 DI 150 486 C
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.20602    670 DI 150 F 7 C
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.20602    670 DI 150 F 8 C
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BGRAMM1B 2 0 0.9992 10.561 124.2465   2295 DI   380  32
BCHAMP12 BCHAMP11 1 2 0.0000 0.0000 0.000000 999999 CHAMP380 //
BCHAMP12 BCOURC11 6 0 1.3675 14.465 170.2438   2186 DI   380  56
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    664 DI 150 305 C
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    664 DI 150 306 C
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    664 DI 150 318 C
BCHIEV32 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 //
BCHIEV32 BWATT+32 6 8 0.9240 3.1307 21.61378    664 DI 150 76 CH
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    674 DI 150 43 CH
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093330   1510 DI 150 F 1 C
BCLABE3R BCLABE31 1 7 0.0000 0.0000 0.000000  38486 CLABE150 331
BCLABE3R BOISQU31 1 0 0.1199 0.4099 2.800000    674 DI 150 331 C
BCLABE3S BCLABE31 1 2 0.0000 0.0000 0.000000  38486 CLABE150 32
BCLABE3S BGOUY 31 2 0 2.9500 9.7600 67.20000    674 DI 150 32 CL
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    746 DI 150 369 C
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    746 DI 150 370 C
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    785 DI 150 368 C
BCMARE31 BMONCE33 1 0 0.0500 0.4500 895.7156   2617 DI 150 381 C
BCOURC11 BGOUY 11 7 0 0.0505 0.5603 6.599720   1999 DI 380 57 CO
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   1999 DI   380  33
BCOURC12 BCOURC11 1 2 0.0000 0.0000 0.000000 999999 COURC380 //
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2186 DI 380 58 CO
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2099 DI   380  31
BCOURC3R BGOUY 31 4 8 0.0209 0.1622 587.9041   2760 DI 150 344 C
BCQUIN31 BPACHE31 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C
BCQUIN31 BSCARB31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ
BCZWIJ31 BZWIJN31 3 0 0.0900 0.6300 4.551110   1078 DI 150 133 C
BCZWIJ32 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 //
BCZWIJ32 BZWIJN32 2 0 0.0900 0.6300 4.551110   1078 DI 150 132 C
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA
BDAMPL32 BMERKS31 1 8 0.0760 0.4079 415.6800   1097 DI 150 30 DA
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D
BDAMPR32 BDAMPR31 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 //
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D
BDAMPR32 BFOC+ 3R 6 0 0.0601 0.3301 2.195560    770 DI 150 36 DA
BDAMPR3R BDAMPR31 1 2 0.0000 0.0000 0.000000  38486 DAMPR150 89
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516580    535 DI 150 89 DA
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595560    905 DI 150 26 DE
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    674 DI 150 26 DE
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    674 DI 150 26 DE
BDEIN+3R BDEINZ31 5 0 0.1229 0.8179 6.647470    889 DI 150 25 DE
BDEIN+3R BDRONG3R 5 0 1.1889 3.7631 26.58702    664 DI 150 25 DE
BDEIN+3R BRUIEN32 5 0 3.0141 9.6194 66.03279    664 DI 150 25 DE
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835560    693 DI 150 55 DE
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004440    674 DI 150 55 DE
BDESG+3R BRUIEN31 5 8 1.5979 5.3971 37.25333    674 DI 150 55 DE
BDHANI3A BMIDI 31 9 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH
BDHANI3B BDHANI3C 1 2 0.0000 0.0000 0.000000 999999 DHANI150 //
BDHANI3B BIXELL34 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI3C BDHANI3A 2 2 0.0000 0.0000 0.000000 999999 DHANI150 //
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BDILB+31 BDILBE3R 1 0 0.1033 0.3915 220.7158    847 DI 150 61 DI
BDILB+31 BDROGE31 1 0 0.7130 3.5080 30.42667    855 DI 150 61 DI
BDOEL 11 BLIEF+1R 1 0 0.1644 1.7185 20.19763   2000 DI   380  51
BDOEL 11 BZANDV1A 6 0 0.2257 2.6193 22.24043   1999 DI   380  26
BDOEL 12 BDOEL 11 A 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 12 BLIEF+1S 2 0 0.1643 1.7228 20.19681   2000 DI   380  52
BDOEL 1A BDOEL 12 2 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1A BDOEL 1B B 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1A BDOEL 1W 1 2 0.0000 0.0000 0.000000   1768 DOEL 380 ALT
BDOEL 1A BMERCA1D 4 0 0.7910 6.8330 80.01839   2186 DI   380  54
BDOEL 1A BZANDV11 5 0 0.2426 2.3999 24.00000   1999 DI   380  25
BDOEL 1B BDOEL 11 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1B BMERCA1D 3 0 0.6816 7.1894 84.29433   2186 DI   380  53
BDOEL 31 BKETEN31 1 0 0.2154 1.9961 320.4116   1135 DI 150 131 D
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 //
BDOTT+3R BDOTTI31 1 0 0.2300 1.1401 8.195560    520 DI 150 50 DO
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    520 DI 150 50 DO
BDOTT+3R BMOUSC34 1 0 1.0199 2.4901 16.99556    520 DI 150 50 DO
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2186 DI   380  33
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BDROGE31 BMIDI 31 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D
BDROGE33 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 //
BDROGE33 BIXELL33 1 0 0.1640 1.0786 727.4764    908 DI 150 641 D
BDROGE33 BMIDI 31 1 0 0.0720 0.3730 351.6800   1310 DI 150 640 D
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BDRONG3R BNIEUW32 5 0 1.8273 6.3857 42.41507    664 DI 150 25 DR
BEEKLN11 BHORTA11 3 0 0.4036 4.2644 50.26697   4560 DI 380 103 E
BEEKLN11 BMAERL11 3 0 0.2768 4.0655 79.59729   4689 DI 380 103 E
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000    905 DI 150 141 E
BEEKLN32 BEEKLN31 1 2 0.0000 0.0000 0.000000 999999 EEKLN150 //
BEEKLN32 BRODEN33 2 0 1.5799 8.3300 57.60000    905 DI 150 140 E
BEEKLO32 BLANGE32 5 0 1.6751 5.8426 37.23435    592 DI 150 440 E
BEEKLO3R BLANGE31 6 0 1.6764 5.8468 37.26168    592 DI 150 441 E
BEISDE3V BSTALE34 1 0 2.5630 6.6719 46.08000    520 DI 150 220 E
BEISDE3W BSTALE33 9 0 2.5630 6.6719 46.08000    520 DI 150 219 E
BEIZE+3R BEIZER31 5 0 0.2138 1.1547 8.199480    895 DI 150 155 E
BEIZE+3R BNINOV31 5 0 1.0825 4.9412 245.3780    695 DI 150 155 E
BEKERE31 BHAVE731 5 0 0.2099 1.1700 8.400000   1078 DI 150 105 E
BESCH 2C BESCH 2E 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 //
BESCH 2C XSO_SO22 2 0 0.1001 0.4004 1.701700   9999 DI 220 F 2 B
BESCH 2E XBE_OX21 2 8 0.2180 1.1240 14.31182   1290 DI 220 2 ESC
BESCH 2E XSO_SO21 1 0 0.1001 0.4004 1.701700   9999 DI 220 F 1 B
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 32 BSLAAN33 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSO 3K BSLAAN33 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1078 DI 150 147 E
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791110   1424 DI 150 147 E
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1078 DI 150 146 E
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782220   1424 DI 150 146 E
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    520 DI 150 340 F
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888890   1162 DI 150 78 FA
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1162 DI 150 78 FA
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631110    632 DI 150 79 FA
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1232 DI 150 79 FA
BFELUY3R BLACRO31 9 0 4.3898 11.648 18.51482    559 DI 150 409 F
BFELUY3R BMALEC31 9 0 1.7981 4.7120 12.75108    559 DI 150 409 F
BFLEUR31 BTERGN31 9 0 0.2608 1.2720 9.152040    949 DI 150 269 F
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671110    616 DI 150 268 F
BFLORA32 BRODEN33 1 0 2.3440 8.3990 64.59557    674 DI 150 11 FL
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    674 DI 150 12 FL
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382220    770 DI 150 36 FO
BFOC+ 3R BMONCE33 6 0 0.2790 1.3450 8.817780    770 DI 150 36 FO
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555860    596 DI 150 73 FO
BFONT+3  BMONCE33 3 0 0.5630 1.9048 20.98596    596 DI 150 73 FO
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555860    596 DI 150 412 F
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    596 DI 150 412 F
BFORES3B BFORES3A 1 7 0.0000 0.0000 0.000000 999999 FORES150 //
BFORES3B BIXELL33 2 8 0.2324 0.7092 332.4369    793 DI 150 652 F
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3110   1130 DI 150 655 G
BGAURA32 BRUIEN32 4 0 3.3210 11.410 78.76444    674 DI 150 44 GA
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    674 DI 150 76 GA
BGENPM31 BRINGV31 1 0 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL11 BGEZEL12 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 //
BGEZEL11 BMAERL11 1 0 0.1106 2.2110 725.8110   2127 DI 380 110 G
BGEZEL11 BMAERL11 7 0 0.0904 2.2412 725.8110   2127 DI 380 107 G
BGEZEL11 BSTEVN11 1 0 0.1320 1.8952 18.41920   4644 DI 380 111 G
BGEZEL12 BMAERL12 8 0 0.0904 2.2311 725.8110   2127 DI 380 108 G
BGEZEL12 BMAERL12 9 0 0.1106 2.2110 725.8110   2127 DI 380 109 G
BGEZEL12 BSTEVN12 2 0 0.1320 1.8952 18.41920   4644 DI 380 112 G
BGEZEL12 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1555   1130 DI 150 417 G
BGODSH31 BSIKE+32 6 8 0.2999 3.1439 21.79556   1424 DI 150 206 G
BGOSS+32 BGOSSE31 4 0 0.0130 0.0500 0.275910    616 DI 150 94 GO
BGOSS+32 BGOUY 32 4 0 1.1896 3.7991 25.36423    616 DI 150 94 GO
BGOSS+32 BTERGN32 4 0 0.9984 4.5384 31.99050    616 DI 150 94 GO
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284450    616 DI 150 93 GO
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    616 DI 150 93 GO
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    616 DI 150 93 GO
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    674 DI 150 85 GO
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    828 DI 150 35 GO
BGOUY 31 BTRIVI31 3 0 2.2250 6.8801 47.49333    616 DI 150 83 GO
BGOUY 31 BVHAIN3Z 5 8 0.4480 2.7349 2318.609   1130 DI 150 345 G
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    870 DI 150 347 G
BGOUY 32 BGOUY 31 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 //
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    734 DI 150 408 G
BGOUY 32 BMONCE33 4 0 0.8600 4.5900 32.80000    828 DI 150 34 GO
BGOUY 32 BOISQU31 3 0 2.8701 9.5101 65.40444    674 DI 150 33 GO
BGOUY 32 BTRIVI32 4 0 2.2250 6.8801 47.49333    616 DI 150 84 GO
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    870 DI 150 346 G
BGRAMM1A BSTAM+1R 1 0 1.7472 18.499 217.8006   2089 DI   380  31
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   1999 DI 380 5 GRA
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   1999 DI 380 6 GRA
BGRAMM1B BGRAMM1A 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2186 DI 380 17 GR
BGRAMM1C BGRAMM1B 3 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1C BGRAMM1D 2 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1C BLIXHE11 1 8 3.0438 20.025 170.8800   2051 DI   380  11
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2186 DI 380 18 GR
BGRAMM1C BZUTE+1R 2 0 1.8459 17.453 202.6954   2100 DI   380  12
BGRAMM1D BGRAMM1A 4 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1D BRIMIE1R 7 0 0.4534 4.7883 54.00000   1999 DI 380 7 GRA
BGRAMM3A BHSART3R 9 0 0.3800 1.3599 9.377780    693 DI 150 99 GR
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604450   1001 DI 150 292 G
BGRAMM3B BGRAMM3A 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 //
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1265 DI 150 293 G
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604450   1001 DI 150 291 G
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    847 DI 150 160 G
BGRIMB32 BVERBR32 2 8 0.4362 2.3763 17.17733    847 DI 150 160 G
BGRIMB3R BKOBB+3R 1 0 0.7200 3.5300 24.99556    847 DI 150 161 G
BGRIMB3R BVERBR3B 1 0 0.5360 2.5699 18.22222    847 DI 150 161 G
BGUUT+3R BMALLE32 6 0 0.2789 1.4141 9.887890    889 DI 150 226 G
BGUUT+3R BRIJKE32 6 0 0.0959 0.5339 387.8800   1135 DI 150 226 G
BGUUT+3R BSJOB 31 6 0 0.9408 4.7661 52.20766    889 DI 150 226 G
BHAM  32 BRINGV31 8 0 0.4545 2.2088 95.92799    527 DI 150 378 H
BHAM  3R BLANGE32 7 0 0.3313 1.7801 85.16579    770 DI 150 267 H
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697780    685 DI 150 55 HA
BHARE+32 BIZGEM33 5 0 0.8541 2.8841 19.87556    674 DI 150 55 HA
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697780    685 DI 150 56 HA
BHARE+3R BIZGEM32 6 0 0.8451 2.8841 19.87556    674 DI 150 56 HA
BHARE+3R BRUIEN32 6 0 1.9890 6.7160 46.30222    674 DI 150 56 HA
BHARMI31 BVHAIN33 7 0 0.8860 3.1720 21.90222    693 DI 150 357 H
BHARWI3R BHARYD31 4 8 0.0284 0.1641 117.1461   1188 DI 150 64 HA
BHARWI3R BVERBR3A 4 8 0.1716 0.7311 603.4839   1188 DI 150 64 HA
BHARWI3R BZAVEN3R 4 8 0.1362 0.5358 431.0876   1135 DI 150 64 HA
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1347 DI 150 119 H
BHAVE732 BHAVE731 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 //
BHAVE732 BMERKS32 6 0 0.5900 4.0700 31.20000   1078 DI 150 106 H
BHAVE732 BSLAAN33 A 0 0.2621 2.4225 37.05477   1130 DI 150 120 H
BHDPE 3A BPP3  3A 3 0 0.0001 0.0500 0.000000    600 DI 150 333 H
BHDPE 3B BPP3  3B 4 0 0.0001 0.0500 0.000000    600 DI 150 334 H
BHEIM+32 BHEIMO39 9 0 0.0340 0.0819 0.568890    520 DI 150 179 H
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    520 DI 150 179 H
BHEIMO31 BHEIMO34 1 2 0.0000 0.0000 0.000000 999999 HEIMO150 //
BHEIMO31 BKEER+3R 1 0 2.0551 6.9416 47.91609    664 DI 150 10 HE
BHEIMO31 BWALGO32 1 8 0.2128 1.4972 10.80720   1093 DI 150 175 H
BHEIMO31 BWALGO3R 2 8 0.2061 1.4159 28.35556   1020 DI 150 172 H
BHEIMO31 BZELEI3R 6 0 0.5436 3.7575 48.00576    854 DI 150 136 H
BHEIMO39 BHEIMO31 1 2 0.0000 0.0000 0.000000  38486 HEIMO150 179
BHEIMO39 BSTPAU32 9 0 0.9520 3.2139 22.18667    674 DI 150 179 H
BHEIMO3R BRODEN33 9 0 2.8800 10.380 73.60000    674 DI 150 9 HEI
BHEIMO3R BSTPAU31 9 0 0.9520 3.2139 22.18667    674 DI 150 9 HEI
BHEINS23 BHEISS21 8 0 0.0250 0.2630 4.062000   2322 DI 220 508 H
BHEINS23 BHEISS21 9 0 0.0250 0.2633 4.066060   2322 DI 220 509 H
BHEINS23 BVILLE21 5 0 3.4330 9.6698 108.4215   1063 DI 220 505 H
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    714 DI 150 51 HE
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    714 DI 150 52 HE
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BHELIP31 BHELIP32 1 2 0.0000 0.0000 0.000000 999999 HELIP150 //
BHELIP31 BMOLEN31 6 0 0.0459 0.3730 339.8222   1380 DI 150 466 H
BHELIP31 BPACHE31 8 0 0.0544 0.3069 242.9311   1135 DI 150 468 H
BHERDE32 BLANLO32 8 0 0.6974 4.3774 50.00383   1057 DI 150 228 H
BHERDE32 BLIXHE32 8 0 0.3848 2.4145 27.59209   1057 DI 150 228 H
BHERDE3R BLANLO31 9 0 0.6972 4.3765 49.89013   1057 DI 150 229 H
BHERDE3R BLIXHE31 9 0 0.3841 2.4108 36.54363   1057 DI 150 229 H
BHEREN3A BUMOLB31 4 0 0.0754 0.1078 70.33118    702 DI 150 484 H
BHEULE31 BKUUR+3R 1 0 0.4901 1.1999 8.240000    520 DI 150 221 H
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1078 DI 150 143 H
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817780    885 DI 150 48 HO
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413330    905 DI 150 48 HO
BHOEN+3R BVERBR3C 7 0 0.8363 5.8070 166.5783    905 DI 150 47 HO
BHOEN+3R BWESPL31 7 0 0.1558 0.7146 5.056940    885 DI 150 47 HO
BHOEN+3R BWINK+3R 7 0 0.1044 0.4924 3.492980    905 DI 150 47 HO
BHOOGS3R BRIJKE31 A 8 0.4394 1.4145 655.5405    605 DI 150 430 H
BHORTA11 BRODE+1S 3 0 0.2272 4.5008 51.16959   4410 DI   380  73
BHORTA12 BHORTA11 1 2 0.0000 0.0000 0.000000 999999 HORTA380 //
BHORTA12 BMAERL12 4 0 0.4345 7.9364 115.8310   4689 DI 380 104 H
BHORTA12 BRODE+1R 4 0 0.2556 4.5434 50.57328   5040 DI   380  74
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061980   1244 DI 220 504 H
BHOUF+2R BVILLE21 4 0 1.5101 7.5301 89.59917   1244 DI 220 504 H
BHOUT+3R BHOUTH31 1 0 0.1120 0.4030 2.817780    693 DI 150 211 H
BHOUT+3R BSTALE33 1 0 1.2899 4.6399 32.40000    693 DI 150 211 H
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964440    558 DI 150 99 HS
BIEPER31 BIEPNO31 2 8 0.3311 1.7114 12.22920    889 DI 150 190 I
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556    905 DI 150 191 I
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I
BIEPNO31 BPEKK+32 2 8 1.4249 7.3629 52.61333    905 DI 150 190 I
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333    905 DI 150 191 I
BIXELL33 BIXELL34 4 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIXELL33 BWIRTZ31 3 0 0.1501 0.4999 247.2000   1020 DI 150 653 I
BIZGEM31 BRUMBE32 4 8 0.4225 2.9380 21.14793   1078 DI 150 274 I
BIZGEM31 BRUMBE3R 5 8 0.3803 2.8579 21.32705   1078 DI 150 275 I
BIZGEM32 BKUUR+3R 1 0 0.7499 1.8200 12.49778    520 DI 150 221 I
BIZGEM32 BMZLR+32 2 0 0.6982 2.0143 53.16539   1039 DI 150 192 I
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    520 DI 150 158 I
BIZGEM33 BIZGEM32 1 2 0.0000 0.0000 0.000000 999999 IZGEM150 //
BIZGEM33 BOOSTR31 8 0 0.2175 0.9668 935.2220   1130 DI 150 358 I
BIZGEM33 BPEKK+3R 1 0 2.0511 5.7010 39.53778    520 DI 150 191 I
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    674 DI 150 87 JE
BJUPIL21 BJUPIL22 1 7 0.0000 0.0000 0.000000 999999 JUPIL220 //
BJUPIL21 BLIXHE27 2 0 1.5128 7.7936 54.45976    889 DI 220 542 J
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    787 DI 220 534 J
BJUPIL22 BRIMIE21 8 0 0.6058 4.5232 57.64168   1092 DI 220 538 J
BKALLO15 BLIEF+1S 2 0 0.1302 1.3650 16.00200   2000 DI   380  52
BKALLO15 BMERCA1A 2 0 0.4123 4.3225 50.67300   2000 DI   380  52
BKALLO31 BKRUSS31 7 0 0.1451 0.6146 281.1844    684 DI 150 287 K
BKALLO31 BZWIJN31 8 0 0.1670 1.7819 13.39854   1424 DI 150 108 K
BKALLO31 BZWIJN32 9 0 0.1779 1.8039 13.50868   1424 DI 150 128 K
BKALLO32 BKALLO31 1 7 0.0000 0.0000 0.000000 999999 KALLO150 //
BKALLO32 BKETEN31 5 0 0.0881 0.4187 314.8700   1130 DI 150 395 K
BKALLO32 BKETEN32 E 0 0.0703 0.3434 258.7728   1135 DI 150 475 K
BKAMEU31 BKAMEU32 1 2 0.0000 0.0000 0.000000 999999 KAMEU150 //
BKAMEU31 BKETEN31 9 8 0.0900 0.2890 140.6624    712 DI 150 469 K
BKAMEU31 BKETEN31 A 8 0.0850 0.2703 129.7130    712 DI 150 470 K
BKEER+3R BLOKER31 1 0 0.5080 1.7300 11.94667    674 DI 150 10 KE
BKEER+3R BRODEN33 1 0 1.6859 5.6999 45.39556    674 DI 150 10 KE
BKENNE32 BRODEN33 5 0 0.0479 0.2201 1.804440    905 DI 150 115 K
BKENNE3R BRODEN33 4 0 0.0479 0.2201 1.804440    905 DI 150 114 K
BKETEN31 BKETEN32 1 2 0.0000 0.0000 0.000000 999999 KETEN150 //
BKETEN31 BLILLO34 7 0 0.1032 0.6236 451.8414   1135 DI 150 397 K
BKETEN32 BLILLO35 6 0 0.1025 0.5965 457.3324   1163 DI 150 396 K
BKOBB+3R BKOBBE31 1 0 0.0151 0.0801 0.568890    905 DI 150 161 K
BKOKSI32 BKOKSI31 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 //
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.804   1309 DI 150 361 K
BKOKSI3A BKOKSI32 1 2 0.0000 0.0000 0.000000  38486 KOKSI150 +T1
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 //
BKRUSS32 BSLAAN31 9 0 0.1694 0.5750 266.0395    717 DI 150 289 K
BKUUR+3R BKUURN31 1 0 0.0900 0.6701 4.817780   1078 DI 150 221 K
BLACRO31 BTRIVI31 1 0 1.0809 2.7700 19.05778    527 DI 150 81 LA
BLACRO31 BTRIVI32 2 0 1.0809 2.7700 19.05778    520 DI 150 80 LA
BLANAK31 BLANLO31 5 8 1.0321 5.1599 36.64000    905 DI 150 235 L
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000    905 DI 150 234 L
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    847 DI 150 8 LAN
BLANGE31 BRODEN33 3 0 0.3902 1.3810 9.006690    664 DI 150 3 LAN
BLANGE31 BRODEN33 7 0 0.2601 1.4000 9.395550    905 DI 150 37 LA
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    712 DI 150 393 L
BLANGE32 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 //
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    847 DI 150 7 LAN
BLANGE32 BRINGV31 6 0 0.0649 0.3240 22.74968   1809 DI 150 266 L
BLANGE32 BRODEN31 4 0 0.3902 1.3761 9.006360    664 DI 150 4 LAN
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395550    905 DI 150 38 LA
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777780   1424 DI 150 206 L
BLANLO31 BSTALE33 1 0 0.3600 2.6701 17.79556   1078 DI 150 201 L
BLANLO31 BSTALE33 5 0 0.4840 1.5300 37.60000   1347 DI 150 315 L
BLANLO32 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 //
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777780   1424 DI 150 207 L
BLANLO32 BSTALE34 2 0 0.3600 2.6701 17.79556   1078 DI 150 202 L
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561980    890 DI 220 515 L
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    890 DI 220 515 L
BLATRO21 BSERAI22 4 0 0.1452 1.0125 7.033060   1050 DI 220 524 L
BLATRO22 BSERAI21 5 8 0.1452 1.0125 7.033060   1050 DI 220 525 L
BLEES+32 BMECHL3R 5 0 0.3788 1.7582 12.34205    905 DI 150 65 LE
BLEES+32 BSIDAL31 5 0 0.8094 4.5017 32.15644    905 DI 150 65 LE
BLEES+32 BVERBR3C 5 0 0.9763 4.7708 34.14689    847 DI 150 65 LE
BLEES+3R BLINT 32 6 0 0.8800 4.9999 35.20000    847 DI 150 66 LE
BLEES+3R BMECHL32 6 0 0.3400 1.6769 11.93778    847 DI 150 66 LE
BLEES+3R BVERBR3A 6 8 0.9180 4.6400 32.86222    847 DI 150 66 LE
BLEVAL21 BRIMIE21 2 0 0.7671 5.2901 37.40083    976 DI 220 522 L
BLEVAL22 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 //
BLEVAL22 BSERAI22 3 0 0.1699 1.1698 8.198350   1037 DI 220 523 L
BLIEF+1R BLILLO12 1 0 0.0886 0.9419 8.056820   2900 DI   380  51
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   1999 DI   380  51
BLIEF+1S BLILLO12 2 8 0.0872 0.9297 7.969930   2900 DI   380  52
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444    905 DI 150 138 L
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444    905 DI 150 139 L
BLIGNE32 BWATT+32 6 0 0.2199 0.6899 12.00009    743 DI 150 76 LI
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    674 DI 150 43 LI
BLILLO11 BZANDV12 5 0 0.3068 5.2492 65.41103   2892 DI   380  65
BLILLO12 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 //
BLILLO12 BLILLO14 2 2 0.0000 0.0000 0.000000 999999 LILLO380 //
BLILLO12 BZANDV1B 6 0 0.2837 4.8541 60.48688   2216 DI   380  66
BLILLO31 BEKERE31 6 0 0.4096 3.1850 2434.099   1093 DI 150 116 E
BLILLO31 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L
BLILLO33 BLILLO31 2 7 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO33 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L
BLILLO33 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L
BLILLO34 BLILLO35 3 2 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO34 BSOLAN30 4 0 0.1572 1.0664 24.61462   1078 DI 150 134 L
BLILLO38 BLILLO31 1 7 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO38 BLILLO35 4 7 0.0000 0.0000 0.000000 999999 LILLO150 //
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    714 DI 150 51 LI
BLINT 31 BPUTTE32 2 0 1.3201 4.3360 30.99556    714 DI 150 52 LI
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800    898 DI 150 18 LI
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    847 DI 150 17 LI
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556    905 DI 150 319 L
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 //
BLINT 32 BMORTS31 9 0 0.7450 3.7399 26.60444    847 DI 150 19 LI
BLINT 32 BMORTS32 1 0 0.7450 3.7399 26.60444    847 DI 150 20 LI
BLINTT12 BMASSE11 1 0 0.4606 4.5602 50.16759   2188 DI   380  61
BLINTT12 BMERCA12 1 0 0.6541 6.9196 73.80055   2186 DI   380  61
BLINTT1R BMERCA1A 9 0 0.6541 6.9196 73.80055   2186 DI 380 59 LI
BLIXHE11 BVANYK13 1 0 2.0695 16.526 192.9604   2009 DI   380  91
BLIXHE12 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 //
BLIXHE32 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 //
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    693 DI 150 121 L
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA
BMACHE31 BWOLUW31 9 0 0.2512 1.2873 993.5583   1032 DI 150 69 MA
BMACHE32 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 //
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMAERL11 BMAERL12 1 2 0.0000 0.0000 0.000000 999999 MAERL380 //
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    664 DI 150 1 MAL
BMALDR32 BTERL+3R A 0 0.7571 2.3867 15.15808    692 DI 150 1 MAL
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    674 DI 150 0 MAL
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    693 DI 150 0 MAL
BMALEC32 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 //
BMALLE31 BMASSE31 5 0 1.1989 6.0993 42.62019    889 DI 150 225 M
BMALLE31 BRIJKE31 5 0 0.3327 1.8889 318.0314    889 DI 150 225 M
BMALLE32 BMASSE32 6 0 1.2023 6.0910 42.58471    889 DI 150 226 M
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958680   1063 DI 220 501 M
BMARC+2R BRIMIE22 1 0 3.2302 11.300 124.1074   1063 DI 220 501 M
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1063 DI 220 501 M
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604440    520 DI 150 50 MA
BMASSE11 BMASSE12 1 2 0.0000 0.0000 0.000000 999999 MASSE380 //
BMASSE11 BMEERH11 1 0 1.2277 10.500 113.7277   2186 DI   380  21
BMASSE12 BMERCA1B 1 0 1.0917 11.545 123.1994   2186 DI   380  60
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000    905 DI 150 213 M
BMASSE32 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 //
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222    905 DI 150 214 M
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377780    558 DI 150 99 MC
BMECHL31 BMECHL3R 1 2 0.0000 0.0000 0.000000  38486 MECHL150 +T4
BMEERH11 BMEERH12 1 2 0.0000 0.0000 0.000000 999999 MEERH380 //
BMEERH11 BVANYK12 3 0 2.1808 18.709 202.0128   3658 DI   380  23
BMEERH12 BVANYK12 4 0 2.1808 18.709 201.7832   3692 DI   380  24
BMEERH32 BMEERH31 1 2 0.0000 0.0000 0.000000 999999 MEERH150 //
BMERCA12 BRODE+1R 4 8 0.6151 10.934 121.7135   4140 DI   380  74
BMERCA1A BMERCA12 2 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1A BMERCA1B B 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1B BMERCA11 1 7 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1D BMERCA12 A 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1D BRODE+1S 3 0 0.6151 10.934 121.7135   4302 DI   380  73
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1424 DI 150 123 M
BMERCA31 BWALGO3R 2 8 0.2979 2.0491 14.79111   1142 DI 150 172 M
BMERCA31 BZELI+3R 7 0 1.4600 7.2999 57.60000    674 DI 150 137 M
BMERCA32 BMERCA31 1 2 0.0000 0.0000 0.000000 999999 MERCA150 //
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1424 DI 150 122 M
BMERCA32 BWALGO32 A 0 0.2909 2.0491 14.79111   1142 DI 150 175 M
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    693 DI 150 0 MER
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    693 DI 150 1 MER
BMERKS31 BLILLO31 7 0 0.8219 5.6103 496.1220   1093 DI 150 107 L
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444    905 DI 150 213 M
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    674 DI 150 27 ME
BMERKS32 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 //
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444    905 DI 150 214 M
BMERKS32 BWOMM+32 8 0 0.6113 2.2261 16.16614    674 DI 150 28 ME
BMEWST31 BPEKK+32 2 8 0.1850 0.9549 6.826670    905 DI 150 190 M
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817780    905 DI 150 191 M
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    558 DI 150 99 MH
BMOEN+32 BMOUSC34 8 0 0.4651 3.2699 23.60889   1078 DI 150 257 M
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1078 DI 150 257 M
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395550   1078 DI 150 257 M
BMOEN+3R BMOUSC33 7 0 0.4730 3.2949 23.74222   1039 DI 150 157 M
BMOEN+3R BRUIEN33 7 0 0.5326 3.7574 44.26556   1039 DI 150 157 M
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395550   1078 DI 150 157 M
BMOL  31 BMOL  32 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1
BMOL  31 BPOEDE3R 3 0 2.3341 7.8633 57.47253    664 DI 150 23 MO
BMOL  32 BPOEDE3U 4 0 2.3564 7.6632 59.12159    664 DI 150 24 MO
BMOLEN3B BMOLEN3C 2 2 0.0000 0.0000 0.000000 999999 MOLEN150 //
BMOLEN3C BMOLEN3A 1 2 0.0000 0.0000 0.000000 999999 MOLEN150 //
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BMONCE2R XMO_CH21 8 0 1.6625 5.8584 38.23940   1058 DI 220 48 CH
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1177 DI 150 57 MO
BMONCE33 BMONCE31 1 2 0.0000 0.0000 0.000000 999999 MONCE150 //
BMONCE33 BMONTI31 7 0 0.9773 2.5641 30.65367   1061 DI 150 77 MO
BMONCE33 BTHYCH3R 2 0 0.8399 2.3101 1218.000    670 DI 150 362 M
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    693 DI 150 78 MO
BMORTS31 BWOMM+32 8 0 0.6992 2.5429 17.80155    674 DI 150 28 MO
BMORTS31 BZUREN31 1 0 0.0990 0.7136 498.5326   1135 DI 150 101 M
BMORTS32 BMORTS31 1 2 0.0000 0.0000 0.000000 999999 MORTS150 //
BMORTS32 BWOMM+3R 7 0 0.7499 2.5400 17.60000    674 DI 150 27 MO
BMORTS32 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMOUSC33 BMOUSC34 2 2 0.0000 0.0000 0.000000 999999 MOUSC150 //
BMOUSC33 BWVLGM31 6 0 1.5399 3.7199 24.99556    520 DI 150 236 M
BMZLR+32 BPITEM3U 2 0 0.2429 0.2859 4.439440    520 DI 150 192 M
BMZLR+32 BTIELT31 2 0 0.4650 2.5319 17.89725    905 DI 150 192 M
BMZLR+3R BPITEM3T 8 0 0.2500 0.6201 4.257780    520 DI 150 168 M
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111    905 DI 150 168 M
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    674 DI 150 57 NE
BNIEUW32 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 //
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.4000    770 DI 150 159 N
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475550    870 DI 150 347 N
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955560    693 DI 150 346 N
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422220    674 DI 150 87 OB
BOBOU+3R BVHAIN33 7 0 0.4799 2.5000 18.25778    674 DI 150 87 OB
BOBOUR31 BVHAIN33 3 0 0.9401 3.1900 22.00000    674 DI 150 53 OB
BOOSTR31 BSDALE31 8 0 0.1768 0.8439 720.7997   1130 DI 150 358 O
BOS1ST21 BOS1ST22 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 //
BOS1ST21 BOS2ST21 6 0 0.1670 0.4490 326.2311   1050 DI 220 6 OS1
BOS1ST21 BSTEVN2B 5 0 1.4920 4.1770 3129.521   1050 DI 220 5 OS1
BOS1ST21 BWP3OS21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS
BOS1ST22 BSTEVN21 1 0 1.5270 4.0980 3122.743   1050 DI 220 11 OS
BOS1ST22 BWP1OS21 3 0 0.4046 0.9157 379.3661   1000 DI 220 13 OS
BOS1ST22 BWP2OS21 4 0 1.2374 2.8004 1160.183   1000 DI 220 14 OS
BOS2ST21 BSTEVN2A 4 0 1.9939 4.5707 2884.342   1001 DI 220 4 OS2
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000    905 DI 150 154 O
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444    905 DI 150 26 OU
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817780    693 DI 150 256 O
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817780    693 DI 150 255 O
BPACHE32 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 //
BPEKK+32 BWVLGM31 1 8 0.2999 1.5201 11.09333    905 DI 150 190 P
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1283 DI 150 42 PE
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1283 DI 150 42 PE
BPEMA+3R BPEMAR3B 1 0 0.0110 0.0500 0.275000   1283 DI 150 41 PE
BPEMA+3R BQUAR+32 1 0 0.1888 0.7053 4.719000   1283 DI 150 41 PE
BPEMA+3R BZOGLI31 1 0 0.1701 0.6291 4.266670    664 DI 150 41 PE
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.001   1130 DI 150 427 P
BPEMA232 BPEMA231 1 2 0.0000 0.0000 0.000000 999999 PEMA2150 //
BPEMA232 BVHAIN34 8 0 0.2895 1.8220 1673.001   1130 DI 150 428 P
BPETRO31 BZUREN32 1 0 0.1070 0.3731 781.0186   1340 DI 150 371 P
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    693 DI 150 57 PL
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928890    854 DI 150 78 PO
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P
BQUAR+32 BTRIVI32 1 0 2.9030 8.8578 60.99901    596 DI 150 41 QU
BQUAR+3R BTRIVI31 2 0 2.9025 8.8566 61.14433    596 DI 150 42 QU
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    674 DI 150 160 R
BRIJKE31 BRIJKE32 1 2 0.0000 0.0000 0.000000 999999 RIJKE150 //
BRIMIE22 BRIMIE21 1 2 0.0000 0.0000 0.000000 999999 RIMIE220 //
BRIMIE22 BSERAI21 3 0 0.6639 4.6200 31.80113   1037 DI 220 533 R
BRIMIE28 BRIMIE21 1 2 0.0000 0.0000 0.000000  26241 RIMIE220 +T
BRODE+1R BRODEN11 4 0 0.0144 0.1444 0.000000   2322 DI   380  74
BRODE+1S BRODEN13 3 0 0.0230 0.2303 0.000000   2322 DI   380  73
BRODEN31 BSIDMA31 2 0 0.5900 3.2200 23.20000    905 DI 150 102 R
BRODEN31 BSIDMA32 3 0 0.5900 3.2200 23.20000    905 DI 150 103 R
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.318   2163 DI 150 407 R
BRODEN33 BRODEN31 1 2 0.0000 0.0000 0.000000 999999 RODEN150 //
BROMSE21 BROMSS21 6 0 0.0048 0.0500 0.000000   9999 DI 220 536 R
BROMSE21 BROMSS22 7 0 0.0048 0.0500 0.000000   1177 DI 220 537 R
BROMSE21 BSART+21 A 0 0.4763 3.3608 82.31757   1037 DI 220 530 R
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    890 DI 220 518 R
BRUIEN32 BWORTG3R 4 0 0.5200 3.5399 23.39556   1039 DI 150 154 R
BRUIEN33 BRUIEN32 3 2 0.0000 0.0000 0.000000 999999 RUIEN150 //
BRUIEN33 BWATT+3R 3 8 3.0010 10.100 69.96445    674 DI 150 43 RU
BRUIEN33 BWORTG32 3 0 0.5200 3.5399 23.39556   1039 DI 150 153 R
BRUIEN33 BWORTG33 6 0 1.0800 3.5901 25.40444    674 DI 150 26 RU
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1161 DI 220 530 S
BSART+21 BSERAI22 A 0 0.3654 2.5515 17.72820   1037 DI 220 530 S
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    847 DI 150 63 SC
BSCARB32 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 //
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    847 DI 150 62 SC
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160    959 DI 150 18 SC
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400    898 DI 150 18 SC
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567180    905 DI 150 17 SC
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977780    847 DI 150 17 SC
BSCHEL31 BUMHOB32 5 0 0.3933 1.1316 389.8776    566 DI 150 435 S
BSCHEL3_ BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 //
BSCHEL3_ BUMHOB31 4 0 0.3933 1.1385 390.3330    566 DI 150 434 S
BSCHIF23 XSC_SC21 1 0 0.1001 0.4004 1.701700   1290 DI 220 F 1 S
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S
BSENO+2R BVILLE22 1 0 0.6302 2.1499 8.491740   1063 DI 220 501 S
BSERAI22 BSERAI21 1 2 0.0000 0.0000 0.000000 999999 SERAI220 //
BSIDMA32 BSIDMA31 1 2 0.0000 0.0000 0.000000 999999 SIDMA150 //
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137780    905 DI 150 206 S
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137780    905 DI 150 207 S
BSLAAN31 BZWIJN32 2 0 0.4135 1.4229 9.872190   1012 DI 150 22 SL
BSLAAN32 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLAAN32 BZWIJN31 1 0 0.3972 1.4196 9.872190   1012 DI 150 21 SL
BSLAAN33 BSLAAN31 3 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLAAN34 BSLAAN32 2 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLYKE31 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S
BSLYKE32 BSLYKE31 1 2 0.0000 0.0000 0.000000 999999 SLYKE150 //
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.982   1012 DI 150 366 S
BSMARD21 BSMARS23 2 0 0.0048 0.0500 0.000000   9999 DI 220 602 S
BSMARD21 BSMARS24 1 0 0.0048 0.0500 0.000000   9999 DI 220 601 S
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 //
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    558 DI 150 97 SO
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    650 DI 150 98 SO
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000    905 DI 150 194 S
BSTAD+3R BWESTR32 5 0 0.2274 1.3213 9.345820    905 DI 150 195 S
BSTALE33 BSTALE34 2 2 0.0000 0.0000 0.000000 999999 STALE150 //
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2186 DI   380  31
BSTBAV31 BWORTG31 9 0 0.8701 4.3400 30.99556    847 DI 150 189 S
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    847 DI 150 154 S
BSTEVN11 BSTEVN1B 1 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN12 BSTEVN1B B 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN11 A 7 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN12 2 7 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN21 BSTEVN2B 1 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN21 BWP2ST22 3 0 0.3332 2.9908 2445.416   1095 DI 220 3 STE
BSTEVN22 BSTEVN2B B 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN22 BZNAAM21 1 0 1.7681 5.5471 2699.132  99495 DI 220 1 STE
BSTEVN2A BSTEVN21 A 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN2A BSTEVN22 2 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8022   2139 DI 150 413 S
BSTEVN3S BZEEBR32 4 0 0.0111 0.1050 306.4253   2139 DI 150 414 S
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000    905 DI 150 136 S
BSTGIL3U BZELI+3R 7 0 0.5899 3.0800 22.00000    905 DI 150 137 S
BTERGN32 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 //
BTERGN3R BTERGN31 1 7 0.0000 0.0000 0.000000  38486 TERGN150 379
BTESSE32 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 //
BTHORN31 BTHORN32 F 7 0.0000 0.0000 0.000000 999999 THORN150 //
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1177 DI 150 57 TH
BTIBIS11 BTIHA211 5 0 0.0304 0.3137 3.804360   2322 DI 380 15 TI
BTIEN+32 BTIENE33 1 0 0.0700 0.3600 2.560000    885 DI 150 260 T
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    674 DI 150 260 T
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524440    885 DI 150 46 TI
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    885 DI 150 46 TI
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862220   1265 DI 150 293 T
BTIHAN32 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 //
BTRIVI31 BVHAIN31 1 0 0.5179 1.0931 26.06222   1093 DI 150 71 TR
BTRIVI32 BTRIVI31 1 2 0.0000 0.0000 0.000000 999999 TRIVI150 //
BVANYK10 XVY_MB11 8 0 0.1384 1.5778 22.95722   2079 DI   380  28
BVANYK11 XVY_MB12 7 0 0.1366 1.5757 22.88000   2186 DI   380  27
BVANYK13 BVANYK12 1 2 0.0000 0.0000 0.000000 999999 VANYK380 //
BVANYK13 BZUTE+1R 2 0 0.7153 9.5477 114.3547   1999 DI   380  12
BVANYK15 BVANYK12 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dd1
BVANYK16 BVANYK13 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dd2
BVANYK17 BVANYK11 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn1
BVANYK18 BVANYK10 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn2
BVERBR32 BVERBR3A A 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3B BVERBR3A 1 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3C BVERBR32 2 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3C BVERBR3B B 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVHAIN31 BVHAIN34 1 2 0.0000 0.0000 0.000000  38486 VHAIN150 LIN
BVHAIN33 BVHAIN34 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 //
BVHAIN33 BVHAIN3Z 1 9 0.0000 2.9999 0.000000   2267 VHAIN150 345
BVILLE22 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 //
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    885 DI 150 48 WI
BWILSE31 BWINK+3R 7 0 0.8406 3.7497 24.00771    674 DI 150 47 WI
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI
BWINK+3R BWINKS32 7 0 0.0120 0.0500 346.8400    670 DI 150 47 WI
BWOMM+32 BWOMME31 8 0 0.0100 0.0500 0.308710    674 DI 150 28 WO
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204440    674 DI 150 27 WO
BWORTG32 BWORTG31 1 2 0.0000 0.0000 0.000000 999999 WORTG150 //
BWVLGM32 BWVLGM31 1 7 0.0000 0.0000 0.000000 999999 WVLGM150 //
BZANDV10 BZANDV13 C 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV10 BZANDV18 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 D 2
BZANDV10 BZANDV1D D 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV10 BZANDV1G 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 4
BZANDV10 XKR_ZA12 A 0 0.1772 1.9529 15.22050   2507 DI   380  30
BZANDV12 BZANDV11 A 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV13 BZANDV1H 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 3
BZANDV14 BZANDV18 1 8 0.0144 0.1444 0.000000  15192 ZANDV380 29
BZANDV14 XKR_ZA11 9 8 0.1772 1.9529 15.22050   2507 DI   380  29
BZANDV15 BZANDV1B 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 D 1
BZANDV16 BZANDV12 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 D 2
BZANDV1A BZANDV12 2 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1A BZANDV1B B 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1B BZANDV11 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1D BZANDV17 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 D 1
BZANDV1F BZANDV1A 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 4
BZANDV1I BZANDV11 1 2 0.0000 0.0000 0.000000 999999 ZANDV380 D 3
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 //
BZANDV32 BZANDV31 A 2 0.0000 0.0000 0.000000 999999 ZANDV150 //
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z
BZEEBR32 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 //
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862220    905 DI 150 137 Z
BZUREN32 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 //
BZWIJN32 BZWIJN31 1 2 0.0000 0.0000 0.000000 999999 ZWIJN150 //
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04
CALB__1D XAL_DB11 1 0 2.3360 24.512 297.5000   2000 V443:1
CALB__51 CALB__52 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1
CALB__52 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1
CALB__52 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2
CALB__52 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1
CALB__52 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1
CALB__52 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1
CALB__52 CVRAT_53 1 0 1.9154 6.0210 45.04130    530 V646:1
CALB__53 CALB__54 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2
CALB__53 CDOUV_53 1 0 0.2093 2.5797 63.30580   1920 V696:1
CALB__53 CEDET_5C 1 8 0.3594 4.2907 67.68600   2200 V693:1
CALB__53 CHAVB_51 1 0 0.7466 1.9130 13.80170    360 V668:1
CALB__53 CHAVB_52 2 8 0.7466 1.9130 13.80170    360 V667:1
CALB__53 CROPC_57 1 0 0.8046 4.5314 34.29750    820 V601:1
CALB__53 CROPC_57 2 0 0.8046 4.5314 34.29750    820 V602:1
CALB__53 CTKAR_51 1 8 0.4525 1.1531 33.38840    360 V624:1
CALB__53 CTKAR_52 2 0 0.4550 1.1604 32.97520    360 V626:1
CALB__53 CYDA1_51 1 0 0.7986 2.5700 17.93390    530 V671:1
CALB__53 CYDCS_52 2 0 0.8107 2.6063 18.26450    530 V674:6
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2:
CBAB__12 CBAB__11 1 7 0.0000 0.0000 0.000000   3150 BAB:4:nKSP
CBAB__12 CEME3_11 1 8 0.7200 9.3600 110.0000   1518 V470:1
CBAB__52 CBAB__51 1 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP2
CBAB__54 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1:
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1
CBEJ__51 CHBM__56 1 0 3.5973 9.0907 63.30580    457 V1317:1
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1
CBELA_52 CTACH_51 1 0 3.6385 11.371 87.27270    480 V1246:1
CBEN__51 CBEN__52 1 7 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1:
CBEN__52 CRIC__52 1 0 4.4407 11.306 78.59500    460 V1948:1
CBEN__52 CSTC__51 1 0 3.9192 9.9764 69.33880    460 V1947:1
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:2
CBER__51 CBERE_51 1 0 0.0024 0.0500 0.082600    120 V1999:1
CBER__51 CBER__52 1 7 0.0000 0.0000 0.000000   2000 BER_:1:nSP1:
CBER__51 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1
CBEZ__11 CBAB__11 1 0 1.2800 16.016 217.0000   2400 V451:1
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1
CBEZ__21 CCHT__21 1 0 6.4614 38.100 242.9959    656 V210:1
CBEZ__52 CBEZ__51 1 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1:
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2
CBEZ__55 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1
CBEZ__55 CSEMI_52 1 8 1.8295 10.867 80.00000    400 V1101:1
CBEZ__55 CTURN_52 1 0 0.6183 3.2912 24.62810    400 V1102:1
CBEZ__55 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2:
CBHN__53 COTR__51 1 0 0.3836 0.9849 7.107400    455 V5506:1
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP
CBK___51 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1
CBK___51 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1
CBNC__51 CKV___51 1 0 0.3569 1.5996 14.87600    480 V5543:1
CBNO__52 CBNP__52 1 8 0.1234 0.2323 150.0000   1000 V5052:1
CBNT__52 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1
CBNT__54 CZBB__51 1 8 0.3086 0.9946 7.355400    530 V5542:1
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1
CBOHP_52 CZDB1_52 1 0 0.1561 0.4005 2.892600    360 V635:1
CBOHP_52 CZDB1_52 2 0 0.1561 0.4005 2.892600    360 V636:1
CBOHP_53 CEDET_5D 1 8 0.2710 3.5308 52.97520   2200 V691:1
CBOHP_53 COVET_52 1 0 0.5324 2.8967 24.21490    820 V632:1
CBOHP_53 COVET_52 2 0 0.5324 2.8967 24.21490    820 V631:1
CBO___52 CBK___51 1 0 3.0238 9.7490 72.06610    290 V525:1
CBO___52 CCEB__52 1 0 3.5380 11.236 80.41320    522 V5597:1
CBRD__52 CYBR__51 2 8 0.2601 0.6703 4.793400    455 V534:3
CBRD__52 CYBR__52 1 0 0.3461 0.8906 6.363600    455 V532:3
CBRID_52 CBRID_51 1 8 2.7298 9.1875 67.68600    455 ***(DNF)***
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1
CBR___51 CSOK__52 1 0 7.3653 19.078 137.1074    455 V531:1
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1
CBYP__52 CCEB__53 1 0 4.4927 11.548 82.97520    460 V507:1
CBYP__53 CBYP__52 1 2 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1
CBYP__53 CCEB__52 2 0 4.4927 11.548 82.97520    460 V508:1
CBZK__51 CYBZK_51 1 0 0.7563 1.9263 13.38840    360 V126:3
CCAS__51 CKHO__52 1 0 0.9196 2.8496 20.49590    460 V1929:1
CCBR__52 CROS__51 2 0 1.0055 2.5616 17.85120    460 V961:1
CCBR__53 CCBR__52 3 2 0.0000 0.0000 0.000000   2000 CBR_:1:nKSP1
CCBR__53 CROS__52 1 0 1.0055 2.5616 17.85120    460 V962:1
CCEB__11 CCEB__12 4 2 0.0000 0.0000 0.000000   2542 CEB:4:nKSP
CCEB__11 CHBM__14 1 0 2.3360 26.608 337.0000   2158 V422:1
CCEB__12 CSLV__1H 1 0 1.0880 13.920 194.0000   1968 V434:1
CCEB__12 CSOK__12 1 0 1.0400 11.440 154.0000   2000 V423:1
CCEB__51 CCEB__54 B 7 0.0000 0.0000 0.000000   2000 CEB:1:nSPP
CCEB__51 CVMZ__51 2 8 5.0953 16.591 114.9587    530 V5534:1
CCEB__51 CVOP__51 1 8 4.8001 15.260 110.1653    572 V526:1
CCEB__52 CBK___51 2 0 2.3583 6.0633 43.55370    360 V524:1
CCEB__52 CHUV__54 1 0 2.3111 7.5262 52.14880    530 V521:1
CCEB__53 CBK___51 1 0 2.3583 6.0633 43.55370    360 V523:1
CCEB__53 CCEB__51 A 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP2
CCEB__53 CCEB__52 9 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP1
CCEB__53 CVBT__52 1 0 2.3704 7.7174 53.47110    530 V5533:1
CCEB__53 CYAD__51 1 0 1.3213 4.3028 29.83470    530 V522:1
CCERV_51 CYOLC_51 2 0 2.6862 7.6121 58.26450    505 V586:1
CCERV_52 CSTER_53 1 0 2.8943 6.2980 41.40500    400 V598:1
CCERV_53 CCERV_51 1 2 0.0000 0.0000 0.000000   2000 CERV:1:nKSP:
CCERV_53 CYOLC_52 1 0 2.6862 7.6121 58.26450    505 V585:1
CCEVE_51 CTRME_52 1 0 5.7209 14.668 105.6198    455 V5605:1
CCEVE_51 CVRBN_52 1 0 3.6203 9.2843 66.85950    455 V5608:1
CCEVE_52 CCEVE_51 1 7 0.0000 0.0000 0.000000   2000 CEVE:1:nSP:1
CCEVE_52 CYHAN_51 1 0 4.2229 13.276 99.33880    530 V5601:1
CCEVE_52 CYHAN_52 2 0 4.2229 13.276 99.33880    530 V5602:1
CCHD__12 CCHD__11 4 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP1
CCHD__13 CCHD__11 2 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP1
CCHD__14 CCHD__12 3 2 0.0000 0.0000 0.000000   3150 CHD:4:nPSP2
CCHD__14 CCHD__13 5 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP2
CCHD__14 CCST__11 1 0 0.8160 10.496 130.0000   2400 V415:1
CCHD__52 CCHD__54 1 2 0.0000 0.0000 0.000000   2000 CHD:1:nKSP1:
CCHD__52 CLHO__53 2 0 0.5784 3.2597 26.61160    830 V322:1
CCHD__52 CPJH__52 2 0 0.3569 2.5579 23.38840   1074 V104:1
CCHD__52 CPJH__52 4 0 0.3545 2.5676 22.14880   1074 V108:1
CCHD__53 CREP__54 1 0 1.1132 5.6955 45.37190    825 V304:1
CCHD__53 CYJIL_51 1 0 0.9765 4.7130 36.36360    720 V316:1
CCHD__54 CCHD__58 2 7 0.0000 0.0000 0.000000   3150 CHD:1:nSPP:1
CCHD__54 CLHO__53 1 0 0.5760 3.2670 26.61160    830 V321:1
CCHD__54 CPJH__59 1 0 0.3448 2.5725 22.14880   1074 V107:1
CCHD__54 CPJH__59 3 0 0.3545 2.5591 23.38840   1074 V103:1
CCHD__56 CCHD__54 3 7 0.0000 0.0000 0.000000   2000 CHD:1:nKSP2:
CCHMP_51 CCHMP_52 2 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP2
CCHMP_51 CVYS__52 2 0 3.6191 11.533 100.9091    535 V142:1
CCHMP_52 CLITV_51 1 0 0.5663 1.8392 20.82640    535 V146:1
CCHMP_53 CCHMP_51 3 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP3:
CCHMP_53 CCHMP_54 1 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP1
CCHMP_53 CVYS__53 1 0 3.6203 11.538 100.1653    535 V141:1
CCHMP_54 CCHMP_52 4 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP4:
CCHMP_54 CCHT__51 1 0 2.6584 8.6273 67.43800    535 V145:1
CCHOC_51 CYMOR_51 1 0 2.7697 6.9406 49.75210    400 V1174:2
CCHOC_51 CYMOR_52 2 0 2.7697 6.9406 49.75210    400 V1173:4
CCHOC_52 CCHOC_51 1 7 0.0000 0.0000 0.000000   2000 CHOC:1:nSP1
CCHOC_52 CYUST_51 1 0 2.4902 7.9303 57.27270    400 V1178:2
CCHOT_52 CHABR_51 1 0 2.1006 6.3694 46.03310    400 V1146:1
CCHRO_52 COTR__55 1 0 3.9434 10.137 72.80990    455 V559:1
CCHRO_52 CYCHN_51 2 0 0.2698 0.6921 4.958700    455 V551:3
CCHR__11 CPRE__11 1 0 0.8000 9.4560 122.0000   2400 V431:1
CCHR__12 CCHR__11 1 2 0.0000 0.0000 0.000000   2000 CHR:4:nKSP
CCHR__51 CCHR__52 1 7 0.0000 0.0000 0.000000   2000 CHR:1:nSPP:1
CCHR__51 CHOBR_52 1 0 1.5294 7.1100 56.77690    460 V1217:1
CCHR__51 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1
CCHR__51 CYEJP_51 1 0 0.2686 0.8034 6.198300    360 V1223:1
CCHR__51 CYEJP_52 2 0 0.2686 0.8034 6.198300    360 V1224:1
CCHR__53 CCHR__52 4 7 0.0000 0.0000 0.000000   2000 CHR:1:nSP:1
CCHR__53 CPLZM_51 1 0 1.5125 3.6506 30.41320    480 V1209:1
CCHR__53 CPLZS_52 1 0 1.2608 3.9470 30.41320    460 V1212:1
CCHR__53 CROKC_51 2 0 1.2245 7.5480 61.57020    852 V1227:1
CCHR__53 CROKC_52 1 0 1.2245 7.5480 61.23970    720 V1228:1
CCHR__53 CYELU_51 2 0 1.2499 6.1650 46.03310    535 V1202:1
CCHR__53 CYSKN_51 1 0 1.4605 7.2019 53.80170    480 V1201:1
CCHT__11 CCHT__12 3 2 0.0000 0.0000 0.000000   2000 CHT:4:nSP
CCHT__11 CCHT__13 1 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__12 CCHT__14 2 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__13 CVYSH_19 1 0 0.6880 8.0320 122.0000   2000 V480:1
CCHT__14 CELED_11 1 0 0.0640 0.5440 8.000000   1400 V016:1
CCHT__21 CCHT__22 1 2 0.0000 0.0000 0.000000   1000 CHT:2:nSP
CCHT__51 CBIDO_53 1 8 0.4513 1.2040 8.016500    459 V976:1
CCHT__51 CBIDO_54 2 8 0.5433 1.4484 9.669400    459 V993:1
CCHT__51 CELED_57 5 0 0.2916 0.7768 5.206600    240 V980:1
CCHT__51 CSVCD_51 2 8 0.0920 0.2468 1.652900    240 V997:1
CCHT__51 CSVCD_52 1 0 0.0920 0.2468 1.652900    240 V998:1
CCHT__55 CCHT__51 4 2 0.0000 0.0000 0.000000   2000 CHT:1:nSP1
CCHT__55 CELED_51 3 0 0.1198 0.7151 5.537200    656 V984:1
CCHT__55 CELED_55 4 0 0.2916 0.7768 5.206600    459 V981:1
CCHT__55 CLTSZ_51 1 0 7.1112 20.106 135.7025    459 V1562:1
CCHT__56 CCHT__55 5 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP2
CCHT__56 CCHUD_51 1 0 0.2275 0.7369 5.206600    459 V150:1
CCHUD_51 CVYS__52 1 0 2.8120 9.5905 79.58680    459 V153:1
CCHY__52 CREP__54 1 0 0.5058 3.2319 28.42980    880 V308:1
CCIZK_52 CLICE_52 1 0 1.5476 4.1213 27.52070    459 V359:1
CCKAM_52 CBAB__52 1 0 3.4909 9.6534 65.20660    459 V1503:1
CCKAM_52 CDCVY_52 1 0 3.0710 8.5378 57.76860    459 V1514:1
CCKD__51 CYCKD_51 3 0 0.0605 0.1404 0.991700    400 V1981:3
CCKD__52 CYCKD_52 8 8 0.0605 0.1404 0.991700    400 V1982:3
CCLDU_51 CBAB__54 1 0 1.2221 3.2597 38.34710    459 V1502:1
CCLDU_52 CCLDU_51 1 7 0.0000 0.0000 0.000000   2000 CLDU:1:nSP:1
CCLOU_51 CCLOU_52 4 7 0.0000 0.0000 0.000000   2000 CLOU:1:nSP:1
CCLSE_52 CBAB__54 1 0 2.0921 5.8733 39.83470    459 V1501:1
CCLSE_52 CCLDU_51 1 0 0.9486 2.6959 18.34710    459 V1509:1
CCML__53 CBNP__51 1 0 0.0956 0.2710 163.1405    720 V5053:1
CCML__53 CCML__54 1 2 0.0000 0.0000 0.000000   1000 CML:1:nPSP:1
CCREN_51 CTUNE_51 1 0 0.9305 2.3002 16.61160    150 V1144:1
CCRON_52 CTUNE_51 1 0 0.9305 2.3002 16.61160    150 V1143:1
CCSAR_52 CCSAR_51 1 7 0.0000 0.0000 0.000000   2000 CSAR:1:nSP1:
CCSAR_52 CYDA2_51 1 0 0.4187 1.3274 9.504100    530 V671:3
CCST__11 CCST__12 1 7 0.0000 0.0000 0.000000   2728 CST:4:nKSP
CCST__12 CBEZ__12 1 0 1.5520 18.240 291.0000   2400 V454:1
CCST__12 CCST__11 2 2 0.0000 0.0000 0.000000   2728 CST:4:nSP
CCST__12 CTYN__12 1 0 1.4240 14.064 180.0000   2266 V400:1
CCST__23 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1
CCST__23 CCST__22 1 7 0.0000 0.0000 0.000000   1754 CST:2:nKSP
CCST__23 CCST__22 2 2 0.0000 0.0000 0.000000   1754 CST:2:nSP
CCST__51 CCBR__52 1 0 0.9281 5.1546 41.32230    825 V125:1
CCST__51 CNYM__51 1 0 2.2264 10.973 76.03310    720 V135:1
CCST__51 CPEC__51 1 0 1.6904 8.3357 57.76860    720 V134:1
CCST__51 CYBZK_51 1 0 1.6734 9.2916 74.46280    825 V126:1
CCST__53 CCST__55 1 2 0.0000 0.0000 0.000000   2000 CST:1:nSP1:1
CCST__53 CJIY__51 1 0 0.3158 2.6644 23.38840    960 V1941:1
CCST__53 CTOS__52 1 0 0.6304 1.6069 11.15700    460 V121:1
CCST__53 CTRE__51 1 0 0.9523 8.0755 70.74380   1074 V917:1
CCST__55 CBEE__51 1 0 0.5796 4.8908 42.89260    960 V1944:1
CCST__55 CCST__54 2 7 0.0000 0.0000 0.000000   2000 CST:1:nSP2:1
CCST__55 CDRA__51 1 0 3.9240 10.009 69.58680    460 V1991:1
CCST__55 CMLO__52 1 0 3.2634 8.3115 57.76860    460 V1992:1
CCST__55 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1
CCST__55 CTOS__52 2 0 0.6304 1.6069 11.15700    460 V122:1
CCTRE_51 CCTRE_52 1 2 0.0000 0.0000 0.000000   2000 CTRE:1:nSP1:
CCTRE_51 CYUST_51 1 0 0.4598 1.4605 10.82640    400 V1178:1
CCTRE_52 CLITO_51 1 0 2.1611 6.4106 58.76030    400 V1179:1
CCTRE_52 CYCTR_51 1 0 0.4501 1.1301 7.851200    400 V1121:2
CCVJI_51 CVER__52 1 0 2.4224 8.3538 58.18180    546 V337:1
CCVJI_51 CYST__52 5 0 0.6353 2.1913 15.28930    546 V339:1
CCVJI_52 CCVJI_51 1 2 0.0000 0.0000 0.000000   2000 CVJI:1:nSP:1
CCVJI_52 CJIRK_52 1 0 1.8586 5.3530 36.28100    459 V356:1
CCVJI_52 CVER__52 2 0 2.4224 8.3538 58.18180    546 V338:1
CCVR__51 CCVR__53 1 2 0.0000 0.0000 0.000000   2000 CVR_:1:nSP1:
CCVR__53 CPZA__51 1 0 0.3473 1.9759 16.28100    830 V387:1
CCZM__51 CSTR__51 1 0 0.1295 0.4296 3.223100    572 V1340:1
CCZM__51 CTTS__51 1 0 0.3303 1.4496 11.07440    572 V1351:1
CDAC__51 CTEL__53 1 8 1.5367 5.0033 34.62810    530 V5530:1
CDAS__12 CDAS__11 1 2 0.0000 0.0000 0.000000   2714 DAS:4:nKSP
CDAS__13 CDAS__11 2 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__13 CKOC__13 2 0 0.9760 11.872 187.0000   2400 V474:1
CDAS__13 CSLV__1B 1 0 3.4560 42.528 575.0000   2408 V433:1
CDAS__14 CDAS__12 3 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__52 CDAS__54 7 2 0.0000 0.0000 0.000000   2000 DAS:1:nKSP1
CDAS__52 CDAS__57 5 2 0.0000 0.0000 0.000000   2000 DAS:1:nSPP
CDAS__52 CKOC__51 1 0 1.2306 12.079 95.04130   1000 V1344:1
CDAS__52 CMYD__52 1 0 1.6795 4.5097 33.47110    483 V1371:1
CDAS__52 CMYD__52 2 0 1.7097 4.5206 33.47110    483 V1372:1
CDAS__52 CPRA__51 1 0 4.0898 13.389 99.25620    572 V1376:1
CDAS__54 CKOC__55 2 0 1.2306 12.079 95.04130   1000 V1345:1
CDAS__54 CPRA__52 2 0 3.9095 13.380 99.25620    572 V1375:1
CDAS__55 CDAS__54 6 7 0.0000 0.0000 0.000000   2000 DAS:1:nKSP2
CDCAL_52 CDCZE_52 1 0 0.9063 2.4139 16.11570    459 V1577:1
CDCSM_51 CYDCS_51 3 0 0.0327 0.1113 0.826400    530 V679:3
CDCSM_51 CYDCS_52 2 8 0.0230 0.0726 0.495900    530 V674:7
CDCVY_52 CDCAL_52 1 0 0.5808 1.5476 10.33060    459 V1575:1
CDCZE_51 CDCZE_52 1 2 0.0000 0.0000 0.000000   2000 DCZE:1:nSP:1
CDCZE_52 CCHT__55 1 0 6.1819 17.738 123.1405    459 V160:1
CDDA1_51 CYDA1_51 1 0 0.0992 0.3086 2.314000    480 V671:4
CDDA1_51 CYDCS_51 1 0 0.2614 0.8809 6.281000    480 V679:1
CDDA2_51 CYDA2_52 2 0 0.0448 0.1416 1.074400    240 V674:5
CDDA2_52 CYDA2_51 1 0 0.0448 0.1416 1.074400    240 V671:5
CDDJ__51 CMI___52 1 0 0.6570 2.1417 14.87600    180 V5565:1
CDDJ__51 CMI___52 2 0 0.6570 2.1417 14.87600    180 V5566:1
CDDKL_52 CVRAT_53 1 0 1.2100 3.7643 28.76030    530 V645:1
CDK1__51 CSLV__53 1 0 0.4174 1.3576 9.421500    530 V5584:1
CDK1__52 COS___53 1 0 2.4696 8.0392 55.70250    530 V5587:1
CDK2__51 CYOS__51 1 0 2.4309 7.9122 54.87600    530 V5586:1
CDK2__52 CSLV__55 1 0 0.4586 1.4871 10.33060    530 V5585:1
CDLUH_51 CPRST_51 1 0 0.3158 0.9922 7.355400    480 V5680:1
CDLUH_51 CYGRC_51 2 0 0.8264 4.6646 34.38020    732 V584:2
CDLUH_51 CYGRC_52 1 0 0.8264 4.6585 34.38020    732 V583:1
CDLUH_51 CYRIC_51 1 8 1.5549 4.2181 30.66120    455 V551:1
CDLUH_51 CYRIC_52 2 8 1.5549 4.2181 30.66120    455 V552:1
CDLUH_52 CPRST_52 2 8 0.3158 0.9922 7.355400    480 V5679:1
CDLUH_53 CDLUH_51 1 7 0.0000 0.0000 0.000000   2000 DLUH:1:nKSP:
CDOBR_51 CRYCH_51 1 0 3.2900 8.3200 57.93390    400 V1184:1
CDOBV_51 CDOBE_53 1 8 0.0315 0.0500 4.958700    416 V5632:1
CDOBV_51 CYDOE_51 1 0 2.0860 5.2187 34.29750    455 V683:2
CDOBV_51 CYDOE_52 2 0 0.9256 2.3764 22.89260    455 V682:4
CDOB__51 CYDOB_52 1 0 0.0157 0.0500 0.247900    460 V140:2
CDOB__52 CYDOB_51 2 0 0.0157 0.0500 0.247900    460 V137:2
CDOMA_52 CBELA_52 1 0 3.1557 10.450 75.70250    480 V1248:1
CDOM__52 CDAS__52 1 0 4.2495 10.589 78.51240    483 V1370:1
CDOUV_51 CDOUV_54 1 7 0.0000 0.0000 0.000000   2000 DOUV:1:nSP:1
CDOUV_53 CBOHP_52 1 0 1.7484 4.5835 41.07440    455 V639:1
CDOUV_53 CCSAR_52 1 0 0.8385 2.6693 21.32230    530 V673:1
CDOUV_53 CDLZY_51 2 8 0.5844 1.4992 14.95870    455 V676:1
CDOUV_53 CDLZY_52 1 8 0.5844 1.4992 14.95870    455 V675:1
CDOUV_53 CEDET_5C 1 8 0.1621 1.9941 51.07440   2200 V694:1
CDOUV_53 CKARP_51 1 0 1.1604 3.1061 26.03310    455 V678:1
CDOUV_53 CKARP_51 2 0 1.1604 3.1061 26.03310    455 V629:1
CDOUV_53 CORLU_51 1 0 0.9414 2.7273 27.27270    455 V630:1
CDOUV_53 CYDA2_52 2 0 0.8313 2.6705 24.71070    530 V674:1
CDRI__51 CDRI__52 1 2 0.0000 0.0000 0.000000   2000 DRI_:1:nSP1:
CDRI__51 CREP__54 2 0 0.8893 7.4669 66.19830   1074 V1918:1
CDRI__52 CLIX__51 1 0 0.5493 4.6186 40.57850    985 V1911:1
CDRI__52 CREP__55 1 0 0.8893 7.4669 66.19830   1074 V1917:1
CDRMO_51 CJIND_51 1 0 3.6094 9.1899 69.17360    460 V1282:1
CDRMO_51 CTOUZ_52 1 0 4.7529 12.810 91.40500    460 V1280:1
CDSTA_52 CYDST_51 2 0 0.0327 0.1016 0.743800    530 V660:2
CDSTA_52 CYDST_52 1 8 0.0327 0.1016 0.743800    530 V659:2
CDVR__51 CPSE__55 1 0 3.2476 10.714 77.43800    535 V118:1
CE803_52 CE803_51 5 7 0.0000 0.0000 0.000000   2000 E803:1:nSP:1
CE804_52 CE804_51 1 7 0.0000 0.0000 0.000000   2000 E804:1:nSP:1
CECHV_51 CECHV_54 1 7 0.0000 0.0000 0.000000   2000 ECHV:1:nSP1:
CECK__51 CECK__55 6 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP2
CECK__51 CEKL__5A 2 0 0.1355 0.7817 6.281000    825 V1903:1
CECK__54 CECK__55 2 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__54 CECK__55 4 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__55 CDRI__51 1 0 0.0665 0.5155 6.776900   1440 V1908:1
CECK__55 CEKL__59 1 0 0.0690 0.5505 7.107400   1440 V1904:1
CECK__56 CECK__51 1 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__56 CECK__51 3 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__56 CECK__54 5 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP1
CEJPS_51 CYEJP_51 1 8 0.0665 0.1754 1.157000    360 V1223:3
CEJPS_51 CYEJP_52 2 0 0.0653 0.1742 1.157000    360 V1224:3
CEKL__53 CDRI__52 1 0 0.1295 1.0152 13.38840   1440 V1907:1
CEKL__59 CEKL__53 1 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP1:
CEKL__5A CEKL__51 2 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP2:
CEKL__5A CKLZ__52 1 0 0.7490 5.9036 51.40500    825 V1902:1
CEKOM_51 CEKOM_52 1 2 0.0000 0.0000 0.000000   2000 EKOM:1:nSP:1
CEKOM_51 CLISN_51 1 0 1.2330 4.0366 28.59500    459 V1530:1
CEKOM_51 CMOJI_51 1 0 3.0117 9.4271 67.19010    459 V148:1
CEKOM_51 CMOSE_51 1 0 0.8228 2.2433 15.95040    240 V144:1
CEKOM_52 CKOCS_52 1 0 0.5082 1.6214 11.48760    459 V1529:1
CEKOM_52 CVYS__53 1 0 2.3885 8.1336 67.10740    459 V151:1
CELED_56 CBIDO_54 1 0 0.5384 1.4230 9.586800    459 V975:1
CELED_56 CELED_51 1 0 0.1875 0.4985 3.305800    459 V985:1
CELI__51 CDOM__52 1 0 3.7897 10.280 76.28100    483 V1368:1
CELI__51 CELI__52 1 2 0.0000 0.0000 0.000000   2000 ELI:1:nSP:1
CELI__51 CTTE__52 1 8 4.2205 11.980 88.76030    483 V1374:1
CELI__51 CTTL__51 1 0 0.0605 0.9995 157.0248    500 V1392:1
CELI__52 CVET__52 1 0 2.8798 7.8105 57.93390    483 V1367:1
CELU3_51 CELU3_52 3 7 0.0000 0.0000 0.000000   2000 ELU3:1:nSP:1
CELU3_51 CHTRA_51 1 0 0.0641 0.1585 88.34710    752 V1200:1
CELU3_51 CKRIM_51 1 0 0.5384 1.3746 10.33060    480 V1206:1
CELU3_51 CYELU_51 2 0 0.3666 0.9365 7.024800    483 V1202:4
CEME1_51 CDVR__51 1 0 1.5585 5.1425 37.19010    535 V178:1
CEME1_51 CMEM__51 1 0 1.7775 4.4927 31.32230    460 V185:1
CEME1_51 CNER__51 1 0 3.4195 8.6455 60.24790    460 V184:1
CEME1_51 CPSE__55 1 0 4.6416 15.312 110.7438    535 V117:1
CEME1_52 CEME1_51 2 7 0.0000 0.0000 0.000000   2000 EME1:1:nPD:2
CEME1_52 CKRL__52 1 0 3.3904 8.6346 60.00000    460 V346:1
CEME1_52 CSTPA_51 1 0 0.9559 2.5483 42.97520    459 V988:1
CEME1_52 CSTPA_51 2 8 0.9486 2.5458 42.23140    459 V987:1
CEME1_52 CXSPO_51 1 0 2.2070 5.6217 39.09090    460 V342:1
CEME1_53 CEME1_51 A 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP2
CEME1_55 CEME1_52 7 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP1
CEME1_55 CEME1_53 C 7 0.0000 0.0000 0.000000   2000 EME1:1:nPD:1
CEME1_55 CROUD_51 1 0 1.9723 5.2526 35.12400    459 V348:1
CEME2_51 CEME1_53 1 8 0.0242 0.0544 38.34710    790 K120:1
CEME2_51 CSPN__56 2 0 0.9934 8.3490 74.04960    720 V908:1
CEME2_51 CTRE__51 2 0 1.5427 12.970 114.7934    720 V907:1
CEME2_52 CSPN__53 1 0 0.9958 8.3696 74.04960    720 V910:1
CEME2_52 CTRE__53 1 0 1.4629 12.273 114.9587    960 V909:1
CEOPA_51 COPO__52 4 8 2.5095 6.3404 44.21490    400 V931:1
CEOPA_53 CEOPA_54 1 7 0.0000 0.0000 0.000000   2000 EOPA:1:nSP1:
CEOPA_53 COPO__52 3 0 1.0104 6.0803 49.00830    800 V1171:1
CEOPA_53 COPO__54 2 0 1.0104 6.0803 49.00830    800 V1172:1
CEOPA_53 CPASE_51 1 0 2.1998 5.5103 39.50410    400 V1153:1
CEOPA_53 CSTBL_52 1 0 0.8942 2.2736 15.86780    400 V936:1
CEOPA_53 CYKAR_51 3 0 2.3498 5.8298 42.06610    400 V1152:1
CEOPA_53 CYKAR_52 1 0 2.3498 5.8298 42.06610    400 V1151:1
CEOPA_53 CYMOR_51 1 0 3.2694 9.2904 66.69420    400 V1174:1
CEOPA_54 CHKJI_52 1 0 1.9106 5.5902 39.91740    400 V1159:1
CEOPA_54 CVSES_52 1 0 2.1102 6.6998 48.42980    400 V1162:1
CEPR1_51 CVER__52 3 8 0.0859 0.6558 6.363600    656 V991:1
CEPR1_52 CVER__51 4 8 0.0859 0.6558 6.363600    656 V992:1
CEPR1_53 CVER__52 2 8 0.2964 0.7889 5.289300    459 V943:1
CEPR2_51 CVER__52 2 0 0.5336 1.4205 9.504100    459 V989:1
CETBE_51 CETBE_53 3 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP2:
CETBE_54 CETBE_51 2 7 0.0000 0.0000 0.000000   2000 ETBE:1:nPSP2
CETBE_54 CETBE_52 1 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP1:
CFA___52 COTR__53 1 8 0.9051 2.9463 20.41320    455 V5519:1
CFRNZ_52 CRZNV_52 1 0 1.3746 4.3221 32.31400    530 V5620:1
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842 39.75210    459 V1548:1
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1
CFRYO_52 CRZNV_52 1 8 3.2464 10.205 76.36360    530 V5619:1
CGRCD_51 CYGRC_51 1 8 0.4973 1.6383 10.66120    530 V584:3
CGRCD_51 CYGRC_52 2 0 0.4925 1.6250 10.57850    530 V583:3
CHABR_51 CHABR_52 1 7 0.0000 0.0000 0.000000   2000 HABR:1:nSP1:
CHABR_52 CSVET_52 1 0 2.3498 6.3997 45.53720    300 V1303:1
CHAMR_51 CNOVN_52 1 0 0.7599 2.6209 18.26450    459 V1510:1
CHANU_51 CYHAN_51 2 0 0.0605 0.1912 1.405000    530 V5601:3
CHANU_51 CYHAN_52 1 0 0.0605 0.1912 1.405000    530 V5602:3
CHAVR_51 CHAVR_52 1 2 0.0000 0.0000 0.000000   2000 HAVR:1:nSP:1
CHAVR_51 CVYS__53 1 0 1.1338 3.5489 43.96690    459 V351:1
CHAVR_51 CYST__52 6 0 1.1894 4.1007 28.59500    546 V339:2
CHAVR_52 CVYS__53 2 0 1.1374 3.5574 43.22310    459 V334:1
CHAVR_52 CYST__51 2 0 1.3249 4.5665 31.81820    459 V340:2
CHBM__11 CHBM__13 3 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__11 CREP__12 1 0 4.0160 43.280 574.0000   2069 V413:1
CHBM__12 CHBM__11 1 2 0.0000 0.0000 0.000000   3150 HBM:4:nKSP2
CHBM__12 CHBM__14 4 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__14 CHBM__13 2 7 0.0000 0.0000 0.000000   3150 HBM:4:nKSP1
CHBM__15 CHBM__16 5 7 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__51 CHBM__52 1 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP1:1
CHBM__51 CHBM__57 3 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP1:
CHBM__52 CHABR_52 1 0 0.7998 2.0304 14.13220    400 V1308:1
CHBM__52 CHABR_52 2 0 0.7998 2.0304 14.13220    400 V1307:1
CHBM__52 CHBD__51 1 0 0.1500 0.4199 3.057900    300 V1305:1
CHBM__52 CHBD__52 2 0 0.1500 0.4199 3.057900    300 V1306:1
CHBM__52 CHLIN_52 1 0 2.4599 14.269 115.0413    800 V1302:1
CHBM__52 CHLIN_52 2 0 2.4599 14.269 115.0413    800 V1301:1
CHBM__52 CSVET_52 1 0 2.2905 7.2806 52.56200    300 V1304:1
CHBM__54 CHBM__55 2 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP2:1
CHBM__54 CHBM__58 4 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP2:
CHBM__56 CMZR__52 1 0 3.9494 12.290 92.31400    457 V1310:1
CHBM__56 CSLAP_51 1 0 0.6800 2.1695 15.61980    457 V1309:1
CHB___52 CHJ___52 1 0 3.5102 11.429 79.17360    550 V527:1
CHB___52 CSOK__52 1 0 1.7073 5.5587 38.51240    550 V517:1
CHDLN_52 CHDLN_53 5 7 0.0000 0.0000 0.000000   2000 HDLN:1:nSP:1
CHDLN_52 CHNEV_51 1 0 0.9232 5.2006 38.34710    732 V574:1
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462 60.99170    455 V560:1
CHDLN_52 COLCH_52 1 0 0.1839 1.0382 7.686000    732 V570:1
CHDLN_52 CYOLC_51 2 0 1.0854 3.1303 23.22310    505 V586:2
CHDLN_52 CYOLC_52 1 0 1.0854 3.1303 23.22310    505 V585:2
CHEO__52 CHBM__56 1 0 3.0298 7.6605 53.30580    457 V1318:1
CHEO__52 CJI___53 1 0 2.5253 6.4904 46.61160    480 V5529:1
CHI___51 CSUZ__52 1 0 1.2342 3.2126 23.05790    455 V558:1
CHJ___51 CHI___51 1 8 2.8447 7.4052 53.05790    360 V557:1
CHJ___51 CHJ___52 1 2 0.0000 0.0000 0.000000   2000 HJ:1:nSP:1
CHJ___52 CMI___51 1 8 2.9088 7.5710 54.29750    455 V5513:1
CHKSE_51 CYCKD_52 7 0 0.5094 1.2705 9.173600    400 V1982:2
CHKSE_52 CYCKD_51 2 0 0.5094 1.2705 9.173600    400 V1981:2
CHLE__52 COTR__51 1 0 2.0437 6.4759 48.51240    572 V573:1
CHLIN_51 CHLIN_52 1 7 0.0000 0.0000 0.000000   2000 HLIN:1:nSP1:
CHLIN_52 CPCKA_51 1 0 3.5429 11.089 87.19010    600 V1106:1
CHLIN_52 CPCKA_51 2 0 3.5441 11.089 87.43800    600 V1105:1
CHNEV_51 CYGRC_52 2 0 0.7018 3.9555 29.17360    732 V583:2
CHOLS_52 CHOLY_51 1 0 0.1585 0.4320 2.892600    460 V1215:1
CHOSE_51 CYDOE_51 1 0 0.9220 2.3522 15.12400    455 V683:3
CHOSE_51 CYDOE_52 2 8 2.0860 5.2187 34.29750    455 V682:3
CHOSE_52 CHOSE_51 1 7 0.0000 0.0000 0.000000   2000 HOSE:1:nSP:1
CHOSE_52 CYOPJ_51 1 0 0.5808 3.2731 24.13220    820 V687:2
CHOSE_52 CYOPJ_52 2 0 0.5808 3.2731 24.13220    820 V688:2
CHOST_51 CVRCH_51 1 8 2.1006 5.2998 36.85950    400 V1113:1
CHOST_52 CPORI_51 1 0 3.8200 9.8796 65.53720    400 V1169:1
CHO___52 CTD___51 1 0 2.3171 5.9556 42.80990    455 V533:1
CHO___52 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1
CHO___52 CXHO__51 1 0 0.1996 0.8276 5.950400    450 V8756:1
CHO___52 CYBR__51 2 0 2.5604 6.5812 47.27270    455 V534:2
CHO___56 CHO___51 8 7 0.0000 0.0000 0.000000   2000 HO:1:nSP1:1
CHO___56 CHO___51 9 7 0.0000 0.0000 0.000000   2000 HO:1:nSP2:1
CHO___56 CKY___54 1 0 3.6119 9.2855 66.69420    455 V541:1
CHO___56 CPNV__52 1 0 1.3479 3.7062 26.36360    455 V542:1
CHRAD_52 CNOVN_52 1 0 3.6106 11.346 79.09090    459 V1549:1
CHRAD_52 COSTA_51 1 0 3.7812 10.073 67.35540    459 V1543:1
CHRAD_52 CVACV_51 1 8 0.0012 0.0500 1.405000    150 V1551:1
CHRA__11 CETU2_12 2 0 0.1440 1.1520 16.00000   1600 V464:1
CHRA__11 CHRA__12 1 2 0.0000 0.0000 0.000000   2753 HRA:4:nKSP1
CHRA__12 CETU2_11 1 0 0.1440 1.1520 16.00000   1600 V463:1
CHRA__13 CHRA__11 5 2 0.0000 0.0000 0.000000   2753 HRA:4:Y1_411
CHRA__13 CREP__11 1 0 3.1680 35.104 513.0000   2065 V412:1
CHRA__14 CEPR1_11 1 8 0.3040 3.1040 45.00000   1570 V462:1
CHRA__14 CHRA__12 4 2 0.0000 0.0000 0.000000   2753 HRA:4:Y2_411
CHRA__14 XHR_ET11 1 0 1.6800 21.856 342.5000   2000 V441:1
CHRA__22 CHRA__21 1 2 0.0000 0.0000 0.000000   1440 HRA:2:nKSP
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2168 V445:1
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2168 V446:1
CHRD_213 CHRD_211 9 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT84
CHRD_214 CHRD_212 7 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT86
CHRD__11 CHBM__14 1 8 5.9040 60.384 767.0000   2055 V420:1
CHRD__11 CHRA__13 H 2 0.0000 0.0000 0.000000   2753 HRD:4:nSRW1
CHRD__11 CHRD__12 F 2 0.0000 0.0000 0.000000   2753 HRD:4:nKSP2
CHRD__12 CHRA__14 I 2 0.0000 0.0000 0.000000   2753 HRD:4:nSRW2
CHRD__13 CEPR2_11 1 0 0.4960 4.6880 85.00000   1600 V465:1
CHRD__13 CHRD_211 5 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB16
CHRD__13 CHRD_215 A 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT94
CHRD__13 CHRD__11 D 2 0.0000 0.0000 0.000000   2753 HRD:4:Y1_465
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2400 V430:1
CHRD__14 CEPR2_12 2 0 0.4960 4.6880 85.00000   1600 V466:1
CHRD__14 CHRD_212 6 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB18
CHRD__14 CHRD_216 8 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT96
CHRD__14 CHRD__12 E 2 0.0000 0.0000 0.000000   2753 HRD:4:Y2_465
CHRNE_51 CPRN__51 2 0 1.4024 8.0586 61.90080    820 V578:1
CHRNE_52 CHRCE_51 2 0 0.6631 1.4290 10.00000    400 V580:1
CHRNE_52 CHRCE_52 1 8 0.6631 1.4290 10.00000    400 V579:1
CHRNE_52 CHRNE_51 1 7 0.0000 0.0000 0.000000   2000 HRNE:1:nSP:1
CHRNE_52 CVMEZ_52 1 0 3.2428 8.3163 59.91740    455 V562:1
CHRNE_52 CVMEZ_52 2 0 3.2428 8.3163 59.91740    455 V561:1
CHRNE_56 CPRN__51 1 0 1.4024 8.0586 61.90080    820 V577:1
CHRZE_51 CYEJP_52 2 8 2.4285 6.4602 43.14050    360 V1224:2
CHRZE_53 CYEJP_51 1 0 2.4309 6.4674 43.22310    360 V1223:2
CHSCD_51 CYHSC_52 1 0 0.5263 1.3419 8.925600    455 V591:3
CHSCD_52 CYHSC_51 2 0 0.5263 1.3419 8.925600    455 V592:3
CHSLA_51 CVIT__51 1 0 1.8102 4.6198 34.79340    460 V1241:1
CHTRA_51 CSKNH_52 1 0 0.3219 0.3061 109.1736    375 V1201:2
CHTRA_51 CSKNH_53 2 0 0.3182 0.3013 107.2727    375 V1202:2
CHUM__51 CHBM__52 1 0 1.9614 10.219 81.23970    457 V1389:1
CHUM__52 CHBM__52 2 0 1.9614 10.219 81.23970    457 V1390:1
CHUM__52 CHUM__51 1 2 0.0000 0.0000 0.000000   2000 HUM:1:nSP:1
CHUM__52 CTTC__52 1 8 4.4298 10.620 85.70250    572 V1391:1
CHUN__52 COTR__51 1 0 2.7467 6.1783 43.71900    400 V550:1
CHUN__52 CYRIC_52 1 0 2.1042 4.9537 35.20660    400 V552:2
CHUV__52 CMQ___52 1 0 2.3365 5.8988 41.65290    523 V528:1
CHUV__53 CVMA__51 1 8 0.3025 0.8869 7.024800    680 V5548:1
CHUV__54 CHUV__51 1 7 0.0000 0.0000 0.000000   2000 HUV:1:nSP:1
CHUV__54 CKPO__52 1 0 0.3836 0.9874 7.107400    455 V5532:1
CHUV__54 CKPO__52 2 0 0.3836 0.9874 7.107400    455 V5531:1
CHUV__54 CLI___52 1 0 0.9184 2.3559 17.02480    455 V539:1
CHUV__54 CVMA__52 2 0 0.3025 0.8869 7.024800    680 V5547:1
CHUV__54 CYAD__51 1 0 0.9632 3.1363 21.73550    530 V522:2
CHUV__54 CZBB__52 1 8 0.5372 1.7400 12.47930    530 V5541:1
CHU___52 CKB___54 1 0 3.5913 9.2311 66.28100    455 V529:1
CHU___52 CSOK__52 1 0 3.6832 9.6147 69.09090    455 V530:1
CHZI__11 CHZI__12 1 2 0.0000 0.0000 0.000000   2400 HZI:4:nKSP
CHZI__11 CKRA__12 1 0 2.5120 31.344 429.0000   2000 V458:1
CHZI__12 CKLT__15 1 0 0.9760 11.792 166.0000   2265 V459:1
CHZI__51 CBRUN_51 1 0 1.0842 5.1377 40.24790    530 V5606:1
CHZI__51 CHZI__52 2 7 0.0000 0.0000 0.000000   2000 HZI:1:nSPP:1
CHZI__51 CKRNV_52 1 0 2.6088 8.8221 66.36360    455 V5609:1
CHZI__51 CKRNV_52 2 0 2.6088 8.8221 66.36360    455 V5610:1
CHZI__51 CVTRE_51 1 0 2.6088 8.8221 66.36360    455 V5635:1
CHZI__51 CYOPJ_51 1 0 1.1822 6.7349 49.09090    820 V687:1
CHZI__51 CYOPJ_52 2 0 1.1822 6.7349 49.09090    820 V688:1
CHZI__53 CHZI__52 1 7 0.0000 0.0000 0.000000   2000 HZI:1:nSP:1
CJACD_52 CYJAC_51 2 0 0.1839 0.3884 2.727300    400 V604:5
CJACD_52 CYJAC_52 1 0 0.1839 0.3884 2.727300    400 V603:5
CJBJI_51 CBEZ__55 1 0 1.3806 3.6421 250.7438    459 V367:1
CJBRY_52 CJBSE_51 1 0 0.4332 1.2233 8.677700    459 V369:1
CJBSE_51 CJERM_51 1 0 1.0261 2.6596 19.09090    462 V364:1
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302 31.90080    535 V957:2
CJERM_51 CBEZ__55 2 0 0.4005 2.3184 17.93390    835 V366:1
CJERM_51 CJERM_52 1 7 0.0000 0.0000 0.000000   2000 JERM:1:nSP1
CJERM_52 CBEZ__55 1 0 0.4005 2.3002 17.93390    835 V365:1
CJERM_52 CHAMR_51 1 0 2.3002 8.0005 55.61980    459 V1546:1
CJHR__51 CJHR__52 1 2 0.0000 0.0000 0.000000   2000 JHR:1:nSP:1
CJHR__51 CPOC__51 1 0 3.0903 10.430 77.02480    483 V1394:1
CJHR__51 CVES__54 1 0 2.5700 8.6503 64.95870    572 V1396:1
CJHR__52 CDAS__52 1 0 7.4294 23.639 176.6116    572 V1384:1
CJIL__51 CYJIL_51 1 0 0.6994 1.7666 12.31400    460 V316:3
CJIND_51 CJIND_52 1 2 0.0000 0.0000 0.000000   2000 JIND:1:nSP:1
CJIP__52 CDAS__57 1 0 5.4002 13.129 97.43800    483 V1369:1
CJIRI_51 CYJIR_51 1 0 0.0811 0.2057 1.570200    535 V957:3
CJIRK_52 CYST__51 1 0 1.3455 3.5840 23.96690    459 V340:1
CJIY__51 CBEE__52 1 0 0.2650 2.2385 19.66940   1074 V1943:1
CJI___51 CJI___53 1 7 0.0000 0.0000 0.000000   2000 JI:1:nPSP:1
CJI___51 CRIP__52 1 0 3.4364 10.876 80.00000    530 V504:1
CJI___51 CRIP__52 2 0 3.4364 10.876 80.00000    530 V549:1
CJI___51 CTEL__52 1 0 3.9954 10.397 74.54550    455 V520:1
CKACD_51 CYCD__51 1 8 0.0121 0.0500 0.247900    360 V938:3
CKACD_52 CYCD__52 2 0 0.0121 0.0500 0.247900    459 V940:3
CKAD__51 CBER__51 1 0 1.6081 4.4552 31.40500    460 V323:1
CKAM__56 CMRC__52 1 0 3.8127 9.7115 67.52070    460 V1964:1
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1
CKARA_51 CYKAR_52 2 0 0.3497 0.8700 6.198300    400 V1151:3
CKARA_52 CYKAR_51 5 0 0.3448 0.8821 6.363600    400 V1152:3
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1
CKHO__51 CYKHO_51 1 8 0.0375 0.2105 1.735500    825 V1934:2
CKLAT_52 CSUSI_52 1 0 3.7498 11.849 90.00000    480 V1261:1
CKLT__11 CKLT__15 1 2 0.0000 0.0000 0.000000   2400 KLT:4:nKSP
CKLT__11 CNOS__15 1 0 1.2000 14.976 210.0000   1968 V405:1
CKLT__51 CKLT__55 2 7 0.0000 0.0000 0.000000   2000 KLT:1:nSPP:1
CKLT__52 CHRNE_52 1 0 0.1936 1.0938 8.099200    820 V5662:1
CKLT__52 CHRNE_52 2 0 0.1936 1.0938 8.099200    820 V5661:1
CKLT__52 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:1
CKLT__52 CYSDC_52 2 0 0.5118 2.8822 21.23970    820 V5655:1
CKLT__53 CKLT__52 1 7 0.0000 0.0000 0.000000   2000 KLT:1:nSP:1
CKLT__53 CODRY_51 1 0 1.6928 3.9325 26.69420    358 V5660:1
CKLT__53 CVITK_52 1 0 3.7716 7.7004 53.38840    358 V5659:1
CKLT__53 CYSTC_51 2 0 0.3170 1.7847 13.14050    820 V652:2
CKLT__53 CYSTC_52 1 0 0.3170 1.7847 13.14050    820 V651:2
CKNC__51 CPRT__51 1 0 4.1430 10.781 76.77690    240 V5594:1
CKOB__51 CKOZ__51 1 0 0.9946 5.5575 44.54550    825 V131:1
CKOCS_52 CVYS__52 1 0 2.9633 8.7459 72.89260    459 V1527:1
CKOC__13 CCHD__13 2 0 2.9120 36.144 505.0000   2400 V476:1
CKOC__13 CKOC__1A G 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP1:
CKOC__14 CDAS__12 1 0 0.8320 10.000 141.0000   2400 V473:1
CKOC__14 CKOC__13 B 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP2:
CKOC__14 CKOC__1C H 2 0.0000 0.0000 0.000000   4000 KOC:4:nPSP2:
CKOC__17 CETEM_11 1 0 0.0640 0.8160 12.00000   1968 V051:1
CKOC__17 CKOC__13 C 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_3
CKOC__17 CKOC__14 D 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_1
CKOC__19 CETEM_12 2 0 0.0640 0.8480 12.00000   1968 V052:1
CKOC__19 CKOC__13 J 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_3
CKOC__19 CKOC__14 I 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_1
CKOC__1C CKOC__1A 9 2 0.0000 0.0000 0.000000   4000 KOC:4:nKSP1:
CKOC__51 CETEM_52 2 0 0.8603 3.0202 22.14880    572 V9002:1
CKOC__51 CHNE__51 2 0 1.0406 3.4001 25.04130    572 V1346:1
CKOC__51 CKRT__52 1 0 0.8603 3.0202 22.14880    572 V1332:1
CKOC__51 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1
CKOC__55 CETEM_51 1 0 0.8603 3.0202 22.14880    572 V9001:1
CKOC__55 CHNE__52 1 0 1.0406 3.4001 25.04130    572 V1347:1
CKOC__55 CKOC__51 1 8 4.1503 11.830 87.27270    572 KOC:1:nPDP:W
CKOC__55 CKOC__51 5 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1
CKOC__55 CKOC__57 6 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP2
CKOC__57 CBEX__52 1 0 2.9294 10.029 73.96690    572 V1331:1
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878 20.08260    455 V551:5
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291 22.56200    460 V1275:1
CKOST_51 CCHT__55 2 0 2.0994 6.8135 47.85120    535 V164:1
CKOST_51 CLICD_52 1 0 1.5645 4.1684 27.85120    459 V349:1
CKOST_51 CTPJI_51 1 0 1.9820 5.0699 36.36360    459 V158:1
CKOST_53 CKOST_51 1 7 0.0000 0.0000 0.000000   2000 KOST:1:nSP1:
CKOST_54 CCHT__51 1 0 2.0994 6.8123 47.85120    535 V163:1
CKOST_54 CCIZK_52 1 0 2.8096 7.4839 50.00000    459 V360:1
CKOST_54 CKOST_51 2 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP2:
CKOZ__51 CPEC__53 1 0 1.1023 6.1287 49.00830    825 V129:1
CKRAL_52 CKRIM_52 1 0 4.9658 15.629 119.1736    535 V1220:1
CKRA__11 CKRA__12 1 7 0.0000 0.0000 0.000000   2000 KRA:4:nKSP
CKRA__12 CEDST_11 1 0 1.3760 16.944 247.0000   1500 V457:1
CKRA__12 CPRN__13 1 0 2.3360 26.608 336.0000   2142 V402:1
CKRA__51 CKRA__58 3 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP1:
CKRA__52 CCTRE_51 2 0 1.6105 7.2806 56.44630    725 V1124:1
CKRA__52 CJABL_52 2 0 3.4400 10.650 80.00000    572 V1128:1
CKRA__52 CLANS_52 1 0 1.9505 4.9295 34.38020    400 V1126:1
CKRA__52 CSVIT_53 1 0 3.0674 9.7562 70.41320    400 V1012:1
CKRA__53 CCTRE_52 1 0 1.6105 7.2806 56.44630    725 V1123:1
CKRA__53 CJABL_52 1 0 3.4400 10.650 80.00000    572 V1127:1
CKRA__53 CKRA__52 2 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP1:1
CKRA__53 CKRA__55 1 7 0.0000 0.0000 0.000000   2000 KRA:1:nSP2:1
CKRA__53 CMTRE_52 1 0 1.9699 6.2702 45.28930    400 V1011:1
CKRA__53 CYCTR_51 1 0 2.2397 5.6604 39.42150    400 V1121:3
CKRA__54 CKRA__57 4 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP2:
CKRA__54 CRAJK_53 1 0 1.5936 7.0567 52.89260    680 V594:1
CKRA__54 CRAJK_53 2 0 1.5936 7.0567 53.05790    680 V593:1
CKRA__54 CYHSC_51 2 0 1.7146 4.3996 28.67770    455 V592:2
CKRA__54 CYHSC_52 1 0 1.7146 4.3996 28.59500    455 V591:2
CKRBR_51 CBAB__52 1 0 5.1207 14.682 100.1653    459 V1511:1
CKRBR_51 CKOST_53 1 0 3.1629 9.2154 63.05790    459 V1513:1
CKRIM_51 CKRIM_52 3 7 0.0000 0.0000 0.000000   2000 KRIM:1:nSP:1
CKRIM_52 CTOUZ_51 1 0 7.0204 17.910 134.9587    480 V1216:1
CKRL__51 CKAU__53 2 0 0.1416 0.3582 2.479300    360 V901:1
CKRL__52 CKAU__55 1 0 0.1416 0.3582 2.479300    360 V902:1
CKRL__52 CKRL__51 1 2 0.0000 0.0000 0.000000   2000 KRL_:1:nSP1:
CKRL__52 CTUX__54 1 0 4.8630 14.466 101.8182    460 V344:1
CKRNV_52 CBRUN_51 1 0 3.0565 8.1784 57.52070    455 V599:1
CKRNV_52 CKRNV_51 1 7 0.0000 0.0000 0.000000   2000 KRNV:1:nSP:1
CKRNV_52 CTRME_52 1 0 4.6016 11.798 84.95870    455 V686:1
CKRNV_52 CVRBN_52 1 0 5.3930 13.826 99.58680    455 V685:1
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1
CKUNC_51 CKUNC_52 1 7 0.0000 0.0000 0.000000   2000 KUNC:1:nSP:1
CKUNC_51 COVRU_52 1 0 0.3340 1.1374 7.355400    530 V640:1
CKUNC_52 CCLOU_52 1 0 0.6957 1.5064 10.57850    400 V610:1
CKUNC_52 CCLOU_52 2 0 0.6957 1.5064 10.57850    400 V609:1
CKUNC_52 CE802_51 2 0 0.4416 0.9704 25.20660    240 V656:1
CKUNC_52 CE802_52 1 0 0.4429 0.9716 25.28930    240 V655:1
CKUNC_52 CNOH1_51 2 0 0.1924 0.6062 4.545500    360 V621:1
CKUNC_52 CNOH1_52 1 0 0.1924 0.6062 4.545500    360 V622:1
CKV___51 CBNT__52 1 0 0.6244 1.6045 11.48760    455 V510:1
CKV___51 CBNT__52 2 0 0.6244 1.6045 11.48760    455 V513:1
CKV___52 CBOB__52 1 0 0.3206 1.4399 13.38840    680 V5556:1
CKV___52 CKV___51 1 7 0.0000 0.0000 0.000000   2000 KV:1:nSP:1
CKV___52 CMOB__51 1 0 0.2759 1.2342 11.48760    680 V5557:1
CKV___52 CSHH__51 1 0 0.0665 0.3606 139.1736   1000 V5059:1
CKY___55 CKB___54 1 8 2.6814 8.6442 63.88430    530 V548:1
CLBPV_51 CLBPV_52 1 7 0.0000 0.0000 0.000000   2000 LBPV:1:nSP:1
CLBPV_52 CBEZ__55 1 0 3.2053 9.0786 62.23140    459 V1540:1
CLBTP_51 CBEZ__55 1 0 2.0546 6.0500 41.48760    459 V1545:1
CLBTP_52 CLBTP_51 1 2 0.0000 0.0000 0.000000   2000 LBTP:1:nPD:1
CLBVY_52 CBEZ__55 1 0 2.2893 6.2726 42.23140    459 V1542:1
CLBVY_52 CLBTP_52 1 0 0.5663 1.6807 11.57020    459 V1544:1
CLET__52 CLET__51 1 2 0.0000 0.0000 0.000000   2000 LET_:1:nSP1:
CLHO__51 CLHO__53 1 7 0.0000 0.0000 0.000000   2000 LHO_:1:nSP1:
CLHO__51 CREP__53 2 0 1.3092 4.3379 32.80990    535 V1919:1
CLHO__51 CREP__54 1 0 1.3092 4.3379 32.80990    535 V1920:1
CLICD_52 CLTJI_52 1 0 3.0456 8.1155 54.21490    459 V347:1
CLIPE_52 CNEZ__53 1 0 0.9269 5.3228 42.89260    800 V1118:1
CLIPE_52 CSEMI_52 1 0 3.1702 18.349 147.8512    800 V1116:1
CLIP__53 CDAS__54 1 0 2.8604 13.129 96.85950    724 V1377:1
CLIP__53 CJHR__51 1 0 4.7795 16.489 118.9256    572 V1397:1
CLISN_51 CVYS__52 1 0 1.6916 4.7456 43.80170    459 V1526:1
CLIS__21 CLIS__25 2 7 0.0000 0.0000 0.000000   1708 LIS:2:nSPP
CLIS__21 CPRN__21 1 0 5.9387 27.321 178.3058    709 V253:1
CLIS__21 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1
CLIS__22 CLIS__21 1 2 0.0000 0.0000 0.000000   1708 LIS:2:nSP
CLIS__22 CPRN__22 2 0 5.9387 27.321 178.3058    709 V254:1
CLIS__22 XLI_KO21 1 0 2.9185 16.707 119.0083   1050 V246:1
CLIS__22 XLI_PB21 1 0 3.9494 19.248 120.4959    665 V270:1
CLIS__54 CLIS__5A 2 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP2:1
CLIS__55 CALB__51 1 8 2.7043 6.9164 50.08260    455 V611:1
CLIS__55 CALB__51 2 8 2.7043 6.9164 50.08260    455 V612:1
CLIS__55 CVRAT_55 1 0 0.5469 2.9754 24.87600    820 V641:1
CLIS__55 CVRAT_55 2 0 0.5469 2.9754 24.87600    820 V642:1
CLIS__55 CYRIV_51 1 0 1.1277 3.2670 25.37190    510 V637:1
CLIS__55 CYRIV_52 2 0 1.1277 3.2670 25.37190    510 V638:1
CLIS__57 CFRYO_51 1 0 1.0188 5.7705 41.57020    732 V649:1
CLIS__58 CFRNZ_52 1 0 2.3861 11.733 83.47110    530 V650:1
CLIS__5I CBIOC_51 2 0 0.3219 0.7333 51.73550    360 V608:1
CLIS__5I CLIS__57 3 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP1:
CLIS__5I CLIS__58 4 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP2:
CLIS__5I COVTB_51 1 0 2.4224 8.0271 53.14050    530 V614:1
CLIS__5I COVTB_51 3 0 1.3237 7.6242 56.19830    820 V615:1
CLIS__5I CVYSC_52 1 0 2.5216 8.5837 55.78510    530 V647:1
CLIS__5I CZLIS_51 2 0 0.3751 0.8446 5.950400    360 V619:1
CLIS__5I CZLIS_52 1 8 0.3751 0.8446 5.950400    360 V620:1
CLIS__5J CBIOC_52 1 0 0.3243 0.7393 51.73550    360 V607:1
CLIS__5J CLIS__5I 1 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP1:1
CLIS__5J CYDST_51 2 0 0.3412 1.0721 8.016500    530 V660:1
CLIS__5K COVTB_51 2 0 1.3310 7.6145 56.19830    732 V616:1
CLIS__5L CPRIR_53 1 0 0.3860 0.9172 5.867800    400 V617:1
CLIS__5M CYDST_52 1 0 0.3412 1.0721 8.016500    530 V659:1
CLITO_51 CLITO_52 1 2 0.0000 0.0000 0.000000   2000 LITO:1:nSP1:
CLITO_52 CCHOC_52 1 0 2.1611 6.4009 58.84300    400 V1170:1
CLITV_51 CCHT__55 1 0 2.1538 6.9926 49.09090    535 V168:1
CLIX__51 CPSE__55 2 0 0.5203 4.3596 38.42980    985 V1913:1
CLI___51 CBNC__51 1 0 0.2977 1.3334 12.39670    680 V5545:1
CLI___51 CLI___52 1 7 0.0000 0.0000 0.000000   2000 LI:1:nSP:1
CLI___51 CSLB__52 1 0 3.1654 8.4180 58.42980    455 V5561:1
CLI___51 CZET__52 1 0 0.1633 0.5312 3.636400    360 V5560:1
CLI___51 CZET__52 2 0 0.1633 0.5312 3.636400    360 V5559:1
CLI___52 CKV___52 1 0 0.5868 2.6281 24.46280    530 V5544:1
CLOUN_51 CSNY__54 1 0 3.5223 10.012 69.58680    459 V358:1
CLOX__51 CYLOX_52 1 0 0.2601 0.6570 4.710700    720 V1923:3
CLOX__52 CYLOX_51 2 0 0.2505 0.6304 4.297500    825 V303:3
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594 38.67770    535 V986:1
CLSN__52 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:3
CLSY__53 CRAK__54 1 0 2.1151 5.3869 37.43800    460 V312:1
CLTJI_52 CEME1_55 1 0 4.7674 12.700 84.87600    459 V1585:1
CLTSZ_51 CBAB__52 1 0 4.8715 14.435 97.02480    459 V1512:1
CLTSZ_51 CLOCH_51 2 0 0.9293 2.6184 16.85950    240 V1570:1
CLTSZ_51 CLOCH_52 1 0 0.9293 2.6184 16.85950    240 V1571:1
CMAD__51 CSVI__52 2 0 0.1162 0.3787 2.644600    200 V5572:1
CMAD__51 CVSTN_51 1 0 5.0409 12.146 86.36360    400 V567:1
CMAD__52 CMAD__51 1 2 0.0000 0.0000 0.000000   2000 MAD:1:nSP:1
CMAD__52 CSLU__51 1 0 2.1357 5.7064 41.07440    455 V5574:1
CMAD__52 CSVI__51 1 0 0.1162 0.3787 2.644600    130 V5573:1
CMAL__21 CCST__22 1 0 1.3020 7.2697 50.99170    812 V205:1
CMAL__21 CMAL__22 1 7 0.0000 0.0000 0.000000   1200 MAL:2:nPDP:W
CMAL__22 CCST__23 2 0 1.3020 7.2697 50.99170    656 V206:1
CMAL__52 CMEX__52 1 0 0.7006 2.9197 22.06610    430 V100:1
CMAL__52 CPJH__52 1 0 0.1779 0.7260 516.6942   1000 K117:1
CMAL__52 CPKA__51 1 0 0.2771 0.5699 459.0083   1000 K103:1
CMAL__52 CPUH__51 1 0 0.8010 3.1254 289.5041    430 V1960:1
CMAL__52 CPZM__51 1 0 0.1355 0.6195 420.3306   1000 K116:1
CMAL__53 CMAL__52 1 7 0.0000 0.0000 0.000000   2000 MAL:1:nSP1:1
CMAL__53 CMAL__54 5 2 0.0000 0.0000 0.000000   2000 MAL:1:nSP2:1
CMAL__53 CPST__56 1 0 0.2359 0.8034 669.4215   1000 K101:1
CMAL__53 CYPVY_51 1 0 0.2178 1.5924 13.05790   1074 V111:1
CMAL__53 CYPVY_52 2 0 0.2178 1.5924 13.05790   1074 V112:1
CMAL__54 CLET__52 1 0 1.2257 4.1842 32.06610    535 V109:1
CMART_53 CYDOE_51 1 0 1.2330 3.1654 20.99170    455 V683:1
CMBO__51 CCST__53 2 0 5.1074 16.532 119.2562    460 V1998:1
CMBO__51 CMBO__52 1 2 0.0000 0.0000 0.000000   2000 MBO_:1:nSP1:
CMBO__52 CCST__53 1 0 5.1074 16.532 119.2562    460 V1997:1
CMCHZ_51 CMCHZ_52 1 7 0.0000 0.0000 0.000000   2000 MCHZ:1:nSP1:
CMEDE_51 CYMED_51 1 0 0.0157 0.0500 0.247900    462 V335:4
CMEDV_51 CYMED_51 1 0 0.0036 0.0500 0.082600    462 V335:5
CMED__52 CKV___51 1 0 0.5034 2.9088 21.65290    720 V5549:1
CMET__52 CYMET_51 1 0 0.0436 0.1404 0.991700    460 V391:3
CMEX__52 CPJH__59 1 0 1.0406 2.9197 21.23970    535 V105:1
CMEY__51 CCEB__52 1 0 1.0709 6.3464 61.81820    820 V5553:1
CMEY__51 CCEB__53 2 0 1.0709 6.3464 61.81820    820 V5552:1
CMEY__51 CCML__54 1 0 0.3037 0.4767 254.3802    720 V5055:1
CMEY__52 CMEY__51 1 7 0.0000 0.0000 0.000000   2000 MEY:1:nSP:1
CMHR__51 CAZB__53 1 0 2.1683 5.6156 39.25620    460 V191:1
CMIL__21 CEORL_21 1 0 0.7792 3.4219 22.00410    524 V001:1
CMIL__21 CMIL__22 1 2 0.0000 0.0000 0.000000   1200 MIL:2:nSP
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    814 V204:1
CMIL__22 CCST__23 1 0 6.9212 34.301 213.3058    686 V208:1
CMIL__22 CEORL_22 2 0 0.7792 3.4219 22.00410    524 V002:1
CMIL__52 CMIL__51 1 7 0.0000 0.0000 0.000000   2000 MIL:1:nSP:1
CMIL__52 CMRC__52 1 0 1.5101 3.8466 26.77690    460 V1968:1
CMIL__52 CMRC__52 2 0 1.5101 3.8466 26.77690    460 V1969:1
CMI___52 CBR___51 1 0 4.1866 13.629 94.46280    360 V5568:1
CMLA__52 CDAS__54 1 0 2.1102 5.2296 36.69420    483 ***(DNF)***
CMLE__52 CMAD__51 1 0 0.8954 2.3934 17.10740    400 V5509:1
CMNI__51 CMNM__52 1 0 0.0472 0.1234 0.826400    180 V326:1
CMNM__52 CBER__51 1 0 3.4025 8.6684 60.24790    460 V324:1
CMOB__51 CMEY__51 1 0 1.4157 6.3477 59.17360    680 V5558:1
CMODL_52 CCHT__51 1 0 1.9493 5.5805 38.01650    459 V161:1
CMODL_52 CTPLB_51 1 0 0.9898 3.2138 22.56200    459 V156:1
CMOHE_51 CMOHE_52 1 7 0.0000 0.0000 0.000000   2000 MOHE:1:nSP:1
CMOHE_52 CCERV_52 1 0 1.9820 5.8177 44.29750    505 V572:1
CMOJI_51 CVYS__53 1 0 1.5778 5.3797 49.00830    459 V152:1
CMORA_51 CYMOR_51 1 0 0.1996 0.4997 3.471100    400 V1174:3
CMORA_52 CYMOR_52 2 0 0.1996 0.4997 3.471100    400 V1173:5
CMQ___52 CSOK__56 1 0 4.2023 10.462 76.61160    523 V538:1
CMRC__51 CCIZ__51 1 0 3.5804 10.850 99.83470    483 V1355:1
CMRC__51 CMRC__52 3 7 0.0000 0.0000 0.000000   2000 MRC:1:nSP1:1
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1
CMTRE_52 CSVIT_53 1 0 1.6395 5.2199 37.68600    400 V1013:1
CMTRE_52 CVOP__51 1 8 4.3403 8.0005 53.80170    360 V1147:1
CMYD__51 CKOC__55 1 0 1.1096 3.6094 26.69420    572 V1349:1
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1
CMYD__52 CMYD__51 3 7 0.0000 0.0000 0.000000   2000 MYD:1:nSP:1
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805 65.70250    460 V1232:1
CMZR__51 CBYP__53 1 8 3.3989 8.8451 62.72729    455 V509:1
CMZR__51 CMZR__52 1 7 0.0000 0.0000 0.000000   2000 MZR:1:nSP:1
CMZR__52 COVD__51 1 0 0.9813 2.5229 18.09920    360 V5512:1
CMZR__52 COVD__52 2 0 0.9813 2.5229 18.09920    360 V5511:1
CNACH_51 CDOBR_51 1 0 3.0504 7.7004 53.63640    400 V1188:1
CNACH_51 CNACH_52 1 2 0.0000 0.0000 0.000000   2000 NACH:1:nSP1:
CNACH_51 CPORI_51 1 0 3.9494 10.550 70.33060    400 V1166:1
CNACH_51 CYNAC_51 1 8 0.6304 1.5996 11.15700    400 V1186:1
CNACH_52 CKVAS_51 1 0 5.2296 13.230 92.14880    400 V1187:1
CNACH_52 CXCEK_51 1 0 1.4000 3.5501 24.71070    400 V1189:1
CNAD__52 CKUN__51 1 0 0.9740 2.8725 20.16530    455 V5540:1
CNAD__52 CPNV__52 1 0 5.2671 13.813 98.84300    455 V547:1
CNAO__51 CYNA__51 1 0 0.1137 0.2154 139.5041    530 V502:3
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005 35.37190    400 V1151:2
CNBYD_52 CNBYD_51 1 7 0.0000 0.0000 0.000000   2000 NBYD:1:nSP1:
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005 35.37190    400 V1152:2
CNEL__51 CKRL__51 1 0 0.9438 3.1133 22.47930    360 V397:1
CNEPM_52 CHORE_52 1 0 4.6948 12.079 89.17360    480 V1263:1
CNER__51 CTOS__51 1 0 3.4933 8.8983 61.81820    460 V182:1
CNEZ__12 CKRA__12 1 0 2.4000 25.296 297.0000   2102 V453:1
CNEZ__12 CNEZ__11 1 7 0.0000 0.0000 0.000000   2400 NEZ:4:nKSP
CNEZ__51 CNEZ__55 2 7 0.0000 0.0000 0.000000   2000 NEZ:1:nSPP:1
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505 33.05790    400 V1981:5
CNEZ__52 CRYCH_51 1 0 2.9718 17.659 142.3140    800 V1195:1
CNEZ__52 CVSES_52 2 0 0.7696 4.6900 32.97520    800 V1156:1
CNEZ__52 CYTYC_52 2 0 1.9904 11.970 96.44630    800 V1196:1
CNEZ__53 CNEZ__52 1 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSP:1
CNEZ__53 CVSES_53 1 0 0.7696 4.6900 32.97520    800 V1155:1
CNOH2_52 CVRAT_55 1 8 0.1428 0.4477 3.388400    360 V643:1
CNOH4_54 CNOH4_52 3 7 0.0000 0.0000 0.000000   2000 NOH4:1:nSP:1
CNOJI_51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:2
CNOPA_51 CNEZ__52 1 0 2.0098 11.640 93.80170    800 V1117:1
CNOPA_51 CSEMI_52 1 0 1.4956 8.6636 69.83470    800 V1157:1
CNOPA_52 CNOPA_51 1 7 0.0000 0.0000 0.000000   2000 NOPA:1:nSP1:
CNOSE_51 CYNOS_51 1 0 0.2735 0.7006 5.041300    460 V1293:3
CNOS__11 CALB__1B 1 0 0.4800 5.0080 58.00000   2000 V460:1
CNOS__12 CNOS__11 2 2 0.0000 0.0000 0.000000   2000 NOS:4:nSP
CNOS__12 XNO_VA11 1 0 1.0560 11.952 131.0000   1720 V404:1
CNOS__12 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1
CNOS__15 CNOS__11 1 2 0.0000 0.0000 0.000000   2000 NOS:4:nKSP
CNOS__51 CNOS__52 1 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP1:
CNOS__52 CYRIV_51 1 0 0.2553 1.3371 11.15700    820 V637:2
CNOS__52 CYRIV_52 2 0 0.2553 1.3371 11.15700    820 V638:2
CNOS__53 CLIS__5J 3 0 0.4598 3.3989 27.52070   1350 V699:1
CNOS__53 CNOS__52 2 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP2:
CNOVN_54 CBAB__54 1 0 2.0110 9.2444 74.38020    723 V1508:1
CNOVN_54 CBAB__54 2 0 2.0195 9.2686 89.75210    572 V1507:1
CNOVN_54 CCLDU_51 1 0 2.0860 7.1935 50.08260    459 V1506:1
CNOVN_54 CNOVN_52 1 7 0.0000 0.0000 0.000000   2000 NOVN:1:nSP:1
CNYM__51 CYDOB_51 1 0 1.2403 5.7185 39.50410    720 V137:3
CNYRS_51 CKLAT_51 1 0 2.2337 7.4463 57.02480    480 V1266:1
CNYRS_51 CKLAT_52 2 0 2.3740 7.4463 57.02480    480 V1265:1
CNZD__52 COTR__51 1 0 5.1135 16.648 115.3719    360 V5575:1
CODRY_51 CVITK_52 1 0 3.1375 6.4795 44.13220    358 V5653:1
COLCH_52 CYGRC_51 1 0 0.2372 1.3395 9.834700    732 V584:1
COLCS_51 CYOLC_52 1 0 0.9184 2.3547 16.94210    455 V585:3
COLCS_52 CYOLC_51 2 0 0.9184 2.3547 16.94210    455 V586:3
COLDR_51 CCHT__56 1 0 1.2826 3.4158 22.80990    459 V157:1
COLSN_51 CYOLS_52 1 0 1.2802 2.7649 18.09920    400 V595:3
COLSN_52 CYOLS_51 2 8 1.2802 2.7649 18.09920    400 V596:3
COPJA_51 CYOPJ_52 1 0 0.4090 1.0672 6.694200    455 V688:3
COPJA_52 CYOPJ_51 2 8 0.4090 1.0672 6.694200    455 V687:3
COPO__21 CCST__22 1 0 6.0984 28.231 177.0041    734 V202:1
COPO__21 COPO__22 1 7 0.0000 0.0000 0.000000    900 OPO:2:nKSP
COPO__21 CSOK__21 1 8 11.732 60.170 335.0000    712 V203:1
COPO__53 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1
COPO__53 CECHV_53 1 0 2.7806 7.4597 49.33880    400 V1133:1
COPO__53 CECHV_53 2 0 2.7806 7.4597 49.33880    400 V1134:1
COPO__53 COPO__51 4 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:1
COPO__53 COPO__54 1 8 3.0903 7.6799 55.20660    400 OPO:1:nKSP:2
COPO__53 CPRAH_52 1 0 2.6596 6.7095 46.77690    400 V1137:1
COPO__53 CTREM_52 1 0 2.8447 8.9806 62.64460    400 V1135:1
COPO__54 COPO__51 3 7 0.0000 0.0000 0.000000   2000 OPO:1:nKSP:1
COPO__54 COPO__52 5 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:2
COPO__54 COPO__53 2 8 2.6596 6.7095 46.77690    400 OPO:1:nKSP:1
COPO__54 CTUNE_52 1 0 2.1901 6.9696 50.33060    400 V1131:1
COPO__54 CTUNE_52 2 0 2.1901 6.9696 50.33060    400 V1132:1
COSTA_51 CBEZ__55 1 0 2.1611 5.7753 38.59500    459 V1541:1
COSTR_51 CTUHN_51 1 0 2.1780 6.7833 51.32230    460 V1294:1
COSTR_51 CYVER_51 1 8 2.9451 7.8444 52.39670    459 V335:2
COSTR_52 CBOHA_52 1 0 1.7255 5.4377 41.40500    480 V1292:1
COSTR_52 COSTR_51 1 2 0.0000 0.0000 0.000000   2000 OSTR:1:nSP1:
COS___51 CPCE__51 1 8 6.1395 15.950 114.2975    455 V501:1
COS___52 CCEB__52 2 0 4.4649 10.732 82.39670    455 V506:1
COS___52 CCEB__53 1 0 4.4649 10.732 82.39670    455 V505:1
COTM__51 CBHN__53 1 0 0.1137 0.2154 139.5041   1000 V5091:1
COTR__11 CSOK__11 1 0 2.2080 22.432 263.0000   2000 V417:1
COTR__12 COTR__11 1 2 0.0000 0.0000 0.000000   2000 OTR:4:nKSP
COTR__12 CPRN__14 1 0 1.1040 11.200 134.0000   2000 V418:1
COTR__51 CFA___51 2 0 0.9051 2.9463 20.41320    455 V5518:1
COTR__51 CKY___54 1 0 6.7796 19.109 135.2066    455 V545:1
COTR__51 CMAD__51 1 0 1.1435 2.9379 21.07440    460 V5501:1
COTR__51 CMAD__52 3 0 1.0406 2.8846 20.49590    400 V5503:1
COTR__51 COTR__55 1 7 0.0000 0.0000 0.000000   2000 OTR:1:nKSP1:
COTR__51 COTR__55 2 2 0.0000 0.0000 0.000000   2000 OTR:1:nKSP2:
COTR__51 COTR__57 3 7 0.0000 0.0000 0.000000   2000 OTR:1:nSPP:1
COTR__51 CUHD__52 2 0 3.1327 8.0526 57.85120    450 V5516:1
COTR__52 CUBR__52 1 8 3.6119 10.367 72.23140    455 V5571:1
COTR__52 CUBR__52 2 8 3.6119 10.367 72.23140    455 V5570:1
COTR__55 CKUN__51 1 0 3.9882 12.268 85.70250    455 V546:1
COTR__55 CMAD__52 2 0 1.1435 2.9379 21.07440    460 V5502:1
COTR__55 CMLE__52 1 0 0.2166 0.7042 4.876000    530 V5504:1
COTR__55 COKD__51 1 0 0.4586 1.2040 8.677700    455 V5505:1
COTR__55 CUHD__52 1 0 3.1327 8.0526 57.85120    450 V5517:1
COVC__52 CKOL__52 1 0 0.4804 2.7709 22.23140    825 V130:1
COVC__52 CYBZK_51 1 0 0.7732 4.3717 35.04130    825 V126:2
COVET_51 COVET_52 1 8 0.5348 3.0589 24.04960    732 ***(DNF)***
COVET_52 CMCHZ_52 1 0 0.4840 1.6287 14.38020    530 V5642:1
COVET_52 COVET_51 5 7 0.0000 0.0000 0.000000   2000 OVET:1:nSP:1
COVET_52 COVFI_52 1 0 0.4876 1.7569 72.14880    530 V5640:1
COVPO_51 COVPO_52 3 7 0.0000 0.0000 0.000000   2000 OVPO:1:nSP:1
COVPO_51 CYSTC_51 1 0 1.3673 7.7004 56.77690    820 V652:1
COVPO_51 CYSTC_52 2 0 1.3673 7.7004 56.77690    820 V651:1
COVTB_51 CE803_52 1 0 0.3836 1.2741 9.008300    530 V653:1
COVTB_51 CE803_52 2 0 0.3872 1.2802 9.173600    530 V654:1
COVTB_51 CETBE_51 1 0 0.0036 0.0500 2.148800   1207 V5643:1
COVTB_51 CETBE_51 3 0 0.0024 0.0500 2.066100   1207 V5645:1
COVTB_51 CMCHZ_52 1 0 0.5203 1.5827 15.61980    400 V5641:1
COVTB_51 COVET_52 2 0 0.5312 3.0347 23.96690    732 V633:1
COVTB_51 COVFI_52 1 0 0.9160 2.8048 80.41320    400 V5639:1
COVTB_51 COVRU_52 1 0 0.7345 2.4260 16.36360    530 V613:1
COVTB_54 CETBE_54 2 0 0.0036 0.0500 2.148800   1207 V5644:1
COVTB_54 CMART_53 1 0 0.4828 1.2947 9.917400    455 V681:1
COVTB_54 COVPO_51 1 0 0.3751 2.1429 16.69420    820 V5671:1
COVTB_54 COVPO_51 2 0 0.3751 2.1453 16.85950    820 V5672:1
COVTB_54 COVTB_51 4 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP1:
COVTB_54 COVTB_53 1 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP2:
COVTB_54 CYDOE_52 1 0 1.4835 3.7244 25.95040    732 V682:1
CPAC__52 CPEL__51 1 0 3.8200 10.439 76.11570    572 V1358:1
CPASE_51 CYMOR_52 1 0 3.5102 8.7894 63.05790    400 V1173:2
CPASK_51 COVHB_52 1 0 0.3860 1.3056 8.512400    530 V5646:1
CPCE__51 CSUZ__52 1 0 1.2342 3.2126 23.05790    455 V500:1
CPCM__51 CMAL__54 1 0 0.5614 1.8465 13.22310    535 V110:1
CPEC__51 CCRD__51 1 0 0.9837 2.5071 17.43800    120 V963:1
CPEC__53 CCBR__53 1 0 0.9716 5.4075 43.22310    825 V127:1
CPEC__53 CPEC__51 1 2 0.0000 0.0000 0.000000   2000 PEC_:1:nSP1:
CPEL__51 CHUM__51 1 0 2.9597 6.8401 50.49590    420 V1359:1
CPHE__52 CHJ___51 1 0 2.2591 7.3568 50.99170    550 V5564:1
CPHE__52 CSOK__52 1 0 2.9585 9.6316 66.77690    550 V5528:1
CPHO__51 CPHO__53 1 7 0.0000 0.0000 0.000000   2000 PHO_:1:nSP1:
CPHO__51 CPKN__51 1 0 0.1283 0.3013 230.9091    815 K108:1
CPIS__52 CCIZ__51 1 0 1.8900 5.0300 39.09090    483 V1343:1
CPJH__52 CPKV__51 1 0 0.2323 0.6026 458.4298    815 K112:1
CPJH__59 CPJH__51 1 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__59 CPJH__52 2 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__59 CPST__53 1 0 0.2444 0.4017 642.0661   1000 K102:1
CPJI__51 CPJI__54 1 7 0.0000 0.0000 0.000000   2000 PJI_:1:nSP1:
CPJI__51 CREP__53 1 0 0.1670 1.2306 10.74380   1074 V1921:1
CPJI__51 CREP__54 2 0 0.1609 1.2427 10.74380   1074 V1922:1
CPKA__53 CPKA__51 1 2 0.0000 0.0000 0.000000   2000 PKA_:1:nSP1:
CPKA__53 CPST__53 1 0 0.2117 0.4283 321.9835   1000 K104:1
CPKN__51 CPKN__53 1 2 0.0000 0.0000 0.000000   2000 PKN_:1:nSP1:
CPKN__53 CPST__56 1 0 0.2275 0.5384 400.5785    815 K107:1
CPKV__51 CPKV__53 1 7 0.0000 0.0000 0.000000   2000 PKV_:1:nSP1:
CPKV__53 CPSM__54 1 0 0.0932 0.2408 219.3388   1000 K106:1
CPLAD_51 CTACH_51 1 8 1.6299 4.2338 31.81820    360 V1278:1
CPLA__52 CTAB__52 1 0 1.2705 3.2198 24.13220    483 V1382:1
CPLZJ_52 CCERN_52 1 0 0.8397 2.6293 20.16530    480 V1253:1
CPLZJ_52 CYSKN_52 5 0 0.7538 2.4454 17.19010    535 V1202:5
CPLZM_51 CKRIM_51 1 0 0.9704 3.6966 28.67770    460 V1213:1
CPLZS_52 CKRIM_51 1 0 0.3787 1.6650 13.38840    705 V1210:1
CPMK__51 CPEC__51 1 0 1.8065 8.5886 59.42150    720 V138:1
CPMK__51 CYDOB_52 1 0 0.6534 3.0105 23.14050    720 V140:3
CPOC__51 CTTC__51 1 0 0.9305 3.1097 23.05790    572 V1393:1
CPODH_52 CDCZE_51 1 0 6.2944 16.770 112.0661    459 V1505:1
CPODH_52 CVSEN_51 1 0 2.2954 5.9871 41.23970    180 V1576:1
CPOLI_51 CPORI_51 1 0 3.7002 9.1803 66.11570    400 V1176:1
CPOLI_51 CPORI_51 2 0 3.7002 9.1803 66.11570    400 V1175:1
CPOLI_51 CYNAC_51 1 0 1.5004 3.7099 26.11570    400 V1186:2
CPORI_51 CEPOR_52 4 0 0.1198 0.3098 2.231400    400 V912:1
CPORI_51 CEPOR_53 3 0 0.1198 0.3098 2.231400    400 V913:1
CPORI_51 CEPOR_54 1 0 0.1101 0.2698 1.900800    100 V914:1
CPORI_51 CNEZ__53 1 0 1.9904 11.269 90.82640    800 V1164:1
CPORI_51 CNEZ__53 2 0 1.9904 11.269 90.82640    800 V1163:1
CPORI_52 CEPOR_51 2 8 0.1101 0.2698 1.900800    400 V911:1
CPORI_52 CPORI_51 3 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP1:
CPORI_53 CPORI_51 2 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP2:
CPORI_53 CPORI_52 1 7 0.0000 0.0000 0.000000   2000 PORI:1:nPSP1
CPPA__53 CLHO__51 1 0 0.2275 0.6861 614.9587   1000 K114:1
CPPA__54 CPKV__53 1 0 0.0895 0.5276 448.8430   1000 K113:1
CPPA__54 CPPA__53 1 2 0.0000 0.0000 0.000000   2000 PPA_:1:nSP1:
CPRA__51 CPRA__52 1 2 0.0000 0.0000 0.000000   2000 PRA:1:nSP:1
CPRA__51 CSTR__51 1 8 4.2205 10.939 79.33880    483 V1352:1
CPRA__51 CVIM__51 2 0 2.6305 6.8196 50.16530    483 V1378:1
CPRA__52 CVIM__51 1 0 2.6197 6.8099 50.16530    483 V1379:1
CPRB__53 CMIL__52 1 0 1.3734 3.4969 24.29750    360 V1971:1
CPRB__53 CMIL__52 2 0 1.3951 3.5985 24.71070    360 V1972:1
CPRB__53 CPRM__51 1 0 1.1604 3.0940 21.40500    460 V1976:1
CPRE__11 CPRE__12 1 2 0.0000 0.0000 0.000000   2699 PRE:4:nKSP
CPRE__12 CKOC__13 1 0 2.6400 33.008 426.0000   2400 V432:1
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   2400 V442:1
CPRE__21 CMIL__21 1 0 4.2979 27.399 180.0000    805 V216:1
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0041    822 V221:1
CPRE__57 CCHLU_51 1 0 1.0406 2.7394 20.00000    460 V1233:1
CPRE__57 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1
CPRE__57 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1
CPRE__57 CHOLS_52 1 0 3.1992 8.1929 61.48760    460 V1272:1
CPRE__57 CKLAT_51 2 0 1.7823 10.934 110.0000    480 V1259:1
CPRE__57 CKLAT_52 1 0 1.7702 10.899 81.65290    480 V1258:1
CPRE__57 CKOSE_51 1 0 4.0535 10.396 72.23140    460 V1271:1
CPRE__57 CNEPM_52 1 0 3.7849 9.7756 72.39670    480 V1264:1
CPRE__58 CCERN_52 1 0 2.3413 7.3205 56.19830    480 V1256:1
CPRE__58 CNEZV_51 1 0 1.2608 7.2201 56.94210    720 V1238:1
CPRE__58 CPRE__56 9 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP2:1
CPRE__58 CPRE__57 8 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP1:1
CPRE__58 CROKC_51 1 0 2.0473 11.657 140.4959    720 V1235:1
CPRE__58 CYSKN_51 1 0 3.7038 11.579 133.9669    480 V1201:3
CPRIR_52 CMOSN_51 1 0 0.7696 2.4599 16.44630    530 V5657:1
CPRIR_52 CMOSN_51 2 0 0.7696 2.4599 16.44630    530 V5658:1
CPRIR_52 CNOJI_51 1 0 0.8034 4.5242 33.38840    820 V5656:1
CPRIR_52 CYSDC_52 1 0 1.3165 7.4185 54.71070    820 V5655:2
CPRIR_53 CKOPR_51 2 0 0.5118 1.2995 9.504100    360 V657:1
CPRIR_53 CPRIR_52 1 8 0.5118 1.2995 9.504100    360 ***(DNF)***
CPRIR_53 CPRIR_52 3 7 0.0000 0.0000 0.000000   2000 PRIR:1:nSP:1
CPRIR_53 CYDST_51 2 0 1.6480 5.1812 38.76030    530 V660:3
CPRIR_53 CYDST_52 1 0 1.6480 5.1812 38.76030    530 V659:3
CPRM__51 CETPB_51 1 0 0.2021 0.6655 4.793400    360 V1975:1
CPRM__51 CMIL__52 1 0 0.9014 5.1776 41.65290    720 V1973:1
CPRM__51 CMIL__52 2 0 0.9014 5.1776 41.65290    720 V1974:1
CPRN__13 CPRN__14 7 2 0.0000 0.0000 0.000000   2000 PRN:4:nKSP2:
CPRN__13 CPRN__17 2 7 0.0000 0.0000 0.000000   1740 PRN:4:ACA12:
CPRN__13 CPRN__1A 4 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__14 CHBM__12 1 0 5.2000 56.112 726.0000   2097 V416:1
CPRN__14 CPRN__18 3 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__16 CPRN__19 5 7 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__17 CNOS__12 1 8 2.2880 23.872 280.0000   1740 V403:1
CPRN__1A CPRN__18 6 7 0.0000 0.0000 0.000000   2000 PRN:4:nKSP1:
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    712 V251:1
CPRN__22 CPRN__21 1 2 0.0000 0.0000 0.000000   1359 PRN:2:nKSP
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    712 V252:1
CPRN__51 CDLUH_51 1 0 0.6231 3.5126 25.86780    820 V582:1
CPRN__51 CDLUH_51 2 0 0.6231 3.5126 25.86780    820 V581:1
CPRN__51 CHDLN_52 1 0 2.2675 7.1269 53.30580    530 V554:1
CPRN__51 CHDLN_52 2 0 2.2675 7.1269 53.30580    530 V553:1
CPRN__51 CPRN__52 1 7 0.0000 0.0000 0.000000   2000 PRN:1:nKSP:1
CPRN__51 CRYC__52 1 8 2.3014 6.7179 48.01650    505 V571:1
CPRT__51 CNZD__52 1 0 2.9246 9.5227 65.95040    360 V5577:1
CPRT__51 CPRT__52 1 7 0.0000 0.0000 0.000000   2000 PRT:1:nSP:1
CPRT__51 CVPR__52 1 0 0.0496 0.2710 103.6364    530 V5090:1
CPRT__51 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1
CPRT__52 CLUTN_51 1 8 1.8029 4.6706 34.54550    455 V555:1
CPSE__53 CLET__51 1 0 0.5421 1.9384 14.95870    535 V113:1
CPSE__53 CPCM__51 1 0 1.1664 3.8284 28.42980    535 V114:1
CPSE__53 CPHO__51 2 0 0.1621 0.3267 250.0000   1000 K109:1
CPSE__55 CCVR__53 1 0 0.5445 4.2168 36.28100   1074 V389:1
CPSE__55 CPHO__53 1 0 0.1621 0.3267 250.0000   1000 K110:1
CPSE__55 CPSE__53 3 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP1
CPSE__55 CPSE__54 4 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP2
CPSE__55 CPZA__53 1 0 0.9014 6.2206 50.00000    830 V120:1
CPSE__55 CYPVY_51 1 8 1.1314 2.7515 20.33060   1074 V111:2
CPSE__55 CYPVY_52 2 8 1.1314 2.7515 20.33060   1074 V112:2
CPSL__51 CCHD__53 1 0 0.7756 4.5254 35.53720    825 V319:1
CPSL__51 CYLOX_51 1 0 0.1609 0.9269 7.438000    825 V303:2
CPSM__52 CPJI__51 1 0 0.1984 0.8143 672.3967    750 K105:1
CPSM__52 CPSM__54 1 2 0.0000 0.0000 0.000000   2000 PSM_:1:nSP1:
CPST__53 CPKV__51 1 0 0.0641 0.2214 244.8760    800 K111:1
CPST__53 CPST__55 1 7 0.0000 0.0000 0.000000   2000 PST_:1:nSP1:
CPTA__52 CRIP__51 1 0 1.0224 3.3142 24.04960    480 V5525:1
CPUH__51 CPJH__59 1 0 1.3129 3.8103 292.9752    430 V106:1
CPVY__51 CYPVY_52 2 8 0.0012 0.0500 0.082600   1074 V112:3
CPVY__52 CYPVY_51 1 0 0.0012 0.0500 0.082600   1074 V111:3
CPZA__51 CPZL__52 1 0 0.3146 2.6330 23.05790   1074 V383:1
CPZA__53 CPZA__51 1 2 0.0000 0.0000 0.000000   2000 PZA_:1:nSP1:
CPZA__53 CREP__54 1 0 0.6098 5.1062 48.18180   1074 V386:1
CPZL__52 CREP__55 1 0 0.3013 2.5229 23.38840   1074 V385:1
CPZM__51 CPJH__59 1 0 0.0544 0.2166 157.1074   1000 K115:1
CRAJK_52 CRAJK_53 1 7 0.0000 0.0000 0.000000   2000 RAJK:1:nKSP:
CRAJK_53 CBRID_52 1 0 5.9883 16.239 102.8926    455 V597:1
CRAJK_53 CCERV_52 1 0 2.8774 8.1276 62.56200    505 V587:1
CRAJK_53 CMOHE_52 1 0 2.2567 6.5909 50.24790    505 V588:1
CRAJK_53 CYHSC_51 2 8 1.1906 3.0371 20.24790    455 V592:1
CRAJK_53 CYHSC_52 1 0 1.1906 3.0371 20.24790    455 V591:1
CRAJK_53 CYOLS_51 2 0 0.4864 2.7552 19.91740    732 V596:1
CRAJK_53 CYOLS_52 1 0 0.4864 2.7515 19.91740    732 V595:1
CRAK__54 CRAKO_51 1 0 0.1900 0.2408 52.06610     48 V965:1
CREP__12 CREP__11 1 2 0.0000 0.0000 0.000000   2586 REP:4:nKSP
CREP__13 CKOC__14 1 0 2.9120 37.280 599.0000   2400 V475:1
CREP__13 CREP__11 2 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__14 CCHD__12 1 0 0.6880 8.2080 113.0000   2400 V414:1
CREP__14 CREP__12 3 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__16 CREP__15 4 7 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__52 CREP__54 2 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP1:
CREP__53 CYLOX_52 1 0 0.0569 0.3255 2.396700    720 V1923:1
CREP__54 CREP__55 1 2 0.0000 0.0000 0.000000   2000 REP:1:nSP:1
CREP__54 CREP__55 3 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP2:
CREP__54 CSLA__55 1 0 5.0046 12.680 98.09920    360 V301:1
CREP__54 CSLA__55 2 0 5.0070 12.682 98.51240    360 V302:1
CREP__54 CYLOX_51 2 0 0.0714 0.3424 2.396700    825 V303:1
CREP__54 CZBR__52 1 0 0.7926 4.5097 39.17360    720 V1924:1
CREP__55 CBER__51 1 0 1.8513 8.4216 65.53720    720 V328:1
CREP__55 CBER__51 2 0 1.8513 8.4216 65.53720    720 V327:1
CRICD_51 CYRIC_52 1 0 0.0750 0.2384 1.818200    530 V552:3
CRICD_52 CYRIC_51 2 0 0.0750 0.2456 1.818200    530 V551:4
CRIM__51 CBED__52 1 0 4.3645 11.451 80.33060    460 V1938:1
CRIM__51 CBEN__51 1 0 4.2955 10.854 75.61980    460 V1939:1
CRIM__51 CUHJ__51 1 0 3.0686 10.126 73.22310    535 V1935:1
CRIM__51 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1
CRIM__52 CRIM__51 1 7 0.0000 0.0000 0.000000   2000 RIM_:1:nSP1:
CRIP__51 COS___52 1 0 6.6381 16.658 124.3802    455 V503:1
CRIP__51 CYNA__51 1 0 3.5743 8.9685 66.94210    455 V502:1
CRIP__52 CMBU__51 1 0 3.0831 7.9908 57.35540    455 V5523:1
CRIP__52 CRIP__51 1 7 0.0000 0.0000 0.000000   2000 RIP:1:nSP:1
CRIP__52 CSLV__53 1 0 3.0710 9.9982 69.25620    530 V5580:1
CRIP__52 CSLV__55 2 0 3.0710 9.9982 69.25620    530 V5581:1
CRIVI_51 CYRIV_52 2 8 1.0842 2.7794 20.00000    455 V638:3
CRIVI_52 CYRIV_51 1 0 1.0842 2.7794 20.00000    455 V637:3
CROKC_51 CHOR__52 1 8 3.7498 9.2698 68.09920    460 ***(DNF)***
CROKC_52 CMYTD_51 1 0 1.8465 4.7638 35.95040    460 V1230:1
CROKC_52 CNEZV_51 1 0 1.1144 6.3876 49.42150    900 V1236:1
CROKC_52 CROKC_51 1 2 0.0000 0.0000 0.000000   2000 ROKC:1:nSP:1
CROKY_51 CSEMI_52 2 0 2.3401 7.4294 53.63640    400 V1104:1
CROKY_52 CSEMI_52 1 0 2.3401 7.4294 53.63640    400 V1103:1
CRON__52 CBYP__52 1 0 1.1555 3.7256 27.52070    360 V5538:1
CRON__52 CCEB__52 1 0 3.4146 11.009 81.40500    522 V5537:1
CROPC_55 CNOS__53 1 0 2.4987 7.1039 52.23140    455 V5692:1
CROPC_55 CNOS__53 2 0 2.4987 7.1039 52.23140    455 V5691:1
CROPC_55 CTRZ3_52 2 8 0.1839 0.4707 3.388400    360 V666:1
CROPC_55 CTRZ4_53 2 0 0.3001 1.5839 24.95870    710 V662:1
CROPC_55 CTRZ4_54 1 8 0.3001 1.5839 24.79340    710 V661:1
CROPC_55 CYTRZ_51 2 0 0.3473 0.8906 6.446300    455 V604:1
CROPC_55 CYTRZ_52 1 0 0.3473 0.8906 6.446300    455 V603:1
CROPC_57 CROPC_55 1 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP1
CROPC_57 CROPC_55 4 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP2
CROPC_57 CTRZ2_52 1 0 0.3751 0.9607 6.942100    360 V664:1
CROPC_57 CTRZ2_52 2 0 0.3751 0.9607 6.942100    360 V663:1
CROPC_57 CTRZ3_51 1 0 0.1839 0.4707 3.388400    360 V665:1
CROUD_51 CLICE_52 1 0 4.4697 11.907 79.58680    459 V350:1
CROZ__52 CDRI__51 2 0 0.8845 7.4221 65.28930    720 V1914:1
CROZ__52 CPSE__55 1 0 0.2130 1.7860 15.70250    720 V1912:1
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795 43.05790    400 V1122:1
CRUDO_52 CLANS_52 1 0 0.7478 1.8501 13.22310    400 V1125:1
CRYBI_52 COPO__52 1 0 0.8603 2.1695 15.12400    400 V934:1
CRYBI_52 CSEMT_51 1 0 0.3497 0.8797 6.115700    400 V935:1
CRYCH_51 CKVAS_51 1 0 0.6304 1.5899 11.07440    400 V1185:1
CRYCH_51 CRYCH_52 1 7 0.0000 0.0000 0.000000   2000 RYCH:1:nSP1:
CRYCH_51 CYTYC_52 2 0 0.9825 5.6894 45.86780    800 V1196:2
CRYCH_52 CUSTI_52 1 0 1.6698 9.7695 78.76030    800 V1182:1
CRYCH_52 CVAMB_51 1 0 1.0696 2.6402 19.00830    200 V1989:1
CRYCH_52 CVAMB_52 2 0 1.0696 2.6402 19.00830    200 V1990:1
CRYCH_52 CZAMB_51 1 0 1.7097 9.9002 79.75210    800 V1183:1
CRYC__51 CHLE__52 1 0 2.6378 8.8185 65.28930    505 V5579:1
CRYC__51 COTR__55 1 0 1.3213 4.3028 29.83470   1000 V5589:1
CRZNV_53 CRZNV_51 1 7 0.0000 0.0000 0.000000   2000 RZNV:1:nKSP:
CSAZ__54 CBEN__51 1 0 3.3469 8.6515 59.25620    460 V1927:1
CSDCD_51 CYSDC_52 2 8 0.0157 0.0500 0.330600    455 V5655:3
CSDCD_52 CYSDC_51 1 0 0.0157 0.0500 0.330600    455 V5654:3
CSED__52 CMRC__52 1 0 5.6217 14.319 99.58680    460 V1965:1
CSED__52 CPRB__53 1 0 3.6300 12.002 85.53720    460 V1977:1
CSEMI_51 CSEMI_52 1 7 0.0000 0.0000 0.000000   2000 SEMI:1:nSP1:
CSEMI_51 CYTUR_51 1 0 1.2245 7.3919 53.47110    400 V1120:3
CSKNH_52 CYSKN_51 1 2 0.0000 0.0000 0.000000    725 V1201:4
CSKNH_53 CYSKN_52 2 2 0.0000 0.0000 0.000000    725 V1202:6
CSKO__51 CDAS__54 1 0 1.0999 3.4606 25.86780    572 V1380:1
CSKO__51 CTTE__52 1 0 3.9095 10.829 80.57850    483 V1366:1
CSKO__51 CYSVT_51 1 0 2.2603 7.1499 53.14050    572 V1383:1
CSKO__52 CDAS__52 2 0 0.7599 3.5005 25.78510    724 V1360:1
CSKO__52 CSEV__51 1 0 0.3799 0.9995 7.686000    483 V1364:1
CSKO__52 CSKO__51 5 7 0.0000 0.0000 0.000000   2000 SKO:1:nSP:1
CSKVM_52 CRZNV_52 1 0 1.3576 4.2689 31.90080    530 V563:1
CSLAP_51 CZDA__51 1 0 3.3444 10.838 75.12400    457 V1311:1
CSLA__54 CSLA__55 1 7 0.0000 0.0000 0.000000   2000 SLA_:1:nSP1:
CSLA__55 CKAD__51 1 0 4.9041 12.792 98.51240    360 V395:1
CSLA__55 CKAM__56 1 0 4.5883 11.628 89.91740    360 V1962:1
CSLA__55 CMNM__52 1 0 3.1557 7.9061 79.66940    360 V300:1
CSLA__55 CSED__52 1 0 5.3881 13.666 103.5537    360 V1961:1
CSLU__51 CVSTN_51 1 0 3.9688 8.7072 61.23970    360 V568:1
CSLV__1A CSLV__1E D 2 0.0000 0.0000 0.000000   2708 SLV:4:Y2_T40
CSLV__1A CSLV__1J O 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP2
CSLV__1A XDU_SL12 2 8 1.0400 14.272 187.5000   2422 V438:1
CSLV__1B CEDAL_11 1 0 0.0480 0.6560 9.000000    371 V481:1
CSLV__1C CEDAL_12 2 0 0.0480 0.6560 9.000000    371 V482:1
CSLV__1C CSLV__1B N 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP1
CSLV__1D CSLV__1H P 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPA
CSLV__1E CSLV__1I Q 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPB
CSLV__1G CSLV__1F R 7 0.0000 0.0000 0.000000   2967 SLV:4:nPSPP
CSLV__1H CSLV__1B A 2 0.0000 0.0000 0.000000   2708 SLV:4:Y1_481
CSLV__1I CSLV__1C B 2 0.0000 0.0000 0.000000   2708 SLV:4:Y2_481
CSLV__1I CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1
CSLV__1J CSLV__1D C 2 0.0000 0.0000 0.000000   2708 SLV:4:Y1_T40
CSLV__1J CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1
CSLV__1J XDU_SL11 1 0 1.0400 14.272 187.5000   2422 V437:1
CSLV__1K CEDU1_11 1 8 0.1120 0.9760 13.00000   1200 V483:1
CSLV__1K CSLV__1A H 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_1
CSLV__1K CSLV__1J L 7 0.0000 0.0000 0.000000   1200 SLV:4:V483_3
CSLV__1L CEDU2_11 2 0 0.0960 0.9440 14.00000   1200 V484:1
CSLV__1L CSLV__1A I 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_1
CSLV__1L CSLV__1J M 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_3
CSLV__1M CEDU3_11 3 0 0.0960 0.9920 14.00000   1200 V485:1
CSLV__1M CSLV__1H K 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_2
CSLV__1M CSLV__1I G 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_0
CSLV__1N CEDU4_11 4 0 0.0960 0.9920 16.00000   1200 V486:1
CSLV__1N CSLV__1H J 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_2
CSLV__1N CSLV__1I F 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_0
CSLV__51 CSLV__55 2 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP1
CSLV__51 CSLV__57 1 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP1
CSLV__53 CSUZ__52 2 0 1.3213 4.3028 29.83470   1000 V5582:1
CSLV__54 CSLV__55 3 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP2
CSLV__54 CSLV__58 4 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP2
CSLV__55 CSUZ__52 1 0 1.3213 4.3028 29.83470   1000 V5583:1
CSNY__53 CKRL__51 1 0 4.4238 13.032 93.14050    460 V343:1
CSNY__53 CTUX__54 1 0 2.4926 8.5063 61.23970    535 V341:1
CSNY__54 CNEL__52 1 0 2.4684 8.1445 58.84300    360 V396:1
CSNY__54 CSNY__53 1 7 0.0000 0.0000 0.000000   2000 SNY_:1:nSP:1
CSOK__11 CSOK__12 1 7 0.0000 0.0000 0.000000   2000 SOK:4:nKSP1
CSOK__11 XSO_KR11 1 0 1.8560 19.296 246.5000   2000 V424:1
CSOK__12 CSOK__11 2 2 0.0000 0.0000 0.000000   2000 SOK:4:nKSP2
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1
CSOK__21 CSOK__25 2 7 0.0000 0.0000 0.000000   1694 SOK:2:nSPP
CSOK__21 XZA_SO21 1 0 2.5458 12.569 82.50000    704 V243:1
CSOK__22 CSOK__21 1 2 0.0000 0.0000 0.000000   1694 SOK:2:nSP
CSOK__22 XZA_SO22 2 0 2.5458 12.569 82.50000    704 V244:1
CSOK__51 CSOK__52 1 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP1
CSOK__52 CBU___51 1 0 4.0547 10.156 86.36360    455 V518:1
CSOK__52 CHO___52 1 0 9.4598 24.316 174.6281    400 V535:1
CSOK__52 CHO___52 2 0 9.4598 24.316 174.6281    400 V536:1
CSOK__52 COS___53 1 0 4.1527 10.674 76.69420    455 V511:1
CSOK__52 CYOS__51 1 0 4.1527 10.674 76.69420    455 V512:1
CSOK__54 CSOK__56 2 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP2
CSOK__56 CKV___51 1 0 0.5784 3.3372 26.52890    820 V514:1
CSOK__56 CMED__52 1 0 0.5421 3.1279 23.30580    720 V515:1
CSOK__56 CSLB__52 1 0 2.4696 6.3912 47.35540    523 V537:1
CSPN__53 CPSE__53 1 0 1.3225 11.119 98.42980    720 V920:1
CSPN__53 CSPN__54 4 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:1
CSPN__53 CSPN__55 3 7 0.0000 0.0000 0.000000   2000 SPN_:1:nKSP1
CSPN__55 CSPN__56 5 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:2
CSPO__53 CXSPO_51 1 0 0.0012 0.0500 0.330600    460 V342:2
CSRCD_51 CUSCD_52 1 8 3.0698 7.9449 55.37190    455 V566:1
CSTBL_52 CSEMT_51 1 0 1.4568 3.7062 25.86780    400 V932:1
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1
CSTB__52 CTOS__51 1 0 1.1035 2.8120 19.58680    360 V181:1
CSTCD_51 CYSTC_52 2 8 0.6365 1.6226 10.41320    455 V651:3
CSTCD_52 CYSTC_51 1 0 0.6365 1.6226 10.41320    455 V652:3
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249 92.14880    400 V194:1
CSTMI_52 CYTUR_51 1 0 4.5024 11.953 79.91740    400 V1120:1
CSTPA_52 CSTPA_51 1 7 0.0000 0.0000 0.000000   2000 STPA:1:nSP:1
CSTRA_51 CYST__52 7 0 0.9983 2.6584 17.76860    459 V339:3
CSTRA_52 CYST__51 4 0 0.9983 2.6584 17.76860    459 V340:4
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039 74.79340    460 V1274:1
CSTRI_51 CTACH_51 1 0 4.8654 12.536 93.63640    460 V1277:1
CSTRI_51 CVRAD_52 1 0 0.6002 1.5500 11.48760    460 V1273:1
CSTR__52 CSTR__51 3 7 0.0000 0.0000 0.000000   2000 STR:1:nSP:1
CSTX__54 CSLA__55 1 0 0.4767 1.4665 21.73550    360 V309:1
CSTX__54 CSTX__55 1 2 0.0000 0.0000 0.000000   2000 STX_:1:nSP1:
CSTX__55 CSLA__55 2 0 0.4743 1.4653 21.32230    360 V310:1
CSTX__55 CYMET_51 1 0 2.2458 5.7717 40.16530    460 V391:1
CSUM__51 CYHAN_51 1 0 2.2639 7.1184 53.22310    530 V5601:2
CSUM__51 CYHAN_52 2 0 2.2639 7.1184 53.22310    530 V5602:2
CSUM__51 CYOLS_51 2 0 1.0588 2.7152 19.58680    455 V596:2
CSUM__51 CYOLS_52 1 0 1.0588 2.7152 19.58680    455 V595:2
CSUM__52 CSUM__51 1 7 0.0000 0.0000 0.000000   2000 SUM_:1:nSP:1
CSUSI_52 CHORE_52 1 0 3.6215 9.3037 68.51240    480 V1262:1
CSUZ__52 CSUZ__51 4 7 0.0000 0.0000 0.000000   2000 SUZ:1:nSP:1
CSUZ__52 CYLE__51 1 0 2.6898 6.9696 50.00000   1000 V5515:1
CSVIT_51 CYCTR_51 1 8 2.5797 6.5195 45.37190    400 V1121:1
CSVIT_53 CSVID_51 2 0 0.1912 0.6062 4.380200    300 V1014:1
CSVIT_53 CSVID_52 1 0 0.1912 0.6062 4.380200    200 V1015:1
CSVT__53 CYSVT_51 1 2 0.0000 0.0000 0.000000    572 V1383:3
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    789 V207:1
CTAB__51 CNAX__51 1 8 0.0871 0.2928 2.148800    572 V1356:1
CTAB__51 CTAB__52 4 7 0.0000 0.0000 0.000000   2000 TAB:1:nSP:1
CTACH_52 CTACH_51 3 7 0.0000 0.0000 0.000000   2000 TACH:1:nSP1:
CTANV_52 CBEZ__51 1 8 3.1400 8.3647 55.95040    459 V368:1
CTANV_52 CJBJI_51 1 0 2.9391 7.7936 278.5124    459 V363:1
CTANV_52 CJBRY_52 1 0 1.9045 4.6137 33.47110    462 V370:1
CTD___51 CYBR__52 1 0 0.6183 1.5875 11.40500    455 V532:2
CTECD_52 CDCZE_51 1 0 1.3600 3.6240 24.21490    459 V199:1
CTECD_52 CULSE_51 1 0 2.6160 6.9684 46.61160    459 V1515:1
CTEL__52 CDAC__52 2 0 1.5367 5.0033 34.62810    530 V5521:1
CTEL__52 CMBU__51 1 0 6.1274 15.916 114.1322    455 V5522:1
CTOS__51 CTOS__52 1 7 0.0000 0.0000 0.000000   2000 TOS_:1:nSP1:
CTOUZ_51 CHOBR_52 1 0 7.0495 17.960 135.5372    460 V1221:1
CTOUZ_51 CTOUZ_52 3 7 0.0000 0.0000 0.000000   2000 TOUZ:1:nSP1
CTOUZ_52 CHSLA_51 1 0 3.9277 10.023 75.37190    460 V1243:1
CTOUZ_52 CVIT__52 1 0 5.3785 13.721 103.1405    460 V1242:1
CTPGU_53 COLDR_51 1 0 0.7224 1.9251 12.89260    460 V159:1
CTPGU_53 CVYS__53 1 0 4.7650 14.758 117.4380    459 V154:1
CTPJI_51 CCHT__51 1 0 1.2524 3.3372 22.31400    459 V155:1
CTPLB_52 CTPGU_53 1 7 0.0000 0.0000 0.000000   2000 TPLB:1:nPSP:
CTPPL_51 CPLZM_51 1 0 0.1585 0.4961 3.801700    535 V1225:1
CTPPL_52 CPLZS_52 1 0 0.8385 2.6463 20.16530    535 V1226:1
CTPPL_52 CTPPL_51 6 7 0.0000 0.0000 0.000000   2000 TPPL:1:nSP1:
CTREM_52 CGJEN_51 1 0 1.5403 3.8200 27.35540    400 V1149:1
CTREM_52 CGJEN_52 2 0 1.5403 3.8200 27.35540    400 V1148:1
CTREM_52 CHABR_51 1 0 4.7940 15.302 107.0248    400 V1145:1
CTRE__51 CTRE__53 2 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP1:
CTRE__51 CTRE__54 1 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP2:
CTRE__53 CLET__51 2 0 0.8119 2.0691 14.79340    460 V903:1
CTRE__53 CLET__52 1 0 0.8119 2.0691 14.79340    460 V904:1
CTRE__53 CPSE__53 1 0 0.3448 2.8859 30.49590   1074 V919:1
CTRMI_51 CKOST_51 2 0 0.1028 0.6909 4.297500    546 V1567:1
CTRMI_51 CKOST_54 1 0 0.1028 0.6135 4.710700    546 V1566:1
CTRMI_51 CTRMI_52 1 7 0.0000 0.0000 0.000000   2000 TRMI:1:nSP:1
CTRZ2_51 CTRZ2_52 3 7 0.0000 0.0000 0.000000   2000 TRZ2:1:nSP:1
CTRZ2_52 CYTRZ_51 2 8 0.2650 0.6812 4.876000    360 V604:4
CTRZ2_52 CYTRZ_52 1 8 0.2650 0.6812 4.876000    360 V603:4
CTRZ4_51 CTRZ4_52 1 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:2
CTRZ4_51 CTRZ4_53 4 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP2:
CTRZ4_52 CTRZ4_51 3 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTRZ4_52 CTRZ4_54 5 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP1
CTRZ4_53 CTRZ4_54 2 2 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTTB__52 CSEV__51 1 0 0.3896 1.0406 7.768600    483 V1324:1
CTTB__52 CZAP__52 1 0 1.2197 3.7195 26.77690    483 V1323:1
CTTX__52 CNAX__51 1 0 0.8700 2.9294 21.73550    572 V1387:1
CTTX__52 CXTAB_51 1 0 0.0012 0.0500 0.082600   1074 V1357:2
CTUME_51 CYCD__51 1 8 1.3975 3.7244 24.87600    360 V938:2
CTUNE_51 CHLIN_52 1 0 5.0094 12.650 88.18180    400 V1141:1
CTUNE_51 CHLIN_52 2 0 5.0094 12.650 88.18180    400 V1142:1
CTUNE_51 CTUNE_52 1 7 0.0000 0.0000 0.000000   2000 TUNE:1:nSP1:
CTURN_51 CTURN_52 1 2 0.0000 0.0000 0.000000   2000 TURN:1:nSP1:
CTURN_52 CYTUR_51 1 0 0.2130 0.5917 3.636400    400 V1120:2
CTUX__54 CCHY__52 1 0 0.8676 7.2660 63.96690    985 V306:1
CTUX__54 CECK__56 1 0 0.8216 6.8946 60.82640   1074 V1901:1
CTUX__54 CKLZ__52 1 0 0.4138 3.4715 30.57850   1074 V1900:1
CTUX__54 CREP__55 1 0 1.3721 10.498 92.39670    880 V307:1
CTUX__54 CTUX__55 1 7 0.0000 0.0000 0.000000   2000 TUX_:1:nSP1:
CTUX__55 CLSY__53 1 0 3.6155 9.1984 63.96690    460 V313:1
CTUX__55 CVYS__52 1 0 5.3083 14.217 121.0744    460 V314:1
CTYCD_51 CYTYC_52 2 0 0.0883 0.2347 1.570200    400 V1196:3
CTYN__11 CKRA__11 1 8 2.9280 31.600 408.0000   2055 V401:1
CTYN__12 CECHV_11 1 0 0.2560 2.5760 34.00000   1200 V471:1
CTYN__12 CECHV_12 2 0 0.2560 2.5760 34.00000   1200 V472:1
CTYN__12 CTYN__11 1 7 0.0000 0.0000 0.000000   2400 TYN:4:nKSP
CTYN__51 CTYN__55 2 7 0.0000 0.0000 0.000000   2000 TYN:1:nSPP1:
CTYN__52 CCAS__51 1 0 3.8176 11.025 77.76860    460 V1932:1
CTYN__52 CECHV_51 2 0 1.4496 3.8405 27.60330    400 V1140:1
CTYN__52 CKOL__52 1 0 0.7454 4.3124 34.29750    825 V132:1
CTYN__52 CYDOB_52 1 0 1.0067 4.6416 35.61980    720 V140:1
CTYN__52 CYKHO_51 1 0 1.0805 6.2037 49.91740    825 V1934:3
CTYN__53 CECHV_51 1 0 1.4496 3.8405 27.60330    400 V1139:1
CTYN__53 CKHO__52 1 0 3.0141 8.4059 58.67770    460 V1931:1
CTYN__53 CKOB__51 1 0 0.7405 4.2786 34.04960    825 V133:1
CTYN__53 CTYN__52 1 2 0.0000 0.0000 0.000000   2000 TYN:1:nKSP:1
CTYN__53 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1
CTYN__53 CYDOB_51 2 0 1.0067 4.6416 32.06610    720 V137:1
CUBR__51 CBOR__52 1 0 0.6885 2.4260 58.51240    550 V5520:1
CUBR__51 CSLM__51 1 0 6.1601 9.7502 65.37190    320 V5510:1
CUBR__51 CVKA__51 1 0 0.6498 2.2893 54.71070    550 V543:1
CUBR__52 CUBR__51 3 7 0.0000 0.0000 0.000000   2000 UBR:1:nSP:1
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211 33.71900    460 V1928:1
CULSE_51 CKOST_54 1 0 2.1865 6.5703 48.18180    459 V188:1
CULST_51 CKOST_53 1 0 0.4792 2.2095 162.3967    459 V165:1
CULST_51 CMODL_52 1 0 3.6917 10.138 218.1818    459 V162:1
CULST_51 CULST_54 1 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP1
CULST_52 CULST_51 3 2 0.0000 0.0000 0.000000   2000 ULST:1:nSP:1
CULST_52 CULST_53 2 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP2
CUNIC_51 CUNOV_51 2 8 0.6873 1.7472 11.48760    455 V5676:1
CUNIC_52 CUNOV_51 1 0 0.6873 1.7472 11.48760    455 V5677:1
CUNOV_51 CCERV_52 1 0 0.7357 1.8731 12.31400    455 V590:1
CUNOV_51 CCERV_52 2 0 0.7357 1.8731 12.31400    455 V589:1
CUNOV_52 CUNOV_51 1 7 0.0000 0.0000 0.000000   2000 UNOV:1:nSP1:
CUSTI_51 CUSTI_52 1 7 0.0000 0.0000 0.000000   2000 USTI:1:nSP1:
CUSTI_52 CCTRE_51 1 0 0.8603 4.9598 40.00000    800 V1180:1
CUSTI_52 CYUST_51 1 8 1.4097 3.5695 24.87600    400 V1178:3
CVARN_51 CBAB__52 1 0 7.6133 20.280 135.5372    459 V1504:1
CVARN_51 CPODH_52 1 0 1.1205 2.9899 20.00000    459 V1574:1
CVBT__52 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1
CVEC__52 CCHD__53 1 0 0.3388 1.5645 11.98350    720 V315:1
CVEC__52 CSTX__55 1 0 1.3867 6.7699 52.31400    720 V318:1
CVER__11 CVER__12 1 7 0.0000 0.0000 0.000000   1200 VER:4:nKSP
CVER__12 CHRA__13 1 0 0.2720 2.9760 41.00000   1200 V461:1
CVER__51 CEPR1_54 1 8 0.3194 0.8506 5.702500    459 V944:1
CVER__51 CEPR2_52 1 0 0.5457 1.4532 9.752100    459 V990:1
CVER__51 CETU2_51 2 0 1.3080 3.4836 23.30580    360 V941:1
CVER__51 CPODB_52 1 0 4.1515 10.988 73.47110    459 V353:1
CVER__51 CTUME_52 1 8 1.4919 3.9736 26.52890    360 V937:1
CVER__51 CVER__52 3 2 0.0000 0.0000 0.000000   2000 VER:1:nPSP
CVER__51 CVER__52 4 7 0.0000 0.0000 0.000000   2000 VER:1:nPD:1
CVER__51 CVER__57 F 0 0.0097 0.0581 210.5785   2110 V1500:1
CVER__51 CYCD__51 1 0 0.0871 0.2323 1.570200    360 V938:1
CVER__51 CYVER_51 1 0 1.1289 3.0081 20.08260    459 V335:1
CVER__51 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1
CVER__52 CETU2_52 1 0 1.7666 4.7069 31.48760    459 V942:1
CVER__52 CYCD__52 2 0 0.0690 0.2239 1.570200    535 V940:1
CVER__55 COSTR_52 1 0 4.0741 10.852 72.56200    459 V336:1
CVER__55 CVER__51 1 7 0.0000 0.0000 0.000000   2000 VER:1:nSP1
CVER__55 CVER__56 5 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:2
CVER__56 CVER__52 2 7 0.0000 0.0000 0.000000   2000 VER:1:nSP2
CVES__54 CPLA__52 1 0 3.3202 8.4603 62.31400    483 V1398:1
CVES__54 CVES__51 1 7 0.0000 0.0000 0.000000   2000 VES:1:nSP:1
CVES__54 CYSVT_51 1 0 1.9106 6.0198 44.71070    572 V1383:2
CVET__52 CJIP__52 1 0 0.1101 0.3400 2.479300    483 V1373:1
CVIT__11 CPRE__12 1 0 1.7600 23.904 360.0000   1600 V490:1
CVIT__11 CVIT__13 1 7 0.0000 0.0000 0.000000   9999 VIT:4:nSP:1
CVIT__21 CEPVR_21 1 0 1.0212 6.4324 42.99590    577 V017:1
CVIT__21 CEPVR_22 2 0 1.0212 6.4324 42.99590    577 V018:1
CVIT__21 CETIS_21 1 0 0.7018 3.0589 20.99170    300 V011:1
CVIT__21 CHRA__23 1 8 6.2291 26.852 174.0083    684 V223:1
CVIT__21 CVIT__22 2 7 0.0000 0.0000 0.000000   1296 VIT:2:nKSP:1
CVIT__21 CVIT__25 1 7 0.0000 0.0000 0.000000   1165 VIT:2:nSPP:1
CVIT__51 CCHES_52 1 8 0.4066 1.0406 7.851200    460 V927:1
CVIT__51 CETI1_51 5 0 1.2766 3.2561 24.46280    360 V926:1
CVIT__51 CETIS_51 1 8 1.2766 3.2561 24.46280    360 V921:1
CVIT__51 CETIS_53 3 8 1.2548 3.2029 24.13220    360 V923:1
CVIT__51 CJEHL_51 1 8 0.4368 1.4205 10.49590    535 V1299:1
CVIT__51 CJIND_52 1 0 3.3336 9.3097 72.97520    460 V1283:1
CVIT__51 CPLAD_51 1 0 6.4178 21.593 660.3306    460 V1279:1
CVIT__51 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1
CVIT__51 CVIT__55 4 7 0.0000 0.0000 0.000000   2000 VIT:1:nSPP:1
CVIT__51 CYNOS_51 1 0 1.2245 3.2573 21.73550    460 V1293:1
CVIT__52 CCHES_51 2 0 0.4066 1.0406 7.851200    460 V928:1
CVIT__52 CETIS_52 2 8 1.2548 3.2029 24.13220    360 V922:1
CVIT__52 CETIS_55 4 0 1.2245 3.1254 23.55370    360 V925:1
CVIT__52 CTUHN_51 1 0 2.6305 6.7445 50.49590    460 V1298:1
CVIT__52 CVIT__51 3 2 0.0000 0.0000 0.000000   2000 VIT:1:nSP:1
CVLM__52 CBOR__52 1 0 0.7115 2.4551 70.66120    550 V540:1
CVMEZ_51 CRZNV_52 1 0 1.7630 5.5430 41.48760    530 V564:1
CVMEZ_51 CSKVM_52 1 0 0.8615 2.7080 20.24790    530 V5665:1
CVMEZ_51 CVMEZ_52 1 7 0.0000 0.0000 0.000000   2000 VMEZ:1:nSP:1
CVMEZ_52 CDEZA_51 1 0 0.4235 1.1265 7.520700    483 V569:1
CVMEZ_52 CDEZA_52 2 0 0.4174 1.1108 7.438000    483 V5621:1
CVMEZ_52 CVSTN_52 1 0 2.2627 7.2322 48.42980    530 V576:1
CVMEZ_52 CVSTN_52 2 0 2.2627 7.2322 48.42980    530 V575:1
CVMZ__51 CRIP__51 1 0 2.6923 8.7229 63.30580    522 V516:1
CVOP__51 CBO___52 1 0 1.7001 5.4002 38.59500    572 V5593:1
CVRAT_51 CVRAT_53 1 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP1
CVRAT_52 CVRAT_53 2 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP2
CVRAT_53 CNOH2_51 2 0 0.1428 0.4477 3.388400    360 V644:1
CVRAT_53 CNOH3_51 1 0 0.0266 0.0500 12.31400    360 V5002:1
CVRAT_53 CNOH3_52 2 0 0.0266 0.0500 12.31400    360 V5001:1
CVRAT_53 CNOH4_53 1 0 0.0218 0.2505 5.371900    600 V5003:1
CVRAT_55 CE804_52 1 0 0.6413 3.5937 28.51240    720 V698:1
CVRAT_55 CE804_52 2 0 0.6413 3.5937 28.51240    720 V697:1
CVRAT_55 CEDET_57 1 0 0.4296 5.6326 84.04960   2200 V692:1
CVRAT_55 CKUNC_52 1 0 0.6461 2.0316 15.20660    530 V605:1
CVRAT_55 CKUNC_52 2 0 0.6461 2.0316 15.20660    530 V606:1
CVRAT_55 COVHB_52 1 0 1.0951 3.6421 23.71900    530 V5647:1
CVRAT_55 CPASK_51 1 0 0.7284 2.4006 15.61980    530 V5648:1
CVRCH_51 CNOPA_51 1 0 3.5296 9.8603 70.90910    400 V1111:1
CVRCH_52 CVRCH_51 1 7 0.0000 0.0000 0.000000   2000 VRCH:1:nSP1:
CVRE__55 CJIRI_52 1 8 0.6401 1.6395 12.31400    360 V951:1
CVRE__55 COSTR_51 1 0 3.6179 9.2311 69.42150    360 V371:1
CVRE__55 CYJIR_51 1 0 0.5530 1.4109 10.66120    535 V957:1
CVRE__56 CLPCE_51 1 0 0.9958 2.5398 19.17360    535 V958:1
CVRE__56 COSTR_52 2 0 3.6179 9.2311 69.42150    360 V372:1
CVRE__56 CROTA_52 1 0 1.3056 3.6276 27.43800    460 V1286:1
CVRE__56 CVREK_51 1 0 0.1404 0.3642 2.727300    360 V952:1
CVRE__56 CVRE__55 1 2 0.0000 0.0000 0.000000   2000 VRE_:1:nSP1:
CVRN__55 CSTX__54 1 0 0.9656 4.6234 35.45450    720 V317:1
CVRN__55 CYJIL_51 1 0 0.3751 1.7533 13.30580    720 V316:2
CVRV__51 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:2
CVSES_52 CVSES_53 1 2 0.0000 0.0000 0.000000   2000 VSES:1:nSP1:
CVSES_52 CYCKD_52 6 0 0.3303 0.8204 5.950400    400 V1982:1
CVSES_53 CHKJI_52 1 0 1.6795 4.8497 34.62810    400 V1161:1
CVSES_53 CYVSE_51 1 0 0.0302 0.0799 0.578500    400 V1981:1
CVSTN_52 CUSCD_52 1 0 0.8857 2.2712 35.04130    455 V565:1
CVSTN_53 CVSTN_51 1 7 0.0000 0.0000 0.000000   2000 VSTN:1:nKSP:
CVT2__21 CHRA__22 1 0 1.1180 4.8303 54.21490   1079 V226:HRA
CVT2__21 CVTZ__21 1 0 0.2807 1.5682 44.00830    700 V226:VTZ
CVT2__21 CVYS__21 1 0 1.0503 4.5302 50.78510   1079 V226:VYS
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136 61.40500    120 V1214:1
CVYSC_52 CKUNC_51 1 0 1.2415 4.2265 27.43800    530 V648:1
CVYSH_11 CCST__12 2 0 1.9680 26.304 407.0000   2400 V419:1
CVYSH_11 CVYSH_15 B 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA56
CVYSH_12 CVYS__11 9 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA12
CVYSH_13 CEPOC_11 1 0 0.1120 1.2160 16.00000   1095 V467:1
CVYSH_13 CVYS__11 2 2 0.0000 0.0000 0.000000   2000 VYS:4:ACA03
CVYSH_14 CHRA__14 1 0 1.2480 13.088 168.0000   2125 V411:1
CVYSH_14 CVYSH_13 A 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA34
CVYSH_15 CEPC2_11 2 0 0.1120 1.2800 17.00000   1600 V468:1
CVYSH_15 CVYS__11 4 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA05
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1
CVYSH_16 CVYSH_17 C 2 0.0000 0.0000 0.000000   2752 VYS:4:ACA78
CVYSH_17 CEPOC_13 3 0 0.1280 1.2960 17.00000   1095 V469:1
CVYSH_17 CVYS__11 6 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA07
CVYSH_18 CBAB__11 2 8 1.4400 20.000 301.0000   2402 V450:1
CVYSH_19 CVYS__11 8 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA09
CVYSH_1A CBAB__11 1 0 1.4400 20.000 301.0000   2445 V428:1
CVYSH_1A CVYS__11 G 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA91
CVYS__11 CVYSH_18 H 7 0.0000 0.0000 0.000000   3200 VYS:4:ACA92
CVYS__12 CVYSH_11 5 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA06
CVYS__12 CVYSH_12 1 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA02
CVYS__12 CVYSH_14 3 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA04
CVYS__12 CVYSH_16 7 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA08
CVYS__12 CVYSH_18 E 7 0.0000 0.0000 0.000000   3200 VYS:4:ACA84
CVYS__12 CVYSH_19 F 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA90
CVYS__12 CVYSH_1A D 2 0.0000 0.0000 0.000000   3200 VYS:4:ACA82
CVYS__21 CCST__22 1 0 6.6211 37.142 210.0000    756 V201:1
CVYS__21 CVYS__22 1 2 0.0000 0.0000 0.000000   1749 VYS:2:nSP
CVYS__22 CCHT__22 1 0 1.1422 9.5203 145.9917    824 V211:1
CVYS__22 CHRA__21 1 0 2.1296 9.2008 102.9959   1079 V225:1
CVYS__52 CEPOC_51 1 0 0.6982 1.7823 28.42980    459 V950:1
CVYS__52 CLOUN_51 1 0 2.0497 5.2369 45.04130    459 V1538:1
CVYS__52 CPODB_52 1 0 6.4566 17.138 126.3636    459 V354:1
CVYS__52 CVYS__53 3 2 0.0000 0.0000 0.000000   2000 VYS:1:nSP1
CVYS__52 CVYS__53 4 7 0.0000 0.0000 0.000000   2000 VYS:1:nSP2
CVYS__52 CZATC_53 1 0 4.2556 11.280 110.9091    459 V355:1
CVYS__52 CZATR_52 1 0 1.1761 3.8079 42.06610    459 V1532:1
CVYS__53 CEPOC_52 2 0 0.6982 1.7823 24.79340    459 V949:1
CVYS__53 CRAK__54 1 0 8.9419 23.501 188.5950    460 V311:1
CVYS__53 CSNY__54 1 0 4.8594 13.571 104.5455    459 V357:1
CVYS__53 CZATR_52 2 0 1.1737 3.7994 42.64460    459 V1531:1
CVY___52 CBU___51 1 0 3.8163 9.0314 87.02480    455 V519:1
CVY___52 CPRT__52 1 8 4.3681 11.368 81.48760    455 V556:1
CXCEK_51 CPORI_51 1 0 3.7897 9.5699 66.69420    400 V1165:1
CXHO__51 CVKA__51 1 0 4.6198 11.591 83.14050    450 V8756:2
CXSPO_51 CKRL__51 1 0 1.2245 3.1182 21.65290    460 V345:1
CXTAB_51 CPAC__51 1 8 5.2502 14.649 108.3471    572 V1357:1
CXTAB_51 CTAB__52 1 0 0.0012 0.0500 0.082600    483 V1381:1
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015 18.67770    455 V551:2
CYDA1_51 CYDA2_51 1 0 0.1367 0.4392 3.057900    530 V671:2
CYDCS_52 CYDA2_52 2 0 0.3194 1.0285 7.190100    530 V674:2
CYJAC_51 CYTRZ_51 2 0 2.3994 6.0706 44.38020    455 V604:2
CYJAC_52 CYTRZ_52 1 0 2.3994 6.0706 44.38020    455 V603:2
CYMED_51 CYVER_51 1 0 0.9051 2.1937 15.86780    462 V335:3
CYNA__51 COS___52 1 0 3.0637 7.6895 57.43800    455 V502:2
CYOS__51 COS___51 1 8 0.6570 2.1417 14.87600    180 V5586/V512:1
CYSKN_52 CYELU_51 3 0 0.2190 0.9583 7.768600    535 V1202:3
CYVSE_51 CYCKD_51 4 0 0.3303 0.8797 5.785100    400 V1981:4
CZAMB_51 CCTRE_52 1 0 1.9904 11.530 92.89260    800 V1181:1
CZAP__52 CDAS__54 1 0 0.5602 1.9396 13.71900    483 V1322:1
CZATR_51 CZATC_53 1 0 0.6582 2.2554 15.70250    459 V1533:1
CZATR_51 CZATR_52 1 7 0.0000 0.0000 0.000000   2000 ZATR:1:nSP
CZATR_52 CNEXN_51 1 0 0.3969 0.3364 104.2975    300 V1535:1
CZBR__52 CYLOX_52 1 0 0.7635 4.3536 32.06610    720 V1923:2
CZDA__51 CMZR__52 1 0 0.3703 0.9595 6.859500    825 V5536:1
CZDB1_51 CZDB2_51 1 8 0.2722 0.3606 2.314000    240 V5637:1
CZDB1_52 CZDB1_51 2 7 0.0000 0.0000 0.000000   2000 ZDB1:1:nSP:1
CZDB1_52 CZDB2_52 2 0 0.2722 0.3606 2.314000    180 V5638:1
CZDI__51 CHOR__52 1 0 1.9953 5.1607 35.95040    460 ***(DNF)***
CZDO__52 COTR__55 1 0 2.7503 8.9540 62.06610    530 V5576:1
D1ABS_3  D1FVO_3  1 0 1.6020 10.713 441.6000    750 E_ABS-FVO
D1ABS_3  D1SVB_3  1 0 2.0180 14.457 101.8000    990 E_ABS-SVB
D1ABS_31 D1SQN_3  1 0 1.8080 10.375 3349.800    885 E_ABS-SQN
D1ADL_3  D1FER_3  1 0 0.1900 1.6070 775.4000   1200 E_ADL-FER
D1ADL_3  D1HVV_3  1 0 0.0400 0.3040 162.3000   1200 E_ADL-HVV
D1ADL_3  D1ZBQ_3  1 0 0.2670 2.3620 1259.100   1200 E_ADL-ZBQ
D1AHA_2  D1GNK_2  1 0 0.9740 2.9490 1605.300   1025 D_AHA-GNK
D1AND_3  D1BDR_3  1 0 1.0970 7.4050 40.70000   1161 E_AND-BDR
D1AND_3  D1MAG_3  1 0 1.7340 9.8200 65.60000    980 E_AND-MAG
D1ASR_1  D1PZR_11 1 0 0.3280 7.4210 120.8000   2400 C_ASR-TJE
D1ASR_1  D1REV_1  1 0 0.5930 13.421 218.4000   2400 C_ASR-REV
D1ASR_11 D1PZR_1  1 0 0.3280 7.4210 120.8000   2400 C_REV-TJE
D1ASR_3  D1THY_3  1 0 0.1430 1.1220 448.8000   1042 E_ASR-THY
D1BBG_2  D1EDR_2  1 0 0.7080 9.6410 3321.500   1028 D_BBG-EDR
D1BBG_2  D1HRC_2  1 0 1.3420 3.9910 2307.200   1028 D_BBG-HRC
D1BBR_3  D1KAS_3  1 0 1.9800 10.635 117.3000    980 E_BBR-KAS
D1BBR_3  D1RIB_3  1 0 0.5010 6.8770 2827.400   1430 E_BBR-RIB_LK
D1BDK_3  D1NSP_3  1 0 1.5320 8.3170 60.10000    980 E_BDK-NSP
D1BDK_3  D1NVV_3  1 0 3.6780 11.990 1450.800    725 E_BDK-NVV
D1BDR_3  D1LAG_3  1 0 0.2820 3.3240 41.10000   1384 E_BDR-LAG
D1BED_3  D1NOR_3  1 0 0.8220 6.6460 2366.900   1200 E_BED-NOR
D1BED_3  D1SIN_3  1 0 0.6720 5.2750 1593.400    959 E_BED-SIN
D1BED_3  D1STR_3  1 0 1.3910 12.026 3286.100    954 E_BED-STR
D1BIL_3  D1IDU_3  1 0 1.0560 9.3360 2994.400   1200 E_BIL-IDU
D1BIL_3  D1LOL_3  1 0 0.7110 6.6300 2368.500   1168 E_BIL-LOL
D1BIL_3  D1RSL_3  1 0 0.6290 5.0860 1505.700   1055 E_BIL-RSL
D1BJH_3  D1HESV3  1 0 1.2360 11.217 3481.800   1048 E_BJH-HESV
D1BJH_3  D1TAN_3  1 0 0.4680 4.3520 1658.200   1168 E_BJH-TAN
D1BMS_1  D1KAG_1  1 0 0.0980 0.5880 158.3000    887 C_FER-TRI
D1BMS_1  D1KAG_1  2 0 0.0980 0.5880 158.3000    887 C_FER-TRI
D1DYB_3  D1SBA_3  1 0 1.4030 10.065 70.70000    926 E_DYB-SBA
D1DYB_3  D1VHA_3  1 0 2.0730 14.834 138.3000    849 E_DYB-VHA
D1EDR_1  D1REV_1  1 0 0.6500 8.6530 117.2000   2400 C_EDR-REV_1
D1EDR_1  D1REV_1  2 0 0.6500 8.6530 117.2000   2400 C_EDR-REV_2
D1EDR_3  D1BBG_3  1 0 1.8900 6.1690 4365.200    780 E_EDR-HRB
D1EDR_3  D1HOD_3  1 0 0.3980 3.3680 976.2000    714 E_EDR-HOD
D1EDR_3  D1LYK_3  1 0 1.1590 6.0850 47.10000   1001 E_EDR-LYK_1
D1EDR_3  D1LYK_3  2 0 1.1590 6.0850 47.10000   1001 E_EDR-LYK_2
D1ENB_3  D1IDU_3  1 0 0.6000 7.5180 2845.300   1411 E_ENB-IDU
D1EST_3  D1LYK_3  1 0 0.3580 1.1860 8.500000    560 E_EST-LYK
D1FER_1  D1BMS_1  1 0 1.0520 13.204 169.4000   1774 C_FER-TRI
D1FER_1  D1SKH_1  1 0 0.0830 1.1030 14.90000   1847 C_FER-NVV
D1FER_1  D1SKH_11 1 0 0.0830 1.1030 14.90000   1258 C_FER-VHA
D1FER_1  D1TJE_1  1 0 1.4910 20.850 208.6000   2400 C_FER-TJE
D1FER_3  D1HAK_3  1 0 0.8100 7.3320 54.50000    865 E_FER-THQ
D1FER_3  D1MOSV3  1 0 1.0490 8.7380 78.50000   1200 E_FER-MOSV
D1FER_31 D1MOSV3  1 0 1.0520 8.7330 78.40000    725 E_HVV-MOSV
D1FGD_1  D1FVO_1  1 0 0.3670 4.3710 49.90000    657 C_FGD-FVO
D1FGD_1  D1KAU_11 1 0 1.0810 16.953 193.8000    912 C_FGD-LAG
D1FGD_1  D1KIN_1  1 0 1.0370 12.403 141.6000   2400 C_FGD-KIN
D1FGD_3  D1FGV_3  1 0 0.0690 0.4020 135.9000   1268 E_FGD-FGV
D1FGD_3  D1OSQ_3  1 8 0.3250 2.2040 17.20000   1161 E_FGD-OSQ
D1FGD_3  D1SVB_3  1 0 1.4720 13.016 101.8000   1384 E_FGD-SVB
D1FGV_3  D1FVO_3  1 0 0.4940 2.1100 937.0000    818 E_FGV-FVO
D1FOU_3  D1LOL_3  1 0 0.5010 4.1200 137.5000   1238 E_FOU-LOL
D1FOU_3  D1MOSV3  1 0 2.2420 7.6530 265.9000   1238 E_FOU-MOSV
D1FOU_3  D1TJE_3  1 0 0.0170 0.0930 32.50000   1238 E_FOU-TJE_1
D1FOU_3  D1TJE_3  2 0 0.0170 0.0910 32.70000   1238 E_FOU-TJE_2
D1FRD_3  D1HVO_3  1 0 3.2260 10.673 76.50000    480 E_FRD-HVO
D1FRD_3  D1HVO_3  2 0 3.2260 10.673 76.50000    480 E_FRD-HVO
D1FRD_3  D1KLF_3  1 0 3.4200 11.383 125.7000    725 E_FRD-KLF
D1FRD_3  D1MOSV3  1 8 6.2080 20.474 560.0000    725 E_FRD-MOSV
D1FRT_3  D1KLF_3  1 0 0.4750 3.8550 1152.700   1123 E_FRT-KLF
D1FRT_3  D1NOR_3  1 0 0.4480 3.0860 1226.300   1020 E_FRT-NOR
D1FVO_3  D1GRP_3  1 0 0.9630 6.2370 1903.800    974 E_FVO-GRP
D1FVO_3  D1OSQ_3  1 0 0.3740 0.6910 495.0000    815 E_FVO-OSQ
D1GAT_1  D1REV_1  1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_1
D1GAT_11 D1REV_1  1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_2
D1GMO_3  D1IDU_3  1 0 0.1330 0.8640 407.1000   1411 E_GMO-IDU
D1GNK_2  D1TRI_2  1 0 1.1280 12.980 4431.400   1025 D_GNK-TRI
D1GRP_3  D1GRP_31 1 0 0.0030 0.0500 0.400000    796 E_GRP-RYT
D1GRP_3  D1GRP_31 2 0 0.0030 10.000 0.000000    398 E_GRP-RYT_R
D1GRP_3  D1KIN_3  1 0 0.2770 0.7360 618.3000    815 E_GRP-KIN
D1GRP_31 D1RYT_3  1 0 1.0660 3.1850 1917.800    796 E_GRP-RYT
D1GST_1  D1VHA_13 1 0 0.2750 3.6420 46.90000   1258 C_FER-VHA
D1GST_11 D1NVV_1  1 0 0.2100 2.7870 33.80000   1847 C_FER-NVV
D1HAK_3  D1THQ_3  1 0 0.8100 2.5930 1636.000    865 E_FER-THQ
D1HAL_3  D1HIN_31 1 0 0.0450 0.4030 153.7000    563 E_TAN-TRI_N
D1HAL_3  D1HIN_31 2 0 0.0460 0.4110 156.6000    563 E_TAN-TRI_N
D1HAL_31 D1HIN_3  1 0 0.0460 0.4110 156.7000    563 E_TAN-TRI_S
D1HAL_31 D1HIN_3  2 0 0.0450 0.4030 153.6000    563 E_TAN-TRI_S
D1HASV3  D1MAL_3  1 0 0.9240 7.7210 68.20000   1384 E_HASV-MAL
D1HASV3  D1MLP_3  1 0 0.2910 2.4750 21.00000   1384 E_HASV-MLP
D1HASV3  D1TRI_3  1 0 0.8850 7.3920 65.30000   1384 E_HASV-TRI
D1HAT_3  D1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL
D1HAT_3  D1QSG_3  1 0 0.9030 7.3350 96.80000    857 E_HAT-KNA
D1HESV3  D1SFE_3  1 0 2.5930 8.8060 56.30000    720 E_HESV-SFE
D1HESV3  D1STR_3  1 0 5.3060 18.066 121.8000    725 E_HESV-STR
D1HIN_3  D1TRI_3  1 0 0.2450 1.4600 11.70000   1126 E_TAN-TRI_S
D1HIN_31 D1TRI_3  1 0 0.2450 1.4600 11.70000   1126 E_TAN-TRI_N
D1HJP_3  D1KAS_3  1 0 0.0190 0.1620 61.70000   1348 E_HJP-KAS
D1HLA_1  D1LAG_1  1 0 0.1720 2.5720 32.40000    912 C_KIN-LAG
D1HLA_11 D1LAG_1  1 0 0.1720 2.6950 30.80000    912 C_FGD-LAG
D1HNB_1  D1TEB_1  1 0 0.1560 0.9390 252.8000    887 C_FER-TRI
D1HNB_1  D1TEB_1  2 0 0.1560 0.9390 252.8000    887 C_FER-TRI
D1HNB_3  D1KAG_3  1 0 0.8670 7.2020 64.60000   1384 E_HNB-KAG
D1HNB_3  D1TEB_3  1 0 0.1220 0.5820 374.1000   1034 E_HNB-TRI
D1HQN_3  D1MAL_3  1 0 0.3060 3.1290 43.30000   1384 E_HQN-MAL
D1HRA_3  D1BLV_3  1 0 1.2530 2.5570 1271.300    648 E_HRA-KAE
D1HRB_3  D1BBG_3  1 0 2.5780 5.0970 2591.600    780 E_EDR-HRB
D1HSKV3  D1HQN_3  1 0 0.6420 5.4210 46.70000   1384 E_HSKV-HQN
D1HSKV3  D1TRI_3  1 0 1.1160 9.3440 82.60000   1384 E_HSKV-TRI
D1HVO_3  D1NSP_3  1 0 0.7730 4.3980 1253.500    846 E_HVO-NSP
D1HVO_3  D1NVV_3  1 0 0.6250 3.3070 25.30000    840 E_HVO-NVV_1
D1HVO_3  D1NVV_3  2 0 0.6250 3.3070 25.30000    840 E_HVO-NVV_2
D1HVO_3  D1SKA_3  1 0 0.2720 1.2370 408.8000    350 E_HVO-SKA
D1HVV_3  D1FER_31 1 0 0.3450 1.1710 782.1000    725 E_HVV-MOSV
D1IDU_1  D1TJE_1  1 0 1.6410 22.350 267.9000   1200 C_IDU-TJE
D1IDU_3  D1IDU_31 1 0 0.0020 0.0500 9.700000   1411 E_IDU-VID
D1IDU_3  D1STR_31 1 0 1.6580 5.4860 39.30000    600 E_IDU-STR
D1IDU_3  D1STR_31 2 0 1.6580 5.4860 39.30000    600 E_IDU-STR
D1IDU_31 D1VID_3  1 0 3.4890 11.542 82.70000    706 E_IDU-VID
D1IDU_31 D1VID_3  2 0 3.4890 11.542 82.70000    706 E_IDU-VID
D1JLV_1  D1QSG_1  1 0 0.1570 1.4790 423.7000    875 C_LAG-MAL
D1JLV_1  D1QSG_1  2 0 0.1620 1.4870 424.0000    875 C_LAG-MAL
D1KAE_3  D1BLV_3  1 0 1.1000 3.7790 2527.800    648 E_HRA-KAE
D1KAE_3  D1LYK_3  1 0 2.5090 8.3010 59.50000    725 E_KAE-LYK_1
D1KAE_3  D1LYK_3  2 0 2.5090 8.3010 59.50000    725 E_KAE-LYK_2
D1KAE_3  D1LYK_3  3 0 2.3830 8.1000 210.9000    720 E_KAE-LYK_3
D1KAE_3  D1SFE_3  1 0 4.7050 15.968 246.1000    720 E_KAE-SFE
D1KAE_3  D1STSV3  1 0 3.4650 11.463 82.10000    725 E_KAE-STSV
D1KAE_3  D1STSV3  2 0 3.4650 11.463 82.10000    725 E_KAE-STSV
D1KAG_1  D1HNB_1  1 0 0.4360 5.8100 78.60000   1774 C_FER-TRI
D1KAG_3  D1KBBV3  1 0 0.4730 1.5130 903.2000    868 E_KAG-KBBV
D1KAG_3  D1THQ_3  1 0 0.2740 0.8780 524.6000    896 E_KAG-THQ
D1KAS_1  D1LAG_1  1 0 1.4680 20.886 244.8000   2768 C_KAS-LAG
D1KAS_1  D1ROV_1  1 0 0.5780 13.079 212.8000   2400 C_KAS-REV_1
D1KAS_1  D1ROV_11 1 0 0.5780 13.079 212.8000   2400 C_KAS-REV_2
D1KAS_3  D1MAG_3  1 0 1.2220 11.120 188.8000   1384 E_KAS-MAG
D1KAS_3  D1SHE_3  1 0 0.2040 2.5880 903.7000   1334 E_KAS-SHE_1
D1KAS_3  D1SHE_3  2 0 0.2060 2.5890 907.5000   1334 E_KAS-SHE_2
D1KAU_1  D1KSS_1  1 0 0.1330 0.9360 246.0000    912 C_KIN-LAG
D1KAU_11 D1KSS_11 1 0 0.1330 0.9360 246.0000    912 C_FGD-LAG
D1KIN_1  D1KAU_1  1 0 0.2720 4.2640 48.70000    912 C_KIN-LAG
D1KKR_1  D1HLA_1  1 0 0.0230 0.1830 49.20000    912 C_KIN-LAG
D1KKR_11 D1HLA_11 1 0 0.0230 0.1830 49.20000    912 C_FGD-LAG
D1KLF_3  D1VIL_3  1 0 2.4830 8.4380 511.5000    720 E_KLF-VIL
D1KLY_3  D1KVK_3  1 0 0.0660 0.8580 12.40000   3333 E_GEN-LYK
D1KLY_3  D1LYK_3  1 0 0.0090 0.0500 12.30000   1667 E_GEN-LYK
D1KLY_3  D1LYK_3  2 0 0.0090 0.0500 12.30000   1667 E_GEN-LYK
D1KNA_3  D1JLV_3  1 0 0.2250 1.3850 462.9000    857 E_KNA-LAG
D1KNA_3  D1QSG_3  1 0 0.1090 0.5440 248.8000    857 E_HAT-KNA
D1KNA_3  D1THY_3  1 0 2.1590 11.562 86.00000    980 E_KNA-THY
D1KSH_3  D1SQN_3  1 0 0.0710 0.3730 109.7000   1085 E_SHE-SQN
D1KSS_1  D1KKR_1  1 0 0.3120 0.8770 425.9000    912 C_KIN-LAG
D1KSS_11 D1KKR_11 1 0 0.3120 0.8770 425.9000    912 C_FGD-LAG
D1KTA_3  D1KTR_3  1 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_N
D1KTA_3  D1KTR_3  2 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_N
D1KTA_31 D1KTR_31 1 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_S
D1KTA_31 D1KTR_31 2 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_S
D1KTR_3  D1HAL_3  1 0 1.5460 9.2140 73.70000   1126 E_TAN-TRI_N
D1KTR_31 D1HAL_31 1 0 1.5460 9.2140 73.70000   1126 E_TAN-TRI_S
D1KVK_3  D1VKE_3  1 0 0.0450 0.2040 64.30000   1667 E_GEN-LYK
D1KVK_3  D1VKE_3  2 0 0.0450 0.2040 64.30000   1667 E_GEN-LYK
D1LAG_1  D1JLV_1  1 0 0.2800 4.0460 45.60000   1750 C_LAG-MAL
D1LAG_1  D1SVS_1  1 0 0.1550 2.2440 25.30000    700 C_LAG-SVS
D1LAG_3  D1JLV_3  1 0 0.4700 3.8250 50.30000    857 E_KNA-LAG
D1LAG_3  D1SVS_3  1 0 0.3010 2.7280 20.80000   1384 E_LAG-SVS
D1LAG_3  D1TSV_3  1 0 0.2030 2.3330 27.40000   1380 E_LAG-TUP
D1LKR_3  D1VID_3  1 0 0.5590 3.8160 1494.800    986 E_LKR-VID
D1LYK_3  D1RIB_3  1 0 1.7820 9.9130 270.7000   1430 E_BBR-RIB_LK
D1MAL_1  D1TRI_1  1 0 0.6530 8.6930 117.8000   1828 C_MAL-TRI
D1MES_3  D1TRI_3  1 0 1.9950 9.0990 399.9000    720 E_MES-TRI_1
D1MES_3  D1ZSP_3  1 0 1.4480 3.4000 1649.800    607 E_MES-ZSP
D1MKS_1  D1TRI_1  1 0 0.2870 3.8190 51.80000    657 C_MKS-TRI
D1MKS_3  D1TRI_3  1 0 0.5650 4.7980 40.70000   1384 E_MKS-TRI_1
D1MKS_3  D1TRI_3  2 0 0.5650 4.7980 40.70000   1384 E_MKS-TRI_2
D1MKS_3  D1TRI_3  3 0 0.2820 2.3480 84.30000   1558 E_MKS-TRI_3
D1MLP_3  D1TRI_3  1 0 0.3600 3.0530 25.90000   1384 E_MLP-TRI
D1MLU_3  D1TRI_3  1 0 0.8040 6.7940 58.20000    560 E_MLU-TRI
D1MOSV3  D1VIL_3  1 8 3.1740 10.720 76.80000    725 E_MOSV-VIL
D1NVV_1  D1VHA_14 1 0 0.0610 0.8070 10.90000   2400 C_NVV-VHA
D1NVV_3  D1RAK_3  1 8 6.0070 20.401 140.0000    725 E_NVV-SBA
D1NVV_3  D1ZBQ_3  1 0 0.1080 1.0560 187.3000   1200 E_NVV-ZBQ
D1PZR_1  D1REF_1  1 0 0.1090 1.0060 287.0000   1200 C_REV-TJE
D1PZR_1  D1REF_1  2 0 0.1120 1.0010 287.0000   1200 C_REV-TJE
D1PZR_11 D1REF_11 1 0 0.1120 0.9960 287.0000   1200 C_ASR-TJE
D1PZR_11 D1REF_11 2 0 0.1100 0.9920 287.0000   1200 C_ASR-TJE
D1QSG_1  D1MAL_1  1 0 1.3020 18.839 212.5000   1750 C_LAG-MAL
D1RAM_3  D1STR_3  1 0 1.0390 2.9630 1622.900    712 E_RAM-STR
D1REF_1  D1VER_1  1 0 0.3670 8.3160 135.3000   2400 C_REV-TJE
D1REF_11 D1VER_11 1 0 0.3670 8.3160 135.3000   2400 C_ASR-TJE
D1REV_1  D1ASR_11 1 0 0.5930 13.421 218.4000   2400 C_REV-TJE
D1ROV_1  D1GAT_1  1 0 0.0730 0.5490 156.8000   1258 C_KAS-REV_1
D1ROV_1  D1GAT_1  2 0 0.0630 0.5430 155.2000   1258 C_KAS-REV_1
D1ROV_11 D1GAT_11 1 0 0.0680 0.5360 154.7000   1258 C_KAS-REV_2
D1ROV_11 D1GAT_11 2 0 0.0680 0.5360 155.3000   1258 C_KAS-REV_2
D1RSL_3  D1SIN_3  1 0 0.5660 3.8860 1280.800    959 E_RSL-SIN
D1RYT_3  D1TNK_3  1 0 0.0550 0.3180 113.3000    701 E_RYT-SVS
D1RYT_3  D1TUP_3  1 0 0.2390 2.1130 16.50000   1384 E_RYT-TUP
D1SBA_3  D1RAK_3  1 8 0.1920 0.5010 263.9000    725 E_NVV-SBA
D1SHE_3  D1KSH_3  1 0 1.3750 10.044 69.50000   1085 E_SHE-SQN
D1SHE_3  D1UWN_3  1 0 1.9190 9.2650 311.3000    525 E_SHE-UWN
D1SKH_1  D1GST_11 1 0 0.2600 1.4500 418.5000    924 C_FER-NVV
D1SKH_1  D1GST_11 2 0 0.2600 1.4500 418.5000    924 C_FER-NVV
D1SKH_11 D1GST_1  1 0 0.1600 1.7860 532.4000   1258 C_FER-VHA
D1STR_31 D1STR_3  1 0 0.0040 0.7000 183.3000   1200 E_IDU-STR
D1STSV3  D1SVGV3  1 0 0.6790 9.0030 3737.200   1411 E_STSV-SVGV
D1STSV3  D1VID_3  1 0 2.6050 8.6170 61.70000    720 E_STSV-VID
D1STSV3  D1VID_3  2 0 2.6050 8.6170 61.70000    720 E_STSV-VID
D1TAN_3  D1KTA_3  1 0 0.2320 1.3850 11.10000   1126 E_TAN-TRI_N
D1TAN_3  D1KTA_31 1 0 0.2320 1.3850 11.10000   1126 E_TAN-TRI_S
D1TAN_3  D1TJE_3  1 0 0.2940 3.0280 1151.700   1609 E_TAN-TJE
D1TEB_1  D1TRI_1  1 0 0.4280 5.7060 77.30000   1774 C_FER-TRI
D1TEB_3  D1TRI_3  1 0 0.8440 7.0160 63.00000   1034 E_HNB-TRI
D1TNK_3  D1SVS_3  1 0 0.5080 3.1630 228.0000    701 E_RYT-SVS
D1TRI_3  D1ZSP_3  1 0 3.6030 13.297 1812.400    607 E_TRI-ZSP
D1TSV_3  D1TUP_3  1 0 0.0260 0.2100 79.20000   1380 E_LAG-TUP
D1VER_1  D1VIU_11 1 0 0.0310 0.3170 102.0000   1200 C_REV-TJE
D1VER_1  D1VIU_11 2 0 0.0310 0.3170 102.0000   1200 C_REV-TJE
D1VER_11 D1VIU_1  1 0 0.0310 0.3170 102.0000   1200 C_ASR-TJE
D1VER_11 D1VIU_1  2 0 0.0310 0.3170 102.0000   1200 C_ASR-TJE
D1VHA_1  D1VHA_12 1 0 0.0160 0.1000 0.000000    334 C_VHA-KT51
D1VHA_1  D1VHA_12 2 0 0.0160 0.1000 0.000000    334 C_VHA-KT51
D1VHA_1  D1VHA_13 1 0 0.0160 0.1000 0.000000    629 C_FER-VHA
D1VHA_1  D1VHA_13 2 8 0.0160 0.1000 0.000000    629 C_FER-VHA
D1VHA_1  D1VHA_14 1 0 0.0160 0.1000 0.000000   1200 C_NVV-VHA
D1VHA_1  D1VHA_14 2 0 0.0160 0.1000 0.000000   1200 C_NVV-VHA
D1VHA_3  D1ZBQ_3  1 0 0.1730 1.0300 413.3000    668 E_VHA-ZBQ
D1VIU_1  D1TJE_1  1 0 0.0310 0.7840 12.90000   2400 C_ASR-TJE
D1VIU_11 D1TJE_1  1 0 0.0350 0.7890 12.80000   2400 C_REV-TJE
D2AHM 22 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K3
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1000    919 219
D2AHM 22 D2YSI 21 1 8 5.6490 27.976 201.6000    919 233/230
D2AHM 23 D2AHM 21 1 2 0.0000 0.0000 0.000000   1699 D2AHM 2K12
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1000    919 220
D2AHM 23 D2YSI 22 1 0 5.6490 27.983 201.5000    919 234/230
D2AHM 52 D2AHM 51 2 2 0.0000 0.0000 0.000000   9999 D2AHM 5K08
D2AHM 52 D2AHM 53 1 2 0.0000 0.0000 0.000000   9999 D2AHM 5K15
D2AHM 53 D2AHM 51 1 1 1.2830 6.0430 0.000000   9999
D2AHM 53 D2AHM 52 2 1 5.3140 14.714 0.000000   9999
D2ALFS11 D2YALF12 1 0 0.0030 0.0500 0.400000   2216 DOLL SW / AL
D2ALFS14 D2ALFS11 1 2 0.0000 0.0000 0.000000   4990 D2SHUW1K1
D2ALFS14 D2ALFS11 2 2 0.0000 0.0000 0.000000   4990 D2SHUW1K1
D2ALFS14 D2YALF11 1 8 0.0030 0.0500 0.400000   2216 DOLL BL / AL
D2ALFS51 D2ALFS53 2 1 4.2280 13.900 0.000000   9999
D2ALFS51 D2FARG51 1 1 23.770 68.626 0.000000   9999
D2ALFS51 D2FARG52 1 1 23.780 68.720 0.000000   9999
D2ALFS53 D2ALFS51 1 2 0.0000 0.0000 0.000000   9999 D2ALFS5K
D2ALFS53 D2FARG51 1 1 10.720 47.591 0.000000   9999
D2ALFS53 D2FARG52 1 1 10.722 47.542 0.000000   9999
D2ALFS58 D2ALFS51 1 0 0.0100 0.0500 3.100000   2448 412
D2ALFS59 D2ALFS53 1 0 0.0100 0.0500 3.100000   2448 414
D2ALGE11 D2MEHN13 1 0 0.3700 3.5080 62.59999   3150 2
D2ALGE53 D2HANW51 1 1 6.4240 16.403 0.000000   9999
D2ALGE53 D2HANW52 1 1 6.4240 16.403 0.000000   9999
D2ALGE53 D2LEHR54 1 1 0.8880 2.6200 0.000000   9999
D2ALGE54 D2GODE51 1 1 2.9290 8.8700 0.000000   9999
D2ALGE54 D2GODE52 1 1 2.9290 8.8700 0.000000   9999
D2AS  11 D2AS  12 1 2 0.0000 0.0000 0.000000   3000 D2AS  1K
D2AS  11 D2BRFW11 1 0 2.1410 22.444 352.0000   2616 418
D2AS  52 D2AS  51 1 2 0.0000 0.0000 0.000000   9999 D2AS  1K
D2AS  52 D2AS  51 2 1 2.1780 6.0740 0.000000   9999
D2AUDO21 D2AUDO22 1 2 0.0000 0.0000 0.000000   1699
D2AUDO21 D2AUDO23 1 0 0.0000 0.0500 0.000000   1441 421
D2AUDO22 D2AUDS23 1 0 0.0100 0.0500 0.000000   1441 422
D2AUDO51 D2AUDS51 1 8 0.0050 0.0510 77.60000   2006 411
D2AUDO51 D2ITZW51 1 1 7.4520 17.635 0.000000   9999
D2AUDO51 D2ITZW53 1 1 505.77 1392.1 0.000000   9999
D2AUDO51 D2LBEC51 1 1 25.246 62.029 0.000000   9999
D2AUDO51 D2SIEM51 1 1 244.81 565.27 0.000000   9999
D2AUDO51 D2SIEM54 1 1 247.07 555.34 0.000000   9999
D2AUDO52 D2AUDO51 1 2 0.0000 0.0000 0.000000   9999 D2AUDO5K
D2AUDO52 D2AUDO51 2 1 3.2020 14.352 0.000000   9999
D2AUDO52 D2AUDS59 1 0 0.0100 0.0500 3.500000   2326 412
D2AUDO52 D2ITZW51 1 1 281.21 1500.0 0.000000   9999
D2AUDO52 D2ITZW53 1 1 9.0260 21.258 0.000000   9999
D2AUDO52 D2LBEC51 1 1 28.005 68.920 0.000000   9999
D2AUDO52 D2SIEM51 1 1 271.59 628.07 0.000000   9999
D2AUDO52 D2SIEM54 1 1 274.11 617.05 0.000000   9999
D2AUDS11 D2AUDS14 1 2 0.0000 0.0000 0.000000   3712 D2AUDS5K
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.6000   3600 KUMM SW
D2AUDS11 D2WILW11 1 8 1.3180 15.410 194.8000   2216 AUDS BL
D2AUDS14 D2HAND12 1 8 1.7370 19.863 256.2000   2216 HAND GN
D2AUDS14 D2WILW12 1 0 1.3180 15.410 194.8000   2216 AUDS RT
D2BA-N51 D2BA-N52 2 1 268.07 1796.5 0.000000   9999
D2BA-N51 D2LU  52 1 1 10.751 55.720 0.000000   9999
D2BA-N52 D2BA-N51 1 2 0.0000 0.0000 0.000000   9999 D2BA-N5K
D2BA-N52 D2LU  52 1 1 14.720 58.219 0.000000   9999
D2BECH11 D2EICK12 1 0 0.4120 3.7490 66.60000   3150 1
D2BECH12 D2BECH13 1 2 0.0000 0.0000 0.000000   3711 D2BECH1K1
D2BECH12 D2EICK11 1 0 0.4120 3.7490 66.60000   3150 3
D2BECH13 D2BECH11 1 2 0.0000 0.0000 0.000000   3150 D2BECH1K
D2BECH21 D2LAGE21 1 0 0.6370 3.7640 43.80000   1310 03
D2BECH21 D2VELT22 1 0 2.3450 9.4210 120.4000   1021 07
D2BECH22 D2BECH21 1 2 0.0000 0.0000 0.000000   1440 D2BECH2K
D2BECH22 D2VELT21 1 0 1.9650 9.9410 133.8000   1207 01
D2BEHS11 D2BORK13 1 0 0.8890 7.3530 137.1000   3006 2
D2BEHS11 D2WUER11 1 0 1.6920 14.327 254.0000   2953 1
D2BEHS12 D2BEHS11 1 2 0.0000 0.0000 0.000000   3349 D2BEHS1K
D2BEHS12 D2YWUE11 1 0 0.3400 2.8860 50.90000   2953 2
D2BEHS51 D2BORK52 1 1 4.0390 10.610 0.000000   9999
D2BEHS51 D2WUER51 1 1 18.868 59.076 0.000000   9999
D2BEHS51 D2WUER52 1 1 18.283 59.130 0.000000   9999
D2BEHS52 D2BEHS51 1 2 0.0000 0.0000 0.000000   9999 D2BEHS5K
D2BEHS52 D2BEHS51 2 1 0.3380 1.4970 0.000000   9999
D2BEHS52 D2BORK52 1 1 7.9710 20.543 0.000000   9999
D2BEHS52 D2WUER51 1 1 18.868 59.076 0.000000   9999
D2BEHS52 D2WUER52 1 1 18.283 59.130 0.000000   9999
D2BORK11 D2BEHS12 1 0 0.8770 7.5540 132.7000   3006 1
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.6000   2947 2
D2BORK11 D2MECK11 1 8 1.1440 10.199 186.0000   2950 2
D2BORK11 D2MECK12 1 0 1.1440 10.199 186.0000   2950 1
D2BORK13 D2BORK11 1 2 0.0000 0.0000 0.000000   4990 D2BORK1K1
D2BORK13 D2BORK11 2 7 0.0000 0.0000 0.000000   3711 D2BORK1K2
D2BORK13 D2GIEN11 1 0 2.1400 18.420 323.6000   2947 1
D2BORK51 D2DIPP51 1 1 22.834 64.109 0.000000   9999
D2BORK51 D2DIPP52 1 1 8.6030 26.505 0.000000   9999
D2BORK51 D2GIEN52 1 1 3.8550 14.786 0.000000   9999
D2BORK52 D2BORK51 1 7 0.0000 0.0000 0.000000   9999 D2BORK5K
D2BRAN52 D2BRAN55 2 7 0.0000 0.0000 0.000000   9999 D2BRAN5K22
D2BRAN54 D2BRAN51 1 2 0.0000 0.0000 0.000000   9999 D2BRAN5K02
D2BRAN54 D2BRAN51 2 1 6.8970 33.459 0.000000   9999
D2BRFW12 D2BRFW13 1 2 0.0000 0.0000 0.000000   3711 D2BRFW1K2
D2BRFW13 D2BRFW11 1 2 0.0000 0.0000 0.000000   3711 D2BRFW1K1
D2BRFW52 D2BRFW51 1 1 0.5420 6.5800 0.000000   9999
D2BRUN12 D2BRUN13 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K19
D2BRUN13 D2BRUN11 1 2 0.0000 0.0000 0.000000   3711 D2BRUN1K37
D2BRUN51 D2SDON51 1 1 0.6010 3.3270 0.000000   9999
D2BRUN59 D2BRUN51 1 0 0.0020 0.0500 53.40000   1729 411
D2BUKD8A D2BUKD8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKD8G
D2BUKZ8A D2BUKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKZ8G
D2BUTL11 D2BRUN11 1 0 0.1150 1.5100 19.70000   2665 BUTL BL
D2BUTL12 D2BRUN12 1 0 0.1150 1.5100 19.70000   2665 BUTL GN
D2BUTL12 D2BUTL11 1 2 0.0000 0.0000 0.000000   4000 D2BUTL1K
D2CLPO23 D2CONN25 1 0 3.7540 21.434 204.1000    790 CLPO RT
D2CLPO24 D2CONN21 1 0 3.7530 21.530 204.1000    706 CLPO GN
D2CLPO51 D2CLPO52 2 1 12.714 29.334 0.000000   9999
D2CLPO51 D2CONN52 1 1 28.500 76.270 0.000000   9999
D2CLPO51 D2CONN53 1 1 19.078 47.974 0.000000   9999
D2CLPO51 D2DIEL51 1 1 14.573 36.544 0.000000   9999
D2CLPO51 D2GANK52 1 1 6.9200 17.205 0.000000   9999
D2CLPO51 D2NLAN51 1 1 60.028 142.77 0.000000   9999
D2CLPO52 D2CLPO51 1 2 0.0000 0.0000 0.000000   9999 D2CLPO5K
D2CLPO52 D2CONN52 1 1 17.932 45.647 0.000000   9999
D2CLPO52 D2DIEL51 1 1 16.737 43.105 0.000000   9999
D2CLPO52 D2GANK52 1 1 14.313 36.415 0.000000   9999
D2CLPO52 D2NLAN51 1 1 69.023 168.43 0.000000   9999
D2CONN11 D2CONO15 2 0 0.0010 0.0500 0.500000   4000 CONO RT
D2CONN11 D2DIEL11 2 0 1.4730 16.643 219.5000   2216 DIEL RT
D2CONN11 D2FEDD11 1 0 0.3640 6.5350 873.0000   2570 CONN GN
D2CONN12 D2CONN11 1 2 0.0000 0.0000 0.000000   3716 D2CONN1K
D2CONN12 D2CONO14 2 0 0.0010 0.0500 0.500000   4000 CONO BL
D2CONN12 D2DIEL12 1 0 1.4730 16.647 219.6000   2216 DIEL WS
D2CONN12 D2FEDD13 1 0 0.3650 6.5310 898.8000   2570 CONN GE
D2CONN22 D2CONN24 1 2 0.0000 0.0000 0.000000   2803 D2CONN2K
D2CONN22 D2CONN25 1 0 0.1000 0.1000 0.000000   1258 BEKSS1
D2CONN22 D2FEDD23 1 0 0.6910 8.2330 115.8000   2216 FEDD BL
D2CONN23 D2CONN26 1 8 0.1000 0.1000 31.40000   3304 BEKSS2
D2CONN24 D2CONN21 1 0 0.1000 0.1000 0.000000   1258 BEKSS3
D2CONN24 D2CONO28 1 0 0.0040 0.0550 24.70000   1412 422
D2CONN24 D2CONO29 1 8 0.0010 0.0500 2.200000   2039 423
D2CONN24 D2FEDD21 1 0 0.6910 8.2310 115.8000   2216 FEDD RT
D2CONN24 D2UWES21 1 0 0.8350 9.3480 121.3000   1898 CONN RT
D2CONN52 D2CONN53 1 2 0.0000 0.0000 0.000000   9999 D2CONN5K1
D2CONN52 D2CONN53 2 1 3.1400 9.4190 0.000000   9999
D2CONN52 D2EMDB51 1 1 143.04 297.15 0.000000   9999
D2CONN52 D2EMDB52 1 1 10.483 32.664 0.000000   9999
D2CONN52 D2UWES51 1 1 12.192 35.110 0.000000   9999
D2CONN52 D2VOSL51 1 1 13.697 40.545 0.000000   9999
D2CONN52 D2VOSL52 1 1 9.6660 29.699 0.000000   9999
D2CONN53 D2EMDB51 1 1 142.08 295.31 0.000000   9999
D2CONN53 D2EMDB52 1 1 10.478 32.643 0.000000   9999
D2CONN53 D2UWES51 1 1 8.9210 26.115 0.000000   9999
D2CONN53 D2VOSL51 1 1 13.602 40.292 0.000000   9999
D2CONN53 D2VOSL52 1 1 9.5990 29.514 0.000000   9999
D2CONN57 D2CONN53 1 0 0.0040 0.0810 22.00000   1262 413
D2CONN58 D2CONN52 1 8 0.0040 0.0810 22.00000   1306 412
D2CONO15 D2CONO14 1 2 0.0000 0.0000 0.000000   3752 D2CONO1K2
D2CONO15 D2CONO19 1 8 0.0010 0.0500 0.300000   1199 D2CONO1 TR
D2CONO15 D2UWES12 1 0 0.8160 9.4040 122.3000   2400 CONO GE
D2CONO59 D2CONN52 1 8 0.0020 0.0500 35.80000   1777 411
D2DIEL12 D2DIEL15 4 7 0.0000 0.0000 0.000000   2216 T442 BYPASS
D2DIEL13 D2DIEL11 3 7 0.0000 0.0000 0.000000   2216 T441 BYPASS
D2DIEL13 D2DIEL14 1 2 0.0000 0.0000 0.000000   4030 D2DIEL1K2
D2DIEL15 D2DIEL14 1 2 0.0000 0.0000 0.000000   2400 D2DIEL1K
D2DIEL15 D2DOEW11 1 0 0.4820 5.4200 70.70000   2216 GELB
D2DIEL51 D2NLAN51 1 1 3.0550 9.4010 0.000000   9999
D2DIKE21 D2DIKE2A 1 2 0.0000 0.0000 0.000000   9999 D2DIKE2G
D2DIKW12 D2DIKW13 1 8 0.0000 0.0500 0.000000   9999 HU WS
D2DIKZ8A D2DIKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2DIKZ8G
D2DILL52 D2ASSL51 1 1 2.4120 7.4400 0.000000   9999
D2DILL52 D2BORK51 1 1 7.5780 20.497 0.000000   9999
D2DIPP12 D2DIPP1Z 1 2 0.0000 0.0000 0.000000   2494 SS-MONITOR
D2DIPP1Z D2GKRO11 1 0 2.4580 22.654 397.9000   2204 2
D2DIPP1Z D2GKRO12 1 8 2.4580 22.654 397.9000   2204 1
D2DIPP51 D2DIPP52 2 1 1.2660 4.0750 0.000000   9999
D2DIPP51 D2GIEN52 1 1 119.89 239.50 0.000000   9999
D2DIPP51 D2MECK51 1 1 16.286 36.975 0.000000   9999
D2DIPP51 D2MECK52 1 1 16.286 36.975 0.000000   9999
D2DIPP52 D2DIPP51 1 2 0.0000 0.0000 0.000000   9999 CN
D2DIPP52 D2GIEN52 1 1 46.298 99.429 0.000000   9999
D2DIPP52 D2MECK51 1 1 16.286 36.975 0.000000   9999
D2DIPP52 D2MECK52 1 1 16.286 36.975 0.000000   9999
D2DOEH51 D2DOEH53 1 1 21.094 42.122 0.000000   9999
D2DOEH56 D2DOEH57 1 0 0.0030 0.0500 2.200000    695 BEK1
D2DOEH57 D2DOEH51 1 0 0.0030 0.0500 2.200000    695 BEK3
D2DOEH59 D2DOEH53 1 0 0.0030 0.0500 2.200000    695 BEK2
D2DOEW11 D2DOEW14 1 2 0.0000 0.0000 0.000000   4000 D2DOEW1K
D2DOEW11 D2DOEW14 2 8 1.3800 24.900 2256.900   3712 2/GW1
D2DOLL12 D2DOLL13 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K06
D2DOLL12 D2YALF12 1 0 0.7710 8.8800 115.5000   2216 DOLL SW / AL
D2DOLL13 D2DOLL11 1 2 0.0000 0.0000 0.000000   4000 D2DOLL1K20
D2DOLL51 D2ALFS51 1 1 16.464 58.914 0.000000   9999
D2DOLL51 D2ALFS53 1 1 11.593 43.086 0.000000   9999
D2DOLL51 D2FARG51 1 1 346.10 1195.4 0.000000   9999
D2DOLL51 D2FARG52 1 1 346.18 1195.6 0.000000   9999
D2DOLL51 D2LUEN51 1 1 11.897 47.715 0.000000   9999
D2DOLL51 D2SOTT52 1 1 495.34 1744.9 0.000000   9999
D2DOLL51 D2SOTT53 1 1 495.34 1744.9 0.000000   9999
D2DOLL52 D2ALFS51 1 1 25.647 79.164 0.000000   9999
D2DOLL52 D2ALFS53 1 1 6.1420 20.163 0.000000   9999
D2DOLL52 D2DOLL51 1 2 0.0000 0.0000 0.000000   9999 D2BORK2K
D2DOLL52 D2DOLL51 2 1 17.025 60.282 0.000000   9999
D2DOLL52 D2FARG51 1 1 519.33 1546.3 0.000000   9999
D2DOLL52 D2FARG52 1 1 519.45 1546.6 0.000000   9999
D2DOLL52 D2LUEN51 1 1 14.438 47.156 0.000000   9999
D2DOLL52 D2SOTT52 1 1 33.889 101.67 0.000000   9999
D2DOLL52 D2SOTT53 1 1 33.889 101.67 0.000000   9999
D2DORT59 D2YDOR51 2 0 0.1740 0.7870 10.50000   9999 KARB-DORT-8
D2DWKD1A D2DWKD1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKD1G
D2DWKE1A D2DWKE1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKE1G
D2DWKZ1A D2DWKZ1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKZ1G
D2EICK12 D2EICK13 1 2 0.0000 0.0000 0.000000   3716 D2EICKK1K2
D2EICK13 D2EICK11 1 2 0.0000 0.0000 0.000000   3716 D2EICK1K12
D2EICK52 D2EICK53 1 2 0.0000 0.0000 0.000000   9999 D2EICK5K
D2EICK52 D2EICK53 2 1 0.0000 0.0500 0.000000   9999
D2EICK52 D2MEIS51 1 1 0.0000 85.815 0.000000   9999
D2ELSE11 D2BECH11 1 8 0.8910 7.9780 144.4000   3150 2
D2ELSE11 D2TWIS12 1 0 1.4950 13.704 242.7000   3126 2
D2ELSE12 D2BECH12 1 0 0.8900 7.9800 144.4000   3126 1
D2ELSE12 D2ELSE11 1 2 0.0000 0.0000 0.000000   3711 D2ELSE1K
D2ELSE12 D2TWIS11 1 8 1.4950 13.704 242.7000   3126 1
D2ELSE51 D2ELSE52 2 1 1.6560 6.2900 0.000000   9999
D2ELSE51 D2TWIS51 1 1 10.817 30.174 0.000000   9999
D2ELSE51 D2TWIS52 1 1 5.6320 23.851 0.000000   9999
D2ELSE51 D2VOER51 1 1 13.543 45.097 0.000000   9999
D2ELSE51 D2VOER52 1 1 13.543 45.097 0.000000   9999
D2ELSE52 D2ELSE51 1 2 0.0000 0.0000 0.000000   9999 D2ELSE5K
D2ELSE52 D2TWIS51 1 1 26.167 63.139 0.000000   9999
D2ELSE52 D2TWIS52 1 1 14.486 50.682 0.000000   9999
D2ELSE52 D2VOER51 1 1 18.682 62.499 0.000000   9999
D2ELSE52 D2VOER52 1 1 18.682 62.499 0.000000   9999
D2ELT 12 D2RED 14 1 0 1.2560 14.359 257.5000   3216 428
D2ELT 51 D2BA-N51 1 1 2.4630 7.8590 0.000000   9999
D2ELT 51 D2BRFW51 1 1 12.911 49.817 0.000000   9999
D2ELT 51 D2BRFW52 1 1 10.664 38.188 0.000000   9999
D2ELT 51 D2ELT 52 1 2 0.0000 0.0000 0.000000   9999 D2ELT 5K
D2ELT 51 D2TRE 51 1 1 134.11 302.13 0.000000   9999
D2ELT 51 D2TRE 52 1 1 98.913 198.54 0.000000   9999
D2ELT 51 D2TRE 54 1 1 401.26 668.90 0.000000   9999
D2ELT 52 D2BA-N51 1 1 851.55 2598.5 0.000000   9999
D2ELT 52 D2BA-N52 1 1 721.06 2363.3 0.000000   9999
D2ELT 52 D2BRFW51 1 1 16.595 65.389 0.000000   9999
D2ELT 52 D2BRFW52 1 1 13.726 50.127 0.000000   9999
D2ELT 52 D2ELT 51 2 1 142.26 300.53 0.000000   9999
D2ELT 52 D2LU  52 1 1 1097.7 2818.8 0.000000   9999
D2ELT 52 D2TRE 51 1 1 494.50 946.93 0.000000   9999
D2ELT 52 D2TRE 52 1 1 260.99 442.71 0.000000   9999
D2ELT 52 D2TRE 54 1 1 521.57 879.50 0.000000   9999
D2ELWE11 D2NVLD12 1 0 0.7630 8.9620 119.2000   2620 NVLD GN
D2ELWE12 D2ELWE13 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K2
D2ELWE12 D2FARG12 1 0 0.2250 2.6730 37.20000   2620 FARG GN
D2ELWE12 D2GANK12 1 0 0.7590 8.8090 111.2000   2620 GANK RT
D2ELWE13 D2ELWE11 1 2 0.0000 0.0000 0.000000   4000 D2ELWE1K1
D2EMDB21 D2EMDB22 1 2 0.0000 0.0000 0.000000   2238 D2EMDB2K
D2EMDB21 D2YEMO21 1 0 0.0720 0.4120 3.200000   1122 EMOS WS
D2EMDB22 D2YEMO22 1 0 0.0720 0.4120 3.200000   1122 EMOS SW
D2EMDB51 D2DIEL51 1 1 5.0660 14.014 0.000000   9999
D2EMDB51 D2VOSL51 1 1 34.743 94.183 0.000000   9999
D2EMDB51 D2VOSL52 1 1 20.620 64.924 0.000000   9999
D2EMDB52 D2DIEL51 1 1 10.175 27.121 0.000000   9999
D2EMDB52 D2EMDB51 1 2 0.0000 0.0000 0.000000   9999 D2EMDB5K
D2EMDB52 D2EMDB51 2 1 0.4400 2.3020 0.000000   9999
D2EMDB52 D2VOSL51 1 1 35.197 95.411 0.000000   9999
D2EMDB52 D2VOSL52 1 1 20.890 65.770 0.000000   9999
D2EMDE21 D2EMDB22 1 0 0.0480 0.3910 5.800000   1000 EMDE RT
D2EMOS11 D2CONN12 1 0 0.7580 13.750 1042.200   2570 CONN GE
D2EMOS11 D2CONO14 1 0 0.7660 13.913 1060.800   2570 CONO BL
D2EMOS28 D2YEMO22 1 0 0.0280 0.0600 57.60000   1321 EMOS SW
D2EMOS29 D2YEMO21 1 0 0.0720 0.3050 30.60000   1321 EMOS WS
D2EOKE8A D2EOKE8B 1 2 0.0000 0.0000 0.000000   9999 D2EMOS8G
D2ERZH21 D2YERZ23 1 0 0.4600 2.2000 15.70000    834 3
D2ERZH22 D2YERZ24 1 0 0.4430 2.0420 15.00000    834 2
D2ETZ 11 D2ETZ 12 2 2 0.0000 0.0000 0.000000   4039 D2ETZ 1KSF08
D2ETZ 12 D2MH  12 1 0 2.3210 26.271 338.2000   2484 437
D2ETZ 21 D2SD  22 1 0 2.2600 17.208 121.8000   1253 248
D2ETZ 51 D2ETZ 52 1 2 0.0000 0.0000 0.000000   9999 D2ETZ 5K
D2ETZ 51 D2ETZ 54 2 1 43.927 142.20 0.000000   9999
D2ETZ 52 D2ETZ 51 2 1 38.984 126.05 0.000000   9999
D2ETZ 52 D2ETZ 53 1 2 0.0000 0.0000 0.000000   9999 CN
D2ETZ 52 D2ETZ 54 1 1 9.5720 39.694 0.000000   9999
D2ETZ 52 D2MUEN51 1 1 92.275 278.27 0.000000   9999
D2ETZ 52 D2MUEN52 1 1 12.356 68.187 0.000000   9999
D2ETZ 52 D2MUEN53 1 1 333.15 1452.2 0.000000   9999
D2ETZ 52 D2MUEN54 1 1 25.102 220.89 0.000000   9999
D2ETZ 52 D2RED 51 1 1 127.33 866.00 0.000000   9999
D2ETZ 52 D2RED 52 1 1 124.47 856.97 0.000000   9999
D2ETZ 52 D2WG  51 1 1 86.972 316.43 0.000000   9999
D2ETZ 53 D2ETZ 51 1 1 0.3410 2.4160 0.000000   9999
D2ETZ 53 D2ETZ 52 2 1 39.167 127.14 0.000000   9999
D2ETZ 53 D2ETZ 54 1 1 44.133 143.43 0.000000   9999
D2ETZ 54 D2ETZ 51 1 2 0.0000 0.0000 0.000000   9999 CN
D2ETZ 54 D2MUEN51 1 1 100.40 294.41 0.000000   9999
D2ETZ 54 D2MUEN52 1 1 13.720 72.229 0.000000   9999
D2ETZ 54 D2MUEN53 1 1 366.52 1537.3 0.000000   9999
D2ETZ 54 D2MUEN54 1 1 28.606 234.21 0.000000   9999
D2ETZ 54 D2RED 51 1 1 142.89 917.42 0.000000   9999
D2ETZ 54 D2RED 52 1 1 139.78 907.86 0.000000   9999
D2ETZ 54 D2WG  51 1 1 95.115 334.85 0.000000   9999
D2FARG11 D2YALF11 1 8 1.5600 17.973 233.7000   2216 DOLL BL / AL
D2FARG12 D2FARG11 1 2 0.0000 0.0000 0.000000   4000 D2FARG1K03
D2FARG51 D2FARG52 2 1 18.900 60.397 0.000000   9999
D2FARG52 D2FARG51 1 2 0.0000 0.0000 0.000000   1020 D2FARG5K
D2FARG59 D2FARG51 1 0 0.0040 0.0750 50.30000   1828 411
D2FEDD11 D2FEDD12 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK1
D2FEDD11 D2MAKW12 1 0 0.0460 0.5990 181.0000   1111 SUEZ
D2FEDD12 D2FEDD13 1 2 0.0000 0.0000 0.000000   3716 D2FEDDK2
D2FEDD21 D2FEDD23 1 2 0.0000 0.0000 0.000000   2832 D2FEDD5K
D2FEDD21 D2MAAD21 1 0 0.1300 1.4950 20.50000   2216 MAAD WS
D2FEDD23 D2MAAD22 1 0 0.1300 1.4930 20.50000   2216 MAAD SW
D2FG  12 D2FG  13 1 2 0.0000 0.0000 0.000000   1200 D2FG  1K
D2FG  12 D2OHFG12 2 0 0.2000 2.2010 40.10000   1200 430
D2FG  13 D2OHFG11 2 0 0.2000 2.2010 40.10000   1200 429
D2FG  19 D2FG  13 1 8 0.0100 0.0500 0.000000   9999 DUMMY
D2FRAM52 D2FRAM53 1 2 0.0000 0.0000 0.000000   9999 D2FRAM5K
D2FRAM52 D2FRSW51 1 9 0.4320 0.5960 0.000000   9999
D2FRAM53 D2FRAM55 1 0 0.0040 0.0530 17.60000   9999 8
D2FRAM53 D2FRAM56 1 0 0.0040 0.0530 17.60000   9999 7
D2FRAM53 D2FRSW51 1 9 0.4160 0.6050 0.000000   9999
D2FRAM55 D2YDOR51 2 0 0.7810 2.6180 21.20000   9999 KARB-DORT-8
D2FRAM56 D2KARB51 1 0 0.8960 3.1930 30.10000   9999 KARB-FRAN-7
D2FRAM57 D2FRAM52 1 0 0.0020 0.0500 35.90000   1577 213
D2FRAM58 D2FRAM52 1 0 0.0020 0.0500 35.90000   1392 214
D2FRAM59 D2FRAM53 1 0 0.0020 0.0500 35.80000   1577 215
D2FRAN21 D2YDOE21 1 0 0.7870 3.7630 50.00000   1250 1
D2FRAN22 D2FRAN21 1 0 0.1000 0.1000 0.000000   1250 1
D2FRAN24 D2YDOE22 1 0 0.7870 3.7630 50.00000   1250 2
D2FRAN51 D2DOEH51 1 1 94.410 201.98 0.000000   9999
D2FRAN51 D2DOEH53 1 1 8.6720 31.049 0.000000   9999
D2FRSW11 D2FRSW12 1 2 0.0000 0.0000 0.000000   2400 D2FRSW1K
D2GANK11 D2DIKW12 1 8 0.6660 12.417 474.7000   2570 HU WS
D2GANK12 D2DIKW11 1 8 0.6660 12.420 1162.600   2570 HU SW
D2GANK12 D2GANK13 1 2 0.0000 0.0000 0.000000   3150 D2GANK1K
D2GANK13 D2GANK11 1 2 0.0000 0.0000 0.000000   4990 D2GANK2K
D2GANK52 D2DIEL51 1 1 265.03 516.53 0.000000   9999
D2GANK52 D2NLAN51 1 1 1080.9 2013.6 0.000000   9999
D2GANK52 D2UWES51 1 1 4.2460 13.455 0.000000   9999
D2GEB 51 D2GEB 52 2 1 33.190 351.40 0.000000   9999
D2GEB 51 D2GEB 5B 1 2 0.0000 0.0000 0.000000   2280 D2GEB 5G2
D2GEB 51 D2GEB 5C 1 2 0.0000 0.0000 0.000000    990 D2GEB 5G3
D2GEB 51 D2LU  51 1 1 6.5810 21.263 0.000000   9999
D2GEB 51 D2MEB 51 2 1 25.172 85.454 0.000000   9999
D2GEB 51 D2MEB 52 1 1 19.227 59.343 0.000000   9999
D2GEB 52 D2GEB 51 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5K
D2GEB 52 D2GEB 5A 1 2 0.0000 0.0000 0.000000   2280 D2GEB 5G1
D2GEB 52 D2LU  51 1 1 1.1840 13.910 0.000000   9999
D2GEB 52 D2MEB 51 1 1 306.26 4282.4 0.000000   9999
D2GEB 52 D2MEB 52 2 1 330.21 2778.4 0.000000   9999
D2GIEN11 D2DILL11 1 0 1.0620 9.6060 168.7000   2612 3
D2GIEN11 D2KARB11 2 0 1.5200 12.852 227.9000   2947 2
D2GIEN12 D2ASSL11 1 0 0.4030 3.4670 60.90000   2612 4
D2GIEN12 D2GIEN13 1 2 0.0000 0.0000 0.000000   4039 D2GIEN1K
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5000   2953 1
D2GIEN13 D2GIEN11 1 2 0.0000 0.0000 0.000000   4039 D2GIEN2K
D2GIEN51 D2DOEH51 1 1 67.918 165.56 0.000000   9999
D2GIEN51 D2DOEH53 1 1 5.7580 25.225 0.000000   9999
D2GIEN51 D2FRAN51 1 1 3.3360 16.131 0.000000   9999
D2GIEN51 D2GIEN52 1 7 0.0000 0.0000 0.000000   9999 D2GIEN5K
D2GIEN51 D2GKRO51 1 1 13.154 53.977 0.000000   9999
D2GIEN52 D2ASSL51 1 1 0.7940 2.6050 0.000000   9999
D2GKRO11 D2BRFW12 1 0 2.8800 30.645 470.5000   2616 417
D2GKRO11 D2GKRO12 1 2 0.0000 0.0000 0.000000   4000 D2GKRO1K
D2GKRO11 D2GKRO1B 1 2 0.0000 0.0000 0.000000   1486 D2GKRO1G4
D2GKRO12 D2AS  12 1 8 0.7560 8.3810 121.3000   2616 412
D2GKRO12 D2GKRO1C 1 2 0.0000 0.0000 0.000000   1274 D2GKRO1G5
D2GKRO21 D2FRAN21 1 0 1.2680 6.3190 84.40000   1250 3
D2GKRO21 D2TRE 21 1 0 6.3900 28.892 229.3000    954 217
D2GKRO21 D2YDOE22 1 0 0.5350 2.5580 34.60000   1250 2
D2GKRO22 D2GKRO21 1 2 0.0000 0.0000 0.000000   1766 D2GKRO2K
D2GKRO22 D2TRE 21 1 0 6.3900 28.892 229.3000    954 218
D2GKRO22 D2YDOE21 1 0 0.5350 2.5580 34.60000   1250 1
D2GKRO51 D2DOEH51 1 1 5.2880 16.009 0.000000   9999
D2GKRO51 D2DOEH53 1 1 4.5170 13.890 0.000000   9999
D2GKRO51 D2FRAN51 1 1 19.593 66.389 0.000000   9999
D2GKRO52 D2FRAN51 1 1 1.7660 8.8030 0.000000   9999
D2GKRO52 D2GKRO51 1 2 0.0000 0.0000 0.000000   9999 D2GKRO5K
D2GLEI22 D2GLEI21 1 2 0.0000 0.0000 0.000000   1600 D2GLEI2K
D2GLEI52 D2BRAN55 1 1 0.9800 2.2630 0.000000   9999
D2GLEI54 D2BRAN51 1 1 1.1750 3.0900 0.000000   9999
D2GLEI54 D2BRAN54 1 1 1.5510 3.8530 0.000000   9999
D2GLEI54 D2GLEI52 1 7 0.0000 0.0000 0.000000   9999 D2GLEI5K
D2GLEI54 D2HATT51 1 1 6.3260 22.890 0.000000   9999
D2GLEI54 D2HELM52 1 1 5.8500 19.527 0.000000   9999
D2GLEI54 D2HELM53 1 1 4.2250 12.310 0.000000   9999
D2GODE22 D2LEHR22 1 0 4.0400 20.360 137.3000    667 1
D2GODE22 D2YERZ23 1 0 1.0300 5.1800 35.20000    667 3
D2GODE51 D2GODE52 1 2 0.0000 0.0000 0.000000   9999 D2GODE5X
D2GODE51 D2GODE52 2 1 6.5960 17.782 0.000000   9999
D2GODE51 D2HARD52 1 1 11.289 32.271 0.000000   9999
D2GODE51 D2LAMS52 1 1 2.3710 8.4530 0.000000   9999
D2GODE52 D2HARD52 1 1 7.2300 17.963 0.000000   9999
D2GODE52 D2LAMS51 1 1 1.9950 6.5500 0.000000   9999
D2GOET21 D2WUER22 1 8 5.5090 26.653 270.3000    834 4
D2GOET22 D2GOET21 1 2 0.0000 0.0000 0.000000   1699 D2GOET2K
D2GOET22 D2WUER21 1 8 5.5090 26.653 270.4000    834 3
D2GOET51 D2GOET52 1 2 0.0000 0.0000 0.000000   9999 D2GOET5K09
D2GOET51 D2HARD55 1 1 2.5630 6.3690 0.000000   9999
D2GOET52 D2HARD55 1 1 2.5630 6.3690 0.000000   9999
D2GR  11 D2BRFW12 1 0 0.0680 0.7720 14.50000   2880 427
D2GR  11 D2BRFW12 2 0 0.0690 0.7940 14.40000   2880 487
D2GR  11 D2ELT 12 1 0 0.7800 8.8300 161.2000   3216 422
D2GR  11 D2GR  12 1 2 0.0000 0.0000 0.000000   3150 D2GR  1K
D2GR  11 D2OD  1U 1 8 1.0700 12.378 225.2000   3571 423
D2GR  11 D2RAI 11 1 8 2.0000 21.703 408.1000   2400 433
D2GR  12 D2BRFW11 1 0 0.0680 0.7720 14.40000   2880 426
D2GR  12 D2RAI 12 1 0 2.0000 21.703 405.3000   2400 434
D2GROH11 D2MEHN12 1 0 1.8530 17.122 302.9000   3150 1
D2GROH12 D2ALGE11 1 0 1.4840 13.616 204.4000   3126 2
D2GROH12 D2GROH11 1 2 0.0000 0.0000 0.000000   3150 D2GROH1K
D2GROH51 D2GROH52 2 1 0.0000 0.0500 0.000000   9999
D2GROH51 D2LAGE52 1 1 0.0000 10.955 0.000000   9999
D2GROH52 D2GROH51 1 2 0.0000 0.0000 0.000000   9999 D2GROH5K
D2GROH52 D2LAGE52 1 1 0.0000 13.092 0.000000   9999
D2HAMN21 D2BDOR21 1 0 3.4770 18.642 145.7000    859 BLAU
D2HAMN22 D2HAMN21 1 2 0.0000 0.0000 0.000000   2000 D2HAMN2K04
D2HAMN22 D2HAMN21 2 7 0.0000 0.0000 0.000000   2000 D2HAMN2K12
D2HAMN22 D2ITZW21 1 8 3.7370 19.839 155.0000    859 ITZW RT
D2HAMN52 D2KRUE51 1 1 7.1130 22.005 0.000000   9999
D2HAND11 D2SHUW11 1 0 0.3540 6.4590 125.7000   3349 HAND GE
D2HAND12 D2HAND14 1 2 0.0000 0.0000 0.000000   3711 D2HAND1K1
D2HAND14 D2AUDS11 1 0 1.7370 19.863 256.2000   2216 HAND BL
D2HAND15 D2HAND11 2 2 0.0000 0.0000 0.000000   3711 D2HAND1K2
D2HAND15 D2SHUW13 1 0 0.3540 6.4590 125.7000   3349 HAND RT
D2HAND51 D2HUSN51 1 1 1.9340 13.572 0.000000   9999
D2HAND51 D2HUSN53 1 1 1.9350 13.578 0.000000   9999
D2HAND51 D2KLIS52 1 1 2.5130 16.717 0.000000   9999
D2HANW51 D2HANW52 2 1 1.3100 4.4780 0.000000   9999
D2HANW52 D2HANW51 1 2 0.0000 0.0000 0.000000   9999 D2HANW5K
D2HARD11 D2ERZH11 1 0 0.4870 8.9240 174.1000   3711 4
D2HARD11 D2ERZH12 1 0 0.4870 8.9240 174.1000   3711 5
D2HARD21 D2GOET21 1 0 1.2950 6.1790 42.50000    667 2
D2HARD21 D2YERZ24 1 0 2.6130 12.876 82.70000    667 2
D2HARD26 D2HARD21 1 0 0.0010 0.0500 0.000000    600 2
D2HARD26 D2HARD22 1 0 0.1000 0.1000 0.000000    600 BEKT211
D2HARD52 D2HARD55 1 7 0.0000 0.0000 0.000000   9999 D2HARD5K
D2HARD52 D2LAMS51 1 1 15.178 38.494 0.000000   9999
D2HARD52 D2LAMS52 1 1 14.227 38.571 0.000000   9999
D2HARD55 D2VOER51 1 1 9.1050 22.617 0.000000   9999
D2HARD55 D2VOER52 1 1 9.1040 22.616 0.000000   9999
D2HATT11 D2HELM11 2 0 0.7140 6.5110 118.7000   3150 2
D2HATT12 D2HELM12 1 0 0.7140 6.5110 118.7000   3150 1
D2HATT51 D2BRAN51 1 1 7.8600 20.347 0.000000   9999
D2HATT51 D2BRAN54 1 1 14.465 47.676 0.000000   9999
D2HATT52 D2BRAN51 1 1 16.050 52.529 0.000000   9999
D2HATT52 D2BRAN54 1 1 2.6330 7.1500 0.000000   9999
D2HATT52 D2HATT51 1 2 0.0000 0.0000 0.000000   9999 CN
D2HATT52 D2HATT51 2 1 0.5840 2.5340 0.000000   9999
D2HEIW11 D2SDON12 1 0 0.3030 5.4690 105.1000   3349 HEIW BL
D2HEIW12 D2HEIW13 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K07
D2HEIW12 D2SDON11 1 0 0.3030 5.4690 105.1000   3349 HEIW GN
D2HEIW13 D2HEIW11 1 2 0.0000 0.0000 0.000000   3711 D2HEIW1K09
D2HEIW51 D2ITZW52 1 1 3.3460 8.3790 0.000000   9999
D2HEIW51 D2SDON51 1 1 0.3290 3.0660 0.000000   9999
D2HELM11 D2HELM12 1 2 0.0000 0.0000 0.000000   3150 D2HELM1K
D2HELM19 D2HELM11 1 0 0.1980 1.8870 18.40000    807 KW BUSCHHAUS
D2HELM52 D2BRAN51 1 1 164.36 339.03 0.000000   9999
D2HELM52 D2HATT51 1 1 2.5490 10.308 0.000000   9999
D2HELM53 D2BRAN51 1 1 21.485 39.205 0.000000   9999
D2HELM53 D2HATT51 1 1 30.545 58.251 0.000000   9999
D2HELM53 D2HATT52 1 1 2.5580 10.513 0.000000   9999
D2HELM53 D2HELM52 1 2 0.0000 0.0000 0.000000   9999 D2HELM5K
D2HELM53 D2HELM52 2 1 64.676 154.16 0.000000   9999
D2HEYD11 D2OVEN13 1 0 0.1560 1.4780 25.50000   1440 1
D2HUSN11 D2HEIW11 1 0 0.6110 11.021 214.1000   3349 HUSN WS
D2HUSN11 D2KLIS11 1 0 0.5130 9.3270 181.8000   3349 KLIS WS
D2HUSN12 D2HEIW12 1 0 0.6110 11.021 214.1000   3349 HUSN SW
D2HUSN12 D2HUSN13 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K15
D2HUSN12 D2KLIS12 1 0 0.5130 9.3280 181.9000   3349 KLIS SW
D2HUSN13 D2HUSN11 1 2 0.0000 0.0000 0.000000   3711 D2HUSN1K5
D2HUSN51 D2AUDO51 1 1 12.862 43.513 0.000000   9999
D2HUSN51 D2AUDO52 1 1 12.861 43.511 0.000000   9999
D2HUSN51 D2HUSN53 1 2 0.0000 0.0000 0.000000   9999 D2HUSN59
D2HUSN51 D2HUSN53 3 1 0.4440 2.8520 0.000000   9999
D2HUSN51 D2KLIS52 1 1 1.4320 13.948 0.000000   9999
D2HUSN53 D2AUDO51 1 1 12.718 42.841 0.000000   9999
D2HUSN53 D2AUDO52 1 1 12.717 42.839 0.000000   9999
D2HUSN53 D2HUSN51 2 7 0.0000 0.0000 0.000000   9999 D2HUSN58
D2HUSN53 D2KLIS52 1 1 1.4320 13.947 0.000000   9999
D2HWBC19 D2HWYK11 1 0 0.0600 0.0500 0.000000   9999 FIKTIV
D2HWKR1D D2HWBC19 1 0 0.0100 0.0500 0.000000   1500 1
D2HWYK11 D2SIEM11 1 0 0.0740 0.9300 12.60000   1699 HWBC GE
D2IN  21 D2IN  22 1 2 0.0000 0.0000 0.000000   1699 D2IN  2K
D2IN  21 D2IN  2B 1 2 0.0000 0.0000 0.000000   1486 D2IN  2G2
D2IN  21 D2RAI 23 1 8 4.5570 34.542 256.1000   1103 266
D2IN  22 D2RAI 23 1 0 4.8350 36.648 271.7000   1102 265
D2IN  51 D2IN  52 1 2 0.0000 0.0000 0.000000   9999 D2IN  5K
D2IN  51 D2IN  52 2 1 4.9520 11.923 0.000000   9999
D2IN  51 D2OBA 51 1 1 143.70 577.76 0.000000   9999
D2IN  51 D2OBA 54 1 1 528.08 2670.9 0.000000   9999
D2IN  52 D2GEB 51 1 1 33.187 117.58 0.000000   9999
D2IN  52 D2GEB 52 1 1 438.34 5462.1 0.000000   9999
D2IN  52 D2KRI 52 1 1 510.40 3501.2 0.000000   9999
D2IN  52 D2KRI 53 1 1 1002.1 2488.1 0.000000   9999
D2IN  52 D2LU  51 1 1 86.938 298.73 0.000000   9999
D2IN  52 D2MEB 51 1 1 70.660 274.41 0.000000   9999
D2IN  52 D2MEB 52 1 1 54.621 190.75 0.000000   9999
D2IN  52 D2OBA 51 1 1 143.42 578.19 0.000000   9999
D2IN  52 D2OBA 54 1 1 526.72 2672.8 0.000000   9999
D2INHA21 D2MAAD21 1 0 0.2190 2.3160 34.40000   1440 INHA SW
D2INHA21 D2NORG2B 1 2 0.0000 0.0000 0.000000   9999 D2NORG2G
D2IRS 11 D2IRS 12 1 2 0.0000 0.0000 0.000000   2543 D2IRS 1K
D2IRS 11 D2IRS 1B 1 2 0.0000 0.0000 0.000000    679 D2IRS 1G5DT
D2IRS 11 D2RAI 11 1 0 2.4340 26.763 494.7000   2461 425
D2IRS 12 D2IRS 1A 1 2 0.0000 0.0000 0.000000   1062 D2IRS 1G4
D2IRS 12 D2IRS 1C 1 2 0.0000 0.0000 0.000000   1274 D2IRS 1G5GT
D2IRS 12 D2IRS 1E 1 2 0.0000 0.0000 0.000000   1062 D2IRS 1G3
D2IRS 12 D2IRS 1F 1 2 0.0000 0.0000 0.000000   1481 D2IRS 1G6
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.2000   2326 421
D2IRS 12 D2RAI 12 1 8 2.4340 26.763 494.7000   2400 424
D2IRS 51 D2IN  51 1 1 0.7200 2.2880 0.000000   9999
D2IRS 51 D2IN  52 1 1 10.866 34.932 0.000000   9999
D2IRS 51 D2IRS 52 1 2 0.0000 0.0000 0.000000   9999 D2IRS 5K
D2IRS 51 D2OBA 51 1 1 36.971 101.87 0.000000   9999
D2IRS 51 D2OBA 54 1 1 146.25 473.53 0.000000   9999
D2IRS 51 D2SIT 51 1 1 3.9980 10.733 0.000000   9999
D2IRS 52 D2IN  51 1 1 10.856 34.917 0.000000   9999
D2IRS 52 D2IN  52 1 1 0.7200 2.2890 0.000000   9999
D2IRS 52 D2IRS 51 2 1 1.9370 4.7620 0.000000   9999
D2IRS 52 D2OBA 51 1 1 36.989 101.31 0.000000   9999
D2IRS 52 D2OBA 54 1 1 146.46 470.96 0.000000   9999
D2IRS 52 D2SIT 51 1 1 3.9970 10.730 0.000000   9999
D2IS  11 D2IS  17 1 7 0.0000 0.0000 0.000000   2112 D2IS  1G2
D2IS  11 D2OH  11 1 8 1.4100 17.295 250.1000   2400 443
D2IS  11 D2OH  12 1 0 1.4100 17.291 256.7000   3115 444
D2IS  11 D2PT  13 1 0 1.4300 15.587 287.1000   2400 451
D2IS  13 D2IS  11 1 2 0.0000 0.0000 0.000000   2548 D2IS  1K
D2IS  13 D2IS  18 1 7 0.0000 0.0000 0.000000   2112 D2IS  1G3
D2IS  13 D2OH  11 1 0 1.3500 16.677 266.1000   2400 446
D2IS  13 D2PT  12 1 0 1.4300 15.587 287.1000   2400 452
D2IS  15 D2IS  17 1 8 0.1000 0.1000 0.000000   2112 405
D2IS  16 D2IS  18 1 8 0.1000 0.1000 0.000000   2112 406
D2ITZW22 D2BDOR21 1 0 1.4950 8.2150 64.10000    915 ITZW GN
D2ITZW22 D2BRUN21 1 0 0.4750 5.5510 70.00000   1699 ITZW RT
D2ITZW22 D2ITZW21 1 2 0.0000 0.0000 0.000000   1699 D2ITZW2K
D2ITZW51 D2KUMM51 1 1 7.0620 25.109 0.000000   9999
D2ITZW51 D2LBEC51 1 1 275.91 1696.4 0.000000   9999
D2ITZW52 D2WILW51 1 1 0.2480 2.4670 0.000000   9999
D2ITZW53 D2ITZW51 1 2 0.0000 0.0000 0.000000   9999
D2ITZW53 D2ITZW51 2 1 0.3630 4.2630 0.000000   9999
D2ITZW53 D2KUMM51 1 1 11.895 25.481 0.000000   9999
D2ITZW53 D2LBEC51 1 1 589.59 1756.6 0.000000   9999
D2ITZW57 D2ITZW53 1 0 0.1000 0.1000 0.000000   1514
D2JARD11 D2HAND12 1 0 0.4220 4.7240 61.20000   2216 JARD GN
D2JARD12 D2HAND14 1 0 0.4220 4.7240 61.20000   2216 JARD BL
D2JARD12 D2JARD13 1 2 0.0000 0.0000 0.000000   4000 D2JARD1K1
D2JARD12 D2JARD1A 3 2 0.0000 0.0000 0.000000    340 D2JARD1G
D2JARD13 D2JARD11 2 2 0.0000 0.0000 0.000000   4000 D2JARD1K2
D2JARD52 D2JARD51 1 2 0.0000 0.0000 0.000000   1438 D2JARD5K
D2JARD52 D2JARD51 2 1 0.2020 1.7090 0.000000   9999
D2KARB11 D2FRSW11 1 0 0.7740 6.8510 120.3000   2204 3
D2KARB11 D2GKRO11 1 0 0.5870 4.9400 88.30000   2980 3
D2KARB12 D2GKRO12 1 0 0.5870 4.9400 88.30000   2980 1
D2KARB12 D2KARB11 1 2 0.0000 0.0000 0.000000   4039 D2KARB1K
D2KARB51 D2YDOR51 2 0 0.1150 0.5750 8.800000   9999 KARB-DORT-8
D2KHT 25 D2KHT 2B 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G2
D2KHT 25 D2SLZ 22 2 0 0.5000 2.8400 32.70000   9999 264
D2KHT 25 D2SLZ 23 1 0 0.5000 2.8400 32.70000   9999 265
D2KHT 2A D2KHT 25 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G1
D2KIES22 D2AUDO21 1 0 2.1180 12.232 93.90000    949 KIES GE
D2KIES22 D2KIES21 1 2 0.0000 0.0000 0.000000   1500 D2KIES2K
D2KIES52 D2AUDO51 1 1 18.584 43.947 0.000000   9999
D2KIES52 D2AUDO52 1 1 20.616 48.829 0.000000   9999
D2KIES52 D2HAND54 1 1 16.169 55.887 0.000000   9999
D2KIES52 D2ITZW51 1 1 212.92 1205.9 0.000000   9999
D2KIES52 D2ITZW53 1 1 512.48 1425.5 0.000000   9999
D2KIES52 D2KIES53 2 1 9.8520 26.751 0.000000   9999
D2KIES52 D2LBEC51 1 1 21.145 54.043 0.000000   9999
D2KIES52 D2SHUW51 1 1 342.74 558.86 0.000000   9999
D2KIES52 D2SHUW52 1 1 303.83 497.87 0.000000   9999
D2KIES52 D2SIEM51 1 1 36.964 98.337 0.000000   9999
D2KIES52 D2SIEM54 1 1 37.433 96.665 0.000000   9999
D2KIES53 D2AUDO51 1 1 66.483 150.88 0.000000   9999
D2KIES53 D2AUDO52 1 1 73.757 167.64 0.000000   9999
D2KIES53 D2HAND54 1 1 16.156 55.842 0.000000   9999
D2KIES53 D2ITZW51 1 1 798.08 4155.4 0.000000   9999
D2KIES53 D2ITZW53 1 1 1574.3 4281.5 0.000000   9999
D2KIES53 D2KIES52 1 2 0.0000 0.0000 0.000000   9999 D2KIES5K
D2KIES53 D2LBEC51 1 1 71.039 174.46 0.000000   9999
D2KIES53 D2SHUW51 1 1 342.46 558.40 0.000000   9999
D2KIES53 D2SHUW52 1 1 303.58 497.46 0.000000   9999
D2KIES53 D2SIEM51 1 1 52.518 120.49 0.000000   9999
D2KIES53 D2SIEM54 1 1 52.996 118.37 0.000000   9999
D2KIEW21 D2KIES21 1 0 1.2970 7.4920 57.50000    949 KIES BL
D2KIEW22 D2AUDO22 1 0 1.6500 9.5310 73.20000    949 KIEW RT
D2KIEW22 D2KIEW21 1 2 0.0000 0.0000 0.000000   1200 D2KIEW2K
D2KILS11 D2WAHL11 1 8 0.2590 2.3330 42.20000   3150 3
D2KLIS12 D2KLIS13 1 2 0.0000 0.0000 0.000000   3711 D2KLIS1K4
D2KLIS13 D2KLIS11 2 2 0.0000 0.0000 0.000000   3711 D2KLIS1K12
D2KLIS51 D2KLIS53 1 2 0.0000 0.0000 0.000000   4000 D2KLIS5K17
D2KLIS53 D2KLIS51 2 1 0.0300 0.0770 0.000000   9999
D2KR  21 D2YKR 21 1 0 0.0300 0.2690 2.500000   1247 251
D2KR  22 D2YKR 22 2 8 0.0300 0.2690 2.500000   1247 250
D2KRI 11 D2YKRI12 1 0 0.0760 0.6510 13.10000   2206 438/432
D2KRI 12 D2KRI 11 1 7 0.0000 0.0000 0.000000   3000 D2KRI 1K
D2KRI 12 D2YKRI11 1 0 0.0760 0.6510 13.10000   2206 431/438
D2KRI 52 D2GEB 51 1 1 0.9460 9.9940 0.000000   9999
D2KRI 52 D2GEB 52 1 1 0.4310 5.4710 0.000000   9999
D2KRI 52 D2LU  51 1 1 1.5550 10.105 0.000000   9999
D2KRI 52 D2MEB 51 1 1 376.07 2746.6 0.000000   9999
D2KRI 52 D2MEB 52 1 1 328.72 1776.4 0.000000   9999
D2KRI 53 D2BA-N51 1 1 4.4690 27.345 0.000000   9999
D2KRI 53 D2BA-N52 1 1 3.5230 25.212 0.000000   9999
D2KRI 53 D2ELT 52 1 1 11.597 36.526 0.000000   9999
D2KRI 53 D2GEB 51 1 1 341.79 770.90 0.000000   9999
D2KRI 53 D2KRI 52 1 7 0.0000 0.0000 0.000000   1984 D2KRI 5K
D2KRI 53 D2LU  51 1 1 1208.7 2471.2 0.000000   9999
D2KRI 53 D2LU  52 1 1 6.5980 30.101 0.000000   9999
D2KRI 53 D2MEB 51 1 1 15.077 40.786 0.000000   9999
D2KRI 53 D2MEB 52 1 1 32.115 97.452 0.000000   9999
D2KRUE12 D2KRUE11 1 2 0.0000 0.0000 0.000000   3995 D2KRUE1K
D2KRUE12 D2STAD13 1 0 1.4880 13.575 238.0000   3154 2
D2KUMM12 D2DOLL12 1 0 0.4150 7.1300 120.1000   3154 DOLL GN
D2KUMM51 D2HAMN52 1 1 2.9670 11.997 0.000000   9999
D2LAGE21 D2VELT21 1 8 2.8630 12.266 151.9000   1021 06
D2LAGE52 D2LAGE51 1 2 0.0000 0.0000 0.000000   9999 D2LAGE5K
D2LAGE52 D2LAGE51 2 1 0.0000 0.0500 0.000000   9999
D2LAMS11 D2ERZH11 1 0 0.1380 2.5000 48.40000   3711 4
D2LAMS12 D2ERZH12 1 0 0.1380 2.5000 48.40000   3711 5
D2LAMS12 D2LAMS11 1 2 0.0000 0.0000 0.000000   3711 D2LAMS1K
D2LAMS51 D2LAMS52 2 1 4.7730 17.441 0.000000   9999
D2LAMS52 D2LAMS51 1 2 0.0000 0.0000 0.000000   9999 D2LAMS5K
D2LAND11 D2GROH12 1 0 2.1370 18.400 323.0000   3038 1
D2LAND12 D2GROH11 1 0 2.1370 18.402 323.2000   3038 2
D2LAND12 D2LAND11 1 2 0.0000 0.0000 0.000000   3752 D2LAND1K
D2LAND21 D2HANW21 1 8 2.5520 12.718 169.9000   1020 3
D2LAND22 D2HANW22 1 0 2.5520 12.718 169.9000   1008 4
D2LAND22 D2LAND21 1 2 0.0000 0.0000 0.000000   2000 D2LAND2K
D2LAND22 D2LEHR21 1 0 4.3800 21.840 292.2000   1044 1
D2LBEC21 D2HAMN21 1 0 3.2900 18.765 144.8000   1122 SIEM GE PROV
D2LBEC21 D2HAMN22 2 0 3.2900 18.764 144.8000   1122 LBEC RT
D2LBEC2U D2LBEC21 1 2 0.0000 0.0000 0.000000   1250 D2LBEC2K
D2LBEC51 D2HAMN52 1 1 10.050 28.828 0.000000   9999
D2LBEC51 D2KRUE51 1 1 3.9710 12.321 0.000000   9999
D2LBEC51 D2SIEM51 1 1 1.2100 4.9180 0.000000   9999
D2LBEC51 D2SIEM52 1 1 1.4200 4.6830 0.000000   9999
D2LBEC51 D2SIEM53 1 1 1.4200 4.6830 0.000000   9999
D2LBEC51 D2SIEM54 1 1 1.1920 4.8450 0.000000   9999
D2LEHR22 D2LEHR21 1 2 0.0000 0.0000 0.000000   1440 D2LEHR2K
D2LEHR52 D2OHLS51 1 1 29.813 117.25 0.000000   9999
D2LEHR52 D2OHLS52 1 1 29.629 118.15 0.000000   9999
D2LEHR52 D2SOTT51 1 1 91.103 236.46 0.000000   9999
D2LEHR52 D2STAD51 1 1 4.6780 19.563 0.000000   9999
D2LEHR54 D2HANW51 1 1 2.9700 7.7810 0.000000   9999
D2LEHR54 D2HANW52 1 1 8.8460 23.158 0.000000   9999
D2LEHR59 D2LEHR52 1 0 0.1000 0.1000 0.000000   1030 BEKT214
D2LU  21 D2RAI 21 1 0 1.6770 7.6300 224.0000   1447 237
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.9000   1040 221
D2LU  51 D2MEB 51 1 1 66.354 220.72 0.000000   9999
D2LU  51 D2MEB 52 1 1 50.186 150.72 0.000000   9999
D2LU  51 D2SD  52 1 1 4.9050 18.549 0.000000   9999
D2LU  52 D2LU  51 1 7 0.0000 0.0000 0.000000   9999 D2LU  5K
D2LUEN11 D2KRUE11 1 0 0.7770 7.0660 125.6000   3154 KRUE GN
D2LUEN11 D2STAD11 1 0 0.7100 6.5050 112.3000   3215 1
D2LUEN51 D2ALFS51 1 1 195.49 621.49 0.000000   9999
D2LUEN51 D2ALFS53 1 1 53.211 185.63 0.000000   9999
D2LUEN53 D2LUEN51 1 7 0.0000 0.0000 0.000000   9999 D2LUEN5K
D2MAAD21 D2MAAD22 1 2 0.0000 0.0000 0.000000   2326 D2MAAD2K
D2MBG 28 D2NFI 22 1 0 2.3200 19.150 158.7000   1163 251
D2MBG 29 D2NFI 21 1 0 2.3200 19.150 158.7000   1163 250
D2MBG 51 D2KR  51 1 1 2420.5 7930.4 0.000000   9999
D2MBG 51 D2MBG 53 2 1 10.752 27.684 0.000000   9999
D2MBG 51 D2OBA 51 1 1 569.18 1978.8 0.000000   9999
D2MBG 51 D2OBA 54 1 1 509.17 1868.3 0.000000   9999
D2MBG 53 D2KR  51 1 1 1398.5 4966.2 0.000000   9999
D2MBG 53 D2MBG 51 1 2 0.0000 0.0000 0.000000   9999 D2MBG 5K
D2MBG 53 D2OBA 51 1 1 397.47 1759.3 0.000000   9999
D2MBG 53 D2OBA 54 1 1 355.97 1674.2 0.000000   9999
D2MEB 51 D2GEB 51 1 0 0.4510 3.9710 56.90000   1440 115
D2MEB 51 D2MEB 52 1 7 0.0000 0.0000 0.000000   9999 D2MEB 5K
D2MEB 52 D2GEB 52 1 0 0.4510 3.9710 57.10000   1440 116
D2MEB 52 D2MEB 51 2 1 4.3860 20.480 0.000000   9999
D2MECK11 D2DIPP12 2 0 1.4950 12.873 226.1000   2204 2
D2MECK12 D2DIPP12 1 0 1.4950 12.873 226.1000   2204 1
D2MECK12 D2MECK13 1 2 0.0000 0.0000 0.000000   4040 D2MECK1K1
D2MECK13 D2MECK11 2 2 0.0000 0.0000 0.000000   4040 D2MECK1K2
D2MECK51 D2MECK58 1 0 0.0100 0.0500 3.100000   1828 411
D2MECK52 D2MECK51 1 2 0.0000 0.0000 0.000000   9999 D2MECK5K
D2MECK52 D2MECK51 2 1 0.9920 3.5060 0.000000   9999
D2MECK52 D2MECK59 1 0 0.0100 0.0500 3.100000   1751 412
D2MEHN12 D2KILS11 1 0 0.2870 2.6950 48.20000   3150 1
D2MEHN12 D2MEHN13 1 2 0.0000 0.0000 0.000000   3716 D2MEHN1K
D2MEHN13 D2WAHL12 1 0 0.5430 5.0220 89.60000   3150 2
D2MEHR21 D2LEHR21 1 0 1.1510 5.7880 45.00000    971 1
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.80000    765 2
D2MEHR23 D2HALL21 1 0 2.5000 11.760 91.40000    765 1
D2MEHR23 D2LEHR22 2 0 1.1510 5.7880 45.00000    971 2
D2MEHR23 D2MEHR21 1 2 0.0000 0.0000 0.000000   2053
D2MEHR23 D2MEHR21 2 7 0.0000 0.0000 0.000000   2053 D2MEHR2K
D2MEHR23 D2MEHR2A 1 2 0.0000 0.0000 0.000000   1800 D2MEHR2G
D2MEHR28 D2MEHR23 1 0 0.0280 0.0600 57.60000   1413 421
D2MEHR29 D2MEHR21 1 0 0.0280 0.0600 57.60000   1413 422
D2MEIS21 D2VELT22 1 0 0.8400 3.3260 42.40000   1021 09
D2MEIS22 D2VELT21 2 0 0.8400 3.3260 42.40000   1021 08
D2MEIS51 D2MEIS52 1 2 0.0000 0.0000 0.000000   9999 D2MEIS5K
D2MEIS52 D2EICK52 1 1 0.0000 30.434 0.000000   9999
D2MEIS52 D2MEIS51 2 1 0.0000 0.0500 0.000000   9999
D2MH  12 D2MH  11 1 2 0.0000 0.0000 0.000000   3711 D2MH  1K
D2MUEN51 D2MH  51 1 0 0.1590 1.6850 25.10000   1920 181
D2MUEN52 D2MH  52 1 0 0.1620 1.7210 25.50000   2216 182
D2MUEN52 D2MUEN51 1 2 0.0000 0.0000 0.000000   9999 D2MUEN5K
D2MUEN52 D2MUEN51 2 1 4.1310 9.9920 0.000000   9999
D2MUEN52 D2MUEN53 1 2 0.0000 0.0000 0.000000   9999 CN
D2MUEN52 D2MUEN53 2 1 16.256 82.153 0.000000   9999
D2MUEN52 D2MUEN54 1 1 3.3100 18.992 0.000000   9999
D2MUEN53 D2MUEN51 1 1 135.15 323.19 0.000000   9999
D2MUEN53 D2MUEN54 1 1 779.41 2383.8 0.000000   9999
D2MUEN54 D2MUEN51 1 2 0.0000 0.0000 0.000000   9999 CN
D2MUEN54 D2MUEN51 2 1 18.792 65.205 0.000000   9999
D2MZ  11 D2OBMZ11 2 0 0.1950 2.1250 38.60000   1200 439
D2MZ  12 D2MZ  11 1 2 0.0000 0.0000 0.000000   1200
D2MZ  12 D2OBMZ12 2 0 0.1950 2.1250 38.60000   1200 440
D2NFI 21 D2NFI 22 1 2 0.0000 0.0000 0.000000   2124 D2NFI 2K
D2NFI 21 D2OH  21 1 0 0.1500 1.5640 21.40000   1807 287
D2NFI 22 D2OH  22 1 0 0.1500 1.5640 21.40000   1807 286
D2NFI 22 D2ZOL 21 1 0 0.8900 9.7420 138.5000   2204 258
D2NFI 51 D2KR  51 1 1 142.05 567.88 0.000000   9999
D2NFI 51 D2MBG 51 1 1 24.443 71.972 0.000000   9999
D2NFI 51 D2MBG 53 1 1 5.5660 16.141 0.000000   9999
D2NFI 51 D2NFI 52 1 7 0.0000 0.0000 0.000000   9999 D2NFI 5K04
D2NFI 51 D2NFI 52 2 7 0.0000 0.0000 0.000000   9999 D2NFI 5K16
D2NFI 51 D2NFI 52 3 1 4.1760 16.567 0.000000   9999
D2NFI 51 D2OBA 51 1 1 39.211 200.85 0.000000   9999
D2NFI 51 D2OBA 54 1 1 34.788 191.06 0.000000   9999
D2NFI 51 D2PI  52 1 1 239.20 683.15 0.000000   9999
D2NFI 51 D2PI  53 1 1 239.33 684.75 0.000000   9999
D2NFI 51 D2PI  54 1 1 3599.5 6429.6 0.000000   9999
D2NFI 51 D2SI  52 1 1 1178.1 2355.8 0.000000   9999
D2NFI 51 D2ZOL 52 1 1 16.065 45.130 0.000000   9999
D2NFI 52 D2KR  51 1 1 85.328 361.23 0.000000   9999
D2NFI 52 D2MBG 51 1 1 5.8410 18.236 0.000000   9999
D2NFI 52 D2MBG 53 1 1 41.458 146.76 0.000000   9999
D2NFI 52 D2OBA 51 1 1 23.186 127.67 0.000000   9999
D2NFI 52 D2OBA 54 1 1 2.4860 9.6200 0.000000   9999
D2NFI 52 D2PI  52 1 1 489.70 1340.0 0.000000   9999
D2NFI 52 D2PI  53 1 1 490.01 1343.1 0.000000   9999
D2NFI 52 D2SI  52 1 1 4265.3 7976.2 0.000000   9999
D2NFI 52 D2ZOL 52 1 1 14.315 37.191 0.000000   9999
D2NVLD11 D2GANK11 1 0 0.3590 4.1420 61.20000   2620 NVLD SW
D2NVLD12 D2NVLD11 1 2 0.0000 0.0000 0.000000   3150 D2NVLD1K
D2OBA 11 D2OBA 13 1 2 0.0000 0.0000 0.000000   2548 D2OBA 1K
D2OBA 11 D2OBMZ12 1 0 0.1950 2.1250 38.60000   1274 440
D2OBA 13 D2OBMZ11 1 0 0.1950 2.1250 38.60000   1274 439
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.9000   2000 264
D2OBA 2G D2NFI 22 1 0 1.0700 11.503 153.9000   2000 263
D2OBA 2G D2OBA 22 1 2 0.0000 0.0000 0.000000   2124 D2OBA 2K
D2OBA 51 D2KR  51 1 1 98.689 303.76 0.000000   9999
D2OBA 51 D2OBA 54 2 1 0.9960 6.7670 0.000000   9999
D2OBA 54 D2KR  51 1 1 90.015 288.96 0.000000   9999
D2OBA 54 D2OBA 51 1 2 0.0000 0.0000 0.000000   9999 D2OBA 5K
D2OBR 21 D2OBA 22 1 0 0.8400 9.4690 115.3000   2000 270
D2OBR 21 D2OBR 22 1 2 0.0000 0.0000 0.000000   2124 D2OBR 1K09
D2OBR 21 D2YKR 22 1 8 1.7800 21.994 251.0000   2124 250
D2OBR 22 D2OBA 2G 1 0 0.8400 9.4690 115.3000   2000 269
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0000   2124 251
D2OBR 51 D2KR  51 1 1 23.037 62.934 0.000000   9999
D2OBR 51 D2NFI 51 1 1 191.33 800.09 0.000000   9999
D2OBR 51 D2NFI 52 1 1 103.49 460.70 0.000000   9999
D2OBR 51 D2OBA 51 1 1 5.9970 22.228 0.000000   9999
D2OBR 51 D2OBA 54 1 1 6.0190 24.635 0.000000   9999
D2OBR 51 D2OBR 52 1 1 19.096 50.924 0.000000   9999
D2OBR 51 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999 D2OBR 5K
D2OBR 51 D2OBR 53 2 1 137.96 261.32 0.000000   9999
D2OBR 51 D2OBR 54 2 1 179.55 345.93 0.000000   9999
D2OBR 51 D2ZOL 52 1 1 428.90 1035.9 0.000000   9999
D2OBR 52 D2KR  51 1 1 29.654 80.978 0.000000   9999
D2OBR 52 D2MBG 53 1 1 1251.0 6132.5 0.000000   9999
D2OBR 52 D2NFI 51 1 1 109.66 497.42 0.000000   9999
D2OBR 52 D2NFI 52 1 1 64.445 306.96 0.000000   9999
D2OBR 52 D2OBA 51 1 1 5.9390 22.092 0.000000   9999
D2OBR 52 D2OBA 54 1 1 5.9290 24.150 0.000000   9999
D2OBR 52 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999 CN
D2OBR 52 D2OBR 53 2 1 89.197 174.78 0.000000   9999
D2OBR 52 D2ZOL 52 1 1 275.24 691.79 0.000000   9999
D2OBR 53 D2KR  51 1 1 110.69 203.96 0.000000   9999
D2OBR 53 D2MBG 51 1 1 584.47 1150.2 0.000000   9999
D2OBR 53 D2MBG 53 1 1 516.85 1207.4 0.000000   9999
D2OBR 53 D2NFI 51 1 1 54.591 138.65 0.000000   9999
D2OBR 53 D2NFI 52 1 1 33.456 88.362 0.000000   9999
D2OBR 53 D2OBA 51 1 1 34.932 73.417 0.000000   9999
D2OBR 53 D2OBA 54 1 1 32.244 69.836 0.000000   9999
D2OBR 53 D2ZOL 52 1 1 113.98 192.37 0.000000   9999
D2OBR 54 D2KR  51 1 1 144.12 270.36 0.000000   9999
D2OBR 54 D2MBG 51 1 1 759.85 1520.4 0.000000   9999
D2OBR 54 D2MBG 53 1 1 670.27 1595.1 0.000000   9999
D2OBR 54 D2NFI 51 1 1 70.697 183.13 0.000000   9999
D2OBR 54 D2NFI 52 1 1 43.297 116.70 0.000000   9999
D2OBR 54 D2OBA 51 1 1 45.373 97.023 0.000000   9999
D2OBR 54 D2OBA 54 1 1 41.885 92.609 0.000000   9999
D2OBR 54 D2OBR 51 1 2 0.0000 0.0000 0.000000   9999 CN
D2OBR 54 D2OBR 52 1 1 116.03 231.45 0.000000   9999
D2OBR 54 D2OBR 53 1 1 45.298 63.487 0.000000   9999
D2OBR 54 D2ZOL 52 1 1 148.70 255.84 0.000000   9999
D2OD  11 D2RED 14 1 8 0.9140 10.631 193.2000   3220 435
D2OD  51 D2BA-N51 1 8 0.1370 1.3990 22.60000   2274 188
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8000   2326 462
D2OH  11 D2OHFG12 1 0 0.2000 2.2010 40.10000   1200 430
D2OH  12 D2OBA 13 1 0 1.2000 13.127 166.8000   2461 461
D2OH  12 D2OH  11 1 2 0.0000 0.0000 0.000000   2548 D2OH  1K
D2OH  12 D2OHFG11 1 0 0.2000 2.2010 40.10000   1200 429
D2OHLS51 D2OHLS52 2 1 5.3620 15.401 0.000000   9999
D2OHLS52 D2OHLS51 1 2 0.0000 0.0000 0.000000   9999 D2OHLS5K
D2OVEN11 D2EICK12 1 0 1.2480 11.452 202.3000   3150 4
D2OVEN11 D2LAND11 1 0 0.7160 6.4820 113.9000   3038 4
D2OVEN13 D2EICK11 1 0 1.2480 11.452 202.3000   3150 3
D2OVEN13 D2OVEN11 1 2 0.0000 0.0000 0.000000   3150 D2OVEN1K
D2PI  22 D2PI  21 1 2 0.0000 0.0000 0.000000   2000 D2PI  2K
D2PI  22 D2PI-N23 1 0 0.0190 0.0500 18.20000   1102 296
D2PI  51 D2PI  54 1 0 0.0060 2.4570 0.000000   1600
D2PI  52 D2MBG 51 1 1 25.738 74.053 0.000000   9999
D2PI  52 D2MBG 53 1 1 301.13 797.92 0.000000   9999
D2PI  52 D2PI  53 2 1 0.6300 1.7380 0.000000   9999
D2PI  52 D2PI  54 1 1 3.7220 17.292 0.000000   9999
D2PI  53 D2MBG 51 1 1 25.752 74.106 0.000000   9999
D2PI  53 D2MBG 53 1 1 301.33 799.80 0.000000   9999
D2PI  53 D2PI  51 2 2 0.0000 0.0000 0.000000   1600 D2PI  5K19
D2PI  53 D2PI  52 1 2 0.0000 0.0000 0.000000   9999 D2PI  5K15
D2PI  53 D2PI  54 1 1 3.7630 16.930 0.000000   9999
D2PI  54 D2MBG 51 1 1 187.42 329.84 0.000000   9999
D2PI  54 D2MBG 53 1 1 3194.4 5261.5 0.000000   9999
D2PLA 11 D2YPLA11 1 0 0.0030 0.0500 0.500000    816 465
D2PLA 51 D2PLA 52 1 2 0.0000 0.0000 0.000000   1983 D2PLA 5K
D2PLA 51 D2PT  59 1 1 19.170 55.569 0.000000   9999
D2PLA 51 D2PT  5N 1 1 21.830 63.347 0.000000   9999
D2PLA 51 D2SD  51 1 1 22.624 63.241 0.000000   9999
D2PLA 52 D2AHM 51 1 1 8.4710 26.059 0.000000   9999
D2PLA 52 D2AHM 53 1 1 8.4420 25.961 0.000000   9999
D2PLA 52 D2PT  59 1 1 0.7260 4.9920 0.000000   9999
D2PLA 52 D2PT  5N 1 1 1.5390 8.8350 0.000000   9999
D2PT  12 D2PT  13 1 2 0.0000 0.0000 0.000000   2548 D2PT  1K
D2PT  13 D2YPLA11 1 0 0.6130 6.9220 88.20000   2400 465
D2PT  22 D2PI  22 1 0 5.2410 26.074 679.6000   1492 257
D2PT  22 D2PT  21 1 2 0.0000 0.0000 0.000000   2289 D2PT  2K
D2PT  59 D2SD  51 1 1 63.867 228.57 0.000000   9999
D2PT  5N D2PT  59 1 2 0.0000 0.0000 0.000000   1983 D2PT  5K
D2PT  5N D2PT  59 2 1 1.0170 6.9870 0.000000   9999
D2PT  5N D2SD  51 1 1 72.714 260.56 0.000000   9999
D2RAI 11 D2YKRI11 1 0 0.6800 6.0620 112.9000   2748 431/438
D2RAI 12 D2RAI 11 1 2 0.0000 0.0000 0.000000   4976 D2RAI 1K
D2RAI 12 D2YKRI12 1 0 0.6800 6.0460 113.3000   2748 438/432
D2RAI 23 D2RAI 21 1 2 0.0000 0.0000 0.000000   2289 D2RAI 2K
D2RAI 23 D2TRE 21 1 0 5.0650 26.435 577.3000   1501 211
D2RAI 52 D2MEB 52 1 8 0.0700 0.6170 8.800000   2000 181
D2RAI 59 D2MEB 51 1 0 0.1000 0.1000 0.000000   2000 189
D2RE  51 D2PLA 51 1 1 8.8440 28.402 0.000000   9999
D2RE  51 D2RE  52 2 1 3.2220 10.913 0.000000   9999
D2RE  51 D2SD  51 1 1 1.6820 21.082 0.000000   9999
D2RE  52 D2AHM 51 1 1 5.4140 19.210 0.000000   9999
D2RE  52 D2PLA 51 1 1 9.9780 28.986 0.000000   9999
D2RE  52 D2RE  51 1 2 0.0000 0.0000 0.000000   9999 D2RE  5K
D2RE  52 D2SD  51 1 1 14.307 46.189 0.000000   9999
D2RE  52 D2SD  52 1 1 2.7090 10.220 0.000000   9999
D2RED 12 D2MH  12 1 0 0.6720 12.299 236.7000   4000 477
D2RED 12 D2RED 14 2 2 0.0000 0.0000 0.000000   4994 D2RED 1K19
D2RED 12 D2RED 14 3 7 0.0000 0.0000 0.000000   4976 D2RED 1K01
D2RED 14 D2MH  11 1 8 0.6720 12.307 236.9000   4000 476
D2RED 14 D2RED 12 1 7 0.0000 0.0000 0.000000   4976 D2RED 1K09
D2RED 51 D2ELT 52 1 1 5.4120 54.466 0.000000   9999
D2RED 51 D2MUEN51 1 1 64.055 195.66 0.000000   9999
D2RED 51 D2MUEN52 1 1 5.6860 48.804 0.000000   9999
D2RED 51 D2MUEN53 1 1 7.1470 63.571 0.000000   9999
D2RED 51 D2MUEN54 1 1 345.19 1432.4 0.000000   9999
D2RED 52 D2ELT 52 1 1 5.1020 21.152 0.000000   9999
D2RED 52 D2MUEN51 1 1 63.040 193.60 0.000000   9999
D2RED 52 D2MUEN52 1 1 5.5400 48.357 0.000000   9999
D2RED 52 D2MUEN53 1 1 6.9990 62.612 0.000000   9999
D2RED 52 D2MUEN54 1 1 339.02 1417.7 0.000000   9999
D2RED 52 D2RED 51 1 2 0.0000 0.0000 0.000000   1577
D2RED 52 D2RED 51 2 1 1.9370 8.1800 0.000000   9999
D2RHED11 D2YRHE11 1 0 0.4800 5.5290 71.90000    150 SCHWARZ
D2RIFF3A D2EORI39 1 0 3.3740 10.005 4084.100    451 163
D2RIFF3A D2RIFF3B 1 2 0.0000 0.0000 0.000000   9999 D2RIFF3G
D2SANO19 D2YWUE11 1 0 0.0010 0.0500 0.100000    320 2
D2SD  11 D2SD-N11 2 7 0.0000 0.0000 0.000000   2497 D2SD  1K
D2SD  22 D2LU  21 1 0 4.9310 18.545 239.8000   1094 223
D2SD  22 D2PT  21 1 0 5.9300 45.462 318.8000   1102 226
D2SD  22 D2RE  21 1 0 1.8720 14.844 99.70000    804 275
D2SD  51 D2SD  52 1 1 4.7290 11.844 0.000000   9999
D2SD  51 D2SD  53 1 1 2.9880 9.2320 0.000000   9999
D2SD  54 D2SD  52 1 2 0.0000 0.0000 0.000000   9999 D2SD  5K
D2SD  54 D2SD  53 1 1 2.1940 15.488 0.000000   9999
D2SD-N11 D2ETZ 11 1 0 1.1800 12.832 164.3000   2507 457
D2SD-N12 D2SD-N11 1 2 0.0000 0.0000 0.000000   4039 D2SD  1K06
D2SD-N12 D2YPLA11 1 0 2.3600 26.488 342.7000   2438 465
D2SDON11 D2BRUN11 1 0 0.1930 3.4910 64.40000   3349 SDON BL
D2SDON12 D2BRUN12 1 0 0.1960 3.5430 65.30000   3349 SDON GE
D2SDON12 D2SDON13 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K07
D2SDON13 D2SDON11 1 2 0.0000 0.0000 0.000000   3711 D2SDON1K02
D2SDON51 D2SDON53 2 7 0.0000 0.0000 0.000000   9999 D2SDON5K2
D2SDON53 D2SDON51 1 7 0.0000 0.0000 0.000000   9999 D2SDON5K
D2SHUW11 D2AUDS11 1 0 0.5520 9.8790 196.9000   3349 SHUW SW
D2SHUW11 D2SHUW12 1 2 0.0000 0.0000 0.000000   3711 D2SHUW1K1
D2SHUW12 D2SHUW13 2 2 0.0000 0.0000 0.000000   3711 D2SHUW1K2
D2SHUW13 D2AUDS14 1 0 0.5520 9.8790 196.9000   3349 SHUW WS
D2SHUW51 D2AUDO51 1 1 12.094 31.041 0.000000   9999
D2SHUW51 D2AUDO52 1 1 11.399 29.967 0.000000   9999
D2SHUW51 D2HAND54 1 1 5.3730 15.223 0.000000   9999
D2SHUW51 D2SHUW52 2 1 0.1640 1.7030 0.000000   9999
D2SHUW52 D2AUDO51 1 1 8.2960 21.293 0.000000   9999
D2SHUW52 D2AUDO52 1 1 7.8190 20.556 0.000000   9999
D2SHUW52 D2HAND54 1 1 4.7500 13.553 0.000000   9999
D2SHUW52 D2SHUW51 1 2 0.0000 0.0000 0.000000   9999
D2SI  23 D2SI  24 1 7 0.0000 0.0000 0.000000   1699 D2SI  2K
D2SI  23 D2YSI 21 1 8 0.2060 1.5800 11.20000   1230 233/230
D2SI  24 D2YSI 22 1 0 0.2060 1.5800 11.20000   1230 234/230
D2SI  51 D2MBG 51 1 1 461.14 900.67 0.000000   9999
D2SI  51 D2PI  52 1 1 7.9150 46.443 0.000000   9999
D2SI  51 D2PI  53 1 1 8.0660 45.483 0.000000   9999
D2SI  51 D2PI  54 1 1 5.2320 14.440 0.000000   9999
D2SI  51 D2SI  52 1 2 0.0000 0.0000 0.000000   9999 D2SI  5K
D2SI  51 D2SI  52 2 1 3.7010 11.605 0.000000   9999
D2SI  52 D2MBG 51 1 1 134.88 270.07 0.000000   9999
D2SI  52 D2MBG 53 1 1 1454.6 2741.6 0.000000   9999
D2SI  52 D2PI  52 1 1 7.3350 34.026 0.000000   9999
D2SI  52 D2PI  53 1 1 7.3680 33.537 0.000000   9999
D2SI  52 D2PI  54 1 1 5.7770 16.186 0.000000   9999
D2SIEM14 D2SIEM11 1 7 0.0000 0.0000 0.000000   2400 D2SIEM1K
D2SIEM14 D2SIEM11 2 2 0.0000 0.0000 0.000000   9999 CN
D2SIEM21 D2LBEC2U 1 0 0.1600 1.1000 725.7000    950 LBEC BL
D2SIEM51 D2SIEM54 2 1 29.758 69.957 0.000000   9999
D2SIEM52 D2HWYK52 1 0 0.3700 1.1700 9.400000    662 ROT
D2SIEM52 D2SIEM53 1 2 0.0000 0.0000 0.000000   9999 CN
D2SIEM53 D2HWYK52 1 0 0.3700 1.1700 9.400000    662 SCHWARZ
D2SIEM53 D2SIEM51 1 2 0.0000 0.0000 0.000000   9999 D2SIEM5K
D2SIEM53 D2SIEM52 2 1 0.0170 0.1010 0.000000   9999
D2SIEM54 D2SIEM51 1 2 0.0000 0.0000 0.000000   9999 CN
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.30000   1507 228
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.30000   1507 227
D2SIT 22 D2SIT 21 1 2 0.0000 0.0000 0.000000   1699 D2SIT 2K
D2SIT 51 D2SIT 52 1 7 0.0000 0.0000 0.000000   9999 D2SIT 5K
D2SIT 52 D2LU  51 1 1 3.0280 12.772 0.000000   9999
D2SIT 52 D2RE  51 1 1 5.4220 14.221 0.000000   9999
D2SIT 52 D2RE  52 1 1 12.775 30.889 0.000000   9999
D2SIT 52 D2SD  51 1 1 69.308 193.12 0.000000   9999
D2SLZ 22 D2SLZ 2A 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G1
D2SLZ 22 D2YKR 21 1 0 1.0330 12.069 167.7000   2080 251
D2SLZ 23 D2SLZ 22 1 2 0.0000 0.0000 0.000000   2400 D2SLZ 2K
D2SLZ 23 D2SLZ 2B 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G2
D2SLZ 23 D2YKR 22 2 8 1.0500 12.758 157.0000   2080 250
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.1000   2643 DOLL GN
D2SOTT11 D2LAND12 1 0 2.0320 24.247 296.3000   2598 2
D2SOTT12 D2DOLL11 1 0 1.3400 15.410 201.1000   2643 DOLL SW
D2SOTT12 D2LAND11 1 0 2.0000 24.000 314.2000   2216 3
D2SOTT12 D2SOTT13 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K01
D2SOTT13 D2SOTT11 1 2 0.0000 0.0000 0.000000   4000 D2SOTT1K02
D2SOTT21 D2BLOC22 1 0 2.7100 14.980 115.0000    949 SOTT BL
D2SOTT22 D2SOTT21 1 2 0.0000 0.0000 0.000000   1500 D2SOTT2K
D2SOTT51 D2OHLS51 1 1 10.472 34.815 0.000000   9999
D2SOTT51 D2OHLS52 1 1 10.302 34.774 0.000000   9999
D2SOTT51 D2STAD51 1 1 107.39 280.53 0.000000   9999
D2SOTT52 D2ALFS51 1 1 1653.7 5016.8 0.000000   9999
D2SOTT52 D2ALFS53 1 1 16.258 47.004 0.000000   9999
D2SOTT52 D2FARG52 1 1 10.682 29.761 0.000000   9999
D2SOTT52 D2LUEN51 1 1 13.626 34.005 0.000000   9999
D2SOTT52 D2SOTT53 1 2 0.0000 0.0000 0.000000   9999 CN
D2SOTT52 D2SOTT53 2 1 25.176 64.952 0.000000   9999
D2SOTT53 D2ALFS51 1 1 1653.7 5016.8 0.000000   9999
D2SOTT53 D2ALFS53 1 1 16.258 47.004 0.000000   9999
D2SOTT53 D2FARG51 1 1 7.6580 22.079 0.000000   9999
D2SOTT53 D2LUEN51 1 1 23.002 59.625 0.000000   9999
D2STAD11 D2STAD13 1 2 0.0000 0.0000 0.000000   5000 D2STAD1K
D2STAD11 D2STAD16 2 0 0.0100 0.0500 0.000000   4000 D2STAD2SK
D2STAD13 D2STAD17 1 0 0.0100 0.0500 0.000000   4000 D2STAD1SK
D2STAD18 D2STAD16 1 2 0.0000 0.0000 0.000000   9999 STAD STAD CN
D2STAD18 D2STAD16 2 8 0.1200 0.0500 0.000000   3600 D2STAD_TCSC2
D2STAD18 D2WAHL11 1 0 2.5280 21.765 382.3000   2616 2
D2STAD19 D2STAD17 1 2 0.0000 0.0000 0.000000   9999 STAD STAD CN
D2STAD19 D2STAD17 2 8 0.1200 0.0500 0.000000   3600 D2STAD_TCSC1
D2STAD19 D2WAHL12 1 0 2.5280 21.765 382.3000   2616 1
D2STAD51 D2LUEN53 1 1 1.8380 6.4900 0.000000   9999
D2STAD57 D2STAD51 1 8 0.0040 0.0820 23.40000   1398 412
D2STAD58 D2STAD51 1 0 0.1000 0.1000 0.000000   1398 413
D2STAW11 D2DOLL12 1 0 0.1900 3.5080 67.50000   2643 STAW WS
D2STAW12 D2DOLL11 1 0 0.1900 3.5080 67.50000   2643 STAW SW
D2STAW12 D2STAW13 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K05
D2STAW13 D2STAW11 1 2 0.0000 0.0000 0.000000   4990 D2STAW1K11
D2TRE 51 D2BRFW51 1 1 39.944 131.00 0.000000   9999
D2TRE 51 D2BRFW52 1 1 32.659 100.33 0.000000   9999
D2TRE 51 D2TRE 52 2 1 133.86 281.74 0.000000   9999
D2TRE 52 D2AS  51 1 1 20.043 52.421 0.000000   9999
D2TRE 52 D2AS  52 1 1 20.068 52.624 0.000000   9999
D2TRE 52 D2BRFW51 1 1 22.337 61.524 0.000000   9999
D2TRE 52 D2BRFW52 1 1 18.110 47.181 0.000000   9999
D2TRE 52 D2TRE 51 1 2 0.0000 0.0000 0.000000   9999 D2TRE 5K
D2TRE 54 D2AS  51 1 1 26.813 55.042 0.000000   9999
D2TRE 54 D2AS  52 1 1 4.9040 9.0560 0.000000   9999
D2TRE 54 D2BRFW51 1 1 44.444 121.41 0.000000   9999
D2TRE 54 D2BRFW52 1 1 36.084 93.336 0.000000   9999
D2TRE 54 D2TRE 51 1 2 0.0000 0.0000 0.000000   9999 CN
D2TRE 54 D2TRE 51 2 1 1142.3 1733.2 0.000000   9999
D2TRE 54 D2TRE 52 1 1 3.0280 8.3360 0.000000   9999
D2TWIS12 D2TWIS11 1 2 0.0000 0.0000 0.000000   4000 D2TWIS1K
D2TWIS51 D2VOER51 1 1 264.80 561.49 0.000000   9999
D2TWIS51 D2VOER52 1 1 264.79 561.47 0.000000   9999
D2TWIS52 D2TWIS51 1 2 0.0000 0.0000 0.000000   9999 CN
D2TWIS52 D2TWIS51 2 1 3.0040 10.795 0.000000   9999
D2TWIS52 D2VOER51 1 1 263.83 555.75 0.000000   9999
D2TWIS52 D2VOER52 1 1 263.83 555.73 0.000000   9999
D2UWES11 D2ELWE12 1 0 0.7060 7.9790 104.6000   2216 ELWE RT
D2UWES12 D2ELWE11 1 0 0.7060 7.9800 104.6000   2216 ELWE WS
D2UWES12 D2UWES11 1 2 0.0000 0.0000 0.000000   2400 D2UWES1K02
D2VELT21 D2VELT22 1 2 0.0000 0.0000 0.000000   1440 D2VELT2K12
D2VELT51 D2GROH51 1 1 0.0000 14.907 0.000000   9999
D2VELT51 D2GROH52 1 1 0.0000 16.165 0.000000   9999
D2VELT51 D2LAGE52 1 1 0.0000 10.355 0.000000   9999
D2VELT52 D2EICK52 1 1 0.0000 3.6050 0.000000   9999
D2VELT52 D2MEIS51 1 1 0.0000 50.185 0.000000   9999
D2VELT52 D2MEIS52 1 1 0.0000 5.1660 0.000000   9999
D2VELT52 D2VELT51 1 7 0.0000 0.0000 0.000000   9999 D2VELT5K
D2VOER51 D2VOER52 1 2 0.0000 0.0000 0.000000   9999 D2VOER5K
D2VOER51 D2VOER52 2 1 6.3050 19.543 0.000000   9999
D2VOSL22 D2INHA21 1 0 0.0660 0.7030 10.30000   1440 INHA RT
D2VOSL22 D2MAAD22 1 0 0.1500 1.5830 23.60000   1440 VOSL WS
D2VOSL51 D2VOSL52 2 1 3.2450 14.536 0.000000   9999
D2VOSL52 D2VOSL51 1 2 0.0000 0.0000 0.000000   9999 D2VOSL5K
D2WAHL11 D2HATT11 2 0 0.9870 9.0350 162.6000   3150 2
D2WAHL11 D2LAMS11 1 0 0.6340 12.068 599.6000   2570 4
D2WAHL12 D2HATT12 1 0 0.9870 9.0350 162.6000   3185 1
D2WAHL12 D2LAMS12 1 0 0.6340 12.068 658.9000   2480 3
D2WAHL12 D2WAHL13 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K
D2WAHL13 D2WAHL11 1 2 0.0000 0.0000 0.000000   4000 D2WAHL1K02
D2WAHL21 D2BRAN22 1 8 0.8420 4.2370 31.70000    629 1
D2WAHL21 D2HALL21 1 0 0.9400 4.6400 62.40000   1360 3
D2WAHL22 D2BRAN23 1 0 0.8420 4.2370 31.70000    765 2
D2WAHL22 D2GLEI22 1 0 0.3600 1.8300 26.40000   1360 2
D2WAHL22 D2LEHR22 1 0 1.6010 7.7000 178.5000    834 1
D2WAHL22 D2WAHL21 1 2 0.0000 0.0000 0.000000   2000 D2WAHL2K
D2WALD11 D2WALD1A 1 2 0.0000 0.0000 0.000000    594 D2WALD1G1
D2WALD11 D2WALD1B 1 2 0.0000 0.0000 0.000000    594 D2WALD1G2
D2WALD11 D2YWAL11 1 0 0.0920 0.8570 15.00000   2400 3
D2WALD12 D2YWAL12 1 8 0.0990 0.8570 15.00000   2400 2
D2WECH51 D2LEHR52 1 1 14.914 55.141 0.000000   9999
D2WECH51 D2OHLS51 1 1 6.0980 16.038 0.000000   9999
D2WECH51 D2OHLS52 1 1 28.564 86.660 0.000000   9999
D2WECH51 D2SOTT51 1 1 6.8060 16.846 0.000000   9999
D2WECH51 D2STAD51 1 1 59.294 158.90 0.000000   9999
D2WECH52 D2LEHR52 1 1 14.081 48.507 0.000000   9999
D2WECH52 D2OHLS51 1 1 36.688 109.79 0.000000   9999
D2WECH52 D2OHLS52 1 1 8.0790 21.861 0.000000   9999
D2WECH52 D2SOTT51 1 1 40.542 110.12 0.000000   9999
D2WECH52 D2STAD51 1 1 33.962 96.667 0.000000   9999
D2WECH52 D2WECH51 1 2 0.0000 0.0000 0.000000   9999 D2WECH5K
D2WECH52 D2WECH51 2 1 0.9280 3.1130 0.000000   9999
D2WG  11 D2WG  14 1 7 0.0000 0.0000 0.000000   4000 T442 BYPASS
D2WG  11 D2WG  18 1 2 0.0000 0.0000 0.000000   4000 D2WG SF21
D2WG  11 D2YKRI12 1 0 1.5610 14.166 256.1000   2748 438/432
D2WG  12 D2WG  13 1 2 0.0000 0.0000 0.000000   4039 D2WG 1K19
D2WG  12 D2WG  15 1 7 0.0000 0.0000 0.000000   4000 T441 BYPASS
D2WG  12 D2WG  19 1 2 0.0000 0.0000 0.000000   4000 D2WG SF10
D2WG  12 D2YKRI11 1 0 1.5620 14.170 256.1000   2748 431/438
D2WG  13 D2WG  11 1 2 0.0000 0.0000 0.000000   4039 D2WG 1K07
D2WG  14 D2RED 12 1 0 0.4580 5.3970 96.70000   3216 457
D2WG  15 D2RED 14 1 0 0.4580 5.3950 96.80000   3282 436
D2WG  51 D2BA-N51 1 1 2.3120 7.3550 0.000000   9999
D2WG  51 D2MUEN51 1 1 20.872 50.248 0.000000   9999
D2WG  51 D2MUEN52 1 1 8.0310 22.156 0.000000   9999
D2WG  51 D2MUEN53 1 1 16.925 41.946 0.000000   9999
D2WG  51 D2MUEN54 1 1 193.94 517.24 0.000000   9999
D2WG  51 D2RED 51 1 1 7.9580 25.399 0.000000   9999
D2WG  51 D2RED 52 1 1 7.8250 25.098 0.000000   9999
D2WG  52 D2WG  51 1 2 0.0000 0.0000 0.000000   9999 D2WG  5K
D2WILW11 D2BDOR11 1 8 0.2080 2.3990 31.20000   2216 WILW WS
D2WILW11 D2BUTL12 1 0 0.2340 2.9000 39.90000   2665 WILW GE
D2WILW11 D2STAW12 1 0 1.4200 18.168 259.5000   2643 STAW GE
D2WILW12 D2BDOR11 2 8 0.2080 2.3990 31.20000   2216 WILW SW
D2WILW12 D2BUTL11 1 0 0.2340 2.9000 39.90000   2665 WILW RT
D2WILW12 D2STAW11 1 0 1.4200 18.168 259.5000   2643 STAW RT
D2WILW12 D2WILW13 1 2 0.0000 0.0000 0.000000   3711 D2WILW1K1
D2WILW12 D2WILW1A 2 2 0.0000 0.0000 0.000000    253 D2WILW1G
D2WILW13 D2WILW11 2 2 0.0000 0.0000 0.000000   3711 D2WILW1K2
D2WILW51 D2BRUN51 1 1 1.2080 11.343 0.000000   9999
D2WILW51 D2SDON51 1 1 0.3080 10.180 0.000000   9999
D2WUER11 D2WUER13 1 7 0.0000 0.0000 0.000000   4030 D2WUER1K1
D2WUER11 D2YVOE11 1 0 0.8310 7.0200 124.6000   3011 1
D2WUER13 D2GROH12 1 0 1.6740 14.412 253.1000   3011 2
D2WUER13 D2YWUE11 1 0 1.3520 11.431 203.0000   3011 2
D2WUER51 D2TWIS51 1 1 42.723 115.73 0.000000   9999
D2WUER51 D2TWIS52 1 1 42.631 114.58 0.000000   9999
D2WUER51 D2VOER51 1 1 8.9450 23.257 0.000000   9999
D2WUER51 D2VOER52 1 1 8.9540 23.410 0.000000   9999
D2WUER51 D2WUER52 1 2 0.0000 0.0000 0.000000   9999 D2WUER5K
D2WUER52 D2TWIS51 1 1 43.002 116.48 0.000000   9999
D2WUER52 D2TWIS52 1 1 42.910 115.32 0.000000   9999
D2WUER52 D2VOER51 1 1 9.0130 23.563 0.000000   9999
D2WUER52 D2VOER52 1 1 9.0030 23.409 0.000000   9999
D2WUER52 D2WUER51 2 1 1.2040 4.2170 0.000000   9999
D2YALF11 D2DOLL11 1 8 0.7710 8.8800 115.5000   1898 DOLL BL / AL
D2YALF12 D2ELWE11 1 0 2.4960 28.735 381.4000   2216 DOLL SW / AL
D2YDOE21 D2DOEH22 1 0 0.0060 0.0500 0.300000    559 1
D2YDOE22 D2DOEH21 1 0 0.0060 0.0500 0.300000    558 2
D2YERZ23 D2GOET22 1 0 1.2600 6.3500 44.00000    667 3
D2YERZ24 D2LEHR21 1 0 5.2050 25.647 164.7000    667 2
D2YFRS11 D2FRSW12 1 0 0.1580 1.3260 23.50000   2400 2
D2YFRS11 D2KARB12 1 0 0.6280 5.4980 97.90000   2620 2
D2YHAL21 D2GLEI21 1 0 0.5800 2.8100 36.00000   1360 2
D2YHAL21 D2HALL21 1 8 0.1390 0.6980 4.700000    960 2
D2YHUN21 D2BLOC22 1 0 3.4020 18.983 145.5000    949 CONN WS / HU
D2YHUN21 D2CONN22 1 0 1.7600 10.165 78.00000    949 CONN WS / HU
D2YHUN21 D2HUNT22 1 0 0.3670 2.1200 16.30000    949 CONN WS / HU
D2YHUN22 D2CONN24 1 0 1.8030 10.257 79.80000    949 CONN GE / HU
D2YHUN22 D2HUNT21 1 0 0.7440 4.3000 33.10000    949 CONN GE / HU
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1000    883 CONN GE / HU
D2YNLA11 D2DOEW11 1 0 0.3380 3.7870 49.10000   2777 EOWS
D2YNLA11 D2NLAN11 1 0 0.0080 0.0930 1.200000    750 EOWS
D2YRHE11 D2DIEL13 1 0 0.3450 3.8710 50.60000   2216 SCHWARZ
D2YRHE11 D2DOEW14 1 0 0.1370 1.5440 20.10000   2216 SCHWARZ
D2YVOE11 D2GROH11 1 0 0.8650 7.3180 129.5000   3006 1
D2YVOE11 D2VOER12 1 0 0.0070 0.0710 1.100000    883 1
D2YWAL11 D2BORK13 1 0 0.5090 4.7350 83.20000   3126 3
D2YWAL11 D2TWIS11 1 0 0.6370 5.9280 104.1000   3126 3
D2YWAL12 D2BORK11 1 8 0.5090 4.7350 83.20000   3126 2
D2YWAL12 D2TWIS12 1 8 0.6370 5.9280 104.1000   3126 2
D2YWEC21 D2LAND22 1 0 3.3460 12.870 168.5000   1021 1
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.6000    949 1
D2YWEC21 D2WECH21 1 0 0.0600 0.2300 3.000000   1108 1
D2YWEC22 D2LAND21 1 0 3.3460 12.870 168.5000   1021 2
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.6000    949 2
D2YWEC22 D2WECH22 1 0 0.0600 0.2300 3.000000   1108 2
D2ZOL 21 D2IRS 29 1 8 1.1170 12.212 155.6000   1600 262
D2ZOL 2U D2ZOL 21 1 2 0.0000 0.0000 0.000000   2548 D2ZOL 2K
D2ZOL 2U D2ZOL 2A 1 2 0.0000 0.0000 0.000000   1962 D2ZOL 2G
D2ZOL 51 D2IN  51 1 1 142.75 507.34 0.000000   9999
D2ZOL 51 D2IN  52 1 1 142.52 507.72 0.000000   9999
D2ZOL 51 D2IRS 51 1 1 35.381 88.723 0.000000   9999
D2ZOL 51 D2IRS 52 1 1 35.400 89.178 0.000000   9999
D2ZOL 51 D2OBA 51 1 1 491.74 1482.8 0.000000   9999
D2ZOL 51 D2OBA 54 1 1 1916.8 6882.1 0.000000   9999
D2ZOL 51 D2ZOL 52 1 2 0.0000 0.0000 0.000000   9999 D2ZOL 5K
D2ZOL 52 D2KR  51 1 1 346.14 809.61 0.000000   9999
D2ZOL 52 D2MBG 53 1 1 1526.2 4743.8 0.000000   9999
D2ZOL 52 D2OBA 51 1 1 106.04 289.69 0.000000   9999
D2ZOL 52 D2OBA 54 1 1 6.3320 14.028 0.000000   9999
D2ZOL 55 D2IN  51 1 1 8.6360 18.931 0.000000   9999
D2ZOL 55 D2IN  52 1 1 8.7820 19.510 0.000000   9999
D2ZOL 55 D2IRS 51 1 1 35.367 88.658 0.000000   9999
D2ZOL 55 D2IRS 52 1 1 35.386 89.113 0.000000   9999
D2ZOL 55 D2OBA 51 1 1 491.58 1481.7 0.000000   9999
D2ZOL 55 D2OBA 54 1 1 1916.3 6877.2 0.000000   9999
D2ZOL 55 D2ZOL 51 1 2 0.0000 0.0000 0.000000   9999 CN
D2ZOL 55 D2ZOL 51 2 1 8.0210 26.238 0.000000   9999
D43BRS11 D43BRS12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D43BRS11 D43BRS13 2 2 0.0000 0.0000 0.000000   9999 SS1Y
D43BRS11 D43B_Y11 5 2 0.0000 0.0000 0.000000   1422 VET31T32
D43BRS11 D4OMOW11 1 8 2.2400 20.400 345.4000   2491 BRSBLOMO
D43BRS12 D43BRS14 3 2 0.0000 0.0000 0.000000   9999 SS2Y
D43BRS12 D43B_F11 4 2 0.0000 0.0000 0.000000    760 BRS_VER1
D43BRS12 D43B_Y12 6 2 0.0000 0.0000 0.000000   1422 VET33T34
D43BRS12 D4OMOW12 2 0 2.2800 20.500 347.1000   2400 BRSWSOMO
D43BRS21 D43BRS23 1 2 0.0000 0.0000 0.000000   2400 BMK20
D43BRS21 D43B_Y22 4 2 0.0000 0.0000 0.000000   2504 VET33T34
D43BRS21 D43KO521 1 0 0.4900 2.6800 32.50000   9999 BRSNOKO1
D43BRS21 D43LU121 1 0 0.7300 3.3000 39.20000   9999 BRSNOLUW
D43BRS22 D43BRS26 2 2 0.0000 0.0000 0.000000   3160 BMK21
D43BRS22 D43LUW21 2 0 0.7300 3.3000 39.20000   9999 BRSSULUW
D43BRS23 D43B_Y21 3 2 0.0000 0.0000 0.000000   2504 VET31T32
D43BRS23 D43KO421 1 0 0.8300 4.4300 55.30000   9999 BRSSUKO1
D43BRS51 D43BRS53 2 2 0.0000 0.0000 0.000000   9999 SS1B
D43BRS52 D43BRS54 3 2 0.0000 0.0000 0.000000   9999 SS2B
D43BRS53 D43BRS54 1 2 0.0000 0.0000 0.000000   9999 BMK1
D43BRS53 D43BRS5B 5 2 0.0000 0.0000 0.000000   1050
D43BRS53 D43BRS5C 6 2 0.0000 0.0000 0.000000   1050
D43BRS54 D43BRS5A 4 2 0.0000 0.0000 0.000000   1050
D43KO421 D43KOP21 1 0 0.8300 4.4300 55.30000   9999 KOWSUKO1
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.40000   9999 KOWNOKO1
D43KO521 D43ROW23 1 8 0.0500 0.5000 1.600000   2000 ROWNOKO1
D43KOP21 D43KOP25 1 2 0.0000 0.0000 0.000000   9999 SS11
D43KOP21 D43KOP26 2 2 0.0000 0.0000 0.000000   9999 SS12
D43KOP21 D43KOP27 3 2 0.0000 0.0000 0.000000   9999 SS13
D43KOP21 D43KOW21 1 0 0.5200 2.8500 2.300000   9999 KOW_K1
D43KOW21 D43OVW21 1 0 0.0700 0.8100 409.7000   9999 KOW_OVW2
D43LU121 D43LUW22 1 8 0.0500 0.5000 1.600000   9999 LUWNOLUW
D43LU121 D43ROW23 1 0 0.0500 0.5000 1.600000   9999 ROWSUKO1
D43LUW21 D43LUW22 5 2 0.0000 0.0000 0.000000   9999 SS1NORD
D43LUW21 D43LUW23 1 2 0.0000 0.0000 0.000000   9999 SS11
D43LUW21 D43LUW25 2 2 0.0000 0.0000 0.000000   9999 SS12
D43LUW21 D43LUW25 3 2 0.0000 0.0000 0.000000   9999 SS13
D43LUW22 D43LUW26 4 2 0.0000 0.0000 0.000000   9999 SS1NORD
D43OVW21 D43OVW22 1 2 0.0000 0.0000 0.000000   9999 SS11
D43OVW21 D43OVW23 2 2 0.0000 0.0000 0.000000   9999 SS12
D43ROW21 D43ROW23 1 0 0.0500 0.5000 1.600000    999 LTGKOW
D4AL1U11 D4AL1U13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4AL1U12 D4AL1U14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4AL1U13 D4AL1U14 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4AL1U13 D4HKW111 1 0 0.0600 0.6000 0.000000    798 BMTRHKW1
D4AL1U13 D4WDLN12 1 0 0.1340 2.0390 31.90000   2000 ALTBLWDL
D4AL1U14 D4HKW211 2 0 0.0600 0.6000 0.000000    608 BMTRHKW2
D4AL1U14 D4MULH14 1 0 0.8550 8.0170 140.3000   2596 ALTWSMHS
D4ALMN21 D4ALMN22 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4ALMN21 D4GKMB22 1 0 0.6300 4.6750 91.80000   2567 ALMBLGKM
D4ALMN22 D4DAXL21 1 0 1.1400 8.8150 183.8000   2267 ALMBLDAX
D4ALMN5A D4ALMN5B 1 1 0.0600 0.1410 0.000000   9999
D4ALMN5A D4BRUK5I 2 1 21.046 52.228 0.000000   9999
D4ALMN5A D4WIES5I 2 1 56.848 139.73 0.000000   9999
D4ALMN5A D4WNHE5A 2 1 50.019 120.41 0.000000   9999
D4ALMN5B D4BRUK5I 1 1 4.0470 14.170 0.000000   9999
D4ALMN5B D4HUEF5I 2 1 209.37 756.27 0.000000   9999
D4ALMN5B D4HUEF5J 1 1 209.37 756.27 0.000000   9999
D4ALMN5B D4WIES5I 1 1 10.968 37.926 0.000000   9999
D4ALMN5B D4WNHE5A 1 1 9.7200 32.711 0.000000   9999
D4ALTB5I D4ALTB5J 1 1 0.5080 2.5550 0.000000   9999
D4ALTB5I D4BZWN5I 2 1 2.0240 7.5170 0.000000   9999
D4ALTB5I D4MEZN5I 3 1 2.4360 15.728 0.000000   9999
D4ALTB5I D4MEZN5J 4 1 2.4360 15.728 0.000000   9999
D4ALTB5J D4BZWN5I 1 1 1.1980 4.8450 0.000000   9999
D4ALTB5J D4MEZN5I 1 1 2.6320 17.662 0.000000   9999
D4ALTB5J D4MEZN5J 2 1 2.6320 17.662 0.000000   9999
D4BIRK22 D4DAXL21 1 0 0.9700 6.8300 141.2000   1178 PFIN
D4BIRK5C D4BIRK5D 1 1 0.0000 0.0500 0.000000   9999
D4BIRK5C D4OWAL5A 2 1 12.551 32.564 0.000000   9999
D4BIRK5C D4OWAL5B 4 1 2.1260 8.1370 0.000000   9999
D4BIRK5D D4OWAL5A 1 1 12.551 32.564 0.000000   9999
D4BIRK5D D4OWAL5B 3 1 2.1260 8.1370 0.000000   9999
D4BR 711 D4BRUK12 1 0 0.1390 1.2340 24.50000   3600 BRUWSBR7
D4BR 711 D4PHIL18 1 0 0.3200 4.4300 68.20000   3065 PHIWSBR7
D4BR 711 D4PULV13 1 0 1.0320 14.023 216.8000   2880 PULWSBR7
D4BRNK22 D4GURT21 1 0 2.3180 18.516 385.0000   2000 BUCHE
D4BRNK22 D4STOC21 1 0 0.3700 2.9300 60.80000   1980 BRNBLSTO
D4BRNK5A D4BRNK5B 1 1 0.6480 2.6220 0.000000   9999
D4BRNK5A D4GURT5A 2 1 15.676 41.104 0.000000   9999
D4BRNK5A D4GURT5B 4 1 15.676 41.104 0.000000   9999
D4BRNK5A D4STOC5A 4 1 3.8670 7.4080 0.000000   9999
D4BRNK5A D4STOC5B 2 1 4.3550 7.6940 0.000000   9999
D4BRNK5B D4GURT5A 1 1 15.603 41.796 0.000000   9999
D4BRNK5B D4GURT5B 3 1 15.603 41.796 0.000000   9999
D4BRNK5B D4STOC5A 3 1 3.8670 7.4080 0.000000   9999
D4BRNK5B D4STOC5B 1 1 4.3550 7.6930 0.000000   9999
D4BRU811 D4BRUK11 1 0 0.1400 1.2300 24.50000    599 BRURTBR8
D4BRU811 D4PHIL19 1 0 0.3200 4.4100 68.30000   3038 PHIRTBR8
D4BRU811 D4PULV12 1 0 1.0300 14.010 216.4000   2880 PULRTBR8
D4BRUK5I D4OWAL5A 1 1 2.9620 7.7640 0.000000   9999
D4BRUK5I D4OWAL5B 2 1 2.9540 7.7590 0.000000   9999
D4BU4 21 D4BUEH21 1 0 1.2400 6.2900 83.30000   1335 BUHRTBU4
D4BU4 21 D4DAXL21 1 0 1.1600 5.7100 77.50000   1346 DAXRTBU4
D4BU4 21 D4KUMR21 1 0 0.0100 0.0500 0.400000    855 KUMRTBU4
D4BUEH21 D4WEIR22 1 0 1.6970 8.4970 111.6000   1294 BUHGNWER
D4BUEH5A D4WEIE5B 2 1 4.6180 12.416 0.000000   9999
D4BUEH5A D4WEIE5C 1 1 4.6180 12.416 0.000000   9999
D4BUEH5A D4WEIE5D 3 1 4.6180 12.416 0.000000   9999
D4BZWN11 D4BZWN13 2 2 0.0000 0.0000 0.000000   9999 SS1A
D4BZWN12 D4BZWN14 3 2 0.0000 0.0000 0.000000   9999 SS2A
D4BZWN13 D4BZWN14 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4BZWN13 D4LAIC12 1 0 1.1000 12.543 194.2000   2563 BZWGNLAI
D4BZWN14 D4WDLN12 1 0 0.2280 3.3550 55.50000   3150 BZWGEWDL
D4BZWN5I D4MEZN5I 1 1 11.371 52.134 0.000000   9999
D4BZWN5I D4MEZN5J 2 1 11.371 52.134 0.000000   9999
D4DAXL11 D4DAXL12 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4DAXL11 D4KUHM12 1 0 6.0600 51.620 898.5000   2565 RHGR
D4DAXL11 D4PHIL19 2 0 0.5900 8.7100 138.2000   3000 DAXGEPHI
D4DAXL11 D4RDK811 1 0 0.0200 0.1600 2.800000   2783 RDK8GN
D4DAXL12 D4EICH11 1 8 3.5810 31.013 542.3000   2590 OBER
D4DAXL12 D4EICH12 2 8 3.5810 31.000 542.6000   2409 SUTT
D4DAXL12 D4PHIL18 1 0 0.5900 8.7100 138.1000   3000 DAXRTPHI
D4DAXL12 D4RDK711 1 0 0.0130 0.1510 1.800000   1200 RDK7SW
D4DAXL21 D4DAXL22 2 2 0.0000 0.0000 0.000000   3000 BMKP202
D4DAXL21 D4DAXL23 1 7 0.0000 0.0000 0.000000   3000 BMKP201
D4DAXL21 D4KAWS21 1 0 0.0800 0.7000 11.40000    666 RAP1
D4DAXL21 D4KAWS22 2 0 0.0800 0.7000 11.40000    682 WAID2
D4DAXL22 D4OWAL22 1 0 0.4700 3.3400 63.00000   1573 SEEH
D4DAXL23 D4DX4 21 1 0 0.5940 4.5620 98.40000   2591 DAXGEDX4
D4DAXL23 D4NEUR21 1 0 4.1800 19.600 271.5000   1284 DAXGENRO
D4DAXL23 D4RDK421 1 0 0.1000 0.2000 1.600000    600 RDK4DBL
D4DAXL23 D4RDK422 2 0 0.1000 0.2000 1.600000   1000 RDK4GRT
D4DAXL5I D4KUMR5A 2 1 3.2760 8.5360 0.000000   9999
D4DAXL5I D4KUMR5B 1 1 3.2760 8.5360 0.000000   9999
D4DAXL5I D4OWAL5A 1 1 1.7280 5.7440 0.000000   9999
D4DAXL5I D4OWAL5B 2 1 1.5990 5.4440 0.000000   9999
D4DE7 11 D4DELL12 1 0 1.0900 11.490 164.3000   1860 DELWSDE7
D4DE7 11 D4GOHF13 1 0 1.2000 12.380 199.6000   2640 GOHWSDE7
D4DE7 11 D4NSTN11 1 0 0.0100 0.0600 0.800000    556 NSTWSDE7
D4DELL11 D4DELL12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4DELL11 D4DELL13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4DELL11 D4OMOW12 1 0 2.2900 19.220 341.3000   2555 DELGNOMO
D4DELL11 D4ROLS14 1 0 1.8900 18.540 276.6000   1860 DELBLROL
D4DELL12 D4LAIC11 1 0 0.6230 6.6600 101.2000   2546 DELWSLAI
D4DELL5I D4DELL5J 1 1 0.0000 0.0500 0.000000   9999
D4DELL5I D4GRKR5J 1 1 41.657 113.31 0.000000   9999
D4DELL5I D4HRBT5I 1 1 18.048 57.364 0.000000   9999
D4DELL5I D4HRBT5J 3 1 18.048 57.364 0.000000   9999
D4DELL5I D4LAIC5I 1 1 3.3860 10.812 0.000000   9999
D4DELL5I D4NSTN5I 1 1 6.9680 19.002 0.000000   9999
D4DELL5J D4GRKR5J 2 1 41.657 113.31 0.000000   9999
D4DELL5J D4HRBT5I 2 1 18.048 57.364 0.000000   9999
D4DELL5J D4HRBT5J 4 1 18.048 57.364 0.000000   9999
D4DELL5J D4LAIC5I 2 1 3.3860 10.812 0.000000   9999
D4DELL5J D4NSTN5I 2 1 6.9680 19.002 0.000000   9999
D4DX4 21 D4KUMR22 1 0 0.0100 0.0500 0.400000    855 KUMGEDX4
D4DX4 21 D4WEIR21 1 0 1.4000 10.750 230.7000   2591 WERGEDX4
D4ED7 11 D4EDSB14 1 0 0.4490 4.2620 75.00000   2794 EDSGNED7
D4ED7 11 D4GROG12 1 0 0.5470 5.3340 170.8000   2794 GROGNED7
D4ED7 11 D4MULH11 1 0 0.2370 2.4280 38.40000   2794 MHSGNED7
D4EDSB11 D4EDSB13 2 2 0.0000 0.0000 0.000000   9999 SS1A
D4EDSB12 D4EDSB14 3 2 0.0000 0.0000 0.000000   9999 SS2A
D4EDSB13 D4EDSB14 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4EDSB13 D4WDLN11 1 0 0.4990 5.2130 89.90000   2576 EDSBLWDL
D4EDSB5I D4MULH5I 1 1 0.7610 2.9340 0.000000   9999
D4EDSB5I D4PULV5I 2 1 10.625 12.653 0.000000   9999
D4EDSB5I D4PULV5J 1 1 0.6560 7.3840 0.000000   9999
D4EICH11 D4EICH12 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4EICH11 D4KUHM12 1 0 2.5000 21.006 377.9000   2575 EICWSKUH
D4EICH12 D4KUHM13 2 0 2.5010 21.423 374.5000   2400 EICSWKUH
D4EICH21 D4EICH23 2 2 0.0000 0.0000 0.000000   9999 SS201B
D4EICH22 D4EICH24 3 2 0.0000 0.0000 0.000000   9999 SS202B
D4EICH23 D4EICH24 1 7 0.0000 0.0000 0.000000   1500 BMKP201
D4EICH23 D4GURT21 1 8 4.6500 22.720 256.9000   1131 HO-O
D4EICH23 D4GURT21 2 0 4.6310 22.623 264.6000   1131 HO-W
D4EICH23 D4WEIR21 1 0 1.4600 11.180 240.0000   2500 EICGEWER
D4EICH24 D4WEIR22 2 0 2.8800 14.350 187.8000   1294 EICRTWER
D4EICH5A D4EICH5C 3 1 0.0000 0.0500 0.000000   9999
D4EICH5A D4EICH5I 1 1 0.0000 0.0500 0.000000   9999
D4EICH5A D4WEIE5B 5 1 33.724 85.523 0.000000   9999
D4EICH5A D4WEIE5C 4 1 33.724 85.523 0.000000   9999
D4EICH5A D4WEIE5D 6 1 33.724 85.523 0.000000   9999
D4EICH5C D4EICH5I 2 1 0.0000 0.0500 0.000000   9999
D4EICH5C D4WEIE5B 8 1 33.724 85.523 0.000000   9999
D4EICH5C D4WEIE5C 7 1 33.724 85.523 0.000000   9999
D4EICH5C D4WEIE5D 9 1 33.724 85.523 0.000000   9999
D4EICH5I D4WEIE5B 2 1 33.724 85.523 0.000000   9999
D4EICH5I D4WEIE5C 1 1 33.724 85.523 0.000000   9999
D4EICH5I D4WEIE5D 3 1 33.724 85.523 0.000000   9999
D4EN8 11 D4ENGS11 1 0 1.1100 14.750 237.0000   2880 ENGGNEN8
D4EN8 11 D4KUHM13 1 0 1.5400 17.750 321.4000   2644 KUHGNEN8
D4EN8 11 D4VILL11 1 0 0.4500 3.8200 78.20000    570 VILGNEN8
D4ENGS11 D4ENGS12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4ENGS11 D4OB7 11 1 0 0.8570 9.0290 145.8000   2554 ENGRTOB7
D4ENGS12 D4OBJT11 1 0 0.8500 8.9600 144.7000   2553 ENGWSOBJ
D4ENGS12 D4TRSN12 1 0 0.7600 9.9000 159.8000   2787 ENGRTTRS
D4ENGS5I D4ENGS5J 1 1 0.0000 0.0500 0.000000   9999
D4ENGS5I D4OBJT5I 1 1 14.980 43.746 0.000000   9999
D4ENGS5I D4OBJT5J 2 1 14.980 43.746 0.000000   9999
D4ENGS5I D4PULV5L 1 1 68.891 335.02 0.000000   9999
D4ENGS5I D4TRSN5I 3 1 8.1620 22.556 0.000000   9999
D4ENGS5I D4TRSN5J 1 1 8.1620 22.556 0.000000   9999
D4ENGS5J D4OBJT5I 3 1 14.980 43.746 0.000000   9999
D4ENGS5J D4OBJT5J 4 1 14.980 43.746 0.000000   9999
D4ENGS5J D4PULV5L 2 1 68.891 335.02 0.000000   9999
D4ENGS5J D4TRSN5I 4 1 8.1620 22.556 0.000000   9999
D4ENGS5J D4TRSN5J 2 1 8.1620 22.556 0.000000   9999
D4GK4 21 D4GKMB22 1 0 0.4750 3.9250 77.30000   2680 GKMRTGK4
D4GK4 21 D4NEUR21 1 0 0.7920 6.5450 127.8000   2567 NRORTGK4
D4GK4 21 D4WNHE21 1 0 0.1000 0.2000 1.600000   2567 WNHRTGK4
D4GKDB11 D4GKDB12 1 2 0.0000 0.0000 0.000000   9999 SS1B
D4GKDB11 D4GKNK11 1 0 0.0500 0.5000 1.600000   3150 GK2DBGKN
D4GKM721 D4GKMA21 2 0 0.0600 0.6000 0.000000    630 BMTR17
D4GKM821 D4GKMA22 3 0 0.0600 0.6000 0.000000   9999 BMTR18
D4GKM921 D4GKMB22 1 0 0.0600 0.6000 0.000000    787 BMTR19
D4GKMA21 D4GKMA22 1 7 0.0000 0.0000 0.000000   9999 BMQK
D4GKMA21 D4GKMB22 1 0 0.0600 0.3100 1.600000   1290 VL-21
D4GKMA22 D4GKMB21 2 0 0.0600 0.3100 1.600000   1290 VL-22
D4GKMA22 D4GKML21 1 0 0.0600 0.6000 0.000000   9999 BMTRL
D4GKMB21 D4GKMB22 2 7 0.0000 0.0000 0.000000   9999 BMQK
D4GKMB21 D4GKMN21 1 0 0.0600 0.6000 0.000000   9999 BMTRN
D4GKMB22 D4GKMM21 2 0 0.0600 0.6000 0.000000   1312 BMTRM
D4GKMB51 D4GKMB53 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4GKMB51 D4GKMB5A 4 2 0.0000 0.0000 0.000000   1575
D4GKMB51 D4GKMC52 1 0 0.0500 0.2500 0.300000   9999 VL-11
D4GKMB51 D4GKMC52 2 0 0.0500 0.2500 0.300000   9999 VL-12
D4GKMB52 D4GKMB54 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4GKMB53 D4GKMB54 1 7 0.0000 0.0000 0.000000   2000 BMK1
D4GKMB53 D4GKMB5B 5 2 0.0000 0.0000 0.000000   1575
D4GKMC51 D4GKMC52 1 7 0.0000 0.0000 0.000000   2000 BMK1
D4GKNK11 D4GROG12 1 0 0.4700 4.3500 75.80000   2621 GK2SWGRO
D4GOHF11 D4GOHF13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4GOHF12 D4GOHF13 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4GOHF12 D4GOHF14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4GOHF12 D4ROLS13 1 0 0.5200 5.4400 86.60000   2000 GOHGNROL
D4GOHF13 D4KUPZ19 1 0 1.5300 13.870 249.7000   2721 GOHGNKUP
D4GOHF5I D4GROG5I 3 1 19.633 61.106 0.000000   9999
D4GOHF5I D4GROG5J 1 1 41.088 130.37 0.000000   9999
D4GOHF5I D4GROG5L 2 1 41.088 130.37 0.000000   9999
D4GOHF5I D4KUPZ5I 2 1 3.8840 16.068 0.000000   9999
D4GOHF5I D4KUPZ5J 1 1 3.8840 16.068 0.000000   9999
D4GOHF5I D4ROLS5I 1 1 2.4150 6.9450 0.000000   9999
D4GR2G12 D4GR2G13 1 2 0.0000 0.0000 0.000000   5000 BMK2
D4GR2G12 D4GROG12 1 0 0.0500 0.5000 1.600000   5000 GG2GNGRO
D4GR2G13 D4PULV13 2 0 0.7600 7.8700 126.4000   2572 GG2RTPUL
D4GRKR11 D4GRKR13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4GRKR12 D4GRKR14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4GRKR13 D4GRKR14 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4GRKR13 D4HRBT12 1 0 1.4000 12.670 153.6000   1769 GRKRTHRB
D4GRKR14 D4OMOW11 1 0 0.4700 4.6700 82.60000   1800 GRKBLOMO
D4GRKR5J D4HRBT5I 1 1 8.2250 22.642 0.000000   9999
D4GRKR5J D4HRBT5J 2 1 8.2250 22.642 0.000000   9999
D4GROG12 D4GROG13 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4GROG12 D4HUEF13 1 0 0.5200 4.8000 81.30000   2680 GROBLHUE
D4GROG13 D4HLBR11 1 0 0.2100 1.9000 29.90000   2000 GRORTHLB
D4GROG13 D4KUPZ18 1 0 1.2500 13.650 190.2000   2147 GROWSKUP
D4GROG13 D4PULV12 1 0 0.7600 7.8600 126.3000   2569 GROWSPUL
D4GROG5I D4GROG5J 2 1 0.8710 2.4380 0.000000   9999
D4GROG5I D4GROG5L 3 1 0.8710 2.4380 0.000000   9999
D4GROG5I D4KUPZ5I 6 1 99.698 303.95 0.000000   9999
D4GROG5I D4KUPZ5J 3 1 99.698 303.95 0.000000   9999
D4GROG5I D4ROLS5I 3 1 187.26 498.24 0.000000   9999
D4GROG5J D4GROG5L 1 1 0.0000 0.0500 0.000000   9999
D4GROG5J D4KUPZ5I 4 1 208.72 648.52 0.000000   9999
D4GROG5J D4KUPZ5J 1 1 208.72 648.52 0.000000   9999
D4GROG5J D4ROLS5I 1 1 392.90 1063.3 0.000000   9999
D4GROG5L D4KUPZ5I 5 1 208.72 648.52 0.000000   9999
D4GROG5L D4KUPZ5J 2 1 208.72 648.52 0.000000   9999
D4GROG5L D4ROLS5I 2 1 392.90 1063.3 0.000000   9999
D4GU4 21 D4GURT21 1 0 0.0100 0.0500 0.000000   1236 GURRGGU4
D4GU4 21 D4STOC21 1 0 2.0910 16.732 347.4000   1500 STORGGU4
D4GURT21 D4GURT22 1 2 0.0000 0.0000 0.000000   3000 BMKP201
D4GURT29 D4GURT2U 2 0 0.0500 0.2000 1.600000    999 NOTRES
D4GURT5A D4GURT5B 1 1 0.0000 0.0500 0.000000   9999
D4GURT5A D4KRSX5A 1 1 13.758 36.301 0.000000   9999
D4GURT5A D4KRSX5B 2 1 13.758 36.301 0.000000   9999
D4GURT5B D4KRSX5A 3 1 13.758 36.301 0.000000   9999
D4GURT5B D4KRSX5B 4 1 13.758 36.301 0.000000   9999
D4HDSU21 D4NEUR22 1 0 0.1800 0.9000 11.70000    542 HOF1
D4HDSU22 D4NEUR21 2 0 0.1800 0.9000 11.70000    542 FEI2
D4HDSU5A D4HDSU5B 1 1 0.0000 0.0500 0.000000   9999
D4HOEP11 D4HOEP12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4HOEP11 D4HOEP12 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4HOEP11 D4HUEF12 1 0 1.3610 12.114 204.3000   2700 HOEGEHUE
D4HRBT11 D4HRBT12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4HRBT11 D4HRBT13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4HRBT12 D4HRBT14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4HRBT5I D4HRBT5J 1 1 0.0000 0.0500 0.000000   9999
D4HRBT5I D4LAIC5I 1 1 11.973 37.359 0.000000   9999
D4HRBT5J D4LAIC5I 2 1 11.973 37.359 0.000000   9999
D4HUE711 D4HUEF12 1 0 0.9000 8.0800 144.8000   2687 HUEGEHU7
D4HUE711 D4NEUR12 1 0 0.2000 2.0600 33.30000   2687 NROGEHU7
D4HUE711 D4WIES11 1 0 0.0600 0.5600 9.900000    720 WIEGEHU7
D4HUEF11 D4HUEF13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4HUEF12 D4HUEF13 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4HUEF5I D4HUEF5J 1 1 0.0000 0.0500 0.000000   9999
D4HUEF5I D4WIES5I 2 1 12.580 36.191 0.000000   9999
D4HUEF5I D4WNHE5A 2 1 80.707 206.43 0.000000   9999
D4HUEF5J D4WIES5I 1 1 12.580 36.191 0.000000   9999
D4HUEF5J D4WNHE5A 1 1 80.707 206.43 0.000000   9999
D4KAOS21 D4OWAL22 1 0 0.1800 0.8900 10.60000    652 KIL1
D4KAOS5A D4KAWS5A 2 1 4.2870 2.0110 0.000000   9999
D4KAOS5A D4KAWS5B 1 1 4.2870 2.0110 0.000000   9999
D4KAWS5A D4KAWS5B 1 1 0.0000 0.0500 0.000000   9999
D4KKP 11 D4PHIL18 1 0 0.0500 0.5000 2.800000   9999 KKPGEPHI
D4KRSX5A D4KRSX5B 1 1 0.0000 0.0500 0.000000   9999
D4KUHM12 D4KUHM13 1 7 0.0000 0.0000 0.000000   3000 BMKP401
D4KUHM12 D4WHRW12 2 0 1.3300 1.7200 38.90000   1200 B9_10
D4KUHM13 D4WHRW11 1 0 0.2200 1.7300 40.30000   2400 A9_10GE
D4KUHM21 D4SAEC23 3 0 0.0500 0.1000 1.600000    360 B7
D4KUHM21 D4SAEC24 4 0 0.0500 0.1000 1.600000    360 B8
D4KUHM21 D4SWSD22 1 0 0.5600 2.9200 35.50000   1258 KUHGNSWS
D4KUHM22 D4KUHM23 1 7 0.0000 0.0000 0.000000   3000 BMK1
D4KUHM23 D4SAEC21 1 0 0.0500 0.1000 1.600000    360 A7
D4KUHM23 D4SAEC22 2 0 0.0500 0.1000 1.600000    360 A8
D4KUHM23 D4SWSD21 2 0 0.5700 2.9600 34.90000   1258 KUHGESWS
D4KUMR5A D4KUMR5B 1 1 0.0000 0.0500 0.000000   9999
D4KUMR5A D4OWAL5A 2 1 6.4200 19.755 0.000000   9999
D4KUMR5A D4OWAL5B 4 1 6.7640 20.709 0.000000   9999
D4KUMR5B D4OWAL5A 1 1 6.4200 19.755 0.000000   9999
D4KUMR5B D4OWAL5B 3 1 6.7640 20.709 0.000000   9999
D4KUPZ17 D4KUPZ19 1 7 0.0000 0.0000 0.000000   5000 BMK1
D4KUPZ18 D4KUPZ19 2 2 0.0000 0.0000 0.000000   5000 BMK2
D4KUPZ18 D4SLDR12 1 0 0.9900 11.390 217.8000   3204 KUPRTSLD
D4KUPZ5I D4KUPZ5J 1 1 0.0000 0.0500 0.000000   9999
D4KUPZ5I D4ROLS5I 2 1 85.162 211.04 0.000000   9999
D4KUPZ5J D4ROLS5I 1 1 85.162 211.04 0.000000   9999
D4LAIC11 D4LAIC12 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4LAIC11 D4LAIC13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4LAIC12 D4LAIC14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4LAIC5I D4NSTN5I 1 1 3.5930 12.913 0.000000   9999
D4MARB21 D4PULV21 1 0 0.5500 4.8900 74.60000   1300 MARGNPUL
D4MEZN11 D4MEZN12 1 2 0.0000 0.0000 0.000000   5000 BMLKP
D4MEZN11 D4WDLN11 1 0 0.4030 6.0590 96.90000   2000 MEZGEWDL
D4MEZN5I D4MEZN5J 1 1 0.0000 0.0500 0.000000   9999
D4MULH11 D4MULH13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4MULH11 D4MULH14 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4MULH12 D4MULH14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4MULH14 D4PULV13 1 0 0.7700 8.0000 134.4000   2543 MHSBLPUL
D4MULH5I D4PULV5I 4 1 2.9210 7.2740 0.000000   9999
D4MULH5I D4PULV5J 3 1 0.7300 5.0470 0.000000   9999
D4MULH5J D4MULH5K 1 1 0.3880 4.4550 0.000000   9999
D4MULH5J D4PULV5A 1 1 1.2160 5.1030 0.000000   9999
D4MULH5J D4WDLN5A 3 1 10.523 47.839 0.000000   9999
D4MULH5J D4WDLN5I 1 1 10.523 47.839 0.000000   9999
D4MULH5K D4PULV5A 2 1 1.2190 5.1380 0.000000   9999
D4MULH5K D4WDLN5A 4 1 10.550 48.170 0.000000   9999
D4MULH5K D4WDLN5I 2 1 10.550 48.170 0.000000   9999
D4NEUR11 D4NEUR12 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4NEUR11 D4PHIL19 1 0 0.4400 6.1200 95.20000   3000 NROGNPHI
D4NEUR21 D4NEUR22 1 2 0.0000 0.0000 0.000000   3000 BMKP201
D4NEUR21 D4WIES21 1 0 0.4690 2.9420 36.00000    813 PRO1
D4OB7 11 D4OBJT1U 1 0 0.0500 0.1000 1.600000   3120 OBJRTOB7
D4OB7 11 D4PULV12 1 0 1.1660 12.104 194.6000   2554 PULRTOB7
D4OBJT11 D4OBJT12 1 2 0.0000 0.0000 0.000000   9999 SS1B
D4OBJT11 D4OBJT1U 2 2 0.0000 0.0000 0.000000   9999 US
D4OBJT11 D4PULV13 1 0 1.1670 12.102 195.0000   2554 OBJWSPUL
D4OBJT5I D4OBJT5J 1 1 0.0000 0.0500 0.000000   9999
D4OBJT5I D4PULV5L 1 1 3.0340 12.959 0.000000   9999
D4OBJT5I D4TRSN5I 3 1 363.27 1053.6 0.000000   9999
D4OBJT5I D4TRSN5J 1 1 363.27 1053.6 0.000000   9999
D4OBJT5J D4PULV5L 2 1 3.0340 12.959 0.000000   9999
D4OBJT5J D4TRSN5I 4 1 363.27 1053.6 0.000000   9999
D4OBJT5J D4TRSN5J 2 1 363.27 1053.6 0.000000   9999
D4OMOW11 D4OMOW12 1 2 0.0000 0.0000 0.000000   4500 BMK1
D4OWAL21 D4OWAL22 1 7 0.0000 0.0000 0.000000   2080 BMKP201
D4PHIL18 D4PHIL19 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4PHIL18 D4PHIL19 2 7 0.0000 0.0000 0.000000   5000 BMK2
D4PULV12 D4PULV13 1 7 0.0000 0.0000 0.000000   2880 BMK1
D4PULV12 D4PULV1U 2 2 0.0000 0.0000 0.000000   9999 US
D4PULV5A D4WDLN5A 2 1 18.729 51.284 0.000000   9999
D4PULV5A D4WDLN5I 1 1 18.729 51.284 0.000000   9999
D4PULV5I D4PULV5J 1 1 0.0000 0.0500 0.000000   9999
D4ROLS11 D4ROLS13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4ROLS12 D4ROLS14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4ROLS13 D4ROLS14 1 2 0.0000 0.0000 0.000000   2000 BMK1
D4SLDR11 D4SLDR12 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4SLDR5I D4SLDR5J 1 1 0.0000 0.0600 0.000000   9999
D4STOC5A D4STOC5B 1 1 -0.067 -1.934 0.000000   9999
D4SWSD21 D4SWSD22 1 7 0.0000 0.0000 0.000000   5000 BMK1
D4TRSN11 D4TRSN12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4TRSN5I D4TRSN5J 1 1 0.0000 0.0500 0.000000   9999
D4WDLN11 D4WDLN12 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4WDLN11 D4WDLN13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4WDLN5A D4WDLN5I 1 1 0.0000 0.0500 0.000000   9999
D4WEIE5B D4WEIE5C 1 1 0.0000 0.0500 0.000000   9999
D4WEIE5B D4WEIE5D 3 1 0.0000 0.0500 0.000000   9999
D4WEIE5C D4WEIE5D 2 1 0.0000 0.0500 0.000000   9999
D4WEIR21 D4WEIR22 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4WHRW11 D4WHRX11 1 2 0.0000 0.0000 0.000000   9999 BMKA9
D4WHRW11 D4WHRX12 2 2 0.0000 0.0000 0.000000   9999 BMKA10
D4WHRW12 D4WHRX13 3 2 0.0000 0.0000 0.000000   9999 BMKB9
D4WHRW12 D4WHRX14 4 2 0.0000 0.0000 0.000000   9999 BMKB10
D4WIES5I D4WNHE5A 1 1 4.1790 10.339 0.000000   9999
D6BERC21 D6BERC22 1 2 0.0000 0.0000 0.000000   9999 BERC BERC CN
D6BERT21 D6BERT23 1 2 0.0000 0.0000 0.000000   9999 BERT BERT CN
D6BERT22 D6BERT21 1 1 -1.347 260.36 0.000000   9999
D6BERT22 D6SCHI22 1 0 0.6040 3.0720 26.10000   1290 BER/SCHIF OU
D6BISS21 D6BISS23 1 2 0.0000 0.0000 0.000000   9999 BISS BISS CN
D6BISS21 D6BISS24 1 2 0.0000 0.0000 0.000000   9999 BISS BISS CN
D6BISS22 D6BISS23 1 2 0.0000 0.0000 0.000000   9999 BISS BISS CN
D6BISS23 D6YBIS22 1 0 0.0200 0.0550 27.20000   1290 ROOST/BISS/F
D6BLOO21 D6BERC22 1 0 0.3600 1.9860 222.7000   1290 BLOO/BERCH
D6BLOO21 D6BERT21 1 1 33.889 503.43 0.000000   9999
D6BLOO21 D6BERT22 1 1 11.907 401.65 0.000000   9999
D6BLOO21 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO21 D6HEIS21 1 0 0.6760 3.6110 261.7000   1290 HEISD/BLOO
D6BLOO22 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO22 D6BLOO24 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO24 D6BERT21 1 1 10.222 379.19 0.000000   9999
D6BLOO24 D6BERT22 1 1 34.759 502.06 0.000000   9999
D6FLEB21 D6ROOS21 1 1 5.5390 146.83 0.000000   9999
D6HEIS21 D6BERT21 1 0 0.6450 3.2800 28.00000   1290 HEIS/BER EST
D6HEIS21 D6HEIS22 1 2 0.0000 0.0000 0.000000   9999 HEIS HEIS CN
D6HEIS21 D6YBIS24 1 0 0.3900 1.9620 16.80000   1290 HEIS/BISS/RO
D6HEIS22 D6BERT22 1 0 0.6450 3.2800 28.00000   1290 HEIS/BER OUE
D6HEIS22 D6YBIS23 1 0 0.3900 1.9820 16.80000   1290 HEIS/BISS/RO
D6OXYL21 D6OXYL23 1 8 0.0360 0.4330 187.6000   1290 SCHIFF/SOT/O
D6OXYL21 D6SCHI21 1 8 0.2820 1.6600 179.4000   1290 SCHIFFL/SOT/
D6OXYL22 D6OXYL23 1 2 0.0000 0.0000 0.000000   9999 OXYL OXYL CN
D6ROOS21 D6YBIS22 1 0 0.5110 2.5990 22.10000   1290 ROOST/BISS/F
D6ROOS22 D6YBIS21 1 0 0.3900 2.5980 33.10000   1290 ROOST/BISS/F
D6SCHI21 D6BERT21 1 0 0.6040 3.0720 26.10000   1290 BER/SCHIF ES
D6SCHI21 D6BERT22 1 1 17.953 470.35 0.000000   9999
D6SCHI21 D6BLOO24 1 0 1.1560 6.0370 257.0000   1290 SCHIFF/BLOOR
D6SCHI21 D6SCHI22 1 2 0.0000 0.0000 0.000000   9999 SCHI SCHI CN
D6SCHI22 D6BERC21 1 0 1.0120 3.9270 248.3000   1290 SCHIFFL/BERC
D6SCHI22 D6OXYL22 1 0 0.3760 2.1640 204.2000   1290 SCHIF/OXY
D6YBIS21 D6BISS22 1 8 0.0200 0.0550 27.20000   1290 ROOST/BISS/F
D6YBIS21 D6FLEB21 1 0 0.3900 2.5980 33.10000   1290 ROOST/BISS/F
D6YBIS22 D6FLEB21 1 0 0.5110 2.5990 22.10000   1290 ROOST/BISS/F
D6YBIS23 D6BISS24 1 8 0.0200 0.0550 27.20000   1290 HEISD/BISS/R
D6YBIS23 D6ROOS22 1 0 0.3900 1.9820 16.80000   1290 HEISD/BISS/R
D6YBIS24 D6BISS22 1 8 0.0200 0.0550 27.20000   1290 HEISD/BISS/R
D6YBIS24 D6ROOS21 1 0 0.3900 1.9620 16.80000   1290 HEISD/BISS/R
D73YWB2W D7YTIE2W 1 0 3.5320 33.400 253.9000   1020 BLUDNZ W
D7A8302A D7A8302B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7A8302A D7A8302B 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7A8302A D7BW2121 1 0 0.0600 0.7100 339.0000  99999 KA3 TR21
D7A8302B D7BW212C 1 8 0.0600 0.7100 339.0000  99999 A830 K1
D7A8302B D7BW212C 2 0 0.0430 0.5120 243.6000  99999 A830 K2
D7AKLE2A D7AKLE2C 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K
D7AKLE2A D7AKLE2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7AKLE2A D7SETZ2A 1 0 1.0020 4.6310 84.40000    740 SETZE N
D7AKLE2A D7YGAR2W 1 0 4.8710 21.140 191.6000    741 BIGGE W
D7AKLE2C D7SETZ2A 1 0 1.0000 4.6380 42.20000    740 EISERF
D7AKLE2C D7YBIX2O 1 8 4.9150 21.160 144.3000    740 BIGGE O
D7AMEL2A D7GERS2C 1 0 1.6550 8.3180 104.8000   1402 WERSE W
D7AMEL2A D7MUES21 1 0 0.2090 1.0810 12.80000   1004 MUNSTR O
D7AMEL2A D7YHAN2B 1 0 2.3060 12.350 161.7000   1845 AMELSB
D7ARPE1A D7NEHD1A 1 0 1.4980 12.930 220.8000   2565 SAUERL S
D7ARPE1A D7UENT1C 1 0 1.9910 17.080 294.7000   2257 ARPE W
D7ARPE5A D7BIXT5A 9 1 12.703 58.357 0.000000   9999
D7ARPE5A D7LIPB5C 9 1 5.3900 17.652 0.000000   9999
D7ARPE5A D7NEHD5A 9 1 8.4790 29.345 0.000000   9999
D7ARPE5A D7NEHD5B 9 1 8.0940 29.024 0.000000   9999
D7ARPE5A D7UNNA5B 9 1 16.570 43.173 0.000000   9999
D7AUEN2A D7NAUS2C 1 0 0.0190 0.1060 1.300000  99999 NAUSSBLC
D7AUEN2A D7ROKI2C 1 0 0.2010 1.0000 13.00000  99999 NAUSSM3C
D7AUEN5A D7AUEN5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7AUEN5A D7NAUS59 1 0 0.0050 0.0500 0.400000  99999 TRLEI
D7AUEN5C D7NAUS5E 1 0 0.0050 0.0500 0.400000  99999 AUENHM S
D7BABA11 D7MITB1B 1 0 0.0350 0.3640 5.400000    673 HAGARD O
D7BABA12 D7MITB1A 1 0 0.0360 0.3750 5.600000    673 HAGARD W
D7BABA2B D7UCHT2B 1 0 1.1240 5.8960 77.30000   1055 BABARA
D7BABA2B D7YMUT2N 1 0 3.1240 16.670 716.5000   1360 OTTERB N
D7BABA5A D7HOMB5A 9 1 0.3350 2.2230 0.000000   9999
D7BABA5C D7BUER51 9 1 241.57 692.83 0.000000   9999
D7BABA5C D7BUER52 9 1 241.57 692.83 0.000000   9999
D7BABA5C D7BUER59 9 1 175.17 544.76 0.000000   9999
D7BABA5C D7WDLA5A 9 1 11.336 33.936 0.000000   9999
D7BABA5C D7WDLA5B 9 1 24.703 82.257 0.000000   9999
D7BACH1A D7BACH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7BACH1A D7WTHU1A 1 0 1.4490 12.620 218.0000   2702 SOONWD O
D7BACH1A D7YWDL1O 1 0 0.4430 3.8670 67.10000   2677 WONNEG O
D7BACH51 D7BACH52 9 1 0.0160 0.6050 0.000000   9999
D7BACH51 D7WDLA5A 9 1 3.1300 12.649 0.000000   9999
D7BACH51 D7WDLA5B 9 1 3.6720 14.047 0.000000   9999
D7BACH52 D7WDLA5A 9 1 3.6720 14.047 0.000000   9999
D7BACH52 D7WDLA5B 9 1 3.1300 12.649 0.000000   9999
D7BAUL2A D7BAUL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BAUL2A D7NSTE2B 1 0 0.5990 5.7580 80.60000   1920 ENZ S
D7BAUL2A D7VIAN2A 1 0 0.0740 0.7050 9.900000   1539 VIANDN1A
D7BAUL2B D7NSTE2C 1 0 0.5990 5.7500 80.40000   1920 ENZ N
D7BAUL2B D7VIAN2F 1 0 0.0730 0.7050 9.800000   1539 VIANDN2B
D7BAYX21 D7DUEN2A 1 0 0.1410 0.6760 219.9000    623 FLITTA O
D7BEEC21 D7WALS2B 1 0 0.5660 2.9500 27.30000    820 BEECK211
D7BEEC22 D7WALS2C 1 0 0.5560 3.0290 28.70000    820 BEECK212
D7BELL22 D7YBEL2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C
D7BELL23 D7YBEL2S 1 0 0.0060 0.0500 0.500000  99999 POLSUM S
D7BENT21 D7HANE2C 1 0 0.0730 0.3730 4.600000   1282 BENTLR
D7BENT5A D7NORD5B 9 1 4.9820 22.589 0.000000   9999
D7BENT5A D7SHUE5B 9 1 2.2540 7.1430 0.000000   9999
D7BENT71 D7NORD71 1 1 651.88 1264.6 0.000000   9999 EQUI
D7BENT71 D7SHUE71 1 1 416.67 1017.4 0.000000   9999 EQUI
D7BERG1A D7GERS1C 1 8 0.4220 3.7870 64.80000  99999 BERGKA A
D7BEXB1A D7MITB1B 1 0 0.0350 0.3610 5.400000  99999 BEXBA 1A
D7BGLU2A D7BGLU2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BGLU2A D7NRHE2D 1 0 1.7570 10.020 115.9000   1360 SHERMB N
D7BGLU2A D7YBEL2S 1 0 0.0390 0.3730 5.400000   1920 POLSUM S
D7BGLU2A D7YBGL2E 1 0 0.0050 0.0500 0.400000   2000 SHOLVN E
D7BGLU2C D7BUES2D 1 0 0.8290 4.9410 67.30000   1290 BUER S
D7BGLU2C D7YBEL2C 1 0 0.0470 0.4120 6.100000  99999 SHOLVN C
D7BGLU2C D7YGEL2W 1 0 0.4340 2.5600 27.10000   1290 GLADBK W
D7BIBL1A D7YBIB1A 1 0 0.0250 0.2670 4.200000  99999 BIBLIS1A
D7BIBL23 D7YBIB2C 1 8 0.0220 0.2070 3.100000  99999 BIBLIS3C
D7BIDI1O D7YBID1O 1 8 0.0050 0.0500 0.400000  99999 ALLG O
D7BISC1B D7BISC1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7BISC1B D7KELS1A 1 0 0.5010 4.9550 91.30000   2500 KELSTB N
D7BISC1C D7BISC1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7BISC1C D7KRIF1C 1 0 0.5150 5.1690 76.10000   2720 TREBUR S
D7BISC1C D7URBE1A 1 8 1.2710 12.330 198.4000   2782 ERZHAU N
D7BISC1C D7YPFU1W 1 0 0.6680 6.5800 109.8000   2819 RIED W
D7BIXT2A D7BIXT2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K
D7BIXT2A D7GARE2B 1 0 1.3770 7.7070 70.60000   1247 BIXTRH N
D7BIXT2B D7YBIX2O 1 0 0.6650 3.7210 43.60000   1248 BIGGE O
D7BIXT5A D7LIPB5C 9 1 13.620 60.848 0.000000   9999
D7BIXT5A D7UNNA5B 9 1 0.7860 2.9360 0.000000   9999
D7BKWB1A D7YBIB1A 1 0 0.0400 0.3900 6.300000  99999 BIBLIS1A
D7BKWL10 D7KOET1A 1 0 0.1080 0.5810 141.6000  99999 LEIPHM
D7BOCH2A D7BOCH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BOCH2A D7EIBE2C 1 0 0.7350 3.8770 47.00000   1415 BOCHUM W
D7BOCH2A D7YPOE2W 1 0 0.6880 3.7550 40.30000   1282 HOCHLR W
D7BOCH2A D7YWEL2O 1 0 0.1910 1.8520 28.30000   1290 WELPER O
D7BOCK2N D7BRAU2B 1 0 0.2730 1.4190 17.20000    718 BOCKLE N
D7BOCK2S D7BRAU2A 1 0 0.2730 1.4190 17.20000    718 BOCKLE S
D7BOLA2B D7SECH2C 1 0 0.2590 2.5830 39.80000   1290 OLEFIN W
D7BOLA2B D7YBOL2O 1 0 0.1690 0.9110 10.90000   1290 GODORF O
D7BRAU1C D7BRAU1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7BRAU1C D7KNAP1A 1 0 0.3450 3.1970 55.10000   2943 BURBAC O
D7BRAU1C D7ROKI1B 1 0 0.1220 2.4850 41.70000   3400 BRAUWL W
D7BRAU2A D7BRAU2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BRAU2A D7ROKI2C 1 0 0.1580 2.6460 60.60000   1300 VORGBG W
D7BRAU2A D7YSEC2B 1 0 0.3610 3.3630 57.50000   2000 KNAPSA2B
D7BRAU2B D7NAUS2B 1 0 0.6920 4.4500 51.20000  99999 NAUSSM2B
D7BRAU2B D7ROKI2D 1 8 0.4240 3.4150 43.10000   1795 ROKI O
D7BRAU2B D7YBOL2O 1 8 0.8630 5.5000 92.80000   1300 GODORF O
D7BUER1B D7BUER1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7BUER1B D7REIN1B 1 0 0.7940 6.7920 117.7000   2629 KURPFA W
D7BUER1B D7WDLA1B 1 0 1.7410 14.860 257.4000   2617 WONNEG W
D7BUER1B D7YBIB1A 1 0 0.2610 2.5110 43.50000  99999 BIBLIS1A
D7BUER1B D7YPFU1W 1 0 0.7950 7.8330 130.0000   2798 RIED W
D7BUER1C D7BUER1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7BUER1C D7LAMB1B 1 0 0.4550 4.2260 73.60000   2770 BUERST W
D7BUER1C D7PFUN1A 1 0 0.8030 7.8490 132.4000   2795 RIED O
D7BUER1C D7REIN1C 1 0 0.7950 6.7930 117.8000   2629 KURPFA O
D7BUER1C D7YWDL1O 1 0 1.7410 14.860 257.1000   2617 WONNEG O
D7BUER2A D7BUER2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BUER2A D7BUER2C 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7BUER2A D7BW212B 1 0 0.7870 3.9540 50.70000   1299 ANILIN3C
D7BUER2A D7BW212B 2 0 0.7810 3.9570 50.90000   1292 ANILIN4D
D7BUER2A D7HONE2A 1 8 6.9600 37.530 410.7000   1273 REINAU O
D7BUER2A D7YBIB2C 1 8 0.3370 2.9180 52.00000   1310 BIBLIS3C
D7BUER2B D7BW212C 1 0 1.1160 5.2110 39.70000   1304 ANILIN1A
D7BUER2B D7BW212C 2 0 1.1610 5.2110 39.70000   1304 ANILIN2B
D7BUER2B D7MAXA2C 1 8 2.1700 19.900 366.0000   1300 WEINGT
D7BUER51 D7BUER52 9 1 0.0130 0.0750 0.000000   9999
D7BUER51 D7BUER59 9 1 0.0250 0.1490 0.000000   9999
D7BUER51 D7WDLA5A 9 1 10.686 34.882 0.000000   9999
D7BUER51 D7WDLA5B 9 1 51.895 179.54 0.000000   9999
D7BUER52 D7BUER59 9 1 0.0250 0.1490 0.000000   9999
D7BUER52 D7WDLA5A 9 1 10.686 34.882 0.000000   9999
D7BUER52 D7WDLA5B 9 1 51.895 179.54 0.000000   9999
D7BUER59 D7WDLA5A 9 1 7.9950 28.704 0.000000   9999
D7BUER59 D7WDLA5B 9 1 37.047 140.97 0.000000   9999
D7BUES1C D7BUES1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7BUES1C D7NLIC1B 1 0 0.3970 3.6810 63.60000   2720 ESSEN W
D7BUES1C D7YKAR1W 1 0 0.1460 1.3410 23.40000   2720 BUESHR W
D7BUES2A D7BUES2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BUES2A D7HAMB2A 1 0 0.6030 3.1240 37.90000   1160 EMSHER S
D7BUES2A D7YBGL2E 1 0 0.7460 4.5050 61.70000   1290 SHOLVN E
D7BUES2D D7HAMB2B 1 0 0.6040 3.1290 37.90000   1160 EMSHER N
D7BW2121 D7BW212B 1 2 0.0000 0.0000 0.000000   9999 KA3 TR21
D7BW212A D7BW212C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BW212B D7MUTT2A 1 0 1.5570 8.7050 110.2000   1382 ROXHM S
D7BW212C D7YMUT2N 1 0 0.8540 4.5130 55.40000   1290 OTTERB N
D7DAHL11 D7YDAH1W 1 0 0.0070 0.0640 1.200000  99999 SELHN W
D7DAHL12 D7YDAH1O 1 0 0.0070 0.0640 1.200000  99999 SELHN O
D7DAHL5B D7OBZI5D 9 1 10.446 25.096 0.000000   9999
D7DAHL5B D7ROMH5A 9 1 2.4800 8.2690 0.000000   9999
D7DAHL5B D7ROMH5B 9 1 2.4810 8.2620 0.000000   9999
D7DAHL5B D7VERL5A 9 1 9.0710 23.058 0.000000   9999
D7DATT1A D7DATT1B 1 2 0.0000 0.0000 0.000000   9999 KPL K
D7DATT1A D7MENG1B 1 0 0.2710 2.5660 42.60000   2720 DATTLN W
D7DATT1A D7YKWD11 1 0 0.0050 0.0500 0.400000  99999 BL 4
D7DATT1B D7MENG1C 1 0 0.2710 2.5620 42.60000   2720 DATTLN O
D7DAUR1A D7DAUR1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7DAUR1A D7DAUR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7DAUR1A D7HALF1A 1 0 2.2940 21.190 368.4000   2720 DAURSB W
D7DAUR1A D7LIMB1A 1 0 1.2640 11.860 200.1000   2720 LIMBG W
D7DAUR1A D7SECH1B 1 0 1.8600 17.200 298.2000   2720 SIEGTA S
D7DAUR1B D7LIND1B 1 0 2.0160 18.630 323.7000   2720 DAURSB O
D7DAUR1B D7SIEG1U 1 0 1.8600 17.210 298.4000   2720 SIEGTA N
D7DAUR1B D7YDAU11 1 8 0.5100 4.7160 81.70000   2720 WESTW W1
D7DAUR2B D7DAUR2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7DAUR2B D7EISE2A 1 0 0.2180 3.9470 68.80000   1360 SIEGRL W
D7DAUR2B D7SETZ2A 1 0 2.3470 13.640 193.8000   1310 HELLER W
D7DAUR2B D7SIEG2C 1 0 3.0310 16.030 183.2000   1290 LEUSHD N
D7DAUR2C D7EISE2B 1 0 0.2360 4.0070 81.70000   1310 SIEGRL O
D7DAUR2C D7SETZ2A 1 0 2.5650 13.880 178.3000   1360 HELLER O
D7DAUR2C D7SIEG2A 1 0 3.0310 16.030 183.2000   1290 LEUSHD S
D7DETT1B D7DETT1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7DETT1B D7URBN1B 1 0 0.5650 5.2520 91.20000   2823 KARLST S
D7DETT5A D7URBN5F 9 1 1.4410 4.5390 0.000000   9999
D7DIEF2A D7DIEF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7DIEF2B D7DILH2A 1 0 0.0680 0.3680 4.700000    684 DILHUE1A
D7DIEF2B D7DILH2B 1 0 0.0690 0.3710 4.700000    684 DILHUE2B
D7DIEF2B D7ENSD2B 1 0 0.6600 3.7000 56.90000   1160 ENSDF N
D7DIEF2B D7SAAR2O 1 0 0.0570 0.3310 3.700000    581 NALBA O
D7DIEF2B D7SAAR2W 1 0 0.1100 0.4770 3.700000    581 NALBA W
D7DIEF2B D7UCHT2A 1 0 1.1000 6.2700 85.90000   1360 ELLBCH N
D7DIEF2B D7YDIE2S 1 0 0.2000 1.3400 19.90000    740 ENSDF S
D7DUEL2C D7OSTR2A 1 0 1.2740 9.0710 143.5000   1282 FICHTH O
D7DUEL2C D7YEDE2W 1 0 0.6280 5.7610 100.1000   1360 UTFORT W
D7DUEN2A D7GREM2C 1 0 0.6680 3.6840 39.80000   1339 MERHM W
D7DUEN2A D7GREM2C 2 0 0.6680 3.6840 39.80000   1339 MERHM O
D7DUEN2A D7OPLA2D 1 0 0.5930 3.4790 31.40000   1326 DUENNW O
D7DUEN2A D7OPLA2D 2 0 0.5910 3.4790 31.50000   1326 DUENNW W
D7EBRU1A D7EBRU1B 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7EBRU1A D7HUEL1A 1 0 0.2030 1.7910 31.30000   2834 WESTFL W
D7EBRU1A D7KUSE1A 1 8 0.0050 0.0500 0.400000      1 WEHOLT W
D7EBRU1A D7KUSE1B 1 0 0.5810 5.2970 87.60000   2565 WEHOLT O
D7EBRU1A D7KWHE16 1 0 0.0260 0.2460 4.200000  99999 HERNE 6
D7EBRU1A D7MENG1B 1 0 0.4270 3.8530 64.90000   2580 RECKLI S
D7EBRU1A D7MENG1C 1 0 0.4270 3.8530 64.90000   2580 RECKLI N
D7EDEL2A D7EDEL2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K
D7EDEL2A D7YEDE2W 1 0 0.2010 1.0060 13.00000   1290 UTFORT W
D7EDEL2B D7OSTR2B 1 0 0.4810 2.4930 32.80000   1290 FICHTH W
D7EIBE1A D7EIBE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7EIBE1B D7HUEL1B 1 0 0.3340 2.8800 49.90000   2827 HUELLN W
D7EIBE1B D7METT1B 1 0 0.7830 7.5080 130.8000   3400 RUHRTL O
D7EIBE1C D7EIBE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7EIBE1C D7HATT1A 1 0 0.6720 6.5390 103.4000   2569 WEITMR W
D7EIBE1C D7KARN1A 1 0 0.3940 3.6350 63.00000   2580 EIBERG N
D7EIBE1C D7METT1A 1 0 0.7800 7.5000 130.6000   3400 RUHRTL W
D7EIBE2B D7EIBE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K
D7EIBE2B D7GARE2A 1 0 2.5820 14.820 107.4000   1539 HERDEK S
D7EIBE2B D7REIS2A 1 0 3.6300 19.140 220.8000    891 ITTERB W
D7EIBE2C D7GARE2B 1 0 2.6090 14.940 116.5000   1533 HERDEK N
D7EIBE2C D7HERN24 1 0 0.9790 5.4830 72.10000  99999 HERNE 4
D7EIBE2C D7YGEL2W 1 0 0.9240 5.1500 46.10000    925 GLADBK W
D7EIBE2C D7YMTM2O 1 0 0.2380 1.3500 16.80000   1420 ITTERB O
D7EISE5A D7EISE5B 9 1 0.0050 0.0500 0.000000   9999
D7ELLE2B D7OPLA2D 1 0 1.2690 6.7450 108.7000   1076 ELLER O
D7ELLE2B D7PETE2A 1 0 0.9190 5.4960 51.40000   1104 ELLER W
D7ELME2A D7ELME2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ELME2A D7GERS2A 1 0 1.5090 8.2330 102.2000   1248 CAPPEN S
D7ELME2A D7YELM2S 1 8 0.5420 3.0390 39.00000   1249 ELMENH S
D7ELME5A D7ELME5B 9 1 0.3920 2.0480 0.000000   9999
D7ELME5A D7GRON5A 9 1 63.480 260.64 0.000000   9999
D7ELME5A D7KUSE5B 9 1 12.872 47.814 0.000000   9999
D7ELME5A D7KUSE5C 9 1 8.4470 33.518 0.000000   9999
D7ELME5A D7MUES5A 9 1 17.324 65.262 0.000000   9999
D7ELME5B D7GRON5A 9 1 41.791 156.24 0.000000   9999
D7ELME5B D7KUSE5B 9 1 8.6700 29.706 0.000000   9999
D7ELME5B D7KUSE5C 9 1 5.4160 19.520 0.000000   9999
D7ELME5B D7MUES5A 9 1 11.325 39.100 0.000000   9999
D7ELVE2A D7ELVE2B 1 2 0.0000 0.0000 0.000000   9999 KUP K
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90000  99999 L 220
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90000  99999 L 221
D7ELVE5A D7ELVE5B 9 1 0.0050 0.0500 0.000000   9999
D7ELVE5A D7GARE5G 9 1 1.3010 6.2490 0.000000   9999
D7ELVE5B D7GARE5G 9 1 1.3010 6.2490 0.000000   9999
D7EMSB5A D7EMSB5B 9 1 0.0050 0.0500 0.000000   9999
D7EMSB5A D7HANE5C 9 1 1.4480 4.7700 0.000000   9999
D7EMSB5B D7KEIV51 9 1 0.9700 3.3430 0.000000   9999
D7EMSB5B D7OECH5C 9 1 61.861 151.44 0.000000   9999
D7EMSB71 D7EMSB72 1 1 244.46 4177.3 0.000000   9999 EQUI
D7EMSB72 D7KEIV71 1 1 324.81 1048.6 0.000000   9999 EQUI
D7ENNI1S D7YGUE1S 1 0 0.0050 0.0500 0.400000    718 GUETER S
D7ENNI5A D7GERS5C 9 1 2.0050 6.8600 0.000000   9999
D7ENNI5A D7GUET5A 9 1 3.1020 11.072 0.000000   9999
D7ENNI5A D7GUET5C 9 1 3.1010 11.167 0.000000   9999
D7ENNI5A D7LIPB5B 9 1 3.5520 10.977 0.000000   9999
D7ENNI5A D7LIPB5C 9 1 3.5360 10.894 0.000000   9999
D7ENSD1A D7ENSD1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ENSD1B D7UCHT1C 1 0 0.6400 5.8870 103.2000   3155 TAUBNT N
D7ENSD1C D7ENSD1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7ENSD1C D7RESF11 1 1 0.0050 0.0500 0.000000   9999 XBRD_FR
D7ENSD1C D7UCHT1B 1 0 0.6400 5.8880 103.2000   3155 TAUBNT S
D7ENSD2A D7ENSD2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ENSD2B D7YDIE2S 1 0 0.3400 1.9000 40.00000   1360 ENSDF S
D7ENSD5B D7ENSD5C 9 1 1.3100 4.5080 0.000000   9999
D7ENSD5B D7UCHT5C 9 1 3.0970 8.6790 0.000000   9999
D7ESCH5A D7GROS5A 9 1 0.8890 3.3490 0.000000   9999
D7ESCH5A D7HANE5B 9 1 3.1040 12.106 0.000000   9999
D7ESCH5A D7HANE5C 9 1 2.8250 12.222 0.000000   9999
D7ESCH5A D7NORD5B 9 1 2.1500 6.0600 0.000000   9999
D7ESCH5A D7RUEH5A 9 1 3.6480 13.421 0.000000   9999
D7FRER5A D7HANE5C 9 1 2.3870 8.1420 0.000000   9999
D7FRER5A D7RUEH5A 9 1 2.9930 18.952 0.000000   9999
D7FRER5B D7HANE5B 9 1 1.7960 6.6610 0.000000   9999
D7FRER5B D7HEMS5A 9 1 24.815 77.009 0.000000   9999
D7FRER5B D7RUEH5A 9 1 3.1360 12.209 0.000000   9999
D7FRER71 D7FRER72 1 1 152.87 2196.9 0.000000   9999 EQUI
D7FRIM21 D7GOHR2D 1 0 0.0050 0.0500 0.400000  99999 FRIMM 4D
D7FUEH2A D7OPLA2D 1 0 0.2570 1.3870 17.90000   1360 KASSEL S
D7FUEH2A D7ROKI2D 1 0 1.0240 5.5160 71.80000   1300 STOMM S
D7FWS 21 D7URBE21 1 0 2.5970 12.600 372.0000    551 SHWANH O
D7FWS 22 D7URBE2A 1 0 2.6080 12.650 357.4000    551 SHWANH W
D7FWS 5B D7FWS 5C 9 1 0.0050 0.0500 0.000000   9999
D7GARE1A D7GARE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GARE1A D7KRUC1A 1 8 0.0050 0.0500 0.400000      1 WESTENDE
D7GARE1B D7KRUC1B 1 8 0.0050 0.0500 0.400000      1 OSTENDE
D7GARE1C D7GARE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GARE21 D7GARE2B 1 0 0.0050 0.0500 0.400000  99999 KABEL 1
D7GARE2A D7GARE2C 1 2 0.0000 0.0000 0.000000   9999 EMUEB1
D7GARE2A D7YGAR2W 1 0 0.7220 4.0420 27.40000   1247 BIGGE W
D7GARE2B D7GARE2D 1 2 0.0000 0.0000 0.000000   9999 EMUEB2
D7GARE2B D7KPWE25 1 0 0.3630 1.8150 12.40000  99999 KPWERKM5
D7GARE2C D7GARE2D 1 2 0.0000 0.0000 0.000000   3150 QUERKPL
D7GARE5A D7KRUC5A 9 1 1.2600 4.9830 0.000000   9999
D7GARE5A D7KRUC5B 9 1 1.2600 4.9830 0.000000   9999
D7GEIT1A D7GEIT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GEIT1A D7UNNA1B 1 0 0.4290 7.4100 136.0000   2720 HAARST W
D7GEIT1B D7YLPB1W 1 0 0.0910 0.9350 19.50000   2720 GEITHE W
D7GELL2B D7GELL2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7GELL2B D7MUEN2A 1 0 0.3150 1.6550 21.80000   1290 STRATM W
D7GELL2B D7OSTR2B 1 0 0.5540 3.1290 29.70000   1255 GELLEP W
D7GELS21 D7YGEL2W 1 0 0.0050 0.0500 0.400000   1008 GLADBK W
D7GERS11 D7GERS1A 1 0 0.0050 0.0500 0.400000  99999 LTR K2
D7GERS11 D7GERS1Z 1 0 0.0050 0.0500 0.400000  99999 LTRK2
D7GERS1A D7GERS1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GERS1A D7LIPP1A 1 0 0.6550 6.0730 104.7000   2720 WALTRO S
D7GERS1A D7YGER1O 1 0 0.3630 3.1330 54.20000   2815 GERSTE O
D7GERS1C D7GERS1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7GERS1C D7MENG1B 1 0 0.9550 8.7650 150.9000   2810 MENGED N
D7GERS1C D7YGER1N 1 0 0.3390 3.1310 54.30000   2954 UENTRO N
D7GERS2A D7GERS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7GERS2A D7WAMB2A 1 0 1.1730 7.8960 90.50000   1290 WAMBEL O
D7GERS2C D7WAMB2A 1 0 1.1720 7.8960 90.40000   1290 WAMBEL W
D7GERS2C D7YPOE2N 1 0 1.6550 8.9370 110.2000   1250 CAPPEN N
D7GERS5C D7GERS5E 9 1 0.0050 0.0500 0.000000   9999
D7GERS5C D7LIPB5B 9 1 2.9640 10.055 0.000000   9999
D7GERS5C D7LIPB5C 9 1 3.9610 13.572 0.000000   9999
D7GERS5C D7UNNA5B 9 1 0.8240 4.1100 0.000000   9999
D7GOHK2A D7YGOH2A 1 0 0.0050 0.0500 0.400000  99999 NEURAT1A
D7GOHK2A D7YOST2N 1 0 0.0050 0.0500 0.400000    820 FRIXHM N
D7GOHR2A D7GOHR2D 1 0 0.0050 0.0500 0.400000  99999 FRIMM4D
D7GOHR2A D7YGOH2A 1 0 0.0050 0.0500 0.400000  99999 NEURAT1A
D7GREM2B D7GREM2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7GREM2C D7SIEG2C 1 0 1.1400 6.2230 75.90000   1290 GREMBG W
D7GREM2C D7YSTO2O 1 8 0.7140 3.7620 43.70000   1290 GREMBG O
D7GRON1B D7GRON1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GRON1B D7HANE1U 1 0 1.3720 12.570 189.5000   2884 GRONAU W
D7GRON1B D7KUSE1A 1 0 1.8900 17.330 259.9000   2823 HAMALD
D7GRON22 D7YHAN2W 1 0 0.0050 0.0500 0.400000  99999 GRAFSH W
D7GRON5A D7GRON5B 9 1 0.0050 0.0500 0.000000   9999
D7GRON5A D7KOTT5B 9 1 0.4130 1.6050 0.000000   9999
D7GRON5A D7KUSE5B 9 1 8.9070 27.276 0.000000   9999
D7GRON5A D7KUSE5C 9 1 17.006 53.163 0.000000   9999
D7GRON5A D7MUES5A 9 1 8.5070 30.516 0.000000   9999
D7GRON5B D7KOTT5B 9 1 0.4180 1.6350 0.000000   9999
D7GRON5B D7KUSE5B 9 1 4.7000 15.193 0.000000   9999
D7GRON5B D7MUES5A 9 1 7.6220 28.036 0.000000   9999
D7GROS5A D7KALL5N 9 1 0.5580 2.0660 0.000000   9999
D7GROS5A D7KALL5S 9 1 0.5570 2.0640 0.000000   9999
D7GROS5A D7RUEH5A 9 1 2.7590 10.070 0.000000   9999
D7GUET1A D7GUET1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GUET1A D7YGER1O 1 0 1.1810 10.620 198.8000   2720 GERSTE O
D7GUET1B D7HESS11 1 0 0.2510 5.2440 84.40000    481 OSNING O
D7GUET1B D7YGUE1S 1 0 0.7920 7.1430 134.1000   2565 GUETER S
D7GUET21 D7HESS21 1 0 0.2510 5.2430 84.40000    700 HALLE W
D7GUET5A D7GUET5C 9 1 0.0050 0.0500 0.000000   9999
D7GUET5A D7LIPB5B 9 1 31.254 115.44 0.000000   9999
D7GUET5A D7LIPB5C 9 1 31.253 115.44 0.000000   9999
D7GUET5A D7NEHD5A 9 1 46.131 147.44 0.000000   9999
D7GUET5A D7NEHD5B 9 1 45.430 141.12 0.000000   9999
D7GUET5C D7LIPB5B 9 1 20.068 72.445 0.000000   9999
D7GUET5C D7LIPB5C 9 1 20.223 73.751 0.000000   9999
D7GUET5C D7NEHD5A 9 1 29.802 94.184 0.000000   9999
D7GUET5C D7NEHD5B 9 1 29.341 90.146 0.000000   9999
D7GUND12 D7GUND1A 1 0 0.0050 0.0500 0.400000   1026 GUNDR 2B
D7GUND12 D7KRBG1B 1 0 0.0250 0.2420 4.200000  99999 GUNDR 2B
D7GUND13 D7GUND1B 1 0 0.0050 0.0500 0.400000   1026 GUNDR 3C
D7GUND13 D7KRBG1C 1 0 0.0230 0.2270 3.800000  99999 GUNDR 3C
D7GUND1A D7GUND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GUND1A D7KRBG1D 1 8 0.0230 0.2240 3.800000   1026 GUNDR 4D
D7GUND1A D7MEIT1B 1 0 1.0490 9.9400 175.0000   2720 MEITGN S
D7GUND1A D7VOEH1C 1 0 1.2550 11.610 201.5000   2720 GUENZ S
D7GUND1B D7GUND1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GUND1B D7KOET1A 1 0 0.5780 5.5110 95.60000   2720 GUENZ N
D7GUND1B D7KRBG1A 1 0 0.0250 0.2440 4.300000   1026 GUNDR 1A
D7GUND1B D7MEIT1C 1 0 1.0490 9.9400 174.8000   2720 MEITGN N
D7HALF1A D7OPLA1B 1 0 0.4600 4.2340 74.20000   2720 LEICHL W
D7HAMB2A D7HAMB2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7HAMB2A D7KOPE24 1 0 0.0090 0.0500 15.10000    659 KOPERN24
D7HAMB2A D7YSHW2S 1 0 0.2560 1.3790 17.80000   1360 WALSUM S
D7HAMB2B D7KOPE23 1 0 0.0090 0.0500 15.10000    673 KOPERN23
D7HAMB2B D7NRHE2D 1 0 0.6820 5.1680 77.80000   1539 DINSLK W
D7HAMB2B D7YWAL2N 1 0 0.2560 1.3790 17.80000   1360 WALSUM N
D7HANE1A D7HANE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HANE1A D7KWEM11 1 0 0.0280 0.2710 4.200000  99999 EMSLD D1
D7HANE1A D7RESA11 1 1 0.0050 0.0500 0.000000   9999 KWRESA
D7HANE1A D7WEHR1A 1 0 2.0340 18.830 325.9000   2720 NSACHS S
D7HANE1A D7YGER1N 1 0 2.8910 26.270 449.9000   2636 UENTRO N
D7HANE1A D7YHAN1T 1 0 1.4770 13.560 203.3000   2884 MUENST
D7HANE1A D7YKKE1E 1 0 0.0090 0.2040 6.800000  99999 KKE
D7HANE1C D7HANE1U 1 2 0.0000 0.0000 0.000000   3382 KPL 40 K
D7HANE1C D7KWEM10 1 0 0.0260 0.2520 3.900000  99999 EMSLD D0
D7HANE1C D7KWEM12 1 0 0.0280 0.2710 4.200000  99999 EMSLD D2
D7HANE1C D7MEPP1A 1 0 1.3040 11.930 205.5000   2928 MEPPEN
D7HANE1C D7WEST1A 1 0 1.6500 15.260 264.5000   2720 BRAMGAU
D7HANE1C D7YOEC1O 1 0 0.5710 4.8870 84.20000   2907 ROXEL O
D7HANE2C D7KWEM2B 1 0 0.0050 0.0500 0.400000  99999 TR B2
D7HANE2C D7KWEM2C 1 0 0.0050 0.0500 0.400000  99999 TR C2
D7HANE2C D7YHAN2B 1 0 2.0170 10.370 202.0000   1847 AMELSB
D7HANE2C D7YHAN2W 1 0 2.3720 19.970 184.0000   1197 GRAFSH W
D7HANE5B D7HANE5C 9 1 0.0050 0.0500 0.000000   9999
D7HANE5B D7KEIV51 9 1 31.975 103.46 0.000000   9999
D7HANE5B D7NORD5B 9 1 5.7840 18.000 0.000000   9999
D7HANE5B D7OECH5C 9 1 2.3530 7.9160 0.000000   9999
D7HANE5B D7RUEH5A 9 1 139.11 552.73 0.000000   9999
D7HANE5C D7NORD5B 9 1 6.7300 17.361 0.000000   9999
D7HANE5C D7RUEH5A 9 1 2.5830 17.719 0.000000   9999
D7HATT1A D7WITT1B 1 0 0.4950 4.3700 76.60000   2835 KEMNAD S
D7HATT2A D7HATT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7HATT2A D7LAER2B 1 0 0.9160 5.5880 78.30000   1290 LAER W
D7HATT2A D7YMTM2O 1 0 0.3810 1.9940 25.40000   1415 ITTERB O
D7HATT2B D7YKRC2O 1 0 1.0540 5.3900 67.20000   1290 POEPPI O
D7HATT2B D7YWEL2O 1 0 0.1580 1.4350 21.70000   1290 WELPER O
D7HEMS5A D7RUEH5A 9 1 0.9990 4.2040 0.000000   9999
D7HEMS5B D7MEPP5B 9 1 0.6140 1.6860 0.000000   9999
D7HEMS5B D7RUEH5A 9 1 2.3100 6.3810 0.000000   9999
D7HEMS71 D7HEMS72 1 1 35.950 3386.5 0.000000   9999 EQUI
D7HEMS72 D7HEMS73 1 1 2.0240 4.0300 0.000000   9999 EQUI
D7HEMS73 D7RUEH71 1 1 1.7830 2.6940 0.000000   9999 EQUI
D7HERT1B D7HERT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HERT1B D7TIEN1A 1 0 3.9310 35.530 403.0000   1792 TIENGN N
D7HERT1C D7YHER1W 1 0 0.4660 8.7620 532.3000   2696 HERBTG W
D7HERT21 D7YTIE2W 1 0 0.0100 0.1100 0.800000   1200 BLUDNZ W
D7HESS5B D7LUES5B 9 1 4.8520 12.260 0.000000   9999
D7HESS5B D7WEST5A 9 1 3.2610 9.4330 0.000000   9999
D7HKMG2B D7HKMG2C 1 7 0.0000 0.0000 0.000000   9999 KPL 21 K
D7HKMG2B D7KWHU2B 1 0 0.2610 1.3950 18.40000  99999 HUCKIN2B
D7HKMG2B D7MUEN2B 1 0 0.0050 0.0500 0.400000  99999 SITTKA S
D7HKMG2C D7KWHU2A 1 0 0.2570 1.3730 18.10000  99999 HUCKIN1A
D7HKMG2C D7MUEN2A 1 0 0.0050 0.0500 0.400000  99999 SITTKA N
D7HOMB21 D7UCHT2A 1 0 1.7630 9.0380 116.9000    820 OTTERB S
D7HOMB5A D7OTTE5A 9 1 2.1610 5.6310 0.000000   9999
D7HONE1A D7HONE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HONE1A D7REIN1B 1 0 2.4740 21.320 369.4000   2598 KUGELB W
D7HONE1B D7HONE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HONE1B D7REIN1C 1 0 2.4940 21.350 369.8000   2650 KUGELB O
D7HONE1B D7YHER1W 1 0 1.4960 15.720 274.9000   2552 HERBTG W
D7HONE1B D7YVOE1O 1 0 2.8490 25.570 418.5000   2364 DONAU O
D7HUEL1A D7HUEL1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HULF1B D7HULF1C 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7HULF1B D7WEHR1A 1 8 0.4210 8.2060 151.4000      1 OCHSMO O
D7HULF1C D7WEHR1B 1 8 0.4200 8.2000 151.3000      1 OCHSMO W
D7HULF1C D7YWES11 1 8 0.1400 2.9800 90.00000   3150 DUEMM S1
D7IBBE1S D7WEST1A 1 0 0.3430 3.1530 55.40000    615 IBBENB S
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60000    700 NIKE S
D7IBBE5A D7IBBE5B 9 1 3.8050 13.880 0.000000   9999
D7IBBE5A D7LUES5B 9 1 128.22 718.66 0.000000   9999
D7IBBE5A D7WEST5A 9 1 0.5720 3.8010 0.000000   9999
D7IBBE5B D7WEST5A 9 1 0.2810 1.5400 0.000000   9999
D7KARN1A D7YKAR1W 1 0 0.0240 0.2350 3.700000   2720 BUESHR W
