D7KDIS12 D7KLUE12 1 0 0.0710 1.4010 25.10000  99999 GEEST O2
D7KDIS12 D7NRHE12 1 0 0.0340 0.3910 519.1000  99999 GEESO2C3
D7KDIS1W D7KLUE1W 1 0 0.0710 1.4010 25.10000  99999 SALZB W
D7KDIS1W D7NRHE1W 1 0 0.0250 0.3970 431.9000  99999 SALZBWC1
D7KEIV51 D7OECH5C 9 1 0.3890 1.4210 0.000000   9999
D7KELS1A D7KELS1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7KELS1A D7KRIF1B 1 0 0.3710 3.5470 70.40000   2500 TREBUR N
D7KLUE12 D7KLUE1A 1 0 0.0260 0.3820 499.3000  99999 GEESO2B3
D7KLUE1A D7KLUE1W 1 0 0.0480 0.3170 480.5000  99999 SALZBWB1
D7KNAP1A D7KNAP1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KNAP1A D7KWKN11 1 0 0.0100 0.0900 1.700000  99999 KNAPSA1A
D7KNAP1A D7KWKN1C 1 0 0.0100 0.0900 1.700000  99999 KNAPSA3C
D7KNAP1A D7RESB11 1 1 0.0050 0.0500 0.000000   9999 KWRESB
D7KNAP1A D7SECH1B 1 0 0.3480 3.4420 53.90000   2931 WABERG W
D7KOBL1A D7KOBL1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7KOBL1A D7LIMB1A 1 0 1.4290 13.530 224.0000   2720 NASSAU
D7KOBL1A D7WTHU1A 1 0 0.4720 4.5340 68.80000   2580 METTER
D7KOBL1A D7WTHU1B 1 0 0.3110 2.7140 47.50000   2580 KOBLNZ N
D7KOET1A D7KOET1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KOET1A D7VOEH1B 1 0 0.6940 6.5710 114.3000   2720 ILLER N
D7KOPE5A D7KOPE5B 9 1 1.0090 2.5280 0.000000   9999
D7KOPE5A D7RHAU5B 9 1 0.2350 9.1420 0.000000   9999
D7KOPE5B D7RHAU5B 9 1 0.6530 4.2980 0.000000   9999
D7KOTT11 D7YHAN1T 1 0 0.0050 0.0500 0.400000   3382 MUENST
D7KRIF1B D7KRIF1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KRIF1B D7KRIF1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7KRIF1B D7LIMB1B 1 0 1.5580 14.900 241.6000   2720 HESSEN O
D7KRIF5A D7KRIF5D 9 1 0.0050 0.0500 0.000000   9999
D7KRUC1A D7KRUC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KRUC1A D7UNNA1B 1 0 0.3740 7.0980 132.1000   3078 SHWERT N
D7KRUC1A D7WITT1B 1 0 0.2520 2.1350 37.90000   2842 PERSEBEK
D7KRUC1B D7KRUC1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7KRUC1B D7MENG1B 1 0 0.4500 4.1810 72.10000   2720 KIRCHL O
D7KRUC1B D7YLPB1O 1 0 0.6660 12.980 240.1000   3150 HAARST O
D7KRUC5A D7KRUC5B 9 1 0.9960 6.7730 0.000000   9999
D7KRUC5A D7KWHD55 9 1 0.7380 2.5900 0.000000   9999
D7KRUC5A D7WAMB5A 9 1 1.2840 7.8980 0.000000   9999
D7KRUC5B D7KWHD55 9 1 0.7430 2.6200 0.000000   9999
D7KRUC5B D7MENG51 9 1 1.3380 5.8980 0.000000   9999
D7KRUC5B D7WAMB5B 9 1 1.2840 7.8970 0.000000   9999
D7KUSE1A D7KUSE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KUSE1A D7SHOL1B 1 0 0.4000 3.6200 59.70000  99999 SHOLVN B
D7KUSE1A D7YKUS1S 1 0 0.3100 2.7700 46.10000   2580 LIPPE S
D7KUSE1B D7NRHE1B 1 0 1.0260 9.5510 159.5000   2816 LIPPE N
D7KUSE1B D7ROSE1B 1 0 1.1300 10.600 173.7000   2580 KUSENH
D7KUSE1B D7YHAN1T 1 0 1.7840 16.340 245.8000   2825 MUENST
D7KUSE2A D7KUSE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7KUSE2A D7SHOL2D 1 0 0.4680 3.6430 57.40000  99999 SHOLVN D
D7KUSE2A D7YPOE2W 1 0 0.6800 5.1040 65.70000   1282 HOCHLR W
D7KUSE2B D7POEP2C 1 0 1.3030 8.2660 104.8000   1290 HOCHLR O
D7KUSE2B D7YBEL2S 1 0 0.3890 2.9310 41.20000   1920 POLSUM S
D7KUSE2B D7YHAN2W 1 0 3.2990 27.520 172.8000   1171 GRAFSH W
D7KUSE5C D7MUES5A 9 1 34.350 120.17 0.000000   9999
D7KWNI11 D7NILH1A 1 0 0.0050 0.0500 0.400000  99999 BLOCK 31
D7KWSH2D D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHLGUD
D7KWST10 D7LIPP1A 1 0 0.1650 1.5140 26.80000  99999 STUMHA1A
D7KWWA10 D7WALS1B 1 0 0.0050 0.0500 0.400000  99999 WALSUM10
D7KWWA29 D7WALS2C 1 0 0.0080 0.0720 0.800000  99999 WALSUM 9
D7KWWS1A D7UENT1C 1 0 0.0050 0.0500 0.400000  99999 WESTFL E
D7KWWS1D D7UENT1C 1 0 0.0050 0.0500 0.400000  99999 WESTFL D
D7LAER2B D7POEP2B 1 0 0.7460 3.7450 47.20000   1290 POEPPI W
D7LAER2B D7YKRC2O 1 0 0.0240 0.1270 1.500000   1290 POEPPI O
D7LAMB1A D7LAMB1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K
D7LAMB1A D7OTTE1A 1 0 1.4740 12.590 219.1000   2620 KAILAU S
D7LAMB1A D7WEIN1B 1 0 0.8660 7.9930 139.5000   2741 LAMBSH W
D7LAMB1B D7LAMB1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7LAMB1B D7YOTT1N 1 0 1.3500 12.460 217.2000   2741 KAILAU N
D7LAMB5A D7LAMB5B 9 1 0.0050 0.0500 0.000000   9999
D7LECH1A D7LECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7LECH1A D7MEIT1C 1 0 0.8410 7.8860 133.2000   1989 LECHHA W
D7LECH1A D7OOTT1C 1 0 0.9610 9.0100 152.0000   2720 AUGSBU W
D7LECH5A D7LECH5B 9 1 0.0050 0.0500 0.000000   9999
D7LEUP15 D7LEUP1B 1 0 0.0050 0.0500 0.400000  99999 X12 1
D7LEUP1A D7LEUP1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7LEUP1B D7LEUP1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7LEUP1B D7WORI1A 1 0 0.6950 6.7020 116.2000   2760 KEMPTE O
D7LEUP1B D7YBID1O 1 8 0.8340 7.7100 133.7000   2720 ALLG O
D7LIES1B D7LIES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIES1B D7SECH1B 1 0 0.9900 8.8100 150.2000   2580 LIESSM O
D7LIES1B D7WTHU1A 1 8 1.2460 10.790 186.8000   2580 WTHURM O
D7LIMB1A D7LIMB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LIMB1A D7LIMB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIMB1B D7YDAU11 1 8 0.7550 7.1410 118.3000   2720 WESTW W1
D7LIND1A D7LIND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LIND1A D7OPLA1C 1 8 0.7720 7.1260 124.6000   2720 LEICHL O
D7LIPB11 D7YLPB1W 1 0 0.0060 0.0550 1.000000    673 GEITHE W
D7LIPB12 D7YLPB1O 1 0 0.0070 0.0700 1.200000   2580 HAARST O
D7LIPB5B D7LIPB5C 9 1 8.0870 42.350 0.000000   9999
D7LIPB5B D7NEHD5A 9 1 9.2910 47.343 0.000000   9999
D7LIPB5B D7NEHD5B 9 1 9.2990 45.429 0.000000   9999
D7LIPB5B D7UNNA5B 9 1 3.2070 11.363 0.000000   9999
D7LIPB5C D7NEHD5A 9 1 6.3090 23.821 0.000000   9999
D7LIPB5C D7NEHD5B 9 1 6.1010 23.145 0.000000   9999
D7LIPB5C D7UNNA5B 9 1 2.7480 9.0620 0.000000   9999
D7LIPP1A D7LIPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIPP1A D7MENG1C 1 0 0.2820 2.5950 45.30000   2955 MENGED S
D7LUES1A D7LUES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LUES1A D7WEST1B 1 0 0.4950 4.7240 82.90000    615 WESTER N
D7LUES2A D7LUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7LUES2A D7WEHR2B 1 0 1.6100 7.5600 66.80000    740 BOHMTE O
D7LUES2A D7WEST2C 1 0 0.5050 4.6790 80.50000    960 WESTER S
D7LUES2B D7WEHR2A 1 0 1.6110 7.5660 64.80000    740 BOHMTE W
D7LUES5B D7WEST5A 9 1 0.7940 3.3430 0.000000   9999
D7MAXA2C D7MUTT2A 1 8 2.6320 14.220 185.8000   1371 BIENWD W
D7MAXA5A D7MUTT5A 9 1 7.2490 17.134 0.000000   9999
D7MAXA5A D7WEIN5A 9 1 2.1820 6.1590 0.000000   9999
D7MECK1B D7MECK1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MECK1B D7SECH1C 1 0 0.5710 5.5130 98.70000   2720 BGEIST W
D7MECK1B D7WTHU1B 1 0 1.1170 10.230 182.0000   2720 NETTE W
D7MEIT1B D7MEIT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MEIT1B D7OOTT1B 1 0 1.4080 13.260 221.6000   2720 AUGSBU O
D7MEIT1C D7MEIT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7MENG1B D7MENG1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MENG1B D7MENG1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MENG1C D7WITT1B 1 0 0.7200 6.1740 107.2000   2580 WITTEN W
D7MEPP1A D7MEPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MEPP5B D7RUEH5A 9 1 0.1000 8.8540 0.000000   9999
D7METT1A D7METT1B 1 2 0.0000 0.0000 0.000000   9999 KPL 40 K
D7METT1A D7YOHL12 1 0 0.2500 2.3700 40.60000   3400 OERKHS W
D7METT1B D7YOHL11 1 0 0.2500 2.3700 40.60000   3400 OERKHS O
D7MITB1A D7MITB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MITB1A D7UCHT1C 1 0 0.5980 5.0920 88.80000   2710 BLIES N
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.7000   2705 KAILAU N
D7MITB1B D7MITB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 177.0000   2705 RAMSTE S
D7MITB1B D7UCHT1B 1 0 0.5980 5.1070 88.60000   2710 BLIES S
D7MUEN2A D7MUEN2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7MUEN2A D7RHAU2A 1 0 0.3750 1.9210 18.60000    821 RHAUSN W
D7MUEN2A D7UTFO2B 1 8 0.8090 5.8010 93.60000   1475 MUENDL N
D7MUEN2B D7UERD2B 1 0 0.4770 2.5500 33.60000   1360 MUENDL S
D7MUEN2B D7YRHA2O 1 0 0.0250 0.1270 1.800000   1477 STRATM O
D7MUEN5B D7MUEN5C 9 1 0.0050 0.0500 0.000000   9999
D7MUTT2A D7MUTT2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7MUTT2A D7YMUT2N 1 0 0.7840 4.3900 57.10000   1290 OTTERB N
D7MUTT5A D7WEIN5A 9 1 1.0750 3.8600 0.000000   9999
D7NAUS11 D7NAUS1Z 1 0 0.0050 0.0500 0.400000  99999 NAUSSM8H
D7NAUS11 D7ROKI1A 1 0 0.0680 0.6400 10.70000  99999 NAUSSM8H
D7NAUS12 D7NAUS19 1 0 0.0050 0.0500 0.400000  99999 NAUSSM6F
D7NAUS12 D7ROKI1B 1 0 0.0790 0.7710 12.20000  99999 NAUSSM6F
D7NAUS1G D7ROKI1C 1 0 0.0760 0.7350 11.90000  99999 NAUSSM7G
D7NAUS29 D7YNAU2C 1 8 0.0130 0.0630 0.900000  99999 NAUSSM3C
D7NAUS2E D7OPLA2D 1 0 1.4490 7.8940 100.0000  99999 NAUSSM5E
D7NEHD1A D7NEHD1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NEHD1B D7NEHD1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7NEHD1B D7UENT1B 1 0 3.3810 29.280 499.7000   2565 SAUERL N
D7NEHD5A D7NEHD5B 9 1 2.9510 9.8830 0.000000   9999
D7NEUR1C D7ROKI1A 1 0 0.3090 2.7060 47.00000  99999 NEURAT3C
D7NEUR2A D7YGOH2A 1 0 0.3000 2.9850 45.60000  99999 NEURAT1A
D7NILH1A D7OPLA1C 1 0 0.9850 4.5650 589.3000  99999 NIEHL3
D7NLIC1A D7NLIC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NLIC1A D7YKUS1S 1 0 0.3500 3.4800 52.20000   2720 LIPPE S
D7NORD5B D7OECH5C 9 1 2.5770 8.2660 0.000000   9999
D7NORD5B D7SHUE5B 9 1 3.1310 9.1630 0.000000   9999
D7NORF2A D7NORF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NORF2B D7OSTR2B 1 0 1.7300 9.2890 116.6000   1411 ZONS W
D7NORF2B D7PETE2A 1 0 0.1920 1.0700 11.00000   1290 STUERZ O
D7NORF2B D7PETE2A 2 0 0.1720 0.9580 11.70000   1481 STUERZ W
D7NORF2B D7PETE2C 1 0 0.1920 1.0500 11.10000   1412 NORF W
D7NORF5A D7PETE5A 9 1 0.1760 1.0270 0.000000   9999
D7NRHE12 D7NRHE1A 1 0 0.2570 4.3580 70.10000   2841 GEEST O2
D7NRHE1A D7NRHE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7NRHE1A D7NRHE1B 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NRHE1A D7UTFO1A 1 8 0.7900 7.1900 122.0000   2580 ZENSEN S
D7NRHE1A D7YKUS1S 1 0 0.7200 6.6500 116.2000   2720 LIPPE S
D7NRHE1B D7NRHE1W 1 0 0.2570 4.3580 70.10000   2841 SALZB W
D7NRHE1B D7WALS1B 1 0 0.5190 4.7800 83.50000   2720 NRHEIN W
D7NRHE2A D7NRHE2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NRHE2A D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S
D7NRHE2A D7SPEL2C 1 0 0.4040 2.1700 28.50000   1360 SPELLN S
D7NRHE2A D7YOSS2O 1 0 0.6490 4.2610 31.40000   1539 WESEL O
D7NRHE2D D7PFAL2N 1 0 2.3550 11.170 189.4000    820 PFALZD N
D7NRHE5B D7NRHE5G 9 1 0.0050 0.0500 0.000000   9999
D7NSTE1A D7NSTE1C 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K
D7NSTE1A D7OSBU1A 1 0 1.3560 11.620 201.5000   2671 GILZEM O
D7NSTE1A D7ROMH1B 1 0 1.0100 8.7000 150.4000   2717 NIMSTA O
D7NSTE1C D7NSTE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7NSTE1C D7UCHT1B 1 0 2.8020 23.990 415.7000   2728 UCHTLF W
D7NSTE1C D7YDAH1W 1 0 1.7030 14.680 253.7000   2695 SELHN W
D7NSTE2B D7NSTE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NSTE2B D7QUIN2A 1 0 1.4660 7.7450 99.90000   1364 NSTEDM O
D7NSTE2B D7WENG2A 1 0 2.3620 11.810 150.7000   1346 WENGER
D7NSTE2B D7YKWV2D 1 0 1.3030 6.2770 86.20000   1290 VIANDN4D
D7NSTE2C D7TRIE2B 1 0 1.2850 6.9590 87.60000   1290 NSTEDM W
D7OBZI1A D7OBZI1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OBZI1C D7OBZI1D 1 2 0.0000 0.0000 0.000000   3150 KPL 42 K
D7OBZI1C D7YDAH1W 1 0 1.7840 15.240 264.2000   2723 SELHN W
D7OBZI1C D7YPAF1S 1 0 0.4340 4.0090 70.00000   2963 SECHTM S
D7OBZI1C D7YWEI1N 1 0 0.3430 2.9880 51.10000  99999 WEISW N
D7OBZI1C D7YWEI1S 1 8 0.3970 3.6290 64.00000  99999 WEISW S
D7OBZI1D D7OBZI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7OBZI1D D7SIER1A 1 0 0.6580 6.0870 105.6000   3024 KIRCHB S
D7OBZI1D D7YDAH1O 1 0 1.7840 15.240 264.1000   2723 SELHN O
D7OBZI1D D7YPAF1N 1 0 0.4340 4.0090 70.00000   2963 SECHTM N
D7OBZI5A D7SIER5A 9 1 1.0210 5.0440 0.000000   9999
D7OBZI5D D7VERL5A 9 1 0.8180 4.4250 0.000000   9999
D7OECH1A D7OECH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7OECH1A D7YOEC1O 1 0 0.0060 0.0640 1.400000    820 ROXEL O
D7OECH5C D7SHUE5B 9 1 0.3680 1.2920 0.000000   9999
D7OHLI11 D7YOHL11 1 0 0.0100 0.0800 1.500000   3400 OERKHS O
D7OHLI12 D7YOHL12 1 0 0.0100 0.0800 1.500000   3400 OERKHS W
D7OHLI5A D7OHLI5C 9 1 0.0050 0.0500 0.000000   9999
D7OOTT1A D7OOTT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OOTT1B D7OOTT1C 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K
D7OOTT1B D7YBID1O 1 8 1.3700 12.680 220.9000   2720 ALLG O
D7OPLA1B D7OPLA1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OPLA1B D7OPLA1C 2 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OPLA1B D7PETE1C 1 0 0.4560 4.5130 72.50000   3400 RHFELD
D7OPLA1B D7ROKI1B 1 0 0.6280 5.5850 97.10000   2814 OPLADN S
D7OPLA1C D7RESD11 1 1 0.0050 0.0500 0.000000   9999 KWRESD
D7OPLA1C D7ROKI1A 1 0 0.6280 5.5820 97.00000   2814 OPLADN N
D7OPLA1C D7YOHL11 1 0 0.4700 4.5200 77.50000   3400 OERKHS O
D7OPLA2A D7OPLA2D 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7OPLA2A D7YGAR2W 1 0 3.1440 17.050 218.1000   1311 BIGGE W
D7OPLA2A D7YMTM2O 1 0 3.0300 15.540 201.6000   1290 ITTERB O
D7OPLA2B D7OPLA2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7OPLA2D D7ROKI2C 1 0 1.3210 7.3870 83.10000   1122 STOMM N
D7OPLA2D D7YBIX2O 1 0 3.1440 17.050 218.1000   1311 BIGGE O
D7OPLA5A D7OPLA5B 9 1 1.1200 5.8090 0.000000   9999
D7OSBU1A D7OSBU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OSBU1B D7UCHT1C 1 0 1.4490 12.340 214.6000   2649 UCHTLF O
D7OSSE21 D7YOSS2O 1 0 0.2960 1.5790 20.90000    700 WESEL O
D7OSTR1A D7OSTR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OSTR1A D7OSTR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OSTR1A D7RATH1W 1 0 0.6290 5.9080 99.50000    646 MEERBU W
D7OSTR1A D7ROKI1C 1 0 0.8280 7.6660 133.9000   2720 KNESTE W
D7OSTR1A D7YOST1W 1 0 0.4510 3.6500 70.80000   2720 TOESEE W
D7OSTR2A D7OSTR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7OSTR2A D7PETE2B 1 0 0.9440 7.5900 213.3000   1360 ZONS O
D7OSTR2A D7YOST2N 1 0 0.7940 5.8800 177.2000   1360 FRIXHM N
D7OSTR2A D7YRHA2O 1 0 0.8420 4.6100 48.90000   1357 STRATM O
D7OTTE1A D7OTTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OTTE1B D7YOTT1N 1 0 0.0150 0.1380 2.500000   2934 KAILAU N
D7OTTE5A D7OTTE5B 9 1 0.0050 0.0500 0.000000   9999
D7PAFF1A D7PAFF1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PAFF1A D7ROKI1B 1 0 0.3590 3.2730 56.80000   2855 PAFFEN S
D7PAFF1A D7YPAF1N 1 0 0.2870 2.6820 47.60000   2971 SECHTM N
D7PAFF1C D7ROKI1A 1 0 0.3590 3.2850 56.60000   2855 PAFFEN N
D7PAFF1C D7YPAF1S 1 0 0.2870 2.6820 47.60000   2971 SECHTM S
D7PAFF5A D7PAFF5D 9 1 0.0050 0.0500 0.000000   9999
D7PETE1B D7PETE1C 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7PETE1C D7PETE1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7PETE1C D7ROKI1B 1 0 0.4920 4.7280 76.70000   2720 PETER S
D7PETE1C D7YOHL12 1 0 0.5400 5.3200 85.60000   3400 OERKHS W
D7PETE1C D7YOPL1D 1 0 0.4100 4.0100 63.70000  99999 NEURAT2B
D7PETE2A D7PETE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7PETE2C D7REIS2A 1 0 0.3200 1.7500 20.70000   1290 GRIND S
D7PETE2C D7ROKI2D 1 0 1.0480 5.6100 77.70000   1290 FRIXHM S
D7PFAL5A D7PFAL5D 9 1 0.0050 0.0500 0.000000   9999
D7PFUN1A D7PFUN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7PFUN1A D7URBN1B 1 0 0.9340 8.7730 150.6000   2791 GRIESH O
D7PFUN1B D7PFUN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PFUN1B D7YPFU1W 1 0 0.0090 0.0790 1.500000   2797 RIED W
D7PFUN5A D7REIN5B 9 1 4.5480 12.082 0.000000   9999
D7PFUN5A D7URBN5B 9 1 1.5130 6.4850 0.000000   9999
D7POEP2A D7POEP2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7POEP2B D7YPOE2N 1 8 0.5580 3.0740 21.50000   1251 CAPPEN N
D7POEP2B D7YPOE2W 1 0 0.6190 3.1250 38.90000   1282 HOCHLR W
D7POEP2C D7YELM2S 1 8 0.5540 3.0560 21.30000   1251 ELMENH S
D7POEP2C D7YKRC2O 1 8 0.7640 3.8530 48.30000   1290 POEPPI O
D7QUIN2A D7UCHT2A 1 0 3.9050 20.860 273.2000   1015 OSBURG
D7RATH11 D7RATH1W 1 0 0.1890 1.6580 32.00000    646 MEERBU W
D7RATS21 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU N
D7RATS22 D7WAMB2A 1 0 0.1050 0.5830 5.900000    769 RATSBU S
D7REIN11 D7REIN1C 1 8 0.0120 0.1180 2.100000   1949 FGHTR401
D7REIN1A D7REIN1C 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7REIN1C D7REIN1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7REIN5B D7URBN5B 9 1 9.5720 34.491 0.000000   9999
D7RHAU2A D7YRHA2O 1 0 0.3830 1.9650 19.40000    821 STRATM O
D7ROKI1A D7ROKI1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ROKI1A D7SECH1C 1 0 1.0010 8.5910 148.8000   2814 VILLE O
D7ROKI1B D7RESC11 1 1 0.0050 0.0500 0.000000   9999 KWRESC
D7ROKI1B D7ROKI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7ROKI1B D7YROK1E 1 0 0.3100 2.7100 47.10000  99999 NEURAT5E
D7ROKI1C D7ROKI1D 1 7 0.0000 0.0000 0.000000   3150 KPL 42 K
D7ROKI1C D7SECH1C 1 0 0.9890 8.5940 148.9000   2814 VILLE W
D7ROKI1C D7YNEU1D 1 0 0.3100 2.7100 47.10000  99999 NEURAT4D
D7ROKI2C D7ROKI2D 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ROKI2C D7YOST2N 1 0 0.5820 3.1310 40.70000   1360 FRIXHM N
D7ROMH1B D7ROMH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7ROMH1B D7YDAH1O 1 0 0.7100 6.0900 105.4000   2694 SELHN O
D7ROMH5A D7ROMH5B 9 1 0.0050 0.0500 0.000000   9999
D7ROSE1A D7ROSE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ROSE1A D7YKAR1W 1 8 0.3030 2.8470 47.80000   2720 BUESHR W
D7ROSE5A D7ROSE5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7ROXE1A D7ROXE1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7ROXE1A D7UENT1B 1 0 1.6560 14.250 246.7000   2797 UENTRO S
D7ROXE1A D7YOEC1O 1 0 1.4910 12.780 222.7000   2870 ROXEL O
D7RUHR21 D7YPOE2N 1 0 0.0880 0.6950 4.800000   1392 CAPPEN N
D7RUHR22 D7YELM2S 1 8 0.0880 0.6950 4.800000   1412 ELMENH S
D7SECH1A D7SECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7SECH1B D7YPAF1S 1 0 0.7890 7.3000 126.4000   2949 SECHTM S
D7SECH1C D7SECH1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7SECH1C D7SIEG1U 1 0 0.0050 0.0500 0.400000   2720 NKASSL N
D7SECH1C D7WTHU1B 1 0 1.8270 15.850 271.7000   2580 MITREI
D7SECH1C D7YPAF1N 1 0 0.7890 7.2690 126.9000   2949 SECHTM N
D7SECH2A D7SECH2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7SECH2A D7SIEG2A 1 0 1.0040 5.2890 61.00000   1360 TROISD O
D7SECH2A D7WTHU2A 1 0 1.6860 15.660 279.7000   1486 NETTE O
D7SECH2A D7YBOL2O 1 0 0.1000 1.6720 28.90000   1290 GODORF O
D7SECH2A D7YSEC2B 1 0 0.3460 3.3230 57.20000   2080 KNAPSA2B
D7SECH2C D7SIEG2C 1 0 0.9270 5.2800 61.10000   1360 TROISD W
D7SELB1A D7SELB1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7SELB1A D7YOST1W 1 0 0.4060 3.9920 65.40000    615 TOESEE W
D7SHOL21 D7YBGL2E 1 0 0.3460 2.5830 33.60000  99999 TR 201
D7SHOL2C D7YSHO2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C
D7SHWE21 D7YSHW2S 1 0 0.0990 0.5400 6.800000    700 WALSUM S
D7SHWE22 D7YWAL2N 1 0 0.0850 0.4640 5.800000    700 WALSUM N
D7SIEG1A D7SIEG1B 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7SIEG2A D7SIEG2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7SIEG2A D7YSTO2O 1 8 0.4410 2.4720 32.00000   1290 GREMBG O
D7SIEG5B D7SIEG5C 9 1 0.0050 0.0500 0.000000   9999
D7SIER1A D7SIER1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7SPEL2C D7WALS2B 1 0 0.7410 4.0630 51.70000   1360 LOENEN O
D7SPEL2C D7WALS2C 1 0 0.7440 4.0070 50.70000   1360 LOENEN W
D7STOC21 D7YSTO2O 1 8 0.0050 0.0500 0.400000    700 GREMBG O
D7TIEN1A D7TIEN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7TIEN2B D7TIEN2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7TIEN2B D7YTIE2W 1 0 7.5060 47.600 299.7000    896 BLUDNZ W
D7UCHT1A D7UCHT1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UCHT1C D7UCHT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UCHT2A D7UCHT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7UCHT2B D7WEIH2B 1 0 0.1600 1.5060 25.40000  99999 WEIHER2B
D7UCHT2B D7YDIE2S 1 0 0.9400 5.1500 108.7000   1360 ENSDF S
D7UENT1B D7UENT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UENT1B D7YGER1O 1 0 0.4050 3.7670 64.60000   2720 GERSTE O
D7UENT1B D7YLPB1O 1 0 0.0290 0.2610 4.100000   2580 HAARST O
D7UENT1C D7RESE11 1 1 0.0050 0.0500 0.000000   9999 KWRESE
D7UENT1C D7UENT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UENT1C D7YGER1N 1 0 0.4050 3.7670 64.60000   2961 UENTRO N
D7UENT1C D7YGUE1S 1 0 0.7970 6.9660 124.8000   2565 GUETER S
D7UENT1C D7YLPB1W 1 0 0.0310 0.2800 4.300000   2580 GEITHE W
D7UERD2B D7UTFO2C 1 0 0.8750 4.6930 48.30000   1160 UERDIN W
D7UNNA1B D7UNNA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7URBE1A D7URBE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7URBE2A D7YBIB2C 1 8 1.7040 14.570 254.6000   1310 BIBLIS3C
D7URBN1A D7URBE1C 1 0 0.0050 0.0530 0.800000   3150 ERLENS W
D7URBN1A D7URBN1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UTFO1A D7UTFO1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UTFO1C D7WALS1B 1 0 0.2710 2.4530 39.30000   2580 LOHHEI W
D7UTFO1C D7YOST1W 1 0 0.6320 8.6210 101.5000   2720 TOESEE W
D7UTFO2B D7UTFO2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7UTFO2B D7YOSS2O 1 0 0.5810 3.6180 26.10000   1455 WESEL O
D7UTFO2C D7YEDE2W 1 0 1.6490 8.2080 61.10000    841 UTFORT W
D7VERL1N D7YWEI1N 1 0 0.3380 3.1230 54.20000  99999 ROEHE N
D7VIAN20 D7YKWV2D 1 0 0.0750 0.4690 3.900000   1290 VIANDN4D
D7VIAN2K D7NSTE2C 1 0 1.3660 6.5900 89.90000   1250 VIANDN3C
D7VIAN2P D7YKWV2D 1 0 0.0630 0.3120 3.800000  99999 VIAND 4D
D7VOEH1B D7VOEH1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7VOEH1B D7YVOE1O 1 0 0.4650 4.3110 74.70000   2364 DONAU O
D7VOEH1C D7VOEH1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7VOEH1C D7WORI1A 1 0 1.2370 11.930 207.0000   2760 VOEHRG O
D7VOEH2A D73YWB2O 1 0 6.6220 42.770 431.6000   1220 DELLM O
D7WALS11 D7WALS1B 1 0 0.0050 0.0500 0.400000   1155 TR 421
D7WALS1B D7WALS1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7WALS2B D7WALS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WALS2B D7YSHW2S 1 0 0.0830 0.4610 5.500000   1360 WALSUM S
D7WALS2C D7YWAL2N 1 0 0.0880 0.4470 7.900000   1360 WALSUM N
D7WAMB5A D7WAMB5B 9 1 0.0050 0.0500 0.000000   9999
D7WDLA1A D7WDLA1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WDLA1A D7YWDL1O 1 0 0.0050 0.0500 0.400000   2863 WONNEG O
D7WDLA1B D7WDLA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WDLA1B D7WTHU1B 1 0 1.9110 16.490 285.2000   2641 SOONWD W
D7WDLA5A D7WDLA5B 9 1 0.0050 0.0500 0.000000   9999
D7WEHR1A D7WEHR1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WEHR1A D7WEHR1B 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WEHR1B D7WEST1B 1 0 1.6900 15.650 270.9000   2720 NSACHS N
D7WEHR1B D7YWES11 1 8 0.5000 5.4800 90.00000   3150 DUEMM S1
D7WEHR2A D7WEHR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WEHR2B D7WEST2A 1 0 3.3610 18.190 233.5000   1360 WIEHEN O
D7WEHR5A D7WEHR5C 9 1 0.0050 0.0500 0.000000   9999
D7WEHR5A D7WEST5A 9 1 10.268 20.797 0.000000   9999
D7WEIN1B D7WEIN1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WEIS51 D7WEIS52 9 1 0.0200 0.1200 0.000000   9999
D7WELC11 D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E
D7WELC12 D7YOPL1D 1 0 0.1000 0.8600 14.90000  99999 NEURAT2B
D7WELC5C D7WELC5D 9 1 0.0050 0.0500 0.000000   9999
D7WELP21 D7YWEL2O 1 0 0.0910 0.5320 5.800000   1290 WELPER O
D7WENG2A D7WENG2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WENG2B D7WTHU2D 1 0 3.4500 21.770 286.3000   1226 KONDLW
D7WEST1A D7WEST1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WEST1A D7YKWI1B 1 0 0.2860 2.6380 46.10000  99999 IBBENB B
D7WEST1B D7WEST1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WEST2A D7WEST2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WEST2C D7YHAN2B 1 0 3.4280 16.840 114.5000   1236 AMELSB
D7WITT1B D7WITT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WITT5A D7YWIT5W 9 1 0.0050 0.0500 0.000000   9999
D7WORI1A D7WORI1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7WTHU1A D7WTHU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WTHU1A D7WTHU1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WTHU2A D7WTHU2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7YBEL2C D7YSHO2C 1 0 0.1540 0.9520 9.300000  99999 SHOLVN_C
D7YKWK2B D7YSEC2B 1 0 0.0110 0.1140 1.900000   2900 KNAPSA2B
D7YNEU1B D7YOPL1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT2B
D7YNEU1E D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E
D7YWEI1S D7ZKUN11 1 8 0.0580 0.5290 9.200000  99999 WEISW S
D8ABS_22 D8LUB_2E 1 0 3.7360 10.657 5654.900    770 261
D8ABS_25 D8ABS_27 1 2 0.0000 0.0000 0.000000   2400
D8ABS_25 D8WIK_23 1 0 0.2640 0.7510 407.1000    848 265
D8ABS_27 D8ABS_22 1 0 0.0100 0.0500 0.000000   1200 261 ABS
D8ADB_11 D8ADB_12 1 2 0.0000 0.0000 0.000000   4000
D8ADB_52 D8ADB_51 1 1 0.1650 2.8200 0.000000   9999
D8AOE_21 D8AOE_22 1 2 0.0000 0.0000 0.000000   2000 KAOE
D8AOE_21 D8AOE_23 1 0 0.0100 0.0500 0.000000   2000 285 AOE
D8AOE_21 D8AOE_24 1 2 0.0000 0.0000 0.000000    895 DRAOE201
D8ATF_11 D8ATF_13 1 2 0.0000 0.0000 0.000000   4000 K   ATF4
D8ATF_11 D8GDT_12 1 0 0.2040 2.0400 38.00000   2520 M462C-D
D8ATF_11 D8RE__11 1 0 1.4950 13.538 208.5000   2370 463
D8ATF_11 D8RE__12 1 8 1.4950 13.538 208.5000   2370 464
D8ATF_11 D8VIB_13 1 0 1.1670 14.503 267.7000   3600 468
D8ATF_13 D8GDT_11 1 0 0.2040 2.0400 38.00000   2520 M461A-B
D8ATF_13 D8VIB_12 1 0 1.1670 14.503 267.7000   3600 467
D8ATF_51 D8ATF_52 1 1 8.2270 31.012 0.000000   9999
D8ATF_51 D8ATF_53 1 2 0.0000 0.0000 0.000000   9999 KAB ATF1
D8ATF_51 D8ATF_53 2 1 13.690 44.330 0.000000   9999
D8ATF_51 D8ATF_54 1 2 0.0000 0.0000 0.000000   9999 1B   1A   CN
D8ATF_51 D8EI__51 1 1 27.161 94.155 0.000000   9999
D8ATF_51 D8EI__52 1 1 27.161 94.155 0.000000   9999
D8ATF_51 D8GSH_51 1 1 104.01 263.52 0.000000   9999
D8ATF_51 D8VIB_51 1 1 70.192 188.27 0.000000   9999
D8ATF_52 D8ATF_53 1 2 0.0000 0.0000 0.000000   9999 2B   2A   CN
D8ATF_52 D8GSH_51 1 1 103.79 262.37 0.000000   9999
D8ATF_53 D8ATF_52 2 1 50.726 133.10 0.000000   9999
D8ATF_53 D8ATF_54 1 1 3.3180 14.388 0.000000   9999
D8ATF_53 D8EI__51 1 1 26.946 89.300 0.000000   9999
D8ATF_53 D8EI__52 1 1 26.946 89.300 0.000000   9999
D8ATF_53 D8GSH_51 1 1 121.31 286.39 0.000000   9999
D8ATF_53 D8VIB_51 1 1 8.1940 26.300 0.000000   9999
D8ATF_54 D8ATF_51 2 1 133.77 282.26 0.000000   9999
D8ATF_54 D8ATF_52 1 1 133.44 281.02 0.000000   9999
D8ATF_54 D8GSH_51 1 1 121.31 286.39 0.000000   9999
D8ATF_54 D8VIB_51 1 1 9.2220 30.818 0.000000   9999
D8ATN_12 D8LUB_11 1 0 1.2280 13.497 219.6000   2520 475
D8ATS_11 D8ATN_12 1 0 0.3950 4.3420 70.80000   2520 477
D8ATS_11 D8GSE_12 1 0 1.8150 19.938 325.2000   2520 479
D8ATS_11 D8MOW_11 1 8 3.0900 33.950 553.2000   2040 518
D8ATS_13 D8ATS_11 1 2 0.0000 0.0000 0.000000   4000
D8ATS_13 D8ATS_1D 1 2 0.0000 0.0000 0.000000    378 KD401
D8ATS_13 D8LUB_12 1 8 1.6220 17.826 290.3000   2520 476
D8ATS_51 D8GSE_51 1 1 11.127 39.749 0.000000   9999
D8ATS_51 D8GUEN51 1 1 23.180 77.346 0.000000   9999
D8ATS_51 D8WA G53 1 1 23.291 77.609 0.000000   9999
D8BAE_12 D8BAE_13 1 2 0.0000 0.0000 0.000000   4000 KA  BAE4
D8BAE_12 D8BAE_13 2 7 0.0000 0.0000 0.000000   4000 KB  BAE4
D8BAE_12 D8SM__11 1 0 0.7440 11.506 219.0000   3600 551
D8BAE_12 D8STR_11 1 8 2.5840 24.182 404.4000   2520 558
D8BAE_12 D8STR_13 1 8 2.5840 24.182 404.4000   2520 557
D8BAE_13 D8SM__13 1 0 0.7440 11.506 219.0000   3600 552
D8BAZ_32 D8BAZ_31 1 2 0.0000 0.0000 0.000000   1250 KAB BAZ1
D8BAZ_37 D8BAZ_31 1 0 0.0100 0.0500 0.000000   1200 154 BAZ
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3864.200    833 154
D8BAZ_38 D8BAZ_32 1 0 0.0100 0.0500 0.000000   1250 153 BAZ
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3927.000    800 153
D8BA__31 D8BA__32 1 2 0.0000 0.0000 0.000000   1250 K   BA 1
D8BA__31 D8BA__35 1 0 0.0100 0.0500 0.000000   1250 151 BA
D8BA__32 D8BA__36 1 0 0.0100 0.0500 0.000000   1250 152 BA
D8BA__33 D8BA__31 1 0 0.0100 0.0500 0.000000   1250 153 BA
D8BA__34 D8BA__32 1 0 0.0100 0.0500 0.000000   1250 154 BA
D8BA__35 D8BWW_32 1 0 2.7490 8.9990 5623.500    800 151
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.600    850 152
D8BE__21 D8PAS_21 1 0 2.2850 8.7800 110.0000    900 305
D8BOXB11 D8BAE_13 1 0 0.0100 0.0500 0.000000   2520 MBAEP
D8BOXB12 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAEN
D8BOXB13 D8BAE_13 1 8 0.0100 0.0500 0.000000   2520 MBAEQ
D8BOXB14 D8BAE_12 1 0 0.0100 0.0500 0.000000   2520 MBAER
D8BRU_11 D8BRUH12 1 8 0.0110 0.1430 2.900000   2300 951/1
D8BRU_13 D8BRUH11 1 8 0.0110 0.1400 2.900000   2300 952/1
D8BRU_13 D8BRUN11 1 8 0.0100 0.0500 10.10000   2300 MBRU1
D8BRU_13 D8GTBR11 1 8 0.0100 0.0500 10.10000   2300 MBRU6-9
D8BRW_21 D8WU__23 1 8 4.3790 15.922 207.7000    900 324
D8BRW_22 D8BRW_21 1 7 0.0000 0.0000 0.000000   1440 KCD BRW2
D8BRW_22 D8WU__23 1 0 4.3850 15.942 208.0000    900 319
D8BWH_11 D8BWH_1D 1 2 0.0000 0.0000 0.000000    360 DRBWH401
D8BWH_11 D8BW__13 1 0 0.5000 3.0000 0.000000   2720 HGUE1
D8BWW_21 D8BWW_25 1 2 0.0000 0.0000 0.000000   9999 BWW_KFA
D8BWW_21 D8BWW_26 1 2 0.0000 0.0000 0.000000   9999 BWW_OWP
D8BWW_24 D8BWW_22 1 2 0.0000 0.0000 0.000000   9999 BTB_KFA
D8BWW_24 D8BWW_23 1 2 0.0000 0.0000 0.000000   9999 BTB_OWP
D8BWW_32 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 151 BWW
D8BWW_33 D8BWW_31 1 0 0.0100 0.0500 0.000000   1340 152 BWW
D8BW__12 D8GUE_13 1 0 0.9150 9.0040 157.3000   2720 544
D8BW__12 D8ROS_11 1 0 0.1910 1.8200 32.30000   2000 546
D8BW__13 D8BW__12 1 2 0.0000 0.0000 0.000000   3000 K   BW 4
D8BW__13 D8BW__1D 1 2 0.0000 0.0000 0.000000    360 DRBW402
D8BW__13 D8GUE_11 1 0 0.9150 9.0040 157.3000   2720 543
D8BW__21 D8LHG_21 1 0 4.6900 19.401 247.2000   1200 318
D8BW__51 D8BW__55 1 0 0.0670 0.5160 8.900000   2040 132
D8BW__52 D8BW__53 1 0 0.0670 0.5160 8.900000   2040 131
D8BW__53 D8BW__55 1 2 0.0000 0.0000 0.000000   9999
D8BW__55 D8BW__53 2 1 6.7560 21.125 0.000000   9999
D8CH__14 D8CH__11 1 2 0.0000 0.0000 0.000000   4000 KAB  CH4
D8CH__51 D8REU_51 1 1 0.4700 1.1510 0.000000   9999
D8CH__51 D8REU_53 1 1 0.4660 1.1440 0.000000   9999
D8CH__51 D8REU_56 1 1 0.4160 1.1460 0.000000   9999
D8CH__51 D8REU_57 1 1 0.3850 1.0260 0.000000   9999
D8CRO_22 D8CRO_21 1 2 0.0000 0.0000 0.000000   1600 KAB CRO2
D8CRO_51 D8CRO_52 2 1 23.144 71.758 0.000000   9999
D8CRO_52 D8CRO_51 1 2 0.0000 0.0000 0.000000   9999 KAB CRO1
D8DRS_11 D8DRS_12 1 2 0.0000 0.0000 0.000000   2500 K   DRS4
D8DRS_11 D8SM__13 1 0 1.0030 9.3870 163.0000   2500 555
D8DRS_12 D8SM__14 1 0 1.0030 9.3870 163.0000   2500 556
D8DRS_51 D8DRS_53 2 1 5.7430 20.713 0.000000   9999
D8DRS_51 D8SM__52 1 1 25.519 83.144 0.000000   9999
D8DRS_51 D8SM__54 1 1 28.031 88.865 0.000000   9999
D8DRS_52 D8DRS_51 1 2 0.0000 0.0000 0.000000   9999 K   DRS1
D8DRS_52 D8DRS_51 2 1 1.7610 6.6740 0.000000   9999
D8DRS_52 D8DRS_53 1 1 8.9220 31.545 0.000000   9999
D8DRS_52 D8SM__52 1 0 4.1170 14.623 147.0000   9999 9226-9224
D8DRS_52 D8SM__52 2 1 39.575 126.60 0.000000   9999
D8DRS_52 D8SM__54 1 1 43.450 135.31 0.000000   9999
D8DRS_53 D8DRS_51 1 7 0.0000 0.0000 0.000000   9999 KAB DRS1
D8DRS_53 D8SM__52 1 1 64.063 209.37 0.000000   9999
D8DRS_53 D8SM__54 1 0 2.9110 10.449 115.3000   9999 9223
D8DRS_53 D8SM__54 2 1 70.373 223.77 0.000000   9999
D8EHH_11 D8EH__11 1 0 0.5020 1.8180 34.60000   2504 547/2
D8EHH_11 D8PRL_15 1 0 1.4220 9.6300 170.9000   2280 547/1
D8EHH_12 D8EH__12 1 0 0.5020 1.8180 34.50000   2504 548/2
D8EHH_12 D8HND_12 1 0 1.6780 11.365 200.7000   2504 548
D8EHH_12 D8PRL_1C 1 0 1.4220 9.6300 171.0000   2280 548/1
D8EH__51 D8EH__52 2 1 11.655 27.322 0.000000   9999
D8EH__52 D8EH__51 1 2 0.0000 0.0000 0.000000   9999 KAB EH 1
D8EI__12 D8VIB_13 1 0 1.8910 18.946 306.5000   2765 454
D8EI__52 D8EI__51 1 2 0.0000 0.0000 0.000000   9999 KAB EI 1
D8EI__52 D8EI__51 2 1 0.9930 3.0550 0.000000   9999
D8EU__11 D8EU__12 1 2 0.0000 0.0000 0.000000   3000 K   EU 4
D8EU__11 D8STR_11 1 0 2.9550 22.144 356.7000   2520 586
D8EU__12 D8STR_13 1 0 2.9550 22.144 356.7000   2520 585
D8EU__22 D8EU__23 1 2 0.0000 0.0000 0.000000   2000 KAB EU 2
D8EU__22 D8ROE_22 1 8 4.0940 18.349 161.2000    790 203
D8EU__23 D8WD__22 1 0 5.0540 19.541 264.2000   1070 208
D8EU__51 D8EU__52 1 2 0.0000 0.0000 0.000000   9999 KAB EU 1
D8EU__51 D8EU__52 2 1 36.306 125.82 0.000000   9999
D8EU__51 D8PUL_51 1 1 6.4060 20.495 0.000000   9999
D8EU__51 D8PUL_52 1 1 6.4060 20.495 0.000000   9999
D8EU__51 D8PUL_53 1 1 6.4480 20.625 0.000000   9999
D8EU__51 D8TA__52 1 0 3.2100 10.050 79.30000    470 EU-TA 3
D8EU__51 D8TA__52 2 1 7.4240 21.439 0.000000   9999
D8EU__52 D8PUL_51 1 1 6.3970 20.482 0.000000   9999
D8EU__52 D8PUL_52 1 1 6.3970 20.482 0.000000   9999
D8EU__52 D8PUL_53 1 1 6.4390 20.611 0.000000   9999
D8EU__52 D8TA__52 1 0 3.2100 10.050 79.30000    470 EU-TA 4
D8EU__52 D8TA__52 2 1 10.206 29.788 0.000000   9999
D8FOE_12 D8FOE_13 1 2 0.0000 0.0000 0.000000   4000 K   FOE4
D8FOE_12 D8RAG_13 1 8 4.9850 46.688 799.2000   2520 532
D8FOE_13 D8JSN_13 1 0 3.2520 30.491 527.2000   2520 533
D8FOE_13 D8WOL_13 1 0 1.3440 12.790 209.6000   2520 438
D8FOE_52 D8FOE_51 1 2 0.0000 0.0000 0.000000   2400 KAB FOE1
D8FOE_52 D8FOE_51 2 1 8.4440 20.473 0.000000   9999
D8FRH_11 D8FRH_12 1 2 0.0000 0.0000 0.000000   2400 K2  FRH4
D8FRH_11 D8MZA_13 1 0 0.1080 1.2270 300.8000   1850 921
D8FRH_12 D8FRH_15 1 2 0.0000 0.0000 0.000000   2400 K45 FRH4
D8FRH_12 D8FRH_1D 1 0 0.0100 0.0500 0.000000   2400 919/1
D8FRH_15 D8FRH_1E 1 0 0.0100 0.0500 0.000000   2400 920/1
D8FRH_15 D8MZA_11 1 0 0.1120 1.2140 321.0000   1850 922
D8FRH_1D D8MIT_12 1 8 0.1310 1.5130 368.3000   1850 919
D8FRH_1E D8MIT_15 1 8 0.1310 1.5200 376.6000   1850 920
D8FRH_51 D8WUL_51 1 0 0.4500 1.1300 443.3000    525 706
D8FRH_51 D8WUL_56 1 0 0.4500 1.1200 441.1000    525 707
D8FRH_52 D8FRH_53 1 2 0.0000 0.0000 0.000000   9999 K2  FRH1
D8FRH_52 D8FRH_53 2 1 0.3000 0.6360 0.000000   9999
D8FRH_52 D8MOW_5F 1 1 4.7390 12.343 0.000000   9999
D8FRH_53 D8MOW_5F 1 1 2.6830 12.182 0.000000   9999
D8FRH_57 D8FRH_52 1 2 0.0000 0.0000 0.000000   9999 K45 FRH1
D8FRH_57 D8FRH_52 2 1 0.8030 1.1510 0.000000   9999
D8FRH_57 D8FRH_53 1 1 0.2890 0.6300 0.000000   9999
D8FRH_57 D8MOW_5F 1 1 10.473 24.099 0.000000   9999
D8FRN_13 D8DRS_11 1 0 1.1720 12.370 213.0000   2520 592
D8FRN_51 D8NWS_51 3 1 3.0460 10.035 0.000000   9999
D8GDT_11 D8GOLD13 1 0 0.0100 0.0500 0.000000   9999 MGDTB
D8GDT_11 D8GOLD14 1 0 0.0100 0.0500 0.000000   9999 MGDTA
D8GDT_12 D8GOLD11 1 0 0.0100 0.0500 0.000000   9999 MGDTD
D8GDT_12 D8GOLD12 1 0 0.0100 0.0500 0.000000   9999 MGDTC
D8GHH_11 D8GSH_11 1 0 0.1480 0.9890 15.10000   1500 415/2
D8GHH_11 D8RE__12 1 0 2.0120 13.147 226.6000   2720 415/1
D8GHH_11 D8VIB_12 1 0 0.9920 6.4840 111.5000   2720 415
D8GOE_12 D8GOE_11 1 2 0.0000 0.0000 0.000000   2500 K   GOE4
D8GOE_12 D8GUE_13 1 0 2.2400 18.244 312.0000   3000 423
D8GOE_51 D8GOE_53 1 2 0.0000 0.0000 0.000000   9999 1B   1A   CN
D8GOE_51 D8GOE_53 2 1 33.947 94.792 0.000000   9999
D8GOE_51 D8GOE_54 1 1 34.052 93.948 0.000000   9999
D8GOE_52 D8GOE_51 1 1 5.8530 19.924 0.000000   9999
D8GOE_52 D8GOE_53 1 2 0.0000 0.0000 0.000000   9999 2B   1A   CN
D8GOE_52 D8GOE_53 2 1 33.947 94.792 0.000000   9999
D8GOE_52 D8GOE_54 1 2 0.0000 0.0000 0.000000   9999 2B   2A   CN
D8GOE_52 D8GOE_54 2 1 34.052 93.948 0.000000   9999
D8GOE_53 D8GOE_54 1 1 1.2540 3.9450 0.000000   9999
D8GOE_53 D8PMS_52 1 1 9.3270 20.374 0.000000   9999
D8GOE_54 D8PMS_52 1 1 10.365 24.103 0.000000   9999
D8GRS_11 D8BAE_13 1 0 0.6230 5.6400 96.40000   2717 565
D8GRS_11 D8PRL_16 1 0 2.0050 15.874 269.1000   2000 542
D8GRS_12 D8BAE_12 1 0 0.6230 5.6400 96.40000   2717 566
D8GRS_12 D8GRS_11 1 2 0.0000 0.0000 0.000000   3080 KA  GRS4
D8GRS_12 D8PRL_15 1 0 2.0050 15.874 269.1000   2000 541
D8GRS_52 D8ADB_51 1 1 5.4860 20.466 0.000000   9999
D8GRS_52 D8ADB_52 1 1 5.4860 20.466 0.000000   9999
D8GRS_52 D8GRS_53 1 2 0.0000 0.0000 0.000000   9999 KAB GRS1
D8GRS_52 D8GRS_53 2 1 229.45 365.00 0.000000   9999
D8GRS_52 D8PRL_51 1 1 27.131 74.835 0.000000   9999
D8GRS_52 D8RAG_51 1 1 82.699 178.58 0.000000   9999
D8GRS_52 D8RAG_52 1 1 82.699 178.58 0.000000   9999
D8GRS_53 D8ADB_51 1 1 5.8270 21.739 0.000000   9999
D8GRS_53 D8ADB_52 1 1 5.8270 21.739 0.000000   9999
D8GRS_53 D8JSN_51 1 1 130.04 347.31 0.000000   9999
D8GRS_53 D8JSN_52 1 1 52.619 147.81 0.000000   9999
D8GRS_53 D8JSN_53 1 1 88.129 257.23 0.000000   9999
D8GRS_53 D8PRL_51 1 1 27.285 75.230 0.000000   9999
D8GRS_53 D8RAG_51 1 1 87.843 189.68 0.000000   9999
D8GRS_53 D8RAG_52 1 1 87.843 189.68 0.000000   9999
D8GSE_12 D8GSE_1D 1 2 0.0000 0.0000 0.000000    378 DRGSE401
D8GSE_12 D8NHG_11 1 0 1.6580 18.225 296.3000   2040 517
D8GSH_51 D8GSH_52 1 2 0.0000 0.0000 0.000000   9999 KAB GSH1
D8GSH_51 D8VIB_52 1 1 6.5910 15.935 0.000000   9999
D8GSH_51 D8WD__52 1 1 30.215 85.406 0.000000   9999
D8GSH_52 D8GSH_51 2 1 0.8720 2.7740 0.000000   9999
D8GSH_52 D8VIB_52 1 1 7.3640 19.000 0.000000   9999
D8GSH_52 D8WD__51 1 1 10.954 34.714 0.000000   9999
D8GSH_52 D8WD__52 1 1 22.617 63.562 0.000000   9999
D8GUEN51 D8GSE_51 1 1 32.634 115.95 0.000000   9999
D8GUEN51 D8WA G53 1 1 23.432 71.801 0.000000   9999
D8GUE_11 D8GUE_13 1 2 0.0000 0.0000 0.000000   3000 K   GUE4
D8GUE_11 D8PZS_13 1 0 2.8830 26.429 422.2000   2520 514
D8GUE_13 D8SOW_12 1 0 3.3640 25.104 387.9000   2500 512
D8GUE_21 D8GUE_23 1 2 0.0000 0.0000 0.000000   2040 KAB GUE2
D8GUE_21 D8IVH_21 1 0 7.1690 26.207 338.3000    900 316
D8GUE_23 D8BW__21 1 0 1.9090 12.055 158.1000   1200 275
D8GUE_23 D8PAS_21 1 0 12.128 44.331 572.4000    900 315
D8GUE_51 D8BW__53 1 1 11.436 36.766 0.000000   9999
D8GUE_51 D8BW__55 1 1 14.100 40.299 0.000000   9999
D8GUE_51 D8GUE_55 2 1 7.0020 29.189 0.000000   9999
D8GUE_52 D8GUEN51 1 2 0.0000 0.0000 0.000000   9999
D8GUE_52 D8WA G53 1 2 0.0000 0.0000 0.000000   9999
D8GUE_55 D8BW__53 1 1 11.416 36.707 0.000000   9999
D8GUE_55 D8BW__55 1 1 14.075 40.234 0.000000   9999
D8GUE_55 D8GUE_51 1 2 0.0000 0.0000 0.000000   2500 KAB
D8HEN_21 D8HEN_22 1 2 0.0000 0.0000 0.000000   1200 KAB HEN2
D8HER_21 D8HER_22 1 2 0.0000 0.0000 0.000000   1200 K12 HER2
D8HER_21 D8WD__21 1 0 2.6740 9.3240 122.3000   1070 231
D8HER_23 D8HER_22 1 2 0.0000 0.0000 0.000000   1200 K23 HER2
D8HER_23 D8WD__22 1 0 2.6740 9.3240 122.3000   1070 232
D8HER_57 D8CRO_51 1 1 37.128 72.189 0.000000   9999
D8HER_57 D8CRO_52 1 1 25.522 60.856 0.000000   9999
D8HER_57 D8HER_58 1 1 37.748 60.191 0.000000   9999
D8HER_58 D8CRO_51 1 1 37.128 72.189 0.000000   9999
D8HER_58 D8CRO_52 1 1 25.522 60.856 0.000000   9999
D8HGW_11 D8HGW_12 1 2 0.0000 0.0000 0.000000   3000 K   HGW4
D8HGW_51 D8HGW_52 2 1 4.4570 11.711 0.000000   9999
D8HGW_51 D8SM__51 2 0 15.741 42.090 339.9000   9999 9236-9252
D8HGW_51 D8SM__5A 1 1 15.734 38.743 0.000000   9999
D8HGW_52 D8HGW_51 1 0 0.1000 0.8000 0.000000   1500 KU
D8HGW_52 D8SM__5A 1 1 24.668 92.026 0.000000   9999
D8HND_51 D8HND_5D 1 2 0.0000 0.0000 0.000000    932 DRHND101
D8IVH_21 D8IV__21 1 0 0.0100 0.0500 0.600000    400 316/2
D8IVH_21 D8PAS_22 1 0 4.9580 18.124 234.0000    900 316/1
D8JAEN57 D8GRS_52 1 1 20.598 42.699 0.000000   9999
D8JAEN57 D8GRS_53 1 1 20.714 42.924 0.000000   9999
D8JAEN57 D8JAEN58 1 1 1.6650 4.6750 0.000000   9999
D8JAEN57 D8PRL_51 1 1 2.0590 8.5550 0.000000   9999
D8JAEN57 D8RAG_51 1 1 37.347 76.534 0.000000   9999
D8JAEN57 D8RAG_52 1 1 33.183 71.514 0.000000   9999
D8JAEN58 D8GRS_52 1 1 19.680 40.349 0.000000   9999
D8JAEN58 D8GRS_53 1 1 19.790 40.562 0.000000   9999
D8JAEN58 D8PRL_51 1 1 1.9850 8.0930 0.000000   9999
D8JAEN58 D8RAG_51 1 1 35.678 72.320 0.000000   9999
D8JAEN58 D8RAG_52 1 1 31.715 67.584 0.000000   9999
D8JSN_12 D8JSN_13 1 2 0.0000 0.0000 0.000000   4000 KAB JSN4
D8JSN_12 D8MA__12 1 0 3.4510 26.886 490.6000   2040 500
D8JSN_12 D8SW__11 1 0 0.2540 2.0610 36.40000   2040 503
D8JSN_51 D8JSN_52 1 2 0.0000 0.0000 0.000000   9999 1A   2B   CN
D8JSN_51 D8JSN_53 1 2 0.0000 0.0000 0.000000   9999 1A   1B   CN
D8JSN_52 D8JSN_51 2 1 12.397 42.280 0.000000   9999
D8JSN_52 D8JSN_53 1 1 8.2120 31.243 0.000000   9999
D8JSN_53 D8JSN_51 2 1 20.610 73.523 0.000000   9999
D8KLM_11 D8KLM_12 1 2 0.0000 0.0000 0.000000   2400 K   KLM4
D8KLM_11 D8LAU_11 1 0 1.3770 10.050 169.6000   2500 538
D8KLM_51 D8KLM_52 1 2 0.0000 0.0000 0.000000   9999 KAB KLM1
D8KLM_51 D8KLM_52 2 1 16.172 43.288 0.000000   9999
D8KLM_51 D8MA__52 1 0 8.2500 27.149 0.000000   9999 KLM-MA 1
D8KLM_51 D8MA__52 2 1 14.958 44.466 0.000000   9999
D8KLM_52 D8MA__52 1 0 8.2560 27.824 0.000000   9999 KLM-MA 2
D8KLM_52 D8MA__52 2 1 14.958 44.466 0.000000   9999
D8KRU_11 D8KRUM11 1 8 0.0100 0.0690 1.500000   2000 MKRU1
D8KRU_11 D8WE__12 1 0 2.9610 28.516 495.7000   3000 420
D8KRU_12 D8GOE_11 1 0 2.2110 22.407 388.9000   3000 419
D8KRU_12 D8KRUM12 1 0 0.0100 0.0690 1.600000   2000 MKRU2
D8KRU_12 D8KRU_11 1 2 0.0000 0.0000 0.000000   4000 K   KRU4
D8LAU_11 D8JSN_13 1 8 3.3390 25.419 464.6000   2040 499
D8LAU_11 D8LAU_13 1 2 0.0000 0.0000 0.000000   3000 KA  LAU4
D8LAU_11 D8SCHK11 1 8 0.1400 1.3120 26.10000   2720 432
D8LAU_11 D8VIB_13 1 0 1.4280 19.656 358.5000   3600 471
D8LAU_13 D8MA__13 1 0 2.1040 12.729 230.2000   2040 504
D8LAU_13 D8SCHK12 1 0 0.1400 1.3120 26.10000   2720 431
D8LAU_13 D8VIB_12 1 0 1.4280 19.656 361.6000   3600 472
D8LAU_51 D8KLM_51 1 1 3.5130 9.4880 0.000000   9999
D8LAU_51 D8KLM_52 1 1 8.2170 25.670 0.000000   9999
D8LHG_21 D8LHG_22 1 2 0.0000 0.0000 0.000000   2000 KAB LHG2
D8LHG_21 D8LUB_2I 1 0 2.8210 16.330 214.4000   1200 314
D8LHG_22 D8GUE_21 1 0 6.5890 31.383 404.3000   1200 317-276
D8LHG_22 D8LUB_2I 1 0 2.8210 16.330 214.4000   1200 313
D8LHG_51 D8BW__53 1 1 16.814 53.118 0.000000   9999
D8LHG_51 D8BW__55 1 1 20.096 62.302 0.000000   9999
D8LHG_51 D8LHG_5D 1 2 0.0000 0.0000 0.000000   1222 DRLHG101
D8LHG_51 D8LUB_53 1 1 6.8920 11.361 0.000000   9999
D8LHG_51 D8SOW_54 1 1 3.4740 6.6940 0.000000   9999
D8LUB_11 D8LUB_12 1 7 0.0000 0.0000 0.000000   4000 KA  LUB4
D8LUB_11 D8LUB_12 2 2 0.0000 0.0000 0.000000   4000 KAB LUB4
D8LUB_11 D8LUB_1S 1 2 0.0000 0.0000 0.000000    360 DRLUB401
D8LUB_11 D8SOW_14 1 0 1.5900 14.442 243.1000   2520 510
D8LUB_12 D8LUB_1T 1 2 0.0000 0.0000 0.000000    568 DRLUB402
D8LUB_12 D8SOW_12 1 0 1.5900 14.442 243.1000   2520 509
D8LUB_21 D8LUB_22 1 2 0.0000 0.0000 0.000000   2500 KAB LUB2
D8LUB_21 D8LUB_2G 1 0 0.0100 0.0500 0.000000   1200 282 LUB
D8LUB_22 D8LUB_24 1 2 0.0000 0.0000 0.000000   2500 KLUB2 A
D8LUB_22 D8LUB_2F 1 0 0.0100 0.0500 0.000000   1200 281 LUB
D8LUB_22 D8LUB_2S 1 2 0.0000 0.0000 0.000000   1102 DRLUB201
D8LUB_22 D8LUB_2U 1 2 0.0000 0.0000 0.000000    600 KC201
D8LUB_24 D8LUB_2E 1 0 0.0100 0.1000 0.000000   1200 261 LUB
D8LUB_28 D8LUB_2C 1 8 0.0100 0.1000 0.000000   2000 283 LUB
D8LUB_28 D8LUB_2J 1 0 0.0100 0.0500 0.000000   2000 285 LUB
D8LUB_28 D8LUB_2K 1 8 0.0100 0.0500 0.000000   1200 284 LUB
D8LUB_28 D8LUB_2T 1 2 0.0000 0.0000 0.000000   1102 DRLUB202
D8LUB_2J D8AOE_23 1 0 3.4120 10.944 5862.200    931 285
D8MAR_11 D8MARK11 1 0 0.1000 0.4000 0.000000   9999 MMAR1-3
D8MAR_11 D8MAR_12 1 2 0.0000 0.0000 0.000000   2040 KCD MAR4
D8MAR_12 D8MARK12 1 0 0.1000 0.4000 0.000000   9999 MMAR4-6
D8MA__12 D8MA__13 1 2 0.0000 0.0000 0.000000   3000 K   MA 4
D8MA__51 D8LAU_52 1 1 3.4340 11.035 0.000000   9999
D8MA__51 D8MA__53 2 1 2.5680 8.0960 0.000000   9999
D8MA__53 D8LAU_52 1 1 3.3250 10.597 0.000000   9999
D8MA__53 D8MA__51 1 2 0.0000 0.0000 0.000000   9999
D8MIT_11 D8CH__14 1 0 0.1210 1.2300 475.1000   1100 906
D8MIT_12 D8MIT_11 1 0 0.0100 0.0500 0.000000   1440 906/1
D8MIT_15 D8MIT_16 1 2 0.0000 0.0000 0.000000   2400 KAB MIT4
D8MIT_16 D8MIT_12 1 0 0.0100 0.0500 0.000000   2400 909
D8MIT_17 D8MIT_15 1 0 0.0100 0.0500 0.000000   2400 903/1
D8MIT_51 D8MIT_52 1 0 0.0100 0.0500 11.30000   1155 SNB
D8MIT_52 D8MIT_5  1 2 0.0000 0.0000 0.000000    720 L600
D8MIT_52 D8MIT_5  2 7 0.0000 0.0000 0.000000    535 L565
D8MIT_52 D8MIT_5  3 2 0.0000 0.0000 0.000000    559 L609
D8MIT_52 D8MIT_5S 2 1 0.8350 2.1310 0.000000   9999
D8MIT_57 D8MIT_5  1 7 0.0000 0.0000 0.000000    761 L536
D8MIT_57 D8WUL_5B 1 1 0.5390 1.6570 0.000000   9999
D8MIT_5S D8MIT_52 1 2 0.0000 0.0000 0.000000   9999 A1   A2   CN
D8MOW_12 D8MOW_11 1 2 0.0000 0.0000 0.000000   2040 K23 MOW4
D8MOW_51 D8FRH_52 1 1 6.3050 16.377 0.000000   9999
D8MOW_51 D8FRH_53 1 1 13.417 32.797 0.000000   9999
D8MOW_51 D8FRH_57 1 1 12.810 32.842 0.000000   9999
D8MOW_55 D8FRH_52 1 1 11.902 32.033 0.000000   9999
D8MOW_55 D8FRH_53 1 1 25.375 64.167 0.000000   9999
D8MOW_55 D8FRH_57 1 1 24.191 64.241 0.000000   9999
D8MOW_55 D8MOW_51 1 2 0.0000 0.0000 0.000000   9999 A1   B2   CN
D8MOW_55 D8MOW_51 2 1 2.0850 6.0090 0.000000   9999
D8MZA_11 D8MZA_13 1 2 0.0000 0.0000 0.000000   2400 K23 MZA4
D8MZA_21 D8WUH_21 1 0 0.5450 2.4770 37.10000    960 302/1
D8MZA_22 D8WUL_21 1 0 0.5490 2.4910 37.10000   1070 301
D8MZA_51 D8FRH_52 1 1 0.3250 1.2480 0.000000   9999
D8MZA_51 D8FRH_53 1 1 0.7090 2.5060 0.000000   9999
D8MZA_51 D8FRH_57 1 1 0.6640 2.5050 0.000000   9999
D8MZA_51 D8MOW_51 1 1 0.8470 3.2650 0.000000   9999
D8MZA_51 D8MOW_55 1 1 1.5740 6.3770 0.000000   9999
D8NHG_11 D8HND_12 1 0 1.5430 10.448 185.1000   2280 444
D8NHG_11 D8NHG_12 1 2 0.0000 0.0000 0.000000   2040 KB  NHG4
D8NHG_11 D8NHG_14 1 7 0.0000 0.0000 0.000000   2040 KAB NHG4
D8NHG_12 D8EHH_11 1 0 3.2170 21.786 385.9000   2280 547
D8NHG_12 D8MOW_12 1 0 0.5660 6.2140 101.2000   2030 520
D8NHG_12 D8MZA_13 1 0 0.7610 4.3140 71.90000   2280 495
D8NHG_1C D8MZA_11 1 0 0.7610 4.3140 71.90000   2400 496
D8NHG_1C D8NHG_11 1 2 0.0000 0.0000 0.000000   2280 KDA1NHG4
D8NHG_1C D8NHG_1D 1 2 0.0000 0.0000 0.000000   4000 KCD  NHG4
D8NHG_1D D8NHG_12 1 2 0.0000 0.0000 0.000000   2280 KDA2NHG4
D8NHG_21 D8BE__21 1 0 4.8540 24.009 371.3000   1070 303
D8NHG_22 D8NHG_21 1 2 0.0000 0.0000 0.000000   2000 K   NHG2
D8NHG_51 D8EH__51 1 1 16.019 54.754 0.000000   9999
D8NHG_51 D8EH__52 1 1 14.076 48.232 0.000000   9999
D8NHG_52 D8EH__51 1 1 22.539 70.916 0.000000   9999
D8NHG_52 D8EH__52 1 1 19.808 62.470 0.000000   9999
D8NHG_52 D8NHG_51 1 2 0.0000 0.0000 0.000000   2500 KAB NHG1
D8NHG_52 D8NHG_51 2 1 2.2360 6.0220 0.000000   9999
D8NOR_11 D8BRUH11 1 0 1.0610 13.789 280.7000   3600 952
D8NOR_11 D8NOR_12 1 7 0.0000 0.0000 0.000000   4000 KAB NOR4
D8NOR_11 D8NOR_12 2 2 0.0000 0.0000 0.000000   4000 KU A NOR4
D8NOR_12 D8BRUH12 1 0 1.0590 13.792 280.7000   3600 951
D8NOR_55 D8NOR_56 1 1 0.7030 5.0440 0.000000   9999
D8NWS_22 D8NWS_21 1 2 0.0000 0.0000 0.000000   1020 K23 NWS2
D8NWS_51 D8FRN_51 1 0 7.3400 21.163 0.000000   9999 FRN-NWS 1
D8NWS_51 D8FRN_51 2 0 5.2710 14.579 0.000000   9999 FRN-NWS 2
D8NWS_51 D8ROE_52 1 0 2.6680 6.3840 0.000000   9999 NWS-ROE 1
D8OHV_51 D8REU_52 1 0 0.6700 1.5800 312.0000    525 676
D8OHV_51 D8REU_52 2 0 0.6600 1.5700 317.2000    525 675
D8OST_13 D8KRU_11 1 0 0.5900 6.7760 141.7000   3600 991
D8OST_14 D8NOR_12 1 0 1.0500 7.8800 139.2000   3016 962
D8OST_14 D8OST_16 1 2 0.0000 0.0000 0.000000   4000 KA OST4
D8OST_16 D8NOR_11 1 0 1.0500 7.8800 139.2000   3016 961
D8OST_16 D8OST_13 1 7 0.0000 0.0000 0.000000   4000 KAB OST4
D8OST_18 D8KRU_12 1 0 0.5900 6.7760 141.7000   3600 992
D8OST_51 D8NOR_55 1 1 0.8200 4.4560 0.000000   9999
D8OST_51 D8NOR_56 1 1 3.3050 16.742 0.000000   9999
D8OST_51 D8OST_52 1 7 0.0000 0.0000 0.000000   9999 K2  OST1
D8OST_52 D8OST_53 1 2 0.0000 0.0000 0.000000   9999 K4  OST1
D8OST_52 D8OST_53 2 1 5.0710 22.213 0.000000   9999
D8OST_52 D8OST_54 1 2 0.0000 0.0000 0.000000   9999 K3  OST1
D8OST_54 D8OST_52 2 1 0.6020 4.2650 0.000000   9999
D8OST_54 D8OST_53 1 2 0.0000 0.0000 0.000000   9999 K1  OST1
D8OST_54 D8OST_53 2 1 1.5930 7.7100 0.000000   9999
D8PAS_22 D8PAS_21 1 2 0.0000 0.0000 0.000000   1070 KAB PAS2
D8PAS_51 D8ATS_51 1 1 12.861 37.895 0.000000   9999
D8PAS_51 D8GSE_51 1 1 23.529 61.399 0.000000   9999
D8PAS_51 D8PAS_52 2 1 2.4660 6.5960 0.000000   9999
D8PAS_51 D8SOW_51 1 1 13.322 38.176 0.000000   9999
D8PAS_52 D8ATS_51 1 1 12.567 37.515 0.000000   9999
D8PAS_52 D8GSE_51 1 1 23.563 61.464 0.000000   9999
D8PAS_52 D8PAS_51 1 2 0.0000 0.0000 0.000000   9999 KAB
D8PAS_52 D8SOW_51 1 1 13.322 38.176 0.000000   9999
D8PE E51 D8PE E53 1 1 54.700 191.68 0.000000   9999
D8PE E52 D8PE E54 1 1 17.062 36.583 0.000000   9999
D8PE__11 D8PE__12 1 2 0.0000 0.0000 0.000000   3000 K   PE 4
D8PE__11 D8PZH_11 1 0 0.9330 8.3840 140.3000   2520 596/1
D8PE__12 D8STW_13 1 0 2.4510 19.375 324.8000   2520 516
D8PE__51 D8PE E52 1 2 0.0000 0.0000 0.000000   9999
D8PE__51 D8PE E53 1 2 0.0000 0.0000 0.000000   9999
D8PE__52 D8PE__58 2 1 5.9300 42.260 0.000000   9999
D8PE__55 D8PE E51 1 2 0.0000 0.0000 0.000000   9999
D8PE__55 D8PE E54 1 2 0.0000 0.0000 0.000000   9999
D8PE__55 D8PE__51 1 2 0.0000 0.0000 0.000000   2400 KB  PE 1
D8PE__58 D8PE__52 1 2 0.0000 0.0000 0.000000   2400 KAB PE 1
D8PMS_23 D8GUE_21 1 0 4.2410 15.503 196.3000    900 328
D8PMS_23 D8GUE_23 1 0 4.2410 15.503 196.3000    900 321
D8PRL_15 D8JAEN11 1 8 0.2000 1.7000 29.80000   2040 MPRLA
D8PRL_15 D8JAEN13 1 0 0.2000 1.7000 29.80000   2040 MPRLC
D8PRL_15 D8JAEN15 1 0 0.2000 1.7000 29.80000   2040 MPRLE
D8PRL_15 D8JAEN16 1 8 0.2000 1.7000 29.80000   2040 MPRLF
D8PRL_15 D8STR_13 1 0 2.9990 32.330 537.9000   2040 560
D8PRL_16 D8ADB_12 1 0 1.2460 13.433 224.1000   2040 559
D8PRL_16 D8JAEN12 1 0 0.2000 1.7000 29.80000   2040 MPRLB
D8PRL_16 D8PRL_15 1 7 0.0000 0.0000 0.000000   2040 KBC PRL4
D8PRL_16 D8PRL_1C 1 2 0.0000 0.0000 0.000000   2040 KDE PRL4
D8PRL_1C D8JAEN14 1 0 0.2000 1.7000 29.80000   2040 MPRLD
D8PRL_1C D8PRL_15 1 7 0.0000 0.0000 0.000000   2040 KEF PRL4
D8PRL_51 D8RAG_51 1 1 49.343 134.21 0.000000   9999
D8PRL_51 D8RAG_52 1 1 43.243 125.11 0.000000   9999
D8PRL_52 D8GRS_52 1 1 42.391 114.39 0.000000   9999
D8PRL_52 D8GRS_53 1 1 42.632 115.00 0.000000   9999
D8PRL_52 D8JAEN57 1 1 3.2480 13.089 0.000000   9999
D8PRL_52 D8JAEN58 1 1 3.1300 12.382 0.000000   9999
D8PRL_52 D8PRL_51 1 1 3.1960 22.418 0.000000   9999
D8PRL_52 D8RAG_51 1 1 77.074 205.14 0.000000   9999
D8PRL_52 D8RAG_52 1 1 67.628 191.27 0.000000   9999
D8PUL_11 D8EU__12 1 0 0.7640 4.9920 90.90000   2720 587
D8PUL_11 D8LIPD11 1 0 0.1450 0.9390 16.20000   2720 MPULR
D8PUL_11 D8VIB_13 1 0 3.2560 27.307 441.1000   2520 589
D8PUL_13 D8EU__11 1 0 0.7640 4.9920 90.90000   2720 588
D8PUL_13 D8LIPD12 1 0 0.1450 0.9390 16.20000   2720 MPULS
D8PUL_13 D8PUL_11 1 2 0.0000 0.0000 0.000000   3000 K   PUL4
D8PUL_13 D8VIB_12 1 0 3.2560 27.307 441.1000   2520 590
D8PUL_51 D8PUL_52 1 1 0.0820 0.7790 0.000000   9999
D8PUL_51 D8TA__52 1 1 18.286 57.554 0.000000   9999
D8PUL_52 D8TA__52 1 1 18.286 57.554 0.000000   9999
D8PUL_53 D8PUL_51 1 1 0.0820 0.7840 0.000000   9999
D8PUL_53 D8PUL_52 1 1 0.0820 0.7840 0.000000   9999
D8PUL_53 D8TA__52 1 1 18.408 57.917 0.000000   9999
D8PZH_11 D8PZS_13 1 0 0.0340 0.3630 6.000000   2520 596
D8PZH_11 D8PZ__11 1 0 0.0100 0.0500 0.300000    400 596/2
D8PZS_11 D8PZS_13 1 2 0.0000 0.0000 0.000000   3000 K   PZS4
D8PZS_11 D8PZS_1D 1 2 0.0000 0.0000 0.000000    605 KD401
D8PZS_11 D8STW_11 1 0 2.0570 22.296 369.1000   2520 515
D8PZS_51 D8PZS_5D 1 2 0.0000 0.0000 0.000000    460 DRPZS101
D8RAG_12 D8JSN_13 1 0 1.8260 17.108 290.9000   2520 531
D8RAG_12 D8JSN_13 2 8 1.9450 15.452 290.3000   2040 502
D8RAG_12 D8PRL_15 1 0 1.3490 10.826 191.6000   2280 540
D8RAG_12 D8RAG_13 1 2 0.0000 0.0000 0.000000   4000 K2  RAG4
D8RAG_12 D8RAG_13 2 7 0.0000 0.0000 0.000000   3000 K1  RAG4
D8RAG_12 D8STR_13 1 8 2.9370 22.610 385.0000   2504 561
D8RAG_13 D8PRL_1C 1 0 1.3490 10.826 191.6000   2280 539
D8RAG_13 D8STR_13 1 0 2.9370 22.610 385.0000   2504 562
D8RAG_13 D8SW__12 1 0 1.6980 13.442 246.8000   2040 501
D8RAG_1P D8RAG_13 1 8 0.0100 0.1000 0.000000   9999 PARK
D8RAG_51 D8ADB_51 1 1 5.0390 20.857 0.000000   9999
D8RAG_51 D8ADB_52 1 1 5.0390 20.857 0.000000   9999
D8RAG_51 D8RAG_52 2 1 3.1880 12.336 0.000000   9999
D8RAG_52 D8ADB_51 1 1 5.0330 20.833 0.000000   9999
D8RAG_52 D8ADB_52 1 1 5.0330 20.833 0.000000   9999
D8RAG_52 D8RAG_51 1 2 0.0000 0.0000 0.000000   9999 KAB RAG1
D8REU_11 D8CH__11 1 0 0.1290 1.2740 235.6000   1100 904
D8REU_11 D8REUW12 1 8 0.0380 0.3780 6.400000    720 MREU902
D8REU_11 D8REU_12 1 2 0.0000 0.0000 0.000000   2400 KAB REU4
D8REU_11 D8REU_17 1 2 0.0000 0.0000 0.000000    412 DRREU402
D8REU_12 D8MIT_17 1 0 0.2670 2.3720 769.7000    800 903
D8REU_12 D8REUW11 1 0 0.0380 0.3760 6.300000    720 MREU901
D8REU_12 D8REU_1S 1 2 0.0000 0.0000 0.000000    412 DRREU401
D8REU_51 D8REU_53 1 1 16.459 21.043 0.000000   9999
D8REU_51 D8REU_56 1 1 15.429 21.370 0.000000   9999
D8REU_51 D8REU_57 1 2 0.0000 0.0000 0.000000   9999 A2   A3   CN
D8REU_52 D8REU_5I 2 1 0.1530 0.4660 0.000000   9999
D8REU_53 D8REU_56 1 2 0.0000 0.0000 0.000000   9999 C1   C2   CN
D8REU_53 D8REU_56 2 1 15.306 21.266 0.000000   9999
D8REU_57 D8REU_51 2 1 14.081 19.054 0.000000   9999
D8REU_57 D8REU_53 1 1 13.969 18.962 0.000000   9999
D8REU_57 D8REU_56 1 2 0.0000 0.0000 0.000000   9999 K3  REU1
D8REU_57 D8REU_56 2 1 13.053 19.224 0.000000   9999
D8REU_5I D8OHV_51 1 1 0.4300 1.2180 0.000000   9999
D8REU_5I D8REU_52 1 2 0.0000 0.0000 0.000000   9999 K8  REU1
D8RE__11 D8ROE_14 1 8 4.2690 25.789 459.8000   2504 574
D8RE__12 D8RE__11 1 2 0.0000 0.0000 0.000000   4000 K   RE 4
D8RE__12 D8ROE_17 1 0 4.4210 26.703 478.2000   2504 573-575
D8RE__21 D8HOH221 1 0 1.2670 4.6300 64.70000    900 MRE383
D8RE__21 D8HOH222 1 0 1.2710 4.6460 62.40000    900 MRE384
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.70000    600 386
D8RE__52 D8RE__51 1 2 0.0000 0.0000 0.000000   9999 KAB RE 1
D8RE__52 D8RE__51 2 1 6.9870 19.631 0.000000   9999
D8ROE_11 D8FRN_13 1 0 1.0520 9.6860 167.6000   2520 594
D8ROE_11 D8ROE_13 1 2 0.0000 0.0000 0.000000   4000 KB  ROE4
D8ROE_11 D8ROE_13 2 7 0.0000 0.0000 0.000000   3080 K   ROE4
D8ROE_11 D8ZWH_12 1 0 0.7290 6.8210 112.7000   2520 577/1
D8ROE_13 D8DRS_12 1 0 2.2250 22.060 380.8000   2520 591
D8ROE_13 D8ZWH_11 1 0 0.7290 6.8210 112.7000   2520 578/1
D8ROE_21 D8CRO_21 1 8 2.4010 8.7770 114.7000   1020 211
D8ROE_21 D8NWS_22 1 0 1.4420 5.1310 71.00000   1020 226
D8ROE_22 D8CRO_22 1 0 2.4010 8.7770 114.7000   1020 212
D8ROE_22 D8NWS_21 1 0 1.4420 5.1310 71.00000   1070 225
D8ROE_22 D8ROE_21 1 2 0.0000 0.0000 0.000000   2000 KAB ROE2
D8ROE_51 D8ROE_52 1 2 0.0000 0.0000 0.000000   9999 KAB ROE1
D8ROS_11 D8ROST11 1 0 0.1000 0.4000 0.000000   9999 MROSA
D8SM__11 D8HGW_11 1 0 1.6520 14.496 252.3000   2500 553
D8SM__11 D8HGW_12 1 0 1.6520 14.496 252.3000   2500 554
D8SM__11 D8SM__13 1 2 0.0000 0.0000 0.000000   3150 LT31
D8SM__11 D8SM__13 2 2 0.0000 0.0000 0.000000   4000 KAB
D8SM__11 D8SM__14 1 2 0.0000 0.0000 0.000000   3150 LT32
D8SM__51 D8HGW_51 1 0 8.0060 27.181 207.3000   9999 9211
D8SM__51 D8HGW_51 3 1 29.831 92.673 0.000000   9999
D8SM__51 D8HGW_52 1 1 26.096 83.506 0.000000   9999
D8SM__51 D8SM__55 2 1 4.2410 14.412 0.000000   9999
D8SM__52 D8SM__54 1 2 0.0000 0.0000 0.000000   9999 KB
D8SM__54 D8SM__52 2 1 14.372 55.172 0.000000   9999
D8SM__55 D8HGW_51 1 1 30.374 92.659 0.000000   9999
D8SM__55 D8HGW_52 1 0 9.1660 30.003 229.0000   9999 9214
D8SM__55 D8HGW_52 2 1 26.584 83.498 0.000000   9999
D8SM__55 D8SM__51 1 2 0.0000 0.0000 0.000000   9999 KA
D8SOW_12 D8SOW_14 1 2 0.0000 0.0000 0.000000   2500 K   SOW4
D8SOW_14 D8PZS_11 1 8 2.5890 28.065 464.6000   2500 513
D8SOW_14 D8SOW_1D 1 2 0.0000 0.0000 0.000000    378 DRSOW401
D8SOW_54 D8BW__53 1 1 23.109 68.916 0.000000   9999
D8SOW_54 D8BW__55 1 1 27.594 80.823 0.000000   9999
D8SOW_54 D8LUB_53 1 1 13.592 44.179 0.000000   9999
D8STR_11 D8ADB_11 1 0 1.7480 18.846 313.0000   2500 563
D8STR_11 D8ROE_17 1 8 2.6480 19.844 375.1000   2500 571
D8STR_13 D8ROE_14 1 0 2.6480 19.844 375.1000   2500 572
D8STR_13 D8STR_11 1 2 0.0000 0.0000 0.000000   3080 K   STR4
D8STR_51 D8DRS_51 1 1 6.5000 23.475 0.000000   9999
D8STR_51 D8DRS_52 1 1 10.098 35.751 0.000000   9999
D8STR_51 D8DRS_53 1 1 16.312 59.111 0.000000   9999
D8STR_51 D8SM__52 1 1 95.156 319.31 0.000000   9999
D8STR_51 D8SM__54 1 1 104.60 341.31 0.000000   9999
D8STR_51 D8STR_53 1 7 0.0000 0.0000 0.000000   9999 KB  STR1
D8STR_51 D8STR_53 2 2 0.0000 0.0000 0.000000   9999 KA  STR1
D8STR_51 D8STR_53 3 1 1.0540 5.1910 0.000000   9999
D8STR_53 D8DRS_51 1 1 6.3410 22.034 0.000000   9999
D8STR_53 D8DRS_52 1 1 9.8440 33.555 0.000000   9999
D8STR_53 D8DRS_53 1 1 15.915 55.484 0.000000   9999
D8STR_53 D8SM__52 1 1 95.156 319.31 0.000000   9999
D8STR_53 D8SM__54 1 1 104.60 341.31 0.000000   9999
D8STW_11 D8STW_13 1 2 0.0000 0.0000 0.000000   4000 K   STW4
D8STW_11 D8WOL_13 1 0 1.1820 9.6300 160.8000   2520 490
D8STW_11 D8WOL_13 2 8 0.5850 9.2920 172.5000   3600 487
D8STW_11 D8WOL_13 3 8 0.5910 9.2910 172.5000   3600 488
D8STW_13 D8WOL_12 1 0 1.1820 9.6300 160.8000   2520 489
D8STW_51 D8STW_53 2 7 0.0000 0.0000 0.000000   9999 KBC STW1
D8STW_53 D8STW_51 1 2 0.0000 0.0000 0.000000   9999 KAB STW1
D8SUE_11 D8MOOR11 1 8 0.0690 0.9490 18.00000   3600 MMOORB
D8SUE_11 D8MOOR12 1 8 0.0690 0.9490 18.00000   3600 MMOORA
D8SUE_11 D8OST_16 1 0 0.9900 7.4400 131.9000   2580 971
D8SUE_11 D8SUE_12 1 2 0.0000 0.0000 0.000000   2000 K1  SUE4
D8SUE_12 D8SUE_13 1 2 0.0000 0.0000 0.000000   2000 K2  SUE4
D8SUE_13 D8OST_14 1 0 0.9900 7.4400 131.9000   2580 972
D8SUE_51 D8SUE_53 1 2 0.0000 0.0000 0.000000   9999 K4  SUE1
D8SUE_51 D8SUE_55 1 1 6.7130 27.365 0.000000   9999
D8SUE_52 D8SUE_51 1 1 0.2490 1.8820 0.000000   9999
D8SUE_52 D8SUE_53 1 2 0.0000 0.0000 0.000000   9999 K8  SUE1
D8SUE_52 D8SUE_54 1 2 0.0000 0.0000 0.000000   9999 K5  SUE1
D8SUE_52 D8SUE_55 1 1 2.8020 12.838 0.000000   9999
D8SUE_53 D8SUE_55 1 2 0.0000 0.0000 0.000000   9999 K9  SUE1
D8SUE_54 D8SUE_51 1 1 1.1840 6.6410 0.000000   9999
D8SUE_54 D8SUE_52 2 1 0.4730 3.1110 0.000000   9999
D8SUE_54 D8SUE_55 1 2 0.0000 0.0000 0.000000   9999 K1  SUE1
D8SUE_54 D8SUE_55 2 1 0.5170 5.4030 0.000000   9999
D8SWPU11 D8GRS_11 1 0 0.0100 0.0500 0.000000   1500 MGRSA
D8SWPU12 D8GRS_12 1 0 0.0100 0.0500 0.000000   1500 MGRSB
D8SW__11 D8SW__12 1 2 0.0000 0.0000 0.000000   3200 K    SW 4
D8TA__21 D8EU__22 1 0 2.4910 8.2000 99.60000   1070 206
D8TA__21 D8TA__22 1 2 0.0000 0.0000 0.000000   2000 K23 TA 2
D8TA__22 D8EU__23 1 0 2.4910 8.2000 99.60000   1070 205
D8TB__11 D8REU_12 1 0 0.1510 1.6910 690.2000   1620 908
D8TB__11 D8REU_12 2 8 0.1510 1.6910 690.2000   1620 907
D8TB__12 D8TB__11 1 2 0.0000 0.0000 0.000000   2400 KAB TB 4
D8TB__12 D8TB__1D 1 2 0.0000 0.0000 0.000000    412 KD401
D8THY_13 D8RAG_12 1 0 1.9480 15.382 278.0000   2504 522
D8THY_21 D8THY_22 1 2 0.0000 0.0000 0.000000   1290 KAB THY2
D8THY_21 D8THY_25 1 0 0.0100 0.0500 0.000000   9999 401
D8THY_22 D8WUH_21 1 0 2.9670 11.191 266.8000    960 302
D8THY_51 D8GTTY51 1 2 0.0000 0.0000 0.000000   9999 KBC THY1
D8THY_51 D8GTTY51 2 7 0.0000 0.0000 0.000000   9999 KAB THY1
D8THY_51 D8GTTY51 3 1 1.5030 4.3240 0.000000   9999
D8VIB_12 D8RE__12 1 8 3.0160 19.711 339.5000   2720 416
D8VIB_12 D8VIB_13 1 2 0.0000 0.0000 0.000000   4000 K2  VIB4
D8VIB_12 D8VIB_13 2 7 0.0000 0.0000 0.000000   3080 K1  VIB4
D8VIB_21 D8VIB_22 1 2 0.0000 0.0000 0.000000   2000 K   VIB2
D8VIB_51 D8EI__51 1 1 11.331 37.107 0.000000   9999
D8VIB_51 D8EI__52 1 1 11.331 37.107 0.000000   9999
D8VIB_51 D8VIB_52 1 7 0.0000 0.0000 0.000000   9999 KAB VIB1
D8VIB_51 D8WK__51 1 1 8.3360 29.704 0.000000   9999
D8VIB_51 D8WK__52 1 1 11.390 44.789 0.000000   9999
D8VIE_11 D8VIE_13 1 2 0.0000 0.0000 0.000000   4000 KAB VIE4
D8VIE_11 D8VIE_1D 1 2 0.0000 0.0000 0.000000    605 KD401
D8VIE_21 D8NHG_22 1 0 6.0970 28.003 437.0000   1070 304
D8VIE_22 D8PAS_22 1 0 4.9040 18.050 230.0000   1070 306
D8VIE_51 D8NHG_51 1 1 8.6650 22.280 0.000000   9999
D8VIE_51 D8NHG_52 1 1 8.7140 22.461 0.000000   9999
D8WA G53 D8GSE_51 1 1 32.794 116.35 0.000000   9999
D8WD__21 D8ROE_21 1 0 7.5900 31.888 348.7000    790 207
D8WD__22 D8WD__21 1 2 0.0000 0.0000 0.000000   2000 KAB WD 2
D8WD__51 D8ATF_51 1 1 71.643 246.98 0.000000   9999
D8WD__51 D8ATF_52 1 1 71.544 245.93 0.000000   9999
D8WD__51 D8ATF_53 1 1 85.339 269.12 0.000000   9999
D8WD__51 D8ATF_54 1 1 85.339 269.12 0.000000   9999
D8WD__51 D8GSH_51 1 1 11.885 39.298 0.000000   9999
D8WD__51 D8WD__52 1 2 0.0000 0.0000 0.000000   9999 KAB WD 1
D8WD__51 D8WD__52 2 1 1.2880 3.5880 0.000000   9999
D8WD__52 D8RE__52 1 0 3.0000 12.653 0.000000   9999 TEN
D8WE__12 D8GUE_11 1 0 1.4740 12.006 205.2000   3000 424
D8WE__52 D8WE__51 1 2 0.0000 0.0000 0.000000   2500
D8WIK_22 D8LUB_2F 1 0 3.8770 11.325 5811.900    770 281
D8WIK_22 D8WIK_23 1 0 0.0100 0.0500 0.000000   1200 281 WIK
D8WIK_23 D8WIK_24 1 2 0.0000 0.0000 0.000000   2400
D8WIK_24 D8WIK_28 1 0 0.0100 0.0500 0.000000   1200 282 WIK
D8WIK_28 D8LUB_2G 1 0 4.0770 11.201 5811.900    770 282
D8WK__21 D8EU__22 1 0 12.208 46.854 600.0000   1070 358
D8WK__21 D8EU__23 1 8 12.208 46.854 600.0000   1070 357
D8WK__21 D8VIB_22 1 0 2.5440 19.586 245.7000   1600 368
D8WK__22 D8VIB_21 1 0 2.5440 19.586 245.7000   1600 367
D8WK__22 D8WK__21 1 2 0.0000 0.0000 0.000000   2000 KAB WK 2
D8WK__51 D8WK__52 1 2 0.0000 0.0000 0.000000   9999 KAB WK 1
D8WK__51 D8WK__52 2 1 0.7010 2.0820 0.000000   9999
D8WOL_12 D8FOE_12 1 8 1.3440 12.790 209.5000   2520 437
D8WOL_12 D8KLM_12 1 0 3.8790 30.283 503.9000   2520 536
D8WOL_12 D8LAU_13 1 8 5.3630 40.197 668.5000   2520 535
D8WOL_12 D8TB__11 1 0 3.6650 33.198 518.7000   2400 493
D8WOL_12 D8WOL_13 1 2 0.0000 0.0000 0.000000   4000 KB  WOL4
D8WOL_12 D8WOL_13 2 7 0.0000 0.0000 0.000000   4000 KA  WOL4
D8WOL_12 D8WU__11 1 8 3.1840 27.944 434.5000   2520 494
D8WOL_23 D8WOL_22 1 0 0.0100 0.0500 0.000000   9999 WOL T404
D8WOL_51 D8WOL_52 2 1 3.2780 12.578 0.000000   9999
D8WOL_51 D8WOL_57 1 1 0.7780 2.9260 0.000000   9999
D8WOL_52 D8WOL_51 1 2 0.0000 0.0000 0.000000   9999
D8WOL_57 D8WOL_52 1 2 0.0000 0.0000 0.000000   9999 2B   2C   CN
D8WOL_57 D8WOL_52 2 1 9.2620 29.854 0.000000   9999
D8WUH_21 D8WUL_23 1 0 0.0100 0.0500 0.200000    960 302/2
D8WUL_21 D8WUL_22 1 2 0.0000 0.0000 0.000000   1200 K   WUL2
D8WUL_22 D8THY_21 1 0 2.9670 11.191 266.8000    960 291
D8WUL_51 D8WUL_56 2 1 4.3240 116.69 0.000000   9999
D8WUL_52 D8WUL_51 1 2 0.0000 0.0000 0.000000   9999 K13 WUL1
D8WUL_52 D8WUL_51 2 1 0.5960 1.7180 0.000000   9999
D8WUL_52 D8WUL_56 1 1 0.1750 0.4640 0.000000   9999
D8WUL_56 D8WUL_51 1 2 0.0000 0.0000 0.000000   9999 K16 WUL1
D8WU__13 D8TB__12 1 0 0.7180 7.7360 129.7000   2400 498
D8WU__13 D8WU__14 1 2 0.0000 0.0000 0.000000   3000 K   WU 4
D8WU__14 D8RAG_13 1 0 4.0030 32.625 585.4000   2504 521-525
D8WU__21 D8HEN_21 1 0 0.6670 7.0770 129.7000   1070 295
D8WU__21 D8THY_22 1 0 2.0630 17.306 312.5000   1290 526
D8WU__21 D8WOL_22 1 0 3.1820 27.924 434.2000   1571 494H
D8WU__23 D8HEN_22 1 0 2.0980 8.0250 104.0000   1070 293-294
D8WU__23 D8WU__21 1 7 0.0000 0.0000 0.000000   1290 KAB WU 2
D8WU__51 D8GTTY51 1 1 5.2420 16.615 0.000000   9999
D8WU__51 D8PE E51 1 1 13.293 42.931 0.000000   9999
D8WU__51 D8PE E53 1 1 10.690 33.218 0.000000   9999
D8WU__51 D8THY_51 1 1 5.2400 16.611 0.000000   9999
D8ZWH_11 D8MAR_11 1 0 0.4350 4.4720 76.70000   2040 578
D8ZWH_11 D8ZW__12 1 0 0.1320 1.3030 18.80000   1200 578/2
D8ZWH_12 D8MAR_12 1 0 0.4350 4.4720 76.70000   2040 577
D8ZWH_12 D8ZW__11 1 0 0.1320 1.3030 18.80000   1200 577/2
D8ZW__51 D8CRO_51 1 1 12.972 35.906 0.000000   9999
D8ZW__51 D8CRO_52 1 1 8.2410 29.921 0.000000   9999
D8ZW__51 D8HER_57 1 1 13.984 30.347 0.000000   9999
D8ZW__51 D8HER_58 1 1 13.984 30.347 0.000000   9999
D8ZW__51 D8ROE_54 1 1 3.0030 8.1290 0.000000   9999
DAS_DA11 D2ASSL11 1 8 0.5210 4.5710 78.30000   2612 1
DAS_DA11 D7YDAU11 1 8 0.5210 4.5710 78.20000   2612 WESTW W1
DBA_FL21 D6FLEB21 1 0 0.3860 2.5720 33.00000   1290 FLEB/XBA_FL2
DBA_FL21 D7BAUL2B 1 0 0.2350 1.5120 19.50000   1290 FLE BA N
DBA_FL22 D6FLEB21 1 0 0.3860 2.5720 33.00000   1290 FLEB/XBA_FL2
DBA_FL22 D7BAUL2A 1 0 0.2350 1.5120 19.50000   1290 FLE BA S
DBA_KF31 D8BAZ_32 1 0 0.4420 1.4680 735.1000    840 155
DBA_KF32 D8BAZ_31 1 0 0.4420 1.5040 746.1000    840 156
DBE_GU11 D2BECH11 1 0 0.3450 3.2570 59.80000   2720 1
DBE_GU11 D7GUET1B 1 0 0.3450 3.2570 59.80000   2720 SENNE S1
DBE_GU12 D2BECH12 2 0 0.3450 3.2600 59.80000   2720 2
DBE_GU12 D7GUET1A 1 0 0.3450 3.2570 59.80000   2720 SENNE N2
DBR_BR11 D2BRUN12 1 0 0.0050 0.0500 0.300000   2100 949
DBR_BR11 D8BRU_13 1 0 0.0100 0.0500 0.300000   2100 949
DBR_BR12 D2BRUN11 1 0 0.0070 0.1060 1.800000   3600 951
DBR_BR12 D8BRUH12 1 0 0.0100 0.0980 2.000000   3600 951/2
DBR_BR13 D2BRUN12 1 0 0.0050 0.0790 1.300000   3600 952
DBR_BR13 D8BRUH11 1 0 0.0500 0.0790 1.300000   3600 952/2
DBR_WB21 D43BRS21 2 0 0.5950 9.0800 70.40000   1710 BRSGEWB5
DBR_WB21 D73YWB2W 1 0 0.5920 9.0800 70.40000   1710 BLUDNZ W
DBR_WB22 D43BRS23 1 0 0.5950 9.0800 70.40000   1710 DELLMO1
DBR_WB22 D73YWB2O 1 0 0.5130 9.1300 69.70000   1710 DELLM O
DBW_BJ1D D8BWH_11 1 0 0.0100 0.0500 0.000000   9999 LKONTEK
DDA_MA21 D4DAXL23 1 0 0.0700 0.6250 11.00000   2500 GOLD
DDA_MA21 D7MAXA2C 1 0 0.0680 0.6230 11.00000   2500 GOLDGR
DDA_WE11 D4DAXL11 1 0 0.4450 4.0850 71.30000   2781 GERMH-S
DDA_WE11 D7WEIN1B 1 0 0.4440 4.0880 71.40000   2781 GERMHM S
DDE_HV11 D4DELL11 1 0 0.0050 0.0500 0.600000   2676 DEL_DONO
DDE_HV11 D7YVOE1O 1 0 0.0040 0.0500 0.700000   2676 DONAU O
DDE_VO11 D4DELL12 1 0 0.2450 2.1000 36.40000   2632 DONAUW
DDE_VO11 D7VOEH1C 1 0 0.2470 2.1070 36.70000   2632 DONAU W
DDI_DA11 D2DILL11 1 0 1.0720 9.6810 167.1000   2612 2
DDI_DA11 D7DAUR1A 1 0 1.0720 9.6800 167.2000   2612 WESTW O2
DDO_HA11 D2DOEW14 1 0 1.1210 10.840 165.4000   2777 EWBL
DDO_HA11 D7HANE1A 1 0 1.1150 10.780 164.8000   2777 EMSLD WB
DFG_HK11 D1FGD_1  1 0 0.0000 0.0500 0.000000   9999 C_FGD-P1
DFL_KA11 D1KAS_1  2 0 0.2340 4.9690 86.40000   2400 C_HAND-KAS_1
DFL_KA11 D2HAND15 1 0 0.2340 4.9690 86.40000   2400 1
DFL_KA12 D1KAS_1  1 0 0.2340 4.9690 86.40000   2400 C_HAND-KAS_2
DFL_KA12 D2HAND11 2 0 0.2340 4.9690 86.40000   2400 2
DFR_KR11 D2YFRS11 1 0 0.1300 1.3950 19.40000   2760 2
DFR_KR11 D7KRIF1C 1 0 0.1300 1.3950 19.40000   2760 TAUNUS 2
DGA_WE11 D2DIKW11 1 8 0.0130 0.3610 403.9000   2570 HU SW
DGA_WE11 D7HULF1B 1 8 0.0130 0.3610 403.7000   2570 HUNTE SW
DGA_WE12 D2DIKW12 1 8 0.0130 0.3610 403.7000   2570 HU WS
DGA_WE12 D7HULF1C 1 8 0.0130 0.3610 403.7000   2570 HUNTE WS
DGK_DE11 D2GKRO11 1 0 0.0610 0.5640 9.900000   2720 1
DGK_DE11 D7DETT1B 1 0 0.0600 0.5600 9.800000   2720 UMAIN S1
DGK_MU21 D4GKMA22 2 8 0.3200 1.8700 20.60000   1379 RHE-S
DGK_MU21 D7MUTT2A 2 8 0.3280 1.8800 20.50000   1379 RHEIN S
DGK_MU22 D4GKMA22 1 8 0.3200 1.8700 20.60000   1379 RHE-N
DGK_MU22 D7MUTT2A 1 8 0.3280 1.8800 20.50000   1379 RHEIN N
DGK_UR11 D2GKRO12 1 0 0.3210 2.9850 52.40000   2720 2
DGK_UR11 D7URBE1A 1 0 0.3200 2.9700 51.70000   2720 UMAIN N2
DGR_HO11 D2GR  12 1 8 0.9600 11.750 210.8000   3000 411
DGR_HO11 D4HOEP12 1 8 0.9600 11.750 210.8000   3000 GRFGEHOE
DGR_ST11 D2GR  11 1 0 0.5850 6.7900 123.5000   3150 416
DGR_ST11 D4SLDR11 1 0 0.5850 6.7900 123.5000   3150 GRFRTSLD
DHE_WO11 D2HELM12 1 8 0.7550 6.8050 105.6000   3045 491-1
DHE_WO11 D8WOL_12 1 8 0.8710 6.5270 105.0000   3045 491-1
DHE_WO12 D2HELM11 1 0 0.7550 6.8050 105.6000   3045 492-2
DHE_WO12 D8WOL_13 1 0 0.8710 6.5270 105.0000   3045 492-2
DHR_HR12 D4HRBT12 2 0 0.0040 0.0500 0.600000   1792 HRASWHRB
DHR_HR12 D7HERT1C 1 0 0.0040 0.0500 0.600000   1792 UEB 41HE
DHR_HR13 D4HRBT12 1 0 0.0020 0.0500 4.400000   1836 HRARTHRB
DHR_HR13 D7HERT1B 1 0 0.0050 0.0550 8.600000   1836 UEB 42HE
DJA_KA11 D1KAS_1  1 0 0.2960 3.4660 43.70000   2216 C_JARD-KAS_1
DJA_KA11 D2JARD11 1 0 0.2960 3.4660 43.70000   2216 1
DJA_KA12 D1KAS_1  2 0 0.2960 3.4660 43.70000   2216 C_JARD-KAS_2
DJA_KA12 D2JARD12 1 0 0.2960 3.4660 43.70000   2216 2
DKR_KR11 D2KRUE11 1 0 0.0030 0.0500 0.600000   3600 993
DKR_KR11 D8KRU_11 1 0 0.0100 0.0500 0.000000   3600 993
DKR_KR12 D2KRUE12 1 0 0.0040 0.0520 0.800000   3600 994-BL
DKR_KR12 D8KRU_12 1 0 0.0100 0.0500 0.000000   3600 994
DKU_TI21 D4KUHM23 1 0 0.6700 3.5300 81.40000   1290 KUEHMOS
DKU_TI21 D7TIEN2C 1 0 0.6720 3.5320 81.40000   1290 KUEMOS
DME_EI11 D2MECK12 1 0 0.8250 6.8400 124.1000   2778 450 2
DME_EI11 D8EI__12 1 0 0.8330 6.8860 139.8000   2778 450-2
DME_HO11 D4MEZN12 1 0 0.0240 0.3560 5.800000   3000 MEZSWHR7
DME_HO11 D7YHER1W 1 0 0.0240 0.3560 5.800000   3000 HERBTG W
DME_VI11 D2MECK11 1 0 1.7750 16.325 267.1000   2765 449 1
DME_VI11 D8VIB_12 1 0 1.7740 16.325 267.1000   2765 449-1
DNL_ME11 D2YNLA11 1 0 0.2570 2.9600 38.50000   2777 EOWS
DNL_ME11 D7MEPP1A 1 0 0.2570 2.9600 38.50000   2777 EMSLD OW
DNO_AU11 D2AUDS14 1 0 0.4580 8.2460 164.1000   3600 H
DNO_AU11 D8NOR_12 1 0 0.4580 8.2470 164.2000   3600 WEISS
DNO_DO11 D2DOLL11 1 0 0.3140 5.5020 97.80000   3154 DOLL BL
DNO_DO11 D8NOR_12 1 0 0.3140 5.5020 164.2000   3154 BLAU
DNO_NO21 D2HAMN21 1 0 0.0900 0.7930 13.80000   1347 ROT
DNO_NO21 D8NOR_21 1 0 0.0100 0.0500 0.000000   1347 ROT
DNO_NO22 D2HAMN22 1 0 0.0770 0.8450 11.50000   1347 BLAU
DNO_NO22 D8NOR_22 1 0 0.0100 0.0500 0.000000   1347 BLAU
DOB_ME11 D2OBA 13 1 0 0.5370 6.2290 112.9000   2400 419
DOB_ME11 D7MEIT1C 1 0 0.5380 6.2300 113.0000   2400 OBACHE N
DOB_ME12 D2OBA 11 2 0 0.5370 6.2290 112.9000   2400 420
DOB_ME12 D7MEIT1B 1 0 0.5380 6.2300 113.0000   2400 OBACHE S
DOH_WE11 D2OHLS11 1 8 0.6200 5.2400 88.90000   2616 1
DOH_WE11 D7YWES11 1 8 0.6200 5.2400 88.80000   2616 DUEMM S1
DPU_HO11 D4PULV12 1 0 0.1350 1.7350 27.20000   2808 HHRWSPUL
DPU_HO11 D7HONE1A 1 0 0.1320 1.7430 27.20000   2808 HO PU WS
DQU_HE21 D6HEIS22 1 0 2.9240 14.604 126.5000   1290 HEISD/XQU_HE
DQU_HE21 D7QUIN2A 1 0 1.4160 7.3000 97.70000   1290 HEI QU N
DRE_AL11 D2RED 12 1 0 0.4720 7.0830 132.9000   3600 459
DRE_AL11 D8ATF_13 1 0 0.4290 7.0870 132.8000   3600 459
DRE_AL12 D2RED 12 1 8 0.4720 7.0830 132.9000   3600 460
DRE_AL12 D8ATF_11 1 8 0.4290 7.0870 132.8000   3600 460
DRE_RE11 D2RED 14 1 8 0.7310 7.2160 126.6000   3600 413
DRE_RE11 D8RE__11 1 8 0.7310 7.2160 126.6000   3600 413
DRE_RE12 D2RED 14 2 0 0.7310 7.2140 126.6000   3600 414
DRE_RE12 D8RE__11 1 0 0.7310 7.2140 126.6000   3600 414
DSU_DO11 D2DOLL12 1 0 0.4500 3.5350 65.20000   2280 982
DSU_DO11 D8SUE_11 1 0 0.4570 3.5480 71.00000   2280 982
DSU_DO12 D2DOLL11 1 0 0.4500 3.5350 65.20000   2280 981
DSU_DO12 D8SUE_12 1 0 0.4570 3.5480 71.00000   2280 981
DTJ_K13K D1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P1
DTJ_K23K D1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P2
DTJ_K31K D1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P3
DTJ_K41K D1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P4
DTR_BL21 D6BLOO24 1 0 2.7310 14.063 352.2000   1290 BLOO/XTR_BL2
DTR_BL21 D7TRIE2B 1 0 1.3670 7.0500 232.4000   1290 BLO TR S
DTW_NE11 D2TWIS11 1 0 0.4700 4.4370 75.90000   2580 3
DTW_NE11 D7NEHD1A 1 0 0.4700 4.4380 75.90000   2580 TWIST O3
DTW_NE12 D2TWIS12 1 0 0.4700 4.4370 75.90000   2580 4
DTW_NE12 D7NEHD1B 1 0 0.4700 4.4380 75.90000   2580 TWIST W4
DVH_L11K D1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P1
DVH_L21K D1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P2
EABADI21 EMONDR21 1 0 1.6900 10.130 66.16000    761
EABADI21 ESIDEN21 1 0 1.9200 12.490 91.43000    761
EABADI21 EVITOR21 1 0 2.0800 11.810 117.5600    761
EABANT11 EGUENE11 1 0 0.6900 6.9400 104.2100   2251
EABANT11 EGUENE11 2 8 0.6900 6.9400 104.3300   2251
EABANT11 EZIERB11 1 0 0.1800 1.5500 17.93000   2280
EABANT11 EZIERB11 2 8 0.1800 1.5500 17.93000   2280
EABRER21 EPUJAL21 1 0 2.9000 17.930 124.3000    682
EABRER21 ERUBI 21 1 0 0.7300 4.8900 33.80000    656
EACEB121 EACEB122 1 8 0.0000 0.0500 0.000000   9999
EACEB121 ETACE221 1 0 0.1500 0.8500 5.970000    734
EACECA21 EANOVE21 1 0 0.4500 2.9600 39.38000   1049
EACECA21 ECARYU21 1 0 2.9500 17.660 293.3900   1653
EACECA21 EMORA 21 1 0 2.8900 15.260 100.7400    446
EACECA21 EPICON21 1 0 8.8400 45.210 299.5000    918
EACECA21 EPRADI21 1 0 0.9600 6.7500 94.17000    839
EACECA21 EVALDM21 1 0 1.4500 9.9400 153.8000   1600
EADMEI21 EADMEI22 1 0 0.0000 0.0500 0.000000   9999
EADMEI21 EMEIRA21 2 0 0.7600 1.3200 8.410000    291
EADRAL21 ECERCS21 1 0 4.2800 16.680 212.3100    656
EADRAL21 ELLAVO21 1 0 2.2100 8.7300 110.8500    656
EADSAX11 EADSAX12 1 0 0.0000 0.1600 0.000000   9999
EADSAX11 ESAX  11 1 0 0.0000 0.1600 0.000000    451
EADSIL11 EADSIL12 1 0 0.0000 0.1600 0.000000   9999
EADSIL11 ESILLE11 2 0 0.0000 0.0500 6.120000    433
EAEBAR21 EZONAF21 1 0 0.0900 0.5900 215.4100   1049
EAENA 21 EHORTA21 1 0 0.2500 1.6500 516.5700    629
EAENA 21 ESS RE21 1 0 0.4500 2.0500 50.23000    787
EAENA 21 ESS RE21 2 8 0.2600 2.1300 87.64000    866
EAENOE21 EAEBAR21 1 0 0.1400 0.9100 349.2600   1049
EAENOE21 EVILAD21 1 0 0.1300 0.6500 320.5800   1049
EAGUAC21 EPOLIO21 1 0 0.0400 0.4600 206.5500   1233
EAGUAC21 EPQING21 1 0 0.1100 1.0700 475.2100   1233
EAGUAY11 EABANT11 1 8 2.7500 28.320 392.1300   2294
EAGUAY11 EVELIL11 1 8 2.5800 26.560 296.3100   1342
EAGUAY21 EGARO-21 1 0 3.6300 29.030 328.9300    918
EAGUAY21 EMATAP21 1 0 2.0300 9.9600 117.9300    892
EAGUAY21 EPENAG21 2 0 1.7100 14.260 165.1200   1259
EAGUAY21 EPSMIG21 1 0 1.8100 8.8600 105.3700    997
EALARC21 EMANZA21 1 0 4.2400 23.410 165.2300    472
EALARC21 EPICON22 1 0 1.1600 7.0000 44.17000    918
EALBAL21 ECATAD22 1 0 1.3300 10.100 65.74000    629
EALBAL21 ETORRN21 1 0 0.2100 1.6100 12.98000    629
EALBAT21 EMANGR21 1 0 0.6000 2.5200 36.40000    367
EALBAT21 ETORS221 1 0 1.3300 5.5900 53.43000    393
EALCOB21 EFUENC21 1 0 0.3400 2.5600 230.5200   1272
EALCOB21 ESS RE22 1 0 0.2800 2.0000 211.5500   1285
EALCOM21 EPUENT21 1 0 1.8600 12.970 148.9000   1075
EALCOM21 EVILLI21 1 0 1.2100 8.9000 107.0200   1075
EALCOR21 ECARMO21 1 0 2.2300 11.980 82.79000    905
EALCOR21 EDRODR21 1 0 3.3300 17.950 123.9300    905
EALCOR21 EGAZUL21 1 0 8.0100 46.430 313.4300    892
EALDAY21 EQUART21 1 0 0.2600 1.5200 76.26000    813
EALDAY21 ETORRN21 1 0 0.6100 3.3900 97.77000    813
EALDEA11 EARANU11 1 0 6.9000 62.030 761.7600   1039
EALDEA11 EHINOJ11 1 0 0.7500 6.7400 82.45000   1299
EALDEA11 EVILLR11 1 0 0.5600 5.6500 62.94000   2179
EALDEA21 EVILLR21 1 0 1.3300 7.6200 54.96000    656
EALDEA21 EVILLR21 2 0 1.3300 7.6200 54.96000    656
EALDEA21 EVILLR21 3 0 1.2600 8.1700 59.13000    656
EALDEA21 EVILLR21 4 0 1.2600 8.1700 59.13000    656
EALGEC21 ENUVCA21 1 0 2.5600 14.260 98.20000    997
EALGEC21 EPINAR21 1 0 0.3100 2.8100 35.81000   1443
EALGEC21 EPINAR21 2 0 0.3100 2.8100 35.81000   1443
EALGEC21 EPTO R21 1 0 6.4200 35.050 234.1100    997
EALGET21 EARDOZ21 1 0 0.8400 6.0200 910.4100   1023
EALGET21 EFUENC22 1 0 0.8300 5.5600 192.1300   1272
EALHAU21 ECARTA21 1 0 1.3000 7.8600 68.66000    970
EALHAU21 ECARTA21 2 0 0.9100 4.9500 33.35000    970
EALHAU21 ECOSTA21 1 0 3.4800 17.010 112.7700    970
EALHAU21 EJORDA21 1 0 5.9600 26.320 192.2100    970
EALI  21 EMERCB21 1 0 0.0300 0.2800 3.330000   1285
EALI  21 EVITOR21 1 0 0.6500 4.8100 35.17000    970
EALI  21 EVITOR21 2 0 0.6500 4.7800 35.43000    970
EALJAR21 ESANTP21 1 0 1.1000 5.4000 35.74000    892
EALMAR11 EALMAR12 1 0 0.0000 0.1600 0.000000   9999
EALMAR11 EBIENV11 1 0 5.7100 59.180 630.8800   2042
EALMAR11 ECMITA11 1 0 2.8200 30.860 438.0100   2756
EALMAR11 EGUADA12 1 0 7.7000 80.140 878.7100   1039
EALMAR11 EJM.OR11 1 0 4.3700 35.970 442.1400   2049
EALMAR11 EMORAT11 2 0 6.6700 64.140 835.7400    995
EALMAR11 ESASER11 1 0 3.7000 40.580 575.8600   2121
EALMAR11 EVILLV11 1 0 5.2000 49.680 630.1800   2049
EALMAR11 EVILLV11 2 0 5.2000 49.680 630.1800   2049
EALMAR21 EALMAR22 1 0 0.0000 0.0500 0.000000   9999
EALMAR21 EEALMA21 1 0 0.3300 1.7100 11.34000    918
EALMAR21 EEALMA21 2 0 0.1500 1.1700 13.82000   1049
EALMAZ11 ECARIN11 1 0 3.6200 37.420 413.3300   1255
EALMAZ11 EMUDAR11 1 0 6.3500 66.270 742.1600   1313
EALMOD21 ECASIL21 1 0 2.0000 10.870 72.54000    892
EALMOD21 EVIREY21 1 0 2.9000 15.870 106.7400    892
EALUMI11 EALUMI12 1 0 0.0000 0.1600 0.000000   9999
EALUMI11 EXOVE 11 2 0 0.1000 0.8500 10.10000   1587
EALVAR21 EBALBO22 1 0 3.6300 19.600 136.3600    446
EALVAR21 EMERID21 1 0 6.6700 17.690 124.5000    603
EALVAR21 EVAGUA21 1 0 2.3500 7.9400 59.81000    682
EAMOEI21 ECASTL21 1 0 1.7200 9.1000 58.68000    603
EAMOEI21 ECHANT21 1 0 2.8100 14.070 104.7100    577
EAMORE11 EGATIC11 1 0 0.5800 6.2200 70.80000   1674
EAMORE11 EICHAS11 1 0 1.4400 15.940 182.2800   1443
EANCHU11 ELOECH11 1 0 1.0400 8.1000 104.8600   2107
EANCHU11 ETRILL11 1 0 2.5800 19.810 261.3700   2121
EANDUJ21 EGUADA21 1 0 0.9500 8.4500 101.5700   1837
EANDUJ21 EGUADA21 2 0 0.8800 7.1200 85.10000   1889
EANDUJ21 EP.LLA21 1 0 5.2200 28.880 193.5500    446
EANOIA21 EP.SUE21 1 0 9.1100 53.680 385.7400    472
EANOIA21 ERUBI 21 1 0 2.1200 13.110 100.1700    682
EANOVE21 EPINTA21 1 0 1.6200 11.260 142.5600    839
EAPARE11 EARBIL11 1 0 0.7700 8.9400 119.0400   3002
EAPARE11 ETRIVE11 1 0 1.7100 18.180 239.5100   2468
EAQUA 21 EPCENT21 1 0 0.1000 1.5200 884.9200   1180
EARAGO11 EARGAS11 1 8 0.0000 0.1600 0.000000  14432
EARAGO11 EARGEC11 2 8 0.0000 0.1600 0.000000  14432
EARAGO11 EASCAR11 2 0 2.3000 21.810 270.3700   1212
EARAGO11 EMEQUI11 1 0 1.7100 17.500 189.4900   1818
EARAGO11 EMOREL11 1 0 2.2400 21.790 266.1200   1212
EARAGO11 EMUDEJ11 1 8 0.7400 7.2600 86.08000   1140
EARAGO11 EMUDEJ11 2 8 0.7400 7.2600 86.08000   1140
EARAGO11 EPENAF11 1 0 2.4200 22.450 249.9200   2107
EARANU11 ECANAV11 1 0 2.5300 22.640 278.0800   2035
EARANU11 EMORAT11 1 0 6.0300 59.060 729.2400   1039
EARANU11 EMORAT11 2 0 6.0300 59.090 729.2400   1039
EARANU11 EVALDE11 1 0 3.1700 30.340 391.0800    995
EARANU11 EVALDE11 2 0 3.1700 30.340 391.0800    995
EARAVA21 EMAJAD21 1 0 0.2600 1.9500 451.0500    734
EARAVA21 EVBATA21 1 0 0.3500 2.5500 454.3600   1049
EARBIL11 ETABAR11 1 0 1.8900 19.780 280.1200   2973
EARBIL21 ECONSO21 1 0 1.8100 21.540 254.6700   1023
EARBIL21 EVALPA21 1 0 0.6600 8.2100 96.84000   1049
EARCHI11 ECAPAR11 1 0 2.0200 21.500 228.9900   1068
EARCHI11 ETAJOE11 1 0 1.2800 13.680 146.1200   1226
EARCOS11 ECABRA11 1 0 4.7800 52.670 745.9200   2554
EARCOS11 EDRODR11 1 0 2.2700 20.480 239.7700   2020
EARCOS11 EDRODR11 2 0 2.2700 20.480 239.7700   2020
EARCOS11 EPINAR11 1 0 1.8400 18.000 241.5000   2193
EARCOS11 EPTO C11 1 0 3.2600 29.520 350.4400   2193
EARCOS11 ERODAN11 1 8 3.7300 41.220 574.7300   2554
EARDOZ21 ETVICA21 1 0 0.2700 1.9600 422.4000   1023
EARGAN21 ELOECH21 1 0 0.4400 3.1500 32.60000    866
EARGAN21 EVALDM21 1 0 1.0000 7.0800 84.30000    866
EARGAS11 EARGEC11 1 0 0.0000 0.1600 0.000000   9999
EARGAZ21 EMELAN21 1 0 0.0300 0.3700 187.2300   1522
EARKAL21 EARKA221 2 8 0.0000 0.0500 0.000000  26240
EARKAL21 EHERNA21 1 0 0.6100 4.0300 52.42000   1285
EARKAL21 EHERNA21 2 0 0.8800 3.8900 47.56000   1535
EARR.V21 EMECO 21 1 0 1.3900 8.1200 217.8900    866
EARR.V21 ESS RE21 1 0 0.2000 1.2500 16.12000   1285
EARROA21 ERENED21 1 0 1.1100 6.7600 48.72000    603
EARROA21 ETORDE21 1 0 1.7300 10.440 75.79000    603
EARROY21 EMONTB21 1 0 3.2400 16.710 112.5000    892
EARROY21 EVENTI21 1 0 4.8900 26.020 188.6400    393
EASCAR11 EASCVA11 1 0 0.0000 0.1600 0.000000   9999
EASCO 11 EARGAS11 1 0 2.3000 21.810 270.3700   1212
EASCO 11 EASCAR11 1 8 0.0000 0.1600 0.000000  14432
EASCO 11 EASCRS11 1 0 0.1600 34.800 0.000000   1876
EASCO 11 EASCRS11 2 8 0.0000 0.1600 0.000000   9999
EASCO 11 EASCVA11 2 8 0.0000 0.1600 0.000000  14432
EASCO 11 EESPLU11 1 0 1.7400 16.850 202.0100   1356
EASCO 11 EPIERO11 1 8 4.6200 43.260 513.6900   1356
EASCO 11 ESENTM11 1 0 4.6200 44.480 554.1300   1356
EASCO 11 ESENTM12 2 0 4.6200 44.480 554.1300   1356
EASCRS11 EVANDE11 1 0 1.1500 11.260 140.7100   1356
EASJUA21 EMANZA21 1 0 1.3200 9.2000 110.7600   1653
EASOMA11 ECARIL11 1 0 2.4500 25.010 284.8100   1241
EASOMA11 EFAUSI11 1 0 0.3000 3.2000 33.91000   2179
EASTIL21 ECACIC21 1 0 0.1000 1.3200 671.7100   1312
EASTIL21 EPENAG21 1 0 0.3600 2.2900 29.42000   1128
EASTIL21 EPENAG21 2 0 0.3600 2.2900 29.42000   1128
EATARF21 ECAPAR21 1 0 0.5300 2.7700 18.22000   1312
EATARF21 EILLOR21 1 0 1.5800 8.6300 57.75000    918
EATARF21 EOLIVA21 1 0 6.0500 30.950 203.6400    918
EATIOS21 EMONTO21 1 0 1.8900 8.4300 138.6600   1522
EATIOS21 EPAZOS21 1 0 1.1600 4.3600 70.66000    656
EAUBAL21 EESCAT23 1 0 5.9800 29.250 340.3500    813
EAVEZA21 EPENAF22 1 0 1.5900 8.4700 59.81000    970
EAVNAS11 EAVNAS12 1 0 0.0000 0.1600 0.000000   9999
EAVNAS11 EREQUE11 2 0 0.0300 0.3200 36.58000   2061
EAYALA21 ETAYAA21 1 0 0.6100 3.9300 28.53000    892
EAYALA21 ETAYAB21 1 0 0.6100 3.9300 28.53000    892
EAYORA11 EBENEJ12 1 0 1.0600 17.200 190.2500   1587
EAYORA11 ECAMPA11 1 0 0.9300 10.180 131.8200   2857
EAYORA11 ECOFRE11 1 0 0.4200 6.0600 74.80000   1587
EAZCA 21 EHORTA22 1 0 0.0800 0.8200 499.1700   1401
EAZCA 21 ENORTE21 1 0 0.0400 0.4200 254.2100   1278
EAZPEI11 EGATIC11 1 0 1.7300 18.190 200.0000   1486
EAZPEI11 EHERNA11 1 0 0.9400 8.7700 97.95000   1486
EBABCK21 ETACE121 1 8 0.0200 0.1100 0.740000    734
EBABCK21 ETACE221 1 0 0.0200 0.1100 0.740000    734
EBADAL21 EBADAL22 1 0 0.0000 0.0500 0.000000   9999
EBADAL21 EBSNUE21 2 0 0.0100 0.1600 73.43000   1417
EBADAL21 EBSNUE22 1 0 0.0200 0.1300 85.97000   1417
EBADAL21 ESAGRE21 1 0 0.1000 0.8200 440.7000   1089
EBALBO11 EBROVA11 1 0 0.0500 0.3800 3.710000   2078
EBALBO11 EBROVA11 2 0 0.0300 0.3500 4.270000   2020
EBALBO21 EBALBO22 1 0 0.0000 0.0500 0.000000   9999
EBALSI21 EPALMA21 1 0 1.5000 9.6700 137.1100   1259
EBAROV21 ETRINI21 1 0 0.0300 0.2100 140.4800   1207
EBARRI21 ECANUE21 1 0 0.1500 1.1300 217.6900   1060
EBARRI21 EPINAR21 5 0 0.3900 3.4800 40.79000   1233
EBASAU21 EBASAU22 1 0 0.0000 0.0500 0.000000   9999
EBASAU21 EGUENE21 1 0 0.8500 4.8600 34.88000    892
EBASAU21 ETGUEN21 1 0 0.0500 0.1900 1.030000    761
EBECHI21 ELA PL21 1 0 1.0700 5.3000 67.91000    839
EBECHI21 EVALLU21 1 0 1.1900 5.8500 74.57000    839
EBEGUE11 EESPLU11 1 0 2.2900 22.270 267.4900   1356
EBEGUE11 EGARRA11 1 0 1.3000 12.670 145.9100   1457
EBEGUE11 EPIERO11 1 0 0.8000 7.4900 88.94000   1385
EBEGUE11 EVILAD11 1 0 0.3500 3.7600 44.16000   1385
EBEGUE21 EBEGUE22 1 0 0.0000 0.0500 0.000000   9999
EBEGUE21 ECASTE21 1 0 2.1400 13.120 92.64000    682
EBEGUE21 EGAVAR21 1 0 0.9400 4.4600 95.43000    918
EBEGUE21 EGAVAR21 2 0 0.7600 4.8500 63.45000    656
EBEGUE22 EC.JAR22 1 0 2.1200 8.6200 105.5600   1443
EBELES21 ECHANT21 1 0 0.5000 1.9700 28.99000    839
EBELES21 ELA LO22 1 0 7.2600 39.830 269.5000    970
EBELES21 EMESON21 1 0 6.4500 36.610 234.8600    603
EBELES21 ETRIVE21 1 0 3.5800 20.090 132.9800    892
EBELIN11 EMINGL11 1 0 4.8300 48.210 510.5900   2150
EBELIN11 EMORAT11 1 8 1.7800 15.890 226.8000   1371
EBELIN11 EMORAT11 2 0 1.3600 13.540 143.2700   1919
EBELIN11 EOLMED11 1 0 3.2300 28.960 411.7600   1428
EBELLI21 ECONST22 1 0 0.4900 2.9800 21.03000   1102
EBELLI21 ESUBIR21 1 0 5.2900 25.510 299.3000   1102
EBENAD21 EINGEN21 1 0 0.9700 5.4600 66.57000    839
EBENAD21 ELA PL21 1 0 0.2900 1.5400 26.57000    839
EBENAH21 EBERJA21 1 0 5.1800 27.210 191.8000    656
EBENAH21 ETABER21 1 0 1.2600 10.130 118.1600   2178
EBENAH21 ETABER21 2 8 1.2600 10.110 118.3100   2178
EBENEJ11 EBENEJ12 1 0 0.0000 0.1600 0.000000   9999
EBENEJ11 ESAX  11 1 8 0.7000 7.3800 79.96000   2136
EBENEJ21 EBENEJ22 1 0 0.0000 0.0500 0.000000   9999
EBENEJ21 EJIJON21 1 0 1.6400 10.280 132.0500    944
EBENEJ21 ENOVEL21 1 0 2.0600 12.230 224.4200    997
EBENEJ21 EPETRE21 1 0 1.5000 10.310 132.6400    997
EBENIF21 EELIAN21 1 0 0.1500 2.4300 1373.240   1338
EBENIF21 EF.MUE21 1 0 0.1000 0.8000 191.5500    997
EBENIF21 EPCENT21 1 0 0.0600 0.9900 574.9800   1180
EBENIF21 ETORRN21 1 0 0.4900 3.1600 56.55000    970
EBERJA21 EORGIV21 1 0 4.4500 23.310 164.3600    446
EBERNA21 ECATAD22 1 0 0.6200 4.5000 61.03000   1338
EBERNA21 EVLDIG21 1 0 1.2200 5.1900 81.05000   1390
EBESCA11 ELAFAR11 1 0 0.6700 6.1900 87.42000   2930
EBESCA11 ELLOGA11 1 0 1.3100 12.050 173.9800   2930
EBESCA11 ESENTM11 1 0 2.0500 20.980 310.8200   2930
EBESCA11 EVIC  12 1 0 1.0700 11.040 162.2400   2930
EBESCA21 ELAFAR21 1 0 0.8900 7.0400 80.76000   1469
EBESCA21 ELAFAR21 2 0 0.8900 6.9700 80.66000   1390
EBIENV11 EBROVA11 1 0 1.3800 14.590 163.9400   2020
EBIENV11 EGUILL11 1 0 2.5000 25.950 285.8600   2020
EBIESC21 ESABIN21 1 8 1.4500 5.7600 35.33000    708
EBOADI21 EMAJAD21 1 0 0.2500 1.5600 171.8000    734
EBOADI21 EVILLV22 1 0 0.6500 3.5900 102.8700    498
EBOIME11 EMESON11 1 8 2.8300 28.460 380.5000   1587
EBOIME11 EPESOZ11 1 8 2.2400 23.220 329.6900   3233
EBOIME11 EPESOZ11 2 0 2.2200 23.250 329.2000   3233
EBOIME11 EXOVE 11 1 0 0.4500 4.3000 49.64000   1587
EBRAZA11 EGUADA12 1 0 2.5400 23.360 273.4500   2035
EBRAZA11 EVALDE11 1 0 3.8700 35.140 410.6900   2049
EBRAZA21 EP.LLA21 1 0 0.3600 3.4000 77.29000   1784
EBRAZA21 EP.LLA21 2 0 0.3600 3.4000 77.29000   1784
EBROVA11 EGUILL11 1 0 3.6200 34.210 473.2700   2742
EBROVA11 EGUILL11 2 8 3.6300 34.160 473.8100   2612
EBROVA11 ESASER11 1 0 2.0200 19.090 263.6100   2583
EBROVA11 ESASER11 2 0 2.0300 19.060 263.7400   2583
EBROVA21 EBALBO21 1 0 0.0400 0.3000 3.550000   1837
EBSNUE21 EBSNUE22 1 0 0.0000 0.0500 0.000000   9999
EBSNUE21 EGRAMA21 3 0 0.0700 1.8200 472.1100   1230
EBSNUE21 EVILAN21 1 0 0.2300 0.9100 359.9400   1049
EBUENA21 EMORAJ21 1 0 0.7300 4.8900 227.2900    524
EBUENA21 ERETAM21 1 0 0.1300 1.0600 274.7300    813
EBUNIE11 EGARO-11 1 0 2.6100 22.580 311.2900   1342
EBUNIE11 EGRIJO11 1 0 2.2400 18.620 293.3700   1703
EC.COL21 EONUBA21 1 0 0.8600 4.4100 33.37000    944
EC.COL21 ESANTP21 1 0 6.8000 37.480 250.6400    419
EC.COL21 ETORAR21 1 0 0.3700 1.9700 13.62000    918
EC.COL21 ETORAR21 2 0 0.3600 1.9600 17.79000    472
EC.FRE21 ELEGAN21 1 8 0.3600 2.2100 126.0300    551
EC.FRE21 EMORAJ21 1 0 0.3900 2.2900 72.77000    551
EC.JAR21 EC.JAR22 1 8 0.0000 0.0500 0.000000   9999
EC.JAR21 ESANCU21 1 0 0.3700 2.0300 21.32000    629
ECABRA11 EGUADA12 2 0 1.8700 20.220 301.2800   2554
ECABRA11 ERODAN11 1 0 1.0600 11.570 173.1300   2554
ECACER21 EJM.OR21 1 0 4.9800 26.830 185.2100    918
ECACER21 ETORRJ21 1 0 4.5200 23.450 171.5900    446
ECACIC21 ECACIC22 1 8 0.0000 0.0500 0.000000   9999
ECALDE11 ESALLE11 1 0 3.9800 38.450 487.4000   1125
ECALDE11 ESENTM12 1 0 1.0900 10.140 118.0100   1111
ECAMPA11 EPINIL11 1 0 1.2300 11.600 159.8900   2829
ECAMPN21 ECOTO 21 1 0 0.0500 0.2700 134.3400   1136
ECAMPN21 EHORTA22 1 0 0.0500 0.6600 372.3600   1351
ECAMPO21 ES.P.P21 1 0 0.4100 2.5400 30.17000   1312
ECAMPO21 ESMSA221 1 0 0.6900 4.2100 47.23000   1574
ECANAV11 EJM.OR11 1 0 1.7400 15.550 191.6100   2049
ECANBA11 ECANBA12 1 0 0.0000 0.1600 0.000000   9999
ECANBA11 ESENTM11 1 0 0.3700 3.6200 46.44000   1385
ECANBA12 ESENTM12 2 0 0.3700 3.6200 46.44000   1385
ECANIL21 ECOSLA21 1 0 0.1900 0.9200 161.2200    761
ECANIL21 ECOSLA22 2 0 0.1900 0.9200 161.2200    761
ECANIL21 ESIMAN21 1 0 0.0500 0.3800 200.4500   1388
ECANTA21 EJIJON21 1 0 0.4500 2.9900 38.29000   1732
ECANTA21 EMTEBE21 1 0 1.8500 12.460 304.5200   1390
ECANUE21 EPINAR21 1 0 0.3400 2.1600 28.84000   2020
ECANUE21 EPINAR21 2 0 0.3300 2.1700 28.72000   2020
ECANYE21 ECODON21 1 0 1.0600 5.4200 77.48000    629
ECANYE21 EGUIXE21 1 0 0.0400 0.4900 236.2600    934
ECANYE21 ESENTM21 1 0 0.6900 6.4100 77.19000   1390
ECAPAR11 EHUENE11 1 0 2.1400 23.230 253.1300   1068
ECAPAR21 EGABIA22 1 0 1.2800 7.4100 49.88000    918
ECAPAR21 EILLOR21 1 0 1.2100 6.5800 44.01000    918
ECARIL11 ELITOR11 2 0 1.7800 18.140 206.7600   1241
ECARIL11 ELITOR11 3 0 2.2100 17.900 209.2000   2107
ECARIL11 EPALMA11 1 8 3.7800 30.770 356.1700   2165
ECARIL11 ETDLIT11 1 0 2.1600 17.570 205.2100   2092
ECARIL11 ETOTAN11 1 0 1.7400 14.030 164.1800   2064
ECARIN11 EFUEND11 1 0 0.6900 7.1800 79.44000   1255
ECARMO21 EGUILL22 2 0 2.6400 13.200 108.9300    918
ECARMO21 EVIREY21 1 0 5.4000 26.990 184.9200    918
ECARRI21 ESOTOR21 1 0 1.3600 10.740 176.0500   1390
ECARRI21 ETABIE21 1 0 0.5400 4.8900 50.50000   1390
ECARRI21 ETABIE21 2 0 0.5400 4.8900 50.50000   1390
ECARRI21 EUNINS21 2 0 0.1600 1.4100 68.84000    918
ECARRI21 EUNINS22 1 0 0.1600 1.4100 68.84000    918
ECARTA11 ECABRA11 1 8 2.9000 28.700 334.6700   1789
ECARTA11 ETAJOE11 1 0 0.6600 6.7000 99.98000   1948
ECARTA21 EJORDA21 1 0 5.1700 28.240 188.8000    970
ECARTA21 EL.MON21 1 0 1.6500 9.6000 80.43000    944
ECARTA21 ELOSRA21 1 0 1.0000 5.4800 36.40000    944
ECARTA21 ETAJOE21 1 0 1.5700 8.6000 57.44000    970
ECARTE11 EMESON11 1 0 3.5500 34.430 408.4600   2165
ECARTE11 ESILLE11 1 0 2.3000 19.230 229.3600   2193
ECARTE11 ETRIVE11 1 8 2.1600 20.910 247.5600   2179
ECARTE11 ETRIVE11 2 0 2.0800 20.910 247.5800   2179
ECARTE21 ECARTE22 1 0 0.0000 0.0500 0.000000   9999
ECARTE21 ECASTL21 1 0 0.3200 3.1100 37.13000   1259
ECARTE21 EFRIEI21 1 0 1.1700 7.2200 303.4500   1180
ECARTE21 ESUIDO21 1 0 0.6200 6.0200 70.48000   1312
ECARTJ21 EMONTT22 1 0 0.1100 0.5800 4.110000    970
ECARTJ21 EPENAF21 1 0 1.9800 10.550 74.48000    970
ECARTU21 EDRODR21 1 0 6.6000 36.270 246.3200    918
ECARTU21 EPINAR22 1 0 6.5000 35.250 238.0800    997
ECARYU21 EASJUA21 1 0 1.5900 9.1600 108.4700   1653
ECASAQ21 EGUILL21 1 0 2.4400 13.270 89.79000    918
ECASAQ21 EONUBA21 1 0 4.7400 25.680 174.9600    446
ECASAT21 ECASAT22 1 0 0.0000 0.0500 0.000000   9999
ECASAT21 EEALMA21 1 0 1.1600 7.2400 50.45000    314
ECASIL21 ELANCH21 1 0 1.4700 7.6100 50.25000    892
ECASTE11 ELA PL11 1 0 0.2900 2.7500 35.32000   1226
ECASTE11 ELA PL11 2 0 0.2900 2.7500 35.32000   1226
ECASTE11 ELA PL11 3 0 0.2900 2.7500 35.32000   1226
ECASTE21 EFOIX 21 1 0 0.5300 3.2800 24.40000    656
ECASTE21 EFOIX 21 2 0 0.5300 3.2800 24.40000    656
ECASTE21 EVILAD21 1 0 2.5300 16.340 130.7400    682
ECASTJ11 ECASTJ13 1 0 0.0000 0.1600 0.000000   9999
ECASTJ11 ELA SE11 2 0 0.2100 2.4600 37.06000   2598
ECASTJ11 EMURUA11 1 0 1.4700 16.700 248.9900   2641
ECASTJ11 EMURUA11 2 8 1.4700 16.660 249.3900   2641
ECASTL21 ECARTE22 2 0 0.3700 2.6000 23.41000    603
ECASTL21 EPAZOS21 1 0 3.2100 18.700 129.0500    997
ECATAD11 EGODEL11 1 0 0.7700 7.9000 128.1400   2150
ECATAD11 ELA MU11 1 8 0.8000 12.320 153.3500   1688
ECATAD11 ELA MU11 2 0 0.8000 12.270 152.6100   1688
ECATAD11 EMONTS11 1 0 1.2200 12.540 132.8500   2150
ECATAD11 ETORRE11 1 0 0.8800 9.0200 100.3500   1270
ECATAD21 EBERNA21 2 0 0.6200 4.5000 61.03000   1338
ECATAD21 ECATAD22 1 0 0.0000 0.0500 0.000000   9999
ECATAD21 EGODEL21 1 0 1.2800 8.9300 109.5000    970
ECATAD21 EJIJON21 1 0 5.9700 36.040 258.6000    603
ECAYET21 ESANCO21 1 0 0.4400 3.0000 34.92000    682
ECDEPO21 EEL PI21 1 0 0.0300 0.3400 150.3900   1233
ECDEPO21 EFUENC21 1 0 0.1400 1.4500 649.8100   1233
ECEDIL11 EJM.OR11 1 0 2.0200 20.940 221.8000   2049
ECENTL21 ECERCS21 1 0 4.3500 22.370 160.8100    577
ECENTL21 ESENTM22 1 0 3.1500 20.830 148.5700    577
ECENTN21 EGUILL22 1 0 2.9600 16.240 107.3300    446
ECENTN21 ESANTP21 1 0 0.4000 1.9500 12.93000    918
ECERPA21 EPRINC21 1 0 0.0700 0.2400 421.4900   1149
ECERPA21 EVIBAJ22 1 0 0.2700 2.0100 542.7700   1049
ECERPA21 EVIBAJ22 2 8 0.2500 1.9200 498.2900   1049
ECERRA11 EGRIJO11 1 0 0.8500 8.1000 92.97000   2237
ECERRA11 ESS RE11 1 0 5.9700 57.390 649.0700   2092
ECERVE21 EC.JAR21 1 0 0.8100 3.6000 48.02000    918
ECERVE21 ES.BOI21 1 0 0.7800 3.4800 47.23000    918
ECHUCE21 EALJAR21 1 0 1.3900 8.9000 120.8700   1837
ECHUCE21 EROCIO21 1 0 1.3200 8.4300 114.4000   1837
ECILLA21 EGUARD21 1 0 4.0800 21.910 136.5300    997
ECILLA21 EMATAP21 1 0 0.6900 3.6900 22.93000    997
ECODON21 EC.JAR21 1 0 0.6700 3.4000 63.68000    629
ECOFRE11 EGODEL12 1 0 2.1600 21.980 250.7600   2136
ECOFRE11 ELA MU11 1 0 0.2900 4.4200 54.96000   2092
ECOFRE11 ELA MU11 2 0 0.2900 4.3700 54.38000   2092
ECOFRE11 EMINGL11 1 0 2.5000 23.940 271.6800   2136
ECOLLB21 EBEGUE22 1 0 1.4300 6.5400 192.4800    918
ECOLLB21 EBEGUE22 2 0 1.4300 6.5400 190.6000    918
ECOLLB21 EC.JAR21 1 0 0.7400 3.7000 159.0300    918
ECOLLB21 EEFACU21 1 0 0.0200 0.3000 173.1800   1128
ECOLLB21 EURGEL21 1 8 0.1000 0.9200 432.0200   1089
ECONSO21 EP.BIB21 1 0 1.0100 8.8600 120.9700   1023
ECONST21 ECONST22 1 0 0.0000 0.0500 0.000000   9999
ECORDO21 EMURUA21 1 0 1.4000 8.0000 56.65000    997
ECORDO21 EORCOY21 1 0 0.7500 4.2700 30.25000    997
ECORDO21 ESANGU21 1 0 3.8200 12.050 141.9400    997
ECORRA21 EMAZAR21 1 0 0.0700 0.6800 392.5600   1212
ECORRA21 EMBECE21 1 0 0.5300 1.1400 492.7900    629
ECORRA21 ENORTE21 1 0 0.3100 1.1000 372.0000   1309
ECORRA21 EVILLV21 1 0 1.4700 7.2600 122.2500    761
ECORRA21 EVILLV21 2 0 1.4700 7.2600 122.2500    761
ECOSLA21 ECOSLA22 1 8 0.0000 0.0500 0.000000   9999
ECOSLA21 EGETAF21 1 0 1.1700 6.1700 499.8600    498
ECOSLA21 ELOECH21 1 0 0.9800 5.5500 219.6500    826
ECOSTA21 EJORDA21 1 0 3.8900 23.050 146.4500    970
ECOTO 21 ECOTO 22 1 8 0.0000 0.0500 0.000000   9999
ECOTO 21 ESIMAN21 1 0 0.0500 0.1100 66.12000   1060
ECRODR11 EALMAR11 1 0 4.5100 42.740 528.3400    981
ECRODR11 EHINOJ11 1 0 1.5400 14.780 183.5800   1284
ECSBIS21 EBEGUE22 1 0 1.0000 4.4400 56.74000    918
ECSBIS21 EC.JAR22 1 0 0.4100 1.7700 23.31000    918
ECTCOM21 EMONTE21 1 0 0.3900 2.0300 15.37000    839
ECTCOM21 EMONTE21 2 0 0.3900 2.0300 15.37000    839
ECTCOM21 EMUDAR21 1 0 12.970 73.910 480.3300    577
ECTCOM21 EVILLA21 1 0 5.8500 20.750 132.4800    734
EDAGAN21 EMECO 21 1 0 0.6800 4.2400 54.50000    839
EDAGAN21 ESS RE21 1 0 0.5100 3.0800 153.2400    839
EDOSHM21 ECARMO21 1 0 3.3500 18.120 93.06000    892
EDOSHM21 EENTRN21 1 0 0.4800 2.4300 15.97000    892
EDOSHM21 EMIRAB21 1 0 5.6400 28.800 197.2700    892
EDOSIL21 ES.EST21 1 0 0.5400 3.0400 19.21000    713
EDOSIL21 ETRIVE21 1 0 2.8500 13.710 86.01000    997
EDRODR11 ECARMO11 1 0 1.3600 12.910 152.0600    952
EDRODR11 EGUILL11 1 0 2.2100 22.660 267.5700    952
EDRODR21 EALJAR21 1 0 2.1500 12.440 107.7900    918
EDRODR21 EDOSHM21 1 0 0.9600 5.2300 35.12000    918
EDRODR21 EDOSHM21 2 0 0.9100 5.0300 33.26000    918
EDRODR21 EQUINT21 1 0 1.4500 7.9800 80.91000    918
EEALMA21 ECASAT22 2 0 1.1600 7.2400 50.45000    314
EEALMA21 EEBORA21 1 0 3.8600 25.300 313.3100   1049
EEALMA21 ETALAV21 1 0 3.8900 24.900 304.8300    839
EEALMA21 ETORRJ21 1 0 1.8500 9.3700 105.6600    629
EEBORA21 ETORRI21 1 0 2.6400 17.160 213.9500   1259
EEFACU21 ETRINI21 1 0 0.1100 1.7600 1020.520   1128
EEIRIS21 EMESON21 1 0 1.5500 8.9200 285.1400    708
EEIRIS21 EPUERT21 1 0 0.0900 0.8500 366.8400    826
EEIXAM21 EMARAG21 1 0 0.0300 0.3400 84.59000   1083
EEIXAM21 EVILAN21 1 0 0.1300 1.2400 161.7800   1083
EEL PI21 EFUENC22 1 0 0.1400 1.4800 663.9300   1233
EELCHE21 EROJAL21 1 0 1.0800 7.9200 89.01000   1574
EELCHE21 ESALAD21 1 0 0.1500 1.2400 193.2000   1390
EELEMP21 EMORA 21 1 0 4.3100 22.730 150.7600    446
EELEMP21 EPICON21 1 0 3.5100 18.490 121.5100    472
EELGEA21 EICHAS21 1 0 1.4000 9.2400 100.7400    734
EELGEA21 EVITOR21 1 0 0.8200 6.6100 77.27000   1128
EELHOR21 EPINTA21 1 0 0.0900 0.6400 8.080000    866
EELHOR21 EVIBAJ22 1 0 0.4300 2.7200 79.42000    866
EELIAN11 EELIAN12 1 0 0.0000 0.1600 0.000000   9999
EELIAN11 EGAUSS12 2 0 0.6400 6.9100 83.28000   1977
EELIAN11 EGODEL12 1 0 0.6600 6.7000 73.47000   1226
EELIAN21 EF.MUE21 1 0 0.5200 3.3900 209.2400    970
EELIAN21 EMORVE21 1 0 1.5600 8.4000 119.9000    813
EELIAN21 EQUART21 1 0 0.9300 4.8500 58.04000   1128
EENTRE21 EMAGA221 1 0 2.4400 11.340 74.46000    944
EENTRE21 EPLAZA21 1 0 2.0000 11.400 255.2900    866
EENTRN21 EQUINT21 1 0 0.4000 2.0400 13.68000    892
EESCAL21 ETESCA21 1 0 0.0500 0.3400 2.020000    839
EESCAL21 ETSESU21 1 0 1.7900 8.6600 54.17000    787
EESCAT11 EARGEC11 1 0 0.4200 4.1400 46.28000   1212
EESCAT11 EFUEND11 1 0 2.1300 18.140 196.3900   2136
EESCAT22 EESCAT23 1 0 0.0000 0.0500 0.000000   9999
EESCAT22 EESPAR21 1 0 3.8700 13.530 155.8900    603
EESCAT22 EMEQUI21 1 8 8.4700 26.910 186.5300    367
EESCAT22 EVILLN22 2 0 5.3700 27.590 207.6900    551
EESCUC21 EHIJAR21 1 0 4.4100 22.690 156.9600    551
EESCUC21 EVCONE21 1 0 0.4800 2.3600 21.03000    866
EESPAR21 EMONTT22 1 0 1.4700 5.4600 56.43000    682
EESPLU21 EJUNED21 1 0 1.8800 6.1400 160.8500    734
EESPLU21 EMONTL21 1 0 0.0900 0.3800 7.460000    892
EESQUE21 EGURRE21 1 0 1.8000 10.710 80.00000    577
EESQUE21 ESABIN21 1 0 2.8200 16.830 125.7400    577
EF.S.L21 EAQUA 21 1 0 0.0300 0.5600 321.6700   1180
EF.S.L21 EPATRA21 1 0 0.0300 0.5200 238.9900   1417
EF.S.L21 ETORRN21 1 0 0.4400 2.7800 140.6400    984
EFAUS221 EFAUSI21 2 0 0.0000 0.0500 19.94000   1732
EFAUSI21 EBALSI21 1 0 2.0400 10.610 112.3100    839
EFAUSI21 EFAUST21 1 0 0.0000 0.0500 19.94000   1732
EFAUSI21 EHOYAM21 1 0 1.0000 6.9600 86.28000   1390
EFOIX 21 EC.JAR22 1 0 3.7500 17.060 202.4600    629
EFOIX 21 EMANFI21 1 0 3.6000 16.170 197.8300    629
EFORJA21 ETFOR121 1 0 0.0000 0.0500 0.000000    918
EFORJA21 ETFOR221 1 8 0.0000 0.0500 0.000000    918
EFORTU21 ELEGAN21 1 0 0.2800 1.7400 11.90000    813
EFORTU21 EMORAJ21 1 8 0.8700 5.1700 191.5300    524
EFRANQ21 ELA RO21 1 0 1.1000 7.7900 33.22000   1049
EFRANQ21 EPALAU21 1 0 0.8100 5.9600 40.14000   1102
EFRIEI21 EMONTO21 1 0 0.5600 3.2900 42.95000    839
EFUENC11 EGALAP11 1 0 1.2300 12.110 162.2000   1082
EFUENC11 ESS RE11 1 0 0.4500 4.3500 59.04000   1082
EFUENC21 EFUENC22 1 0 0.0000 0.0500 0.000000   9999
EFUENC21 EMIRAS21 1 0 0.1700 1.5000 322.5200   1285
EFUENC21 ESCHIN21 2 0 0.0800 0.7000 356.1200    997
EFUEND11 EMEZQU12 1 0 2.4800 22.990 325.5300   2641
EFUEND11 EMUNIE11 1 0 1.3000 12.030 170.2300   2641
EFUEND21 EMARIA21 1 0 1.1400 9.0500 113.2600   1889
EFUEND21 EMARIA21 2 0 1.1500 9.0300 113.3500   1889
EFUENL21 EMORAJ21 1 0 0.5300 3.4500 28.88000    551
EFUENL21 ERETAM21 1 0 0.3200 2.5100 473.5500    524
EFUENT11 ELOECH11 1 0 2.5900 20.320 256.8400   2107
EFUENT11 ETRILL11 1 0 2.8200 22.030 280.0300   2121
EGABIA21 EGABIA22 1 0 0.0000 0.0500 0.000000   9999
EGABIA21 EORGIV21 1 0 3.4000 17.230 115.3900    918
EGALA211 EGALAP11 2 8 0.0000 0.1600 0.000000  14432
EGALA211 EMORAJ11 1 0 1.3900 13.330 190.1800   1125
EGALAP11 ELASTR11 1 0 1.5400 14.400 195.5100   1313
EGALAP21 EVARCI21 1 0 1.4900 8.8400 253.8200    787
EGAMAR21 ETFOR121 1 0 0.0500 0.3400 2.270000    787
EGAMAR21 ETFOR221 1 0 0.0500 0.3400 2.270000    787
EGANDI21 ESANCL21 1 0 0.1400 1.5600 773.1400    813
EGANDI21 EVLCAR21 1 0 2.2100 11.880 528.1800    787
EGARO-11 EGUENE11 1 0 1.7300 17.900 199.6400   1457
EGARO-11 EICHAS11 1 0 2.7400 24.980 356.4100   1486
EGARO-11 ELORA 11 1 0 1.8900 16.860 233.4200   1428
EGARO-21 EPUENT21 1 0 0.9900 4.1800 53.53000   1469
EGARO-21 EPUENT21 2 0 0.9900 4.1800 53.53000   1469
EGARRA11 EVANDE11 1 0 2.6400 28.690 331.0100   1414
EGATIC11 EGUENE11 1 8 1.1500 12.560 139.2100   1905
EGATIC21 EGUENE21 1 0 2.3000 13.250 93.51000    734
EGATIC21 EZAMUD21 1 0 0.4500 3.1400 27.95000    944
EGAUSS11 EGAUSS12 1 0 0.0000 0.1600 0.000000   9999
EGAZUL21 EPINAR22 1 0 3.6000 19.860 130.9100   1049
EGAZUL21 EPTO R21 1 0 2.4600 13.440 121.2000   1102
EGETAF21 ETRETA21 1 0 0.2900 1.5800 10.89000    498
EGODEL11 EGODEL12 1 0 0.0000 0.1600 0.000000   9999
EGODEL11 EREQUE11 1 0 1.1700 11.380 167.0900   1457
EGODEL21 ETORRN21 1 0 1.1700 7.8600 95.25000    997
EGRADO21 EMEDIA21 1 0 1.1600 7.3100 52.02000    629
EGRADO21 EMONZO21 1 0 1.6500 10.450 74.34000    551
EGRAMA21 EBAROV21 1 0 0.0300 0.2100 140.4800   1207
EGRAMA21 EBSNUE22 1 8 0.1800 0.8500 440.8100   1086
EGRAMA21 ERUBI 21 1 0 1.1800 8.1400 70.00000    708
EGRAMA21 ERUBI 21 2 0 1.1800 8.1400 68.55000    708
EGRAMA21 ES.JUS21 2 0 1.7000 5.4100 37.29000    446
EGRAMA21 ES.JUS22 1 0 1.6900 5.4300 53.60000    446
EGRAMA21 ETNTGR21 1 0 0.0800 0.4000 209.3400   1086
EGRELA21 EPUERT21 1 0 0.1400 0.7300 272.7100    698
EGRELA21 ESABON21 1 0 0.7100 3.7000 52.56000    708
EGRIJO11 EHERRE11 1 0 1.8700 16.320 263.6400   1703
EGRIJO11 EMUDAR11 1 0 1.4400 14.880 164.9800   1241
EGRIJO11 EVILLR11 1 0 6.0200 51.980 849.5900   1501
EGRIJO11 EVILLR11 2 8 5.9800 50.590 791.7100   1501
EGRIJO11 EVITOR11 1 0 6.3500 55.170 889.3700   1371
EGUADA11 ECABRA11 1 0 2.1100 20.190 301.4900   1833
EGUADA11 ECABRA11 3 8 1.8700 20.190 301.4900   2554
EGUADA11 EGUADA12 1 0 0.0000 0.1600 0.000000   9999
EGUADA11 EVALDE11 2 0 5.7600 58.000 687.0500   2049
EGUADA21 EGUADA22 1 0 0.0000 0.0500 0.000000   9999
EGUADA21 ELANCH21 1 0 4.9300 25.430 171.1200    892
EGUADA21 EOLIVA21 1 0 4.3800 22.520 151.3200    472
EGUADA21 EP.LLA21 1 0 9.1000 44.430 294.4200    472
EGUARD21 EHERRE21 1 0 4.8400 19.830 136.1600    524
EGUARD21 EVILLL21 1 0 10.800 44.230 303.5500    524
EGUENE11 ESANTU11 1 0 0.3700 4.3700 49.23000   1645
EGUENE11 EVIRTU11 1 0 2.3400 23.650 265.1900   1356
EGUENE21 EBASAU22 2 0 0.5300 4.6500 40.29000    734
EGUENE21 ELA JA21 1 0 0.4400 2.8300 26.98000    944
EGUENE21 ETAYAA21 1 0 0.7900 5.0300 32.81000    761
EGUENE21 ETBABA21 1 0 0.3700 2.3200 30.27000   1390
EGUENE21 ETBABB21 1 0 0.3700 2.3200 30.27000   1338
EGUENE21 ETGUEN21 1 0 0.7300 4.9900 34.09000    761
EGUENE21 EZAMUD21 1 0 1.6600 11.640 87.93000    734
EGUILL11 EPALOS11 1 0 3.1200 31.260 368.3900   2049
EGUILL11 EPALOS11 2 0 3.1200 31.260 368.3900   2049
EGUILL11 EPUEGU11 1 0 4.7400 38.240 446.7900   2064
EGUILL11 EPUEGU11 2 0 4.7500 38.180 447.1600   2064
EGUILL11 EVALDE11 1 0 6.3500 62.240 770.3600    952
EGUILL21 ECARMO21 1 0 2.6400 13.170 94.94000    918
EGUILL21 EGUILL22 1 8 0.0000 0.0500 0.000000   9999
EGUILL21 ESANTP21 1 0 1.7900 10.350 70.00000    892
EGUIXE21 EBADAL22 1 0 0.1500 1.4400 766.1200    577
EGURRE21 ESABIN21 2 0 5.1300 26.570 205.8500    577
EGURRE21 EVILLN21 1 0 2.5600 13.570 95.95000    551
EGURRE21 EVILLN22 2 0 2.5600 13.570 95.95000    551
EHARO 21 ELAGUA21 1 0 2.1500 12.390 102.7700    970
EHARO 21 EMIRAN21 1 0 1.4000 8.3000 73.22000   1023
EHERNA11 EICHAS11 1 0 1.1500 11.550 129.0300   2294
EHERNA21 EICHAS21 1 8 2.4200 11.550 142.0000    970
EHERNA21 EICHAS22 2 8 2.4200 11.550 142.0000    970
EHERRE11 ELORA 11 1 0 1.3600 11.330 175.5800   1428
EHERRE11 EVIRTU11 1 0 2.2100 20.720 233.0800   1212
EHERRE21 EVILLL21 1 0 5.9700 24.450 167.7300    551
EHIJAR21 EESCAT23 1 0 1.2600 6.5100 47.13000    551
EHORTA21 EHORTA22 1 8 0.0000 0.0500 0.000000   9999
EHORTA21 EPROSP22 1 0 0.1000 0.3900 198.3500    629
EHORTA21 ESS RE21 1 0 0.6500 3.5500 538.9300    629
EHOSPT21 EMOTOR21 1 0 0.0700 0.3700 180.1000   1049
EHOSPT21 EVILAD21 1 0 0.5300 3.4400 24.26000    682
EHOSPT21 EVILAD22 2 0 0.5300 3.4400 24.26000    682
EHOYAM21 ES.P.P21 1 0 0.8500 4.9700 64.26000   1312
EHUELV21 EMORAT21 1 0 5.2900 17.050 198.5500    524
EHUELV21 EVILL021 1 0 4.3900 13.510 156.6100   1023
EHUENE11 ETABER11 1 0 1.9700 19.100 210.4600   1068
EICHAS11 EVITOR11 1 0 1.1500 10.830 135.1700   1486
EICHAS21 EICHAS22 1 8 0.0000 0.0500 0.000000   9999
EICHAS21 EORCOY21 2 0 4.2900 18.970 238.9900    708
EICHAS21 EZUMAR21 1 0 0.3400 1.9500 13.93000    944
EILLOR21 ETAJOE21 1 0 6.6500 36.770 244.8600    472
EILLOR21 ETAJOE21 2 0 6.6500 36.770 244.8600    472
EINGEN21 ESERRA21 1 0 0.1800 1.1400 33.39000    813
EJALON21 EMAGAL22 1 0 0.8600 5.3500 78.47000    970
EJALON21 EMAGAL22 2 0 0.8600 5.3500 78.47000    970
EJALON21 EVIENT21 2 0 1.3800 8.9400 118.7200   1705
EJALON21 EVIENT22 1 0 1.3800 8.9400 118.7200   1705
EJIJON21 EBENEJ22 2 0 1.6500 10.260 132.2300    944
EJIJON21 EMTEBE21 1 0 1.6300 10.940 285.1200   1390
EJIJON21 ES.VIC21 1 0 0.5400 4.0000 45.70000   1548
EJORDA11 EPINAR11 1 0 0.9400 9.4600 111.2300   2280
EJORDA11 ETAJOE11 1 0 2.5000 25.260 296.9000   2136
EJORDA21 ENUVCA21 1 0 0.8000 4.1700 29.63000    997
EJORDA21 EPINAR21 1 0 2.1600 11.650 80.23000   1023
EJORDA21 EPINAR21 2 0 2.1600 11.650 80.23000   1023
EJUNDI21 EMERCB21 1 0 0.1500 1.1800 13.68000   1128
EJUNDI21 EPUENT21 1 0 1.0100 8.3300 97.40000   1338
EJUNED21 EMANGR21 1 0 1.0200 3.4200 92.93000    734
EL.LEO21 EVILLN21 1 0 0.0700 1.1700 531.0100   1049
EL.LEO21 EVILLN22 2 0 0.0700 1.1700 532.5000   1049
EL.MON21 ELOSRA21 1 0 0.9400 5.1500 34.42000    551
ELA ES21 EMORAT21 1 0 1.6500 11.570 773.6200    839
ELA ES21 EPALAF21 1 0 0.0800 0.4500 214.1700   1535
ELA ES21 ETVICA21 1 0 0.4800 3.3700 612.0700    866
ELA JA21 ETAYAB21 1 0 0.5300 3.3900 33.97000    944
ELA LO11 EMONTE11 1 0 0.2200 1.7400 29.44000   1299
ELA LO11 ETRIVE11 1 8 2.2400 17.970 249.6200   2150
ELA LO11 EVILEC11 1 0 2.7200 24.820 361.4400   1299
ELA LO21 ELA LO22 1 0 0.0000 0.0500 0.000000   9999
ELA LO21 ESOBRA21 1 0 2.0300 10.120 120.5000    892
ELA LO21 ETRIVE21 1 0 3.8700 19.890 239.0500    839
ELA PL11 EELIAN12 1 0 2.0200 20.370 215.3700   2150
ELA PL11 EGAUSS11 2 0 1.1500 12.290 147.7500   1270
ELA PL11 EMOREL12 1 0 2.5800 25.170 275.1900   1270
ELA PL21 ESERRA21 1 0 0.5400 2.8000 54.01000    813
ELA PO21 ELA PO22 1 0 0.0000 0.0500 0.000000   9999
ELA PO21 EPUJAL21 1 0 5.5800 34.470 241.0500    472
ELA RO11 ELUENG11 1 8 1.7100 13.890 166.5600   1183
ELA RO11 EMUDAR11 1 8 4.7700 38.700 476.5000   1111
ELA RO11 ESOTOR11 1 8 2.2900 21.620 234.9400   1558
ELA RO11 EVELIL11 1 0 2.1400 21.870 244.6000   1342
ELA RO11 EVILLA11 1 0 1.1800 12.500 137.8900   1342
ELA RO21 EVIC  21 1 0 2.5200 18.440 127.4800   1049
ELA SE11 ECASTJ13 1 0 0.2100 2.4600 37.06000   2598
ELA SE11 EMAGAL11 1 0 2.5000 22.720 259.9700   2107
ELA SE21 EOLITE21 1 0 2.4400 11.030 138.8600   1390
ELA SE21 EQUEL 21 1 0 2.8100 15.070 106.2400    944
ELA SE21 ETUDEL21 1 0 0.7300 3.5000 24.55000    524
ELA SE21 ETUDEL21 2 0 0.5300 2.7800 27.73000    577
ELACER21 ET3T.C21 1 0 0.0400 0.6200 335.3500   1049
ELACER21 ETCGIS21 2 0 0.0400 0.5900 317.7100   1495
ELADA 11 ESOTOR11 1 0 0.5800 5.4900 60.15000   1573
ELAGUA21 ELOGRO21 1 0 0.8500 3.8600 26.90000    970
ELANCH21 EMONTB21 1 0 0.2700 1.3500 8.990000    892
ELANZA21 EMAGAL22 1 0 1.2000 7.8300 104.0100    944
ELANZA21 EMONCA21 1 0 1.2700 8.5100 107.3800   1049
ELASEL21 EAUBAL21 1 0 2.7500 14.070 165.5800    866
ELASEL21 ETARRA21 1 0 1.0300 4.9800 62.91000    866
ELCANT11 ELA SE11 1 0 0.0000 0.0500 11.98000   1225
ELCANT21 ELA SE21 1 0 0.0000 0.0500 0.000000    952
ELEGAN21 ETLEGA21 1 0 0.0000 0.0500 0.120000    734
ELITOR11 ETDLIT11 1 0 0.0300 0.3700 4.080000   1198
ELLAVO21 ELA PO21 1 0 2.9600 14.590 99.71000    498
ELLOGA11 EECLO111 1 0 0.0000 0.1600 0.000000   1645
ELLOGA11 EECLO211 2 0 0.0000 0.1600 0.000000   1645
ELLOGA11 ELAFAR11 1 0 0.6600 5.6200 91.47000   2930
ELOECH11 EMORAT11 1 0 0.7500 6.9000 85.56000   2107
ELOECH11 ESS RE11 1 0 0.6400 6.8300 934.6500   1991
ELOECH21 ECOSLA22 2 0 0.9800 5.5500 219.6500    826
ELOECH21 ELOECH22 1 0 0.0000 0.0500 0.000000   9999
ELOGRO21 ESEQUE21 1 0 2.3400 11.240 79.05000    970
ELOSRA21 EPOLIG21 1 0 0.3100 1.8100 24.79000    970
ELOSRA21 ETAJOE21 1 0 2.6300 13.500 91.32000    970
ELOUSA21 EMZARI21 1 0 1.1100 7.8900 111.5500   2046
ELOUSA21 ESANCO21 1 0 1.6000 8.8800 62.85000    682
ELPALO11 EPESOZ11 1 0 0.4300 4.6200 68.96000   2727
ELPALO11 ESTAMA11 1 0 1.5800 17.660 249.2100   2713
ELSOLA21 EP.LLA21 1 0 0.6800 3.7500 24.96000    918
ELSOLA21 EPICON22 1 0 3.0800 16.890 112.6900    918
ELUBIA21 ES.AGU21 1 0 2.0200 9.6700 62.44000    551
ELUBIA21 ESANAB21 1 0 2.2100 10.050 61.61000    524
ELUCER21 ETLEGA21 1 0 0.5000 3.1500 400.3500    656
ELUCER21 EVILLV21 1 0 0.1500 0.8500 8.060000    839
ELUDRI11 EMONTE11 1 0 3.2600 30.290 369.0800   1299
ELUDRI11 EP.G.R11 1 0 1.6500 15.150 187.9300   1587
ELUENG11 EMUDAR11 1 0 3.1200 25.380 304.3900   1111
EMAGAL11 EPENAF11 1 0 3.1800 29.150 332.1400   2107
EMAGAL11 ERUEDA11 1 0 0.8800 7.9000 92.38000   2136
EMAGAL11 ETERRE11 1 0 3.1800 28.670 335.3800   2136
EMAGAL21 EMAGA221 1 0 0.0500 0.4800 0.000000   9999
EMAGAL21 EMAGA221 2 8 0.0500 10.020 0.000000    944
EMAGAL21 EMAGA221 3 8 0.0500 17.470 0.000000   9999
EMAGAL21 EMAGAL22 1 8 0.0000 0.0500 0.000000   9999
EMAGNA21 EMONCA21 1 0 1.6400 10.940 146.2000   1049
EMAGNA21 ETREVA21 1 0 0.5300 3.5400 47.00000   1049
EMAJAD21 ETALAV21 1 0 5.0900 32.100 499.3000    839
EMAJAD21 EVARCI21 1 0 0.2500 1.5800 49.83000    944
EMAJAD21 EVILLV22 1 0 0.8900 5.0500 270.0000    498
EMANFI21 EC.JAR21 1 0 0.8100 4.0900 28.60000    629
EMANZA11 EBRAZA11 1 0 3.1200 32.590 460.9400   2583
EMANZA11 EBRAZA11 2 0 3.1200 32.590 460.9400   2583
EMARAG21 ESAGRE21 1 0 0.0600 0.4700 251.8200   1089
EMARAG21 ETRINI21 1 0 0.0700 0.7400 342.6400   1207
EMARAG21 ETRINI21 2 8 0.0700 0.7600 352.7900   1207
EMARAG21 EURGEL21 1 0 0.0800 0.8200 380.1700   1089
EMARIA21 EMONTT21 2 0 0.7000 5.0500 68.45000   1679
EMARIA21 EMONTT22 1 0 0.7000 5.0500 68.45000   1679
EMARIA21 EVIENT22 1 0 0.5200 3.3600 45.21000   1692
EMATA 21 ETANGC21 1 0 0.1300 0.6100 392.8900   1049
EMATA 21 EVILAN21 1 0 0.1200 0.4700 251.4900   1049
EMAZAR21 EMELAN21 1 0 0.0100 0.0700 48.72000   1469
EMBECE21 EPROSP21 1 0 0.1700 0.3800 173.9300    629
EMEDIA21 EP.SUE21 1 0 3.1500 19.840 140.9500    551
EMEDIN11 ERUEDA11 1 0 4.1300 41.710 493.7800   2136
EMEDIN11 ETRILL11 1 0 1.8900 18.110 216.1200   2064
EMEDIO21 EMAZAR21 1 0 0.0500 1.0700 553.9700   1272
EMEDIO21 EPRINC21 1 0 0.2400 1.6000 898.5500    970
EMEIRA21 EADMEI22 1 0 0.7600 1.3200 8.410000    291
EMEIRA21 EMESON21 1 0 0.1500 1.5500 18.22000   1574
EMEIRA21 ESABON21 1 0 0.7700 6.9600 83.95000   1600
EMELAN21 EPALAF21 1 0 0.0600 0.8300 377.2100   1364
EMELAN21 EVBATA21 1 8 0.0600 0.8000 362.7300   1217
EMEQUI11 EMAIAL11 1 0 0.6100 6.5900 73.56000   1183
EMEQUI21 EMEQUI22 1 0 0.0000 0.0500 0.000000   9999
EMEQUI21 ERIBAR21 1 0 1.3300 8.2500 57.07000   1075
EMERID21 EGUILL22 1 0 10.910 60.550 409.3400    419
EMERID21 EVAGUA21 1 0 7.4200 24.000 186.3000    656
EMESON11 EP.G.R11 1 0 1.5800 17.040 181.0400   1587
EMESON21 EPDEMO21 1 0 3.1700 15.370 112.1300   1023
EMESON21 ESABON21 1 0 2.2300 10.330 68.22000   1049
EMESON21 ESANCO21 1 0 2.8600 14.850 95.04000    682
EMESON21 EVIMIA21 1 0 2.2700 19.120 236.5700   1417
EMEZQU11 EMEZQU12 1 8 0.0000 0.1600 0.000000   9999
EMEZQU11 EMOREL11 2 0 2.4500 25.630 365.8600   2612
EMEZQU11 EMUNIE11 1 0 1.1800 10.940 154.9400   2641
EMEZQU12 EMOREL12 1 0 2.4800 26.130 359.0600   2612
EMEZQU21 EVCONE21 1 0 1.1000 4.7600 34.42000    866
EMEZQU21 EVCONE21 2 0 1.1000 4.7600 34.42000    866
EMINGL11 EOLMED12 1 0 1.5800 13.410 187.0000   1428
EMINGL11 EREQUE11 1 0 1.7300 14.640 204.1800   1472
EMIRAB21 EPTO R21 1 0 2.1600 11.070 75.66000    970
EMIRAN21 EPUENT21 1 0 1.0600 5.6900 39.86000   1023
EMIRAS21 EVBATA21 1 0 1.3000 9.2500 703.5500    734
EMONCA21 EMAGAL22 1 0 2.4600 16.540 220.2500    918
EMONCA21 ETREVA21 1 0 1.0700 7.4700 99.88000   1023
EMONDR21 EZUMAR21 1 0 0.6800 4.0800 26.57000    734
EMONTE11 EMUDAR11 1 0 5.2300 54.080 602.1700   1212
EMONTE11 EMUDAR11 2 8 5.6600 52.240 647.8100   1299
EMONTE11 EMUDAR11 3 8 5.6600 52.240 647.8100   1299
EMONTE11 EP.G.R12 1 8 4.7800 45.040 607.6900   1299
EMONTE21 ELA LO22 1 0 0.6800 3.7800 24.34000    577
EMONTE21 EMUDAR21 1 0 12.100 69.070 444.7100    577
EMONTL21 EPERAF21 1 0 2.9200 14.200 180.5400   1102
EMONTS11 EBENEJ12 1 0 0.8000 8.2600 87.51000   2150
EMONTT21 EAVEZA21 1 0 0.5400 2.8500 20.10000    970
EMONTT21 EMONTT22 1 0 0.0000 0.0500 0.000000   9999
EMONTT21 EPLAZA21 1 0 1.2700 7.4500 228.4700    970
EMONTT22 EPENAF22 1 0 1.6600 8.3200 59.05000    524
EMONZO21 EMEQUI22 1 0 4.6300 28.300 200.3100    551
EMONZO21 ERIBAR21 1 0 5.9600 36.550 257.3800    551
EMORAJ11 EMORAT11 1 0 1.5200 13.870 170.9600   1082
EMORAJ11 EVILLV11 1 0 0.5000 4.5000 55.46000   1082
EMORAT11 EALMAR12 1 0 6.6700 64.140 835.7400    995
EMORAT11 ESS RE11 1 0 1.1000 11.070 1067.060   1991
EMORAT11 EVILLV11 1 0 1.9000 17.440 215.1100   1082
EMORAT21 ETORRC21 1 0 0.7300 5.3700 67.98000    839
EMORAT21 EVIBAJ21 1 0 1.1100 7.1300 171.8200    866
EMOREL11 EMOREL12 1 8 0.0000 0.1600 0.000000   9999
EMORVD21 EMORVE21 1 0 0.0700 0.4400 13.02000   1732
EMORVE11 EGAUSS11 1 0 0.1900 2.2700 33.84000   2872
EMORVE11 EGAUSS12 2 0 0.1900 2.2700 33.84000   2872
EMORVE21 ESAGUN22 1 0 0.2600 1.3600 20.87000   1364
EMOTOR21 EZONAF21 1 0 0.1000 0.7100 252.9500   1049
EMUD-I21 EMUDAR21 1 0 0.0100 0.0900 0.600000   1154
EMUD-I21 ETMUD121 1 0 0.0000 0.0500 0.000000    944
EMUD-I21 ETMUD221 2 0 0.0000 0.0500 0.000000    944
EMUDAR11 EOLMEO11 1 0 2.7200 17.920 198.6100   1760
EMUDAR11 ESS RE11 1 8 6.0600 58.190 830.2000   1313
EMUDAR11 ETORDE11 1 0 1.2800 10.740 122.4300   1977
EMUDAR21 EVALLD21 1 0 1.6700 8.7300 195.8100    674
EMUDEJ11 EMOREL11 1 0 1.5700 16.180 232.8900   2958
EMUDEJ11 EMOREL11 2 0 1.5500 16.180 232.8000   2958
EMURUA21 EMURUA22 1 0 0.0000 0.0500 0.000000   9999
EMZARI21 ETDUMB21 1 0 0.4600 3.6100 46.10000   2046
ENESCO11 EFAUSI11 1 0 0.1000 1.0400 11.26000   1486
ENESCO11 EPALMA11 1 0 1.0700 13.310 219.1000   2583
ENESCO11 EPALMA11 2 0 1.0700 13.310 219.1000   2814
ENESCO11 ETREME11 1 0 1.4600 14.580 160.1100   2092
ENOVEL21 EPETRE21 1 0 0.5800 3.3600 109.1900   1075
ENOVEL21 ESALAD21 1 0 0.8500 4.8900 182.7100   1180
ENOVEL21 ETDMNF21 1 0 0.2600 1.5400 92.50000   1180
ENUDOV21 EGAVAR21 1 8 0.0500 0.5200 227.2700   1312
ENUDOV21 EGAVAR21 2 0 0.0500 0.5200 227.2700   1312
ENUDOV21 EZAL  21 1 0 0.0900 1.2900 643.2400   1233
EOLITE21 ETAFAL21 1 0 0.6800 3.0500 38.31000   1443
EOLMED11 EOLMED12 1 0 0.0000 0.1600 0.000000   9999
EOLMED21 EVILL021 1 0 4.1300 15.940 184.8300   1023
EOLMEO11 ELASTR11 1 0 3.2500 19.380 215.2800   1746
EORCOY21 EICHAS22 1 8 5.8100 18.970 212.8100    551
EORCOY21 EMURUA21 1 0 1.4800 8.4700 59.88000    997
EORCOY21 ETAFAL21 1 0 2.5500 11.190 141.9600   1443
EORTUE21 ESANTU21 1 0 0.1000 1.0600 11.88000    813
EORTUE21 ETBABA21 1 0 0.1900 1.1800 15.19000   1207
EORTUE21 ETSANT21 1 0 0.0500 0.3200 4.110000   1180
EP.BIB21 EPRADA21 1 0 1.2100 6.8200 45.12000    524
EP.BIB21 ESANTI21 1 0 0.9200 4.6000 53.80000    892
EP.BIB21 ETRIVE21 1 0 0.4000 3.5400 48.08000   1023
EP.G.R11 EP.G.R12 1 0 0.0000 0.1600 0.000000   9999
EP.LLA21 EVENTI21 1 0 2.5500 12.930 86.26000    918
EP.SUE21 ELA PO21 1 0 2.3700 11.860 78.10000    472
EPALAU21 ES.CEL21 1 0 2.5000 15.300 103.0200    970
EPALAU21 ESENTM21 2 0 0.7700 5.0500 35.31000   1128
EPALAU21 ESENTM22 1 0 0.7700 5.0600 35.27000   1128
EPALEN21 ERENED21 1 0 3.5800 22.390 226.5500   1075
EPALEN21 ETMUD221 1 0 2.8500 17.910 208.2200    997
EPALEN21 EVALLE21 1 0 1.8100 11.370 133.4900   1102
EPALEN21 EVILLL21 1 0 3.6800 23.320 269.0700   1102
EPALM221 EPALMA21 1 0 0.0200 0.1900 28.49000   1653
EPALMA11 EROCAM11 1 0 2.3800 24.640 288.2300   2064
EPALMA11 EROCAM11 2 0 2.3800 24.640 287.8700   2064
EPALME21 ES.VIC21 1 0 0.8000 5.6400 69.21000   1327
EPALME21 ETORLL21 1 0 0.5300 3.3300 45.21000   1312
EPALMR21 EPALMA21 1 0 0.0200 0.1900 28.49000   1653
EPALOS21 ETORAR21 1 0 0.1000 0.7700 10.48000   1679
EPALOS21 ETORAR21 2 0 0.0300 0.4400 233.3700   1338
EPATRA21 ETORRN21 1 0 0.4700 3.3100 380.7900   1417
EPAZOS21 ESUIDO21 1 0 0.7400 7.2500 84.92000   1285
EPAZOS21 ETOMEZ21 1 0 1.4900 8.2200 53.72000    787
EPDEMO21 ECAYET21 1 0 5.6000 12.540 539.8100    734
EPDEMO21 ETIBO 21 1 0 3.3700 19.970 125.9900   1049
EPENAF21 EPENAF22 1 8 0.0000 0.0500 0.000000   9999
EPENAF21 EVILLN21 1 0 0.8700 4.6900 32.00000    551
EPENAG11 ESOTOR11 1 0 4.2100 52.160 733.7600   2857
EPENAG21 ECACIC22 1 0 0.4800 4.7300 31.53000    839
EPENAG21 EPSMIG21 1 0 1.0600 7.9500 91.49000   1207
EPENAR11 EPINIL11 1 0 1.4100 11.500 135.5600   2121
EPENAR11 EROCAM11 1 0 2.1000 17.120 201.6900   2078
EPERAF21 ECONST21 1 0 0.7000 4.2500 30.00000   1154
EPERED21 ESOTOR21 1 0 1.5100 5.2700 32.93000    524
EPERED21 ETELLE21 1 0 3.6000 13.920 93.06000    446
EPESOZ11 ESALAS11 1 8 1.3800 14.180 211.3100   2727
EPESOZ11 ESANZO11 1 0 0.0300 0.3700 4.210000    678
EPESOZ11 ESANZO12 2 0 0.0300 0.3700 4.210000    678
EPGORD11 ELA RO11 1 0 0.3000 2.5800 27.74000   1977
EPGORD11 ELADA 11 1 0 2.5000 21.280 226.6600   1977
EPICON21 EP.LLA21 1 0 3.5000 19.210 128.1000    918
EPICON21 EPICON22 1 0 0.0000 0.0500 0.000000   9999
EPIERO11 ESENTM11 1 0 1.3300 13.020 154.8600   1385
EPIERO11 ESENTM12 2 0 1.3800 12.940 153.0600   1385
EPIERO11 EVANDE11 1 0 3.5000 35.790 430.0500   1342
EPIERO11 EVIC  11 1 0 2.4200 25.120 331.0400   2179
EPIERO21 EC.JAR21 1 0 1.1800 5.3100 127.8300   1443
EPIERO21 ERUBIO21 1 0 1.4700 7.7500 88.29000    892
EPINAR11 EPTO C11 1 0 1.0400 10.270 120.6000   2280
EPINAR11 ETAJOE11 1 0 3.3900 34.270 402.8200   2136
EPINAR21 EPINAR22 1 8 0.0000 0.0500 0.000000   9999
EPINIL11 EROCAM11 1 0 3.5200 28.640 337.2500   2078
EPINTO21 EPARLA21 1 0 0.2400 2.1000 477.5400   1259
EPINTO21 EVIBAJ21 1 0 0.6000 3.9400 94.46000    866
EPOLIG21 ETAJOE21 1 0 2.9400 15.300 115.7000    970
EPOLIO21 EVBATA21 1 0 0.0500 0.5200 230.2100   1233
EPOZAS21 ETAYAB21 1 0 2.8100 20.230 237.4000   1075
EPOZAS21 EVILLL21 1 0 1.9400 14.080 165.2900   1075
EPQING21 EVIBAJ21 1 0 0.0500 0.6800 315.7200   1154
EPQING21 EVIBAJ21 2 0 0.0700 0.7000 308.2900   1049
EPRADA21 ES.AGU21 1 0 1.8000 8.5900 53.14000    551
EPRADI21 EPARLA21 1 0 0.5800 4.3000 236.2200    866
EPRADO21 EARGAZ21 1 0 0.0300 0.4800 221.6300   1364
EPRADO21 EPQING21 1 0 0.0800 1.0000 460.0800   1338
EPRADS21 ETRETA21 1 0 0.6700 4.0600 392.7700    656
EPRADS21 EVILLV22 1 0 0.2900 1.8900 302.3100    918
EPROSP21 ECOTO 22 1 0 0.0400 0.4100 207.7100   1246
EPROSP21 EPROSP22 1 8 0.0000 0.0500 0.000000   9999
EPSFER21 ELOECH22 1 0 0.2900 3.0000 28.10000   1259
EPSFER21 ESS RE22 1 0 0.5200 4.6300 162.4400   1312
EPSMIG21 ESIERO21 1 0 8.8800 46.550 562.7900    997
EPSMIG21 ESIERO21 2 0 8.4800 45.580 501.8000   1207
EPTO C11 ETARIF12 2 0 0.2700 2.9300 34.22000   1688
EPUIGP21 ECONST21 1 0 1.3300 8.6500 61.05000   1128
EPUIGP21 EVPENE21 1 0 2.6300 11.200 197.6400   1102
EQUEL 21 ESEQUE21 1 0 2.2000 11.800 83.14000    970
ER.CAL21 ES.FOS21 1 0 0.2000 1.8900 22.75000   1338
ER.CAL21 ESENTM22 1 0 0.3200 2.9800 35.93000   1338
EREGOE21 ETDUMB21 1 0 0.0900 0.6700 8.570000   2046
EREGOE21 EVIMIA21 1 0 0.4000 3.1200 39.88000   1338
ERENED21 ETMUD121 1 0 1.9500 13.900 169.3600   1312
EREQUE11 EAVNAS12 1 0 0.0300 0.3200 36.58000   2061
ERETAM21 ETRETA21 1 0 0.0300 0.1600 1.030000    734
ERICOB21 EVILLC21 1 0 0.5300 4.2100 27.89000    656
ERICOB21 EVILLR21 1 0 1.6400 11.250 295.9700   1285
ERICOB21 EZAMOR21 1 8 1.8200 8.8900 60.21000    577
ERICOB21 EZARAT21 1 0 8.3700 40.500 280.3700    551
EROCAM11 ESAX  11 1 0 1.4200 15.010 161.8400   2078
EROCAM11 ETREME11 1 0 0.8200 7.9800 85.60000   2092
EROCIO21 EROCIO22 1 0 0.0000 0.0500 0.000000   9999
EROJAL21 ESMSAL21 1 0 0.3900 2.3800 26.69000   1574
EROMIC11 EOLMED11 1 0 2.3700 22.270 283.6800   2078
EROMIC11 EOLMED11 2 0 2.3700 22.270 283.6800   2092
EROMIC11 EPINIL11 1 0 1.3300 11.020 133.3000   2078
EROMIC11 EPINIL11 2 0 1.3300 11.020 133.3000   2092
ERUBI 11 EC.JAR11 1 0 0.0800 0.4300 4.660000   1327
ERUBI 11 EMAIAL11 1 0 3.8900 42.780 477.0000   1183
ERUBI 11 EVANDE11 1 0 4.1600 41.790 501.2900   1342
ERUBI 11 EVILAD11 1 0 0.6200 6.9800 72.34000   1385
ERUBI 21 EC.JAR22 1 0 0.0800 0.4900 3.470000   1128
ERUBI 21 EC.JAR22 2 0 0.0800 0.4900 3.470000   1128
ERUBI 21 ETCELS21 1 0 0.1200 0.7700 5.310000    682
ERUBI 21 EVILAD22 1 0 2.3200 9.6000 66.55000    446
ERUBIO21 ELA PO22 1 0 5.2000 27.340 310.6400    734
ES.AND21 EBADAL22 1 0 0.1600 0.8200 405.8100   1086
ES.AND21 ES.FOS21 1 0 0.3400 3.0100 108.7600    892
ES.AND21 ESANCU21 1 0 0.9900 5.0300 115.7200    629
ES.AND21 ETRINI21 1 0 0.0100 0.0700 30.17000   1086
ES.BOI21 EGAVAR21 1 0 0.2300 1.2800 56.18000    892
ES.CEL21 EVIC  22 1 0 2.5700 14.450 98.49000    577
ES.EST21 ES.PED21 1 0 0.6300 2.7600 22.71000    997
ES.EST21 ETRIVE21 1 8 2.7400 14.420 89.90000   1023
ES.JUS21 ES.JUS22 1 0 0.0000 0.0500 0.000000   9999
ES.PED21 EVELLE21 1 0 1.3100 6.6600 138.3900    866
ESABIN21 ETESCA21 1 0 3.7400 20.000 130.1700    498
ESAGUN21 ESAGUN22 1 0 0.0000 0.0500 0.000000   9999
ESAGUN21 EVALLU22 1 0 1.4100 6.4300 81.90000   1128
ESALAD21 ETDMNF21 1 0 0.5900 3.3600 94.81000   1180
ESALAD21 ETORLL21 1 0 0.0000 0.0500 0.000000   1075
ESALAD21 ETORLL21 2 0 0.0000 0.0500 0.000000   1075
ESALLE11 ESENTM11 1 0 5.0600 48.660 605.4000   1125
ESALTE21 EGUILL21 1 0 1.3000 7.5000 50.72000    892
ESALTE21 ESANTP21 1 0 0.4900 2.8500 19.26000    892
ESANAB21 EMUDAR21 1 0 13.620 61.380 385.2500    524
ESANCL21 EVLDIG21 1 0 1.1300 6.2600 847.4800    813
ESANGU21 ESABIN21 1 0 8.3300 33.230 226.4000    839
ESANTI21 ESOBRA21 1 0 0.9700 4.8900 56.28000    892
ESANTP21 ECARMO21 1 0 2.8600 14.860 94.03000    918
ESANTP21 EGUILL22 4 0 2.7000 14.360 99.13000    918
ESANTU11 EZIERB11 1 0 0.1400 1.2800 14.34000   2237
ESANTU21 ETSANT21 1 0 0.1100 1.1200 12.69000   1417
ESANTZ21 EVILLC21 1 0 2.8600 15.600 109.3600    577
ESANTZ21 EVILLM21 1 0 2.1500 11.650 82.21000    787
ESANZO11 ESANZO12 1 8 0.0000 0.1600 0.000000   9999
ESASER11 ECMITA11 1 0 0.9800 10.690 151.6700   2756
ESASER21 EMERID21 1 0 0.8800 6.6900 91.18000   1837
ESASER21 EMERID21 2 0 0.8800 6.6900 91.18000   1837
ESAUCE21 ESAUCE22 1 0 0.0000 0.0500 0.000000   9999
ESAUCE21 EVILLR21 2 0 2.9200 14.910 134.1100    577
ESAX  11 EADSAX12 2 0 0.0000 0.1600 0.000000    451
ESCHIN21 EFUENC22 1 0 0.0800 0.6600 335.1200    997
ESEGOR21 EVALLU21 1 0 0.9700 6.7500 86.51000   1732
ESEGOR21 EVALLU22 2 0 0.9700 6.7500 86.51000   1732
ESEGOV11 ELACER11 1 0 2.0200 21.120 320.0900   2583
ESENGR11 EGARO-11 1 0 3.2200 33.100 364.4900   1313
ESENGR11 ELA SE11 1 0 2.0200 18.700 206.6300   1212
ESENGR21 ESEQUE21 1 0 0.3700 2.3700 32.17000   1968
ESENGR21 ESEQUE21 2 8 0.3700 2.3700 32.17000   1968
ESENTM11 ESENTM12 1 0 0.0000 0.1600 0.000000   9999
ESENTM21 ESENTM22 1 0 0.0000 0.0500 0.000000   9999
ESIDEN21 ETGUEN21 1 0 0.1000 0.6800 4.960000    734
ESIERO21 ESOTOR21 1 0 0.5700 4.2400 48.22000   1233
ESILLE11 EADSIL12 1 0 0.0000 0.0800 23.23000    433
ESILLE11 EP.G.R11 1 0 3.8100 33.680 459.4500   2193
ESMSAL21 ESMSA221 2 8 0.0000 0.0500 0.000000  26240
ESMSAL21 ETREMB21 2 0 0.5600 4.0000 64.48000   1837
ESMSAL21 ETREMN21 1 0 0.5600 4.0000 64.48000   1837
ESOLOR11 EPENAG11 1 0 0.6700 6.8500 102.4000   2699
ESOLOR11 ETDUDA11 1 0 0.3000 3.0600 45.68000   3189
ESOTOR11 ESALAS11 1 0 1.6800 15.600 180.3900   1573
ESOTOR21 ETABIE21 1 0 1.1400 12.160 126.6500   1390
ESS RE11 ELACER11 1 0 0.3700 3.4700 51.43000   2092
ESS RE21 ESS RE22 1 0 0.0000 0.0500 0.000000   9999
ESS RE21 ET3T.C21 1 0 0.7600 5.1400 74.94000   1049
ESS RE21 ETCGIS21 2 0 0.7600 5.1800 94.81000    839
ESTAMA11 ESALAS11 1 0 0.7000 7.7600 110.7800   2713
ESUBIR21 EBEGUE22 1 0 1.0800 4.8500 59.67000   1312
ETABAR11 ETORDE11 1 0 2.1400 22.500 318.4600   2165
ETABER11 ETDLIT11 1 0 1.2200 11.860 131.4800   1198
ETACE121 EACEB122 1 0 0.1500 0.8500 5.970000    734
ETALAV21 EVIBAJ21 1 8 6.7800 40.720 548.6400   1259
ETANGC21 EBSNUE22 1 0 0.0600 0.4000 15.25000   1049
ETARIF11 EPTO C11 1 0 0.2900 2.9100 33.69000   1688
ETARRA21 ECONST22 1 0 0.4100 2.0300 21.69000    944
ETAYAA21 EVILLL21 1 0 6.4900 42.830 315.2900    682
ETBABA21 ETACE121 1 0 0.2900 1.6500 11.36000    734
ETBABB21 ETACE221 1 0 0.2900 1.6500 11.36000    734
ETBABB21 ETSANT21 1 0 0.1400 0.8600 11.05000   1180
ETCELS21 ES.JUS22 1 0 0.5900 3.9000 26.98000    682
ETCGIS21 ET3T.C21 1 0 0.0000 0.0500 16.10000   1574
ETDUDA11 EABANT11 1 0 1.0400 10.900 160.8800   2727
ETELLE21 EVILLA21 1 0 4.7100 16.410 111.6300    446
ETERRE11 ETRILL11 1 0 4.7400 38.190 454.0600   2121
ETFOR121 EVITOR21 1 0 0.2400 2.0800 14.88000   1023
ETFOR221 EVITOR21 1 0 0.2400 2.0800 14.88000   1023
ETIBO 21 ETOMEZ21 1 0 2.0400 11.350 73.70000    787
ETLEGA21 EVIBAJ22 1 0 0.6400 3.8900 393.6000    734
ETMUD121 EVILLC21 1 0 4.5000 32.720 372.5200    997
ETMUD221 EVILLC21 2 0 4.5500 33.060 376.4500    997
ETNTBS21 EBSNUE22 1 0 0.1500 0.7400 381.8200   1086
ETNTBS21 ETNTGR21 1 8 0.0000 0.0500 0.000000   9999
ETORAR21 EROCIO22 1 0 2.7500 15.870 57.44000    918
ETORDE11 EGALAP11 1 0 4.1000 39.280 563.0500   1284
ETORDE11 ESEGOV11 1 0 3.2800 28.990 488.3200   2165
ETORDE11 EVCRRE11 1 0 1.0200 8.1300 130.7400   1313
ETORDE21 EVALPA21 1 0 3.8000 35.460 501.4000   1049
ETORDE21 EZAMOR21 1 0 5.4400 26.500 179.9400    551
ETORDE21 EZARAT21 1 0 2.1800 12.000 196.7600    551
ETORRC21 EVIBAJ22 1 0 0.2400 1.6300 117.7900    866
ETORRE11 EELIAN12 1 0 0.8800 9.1000 100.9300   1270
ETORRI21 EVIBAJ22 1 0 3.6300 21.970 317.3100   1128
ETORS221 ETORSE21 1 0 0.0500 0.4800 0.000000   9999
ETORS221 ETORSE21 2 8 0.0500 12.000 0.000000    367
ETORS221 ETORSE21 3 8 0.0500 19.500 0.000000   9999
ETORSE21 EMEQUI21 1 0 3.9800 12.630 87.83000    367
ETOTAN11 EPALMA11 1 0 2.0300 16.910 195.4100   2064
ETRILL11 EOLMED12 1 0 2.7200 34.420 546.3600   1558
ETRINI21 ETNTBS21 1 0 0.0000 0.0500 0.000000  26240
ETRINI21 ETNTGR21 2 0 0.0000 0.0500 0.000000  26240
ETRUJI21 EALMAR22 1 0 3.7000 19.370 131.1400    472
ETRUJI21 EMERID21 1 0 6.0200 31.510 211.3200    446
ETSESU21 ELA PO22 1 0 4.8400 23.380 146.6100    446
ETUDEL21 EMAGAL21 1 0 2.4900 12.630 84.90000    944
ETVICA21 EVIBAJ22 1 0 0.7300 4.7500 140.4100    866
EUNINS21 EUNINS22 1 8 0.0000 0.0500 0.000000   9999
EVALDE11 ECARMO11 1 0 7.5200 75.150 876.5300    952
EVALLD21 EZARAT21 1 0 0.5400 2.9500 260.6200    598
EVALLD21 EZARAT21 2 0 0.4600 2.3900 105.5000    558
EVALLE21 EVILLL21 1 0 1.4800 11.840 134.6700   1075
EVALLU21 EVALLU22 1 0 0.0000 0.0500 0.000000   9999
EVANDE11 EASCVA11 2 0 1.1500 11.260 140.7100   1356
EVANDE11 ELA PL11 1 0 4.7700 50.690 547.3000   1991
EVCRRE11 EVILLR11 1 0 3.4100 26.960 433.1900   1299
EVELIL11 EHERRE11 1 0 1.3000 15.890 179.4800   1472
EVELLE21 ECARTE22 1 0 2.1100 11.450 73.26000    997
EVIBAJ21 ECOSLA22 1 8 0.7800 4.7700 522.0200    498
EVIBAJ21 EVIBAJ22 1 8 0.0000 0.0500 0.000000   9999
EVIC  11 EVIC  12 1 0 0.0000 0.1600 0.000000   9999
EVIC  21 EVIC  22 1 8 0.0000 0.0500 0.000000   9999
EVIENT21 EMARIA21 2 0 0.5200 3.3600 45.21000   1692
EVIENT21 EVIENT22 1 0 0.0000 0.0500 0.000000   9999
EVILAD21 ES.JUS21 1 0 1.7200 5.6400 39.17000    708
EVILAD21 EVILAD22 1 8 0.0000 0.0500 0.000000   9999
EVILAD21 EVPENE21 1 0 1.8000 5.8800 156.2600    892
EVILEC11 EHERRE11 1 0 2.9900 28.880 414.2600   1327
EVILLA11 EHERRE11 1 8 7.4700 65.200 1037.660   1299
EVILLC21 EVILLR21 1 0 2.5700 17.230 116.5300    656
EVILLC21 EVILLR21 2 0 2.5700 17.230 116.5300    656
EVILLL21 EVILLI21 1 0 0.4400 3.6300 41.53000   1075
EVILLM21 EVILLR21 1 0 4.6000 29.570 216.9400    656
EVILLN21 EESCAT23 1 0 5.3700 27.590 207.6900    551
EVILLN21 EVILLN22 1 0 0.0000 0.0500 0.000000   9999
EVILLR21 ESAUCE22 1 0 2.7600 15.250 127.2700    577
EVILLV21 EVILLV22 1 0 0.0000 0.0500 0.000000   9999
EVLCAR21 ECATAD22 1 0 1.5400 7.8000 148.8600   1259
EVLCAR21 ECATAD22 2 0 1.5400 7.8000 148.8600   1259
EVLDIG21 EVLCAR21 1 0 1.3600 7.2600 460.5200    787
EVNESC11 EOLMED11 1 0 1.0700 13.300 200.9200   1775
EVNESC11 ETRILL11 1 0 1.9000 23.540 356.2900   1717
EXOVE 11 EALUMI12 1 0 0.0800 0.7400 8.310000   1587
EXOVE 11 EP.G.R12 1 0 1.4400 13.420 162.2700   1587
EZONAF21 EZAL  21 1 0 0.0200 0.3300 147.0200   1128
EZONAF21 EZAL  21 2 0 0.0200 0.3300 147.0200   1128
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440    858 .G.RO61HOSPI
F0PERR21 FPERRE24 1 0 0.0100 0.0500 20.00000    970 0PERR61PERRE
F0PERR21 FPERRE25 2 0 0.0100 0.0500 20.00000    970 0PERR62PERRE
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.00000   1160 A.COM61MTCRO
FA.COM21 FZBXV621 1 0 1.5560 10.454 74.00000   1273 A.COM61ZBXV6
FA.DOU21 FCOUFF21 1 0 0.7660 3.8810 1449.850    545 A.DOU61COUFF
FA.LI621 FG.SYN23 1 0 0.0700 0.3900 2.000000    650 A.LI661G.SYN
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 444.0000    496 A.MOU61DURAN
FA.NOU21 FFLEAC21 1 0 0.0940 0.4750 177.0000    595 A.NOU61FLEAC
FA.NOU21 FFLEAC21 2 8 0.0940 0.4760 178.0000    595 A.NOU62FLEAC
FABLAI21 FLATEN22 1 0 1.3200 8.8400 64.00001   1172 ABLAI61LATEN
FABLAI21 FPERTA21 2 8 0.3100 2.0500 14.00000   1273 ABLAI62PERTA
FAIRVA21 FBONN621 1 0 3.0640 20.350 239.0000    932 AIRVA61BONN6
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 16.00000   1249 AIRVA61JUMEA
FALBER11 FALBER13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FALBER11 FG.ILE13 2 0 0.7400 11.298 169.0000   3099 ALBER72G.ILE
FALBER12 FALBER11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FALBER12 FALBER14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FALBER12 FM.LAN11 1 0 1.2650 12.616 139.0000   2170 ALBER71M.LAN
FALBER13 FBATHI12 2 0 0.0990 1.0460 12.00000   1926 ALBER72BATHI
FALBER13 FCOCHE11 1 0 0.6940 9.8180 64.00001   2585 ALBER71COCHE
FALBER13 FG.ILE11 3 0 1.6650 18.949 127.5000   1926 ALBER73G.ILE
FALBER14 FALBER13 1 7 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FALBER14 FBATHI11 1 0 0.1200 1.4050 13.00000   1926 ALBER71BATHI
FALBER14 FG.ILE14 1 0 0.7390 11.290 169.0000   3099 ALBER71G.ILE
FALBER21 FALBER23 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FALBER21 FCHAV621 1 0 4.8930 17.752 124.0000    617 ALBER61CHAV6
FALBER21 FLONG621 1 8 4.4860 17.749 123.0000    565 ALBER61LONG6
FALBER21 FMALGO22 1 0 3.9120 16.505 114.0000    565 ALBER61MALGO
FALBER21 FUGINE21 1 0 1.1030 4.3130 30.00000    392 ALBER61UGINE
FALBER21 FZRAN621 2 0 2.0800 8.1700 56.00000    565 ALBER62ZRAN6
FALBER23 FBATHI21 1 0 0.2410 1.0730 8.000000    786 ALBER61BATHI
FALBER23 FCONTA21 1 0 2.3500 10.040 70.00000    565 ALBER61CONTA
FALBER23 FVEN.P21 1 0 0.3930 1.5300 10.00000    231 ALBER61VEN.P
FALESI21 FBERT521 1 0 0.1000 0.3470 145.0000    556 ALESI61BERT5
FALESI21 FR.COT22 1 0 0.0070 0.0500 4.000000    580 ALESI61R.COT
FALLIN21 FCORNI21 1 0 2.4200 14.490 108.0000    966 ALLIN61CORNI
FALLIN21 FZALL721 1 0 1.4080 8.3420 62.00000    966 ALLIN61ZALL7
FALMA 21 FBAUDR21 1 0 0.1450 0.1980 56.00000    400 ALMA 61BAUDR
FALOUE21 FMALA621 1 0 0.1300 1.0900 424.0000    945 ALOUE61MALA6
FALOUE21 FPLAIS21 1 0 0.1370 0.4430 184.0000   1083 ALOUE61PLAIS
FALSAC21 FPERRE25 1 0 0.1240 0.4230 368.0000    620 ALSAC61PERRE
FALSAC21 FPUTEA21 1 0 0.0900 0.3100 272.0000    620 ALSAC61PUTEA
FAMARG21 FARGOE21 1 0 1.3000 5.9500 40.00000    956 AMARG61ARGOE
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.00000    639 AMARG61ZARGO
FAMELO21 FBLERI21 1 8 0.2200 0.4800 196.0000   9999 AMELO61BLERI
FAMELO21 FSAUS521 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5
FAMFAR21 FRATIE21 1 0 0.0500 0.3900 154.0000    835 AMFAR61RATIE
FAMFAR22 FRATIE21 2 0 0.0500 0.3900 152.0000    835 AMFAR62RATIE
FAMIEN21 FARGOE23 2 0 0.2600 1.7500 12.00000    753 AMIEN62ARGOE
FAMIEN21 FZARGO21 1 0 0.2600 1.7400 12.00000    639 AMIEN61ZARGO
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.0000    955 AMIEN61ZBXV6
FAMNEV21 FRICHE21 1 0 0.3100 1.5800 30.00000    328 AMNEV61RICHE
FAMNEV21 FZGAN521 2 0 0.3020 1.8360 53.53900    360 AMNEV62ZGAN5
FAMPER21 FSEINE21 1 0 0.0320 0.0980 28.00000    405 AMPER61SEINE
FAMPER22 FSEINE22 2 0 0.0090 0.0550 32.00000    440 AMPER62SEINE
FAMPER23 FSEINE22 3 0 0.0260 0.0590 22.00000    405 AMPER63SEINE
FAMPON21 FPORCH21 1 0 0.1300 0.5900 4.000000    881 AMPON61PORCH
FANOUL21 FETIVA21 1 0 2.8900 19.200 136.0000   1070 ANOUL61ETIVA
FANOUL21 FZL.NO21 1 0 0.8900 5.9000 41.00000   1070 ANOUL61ZL.NO
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FANSER21 FANSER23 1 2 0.0000 0.0000 0.000000   9999
FANSER21 FANSER24 1 2 0.0000 0.0000 0.000000   9999
FANSER21 FPRRTT21 1 0 0.8050 5.3960 53.10000   1035 ANSER61PRRTT
FANSER22 FAVELI24 1 0 0.7480 4.9780 34.80000   1237 ANSER61AVELI
FANSER22 FZBERC21 1 0 0.6490 2.8930 20.00000    975 ANSER61ZBERC
FANTIB21 FMOUGI21 1 0 0.2190 1.8850 748.0001   1088 ANTIB61MOUGI
FANTIB21 FMOUGI21 2 0 0.2190 1.8880 748.0001   1088 ANTIB62MOUGI
FAOSTE22 FBISSY21 1 0 2.3880 10.273 67.00000    566 AOSTE61BISSY
FAOSTE22 FZGREN21 1 0 4.4730 23.815 170.0000    755 AOSTE61ZGREN
FAOSTE22 FZMAR821 1 0 1.7840 8.0110 54.00000    592 AOSTE61ZMAR8
FAQUED21 FCHENE21 1 8 0.2600 1.7300 55.00000    948 AQUED61CHENE
FAQUED21 FCHENE21 2 0 0.2600 1.7500 40.00001    520 AQUED62CHENE
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.00000    827 AQUED61CIROL
FAQUED21 FCIROL21 2 0 0.5500 3.6700 26.00000   1172 AQUED62CIROL
FAQUED21 FCIROL21 3 8 0.5500 3.6800 26.00000   1172 AQUED63CIROL
FAQUED21 FLISSE21 1 8 0.0430 0.3000 140.0000    760 AQUED61LISSE
FAQUED21 FLISSE21 2 8 0.0430 0.3000 140.0000    760 AQUED62LISSE
FAQUED21 FZCOQ521 2 0 0.2680 1.2570 36.00000    881 AQUED62ZCOQ5
FAQUED21 FZCOQU21 1 8 0.2620 1.2220 30.00000    881 AQUED61ZCOQU
FARDOI21 FMOTT521 1 0 0.9300 5.9200 150.0000   1025 ARDOI61MOTT5
FARDOI21 FTAVEL21 1 0 0.6500 4.3500 30.00000   1233 ARDOI61TAVEL
FARDOI21 FTAVEL21 2 0 0.6500 4.3500 32.00000   1233 ARDOI62TAVEL
FARDOI21 FTAVEL21 3 0 0.6500 4.3200 32.00000   1233 ARDOI63TAVEL
FARENC21 FB.MAI21 1 0 0.2420 0.4690 170.0000    510 ARENC61B.MAI
FARENC21 FSAUM621 1 0 0.1000 0.8660 338.0000    820 ARENC61SAUM6
FARENC21 FSEPTE21 1 0 0.3810 2.0870 312.0000    820 ARENC61SEPTE
FARENC21 FV.POR21 1 0 0.2030 0.8530 431.0000    542 ARENC61V.POR
FARGE621 FFALLO21 1 0 0.0600 0.2400 136.0000    970 ARGE661FALLO
FARGE623 FCORME23 1 0 0.0900 0.5300 296.0000    970 ARGE661CORME
FARGE623 FPERRE25 1 0 0.1600 1.1300 548.0000    970 ARGE661PERRE
FARGEN21 FS.PON21 1 0 3.8440 22.896 168.0000   1131 ARGEN61S.PON
FARGIA11 FARGIA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FARGIA12 FCANTE11 1 0 2.5050 28.257 289.0560   2050 ARGIA71CANTE
FARGIA21 FMOUGU21 2 8 0.3430 2.3620 321.2630   1172 ARGIA62MOUGU
FARGIA21 FMOUGU22 1 0 0.3480 2.5880 241.9330   1172 ARGIA61MOUGU
FARGIE21 FETUPE21 1 0 0.8700 4.4400 31.00000    654 ARGIE61ETUPE
FARGIE21 FSIERE22 1 0 4.6450 21.857 152.0000    654 ARGIE61SIERE
FARGOE11 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-3.2
FARGOE11 FCHEVA11 1 0 0.8400 11.050 183.0000   3465 ARGOE71CHEVA
FARGOE11 FFRUGE12 1 0 1.3070 17.156 284.0000   3465 ARGOE71FRUGE
FARGOE11 FPENL512 1 0 1.2100 20.650 360.0000   3465 ARGOE71PENL5
FARGOE11 FTERRI11 2 0 1.6800 22.150 366.0000   3465 ARGOE72TERRI
FARGOE11 FTERRI12 3 8 2.6300 25.800 299.0000   1514 ARGOE73TERRI
FARGOE13 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1
FARGOE13 FCHEVA13 2 0 0.8300 10.940 181.0000   3465 ARGOE72CHEVA
FARGOE13 FLIMEU11 1 0 0.4920 8.3330 146.0000   3465 ARGOE71LIMEU
FARGOE13 FMANDA13 1 0 2.3800 31.240 518.0001   3465 ARGOE71MANDA
FARGOE13 FTERRI14 1 0 1.6800 22.110 366.0000   3465 ARGOE71TERRI
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGOE21 FB.CO621 1 0 3.5000 15.820 108.0000    894 ARGOE61B.CO6
FARGOE21 FZARGO21 1 8 0.0100 0.1000 2.000000    639 ARGOE61ZARGO
FARGOE21 FZH.B521 1 0 1.7160 11.520 82.00001   1273 ARGOE61ZH.B5
FARGOE23 FBXCH521 1 0 3.2100 21.640 155.0000    753 ARGOE61BXCH5
FARLOD21 FGEN.P22 1 8 0.3360 1.7610 113.0000    557 ARLOD61GEN.P
FARMEN21 FWEPPE21 1 0 0.3200 2.1200 16.00000   1273 ARMEN61WEPPE
FARMEN22 FWEPPE23 2 0 0.3100 2.1000 14.00000   1273 ARMEN62WEPPE
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1249 ARNAG61QUINT
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1032 ARNAG62QUINT
FARNAG21 FZQUI521 1 0 0.4900 2.3300 16.00000    539 ARNAG61ZQUI5
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.00000   1249 ARPEN61ZRIC5
FARPEN21 FZRIC621 2 0 0.9900 6.6000 48.00000   1172 ARPEN62ZRIC6
FARRI521 FARRIG26 2 0 0.0100 0.1000 28.00000    565 ARRI562ARRIG
FARRI522 FARRIG26 1 0 0.0100 0.1000 24.00000    565 ARRI561ARRIG
FARRIG26 FCHARE21 1 8 0.1450 0.8730 404.0000    950 ARRIG61CHARE
FARRIG26 FCHEVI21 1 8 0.9700 5.3410 155.0000    888 ARRIG61CHEVI
FARRIG26 FCOLON21 1 0 0.1570 1.0150 269.0000    920 ARRIG61COLON
FARRIG26 FCRETA21 1 8 0.1240 0.7550 422.0000    915 ARRIG61CRETA
FARRIG26 FGUESD21 1 0 0.0200 0.0800 31.00000    506 ARRIG61GUESD
FARRIG26 FMORBR21 1 8 0.6540 6.0850 179.0000   2008 ARRIG61MORBR
FARRIG26 FMORBR21 2 0 0.6550 6.0850 185.0000   2008 ARRIG62MORBR
FARRIG26 FSSMR 21 1 0 0.2380 1.0490 497.0000    520 ARRIG61SSMR
FARRIG26 FV.GEO21 1 0 0.4250 2.5930 46.00000    750 ARRIG61V.GEO
FARRIG26 FVIT.N21 1 0 0.0590 0.4410 182.0000    805 ARRIG61VIT.N
FARVIG21 FSENAR23 1 0 0.0800 0.4800 4.000000    881 ARVIG61SENAR
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    737 ASTON61LAPAR
FASTON21 FTARAS21 1 0 1.2730 5.7560 40.00000    771 ASTON61TARAS
FASTUR21 FCZRIE21 1 0 0.5250 3.8360 611.0000   1100 ASTUR61CZRIE
FASTUR21 FDECHY22 1 0 0.7200 4.8300 34.00000   1273 ASTUR61DECHY
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FATTAQ11 FMANDA14 2 0 0.2100 2.7600 45.80000   3465 ATTAQ72MANDA
FATTAQ13 FWARAN16 2 0 0.3650 4.7990 79.50001   3465 ATTAQ72WARAN
FATTAQ21 FECHIN21 1 0 2.3700 14.290 102.0000   1002 ATTAQ61ECHIN
FATTAQ21 FMANDA21 1 0 0.6000 4.0500 30.00000   1308 ATTAQ61MANDA
FATTAQ21 FZRUMI21 2 0 2.7000 13.780 97.00000   1002 ATTAQ62ZRUMI
FAUBE 21 FBARQU21 1 0 2.3100 15.540 110.0000   1249 AUBE 61BARQU
FAUBE 21 FCOMM721 1 0 4.8560 22.610 153.0000    938 AUBE 61COMM7
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.0000    731 AUBE 61MEZE5
FAUBE 21 FTHIOT21 1 0 5.2000 24.650 171.0000    779 AUBE 61THIOT
FAUBE621 FCZNEU21 1 0 0.0780 0.6760 268.0000    860 AUBE661CZNEU
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.0000    860 AUBE661SEINE
FAUBET21 FROGNA21 1 0 0.2500 1.1400 8.000000    928 AUBET61ROGNA
FAUBET22 FROGNA21 2 0 0.2540 1.1430 8.000000    928 AUBET62ROGNA
FAUBUS21 FMOLE 21 2 0 6.6980 26.999 199.5490    729 AUBUS62MOLE
FAUBUS21 FSSFEY21 1 0 3.5810 14.958 110.3550    729 AUBUS61SSFEY
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000    514 AUDI561RICHI
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000    514 AUDI562RICHI
FAUGUE21 FLAVER21 1 0 0.1400 0.2900 66.00000    300 AUGUE61LAVER
FAULNO21 FP.SAM21 1 0 0.5340 2.4480 16.00000    975 AULNO61P.SAM
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 30.00000    737 AUSSO61P.AND
FAUSTE21 FNATI322 1 0 0.0620 0.4460 209.0000    785 AUSTE61NATI3
FAUSTE22 FCORIO21 1 0 0.0890 0.3400 161.0000    361 AUSTE61CORIO
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    737 AUZAT61TARAS
FAVALL21 FJ.VIL21 1 0 1.5430 7.8320 53.00000    827 AVALL61J.VIL
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.00000    661 AVALL61VNOL
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FAVELI11 FWARAN14 2 0 2.1720 27.866 317.0000   3078 AVELI72WARAN
FAVELI12 FAVELI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FAVELI12 FGAVRE13 1 0 0.4500 7.8600 136.0000   3465 AVELI71GAVRE
FAVELI12 FMASTA11 2 0 0.6810 8.9540 148.0000   3465 AVELI72MASTA
FAVELI13 FGAVRE14 2 0 0.4400 7.7200 134.0000   4125 AVELI72GAVRE
FAVELI14 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FAVELI14 FMASTA14 1 0 0.9100 10.250 110.0000   2570 AVELI71MASTA
FAVELI14 FWEPPE11 1 0 0.5320 6.7140 121.0000   3078 AVELI71WEPPE
FAVELI16 FAVELI15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A
FAVELI21 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FAVELI21 FAVELI26 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1101 AVELI61EPINE
FAVELI21 FHELLE21 2 0 0.9660 6.4470 54.00000   1132 AVELI62HELLE
FAVELI24 FCZRIE21 1 0 1.0900 7.4600 54.00000   1273 AVELI61CZRIE
FAVELI24 FVENDI21 1 0 1.1800 7.8600 55.00000   1237 AVELI61VENDI
FAVELI26 FEPINE22 2 0 0.2920 1.9540 14.00000   1273 AVELI62EPINE
FAVELI26 FMASTA21 1 0 0.9280 10.179 150.0000   1324 AVELI61MASTA
FAVELI26 FZHEL521 1 0 0.6810 4.5400 32.00000   1273 AVELI61ZHEL5
FAVENI21 FBZGET21 1 8 0.0800 0.5600 268.0000   1000 AVENI61BZGET
FAVENI21 FCRIME21 1 0 0.1110 0.9770 386.0000    830 AVENI61CRIME
FAVENI21 FCZNEU21 1 0 0.0800 0.4600 260.0000    910 AVENI61CZNEU
FAVENI21 FPRIME21 1 0 0.2080 1.8020 704.0000    840 AVENI61PRIME
FAVENI21 FROMAI21 1 8 0.0730 0.5810 248.0000    840 AVENI61ROMAI
FAVIG621 FMOTT521 1 0 0.1210 0.7480 18.00000   1300 AVIG661MOTT5
FAVIG622 FMOTT521 2 0 0.1210 0.7480 18.00000   1308 AVIG662MOTT5
FAVIGN21 FCTAUR21 1 0 0.6600 4.4000 30.00000   1198 AVIGN61CTAUR
FAVIGN21 FMOTT521 1 0 0.3500 2.3600 18.00000   1233 AVIGN61MOTT5
FAVOI511 FCHINX11 3 0 0.0144 0.1437 1.380000   2200 AVOI573CHINX
FAVOI511 FCHINX12 4 0 0.0136 0.1438 1.190000   2200 AVOI574CHINX
FAVOI511 FDISTR11 1 0 0.5100 6.6200 82.00001   3196 AVOI571DISTR
FAVOI511 FDISTR11 2 0 0.5100 6.6200 82.00001   3196 AVOI572DISTR
FAVOI511 FG.AVO11 1 0 0.0090 0.1490 0.000000   2565 AVOI571G.AVO
FAVOI511 FG.AVO13 2 0 0.0100 0.1590 5.943000   1604 AVOI572G.AVO
FAVOI511 FLARCA11 1 0 1.0090 13.254 220.0000   3465 AVOI571LARCA
FAVOI511 FLARCA11 2 0 1.0080 13.253 219.7920   3465 AVOI572LARCA
FAVOI521 FAVOIN21 1 0 0.0420 0.2750 92.74200    936 AVOI561AVOIN
FAVOIN21 FDISTR21 1 0 1.2940 8.7750 159.0000    894 AVOIN61DISTR
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8290   1100 AVOIN61QUINT
FAVRON21 FZAVRO21 1 0 0.0110 0.0500 2.000000    881 AVRON61ZAVRO
FAVRON22 FZAVR521 2 8 0.0210 0.0660 6.000000    415 AVRON62ZAVR5
FAYRES11 FGAUDI14 1 0 2.6500 30.595 306.8140   2176 AYRES71GAUDI
FAYRES11 FRUEYR11 1 8 3.0930 33.803 364.7210   2280 AYRES71RUEYR
FAYRES24 FCOUFF21 1 0 1.8030 14.314 122.7510   1249 AYRES61COUFF
FAYRES24 FGANGE21 1 0 10.642 29.858 233.5580    470 AYRES61GANGE
FAYRES24 FSSVIC21 1 0 0.0670 0.6590 152.1630    991 AYRES61SSVIC
FAYRES24 FSSVIC21 2 0 0.0660 0.6470 152.1020    991 AYRES62SSVIC
FAYVEL21 FLUMES21 1 8 0.4200 1.8800 12.00000    641 AYVEL61LUMES
FAYVEL21 FLUMES21 2 0 0.2900 1.3100 10.00000    843 AYVEL62LUMES
FB.CAR11 FBIANC11 1 0 1.6650 15.592 196.0000   2006 B.CAR71BIANC
FB.CAR11 FBIANC11 2 0 1.6600 15.590 196.0000   2006 B.CAR72BIANC
FB.CAR21 FLINGO22 1 0 0.6900 4.6200 34.00000   1062 B.CAR61LINGO
FB.CAR21 FT.VIC21 1 0 0.8100 5.4800 40.00000   1062 B.CAR61T.VIC
FB.CAR23 FLINGO21 2 0 0.7100 4.7800 34.00000   1062 B.CAR62LINGO
FB.CAR23 FT.VIC22 2 0 0.8100 5.5400 44.00000   1062 B.CAR62T.VIC
FB.CHA21 FP.LAC21 1 0 0.3270 0.3070 104.0000    200 B.CHA61P.LAC
FB.CHA21 FROMAI21 1 0 0.1700 0.6600 574.0000    440 B.CHA61ROMAI
FB.CHA21 FTEMP523 1 0 0.0290 0.0890 26.00000    823 B.CHA61TEMP5
FB.CO521 FB.CO621 1 0 0.0100 0.1000 2.000000   1308 B.CO561B.CO6
FB.CO621 FSORRU21 1 0 2.7700 12.600 88.00000   1002 B.CO661SORRU
FB.EPI21 FDOMLO21 1 0 1.0200 6.8600 151.0000    934 B.EPI61DOMLO
FB.EPI21 FRAN.P21 1 0 6.2010 29.165 195.1210    845 B.EPI61RAN.P
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    539 B.EPI61RENNE
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    539 B.EPI62RENNE
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1249 B.EPI62ZSSL7
FB.GUE21 FPRINQ23 1 0 1.8930 7.9720 4035.165    879 B.GUE61PRINQ
FB.GUE22 FPRINQ24 2 0 1.9150 8.0270 4060.000    879 B.GUE62PRINQ
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 55.00000   1100 B.HAM61ZB.HA
FB.MAI21 FE.BOT21 1 0 0.2660 1.7590 594.0000    610 B.MAI61E.BOT
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 52.00000   9999 B.MAN61MEZE5
FB.MAN22 FMEZE521 2 0 0.0580 0.1780 52.00000   9999 B.MAN62MEZE5
FB.MES21 FZB.ME21 1 0 0.0060 0.0500 2.000000   1130 B.MES61ZB.ME
FB.MON11 FB.MON12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FB.MON11 FCHAFF11 2 0 2.2610 22.922 284.0000   3465 B.MON72CHAFF
FB.MON12 FCOULA13 2 0 1.7150 19.416 224.0000   3465 B.MON72COULA
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 26.00000    519 B.MON61B.VAL
FB.MON21 FBXCHA21 1 0 2.4500 10.830 76.00000    519 B.MON61BXCHA
FB.MON21 FG.CO621 1 0 0.3330 2.2040 31.00000    910 B.MON61G.CO6
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.0000    880 B.MON62GAMPA
FB.MON21 FGERVA21 1 0 1.2740 5.6790 40.00000    695 B.MON61GERVA
FB.MON21 FVALE821 1 0 1.2120 5.6350 52.00000    695 B.MON61VALE8
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 34.00000    485 B.MON62ZB.VA
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.00000    695 B.MON61ZCBAU
FB.MON21 FZCPB521 1 0 1.4460 9.5950 69.00000    880 B.MON61ZCPB5
FB.SE511 FB.TOL11 1 0 0.0457 0.1370 16.00000    480 B.SE571B.TOL
FB.SSB21 FDOBER21 1 0 1.9480 6.3120 3334.180    824 B.SSB61DOBER
FB.SSB22 FDOBER21 2 0 1.9360 6.2900 3324.183    824 B.SSB62DOBER
FB.TOL11 FCERN 11 1 0 0.0190 0.1820 2.000000   1228 B.TOL71CERN
FB.TOL11 FGEN.P13 1 0 1.1070 10.877 120.0000   1948 B.TOL71GEN.P
FB.VAL23 FZB.VA21 2 0 0.3650 1.6320 12.00000    519 B.VAL62ZB.VA
FBACAL22 FBRUGE21 1 0 0.5930 3.9510 32.79300    655 BACAL61BRUGE
FBACAL22 FD7BAC21 2 0 0.0123 0.0500 0.000000    855 BACAL62D7BAC
FBACAL22 FMQIS 21 1 0 1.1030 7.4390 76.48600    750 BACAL61MQIS
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBAIXA12 FGAUDI12 2 0 1.5650 22.203 263.7430   4380 BAIXA72GAUDI
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBAIXA13 FGAUDI13 1 0 1.5600 22.200 264.0000   4380 BAIXA71GAUDI
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FBAIXA21 FBAIXA25 2 2 0.0000 0.0000 0.000000   9999 CPL-1.4-2.4
FBAIXA21 FM.BRU21 1 0 0.1100 1.0890 547.2000    730 BAIXA61M.BRU
FBAIXA21 FSOLER21 1 0 0.3500 1.3100 334.0000    360 BAIXA61SOLER
FBAIXA25 FC.VIL21 1 0 0.0099 0.0500 2.696000    440 BAIXA61C.VIL
FBAIXA25 FM.BRU21 2 0 0.1100 1.0890 547.2190    730 BAIXA62M.BRU
FBALAR21 FFLORE21 1 0 1.5600 10.190 74.05600   1161 BALAR61FLORE
FBALAR21 FMTPEL21 1 0 1.2200 8.1150 58.00000   1233 BALAR61MTPEL
FBALMA21 FGRAMO21 1 0 0.0350 0.4310 228.2720   1091 BALMA61GRAMO
FBALMA21 FTOU.C22 1 0 0.0900 0.7750 307.2400    795 BALMA61TOU.C
FBALMA21 FVERFE21 1 0 0.8820 5.9910 163.3420   1080 BALMA61VERFE
FBARBA21 FSAUCA21 1 0 0.0200 0.0620 17.78400    311 BARBA61SAUCA
FBARBU21 FCRENE22 1 0 5.2960 24.684 163.0000    881 BARBU61CRENE
FBARBU21 FFOSSE21 1 0 4.5970 22.030 150.0000    881 BARBU61FOSSE
FBARJA21 FCROI621 1 0 4.8190 15.387 118.0000    660 BARJA61CROI6
FBARJA21 FZLAFI21 1 0 4.4640 12.426 88.00000    651 BARJA61ZLAFI
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBARNA11 FPALUE12 2 0 0.5700 9.5900 168.0000   3465 BARNA72PALUE
FBARNA11 FREMIS13 1 0 1.7300 22.670 374.0000   3465 BARNA71REMIS
FBARNA11 FROUGE13 2 0 1.0600 15.340 192.0000   3416 BARNA72ROUGE
FBARNA11 FVAUPA11 1 0 0.4400 5.7400 96.00000   3465 BARNA71VAUPA
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBARNA12 FPALUE13 1 0 0.5700 9.6000 168.0000   3465 BARNA71PALUE
FBARNA12 FPENL512 1 0 0.7100 12.050 210.0000   3465 BARNA71PENL5
FBARNA12 FREMIS13 2 8 1.7100 22.480 372.0000   3465 BARNA72REMIS
FBARNA12 FTERRI11 2 0 2.1400 28.110 466.0000   3465 BARNA72TERRI
FBARNA12 FVAUPA11 2 0 0.4400 5.7500 96.00000   3465 BARNA72VAUPA
FBARNA13 FBARNA14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBARNA13 FPALUE11 3 0 0.5600 9.5300 166.0000   3465 BARNA73PALUE
FBARNA13 FPENL513 2 0 0.7100 12.040 210.0000   3465 BARNA72PENL5
FBARNA13 FTERRI14 1 0 2.1360 28.087 466.0000   3465 BARNA71TERRI
FBARNA14 FPALUE14 4 0 0.5600 9.5200 166.0000   3465 BARNA74PALUE
FBARNA14 FROUGE13 1 0 1.0600 15.340 192.0000   3416 BARNA71ROUGE
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1172 BARP 61SAUCA
FBARP 21 FZBARP21 1 8 0.0300 0.2000 2.000000   1172 BARP 61ZBARP
FBARQU21 FBOSCH21 1 0 1.7700 11.780 84.00000   1308 BARQU61BOSCH
FBASTI21 FLANNE21 1 0 3.1700 20.680 148.0000    880 BASTI61LANNE
FBATEL21 FSSOU522 1 0 0.0100 0.1000 6.000000    530 BATEL61SSOU5
FBATHI21 FG.COE21 1 0 0.9980 6.4180 60.00000    780 BATHI61G.COE
FBATIG21 FCARDI22 1 0 0.0100 0.1000 16.00000    410 BATIG61CARDI
FBATIG21 FPERRE25 1 0 0.1480 0.5050 436.0000    670 BATIG61PERRE
FBATIG22 FCARDI21 2 0 0.0430 0.1000 38.00000    912 BATIG62CARDI
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.00000    847 BATZE61GAMBS
FBATZE21 FHAGU521 1 0 0.2501 1.8000 12.00000   1123 BATZE61HAGU5
FBATZE21 FHAGU522 2 8 0.4400 1.8000 12.00000    862 BATZE62HAGU5
FBATZE21 FMARL622 1 0 1.8040 11.989 87.00001   1100 BATZE61MARL6
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.00000    613 BATZE61REICH
FBAUDR21 FPERRE25 1 0 0.1640 0.5200 226.0000    506 BAUDR61PERRE
FBAYET11 FGAUGL11 1 0 3.0960 40.844 681.0001   2800 BAYET71GAUGL
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.0000   2130 BAYET71GREPI
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.8000   2130 BAYET72GREPI
FBAYET11 FMARMA11 1 0 3.7070 37.569 466.0000   2130 BAYET71MARMA
FBAYET11 FMARMA11 2 8 3.7100 37.594 466.0000   2130 BAYET72MARMA
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.0000   2600 BAYET71RULHA
FBAYET11 FRULHA11 2 0 1.0400 13.664 226.0000   2600 BAYET72RULHA
FBAYET11 FSSELO11 2 0 1.7100 23.110 338.0000   2800 BAYET72SSELO
FBAYET21 FBILLY21 1 0 1.1770 4.9910 63.00000    589 BAYET61BILLY
FBAYET21 FMTVIC21 1 0 2.2130 14.706 122.0000    814 BAYET61MTVIC
FBAYET21 FSEMIN21 1 0 2.4740 16.508 119.0000    358 BAYET61SEMIN
FBAYET21 FVOLVI22 1 0 2.7840 18.697 132.0000    814 BAYET61VOLVI
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.00000    715 BAYET61ZBILL
FBEC5 21 FMQIS 21 2 0 0.2670 1.1650 39.66700    490 BEC5 62MQIS
FBELLO21 FZB.FR21 1 0 0.0410 0.3220 160.0000    767 BELLO61ZB.FR
FBERAN21 FBONNI21 1 0 0.0900 0.4600 4.000000    881 BERAN61BONNI
FBERCL21 FZBERC21 1 0 0.0100 0.1000 2.000000   1273 BERCL61ZBERC
FBERG921 FCANTE22 1 0 1.2200 7.9450 58.00000    997 BERG961CANTE
FBERG921 FMARSI21 1 0 3.4800 22.660 165.0000    997 BERG961MARSI
FBERGH21 FMARL622 1 0 0.7700 11.000 172.0000   2200 BERGH61MARL6
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.00000    630 BERGH61SARR9
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.00000    630 BERGH62SARR9
FBERGH21 FZSAR621 1 0 0.6600 8.7100 144.0000   2076 BERGH61ZSAR6
FBERSA21 FPERTA21 1 0 0.0100 0.1000 4.000000    280 BERSA61PERTA
FBERSA22 FPERTA21 2 0 0.0100 0.1000 8.000000    400 BERSA62PERTA
FBERSA23 FPERTA21 3 0 0.0100 0.1000 6.000000    400 BERSA63PERTA
FBERT521 FCHEVI21 1 0 0.2250 0.7040 303.0000    736 BERT561CHEVI
FBERT521 FCRETA21 1 0 0.0900 0.7200 286.0000    700 BERT561CRETA
FBEUVR21 FVENDI21 1 0 1.1400 6.0500 43.00000    975 BEUVR61VENDI
FBEUVR21 FZBEU521 1 0 0.4000 2.7000 20.00000    975 BEUVR61ZBEU5
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    419 BEZ.E61SSVIN
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    419 BEZ.E62SSVIN
FBEZAU11 FBEZAU12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBEZAU11 FHOUDR12 1 0 1.0400 13.650 226.0000   3465 BEZAU71HOUDR
FBEZAU11 FVIGY 13 2 0 0.8900 11.640 192.0000   3294 BEZAU72VIGY
FBEZAU12 FBLENO12 5 0 0.0500 0.5400 6.000000   1950 BEZAU75BLENO
FBEZAU12 FHOUDR11 2 0 1.0300 13.550 224.0000   3465 BEZAU72HOUDR
FBEZAU12 FMARL612 1 0 4.6300 51.060 625.0000   2070 BEZAU71MARL6
FBEZAU12 FVIGY 14 1 0 0.8900 11.630 192.0000   3294 BEZAU71VIGY
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBEZAU21 FVANDI22 1 0 0.8200 5.4500 40.00000   1172 BEZAU61VANDI
FBEZAU21 FZPELT21 1 0 0.9150 8.7080 122.0000   1172 BEZAU61ZPELT
FBEZAU22 FC.MET22 1 0 1.5710 10.705 79.00001   1172 BEZAU61C.MET
FBEZAU22 FCUSTI21 1 0 0.7600 5.0700 36.00000   1172 BEZAU61CUSTI
FBEZAU22 FVANDI21 2 0 0.8200 5.4300 40.00000   1172 BEZAU62VANDI
FBEZON21 FP.ROU21 1 0 6.8150 35.552 251.1910    983 BEZON61P.ROU
FBEZON21 FPTCHA21 1 0 6.7800 35.210 249.0000    846 BEZON61PTCHA
FBIANC11 FTRANS11 1 0 0.9360 9.4870 118.0000   2128 BIANC71TRANS
FBIANC11 FTRANS11 2 0 0.9400 9.4900 118.0000   2128 BIANC72TRANS
FBIANC21 FBOCCA23 1 0 0.2490 2.6580 1309.000    950 BIANC61BOCCA
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1100 BIANC61FREJU
FBIANC21 FMOUGI21 1 0 0.7320 5.3880 649.9999    982 BIANC61MOUGI
FBIANC21 FP.GR521 1 0 0.7100 5.1500 528.0000   1062 BIANC61P.GR5
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.000000    814 BILLY61ZBILL
FBISSY21 FG.ILE21 1 0 1.6300 7.6800 107.0000    630 BISSY61G.ILE
FBLAUX21 FZBLAU21 1 0 0.0123 0.0500 2.000000   1059 BLAUX61ZBLAU
FBLAY521 FBLAYA21 1 8 0.1320 0.2530 73.53400    550 BLAY561BLAYA
FBLAY521 FMQIS 21 1 0 2.3740 16.169 118.8010    520 BLAY561MQIS
FBLAYA11 FBRAUD12 1 0 0.0200 0.2100 2.000000   2180 BLAYA71BRAUD
FBLAYA12 FBRAUD14 2 0 0.0100 0.2300 2.000000   1950 BLAYA72BRAUD
FBLAYA13 FBRAUD13 3 0 0.0200 0.2400 4.000000   1950 BLAYA73BRAUD
FBLAYA14 FBRAUD13 4 0 0.0200 0.2600 4.000000   1950 BLAYA74BRAUD
FBLAYA21 FBRAUD21 1 0 0.1330 0.2500 75.99599    590 BLAYA61BRAUD
FBLERI21 FSAUS521 1 0 0.3970 1.2980 378.0000    280 BLERI61SAUS5
FBLOCA21 FLIMEU21 1 0 0.7200 5.4230 1892.000    967 BLOCA61LIMEU
FBLOCA21 FZH.B521 1 0 0.7550 5.0230 36.00000   1308 BLOCA61ZH.B5
FBOCCA23 FMOUGI21 1 0 0.1410 1.0890 442.0000    730 BOCCA61MOUGI
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBOCTO12 FM.SEI14 1 0 0.7100 9.3700 154.0000   3465 BOCTO71M.SEI
FBOCTO12 FMORBR11 1 0 1.5650 20.572 340.0000   3465 BOCTO71MORBR
FBOCTO12 FN.SE211 2 0 0.0100 0.1500 2.000000   3465 BOCTO72N.SE2
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBOCTO13 FM.SEI11 2 0 0.7100 9.3700 155.0000   3465 BOCTO72M.SEI
FBOCTO13 FMORBR11 2 0 1.6060 21.112 350.0000   3465 BOCTO72MORBR
FBOCTO13 FN.SE111 1 0 0.0100 0.2200 4.000000   3465 BOCTO71N.SE1
FBOISS11 FBOISS12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBOISS11 FCHAFF11 1 8 0.7240 7.9180 80.00000   1752 BOISS71CHAFF
FBOISS11 FMIONS13 1 0 0.6170 6.6050 70.00000   2300 BOISS71MIONS
FBOISS21 FC.FO621 1 0 0.6400 4.2600 30.00000   1123 BOISS61C.FO6
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.99999    857 BOISS61CUS.P
FBOISS21 FCUS.P21 2 8 0.6440 4.8350 83.00000    857 BOISS62CUS.P
FBOISS21 FGEN.P22 1 8 6.2060 27.410 209.0000    708 BOISS61GEN.P
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 43.00000    755 BOISS61MEUNI
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 26.00000    900 BOISS61MEYZI
FBOISS21 FMIONS23 2 0 1.1960 7.9180 83.00001    900 BOISS62MIONS
FBOISS21 FSSV.E21 3 0 1.2710 8.5160 62.00000    900 BOISS63SSV.E
FBOISS21 FZJOUX21 1 0 0.7660 7.3750 105.0000    862 BOISS61ZJOUX
FBOLL521 FC.RHO21 1 0 2.0000 10.200 101.0000    816 BOLL561C.RHO
FBOLL521 FCROI621 1 0 0.2800 1.8800 23.00000   1062 BOLL561CROI6
FBOLL521 FCROI621 2 0 0.2800 1.8800 24.00000   1062 BOLL562CROI6
FBOLL521 FPRRLA21 1 0 0.6000 2.8600 47.00000    430 BOLL561PRRLA
FBOLL521 FPRRLA22 2 0 0.5600 2.6700 18.00000    430 BOLL562PRRLA
FBOLL521 FTERRA21 1 0 3.7700 17.660 124.0000    816 BOLL561TERRA
FBOLL521 FTRI.P24 1 0 0.3200 2.1700 16.00000   1062 BOLL561TRI.P
FBOLL521 FTRI.P24 2 0 0.3400 2.3000 16.00000   1062 BOLL562TRI.P
FBONN621 FORANG21 1 0 2.1200 14.110 102.0000   1012 BONN661ORANG
FBONN621 FVALDI21 1 0 1.6520 10.431 84.54399   1180 BONN661VALDI
FBONN621 FVALDI21 2 0 1.6500 10.420 84.45900   1180 BONN662VALDI
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 216.0000    905 BONNE61CUS.P
FBONNE22 FCUS.P21 2 0 0.0810 0.4920 254.0000    570 BONNE62CUS.P
FBONNI21 FMEZE521 1 0 1.7000 11.350 82.00001   1172 BONNI61MEZE5
FBONNI21 FZRIC521 1 0 1.7430 11.616 84.00000   1172 BONNI61ZRIC5
FBOR.C21 FFLOIR21 1 0 0.3600 0.7300 424.0000    445 BOR.C61FLOIR
FBORT 21 FMOLE 21 1 0 1.0860 4.9000 33.58600    555 BORT 61MOLE
FBORT 22 FMOLE 21 2 0 1.0760 4.8480 33.22200    555 BORT 62MOLE
FBOSCH21 FROUGE21 1 0 0.4280 2.8550 82.00001   1308 BOSCH61ROUGE
FBOUCH11 FMASTA13 1 0 0.0320 0.3040 154.0000    940 BOUCH71MASTA
FBOUDE21 FC.RHO21 1 0 2.4300 11.460 80.00000    862 BOUDE61C.RHO
FBOUDE21 FMTPEZ21 1 0 1.6800 7.9300 52.00000    862 BOUDE61MTPEZ
FBOULE21 FNANTE24 1 0 0.0860 0.8850 427.0000    690 BOULE61NANTE
FBOULE21 FPUTEA21 1 0 0.0910 0.6130 286.0000    490 BOULE61PUTEA
FBOUSC21 FBRUGE21 1 0 0.2600 0.7800 226.0000    460 BOUSC61BRUGE
FBOUTD21 FBOUTR21 2 8 0.0243 0.0500 8.000000   2100 BOUTR62BOUTD
FBOUTR13 FP.ORG12 1 0 1.6590 21.818 362.0000   3192 BOUTR71P.ORG
FBOUTR13 FPRION11 1 0 0.1470 2.3560 34.00000   3192 BOUTR71PRION
FBOUTR21 FFAVAR21 1 0 2.5700 12.040 84.00000    816 BOUTR61FAVAR
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.00000   1144 BOUTR61ORAIS
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 36.00000   1144 BOUTR61SSTUL
FBOUTR21 FTRANS21 1 0 1.0200 10.400 4902.000   1250 BOUTR61TRANS
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 30.00000   1144 BOUTR62ZG.BA
FBOUTR21 FZPELA21 1 0 0.3940 4.1700 62.00000   2200 BOUTR61ZPELA
FBRAEK21 FG.SYN21 2 0 0.2010 1.3450 10.00000   1308 BRAEK62G.SYN
FBRAEK21 FG.SYN23 1 0 0.1610 1.2270 10.20000   1308 BRAEK61G.SYN
FBRAIN21 FZBAST21 1 8 0.0060 0.0950 53.67200   1250 BRAIN61ZBAST
FBRAUD11 FBRAUD13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBRAUD12 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBRAUD12 FCUBNE11 4 0 0.6700 9.7800 122.0000   3072 BRAUD74CUBNE
FBRAUD12 FPREGU11 2 0 0.9940 14.430 178.0000   3072 BRAUD72PREGU
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBRAUD13 FCUBNE11 2 0 0.6400 9.3200 116.0000   3072 BRAUD72CUBNE
FBRAUD13 FCUBNE11 3 0 0.6700 9.7700 122.0000   3072 BRAUD73CUBNE
FBRAUD13 FMQIS 11 1 0 0.9200 11.920 147.0000   2374 BRAUD71MQIS
FBRAUD14 FPREGU11 1 0 0.9940 14.430 178.0000   3072 BRAUD71PREGU
FBREAU21 FPRELE21 1 0 0.5190 2.3360 16.00000    827 BREAU61PRELE
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100    831 BREN561PELIS
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960    831 BREN561VERFE
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    686 BRENC61BRENN
FBRENC22 FBRENN21 2 0 0.4900 1.0000 2.000000    682 BRENC62BRENN
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    682 BRENC63BRENN
FBRENN21 FMARTY21 1 0 1.7620 12.128 90.00000   1280 BRENN61MARTY
FBRENN21 FP.CHR21 1 0 1.2870 8.5350 62.11600   1300 BRENN61P.CHR
FBRENN21 FTDBRE21 2 8 0.0050 0.0504 2.000000   1160 BRENN62TDBRE
FBRENN22 FTDBRE21 3 0 0.0050 0.0504 0.000000   1160 BRENN63TDBRE
FBRENN22 FZCORO21 1 0 3.0430 21.038 182.1420   1160 BRENN61ZCORO
FBRENS21 FZMAR821 1 0 0.0340 0.1540 2.000000    681 BRENS61ZMAR8
FBREU521 FH.PAU21 1 0 0.6100 2.7900 18.00000    681 BREU561H.PAU
FBREUI11 FMARMA11 1 0 9.5000 71.430 702.0000   1410 BREUI71MARMA
FBREUI11 FRUEYR11 1 0 1.9600 21.402 230.0000   1186 BREUI71RUEYR
FBREUI21 FCHAST22 3 0 1.7500 7.8300 54.00000    555 BREUI63CHAST
FBREUI21 FMOLE 21 1 0 1.8020 8.3800 54.00000    904 BREUI61MOLE
FBREUI21 FMOLE 21 2 0 1.4700 8.2800 58.00000    797 BREUI62MOLE
FBREUI21 FP.CHA21 1 0 6.3960 28.640 199.3260    629 BREUI61P.CHA
FBREUI21 FZDONZ21 1 0 1.7800 8.1800 54.00000    629 BREUI61ZDONZ
FBREUI21 FZENCH21 1 8 1.6000 7.5500 50.00000    549 BREUI61ZENCH
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    629 BREUI61ZSSG7
FBREUI21 FZTALA21 1 0 3.9000 17.540 120.0000    629 BREUI61ZTALA
FBREVI21 FMALGO21 1 0 1.7820 7.5040 52.00000    333 BREVI61MALGO
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.00000    400 BRICH61ZBRI5
FBRICH22 FZBRIC21 2 0 0.0190 0.0580 16.00000    415 BRICH62ZBRIC
FBRIO621 FFLEAC21 1 0 5.5000 22.190 163.6010    831 BRIO661FLEAC
FBRIO621 FNIORT21 1 0 2.8950 12.221 90.06600    879 BRIO661NIORT
FBRIZE21 FNIORT21 1 0 0.0160 0.0500 6.000000   2200 BRIZE61NIORT
FBRIZE22 FNIORT21 2 8 0.0160 0.0500 6.000000   2200 BRIZE62NIORT
FBRODE21 FZDUV521 1 0 0.0230 0.1550 2.000000   1308 BRODE61ZDUV5
FBROMM11 FRUEYR11 7 8 0.1230 1.4040 9.054000    600 BROMM77RUEYR
FBROMM21 FRUEYR21 1 8 0.1100 0.4750 3.177000    363 BROMM61RUEYR
FBROMM22 FRUEYR21 2 0 0.1100 0.4850 3.244000    363 BROMM62RUEYR
FBROMM23 FRUEYR21 3 0 0.1200 0.5060 3.384000    363 BROMM63RUEYR
FBROMM24 FRUEYR21 4 8 0.1200 0.5210 3.484000    363 BROMM64RUEYR
FBROMM25 FRUEYR21 5 0 0.1300 0.5390 3.605000    363 BROMM65RUEYR
FBROMM26 FRUEYR21 6 0 0.1300 0.5700 3.811000    363 BROMM66RUEYR
FBRUGE21 FMQIS 22 1 0 0.5080 4.2380 1131.599    840 BRUGE61MQIS
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    655 BRUGE61ZPARR
FBRUNN21 FMARCK21 1 0 0.1300 0.8900 6.000000   1100 BRUNN61MARCK
FBRUNN21 FRHINA21 1 0 0.8200 5.6300 42.00000    744 BRUNN61RHINA
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 122.4000    999 BRUNN61RUHBO
FBUGEY11 FSSV.O14 2 0 0.0280 0.2820 34.00000   9999 BUGEY72SSV.O
FBUGEY12 FSSV.O16 3 0 0.0270 0.2990 28.00000   9999 BUGEY73SSV.O
FBUGEY13 FSSV.O15 4 0 0.0210 0.2940 4.000000   9999 BUGEY74SSV.O
FBUGEY14 FSSV.O13 5 0 0.0200 0.2900 4.000000   9999 BUGEY75SSV.O
FBUIRE21 FP.SAM23 1 0 2.6400 17.720 126.0000   1273 BUIRE61P.SAM
FBUSSU21 FETUPE22 1 0 0.7070 4.7110 34.00000    744 BUSSU61ETUPE
FBUSSU21 FMAMBE21 1 0 1.7290 11.050 79.00001   1037 BUSSU61MAMBE
FBUTTA21 FZBUTT21 1 0 0.0083 0.0500 0.086000    692 BUTTA61ZBUTT
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL
FBVILX11 FGAUGL11 2 0 0.0100 0.1500 2.000000   2285 BVILX72GAUGL
FBXBOU21 FTEMP521 1 0 0.1490 0.3750 184.0000    580 BXBOU61TEMP5
FBXCAI21 FJONQU21 1 0 0.4400 1.9700 28.00000    946 BXCAI61JONQU
FBXCAI22 FJONQU21 2 0 0.4400 1.9700 23.00000    946 BXCAI62JONQU
FBXCHA23 FZB.VA21 2 0 1.4180 6.3280 44.00000    519 BXCHA62ZB.VA
FBXCOU21 FZCOR621 1 8 1.2000 8.0000 58.00000   1249 BXCOU61ZCOR6
FBXLIE21 FFARRA21 1 0 1.7990 12.415 92.00000    632 BXLIE61FARRA
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.0000   1249 BXLIE61GRANZ
FBXLIE21 FSIRMI22 1 0 4.0100 27.330 200.0000   1249 BXLIE61SIRMI
FBXLIE21 FZGRA621 1 0 2.3000 15.320 110.0000   1012 BXLIE61ZGRA6
FBXMON21 FSSTUL21 1 0 0.5700 2.5200 18.00000    370 BXMON61SSTUL
FBXRE621 FCHAIN21 1 0 1.7900 8.5200 56.00000    483 BXRE661CHAIN
FBXRE621 FSSEA221 1 0 0.7800 5.0300 51.00000    430 BXRE661SSEA2
FBXRE621 FT.NO621 1 0 4.2400 20.100 130.0000    405 BXRE661T.NO6
FBXTO521 FBXTO523 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FBXTO521 FLATEN24 1 0 1.7500 12.010 88.00000   1172 BXTO561LATEN
FBXTO521 FZRUPR21 1 0 2.3800 13.530 94.99999    899 BXTO561ZRUPR
FBXTO523 FH.VIE21 1 0 2.7960 12.610 88.00000    507 BXTO561H.VIE
FBXTO523 FLATEN22 2 0 0.9500 9.2400 126.0000   1400 BXTO562LATEN
FBXTO523 FSETIE21 1 0 1.9200 8.6100 58.00000    899 BXTO561SETIE
FBXTO524 FL.CHA21 1 0 4.2600 20.970 146.0000    731 BXTO561L.CHA
FBXTO524 FLATEN21 3 0 0.9400 8.8700 128.0000   2200 BXTO563LATEN
FBZGET21 FDRANC21 1 8 0.0300 0.0500 10.00000    415 BZGET61DRANC
FBZGET21 FDRANC22 2 0 0.0110 0.0500 10.00000    520 BZGET62DRANC
FBZGET21 FSAUS521 1 0 0.2700 2.3500 918.0000   1000 BZGET61SAUS5
FBZGUI21 FETUPE21 1 8 1.4310 5.5980 38.00000    791 BZGUI61ETUPE
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 34.00000    791 BZGUI61MAMBE
FC.BOI21 FVLEVA21 1 0 0.8610 3.9470 78.00001    517 C.BOI61VLEVA
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.0000    420 C.FO661MIONN
FC.FON22 FZAMIG21 1 0 0.3080 2.0590 14.00000    877 C.FON61ZAMIG
FC.FON22 FZQUI521 1 0 1.0400 6.9300 50.00000   1249 C.FON61ZQUI5
FC.GOM21 FE.BOT21 1 0 0.3000 1.0970 352.0000    438 C.GOM61E.BOT
FC.GOM21 FE.BOT21 2 0 0.3000 1.0910 352.0000    438 C.GOM62E.BOT
FC.JAN21 FSAUM621 1 0 0.2569 0.4702 1540.000    270 C.JAN61SAUM6
FC.LEM21 FGOBEL22 1 0 0.2120 0.2900 84.00001    385 C.LEM61GOBEL
FC.ME521 FC.MET22 1 0 0.0102 0.0500 22.00000   9999 C.ME561C.MET
FC.MER21 FLINGO22 1 0 0.4920 3.0130 127.0000   1000 C.MER61LINGO
FC.MER21 FMOUGI21 1 0 0.8790 5.9050 162.0000   1000 C.MER61MOUGI
FC.MET21 FC.MET22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FC.MET21 FLANEU22 1 0 2.2960 15.496 113.2920    899 C.MET61LANEU
FC.MET22 FVOID 21 1 0 1.9300 12.850 92.99999   1172 C.MET61VOID
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 2.000000   1273 C.OME61ZC.OM
FC.REG21 FVIELM21 2 8 2.0100 13.360 106.0000    847 C.REG62VIELM
FC.REG21 FVIELM23 1 0 2.6490 12.359 86.00001    843 C.REG61VIELM
FC.REG21 FZMAGN21 1 0 1.1460 5.3040 45.93300    654 C.REG61ZMAGN
FC.RHO21 FL.NEU21 1 0 2.6900 12.210 84.00000    862 C.RHO61L.NEU
FC.RHO21 FL.NEU21 2 0 2.7400 12.439 90.99999    805 C.RHO62L.NEU
FC.RHO21 FTRI.P24 1 0 1.6820 8.7310 61.00000    920 C.RHO61TRI.P
FC.ROU22 FCHARP21 1 0 0.6360 4.1770 472.0000    850 C.ROU61CHARP
FC.ROU22 FVAISE21 1 0 0.0680 0.4520 152.0000    705 C.ROU61VAISE
FC.SEI21 FZC.SE21 1 0 0.5300 3.5300 26.00000   1100 C.SEI61ZC.SE
FCABAN21 FDARSE21 1 0 0.1400 0.9700 6.000000   1233 CABAN61DARSE
FCABAN22 FDARSE21 2 0 0.1400 0.9800 6.000000   1233 CABAN62DARSE
FCABES21 FM.BRU21 1 0 0.3050 1.5960 614.2661    770 CABES61M.BRU
FCABRI21 FREALT21 1 0 0.1100 0.6100 17.00000    555 CABRI61REALT
FCABRI21 FREALT21 2 8 0.1100 0.6100 17.00000    555 CABRI62REALT
FCAEN 21 FDRONN21 1 0 0.4090 1.9350 50.00000   1198 CAEN 61DRONN
FCAEN 21 FRANVI21 1 0 0.4500 3.0200 22.00000   1308 CAEN 61RANVI
FCAIL521 FE.BOT21 1 8 0.2700 1.7900 19.00000   1062 CAIL561E.BOT
FCAIL521 FRABAT21 1 8 0.7920 3.4910 254.0000    390 CAIL561RABAT
FCALA511 FCOR.P11 1 0 4.1860 42.432 526.0001   2200 CALA571COR.P
FCALA511 FMARTY11 1 0 2.9530 29.941 370.0000   2862 CALA571MARTY
FCALA521 FMUR  22 1 8 0.7610 7.1240 4160.271   1120 CALA561MUR
FCALA521 FP.ROU21 1 8 0.1210 1.0690 508.9000   1205 CALA561P.ROU
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCANTE11 FSAUCA13 2 0 1.9430 25.186 239.6340   2690 CANTE72SAUCA
FCANTE12 FSAUCA11 3 0 1.9400 25.172 238.0000   2690 CANTE73SAUCA
FCANTE21 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCANTE21 FNAOUT22 1 0 2.2950 15.224 110.7920   1172 CANTE61NAOUT
FCANTE22 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCANTE22 FMOUGU21 1 0 4.5330 33.759 235.5180   1884 CANTE61MOUGU
FCANTE23 FMARSI21 1 0 4.6780 30.486 222.0000    997 CANTE61MARSI
FCANTE23 FNAOUT22 2 0 2.1900 14.700 104.0000    911 CANTE62NAOUT
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCAPEL11 FLONNY14 1 0 1.6400 17.550 184.0000   2196 CAPEL71LONNY
FCAPEL12 FMASTA12 1 0 1.8900 20.210 212.0000   2570 CAPEL71MASTA
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCAPEL21 FH.VIE21 1 0 2.9850 14.747 103.0000    579 CAPEL61H.VIE
FCAPEL23 FP.SAM23 1 0 1.8300 12.240 88.00000   1273 CAPEL61P.SAM
FCARDI21 FNOVIO21 1 0 0.1310 0.8680 292.0000    720 CARDI61NOVIO
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.00001    316 CARDI61PASQU
FCARIS21 FSEREI22 1 0 0.4700 3.1400 22.00000   1100 CARIS61SEREI
FCARIS22 FSEREI21 2 0 0.4700 3.1400 22.00000   1100 CARIS62SEREI
FCARR521 FZCARR21 1 0 0.0100 0.1000 2.000000   1172 CARR561ZCARR
FCARR523 FZCAR621 2 0 0.0030 0.0500 0.140000   1172 CARR562ZCAR6
FCARRI21 FGOUVI21 1 0 0.5550 3.6170 26.00000    510 CARRI61GOUVI
FCARRI21 FTERRI21 1 0 0.4690 4.4170 64.00001   2046 CARRI61TERRI
FCARRI21 FZB.FR21 1 0 1.0830 7.1490 51.00000    510 CARRI61ZB.FR
FCARRI24 FMORU 21 1 0 1.7190 11.457 82.00001   1172 CARRI61MORU
FCARRI24 FTERRI21 2 0 0.4500 4.2600 62.00000   2200 CARRI62TERRI
FCARRI24 FVALES21 1 0 2.0650 13.764 100.0000   1023 CARRI61VALES
FCASTA21 FHARC722 1 8 0.1200 0.7200 333.0000    300 CASTA61HARC7
FCASTA22 FMOUL821 1 0 0.1030 0.6500 302.0000    600 CASTA61MOUL8
FCASTA22 FSEVRE21 1 0 0.1500 0.3610 129.0000    490 CASTA61SEVRE
FCATG112 FVIGY 12 1 0 0.4130 7.0300 122.0000   3465 CATG171VIGY
FCATG211 FVIGY 14 2 0 0.4150 7.0640 123.0000   3465 CATG272VIGY
FCATG311 FVIGY 13 3 0 0.4080 6.9510 122.0000   3465 CATG373VIGY
FCATG411 FVIGY 11 4 0 0.4110 6.9940 120.0000   3465 CATG474VIGY
FCAULA21 FPYRAM21 1 0 0.3990 0.5630 184.0000    385 CAULA61PYRAM
FCAULA21 FSEINE22 1 0 0.1250 0.5490 292.0000    840 CAULA61SEINE
FCAZAR11 FMARSI11 1 0 2.0960 29.202 466.7970   3316 CAZAR71MARSI
FCAZAR11 FMARSI11 2 8 2.0900 29.120 465.4500   3316 CAZAR72MARSI
FCAZAR11 FVERFE11 1 0 2.4210 32.079 528.0900   3255 CAZAR71VERFE
FCAZAR11 FVERFE11 2 0 2.4100 32.010 528.0000   3255 CAZAR72VERFE
FCAZAR21 FLANNE21 1 0 1.0500 5.0400 34.00000    828 CAZAR61LANNE
FCAZAR21 FLANNE21 2 0 0.7760 4.6700 33.99500   1018 CAZAR62LANNE
FCAZAR23 FJALIS22 1 0 6.6300 33.490 237.0000    828 CAZAR61JALIS
FCAZAR23 FLANNE21 3 0 0.7900 4.7300 34.00000   1018 CAZAR63LANNE
FCBAUD21 FG.CO621 1 0 0.0350 0.2330 2.000000   1123 CBAUD61G.CO6
FCBAUD21 FZCBAU21 1 8 0.1430 0.9470 6.000000   1123 CBAUD61ZCBAU
FCBRY 11 FM.SEI13 1 0 4.1500 32.020 310.0000   1812 CBRY 71M.SEI
FCBRY 11 FPENC511 1 0 0.2000 1.6220 16.00000   1988 CBRY 71PENC5
FCERGY11 FCERGY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCERGY11 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-3.1
FCERGY11 FTERRI11 3 0 0.8670 8.9490 189.0000   2366 CERGY73TERRI
FCERGY13 FMEZE512 2 0 0.9900 10.227 120.0000   2366 CERGY72MEZE5
FCERGY13 FTERRI12 1 0 0.8760 9.2120 102.0000   2366 CERGY71TERRI
FCERGY15 FMEZE512 1 0 0.9900 10.240 121.0000   2200 CERGY71MEZE5
FCERGY15 FTERRI13 2 0 0.8800 9.2480 104.0000   2366 CERGY72TERRI
FCERGY21 FPORCH21 1 0 1.6320 10.700 78.00001    926 CERGY61PORCH
FCERGY21 FPUISE21 1 0 0.2760 1.8410 14.00000   1172 CERGY61PUISE
FCERGY21 FZFRO721 4 0 0.4500 4.3300 77.00000   2062 CERGY64ZFRO7
FCERGY21 FZHER721 2 0 0.2600 2.8800 28.00000   1796 CERGY62ZHER7
FCERGY23 FZFRO621 3 0 0.4420 4.2450 76.00000   1600 CERGY63ZFRO6
FCERGY23 FZLIES21 1 0 0.3320 2.2340 16.00000   1140 CERGY61ZLIES
FCERGY25 FZHERB21 1 0 0.2580 2.8900 28.00000   1796 CERGY61ZHERB
FCERGY25 FZLIE521 1 0 0.3330 2.1510 17.00000    810 CERGY61ZLIE5
FCERNA21 FVESLE21 1 0 1.0500 7.0100 50.00000   1172 CERNA61VESLE
FCERNA21 FVESLE22 2 0 1.0500 7.0100 50.00000   1172 CERNA62VESLE
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400    932 CESTA61MASQU
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400    932 CESTA61PESSA
FCHA.S21 FCXNAY21 1 0 0.0100 0.1000 10.00000    325 CHA.S61CXNAY
FCHA.S22 FCXNAY21 2 0 0.0200 0.1000 12.00000    325 CHA.S62CXNAY
FCHAB721 FCZNEU21 1 0 0.0640 0.1960 56.00000    380 CHAB761CZNEU
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1249 CHABO61CHEV5
FCHABO21 FCOR.P21 1 0 1.1100 7.5400 56.00000   1249 CHABO61COR.P
FCHABR21 FL.NEU24 1 0 1.0860 5.6450 39.00000    695 CHABR61L.NEU
FCHABR21 FZCBAU21 1 0 3.3100 15.690 109.0000    695 CHABR61ZCBAU
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FCHAFF11 FG.ILE12 1 8 1.4400 20.469 322.0000   3456 CHAFF71G.ILE
FCHAFF11 FSSV.O11 4 8 0.5700 5.7800 72.00000   2300 CHAFF74SSV.O
FCHAFF12 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FCHAFF12 FCPNIE13 1 0 3.1610 35.012 363.0000   2110 CHAFF71CPNIE
FCHAFF12 FMIONS14 2 0 0.2880 3.6870 58.00000   2300 CHAFF72MIONS
FCHAFF12 FP.COR14 1 0 1.2920 14.824 171.0000   3465 CHAFF71P.COR
FCHAFF12 FSSV.O14 1 0 0.5620 5.7050 70.00000   2300 CHAFF71SSV.O
FCHAFF13 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FCHAFF13 FCPNIE11 2 0 2.2480 27.612 296.0000   2110 CHAFF72CPNIE
FCHAFF13 FMIONS11 1 0 0.5430 4.1740 42.00000   1764 CHAFF71MIONS
FCHAFF13 FP.COR11 2 0 1.2930 14.857 170.0000   3465 CHAFF72P.COR
FCHAFF13 FSSV.O16 2 0 0.5600 5.7100 70.00000   2300 CHAFF72SSV.O
FCHAFF14 FCOULA12 1 0 4.0100 45.470 490.0001   3465 CHAFF71COULA
FCHAFF14 FG.ILE13 2 0 1.4410 20.472 322.0000   3456 CHAFF72G.ILE
FCHAFF14 FSSV.O13 3 0 0.5700 5.7800 72.00000   2300 CHAFF73SSV.O
FCHAIN11 FVERGE11 1 8 0.7200 7.2900 90.00000   1332 CHAIN71VERGE
FCHAIN11 FVERGE11 2 0 0.7150 7.2750 89.95200   1332 CHAIN72VERGE
FCHAIN21 FDAMBR21 1 8 2.2970 10.820 72.90900    938 CHAIN61DAMBR
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200    938 CHAIN62DAMBR
FCHAIN21 FDAMBR21 3 0 1.5800 10.530 100.0000   1099 CHAIN63DAMBR
FCHAL721 FFESSE21 1 0 1.1100 5.5100 39.00000    654 CHAL761FESSE
FCHAL721 FSIERE21 1 0 2.0500 9.2500 64.00001    612 CHAL761SIERE
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.0000    641 CHALO61CPVAN
FCHALO21 FGROSN21 1 0 0.7500 7.0500 102.0000   1400 CHALO61GROSN
FCHALO21 FGROSN22 2 0 0.7500 7.0500 102.0000   1400 CHALO62GROSN
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8010   2200 CHAN571DISTR
FCHAN511 FLARCA11 1 0 0.4500 5.8400 96.00000   3465 CHAN571LARCA
FCHAN511 FLARCA11 2 0 0.4500 5.8400 96.00000   3465 CHAN572LARCA
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5370   3465 CHAN571QUINT
FCHAN511 FQUINT11 2 0 1.1910 15.652 259.5450   3465 CHAN572QUINT
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3610   2232 CHAN571VLERB
FCHAN621 FREVIG22 2 0 0.9800 6.5200 48.00000   1172 CHAN662REVIG
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 4.000000   1308 CHAPE61SSROU
FCHAPO21 FREVIG21 1 0 1.4940 10.038 70.91900   1172 CHAPO61REVIG
FCHAPO21 FT.DOM21 1 0 0.1000 0.6680 4.752000   1172 CHAPO61T.DOM
FCHARE21 FCOLON21 1 0 0.1030 0.8580 322.0000    920 CHARE61COLON
FCHARE21 FCORIO22 1 0 0.0820 0.3480 182.0000    576 CHARE61CORIO
FCHARE21 FNATI321 1 0 0.2740 0.6240 242.0000    385 CHARE61NATI3
FCHARE21 FVINC523 1 0 0.1040 0.6730 364.0000    810 CHARE61VINC5
FCHARE21 FVIT.N21 1 0 0.0530 0.3710 164.0000    805 CHARE61VIT.N
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCHARP11 FCHARP14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCHARP11 FGREPI11 1 0 1.7770 17.251 216.0000   2168 CHARP71GREPI
FCHARP11 FSSV.O14 2 0 1.7110 17.368 215.0000   2300 CHARP72SSV.O
FCHARP13 FECHAL11 1 0 0.5260 9.6040 130.0000   3465 CHARP71ECHAL
FCHARP13 FSSV.O16 1 0 1.6960 17.199 212.0000   2300 CHARP71SSV.O
FCHARP14 FECHAL14 2 0 0.5330 9.7120 131.0000   3465 CHARP72ECHAL
FCHARP14 FGREPI12 2 0 1.7120 17.367 214.8000   2168 CHARP72GREPI
FCHARP21 FVAISE21 1 0 0.5840 3.7260 448.0000    489 CHARP61VAISE
FCHAST21 FZDONZ21 1 0 0.0400 0.1600 2.000000    629 CHAST61ZDONZ
FCHATI21 FZROBI21 1 8 0.0950 0.5280 214.0000    530 CHATI61ZROBI
FCHATI22 F1CLAM21 1 0 0.1580 0.2610 122.0000    600 1CLAM61CHATI
FCHATI23 FZROB521 2 0 0.1020 0.3490 302.0000    530 CHATI62ZROB5
FCHAV621 FGEN.P21 1 0 4.7300 16.567 119.0000    617 CHAV661GEN.P
FCHENE21 FSENAR23 1 0 1.5510 10.380 123.0000    678 CHENE61SENAR
FCHESN11 FCIROL11 2 0 1.7630 19.168 207.0000   1022 CHESN72CIROL
FCHESN11 FCIROL14 1 0 1.7710 19.290 207.0000   1040 CHESN71CIROL
FCHESN11 FM.SEI12 1 0 2.4650 24.978 310.0000   2366 CHESN71M.SEI
FCHESN11 FM.SEI13 2 0 2.4700 25.050 310.0000   2366 CHESN72M.SEI
FCHESN11 FMORBR11 1 0 1.4510 15.877 163.0000   2300 CHESN71MORBR
FCHESN11 FMORBR11 2 0 1.4510 15.878 163.0000   2300 CHESN72MORBR
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.00000   1040 CHESN71RENAR
FCHESN11 FTABAR11 1 0 2.8470 31.537 314.0000   2138 CHESN71TABAR
FCHESN11 FTABAR11 2 0 1.8540 26.679 339.0000   2814 CHESN72TABAR
FCHESN11 FTABAR11 3 0 1.8380 26.463 334.0000   2814 CHESN73TABAR
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.0000   1410 CHESN71VLECH
FCHESN21 FCZTRY21 1 0 1.7470 8.0630 56.00000    899 CHESN61CZTRY
FCHESN21 FCZTRY21 2 8 1.1800 7.9600 89.00000    920 CHESN62CZTRY
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.00000    890 CHESN63CZTRY
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.00002    651 CHESN65MTERE
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.00002    651 CHESN66MTERE
FCHESN21 FNEMOU21 1 0 2.1100 14.350 106.0000    678 CHESN61NEMOU
FCHESN21 FPATOU21 1 0 1.0020 4.3790 72.99999    580 CHESN61PATOU
FCHESN21 FRENAR21 4 0 0.1700 1.1690 8.000000    520 CHESN64RENAR
FCHESN21 FROUSS21 1 0 4.1000 18.530 178.0000    786 CHESN61ROUSS
FCHESN21 FVOULZ21 1 0 0.4800 2.9800 57.00000    400 CHESN61VOULZ
FCHESN21 FVOULZ22 2 0 0.4800 2.9100 60.00000    400 CHESN62VOULZ
FCHEV521 FMERLA21 1 0 3.0770 21.034 149.7640   1249 CHEV561MERLA
FCHEV521 FRECOU21 1 0 2.3140 15.467 110.0000   1249 CHEV561RECOU
FCHEV521 FVERTO21 1 0 1.0740 4.8910 32.00000    706 CHEV561VERTO
FCHEV521 FZBAST21 1 8 0.4140 2.8250 20.64800    804 CHEV561ZBAST
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 46.00000    897 CHEV561ZDOUL
FCHEV521 FZKERL21 2 0 2.9000 13.171 91.12600    706 CHEV562ZKERL
FCHEVA11 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCHEVA11 FGAVRE14 1 0 0.5900 7.8100 130.0000   3465 CHEVA71GAVRE
FCHEVA11 FLATEN14 1 0 1.9800 20.030 250.0000   2366 CHEVA71LATEN
FCHEVA11 FWARAN12 1 0 3.1100 31.600 392.0000   2570 CHEVA71WARAN
FCHEVA13 FGAVRE13 2 0 0.6000 7.8600 130.0000   3465 CHEVA72GAVRE
FCHEVA13 FLATEN13 2 0 1.9700 19.970 249.0000   2366 CHEVA72LATEN
FCHEVA13 FWARAN15 2 0 3.1100 31.590 392.0000   2570 CHEVA72WARAN
FCHEVI21 FCORIO21 1 0 0.3560 1.7520 693.0001    450 CHEVI61CORIO
FCHEVI21 FCRETA21 1 0 0.1380 0.4280 189.0000    780 CHEVI61CRETA
FCHEVI21 FCRETA21 2 8 0.2120 0.6770 236.0000    620 CHEVI62CRETA
FCHEVI21 FRUNGI21 1 0 0.2990 1.2390 102.0000    401 CHEVI61RUNGI
FCHEVI21 FRUNGI23 2 0 0.2920 1.2120 96.00000    401 CHEVI62RUNGI
FCHEVI21 FV.GEO24 1 0 0.5680 2.9510 157.0000    750 CHEVI61V.GEO
FCHEVI21 FVLEJU23 1 0 0.6500 4.8600 75.00000    716 CHEVI61VLEJU
FCHEVI21 FVLEJU23 2 0 0.6500 4.8400 75.00000    716 CHEVI62VLEJU
FCHEVI21 FZMAS521 4 8 0.2700 2.5800 49.00000   2140 CHEVI64ZMAS5
FCHEVI21 FZV.OR21 3 0 0.4410 4.2520 75.00000   1796 CHEVI63ZV.OR
FCHEY611 FG.ILE13 1 0 0.4000 3.7800 48.00000   1904 CHEY671G.ILE
FCHIN211 FG.AVO11 1 8 0.0144 0.1437 0.346000   2200 CHIN271G.AVO
FCHIN212 FG.AVO13 2 0 0.0149 0.1436 0.328000   2200 CHIN272G.AVO
FCHOLE21 FDISTR21 1 0 3.9450 26.516 201.0910    915 CHOLE61DISTR
FCHOLE21 FDISTR21 2 8 7.2930 36.334 255.4260    957 CHOLE62DISTR
FCHOLE21 FMAUGE22 1 0 1.5040 10.016 72.38800   1249 CHOLE61MAUGE
FCHOLE21 FRECOU21 1 0 1.9060 12.790 90.74000   1249 CHOLE61RECOU
FCHOLE21 FV.SEV21 1 0 4.5510 16.504 106.8480    803 CHOLE61V.SEV
FCHOO111 FLONNY14 1 0 0.4600 8.2500 184.0000   3362 CHOO171LONNY
FCHOO211 FLONNY11 2 0 0.5370 9.3100 153.0000   3362 CHOO272LONNY
FCHOO521 FCHOO522 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCHOO521 FMAZUR21 1 0 0.8500 8.7500 115.0000   1100 CHOO561MAZUR
FCHOO522 FMAZUR23 2 0 0.7600 9.4000 111.0000    843 CHOO562MAZUR
FCIROL11 FGATI511 1 0 1.0700 14.030 232.0000   3465 CIROL71GATI5
FCIROL11 FVLEJU11 1 0 0.6100 6.8000 66.00000   2300 CIROL71VLEJU
FCIROL14 FGATI511 2 0 1.0700 14.020 232.0000   3465 CIROL72GATI5
FCIROL14 FVLEJU11 2 0 0.6100 6.8700 66.00000   2300 CIROL72VLEJU
FCIROL14 FVLEJU11 3 0 0.9300 7.2700 77.00001   1812 CIROL73VLEJU
FCIROL21 FLOGES21 1 0 0.4000 2.7060 69.99999    880 CIROL61LOGES
FCIROL21 FLOGES21 2 0 0.3770 2.5550 69.00000    880 CIROL62LOGES
FCIROL21 FMALEC21 1 8 1.3220 8.8500 63.00000    678 CIROL61MALEC
FCISSA21 FMQIS 21 1 0 2.2850 15.120 328.8800    580 CISSA61MQIS
FCIVAU11 FVALDI11 1 0 0.0190 0.2860 5.288000   3465 CIVAU71VALDI
FCIVAU12 FVALDI11 2 0 0.0250 0.3730 6.900000   3465 CIVAU72VALDI
FCIZE 21 FFLEYR21 1 0 1.2160 7.6690 115.0000   1059 CIZE 61FLEYR
FCIZE 21 FIZERN21 1 0 0.4500 2.7000 20.00000   1059 CIZE 61IZERN
FCLEON21 FG.COU21 1 0 0.3280 2.1970 16.00000   1308 CLEON61G.COU
FCLEON21 FG.COU21 2 0 0.3300 2.2000 16.00000   1308 CLEON62G.COU
FCLEON21 FMANOI21 1 0 0.8800 5.9200 42.00000   1270 CLEON61MANOI
FCLERA11 FCUBNE11 1 0 0.6610 7.1260 74.38900   1850 CLERA71CUBNE
FCLERA11 FPLAUD11 1 0 3.9720 44.447 429.5560   1850 CLERA71PLAUD
FCLOCH21 FDECHY22 1 0 0.3000 1.3500 10.00000    975 CLOCH61DECHY
FCLOCH22 FDECHY21 2 0 0.2990 1.3570 9.100000    975 CLOCH62DECHY
FCOCHE11 FP.AND11 1 0 1.2370 17.543 114.0000   2585 COCHE71P.AND
FCOLAY21 FDONZA21 1 0 1.7600 11.770 84.00000    831 COLAY61DONZA
FCOLAY21 FGUPIE21 1 0 3.2100 21.418 154.0000    831 COLAY61GUPIE
FCOMM721 FCPFL521 1 0 1.3170 8.7500 64.00001   1249 COMM761CPFL5
FCOMM721 FZAMIG21 1 0 4.1800 18.441 115.0000    877 COMM761ZAMIG
FCOMMU21 FH.PAU21 1 0 0.9400 7.3210 94.99999    845 COMMU61H.PAU
FCOMMU21 FVIELM21 1 0 1.6210 15.607 230.0000    843 COMMU61VIELM
FCOMPI21 FLATEN22 1 0 3.0400 14.570 97.99999    881 COMPI61LATEN
FCOMPI21 FMORU 21 1 0 1.8430 8.8360 60.00000    716 COMPI61MORU
FCOMPS21 FVOLVI22 1 0 1.1180 7.3700 58.00000    438 COMPS61VOLVI
FCONCA21 FP.ROU21 1 0 3.2500 22.200 164.0000   1056 CONCA61P.ROU
FCONCA21 FSQUIV21 1 0 1.5200 10.240 76.00000   1056 CONCA61SQUIV
FCONCE21 FRABAT21 1 0 0.0450 0.3800 156.0000    895 CONCE61RABAT
FCONCE21 FV.POR21 1 0 0.1860 0.9610 474.0000    895 CONCE61V.POR
FCONF521 FCPNIE23 1 0 1.8860 9.0670 63.00000    618 CONF561CPNIE
FCONF521 FPARIS21 1 0 0.0640 0.5530 20.00000    850 CONF561PARIS
FCONF521 FZP.IL21 1 0 1.5780 7.8720 53.00000    349 CONF561ZP.IL
FCONTA21 FCONTA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCONTA21 FG.COE21 1 0 0.5540 3.2940 24.00000    966 CONTA61G.COE
FCONTA22 FMALGO21 1 0 2.3450 11.108 77.00001    565 CONTA61MALGO
FCONVE21 FLAOS 21 1 0 0.0900 0.2660 112.0000    600 CONVE61LAOS
FCONVE21 FMOUL821 1 0 0.1310 0.4280 189.0000    722 CONVE61MOUL8
FCOQU521 FZCOQU21 1 8 0.0010 0.0500 2.000000   1172 COQU561ZCOQU
FCOQU522 FZCOQ521 2 0 0.0010 0.0500 2.000000   1172 COQU562ZCOQ5
FCOQUA21 FDRONN21 1 0 2.4800 16.710 138.0000    955 COQUA61DRONN
FCOQUA21 FROUGE21 1 0 2.8000 18.840 134.0000   1308 COQUA61ROUGE
FCOQUA21 FROUGE21 2 0 2.7650 18.620 132.0000   1308 COQUA62ROUGE
FCOQUA21 FTOURB21 1 0 2.2100 14.930 106.0000   1308 COQUA61TOURB
FCOR.P11 FDISTR11 2 0 4.4900 45.729 570.1970   2200 COR.P72DISTR
FCOR.P11 FGALOR12 1 0 2.7320 27.643 346.0870   2200 COR.P71GALOR
FCOR.P11 FLOUIS11 1 0 1.6710 16.933 210.4300   1332 COR.P71LOUIS
FCOR.P11 FLOUIS14 2 0 1.6660 16.878 209.7400   1332 COR.P72LOUIS
FCOR.P11 FMARTY11 2 0 7.0830 72.149 900.7311   2200 COR.P72MARTY
FCOR.P21 FCORD521 5 0 0.0330 0.3530 3.704000   2200 COR.P65CORD5
FCOR.P21 FCORD522 4 0 0.0290 0.4120 4.950000   2200 COR.P64CORD5
FCOR.P21 FGUERS21 1 0 1.5040 10.032 130.3250    970 COR.P61GUERS
FCOR.P21 FPRINQ22 1 0 0.7890 5.5010 203.5460   1249 COR.P61PRINQ
FCOR.P21 FPRINQ22 2 0 0.8410 5.6370 94.59699   1012 COR.P62PRINQ
FCOR.P21 FPTCHA21 1 0 2.5200 12.410 86.00001    706 COR.P61PTCHA
FCOR.P21 FZBAST21 1 8 1.0790 7.3100 54.22600   1104 COR.P61ZBAST
FCOR.P21 FZKERL21 2 0 0.5200 3.4300 24.00000   1249 COR.P62ZKERL
FCOR.P21 FZORVA21 1 0 1.3640 9.0820 74.99400   1249 COR.P61ZORVA
FCOR.P21 FZPRIN21 1 0 0.5490 3.7130 95.61900   1026 COR.P61ZPRIN
FCORBI21 FDISTR21 1 0 2.7660 18.428 127.5550   1213 CORBI61DISTR
FCORBI21 FDISTR21 2 0 2.7400 18.500 130.0000   1249 CORBI62DISTR
FCORBI21 FDISTR21 3 0 2.7500 18.500 130.0000   1249 CORBI63DISTR
FCORBI21 FSSBA521 1 0 0.2330 1.5540 11.18300   1249 CORBI61SSBA5
FCORBI21 FZCOR621 1 8 0.4200 2.8700 22.00000   1249 CORBI61ZCOR6
FCORDE21 FP.ESC21 1 0 4.5980 13.333 85.00001    614 CORDE61P.ESC
FCORDE21 FSAUTE21 1 0 0.6120 1.9570 12.00000    678 CORDE61SAUTE
FCORDE21 FZSABL21 1 0 4.6690 14.383 91.00000    411 CORDE61ZSABL
FCORDE21 FZSSCO21 1 0 0.8090 3.6320 26.00000    755 CORDE61ZSSCO
FCORIO22 FFAIDH21 1 0 0.1450 0.3210 130.0000    400 CORIO61FAIDH
FCORME23 FNANTE21 1 8 0.1000 0.3700 1278.000    890 CORME61NANTE
FCORME23 FNANTE21 3 0 0.1240 0.8000 386.0000    860 CORME63NANTE
FCORME23 FNANTE24 2 0 0.0950 0.3050 1098.000    890 CORME62NANTE
FCORME23 FPERRE25 1 0 0.3420 1.1670 1012.000    670 CORME61PERRE
FCORME23 FPERRE25 2 0 0.3410 1.1660 1014.000    670 CORME62PERRE
FCORME23 FZFRO621 3 0 0.1100 1.0400 39.00000   1600 CORME63ZFRO6
FCORME23 FZFRO721 4 8 0.1100 1.0300 29.00000   2062 CORME64ZFRO7
FCORME23 FZHER721 2 0 0.3100 2.8700 55.00000   2063 CORME62ZHER7
FCORME23 FZHERB21 1 0 0.3060 2.8820 50.00000   2000 CORME61ZHERB
FCORNI11 FCORNI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCORNI11 FGEN.P12 1 0 0.7640 11.675 173.0000   3456 CORNI71GEN.P
FCORNI13 FM.LAN13 1 0 1.6490 21.038 267.0000   2304 CORNI71M.LAN
FCORNI21 FCORNI24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCORNI21 FGEN.P21 2 0 2.4400 15.790 114.0000    396 CORNI62GEN.P
FCORNI24 FPRESS23 1 0 1.4530 8.9650 66.00000    966 CORNI61PRESS
FCORNI24 FZALL721 1 0 1.0050 6.0850 46.00000    966 CORNI61ZALL7
FCORNI24 FZCRUS21 1 0 1.0200 6.5200 48.00000    434 CORNI61ZCRUS
FCOSSI21 FCOUBE21 1 0 0.5200 2.3900 16.00000    899 COSSI61COUBE
FCOSSI21 FMORBR21 1 0 0.5160 2.4820 16.00000   1172 COSSI61MORBR
FCOUBE21 FMOISE21 1 0 0.9030 5.8400 42.00000    881 COUBE61MOISE
FCOUCH21 FCPVAN21 1 8 2.3900 15.870 116.0000    847 COUCH61CPVAN
FCOUCH21 FVIELM23 1 0 1.8000 11.940 86.00001   1100 COUCH61VIELM
FCOUDO21 FESCAI21 1 0 0.7900 5.2600 38.00000   1062 COUDO61ESCAI
FCOUDO21 FGARD721 1 0 0.5620 2.5650 18.00000    801 COUDO61GARD7
FCOUDO21 FGARD721 2 0 0.5570 2.5200 28.00000    785 COUDO62GARD7
FCOUDO21 FNEOUL21 1 0 1.0900 6.5700 48.00000   1001 COUDO61NEOUL
FCOUDO21 FNEOUL21 2 0 1.1000 6.6000 48.00000   1001 COUDO62NEOUL
FCOUDO21 FOLLI521 1 0 1.0100 10.678 162.0000   2200 COUDO61OLLI5
FCOUES21 FZCOUE21 1 0 0.0800 0.3500 2.000000    391 COUES61ZCOUE
FCOUFF21 FZGARR21 1 0 0.6190 4.9130 33.25800   1249 COUFF61ZGARR
FCOULA11 FCOULA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FCOULA11 FCOULA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FCOULA11 FGRILL11 3 8 0.0692 0.1267 0.000000   9999 COULA73GRILL
FCOULA11 FP.COR13 2 0 2.5090 28.690 330.0000   3465 COULA72P.COR
FCOULA11 FTAVEL12 1 0 2.2800 21.790 283.0000   2144 COULA71TAVEL
FCOULA12 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FCOULA12 FCRUA514 2 0 0.0500 0.7300 10.00000   1950 COULA72CRUA5
FCOULA12 FGRIL011 1 8 0.0692 0.1267 0.000000   9999 COULA71GRIL0
FCOULA12 FGRIL011 3 8 0.0692 0.1267 0.000000   9999 COULA73GRIL0
FCOULA12 FGRILL11 7 8 0.0692 0.1267 0.000000   9999 COULA77GRILL
FCOULA12 FTRI.P15 3 0 1.4000 13.770 172.0000   2168 COULA73TRI.P
FCOULA13 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FCOULA13 FCRUA512 3 0 0.0500 0.7900 10.00000   1950 COULA73CRUA5
FCOULA13 FGRILL11 1 8 0.0692 0.1267 0.000000   9999 COULA71GRILL
FCOULA13 FGRILL11 4 8 0.0692 0.1267 0.000000   9999 COULA74GRILL
FCOULA13 FGRILL11 6 8 0.0692 0.1267 0.000000   9999 COULA76GRILL
FCOULA13 FTRI.P14 2 0 1.4000 13.770 172.0000   2168 COULA72TRI.P
FCOULA14 FCRUA513 4 0 0.0500 0.7900 10.00000   1950 COULA74CRUA5
FCOULA14 FGRIL011 2 8 0.0692 0.1267 0.000000   9999 COULA72GRIL0
FCOULA14 FGRILL11 9 8 0.0692 0.1267 0.000000   9999 COULA79GRILL
FCOULA14 FP.COR12 1 0 2.5090 28.690 330.0000   3465 COULA71P.COR
FCOULA14 FTRI.P11 1 0 1.3700 13.490 168.0000   2168 COULA71TRI.P
FCOULA16 FCRUA511 1 8 0.0500 0.7400 10.00000   1950 COULA71CRUA5
FCOULA16 FGRILL11 2 8 0.0692 0.1267 0.000000   9999 COULA72GRILL
FCOUPV21 FORSON21 1 0 0.0810 0.4970 256.0000    920 COUPV61ORSON
FCOUPV21 FVLEVA21 1 0 1.1300 5.1660 56.00000    716 COUPV61VLEVA
FCPBLA21 FZCPB521 1 0 0.4510 2.9920 22.00000   1123 CPBLA61ZCPB5
FCPNIE11 FCPNIE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCPNIE11 FVAUJA11 1 8 0.6670 9.2960 117.0000   2600 CPNIE71VAUJA
FCPNIE11 FVAUJA11 2 8 0.6670 9.2900 117.0000   2600 CPNIE72VAUJA
FCPNIE21 FCPNIE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCPNIE21 FEYBEN21 2 0 0.5140 3.3490 24.00000   1014 CPNIE62EYBEN
FCPNIE21 FMOIRA21 1 0 1.0750 11.551 128.0000   1123 CPNIE61MOIRA
FCPNIE21 FS.PON23 1 0 5.9580 38.873 308.0000    734 CPNIE61S.PON
FCPNIE21 FSELF221 1 0 0.0100 8.0000 0.000000    570 CPNIE61SELF2
FCPNIE21 FSELF221 2 8 0.0100 0.1000 0.000000    570 CPNIE62SELF2
FCPNIE21 FSINAR21 1 0 0.9140 8.3350 72.00000    920 CPNIE61SINAR
FCPNIE21 FZSABL21 1 0 0.1120 0.7430 31.00000    665 CPNIE61ZSABL
FCPNIE22 FPARIS21 1 0 0.9200 3.7270 29.00000    570 CPNIE61PARIS
FCPNIE22 FSELF221 3 0 0.0100 0.1000 0.000000   9999 CPNIE63SELF2
FCPNIE23 FEYBEN21 1 0 0.5200 3.3800 24.00000   1093 CPNIE61EYBEN
FCPNIE23 FGRISO21 1 0 5.0110 32.520 260.0000    734 CPNIE61GRISO
FCPNIE23 FPRUNI21 1 0 2.4310 10.994 76.00000    695 CPNIE61PRUNI
FCPNIE23 FSABL521 1 0 0.2820 1.3250 35.00000    509 CPNIE61SABL5
FCPNOL21 FFRASN21 1 0 1.6370 9.7350 71.99999    801 CPNOL61FRASN
FCPNOL21 FGEN.P24 1 8 11.011 36.498 228.0000    264 CPNOL61GEN.P
FCPNOL21 FSAONE21 1 0 7.1420 24.244 152.2580    804 CPNOL61SAONE
FCPVAN21 FPYMON21 1 0 2.7700 19.100 140.0000    751 CPVAN61PYMON
FCPVAN21 FTAVAU21 1 0 0.4900 3.2300 22.00000    729 CPVAN61TAVAU
FCPVAN21 FZMAGN21 1 0 2.8700 12.980 90.00000    654 CPVAN61ZMAGN
FCREC621 FGUARB21 1 0 1.4300 9.5000 69.00000   1308 CREC661GUARB
FCREC621 FLESTR21 1 0 0.2400 1.5700 12.00000   1308 CREC661LESTR
FCREC621 FWEPPE21 2 0 0.8720 5.8150 57.00000    810 CREC662WEPPE
FCREC621 FWEPPE23 1 0 0.8760 5.8420 42.00000   1273 CREC661WEPPE
FCRENE11 FCRENE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCRENE11 FVIELM12 1 0 5.5320 42.281 410.0000   1684 CRENE71VIELM
FCRENE12 FM.SEI12 1 0 1.1720 9.0650 88.00001   1812 CRENE71M.SEI
FCRENE12 FREVIG11 1 0 2.5950 27.828 292.0000   2366 CRENE71REVIG
FCRENE21 FCRENE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCRENE21 FMAROL21 1 0 5.6880 26.960 187.0000    899 CRENE61MAROL
FCRENE21 FROSIE21 1 0 2.3070 12.210 84.00001    881 CRENE61ROSIE
FCRENE21 FZP.V521 1 0 5.9100 26.880 182.0000    881 CRENE61ZP.V5
FCRENE22 FFRONC21 1 0 6.8200 34.110 240.0000    640 CRENE61FRONC
FCRETA21 FGOBEL22 1 0 0.0930 0.6650 291.0000    744 CRETA61GOBEL
FCRETA21 FR.COT21 1 0 0.3130 0.6010 212.0000    360 CRETA61R.COT
FCRETA21 FTOLBI21 1 8 0.1280 0.6490 242.0000    460 CRETA61TOLBI
FCREYS11 FCREYS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCREYS11 FCREYS13 2 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCREYS11 FG.ILE11 2 8 1.2710 18.452 230.0000   2642 CREYS72G.ILE
FCREYS11 FG.ILE14 1 0 1.2710 18.454 230.0000   2642 CREYS71G.ILE
FCREYS11 FGEN.P12 2 0 1.1130 16.161 201.5000   2600 CREYS72GEN.P
FCREYS11 FSSV.O15 1 0 0.4500 6.4500 80.00000   2946 CREYS71SSV.O
FCREYS13 FGEN.P11 1 0 1.1120 16.141 216.1000   2946 CREYS71GEN.P
FCREYS13 FSSV.O13 2 0 0.4500 6.4500 80.00000   2946 CREYS72SSV.O
FCRIME21 FTEMP521 1 0 0.0530 0.3240 180.0000    725 CRIME61TEMP5
FCRIME22 FFLAND21 1 0 0.0100 0.1000 6.000000    465 CRIME61FLAND
FCROIX21 FH.VIN21 2 0 0.3700 2.5000 18.00000   1273 CROIX62H.VIN
FCROIX21 FH.VIN23 1 0 0.3920 2.6270 18.00000   1273 CROIX61H.VIN
FCROIX21 FP.ME521 1 0 0.2800 1.8700 31.00000   1020 CROIX61P.ME5
FCROIX21 FP.ME521 2 0 0.2700 1.8400 12.00000   1273 CROIX62P.ME5
FCROIX21 FROU.N21 1 0 0.2600 0.5100 296.0000    215 CROIX61ROU.N
FCROIX21 FROU.N22 2 0 0.2500 0.5100 294.0000    215 CROIX62ROU.N
FCROIX21 FVERTE21 1 0 0.8500 4.2000 30.00000    975 CROIX61VERTE
FCROIX21 FWEPPE23 1 0 1.2900 8.5900 62.00000   1273 CROIX61WEPPE
FCROLL21 FFROGE21 1 0 0.3350 0.6890 158.0000    290 CROLL61FROGE
FCROUZ21 FGODIN21 1 0 0.0700 0.2900 2.000000    680 CROUZ61GODIN
FCRUA521 FL.NEU21 1 0 0.3700 2.1800 35.00000    430 CRUA561L.NEU
FCRUA522 FL.NEU21 2 0 0.3700 2.1800 35.00000    430 CRUA562L.NEU
FCRUSE21 FZCRUS21 1 0 0.0100 0.1000 6.000000    770 CRUSE61ZCRUS
FCSLL821 FSAUMA21 1 0 0.3760 2.6550 395.1880    745 CSLL861SAUMA
FCSLL821 FTAMAR21 1 0 1.4550 9.0130 73.05000    745 CSLL861TAMAR
FCSLLE21 FE.BOT21 1 0 1.3440 8.9180 64.00001   1062 CSLLE61E.BOT
FCSLLE21 FESCAI21 1 0 1.1990 7.9500 56.00000   1062 CSLLE61ESCAI
FCTAUR21 FZVILA21 1 0 0.6240 4.1650 29.00000   1198 CTAUR61ZVILA
FCUBNE11 FDONZA11 1 0 3.7500 49.280 818.0001   3150 CUBNE71DONZA
FCUBNE11 FDONZA14 2 0 3.7160 48.855 810.8850   3307 CUBNE72DONZA
FCUBNE11 FMQIS 11 2 0 0.3700 3.9230 48.00000   2258 CUBNE72MQIS
FCUBNE11 FSAUCA11 1 8 1.8800 19.020 236.0000   2374 CUBNE71SAUCA
FCUBNE11 FSAUCA13 2 0 1.8900 19.140 238.0000   2374 CUBNE72SAUCA
FCUBNE21 FGREZI21 1 0 1.9800 13.290 99.00000    932 CUBNE61GREZI
FCUBNE21 FMQIS 21 1 0 0.3650 3.9050 39.83900   1796 CUBNE61MQIS
FCUBNE21 FMTGUY21 1 0 2.5290 14.390 108.0000    951 CUBNE61MTGUY
FCUBNE21 FZSS1121 1 0 2.1870 14.742 285.3080   1080 CUBNE61ZSS11
FCUPER21 FVESLE22 1 8 1.4000 9.3300 68.00001   1172 CUPER61VESLE
FCUPER21 FZCUPE21 1 0 0.3700 2.4800 18.00000   1172 CUPER61ZCUPE
FCURBA21 FGRISO21 1 0 1.0730 6.3970 48.00000    880 CURBA61GRISO
FCURBA21 FZBLAU21 1 0 0.3010 2.0370 16.00000   1126 CURBA61ZBLAU
FCURTI21 FGROSN22 1 0 0.6400 4.2600 30.00000    900 CURTI61GROSN
FCURTI21 FZCUR521 1 8 0.0100 0.1000 0.000000    900 CURTI61ZCUR5
FCUS.P21 FSSAMO24 1 0 0.5050 1.5440 446.0000    520 CUS.P61SSAMO
FCXNAY21 FZESPI21 2 0 1.9300 12.900 92.00000    692 CXNAY62ZESPI
FCXNAY21 FZJUST21 1 0 1.2200 8.1320 58.57000   1249 CXNAY61ZJUST
FCXSSE21 FPOTEA21 1 0 0.0100 0.1000 2.000000   9999 CXSSE61POTEA
FCXSSE21 FPOTEA22 2 0 0.0100 0.1000 2.000000   9999 CXSSE62POTEA
FCXSSE21 FPOTEA23 3 0 0.0100 0.1000 2.000000   9999 CXSSE63POTEA
FCXSSE21 FRECY 21 1 0 1.6000 10.640 74.00000   1172 CXSSE61RECY
FCXSSE21 FREVIG22 1 0 2.3400 15.540 108.0000   1140 CXSSE61REVIG
FCYCOF21 FRICHI21 1 0 0.0700 0.6900 400.0000   9999 CYCOF61RICHI
FCYCOF22 FRICHI21 2 0 0.0800 0.6700 360.0000   9999 CYCOF62RICHI
FCZCEL21 FFOCH 21 1 0 0.3300 0.4900 144.0000    400 CZCEL61FOCH
FCZRIE21 FVENDI21 1 0 0.3200 2.1800 16.00000   1273 CZRIE61VENDI
FCZTRY21 FMOISE21 1 0 0.3200 1.4500 10.00000    881 CZTRY61MOISE
FCZTRY21 FPLISO21 1 0 0.6300 4.2600 61.00000    520 CZTRY61PLISO
FCZTRY21 FSENAR23 1 0 0.4770 4.8290 120.0000    890 CZTRY61SENAR
FD.BRU21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.BRU61MORCH
FD.BUR11 FTABAR11 1 0 0.0390 0.5560 6.802000   2600 D.BUR71TABAR
FD.BUR12 FTABAR11 2 0 0.0390 0.5570 6.817000   2600 D.BUR72TABAR
FD.BUX11 FTABAR11 3 0 0.0390 0.5600 6.848000   2600 D.BUX73TABAR
FD.BUX12 FTABAR11 4 0 0.0390 0.5610 6.856000   2600 D.BUX74TABAR
FD.FRA21 FLINGO21 1 8 0.3080 2.0450 186.0000    708 D.FRA61LINGO
FD.FRA21 FLINGO21 2 0 0.3010 2.0820 192.0000    708 D.FRA62LINGO
FD.GAR21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.GAR61MORCH
FDAMBR11 FGATI511 1 0 0.8480 11.133 184.4720   3465 DAMBR71GATI5
FDAMBR11 FGATI511 2 0 0.8480 11.136 184.5180   3465 DAMBR72GATI5
FDAMBR11 FVERGE11 1 0 1.6600 16.880 210.0000   2200 DAMBR71VERGE
FDAMBR11 FVERGE11 2 0 1.6600 16.880 210.0000   2232 DAMBR72VERGE
FDAMBR11 FVLEJU11 2 0 2.1380 21.707 268.0000   2366 DAMBR72VLEJU
FDAMBR11 FYVE.O11 1 0 3.4800 35.300 438.0000   2366 DAMBR71YVE.O
FDAMBR21 FG.DEN21 1 0 2.7300 15.010 126.0000    938 DAMBR61G.DEN
FDAMBR21 FG.DEN22 2 0 2.7300 15.000 126.0000    938 DAMBR62G.DEN
FDAMBR21 FZCAR621 2 0 6.1420 27.956 186.7370    881 DAMBR62ZCAR6
FDAMBR21 FZESPI21 2 0 0.9500 6.3500 68.00000    957 DAMBR62ZESPI
FDAMBR21 FZJUST21 1 0 1.7470 11.696 105.8570    957 DAMBR61ZJUST
FDAMBR21 FZSEMO21 1 0 0.6970 3.2220 21.87300    888 DAMBR61ZSEMO
FDAMER21 FNOGEN21 1 0 2.2600 15.020 108.0000   1172 DAMER61NOGEN
FDAMER21 FVESLE22 1 0 2.6100 17.460 126.0000   1172 DAMER61VESLE
FDANTO21 FTUILI21 1 0 4.1120 18.659 129.3450    558 DANTO61TUILI
FDANTO21 FVERLH21 1 0 5.6100 25.280 176.0000    289 DANTO61VERLH
FDARBL21 FG.COU21 1 8 0.1700 1.1000 8.000000   1308 DARBL61G.COU
FDARCE21 FVIELM23 1 0 2.6620 12.130 79.97301    827 DARCE61VIELM
FDARCE21 FZC.SE21 1 0 3.0200 13.769 90.00000    827 DARCE61ZC.SE
FDARSE21 FFEUIL21 1 0 0.7900 5.2700 38.00000   1233 DARSE61FEUIL
FDARSE21 FFEUIL21 2 0 0.7250 4.8380 44.00000   1233 DARSE62FEUIL
FDARSE21 FGRACI21 1 0 0.0900 0.8400 12.00000   1950 DARSE61GRACI
FDARSE21 FRASSU21 1 0 1.0300 6.3600 216.0000    795 DARSE61RASSU
FDARSE21 FRELA521 1 0 0.1250 0.8370 6.000000   1233 DARSE61RELA5
FDARSE21 FRELA521 2 0 0.1220 0.8150 6.000000   1233 DARSE62RELA5
FDECHY21 FDECHY22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FDECHY21 FGAVRE22 1 0 2.1530 10.378 85.61000    975 DECHY61GAVRE
FDECHY21 FT.NOI21 1 0 0.0220 0.0660 19.07400    460 DECHY61T.NOI
FDECHY22 FMASTA24 1 0 1.7050 18.414 54.00000    975 DECHY61MASTA
FDECHY22 FT.NOI22 2 0 0.0210 0.0650 18.81800    460 DECHY62T.NOI
FDECIN21 FVENIS21 1 0 0.2240 0.9710 337.0000    670 DECIN61VENIS
FDENNA21 FWARAN25 1 0 0.4570 3.0490 22.00000   1308 DENNA61WARAN
FDEPHG11 FP.AND11 2 8 0.0600 0.4900 4.200000   3465 P.AND72DEPHG
FDEPHG11 FP.AND13 3 0 0.0144 0.1437 0.000000   3465 P.AND73DEPHG
FDEPHG21 FGUARB22 2 0 0.0100 0.1000 0.000000   9999 GUARB62DEPHG
FDEPHT21 FPRAGN21 2 8 0.0100 0.1000 0.000000    786 PRAGN62DEPHG
FDETTW21 FMARL621 1 0 1.1900 8.3200 58.00000    648 DETTW61MARL6
FDIRIN21 FZTREF21 2 0 0.4900 3.2600 24.00000   1300 DIRIN62ZTREF
FDISTR11 FGALOR12 1 0 1.7820 18.084 223.8910   2494 DISTR71GALOR
FDISTR11 FJUMEA12 1 8 1.3950 14.155 174.9120   2200 DISTR71JUMEA
FDISTR11 FJUMEA12 2 0 1.3900 14.140 176.0000   2494 DISTR72JUMEA
FDISTR11 FPICOC11 1 8 2.9100 30.090 374.0000   2494 DISTR71PICOC
FDISTR21 FMONDI21 1 0 4.8240 21.992 152.0000    957 DISTR61MONDI
FDOBER21 FRAN.P21 1 0 2.1300 14.720 108.0000   1104 DOBER61RAN.P
FDOBER21 FTREGU21 1 0 1.4200 9.8100 71.99999   1217 DOBER61TREGU
FDOMLO11 FLAUNA11 1 0 1.4110 18.549 308.0000   3465 DOMLO71LAUNA
FDOMLO11 FLAUNA11 2 0 1.4120 18.552 308.0000   3465 DOMLO72LAUNA
FDOMLO11 FLOUIS11 1 0 1.4690 14.910 184.0000   2494 DOMLO71LOUIS
FDOMLO11 FLOUIS14 2 0 1.4690 14.910 184.0000   2494 DOMLO72LOUIS
FDOMLO11 FOUDON11 1 0 0.9210 11.633 191.5100   3465 DOMLO71OUDON
FDOMLO11 FOUDON11 2 0 0.9500 12.008 197.6850   3465 DOMLO72OUDON
FDOMLO11 FP.HA511 1 0 3.3960 36.665 395.0000   2200 DOMLO71P.HA5
FDOMLO21 FMORIH21 1 0 1.1300 7.5650 160.4100   1116 DOMLO61MORIH
FDOMLO21 FZSSL721 2 0 0.5150 3.4990 125.0000    934 DOMLO62ZSSL7
FDONZA11 FDONZA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FDONZA11 FDONZA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FDONZA11 FGOLF511 2 0 0.0280 0.4050 7.482000   3465 DONZA72GOLF5
FDONZA11 FVERFE11 2 0 1.7970 23.746 391.3940   3255 DONZA72VERFE
FDONZA12 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FDONZA13 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FDONZA14 FGOLF512 1 0 0.0300 0.4350 8.040000   3465 DONZA71GOLF5
FDONZA14 FLESQU11 1 0 1.0070 13.151 215.6400   3255 DONZA71LESQU
FDONZA21 FVERLH21 1 0 2.6440 17.552 150.1000    831 DONZA61VERLH
FDONZE21 FFEROU21 1 0 2.5800 17.130 124.0000    814 DONZE61FEROU
FDONZE21 FZDONZ21 1 0 2.5600 15.230 112.0000    820 DONZE61ZDONZ
FDOULO21 FZDOUL21 1 0 0.0010 0.1000 13.00000    886 DOULO61ZDOUL
FDOUVR21 FLESTA21 1 0 0.1700 0.7500 6.000000    851 DOUVR61LESTA
FDOUVR21 FPLACH21 1 8 0.1000 0.4400 2.000000    626 DOUVR61PLACH
FDOUVR21 FVENDI21 1 0 0.3300 2.2000 16.00000   1273 DOUVR61VENDI
FDOUVR21 FZBERC21 1 0 0.1410 0.6260 4.000000    975 DOUVR61ZBERC
FDRONN21 FFLERS21 1 0 2.9770 20.563 152.0000   1250 DRONN61FLERS
FDRONN21 FTOURB21 1 8 0.6100 4.1000 30.00000   1308 DRONN61TOURB
FDRONN21 FTOURB21 2 0 0.6200 4.1000 30.00000   1308 DRONN62TOURB
FDUNES21 FZQ.EC21 1 0 0.6510 2.9690 18.00000    982 DUNES61ZQ.EC
FDURAN21 FREALT21 1 0 0.8670 5.8010 49.00000   1062 DURAN61REALT
FDURAN21 FROGNA21 1 8 0.7400 4.9400 36.00000   1062 DURAN61ROGNA
FDUVIG21 FZDUV521 1 0 0.0180 0.1160 2.000000   1308 DUVIG61ZDUV5
FE.BOT21 FFAVAR21 1 0 1.4830 9.9040 71.99999    692 E.BOT61FAVAR
FE.BOT21 FMAZAR21 1 0 0.7170 4.1570 462.0000    840 E.BOT61MAZAR
FE.BOT21 FPALUN21 1 0 1.1200 7.1100 50.00000   1001 E.BOT61PALUN
FE.BOT21 FPALUN21 2 0 1.1200 7.0600 52.00000   1001 E.BOT62PALUN
FE.BOT21 FRABAT21 1 0 0.9390 4.4770 262.0000    390 E.BOT61RABAT
FE.BOT21 FREALT21 1 0 1.4130 9.4220 68.00001   1062 E.BOT61REALT
FE.HU711 FSSAVO11 7 0 0.0692 0.1267 138.0000   9999 E.HU777SSAVO
FE.HU712 FSSAVO11 8 0 0.0692 0.1267 138.0000   9999 E.HU778SSAVO
FE.HUC21 FSSAVO23 6 0 0.0243 0.0500 2.000000   9999 E.HUC66SSAVO
FE.RHO21 FZMANG21 1 0 0.0350 0.2420 112.0000    733 E.RHO61ZMANG
FECHAL11 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FECHAL12 FECHAL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FECHAL12 FP.COR11 1 0 0.2680 4.8900 66.00000   3465 ECHAL71P.COR
FECHAL13 FP.COR14 2 0 0.2680 4.9010 66.00000   3465 ECHAL72P.COR
FECHAL14 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FECHAL21 FGIVOR21 1 0 0.4020 2.6960 37.00000    900 ECHAL61GIVOR
FECHAL21 FGIVOR21 2 0 0.4050 2.7110 44.00000    900 ECHAL62GIVOR
FECHAL21 FMADE521 1 0 0.6200 2.7360 18.00000    845 ECHAL61MADE5
FECHAL21 FRIVIE21 1 0 0.8650 8.4230 114.0000   1800 ECHAL61RIVIE
FECHAL21 FSOLEI21 1 0 0.8840 8.0860 113.0000   1375 ECHAL61SOLEI
FECHAL21 FSOLEI21 2 0 1.7900 10.108 90.99999    900 ECHAL62SOLEI
FECHIN21 FMANDA21 1 0 1.9100 12.790 92.00000   1308 ECHIN61MANDA
FECHIN21 FSORRU21 1 0 2.6500 12.047 83.49999   1002 ECHIN61SORRU
FEDITH21 FTRI.P24 1 0 0.0210 0.0640 18.00000    520 EDITH61TRI.P
FEDITH22 FTRI.P24 2 0 0.0157 0.0500 12.00000    520 EDITH62TRI.P
FEGUZO11 FMARMA11 1 0 2.5910 29.333 305.6310   3324 EGUZO71MARMA
FEGUZO11 FPLAUD11 1 0 2.6330 29.586 283.8640   2332 EGUZO71PLAUD
FEGUZO11 FRUEYR11 1 0 6.6900 73.670 802.0000   1186 EGUZO71RUEYR
FEGUZO11 FVALDI11 1 0 1.5180 19.985 331.8350   3465 EGUZO71VALDI
FEGUZO11 FVALDI11 2 0 1.5170 19.973 331.6420   3465 EGUZO72VALDI
FEGUZO11 FVERGE11 1 0 4.1700 45.850 526.0001   2200 EGUZO71VERGE
FEGUZO21 FMARMA21 1 0 14.456 40.726 260.1200    274 EGUZO61MARMA
FEGUZO21 FMAURE21 1 0 6.2000 31.500 212.0000    855 EGUZO61MAURE
FEGUZO21 FMOLE 21 3 0 11.850 56.100 366.0000    622 EGUZO63MOLE
FEGUZO21 FMOUS521 1 0 4.5900 21.710 170.0000    520 EGUZO61MOUS5
FEGUZO21 FMTLUC22 1 0 10.402 34.445 209.0000    497 EGUZO61MTLUC
FEGUZO21 FORANG21 1 0 8.4500 38.120 264.0000    409 EGUZO61ORANG
FEGUZO21 FSSFEY21 1 0 3.9180 16.521 120.2630    832 EGUZO61SSFEY
FEGUZO21 FT.NO621 1 0 8.4060 39.828 259.5810    405 EGUZO61T.NO6
FELANC21 FMEZE521 1 0 1.6800 10.870 80.00000   1140 ELANC61MEZE5
FELANC21 FSAULE21 1 0 0.5830 3.8900 28.00000    948 ELANC61SAULE
FELANC21 FSAULE21 2 0 0.5800 3.8800 28.00000   1023 ELANC62SAULE
FELANC21 FYVE.O21 1 0 0.2580 1.9130 956.0000   1056 ELANC61YVE.O
FELANC21 FZMTJ521 1 8 1.4410 9.3760 68.00001    511 ELANC61ZMTJ5
FELANC24 FSSAU521 1 0 1.1200 7.3700 59.00000    511 ELANC61SSAU5
FELANC24 FVERIN21 1 0 0.2190 1.4330 10.00000   1095 ELANC61VERIN
FEMALE21 FZEMAL21 1 8 0.0910 0.6010 4.000000   1308 EMALE61ZEMAL
FENCHA21 FZENCH21 1 0 0.0500 0.2300 2.000000    678 ENCHA61ZENCH
FENVAL21 FISSOI22 1 0 2.8900 13.129 86.00001    617 ENVAL61ISSOI
FENVAL21 FVOLVI22 1 0 0.9070 6.0950 44.00000    814 ENVAL61VOLVI
FEPIZO21 FZEPIZ21 1 0 0.0065 0.0502 2.000000   1172 EPIZO61ZEPIZ
FERASM21 FGOBEL21 1 8 0.0910 0.1760 65.00000    371 ERASM61GOBEL
FESCAI21 FNEOUL21 1 8 0.9850 7.0090 889.0000    935 ESCAI61NEOUL
FESPI521 FZESPI21 2 0 0.0100 0.0500 0.000000    650 ESPI562ZESPI
FESTR621 FFAMAR21 1 0 1.2140 5.9510 41.74000    675 ESTR661FAMAR
FESTR621 FMAUBE21 1 8 1.7200 10.820 79.00001    975 ESTR661MAUBE
FESTR621 FVALEN21 1 0 0.4100 2.8100 20.00000   1273 ESTR661VALEN
FETINC21 FGAVRE21 1 8 0.1700 0.3400 92.57600    480 ETINC61GAVRE
FETINC21 FGAVRE22 2 0 0.1700 0.3400 91.26600    480 ETINC62GAVRE
FETIVA21 FZSSNA21 1 0 2.6800 18.460 122.0000   1070 ETIVA61ZSSNA
FETUPE21 FETUPE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FETUPE22 FZHIRS21 1 0 3.3200 15.090 102.0000    565 ETUPE61ZHIRS
FEYBEN21 FZLANC21 1 0 0.9780 6.4200 44.00000   1059 EYBEN61ZLANC
FF.FRE11 FM.SEI13 1 0 0.4730 5.0630 53.25900   2366 F.FRE71M.SEI
FF.FRE11 FVESLE12 1 0 2.0370 21.818 228.0000   2366 F.FRE71VESLE
FFALLO21 FGENN321 1 0 0.0100 0.1000 10.00000    715 FALLO61GENN3
FFALLO21 FNOVIO21 1 0 0.1600 0.5400 466.0000    620 FALLO61NOVIO
FFALLO21 FNOVIO21 2 0 0.1110 0.7620 359.0000    935 FALLO62NOVIO
FFALLO21 FTILLI21 1 0 0.2000 1.3700 50.00000    930 FALLO61TILLI
FFALLO21 FZFAN521 4 0 0.6200 3.9600 63.99998    930 FALLO64ZFAN5
FFALLO21 FZFANA21 3 0 0.6200 3.9600 63.99998    948 FALLO63ZFANA
FFALLO21 FZV.BE21 2 0 0.9340 6.1910 83.00000    930 FALLO62ZV.BE
FFAMAR21 FG.CAI21 1 0 1.4070 6.9800 48.00000    975 FAMAR61G.CAI
FFANAU21 FZFANA21 3 0 0.2800 0.5600 322.0000    425 FANAU63ZFANA
FFANAU22 FZFAN521 4 0 0.2800 0.5600 322.0000    425 FANAU64ZFAN5
FFARRA21 FGRANZ21 1 0 2.5510 17.077 122.2730   1249 FARRA61GRANZ
FFARRA21 FSAINT21 1 0 1.9090 12.734 121.0100   1180 FARRA61SAINT
FFEROU21 FTALAM22 1 0 2.4870 16.515 120.0600    814 FEROU61TALAM
FFESS511 FMUHLB11 1 0 0.0100 0.1900 2.000000   2200 FESS571MUHLB
FFESS512 FMUHLB13 2 0 0.0100 0.1800 2.000000   2200 FESS572MUHLB
FFESS521 FFESSE22 1 0 0.1670 0.7610 4.000000    641 FESS561FESSE
FFESS522 FFESSE21 2 0 0.1500 0.6830 2.000000    641 FESS562FESSE
FFESSE21 FFESSE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FFESSE21 FFESSH21 1 0 0.0010 0.6000 2.000000   9000 FESSE61FESSH
FFESSE21 FFESSH24 4 0 0.0010 0.6000 2.000000   9000 FESSE64FESSH
FFESSE21 FOTTMA21 1 0 1.6300 7.5100 52.00000    843 FESSE61OTTMA
FFESSE22 FFESSH22 2 0 0.0010 0.6000 2.000000   9000 FESSE62FESSH
FFESSE22 FFESSH23 3 0 0.0010 0.6000 2.000000   9000 FESSE63FESSH
FFESSE22 FVOGEL21 1 0 0.4200 4.0300 66.00000    843 FESSE61VOGEL
FFEUIL21 FLAVER21 1 8 1.0200 6.8300 48.00000   1233 FEUIL61LAVER
FFEUIL21 FPONTE22 1 0 0.5540 5.8400 71.10001   1375 FEUIL61PONTE
FFEUIL21 FPONTE22 2 8 0.5550 5.8600 71.00000   1375 FEUIL62PONTE
FFEUIL21 FRICHI21 1 0 0.0100 0.0500 80.00000   1420 FEUIL61RICHI
FFEUIL21 FRICHI21 2 0 0.0070 0.0620 96.00000   1420 FEUIL62RICHI
FFEUIL21 FROCAD21 1 0 0.6100 4.0500 30.00000    928 FEUIL61ROCAD
FFEUIL21 FSSCHA21 1 0 2.0400 13.920 102.0000    872 FEUIL61SSCHA
FFEURS21 FVOLVO21 1 8 1.3770 4.2120 1216.000    530 FEURS61VOLVO
FFG.IL11 XPI_GI11 1 8 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G
FFG.IL12 FFG.IL11 1 8 0.0000 55.851 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 2 8 0.0000 27.925 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FFG.IL11 3 8 0.0000 13.963 0.000000   9999 FG.ILEPFG.IL
FFG.IL12 FG.ILE12 1 8 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFG.IL13 XPI_GI12 2 0 0.0000 0.0500 0.000000   9999 FG.ILEPXPI_G
FFG.IL14 FFG.IL13 1 8 0.0000 55.851 0.000000    991 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 2 8 0.0000 27.925 0.000000    991 FG.ILEPFG.IL
FFG.IL14 FFG.IL13 3 8 0.0000 13.963 0.000000    991 FG.ILEPFG.IL
FFG.IL14 FG.ILE12 2 0 0.0000 0.0500 0.000000   9999 FG.ILEPG.ILE
FFIRM521 FJACQU21 1 0 0.5930 3.8610 28.00000    500 FIRM561JACQU
FFLAMA11 FMENUE11 3 0 0.3720 6.2970 110.0000   3465 FLAMA73MENUE
FFLAMA12 FMENUE11 1 0 0.3700 6.3200 108.0000   2600 FLAMA71MENUE
FFLAMA13 FMENUE11 2 0 0.3800 6.3200 109.0000   2600 FLAMA72MENUE
FFLAMA14 FMENUE11 4 0 0.3800 6.3400 110.0000   1950 FLAMA74MENUE
FFLAME21 FWEPPE21 2 8 0.0100 0.1000 2.000000   1273 FLAME62WEPPE
FFLAME21 FWEPPE23 1 0 0.0120 0.1000 10.00000    620 FLAME61WEPPE
FFLAND21 FMAGEN21 1 0 0.1200 0.3750 159.0000    780 FLAND61MAGEN
FFLAND21 FROMAI21 1 0 0.3040 0.8480 287.0000    633 FLAND61ROMAI
FFLEAC21 FMQIS 21 1 0 5.5380 36.782 266.4430   1112 FLEAC61MQIS
FFLEAC21 FMTGUY21 1 0 6.0740 24.616 181.8770    831 FLEAC61MTGUY
FFLEAC21 FROUMA21 1 0 3.2730 21.823 249.5510    951 FLEAC61ROUMA
FFLEAC21 FSANIL21 1 0 8.0600 36.640 253.0000    642 FLEAC61SANIL
FFLERS21 FLAUNA21 1 0 5.0180 22.630 359.0000    539 FLERS61LAUNA
FFLERS21 FTHIOT21 1 0 3.8500 18.530 130.0000    795 FLERS61THIOT
FFLERS21 FZBUTT21 1 0 2.5890 17.810 132.0000    692 FLERS61ZBUTT
FFLEYR21 FVOUGL21 1 0 2.7140 16.597 122.0000    850 FLEYR61VOUGL
FFLOIR21 FMQIS 21 1 0 1.5060 9.7790 99.56300    929 FLOIR61MQIS
FFLOIR21 FMQIS 21 2 0 1.5090 9.8620 101.1000    929 FLOIR62MQIS
FFLOIR21 FPESSA21 1 0 1.3470 9.0180 64.00001    932 FLOIR61PESSA
FFLORE21 FSSVIN21 1 0 1.7100 10.140 76.00000   1161 FLORE61SSVIN
FFOCH 21 FPUTEA21 2 0 0.0700 0.4220 236.0000    970 FOCH 62PUTEA
FFOCH 22 FPUTEA21 1 0 0.0720 0.4160 212.0000    430 FOCH 61PUTEA
FFOLIE21 FTURGO21 1 0 0.0700 0.1590 46.00000    270 FOLIE61TURGO
FFONT 21 FRIORG21 1 8 3.0200 20.200 146.0000    358 FONT 61RIORG
FFONT 21 FZBILL21 1 0 0.4750 3.1630 22.00000    814 FONT 61ZBILL
FFOSSE21 FORSON21 1 0 2.2320 10.875 274.0000    881 FOSSE61ORSON
FFOUSC22 FTAMAR21 1 0 1.4950 9.9760 71.74300   1233 FOUSC61TAMAR
FFOUSC22 FTAMAR21 2 0 1.5000 9.9900 71.99999   1233 FOUSC62TAMAR
FFOUTE21 FG.SYN21 1 8 0.2500 1.1200 8.000000    586 FOUTE61G.SYN
FFOUTE21 FG.SYN21 2 0 0.2400 1.1100 8.000000    586 FOUTE62G.SYN
FFRASN11 FGEN.P11 1 0 3.0120 36.863 315.0000   1600 FRASN71GEN.P
FFRASN11 FMAMBE13 1 0 2.0680 22.621 260.0000   2070 FRASN71MAMBE
FFREJU21 FTRANS21 1 0 1.3800 9.2200 94.99999   1062 FREJU61TRANS
FFREJU21 FTRANS21 2 0 1.3950 9.2150 94.00000   1062 FREJU62TRANS
FFROGE21 FMONNE21 1 0 0.1170 0.5930 222.0000    525 FROGE61MONNE
FFROGE21 FZLANC21 1 0 0.2580 1.6940 12.00000   1093 FROGE61ZLANC
FFROGE21 FZMER721 1 0 0.9970 5.9120 44.00000   1059 FROGE61ZMER7
FFROMA21 FZFRO621 3 0 0.0100 0.1000 2.000000   1172 FROMA63ZFRO6
FFROMA22 FZFRO721 4 0 0.0100 0.1000 2.000000   1172 FROMA64ZFRO7
FFRONC21 FZEPIZ21 1 0 1.9400 9.9900 71.00000    899 FRONC61ZEPIZ
FFRUGE12 FMANDA11 1 0 1.0370 13.642 226.6000   3465 FRUGE71MANDA
FG.BA521 FZG.BA21 2 0 0.0079 0.0500 2.000000    724 G.BA562ZG.BA
FG.BAN21 FGIVOR21 1 0 0.0360 0.2420 2.000000   1123 G.BAN61GIVOR
FG.BAN22 FGIVOR21 2 0 0.0330 0.2200 2.000000   1123 G.BAN62GIVOR
FG.BAN23 FGIVOR21 3 0 0.0210 0.2090 2.000000    468 G.BAN63GIVOR
FG.CAI21 FG.CAI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FG.CAI21 FG.CAI23 1 2 0.0000 0.0000 0.000000   9999
FG.CAI21 FG.CAI24 1 2 0.0000 0.0000 0.000000   9999
FG.CAI21 FMASTA21 3 0 0.5000 2.4700 18.00000    975 G.CAI63MASTA
FG.CAI21 FMASTA24 2 0 0.2590 1.7200 12.40000   1273 G.CAI62MASTA
FG.CAI21 FVALEN21 1 0 1.6180 8.2590 75.00000    915 G.CAI61VALEN
FG.CAI21 FZTRIT21 1 0 1.8050 6.5830 43.00000    584 G.CAI61ZTRIT
FG.CAI22 FMASTA23 1 0 0.2500 1.6800 12.00000   1273 G.CAI61MASTA
FG.CAI22 FVALEN22 2 0 1.9080 9.8960 69.00000    975 G.CAI62VALEN
FG.COL21 FWARAN23 2 8 0.1820 1.6990 33.00000   2000 G.COL62WARAN
FG.COL21 FWARAN25 1 0 0.1800 1.6800 24.00000   2200 G.COL61WARAN
FG.COU21 FROUGE21 1 0 1.4230 9.5290 68.00001   1308 G.COU61ROUGE
FG.COU21 FROUGE21 2 0 1.4300 9.5800 68.00001   1308 G.COU62ROUGE
FG.COU21 FSSROU21 1 0 0.5500 3.6460 26.00000   1300 G.COU61SSROU
FG.COU21 FSSROU21 2 0 0.5400 3.6460 26.00000   1308 G.COU62SSROU
FG.COU21 FVAUPA21 1 0 1.5590 10.443 74.00000   1308 G.COU61VAUPA
FG.COU21 FVAUPA21 2 0 1.5300 10.180 74.00000   1308 G.COU62VAUPA
FG.COU21 FVAUPA21 3 0 1.5300 10.210 81.00001   1000 G.COU63VAUPA
FG.ILE11 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FG.ILE12 FG.ILE11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FG.ILE12 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FG.ILE14 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FG.ILE21 FMOLL521 1 0 0.0720 0.2210 64.00001    325 G.ILE61MOLL5
FG.ILE21 FMOLL522 2 0 0.0690 0.2120 62.00000    255 G.ILE62MOLL5
FG.ILE21 FZMER721 1 0 0.4970 4.1970 65.00000   1024 G.ILE61ZMER7
FG.MAS21 FISSOI22 1 0 0.0190 0.0960 36.00000    515 G.MAS61ISSOI
FG.MAS21 FISSOI22 2 8 0.0190 0.0960 36.00000    515 G.MAS62ISSOI
FG.POR21 FG.SYN24 1 0 0.6800 4.5600 32.00000   1308 G.POR61G.SYN
FG.POR21 FWARAN21 1 0 0.2200 1.4800 10.00000   1308 G.POR61WARAN
FG.QUE21 FVAUPA21 1 0 0.5370 3.5630 72.99999    820 G.QUE61VAUPA
FG.RIV21 FGUERS21 1 8 0.0870 0.6760 1105.200   1660 G.RIV61GUERS
FG.SYN21 FG.SYN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FG.SYN21 FG.SYN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FG.SYN21 FHOLQU23 1 0 1.1460 7.6220 54.00000   1308 G.SYN61HOLQU
FG.SYN21 FWARAN23 2 8 0.8840 5.8930 42.00000   1308 G.SYN62WARAN
FG.SYN21 FWESTH21 1 0 0.4600 2.4200 17.00000    772 G.SYN61WESTH
FG.SYN21 FZQ.EC21 1 0 0.8380 5.6140 40.00000    982 G.SYN61ZQ.EC
FG.SYN23 FQ.ECL21 1 0 1.0440 6.9850 50.20000    628 G.SYN61Q.ECL
FG.SYN23 FWARAN23 1 0 0.8840 5.8970 42.60000   1250 G.SYN61WARAN
FG.SYN24 FROZEB21 1 0 0.1900 1.2700 8.000000   1308 G.SYN61ROZEB
FG.SYN24 FWESTH21 2 0 0.4580 2.3990 16.00000    772 G.SYN62WESTH
FGABIO21 FRATIE21 1 0 0.0300 0.0700 16.00000    255 GABIO61RATIE
FGALER21 FZGALE21 4 0 0.0100 0.1000 2.000000   1172 GALER64ZGALE
FGALER22 FZGAL521 2 0 0.0100 0.1000 2.000000   1172 GALER62ZGAL5
FGALOR21 FMAUGE22 1 0 0.0920 1.0110 742.3000   1250 GALOR61MAUGE
FGAMBE21 FMALA621 1 0 0.0670 0.4520 209.0000    920 GAMBE61MALA6
FGAMBE22 FVINC521 1 8 0.2260 0.6920 198.0000    380 GAMBE61VINC5
FGAMBS21 FSELTZ21 1 0 1.9290 12.864 92.99999   1100 GAMBS61SELTZ
FGAMPA21 FMIONS21 1 0 2.5100 16.460 119.0000    880 GAMPA61MIONS
FGAMPA21 FP.EVE21 1 0 1.5010 9.8190 71.99999    880 GAMPA61P.EVE
FGAMPA21 FPAPIN21 1 0 0.2460 1.4890 183.0000    545 GAMPA61PAPIN
FGAMPA21 FSABLO21 1 0 0.2990 2.0030 14.00000   1123 GAMPA61SABLO
FGAMPA21 FZCPB521 1 0 0.7880 5.1760 38.00000    880 GAMPA61ZCPB5
FGANGE21 FVIRAD21 1 0 7.4380 22.808 164.8220    470 GANGE61VIRAD
FGARCH21 FSSELO21 1 0 0.6900 4.6100 60.00001    814 GARCH61SSELO
FGARCH21 FZGIEN21 1 0 5.5600 38.740 270.0000    358 GARCH61ZGIEN
FGARD721 FHYERE21 1 0 0.4400 2.2310 832.0000    663 GARD761HYERE
FGARIB21 FJAVEL21 1 0 0.1330 0.2520 90.00000    500 GARIB61JAVEL
FGARIE21 FZPARR21 1 0 0.0510 0.2590 96.77601    643 GARIE61ZPARR
FGARRI21 FZGARR21 1 0 0.0099 0.0500 0.066000    928 GARRI61ZGARR
FGATEL22 FZENCH21 1 0 1.1730 6.0130 46.76900    897 GATEL61ZENCH
FGATEL22 FZSSG721 1 0 0.0550 0.2800 104.3660    705 GATEL61ZSSG7
FGATI511 FGAUGL11 1 0 1.7400 22.880 380.0000   3195 GATI571GAUGL
FGATI511 FGAUGL11 2 0 1.7520 22.990 380.8600   3195 GATI572GAUGL
FGATI511 FTABAR11 1 0 0.9000 11.800 196.0000   3465 GATI571TABAR
FGATI511 FTABAR11 2 0 0.9000 11.800 196.0000   3465 GATI572TABAR
FGAUDI11 FGAUDI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FGAUDI11 FGAUDI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FGAUDI11 FISSEL11 1 0 1.7700 17.930 224.0000   2462 GAUDI71ISSEL
FGAUDI12 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FGAUDI12 FTAMAR11 1 0 2.0230 29.110 375.0140   3150 GAUDI71TAMAR
FGAUDI13 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FGAUDI13 FTAMAR11 2 0 2.0230 29.110 375.0140   3150 GAUDI72TAMAR
FGAUDI14 FISSEL12 2 0 1.7760 18.018 222.8270   2462 GAUDI72ISSEL
FGAUDI21 FGAUDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGAUDI21 FGAUDI23 1 2 0.0000 0.0000 0.000000   9999
FGAUDI21 FGAUDI24 1 2 0.0000 0.0000 0.000000   9999
FGAUDI21 FLIVIE21 1 0 0.8210 5.5430 161.0880   1090 GAUDI61LIVIE
FGAUDI21 FMOREA21 1 0 2.2080 9.8250 68.44200    946 GAUDI61MOREA
FGAUDI22 FMOREA21 2 0 1.4600 9.6830 70.47400   1233 GAUDI62MOREA
FGAUDI22 FSSVIN21 1 0 3.2600 22.080 160.0000   1233 GAUDI61SSVIN
FGAUGL11 FSSELO11 2 0 1.4200 18.640 310.0000   3195 GAUGL72SSELO
FGAVRE11 FGAVRE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGAVRE11 FGAVRE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FGAVRE21 FGAVRE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGAVRE21 FMORCH21 1 0 2.1580 10.016 228.0000    956 GAVRE61MORCH
FGAVRE21 FVENDI21 2 0 1.8800 9.1000 80.00001    817 GAVRE62VENDI
FGAVRE22 FVENDI21 1 0 1.1300 6.2200 43.00000    956 GAVRE61VENDI
FGEN.P11 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGEN.P12 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FGEN.P12 FVIELM11 1 8 3.5450 51.485 642.0000   2200 GEN.P71VIELM
FGEN.P12 FVIELM11 3 0 7.5900 58.345 568.0000   1236 GEN.P73VIELM
FGEN.P13 FVIELM13 2 0 3.5370 51.373 640.0000   2200 GEN.P72VIELM
FGEN.P21 FGEN.P23 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FGEN.P21 FGENIS21 1 8 0.0670 0.3030 2.000000   9999 GEN.P61GENIS
FGEN.P21 FGENIS26 6 0 0.0810 0.3650 2.000000   9999 GEN.P66GENIS
FGEN.P22 FGEN.P21 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FGEN.P22 FGEN.P24 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FGEN.P22 FGENIS23 3 0 0.0740 0.3310 2.000000   9999 GEN.P63GENIS
FGEN.P22 FSERRI21 1 0 2.1630 8.4720 56.00000    477 GEN.P61SERRI
FGEN.P22 FZCRUS21 1 0 1.4100 9.1900 66.00000    433 GEN.P61ZCRUS
FGEN.P23 FGENIS24 2 0 0.0670 0.3020 2.000000   9999 GEN.P62GENIS
FGEN.P23 FIZERN21 1 0 1.9300 9.4000 110.0000    862 GEN.P61IZERN
FGEN.P24 FGEN.P23 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FGEN.P24 FGENIS22 4 0 0.0740 0.3310 2.000000   9999 GEN.P64GENIS
FGEN.P24 FGENIS25 5 0 0.0810 0.3660 2.000000   9999 GEN.P65GENIS
FGEN.P24 FVOUGL21 1 0 2.5940 15.974 118.0000    804 GEN.P61VOUGL
FGENIT22 FORSON21 1 0 0.1410 1.2230 480.0000    920 GENIT61ORSON
FGENIT22 FVLEVA21 1 0 0.3320 2.8730 450.0000    920 GENIT61VLEVA
FGERST21 FRHINA21 1 0 0.8300 5.7200 42.00000   1103 GERST61RHINA
FGERST21 FSTRAS21 1 0 1.3400 9.1300 66.00000    744 GERST61STRAS
FGIEN 21 FZGIEN21 1 0 0.0100 0.0700 2.000000   1112 GIEN 61ZGIEN
FGIEN 21 FZGLAC21 1 0 0.2000 1.3400 10.00000   1180 GIEN 61ZGLAC
FGINES21 FLESQU21 1 0 1.6500 10.970 80.00000   1080 GINES61LESQU
FGINES21 FLESQU21 2 0 1.6400 11.020 78.00001   1080 GINES62LESQU
FGIVOR21 FMIONS21 2 0 0.6700 6.6450 76.00000    576 GIVOR62MIONS
FGIVOR21 FMIONS22 1 0 1.5920 7.7460 71.00000    695 GIVOR61MIONS
FGIVOR21 FOULLI21 1 0 1.2090 7.9690 152.0000    472 GIVOR61OULLI
FGOBEL21 FTOLBI21 1 8 0.1080 0.2110 63.00000    444 GOBEL61TOLBI
FGODIN21 FRUEYR21 1 0 4.6900 19.590 126.0000    637 GODIN61RUEYR
FGODIN21 FSSVIC21 1 0 9.5160 32.935 193.1710    671 GODIN61SSVIC
FGODIN21 FZNEG521 1 0 7.2170 33.744 214.5680    819 GODIN61ZNEG5
FGODIN21 FZSSG721 1 0 4.2090 19.024 131.1880    642 GODIN61ZSSG7
FGOLBE21 FZGOLB21 1 0 0.1500 0.9800 27.00000   1100 GOLBE61ZGOLB
FGOLIN21 FZLARD21 1 0 1.2000 2.9100 22.00000    373 GOLIN61ZLARD
FGONES21 FP.GAS22 1 0 0.1700 1.1400 8.000000   1172 GONES61P.GAS
FGONES21 FZGONE21 1 8 0.0100 0.1000 2.000000   1172 GONES61ZGONE
FGOURJ21 FVERFE21 1 0 5.8300 28.350 199.0000    828 GOURJ61VERFE
FGOURJ21 FZMIOL21 1 0 3.4050 15.780 109.6000    828 GOURJ61ZMIOL
FGOUVI21 FP.GAS22 1 0 1.1000 7.4180 52.00000    510 GOUVI61P.GAS
FGRAFF21 FGRAFF22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGRAFF21 FMARCK22 1 0 4.3200 19.600 134.0000    654 GRAFF61MARCK
FGRAFF21 FMARL622 1 0 1.5070 7.4660 52.00000    613 GRAFF61MARL6
FGRAFF21 FSTRAS21 1 0 0.7160 4.8230 34.00000   1100 GRAFF61STRAS
FGRAFF22 FHERRE21 1 0 0.4500 2.9900 40.00000    530 GRAFF61HERRE
FGRAFF22 FREICH21 1 0 1.2570 8.3510 60.00000   1100 GRAFF61REICH
FGRAFF22 FSCHEE21 1 0 2.1200 9.6600 66.00000    654 GRAFF61SCHEE
FGRAFF22 FSPORE21 1 0 0.8820 5.9280 75.00000    965 GRAFF61SPORE
FGRAMO21 FVERFE21 1 0 0.8700 5.9090 136.6350   1080 GRAMO61VERFE
FGRAND21 FPRATC22 1 0 4.4560 19.925 135.0000    790 GRAND61PRATC
FGRAND21 FZLANA21 1 0 0.6530 2.9470 48.99000    790 GRAND61ZLANA
FGRANZ11 FJUMEA12 1 8 2.3600 24.310 302.0000   2494 GRANZ71JUMEA
FGRANZ11 FJUMEA12 2 0 2.3600 24.320 302.0000   2494 GRANZ72JUMEA
FGRANZ11 FPREGU11 1 0 1.3500 19.588 244.0000   3072 GRANZ71PREGU
FGRANZ11 FPREGU11 2 0 1.3490 19.588 244.0000   3072 GRANZ72PREGU
FGRANZ11 FROM  11 1 0 1.1000 14.465 240.1740   3465 GRANZ71ROM
FGRANZ11 FVALDI11 2 0 2.0650 27.191 451.5570   3465 GRANZ72VALDI
FGRANZ21 FNIORT22 1 0 1.5990 10.685 76.53400   1249 GRANZ61NIORT
FGRANZ21 FSSFLO21 2 0 0.6450 4.2960 30.00000   1012 GRANZ62SSFLO
FGRANZ21 FSSFLO22 1 0 0.6440 4.2900 30.00000   1249 GRANZ61SSFLO
FGRANZ21 FZGRA621 1 0 1.8300 12.320 88.00000   1249 GRANZ61ZGRA6
FGRAV511 FWARAN11 1 8 0.1600 2.3160 28.80000   1950 GRAV571WARAN
FGRAV512 FWARAN11 2 8 0.1600 2.3100 28.00000   1950 GRAV572WARAN
FGRAV513 FWARAN15 3 0 0.1600 2.3100 28.00000   1950 GRAV573WARAN
FGRAV514 FWARAN12 4 0 0.1600 2.3100 28.00000   1950 GRAV574WARAN
FGRAV515 FWARAN16 5 0 0.1600 2.3190 28.80000   1950 GRAV575WARAN
FGRAV516 FWARAN16 6 0 0.1610 2.3330 29.00000   1950 GRAV576WARAN
FGRAV521 FWARAN25 1 0 0.5450 2.6870 128.0000    550 GRAV561WARAN
FGRAV522 FWARAN23 2 0 0.5390 2.7390 118.0000    550 GRAV562WARAN
FGRENA21 FMIONS23 1 0 0.5230 3.4540 51.00000    820 GRENA61MIONS
FGRENA21 FZGREN21 1 8 0.1960 1.3100 10.00000    981 GRENA61ZGREN
FGREZI21 FZFONC21 1 0 0.9590 6.3600 46.28600    932 GREZI61ZFONC
FGRIGN22 FZCOQ521 2 0 0.6610 2.9930 20.00000    517 GRIGN62ZCOQ5
FGRIGN22 FZCOQU21 1 8 0.6580 2.9810 20.00000    517 GRIGN61ZCOQU
FGRIM521 FTRANS21 1 0 1.6850 11.143 314.0000    686 GRIM561TRANS
FGRIM521 FTRANS21 2 0 1.6830 11.130 310.0000    686 GRIM562TRANS
FGRISO21 FPRAL521 1 0 2.2630 13.477 104.0000   1131 GRISO61PRAL5
FGRISO21 FS.PON21 1 0 1.0220 6.4950 48.00000   1059 GRISO61S.PON
FGROSN11 FSSV.O14 1 0 3.5670 39.288 398.0000   1916 GROSN71SSV.O
FGROSN11 FVIELM12 1 0 2.5500 28.580 274.0000   2138 GROSN71VIELM
FGROSN21 FGROSN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGROSN21 FMACON21 1 0 1.8920 19.148 215.0000    618 GROSN61MACON
FGROSN21 FZCUR521 1 0 0.6350 4.2350 30.00000    900 GROSN61ZCUR5
FGROSN22 FGUEUG21 1 0 3.2900 21.900 158.0000    814 GROSN61GUEUG
FGUARB21 FGUARB23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGUARB21 FISBE521 1 0 0.2030 0.9200 6.000000    629 GUARB61ISBE5
FGUARB22 FZWOES21 1 0 1.5740 7.0900 48.00000   1002 GUARB61ZWOES
FGUARB23 FISBE521 2 8 0.2000 0.9200 6.000000    982 GUARB62ISBE5
FGUEBW21 FLOGEL21 1 0 1.7220 11.524 82.00001   1070 GUEBW61LOGEL
FGUEBW21 FVOGEL22 1 0 2.0870 13.943 99.00000   1070 GUEBW61VOGEL
FGUER821 FZGUE521 1 0 0.0760 0.2320 68.00001    421 GUER861ZGUE5
FGUERS21 FSSNAZ21 1 0 0.9200 4.1500 28.00000    829 GUERS61SSNAZ
FGUERS21 FZPRIN21 1 0 0.9430 6.3280 45.12000   1249 GUERS61ZPRIN
FGUEUG21 FH.PAU21 1 0 2.3910 15.925 170.0000    715 GUEUG61H.PAU
FGUPIE21 FZFONC21 1 0 1.6800 11.144 81.10400    831 GUPIE61ZFONC
FH.BOR22 FP.GAS22 1 8 1.5600 10.180 74.00000    511 H.BOR61P.GAS
FH.BOR22 FZLIES21 1 0 0.2700 1.7900 12.00000   1140 H.BOR61ZLIES
FH.BOU21 FZH.B521 1 8 0.0100 0.1000 2.000000   1308 H.BOU61ZH.B5
FH.DIE22 FVAUPA21 1 8 0.5440 2.3000 148.0000    411 H.DIE61VAUPA
FH.DIE22 FVAUPA21 2 0 0.5370 2.1470 175.0000    410 H.DIE62VAUPA
FH.FAL21 FSAINN24 1 8 1.5590 7.0530 3445.000    890 H.FAL61SAINN
FH.FAL21 FSAINN25 2 8 1.3160 6.8650 3393.000    890 H.FAL62SAINN
FH.PAU11 FSSV.O16 1 0 2.6360 37.116 536.0000   2300 H.PAU71SSV.O
FH.PAU11 FVIELM12 1 0 1.3490 17.720 294.0000   3294 H.PAU71VIELM
FH.PAU21 FZCUR521 1 0 0.6690 7.7180 135.0000    900 H.PAU61ZCUR5
FH.TOU21 FZH.TO21 1 8 0.1180 0.7900 6.000000   1100 H.TOU61ZH.TO
FH.VIN21 FH.VIN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FH.VIN21 FHANNA22 2 0 0.2600 1.1800 23.00000    960 H.VIN62HANNA
FH.VIN21 FHELLE24 1 0 0.2300 1.5800 12.00000   1273 H.VIN61HELLE
FH.VIN21 FWATTR21 1 0 0.9600 5.5800 56.00000    620 H.VIN61WATTR
FH.VIN21 FZHEL521 1 8 0.8000 5.3600 38.00000   1273 H.VIN61ZHEL5
FH.VIN23 FHANNA21 1 0 0.3500 1.9500 14.00000    579 H.VIN61HANNA
FH.VIN23 FHELLE21 2 0 0.2400 1.5700 12.00000   1273 H.VIN62HELLE
FH.VIN23 FWATTR22 2 0 1.1500 5.6000 52.00000    743 H.VIN62WATTR
FHALLE21 FMAGEN21 1 0 0.2330 0.3170 91.00000    400 HALLE61MAGEN
FHARC721 F1CLAM21 1 0 0.1070 0.9280 364.0000    930 1CLAM61HARC7
FHARC721 FJAVEL21 1 0 0.0800 0.3000 136.0000    600 HARC761JAVEL
FHARC721 FMENUS21 1 8 0.0940 0.6680 297.0000    820 HARC761MENUS
FHARC721 FMOUL821 1 0 0.0270 0.1170 60.00000    905 HARC761MOUL8
FHARC722 FJAVEL22 2 0 0.2660 0.3630 107.0000    385 HARC762JAVEL
FHARC722 FROBI522 1 0 0.3620 1.1310 616.0001    439 HARC761ROBI5
FHARDT21 FSIERE22 1 0 0.0180 0.0560 16.29000    456 HARDT61SIERE
FHAVR511 FROUGE13 2 0 1.6850 17.036 199.0000   2104 HAVR572ROUGE
FHAVR511 FROUGE13 3 0 1.6840 17.027 199.0000   2104 HAVR573ROUGE
FHAVR521 FP.SEP21 1 0 0.1190 1.1540 16.00000   2200 HAVR561P.SEP
FHAVR521 FP.SEP21 2 0 0.1300 1.2400 16.00000   2200 HAVR562P.SEP
FHELLE21 FM.LIL22 2 0 0.4420 1.8470 168.0000    264 HELLE62M.LIL
FHELLE24 FM.LIL21 1 0 0.4420 1.8470 168.0000    264 HELLE61M.LIL
FHELLE24 FZHEL521 1 0 0.2700 1.8000 12.00000   1273 HELLE61ZHEL5
FHERBL21 FZHERB21 1 0 0.1600 1.0900 8.000000    948 HERBL61ZHERB
FHERBL22 FZHER721 2 0 0.1600 1.0900 8.000000    948 HERBL62ZHER7
FHERMI21 FLONG621 1 0 0.0180 0.1200 0.000000   1024 HERMI61LONG6
FHERS511 FLATEN13 1 0 1.2300 12.470 154.0000   2366 HERS571LATEN
FHERS511 FVLEVA11 1 0 1.8600 18.820 232.0000   2200 HERS571VLEVA
FHIRSI21 FZHIRS21 1 0 0.0100 0.1000 2.000000    744 HIRSI61ZHIRS
FHOLQU21 FHOLQU23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FHOLQU21 FLONG921 1 0 0.7810 5.2060 46.00000    969 HOLQU61LONG9
FHOLQU21 FRUMIN21 1 0 0.0900 0.6200 4.000000   1300 HOLQU61RUMIN
FHOLQU21 FWARAN25 1 0 1.2600 8.4100 60.00000   1308 HOLQU61WARAN
FHOLQU21 FZWOES21 1 0 1.4700 6.8040 44.00000   1002 HOLQU61ZWOES
FHOLQU23 FLONG921 2 0 0.7800 5.1900 38.00000   1308 HOLQU62LONG9
FHOLQU23 FZRUMI21 2 0 0.0800 0.5600 4.000000   1002 HOLQU62ZRUMI
FHOSPI21 FZMERE21 1 0 0.7100 2.7600 20.00000    737 HOSPI61ZMERE
FHOUDR11 FHOUDR12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FHOUDR11 FLOGEL14 1 0 3.1080 35.853 386.3690   2055 HOUDR71LOGEL
FHOUDR11 FM.SEI11 2 0 4.8800 49.520 614.0000   2366 HOUDR72M.SEI
FHOUDR11 FN.MAI11 1 0 0.3300 3.5600 38.00000   2366 HOUDR71N.MAI
FHOUDR11 FVINCE11 1 8 0.8100 8.9500 101.8220   2214 HOUDR71VINCE
FHOUDR12 FM.SEI14 1 0 4.8800 49.520 614.0000   2366 HOUDR71M.SEI
FHOURA21 FMARSI21 1 0 4.3210 19.708 133.9340    419 HOURA61MARSI
FHOURA21 FMIEGE21 1 0 0.5600 2.6000 16.00000    242 HOURA61MIEGE
FI.NAP21 FLUTTE22 1 0 1.1100 7.4500 52.00000    847 I.NAP61LUTTE
FI.NAP21 FOTTMA21 1 0 0.6730 4.4670 32.00000   1100 I.NAP61OTTMA
FISSEL11 FVERFE11 1 0 1.1700 11.810 148.0000   2170 ISSEL71VERFE
FISSEL12 FVERFE11 2 0 1.1690 11.866 146.5820   2170 ISSEL72VERFE
FISSOI22 FLIGNA21 1 0 1.2860 8.5460 59.00000   1002 ISSOI61LIGNA
FISSOI22 FPRATC22 1 0 4.5500 30.660 206.0000    770 ISSOI61PRATC
FJ.VIL21 FVIGNE21 1 0 0.0240 0.0560 21.64000    490 J.VIL61VIGNE
FJ.VIL21 FZTONN21 1 0 1.6640 7.6420 50.00000    827 J.VIL61ZTONN
FJACQU21 FRIVIE21 1 0 0.7760 3.5940 24.00000    862 JACQU61RIVIE
FJACQU21 FSOLEI21 1 0 1.0080 6.7520 48.00000    900 JACQU61SOLEI
FJALIS21 FLESQU21 1 0 5.5690 28.651 202.7900    828 JALIS61LESQU
FJAMET21 FZR.MA21 1 0 0.0067 0.0502 0.110000   1100 JAMET61ZR.MA
FJEUXE21 FZGOLB21 1 0 0.3500 2.3100 16.00000   1100 JEUXE61ZGOLB
FJONQU11 FTAVEL12 1 0 0.6600 7.2700 101.0000   2462 JONQU71TAVEL
FJONQU12 FTAVEL14 2 0 0.6600 7.4110 102.0000   2462 JONQU72TAVEL
FJONQU21 FMTAG521 1 0 1.2200 5.4500 43.00000    811 JONQU61MTAG5
FJONQU21 FSSCES21 1 0 1.2400 8.2700 69.99999   1055 JONQU61SSCES
FJONQU21 FSSCES21 2 0 1.3000 8.6800 80.00000    990 JONQU62SSCES
FJOUX 21 FMEUNI22 1 0 1.5190 6.9470 48.00000    370 JOUX 61MEUNI
FJOUX 21 FZJOUX21 1 0 1.8400 6.2350 40.00000    755 JOUX 61ZJOUX
FJUSTI21 FZJUST21 1 0 0.0230 0.0680 18.73600    612 JUSTI61ZJUST
FJUVIG21 FZALL721 1 0 0.0090 0.1210 64.00001   1080 JUVIG61ZALL7
FKEMBS21 FKEMBS22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FKEMBS21 FSIERE22 1 0 0.3400 1.5900 10.00000    827 KEMBS61SIERE
FKEMBS22 FOTTMA21 1 0 1.2400 5.6400 40.00000    539 KEMBS61OTTMA
FL.CE221 FZTALA21 1 0 0.1000 0.4600 4.000000    629 L.CE261ZTALA
FL.CHA21 FS.DAM21 1 0 1.1120 5.3510 36.90000    731 L.CHA61S.DAM
FL.CHA21 FVEZIL21 1 0 4.0500 20.240 140.0000    731 L.CHA61VEZIL
FL.DEL21 FPRRTT21 1 0 0.0550 0.2500 2.000000    956 L.DEL61PRRTT
FL.NEU24 FL.NTD21 2 0 0.0226 0.0500 0.000000   1360 L.NEU62L.NTD
FL.NEU24 FZMANG21 1 0 2.0220 9.2120 64.00001    695 L.NEU61ZMANG
FL.NOI21 FZL.NO21 1 8 0.3280 0.8400 4.000000    600 L.NOI61ZL.NO
FLAFIG21 FZLAFI21 1 0 0.1500 0.3800 2.000000    268 LAFIG61ZLAFI
FLAGAF21 FTRI.P24 1 0 0.0300 0.1000 18.00000    447 LAGAF61TRI.P
FLAGAF22 FTRI.P24 2 0 0.0200 0.1000 10.00000    448 LAGAF62TRI.P
FLAMOR21 FNANTE21 1 8 0.0210 0.0500 18.00000    350 LAMOR61NANTE
FLAMOR22 FNANTE21 3 0 0.0700 0.0950 34.00000    410 LAMOR63NANTE
FLAMOR23 FNANTE21 2 0 0.0200 0.0500 16.00000    529 LAMOR62NANTE
FLANAU21 FZLANA21 1 0 0.0960 0.3140 1.942000    314 LANAU61ZLANA
FLANCE21 FZLANC21 1 8 0.0740 0.4910 4.000000   1123 LANCE61ZLANC
FLANDE21 FLOSCO21 1 0 1.5500 10.310 74.00000   1212 LANDE61LOSCO
FLANDE21 FMARTY21 1 0 0.2200 1.3200 10.00000   1217 LANDE61MARTY
FLANDE22 FMARTY21 2 0 0.2500 1.4800 10.00000   1056 LANDE62MARTY
FLANDR21 FLANDR22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLANDR21 FZH.TO21 1 0 2.1800 10.084 70.00000    843 LANDR61ZH.TO
FLANDR21 FZR.MA21 1 0 1.8570 12.759 94.29400   1103 LANDR61ZR.MA
FLANDR22 FMOULA22 1 0 1.2100 8.0200 56.00000   1070 LANDR61MOULA
FLANDR22 FMTOIS21 1 0 1.4000 9.3900 68.00001   1100 LANDR61MTOIS
FLANDR22 FVIGY 21 1 0 2.5900 17.340 124.0000   1070 LANDR61VIGY
FLANEU21 FLANEU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLANEU21 FSUIS521 1 0 3.9500 18.260 125.0000    843 LANEU61SUIS5
FLANEU21 FZMAD621 1 0 0.1300 0.8300 6.000000   1140 LANEU61ZMAD6
FLANEU22 FZSAU921 1 0 2.5700 12.110 84.00000    843 LANEU61ZSAU9
FLANG621 FMORBR21 1 0 0.2600 2.4300 34.00000   1172 LANG661MORBR
FLANG622 FZLAN821 2 0 0.0050 0.0500 0.000000   1172 LANG662ZLAN8
FLANNE21 FPRAGN21 1 0 5.6730 25.457 177.5080    737 LANNE61PRAGN
FLARDI21 FZLARD21 1 0 0.0069 0.0502 0.214000    897 LARDI61ZLARD
FLATEN11 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLATEN11 FLATEN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FLATEN14 FVLEVA11 1 0 3.0600 31.060 384.0000   2200 LATEN71VLEVA
FLATEN21 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLATEN21 FZC.OM21 1 0 0.5340 3.5620 38.00000   1000 LATEN61ZC.OM
FLATEN22 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3
FLATEN24 FROYE 21 1 0 0.6500 4.4500 32.00000   1172 LATEN61ROYE
FLAUNA11 FTAUTE11 1 0 1.6400 21.580 358.0000   3465 LAUNA71TAUTE
FLAUNA11 FTAUTE11 2 0 1.6400 21.566 358.0000   3465 LAUNA72TAUTE
FLAUNA21 FRAN.P22 1 0 5.9630 27.890 182.9850    901 LAUNA61RAN.P
FLAVAL21 FOUDON21 1 0 0.3000 2.9350 1598.830   1000 LAVAL61OUDON
FLAVAL21 FZBUTT21 1 0 2.0230 13.908 102.0000    692 LAVAL61ZBUTT
FLAVAL21 FZCOR621 1 8 3.6000 24.760 182.0000   1249 LAVAL61ZCOR6
FLAVER21 FP.BOU21 1 0 0.5300 3.5200 26.00000   1233 LAVER61P.BOU
FLAVER21 FPONTE22 1 0 0.0630 0.7000 10.00000   2200 LAVER61PONTE
FLAVER21 FRENAI21 1 0 0.0500 0.1400 56.00000    513 LAVER61RENAI
FLAVER21 FRENAI22 2 0 0.0500 0.1700 52.00000    513 LAVER62RENAI
FLAVER21 FRENAI24 3 0 0.0200 0.0500 0.000000   1233 LAVER63RENAI
FLAVER21 FSELF321 1 8 0.0450 10.624 0.000000   1062 LAVER61SELF3
FLAVER21 FSELF321 2 8 0.0100 0.1000 0.000000   1062 LAVER62SELF3
FLAVER21 FSEPTE21 1 0 1.7300 11.490 84.00000   1062 LAVER61SEPTE
FLAVEY21 FMTGRO21 1 0 3.5640 10.365 126.0000    677 LAVEY61MTGRO
FLAVEY21 FP.BOR21 1 8 3.5100 9.4170 64.00000    614 LAVEY61P.BOR
FLEGUE21 FLESQU21 1 0 2.2700 10.730 71.99999    813 LEGUE61LESQU
FLEGUE21 FP.SIM21 1 0 1.6160 7.4810 48.00000    813 LEGUE61P.SIM
FLESCA21 FMARSI21 1 0 1.0830 7.2810 77.85900   1172 LESCA61MARSI
FLESCA21 FMARSI21 2 0 1.0850 7.2690 52.06300   1172 LESCA62MARSI
FLESQU11 FVERFE11 1 0 0.8050 10.592 175.3890   3255 LESQU71VERFE
FLESQU21 FVERLH21 1 0 2.0410 9.4070 65.79400    828 LESQU61VERLH
FLESQU21 FVERLH21 2 0 2.2700 10.710 71.99999    813 LESQU62VERLH
FLEVAL21 FPERRE25 2 0 0.0280 0.1400 52.00000    410 LEVAL62PERRE
FLEVAL22 FPERRE25 1 8 0.0280 0.1400 52.00000    400 LEVAL61PERRE
FLEVAL23 FPERRE24 3 0 0.0720 0.1200 33.00000    410 LEVAL63PERRE
FLIERS21 FLOGES21 1 8 0.6720 4.4920 92.00000    880 LIERS61LOGES
FLIERS21 FZLIN721 1 0 0.6320 4.2300 30.00000   1172 LIERS61ZLIN7
FLIESS21 FZLIE521 1 0 0.1100 0.1880 51.00000    410 LIESS61ZLIE5
FLIESS21 FZLIES21 1 8 0.0800 0.1500 40.00000    410 LIESS61ZLIES
FLIGNA21 FRULHA21 1 0 0.6330 4.1940 28.00000   1032 LIGNA61RULHA
FLIMEU11 FPENL513 1 0 0.7140 12.186 212.0000   3465 LIMEU71PENL5
FLINGO21 FLINGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLINGO21 FT.VIC21 1 8 1.0900 4.9400 34.00000    816 LINGO61T.VIC
FLINGO22 FT.LAS21 1 0 0.3220 2.1480 51.00000    692 LINGO61T.LAS
FLINGO22 FZVA1021 1 0 2.6280 17.805 132.0000   1062 LINGO61ZVA10
FLIVIE21 FSSVIN21 1 0 1.6600 11.460 82.00001   1234 LIVIE61SSVIN
FLOGEL14 FMUHLB13 1 0 0.9100 9.2600 113.0000   2196 LOGEL71MUHLB
FLOGEL21 FZL.NO21 1 0 0.9780 6.4810 46.00000   1037 LOGEL61ZL.NO
FLOGES21 FZLINA21 1 0 0.3000 2.0000 67.00000    880 LOGES61ZLINA
FLONG421 FMENUS21 1 0 0.1000 0.8600 342.0000    641 LONG461MENUS
FLONG621 FLONG622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLONG621 FV.MOU21 1 0 0.1480 0.8960 6.000000    966 LONG661V.MOU
FLONG622 FZRAN621 2 0 3.3900 15.180 104.0000    565 LONG662ZRAN6
FLONG622 FZV.MO21 1 0 0.1630 0.9690 8.000000    966 LONG661ZV.MO
FLONNY11 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FLONNY11 FMASTA14 2 0 2.3700 31.110 516.0000   3465 LONNY72MASTA
FLONNY11 FMAZUR11 2 0 0.3300 3.3400 40.00000   2196 LONNY72MAZUR
FLONNY11 FVESLE12 1 0 1.1930 20.013 347.0000   3639 LONNY71VESLE
FLONNY12 FLONNY11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FLONNY12 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FLONNY12 FMASTA13 3 0 2.3600 31.050 516.0000   3465 LONNY73MASTA
FLONNY12 FMOULA12 1 0 2.2600 29.700 490.0001   3465 LONNY71MOULA
FLONNY13 FMOULA11 2 0 2.2500 29.700 490.0001   3465 LONNY72MOULA
FLONNY14 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FLONNY14 FMAZUR13 1 0 0.3200 3.3600 40.00000   2196 LONNY71MAZUR
FLONNY14 FSEUIL12 1 0 0.7110 11.811 205.0000   3639 LONNY71SEUIL
FLOSCO21 FMARTY21 1 0 1.7100 11.350 82.00001   1280 LOSCO61MARTY
FLUMES21 FMAZUR21 1 0 1.9370 9.4490 66.00000    843 LUMES61MAZUR
FLUMES21 FMAZUR23 2 0 1.8300 8.9200 62.00000    843 LUMES62MAZUR
FLUMES21 FMOHON21 1 0 0.3900 1.7900 13.00000    647 LUMES61MOHON
FLUMES21 FMOHON22 3 0 0.3600 2.3200 16.00000    328 LUMES63MOHON
FLUMES21 FSTENA21 1 0 2.5230 17.353 128.0000   1100 LUMES61STENA
FLUTTE21 FLUTTE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLUTTE21 FSIERE22 1 0 1.3800 9.2100 66.00000    847 LUTTE61SIERE
FLUTTE22 FSIERE21 2 0 1.3800 9.2100 66.00000    847 LUTTE62SIERE
FLUTTE22 FTHUR 21 1 0 1.3140 5.8980 40.00000    468 LUTTE61THUR
FM.LAN11 FM.LAN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FM.MA521 FMOULA22 1 0 0.5190 4.1250 28.00000   1334 M.MA561MOULA
FM.MO521 FM.MOR21 1 0 0.0090 0.0500 8.000000   9999 M.MO561M.MOR
FM.MO522 FM.MOR21 2 0 0.0090 0.0500 8.000000   9999 M.MO562M.MOR
FM.MOR21 FSAUS521 1 0 0.4000 1.9900 14.00000    731 M.MOR61SAUS5
FM.MOR21 FVLEVA21 1 0 0.7300 3.3900 24.00000    899 M.MOR61VLEVA
FM.PON11 FPONTE11 1 8 0.0400 0.4000 4.000000   3014 M.PON71PONTE
FM.PON21 FPONTE22 5 0 0.0183 0.0500 24.00000   1399 M.PON65PONTE
FM.SEI11 FM.SEI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FM.SEI11 FM.SEI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FM.SEI11 FVIELM13 1 0 3.1500 45.720 570.0000   2814 M.SEI71VIELM
FM.SEI12 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FM.SEI13 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FM.SEI14 FVIELM11 2 0 3.1500 45.700 568.0000   2600 M.SEI72VIELM
FMACON21 FZJOUX21 1 0 1.0040 10.560 160.0000    862 MACON61ZJOUX
FMADE621 FZMAD621 1 0 0.0400 0.2500 2.000000   1172 MADE661ZMAD6
FMAGNY21 FZMAGN21 1 0 0.0300 0.2200 5.000000    847 MAGNY61ZMAGN
FMALA621 FNATI322 1 0 0.1070 0.8420 363.0000    785 MALA661NATI3
FMALA621 FROMAI21 1 0 0.0610 0.4000 190.0000    920 MALA661ROMAI
FMALA621 FVINC521 1 0 0.0630 0.4620 215.0000    810 MALA661VINC5
FMALEC21 FPLISO21 1 0 0.5270 3.5270 30.00000   1095 MALEC61PLISO
FMALGO21 FMALGO22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMALGO21 FMALGO23 1 2 0.0000 0.0000 0.000000   9999
FMALGO21 FMALGO24 1 2 0.0000 0.0000 0.000000   9999
FMALGO22 FPASSY21 1 0 4.6520 14.721 95.99999    560 MALGO61PASSY
FMALIN21 FRULHA21 1 0 0.3550 2.3280 16.29100   1034 MALIN61RULHA
FMALIN21 FRULHA21 2 0 0.3570 2.3440 16.41100   1034 MALIN62RULHA
FMALIN21 FSARR521 1 8 0.2140 1.6090 832.0000    925 MALIN61SARR5
FMALLE21 FRQROU21 1 0 0.9900 4.4000 49.00000    237 MALLE61RQROU
FMAMBE11 FMAMBE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMAMBE11 FSIERE11 1 0 2.3500 24.592 264.0000   2070 MAMBE71SIERE
FMAMBE21 FMAMBE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMAMBE21 FPALEN22 1 0 6.3160 22.131 145.0500    577 MAMBE61PALEN
FMAMBE21 FSAONE21 1 0 2.7860 17.707 129.4000    801 MAMBE61SAONE
FMAMBE21 FVAROI21 1 0 0.0157 0.0500 14.00000    475 MAMBE61VAROI
FMAMBE22 FPALEN21 2 0 3.6300 21.630 148.0000    577 MAMBE62PALEN
FMAMBE22 FPUSY 21 1 0 6.2300 31.690 219.0000    827 MAMBE61PUSY
FMANDA11 FMANDA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FMANDA11 FMANDA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FMANDA12 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FMANDA12 FWARAN13 1 0 0.5700 7.5500 124.0000   3465 MANDA71WARAN
FMANDA13 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FMANDA14 FPEUP511 1 0 0.0230 0.2240 452.0000   1711 MANDA71PEUP5
FMANDA21 FMANDA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMANDA21 FTUNNE23 3 0 0.1180 0.2640 97.99999    505 MANDA63TUNNE
FMANDA23 FMANDA25 1 7 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1
FMANDA23 FTUNNE22 2 0 0.1250 0.2790 104.0000    505 MANDA62TUNNE
FMANDA25 FTUNNE21 1 0 0.1300 0.2950 114.0000    505 MANDA61TUNNE
FMANOI21 FSSBAI22 1 0 2.5400 16.970 120.0000    757 MANOI61SSBAI
FMANOS21 FSSTUL21 1 0 0.8500 3.8100 26.00000    370 MANOS61SSTUL
FMARCK21 FMARCK22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARCK21 FVOGEL22 1 0 1.6900 7.6400 52.00000    843 MARCK61VOGEL
FMARCK22 FSCHEE21 1 0 2.1900 9.9700 68.00001    654 MARCK61SCHEE
FMARCK22 FVOGEL22 2 0 1.6900 7.6400 52.00000    843 MARCK62VOGEL
FMAREG21 FMOLE 21 1 0 0.0700 0.3500 2.000000    617 MAREG61MOLE
FMARGE21 FPRATC22 1 0 3.7380 15.121 112.0000    792 MARGE61PRATC
FMARGE21 FRUEYR21 1 0 4.6450 19.038 135.9380    802 MARGE61RUEYR
FMARL611 FMARL612 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARL611 FSCHEE12 1 0 0.6600 8.7000 144.0000   3294 MARL671SCHEE
FMARL611 FVIGY 12 1 0 2.6800 36.340 593.0001   3465 MARL671VIGY
FMARL621 FMARL622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARL621 FMOLSH21 1 8 0.7600 5.2600 36.00000   1123 MARL661MOLSH
FMARL621 FSELFG21 1 8 0.0500 8.3000 0.000000   9999 MARL661SELFG
FMARL621 FSELFG21 2 8 0.0100 0.1000 0.000000   9999 MARL662SELFG
FMARL622 FMOLSH22 2 0 0.7500 5.2300 46.00000   1045 MARL662MOLSH
FMARL622 FREICH21 1 0 1.1220 7.4950 54.00000   1100 MARL661REICH
FMARL622 FREICH21 2 0 1.1170 7.4560 54.00000   1100 MARL662REICH
FMARMA11 FTABAR11 1 8 3.7500 29.360 291.0000   1838 MARMA71TABAR
FMARMA11 FTABAR11 2 0 2.7900 30.900 308.0000   1410 MARMA72TABAR
FMARMA21 FPAUDY21 1 0 2.5430 10.528 101.3790    327 MARMA61PAUDY
FMARMA21 FSSVA621 1 0 7.4610 33.719 349.5310    409 MARMA61SSVA6
FMARMA21 FVARE521 1 0 4.7500 21.570 150.0000    409 MARMA61VARE5
FMARNI21 FZMAR821 1 0 0.0780 0.3550 2.000000    681 MARNI61ZMAR8
FMAROL21 FREVIG22 1 0 2.6990 13.915 98.00001    899 MAROL61REVIG
FMARSI21 FPRAGN21 1 0 7.8410 34.130 238.0000    565 MARSI61PRAGN
FMARTY21 FPONAN21 1 0 0.1850 2.8950 1643.094   1500 MARTY61PONAN
FMARTY21 FSQUIV21 1 0 3.0380 20.399 148.3660   1056 MARTY61SQUIV
FMARTY21 FZTREF21 2 0 0.1230 0.8170 6.000000   1423 MARTY62ZTREF
FMASQU21 FZBARP21 1 0 0.5400 3.6400 73.00000   1172 MASQU61ZBARP
FMASSY22 FVLEJU23 2 0 0.2630 2.1250 25.00000   1172 MASSY62VLEJU
FMASSY22 FZMAS521 4 8 0.0300 0.2400 4.000000    948 MASSY64ZMAS5
FMASTA11 FMASTA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FMASTA11 FMASTA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FMASTA12 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FMASTA13 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FMASTA21 FMASTA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMASTA21 FMASTA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMASTA21 FPERIZ21 1 0 2.2190 10.244 71.30000    975 MASTA61PERIZ
FMASTA23 FP.SAM21 1 0 3.9070 17.934 131.0000    975 MASTA61P.SAM
FMAUBE21 FP.SAM21 1 0 0.5800 2.8100 20.00000    956 MAUBE61P.SAM
FMAUGE22 FVERTO21 1 8 2.8230 19.222 130.3740    846 MAUGE61VERTO
FMAURE21 FP.CHA21 1 0 2.6730 14.733 97.87800    905 MAURE61P.CHA
FMAZAR21 FRABAT21 1 0 0.2000 0.5700 206.0000    561 MAZAR61RABAT
FMAZIN21 FZBEU521 1 0 0.4300 1.9300 14.00000    930 MAZIN61ZBEU5
FMAZUR11 FMAZUR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMAZUR11 FREVI511 1 8 0.1100 0.8000 8.000000    614 MAZUR71REVI5
FMAZUR11 FREVI512 2 0 0.1100 0.8000 8.000000    614 MAZUR72REVI5
FMAZUR11 FREVI514 4 0 0.1100 0.8200 8.000000    614 MAZUR74REVI5
FMAZUR13 FREVI513 3 0 0.1100 0.8000 8.000000    614 MAZUR73REVI5
FMAZUR21 FMAZUR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMEES 21 FZMEES21 1 0 0.0077 0.0500 2.000000   1123 MEES 61ZMEES
FMENTO22 FZMENT21 1 0 0.1400 0.6300 175.0000   1000 MENTO61ZMENT
FMENUE11 FTAUTE11 1 0 0.7200 9.4680 158.0000   3465 MENUE71TAUTE
FMENUE11 FTAUTE11 2 0 0.7290 9.5840 160.0000   3465 MENUE72TAUTE
FMENUE11 FTAUTE11 3 0 0.7200 9.4680 158.0000   3465 MENUE73TAUTE
FMENUE11 FTAUTE11 4 0 0.7200 9.4680 158.0000   3465 MENUE74TAUTE
FMENUE11 FTOLLE11 1 0 0.4300 4.3600 54.00000   2662 MENUE71TOLLE
FMENUE11 FTOLLE11 2 0 0.4300 4.3500 54.00000   2662 MENUE72TOLLE
FMENUS21 FMUETT21 1 0 0.0800 0.6500 234.0000    706 MENUS61MUETT
FMENUS21 FPUTEA21 1 0 0.0900 0.7700 276.0000    820 MENUS61PUTEA
FMERCI21 FZMER721 1 0 0.0076 0.0500 0.000000   1123 MERCI61ZMER7
FMEREN21 FZMERE21 1 0 0.0680 0.3140 2.000000    737 MEREN61ZMERE
FMERLA21 FRECOU21 1 8 0.7430 5.8160 3283.000    870 MERLA61RECOU
FMERLA21 FSIRMI22 1 0 1.5100 10.320 74.00000   1249 MERLA61SIRMI
FMERLA21 FSOULL21 1 8 2.6000 17.490 124.0000   1249 MERLA61SOULL
FMERLA21 FSOULL21 2 0 2.5980 17.451 124.1670   1249 MERLA62SOULL
FMEYZI21 FMIONS22 1 0 0.6700 4.4670 67.00000    900 MEYZI61MIONS
FMEZE512 FTILL511 2 0 2.1100 21.350 264.0000   2366 MEZE572TILL5
FMEZE512 FTILL512 1 0 2.1200 21.520 266.0000   2366 MEZE571TILL5
FMEZE512 FVLEJU11 2 0 1.8000 18.300 226.0000   2200 MEZE572VLEJU
FMEZE512 FYVE.O11 1 0 0.5200 5.2500 66.00000   2200 MEZE571YVE.O
FMEZE521 FMUREA21 1 0 1.1200 7.4680 64.00001   1172 MEZE561MUREA
FMEZE521 FNOURO21 2 0 1.4100 9.4500 68.00001   1172 MEZE562NOURO
FMEZE521 FPORCH21 1 0 0.3700 2.4500 18.00000    511 MEZE561PORCH
FMEZE521 FPORCH21 2 0 0.3710 2.4470 18.00000    511 MEZE562PORCH
FMEZE521 FPORCH21 3 0 0.3700 2.4400 18.00000    511 MEZE563PORCH
FMEZE521 FVERIN21 1 0 1.4600 9.4600 74.00000   1095 MEZE561VERIN
FMEZE521 FZRIC621 2 0 1.5800 10.560 76.00000   1172 MEZE562ZRIC6
FMIOLL21 FZMIOL21 1 0 0.0150 0.1010 0.712000   1080 MIOLL61ZMIOL
FMIONS11 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMIONS11 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMIONS13 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-2.2
FMIONS21 FMOUCH21 1 0 0.4150 3.8950 56.00000   1800 MIONS61MOUCH
FMIONS21 FVENIS21 2 0 0.2680 2.4810 107.0000   1050 MIONS62VENIS
FMIONS21 FZGREN21 1 0 0.3260 2.1680 49.00000    955 MIONS61ZGREN
FMIONS22 FMOUCH21 2 0 0.4140 3.8900 86.00000   1800 MIONS62MOUCH
FMIONS22 FSSV.E21 1 0 4.2910 14.080 91.00000    411 MIONS61SSV.E
FMIONS22 FVENIS21 1 0 0.3040 2.7080 50.00000    900 MIONS61VENIS
FMIONS23 FMOIRA21 1 0 6.0860 27.587 191.0000    579 MIONS61MOIRA
FMIONS23 FP.EVE21 1 0 1.1500 7.5820 54.00000    880 MIONS61P.EVE
FMOIMO21 FMORU 21 1 0 4.0220 19.331 131.0000    716 MOIMO61MORU
FMOIMO21 FP.GAS22 1 0 0.8670 4.4620 40.00000    716 MOIMO61P.GAS
FMOIRA21 FPEREL21 1 0 0.2105 0.3854 124.0000    340 MOIRA61PEREL
FMOIRA21 FZP.IL21 1 0 0.0550 0.2670 1.800000    349 MOIRA61ZP.IL
FMOLE 21 FRUEYR21 1 0 7.2200 34.120 222.0000    622 MOLE 61RUEYR
FMOLE 21 FRUEYR21 2 0 6.8100 32.210 210.0000    622 MOLE 62RUEYR
FMOLE 21 FSSPMA21 1 0 0.0810 0.3820 2.536000    617 MOLE 61SSPMA
FMOLIE11 FOUDON11 1 0 1.1500 14.508 239.0320   3780 MOLIE71OUDON
FMOLIE11 FQUINT11 1 0 0.9840 12.421 204.5300   3465 MOLIE71QUINT
FMONDI21 FORANG21 1 0 1.2770 5.9060 41.43500    957 MONDI61ORANG
FMORB521 FMORBR21 2 0 0.0100 0.1000 30.00000    650 MORB562MORBR
FMORB522 FMORBR21 1 0 0.0200 0.1000 44.00000    650 MORB561MORBR
FMORBR11 FVLEVA11 1 0 0.2360 3.9250 68.00001   3465 MORBR71VLEVA
FMORBR11 FVLEVA11 2 0 0.2300 3.9000 68.00001   3465 MORBR72VLEVA
FMORBR21 FSELF121 1 8 0.0700 10.000 2.000000    760 MORBR61SELF1
FMORBR21 FSELF121 2 8 0.0500 0.1000 18.00000   9999 MORBR62SELF1
FMORBR21 FSONNE21 1 8 0.2500 1.5200 478.0000    565 MORBR61SONNE
FMORBR21 FSONNE21 2 0 0.2460 1.9410 468.0000    854 MORBR62SONNE
FMORBR21 FV.GEO21 1 0 1.3700 6.9040 150.0000    886 MORBR61V.GEO
FMORBR21 FZLAN821 2 0 0.4630 3.0850 33.00000    840 MORBR62ZLAN8
FMORBR21 FZORS621 1 8 0.1800 1.7000 24.00000   2200 MORBR61ZORS6
FMORCH21 FZTRAN21 1 0 0.8730 3.9670 26.00000    956 MORCH61ZTRAN
FMORIH21 FZKERL21 2 0 4.1560 27.688 298.2540    822 MORIH62ZKERL
FMOTT521 FROUGI21 1 0 0.2000 1.3600 10.00000   1063 MOTT561ROUGI
FMOUCH21 FOULLI21 1 8 0.1800 1.2110 11.00000    665 MOUCH61OULLI
FMOUCH21 FPERRA21 1 0 0.2590 0.6720 314.0000    620 MOUCH61PERRA
FMOUGI21 FP.GR521 1 0 0.5470 4.2130 128.0000    898 MOUGI61P.GR5
FMOUGU21 FMOUGU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOUGU21 FTARN521 1 0 0.3600 1.6170 548.3170    622 MOUGU61TARN5
FMOUIS21 FP.ORG21 1 0 0.9400 4.2700 30.00000    816 MOUIS61P.ORG
FMOUIS21 FTERRA21 1 0 1.3400 6.7100 48.00000    816 MOUIS61TERRA
FMOUL821 FMOULI22 1 0 0.5530 5.1130 598.0000    845 MOUL861MOULI
FMOUL821 FVLEJU23 2 8 0.5390 4.9140 605.0001    750 MOUL862VLEJU
FMOULA11 FMOULA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOULA11 FVIGY 12 1 0 1.2300 16.220 268.0000   3465 MOULA71VIGY
FMOULA12 FVIGY 11 2 0 1.2300 16.210 268.0000   3465 MOULA72VIGY
FMOULA21 FMOULA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOULA21 FSOTEL21 1 0 0.3120 3.0570 719.9999    955 MOULA61SOTEL
FMOULI21 FVLEJU23 1 8 0.0010 0.0500 2.000000   9999 MOULI61VLEJU
FMOULI22 FVLEJU23 2 0 0.0010 0.0500 2.000000    845 MOULI62VLEJU
FMOUS521 FPAUDY21 1 0 3.0540 15.106 103.0630    520 MOUS561PAUDY
FMQIS 11 FSAUCA11 1 0 1.5900 17.590 180.0000   2010 MQIS 71SAUCA
FMQIS 21 FSELFM21 1 0 0.0600 10.000 0.000000   9999 MQIS 61SELFM
FMQIS 21 FSELFM21 2 8 0.0226 0.0500 0.000000   9999 MQIS 62SELFM
FMQIS 22 FSELFM21 3 0 0.0226 0.0500 0.000000   9999 MQIS 63SELFM
FMTAG521 FZVILA21 1 0 1.7540 5.8210 39.00000    870 MTAG561ZVILA
FMTAHU21 FSSVIN21 1 0 1.6990 13.377 90.46200   1375 MTAHU61SSVIN
FMTAHU21 FZGARR21 1 0 0.6730 5.3180 35.61700   1375 MTAHU61ZGARR
FMTCRO21 FVENDI21 1 0 0.2520 1.7470 94.99999   1273 MTCRO61VENDI
FMTEZ511 FMTEZI11 1 0 0.0300 0.1840 78.99800   1040 MTEZ571MTEZI
FMTEZ511 FMTEZI12 2 0 0.0300 0.1840 80.00000   1040 MTEZ572MTEZI
FMTEZ511 FRUEYR11 1 0 0.1600 2.7580 20.00000   1677 MTEZ571RUEYR
FMTGRO21 FMTPEZ21 1 0 4.0230 18.800 216.0000    842 MTGRO61MTPEZ
FMTGRO21 FPRATC21 1 0 1.9730 9.2600 164.0000    808 MTGRO61PRATC
FMTGRO21 FPRATC21 2 0 3.1860 9.4130 128.0000    677 MTGRO62PRATC
FMTJAY21 FZMTJ521 1 0 0.0280 0.0710 38.00000    768 MTJAY61ZMTJ5
FMTJAY22 FZMTJA21 1 0 0.0190 0.1510 76.00001    768 MTJAY61ZMTJA
FMTLUC22 FMTVIC21 1 0 1.6930 6.7700 158.0000    589 MTLUC61MTVIC
FMTOIS22 FSSHUB21 1 0 1.9200 6.1900 40.00000    264 MTOIS61SSHUB
FMTPEL21 FPEYRO21 1 0 0.0900 0.7400 294.0000    820 MTPEL61PEYRO
FMTPEL21 FTAMAR21 1 0 1.2170 8.1280 58.00000   1233 MTPEL61TAMAR
FMTPEL21 FTAMAR21 2 0 1.3100 8.0300 60.00000   1161 MTPEL62TAMAR
FMTPEL21 FTAMAR21 3 0 1.2160 8.1610 78.00000   1020 MTPEL63TAMAR
FMTPEL21 FZP.TR21 1 0 0.4380 2.9220 20.00000   1233 MTPEL61ZP.TR
FMTVAR21 FZCP.M21 1 0 0.0100 0.1000 2.000000   1273 MTVAR61ZCP.M
FMUHLB11 FMUHLB13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMUHLB11 FSCHEE12 1 0 1.5900 17.970 215.0000   2202 MUHLB71SCHEE
FMUHLB11 FTDMU211 1 0 0.0140 0.1440 0.000000   2202 MUHLB71TDMU2
FMUHLB11 FVINCE11 1 8 3.1950 36.108 397.0000   2055 MUHLB71VINCE
FMUHLB12 FSIERE12 1 0 0.9590 10.713 115.7400   2202 MUHLB71SIERE
FMUHLB13 FTDMU111 1 0 0.0140 0.1440 0.000000   2202 MUHLB71TDMU1
FMUHLB14 FSIERE11 2 0 1.3000 10.700 90.00000   2202 MUHLB72SIERE
FMUR  21 FP.HA521 1 8 0.4830 4.5300 2593.104   1120 MUR  61P.HA5
FMUR  21 FTDMUR21 2 8 0.0050 0.0504 2.000000   1120 MUR  62TDMUR
FMUR  21 FTDMUR21 3 8 0.0050 0.0504 0.000000   1120 MUR  63TDMUR
FMUREA21 FNOURO21 1 0 0.6870 4.5870 45.00000   1172 MUREA61NOURO
FMUREM21 FZEPIZ21 1 0 1.7660 7.9870 56.00000    899 MUREM61ZEPIZ
FMUREM21 FZG.HA21 1 0 3.9220 19.122 134.2750    899 MUREM61ZG.HA
FN.MAR21 FPLAIS21 1 8 0.1200 0.2100 104.0000    400 N.MAR61PLAIS
FN.MAR22 FPLAIS21 2 0 0.1230 0.2580 103.0000    400 N.MAR62PLAIS
FN.MAR23 FPLAIS21 3 0 0.1800 0.2680 93.99999    400 N.MAR63PLAIS
FNANTE21 FNOURO21 1 8 0.3200 3.8800 1424.000    965 NANTE61NOURO
FNANTE21 FPUTEA21 1 0 0.1000 0.3300 1152.000    960 NANTE61PUTEA
FNANTE21 FPUTEA21 2 8 0.1190 0.7210 372.0000    905 NANTE62PUTEA
FNANTE21 FRUEIL21 1 0 0.1610 0.5150 250.0000    451 NANTE61RUEIL
FNANTE21 FRUEIL22 2 8 0.1580 0.5050 246.0000    605 NANTE62RUEIL
FNEGR521 FZNEG521 1 0 0.0081 0.0500 0.226000   1080 NEGR561ZNEG5
FNEMOU21 FVLEMA21 1 0 1.6800 11.500 82.00001    520 NEMOU61VLEMA
FNEOUL11 FREALT13 1 0 2.1600 20.430 256.0000   2006 NEOUL71REALT
FNEOUL11 FREALT14 2 0 2.1600 20.430 256.0000   2006 NEOUL72REALT
FNEOUL11 FTRANS11 1 0 1.3600 13.770 170.0000   2128 NEOUL71TRANS
FNEOUL11 FTRANS11 2 0 1.3600 13.770 170.0000   2128 NEOUL72TRANS
FNEOUL21 FVERR521 1 0 0.0170 0.0500 4.000000    640 NEOUL61VERR5
FNEOUL21 FZROCB21 1 0 1.6690 11.088 92.00000   1057 NEOUL61ZROCB
FNEY__21 FSSOU522 1 0 0.1400 0.3200 120.0000    580 NEY  61SSOU5
FNEY__22 FSSOU522 2 8 0.2000 0.3700 124.0000    444 NEY  62SSOU5
FNIME621 FSSCES21 1 0 0.0900 0.5500 316.0000    980 NIME661SSCES
FNIORT21 FV.SEV21 1 0 6.2000 22.470 146.0000    803 NIORT61V.SEV
FNIORT22 FTDNIO21 2 0 0.0500 0.5000 8.000000    990 NIORT62TDNIO
FNOGEN21 FORMES21 1 0 3.5020 23.310 168.0000   1172 NOGEN61ORMES
FNOISY21 FROMAI21 2 0 0.0850 0.1260 36.00000    370 NOISY62ROMAI
FNOISY22 FROMAI21 1 0 0.0900 0.1400 40.00000    370 NOISY61ROMAI
FNOVIO21 FSSOU522 1 0 0.0740 0.2530 220.0000    620 NOVIO61SSOU5
FO.CHA21 FRUEYR21 1 0 2.9350 20.096 142.9510    902 O.CHA61RUEYR
FO.CHA21 FZS.CU21 1 0 2.4700 16.890 118.5500   1137 O.CHA61ZS.CU
FOLLI521 FZPELA21 1 0 0.2390 2.5220 38.00000   2288 OLLI561ZPELA
FORAIS21 FSISTE21 1 0 3.5420 21.117 156.0000   1059 ORAIS61SISTE
FORAIS21 FSSTUL21 1 0 1.3860 9.3970 79.00001   1126 ORAIS61SSTUL
FORAIS21 FZMEES21 1 0 0.9290 4.1790 30.00000    862 ORAIS61ZMEES
FORELL21 FP.AND21 1 0 0.0140 0.0870 48.00000    384 ORELL61P.AND
FORLY_21 FRUNGI21 1 0 0.0640 0.1320 30.00000    230 ORLY 61RUNGI
FORMES21 FORMES22 1 2 0.0000 0.0000 0.000000   9999
FORMES21 FORMES23 1 2 0.0000 0.0000 0.000000   9999
FORMES21 FSSBR521 1 0 0.4200 1.9900 14.00000    899 ORMES61SSBR5
FORMES21 FSSBR522 2 0 0.4200 1.9400 14.00000    899 ORMES62SSBR5
FORMES21 FVESLE21 1 0 1.4300 9.5900 68.00001   1172 ORMES61VESLE
FORMES21 FVESLE22 3 0 1.3100 8.7400 62.00000   1140 ORMES63VESLE
FORMES21 FVEZIL21 1 0 1.6900 9.7000 69.00000    899 ORMES61VEZIL
FORNA521 FSSOU522 1 8 0.1800 0.5000 216.0000    590 ORNA561SSOU5
FORSON21 FZORS621 1 8 0.2300 2.0200 726.0000    920 ORSON61ZORS6
FORVAU21 FZORVA21 1 0 0.0440 0.2240 83.68201    765 ORVAU61ZORVA
FOUDON11 FQUINT11 1 0 2.1280 26.892 443.9540   3465 OUDON71QUINT
FOUDON11 FTAUTE11 1 0 3.2600 42.869 712.0001   3900 OUDON71TAUTE
FOUDON11 FTAUTE11 2 0 3.2600 42.869 712.0001   3900 OUDON72TAUTE
FOUDON21 FPERTR21 1 0 0.4873 0.8919 289.1640    345 OUDON61PERTR
FOUDON21 FPERTR21 2 8 0.4873 0.8919 289.1640    345 OUDON62PERTR
FOXYGA21 FSSHUB22 1 0 0.2150 0.9790 6.000000    328 OXYGA61SSHUB
FP.AND11 FP.AND12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FP.AND11 FZP.AN11 2 8 0.0088 0.1441 0.000000   2585 P.AND72ZP.AN
FP.AND12 FS.BIS11 1 0 0.0360 0.2200 29.00000   1300 P.AND71S.BIS
FP.AND13 FZP.AN11 1 0 0.0075 0.1442 0.000000   3465 P.AND71ZP.AN
FP.AND21 FSAUS222 1 0 0.6390 3.7920 28.00000    966 P.AND61SAUS2
FP.BOI21 FZLIN721 1 8 0.2410 0.7370 212.0000    360 P.BOI61ZLIN7
FP.BOI21 FZLINA21 1 0 0.4240 0.6140 212.0000    360 P.BOI61ZLINA
FP.BOR21 FZLAFI21 1 0 0.9100 2.3000 16.00000    687 P.BOR61ZLAFI
FP.COR11 FP.COR12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FP.COR11 FP.COR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FP.COR12 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FP.COR12 FSSAL711 1 8 0.0096 0.1441 2.000000   3465 P.COR71SSAL7
FP.COR13 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FP.COR14 FSSAL712 2 0 0.0110 0.1570 2.000000   3465 P.COR72SSAL7
FP.ESC21 FSSGUI21 1 0 0.2540 0.8900 20.00000    698 P.ESC61SSGUI
FP.GAS11 FPENC511 1 0 1.3870 11.335 112.0000   1988 P.GAS71PENC5
FP.GAS11 FSAUS511 1 0 0.4300 4.7100 48.00000   2300 P.GAS71SAUS5
FP.GAS11 FTERRI12 2 0 0.4980 5.7350 186.0000   3549 P.GAS72TERRI
FP.GAS11 FTERRI13 3 0 0.5510 7.2230 119.0000   3465 P.GAS73TERRI
FP.GAS11 FTERRI14 4 0 0.5500 7.2200 120.0000   3465 P.GAS74TERRI
FP.GAS11 FVLEVA11 4 0 0.7900 8.7300 86.00001   2200 P.GAS74VLEVA
FP.GAS21 FPERSA21 1 0 1.3480 8.6740 90.00000    410 P.GAS61PERSA
FP.GAS21 FSAUS521 1 0 1.1500 5.6900 40.00000    899 P.GAS61SAUS5
FP.GAS21 FSEINE21 4 8 0.4910 4.8320 72.00000   1080 P.GAS64SEINE
FP.GAS21 FSEINE22 3 8 0.4910 4.8350 84.00000   1796 P.GAS63SEINE
FP.GAS21 FZBRIC21 2 0 0.9330 5.1190 36.00000    888 P.GAS62ZBRIC
FP.GAS21 FZGONE21 1 0 0.1800 1.1700 8.000000   1172 P.GAS61ZGONE
FP.GAS22 FTILLI21 1 8 0.9220 6.1770 44.00000    948 P.GAS61TILLI
FP.GAS22 FV.BEL21 1 0 0.1900 1.2700 10.00000   1172 P.GAS61V.BEL
FP.GAS22 FV.BEL21 2 0 0.1910 1.2780 10.00000    520 P.GAS62V.BEL
FP.GAS22 FZB.FR21 1 0 0.5400 3.6440 26.00000    511 P.GAS61ZB.FR
FP.GAS22 FZBRI521 1 0 1.0100 5.1590 42.00000    888 P.GAS61ZBRI5
FP.GAS22 FZFAN521 4 0 0.5400 3.6120 42.00000    948 P.GAS64ZFAN5
FP.GAS22 FZFANA21 3 0 0.5400 3.5900 26.00000    948 P.GAS63ZFANA
FP.GAS22 FZLIE521 1 8 1.5600 10.170 74.00000    511 P.GAS61ZLIE5
FP.GAS22 FZV.BE21 2 0 0.1910 1.2780 10.00000    948 P.GAS62ZV.BE
FP.HA521 FROSPE22 1 0 3.2750 21.742 158.0870   1375 P.HA561ROSPE
FP.HA521 FTREGU21 1 0 0.8400 5.5800 40.00000   1212 P.HA561TREGU
FP.HA521 FTREGU21 2 0 0.8400 5.5900 40.00000   1280 P.HA562TREGU
FP.HA521 FZCORO21 1 0 1.3890 9.4900 69.00000   1217 P.HA561ZCORO
FP.JER21 FRATIE21 1 0 1.8700 12.560 90.00000   1308 P.JER61RATIE
FP.JER21 FROUGE21 1 0 1.4980 10.020 137.0000    720 P.JER61ROUGE
FP.JER21 FSANDO21 1 0 1.3360 8.9510 64.00001   1308 P.JER61SANDO
FP.JER21 FVAUPA21 1 0 3.8010 17.326 143.0000    890 P.JER61VAUPA
FP.ORG12 FTAVEL15 1 0 0.8320 10.940 182.0000   3192 P.ORG71TAVEL
FP.ORG21 FRQROU21 1 0 1.7500 7.9500 56.00000    816 P.ORG61RQROU
FP.RHI21 FSPORE21 1 0 0.0073 0.0501 28.00000    965 P.RHI61SPORE
FP.RHI21 FSTRAS21 1 0 0.2200 1.4570 10.00000   1100 P.RHI61STRAS
FP.ROS21 FSARR621 1 0 1.9900 10.310 73.00000    843 P.ROS61SARR6
FP.ROS21 FSSAVO21 1 0 1.4200 6.3200 63.00000    715 P.ROS61SSAVO
FP.ROU21 FPLUVI21 1 0 1.2900 8.6080 61.74300   1423 P.ROU61PLUVI
FP.ROU21 FSQUIV21 1 0 3.6890 24.528 177.7190   1280 P.ROU61SQUIV
FP.ROU21 FTHEIX21 1 0 3.1660 21.043 152.7290   1212 P.ROU61THEIX
FP.SAM21 FP.SAM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FP.SEP21 FRATIE21 1 8 0.3100 2.0750 14.00000   1308 P.SEP61RATIE
FP.SEP21 FSAINN22 1 0 0.6150 3.4690 279.0000    895 P.SEP61SAINN
FP.SEP21 FSAINN22 2 0 0.2600 1.7480 879.9999    890 P.SEP62SAINN
FP.SEP21 FSANDO21 1 0 0.8770 5.8750 42.00000   1308 P.SEP61SANDO
FP.SIM21 FPALAY21 1 0 0.5360 1.8210 89.24500    650 P.SIM61PALAY
FP.SIM21 FRIVEN21 1 0 4.9690 22.724 151.8550    813 P.SIM61RIVEN
FP.SIM21 FSSORE21 1 0 0.7220 4.6960 57.66900    780 P.SIM61SSORE
FP.SIM21 FTARAS21 1 0 7.1600 32.600 224.0000    673 P.SIM61TARAS
FP.SIM21 FVERFE21 2 0 1.8190 12.200 113.4610    780 P.SIM62VERFE
FP.SIM21 FVERFE21 3 0 2.3800 12.610 86.00000    756 P.SIM63VERFE
FP.TRI21 FZP.TR21 1 0 0.0099 0.0500 0.072000   1233 P.TRI61ZP.TR
FP.VIL21 FZP.V521 1 0 0.0100 0.1000 2.000000   1172 P.VIL61ZP.V5
FPALEN21 FPALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPALEN21 FQUATR21 2 8 0.4961 0.9080 294.0000    379 PALEN62QUATR
FPALEN21 FSAONE21 1 0 0.5680 3.2060 22.80000    928 PALEN61SAONE
FPALEN22 FQUATR21 1 0 0.5357 0.9806 318.0000    379 PALEN61QUATR
FPALUN21 FPROV522 4 8 0.0243 0.0500 2.000000   9999 PALUN64PROV5
FPALUN21 FPROV522 5 8 0.0243 0.0500 2.000000   9999 PALUN65PROV5
FPALUN21 FSEPTE21 1 0 0.5200 6.4400 48.00000   1184 PALUN61SEPTE
FPALUN21 FSEPTE22 2 0 0.9330 6.2680 44.00000   1062 PALUN62SEPTE
FPALUN21 FSSTUL21 1 0 3.5110 18.486 131.0000    756 PALUN61SSTUL
FPARC 21 FQUINT21 1 8 2.9900 13.480 90.00000    629 PARC 61QUINT
FPARC 21 FQUINT21 2 0 2.9960 13.554 90.50999    629 PARC 62QUINT
FPASSY21 FPRESS21 1 0 2.3900 10.783 74.00000    619 PASSY61PRESS
FPATIS21 FREMIS21 1 0 1.1640 7.7630 96.00000   1035 PATIS61REMIS
FPATIS21 FV.SEP21 1 0 0.5140 3.4510 24.00000   1023 PATIS61V.SEP
FPELAD21 FZPELA21 1 0 0.0056 0.0503 1.200000   2288 PELAD61ZPELA
FPELIS21 FZLACA21 1 0 2.0380 13.081 95.41300   1018 PELIS61ZLACA
FPELTR21 FSSJUL21 1 0 0.8400 5.8600 18.00000    890 PELTR61SSJUL
FPELTR21 FSSJUL21 2 0 0.8400 5.8600 18.00000    890 PELTR62SSJUL
FPELTR21 FZPELT21 1 8 0.4420 2.9340 22.00000   1100 PELTR61ZPELT
FPENL511 FPENL512 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FPENL511 FPENL513 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FPENL512 FPENLY11 1 0 0.0270 0.4880 6.000000   3465 PENL571PENLY
FPENL513 FPENLY12 2 0 0.0300 0.4700 6.000000   3465 PENL572PENLY
FPEREL22 FZP.IL21 1 0 0.1030 0.3160 91.20000    340 PEREL61ZP.IL
FPERIZ21 FZCP.M21 1 0 1.6490 7.7080 51.00000    579 PERIZ61ZCP.M
FPERRA21 FSSAMO21 1 0 0.1440 0.7290 272.0000    731 PERRA61SSAMO
FPERRE24 FTERNE21 1 0 0.0630 0.4530 214.0000    875 PERRE61TERNE
FPERTA21 FROYE 21 1 0 1.0800 4.9360 50.30000    566 PERTA61ROYE
FPERTA21 FZC.OM21 1 0 0.4810 3.2040 24.00000   1273 PERTA61ZC.OM
FPERTA21 FZTRAN21 1 0 2.5670 11.650 78.00001    956 PERTA61ZTRAN
FPESSA21 FSAUCA21 1 8 1.2340 8.3080 65.86600    938 PESSA61SAUCA
FPESSA21 FSAUCA24 2 0 1.2300 8.2910 61.69400    932 PESSA62SAUCA
FPESSA21 FZPARR21 1 0 0.1860 1.2430 8.980000   1172 PESSA61ZPARR
FPEYRO21 FSAUMA21 1 0 0.1120 0.7390 249.0780    805 PEYRO61SAUMA
FPICOC11 FVLERB11 1 0 0.8870 9.0070 111.1050   2232 PICOC71VLERB
FPLAIS21 FROMAI21 1 8 0.3930 2.3350 343.0000    480 PLAIS61ROMAI
FPLAIS21 FZAVR521 2 8 0.0570 0.3570 15.00000    910 PLAIS62ZAVR5
FPLAIS21 FZAVRO21 1 0 0.0600 0.3500 15.00000    865 PLAIS61ZAVRO
FPLAIS21 FZGAL521 2 0 0.5780 3.0010 28.00000    865 PLAIS62ZGAL5
FPLUVI21 FPRINQ22 1 0 5.6880 38.024 329.9830   1100 PLUVI61PRINQ
FPONTE22 FREALT21 1 0 1.0090 10.357 126.0000   1500 PONTE61REALT
FPONTE22 FREALT21 2 0 1.0090 10.364 126.0000   2100 PONTE62REALT
FPORCH21 FPUISE21 1 0 1.3810 9.0310 66.00000    511 PORCH61PUISE
FPORCH21 FSSBAI22 1 8 2.9100 19.420 136.0000   1140 PORCH61SSBAI
FPOUGE21 FSSVIC21 1 0 0.1400 1.3100 10.00000   1375 POUGE61SSVIC
FPRAGN21 FPRAGN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRATC21 FPRATC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRATC21 FSANSS21 1 0 1.0160 6.0210 44.00000   1059 PRATC61SANSS
FPRATC21 FTREVA21 1 0 3.5290 20.917 156.0000   1059 PRATC61TREVA
FPREGU21 FSAINT21 1 0 0.6700 4.5000 51.12800   1180 PREGU61SAINT
FPRELE21 FSEREI21 2 0 1.2700 5.7300 40.00000    843 PRELE62SEREI
FPRELE21 FSEREI22 1 0 0.8400 5.6100 40.00000   1100 PRELE61SEREI
FPRESS21 FPRESS23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FPRIME21 FSAUS521 1 0 0.4700 3.1300 22.00000   1172 PRIME61SAUS5
FPRIME21 FSAUS521 2 0 0.4700 3.1380 39.00000    820 PRIME62SAUS5
FPRINQ22 FPTCHA21 1 0 0.6690 4.6970 202.9800   1249 PRINQ61PTCHA
FPRION11 FZT.SU11 1 0 0.0100 0.1870 2.000000   3592 PRION71ZT.SU
FPRRTT21 FSEQUE22 1 8 0.0560 0.3750 2.689000   1273 PRRTT61SEQUE
FPRRTT21 FSEQUE22 2 0 0.0510 0.3420 2.450000   1273 PRRTT62SEQUE
FPRRTT21 FVERTE21 1 0 0.9500 4.2400 36.00000    825 PRRTT61VERTE
FPRUNI21 FZSSCO21 1 0 0.0210 0.0930 2.000000    695 PRUNI61ZSSCO
FPTARL21 FSAONE21 1 0 6.4000 17.196 114.6000    412 PTARL61SAONE
FPUSY 21 FZRIGO21 1 0 3.3110 15.085 101.4710    827 PUSY 61ZRIGO
FPUTE521 FPUTEA21 2 0 0.0100 0.1000 10.00000    545 PUTE562PUTEA
FPUTE522 FPUTEA21 1 0 0.0100 0.1000 18.00000    545 PUTE561PUTEA
FPYMON21 FVOUGL21 1 0 2.2840 14.652 108.0000    704 PYMON61VOUGL
FQ.ECL21 FZQ.EC21 1 8 0.2670 1.7920 12.00000   1000 Q.ECL61ZQ.EC
FQ.SEI21 FSAUMA21 1 0 0.0930 1.1590 614.0000   1100 Q.SEI61SAUMA
FQ.SEI21 FTAMAR21 1 0 0.6840 4.5490 59.88700    855 Q.SEI61TAMAR
FQUARE21 FZQUAR21 2 0 0.0300 0.1800 2.000000   1273 QUARE62ZQUAR
FQUINS21 FZQUIN21 1 0 0.5700 2.5500 18.00000    500 QUINS61ZQUIN
FQUINT21 FSSCAL21 1 0 2.3540 15.737 112.4570   1249 QUINT61SSCAL
FQUINT21 FZAMIG21 1 0 0.7990 5.3290 38.00000    877 QUINT61ZAMIG
FQUINT21 FZQUI521 1 0 0.0600 0.4500 4.000000   1249 QUINT61ZQUI5
FRAN.P21 FRANCE21 1 0 0.0475 0.0869 30.40000    260 RAN.P61RANCE
FRAN.P21 FRANCE22 2 0 0.0565 0.1035 35.91800    260 RAN.P62RANCE
FRAN.P21 FRANCE23 3 0 0.0661 0.1210 42.04600    260 RAN.P63RANCE
FRAN.P22 FTDRAN21 2 0 0.0500 0.5000 8.000000    901 RAN.P62TDRAN
FRANDE21 FZRAN621 2 0 0.0980 0.3160 1.800000    476 RANDE62ZRAN6
FRANVI21 FZEMAL21 1 0 0.5820 3.8610 28.00000   1308 RANVI61ZEMAL
FRASSU21 FS.AIR21 1 0 1.3590 9.3290 75.00000    985 RASSU61S.AIR
FREALT11 FREALT13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FREALT11 FREALT14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FREALT13 FTAVEL14 1 0 2.7200 27.720 320.0000   2128 REALT71TAVEL
FREALT14 FTAVEL15 2 0 2.7300 27.630 320.0000   2128 REALT72TAVEL
FREALT21 FSEPTE22 1 0 0.4100 2.7700 20.00000    982 REALT61SEPTE
FREALT21 FSEPTE22 3 0 0.3970 2.6600 23.00000   1062 REALT63SEPTE
FRECY 21 FZCUPE21 1 0 0.7400 4.9700 35.00000   1140 RECY 61ZCUPE
FRELE 21 FVANDI21 2 8 0.1150 0.7640 6.000000   1172 RELE 62VANDI
FRELE 21 FVANDI22 1 0 0.1200 0.7600 6.000000   1172 RELE 61VANDI
FREMIS11 FTERRI13 2 0 0.5800 7.5700 126.0000   3465 REMIS72TERRI
FREMIS13 FTERRI12 1 0 0.5800 7.5700 124.0000   3465 REMIS71TERRI
FREQUI21 FZLACA21 1 0 0.1600 1.0660 7.711000   1137 REQUI61ZLACA
FREVES21 FSEINE22 1 0 0.2300 0.3100 93.99999    410 REVES61SEINE
FREVES22 FSEINE22 2 0 0.2200 0.3000 92.00000    410 REVES62SEINE
FREVIG11 FREVIG12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FREVIG12 FVIGY 11 1 0 3.8900 41.120 457.0000   2196 REVIG71VIGY
FREVIG21 FREVIG22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FRHENA21 FVOGEL22 1 0 0.3800 1.7000 12.00000    827 RHENA61VOGEL
FRHENA22 FVOGEL21 2 0 0.3800 1.7300 12.00000    827 RHENA62VOGEL
FRHINA21 FRHINH21 1 0 0.0010 0.6000 0.000000   9999 RHINA61RHINH
FRHINA21 FRHINH22 2 0 0.0010 0.6000 0.000000   9999 RHINA62RHINH
FRHINA21 FRHINH23 3 0 0.0010 0.6000 0.000000   9999 RHINA63RHINH
FRICH521 FZRIC521 1 8 0.4170 2.7820 20.00000   1249 RICH561ZRIC5
FRICH521 FZRIC621 2 0 0.4170 2.7820 20.00000   1172 RICH562ZRIC6
FRICHA22 FSONNE21 1 0 0.2870 0.6570 364.0000    535 RICHA61SONNE
FRICHA22 FSONNE21 2 0 0.2430 0.6740 352.0000    535 RICHA62SONNE
FRICHE21 FSSHUB22 1 0 0.2500 1.5000 10.00000    413 RICHE61SSHUB
FRIGOT21 FZRIGO21 1 0 0.0080 0.0530 0.382000   1100 RIGOT61ZRIGO
FRISSO21 FT.VIC21 2 0 0.2200 0.8200 396.0000   1088 RISSO62T.VIC
FRISSO21 FT.VIC22 1 0 0.1460 0.8170 464.0000   1088 RISSO61T.VIC
FRIVEN21 FTARAS21 1 0 3.2900 14.920 100.0000    716 RIVEN61TARAS
FRIVIE21 FSANSS21 1 0 4.1930 25.173 799.0000    900 RIVIE61SANSS
FRIVIE21 FTREVA21 1 0 1.6730 10.179 685.0000    900 RIVIE61TREVA
FROBI521 FZROB521 2 0 0.0090 0.0780 28.00000    385 ROBI562ZROB5
FROBI522 FZROBI21 1 0 0.0100 0.0810 32.00000    840 ROBI561ZROBI
FROBI522 FZV.BR21 1 8 0.3780 3.6900 83.00000    940 ROBI561ZV.BR
FROCBA21 FZROCB21 1 0 1.6690 11.088 92.00000   1057 ROCBA61ZROCB
FROGNA21 FRQROU21 1 0 1.4810 9.8400 71.00000   1062 ROGNA61RQROU
FROGNA21 FSSCHA21 1 0 0.8500 5.6200 40.00000   1062 ROGNA61SSCHA
FROLAM21 FZP.V521 1 0 3.1900 14.490 97.99999    881 ROLAM61ZP.V5
FROLAM21 FZRIGO21 1 0 3.4220 15.530 104.5620    827 ROLAM61ZRIGO
FROM  11 FVALDI11 1 0 0.9690 12.737 211.4840   3465 ROM  71VALDI
FROMAI21 FVLEVA21 1 0 1.3940 7.1840 369.0000    480 ROMAI61VLEVA
FROMAI21 FVLEVA21 2 0 1.2500 7.0000 347.0000    480 ROMAI62VLEVA
FROMAI21 FZGALE21 4 8 1.0600 5.3700 360.0000    430 ROMAI64ZGALE
FROSIE21 FZC.SE21 1 0 4.7230 23.594 158.4320    827 ROSIE61ZC.SE
FROSPE22 FZCORO21 1 0 2.2400 14.858 108.0000   1375 ROSPE61ZCORO
FROUGE13 FTILL511 2 0 1.1900 12.090 150.0000   2200 ROUGE72TILL5
FROUGE13 FTILL512 1 0 1.1900 12.090 150.0000   2366 ROUGE71TILL5
FROUGE13 FTOURB11 1 0 1.7490 25.373 316.0000   3416 ROUGE71TOURB
FROUGE13 FTOURB11 2 0 1.7400 25.180 314.0000   3416 ROUGE72TOURB
FROUGE21 FYAINV21 1 0 1.6200 10.870 76.00000    757 ROUGE61YAINV
FROUMA21 FZGRA621 1 0 0.9730 6.5330 139.4420   1012 ROUMA61ZGRA6
FROUMO21 FZSSCR21 1 0 0.2800 1.9200 14.00000   1123 ROUMO61ZSSCR
FROUMO21 FZVA1021 1 0 2.3580 16.002 118.0000   1065 ROUMO61ZVA10
FROUSS21 FSEREI21 1 0 3.8200 17.300 120.0000    843 ROUSS61SEREI
FROYE 21 FZB.ME21 1 0 0.4480 2.9760 22.00000   1130 ROYE 61ZB.ME
FRQROU21 FS.AIR21 1 0 0.4150 2.7940 26.00000   1062 RQROU61S.AIR
FRQROU21 FSALON21 1 0 0.4700 2.1000 14.00000    237 RQROU61SALON
FRQROU21 FSSEST21 1 0 1.4400 9.4300 66.00000   1034 RQROU61SSEST
FRQROU21 FZVILA21 1 0 1.3010 8.6480 62.00000   1062 RQROU61ZVILA
FRUEYR21 FSARRA21 1 0 0.4160 1.9050 40.25100    480 RUEYR61SARRA
FRUEYR21 FSAVIG21 1 0 5.0640 19.739 125.0000    414 RUEYR61SAVIG
FRUEYR21 FZCOUE21 1 0 0.8500 5.6000 40.00000    897 RUEYR61ZCOUE
FRUEYR21 FZLANA21 1 0 2.5100 11.500 78.00001    818 RUEYR61ZLANA
FRUMIN21 FZRUMI21 2 8 0.0100 0.1000 2.000000   1308 RUMIN62ZRUMI
FRUPRE21 FZRUPR21 1 0 0.1200 0.7800 6.000000   1172 RUPRE61ZRUPR
FS.BIS11 FS.BIS12 1 2 0.0000 0.0000 0.000000   9999
FS.BIS11 FS.BIS13 1 2 0.0000 0.0000 0.000000   9999
FS.BIS11 FS.BIS14 1 2 0.0000 0.0000 0.000000   9999
FS.CUR21 FZS.CU21 1 0 0.0068 0.0502 0.308000   1137 S.CUR61ZS.CU
FS.DAM21 FZRUPR21 1 0 1.4210 7.3130 51.20000    899 S.DAM61ZRUPR
FS.GUY21 FZFONC21 1 0 0.0410 0.1250 36.08400    342 S.GUY61ZFONC
FS.PON21 FS.PON23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FS.PON21 FSISTE21 1 0 3.5100 16.910 120.0000    862 S.PON61SISTE
FSABL521 FZSABL21 1 8 0.1430 0.6500 4.000000    509 SABL561ZSABL
FSACL521 FSSAU521 1 0 0.1690 0.8570 320.0000    540 SACL561SSAU5
FSACL521 FVLERA23 1 0 0.1690 0.8560 320.0000    540 SACL561VLERA
FSAFE 21 FVIGY 21 1 0 0.8800 5.8700 42.00000   1100 SAFE 61VIGY
FSAIN521 FZG.HA21 1 0 0.0200 0.1350 2.000000   1172 SAIN561ZG.HA
FSAINN22 FYAINV23 1 0 3.2950 19.739 150.0000    769 SAINN61YAINV
FSALIG21 FZSAL621 1 0 0.5400 2.1000 14.00000    808 SALIG61ZSAL6
FSANEM21 FSOTEL21 1 0 0.2140 1.5020 20.80000   1135 SANEM61SOTEL
FSANIL21 FTUILI21 1 0 4.2180 19.176 131.0210    459 SANIL61TUILI
FSARR621 FZSAR621 1 0 1.1700 7.8300 56.00000   1100 SARR661ZSAR6
FSARRY21 FSEREI21 1 8 2.9800 15.970 112.0000    827 SARRY61SEREI
FSARRY21 FVIELM21 1 0 5.6900 25.640 178.0000    827 SARRY61VIELM
FSAUCA11 FSAUCA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSAUCA21 FSAUCA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSAUCA21 FSAUCA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FSAUCA21 FZBARP21 1 0 0.9200 6.1200 44.00000   1172 SAUCA61ZBARP
FSAUL521 FZSAU921 1 0 0.0300 0.2040 2.000000   1100 SAUL561ZSAU9
FSAULE21 FVERSA21 1 0 0.1600 0.9800 504.0000    840 SAULE61VERSA
FSAUM621 FSEPTE21 1 0 0.1120 0.6870 390.0000    820 SAUM661SEPTE
FSAUS222 FZV.MO21 1 0 0.7760 4.6180 34.00000    966 SAUS261ZV.MO
FSAUS511 FVLEVA11 1 0 0.3500 3.9500 38.00000   2200 SAUS571VLEVA
FSAUS521 FVLEVA21 1 0 0.9850 4.4500 30.00000    899 SAUS561VLEVA
FSAUS521 FZGONE21 1 0 0.9300 4.5500 40.00000    820 SAUS561ZGONE
FSEINE21 FSSOU522 1 8 0.1600 0.5730 302.0000    629 SEINE61SSOU5
FSEINE21 FZBRIC21 2 0 0.0490 0.2970 210.0000   1080 SEINE62ZBRIC
FSEINE22 FSSOU522 2 8 0.1600 0.5730 302.0000    629 SEINE62SSOU5
FSEINE22 FSSOU522 3 0 0.0990 0.3540 132.0000    505 SEINE63SSOU5
FSEINE22 FZBRI521 1 0 0.1100 0.4080 228.0000   1080 SEINE61ZBRI5
FSEREI11 FVIELM12 1 0 2.9500 33.110 318.0000   2138 SEREI71VIELM
FSEREI11 FVLECH11 1 0 1.1200 12.270 125.0000   2138 SEREI71VLECH
FSEREI21 FSEREI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSEREI21 FZTONN21 1 0 1.5200 7.6200 53.00000    843 SEREI61ZTONN
FSEREI22 FTONNE22 1 0 1.3900 9.4900 65.00000   1100 SEREI61TONNE
FSERRI21 FSSV.E21 1 8 6.7060 21.507 135.0000    204 SERRI61SSV.E
FSETIE21 FZCP.M21 1 0 0.7590 3.5080 24.00000    579 SETIE61ZCP.M
FSEUIL11 FSEUIL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSEUIL11 FVESLE11 1 0 0.4910 8.3480 146.0000   4200 SEUIL71VESLE
FSIERE11 FSIERE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSIERE21 FSIERE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSIERE21 FZHIRS21 1 0 1.5820 7.1800 48.00000    827 SIERE61ZHIRS
FSISTE21 FZBLAU21 1 0 1.5690 10.182 76.00000   1059 SISTE61ZBLAU
FSISTE21 FZSAL621 1 0 1.8600 8.3800 59.00000   1059 SISTE61ZSAL6
FSOLEI21 FVOLVO21 1 0 0.8970 5.9870 43.00000   1123 SOLEI61VOLVO
FSOLEI21 FVOLVO21 2 0 0.8910 5.9570 42.00000   1123 SOLEI62VOLVO
FSONNE21 FSSMR 22 1 0 0.4000 1.2220 354.0000    437 SONNE61SSMR
FSQUIV21 FZTREF21 2 0 2.8090 19.300 142.4690   1056 SQUIV62ZTREF
FSSAMO24 FVAISE21 1 0 0.1790 0.8920 333.0000    770 SSAMO61VAISE
FSSAU521 FVERSA21 1 0 0.4120 1.3130 634.9999    673 SSAU561VERSA
FSSAU521 FVLERA23 1 0 0.1830 1.2300 36.00000    648 SSAU561VLERA
FSSAU521 FZMTJA21 1 8 0.8790 5.7360 42.00000    511 SSAU561ZMTJA
FSSAUB21 FSSTUL21 1 0 2.8000 17.000 124.0000   1123 SSAUB61SSTUL
FSSAUB21 FZMEES21 1 0 0.9580 4.2700 30.00000    808 SSAUB61ZMEES
FSSAUB21 FZSAL621 1 0 0.6000 4.0500 30.00000   1126 SSAUB61ZSAL6
FSSAVO11 FVIGY 11 1 0 0.6800 8.9300 164.0000    960 SSAVO71VIGY
FSSAVO21 FSSAVO23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSSAVO21 FSUIS521 1 0 1.8780 9.0570 71.00000    730 SSAVO61SUIS5
FSSAVO21 FVIGY 21 1 0 0.7230 9.9370 149.0000   1412 SSAVO61VIGY
FSSAVO23 FZSAR621 1 0 0.6300 8.2600 138.0000   2076 SSAVO61ZSAR6
FSSAVO23 FZSAU921 1 0 3.4060 15.489 116.0000    730 SSAVO61ZSAU9
FSSCES21 FSSCHR21 1 0 3.4200 11.740 73.00000    646 SSCES61SSCHR
FSSCHR21 FZP.TR21 1 0 2.1050 7.2250 326.2270    597 SSCHR61ZP.TR
FSSCOG21 FZSSCO21 1 0 0.0980 0.4380 2.000000    626 SSCOG61ZSSCO
FSSCRO21 FZSSCR21 1 8 0.1900 0.8500 6.000000    500 SSCRO61ZSSCR
FSSEA211 FVERGE11 1 0 0.0410 0.5900 7.326000   2200 SSEA271VERGE
FSSEA212 FVERGE11 2 8 0.0420 0.6090 7.555000   2200 SSEA272VERGE
FSSELO21 FVNOL 21 1 0 5.4000 26.380 178.0000    617 SSELO61VNOL
FSSEST22 FSSTUL21 1 0 2.0650 13.688 100.0000    280 SSEST61SSTUL
FSSGCO21 FZSS1121 1 0 0.0074 0.0501 0.190000   1080 SSGCO61ZSS11
FSSHUB21 FSSHUB22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSSHUB21 FZB.HA21 1 0 0.2100 1.4100 10.00000   1100 SSHUB61ZB.HA
FSSHUB21 FZGAN521 2 0 0.2400 1.5940 12.00000   1100 SSHUB62ZGAN5
FSSHUB22 FVIGY 21 2 0 1.0800 7.2340 52.00000   1100 SSHUB62VIGY
FSSHUB22 FZH.TO21 1 0 0.6200 3.0280 22.00000    843 SSHUB61ZH.TO
FSSJOS21 FZDOUL21 1 0 0.1020 0.6650 235.4410    500 SSJOS61ZDOUL
FSSJOS21 FZORVA21 1 0 1.1590 4.5170 191.1080    500 SSJOS61ZORVA
FSSJUL21 FVIGY 21 1 0 0.4300 2.9000 20.00000   1100 SSJUL61VIGY
FSSJUL21 FVIGY 22 2 0 0.4300 2.9000 20.00000   1100 SSJUL62VIGY
FSSJUL21 FVIGY 22 3 0 0.2200 1.5000 41.00000   2200 SSJUL63VIGY
FSSLAU21 FZSSL721 2 0 0.0250 0.1680 1.190000   1249 SSLAU62ZSSL7
FSSNAB21 FZSSNA21 1 8 1.9880 13.240 96.00000   1100 SSNAB61ZSSNA
FSSORE21 FVERFE21 1 0 1.0570 7.0790 52.00000   1080 SSORE61VERFE
FSSOU522 FTURGO21 1 0 0.1630 0.5820 306.0000    530 SSOU561TURGO
FSSROC21 FVERTE21 1 0 0.2420 1.1060 10.00000    566 SSROC61VERTE
FSSROC22 FVERTE21 2 0 0.2340 1.0680 6.000000    566 SSROC62VERTE
FSSTUL21 FZG.BA21 2 0 0.2300 1.8070 12.00000   1210 SSTUL62ZG.BA
FSSTUL21 FZQUIN21 1 0 1.3300 9.0000 66.00000   1123 SSTUL61ZQUIN
FSSV.O13 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FSSV.O14 FSSV.O13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FSSV.O14 FSSV.O16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B
FSSV.O16 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 OMN-3B-3A
FSSVIC21 FZLACA21 1 0 1.5150 9.0360 66.84800   1071 SSVIC61ZLACA
FSSVIC21 FZMIOL21 1 0 2.4570 11.084 76.76001    872 SSVIC61ZMIOL
FSSVIC21 FZS.CU21 1 0 0.7400 5.1200 36.00000   1138 SSVIC61ZS.CU
FSTENA21 FZR.MA21 1 0 0.9630 6.6400 48.91400   1100 STENA61ZR.MA
FT.DOM21 FVANDI21 1 0 5.4750 25.464 173.0000    627 T.DOM61VANDI
FT.SUP11 FZT.SU11 1 8 0.0120 0.1439 2.000000   2200 T.SUP71ZT.SU
FT.VIC21 FT.VIC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FT.VIC22 FZMENT21 1 0 1.2700 8.0600 58.00000   1001 T.VIC61ZMENT
FTABAR21 FZGIEN21 1 0 0.7000 4.7010 34.00000   1112 TABAR61ZGIEN
FTABAR21 FZGLAC21 1 0 0.5200 3.4500 24.00000   1180 TABAR61ZGLAC
FTALAM22 FZTALA21 1 0 0.0300 0.1500 0.000000    629 TALAM61ZTALA
FTAMAR11 FTAVEL12 2 0 2.0090 28.503 337.6100   4400 TAMAR72TAVEL
FTAMAR11 FTAVEL16 1 0 1.9950 28.294 336.1250   4400 TAMAR71TAVEL
FTARAS21 FZMERE21 1 0 3.3900 14.470 97.99999    737 TARAS61ZMERE
FTAUTE11 FTERR611 1 0 0.2800 3.6820 62.00000   3465 TAUTE71TERR6
FTAUTE11 FTERR612 2 0 0.2800 3.6820 62.00000   3465 TAUTE72TERR6
FTAVEL11 FTRI.P11 5 8 0.5900 10.030 174.0000   3900 TAVEL75TRI.P
FTAVEL12 FTAVEL13 1 2 0.0000 0.0000 0.000000   9999 OMN-1B-2A
FTAVEL13 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FTAVEL13 FTRI.P11 4 0 0.5900 10.030 174.0000   3900 TAVEL74TRI.P
FTAVEL13 FZT.SU11 1 0 2.4620 32.867 541.0001   3192 TAVEL71ZT.SU
FTAVEL14 FTAVEL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FTAVEL14 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B
FTAVEL14 FTRI.P15 2 0 1.2900 12.510 156.0000   2212 TAVEL72TRI.P
FTAVEL15 FTRI.P13 1 0 1.2900 12.510 156.0000   2212 TAVEL71TRI.P
FTAVEL16 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A
FTAVEL16 FTRI.P13 3 0 1.6900 15.390 204.0000   2334 TAVEL73TRI.P
FTAVEL21 FVIRAD21 1 0 2.8920 18.247 176.0000    985 TAVEL61VIRAD
FTAVEL21 FVIRAD21 2 0 2.9070 18.348 196.0000    985 TAVEL62VIRAD
FTERR611 FTOURB11 1 0 1.4660 21.290 266.0000   3416 TERR671TOURB
FTERR612 FTOURB11 2 0 1.4700 21.340 266.0000   3416 TERR672TOURB
FTERRI11 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FTERRI12 FTERRI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FTERRI12 FTERRI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FTERRI14 FTERRI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FTERRI21 FV.SEP21 1 0 0.9710 6.7690 79.00001    910 TERRI61V.SEP
FTHEIX21 FZPRIN21 1 0 4.0650 27.031 195.8550   1049 THEIX61ZPRIN
FTHIER21 FVALEN22 1 0 0.5400 2.4800 16.00000    975 THIER61VALEN
FTHIER21 FZQUAR21 2 0 0.0600 0.3900 2.000000   1273 THIER62ZQUAR
FTIVER21 FZSEMO21 1 0 0.0960 0.4860 181.5000    754 TIVER61ZSEMO
FTONNE21 FZTONN21 1 0 0.6300 3.1900 22.00000    827 TONNE61ZTONN
FTOURB21 FZEMAL21 1 0 0.3060 2.0550 14.00000   1308 TOURB61ZEMAL
FTRAN521 FZTRAN21 1 0 0.0100 0.1000 2.000000    956 TRAN561ZTRAN
FTRANS21 FZGUE521 1 0 1.9040 12.663 94.99999   1000 TRANS61ZGUE5
FTRI.P11 FTRI.P14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FTRI.P11 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-3B
FTRI.P13 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FTRI.P14 FTRI.P13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FTRI.P25 FTRICA21 1 0 0.0300 0.5300 8.000000   3250 TRI.P61TRICA
FTRI.P26 FTRICA22 2 0 0.0300 0.5300 8.000000   3250 TRI.P62TRICA
FTRI.P27 FTRICA23 5 8 0.0300 0.5300 8.000000   3250 TRI.P65TRICA
FTRI.P28 FTRICA24 6 0 0.0300 0.5300 8.000000   3250 TRI.P66TRICA
FTRIT521 FZTRIT21 1 0 0.0100 0.1000 0.000000    962 TRIT561ZTRIT
FTRITH21 FZTRIT21 1 0 0.0100 0.1000 0.000000    962 TRITH61ZTRIT
FTUILI21 FZSS1121 1 0 1.6980 11.387 167.6110   1080 TUILI61ZSS11
FULISS21 FZV.BR21 1 0 0.0950 0.2910 84.00000    300 ULISS61ZV.BR
FULISS21 FZV.OR21 3 0 0.1060 0.3250 93.99999    300 ULISS63ZV.OR
FV.BEL21 FZV.BE21 2 8 0.0090 0.0500 8.000000    700 V.BEL62ZV.BE
FV.MOU21 FZV.MO21 1 8 0.0820 0.4870 4.000000    966 V.MOU61ZV.MO
FVAIR621 FVAIRE21 1 0 0.0100 0.1000 2.000000   9999 VAIR661VAIRE
FVAIR622 FVAIRE22 2 0 0.0100 0.1000 2.000000   9999 VAIR662VAIRE
FVAIRE21 FVLEVA21 1 0 0.1260 0.8510 55.00000   1300 VAIRE61VLEVA
FVAIRE22 FVLEVA21 2 0 0.1240 1.5290 12.00000   1300 VAIRE62VLEVA
FVALDE21 FZVA1021 1 0 0.0063 0.0502 1.200000   1062 VALDE61ZVA10
FVALE821 FZMANG21 1 0 0.9310 4.4710 31.00000    695 VALE861ZMANG
FVALEN21 FVALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVALEN21 FVALEN23 1 2 0.0000 0.0000 0.000000   9999
FVALEN21 FVALEN24 1 2 0.0000 0.0000 0.000000   9999
FVALEN21 FVALEN25 1 2 0.0000 0.0000 0.000000   9999
FVALEN21 FZQUAR21 2 0 0.1800 1.2200 8.000000   1273 VALEN62ZQUAR
FVALES21 FZB.ME21 1 0 1.8850 12.540 90.00000   1023 VALES61ZB.ME
FVANDI21 FVANDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVAUJA11 FVAUJA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FVAUPA21 FYAINV23 1 0 1.4300 6.5800 59.00000    599 VAUPA61YAINV
FVENDI21 FZBEU521 1 0 0.7500 3.3900 22.00000    956 VENDI61ZBEU5
FVERGE11 FVLERB11 2 0 0.8100 8.1800 102.0000   2232 VERGE72VLERB
FVERGE11 FVLERB12 1 0 0.8100 8.1700 100.0000   2232 VERGE71VLERB
FVERLH21 FZNEG521 1 0 1.5970 7.4590 47.36400    819 VERLH61ZNEG5
FVERTE21 FWEPPE21 1 0 0.7600 5.0740 36.00000   1273 VERTE61WEPPE
FVESLE11 FVESLE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVESLE21 FVESLE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVESLE21 FZCUPE21 1 0 1.0270 6.8510 49.40000   1172 VESLE61ZCUPE
FVICOG21 FZBXV621 1 0 0.0120 0.0810 2.000000   1273 VICOG61ZBXV6
FVIELM11 FVIELM13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FVIELM12 FVIELM11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FVIELM21 FVIELM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FVIGY 11 FVIGY 12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FVIGY 11 FVIGY 13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FVIGY 12 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FVIGY 13 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FVIGY 21 FVIGY 22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVIGY 21 FZB.HA21 1 0 0.8700 5.8000 42.00000   1100 VIGY 61ZB.HA
FVIGY 21 FZPELT21 1 0 0.4000 4.0400 56.00000   1100 VIGY 61ZPELT
FVIGY 22 FZGAN521 2 0 0.7260 4.8390 34.00000   1100 VIGY 62ZGAN5
FVINCE21 FVINCE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVINCE21 FZGOLB21 1 0 1.1000 7.2100 54.00000   1100 VINCE61ZGOLB
FVINCE21 FZMAD621 1 0 2.0800 13.880 96.00000   1070 VINCE61ZMAD6
FVINCE21 FZSSNA21 1 0 0.5600 3.7500 26.00000   1070 VINCE61ZSSNA
FVINCE22 FVITTE21 1 0 2.1190 14.104 102.0000    881 VINCE61VITTE
FVINCE22 FZG.HA21 1 0 1.2560 8.5690 63.00000   1172 VINCE61ZG.HA
FVINS 21 FZGUE521 1 0 0.3860 2.5750 18.00000   1062 VINS 61ZGUE5
FVINS 21 FZROCB21 1 0 1.6690 11.088 92.00000   1057 VINS 61ZROCB
FVLARO11 FZP.AN11 1 0 0.3560 5.0380 32.00000   2585 VLARO71ZP.AN
FVLEJU23 F1CLAM21 1 0 0.4900 4.6700 351.0000    930 1CLAM61VLEJU
FVLEJU23 FVLERA23 1 8 0.4200 3.5700 143.0000    648 VLEJU61VLERA
FVLEJU23 FZCAR621 2 8 0.3500 1.5720 10.00000    881 VLEJU62ZCAR6
FVLEJU23 FZCARR21 1 8 0.3460 1.5710 10.00000    881 VLEJU61ZCARR
FVLEJU23 FZLIN721 1 0 0.5340 3.5870 26.00000   1172 VLEJU61ZLIN7
FVLEJU23 FZLINA21 1 8 0.5190 3.4870 24.00000   1172 VLEJU61ZLINA
FVLEJU23 FZMAS521 4 8 0.1900 1.8900 24.00000   1796 VLEJU64ZMAS5
FVLEJU23 FZMTJ521 1 0 0.2800 1.8200 14.00000    511 VLEJU61ZMTJ5
FVLEJU23 FZMTJA21 1 0 0.2700 1.7700 12.00000    511 VLEJU61ZMTJA
FVLEJU23 FZROB521 2 0 0.4270 4.0380 55.00000    948 VLEJU62ZROB5
FVLEJU23 FZROBI21 1 0 0.4300 4.0300 56.00000    948 VLEJU61ZROBI
FVLEJU23 FZV.BR21 1 8 0.0230 0.2210 4.000000   1172 VLEJU61ZV.BR
FVLEJU23 FZV.OR21 3 0 0.0180 0.1690 2.000000   2200 VLEJU63ZV.OR
FVLEMA21 FZGLAC21 1 0 2.0800 14.130 102.0000    520 VLEMA61ZGLAC
FVLEVA21 FZAVR521 2 8 1.1330 5.1240 34.00000    881 VLEVA62ZAVR5
FVLEVA21 FZAVRO21 1 0 0.9700 4.7200 44.00000    881 VLEVA61ZAVRO
FVLEVA21 FZGAL521 2 0 0.4630 2.2260 16.00000    888 VLEVA62ZGAL5
FVLEVA21 FZGALE21 4 0 0.4600 2.2200 16.00000    888 VLEVA64ZGALE
FVLEVA21 FZLAN821 2 8 0.4200 2.8200 20.00000   1172 VLEVA62ZLAN8
FVLEVA21 FZORS621 1 8 0.2600 2.4600 36.00000   2200 VLEVA61ZORS6
FVOGEH21 FVOGEL22 1 0 0.0010 0.6000 0.000000   9999 VOGEH61VOGEL
FVOGEH22 FVOGEL21 2 0 0.0010 0.6000 0.000000   9999 VOGEH62VOGEL
FVOGEH23 FVOGEL21 3 0 0.0010 0.6000 0.000000   9999 VOGEH63VOGEL
FVOGEH24 FVOGEL22 4 0 0.0010 0.6000 0.000000   9999 VOGEH64VOGEL
FVOGEL21 FVOGEL22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2
FWARAN11 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FWARAN11 FWEPPE12 1 0 1.6280 20.841 236.0000   3078 WARAN71WEPPE
FWARAN12 FWARAN11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FWARAN13 FWARAN12 1 2 0.0000 0.0000 0.000000   9999 TRC-1C-1B
FWARAN13 FWARAN16 1 2 0.0000 0.0000 0.000000   9999 CPL-1C-2C
FWARAN15 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FWARAN16 FWARAN15 1 2 0.0000 0.0000 0.000000   9999 TRC-2C-2B
FWARAN21 FWARAN23 1 2 0.0000 0.0000 0.000000   9999 TRC-1A2-1B3
FWARAN21 FWARAN25 1 2 0.0000 0.0000 0.000000   9999 CPL-1A1-2A1
FWARAN21 FZDUV521 1 0 0.4510 3.0030 26.00000    987 WARAN61ZDUV5
FWARAN23 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 CPL-1B4-2B4
FWARAN25 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 TRC-2A2-2B3
FWEPPE11 FWEPPE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FWEPPE21 FWEPPE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FWOEST21 FZWOES21 1 0 0.0740 0.4920 4.000000   1308 WOEST61ZWOES
FZCARR21 FZSEMO21 1 0 5.4720 24.825 168.0000    881 ZCARR61ZSEMO
FZCOUE21 FZLARD21 1 0 0.1800 1.2200 8.000000    897 ZCOUE61ZLARD
FZQUIN21 FZSSCR21 1 0 0.3500 2.3700 18.00000   1126 ZQUIN61ZSSCR
G1ARGO31 GTRIPO31 1 0 7.8075 19.013 110.2220    449 _AC_18931_19
G1CHAL31 GERETR31 1 0 1.5300 6.6375 43.11111    650 _AC_10031_10
G1CHAL31 GPSACH32 1 0 2.3625 5.7375 33.33332    449 _AC_10031_11
G1IOAN31 G2IOAN31 1 0 1.2060 4.8712 36.26667    650 _AC_21531_22
G1IOAN31 GKALPA31 1 0 5.1075 12.420 72.00000    294 _AC_21531_23
G1KERK32 G2KERK31 1 0 0.0675 0.1800 0.888890    218 _AC_21832_23
G1LARI31 G2LARI3B 1 0 0.7200 3.1725 20.44444    600 _AC_6431_653
G1LARI31 GLARIS35 1 0 3.1275 7.2450 46.22222    531 _AC_6431_673
G1LARI31 GOSE_831 1 0 0.6975 1.7505 10.31111    531 _AC_6431_703
G1MEGA31 G1MEGA33 1 2 0.0000 0.0000 0.000000   1200 _SW_19531_19
G1MEGA31 G1MEGA3Q 1 9 0.0000 0.0500 1111.109   9999 G1MEGA3Q_UCT
G1MEGA31 G2MEGA31 1 0 0.3893 1.5773 11.73333    650 _AC_19531_19
G1MEGA31 G2MEGA31 2 0 0.3825 1.5525 11.55556    650 _AC_19531_19
G1MEGA31 G2SPAR31 1 0 5.6700 22.687 169.1999    650 _AC_19531_22
G1MEGA31 GKALTA31 1 0 4.0860 16.558 605.9110    600 _AC_19531_20
G1MEGA31 GKORIT31 1 0 3.5550 14.335 106.9331    600 _AC_19531_33
G1MEGA31 GMEGAL35 1 0 0.4950 1.9800 14.66667    650 _AC_19531_33
G1MEGA33 G1SPAR31 1 0 6.7275 27.122 202.2666    650 _AC_19533_19
G1MEGA33 G2MEGA32 3 0 0.3825 1.5525 11.55556    650 _AC_19533_19
G1MEGA33 GAGIOR31 1 0 3.9915 16.087 120.0000    600 _AC_19533_34
G1MEGA33 GCHORE31 1 0 0.4545 1.8338 13.68889    650 _AC_19533_19
G1MEGA33 GHRAIA31 1 0 6.0885 14.823 85.91111    449 _AC_19533_33
G1MEGA33 GKALTA31 2 0 4.0860 16.558 605.9110    650 _AC_19533_20
G1MEGA33 GMEGAL31 2 0 0.4950 1.9800 14.66667    650 _AC_19533_33
G1PATR31 G3PATR31 1 0 0.7560 2.1263 13.33333    449 _AC_20631_24
G1SPAR31 GMOLAI32 1 0 15.392 15.844 118.1778    650 _AC_19831_19
G1STRA31 G1STRA32 1 2 0.0000 0.0000 0.000000   1200 _SW_22731_22
G1TRIK31 G2TRIK31 1 0 0.5850 2.4030 17.51111    600 _AC_6131_192
G2ARGO31 G1ARGO31 1 0 2.1195 6.4890 43.11111    449 _AC_18731_18
G2ARGO31 G2ARGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_18731_18
G2ARGO31 GASTRO31 1 0 2.8575 11.520 85.77777    650 _AC_18731_19
G2ARGO31 GKORIT31 1 0 3.3818 13.626 101.6889    650 _AC_18731_33
G2ARGO32 GAGION31 1 0 1.7100 6.8850 51.11111    650 _AC_18732_31
G2ARGO32 GAHLAD32 1 0 2.0025 8.1225 60.44445    650 _AC_18732_27
G2ARGO32 GASTRO31 2 0 2.8575 11.520 85.77777    650 _AC_18732_19
G2CHAL31 GTSCHA32 1 0 0.1125 0.4950 3.555560   9999 _AC_9731_993
G2IOAN31 GAOOS_31 1 0 3.7350 16.132 104.8889    650 _AC_22031_26
G2IRON11 G2IRON12 1 2 0.0000 0.0000 0.000000   3149 _SW_43811_43
G2KERK31 G2KERK3Q 1 9 0.0000 0.0500 520.0443   9999 G2KERK3Q_UCT
G2LARI31 G2LARI32 1 7 0.0000 0.0000 0.000000   1200 _SW_6531_653
G2LARI32 G3LARI31 1 0 0.7200 2.9475 21.77778    600 _AC_6532_174
G2LARI32 GAGIA_31 1 0 2.0250 8.7750 56.88888    499 _AC_6532_280
G2LARI32 GLARIS31 1 0 2.6775 10.822 80.88889    600 _AC_6532_673
G2LARI32 GMKRYX31 1 0 1.2150 5.2853 34.40000    777 _AC_6532_983
G2MEGA31 G2MEGA32 1 2 0.0000 0.0000 0.000000   1999 _SW_19631_19
G2MEGA31 GMEGAL35 1 0 0.1710 0.6862 5.155550    650 _AC_19631_33
G2MEGA32 GCHORE31 1 0 0.3375 1.3275 9.777780    650 _AC_19632_19
G2MEGA32 GMEGAL31 2 0 0.1710 0.6862 5.155550    650 _AC_19632_33
G2PATR31 G1PATR31 1 0 0.2925 1.1700 8.888890    600 _AC_20531_20
G2PATR31 G2PATR32 1 2 0.0000 0.0000 0.000000   1200 _SW_20531_20
G2PATR31 GSIMOP31 1 0 5.2200 18.719 133.7778    449 _AC_20531_33
G2PATR32 G1PATR31 2 0 0.2925 1.1700 8.888890    600 _AC_20532_20
G2PATR32 G2PATR3Q 1 9 0.0000 0.0500 1111.109   9999 G2PATR3Q_UCT
G2PATR32 GPANAH31 1 0 1.0125 4.0500 30.22221    600 _AC_20532_25
G2PATR32 GVZPAT31 1 0 4.0725 9.9675 59.55555    449 _AC_20532_21
G2SPAR31 GSKALA31 1 0 2.9025 11.704 87.28887    650 _AC_22831_30
G2VOLO31 G2VOLO33 1 2 0.0000 0.0000 0.000000    600 _SW_8531_853
G2VOLO31 GLAFKO31 1 0 6.4575 15.683 91.11109    399 _AC_8531_863
G2VOLO33 G1VOLO31 1 0 1.5727 3.9510 63.91111    531 _AC_8533_883
G2VOLO33 GSTEVK31 1 0 2.7675 11.160 83.11109    777 _AC_8533_252
G3PATR31 G3PATR3Q 1 9 0.0000 0.0500 520.0443   9999 G3PATR3Q_UCT
G3THES31 GEVOSM31 1 0 0.6975 1.5525 515.1110    509 _AC_2631_283
G5MEGA14 GMEGAL13 1 0 0.0640 0.6400 6.287500    776 _AC_32614_33
G5MEGA15 GMEGAL15 1 0 0.0640 0.5600 6.287500    776 _AC_32615_33
G5MEGA16 GMEGAL15 1 0 0.0640 0.5600 6.287500    776 _AC_32616_33
GACHAR11 GACHAR13 1 2 0.0000 0.0000 0.000000   1919 _SW_12011_12
GACHAR11 GKOUMO14 1 0 0.4800 4.4800 49.50000   1587 _AC_12011_13
GACHAR13 GKOUMO16 2 0 0.4800 4.4800 49.50000   1587 _AC_12013_13
GACHAR1C GACHAR1Q 1 1 0.0000 0.0500 -291.842   9999 GACHAR1Q_UCT
GACHAR1D GACHAA1Q 1 1 0.0000 0.0500 -294.480   9999 GACHAA1Q_UCT
GACHAR31 GACHAR32 2 7 0.0000 0.0000 0.000000   1999 _SW_12031_12
GACHAR31 GACHAR3Q 1 9 0.0000 0.0500 1111.109   9999 GACHAR3Q_UCT
GACHAR31 GACHAR3Q 2 9 0.0000 0.0500 1111.109   9999 GACHAR3Q_UCT
GACHAR31 GNCHAL31 1 0 0.9225 3.7575 28.00000    650 _AC_12031_12
GACHAR31 GOSE_131 1 0 0.7268 3.0105 128.6667    449 _AC_12031_12
GACHAR32 GNCHAL32 2 0 0.4500 1.7775 540.0000    700 _AC_12032_12
GACHEL11 GACHEL12 1 2 0.0000 0.0000 0.000000   1919 _SW_13111_13
GACHEL11 GACHEL14 2 2 0.0000 0.0000 0.000000   1587 _SW_13111_13
GACHEL12 GAGNIK12 1 8 5.1200 47.680 535.5000   1587 _AC_13112_29
GACHEL12 GARACH12 1 0 1.4400 20.320 292.3125   1440 _AC_13112_22
GACHEL14 GACHEL1Q 1 1 0.0000 0.0500 -437.500   9999 GACHEL1Q_UCT
GACHEL14 GDISTO15 1 0 4.8000 45.758 513.3125   1919 _AC_13114_13
GACHEL1A GACHEA1Q 1 1 0.0000 0.0500 -297.161   9999 GACHEA1Q_UCT
GACHEL1B GACHEB1Q 1 1 0.0000 0.0500 -297.161   9999 GACHEB1Q_UCT
GACHEL1C GACHEC1Q 1 1 0.0000 0.0500 -293.750   9999 GACHEC1Q_UCT
GACHEL31 GKREMA31 1 0 2.1375 8.6625 64.44444    650 _AC_13131_21
GACHEL31 GKREMA32 2 0 2.1375 8.6625 64.44444    650 _AC_13131_21
GACHEL31 GKREMA32 3 0 2.1375 9.2925 60.44445    650 _AC_13131_21
GACHEL31 GLEYKA31 1 0 5.5103 22.202 165.6000    600 _AC_13131_13
GACHEL31 GTHERM31 1 0 2.9160 11.759 87.64444    600 _AC_13131_31
GACHEL33 G1STRA31 1 0 0.9450 3.8475 28.44444    600 _AC_13133_22
GACHEL33 G1STRA32 2 0 0.9450 3.8475 28.44444    600 _AC_13133_22
GACHEL33 GACHEL35 3 2 0.0000 0.0000 0.000000   1999 _SW_13133_13
GACHEL33 GARACH31 2 0 6.8175 27.517 205.3332    650 _AC_13133_22
GACHEL33 GKASTR31 1 0 0.5400 2.1825 16.00000    600 _AC_13133_20
GACHEL35 GAMFLO31 1 0 4.8825 12.938 79.55555    449 _AC_13135_23
GACHEL35 GKASTR31 2 0 0.5175 2.2275 14.66667    600 _AC_13135_20
GACHEL35 GKASTR31 3 0 0.5400 2.1825 16.00000    600 _AC_13135_20
GACHEL35 GPETAL31 1 0 1.7910 7.2157 53.82222    650 _AC_13135_34
GADPOL31 GILARI31 1 0 2.3558 9.4973 70.84442    777 _AC_5731_312
GADPOL31 GKOZAN31 1 0 1.3568 5.4697 40.79999    777 _AC_5731_593
GAEDIP31 GACHLA31 1 0 3.9825 9.4500 391.7333    481 _AC_10231_24
GAEGIO31 GELIKI31 1 0 0.1643 0.6593 19.28889    650 _AC_18531_28
GAEGIO31 GPTIT_32 1 0 4.7925 11.677 67.55555    449 _AC_18531_18
GAETOL31 GANTIR31 1 0 0.0247 0.0967 0.711110    449 _AC_20831_34
GAETOL31 GKASTR33 1 0 3.7575 15.502 110.6667    449 _AC_20831_20
GAGCHI31 GOSE1231 1 0 0.4050 1.6650 12.44444    777 _AC_26131_29
GAGDIM10 GAGDIM11 1 2 0.0000 0.0000 0.000000   1919 _SW_25010_25
GAGDIM11 GAGDIM13 2 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM14 3 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM17 4 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM18 5 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGDIM11 GAGDIM19 6 2 0.0000 0.0000 0.000000   1919 _SW_25011_25
GAGELO31 GLYGOR31 1 0 2.7315 8.0820 81.95555    449 _AC_29531_33
GAGELO31 GOSE_K31 1 0 4.6620 11.446 94.93331    449 _AC_29531_30
GAGETM31 GMHLA232 1 0 0.1462 0.3555 2.044450    531 _AC_11331_14
GAGRAS31 GAMIDE32 1 0 3.8700 15.660 116.8889    777 _AC_3631_255
GAGRAS31 GAMIDE32 2 0 3.8925 15.683 116.8889    777 _AC_3631_255
GAGRAS31 GANTHE31 1 0 2.9700 7.2450 41.77777    531 _AC_3631_329
GAGRAS31 GEDESS31 1 0 0.8325 2.0025 11.55556    180 _AC_3631_373
GAGRAS31 GSKYDR31 1 0 1.0575 4.2975 32.00000    777 _AC_3631_248
GAGVAS31 G2KERK31 1 0 1.1025 4.7700 31.11111    600 _AC_22231_23
GAHLAD32 GAGIOR31 1 0 0.9787 3.9420 29.42222    650 _AC_27832_34
GAISAG33 GAISAG36 1 7 0.0000 0.0000 0.000000   1200 _SW_16533_16
GAISAG33 GAISAG36 2 7 0.0000 0.0000 0.000000   1200 _SW_16533_16
GAISAG33 GAISAG37 1 0 0.0967 0.3870 117.6889    650 _AC_16533_16
GAISAG36 GAISAG38 1 0 0.0967 0.3870 117.6889    650 _AC_16536_16
GAISAG37 GSALAM32 1 0 0.2025 0.8550 6.222220    700 _AC_16537_17
GAKTIO31 GAKTIO32 1 2 0.0000 0.0000 0.000000    630 _SW_21331_21
GAKTIO31 GAKTIO33 2 2 0.0000 0.0000 0.000000    449 _SW_21331_21
GAKTIO31 GVPPRE31 1 0 2.0003 4.5608 470.3999    449 _AC_21331_22
GAKTIO32 GLEFKA31 1 0 4.6665 11.677 67.55555    630 _AC_21332_26
GAKTIO33 GKATOY31 1 0 3.0870 12.521 92.26666    449 _AC_21333_31
GALEXL31 GKOMOT31 1 0 5.3325 21.533 160.4443    777 _AC_231_331_
GALEXL31 GNIPSA31 1 0 2.9767 12.004 89.51110    777 _AC_231_3343
GALEXL31 GPKOMO31 1 0 4.4775 18.045 134.6667    777 _AC_231_1031
GALEXL31 GPROVA31 1 0 4.3853 17.676 131.7333    777 _AC_231_1731
GALIVE32 GALIVE33 1 2 0.0000 0.0000 0.000000   1200 _SW_11532_11
GALIVE32 GKALIV32 1 0 0.0450 0.1800 1.333330    650 _AC_11532_45
GALIVE33 GALIVE34 2 2 0.0000 0.0000 0.000000    650 _SW_11533_11
GALIVE33 GALIVE35 3 2 0.0000 0.0000 0.000000    650 _SW_11533_11
GALIVE35 GKALIV34 2 0 0.0450 0.1575 0.888890    650 _AC_11535_45
GALMIR31 GEYKSI31 1 0 0.7875 3.4155 22.22221    750 _AC_7131_325
GALMIR31 GMCHAL36 1 0 0.1080 0.4365 3.288890    777 _AC_7131_763
GALMIR3B GMCHAL35 1 0 0.0518 2.0903 15.64444    777 _AC_7132_763
GALOUM31 GALONI31 1 0 5.7375 23.129 172.4889    650 _AC_13731_35
GALOUM31 GALOUM32 1 2 0.0000 0.0000 0.000000   1999 _SW_13731_13
GALOUM31 GALOUM33 2 2 0.0000 0.0000 0.000000   1200 _SW_13731_13
GALOUM31 GDISTO31 1 0 1.0125 4.0950 30.66667    650 _AC_13731_13
GALOUM31 GGIONA31 1 0 3.3750 13.658 101.7778    600 _AC_13731_13
GALOUM32 GALTEL31 1 0 0.0225 0.1552 91.11109   1539 _AC_13732_41
GALOUM33 GALOUM34 3 2 0.0000 0.0000 0.000000   1999 _SW_13733_13
GALOUM33 GDESFI31 1 0 19.799 7.9852 59.55555    650 _AC_13733_31
GALOUM33 GDISTO33 2 0 1.0125 4.0950 30.66667    650 _AC_13733_13
GALOUM34 GALTEL32 2 0 0.0225 0.1552 91.11109   1539 _AC_13734_41
GALTEL31 GALTEL32 1 7 0.0000 0.0000 0.000000   1999 _SW_41731_41
GAMARI31 GKALIV34 1 0 1.0462 4.5720 325.3778    613 _AC_12531_45
GAMARI33 GAMAR33A 1 0 0.7312 1.1700 650.3109    484 _AC_47031_47
GAMARI33 GAMARI3Q 1 9 0.0000 0.0500 -355.556   9999 GAMARI3Q_UCT
GAMFKL31 GOSE_431 1 0 1.4017 6.0435 39.46666    777 _AC_7531_294
GAMFPO31 GFILIP31 1 0 5.0130 20.209 150.6667    777 _AC_1631_193
GAMFPO31 GTHESS33 1 0 9.4478 38.105 283.8222    777 _AC_1631_183
GAMFSA31 GDESFI31 1 0 3.3728 13.140 59.55555    650 _AC_7931_314
GAMIDE11 GLAGAD12 1 8 4.1600 39.680 444.9375   1919 _AC_25511_30
GAMIDE14 GAMIDE16 1 2 0.0000 0.0000 0.000000   1919 _SW_25514_25
GAMIDE16 GLAGAD13 1 0 4.1600 39.680 444.9375   1919 _AC_25516_30
GAMIDE1A GAMIDE1Q 1 1 0.0000 0.0500 -294.717   9999 GAMIDE1Q_UCT
GAMIDE1B GAMIDA1Q 1 1 0.0000 0.0500 -294.444   9999 GAMIDA1Q_UCT
GAMIDE31 GAMIDE32 2 2 0.0000 0.0000 0.000000   1200 _SW_25531_25
GANDRO31 GANDRO32 1 2 0.0000 0.0000 0.000000    650 _SW_27031_27
GANDRO31 GANDRO33 2 2 0.0000 0.0000 0.000000    580 _SW_27031_27
GANDRO32 GANDRO3Q 1 1 0.0000 0.0500 -555.556   9999 GANDRO3Q_UCT
GANDRO32 GLIVDI33 1 0 2.9070 11.437 951.2000    481 _AC_27032_30
GANDRO33 GANDRA3Q 1 1 0.0000 0.0500 -800.000   9999 GANDRA3Q_UCT
GANTIR31 GMOLYK31 1 0 0.1912 0.8123 5.511110    449 _AC_34831_34
GAOOS_31 GAOOS_32 1 2 0.0000 0.0000 0.000000   1200 _SW_26031_26
GARACH11 GARACH12 1 2 0.0000 0.0000 0.000000   1919 _SW_22611_22
GARACH1A GARACH1Q 1 1 0.0000 0.0500 -294.523   9999 GARACH1Q_UCT
GARACH1B GARACA1Q 1 1 0.0000 0.0500 -291.756   9999 GARACA1Q_UCT
GARACH31 GAOOS_32 1 0 7.4925 32.355 210.6667    650 _AC_22631_26
GARACH31 GARACH33 2 2 0.0000 0.0000 0.000000   1999 _SW_22631_22
GARACH31 GKANAL31 1 0 4.7475 19.148 142.6667    650 _AC_22631_23
GARACH31 GMESHO32 1 0 4.0410 17.287 115.0222    530 _AC_22631_26
GARACH31 GPOYN132 1 0 0.6233 2.5132 18.75556    600 _AC_22631_23
GARACH31 GPOYN133 1 0 0.6233 2.5132 18.75556    600 _AC_22631_23
GARACH31 GPOYN231 1 0 0.4433 1.7415 12.88889    449 _AC_22631_23
GARACH33 GAMFLO31 1 0 9.0900 22.747 133.3332    449 _AC_22633_23
GARACH33 GPETAL31 1 0 5.0355 20.297 151.3778    650 _AC_22633_34
GARACH33 GPOYN131 1 0 0.4950 2.1758 14.13333    600 _AC_22633_23
GARGIR31 GKALIV32 1 0 1.1565 4.9838 16.35556    650 _AC_30431_45
GARGST31 GARGST32 1 2 0.0000 0.0000 0.000000    449 _SW_21231_21
GARGST31 GARGST33 2 2 0.0000 0.0000 0.000000    449 _SW_21231_21
GARGST32 GARGST3Q 1 1 0.0000 0.0500 -644.978   9999 GARGST3Q_UCT
GARGST33 GARGSA3Q 1 1 0.0000 0.0500 -644.978   9999 GARGSA3Q_UCT
GARGST33 GARGSA3Q 2 1 0.0000 0.0500 -555.556   9999 GARGSA3Q_UCT
GARGST33 GARGSA3Q 3 1 0.0000 0.0500 -644.978   9999 GARGSA3Q_UCT
GARGST33 GMYRTO31 1 0 2.1015 5.2560 32.53332    449 _AC_21233_28
GARGYR31 GARGYR33 1 2 0.0000 0.0000 0.000000   1200 _SW_15331_15
GARGYR31 GARGYR3Q 1 9 0.0000 0.0500 1111.109   9999 GARGYR3Q_UCT
GARGYR31 GARGYR3Q 2 9 0.0000 0.0500 1111.109   9999 GARGYR3Q_UCT
GARGYR33 GLAGIS34 1 0 1.1317 12.465 161.7778    650 _AC_15333_15
GASPRA31 GDISTO31 1 0 0.5625 2.2950 16.88888    650 _AC_12231_13
GASPRA31 GKORON31 1 0 3.7125 14.963 111.5556    650 _AC_12231_14
GASPRO31 GASPRO32 1 2 0.0000 0.0000 0.000000   1200 _SW_17031_17
GASPRO31 GCHALI31 1 8 0.1125 0.4725 3.111110    600 _AC_17031_17
GASPRO31 GTHEOD31 1 0 5.5125 22.320 307.1111    650 _AC_17031_17
GASPRO32 GTHTHE38 1 0 5.5800 22.400 331.0220    650 _AC_17032_31
GASTRO31 GKOYNO31 1 0 3.0780 12.411 92.53333    650 _AC_19131_33
GASTRO31 GZARAK31 1 0 7.3733 29.725 221.7778    650 _AC_19131_29
GATALA31 GLARYM34 1 0 2.2275 9.0225 67.11109    650 _AC_8031_943
GATHIN31 G1MEGA31 1 0 1.9373 4.7160 27.37778    449 _AC_14831_19
GATHIN31 GTRIPO31 1 0 3.3750 8.1900 47.55556    449 _AC_14831_19
GBLAXO31 G3PATR31 1 0 2.4683 8.7570 719.7332    600 _AC_15731_24
GBLAXO31 GTRICH32 1 0 2.8755 12.454 80.84442    630 _AC_15731_20
GCHATH31 GCHATH32 1 0 0.0675 0.1575 0.888890    479 _AC_8331_833
GCHATH32 G2VOLO31 1 0 1.6650 6.7500 50.22222    777 _AC_8332_853
GDIDIM31 GNIPSA31 1 0 8.4870 34.209 255.1109    531 _AC_131_3343
GDIDIM31 GOREST31 1 0 2.1330 8.5950 64.08889    777 _AC_131_5831
GDIDIM31 GOREST31 2 0 2.1330 8.5950 64.08889    777 _AC_131_5831
GDIDIM31 GPROVA31 1 0 4.1490 16.726 124.7109    777 _AC_131_1731
GDIDYM31 G1ARGO31 1 0 7.2450 17.639 102.2220    449 _AC_17931_18
GDIDYM31 GKRANI31 1 0 2.5650 6.2325 36.00000    531 _AC_17931_19
GDISTO11 G2IRON12 1 0 2.0800 20.160 225.8750   1587 _AC_13911_43
GDISTO11 GDISTO13 1 2 0.0000 0.0000 0.000000   1919 _SW_13911_13
GDISTO11 GDISTO15 2 2 0.0000 0.0000 0.000000   1587 _SW_13911_13
GDISTO13 GAGNIK12 1 0 0.4800 4.4800 50.31250   1919 _AC_13913_29
GDISTO15 GDISTO1Q 1 1 0.0000 0.0500 -478.750   9999 GDISTO1Q_UCT
GDISTO1A GDISTA1Q 1 1 0.0000 0.0500 -296.967   9999 GDISTA1Q_UCT
GDISTO1B GDISTB1Q 1 9 0.0000 0.0500 -312.500   9999 GDISTB1Q_UCT
GDISTO31 GDIST231 1 0 0.0495 0.2160 67.55555    650 _AC_13931_14
GDISTO31 GDISTO33 3 2 0.0000 0.0000 0.000000   2399 _SW_13931_13
GDORI131 GDORI133 1 0 0.0045 0.0500 0.088890    777 _AC_17631_17
GDORI132 GDORI134 1 0 0.0045 0.0500 0.088890    777 _AC_17632_17
GDORI133 G1MEGA31 1 0 1.9125 7.6950 57.33334    600 _AC_17633_19
GDORI133 GKORIN32 1 0 7.9875 32.264 240.4443    600 _AC_17633_18
GDORI134 G1MEGA33 1 0 1.9125 7.6950 57.33334    600 _AC_17634_19
GDORI134 GDORI231 1 0 0.0450 0.2025 1.333330    777 _AC_17634_17
GDORI231 GNESTA31 1 0 2.6505 10.683 79.59999    600 _AC_17731_32
GDOXA_31 G3THES32 1 0 0.3825 0.8550 288.0000    509 _AC_2331_263
GDOXA_31 GBOTSA32 1 0 0.2002 0.2858 285.8666    486 _AC_2331_258
GDRAMA31 GFILIP31 1 0 1.3950 5.6475 42.22222    777 _AC_931_1931
GDRAMA31 GFILIP35 2 0 1.3950 5.6475 42.22222    777 _AC_931_1935
GDRAMA31 GPETRO32 1 0 1.3297 5.5822 38.48889    777 _AC_931_1183
GDRAMA31 GSERRE32 1 0 9.8325 24.840 147.5554    531 _AC_931_1232
GDRYOP31 GKARAZ31 1 0 1.0485 2.5875 15.20000    449 _AC_29631_30
GEAV__31 GEAV__32 1 0 0.2925 0.6975 4.000000    531 _AC_10431_10
GEAV__32 GOSE_231 1 0 0.1575 0.6300 4.888890    777 _AC_10432_10
GEAV__32 GSKOUR31 1 0 1.3658 5.5080 41.15556    600 _AC_10432_12
GEKO__31 GEKO__33 1 0 0.1125 0.4050 3.111110    777 _AC_3131_313
GEKO__32 GEKO__34 1 0 0.1125 0.4050 3.111110    777 _AC_3132_313
GEKO__33 GSIDEN3B 1 0 1.0800 2.6325 15.11111    531 _AC_3133_333
GEKO__34 GSINDO31 1 0 0.5175 2.0475 15.11111    777 _AC_3134_393
GELASS31 GVOUNE31 1 0 4.2975 17.370 129.3332    777 _AC_24931_25
GELCHA31 GELDA_34 1 0 0.1373 0.5962 3.911110    777 _AC_13031_17
GELDA_31 GELDA_32 1 7 0.0000 0.0000 0.000000    479 _SW_17831_17
GELDA_31 GELDA_34 1 0 0.2520 0.5445 136.8000    479 _AC_17831_17
GELDA_32 GELDA_33 1 0 0.2520 0.5445 136.8000    479 _AC_17832_17
GELDA_33 GELEFS31 1 0 1.6020 6.6690 23.46666    650 _AC_17833_18
GELEFS31 GMEGAR31 1 0 1.6942 6.8288 51.11111    650 _AC_18031_18
GELPEE31 GELPEE32 1 2 0.0000 0.0000 0.000000   1999 _SW_16431_16
GELPEE31 GELPEE34 2 2 0.0000 0.0000 0.000000    650 _SW_16431_16
GELPEE31 GELPEE35 3 2 0.0000 0.0000 0.000000    650 _SW_16431_16
GELPEE32 GELPEE33 4 2 0.0000 0.0000 0.000000    650 _SW_16432_16
GELPEE32 GELPEE36 5 2 0.0000 0.0000 0.000000    650 _SW_16432_16
GELPEE34 GKORIN31 1 0 5.5575 23.299 862.4445    650 _AC_16434_18
GELPEE35 GELEFS31 1 0 0.2093 0.5918 93.95555    650 _AC_16435_18
GELPEE36 GOSELO31 1 0 0.2903 1.2172 97.68888    777 _AC_16436_29
GELVAL31 GINTER33 1 0 0.0720 0.2925 2.177780    600 _AC_9231_143
GEORDE31 GKASIA31 1 0 5.9400 14.422 83.55555    531 _AC_4531_483
GEORDE31 GPTOLE31 1 0 1.7752 4.3965 25.60000    531 _AC_4531_463
GERETR31 GKALIV32 1 0 2.9880 12.994 401.6889    613 _AC_10331_45
GEVIA631 GEVIA633 1 2 0.0000 0.0000 0.000000    650 _SW_35031_35
GEVOSM31 GEKO__33 1 0 0.5153 1.2578 7.288890    531 _AC_2831_313
GEVOSM31 GEKO__34 1 0 0.2700 1.1183 8.355560    777 _AC_2831_313
GEVOSM31 GNALEX31 1 0 3.9825 16.087 120.0000    777 _AC_2831_403
GEVOSM31 GPMELA32 1 0 0.2025 0.7650 229.7778    700 _AC_2831_283
GFARSA31 GDOMOK31 1 0 4.7475 11.565 67.11109    531 _AC_7331_247
GFILIP11 GFILIP12 1 2 0.0000 0.0000 0.000000   1919 _SW_1911_191
GFILIP11 GLAGAD11 1 8 3.6000 34.880 391.1250   1919 _AC_1911_307
GFILIP11 GLAGAD12 1 8 2.2720 30.992 445.1000   1919 _AC_1911_307
GFILIP11 GNSANT13 1 0 4.6400 44.000 492.4375   1440 _AC_1911_288
GFILIP12 GLAGAD15 2 0 3.6000 34.880 391.1250   1440 _AC_1912_307
GFILIP12 GNSANT15 2 0 4.6400 44.000 492.4375   1440 _AC_1912_288
GFILIP1A GFILIP1Q 1 1 0.0000 0.0500 -292.281   9999 GFILIP1Q_UCT
GFILIP1B GFILIA1Q 1 1 0.0000 0.0500 -292.230   9999 GFILIA1Q_UCT
GFILIP31 GFILIP35 2 2 0.0000 0.0000 0.000000   1999 _SW_1931_193
GFILIP31 GFILIP3Q 1 9 0.0000 0.0500 520.0443   9999 GFILIP3Q_UCT
GFILIP31 GNIKIF31 1 0 1.6650 6.7050 50.22222    777 _AC_1931_292
GFILIP31 GTHISA32 1 0 4.7857 19.292 143.8222    777 _AC_1931_259
GFILIP35 GLHTH_34 1 0 11.383 45.889 342.2221    777 _AC_1935_213
GFILIP35 GPLAVR31 1 0 3.9083 15.757 117.5111    777 _AC_1935_256
GFILIP35 GTHISA31 2 0 3.9465 15.903 118.5776    777 _AC_1935_259
GFLORI31 G2FLOR31 1 0 0.0135 0.0500 0.222220    531 _AC_5531_332
GFLORI31 GAMIDE31 1 0 6.9300 16.695 100.8889    531 _AC_5531_255
GFOSFO31 GFOSFO32 1 0 0.2250 0.5625 3.111110    531 _AC_831_832_
GFOSFO32 GNAPCO31 1 0 0.7875 2.7900 20.44444    531 _AC_832_1431
GGEFIR31 GOSE1231 1 0 1.0800 4.3650 32.44443    531 _AC_3031_293
GGEORG31 GGEORG32 1 2 0.0000 0.0000 0.000000    419 _SW_32131_32
GGEORG31 GGEORG3Q 1 1 0.0000 0.0500 -644.978   9999 GGEORG3Q_UCT
GGEORG32 GGEORA3Q 1 1 0.0000 0.0500 -644.978   9999 GGEORA3Q_UCT
GGIONA31 GGIONA32 1 0 0.9225 2.2275 12.88889    531 _AC_13831_13
GGREVE31 GKALAB31 1 0 4.6125 19.528 126.8442    777 _AC_4931_543
GGREVE31 GSIATI31 1 0 1.8472 7.9897 52.04444    777 _AC_4931_454
GHAGIS32 GHAGIS35 1 7 0.0000 0.0000 0.000000   2399 _SW_35632_35
GHAGIS32 GHAGIS37 2 2 0.0000 0.0000 0.000000    600 _SW_35632_35
GHAGIS32 GXANIA33 3 2 0.0000 0.0000 0.000000   9999 _SW_35632_48
GHAGIS35 GHAGIS38 4 2 0.0000 0.0000 0.000000    600 _SW_35635_35
GHAGIS35 GXANIA33 5 2 0.0000 0.0000 0.000000   9999 _SW_35635_48
GHAGIS37 GHAGIS3Q 1 1 0.0000 0.0500 -1613.31   9999 GHAGIS3Q_UCT
GHAGIS37 GHAGIS3Q 2 1 0.0000 0.0500 -1613.31   9999 GHAGIS3Q_UCT
GHAGIS37 GHAGIS3Q 3 1 0.0000 0.0500 -1613.31   9999 GHAGIS3Q_UCT
GHAGIS37 GHAGIS3Q 4 1 0.0000 0.0500 -1613.31   9999 GHAGIS3Q_UCT
GHAGIS38 GHAGIA3Q 1 1 0.0000 0.0500 -1613.31   9999 GHAGIA3Q_UCT
GHAGIS38 GHAGIA3Q 2 1 0.0000 0.0500 -1613.31   9999 GHAGIA3Q_UCT
GHAGIS38 GHAGIA3Q 3 1 0.0000 0.0500 -1613.31   9999 GHAGIA3Q_UCT
GIASMO31 GFLABO31 1 0 3.7957 16.441 106.7555    777 _AC_431_3523
GIASMO31 GIASMO32 1 2 0.0000 0.0000 0.000000   1999 _SW_431_432_
GIASMO31 GMAGIK31 1 0 2.5875 11.160 72.44445    777 _AC_431_2743
GIASMO31 GPKOMO31 1 0 2.7225 10.958 81.77777    777 _AC_431_1031
GIASMO31 GXANTH31 1 0 3.0037 12.172 89.77777    630 _AC_431_531_
GIASMO32 GFILIP31 1 0 9.1575 39.712 257.7778    777 _AC_432_1931
GIASMO32 GPKOMO31 2 0 2.8350 11.430 85.33334    777 _AC_432_1031
GIASMO32 GPKOMO31 3 0 2.7225 10.958 81.77777    777 _AC_432_1031
GIASMO32 GZARKA32 1 0 4.5000 18.135 135.1109    600 _AC_432_2032
GIGOUM31 GIGOUM32 1 2 0.0000 0.0000 0.000000    650 _SW_21631_21
GIGOUM31 GMOURT34 1 0 1.2082 5.0760 32.79999    630 _AC_21631_22
GIGOUM32 GAGVAS31 1 0 5.8680 14.645 2365.510    650 _AC_21632_22
GIGOUM32 GIGOUM3Q 1 1 0.0000 0.0500 -644.978   9999 GIGOUM3Q_UCT
GIGOUM32 GIGOUM3Q 2 1 0.0000 0.0500 -644.978   9999 GIGOUM3Q_UCT
GIGOUM61 G1KERK61 1 8 14.095 17.615 2216.711    268 _AC_21661_21
GILARI31 GILARI32 1 2 0.0000 0.0000 0.000000   1200 _SW_31231_31
GILIKI31 GKOKKI31 1 0 1.1250 4.8758 31.64444    650 _AC_9131_114
GILIKI31 GYPAT231 1 0 1.1160 4.8307 31.37778    650 _AC_9131_341
GILIOL31 GILIOL32 1 2 0.0000 0.0000 0.000000   9999 _SW_30331_30
GILIOL32 GPOLPO31 1 0 0.9045 3.9218 25.42222    650 _AC_30332_30
GINOFI31 GACHAR31 1 0 3.3750 14.512 95.55555    630 _AC_10531_12
GINTER31 GINTER33 1 0 0.0135 0.0765 29.64444    650 _AC_14331_14
GIRON_31 GDISTO33 1 0 6.1425 24.773 184.8889    650 _AC_13531_13
GIRON_31 GIRON_32 1 2 0.0000 0.0000 0.000000   1200 _SW_13531_13
GIRON_32 GPANOR32 1 0 1.5075 6.0975 45.33334    650 _AC_13532_14
GKALAB31 G1TRIK31 1 0 2.6775 11.457 74.57778    777 _AC_5431_613
GKALIV11 GKALIV13 1 2 0.0000 0.0000 0.000000   3149 _SW_45311_45
GKALIV11 GKALIV16 2 7 0.0000 0.0000 0.000000   1200 _SW_45311_45
GKALIV13 GKALIV15 3 2 0.0000 0.0000 0.000000   1200 _SW_45313_45
GKALIV15 GKALIV1Q 1 1 0.0000 0.0500 -312.500   9999 GKALIV1Q_UCT
GKALIV16 GKALIA1Q 1 9 0.0000 0.0500 -312.500   9999 GKALIA1Q_UCT
GKALIV1A GKALIB1Q 1 9 0.0000 0.0500 -312.500   9999 GKALIB1Q_UCT
GKALIV1B GKALIC1Q 1 9 0.0000 0.0500 -312.500   9999 GKALIC1Q_UCT
GKALIV32 GKALIV34 4 2 0.0000 0.0000 0.000000   1200 _SW_45332_45
GKALIV34 GAMARI33 1 0 1.4062 5.8207 359.4667    503 _AC_45334_47
GKALMO31 GAMAR33A 1 2 0.0000 0.0000 0.000000    503 _SW_23831_47
GKALST31 GKALST32 1 2 0.0000 0.0000 0.000000   1200 _SW_13431_13
GKALTA31 GKALTA3Q 1 9 0.0000 0.0500 1111.109   9999 GKALTA3Q_UCT
GKALTA31 GPILOS31 1 0 5.8365 14.209 82.31111    449 _AC_20031_23
GKARAZ31 GLYGOR31 1 0 4.5157 12.344 77.15556    449 _AC_30031_33
GKARDI11 GAGDIM11 1 8 0.4800 4.9600 54.81250   1919 _AC_5111_250
GKARDI11 GAKARD11 2 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GAKARD12 3 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GAKARD13 4 7 0.0000 0.0000 0.000000   1919 _SW_5111_450
GKARDI11 GKARDI13 1 7 0.0000 0.0000 0.000000   1919 _SW_5111_511
GKARDI12 GAKARD14 1 7 0.0000 0.0000 0.000000   1919 _SW_5112_450
GKARDI12 GTRIKA11 1 8 3.7120 35.855 402.1000   1919 _AC_5112_531
GKARDI13 GAGDIM13 2 0 0.4800 4.9600 54.81250   1919 _AC_5113_250
GKARDI13 GAMIDE16 1 0 1.6320 15.728 176.3874   1919 _AC_5113_255
GKARDI13 GKARDI15 5 2 0.0000 0.0000 0.000000   1919 _SW_5113_511
GKARDI13 GLARIS12 1 0 4.3200 41.598 466.6875   1919 _AC_5113_671
GKARDI15 GAMIDE14 2 0 1.6320 15.728 176.3750   1919 _AC_5115_255
GKARDI15 GKARDI17 6 2 0.0000 0.0000 0.000000   3149 _SW_5115_511
GKARDI15 GLARIS15 2 0 4.3200 41.598 466.6875   1919 _AC_5115_671
GKARDI15 GTRIKA11 1 0 3.7120 35.855 402.1000   1919 _AC_5115_531
GKARDI1C GKARDI1Q 1 1 0.0000 0.0500 -297.019   9999 GKARDI1Q_UCT
GKARDI32 GKARDI33 7 7 0.0000 0.0000 0.000000   1200 _SW_5132_513
GKARDI33 GADPOL31 1 0 2.9025 11.700 87.55555    777 _AC_5133_573
GKARDI33 GAKARD31 8 2 0.0000 0.0000 0.000000   9999 _SW_5133_450
GKARDI33 GKOZAN31 1 0 1.6425 6.6825 49.77777    777 _AC_5133_593
GKARDI33 GMPENI31 1 0 10.665 4.1805 394.4443    777 _AC_5133_154
GKARDI33 GORKAR31 1 0 0.2812 1.1407 8.533330    777 _AC_5133_277
GKARDI33 GPOLYF32 1 0 3.5100 14.153 105.7778    777 _AC_5133_563
GKARDI35 GAKARD32 9 2 0.0000 0.0000 0.000000   9999 _SW_5135_450
GKARDI35 GELASS31 1 0 9.5670 38.563 287.6444    777 _AC_5135_249
GKARDI35 GGRATS31 1 0 0.8714 2.0045 1166.354    499 _AC_5135_354
GKARDI35 GPOLYF31 2 0 3.4875 14.085 104.8889    777 _AC_5135_563
GKARDI35 GPOLYF31 3 0 3.4875 14.085 104.8889    777 _AC_5135_563
GKARIS31 GILIOL32 1 0 1.7190 7.4475 48.35556    650 _AC_11131_30
GKARIS31 GKARIS32 1 2 0.0000 0.0000 0.000000    650 _SW_11131_11
GKARIS32 GKARIS3Q 1 1 0.0000 0.0500 -503.911   9999 GKARIS3Q_UCT
GKARIS32 GLIVDI32 1 0 2.0137 8.7255 56.62221    777 _AC_11132_30
GKARPE31 GKREMA31 1 0 3.3075 13.320 99.11109    600 _AC_7831_211
GKARTS31 GLAMIA32 1 0 6.4350 26.010 193.7778    600 _AC_6331_743
GKASIA31 G2FLOR31 1 0 9.4950 23.129 134.2221    531 _AC_4831_332
GKASSI31 G1IOAN31 1 0 4.2728 12.578 41.06666    449 _AC_11731_21
GKASSI31 GIGOUM31 1 0 9.0877 24.302 150.0000    449 _AC_11731_21
GKASTR31 GKASTR32 1 2 0.0000 0.0000 0.000000   1200 _SW_20931_20
GKASTR31 GKASTR33 2 2 0.0000 0.0000 0.000000    449 _SW_20931_20
GKASTR31 GKASTR34 3 2 0.0000 0.0000 0.000000    449 _SW_20931_20
GKASTR34 GKATOY31 1 0 3.1302 12.720 93.42223    449 _AC_20934_31
GKATER31 GKATER34 1 0 1.6425 4.0050 23.11111    531 _AC_4131_413
GKATER34 GOSE1031 1 0 1.1475 4.9702 32.17778    777 _AC_4134_289
GKATER34 GSFIKI32 1 0 3.2850 14.130 92.88889    777 _AC_4134_245
GKATER3B GAIGIN31 1 0 5.3438 13.012 75.37776    531 _AC_4135_336
GKAVAL31 GFILIP31 1 0 1.7910 7.2203 53.82222    600 _AC_631_1931
GKAVAL31 GFILIP35 2 0 1.7055 7.3822 47.91111    600 _AC_631_1935
GKAVAL31 GFILIP35 3 0 1.7910 7.2203 53.82222    600 _AC_631_1935
GKAVAL31 GFOSFO32 1 0 0.4725 1.8675 13.77778    600 _AC_631_832_
GKAVAL31 GZARKA32 1 0 2.0925 8.4825 63.11111    600 _AC_631_2032
GKECHR31 GNSANT33 1 0 1.9822 7.9943 59.59999    700 _AC_26931_28
GKERAM31 GMAGIK31 1 0 3.1950 13.815 89.77777    777 _AC_26331_27
GKERVE31 GNSANT31 1 0 1.5480 6.4620 45.06666    777 _AC_27231_28
GKERVE31 GSAPKA31 1 0 1.3905 5.7150 40.97777    777 _AC_27231_27
GKILKI31 GAXIOU31 1 0 5.1637 13.491 82.04444    531 _AC_1331_279
GKILKI31 GLAGAD31 2 0 3.5550 14.355 107.1110    777 _AC_1331_307
GKILKI31 GLHTH_33 1 0 3.5618 14.355 107.0222    630 _AC_1331_213
GKILLI31 GLECHE3B 1 0 1.7775 7.1505 52.44445    650 _AC_18831_20
GKILLI31 GPYRGO32 1 0 3.9150 15.989 119.1998    600 _AC_18831_20
GKILLI31 GZAKIN32 1 0 3.5347 1.6357 2502.220    595 _AC_18831_21
GKIPAR31 G2PYRG31 1 0 8.4128 20.482 118.7109    449 _AC_20331_32
GKIPAR31 GPILOS31 1 0 7.9650 19.395 112.4442    449 _AC_20331_23
GKITHE31 GKITHE33 1 0 1.2713 5.5215 19.28889   9999 _AC_14731_14
GKLAVR11 GKLAVR12 6 2 0.0000 0.0000 0.000000   3149 _SW_45211_45
GKLAVR1B GKLAVR1Q 1 9 0.0000 0.0500 -312.500   9999 GKLAVR1Q_UCT
GKOMOT31 GIASMO31 1 0 1.9350 7.8300 58.22222    777 _AC_331_431_
GKOMOT31 GPKOMO33 1 0 1.2375 5.3550 34.66667    777 _AC_331_1033
GKOPAI31 GLARYM32 1 0 2.4075 9.7875 71.55555    650 _AC_8931_943
GKOPAI31 GOSE3_31 1 0 1.8045 7.7355 51.20000    777 _AC_8931_109
GKORIN31 GAGION31 1 0 2.1375 8.6175 64.44444    650 _AC_18231_31
GKORIN31 GKORIN32 1 2 0.0000 0.0000 0.000000   1200 _SW_18231_18
GKORIN31 GNESTA31 1 0 5.3123 21.413 159.6889    650 _AC_18231_32
GKORIN31 GOSE_K31 1 0 0.0900 0.2250 1.333330    449 _AC_18231_30
GKORIN31 GTHTHE34 1 0 1.2263 4.9725 43.42221    650 _AC_18231_31
GKORIN31 GTHTHE35 2 0 1.2150 4.9050 40.22222    650 _AC_18231_31
GKORIN31 GVELO_31 1 0 1.7775 7.1775 53.33332    650 _AC_18231_18
GKORIN32 G2ARGO31 1 0 3.8475 15.502 115.5556    650 _AC_18232_18
GKORIN32 G2ARGO32 2 0 6.6577 17.539 107.1998    449 _AC_18232_18
GKORIN32 GTHTHE33 3 0 1.2263 4.9342 44.93333    650 _AC_18232_31
GKORIN32 GXILOK31 1 0 2.9475 11.880 88.44444    650 _AC_18232_18
GKOUMO14 GKOUMO16 1 2 0.0000 0.0000 0.000000   1919 _SW_13314_13
GKOUMO14 GKOUMO17 2 2 0.0000 0.0000 0.000000   9999 _SW_13314_13
GKOUMO14 GKOUMO19 3 2 0.0000 0.0000 0.000000   9999 _SW_13314_13
GKOUMO14 GTHISV11 1 0 3.2000 30.080 336.3750   1587 _AC_13314_13
GKOUMO16 G2IRON11 1 0 1.4400 13.920 155.2500   1587 _AC_13316_43
GKOUMO16 GKOUMO18 4 2 0.0000 0.0000 0.000000   9999 _SW_13316_13
GKOUMO1A GKOUMO1Q 1 1 0.0000 0.0500 -297.023   9999 GKOUMO1Q_UCT
GKOUMO1B GKOUMA1Q 1 9 0.0000 0.0500 -312.500   9999 GKOUMA1Q_UCT
GKOUMO32 GAISAG33 1 0 0.8798 3.5460 26.40000    650 _AC_13332_16
GKOUMO32 GASPRO31 1 0 0.9900 4.0050 29.77778    600 _AC_13332_17
GKOUMO32 GELEFS31 1 0 1.6650 6.9525 48.88888    650 _AC_13332_18
GKOUMO32 GKALST32 1 0 0.5850 20.903 198.7556    650 _AC_13332_13
GKOUMO32 GKORIN32 1 0 6.9525 28.058 209.3332    650 _AC_13332_18
GKOUMO32 GKOUMO33 5 7 0.0000 0.0000 0.000000   1999 _SW_13332_13
GKOUMO32 GKOUMO37 1 0 0.4500 1.8225 13.77778    600 _AC_13332_13
GKOUMO32 GNAFPI32 1 0 0.3150 1.2375 9.333330    650 _AC_13332_16
GKOUMO32 GROUF_32 1 0 0.8550 3.4425 25.77778    600 _AC_13332_14
GKOUMO32 GROUF_32 2 0 0.9900 3.9825 29.77778    600 _AC_13332_14
GKOUMO36 GAISAG36 2 0 0.8798 3.5460 26.40000    650 _AC_13336_16
GKOUMO36 GAISAG38 1 0 0.7425 2.9475 22.22221    650 _AC_13336_16
GKOUMO36 GASPRO32 2 0 0.9900 4.0050 29.77778    600 _AC_13336_17
GKOUMO36 GELDA_33 1 0 0.6750 2.9475 19.11111    650 _AC_13336_17
GKOUMO36 GELDA_34 1 0 0.0675 0.2925 2.222220    600 _AC_13336_17
GKOUMO36 GELPEE33 1 0 2.4413 10.784 770.7553    650 _AC_13336_16
GKOUMO36 GKORON31 1 0 8.0775 32.553 242.7556    650 _AC_13336_14
GKOUMO36 GKOUMO38 1 0 0.4500 1.8225 13.77778    600 _AC_13336_13
GKOUMO36 GROUF_31 3 0 0.9900 3.9825 29.77778    600 _AC_13336_14
GKOUMO36 GROUF_31 4 0 0.8550 3.4425 25.77778    600 _AC_13336_14
GKOUMO37 GROUF_32 1 0 0.4050 1.6200 12.00000    600 _AC_13337_14
GKOUMO38 GROUF_31 1 0 0.4050 1.6200 12.00000    600 _AC_13338_14
GKRANI31 GILIOK31 1 0 2.6775 6.4800 37.77777    449 _AC_19031_30
GKREMA31 GKREMA32 1 2 0.0000 0.0000 0.000000   1439 _SW_21131_21
GKTIT_31 GKTIT_32 1 0 0.0900 0.2475 1.333330    531 _AC_14231_14
GKVOUR31 GMARTI31 1 0 5.0963 20.540 153.1999    650 _AC_9331_315
GKVOUR31 GOSE5_31 1 0 2.1870 8.8177 65.73333    650 _AC_9331_229
GLADON31 GHRAIA31 1 0 2.9250 7.1212 41.28889    449 _AC_20131_33
GLADON31 GPYRGO32 1 0 7.4250 18.068 104.8889    449 _AC_20131_20
GLAGAD13 GLAGAD15 2 2 0.0000 0.0000 0.000000   3149 _SW_30713_30
GLAGAD1A GLAGAD1Q 1 1 0.0000 0.0500 -294.250   9999 GLAGAD1Q_UCT
GLAGAD1B GLAGAA1Q 1 1 0.0000 0.0500 -294.350   9999 GLAGAA1Q_UCT
GLAGAD1C GLAGAB1Q 1 9 0.0000 0.0500 -312.500   9999 GLAGAB1Q_UCT
GLAGAD1D GLAGAC1Q 1 1 0.0000 0.0500 -294.454   9999 GLAGAC1Q_UCT
GLAGAD31 GLAGAD33 3 2 0.0000 0.0000 0.000000   1200 _SW_30731_30
GLAGIS31 GLAGIS34 1 2 0.0000 0.0000 0.000000   1200 _SW_15631_15
GLAGIS31 GLAGIS38 2 2 0.0000 0.0000 0.000000    575 _SW_15631_15
GLAGIS31 GLAGIS39 3 7 0.0000 0.0000 0.000000    650 _SW_15631_15
GLAGIS31 GOSE1331 1 0 2.3648 9.5355 71.02220    650 _AC_15631_28
GLAGIS34 GKLAVR31 5 2 0.0000 0.0000 0.000000    999 _SW_15634_45
GLAGIS34 GLAGIS37 4 2 0.0000 0.0000 0.000000    575 _SW_15634_15
GLAGIS34 GVARI_31 1 0 3.2528 13.113 137.2444    650 _AC_15634_24
GLAGIS37 GLAGIS3Q 1 1 0.0000 0.0500 -1007.82   9999 GLAGIS3Q_UCT
GLAGIS37 GLAGIS3Q 2 1 0.0000 0.0500 -1007.82   9999 GLAGIS3Q_UCT
GLAGIS37 GSYROS33 1 0 6.6060 12.800 6133.645    770 _AC_15637_16
GLAGIS38 GLAGIA3Q 1 1 0.0000 0.0500 -1007.82   9999 GLAGIA3Q_UCT
GLAGIS38 GLAGIA3Q 2 1 0.0000 0.0500 -1007.82   9999 GLAGIA3Q_UCT
GLAGIS38 GSYROS39 2 0 6.5925 13.273 6145.245    770 _AC_15638_16
GLAGIS39 GLAGIB3Q 1 9 0.0000 0.0500 -1451.22   9999 GLAGIB3Q_UCT
GLAMIA31 GGIONA31 1 0 4.9050 19.844 148.0000    600 _AC_7431_138
GLAMIA31 GILARI32 1 0 16.853 68.084 507.5555    600 _AC_7431_312
GLAMIA31 GKARPE31 1 0 5.4450 22.004 164.0000    600 _AC_7431_783
GLAMIA31 GLAMIA32 1 2 0.0000 0.0000 0.000000   1200 _SW_7431_743
GLAMIA31 GOSE5_31 1 0 17.212 6.9345 51.73334    777 _AC_7431_229
GLAMIA32 GAMFKL31 1 0 4.1400 17.933 116.4445    600 _AC_7432_753
GLAMIA32 GAMFSA31 1 0 5.1750 20.924 156.0000    600 _AC_7432_793
GLAMIA32 GATALA31 1 0 7.0875 28.642 213.7778    777 _AC_7432_803
GLAMIA32 GDOMOK31 1 0 4.2750 10.395 60.00000    531 _AC_7432_247
GLAMIA32 GOSE_731 1 0 5.2200 21.059 156.8889    600 _AC_7432_290
GLAMIA32 GSPERH31 1 0 2.6325 10.620 79.11109    600 _AC_7432_813
GLARIS12 GAGDIM11 1 0 4.3200 40.639 455.6250   1919 _AC_6712_250
GLARIS12 GLARIS15 1 2 0.0000 0.0000 0.000000   1919 _SW_6712_671
GLARIS12 GLARYM11 1 0 5.2800 50.240 564.1250   1587 _AC_6712_941
GLARIS12 GLARYM11 2 8 5.4400 50.880 570.0625   1587 _AC_6712_941
GLARIS12 GLARYM11 3 8 5.2800 50.240 564.1250   1587 _AC_6712_941
GLARIS15 GAGDIM13 2 0 4.3200 40.639 455.6250   1919 _AC_6715_250
GLARIS15 GLARYM15 4 0 5.4400 50.880 570.0625   1587 _AC_6715_941
GLARIS1A GLARIS1Q 1 1 0.0000 0.0500 -297.161   9999 GLARIS1Q_UCT
GLARIS1B GLARIA1Q 1 1 0.0000 0.0500 -297.156   9999 GLARIA1Q_UCT
GLARIS1C GLARIB1Q 1 1 0.0000 0.0500 -294.475   9999 GLARIB1Q_UCT
GLARIS1D GLARIC1Q 1 1 0.0000 0.0500 -295.181   9999 GLARIC1Q_UCT
GLARIS31 G3LARI31 1 0 1.9575 7.8975 58.66666    600 _AC_6731_174
GLARIS31 GFARSA31 1 0 3.6225 14.625 108.8889    777 _AC_6731_733
GLARIS31 GLARIS33 2 7 0.0000 0.0000 0.000000   1999 _SW_6731_673
GLARIS31 GMCHAL35 1 0 5.0850 21.938 143.1109    777 _AC_6731_763
GLARIS31 GSTEVK31 1 0 1.8720 7.5420 56.26667    777 _AC_6731_252
GLARIS31 GVPVOL31 1 0 3.6877 14.873 110.6667    777 _AC_6731_873
GLARIS35 G1VOLO31 1 0 4.0388 16.538 192.6221    610 _AC_6735_883
GLARIS35 G4LARI31 1 0 1.3950 3.5100 20.88888    531 _AC_6735_271
GLARIS35 GCHATH32 1 0 2.9475 11.858 88.44444    777 _AC_6735_833
GLARIS35 GFARSA31 2 0 3.6225 14.625 108.8889    777 _AC_6735_733
GLARKO31 GLARKO33 1 0 0.3825 1.6425 11.11111   9999 _AC_8231_823
GLARKO32 GLARMN31 1 0 0.0900 0.3600 2.666670    479 _AC_8232_396
GLARKO33 GLARYM34 1 0 1.3500 5.4450 40.00000    650 _AC_8233_943
GLARKO33 GYPATO31 1 0 3.1725 13.770 89.33332    650 _AC_8233_328
GLARYM11 GACHAR11 1 0 2.4000 23.200 260.0625   1525 _AC_9411_120
GLARYM11 GDISTO13 1 0 1.6000 14.560 164.1250   1587 _AC_9411_139
GLARYM11 GLARYM15 1 2 0.0000 0.0000 0.000000   1919 _SW_9411_941
GLARYM11 GLARYM17 2 7 0.0000 0.0000 0.000000   1200 _SW_9411_941
GLARYM11 GSTEFA11 1 0 2.7200 25.600 287.1875   1587 _AC_9411_116
GLARYM15 GACHAR13 2 0 2.4000 23.200 260.0625   1529 _AC_9415_120
GLARYM15 GDISTO11 2 0 1.6000 14.560 164.1250   1587 _AC_9415_139
GLARYM17 GKALIV16 1 8 3.2000 30.719 1217.375   1200 _AC_9417_453
GLARYM17 GLARYM1Q 1 9 0.0000 0.0500 -187.500   9999 GLARYM1Q_UCT
GLARYM17 GLARYM1Q 2 9 0.0000 0.0500 -187.500   9999 GLARYM1Q_UCT
GLARYM1C GLARYA1Q 1 1 0.0000 0.0500 -294.531   9999 GLARYA1Q_UCT
GLARYM1D GLARYB1Q 1 1 0.0000 0.0500 -294.424   9999 GLARYB1Q_UCT
GLARYM32 GKOKKI31 1 0 1.2600 5.2110 37.06666    650 _AC_9432_114
GLARYM32 GLARMN31 1 0 1.7528 5.4675 38.66667    650 _AC_9432_396
GLARYM32 GLARYM34 3 2 0.0000 0.0000 0.000000   1200 _SW_9432_943
GLAVRI36 GLAGIS34 1 0 0.0180 0.0833 8.266670    419 _AC_15536_15
GLAVRI36 GLAVRI37 1 2 0.0000 0.0000 0.000000    419 _SW_15536_15
GLAVRI37 GGEORG32 1 0 0.4320 5.5013 1642.666    429 _AC_15537_32
GLAVRI37 GLAVRI3Q 1 1 0.0000 0.0500 -644.978   9999 GLAVRI3Q_UCT
GLECHE31 GAMALI31 1 0 1.5300 6.1425 45.77777    650 _AC_20431_27
GLECHE31 GLAPPA31 1 0 5.8612 14.024 84.17778    449 _AC_20431_23
GLEFKA31 GMYRTO31 1 0 10.778 24.750 1550.222    449 _AC_26831_28
GLEODA31 GLAMIA31 1 0 3.8250 15.458 115.5556    600 _AC_6631_743
GLEODA31 GSOFAD31 1 0 2.1150 8.5185 63.55555    600 _AC_6631_286
GLHTH_32 GLHTH_33 1 0 1.1858 3.4425 22.22221    531 _AC_2132_213
GLHTH_33 GLAGAD33 1 2 0.0000 0.0000 0.000000    630 _SW_2133_307
GLHTH_34 GLHTH_3B 1 0 0.0585 0.1440 0.800000    777 _AC_2134_213
GLIGER31 GSIATI31 1 0 1.9238 8.3363 54.08889    777 _AC_12431_45
GLIVAD31 GLARYM34 1 0 3.3615 13.941 98.48886    600 _AC_7731_943
GLIVAD31 GOSE_431 1 0 2.0025 8.6423 56.35556    777 _AC_7731_294
GLIVDI31 GLIVDI32 1 2 0.0000 0.0000 0.000000    650 _SW_30131_30
GLIVDI31 GLIVDI33 2 2 0.0000 0.0000 0.000000    650 _SW_30131_30
GLIVDI33 GLIVDI3Q 1 1 0.0000 0.0500 -400.000   9999 GLIVDI3Q_UCT
GLOURO31 G1IOAN31 1 0 8.9258 23.636 144.9777    449 _AC_21431_21
GLOURO31 GARACH33 1 0 2.1083 5.5530 33.42221    449 _AC_21431_22
GMADOU31 GAEDIP31 1 8 6.9075 16.806 97.33334    531 _AC_10131_10
GMADOU31 GPSACH32 1 0 6.5700 15.997 92.44445    449 _AC_10131_11
GMAKRO32 GMAKRO33 1 0 0.1125 0.2925 1.777780    600 _AC_25332_25
GMARAT31 GTHERM31 1 0 4.2638 17.194 128.0888    650 _AC_14431_31
GMARKO31 GMARKO32 1 2 0.0000 0.0000 0.000000   1200 _SW_15031_15
GMARKO31 GPALLI33 1 0 1.3950 5.6475 42.22222    650 _AC_15031_15
GMARKO32 GLAGIS34 1 0 2.0992 8.4668 62.22222    650 _AC_15032_15
GMARTI31 GLARMN31 1 0 0.4410 1.7797 13.28889    650 _AC_31531_39
GMCHAL31 GMCHAL36 1 0 4.0950 1.6538 123.5556    777 _AC_7631_763
GMCHAL32 GMCHAL35 1 0 0.0022 0.0500 0.000000    777 _AC_7632_763
GMCHAL36 GACHLA31 1 0 3.4852 15.032 98.31111    750 _AC_7636_246
GMEGAL13 GMEGAL15 1 2 0.0000 0.0000 0.000000   3149 _SW_33113_33
GMEGAL13 GMEGAL18 2 2 0.0000 0.0000 0.000000   1332 _SW_33113_33
GMEGAL15 GMEGAL17 3 2 0.0000 0.0000 0.000000   1332 _SW_33115_33
GMEGAL17 GMEGAL1Q 1 9 0.0000 0.0500 -437.500   9999 GMEGAL1Q_UCT
GMEGAL17 GMEGAL1Q 2 9 0.0000 0.0500 -625.000   9999 GMEGAL1Q_UCT
GMEGAL18 GMEGAA1Q 1 9 0.0000 0.0500 -437.500   9999 GMEGAA1Q_UCT
GMEGAL1A GMEGAB1Q 1 1 0.0000 0.0500 -294.544   9999 GMEGAB1Q_UCT
GMEGAL1B GMEGAC1Q 1 1 0.0000 0.0500 -294.725   9999 GMEGAC1Q_UCT
GMEGAL1C GMEGAD1Q 1 1 0.0000 0.0500 -293.993   9999 GMEGAD1Q_UCT
GMEGAL1D GMEGAE1Q 1 1 0.0000 0.0500 -0.04375   9999 GMEGAE1Q_UCT
GMEGAL31 GMEGAL35 4 2 0.0000 0.0000 0.000000   9999 _SW_33131_33
GMEGAR31 GMEGAR3Q 1 9 0.0000 0.0500 1111.109   9999 GMEGAR3Q_UCT
GMEGAR31 GTHTHE36 1 0 2.8935 11.747 245.1109    650 _AC_18131_31
GMELIT11 GAMIDE16 1 0 0.8960 8.3360 93.53751   1919 _AC_6011_255
GMELIT11 GMELIT12 1 2 0.0000 0.0000 0.000000   2499 _SW_6011_601
GMELIT12 GAMIDE14 2 0 0.8960 8.3360 93.53751   1919 _AC_6012_255
GMELIT31 GMELIT32 1 7 0.0000 0.0000 0.000000   1200 _SW_6031_603
GMELIT32 GAMIDE31 1 0 5.1525 13.050 82.66664    531 _AC_6032_255
GMEL__31 GMEL__32 1 0 0.1125 0.2700 1.777780   9999 _AC_3431_343
GMEL__32 GAGCHI31 1 0 1.5075 4.0500 25.33333    531 _AC_3432_261
GMEL__32 GNPELL31 1 0 3.5325 8.6175 49.77777    531 _AC_3432_353
GMESHO31 GMESHO32 1 2 0.0000 0.0000 0.000000   1200 _SW_26531_26
GMESHO32 GAYLAK31 1 0 3.3390 14.463 93.86666    199 _AC_26532_31
GMESOG31 G2KERK31 1 0 1.5975 6.9525 45.33334    600 _AC_22431_23
GMESOG31 GMOURT33 1 0 4.7025 15.368 1341.776    650 _AC_22431_22
GMETHA31 GDRYOP31 1 0 1.2757 3.1365 18.31111    449 _AC_19431_29
GMETHA31 GILIOK31 1 0 1.6650 4.0275 23.55555    449 _AC_19431_30
GMETHA31 GMETHA3Q 1 9 0.0000 0.0500 1111.109   9999 GMETHA3Q_UCT
GMHLA231 GMHLA232 1 2 0.0000 0.0000 0.000000   1200 _SW_14931_14
GMHLA232 GKALIV34 1 0 0.1575 0.4950 3.333330    449 _AC_14932_45
GMIRTI31 GARGIR31 1 0 0.9540 4.1220 26.93333    650 _AC_30231_30
GMIRTI31 GPOLPO31 1 0 0.5017 2.1758 14.13333    650 _AC_30231_30
GMOLAI31 GKOYNO31 1 0 4.9005 19.760 147.3778    650 _AC_19931_33
GMOLAI31 GMOLAI32 1 2 0.0000 0.0000 0.000000   1200 _SW_19931_19
GMOLAI31 GSKALA31 1 0 2.6888 10.836 80.80000    650 _AC_19931_30
GMOLAI31 GSKLAV31 1 0 2.6820 10.815 85.37776    829 _AC_19931_35
GMOLAI32 GSKLAV32 2 0 2.6797 10.815 85.37776    829 _AC_19932_35
GMOLAI32 GZARAK31 1 0 0.4748 1.9102 14.22222    650 _AC_19932_29
GMOUDA31 GFINIK31 1 0 4.5675 19.688 286.6665    650 _AC_2531_285
GMOUDA31 GKASSA31 1 0 2.5200 10.913 70.66667    600 _AC_2531_264
GMOUDA31 GNIKIT31 1 0 3.4425 14.963 96.88889    777 _AC_2531_266
GMOURT31 GMOURT32 1 2 0.0000 0.0000 0.000000   1200 _SW_22531_22
GMOURT31 GMOURT33 2 2 0.0000 0.0000 0.000000    650 _SW_22531_22
GMOURT32 GKANAL31 1 0 2.5875 10.418 77.77777    650 _AC_22532_23
GMOURT32 GMOURT34 3 2 0.0000 0.0000 0.000000    630 _SW_22532_22
GMOURT33 GMOURT3Q 1 1 0.0000 0.0500 -555.556   9999 GMOURT3Q_UCT
GMOURT33 GMOURT3Q 2 1 0.0000 0.0500 -555.556   9999 GMOURT3Q_UCT
GMTOIL31 GKORIN32 1 0 1.2465 5.0557 102.3109    650 _AC_17531_18
GMTOIL31 GMTOIL32 1 2 0.0000 0.0000 0.000000   1999 _SW_17531_17
GMTOIL32 GOSELO31 1 0 3.9150 15.878 261.1553    650 _AC_17532_29
GMYKON31 GMYKON32 1 2 0.0000 0.0000 0.000000   1200 _SW_16231_16
GMYKON31 GMYKON34 2 2 0.0000 0.0000 0.000000    414 _SW_16231_16
GMYKON32 GMYKON33 3 2 0.0000 0.0000 0.000000    409 _SW_16232_16
GMYKON33 GMYKON3Q 1 1 0.0000 0.0500 -644.978   9999 GMYKON3Q_UCT
GMYKON34 GMYKOA3Q 1 1 0.0000 0.0500 -644.978   9999 GMYKOA3Q_UCT
GNAFKT31 GALONI31 1 0 2.7878 11.241 83.82222    650 _AC_12831_35
GNAFKT31 GLEYKA31 1 0 0.3217 1.2938 9.688890    650 _AC_12831_13
GNAFPI32 GNAFPI3B 1 0 0.1800 0.4275 2.666670    531 _AC_16832_16
GNAFPI32 GSALAM32 1 0 0.2250 0.8775 6.666670    777 _AC_16832_17
GNALEX31 GOSE1131 1 0 2.6100 6.3675 36.88888    531 _AC_4031_282
GNALEX31 GVERIA33 1 0 2.4750 10.012 74.66664    777 _AC_4031_423
GNAOUS31 GANTHE31 1 0 1.1925 2.9250 16.88888    531 _AC_3831_329
GNAOUS31 GVERIA31 1 0 3.0375 7.3800 42.66667    531 _AC_3831_423
GNAPCO31 GKERAM31 1 0 1.9350 7.8750 52.00000    777 _AC_1431_263
GNAXOS31 GNAXOS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16131_16
GNAXOS31 GNAXOS33 2 2 0.0000 0.0000 0.000000    414 _SW_16131_16
GNAXOS31 GNAXOS3Q 1 9 0.0000 0.0500 1111.333   9999 GNAXOS3Q_UCT
GNAXOS32 GNAXOA3Q 1 1 0.0000 0.0500 -644.978   9999 GNAXOA3Q_UCT
GNAXOS32 GNAXOS34 3 2 0.0000 0.0000 0.000000    414 _SW_16132_16
GNAXOS33 GMYKON34 1 0 4.6890 6.9615 1925.109    538 _AC_16133_16
GNAXOS33 GNAXOB3Q 1 1 0.0000 0.0500 -644.978   9999 GNAXOB3Q_UCT
GNAXOS34 GNAXOC3Q 1 1 0.0000 0.0500 -362.799   9999 GNAXOC3Q_UCT
GNAXOS34 GPAROS34 1 0 0.9653 1.8247 424.7554    538 _AC_16134_16
GNCHAL31 GNCHAL32 1 7 0.0000 0.0000 0.000000   1200 _SW_12631_12
GNELVE31 GBOTSA31 1 0 0.1688 0.2430 241.8665    720 _AC_1531_258
GNELVE31 GNELVE32 1 7 0.0000 0.0000 0.000000   1200 _SW_1531_153
GNELVE31 GSTIT_34 1 0 1.6200 6.4800 171.1109    750 _AC_1531_223
GNELVE32 GFINIK3B 1 0 0.2340 0.8888 289.4222    749 _AC_1532_285
GNELVE32 GTHESS35 1 0 1.8855 7.5443 179.2888    750 _AC_1532_183
GNMAKR31 GPALLI33 1 0 1.5525 6.7500 44.00000    650 _AC_12931_15
GNMAKR31 GPOLYP31 1 0 1.4152 3.0015 1519.020    650 _AC_12931_30
GNMAKR31 GPOLYP32 1 0 1.4152 3.0015 1519.020    650 _AC_12931_30
GNPELL31 GAGRAS31 1 0 3.8025 15.390 114.6667    777 _AC_3531_363
GNPELL31 GSKYDR31 1 0 2.8125 11.385 84.88889    777 _AC_3531_248
GNSANT13 GNSANT15 1 2 0.0000 0.0000 0.000000   3149 _SW_28813_28
GNSANT1A GNSANT1Q 1 1 0.0000 0.0500 -294.306   9999 GNSANT1Q_UCT
GNSANT1B GNSANA1Q 1 1 0.0000 0.0500 -293.217   9999 GNSANA1Q_UCT
GNSANT31 GFLABO31 1 0 1.6515 7.0358 47.24445    777 _AC_28831_35
GNSANT31 GNSANT33 2 2 0.0000 0.0000 0.000000   1200 _SW_28831_28
GNSANT31 GSANTA31 1 0 0.0428 0.0698 42.84444    638 _AC_28831_34
GNSANT33 GAISYM31 1 0 2.0610 8.3048 61.95555    777 _AC_28833_29
GNSANT33 GAISYM3B 1 0 2.0610 8.3048 61.95555    777 _AC_28833_29
GOITYL31 GOITYL32 1 2 0.0000 0.0000 0.000000    478 _SW_33931_33
GOITYL32 GOITYL3Q 1 1 0.0000 0.0500 -711.111   9999 GOITYL3Q_UCT
GOLHOR31 GACHAR31 1 8 0.4478 1.8068 127.1110    650 _AC_11931_12
GOLHOR31 GOLHOR32 1 7 0.0000 0.0000 0.000000   1999 _SW_11931_11
GOREST31 GSAPKA31 1 0 6.6938 28.627 190.5332    777 _AC_5831_273
GORKAR31 GAAGDI31 1 0 0.2272 9.1935 6.844440    600 _AC_27731_45
GOR_AM31 GAMIDE32 1 0 0.5400 2.1600 16.00000    777 _AC_23631_25
GOR_AM33 GAMIDE31 1 0 0.5400 2.1600 16.00000    777 _AC_23633_25
GOR_PT32 GKARDI35 1 0 1.7865 7.2157 53.68888    777 _AC_4332_513
GOR_PT32 GOR_PT35 1 2 0.0000 0.0000 0.000000   9999 _SW_4332_433
GOR_PT32 GOR_PT36 2 2 0.0000 0.0000 0.000000   9999 _SW_4332_433
GOR_PT32 GPTOL531 1 0 1.2443 5.0198 37.37778    777 _AC_4332_473
GOR_PT33 GOR_PT34 1 8 0.0180 0.0765 0.533330    777 _AC_4333_433
GOR_PT33 GOR_PT37 1 7 0.0000 0.0000 0.000000   9999 _SW_4333_433
GOR_PT34 GAMIDE31 1 8 3.2355 13.484 96.17778    777 _AC_4334_255
GOR_PT34 GPOLYM31 1 8 2.4525 9.8933 73.68888    777 _AC_4334_316
GOSE1131 GAIGIN31 1 0 1.0103 2.6370 16.00000    531 _AC_28231_33
GOSE3_31 GVAGIA31 1 0 0.3195 1.3073 9.466670    650 _AC_10931_11
GOSE_131 GNCHAL31 1 0 0.6165 2.6640 17.42222    650 _AC_12131_12
GOSE_831 G4LARI31 1 0 0.9945 2.4525 14.22222    531 _AC_7031_271
GPALLI13 GKLAVR11 1 0 1.2800 11.520 128.6250   1587 _AC_15113_45
GPALLI13 GPALLI15 1 2 0.0000 0.0000 0.000000   1919 _SW_15113_15
GPALLI15 GKLAVR12 2 0 1.2800 11.520 128.6250   1587 _AC_15115_45
GPALLI1C GPALLI1Q 1 1 0.0000 0.0500 -295.250   9999 GPALLI1Q_UCT
GPALLI1D GPALLA1Q 1 1 0.0000 0.0500 -295.187   9999 GPALLA1Q_UCT
GPALLI1E GPALLB1Q 1 1 0.0000 0.0500 -294.388   9999 GPALLB1Q_UCT
GPALLI31 GPALLI3Q 1 9 0.0000 0.0500 1111.109   9999 GPALLI3Q_UCT
GPALLI31 GPALLI3Q 2 9 0.0000 0.0500 1111.109   9999 GPALLI3Q_UCT
GPALLI32 GPALLI33 2 7 0.0000 0.0000 0.000000   1999 _SW_15132_15
GPALLI33 GARGYR31 1 0 0.4950 4.3875 68.62222    889 _AC_15133_15
GPALLI33 GPALLI37 3 2 0.0000 0.0000 0.000000    650 _SW_15133_15
GPALLI33 GVARI_31 1 0 1.7775 7.1775 53.33332    650 _AC_15133_24
GPALLI35 GLAGIS31 3 0 4.1512 16.702 164.0000    650 _AC_15135_15
GPALLI35 GSPATA31 1 0 0.8955 3.6112 32.08889    650 _AC_15135_15
GPALLI37 GPALLA3Q 1 1 0.0000 0.0500 -1531.85   9999 GPALLA3Q_UCT
GPALLI37 GPALLA3Q 2 1 0.0000 0.0500 -1531.85   9999 GPALLA3Q_UCT
GPALLI37 GPLTAN33 1 0 3.1860 12.193 4651.687    770 _AC_15137_34
GPANAH31 GMOLYK31 1 0 1.4067 5.3883 701.9110    600 _AC_25731_34
GPANOR32 GKITHE33 1 0 0.7875 3.1725 23.55555    650 _AC_14532_14
GPAROS31 GPAROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16731_16
GPAROS31 GPAROS34 2 2 0.0000 0.0000 0.000000    414 _SW_16731_16
GPAROS31 GPAROS3Q 1 9 0.0000 0.0500 1111.333   9999 GPAROS3Q_UCT
GPAROS32 GPAROA3Q 1 1 0.0000 0.0500 -644.978   9999 GPAROA3Q_UCT
GPAROS32 GPAROS33 3 2 0.0000 0.0000 0.000000    449 _SW_16732_16
GPAROS33 GPAROB3Q 1 1 0.0000 0.0500 -644.978   9999 GPAROB3Q_UCT
GPAROS34 GPAROC3Q 1 1 0.0000 0.0500 -1007.82   9999 GPAROC3Q_UCT
GPATRI31 GKECHR31 1 0 0.9540 4.0747 27.15555    399 _AC_6931_269
GPETRO31 GPETRO32 1 2 0.0000 0.0000 0.000000    777 _SW_11831_11
GPETRO32 GNEVRO31 1 0 2.3828 10.323 66.97778    777 _AC_11832_26
GPILOS31 GPILOS3Q 1 9 0.0000 0.0500 1111.109   9999 GPILOS3Q_UCT
GPKOMO31 GPKOMO33 1 2 0.0000 0.0000 0.000000   1200 _SW_1031_103
GPLAST31 G2TRIK31 1 0 2.2275 8.9707 66.75553    600 _AC_6231_192
GPLAST31 GKARTS31 1 0 0.8775 3.5100 26.22221    600 _AC_6231_633
GPLAST31 GPALAI31 1 0 1.6380 6.6037 49.24443    777 _AC_6231_107
GPLAST31 GSOFAD31 1 0 4.2570 17.163 128.0000    777 _AC_6231_286
GPLATA31 GMKRYX31 1 0 3.8205 16.535 107.6444    777 _AC_6831_983
GPLATA31 GOSE1031 1 0 2.4795 10.593 70.66667    777 _AC_6831_289
GPLATA31 GPLATA3Q 1 9 0.0000 0.0500 1111.109   9999 GPLATA3Q_UCT
GPLAVR31 GTHISA31 1 0 0.9945 4.0072 29.86667    777 _AC_25631_25
GPLTAN31 GAMYGD31 1 0 1.0890 4.5877 31.46666    650 _AC_34531_34
GPLTAN31 GPLTAN32 1 2 0.0000 0.0000 0.000000   1200 _SW_34531_34
GPLTAN32 GPLTAN33 2 2 0.0000 0.0000 0.000000    650 _SW_34532_34
GPLTAN32 GPLTAN3Q 1 1 0.0000 0.0500 -1946.20   9999 GPLTAN3Q_UCT
GPLTAN32 GPLTAN3Q 2 1 0.0000 0.0500 0.000000   9999 GPLTAN3Q_UCT
GPLTAN32 GPLTAN3Q 3 1 0.0000 0.0500 -1511.09   9999 GPLTAN3Q_UCT
GPLTAN33 GPLTAA3Q 1 1 0.0000 0.0500 -1531.85   9999 GPLTAA3Q_UCT
GPMELA31 GPMELA32 1 2 0.0000 0.0000 0.000000   1200 _SW_28331_28
GPOLKA31 GAXIOU31 1 0 0.7425 2.7270 19.64444    531 _AC_26231_27
GPOLPO31 GEVIA531 1 0 1.6155 6.5092 48.53332    650 _AC_30531_35
GPOLPO31 GEVIA631 1 0 2.5312 10.204 76.08889    650 _AC_30531_35
GPOLPO31 GPOLPO34 1 2 0.0000 0.0000 0.000000    650 _SW_30531_30
GPOLPO31 GPOLPO35 2 2 0.0000 0.0000 0.000000    650 _SW_30531_30
GPOLPO34 GPOLPO3Q 1 1 0.0000 0.0500 -725.598   9999 GPOLPO3Q_UCT
GPOLPO34 GPOLYP31 1 0 0.8798 3.5460 26.40000    777 _AC_30534_30
GPOLPO35 GPOLPA3Q 1 1 0.0000 0.0500 -644.978   9999 GPOLPA3Q_UCT
GPOLPO35 GPOLYP32 1 0 0.8798 3.5460 26.40000    777 _AC_30535_30
GPOLYF31 GPOLYF32 1 7 0.0000 0.0000 0.000000   1200 _SW_5631_563
GPOLYF32 GADPOL31 1 0 1.9125 7.7625 57.77777    777 _AC_5632_573
GPOLYF32 GSFIKI32 1 0 1.4850 6.3675 42.66667    777 _AC_5632_245
GPOLYP31 GPOLYP3Q 1 1 0.0000 0.0500 -725.598   9999 GPOLYP3Q_UCT
GPOLYP32 GPOLYA3Q 1 1 0.0000 0.0500 -725.598   9999 GPOLYA3Q_UCT
GPSACH31 GAMARI31 1 0 3.8880 16.312 112.6667    630 _AC_11231_12
GPSACH31 GPSACH32 1 2 0.0000 0.0000 0.000000   1200 _SW_11231_11
GPTIT_31 GPTIT_32 1 0 0.4500 1.1025 6.222220    531 _AC_18631_18
GPTIT_32 G1PATR31 1 0 2.2950 5.6025 32.44443    449 _AC_18632_20
GPTOL531 GAMIDE31 1 0 3.6202 14.699 108.1778    777 _AC_4731_255
GPTOL531 GPTOL532 1 2 0.0000 0.0000 0.000000    479 _SW_4731_473
GPTOLE31 GPTOLE37 1 2 0.0000 0.0000 0.000000   1200 _SW_4631_463
GPTOLE31 GPTOLE37 2 7 0.0000 0.0000 0.000000   1200 _SW_4631_463
GPTOLE37 GAMIDE31 1 0 2.6550 7.0943 43.11111    531 _AC_4637_255
GPTOLE37 GAMIDE32 2 0 2.0452 8.2485 61.42221    777 _AC_4637_255
GPTOLE37 GLIGER31 1 0 1.9912 8.6243 55.95555    777 _AC_4637_124
GPYRGO31 G2PYRG31 1 0 1.7213 4.1895 24.31111    449 _AC_20231_32
GPYRGO31 GMEGAL33 1 0 6.6150 26.684 199.1109    650 _AC_20231_33
GPYRGO31 GPYRGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_20231_20
GPYRGO31 GSIMOP31 1 0 1.5975 6.4575 48.00000    650 _AC_20231_33
GPYRGO32 GAMALI31 1 0 1.6425 6.6150 49.33332    650 _AC_20232_27
GPYRGO32 GMEGAL33 2 0 6.6150 26.684 199.1109    650 _AC_20232_33
GROUF_31 GROUF_32 1 7 0.0000 0.0000 0.000000   1200 _SW_14031_14
GROUF_31 GROUF_3Q 1 9 0.0000 0.0500 629.3333   9999 GROUF_3Q_UCT
GROUF_32 GINTER33 1 0 4.4752 18.045 139.8665    600 _AC_14032_14
GROUF_32 GKTIT_32 1 0 2.1825 8.7750 65.33334    600 _AC_14032_14
GSALAM31 GSALAM32 1 0 1.9642 4.5315 274.0444    484 _AC_17131_17
GSCHIM31 G2CHAL31 1 0 0.8775 3.7575 24.44444    600 _AC_9031_973
GSCHIM31 GELVAL31 1 0 0.5400 2.1600 16.00000    600 _AC_9031_923
GSCHIM31 GINOFI31 1 0 0.6750 2.9700 19.11111    600 _AC_9031_105
GSCHIM31 GOSE_231 1 0 0.2925 1.1925 8.888890    600 _AC_9031_106
GSCHIM31 GPSACH31 1 0 3.2422 13.118 158.5778    600 _AC_9031_112
GSCHIM31 GTHIVA33 1 0 2.3850 10.327 67.11109    600 _AC_9031_963
GSCHIM31 GYPAT231 1 0 2.2410 9.7065 63.02222    600 _AC_9031_341
GSCHIM31 GYPATO31 1 0 1.2600 5.4450 35.11111    600 _AC_9031_328
GSCHOL31 GSCHOL3Q 1 9 0.0000 0.0500 1111.109   9999 GSCHOL3Q_UCT
GSERRE31 GFILIP31 1 0 6.1200 26.504 172.0000    600 _AC_1231_193
GSERRE31 GLAGAD33 1 0 11.268 27.999 164.6221    531 _AC_1231_307
GSERRE31 GSERRE32 1 2 0.0000 0.0000 0.000000    600 _SW_1231_123
GSERRE32 GKILKI31 1 0 10.642 25.875 149.7778    531 _AC_1232_133
GSERRE32 GSIDIR31 1 0 2.2950 9.9675 64.44444    777 _AC_1232_323
GSERVI31 G1LARI31 1 0 13.388 32.556 188.4443    531 _AC_5031_643
GSERVI31 GKARDI33 1 0 9.3150 22.680 131.5556    531 _AC_5031_513
GSFIKI31 GPOLYM31 1 0 0.8775 3.5325 26.22221    777 _AC_24531_31
GSFIKI31 GSFIKI32 1 2 0.0000 0.0000 0.000000   1200 _SW_24531_24
GSFIKI32 GAAGDI31 1 0 2.3175 9.4050 70.22221    777 _AC_24532_45
GSFIKI32 GGEORI31 1 0 0.6975 2.8102 20.97777    777 _AC_24532_34
GSIDEN31 GSIDEN32 1 2 0.0000 0.0000 0.000000   9999 _SW_3331_333
GSINDO31 GMAKRO32 1 0 4.9950 20.181 150.6667    777 _AC_3931_253
GSKALA31 GSKALA32 1 2 0.0000 0.0000 0.000000    478 _SW_30631_30
GSKALA32 GOITYL32 1 0 3.8385 5.2717 1821.865    673 _AC_30632_33
GSKALA32 GSKALA3Q 1 1 0.0000 0.0500 -711.111   9999 GSKALA3Q_UCT
GSKLAV31 GSKLAV32 1 2 0.0000 0.0000 0.000000   1999 _SW_35531_35
GSKLAV31 GSKLAV34 2 2 0.0000 0.0000 0.000000    600 _SW_35531_35
GSKLAV32 GSKLAV33 3 2 0.0000 0.0000 0.000000    600 _SW_35532_35
GSKLAV33 GHAGIS38 1 0 10.265 25.207 11043.82    770 _AC_35533_35
GSKLAV33 GSKLAV3Q 1 1 0.0000 0.0500 -1613.31   9999 GSKLAV3Q_UCT
GSKLAV33 GSKLAV3Q 2 1 0.0000 0.0500 -1613.31   9999 GSKLAV3Q_UCT
GSKLAV33 GSKLAV3Q 3 1 0.0000 0.0500 -1613.31   9999 GSKLAV3Q_UCT
GSKLAV33 GSKLAV3Q 4 9 0.0000 0.0500 -1613.31   9999 GSKLAV3Q_UCT
GSKLAV34 GHAGIS37 2 0 10.265 25.207 11043.82    770 _AC_35534_35
GSKLAV34 GSKLAA3Q 1 1 0.0000 0.0500 -1613.31   9999 GSKLAA3Q_UCT
GSKLAV34 GSKLAA3Q 2 1 0.0000 0.0500 -1613.31   9999 GSKLAA3Q_UCT
GSKLAV34 GSKLAA3Q 3 1 0.0000 0.0500 -1613.31   9999 GSKLAA3Q_UCT
GSKOUR31 GKTIT_32 1 0 0.9045 3.6495 27.20000    600 _AC_12331_14
GSPATA31 GSPATA32 1 2 0.0000 0.0000 0.000000   1200 _SW_15231_15
GSPATA32 GOSE1331 1 0 0.1957 0.7853 5.777780    650 _AC_15232_28
GSPERH31 GKREMA32 1 0 6.1200 24.705 184.4443    600 _AC_8131_211
GSTAGI31 GFILIP35 1 0 16.535 47.714 307.8666    531 _AC_731_1935
GSTAGI31 GSTAGI32 1 2 0.0000 0.0000 0.000000   1200 _SW_731_732_
GSTAGI31 GVAVDO31 1 0 6.8625 16.673 96.44445    531 _AC_731_2431
GSTAGI32 GAMFPO31 1 0 4.7025 18.990 141.7778    777 _AC_732_1631
GSTAGI32 GNIKIT31 1 0 3.8475 16.673 108.0000    777 _AC_732_2663
GSTEFA11 GACHAR11 1 0 0.3200 3.5200 39.00000   1587 _AC_11611_12
GSTEFA11 GPALLI13 1 0 0.6400 5.6000 62.12500   1587 _AC_11611_15
GSTEFA11 GPALLI15 2 0 0.6400 5.4400 61.68750   1587 _AC_11611_15
GSTEFA11 GSTEFA13 1 2 0.0000 0.0000 0.000000   1919 _SW_11611_11
GSTEFA13 GACHAR13 2 0 0.3200 3.5200 39.00000   1587 _AC_11613_12
GSTEFA13 GPALLI13 3 0 0.6400 5.4400 61.68750   1587 _AC_11613_15
GSTEFA13 GPALLI15 4 0 0.6400 5.6000 62.12500   1587 _AC_11613_15
GSTEFA13 GSTEFA17 2 2 0.0000 0.0000 0.000000   1200 _SW_11613_11
GSTEFA17 GKALIV15 1 0 3.6800 35.520 1271.125   1200 _AC_11617_45
GSTEFA17 GSTEFA1Q 1 1 0.0000 0.0500 -187.500   9999 GSTEFA1Q_UCT
GSTEFA17 GSTEFA1Q 2 1 0.0000 0.0500 -187.500   9999 GSTEFA1Q_UCT
GSTEFA1C GSTEFB1Q 1 1 0.0000 0.0500 -294.500   9999 GSTEFB1Q_UCT
GSTEFA1D GSTEFC1Q 1 1 0.0000 0.0500 -294.579   9999 GSTEFC1Q_UCT
GSTEFA31 GKALMO31 1 0 2.0182 8.1315 60.62221    650 _AC_11631_23
GSTEFA31 GSTEFA33 3 2 0.0000 0.0000 0.000000   1200 _SW_11631_11
GSTEFA31 GSTEFA3Q 1 9 0.0000 0.0500 1111.109   9999 GSTEFA3Q_UCT
GSTEFA31 GSTEFA3Q 2 9 0.0000 0.0500 1111.109   9999 GSTEFA3Q_UCT
GSTEFA33 GKALIV32 2 0 3.9848 15.052 967.7332    613 _AC_11633_45
GSTEFA33 GNCHAL32 1 0 1.6380 6.5745 281.6889    650 _AC_11633_12
GSTEFA33 GNMAKR31 1 0 1.2600 5.4000 35.11111    650 _AC_11633_12
GSTEFA33 GOLHOR31 1 0 0.7200 2.8733 158.0444    650 _AC_11633_11
GSTIT_31 GSTIT_32 1 2 0.0000 0.0000 0.000000   1200 _SW_2231_223
GSTIT_32 GSTIT_33 1 0 0.0360 0.0900 0.533330    531 _AC_2232_223
GSTIT_33 GDOXA_31 1 0 0.9225 3.7575 28.00000    600 _AC_2233_233
GSTIT_34 GSTIT_3B 1 0 0.1800 0.4050 2.222220    531 _AC_2234_223
GSTYLI31 GACHLA31 1 0 2.0475 8.7975 57.77777    600 _AC_7231_246
GSTYLI31 GLAMIA32 1 0 1.4850 6.3900 41.33332    600 _AC_7231_743
GSYROS31 GSYROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_16031_16
GSYROS31 GSYROS34 2 2 0.0000 0.0000 0.000000    580 _SW_16031_16
GSYROS31 GSYROS36 3 2 0.0000 0.0000 0.000000    449 _SW_16031_16
GSYROS31 GSYROS39 4 2 0.0000 0.0000 0.000000    575 _SW_16031_16
GSYROS31 GSYROS3Q 1 1 0.0000 0.0500 -3902.65   9999 GSYROS3Q_UCT
GSYROS31 GSYROS3Q 2 1 0.0000 0.0500 0.000000   9999 GSYROS3Q_UCT
GSYROS32 GSYROA3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROA3Q_UCT
GSYROS32 GSYROS33 5 2 0.0000 0.0000 0.000000    575 _SW_16032_16
GSYROS32 GSYROS35 6 2 0.0000 0.0000 0.000000    409 _SW_16032_16
GSYROS33 GSYROB3Q 1 1 0.0000 0.0500 -1007.82   9999 GSYROB3Q_UCT
GSYROS33 GSYROB3Q 2 1 0.0000 0.0500 -1007.82   9999 GSYROB3Q_UCT
GSYROS34 GANDRO33 1 0 4.1737 11.016 2490.354    770 _AC_16034_27
GSYROS34 GSYROC3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROC3Q_UCT
GSYROS35 GMYKON33 1 0 3.5797 5.4720 1603.020    538 _AC_16035_16
GSYROS35 GSYROD3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROD3Q_UCT
GSYROS36 GPAROS33 1 0 4.6553 7.0582 2081.510    538 _AC_16036_16
GSYROS36 GSYROE3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROE3Q_UCT
GSYROS39 GSYROF3Q 1 1 0.0000 0.0500 -1007.82   9999 GSYROF3Q_UCT
GSYROS39 GSYROF3Q 2 9 0.0000 0.0500 -1007.82   9999 GSYROF3Q_UCT
GTHEOD31 GTHTHE37 1 0 0.0225 0.0500 12.26667    650 _AC_17331_31
GTHESS11 GAGDIM13 1 0 3.6800 35.040 392.3750   1919 _AC_1811_250
GTHESS11 GENTHE11 1 0 0.1600 0.9600 214.3125    663 _AC_1811_275
GTHESS11 GLAGAD13 1 0 0.7520 7.3280 82.13748   1919 _AC_1811_307
GTHESS11 GTHESS13 1 2 0.0000 0.0000 0.000000   1919 _SW_1811_181
GTHESS13 GAGDIM11 2 0 3.6800 35.040 392.3750   1919 _AC_1813_250
GTHESS13 GLAGAD15 2 0 0.7520 7.3280 82.13748   1919 _AC_1813_307
GTHESS1A GTHESS1Q 1 1 0.0000 0.0500 -297.200   9999 GTHESS1Q_UCT
GTHESS1E GTHESA1Q 1 1 0.0000 0.0500 -295.225   9999 GTHESA1Q_UCT
GTHESS31 GEVOSM31 1 0 0.3150 1.3050 9.333330    777 _AC_1831_283
GTHESS31 GEVOSM31 2 0 0.3150 1.2825 9.333330    777 _AC_1831_283
GTHESS31 GGEFIR31 1 0 2.0250 8.2125 61.33332    777 _AC_1831_303
GTHESS31 GPMELA31 1 0 0.1800 0.7650 226.6667    819 _AC_1831_283
GTHESS33 GDOXA_31 1 0 0.6840 2.7855 945.5999    583 _AC_1833_233
GTHESS33 GPOLIC31 1 0 0.3960 0.7312 422.3999    506 _AC_1833_273
GTHESS33 GSCHOL31 1 0 5.4990 18.167 497.1553    531 _AC_1833_241
GTHESS33 GSIDEN32 1 0 2.3175 8.1675 57.77777    479 _AC_1833_333
GTHESS33 GSTIT_33 1 0 0.2475 0.9900 7.555560    600 _AC_1833_223
GTHESS33 GTHESS35 2 2 0.0000 0.0000 0.000000   1200 _SW_1833_183
GTHESS33 GTHESS37 1 0 0.6975 2.8305 20.97777    600 _AC_1833_183
GTHESS35 GFINIK31 1 0 1.8225 7.3350 259.1111    650 _AC_1835_285
GTHESS35 GLHTH_34 1 0 0.9360 3.7620 26.40000    777 _AC_1835_213
GTHESS35 GSTIT_34 1 0 0.3780 1.1700 7.200000    750 _AC_1835_223
GTHESS37 GDOXA_31 1 0 0.4837 1.9710 14.48889    600 _AC_1837_233
GTHESS37 GPOLIC33 1 0 0.1373 0.5558 4.177780    777 _AC_1837_273
GTHISA31 GTHISA32 1 2 0.0000 0.0000 0.000000   1200 _SW_25931_25
GTHISA32 GNIKIF31 1 0 2.2950 9.2700 69.33334    777 _AC_25932_29
GTHISV11 GTHISV12 1 2 0.0000 0.0000 0.000000   1919 _SW_13611_13
GTHISV12 GDISTO13 1 0 1.7600 16.639 186.9375   1587 _AC_13612_13
GTHIVA33 GTHIVA3Q 1 9 0.0000 0.0500 1111.109   9999 GTHIVA3Q_UCT
GTHIVA33 GVAGIA31 1 0 1.1025 4.7723 31.02222    650 _AC_9633_110
GTHTHE31 GTHTHE32 1 2 0.0000 0.0000 0.000000   1200 _SW_31131_31
GTHTHE31 GTHTHE35 2 2 0.0000 0.0000 0.000000    650 _SW_31131_31
GTHTHE31 GTHTHE37 3 2 0.0000 0.0000 0.000000    650 _SW_31131_31
GTHTHE31 GTHTHE38 4 2 0.0000 0.0000 0.000000    650 _SW_31131_31
GTHTHE32 GTHTHE33 5 2 0.0000 0.0000 0.000000    650 _SW_31132_31
GTHTHE32 GTHTHE34 6 2 0.0000 0.0000 0.000000    650 _SW_31132_31
GTHTHE32 GTHTHE36 7 2 0.0000 0.0000 0.000000    650 _SW_31132_31
GTRICH31 GKASTR32 1 0 2.5650 11.115 72.00000    600 _AC_20731_20
GTRICH31 GTRICH32 1 2 0.0000 0.0000 0.000000   1200 _SW_20731_20
GTRICH32 GKASTR32 2 0 2.5560 10.307 76.88889    600 _AC_20732_20
GTRIKA11 GDISTO11 1 8 5.1200 48.320 540.9375   1587 _AC_5311_139
GTRIKA11 GTRIKA12 1 2 0.0000 0.0000 0.000000   1919 _SW_5311_531
GTRIKA12 GARACH11 1 0 2.0800 29.120 419.1250   1440 _AC_5312_226
GTRIKA12 GDISTO11 2 0 5.1200 48.480 543.0000   1587 _AC_5312_139
GTRIKA1A GTRIKA1Q 1 1 0.0000 0.0500 -295.237   9999 GTRIKA1Q_UCT
GTRIKA1B GTRIKB1Q 1 1 0.0000 0.0500 -294.281   9999 GTRIKB1Q_UCT
GTRIKA31 G1TRIK31 1 0 0.9607 3.8925 28.79999    777 _AC_5331_613
GTRIKA31 GTRIKA32 2 2 0.0000 0.0000 0.000000   1999 _SW_5331_533
GTRIKA32 G1LARI31 1 0 8.5275 20.812 120.8889    531 _AC_5332_643
GTRIKA32 GPALAI31 1 0 1.9485 7.8637 58.48889    777 _AC_5332_107
GTSCHA32 G1CHAL31 1 0 0.3150 1.3275 8.444440    600 _AC_9932_100
GTSCHA32 GTSCHA3B 1 0 0.0675 0.2475 1.777780   9999 _AC_9932_993
GVAGET31 G2VOLO33 1 0 0.4748 1.2825 7.555560    531 _AC_8431_853
GVAVDO31 GMOUDA31 1 0 4.1400 10.057 58.22222    531 _AC_2431_253
GVAVDO31 GSCHOL31 1 0 5.6250 13.185 82.66664    531 _AC_2431_241
GVELO_31 GVELO_3Q 1 9 0.0000 0.0500 1111.109   9999 GVELO_3Q_UCT
GVELO_31 GVELO_3Q 2 9 0.0000 0.0500 536.9777   9999 GVELO_3Q_UCT
GVERIA31 GGEORI31 1 0 0.7042 2.8372 21.15555    777 _AC_4231_344
GVERIA31 GMAKRO32 1 0 0.6750 2.7450 20.44444    777 _AC_4231_253
GVERIA31 GVERIA33 1 2 0.0000 0.0000 0.000000   1200 _SW_4231_423
GVERIA33 GASOMA31 1 0 0.4725 2.0250 13.33333    600 _AC_4233_254
GVERIA33 GSFIKI31 1 0 1.3725 5.5800 41.77777    777 _AC_4233_245
GVOUNE31 GOSE_731 1 0 2.4750 9.9675 74.22222    600 _AC_25131_29
GVOUNI31 GALOUM33 1 0 3.6225 14.648 109.3331    600 _AC_12731_13
GVOUNI31 GMARAT31 1 0 3.3300 13.421 100.0887    650 _AC_12731_14
GVPPRE31 GARACH33 1 0 4.2075 16.965 126.6667    630 _AC_22331_22
GVPPRE31 GMOURT31 1 0 6.9975 28.260 210.6667    650 _AC_22331_22
GVPVOL31 G1VOLO31 1 0 0.5805 2.2410 88.71111    610 _AC_8731_883
GVPVOL31 GEYKSI31 1 0 2.4750 10.755 69.77777    777 _AC_8731_325
GVZPAT31 GLAPPA31 1 0 3.9690 9.3217 57.95555    449 _AC_21931_23
GXANTH31 GKAVAL31 1 0 4.6417 19.122 136.9777    600 _AC_531_631_
GXILOK31 GELIKI31 1 0 2.4705 9.9585 296.4443    650 _AC_18431_28
GZAKIN31 GZAKIN32 1 2 0.0000 0.0000 0.000000    600 _SW_21031_21
GZAKIN31 GZAKIN33 2 2 0.0000 0.0000 0.000000    449 _SW_21031_21
GZAKIN32 GZAKIN3Q 1 1 0.0000 0.0500 -362.799   9999 GZAKIN3Q_UCT
GZAKIN32 GZAKIN3Q 2 1 0.0000 0.0500 -644.978   9999 GZAKIN3Q_UCT
GZAKIN33 GARGST32 1 0 16.987 29.700 2342.666    479 _AC_21033_21
GZAKIN33 GZAKIA3Q 1 9 0.0000 0.0500 -555.556   9999 GZAKIA3Q_UCT
GZAKIN33 GZAKIA3Q 2 9 0.0000 0.0500 -644.978   9999 GZAKIA3Q_UCT
GZAKIN33 GZAKIA3Q 3 1 0.0000 0.0500 -711.111   9999 GZAKIA3Q_UCT
GZARKA31 GZARKA32 1 0 0.7875 3.3525 21.77778    777 _AC_2031_203
HANDRI5  HDAKOV5  1 0 1.7000 5.9600 38.48000    645
HANDRI5  HSLBR15  1 0 2.7800 9.7400 62.87000    590
HBENKO5  HBILIC5  1 0 7.7800 17.210 110.6200    440
HBENKO5  HVEBRU5  1 0 2.5400 5.8000 37.77000    440
HBENKO5  HVEBRU5  2 0 2.5400 5.8200 37.84000    440
HBENKO5  HVEKOR5  1 0 1.3000 3.9100 44.05000    884
HBILIC2  HKONJS21 1 0 4.3000 22.090 143.9000    780
HBILIC2  HKONJS22 2 0 4.3000 22.090 143.9000    780
HBILIC2  HZAKUC2  1 0 6.2200 30.750 202.5000    780
HBILIC5  HBIOGR5  1 0 9.7700 21.590 140.3200    440
HBILIC5  HDRNIS5  1 0 3.8500 13.400 86.15000    605
HBILIC5  HRAZIN5  1 8 1.1000 2.4400 15.83000    480
HBILIC5  HRAZIN5  2 0 1.1000 2.4400 15.83000    480
HBILIC5  HVEGLA5  1 0 2.3400 6.3000 40.88000    440
HBIOGR5  HZADIS5  1 0 4.3600 9.1100 59.24000    440
HBJELO5  HIVANI5  1 0 6.9300 15.330 99.28000    470
HBJELO5  HKOPRI5  1 0 3.8500 13.160 86.99000    645
HBJELO5  HMLINO5  1 0 0.5800 1.9700 13.01000    645
HBLATO5  HPONIK5  1 0 8.6800 29.660 407.0000    480
HBLATO5  HSTARI5  1 0 8.1900 11.730 1218.000    367
HBMANA5  HPTEOS5  1 0 5.1100 11.300 72.90000    470
HBMANA5  HVALPO5  1 0 3.1800 11.130 71.82000    645
HBMANA5  XBM_AP51 1 0 2.1800 7.2100 48.75000    560
HBOTIN5  HJARUN5  1 0 0.4100 1.3900 9.210000    645
HBOTIN5  HJARUN5  2 0 0.4100 1.3900 9.210000    645
HBOTIN5  HSOPOT5  1 0 0.6700 2.2500 14.91000    645
HBOTIN5  HTETOZ51 1 0 1.0100 3.5300 22.76000    645
HBOTIN5  HTETOZ51 2 0 1.7400 5.8100 41.33000    645
HBOTIN5  HTUMBR5  1 0 0.4900 3.4800 43.20000   1575
HBRINJ2  HMRACL21 1 0 7.0700 37.700 414.6600    790
HBRINJ2  HSENJ 2  1 0 1.2400 6.6600 41.62000    815
HBRINJ2  HVEPAD2  1 0 11.590 60.820 392.4600    815
HBUJE 5  HBUZET5  1 0 3.1700 10.530 77.06000    645
HBUJE 5  HKATOR5  1 0 1.4800 5.2400 34.00000    645
HBUJE 5  XBU_KO51 1 0 1.5900 3.4700 22.36000    470
HBUTON5  HBUZET5  1 0 1.0700 3.5600 26.01000    645
HBUTON5  HPAZIN5  1 0 1.4300 4.7700 34.85000    645
HCAKOV51 HHECAK5  1 0 1.4800 5.1700 33.46000    645
HCAKOV51 HNEDEL5  1 0 2.6000 5.7500 37.13000    470
HCAKOV52 HNEDEL5  2 8 2.6000 5.7500 37.13000    442
HCAKOV52 XNE_LE51 1 8 3.2300 8.6200 50.81000     84
HCRIKV5  HHEVIN5  1 0 1.0300 3.2700 21.67000    645
HCRIKV5  HKRK  5  1 0 1.3000 4.0700 396.9200    635
HCRIKV5  HVEVRA5  1 0 3.0800 10.150 70.08000    645
HDAKO25  HDAKOV5  1 0 0.4800 1.0300 6.640000    600
HDAKO25  HNASIC5  1 0 6.9000 14.680 96.29000    600
HDAKO35  HDAKOV5  1 0 0.6200 1.8100 251.4600    645
HDAKO35  HERNES5  1 0 3.4400 11.550 324.6700    645
HDAKOV2  XGR_DA21 1 0 1.7700 9.1700 60.34000    720
HDAKOV2  XTU_DA21 1 0 3.6900 18.950 124.7000    720
HDAKOV5  HERNES5  1 0 3.7300 12.750 86.46000    645
HDAKOV5  HEVPAN5  1 0 1.8800 6.5900 42.50000    590
HDAKOV5  HVINKO5  1 0 3.8400 13.120 88.00000    645
HDAKOV5  HZUPAN5  1 0 4.9800 17.430 114.1300    645
HDARUV5  HMEDUR5  1 0 5.0400 13.190 85.09000    470
HDARUV5  HVIROV5  1 0 6.8700 16.930 109.2100    470
HDELNI5  HMORAV5  1 0 2.9100 10.130 65.90000    645
HDELNI5  HVRATA5  1 0 1.3800 4.4800 29.12000    645
HDJALE5  HKONJS5  1 0 2.1700 7.4200 50.32000    360
HDOBRI5  HKASTE5  1 0 0.1600 0.9300 507.6500    740
HDOBRI5  HSUCID5  1 0 0.0600 0.3300 179.9900    573
HDOLIN5  HMEDUL5  1 0 0.9600 3.3100 22.35000    645
HDOLIN5  HSIJAN5  1 0 0.7800 2.7200 18.67000    645
HDONJM51 HNASIC5  1 8 5.5100 12.180 81.26000    470
HDONJM51 HVALPO5  1 0 2.4600 8.6100 55.56000    645
HDONJM52 XDO_SI51 1 8 1.3300 4.5500 30.65000    645
HDRNIS5  HKNIN 5  1 0 3.0300 10.350 70.20000    605
HDUBEC5  HKSAVE5  1 0 1.8000 6.3000 41.25000    645
HDUBEC5  HKSAVE5  2 0 1.8000 6.3000 41.25000    645
HDUBEC5  HRESNI5  1 0 0.4100 1.3900 9.210000    645
HDUBEC5  HRESNI5  2 0 0.4100 1.4300 9.250000    645
HDUBEC5  HZERJA5  1 0 0.3600 2.6400 32.76000   1575
HDUBEC5  HZERJA5  2 0 0.3600 2.6400 32.76000   1575
HDUBOV5  HPOKUP5  1 0 1.0600 3.7000 23.94000    645
HDUBOV5  HSVARC5  1 0 0.5600 1.9700 12.78000    645
HDUBRA5  HKOPRI5  1 0 2.0500 7.1800 46.51000    645
HDUBRA5  HPRELO5  1 0 1.2100 4.2400 27.47000    645
HDUBRO5  HPLAT 5  1 0 0.0400 0.1500 2.630000    720
HDUGIR5  HNEREZ5  1 0 1.3900 3.1700 36.72000    440
HDUGIR5  HNEREZ5  2 0 1.1900 4.0500 663.6200    605
HDUGIR5  HZAKUC5  1 0 0.9900 2.2000 14.28000    605
HDUGIR5  HZAKUC5  2 0 0.6000 2.0500 13.90000    605
HDUGOS5  HKRIZE5  1 0 4.3600 14.740 98.37000    645
HDUGOS5  HRESNI5  1 0 1.6600 5.5600 36.86000    645
HDUGOS5  HZERJA5  1 0 1.6800 5.7400 38.08000    645
HDUGPO5  HMETER5  1 0 1.5000 2.4100 142.4700    440
HDUGPO5  HSINJ 5  1 0 1.9200 2.9900 38.72000    600
HDUJMO5  HMETER5  1 0 0.2700 0.6500 7.950000   1227
HDUJMO5  HVRBOR5  1 0 0.1900 0.4700 5.700000   1227
HDUNAT5  HKRK  5  1 0 1.3600 4.6900 71.68000    645
HDUNAT5  HRAB  5  1 0 4.3500 12.730 892.4800    525
HELTO 5  HJARUN5  1 0 0.1100 0.6000 350.7800    740
HELTO 5  HTRPIM5  1 0 0.1100 0.6200 360.0100    740
HERNES11 HERNES12 1 2 0.0000 0.0000 0.000000   2000
HERNES11 XER_PE12 2 0 1.2800 13.470 161.4800   1920
HERNES11 XUG_ER11 1 0 1.5700 17.010 181.4600   1920
HERNES12 HZERJA11 1 8 7.1700 76.290 816.2800   1920
HERNES12 XER_PE11 1 8 1.2800 13.470 161.4800   1920
HERNES12 XER_SM11 1 0 1.4600 15.170 164.2900   1740
HERNES5  HNASIC5  1 0 5.5900 19.100 129.5200    645
HERNES5  HOSIJ15  1 0 0.5900 2.0100 13.62000    645
HERNES5  HOSIJ15  2 0 1.0600 2.3500 15.57000    470
HERNES5  HOSIJ45  1 8 1.9600 6.8500 44.17000    645
HERNES5  HPTEOS5  1 0 1.3200 4.6200 30.25000    645
HERNES5  HPTEOS5  2 0 1.2600 4.4100 28.88000    645
HERNES5  HVINKO5  1 0 4.3100 9.5400 62.45000    470
HERNES5  HVUKOV5  1 0 3.6600 12.500 84.73000    645
HEVPAN5  HSLBR25  1 0 2.4300 8.5200 55.77000    590
HEVPNO5  HMEDUR5  1 8 2.9200 6.4300 41.62000    360
HEVPNO5  HMEDUR5  2 0 2.9200 6.4300 41.62000    360
HFEREN5  HTETOZ51 1 0 0.1500 0.4200 267.3500    740
HFEREN5  HTRPIM5  1 0 0.1300 0.3600 231.2200    740
HFUNTA5  HPOREC5  1 0 1.1800 4.0900 27.86000    645
HFUNTA5  HROVIN5  1 0 2.1900 7.5600 51.48000    645
HGLINA5  HPETRI5  1 0 2.1100 7.2200 47.70000    645
HGRACA5  HLIOSI5  1 0 6.5900 22.550 155.1500    645
HGRACA5  HOBROV5  1 0 2.5600 8.7300 57.94000    645
HGRACA5  HVEVPO5  1 0 1.4300 4.8000 45.15000    645
HGRACA5  XKV_GR51 1 8 2.8600 9.9800 65.24000    645
HHECAK5  HKNEGI5  1 0 1.5700 5.4800 35.50000    645
HHECAK5  HLUDBR5  1 0 1.4800 5.1700 33.33000    645
HHECAK5  HPRELO5  1 0 1.3600 4.5900 30.62000    645
HHEGOJ5  HHELES5  1 0 1.2500 4.2600 28.18000    645
HHEGOJ5  HOSTAR5  1 0 0.8600 2.9200 19.58000    645
HHEGOJ5  HOSTAR5  2 8 0.8800 2.9600 19.86000    645
HHEGOJ5  HPOKUP5  1 0 4.5700 15.470 103.6300    645
HHEGOJ5  HVRBOV5  1 0 2.1400 7.2400 49.42000    645
HHEKRA5  HMAKAR5  1 0 2.1200 7.2600 48.14000    605
HHEKRA5  HVEKAT5  1 0 0.6500 1.4300 9.710000    590
HHEKRA5  HVELUK5  1 0 1.5100 5.1500 33.92000    605
HHEKRA5  HZAKUC5  1 0 1.7900 6.1000 40.47000    605
HHEKRA5  HZAKUC5  2 0 1.7900 6.1000 40.47000    605
HHESKL5  HLIOSI5  1 0 4.4600 8.0800 51.70000    410
HHEVAR5  HNEDEL5  1 0 0.8500 2.9800 19.31000    645
HHEVAR5  HNEDEL5  2 0 0.8500 2.9800 19.31000    645
HHEVIN5  HMELIN5  1 0 1.7000 5.6900 38.60000    645
HHEVIN5  HPLASE5  1 0 1.4700 4.9400 33.62000    645
HHEVIN5  HVRATA5  1 0 1.6300 5.3000 34.72000    645
HHEVIN5  HVRATA5  2 0 1.4500 4.9100 34.15000    555
HIMOTS5  HZAGVO5  1 0 2.1300 4.6500 29.92000    600
HIMOTS5  XGR_IM51 1 0 1.5000 4.2200 28.18000    380
HINARN5  HKRASI5  1 0 0.6000 2.0500 13.90000    815
HINARN5  HMELIN5  2 0 0.9200 2.9700 20.27000    815
HIVANE5  HNEDEL5  1 8 1.9600 6.8500 44.34000    645
HIVANE5  HSTRAZ5  1 0 4.0100 13.690 90.85000    645
HIVANI5  HLUDIN5  1 0 2.2500 7.6800 48.79000    645
HIVANI5  HMRACL5  1 0 5.5700 12.310 79.40000    470
HIVANI5  HMRACL5  2 0 3.7200 12.610 81.78000    645
HJARUN5  HRAKIT5  1 0 1.6000 5.4500 36.04000    645
HJARUN5  HRAKIT5  2 0 1.6000 5.4500 36.04000    645
HJELIN5  HTROGI5  1 0 1.2200 2.7500 17.15000    440
HJELIN5  HVEGLU5  1 0 2.9100 6.4300 42.84000    440
HKARLO5  HLIOSI5  1 0 4.2000 14.440 98.87000    645
HKARLO5  HNOVAL5  1 0 2.4100 8.2900 56.75000    525
HKASTE5  HKONJS5  1 0 1.5100 5.2900 34.27000    605
HKASTE5  HKONJS5  2 0 1.5100 5.2900 34.27000    605
HKASTE5  HTROGI5  1 0 1.9900 6.8100 46.48000    605
HKASTE5  HTROGI5  2 0 1.9900 6.8100 46.48000    605
HKATOR5  HPOREC5  1 0 3.5600 11.990 80.78000    645
HKNEGI5  HVARGD5  1 0 0.6800 2.3700 15.37000    645
HKNIN 5  XGR_KN51 1 0 2.8400 6.4700 41.33000    440
HKOMOL5  HPLAT 5  1 0 1.4000 4.8000 32.00000    605
HKOMOL5  HRUDIN5  1 0 6.4700 14.580 90.85000    590
HKOMOL5  HSRD  5  1 0 0.6700 2.3900 54.90000    605
HKOMOL5  XTR_KO51 1 0 1.6200 3.7300 24.25000    440
HKONJS1  HVELEB1  1 0 3.2200 33.600 354.4600   1920
HKONJS1  XMO_KO11 1 0 1.7500 17.710 196.0600   1920
HKONJS21 HKONJS22 1 2 0.0000 0.0000 0.000000   2000
HKONJS21 HORLOV2  1 0 2.3300 11.980 78.05000    720
HKONJS21 HVEPAD2  1 0 5.2600 27.620 178.2100    780
HKONJS22 HORLOV2  2 0 2.3300 11.980 78.05000    720
HKONJS22 HZAKUC2  1 0 1.5600 10.870 67.54000   1000
HKONJS5  HOGORJ5  1 0 3.1700 6.6600 43.59000    605
HKONJS5  HOGORJ5  2 0 3.1700 6.6600 43.59000    605
HKONJS5  HVRBOR5  1 0 1.3300 4.6700 30.11000    605
HKONJS5  HVRBOR5  2 0 0.7800 4.0600 26.15000    600
HKOPRI5  HKRIZE5  1 0 3.8600 13.280 87.80000    645
HKOPRI5  HLUDBR5  1 0 2.3400 8.1900 53.63000    645
HKOPRI5  HVIRJE5  1 0 2.6800 9.1400 60.43000    645
HKOROM5  HRASHA5  1 0 2.7900 5.5700 38.08000    410
HKRAPI5  HSTRAZ5  1 0 1.8700 6.5500 42.43000    645
HKRAPI5  HZABOK5  1 0 1.8000 6.3000 41.25000    645
HKRASI5  HMELIN5  1 0 0.1600 0.8300 5.560000    815
HKRK  5  HLOSIN5  1 0 12.490 25.180 664.5600    367
HKRK  5  HMELIN5  1 0 3.6500 7.2800 279.8600    525
HKUTIN5  HLUDIN5  1 0 2.8300 9.9100 66.32000    645
HKUTIN5  HMEDUR5  1 0 1.3200 4.6200 29.81000    645
HKUTIN5  HTESIS5  1 0 6.4600 14.200 91.94000    470
HLIOSI5  HOTOCA5  1 0 6.4500 14.580 92.77000    470
HLOVRA5  HMATUL5  1 0 1.3200 3.7000 23.43000    645
HLOVRA5  HTEPLO52 1 0 3.5300 10.060 63.45000    645
HMAKAR5  HPLOCE5  1 0 6.0700 20.710 137.3600    605
HMATUL5  HPEHLI5  1 0 0.5700 3.1000 19.33000    815
HMATUL5  XMA_IB51 1 0 2.2800 5.0700 32.62000    470
HMEDUL5  HRASHA5  1 0 6.9000 16.680 109.5300    470
HMEDUR2  HTESIS22 1 0 3.6400 18.450 122.8500    780
HMEDUR2  XPR_ME21 1 0 2.2700 11.480 75.88000    780
HMEDUR5  HNGRAD5  1 0 6.3800 21.810 150.0200    645
HMEDUR5  HTESIS5  1 0 5.2100 18.230 119.3500    470
HMELIN11 HMELIN12 1 2 0.0000 0.0000 0.000000   2000
HMELIN11 HTUMBR11 1 0 3.9800 40.980 448.7500   1920
HMELIN11 XME_DI11 1 0 1.0200 10.860 117.7300   1920
HMELIN12 HVELEB1  1 0 5.8800 61.080 629.3800   1920
HMELIN21 HMELIN22 1 2 0.0000 0.0000 0.000000   2000
HMELIN21 HPEHLI2  1 0 1.1800 5.9500 38.05000    815
HMELIN21 HTEPLO22 1 0 3.7200 25.600 178.3700    960
HMELIN22 HPEHLI2  2 0 1.1000 7.2000 49.88000    960
HMELIN22 HRIJEK2  1 0 0.2500 1.9400 21.97000   1630
HMELIN22 HRIJEK2  2 8 0.2600 2.0100 22.68000   1630
HMELIN22 HSENJ 2  1 8 4.4200 23.690 147.4900    815
HMELIN5  HPLASE5  1 0 0.9200 2.9700 25.92000    645
HMELIN5  HRIJEK5  1 0 1.4900 5.1200 35.19000    645
HMELIN5  HSUSAK5  1 0 1.5100 5.1400 180.2000    645
HMETER5  HVRBOR5  1 0 0.1300 1.0600 3.790000   1227
HMETER5  HZAKUC5  1 0 2.4000 8.2000 54.00000    605
HMETER5  HZAKUC5  2 0 2.4000 8.2000 54.00000    605
HMETER5  HZAKUC5  3 0 3.5200 7.9900 49.95000    600
HMORAV5  HVRBOV5  1 0 0.9900 3.4000 22.96000    645
HMRACL21 HTESIS22 2 0 4.6900 24.750 178.6600    780
HMRACL22 HTESIS21 1 0 3.5600 18.440 120.1200    780
HMRACL22 HZERJA2  1 0 2.1100 10.820 73.39000    780
HMRACL5  HPRACN51 1 0 4.2100 14.510 95.93000    645
HMRACL5  HRESNI5  1 0 2.5600 8.9500 57.94000    645
HMRACL5  HRESNI5  2 0 2.5600 8.9500 57.94000    645
HMRACL5  HSISCI5  1 0 4.1200 14.190 93.77000    645
HMRACL5  HTETOZ51 1 8 1.6600 8.3100 100.2700   1210
HMRACL5  HTUMBR5  1 0 2.5000 8.5300 56.37000    645
HMRACL5  HTUMBR5  2 0 2.5000 8.5300 56.37000    645
HMRACL5  HVGORI5  1 0 0.6700 2.3000 15.23000    645
HMRACL5  HVGORI5  2 0 0.6700 2.3000 15.23000    645
HNASIC5  HOSIJ15  1 0 6.0800 20.780 140.9200    645
HNASIC5  HSLATI5  1 0 7.1800 15.880 102.8200    470
HNEDEL5  HTEJER5  1 0 4.3600 14.740 98.37000    645
HNEDEL5  HVARGD5  1 0 1.2500 4.2200 28.18000    645
HNEDEL5  XNE_FO51 1 0 1.4300 5.0600 34.11000    645
HNEREZ5  HSTARI5  1 0 3.6500 6.9500 373.0000    470
HNGRAD5  HPOZEG5  1 0 6.1500 13.350 85.91000    470
HNIJEM5  HVUKOV5  1 0 5.1400 12.520 81.95000    440
HNIJEM5  XNI_SI51 1 0 2.4500 5.3100 34.15000    350
HNIN  5  HOBROV5  1 0 5.4100 18.490 121.7700    645
HNIN  5  HPAG  5  1 0 3.6300 12.300 80.24000    525
HNIN  5  HZADCE5  1 0 1.8500 6.3300 42.92000    645
HNOVAL5  HPAG  5  1 0 1.8600 6.3600 42.01000    605
HNOVAL5  HRAB  5  1 0 3.2600 10.400 895.0000    525
HOBROV5  HVEBRU5  1 0 3.1500 6.9700 44.63000    440
HOBROV5  HVEBRU5  2 0 2.9800 6.6200 44.99000    440
HOBROV5  HVELEB5  1 0 0.2800 2.2000 24.15000   1630
HOBROV5  HVEZEL5  1 0 1.1600 3.9500 26.20000    605
HOPUZE5  HPLOCE5  1 0 2.1100 7.2000 47.79000    605
HOPUZE5  XCA_OP51 1 0 2.5600 5.6400 37.57000    470
HOPUZE5  XNE_OP51 1 0 2.0100 4.4700 29.69000    470
HOSIJ15  HOSIJ35  1 0 0.5000 1.7600 11.38000    645
HOSIJ35  HOSIJ45  1 0 0.4100 0.6400 441.8400    720
HOSIJ35  HPTEOS5  1 0 1.8200 4.0700 26.48000    470
HOSIJ45  HVALPO5  1 0 2.9700 10.040 66.00000    645
HOTOCA5  HSENJ 5  1 0 6.4300 14.590 93.02000    470
HPAZIN5  HPOREC5  1 0 2.4600 8.1700 59.79000    645
HPAZIN5  HTEPLO51 1 0 2.9700 9.8500 72.08000    645
HPAZIN5  HTUPLJ5  1 0 2.2500 7.8800 51.01000    645
HPEHLI2  HTEPLO21 1 0 2.7300 19.040 129.4100    960
HPEHLI2  XPE_DI21 1 0 1.5800 11.030 74.11000    960
HPEHLI5  HRIJEK5  1 0 0.4300 1.6100 10.23000    645
HPEHLI5  HSUSAK5  1 0 1.0200 3.4500 164.6700    645
HPEHLI5  HTURNI5  1 0 0.1700 0.2800 145.6000    820
HPEHLI5  HTURNI5  2 0 0.1700 0.2800 145.6000    820
HPEHLI5  HZAMET5  1 0 0.1700 0.6100 391.0900    530
HPERUC5  HRHEBB5  1 0 6.7100 14.820 98.81000    440
HPERUC5  HSINJ 5  1 0 2.1300 4.7000 30.02000    440
HPETRI5  HPRACN51 1 0 0.9400 3.2800 21.22000    645
HPLAT 2  XTR_PL21 1 0 0.4300 2.2800 14.79000    960
HPLAT 5  HSRD  5  2 0 1.5300 5.3800 74.44000    605
HPLOCE5  HVRGOR5  1 0 2.2300 7.6300 50.65000    600
HPODSU5  HRAKIT5  1 0 0.6500 2.2100 14.58000    645
HPODSU5  HRAKIT5  2 0 0.6700 2.3000 15.12000    645
HPODSU5  HZABOK5  1 0 3.7700 12.870 85.09000    645
HPOKUP5  HZDENC5  1 0 2.9300 9.7800 67.10000    645
HPONIK5  HSTON 5  1 0 1.0600 3.6200 23.95000    605
HPOZEG5  HSLBR15  1 0 6.8700 14.900 95.93000    470
HPRACN51 HRAFSI52 1 0 1.2500 2.7700 17.89000    470
HPRACN51 HSISCI5  1 0 2.5600 8.8100 58.27000    645
HPRACN51 HTESIS5  1 0 0.6500 2.1000 15.18000    645
HPRACN51 HZELJE5  1 0 0.6400 2.0800 14.69000    645
HRAFSI51 HTESIS5  1 0 0.4800 1.0500 6.750000    470
HRAKIT5  HSAMOB5  1 8 1.1900 4.0200 26.83000    645
HRAKIT5  HSAMOB5  2 8 1.1900 4.0200 26.83000    645
HRAKIT5  HSTENJ5  1 0 0.7300 2.5600 16.59000    645
HRAKIT5  HSTENJ5  2 0 0.7300 2.5600 16.59000    645
HRAKIT5  HSVARC5  1 0 6.9000 23.580 156.4000    645
HRAKIT5  HTUMBR5  1 0 1.8700 6.4000 42.28000    645
HRAKIT5  HTUMBR5  2 0 1.8700 6.4000 42.28000    645
HRAKIT5  HTUMBR5  3 0 1.8700 6.4000 42.28000    645
HRAKIT5  HZAPRE5  1 0 1.6000 5.4500 36.04000    645
HRASHA5  HTEPLO52 2 0 2.7200 6.9700 36.65000    470
HRASHA5  HTSDUB5  1 0 1.3000 2.9000 18.23000    645
HRESNI5  HSESVE5  1 0 0.7800 2.6600 17.88000    645
HRESNI5  HTETOZ52 1 0 1.0600 3.6100 23.85000    645
HRESNI5  HTETOZ52 2 0 1.0600 3.6100 23.85000    645
HRHEBB5  HVOSTA5  1 0 2.4500 8.3700 55.11000    605
HRHEBB5  XBB_LI51 1 0 0.7400 2.5600 17.19000    605
HROVIN5  HVINCE5  1 0 2.2700 7.8700 53.65000    645
HRUDIN5  HSTON 5  1 0 1.9700 4.4300 27.60000    590
HSAMOB5  HZAPRE5  1 0 1.0900 3.6200 24.12000    645
HSAVIC5  HTETOZ52 1 0 0.5000 2.5000 12.50000    740
HSENJ 5  HVEVRA5  1 0 1.5500 5.1100 34.86000    645
HSESVE5  HZERJA5  1 0 0.7800 2.6600 17.88000    645
HSIJAN5  HTEPLO51 1 0 2.5300 17.690 120.2000    645
HSIJAN5  HTSPO15  1 0 1.2100 4.2500 27.50000    645
HSLATI5  HVIROV5  1 0 3.6900 12.930 84.66000    605
HSLBR15  HSLBR25  1 0 0.5000 1.7600 11.55000    590
HSLBR25  XBR_SL51 1 0 0.4400 1.5300 10.04000    340
HSOPOT5  HTETOZ51 1 0 0.7300 2.5000 16.53000    645
HSTON 5  XNE_ST51 1 0 1.2500 2.7700 18.40000    385
HSUCID5  HVRBOR5  1 0 0.1000 0.5600 304.1300    573
HSUCID5  HVRBOR5  2 0 0.0900 0.5500 298.7800    573
HSUSAK5  HTURNI5  1 0 0.2800 0.9800 606.3300    645
HSVARC5  HVRBOV5  1 0 5.9300 20.420 134.4700    645
HTEJER5  HZABOK5  1 0 3.5800 12.220 80.76000    645
HTEJER5  HZERJA5  1 0 2.6800 9.3700 60.43000    645
HTEPLO21 HTEPLO22 1 2 0.0000 0.0000 0.000000   2000
HTEPLO52 HTSDUB5  1 0 1.3000 2.9100 18.23000    645
HTEPLO52 HTSPO15  1 0 1.8000 13.700 89.13000    645
HTEPLO52 HTUPLJ5  1 0 1.6700 5.8600 37.96000    645
HTESIS21 HTESIS22 1 2 0.0000 0.0000 0.000000   2000
HTESIS22 XPR_SI21 1 8 3.2300 16.850 114.1700    780
HTESIS5  HZELJE5  1 0 0.5500 1.9300 12.65000    645
HTSPO15  HVINCE5  1 0 2.8100 9.8400 63.70000    645
HTUMBR11 HTUMBR12 1 2 0.0000 0.0000 0.000000   2000
HTUMBR11 XTU_KR12 2 0 0.7200 7.5700 87.94000   1920
HTUMBR12 HZERJA11 1 0 1.8300 19.030 211.0600   1920
HTUMBR12 XTU_KR11 1 0 0.7200 7.5700 87.94000   1920
HTUMBR5  HZDENC5  1 0 1.5100 5.1700 34.15000    645
HTURNI5  HZAMET5  1 0 0.1600 0.5700 359.8000    530
HVEGLA5  HVEGLU5  1 0 2.6500 7.0700 58.82000    440
HVEKAT5  HZAGVO5  1 0 2.8800 6.3000 42.83000    590
HVEKOR5  HZADAR5  1 0 5.4900 16.180 177.3900    884
HVELUK5  HVOSTA5  1 0 1.5600 5.3300 35.10000    605
HVINKO5  HVUKOV5  1 0 2.5800 5.7100 37.40000    470
HVINKO5  HZUPAN5  1 0 6.2900 13.900 89.70000    600
HVISOK5  HVRBOR5  1 0 0.1900 1.0400 609.1800    525
HVISOK5  HVRBOR5  2 0 0.1900 1.0400 609.1800    525
HVRATA5  HVRBOV5  1 0 3.6600 12.410 86.23000    555
HVRGOR5  XVR_LJ51 1 0 1.5800 3.3000 20.70000    470
HZADAR5  HZADCE5  1 0 0.0700 0.4200 230.7500    720
HZADAR5  HZADIS5  1 0 1.1300 2.3500 15.29000    440
HZAKUC2  XMO_ZA21 1 0 3.7900 19.790 129.7000    780
HZERJA11 HZERJA12 1 2 0.0000 0.0000 0.000000   2000
HZERJA11 XZE_HE12 1 0 2.5600 26.580 294.7900   1920
HZERJA12 XZE_CI11 1 0 2.7500 29.050 335.8700   1920
HZERJA2  XZE_PO21 1 0 4.3000 25.010 167.2900    780
HZUPAN5  XOR_ZU51 1 0 0.9400 2.0600 13.71000    370
IAAVN121 IAVON12Z A 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IAVON12Z B 8 0.0000 0.3000 0.040000    480 AAVNDIAVON_I
IAAVN121 IBRSN121 1 0 0.1450 1.1110 150.8000    800 AAVNDIBRSNDI
IAAVN121 ICSVN121 1 0 0.1750 1.3620 103.3000    800 AAVNDICSVNDI
IABAV121 IACBV121 1 0 0.0250 0.3000 31.58000    600 ABAVTIACBVDI
IABAV121 ICAKV121 1 0 0.1170 0.8790 5.880000    915 ABAVTICAKV_I
IABAV121 IPTRVA21 1 0 0.1070 0.7830 5.600000    600 ABAVTIPTRVZI
IABKR121 IABDR121 1 0 0.0090 0.3000 0.500000    810 ABKR_IABDRDI
IABKR121 ICANRA21 1 0 2.8260 17.077 115.5400    810 ABKR_ICANRTI
IABKR121 IRRKR121 1 0 2.2670 14.819 132.9800    810 ABKR_IRRKRTI
IACIF111 IMRGF111 1 0 0.7050 10.495 156.3600   1990 ACIFTIMRGFTI
IACIF111 IMRGF111 2 0 0.7050 10.495 156.3600   1990 ACIFTIMRGFTI
IACIF111 IRRSF111 1 0 0.6600 7.3280 89.88000   1600 ACIFTIRRSF_I
IACIF111 ISPET211 1 0 1.8350 27.175 414.8400   1990 ACIFTISPETTI
IACSN121 IFACN121 1 0 0.0010 0.3000 0.080000    480 ACSNDIFACN_I
IACSN121 IFIBN121 1 0 0.0910 0.3910 181.6600    480 ACSNDIFIBN_I
IACSN121 IMADN121 1 0 0.5080 3.4870 24.58000    800 ACSNDIMADNTI
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2610 ADSVTIDOLVTI
IADSV111 IPTOV111 1 0 0.7200 10.838 156.9800   2610 ADSVTIPTOVTI
IAFKR121 IRMNR121 1 0 0.7090 3.6900 23.44000    920 AFKRTIRMNRTI
IAFKR121 ISLUR121 1 0 4.8540 25.293 184.4400    720 AFKRTISLURTI
IAFLR121 IAFKR121 1 0 0.0140 0.3000 0.500000    720 AFLRZIAFKRTI
IAFLR121 IRMNR121 1 0 0.4570 3.3470 23.74000    665 AFLRZIRMNRTI
IALAV121 IBUSVA21 1 0 2.8090 14.721 94.08001    530 ALAVTIBUSVTI
IALAV121 ICLAVA2M 1 0 2.1680 16.368 109.8800    760 ALAVTICLAV_I
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    860 ALAVTIMPIVZI
IALAV121 IMPIV221 2 0 4.7280 34.956 244.3600    920 ALAVTIMPIVZI
IALAV121 IVIMV121 1 0 3.1460 22.992 161.5000    770 ALAVTIVIMVTI
IALIN111 ILAIN111 1 0 0.6890 9.8710 154.6600   2390 ALIN_ILAINTI
IALQV121 IAQAV121 1 0 0.1070 0.5260 8.560000    150 ALQV_IAQAV_I
IALSN111 IALCN111 1 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALCN211 2 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IALCN311 3 0 0.0100 0.3000 0.020000   3150 ALSNTIALCN_I
IALSN111 IFRLN111 1 0 1.9810 28.793 450.6200   2750 ALSNTIFRLNTI
IALSN111 ILAIN111 1 0 0.7670 11.660 170.6000   2750 ALSNTILAINTI
IANRN111 IBSSN111 1 0 3.3400 48.919 766.4200   2560 ANRNTIBSSNTI
IARCF121 IPF2R121 1 0 4.5470 29.051 188.3600   1300 ARCFTIPF2RTI
IARCF121 ISBSFA21 1 0 3.2250 20.853 135.8400    630 ARCFTISBSFTI
IARCFA2Z IARCF121 1 8 0.0010 0.3000 0.000000   9999 ARCFTIARCFTI
IARNN121 IASTN121 1 0 0.2770 2.4660 91.62001    800 ARNNDIASTNDI
IARNN121 ICOAN121 1 0 0.1220 1.1040 72.60000    960 ARNNDICOANDI
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    570 AROVTISMSVTI
IAROVA21 ITRBV121 1 0 0.1690 0.8600 5.880000    730 AROVTITRBVPI
IASGR111 IAPLR111 1 0 0.0200 0.3000 94.82001   1453 ASGR_IAPLR_I
IASTN121 INACN121 1 0 0.1530 1.6680 812.8200   1050 ASTNDINACNDI
IASTN121 IPATN121 1 0 0.8040 6.2690 44.88000    800 ASTNDIPATNTI
IASTN121 IPATN121 2 0 0.3360 3.9090 42.70000    800 ASTNDIPATNTI
IASTN121 IPOZN121 1 0 0.2530 1.8770 12.96000    910 ASTNDIPOZNDI
IAURRA11 IAURR211 1 0 0.0100 0.3000 0.020000   9999 AURRTIAURRTI
IAURRA11 IMOSR111 1 0 0.5520 8.2250 121.3800   2760 AURRTIMOSRTI
IAURRA11 IMOSR111 2 0 0.5520 8.2250 121.3800   2760 AURRTIMOSRTI
IAURRA11 IRMSR111 1 0 1.5820 23.017 354.0000   2760 AURRTIRMSRTI
IAURRA11 ISLUR111 1 0 0.0730 1.0990 15.94000   2760 AURRTISLURTI
IAURRA11 ISLUR111 2 0 0.0730 1.0980 15.92000   2760 AURRTISLURTI
IAURRA11 ITVNR111 1 0 0.1960 2.2400 25.80000   2750 AURRTITVNRPI
IAURRA11 ITVNR112 2 0 0.1960 2.2400 25.80000   2750 AURRTITVNRPI
IAURRA11 ITVNR211 3 0 0.2010 2.2900 26.40000   2750 AURRTITVNRPI
IAURRA11 ITVNR212 4 0 0.2010 2.3000 26.50000   2750 AURRTITVNRPI
IAUZV12Z IAUZV22Z 1 8 0.0000 0.3000 0.000000   9999 AUZV_IAUZV_I
IAUZV22Z IAUKV12Z 1 8 0.0070 0.3000 49.02000   9999 AUZV_IAUKV_I
IAUZV22Z IAUKV12Z 2 8 0.0070 0.3000 49.02000   9999 AUZV_IAUKV_I
IAVAV121 IABEV121 1 0 0.0020 0.3000 0.080000    480 AVAV_IABEV_I
IAVAV121 IAVBV121 1 0 0.0010 0.3000 0.080000    920 AVAV_IAVBV_I
IAVITA21 IVALT121 1 0 1.8940 11.343 85.72001    810 AVITTIVALTTI
IAVITA21 IVLNT121 1 0 0.1380 1.4330 28.68000   1600 AVITTIVLNTTI
IAVNF121 ISPET221 1 0 0.6880 7.4340 96.52000   1163 AVNFTISPETTI
IAVNF121 ISPET22M 2 0 1.7770 10.984 84.66001    630 AVNFTISPETTI
IAVNN111 IBSAN111 1 0 0.8640 12.552 196.8000   2560 AVNN_IBSAN_I
IAVNN111 ISSONA11 1 0 0.7690 11.169 175.1200   2560 AVNN_ISSONTI
IAVRN121 ICTEN121 1 0 0.0370 0.3000 1.920000    920 AVRNDICTENZI
IAVRN121 IFRANA21 1 0 0.6550 4.0900 25.68000    800 AVRNDIFRANTI
IAVRN121 ISMRN121 1 0 0.2260 1.6500 11.74000    910 AVRNDISMRNTI
IBAGM111 ILACM111 1 0 0.3110 4.4690 70.88000   2560 BAGMTILACMTI
IBAGM111 IOSPM111 1 0 0.2190 3.0780 51.76000   2740 BAGMTIOSPMTI
IBAGM111 IPVAM111 1 0 0.7920 11.505 182.7200   2560 BAGMTIPVAMTI
IBAGM111 ITBGM211 1 0 0.4920 7.1270 113.1000   2740 BAGMTITBGMTI
IBAGM121 IMUCM121 1 0 0.2660 2.4410 236.1000    950 BAGMTIMUCM_I
IBAGM122 IMAGMA21 1 0 1.1980 6.0860 74.18001    690 BAGMTIMAGMTI
IBALT121 ITRNT121 1 0 0.6770 5.0020 35.28000    920 BALTTITRNTTI
IBAON111 IBRINA11 1 0 2.1880 30.653 484.6401   1840 BAONTIBRINTI
IBAON111 IPDCN111 1 0 0.2140 3.1060 48.86000   1920 BAONTIPDCNTI
IBARF111 IBASF111 1 0 0.0180 0.3500 3.000000    960 BARFPIBASFTI
IBARF21Z IBASF111 2 8 0.0180 0.3600 3.020000    960 BARFPIBASFTI
IBASF111 ICALF111 1 0 0.6580 10.782 133.1600   1750 BASFTICALFTI
IBASF111 IMRTF111 1 0 0.9060 13.186 207.2600   2060 BASFTIMRTFTI
IBIET121 IRONT121 1 0 1.9830 11.784 238.7800   1370 BIETTIRONTTI
IBISTA21 ICSNT121 1 0 3.2310 17.552 197.1000    960 BISTTICSNTTI
IBISTA21 IERZT121 1 0 2.7670 16.227 173.6800    960 BISTTIERZTTI
IBLNN11Z IBLNN41Z A 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN21Z IBLNN41Z B 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLNN31Z IBLNN41Z C 8 0.0100 0.3000 0.020000   9999 BLNNTIBLNNTI
IBLSNA11 IMGNN111 1 0 0.3530 5.0390 79.10000   2430 BLSN_IMGNN_I
IBLSNA11 ISCDN111 1 0 0.4210 6.0210 94.44001   2430 BLSN_ISCDNTI
IBLVMA21 IKVNMA21 1 0 1.0070 5.2980 34.78000    480 BLVM_IKVNM_I
IBN2N111 IBN3N111 1 0 0.0860 1.1490 82.68001   3008 BN2NTIBN3N_I
IBN2N111 IPREN111 1 0 1.2500 17.903 279.9000   2740 BN2NTIPRENTI
IBN2N111 ISSONA11 1 0 0.6250 8.6850 137.3200   2740 BN2NTISSONTI
IBN3N111 ITOIN111 1 0 0.8340 11.794 215.6200   2886 BN3N_ITOIN_I
IBOAV121 ICIMVA22 1 0 1.1530 6.0070 38.66000    480 BOAVPICIMVPI
IBOVM111 IBAGM111 1 0 0.4100 5.8450 97.08001   2740 BOVMTIBAGMTI
IBOVM111 IBRUM111 1 0 0.2390 3.3930 56.58000   2740 BOVMTIBRUMTI
IBOVM111 IBULM111 1 0 0.6300 7.8850 83.64000   1830 BOVMTIBULMTI
IBOVM111 IOSPM111 1 0 0.2860 4.4660 61.68001   2740 BOVMTIOSPMTI
IBOVM112 ICISM111 1 0 0.3180 4.6450 72.74000   2610 BOVMTICISMTI
IBOVM112 IVERMA11 1 0 0.5720 7.6430 93.90001   1950 BOVMTIVERMTI
IBRAN111 IBRNN11M 1 0 0.0970 1.0510 12.96000   1230 BRAN_IBRNNZI
IBRAN111 IEPBN111 1 0 0.0530 0.6920 869.6000   2550 BRAN_IEPBN_I
IBRINA11 IBRAN111 1 0 0.1950 2.1230 26.08000   1230 BRINTIBRAN_I
IBRINA11 IBRIN311 1 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA11 IBRIN411 2 0 0.0100 0.3000 0.020000   9999 BRINTIBRINTI
IBRINA11 IBSSN111 1 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA11 IBSSN111 2 0 0.1150 1.4760 30.30000   1920 BRINTIBSSNTI
IBRINA11 IEPBN111 1 0 0.1080 1.5110 267.9000   2050 BRINTIEPBN_I
IBRINA11 ITN2N111 1 0 1.0110 14.664 230.6600   1920 BRINTITN2NTI
IBRINA2Z IBRNN12Z 1 8 0.2820 3.0560 39.46000   1220 BRINTIBRNNZI
IBRNN12Z INSCN12Z 1 8 0.0650 0.3000 41.26000    960 BRNNZINSCN_I
IBRSN121 IFAUN121 1 0 0.1080 0.7940 5.580000    480 BRSNDIFAUN_I
IBRSN121 IMADN121 1 0 0.7680 5.2270 37.02000    800 BRSNDIMADNTI
IBRSN121 INOLN121 1 0 0.5430 3.5720 25.06000    800 BRSNDINOLNDI
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2740 BRUMTITZNMTI
IBRUM121 ILAMMA21 1 8 0.9810 4.0590 122.4400    730 BRUMTILAMMDI
IBRUM121 ISSGM121 1 0 0.3530 2.1060 23.68000   1000 BRUMTISSGMDI
IBRUM121 IVEAM12Z 1 8 0.5280 3.0810 71.84000   1370 BRUMTIVEAMTI
IBRUM122 ISGTM121 1 0 0.6910 3.4660 134.8000    690 BRUMTISGTM_I
IBSAN111 IDELN111 1 0 0.7030 10.842 135.0600   2040 BSAN_IDELN_I
IBSCN111 IBSSN111 1 0 0.3190 3.5470 43.20000   1600 BSCNPIBSSNTI
IBSCN211 IBSSN111 2 0 0.3170 3.5190 42.88000   1600 BSCNPIBSSNTI
IBSCN311 IBSSN111 3 0 0.3140 3.4890 42.50000   1600 BSCNPIBSSNTI
IBSCN411 IBSSN111 4 0 0.3150 3.4440 42.02000   1830 BSCNPIBSSNTI
IBSOMA21 ICSSMA21 1 0 3.0090 22.297 155.2400    744 BSOM_ICSSM_I
IBSSN111 IGLNN111 1 0 0.8840 12.788 200.3800   2390 BSSNTIGLNNTI
IBSSN111 IMRANA11 1 0 2.1120 30.929 484.5600   2390 BSSNTIMRANTI
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920000    690 BUIVTIFENV_I
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30001    620 BUIVTIUDNVTI
IBUSVA21 IAQAV121 1 0 0.3400 1.7750 43.72000   1360 BUSVTIAQAV_I
IBUSVA21 IAVRV121 1 0 1.8630 10.124 69.32000    720 BUSVTIAVRV_I
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    720 BUSVTISAEVZI
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    690 BUSVTISAEVZI
IBUSVA21 ISMSV121 1 0 5.7940 29.362 201.1400    545 BUSVTISMSVTI
IBUSVA21 ISMSV121 2 0 5.7870 29.359 201.1800    530 BUSVTISMSVTI
IBUSVA21 IVRBV121 1 0 0.5460 2.7720 18.94000    720 BUSVTIVRBVTI
IBVSV121 IBVZV121 1 0 0.0400 0.3000 2.100000    480 BVSVTIBVZV_I
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58001    535 BVSVTILVSVTI
IBVSV121 IMLAV121 1 0 2.1180 10.952 70.72001    630 BVSVTIMLAVTI
ICAGMA11 ICISM111 1 0 0.3750 5.4810 85.62001   2560 CAGMTICISMTI
ICAGMA11 IMUSM111 1 0 0.6150 8.9940 141.0600   1920 CAGMTIMUSMTI
ICAGV121 ICITV121 1 0 2.5670 13.970 90.00001    530 CAGV_ICITVTI
ICAIN121 IFRANA21 1 0 0.4640 2.8230 19.82000    800 CAINDIFRANTI
ICAIN121 IMADN121 1 0 0.5470 3.3120 23.26000    910 CAINDIMADNTI
ICAKV121 ICARV121 1 0 0.2490 1.8570 18.30000    815 CAKV_ICARVPI
ICAKV121 ISFLV121 1 0 1.9770 9.7430 60.80000    530 CAKV_ISFLVPI
ICALF111 ICSLFA11 1 0 0.2400 3.9760 56.18000   2220 CALFTICSLFTI
ICALF111 ISUVFA11 1 0 2.0000 29.034 454.9200   2220 CALFTISUVFTI
ICALF121 ISBQF121 1 0 4.1470 22.045 159.8000    630 CALFTISBQFTI
ICAMV111 IDOLV111 1 0 0.3440 5.0940 76.68001   2730 CAMVTIDOLVTI
ICAMV111 IDOLV111 2 8 0.0010 0.3000 0.000000   3008 CAMVTIDOLVTI
ICAMV111 IDUSV111 1 0 1.0850 15.843 247.6800   2200 CAMVTIDUSVTI
ICAMV111 IRFXV11Z 1 8 0.0440 0.5000 5.680000   2580 CAMVTIRFXV_I
ICAMV121 IAVEV121 1 0 0.0240 0.3000 1.220000    915 CAMVTIAVEV_I
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    720 CAMVTIDOLVTI
ICAMV121 ISCRV121 1 0 1.2880 9.4530 66.92000    870 CAMVTISCRVTI
ICANRA11 ICANR11Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 ICANR11Z 2 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICANRA11 ICANR311 1 0 1.0000 1.0000 1.000000    960 CANRTICANRTI
ICANRA11 IFNOR111 1 0 0.9860 14.148 222.3000   2388 CANRTIFNORTI
ICANRA11 IRSRRA11 1 0 1.8320 27.058 413.0400   2760 CANRTIRSRRTI
ICANRA21 ICANR12Z 1 8 0.0100 0.3000 0.020000   9999 CANRTICANRTI
ICAOM111 IMLOM111 1 0 0.2290 3.3300 51.44000   1890 CAOMTIMLOM_I
ICAOM111 IMLOM111 2 0 0.2290 3.5470 49.30000   1890 CAOMTIMLOM_I
ICAPN121 IPOPR121 1 0 5.8830 36.656 232.0000    810 CAPNTIPOPRTI
ICAPN121 IPREN121 1 0 1.2770 7.7770 51.98000    910 CAPNTIPRENTI
ICAPN121 ISMRN121 1 0 3.5800 24.095 156.8000    910 CAPNTISMRNTI
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760000    960 CARVPICRCV_I
ICARV121 ICRCV122 1 0 0.0030 0.3000 7.600000    960 CARVPICRCV_I
ICARV121 ISATV121 1 0 0.3200 1.6140 54.02000    690 CARVPISATVTI
ICARV121 ISMSV121 1 0 5.2090 25.752 169.1600    600 CARVPISMSVTI
ICASN121 INADN121 1 0 0.0520 0.4720 240.7400    960 CASNTINADNDI
ICASN121 INALNA21 1 8 0.2320 1.8770 166.3200   1030 CASNTINALNZI
ICASN121 INALNA21 2 8 0.2310 1.8640 166.2200   1030 CASNTINALNZI
ICASN121 ISSEN121 1 0 0.1330 1.1020 526.5400    960 CASNTISSENDI
ICAVV121 ICVAV121 1 0 0.0030 0.3000 0.100000    480 CAVVPICVAVTI
ICCHT121 ICMPTA21 1 0 3.0520 22.126 160.6400    920 CCHTTICMPTTI
ICCHT121 IVDLT121 1 0 1.7780 12.804 111.5000    900 CCHTTIVDLTTI
ICDGM12Z ITAIVA21 1 8 2.9670 15.139 2498.000    570 CDGM_ITAIV_I
ICDLN111 IDELN111 1 0 0.0360 0.5210 8.140000    960 CDLN_IDELN_I
ICEPR111 IVLLRA11 1 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICEPR211 IVLLRA11 2 0 0.0400 0.3000 142.5600   1920 CEPR_IVLLRTI
ICESMA21 IRZNM121 1 0 3.3270 16.330 171.9000    630 CESMZIRZNM_I
ICFOF111 ICAOM111 1 0 1.7100 25.078 392.6600   2560 CFOFTICAOMTI
ICFOF111 ISDMF111 1 0 0.5410 7.9390 124.1600   2560 CFOFTISDMFTI
ICHIT111 IRONT111 1 0 0.3000 2.8050 32.92000   1620 CHITTIRONTTI
ICHPM111 ILACM112 1 0 0.9160 10.587 168.1200   3200 CHPMTILACMTI
ICHPM111 IMLOM111 1 0 0.4390 6.5090 98.86001   2560 CHPMTIMLOM_I
ICHPM111 IMLOM111 2 0 0.4390 6.5090 98.86001   2560 CHPMTIMLOM_I
ICHPM111 ISROM111 1 0 0.3300 4.8340 75.18001   2560 CHPMTISROMTI
ICHRM111 IGORM111 1 0 0.2970 4.2840 67.18001   2560 CHRMTIGORMTI
ICHRM111 ITRVM111 1 0 0.3550 5.1150 80.06000   2560 CHRMTITRVMTI
ICHTT111 ICHIT111 1 0 0.0010 0.3000 0.220000   1920 CHTT_ICHITTI
ICHTT121 IRONT121 1 0 0.2450 2.6080 34.62000   1440 CHTT_IRONTTI
ICHZT121 IQUDT121 1 0 0.9840 3.7070 40.86000    960 CHZTTIQUDTTI
ICHZT121 IVALT121 1 0 2.3230 11.749 85.88000    730 CHZTTIVALTTI
ICICV121 ICIMVA21 1 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICV_ICIMVPI
ICIMVA22 ISMSV121 1 0 1.6410 14.268 105.3000    780 CIMVPISMSVTI
ICINR121 IRMSR121 1 0 0.4610 5.6900 1284.500    790 CINRDIRMSRTI
ICISMB21 ISONM121 1 0 9.0090 46.424 455.6600    680 CISMTISONMTI
ICISMB21 ISONM121 2 0 9.0080 46.416 458.2200    680 CISMTISONMTI
ICITV121 IVIAV121 1 0 0.6270 3.8470 25.68000    720 CITVTIVIAVTI
ICLAVA21 ISAEVA22 1 0 0.1760 0.9140 5.860000    670 CLAV_ISAEVZI
ICLNN111 ITN2N111 1 0 0.8850 12.889 201.5600   2390 CLNN_ITN2NTI
ICLRF121 IAVNF121 1 0 7.4780 48.567 517.1000    678 CLRFTIAVNFTI
ICLRF121 IMARMA21 1 0 1.3570 7.2190 180.5600    960 CLRFTIMARMTI
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.82000    844 CMAM_IOSPMTI
ICMAM121 ISSGM121 1 0 0.1190 1.0960 438.1200    844 CMAM_ISSGMDI
ICMDN12Z IMADN121 1 8 0.4140 2.0850 14.26000    480 CMDN_IMADNTI
ICMPTA21 ICMPT121 1 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI
ICMPTA21 ICMPT122 2 0 0.0100 0.3000 0.020000   2000 CMPTTICMPTTI
ICOAN121 IPATN121 1 0 0.6190 4.6060 94.14001    500 COANDIPATNTI
ICOAN121 ISECN121 1 0 0.3020 2.6580 19.12000    800 COANDISECNDI
ICOLFA11 IFORF111 1 0 1.3310 19.404 301.6000   1990 COLFTIFORFTI
ICOLFA11 IMRTF111 1 0 0.8150 11.899 182.6800   1990 COLFTIMRTFTI
ICOLFA21 IBUSVA21 1 0 10.293 56.369 358.6200    640 COLFTIBUSVTI
ICOLFA21 ISBQF121 1 0 2.1730 11.574 77.22001    630 COLFTISBQFTI
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28001    900 CONVTIFADVTI
ICPNR111 ILATR111 1 0 2.0570 23.700 262.1000   1840 CPNRTILATRTI
ICRDV111 ISNGV111 1 0 1.5150 22.174 339.9200   2600 CRDVTISNGVTI
ICRDV111 IUDOV111 1 0 1.0710 15.599 244.0600   1920 CRDVTIUDOVTI
ICRWM111 IFLEM111 1 0 0.8910 12.939 199.6000   2610 CRWMTIFLEMTI
ICRWM111 IISPM111 1 0 0.1170 1.3170 15.58000   1250 CRWMTIISPM_I
ICS2N121 ICASN121 1 0 0.0720 0.5830 4.220000    960 CS2N_ICASNTI
ICS2N121 ICSVN121 1 0 0.1310 1.3360 352.2400    960 CS2N_ICSVNDI
ICSAMA21 IKVNMA21 1 0 7.2280 38.736 243.1600    650 CSAMTIKVNM_I
ICSAMA21 ITZ2M121 1 0 1.7910 9.5100 61.24000    650 CSAMTITZ2MTI
ICSEM111 ICSSM311 1 0 0.3370 5.1010 74.36001   2560 CSEMTICSSM_I
ICSEM111 ITZNM111 1 0 0.7020 10.417 159.2000   2610 CSEMTITZNMTI
ICSLFA11 IPACF111 1 0 0.1900 3.2480 44.80000   1990 CSLFTIPACFTI
ICSLFA11 ISFLF111 1 0 0.1460 2.1100 37.44000   1990 CSLFTISFLF_I
ICSNT111 ICHIT111 1 0 1.4110 13.278 146.3000   1620 CSNTTICHITTI
ICSNT111 IMGLT111 1 0 0.9690 14.239 223.8800   2000 CSNTTIMGLTTI
ICSNT111 IPIOTA11 1 0 0.8150 9.5910 108.3600   1830 CSNTTIPIOTTI
ICSNT121 IMOATA21 1 0 0.5300 4.9560 434.3800   1310 CSNTTIMOATZI
ICSNT121 IMOATA22 2 0 2.2500 12.879 96.48001    730 CSNTTIMOATZI
ICSNT121 IVIGTA21 1 0 7.8460 39.540 252.1400    894 CSNTTIVIGTTI
ICSRN121 ICASN121 1 0 0.2360 2.0770 34.10000   1250 CSRNDICASNTI
ICSRN121 IFRANA21 1 0 0.1010 0.8810 497.4400    960 CSRNDIFRANTI
ICSSM121 ICSSMA21 1 0 0.0070 0.3000 20.86000    850 CSSM_ICSSM_I
ICSSM311 ICSSM111 1 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSM_ICSSM_I
ICSSMA21 ICSSM221 N 0 0.0070 0.3000 20.86000   1050 CSSM_ICSSM_I
ICSSMA21 INOMMA21 1 0 1.5440 8.9090 314.6200    635 CSSM_INOMM_I
ICSSMA21 INOMMA21 2 0 1.5440 8.9170 319.8600    635 CSSM_INOMM_I
ICSSMA21 ISMIMA21 1 0 2.4760 14.604 102.6200    635 CSSM_ISMIM_I
ICSSMA21 ISMIMA21 2 0 2.4860 14.673 132.7600    635 CSSM_ISMIM_I
ICSVN121 IACSN121 1 0 0.1530 0.9030 575.7400    800 CSVNDIACSNDI
ICTMMA21 IAQAV121 1 0 0.2290 1.3660 30.86000   1020 CTMMZIAQAV_I
ICTNT111 ITIKT111 1 0 1.1990 17.633 273.6200   2610 CTNTTITIKT_I
ICTNT111 IVIGTA11 1 0 0.7020 10.200 161.9400   2000 CTNTTIVIGTTI
ICVAV121 IVELVA21 1 0 1.9380 9.9450 65.12001    630 CVAVTIVELVTI
ICVAV121 IVIAV121 1 0 2.1450 11.171 71.74000    630 CVAVTIVIAVTI
IDALM121 ICISMB21 1 0 3.4850 17.927 171.2400    690 DALMTICISMTI
IDALM121 IDLNM121 2 0 0.0030 0.3000 0.400000    850 DALMTIDLNM_I
IDALM121 IDLNM12M 1 0 0.0030 0.3000 0.400000    850 DALMTIDLNM_I
IDALM121 IVEAM12Z 1 8 0.6790 3.5530 89.16001   1370 DALMTIVEAMTI
IDEAT121 IDELT121 1 0 0.0370 0.3000 1.540000    360 DEATTIDELTZI
IDEAT121 IQUDT121 1 0 0.7160 2.8910 34.20000    960 DEATTIQUDTTI
IDEAT121 IVLNT121 1 0 0.9470 3.9160 44.96000    810 DEATTIVLNTTI
IDELN111 IFOGNA11 1 0 0.6730 9.7030 166.1800   2750 DELN_IFOGNTI
IDGNN121 INACN121 1 0 0.0940 0.7510 542.8800   1050 DGNNDINACNDI
IDGNN121 INALNA21 1 0 0.0160 0.3000 103.6200   1232 DGNNDINALNZI
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000    850 DLNM_IDMNM_I
IDOLV111 IFSNV111 1 0 0.4060 3.9780 46.20000   1600 DOLVTIFSNVPI
IDOLV111 IPTOV111 1 0 1.4690 21.923 318.4400   2610 DOLVTIPTOVTI
IDOLV111 IVEZV111 1 0 0.3630 5.4210 78.94001   2910 DOLVTIVEZVTI
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2650 DOLVTIVEZVTI
IDOLV121 IFSNV121 1 0 0.4240 4.1010 46.90000    960 DOLVTIFSNVPI
IDOLV121 ISCRV121 1 0 1.9490 10.765 72.82000    590 DOLVTISCRVTI
IDOLV121 IVILV121 1 0 0.6400 4.6660 33.36000    760 DOLVTIVILVTI
IDUSV111 IDUSVA1Z 1 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV111 IDUSVA1Z 2 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV111 INGRV111 1 0 0.6180 9.0610 141.5400   2910 DUSVTINGRVTI
IDUSV111 ISNGV111 1 0 0.7530 11.127 167.5600   2190 DUSVTISNGVTI
IDUSV121 ICAGV121 1 0 1.2900 11.404 80.94001    810 DUSVTICAGV_I
IDUSV121 IDUSVA2Z 3 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV121 IDUSVA2Z 4 8 0.0010 0.3000 0.000000   9999 DUSVTIDUSVTI
IDUSV121 ISAEVA21 1 8 2.0430 17.945 129.1800    810 DUSVTISAEVZI
IDUSV121 IVIMV121 1 0 2.1530 10.987 73.04001    610 DUSVTIVIMVTI
IECHNA11 IGLNN111 1 0 0.7880 11.216 176.4400   2750 ECHN_IGLNNTI
IECHNA11 ITN2N111 1 0 0.7720 11.185 175.4800   2750 ECHN_ITN2NTI
IECRF111 IRACF111 1 0 0.1180 1.2500 67.38000   1600 ECRFZIRACFTI
IEDOM211 IEDOM111 1 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 IEDOM112 2 0 0.0170 0.3000 58.12000   1372 EDOMPIEDOMPI
IEDOM211 ISFIM111 1 0 0.2590 4.4430 57.56000   2560 EDOMPISFIMTI
IEDOM211 ISFIM111 2 0 0.2620 4.4840 58.22000   2560 EDOMPISFIMTI
IERCN121 ISSEN121 1 0 0.2120 1.8600 13.46000    960 ERCNDISSENDI
IERCN121 ITONN121 1 0 0.8160 7.1380 51.66000    800 ERCNDITONNDI
IERZT121 IERZTA2Z 1 8 0.0100 0.3000 0.020000   9999 ERZTTIERZTTI
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IITCT121 2 8 0.0600 0.3000 63.00000    420 ERZTTIITCT_I
IERZT121 IMORTA21 1 0 1.0540 4.2430 27.18000    920 ERZTTIMORTTI
IERZT121 IVIGTA21 1 0 2.0320 13.011 200.3800    920 ERZTTIVIGTTI
IETQT111 IETQTA1Z 1 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI
IETQT111 IETQTA1Z 2 8 0.0100 0.3000 0.020000   5000 ETQTTIETQTTI
IETQT111 IMGLT111 1 0 0.8870 16.195 169.4000   2000 ETQTTIMGLTTI
IETQT111 IMGLT111 2 0 0.9200 16.828 176.2800   2000 ETQTTIMGLTTI
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    800 FADVTISOVVTI
IFENF111 IEFEF111 1 0 0.0200 0.3000 210.5800   2000 FENFTIEFEF_I
IFENF111 IFENFA1Z 1 8 0.0100 0.3000 0.020000   2000 FENFTIFENFTI
IFENF111 IFENFA1Z 2 8 0.0100 0.3000 0.020000   2000 FENFTIFENFTI
IFENF111 IOSTM111 1 0 0.7860 11.546 180.4400   2560 FENFTIOSTMTI
IFERF111 IFENF111 1 0 0.1770 2.5810 40.38000   2560 FERFTIFENFTI
IFERF111 IRACF111 1 0 1.1030 16.190 253.4800   1840 FERFTIRACFTI
IFGPN112 ITOIN111 1 0 0.5650 8.4190 127.3800   2450 FGPN_ITOIN_I
IFLEM111 IMNTMA11 1 0 1.2800 18.770 294.0200   2560 FLEMTIMNTMTI
IFLEM111 INAVM111 1 0 0.4950 5.7150 64.96000   1740 FLEMTINAVMTI
IFLEM111 ITRVM111 1 0 0.1950 2.8430 43.42000   2560 FLEMTITRVMTI
IFMIT121 ISANT121 1 0 0.1610 0.8130 5.560000    600 FMITZISANTTI
IFNOR211 IFNOR111 1 0 0.0010 0.3000 0.000000   3008 FNORTIFNORTI
IFNORA1Z IFNOR111 1 8 0.0100 0.3000 0.020000   9999 FNORTIFNORTI
IFNORA1Z IFNOR111 2 8 0.0100 0.3000 0.020000   9999 FNORTIFNORTI
IFNORB1Z IFNORA1Z 3 8 0.0100 0.3000 0.020000   3840 FNORTIFNORTI
IFOGNA11 IFGPN111 1 0 0.0100 0.3000 0.020000   3296 FOGNTIFGPN_I
IFOGNA11 IFOGN111 1 0 0.0010 0.3000 0.000000    960 FOGNTIFOGNTI
IFOGNA11 IPDCN111 1 0 2.1220 30.777 484.1401   1920 FOGNTIPDCNTI
IFOGNA11 ISEVN111 1 0 0.3100 4.5290 70.66001   2409 FOGNTISEVNTI
IFORF111 IFNOR111 1 0 1.7620 25.954 405.4400   2200 FORFTIFNORTI
IFORF111 IPTOV111 1 8 1.9310 28.805 428.4400   2600 FORFTIPTOVTI
IFORF111 IRACF111 1 0 0.5020 7.3770 112.8800   2330 FORFTIRACFTI
IFORF111 IRACF111 2 0 0.3420 5.0100 78.18001   2330 FORFTIRACFTI
IFORF111 ISMVF111 1 0 0.8760 12.786 202.2200   2220 FORFTISMVFTI
IFRANA21 IMADN121 1 0 0.8970 5.2960 37.10000    810 FRANTIMADNTI
IFRANA21 ISMRN121 1 0 1.4400 5.8640 36.80000    890 FRANTISMRNTI
IFRANA21 ISNTN121 1 0 0.2260 1.9810 14.22000    960 FRANTISNTNDI
IFRLN111 IMDAN111 1 0 0.2230 3.4700 47.94000   2750 FRLNTIMDAN_I
IFRLN111 IRIZN111 1 0 1.2430 17.962 281.1800   2750 FRLNTIRIZNTI
IGADMA21 IGADM12Z 1 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGADMA21 IGADM12Z 2 8 0.1000 0.3000 0.100000   4000 GADM_IGADM_I
IGADMA21 IOVMMA21 1 0 0.1060 1.0030 326.0400   1200 GADM_IOVMM_I
IGADMA22 IMRLM121 1 0 0.0600 0.5700 207.5000   1000 GADM_IMRLM_I
IGALR121 IVLVR121 7 0 0.0160 0.3000 84.30001    360 GALRPIVLVRTI
IGALR221 IVLVR121 8 0 0.0150 0.3000 84.60001    360 GALRPIVLVRTI
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    690 GARMTINAVMTI
IGARM121 ISMSV121 1 0 4.3100 21.838 149.1000    630 GARMTISMSVTI
IGASN111 ICPNR111 1 0 1.2490 14.169 157.7800   1840 GASNTICPNRTI
IGASN111 ILATR111 1 0 2.0200 28.910 445.5000   1920 GASNTILATRTI
IGASN111 IPATN111 1 0 1.2120 14.151 155.5200   1830 GASNTIPATNTI
IGASN111 IPREN111 1 0 0.5590 7.9640 126.0200   2740 GASNTIPRENTI
IGASN111 ISPNN111 1 0 0.5220 7.4310 116.4400   2740 GASNTISPNNTI
IGASN211 IGASN111 1 0 0.0000 0.3000 0.000000    960 GASNTIGASNTI
IGDAM121 IBLVMA21 1 0 0.2770 1.4350 9.280000    480 GDAM_IBLVM_I
IGLAV121 ICBEV121 1 0 1.3050 6.8640 42.80000    720 GLAV_ICBEV_I
IGLAV121 IGLOV121 1 0 1.0600 5.5770 34.78000    720 GLAV_IGLOV_I
IGLAV121 ILK2V121 1 0 0.0580 0.3000 1.980000    720 GLAV_ILK2V_I
IGLNN111 IGLNN411 1 0 0.0100 0.3000 0.020000    999 GLNNTIGLNNTI
IGLNN111 IGLNN511 2 0 0.0100 0.3000 0.020000   2000 GLNNTIGLNNTI
IGLOV121 IKPRM121 1 0 2.5990 14.558 90.02000    640 GLOV_IKPRM_I
IGLZV121 IGLOV121 1 0 0.0010 0.3000 0.000000    480 GLZV_IGLOV_I
IGNZN111 IMRANA11 1 0 0.9860 14.092 221.2200   2560 GNZN_IMRANTI
IGORM111 IPNCM111 1 0 0.5920 8.9330 131.0800   2560 GORMTIPNCMTI
IGORM111 IVERMA11 1 0 0.6990 9.3290 114.7600   1950 GORMTIVERMTI
IGRAN121 IMCON121 1 0 1.2090 12.950 170.9400    960 GRANDIMCONTI
IGRAN121 ITONN121 1 0 0.1370 1.4660 105.8000    800 GRANDITONNDI
IGRGN111 IALIN111 1 0 0.5850 8.4820 133.1000   2390 GRGN_IALIN_I
IGRGN111 IMRANA11 1 0 0.8860 12.670 198.9800   2390 GRGN_IMRANTI
IGRSMA21 IGRTM121 1 0 0.0470 0.3380 2.260000    635 GRSM_IGRTM_I
IGRSMA21 IPDMMA21 1 0 1.7080 11.142 78.62001    635 GRSM_IPDMM_I
IGRSMA21 ISMIMA21 1 0 10.511 62.306 435.3800    635 GRSM_ISMIM_I
IGRUTA21 IGERT121 1 0 0.0380 0.3360 168.2600    880 GRUTTIGERT_I
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 46.56000    730 GRUTTIMOATZI
IGRUTA21 ISANT121 1 0 0.3500 2.1430 21.16000    810 GRUTTISANTTI
IGSSR111 IGSCR111 1 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR111 IGSCR211 2 0 0.0100 0.3000 0.020000    920 GSSRTIGSCR_I
IGSSR111 IGSSRA1Z 1 8 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IGSSR111 ILARR111 1 0 0.8690 12.544 195.9600   2640 GSSRTILARRTI
IGSSR111 IVLKR111 1 8 0.6330 9.1400 562.1000   2290 GSSRTIVLKR_I
IGSSRA1Z IGSSR111 1 8 0.0100 0.3000 0.020000    999 GSSRTIGSSRTI
IISEN121 ITSMN321 V 0 0.0120 0.3000 64.82000    790 ISENZITSMNTI
IISEN12M ITSMN221 B 0 0.0130 0.3000 69.00001    790 ISENZITSMNTI
IITNT121 IVIGTA21 1 0 1.1330 5.6900 38.62000    240 ITNTDIVIGTTI
IKPRM121 IPDMMA2M 1 0 0.0370 0.3000 1.280000    635 KPRM_IPDMM_I
IKPRM121 IVTIM121 1 0 3.0600 16.784 584.2200    630 KPRM_IVTIM_I
IKSEMA21 ICSAMA21 C 0 1.5970 8.0600 55.22000    650 KSEM_ICSAMTI
IKSEMA21 ICSAMA21 D 0 1.5970 8.0600 55.22000    630 KSEM_ICSAMTI
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   2740 LACMTITNOTTI
ILACM112 ITNOT111 2 0 1.7510 25.670 395.2800   2740 LACMTITNOTTI
ILAIN111 IMCON111 1 8 2.2540 33.072 502.6000   2220 LAINTIMCONTI
ILAIN111 IMCON111 2 0 2.2640 33.111 503.3200   2220 LAINTIMCONTI
ILAIN111 IROSN111 1 0 1.3780 19.998 313.1000   2110 LAINTIROSNTI
ILAIN111 IROSN111 2 0 1.3950 20.156 316.2800   2430 LAINTIROSNTI
ILAIN12Z ITUSN121 1 8 8.7150 52.014 369.4800    700 LAINTITUSNTI
ILAMMA21 ICSIM12Z 1 8 0.0040 0.3000 0.240000   1000 LAMMDICSIM_I
ILAMMA21 IPVNMA21 1 0 0.0940 0.9390 549.2801    950 LAMMDIPVNMDI
ILANV121 IRATV121 1 0 0.0410 0.3000 2.120000    870 LANVTIRATVTI
ILANV121 ISATV121 1 0 2.0890 10.529 80.78000    590 LANVTISATVTI
ILANV121 ISIZV121 1 0 0.1060 0.6870 342.8000    960 LANVTISIZV_I
ILANV121 ISMSV121 1 0 6.2410 31.800 214.5200    610 LANVTISMSVTI
ILARR111 IRLLR111 1 0 0.2210 3.2290 50.56000   2688 LARRTIRLLR_I
ILATR111 IAPLR111 1 0 0.5900 6.5500 79.96000   1840 LATRTIAPLR_I
ILATR111 ILATR211 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR111 ILATR311 1 0 0.0100 0.3000 0.020000   2000 LATRTILATRTI
ILATR111 ILATR41Z 2 8 0.0100 0.3000 0.020000    400 LATRTILATRTI
ILATR111 IRMSR111 1 0 0.8050 11.796 181.3800   2760 LATRTIRMSRTI
ILATR111 IVLMRA11 1 0 1.0800 12.640 138.0000   1840 LATRTIVLMRTI
ILCZMA11 ICHPM111 1 0 0.1240 1.8140 28.18000   2388 LCZMTICHPMTI
ILCZMA11 ICHPM111 2 0 0.1260 1.8290 28.78000   2388 LCZMTICHPMTI
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMTILCSMPI
ILCZMA11 ILCSM211 2 0 0.0500 0.5690 6.460000    960 LCZMTILCSMPI
ILCZMA11 ILCSM311 3 0 0.0420 0.5010 5.400000    960 LCZMTILCSMPI
ILCZMA11 ILCSM411 4 0 0.0420 0.5000 5.380000    960 LCZMTILCSMPI
ILCZMA11 ILCZM11Z 1 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILCZMA11 ILCZM11Z 2 8 0.0010 0.3000 0.000000   9999 LCZMTILCZMTI
ILEYTA11 IAEPT111 1 0 0.1620 1.7590 88.06001    960 LEYTTIAEPT_I
ILEYTA11 IPIOTA11 1 0 0.9880 14.500 225.6800   2300 LEYTTIPIOTTI
ILEYTA11 IRONT111 1 0 0.3890 5.6890 88.58001   2300 LEYTTIRONTTI
ILEYTA21 IRONT121 1 0 0.5690 5.0780 61.84000   1530 LEYTTIRONTTI
ILEYTA21 ISTUT121 1 0 0.5690 3.0920 296.6000   1130 LEYTTISTUTTI
ILEYTA21 ITONT121 1 0 0.5650 4.9350 123.1400   1620 LEYTTITONT_I
ILEYTA21 IVALT121 1 0 7.8950 39.831 282.0200    730 LEYTTIVALTTI
ILNTM111 INAVM111 1 0 0.5430 7.9170 124.4200   2560 LNTMTINAVMTI
ILNTM111 INGRV111 1 0 0.6690 9.7260 152.5000   2830 LNTMTINGRVTI
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    670 LVSVTISFLVPI
ILVSV121 ITNSVA21 1 0 0.8350 6.0800 43.16000    870 LVSVTITNSVTI
ILZDMA21 ICMOM121 1 0 0.4080 2.5230 16.18000    480 LZDMPICMOM_I
ILZDMA21 ISONM121 1 0 0.9710 4.9550 33.34000    730 LZDMPISONMTI
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATZIMATTDI
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66001    810 MACV_IAZTV_I
IMACVA21 IS52V121 1 0 0.3630 2.6550 19.08000    915 MACV_IS52VZI
IMACVA21 IS5AV121 1 0 0.2980 2.1860 15.62000    915 MACV_IS5AVZI
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    800 MACV_ISCRVTI
IMACVA21 IVILV121 1 0 0.0900 0.6470 4.720000    910 MACV_IVILVTI
IMACVA22 IDOLV121 1 0 1.0170 7.4570 52.92000    750 MACV_IDOLVTI
IMACVA22 IST1VA21 1 0 0.0960 0.8210 6.020000    915 MACV_IST1V_I
IMADN121 IFAUN121 1 0 0.5410 3.9920 28.04000    480 MADNTIFAUN_I
IMADN121 ISSONA21 1 0 0.0410 0.4370 5.700000   1830 MADNTISSONTI
IMADN121 ISSONB21 2 0 0.0410 0.4380 5.720000   1830 MADNTISSONTI
IMAGMA21 IMAGM12Z 1 8 0.1000 0.3000 0.100000    800 MAGMTIMAGMTI
IMAGMA21 IMAGM12Z 2 8 0.1000 0.3000 0.100000    800 MAGMTIMAGMTI
IMAGMA21 INOST121 1 0 0.6570 7.0740 91.86001   1250 MAGMTINOSTTI
IMAGMA21 IPLLTA21 1 0 3.5110 18.575 459.4400   1080 MAGMTIPLLTTI
IMARMA21 ICTMMA21 1 0 1.2260 6.5290 160.5200   1360 MARMTICTMMZI
IMCON111 IMCONA1Z 1 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON111 IMCONA1Z 2 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON111 ISSONA11 1 0 1.3430 19.190 301.5600   2210 MCONTISSONTI
IMCON121 IMCONA2Z 1 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON121 IMCONA2Z 2 8 0.0100 0.3000 0.020000    999 MCONTIMCONTI
IMCON121 ISALN121 1 0 0.6170 6.5780 87.76001   1220 MCONTISALNDI
IMCON121 ISALN121 2 0 1.6540 10.208 71.38000    700 MCONTISALNDI
IMCON121 ITUSN121 1 0 0.4270 2.7020 19.00000    760 MCONTITUSNTI
IMDAN111 IMDAN21Z 1 8 0.0010 0.3000 0.000000   3008 MDAN_IMDAN_I
IMDAN111 IMDAN311 2 0 0.0010 0.3000 0.000000   3008 MDAN_IMDAN_I
IMDAN111 IRIZN211 1 0 1.2130 17.643 276.6200   2430 MDAN_IRIZNTI
IMDGN111 IPDCN111 1 0 0.0770 1.4780 266.3000   1423 MDGN_IPDCNTI
IMDTN12Z IMADN121 2 8 0.0060 0.3000 2.800000    640 MDTNPIMADNTI
IMDTN22Z IMADN121 1 8 0.0060 0.3000 2.800000    960 MDTNPIMADNTI
IMFTV11Z IRDPVA11 1 8 0.3520 3.9570 47.10000   1740 MFTVPIRDPVTI
IMFTV121 IPDRV121 1 0 1.5920 11.640 324.1000    800 MFTVPIPDRVTI
IMFTV121 IRDPVA21 1 0 0.8090 5.8170 42.94000    716 MFTVPIRDPVTI
IMGLT111 IPIOTA11 1 0 1.2010 17.567 272.8400   2000 MGLTTIPIOTTI
IMGLT111 IVDLT111 1 0 1.1880 19.731 241.9600   2000 MGLTTIVDLTTI
IMGNN111 IMDAN111 1 0 0.3740 5.4420 85.32001   2430 MGNN_IMDAN_I
IMGNN111 ISCRN111 1 0 0.2690 3.9280 61.41999   2430 MGNN_ISCRN_I
IMGNNA1Z IMGNN111 A 8 0.0100 0.3000 0.020000    999 MGNN_IMGNN_I
IMGNNA1Z IMGNN111 B 8 0.0100 0.3000 0.020000    999 MGNN_IMGNN_I
IMLAV121 IMOIV121 1 0 0.0750 0.3870 2.500000    240 MLAVTIMOIVPI
IMLAV121 IVELVA21 1 0 1.1480 5.8800 38.36000    630 MLAVTIVELVTI
IMLFNA11 IBSAN111 1 0 0.7310 10.556 165.6400   2560 MLFN_IBSAN_I
IMLFNA11 IGNZN111 1 0 0.9500 13.778 215.9600   2560 MLFN_IGNZN_I
IMLOM111 ICRWM111 1 0 0.3120 4.6470 70.16001   1890 MLOM_ICRWMTI
IMLOM111 ISROM111 1 0 0.1930 2.8640 43.74000   1890 MLOM_ISROMTI
IMNFN111 IANRN111 1 0 0.9400 13.599 213.1400   2560 MNFN_IANRNTI
IMNFN111 IFOGNA11 1 0 0.3830 5.4610 85.78001   2560 MNFN_IFOGNTI
IMNVR121 IRRKR121 1 0 2.0670 15.408 105.5800    810 MNVRTIRRKRTI
IMNVR121 IVLLRA21 1 0 2.2300 16.439 115.6400   1086 MNVRTIVLLRTI
IMOAT12Z IMOAT32Z 6 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT42Z 3 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT52Z 5 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT62Z 4 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT72Z 8 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOAT82Z 7 8 0.1000 0.3000 0.100000    100 MOATZIMOATZI
IMOAT12Z IMOATA21 1 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOAT12Z 2 8 0.1000 0.3000 0.100000   1000 MOATZIMOATZI
IMOATA21 IMOCT122 1 0 0.0040 0.3000 13.46000    720 MOATZIMOCTDI
IMOATA21 ISTUT121 1 0 0.9860 6.5890 580.6200   1600 MOATZISTUTTI
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.78000    720 MOATZIMOCTDI
IMOATA22 ISANT122 1 0 0.3570 2.7910 29.12000    810 MOATZISANTTI
IMONR12Z IMNVR121 1 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR22Z IMNVR121 2 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMONR32Z IMNVR121 3 8 0.1000 0.3000 0.200000    225 MONRPIMNVRTI
IMORTA21 IMORT12Z 1 8 0.0100 0.3000 0.020000   2000 MORTTIMORTTI
IMORTA21 IMORT12Z 2 8 0.0100 0.3000 0.020000   2000 MORTTIMORTTI
IMORTA21 ISAVT121 1 0 1.2880 13.650 186.1600   1600 MORTTISAVTTI
IMORTA21 ISCOT121 1 0 2.5480 13.454 134.7200    956 MORTTISCOTTI
IMORTA21 IVIGTA21 1 0 0.6940 9.9010 120.4800   1200 MORTTIVIGTTI
IMOSR111 IMLTR411 4 0 0.1180 1.7280 25.42000   2000 MOSRTIMLTRPI
IMOSR111 IMOSR21Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1Z 1 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IMOSRA1Z 2 8 0.0100 0.3000 0.020000   9999 MOSRTIMOSRTI
IMOSR111 IVLMRA11 1 0 2.6380 39.605 582.5400   2760 MOSRTIVLMRTI
IMOSR111 IVLMRA11 2 0 2.6360 39.603 582.4200   2760 MOSRTIVLMRTI
IMOSR112 IMLTR11Z 1 0 0.1160 1.7370 25.50000   2760 MOSRTIMLTRPI
IMOSR112 IMLTR211 2 0 0.1160 1.7510 25.60000   2760 MOSRTIMLTRPI
IMOSR112 IMLTR31Z 3 0 0.1180 1.7280 25.42000   2760 MOSRTIMLTRPI
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVZIBZEV_I
IMPIV121 ICBEV121 1 0 2.5390 16.143 102.7800    640 MPIVZICBEV_I
IMRANA11 ICLNN111 1 0 0.3310 4.7420 74.34000   2390 MRANTICLNN_I
IMRANA11 IMRAN211 1 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRANA11 IMRAN311 2 0 0.0100 0.3000 0.020000   3008 MRANTIMRANTI
IMRCM111 IMUSM111 1 0 0.7840 11.370 180.4800   2560 MRCMTIMUSMTI
IMRCM111 ITBGM211 1 0 0.5200 7.5330 119.9200   2610 MRCMTITBGMTI
IMRGF111 ICALF111 1 0 0.8480 12.265 190.9200   1990 MRGFTICALFTI
IMRGF111 IPACF111 1 0 0.5860 8.4610 132.1000   2220 MRGFTIPACFTI
IMRGF111 ISPET211 1 0 1.6360 23.883 375.1400   1990 MRGFTISPETTI
IMRLM121 IPVNMA21 1 0 0.0270 0.3000 83.38000    960 MRLM_IPVNMDI
IMRTF111 ISDMF111 1 0 0.4620 6.6370 103.3200   1990 MRTFTISDMFTI
IMRTF111 ISERM111 1 0 1.1550 16.682 263.6800   2560 MRTFTISERMTI
IMTJT121 ICHZT121 1 0 0.7280 3.6790 25.64000    730 MTJTTICHZTTI
IMTJT121 ILEYTA21 1 0 5.2320 26.370 184.0600    730 MTJTTILEYTTI
IMTVM111 IMNTMA11 1 0 0.0870 0.8660 482.3200   1920 MTVM_IMNTMTI
IMTVM121 ISAEVA21 1 0 1.5960 14.074 100.1000    760 MTVM_ISAEVZI
IMTVM211 IMTVM111 1 0 0.0080 0.3000 34.12000    805 MTVM_IMTVM_I
IMTVM311 IMTVM111 2 0 0.0100 0.3000 43.06000    805 MTVM_IMTVM_I
IMUCM121 IPTVMA21 1 0 0.3360 0.9550 572.5801    800 MUCM_IPTVMDI
INADN121 INALNA21 1 0 0.0490 0.5160 358.8200    820 NADNDINALNZI
INADN121 IPGRN121 1 0 0.0980 0.3000 154.0800    830 NADNDIPGRNDI
INALN121 INALNA21 1 0 0.0100 0.3000 0.020000   1920 NALNZINALNZI
INATV121 INTAV121 1 0 0.1110 0.5670 3.780000    600 NATVZINTAVZI
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96001    600 NATVZIPTRVZI
INAVM111 ISFIM111 1 0 1.0020 16.047 216.5800   2360 NAVMTISFIMTI
INAVM121 ICIMVA21 1 0 2.2340 19.765 140.1600    685 NAVMTICIMVPI
INAVM121 ITRBV121 1 0 5.6050 28.296 196.3200    537 NAVMTITRBVPI
INOCN121 ISALN121 1 0 0.8570 5.6690 38.56000   1250 NOCNDISALNDI
INOCN121 ISVLN121 1 0 0.4590 3.0210 20.68000   1250 NOCNDISVLNDI
INOLN121 ISVLN121 1 0 1.3380 8.0740 56.64000    800 NOLNDISVLNDI
INOMMA21 IBRUM121 1 0 0.3810 2.1400 147.0600    733 NOMM_IBRUMTI
INOMMA21 IMRLM121 1 0 0.1200 1.1380 416.8800   1000 NOMM_IMRLM_I
INOMMA21 ISSGM121 1 0 0.0580 0.3800 40.06000    855 NOMM_ISSGMDI
INOST121 INOSTA2Z 1 8 0.0100 0.3000 0.020000   2000 NOSTTINOSTTI
INOST121 IVCIT121 1 0 0.5740 5.7250 86.94001   1600 NOSTTIVCITTI
INOVT121 IITNT121 1 0 0.1290 0.6500 4.480000    240 NOVTDIITNTDI
INOXRA21 IRMNR121 1 0 0.8690 4.5210 28.98000    800 NOXRZIRMNRTI
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    600 NTAVZIP41V_I
INTAV121 IP4BV121 1 0 0.0330 0.3000 1.080000    600 NTAVZIP4BV_I
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    900 ODZVTICONVTI
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000    920 ODZVTISLGVTI
IOSCM211 IOSTM111 2 0 0.0110 0.3000 1.820000   1920 OSCM_IOSTMTI
IOSCM411 IOSTM111 3 0 0.0100 0.3000 1.920000   2300 OSCM_IOSTMTI
IOSPM121 IMUCM121 1 0 0.1420 0.9060 397.2600    855 OSPMTIMUCM_I
IOSTM111 IDUSV111 1 0 0.7400 10.820 169.3000   2560 OSTMTIDUSVTI
IOSTM111 IMNTMA11 1 0 0.4780 6.9570 110.4200   2560 OSTMTIMNTMTI
IOSTM111 IOSCM111 1 0 0.0110 0.3000 1.820000    960 OSTMTIOSCM_I
IOSTM111 ISERM111 1 0 0.2360 3.4410 53.88000   2740 OSTMTISERMTI
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMM_IBAGMTI
IP41V121 IRATV121 1 0 0.0120 0.3000 0.400000    600 P41V_IRATVTI
IPACF111 ISUVFA11 1 0 1.7430 25.431 398.6400   2220 PACFTISUVFTI
IPATN111 ISSONA11 1 0 0.6950 9.9690 157.8600   2740 PATNTISSONTI
IPATN121 IPOZN122 1 0 0.5240 3.8520 27.08000    800 PATNTIPOZNDI
IPATN121 ISNTN121 1 0 0.8320 6.5060 46.60000    960 PATNTISNTNDI
IPBNF11Z ISUVFA11 2 8 0.4280 4.6780 57.22000   1600 PBNFPISUVFTI
IPBNF21Z ISUVFA11 1 8 0.4270 4.6760 57.20000   1600 PBNFPISUVFTI
IPCOF111 IRACF111 1 0 0.2310 3.4980 51.08000   1840 PCOFTIRACFTI
IPDAR121 ISPAR121 1 0 0.0800 0.9530 571.9200   1000 PDARDISPARDI
IPDAR121 ITIBR121 1 0 0.0510 0.7560 97.96001   1000 PDARDITIBRDI
IPDMM12Z IPDMM32Z 5 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM12Z IPDMM42Z 6 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM12Z IPDMM72Z 1 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM12Z IPDMM82Z 2 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM12Z IPDMM92Z 3 8 0.0010 0.3000 0.000000   9999 PDMM_IPDMM_I
IPDMM12Z IPDMMA21 7 8 0.0100 0.3000 0.020000    960 PDMM_IPDMM_I
IPDMMA21 IPDMM12Z 1 8 0.0100 0.3000 0.020000   2000 PDMM_IPDMM_I
IPDMMA21 ISMIMA21 1 0 12.070 72.561 507.8200    635 PDMM_ISMIM_I
IPELT121 IMAAT121 1 0 0.0210 0.3000 57.76000   1000 PELT_IMAATZI
IPELT121 IMATT121 1 0 0.0180 0.3000 62.70000   1000 PELT_IMATTDI
IPELT121 IPIATA21 2 0 0.4400 2.4120 128.8800    730 PELT_IPIATTI
IPELT121 ITOWT121 1 0 0.0920 0.8810 384.5200    910 PELT_ITOWTDI
IPELT122 IPIATA21 1 0 0.2860 1.6750 410.0000    730 PELT_IPIATTI
IPELT122 IPLTT121 1 0 0.0840 0.7600 352.1000   1000 PELT_IPLTT_I
IPF2R121 IPFNR121 1 0 0.1000 0.3000 0.280000   1600 PF2RTIPFNRPI
IPF2R121 IVLVR121 1 0 4.5960 28.768 181.6200    700 PF2RTIVLVRTI
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPGNM111 IROXM111 2 0 0.1210 1.4070 538.1401   1680 PGNMTIROXMTI
IPIATA21 IGRUTA21 1 8 0.1900 1.6120 191.0800    975 PIATTIGRUTTI
IPIATA21 IPIOTA21 1 0 1.6110 9.0590 99.38000   1200 PIATTIPIOTTI
IPIATA21 IROATA21 1 0 3.1710 19.256 134.2800    800 PIATTIROATZI
IPIATA21 ITONT121 1 0 0.1460 1.3000 31.64000   1620 PIATTITONT_I
IPIOTA11 IFRIT31Z 1 8 0.0100 0.3000 0.020000   1920 PIOTTIFRIT_I
IPIOTA11 IFRIT411 2 0 0.0100 0.3000 0.020000   1920 PIOTTIFRIT_I
IPIOTA11 IVNST111 1 0 1.2440 14.324 160.9800   2758 PIOTTIVNSTTI
IPIOTA21 ISANT121 1 0 0.6200 4.2520 63.56000   1250 PIOTTISANTTI
IPISF111 IPACF111 1 0 1.1630 16.903 265.1400   2290 PISFTIPACFTI
IPISF111 IRMNR111 1 0 3.9510 59.409 920.7801   2190 PISFTIRMNRTI
IPLLTA21 IVRPTA21 1 0 1.1040 5.8720 123.5600    920 PLLTTIVRPTTI
IPLNV111 IRDPVA11 1 0 0.4900 7.2620 110.4000   2190 PLNVTIRDPVTI
IPLNV111 ISLGV111 1 0 1.2650 18.608 287.4600   2120 PLNVTISLGVTI
IPLNV111 ITRSV111 1 0 0.1170 1.6460 25.66000   1650 PLNVTITRSV_I
IPLNV111 IUDOV111 1 0 0.6450 7.6000 151.5400   2370 PLNVTIUDOVTI
IPLTT121 ITOST121 1 0 0.0980 0.7380 319.0800   1000 PLTT_ITOSTDI
IPMLV421 IST4V121 6 0 0.0120 0.3000 42.72000   1891 PMLV_IST4V_I
IPMLV52Z IST4V321 9 8 0.0500 0.3000 49.48000    960 PMLV_IST4V_I
IPMLV621 IPMLV721 1 0 0.0000 0.3000 0.000000    937 PMLV_IPMLV_I
IPMLV721 IST4V121 2 0 0.0180 0.3000 26.40000    937 PMLV_IST4V_I
IPNCM111 ISFIM111 1 0 0.6160 9.3110 135.9000   2560 PNCMTISFIMTI
IPNEV121 ISLGV121 1 0 1.6090 11.881 83.14000    720 PNEVTISLGVTI
IPNEV121 ISOMVA21 1 0 4.9390 25.829 169.9400    540 PNEVTISOMVPI
IPONTA21 IVRPTA21 1 0 1.3210 7.5110 58.42000    730 PONTTIVRPTTI
IPONTA21 IVRPTA21 2 0 1.3060 7.4780 50.98000    730 PONTTIVRPTTI
IPOPR121 ISIKR121 1 0 4.7360 30.087 192.1800    810 POPRTISIKR_I
IPR2R121 ISGSR121 1 0 0.8920 5.6080 76.82000    800 PR2RTISGSRTI
IPR2R121 IVLVR121 1 0 3.9230 29.010 188.4400    800 PR2RTIVLVRTI
IPRCV12M ISVAV121 1 0 0.3440 1.8100 11.22000    250 PRCVPISVAVTI
IPREN111 IPEDN11Z 1 8 0.0340 0.4720 205.2800   1920 PRENTIPEDN_I
IPREN111 IVLMRA11 1 0 2.2520 32.776 511.7800   2760 PRENTIVLMRTI
IPRMF111 ISPET211 1 0 1.6390 27.914 333.4600   1600 PRMFTISPETTI
IPRMF111 ISROM111 1 0 1.1890 17.324 271.6000   2740 PRMFTISROMTI
IPRVR121 ISIKR121 1 0 0.1030 0.7610 5.380000    800 PRVRPISIKR_I
IPRVR122 IPR2R121 1 0 0.0670 0.4210 2.660000    800 PRVRPIPR2RTI
IPSEF12Z IBUSVA21 1 8 9.9370 38.478 257.3000    490 PSEF_IBUSVTI
IPSTNA21 ITCPN121 1 0 0.0890 0.5310 3.640000    480 PSTNTITCPN_I
IPTRVA2M IP41V121 1 0 1.7140 8.6370 59.02000    600 PTRVZIP41V_I
IPTVMA21 IGADMA21 1 8 0.0280 0.3000 106.9800   1000 PTVMDIGADM_I
IPVAM111 IFRBM111 2 0 0.1520 2.2720 33.72000   2040 PVAMTIFRBM_I
IPVAM111 IFRBM112 1 0 0.1520 2.2720 33.72000   2040 PVAMTIFRBM_I
IPVNMA21 IPTVMA21 1 0 0.0630 0.6580 235.1800    960 PVNMDIPTVMDI
IPZAM111 ISROM111 1 0 0.1260 1.3360 17.22000   1740 PZAMZISROMTI
IQUAT121 IQUDT121 1 0 0.0510 0.3000 2.500000    192 QUATZIQUDTTI
IRACF111 IPTOV111 1 0 1.5750 23.583 346.3800   2600 RACFTIPTOVTI
IRATN111 ISEVN111 1 0 0.1450 1.5820 20.02000   3008 RATN_ISEVNTI
IRATV121 IMPIV221 1 0 1.0780 8.1730 54.30000    870 RATVTIMPIVZI
IRDPVA11 IRDPV11Z 1 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA11 IRDPV11Z 2 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA21 IPDRV121 1 0 2.0580 14.754 109.5600    713 RDPVTIPDRVTI
IRDPVA21 IRDPV12Z 3 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRDPVA21 IRDPV12Z 4 8 0.0010 0.3000 0.000000   9999 RDPVTIRDPVTI
IRIZN111 IRIZN211 1 0 0.0100 0.3000 0.020000   2880 RIZNTIRIZNTI
IRIZN111 ISCIN111 1 0 0.6280 9.1810 142.7800   2253 RIZNTISCINTI
IRIZN211 IBLNNF11 1 0 0.9130 13.481 205.9800   2130 RIZNTIBLNNTI
IRIZN211 IRICN111 1 0 0.0040 0.3000 0.780000   2430 RIZNTIRICN_I
IRIZN211 IRICN211 2 0 0.0050 0.3000 0.920000   2430 RIZNTIRICN_I
IRIZN211 ISCIN111 2 0 0.7360 10.939 165.5200   2130 RIZNTISCINTI
IRLLR111 ISEVN111 1 0 0.6000 8.7710 136.9000   2688 RLLR_ISEVNTI
IRMER111 IRMNR111 1 0 0.6450 7.4670 81.58001   1840 RMERTIRMNRTI
IRMER111 IVLMRA11 1 0 0.5500 6.4520 70.50001   1840 RMERTIVLMRTI
IRMNR111 ISLUR111 1 0 1.8870 21.055 250.1800   1840 RMNRTISLURTI
IRMNR121 ISLUR121 1 0 5.4340 28.460 180.6000    720 RMNRTISLURTI
IRMNR121 ITIBR121 1 0 0.2050 2.6350 711.3800    790 RMNRTITIBRDI
IRMNR121 IVLVR121 1 0 5.3120 27.498 177.5200    720 RMNRTIVLVRTI
IRMOR111 IRMSR111 1 0 0.7370 8.0690 98.66001   1840 RMORTIRMSRTI
IRMOR111 ISLUR111 1 0 1.4570 16.130 196.8000   1840 RMORTISLURTI
IRMSR111 IAPLR111 1 0 0.5600 6.2700 76.34000   1840 RMSRTIAPLR_I
IRMSR121 ISPAR121 1 0 0.4600 5.1400 994.1000   1000 RMSRTISPARDI
IROATA21 IROAT12Z 1 8 0.0100 0.3000 0.020000   2000 ROATZIROATZI
IROATA21 IVILTA21 1 0 1.5480 7.7080 54.14000    730 ROATZIVILTZI
IRONT111 ICSIT11Z 1 8 0.0040 0.3000 0.280000   2300 RONTTICSIT_I
IRONT111 ITNOT111 1 0 0.4820 5.8580 90.82001   4000 RONTTITNOTTI
IRONT121 ICSIT12Z 1 8 0.0870 0.4430 2.960000   1150 RONTTICSIT_I
IRONT121 ISTUT121 1 0 0.9440 5.4130 341.7200   1130 RONTTISTUTTI
IRONT121 ITRNT121 1 0 1.1140 9.1440 131.6400   1250 RONTTITRNTTI
IROSN111 ISCDN111 1 0 1.5310 21.256 334.4200   2750 ROSNTISCDNTI
IROVM11Z IMUSM11M 1 0 0.0640 0.4860 21.54000   1830 ROVMPIMUSMTI
IROVM211 IMUSM111 3 0 0.0630 0.4740 21.38000   1830 ROVMPIMUSMTI
IROVM311 IMUSM111 5 0 0.0610 0.4530 21.10000   1830 ROVMPIMUSMTI
IROVM411 IMUSM111 7 0 0.0600 0.4390 20.94000   1830 ROVMPIMUSMTI
IROXM111 IOSPM111 1 0 0.0580 0.9030 13.50000   2740 ROXMTIOSPMTI
IRRSF111 IRELF111 1 0 0.0330 0.3000 59.72000    745 RRSF_IRELF_I
IRRSF111 IRSNF111 1 0 0.0070 0.3000 11.94000    745 RRSF_IRSNFTI
IRSRRA11 IRSRR21Z 1 8 0.0100 0.3000 0.020000    960 RSRRTIRSRRTI
IRSRRA11 ITERR111 1 0 0.8470 12.314 179.8400   2760 RSRRTITERRTI
IRSRRA2M IRRKR121 1 0 0.2810 2.0810 14.46000    810 RSRRTIRRKRTI
IRUBFA11 IPRMF111 1 0 0.8280 12.083 184.9400   1990 RUBFTIPRMFTI
IRUBFA11 ISDMF111 1 0 0.3530 5.1490 79.84000   1990 RUBFTISDMFTI
IRZNM121 ITZ2M121 1 0 1.7980 9.2620 353.8600    630 RZNM_ITZ2MTI
ISAEVA21 ITRBV121 1 0 4.0830 20.505 140.4200    550 SAEVZITRBVPI
ISANT121 ITOST121 1 0 0.0920 0.6950 300.4400   1000 SANTTITOSTDI
ISATV121 ISMSV121 1 0 5.2710 26.834 195.3400    530 SATVTISMSVTI
ISAVT121 ISAVTA2Z 1 8 0.0100 0.3000 0.020000   2000 SAVTTISAVTTI
ISAVT121 IVDLT121 1 0 0.1400 1.9080 34.50000   1920 SAVTTIVDLTTI
ISAZV121 ISATV121 1 0 0.0030 0.3000 11.28000    960 SAZV_ISATVTI
ISBAF111 ISBSFA11 2 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISBAF211 ISBSFA11 1 0 0.0010 0.3000 0.000000    720 SBAF_ISBSFTI
ISCDN111 ISCCN111 1 0 0.0010 0.3000 3.940000   1420 SCDNTISCCN_I
ISCIN111 ISCIN211 1 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCIN111 ISCIN311 2 0 0.0100 0.3000 0.020000   3008 SCINTISCINTI
ISCOT121 ISCOTA2Z 1 8 0.0100 0.3000 0.020000   9999 SCOTTISCOTTI
ISCOT121 IVIGTA21 1 0 4.0940 23.280 162.3800    480 SCOTTIVIGTTI
ISCRM121 IOVMMA21 1 0 0.1150 0.8320 402.2800   1137 SCRM_IOVMM_I
ISCRM121 ISMIMA21 1 0 0.0860 0.6560 310.8600   1137 SCRM_ISMIM_I
ISCRV121 ISOVVA21 1 0 6.2060 31.943 209.5800    510 SCRVTISOVVTI
ISCRV121 ISVEV121 1 0 0.0100 0.3000 0.140000    500 SCRVTISVEV_I
ISCRV121 ITVSV321 1 8 1.4250 7.5040 50.36000    540 SCRVTITVSVTI
ISCTN121 ITONN121 1 0 0.4150 3.6480 26.24000    800 SCTN_ITONNDI
ISECN121 IFRANA21 1 0 0.2750 2.3010 234.2200    960 SECNDIFRANTI
ISECN121 IPGRN121 1 0 0.1110 1.0200 643.4001    960 SECNDIPGRNDI
ISERM111 ISERMB11 1 0 0.0010 0.3000 3.600000   1830 SERMTISERMTI
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   1830 SERMTISERMTI
ISFAV121 IABSV121 1 0 0.0180 0.3000 67.02000    915 SFAVTIABSV_I
ISFAV121 IUDNVA21 1 0 0.5610 4.1620 28.86000    710 SFAVTIUDNVTI
ISFAV121 IUSTV121 1 0 0.3080 2.2820 15.90000    930 SFAVTIUSTV_I
ISGIR111 ISGSR111 1 8 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR112 ISGSR111 2 0 0.0010 0.3000 0.020000    920 SGIRPISGSRTI
ISGIR121 ISGSR121 1 0 0.0130 0.3000 68.14000   1417 SGIRPISGSRTI
ISGSR111 ITERR111 1 0 0.2870 4.2060 64.52000   2745 SGSRTITERRTI
ISGTM121 ILAMMA21 1 0 0.0620 0.5160 210.5000    690 SGTM_ILAMMDI
ISIKR121 ISGSR121 1 0 0.7820 5.7910 81.74000    810 SIKR_ISGSRTI
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2140 SLGVTIVEZVTI
ISLGV121 ITVSV121 1 0 1.6360 8.6030 60.40000    520 SLGVTITVSVTI
ISLRF111 ISBSFA11 1 0 0.5410 7.9110 120.9200   1990 SLRF_ISBSFTI
ISLUR111 ITVDR111 2 0 0.1690 1.8700 22.80000   1780 SLURTITVDRPI
ISLUR111 ITVDR211 1 0 0.1740 1.9200 23.50000   1440 SLURTITVDRPI
ISLUR121 IVLVR121 1 0 4.7390 27.390 326.9000   1210 SLURTIVLVRTI
ISLVT121 IGERT121 1 0 0.1170 0.4720 383.5600    880 SLVT_IGERT_I
ISLVT121 ISANT122 1 0 0.1400 0.9490 491.0400    880 SLVT_ISANTTI
ISLVT121 ITOWT121 1 0 0.0600 0.4100 208.7000   1000 SLVT_ITOWTDI
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMCVA22 ISMSV121 4 0 0.0090 0.3000 0.460000    960 SMCVPISMSVTI
ISMIMA21 ITZ2M121 1 0 1.8750 10.244 143.2800    568 SMIM_ITZ2MTI
ISMRNA11 ISPNN111 1 0 0.4070 5.9190 92.52000   2740 SMRNTISPNNTI
