ISMRNA11 ISSONA11 1 0 0.2630 3.7450 58.68000   2750 SMRNTISSONTI
ISMRNA11 ISTVN111 1 0 0.1090 1.0800 55.46000    960 SMRNTISTVN_I
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06001    540 SMSVTITAIV_I
ISMSV121 ITNSVA21 1 0 0.7480 5.4500 38.90000    870 SMSVTITNSVTI
ISMVF111 IFNOR111 1 0 0.8950 12.765 228.6800   2040 SMVFTIFNORTI
ISNDTA2Z ISTUT121 1 8 0.1530 0.8380 71.38000    480 SNDTTISTUTTI
ISOGN12Z IAAVN121 1 8 0.1450 0.3000 96.66001    480 SOGNZIAAVNDI
ISOMV121 ISOMVA21 1 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMV12M ISOMVA21 2 0 0.0100 0.3000 0.080000    960 SOMVPISOMVPI
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    650 SOMVPIBUIVTI
ISOMVA21 ISOMV22Z 3 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI
ISOMVA21 ISOMV22Z 4 8 0.0010 0.3000 0.000000    999 SOMVPISOMVPI
ISPCV121 ILANV121 1 0 0.7430 3.9180 24.40000    480 SPCVTILANVTI
ISPCV121 ISVAV121 1 0 0.7650 4.0080 25.34000    480 SPCVTISVAVTI
ISPET121 ISPET221 1 0 0.1000 0.3000 2.000000    730 SPETTISPETTI
ISPET121 ISPET221 2 0 0.1000 0.3000 2.000000    730 SPETTISPETTI
ISPET121 ISPZT121 1 0 0.0610 0.3030 2.120000    730 SPETTISPZTPI
ISPET211 ISPZT11Z 1 8 0.0170 0.3000 3.340000   2300 SPETTISPZTPI
ISPET211 ISPZT211 2 0 0.0150 0.3000 2.980000   2000 SPETTISPZTPI
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2351 SPETTIVIGTTI
ISPNN111 ISPNNA1Z 1 8 0.0100 0.3000 0.020000    999 SPNNTISPNNTI
ISPNN111 ISPNNA1Z 2 8 0.0100 0.3000 0.020000    999 SPNNTISPNNTI
ISSRN121 IISEN121 1 0 0.0100 0.3000 0.020000   1200 SSRN_IISENZI
ISSRN121 IRIVN12Z 1 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
ISSRN121 IRIVN12Z 2 8 0.0100 0.3000 0.020000   9999 SSRN_IRIVN_I
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    790 ST1V_ICAGV_I
IST3VA21 IST1VA21 1 0 0.0220 0.3000 147.4000   1250 ST3V_IST1V_I
IST3VA21 IST4V121 1 0 0.0600 0.3000 167.9200    800 ST3V_IST4V_I
IST4V121 IS5AV121 1 0 0.0250 0.4390 168.1200   1400 ST4V_IS5AVZI
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4V_IST4V_I
IST4V121 IST4V42Z B 8 0.0010 0.3000 0.000000    800 ST4V_IST4V_I
IST4V121 IST4VA21 5 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V121 IST4VA22 6 0 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V321 IST1VA21 1 0 0.0810 0.4400 173.8800    960 ST4V_IST1V_I
IST4V42Z IST4VD21 8 8 0.0010 0.3000 0.000000   9999 ST4V_IST4V_I
IST4V621 IST4V121 4 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4V721 IST4V121 3 0 0.0010 0.3000 0.000000    480 ST4V_IST4V_I
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    800 ST4V_IST4V_I
IST4VD21 IS52V121 1 0 0.0250 0.3000 162.4200    960 ST4V_IS52VZI
IST5V12M IS52V121 1 0 0.0100 0.3000 73.02000    800 ST5VTIS52VZI
IST5V12N IS5AV121 1 0 0.0000 0.3000 0.020000    800 ST5VTIS5AVZI
ISTUT121 IARBT121 1 0 0.1490 1.0170 527.0400   1058 STUTTIARBT_I
ISUVFA11 IMOSR111 1 0 2.2830 34.425 504.5400   1990 SUVFTIMOSRTI
ISUVFA11 IMOSR111 2 0 2.2490 33.760 496.3400   1990 SUVFTIMOSRTI
ISUVFA11 ISUVF21Z 2 8 0.0100 0.3000 0.020000   2000 SUVFTISUVFTI
ISUVFA11 ISUVFB11 1 0 0.0100 0.3000 0.020000    440 SUVFTISUVFTI
ISVAV121 ISVCV121 1 0 0.0090 0.3000 9.220000    480 SVAVTISVCV_I
ISVCV221 ISVAV121 2 0 0.0110 0.3000 3.900000    480 SVCV_ISVAVTI
ISVLN121 ISCTN121 1 0 0.1460 1.2960 9.160000    800 SVLNDISCTN_I
ITAIVA21 ISAEVA22 1 0 8.5420 42.925 294.2600    245 TAIV_ISAEVZI
ITAIVA21 ITCEV121 2 0 0.0030 0.3000 6.040000    960 TAIV_ITCEV_I
ITAIVA21 ITCEV122 1 0 0.0030 0.3000 7.520000    960 TAIV_ITCEV_I
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76001   2740 TBGMTIPGNMTI
ITBGM121 IBIET121 1 0 2.4300 17.193 239.2000   1150 TBGMTIBIETTI
ITBGM211 IRONT111 1 0 1.4030 20.332 318.9800   2300 TBGMTIRONTTI
ITBGM211 ITBGM111 1 0 0.1000 0.3000 0.100000   3150 TBGMTITBGMTI
ITCATA21 ICSNT121 1 0 0.2380 1.6120 13.64000    920 TCATTICSNTTI
ITCATA21 ISANT122 1 0 1.8710 11.057 83.18001    810 TCATTISANTTI
ITCPN121 ITCPN22Z 1 8 0.0420 0.3000 37.02000    480 TCPN_ITCPN_I
ITEAN121 IPREN121 1 0 0.9310 6.9290 47.56000    890 TEAN_IPRENTI
ITEAN121 ISMRN121 1 0 1.7010 12.496 88.18001    890 TEAN_ISMRNTI
ITENR111 ILARR111 1 0 0.2730 3.9490 61.74000   2760 TENR_ILARRTI
ITERR111 IVLLRA11 1 0 0.7860 11.610 178.3800   2760 TERRTIVLLRTI
ITIOT11Z ITIKT111 1 8 0.0100 0.3000 0.020000    100 TIOT_ITIKT_I
ITN2N111 ITN2NA1Z 1 8 0.0100 0.3000 0.020000   9999 TN2NTITN2NTI
ITN2N111 ITN2NA1Z 2 8 0.0100 0.3000 0.020000   9999 TN2NTITN2NTI
ITN2N121 ITSMN321 V 0 0.6750 5.0510 201.6200    790 TN2NTITSMNTI
ITN2N221 ITSMN121 R 0 0.4270 2.2960 55.88000   1105 TN2NTITSMNTI
ITN2N321 ITSMN221 B 0 0.5630 4.1370 29.08000    920 TN2NTITSMNTI
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT221 ITONT121 2 0 0.1000 0.3000 2.000000    120 TNCT_ITONT_I
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCT_ITONT_I
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCT_ITONT_I
ITNOT111 IEONT111 1 0 0.0250 0.3000 131.3600   1600 TNOTTIEONT_I
ITNOT111 ITIKT111 1 0 0.0010 0.3000 0.000000   2610 TNOTTITIKT_I
ITNOT111 ITRIT11Z 1 8 0.0100 0.3000 0.020000    100 TNOTTITRIT_I
ITNSF121 ISCOT121 1 8 2.6430 12.597 80.66001    730 TNSF_ISCOTTI
ITNSF121 ISPET221 1 0 3.5850 21.649 221.0800    730 TNSF_ISPETTI
ITNSF121 ITROF121 1 0 0.0090 0.3000 0.440000    180 TNSF_ITROF_I
ITNSVA21 ITNSV12Z 1 8 0.0010 0.3000 0.000000   9999 TNSVTITNSVTI
ITOCT121 IARBT121 1 0 0.0090 0.3000 26.20000    960 TOCTDIARBT_I
ITOCT121 IPLTT121 1 0 0.0580 0.5250 242.7400    940 TOCTDIPLTT_I
ITRBV121 ISMSV121 1 0 1.9230 9.6590 66.34000    625 TRBVPISMSVTI
ITRMT121 IGERT121 1 0 0.0100 0.3000 1.000000    480 TRMT_IGERT_I
ITRNT121 IVCIT121 1 0 0.6760 6.7370 102.3000   1150 TRNTTIVCITTI
ITSMN121 ISSRN12N R 0 0.0010 0.3000 6.980000   1050 TSMNTISSRN_I
ITSMN221 ISSRN12M B 0 0.0010 0.3000 5.980000   1050 TSMNTISSRN_I
ITSMN321 IRIVN12Z V 8 0.0120 0.3000 64.24000    787 TSMNTIRIVN_I
ITUNM111 ISROM111 1 0 0.3160 4.5680 71.42000   2610 TUNM_ISROMTI
ITUNM111 ITZNM111 1 0 0.4970 7.2500 113.3400   2610 TUNM_ITZNMTI
ITUNM211 ITUNM111 1 0 0.0010 0.3000 0.180000   2000 TUNM_ITUNM_I
ITURM111 ITBGM111 2 0 0.0060 0.3000 9.600000   1830 TURMZITBGMTI
ITURM211 ITBGM111 1 0 0.0160 0.3000 29.58000   1830 TURMZITBGMTI
ITURM411 ITBGM211 4 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITURM511 ITBGM211 G 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITURM611 ITBGM211 H 0 0.0010 0.3000 3.600000   1830 TURMZITBGMTI
ITUSR111 IMOSR111 1 0 0.3600 5.2720 82.42000   2760 TUSR_IMOSRTI
ITUSR111 IVLVR111 1 0 1.6740 24.727 382.9200   2760 TUSR_IVLVRTI
ITVSV121 ITVSV321 9 0 0.0010 0.3000 0.000000    540 TVSVTITVSVTI
ITVSV121 ITVSVA2M 3 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2M 4 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2M 5 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV121 ITVSVA2M 6 8 0.0100 0.3000 0.020000   9999 TVSVTITVSVTI
ITVSV22Z ITVSV121 8 8 0.0010 0.3000 0.000000    540 TVSVTITVSVTI
ITVSVA2M ITVSV22Z 2 8 0.0010 0.3000 0.000000   9999 TVSVTITVSVTI
ITVSVA2M ITVSV321 1 0 0.0010 0.3000 0.000000   9999 TVSVTITVSVTI
ITVZF111 ISFLF111 1 0 0.0280 0.3120 128.1200   2000 TVZFTISFLF_I
ITVZF111 ISFLF111 2 0 0.0280 0.3230 128.1200   2000 TVZFTISFLF_I
ITVZF111 ISLRF111 1 0 0.0190 0.3000 94.18001   2000 TVZFTISLRF_I
ITVZF111 ISLRF111 2 0 0.0170 0.3000 88.78001   2000 TVZFTISLRF_I
ITZ2M121 ICLAVA21 1 0 11.933 46.111 305.8800    540 TZ2MTICLAV_I
ITZ2M121 ITZNM121 1 0 0.0650 0.4190 2.940000   1420 TZ2MTITZNMTI
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I
ITZNM111 ITZCM211 2 0 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I
ITZNM111 ITZCM31Z 3 8 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I
ITZNM111 ITZCM41Z 4 8 0.0010 0.3000 3.600000   1830 TZNMTITZCM_I
IUSTV111 IRDPVA11 1 0 0.3840 5.4790 90.50001   2790 USTV_IRDPVTI
IUSTV111 IRDPVA11 2 0 0.3840 5.4790 90.50001   2790 USTV_IRDPVTI
IUSTV111 IUDOV111 1 0 0.3380 4.8190 79.76001   2790 USTV_IUDOVTI
IUSTV111 IUDOV111 2 0 0.3380 4.8190 79.76001   2790 USTV_IUDOVTI
IUSTV121 IABSV121 1 0 0.1320 1.2760 407.9400   1000 USTV_IABSV_I
IVDLT111 IVDTT11Z 3 8 0.0010 0.3000 0.440000   1084 VDLTTIVDTT_I
IVDLT111 IVDTT21Z 2 8 0.0010 0.3000 0.440000   1084 VDLTTIVDTT_I
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTTIVDTT_I
IVDLT111 IVIGTA11 1 0 1.1750 20.912 253.0200   2400 VDLTTIVIGTTI
IVELV12Z IVELVA21 1 8 0.0010 0.3000 0.000000   9999 VELVTIVELVTI
IVELV12Z IVELVA21 2 8 0.0010 0.3000 0.000000   9999 VELVTIVELVTI
IVELVA21 ISOVVA21 1 0 2.9490 15.067 100.2600    600 VELVTISOVVTI
IVERMA11 ICSSM311 1 0 0.3260 4.7740 74.64000   2560 VERMTICSSM_I
IVERMA21 IGRSMA21 1 0 7.0730 43.976 298.1200    635 VERMTIGRSM_I
IVERMA21 IGRSMA21 2 0 7.2440 44.028 297.7800    635 VERMTIGRSM_I
IVERMA21 INOMMA21 1 0 0.9210 5.4670 244.9000    855 VERMTINOMM_I
IVERMA21 IVEAM12Z 1 8 0.3780 2.0130 49.50000   1370 VERMTIVEAMTI
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   2560 VGHM_ICTNTTI
IVGHM111 IPVAM111 1 0 0.1870 2.6720 42.50000   2560 VGHM_IPVAMTI
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   1830 VGRM_IVGHM_I
IVILTA21 IVILT12Z 1 8 0.0100 0.3000 0.020000   2000 VILTZIVILTZI
IVILTA21 IVLNT121 1 0 2.9210 14.621 102.4800    730 VILTZIVLNTTI
IVIMV121 IAVAV121 1 0 0.3290 2.4260 17.00000    920 VIMVTIAVAV_I
IVIMV121 IVIAV121 1 0 1.9740 10.065 67.10000    630 VIMVTIVIAVTI
IVLKR111 IGSSR111 2 0 0.6600 9.5400 568.3000   2290 GSSRTIVLKR_I
IVLLRA11 IVLKR111 1 0 0.0140 0.3000 4.120000   2290 VLLRTIVLKR_I
IVLLRA11 IVLLR111 1 0 0.0100 0.3000 0.020000    960 VLLRTIVLLRTI
IVLLRA11 IVLLR211 2 0 0.0100 0.3000 0.020000   2500 VLLRTIVLLRTI
IVLLRA11 IVLPR111 1 0 0.0100 0.3000 0.020000   3150 VLLRTIVLPR_I
IVLLRA11 IVLVR111 1 0 2.5620 37.609 584.5201   2760 VLLRTIVLVRTI
IVLPR111 IGSSR111 1 0 1.1180 16.257 250.6400   2290 VLPR_IGSSRTI
IVLVR121 ISIDR121 1 0 0.1060 0.7900 5.420000    920 VLVRTISIDR_I
IVLVR121 ISIDR121 2 0 0.0890 0.6620 4.540000    920 VLVRTISIDR_I
IVRBV121 IDUSV121 1 0 2.7580 13.906 94.96001    720 VRBVTIDUSVTI
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    480 VRBVTIRCOV_I
IVRPTA21 IVRPT12Z 1 8 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVRPTA21 IVRPT12Z 2 8 0.0100 0.3000 0.020000   2000 VRPTTIVRPTTI
IVTIM121 ICESMA21 1 0 10.039 52.868 327.9400    630 VTIM_ICESMZI
JADA  5  JSENT25  1 0 1.9400 6.6300 45.59000    567
JALEKC5  JNIS1 52 1 8 5.6200 12.340 79.01998    414
JALEKD5  JKURSU5  1 0 5.3500 17.820 123.9000    567
JALIBU5  JPRPAL51 1 0 0.4503 1.5802 9.490400    567
JALIBU5  JPRPKS51 1 0 3.7070 9.6090 57.36700    414
JAPATI5  JSOMB25  1 0 1.8070 6.1800 42.41999    567
JAPATI5  JSOMB352 1 0 4.4400 12.000 81.30999    414
JAPATI5  XBM_AP51 1 0 2.1750 7.2050 48.75200    567
JARAND5  JMLADE5  1 0 3.5300 7.8300 49.25999    414
JARAND5  JTOPOL5  1 0 2.9600 6.7200 40.31000    414
JARILJ5  JIVANJ5  1 0 4.1000 9.0000 57.70000    414
JBAJMO5  JSOMB352 1 0 3.6200 12.080 82.88999    567
JBBAST21 JBBAST22 1 2 0.0000 0.0000 0.000000   1500
JBBAST21 JBISTR22 1 0 5.6080 30.371 189.6060    729
JBBAST21 JSMIT221 1 0 11.500 62.570 373.7398    729
JBBAST22 JPOZEG21 1 0 2.8900 20.290 130.2200    873
JBBAST22 JVALJ321 1 0 4.6400 24.480 148.2400    729
JBCRKV5  JCVSTR5  1 0 2.1500 7.5560 49.09100    567
JBECEJ51 JBECEJ52 1 7 0.0000 0.0000 0.000000   1250
JBECEJ51 JNBECE51 1 0 2.7500 6.1100 37.08000    414
JBEGEJ5  JNCRNJ5  1 0 2.2700 7.7710 53.36000    567
JBFC  5  JNSAD152 1 0 1.8800 4.2300 25.18000    414
JBGD1 5  JBGD2051 1 0 0.1550 0.9325 7.702500    567
JBGD1 5  JBGD2052 2 0 0.1560 0.9330 7.703000    567
JBGD1 5  JBGD6 51 1 8 0.3400 0.5130 0.578000    450
JBGD105  JBGD2251 1 0 0.5200 1.3200 9.100000    414
JBGD125  JBGD275  1 8 0.1300 0.4100 2.940000    567
JBGD145  JBGD155  1 8 0.1320 0.3150 0.396000    660
JBGD145  JBGD2051 1 0 0.2450 0.7060 0.449000    750
JBGD165  JBGD215  1 0 0.1900 0.6500 4.490000    567
JBGD1721 JBGD1722 2 2 0.0000 0.0000 0.000000   1500
JBGD1722 JBGD1723 3 7 0.0000 0.0000 0.000000   1500
JBGD1751 JBGD115  1 0 1.2500 4.1300 29.92000    567
JBGD1751 JBGD135  1 0 0.6000 1.9800 14.33000    567
JBGD1751 JBGD155  1 0 0.2160 0.5160 0.649000    660
JBGD1751 JBGD1752 1 7 0.0000 0.0000 0.000000   1250
JBGD1751 JBGD235  1 0 0.1080 0.3940 200.6000    800
JBGD1751 JBGD3651 1 0 0.0880 0.2520 0.160000    750
JBGD185  JSMED251 1 0 6.6300 15.900 110.0400    414
JBGD2 51 JBGD2 52 1 7 0.0000 0.0000 0.000000   1250
JBGD2 51 JBGD325  1 0 0.2900 0.9600 6.810000    567
JBGD2 51 JBGD385  1 0 0.1800 0.5800 4.170000    567
JBGD2 51 JBGD385  2 0 0.1800 0.5800 4.170000    567
JBGD2 52 JBGD215  1 0 0.3900 1.3400 9.270000    567
JBGD2 52 JBGD2251 1 0 4.3500 9.6200 64.00000    373
JBGD2 52 JBGD355  1 0 1.4400 4.7400 34.18000    510
JBGD2011 JBGD2012 2 2 0.0000 0.0000 0.000000   1500
JBGD2051 JBGD195  1 0 0.1976 0.6570 4.716500    567
JBGD2051 JBGD2052 1 2 0.0000 0.0000 0.000000   1250
JBGD2052 JBGD195  2 0 0.1976 0.6570 4.716500    567
JBGD2052 JBGD2851 1 0 0.1230 0.3540 0.225000    750
JBGD2251 JBGD2252 1 2 0.0000 0.0000 0.000000   1250
JBGD235  JBGD4552 1 0 0.1020 0.4020 185.2600    750
JBGD2851 JBGD3651 1 8 0.1740 0.5010 0.318000    750
JBGD3 21 JBBAST22 1 0 11.600 63.350 377.6000    729
JBGD3 21 JBGD3 22 2 2 0.0000 0.0000 0.000000   1430
JBGD3 51 JBGD115  1 0 0.3100 1.0300 7.530000    567
JBGD3 51 JBGD165  1 0 0.5200 1.7700 12.36000    567
JBGD3 51 JBGD2051 1 0 1.8350 5.4230 39.37100    567
JBGD3 51 JBGD3 52 1 2 0.0000 0.0000 0.000000   1250
JBGD3 51 JBGD335  1 0 1.7300 3.7200 25.15000    414
JBGD3 51 JSMED252 1 0 7.6700 18.240 117.6998    414
JBGD3 52 JBGD135  1 0 0.5400 1.7900 13.00000    567
JBGD3 52 JBGD185  1 0 4.9000 12.070 83.39000    414
JBGD3 52 JBGD2052 2 0 1.8350 5.4230 39.37080    567
JBGD3 52 JERESN5  1 0 0.2900 0.9800 6.690000    567
JBGD3 52 JPANC151 1 0 4.8700 10.990 65.80000    414
JBGD335  JPANC152 1 0 3.2300 6.8800 46.45000    414
JBGD3651 JBGD3652 1 2 0.0000 0.0000 0.000000   1250
JBGD405  JBGD415  1 8 0.1020 0.2840 0.188000    750
JBGD4551 JTTBGD51 1 0 0.1650 0.5700 296.5640    750
JBGD4552 JBGD4551 1 7 0.0000 0.0000 0.000000   1500
JBGD5 21 JBGD5 22 5 2 0.0000 0.0000 0.000000   1500
JBGD5 51 JBGD275  1 0 0.1400 0.4600 3.280000    567
JBGD5 51 JBGD5 52 4 2 0.0000 0.0000 0.000000   2000
JBGD5 51 JBGD5 53 2 2 0.0000 0.0000 0.000000   2600
JBGD5 51 JTTBGD51 1 0 0.2400 1.5200 11.40000    873
JBGD5 52 JBGD125  1 0 0.2600 0.8400 6.020000    567
JBGD5 52 JBGD325  1 0 0.9560 2.9300 27.84500    522
JBGD5 52 JBGD415  1 0 0.1170 0.4210 0.246000    750
JBGD5 52 JBGD5 54 1 2 0.0000 0.0000 0.000000   2000
JBGD5 52 JTTBGD51 2 0 0.2400 1.5200 11.40000    873
JBGD5 53 JBGD5 54 3 2 0.0000 0.0000 0.000000   2000
JBGD5 53 JBGD9 51 1 0 1.0000 3.3500 23.40000    567
JBGD5 53 JBGD9 51 3 0 1.0110 3.3750 23.28700    567
JBGD5 54 JBGD9 51 2 0 1.0000 3.3500 23.40000    567
JBGD5 54 JKRNJE51 1 0 3.2990 11.891 81.68100    567
JBGD6 51 JBGD6 52 1 7 0.0000 0.0000 0.000000   1250
JBGD6 52 JBGD4551 1 0 0.1900 0.4100 315.1630    450
JBGD8 11 JBGD8 12 1 2 0.0000 0.0000 0.000000   1500
JBGD8 12 JBGD2011 1 0 0.3337 3.4180 37.38660   1746
JBGD8 21 JBGD1721 1 0 0.5600 3.9300 24.51000    873
JBGD8 21 JBGD3 21 1 0 0.6300 4.5800 28.45000    873
JBGD8 21 JBGD8 22 2 2 0.0000 0.0000 0.000000   1500
JBGD8 21 JHIP  21 1 8 0.8400 5.9200 38.00000    873
JBGD8 22 JBGD1723 2 0 0.5600 3.9300 24.51000    873
JBGD8 22 JBGD3 22 2 0 0.6200 4.5300 28.24000    873
JBGD8 22 JSMED32  1 0 2.1900 15.400 98.80000    873
JBGD9 51 JBGD9 52 1 7 0.0000 0.0000 0.000000   1250
JBGD9 51 JNPAZO5  1 0 2.0120 7.2600 49.71100    567
JBISTR21 JBISTR22 2 2 0.0000 0.0000 0.000000   1500
JBISTR21 XPL_BI21 1 0 1.8335 9.8925 59.58350    729
JBISTR51 JBISTR52 1 2 0.0000 0.0000 0.000000   1500
JBISTR51 JHPOTP51 1 0 2.7500 6.1670 40.44900    414
JBOR 21  JHDJE112 1 0 2.4400 28.270 279.4599   1746
JBOR 21  JNIS2 11 1 0 2.9000 33.700 333.0000   1746
JBOR1 51 JBOR1 52 1 2 0.0000 0.0000 0.000000   1250
JBOR1 51 JPETRO52 1 8 12.700 32.300 210.5299    440
JBOR1 52 JMAJD15  1 0 8.7300 18.820 117.6400    414
JBOR2 51 JBOR1 52 2 0 0.2860 0.9530 6.876000    567
JBOR2 51 JBOR2 52 1 2 0.0000 0.0000 0.000000   1250
JBOR2 51 JBOR4 51 1 0 1.0427 3.1494 19.78687    567
JBOR2 51 JPRPBO51 1 8 0.3140 1.0640 7.442000    360
JBOR2 52 JBOR1 51 1 0 0.2860 0.9530 6.876000    567
JBOR2 52 JBOR3 5  1 0 0.3900 1.1300 7.900000    567
JBOR2 52 JNEGOT5  1 0 9.1100 20.030 120.0000    414
JBOR4 51 JBOR4 52 1 2 0.0000 0.0000 0.000000   1500
JBOR4 51 JZAJE251 1 0 3.0087 8.6413 55.02896    567
JBOSIL5  JCVLIS5  1 0 2.1800 4.5900 30.20000    240
JBTOP15  JBTOP25  1 0 1.3000 2.6800 16.25000    414
JBUJAN5  JERIST5  1 0 1.7000 3.5700 23.50000    414
JBUJAN5  JPRESE5  1 0 4.1740 9.0040 56.66600    360
JBUJAN5  XBE_BU51 1 0 1.7550 3.8850 23.81500    414
JCACA15  JCVATE5  1 0 0.4210 0.8860 5.820000    567
JCACA251 JCACA252 1 7 0.0000 0.0000 0.000000   1250
JCACA251 JCVATE5  1 0 0.1400 0.4600 3.280000    414
JCACA251 JGUCA 5  1 0 1.7500 5.9100 41.31000    567
JCACA321 JKRAL321 1 0 2.4600 16.560 108.8000    873
JCACA321 JPOZEG21 1 0 1.9300 13.010 85.50000    873
JCACA351 JCACA15  1 0 0.5300 1.7400 11.79000    567
JCACA351 JCACA352 1 7 0.0000 0.0000 0.000000   1250
JCACA351 JGMILA5  1 0 3.1200 10.200 73.00000    567
JCACA351 JKRAL151 1 0 4.5600 9.7300 63.40000    414
JCAJET5  JSEVOJ51 1 0 2.8600 6.5000 36.88999    414
JCELAR5  JFUTOG5  1 0 2.0300 6.7200 46.91999    567
JCICEV5  JPARA35  1 0 4.1000 8.8000 62.00000    360
JCRVEN5  JKULA 5  1 0 2.7100 6.0400 36.43999    414
JCRVEN5  JSOMB352 1 0 5.4500 11.980 73.44000    414
JCUPRI5  JJAGO451 1 0 1.3900 4.1300 36.71000    567
JCUPRI5  JSTENJ5  1 0 4.3300 9.3800 60.32000    414
JCVBEL5  JCVATE5  1 8 0.8050 1.6900 11.12000    414
JCVLIS5  JPLISI5  1 0 0.0300 0.0660 0.431000    240
JCVLOZ5  JLESNI5  1 0 3.4390 7.3620 48.15900    414
JCVSTR5  JVRSA25  1 0 1.3840 4.8640 31.60200    567
JDEBEL5  JKACAR5  1 0 1.9200 6.3600 43.88999    567
JDEBEL5  JVRSA25  1 0 7.6000 26.650 174.0899    567
JDIMIT5  JPIRO251 1 0 2.6000 8.6700 60.90000    360
JEBRGU5  JTENTA5  1 0 4.2900 9.0200 59.30000    414
JEBROD5  JPRIJE5  1 0 3.3700 7.0900 46.70999    120
JEDJUN5  JALEKC5  1 0 5.7700 12.590 81.96999    414
JEKRAL5  JKRAL55  1 0 0.7200 2.4200 17.15000    567
JEMARK5  JVPLAN5  1 0 2.3500 4.9800 32.29999    414
JEMART5  JKMART5  1 8 0.1000 0.4000 5.000000    414
JESLOV5  JLAZAR5  1 8 4.1500 9.1100 60.70000    414
JFAS  5  JZASTA5  1 0 0.0559 0.1830 1.299300    567
JGMILA5  JCVBEL5  1 0 5.0400 11.300 72.55000    414
JHBBAS21 JBBAST21 1 0 0.6400 3.5000 20.83000    720
JHBBAS22 JBBAST22 1 0 0.6600 3.5800 21.35000    720
JHBIST2  JBISTR22 1 0 0.5580 3.8740 24.68400    360
JHDJE111 JHDJE112 1 2 0.0000 0.0000 0.000000   1500
JHDJE111 JRPDRM12 1 0 4.8400 51.310 546.0000   1305
JHDJE111 XPF_DJ11 1 0 0.0340 0.3230 3.300000   1570
JHDJE25  JNEGOT5  1 0 0.7700 2.6400 18.19000    567
JHDJE25  JPRAHO5  1 0 0.4400 1.4400 10.20000    360
JHDJE25  JSIP  5  1 0 9.5400 21.139 129.6000    414
JHDJE25  JZAJE252 1 0 6.7100 22.150 158.6999    567
JHDJE25  XOM_DJ51 1 8 0.0335 0.1375 2.991500   1200
JHIP  21 JHIP  22 1 7 0.0000 0.0000 0.000000   1500
JHIP  21 JPRPPA21 1 0 0.1630 0.9790 7.671000    873
JHKBRO5  JBISTR51 1 0 1.2870 2.8710 18.78700    414
JHKBRO5  JNVARO5  1 0 1.5500 3.4500 23.00000    414
JHKBRO5  JZLAT251 1 0 4.9600 11.420 72.05999    414
JHPIRO5  JPIRO251 1 0 0.1080 0.3540 2.529000    567
JHPOTP51 JHPOTP52 1 7 0.0000 0.0000 0.000000   1250
JHPOTP51 JPRIJE5  1 0 3.7950 8.3410 52.02000    180
JHPOTP51 XPL_ZA51 1 0 3.4850 7.6580 49.00000    414
JHUVAC5  JNVARO5  1 0 2.0600 4.5400 30.20000    414
JHUVAC5  JSJENI5  1 0 3.6700 7.6000 53.04000    414
JHVRL15  JCVLIS5  1 0 3.3400 7.0300 46.31000    414
JHVRL15  JHVRL25  1 0 0.6700 1.5400 9.060000    240
JHVRL15  JHVRL35  1 0 2.4000 5.0400 33.20999    414
JHVRL15  XBR_VR51 1 8 5.7510 13.336 93.18200    414
JHVRL25  JHVRL35  1 0 1.6300 3.7400 22.01000    333
JHVRL35  JBPOLJ5  1 0 0.4200 1.3500 9.720000    240
JHVRL35  JEGRDE5  1 0 6.5900 15.040 88.98999    333
JHVRL35  JVHAN 51 1 0 1.8000 4.0000 24.20999    414
JHVRL35  JVRAN151 1 0 5.3000 12.020 72.08998    414
JHZVOR51 JCVLOZ5  1 0 5.5080 11.789 77.12300    414
JHZVOR51 JHZVOR52 1 7 0.0000 0.0000 0.000000   1250
JHZVOR51 JLOZN251 1 0 3.2280 10.805 77.96600    567
JHZVOR51 XZV_BI51 1 0 0.4110 1.3580 9.578000    414
JINDJ251 JINDJ252 1 2 0.0000 0.0000 0.000000   1250
JINDJ251 JINDJI5  1 0 1.0700 3.5000 24.54999    567
JINDJ251 JPAZOV5  1 0 1.9100 6.2900 43.88000    250
JINDJI5  JNSAD65  1 0 2.2870 10.715 76.33998    567
JJAGO151 JJAGO152 1 7 0.0000 0.0000 0.000000   1250
JJAGO411 JJAGO412 2 2 0.0000 0.0000 0.000000   1500
JJAGO412 JNIS2 12 1 0 3.2600 33.990 349.4700   1746
JJAGO451 JJAGO151 1 0 0.0400 0.1600 1.110000    567
JJAGO451 JJAGO151 2 0 0.0500 0.1700 1.200000    567
JJAGO451 JJAGO452 1 7 0.0000 0.0000 0.000000   1250
JJAGO452 JJAGO25  1 0 0.7600 1.8900 13.12000    414
JJAGO452 JJAGO35  1 0 0.9730 2.0960 13.00000    720
JJAGO452 JPARA151 1 0 3.6100 8.0500 49.90000    414
JKANJI5  JSENT15  1 0 1.6700 5.7000 39.38000    567
JKIKI15  JKIKI252 1 0 0.6900 2.3600 16.20999    567
JKIKI15  XJI_KI51 1 8 2.2350 4.9900 48.49000    360
JKIKI251 JKIKI252 1 2 0.0000 0.0000 0.000000   1250
JKIKI251 JNBECE51 1 0 4.3300 14.800 101.6298    567
JKMART5  JSID  5  1 8 4.3000 9.5900 58.08000    414
JKNJAZ5  JSVRLJ5  1 0 5.4900 11.550 75.92000    300
JKNJAZ5  JZAJE15  1 8 8.4100 19.260 113.6200    414
JKOLUB51 JBGD2251 1 0 2.5000 8.1000 57.70000    480
JKOLUB51 JBGD355  1 0 2.8200 9.4100 66.36000    480
JKOLUB51 JERESN5  1 0 3.8000 13.000 83.80000    480
JKOLUB51 JKOLUB52 1 2 0.0000 0.0000 0.000000   1250
JKOLUB51 JTAMNV5  1 0 0.5000 1.6400 11.76000    567
JKOLUB51 JTAMNV5  2 0 0.5000 1.6400 11.76000    567
JKOLUB51 JTKOLU51 1 0 0.2000 0.4000 2.000000    480
JKOLUB51 JTKOLU55 5 0 0.2000 0.4000 2.000000    567
JKOLUB52 JARAND5  1 0 5.7200 12.570 80.44998    414
JKOLUB52 JEBRGU5  1 0 2.1100 4.7960 28.73000    414
JKOLUB52 JLAZAR5  1 0 3.1400 6.6800 43.39000    414
JKOLUB52 JTAMNZ5  1 0 2.7500 5.8600 38.06000    414
JKOLUB52 JTKOLU52 2 0 0.2000 0.4000 2.000000    480
JKOLUB52 JTKOLU53 3 0 0.2000 0.4000 2.000000    480
JKOLUB52 JTKOLU54 4 0 0.2000 0.4000 2.000000    480
JKOPAO51 JKOPAO52 1 7 0.0000 0.0000 0.000000   1250
JKOSJE5  JCEMEN5  1 0 0.5700 1.1900 7.830000    360
JKOSJE5  JSEVOJ51 1 0 3.9300 8.5400 56.02000    331
JKOSJE5  JVALJ152 1 0 6.4300 13.610 90.08998    331
JKOVIN5  JRUDKO5  1 0 3.6700 12.610 85.62999    567
JKRAG15  JKRAG85  1 0 0.7270 2.3800 16.89000    567
JKRAG211 JJAGO411 1 0 1.1800 12.280 126.5800   1746
JKRAG211 JKRAG212 2 7 0.0000 0.0000 0.000000   1250
JKRAG211 JKRAL311 1 0 1.8890 18.724 215.5100   1746
JKRAG251 JKNIC 5  1 0 3.1590 10.897 70.16900    360
JKRAG251 JKRAG15  1 0 0.8500 1.8800 11.51000    414
JKRAG251 JKRAG252 1 7 0.0000 0.0000 0.000000   1250
JKRAG251 JLAPOV5  1 0 2.6300 8.6900 61.90000    567
JKRAG251 JSTRAG5  1 0 3.1800 10.340 74.19998    360
JKRAG251 JTOPOL5  1 0 5.3250 12.080 72.40000    414
JKRAG252 JFAS  5  1 0 1.5180 4.9890 35.26300    567
JKRAG252 JJAGO25  1 0 7.8000 17.300 110.0000    414
JKRAG252 JKRAG35  1 0 1.2000 3.9000 28.00000    360
JKRAG252 JKRAG55  1 0 0.4000 1.2900 9.240000    360
JKRAG252 JKRAG55  2 0 0.4000 1.2900 9.240000    360
JKRAG252 JKRAG85  1 0 1.2654 4.1410 29.35200    567
JKRAL151 JKRAL152 1 7 0.0000 0.0000 0.000000   1250
JKRAL151 JKRAL65  1 0 1.1410 2.9210 20.40700    414
JKRAL25  JKRAL55  1 0 1.0400 3.5100 24.93000    567
JKRAL25  JKRAL65  1 0 1.4740 3.6700 24.81800    414
JKRAL321 JKRAL322 2 7 0.0000 0.0000 0.000000   1500
JKRAL321 JKRUS122 1 0 3.8000 20.090 123.3000    729
JKRAL321 JPOZEG21 1 0 5.2300 27.640 169.6499    729
JKRAL351 JEKRAL5  1 0 0.9630 3.2560 23.10000    567
JKRAL351 JKRAL151 1 0 2.0900 4.4700 29.34000    414
JKRAL351 JKRAL25  1 0 0.7900 2.6800 19.36000    567
JKRAL351 JKRAL352 1 7 0.0000 0.0000 0.000000   1250
JKRAL351 JRASKA5  1 0 12.210 25.670 168.6999    414
JKRAL351 JVBANJ5  1 0 3.0100 6.4300 42.25999    414
JKRIV15  JPRPVK51 1 0 0.0100 0.0500 0.242000    567
JKRNJE51 JPAZOV5  1 0 1.7000 5.7280 40.50400    567
JKRONO5  JLAPOV5  1 0 0.0980 0.2100 1.390000    414
JKRUPA5  JLJUBO5  1 0 3.7850 8.3190 51.82000    414
JKRUPA5  JOSECI5  1 0 3.5650 8.0880 48.48500    360
JKRUS121 JKRUS122 2 2 0.0000 0.0000 0.000000   1500
JKRUS121 XPO_KR21 1 0 3.3900 18.505 110.2700    729
JKRUS151 JALEKD5  1 0 4.3900 9.5100 60.99000    414
JKRUS151 JCICEV5  1 0 4.6100 9.7000 63.75999    414
JKRUS151 JEDJUN5  1 0 0.8260 2.6150 18.64900    414
JKRUS151 JKRUS152 1 2 0.0000 0.0000 0.000000   1250
JKRUS151 JKRUS25  1 0 0.7750 2.6130 18.01000    360
JKRUS151 JKRUS45  2 0 0.3600 1.1700 8.400000    567
JKRUS152 JJAGO151 1 0 5.7000 18.800 133.6000    567
JKRUS152 JKRUS25  2 0 0.8260 2.6150 18.64900    360
JKRUS152 JKRUS35  1 0 0.2570 0.6780 368.8800    800
JKRUS152 JKRUS45  1 0 0.3600 1.1700 8.400000    567
JKRUS152 JTRSTE5  1 0 2.9700 9.7600 69.51998    480
JKSTA 51 JKSTA 52 1 7 0.0000 0.0000 0.000000   1250
JKSTA 51 JPOZAR51 1 0 2.4000 4.1000 27.50000    414
JKSTA 51 JPOZAR52 1 0 2.4000 4.1000 27.50000    414
JKSTA 51 JRUDN15  1 0 1.5200 4.9500 35.56000    567
JKSTA 51 JSMED152 1 0 3.8400 7.9600 64.24999    410
JKSTA 51 JSMED45  1 0 4.0200 8.6300 62.30000    410
JKSTA 51 JTKSTA51 1 0 0.2000 0.4000 2.000000   1260
JKSTA 51 JTKSTA52 2 0 0.2000 0.4000 2.000000   1260
JKULA 5  JVRBA15  1 0 0.8700 2.9700 20.42000    567
JKURSU5  JPROKU5  1 0 6.3000 13.200 87.00000    414
JLAZAR5  JLJIG 5  1 0 3.6840 7.7460 53.70000    720
JLESK211 JLESK212 2 2 0.0000 0.0000 0.000000   1250
JLESK251 JHVRL35  1 0 7.9500 18.860 107.6100    414
JLESK251 JLEBAN5  1 0 2.5600 8.3100 59.63999    240
JLESK251 JLESK15  1 0 1.2300 4.0900 28.40000    480
JLESK251 JLESK252 1 2 0.0000 0.0000 0.000000   1250
JLESK251 JLESK45  1 0 2.0000 4.2000 27.50000    414
JLESK251 JLESK65  1 8 0.4200 1.3700 9.800000    567
JLESK252 JEGRDE5  1 0 2.3000 5.1000 31.60000    333
JLESK252 JLESK15  2 0 0.6700 2.2400 15.50000    480
JLESK252 JLESK65  2 0 0.4200 1.3700 9.800000    567
JLESK252 JVLASO5  1 0 1.3000 4.2100 30.24000    480
JLESNI5  XBI_LE51 1 0 0.5660 1.8710 13.15550    567
JLOZN251 JVALJ351 1 0 13.133 27.379 189.5800    414
JLOZNI5  JHZVOR51 1 0 2.9630 9.9290 71.64600    480
JLOZNI5  JOSECI5  1 0 7.7010 16.776 116.9160    414
JMACMI5  JBOGAT5  1 0 2.6000 8.6400 60.02999    567
JMAJD15  JMAJD251 1 0 0.6400 1.4500 8.960000    414
JMAJD251 JMAJD252 1 2 0.0000 0.0000 0.000000   1250
JMAJD251 JMOSNA51 1 0 3.0520 10.080 67.28000    480
JMAJD252 JMAJD35  1 0 0.9100 2.4100 16.60000    414
JMAJD35  JNERES5  1 0 3.9900 8.7900 56.88000    414
JMLADE5  JSMPAL5  1 0 4.3800 9.6900 64.04000    360
JNBECE51 JNBECE52 1 7 0.0000 0.0000 0.000000   1250
JNCRNJ5  JKIKI252 1 0 3.8800 13.270 91.08998    567
JNEGOT5  JPRAHO5  1 0 1.3600 3.0500 18.29999    360
JNERES5  JPETRO52 1 0 5.4600 11.780 74.15000    414
JNIS1 51 JNIS1 52 1 2 0.0000 0.0000 0.000000   1250
JNIS105  JNIS1351 1 0 0.6300 2.0600 14.81000    360
JNIS1351 JNIS1352 1 2 0.0000 0.0000 0.000000   1250
JNIS155  JLESK45  1 0 5.7940 13.620 82.73000    266
JNIS155  JNIS2 51 1 0 3.8530 8.9230 54.40300    266
JNIS2 11 JLESK212 1 0 1.2910 12.806 146.2210   1746
JNIS2 11 JNIS2 12 2 2 0.0000 0.0000 0.000000   1500
JNIS2 12 XKB_NI11 1 0 1.8600 20.680 209.3400   1746
JNIS2 12 XSO_NI11 1 0 1.9690 20.223 211.3500   1746
JNIS2 2  JKRUS121 1 8 5.8000 31.000 186.0000    729
JNIS2 51 JLESK251 2 0 3.1110 16.601 99.69000    729
JNIS2 51 JNIS1 51 1 0 2.7800 6.3800 37.43999    266
JNIS2 51 JNIS1351 1 0 0.7400 2.4100 17.28000    567
JNIS2 51 JNIS2 52 1 2 0.0000 0.0000 0.000000   1250
JNIS2 51 JNIS3 52 1 0 0.7700 2.6900 17.46999    567
JNIS2 51 JNIS5 5  2 0 0.4400 1.5340 10.14600    567
JNIS2 52 JNIS1352 2 0 0.7400 2.4100 17.28000    567
JNIS2 52 JNIS3 51 2 0 0.7700 2.6900 17.46999    567
JNIS2 52 JNIS5 5  1 0 0.7000 1.5700 9.410000    414
JNIS2 52 JNIS8 5  1 0 1.5700 3.6300 22.52000    567
JNIS2 52 JPROKU5  1 0 6.2270 15.635 99.41700    414
JNIS2 52 JSVRLJ5  1 0 2.5100 8.2600 58.82000    567
JNIS3 51 JNIS3 52 1 7 0.0000 0.0000 0.000000   1250
JNIS5 5  JPIRO251 1 0 11.563 25.814 158.5220    414
JNIS8 5  JNIS1 52 1 0 0.6300 1.7000 10.40000    567
JNPAZ15  JNPAZ25  1 0 0.8800 1.9400 11.99000    414
JNPAZ15  JSJENI5  1 0 9.8350 23.318 133.7899    414
JNPAZ15  JTUTIN5  1 0 5.0400 10.590 69.60000    306
JNPAZ25  XVA_NP51 1 0 3.5000 7.7400 47.53000    414
JNPAZO5  JPAZOV5  1 0 0.5900 1.9400 13.66000    567
JNPOPO5  JPARA151 1 0 1.4100 2.9600 19.45999    414
JNSAD151 JNSAD152 1 7 0.0000 0.0000 0.000000   1250
JNSAD151 JNSAD751 1 0 0.7200 0.9500 5.360000    450
JNSAD152 JNSAD65  1 0 0.8870 3.7430 26.40800    370
JNSAD152 JRUMA15  1 0 6.6500 14.390 92.58000    414
JNSAD251 JNSAD252 1 2 0.0000 0.0000 0.000000   1250
JNSAD311 JNSAD312 3 2 0.0000 0.0000 0.000000   1500
JNSAD312 JSRBOB11 2 0 0.8331 8.9585 94.77890   1746
JNSAD321 JNSAD322 2 2 0.0000 0.0000 0.000000   1500
JNSAD321 JZREN221 1 0 2.6500 19.080 119.5998    873
JNSAD351 JNSAD151 1 0 4.3800 9.1500 55.19000    331
JNSAD351 JNSAD352 1 2 0.0000 0.0000 0.000000   1250
JNSAD351 JNSAD451 1 0 0.8820 3.0070 20.76700    567
JNSAD351 JNSAD551 1 0 1.6550 5.6140 39.06000    567
JNSAD351 JNSAD95  1 0 0.9530 3.2530 22.41800    567
JNSAD351 JRSANC5  1 0 1.4300 3.4700 22.04000    414
JNSAD351 JSRBOB52 3 0 2.4300 13.010 79.63000    729
JNSAD351 JTEMER5  1 0 1.3340 4.5470 31.40200    567
JNSAD352 JFUTOG5  1 0 1.7900 6.1300 42.10000    567
JNSAD352 JNSAD252 1 0 1.7600 3.9000 24.39000    414
JNSAD352 JNSAD552 2 0 1.6700 5.6710 39.44700    567
JNSAD352 JSRBOB52 1 0 4.6500 10.380 62.65001    414
JNSAD352 JTTNSA51 1 0 1.2700 4.3500 29.87999    567
JNSAD451 JNSAD452 1 2 0.0000 0.0000 0.000000   1250
JNSAD551 JNSAD552 1 2 0.0000 0.0000 0.000000   1250
JNSAD551 JNSAD751 1 0 0.1400 0.5100 300.5000    800
JNSAD751 JNSAD752 1 7 0.0000 0.0000 0.000000   1250
JOBREN11 JBGD8 12 1 0 1.4300 16.600 164.0800   1746
JOBREN11 JOBREN12 4 2 0.0000 0.0000 0.000000   1500
JOBREN11 JRPMLA11 2 0 0.1600 1.8000 17.79999   1746
JOBREN11 JTENTA12 2 0 0.0300 0.3000 3.150000    960
JOBREN12 JKRAG211 1 0 3.1300 33.390 354.9400   1746
JOBREN12 JRPMLA12 1 0 0.1700 1.8200 18.00000   1746
JOBREN12 JTENTA11 1 0 0.0300 0.3000 3.150000    960
JOBREN21 JBGD3 22 1 0 2.6200 14.830 85.15000    729
JOBREN21 JBGD5 21 2 0 1.7100 11.590 80.30000    873
JOBREN21 JBGD5 22 4 0 1.6900 11.030 80.30000    873
JOBREN21 JOBREN22 1 2 0.0000 0.0000 0.000000   1500
JOBREN21 JOBREN23 2 7 0.0000 0.0000 0.000000   1500
JOBREN21 JTENTA21 2 0 0.1000 0.5600 3.370000    720
JOBREN21 JTENTA23 4 0 0.0700 0.3900 2.330000    720
JOBREN22 JBBAST21 1 0 8.6200 47.090 280.7000    729
JOBREN22 JNSAD321 1 0 7.4700 40.260 243.7200    729
JOBREN22 JOBREN23 3 2 0.0000 0.0000 0.000000   1500
JOBREN22 JSABA321 1 0 2.7200 19.130 122.6298    873
JOBREN22 JTENTA2  1 0 0.0640 0.3440 2.080000    720
JOBREN22 JTENTA22 3 0 0.1000 0.5600 3.370000    720
JOBREN23 JBGD5 21 1 0 1.6900 11.030 80.30000    873
JOBREN23 JBGD5 22 3 0 1.7100 11.590 80.20000    873
JOBREN23 JTENTA24 5 0 0.0700 0.3900 2.330000    720
JOBREN23 JVALJ321 1 0 3.9800 21.010 127.1900    729
JODZAC5  JSOMB352 1 0 5.7000 14.750 98.20999    414
JODZAC5  JVRBA15  1 0 5.6420 12.786 74.79500    414
JPALA15  JPALA25  1 0 0.4700 1.0400 6.300000    414
JPALA25  JCELAR5  1 0 1.2700 4.2000 29.37999    567
JPALIC5  JCSUPK5  1 0 0.7600 1.7200 10.17000    567
JPANC152 JPANC151 1 7 0.0000 0.0000 0.000000   1250
JPANC211 JBGD2012 1 0 0.9060 9.8590 97.50000   1350
JPANC211 JPANC212 2 2 0.0000 0.0000 0.000000   1500
JPANC211 JPRPCI11 1 0 0.8600 9.1510 97.65300   1746
JPANC22  JPRPKO21 1 0 2.0890 11.433 68.98800    729
JPANC22  JRANIS21 1 0 1.3800 9.2800 59.91999    873
JPANC251 JBGD7 5  2 0 2.9800 10.180 69.99000    567
JPANC251 JCVSTR5  1 0 1.8150 18.473 215.7730    567
JPANC251 JPANC151 2 0 1.0900 2.4700 14.46000    414
JPANC251 JPANC252 1 7 0.0000 0.0000 0.000000   1250
JPANC251 JPANC35  1 0 0.9480 3.2400 22.26000    567
JPANC251 JPANC451 1 8 0.4100 1.4100 9.710000    567
JPANC252 JBGD7 5  1 0 3.0000 9.9000 70.20000    567
JPANC252 JKACAR5  1 0 1.8200 6.0200 41.74000    567
JPANC252 JKOVIN5  1 0 2.9100 10.020 67.75000    567
JPANC252 JPANC152 1 0 0.6560 2.3110 14.94300    567
JPANC252 JPANC35  2 0 0.9600 3.2800 22.56000    567
JPANC252 JPANC452 2 0 0.4100 1.4000 9.650000    567
JPANC451 JPANC452 1 2 0.0000 0.0000 0.000000   1250
JPARA151 JPARA152 1 2 0.0000 0.0000 0.000000   1250
JPARA152 JPARA35  1 0 0.3500 0.9500 6.700000    360
JPECIN5  JSMIT151 1 0 5.9600 12.100 82.28999    414
JPETRO51 JPETRO52 1 2 0.0000 0.0000 0.000000   1250
JPIRO15  JPIRO251 1 0 1.0000 3.2800 23.40000    480
JPIRO15  JSVRLJ5  1 0 9.1000 20.000 121.1998    360
JPIRO251 JPIRO252 1 7 0.0000 0.0000 0.000000   1250
JPOZAR51 JPETRO51 1 0 8.9000 15.100 99.59999    440
JPOZAR52 JPETRO51 1 0 8.9000 15.100 99.59999    440
JPOZEG21 JBISTR21 1 0 3.9200 20.673 124.5240    729
JPOZEG21 JPOZEG22 2 2 0.0000 0.0000 0.000000   1500
JPOZEG51 JARILJ5  1 0 1.9100 4.2000 26.92000    414
JPOZEG51 JCVBEL5  1 0 2.7800 9.2100 65.77999    414
JPOZEG51 JGUCA 5  1 0 1.9300 6.5100 47.20999    567
JPOZEG51 JPOZEG52 1 2 0.0000 0.0000 0.000000   1250
JPOZEG51 JSEVOJ51 1 0 2.8400 6.1700 40.38000    373
JPOZEG51 JUZICE51 1 0 2.5000 8.6000 56.79999    567
JPRPAL51 JPANC251 1 0 5.4602 12.384 72.52500    414
JPRPAL51 JPRPAL52 1 7 0.0000 0.0000 0.000000   1250
JPRPBO51 JBOR3 5  1 0 0.0200 0.0680 0.483000    567
JPRPBO51 JPRPBO52 1 2 0.0000 0.0000 0.000000   1250
JPRPCI11 JPRPCI12 1 2 0.0000 0.0000 0.000000   1500
JPRPCI12 JRPDRM12 1 0 1.4150 14.834 145.7600   1575
JPRPKO22 JPRPKO21 1 2 0.0000 0.0000 0.000000   1500
JPRPKO22 JZREN221 1 0 3.7220 20.241 121.5630    729
JPRPKS51 JPRPKS52 1 2 0.0000 0.0000 0.000000   1250
JPRPPA21 JPRPPA22 1 2 0.0000 0.0000 0.000000   1500
JPRPPA22 JRANIS21 1 0 0.3010 2.0310 0.173000    873
JPRPVK51 JBOR2 51 2 8 1.0280 3.5920 23.50400    567
JPRPVK51 JBOR2 52 1 0 1.0390 3.3420 25.14400    567
JPRPVK51 JHDJE25  1 0 6.0250 20.790 133.9350    567
JPRPVK51 JKRIV15  2 0 0.0140 0.0500 0.324000    567
JPRPVK51 JMAJD251 1 0 1.0280 3.5920 23.50400    567
JPRPVK51 JPRPBO51 1 0 1.3420 4.6560 30.94600    360
JPRPVK51 JPRPVK52 1 2 0.0000 0.0000 0.000000   1500
JRANIS21 JRANIS22 1 2 0.0000 0.0000 0.000000   1500
JRASKA5  JKOPAO51 1 0 4.0000 8.4000 55.27400    580
JRASKA5  JNPAZ15  1 0 3.7200 8.1900 52.36000    414
JRHBBA21 JBBAST21 1 0 0.4700 3.0400 22.05999    873
JRHBBA21 JRHBBA22 1 7 0.0000 0.0000 0.000000   1500
JRHBBA22 JBBAST22 2 8 0.4700 3.0400 22.05999    873
JRPDRM11 JRPDRM12 1 2 0.0000 0.0000 0.000000   1500
JRPDRM11 JTDRMN11 1 0 0.5000 0.3800 2.400000   1740
JRPDRM12 JTDRMN12 2 0 0.5000 0.3800 2.400000   1740
JRPMLA11 JNSAD311 1 8 2.6700 30.420 300.6400   1746
JRPMLA11 JRPMLA12 1 2 0.0000 0.0000 0.000000   1500
JRPMLA11 JTENTB11 1 0 0.2700 2.8100 31.50000   1746
JRPMLA12 JNSAD312 2 0 2.8820 30.907 317.8250   1746
JRPMLA12 JSMIT211 1 0 1.9700 20.480 215.6800   1746
JRPMLA12 JTENTB12 2 0 0.2700 2.8100 31.50000   1746
JRSANC5  JNSAD251 1 0 0.8700 2.2500 14.40000    414
JRUDN15  JRUDN25  1 0 0.7600 2.4600 17.63999    567
JRUDN15  JRUDN35  1 0 0.4100 1.3800 9.760000    567
JRUDN35  JGRADI5  1 0 2.4000 8.0400 56.50000    567
JRUDN35  JRUDN55  1 0 0.3700 1.2100 0.756000    360
JRUMA15  JRUMA25  1 0 5.2600 11.480 72.35000    414
JRUMA25  JSMIT151 1 0 3.7800 8.2900 51.79999    414
JSABA15  JSABA45  1 0 0.0800 0.1850 1.050000    567
JSABA25  JSABA55  1 0 0.9400 3.0700 21.90000    567
JSABA321 JSABA322 2 7 0.0000 0.0000 0.000000   1500
JSABA351 JBOGAT5  1 0 5.0300 11.420 68.44998    414
JSABA351 JSABA15  1 0 0.4900 1.6000 11.58000    567
JSABA351 JSABA352 1 7 0.0000 0.0000 0.000000   1250
JSABA351 JSABA55  1 0 1.6900 5.5600 39.59999    567
JSABA351 JVLADI5  1 0 2.1600 4.5500 29.91000    414
JSABA352 JLESNI5  1 0 6.8750 14.710 96.19998    414
JSABA352 JPECIN5  1 0 7.2700 13.420 85.69998    297
JSABA352 JSABA25  1 0 0.7400 2.4800 18.79000    567
JSABA352 JSABA45  1 0 0.4900 1.6000 11.58000    567
JSENT15  JSENT25  1 0 0.8000 2.7400 18.84000    567
JSEVOJ51 JSEVOJ52 1 7 0.0000 0.0000 0.000000   1250
JSEVOJ51 JUZICE51 1 0 0.7000 2.2600 16.24000    567
JSID  5  XNI_SI51 1 0 2.1670 5.2490 34.52700    350
JSIP  5  XGU_SI51 1 8 0.3670 0.9040 5.864000    240
JSMED151 JSMED252 1 0 0.3300 0.6800 4.720000    567
JSMED151 JSMED45  1 0 0.4100 1.1600 8.400000    567
JSMED152 JSMED251 1 0 0.3300 0.6800 4.720000    480
JSMED251 JSMED252 1 7 0.0000 0.0000 0.000000   1250
JSMED311 JBGD8 11 2 0 1.4580 14.274 141.5860   1746
JSMED311 JRPDRM11 1 0 1.9080 19.031 195.2020   1746
JSMED351 JKSTA 51 1 0 3.1500 10.650 72.69998    567
JSMED351 JSMED252 2 0 0.7200 2.4000 16.67000    567
JSMED351 JSMED352 1 7 0.0000 0.0000 0.000000   1250
JSMED352 JKSTA 51 2 0 3.1500 10.650 72.69998    567
JSMED352 JSMED251 1 0 0.7200 2.4000 16.67000    567
JSMED352 JSMPAL5  1 0 3.5600 11.870 82.51998    567
JSMIT151 JSMIT152 1 7 0.0000 0.0000 0.000000   1250
JSMIT211 JSMIT212 3 2 0.0000 0.0000 0.000000   1500
JSMIT211 XER_SM11 1 0 1.4590 15.173 164.3000   1746
JSMIT212 XUG_SM11 1 0 1.1530 12.594 129.5099   1746
JSMIT221 JSMIT222 2 7 0.0000 0.0000 0.000000   1500
JSMIT251 JEMART5  1 0 2.2940 4.9710 31.84600    414
JSMIT251 JKMART5  1 8 2.2940 4.9710 31.85000    414
JSMIT251 JMACMI5  1 0 1.0900 3.8500 26.52000    567
JSMIT251 JSMIT252 1 2 0.0000 0.0000 0.000000   1250
JSMIT251 JSMIT35  1 0 0.4800 1.6300 11.21000    567
JSMIT252 JBFC  5  1 0 3.5700 12.720 80.27999    567
JSMIT252 JSMIT151 1 0 1.3850 3.0020 19.23000    414
JSMIT252 JSMIT151 2 0 1.3850 3.0300 19.23200    414
JSMIT252 JSMIT35  2 0 0.4800 1.6400 11.26000    567
JSMIT252 JSSTIL5  1 0 0.6870 2.2740 15.80000    720
JSMPAL5  JVPLAN5  1 0 2.5800 5.4500 35.40000    414
JSOMB15  JSOMB25  1 0 1.3160 4.5000 30.87999    567
JSOMB351 JSOMB15  1 0 0.2900 0.9700 6.730000    567
JSOMB351 JSOMB352 1 2 0.0000 0.0000 0.000000   1250
JSOMB352 JSOMB15  2 0 0.3400 0.8100 5.140000    414
JSRBOB11 JSRBOB12 2 7 0.0000 0.0000 0.000000   1500
JSRBOB11 JSUBO311 1 0 2.0887 22.615 235.7180   1746
JSRBOB51 JBECEJ51 1 8 4.4510 10.723 64.76900    373
JSRBOB51 JBTOP25  1 0 6.1300 13.710 82.38000    414
JSRBOB51 JPALA15  1 0 8.1360 17.416 108.8500    414
JSRBOB51 JSMIT252 1 0 5.1730 27.999 168.1920    729
JSRBOB51 JSRBOB52 1 2 0.0000 0.0000 0.000000   1250
JSRBOB51 JVRBA15  1 0 2.0250 6.9070 47.64500    567
JSRBOB51 JVRBA25  1 0 1.4500 4.9500 34.18000    567
JSRBOB52 JKULA 5  1 0 4.7300 10.570 63.52999    414
JSRBOB52 JSENT15  1 0 10.010 22.690 132.7299    414
JSUBO311 JSOMB31  1 0 1.8000 18.060 194.4500    600
JSUBO311 JSUBO312 2 2 0.0000 0.0000 0.000000   1500
JSUBO311 XSA_SU11 1 0 0.7150 8.1560 81.00999   1746
JSUBO351 JBTOP15  1 0 4.9600 11.040 67.00000    414
JSUBO351 JCSUPK5  1 0 1.3300 2.9600 17.96999    360
JSUBO351 JKANJI5  1 0 3.0100 10.260 70.87999    567
JSUBO351 JSUBO15  1 0 0.7300 1.6100 9.850000    414
JSUBO351 JSUBO25  1 0 0.7800 2.6700 18.41000    567
JSUBO351 JSUBO352 1 7 0.0000 0.0000 0.000000   1250
JSUBO351 JSUBO451 1 0 1.7700 6.0600 41.59999    567
JSUBO352 JBAJMO5  1 0 3.0760 10.518 72.22000    567
JSUBO352 JSUBO15  2 0 0.2800 0.9600 6.620000    567
JSUBO352 JSUBO25  2 0 0.7800 2.6600 18.37999    567
JSUBO352 JSUBO452 2 0 1.7800 6.0800 41.75999    567
JSUBO452 JSUBO451 1 2 0.0000 0.0000 0.000000   1250
JTDRMN51 JKSTA 51 1 0 1.1900 3.8600 27.75000    567
JTDRMN51 JRUDN25  1 8 0.3100 1.0000 7.200000    567
JTDRMN51 JRUDN45  1 0 0.3430 1.1410 8.228000    560
JTEMER5  JZABAL5  1 0 1.3870 4.6000 32.07000    567
JTENTA5  JBGD105  1 0 1.3800 2.9100 19.10000    414
JTENTB2  JOBREN23 1 8 0.8100 5.6700 35.78000    720
JTMORA5  JEMARK5  1 0 1.2800 2.8400 17.90000    414
JTMORA5  JJAGO451 1 0 4.4700 14.680 104.5700    567
JTMORA5  JKRONO5  1 0 1.8800 4.0800 26.62999    414
JTMORA5  JPETRO51 1 0 3.6600 12.020 85.66999    567
JTRSTE5  JVBANJ5  1 0 1.7700 3.7700 24.77000    414
JTTBGD51 JBGD405  1 0 0.1220 0.8340 0.367000    700
JTTBGD51 JTTBGD52 1 2 0.0000 0.0000 0.000000   1250
JTTNSA51 JNSAD451 1 0 0.9060 3.0970 21.29700    567
JTTNSA51 JNSAD95  1 0 0.3570 1.2220 8.389000    567
JTTNSA51 JTTNSA52 1 2 0.0000 0.0000 0.000000   1250
JTTPAN21 JPRPPA22 1 0 0.1000 0.5600 3.370000    720
JTTPAN22 JPRPPA22 2 0 0.1000 0.5600 3.370000    720
JTTPAN23 JPRPPA21 3 0 0.1000 0.5600 3.370000    720
JTTVIN51 JBGD2051 1 0 0.2000 0.4000 2.000000    300
JTTZRE51 JTTZRE52 1 7 0.0000 0.0000 0.000000   1250
JTTZRE51 JZREN45  1 0 0.0400 0.1300 0.880000    720
JUB   5  JTAMNZ5  1 0 2.0570 5.4710 37.87300    414
JVALJ151 JVALJ152 1 2 0.0000 0.0000 0.000000   1250
JVALJ152 JVALJ25  1 0 1.0000 2.8390 20.33200    480
JVALJ152 JVALJ25  2 0 1.0000 2.8390 20.33200    480
JVALJ321 JVALJ322 2 7 0.0000 0.0000 0.000000   1500
JVALJ351 JUB   5  1 0 4.8470 11.380 76.81700    414
JVALJ351 JVALJ151 2 0 0.5000 1.0600 6.950000    414
JVALJ351 JVALJ352 1 7 0.0000 0.0000 0.000000   1250
JVALJ352 JESLOV5  1 0 2.9900 6.2900 41.36999    414
JVALJ352 JOSECI5  1 0 5.9890 12.859 81.24999    414
JVALJ352 JVALJ151 1 0 0.4700 0.9900 6.530000    414
JVHAN 51 JVRAN452 1 0 4.9600 10.940 67.72000    414
JVRAN151 JVRAN152 1 2 0.0000 0.0000 0.000000   1250
JVRAN25  JVRAN451 1 0 0.9390 3.2030 21.80000    567
JVRAN25  JVRAN452 2 8 0.9470 3.2220 21.96000    567
JVRAN411 JLESK211 1 0 2.3240 23.301 259.9700   1746
JVRAN411 XST_VR11 1 0 1.4774 14.878 174.7935   1746
JVRAN451 JERIST5  1 0 2.0903 5.2516 35.12000    414
JVRAN451 JVRAN452 1 2 0.0000 0.0000 0.000000   1250
JVRAN452 JVRAN151 1 8 1.0830 3.0680 20.64000    414
JVRBA15  JVRBA25  1 0 0.9600 3.2640 22.54999    567
JVRSA15  JPRPKS52 1 0 2.9900 9.1950 59.61400    567
JVRSA15  JVRSA25  1 0 0.2930 1.0040 6.820000    567
JWALIB51 JPRPAL51 1 0 0.2000 0.4000 2.000000    480
JWALIB52 JPRPAL52 2 0 0.2000 0.4000 2.000000    480
JWCIBU11 JPRPCI11 1 0 0.0300 0.3000 3.150000    960
JWCIBU12 JPRPCI12 2 0 0.0300 0.3000 3.150000    960
JWKOSA51 JPRPKS51 1 0 0.2000 0.4000 2.000000    480
JWKOSA52 JPRPKS52 2 0 0.2000 0.4000 2.000000    480
JWKOVA21 JPRPKO21 1 0 0.1000 0.5600 3.370000    720
JWKOVA22 JPRPKO22 2 0 0.1000 0.5600 3.370000    720
JZAJE15  JZAJE252 1 0 0.9800 2.0600 14.04000    567
JZAJE15  XKU_ZA51 1 8 1.9664 4.2460 30.24000    414
JZAJE251 JZAJE252 1 2 0.0000 0.0000 0.000000   1250
JZASTA5  JKRAG251 1 0 1.4630 4.8100 34.00100    567
JZLAT251 JCAJET5  1 0 2.0100 4.6400 29.01000    414
JZLAT251 JZLAT252 1 7 0.0000 0.0000 0.000000   1250
JZREN221 JZREN222 2 7 0.0000 0.0000 0.000000   1500
JZREN251 JKIKI15  1 0 12.010 26.470 163.8200    414
JZREN251 JNBECE51 1 0 5.4600 12.220 73.41999    414
JZREN251 JTTZRE51 1 0 1.3000 4.4200 30.54000    360
JZREN251 JZREN252 1 7 0.0000 0.0000 0.000000   1250
JZREN251 JZREN351 1 0 0.6500 2.2300 15.31000    567
JZREN252 JBEGEJ5  1 0 2.6800 9.1400 63.13000    567
JZREN252 JZREN15  1 0 0.8700 1.8900 11.56000    414
JZREN252 JZREN15  2 0 0.8500 1.8900 11.45000    414
JZREN252 JZREN352 2 0 0.6600 2.2700 15.58000    480
JZREN252 JZREN45  1 0 1.3300 4.5500 31.40000    567
JZREN351 JZREN352 1 2 0.0000 0.0000 0.000000   1250
LBERIC11 LBERIC12 1 2 0.0000 0.0000 0.000000   1920 BER400 BBC 1
LBERIC11 LKRSKO11 1 0 2.1500 22.950 245.9000   1920 BER-KRS400 1
LBERIC11 LKRSKO11 2 0 2.1500 22.950 245.9000   1920 BER-KRS400 2
LBERIC11 LPODLO11 1 0 1.5300 16.350 177.5000   1920 BER-POD400 1
LBERIC21 LKLECE21 1 0 0.7800 5.2700 38.00000    960 BER-KLE220 1
LBERIC21 LKLECE21 2 1 4.0000 53.500 120.0000    640 BER-KLE220EQ
LCIRKO11 LCIRKO12 1 2 0.0000 0.0000 0.000000   1920 CIR400 BBC 1
LCIRKO11 XHE_CI12 1 0 1.3370 17.737 287.2986   1600 CIR-HEV400 1
LCIRKO12 LKRSKO11 1 0 1.7669 18.454 205.2590   1920 CIR-KRS400 1
LCIRKO12 XZE_CI11 1 0 2.5090 28.343 187.2389   1600 CIR-ZER400 1
LDIVAC11 LBERIC11 1 0 2.3300 24.860 269.9000   1920 DIV-BER400 1
LDIVAC11 LDIVAC12 2 7 0.0000 0.0000 0.000000   2880 DIV400 BBC 1
LDIVAC11 XME_DI11 1 0 1.0205 10.863 117.7340   1920 DIV-MEL400 1
LDIVAC12 XRE_DI11 1 0 0.6053 7.1450 96.75000   2220 DIV-RED400 1
LDIVAC21 LKLECE21 1 0 3.9300 27.310 186.0000    833 DIV-KLE220 1
LDIVAC22 LDIVAC21 1 2 0.0000 0.0000 0.000000    960 DIV220 BBC 1
LDIVAC22 XPA_DI21 1 8 0.3405 2.3890 16.02200    900 DIV-PAD220 1
LDIVAC22 XPE_DI21 1 0 1.5750 11.035 74.11000    960 DIV-PEH220 1
LKRSKO11 LKRSKO12 1 2 0.0000 0.0000 0.000000   2880 KRS400 BBC 1
LKRSKO11 XTU_KR11 1 0 0.7164 7.5740 87.93500   1920 KRS-TUM400 1
LKRSKO11 XTU_KR12 1 0 0.7164 7.5740 87.93500   1920 KRS-TUM400 2
LMARIB11 LCIRKO11 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 1
LMARIB11 LMARIB12 1 2 0.0000 0.0000 0.000000   1920 MAR400 BBC 1
LMARIB11 XKA_MA11 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 1
LMARIB12 LCIRKO12 1 0 0.5667 5.9192 65.83490   1920 CIR-MAR400 2
LMARIB12 XKA_MA12 1 0 0.7180 9.0285 105.8700   1920 MAR-KAI400 2
LOKROG11 LBERIC11 1 0 0.9300 9.8900 152.9000   1600 OKR-BER400 1
LOKROG11 LBERIC11 2 0 0.9300 9.8900 152.9000   1600 OKR-BER400 2
LPODLO11 LCIRKO11 1 0 1.5912 17.116 18.96300   1920 CIR-POD400 1
LPODLO11 LSOSTA11 1 0 0.4017 4.2249 45.88000   1680 POD-SOS400 1
LPODLO21 LBERIC21 1 0 3.7400 25.860 178.1000    960 POD-BER220 1
LPODLO21 LBERIC21 2 1 3.3800 56.460 132.8200    640 POD-BER220EQ
LPODLO21 LPODLO22 1 2 0.0000 0.0000 0.000000    960 POD220 BBC 1
LPODLO22 XOB_PO21 1 0 1.9910 13.555 78.55600    871 POD-OBE220 1
LPODLO22 XZE_PO21 1 0 4.2900 25.010 167.3000    780 POD-ZER220 1
LSOSTA11 LSOSTA16 1 2 0.0000 0.0000 0.000000   9999 SOS400 BBC 6
MAISA 11 MGOD  11 1 0 1.4740 18.070 262.6400   1999
MAISA 11 MJOZS 11 1 0 2.4700 47.480 659.1100   1999
MAISA 11 MKERP 11 1 0 0.9630 11.800 171.5300   1999
MAISA 11 MMART 11 1 0 1.7220 20.500 250.0700   1999
MAISA 11 MSZICS11 1 0 1.3990 16.150 192.2600   1999
MAISA 11 MSZOL 11 1 8 1.3320 15.440 150.8000   1999
MAJKA 41 MAJKA 42 1 1 0.0000 0.0700 0.000000  14433
MAJKA 41 MAJKA 43 1 1 0.0000 0.1000 0.000000   9622
MAJKA 41 MANEP 41 1 0 0.6510 2.3100 14.46000    500
MAJKA 41 MBAKON41 1 0 0.0790 0.1200 5.930000   1443
MAJKA 41 MBAKON42 2 0 0.0790 0.1200 5.930000   1443
MAJKA 41 MCELD 41 1 0 4.3340 15.170 101.1600    500
MAJKA 41 MPAPA 41 1 0 6.3100 10.900 60.94000    500
MAJKA 41 MVSZE 41 1 0 4.4380 15.490 103.6700    500
MALBF 21 MDUME 21 1 0 0.6000 5.3100 65.98000   2000
MALBF 21 MDUME 21 2 0 0.6000 5.3100 65.98000   2000
MALBF 41 MALBF 42 1 1 0.0000 8.0000 0.000000    770
MALBF 41 MALBF 43 1 1 0.0000 8.0000 0.000000    770
MALBF 41 MCSEP 41 1 0 0.2000 0.9600 13.14000   1001
MALBF 41 MDIOS 41 1 0 0.5100 2.4300 35.18000    856
MALBF 41 MKFOL 41 1 0 0.2200 0.5700 213.6200    500
MALBF 41 MKFOL 41 2 0 0.3200 0.8400 313.4400    500
MALBF 41 MNEPL 41 1 0 0.5600 2.6700 38.31000   1001
MALBF 41 MROZS 42 1 0 0.9000 4.9200 55.92000    856
MALGYT41 MMAKO 41 T 0 3.1400 10.600 74.15000    500
MALGYT42 MHODM 41 T 0 2.0800 7.0100 81.67000    500
MALMF 41 MLABA 41 1 0 2.3500 8.3000 55.92000    500
MALMF 41 MTATA 41 1 0 1.5600 5.3200 36.45000    500
MANEP 41 MAJKAP41 1 0 0.1000 0.2000 0.000000   4811
MANEP 41 MCSAB 41 1 0 0.0790 0.1200 5.930000    500
MANGY 41 MKATO 42 1 0 0.3100 0.8200 303.4800    700
MANGY 42 MKDUL 41 1 8 0.4800 1.6100 64.09000    428
MANGY 42 MKDUL 41 2 0 0.4800 1.6100 64.11000    428
MANGY 42 MKOTE 41 1 0 0.5700 1.0200 172.1900    375
MANGY 42 MKOTE 41 2 0 0.5700 1.0300 172.8300    375
MANGY 42 MUJPET41 1 0 0.1300 0.6500 9.320000    968
MANGY 42 MUJPET42 2 0 0.1300 0.6500 9.320000    968
MBABA 41 MKIGM 42 1 0 2.9300 4.5900 30.78000    500
MBABA 41 MNASZT41 T 0 0.8800 1.3700 8.790000    500
MBABR 41 MDIMA 41 1 0 3.6000 10.450 73.51000    500
MBABR 41 MMKOV 41 1 0 2.6300 8.0600 57.17000    500
MBAJA 41 MBAJD 41 1 0 1.4000 4.7700 33.93000    500
MBAJA 41 MCSAT 41 1 0 2.2400 7.6700 62.84000    500
MBAJA 41 MKHAN 41 1 0 5.9600 20.540 131.3200    500
MBAJD 41 MKALO 41 1 0 4.9600 16.990 130.0600    500
MBAKA 01 MBAKA 02 1 1 45.000 35.000 0.000000    231
MBAKA 01 XBA_ZA01 1 0 2.2250 34.810 420.9700   2000
MBAKA 11 MBUJ  11 1 0 1.1020 13.160 163.3600   2001
MBAKA 11 MJOZS 11 1 0 1.2000 23.000 319.1900   2001
MBAKA 11 XBA_MU11 1 0 0.6970 7.9400 102.4200   1999
MBAKTA41 MMSZAL41 1 8 1.8690 6.4300 44.61000    500
MBANH 41 MBICS 41 1 0 4.0800 13.840 96.76000    500
MBANH 41 MDORG 41 1 0 6.4300 14.680 88.60000    445
MBANH 41 MKIGM 41 2 0 2.8900 10.110 66.60000    500
MBANH 41 MTATA 41 1 0 2.5100 8.5700 59.06000    500
MBANH 41 MTBIP 41 1 0 0.3780 1.3200 8.790000    500
MBARA 41 MSZFE 41 1 0 4.8600 17.040 56.43000    500
MBARCS41 MSZIG 41 1 0 3.3800 11.240 82.94000    500
MBARCS41 MSZIG 41 2 0 3.3800 11.240 82.94000    500
MBCFOG41 MBCGA 41 1 0 0.0330 0.1900 21.19000    890
MBCSA 41 MBEKS 41 1 0 1.4800 5.0700 34.57000    500
MBCSA 41 MMDGY 41 1 0 2.6500 9.1500 72.25000    500
MBCSA 41 MSZARV41 1 0 4.9700 18.020 122.5200    500
MBCSA 42 MOROS 41 1 8 3.4400 11.890 81.05000    500
MBEKM 41 MKDUL 41 1 0 0.4300 2.0500 29.56000    855
MBEKM 41 MPOMZ 41 1 0 0.4100 1.9500 27.66000    855
MBEKO 11 MSAFA 11 1 0 2.6100 29.080 326.1000   1999
MBEKO 11 MSZOL 11 1 0 3.1190 38.620 377.6200   1999
MBEKO 11 XBE_NA11 1 0 0.8980 8.9100 79.80000   2001
MBEKO 41 MBCSA 41 2 0 0.1900 1.3400 20.13000   1121
MBEKO 42 MBCSA 41 1 0 0.1900 1.3400 20.13000   1121
MBEKS 41 MSZGH 41 1 0 3.3200 11.420 78.55000    500
MBELEM41 MTAMS 41 1 0 1.2400 4.3300 42.73000    500
MBFOL 41 MBOGL 41 1 0 2.9900 10.370 71.00000    500
MBFOL 41 MSIOF 41 1 0 2.1800 7.5700 51.52000    500
MBGYA 41 MNOGR 41 1 0 3.2000 8.9500 63.46000    500
MBGYA 41 MSZCSP41 1 0 0.1000 0.2000 0.000000   4811
MBGYA 41 MSZECT41 T 0 4.9400 16.960 117.4900    500
MBIAT 41 MBUDO 41 1 0 0.6000 2.0800 13.83000    570
MBICSD11 MGONY 11 1 8 3.0890 33.760 386.4200   1999
MBICSD11 MMART 11 1 0 0.5120 5.7400 130.0400   1999
MBICSD41 MBANH 41 1 0 4.2400 14.860 64.72000    500
MBICSD41 MBIAT 41 1 0 2.1900 7.6800 125.1400    570
MBICSD41 MBICS 41 1 0 0.1660 0.5700 187.3400    500
MBICSD41 MGYMET41 T 0 2.1480 7.2500 51.52000    500
MBICSD41 MHVOL 41 1 0 3.6600 12.830 74.96000    570
MBNAD 41 MNBAT 41 1 0 11.150 17.150 101.1600    325
MBNAD 41 MOZDE 41 1 0 1.4800 5.1000 35.18000    500
MBOGL 41 MBUZS 41 1 0 1.5680 5.3900 116.8800    500
MBONY 41 MMOZS 41 1 0 4.5620 10.950 65.98000    500
MBONY 41 MPECSO41 1 8 5.9600 13.650 82.94000    500
MBUDO 41 MSOLYT41 T 0 2.2800 7.7500 54.65000    500
MBUJ  11 MSAJO 11 1 0 1.3320 16.470 206.0900   2001
MBUJ  41 MIBRAN41 1 8 1.0040 3.4000 305.3600    683
MBUJ  41 MNYBO 41 1 8 2.0110 6.7900 485.0600    683
MBUJ  41 MNYIRS41 1 8 2.0770 7.0100 501.4000    683
MBUJ  41 MNYLE 41 1 8 2.0110 6.7900 485.0600    683
MBUJF 41 MEBESM41 1 0 2.9000 10.200 70.37000    500
MBUJF 41 MPLAD 41 1 0 4.8700 16.730 115.6100    500
MBUJF 41 MSZGH 41 1 0 4.2500 14.600 101.1600    500
MBUJV 41 MNADU 41 1 0 4.2100 14.230 102.4100    500
MBUKO 41 MKDUL 42 1 8 0.5490 1.1900 558.5800    800
MBUKO 41 MKFOL 41 1 0 0.3350 0.7400 345.6500    800
MBUKO 41 MVIRA 41 1 0 0.2500 0.5500 257.0700    500
MBUZS 41 MBUZSP41 1 0 0.1000 0.2000 0.000000   4811
MBUZS 41 MBUZSP42 3 0 0.1000 0.2000 0.000000   4811
MBUZS 41 MBUZSP43 2 0 0.1000 0.2000 0.000000   4811
MBUZS 41 MMARC 41 1 0 2.3030 7.8700 229.3300    500
MCEGL 41 MMONO 41 1 0 4.1700 14.580 96.14000    500
MCEGL 41 MNKOR 41 1 0 2.5600 8.9200 60.32000    500
MCELD 41 MIKER 41 1 0 2.4660 8.6300 57.18000    500
MCSAB 41 MSUME 41 1 0 1.3700 3.9700 26.38000    500
MCSAB 41 MSUMEP41 1 0 0.1000 0.2000 0.000000   4811
MCSAR 41 MERZS 41 1 8 0.1270 0.2700 128.8100    800
MCSAR 41 MNEPL 41 1 0 0.2900 0.6400 298.3900    800
MCSAR 41 MNEPL 41 2 0 0.2700 0.7200 268.3000    700
MCSEA 41 MCSEP 41 1 0 0.2000 0.9300 13.14000   1000
MCSEA 41 MPERZ 41 1 0 0.0900 0.4400 6.360000   1000
MCSEG 41 MKSZE 41 1 0 2.6230 8.8600 104.2900    500
MCSEG 41 MSZOM 41 1 0 2.6360 8.9100 73.51000    500
MCSOR 41 MKAPU 41 1 0 5.0080 12.140 80.43000    500
MCSOR 41 MKIML 41 1 0 4.9320 12.020 78.55000    445
MCSPG 41 MSORS 41 1 0 0.8700 3.8900 330.5000    823
MCSPG 42 MSORS 41 2 0 0.8600 3.8900 330.5000    823
MCSPG 43 MCSEP 41 1 0 0.1020 0.1000 16.11000    823
MCSUR 41 MNKAN 41 1 8 4.0200 12.270 106.1900    500
MCSUR 41 MNTAD 41 1 0 2.9300 8.9500 77.29000    500
MDBIPT41 MDBTOC41 1 0 0.4300 1.4300 10.70000    500
MDBIPT42 MDBTOC41 2 0 0.4300 1.4300 10.70000    500
MDBTOC41 MDKCE 41 1 0 0.2300 0.3700 173.3600   1000
MDEBR 21 MSAJO 21 1 0 5.2400 27.950 175.9300    600
MDEBR 41 MDBIPT41 1 0 0.4500 1.5100 11.34000    500
MDEBR 41 MDBIPT42 2 0 0.4500 1.5100 11.34000    500
MDEBR 41 MDDEL 41 1 0 4.9100 16.630 119.3800    500
MDEBR 41 MHSZOB41 1 0 2.2800 7.8700 55.29000    500
MDEBR 41 MJOZS 41 1 0 0.3850 3.7900 37.72000   1120
MDEBR 41 MJOZS 41 3 0 1.9080 6.2000 41.17000    625
MDEBR 41 MMACS 41 1 0 0.5800 1.9900 13.78000    710
MDEBR 41 MSZAE 41 1 0 4.4650 15.340 105.5500    500
MDETK 21 MMATRE21 3 0 0.2060 1.4500 10.09000    900
MDETK 21 MMATRE22 4 0 0.2060 1.4500 10.09000    900
MDETK 21 MMATRE23 5 0 0.1940 1.4200 9.460000    900
MDETK 21 MSAJO 21 1 8 6.0400 26.860 254.4700    601
MDETK 21 MSAJO 21 2 8 5.6500 29.440 190.3800    601
MDETK 21 MSZOL 21 1 0 3.6900 27.090 172.7900    900
MDETK 21 MZUGL 21 1 8 7.1000 30.920 221.1700    640
MDETK 21 MZUGL 21 2 0 6.7400 35.080 227.4500    640
MDETK 41 MEGER 41 1 0 4.1400 12.430 88.60000    375
MDETK 41 MHALM 41 1 0 1.9700 7.3200 43.37000    500
MDETK 41 MHEVE 41 1 0 2.9200 10.030 69.74000    428
MDETK 41 MMATRE41 1 0 0.2300 1.1600 15.05000    600
MDETK 41 MMATRE42 2 0 0.2300 1.1600 15.05000    600
MDETK 41 MMATRE43 7 0 0.2300 1.1600 15.05000    600
MDETK 41 MNBAT 41 1 0 4.8600 16.410 117.5000    428
MDETK 41 MRECST41 T 0 2.1300 7.5600 52.16000    428
MDFOL 41 MDUJO241 2 0 2.1000 6.6700 42.73000    625
MDIMA 41 MHEJO 41 1 0 1.9000 6.4200 45.86000    345
MDIMA 41 MMESZ 42 1 0 0.7900 2.5100 16.32000    375
MDIMA 41 MMKCE 41 1 0 0.3800 0.8100 5.720000    370
MDIMA 41 MMNYU 41 1 0 1.0100 2.5300 15.68000    334
MDIOS 41 MERD  41 1 0 0.4700 2.2100 32.05000    855
MDOMB 41 MKPVK 41 1 0 3.9500 13.570 99.90000    500
MDOMB 41 MTAMS 41 1 0 8.8100 19.860 123.1500    500
MDOOS 41 MTBIP 41 1 0 0.1790 0.2000 66.55000    313
MDORG 41 MEGOM 41 1 0 1.0280 3.4400 89.86000    500
MDORG 41 MGYMET41 T 0 2.1950 7.0500 67.87000    500
MDORG 41 MNYUF 41 1 0 1.5000 5.2700 37.70000    500
MDUJV 21 MDUME 21 1 0 2.8100 19.930 135.7100    900
MDUJV 22 MDUME 21 2 0 2.8100 19.930 135.7100    900
MDUJV 41 MDUJO241 1 0 0.0700 0.2500 5.930000    625
MDUJV 41 MDUJV241 1 0 0.5500 1.6800 13.25000    625
MDUJV 41 MPERK 41 1 0 2.1490 7.2700 51.52000    710
MDUJV 41 MRACK 41 1 0 5.5200 13.750 82.94000    500
MDUJV 41 MSZAL 41 1 0 3.1100 8.2300 70.37000    500
MDUJVE41 MDUJV241 1 0 0.9300 3.0900 21.35000    625
MDUME 21 MDUME 22 1 1 0.0000 0.4800 0.000000   2624
MDUME 21 MDUME 23 1 1 0.0000 0.4800 0.000000   2624
MDUME 21 MDUME 24 1 1 0.0000 0.4800 0.000000   2624
MDUME 21 MMART 21 1 0 0.4200 3.0300 20.11000   1120
MDUME 21 MMART 22 2 0 0.4200 3.0300 20.11000   1120
MDUME 21 MOCSA 21 1 8 1.6900 8.7800 104.3000   1140
MDUME 21 MOCSA 21 2 8 1.6900 8.7800 104.3000   1140
MDUME 21 MOROE 21 1 0 2.8180 21.140 196.6600   1299
MDUME 41 MBARA 41 1 0 2.9670 10.550 6.910000    500
MDUME 41 MDUNAP41 1 0 0.1000 0.2000 0.000000    500
MDUME 41 MERD  41 1 0 0.3800 1.7900 25.75000    855
MDUME 41 MROZS 42 1 0 0.8300 4.6100 51.52000    855
MDUME 41 MSZICS41 1 0 0.4690 2.5500 28.93000    855
MDUME 41 MSZICS41 2 0 0.4690 2.5500 28.93000    855
MDUSN 41 MBEREP41 1 0 0.1000 0.2000 0.000000   4811
MDUSN 41 MFZSO 41 1 0 2.0890 7.0600 62.20000    428
MDUSN 41 MMNYU 41 1 0 3.4670 8.5400 49.63000    332
MDUSN 41 MSAJI 41 1 0 2.1830 7.8800 6.280000    428
MDUSN 41 MSSZPP41 1 0 0.1000 0.2000 0.000000   4811
MDUVA 41 MSZIHT41 1 0 0.1600 0.7600 10.60000    855
MDUVA 41 MSZIHT42 2 0 1.0100 4.7800 69.11000    855
MEBESM41 MHSZOB41 1 0 0.9800 3.3800 23.89000    500
MEBUE 41 MKDUL 41 1 0 0.0900 0.1100 11.02000    424
MEGER 41 MFUZA 41 1 0 1.8400 6.0500 38.97000    428
MERZS 41 MKATO 42 1 0 0.1200 0.3400 123.3400    700
MERZS 41 MVLIG 41 1 0 0.2530 0.4900 204.3000    700
MFEBA 41 MRACK 41 1 0 4.1600 13.130 87.96000    500
MFEBA 41 MSORS 41 1 0 2.7400 8.6000 57.18000    500
MFEBA 41 MUJHA 41 1 0 1.9000 6.5500 45.25000    500
MFEBA 41 MUJHA 41 2 0 1.9000 6.5500 45.25000    500
MFESZ 41 MFESZT41 T 0 0.2000 0.6800 4.870000    445
MFESZT41 MKAPU 41 T 0 3.0450 7.3800 47.76000    445
MFESZT41 MSKOV 41 T 0 2.2800 5.0500 32.29000    445
MFETO 41 MKDMA 41 1 0 1.3100 4.5300 30.46000    427
MFGYA 41 MMSZAL41 1 0 2.6100 8.8000 63.46000    500
MFGYA 41 MVNAM 41 1 0 3.7700 13.200 87.96000    500
MFLCO 41 MSZOM 41 1 0 0.2000 0.6800 4.870000    445
MFUZA 41 MKORE 41 1 0 4.5200 12.670 89.22000    458
MFUZA 41 MMKOV 41 1 0 3.4400 9.3800 57.80000    500
MFZSO 11 MSAJI 11 1 0 0.8200 9.7200 96.76000   1599
MFZSO 11 MSAJO 11 1 0 0.7200 8.4500 84.19000   1599
MFZSO 11 MSAJO 11 2 0 0.7200 8.4400 84.19000   1599
MFZSO 41 MBCFOG41 1 0 3.3300 10.680 94.24000    500
MFZSO 41 MMDEL 41 1 0 1.7520 5.9300 42.73000    375
MFZSO 41 MMESZ 42 1 0 0.8910 2.3200 36.45000    375
MFZSO 41 MNYEK 41 1 0 2.1300 7.2100 54.65000    428
MFZSO 41 MSAJI 41 1 0 3.8100 12.880 92.36000    428
MGALG 41 MGGUTP41 1 0 0.1000 0.2000 0.000000   4811
MGALG 41 MLORI 41 1 0 3.0150 10.360 4.400000    570
MGALG 41 MNOGR 41 1 0 0.9410 3.2300 1.270000    570
MGERJ 41 MGERJP41 1 0 0.1000 0.2000 0.000000   4811
MGERJ 41 MKALO 41 1 0 1.7500 5.9600 251.3200    500
MGERJ 41 MPAKS 41 1 0 0.6800 2.3100 99.92000    500
MGOD  11 MKERP 11 1 0 0.5220 6.4000 92.98000   1999
MGOD  11 MSAJO 11 1 0 4.0600 42.240 551.6600   1599
MGOD  11 XGO_LE11 1 0 1.2550 14.100 154.5700   1999
MGOD  21 MZUGL 21 1 0 1.6400 6.8900 69.11000    600
MGOD  41 MKAPM 41 1 0 0.7700 3.8000 54.04000    967
MGOD  41 MKDUL 41 1 0 1.4100 6.6700 96.14000    856
MGOD  41 MPOMZ 41 1 0 0.7600 3.6200 52.13000    856
MGOD  41 MUJPET41 T 0 0.8900 4.4000 62.84000    967
MGOD  41 MVAC  41 1 0 2.4700 7.6800 49.01000    500
MGOD  41 MVAC  41 2 0 2.2400 8.4000 81.68000    500
MGODO 41 MHATV 41 1 0 2.4800 10.180 76.65000    500
MGODO 41 MLORI 41 1 0 2.5900 11.190 85.45000    500
MGONY 11 MGYOR 11 1 0 0.4240 4.6300 53.41000   1999
MGONY 11 XGN_GA11 1 0 0.4000 4.9000 70.56000   1999
MGONY 11 XGN_VD11 1 0 1.0880 13.570 197.4800   1999
MGONYE11 MGONY 11 1 0 0.3140 1.5700 10.07000    866
MGYHAL41 MGYON 41 1 0 1.1030 3.3800 18.86000    500
MGYHAL41 MHALM 41 1 0 1.1030 3.3800 18.86000    500
MGYIP 41 MNASZT41 T 0 3.3320 5.8500 79.15000    500
MGYME 41 MGYMET41 T 0 0.4960 1.6700 11.97000    500
MGYON 41 MLORI 41 1 0 3.2200 9.7200 59.68000    500
MGYOR 11 MLITR 11 1 8 2.1290 24.470 253.2100   1999
MGYOR 11 MSZHO 11 1 0 3.1100 35.200 322.3300   1999
MGYOR 11 XGY_GA11 1 8 0.5750 6.8700 81.68000   1999
MGYOR 11 XZU_GY11 1 0 0.7440 10.440 128.1800   1999
MGYOR 21 MOROE 21 1 0 1.4330 15.450 174.0400   1299
MGYOR 21 XNE_GY21 1 0 3.3000 17.150 109.9600    800
MGYOR 21 XWI_GY21 1 0 4.9550 25.630 165.2500    800
MGYOR 41 MBOENY41 1 0 0.3400 0.7400 345.6500    800
MGYOR 41 MCSOR 41 1 0 4.7260 15.940 12.57000    500
MGYOR 41 MGYIP 41 1 0 0.2600 0.6400 251.3500    500
MGYOR 41 MGYOR 42 1 1 0.0000 8.0000 0.000000   1689
MGYOR 41 MGYOR 43 1 1 0.0000 8.0000 0.000000   1689
MGYOR 41 MGYRD 41 1 0 1.1920 4.0300 28.93000    500
MGYOR 41 MGYRE 41 1 0 0.1200 0.5900 7.630000   1000
MGYOR 41 MGYRE 41 2 0 0.1200 0.6200 8.270000   1000
MGYOR 41 MKIMMT41 T 0 6.7100 16.320 113.7300    445
MGYOR 41 MSKOV 41 1 0 9.1270 31.100 246.9300    500
MGYOR 41 MTET  41 1 0 3.5970 11.410 73.51000    500
MGYRD 41 MOTTET41 T 0 2.7600 6.1500 42.73000    445
MGYRE 41 MNASZT42 T 0 4.8330 7.5400 47.75000    500
MGYRE 41 MNVAR 41 1 0 0.3300 1.1200 7.520000    300
MGYRE 41 MNVAR 41 2 8 0.3300 1.1200 7.540000    300
MHATV 41 MLORI 41 1 0 1.1800 4.5500 33.93000    500
MHBOSZ41 MHNAN 41 1 0 3.7600 11.400 67.23000    500
MHEJO 41 MMDEL 41 1 0 0.6800 2.1900 15.10000    375
MHEVE 41 MKORE 41 1 0 2.6800 9.2100 64.09000    428
MHEVI 11 MLITR 11 1 8 2.8100 28.740 313.5300   1999
MHEVI 11 MSZHO 11 1 8 2.2300 24.420 278.3500   1999
MHEVI 11 MSZHO 11 2 0 2.2300 24.420 278.3500   1999
MHEVI 11 MTOPN 11 1 0 3.2300 33.130 361.9100   1599
MHEVI 11 XHE_CI12 1 0 1.3370 17.740 287.3000   1599
MHEVI 11 XZE_HE12 1 0 2.5230 26.210 301.2800   1920
MHEVI 41 MKESZ 41 1 0 0.3200 2.3300 16.95000   1121
MHEVI 42 MKESZ 42 2 0 0.3200 2.3300 16.95000   1121
MHODM 41 MSZEN 41 1 0 3.7900 13.020 88.60000    500
MHVOL 41 MSOLYT42 T 0 0.4300 1.4400 10.70000    570
MHVOL 41 MVIRA 41 2 0 0.2400 0.5300 248.1700    800
MHVOL 41 MVIRA 42 1 0 0.5200 0.7800 175.9000    440
MIBRAN41 MNYLE 41 1 0 1.8200 6.2800 107.4500    500
MIKER 41 MSZOM 41 1 0 2.4070 8.4300 55.92000    710
MINOT 41 MPETU 41 1 0 1.5600 5.3300 37.06000    568
MINOT 41 MSZFE 41 1 0 2.6900 9.4500 63.46000    500
MJBER 41 MNAGK 41 1 0 5.8800 13.260 87.96000    325
MJBER 41 MUJSZM41 1 0 3.8400 12.670 76.65000    405
MJOZS 11 MSAJO 11 1 0 1.6610 19.630 192.2600   1999
MJOZS 41 MBUJV 41 1 0 1.3480 4.5900 32.05000    500
MJOZS 41 MHBOSZ41 1 0 1.0450 3.3700 21.99000    500
MJOZS 41 MMACS 41 1 0 0.9100 3.1500 21.99000    500
MJOZS 41 MMACS 41 2 0 0.8800 3.0100 21.35000    712
MJOZS 41 MMACS 41 3 0 1.1600 4.0900 27.66000    500
MKABA 41 MNADU 41 1 0 1.2000 4.1100 37.09000    500
MKABA 41 MPLAD 41 1 0 1.0700 3.6800 28.93000    500
MKALO 41 MKKOR 41 1 0 3.6600 12.260 87.96000    500
MKAPM 41 MUJPET42 T 0 0.2200 1.0700 15.68000    968
MKAPU 41 MKASP 41 1 0 3.0450 7.3800 47.76000    445
MKAPV 41 MKARAT41 T 0 7.7300 19.040 125.6700    445
MKAPV 41 MKPVK 41 1 0 0.2500 0.8500 5.930000    500
MKAPV 41 MMGODM41 1 0 5.8200 13.130 82.31000    445
MKAPV 41 MNTAD 41 1 0 4.5800 14.520 120.6400    500
MKAPV 41 MSZIG 41 1 0 4.3400 15.010 103.6700    500
MKARAT41 MSIOF 41 T 0 7.3600 18.220 120.6400    445
MKARCM41 MKARCT41 1 0 0.5100 1.6600 11.34000    500
MKARCM41 MTURK 41 1 0 3.8930 13.350 102.4100    625
MKARCT41 MMADA 41 1 0 0.9500 3.3300 22.62000    500
MKATO 41 MKOTE 41 1 0 0.1100 0.2900 107.2400    500
MKDMA 41 MMHAL 41 1 0 1.8100 6.3400 38.97000    500
MKDUL 41 MSOLYT41 1 0 0.6900 2.3200 16.32000    570
MKDUL 41 MSOLYT42 2 0 0.6900 2.3200 16.32000    570
MKECA 41 MKECK 41 1 0 0.2400 0.8500 6.360000    500
MKECA 41 MKECS 41 1 0 0.4780 1.6500 10.70000    500
MKECK 41 MKECS 41 1 0 0.6980 2.3600 15.79000    500
MKECK 41 MLAJMT41 T 0 1.1700 4.1100 25.11000    500
MKECS 41 MKUNM 41 1 0 2.5800 7.9800 54.04000    500
MKECS 41 MNKOR 41 1 0 3.1600 11.000 74.77000    500
MKECS 41 MSZAL 41 1 0 6.6200 20.180 118.1200    500
MKECS 41 MTIKE 41 1 0 5.2600 16.780 101.1600    500
MKELF 41 MKFOL 41 G 0 0.0350 0.1400 33.91000    820
MKELF 42 MKFOL 41 S 0 0.1060 0.1400 25.43000    500
MKERP 21 MOCSA 21 1 8 3.8030 19.880 180.3300   1139
MKERP 21 MZUGL 21 1 8 2.4760 12.940 27.65000   1139
MKERP 21 MZUGL 21 2 8 2.4760 12.880 27.65000   1139
MKERP 41 MGODO 41 1 0 0.6950 2.3400 16.32000    710
MKERP 41 MGODO 41 2 0 0.6950 2.3400 16.32000    710
MKERP 41 MRKER 41 1 0 0.9920 3.3400 23.89000    710
MKERP 41 MRKER 41 2 0 0.9890 3.3300 23.89000    710
MKERT 41 MPUMA 41 1 0 1.0400 3.5200 48.37000    500
MKESZ 41 MASZF 41 1 0 6.1500 28.690 198.5500    500
MKESZ 41 MKESZ 42 1 1 0.0000 0.1400 0.000000   4811
MKESZ 41 MKESZ 43 1 1 0.0000 0.1400 0.000000   4811
MKESZ 41 MKESZ 44 1 1 0.0000 0.1400 0.000000   4811
MKESZ 41 MKESZ 45 1 1 0.0000 0.1400 0.000000   4811
MKESZ 41 MSUME 41 1 0 4.7100 13.650 91.10000    500
MKESZ 41 MTAPO 41 1 0 3.4400 11.660 82.31000    500
MKESZ 43 MMARC 41 1 0 3.7200 12.730 87.96000    500
MKESZ 44 MSOJT 41 1 0 4.2800 13.120 79.79000    500
MKESZ 45 MZALD 41 1 0 4.7550 16.240 113.1000    500
MKFAL 41 MSZER 41 1 0 8.1100 17.960 115.6100    334
MKFOL 41 MKFOL 42 1 1 0.0000 0.2000 0.000000   4811
MKFOL 41 MKFOL 43 1 9 0.0000 0.2300 0.000000   4445
MKHAL 41 MKHAM 41 1 0 1.2600 4.3400 29.54000    500
MKHAL 41 MKHAN 41 1 0 1.0600 3.6400 28.29000    500
MKHAM 41 MZSAN 41 1 0 2.8900 10.140 69.74000    500
MKIGM 41 MTBIP 41 1 0 2.5840 9.0300 60.32000    500
MKIGM 42 MKISB 41 1 0 2.3020 7.8900 55.92000    500
MKIGM 42 MKOMA 41 1 0 1.2270 4.1500 29.54000    500
MKIML 41 MKIMMT41 1 0 0.1020 0.1000 0.850000    570
MKIML 41 MKIMMT42 2 0 0.1020 0.1000 0.850000    570
MKIMMT42 MOTTET41 T 0 2.7500 6.1300 42.41000    445
MKIRE 41 MKVSZ 41 1 0 1.4960 5.1400 35.18000    500
MKIRE 41 MSZIG 41 1 0 1.6080 5.5200 38.33000    500
MKISP 41 MKOBA 41 1 0 0.4200 1.4200 10.07000    570
MKISP 41 MNEPL 41 1 8 0.2900 0.9800 6.910000    570
MKISPE41 MKOBA 41 1 0 0.1300 0.6400 9.320000   1290
MKIST 41 MKUNF 41 1 0 4.5100 13.930 99.27000    500
MKIST 41 MZSAN 41 1 0 3.0800 10.780 87.96000    500
MKISV 21 MSAJO 21 1 0 7.1600 40.570 258.2400    600
MKISV 21 XKI_MU21 1 0 2.1650 11.530 70.69000    640
MKISV 41 MBAKTA41 1 0 2.0910 7.2000 49.64000    500
MKISV 41 MKFAL 41 1 0 8.3700 19.600 126.9200    334
MKISV 41 MNYBO 41 1 0 3.1390 10.830 75.39000    500
MKISV 41 MVNAM 41 1 0 2.3600 8.1000 55.92000    500
MKKOR 41 MTAZL 41 1 0 2.2200 7.7800 46.17000    500
MKMAJ 41 MTAZL 41 1 0 2.3700 8.2900 49.01000    500
MKMAJ 41 MZSAN 41 1 0 1.0900 3.8000 12.56000    500
MKOBA 41 MNEPL 41 1 8 0.7000 2.3700 16.96000    570
MKOBA 41 MSORS 41 1 0 0.8200 3.8800 55.90000    855
MKOBA 41 MSZIHT41 T 0 1.3400 6.3500 91.74000    855
MKOBA 42 MRFALT41 1 0 0.5200 1.7600 12.61000    570
MKOBA 42 MRFALT42 2 0 0.5200 1.7600 12.61000    570
MKOBA 42 MRKER 41 1 0 0.9240 3.1100 21.99000    710
MKOBA 42 MRKER 41 2 0 0.9070 3.0500 21.93000    710
MKOBA 43 MPLOR 41 1 8 0.2600 0.8900 6.280000    570
MKOIP 41 MKOMA 41 1 0 0.1780 0.5900 13.56000    500
MKOIP 41 MNASZT42 T 0 5.0370 10.110 67.54000    500
MKOMA 41 MKONP 41 1 0 0.1070 0.1000 8.480000    330
MKOML 41 MPECSK41 1 0 1.7600 6.9700 6.280000    500
MKOML 41 MSIKO 41 1 0 0.9200 1.8800 14.46000    445
MKORM 41 MSARF 41 1 0 1.3120 4.5100 15.07000    760
MKORM 41 MSZGO 41 1 0 3.4500 10.350 84.19000    500
MKORM 41 MSZGO 41 2 0 3.4500 10.350 84.19000    500
MKORM 41 MSZOM 41 1 0 3.0900 10.610 70.37000    500
MKPVK 41 MKAPKP41 1 0 0.2500 0.8500 5.930000    500
MKPVK 41 MKAPNP41 1 0 0.2500 0.8500 5.930000    500
MKSZE 41 MSKOV 41 1 0 3.1860 10.760 76.65000    500
MKUNF 41 MKUNM 41 1 0 1.3200 4.1200 30.15000    500
MKVSZ 41 MPUMA 41 1 0 1.6660 5.6300 93.62000    500
MLABA 41 MNYUF 41 1 0 1.2900 4.3900 32.05000    500
MLAJM 41 MLAJMT41 T 0 2.0700 7.2600 47.76000    500
MLAJM 41 MUJHA 41 1 0 2.8800 9.9300 68.49000    500
MLENT 41 MPANKT41 T 0 4.0300 13.600 96.76000    500
MLITR 11 MMART 11 1 0 2.0300 24.300 236.2400   1800
MLITR 11 MPAKS 11 1 0 4.7200 32.890 318.5600   1999
MLITR 41 MASZF 41 1 0 3.9340 13.290 94.88000    500
MLITR 41 MLITRG41 1 0 5.0000 50.000 0.630000   4811
MLITR 41 MPETU 41 1 0 1.8100 5.0700 32.05000    500
MLITR 41 MSZBA 41 1 0 4.9300 15.870 114.9800    500
MLITR 41 MVARP 41 1 0 3.3000 10.760 82.94000    500
MLITR 41 MVESZ 41 1 0 1.1580 3.8800 79.79000    500
MLITR 41 MVSZE 41 1 0 1.4520 5.0200 34.57000    500
MLORI 41 MLORIG41 1 0 5.0000 50.000 0.630000   4811
MLORI 41 MNAGK 41 1 0 7.1700 15.260 99.90000    325
MLORI 41 MNBAT 41 1 0 10.600 15.960 97.39000    325
MMADA 41 MMADDP41 1 0 0.1000 0.2000 0.000000   4811
MMADA 41 MMADEP41 1 0 0.1000 0.2000 0.000000   4811
MMADA 41 MTIORV41 1 0 3.6400 12.710 715.0300    500
MMAFU 41 MMTUR 41 1 0 3.3900 11.670 79.17000    500
MMAFU 41 MSZAJM41 1 0 2.1100 7.2500 49.64000    500
MMAKO 41 MMEHE 41 1 0 3.9700 13.650 93.00000    500
MMART 11 MPERK 11 1 0 0.6940 11.060 133.8400   1999
MMART 11 MSZICS11 1 0 0.4520 5.7700 73.51000   1999
MMDGY 41 MMEHE 41 1 0 3.2200 11.110 78.55000    500
MMECS 21 MMECSP21 1 0 0.2160 0.4300 0.000000   2624
MMECS 21 MMECSP22 2 0 0.2160 0.4300 0.000000   2624
MMECS 21 MSAJO 21 1 0 1.4840 8.7600 155.1900    598
MMECS 21 MSZOL 21 1 8 7.2920 43.040 760.8900    598
MMGODM41 MSIKO 41 1 0 2.7700 5.6800 43.37000    443
MMHAL 41 MZSAN 41 1 0 5.1900 18.170 112.4700    500
MMNYU 41 MNYEM 41 1 0 3.3100 11.210 80.11000    375
MMOHA 41 MCSAT 41 1 0 3.6300 12.420 62.84000    500
MMONO 41 MULLO 41 1 0 2.1500 7.4200 54.04000    500
MMOR  41 MORIP 41 1 0 2.0600 7.0900 48.37000    500
MMOR  41 MRAKH 41 1 0 2.7100 9.3700 64.09000    500
MMOZS 41 MSZEK 41 1 0 4.5620 10.950 65.98000    500
MMSZAL41 MNYIRB41 1 0 2.2400 7.7000 54.04000    500
MMTUR 41 MSZARV41 1 0 2.3900 8.6200 59.68000    500
MMTUR 41 MTURK 41 1 0 1.0330 3.5400 27.02000    625
MNBAT 41 MRECST41 T 0 2.7100 9.6200 65.98000    428
MNBAT 41 MSZECT41 T 0 4.9400 16.960 117.4900    500
MNEPL 41 MPERZ 41 1 0 0.2600 1.2300 17.59000   1000
MNKAN 41 MSOJT 41 1 0 3.6100 12.410 84.82000    500
MNOGR 41 MRETS 41 1 0 2.2700 7.9200 53.41000    500
MNYAD 41 MNYIRB41 1 0 2.6910 9.2800 64.09000    500
MNYAD 41 MSZAE 41 1 0 0.5930 2.0100 14.41000    500
MNYBO 41 MNYIRK41 1 8 3.1690 10.830 75.40000    500
MNYIP 41 MNYIRK41 1 0 1.1380 3.9100 269.5700    500
MNYIP 41 MNYIRS41 1 0 0.6990 2.4000 16.32000    500
MNYIRS41 MNYKCE41 1 0 0.0790 0.1200 5.930000   1000
MNYIRS41 MNYLE 41 1 0 0.2500 0.8600 12.50000    500
MNYUF 41 MTORAY41 1 0 0.1240 0.2000 60.19000    440
MNYUF 41 MTORAY41 2 8 0.1250 0.2000 60.32000    440
MOCSA 21 MZUGL 21 1 8 2.9900 15.630 185.9800   1140
MOCSA 41 MSORS 41 1 0 0.4250 2.9900 21.35000   1000
MOCSA 41 MSORS 41 2 0 0.4250 2.9900 21.35000   1000
MOROE 41 MBANH 41 1 0 0.7700 3.9100 50.28000   1000
MOROE 41 MBANH 41 2 0 0.7600 3.8000 49.64000   1000
MOROE 41 MORIP 41 1 0 0.8690 2.9500 21.35000    500
MOROS 41 MORUV 41 1 0 0.5700 1.9600 13.25000    500
MORUV 41 MKUNSZ41 1 0 6.2300 21.910 143.8900    500
MOSZL 41 MPOLG 41 1 0 1.5860 5.4000 58.44000    428
MOTTET41 MOTTE 41 T 0 0.0640 0.1300 0.850000    250
MOZDC 41 MOZDE 41 1 8 1.4900 5.1000 35.81000    428
MPAKS 11 MPAKS 12 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPAKS 13 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPAKS 14 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPAKS 15 1 1 0.0000 1.6000 0.000000   1443
MPAKS 11 MPECSO11 1 0 2.3840 25.610 233.1100   1999
MPAKS 11 MPECSO11 2 0 2.3840 25.610 233.1100   1999
MPAKS 11 MPERK 11 1 0 1.1300 18.000 217.4000   1999
MPAKS 11 MSAFA 11 1 0 3.2100 37.990 373.2200   1999
MPAKS 11 MTOPN 11 1 0 2.6300 30.790 307.8700   1599
MPAKS 41 MBELEM41 1 0 3.7500 11.470 115.6100    500
MPAKS 41 MDFOL 41 1 0 5.8000 18.500 120.6400    659
MPAKS 41 MKALO 41 1 0 2.5400 8.7200 59.68000    500
MPAKS 41 MPAKSP41 1 0 0.1000 0.2000 0.000000    445
MPAKS 41 MSZEK 41 1 0 6.8300 16.670 103.6700    445
MPANKT41 MSZGO 41 T 0 3.6700 12.390 88.60000    500
MPAPA 41 MTET  41 1 0 3.6720 11.230 67.23000    500
MPECSE41 MPECSE43 1 1 0.0000 0.2000 0.000000   4811
MPECSE41 MPECSE44 1 1 0.0000 0.2000 0.000000   4811
MPECSE41 MPUMA 41 1 0 1.4530 4.9100 67.23000    500
MPECSE42 MPECSE45 1 1 0.0000 0.2000 0.000000   4811
MPECSO11 XER_PE11 1 8 1.2760 13.470 160.5400   1920
MPECSO11 XER_PE12 2 0 1.2760 13.470 160.5300   1920
MPECSO41 MKERT 41 1 0 0.4300 1.6100 10.70000    500
MPECSO41 MKOML 41 1 0 1.2000 4.1900 28.90000    500
MPECSO41 MMOHA 41 1 0 6.4000 14.820 94.24000    443
MPECSO41 MPECSE41 2 0 0.2460 1.6000 12.61000   1120
MPECSO41 MPECSE42 1 0 0.2460 1.6000 12.61000   1120
MPECSO41 MPECSK41 1 0 0.7400 2.4500 237.5200    445
MPERK 41 MDUJVE41 1 0 2.1920 6.9700 43.97000    625
MPERK 41 MSARB 41 1 0 4.3700 14.910 104.2900    500
MPERK 41 MSZEH 41 1 0 0.8210 2.5800 15.68000    625
MPLOR 41 MSORS 41 1 0 1.4500 4.9900 34.57000    570
MPOLG 41 MTIORV41 1 0 5.6580 19.450 134.4600    500
MPOMZ 41 MEGOM 41 1 0 4.7390 16.280 178.4400    500
MRAKH 41 MVARP 41 1 0 2.3000 8.0300 54.65000    500
MRECS 41 MRECST41 T 0 0.0930 0.3100 2.540000    428
MROZS 41 MROZS 42 1 1 0.0000 0.1400 0.000000   4811
MROZS 41 MROZS 42 2 9 0.0000 0.1700 0.000000   4482
MSAFA 11 XSA_AR11 1 0 1.6950 17.910 183.4700   1599
MSAFA 11 XSA_SU11 1 0 0.7150 8.1500 81.05000   1599
MSAFA 41 MALGYT41 2 0 0.4400 1.4800 10.07000    710
MSAFA 41 MALGYT42 1 0 0.4400 1.4800 10.07000    570
MSAFA 41 MFETO 41 1 0 0.6400 2.2200 14.78000    427
MSAFA 41 MKIST 41 1 0 3.4100 10.940 88.60000    500
MSAFA 41 MSZEG 41 1 0 0.2100 0.7400 18.86000    630
MSAFA 41 MSZEG 41 2 0 0.1100 1.2400 14.41000    630
MSAFA 41 MSZEG 41 3 0 0.2100 0.7400 19.50000    568
MSAFA 41 MSZEGP41 1 0 0.1000 0.2000 0.000000   4811
MSAFA 41 MSZEGP42 2 0 0.1000 0.2000 0.000000   4811
MSAJI 11 XSA_RI11 1 0 0.6240 7.2800 95.51000   1999
MSAJI 41 MBCFOG41 1 0 0.4600 2.9000 45.88000    800
MSAJI 41 MBCGA 41 1 0 0.4400 3.2100 21.35000    890
MSAJI 41 MBNAD 41 1 0 5.7900 16.620 114.3500    375
MSAJI 41 MOZDC 41 1 0 3.4300 11.790 81.68000    570
MSAJO 21 MTLOK 21 1 0 2.3700 12.570 79.79000    600
MSAJO 41 MNYEK 41 1 0 1.3400 4.5200 31.42000    375
MSAJO 41 MNYEM 41 1 0 2.8820 9.7400 69.74000    375
MSAJO 41 MOSZL 41 1 0 1.0780 3.6400 49.96000    428
MSAJO 41 MSAJOG41 1 0 5.0000 50.000 0.630000   4811
MSAJO 41 MTHINT41 T 0 0.9620 3.2500 44.45000    428
MSAJO 41 MTUJV 41 1 0 0.8700 2.9700 21.35000    428
MSARB 41 MTAMS 41 1 0 4.3200 16.200 107.4500    500
MSARF 41 MSARFP41 1 0 0.1000 0.2000 0.000000   4811
MSARF 41 MSARFP42 2 0 0.1000 0.2000 0.000000   4811
MSARF 41 MZALA 41 1 0 1.9380 6.6600 45.86000    760
MSIOF 41 MINOT 41 1 0 8.1000 19.500 119.3800    443
MSKOV 41 MNLOZS41 1 0 0.1000 0.2000 0.000000   4811
MSOJT 41 MLENT 41 1 0 4.7100 12.190 76.65000    445
MSOJT 41 MSOJTP41 1 0 0.1000 0.2000 0.000000   4811
MSORS 41 MSZIHT42 T 0 0.6100 2.8900 42.12000    855
MSORS 41 MVECS 41 1 0 1.8320 6.2700 22.62000    570
MSZAJM41 MSZOLE41 1 0 1.0400 3.5700 23.89000    500
MSZBA 41 MSZFD 41 1 0 1.0700 3.8700 25.75000    500
MSZBA 41 MSZFN 41 1 0 1.0700 3.8700 25.75000    500
MSZBE 41 MSZBEP41 1 8 0.1000 0.2000 0.000000   4811
MSZEC 41 MSZECT41 T 0 0.0410 0.1400 0.850000    250
MSZEG 21 MSZOL 21 1 0 6.5200 47.920 305.3600    601
MSZEH 41 MSZFD 41 1 0 1.1280 3.8100 27.18000    500
MSZEN 41 MKUNSZ41 1 0 2.2000 8.0700 49.01000    500
MSZEPH41 MSZFN 41 1 0 0.1000 0.2000 0.000000    500
MSZFD 41 MSZFV 41 1 0 1.6950 5.4200 61.80000    500
MSZFE 41 MSZFN 41 1 0 2.1700 7.0800 46.49000    500
MSZFE 41 MSZFV 41 1 0 1.1900 3.7600 3.130000    500
MSZHO 11 XZU_SZ11 1 0 1.7690 19.460 235.3000   1999
MSZHO 41 MSZOM 41 1 0 0.4000 2.8000 27.66000   1120
MSZHO 42 MSZOM 41 2 0 0.4000 2.8000 27.66000   1120
MSZICS41 MDUVA 41 1 0 0.7610 4.0100 48.37000    855
MSZICS41 MDUVA 41 2 0 0.7610 4.0100 48.37000    855
MSZOL 41 MCEGL 41 1 0 3.1500 10.980 77.91000    500
MSZOL 41 MSZOLE41 1 0 0.6500 2.2400 15.68000    500
MSZOL 41 MSZOLP41 1 0 0.1000 0.2000 0.000000   4811
MSZOL 41 MTIKE 41 1 0 4.9000 15.670 99.27000    500
MSZOL 41 MTPUST41 1 0 2.0000 6.7300 48.03000    500
MSZOL 41 MTPUST42 2 0 2.0000 6.7300 48.03000    500
MSZOL 41 MUJSZM41 1 8 1.9300 6.6400 45.87000    500
MTAPO 41 MVESZ 41 1 0 5.5840 18.830 186.6100    500
MTAZL 41 MTANEP41 1 0 0.1000 0.2000 0.000000   4811
MTHINT41 MOSZL 41 T 0 0.0630 0.2200 58.49000    428
MTLOK 21 XTI_MU21 1 0 4.9900 26.160 164.6200    640
MTLOK 41 MNYIRS41 1 0 3.8500 13.400 92.36000    500
MTLOK 41 MSZER 41 1 0 4.3300 9.5900 61.58000    334
MTLOK 41 MTLOK 42 1 9 0.0000 0.0500 0.000000  53446
MTLOK 41 MTLOK 43 1 1 0.0000 0.2000 0.000000   4811
MTLOK 42 MHNAN 41 1 0 3.8700 11.500 75.39000    500
MTLOK 42 MIBRAN41 1 0 4.7700 16.420 113.1000    500
MTLOK 43 MTUJV 41 1 0 3.6400 12.570 84.82000    428
MTOPN 41 MKAPV 41 2 0 0.3200 2.0500 17.59000   1121
MTOPN 42 MKAPV 41 1 0 0.3200 2.0500 17.59000   1121
MTPUS 41 MTPUSP41 1 0 0.1000 0.2000 0.000000   4811
MTPUS 41 MTPUST41 1 0 0.0350 0.1400 0.850000    500
MTPUS 41 MTPUST42 2 0 0.0350 0.1400 0.850000    500
MTURK 41 MTURKP41 1 0 0.1000 0.2000 0.000000   4811
MUJPR 41 MANGY 41 1 0 0.1400 0.1200 100.0300    700
MUJPR 42 MANGY 41 2 0 0.1800 0.1500 128.8500    700
MULLO 41 MVECS 41 1 0 1.2700 4.3300 22.62000    568
MVAC  41 MRETS 41 1 0 3.8600 10.240 67.86000    500
MZALA 41 MZALD 41 1 0 1.4520 4.9200 35.18000    500
MZUGL 41 MANGY 41 1 0 0.5900 1.7100 135.7400    668
MZUGL 41 MANGY 41 2 0 0.5900 1.7100 135.7400    668
MZUGL 41 MRFALT41 1 0 0.4200 1.2800 114.9700    570
MZUGL 41 MRFALT42 2 0 0.4200 1.2800 114.3300    570
MZUGL 41 MVLIG 41 1 0 0.2580 0.5000 207.2700    700
NAB1503A NAK1503A 1 0 1.1140 6.5914 189.5744    674 AB-AK150 W
NAB1503A NDDM153A 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 W
NAB1503B NAB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAB1503B NAK1503B 1 0 1.1140 6.5914 189.5744    674 AB-AK150 Z
NAB1503B NDDM153B 1 0 0.2269 2.2163 71.27110   1001 DDM-AB150 Z
NAKU115A NBGMR154 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110
NAKU115B NAKU115A 1 2 0.0000 0.0000 0.000000 999999 S3.0
NAKU115B NBGMR153 1 0 0.1874 0.2478 192.8938    200 BGMR-AKU110
NALR153A NMKT153A 1 0 0.2340 0.7510 345.2609    840 MKT-ALR150 W
NALR153B NALR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NALR153B NVAAR 3A 1 0 0.6300 1.0400 260.4388    400 VAAR-ALR150
NAMLD 5A NAMLT 5A 1 0 0.1956 0.2526 121.5891    400 AMLD-AMLT110
NAMLM 5A NAMLM 5B 2 7 0.0000 0.0000 0.000000 999999 TR111_SRA_
NAMLM 5A NAMLM 5B 3 7 0.0000 0.0000 0.000000 999999 TR112_SRA_
NAMLM 5A NAMLM 5B 4 7 0.0000 0.0000 0.000000 999999 TR113_SRA_
NAMLM 5A NAMLM 5B 5 7 0.0000 0.0000 0.000000 999999 TR115_SRA_
NAMLM 5A NAMLM 5B 6 7 0.0000 0.0000 0.000000 999999 TR117_SRA_
NAMLM 5A NAMLM150 1 2 0.0000 0.0000 0.000000   9999 S0.2.3
NAMLM 5A NAMLM151 1 2 0.0000 0.0000 0.000000   9999 NVDW_SRA
NAMLM 5A NAMLM152 1 2 0.0000 0.0000 0.000000   9999 AMLTW_SRA
NAMLM 5A NAMLM157 1 2 0.0000 0.0000 0.000000   9999 TR115_SRA
NAMLM 5A NAMLM158 1 2 0.0000 0.0000 0.000000   9999 TR117_SRA
NAMLM 5A NAMLM159 1 2 0.0000 0.0000 0.000000   9999 TR111_SRA
NAMLM 5A NAMLM15A 1 2 0.0000 0.0000 0.000000   9999 TR118_SRA
NAMLM 5A NAMLM15B 1 2 0.0000 0.0000 0.000000   9999 TR116_SRA_
NAMLM 5A NAMLM15D 1 2 0.0000 0.0000 0.000000   9999 TR118_SRA_
NAMLM 5A NAMLM15G 1 2 0.0000 0.0000 0.000000   9999 TR116_SRA
NAMLM 5B NAMLM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMLM 5B NAMLM153 1 2 0.0000 0.0000 0.000000   9999 AMLTZ_SRB
NAMLM 5B NAMLM154 1 2 0.0000 0.0000 0.000000   9999 TBGZ_SRB
NAMLM 5B NAMLM15D 1 2 0.0000 0.0000 0.000000   9999 TR111_SRA_(1
NAMLM151 NNVD115B 1 0 2.2333 4.2719 295.7241    505 NVD-AMLM110
NAMLM152 NAMLT 5A 1 0 0.4599 2.3601 5.673720    780 AMLM-AMLT110
NAMLM153 NAMLT 5B 1 0 0.4599 2.3601 5.673720    780 AMLM-AMLT110
NAMLM154 NTBG115B 1 0 2.1768 5.9787 44.92123    400 AMLM-TBG110
NAMLM15G NAMLM156 1 2 0.0000 0.0000 0.000000 999999 TR116_VS110
NAMLT 5A NHGLW 5B 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110
NAMLT 5B NAMLT 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMLT 5B NHGLW 5A 1 0 1.0657 3.4611 23.20694    675 AMLT-HGLW110
NAMLU 5A NAMLT 5A 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110
NAMLU 5B NAMLT 5B 1 0 0.1976 0.2908 209.9143    300 AMLU-AMLT110
NAMV153B NAMV153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMV153B NNMR153B 1 0 0.2600 1.4100 625.1769    962 NMR-AMV150 W
NAP1503B NAP-GD35 1 8 0.5424 4.7682 2442.184   1155 AP-GD150 Z
NAP1503B NAP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAPD153A NWHS153A 1 0 0.3312 2.0086 39.33273    901 APD-WHS150 W
NAPD153B NAPD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAPD153B NWHS153B 1 0 0.3312 2.0086 39.33273    901 APD-WHS150 Z
NAPL1531 NAPL153A 1 0 0.0280 0.4170 174.6725   5000 APL-GASU150
NAPL153A NAPL153B 1 2 0.0000 0.0000 0.000000 999999 V1550X_LRA
NAPL153B NAPL153A 2 2 0.0000 0.0000 0.000000 999999 V1550Y_LRA
NARI1531 NARI153E 1 0 0.0137 0.0504 0.275020    714 C-ARI-HMO150
NARI1531 NHMO153A 1 0 0.7270 2.5560 14.59898    714 ARI-HMO150 Z
NARI153B NARI153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NARI153B NARI153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NARI153C NARI153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NARI153D NARI153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NBCO153A NLC1503A 1 0 1.3700 4.6400 152.3679    651 BCO-LC150 W
NBCO153B NBCO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBD1503A NBD1503B 1 8 0.5133 2.4206 30.90384   1200 BD-PCH-ETN15
NBD1503A NPCH153A 1 8 0.4817 0.9317 289.0265    400 BD-PCH-ETN15
NBD1503B NBD15031 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBD1503B NBD1503C 1 0 0.0071 0.0501 0.969730   2500 C-GT-BD150 Z
NBEEK 3B NBEEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBEEK 3B NURM153A 1 0 0.5088 2.4868 72.01869    799 BEEK-URMD150
NBEEK 3C NBEEK 3A 1 0 0.0100 0.0505 0.473480    799 C-BEEK-LIMM1
NBELF 3B NBELF 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBELF 3C NBELF 3B 1 0 0.0133 0.0500 0.297310    520 C-BELF-BUGG1
NBGM1150 NBGM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGM1150 NDTN1150 1 0 3.4200 7.5300 49.95131    405 BGM-DTN110 Z
NBGM222A NVVL222A 1 0 0.7260 8.2764 153.3047   2500 BGM-VVL220 W
NBGM222B NBGM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGM222B NRBB222B 1 0 1.7123 19.692 313.8727   2300 BGM-RBB220 Z
NBGMR 5A NBGMR 5B 2 7 0.0000 0.0000 0.000000 999999 TR113_SRA_
NBGMR 5A NBGMR 5B 4 7 0.0000 0.0000 0.000000 999999 TR115_SRA_
NBGMR 5A NBGMR150 1 2 0.0000 0.0000 0.000000   9999 S0.2.3
NBGMR 5A NBGMR152 1 2 0.0000 0.0000 0.000000   9999 EMWO_SRA
NBGMR 5A NBGMR154 1 2 0.0000 0.0000 0.000000   9999 AKUW_SRA
NBGMR 5A NBGMR159 1 2 0.0000 0.0000 0.000000   9999 TR113_SRA
NBGMR 5A NBGMR15C 1 2 0.0000 0.0000 0.000000   9999 TR115_SRA
NBGMR 5A NBGMR15D 1 2 0.0000 0.0000 0.000000   9999 S0.5.3(1)
NBGMR 5A NBGMR15E 1 2 0.0000 0.0000 0.000000   9999 KZZW_SRA
NBGMR 5B NBGMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGMR 5B NBGMR 5A 3 7 0.0000 0.0000 0.000000 999999 TR114_SRB_
NBGMR 5B NBGMR 5A 5 7 0.0000 0.0000 0.000000 999999 TR116_SRB_
NBGMR 5B NBGMR151 1 2 0.0000 0.0000 0.000000   9999 MEER_SRB
NBGMR 5B NBGMR153 1 2 0.0000 0.0000 0.000000   9999 AKUZ_SRB
NBGMR 5B NBGMR15A 1 2 0.0000 0.0000 0.000000   9999 TR114_SRB
NBGMR 5B NBGMR15B 1 2 0.0000 0.0000 0.000000   9999 TR116_SRB
NBGMR 5B NBGMR15D 1 2 0.0000 0.0000 0.000000   9999 S0.5.2(1)
NBGMR 5B NBGMR15F 1 2 0.0000 0.0000 0.000000   9999 KZZZ_SRB
NBGMR152 NEMW115A 1 0 0.8704 4.7315 62.42743   1125 EMW-BGMR110
NBKK153B NULW153B 1 0 0.1917 1.4924 9.203300   1900 ULW-BKK150 P
NBKK153B NULW153D 1 0 0.1917 1.4731 9.203300   1900 ULW-BKK150 O
NBKK381A NDIM381A 1 0 0.4844 5.6721 85.25732   2500 BKK-DIM380 W
NBKL153A NBKK153B 1 0 0.4196 1.5125 9.389910    576 BKL-BKK150 Z
NBKL153A NDIM153B 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 Z
NBKL153B NBKK153B 1 0 0.4169 1.5374 9.339010    620 BKL-BKK150 W
NBKL153B NDIM153A 1 8 2.1888 6.8913 76.28414    600 BKL-DIM150 W
NBKZ1531 NOTL153I 1 0 0.2580 1.1510 586.3060    539 OTL-BKZ150 W
NBL1105A NMSK115B 1 0 3.2439 16.961 137.5283    705 BL-MSKZ110 G
NBL1105A NZYV115A 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 W
NBL1105A NZYV115B 1 0 0.7212 5.4254 45.40858   1156 ZYV-BL110 Z
NBL1105B NBL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBL1105B NVO1105A 1 0 2.2549 18.563 164.5120   1152 VO-BL110 B
NBLER 31 NBELF 3A 1 0 0.9015 3.7960 24.03582    520 BELF-BLER150
NBLER 32 NBLER 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NBLER 32 NBLER 33 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NBLER 33 NBLER 34 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4
NBLER 34 NBLER 35 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5
NBLER 35 NBLER 36 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR5_6
NBMR1532 NGENN131 1 0 1.2963 4.8329 30.85305    605 BMR-GENN150
NBMR1532 NVENR 3B 1 0 1.5300 5.3500 33.30088    610 VENR-BMR150
NBMR153A NVENR 3A 1 0 1.5300 5.3500 33.30088    610 VENR-BMR150
NBMR381A NDOD381B 1 0 0.9702 11.421 171.5890   2498 BMR-DOD380 Z
NBMR381A NMBT381A 1 0 1.3472 15.858 238.2494   2498 MBT-BMR380 Z
NBN15031 NAMV153A 1 0 0.1630 1.3397 552.9190    960 BN-AMV150 W
NBN15031 NAMV153B 1 0 0.1298 1.1399 504.1628    905 BN-AMV150 Z
NBN15031 NDIM153E 1 0 0.2865 2.1658 577.1685    834 DIM-BN150 Z
NBOEK 3A NBLER 36 1 0 0.2298 0.7859 20.10080    918 BOEK-BLER150
NBOEK 3A NHRST 3A 1 8 0.2470 2.2667 32.48265   1001 BOEK-HRST150
NBOEK 3B NBOEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBORN 3B NBORN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBOZ153B NBOZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSDL 3A NHUSK 3A 1 0 0.0350 0.1250 1.570800    480 HUSK-BSDL150
NBSDL 3A NMLBK 3A 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150
NBSDL 3A NTERW 3B 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3A NTRBK132 1 0 0.7461 1.9274 12.78684    330 BSDL-TRBK150
NBSDL 3B NBSDL 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSDL 3B NMLBK 3B 1 0 2.4731 12.163 154.4191   1342 MLBK-BSDL150
NBSDL 3B NTERW 3A 1 0 0.3890 1.9861 24.55722   1500 BSDL-TERW150
NBSDL 3B NTRBK 3A 1 0 0.7388 1.9023 12.78653    330 BSDL-TRBK150
NBSL1531 NBSL153A 1 0 0.0100 0.0510 0.000000   1410 COBA-2
NBSL153A NBSL153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSL153A NGSP1533 1 0 0.5842 3.4617 49.29474   1201 BSL-GSP150 W
NBSL153A NMDB153A 1 0 1.6600 5.9500 40.00000    642 BSL-MDB150 W
NBSL153A NTNZ153A 1 0 0.8781 4.9450 968.6205   1414 BSL-TNZ150 W
NBSL153B NGSP1535 1 0 0.5842 3.4617 49.29474   1200 BSL-GSP150 Z
NBSL153B NHST153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 Z
NBSL153B NKERNC31 1 0 0.0150 0.2140 4.721810   2400 BS30 lijn
NBSL153B NTNZ153B 1 0 0.7288 4.1861 1084.279   1412 BSL-TNZ150 Z
NBSL153B NVSG153A 1 0 2.0408 6.6872 67.47167    655 VSG-BSL150 Z
NBSL381A NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NBSL381A NBSL381C 1 2 0.0000 0.0000 0.000000 999999 LKA_VS
NBSL381A NSLT101  1 0 0.4621 2.0505 100.1316   2000 SL10_KABEL
NBSL381B NBSL3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NBSL381B NBSL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NBSL381B NSLT201  1 0 0.5054 2.1516 100.1316   2000 SL20_KABEL
NBSL381C NRLL381C 1 0 0.8696 10.184 153.0682   3193 BSL-RLL380 G
NBSL381D NBSL381B 1 2 0.0000 0.0000 0.000000 999999 LKB_VS
NBSL381D NBSL381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NBSL381D NRLL381A 1 0 0.8696 10.184 153.0682   3193 BSL-RLL380 Z
NBSTN131 NZWO153B 1 0 0.4000 3.4600 47.12214   1600 BSTN-ZWO150
NBSTN132 NZWO153A 1 0 0.4000 3.4600 49.32301   1600 BSTN-ZWO150
NBT15031 NBXT153A 1 0 0.2684 1.1942 580.5663   1150 TBN-BXT-BT15
NBT15031 NTBN153A 1 0 1.1247 5.1271 67.74469    810 TBN-BXT-BT15
NBT1503A NEHVN 3A 1 0 0.0840 1.0190 15.00111   1250 BT-EHVN150 W
NBT1503B NBT1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_B
NBT1503B NBT1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_C
NBT1503C NBT1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_D
NBT1503D NBT1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_RSSA_E
NBT1503E NBT15031 1 0 0.5753 2.6228 34.65552    810 TBN-BXT-BT15
NBTL-O3L NODL153A 1 0 0.4902 0.9916 600.3122    701 BTL-ODL150 Z
NBTL153A NBTL-O3L 1 1 0.0000 3.0480 0.000000    800 ODL (3.048 O
NBTL153A NGVT1531 1 0 0.0693 0.1764 126.2732    701 BTL-GVT150 W
NBTL153A NTWG153A 1 0 0.2884 0.4290 262.7502    715 TWG-BTL150 P
NBTL153B NBTL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBTL153B NGVT2 3A 1 0 0.0200 0.1700 79.16821   1000 BTL-GVT2 15Z
NBTL153B NGVT2 3B 1 0 0.0204 0.1737 80.87075   1001 BTL-GVT2 15P
NBTL153B NMSW1531 1 0 0.3237 0.5109 273.2243    601 BTL-MSW150 W
NBTL153B NTWG153B 1 0 0.1309 0.8460 406.5123    960 TWG-BTL150 Z
NBTL153B NVLW153B 1 0 0.2466 0.3669 343.8140    582 BTL-VLW150 W
NBUGG 3A NBLER 34 1 0 2.8804 9.8624 61.88770    520 BUGG-BLER150
NBUGG 3A NKELP 31 1 0 1.5325 5.2155 32.99902    608 BUGG-KELP150
NBUGG 3B NBELF 3C 1 0 2.1091 7.9335 47.15467    520 BUGG-BELF150
NBUGG 3C NBUGG 3A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAN_M
NBUGG 3D NBUGG 3B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBN_M
NBUGG 3D NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBUGG 3E NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAM_Z
NBUGG 3E NMBT153F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150
NBUGG 3F NBUGG 3D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBM_Z
NBVW153A NVLN1532 1 0 0.0996 1.2648 250.6187   1925 BVW380-VLN15
NBVW153B NVLN153B 1 0 0.0347 0.5098 1698.848   1960 BVW380-VLN15
NBVW381A NBVW3810 1 2 0.0000 0.0000 0.000000 999999 TR412_VSA
NBVW381A NBVW3811 1 7 0.0000 0.0000 0.000000 999999 KV_VSA
NBVW381A NOZN381A 1 8 0.3717 4.3527 65.42430   2904 BVW-OZN380 Z
NBVW381A NWAZ3810 1 0 0.0638 1.0266 466.4637   1552 WAZ-BVW380 Z
NBVW381A NWAZ3812 1 0 0.0638 1.0266 466.4637   1552 WAZ-BVW380 W
NBVW381B NBVW3810 1 7 0.0000 0.0000 0.000000 999999 TR412_VSB
NBVW381B NBVW3811 1 7 0.0000 0.0000 0.000000 999999 KV_VSB
NBVW381B NWAZ381B 1 8 0.0638 1.0266 466.4637   1552 WAZ-BVW380 P
NBVW381B NWAZ381C 1 8 0.0638 1.0266 466.4637   1552 WAZ-BVW380 O
NBWK381A NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA
NBWK381A NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NBWK381A NVHZ381B 1 8 0.6298 9.9203 1387.867   3000 BWK-VHZ380 O
NBWK381B NBWK3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB
NBWK381B NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NBWK381B NKIJ381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 Z
NBWK381B NVHZ381A 1 0 0.6298 9.9203 1387.867   3000 BWK-VHZ380 P
NBXT1530 NBXT1532 1 0 0.2710 1.2012 580.5663   1150 TBN-BXT-EHVN
NBXT1530 NTBN153B 1 0 1.0109 5.0041 66.61379    810 TBN-BXT-EHVN
NBZ1503B NAMV153A 1 0 0.4300 1.5120 407.4645    508 AMV-BZ150 W
NBZ1503B NBZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCCCT11  NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_1
NCCCT21  NMBT381B 1 0 0.0385 0.2052 58.92622    863 CCC_2
NCCCT31  NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_3
NCFE381A NEOS381B 1 0 0.0210 0.1290 53.07344    618 CFE-EOS380 Z
NCFE381C NCFE381A 1 7 0.0000 0.0000 0.000000 999999 LRA12_LRA1
NCFE381C NEOS381A 1 0 0.0210 0.1290 53.07344    618 CFE-EOS380 W
NCLF153B NBOEK 3B 1 0 0.1245 1.1422 16.36875    805 BOEK-CLF150
NCLF153B NCLF153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCLF153B NVENR 3B 1 0 0.5301 4.8647 69.71363   1001 CLF-VENR150
NCST1531 NDDM153B 1 0 0.0120 0.2320 168.3894   1925 CST380-DDM15
NCST1532 NDDM153A 1 0 0.0336 0.6496 471.4902   1925 CST380-DDM15
NCST1533 NAB1503A 1 0 0.1140 1.5619 836.2418   1925 CST380-AB150
NCST381B NCST381A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NCST381B NKIJ381A 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 W
NCST381B NKIJ381B 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 Z
NCU15030 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15
NCU15030 NTSD153B 1 8 1.2102 4.4704 27.48061    610 TSD-CU-HPS15
NCU15031 NCU1503A 1 1 0.0000 0.0500 0.000000    610 TSD-CU-HPS15
NCU15031 NTSD153A 1 8 1.2104 4.4696 27.18370    610 TSD-CU-HPS15
NCVD1151 NCVD115B 1 0 1.5000 14.293 104.0778   1420 ZLH-OMD-CVD1
NCVD1151 NZLH115B 1 0 0.7527 7.5582 132.8287   1420 ZLH-OMD-CVD1
NCVD115B NCVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCVD115B NHDB115B 1 0 0.4956 3.2027 1063.680    821 CVD-HDB110 W
NCVD115B NVO1105B 1 0 0.5399 5.8291 46.25681   1420 CVD-VO110 P
NCVDE151 NCVD115A 1 0 0.1638 0.5250 278.2760    665 CVD-CVDE110
NDB1503A NNIWG 3B 1 0 0.6200 3.9800 31.41593    966 NIWG-DB150 Z
NDB1503A NVNG153A 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 Z
NDB1503B NDB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDM153A NDDZ153B 1 0 0.1282 1.0397 471.9424    570 DDM-DDZ150 W
NDDM153B NDDM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDM153B NDDZ153A 1 0 0.1282 1.0397 471.9424    570 DDM-DDZ150 Z
NDDV1151 NDDV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDV115A NHGV115A 1 8 3.0475 7.2744 155.0220    330 HGV-DDV110 G
NDE15031 NDE1503A 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA1
NDE15032 NDE15033 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB2
NDE1503A NDE15030 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA2
NDE1503A NDE15032 1 2 0.0000 0.0000 0.000000 999999 KVAB_VS
NDE1503B NDE15032 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB1
NDE1503B NWTR153D 1 0 0.3028 2.2897 174.9616   1155 WTR-DE150 P
NDIM153A NWGM153A 1 0 0.1389 0.8518 318.8893    962 WGM-DIM150 W
NDIM153B NDIM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDIM153B NVW1503B 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 Z
NDIM153D NDIM153A 1 2 0.0000 0.0000 0.000000 999999 LV32A_VS
NDIM153D NGVL153B 1 0 0.7500 4.6800 78.53981    925 DIM-GVL150 Z
NDIM153D NWYW153C 1 0 1.1300 7.3900 521.5043    925 WYW-DIM150 G
NDIM153E NDIM153B 1 2 0.0000 0.0000 0.000000 999999 LV23B_VS
NDIM153E NWYW153B 1 0 1.0900 7.3600 640.8848    925 WYW-DIM150 Z
NDIM153F NDIM153D 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRA
NDIM153F NDIM153E 1 2 0.0000 0.0000 0.000000 999999 KV34_VS
NDIM153G NBN15031 1 8 0.2330 1.9160 791.6813    960 DIM-BN150 W
NDIM153G NDIM153E 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRB
NDIM153G NGVL153A 1 0 0.7300 4.6200 78.53979    925 DIM-GVL150 W
NDIM153G NWYW153C 1 0 1.0700 7.3500 530.9291    925 WYW-DIM150 W
NDIM381A NDMT341  1 0 0.0171 0.1582 40.05531   1200 DIM380-DM34
NDIM381A NLLS381B 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 W
NDIM381B NDIM381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDIM381B NLLS381B 1 0 1.1803 13.714 209.6510   3000 DIM-LLS380 Z
NDIM381B NOZN381B 1 0 0.3616 4.2297 63.57637   2880 OZN-DIM380 Z
NDK11051 NBGM1150 1 0 1.8700 6.4100 48.69468    681 BGM-DK110 Z
NDK11051 NBGM1151 1 0 1.8700 6.4100 48.69466    681 BGM-DK110 W
NDKG3810 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH10_KABEL
NDKG3811 NDKG381B 1 0 0.3466 5.7760 36.28809   2000 EH20_KABEL
NDKG3812 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH30_KABEL
NDKG381B NDKG381A 1 2 0.0000 0.0000 0.000000 999999 KV_Q0
NDLR153A NWESTE31 1 0 0.0093 0.0884 79.30950   1366 WL380-DLR150
NDLR153B NDLR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDLR153B NWL1503B 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 Z
NDNO1531 NHTM153A 1 8 0.6945 6.4894 99.43733   1601 DNO-HTM150 P
NDNT153B NDNT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDNT153B NZBK1532 1 0 0.4700 3.6700 55.29203   1920 DNT-ZBK-WHS1
NDOD1531 NDOD153A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NDOD1531 NEDE153A 1 0 1.0100 5.6800 201.0603    711 DOD-EDE150 W
NDOD1531 NNM1503B 1 0 1.0500 6.3500 45.24091    901 NM-DOD150 Z
NDOD153A NEDE153B 1 0 1.0100 5.6800 151.7368    711 DOD-EDE150 Z
NDOD153A NKBG1531 1 0 1.5000 12.193 2293.674    525 KBG-DOD150 W
NDOD153A NNM1503A 1 0 1.0400 6.3500 45.24091    901 NM-DOD150 W
NDOD381A NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSA
NDOD381A NDTC381A 1 0 1.1555 12.372 192.8592   2500 DOD-DTC380 W
NDOD381B NDOD3810 1 2 0.0000 0.0000 0.000000 999999 TR402_VSB
NDOD381B NDOD381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDOD381B NDTC381B 1 0 1.1555 12.372 192.8592   2500 DOD-DTC380 Z
NDRT153A NNM1503B 1 8 1.2100 7.5500 64.40290    850 NM-DRT150 W
NDRT153A NWML1531 1 0 0.5135 2.8691 174.6230    959 DRT-ZBM-TL15
NDRT153B NDRT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDRT153B NTSD153A 1 0 1.0000 6.3000 54.35197    961 TSD-DRT150 W
NDTC153A NUF15030 1 0 0.8217 7.0028 224.7432    955 DTC-UF-DAL15
NDTC153B NDTC153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTC153B NUF15031 1 0 0.8217 7.0028 224.7432    955 DTC-UF-DAL15
NDTC381A NHGL381A 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 W
NDTC381B NDTC381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTC381B NHGL381B 1 0 1.4910 16.040 247.7843   2500 DTC-HGL380 Z
NDTH1531 NERP153A 2 0 0.0867 0.4453 1081.788    770 ERP-DTH150 Z
NDTN1150 NDTN1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTN1150 NGRD1151 1 0 4.3100 12.020 83.25217    405 DTN-GRD110 G
NDTN1150 NOWD1150 1 0 3.9200 8.4600 55.92032    405 DTN-OWD110 Z
NDTN1151 NBGM1151 1 0 3.4200 7.5300 49.95131    405 BGM-DTN110 W
NDTO153A NRSD153A 1 0 0.4003 2.7397 1044.108   1150 DTO-RSD150 W
NDTO153A NRSD153B 1 8 0.3974 2.7166 1044.108   1150 DTO-RSD150 Z
NDVTB 5B NDVTB 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NDVTP 5A NDVTB 5B 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110
NDVTP 5A NHCL115A 1 0 1.4139 7.1980 111.6538   1380 HCL-DVTP110
NDVTP 5A NRS1105A 1 0 4.6108 11.456 83.79280    380 DVTP-RS110 G
NDVTP 5B NDVTB 5A 1 0 1.1876 3.5972 27.17163    400 DVTP-DVTB110
NDVTP 5B NDVTP 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDVTP 5B NGO1105A 1 0 4.9518 12.535 92.38647    595 DVTP-GO110 Z
NDVTP 5B NOL1105B 1 0 0.6504 2.9495 46.96505   1380 OL-DVTP110 G
NDWL1531 NAPL153A 1 8 0.9437 5.8524 43.66809    925 DWL-APL150 W
NDWL1531 NAPL153A 2 0 0.9437 5.8524 43.66809    925 DWL-APL150 Z
NDWL1531 NMDM1531 1 8 0.2688 1.7472 1567.529   1347 DWL-MDM150 W
NDWL1531 NOTL153A 1 8 0.2280 2.3520 1048.035   1155 OTL-DWL150 G
NDWL1531 NOTL153D 1 0 0.9437 5.8524 43.66809    856 OTL-DWL150 W
NDZS115A NSTRD153 1 0 0.1755 0.5625 289.2465   1200 STRT-STRS110
NDZW115A NBEC 151 1 0 0.2432 0.5248 150.7964    535 BEC-DZW110
NDZW115A NSTRD153 1 0 0.1157 0.7113 6.611890   1200 DZW-STRG110
NDZW115A NSTRD154 1 0 0.3568 2.1933 21.48852   1200 DZW-STRZ110
NDZW115B NDZW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEBG115A NHBG115B 1 0 1.3400 2.7470 19.15429    180 HBG-EBG110 Z
NEBG115B NEBG115A 1 2 0.0000 0.0000 0.000000 999999 CBS
NEBG115B NHBG115A 1 0 1.3526 2.7728 19.33440    180 HBG-EBG110 W
NEC30A1  NEOS381J 1 0 0.0130 0.1320 24.50442   1600 EHS-EOS380 W
NEC31A1  NEOS3819 1 0 0.0108 0.1090 20.26327   1600 EHS-EOS380 Z
NEC3CA2  NEEM2221 1 0 0.0198 0.3006 182.5925   1448 EC3-EEM220 3
NEC5CA2  NEEM2227 1 0 0.0175 0.2651 161.0443   1448 EC5-EEM220 5
NEC7CA1  NEEM3813 1 0 0.0157 0.2390 145.1667   1448 EC7-EEM380 7
NEDC3811 NEEM3817 1 0 0.0387 0.0507 0.107200   1425 EEM-EDC380 1
NEDC381C NEDC381E 1 9 0.0000 -3222. 0.000000   1000 EDC380 F01 C
NEDC381D NEDC381F 1 9 0.0000 -3222. 0.000000   1000 EDC380 F02 C
NEDC381E NEDC381A 1 8 1.3500 7.2692 0.000000   1000 EDC380 F01 S
NEDC381F NEDC381B 1 8 1.3500 7.2692 0.000000   1000 EDC380 F02 S
NEDE153A NHSRZ 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEDE153B NEDE153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEDE153B NHSRW 3  1 0 0.9400 4.5000 33.61504    770 EDE-HSR-HD15
NEEM2220 NEEM2221 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEEM2222 NEEM2223 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEEM2223 NEC4CA2  1 0 0.0189 0.2875 174.6537   1448 EC4-EEM220 4
NEEM2224 NEEM2225 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEEM2225 NEHA2221 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 Z
NEEM2226 NEEM2227 1 7 0.0000 0.0000 0.000000 999999 K4_VSK
NEEM2228 NEEM2229 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEEM2228 NEHA2220 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 W
NEEM222A NEEM2220 1 2 0.0000 0.0000 0.000000 999999 RA1_SVA
NEEM222A NEEM2222 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEEM222A NEEM2224 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEEM222A NEEM2226 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA
NEEM222A NEEM2228 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEEM222A NEEM222I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA
NEEM222B NEEM2221 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEEM222B NEEM2223 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEEM222B NEEM2225 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEEM222B NEEM2227 1 7 0.0000 0.0000 0.000000 999999 RB4_VSB
NEEM222B NEEM2229 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEEM222B NEEM222J 2 2 0.0000 0.0000 0.000000 999999 RB6_VSB
NEEM222I NEEM222J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK
NEEM222J NEEM222B 1 2 0.0000 0.0000 0.000000 999999 K6_SKB
NEEM3810 NEHH3811 1 0 0.0064 0.1329 58.85585   4000 EEM-EHH380 Z
NEEM3811 NEC6CA1  1 0 0.0162 0.2464 149.7032   1448 EC6-EEM380 6
NEEM3811 NEEM3810 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEEM3813 NEEM3812 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEEM3814 NEEM3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEEM3814 NEEM381E 1 2 0.0000 0.0000 0.000000 999999 MEEW_SL
NEEM3817 NEEM3816 1 2 0.0000 0.0000 0.000000 999999 K4_VSK
NEEM3818 NEEM381C 1 2 0.0000 0.0000 0.000000 999999 EOSZ_SL
NEEM3819 NEEM3818 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEEM3819 NEEM381D 1 2 0.0000 0.0000 0.000000 999999 TR423_ST380
NEEM381A NEEM3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA
NEEM381A NEEM3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEEM381A NEEM3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEEM381A NEEM3816 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA
NEEM381A NEEM3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEEM381B NEEM3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEEM381B NEEM3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEEM381B NEEM3815 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEEM381B NEEM3817 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB
NEEM381B NEEM3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEEM381C NEEM381D 1 2 0.0000 0.0000 0.000000 999999 S_VSK
NEEM381E NMEE381I 1 0 0.5149 8.8643 182.2580   4000 EEM-MEE380 W
NEHH2221 NWEW222A 1 0 0.4020 5.7364 106.7861   2300 EHH-WEW220 G
NEHH3811 NMEE381J 1 0 0.5196 8.8231 182.3658   4000 EHH-MEE380 Z
NEHM1150 NEHM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHM1150 NEHM1152 1 0 0.0820 0.4302 1363.451   2296 RBB220-EHM11
NEHM1153 NEHM1150 1 0 0.0821 0.4319 1363.451   2296 RBB220-EHM11
NEHV381A NGT3801A 1 0 1.4700 19.026 244.9655   2500 GT-EHV380 G
NEHV381A NGT3801A 2 8 1.4985 19.030 244.3273   2500 GT-EHV380 W
NEHV381B NEHV381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHV381B NGT3801B 1 0 1.5064 19.131 245.6273   2500 GT-EHV380 Z
NEHVN 3A NEHVO 3A 1 0 0.2650 2.0100 41.99995   1250 EHVN-EHVO150
NEHVN 3A NEHVW 3A 1 0 0.1440 1.0900 356.0053   1155 EHVN-EHVW150
NEHVN 3B NEHVN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVN 3B NEHVO 3B 1 0 0.2650 2.0100 41.99995   1001 EHVN-EHVO150
NEHVN 3C NBXT1530 1 0 0.7390 3.6580 48.69468    810 TBN-BXT-EHVN
NEHVN 3C NEHVN 3B 1 0 0.0101 0.0500 0.666140    810 C-TBN-EHVN15
NEHVN13A NEHVN 3B 1 8 0.1550 0.2780 75.08407    570 EHVN-WKCE150
NEHVO 3A NEVEMW3  1 0 0.2150 1.9300 12.56009   1250 MZ-EHVO-EHVZ
NEHVO 3B NEHVO 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVO 3B NEVEMZ3  1 0 0.2160 1.9400 12.56009   1250 MZ-EHVO-EHVZ
NEHVW 3B NEHVW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVW 3B NEHVZ 3A 1 0 0.1200 0.9250 297.1978   1155 EHVW-EHVZ150
NEHVZ 3A NEVEMZ3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ
NEHVZ 3B NEHVZ 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVZ 3B NEVEMW3  1 0 0.4400 1.8500 21.99115   1000 MZ-EHVO-EHVZ
NEHVZ 3B NHPT153A 1 8 2.2370 6.5400 35.79845    581 EHVZ-HPT150
NEHVZ 3C NEHVZ 3A 1 0 0.0163 0.0502 0.259830    300 C-EHVZ-HPT15
NEHVZ 3C NHPT153A 1 0 2.2450 6.5300 35.79845    300 EHVZ-HPT150
NELT153A NKBG1531 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 W
NELT153A NOTH1531 1 0 0.3647 2.1059 85.00770    683 ELT-OTH150 W
NELT153A NOTH1531 2 0 0.3647 2.1059 85.00770    683 ELT-OTH150 Z
NELT153B NELT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NELT153B NKBG1530 1 0 0.5000 2.7000 204.2025    750 ELT-KBG150 Z
NEMR1531 NGVT2 3A 1 0 0.1261 0.1650 0.042290    620 GVT2-EMR150
NEMR1531 NGVT2 3B 1 0 0.1059 0.1695 0.040970    620 GVT2-EMR150
NEMW115A NVO1105B 1 0 0.5562 6.0325 45.61592   1125 VO-EMW110 R
NEMW115B NEMW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEMZ1150 NENS1150 1 0 0.1300 1.9700 1198.832   1600 EMZ-ENS110 P
NEMZ1150 NENS1150 2 0 0.1300 1.9700 1198.832   1600 ENS-EMZ110 Z
NEMZ1151 NEMZ1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEMZ1151 NENS1151 1 0 0.1300 1.9700 1198.832   1600 EMZ-ENS110 O
NENS1150 NENS1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NENS1151 NEMZ1151 2 0 0.1300 1.9700 1198.832   1600 ENS-EMZ110 W
NENS222B NENS222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS_220
NENS381A NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA
NENS381A NZL3801A 1 0 0.8100 8.7474 135.3747   2500 ENS-ZL380 W
NENS381B NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB
NENS381B NENS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NENS381B NZL3801B 1 0 0.8100 8.7474 135.3747   2500 ENS-ZL380 Z
NEOS3810 NEEM381C 1 0 0.0213 0.3341 6.921560   4000 EOS-EEM380 Z
NEOS3810 NEOS3811 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEOS3811 NDKG381B 1 0 0.0244 0.2750 4.146900   2500 DKG-EOS380 Z
NEOS3812 NEEM3815 1 0 0.0213 0.3341 6.921560   4000 EOS-EEM380 W
NEOS3812 NEOS3813 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEOS3813 NDKG381A 1 0 0.0244 0.2750 4.146900   2500 DKG-EOS380 W
NEOS3814 NEOS3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEOS3814 N_WG011A 1 0 0.0576 0.1462 0.000000   1000 EOS-WG01
NEOS3815 NEOS381B 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEOS3815 XED_EE1N 1 0 0.0010 0.0500 0.000000 999000 EOS-COBRA380
NEOS3818 NEOS3819 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEOS3818 NVVL381C 1 0 0.6165 9.9009 3116.487   4000 VVL-EOS380 W
NEOS381A NEOS3810 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA
NEOS381A NEOS3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEOS381A NEOS3814 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEOS381A NEOS3818 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEOS381A NEOS381I 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA
NEOS381B NEOS3811 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEOS381B NEOS3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEOS381B NEOS3819 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEOS381B NEOS381J 1 2 0.0000 0.0000 0.000000 999999 RB6_VSB
NEOS381I NEOS381J 1 2 0.0000 0.0000 0.000000 999999 K6_VSK
NERD153B NEHVO 3A 1 0 0.7650 7.2700 38.48136   1000 ERD-EHVO150
NERD153B NERD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NERP1531 NTWG153B 1 0 0.0501 1.4257 975.0624   1155 ERP-TWG150 W
NERP153A NDTH1531 1 0 0.0867 0.4453 1081.788    770 ERP-DTH150 W
NERP153A NMVLA43  1 0 0.2630 2.5900 1275.487   1000 MVL-ERP150 Z
NERP153A NTNT153A 1 0 0.6600 2.3350 189.1239    700 ERP-TNT-GVT2
NERP153B NERP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NERP153B NMVLB33A 1 0 0.2690 2.6300 1275.487   1000 MVL-ERP150 W
NERP153B NTNT153B 1 0 0.6600 2.3350 189.1239    700 ERP-TNT-GVT2
NESDH 5A NESDM 5B 1 0 0.2100 1.1201 16.52267    690 ESDM-ESDH110
NESDH 5A NESDV 5B 1 0 0.3400 0.3601 286.6303    540 ESDV-ESDH110
NESDH 5A NLS1105A 1 0 1.9660 7.4148 61.82655    601 ESDH-LS110 G
NESDM 5A NHGLO 5A 1 0 0.7832 2.6813 18.31235    675 ESDM-HGLO110
NESDM 5B NESDM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDV 5A NESDV 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDV 5A NESDW 5B 1 0 0.5289 0.7664 544.6539    485 ESDV-ESDW110
NESDW 5A NESDW 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDW 5A NHGLO 5B 1 0 1.2896 4.4896 70.39701    675 ESDW-HGLO110
NETN153A NBD1503A 1 8 0.4376 2.0594 26.29513   1200 BD-PCH-ETN15
NETN153B NETN153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NETN153B NETN153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NETN153C NETN153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NETN153D NETN153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NETN153F NETN153E 1 0 0.0096 0.0501 0.593420   1128 C-ETN-RSD150
NETN153F NRSD153B 1 0 0.8200 4.2900 50.78698   1200 ETN-RSD150 G
NEVEMW3  NMZ1503A 1 0 1.5800 4.6800 30.69336    580 MZ-EHVO-EHVZ
NEVEMZ3  NMZ1503B 1 0 1.5850 4.7000 30.69336    580 MZ-EHVO-EHVZ
NGD1503A NGD15030 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGD1503A NGD15031 1 2 0.0000 0.0000 0.000000 999999 RL_A1_LSA0
NGD1503B NAP-GD35 1 8 0.0340 10.000 0.000000   1200 GD150 SERIES
NGD1503B NGD15030 1 2 0.0000 0.0000 0.000000 999999 RL_B1_LSB0
NGENN 3A NBMR153A 1 0 1.2963 4.8329 30.85305    605 BMR-GENN150
NGENN 3A NGENN 3B 1 2 0.0000 0.0000 0.000000 999999 RSPL1
NGENN 3B NGENN131 1 2 0.0000 0.0000 0.000000   9999 RSPL2
NGK1105A NGK1105B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGK1105B NWSMR 5A 1 0 0.7120 4.1783 986.4303   1125 WSMR-GK110 L
NGLTK 5A NVDM115B 1 0 2.7249 5.2990 53.41891    505 VDM-GLTK110
NGLTK 5B NGLTK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGLTK 5B NGNHU 5A 1 0 5.4990 11.611 156.9649    430 GLTK-GNHU110
NGLTK 5B NGNHU 5B 1 0 5.4850 11.604 156.9649    430 GLTK-GNHU110
NGNBH 5A NGNHU 5A 1 0 0.0247 0.0505 35.50422    400 GNHU-GNBH110
NGNBH 5B NGNBH 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NGNBH 5B NGNHU 5B 1 0 0.0183 0.0500 21.04782    400 GNHU-GNBH110
NGNBS 5B NGNBS 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NGNHK 5A NVVL115A 1 0 0.3110 0.6959 319.3115    601 GNHK-VVL110
NGNHK 5B NGNHK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGNHK 5B NVVL115B 1 0 0.3120 0.6981 320.3396    601 GNHK-VVL110
NGNHU 5A NGNBH 5B 1 0 0.0196 0.0500 28.26440    400 GNHU-GNBH110
NGNHU 5A NGNBS 5A 1 0 0.4322 0.4814 209.9419    200 GNBS-GNHU110
NGNHU 5A NGNHU151 1 0 0.5691 3.5090 33.46192    690 GNHU-HGZK110
NGNHU 5A NSTRD150 1 0 0.7879 4.8369 46.68784   1200 GNHU-STRW110
NGNHU 5A NVVL115A 1 0 0.8222 5.0443 47.95327    690 GNHU-VVL110
NGNHU 5B NGNBS 5B 1 0 0.4316 0.4807 209.6279    200 GNBS-GNHU110
NGNHU 5B NGNHU 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGNHU 5B NKWD115B 1 0 0.5698 3.5132 33.50200    690 GNHU-KWD110
NGNHU 5B NSTRD151 1 0 1.0673 6.5615 62.80848   1200 GNHU-STA0110
NGNHU 5B NVVL115B 1 0 0.8222 5.0443 47.95327    690 GNHU-VVL110
NGNHU151 NKWD115A 1 0 0.0081 0.0501 0.477550    690 HGZK-KWD110
NGNHU151 NSTRK 5A 1 0 0.3886 2.3957 22.84561    690 HGZK-STRK110
NGO1105A NRS1105B 1 0 1.9502 5.5503 40.04368    380 GO-RS110 R
NGO1105B NGO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGO1105B NHBG115A 1 0 2.8885 5.5461 41.24749    600 GO-HBG110 W
NGO1105B NHBG115A 2 0 2.8885 5.5461 41.24749    455 GO-HBG110 Z
NGO1105B NHGLW 5A 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 G
NGO1105B NHGLW 5B 1 0 2.1266 5.0618 138.2992    595 GO-HGLW110 R
NGRD1150 NOHK1151 1 8 1.2912 6.4200 45.55307    839 OHK-GRD110 W
NGRD1151 NGRD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGRTH 3A NLIMM 3A 1 8 1.5956 7.7987 49.23710    800 GRTH-LIMM150
NGRTH 3A NMBT153C 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150
NGRTH 3B NGRTH 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGRTH 3B NLIMM 3B 1 0 1.5956 7.7987 49.23710    800 GRTH-LIMM150
NGRTH 3B NMBT153A 1 0 0.4783 5.7974 87.42924   2002 MBT-GRTH150
NGRTH 3B NNRB153A 1 0 0.2669 0.6812 0.031420    792 GRTH-NRB150
NGSP1530 NKNG153A 1 0 0.0110 0.0506 0.650560   1201 KNG-RLL-GSP1
NGSP1531 NKNG153A 1 8 0.0110 0.0506 0.650560   1201 KNG-RLL-GSP1
NGSP1531 NRLL1531 1 0 0.7553 3.5583 198.6680   1320 RLL-KNG-GSP1
NGSP1532 NGSP1534 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGSP1532 NGSP153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NGSP1533 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA2_3
NGSP1534 NGSP153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NGSP1535 NGSP1534 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB2_3
NGSP1535 NGSP1538 1 0 0.5125 2.2870 30.38549   1201 GSP-WAP-RLL1
NGSP1537 NGSP1531 1 0 0.3416 1.5246 20.25699   1201 GSP-WAP-KNG-
NGSP1537 NWAP153A 1 8 0.0110 0.0506 0.650560   1201 WAP-RLL-GSP1
NGSP1538 NGSP1530 1 0 0.3416 1.5246 20.25699   1201 GSP-WAP-KNG-
NGSP1538 NWAP153A 1 0 0.0110 0.0506 0.650560   1201 WAP-RLL-GSP1
NGSP153A NGSP1536 1 0 1.3061 5.7794 1605.982    999 NJ01-GSP150
NGSP153A NGSP1537 1 0 0.5125 2.2870 30.38549   1201 GSP-WAP-RLL1
NGSP153A NMDB153A 1 0 2.3343 8.7011 60.18665    530 GSP-MDB150 W
NGT15031 NGT1503B 1 0 0.0138 0.3218 620.1504   3300 GT150-A91
NGT1503A NBBS153A 1 8 0.9000 3.3500 58.21371    535 GT-BBS150 Z
NGT1503A NBD1503C 1 0 0.4010 2.8200 54.59775   2500 GT-BD150 Z
NGT1503A NOTD153F 1 0 0.3500 2.9200 28.18009   1481 GT-OTD150 Z
NGT1503B NBBS153A 1 0 0.9000 3.3500 58.21370    535 GT-BBS150 W
NGT1503B NBD15031 1 0 0.4090 2.8300 54.59775   2500 GT-BD150 W
NGT1503B NGT1503A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NGT1503B NGT1503C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NGT1503B NTBW153A 1 0 0.7400 6.1600 27.20619   1480 GT-TBW150 W
NGT1503B NWW1503F 1 0 0.7800 6.3000 56.20309   1245 GT-WW150 W
NGT1503B NZBGMW3  1 0 0.7826 3.7239 47.24273   1243 GT-ZBH-MDK15
NGT1503C NWW1503C 1 0 0.7323 6.2128 2.083460   1245 GT-WW150 Z
NGT1503C NZBGMZ3  1 0 0.7859 3.9457 47.24273   1243 GT-ZBH-MDK15
NGT3801B NGT3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGT3801B NRLL381A 1 0 1.5733 17.255 259.0317   3332 GT-RLL380 Z
NGV15030 NVB1503B 1 0 0.1580 1.2030 385.5840   1155 VB-GV150 Z
NGV15031 NGV15030 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_2
NGV1503A NGV15031 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_1
NGVL1531 NGVL1530 1 2 0.0000 0.0000 0.000000 999999 LV23_LRA
NGVL153A NGVL1531 1 2 0.0000 0.0000 0.000000 999999 LV12_LRA
NGVL153B NGVL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVL153B NPMP153A 1 8 0.6700 1.9180 782.2566    866 GVL-PMP150
NGVT153A NGVT1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVT153A NGVT2 3A 1 0 0.0144 0.0504 211.2000    993 GVT-GVT2 150
NGVT2 3A NGVT2 30 1 0 0.2790 0.9000 677.3333   2000 PG01_KABEL
NGVT2 3A NGVT2 31 1 0 0.2790 0.9000 677.3333   2000 PG02_KABEL
NGVT2 3A NGVT2 3B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHBG115B NHBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHBY1151 NMNZL151 1 8 1.5400 5.3200 41.15485    600 HBY-MNZL110
NHBY1151 NSKS1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1
NHCL115A NRT1105A 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 W
NHCL115A NZLH115A 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 W
NHCL115A NZLW115B 1 0 0.4600 1.2200 37.78779   1001 HCL-ZLW110 W
NHCL115B NHCL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHCL115B NOL1105A 1 0 1.2057 5.4225 2.777920   1380 HCL-OL110 R
NHCL115B NRT1105B 1 0 3.6284 6.7931 48.02961    515 HCL-RT110 Z
NHCL115B NZLH115B 1 0 0.4902 3.6996 34.53992   1095 HCL-ZLH110 Z
NHCL115B NZLW115A 1 0 0.4600 1.2200 37.78779   1000 HCL-ZLW110 Z
NHD1503A NKBT1531 1 0 0.5150 4.4080 9.706380   1602 HD-KBT150 Z
NHD1503B NHD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHD1503B NZUV153A 1 0 0.7500 6.4100 92.36282   1602 HD-ZUV-LLS15
NHDB1151 NOMD115A 1 8 0.5811 1.8476 959.5994    801 HDB-OMD110 W
NHDB115B NDDV1151 1 0 1.5596 3.9554 130.5247    330 DDV-HDB110 R
NHDB115B NHDB1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHDB115B NHGV115B 1 0 4.2999 8.9991 63.05402    570 HGV-HDB110 B
NHELD 3A NHELD130 1 2 0.0000 0.0000 0.000000   9999 MBTW_SRA
NHELD 3A NHELD131 1 2 0.0000 0.0000 0.000000   9999 BOEKW_SRA
NHELD 3A NHELD133 1 2 0.0000 0.0000 0.000000   9999 TR1_SRA
NHELD 3A NHELD134 1 2 0.0000 0.0000 0.000000   9999 TR2_SRA
NHELD 3A NHELD135 1 2 0.0000 0.0000 0.000000   9999 TR3_SRA
NHELD 3A NHELD136 1 2 0.0000 0.0000 0.000000   9999 TR4_SRA
NHELD 3B NHELD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHELD 3B NHELD132 1 2 0.0000 0.0000 0.000000   9999 IS.3.2
NHELD 3B NHELD135 1 2 0.0000 0.0000 0.000000   9999 TR3_SRB
NHELD130 NHELD 3C 1 0 0.0055 0.0502 0.676970   1883 C-MBT-HELD15
NHELD131 NBOEK 3A 1 0 0.4841 4.4423 64.20543   1883 HELD-BOEK150
NHELD136 NHELD 3A 2 2 0.0000 0.0000 0.000000   9999 TR4_SRB
NHGL381A XGR_HG12 1 0 0.3000 2.9001 45.52139   2511 GNA-HGL380 W
NHGL381B NHGL381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGLA151 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLB-HGLA110
NHGLA152 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLB-HGLA110
NHGLB 5A NHGLO 5A 1 0 0.2704 0.7578 5.872820    595 HGLO-HGLB110
NHGLB 5A NHGLO 5A 2 0 0.2704 0.7578 5.872820    595 HGLO-HGLB110
NHGLB 5A NHGLS152 1 0 0.0723 0.1630 71.93179    540 HGLS-HGLB110
NHGLB 5B NHGLB 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NHGLO 5A NHBG115A 1 0 0.2334 1.6888 1164.620    821 HGLO-HBG110
NHGLO 5A NHGLS151 1 0 0.1500 0.4809 254.8875    641 HGLS-HGLO110
NHGLO 5B NHGLW 5A 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110
NHGLW 5A NODZ115A 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110
NHGLW 5B NHGLO 5C 1 0 0.1341 0.8691 19.10088   2700 HGLO-HGLW110
NHGLW 5B NHGLW 5A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NHGLW 5B NODZ115B 1 0 2.4632 4.7355 143.4982    330 HGLW-ODZ110
NHGV115A NWTO1150 1 0 0.1163 1.6693 748.6541   1575 WTO-HGV110 W
NHGV115B NHGV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHK1503A NWGM153B 1 8 0.3230 0.8310 399.9250    362 HK-WGM150
NHK1503B NHK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMM153A NSS1503B 1 0 0.4734 3.3819 620.5321   1296 SS-HMM150 Z
NHMM153A NVHZ1531 1 0 0.3064 2.7158 659.4546   1150 VHZ-HMM150 Z
NHMM153B NHMM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMM153B NSS1503A 1 0 0.5134 3.3811 619.6729   1296 SS-HMM150 W
NHMM153B NVHZ1531 1 0 0.3064 2.7158 659.4546   1150 VHZ-HMM150 W
NHMO153B NHMO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMO153B NHMZ153B 1 0 0.2140 0.7520 4.241150    714 HMO-HMZ150 Z
NHMZ153A NEHVO 3A 1 0 0.6350 3.0832 53.89842   1000 EHVO-HMZ150
NHMZ153B NEHVO 3B 1 0 0.6301 3.0596 53.89842   1000 EHVO-HMZ150
NHMZ153B NHMZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHPS153A NBMR153A 1 0 0.1540 1.1330 430.2411   1035 BMR-HPS150 W
NHPS153A NCU15031 1 0 0.8597 3.1502 19.17716    610 TSD-CU-HPS15
NHPS153B NHPS153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NHPS153C NHPS153B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NHPS153D NHPS153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NHPS153D NHPS153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NHPS153E NBMR1532 1 0 0.1540 1.1330 430.2411   1035 BMR-HPS150 Z
NHPS153E NCU15030 1 0 0.8602 3.1799 19.56568    610 TSD-CU-HPS15
NHRST 3A NVENR 3A 1 0 0.4079 3.7314 53.64444   1001 HRST-VENR150
NHRST 3B NHRST 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHRV1150 NOHK1150 1 0 0.6162 1.3395 9.819300    405 RWD-HRV-OHK1
NHRV1151 NOHK1151 1 0 0.6162 1.3395 9.819300    405 RWD-HRV-OHK1
NHRV1151 NRWD1151 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1
NHRV1152 NHRV1151 1 0 0.1275 0.3109 1.886610    405 RWD-HRV-OHK1
NHRV1153 NHRV1150 1 0 0.1821 0.4442 2.695150    405 RWD-HRV-OHK1
NHRV1153 NHRV1152 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHSRW 3  NHD1503A 1 0 1.8900 9.1300 70.05428    770 EDE-HSR-HD15
NHSRW 3  NHSR153B 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15
NHSRZ 3  NHD1503B 1 0 1.8900 9.1300 70.05752    770 EDE-HSR-HD15
NHSRZ 3  NHSR153A 1 0 0.1200 0.3900 185.7938    770 EDE-HSR-HD15
NHST153A NBSL153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 W
NHSW222A NENS222A 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 W
NHSW222B NENS222B 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 Z
NHSW222B NHSW222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTM153A NWHS153A 1 8 1.9800 12.340 95.19340    861 WHS-HTM150 W
NHTM153B NHTM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTN153A NERD153A 1 0 0.7590 7.2500 32.82964   1000 HTN-ERD150 W
NHTN153A NOS15031 1 0 2.6000 9.1100 53.39766    714 HTN-OS150 W
NHTN153B NEHVO 3B 1 8 1.7800 14.750 71.31415   1332 HTN-EHVO150
NHTN153B NHTN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTN153B NOSS153B 1 0 2.6300 9.1100 53.39766    714 HTN-OS150 Z
NHTW1531 NHTW153E 1 0 0.1350 0.2440 64.30840    240 HTW-WKCH150
NHTW153A NWW1503C 1 0 0.5715 4.9856 44.35033   1245 WW-HTW150 Z
NHTW153B NHTW153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NHTW153B NHTW153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NHTW153C NHTW153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NHTW153D NHTW153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NHTW153E NHTN153B 1 0 0.0680 0.5850 3.294790   1502 HTW-HTN150 Z
NHUSK 3A NBSDL 3B 1 8 0.0350 0.1250 1.570860    400 HUSK-BSDL150
NHW1503A NNDK153A 1 0 0.2900 0.7500 407.7791    910 HW-NDK150 W
NHW1503A NNDK153A 2 0 0.2500 0.7500 407.7792    910 HW-NDK150 Z
NHW1503A NNDK153B 1 0 0.2800 0.7500 407.7779    910 HW-NDK150 P
NHW1503A NOZN1530 1 0 0.0601 0.8955 375.3490   1465 OZN380-HW150
NHW1503A NOZN1531 1 0 0.2164 3.2237 1351.257   1465 OZN380-HW150
NHW1503A NOZN1533 1 0 0.0588 0.8760 367.1894   1465 OZN380-HW150
NHZL381A NHZL381B 1 7 0.0000 0.0000 0.000000 999999 SK01
NHZL381A NMVL3817 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 W
NHZL381B NMVL3818 1 0 0.0517 0.4536 316.6725   1170 MVL-HZL380 Z
NIBG1531 NDIM153D 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 W
NIBG1531 NDIM153E 1 0 0.0560 0.4120 156.4513   1035 DIM-IBG150 Z
NISM1150 NISM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NISM1150 NZLF115A 1 0 0.3585 1.5151 908.3915    801 ZLF-ISM110 Z
NKBG1530 NAH1503B 1 0 0.4700 0.8400 228.0796    400 KBG-AH150 Z
NKBG1530 NAPD153B 1 0 1.5100 9.1300 64.40411    751 KBG-APD150 Z
NKBG1531 NAH1503A 1 0 0.4600 0.8200 218.6541    400 KBG-AH150 W
NKBG1531 NAPD153A 1 0 1.5100 9.1300 65.97320    751 KBG-APD150 W
NKBG1531 NKBG1532 1 2 0.0000 0.0000 0.000000 999999 KV_SRA
NKBG1532 NKBG1533 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKBG1533 NKBG1530 1 2 0.0000 0.0000 0.000000 999999 KV_SRB
NKBT1531 NLLS153A 1 0 0.4800 4.1400 56.70565   1602 KBT-LLS150 P
NKELP 32 NKELP 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_A1
NKELP 33 NKELP 32 1 2 0.0000 0.0000 0.000000 999999 RAIL_A2
NKELP 33 NNEDW 3A 1 0 0.8374 2.8498 18.03502    501 KELP-NEDW150
NKIJ153E NGD15030 1 0 0.7431 5.3213 0.291940    850 KIJ-GD150 W
NKIJ153E NRTZ153B 1 0 0.2700 2.3000 741.4158   1155 KIJ-RTZ150 Z
NKIJ153F NGD1503B 1 0 0.7431 5.3213 0.291940    850 KIJ-GD150 Z
NKIJ153F NKIJ153E 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NKIJ153F NOM1503B 1 0 0.2167 1.9164 988.1880   1155 KIJ-OM150 W
NKIJ153F NOM1503B 2 0 0.2900 2.6270 1274.230   1155 KIJ-OM150 Z
NKIJ381A NBKK381A 1 0 0.8738 10.233 153.8047   2500 KIJ-BKK380 W
NKIJ381A NBWK381A 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 W
NKIJ381A NGT3801A 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 W
NKIJ381B NDIM381B 1 0 1.3597 15.904 239.0605   3100 KIJ-DIM380 Z
NKIJ381B NGT3801B 1 0 0.7952 9.3130 139.9833   2826 KIJ-GT380 Z
NKIJ381B NKIJ381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKP11050 NZLF115A 1 0 1.2069 3.8061 847.5062    605 ZLF-KP110 W
NKP11058 NISM1151 1 0 0.3633 1.5585 920.3296    800 ISM-KP110 Z
NKP1105A NKP11050 1 2 0.0000 0.0000 0.000000 999999 ZLFW_SRA
NKP1105A NKP11053 1 2 0.0000 0.0000 0.000000 999999 TR112_SRA
NKP1105A NKP11055 1 2 0.0000 0.0000 0.000000 999999 TR113_SRA
NKP1105A NVLH115A 1 8 2.3496 5.8106 353.7621    455 VLH-KP110 W
NKP1105B NKP11051 1 2 0.0000 0.0000 0.000000 999999 S0.1.2
NKP1105B NKP11054 1 2 0.0000 0.0000 0.000000 999999 TR111_SRB
NKP1105B NKP11055 1 2 0.0000 0.0000 0.000000 999999 TR113_SRB
NKP1105B NKP11058 1 2 0.0000 0.0000 0.000000 999999 ISMZ_SRB
NKP1105B NKP11059 1 2 0.0000 0.0000 0.000000 999999 ISMZ_SRB(2)
NKP1105B NKP1105A 1 7 0.0000 0.0000 0.000000 999999 ISMZ_SRB(1)
NKP1105B NKP1105A 2 2 0.0000 0.0000 0.000000 999999 KV_VS
NKP1105B NKP1105A 3 7 0.0000 0.0000 0.000000 999999 S0.6.2
NKP1105B NKP1105A 4 7 0.0000 0.0000 0.000000 999999 TR111_SRB_
NKP1105B NKP1105A 5 7 0.0000 0.0000 0.000000 999999 TR112_SRB_
NKP1105B NKP1105A 6 7 0.0000 0.0000 0.000000 999999 TR113_SRB_
NKRH153A NKRH153B 1 2 0.0000 0.0000 0.000000 999999 RSE15_VS
NKRH153B NKRH153C 1 2 0.0000 0.0000 0.000000 999999 RSE1_VS
NKRH153C NKRH153D 1 2 0.0000 0.0000 0.000000 999999 RSE3_VS
NKRH153D NKRH153E 1 2 0.0000 0.0000 0.000000 999999 RSE5_VS
NKRH153D NNRB153C 1 0 0.0851 0.2176 0.031420    792 KRH-NRB150
NKRH153E NKRH153F 1 2 0.0000 0.0000 0.000000 999999 RSE7_VS
NKRH153F NKRH153G 1 2 0.0000 0.0000 0.000000 999999 RSE9_VS
NKRH153F NSWB153B 1 0 0.1069 0.4931 0.031420    744 SWB-KRH150
NKRH153G NKRH153A 1 2 0.0000 0.0000 0.000000 999999 RSE11_VS
NKWD1151 NKWD115B 1 0 0.0001 0.0500 0.000100   5455 KWD-ZMG110
NKWD115A NMTWD 5  1 8 0.4586 2.8097 26.79389    741 KWD-MTWD110
NKWD115B NKWD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKWD115B NMEE115B 1 0 0.9024 5.5282 52.71862    741 KWD-MEE110 Z
NKZZ1151 NBGMR15F 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110
NKZZ1152 NBGMR15E 1 0 0.2736 0.8360 503.5470    400 BGMR-KZZ110
NKZZ1152 NKZZ1151 1 7 0.0000 0.0000 0.000000 999999 CBS
NLAGE 31 NULW153D 1 0 0.0142 0.0506 23.66562   1440 ULW-LW6
NLC1503A NZP1503A 1 0 0.9100 3.0000 523.7045    621 ZP-LC150 W
NLC1503B NBCO153B 1 0 1.3700 4.6400 152.3679    651 BCO-LC150 Z
NLC1503B NZP1503B 1 0 0.9100 3.0000 524.6458    621 ZP-LC150 Z
NLD1503A NSS1503A 1 0 0.7734 3.4125 182.2187    770 LD-SS150 W
NLD1503A NZT1503A 1 0 0.7650 6.1731 1542.461   1155 ZT-LD150 W
NLD1503A NZT1503B 1 0 0.7650 6.1731 1542.461   1155 ZT-LD150 Z
NLGK153A NDTC153A 1 0 0.1200 0.6600 10.05330    859 DTC-LGK150 W
NLGK153A NZP1503A 1 0 1.2900 7.5000 88.28040    801 LGK-ZP150 W
NLGK153A NZV1503B 1 8 0.7174 4.4576 364.1031    711 ZV-LGK150 W
NLGK153B NDTC153B 1 0 0.1200 0.6600 10.05330    859 DTC-LGK150 Z
NLGK153B NLGK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLIMM 3A NBEEK 3C 1 0 1.8899 9.3599 89.48862    799 BEEK-LIMM150
NLIMM 3B NLIMM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLLS153A NDNO1531 1 0 0.0295 0.2757 4.224190   1358 LLS-DNO150 W
NLLS153A NDNT153B 1 0 0.0348 0.2719 4.095690   1602 DNT-LLS150 W
NLLS153B NDNO1531 1 0 0.0295 0.2757 4.224190   1601 LLS-DNO150 Z
NLLS153B NLLS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLLS381B NENS381A 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 W
NLLS381B NENS381B 1 0 0.4212 5.7362 88.92314   4000 LLS-ENS380 Z
NLLS381B NFLT-41  1 2 0.0000 0.0000 0.000000   9999 FL_4_VS
NLLS381B NLLS381A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NLMR1150 NLMR1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLMR1150 NLTK1151 1 8 1.9190 6.4531 52.06248    736 LTK-LMR110 W
NLMR1150 NOHK1151 1 0 3.3500 7.3200 50.26547    405 OHK-LMR110 W
NLMR1151 NLTK1151 1 8 1.9190 6.4531 52.06248    736 LTK-LMR110 Z
NLS1105B NLS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLS1105B NODZ115A 1 0 0.5816 1.1244 1312.763    765 ODZ-LS110 W
NLSM1150 NBGM1150 1 0 2.0800 4.8300 32.67256    405 LSM-BGM110 Z
NLSM1150 NLSM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLSM1150 NLW11050 2 0 1.5400 5.3200 41.15486    600 LW-LSM110 W
NLSM1150 NRWD1151 1 0 1.1715 6.0555 51.83628    601 LSM-RWD110 Z
NLSM1151 NBGM1151 1 0 2.0800 4.8300 32.67253    405 LSM-BGM110 W
NLSM1151 NLW11051 1 0 0.5500 1.6800 81.05309    400 LW-LSM110 G
NLSM1151 NLW11051 2 0 1.5400 5.3200 41.15486    601 LW-LSM110 Z
NLSM1151 NRWD1151 1 0 1.1715 6.0555 51.83628    601 LSM-RWD110 W
NLSM222A NBGM222A 1 0 0.2592 2.8519 47.69761   2500 LSM-BGM220 W
NLSM222A NOHK222A 1 0 0.6808 7.4894 125.2591   2503 LSM-OHK220 W
NLSM222B NBGM222B 1 0 0.2594 2.8517 47.69922   2500 LSM-BGM220 Z
NLSM222B NLSM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLSM222B NOHK222B 1 0 0.6813 7.4889 125.2633   2503 LSM-OHK220 Z
NLTK1151 NECL N51 1 0 0.1700 0.2740 165.6405    551 LTK-LTG110 W
NLTK1151 NEMZ1150 1 0 0.3700 1.6500 1175.741    920 EMZ-LTK110 Z
NLTK1151 NEMZ1151 1 0 0.3700 1.6500 1175.741    920 EMZ-LTK110 W
NLUTT 3A NBORN 3A 1 0 0.9584 3.3194 21.39490    394 LUTT-BORN150
NLUTT 3B NLUTT 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLUTT 3B NLUTT 3C 1 0 0.0145 0.0503 0.324040    396 C-MBT-LUTT15
NLUTT 3C NMBT153E 1 0 2.5963 8.9920 57.96396    394 LUTT-MBT150
NLW11050 NLSM1150 1 0 0.5500 1.6800 81.05309    400 LW-LSM110 P
NLW11050 NLW11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMAK115A NZYV115A 1 0 0.2696 1.7555 15.00833    956 ZYV-MAK110 W
NMAK115B NMAK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMBT1531 NMBT153F 1 0 0.0360 0.4360 6.597340   3150 MBT150-CCB
NMBT153C NMBT153E 1 2 0.0000 0.0000 0.000000 999999 KVZU_VS
NMBT153D NBUGG 3F 1 0 0.3374 3.0684 39.69228   1883 MBT-BUGG150
NMBT153D NMBT153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA
NMBT153E NHELD 3C 1 0 0.6671 6.0433 81.48964   2069 MBT-HELD150
NMBT153E NMBT153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB
NMBT153E NMBT153D 1 2 0.0000 0.0000 0.000000 999999 KVNO_VS
NMBT153F NBOEK 3B 1 8 1.1517 10.535 145.5164   1883 MBT-BOEK150
NMBT153F NBORN 3A 1 0 1.6379 5.6726 36.56662    415 BORN-MBT150
NMBT153F NMBT153C 1 2 0.0000 0.0000 0.000000 999999 RAILC_LRC
NMBT381A NEHV381A 1 0 1.1334 13.351 200.5604   2826 MBT-EHV380 W
NMBT381A NMBT381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NMBT381B NDOD381A 1 0 2.3161 27.281 409.8279   3100 MBT-DOD380 W
NMBT381B NEHV381B 1 0 1.1334 13.351 200.5604   2826 MBT-EHV380 Z
NMBT381B NMBT381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NMBT381B XOB_MB11 1 0 0.7259 7.1484 120.4381   2501 MBT-OBZ380 W
NMBT381B XVY_MB12 1 0 0.1364 1.5757 22.83710   2501 VYK-MBT380 Z
NMBT381C NMBT381D 1 2 0.0000 0.0000 0.000000 999999 KV2_LASC
NMBT381C XSI_MB11 1 8 0.4985 4.8831 81.80093   2501 MBT-SDF380 Z
NMBT381C XVY_MB11 1 0 0.1386 1.5780 22.95700   2501 VYK-MBT380 W
NMDB153B NMDB153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMDH1530 NMDH1531 1 0 0.0001 0.0500 0.000100   4000 MDH-WPK150
NMDH1531 NGVT2 3A 1 0 0.3882 1.8389 887.0601   1154 MDH-GVT2 150
NMDH1531 NGVT2 3B 1 0 0.3882 1.8389 887.0601   1154 MDH-GVT2 150
NMDK153A NMDK153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMDK153A NSNCM 3A 1 0 0.1400 0.8600 8.413190    500 MDK-SNCM150
NMDK153A NWKCM 3B 1 0 0.0582 0.7700 9.955710   2955 MDK-WKCM150
NMDM1531 NAPL153A 1 0 0.4641 4.4595 2728.253   1239 APL-MDM150 W
NMDM1531 NWWD153B 1 0 0.2924 3.0884 1375.075   1115 MDM-WWD150 Z
NMEE115A NMTWD 5  1 8 0.4436 2.7178 25.91807    741 MTWD-MEE110
NMEE115A NSKN115A 1 0 2.2297 7.7964 50.20265    493 MEE-SKN110 L
NMEE115A NVDM115A 1 0 1.5226 3.0935 23.03416    505 MEE-VDM110 W
NMEE115A NVDMZ 5A 1 0 0.4230 0.6738 336.0248    600 MEE-VDMZ110
NMEE115A NVDMZ 5B 1 0 0.4245 0.6762 337.2186    600 MEE-VDMZ110
NMEE115A NWS1105A 1 0 0.9495 3.3980 57.88699    400 MEE-WS110 W
NMEE115B NBGMR151 1 0 4.7452 19.839 138.3585    815 BGMR-MEE110
NMEE115B NMEE115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMEE115B NSD1105A 1 0 0.0247 0.1800 78.53982    400 MEE-SD110 W
NMEE115B NSD1105B 1 0 0.0247 0.1800 78.53982    400 MEE-SD110 Z
NMEE115B NVDM115A 1 0 1.5226 3.0935 23.03416    505 MEE-VDM110 G
NMEE115B NWS1105B 1 0 0.9495 3.3980 57.88699    400 MEE-WS110 Z
NMEE222A NWEW222C 1 0 0.4924 7.2080 140.3880   2300 WEW-MEE220 O
NMEE222B NMEE222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMEE222B NWEW222B 1 0 0.4921 7.2484 139.7185   2300 WEW-MEE220 B
NMEE3811 XDI_ME12 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 W
NMEE3812 XDI_ME11 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 Z
NMEE3813 NMEE3811 1 7 0.0000 0.0000 0.000000 999999 KV3_VS
NMEE3813 NMEE3812 1 2 0.0000 0.0000 0.000000 999999 KV4_VS
NMEE381A NMEE381J 1 2 0.0000 0.0000 0.000000 999999 ZL_Z_VS
NMEE381B NMEE381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NMEE381B NMEE381D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LASX
NMEE381C NMEE381A 1 7 0.0000 0.0000 0.000000 999999 RAILA_LASX
NMEE381C NMEE381I 1 2 0.0000 0.0000 0.000000 999999 EEMW_VS
NMEE381D NMEE381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NMERWE31 NULW153B 1 0 0.0420 0.1440 70.12035    960 ULW-MK12
NMKT153B NMKT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMKT153B NPMP153B 1 0 0.1910 0.5470 223.3676    866 MKT-PMP150 W
NMLBK 3A NBUGG 3E 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150
NMLBK 3B NBUGG 3F 1 0 0.4000 2.0001 25.30784   1500 BUGG-MLBK150
NMLBK 3B NMLBK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMNZL151 NHBY1151 2 0 1.5400 5.3200 41.15485    600 HBY-MNZL110
NMNZL151 NRWD1151 1 0 2.0200 8.2800 37.69911    600 MNZL-RWD110
NMNZL151 NSK11050 1 0 1.5700 5.7600 44.92478    600 MNZL-SK110 Z
NMPL115A NZS1105A 1 0 1.2232 3.3845 26.78899    600 MP-ZS110 Z
NMPL115B NMPL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMPL115B NZS1105B 1 0 1.2482 3.4537 27.33694    600 MP-ZS110 W
NMRUM 3A NMBT153E 1 0 0.2997 1.5022 10.74075    822 MBT-MRUM150
NMRUM 3A NRMND 3C 1 0 0.2250 0.7980 5.667330    790 RMND-MRUM150
NMRUM 3B NMRUM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMSECT1  NSMH3811 1 0 0.3375 1.8750 589.0486    984 MSEC-KABEL
NMSK115B NMSK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMSKD151 NMSKJ15  1 0 0.1416 0.1780 1.051810    705 MSKD-MSKJ110
NMSKJ15  NMSK115A 1 0 0.1667 0.6413 4.165380    580 MSKJ-MSKZ110
NMSKJ15  NSKN115B 1 0 1.2907 4.1268 27.09309    580 MSKJ-SKN110
NMSW1531 NTWG153A 1 0 0.0660 0.1300 105.8717    582 MSW-TWG150 W
NMTWD 5  NMTWS 5A 1 8 0.1755 0.5625 298.1528    741 MTWD-MTWS110
NMV-E 1  NMVL3819 1 0 0.0127 0.2450 345.5752   1600 ELB-MVL380
NMVL3811 NMVL3812 1 2 0.0000 0.0000 0.000000 999999 TK1_VSKB
NMVL3811 NMVTR11  1 0 0.0037 0.0507 7.830730   1850 MV1-MVL380 1
NMVL3812 NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK1_VSKA
NMVL3812 NSMH381A 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 Z
NMVL3814 NMVL3815 1 7 0.0000 0.0000 0.000000 999999 TK2_VSKB
NMVL3814 NMVTR310 1 8 0.0101 0.1754 53.40708   2844 MV3-Kab2
NMVL3815 NMVL3813 1 7 0.0000 0.0000 0.000000 999999 TK2_VSKA
NMVL3816 NMVL381A 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA
NMVL3817 NMVL3818 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKB
NMVL3817 NMVL381B 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB
NMVL3818 NMVL3816 1 2 0.0000 0.0000 0.000000 999999 TK3_VSKA
NMVL381A NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK1_VSA
NMVL381A NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSA
NMVL381A NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSA
NMVL381A NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSA
NMVL381B NMVL3811 1 2 0.0000 0.0000 0.000000 999999 TK1_VSB
NMVL381B NMVL3814 1 2 0.0000 0.0000 0.000000 999999 TK2_VSB
NMVL381B NMVL381I 1 2 0.0000 0.0000 0.000000 999999 TK4_VSB
NMVL381B NMVL381L 1 2 0.0000 0.0000 0.000000 999999 TK5_VSB
NMVL381I NMVL381J 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKB
NMVL381I NMVTR21  1 0 0.0040 0.0612 17.10597   1850 MV2-MVL380 2
NMVL381J NMVL3819 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKA
NMVL381J NWL3801B 1 0 0.2985 12.027 224.0102   4000 WL-MVL380 W
NMVL381K NEGEN_10 1 0 0.1867 3.0503 782.2566   2000 EGEN-MVL380
NMVL381L NMDC381A 1 0 0.0032 0.0503 1.043040   4000 MVL-MDC380
NMVL381L NMVL381M 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKB
NMVL381M NMVL381K 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKA
NMVL381M NWL3801A 1 0 0.2985 11.998 224.0102   4000 WL-MVL380 Z
NMVLA334 NMVLA33  1 2 0.0000 0.0000 0.000000 999999 RAILA3_LRA31
NMVLA43  NMVLA334 1 2 0.0000 0.0000 0.000000   9999 RAILA4_LRA41
NMVLB334 NMVLA334 1 2 0.0000 0.0000 0.000000   9999 KV_VS
NMVLB334 NMVLB33A 1 2 0.0000 0.0000 0.000000 999999 RAILB3_LRB31
NMVLB43  NMVLB334 1 2 0.0000 0.0000 0.000000   9999 RAILB4_LRB41
NMVTR311 NMVL3814 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab1
NMZ1503A NBDL153A 1 0 1.1750 4.1100 26.32655    714 MZ-BDL150 W
NMZ1503A NNEDW 3C 1 0 1.1000 3.7400 11.86894    501 NEDW-MZ150 W
NMZ1503B NBDL153A 1 0 1.1760 4.1200 26.32655    714 MZ-BDL150 Z
NMZ1503B NMZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMZ1503B NNEDW 3B 1 8 1.1000 3.7400 11.86894    550 NEDW-MZ150 Z
NNDK153A NHK1503A 1 0 0.3312 0.8142 459.5522    493 NDK-HK150 W
NNDK153A NHK1503B 1 0 0.3418 0.8256 429.5814    493 NDK-HK150 Z
NNDK153A NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 E
NNDK153A NNDP1531 2 0 0.1500 0.5300 141.3717    508 NDK-NDP150 F
NNDK153B NHK1503B 1 0 0.3284 0.8179 428.9153    493 NDK-HK150 G
NNDK153B NNDK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNDK153B NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 G
NNEDW 3B NBUGG 3B 1 0 2.3662 8.0526 50.95570    601 BUGG-NEDW150
NNEDW 3B NNEDW 3A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NNEDW 3C NNEDW 3A 1 8 0.0001 0.0500 0.031420    501 C-NEDW-MZ150
NNIWG 3A NDB1503B 1 0 0.6200 3.9800 31.41593    966 NIWG-DB150 W
NNIWG 3B NNIWG 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNM1503B NLGK153B 1 0 2.1499 11.930 724.3498    710 NM-LGK150 W
NNM1503B NNM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNMR153A NVHZ1531 1 8 0.0179 0.1318 60.31858   1155 VHZ-NMR150 G
NNMR153A NVHZ1531 2 8 0.0179 0.1318 60.31858   1155 VHZ-NMR150 Z
NNMR153A NZVD1531 1 0 0.1730 0.9826 428.0027   1150 NMR-ZVD150
NNMR153B NNMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS150
NNO1105A NZYV115A 1 0 0.4833 1.4738 1012.019   1200 NO-ZYV110 W
NNOPV 5A NVLH115A 1 0 0.1204 0.4050 3.267260    400 NOPV-VLH110
NNOPV 5B NLTK1152 1 0 0.9277 3.1369 24.69920    675 NOPV-LTK110
NNOPV 5B NNOPV 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNRB153A NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1
NNRB153B NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2
NNRB153C NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3
NNVD1151 NRS1105A 1 8 1.8900 0.3200 30.05876    347 RT-NVD-RS110
NNVD115A NNVD1150 1 0 0.0432 0.0812 0.578050    255 RT-NVD-RS110
NNVD115A NNVD1151 1 0 0.0432 0.0812 0.578050    255 RT-NVD-RS110
NNVD115B NNVD115A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NNVD115B NVH1105A 1 0 2.7107 6.3812 296.7433    400 NVD-VH110 R
NODL1532 NODL1531 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NODL1532 NODL153B 1 2 0.0000 0.0000 0.000000 999999 KV_SK1
NODL153A NODL1531 1 2 0.0000 0.0000 0.000000 999999 KV_SK2
NODR153A NNIWG 3A 1 0 0.3200 2.0800 15.70796    966 NIWG-ODR-ULW
NODR153B NNIWG 3B 1 0 0.3200 2.0800 15.70796    966 NIWG-ODR-ULW
NODZ115B NODZ115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOHK1150 NLMR1151 1 0 3.3498 7.3197 50.22268    405 OHK-LMR110 Z
NOHK1150 NOHK1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOHK1150 NOHK1152 1 0 0.7356 5.3342 5997.612   1498 OHK-BZD110 Z
NOHK1150 NOWD1151 1 0 2.7100 12.210 87.33620    405 OHK-OWD110 R
NOHK1150 NWV11051 1 0 1.5600 5.4401 41.78316    601 OHK-WV110 Z
NOHK1151 NOHK1153 1 0 0.6818 5.2393 6295.907   1499 OHK-BZD110 W
NOHK1151 NWV11051 1 0 1.5600 5.4401 41.78081    601 OHK-WV110 W
NOHK222A NENS222A 1 0 1.0467 11.515 192.5915   2500 OHK-ENS220 W
NOHK222B NENS222B 1 0 1.0467 11.515 192.5915   2503 OHK-ENS220 Z
NOHK222B NOHK222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOL1105B NOL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOM1503B NOM15031 1 0 0.0680 0.5480 167.4469   1155 ROC3-OM150 Z
NOM1503B NOM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOMD115A NOMVZL5  1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-VO11
NOMD115B NCVD1151 1 0 0.6612 2.1048 17.31017    675 ZLH-OMD-CVD1
NOMD115B NOMD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOMV115A NOMD115A 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 Z
NOMV115B NOMD115B 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 W
NOMVZL5  NZLH115A 1 0 0.7527 7.5582 132.8287   1420 ZLH-OMD-VO11
NOPB153A NGRTH 3A 1 0 0.1020 0.2650 0.031420    792 GRTH-OPB150
NOPB153A NKRH153A 1 0 0.1420 0.5680 0.031420    744 OPB-KRH150
NOPB153A NNRB153B 1 0 0.2123 0.7712 0.031420    744 OPB-NRB150
NOPD222A NOPD222B 1 2 0.0000 0.0000 0.000000 999999 OPDKV_VS
NOPD222A NRBB222A 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 W
NOPD222B NRBB222B 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 Z
NOS15031 NOSS153A 1 0 0.0143 0.0502 0.294480    764 C-HTN-OS150
NOSS153A NUD1503F 1 0 1.7800 5.9900 34.55972    714 OS-UD150 W
NOSS153B NARI153A 1 0 4.2000 14.770 82.34115    714 OS-ARI150 Z
NOSS153B NOSS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOTD153B NOTD153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NOTD153B NOTD153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NOTD153C NOTD153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NOTD153D NOTD153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NOTD153F NOTD153E 1 0 0.0060 0.0501 0.483690   1452 C-GT-OTD150
NOTH1531 NNM1503A 1 0 0.2431 1.4039 56.67180    683 NM-OTH150 Z
NOTH1531 NNM1503B 1 0 0.2431 1.4039 56.67180    683 NM-OTH150 W
NOTL153B NDWL1531 1 0 0.9437 5.8524 43.66809    925 OTL-DWL150Z
NOTL153D NOTL1531 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRB
NOTL153D NOTL153B 1 2 0.0000 0.0000 0.000000 999999 V1548L24_LRB
NOTL153D NOTL153G 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRA
NOTL153D NWWD153B 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 Z
NOTL153E NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRB
NOTL153H NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRA
NOTL153I NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L25_LRB
NOWD1150 NOWD1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOZN3810 NOZN381A 1 2 0.0000 0.0000 0.000000 999999 TR403_VSA
NOZN3810 NOZN381B 1 2 0.0000 0.0000 0.000000 999999 TR403_VSB
NOZN3811 NBVW381A 1 0 0.3717 4.3527 65.42430   2904 BVW-OZN380 W
NOZN381A NDIM381A 1 0 0.3612 4.2297 63.57678   2880 OZN-DIM380 G
NOZN381A NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA
NOZN381B NOZN3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB
NPCBRW3  NBD15031 1 0 0.4980 2.4828 30.64309   1200 BD-PCH-RSD15
NPCBRW3  NPCH153B 1 0 0.4858 0.9325 288.0840    400 BD-PCH-RSD15
NPHP153B NNM1503A 1 0 0.2150 0.6300 329.8672    900 NM-PHP150
NPHP153B NPHP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NPMP153B NPMP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRBB2221 NRBB222A 1 0 0.0200 0.4573 264.9980   2000 RBB220-EC20
NRBB222A NEEM2222 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 a
NRBB222A NEHH2221 1 0 0.0108 0.1834 0.000000   2300 RBB-EHH220 G
NRBB222B NEEM2226 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 b
NRBB222B NRBB222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRBB222B NWEW222D 1 0 0.4029 5.7076 107.0947   2300 RBB-WEW220 P
NRK1503A NDOD153A 1 8 0.5300 9.9066 651.8802    575 RK-DOD150 W
NRK1503A NKBG1531 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 W
NRK1503B NDOD1531 1 8 0.5300 9.9066 651.8802    575 RK-DOD150 Z
NRK1503B NKBG1530 1 0 0.9300 1.9500 1451.415    523 KBG-RK150 Z
NRK1503B NRK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRLL1530 NGSP1530 1 0 0.7553 3.5583 198.6680   1201 RLL-KNG-GSP1
NRLL1530 NRLL153B 1 0 0.0130 0.1830 103.3584   1320 RLL-KNG-GSP1
NRLL153A NRLL1531 1 0 0.0130 0.1830 103.3584   1320 RLL-KNG-GSP1
NRLL153B NRLL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRLL381B NRLL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NRLL381B NRLL381C 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NRLL381B XKR_ZA12 1 0 0.0886 0.9763 6.736100   2500 RLL-ZVL380 W
NRLL381C NGT3801A 1 0 1.5733 17.255 259.0317   3332 GT-RLL380 W
NRLL381C XKR_ZA11 1 8 0.0945 0.9763 6.655460   2500 RLL-ZVL380 G
NRMND 3A NMBT153D 1 0 0.5274 2.3421 16.61339    790 MBT-RMND150
NRMND 3B NRMND 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NRMND 3C NRMND 3B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NRS1105A NNVD1150 1 8 1.8900 0.3200 30.05876    347 RT-NVD-RS110
NRS1105B NRS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRSD153A NMDK153A 1 0 1.0450 4.8900 62.65907   1001 MDK-RSD150 W
NRSD153A NPCBRW3  1 0 0.9320 4.6472 57.35291   1200 BD-PCH-RSD15
NRSD153A NRSWRW3  1 8 0.3607 1.6091 19.75499   1200 RSD-RSB-WDT1
NRSD153B NMDK153B 1 0 1.0370 4.9100 62.65907   1001 MDK-RSD150 Z
NRSD153B NRSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRSD153B NRSWRZ3  1 8 0.3607 1.6119 19.75499   1200 RSD-RSB-WDT1
NRSWRW3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSB-RSD-WDT1
NRSWRW3  NWDT153A 1 0 0.8993 4.0109 49.24381   1200 WDT-RSB-RSD1
NRSWRZ3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSB-RSD-WDT1
NRSWRZ3  NWDT153B 1 0 0.8993 4.0181 49.24381   1200 WDT-RSB-RSD1
NRT1105A NNVD1151 1 0 3.1636 5.9549 42.37128    255 RT-NVD-RS110
NRT1105B NNVD1150 1 0 3.1636 5.9549 42.37128    255 RT-NVD-RS110
NRT1105B NRT1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRTC153A NRTC153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRTC153A NRTM1531 1 0 0.1650 0.3900 348.7168    616 RTC-RTM150 W
NRTC153B NRTW153B 1 0 0.2500 0.9900 502.6548    616 RTW-RTC150 W
NRTM1531 NDE15030 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 W
NRTM1531 NDE1503B 1 8 0.6393 3.7478 190.4638    750 RTM-DE150 Z
NRTM1531 NOM1503A 1 0 0.2750 2.3069 1132.827   1155 RTM-OM150 Z
NRTM1531 NOM1503B 1 0 0.1452 1.6994 813.2201   1155 RTM-OM150 W
NRTM1531 NRTC153A 2 8 0.5280 1.2480 1115.894    616 RTC-RTM150 Z
NRTM1531 NRTW153B 2 0 0.2300 0.9900 518.3628    600 RTW-RTM150 Z
NRTW1530 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11b
NRTW1531 NRTW153B 1 0 0.0500 1.0700 468.0973   1650 REC 11a
NRTW1532 NRTW1534 1 0 0.0500 1.0700 468.0973   1650 REC 11x
NRTW1533 NRTW1534 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_3
NRTW1534 NRTZ153A 1 0 0.1700 1.4000 446.1061   1155 RTW-RTZ150 Z
NRTW1534 NVLW153A 1 0 0.3390 1.0500 1046.150    582 RTW-VLW150 W
NRTW1535 NRTW1536 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_3
NRTW1535 NRTW153E 1 2 0.0000 0.0000 0.000000 999999 KV2_3_VS
NRTW1536 NKIJ153F 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 W
NRTW153A NKIJ153F 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 G
NRTW153A NODL153B 1 0 0.1790 1.1383 713.8536   1055 RTW-ODL150 Z
NRTW153A NRTM1531 1 0 0.5100 0.7700 422.8584    600 RTW-RTM150 G
NRTW153A NRTW153E 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_2
NRTW153B NKIJ153E 1 0 1.0000 6.5000 518.3628    847 RTW-KIJ150 Z
NRTW153B NRTM1531 1 0 0.3900 0.8900 367.5663    616 RTW-RTM150 P
NRTW153B NRTW153F 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_2
NRTW153E NRTW1533 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_0
NRTW153F NRTW1535 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_0
NRTZ153A NRTZ153B 1 2 0.0000 0.0000 0.000000 999999 KOPPEL_VS
NRW1503A NGV1503A 1 0 0.1439 1.0906 351.3155   1155 GV-RW150 Z
NRW1503A NWTR153D 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 Z
NRW1503B NRW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRW1503B NWTR153C 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 W
NRWD1151 NHRV1150 1 0 3.5238 7.6605 56.15413    405 RWD-HRV-OHK1
NSBLTW3  NLIMM 3A 1 0 0.8540 4.6310 56.73795   1000 TERW-SBRN-LI
NSBLTW3  NSRBN 3A 1 0 0.0024 0.0500 0.171430   1000 TERW-SBRN-LI
NSBLTZ3  NSRBN 3B 1 0 0.0041 0.0500 0.472750   1352 TERW-SBRN-GR
NSBLTZ3  NTERW 3A 1 0 0.7312 3.6073 84.88708   1351 TERW-SBRN-GR
NSBRN132 NSRBN 3B 1 2 0.0000 0.0000 0.000000   9999 GRTHW_LL
NSBRN13A NSRBN 3A 1 7 0.0000 0.0000 0.000000   9999 TERWZ_LL
NSDE115A NMEE115A 1 0 0.2457 0.7875 417.4140    641 MEE-SDE110 W
NSDS115A NMEE115A 1 0 0.3276 1.0500 556.5519    641 MEE-SDS110 W
NSK11050 NSK11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSK11051 NRWD1151 1 0 0.7308 3.3495 24.59867    600 RWD-SK110 R
NSKN115B NSKN115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSKS1150 NHBY1151 1 0 1.4060 6.8635 58.11947    841 HBY-SKS-LSM1
NSKS1150 NLSM1150 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1
NSKS1150 NSKS1152 1 0 0.1020 0.5235 24.03318    450 HBY-SKS-LSM1
NSKS1151 NLSM1151 1 0 0.5320 2.5970 21.99115    920 HBY-SKS-LSM1
NSKS1151 NSKS1152 1 0 0.1020 0.5235 24.03318    450 HBY-SKS-LSM1
NSMH153A NGVT2 3B 1 0 0.0641 0.9735 327.2157   1927 GVT2-TR_SMH
NSMH3810 NSMH3811 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB
NSMH3811 NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSK
NSMH381A NCST381B 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 Z
NSMH381A NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA
NSMH381B NCST381B 1 8 0.6176 9.7995 195.4003   4000 SMH-CST380 W
NSMH381B NMVL3815 1 0 0.3972 6.3019 125.6594   4000 MVL-SMH380 W
NSNB1151 NVO1105A 1 0 0.2220 0.9472 581.1946    950 VO-SNB110
NSNCM 3A NMDK153B 1 0 0.1500 0.8620 8.413190    500 MDK-SNCM150
NSOS153A NBSTN131 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN150
NSOS153B NBSTN132 1 0 0.3100 2.8000 40.84171   1600 SOS-BSTN150
NSOS153B NSOS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSS1503A NSS15031 1 0 1.9410 4.0220 2078.729    650 SS150_WQ10
NSS1503B NLD1503A 1 0 0.7734 3.4125 182.2187    770 LD-SS150 Z
NSS1503B NSS1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSTR115A NSTRD154 1 0 0.1677 0.5375 276.3911   1200 STRT-STRZ110
NSTRD150 NSTRD152 1 0 0.2773 1.7020 16.53709   1200 STRD-STRW110
NSTRD150 NSTRP 5A 1 0 0.1024 0.6286 6.107260   1200 STRP-STRW110
NSTRD151 NST1A05  1 0 0.0082 0.0503 9.332790   1200 STAO-STRD110
NSTRD151 NSTRO 5A 1 0 0.0347 0.2130 39.53475   1200 STA0-STRO110
NSTRD152 NSTRD154 1 0 0.1749 1.0734 9.917040   1200 STRD-STRZ110
NSTRD153 NST1A05  1 0 0.4164 2.5554 23.60861   1200 STRD-STRG110
NSW1105A NMPL115A 1 0 2.8283 5.3448 37.03938    300 MP-SW110 W
NSW1105B NMPL115A 1 0 2.8283 5.3448 37.03938    300 MP-SW110 Z
NSWB153A NNRB153B 1 0 0.1877 0.6902 0.031420    744 SWB-NRB150
NSWB153A NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1
NSWB153B NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2
NSWB153C NGRTH 3B 1 0 0.1505 0.3921 0.031420    792 GRTH-SWB150
NSWB153C NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3
NTBG115A NVH1105B 1 8 2.5393 7.6535 59.41380    400 TBG-VH110 L
NTBG115B NTBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBN153A NTBW153B 1 0 0.1749 1.5146 14.45806   1200 TBW-TBN150 Z
NTBN153B NTBN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBW153A NTBN153B 1 0 0.1740 1.5000 13.03761   1068 TBW-TBN150 W
NTBW153A NTBZ1531 1 0 0.2216 1.6247 809.8504   1166 TBW-TBZ150 W
NTBW153B NOTD153A 1 0 0.3520 3.0490 29.53160   1245 OTD-TBW150 Z
NTBW153B NTBW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS(1)
NTBZ1531 NTBZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBZ153A NTBN153A 1 0 0.6250 1.1320 703.9995    423 TBN-TBZ150 W
NTBZ153A NTBN153B 1 0 0.6290 1.1390 703.9995    423 TBN-TBZ150 Z
NTERW 3B NSBLTW3  1 8 0.5680 3.1114 40.80368   1000 TERW-SBRN-LI
NTERW 3B NTERW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTL1503A NDOD153A 1 0 1.0800 6.2700 48.69364    800 DOD-TL150 W
NTL1503B NDOD153A 1 0 1.0800 6.2700 48.69364    861 DOD-TL150 Z
NTL1503B NTL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTNT153A NGVT2 3B 1 0 0.6600 2.3350 189.1239    700 GVT2-TNT-ERP
NTNT153B NGVT2 3A 1 0 0.6600 2.3350 189.1239    700 GVT2-TNT-ERP
NTNZ153A NTNZ153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTSD153A NPHP153A 1 0 0.1270 0.3710 194.7783    900 TSD-PHP150
NTSD153B NNM1503A 1 0 0.3900 2.5800 27.64602    850 NM-TSD150
NTSD153B NTSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTWG153B NTWG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NUD1503B NUD1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NUD1503B NUD1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NUD1503C NUD1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NUD1503D NUD1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NUD1503E NHMZ153A 1 0 3.4160 11.970 66.59863    714 UD-HMZ150 W
NUD1503F NUD1503A 1 0 0.0143 0.0507 0.276880    714 C-OS-UD150 W
NUF15030 NDAL153B 1 0 0.7773 5.1204 147.1459    955 DTC-UF-DAL15
NUF15031 NDAL153A 1 0 0.7773 5.1204 147.1459    955 DTC-UF-DAL15
NUF1503A NUF15031 1 0 0.0203 0.1490 56.58008    955 DTC-UF-DAL15
NUF1503B NUF15030 1 0 0.0203 0.1490 56.58008    955 DTC-UF-DAL15
NUF1503B NUF1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NULW1530 NODR153B 1 0 0.3150 1.8000 139.4867    966 ULW-NIWG-ODR
NULW1531 NODR153A 1 0 0.3150 1.8000 139.4867    966 ULW-NIWG-ODR
NULW153B NSOS153A 1 0 1.4500 8.9100 502.6548    800 ULW-SOS2150
NULW153B NULW1532 1 0 0.0700 0.1300 69.11504    410 MWK_TR7-UTL
NULW153C NULW153A 1 7 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NULW153D NSOS153B 1 0 1.4500 9.0000 559.2035    800 ULW-SOS2150
NULW153D NULW1533 1 0 0.0700 0.1400 106.8141    410 MWK_TR8-UTL
NULW153D NULW153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NULW153D NULW153B 2 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NURM153A NGRTH 3B 1 0 0.0312 0.1530 88.72172    799 URMD-GRTH150
NURM153A NLUTT 3A 1 8 0.3859 1.4075 8.739900    394 LUTT-URMD150
NURM153B NGRTH 3A 1 0 0.2313 1.1541 26.54017    799 TERW-SBRN-GR
NURM153B NSBLTZ3  1 0 1.1537 5.7559 132.3608    799 TERW-SBRN-GR
NVAAR 3B NMKT153B 1 0 0.3700 0.6100 153.9386    400 VAAR-MKT150
NVB1503A NLD1503A 1 0 0.6738 4.2731 691.8698   1155 VB-LD150 Z
NVB1503B NLD1503A 1 0 0.6738 4.2731 691.8698   1155 VB-LD150 W
NVB1503B NVB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVDM115B NVDM115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVENR 3B NVENR 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVH1105B NVH1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVHZ1531 NNMR153B 1 0 0.2470 10.152 672.7331   1155 VHZ-NMR150 W
NVHZ1531 NWPLD 3B 2 0 0.1317 0.4826 321.2279    770 WPLD-VHZ150Z
NVHZ381A NBVW381A 1 0 0.3667 2.8601 164.0020   3000 BVW-VHZ380 W
NVHZ381A NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSA
NVHZ381A NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NVHZ381B NBVW381A 1 8 0.3667 2.8601 164.0020   3000 BVW-VHZ380 Z
NVHZ381B NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB
NVHZ381B NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NVLH115A NKP11059 1 0 2.3496 5.8106 353.7621    455 VLH-KP110 Z
NVLH115A NLTK1152 1 0 1.3491 4.5365 36.59956    675 LTK-VLH110 W
NVLH115B NVLH115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVLH115B NZS1105B 1 0 1.3630 4.1876 372.4421    631 VLH-ZS110 Z
NVLN1531 NVLN1532 1 0 0.3500 7.7000 769.6902    693 VLN-NSW150
NVLN1532 NOTL153G 1 0 1.3852 9.0148 706.8559    924 VLN-OTL150 W
NVLN1532 NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS
NVLN1532 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS(1)
NVLN1532 NWPLD 3A 1 8 0.4280 2.6780 1186.266    770 VLN-WPLD150
NVLN1533 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRA2
NVLN1534 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRB2
NVLN1535 NVLN1534 1 2 0.0000 0.0000 0.000000 999999 KV2_LRB1
NVLN1536 NVLN153F 1 0 0.0026 0.0837 62.29025   1900 E24-VLN150
NVLN1537 N_VN253  1 2 0.0000 0.0000 0.000000   1956 VLN E25 tr
NVLN1538 NVLN153B 1 0 0.0803 0.2752 133.9883    960 IJM01-VLN150
NVLN1539 NVLN153C 1 0 2.7800 11.480 2042.035    808 VLN-Q7 150
NVLN153A NVLN1530 1 2 0.0000 0.0000 0.000000 999999 V1539_LRA
NVLN153A NVLN1533 1 2 0.0000 0.0000 0.000000 999999 KV2_LRA1
NVLN153A NVLN153B 1 2 0.0000 0.0000 0.000000 999999 V1540_LRB
NVLN153C NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1599_LRA
NVLN153C NVLN1537 1 0 0.0146 0.2173 91.00438   1900 E25-VLN150
NVLN153C NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVA85_VS
NVLN153D NOTL1531 1 0 1.4300 9.0000 706.8559    924 VLN-OTL150 Z
NVLN153D NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1599_LRB
NVNG153B NDB1503B 1 0 1.3200 8.4500 62.20430   1602 DB-VNG150 W
NVNG153B NDOD153A 1 0 0.9199 5.4801 560.7428   1600 DOD-VND1150
NVNG153B NVNG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVNW153A NVNG153A 1 0 0.1400 1.1600 9.424780   1600 VND1-VND2 15
NVNW153B NDOD1531 1 0 0.7200 4.3100 31.73138   1600 DOD-VND2150
NVNW153B NVNW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVO11051 NVO1105A 1 0 0.2712 0.8632 444.3783    661 ERC-VO110 W
NVO1105A NOMVZL5  1 0 1.5127 16.330 43.49580   1420 ZLH-OMD-VO11
NVO1105B NVO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVSG153A NVSG153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVSG153B NGSP1535 1 0 2.2500 8.4900 73.20000    531 VSG-GSP150 Z
NVSN153A NHTM153B 1 0 1.5900 8.6800 67.22829    861 VSN-HTM150 P
NVSN153B NVSN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL115A NGK1105A 1 0 0.7783 4.4997 988.5845   1125 VVL-GK110 R
NVVL115B NVVL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL115B NWSMR 5B 1 0 0.9320 5.8008 51.72821    801 VVL-WSMR110
NVVL222A NRBB222A 1 0 1.0086 11.195 159.7201   2300 VVL-RBB220 W
NVVL222A NZYV222A 1 0 0.4000 6.9700 90.84000   2503 VVL-ZYV220 W
NVVL222B NEEM2229 1 0 0.9897 11.441 160.4802   2300 VVL-EEM220 G
NVVL222B NVVL222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL222B NZYV222B 1 0 0.4000 6.9700 90.84000   2503 VVL-ZYV220 Z
NVVL381A NEOS381I 1 0 0.6155 9.7111 3056.943   4000 VVL-EOS380 P
NVVL381B NVVL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NVVL381C NVVL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NVW1503A NBZ1503B 1 0 0.3500 0.8400 446.9984    555 VW-BZ150 W
NVW1503A NDIM153A 1 0 0.2281 1.3828 98.12325    924 DIM-VW150 W
NVW1503A NZVD1531 1 0 0.5101 0.9336 650.3046    257 VW-ZVD150 G
NVW1503A NZVD1531 2 0 0.5042 0.9335 650.3168    257 VW-ZVD150 Z
NVW1503B NBZ1503A 1 0 0.3200 0.8701 605.6768    555 VW-BZ150 Z
NVW1503B NVW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWAZ3810 NHNL3811 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 Z
NWAZ3810 NHNL381A 1 8 0.0021 0.0500 12.81770   1170 HNL-WAZ380 P
NWAZ3810 NWAZ3812 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB
NWAZ3811 NHNL3812 1 0 0.0021 0.0500 12.81770   1170 HNL-WAZ380 W
NWAZ3812 NWAZ3811 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA
NWAZ381B NWAZ381C 1 7 0.0000 0.0000 0.000000 999999 BVWO_VSB
NWAZ381C NWAZ381A 1 7 0.0000 0.0000 0.000000 999999 BVWO_VSA
NWDO153A NOBG153A 1 0 2.9455 10.234 68.25800    400 WDO-OBG150 W
NWDO153A NTNZ153A 1 0 0.4516 2.6758 38.10439    721 WDO-TNZ150 W
NWDO153A NWDO1530 1 0 0.3298 0.5899 458.0658    461 WDO TR4_6 W
NWDO153A NWDO153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWDO153B NOBG153A 1 0 2.9455 10.234 68.25800    601 WDO-OBG150 Z
NWDO153B NTNZ153B 1 0 0.4516 2.6758 38.10439    721 WDO-TNZ150 Z
NWDO153B NWDO1531 1 0 0.3285 0.5876 456.2634    461 WDO TR4_6 Z
NWDT153A NBOZ153A 1 0 0.3665 0.8383 449.5619    415 WDT-BOZ150 W
NWDT153A NRLL153A 1 0 0.5453 2.4336 32.33327   1240 WDT-RLL150 W
NWDT153B NBOZ153B 1 0 0.3623 0.8287 446.8978    415 WDT-BOZ150 Z
NWDT153B NRLL153B 1 0 0.5453 2.4336 32.33327   1240 WDT-RLL150 Z
NWDT153B NWDT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWEW222A NDES222W 1 0 0.1200 0.4350 94.24778    525 DES-WEW220 W
NWEW222A NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NWEW222B NDZO222B 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 Z
NWEW222C NDZO222A 1 0 0.0949 0.3668 105.4947   2310 WEW-DZO220 W
NWEW222C NWEW222A 1 2 0.0000 0.0000 0.000000 999999 KV2_LSA
NWEW222D NDES222Z 1 0 0.1200 0.4350 94.24778    525 DES-WEW220 Z
NWEW222D NWEW222B 1 2 0.0000 0.0000 0.000000 999999 KV2_LSB
NWGM153B NVW1503A 1 0 0.2346 0.6052 291.4493    770 WGM-VW150
NWGM153B NWGM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWHS153A NEBK113A 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 W
NWHS153A NVSN153A 1 8 1.5000 9.9000 75.39822    858 WHS-Mast81-V
NWHS153A NZBK1532 1 0 0.1650 1.5565 22.46239   1920 WHS-ZBK-DNT1
NWHS153A NZP1503A 1 0 0.9800 5.6700 45.23893    861 WHS-ZP150 W
NWHS153B NEBK113A 1 0 1.0100 1.6700 62.83080    670 WHS-EBK150 Z
NWHS153B NVSN153B 1 0 1.2500 8.2700 63.46017    861 VSN-WHS150
NWHS153B NWHS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWHS153B NZP1503B 1 8 0.9800 5.6700 45.23893    861 WHS-ZP150 Z
NWKC D51 NDZW115B 1 0 0.0633 0.1936 132.7504   2382 DES-DZW110 W
NWKC S31 NKRH153B 1 0 0.0800 0.7500 0.000000   1000 KRH150-SWB G
NWKCM 3A NMDK153B 1 0 0.0608 0.7700 9.955710   2955 MDK-WKCM150
NWKCM 3B NWKCM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWL1503A NDLR153A 1 0 0.0765 0.1400 84.37278   1251 DLR-WL150 W
NWL1503B NWL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWL3801A NWL3801C 1 2 0.0000 0.0000 0.000000 999999 LKVZ_VS
NWL3801B NWL3801D 1 2 0.0000 0.0000 0.000000 999999 LKVW_VS
NWMD1150 NEMZ1150 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 Z
NWMD1151 NEMZ1150 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 P
NWMD1151 NEMZ1151 1 0 0.2300 2.8900 1662.028   1522 EMZ-WMD110 W
NWMD1151 NWMD1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWML1531 NTL1503A 1 0 0.1919 1.0722 65.25705    959 DRT-ZBM-TL15
NWPLD 3B NVHZ1531 1 0 0.1317 0.4826 321.2279    770 WPLD-VHZ150W
NWPLD 3B NWPLD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWRTH 3A NNEDW 3A 1 0 0.8850 3.1650 20.93950    651 NEDW-WRTH150
NWRTH 3B NWRTH 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NWRTH 3B NWRTH 3C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NWRTH 3C NWRTH 3D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4
NWRTH 3D NWRTH 3E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5
NWRTH 3E NNEDW 3B 1 0 0.8925 3.1350 20.93950    651 NEDW-WRTH150
NWS1105B NWS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWSMR 5A NEEM1151 1 0 1.0842 3.4750 1841.922    641 WSMR-EEM110
NWSMR 5B NWSMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWTO1150 NBL1105A 1 0 0.1998 2.9158 1285.097   1575 BL-WTO110 W
NWTO1151 NWTO1150 1 0 0.0439 0.1398 75.53771    478 WTO-WTG110 W
NWTR153A NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS1
NWTR153A NWTR153C 1 2 0.0000 0.0000 0.000000 999999 S3.0
NWTR153C NDE15030 1 0 0.3045 2.3025 175.9418   1155 WTR-DE150 O
NWTR153D NVB1503A 1 0 0.2480 2.1710 1000.911   1155 VB-WTR150 Z
NWTR153D NWTR1531 1 2 0.0000 0.0000 0.000000 999999 TR411_VS2
NWTR153D NWTR153B 1 2 0.0000 0.0000 0.000000 999999 S3.0(1)
NWTR3810 NBWK381B 1 0 0.4455 3.6475 1601.026   2470 WTR-BWK380 Z
NWTR3811 NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSK
NWTR3813 NWL3801C 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 Z
NWTR3813 NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSK
NWTR3814 NBWK381A 1 8 0.4460 3.6515 1602.792   2470 WTR-BWK380 W
NWTR3815 NWL3801D 1 0 0.1034 1.6621 32.48979   4000 WTR-WL380 W
NWTR3815 NWTR3814 1 7 0.0000 0.0000 0.000000 999999 TAK3_VSK
NWTR3817 NWTR3816 1 2 0.0000 0.0000 0.000000 999999 TAK4_SKB
NWTR381A NWTR3810 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSA
NWTR381A NWTR3812 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSA
NWTR381A NWTR3814 N 7 0.0000 0.0000 0.000000 999999 TAK3_VSA
NWTR381A NWTR3816 1 2 0.0000 0.0000 0.000000 999999 TAK4_VSA
NWTR381B NWTR3811 1 2 0.0000 0.0000 0.000000 999999 TAK1_VSB
NWTR381B NWTR3813 1 2 0.0000 0.0000 0.000000 999999 TAK2_VSB
NWTR381B NWTR3815 1 2 0.0000 0.0000 0.000000 999999 TAK3_VSB
NWTR381B NWTR3817 1 2 0.0000 0.0000 0.000000 999999 TAK4_VSB
NWTW153A NBCO153B 1 0 1.2700 7.4700 273.9437    961 BCO-WTW150 W
NWTW153A NDAL153B 1 0 0.5600 3.3400 189.4365    960 DAL-WTW150 W
NWTW153B NDAL153A 1 0 0.5600 3.3400 189.7532    960 DAL-WTW150 Z
NWTW153B NWTW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NWW1503A NHTN153A 1 0 0.5600 5.5000 41.40619   1245 WW-HTN150 W
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1245 C-GT-WW150 W
NWWD1531 NOTL153H 1 0 0.7179 5.0219 1395.735    925 OTL-WWD150 G
NWWD153A NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD-AGP150 W
NWWD153A NWWD153B 1 2 0.0000 0.0000 0.000000 999999 LVRAILA_LRA
NWWD153B NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD-AGP150 Z
NWWD153B NOTL153H 1 8 1.3100 8.5400 62.83186    925 OTL-WWD150 W
NWWD153B NWWD1531 1 2 0.0000 0.0000 0.000000 999999 LVRAILB_LRB
NWYW153A NOTL153E 1 0 0.9400 6.0500 46.49633    800 OTL-WYW150 G
NWYW153A NOTL153E 2 0 0.9400 6.0500 45.86493    925 OTL-WYW150 W
NWYW153C NWYW153A 1 2 0.0000 0.0000 0.000000 999999 LV_LRA
NWYW153D NOTL153H 1 0 0.9400 6.0500 43.98456    926 OTL-WYW150 Z
NWYW153D NWYW153A 1 2 0.0000 0.0000 0.000000 999999 KV12_VS
NWYW153D NWYW153B 1 2 0.0000 0.0000 0.000000 999999 LV_LRB
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 YPB-DE150 Z
NYPB1531 NVB1503B 1 0 0.1541 1.2466 464.4656   1155 YPB-VB150 Z
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMW3  NZBH153D 1 0 0.0106 0.0503 0.637780   1332 ZBH-GT-MDK15
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMZ3  NZBH153A 1 0 0.0098 0.0503 0.590530   1332 ZBH-GT-MDK15
NZBH153B NZBH153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NZBH153C NZBH153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NZBK1532 NZBK153A 1 8 0.0300 0.2830 4.084070   1920 ZBK-WHS-DNT1
NZBK153A NWHS153A 1 0 0.2330 1.8200 27.64916   1920 WHS-ZBK150 W
NZBM153A NTL1503A 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 Z
NZBM153A NTL1503B 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 W
NZBM153A NWML1531 1 0 0.3000 3.8200 1866.106    972 DRT-ZBM-TL15
NZBM153B NZBM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZKL381O NBSL381C 1 0 0.0034 0.0500 6.955490   1658 BSL-ZKL380 O
NZKL381O NZKL381P 1 7 0.0000 0.0000 0.000000 999999 SK01_OP
NZKL381P NBSL381D 1 0 0.0052 0.0500 10.59973   1658 BSL-ZKL380 P
NZKL381W NBSL381A 1 0 0.0091 0.0500 18.28407   1658 BSL-ZKL380 W
NZKL381W NZKL381Z 1 7 0.0000 0.0000 0.000000 999999 SK01_WZ
NZKL381Z NBSL381B 1 0 0.0109 0.0500 22.01000   1658 BSL-ZKL380 Z
NZL3801A NHGL381A 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 W
NZL3801A NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W
NZL3801B NHGL381B 1 0 1.5301 16.526 253.9931   2500 ZL-HGL380 Z
NZL3801B NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z
NZL3801B NZL3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZLF115A NZLW115A 1 0 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W
NZLF115B NZLF115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZLF115B NZLW115B 1 0 0.3124 0.6894 751.7106    730 ZLF-ZLW110 Z
NZLH115A NZLW115A 1 0 0.4100 1.0802 16.52848   1338 ZLH-ZLW110 W
NZLH115A NZS1105A 1 0 2.0604 5.4917 19.65381    605 ZLH-ZS110 L
NZLH115B NZLW115B 1 0 0.4100 1.0802 16.52848   1338 ZLH-ZLW110 Z
NZLW115B NZLW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZP1503B NLGK153B 1 0 1.2900 7.5000 87.65231    801 LGK-ZP150 Z
NZP1503B NZP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZS1105A NVLH115A 1 0 1.0658 4.1257 5.457100    630 VLH-ZS110 W
NZS1105B NZLH115B 1 0 2.0604 5.4917 19.65381    605 ZLH-ZS110 R
NZS1105B NZS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZT1503A NAP1503B 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 Z
NZT1503A NZT1503B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZT1503B NAP1503A 1 0 0.4005 3.5212 1787.757   1155 ZT-AP150 W
NZUV1530 NZUV153B 1 0 0.2700 0.4600 103.9867   1603 ZUV-LLS-ZWO1
NZUV1531 NZUV153A 1 0 0.2700 0.4600 103.9867   1602 HD-ZUV-LLS15
NZUV153A NLLS153B 1 0 0.2500 2.1400 30.78761   1602 HD-ZUV-LLS15
NZUV153B NLLS153A 1 8 0.2500 2.1400 30.78761   1940 LLS-ZUV-ZWO1
NZUV153B NZWO153A 1 8 0.8000 6.8700 97.07521   1940 ZWO-ZUV-LLS1
NZV1503B NNM1503B 1 0 1.3510 7.5590 292.7461    711 NM-ZV150 W
NZV1503B NZV1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZVD1531 NVW1503B 1 0 0.0125 0.0710 30.92505   1150 VW-ZVD150 P
NZVD153B NZVD153A 1 2 0.0000 0.0000 0.000000 999999 CBS
NZWO153A NALR153A 1 0 1.1700 5.2600 660.3618    956 ZWO-ALR150 W
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3618    956 ZWO-ALR150 Z
NZWO153B NHD1503A 1 0 0.9000 11.300 113.1000   1601 HD-ZWO150 P
NZWO153B NZWO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZYV115B NMAK115B 1 0 0.2679 1.7444 14.91314    956 ZYV-MAK110 Z
NZYV115B NZYV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NZYV222A NHSW222A 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 W
NZYV222B NHSW222B 1 0 1.3020 18.720 230.9060   2503 ZYV-HSW220 Z
NZYV222B NZYV222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
N_BG102G NBGM222B 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG10
N_BG202G NBGM222A 1 0 0.0001 0.0500 0.000000   5000 BGM220-BG20
O6MNGN21 O6MNGN22 1 2 0.0000 0.0000 0.000000   2400 MNCPL1
O6MNGN21 O6WERB22 1 0 0.3700 5.6400 64.90530   2400 406C
O6MNGN21 XMN_RU21 1 0 0.0414 0.5295 5.640500   1920 407
O6MNGN22 XMN_BR21 1 0 0.3700 4.4900 52.30751   2040 406A
O6MNGN22 XMN_RU22 2 0 0.0339 0.5095 5.785120   1920 408
O6MNGN51 OHOHEM51 1 0 1.1734 4.8185 36.29000    740 195-2-4
O6MNGN52 O6MNGN51 1 7 0.0000 0.0000 0.000000   9999 MN5CPL1
O6MNGN52 OBREDE51 1 0 0.3972 1.9726 38.91000    740 197-5
O6MNGN52 OFRAST51 1 0 1.1412 5.6046 29.09000    740 197-9
O6WALG21 O6WERB21 1 0 0.8800 10.910 125.3495   2040 405B
O6WALG21 XWA_BR21 1 0 0.1850 2.2400 25.91813   2040 405A
O6WERB21 O6WERB22 1 2 0.0000 0.0000 0.000000   2500 WERBCPL1
O6WERB21 XWE_WB21 1 8 0.0100 0.1000 0.392700   1540 404A
O6WERB21 XWE_WB22 2 8 0.0100 0.1000 0.392700   1472 403A
O6WERB51 OVORDW52 1 0 1.5000 6.3000 47.12000    740 198-1-3-4
O6WERB52 O6WERB51 1 2 0.0000 0.0000 0.000000   9999 WERB5CPL1
O6WERB52 OHOHEM51 1 0 0.8036 3.4448 23.89000    740 195-6
O6WERB52 ORIEDE51 1 0 0.2174 1.1170 414.0100    535 193-L8
O6WERB52 OVORDW51 2 0 1.4569 6.0914 44.08000    740 198-2
O9KIRB21 O9KIRB22 1 2 0.0000 0.0000 0.000000   9999 KIRB2CPL1
O9KIRB21 O9STRA21 1 0 0.6700 7.5000 98.64600   1200 279
O9KIRB21 O9STRA21 2 0 0.6700 7.5000 98.64600   1200 280
O9KIRB51 OJENBA51 1 0 4.1400 12.900 0.000000    470 176-1A-1B
O9KIRB51 OKUFST51 1 0 1.5180 4.7300 29.72000    470 176-3A-3B
O9KIRB52 O9KIRB51 1 2 0.0000 0.0000 0.000000   9999 KIRB5CPL1
O9KIRB52 OJENBA51 2 0 4.1400 12.900 0.000000    470 176-2A-2B
O9KIRB52 OKUFST52 2 0 1.5180 4.7300 29.72000    470 176-4
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277
O9PRUT21 OWESTT22 2 0 1.5500 8.4000 103.1070   1200 278
O9PRUT22 O9PRUT21 1 2 0.0000 0.0000 0.000000   9999 PR2CPL1
O9PRUT51 OIMST 52 1 0 3.9300 12.570 0.000000    630 172-5A
O9PRUT51 OSTJAK52 1 0 4.5300 14.680 116.5500    630 172-5B-5C
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370    901 273B
O9STRA21 O9THAU21 2 0 2.8500 13.700 90.16370    901 274B
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1590 273A
O9STRA21 OZELL 22 2 0 1.5100 7.5400 67.17000   1590 274A
O9THAU21 O9THAU22 1 2 0.0000 0.0000 0.000000   9999 THAU2CPL1
O9THAU21 O9YVIL21 1 0 0.7000 3.4700 24.14000   1572 273C-THA
O9THAU21 O9YVIL22 2 8 0.7000 3.4700 24.14000   1572 274C-THA
O9THAU51 OINNSB51 1 0 0.5577 0.3013 115.6100    680 174-X
O9THAU51 OJENBA51 2 0 4.1400 12.900 0.000000    520 170-2-8
O9THAU51 OWILTE51 1 0 1.0300 2.5400 0.000000    535 170-1B
O9THAU51 OWILTE51 2 0 1.0300 2.5400 0.000000    535 170-2B
O9THAU52 O9THAU51 1 2 0.0000 0.0000 0.000000   9999 THAU5CPL1
O9THAU52 OJENBA51 1 0 4.1400 12.900 0.000000    535 170-1
O9VILL21 O9VILL22 1 2 0.0000 0.0000 0.000000   9999 VILL2CPL1
O9VILL21 O9YVIL21 1 0 0.5000 5.0000 0.000000   1572 273C-VIL
O9VILL21 O9YVIL22 2 8 0.5000 5.0000 0.000000   1572 274C-VIL
O9VILL51 O9VILL52 1 2 0.0000 0.0000 0.000000   9999 VILL5CPL1
O9VILL51 OWILTE51 1 0 0.2250 0.7561 0.000000    655 171-1B
O9VILL51 OWILTE51 2 0 0.2250 0.7561 0.000000    655 174-1
O9VILL51 OZIRL 51 1 0 1.8624 6.2805 0.000000    665 171-4
O9VILL52 OZIRL 52 2 0 1.8451 6.0240 0.000000    665 174-2
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL
O9YVIL22 XYV_SI22 2 8 1.1100 6.4000 59.60690   1572 274C-SIL
OABW  51 OABW  52 1 2 0.0000 0.0000 0.000000   2400 ABW 5CPL1
OABW  51 OENNSI51 1 0 0.6400 2.6000 166.3159    600 154-7
OABW  51 OERNST51 1 0 0.4230 4.9640 71.78000   2176 152-0
OABW  51 OPICHL51 1 0 0.1650 1.7920 27.88000   2080 152-11
OABW  51 OPICHL51 2 0 0.1650 1.7920 27.88000   2080 152-12
OABW  51 OWEGSC51 1 0 0.3250 4.0070 53.68400   2176 152-9
OABW  52 OMAUTH51 1 0 1.0400 3.8600 27.49521    600 154-8
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188-3A
OAIGER51 OPASSA51 1 0 3.6500 12.600 83.59700    480 188-1
OALTEN21 ODUERN21 1 0 0.4400 2.3000 16.33628    354 215A
OALTEN22 ODUERN21 2 0 0.4400 2.3000 16.33628    354 215B
OALTEN23 ODUERN21 3 0 0.4400 2.3000 16.33628    354 215C
OAMSCH51 OBERGE51 1 0 1.2900 3.7200 22.68200    500 168-7
OAMSCH51 OZWETT51 1 0 2.1700 14.550 116.5530    500 166-0-9
OAMSTE51 OAMSTE52 1 2 0.0000 0.0000 0.000000   2400 AMCPL1
OAMSTE51 OERNST53 1 0 2.8460 8.9300 144.4000    600 154-0
OAMSTE51 OGERST51 1 0 2.1790 8.7210 86.90000    535 164-4-7
OAMSTE51 OGREST51 1 0 2.1680 10.900 87.59000    574 164-3
OAMSTE52 OYAMST51 1 0 1.9380 6.0800 37.32000    605 168-4-AMST
OAMSTE52 OYAMST52 2 0 1.9400 6.1000 37.47000    605 168-5-AMST
OANDAU51 OZURND51 1 0 0.4870 2.0060 1291.980    960 140-3
OANDAU51 OZURND51 2 0 0.4870 2.0060 1291.980    960 140-4
OANNAB51 OARTHU51 1 0 4.5440 12.190 122.4278    600 162-5C
OANNAB51 OUNTER51 1 0 5.2467 14.105 128.8995    560 162-5D
OANTHI51 OEGGLF51 1 0 0.8300 3.7000 23.97000    535 188-3B
OARST 51 OARST 52 1 2 0.0000 0.0000 0.000000   9999 ARST5CPL1
OARST 51 OBAEB 51 1 0 0.7140 2.0400 12.70000    590 130-3
OARST 51 OBAEB 52 1 0 0.7140 2.0400 12.70000    590 130-4
OARST 51 OGRAZS51 1 0 3.3754 9.6440 60.04000    590 134-2
OARST 51 OWEBLI51 1 0 3.0058 8.5880 53.46000    590 134-1A
OARTHU51 OARTHU52 1 7 0.0000 0.0000 0.000000   9999 ARTH5CPL1
OARTHU51 OSTROB51 1 0 8.7140 21.470 15.40951    550 162-6C
OARTHU51 OSZA  52 1 0 1.5940 4.4700 18.91238    575 162-4
OARTHU52 OPONG 51 1 0 0.0022 0.0500 5.133360    720 180-0
OARTHU52 OSZA  51 1 0 1.5900 4.4700 16.21061    575 162-3
OASCHA21 OHAUSR21 1 0 3.4780 19.630 169.8973    815 203B
OASCHA21 OPETER21 1 0 4.2700 28.500 296.2836    815 203A
OASPER51 OSTADL51 1 0 0.1340 0.3670 409.0000    455 143-1
OASPER51 OSTADL51 2 0 0.1340 0.3670 409.0000    455 143-2
OASPER51 OWESS 51 1 0 0.1290 0.2960 174.0000    455 143-3
OASPER51 OWESS 51 2 0 0.1290 0.2960 174.0000    455 143-4
OAUEN 51 OAUEN 52 1 7 0.0000 0.0000 0.000000   2400 AUEN5CPL1
OAUEN 51 OLANDS51 2 0 1.3400 2.4800 26.08580    385 113-2-4A
OAUEN 51 OVILLA51 2 0 0.8200 3.1600 31.22000    640 113-1B-3A
OAUEN 52 OLANDS52 1 0 1.1600 2.1800 30.41060    385 113-1A
OAUEN 52 OVILLA52 1 0 0.4700 1.9500 16.94950    640 113-4B
OAUSSE51 OAUSSE52 1 2 0.0000 0.0000 0.000000   2400 AUS5CPL1
OAUSSE51 OOBERD51 1 0 3.4780 12.120 82.88100    652 113-9
OAUSSE51 OOBERD51 2 0 3.4800 12.087 83.12300    685 113-0B
OAUSSE52 OMALTA51 1 0 1.1440 5.6690 74.29200   1280 115-3B
OAUSSE52 OMALTA51 2 0 1.1440 5.6690 74.19200   1280 115-4C
OBADEN51 OENZF 51 1 0 1.7050 4.8620 170.0000    455 108-3
OBADEN51 OTRKI 51 1 0 0.1574 0.3935 210.0000    520 108-0
OBADEN51 OTRKI 51 2 0 0.3578 0.9430 130.0000    455 108-9
OBAEB 51 OBAEB 52 1 2 0.0000 0.0000 0.000000   9999 BAEB5CPL1
OBAEB 51 OHESSE52 1 0 5.4840 18.280 113.7900    640 130-0
OBAEB 51 OYGRAN52 1 0 0.1005 0.8040 5.000000   1040 132-2-BAEB
OBAEB 52 OHESSE52 1 0 5.4840 18.280 113.7900    640 130-9
OBAEB 52 OYGRAN51 1 0 0.1005 0.8040 5.000000   1040 132-1-BAEB
OBAUMK51 OBAUMK52 1 7 0.0000 0.0000 0.000000   2400 BAUMK5CPL1
OBAUMK51 OSTMIC51 1 0 3.7620 13.680 85.16000    630 120-0A-0B
OBAUMK51 OSTMIC51 2 0 3.7620 13.680 85.16000    665 120-7A
OBAUMK51 OZELTW51 1 0 0.2030 1.4830 0.010000   1060 121-0
OBAUMK51 OZELTW51 2 0 0.2030 1.4830 0.010000   1060 121-9
OBAUMK52 OSTLEO51 1 0 2.7870 9.5530 74.11000    665 120-0F
OBAUMK52 OSWA  52 1 0 7.0960 24.340 188.5270    665 120-5
OBAUSS51 OSTEEG51 1 0 1.2602 5.9472 40.02000    600 163-6
OBAUSS51 OSTEEG51 2 0 1.2602 5.9472 40.02000    600 163-7
OBERGE51 OBERGE52 1 2 0.0000 0.0000 0.000000   2400 BERGE5CPL1
OBERGE51 OYLOOS52 1 0 1.8286 4.5674 26.24800    500 168-3-BE
OBERGE52 OERLAU51 1 0 2.0459 5.6199 33.63070    500 168-6
OBERGE52 OERLAU51 2 0 1.5185 3.8498 22.23620    500 168-8
OBERGE52 OERLAU51 3 0 1.5185 3.8498 22.23620    500 168-9
OBERGE52 OYLOOS51 1 0 1.8286 4.5674 26.24800    440 168-2-BE
OBISAM11 OBISAM12 1 2 0.0000 0.0000 0.000000   2400 BI1CPL1
OBISAM11 ODUERN11 1 0 1.1100 15.520 193.1137   2300 436A
OBISAM11 ODUERN11 3 0 1.1070 15.520 193.1140   2301 443A
OBISAM11 OSARA 11 3 0 1.0850 15.190 189.7522   2300 444C
OBISAM11 OWIEN 11 1 0 1.6490 23.250 288.9640   2300 436B
OBISAM11 OWINO 11 2 0 0.9900 3.2300 -10.9072   1070 511
OBISAM12 ODUERN11 2 0 1.1090 15.520 193.1137   2300 444A
OBISAM12 OWINO 11 1 0 0.9900 3.2300 -10.9072   1070 510
OBISAM12 OZAYA 11 1 0 0.9040 16.340 230.0000   2300 443B
OBISAM21 OBISAM22 1 2 0.0000 0.0000 0.000000   2400 BI2CPL1
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297
OBISAM21 ODUERN21 2 0 1.1000 12.700 167.1327   2080 298
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239
OBISAM21 OGRFST21 2 0 1.3000 7.1000 47.53229    840 240
OBISAM21 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990    866 207
OBISAM21 OYBBSF21 2 0 8.8760 47.310 321.6990    866 208
OBISAM51 OBISAM52 1 7 0.0000 0.0000 0.000000   2400 BISAM5CPL1
OBISAM51 OBOCKF51 1 0 0.9000 5.0600 40.90000   1170 129-13
OBISAM52 OEIBES51 1 0 2.0700 6.4500 40.52655    650 129-2
OBISAM52 OEIBES51 2 0 2.0700 6.4500 0.000000    650 129-12
OBISAM52 OKORNE51 2 0 0.2000 0.8400 9.361950   1200 109-1
OBISAM52 OSCHOE51 1 0 1.7400 8.0000 88.50000   1210 129-5
OBISAM52 OSTOCK51 1 0 0.7000 2.2000 56.54867    650 129-0-6-7
OBISAM54 OGERAS51 1 0 0.3590 1.6260 29.84510   1000 100-51
OBISAM55 OGERAS51 2 8 0.3590 1.6260 29.84510   1000 100-61
OBISAM55 OWINO 51 1 0 0.3283 3.7880 49.04030   2100 100-1
OBISAM55 OWINO 51 2 0 0.3283 3.7880 49.04030   2100 100-2
OBISAM56 OWIWE 52 1 0 4.4353 11.484 74.55310    455 106-71-72
OBISAM56 OWIWE 52 2 0 4.4353 11.484 74.55310    455 106-81-82
OBOCKF51 OGAENS52 1 0 0.3500 2.4600 20.80000   1250 129-14
OBRAUN51 OBRAUN52 1 7 0.0000 0.0000 0.000000   2500 BRAUN5CPL1
OBRAUN51 OPETER51 1 0 1.0700 2.4300 16.43400    470 184-1
OBRAUN51 OPETER51 2 0 1.0700 2.4300 16.43400    470 184-2
OBREDE51 OBUVKW51 1 0 2.2960 10.218 90.96000    740 197-1
OBREDE51 OFELDK51 1 0 0.7192 2.8123 214.4200    440 197-6-7
OBRUCK51 OPETRO51 1 0 1.9320 6.0200 37.82478    650 128-17
OBRUCK51 OSARA 51 1 0 0.2860 2.0925 16.07550   1060 128-14
OBRUCK51 OSARA 51 2 0 0.2860 2.0925 16.07550   1060 128-15
OBRUCK51 OYSCHA52 1 0 0.1100 0.7700 6.500000   1060 128-16-B
OBRUEC51 OBRUEC52 1 2 0.0000 0.0000 0.000000   2400 BRKL5CPL1
OBRUEC51 OLASDO51 1 0 1.3970 5.1880 35.34900    625 112-5B
OBRUEC52 OOBERS51 1 0 1.5757 6.1400 41.31200    600 112-7
OBRUEC52 OSTVEI52 1 0 10.394 16.481 99.87100    640 114-1-3-5
OBRUM 51 OBRUM 52 1 2 0.0000 0.0000 0.000000   9999 BRMU5CPL1
OBRUM 51 OHESSE51 1 0 2.3128 8.4480 52.59000    665 122-1
OBRUM 51 OHESSE52 1 0 2.3128 8.4480 52.59000    665 122-2
OBRUM 51 OHIEF 51 1 0 5.2268 19.512 121.4600    670 132-0
OBRUM 51 OHIEF 51 2 0 5.2268 19.512 121.4600    670 132-9
OBRUM 51 OKAPFB51 1 0 0.4724 1.2120 118.7500    710 122-3X
OBRUM 51 OLAUF 51 1 0 2.4791 8.0680 50.22000    440 132-5
OBRUM 51 OLAUF 51 2 0 2.7671 8.2120 51.12000    440 132-6
OBRUM 51 OMITTD51 1 0 3.6864 9.2160 57.37000    440 122-4A-4B
ODEUTS51 ODEUTS52 1 7 0.0000 0.0000 0.000000   2400 DEUTS5CPL1
ODEUTS51 OYLASS51 1 0 2.2600 7.0800 43.40000    605 129-1-D
ODEUTS51 OYLASS52 2 0 2.2600 7.0800 43.40000    605 129-3-D
ODEUTS52 OPETRO51 1 0 0.0150 0.0736 0.622040   1092 128-9
ODEUTS52 OYSCHA52 1 0 0.4000 2.8100 23.10000   1060 128-16-D
ODIEB 52 ODIEB 51 1 2 0.0000 0.0000 0.000000   9999 DIEB5CPL1
ODIEB 52 OPINZ 52 1 0 4.2212 13.078 189.0736    542 181-3A-3B-3C
ODIEB 52 OYPONG51 1 0 1.5940 4.9907 30.62738    600 181-2
ODONST51 OSIMME52 1 0 1.1780 3.7780 45.86730    910 106-3
ODONST51 OSIMME52 2 0 1.1320 3.6900 45.86730   1000 106-4
ODONST51 OSTADL51 1 0 0.2260 0.6910 7.068580   1000 106-1
ODONST51 OSTADL51 2 0 0.2260 0.6910 7.068580    910 106-2
ODONST51 OWESS 51 1 0 0.2800 0.8100 393.0000    570 143-7
ODUERN11 ODUERN12 1 2 0.0000 0.0000 0.000000   2400 DUCPL1
ODUERN11 ODUERN13 2 2 0.0000 0.0000 0.000000   2400 DUCPL2
ODUERN11 OETZER11 1 0 0.3000 4.4000 51.05088   2300 434B
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7964   2300 433
ODUERN11 OKWDUR11 1 0 0.0700 1.0000 11.52964    684 442
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3495   2300 435A
ODUERN11 XDU_SL11 1 0 1.0335 14.265 187.3802   2418 437
ODUERN11 XDU_SL12 2 8 1.0335 14.265 187.3802   2418 438
ODUERN21 ODUERN22 1 2 0.0000 0.0000 0.000000   2400 DU2CPL1
ODUERN51 ODUERN52 1 2 0.0000 0.0000 0.000000   2400 DU5CPL1
ODUERN51 OEGGEN51 1 0 2.1300 16.170 142.1000   1060 165-6
ODUERN51 OEGGEN51 2 0 2.1300 16.170 142.1000   1060 165-7
ODUERN51 OSTRAT51 1 0 1.3800 6.1900 69.24100   1210 147-4
ODUERN51 OSTRAT51 2 0 1.3800 6.1900 69.24100   1210 147-3
ODUERN51 OTULLN51 1 0 1.8400 5.7600 35.34000    605 147-2
ODUERN51 OTULLN51 2 0 1.7200 5.4000 33.14000    605 147-1
OEBENF51 OEBENF52 1 2 0.0000 0.0000 0.000000   2500 EB5CPL1
OEBENF51 OEBREI51 1 0 1.4970 5.1496 35.68850    640 124-2A
OEBENF51 OENZF 51 1 0 3.0970 9.0390 67.50000    455 108-2
OEBENF51 OPODO 51 1 0 1.0450 3.1430 24.19000    455 108-11
OEBENF51 OTERNI51 1 0 4.8970 8.8000 92.61420    535 122-8
OEBENF51 OWIEN 52 1 0 4.2780 13.330 83.75490    640 124-1
OEBENF52 OWNST 52 1 0 1.6690 4.3660 32.95500    535 122-9
OEBREI51 OWIEN 53 1 0 3.1740 9.8900 62.14070    640 124-2B
OEDLIN21 OOBERS21 1 0 0.4300 2.1000 14.16858    800 281
OEFERD51 OOTH  51 1 0 0.5864 4.4547 36.53672    600 156-0
OEFERD51 OOTH  51 2 0 0.5864 4.4547 36.53672    600 156-9
OEGGEN51 OHORN 51 1 0 2.0400 6.4100 39.36000    605 167-4
OEGGEN51 OHORN 51 2 0 2.0400 6.4100 39.36000    605 167-14
OEGGEN51 OPEIGA51 1 0 2.4200 7.5900 46.56000    605 167-5
OEGGEN51 OPEIGA51 2 0 2.4200 7.5900 46.56000    605 167-15
OEGGEN51 OWAIDH51 1 0 2.5300 18.660 167.9000   1500 165-8
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123
OEGGLF51 OPETER51 1 0 1.7500 8.4100 60.28700    689 188-5
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196-6
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196-7
OEIBES51 OEIBES52 1 7 0.0000 0.0000 0.000000   2400 EIBES5CPL1
OEIBES51 OGAENS51 1 0 1.6560 5.1600 32.42124    650 129-4
OEIBES51 OGAWEI51 1 0 0.7500 5.1200 45.01900   1092 129-8
OEIBES51 OGAWEI51 2 0 0.7500 5.1200 45.01900   1092 129-27
OEICH 51 OEICH 52 1 2 0.0000 0.0000 0.000000   9999 EICH5CPL1
OEICH 51 OSALZA51 1 0 2.8980 9.0300 56.73716    605 185-2C
OEICH 51 OSALZA52 1 0 1.3567 6.3246 49.38897    740 180-3B-3C-4
OEICH 52 OOBAL 52 1 0 0.9821 3.0907 30.99181    605 185-1A
OEICH 52 OOBAL 52 2 0 0.9865 3.1015 30.18128    600 185-2A-2B
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126-1
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126-2
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126-8
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126-9
OENNSI51 OYMAUT51 1 0 0.3360 1.2900 8.689650    670 154-7A-Enns
OENZF 51 OPODO 51 1 0 1.9600 5.9200 45.60000    585 108-12
OENZF 51 OTRKI 51 1 0 1.8310 5.2880 144.0000    250 108-4
OERING51 OPETER51 1 0 1.0500 5.2000 84.82300    701 182-5
OERING51 OPETER52 2 0 1.0400 5.0900 84.82300    701 182-6
OERLAU51 OYAMST51 1 0 0.8930 6.5340 50.18000    605 168-4-ERLF
OERLAU51 OYAMST52 2 0 0.8900 6.5150 50.03000    605 168-5-ERLF
OERNST11 OKRONS11 1 0 0.0210 0.3010 3.830000   2300 491
OERNST11 OKRONS11 2 0 0.0210 0.3010 3.830000   2300 492
OERNST21 OERNST22 1 7 0.0000 0.0000 0.000000   2400 EHCPL2
OERNST21 OERNST23 1 2 0.0000 0.0000 0.000000   2400 EHCPL23
OERNST21 OERNST2X 7 2 0.0000 0.0000 0.000000   2050 EHPROV1
OERNST21 OERNST2Y 8 2 0.0000 0.0000 0.000000   2050 EHPROV2
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8570   1077 203C
OERNST21 OSATTL21 1 0 0.8690 9.8230 138.6380   1077 204C
OERNST22 OKLAUS21 1 0 3.4700 18.000 128.3500    925 201B
OERNST22 OWEISS22 1 0 6.6700 34.490 240.0800    925 202
OERNST2X OERNST2Y 9 2 0.0000 0.0000 0.000000   4000 EHKPLXY_220
OERNST2X OWALLS21 1 0 1.7900 9.2700 62.73760    815 205A
OERNST2Y OYBBSF21 1 0 3.4400 18.240 123.6216    815 206
OERNST51 OERNST52 3 2 0.0000 0.0000 0.000000   2400 EHCPL3
OERNST51 OERNST53 4 7 0.0000 0.0000 0.000000   2400 EHCPL4
OERNST51 OHULI 51 1 0 1.2210 16.472 183.9090    800 154-5
OERNST51 OHULI 51 2 0 1.2210 16.472 183.9090    800 154-6
OERNST51 OKROW 51 1 0 0.0900 0.7600 5.969000    470 158-1
OERNST51 OMUEHL51 1 0 0.2200 1.5000 9.330530    942 158-6
OERNST51 OSTANI51 1 0 0.2276 1.5022 9.330530    942 158-5
OERNST51 OWEGSC51 1 0 0.5600 6.6800 92.89600   2176 152-7
OERNST52 OROSEN51 1 0 0.1360 1.3210 24.49185    720 152-4
OERNST52 OSTEYF51 1 0 0.1360 1.3210 24.49185   2080 152-5
OERNST52 OSTEYN51 1 0 0.1360 1.3650 23.65933    755 152-13
OERNST52 OSTEYN51 2 0 0.1360 1.3650 23.65933    755 152-14
OERNST53 OGERST51 1 0 2.9620 11.060 102.6000    535 154-9
OESSL 51 OESSL 52 1 7 0.0000 0.0000 0.000000   9999 ES5CPL1
OESSL 51 OGROSS52 1 0 2.4840 11.040 68.73000    710 150-8
OESSL 51 OHESSE51 1 0 4.7290 18.971 157.4300    710 150-2-4
OESSL 52 OLIEZ 51 1 0 5.0436 16.812 104.6600    625 151-1A-1B-1C
OETZER11 OKRONS11 1 0 2.2600 32.820 383.5884   2300 434A
OETZER11 OPOTTE11 1 0 0.1000 1.0000 31.41593   1500 465
OETZER11 OTHEIS11 1 0 4.0000 12.000 314.1593   1500 468
OFEIST21 OOBERS21 1 8 1.2380 14.200 185.8566   2080 268
OFEIST21 OVILLA21 1 0 0.7610 8.7270 114.2000   2080 266C
OFELDB51 OFELDB52 1 2 0.0000 0.0000 0.000000   9999 FE5CPL1
OFELDB51 OHARTB51 1 0 8.4277 17.631 111.1500    350 138-7-9A-9B
OFELDB51 OLEIBN51 1 0 7.3347 12.756 79.41000    440 138-5A-5B
OFELDB51 OOSTST51 1 0 2.3854 8.8501 52.54000    625 137-1
OFELDB52 OLEIBN52 1 0 8.6734 30.360 315.9600    585 134-0-138-3x
OFELDK51 OFRAST51 1 0 0.4334 1.6841 92.90000    440 197-8
OFLAG 51 OFLAG 52 1 2 0.0000 0.0000 0.000000   9999 FL5CPL1
OFLAG 51 OSALZA51 1 0 1.6798 5.6979 125.4280    605 180-5A
OFLAG 52 OHOF  51 1 0 1.3426 4.2463 26.11291    580 184-3B
OFLAG 52 OYFLAG51 1 0 1.3166 4.1578 25.54114    525 180-5B-FLG
OFRANK51 OSTROB51 1 0 5.0559 16.288 116.1132    560 162-6D
OFRANK51 OTIMEL52 1 0 2.0183 8.2337 60.91548    560 162-6E
OFRANZ51 OKLEIN51 1 0 0.2619 0.7581 5.372120    585 154-2C
OFRANZ51 OWEGSC51 1 0 0.3423 0.9901 7.257080    585 154-2A
OFRAST51 ONENZI51 1 0 0.6282 2.6432 18.92000    740 197-3
OFREIS51 OFRIEN51 1 0 3.1300 6.6800 53.43220    480 187-7
OFREIS51 OFRIEN51 2 0 3.1300 6.6800 53.43220    480 187-8
OFRIEN51 OFRIEN52 1 2 0.0000 0.0000 0.000000   2400 FRIEN5CPL1
OFRIEN51 OLINZM51 1 0 2.7800 7.5100 48.32083    610 146-1B
OFRIEN51 OMAUTH51 1 0 1.7700 7.1000 39.81026    675 146-3
OFRIEN51 OMAUTH51 2 0 1.7700 7.1000 39.81026    675 146-4
OFRIEN51 OPICHL51 1 0 1.9810 6.5890 53.07092    610 146-1A
OFRIES51 OFRIES52 1 2 0.0000 0.0000 0.000000   9999 FRIE5CPL1
OFRIES51 OFROH 52 1 0 1.8076 5.7360 35.71000    510 132-3B
OFRIES51 OGRAZN51 1 0 0.4670 3.7360 23.26000    960 132-4A
OFRIES52 OFROH 52 1 0 1.8076 5.7360 35.71000    510 132-4B
OFRIES52 OGRAZN51 1 0 0.4670 3.7360 23.26000    960 132-3A
OFROH 51 OFROH 52 1 2 0.0000 0.0000 0.000000   9999 FROH5CPL1
OFROH 51 OLAUF 52 1 0 0.0830 0.6640 3.880000    510 132-3C
OFROH 51 OLAUF 52 2 0 0.0830 0.6640 4.130000    510 132-4C
OGAENS51 OPROTT51 1 0 2.1600 6.7700 133.3000    605 129-16
OGAENS51 OSCHOE51 1 0 0.1500 0.6800 7.600000   1210 129-21
OGAENS51 OSPANN51 1 0 2.1600 6.7700 41.90000    605 129-15
OGAENS51 OUSIEB51 2 0 0.5400 3.9400 30.30000   1060 129-41
OGAENS52 OUSIEB52 1 0 0.5400 3.9400 30.30000   1060 129-40
OGAILI51 OGAILI52 1 2 0.0000 0.0000 0.000000   2400 GAI5CPL1
OGAILI51 OOBERD51 1 0 7.2580 28.070 216.7700    625 113-5-7
OGAILI51 OOBERD51 2 0 8.2760 30.240 197.7000    625 113-6-8
OGAILI51 OVILLA51 1 0 1.2500 4.6400 31.51970    640 113-4C
OGAILI51 OVILLA51 2 0 1.2600 4.6600 31.68670    640 113-3B-3C
OGARST51 OSTEYF51 1 0 1.0120 1.7556 12.44070    413 153-7
OGASTE51 OSZA  51 1 0 2.4794 7.7628 47.63911    600 185-5-6-8
OGAWEI51 OZAYA 51 1 0 2.6300 12.910 93.93390   1092 129-9
OGAWEI51 OZAYA 51 2 0 2.6300 12.910 93.93390   1092 129-19
OGERAS51 OGERAS52 1 7 0.0000 0.0000 0.000000   2500 GE5CPL1
OGERAS51 OLEOPO51 1 0 0.4560 2.0810 35.81420    910 100-52
OGERAS51 OLEOPO51 2 0 0.4580 2.0780 38.32740    910 100-62
OGERLO11 OZELL 11 1 0 0.1000 0.1000 0.000000   9999 GER-LTG
OGLEIS51 OGLEIS52 1 2 0.0000 0.0000 0.000000   9999 GL5CPL1
OGLEIS51 OGRAZN51 1 0 1.2161 9.3160 57.99000    670 136-6
OGLEIS51 OHARTB51 1 0 11.680 28.093 263.7400    440 137-x-141-x
OGLEIS52 OGRAZN51 1 0 1.2161 9.3160 57.99000    625 136-5
OGLEIS52 OOSTST51 1 0 0.2275 1.8204 11.33000    920 133-5
OGLEIS52 OOSTST51 2 0 0.2275 1.8204 11.33000    920 133-6
OGMUND51 OOHLSD51 1 0 0.6940 2.4710 16.33000   1058 159-3
OGMUND51 OOHLSD51 2 0 0.6940 2.4710 16.33000   1058 159-4
OGMUND51 OSTEIK51 1 0 1.8490 8.7150 58.74778    756 179-7
OGMUND51 OSTEIK51 2 0 1.8488 8.7150 58.68495    756 179-8
OGOEM 51 OGOEM 52 1 7 0.0000 0.0000 0.000000   9999 GOEM5CPL1
OGOEM 51 ORIEDB51 1 0 3.3301 5.9498 125.4280    525 180-5C
OGOEM 52 OYFLAG51 1 0 2.4049 4.2969 27.17477    525 180-5B-GOEM
OGOLL 51 OOBAL 52 1 0 4.0854 7.1370 48.42450    434 180-1B
OGOLL 52 OGOLL 51 1 2 0.0000 0.0000 0.000000   9999 GOLL5CPL1
OGOLL 52 OPONG 52 1 0 4.5226 11.547 79.60795    434 180-1A
OGRAMB51 OGRAMB52 1 2 0.0000 0.0000 0.000000   9999 GRAM5CPL1
OGRAMB51 OGRAZN51 1 0 0.5330 2.2059 1559.040    515 135-5-140-1X
OGRAMB51 OGRAZN52 1 0 0.7059 3.1728 1036.360    685 135-6-140-2X
OGRAMB51 OGRAZS51 1 0 0.4832 2.4160 15.04000    810 134-3A
OGRAMB51 OOSTST51 1 0 0.9936 7.9488 49.48000   1040 133-3
OGRAMB51 OWERN 51 1 0 0.4032 4.0320 33.47000   1400 133-1B
OGRAMB52 OOSTST52 1 0 0.9941 7.9524 49.51000    810 133-4
OGRAMB52 OWERN 51 1 0 1.0400 5.2000 32.37000    810 134-3B
OGRAMB52 OWERN 52 1 0 0.3849 3.8490 31.95000   1400 133-2B
OGRAZN51 OYGRAN51 1 0 1.1730 9.3840 58.41000   1040 132-1-GRAN
OGRAZN52 OGRAZN51 1 2 0.0000 0.0000 0.000000   9999 GRNO5CPL1
OGRAZN52 OGRAZS51 1 0 0.1384 0.8304 547.9700    664 136-1-3
OGRAZN52 OGRAZS51 2 0 0.1732 1.0319 468.6500    745 136-2-4
OGRAZN52 OYGRAN52 1 0 1.1730 9.3840 58.41000   1040 132-2-GRAN
OGRAZS52 OGRAZS51 1 2 0.0000 0.0000 0.000000   9999 GRSU5CPL1
OGRAZS52 OWEBLI51 1 0 0.5432 1.5520 9.660000    590 134-1B
OGRAZS52 OWERN 51 1 0 1.3260 6.7560 42.06000    810 134-4
OGREST51 OGREST52 1 7 0.0000 0.0000 0.000000   2400 GREST5CPL1
OGREST51 OPOTTE51 1 0 10.800 26.340 154.2000    350 164-5
OGREST51 OPOTTE51 2 0 10.800 26.340 154.2000    350 164-6
OGREST51 OTRAIS51 1 8 1.0000 1.0000 314.1593    500 165-125-L5
OGREUT21 OLIENN21 1 0 2.1110 24.230 317.3000   2080 266A
OGREUT21 OVILLA22 1 0 0.3080 3.5350 46.28000   2080 266B
OGREUT41 XGR_TA41 1 8 0.1000 0.1000 0.000000    700 912
OGRIK 51 OHAUSR53 1 0 0.8746 6.5660 52.21000    925 149-9
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149-5
OGROSS51 OROSEN51 1 0 1.9020 7.6350 63.30309    755 152-1
OGROSS51 OROSEN51 2 0 1.9020 7.6350 63.30309    755 152-2
OGROSS52 OYHESS51 1 0 3.8880 17.280 107.5000    740 150-1-GRR
OGUNDE51 OMATTI51 1 0 0.3736 2.7671 36.57442   1140 149-1B
OGUNDE51 ORIEDB51 1 0 0.6243 4.6235 61.11340   1140 149-1A
OHADER51 OKAPFB51 1 0 1.8660 4.6960 29.23000    535 122-3Y
OHADER51 OKINDB51 1 0 0.2848 0.7120 4.430000    535 122-3A
OHAEUS21 OMAYRH21 1 0 0.6400 3.7000 193.9000   1080 219A
OHARTB51 OOSTST52 1 0 1.6277 13.818 93.07000    720 136-7
OHAUSR21 OHAUSR22 2 2 0.0000 0.0000 0.000000   2400 HRCPL2
OHAUSR22 OPETER21 1 0 1.6560 18.770 265.3070   1096 204A
OHAUSR22 OSATTL21 1 0 0.2950 3.3300 47.24950   1077 204B
OHAUSR51 OHAUSR52 3 2 0.0000 0.0000 0.000000   2400 HRCPL3
OHAUSR51 OHAUSR53 4 2 0.0000 0.0000 0.000000   2400 HRCPL4
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159-0
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159-9
OHAUSR51 OTRAUN51 1 0 0.7472 6.0444 46.08000   1070 162-7B
OHAUSR51 OTRAUN51 2 0 0.7472 6.0119 46.08000   1070 162-8B
OHAUSR52 OHAUSR53 5 7 0.0000 0.0000 0.000000   2400 HRCPL5
OHAUSR52 OPUCHB51 1 0 0.5721 4.7256 35.65707   1070 162-7C
OHAUSR52 OPUCHB51 2 0 0.5721 4.7256 35.65707   1070 162-8C
OHAUSR53 ORAAB 51 1 0 2.9040 21.286 171.0000   1088 149-0B
OHESSE21 OHESSE22 1 2 0.0000 0.0000 0.000000   9999 HE2CPL1
OHESSE21 OOBERS21 1 0 8.3790 41.200 279.3500    815 286
OHESSE21 OTERNI22 1 0 8.1250 39.330 268.1977    750 225A
OHESSE21 OTERNI22 2 0 8.1250 39.330 268.1977    750 226A
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367    815 223
OHESSE21 OWEISS22 2 0 5.9900 29.500 199.8367    815 224
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400    800 287
OHESSE51 OHESSE52 1 2 0.0000 0.0000 0.000000   9999 HE5CPL1
OHESSE51 OYHESS51 1 0 4.6190 19.086 164.0900    740 150-1-HES
OHESSE52 OSTMIC51 1 0 0.5598 2.0480 12.75000    565 120-7B
OHESSE52 OSTMIC52 1 0 0.5598 2.0480 12.75000    565 120-0C
OHIEF 51 OHIEF 52 1 2 0.0000 0.0000 0.000000   9999 HIFL5CPL1
OHIEF 51 OYHESS51 1 0 0.0774 0.3440 2.140000    720 151-9
OHIMU 51 OYHIMU51 1 0 0.2348 0.7396 304.2789    733 183-3A
OHOEFL51 OSARA 52 1 0 0.2000 1.8500 31.92000   2184 128-19
OHOEFL51 OYSCHA51 1 0 0.1400 1.6100 22.10000   2184 128-18-H
OHOERS51 OHOERS52 1 7 0.0000 0.0000 0.000000   2400 HOERS5CPL1
OHOERS51 OTRAUP51 1 0 0.3200 2.0600 17.12000   1070 162-9A
OHOERS51 OWEGSC52 1 0 0.3700 2.2600 441.3600   1050 162-0C
OHOERS52 OMARCH51 1 0 0.7000 4.8700 40.84000   1050 162-0B
OHOERS52 OPUCHB51 1 0 0.7000 4.8300 42.41000   1070 162-9
OHOHEW51 OPOTT 52 1 0 3.3000 10.310 63.60000    605 125-2
OHOHEW51 OTERNI51 1 0 0.2102 1.5375 11.81240   1060 128-1
OHOHEW51 OTERNI51 2 0 0.2102 1.5375 11.81240   1060 128-2
OHOHEW51 OWNST 51 2 0 2.5129 7.8849 48.39940    605 128-4
OHOHEW51 OWNST 52 1 0 2.5129 7.8849 48.39940    605 128-3
OHOHEW51 OWOELL51 1 0 2.2500 7.0500 43.30000    605 125-9
OHOLLA51 OHOLLA52 1 7 0.0000 0.0000 0.000000   2400 HOLLA5CPL1
OHOLLA51 OPEIGA51 1 0 4.9500 14.750 100.7000    617 167-8
OHOLLA51 OPEIGA51 2 0 4.9500 14.750 100.7000    617 167-10
OHOLLA51 OSTOCK51 1 0 3.2200 10.930 61.95000    617 167-9
OHOLLA51 OSTOCK51 2 0 3.2200 10.930 61.95000    617 167-0
OHORN 51 OHORN 52 1 7 0.0000 0.0000 0.000000   2400 HORN 5CPL1
OHORN 51 OOTTEN51 1 0 3.6040 6.3550 141.8000    605 167-1-2
OHORN 51 OWAIDH51 1 0 3.3400 13.340 95.29000    617 167-3
OHORN 51 OWAIDH51 2 0 3.5000 14.500 104.2000    605 167-13
OHULI 51 OLINZS51 1 0 0.0530 2.8000 1.624200   1185 146-1
OHULI 51 OWEGSC51 1 0 0.1718 2.1038 27.55200   2000 153-0
OHULI 51 OWEGSC51 2 0 0.1718 2.1038 27.55200   2000 153-9
OIMST 51 OIMST 52 1 7 0.0000 0.0000 0.000000   9999 IMST5CPL1
OIMST 51 OOETZ 51 1 0 2.0700 6.4500 0.000000    630 172-3
OIMST 51 OOETZ 51 2 0 2.0700 6.4500 0.000000    600 172-4
OIMST 52 OSTJAK51 1 0 3.9800 13.510 0.000000    630 172-6
OINNSB51 OINNSB52 1 2 0.0000 0.0000 0.000000   9999 INBR5CPL1
OINNSB52 OWILTE51 1 0 0.0857 0.3293 87.96000    234 174-0-7-9
OJENBA51 OJENBA52 1 2 0.0000 0.0000 0.000000   9999 JEBA5CPL1
OJENBA51 OZELL 51 1 0 3.4500 10.750 0.000000    710 160-1
OJENBA51 OZELL 51 2 0 3.4500 10.750 0.000000    710 160-2
OJOCHE21 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238
OJOCHE51 ORANNA51 1 0 0.1090 0.7140 406.5220   1088 156-2
OKAGRA51 OLEOPO51 1 0 0.2730 0.5200 509.0000    345 100-7
OKAGRA51 OLEOPO51 2 0 0.2710 0.5070 519.0000    345 100-8
OKAGRA51 OSTADL51 1 0 0.2480 0.4150 346.0000    345 100-0
OKAGRA51 OSTADL51 2 0 0.2600 0.4140 346.0000    345 100-9
OKAINA11 OOBERS11 1 0 1.5500 22.660 264.7106   2300 471
OKAINA11 OOBERS12 2 0 1.5500 22.660 264.7106   2300 472
OKAINA11 OYMELL11 1 0 0.0900 1.4200 24.55782   2400 475KT
OKAINA11 OYMELL12 2 0 0.0900 1.4300 24.73690   2400 476KT
OKAINA11 XKA_MA11 1 0 0.7250 9.0500 105.9973   1920 473
OKAINA11 XKA_MA12 2 0 0.7250 9.0500 105.9973   1920 474
OKAINA12 OKAINA11 1 2 0.0000 0.0000 0.000000   9999 KT1CPL1
OKAINA51 OYGRAN51 1 0 1.0960 8.7680 54.58000   1040 130-8A-8B
OKAINA51 OYGRAN52 1 0 1.0910 8.7280 54.33000   1040 130-7
OKAINA52 OKAINA51 1 2 0.0000 0.0000 0.000000   9999 KT5CPL1
OKAINA52 OWERN 51 1 0 0.1518 1.5180 12.60000   2080 133-2A
OKAINA52 OWERN 52 1 0 0.1560 1.5600 12.95000   2080 133-1A
OKAINA52 OWERN 52 3 0 0.1518 1.5180 12.60000   2322 133-7
OKAISE51 OSIMME53 1 0 0.4210 1.4200 17.09030    910 102-1
OKAISE51 OSIMME53 2 0 0.4210 1.4200 17.09030    910 102-2
OKAISE51 OWIEN 51 1 0 0.2600 2.0100 14.32570   1000 102-3
OKAISE51 OWIEN 51 2 0 0.2600 2.0100 14.32570   1000 102-4
OKAISE52 OKAISE51 1 2 0.0000 0.0000 0.000000   2500 KAISE5CPL1
OKAMER51 OKAMER52 1 2 0.0000 0.0000 0.000000   2400 KAM5CPL1
OKAMER51 OYREIS51 1 0 0.9780 3.3790 22.47200    625 111-1-KAMR
OKAMER52 OLANDS51 1 0 4.2180 14.478 96.70800    625 111-3A-3B
OKAPRU11 OTAUER11 1 8 0.0450 0.7500 13.72000   1580 455B
OKAPRU11 OTAUER12 2 0 0.0450 0.7500 13.72000   1580 456D
OKAPRU12 OKAPRU11 1 2 0.0000 0.0000 0.000000   9999 KAH1CPL1
OKAPRU51 OSZA  51 1 0 4.7000 13.200 91.86016    575 162-1
OKAPRU51 OSZA  51 2 0 4.7000 13.200 91.86016    575 162-2
OKAPRU52 OKAPRU51 1 2 0.0000 0.0000 0.000000   9999 KAH5CPL1
OKAPRU52 OPINZ 52 1 0 0.9202 3.0225 16.84207    605 181-4
OKAPRU52 OPINZ 52 2 0 0.5537 3.3125 21.72725    605 181-7B
OKATZB51 OLINZN51 1 0 0.3000 0.7000 0.000000    610 146-2A
OKATZB51 OPICHL51 1 0 1.4000 4.0000 31.41592    610 146-2
OKENDL11 OKENDL12 1 2 0.0000 0.0000 0.000000   2500 WKENDCPL11
OKENDL11 OSIMME11 1 0 0.2170 2.2710 163.0000    866 505
OKENDL11 OSIMME12 2 8 0.2060 2.4760 206.3540    895 507
OKENDL11 OWISU 11 1 8 0.1080 1.1250 45.06600    866 508
OKENDL11 OWISU 11 2 0 0.1020 1.2230 65.17300    895 509
OKENDL51 OKENDL52 1 7 0.0000 0.0000 0.000000   2500 WKENDCPL51
OKENDL51 OSCHME51 1 0 0.2320 0.5744 223.0000    475 107-2-6
OKENDL51 OSCHME51 2 0 0.2182 0.3334 671.0000    360 107-4-7-9
OKENDL51 OWIWE 51 1 0 0.2949 0.8566 419.0000    500 103-3
OKENDL51 OWIWE 51 2 0 0.2975 0.8643 423.0000    500 107-1
OKENDL52 OWIENB51 1 0 0.1370 0.2870 1876.000   2000 109-X
OKINDB51 OMITTD51 1 0 1.2720 3.1800 19.80000    535 122-3B
OKLAGE51 OKLAGE52 1 2 0.0000 0.0000 0.000000   2400 KLFT5CPL1
OKLAGE51 OLANDS52 1 0 5.0030 17.255 119.4750    625 116-1A-1B
OKLAGE51 OLANDS52 2 0 4.4500 15.310 105.9970    640 116-2A
OKLAGE51 OLASDO51 1 0 1.4647 4.0060 1000.000    685 117-2X
OKLAGE51 OOBERS51 1 0 3.7900 13.064 90.50900    600 116-3-5
OKLAGE52 OOBERS51 2 0 3.6870 12.680 87.80800    600 116-2B
OKLAUS21 OKLAUS22 1 0 0.1000 0.1000 0.314160     52 201K
OKLAUS21 OPYHRN21 1 0 1.8300 9.3640 63.88000    925 201B.
OKLEDE21 OWIEN 21 1 0 0.1200 0.6500 7.517830   1200 228A
OKLEIN51 OLINZS51 1 0 0.3240 1.1670 25.77048    610 154-1B
OKLEIN51 OLINZS51 2 0 0.3240 1.1670 24.76203    610 154-2B
OKLEIN51 OLINZZ51 1 0 0.3730 0.8430 296.3024    577 146-5A
OKLEIN51 OLINZZ51 2 0 0.3690 0.8360 294.1378    577 146-6A
OKLEIN51 OWEGSC51 1 0 0.6040 1.7480 12.59778    585 154-1A
OKLEIN52 OKLEIN51 1 2 0.0000 0.0000 0.000000   2400 KLEIN5CPL1
OKORNE51 OKORNE52 1 2 0.0000 0.0000 0.000000   2400 KORNE5CPL1
OKREMM51 OKREMM52 1 7 0.0000 0.0000 0.000000   2500 KREMM5CPL1
OKREMM51 OTRAUN52 1 0 3.2984 18.877 133.7565    625 157-2-9B
OKREMM51 OVORCH51 1 0 2.9437 15.872 119.9711    625 157-0C
OKREMM52 OSTEYN51 1 0 2.6129 10.438 69.42920    625 157-0A-0B
OKREMM52 OSTEYN51 2 0 2.5826 10.330 68.58100    600 157-9A
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431
OKRONS11 OPETER12 2 0 2.4110 34.980 409.6636   2300 432
OKROW 51 OSTPAN51 1 0 2.0500 5.3900 41.15500    700 158-1A
OKROW 51 OTILLY51 1 0 1.3300 4.2500 33.30000    700 158-2A
OKUFST51 OKUFST52 1 2 0.0000 0.0000 0.000000   9999 KUST5CPL1
OKUFST51 OOBERA52 1 0 1.5180 4.7300 29.72000    470 176-5-7
OKUFST52 OOBERA52 2 0 1.5180 4.7300 29.72000    470 176-6
OLAA  51 OPERNH51 1 0 1.2900 3.6700 27.55000    617 167-7
OLAA  51 OPERNH51 2 0 1.2800 3.6100 27.55000    617 167-12
OLAA  51 OZAYA 51 1 0 2.3660 9.7390 81.12000    605 129-20-24
OLAA  51 OZAYA 51 2 0 3.5400 13.490 102.1000    605 129-10-11
OLAAKI51 OOHLSD51 1 0 0.2431 0.9690 6.280000    675 159-6A
OLAAKI51 OTRAUN51 1 0 0.5780 2.7260 17.90700    630 159-6B
OLANDS51 OLANDS52 1 7 0.0000 0.0000 0.000000   2400 LD5CPL1
OLANDS51 ORADEN52 1 0 3.1200 10.650 72.57000    640 115-1A
OLANDS51 ORADEN52 2 0 3.0900 10.656 73.70200    625 115-2
OLANDS51 OVILLA51 1 0 0.3100 3.3800 48.01780   2148 115-0
OLANDS52 OLASDO51 1 0 5.7700 22.487 151.3330    640 112-1-3-5A
OLANDS52 OSTVEI52 1 0 5.2350 18.050 125.0040    640 112-2
OLANDS52 OVILLA52 2 0 0.3100 3.3800 48.01780   2148 116-0
OLASDO51 OOBERS51 1 0 2.9540 10.184 70.46600    600 112-6
OLASDO51 OSTVEI52 1 0 1.4970 5.1680 35.68800    640 112-4
OLASSE51 OYLASS51 1 0 0.0100 0.0500 3.100000    605 129-1A
OLASSE51 OYLASS52 2 0 0.0100 0.0500 3.100000    605 129-3B
OLAUF 52 OLAUF 51 1 2 0.0000 0.0000 0.000000   9999 LAUF5CPL1
OLEIBN51 OLEIBN52 1 2 0.0000 0.0000 0.000000   9999 LEIB5CPL1
OLEIBN51 OWERN 52 1 0 0.7480 5.9840 37.25000    920 134-7
OLEIBN52 OWERN 51 1 0 0.7440 5.9520 37.05000    920 134-8
OLENGA51 OMATTI51 1 0 1.9016 6.6865 52.55884    685 180-7A
OLENGA51 OMATTI51 2 0 1.9016 6.6865 52.55884    685 180-8A
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159-2B
OLENZI51 OTIMEL51 1 0 0.6102 2.3672 16.40000    675 159-2A
OLEOND51 OOTH  51 1 0 0.3150 2.5000 0.000000   1040 156-7A
OLEOND51 OOTH  51 2 0 0.3150 2.5000 0.000000   1040 156-8A
OLEOND51 OWEGSC51 1 0 0.3150 2.5000 0.000000   1040 156-7B
OLEOND51 OWEGSC51 2 0 0.3150 2.5000 0.000000   1040 156-8B
OLEOPO51 OLEOPO52 1 7 0.0000 0.0000 0.000000   2500 LEOP5CPL1
OLEOPO51 OWINO 51 1 0 0.2320 0.3710 413.0000    360 103-2
OLEOPO51 OWINO 51 2 0 0.2430 0.3870 431.0000    360 103-4
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3632   2180 451
OLIENN11 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452
OLIENN21 OLIENN22 1 7 0.0000 0.0000 0.000000   2154 LICPL2
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269
OLIENN21 OMALTA22 2 0 1.3300 14.500 189.3752   2400 270
OLIENN21 OVILLA21 1 0 2.4140 27.710 362.9000   2000 267A
OLIENN22 XLI_SO21 1 0 3.7400 19.155 124.0929    637 261
OLIENN51 OLIENN52 1 7 0.0000 0.0000 0.000000   2400 LI5CPL1
OLIENN51 OYOBER51 1 0 1.8680 6.4610 43.44500    638 110-1C-LI
OLIESE51 OLIESE52 1 2 0.0000 0.0000 0.000000   2400 LIS5CPL1
OLIESE51 OLUGA 52 1 0 9.2813 15.613 93.80795    360 118-1-183-5
OLIESE51 OMALTA51 1 0 1.5400 5.3110 36.75700    625 115-3A
OLIESE51 ORADEN52 1 0 2.3260 7.9220 54.03500    605 115-4A
OLIESE52 OMALTA51 2 0 1.6000 5.5000 31.41600    640 115-4B
OLIESE52 ORADEN52 1 0 2.2900 7.8000 53.41000    640 115-1B
OLIESE52 OSPITT51 1 0 1.4060 2.5120 15.08000    385 118-2
OLIESI51 OWIEN 51 1 0 1.3614 3.8707 38.70440    406 104-1
OLIESI51 OWIEN 51 2 0 1.3677 3.8240 56.70570    406 104-2
OLIESI51 OWISU 53 1 0 0.1938 0.5331 594.0000    455 104-0
OLIESI51 OWISU 53 2 0 0.1936 0.5323 593.0000    455 104-9
OLIEZ 51 OWEISS51 1 0 0.6058 1.8640 11.61000    625 155-2
OLIMBG11 OTAUER11 1 0 0.1600 2.8800 41.12000    960 457
OLINZC51 OLINZN51 1 0 0.2755 0.6150 214.5456    500 146-6C
OLINZC51 OLINZZ51 1 0 0.0903 0.2015 70.28999    500 146-6B
OLINZI51 OLINZM51 1 0 0.0490 0.2390 85.18428    750 146-1F
OLINZI51 OLINZO51 1 0 0.0530 0.2580 90.68521    750 146-1E
OLINZM51 OLINZM52 1 2 0.0000 0.0000 0.000000   2400 LINZM5CPL1
OLINZM51 OLINZN51 1 0 0.7160 2.1760 16.73212    610 146-1C
OLINZM51 OLINZO51 1 0 0.1000 0.4900 175.4893    750 146-1D
OLINZN51 OLINZN52 1 2 0.0000 0.0000 0.000000   2400 LINZNCPL1
OLINZN51 OLINZZ51 1 0 0.3850 0.7840 282.9161    500 146-5B
OLINZO51 OLINZS51 1 0 0.0770 0.5850 231.2997    850 154-4A
OLINZO51 OLINZS51 2 0 0.0770 0.5850 231.2997    850 154-6A
OLINZO51 OPICHL51 1 0 0.6680 2.6570 25.63539    755 154-3
OLINZO51 OPICHL51 2 0 0.6680 2.6570 25.63539    755 154-4
OLINZS51 OPICHL51 1 0 0.1160 0.5560 130.3603   1185 146-7
OLINZZ51 OLINZZ52 1 2 0.0000 0.0000 0.000000   2400 LINZZ5CPL1
OLOOSD51 OYLOOS51 1 0 0.1723 0.4198 2.393890    500 168-2A
OLOOSD51 OYLOOS52 1 8 0.1723 0.4198 2.393890    500 168-3B
OLOSEN51 OROSEN51 1 0 2.3230 4.0299 28.55707    413 153-3
OLUGA 51 OLUGA 52 1 7 0.0000 0.0000 0.000000   9999 LUNG5CPL1
OLUGA 51 OYHIMU51 1 0 1.3426 4.2463 26.11291    605 183-3B
OMALTA21 OMALTA22 1 2 0.0000 0.0000 0.000000   2000 MACPL1
OMALTA22 OREISS21 1 0 0.0740 0.6830 208.2875   1440 288
OMALTA51 OMALTA52 1 2 0.0000 0.0000 0.000000   2400 MAH5CPL1
OMALTA52 OREISS51 1 0 0.1400 0.6120 4.273000    755 111-5
OMARCH51 OPUCHB51 1 0 0.4467 3.5203 27.55176   1070 162-0A
OMARCH51 OWELS 51 1 0 0.5410 1.7748 159.5929    600 178-6-7
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126-3
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126-4
OMATTI51 OPETER51 1 0 0.7664 6.3918 52.21000   1070 180-7
OMATTI51 OPETER52 2 0 0.7664 6.3918 52.21000   1070 180-8
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149-4
OMATTI51 OROSSB51 1 0 0.6812 5.6736 52.21000   1070 149-3A
OMATTI51 OWAGEN51 1 0 0.1449 1.0271 13.57796   1140 149-2B
OMAU  51 OREISS52 1 0 0.8570 2.8580 20.58700    640 110-1A
OMAU  51 OSTEIN51 1 0 1.9940 6.8910 46.42300    640 110-1B
OMAUTH51 OYMAUT51 1 0 0.0930 0.3590 2.412740    670 154-7A-Mauth
OMAYRH21 OMAYRH22 1 7 0.0000 0.0000 0.000000   2000 MAYCP1
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217
OMAYRH21 OZELL 21 1 0 0.2500 2.8000 36.97654   2000 219
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218
OMAYRH22 OZELL 22 2 0 0.2500 2.8000 36.97654   2000 220
OMELLA11 OYMELL11 1 0 0.1000 0.1600 2.742610   2400 475M
OMELLA11 OYMELL12 2 8 0.1000 0.1600 2.742610   2400 476M
OMITTD51 OMITTD52 1 2 0.0000 0.0000 0.000000   9999 MITT5CPL1
OMITTD51 OMUERZ51 1 0 2.1216 5.3360 33.22000    535 122-3C
OMITTD52 OMUERZ51 1 0 2.1216 5.3360 33.22000    535 122-4C
OMOOSB51 OWASEB52 1 0 1.6146 4.5279 34.55120    605 128-5
OMOOSB51 OWASEB52 2 0 1.0362 2.9060 22.17340    605 128-7
OMOOSB51 OWIEN 52 1 0 2.3460 7.3100 45.93000    650 124-3
OMOOSB51 OWIEN 53 2 0 2.3460 7.3100 45.93000    650 124-4
OMUERZ51 OTERNI53 1 0 6.1280 15.320 95.37000    535 122-5
OMUERZ51 OTERNI53 2 0 6.1280 15.320 95.37000    535 122-6
OMUERZ52 OMUERZ51 1 2 0.0000 0.0000 0.000000   9999 MURZ5CPL1
ONEUSI21 OWIEN 21 1 0 3.6900 18.900 126.2920    800 246A
ONEUSI21 XNE_GY21 1 0 3.3250 17.105 113.7413    600 246B
ONEUSI51 ONEUSI52 1 7 0.0000 0.0000 0.000000   2400 NECPL1
ONEUSI52 OZURND52 1 0 0.4310 1.7760 1144.000    918 140-7
OOBAL 52 OOBAL 51 1 2 0.0000 0.0000 0.000000   9999 OBAL5CPL1
OOBERD51 OYOBER51 1 8 0.0010 0.0500 0.035000    640 110-1D
OOBERS11 OOBERS12 1 2 0.0000 0.0000 0.000000   2400 OSCPL1
OOBERS21 OROSEG21 1 8 1.5320 17.590 230.2000   2000 267C
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800    800 285
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827    929 247
OOBERS51 OOBERS52 1 2 0.0000 0.0000 0.000000   2400 OS5CPL1
OOBERS52 OSWA  51 2 0 2.1830 7.4620 52.43300    600 116-8
OOBERS52 OSWA  52 1 0 2.5600 8.7760 61.51200    600 116-7-9
OOETZ 51 OWESTT51 1 0 0.8280 2.5800 16.21000    866 173-6
OOETZ 51 OWESTT52 1 0 0.8280 2.5800 16.21000    522 173-7
OOETZ 52 OOETZ 51 1 2 0.0000 0.0000 0.000000   9999 OETZ5CPL1
OOETZ 52 OZIRL 51 1 0 3.0800 11.200 0.000000    600 172-1
OOETZ 52 OZIRL 52 2 0 3.0800 11.200 0.000000    600 172-2
OOHLSD51 OSTEYM51 1 0 0.4418 1.7748 11.68000    675 159-5A
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159-1B
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477
OOSTST11 OYMELL11 1 0 0.5300 9.0400 156.6712   2400 475SR
OOSTST52 OOSTST51 1 2 0.0000 0.0000 0.000000   9999 SR5CPL1
OOTH  51 OOTH  52 1 2 0.0000 0.0000 0.000000   2400 OTHCPL1
OOTH  51 OPARTE51 1 0 1.1860 7.4972 62.10928   1070 156-5
OOTH  51 OPARTE51 2 0 1.5755 10.925 90.88627    585 156-6
OOTTEN51 OOTTEN52 1 2 0.0000 0.0000 0.000000   2400 OTTEN5CPL1
OOTTEN51 OSTRAT51 1 0 7.3800 16.130 92.14300    440 166-4
OOTTEN51 OSTRAT51 2 0 7.3800 16.130 92.14300    440 166-3
OOTTEN51 OZWETT51 1 0 1.6400 2.7200 67.95000   1010 166-5
OPARTE51 ORANNA51 1 8 0.9540 6.8670 60.00441   1070 156-3
OPARTE51 ORANNA51 2 0 0.9540 6.8670 60.00441   1070 156-4
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199-8-9
OPEIGA51 OPERNH51 1 0 2.5700 2.2000 54.82000    617 167-6
OPEIGA51 OPERNH52 2 0 2.5700 2.2000 54.82000    617 167-11
OPERNH51 OPERNH52 1 2 0.0000 0.0000 0.000000   2400 PERNH5CPL1
OPETER11 OPETER12 1 2 0.0000 0.0000 0.000000   2400 SPCPL1_380
OPETER21 OPETER22 1 2 0.0000 0.0000 0.000000   2400 SPCPL1
OPETER21 OPETER23 1 2 0.0000 0.0000 0.000000   2400 SPCPL2
OPETER21 OSALZB21 1 0 0.6400 11.720 203.4181   2400 455
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236
OPETER21 XPE_AH21 1 8 0.1470 0.7570 5.526000   1086 233-230
OPETER21 XPE_PI21 1 0 0.1340 0.6980 9.364000   1371 256
OPETER21 XPE_SI21 1 0 0.1470 0.7570 5.526000   1200 234-230
OPETER22 OSALZB21 2 0 0.6400 11.720 203.4181   2400 456
OPETER22 XPE_PT21 1 0 0.1340 0.6980 9.364000   1371 258
OPETER51 OPETER52 1 2 0.0000 0.0000 0.000000   2400 SPCPL3
OPETER51 ORANSH51 1 8 0.2610 2.1580 15.78000   1077 182-1
OPETER51 ORANSH51 3 0 1.1400 2.6200 17.36000    486 182-7
OPETER52 ORANSH51 2 0 0.2610 2.1580 15.78000   1077 182-2
OPETRO51 OPETRO52 1 7 0.0000 0.0000 0.000000   2400 PETRO5CPL1
OPETRO52 OYSCHA51 1 0 0.0700 0.7900 10.80000   2184 128-18-P
OPFAND51 OSTEEG51 1 0 0.8261 6.2236 43.73096    670 178-0
OPFAND51 OSTEIK51 1 0 0.7115 5.3349 43.57389    720 179-5
OPFAND51 OSTEIK51 2 0 0.7115 5.3349 43.57389    720 179-6
OPFAND51 OYSTRO51 1 0 0.1370 0.4990 3.424340    720 163-3-PF
OPICHL51 OPICHL52 1 2 0.0000 0.0000 0.000000   2400 PICHL5CPL1
OPINZ 51 OPINZ 52 1 2 0.0000 0.0000 0.000000   9999 PINZ5CPL1
OPINZ 51 OYPONG51 1 0 2.4486 7.6664 47.04849    605 181-1-PINZ
OPONG 51 OPONG 52 1 7 0.0000 0.0000 0.000000   9999 PONG5CPL1
OPONG 51 OREITD51 1 0 1.1066 5.7914 51.92424   1050 183-1
OPONG 51 OREITD51 2 0 1.1064 5.7913 51.37132   1050 183-2
OPONG 51 OYPONG51 1 0 3.8134 11.942 75.28198    605 181-1-PONG
OPOTT 51 OPOTT 52 1 7 0.0000 0.0000 0.000000   2500 POTT CPL51
OPOTT 51 OTRAIS52 1 0 5.7700 18.090 111.0000    605 125-4
OPOTT 51 OTRAIS52 2 0 5.7700 18.090 111.0000    605 125-5
OPOTT 52 OWOELL51 1 0 2.2700 7.1400 43.90000    605 125-3
OPOTTE51 OPOTTE52 1 2 0.0000 0.0000 0.000000   2400 POTTE5CPL1
OPOTTE51 OYLOOS51 1 0 4.7950 11.438 65.82260    440 168-2-PO
OPOTTE52 OSTRAT51 1 0 3.4500 10.750 67.54425    650 166-2
OPOTTE52 OSTRAT51 2 0 3.4500 10.750 67.54425    650 166-1
OPOTTE52 OTHEIS51 1 0 3.4500 10.750 67.54425    650 169-4
OPOTTE52 OTHEIS51 2 0 3.4500 10.750 67.54425    650 169-5
OPOTTE52 OTRAIS52 1 0 4.1500 10.180 58.21000    500 169-2
OPOTTE52 OTRAIS52 2 0 4.1500 10.180 58.21000    500 169-3
OPOTTE52 OTULLN51 1 0 7.4200 18.580 110.6000    380 169-7
OPOTTE52 OTULLN51 2 0 7.0000 18.300 112.7000    380 169-1-8
OPOTTE52 OYLOOS52 1 0 3.5796 10.002 112.1670    440 168-3-PO
OPROTT51 OSPANN51 1 0 1.2700 4.0100 24.80000    605 129-18
OPUCHB51 OPUCHB52 1 2 0.0000 0.0000 0.000000   2400 PUCH5CPL1
OPUCHB51 OWELS 51 1 0 0.6065 0.8463 710.6282    430 163-0-8A-8B
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A
ORAAB 51 ORIED 51 1 0 0.9760 6.8180 52.46500   1088 149-0A
ORADEN51 ORADEN52 1 2 0.0000 0.0000 0.000000   2400 RAD5CPL1
ORANNA51 ORANNA52 1 2 0.0000 0.0000 0.000000   2400 RANCPL1
ORANNA51 OROHRB51 1 0 2.3236 8.9963 53.40707    600 187-1
ORANNA51 OROHRB51 2 0 2.3236 8.9963 53.40707    600 187-2
ORAUZ 51 OSTJAK52 1 0 1.4441 4.5085 46.46000    640 172-7
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162-8
OREGAU51 OTRAUN51 1 0 0.9241 4.1036 28.12000    670 162-8A
OREISS51 OREISS52 1 2 0.0000 0.0000 0.000000   2400 REI5CPL1
OREISS52 OYREIS51 1 0 2.2310 7.6110 51.98400    625 111-1-REK
OREITD51 OYHIMU51 1 0 2.8740 10.380 125.8553    605 183-3A-4
ORIED 51 ORIED 52 1 2 0.0000 0.0000 0.000000   3150 RDCPL1
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149-3B
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163-4
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163-5
ORIEDB51 OWAGEN51 1 0 0.9895 7.3278 96.85844   1140 149-2A
OROSEG21 OVILLA22 1 0 0.4290 4.9200 64.40000   2000 267B
OROSEN51 OSTEYF51 1 0 0.1370 0.5480 4.517610    720 152-3
OROSEN51 OTERNB51 1 0 1.6790 2.9127 20.64026    413 153-1
OSALZA21 OSALZA22 1 2 0.0000 0.0000 0.000000   9999 SZ2CPL1
OSALZA21 OYSALZ21 1 0 0.6200 2.9900 20.76906    800 231C
OSALZA21 OYSALZ21 2 0 0.6200 2.9900 20.76906    800 232C_VSZ
OSALZA22 OYSALZ22 1 0 0.6100 2.9400 20.46747    800 231B
OSALZA22 OYSALZ22 2 0 0.6100 2.9400 20.46747    800 232B_VSZ
OSALZA51 OSALZA52 1 2 0.0000 0.0000 0.000000   9999 SZ5CPL1
OSALZA52 OYFLAG51 1 0 0.4133 1.7684 101.3383    740 180-6A
OSALZB21 OSALZB22 1 2 0.0000 0.0000 0.000000   9999 SE2CPL1
OSALZB21 OTAUER22 1 0 8.3640 40.690 275.6119    815 231A
OSALZB21 OTAUER22 2 0 8.3640 40.690 275.6119    815 232A
OSALZB21 OYSALZ21 2 0 0.1000 0.1000 0.000000   1600 232C_VSE
OSALZB22 OYSALZ22 1 0 0.1000 0.1000 0.000000   1600 232B_VSE
OSARA 11 OSARA 12 1 2 0.0000 0.0000 0.000000   2400 SS1CPL1
OSARA 11 OWIEN 11 2 0 0.5600 8.0500 99.18000   2300 443D
OSARA 11 OWIEN 11 3 0 0.5640 8.0530 99.18000   2300 444D
OSARA 11 OZAYA 11 1 0 1.5410 25.220 342.0000   2300 443C
OSARA 11 OZURND11 1 0 0.6300 8.7780 108.0079   2300 439A
OSARA 11 OZURND11 2 0 0.6300 8.7780 108.0079   2300 440A
OSARA 51 OSARA 52 1 7 0.0000 0.0000 0.000000   2400 SARAS5CPL1
OSARA 51 OWASEB51 1 0 0.0728 0.5325 4.090350   1060 128-0
OSARA 51 OWASEB51 2 0 0.0728 0.5325 4.090350   1060 128-8
OSCHAE21 OSCHAE22 1 2 0.0000 0.0000 0.000000   2400 SCHCPL1
OSCHAR51 OYSCHA51 1 0 0.0100 0.0500 3.100000    605 128-18A
OSCHAR51 OYSCHA52 1 8 0.0100 0.0500 3.100000    605 128-16B
OSCHME51 OWISU 51 1 0 0.4560 1.2630 757.0000    500 102-9X
OSCHME51 OWISU 51 2 0 0.4467 0.7170 777.0000    360 107-8
OSCHWA11 OTAUER11 1 0 0.1420 3.7420 47.56371   2400 417B
OSCHWA11 OZELL 11 1 0 0.6510 16.930 219.4402   2400 417A
OSIMME11 OSIMME12 1 2 0.0000 0.0000 0.000000   2500 SIMCPL11
OSIMME51 OSIMME55 1 7 0.0000 0.0000 0.000000   2500 SIMCPL51
OSIMME51 OWIENA51 1 0 0.0647 0.1396 4096.300   1000 144-X
OSIMME52 OSIMME53 2 7 0.0000 0.0000 0.000000   2500 SIMCPL52
OSIMME55 OWIENO51 1 0 0.1000 1.0000 157.0000   1000 105-X1
OSPANN51 OZAYA 51 1 0 2.1700 6.8200 41.80000    605 129-25
OSPANN52 OZAYA 52 2 0 2.1700 6.8200 41.80000    605 129-26
OSPITT51 OYREIS51 1 0 0.1170 0.4080 35.68800    537 118-4
OSTADL51 OSTADL52 1 7 0.0000 0.0000 0.000000   2500 STDL5CPL1
OSTADL51 OWINO 51 1 0 0.2940 0.8090 347.0000    455 143-0
OSTADL51 OWINO 51 2 0 0.3010 0.8140 345.0000    455 143-9
OSTAND51 OSTAND52 1 2 0.0000 0.0000 0.000000   2400 STAND5CPL1
OSTAND51 OSWA  52 1 0 1.9480 6.6800 51.74200    700 120-6
OSTAND51 OWOLFS52 1 0 1.3230 4.4920 35.40600    700 120-8
OSTEEG51 OYSTRO51 1 0 0.7023 5.8330 41.02920    515 163-3-STE
OSTEIN51 OYOBER51 1 0 2.7300 9.4420 63.49800    638 110-1C-OBDR
OSTEYF51 OSTEYN51 1 0 0.0830 0.6940 354.3716   1088 157-8
OSTEYM51 OSTEYM52 1 2 0.0000 0.0000 0.000000   2400 STCPL1
OSTEYM51 OTRAUN51 1 0 0.2570 1.3170 52.21000    675 159-5B
OSTEYM52 OSTEYM53 2 2 0.0000 0.0000 0.000000   2400 STCPL2
OSTJAK51 OSTJAK52 1 2 0.0000 0.0000 0.000000   9999 SJAK5CPL1
OSTLEO51 OWOLFS51 1 0 1.8360 6.2890 48.82000    700 120-0E
OSTMAR51 OSUEDB51 1 0 1.8180 17.240 103.8000   1100 127-0
OSTMIC51 OSTMIC52 1 2 0.0000 0.0000 0.000000   9999 SMIC5CPL1
OSTOCK51 OSTOCK52 1 7 0.0000 0.0000 0.000000   2400 STOCK5CPL1
OSTOCK51 OTULLN51 1 0 2.6510 8.3170 51.05000    605 169-0
OSTOCK51 OTULLN51 2 0 2.6510 8.3170 51.05000    605 169-9
OSTPAN51 OYMAUT51 1 8 0.2100 0.4000 2.510130    470 146-9
OSTRAT51 OSTRAT52 1 7 0.0000 0.0000 0.000000   2400 STRAT5CPL1
OSTRAT51 OTHEIS51 1 0 0.1700 0.5200 3.173000    605 169-6
OSTRAT51 OTHEIS52 2 0 0.0600 0.7000 8.639000   2080 169-10
OSTROB51 OYSTRO51 1 0 1.1072 2.8732 17.90707    515 163-3-STR
OSTVEI51 OSTVEI52 1 2 0.0000 0.0000 0.000000   2400 STV5CPL1
OSUEDB11 OWIEN 11 1 0 1.6330 27.760 480.3495   2400 478
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU
OSWA  51 OSWA  52 1 2 0.0000 0.0000 0.000000   2400 SW5CPL1
OSZA  51 OSZA  52 1 7 0.0000 0.0000 0.000000   9999 SZA5CPL1
OTAUER11 OTAUER12 1 2 0.0000 0.0000 0.000000   2400 TACPL2
OTAUER12 OZELL 11 1 0 0.7900 20.670 267.0039   2400 418
OTAUER21 OTAUER22 1 7 0.0000 0.0000 0.000000   2400 TACPL1
OTAUER21 OWEISS21 1 0 10.420 51.200 347.4601    815 221
OTAUER21 OWEISS22 2 0 10.420 51.200 347.4601    815 222
OTERNI21 OTERNI22 1 7 0.0000 0.0000 0.000000   1500 TECPL1
OTERNI21 OWIEN 21 1 0 4.7880 24.820 169.2376    960 225B
OTERNI21 OWIEN 21 2 0 4.7880 24.820 169.2376    960 226B
OTERNI51 OTERNI52 1 2 0.0000 0.0000 0.000000   9999 TE5CPL1
OTERNI51 OWNST 51 1 0 3.6560 9.3760 70.52880    535 122-7
OTHEIS51 OTHEIS52 1 7 0.0000 0.0000 0.000000   2400 THEIS5CPL1
OTIMEL51 OTIMEL52 1 2 0.0000 0.0000 0.000000   2400 TMKCPL1
OTIMEL51 OTRAUN51 1 0 2.0170 8.3000 57.30200    670 162-7A
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162-5E
OTIMEL51 OVOEKL51 1 0 0.7201 2.7532 19.23000    675 159-1A
OTRAIS51 OTRAIS52 1 7 0.0000 0.0000 0.000000   2400 TRAIS5CPL1
OTRAUN51 OTRAUN52 1 2 0.0000 0.0000 0.000000   2500 TRAUN5CPL1
OTRAUN52 OVORCH51 1 0 0.4143 3.3531 25.76110   1070 157-1
OTRAUP51 OWEGSC52 1 0 0.3297 1.8995 437.4290   1050 162-9B
OTRKI 51 OWNDF 51 1 0 0.3300 3.6400 87.20000   1200 108-5
OTRKI 51 OWNDF 51 2 0 0.3740 3.7290 173.0000   1200 108-6
OUNTER51 OUNTER52 1 2 0.0000 0.0000 0.000000   2400 UACPL1
OUSIEB51 OUSIEB52 1 7 0.0000 0.0000 0.000000   2400 USIEB5CPL1
OUSIEB51 OYLASS51 1 0 0.8300 2.6000 15.90000    605 129-1-U
OUSIEB51 OYLASS52 2 0 0.8300 2.6000 15.90000    605 129-3-U
OVILLA21 OVILLA22 1 2 0.0000 0.0000 0.000000   2400 VILLA2CPL1
OVILLA51 OVILLA52 1 7 0.0000 0.0000 0.000000   2400 VILLA5CPL1
OVORDW52 OVORDW51 1 2 0.0000 0.0000 0.000000   9999 VORD5CPL1
OWAIDH51 OZWETT51 1 0 10.900 23.740 236.2000    400 165-0-9-166
OWALLS21 OYBBSF21 1 0 2.3300 12.260 83.34645    815 205B
OWALLS21 OYBBSF21 2 8 3.9650 21.050 142.7194    800 205A+206
OWASEB51 OWNST 51 1 0 6.5500 14.580 135.0000    440 128-6
OWASEB52 OWASEB51 1 2 0.0000 0.0000 0.000000   2500 WASE5CPL1
OWATTS51 OWEGSC51 1 0 0.0170 0.0500 11.55477    500 146-5
OWATTS51 OWEGSC51 2 0 0.0150 0.0500 9.839470    500 146-6
OWEBLI51 OWERN 51 1 0 0.5896 5.1826 1387.240    685 130-8D-134-5
OWEGSC51 OWEGSC52 1 2 0.0000 0.0000 0.000000   2400 WSCPL1
OWEISS21 OWEISS22 1 2 0.0000 0.0000 0.000000   2500 WBCPL1
OWERN 51 OWERN 52 1 2 0.0000 0.0000 0.000000   9999 WERN5CPL1
OWESTT11 OWESTT12 1 2 0.0000 0.0000 0.000000   2400 WESTT1CPL1
OWESTT11 XWE_BR12 1 0 0.9900 14.250 168.7035   2300 422
OWESTT11 XWE_PR12 2 0 0.8350 11.400 134.8528   2300 428
OWESTT12 XWE_LE11 1 0 1.3300 10.650 177.9712   2392 412
OWESTT12 XWE_PR11 1 0 0.8350 11.400 134.8528   2300 427
OWESTT21 OWESTT22 1 2 0.0000 0.0000 0.000000   2400 WTCPL2
OWESTT21 OWESTT23 1 2 0.0000 0.0000 0.000000   2400 WTCPL3
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2098 275
OWESTT21 XWE_BR21 1 0 1.0000 14.350 170.1172   2154 421
OWESTT21 XWE_VO21 1 0 2.2525 19.978 1081.250   1282 411
OWESTT22 OZELL 22 2 0 2.6600 30.800 402.1238   2098 276
OWESTT22 XWE_SI2A 1 0 0.0850 1.1400 15.51450   2080 413
OWESTT22 XWE_SI2B 2 0 0.0850 1.1400 15.50200   2080 414
OWESTT22 XWE_SI2C 3 0 0.1000 1.2600 14.78350   2080 274E
OWIEN 11 OWIEN 12 1 2 0.0000 0.0000 0.000000   2500 SOCPL11
OWIEN 11 OWISU 11 1 0 0.2200 2.5700 -132.434    866 501
OWIEN 11 OWISU 11 2 0 0.2200 2.6400 -119.867    895 503
OWIEN 21 XWI_GY21 1 0 4.9920 25.665 170.7455    600 245
OWIEN 22 OWIEN 21 1 2 0.0000 0.0000 0.000000   2500 SOCPL21
OWIEN 51 OWIEN 52 2 7 0.0000 0.0000 0.000000   2500 SOCPL52
OWIEN 52 OWNDF 51 2 0 0.3380 3.3450 173.0000   1200 108-8
OWIEN 53 OWIEN 52 1 2 0.0000 0.0000 0.000000   2500 SOCPL51
OWIEN 53 OWNDF 51 1 0 0.3040 3.3240 177.0000   1200 108-7
OWIENA51 OWINO 53 1 0 0.0607 0.1445 3021.500   1000 101-X
OWIENB51 OWINO 52 1 0 0.0875 0.2010 2086.000   2000 103-X
OWIENO51 OWISU 52 1 0 0.1000 1.0000 157.0000   1000 105-X2
OWILTE51 OZIRL 51 1 0 2.7150 5.7200 0.000000    380 170-3
OWILTE51 OZIRL 52 2 0 2.7150 5.7200 0.000000    380 170-4
OWILTE52 OWILTE51 1 2 0.0000 0.0000 0.000000   9999 WIL5CPL1
OWINO 11 OWINO 12 1 2 0.0000 0.0000 0.000000   2500 WINO1CPL1
OWINO 51 OWINO 52 1 7 0.0000 0.0000 0.000000   2500 WINO5CPL1
OWISU 12 OWISU 11 1 2 0.0000 0.0000 0.000000   2500 WISU1CPL1
OWISU 51 OWIWE 51 1 0 0.1000 1.0000 157.0000   2000 104-3-4-7
OWIWE 51 OWIWE 52 1 2 0.0000 0.0000 0.000000   2500 WIWECPL51
OWNST 51 OWNSTF51 1 0 0.3200 0.9900 105.0000    605 128-11
OWNST 51 OWNSTF51 2 0 0.3200 0.9900 105.0000    605 128-12
OWNST 52 OWNST 51 1 2 0.0000 0.0000 0.000000   2500 WNST5CPL1
OWNSTF51 OWOELL51 1 0 0.1200 0.6600 576.0000   1175 128-10
OWOLFS51 OWOLFS52 1 2 0.0000 0.0000 0.000000   2400 WOLF5CPL1
OYAMST51 OYBBSF51 1 0 0.0510 0.3760 11.55000   1060 168-4E
OYAMST52 OYBBSF52 2 0 0.0520 0.3800 11.69000   1060 168-5F
OYBBSF21 OYPBEU21 1 0 0.4300 2.0000 14.82831    800 211
OYBBSF21 OYPBEU22 2 0 0.4300 2.0000 14.82831    800 212
OYBBSF21 OYPBEU23 3 0 0.4300 2.0000 14.82831    800 213
OZAYA 11 OZAYA 12 1 2 0.0000 0.0000 0.000000   2400 ZYCPL1
OZAYA 21 OZAYA 22 1 2 0.0000 0.0000 0.000000   2400 ZYCPL2
OZAYA 21 XZA_SO21 1 0 2.5440 12.570 82.46680    800 243
OZAYA 22 XZA_SO22 2 0 2.5440 12.570 82.46680    800 244
OZAYA 51 OZAYA 52 1 7 0.0000 0.0000 0.000000   2400 ZYCPL3
OZELL 21 OZELL 22 1 2 0.0000 0.0000 0.000000   2400 ZZCPL2
OZELL 22 OZELL 23 3 7 0.0000 0.0000 0.000000   2400 ZZCPL3
OZELL 51 OZELL 52 1 2 0.0000 0.0000 0.000000   9999 ZZ5CPL1
OZELTW51 OZELTW52 1 2 0.0000 0.0000 0.000000   2400 ZE5CPL1
OZIRL 51 OZIRL 52 1 2 0.0000 0.0000 0.000000   9999 ZI5CPL1
OZURND11 XZU_GY11 1 0 0.7450 10.355 128.2555   2000 439B
OZURND11 XZU_SZ11 1 0 1.8650 20.850 251.6415   2000 440B
OZURND51 OZURND52 1 2 0.0000 0.0000 0.000000   3150 ZDCPL1
OZWETT51 OZWETT52 1 2 0.0000 0.0000 0.000000   2400 ZWETT5CPL1
PA.LIN11 PPEDRA11 1 0 1.1680 13.072 134.2812   2354
PA.LIN11 XCA_AL11 1 0 0.7200 7.6160 89.98750   2164
PA.LIN11 XCA_AL12 1 0 0.7200 7.6160 89.98750   2164
PA.MIR11 PFANHO11 4 0 0.5280 5.3920 69.06250   2001
PA.MIR11 PR.MAI11 1 0 2.0640 22.768 244.8812   1967
PA.MIR11 PRIBAT11 1 0 1.1680 12.272 148.2875   2001
PA.MIR21 PAM-CH21 1 0 0.0290 0.1404 0.909090   1178
PA.MIR21 PFN-AM21 3 0 0.5421 2.8798 19.21487   1005
PA.MIR21 PS.RIO21 1 0 0.5856 2.8266 375.0826    898
PA.MIR21 PS.RIO21 2 0 1.0164 2.3038 922.1694   1294
PA.MIR21 PZAMBU21 1 0 0.5469 1.5536 715.9504   1170
PA.MIR21 PZAMBU21 2 0 0.5469 1.5488 713.0371   1170
PAGUIE21 PMORTA21 2 0 0.0484 0.2517 1.652890    525
PALQUE11 XBR_AV11 1 0 1.3200 12.680 147.8312   1848
PARMAM11 PBODIO11 2 0 2.0800 18.320 240.6437   2164
PARMAM11 PF.TUA11 1 0 1.1520 13.184 137.6687   2354
PARMAM11 PLAGOA11 1 0 2.5760 28.240 310.5625   2307
PARMAM11 PPEDRS11 1 0 0.4640 5.0080 55.40625   2354
PARMAM11 PRECAR11 1 0 2.2400 23.200 275.0750   2164
PARMAM21 PARMAM22 1 8 0.0000 0.0678 0.000000   5999
PARMAM21 PCARRA21 2 0 3.4461 18.193 132.3966   1005
PARMAM21 PPI-VG21 1 0 0.0774 0.6873 8.347110   2002
PARMAM21 PVALEI21 1 0 2.3474 12.332 86.26033   1003
PARMAM21 PVALEI21 2 0 2.3474 12.327 86.32231   1003
PARMAM21 PVG-AM21 1 0 0.0097 0.1113 1.136360   1968
PARMAM22 PCARRA21 1 0 3.4412 18.164 132.2107   1005
PBATAL11 PLAVOS11 1 0 1.5520 17.120 185.7062   2354
PBATAL11 PPARAI11 1 0 3.0400 33.920 347.8750   2354
PBATAL11 PPEGO_11 1 0 2.3200 21.744 228.0187   2099
PBATAL11 PRIBAT11 1 0 2.3680 26.912 278.3500   1967
PC.BRA21 PFATEL21 1 0 3.1944 16.518 119.3388    974
PC.BRA21 PFATEL22 2 0 3.1944 16.518 119.3388    974
PC.BRA31 PPEGU_31 1 0 2.4547 12.874 90.48888    500
PC.BRA31 PRODAO31 1 0 1.9732 10.237 73.64444    862
PC.BRA31 PRODAO32 2 0 1.9732 10.237 73.64444    862
PCABRI31 PBOUCA31 1 0 1.2960 4.4235 28.08888    370
PCANEL21 PRECAR21 1 0 0.8180 4.2205 123.1404   2002
PCANEL21 PRR-CN21 3 0 0.3388 4.5254 76.32231   3149
PCANEL21 PTG-CN21 1 0 0.1791 2.3910 40.33057   3149
PCANIC31 PC.SAL31 1 0 0.8055 5.4158 40.00000   1001
PCANIC31 PCD-RA31 1 0 0.0203 0.2093 2.488890   1055
PCANIC31 PFRADE31 1 0 0.5850 6.1290 72.88888    751
PCANIC31 PPEDRA31 1 0 1.6402 5.3617 37.06666    751
PCANIC31 PPEDRA31 2 0 1.6402 5.3617 37.06666    751
PCANIC31 PPEDRA31 3 0 1.6470 6.3652 42.04444    751
PCANIC31 PV.FUR31 1 0 0.9067 3.0825 19.55555    400
PCARRE21 PCARRE22 1 0 0.0000 0.0678 0.000000   5999
PCARRE21 PSANTA21 1 0 2.6620 14.616 93.65702    874
PCARRE21 PSANTA21 2 0 2.6620 14.616 93.65702    874
PCARRE21 PSEIXA21 1 8 4.4189 23.657 155.5991    898
PCARRE22 PFANHO21 2 0 1.9796 10.749 68.76033   1005
PCARRI21 PAM-CH21 1 0 0.5856 3.0686 21.13636   1003
PCARRI21 PFN-AM21 3 0 0.1984 1.0842 7.024790   1003
PCARRI21 PS.RIO21 1 0 0.2372 0.8567 463.1818    955
PCD-RA31 PPEAF_31 1 0 16.065 8.2867 156.4000   1001
PCHAFA21 PGOUVE21 1 0 1.7618 9.8300 60.61983   1003
PCHAFA21 PGOUVE22 2 0 1.7472 9.7187 60.90909   1003
PCHAFA21 PSOBRA21 1 0 1.2342 7.2745 54.83471    989
PCHAFA21 PSOBRA22 2 0 1.2342 7.2745 54.83471    989
PCOS-M31 PPEBRV31 1 0 0.0000 0.0698 0.000000   1297
PCOS-M31 PPEMGR31 1 0 0.0000 0.0698 0.000000   1297
PCOS-M31 PPENI_31 1 0 3.2175 16.670 120.0000   1297
PCUSTO21 PMAIA_21 1 0 0.9293 5.2562 38.49173   1003
PCUSTO21 PPRELA21 1 0 0.3775 2.6378 18.59504   1055
PDIVOR11 PESTRE11 1 0 1.5040 16.384 178.4000   2307
PDIVOR11 PPEGOE11 1 0 2.0480 22.352 243.0000   2232
PERMES21 PRR-VM21 1 0 0.3146 1.3262 201.9834   2002
PERMES21 PVG-VM21 2 0 0.3098 1.3165 197.7685   1178
PESTAR21 PCARRA21 2 0 3.8914 20.066 145.4132   1003
PESTAR21 PCARRA21 3 0 1.5052 14.907 195.4752   2354
PESTAR21 PMOURI21 1 0 1.9166 10.352 68.40909    898
PESTAR21 PTG-CN21 1 0 2.4394 13.000 87.47933   1003
PESTOI31 PTAVIR31 1 0 2.6662 13.803 99.86666    982
PESTOI31 PTAVIR31 2 0 2.6662 13.803 99.86666    982
PESTOI31 PTAVIR31 3 0 3.5550 16.818 121.3333    982
PEVORA31 PPEGOE31 1 0 9.9315 33.777 214.0444    712
PF.ALE11 PALQUE11 1 0 1.9360 21.104 218.7187   1966
PF.ALE11 PSINES11 1 0 1.7600 19.808 204.2437   1966
PF.ALE31 PERMID31 1 8 1.7483 10.712 72.88888   1001
PF.ALE31 PEVORA31 1 0 4.7205 25.128 168.9333    839
PF.ALE31 POURIQ31 1 0 5.5012 18.373 122.0888    631
PF.FER11 PPALME11 5 0 0.8320 8.7200 106.8312   1907
PF.FER11 PRIBAT11 1 0 2.4640 27.008 297.2875   1907
PF.FER31 PFOGUE31 1 0 0.5693 1.7685 12.08888    266
PF.FER31 PFOGUE31 2 8 0.5693 1.7685 12.08888    266
PF.FER31 PLUSOS31 4 0 0.3578 1.8360 13.46666   1001
PF.FER31 PPALME31 2 0 1.7730 9.1102 66.93333    982
PF.FER31 PPALME32 1 0 1.7730 9.1102 66.93333    982
PF.FER31 PQ.ANJ31 1 0 0.9495 4.8667 36.04444   1001
PF.FER31 PTRAFA31 1 0 1.6763 5.4923 38.00000    751
PF.FER31 PTRAFA31 2 0 1.6763 5.4923 38.00000    751
PF.FER31 PTRAFA31 3 8 0.8550 5.3302 838.0000   1001
PF.FER31 PTRAFA31 4 0 0.8550 5.3302 838.0000   1001
PFAFE_31 PCANIC31 1 0 3.2422 13.650 92.44444    751
PFALAG11 PESTRE11 1 0 2.6240 28.480 308.7312   2232
PFALAG11 PFUNDA11 1 0 2.9120 30.960 371.8062   2354
PFALAG11 PPEGO_11 1 0 1.2800 13.600 141.3125   2282
PFALAG11 XCE_FR11 1 8 0.3920 4.3200 45.91875   2001
PFALAG31 PC.BRA31 3 0 1.3230 13.983 172.0444   2005
PFALAG31 PCOS-M31 1 0 2.7900 14.645 102.8444    600
PFALAG31 PESTRE31 1 8 2.6190 28.485 308.7555    974
PFALAG31 PFRATE31 1 0 0.9810 3.3075 21.77777    712
PFALAG31 PRODAO31 1 0 1.2443 6.4305 46.35555    862
PFALAG31 PRODAO32 2 0 1.2443 6.4305 46.35555    862
PFANHO11 PALCOC11 1 0 1.5680 17.552 189.7687   1907
PFANHO11 PPEGOE11 1 0 2.4000 25.760 304.3750   2307
PFANHO11 PPM-SN11 1 8 2.7520 28.528 357.4625   1908
PFANHO11 PRIBAT11 1 0 0.7200 7.6640 89.24375   2001
PFANHO21 PA.S.J21 1 0 1.8682 6.8438 925.4752   1296
PFANHO21 PCARRI21 1 0 1.5052 8.0489 54.02892   1003
PFANHO21 PCARRI21 2 0 1.2197 6.6647 42.60330   1005
PFANHO21 PFN-AM21 3 0 0.8664 4.5738 31.79752   1003
PFANHO21 PTRAJO21 1 0 0.7841 6.8680 125.8264   2002
PFEIRA11 PLAVOS11 1 0 3.3600 36.960 385.9375   2001
PFEIRA11 PRECAR11 1 0 0.6880 7.7760 79.41875   2001
PFERRO21 PFATEL21 1 0 1.0261 5.3288 38.34710    974
PFERRO21 PFATEL22 2 0 1.0261 5.3288 38.34710    974
PFERRO21 PFUNDA21 1 0 0.9680 5.1304 33.88429    974
PFERRO21 PPNC-F21 1 8 1.9360 10.294 68.59504   1433
PFERRO21 PSOBRA21 1 0 3.5429 20.884 157.3760    989
PFERRO21 PSOBRA22 2 0 3.5477 20.894 157.4586    989
PFRADE31 PA.RAB31 1 0 1.8675 6.4800 41.68888    500
PFRADE31 PC.FRA31 1 0 0.0518 0.3623 2.488890   1001
PFRADE31 PCD-RA31 1 0 1.1340 7.6095 56.31111   1055
PFRADE31 PV.NOV31 1 0 0.1845 1.2645 8.888890   1001
PFUNDA21 PPNC-F21 1 0 2.1296 11.277 74.38016    971
PLAGOA11 PBEMPO11 3 0 0.8640 9.2160 107.9250   2307
PLAGOA11 XAL_LG11 1 0 0.1120 1.0160 10.87500   2120
PLAGOA21 PBEMPO21 1 0 2.0183 11.209 69.93801    984
PLAGOA21 PBEMPO21 2 0 2.0086 11.107 70.06198    984
PLAVOS11 PPARAI11 1 0 1.8880 19.616 239.5187   2354
PM.CAV21 PLAGOA21 1 0 3.5235 19.030 125.0000    984
PM.CAV21 PVALPA21 1 0 1.5633 16.751 191.3636   2002
PM.PED31 PPEGOE32 1 0 2.8440 9.8033 64.80000    735
PMOGAD21 PVALEI21 1 0 5.7741 32.369 199.4008    984
PMOURI21 PCARRA21 1 0 5.3288 27.776 197.0041   1003
PMOURI21 PPARAI21 1 0 1.7037 9.1331 61.38428    898
PMOURI21 PPARAI21 2 0 1.6940 9.1428 59.91735   1003
POLEIR31 PPEDRA31 1 0 2.3962 7.8210 54.17777    751
POLEIR31 PPEDRA31 2 0 2.4053 7.8480 54.35555    751
POLEIR31 PPEDRA31 3 0 1.1340 6.0525 67.37777    897
POURIQ31 PN.COR31 1 0 2.7270 9.2610 58.84444    312
POURIQ31 PTAVIR31 1 0 2.9812 14.035 277.2444   1297
PP.ALT31 PPALME31 1 0 4.5900 15.592 98.22222    658
PP.ALT31 PPALME31 2 0 4.5225 15.439 97.95555    658
PP.ALT31 PQ.GRA31 1 8 4.3470 14.634 95.55555    439
PP.ALT31 PQ.GRA31 2 0 4.8870 17.235 103.0222    246
PPALME11 PALCOC11 1 0 0.4320 4.8800 63.30625   1907
PPALME11 PDIVOR11 1 8 3.0080 33.072 363.5687   2307
PPALME11 PPEGOE11 1 8 0.9600 10.720 120.5687   2307
PPALME11 PPM-SN11 3 8 0.6080 7.1360 75.60000   1908
PPALME11 PSINES11 2 0 2.8320 31.920 328.8625   1907
PPALME31 PLUSOS31 4 0 1.4940 7.6590 56.57777    982
PPALME31 PPALME32 1 2 0.0000 0.0000 0.000000   6001
PPALME31 PPEGOE31 1 0 2.0475 6.9637 44.13333    712
PPALME31 PQ.ANJ31 1 0 0.9180 4.7070 34.62222    982
PPALME32 PPEGOE32 1 0 2.1667 7.2450 47.77777    735
PPARAI11 PBODIO11 2 0 2.1600 19.888 215.0625   2164
PPARAI21 PPI-VG21 1 0 4.1769 37.616 434.7933   2002
PPEDRA31 PFRADE31 1 8 1.2757 10.860 111.3333    970
PPEDRA31 PPEAM_31 1 0 4.2052 22.923 147.5555   1001
PPEDRA31 PPEAM_31 2 0 4.2052 22.923 147.5555   1001
PPENEL21 PTABUA21 1 0 5.1256 28.115 179.8760   1005
PPENEL21 PTABUA21 2 0 5.1256 28.115 179.8760   1005
PPEREI21 PAGUIE21 1 0 2.3426 12.748 83.59504    525
PPEREI21 PMORTA21 2 0 2.2796 12.400 81.28099    525
PPEREI21 PMORTA22 1 0 1.4472 8.0247 49.83471   1005
PPEREI21 PPARAI21 1 0 3.3444 18.009 119.8140    898
PPEREI21 PPARAI21 2 0 3.3251 18.029 117.1694   1003
PPEREI21 PPENEL21 1 0 0.8857 4.8690 123.0785   1798
PPEREI21 PPR-RM21 2 0 2.7249 15.187 94.21487   1005
PPEREI21 PR.MAI21 1 8 8.2086 44.455 292.0041   1005
PPEREI21 PTABUA21 2 0 3.1847 17.651 110.1652   1003
PPICOT21 PBEMPO21 1 0 1.4956 8.3345 51.98347    984
PPICOT21 PLAGOA21 1 0 3.0540 17.007 107.0661    984
PPICOT21 PLAGOA21 2 0 3.0782 18.866 129.1115    984
PPICOT21 PMIRAN21 1 0 1.1471 6.3501 39.77272    478
PPICOT21 PMIRAN21 2 0 0.9148 6.2726 43.47107   1029
PPICOT21 PMOGAD21 1 0 1.9941 10.444 72.72727    984
PPNC-F21 PPENC_21 1 0 0.0048 0.0678 0.165290   1433
PPNC-F21 PPERA_21 1 0 0.0048 0.0678 0.206610   1433
PPOCIN21 PARMAM22 1 0 4.2302 23.440 150.2479    984
PPOCIN21 PB.SAB21 1 0 1.0358 7.5746 59.44214   1155
PPOCIN21 PC.POC21 1 0 0.0823 0.4404 2.789260    478
PPOCIN21 PCHAFA21 1 0 4.7674 26.707 164.9173    874
PPOCIN21 PCHAFA21 2 0 4.5690 26.324 164.7727    874
PPOCIN21 XAL_PN21 1 0 1.5246 8.6733 56.77686    984
PPOCIN21 XAL_PN22 1 0 1.5391 8.7798 57.47933    984
PPOCIN21 XSA_PN21 1 0 1.1640 6.4614 40.70247    945
PPOMBA21 PPR-RM21 1 0 0.2759 1.5052 9.690080    504
PPORTI11 PTAVIR11 1 0 2.3680 24.928 302.6000   2307
PPP-TB21 PPEBR_21 1 0 0.0048 0.0678 0.227270    898
PPP-TB21 PPEPP_21 1 0 0.0048 0.0678 0.227270   1729
PPP-TB21 PPETTC21 1 0 0.0000 0.0678 0.000000   1729
PPP-TB21 PPEVGR21 1 0 0.0000 0.0678 0.000000   1729
PR.MAI11 PLAVOS11 1 0 2.5600 28.784 295.1625   2001
PR.MAI11 PPEGO_11 1 0 2.4800 26.880 280.8750   2001
PR.MAI21 PCARRE21 1 0 3.1460 16.988 108.8842   1003
PR.MAI21 PCARRE21 3 0 2.9718 15.270 111.9214   1003
PR.MAI21 PCARRE22 2 0 2.9427 15.192 111.9834   1003
PR.MAI21 PCARVO21 1 0 2.8362 15.792 98.65702   1005
PR.MAI21 PPR-RM21 2 0 5.7257 31.866 197.9545   1005
PRECAR11 PRECAR12 1 0 0.0000 0.2240 0.000000   6000
PRECAR11 PV.N.F11 1 0 1.3280 14.032 168.3250   2354
PRECAR12 PPARAI11 1 0 2.4640 28.304 292.7562   2001
PRECAR21 PMAIA_21 1 0 1.2197 6.3210 45.59917   1003
PRECAR21 PRR-CN21 3 0 0.1888 2.5168 42.76859   3149
PRECAR21 PRR-VM21 2 0 0.2904 3.0540 38.11983   2002
PRECAR21 PT.OUT21 1 0 0.2033 2.7249 44.46281   2501
PRECAR21 PTORRA21 1 0 1.6988 8.5378 58.71900   1003
PRECAR21 PURRO_21 1 0 1.2052 6.2872 44.97933   1003
PRIBAD11 PPEDRA11 1 0 0.6240 7.0720 72.89375   2354
PRIBAD11 PRECAR12 1 0 0.8640 9.8560 100.1375   2001
PRIBAD11 PRIBAD12 1 0 0.0000 0.2240 0.000000   6000
PRIBAD12 PA.LIN11 2 0 1.7600 19.936 204.6875   2354
PRIBAD12 PRECAR11 2 0 1.0080 11.424 116.1312   2001
PRIBAD31 PCD-RA31 1 8 4.9545 13.367 89.20000    350
PRIBAD31 PFAFE_31 1 0 3.7305 15.275 103.2444    751
PRIBAD31 PFAFE_31 2 0 2.0250 12.870 110.2222   1005
PRIBAD31 POLEIR31 1 0 3.6855 14.519 97.37777    400
PSABOI31 PLUZIA31 1 0 1.0553 3.2715 25.37777    674
PSABOI31 PLUZIA31 2 8 1.0553 3.2715 25.37777    674
PSABOI31 PPORTI31 1 0 4.3223 14.118 98.22222    751
PSACAV21 PA.S.J21 1 0 0.8131 6.1468 743.2851   1296
PSACAV21 PCARRE21 1 0 2.3958 12.593 184.4628    845
PSACAV21 PCARRE21 2 0 2.3377 12.429 180.2479    845
PSACAV21 PFANHO21 2 0 1.1035 5.4740 140.0000    845
PSACAV21 PFANHO21 3 0 1.6117 8.5281 155.1446    845
PSETUB31 PPALME31 1 0 0.3285 1.7708 11.77777    982
PSETUB31 PPALME31 2 0 0.3285 1.7302 11.55555    982
PSETUB31 PPALME31 3 0 0.3195 1.7122 11.37777    477
PSINES11 PFANHO11 1 8 4.9920 53.648 612.4625   2001
PSINES11 PPEGOE11 1 0 2.5600 28.640 299.9500   2307
PSINES11 PPM-SN11 3 8 2.1440 24.896 263.9812   1908
PSINES11 PPORTI11 3 0 3.0080 31.680 350.6000   2354
PSINES31 PCOG-A31 1 0 0.4140 2.1465 15.20000    500
PSINES31 PCOG-A31 2 0 0.4140 2.1465 15.20000    500
PSINES31 PCOG-C31 1 0 0.6345 2.6033 121.2000    500
PSINES31 PERMID31 1 0 2.1915 13.428 91.33333   1001
PSINES31 POURIQ31 2 0 4.8465 24.597 183.3777    862
PSINES31 PPORTI31 2 0 11.814 38.637 268.0888    751
PSINES31 PSABOI31 1 0 7.5037 24.558 170.0888    751
PSINES31 PSINES32 1 7 0.0000 0.0000 0.000000   6001
PSINES32 PM.PED31 1 0 6.0773 21.546 134.9777    735
PSINES32 POURIQ31 1 0 4.8465 24.597 183.3777    862
PT.OUT21 PRR-CN21 1 0 0.0145 0.2081 3.533060   2501
PTABUA21 PMORTA22 1 0 3.0976 16.843 110.1239   1005
PTABUA21 PPP-TB21 1 0 0.9196 4.9465 33.14049    898
PTAVIR11 XPU_TV11 1 0 1.0240 9.2480 107.7500   2001
PTG-CN21 PT.OUT21 1 0 0.1742 2.3426 39.52479   2501
PTORRA21 PCARRA21 1 8 0.9874 5.3095 35.28925   1003
PTRAJO21 PAM-CH21 1 0 0.6970 3.7704 24.17355   1003
PTRAJO21 PCARVO21 1 0 3.4800 19.398 121.0123   1003
PTUNES31 PESTOI31 1 0 4.3942 19.734 142.8444   1001
PTUNES31 POURIQ31 1 0 6.3518 23.744 179.9555    727
PTUNES31 PPORTI31 1 0 3.4087 11.126 77.55555    751
PTUNES31 PPORTI31 2 0 3.4087 11.126 77.55555    751
PTUNES31 PPORTI31 3 0 1.2398 12.971 160.4000   1001
PTUNES31 PTAVIR31 1 0 5.2515 27.029 197.1111    982
PV.CHA21 PGOUVE21 1 0 0.9148 5.1062 31.50826   1003
PV.CHA21 PGOUVE22 2 0 0.9051 5.0288 31.50826   1003
PV.CHA21 PTABUA21 1 0 2.1683 12.066 74.73140   1005
PV.CHA21 PTABUA21 2 0 2.1683 12.071 74.77272   1005
PV.FRI31 POLEIR31 1 0 2.9137 9.2812 66.75555    400
PV.FRI31 POLEIR31 2 0 2.9093 9.2498 67.02222    400
PV.FRI31 PPEDRA31 2 0 4.9320 17.559 112.5777    751
PV.MIN11 PPEDRA11 1 0 0.9280 8.5440 144.2000   3010
PV.MIN11 PPEDRA11 2 0 0.8800 9.2480 136.4625   3010
PV.MIN11 PR.PEN11 1 0 0.7680 8.0160 98.92500   2354
PV.MIN11 PR.PEN11 2 0 0.7680 8.0160 98.92500   2354
PV.N.F11 PPEDRA11 1 0 2.4160 25.728 302.3000   2354
PV.NOV31 PC.SAL31 1 0 0.4702 3.1680 23.20000   1001
PV.P.A21 PPEV.P21 1 0 0.0339 0.1791 1.239670   1003
PV.P.A21 PVALPA21 1 0 1.0164 11.180 121.0743   2354
PV.P.A21 PVALPA21 2 0 1.0164 11.180 121.0743   2002
PVALDI21 PCARRA21 1 0 2.5410 13.968 91.52892    525
PVALDI21 PPI-VG21 1 0 0.2420 2.1296 25.95041   2002
PVALDI21 PRECAR21 1 0 4.9755 26.077 185.0000   1005
PVALDI21 PREGUA21 1 0 0.1646 0.8809 5.888430    525
PVALDI21 PURRO_21 1 0 3.8188 20.100 141.6528   1005
PVALDI21 PV.P.A21 1 0 3.4848 19.021 123.1404   1005
PVALDI21 PV.P.A21 2 0 3.4848 19.021 123.1404   1005
PVALDI21 PVG-AM21 1 8 0.3630 4.0172 43.07851   1968
PVALDI21 PVG-VM21 4 0 1.8876 19.747 244.2768   1005
PVALDI31 PC.TAB31 1 0 1.8878 8.0685 51.86666    250
PVERMO11 PRECAR11 3 0 0.5280 5.6640 70.48125   2106
PVERMO11 PV.N.F11 1 0 1.0720 11.168 137.8312   2354
PVERMO21 PCUSTO21 1 0 0.7018 4.0898 30.26859   1003
PVERMO21 PCUSTO21 2 0 0.3775 2.6426 18.63636   1003
PVERMO21 PPRELA21 1 0 0.4066 2.7685 20.55785   1055
PVERMO21 PPRELA21 2 0 0.8228 1.8682 746.5495   1294
PVERMO21 PRECAR21 1 0 1.5391 8.0344 57.80991   1003
PVERMO21 PRR-VM21 2 0 0.2468 2.6136 32.74793   2002
PVERMO21 PVG-VM21 4 0 0.2517 2.6378 32.66528   2002
PVG-AM21 PPEVAL21 1 0 0.2807 1.4762 9.938020   1003
PZEZER21 PC.BOD21 1 0 0.0532 0.2904 1.942150    504
PZEZER21 PC.BOD22 2 0 0.0871 0.2952 1.900830    504
PZEZER21 PC.BOD23 3 0 0.0871 0.2952 1.900830    504
PZEZER21 PPENEL21 1 0 3.8284 20.647 134.6694    874
PZEZER21 PPENEL21 2 0 3.8284 20.647 134.6694    874
PZEZER21 PSANTA21 1 0 4.0462 22.191 142.2520    874
PZEZER21 PSANTA21 2 0 4.0462 22.191 142.2520    874
PZEZER31 PBOUCA31 1 0 4.5158 15.450 98.00000    370
PZEZER31 PBOUCA31 2 0 4.5315 15.462 99.06666    370
QBOSA_1  QKRIZ_1  1 0 1.3810 15.912 265.0400   2000 496
QBOSA_1  QVARI_1  1 0 2.3050 28.255 396.3230   2000 495
QCVAH_1  QLMAR_1  1 0 1.0400 10.845 145.8580   1200 045
QEBOR31  QBOSA_1  1 0 0.9400 11.506 165.7160   1200 043
QEBOR41  QKRIZ_1  1 0 0.4590 5.4070 83.43100   1200 044
QEVO1_21 QEVO1_22 1 2 0.0000 0.0000 0.000000   2000 SPE
QEVO1_21 QLEME_21 1 0 4.9840 32.974 221.4900    760 071
QGABC_1  QGABC_12 1 2 0.0000 0.0000 0.000000   2000 SPG
QGABC_1  QPBIS_1  1 0 0.9650 12.188 173.6970   2280 429
QGABC_1  XGN_GA11 1 0 0.3880 4.6210 70.53700   2000 481
QGABC_12 XGY_GA11 1 8 0.5650 6.7090 58.00600   2000 448
QHRIC_5  QVARI_5  1 1 0.5720 1.8490 345.0890   1500 E01
QHZDA_1  QSUCA_1  1 0 1.5330 19.490 275.6390   2000 493
QKOSI_1  QLEME_1  1 0 0.6780 7.9530 121.9000   2000 488
QKOSI_1  QMOLD_1  1 0 0.2650 3.3270 48.40700   2355 489
QKRIZ_1  QBYST_1  1 0 1.7760 22.272 324.0800   2000 483
QKRIZ_1  QBYST_1  2 0 1.7760 22.272 324.0800   2000 484
QKRIZ_1  QPBIS_1  1 0 1.2550 13.907 172.1510   2010 439
QKRIZ_1  XSO_KR11 1 0 1.7890 19.382 234.1150   2000 424
QKRIZ_21 QSENI_2  1 0 3.3240 21.312 138.0310    785 283
QLEME_1  QLEME_12 1 2 0.0000 0.0000 0.000000   2000 SPL
QLEME_1  QSPNV_1  1 0 1.7220 17.659 222.2250   1995 408
QLEME_1  XKR_LE11 1 0 1.7390 17.763 255.3300   2000 477
QLEME_12 QMOLD_1  1 0 0.8280 9.7060 148.7590   2000 487
QLEME_12 QVOLA_1  1 0 2.3080 24.226 290.5040   1570 409
QLEME_12 XKR_LE12 2 0 1.7350 17.752 255.3300   2000 478
QLEME_21 QEVO1_22 1 8 4.9840 32.974 221.4900    815 072
QLEME_21 QSUCA_2  1 8 15.389 78.860 465.2820    665 273
QLEVI_1  QLEVI_12 1 2 0.0000 0.0000 0.000000   2000 SPY
QLEVI_1  XGO_LE11 1 0 1.2470 14.034 155.8620   2000 449
QLEVI_12 QRSOB_1  1 0 3.3390 36.258 438.4960   2000 426
QLMAR_1  QMEDZ_1  1 0 1.2220 15.129 211.3480   2000 461
QLMAR_1  QSPNV_1  1 0 2.5360 25.758 327.9940   1955 407
QLMAR_1  QVARI_1  1 0 1.6680 18.467 251.2840   2000 406
QMALZ_1  QKRIZ_1  1 0 0.3860 4.0330 54.32400   1200 050
QMEDZ_1  QSUCA_1  1 0 1.4080 17.585 245.8370   2000 494
QMOLD_1  QRSOB_1  1 0 2.6530 28.855 350.6650   2010 427
QMOLD_1  QVKAP_1  1 0 2.5830 27.946 339.1200   2000 428
QPBIS_1  QSTUP_1  1 0 1.0410 12.016 191.4190   2000 498
QPBYS_2  QSUCA_2  1 0 10.605 47.697 133.2330    665 271
QPBYS_2  XLI_PB21 1 0 4.0600 20.700 124.0500    665 270
QPBYS_5  QHRIC_5  1 1 1.8660 15.132 307.8790   1500 E02
QPBYS_5  QPBYS_52 1 7 0.0000 0.0000 0.000000   2000 SPB
QRSOB_1  XSA_RI11 1 0 0.6940 8.0720 90.02900   2000 447
QSALA_2  QKRIZ_21 1 8 1.8220 11.488 75.02200    785 279
QSENI_5  QMALA_5  1 1 2.9920 6.0070 200.6000    400 E04
QSIRO_2  QSUCA_2  1 8 2.4420 14.996 105.5620    360 281
QSIRO_2  QSUCA_2  2 8 2.4420 14.996 105.5620    360 282
QSTUP_1  XSO_ST11 1 0 1.1650 14.897 210.4550   2000 497
QSTUP_5  QMALA_5  1 1 1.6260 4.9540 167.2200    400 E05
QSTUP_5  QSENI_5  1 0 8.4080 24.808 169.2790    400 8205
QSTUP_5  QSTUP_52 1 7 0.0000 0.0000 0.000000   2000 SPS
QSUCA_1  QSUCA_12 1 2 0.0000 0.0000 0.000000   2000 SPS
QSUCA_1  QVARI_1  1 0 0.5250 5.4860 68.86400   2000 405
QVARI_1  QVARI_12 1 2 0.0000 0.0000 0.000000   2000 SPX
QVARI_1  XNO_VA11 1 0 1.1330 11.261 139.1660   1720 404
QVARI_5  QVARI_52 1 7 0.0000 0.0000 0.000000   2000 SPV
QVARI_52 QMSUCA5  1 1 1.6620 4.0570 109.4200   1500 E03
QVDUR_11 QEMOR11  1 0 0.1530 1.9560 27.16100   1500 046
QVDUR_11 QEMOR31  1 0 0.1620 2.0630 28.65100   1500 048
QVDUR_11 QGABC_12 1 0 2.0530 25.744 374.5980   2280 479
QVDUR_11 QHZDA_1  1 0 1.3930 17.526 253.1980   2000 492
QVDUR_11 QLEVI_1  1 0 0.4110 4.4630 55.61500   2000 490
QVDUR_11 QVDUR_12 1 2 0.0000 0.0000 0.000000   2000 SPV
QVDUR_11 XGN_VD11 1 0 1.1110 13.231 203.5330   2000 480
QVDUR_12 QEMOR21  1 0 0.1560 1.9850 27.56200   1500 047
QVDUR_12 QEMOR41  1 8 0.1620 2.0420 28.06600   1500 049
QVDUR_12 QKRIZ_1  1 8 1.8090 19.632 239.0320   2100 425
QVDUR_12 QLEVI_12 1 0 0.3800 4.6200 71.23100   2000 491
QVKAP_1  QEVO2_11 1 0 0.1530 1.6400 19.85800    720 041
QVKAP_1  QEVO2_12 1 0 0.1480 1.5900 19.26100    240 042
QVKAP_1  XVK_MU11 1 0 0.8290 8.7030 87.80000   1570 440
QVOLA_1  QVKAP_1  1 8 1.4200 15.250 191.9110   1570 410
RABAT_5  RBRLT15  1 0 2.2600 5.6000 35.00048    485
RABAT_5  RSMIRI5  1 0 1.1300 2.8200 40.50141    485
RADJU_5  RFARA_5  1 0 5.9000 14.800 92.00154    485
RAERO15  RAERO25  1 7 0.0000 0.0000 0.000000   1250
RAERO15  RSNAVA5  1 0 0.1800 0.5900 3.699850    575
RAERO25  RSNAVA5  1 8 0.1800 0.5900 3.699850    575
RAFUM_5  RCACIU5  1 8 2.0000 6.4000 40.00001    575
RAFUM_5  RTINCD5  1 8 5.4600 16.920 99.79897    575
RAGHIR5  RTARN_5  1 0 3.0900 7.7200 48.25015    485
RAIUD_5  RTEIU_5  1 0 2.5000 6.2000 38.00101    485
RAIUL15  RTEIU_5  1 0 3.0000 7.6000 45.00017    485
RAIUL22  RGILC22  1 0 4.1000 24.400 157.0010    600
RAIUL22  RMINT12  1 0 6.4000 35.800 229.9991    800
RAIUL22  RSUGA22  1 0 3.3400 19.740 126.9988    600
RAIUL25  RAIUD_5  1 8 5.3000 13.200 81.99870    485
RAIUL25  RAIUL15  1 7 0.0000 0.0000 0.000000   1250
RAIUL25  RBRAB_5  1 0 0.7800 1.9000 12.19880    485
RAIUL25  RSEBE_5  1 0 3.0000 7.6000 47.00136    500
RAIUL25  RZLAT_5  1 0 5.6000 14.600 92.00154    485
RALBE_5  RCERB_5  1 0 0.8600 1.7600 10.99871    485
RALES_5  RREME_5  1 8 6.5000 16.240 101.4985    485
RALES_5  RREME_5  2 0 7.4000 18.500 126.9988    485
RALES_5  RSUPL_5  1 0 5.9200 14.810 92.00154    485
RALES_5  RSUPL_5  2 0 5.9200 14.810 92.00154    485
RALEX15  RALEX25  1 2 0.0000 0.0000 0.000000    600
RALEX15  RROSV_5  1 0 6.0900 15.220 95.19968    485
RALEX15  RVIIS25  1 0 3.3600 8.4000 51.99964    485
RALEX15  RZIMN_5  1 0 5.8700 14.700 92.00154    485
RALEX25  RIZVR_5  1 0 4.3000 13.900 87.00012    575
RARA1D5  RARA2D5  1 2 0.0000 0.0000 0.000000   1200
RARA1D5  RFANT_5  1 0 0.7300 2.3500 15.00110    575
RARA1D5  RSEMLA5  1 0 7.6800 20.590 128.7000    485
RARA2D5  RCARD15  1 0 0.8200 2.6400 16.49995    575
RARA2D5  RCARD25  1 0 0.8200 2.6400 16.49995    575
RARA2D5  RMURE_5  1 0 0.7200 2.3800 14.80004    575
RARA2D5  RMURE_5  2 8 0.7200 2.3800 14.80004    575
RARA2D5  RPOLT_5  1 8 1.2000 2.7000 16.99915    485
RARA2D5  RVARD_5  1 0 9.4400 29.030 181.4489    485
RARA4D1  RARAD41  1 2 0.0000 0.0000 0.000000   1600
RARA4D1  XSA_AR11 1 0 1.6900 17.900 185.5990   1740
RARAD22  RCARA22  1 0 3.3840 20.000 128.6010    870
RARAD22  RTIMI22  1 0 3.8000 22.600 145.0002    870
RARAD41  RNADA_1  1 0 1.0860 9.7600 131.0000   1920
RARBTF5  RALBE_5  1 0 2.6600 5.3700 32.99928    485
RARBTF5  RCLNG_5  1 0 7.1000 17.780 110.9987    485
RARCU_5  RCHIT15  1 0 2.0800 5.4800 34.25906    485
RARCU_5  RTITU_5  1 0 9.0000 20.200 125.9998    420
RAREF22  RARF222  1 2 0.0000 0.0000 0.000000   1600
RAREF22  RRIUR22  1 0 3.3000 19.800 126.9988    870
RAREF22  RTHARG2  1 0 0.2000 1.2000 29.99906    480
RAREF_5  RARBTF5  1 2 0.0000 0.0000 0.000000    485
RAREF_5  RCLNG_5  2 8 7.1000 17.780 110.9987    485
RARF222  RTHAR22  2 0 0.2000 1.2000 29.99906    480
RARGS_5  RVALD_5  1 0 1.1300 2.8200 16.99915    420
RARGS_5  RVALD_5  2 8 1.0000 3.2000 19.99937    575
RARMEN5  RBTSR_5  1 0 3.9100 9.7850 61.00030    485
RARMEN5  RCRUS_5  1 0 3.9100 9.7850 61.00030    485
RARMT_5  RBANO25  1 0 8.7300 21.830 136.3985    485
RBABAD5  RBAIA_5  1 0 3.8600 9.6600 60.39994    485
RBABAD5  RTULC15  1 0 9.4800 20.160 125.9998    600
RBABAN5  RCTACN5  1 8 0.1500 0.2540 90.67893    500
RBACI_5  RNADAS5  1 0 0.3460 0.7150 226.2471    485
RBAIA_5  RMIHV_5  1 0 2.6500 6.6400 41.00092    485
RBAIL_5  RBASB25  1 0 5.1600 12.910 80.99968    420
RBAIL_5  RCETA25  1 0 6.5600 16.400 101.4985    485
RBAIL_5  RISA2_5  1 0 8.6700 21.670 135.5000    485
RBAITA5  RCRISC5  1 0 2.0800 5.2100 32.59999    485
RBALBA5  RLREB_5  1 8 0.1650 0.3739 155.4771    500
RBALS_5  RCRAE_5  1 8 5.4600 13.640 84.99893    485
RBALS_5  RDRAG25  1 0 5.4100 17.440 109.0006    575
RBALS_5  RDRAG25  2 0 12.060 30.160 189.0013    485
RBALS_5  RGRAD_5  1 0 3.7100 11.970 74.99924    575
RBALTG5  RGIA1L5  1 0 3.0500 18.050 116.0900    485
RBAM122  RBAMA22  1 2 0.0000 0.0000 0.000000   1200
RBAM122  RIERN22  1 0 10.800 63.800 409.9998    870
RBAM5_5  RBAM4_5  1 0 1.0600 2.6600 16.99915    500
RBAM5_5  RBAMA25  1 0 0.6400 1.6000 9.999690    485
RBAMA15  RBAM2_5  1 0 0.7900 2.0500 15.00110    485
RBAMA15  RBAM4_5  1 8 1.5300 4.3000 26.99884    485
RBAMA15  RCAVN_5  1 0 2.4960 6.3490 61.28995    485
RBAMA15  RSAMA_5  1 0 11.650 29.170 181.9987    485
RBAMA15  RSOMC_5  1 0 3.7000 9.2200 57.61995    485
RBAMA22  RTIHA22  1 0 4.1000 24.200 154.9998    870
RBAMA25  RBACI_5  1 8 16.700 41.000 260.0013    480
RBAMA25  RBAM2_5  1 0 1.8200 4.5600 28.55079    485
RBAMA25  RBAM2_5  2 8 0.2200 0.8900 5.601460    485
RBAMA25  RBAMA15  1 2 0.0000 0.0000 0.000000   1200
RBAMA25  RNEGR_5  1 0 5.6100 14.010 87.99915    485
RBAMA25  RSIGH_5  1 0 9.2200 23.060 144.0011    500
RBANE25  RPAJAB5  1 8 0.2000 0.5000 489.0014    500
RBANO15  RBANO25  1 7 0.0000 0.0000 0.000000    600
RBANO15  RDROB15  1 0 0.5300 2.1200 12.99991    665
RBANO25  RDROB25  1 0 0.5300 2.1200 12.99991    665
RBANO25  RDROB45  1 8 0.5300 2.1200 12.99991    665
RBANO25  RDROB55  1 8 0.5300 2.1200 12.99991    665
RBAR122  RBARB22  1 2 0.0000 0.0000 0.000000   1200
RBAR122  RFCSV22  1 0 5.8100 30.490 204.9100    800
RBARB22  RFILE22  1 8 0.5000 2.8000 18.00132    800
RBARB25  RBARB_5  1 7 0.0000 0.0000 0.000000    600
RBARB25  RSMIR25  1 8 1.6000 4.0000 24.99985    485
RBARB_5  RSMIR15  1 8 0.7100 2.8600 17.86937   1000
RBARB_5  RSMIR25  1 8 1.8280 4.7590 139.3400    485
RBARJ15  RBARJ25  1 7 0.0000 0.0000 0.000000    300
RBARJ15  RMURS_5  1 0 1.8300 4.5000 33.67001    380
RBARJ25  RUNGH25  1 0 2.4300 5.9800 44.69009    480
RBARN_5  RTART_5  1 0 1.7000 4.2400 25.99982    485
RBARN_5  RVDOR_5  1 0 4.7800 12.000 74.00021    500
RBART_5  RCARB_5  1 0 1.7600 3.8500 23.99862    420
RBART_5  RFILI_5  1 0 8.8100 18.440 115.0011    420
RBART_5  RPOJA_5  1 0 3.7800 7.6300 47.70005    420
RBART_5  RSTOI_5  1 0 7.8200 16.900 106.0004    420
RBARU22  RHAS122  1 0 2.9400 17.420 112.0009    870
RBARUM5  RANIN_5  1 0 2.8900 7.2200 45.00017    485
RBARUM5  RCFPUI5  1 8 1.5600 4.1100 25.59989    485
RBARUM5  RHATE15  1 0 4.1600 10.610 66.33001    485
RBARUM5  RHATE_5  1 8 4.1600 10.610 66.33001    485
RBARUM5  RLUPE_5  1 0 4.8800 11.060 68.99879    485
RBARUM5  ROTRO_5  1 8 12.900 26.400 164.9995    250
RBARUM5  RRETE_5  1 8 2.5700 5.9700 30.50015    720
RBASA15  RCPAL25  1 0 3.2900 8.2400 51.00061    485
RBASA15  RLUMI_5  1 0 4.9000 12.200 76.00140    485
RBASA15  RMEDG15  1 0 2.2000 5.4800 34.00145    485
RBASA25  RBALTG5  1 0 2.6400 15.600 100.3299    800
RBASA25  RBASA15  1 2 0.0000 0.0000 0.000000    600
RBASA25  RMEDG25  1 0 2.2000 5.5400 35.00048    485
RBASA25  RNEPT_5  1 0 8.5600 21.410 134.0014    485
RBASA25  RPALA_5  1 0 3.3000 8.2500 51.60065    485
RBASB15  RCALF_5  1 0 1.7000 2.6000 25.99982    485
RBASB15  RCETA15  1 0 3.3600 8.4000 73.00118    485
RBASB25  RBASB15  1 7 0.0000 0.0000 0.000000    600
RBASB25  RCETA25  1 0 3.3600 8.4000 73.00118    485
RBECL_5  RCELU_5  1 0 3.5000 8.7000 54.00083    500
RBECL_5  RVIIS15  1 0 6.0000 15.100 94.99862    500
RBEIU_5  RVASC15  1 0 4.4100 9.1000 55.99888    420
RBERB_5  RCAZN_5  1 8 9.8500 24.610 153.7998    485
RBERC_5  RTATA_5  1 0 1.9600 4.9000 30.64906    485
RBERC_5  RTELEA5  1 0 0.4200 1.0000 6.499950    485
RBIRL25  RREDI_5  1 0 10.220 21.230 133.0998    420
RBIRL_5  RBIRL25  1 2 0.0000 0.0000 0.000000    575
RBIRL_5  RFALC_5  1 0 7.5700 18.920 118.0013    500
RBIRS25  RTRGJ_5  1 0 1.7400 4.2000 26.19994    420
RBORS_5  RPOSUL5  1 0 0.9300 2.3300 14.57007    485
RBORS_5  RSIGH_5  1 0 14.020 35.030 219.0004    500
RBORZ_5  RGUTI_5  1 0 0.4300 1.2000 7.498980    575
RBORZ_5  RGUTI_5  2 0 0.4300 1.2000 7.498980    575
RBOTO_5  RHUDU_5  1 0 0.7400 1.8400 10.99871    485
RBOTO_5  RHUDU_5  2 0 0.9800 2.8000 16.99915    485
RBOTO_5  RVERE_5  1 0 3.7900 9.4800 58.99911    500
RBRAB_5  RAIUL15  1 0 0.7800 1.9000 12.19880    485
RBRAB_5  RSEBE_5  1 0 3.1400 7.8400 48.99942    485
RBRAD15  RBRAD25  1 2 0.0000 0.0000 0.000000   1600
RBRAD15  RPITS_5  1 0 0.7500 2.4000 15.00110    575
RBRAD25  RMIOV_5  1 0 4.1800 13.480 83.99990    575
RBRAD25  RPITN25  1 0 2.2900 7.3800 45.99919    600
RBRAD25  RPITV_5  1 0 1.4100 4.5400 28.00101    575
RBRAD25  RPRDU_5  1 0 2.3000 7.4400 45.99919    600
RBRAD41  RBRD241  1 2 0.0000 0.0000 0.000000   1600
RBRAS25  RBRASA5  1 7 0.0000 0.0000 0.000000   1200
RBRAS25  RBRASB5  1 2 0.0000 0.0000 0.000000   1200
RBRAS25  RCETB25  1 0 0.3770 1.2130 8.767870    575
RBRAS41  RBRS241  1 2 0.0000 0.0000 0.000000   1600
RBRAS41  RDIRS41  1 0 0.4600 4.3900 44.00114   1740
RBRASA5  RBRASB5  1 2 0.0000 0.0000 0.000000   1200
RBRASA5  RHOGH25  1 0 9.3000 19.200 119.9994    420
RBRASA5  RICA__5  1 0 1.7086 5.1289 384.5070    575
RBRASA5  RIUSBB5  1 8 0.3700 1.6000 10.00000    300
RBRAZ12  RBRAZ22  1 2 0.0000 0.0000 0.000000   2000
RBRAZ12  RTELE22  1 0 1.3000 12.400 122.9996    720
RBRAZ22  RFUD222  2 0 4.7700 28.270 181.9987    870
RBRAZ41  RBRZ241  1 2 0.0000 0.0000 0.000000   2000
RBRAZA5  RBRAZB5  1 7 0.0000 0.0000 0.000000   1600
RBRAZA5  RPLON_5  1 0 2.0000 8.0000 49.99844    665
RBRAZA5  RTELEA5  1 0 1.5900 6.3600 39.75088    665
RBRAZB5  RPLON_5  1 0 2.0000 8.0000 49.99844    665
RBRAZB5  RPLSD_5  1 0 1.0000 4.2000 25.99982    665
RBRDN12  RARF222  1 0 5.3000 31.200 200.0000    870
RBRDN12  RBRDN22  1 2 0.0000 0.0000 0.000000   1600
RBRDN12  RPITS22  1 0 0.4500 2.7000 16.99915    870
RBRDN12  RTARGA2  1 0 3.8000 22.500 144.0011    870
RBRDN22  RSTUP22  1 0 5.0000 29.700 190.9994    870
RBRDN22  RTARGB2  2 0 3.8000 22.500 144.0011    870
RBRDS15  RHCORN5  1 0 2.5700 9.4800 59.32991    575
RBRDS25  RBRDS15  1 7 0.0000 0.0000 0.000000    600
RBRDT_5  RGROSI5  1 8 5.2800 13.200 82.50010    485
RBRDT_5  RVASC25  1 0 7.1600 20.420 128.0010    485
RBRLS_5  RBRLT25  1 0 1.8600 6.0000 36.99853    575
RBRLS_5  RLACS25  1 0 1.6900 5.4400 34.00145    575
RBRLT15  RBRLT25  1 2 0.0000 0.0000 0.000000    600
RBRLT25  RSMIR25  1 8 3.0000 9.6000 60.00127    485
RBRS241  RBRD241  1 0 5.4000 50.600 500.0001   1740
RBRS241  RGUTI41  1 0 4.4000 41.300 409.9998   1740
RBRTM_5  RBRASA5  1 0 1.0980 3.4607 88.64914    575
RBRTM_5  RRISN_5  1 0 1.9989 5.8331 598.4309    575
RBRZA_5  RCIMP_5  1 0 2.5400 5.2700 32.92074    420
RBUC-15  RBUC-25  1 7 0.0000 0.0000 0.000000   1200
RBUC-15  RFUND15  1 0 0.1911 1.0890 813.3580    738
RBUC-25  RBUC-A5  1 8 0.0800 0.4420 252.1300   1030
RBUC-A5  RBUC-B5  1 2 0.0000 0.0000 0.000000    600
RBUC-A5  RPANDA5  1 0 0.2480 0.5480 195.6800    500
RBUC-B5  RBUCU15  1 0 0.6000 0.9900 1265.747    500
RBUC122  RBUCU22  1 2 0.0000 0.0000 0.000000   1250
RBUC122  RDMOS22  1 0 0.3500 2.0500 12.99991    561
RBUC122  RFUD212  1 0 1.8000 10.500 67.57879    870
RBUC141  RBUC241  1 2 0.0000 0.0000 0.000000   1600
RBUC141  RGIAL21  1 0 4.9900 47.100 468.2009   1740
RBUC241  RPELI41  1 0 3.8300 36.250 446.3009   1740
RBUCOV5  RSACA_5  1 0 0.6800 2.0000 12.29996    485
RBUCU15  RBUCU25  1 7 0.0000 0.0000 0.000000   1600
RBUCU15  RFILA15  1 0 0.3000 0.6000 694.9988    600
RBUCU15  RIMGB15  1 0 1.1000 3.7000 145.8299    575
RBUCU15  RPOPL_5  1 0 0.6500 2.0800 12.99991    575
RBUCU22  RFUD222  2 0 1.8000 10.500 67.57879    870
RBUCU22  RGHZ222  2 0 5.1400 30.400 196.0008    870
RBUCU25  RBALBA5  1 0 0.2000 0.2000 400.0001    500
RBUCU25  RDUDS15  1 0 0.4000 1.6000 9.999690    575
RBUCU25  RFILA25  1 0 0.1300 0.6300 429.7698   1051
RBUCU25  RIMGB25  1 0 1.1900 3.7000 167.6598    575
RBUCU25  RMBRVB5  1 8 0.4000 1.2000 713.0001    500
RBUJO15  RCOTRA5  1 0 1.0000 3.5000 600.0002    500
RBUJO15  RCRIN25  1 0 1.0000 3.1800 618.0015    665
RBUJO15  RDOMNA5  1 0 0.1600 0.9600 6.000440    870
RBUJO25  RBUJO15  1 7 0.0000 0.0000 0.000000   1600
RBUJO25  RDOMNB5  1 0 0.1600 0.8500 6.000440    870
RBUJO25  RIREMA5  1 0 0.1000 0.2000 300.0001    500
RBUJO25  RMILI25  1 0 0.3000 1.1000 6.999470    665
RBUNE_5  RCELU_5  1 0 3.4000 8.5000 52.99866    500
RBURI_5  ROSTRA5  1 0 1.3000 3.8600 64.99955    575
RBUZN_5  RBUZE_5  1 0 2.0100 5.0300 31.40964    485
RBUZN_5  RBUZS_5  1 0 2.5800 6.4500 40.41030    485
RBUZN_5  RCRIG_5  1 0 0.7000 2.2500 14.09946    575
RBUZN_5  RHCAN15  1 0 1.6600 5.8700 36.70008    485
RBUZN_5  RHVER15  1 0 1.4000 4.8200 30.09959    485
RBUZS_5  RBUZE_5  1 0 0.7600 1.9100 11.95061    485
RCACIU5  RTINC_5  1 0 1.7800 5.7300 35.80001    575
RCALAC5  RORTI_5  1 0 2.0600 5.1500 32.20006    485
RCALA_5  RDRGA_5  1 0 4.1300 10.300 64.50003    485
RCALA_5  RPELI_5  1 0 0.9000 3.1100 19.44017    575
RCALA_5  RPIET_5  1 0 4.7400 11.810 74.00021    485
RCALF25  RCALF_5  1 2 0.0000 0.0000 0.000000   1200
RCALN_5  RHAS2_5  1 0 1.3000 3.3000 21.00186    485
RCALN_5  RORAS_5  1 0 4.3300 15.870 99.19892    485
RCALN_5  RSIME_5  1 8 2.7900 6.9900 44.00114    485
RCALR_5  RCTRZ_5  1 0 0.1300 0.3300 2.100150    485
RCAPRI5  RPETRO5  1 0 1.9100 5.1700 33.30999    485
RCARA22  RSACA22  1 8 0.5530 3.2690 21.02196    870
RCARD15  RCARD25  1 2 0.0000 0.0000 0.000000   1200
RCARD15  RPOLT_5  1 0 0.3200 1.0400 6.499950    575
RCARD15  RPOLT_5  2 0 6.2000 20.000 125.0008    575
RCARVF5  RAMAR_5  1 0 4.0800 10.200 64.00052    485
RCARVF5  RSTUD_5  1 0 3.9000 7.8100 48.99942    420
RCARV_5  RCARN_5  1 0 0.9000 2.8800 18.00006    575
RCARV_5  RCARS_5  1 0 0.4600 1.1500 6.999470    485
RCAVN_5  RTGLAP5  1 0 6.3840 16.519 125.5839    485
RCAVN_5  RVISEU5  1 8 8.7986 22.733 154.3800    485
RCAZA_5  RURZI_5  1 0 6.4800 16.200 101.2095    485
RCEBV_5  RCETB25  1 7 0.0000 0.0000 0.000000   1200
RCEBV_5  RDIRS_5  1 0 1.0320 2.6100 18.36292    420
RCEBV_5  RHARM_5  1 0 1.5100 3.6170 25.16698    420
RCERB_5  RELAR_5  1 0 0.8500 1.7600 10.99871    485
RCERN15  RCERN25  1 7 0.0000 0.0000 0.000000   1200
RCERN15  RMEDG15  1 8 2.1800 8.8100 79.20991    600
RCERN25  RMEDG25  1 8 2.1800 8.8200 80.53001    600
RCETA15  RCALF25  1 0 3.1400 12.200 76.12079    500
RCETA15  RCETA25  1 7 0.0000 0.0000 0.000000   1200
RCETA15  ROSTRB5  1 0 5.1500 20.600 128.6984    665
RCETA15  ROSTRB5  2 0 5.1500 20.600 128.6984    665
RCETA22  RCETB22  1 2 0.0000 0.0000 0.000000   1200
RCETA_5  RSACA_5  1 0 0.7700 2.2400 13.99987    485
RCETB22  RCALF22  1 0 2.5000 14.780 95.12993    720
RCETBB5  RCETBA5  1 7 0.0000 0.0000 0.000000   1250
RCETBB5  RCOLB_5  1 0 0.8250 2.0870 13.11991    485
RCETBB5  RPAST_5  1 0 1.8100 5.8500 36.54991    575
RCETBB5  RTINCD5  1 0 4.1000 13.260 82.79981    575
RCETBB5  RVCAL_5  1 0 3.4500 8.6200 54.00083    485
RCETG_5  RGIUN25  1 0 1.3600 4.3700 27.30044    575
RCFCA_5  RBTSR_5  1 0 1.4600 3.6500 22.00057    485
RCFDE_5  RSIME_5  1 0 0.9000 2.3000 13.99893    500
RCFPUI5  RHAS2_5  1 0 6.1000 15.250 95.34985    485
RCHDO_5  RCARV_5  1 0 2.7900 9.0000 55.99888    575
RCHDO_5  RDRGO25  1 0 0.4700 1.5200 9.500180    575
RCHEAC5  RCURTI5  1 0 0.4300 1.4000 8.749960    575
RCHEIO5  RDOLT25  1 0 2.1300 6.1600 38.49990    485
RCHESJ5  RCURTI5  1 0 1.5800 5.0800 31.91009    575
RCHEST5  RCHEAC5  1 0 1.1100 3.5400 22.74984    575
RCHIT15  RCHIT25  1 2 0.0000 0.0000 0.000000    600
RCHIT25  RPOTL_5  1 0 6.9000 15.600 96.99981    420
RCHTU_5  RBRDS15  1 0 3.0000 9.6800 60.49984    575
RCICE_5  RMCIU_5  1 0 0.8700 2.8100 16.99915    575
RCICH_5  RUNGH15  1 0 0.5800 1.9000 10.99903    575
RCICH_5  RUNGH15  2 0 0.5800 1.9000 10.99871    575
RCICR_5  RCARD25  1 0 6.0400 15.270 95.40074    485
RCILC15  RGATA_5  1 0 7.0100 17.510 109.3996    485
RCILC_5  RCILC15  1 2 0.0000 0.0000 0.000000    600
RCIMP_5  RFLOR_5  1 8 3.0000 8.0000 43.99989    420
RCIRI_5  RSTEJ25  1 0 4.6600 9.4200 58.99911    420
RCIRNA5  RCIRNB5  1 7 0.0000 0.0000 0.000000    870
RCISN_5  RCIRT_5  1 0 7.8400 19.610 122.9996    500
RCISN_5  RSIBI15  1 0 1.7500 4.4000 26.99884    485
RCIUD15  RCILC15  1 0 5.9500 15.270 95.46985    485
RCIUD15  RRESI25  1 8 5.1000 12.720 79.47004    485
RCIZBI5  RRUSA_5  1 0 1.8700 6.0200 37.60015    575
RCJF222  RMARI22  1 0 1.8000 10.700 68.99879    870
RCJFL15  RCJFL25  1 2 0.0000 0.0000 0.000000   1200
RCJFL15  RCJSD_5  1 0 1.8600 4.7200 29.00004    485
RCJFL15  RMANA_5  1 0 0.9200 2.9600 18.50083    575
RCJFL15  RTURD_5  1 0 5.8400 14.400 90.99937    500
RCJFL22  RAIUL22  1 0 7.2000 40.400 260.0013    800
RCJFL22  RCJF222  1 2 0.0000 0.0000 0.000000   1200
RCJFL22  RTIHA22  1 8 4.7000 28.000 180.0006    870
RCJSD_5  RALVE_5  1 0 0.7200 2.3400 15.00110    575
RCJSD_5  RCJFL25  1 0 1.8600 4.7200 29.00004    485
RCJSD_5  RPOIA_5  1 0 5.8300 15.340 96.00078    485
RCLE2_5  RCLES_5  1 2 0.0000 0.0000 0.000000   1200
RCLE2_5  RJUCU_5  1 0 1.3000 6.1000 38.00070    665
RCLEST1  RGADA41  1 0 0.6900 6.5000 64.99955    960
RCLES_5  RALVE_5  1 0 0.8700 2.8000 17.59920    575
RCLES_5  RCJNO_5  1 0 0.9700 1.9700 12.29933    420
RCLNG_5  RSCHI_5  1 0 1.3100 4.2200 25.99982    600
RCLNG_5  RSCHI_5  2 0 2.1400 5.8400 36.49996    485
RCNIS_5  RJIMBO5  1 0 2.5100 6.3900 22.35997    485
RCNIS_5  RLOVR_5  1 0 3.6000 9.0100 55.99888    485
RCODL_5  RBRAS25  1 0 3.3060 10.451 66.36991    575
RCOLB_5  RTELEB5  1 0 2.4910 6.3250 39.48008    485
RCON1S1  RCERN41  1 0 2.3800 22.380 251.8991   1740
RCON1S1  RCON2S1  1 2 0.0000 0.0000 0.000000   1600
RCON2S1  RTVER41  1 0 1.6769 15.862 176.3988   1740
RCONS15  RBABAN5  1 0 0.3500 1.4000 8.749340    660
RCONS15  RCONS25  1 2 0.0000 0.0000 0.000000   1200
RCONS15  RCPAL25  1 0 1.8600 4.6600 29.10057    485
RCONS15  RLUMI_5  1 0 2.9300 7.3200 45.80127    485
RCONS25  RNAZA_5  1 0 1.6500 6.6000 41.29937    665
RCONX_5  RBUCE_5  1 0 2.8700 7.1800 45.00017    500
RCONX_5  RITCA_5  1 0 0.9400 3.0200 19.00035    575
RCOPA_5  RJILA15  1 0 1.5700 4.9700 31.00092    485
RCOPA_5  RUZUN_5  1 0 2.4000 6.1000 38.00070    485
RCORA15  RSTUD_5  1 0 6.0000 13.000 80.99968    420
RCORA25  RCIZBI5  1 0 3.0200 9.7400 60.79987    575
RCORA25  RCORA15  1 2 0.0000 0.0000 0.000000    600
RCORA25  RPOTE_5  1 0 3.3200 10.720 67.00074    575
RCOST_5  RBUHU_5  1 0 1.4100 3.5300 22.06026    485
RCOST_5  RDUMB25  1 0 2.8700 7.1700 44.00114    485
RCOTRA5  RPANDA5  1 8 0.1160 0.2800 476.3785    500
RCOTRB5  RCOTRA5  1 7 0.0000 0.0000 0.000000    800
RCOTRB5  RRZANA5  1 0 0.2000 0.4000 271.9990    500
RCOZL_5  RMONO_5  1 0 5.5000 13.700 84.99893    485
RCOZL_5  RTOPL25  1 0 6.4300 16.360 102.0012    485
RCPAL25  RCTACN5  1 0 0.3820 0.4660 800.0002    500
RCPAL25  RPALA_5  1 0 0.4400 1.1000 6.999470    485
RCPAL45  RCONS25  1 0 1.8600 4.6600 29.12884    485
RCPAL45  RCPAL25  1 2 0.0000 0.0000 0.000000   1600
RCPAL45  REFOR_5  1 0 3.4900 8.7200 54.00083    485
RCPRGB5  RCPRGA5  1 2 0.0000 0.0000 0.000000   1200
RCPRGB5  RIMGB25  1 0 0.5600 2.0000 140.1700    575
RCRA212  RCRA222  1 2 0.0000 0.0000 0.000000   1600
RCRA212  RISAL22  1 0 0.5700 3.7090 14.99984   1185
RCRA212  RSARD22  1 0 5.4000 29.350 187.9991    800
RCRAE_5  RDIF2_5  1 0 0.4500 1.6400 9.000660    706
RCRAI25  RBALS_5  1 8 3.1000 10.000 61.99933    575
RCRAI25  RBALS_5  2 8 3.1000 10.000 61.99933    575
RCRAI25  RCRAI15  1 2 0.0000 0.0000 0.000000   1200
RCRAI25  RFILI_5  1 0 6.0000 15.000 93.00056    500
RCRAI25  RGHEC_5  1 0 0.7000 2.3000 13.99893    575
RCRAI25  RSTOI_5  1 0 9.8400 23.600 147.0014    420
RCRAS_5  RCRCEN5  1 0 0.1910 0.3880 58.74778    630
RCRIN15  RCRIN25  1 2 0.0000 0.0000 0.000000    800
RCRIN15  RPAJAA5  1 0 0.3000 0.4000 680.9998    500
RCRISC5  RVIRF_5  1 0 8.7000 21.050 131.2001    420
RCRIST5  RSTPI_5  1 0 6.1580 19.373 126.9498    575
RCRUS_5  RTOPL25  1 0 4.2200 10.550 65.99857    485
RCSTI_5  RFCV1_5  1 0 6.3400 15.840 99.00100    500
RCSTI_5  RRIMS_5  1 0 0.7700 1.9200 12.00088    485
RCTCVA5  RCRAE_5  1 0 0.7000 1.7000 10.99871    485
RCTCVA5  RDIF2_5  1 0 1.1000 3.5200 22.00057    575
RCTCVA5  RGHEC_5  1 0 0.3300 1.1000 6.600490    575
RCTCVB5  RCRAI15  1 0 0.5000 1.3700 9.000660    485
RCTCVB5  RCRAI15  2 0 0.5000 1.3700 9.000660    485
RCTCVB5  RCTCVA5  1 7 0.0000 0.0000 0.000000   1200
RCTCVB5  RCVTA_5  1 0 1.5400 3.8500 23.99862    500
RCTRZ22  RCJF222  1 0 1.9800 11.760 142.9990    870
RCTRZ22  RIERN22  1 0 4.8000 26.900 173.0012    800
RCTRZ25  RAIUD_5  1 8 5.9500 14.880 92.99993   1060
RCTRZ25  RTURD_5  1 0 2.0500 4.3600 26.99884    420
RCTRZ_5  RAIUD_5  1 0 5.9500 14.880 93.00056    485
RCTRZ_5  RCTRZ25  1 2 0.0000 0.0000 0.000000   1200
RCTRZ_5  RPOIA_5  1 0 0.7900 2.5500 16.00013    600
RCTSV_5  RCONX_5  1 8 0.4000 1.1000 6.999470    485
RCTSV_5  RCONX_5  2 0 0.4000 1.1000 6.999470    485
RCUDB_5  RTECU_5  1 0 3.2100 9.6400 60.89003    485
RCUJM_5  RCETA25  1 0 4.5000 11.250 70.29941    485
RCVTA_5  RCRCEN5  1 0 0.1510 0.3100 54.97787    592
RDABU_5  RAMAR_5  1 0 5.3000 13.250 83.00087    485
RDABU_5  RBECH_5  1 0 3.0400 9.8000 61.00030    575
RDABU_5  RBECH_5  2 0 3.0400 9.8000 61.00030    575
RDABU_5  RPOTE_5  1 0 1.6700 5.4000 33.69986    575
RDAIES5  RJIBL_5  1 0 1.0400 3.3400 20.93997    575
RDANE_5  RAVLA_5  1 0 4.8000 11.900 74.49972    485
RDEDA_5  RLECHI5  1 0 9.5900 23.980 150.0000    485
RDEJ__5  RCELU_5  1 0 0.3400 0.8500 5.001410    500
RDEJ__5  RCJFL25  1 0 13.800 34.600 216.0002    500
RDEJ__5  RCOLD_5  1 0 4.6600 11.600 73.00118    485
RDEJ__5  RGHLA_5  1 0 10.260 25.800 161.0003    485
RDEJ__5  RNASA_5  1 0 7.5100 19.000 119.0003    500
RDELE_5  RVASL_5  1 0 1.0000 2.1100 13.20002    420
RDEVA_5  RCFDE_5  1 0 1.3300 2.9200 18.00132    485
RDIF1_5  RCRAI15  1 0 1.5000 4.8000 29.99906    575
RDIF1_5  RDIF2_5  1 2 0.0000 0.0000 0.000000   1200
RDIF2_5  RCARV_5  1 0 11.100 23.400 145.9992    420
RDIRS25  RBRAS25  1 0 2.4710 5.2930 35.91908    420
RDIRS41  RBRZ241  1 0 4.0500 38.240 380.0007   1740
RDIRS_5  RDIRS25  1 2 0.0000 0.0000 0.000000   1250
RDOFT_5  RCIMP_5  1 0 1.2300 2.7400 17.15937    420
RDOICB5  RNOVAS5  1 0 1.0400 2.1700 103.2069    420
RDOIC_5  RPUCI_5  1 0 1.9200 3.3700 21.00154    420
RDOIC_5  RTEIS_5  1 0 1.4600 2.9600 18.50083    420
RDOLH_5  RHUDU_5  1 0 7.3600 18.400 115.0011    485
RDOM241  RBRAZ41  1 0 2.2700 21.460 212.9999   1740
RDOMN25  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000
RDOMN25  RDOMNB5  1 7 0.0000 0.0000 0.000000   2000
RDOMN25  RJILA15  1 0 2.4800 9.9400 62.14101    665
RDOMN25  RM-GRA5  1 0 1.5000 4.7000 31.00123    500
RDOMN41  RBUC141  1 0 1.2100 11.400 113.3989   1740
RDOMN41  RDOM241  1 2 0.0000 0.0000 0.000000   2500
RDOMN41  RUREC41  1 0 9.3500 88.250 877.1986   1740
RDOMNA5  RCHIT15  1 0 1.7300 6.9200 48.00039    665
RDOMNA5  RMIHL_5  1 0 2.2800 6.8400 42.76964    485
RDOMNA5  RMILI25  1 0 0.1500 0.6860 469.4299   1060
RDOMNB5  RCHIT25  1 0 1.7300 6.9200 42.99897    665
RDOMNB5  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000
RDOMNB5  RMILI15  1 0 0.1500 0.6860 469.4299   1060
RDRAG25  RCHESJ5  1 0 1.6800 5.4200 33.99988    575
RDRAG25  RDRAG15  1 7 0.0000 0.0000 0.000000   1250
RDRAGV5  RDOICB5  1 0 1.9300 4.2800 26.75003    420
RDRAGV5  RPATR_5  1 8 8.1600 17.240 107.7000    420
RDRGO25  RCARN_5  1 0 2.3400 7.5600 47.19991    575
RDRGO25  RCARS_5  1 0 2.8400 7.5200 47.00136    485
RDRGO25  RDOLT25  1 2 0.0000 0.0000 0.000000   1200
RDRGO25  RFRUN_5  1 0 2.8000 9.0500 56.59893    575
RDRGO25  RRUSA_5  1 0 4.6100 14.880 93.00056    575
RDRGV_5  RSLOS25  1 0 4.8800 12.200 76.30928    485
RDRGV_5  RVLTE_5  1 0 2.4700 6.1800 38.62902    485
RDRMOA5  RMBRVA5  1 0 0.2000 0.6000 278.9985    500
RDRO2B5  RAERO25  1 0 1.1483 2.8800 18.00006    485
RDRO2B5  RDROB45  1 0 0.9500 2.2300 23.99862    665
RDRO2B5  RDROB55  1 0 0.9500 2.2300 23.99862    665
RDRO2B5  RTOPL25  1 8 4.6400 11.860 73.84941    485
RDROB15  RDROB25  1 7 0.0000 0.0000 0.000000   1200
RDROB45  RDROB25  1 7 0.0000 0.0000 0.000000   1200
RDROB55  RDROB15  1 7 0.0000 0.0000 0.000000   1200
RDROB55  RDROB45  1 7 0.0000 0.0000 0.000000   1200
RDROB_5  RAERO15  1 0 1.1483 2.8800 18.00006    485
RDROB_5  RBANO15  1 0 0.5000 1.2400 7.700040    485
RDROB_5  RBANO15  2 0 0.5000 1.2400 7.700040    485
RDROB_5  RDRO2B5  1 2 0.0000 0.0000 0.000000   1600
RDROB_5  RDSNAV5  1 0 1.1400 2.8400 17.74999    485
RDROB_5  RTOPL15  1 8 4.6400 11.860 73.84941    485
RDRTAA5  RDRTAB5  1 7 0.0000 0.0000 0.000000    600
RDRTAA5  RSALAA5  1 0 0.2000 0.3000 439.9989    500
RDSNAV5  RGVAII5  1 0 0.5400 1.3600 8.499890    485
RDSNAV5  RSNAVA5  1 8 1.2600 3.1600 20.00000    485
RDUDS15  RFCME15  1 0 0.7200 2.3300 14.57070    575
RDUDS25  RDUDS15  1 7 0.0000 0.0000 0.000000    600
RDUDS25  RSOLE_5  1 0 1.1100 3.6000 22.00057    575
RDUDS_5  RBRGN_5  1 0 2.5900 6.4800 39.99875    485
RDUDS_5  RJUGU_5  1 0 2.8000 7.0000 42.99897    500
RDUM122  RDUMB22  1 2 0.0000 0.0000 0.000000   1200
RDUMB22  RSTEJ22  1 0 2.4000 14.200 90.99937    870
RDUMB25  RDUMB_5  1 2 0.0000 0.0000 0.000000   1200
RDUMB25  RSTEJ25  1 0 7.0000 14.000 87.00012    440
RDVITA5  RBUCOV5  1 0 0.9500 2.7200 17.00010    485
REFOR_5  RNEPT_5  1 0 4.1300 10.300 64.50003    485
REGGER5  RSIRE_5  1 0 2.7500 5.9500 43.51985    485
RELPU15  RDIF1_5  1 0 0.1100 0.3600 2.001190    575
RELPU15  RELPUB5  1 7 0.0000 0.0000 0.000000    870
RELPUB5  RCRAS_5  1 0 1.0200 2.5600 16.00013    485
RELPUB5  RDIF2_5  1 0 0.1100 0.3600 2.001190    575
RFAGA_5  RHOGH25  1 0 6.1000 15.200 94.99862    485
RFAGA_5  RUCEA25  2 0 5.4000 13.520 83.99990    485
RFALT_5  RDOLH_5  1 0 5.5500 13.880 87.00012    500
RFARA_5  RBACS_5  1 0 3.0000 7.5000 47.00136    485
RFAURA5  RFAURB5  1 7 0.0000 0.0000 0.000000    600
RFAUR_5  RJUGU_5  1 0 3.1900 7.9800 50.00001    485
RFCME15  RREPUA5  1 8 0.2000 0.2000 416.9993    500
RFCME25  RFAURA5  1 0 0.2000 0.3000 526.0000    500
RFCME25  RFCME15  1 2 0.0000 0.0000 0.000000    800
RFCSN_5  RFCSV_5  1 0 1.0000 2.1500 12.99991    420
RFCSN_5  RFCV1_5  1 0 1.0000 2.5300 16.00013    485
RFCV1_5  RFCSV_5  1 2 0.0000 0.0000 0.000000    600
RFETE_5  RBORD_5  1 0 2.5800 6.4400 39.99875    485
RFETE_5  RPIET_5  1 0 2.5200 6.3100 38.99973    485
RFIENV5  RFIEN_5  1 0 3.4300 5.7200 36.99853    420
RFIENV5  RVOEV_5  1 0 2.3000 4.8300 30.20013    420
RFIEN_5  RMORO15  1 0 3.7700 6.2800 39.99875    360
RFIEN_5  RMORO_5  1 0 3.7700 6.2800 39.99875    360
RFILA15  RFILA25  1 7 0.0000 0.0000 0.000000    600
RFILA15  RVACAB5  1 0 0.1000 0.6000 577.0006    500
RFILA15  RVULCA5  1 0 0.2000 0.4000 510.9988    500
RFILA25  RPANDB5  1 0 0.1000 0.3000 932.0005    432
RFILA25  RVULCB5  1 0 0.1000 0.5000 513.9991    500
RFILEI5  RFILE_5  1 2 0.0000 0.0000 0.000000   1200
RFILEI5  RGALA_5  1 0 1.0000 2.5000 15.00110    485
RFILE_5  RSMIR25  1 0 1.7500 4.3700 26.99884    485
RFILE_5  RSMIR25  2 8 2.8100 7.0270 43.89998    485
RFILI_5  RALMA_5  1 0 4.9000 12.200 76.00140    500
RFILI_5  RARMT_5  1 0 4.2700 10.670 67.00074    485
RFILI_5  RSTRE_5  1 0 3.7800 9.4400 58.99911    485
RFINT22  RGHEO22  1 0 6.2000 32.700 209.9997    800
RFINT22  RUNG212  1 0 2.0000 11.300 73.00118    800
RFINT25  RMURN_5  2 0 5.4400 11.000 68.99000    420
RFINT25  RODOR_5  1 0 10.810 27.040 168.9988    485
RFINT25  RTGMU_5  1 0 4.8700 10.160 63.00149    420
RFINT25  RTIRN15  2 0 8.5000 17.000 106.9995    420
RFINT_5  RDANE_5  1 8 6.0100 15.020 93.99959    485
RFINT_5  RFINT25  1 2 0.0000 0.0000 0.000000   1200
RFINT_5  RHOGHA5  1 0 13.860 28.000 174.9992    420
RFINT_5  RSOVA_5  1 0 5.0600 12.600 78.99848    485
RFINT_5  RTIRN15  1 0 8.5000 17.000 106.9995    420
RFLOR_5  RBAIC_5  1 0 0.9300 2.3000 13.99893    485
RFLOR_5  RCETBA5  1 0 4.7500 14.560 91.00000    420
RFLOR_5  RDOFT_5  1 0 2.8300 5.9400 37.19959    420
RFMEP_5  RTEXT_5  1 0 1.2900 2.6000 16.00013    420
RFMEP_5  RTOPV_5  1 0 5.0000 8.5800 54.00083    360
RFRAS_5  RCPLG_5  1 0 4.4800 11.200 70.00096    485
RFRAS_5  RTART_5  1 0 3.8400 9.6000 60.00127    485
RFRATE5  RMUZI_5  1 0 1.3300 4.3100 26.89988    575
RFREID5  RFRATE5  1 0 1.0400 2.6000 16.24988    485
RFTIC15  RFTIC25  1 7 0.0000 0.0000 0.000000    665
RFUD212  RBRAZ12  1 0 4.7700 28.270 181.9987    870
RFUD212  RFUD222  1 2 0.0000 0.0000 0.000000   1600
RFUND15  RDRMOA5  1 0 0.2000 0.4000 226.9989    500
RFUND15  RFUND25  1 2 0.0000 0.0000 0.000000   2500
RFUND15  ROBOR25  1 0 0.3000 0.4000 680.0008    500
RFUND15  RPIPE15  1 0 1.0000 3.2000 19.99937    500
RFUND15  RTINCD5  1 8 4.6400 14.950 93.60061    575
RFUND15  RTITAA5  1 0 0.7000 2.3000 14.40106    500
RFUND25  RAFUM_5  1 0 0.1950 1.1990 748.6889    600
RFUND25  RDRMOB5  1 0 0.2000 0.3000 494.9987    500
RFUND25  ROBOR15  1 0 0.2600 0.5570 414.2299    600
RFUND25  RPIPE25  1 0 0.1800 1.1200 772.0781    720
RFUND25  RSOLE25  1 0 1.0600 3.4100 21.00154    575
RFUND25  RTITAB5  1 0 0.7000 2.3000 14.40106    500
RFUNDU5  RTAMD_5  1 0 1.3200 3.3000 20.60005    485
RGADA41  RGAD241  1 2 0.0000 0.0000 0.000000   1600
RGAES_5  RTITU_5  1 0 5.2000 13.000 81.25101    485
RGALA_5  RSMIRI5  1 0 1.4000 3.5000 22.00057    500
RGARL_5  RGHRA_5  1 0 1.3600 3.4100 21.00154    500
RGARL_5  RMOIN_5  1 0 6.8500 17.100 106.9995    500
RGHE2_5  RCICE_5  1 8 5.9700 19.340 119.0003    575
RGHE2_5  RGHEO_5  1 2 0.0000 0.0000 0.000000   1200
RGHEO_5  RMCIU_5  1 0 6.8200 22.000 136.9985    575
RGHEO_5  RMCIU_5  2 0 8.4800 21.110 131.0012    485
RGHIM_5  RCRIST5  1 0 0.2734 0.5513 291.8891    575
RGHIZ22  RDMOS22  1 0 4.7900 28.390 182.5014    870
RGHIZ22  RGHZ222  1 2 0.0000 0.0000 0.000000   1200
RGHIZA5  RALEX25  1 0 6.5800 21.200 132.9993    575
RGHIZA5  RCETG_5  1 0 1.7600 4.7600 29.99906    485
RGHIZA5  RDIML_5  1 0 1.6367 4.5040 28.20113    485
RGHIZA5  RIZVR_5  1 0 2.2900 7.4000 46.20026    575
RGHIZB5  RDRVL_5  1 0 4.7000 11.750 73.00118    485
RGHIZB5  RGHIZA5  1 2 0.0000 0.0000 0.000000   1200
RGHIZB5  RGIUN15  1 0 2.0000 6.4000 39.99875    575
RGHIZB5  RGIUN25  1 0 2.0000 6.4000 39.99875    575
RGHIZB5  RNCRF_5  1 0 1.3370 3.3500 20.95002    485
RGHIZB5  RUZUN_5  1 0 5.0800 12.690 78.99848    485
RGHRA_5  RBACS_5  1 0 1.1100 4.4500 28.00101    665
RGIA1L5  RBORD_5  1 0 3.3300 8.3300 51.99964    485
RGIA1L5  RGIA2L5  1 7 0.0000 0.0000 0.000000   1600
RGIA1L5  RSLOS25  1 0 6.2600 15.600 97.99884    485
RGIA1L5  RSTEF_5  1 0 5.8400 14.600 90.99937    485
RGIA1L5  RTAND_5  1 0 2.0600 5.1600 32.00026    485
RGIA2L5  RBRGN_5  1 0 4.7000 11.850 73.99990    485
RGIA2L5  RCUZV_5  1 0 5.1200 12.800 80.00065    485
RGIA2L5  RINSU_5  1 0 4.5400 11.360 70.99999    485
RGIAL11  RCERN41  1 0 2.1400 20.060 227.2998   1740
RGIAL11  RCERN41  3 0 1.4948 15.232 224.1831   1740
RGIAL11  RGIAL21  1 2 0.0000 0.0000 0.000000   1600
RGIAL11  RLACS41  1 0 2.3800 23.700 232.9993   1740
RGIAL21  RCERN41  2 8 1.4948 15.232 224.1831   1740
RGIAL21  RCERN41  4 0 2.1923 20.490 238.8449   1740
RGIAL21  RFACA_1  1 0 0.8641 5.3848 66.05010   1200
RGIUN15  RCETG_5  1 0 1.4100 4.7100 29.01889    400
RGLAV_5  RBIRL25  1 0 3.3300 8.3200 51.99964    485
RGLI__5  RDUDS25  1 0 0.7040 2.2720 14.20502    575
RGLTA15  RCENT_5  1 0 1.1200 3.0600 19.00035    485
RGLTA15  RGLTA25  1 2 0.0000 0.0000 0.000000   1250
RGLTA25  RHOLB_5  1 0 1.4500 4.7300 29.00004    485
RGLTA25  RHOLB_5  2 0 1.4500 4.7300 29.00004    485
RGODI_5  RJILT_5  1 0 4.2700 10.520 68.24984    485
RGODI_5  RLUPO_5  1 0 5.0000 12.500 77.99946    500
RGODI_5  RVMAR_5  1 0 4.4500 11.120 68.99879    500
RGRAD_5  RCHEST5  1 0 0.4400 1.4200 8.799920    575
RGRAD_5  RDOLT25  1 0 4.6000 15.300 96.00078    500
RGRAD_5  RICOA_5  1 0 6.1440 15.360 96.00078    485
RGRLEH5  RVLTE_5  1 0 4.6400 11.240 72.46994    485
RGROSI5  RCMPE_5  1 0 1.3700 3.4400 21.50011    485
RGROZ15  RCOTRB5  1 0 0.0450 0.0550 93.99990    500
RGROZ15  RFILA25  1 8 0.4000 0.5000 935.9998    500
RGROZ_5  RBUC-25  1 0 0.1090 0.4630 343.3999   1065
RGROZ_5  RGROZ15  1 2 0.0000 0.0000 0.000000    600
RGROZ_5  RRZANB5  1 0 0.1000 0.4000 132.9993    500
RGRUI_5  RCETA25  1 0 6.6000 16.600 103.0002    485
RGRUI_5  RCUJM_5  1 0 4.5000 11.200 70.00096    500
RGUTI41  RBACS41  1 0 2.0000 18.520 183.9999   1740
RGUTI41  RSMIR41  1 0 4.7700 45.040 448.0005   1740
RGUTIN2  RDUM122  1 0 6.4300 38.100 245.0002    870
RGUTIN2  RFCSV22  1 0 5.5520 29.150 196.1399    800
RGUTIN2  RGUTI22  1 0 0.1970 1.1600 7.480130    870
RGUTIN2  RIAS222  1 0 13.500 79.800 513.0000    870
RGUTIN2  RMUNV22  1 0 8.3000 49.100 316.0002    870
RGUTI_5  RADJU_5  1 0 5.4000 13.500 83.99990    485
RGUTI_5  RCONT_5  1 0 5.4600 12.000 74.99924    420
RGUTI_5  RFCSN_5  1 0 13.500 28.200 176.0014    420
RGUTI_5  RMARA_5  1 0 10.900 22.100 138.0007    420
RGUTI_5  RMRGN_5  1 0 10.460 22.430 139.9987    420
RGUTI_5  RMRGN_5  2 0 10.460 22.430 139.9987    420
RGUTI_5  RTGTR_5  1 0 2.3000 5.8000 35.99951    500
RGVAII5  XGU_SI51 1 8 0.4150 0.9050 8.000060    240
RHARM_5  RBRAS25  1 0 0.2930 0.6170 4.172980    420
RHAS122  RHASD22  1 2 0.0000 0.0000 0.000000   1600
RHAS122  RMINT12  1 0 1.8300 10.820 70.00096    800
RHAS122  ROTHN22  1 8 0.5300 3.1200 19.99937    800
RHAS1_5  RHAS2_5  1 2 0.0000 0.0000 0.000000   1920
RHASD22  RRETE22  1 0 0.9800 13.800 136.9985   1200
RHATE15  RCIRNA5  1 0 1.8200 3.9300 23.99862    485
RHATE_5  RCIRNA5  1 8 1.8200 3.9300 23.99862    485
RHATE_5  RCIRNB5  1 0 1.8200 3.9300 23.99862    485
RHATE_5  RHAS1_5  1 0 3.3500 8.3900 51.99964    485
RHATE_5  RHATE15  1 2 0.0000 0.0000 0.000000   1200
RHCAN15  RSTUC_5  1 0 0.6200 1.7400 10.90132    485
RHGLOT5  RHCORN5  1 0 0.7900 2.5600 16.00013    575
RHIRL_5  RMIRS_5  1 0 4.7700 11.920 74.49972    485
RHIRL_5  RMOZA_5  1 8 9.4000 25.560 159.8002    485
RHIRS25  RTOPO_5  1 0 5.7600 14.400 90.00034    485
RHIZV15  RMINE_5  1 0 1.3800 3.4500 21.59844    485
RHIZV15  RVALE_5  1 0 2.5800 6.4700 40.40088    485
RHNEH15  RPATI_5  1 0 3.0400 7.6100 47.50088    485
RHOGH25  RROTB_5  1 0 5.4000 10.800 67.99977    420
RHOGHA5  RHOGH25  1 7 0.0000 0.0000 0.000000   1000
RHOGHA5  RMURN_5  1 0 8.5300 17.240 107.9985    420
RHOLB_5  RTUTO_5  1 0 0.9200 2.3000 14.34985    485
RHORZ_5  RBECH_5  1 0 4.8200 12.050 74.99924    485
RHORZ_5  RDIF2_5  1 0 9.1000 22.800 141.9999    485
RHSIM15  RRIMS_5  1 0 5.6900 14.020 88.80025    485
RHUDU15  RSAVE_5  1 0 6.5000 16.610 103.9992    485
RHUDU15  RTRUS_5  1 0 5.2400 13.310 83.00087    485
RHUDU_5  RHUDU15  1 2 0.0000 0.0000 0.000000   1250
RHUED_5  RAGHIR5  1 0 4.0800 10.200 63.75014    485
RHURMZ5  REGGER5  1 8 0.5800 1.2500 9.130100    485
RHUSI_5  RFALC_5  1 0 8.4500 21.150 132.0002    485
RHUSI_5  RMDCIO5  1 8 1.5350 3.7400 23.37502    480
RHUSI_5  RMUNV15  1 8 7.9600 19.900 123.9989    485
RHUSI_5  RVUTC_5  1 0 5.7300 14.320 89.23002    485
RHVER15  RHNEH15  1 0 9.7700 25.460 158.9991    485
RIANC_5  RFAUR_5  1 0 3.0100 7.5200 47.00011    485
RIAS222  RSUCE22  1 0 8.2300 48.750 313.0000    720
RIASI15  RGLTA15  1 0 1.4300 4.1800 26.27942    480
RIASI15  RGLTA25  2 0 2.0930 5.2000 33.16987    480
RIASI15  RIASI25  1 2 0.0000 0.0000 0.000000    870
RIASI15  RTIBA_5  1 0 7.5200 18.800 116.9991    500
RIASI15  RTRIF_5  1 0 12.970 32.460 203.0002    485
RIASI22  RIAS222  1 2 0.0000 0.0000 0.000000   1200
RIASI22  RMUNV22  1 0 5.2800 31.200 200.0000    870
RIASI25  RCENT_5  1 0 2.1400 4.5800 29.00004    420
RIASI25  RIASS_5  1 0 5.7800 14.450 90.00034    485
RIASI25  RTGFR_5  1 0 7.5500 18.900 118.0013    480
RIASS_5  RDELE_5  1 0 14.440 29.620 184.9989    480
RIASS_5  RHOLB_5  1 0 0.6600 2.0800 12.99991    480
RIASS_5  RHOLB_5  2 0 0.6600 2.0800 12.99991    480
RIASS_5  RTRIF_5  1 0 7.5300 18.830 118.0013    500
RIAZ212  RIAZ222  1 2 0.0000 0.0000 0.000000   1600
RIAZ222  RRESI12  2 0 2.1800 12.910 80.00065    720
RIAZU25  RIAZUA5  1 2 0.0000 0.0000 0.000000   1200
RIAZU25  RIAZUB5  1 2 0.0000 0.0000 0.000000   1200
RIAZU25  RLUGO25  1 0 12.100 30.200 189.0010    485
RIAZU25  ROTRO_5  1 0 1.2300 2.7200 65.99857    500
RIAZUA5  RCFCA_5  1 0 1.8700 4.7300 29.00004    320
RIAZUA5  RRESI25  1 0 5.7000 12.200 76.00140    320
RICA__5  RGHIM_5  1 0 0.5365 1.5441 184.6901    575
RICOA_5  RDRGO25  1 8 6.9800 24.820 154.9998    485
RICOA_5  RHIRL_5  1 8 7.2800 18.200 113.9989    485
RIER141  RGADA41  1 0 1.8000 16.950 167.9998   1740
RIER141  RIERN41  1 2 0.0000 0.0000 0.000000   1600
RIERN15  RCALR_5  1 0 4.9100 12.280 76.75005    485
RIERN15  RCJSD_5  1 0 9.7000 24.450 152.9987    485
RIERN15  RCTRZ25  1 0 5.0300 16.220 100.9990    575
RIERN15  RIERN25  1 2 0.0000 0.0000 0.000000   1200
RIERN15  RLUDU_5  1 0 2.1600 5.8400 35.99951    485
RIERN22  RUNG212  1 0 2.2800 12.310 78.99848    870
RIERN22  RUNG222  1 0 1.1300 10.000 96.99981   1740
RIERN25  RCICH_5  1 8 4.0000 12.900 80.00065    575
RIERN25  RSANP_5  1 0 2.3550 8.0500 99.25013    575
RIERN25  RTIRN25  1 0 3.0000 7.5000 45.99919    485
RIERN25  RTIRN25  2 0 3.0000 7.5000 45.99919    485
RIERN41  RSIBI41  1 0 2.9800 28.140 280.0007   1740
RIFA__5  RDOMN25  1 0 1.9000 5.9000 36.99885    485
RIMGB15  RCPRGB5  1 0 0.6000 2.2100 153.6179    575
RIMGB15  RM-GRA5  1 8 0.0400 0.2000 156.6649    720
RIMGB15  RPOPL_5  1 8 0.3821 1.3495 74.99986    575
RIMGB25  RIMGB15  1 7 0.0000 0.0000 0.000000    600
RIMT__5  RIMT2_5  1 7 0.0000 0.0000 0.000000    575
RINCRT5  RIREMB5  1 8 0.2000 0.7000 329.9991    500
RINSU_5  RLACS15  1 0 8.8300 22.080 138.0007    485
RIONE_5  RTRAI_5  1 0 2.6700 8.6000 53.74008    575
RIREMB5  RIREMA5  1 2 0.0000 0.0000 0.000000    800
RIS1A41  RISAC41  1 2 0.0000 0.0000 0.000000   2000
RIS1A41  RSTU141  1 0 1.6000 23.400 333.0000   2000
RISA1_5  RALMA_5  1 0 0.8000 2.0000 12.99991    500
RISA1_5  RISA2_5  1 2 0.0000 0.0000 0.000000   1200
RISA222  RCRA222  2 0 0.6800 3.8400 25.99982    870
RISA222  RGRAD22  1 0 2.5640 15.167 290.9900    870
RISA2_5  RCRAS_5  1 0 2.6200 6.6400 41.99995    485
RISA2_5  RCVTA_5  1 0 1.5000 3.7600 25.00079    500
RISA2_5  RELPU15  1 0 3.1700 7.9200 49.49987    485
RISAC41  RRAH141  1 0 1.6600 16.890 230.0000   1740
RISAC41  XVK_IS11 1 0 0.5820 8.5675 112.4498   1740
RISAL22  RISA222  1 2 0.0000 0.0000 0.000000   1200
RIUM__5  RTRGJ_5  1 0 0.7300 1.8300 10.99871    500
RIUM__5  RTRJS25  1 0 1.3600 3.4100 21.00154    485
RIUSBA5  RZIZI25  1 0 0.5300 1.7100 10.69995    300
RIZVO_5  RDUMB_5  1 0 1.0000 2.4500 15.00110    485
RIZVO_5  RVADU_5  1 0 3.0700 7.6700 48.00039    500
RJIBL_5  RARGS_5  1 0 5.2200 16.040 100.0000    485
RJIBL_5  RCHTU_5  1 0 1.3000 4.2000 26.19994    575
RJIBO_5  RSALJ_5  1 0 4.1000 10.200 64.00052    500
RJILA15  RCPRGA5  1 0 0.3100 1.1400 6.999470    575
RJILA15  RFTIC25  1 8 0.0629 0.0579 36.99885    500
RJILA15  RMGREB5  1 0 1.5000 4.7000 31.00092    500
RJILA15  RTOPOB5  1 0 0.3000 0.4000 749.9986    500
RJILA25  RCPRGA5  1 0 0.3400 1.2800 7.998490    575
RJILA25  RFTIC15  1 0 0.0600 0.0610 36.99853    500
RJILA25  RIFA__5  1 0 0.8000 2.0000 12.39986    485
RJILA25  RJILA15  1 7 0.0000 0.0000 0.000000    600
RJIMBO5  XJI_KI51 1 8 2.2350 5.3700 60.30004    485
RJUCA_5  RCLE2_5  1 0 1.3550 3.2380 91.67198    563
RJUCA_5  RGHLA_5  1 0 4.0000 10.000 61.99933    500
RJUCA_5  RJUCU_5  1 2 0.0000 0.0000 0.000000    800
RJUCU_5  RBUNE_5  1 0 4.7200 11.800 74.00021    500
RLAC212  RBRAI22  1 8 0.3300 1.9800 51.00061    870
RLAC212  RBRAI22  2 8 0.6600 3.9600 25.29924    870
RLAC212  RBRAI22  3 8 0.6600 3.9600 25.29924    870
RLAC222  RBARB22  1 0 2.2400 10.140 66.65988    870
RLAC222  RFILE22  1 8 2.1000 12.200 77.99946    800
RLAC222  RLAC212  1 2 0.0000 0.0000 0.000000   1200
RLAC421  RISAC41  1 0 2.3800 22.490 223.4991   1740
RLACS15  RBRLS_5  1 0 1.4400 4.6400 29.00004    575
RLACS15  RCUZV_5  1 0 7.5500 18.820 118.0013    485
RLACS15  RLACS25  1 2 0.0000 0.0000 0.000000   1200
RLACS15  ROSTV_5  1 8 7.4000 24.000 149.9984    575
RLACS15  ROSTV_5  2 8 7.4000 24.000 149.9984    575
RLACS25  RBRLT25  1 0 2.4700 7.9700 49.99844    575
RLACS41  RBRAI41  4 0 0.6700 3.9900 25.99982    870
RLACS41  RLAC421  1 2 0.0000 0.0000 0.000000   1600
RLAMI15  RHAS1_5  1 0 1.2900 3.2500 20.49889    485
RLAMI15  RPESTB5  1 8 0.3700 0.9200 5.570040    485
RLAMI25  RHAS2_5  1 0 1.2900 3.2500 20.49889    485
RLAMI25  RLAMI15  1 2 0.0000 0.0000 0.000000    600
RLAMI25  RPEST_5  1 8 0.3700 0.9200 5.570040    485
RLAM_U5  RFILEI5  1 0 2.1100 5.2800 32.99991    485
RLAM_U5  RSMIRI5  1 0 2.5500 6.3600 39.00004    485
RLAROT5  RCHIT15  1 0 0.2310 1.0380 698.6898   1000
RLECHI5  RVIIS15  1 8 6.1100 15.290 95.62002    485
RLEHL_5  RGRLEH5  1 0 1.4800 3.6400 23.67001    485
RLEHL_5  RTAMD_5  1 0 3.0600 7.6600 47.85902    485
RLIES15  RCUDB_5  1 0 7.2200 19.440 121.5001    485
RLIES15  RLIES25  1 7 0.0000 0.0000 0.000000    870
RLIES15  RTECU_5  1 0 5.3000 13.500 81.80078    485
RLIES15  RVULT_5  1 0 3.2400 6.8900 43.10013    420
RLIES25  RMAXI_5  1 0 4.8300 12.100 74.99924    485
RLILI_5  RBACS_5  1 0 1.7300 4.4000 26.99884    485
RLILI_5  RGHRA_5  1 0 0.1000 0.2000 0.999030    485
RLIVEZ5  RPTRI15  1 0 1.3700 3.4200 21.39990    485
RLONEA5  RBARUM5  1 8 4.5000 11.240 70.30004    485
RLONEA5  RCFPUI5  1 0 6.0200 15.180 95.32000    485
RLONEA5  RPTRI15  1 0 1.0800 2.7100 16.89988    485
RLOT212  RLOTR22  1 2 0.0000 0.0000 0.000000   1200
RLOTR_5  RBRDS25  1 8 2.1000 6.9000 42.99897    575
RLOTR_5  RBRDS25  2 0 2.2000 7.1000 44.00114    575
RLOTR_5  RSADU_5  1 8 5.2000 11.080 69.25012    420
RLREB_5  RDUDS15  1 0 0.2449 0.7090 286.5129    500
RLUDU_5  RCTRZ25  1 0 3.8600 10.100 63.00087    300
RLUGO25  RLUGO15  1 7 0.0000 0.0000 0.000000    600
RLUMI_5  RNAVOA5  1 0 0.8400 2.7100 502.4003    665
RLUMI_5  RNAVOA5  2 0 0.8100 2.6200 501.8003    665
RLUMI_5  RSITO_5  1 0 2.8200 7.0500 44.09853    485
RMACN_5  RISAC_5  1 0 4.6600 11.660 72.90065    485
RMACN_5  ROSTV_5  1 0 6.9000 17.200 107.9985    485
RMAGU_5  RALEX25  1 0 1.1000 2.7000 16.99915    485
RMAGU_5  RHIRL_5  1 0 5.7000 14.300 89.00131    485
RMANA25  RCJFL25  1 0 0.9100 2.9500 18.00132    580
RMANA25  RCLES_5  1 0 1.2000 2.4000 15.00110    420
RMANA25  RMANA_5  1 2 0.0000 0.0000 0.000000    600
RMANA_5  RCJNO_5  1 0 1.1900 2.4000 15.00110    420
RMARA_5  RFCSN_5  1 0 3.8400 7.7500 48.00039    420
RMARA_5  RTECU_5  1 0 3.1700 7.8600 48.99942    485
RMARC_5  RZAVI_5  1 0 2.0000 6.3800 40.00001    575
RMARG_5  RSUPL_5  1 0 3.4800 8.7200 54.00083    485
RMARG_5  RVOIV_5  1 8 2.6400 6.6000 41.00092    485
RMAVR_5  RPOTL_5  1 0 2.9100 7.1100 44.45039    420
RMAXI_5  RLACS25  1 0 6.0000 15.000 93.99959    485
RMBRVA5  RMBRVB5  1 2 0.0000 0.0000 0.000000    600
RMCIU_5  RBOLO_5  1 8 4.9700 12.440 77.75127    485
RMCIU_5  RODOR_5  1 0 8.0000 18.160 113.4994    485
RMEDG15  RMEDI_5  1 0 1.0665 2.3500 13.99893    600
RMEDG25  RMEDG15  1 2 0.0000 0.0000 0.000000   1250
RMEDG41  RCERN41  1 0 0.7100 6.2300 80.50017    960
RMEDI_5  RNAZA_5  1 0 1.9300 7.7300 48.29884    485
RMEDN_5  RCONS15  1 0 3.5000 13.300 83.00087    485
RMEDN_5  RMEDI_5  1 0 1.2600 2.6700 16.76008    600
RMEDN_5  RSILI_5  1 0 2.4850 6.2120 38.82788    485
RMEDN_5  RTOPA_5  1 0 5.6500 14.130 87.99915    485
RMEDS_5  RAVLA_5  1 0 0.5600 1.4000 8.699070    485
RMEDS_5  RCOPS_5  1 8 1.8200 4.5600 28.50052    485
RMETR_5  RRACA_5  1 0 0.2100 0.6800 4.270050    575
RMGREB5  RM-GRA5  1 7 0.0000 0.0000 0.000000    665
RMICA_5  RTAUN_5  1 0 1.0900 3.5200 22.00057    580
RMIHL_5  RCLEJ_5  1 0 3.4000 8.5000 53.14003    485
RMIHV_5  RSCLE_5  1 0 3.1700 7.9300 49.58061    485
RMILCV5  RCHEIO5  1 0 3.7400 11.360 70.99999    485
RMILCV5  RCURTI5  1 0 1.4910 4.3120 26.94858    485
RMILCV5  RDOLT25  1 0 3.9900 12.880 80.50017    485
RMILCV5  RGRAD_5  1 8 0.8200 2.6600 16.62844    575
RMILCV5  RGRAD_5  2 8 0.6740 2.6000 16.25145    575
RMILI15  RBUJO15  1 0 0.3000 1.1000 6.999470    665
RMILI15  RDRTAA5  1 0 0.1000 0.2000 310.9988    500
RMILI15  RGROZ15  1 0 0.1352 0.6860 603.8769   1030
RMILI15  RINCRT5  1 0 0.1000 0.4000 194.9986    500
RMILI15  RMILI25  1 7 0.0000 0.0000 0.000000    600
RMILI25  RDRTAB5  1 0 0.1000 0.2000 310.9988    500
RMILI25  RGROZ_5  1 0 0.1450 0.8380 100.5309   1030
RMIN241  RARAD41  1 0 4.8900 46.100 458.2012   1740
RMINT12  RTIMI12  1 0 9.2000 54.700 351.9997    870
RMINT22  RMINT12  1 2 0.0000 0.0000 0.000000   1600
RMINT22  RPEST12  1 0 1.3300 7.8400 49.99844    870
RMINT41  RMIN241  1 2 0.0000 0.0000 0.000000   1600
RMINT_5  RBAITA5  1 0 4.2000 11.000 68.79993    485
RMINT_5  RBRDT_5  1 0 4.4700 11.690 73.09857    485
RMINT_5  RCIMS_5  1 0 4.4700 11.450 71.63145    485
RMINT_5  RDEVA_5  1 0 1.3000 3.9000 23.99862    485
RMINT_5  RPAIS_5  1 0 0.6200 2.2000 13.99893    485
RMIOV_5  RCLNG_5  1 0 5.4100 17.450 109.0006    575
RMIOV_5  RFMEP_5  1 0 2.0000 5.0000 31.00123    500
RMIOV_5  RSCHI_5  1 0 4.3000 13.800 84.99893    600
RMIRS_5  RVIDE_5  1 0 1.9200 4.8000 29.99906    485
RMIRV_5  RMEDG25  1 0 1.2880 3.7880 25.90997    600
RMIRV_5  RMVODN5  1 8 0.6470 1.6230 10.07885    485
RMITO_5  RSAVE_5  1 0 3.1400 7.8400 48.99942    485
RMIZI_5  RVCAL_5  1 0 4.8000 11.990 74.99924    485
RMOIN_5  RBOLO_5  1 0 7.4700 18.680 116.9991    480
RMOIN_5  RCOMA_5  1 0 1.4400 3.6000 22.00057    500
RMOIN_5  RRACO_5  1 0 5.7000 14.300 89.00131    500
RMORE_5  RCETBA5  1 8 7.0000 20.000 122.9999    420
RMORE_5  RCIMP_5  1 0 6.7400 14.640 91.49888    420
RMORO15  RMORO_5  1 7 0.0000 0.0000 0.000000    400
RMOST22  RDMOS22  1 0 1.8200 10.800 277.0005    561
RMOST_5  RLEHL_5  1 0 3.1600 7.9000 49.40154    485
RMOST_5  RLEHL_5  2 0 3.1600 7.9000 49.40154    485
RMOST_5  ROLTN_5  1 8 5.2700 13.170 82.30030    485
RMOST_5  ROLTN_5  2 0 5.2700 13.170 82.30030    485
RMOTR_5  RBANO25  1 0 6.9300 17.420 108.9001    485
RMOTR_5  RJILT_5  1 0 5.3200 13.310 73.50070    485
RMOTR_5  RLUPO_5  1 0 1.4000 3.5000 22.00057    485
RMOTR_5  RSTRE_5  1 0 6.3200 15.800 99.00100    485
RMOTR_5  RVMAR_5  1 0 7.2300 18.100 112.9999    485
RMRGN_5  RFILP_5  1 0 6.0800 12.280 77.00043    420
RMRGN_5  RGHRA_5  1 0 1.7300 4.3200 26.99884    580
RMRGN_5  RGHRA_5  2 0 1.7300 4.3200 26.99884    580
RMRGN_5  RROML25  1 0 9.9000 20.000 125.0008    420
RMUNT_5  RALES_5  1 0 5.7400 14.350 90.00034    485
RMUNT_5  RHUED_5  1 0 6.1800 15.460 96.65015    485
RMUNT_5  RREME_5  1 8 1.0600 2.4200 15.00110    485
RMUNV15  RMUNV25  1 2 0.0000 0.0000 0.000000   1200
RMUNV15  RREDI_5  1 8 0.4100 1.0300 6.499950    485
RMUNV25  RREDI_5  1 8 0.4100 1.0200 6.400050    485
RMUNV25  RVUTC_5  1 0 2.1900 5.4700 34.09005    485
RMVODN5  RMEDN_5  1 0 0.8410 2.1120 13.11709    485
RMVOD_5  RCALA_5  1 0 1.2200 3.9300 24.59867    575
RMVOD_5  RSNTGB5  1 0 0.1200 0.4050 2.539980    575
RNADAS5  RMANA_5  1 0 0.6730 1.5360 231.3789    485
RNADA_1  RORA141  1 0 2.3480 21.060 283.9000   1920
RNADA_1  XBE_NA11 1 0 0.6640 5.5980 86.86001   2000
RNASA_5  RBSTC_5  1 0 4.0000 10.100 63.00149    500
RNAVOA5  RNAVOB5  1 7 0.0000 0.0000 0.000000   1600
RNCRF_5  RVIDE_5  1 0 7.6780 19.239 120.0000    485
RNOVAS5  RTIRG_5  1 0 1.8400 3.9400 114.4318    420
ROBO1A5  RBUC-15  1 0 0.2000 0.4000 677.9996    500
ROBO1A5  ROBOR15  1 7 0.0000 0.0000 0.000000   1200
ROBO1A5  ROBOR25  1 7 0.0000 0.0000 0.000000   1200
ROBOR15  ROBOR25  1 7 0.0000 0.0000 0.000000   1200
RODOR_5  RSOVA_5  1 0 6.2700 15.680 97.99884    500
ROLTN_5  RPRUN_5  1 0 6.4700 16.170 100.8011    485
RORA141  RORAD41  1 2 0.0000 0.0000 0.000000   1600
RORAD_5  RALES_5  1 0 5.1800 12.950 80.99968    485
RORAD_5  RALES_5  2 0 5.1800 12.950 80.99968    485
RORAD_5  RBEIU_5  1 0 11.260 22.900 142.9990    420
RORAD_5  RORDV_5  1 0 1.7800 4.4600 26.99884    485
RORAD_5  RORDV_5  2 0 1.7800 4.4600 26.99884    485
RORAD_5  RSUDR_5  1 0 12.340 24.940 155.8606    420
RORAV_5  RCIUD15  1 0 5.2200 13.050 81.60004    485
RORAV_5  RMONO_5  1 0 7.1100 17.800 110.9987    485
RORAV_5  RMONO_5  2 0 4.0000 15.660 106.0004    575
RORDV_5  RMARG_5  1 0 10.340 27.130 161.0003    485
RORDV_5  RSALO_5  1 0 6.5300 16.320 102.0012    485
RORDV_5  RVOIV_5  1 0 7.8000 19.500 120.9984    485
RORTI_5  RFANT_5  1 0 4.0300 10.150 63.00149    485
ROSTRA5  RGRUI_5  1 0 1.3600 3.6900 77.99946    575
ROSTRB5  ROSTRA5  1 7 0.0000 0.0000 0.000000   1200
ROSTRB5  XOM_DJ51 1 8 0.0325 0.1435 2.991110   1260
ROSTR_5  ROSTRA5  1 7 0.0000 0.0000 0.000000   1200
ROSTR_5  ROSTRB5  1 2 0.0000 0.0000 0.000000   1200
ROTOP_5  RFUND25  1 0 0.8610 2.1400 1225.159    750
ROTRO_5  RRETE15  1 8 4.0100 8.4600 50.40088    720
RP.O._5  RBRASB5  1 0 1.4800 3.7100 23.22013    485
RP.O._5  RSFGH25  1 0 2.6200 6.5400 40.90008    485
RPAJAA5  RLAROT5  1 0 0.2000 0.3000 555.0000    630
RPAJAB5  RPAJAA5  1 7 0.0000 0.0000 0.000000    800
RPANDB5  RPANDA5  1 7 0.0000 0.0000 0.000000    800
RPARO22  RBARU22  1 0 1.6000 8.5000 54.99986    800
RPARO22  RTRGJ22  1 0 3.0000 15.830 102.0012    800
RPARO_5  RANIN_5  1 8 2.1000 5.2000 32.29871    485
RPARO_5  RBARUM5  1 0 3.4100 7.9400 49.59946    420
RPARO_5  RCAPRI5  1 0 0.2700 0.9800 6.000130    575
RPARO_5  RLUPE_5  1 0 3.1400 8.0500 48.99942    485
RPARO_5  RVUL_A5  1 0 1.1200 3.2100 20.00000    485
RPASC_5  RVATR_5  1 0 1.5000 3.7500 22.99959    480
RPATI_5  RMINE_5  1 0 7.4300 18.580 116.0001    485
RPATR_5  RMOZA_5  1 0 4.8000 12.000 74.99924    500
RPDF212  RCETA22  1 0 6.5600 38.840 250.0000    870
RPDF212  RDRB212  1 0 0.9200 5.4500 35.00048    870
RPDF212  RPDF222  1 2 0.0000 0.0000 0.000000   1600
RPDF212  RRESI12  1 0 8.3000 49.140 316.0002    870
RPDF222  RCETB22  1 0 6.5600 38.840 249.9985    870
RPDF222  RDRB222  1 0 0.9200 5.4500 35.00048    870
RPDF222  RRESI22  1 0 8.3000 49.140 316.0002    870
RPDF241  RUREC41  1 0 3.0300 28.400 281.9987   1740
RPDFE41  RPDF241  1 2 0.0000 0.0000 0.000000   1600
RPDFE41  XPF_DJ11 1 0 0.0340 0.3230 3.311240   1740
RPEL241  RCERN41  1 0 3.2300 30.200 344.8997   1740
RPELI25  RPELI_5  1 7 0.0000 0.0000 0.000000   1250
RPELI41  RPEL241  1 2 0.0000 0.0000 0.000000   1600
RPEST12  RHASD22  1 0 1.3000 7.0000 45.00017    800
RPEST22  RMINT12  1 0 1.3300 7.8400 49.99844    870
RPEST22  ROTHN22  1 0 0.8300 4.7300 30.42946    800
RPEST22  RPEST12  1 2 0.0000 0.0000 0.000000   1200
RPESTB5  RCFDE_5  1 0 1.7000 3.6000 22.99959    485
RPESTB5  RHAS1_5  1 8 1.3800 3.5500 52.49915    485
RPEST_5  RPAIS_5  1 0 3.7800 9.4500 58.99911    485
RPEST_5  RPESTB5  1 2 0.0000 0.0000 0.000000   1200
RPETRO5  RPTRI25  1 0 1.0000 2.5300 15.89991    485
RPIETR5  RDIML_5  1 0 3.7987 10.456 65.43591    485
RPIPE15  RBANE15  1 0 0.3990 0.8300 387.9992    500
RPIPE15  RPIPE25  1 7 0.0000 0.0000 0.000000    600
RPIPE25  RBANE25  1 0 0.2000 0.4000 380.0007    500
RPITN15  RCAZN_5  1 0 11.650 24.080 150.5985    420
RPITN15  RPITN25  1 2 0.0000 0.0000 0.000000    600
RPITS_5  RBRAD25  1 0 0.7500 2.4000 15.00110    575
RPITV_5  RPITN15  1 0 1.5300 4.9300 29.99906    600
RPLEA_5  RTELEB5  1 0 1.6100 4.0300 25.17986    485
RPLON_5  RBAIC_5  1 0 2.8000 6.9000 42.99897    485
RPLON_5  RPLEA_5  1 0 1.1300 2.8200 17.62119    485
RPLON_5  RSCAI_5  1 0 1.4000 3.5000 22.00057    485
RPLON_5  RVALE_5  1 0 3.4700 8.6700 30.40119    485
RPLON_5  RVCAL_5  1 0 3.4800 8.7000 54.00083    485
RPLON_5  RVEGA_5  1 0 1.2200 3.1000 19.15114    485
RPLSD_5  RTELEB5  1 0 0.7300 2.9200 18.24951    665
RPOGO_5  RBUZS_5  1 0 4.7000 11.700 73.40017    485
RPOGO_5  RJUGU_5  1 0 4.0000 10.100 63.00149    485
RPOJA_5  RBERB_5  1 0 4.1100 9.5100 59.39997    420
RPONO_5  RMONO_5  1 0 4.0000 15.660 138.0007    575
RPOPL_5  RGLI__5  1 0 0.8640 2.7890 17.43395    575
RPOSUL5  RVISEU5  1 0 3.0800 7.7100 48.21999    485
RPOTL_5  RTITU_5  1 8 1.8300 4.5800 28.60105    485
RPRDU_5  RMIOV_5  1 0 2.0500 6.6000 41.00092    575
RPREJ_5  RBRASB5  1 0 2.2200 5.5500 34.69009    485
RPREJ_5  RSFGH15  1 0 2.7200 6.8000 42.52993    485
RPRUN_5  RGIUN25  1 0 5.2800 13.200 82.46994    485
RPRUN_5  RJILA25  1 0 4.9400 13.150 83.00087    485
RPTEI_5  RBARN_5  1 0 6.0000 15.000 93.00056    485
RPTRI25  RANIN_5  1 0 1.7900 4.4600 27.81880    485
RPTRI25  RPTRI15  1 2 0.0000 0.0000 0.000000    575
RPUCI_5  RFIEN_5  1 0 1.6300 3.3900 21.19004    420
RRACA_5  RDIRS_5  1 0 0.4700 1.5000 9.399960    575
RRACO_5  RBUHU_5  1 0 0.8400 2.1000 12.99991    500
RRACO_5  RGHRA_5  1 0 2.4500 6.1200 38.99973    485
RRADA_5  REGGER5  1 0 1.8200 3.9500 28.90987    485
RRADA_5  RFRAS_5  1 0 5.5000 13.920 86.00109    485
RRADA_5  RHURMZ5  1 0 1.8100 4.5300 28.30009    485
RRAH141  RRAHM41  1 2 0.0000 0.0000 0.000000   1600
RRAZB_5  RIASI15  1 0 7.7100 17.620 109.7399    420
RRAZB_5  RROMN_5  1 0 8.8500 20.180 126.1000    420
RREGH_5  RDEDA_5  1 0 7.9700 19.920 124.5000    485
RREGH_5  RSOVA_5  1 0 7.7000 19.200 119.9994    485
RREGH_5  RUNGH15  1 0 6.2700 15.700 97.99884    485
RREGH_5  RUNGH25  2 0 6.2700 15.700 97.99915    485
RRESI12  RIAZ212  1 8 2.1800 12.910 80.00065    720
RRESI12  RTIMI12  1 0 5.2000 30.700 196.9998    870
RRESI15  RCFCA_5  1 0 5.1000 10.500 64.99955    320
RRESI15  RCILC_5  1 8 1.1000 3.0000 18.69875    485
RRESI15  RORAV_5  1 0 7.2000 23.270 145.3991    575
RRESI22  RRESI12  1 2 0.0000 0.0000 0.000000    800
RRESI22  RTIMI22  2 0 5.2000 30.700 196.9998    870
RRESI25  RPONO_5  1 0 5.3100 17.120 106.9995    575
RRESI25  RRESI15  1 2 0.0000 0.0000 0.000000   1200
RRESI35  RCILC15  1 0 1.0000 2.6000 16.00013    485
RRESI35  RRESI15  1 2 0.0000 0.0000 0.000000   1200
RRETE15  RCIRNA5  1 8 1.1400 3.1200 19.49986    485
RRETE_5  RCIRNB5  1 0 1.1400 3.1200 19.49986    485
RRETE_5  RRETE15  1 2 0.0000 0.0000 0.000000    600
RRISN_5  RTOHN_5  1 0 1.2580 4.0620 25.72995    575
RRIUR22  RRIU122  1 2 0.0000 0.0000 0.000000   1600
RRIUR_5  RGOVO_5  1 0 0.9600 2.4000 15.00110    500
RRIUR_5  RRIUR15  1 2 0.0000 0.0000 0.000000   1200
RRIUR_5  RVILS_5  1 0 0.6900 2.0000 12.00088    600
RRLUX_5  RMORE_5  1 8 4.0000 11.000 70.00096    420
RRLUX_5  RPAST_5  1 0 10.340 24.630 153.9286    420
RROGO_5  RBIRS25  1 0 3.7300 9.3300 58.00008    500
RROGO_5  RGODI_5  1 8 4.0000 12.000 84.00084    600
RROGO_5  RJILT_5  1 8 3.9000 9.8000 61.00030    485
RROML15  RCIRI_5  1 8 9.0400 18.300 113.9989    420
RROML15  RFILP_5  1 0 5.6000 11.300 70.99999    485
RROML15  RPASC_5  1 0 6.5300 16.320 102.0012    485
RROML25  RDUMB25  1 8 9.5000 19.200 119.9994    420
RROML25  RROML15  1 2 0.0000 0.0000 0.000000    600
RROMN25  RPASC_5  1 0 10.370 23.640 148.0004    420
RROMN25  RROML15  1 0 0.4300 1.0900 6.999470    485
RROMN25  RROML25  2 0 0.4300 1.0800 6.999470    485
RROMN25  RROMN_5  1 2 0.0000 0.0000 0.000000    870
RROMN41  RBACS41  1 0 2.0600 19.440 193.0006   1740
RROMN41  RSUCE41  1 0 3.5300 33.340 331.0013   1740
RROS122  RBAM122  1 0 2.3500 13.910 89.41915    870
RROS122  RROSI22  1 2 0.0000 0.0000 0.000000   1600
RROS122  RVETI22  1 0 2.4500 14.700 94.49910    720
RROS241  RGAD241  1 0 4.2000 39.700 394.9987   1740
RROS241  RORAD41  1 0 4.7100 44.240 442.0000   1740
RROSI22  RBAMA22  2 0 2.3500 13.910 89.41915    870
RROSI41  RROS241  1 2 0.0000 0.0000 0.000000   1600
RROSI41  XRO_MU11 1 0 2.0150 19.030 189.1804   1740
RROTB_5  RBRASB5  1 0 4.6000 9.3000 58.00008    420
RSACA22  RTIMI12  1 8 1.7000 10.300 65.99857    870
RSACA_5  RCNIS_5  1 0 3.9400 9.6500 61.00030    500
RSACA_5  RFREID5  1 0 1.0500 2.6200 16.35984    485
RSACA_5  RIMT__5  1 0 3.0000 7.6000 47.46946    485
RSACA_5  RORTI_5  1 8 5.0600 14.400 103.9989    485
RSACA_5  RSATCH5  1 0 2.8200 9.1000 56.89989    575
RSACE_5  RDIRS25  1 0 0.9500 2.3700 14.80004    485
RSACE_5  RDIRS_5  1 0 0.9500 2.3700 14.80004    485
RSACE_5  RTGSE_5  1 8 13.100 32.700 205.0014    485
RSALAA5  RSALAB5  1 2 0.0000 0.0000 0.000000    800
RSALO_5  RCICR_5  1 0 6.0900 15.240 95.24994    485
RSAMA_5  RCARE_5  1 8 5.7000 14.240 87.00012    485
RSAMA_5  RVETI15  1 0 1.8000 4.5000 26.99884    485
RSANP_5  RCICH_5  1 0 0.7840 6.2100 87.75002    575
RSARD_5  RFILI_5  1 0 4.9600 12.410 77.60048    485
RSARD_5  RJILT_5  1 0 4.8000 12.000 74.99924    485
RSARD_5  RJILT_5  2 0 4.8000 12.000 74.99924    485
RSARD_5  RROGO_5  1 0 4.4000 11.000 68.99879    485
RSARM_5  RCARE_5  1 8 9.7000 23.940 151.0006    485
RSATCH5  RCALAC5  1 0 0.9400 2.3400 14.59992    485
RSCAI_5  RBALT_5  1 0 3.3000 8.2400 51.50012    485
RSEBE_5  RAIUL15  1 0 3.0000 7.6000 47.00136    500
RSEBE_5  RORLA_5  1 8 8.5200 21.280 132.9993    485
RSEBE_5  RSIBO_5  1 0 4.9000 12.260 76.69884    485
RSEMLA5  RSINIM5  1 0 4.1400 10.370 65.75007    485
RSFGH15  RBRASA5  1 0 4.9700 12.400 77.99914    485
RSFGH15  RSFGH25  1 2 0.0000 0.0000 0.000000    600
RSFGH15  RTUSN_5  1 0 7.4000 18.500 116.0001    485
RSFGH25  RTGSE_5  1 0 6.3000 15.700 97.99884    500
RSIB212  RLOTR22  2 0 6.2500 36.960 236.9986    870
RSIB222  RLOT212  1 0 6.2500 36.960 236.9986    870
RSIBI15  RSIBI25  1 2 0.0000 0.0000 0.000000   1200
RSIBI15  RSIBN_5  1 0 1.6000 4.0000 23.99862    485
RSIBI15  RUCEA15  1 0 6.8000 17.000 106.0004    500
RSIBI25  RUCEA25  1 0 6.8000 17.000 106.0004    500
RSIBI41  RBRAS41  1 0 4.5000 42.300 420.9985   1740
RSIBI41  RMINT41  1 0 4.6200 43.580 432.9994   1740
RSIBI41  RTINTB1  1 8 9.2300 87.100 865.9988   1740
RSIBN25  RCOPS_5  1 0 5.5000 13.800 86.00109    485
RSIBN25  RSIBI25  1 0 1.6000 4.0000 23.99862    485
RSIBN_5  RORLA_5  1 0 3.0000 7.5000 47.00136    485
RSIBN_5  RSADU_5  1 0 10.590 21.960 120.7502    420
RSIBN_5  RSIBN25  1 2 0.0000 0.0000 0.000000    600
RSIBO_5  RORAS_5  1 8 2.8100 7.0400 44.00114    485
RSILI_5  RHIRS25  1 0 5.5320 13.831 86.44500    485
RSINIM5  RLOVR_5  1 0 2.3100 5.7800 36.12014    485
RSIRE_5  RBUCE_5  1 0 7.6000 19.000 119.0003    500
RSIRE_5  RSAVE_5  1 0 17.570 43.000 273.0012    485
RSISC_5  RBACS_5  1 0 8.4000 20.900 131.0012    500
RSISC_5  RCONT_5  1 0 2.0000 4.3900 26.99884    420
RSISC_5  RGLAV_5  1 0 4.5400 9.2000 57.00105    420
RSITO_5  RCONS25  1 0 6.8000 17.000 106.0004    485
RSITO_5  RMIHV_5  1 0 5.6000 14.000 87.49963    485
RSITO_5  RNAVOB5  1 0 3.1700 7.9000 49.99844    485
RSITO_5  RNAVOB5  2 0 3.1700 7.9000 49.99844    485
RSITO_5  RSCLE_5  1 0 2.8700 7.9000 45.00017    485
RSKEL_5  RLIES25  1 0 5.6400 12.000 74.80132    420
RSKEL_5  RSMIRI5  1 0 2.7600 5.7400 35.99951    420
RSLAT22  RCRA212  1 0 2.0000 10.320 265.9986   1600
RSLAT22  RGRAD22  1 0 1.2630 7.4700 93.05083    870
RSLAT41  RBUC241  1 0 6.1400 58.000 575.9984   1740
RSLAT41  RDRGO11  1 0 1.1100 11.450 114.4984    960
RSLAT41  RPDFE41  1 0 5.6000 52.800 526.0000   1740
RSLAT41  RTINTB1  1 0 2.9800 28.140 280.0007   1740
RSLON_5  RCAZA_5  1 0 6.1900 15.480 96.99981    485
RSLON_5  RSLOS25  1 8 0.9300 2.3200 14.52044    485
RSLOS15  RDRGA_5  1 0 2.6700 6.6600 41.00092    500
RSLOS15  RSLOS25  1 2 0.0000 0.0000 0.000000   1200
RSLOS15  RTAND_5  1 0 4.6800 11.700 73.00118    485
RSMI2R1  RISAC41  2 8 2.0000 18.100 196.9998   1740
RSMIR15  RSMIR25  1 2 0.0000 0.0000 0.000000   1200
RSMIR25  RSMIRI5  1 2 0.0000 0.0000 0.000000   1200
RSMIR41  RIS1A41  1 0 2.0000 18.100 196.9998   1740
RSMIR41  RLACS41  1 0 1.2000 11.360 112.9999   1740
RSMIR41  RSMI2R1  1 2 0.0000 0.0000 0.000000   1600
RSNAVA5  RGVAII5  1 8 1.8100 4.5200 28.19987    485
RSNTGB5  RPELI_5  1 0 0.5700 1.8700 11.67007    575
RSOLE25  RSOLE_5  1 7 0.0000 0.0000 0.000000    600
RSOLE_5  RFCME25  1 0 0.7300 2.3600 14.80004    575
RSOLE_5  RFUNDU5  1 0 3.7600 9.4100 59.00005    485
RSOMC_5  RDEJ__5  1 0 9.3000 23.300 145.9992    500
RSTEF_5  RPIET_5  1 0 2.2500 5.6200 35.10101    485
RSTEJ22  RGHEO22  1 0 5.3000 27.900 180.0006    800
RSTEJ_5  RBARN_5  1 0 10.350 25.820 161.0003    485
RSTEJ_5  RFALT_5  1 0 12.010 30.030 212.9999    485
RSTEJ_5  RPTEI_5  1 0 4.5000 11.200 70.00096    485
RSTEJ_5  RSTEJ25  1 2 0.0000 0.0000 0.000000   1150
RSTEJ_5  RTGNT_5  1 0 7.0000 17.600 109.0006    500
RSTJ__5  RMIHV_5  1 0 3.2800 8.2100 51.32011    485
RSTJ__5  RZEBI_5  1 0 5.2670 13.170 82.33014    485
RSTLP22  RTELE22  1 0 1.9000 17.900 177.9994    960
RSTLP_5  RBUZN_5  1 0 1.9000 6.1000 38.00070    575
RSTLP_5  RBUZS_5  1 0 1.9800 6.4000 39.99875    575
RSTLP_5  RBUZS_5  2 0 1.9800 6.4000 39.99875    575
RSTLP_5  RCRIG_5  1 8 2.3200 7.1700 46.69977    575
RSTLP_5  RHSIM15  1 0 3.6900 9.2300 57.69849    485
RSTLP_5  RMIZI_5  1 0 6.8700 17.180 107.3984    485
RSTNC_5  RMDCOS5  1 8 0.0075 0.0600 0.185040    485
RSTNC_5  RMITO_5  1 8 6.4000 16.000 100.0000    500
RSTOI_5  RALMA_5  1 0 4.8000 12.000 74.99924    485
RSTP122  RRIU122  1 0 0.9000 5.1000 32.99928    870
RSTPI_5  RBRASB5  1 0 0.8020 2.5740 16.35984    575
RSTU141  RSTUP41  1 2 0.0000 0.0000 0.000000   2000
RSTUC_5  RPATI_5  1 0 6.2300 15.580 97.34853    485
RSTUP22  RSTP122  1 2 0.0000 0.0000 0.000000   1200
RSTUP41  XVA_ST11 1 0 1.4740 21.560 297.9998   2000
RSTUP_5  RBERB_5  1 0 10.480 22.710 142.1005    420
RSTUP_5  RCAZN_5  1 0 0.8800 2.6000 13.70048    600
RSTUP_5  RGOVO_5  1 0 0.7600 1.9000 11.90035    485
RSTUP_5  RGOVO_5  2 0 0.7600 1.9000 11.90035    485
RSTUP_5  RIONE_5  1 0 2.4200 7.8000 48.74997    575
RSTUP_5  RMARC_5  1 0 1.5800 5.1200 31.99994    575
RSTUP_5  RRIUR_5  1 0 1.5000 4.9000 29.99906    600
RSTUP_5  RVILN_5  1 0 2.5600 8.1300 49.99844    600
RSUCE15  RCTSV_5  1 0 1.0500 2.6000 16.00013    500
RSUCE15  RITCA_5  1 0 1.9000 4.9000 30.49858    485
RSUCE15  RRADA_5  1 0 5.8400 14.800 90.99937    500
RSUCE15  RSUCE25  1 2 0.0000 0.0000 0.000000   1200
RSUCE15  RTGNT_5  1 0 8.6800 21.700 135.9995    485
RSUCE15  RVERE_5  1 0 1.9000 4.7500 28.00101    500
RSUCE25  RCONX_5  1 0 1.4700 3.6700 22.99959    500
RSUCE25  RCTSV_5  2 0 1.0500 2.6000 16.00013    500
RSUCE25  RFALT_5  1 0 3.7000 9.3000 58.00008    500
RSUCE25  RFRAS_5  1 0 5.8000 14.600 90.99937    500
RSUPL_5  RSARM_5  1 0 4.8600 12.150 76.00140    485
RSUPL_5  RSIML_5  1 0 3.3500 8.3800 52.39862    485
RTARGA2  RBRAZ12  1 0 3.6000 21.200 135.9995    870
RTARGA2  RTARGB2  1 2 0.0000 0.0000 0.000000    870
RTARGB2  RBRAZ22  2 0 3.6000 21.200 135.9995    870
RTARN_5  RCJFL25  1 0 2.0000 4.9000 29.99906    500
RTATA_5  RCETBA5  1 0 0.7380 1.8800 11.74013    485
RTATN_5  RFCSV_5  1 0 5.9200 12.480 77.99946    420
RTAUN_5  RBRAB_5  1 8 7.7400 20.320 126.9988    485
RTELEA5  RTELEB5  1 2 0.0000 0.0000 0.000000   1250
RTEXT_5  RPITN25  1 0 0.6500 1.3200 7.998490    485
RTEXT_5  RVLCE25  1 0 2.7000 5.6500 35.00048    485
RTGFR_5  RVATR_5  1 0 3.9100 9.7700 61.00030    480
RTGLAP5  RBAMA25  1 0 4.5420 11.749 80.86710    485
RTGMU_5  RUNGH15  2 0 1.3900 3.4400 22.00057    485
RTGMU_5  RUNGH25  1 0 1.3900 3.4400 22.00088    485
RTGTR_5  RCOMA_5  1 8 8.6000 21.520 134.0014    500
RTIBA_5  RMUNV25  1 0 8.7200 21.820 135.9995    485
RTIHA22  RSALJ22  1 0 1.9200 11.340 73.00118    870
RTIHA_5  RJIBO_5  1 0 0.6700 2.2000 13.99893    600
RTIHA_5  RSALJ_5  1 0 1.9200 11.340 90.00034    870
RTIM1A5  RIMT2_5  1 0 1.3000 4.1900 26.16946    575
RTIMI22  RTIMI12  1 2 0.0000 0.0000 0.000000    800
RTIMI_5  RCETA_5  1 0 2.8000 8.7000 54.35992    485
RTIMI_5  RDVITA5  1 0 1.4600 4.4800 28.09997    485
RTIMI_5  RGATA_5  1 8 5.7800 14.450 90.33021    485
RTIMI_5  RLUGO15  1 0 11.240 28.100 174.9992    485
RTIMI_5  RMUZI_5  1 0 1.7300 5.6000 35.00048    575
RTIMI_5  RTIM1A5  1 2 0.0000 0.0000 0.000000   1200
RTIMPN5  ROTOP_5  1 0 0.5210 1.5450 889.0707    750
RTIMPN5  RPAJAB5  1 0 0.3085 0.6210 310.0001    500
RTINC_5  RCETBA5  1 0 4.5600 14.730 92.00154    575
RTINC_5  RTINCD5  1 2 0.0000 0.0000 0.000000    800
RTINTA1  RBRAD41  1 0 7.0000 66.500 661.0005   1740
RTINTA1  RTINTB1  1 2 0.0000 0.0000 0.000000   2000
RTINTA1  RTURC11  1 0 0.3500 3.3300 33.09982   1800
RTINTA1  RURE241  1 0 2.5000 23.300 232.0003   1740
RTINTB1  RTURC51  1 0 0.3500 3.3300 33.09982   1800
RTINTB1  XKO_TI11 1 8 1.9000 16.740 213.9990   1600
RTINTB1  XKO_TI12 1 8 1.9000 16.740 213.9990   1600
RTIRG_5  RGAES_5  1 0 7.1000 15.450 96.60083    420
RTIRG_5  RMAVR_5  1 0 7.8700 17.500 109.0006    420
RTIRG_5  RMORE_5  1 0 5.6800 12.300 77.10096    420
RTIRG_5  RRLUX_5  1 0 0.8000 2.0000 12.00088    485
RTIRG_5  RTEIS_5  1 0 3.4000 7.5000 47.29981    420
RTIRG_5  RTITU_5  1 0 6.3000 15.560 97.30140    420
RTIRG_5  RVOEV_5  1 0 3.2000 7.3100 45.70074    420
RTIRN15  RMEDS_5  1 0 3.1500 7.9000 48.99942    485
RTIRN15  RTIRN25  1 2 0.0000 0.0000 0.000000    600
RTIRN25  RMICA_5  1 0 4.8600 12.160 76.00140    485
RTITAA5  RFAURB5  1 0 0.1000 0.1000 7.998490    500
RTITAA5  RTITAB5  1 7 0.0000 0.0000 0.000000   1600
RTITAB5  RREPUB5  1 8 0.0480 0.0735 12.00088    500
RTMAG22  RGHIZ22  1 0 5.8300 34.540 222.0006    870
RTMAG22  RTMG222  1 2 0.0000 0.0000 0.000000   1200
RTMAG35  RROSV_5  1 0 9.7400 24.200 151.6006    485
RTMAG35  RVIIS25  1 0 6.5600 16.400 102.0012    485
RTMAG45  RCORA25  1 0 7.4200 15.900 99.00100    420
RTMAG45  RDABU_5  1 0 9.1100 29.400 183.7014    575
RTMAG45  RFRUN_5  1 8 7.2500 23.390 146.2002    575
RTMAG45  RTMAG35  1 7 0.0000 0.0000 0.000000   1200
RTMG222  RCRA222  1 0 8.5500 50.600 325.0009    870
RTOHN_5  RCODL_5  1 0 2.3110 7.4110 47.10001    575
RTOPA_5  RHIRS25  1 0 2.8700 7.1600 45.00017    485
RTOPL15  RTOPL25  1 2 0.0000 0.0000 0.000000    600
RTOPO_5  RTULC25  1 0 7.3600 18.400 115.0011    485
RTOPRA5  RJILA25  1 0 0.3000 0.4000 749.9899    500
RTOPRA5  RVACAA5  1 0 0.2000 0.2000 581.9988    500
RTOPV_5  RPATR_5  1 0 3.2300 5.6300 32.00026    360
RTRAI_5  RDRAG15  1 0 1.4800 4.9200 30.69995    575
RTRGJ_5  RCARB_5  1 0 4.5800 11.120 68.99879    420
RTRJS15  RBIRS25  1 0 1.6000 4.0000 25.00079    485
RTRJS15  RTRGJ_5  1 8 1.9000 4.7200 29.00004    485
RTRJS25  RTRJS15  1 2 0.0000 0.0000 0.000000   1200
RTRUS_5  RSTNC_5  1 0 3.9000 9.8500 61.99933    500
RTULC15  RTULC25  1 2 0.0000 0.0000 0.000000   2000
RTULC25  RISAC_5  1 0 5.9000 14.860 92.00154    485
RTULC41  RIS1A41  1 8 1.0000 9.5700 94.99862   1740
RTUSN_5  RMCIU_5  1 8 5.3200 13.330 83.00087    485
RTUTO_5  RMDUNG5  1 8 0.6800 2.1900 13.69985    480
RTVER15  RTVER25  1 2 0.0000 0.0000 0.000000   1600
RTVER41  RTVR421  1 2 0.0000 0.0000 0.000000   1600
RTVR421  RTULC41  1 0 2.3935 22.662 288.5370   1920
RUCEA15  RCIRT_5  1 0 2.6400 6.6000 41.00092    485
RUCEA15  RFAGA_5  1 0 5.4000 13.520 83.99990    485
RUCEA15  RUCEA25  1 7 0.0000 0.0000 0.000000    600
RUNG212  RUNG222  1 2 0.0000 0.0000 0.000000   1200
RUNGH15  RMURS_5  1 0 1.8000 4.4200 28.49990    480
RUNGH15  RUNGH25  1 7 0.0000 0.0000 0.000000   1200
RURE212  RTRGJ22  1 0 1.3500 7.5700 48.99942    800
RURE241  RROV641  1 0 0.5000 4.7500 47.00136   1800
RUREC22  RSARD22  1 0 5.1400 28.340 181.9987    800
RUREC22  RURE212  1 2 0.0000 0.0000 0.000000   1200
RUREC41  RROVI31  1 0 0.5000 4.7500 47.00136   1800
RUREC41  RURE241  1 2 0.0000 0.0000 0.000000   1600
RUREC_5  RROGO_5  1 0 2.2000 5.5000 34.00145    485
RUREC_5  RROGO_5  2 0 1.7500 5.6400 35.00048    485
RUREC_5  RTRJS25  1 0 0.9800 2.4600 15.00110    485
RURLE_5  RIANC_5  1 0 4.4200 11.050 69.00005    485
RURLE_5  RLACS25  1 0 4.4200 11.040 68.99879    485
RVADU_5  RSTEJ25  1 0 1.1600 2.9100 18.00132    500
RVALD_5  RELAR_5  1 0 0.7400 1.5700 9.798630    420
RVALD_5  RHGLOT5  1 0 6.5700 24.200 132.5001    485
RVALE_5  RBALT_5  1 0 2.9000 7.2400 45.25150    485
RVARD_5  RCIMS_5  1 8 5.0800 14.910 93.19848    485
RVASC15  RSUDR_5  1 0 2.8200 5.7000 35.60995    420
RVASC25  RVASC15  1 2 0.0000 0.0000 0.000000    600
RVASC25  RVIRF_5  1 0 5.7300 11.600 71.99902    420
RVASL_5  RMUNV15  1 0 0.5400 1.2000 7.499920    420
RVASL_5  RMUNV25  1 0 0.5400 1.0200 7.499920    485
RVCAL_5  RURZI_5  1 0 7.5300 18.820 117.6400    485
RVDOR_5  RCPLG_5  1 0 7.4900 18.700 116.9991    500
RVEGA_5  RTELEA5  1 0 2.2000 5.5000 34.41928    485
RVETI15  RCARE_5  1 0 3.9000 9.7400 60.00127    500
RVETI15  RNEGR_5  1 0 12.930 32.300 200.9990    485
RVIDE_5  RCLEJ_5  1 0 3.2400 8.1000 50.59849    485
RVIDE_5  RDRVL_5  1 8 4.2900 10.730 67.08871    485
RVIIS15  RBSTC_5  1 0 0.1500 0.4900 3.000220    600
RVIIS15  RBSTC_5  2 0 0.1500 0.4900 3.000220    600
RVIIS15  RCOLD_5  1 0 5.6000 14.000 87.99915    500
RVILN_5  RDAIES5  1 0 0.8500 2.7300 17.10000    575
RVILS_5  RJIBL_5  1 0 2.9300 9.4500 58.99911    580
RVINJ_5  RBANO25  1 0 5.1000 12.760 80.00065    575
RVINJ_5  RBURI_5  1 0 4.1000 10.300 64.00052    500
RVINJ_5  RBURI_5  2 0 4.1000 10.300 64.00052    500
RVLAR15  RDIRS25  1 0 8.3000 16.730 105.0014    360
RVLAR15  RDIRS_5  1 0 8.0400 16.230 100.9990    360
RVLAR15  RVLAR25  1 2 0.0000 0.0000 0.000000    665
RVLAR25  RBRZA_5  1 0 3.2000 6.6000 39.99875    420
RVLAR25  RCIMP_5  1 0 5.1500 10.400 64.99955    420
RVLAR25  RMORO15  1 0 3.2100 6.4800 40.50141    420
RVLAR25  RMORO_5  1 0 3.2100 6.4800 40.50141    420
RVLCE15  RARGS_5  1 8 3.2500 8.1400 51.00061    485
RVLCE15  RPITN15  1 0 2.4900 6.2200 38.99973    500
RVLCE15  RVLCE25  1 2 0.0000 0.0000 0.000000    600
RVLCE25  RARGS_5  1 0 4.0100 8.2600 51.99964    485
RVLCE25  RPITN25  1 0 2.4900 6.2200 38.99973    485
RVOIV_5  RSUPL_5  1 0 2.1400 5.3600 32.99928    485
RVULCA5  RSALAB5  1 8 0.2000 0.3000 438.9998    500
RVULT_5  RTATN_5  1 0 3.2300 7.0400 44.00114    420
RVUL_A5  RLIVEZ5  1 0 2.0500 5.0500 32.20006    485
RZALA_5  RSALJ_5  1 0 0.2000 0.6300 3.999250    600
RZALA_5  RSALJ_5  2 8 0.2000 0.6300 3.999250    600
RZALA_5  RSIML_5  1 0 5.1000 11.900 74.00021    485
RZAVI_5  RDRAG15  1 0 2.6300 8.4100 53.93988    575
RZEBIN5  RTULC15  1 0 3.1000 7.7600 48.49990    485
RZEBIN5  RZEBI_5  1 0 1.1500 2.8800 18.00006    485
RZIMN_5  RPIETR5  1 0 5.2500 13.080 81.79984    485
RZIZI25  RDIRS25  1 0 0.3780 0.9640 6.739970    485
RZIZI25  RMETR_5  1 0 0.7600 2.1100 13.21008    575
RZIZI25  RZIZI_5  1 2 0.0000 0.0000 0.000000    600
RZIZI_5  RCETB25  1 0 0.3400 1.3400 10.08891    665
RZIZI_5  RDIRS_5  1 0 0.3780 0.9640 6.739970    485
RZLAT_5  RAIUL15  1 0 5.8600 14.650 90.99937    485
RZLAT_5  RCMPE_5  1 0 8.6400 21.600 135.0005    485
RZLAT_5  RCMPE_5  2 0 8.6400 21.600 135.0005    485
SAATHA21 SAATHA22 9 2 0.0000 0.0000 0.000000   9999 SUAA2__1A-1B
SAATHA21 SAATHA2A Y 1 -0.000 0.0501 0.000000    567 LOAA20T1__1A
SAATHA21 SGRYNA22 1 0 1.2050 6.6020 129.9587   1240 1_LN200121__
SAATHA22 SAATHA2B Y 1 -0.000 0.0501 0.000000    567 LOAA20T2__1B
SAATHA22 SBREIT22 1 0 1.4440 7.8920 98.24380   1240 1_LN200120__
SAIROL21 SAIROL22 9 7 0.0000 0.0000 0.000000   9999 SUAI2__S1-S2
SAIROL21 SAIROL23 0 7 0.0000 0.0000 0.000000   9999 SUAI2__S1-VP
SAIROL22 SAIROL23 0 2 0.0000 0.0000 0.000000   9999 SUAI2__S2-VP
SAIROL22 SLAVOR24 1 8 0.7180 7.4310 81.75620   1830 1_LN200088__
SAIROL22 SMETTL22 1 0 2.7660 28.732 314.5661   1830 1_LN200122__
SAIROL22 SROBIE21 1 0 0.6390 6.5690 63.67769    915 1_LN201245__
SAIROL22 SY_ACQ21 1 0 0.2460 3.4700 39.09091   1120 1_LN201171__
SAIROL22 SY_KUS21 1 8 2.2430 25.070 275.2893   1830 1_LN201268__
SAIROL22 SY_PLA21 1 8 1.0530 11.177 177.2521   1830 1_LN201266__
SAIROL23 SAIROL2A Y 1 -0.000 0.0501 0.000000    252 LOAI2023__VP
SAIROL71 SAIROL7A Y 1 -0.000 0.0501 0.000000   1026 GEAI0001__S1
SAIROL72 SAIROL7B Y 1 -0.000 0.0501 0.000000   1026 GEAI0002__S2
SALBUL21 SALBUL2B Y 1 -0.000 0.0501 0.000000    420 TRAK2025__S1
SALBUL21 SSILS_21 1 0 0.0060 0.0501 0.309920    600 1_LN201394__
SALBUL22 SALBUL2A Y 1 -0.000 0.0501 0.000000    262 TRAK2023__S2
SALBUL22 SSILS_24 2 0 0.0050 0.0501 0.268590    600 2_LN201395__
SALTGA21 SALTGA22 9 2 0.0000 0.0000 0.000000   9999 SUAT2__1A-1B
SALTGA21 SALTGA2B Y 1 -0.000 0.0501 0.000000    441 LOAT20T2__1A
SALTGA21 SSAMST21 1 0 0.8180 4.7500 53.16116   1240 1_LNC20029__
SALTGA22 SALTGA2A Y 1 -0.000 0.0501 0.000000    567 LOAT20T1__1B
SALTGA22 SMETTL22 1 0 0.9590 5.5300 62.80992   1240 1_LN201164__
SASPHA11 SASPHA12 0 2 0.0000 0.0000 0.000000   9999 SUAH3__S1-S2
SASPHA11 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S1-HS
SASPHA11 SASPHA1A Y 1 -0.000 0.0501 0.000000    328 LOAH30T3__S1
SASPHA11 SLAUFE1C 1 0 0.6750 7.5980 85.60942   1920 1_LN300146__
SASPHA11 XAS_KU11 1 0 0.3895 3.5915 60.45014   1920 1_LN300128__
SASPHA12 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S2-HS
SASPHA12 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__S2
SASPHA12 SGOESG12 1 0 1.3420 14.063 157.2161   1830 1_LN300125__
SASPHA12 XAS_SI11 1 0 0.4610 4.5535 70.04848   1920 1_LN300129__
SASPHA13 SASPHA1A Y 9 -0.000 0.0501 0.000000    328 LOAH30T3__HS
SAUWIE21 SAUWIE22 0 2 0.0000 0.0000 0.000000   9999 SUAW2__S1-S2
SAUWIE21 SAUWIE2A Y 1 -0.000 0.0501 0.000000    882 LOAW21T1__S1
SAUWIE21 SAUWIE2B Y 9 -0.000 0.0501 0.000000    535 LOAW21T2__S1
SAUWIE21 SAUWIE2C Y 9 -0.000 0.0501 0.000000    535 LOAW21T3__S1
SAUWIE21 SREGEN23 1 0 0.4970 3.3280 48.51240   1000 1_LN200124__
SAUWIE22 SAUWIE2A Y 9 -0.000 0.0501 0.000000    882 LOAW21T1__S2
SAUWIE22 SAUWIE2B Y 1 -0.000 0.0501 0.000000    535 LOAW21T2__S2
SAUWIE22 SAUWIE2C Y 9 -0.000 0.0501 0.000000    535 LOAW21T3__S2
SAUWIE22 SBENKE21 1 0 1.3800 13.633 153.5744   1000 1_LN201343__
SAUWIE22 SFAELL23 1 8 0.3250 1.7880 21.98347   1000 1_LN200123__
SAUWIE22 SSEEBA21 1 0 0.1070 0.7190 10.45455   1000 1_LN200125__
SAVEGN21 SAVEGN22 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1A-1B
SAVEGN21 SAVEGN2A Y 9 -0.000 0.0501 0.000000    441 LOAG20T1__1A
SAVEGN21 SCAVER22 1 0 1.9410 9.8620 62.54132    745 1_LN200126__
SAVEGN21 SGORDU21 1 0 1.9210 11.394 71.44628    745 1_LN200127__
SAVEGN21 SVERBA22 2 0 0.7350 3.7410 23.73967    240 2_LN201133__
SAVEGN22 SAVEGN23 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-1C
SAVEGN22 SAVEGN25 0 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-2B
SAVEGN23 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__1C
SAVEGN23 SVERBA21 1 0 0.7340 3.7330 23.67769    480 1_LN201132__
SAVEGN24 SAVEGN25 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2A-2B
SAVEGN24 SAVEGN2A Y 1 -0.000 0.0501 0.000000    441 LOAG20T1__2A
SAVEGN25 SAVEGN26 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2B-2C
SAVEGN26 SAVEGN2B Y 9 -0.000 0.0501 0.000000    441 LOAG20T2__2C
SAVEGN26 SMAGAD21 1 0 1.2170 6.4790 40.64050    745 1_LN200093__
SBAERE21 SBAERE22 0 2 0.0000 0.0000 0.000000   9999 SUB22__S1-S2
SBAERE21 SBAERE2A Y 1 -0.000 0.0501 0.000000    189 GEB22001__S1
SBAERE21 SBAERE2B Y 1 -0.000 0.0501 0.000000    189 GEB22002__S1
SBAERE21 SBAERE2C Y 9 -0.000 0.0501 0.000000    189 GEB22003__S1
SBAERE21 SBAERE2D Y 9 -0.000 0.0501 0.000000    189 GEB22004__S1
SBAERE21 SSILS_23 2 0 0.8540 5.8470 38.09917    915 2_LNC20132__
SBAERE22 SBAERE2A Y 9 -0.000 0.0501 0.000000    189 GEB22001__S2
SBAERE22 SBAERE2B Y 9 -0.000 0.0501 0.000000    189 GEB22002__S2
SBAERE22 SBAERE2C Y 1 -0.000 0.0501 0.000000    189 GEB22003__S2
SBAERE22 SBAERE2D Y 9 -0.000 0.0501 0.000000    189 GEB22004__S2
SBAERE22 SFERRE21 1 0 0.5000 3.4220 21.79752    600 1_LN200293__
SBAERE22 SSILS_21 1 0 0.8550 5.8590 38.07851    915 1_LNC20133__
SBANLI21 SBANLI2A Y 9 -0.000 0.0501 0.000000    656 TRBU2101__S1
SBANLI21 SBANLI2B Y 9 -0.000 0.0501 0.000000    656 TRBU2102__S1
SBANLI22 SBANLI2A Y 1 -0.000 0.0501 0.000000    656 TRBU2101__S2
SBANLI22 SBANLI2B Y 1 -0.000 0.0501 0.000000    656 TRBU2102__S2
SBANLI22 SFORET21 1 0 3.6960 16.688 201.8388   1060 1_LN200256__
SBANLI22 SROMAN24 1 0 0.3150 1.8890 23.55372   1060 1_LN200257__
SBASSE11 SBASSE12 0 2 0.0000 0.0000 0.000000   9999 SUBA3__S1-S2
SBASSE11 SBASSE1A Y 9 -0.000 0.0501 0.000000    820 LOBA30T1__S1
SBASSE11 SBASSE1B Y 9 -0.000 0.0501 0.000000    820 LOBA30T2__S1
SBASSE11 SMUEHB11 1 8 0.9850 12.410 196.7936   1490 1_LN301349__
SBASSE11 XBA_MA11 1 0 0.7970 8.1960 87.13989   1600 1_LN300021__
SBASSE11 XBA_SI11 1 0 0.6685 7.4660 79.19668   1920 1_LN300022__
SBASSE12 SBASSE1A Y 1 -0.000 0.0501 0.000000    820 LOBA30T1__S2
SBASSE12 SBASSE1B Y 9 -0.000 0.0501 0.000000    820 LOBA30T2__S2
SBASSE12 SBICKI12 1 0 1.5450 17.364 189.9515   1920 1_LN300120__
SBASSE12 SLAUFE1G 1 0 2.1920 24.862 274.0097   1920 1_LN300001__
SBASSE21 SMUEH321 1 0 0.9850 12.410 196.7975   1490 1_LN201322__
SBATIA11 SBATIA12 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__1A-1B
SBATIA11 SCHAMO11 1 0 0.3700 5.4130 182.4238   2240 1_LN301364__
SBATIA11 SCHATE11 1 0 0.2590 3.7070 41.24654   2240 1_LN301334__
SBATIA12 SBATIA13 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__1B-1C
SBATIA12 SBATIA15 0 2 0.0000 0.0000 0.000000   9999 SUBZ3__1B-2B
SBATIA14 SBATIA15 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__2A-2B
SBATIA15 SBATIA16 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__2B-2C
SBATIA16 SCHATE16 2 0 0.2600 3.7130 41.14266   2240 2_LN301366__
SBATIA16 SROMAN16 1 0 1.6260 24.338 405.6025   2240 1_LN301365__
SBATIA21 SBATIA22 0 7 0.0000 0.0000 0.000000   9999 SUBZ2__S1-S2
SBATIA22 SRIDDE23 1 0 0.8670 5.6090 39.85537    890 1_LNC20049__
SBATIA22 SS.TRI22 1 0 1.2100 7.7470 58.59504    890 1_LNC20028__
SBATIA71 SBATIA7A Y 1 -0.000 0.0501 0.000000   3336 GEBZ0001__S1
SBATIA72 SBATIA7B Y 1 -0.000 0.0501 0.000000   3336 GEBZ0002__S2
SBAVON21 SBAVON22 0 7 0.0000 0.0000 0.000000   9999 SUBN2__S1-S2
SBAVON21 SBAVON2A Y 9 -0.000 0.0501 0.000000    346 GEBN2001__S1
SBAVON21 SBAVON2B Y 9 -0.000 0.0501 0.000000    346 GEBN2002__S1
SBAVON22 SBAVON2A Y 1 -0.000 0.0501 0.000000    346 GEBN2001__S2
SBAVON22 SBAVON2B Y 1 -0.000 0.0501 0.000000    346 GEBN2002__S2
SBAVON22 SPECCI22 1 0 0.2630 1.2230 260.9917    937 1_LN200134__
SBAVON22 SROBIE21 1 0 0.2940 1.8190 46.69421    915 1_LN200135__
SBENKE11 SBENKE12 0 2 0.0000 0.0000 0.000000   9999 SUBK3__S1-S2
SBENKE12 SMETTL12 1 0 1.5880 17.992 200.2562   1920 1_LN300268__
SBENKE12 SSILS_12 1 0 2.6700 30.075 340.3324   1830 1_LN300151__
SBENKE21 SBENKE22 0 2 0.0000 0.0000 0.000000   9999 SUBK2__S1-S2
SBENKE21 SFAELL22 1 8 1.0550 11.846 131.5909   1920 1_LN201169__
SBENKE21 SSILS_21 1 0 2.6580 29.901 339.1529   1920 1_LN200138__
SBENKE22 SFAELL22 2 0 1.0560 11.844 131.9008   1920 2_LN200136__
SBENKE22 SSIEBN23 1 0 0.3880 2.2690 25.08264   1240 1_LNC20020__
SBEZNA12 SBREIT11 1 0 1.1410 12.862 143.9820   1920 1_LN300028__
SBEZNA12 SLAUFE18 1 0 0.4340 4.8860 55.10388   1920 1_LN300006__
SBEZNA12 SLEIBS13 1 0 0.2090 3.1950 42.47230   1920 1_LN300039__
SBEZNA12 XBE_TI11 1 0 0.1545 1.6535 18.31717   1792 1_LN300040__
SBEZNA21 SBEZNA22 0 7 0.0000 0.0000 0.000000   9999 SUBE2__S1-S2
SBEZNA21 SBEZNA2A Y 1 -0.000 0.0501 0.000000    441 LOBE20T3__S1
SBEZNA21 SBEZNA2B Y 1 -0.000 0.0501 0.000000    693 GEBE2011__S1
SBEZNA21 SBEZNA2C Y 9 -0.000 0.0501 0.000000    441 LOBE20T4__S1
SBEZNA21 SBEZNA2D Y 9 -0.000 0.0501 0.000000    693 GEBE2012__S1
SBEZNA21 SBEZNA2E Y 1 -0.000 0.0501 0.000000    693 GEBE2021__S1
SBEZNA21 SBEZNA2F Y 9 -0.000 0.0501 0.000000    693 GEBE2022__S1
SBEZNA21 SBIRR_21 1 0 0.5330 5.6460 301.5083   1488 1_LN200140__
SBEZNA21 SREGEN23 1 0 1.7600 13.478 653.0785   1180 1_LN200139__
SBEZNA21 SY_WEI21 1 0 1.0680 5.8400 72.45868   1240 1_LNC20112__
SBEZNA22 SBEZNA2A Y 9 -0.000 0.0501 0.000000    441 LOBE20T3__S2
SBEZNA22 SBEZNA2B Y 9 -0.000 0.0501 0.000000    693 GEBE2011__S2
SBEZNA22 SBEZNA2C Y 1 -0.000 0.0501 0.000000    441 LOBE20T4__S2
SBEZNA22 SBEZNA2D Y 1 -0.000 0.0501 0.000000    693 GEBE2012__S2
SBEZNA22 SBEZNA2E Y 9 -0.000 0.0501 0.000000    693 GEBE2021__S2
SBEZNA22 SBEZNA2F Y 1 -0.000 0.0501 0.000000    693 GEBE2022__S2
SBEZNA22 SBREIT21 1 0 2.2120 12.113 149.9587   1240 1_LN200142__
SBEZNA22 SLAUFE21 1 0 0.4580 5.0370 72.41736   1240 1_LN200012__
SBEZNA22 XBE_TI21 1 0 0.2455 1.9100 16.23967    896
SBIASC21 SBIASC22 0 2 0.0000 0.0000 0.000000   9999 SUBC2__S1-S2
SBIASC21 SBIASC2A Y 1 -0.000 0.0501 0.000000    441 GEBC2001__S1
SBIASC21 SBIASC2B Y 1 -0.000 0.0501 0.000000    441 GEBC2002__S1
SBIASC21 SBIASC2C Y 1 -0.000 0.0501 0.000000    441 GEBC2003__S1
SBIASC21 SBIASC2D Y 1 -0.000 0.0501 0.000000    315 GEBC2004__S1
SBIASC21 SIRAGN21 1 0 0.0220 0.1850 2.520660   1440 1_LN200094__
SBIASC21 SLAVOR23 1 0 0.5630 5.7570 64.97934   1830 1_LN200145__
SBIASC22 SBIASC2A Y 9 -0.000 0.0501 0.000000    441 GEBC2001__S2
SBIASC22 SBIASC2B Y 9 -0.000 0.0501 0.000000    441 GEBC2002__S2
SBIASC22 SBIASC2C Y 9 -0.000 0.0501 0.000000    441 GEBC2003__S2
SBIASC22 SBIASC2D Y 9 -0.000 0.0501 0.000000    315 GEBC2004__S2
SBIASC22 SGORDU21 1 0 0.9200 6.6360 46.07438    915 1_LN200143__
SBIASC22 SOLIVO21 1 0 1.5310 10.269 68.24380    480 1_LN201170__
SBICKI11 SBICKI12 0 2 0.0000 0.0000 0.000000   9999 SUBI3__S1-S2
SBICKI11 SLAUFE1A 1 0 2.2830 25.701 282.1468   1920 1_LN300140__
SBICKI12 SCHIPP14 1 8 3.0660 35.939 370.6856   1500 1_LN301363__
SBICKI21 SBICKI22 0 2 0.0000 0.0000 0.000000   9999 SUBI2__S1-S2
SBICKI21 SBICKI2A Y 9 -0.000 0.0501 0.000000   1417 LOBI20T1__S1
SBICKI21 SBICKI2B Y 9 -0.000 0.0501 0.000000   1417 LOBI20T2__S1
SBICKI21 SFLUME21 1 0 0.7180 5.3100 63.24380   1200 1_LN201190__
SBICKI21 SINNER21 1 0 4.1950 28.562 204.5661    900 1_LN200074__
SBICKI21 SINNER26 2 0 4.1940 28.554 204.5661    900 2_LN200075__
SBICKI21 SOFTRI21 1 0 2.4430 16.443 114.5868    900 1_LN200028__
SBICKI22 SBICKI2A Y 1 -0.000 0.0501 0.000000   1417 LOBI20T1__S2
SBICKI22 SBICKI2B Y 1 -0.000 0.0501 0.000000   1417 LOBI20T2__S2
SBICKI22 SCHIPP25 1 0 3.2530 36.030 370.6818   1400 1_LNC20009__
SBICKI22 SMETTL21 1 0 3.3180 21.614 154.8140    900 1_LN200072__
SBICKI22 SMUEHB21 1 0 2.1580 14.235 115.6818    900 1_LN200027__
SBICKI22 SWILLI21 1 0 1.5400 10.086 122.6033    900 1_LN201313__
SBICKI22 SWIMMI21 1 0 1.7220 19.247 199.1529   1400 1_LN201340__
SBIRRG21 SBIRRG2A Y 1 -0.000 0.0501 0.000000   1071 GEBY20G1__S1
SBIRRG21 SBIRR_21 1 0 0.1700 0.8200 127.3140   1000 1_LN201351__
SBIRR_21 SBIRR_2A Y 1 -0.000 0.0501 0.000000    567 LOBY20T2__S1
SBIRR_21 SLUPFG21 1 8 0.0370 0.2300 67.29339    855 1_LN201392__
SBIRR_21 SNIEDE21 1 0 0.2330 2.5690 30.00000   1240 1_LN200147__
SBIRR_21 SOFTRI21 1 8 1.6350 8.9130 110.9091   1240 1_LN201379__
SBIRR_21 SRUPPE22 1 8 0.6030 3.3170 40.47521   1000 1_LN200148__
SBITSC21 SBITSC22 9 2 0.0000 0.0000 0.000000   9999 SUBT2__1A-1B
SBITSC21 SBITSC2B Y 1 -0.000 0.0501 0.000000    378 GEBT2001__1A
SBITSC21 SY_VIS21 1 0 0.5600 4.2210 30.59917   1000 1_LN201249__
SBITSC22 SBITSC23 9 2 0.0000 0.0000 0.000000   9999 SUBT2__1B-1C
SBITSC22 SBITSC2A Y 1 -0.000 0.0501 0.000000    693 LOBT20F1__1B
SBITSC23 SBITSC2C Y 1 -0.000 0.0501 0.000000    378 GEBT2002__1C
SBITSC23 SBITSC2D Y 1 -0.000 0.0501 0.000000    472 GEBT2003__1C
SBITSC23 SMOERE21 1 0 0.2210 1.6660 12.04545   1000 1_LN200030__
SBONAD12 SBREIT12 1 0 3.2360 36.707 407.3061   1920 1_LN300048__
SBONAD12 SMAPRA11 1 0 0.5140 5.8270 64.79917   1920 1_LN300041__
SBONAD12 SSILS_11 1 0 0.4080 4.6040 51.21884   1920 1_LN300024__
SBONAD12 SSILS_11 2 0 0.4080 4.5970 51.28809   1920 2_LN300049__
SBONAD12 STAVAN12 1 0 0.8030 9.1020 101.1842   1920 1_LN300042__
SBONAD21 SBONAD2A Y 1 -0.000 0.0501 0.000000    283 LOBO20T1__S1
SBONAD21 SILANZ21 1 8 0.9430 5.6850 57.89256    250 1_LN201357__
SBONAD21 SROTHE21 1 0 0.3520 2.0160 22.76860   1240 1_LN200150__
SBONAD21 SROTHE22 2 8 0.2600 1.9780 23.18182   1240 2_LN201391__
SBONAD21 SRUETH21 1 0 2.0270 22.898 255.8678   1240 1_LN201296__
SBONAD21 SY_ILA21 1 0 0.9000 5.3750 55.78512   1240 1_LN200152__
SBOTTE21 SBOTTE22 9 2 0.0000 0.0000 0.000000   9999 SUBF2__1A-1B
SBOTTE21 SBOTTE2A Y 1 -0.000 0.0501 0.000000    378 LOBF20T1__1A
SBOTTE21 SMUEHB22 1 0 3.0740 15.921 230.1860   1060 1_LN200163__
SBOTTE22 SBOTTE2B Y 1 -0.000 0.0501 0.000000    567 LOBF20T2__1B
SBOTTE22 SHAUTE22 1 8 1.1650 5.6770 68.92562   1060 1_LN201404__
SBOTTE22 SS.TRI21 1 0 3.0870 17.318 135.4752    820 1_LN200287__
SBREIT11 SBREIT12 0 2 0.0000 0.0000 0.000000   9999 SUBR3__S1-S2
SBREIT11 SMAPRA11 1 0 2.7370 30.609 340.3601   1920 1_LN300026__
SBREIT12 SLAUFE1E 1 0 1.5870 17.911 200.6787   1920 1_LN300005__
SBREIT12 SSILS_11 1 8 3.6440 41.304 458.6011   1920 1_LN301367__
SBREIT12 STIERF11 1 0 2.4840 23.738 308.9889   1920 1_LN301325__
SBREIT21 SBREIT22 0 2 0.0000 0.0000 0.000000   9999 SUBR2__S1-S2
SBREIT21 SSCHLA21 1 0 1.4290 7.7960 97.23140   1240 1_LN200158__
SBREIT21 STOESS21 1 0 0.4380 2.3920 29.83471   1240 1_LN200159__
SBREIT22 SFAELL22 1 0 1.2620 6.8310 86.52893   1240 1_LN200156__
SBREIT22 SGRYNA21 1 0 1.0810 12.220 135.9917    960 1_LN200155__
SBREIT22 SRIET_22 1 0 0.4980 2.7170 33.90496   1240 1_LN200157__
SBREIT22 SWITTE21 1 0 1.4330 9.2760 82.56198    960 1_LN200161__
SBREIT22 SY_WEI21 1 0 1.1440 6.2750 77.43802   1240 1_LNC20113__
SBREIT71 SBREIT7A Y 1 -0.000 0.0501 0.000000    770 LOBR0021__S2
SBREIT71 SBREIT7B Y 1 -0.000 0.0501 0.000000   1796 LOBR00D1__S2
SCASTA21 SCASTA22 9 7 0.0000 0.0000 0.000000   9999 SUCT2__S1-S2
SCASTA21 SCASTA23 0 2 0.0000 0.0000 0.000000   9999 SUCT2__S1-S3
SCASTA21 SCASTA2A Y 1 -0.000 0.0501 0.000000    189 LOCT20T1__S1
SCASTA22 SCASTA23 0 2 0.0000 0.0000 0.000000   9999 SUCT2__S3-S2
SCASTA22 SCASTA2B Y 1 -0.000 0.0501 0.000000    189 LOCT20T2__S2
SCASTA23 SLOEBB24 1 0 0.8610 5.4070 34.25620    600 1_LN201184__
SCAVER21 SCAVER22 0 2 0.0000 0.0000 0.000000   9999 SUCV2__S1-S2
SCAVER21 SPECCI21 1 0 1.2180 6.2290 39.04959    745 1_LN200162__
SCAVER71 SCAVER72 9 7 0.0000 0.0000 0.000000   9999 SUCV0__S1-S2
SCAVER71 SCAVER7A Y 9 -0.000 0.0501 0.000000   1026 GECV2001__S1
SCAVER71 SCAVER7B Y 9 -0.000 0.0501 0.000000   1026 GECV2002__S1
SCAVER72 SCAVER7C Y 1 -0.000 0.0501 0.000000   1026 GECV2003__S2
SCAVER72 SCAVER7D Y 1 -0.000 0.0501 0.000000   1026 GECV2004__S2
SCHAMO11 SCHAMO12 9 2 0.0000 0.0000 0.000000   9999 SUCA3__1A-1B
SCHAMO11 SCHIPP11 1 0 0.3540 7.7790 114.8961   3000 1_LN301361__
SCHAMO12 SCHAMO13 9 2 0.0000 0.0000 0.000000   9999 SUCA3__1B-1C
SCHAMO12 SCHAMO15 0 2 0.0000 0.0000 0.000000   9999 SUCA3__1B-2B
SCHAMO12 SCHAMO1A Y 1 -0.000 0.0501 0.000000    966 GECA3001__1B
SCHAMO13 SCHAMO1B Y 1 -0.000 0.0501 0.000000    966 GECA3002__1C
SCHAMO13 SCHAMO1C Y 9 -0.000 0.0501 0.000000    966 GECA3003__1C
SCHAMO14 SCHAMO15 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2A-2B
SCHAMO15 SCHAMO16 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2B-2C
SCHAMO15 SCHAMO1A Y 9 -0.000 0.0501 0.000000    966 GECA3001__2B
SCHAMO16 SCHAMO1B Y 9 -0.000 0.0501 0.000000    966 GECA3002__2C
SCHAMO16 SCHAMO1C Y 1 -0.000 0.0501 0.000000    966 GECA3003__2C
SCHAMO16 SCHIPP16 2 0 0.3530 7.7510 116.1357   3000 2_LN301362__
SCHAMO21 SCHAMO22 9 2 0.0000 0.0000 0.000000   9999 SUCA2__1A-1B
SCHAMO21 SCHAMO24 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1A-2A
SCHAMO21 SCHAMO27 0 7 0.0000 0.0000 0.000000   1200 SUCA2__1A-3A
SCHAMO21 SCHAMO2B Y 1 -0.000 0.0501 0.000000     63 LOCA21T5__1A
SCHAMO21 SGSTAA23 1 0 2.2520 15.496 105.8264    740 1_LN200033__
SCHAMO21 SRIDDE21 2 0 0.2320 1.7340 31.15702    970 2_LN200034__
SCHAMO21 SRIDDE23 3 0 0.2370 1.7440 32.99587    970 3_LN200039__
SCHAMO22 SCHAMO23 9 2 0.0000 0.0000 0.000000   9999 SUCA2__1B-1C
SCHAMO22 SCHAMO25 0 2 0.0000 0.0000 0.000000   9999 SUCA2__1B-2B
SCHAMO22 SCHAMO29 0 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-HS
SCHAMO23 SCHAMO26 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1C-2C
SCHAMO23 SCHAMO28 0 7 0.0000 0.0000 0.000000   1200 SUCA2__1C-3B
SCHAMO23 SFIONG23 2 0 1.6143 9.3111 64.23554    820 2_LN201244__
SCHAMO24 SCHAMO25 9 2 0.0000 0.0000 0.000000   9999 SUCA2__2A-2B
SCHAMO24 SCHAMO27 0 2 0.0000 0.0000 0.000000   1200 SUCA2__2A-3A
SCHAMO24 SCHAMO2B Y 9 -0.000 0.0501 0.000000     63 LOCA21T5__2A
SCHAMO24 SFIONG21 1 8 1.6156 9.3204 64.27686    820 1_LN201398__
SCHAMO24 SY_FIG21 1 8 1.5952 9.2108 63.38844    820 1_LN201319__
SCHAMO25 SCHAMO26 9 2 0.0000 0.0000 0.000000   9999 SUCA2__2B-2C
SCHAMO25 SCHAMO29 0 7 0.0000 0.0000 0.000000   9999 SUCA2__2B-HS
SCHAMO26 SCHAMO28 0 2 0.0000 0.0000 0.000000   1200 SUCA2__2C-3B
SCHAMO26 SCHAND23 1 0 0.2590 3.6260 44.73140   2240 1_LN201307__
SCHAMO26 SMUEHB21 1 0 5.8200 38.666 302.6653    740 1_LN200037__
SCHAMO26 SRIDDE27 1 0 0.0900 1.2990 16.75620   1250 1_LNC20060__
SCHAMO27 SCHAMO28 9 2 0.0000 0.0000 0.000000   9999 SUCA2__3A-3B
SCHAMO27 SCHAMO2F Y 1 -0.000 0.0501 0.000000    252 GECA2004__3A
SCHAMO27 SCHAMO2G Y 9 -0.000 0.0501 0.000000    252 GECA2005__3A
SCHAMO27 SCHAMO2H Y 1 -0.000 0.0501 0.000000    252 GECA2006__3A
SCHAMO28 SCHAMO2C Y 1 -0.000 0.0501 0.000000    252 GECA2001__3B
SCHAMO28 SCHAMO2D Y 9 -0.000 0.0501 0.000000    252 GECA2002__3B
SCHAMO28 SCHAMO2E Y 1 -0.000 0.0501 0.000000    252 GECA2003__3B
SCHAMO71 SCHAMO7A Y 9 -0.000 0.0501 0.000000    513 LOCA00T1__S1
SCHAND21 SCHAND22 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1A-1B
SCHAND21 SCHAND2A Y 1 -0.000 0.0501 0.000000    283 LOCF20T1__1A
SCHAND21 SCHIPP23 1 0 0.3930 5.6170 66.46694   2240 1_LN201308__
SCHAND22 SCHAND23 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1B-1C
SCHAND23 SCHAND2B Y 1 -0.000 0.0501 0.000000    283 LOCF20T2__1C
SCHATE11 SCHATE12 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1A-1B
SCHATE11 SNDDRA12 1 0 0.1080 1.0790 380.0970   1596 1_LN301336__
SCHATE12 SCHATE13 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-1C
SCHATE12 SCHATE15 0 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-2B
SCHATE12 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__1B-HS
SCHATE13 SNDDRA11 2 0 0.1090 1.0760 380.0970   1596 2_LN301337__
SCHATE14 SCHATE15 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2A-2B
SCHATE15 SCHATE16 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2B-2C
SCHATE15 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__2B-HS
SCHATE21 SCHATE22 9 2 0.0000 0.0000 0.000000   9999 SUCB2__1A-1B
SCHATE21 SVALLO22 1 0 0.0870 0.6160 67.04545    890 1_LNX20027__
SCHATE22 SCHATE23 9 7 0.0000 0.0000 0.000000   9999 SUCB2__1B-HS
SCHIPP11 SCHIPP12 9 2 0.0000 0.0000 0.000000   9999 SUCI3__1A-1B
SCHIPP12 SCHIPP13 9 2 0.0000 0.0000 0.000000   9999 SUCI3__1B-1C
SCHIPP12 SCHIPP15 0 2 0.0000 0.0000 0.000000   9999 SUCI3__1B-2B
SCHIPP13 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__1C
SCHIPP14 SCHIPP15 9 2 0.0000 0.0000 0.000000   9999 SUCI3__2A-2B
SCHIPP15 SCHIPP16 9 2 0.0000 0.0000 0.000000   9999 SUCI3__2B-2C
SCHIPP16 SCHIPP1A Y 9 -0.000 0.0501 0.000000   2589 LOCI30L4__2C
SCHIPP21 SCHIPP22 9 2 0.0000 0.0000 0.000000   9999 SUCI2__1A-1B
SCHIPP21 SCHIPP2A Y 1 -0.000 0.0501 0.000000    535 LOCI20T1__1A
SCHIPP22 SCHIPP24 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1B-2B
SCHIPP22 SCHIPP25 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1B-HS
SCHIPP22 SCHIPP2B Y 9 -0.000 0.0501 0.000000    535 LOCI20T2__1B
SCHIPP22 SCHIPP2C Y 1 -0.000 0.0501 0.000000    535 LOCI20T3__1B
SCHIPP22 SSTALD21 1 0 1.5980 11.530 79.77273    960 1_LN200040__
SCHIPP22 SY_VIS22 2 0 1.4750 10.984 81.48760   1000 2_LN201251__
SCHIPP23 SCHIPP24 9 2 0.0000 0.0000 0.000000   9999 SUCI2__2A-2B
SCHIPP23 SCHIPP2A Y 9 -0.000 0.0501 0.000000    535 LOCI20T1__2A
SCHIPP23 SWIMMI22 1 0 1.4700 16.824 173.0992   1920 1_LN201341__
SCHIPP23 SY_VIS21 1 0 1.4730 10.980 81.34298   1000 1_LN201250__
SCHIPP24 SCHIPP25 0 7 0.0000 0.0000 0.000000   9999 SUCI2__2B-HS
SCHIPP24 SCHIPP2B Y 1 -0.000 0.0501 0.000000    535 LOCI20T2__2B
SCHIPP24 SCHIPP2C Y 9 -0.000 0.0501 0.000000    535 LOCI20T3__2B
SCHIPP25 SCHIPP2A Y 9 -0.000 0.0501 0.000000    535 LOCI20T1__HS
SCHIPP25 SCHIPP2B Y 9 -0.000 0.0501 0.000000    535 LOCI20T2__HS
SCHIPP25 SCHIPP2C Y 9 -0.000 0.0501 0.000000    535 LOCI20T3__HS
SCRANS21 SCRANS22 9 2 0.0000 0.0000 0.000000   9999 SUC32__1A-1B
SCRANS21 SROMAN23 1 0 2.7850 12.599 151.6736   1060 1_LN201181__
SCRANS22 SCRANS2A Y 1 -0.000 0.0501 0.000000    656 TRC32101__1B
SCRANS22 SFORET23 1 0 1.0920 4.8080 58.94628   1060 1_LN201180__
SEGLIS21 SEGLIS2A Y 1 -0.000 0.0501 0.000000    567 LOEG2011__S1
SEGLIS21 SY_WEI21 1 0 0.0320 0.1700 2.231410    520 1_LNC20114__
SFAELL21 SFAELL22 0 2 0.0000 0.0000 0.000000   9999 SUFA2__S1-2A
SFAELL21 SFAELL2B Y 1 -0.000 0.0501 0.000000    882 LOFA21T2__S1
SFAELL21 SFAELL2C Y 9 -0.000 0.0501 0.000000    567 LOFA21T3__S1
SFAELL21 SFAELL2D Y 1 -0.000 0.0501 0.000000    567 LOFA21T4__S1
SFAELL21 SGRYNA22 1 0 2.1060 11.437 176.4669    950 1_LN200154__
SFAELL22 SFAELL23 9 7 0.0000 0.0000 0.000000   9999 SUFA2__2A-2B
SFAELL22 SFAELL2A Y 1 -0.000 0.0501 0.000000    882 LOFA21T1__2A
SFAELL22 SFAELL2B Y 9 -0.000 0.0501 0.000000    882 LOFA21T2__2A
SFAELL22 SFAELL2C Y 1 -0.000 0.0501 0.000000    567 LOFA21T3__2A
SFAELL22 SFAELL2D Y 9 -0.000 0.0501 0.000000    567 LOFA21T4__2A
SFAELL23 SFAELL2B Y 1 -0.000 0.0501 0.000000    882 LOFA21T2__2B
SFERRE21 SFERRE2A Y 1 -0.000 0.0501 0.000000    220 GEFE2001__S1
SFERRE21 SFERRE2B Y 9 -0.000 0.0501 0.000000    220 GEFE2002__S1
SFERRE21 SFERRE2C Y 1 -0.000 0.0501 0.000000    220 GEFE2003__S1
SFIESC21 SFIESC2A Y 1 -0.000 0.0501 0.000000    378 LOFH20T1__S1
SFIESC21 SMOERE24 1 0 0.5730 3.8730 25.53719    915 1_LN200047__
SFIESC21 SY_ACQ21 1 0 0.7100 11.112 122.3760    915 1_LN201172__
SFILIS11 SFILIS1A Y 1 -0.000 0.0501 0.000000    310 LOFI30T1__S1
SFILIS11 SROBBI12 1 0 1.6120 18.048 204.5637   1920 1_LN300155__
SFILIS11 SSILS_11 1 0 0.5530 6.2570 69.08587   1830 1_LN300033__
SFIONG21 SFIONG22 9 7 0.0000 0.0000 0.000000   9999 SUFG2__1A-1B
SFIONG21 SFIONN22 1 8 0.0534 0.3342 2.541320    820 1_LN201402__
SFIONG21 SFIONN22 2 8 0.0534 0.3342 2.541320    820 2_LN201403__
SFIONG21 SRIDDE24 1 8 1.1372 7.8163 53.38843    820 1_LN201399__
SFIONG21 SY_FIF21 1 8 0.0243 0.1312 1.033060    820 1_LN201401__
SFIONG21 SY_FIG21 1 8 0.0204 0.1096 0.867770    820 1_LN201320__
SFIONG22 SFIONG23 9 2 0.0000 0.0000 0.000000   9999 SUFG2__1B-1C
SFIONG71 SFIONG7A Y 9 -0.000 0.0501 0.000000   1540 GEFG0001__1A
SFIONG72 SFIONG7B Y 9 -0.000 0.0501 0.000000   1540 GEFG0002__1B
SFIONG73 SFIONG7C Y 9 -0.000 0.0501 0.000000   1540 GEFG0003__1C
SFIONG74 SFIONG7D Y 9 -0.000 0.0501 0.000000   1540 GEFG0004__1D
SFIONG75 SFIONG7E Y 1 -0.000 0.0501 0.000000   1540 GEFG0005__1E
SFIONG76 SFIONG7F Y 1 -0.000 0.0501 0.000000   1540 GEFG0006__1F
SFIONN21 SFIONN22 0 2 0.0000 0.0000 0.000000   9999 SUFF2__VP-S1
SFIONN21 SFIONN2A Y 1 -0.000 0.0501 0.000000    189 GEFF2001__S1
SFIONN21 SFIONN2B Y 1 -0.000 0.0501 0.000000    189 GEFF2002__S1
SFIONN21 SFIONN2C Y 1 -0.000 0.0501 0.000000    189 GEFF2003__S1
SFIONN22 SRIDDE24 1 0 1.1419 7.8880 53.86364    885 1_LN201396__
SFIONN22 SRIDDE24 2 8 1.1419 7.8880 53.86364    885 2_LN201397__
SFIONN22 SRIDDE24 3 8 1.1419 7.8880 53.86364    885 3_LN201400__
SFIONN22 SY_FIF21 1 8 0.0290 0.2030 1.508260    960 1_LN201316__
SFIONN22 SY_FIG21 1 8 0.0330 0.2246 1.673550    820 1_LN201405__
SFLUME21 SFLUME22 0 2 0.0000 0.0000 0.000000   9999 SUFL2__S1-S2
SFLUME21 SFLUME2A Y 9 -0.000 0.0501 0.000000    441 LOFL20T1__S1
SFLUME21 SFLUME2B Y 1 -0.000 0.0501 0.000000    441 LOFL20T2__S1
SFLUME21 SFLUME2C Y 1 -0.000 0.0501 0.000000    882 LOFL20T3__S1
SFLUME22 SFLUME2A Y 1 -0.000 0.0501 0.000000    441 LOFL20T1__S2
SFLUME22 SFLUME2B Y 9 -0.000 0.0501 0.000000    441 LOFL20T2__S2
SFLUME22 SFLUME2C Y 9 -0.000 0.0501 0.000000    882 LOFL20T3__S2
SFLUME22 SGERLA21 1 0 0.6380 3.0520 22.00413    600 1_LNC20093__
SFLUME22 SGOESG26 1 0 1.7970 12.014 93.20248    915 1_LN201191__
SFORET21 SFORET22 9 2 0.0000 0.0000 0.000000   9999 SUFO2__1A-1B
SFORET21 SFORET2A Y 1 -0.000 0.0501 0.000000   1260 LOFO20T8__1A
SFORET21 SFORET2C Y 1 -0.000 0.0501 0.000000    157 LOFO20U1__1A
SFORET22 SFORET23 9 2 0.0000 0.0000 0.000000   9999 SUFO2__1B-1C
SFORET22 SFORET25 0 2 0.0000 0.0000 0.000000   9999 SUFO2__1B-2B
SFORET23 SFORET2B Y 9 -0.000 0.0501 0.000000    882 LOFO20T9__1C
SFORET23 SFORET2D Y 1 -0.000 0.0501 0.000000    157 LOFO20U2__1C
SFORET24 SFORET25 9 2 0.0000 0.0000 0.000000   9999 SUFO2__2A-2B
SFORET24 SFORET2A Y 9 -0.000 0.0501 0.000000   1260 LOFO20T8__2A
SFORET24 SFORET2C Y 9 -0.000 0.0501 0.000000    157 LOFO20U1__2A
SFORET24 SVERBO21 1 0 0.7410 3.2580 47.19008   1060 1_LN200175__
SFORET25 SFORET26 9 2 0.0000 0.0000 0.000000   9999 SUFO2__2B-2C
SFORET26 SFORET2B Y 1 -0.000 0.0501 0.000000    882 LOFO20T9__2C
SFORET26 SFORET2D Y 9 -0.000 0.0501 0.000000    157 LOFO20U2__2C
SFORET26 SVERBO22 2 0 0.7400 3.2580 47.10744   1060 2_LN200176__
SFROLO21 SFROLO22 9 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-1B
SFROLO21 SFROLO23 0 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-2A
SFROLO21 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__1A-HA
SFROLO21 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__1A
SFROLO21 SFROLO2D Y 1 -0.000 0.0501 0.000000    882 LOFR20T4__1A
SFROLO21 SLACHM22 1 0 0.5340 3.7540 25.39256    915 1_LN200177__
SFROLO22 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__1B
SFROLO22 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__1B
SFROLO23 SFROLO24 9 2 0.0000 0.0000 0.000000   9999 SUFR2__2A-2B
SFROLO23 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__2A-HA
SFROLO23 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__2A
SFROLO23 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__2A
SFROLO24 SFROLO2B Y 1 -0.000 0.0501 0.000000    882 LOFR20T2__2B
SFROLO24 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__2B
SFROLO24 SORMAL21 1 0 1.0840 9.4400 89.23554    915 1_LN200178__
SFROLO25 SFROLO26 9 7 0.0000 0.0000 0.000000   9999 SUFR2__HA-HB
SFROLO25 SFROLO2A Y 9 -0.000 0.0501 0.000000    882 LOFR20T1__HA
SFROLO25 SFROLO2D Y 9 -0.000 0.0501 0.000000    882 LOFR20T4__HA
SFROLO26 SFROLO2B Y 9 -0.000 0.0501 0.000000    882 LOFR20T2__HB
SFROLO26 SFROLO2C Y 9 -0.000 0.0501 0.000000    882 LOFR20T3__HB
SGABI_21 SY_GAB21 1 0 0.0370 0.1400 0.888430    100 1_LN201275__
SGABI_71 SGABI_7A Y 9 -0.000 0.0501 0.000000    257 LOGB00T2__S1
SGABI_71 SGABI_7B Y 1 -0.000 0.0501 0.000000    513 GEGB0001__S1
SGABI_71 SGABI_7C Y 1 -0.000 0.0501 0.000000    513 GEGB0002__S1
SGALMI21 SGALMI2A Y 1 -0.000 0.0501 0.000000    656 TRGA2101__S1
SGALMI21 SGALMI2B Y 1 -0.000 0.0501 0.000000    656 TRGA2102__S1
SGALMI21 SKERZE21 1 0 0.3110 1.4760 15.55785   1060 1_LN200109__
SGALMI21 SMUEHB22 1 0 0.7490 3.7260 38.20248   1060 1_LN200108__
SGALMI22 SGALMI2A Y 9 -0.000 0.0501 0.000000    656 TRGA2101__S2
SGALMI22 SGALMI2B Y 9 -0.000 0.0501 0.000000    656 TRGA2102__S2
SGERLA21 SGERLA2A Y 1 -0.000 0.0501 0.000000    441 LOGF2011__S1
SGISWI21 SGISWI2A Y 1 -0.000 0.0501 0.000000    378 LOGW20T1__S1
SGISWI21 SINNER21 1 0 1.5340 7.0040 46.32231    690 1_LNC20032__
SGISWI21 SLITTA21 1 0 3.2710 15.420 108.0992    690 1_LNC20033__
SGOESC21 SGOESC2A Y 1 -0.000 0.0501 0.000000    283 LOGC20T1__S1
SGOESC21 SGOESC2B Y 1 -0.000 0.0501 0.000000    220 GEGC2003__S1
SGOESC21 SGOESC2C Y 1 -0.000 0.0501 0.000000    220 GEGC2004__S1
SGOESC21 SPLATT22 1 0 0.8750 6.1130 39.00826    500 1_LN200294__
SGOESC21 SY_PLA22 1 8 0.8670 6.0450 37.97521    500 1_LN201383__
SGOESG11 SGOESG12 0 2 0.0000 0.0000 0.000000   9999 SUGO3__S1-S2
SGOESG11 SGOESG1A Y 9 -0.000 0.0501 0.000000   1987 GEGO3001__S1
SGOESG11 SLAUFE1F 1 0 0.6400 7.4000 82.00139   1830 1_LN300003__
SGOESG11 SMETTL11 2 0 1.2330 13.813 151.5582   1830 2_LN300064__
SGOESG12 SGOESG1A Y 1 -0.000 0.0501 0.000000   1987 GEGO3001__S2
SGOESG12 SMETTL12 1 0 0.9700 12.891 159.5706   1830 1_LN300147__
SGOESG21 SGOESG22 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1A-1B
SGOESG21 SGOESG24 9 7 0.0000 0.0000 0.000000   9999 SUGO2__1A-2A
SGOESG21 SGOESG2C Y 1 -0.000 0.0501 0.000000    441 LOGO20T3__1A
SGOESG21 SGOESG2D Y 1 -0.000 0.0501 0.000000    567 LOGO20T5__1A
SGOESG21 SSURSE26 1 8 0.7980 8.1660 92.25207   1830 1_LN200184__
SGOESG21 SY_SUR21 1 0 0.7940 8.1260 91.71488   1830 1_LN201380__
SGOESG22 SGOESG23 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-1C
SGOESG22 SGOESG25 0 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-2B
SGOESG22 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__1B-HB
SGOESG23 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__1C
SGOESG23 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__1C
SGOESG23 SLAUFE24 1 0 0.6500 7.4200 109.4008   1920 1_LN200011__
SGOESG24 SGOESG25 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2A-2B
SGOESG24 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__2A
SGOESG24 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__2A
SGOESG24 SORMAL21 1 0 0.4610 4.9700 55.18595   1830 1_LN200185__
SGOESG25 SGOESG26 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2B-2C
SGOESG25 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__2B-HB
SGOESG26 SGOESG2B Y 1 -0.000 0.0501 0.000000    220 LOGO200E__2C
SGOESG26 SGOESG2E Y 1 -0.000 0.0501 0.000000    441 LOGO20T6__2C
SGOESG26 SMETTL21 1 0 0.9620 12.730 157.6240   1830 1_LN200183__
SGOESG27 SGOESG28 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HA-HB
SGOESG27 SGOESG2C Y 9 -0.000 0.0501 0.000000    441 LOGO20T3__HA
SGOESG27 SGOESG2D Y 9 -0.000 0.0501 0.000000    567 LOGO20T5__HA
SGOESG28 SGOESG29 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HB-HC
SGOESG29 SGOESG2B Y 9 -0.000 0.0501 0.000000    220 LOGO200E__HC
SGOESG29 SGOESG2E Y 9 -0.000 0.0501 0.000000    441 LOGO20T6__HC
SGONDO21 SSERRA21 1 0 0.3080 1.8660 11.21901    180 1_LN201274__
SGONDO71 SGONDO7A Y 1 -0.000 0.0501 0.000000    257 LOGN00T4__S1
SGONDO71 SGONDO7B Y 1 -0.000 0.0501 0.000000    770 GEGN0001__S1
SGONDO71 SGONDO7C Y 1 -0.000 0.0501 0.000000    770 GEGN0002__S1
SGONDO71 SGONDO7D Y 1 -0.000 0.0501 0.000000    770 GEGN0003__S1
SGORDU21 XGO_ME21 1 0 1.8235 9.7260 59.58678    730 1_LN200055__
SGRIMS21 SGRIMS22 9 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-1B
SGRIMS21 SGRIMS23 0 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-2A
SGRIMS21 SGRIMS2B Y 9 -0.000 0.0501 0.000000    378 GEGM2021__1A
SGRIMS21 SGRIMS2C Y 1 -0.000 0.0501 0.000000    378 GEGM2022__1A
SGRIMS22 SGRIMS2A Y 1 -0.000 0.0501 0.000000    283 GEGM2011__1B
SGRIMS22 SGRIMS2D Y 1 -0.000 0.0501 0.000000    378 GEGM2023__1B
SGRIMS22 SGRIMS2E Y 1 -0.000 0.0501 0.000000    378 GEGM2024__1B
SGRIMS22 SINNER23 1 0 1.0300 6.5860 282.1694    900 1_LN201281__
SGRIMS23 SGRIMS24 9 2 0.0000 0.0000 0.000000   9999 SUGM2__2A-2B
SGRIMS23 SGRIMS2B Y 9 -0.000 0.0501 0.000000    378 GEGM2021__2A
SGRIMS23 SGRIMS2C Y 9 -0.000 0.0501 0.000000    378 GEGM2022__2A
SGRIMS23 SINNER24 2 0 1.0310 6.5160 282.5620    900 2_LN201282__
SGRIMS24 SGRIMS2A Y 9 -0.000 0.0501 0.000000    283 GEGM2011__2B
SGRIMS24 SGRIMS2D Y 9 -0.000 0.0501 0.000000    378 GEGM2023__2B
SGRIMS24 SGRIMS2E Y 9 -0.000 0.0501 0.000000    378 GEGM2024__2B
SGRYNA21 SGRYNA22 0 2 0.0000 0.0000 0.000000   9999 SUGY2__S1-S2
SGRYNA21 SGRYNA2A Y 9 -0.000 0.0501 0.000000    567 LOGY20T1__S1
SGRYNA21 SGRYNA2B Y 1 -0.000 0.0501 0.000000    441 LOGY20T2__S1
SGRYNA21 SGRYNA2C Y 9 -0.000 0.0501 0.000000    441 LOGY20T3__S1
SGRYNA21 SMETTL22 1 0 1.7690 18.269 239.7314    950 1_LN200187__
SGRYNA21 STIERF21 1 0 2.4990 14.274 171.1570    960 1_LN201152__
SGRYNA21 SWINKE22 2 0 1.0450 11.858 131.7769    960 2_LN200190__
SGRYNA22 SGRYNA2A Y 1 -0.000 0.0501 0.000000    567 LOGY20T1__S2
SGRYNA22 SGRYNA2B Y 9 -0.000 0.0501 0.000000    441 LOGY20T2__S2
SGRYNA22 SGRYNA2C Y 1 -0.000 0.0501 0.000000    441 LOGY20T3__S2
SGRYNA22 STAVAN21 1 0 1.9080 21.665 238.2025    960 1_LN200188__
SGRYNA22 STIERF26 2 0 2.4990 14.271 171.1364    960 2_LN201153__
SGRYNA22 SWINKE21 1 0 1.0540 11.950 133.0165   1240 1_LN200189__
SGSTAA21 SGSTAA22 9 2 0.0000 0.0000 0.000000   9999 SUGS2__1A-1B
SGSTAA21 SGSTAA2A Y 1 -0.000 0.0501 0.000000    378 LOGS20T1__1A
SGSTAA21 SMUEHB21 1 0 3.5330 23.217 196.8595    900 1_LN200107__
SGSTAA22 SGSTAA23 9 2 0.0000 0.0000 0.000000   9999 SUGS2__1B-1C
SGSTAA23 SGSTAA2B Y 1 -0.000 0.0501 0.000000    283 LOGS20T2__1C
SHAND171 SHAND172 9 2 0.0000 0.0000 0.000000   9999 SUHD0__1A-1B
SHAND171 SHAND17A Y 1 -0.000 0.0501 0.000000   1026 GEHD0011__1A
SHAND171 SHAND17B Y 1 -0.000 0.0501 0.000000   1026 GEHD0012__1A
SHAND271 SHAND27A Y 1 -0.000 0.0501 0.000000   1283 GEHD0021__2A
SHAND271 SHAND27B Y 1 -0.000 0.0501 0.000000   1283 GEHD0022__2A
SHAND272 SHAND27C Y 1 -0.000 0.0501 0.000000   1283 GEHD0023__2B
SHAND272 SHAND27D Y 1 -0.000 0.0501 0.000000   1283 GEHD0024__2B
SHAND273 SHAND27E Y 1 -0.000 0.0501 0.000000   2823 GEHD0025__2C
SHAND274 SHAND27F Y 1 -0.000 0.0501 0.000000   1796 GEHD0031__S3
SHANDE21 SHANDE22 9 2 0.0000 0.0000 0.000000   9999 SUHD2__1A-1B
SHANDE21 SINNER21 1 0 0.7010 4.7370 33.18182    900 1_LN201176__
SHANDE22 SHANDE24 0 2 0.0000 0.0000 0.000000   9999 SUHD2__1B-2B
SHANDE22 SINNER26 2 0 0.7200 4.7810 32.76860    900 2_LN201177__
SHANDE23 SHANDE24 9 2 0.0000 0.0000 0.000000   9999 SUHD2__2A-2B
SHANDE23 SPECCI22 1 0 2.8720 19.037 127.7893    900 1_LN201175__
SHANDE24 SMOERE23 1 0 2.4410 21.415 183.8636    900 1_LN201246__
SHAUTE21 SHAUTE22 9 2 0.0000 0.0000 0.000000   9999 SUHA2__1A-1B
SHAUTE21 SHAUTE2A Y 1 -0.000 0.0501 0.000000   1071 LOHA20T1__1A
SHAUTE21 SMUEHB22 1 0 1.9690 10.511 164.6488   1060 1_LN200056__
SHAUTE22 SHAUTE2B Y 1 -0.000 0.0501 0.000000   1071 LOHA20T3__1B
SHAUTE22 SS.TRI21 1 0 4.1920 22.726 200.9711    820 1_LN200289__
SILANZ21 SILANZ2A Y 1 -0.000 0.0501 0.000000    378 GEIL2013__S1
SILANZ21 SY_ILA21 1 0 0.0430 0.3100 2.107440    250 1_LN200191__
SINGEN21 SINGEN22 9 2 0.0000 0.0000 0.000000   9999 SUIB2__1A-1B
SINGEN21 SINGEN2A Y 1 -0.000 0.0501 0.000000    378 LOIB20T1__1A
SINGEN21 SMETTL22 1 8 0.8380 8.5470 97.89256   1000 1_LNC20117__
SINGEN21 SY_KUS21 1 8 0.5280 5.6870 62.87190   1000 1_LN201269__
SINGEN22 SINGEN2B Y 1 -0.000 0.0501 0.000000    441 LOIB20T2__1B
SINGEN22 SPLATT21 1 0 0.8880 9.1030 102.3347    915 1_LNC20115__
SINGEN22 SY_PLA22 1 8 0.8810 9.0350 101.3223    915 1_LN201384__
SINNER21 SINNER22 9 2 0.0000 0.0000 0.000000   9999 SUIK2__1A-1B
SINNER21 SWIMMI22 1 8 1.4440 15.505 193.0372   1920 1_LN200275__
SINNER22 SINNER23 9 2 0.0000 0.0000 0.000000   9999 SUIK2__1B-1C
SINNER22 SINNER25 0 2 0.0000 0.0000 0.000000   9999 SUIK2__1B-2B
SINNER24 SINNER25 9 2 0.0000 0.0000 0.000000   9999 SUIK2__2A-2B
SINNER25 SINNER26 9 2 0.0000 0.0000 0.000000   9999 SUIK2__2B-2C
SINNER26 SMETTL21 1 0 4.5000 24.691 178.7603    745 1_LN200193__
SINNER31 SINNER32 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-1B
SINNER31 SINNER34 0 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-2A
SINNER31 SINNER3A Y 1 -0.000 0.0501 0.000000    600 LOIK10L1__1A
SINNER31 SINNER3B Y 1 -0.000 0.0501 0.000000    323 GEIK1002__1A
SINNER31 SINNER3C Y 1 -0.000 0.0501 0.000000     92 LOIK10L2__1A
SINNER31 SINNER3M Y 9 -0.000 0.0501 0.000000    831 GEIK1016__1A
SINNER32 SINNER33 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1B-1C
SINNER32 SINNER3E Y 1 -0.000 0.0501 0.000000   1016 LOIK10L3__1B
SINNER32 SINNER3G Y 9 -0.000 0.0501 0.000000    185 LOIK10T5__1B
SINNER32 SINNER3I Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__1B
SINNER32 SINNER3K Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__1B
SINNER33 SINNER36 0 7 0.0000 0.0000 0.000000   9999 SUIK1__1C-2C
SINNER33 SINNER3D Y 9 -0.000 0.0501 0.000000    323 GEIK1011__1C
SINNER33 SINNER3F Y 9 -0.000 0.0501 0.000000    323 GEIK1012__1C
SINNER33 SINNER3H Y 9 -0.000 0.0501 0.000000    323 GEIK1013__1C
SINNER33 SINNER3J Y 9 -0.000 0.0501 0.000000    323 GEIK1014__1C
SINNER33 SINNER3L Y 9 -0.000 0.0501 0.000000    323 GEIK1015__1C
SINNER34 SINNER35 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2A-2B
SINNER34 SINNER3A Y 9 -0.000 0.0501 0.000000    600 LOIK10L1__2A
SINNER34 SINNER3B Y 9 -0.000 0.0501 0.000000    323 GEIK1002__2A
SINNER34 SINNER3C Y 9 -0.000 0.0501 0.000000     92 LOIK10L2__2A
SINNER34 SINNER3M Y 1 -0.000 0.0501 0.000000    831 GEIK1016__2A
SINNER35 SINNER36 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2B-2C
SINNER35 SINNER3E Y 9 -0.000 0.0501 0.000000   1016 LOIK10L3__2B
SINNER35 SINNER3G Y 1 -0.000 0.0501 0.000000    185 LOIK10T5__2B
SINNER35 SINNER3I Y 9 -0.000 0.0501 0.000000    554 LOIK10TH__2B
SINNER35 SINNER3K Y 9 -0.000 0.0501 0.000000   6559 LOIK10TR__2B
SINNER36 SINNER3D Y 1 -0.000 0.0501 0.000000    323 GEIK1011__2C
SINNER36 SINNER3F Y 1 -0.000 0.0501 0.000000    323 GEIK1012__2C
SINNER36 SINNER3H Y 1 -0.000 0.0501 0.000000    323 GEIK1013__2C
SINNER36 SINNER3J Y 1 -0.000 0.0501 0.000000    323 GEIK1014__2C
SINNER36 SINNER3L Y 1 -0.000 0.0501 0.000000    323 GEIK1015__2C
SINNER71 SINNER7A Y 9 -0.000 0.0501 0.000000    513 LOIK01T9__S1
SIRAGN21 SIRAGN2A Y 9 -0.000 0.0501 0.000000    882 LOIR20T1__S1
SIRAGN21 SIRAGN2B Y 1 -0.000 0.0501 0.000000    378 LOIR20T2__S1
SIRAGN21 SSOAZZ21 1 0 1.8970 10.498 126.8802   1240 1_LN200084__
SKERZE21 SKERZE22 9 2 0.0000 0.0000 0.000000   9999 SUKE2__1A-1B
SKERZE21 SKERZE2B Y 1 -0.000 0.0501 0.000000    157 LOKE20U2__1A
SKERZE22 SKERZE2A Y 1 -0.000 0.0501 0.000000    157 LOKE20U1__1B
SKERZE22 SMUEHB22 1 0 0.4360 2.8290 61.44629   1060 1_LN200110__
SLACHM21 SLACHM22 0 2 0.0000 0.0000 0.000000   9999 SULT2__S1-S2
SLACHM21 SLACHM2A Y 1 -0.000 0.0501 0.000000    378 LOLT20T1__S1
SLACHM21 SLACHM2B Y 9 -0.000 0.0501 0.000000    378 LOLT20T2__S1
SLACHM21 SLACHM2C Y 1 -0.000 0.0501 0.000000    882 LOLT21T4__S1
SLACHM21 SMUENC21 1 0 0.8960 9.4170 105.3099   1240 1_LN200080__
SLACHM22 SLACHM2A Y 9 -0.000 0.0501 0.000000    378 LOLT20T1__S2
SLACHM22 SLACHM2B Y 1 -0.000 0.0501 0.000000    378 LOLT20T2__S2
SLACHM22 SLACHM2C Y 9 -0.000 0.0501 0.000000    882 LOLT21T4__S2
SLAUFE11 SLAUFE12 9 7 0.0000 0.0000 0.000000   9999 SULF3__1A-1B
SLAUFE11 SLAUFE17 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-2A
SLAUFE11 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-3A
SLAUFE11 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-HS
SLAUFE12 SLAUFE13 9 7 0.0000 0.0000 0.000000   9999 SULF3__1B-1C
SLAUFE13 SLAUFE14 9 7 0.0000 0.0000 0.000000   9999 SULF3__1C-1D
SLAUFE14 SLAUFE15 9 7 0.0000 0.0000 0.000000   9999 SULF3__1D-1E
SLAUFE15 SLAUFE16 9 7 0.0000 0.0000 0.000000   9999 SULF3__1E-1F
SLAUFE15 SLAUFE1B 9 7 0.0000 0.0000 0.000000   9999 SULF3__1E-2E
SLAUFE15 SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__1E-3E
SLAUFE17 SLAUFE18 9 2 0.0000 0.0000 0.000000   9999 SULF3__2A-2B
SLAUFE17 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-3A
SLAUFE17 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-HS
SLAUFE18 SLAUFE19 9 2 0.0000 0.0000 0.000000   9999 SULF3__2B-2C
SLAUFE18 XLA_EN11 1 0 0.8880 10.736 181.9044   2304 1_LN301311__
SLAUFE19 SLAUFE1A 9 2 0.0000 0.0000 0.000000   9999 SULF3__2C-2D
SLAUFE19 XLA_KU12 2 8 0.1300 1.1075 19.25208   2304 2_LN300013__
SLAUFE1A SLAUFE1B 9 2 0.0000 0.0000 0.000000   9999 SULF3__2D-2E
SLAUFE1A XLA_KU13 3 0 0.1375 1.1240 20.11773   2304 3_LN300012__
SLAUFE1B SLAUFE1C 9 2 0.0000 0.0000 0.000000   9999 SULF3__2E-2F
SLAUFE1B SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__2E-3E
SLAUFE1D SLAUFE1E 9 2 0.0000 0.0000 0.000000   9999 SULF3__3A-3B
SLAUFE1D SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__3A-HS
SLAUFE1D SLEIBS11 1 0 0.2950 4.5160 60.11773   1920 1_LN300009__
SLAUFE1E SLAUFE1F 9 2 0.0000 0.0000 0.000000   9999 SULF3__3B-3C
SLAUFE1F SLAUFE1G 9 2 0.0000 0.0000 0.000000   9999 SULF3__3C-3D
SLAUFE1F XLA_TI11 1 0 0.4030 3.5915 42.20222   1620 1_LN300015__
SLAUFE1G SLAUFE1H 9 2 0.0000 0.0000 0.000000   9999 SULF3__3D-3E
SLAUFE1G XLA_SI11 1 0 0.6590 6.8160 98.17867   1896 1_LN300011__
SLAUFE1H SLAUFE1I 9 2 0.0000 0.0000 0.000000   9999 SULF3__3E-3F
SLAUFE1H XLA_KU11 1 0 0.1285 1.0925 20.19391   2304 1_LN300016__
SLAUFE21 SLAUFE22 9 2 0.0000 0.0000 0.000000   9999 SULF2__1A-1B
SLAUFE22 SLAUFE23 9 2 0.0000 0.0000 0.000000   9999 SULF2__1B-1C
SLAUFE22 SLAUFE25 0 7 0.0000 0.0000 0.000000   9999 SULF2__1B-2B
SLAUFE22 SMUENC21 1 0 0.2390 2.0400 122.0455   1240 1_LN200006__
SLAUFE23 SLAUFE26 9 7 0.0000 0.0000 0.000000   9999 SULF2__1C-2C
SLAUFE23 SLAUFE2A Y 1 -0.000 0.0501 0.000000    724 LOLF2020__1C
SLAUFE23 SY_LFB21 1 0 0.0020 0.0501 36.94215   2600 1_LN201288__
SLAUFE24 SLAUFE25 9 2 0.0000 0.0000 0.000000   9999 SULF2__2A-2B
SLAUFE24 XLA_KU22 2 0 0.2835 1.4600 26.30165   1130 2_LN200008__
SLAUFE25 SLAUFE26 9 2 0.0000 0.0000 0.000000   9999 SULF2__2B-2C
SLAUFE26 SLAUFE2A Y 9 -0.000 0.0501 0.000000    724 LOLF2020__2C
SLAUFE26 XLA_GU22 1 0 0.4540 3.1340 58.26446   1200
SLAVOR11 SLAVOR12 9 2 0.0000 0.0000 0.000000   9999 SULA3__1A-1B
SLAVOR11 SLAVOR13 0 2 0.0000 0.0000 0.000000   9999 SULA3__1A-2A
SLAVOR11 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__1A-HA
SLAVOR13 SLAVOR14 9 2 0.0000 0.0000 0.000000   9999 SULA3__2A-2B
SLAVOR13 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__2A-HA
SLAVOR14 SMETTL11 1 0 3.3880 35.088 385.3255   1830 1_LN300063__
SLAVOR14 XLA_MU11 1 0 0.9210 10.050 113.1163   1830 1_LN300031__
SLAVOR15 SLAVOR16 9 7 0.0000 0.0000 0.000000   9999 SULA3__HA-HB
SLAVOR21 SLAVOR22 9 2 0.0000 0.0000 0.000000   9999 SULA2__1A-1B
SLAVOR21 SLAVOR23 0 2 0.0000 0.0000 0.000000   9999 SULA2__1A-2A
SLAVOR21 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__1A-HA
SLAVOR21 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__1A
SLAVOR22 SPECCI21 1 0 1.5020 9.8290 61.57025    810 1_LN200198__
SLAVOR23 SLAVOR24 9 2 0.0000 0.0000 0.000000   9999 SULA2__2A-2B
SLAVOR23 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__2A-HA
SLAVOR23 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__2A
SLAVOR25 SLAVOR26 9 7 0.0000 0.0000 0.000000   9999 SULA2__HA-HB
SLAVOR25 SLAVOR2A Y 9 -0.000 0.0501 0.000000    882 LOLA20L1__HA
SLEIBS11 SLEIBS12 9 2 0.0000 0.0000 0.000000   9999 SULE3__1A-1B
SLEIBS11 SLEIBS1A Y 1 -0.000 0.0501 0.000000   2516 GELEG001__1A
SLEIBS12 SLEIBS13 9 2 0.0000 0.0000 0.000000   9999 SULE3__1B-1C
SLEIBS12 SLEIBS14 0 7 0.0000 0.0000 0.000000   9999 SULE3__1B-HS
SLEIBS14 SLEIBS1A Y 9 -0.000 0.0501 0.000000   2516 GELEG001__HS
SLINDE21 SLINDE22 9 2 0.0000 0.0000 0.000000   9999 SULH2__1A-1B
SLINDE21 SLINDE2B Y 1 -0.000 0.0501 0.000000    378 LOLH20T2__1A
SLINDE21 SMUEHB22 1 0 2.8250 18.663 146.6322    900 1_LN200096__
SLINDE22 SLINDE2A Y 9 -0.000 0.0501 0.000000    378 LOLH20T1__1B
SLINDE22 SY_LFB21 1 0 3.0920 21.696 200.1653    900 1_LN201290__
SLINTH11 SLINTH12 0 2 0.0000 0.0000 0.000000   9999 SULM3__S1-S2
SLINTH11 SLINTH1A Y 1 -0.000 0.0501 0.000000    711 GELM3001__S1
SLINTH11 SLINTH1B Y 9 -0.000 0.0501 0.000000    711 GELM3002__S1
SLINTH11 STIERF11 1 0 0.0980 0.8380 300.6163   1675 1_LN301342__
SLINTH12 SLINTH1C Y 1 -0.000 0.0501 0.000000    711 GELM3003__S2
SLINTH12 SLINTH1D Y 1 -0.000 0.0501 0.000000    711 GELM3004__S2
SLINTH12 STIERF16 2 0 0.0970 0.8340 300.6163   1675 2_LN301343__
SLITTA21 SLITTA22 9 2 0.0000 0.0000 0.000000   9999 SULU2__1A-1B
SLITTA21 SLITTA2A Y 1 -0.000 0.0501 0.000000    724 LOLU20T1__1A
SLITTA22 SLITTA2B Y 1 -0.000 0.0501 0.000000    724 LOLU20T2__1B
SLITTA22 SLITTA2C Y 1 -0.000 0.0501 0.000000    441 LOLU20T3__1B
SLITTA22 SMETTL22 1 0 0.3620 3.9930 47.27273   1800 1_LN200197__
SLOEBB21 SLOEBB22 0 7 0.0000 0.0000 0.000000   9999 SULB2__S1-S2
SLOEBB21 SLOEBB23 0 2 0.0000 0.0000 0.000000   9999 SULB2__S1-S3
SLOEBB21 SLOEBB2A Y 1 -0.000 0.0501 0.000000    189 LOLB20T1__S1
SLOEBB22 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S2-S4
SLOEBB22 SLOEBB2B Y 1 -0.000 0.0501 0.000000    126 LOLB20T2__S2
SLOEBB23 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S3-S4
SLOEBB23 STINZE22 1 0 1.8750 10.857 72.93388    745 1_LN201185__
SLUPFG21 SLUPFG22 0 7 0.0000 0.0000 0.000000   9999 SULG2__S1-S2
SLUPFG21 SLUPFG2A Y 9 -0.000 0.0501 0.000000    504 GELG2014__S1
SLUPFG21 SLUPFG2B Y 9 -0.000 0.0501 0.000000    504 GELG2058__S1
SLUPFG22 SLUPFG2A Y 9 -0.000 0.0501 0.000000    504 GELG2014__S2
SLUPFG22 SLUPFG2B Y 9 -0.000 0.0501 0.000000    504 GELG2058__S2
SMAGAD21 SMAGAD22 0 2 0.0000 0.0000 0.000000   9999 SUMO2__S1-S2
SMAGAD21 SMAGAD2A Y 9 -0.000 0.0501 0.000000    882 LOMO20T1__S1
SMAGAD21 SMANNO21 1 0 0.9350 6.6940 46.94215    960 1_LN201192__
SMAGAD22 SMAGAD2A Y 1 -0.000 0.0501 0.000000    882 LOMO20T1__S2
SMAGAD22 SMANNO21 2 0 0.9350 6.6940 46.96281    960 2_LNC20005__
SMAGAD22 SSOAZZ22 1 0 2.0860 11.555 139.5455   1200 1_LN200085__
SMANNA31 SMANNA3A Y 1 -0.000 0.0501 0.000000   6559 LOM010L1__1C
SMANNA31 SMANNA3B Y 1 -0.000 0.0501 0.000000   6559 LOM010L2__1C
SMANNA31 SMANNA3C Y 1 -0.000 0.0501 0.000000    370 LOM010T3__1C
SMANNA31 SMANNA3D Y 9 -0.000 0.0501 0.000000    370 LOM010T4__1C
SMANNA31 SMANNO32 1 0 0.0010 0.1000 0.088890   1200 1_LN101007__
SMANNO31 SMANNO32 9 2 0.0000 0.0000 0.000000   9999 SUM01__1A-1B
SMANNO31 SMANNO3A Y 1 -0.000 0.0501 0.000000    370 LOM010T5__1A
SMANNO31 SMENDR31 1 0 1.2960 7.5100 758.9778    960 1_LN101001__
SMANNO31 SY_PSC31 1 0 0.2690 1.2580 486.5333    960 1_LN101004__
SMAPRA11 SSILS_11 1 8 0.9220 10.431 116.0180   1920 1_LN301368__
SMAPRA71 SMAPRA7A Y 1 -0.000 0.0501 0.000000   3592 GEMA0011__S1
SMAPRA72 SMAPRA7B Y 1 -0.000 0.0501 0.000000   3592 GEMA0021__S2
SMAPRA73 SMAPRA7C Y 1 -0.000 0.0501 0.000000   3592 GEMA0031__S3
SMATHO21 SMATHO2A Y 1 -0.000 0.0501 0.000000    656 TRM92101__S1
SMATHO21 SROMAN21 1 0 0.5260 7.8540 94.56612   1200 1_LN200242__
SMATHO21 SROMAN26 2 0 0.5260 7.8570 94.66942   1200 2_LNC20007__
SMATHO22 SMATHO2A Y 9 -0.000 0.0501 0.000000    656 TRM92101__S2
SMENDR11 XME_CA11 1 0 0.1320 1.0247 191.2812    855 1_LN301314__
SMENDR31 SMENDR32 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1A-1B
SMENDR31 SMENDR3B Y 9 -0.000 0.0501 0.000000    554 LOMM10T1__1A
SMENDR32 SMENDR33 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-1C
SMENDR32 SMENDR35 0 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-2B
SMENDR32 SMENDR3D Y 9 -0.000 0.0501 0.000000    554 LOMM10T3__1B
SMENDR33 SMENDR3A Y 1 -0.000 0.0501 0.000000    231 LOMM1011__1C
SMENDR33 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__1C
SMENDR33 SY_PSC31 1 0 1.0400 6.3060 272.4889    960 1_LN101005__
SMENDR34 SMENDR35 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2A-2B
SMENDR34 SMENDR3B Y 1 -0.000 0.0501 0.000000    554 LOMM10T1__2A
SMENDR35 SMENDR36 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2B-2C
SMENDR35 SMENDR3D Y 1 -0.000 0.0501 0.000000    554 LOMM10T3__2B
SMENDR36 SMENDR3A Y 9 -0.000 0.0501 0.000000    231 LOMM1011__2C
SMENDR36 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__2C
SMENDR37 SMENDR38 0 7 0.0000 0.0000 0.000000   9999 SUMM1__V1-V2
SMENDR37 SMENDR3C Y 9 -0.000 0.0501 0.000000    554 LOMM10T2__V1
SMETTL11 SMETTL12 0 2 0.0000 0.0000 0.000000   9999 SUMT3__S1-S2
SMETTL11 SMETTL1A Y 9 -0.000 0.0501 0.000000    419 LOMT31T3__S1
SMETTL11 SMETTL1B Y 9 -0.000 0.0501 0.000000    419 LOMT31T4__S1
SMETTL12 SMETTL1A Y 1 -0.000 0.0501 0.000000    419 LOMT31T3__S2
SMETTL12 SMETTL1B Y 1 -0.000 0.0501 0.000000    419 LOMT31T4__S2
SMETTL21 SMETTL22 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S1-S2
SMETTL21 SMETTL23 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S1-S3
SMETTL21 SOBFEL21 1 0 0.5900 6.5450 71.83884    960 1_LN200129__
SMETTL21 SOBFEL21 2 0 0.5810 6.4550 70.82645    960 2_LN200130__
SMETTL22 SMETTL23 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S2-S3
SMETTL22 SMETTL2A Y 1 -0.000 0.0501 0.000000    441 LOMT20T4__S2
SMETTL22 SMETTL2B Y 9 -0.000 0.0501 0.000000    441 LOMT20T5__S2
SMETTL22 SMETTL2C Y 1 -0.000 0.0501 0.000000    724 LOMT21T1__S2
SMETTL22 SPLATT21 1 0 1.7480 17.918 200.9298   1500 1_LNC20116__
SMETTL22 SSURSE25 1 8 0.5230 6.1930 71.17769   1830 1_LN200131__
SMETTL22 SWILLI21 1 0 1.7990 11.789 134.4215    900 1_LN201314__
SMETTL22 SY_KUS21 1 8 0.2670 2.9800 32.72727   1830 1_LN201267__
SMETTL22 SY_PLA21 1 8 1.7140 17.575 198.1405   1830 1_LN201265__
SMETTL22 SY_SUR21 1 0 0.5190 6.1540 70.68182   1830 1_LN201381__
SMETTL23 SMETTL2A Y 9 -0.000 0.0501 0.000000    441 LOMT20T4__S3
SMETTL23 SMETTL2B Y 9 -0.000 0.0501 0.000000    441 LOMT20T5__S3
SMETTL23 SMETTL2C Y 9 -0.000 0.0501 0.000000    724 LOMT21T1__S3
SMOERE21 SMOERE22 9 2 0.0000 0.0000 0.000000   9999 SUML2__1A-1B
SMOERE21 SMOERE23 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-2A
SMOERE21 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-HA
SMOERE21 SMOERE2B Y 1 -0.000 0.0501 0.000000    378 LOML20T2__1A
SMOERE22 SMOERE2A Y 1 -0.000 0.0501 0.000000    378 LOML20T1__1B
SMOERE22 SY_VIS22 2 0 0.6830 5.0980 37.58264   1000 2_LN201252__
SMOERE23 SMOERE24 9 2 0.0000 0.0000 0.000000   9999 SUML2__2A-2B
SMOERE23 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__2A-HA
SMOERE23 SMOERE2B Y 9 -0.000 0.0501 0.000000    378 LOML20T2__2A
SMOERE24 SMOERE2A Y 9 -0.000 0.0501 0.000000    378 LOML20T1__2B
SMOERE24 SY_GAB21 1 0 1.2550 8.8660 54.13223    915 1_LN201276__
SMOERE25 SMOERE26 9 7 0.0000 0.0000 0.000000   9999 SUML2__HA-HB
SMOERE25 SMOERE2B Y 9 -0.000 0.0501 0.000000    378 LOML20T2__HA
SMOERE26 SMOERE2A Y 9 -0.000 0.0501 0.000000    378 LOML20T1__HB
SMOERS21 SMOERS2A Y 1 -0.000 0.0501 0.000000    567 LOMR20T1__S1
SMOERS21 SMONTL22 1 0 0.8080 7.7710 87.08678   1070 1_LN200133__
SMOERS21 SWINKE22 1 0 0.4840 5.4690 60.95041   1240 1_LN200132__
SMOERS22 SMOERS2A Y 9 -0.000 0.0501 0.000000    567 LOMR20T1__S2
SMONTL21 SMONTL22 9 2 0.0000 0.0000 0.000000   9999 SUMY2__1A-1B
SMONTL21 SMONTL2A Y 1 -0.000 0.0501 0.000000    567 LOMY20T1__1A
SMONTL21 SY_REH21 1 0 0.3380 1.6510 19.91736   1070 1_LNC20051__
SMONTL22 SMONTL2B Y 1 -0.000 0.0501 0.000000    567 LOMY20T2__1B
SMUEH321 SMUEHB21 1 0 0.0010 0.1000 0.103310   2500 1_LN201321__
SMUEHB21 SMUEHB22 0 2 0.0000 0.0000 0.000000   9999 SUMU2__S1-S2
SMUEHB21 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S1
SMUEHB21 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S1
SMUEHB21 SMUEHB2C Y 1 -0.000 0.0501 0.000000   1417 LOMU2120__S1
SMUEHB21 SMUEHB2D Y 1 -0.000 0.0501 0.000000   1417 LOMU2122__S1
SMUEHB22 SMUEHB2A Y 9 -0.000 0.0501 0.000000    913 LOMU2001__S2
SMUEHB22 SMUEHB2B Y 9 -0.000 0.0501 0.000000    913 LOMU2002__S2
SMUEHB22 SMUEHB2C Y 9 -0.000 0.0501 0.000000   1417 LOMU2120__S2
SMUEHB22 SMUEHB2D Y 9 -0.000 0.0501 0.000000   1417 LOMU2122__S2
SMUENC21 SMUENC2A Y 1 -0.000 0.0501 0.000000    567 LOMW20T1__S1
SMUENC21 SMUENC2B Y 1 -0.000 0.0501 0.000000    567 LOMW20T2__S1
SNDDRA11 SNDDRA12 0 2 0.0000 0.0000 0.000000   9999 SUND3__1A-1B
SNDDRA11 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1A-2B
SNDDRA12 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1B-2B
SNDDRA13 SNDDRA14 9 7 0.0000 0.0000 0.000000   9999 SUND3__2A-2B
SNDDRA71 SNDDRA7A Y 1 -0.000 0.0501 0.000000   5389 GEND0001__S1
SNDDRA72 SNDDRA7B Y 9 -0.000 0.0501 0.000000   5389 GEND0002__S2
SNDDRA73 SNDDRA7C Y 1 -0.000 0.0501 0.000000   5389 GEND0003__S3
SNDDRA74 SNDDRA7D Y 1 -0.000 0.0501 0.000000   5389 GEND0004__S4
SNDDRA75 SNDDRA7E Y 1 -0.000 0.0501 0.000000   5389 GEND0005__S5
SNDDRA76 SNDDRA7F Y 1 -0.000 0.0501 0.000000   5389 GEND0006__S6
SNIEDE21 SNIEDE2A Y 1 -0.000 0.0501 0.000000    567 LONI20T2__S1
SNIEDE21 SOBFEL21 1 0 1.2350 6.8980 51.94215    745 1_LN200118__
SOBFEL21 SOBFEL2A Y 1 -0.000 0.0501 0.000000    378 LOOE20T1__S1
SOBFEL21 SOBFEL2B Y 1 -0.000 0.0501 0.000000    567 LOOE20T2__S1
SOBFEL21 SOBFEL2C Y 9 -0.000 0.0501 0.000000    441 LOOE20T3__S1
SOBFEL21 SOBFEL2D Y 1 -0.000 0.0501 0.000000    882 LOOE20T4__S1
SOBFEL21 SREGEN24 1 0 2.2110 12.156 371.8595    745 1_LN200119__
SOFTRI21 SOFTRI2A Y 1 -0.000 0.0501 0.000000    567 LOOF21T1__S1
SOFTRI21 SRUPPE21 1 8 1.0330 5.5960 70.43388   1200 1_LN200090__
SOFTRI21 XLA_GU21 1 0 1.2950 9.2195 109.6074    960 1_LNX20022__
SOLIVO21 SOLIVO2A Y 1 -0.000 0.0501 0.000000    252 GEOL2001__S1
SOLIVO21 SOLIVO2B Y 1 -0.000 0.0501 0.000000    252 GEOL2002__S1
SOLIVO21 SOLIVO2C Y 1 -0.000 0.0501 0.000000     63 GEOL20T3__S1
SORMAL21 SORMAL2A Y 1 -0.000 0.0501 0.000000    378 LOOR20T1__S1
SORMAL21 SORMAL2B Y 1 -0.000 0.0501 0.000000    252 LOOR20T2__S1
SORMAL22 SORMAL2A Y 9 -0.000 0.0501 0.000000    378 LOOR20T1__S2
SORMAL22 SORMAL2B Y 9 -0.000 0.0501 0.000000    252 LOOR20T2__S2
SPECCI21 SPECCI22 0 2 0.0000 0.0000 0.000000   9999 SUPC2__S1-S2
SPECCI71 SPECCI7A Y 1 -0.000 0.0501 0.000000   1026 GEPC2001__S1
SPECCI71 SPECCI7B Y 9 -0.000 0.0501 0.000000    513 LOPC20P1__S1
SPECCI71 SPECCI7C Y 1 -0.000 0.0501 0.000000   1026 GEPC2002__S1
SPECCI71 SPECCI7D Y 9 -0.000 0.0501 0.000000    513 LOPC20P2__S1
SPLATT21 SPLATT22 9 2 0.0000 0.0000 0.000000   9999 SUPS2__1A-1B
SPLATT21 SPLATT2A Y 1 -0.000 0.0501 0.000000    378 LOPS20T1__1A
SPLATT21 SY_PLA21 1 8 0.0010 0.0501 0.123970    500 1_LN201264__
SPLATT21 SY_PLA22 2 8 0.0080 0.0680 1.012400    500 2_LN201385__
SPLATT22 SPLATT2B Y 1 -0.000 0.0501 0.000000    378 LOPS20T2__1B
SPRADE11 SPRADE12 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1A-1B
SPRADE11 SPRADE18 9 7 0.0000 0.0000 0.000000   9999 SUPR3__1A-2C
SPRADE12 SPRADE13 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-1C
SPRADE12 SPRADE17 0 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-2B
SPRADE13 SPRADE14 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1C-1D
SPRADE13 SPRADE16 9 7 0.0000 0.0000 0.000000   9999 SUPR3__1C-2A
SPRADE13 SSILS_12 1 0 2.6500 30.170 335.7479   1830 1_LN301360__
SPRADE13 XWE_PR12 2 0 0.8365 11.486 134.1551   1920 2_LN300081__
SPRADE14 SPRADE15 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1D-1E
SPRADE16 SPRADE17 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2A-2B
SPRADE17 SPRADE18 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2B-2C
SPRADE18 SPRADE19 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2C-2D
SPRADE18 SROBBI13 1 0 2.1990 25.477 292.2645   1920 1_LN301344__
SPRADE18 XWE_PR11 1 0 0.8365 11.486 134.1828   1920 1_LN300080__
SPRADE19 SPRADE1A 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2D-2E
SPRADE51 SPRADE52 0 2 0.0000 0.0000 0.000000   9999 SUPR1__1A-1B
SPRADE51 SPRADE54 0 7 0.0000 0.0000 0.000000   9999 SUPR1__1A-HB
SPRADE51 SPRADE5B Y 1 -0.000 0.0501 0.000000    567 GEPR10MA__1A
SPRADE51 SPRADE5C Y 1 -0.000 0.0501 0.000000    189 LOPR10T1__1A
SPRADE52 SPRADE54 0 7 0.0000 0.0000 0.000000   9999 SUPR1__1B-HB
SPRADE52 SPRADE56 0 2 0.0000 0.0000 0.000000   9999 SUPR1__1B-VP
SPRADE52 SPRADE5E Y 1 -0.000 0.0501 0.000000    189 LOPR10T2__1B
SPRADE52 SPRADE5F Y 1 -0.000 0.0501 0.000000    504 LOPR10T5__1B
SPRADE53 SPRADE54 9 7 0.0000 0.0000 0.000000   9999 SUPR1__HA-HB
SPRADE53 SPRADE5B Y 9 -0.000 0.0501 0.000000    567 GEPR10MA__HA
SPRADE53 SPRADE5C Y 9 -0.000 0.0501 0.000000    189 LOPR10T1__HA
SPRADE54 SPRADE55 9 7 0.0000 0.0000 0.000000   9999 SUPR1__HB-HC
SPRADE55 SPRADE56 9 7 0.0000 0.0000 0.000000   9999 SUPR1__VP-HC
SPRADE55 SPRADE5E Y 9 -0.000 0.0501 0.000000    189 LOPR10T2__HC
SPRADE55 SPRADE5F Y 9 -0.000 0.0501 0.000000    504 LOPR10T5__HC
SPRADE56 SPRADE5A Y 1 -0.000 0.0501 0.000000    756 LOPR10OV__VP
SPRADE56 SPRADE5D Y 1 -0.000 0.0501 0.000000    378 GEPR10OV__VP
SPRADE71 SPRADE7A Y 1 -0.000 0.0501 0.000000   2823 GEPR0001__S1
SPRADE72 SPRADE7B Y 1 -0.000 0.0501 0.000000   2823 GEPR0002__S2
SPRADE73 SPRADE7C Y 1 -0.000 0.0501 0.000000   2823 GEPR0003__S3
SPRADE74 SPRADE7D Y 1 -0.000 0.0501 0.000000   2823 GEPR0004__S4
SREALT71 SREALT7A Y 1 -0.000 0.0501 0.000000    257 LORH0011__S1
SREALT71 SREALT7B Y 1 -0.000 0.0501 0.000000    770 GERH00KR__S1
SREGEN21 SREGEN22 9 2 0.0000 0.0000 0.000000   9999 SURG2__1A-1B
SREGEN21 SREGEN2A Y 1 -0.000 0.0501 0.000000    567 LORG20T1__1A
SREGEN21 SREGEN2B Y 1 -0.000 0.0501 0.000000    157 LORG20U1__1A
SREGEN22 SREGEN23 9 2 0.0000 0.0000 0.000000   9999 SURG2__1B-1C
SREGEN22 SREGEN25 0 2 0.0000 0.0000 0.000000   9999 SURG2__1B-2B
SREGEN23 SREGEN2C Y 1 -0.000 0.0501 0.000000    157 LORG20U2__1C
SREGEN24 SREGEN25 9 2 0.0000 0.0000 0.000000   9999 SURG2__2A-2B
SREGEN24 SREGEN2A Y 9 -0.000 0.0501 0.000000    567 LORG20T1__2A
SREGEN24 SREGEN2B Y 9 -0.000 0.0501 0.000000    157 LORG20U1__2A
SREGEN24 SSEEBA22 1 0 0.4080 2.7400 39.73140   1240 1_LN200209__
SREGEN25 SREGEN26 9 2 0.0000 0.0000 0.000000   9999 SURG2__2B-2C
SREGEN26 SREGEN2C Y 9 -0.000 0.0501 0.000000    157 LORG20U2__2C
SRIDDE21 SRIDDE22 9 2 0.0000 0.0000 0.000000   9999 SURI2__1A-1B
SRIDDE21 SRIDDE2C Y 9 -0.000 0.0501 0.000000    441 LORI20T1__1A
SRIDDE21 XRI_AV21 1 0 2.1300 12.945 100.2479    810 1_LN200023__
SRIDDE21 XRI_VA21 1 0 1.9200 11.595 87.06612    810 1_LN200070__
SRIDDE22 SRIDDE23 9 2 0.0000 0.0000 0.000000   9999 SURI2__1B-1C
SRIDDE22 SRIDDE26 0 2 0.0000 0.0000 0.000000   4000 SURI2__1B-2B
SRIDDE23 SRIDDE24 9 2 0.0000 0.0000 0.000000   1250 SURI2__1C-1D
SRIDDE23 SRIDDE27 9 7 0.0000 0.0000 0.000000   9999 SURI2__1C-2C
SRIDDE23 SRIDDE2E Y 9 -0.000 0.0501 0.000000    441 LORI20T3__1C
SRIDDE23 SS.TRI22 2 8 1.9810 12.508 96.73554    890 2_LN201393__
SRIDDE24 SRIDDE28 9 7 0.0000 0.0000 0.000000   9999 SURI2__1D-2D
SRIDDE24 SRIDDE2D Y 1 -0.000 0.0501 0.000000    189 GERI2001__1D
SRIDDE24 SRIDDE2F Y 1 -0.000 0.0501 0.000000    189 GERI2002__1D
SRIDDE24 SRIDDE2G Y 9 -0.000 0.0501 0.000000    189 GERI2003__1D
SRIDDE24 SRIDDE2H Y 9 -0.000 0.0501 0.000000    189 GERI2004__1D
SRIDDE24 SRIDDE2I Y 1 -0.000 0.0501 0.000000    189 GERI2005__1D
SRIDDE24 SY_FIF21 1 8 1.1130 7.6850 52.35537    885 1_LN201317__
SRIDDE25 SRIDDE26 9 2 0.0000 0.0000 0.000000   9999 SURI2__2A-2B
SRIDDE25 SRIDDE28 9 2 0.0000 0.0000 0.000000   1250 SURI2__2A-2D
SRIDDE25 SRIDDE2C Y 1 -0.000 0.0501 0.000000    441 LORI20T1__2A
SRIDDE25 XRI_CO21 1 8 2.8790 17.836 130.8678    890 1_LNC20058__
SRIDDE26 SRIDDE27 9 2 0.0000 0.0000 0.000000   9999 SURI2__2B-2C
SRIDDE27 SRIDDE2E Y 1 -0.000 0.0501 0.000000    441 LORI20T3__2C
SRIDDE27 SS.TRI22 1 0 0.6530 9.8170 117.1694   2240 1_LN201120__
SRIDDE28 SRIDDE2D Y 9 -0.000 0.0501 0.000000    189 GERI2001__2D
SRIDDE28 SRIDDE2F Y 9 -0.000 0.0501 0.000000    189 GERI2002__2D
SRIDDE28 SRIDDE2G Y 9 -0.000 0.0501 0.000000    189 GERI2003__2D
SRIDDE28 SRIDDE2H Y 1 -0.000 0.0501 0.000000    189 GERI2004__2D
SRIDDE28 SRIDDE2I Y 9 -0.000 0.0501 0.000000    189 GERI2005__2D
SRIET_21 SRIET_22 9 2 0.0000 0.0000 0.000000   9999 SURT2__1A-1B
SRIET_21 SSCHLA23 1 0 0.9760 5.3200 66.52893   1240 1_LN200116__
SRIET_22 SRIET_2A Y 1 -0.000 0.0501 0.000000    567 LORT20T2__1B
SROBBI11 SROBBI12 9 2 0.0000 0.0000 0.000000   9999 SURO3__1A-1B
SROBBI11 XRO_SF11 1 0 0.5855 8.5135 110.6787   1920 1_LN300157__
SROBBI12 SROBBI13 9 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2A
SROBBI12 SROBBI14 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2B
SROBBI12 SROBBI15 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-VP
SROBBI12 SSILS_11 2 8 2.1690 24.352 274.2036   1830 2_LN301355__
SROBBI13 SROBBI14 9 2 0.0000 0.0000 0.000000   9999 SURO3__2A-2B
SROBBI13 XRO_GO11 1 0 1.1540 17.107 236.1496   1920 1_LN300156__
SROBBI14 SROBBI15 0 2 0.0000 0.0000 0.000000   9999 SURO3__2B-VP
SROBBI15 SROBBI1A Y 1 -0.000 0.0501 0.000000    310 LORO30TA__VP
SROBBI15 SROBBI1B Y 1 -0.000 0.0501 0.000000    310 LORO30TB__VP
SROBIE21 SROBIE22 0 7 0.0000 0.0000 0.000000   9999 SURB2__S1-S2
SROBIE71 SROBIE72 9 7 0.0000 0.0000 0.000000   9999 SURB0__1A-1B
SROBIE71 SROBIE7A Y 1 -0.000 0.0501 0.000000   1283 GERB2001__1A
SROBIE71 SROBIE7B Y 9 -0.000 0.0501 0.000000   1283 GERB2002__1A
SROBIE72 SROBIE73 9 7 0.0000 0.0000 0.000000   9999 SURB0__1B-1C
SROBIE72 SROBIE7E Y 9 -0.000 0.0501 0.000000   1026 GERB2005__1B
SROBIE73 SROBIE7C Y 1 -0.000 0.0501 0.000000   1283 GERB2003__1C
SROBIE73 SROBIE7D Y 1 -0.000 0.0501 0.000000   1283 GERB2004__1C
SROMAN11 SROMAN12 9 7 0.0000 0.0000 0.000000   9999 SURM3__1A-1B
SROMAN12 SROMAN13 9 7 0.0000 0.0000 0.000000   9999 SURM3__1B-1C
SROMAN14 SROMAN15 9 2 0.0000 0.0000 0.000000   9999 SURM3__2A-2B
SROMAN14 XRO_B.11 1 0 0.6195 9.2495 110.8449   2240 1_LN301331__
SROMAN15 SROMAN16 9 2 0.0000 0.0000 0.000000   9999 SURM3__2B-2C
SROMAN21 SROMAN22 9 2 0.0000 0.0000 0.000000   9999 SURM2__1A-1B
SROMAN21 SROMAN2A Y 1 -0.000 0.0501 0.000000    656 TRRM2101__1A
SROMAN21 SS.TRI21 1 0 3.5690 15.951 191.0950   1060 1_LN201283__
SROMAN22 SROMAN23 9 2 0.0000 0.0000 0.000000   9999 SURM2__1B-1C
SROMAN22 SROMAN25 0 2 0.0000 0.0000 0.000000   9999 SURM2__1B-2B
SROMAN23 SROMAN2B Y 1 -0.000 0.0501 0.000000    656 TRRM2102__1C
SROMAN24 SROMAN25 9 2 0.0000 0.0000 0.000000   9999 SURM2__2A-2B
SROMAN24 SROMAN2A Y 9 -0.000 0.0501 0.000000    656 TRRM2101__2A
SROMAN24 SVEYTA21 1 0 0.8710 13.077 153.7603   2240 1_LN200212__
SROMAN25 SROMAN26 9 2 0.0000 0.0000 0.000000   9999 SURM2__2B-2C
SROMAN26 SROMAN2B Y 9 -0.000 0.0501 0.000000    656 TRRM2102__2C
SROMAN26 SVAUX_22 1 0 0.2690 4.0480 48.05785   2240 1_LN200243__
SROTHE21 SROTHE22 9 2 0.0000 0.0000 0.000000   9999 SURH2__1A-1B
SROTHE22 SSAREL21 1 0 1.6910 10.023 105.5579    960 1_LNC20039__
SROTHE22 SY_SRL21 1 8 1.6700 9.9050 105.0826   1240 1_LN201387__
SROTHE31 SROTHE32 9 2 0.0000 0.0000 0.000000   9999 SURH1__1A-1B
SROTHE71 SROTHE72 9 2 0.0000 0.0000 0.000000   9999 SURH0__1A-1B
SROTHE71 SROTHE75 9 7 0.0000 0.0000 0.000000   9999 SURH0__1E-1A
SROTHE71 SROTHE7D Y 1 -0.000 0.0501 0.000000   1540 GERH0103__1A
SROTHE72 SROTHE73 9 7 0.0000 0.0000 0.000000   9999 SURH0__1B-1C
SROTHE72 SROTHE7C Y 1 -0.000 0.0501 0.000000   1540 GERH0102__1B
SROTHE73 SROTHE74 9 2 0.0000 0.0000 0.000000   9999 SURH0__1C-1D
SROTHE73 SROTHE7B Y 1 -0.000 0.0501 0.000000   1540 GERH0101__1C
SROTHE74 SROTHE75 9 7 0.0000 0.0000 0.000000   9999 SURH0__1D-1E
SROTHE74 SROTHE7A Y 1 -0.000 0.0501 0.000000    257 LORH01TE__1D
SRUETH21 SRUETH22 9 2 0.0000 0.0000 0.000000   9999 SUR32__1A-1B
SRUETH21 SRUETH23 9 7 0.0000 0.0000 0.000000   9999 SUR32__1A-2A
SRUETH22 SRUETH24 0 2 0.0000 0.0000 0.000000   9999 SUR32__1B-2B
SRUETH22 SY_REH21 1 0 0.0670 0.4010 4.194210   1240 1_LN201300__
SRUETH22 XMN_RU22 2 0 0.0345 0.5180 5.950410   1920 2_LNX20018__
SRUETH23 SRUETH24 9 2 0.0000 0.0000 0.000000   9999 SUR32__2A-2B
SRUETH23 SSAREL21 1 0 2.2080 13.522 141.3636   1240 1_LN201297__
SRUETH23 SSAREL21 2 8 1.1640 13.099 146.4669    960 2_LN201390__
SRUETH23 SWINKE22 1 0 0.4860 3.8450 160.8264   1920 1_LN201298__
SRUETH23 SY_SRL21 1 8 1.1580 13.058 146.2190   1910 1_LN201388__
SRUETH24 XMN_RU21 1 0 0.0445 0.5460 5.847110   1920 1_LNX20019__
SRUPPE21 SRUPPE22 9 7 0.0000 0.0000 0.000000   9999 SURU2__1A-1B
SRUPPE21 SRUPPE2A Y 9 -0.000 0.0501 0.000000    126 LORU20U1__1A
SRUPPE22 SRUPPE2B Y 9 -0.000 0.0501 0.000000    126 LORU20U2__1B
SS.TRI21 SS.TRI22 0 2 0.0000 0.0000 0.000000   9999 SUS92__S1-S2
SS.TRI21 SS.TRI2A Y 9 -0.000 0.0501 0.000000    535 LOS92002__S1
SS.TRI21 SS.TRI2B Y 9 -0.000 0.0501 0.000000    819 LOS92022__S1
SS.TRI21 SS.TRI2C Y 1 -0.000 0.0501 0.000000    525 T3S92101__S1
SS.TRI21 SS.TRI2D Y 9 -0.000 0.0501 0.000000    525 T3S92106__S1
SS.TRI22 SS.TRI2A Y 1 -0.000 0.0501 0.000000    535 LOS92002__S2
SS.TRI22 SS.TRI2B Y 1 -0.000 0.0501 0.000000    819 LOS92022__S2
SS.TRI22 SS.TRI2C Y 9 -0.000 0.0501 0.000000    525 T3S92101__S2
SS.TRI22 SS.TRI2D Y 1 -0.000 0.0501 0.000000    525 T3S92106__S2
SS.TRI22 SVEYTA23 1 0 0.3490 5.2440 62.47934   2240 1_LNC20055__
SS.TRI22 XS._CO21 1 8 2.2495 13.381 98.11983    890 1_LNF20026__
SSAMST21 SSAMST2A Y 1 -0.000 0.0501 0.000000    504 LOSM20T2__S1
SSAMST21 SSIEBN22 1 0 0.9430 5.0700 65.35124   1240 1_LNC20021__
SSAREL21 SSAREL2A Y 9 -0.000 0.0501 0.000000    441 LOSR20T1__S1
SSAREL21 SY_SRL21 1 8 0.0070 0.0501 0.330580    960 1_LN201389__
SSAREL51 SSAREL52 9 2 0.0000 0.0000 0.000000   9999 SUSR1__1A-1B
SSAREL51 SSAREL5A Y 1 -0.000 0.0501 0.000000   2141 LOSR10L1__1A
SSAREL51 SSAREL5B Y 9 -0.000 0.0501 0.000000    378 GESR1001__1A
SSAREL52 SSAREL53 9 2 0.0000 0.0000 0.000000   9999 SUSR1__1B-1C
SSAREL52 SSAREL55 0 2 0.0000 0.0000 0.000000   9999 SUSR1__1B-2B
SSAREL52 SSAREL5C Y 9 -0.000 0.0501 0.000000    882 LOSR10T1__1B
SSAREL53 SSAREL5D Y 1 -0.000 0.0501 0.000000    378 GESR1002__1C
SSAREL54 SSAREL55 9 2 0.0000 0.0000 0.000000   9999 SUSR1__2A-2B
SSAREL54 SSAREL5A Y 9 -0.000 0.0501 0.000000   2141 LOSR10L1__2A
SSAREL54 SSAREL5B Y 1 -0.000 0.0501 0.000000    378 GESR1001__2A
SSAREL55 SSAREL56 9 2 0.0000 0.0000 0.000000   9999 SUSR1__2B-2C
SSAREL55 SSAREL5C Y 1 -0.000 0.0501 0.000000    882 LOSR10T1__2B
SSAREL56 SSAREL5D Y 9 -0.000 0.0501 0.000000    378 GESR1002__2C
SSCHLA21 SSCHLA22 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1A-1B
SSCHLA21 SSCHLA2A Y 1 -0.000 0.0501 0.000000    567 LOSG20T1__1A
SSCHLA22 SSCHLA23 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1B-1C
SSCHLA23 SSCHLA2B Y 1 -0.000 0.0501 0.000000    567 LOSG20T2__1C
SSEDRU21 SSEDRU2A Y 9 -0.000 0.0501 0.000000    157 LOSN20T4__S1
SSEDRU21 SSEDRU2B Y 9 -0.000 0.0501 0.000000    220 GESN2001__S1
SSEDRU21 SSEDRU2C Y 9 -0.000 0.0501 0.000000    220 GESN2002__S1
SSEDRU21 SSEDRU2D Y 9 -0.000 0.0501 0.000000    220 GESN2003__S1
SSEDRU21 STAVAN22 1 8 0.8170 7.5050 85.57851   1240 1_LN200295__
SSEDRU22 SSEDRU2A Y 9 -0.000 0.0501 0.000000    157 LOSN20T4__S2
SSEDRU22 SSEDRU2B Y 9 -0.000 0.0501 0.000000    220 GESN2001__S2
SSEDRU22 SSEDRU2C Y 9 -0.000 0.0501 0.000000    220 GESN2002__S2
SSEDRU22 SSEDRU2D Y 9 -0.000 0.0501 0.000000    220 GESN2003__S2
SSEDRU22 STAVAN22 2 8 1.3150 7.7040 83.32645   1240 2_LN200296__
SSEEBA21 SSEEBA22 9 2 0.0000 0.0000 0.000000   9999 SUSH2__1A-1B
SSEEBA21 SSEEBA2A Y 1 -0.000 0.0501 0.000000    283 LOSH20U1__1A
SSEEBA22 SSEEBA2B Y 1 -0.000 0.0501 0.000000    283 LOSH20U2__1B
SSERRA21 SSERRA2A Y 1 -0.000 0.0501 0.000000     63 LOSE20T4__S1
SSERRA21 SY_GAB21 1 0 0.3230 2.2740 13.90496    915 1_LN201277__
SSERRA21 XSE_PA21 1 0 0.9095 4.8425 33.03719    730 1_LN200068__
SSIEBN21 SSIEBN22 A 2 0.0000 0.0000 0.000000   9999 SUSO2__S1-V1
SSIEBN21 SSIEBN23 A 2 0.0000 0.0000 0.000000   9999 SUSO2__S1-V2
SSIEBN21 SSIEBN2A Y 1 -0.000 0.0501 0.000000    220 LOSO20T1__S1
SSIEBN22 SSIEBN23 0 2 0.0000 0.0000 0.000000   9999 SUSO2__V1-V2
SSILS_11 SSILS_12 0 7 0.0000 0.0000 0.000000   9999 SUSL3__S1-S2
SSILS_11 SSOAZZ11 1 0 1.7130 18.282 194.4668   1830 1_LN300034__
SSILS_21 SSILS_22 9 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-1B
SSILS_21 SSILS_24 0 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-2B
SSILS_22 STIEFE21 1 0 0.2800 2.9240 34.69008    860 1_LN200218__
SSILS_23 SSILS_24 9 2 0.0000 0.0000 0.000000   9999 SUSL2__2A-2B
SSILS_23 STINZE21 1 0 0.8500 7.3510 61.50826    860 1_LN200219__
SSILS_71 SSILS_7A Y 1 -0.000 0.0501 0.000000   1796 GESL0001__S1
SSILS_71 SSILS_7B Y 1 -0.000 0.0501 0.000000   1796 GESL0002__S1
SSILS_72 SSILS_7C Y 1 -0.000 0.0501 0.000000   1796 GESL0003__S2
SSILS_72 SSILS_7D Y 1 -0.000 0.0501 0.000000   1796 GESL0004__S2
SSOAZZ11 XSO_BU11 1 0 1.1835 14.265 154.4391   1860 1_LN300086__
SSOAZZ21 SSOAZZ22 0 2 0.0000 0.0000 0.000000   9999 SUSZ2__S1-S2
SSOAZZ21 SSOAZZ2A Y 9 -0.000 0.0501 0.000000    252 LOSZ20T1__S1
SSOAZZ21 SSOAZZ2B Y 1 -0.000 0.0501 0.000000    157 GESZ2001__S1
SSOAZZ21 SSOAZZ2C Y 1 -0.000 0.0501 0.000000    252 LOSZ20T2__S1
SSOAZZ21 SSOAZZ2D Y 1 -0.000 0.0501 0.000000    157 GESZ2002__S1
SSOAZZ22 SSOAZZ2A Y 1 -0.000 0.0501 0.000000    252 LOSZ20T1__S2
SSOAZZ22 SSOAZZ2B Y 9 -0.000 0.0501 0.000000    157 GESZ2001__S2
SSOAZZ22 SSOAZZ2C Y 9 -0.000 0.0501 0.000000    252 LOSZ20T2__S2
SSOAZZ22 SSOAZZ2D Y 9 -0.000 0.0501 0.000000    157 GESZ2002__S2
SSTALD21 SSTALD22 0 2 0.0000 0.0000 0.000000   9999 SUST2__S1-S2
SSTALD21 SSTALD2A Y 1 -0.000 0.0501 0.000000    441 LOST20T1__S1
SSTALD21 SSTALD2B Y 1 -0.000 0.0501 0.000000    378 GEST2001__S1
SSTALD21 SSTALD2C Y 1 -0.000 0.0501 0.000000    441 LOST20T2__S1
SSTALD21 SSTALD2D Y 9 -0.000 0.0501 0.000000    378 GEST2002__S1
SSTALD21 SSTALD2E Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S1
SSTALD21 SSTALD2F Y 9 -0.000 0.0501 0.000000    441 LOST2TZ2__S1
SSTALD21 SY_VIS22 2 0 0.5620 3.2380 22.37603    820 2_LN201253__
SSTALD21 SZERME21 1 0 1.1060 8.3410 53.01653    960 1_LN200290__
SSTALD22 SSTALD2A Y 9 -0.000 0.0501 0.000000    441 LOST20T1__S2
SSTALD22 SSTALD2B Y 9 -0.000 0.0501 0.000000    378 GEST2001__S2
SSTALD22 SSTALD2C Y 9 -0.000 0.0501 0.000000    441 LOST20T2__S2
SSTALD22 SSTALD2D Y 1 -0.000 0.0501 0.000000    378 GEST2002__S2
SSTALD22 SSTALD2E Y 9 -0.000 0.0501 0.000000    441 LOST2TZ1__S2
SSTALD22 SSTALD2F Y 1 -0.000 0.0501 0.000000    441 LOST2TZ2__S2
SSTALD22 SY_VIS21 1 0 0.5630 3.2470 22.37603    820 1_LN201254__
SSURSE21 SSURSE22 9 2 0.0000 0.0000 0.000000   9999 SUSU2__1A-S1
SSURSE21 SSURSE23 9 2 0.0000 0.0000 0.000000   9999 SUSU2__1B-S1
SSURSE22 SSURSE25 0 2 0.0000 0.0000 0.000000   9999 SUSU2__1A-V1
SSURSE22 SSURSE2A Y 1 -0.000 0.0501 0.000000    441 LOSU20T1__1A
SSURSE23 SSURSE26 0 7 0.0000 0.0000 0.000000   9999 SUSU2__1B-V2
SSURSE23 SSURSE2B Y 1 -0.000 0.0501 0.000000    441 LOSU20T2__1B
SSURSE24 SSURSE25 9 2 0.0000 0.0000 0.000000   9999 SUSU2__HS-V1
SSURSE24 SSURSE26 9 2 0.0000 0.0000 0.000000   9999 SUSU2__V2-HS
SSURSE24 SY_SUR21 1 0 0.0040 0.0501 0.516530   1830 1_LN201382__
STAVAN11 STAVAN12 0 2 0.0000 0.0000 0.000000   9999 SUTA3__S1-S2
STAVAN11 STIERF16 1 0 1.5270 17.520 193.1925   1620 1_LN301326__
STAVAN21 STAVAN22 0 2 0.0000 0.0000 0.000000   9999 SUTA2__S1-S2
STAVAN21 STAVAN2A Y 9 -0.000 0.0501 0.000000    157 LOTA20T3__S1
STAVAN22 STAVAN2A Y 1 -0.000 0.0501 0.000000    157 LOTA20T3__S2
STAVAN22 SY_ILA21 1 0 0.6670 3.9820 41.34298   1240 1_LN200153__
STAVAN71 STAVAN7A Y 1 -0.000 0.0501 0.000000   1540 GETA0001__S1
STAVAN71 STAVAN7B Y 1 -0.000 0.0501 0.000000   1540 GETA0002__S1
STAVAN72 STAVAN7C Y 1 -0.000 0.0501 0.000000   1540 GETA0003__S2
STAVAN72 STAVAN7D Y 1 -0.000 0.0501 0.000000   1540 GETA0004__S2
STIEFE21 STIEFE2A Y 1 -0.000 0.0501 0.000000    189 GETC20T2__S1
STIEFE21 STINZE21 1 0 0.5830 4.4830 27.33471    960 1_LN200221__
STIERF11 STIERF12 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1A-1B
STIERF12 STIERF13 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-1C
STIERF12 STIERF15 0 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-2B
STIERF14 STIERF15 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2A-2B
STIERF15 STIERF16 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2B-2C
STIERF21 STIERF22 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1A-1B
STIERF21 STIERF2A Y 1 -0.000 0.0501 0.000000    283 LOTF20T1__1A
STIERF21 STIERF2B Y 1 -0.000 0.0501 0.000000     94 GETF2011__1A
STIERF21 STIERF2E Y 1 -0.000 0.0501 0.000000    378 GETF2021__1A
STIERF21 STIERF2F Y 1 -0.000 0.0501 0.000000    378 GETF2022__1A
STIERF22 STIERF23 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-1C
STIERF22 STIERF25 0 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-2B
STIERF23 STIERF2C Y 9 -0.000 0.0501 0.000000    283 LOTF20T2__1C
STIERF23 STIERF2D Y 9 -0.000 0.0501 0.000000     94 GETF2012__1C
STIERF23 STIERF2G Y 9 -0.000 0.0501 0.000000    378 GETF2023__1C
STIERF23 STIERF2H Y 9 -0.000 0.0501 0.000000    504 GETF2024__1C
STIERF24 STIERF25 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2A-2B
STIERF24 STIERF2A Y 9 -0.000 0.0501 0.000000    283 LOTF20T1__2A
STIERF24 STIERF2B Y 9 -0.000 0.0501 0.000000     94 GETF2011__2A
STIERF24 STIERF2E Y 9 -0.000 0.0501 0.000000    378 GETF2021__2A
STIERF24 STIERF2F Y 9 -0.000 0.0501 0.000000    378 GETF2022__2A
STIERF25 STIERF26 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2B-2C
STIERF26 STIERF2C Y 1 -0.000 0.0501 0.000000    283 LOTF20T2__2C
STIERF26 STIERF2D Y 1 -0.000 0.0501 0.000000     94 GETF2012__2C
STIERF26 STIERF2G Y 1 -0.000 0.0501 0.000000    378 GETF2023__2C
STIERF26 STIERF2H Y 1 -0.000 0.0501 0.000000    504 GETF2024__2C
STINZE21 STINZE22 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V1
STINZE21 STINZE23 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V2
STINZE23 STINZE2A Y 1 -0.000 0.0501 0.000000    252 LOTZ20TA__V2
STINZE23 STINZE2B Y 1 -0.000 0.0501 0.000000    252 LOTZ20TB__V2
STINZE71 STINZE72 9 7 0.0000 0.0000 0.000000   9999 SUTZ0__1A-1B
STINZE71 STINZE7B Y 1 -0.000 0.0501 0.000000    770 GETZ0011__1A
STINZE71 STINZE7C Y 1 -0.000 0.0501 0.000000    513 LOTZ00T4__1A
STINZE72 STINZE7A Y 1 -0.000 0.0501 0.000000    513 LOTZ00T3__1B
STINZE72 STINZE7D Y 1 -0.000 0.0501 0.000000    770 GETZ0012__1B
STINZE72 STINZE7E Y 1 -0.000 0.0501 0.000000    513 GETZ0013__1B
STOESS21 STOESS2A Y 1 -0.000 0.0501 0.000000    567 LOTO20T1__S1
STOESS21 STOESS2B Y 1 -0.000 0.0501 0.000000    567 LOTO20T2__S1
STOESS21 SWEINF21 1 0 2.3190 12.882 125.1653    960 1_LN200114__
SVALLO21 SVALLO22 0 2 0.0000 0.0000 0.000000   9999 SUVA2__S1-S2
SVALLO21 SVALLO2A Y 1 -0.000 0.0501 0.000000    315 GEVA2001__S1
SVALLO21 SVALLO2B Y 1 -0.000 0.0501 0.000000    315 GEVA2002__S1
SVALLO21 SVALLO2C Y 9 -0.000 0.0501 0.000000    315 GEVA2003__S1
SVALLO22 SVALLO2A Y 9 -0.000 0.0501 0.000000    315 GEVA2001__S2
SVALLO22 SVALLO2B Y 9 -0.000 0.0501 0.000000    315 GEVA2002__S2
SVALLO22 SVALLO2C Y 1 -0.000 0.0501 0.000000    315 GEVA2003__S2
SVALLO22 XVA_PR21 1 0 1.1465 6.8330 50.43388    966 1_LN200069__
SVAUX_21 SVAUX_22 9 2 0.0000 0.0000 0.000000   9999 SUVX2__1A-1B
SVAUX_21 SVAUX_2A Y 1 -0.000 0.0501 0.000000    656 TRVX2101__1A
SVAUX_21 SVERBO21 1 0 1.1730 17.427 210.4545   2240 1_LN201182__
SVAUX_22 SVAUX_2B Y 1 -0.000 0.0501 0.000000    656 TRVX2102__1B
SVERBA21 SVERBA2A Y 1 -0.000 0.0501 0.000000    252 GEVZ2005__S1
SVERBA71 SVERBA72 9 7 0.0000 0.0000 0.000000   9999 SUVZ0__S1-S2
SVERBA71 SVERBA7A Y 1 -0.000 0.0501 0.000000   1026 GEVZ2001__S1
SVERBA71 SVERBA7B Y 9 -0.000 0.0501 0.000000   1026 GEVZ2002__S1
SVERBA72 SVERBA7C Y 1 -0.000 0.0501 0.000000   1026 GEVZ2003__S2
SVERBA72 SVERBA7D Y 1 -0.000 0.0501 0.000000   1026 GEVZ2004__S2
SVERBO11 XVE_B.11 1 0 0.0800 1.2120 14.76454   1950 1_LNF30099__
SVERBO21 SVERBO22 0 2 0.0000 0.0000 0.000000   9999 SUVE2__S1-S2
SVERBO21 SVERBO2A Y 1 -0.000 0.0501 0.000000   1260 LOVE21T8__S1
SVERBO21 SVERBO2B Y 9 -0.000 0.0501 0.000000   1260 LOVE21T9__S1
SVERBO21 SVERBO2C Y 9 -0.000 0.0501 0.000000    126 LOVE22T2__S1
SVERBO21 SVERBO2D Y 9 -0.000 0.0501 0.000000    126 LOVE22T3__S1
SVERBO21 XVE_GE21 1 0 0.7105 4.6385 35.80579   1060 1_LN200053__
SVERBO22 SVERBO2A Y 9 -0.000 0.0501 0.000000   1260 LOVE21T8__S2
SVERBO22 SVERBO2B Y 1 -0.000 0.0501 0.000000   1260 LOVE21T9__S2
SVERBO22 SVERBO2C Y 1 -0.000 0.0501 0.000000    126 LOVE22T2__S2
SVERBO22 SVERBO2D Y 1 -0.000 0.0501 0.000000    126 LOVE22T3__S2
SVERBO22 XVE_GE22 2 0 0.7100 4.6365 35.80579   1060 2_LN200054__
SVEYTA11 SVEYTA12 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1A-1B
SVEYTA11 SVEYTA1B Y 1 -0.000 0.0501 0.000000    237 GEVT3001__1A
SVEYTA12 SVEYTA13 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-1C
SVEYTA12 SVEYTA15 0 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-2B
SVEYTA12 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__1B-HS
SVEYTA13 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__1C
SVEYTA13 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__1C
SVEYTA14 SVEYTA15 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2A-2B
SVEYTA14 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__2A
SVEYTA15 SVEYTA16 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2B-2C
SVEYTA15 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__2B-HS
SVEYTA16 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__2C
SVEYTA16 SVEYTA1C Y 1 -0.000 0.0501 0.000000    237 GEVT3002__2C
SVEYTA17 SVEYTA1A Y 9 -0.000 0.0501 0.000000   2589 LOVT30L2__HS
SVEYTA17 SVEYTA1B Y 9 -0.000 0.0501 0.000000    237 GEVT3001__HS
SVEYTA17 SVEYTA1C Y 9 -0.000 0.0501 0.000000    237 GEVT3002__HS
SVEYTA21 SVEYTA22 9 2 0.0000 0.0000 0.000000   9999 SUVT2__1A-1B
SVEYTA21 SVEYTA2A Y 1 -0.000 0.0501 0.000000    283 GEVT2001__1A
SVEYTA21 SVEYTA2B Y 1 -0.000 0.0501 0.000000    283 GEVT2002__1A
SVEYTA22 SVEYTA23 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1B-1C
SVEYTA22 SVEYTA24 0 7 0.0000 0.0000 0.000000   9999 SUVT2__1B-HS
SVEYTA23 SVEYTA24 9 7 0.0000 0.0000 0.000000   9999 SUVT2__1C-HS
SVEYTA23 SVEYTA25 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1C-VP
SVEYTA23 SVEYTA2C Y 1 -0.000 0.0501 0.000000    283 GEVT2003__1C
SVEYTA23 SVEYTA2D Y 9 -0.000 0.0501 0.000000    283 GEVT2004__1C
SVEYTA24 SVEYTA25 9 7 0.0000 0.0000 0.000000   9999 SUVT2__VP-HS
SVEYTA24 SVEYTA2A Y 9 -0.000 0.0501 0.000000    283 GEVT2001__HS
SVEYTA24 SVEYTA2B Y 9 -0.000 0.0501 0.000000    283 GEVT2002__HS
SVEYTA24 SVEYTA2C Y 9 -0.000 0.0501 0.000000    283 GEVT2003__HS
SVEYTA24 SVEYTA2D Y 9 -0.000 0.0501 0.000000    283 GEVT2004__HS
SWEINF21 SWEINF2A Y 1 -0.000 0.0501 0.000000    567 LOWE20T3__S1
SWEINF21 SWINKE21 1 0 1.5070 8.3090 102.9752   1240 1_LN200113__
SWEINF22 SWEINF2A Y 9 -0.000 0.0501 0.000000    567 LOWE20T3__S2
SWILLI21 SWILLI2A Y 1 -0.000 0.0501 0.000000    441 LOWS20T1__S1
SWIMMI21 SWIMMI22 0 2 0.0000 0.0000 0.000000   9999 SUWI2__S1-S2
SWIMMI21 SWIMMI2A Y 9 -0.000 0.0501 0.000000    378 LOWI20T1__S2
SWIMMI21 SWIMMI2B Y 1 -0.000 0.0501 0.000000    378 LOWI20T2__S2
SWIMMI21 SWIMMI2C Y 9 -0.000 0.0501 0.000000    441 LOWI20T5__S2
SWIMMI22 SWIMMI2A Y 1 -0.000 0.0501 0.000000    378 LOWI20T1__S1
SWIMMI22 SWIMMI2B Y 9 -0.000 0.0501 0.000000    378 LOWI20T2__S1
SWIMMI22 SWIMMI2C Y 1 -0.000 0.0501 0.000000    441 LOWI20T5__S1
SWINKE21 SWINKE22 0 2 0.0000 0.0000 0.000000   9999 SUWK2__S1-S2
SWINKE21 SWINKE2A Y 1 -0.000 0.0501 0.000000    567 LOWK20T1__S1
SWINKE21 SWINKE2B Y 9 -0.000 0.0501 0.000000    567 LOWK20T2__S1
SWINKE21 SWINKE2C Y 9 -0.000 0.0501 0.000000    220 LOWK20U1__S1
SWINKE21 SWINKE2D Y 9 -0.000 0.0501 0.000000    220 LOWK20U2__S1
SWINKE21 SY_REH21 1 0 0.9040 9.4280 105.5579   1240 1_LN201301__
SWINKE22 SWINKE2A Y 9 -0.000 0.0501 0.000000    567 LOWK20T1__S2
SWINKE22 SWINKE2B Y 1 -0.000 0.0501 0.000000    567 LOWK20T2__S2
SWINKE22 SWINKE2C Y 9 -0.000 0.0501 0.000000    220 LOWK20U1__S2
SWINKE22 SWINKE2D Y 1 -0.000 0.0501 0.000000    220 LOWK20U2__S2
SWINKE22 SWITTE22 1 0 2.2960 12.544 156.0744    960 1_LN200245__
SWITTE21 SWITTE22 9 2 0.0000 0.0000 0.000000   9999 SUWW2__1A-1B
SWITTE21 SWITTE2B Y 1 -0.000 0.0501 0.000000    441 LOWW20T2__1A
SWITTE22 SWITTE2A Y 1 -0.000 0.0501 0.000000    567 LOWW20T1__1B
SY_ACQ21 XAL_PO21 1 0 0.4085 2.2145 20.14463    730
SY_LFB21 XLA_KU21 1 0 0.3245 1.6825 19.93802   1129 1_LN201289__
SY_PSC31 SY_PSC3A Y 1 -0.000 0.0501 0.000000   1709 LOYS10L1__S1
SZERME21 SZERME2A Y 1 -0.000 0.0501 0.000000    346 LOZR20T1__S1
SZERME21 SZERME2B Y 1 -0.000 0.0501 0.000000    157 GEZR2001__S1
SZERME21 SZERME2C Y 1 -0.000 0.0501 0.000000    157 GEZR2002__S1
U7BILI51 U7COST51 1 0 11.820 23.320 0.000000   1000 610_BEL_T110
U7BILI51 U7OTAC51 1 0 46.110 78.570 0.000000   1000 610_BEL_T110
U7BILI51 U7RIBN51 1 0 20.820 37.170 0.000000   1000 610_BEL_T110
U7BILI51 U7STRA51 1 0 26.840 55.880 0.000000   1000 610_BEL_T110
U7BILI51 U7UNGE51 1 0 17.980 35.980 0.000000   1091 610_BEL_T110
U7BILI51 USOR1 51 1 0 14.920 30.670 0.000000   1091 610_BEL_T110
U7BRIC51 U7BILI51 1 0 35.090 80.720 0.000000   1000 630_BRYCAN_
U7BRIC51 U7COST51 1 0 30.480 71.210 0.000000   1000 630_BRYCAN_
U7BRIC51 U7LARG51 1 0 10.530 20.850 0.000000   1000 630_BRYCAN_
U7CHIC51 U7CHIS51 1 0 1.1500 2.6200 0.000000   1000 627_KYSTET-2
U7CHIC51 U7DUBA51 1 0 6.3900 12.000 0.000000   1000 627_KYSTET-2
U7CHIC51 U7STRA51 1 0 2.4100 5.8100 0.000000   1000 627_KYSTET-2
U7CHIS51 U7CIOA51 1 0 31.850 64.860 0.000000   1000 605_KYSYN110
U7CHIS81 U7STRA81 1 0 1.9200 13.120 136.4000   1490 604_KYSYN330
U7DUBA51 U7VASI51 1 0 2.0600 4.9500 0.000000   1000 606_DUBOSS R
U7GRES51 U7HBC 51 1 0 2.9300 6.8900 0.000000   1000 603_MHRES110
U7HBC 51 U7CHIS51 1 0 16.730 31.120 0.000000   1000 616_KBK-110
U7HBC 51 U7DUBA51 1 0 8.0700 15.480 0.000000   1000 616_KBK-110
U7HBC 82 U7CHIS81 1 0 3.6960 25.256 262.5700   1490 609_OTPKBK-1
U7HBC 82 U7GRES81 1 0 1.0080 6.8880 71.61000   1490 609_OTPKBK-1
U7HBC 82 U7HBC 81 1 0 0.6720 4.5920 47.74000   1490 609_OTPKBK-1
U7HBC 83 U7CHIS81 1 0 2.3400 24.960 273.0000   1984 618_OTPKBK-2
U7HBC 83 U7GRES81 1 0 0.6600 7.0400 77.00000   1984 618_OTPKBK-2
U7HBC 83 U7HBC282 1 0 0.4500 4.8000 52.50000   1984 618_OTPKBK-2
U7LARG51 ULA_NE51 1 0 0.0160 0.0500 0.160000    120 637_LARHA --
U7OCNI51 U7BILI51 1 0 20.990 56.070 0.000000   1000 635_OKNYTA -
U7OCNI51 U7BRIC51 1 0 42.140 95.190 0.000000   1000 635_OKNYTA -
U7OCNI51 U7OTAC51 1 0 19.340 35.580 0.000000   1000 635_OKNYTA -
U7RIBN51 U7DUBA51 1 0 5.4200 12.930 0.000000   1000 625_R_BN-110
U7STRA51 U7CHIS51 1 0 4.8800 11.270 0.000000   1000 623_STR S110
U7STRA51 U7CIOA51 1 0 25.770 51.260 0.000000   1000 623_STR S110
U7STRA51 U7DUBA51 1 0 17.220 35.600 0.000000   1000 623_STR S110
U7STRA51 U7RIBN51 1 0 22.800 53.170 0.000000   1000 623_STR S110
U7STRA51 U7UNGE51 1 0 27.290 48.720 0.000000   1073 623_STR S110
U7STRA81 U7BILI81 1 0 4.9440 33.784 351.2300   1490 611_BEL_T330
U7VASI51 UKR_VA51 1 0 0.0603 0.1536 1.050000   1000 540_KROKN_1
U7VULC11 U7GRES11 1 0 3.1800 48.336 578.7600   3730 613_VULK-400
U7VULC11 XVK_IS11 1 0 0.1500 1.4600 0.050000   1832 613_VULK-400
U7VULC51 U7CHIS51 1 0 17.380 35.310 0.000000   1000 612_VULK-110
U7VULC51 UBOLHR51 2 0 1.8100 4.0000 26.00000    390 528_BOLHRAD2
UADZHA81 UPS 3380 1 0 1.3667 9.3393 97.09464   1354 Adzha-Prohr
UARTSY51 UBOLHR51 1 0 10.552 35.689 0.000000   1000 Artsyz-Bolhr
UARTSY51 UBOLHR52 1 0 10.560 35.700 247.3000   1000 Artsyz-Bolhr
UARTSY81 UMD_AR81 1 0 3.3600 22.960 238.7000   1353 Artsyz-UA-Mo
UBAKH151 UKONOT51 1 8 3.0400 9.0700 67.00000    605 Bakhma-Konot
UBALAK51 UTSYHA51 1 0 8.8000 17.470 115.0000   1000 Balakl-Tsyha
UBARVI51 UYAZYK51 1 0 2.1600 4.3300 0.000000   1000 Barvin-Yazyk
UBERE351 UCHERN51 1 0 12.730 19.650 128.0000    390 Berezn-Chern
UBEREZ21 UBERE121 1 0 1.2100 4.3500 26.00000    605 Bereza-Berez
UBERYS31 UNAFTO31 1 0 1.3900 3.0400 18.00000   1027 Berysl-Nafto
UBILOT51 UFASTI51 1 0 4.5700 9.5500 248.3000   1000 Bilots-Fasti
UBILOT51 UMYRO151 1 0 5.5360 14.097 383.0000   1000 Bilots-Myron
UBILOT81 UKOZIA81 1 0 7.6704 52.414 544.9180   1490 Bilots-Kozia
UBILOT81 UTRYPI81 1 0 3.4685 23.701 246.4066   1354 Bilots-Trypi
UBILYT51 UIVERS51 1 0 4.7000 14.060 100.0000   1000 Bilyts-Ivers
UBILYT51 UKOSTI51 1 0 4.7000 14.060 100.0000   1000 Bilyts-Ivers
UBILYT51 UPOKRO51 1 0 3.6300 8.2400 0.000000   1000 Bilyts-Pokro
UBILYT51 UPOKRO51 2 0 3.6300 8.2400 0.000000   1000 Bilyts-Pokro
UBILYT51 UROZIZ51 1 8 5.4700 10.840 71.00000   1000 Bilyts-Roziz
UBILYT51 USLOV151 1 0 8.1100 16.070 106.0000   1000 Bilyts-Slovi
UBILYT81 ULOZOV81 1 0 4.1441 35.695 382.3646   1733 PL 330 KV BI
UBOHOR51 UNADVI51 1 0 6.3000 13.300 85.00000   1000 Bohoro-Nadvi
UBOLHR51 U7VULC51 1 0 2.3166 4.0788 25.74000    390 Bolhra-UA-Vu
UBOLHR51 UBOLHR52 1 0 0.0100 0.0500 0.000000   1000 Bolhra-Bolhr
UBOLHR52 U7VULC51 1 0 1.6830 4.2570 27.72000   1000 Bolhra-UA-Vu
UBOLHR52 UARTSY51 2 0 10.680 36.040 250.0000   1000 Bolhra-Artsy
UBORSH51 UCHER251 1 8 12.276 26.040 167.4000    360 Borshc-Chern
UBORSH51 UKAMI151 1 8 10.494 22.260 143.1000    473 Borshc-Kamia
UBORSH51 UTERNO51 1 8 19.998 42.420 272.7000    410 Borshc-Terno
UBORYS51 UVOLOV51 1 8 12.180 21.600 0.000000    390 Borysl-Volov
UBRIVK51 UFASTI51 1 0 13.030 26.320 187.0000   1000 Brivky-Fasti
UBUDZH51 UBOLHR51 1 0 6.9000 20.300 138.6500   1000 Budzha-Bolhr
UBUDZH51 URENI 51 1 0 5.3000 11.840 142.0000    390 Budzhak-Reni
UBUKYN51 UTSYHA51 1 8 4.6200 9.0900 60.30000   1000 Bukyne-Tsyha
UBURSH22 UKALUS22 1 0 2.2913 12.831 82.48500    825 Bursht-Kalus
UBURSH22 UKALUS23 1 0 2.1075 11.802 75.87000    825 Bursht-Kalus
UBURSH22 USTRYI22 1 0 3.6000 24.780 164.4000    902 Bursht-Stryi
UBURSH22 USTRYI22 2 0 3.6000 24.780 164.4000    902 Bursht-Stryi
UBURSH51 UOPORN51 1 0 4.5000 11.100 0.000000    510 Bursht-Oporn
UBURSH83 UBURSH84 3 2 0.0000 0.0000 0.000000 999999 3R-25(25)
UBURSH83 UBURSH84 5 2 0.0000 0.0000 0.000000 999999 V-330_ShOV-1
UBURSH83 UZAKHI8A 1 0 1.1400 12.160 133.0000   1463 Bursht-Zakhi
UBURSH84 UBURSH83 1 2 0.0000 0.0000 0.000000 999999 3R-25(22)
UBURSH84 UBURSH83 2 2 0.0000 0.0000 0.000000 999999 3R-25(24)
UBURSH84 UBURSH83 4 2 0.0000 0.0000 0.000000 999999 3R-25(31)
UBURSH84 UBURSH83 6 2 0.0000 0.0000 0.000000 999999 SV-2
UBURSH84 UZAKHI87 1 0 2.0160 13.776 143.2200   2397 Bursht-Zakhi
UCASTI51 UKRAMA51 1 0 0.7400 1.8000 0.000000   1000 Castin-Krama
UCHER151 UCHERN51 1 0 1.5640 3.6990 244.0000    510 Cherni-Chern
UCHER151 UCHERN51 2 0 28.080 44.640 317.0000    510 Cherni-Chern
UCHER251 UHAVRY51 1 0 2.3000 5.6000 37.00000    536 Cherni-Havry
UCHER251 UVYZHN51 1 0 17.580 32.300 282.0000    360 Cherni-Vyzhn
UCHER281 UIVANO83 1 0 5.7528 31.995 326.9690   1210 Cherni-Ivano
UCHER281 UKAMI181 1 0 4.9560 27.341 279.1880   1210 Cherni-Kamia
UCHERK51 UCHEKR51 1 0 0.3400 1.2300 38.00000   1000 Cherka-Chekr
UCHERK81 UKREM281 1 0 5.9568 40.705 423.1810   1490 Cherka-Kreme
UCHERK81 UPOLI181 1 0 0.8832 6.0352 62.74400   1490 Cherka-Polia
UCHOR203 UKYIVS01 1 0 2.2273 36.025 508.7004   2000 Chornobylska
UCHOR281 USLAVU81 1 0 1.9500 16.796 179.9200   1570 Chorno-Slavu
UCHOR283 UCHOR281 1 2 0.0000 0.0000 0.000000 999999 SV-13-330
UCHOR283 UCHOR281 2 2 0.0000 0.0000 0.000000 999999 SV-24-330
UCHOR283 UKYIVS8B 1 0 6.9632 74.543 388.6818   1491 Chorno-Kyivs
UCHOR283 ULISOV8C 1 0 6.4800 44.280 460.3500   1353 Chorno-Lisov
UCHUDN52 USHEPE51 1 0 16.400 36.660 278.0000   1000 Chudni-Shepe
UDARNY51 UBROVA51 1 8 3.0790 5.8260 154.0000   1000 Darnyt-Brova
UDARNY51 UKYIV151 1 0 1.3100 3.7200 116.0000   1000 Darnyt-Kyivs
UDARNY51 UKYIV251 1 0 1.2650 3.2040 646.0000   1000 Darnyt-Kyivs
UDNIP131 UVUZLO32 1 0 0.9000 2.4000 66.00000   1027 Dnipro-Vuzlo
UDNIP183 UZAPOR81 1 0 4.1031 29.469 308.5512   1490 Dnipro-Zapor
UDNIP231 UZAPO133 1 0 0.5300 3.5100 26.00000    939 Dnipro-Zapor
UDNIP231 UZAPO133 2 0 0.5300 3.5100 26.00000   1027 Dnipro-Zapor
UDNIP282 UPRAVO83 1 0 0.7260 5.0144 52.21300   1490 Dnipro-Pravo
UDNIP282 UZAPO181 1 0 0.3696 2.5256 26.25700   1351 Dnipro-Zapor
UDNIP282 UZAPOR81 1 0 2.0888 14.185 152.6000    866 Dnipro-Zapor
UDNIP282 UZAPOR81 2 0 1.9943 14.166 152.8520    990 Dnipro-Zapor
UDNIP331 UPROME31 1 0 0.2800 1.6700 56.00000   1388 Dnipro-Prome
UDNIPR81 UPERSH81 1 0 1.9751 17.012 182.2382   1559 Dnipro-Persh
UDNIPR81 UPROME83 1 0 1.7355 14.948 160.1288   1732 Dnipro-Prome
UDNIPR81 UVDHMK81 1 0 0.3600 1.9860 20.28000   1224 Dnipro-VDHMK
UDNIPR8R URUDNA83 1 0 1.3692 14.605 159.7400   1789 Dnipro-Rudna
UDNIS181 UBAR  81 1 0 3.1940 27.553 295.2002   1733 Dnistrov-Bar
UDNIS181 UDNIST81 1 0 0.8250 7.1060 76.12000   1732 Dnistr-Dnist
UDNIST51 UDN_BR51 1 0 9.9990 19.800 130.6800    473 Dnistr-Dnies
UDNIST51 UNELYP51 1 0 22.180 36.580 234.0000    410 Dnistr-Nelyp
UDNIST51 UNEMII51 1 0 8.5400 19.250 125.0000    394 Dnistr-Nemii
UDNIST51 UPOROH51 1 0 25.512 51.091 327.3900    346 Dnistr-Poroh
UDNIST51 USHAKH51 1 0 7.1000 14.300 91.00000    473 Dnistr-Shakh
UDNIST81 UDN_BE81 1 0 0.9375 8.0750 86.50000   1572 Dnistr-Dnies
UDNIST81 UKAMI181 1 0 3.5256 24.092 250.4645   1353 Dnistr-Kamia
UDN_BE81 U7BILI81 1 0 3.5250 30.362 325.2400   1572 805_DSHES-3
UDN_BR51 U7BRIC51 1 0 0.1010 0.2000 1.320000    473 806_DSHES-1
UDOBR121 UDOBR123 1 2 0.0000 0.0000 0.000000 999999 3R-25(25)
UDOBR121 UDOBR123 2 2 0.0000 0.0000 0.000000 999999 3R-25(22)
UDOBR121 UL2_1 21 1 0 2.5200 17.346 115.0800    902 Dobrotv-L2_1
UDOBR121 UL2_2 21 1 0 2.5200 17.346 115.0800    902 Dobrotv-L2_2
UDOBR121 ULUTS121 1 0 6.8550 38.388 246.7800    896 Dobrot-Lutsk
UDOBR121 UNOVOV21 1 0 4.7250 26.460 170.1000    785 Dobrot-Novov
UDOBR121 URADYV21 1 0 7.3010 31.960 196.6800    676 Dobrot-Radyv
UDOBR151 UNOVOV51 1 0 5.7500 14.880 0.000000    605 Dobrot-Novov
UDOBR151 URADYV51 1 0 27.300 55.700 0.000000    605 Dobrot-Radyv
UDOBR151 UYAVOR51 1 8 31.640 57.610 0.000000   1000 Dobrot-Yavor
UDOBRL21 UBEREZ21 1 0 4.0180 17.589 108.2400    491 Dobros-Berez
UDOBRL21 UTSEN221 1 0 2.6676 11.677 71.86080    638 Dobros-Tsent
UDOBRL51 UBERE251 1 0 8.6720 20.842 0.000000   1000 Dobros-Berez
UESKHA51 ULOSIE51 2 0 3.1200 9.5000 67.60000    605 Eskhar-Losie
UESKHA51 UVOVCH51 1 0 16.920 35.950 273.9000    510 Eskhar-Vovch
UFASTI51 UPOCHU51 1 0 6.2400 11.550 83.90000   1000 Fastiv-Pochu
UFEROS31 UNIKOP31 1 8 1.6000 4.6600 46.00000    499 Ferosp-Nikop
UFEROS81 UZAPO284 1 0 0.9240 10.360 136.5000   1984 Ferosp-Zapor
UFEROS81 UZAPO284 2 8 0.9240 10.360 136.5000   1984 Ferosp-Zapor
UGPP-151 UKALUS51 1 0 1.5000 3.3000 21.00000   1000 GPP-1-Kalush
UHAZOP31 UMAR_I31 1 0 3.6300 9.0000 59.00000   1000 Gazopr-Mar
UHAZOP31 UPIVD331 1 0 8.5300 23.770 146.0000   1000 Pivden-Gazop
UHLUKH51 UPROHR51 1 0 3.2300 7.4300 53.00000   1000 Hlukhi-Prohr
UHOROD51 UCHER251 1 8 8.3750 17.766 114.2100    410 Horode-Chern
UHRABI21 ULUTSK21 1 0 3.9981 23.112 164.4520    825 Hrabiv-Lutsk
UHRAKO51 UESKHA51 1 0 10.260 17.070 111.0000    390 Hrakov-Eskha
UHRAKO51 UVOVCH51 1 0 23.970 42.250 328.2000    390 Hrakov-Vovch
UHREBI51 UMYRHO51 1 0 14.400 22.400 570.0000    450 Hrebin-Myrho
UHREBI51 UPYRIA51 1 0 4.6400 6.7300 50.00000   1000 Hrebin-Pyria
UIPZ  51 UTSYHA51 1 8 7.7300 15.200 100.0000   1000 IPZ-Tsyhansk
UIVANO51 UBOHOR51 1 0 4.8300 10.250 66.00000   1000 Ivano--Bohor
UIVANO51 UBOHOR51 2 0 4.8300 10.250 66.00000   1000 Ivano--Bohor
UIVANO51 UHOROD51 1 0 15.300 30.200 0.000000   1000 Ivano--Horod
UIVANO51 UKOLOM51 1 0 7.8000 19.300 0.000000   1000 Ivano--Kolom
UIVANO51 UNADVI51 1 0 7.0000 14.800 95.00000   1000 Ivano--Nadvi
UIVANO51 UOPORN51 1 8 4.8300 10.250 66.00000   1000 Ivano--Oporn
UIVANO83 UBOHOR84 1 0 1.3164 8.6715 89.90100   1210 Ivano--Bohor
UIVANO83 UBURSH83 1 0 1.1520 12.288 134.4000   1800 Ivano--Bursh
UIVERS51 UYAZYK51 1 0 8.7900 17.200 113.0000   1000 Iversk-Yazyk
UIZMAI51 UARTSY51 1 0 24.480 46.613 0.000000    600 Izmail-Artsy
UIZMAI51 UBOLHR51 1 8 13.639 23.274 0.000000   1000 Izmail-Bolhr
UIZMAI51 UBOLHR52 1 0 19.937 34.256 0.000000   1000 Izmail-Bolhr
UKALUS22 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1
UKALUS23 UGPP-121 1 0 0.5250 2.9400 18.90000    825 Kalush-GPP-1
UKALUS51 UOPORN51 1 0 6.5000 13.800 0.000000    450 Kalush-Oporn
UKALYN51 UVINN151 1 0 9.6100 23.140 161.0000    535 Kalyni-Vinny
UKALYN51 UVINNY51 1 0 11.300 17.150 108.0000    394 Kalyni-Vinny
UKAMI231 UFUNDU31 1 0 5.8900 9.0000 58.00000   1027 Kamian-Fundu
UKAMIA31 UPROME31 1 0 0.5300 4.5900 52.00000    923 Kamian-Prome
UKAMIA32 UDNIP131 1 0 1.2200 3.2900 124.0000    498 Kamian-Dnipr
UKAMIA82 UDNIP183 1 0 0.6900 5.9432 63.66401   1732 Kamian-Dnipr
UKAMIA82 UPERSH81 1 0 7.1988 38.394 419.9300    889 Kamian-Persh
UKAMIA82 UPROME83 1 0 0.5445 4.6900 50.23920   1732 Kamian-Prome
UKANAL51 UBILIA51 1 0 0.8800 1.6800 12.00000   1000 Kanal-Biliai
UKANAL51 UNOVOO51 1 0 3.4700 7.4000 49.00000   1000 Kanal-Novood
UKANAL51 UNOVOO51 2 0 16.283 40.026 0.000000   1000 Kanal-Novood
UKANAL51 USTARO51 1 0 6.2700 12.660 77.00000   1000 Kanal-Starok
UKANIV51 UMYKH151 1 0 11.350 28.140 197.0000   1000 Kanivs-Mykha
UKANIV51 UMYRO151 1 0 2.3390 8.2090 260.0000   1000 Kanivs-Myron
UKANIV51 UZOLOT51 1 0 11.610 29.240 206.0000   1000 Kanivs-Zolot
UKANIV81 UPOLI181 1 0 3.7862 25.873 268.9808   1490 Kanivs-Polia
UKANIV81 UTRYPI81 1 0 4.3488 29.717 308.9460   1490 Kanivs-Trypi
UKHAR151 USKHID51 1 0 1.8800 4.1700 33.50000    510 Kharki-Skhid
UKHAR151 UZALIU51 1 0 2.3800 5.6800 39.10000    510 Kharki-Zaliu
UKHAR151 UZALIU51 2 0 2.3800 5.6800 39.10000    510 Kharki-Zaliu
UKHAR181 UZAL.V8D 1 0 0.8644 7.4451 79.75300   1734 Zaliut-Khark
UKHME403 UKYIVS01 1 0 3.8094 72.742 1052.828   2000 Khmelnytska
UKHME403 UZAKHI01 1 0 3.3624 63.335 946.9234   2000 Khmelnytska
UKHME41  XRZ_CH11 1 0 3.1646 56.766 781.2705   2000 LN-KHAES-Rze
UKHME483 URIVN381 1 0 3.2880 22.468 233.5850   1490 Khmeln-Rivne
UKHME551 UBAR  51 1 8 27.400 43.110 275.0000    346 Khmelnyt-Bar
UKHME581 UBAR  81 1 0 4.8816 33.358 346.7970   1490 Khmelnyt-Bar
UKHME581 UKHME483 1 0 4.4738 38.534 412.7780   1572 Khmeln-Khmel
UKHME581 UTERNO81 1 0 3.6225 31.202 334.2360   1573 Khmeln-Terno
UKHNPZ31 UKHERS31 1 0 1.3400 5.0650 138.0000   1027 KHNPZ-Kherso
UKHUST51 UMUKAC51 1 0 13.010 21.990 0.000000    330 Khust-Mukach
UKILTS31 UDNIP132 1 0 2.5800 8.3300 101.0000   1027 Kiltse-Dnipr
UKILTS31 UVUZLO31 1 0 1.6600 5.3700 33.00000    596 Kiltse-Vuzlo
UKIRO181 UPIVD381 1 0 0.7200 4.9560 32.88000    889 Kirov_-Pivde
UKIRO231 UPOMIC31 1 0 19.600 50.740 342.0000   1027 Kirovo-Pomic
UKIRO231 USUHOK31 1 0 15.050 24.780 166.0000   1027 Kirovo-Suhok
UKIRO231 UZNAMI31 1 0 9.1400 34.660 230.0000   1000 Kirovo-Znami
UKIROV81 UPIVD381 1 0 0.7200 4.9560 32.88000    889 Kirov_-Pivde
UKOLOM51 UNADVI51 1 0 7.0000 13.900 90.00000   1000 Kolomy-Nadvi
UKONOT51 UROMNY51 1 0 10.300 24.700 170.0000    450 Konoto-Romny
UKONOT51 UTERES51 1 0 5.4500 16.400 180.0000    605 Konoto-Teres
UKONOT85 USHOS184 1 0 4.3632 29.815 309.9690   1491 Konoto-Shost
UKOSTI51 UKRAMA51 1 0 7.1800 22.290 158.0000    510 EKV_TRANZYT
UKOZAC51 UVOVCH51 1 0 23.790 34.450 257.3000    390 Kozach-Vovch
UKOZAC51 UZALIU51 2 0 8.0000 17.300 138.0000    510 Kozach-Zaliu
UKOZI151 UBRIVK52 1 0 8.4000 16.980 120.0000   1000 Koziat-Brivk
UKOZI151 UCHORN51 1 0 4.7700 9.6400 68.00000   1000 Koziat-Chorn
UKOZI151 UHLUKH51 1 0 1.5300 3.6800 25.00000   1000 Koziat-Hlukh
UKOZI151 UKOZIA51 1 0 3.4000 8.4000 55.00000   1000 Koziat-Kozia
UKOZIA51 UKALYN51 1 0 9.0000 22.000 146.0000   1000 Koziat-Kalyn
UKOZIA51 URUZHY51 1 0 7.5900 12.660 83.00000   1000 Koziat-Ruzhy
UKO_RY81 U7RIBN81 1 0 0.4800 3.2800 34.10000   1354 530_KOTOVSK3
UKO_RY82 U7RIBN82 1 0 0.4800 3.2800 34.10000   1354 530_KOTOVSK3
UKRASN5  UDOBR151 1 0 9.2200 23.530 0.000000    605 DTES-Krasne
UKRASN5  ULVIV-51 1 0 13.580 25.360 0.000000   1000 Krasne-Lviv
UKRASN5  URADYV51 1 0 20.850 37.390 0.000000    605 Krasne-Radyv
UKREM131 UKREM331 1 0 1.2000 4.1660 26.78000    652 Kremen-Kreme
UKREM131 UKREM332 1 0 1.2940 4.4900 28.86000   1027 Kremen-Kreme
UKREM131 UOBOLO31 1 0 13.000 27.700 186.0000   1027 Kremen-Obolo
UKREM231 UOLEKS31 1 0 5.5000 21.800 142.0000   1027 Kremen-Oleks
UKREM331 UVLASI31 1 0 0.4960 1.7220 11.07000    652 Kremen-Vlasi
UKREM332 UVLASI32 1 0 0.4960 1.7220 11.07000   1027 Kremen-Vlasi
UKREM451 URADYV51 1 0 7.0000 14.900 96.00000   1000 Kremen-Radyv
UKREME31 UKREM131 1 0 1.2500 3.7600 107.0000    597 Kremen-Kreme
UKREME82 UDNIPR8R 1 0 4.5905 31.897 332.4116   1491 Kremen-Dnipr
UKREME82 UKREM281 1 0 2.6400 18.040 187.5500   1490 Kremen-Kreme
UKREME82 UMYRHO83 1 0 5.2512 35.883 373.0540   1490 Kremen-Myrho
UKRIUK31 UKREM231 1 0 1.4000 4.4000 125.0000   1027 Kriuki-Kreme
UKRYV131 UHIRNY31 1 0 2.3000 12.100 320.0000   1027 Kryvor-Hirny
UKRYV131 UNAFTO31 1 0 12.480 54.320 364.0000    695 Kryvor-Nafto
UKRYV181 UHIRNY81 1 0 1.5863 13.663 146.3580   1559 Kryvor-Hirny
UKRYV181 UHIRNY81 2 0 1.5863 13.663 146.3580   1559 Kryvor-Hirny
UKRYVO31 UPERSH31 1 0 7.0400 18.450 107.0000   1027 Kryvor-Persh
UKRYVO31 UPIVD331 1 0 0.5500 2.5000 72.00000   1027 Kryvor-Pivde
UKRYVO81 UKIRO181 1 0 0.0600 0.4130 2.740000    889 Kryvor-Kirov
UKRYVO81 UKIROV81 1 0 0.0600 0.4130 2.740000    889 Kryvor-Kirov
UKRYVO81 UKRYV181 1 0 1.7595 15.155 162.3432   1558 Kryvor-Kryvo
UKR_VA51 UKRASN51 1 0 5.9697 15.206 103.9500   1000 Krasni-Krasn
UKUCHU51 UBILIA51 1 0 12.730 19.110 194.0000   1000 Kuchur-Bilia
UKUCHU51 UMD_KU51 1 0 3.3759 8.6130 54.45000   1000 Kuchur-UA-Mo
UKUCHU52 UDOBRL51 1 0 30.668 48.899 0.000000    500 Kuchur-Dobro
UKUCHU52 UMD_KU52 1 0 3.2769 7.8903 54.45000   1000 Kuchur-UA-Mo
UKURAK51 UMEZHO51 1 8 9.2800 22.050 150.0000   1000 Kurakh-Mezho
UKURAK51 UNOVO151 1 0 18.460 36.670 0.000000   1000 Kurakh-Novot
UKURAK51 UPOKRO51 1 8 3.5100 8.3400 0.000000   1000 Kurakh-Pokro
UKUTY 51 UNADVI51 1 0 10.800 27.600 0.000000   1000 Kuty-Nadvirn
UKUTY 51 UVYZHN51 1 8 0.6500 1.2500 11.00000    360 Kuty-Vyzhnyt
UKVART31 UBOBRY31 1 0 11.100 17.230 116.0000    381 Kvarts-Bobry
UKVART81 UYUZH281 1 0 4.5825 39.471 422.8120   1558 Kvarts-Yuzhn
UKYIV151 UPIVN251 1 0 2.2060 7.3000 220.2000   1000 Kyivsk-Pivni
UKYIV181 UBROVA81 1 0 2.1504 14.694 152.7680   1490 Kyivsk-Brova
UKYIV181 UPIVN281 1 0 1.3200 9.0200 93.77500   1490 Kyivsk-Pivni
UKYIV251 UNOVOK51 1 0 2.5770 3.8900 102.0000   1000 Kyivsk-Novok
UKYIV282 UBROVA81 1 0 2.3769 16.356 170.2140   1491 Kyivsk-Brova
UKYIV782 UKYIVS8B 1 2 0.0000 0.0000 0.000000   9999 Breaker/Swit
UKYIVS8B UNOVOK81 1 0 3.4065 26.949 285.7800   1491 Kyivsk-Novok
UKYIVS8B UPIVN281 1 0 3.1185 24.981 265.3200   1491 Kyivsk-Pivni
UKYIVS8B UPIVN281 2 0 3.2461 38.380 204.1017   1491 Kyivsk-Pivni
UL2_2 21 ULVIV 22 1 0 1.3200 9.0860 60.28000    902 L2_2-Lviv pi
ULADYZ51 UVINN151 1 8 15.066 38.409 255.7500    535 Ladyzh-Vinny
ULADYZ81 UDNIS182 1 0 5.7000 49.096 525.9200   1572 Ladyzh-Dnist
ULADYZ81 UPOBUZ81 1 0 6.3422 43.339 450.5633   1351 Ladyzh-Pobuz
ULADYZ81 UPODIL81 1 0 4.1663 35.885 384.4060   1732 Ladyzh-Podil
ULADYZ81 UVINNY81 1 0 3.0600 26.357 282.3360   1573 Ladyzh-Vinny
ULA_NE51 UNELYP51 1 8 1.5840 2.4750 15.84000    120 Larha--Nelyp
ULOSIE51 UESKHA51 1 0 3.1200 9.5000 67.60000    605 Losiev-Eskha
ULOSIE51 USKHID51 1 0 1.1900 2.6400 21.20000    510 Losiev-Skhid
ULOSIE84 UOTPLO81 1 0 0.3167 2.7274 29.21624   1177 Losiev-OtpLo
ULOZO131 UPRYZO31 1 0 7.1000 17.600 113.0000   1027 Lozova-Pryzo
ULOZOV51 UHAVR151 1 0 4.0600 9.4700 64.80000   1000 Lozova-Havry
ULOZOV51 ULOZO151 1 8 3.9300 14.100 103.0000   1000 Lozova-Lozov
ULOZOV51 USTEPO51 1 0 21.300 35.100 189.1000   1000 Lozova-Stepo
