ULUTS121 UKOVEL21 1 8 9.8010 35.235 210.6000    615 Lutsk -Kovel
ULUTS121 ULUTSK21 1 0 1.5150 8.4840 54.54000    896 Lutsk -Lutsk
ULUTS151 UKOVEL51 1 0 27.710 49.510 0.000000   1000 Lutsk -Kovel
ULUTSK51 ULUTS151 1 8 2.5300 5.5000 0.000000   1000 Lutsk -Lutsk
ULVIV 22 UL2_1 21 1 0 1.3200 9.0860 60.28000    902 Lviv pi-L2_1
ULVIV 22 UOTPR121 1 0 2.2200 15.281 101.3800    864 Lviv p-OtpRo
ULVIV 22 UOTPRO21 1 0 2.2200 15.281 101.3800    864 Lviv p-OtpRo
ULVIV 51 UBORYS51 1 8 2.2000 4.2100 0.000000   1000 Lviv p-Borys
ULVIV 51 ULVIV-51 1 0 2.2000 4.2100 0.000000   1000 Lviv p-Lviv-
ULVIV 51 ULVIV151 1 0 2.3200 7.0800 0.000000   1000 Lviv p-Lviv
ULVIV 51 UYAVOR51 1 0 6.0600 14.000 0.000000   1000 Lviv p-Yavor
ULVIV 81 UOTPLZ81 1 0 0.3840 2.6240 27.28000   1352 Lviv p-OtpLZ
ULVIV 81 UZAKHI8A 1 0 1.7175 15.502 166.8860   1732 Lviv p-Zakhi
ULVIV-21 UL2_1 21 1 8 0.3600 2.4780 16.44000    902 Lviv-2-L2_1
ULVIV-21 UL2_2 21 1 8 0.3600 2.4780 16.44000    902 Lviv-2-L2_2
ULVIV-51 ULVIV151 1 0 2.4200 5.8400 0.000000   1000 Lviv-2-Lviv
ULVIV-51 UYAVOR51 1 0 10.330 25.080 0.000000   1000 Lviv-2-Yavor
ULVIV183 UYAVOR81 1 0 1.0224 6.9864 72.63300   1353 Lviv z-Yavor
UMALA 31 UOBOLO31 1 0 3.2100 6.6100 45.00000   1027 Mala B-Obolo
UMALA 31 UZOLOT31 1 0 8.2200 15.720 107.0000   1027 Mala B-Zolot
UMAR_I31 UKRYV131 1 0 4.4700 11.840 73.00000   1000 Mar-KrTPP
UMD_AR81 U7GRES81 1 0 1.6502 11.277 117.2358   1353 545_ART_Z3 -
UMD_KU51 U7GRES51 1 0 0.0341 0.0870 0.550000   1000 541_KUCURH11
UMD_KU52 U7GRES51 1 0 0.0331 0.0797 0.550000   1000 542_KUCURH12
UMD_NO81 U7GRES81 1 0 2.1294 14.708 153.9930   1050 512_NODESSK3
UMD_PO81 U7GRES81 1 0 0.0360 0.2460 2.557500   1354 530_KOTOVSK3
UMD_ST51 U7GRES51 1 0 0.0792 0.1900 1.310000   1000 514_STKAZAC1
UMD_US81 U7GRES81 1 0 2.0265 20.586 225.0130   1050 508_USATOVO3
UMEZHO51 UCHAPL51 1 0 6.3400 9.9300 253.0000   1000 Mezhov-Chapl
UMEZHO51 UMEZH151 1 0 1.2600 3.0300 21.00000   1000 Mezhov-Mezho
UMUKAC11 UBURSH13 1 0 5.9220 63.168 690.9000   1895 Mukach-Bursh
UMUKAC11 XBA_MU11 1 0 0.7000 7.9500 102.5000   2105 Mukach-Szabo
UMUKAC11 XRO_MU11 1 0 2.0000 19.300 189.0000   2147 Mukach-Rosio
UMUKAC11 XVK_MU11 1 0 0.8300 8.7000 42.00000   2147 Mukach-Vel'k
UMUKAC21 UVOLO221 1 8 3.6600 25.193 167.1400    902 Mukach-Volov
UMUKAC22 UKHUST21 1 0 7.9380 34.749 213.8400    676 Mukach-Khust
UMUKAC22 UKHUST21 2 0 7.9380 34.749 213.8400    676 Mukach-Khust
UMUKAC22 XKI_MU21 1 0 2.1500 11.300 71.00000    840 Mukach-Kisva
UMUKAC22 XTI_MU21 1 0 4.3500 22.650 165.0000    840 Mukach-Tizal
UMUKAC51 UMUKA151 1 8 0.0099 0.0500 0.000000   1000 Mukach-Mukac
UMYKH151 UHREBI51 1 0 6.3700 15.800 111.0000   1000 Mykhai-Hrebi
UMYKIL31 UKHNPZ31 1 0 9.3890 25.427 0.000000   1027 Mykils-KHNPZ
UMYKOL31 UKHERS31 1 0 3.6413 24.882 258.6826   2976 Mykola-Khers
UMYKOL31 USNIHU31 1 0 8.0120 19.427 0.000000   1027 Mykola-Snihu
UMYKOL31 UTRYKH31 1 0 18.498 51.084 0.000000   1027 Mykola-Trykh
UMYKOL31 UTSENT31 1 0 2.0500 6.5790 0.000000   1027 Mykola-Tsent
UMYRHO51 UROMNY51 1 0 7.9000 15.530 103.0000   1000 Myrhor-Romny
UMYRO151 USCHEV51 1 0 9.2790 21.401 634.0000   1000 Myroni-Schev
UMYROP51 UPOLON51 1 0 2.8700 6.4400 49.00000   1000 Myropi-Polon
UN.SIV51 USHOST51 1 0 4.7600 7.9300 52.00000    265 N.Sive-Shost
UNELYP51 UCHER251 1 8 19.800 42.000 270.0000    410 Nelypi-Chern
UNELYP51 UKAMI151 1 8 11.484 24.360 156.6000    410 Nelypi-Kamia
UNEMII51 UNE_OT51 1 0 0.2871 0.4554 2.970000    510 Nemiia-Nemiy
UNERAF51 UCHER151 1 0 9.1600 19.830 137.0000    450 Nerafa-Chern
UNERAF51 UCHERN51 1 0 11.120 23.870 164.0000    390 Nerafa-Chern
UNETIS51 UOZHEN51 1 0 3.1000 7.9000 54.00000   1000 Netish-Ozhen
UNE_OT51 U7OTAC51 1 0 0.0029 0.0500 0.030000    510 843_NEMYI1 -
UNIKOP81 UFEROS81 1 0 0.3124 3.5525 49.00000   2016 Nikopo-Feros
UNIKOP81 UFEROS81 2 0 0.3093 3.5177 48.52000   2016 Nikopo-Feros
UNIKOP81 UKRYV181 1 0 2.1356 18.395 197.0470   1559 Nikopo-Kryvo
UNIZHY51 UBROVA51 1 0 19.216 45.610 331.5000   1000 Nizhyn-Brova
UNIZHY51 UCHERN51 1 8 14.660 36.380 256.0000    510 Nizhyn-Chern
UNIZHY51 UPLYSK51 1 0 6.6300 15.400 108.0000    510 Nizhyn-Plysk
UNIZHY51 UPRYLU51 1 0 8.2000 16.370 498.0000    510 Nizhyn-Prylu
UNIZHY81 UBROVA81 1 0 4.5408 31.029 322.5860   1490 Nizhyn-Brova
UNIZHY81 UCHER181 1 0 3.9990 34.445 368.9744   1570 Nizhyn-Chern
UNIZHY81 UKONOT81 1 0 4.4880 30.668 318.8350   1354 Nizhyn-Konot
UNOVOK51 UFASTI51 1 0 2.7220 8.8730 590.4000   1000 Novoky-Fasti
UNOVOK81 UKYIV282 1 0 0.9168 6.2648 65.13100   1354 Novoky-Kyivs
UNOVOK81 UTRYPI81 1 0 2.2512 15.383 159.9290   1490 Novoky-Trypi
UNOVOK81 UTRYPI82 1 0 2.2608 15.449 160.6110   1354 Novoky-Trypi
UNOVOO81 UMD_NO81 1 0 2.1294 14.708 153.9930   1050 Novood-UA-Mo
UNOVOV81 UKOVEL81 1 0 3.6864 25.190 261.8880   1353 Novovo-Kovel
UNYVKY51 UPIVN251 1 0 0.7270 4.7430 165.0000   1000 Nyvky-Pivnic
UNYVKY81 UNOVOK81 1 0 1.6368 11.185 116.2810    671 Nyvky-Novoky
UOBOL151 UTERES51 1 0 10.840 22.340 152.0000    450 Obolon-Teres
UOLEKS31 UVDHMK31 1 0 20.400 37.700 253.0000   1027 Oleksa-VDHMK
UOLEKS31 UZNAMI31 1 0 4.2000 14.800 100.0000    695 Oleksa-Znami
UOLEVS51 ULISOV51 1 0 23.770 40.010 267.0000   1000 Olevsk-Lisov
UORBIT31 UZNAMI31 1 0 3.8000 14.670 112.0000   1027 Orbita-Znami
UOTPLZ81 ULVIV183 1 0 1.9200 13.120 136.4000   1353 OtpLZa-Lviv
UOTPR121 UROZDI21 1 0 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi
UOTPR121 USTRYI22 1 0 1.5000 10.325 68.50000    864 OtpRoz-Stryi
UOTPRO21 UROZDI22 1 8 1.6280 7.2770 44.98000    746 OtpRoz-Rozdi
UOTPRO21 USTRYI22 1 0 1.5000 10.325 68.50000    864 OtpRoz-Stryi
UPAVLO83 UBILYT81 1 0 3.9386 33.925 363.4038   1571 Pavloh-Bilyt
UPAVLO83 UPRYDN81 1 0 2.5232 21.310 227.7665   1491 Pavloh-Prydn
UPERSH81 UKIRO181 1 0 1.6800 11.564 76.72000    889 Persho-Kirov
UPERSH81 UKIROV81 1 0 1.6800 11.564 76.72000    889 Persho-Kirov
UPERSH81 UKREM281 1 0 5.5757 38.100 396.1056   1351 Persho-Kreme
UPERSH81 URUDNA83 1 0 0.6488 5.5879 59.85800   1559 Persho-Rudna
UPERVO31 UPOBUZ31 1 0 2.8600 9.1000 59.00000   1027 Pervom-Pobuz
UPERVO31 UYUZH231 1 0 10.786 22.187 0.000000   1027 Pervom-Yuzhn
UPETRO51 UMEZH151 1 0 3.6000 6.9000 46.00000   1000 Petrop-Mezho
UPETRO51 UROZIZ51 1 0 10.200 19.400 131.0000   1000 Petrop-Roziz
UPETRO51 USLOV151 1 0 6.0000 11.400 77.00000   1000 Petrop-Slovi
UPIVD332 UHIRNY31 1 0 0.2300 1.4100 13.00000   1035 Pivden-Hirny
UPIVD332 UNIKOP31 1 8 11.870 34.270 227.0000   1027 Pivden-Nikop
UPIVD381 UKRYV181 1 0 1.3275 11.434 122.4840   1559 Pivden-Kryvo
UPIVD381 UKRYV181 2 0 1.3028 11.221 120.2004   1559 Pivden-Kryvo
UPIVN181 UMYRHO83 1 0 4.2768 29.225 303.8310   1491 Pivnic-Myrho
UPIVN181 USUMY181 1 0 4.4016 30.078 312.6970   1491 Pivnic-Sumy
UPIVN251 UCHOR251 1 0 11.420 23.060 670.0000   1500 Pivnic-Chorn
UPIVNI31 UOLEKS31 1 0 4.9700 19.600 128.0000    665 Pivnic-Oleks
UPIVNI31 URUDNA31 1 0 1.3000 3.5000 96.00000    695 Pivnic-Rudna
UPIVNI31 UVDHMK31 1 0 9.6500 24.800 154.0000   1027 Pivnic-VDHMK
UPLYSK51 UBAKH151 1 0 6.5100 15.010 107.0000   1000 Plysky-Bakhm
UPOBUZ31 UPOMIC31 1 0 11.300 28.000 190.0000   1027 Pobuzk-Pomic
UPOBUZ31 UUKRAI31 1 0 22.150 76.100 479.0000   1027 Pobuzk-Ukrai
UPODIL51 UBERE251 1 0 31.702 68.746 0.000000   1000 Podils-Berez
UPODIL51 UKRASN51 1 0 7.8000 18.700 129.0000   1000 Podils-Krasn
UPODIL81 UKO_RY81 1 0 1.2480 8.5280 88.66000   1354 Podils-Kotov
UPODIL81 UKO_RY82 1 0 1.2480 8.5280 88.66000   1354 Podils-Kotov
UPODIL81 UMD_PO81 1 0 7.0080 47.888 497.8600   1354 Podils-UA-Mo
UPOKRO51 UMEZHO51 1 0 6.6100 15.510 0.000000   1000 Pokrov-Mezho
UPOLI151 UCHEKR51 1 0 0.6200 2.2300 68.00000   1000 Polian-Chekr
UPOLI151 USCHEV51 1 0 1.1150 3.9750 122.0000   1000 Polian-Schev
UPOLTA51 UMYRHO51 1 0 8.8400 17.350 115.0000    450 Poltav-Myrho
UPOLTA81 UKREME82 1 0 4.2528 29.061 302.1260   1492 Poltav-Kreme
UPOLTA81 UPIVN181 1 0 8.2992 56.711 589.5890   1491 Poltav-Pivni
UPOMIC31 USUHOK31 1 0 20.730 40.290 270.0000   1027 Pomich-Suhok
UPRAVD51 UBARVI51 1 0 4.8700 9.7400 63.00000   1000 Pravdy-Barvi
UPRAVO31 UDNIP231 1 0 0.6600 2.6700 148.0000   1027 Pravob-Dnipr
UPRAVO31 UFEROS31 1 0 12.830 33.060 194.0000    947 Pravob-Feros
UPRAVO31 UVUZLO32 1 0 5.9000 15.400 344.0000    931 Pravob-Vuzlo
UPRAVO83 UNIKOP81 1 0 3.1330 21.409 222.5707   1490 Pravob-Nikop
UPRYDN31 UKILTS31 1 0 1.3000 3.7400 83.00000    816 Prydni-Kilts
UPRYDN31 UKILTS31 2 0 0.5600 3.4000 96.00000   1027 Prydni-Kilts
UPRYDN31 UPAVLO31 1 0 3.5500 13.000 390.0000    674 Prydni-Pavlo
UPRYDN31 UVUZLO31 1 0 0.4200 2.1500 60.00000    816 Prydni-Vuzlo
UPRYDN81 UDNIP183 1 0 0.8850 8.3660 90.47000   1491 Prydni-Dnipr
UPRYDN81 UKAMIA82 1 0 2.0326 10.734 117.2994    866 Prydni-Kamia
UPRYDN81 UPERSH81 1 0 7.5742 40.289 440.5594    866 Prydni-Persh
UPRYLU51 UPYRIA51 1 0 12.700 18.710 129.0000   1000 Pryluk-Pyria
UPRYZO31 UPAVLO31 1 0 2.3800 5.7600 76.00000   1027 Pryzov-Pavlo
UPS 3380 UPS 3381 1 0 0.7034 4.8068 49.97355   1354 Prohr-Tylihu
UPS 3381 UTRYKH81 1 0 2.6939 18.408 191.3794   1354 Tylihul-Tryk
URADYV51 URIVN351 1 8 17.210 42.710 0.000000   1000 Radyvy-Rivne
URADYV81 UOTPRA81 1 0 0.6288 4.2968 44.67100   1354 Radyvy-OtpRa
URENI 51 UBOLHR52 1 0 7.5000 22.500 219.4000   1000 Reni-Bolhrad
URIVN201 UKYIVS01 1 0 5.1000 99.067 1389.681   2000 Rivnenska AE
URIVN251 UKOVEL51 1 0 35.600 69.200 0.000000   1000 Rivnen-Kovel
URIVN251 USARNY51 1 0 15.520 31.540 0.000000   1000 Rivnen-Sarny
URIVN281 UHRABI81 1 0 3.1875 27.455 294.1000   1707 Rivnen-Hrabi
URIVN281 UKOVEL81 1 0 3.4425 29.651 317.6280   1572 Rivnen-Kovel
URIVN281 ULUTSK81 1 0 3.3150 28.553 305.8640   1572 Rivnen-Lutsk
URIVN281 URIVN381 1 0 3.6375 31.331 335.6200   1707 Rivnen-Rivne
URIVN351 UHRABI51 1 0 3.9900 8.4200 0.000000   1000 Rivne-Hrabiv
URIVN351 UOZHEN51 1 0 6.2900 16.700 0.000000   1000 Rivne-Ozheni
URIVN351 URIVN251 1 0 32.120 57.310 0.000000   1000 Rivne-Rivnen
URIVN351 USARNY51 1 0 17.890 39.000 0.000000   1000 Rivne-Sarny
URIVN381 UHRABI81 1 0 0.4275 3.6822 39.44400   1164 Rivne-Hrabiv
URIVN381 UOTPRA81 1 0 4.3680 29.848 310.3100   1354 Rivne-OtpRad
UROZDI52 ULVIV 51 1 8 7.6300 19.820 0.000000   1000 Rozdil-Lviv
URUBAN31 UVELY131 1 0 18.200 32.000 197.0000   1027 Rubani-Velyk
URUDNA83 UKVART81 1 0 3.7171 25.400 264.0704   1350 Rudna-Kvarts
USARNY51 UOLEVS51 1 0 5.8000 9.9000 62.00000   1000 Sarny-Olevsk
USCHEV31 UKAMI231 1 0 7.8300 11.940 78.00000   1027 Schevc-Kamia
USCHEV51 UNOVOM51 1 0 9.6700 21.710 150.0000   1000 Schevc-Novom
USHAKH51 USH_OK51 1 0 1.5147 2.9997 19.80000    473 Shakht-Shakh
USHEPE51 UPOLON52 1 0 5.6000 13.730 90.00000   1000 Shepet-Polon
USHEPE81 UKHME483 1 0 2.3712 16.203 168.4540   1490 Shepet-Khmel
USHOS151 USERED51 1 0 9.3600 17.430 397.1000    450 Shostk-Sered
USHOS151 USHOST51 1 0 1.4000 3.2000 86.00000    510 Shostk-Shost
USHOS151 UTERES51 1 0 0.9500 2.0500 55.20000    450 Shostk-Teres
USHOS151 UTERES51 2 0 0.9500 2.0500 55.20000    450 Shostk-Teres
USH_OK51 U7OCNI51 1 0 0.0153 0.0500 0.200000    473 842_SAKTA1 -
USIANK51 UBORYS51 1 0 23.010 44.400 0.000000    390 Sianky-Borys
USIANK51 UMUKAC51 1 0 30.110 52.810 0.000000    390 Sianky-Mukac
USIANK51 UVOLOV51 1 0 8.4000 21.400 0.000000    510 Sianky-Volov
USKHID51 UESKHA51 1 0 4.0000 9.5000 64.00000    510 Skhidn-Eskha
USLAVU51 UNERAF51 1 0 0.1800 0.4400 3.000000    510 Slavut-Neraf
USLAVU51 UNERAF51 2 0 0.1800 0.4400 3.000000    510 Slavut-Neraf
USLAVU81 UCHER181 1 0 1.5289 13.169 141.0642   1570 Slavut-Chern
USLOVI51 UCASTI51 1 0 1.5000 4.3400 0.000000   1000 Slovia-Casti
USLOVI51 UPRAVD51 1 0 6.7700 13.540 0.000000   1000 Slovia-Pravd
USLOVI51 USVIAT51 1 8 8.8200 15.020 0.000000   1000 Slovia-Sviat
USLOVI51 USVIAT51 2 8 8.8200 17.640 0.000000   1000 Slovia-Sviat
USNIAT51 UHAVRY51 1 0 1.3300 3.3900 23.00000    536 Sniaty-Havry
USNIAT51 UKOLOM51 1 8 1.3300 3.3900 23.00000   1000 Sniaty-Kolom
USNOVY51 UOLEVS51 1 0 9.5400 16.300 267.0000   1000 Snov-Olevsk
USOR1 51 U7OTAC51 1 0 13.850 25.350 0.000000   1073 661_SOROKA -
USOR1 51 U7RIBN51 1 0 16.010 28.850 0.000000   1073 661_SOROKA -
USOR1 51 USO_PO51 1 0 0.0439 0.0571 0.000000    371 661_SOROKA -
USO_PO51 UPOROH51 1 8 4.3461 5.6529 0.000000    371 Soroka-Poroh
USTARO51 UARTSY51 1 0 12.820 26.600 169.0000   1000 Starok-Artsy
USTARO51 UMD_ST51 1 0 7.8408 18.810 129.6900   1000 Starok-UA-Mo
USTEPO81 ULOZOV81 1 0 3.1968 21.845 227.1060   1491 Stepov-Lozov
USTRYI22 UBORYS21 1 0 3.1500 17.640 113.4000    786 Stryi-Borysl
USTRYI22 UVOLO121 1 0 5.0400 34.692 230.1600    902 Stryi-Volove
USTRYI22 UVOLO221 1 8 5.0400 34.692 230.1600    902 Stryi-Volove
USTRYI51 UBOHOR51 1 8 28.635 47.610 305.9000    390 Stryi-Bohoro
USTRYI51 UBORYS51 1 0 10.630 28.440 0.000000    570 Stryi-Borysl
USTRYI51 UKALUS51 1 0 12.220 25.650 0.000000    390 Stryi-Kalush
USTRYI51 UROZDI51 1 0 10.630 28.440 0.000000    330 Stryi-Rozdil
USUHOK31 UBOBRY31 1 0 4.3800 8.0100 54.00000    381 Suhokl-Bobry
USUMY 51 USUMY151 1 0 0.7400 1.7000 40.00000    510 Sumy-Sumy pi
USUMY 81 UKONOT81 1 0 6.3456 43.362 450.8020   1492 Sumy-Konotop
USUMY 81 USUMY181 1 0 0.8160 5.5760 57.97000   1490 Sumy-Sumy pi
USVIAT51 UBUKYN51 1 8 2.6000 5.2000 34.00000   1000 Sviato-Bukyn
USVIAT51 UIPZ  51 1 8 4.1000 8.1500 54.00000   1000 Sviatoho-IPZ
USVIAT51 UPERED51 1 8 11.300 22.300 148.0000   1000 Sviato-Pered
UTALAL51 UKONOT51 1 0 6.8500 17.000 120.0000    510 Talala-Konot
UTALAL51 UROMNY51 1 0 6.1600 12.690 87.00000   1000 Talala-Romny
UTALNE31 UPOBUZ31 1 0 9.2600 34.750 264.0000   1027 Talne-Pobuzk
UTASHL81 UYUZH281 1 0 0.2040 2.3200 32.00000   2224 Tashly-Yuzhn
UTERES51 UKONOT51 2 0 5.4500 16.400 180.0000    605 Teresh-Konot
UTERNO51 UZBORI51 1 0 13.100 22.000 141.0000   1000 Ternop-Zbori
UTERNO81 UBURSH83 1 0 3.0300 26.098 279.5680   1573 Ternop-Bursh
UTRYFO31 UKRYV131 1 0 3.9000 9.4100 259.0000   1027 Tryfon-Kryvo
UTRYKH21 UBEREZ21 1 8 4.3120 18.876 116.1600    491 Trykha-Berez
UTRYKH31 UVOZNE31 1 0 18.360 29.850 119.0000    513 Trykha-Vozne
UTRYKH81 UKRYV181 1 0 7.5902 51.867 539.2233   1490 Trykha-Kryvo
UTRYKH81 UTRYKH86 1 2 0.0000 0.0000 0.000000 999999 3R-25(6)
UTRYKH81 UTRYKH86 2 2 0.0000 0.0000 0.000000 999999 3R-25(7)
UTRYKH81 UYUZH281 1 0 3.2400 34.560 378.0000   1548 Trykha-Yuzhn
UTRYKH86 UMYKOL81 1 0 1.9800 13.760 143.4000   1490 Trykha-Mykol
UTSEN251 UADZHA51 1 0 1.7460 5.8920 41.00000    630 Tsentr-Adzha
UTSEN251 UADZHA51 2 0 1.7460 5.8920 41.00000    630 Tsentr-Adzha
UTSENT31 UKHNPZ31 1 0 11.801 29.510 0.000000   1027 Tsentr-KHNPZ
UTSENT31 UTRYKH31 1 0 7.3520 24.678 0.000000   1027 Tsentr-Trykh
UUKRAI31 UKIRO231 1 0 0.9400 4.9500 127.0000    806 Ukrain-Kirov
UUKRAI83 URUDNA83 1 0 5.1404 43.984 470.8042   1491 Ukrain-Rudna
UUKRAI83 UYUZH281 1 0 5.5088 47.449 508.2740   1732 Ukrain-Yuzhn
UUMAN 31 UPOBUZ31 1 0 13.720 34.050 240.0000   1027 Uman-Pobuzka
UUMAN 31 UTALNE31 1 0 12.850 24.600 168.0000   1027 Uman-Talne
UUSATO51 UBILIA51 1 0 11.250 17.630 112.0000   1000 Usatov-Bilia
UUSATO51 UNOVOO51 1 0 3.9000 9.3750 258.0000   1000 Usatov-Novoo
UUSATO51 UNOVOO51 2 0 3.9000 9.3750 258.0000   1000 Usatov-Novoo
UUSATO51 UTSEN251 1 0 1.8700 4.4510 0.000000   1000 Usatov-Tsent
UUSATO51 UTSEN251 2 0 1.8700 4.4510 0.000000   1000 Usatov-Tsent
UUSATO83 UADZHA81 1 0 1.5840 10.824 112.5300   1354 Usatov-Adzha
UUSATO84 UADZHA81 1 0 4.6125 39.729 425.5800   1571 Usatov-Adzha
UUSATO84 UMD_US81 1 0 2.0265 20.586 225.0130   1050 Usatov-UA-Mo
UUSATO85 UNOVOO81 1 8 1.3564 11.683 125.1482    577 Usatov-Novoo
UVIN7-82 UKYIV782 1 0 2.6118 50.832 710.6338   2000 Kyivska - Vi
UVIN7-82 UVINNY81 1 2 0.0000 0.0000 0.000000   9999 PT-330_AT-2
UVINN151 UBAR  51 1 0 15.710 28.100 291.0000    346 Vinnytsk-Bar
UVINN151 UVINNY51 1 0 14.900 24.250 155.0000    394 Vinnyt-Vinny
UVINN181 UBAR  81 1 0 3.2611 22.284 231.6754   1490 Vinnytsk-Bar
UVINN181 ULADYZ81 1 0 2.8973 24.955 267.3196   1573 Vinnyt-Ladyz
UVINN181 UVINNY81 1 0 0.8208 5.6088 58.31100   1354 Vinnyt-Vinny
UVINNY01 UZAKHI01 1 0 6.4527 104.31 1462.184   2000 Vinnytska -
UVINNY81 UKOZIA81 1 0 3.9696 27.126 282.0070   1490 Vinnyt-Kozia
UVLASI31 UKREM231 1 0 1.0400 2.8300 18.13000    652 Vlasiv-Kreme
UVLASI32 UKREM231 1 0 1.0400 2.8300 18.13000   1027 Vlasiv-Kreme
UVOLO121 UMUKAC22 1 0 3.6000 24.780 164.4000    902 Volove-Mukac
UVOLO121 UVOLOV21 1 0 0.9800 4.2900 26.40000    676 Volove-Volov
UVOLO221 UVOLOV22 1 8 0.9800 4.2900 26.40000    676 Volove-Volov
UVOLOV51 UKHUST51 1 0 20.000 31.380 0.000000    265 Volove-Khust
UVOLOV51 UMUKAC51 1 0 12.180 21.600 0.000000    390 Volove-Mukac
UVOZNE31 UYUZH231 1 0 3.0800 7.2000 190.0000   1027 Voznes-Yuzhn
UVOZNE51 UBERE251 1 0 12.507 25.010 0.000000    600 Voznes-Berez
UVUZLO31 UDNIP132 1 0 1.5800 6.1300 66.00000    674 Vuzlov-Dnipr
UYARMO51 UDNIST51 1 8 20.763 42.525 272.1000    180 Yarmol-Dnist
UYARMO51 UKAMI151 1 8 21.414 36.722 228.7600    410 Yarmol-Kamia
UYARMO51 UKAMI151 2 8 21.414 36.722 228.7600    410 Yarmol-Kamia
UYARMO51 UKAMI151 3 8 26.334 55.860 359.1000    180 Yarmol-Kamia
UYARMO51 UKHME551 1 8 5.2290 8.9670 55.86000    410 Yarmol-Khmel
UYARMO51 UKHME551 2 8 5.2290 8.9670 55.86000    410 Yarmol-Khmel
UYAZYK51 UHAVR151 1 0 3.2200 6.3300 41.98000   1000 Yazyko-Havry
UYUZH201 UDNIPR01 1 0 6.3878 93.963 1367.490   1905 Yuzhno-Ukrai
UYUZH201 UVINNY01 1 0 5.7048 85.556 1243.205   2000 Yuzhno-Ukrai
UYUZH281 UADZHA81 1 0 5.8413 50.477 540.9044   1733 Yuzhno-Adzha
UYUZH281 UPOBUZ81 1 0 3.0488 26.260 281.2980   1732 Yuzhno-Pobuz
UZAKHI01 URIVN201 1 0 4.1570 80.394 1143.816   2000 Rivnenska AE
UZAKHI01 UZAKHI05 1 7 0.0000 0.0000 0.000000 999999 Breaker/Swit
UZAKHI01 UZAKHI09 1 2 0.0000 0.0000 0.000000 999999 Breaker/Swit
UZAKHI09 XBA_ZA01 1 0 2.2200 4.8100 420.7600   2000 ZU-SZAB750
UZAKHI8A UBOHOR84 1 0 3.7850 33.495 359.0000   1650 Zakhid-Bohor
UZAKHI8A UOTPLZ81 1 8 1.6860 12.096 126.6200   1490 Zakhid-OtpLZ
UZAKHI8A UOTPRA81 1 0 6.8160 46.576 484.2200   1354 Zakhid-OtpRa
UZAKHI8A UZAKHI87 1 2 0.0000 0.0000 0.000000 999999 Breaker/Swit
UZALIU51 UKOZAC51 1 0 7.3200 15.720 184.0000    510 Zaliut-Kozac
UZALIU51 UTRIIC51 1 0 17.300 27.050 172.0000    390 Zaliut-Triic
UZALIU81 USUMY 81 1 0 5.7525 49.548 530.7640   1871 Zaliuty-Sumy
UZAPO181 UZAPO282 1 8 5.3340 56.896 622.3000   1789 Zapori-Zapor
UZAPO181 UZAPOR81 1 0 0.9360 8.6960 93.87000   1491 Zapori-Zapor
UZAPO231 UVELY131 1 0 4.2300 15.410 114.0000   1027 Zapori-Velyk
UZAPO602 UDNIPR01 1 0 2.1379 37.114 519.1271   2829 Zaporizka AE
UZAPO602 UZAPOR01 1 8 3.0900 54.432 770.8232   2887 Zaporizka AE
UZAPO681 UZAPO284 1 0 0.1725 1.8400 20.12500   1984 Zapori-Zapor
UZAPOR01 UDNIPR01 1 0 2.7001 38.814 587.3583   2831 Zaporizka -
UZAPOR81 UKURAK81 1 0 8.5950 48.076 524.0400    990 Zapori-Kurak
UZAPOR81 UKURAK81 2 0 10.545 48.466 518.8400    866 Zapori-Kurak
UZHYTO51 UCHUDN51 1 8 12.240 27.360 207.0000   1000 Zhytom-Chudn
UZHYTO51 UMYROP51 1 8 15.132 39.673 273.5000   1000 Zhytom-Myrop
UZHYTO51 UNOVOK51 1 8 14.230 60.537 513.9000   1000 Zhytom-Novok
UZHYTO81 ULISOV8C 1 0 3.5184 24.042 249.9530   1354 Zhytom-Lisov
UZHYTO81 USHEPE81 1 0 6.1632 42.115 437.8440   1490 Zhytom-Shepe
UZHYTO81 UTRYPI82 1 0 8.2752 56.547 587.8840   1354 Zhytom-Trypi
UZMIIV51 UBALAK51 1 0 6.5500 12.900 85.50000   1000 Zmiivs-Balak
UZMIIV51 USTEPO51 1 0 1.7700 12.100 125.8300   1000 Zmiivs-Stepo
UZMIIV51 UTRIIC51 1 0 5.4000 16.600 118.0000    605 Zmiivs-Triic
UZMIIV52 UBALAK51 1 0 6.5500 12.900 85.50000   1000 Zmiivs-Balak
UZMIIV52 UHRAKO51 1 0 7.2400 17.280 188.9000    510 Zmiivs-Hrako
UZMIIV52 UTRIIC51 1 0 4.2000 12.800 91.00000    605 Zmiivs-Triic
UZMIIV81 UOTPLO81 1 0 2.1377 18.413 197.2373   1177 Zmiivs-OtpLo
UZMIIV81 UPOLTA81 1 0 7.3680 50.348 523.4350   1492 Zmiivs-Polta
UZMIIV81 USTEPO81 1 0 1.8058 12.339 128.2842   1490 Zmiivs-Stepo
UZMIIV81 UZAL.V8D 1 0 1.3586 11.702 125.3558   1734 Zmiivs-Khark
UZMIIV81 UZALIU81 1 0 3.6000 19.221 209.7720    990 Zmiivs-Zaliu
UZMIIV86 ULOSIE86 1 8 2.3025 19.832 212.4440   1734 Zmiivs-Losie
UZMIIV86 UZALIU81 1 8 3.6060 19.258 210.0620    990 Zmiivs-Zaliu
VAECKO11 VMIZIA11 1 8 2.1800 22.620 270.8000   1998
VAECKO11 VMIZIA11 2 0 1.5000 20.220 259.0000   1888
VAECKO11 VMIZIA11 3 0 2.1900 22.620 270.8000   1888
VAECKO11 XKO_TI11 1 8 1.9100 16.280 223.0000   1601
VAECKO11 XKO_TI12 1 8 1.9100 16.280 223.0000   1601
VAECKO21 VAECKO2Q 1 8 0.0000 0.0500 -768.000    118
VAECKO21 VAECKO2Q 2 8 0.0000 0.0500 -768.000    118
VAECKO21 VAECKO2Q 3 8 0.0000 0.0500 -768.000    118
VAECKO21 VBOICH21 1 0 3.3100 20.960 139.0000    945
VAECKO21 VMIZIA21 1 0 2.2200 20.700 253.0000   1200
VAECKO21 VMIZIA21 2 0 2.2200 20.700 253.0000   1200
VALEKO21 VHORFE21 1 0 1.7600 10.700 75.00000    799
VALEKO21 VHPESH21 1 0 1.3300 7.1900 46.00000    500
VALEKO21 VO_SHC21 1 0 10.710 43.660 275.0000    600
VALEKO21 VPLOVD21 1 0 3.6700 16.300 99.00000    824
VBALKA21 VO_SHC21 1 0 2.5300 10.450 65.00000    600
VBALKA51 VGABRO51 1 0 0.5400 2.5600 20.00000    800
VBALKA51 VGABRO51 2 0 0.5400 2.5600 20.00000    800
VBALKA52 VBALKA51 1 0 0.0000 0.1000 0.000000    800
VBELME21 VKAZIC21 1 0 4.2700 25.820 185.0000    945
VBELME21 VKAZIC21 2 0 4.2700 25.820 185.0000    945
VBELOS51 VTVARN51 1 0 0.4800 2.2400 18.00000    800
VBLAGO11 XBG_TH11 1 0 2.7700 29.610 307.0000   1600
VBLAGO51 VBLAGO5Q 1 0 0.0000 0.0500 -2718.00    262
VBLAGO51 VBLAGO5Q 2 0 0.0000 0.0500 -2718.00    262
VBURGA11 VMA_IZ11 1 0 4.8000 45.600 564.4000   2475
VBURGA51 VBURGA5Q 1 8 0.0000 0.0500 -3074.00    236
VBURGA51 VBURGA5Q 2 8 0.0000 0.0500 -3074.00    236
VBURGA51 VBURGA5Q 3 8 0.0000 0.0500 3415.000    289
VBURGA51 VBURGA5Q 4 0 0.0000 0.0500 3415.000    289
VBURGA51 VBURGA5Q 5 8 0.0000 0.0500 3415.000    289
VBURGA51 VBURGA5Q 6 8 0.0000 0.0500 3415.000    289
VCALIV51 VGABRO51 1 0 0.4700 2.4900 74.00000    800
VCAREV11 VVARNA11 1 0 5.8100 58.550 562.5000   1890
VCAREV51 VCAREV5Q 1 8 0.0000 0.0500 -2800.00    236
VCAREV51 VCAREV5Q 2 8 0.0000 0.0500 -3551.00    236
VCAREV51 VDRIAN51 1 0 1.1800 6.1000 47.00000    800
VCAREV51 VDRIAN51 2 0 1.1800 6.1000 47.00000    800
VCAREV51 VO_DEK51 1 0 0.5600 3.9700 13.20000    825
VCAREV51 VO_POK51 1 0 0.5100 2.7200 20.70000    800
VCMOGL11 VBLAGO11 1 0 2.3000 22.810 275.0000   1888
VCMOGL11 VBLAGO11 2 0 2.3000 22.810 275.0000   1888
VCMOGL11 VVETRE11 1 0 1.8300 26.960 343.0000   2000
VCMOGL11 XCM_ST11 1 0 2.3000 24.610 261.0000   1670
VCMOGL51 VCMOGL5Q 1 0 0.0000 0.0500 -4132.00    315
VCMOGL51 VCMOGL5Q 2 8 0.0000 0.0500 -4132.00    315
VDOBRU11 VVARNA11 1 0 0.2400 2.4200 25.00000   1890
VDOBRU11 VVARNA11 2 0 0.3100 3.1200 33.10000   1890
VDOBRU11 XDO_RA11 1 0 2.1200 25.820 339.0000   2000
VDOBRU21 VO_KAK21 1 0 5.6800 36.360 246.0000    599
VDOBRU21 VVARNA21 1 0 0.4900 3.3000 23.00000    945
VDOBRU51 VAGROP51 1 0 1.4200 6.6700 52.00000    800
VDOBRU51 VBELOS51 1 0 1.7400 8.2100 65.00000    800
VDOBRU51 VDOBRU5Q 1 8 0.0000 0.5000 -4132.00    328
VDRIAN51 VCALIV51 1 0 0.7200 3.8200 28.00000    800
VDRIAN51 VGABRO51 1 0 1.1900 6.3100 102.0000    800
VGORYA21 VBALKA21 1 0 4.7000 19.200 118.0000    600
VGORYA21 VMADAR21 1 0 7.6400 46.550 329.0000    600
VGORYA21 VO_SPT21 1 0 3.5200 21.640 151.0000    944
VGORYA21 VTMI2_21 1 0 6.8400 42.870 304.0000    944
VHCHAI11 VVETRE11 1 0 0.3800 4.0700 88.00000    999
VHCHAI12 VVETRE11 1 0 0.3400 3.6300 75.00000    999
VHDEVI21 VO_RAD21 1 0 0.0600 0.3100 2.000000    600
VHORFE21 VO_RAD21 1 0 2.3200 11.690 79.00000    609
VHTESH21 VO_RAD21 1 0 1.1800 4.5200 29.00000    300
VKARTA51 VO_POK51 1 0 0.1400 0.6600 5.200000    825
VKAZIC21 VALEKO21 1 8 5.8900 35.520 254.0000    945
VKAZIC21 VALEKO21 2 8 5.8900 35.520 254.0000    945
VKAZIC21 VSF_YU21 1 0 1.0400 6.4800 42.00000    945
VKAZIC21 VSF_YU21 2 0 1.0400 6.4800 42.00000    945
VMADAR21 VDOBRU21 1 0 2.9800 18.570 129.0000    945
VMADAR21 VVARNA21 1 0 2.5100 16.960 118.0000    945
VMA_IZ11 XMI_NS11 1 0 1.8500 21.890 306.5000   1600
VMA_IZ21 VTMI2_21 1 0 2.5100 16.280 108.0000    945
VMA_IZ21 VTMI2_21 2 0 2.5200 15.990 107.0000    945
VMA_IZ21 VTMI3_21 1 0 0.4100 3.8300 44.00000   1890
VMETAL11 VSOFIZ11 1 0 1.1000 11.070 109.0000   1888
VMETAL11 VSTOLN11 1 0 0.3300 3.3600 36.00000   1888
VMIZIA11 VCAREV11 1 0 4.1800 42.100 478.0000   1888
VMIZIA21 VBOICH21 1 0 4.7700 30.480 207.0000    600
VMIZIA21 VMIZIA2Q 1 8 0.0000 0.0500 -768.000    118
VMIZIA21 VMIZIA2Q 2 8 0.0000 0.0500 -768.000    118
VMIZIA21 VMIZIA2Q 3 8 0.0000 0.0500 -768.000    118
VMIZIA21 VPLEV121 1 0 2.7600 16.800 118.0000    945
VO_DEK51 VGORYA51 1 0 0.5600 3.9700 13.20000    825
VO_DEK51 VKARTA51 1 0 0.1400 1.0200 3.400000    825
VO_POK51 VGORYA51 1 0 0.5100 2.7200 20.70000    800
VPLEV121 VGORYA21 1 0 6.3300 39.690 275.3000    945
VPLEV121 VMIZIA21 2 0 2.5100 16.970 114.1000    945
VPLOVD11 VMA_IZ11 1 8 3.0500 31.010 346.0000   1888
VPLOVD11 VMA_IZ11 2 0 2.3400 26.700 370.9000   2475
VPLOVD11 VPLOVD1Q 1 8 0.0000 0.0500 -313.000     87
VPLOVD11 VPLOVD1Q 2 8 0.0000 0.0500 -313.000     87
VPLOVD11 VVETRE11 1 0 2.6200 27.280 309.0000   1888
VPLOVD11 VZLATI11 1 0 3.7200 43.640 495.2000   2000
VPLOVD21 VMA_IZ21 1 0 9.7500 39.740 251.0000    690
VPLOVD21 VMA_IZ21 2 0 6.0100 37.310 252.0000    945
VSF_YU21 VTBDOL21 1 0 3.7100 22.560 160.0000    945
VSF_YU21 VTBDOL21 2 0 3.7100 22.560 160.0000    945
VSOFIZ11 VAECKO11 1 0 2.8000 37.840 485.0000   1998
VSOFIZ11 VAECKO11 2 0 3.8800 39.450 478.0000   1888
VSOFIZ11 VAECKO11 3 0 3.8800 39.450 478.0000   1888
VSOFIZ11 VCMOGL11 1 0 1.3500 13.610 166.0000   1888
VSOFIZ11 VCMOGL11 2 0 1.3500 13.610 166.0000   1888
VSOFIZ11 VSOFIZ1Q 1 0 0.0000 0.0500 -1134.00    289
VSOFIZ11 XSO_NI11 1 0 1.9700 20.270 211.0000   1890
VSOFIZ51 VSOFIZ5Q 1 8 0.0000 0.0500 -2718.00    236
VSOFIZ51 VSOFIZ5Q 2 8 0.0000 0.0500 -2718.00    236
VSTOLN11 VMIZIA11 1 0 3.1800 32.240 330.0000   1888
VSTOLN11 VZLATI11 1 8 1.4500 15.880 160.0000   1890
VSTOLN21 VHSEST21 1 0 4.4600 27.320 192.0000    799
VSTOLN21 VKAZIC21 1 0 1.6000 9.8500 67.00000    945
VSTOLN21 VKAZIC21 2 0 1.6000 9.8500 67.00000    945
VSTOLN21 VSTOLN2Q 1 8 0.0000 0.0500 -937.000    144
VSTOLN21 VSTOLN2Q 2 8 0.0000 0.0500 -843.000    144
VSTOLN21 VSTOLN2Q 3 8 0.0000 0.0500 -746.000    118
VSTOMA21 VSTOLN21 1 0 5.0000 30.540 211.0000    600
VSTOMA21 VTBDOL21 1 0 2.6700 16.280 115.0000    600
VTMI2_11 VBURGA11 1 0 2.7000 39.940 506.8000   2000
VTMI2_11 VTMI3_11 1 0 0.8700 12.810 162.3000   1998
VTMI2_21 VO_KAK21 1 0 5.6000 35.640 236.0000    944
VTMI2_21 VO_SPT21 1 0 3.1700 20.470 142.0000    944
VTMI2_21 VTMI3_21 1 0 1.0400 9.7500 115.0000   1890
VTMI3_11 VMA_IZ11 1 0 0.4300 4.3500 46.00000   1888
VTMI3_11 VMA_IZ11 2 0 0.3100 3.3100 52.30000   2475
VTMI3_11 XMI_HA11 1 0 2.5100 25.690 282.0000   1732
VTMI3_11 XMI_HA12 1 0 1.6700 20.670 298.0000   1732
VTMI3_21 VTMI3_2Q 1 8 0.0000 0.0500 -1033.00    157
VTMI3_21 VTMI3_2Q 2 8 0.0000 0.0500 -1033.00    157
VTMI3_21 VTMI3_2Q 3 8 0.0000 0.0500 -1033.00    157
VTSOF_21 VSTOLN21 1 0 2.3700 14.500 81.00000    945
VTSOF_21 VTBDOL21 1 0 5.6400 34.520 216.0000    945
VTVARN21 VDOBRU21 1 0 0.7000 6.5400 79.00000   1890
VTVARN21 VDOBRU21 2 0 0.7000 6.5400 79.00000   1890
VTVARN51 VAGROP51 1 0 0.7100 3.3400 26.00000    800
VVARNA11 VBURGA11 1 0 2.9100 29.350 289.0000   1888
VVARNA11 VBURGA11 2 0 2.1800 24.930 345.8000   2475
VVARNA11 VVARNA1Q 1 8 0.0000 0.0500 -1134.00    289
VVARNA11 XVA_ST11 1 0 1.4700 21.560 298.0000   2000
WBBROD51 WBBROD52 1 7 0.0000 0.0000 0.000000    467
WBBROD51 WDERVE51 1 0 3.2550 10.787 76.69400    600
WBIHA151 WBIHA152 1 7 0.0000 0.0000 0.000000    467
WBIHA151 WBIHA25  1 0 0.5170 1.7150 12.31400    360
WBIHA151 WBIHA25  2 0 0.5170 1.7150 12.31400    360
WBIHA151 WBKRUP5  1 0 5.9520 13.184 84.79300    360
WBIHA151 WCAZI15  1 0 1.9940 6.7920 46.28100    360
WBIHA151 WKVAKU5  1 0 4.4920 15.436 103.3880    648
WBILEC5  XBI_NI51 1 1 4.6660 13.124 84.29800    438
WBJEL15  WBJEL25  1 0 0.7740 2.5660 18.26400    645
WBJEL35  WBJEL15  1 0 0.4720 1.5640 11.15700    645
WBJEL45  WBJEL15  1 0 1.2100 4.0100 28.51200    645
WBJEL45  XBI_LE51 1 1 0.7260 2.4050 17.10700    645
WBLUK151 WBL5TT5  1 0 1.4520 4.8120 34.21500    645
WBLUK151 WBLUK152 1 7 0.0000 0.0000 0.000000    467
WBLUK151 WBLUK25  1 0 0.8060 1.7510 11.40500    467
WBLUK151 WBLUK75  1 0 0.8470 2.8070 20.00000    645
WBLUK151 WBLUK85  1 0 0.9320 3.0880 21.98300    645
WBLUK25  WBLUK55  1 0 1.2600 4.1700 29.64000    645
WBLUK35  WBLUK45  1 0 1.0830 3.5490 25.20700    645
WBLUK35  WHBOCA5  1 0 4.0050 13.273 94.38000    645
WBLUK55  WBL5TT5  1 0 0.2180 0.7220 5.124000    645
WBLUK611 WBLUK612 1 7 0.0000 0.0000 0.000000    960
WBLUK611 WTSTAN11 1 0 2.0650 24.001 306.7870    960
WBLUK651 WBLUK151 1 0 2.6690 5.7960 37.85100    468
WBLUK651 WBLUK151 2 0 1.5370 5.0930 36.19800    648
WBLUK651 WBLUK45  1 0 0.8470 2.8070 20.00000    648
WBLUK651 WBLUK652 1 7 0.0000 0.0000 0.000000    467
WBLUK651 WGRDS25  1 0 2.8820 9.8220 66.90800    648
WBLUK651 WKTDUB5  1 0 6.1710 20.451 145.4550    645
WBLUK651 WPRIJ251 1 0 8.1600 17.723 115.6200    468
WBLUK651 WPRIJ551 1 0 2.7710 9.1830 65.28900    648
WBLUK651 WPRITT5  1 0 4.5860 15.198 108.0990    645
WBRCK15  WBRCK251 1 0 0.6050 2.0050 14.29800    645
WBRCK15  WDOBO35  1 0 7.7800 25.784 183.3880    645
WBRCK15  WORASJ5  1 0 2.5410 8.4210 59.91700    450
WBRCK15  WSAMAC5  1 0 6.1630 13.386 87.35500    470
WBRCK15  WSR-IK5  1 0 4.7260 12.352 84.13200    470
WBRCK251 WBJEL35  1 0 4.4890 14.877 105.7850    470
WBRCK251 WBRCK252 1 7 0.0000 0.0000 0.000000    467
WBRCK251 WGRDTT5  1 0 5.2030 17.243 122.6450    645
WBREZA5  WSARA451 1 0 2.9650 10.071 69.83500    648
WBUGOJ5  WDVAKU5  1 0 1.5660 3.6610 23.14100    360
WBUGOJ5  WGVAKU5  1 0 2.3070 7.9860 52.64500    330
WBUGOJ5  WKUPRE5  1 0 1.9240 6.3750 45.37200    630
WBUGOJ5  WNTRAV5  1 0 3.5450 12.274 80.82600    645
WBUSOV5  WVITEZ5  1 0 1.2740 4.4120 29.00800    645
WBUZIM5  WBKRUP5  1 0 2.5950 8.8380 60.24800    642
WCAPLJ5  WLJUBU51 1 0 2.2690 7.5780 51.40500    630
WCAPLJ5  WSTOLA5  1 0 5.7930 15.435 105.5370    360
WCAPLJ5  XCA_OP51 1 1 2.2770 4.8780 30.00000    480
WCAZI15  WCAZI25  1 0 1.1660 4.0350 26.61200    645
WCAZI15  WKLADU5  1 0 3.1340 10.677 72.89300    360
WCELIN5  WBLUK75  1 0 0.8470 2.8070 20.00000    645
WCELUL5  WPRIJ15  1 0 0.1450 0.4810 3.388000    645
WCITLU5  WCITL25  1 0 0.6350 2.0580 14.13200    630
WDERVE51 WDERVE52 1 7 0.0000 0.0000 0.000000    645
WDERVE51 WDOBO35  1 0 3.3880 11.228 79.83500    645
WDERVE51 WGRDTT5  1 0 4.7310 15.679 111.4880    645
WDERVE51 WPRNJ15  1 0 3.4730 11.509 81.81800    648
WDERVE51 WSRBAC5  1 0 4.5860 15.198 108.0990    645
WDJURD5  WKLADA5  1 0 2.5460 8.6730 59.17400    600
WDOBO15  WDOBO25  1 0 0.6530 2.1650 15.37200    600
WDOBO15  WKTDOI5  1 0 0.0100 0.0510 0.278000    645
WDOBO15  WMAGLA5  1 0 2.4620 8.4410 56.77700    645
WDOBO15  WTESLI5  1 0 3.1220 10.346 73.55400    645
WDOBO25  WDOBO35  1 0 1.5370 5.0930 36.19800    600
WDOBRI5  WVISOK5  1 0 0.9960 3.2380 21.07400    660
WDUBIC5  WKTDUB5  1 0 2.5150 5.4630 35.62000    467
WDUBIC5  WPRIJ35  1 0 3.0980 10.266 72.97500    645
WEVPBL5  WHADZI5  1 0 0.6970 2.3530 16.44600    645
WEVPBL5  WSARA151 1 0 0.1560 0.5300 3.636000    645
WEVPKO5  WKONJI5  1 0 0.6240 2.1300 14.46300    642
WEVPKO5  WPAZAR5  1 0 2.5820 8.8300 59.80400    642
WEVPLP5  WDRVAR5  1 0 1.6300 5.6600 37.27300    648
WEVPLP5  WGRAHO5  1 0 3.0000 10.400 68.51200    648
WFOCA 5  WGRZD151 1 0 3.4850 11.549 82.14900    360
WGACKO51 WBILEC5  1 0 4.9000 16.241 115.4550    648
WGACKO51 WGACKO52 1 7 0.0000 0.0000 0.000000    645
WGLINI5  WZVORN51 1 0 0.4960 1.6440 11.65300    360
WGLINI5  WZVORN51 2 0 0.5080 1.6840 11.98300    360
WGORA25  WGRZD151 1 0 0.6660 2.2050 15.70200    648
WGORA25  WHRDUB5  1 0 1.0730 3.5530 25.20700    645
WGRACA5  WLUKA151 1 0 3.0000 10.239 69.75200    645
WGRADA2  XGR_DA21 1 1 1.6920 8.8380 57.56200    720
WGRADA51 WGRADA52 1 7 0.0000 0.0000 0.000000    645
WGRADA51 WGRDTT5  1 0 0.5080 1.6840 11.98300    645
WGRADA51 WMODRI5  1 0 1.3920 4.6120 32.81000    645
WGRDS15  WTOPOL5  1 0 1.1980 3.9700 28.26400    645
WGRDS25  WGRDS15  1 0 1.9210 6.5480 44.60500    645
WGRUDE5  WHMLIN5  1 8 1.2260 4.2450 27.93400    360
WGRUDE5  XGR_IM51 1 1 1.7650 4.4940 29.33900    480
WGRZD151 WGRZD152 1 7 0.0000 0.0000 0.000000    467
WHAK  51 WHAK  52 1 7 0.0000 0.0000 0.000000    645
WHBOCA5  WBL5TT5  1 0 3.0490 10.105 71.81800    645
WHBOCA5  WHJAJ151 1 0 2.7950 9.2630 65.86800    630
WHBOCA5  WMGRAD5  1 0 1.8630 6.1750 43.88400    645
WHCAPL2  WMOST421 1 0 1.4100 10.950 123.6780   1440
WHCAPL2  WMOST421 2 0 1.4300 11.130 125.4340   1440
WHGRAB2  WRPJAB21 1 0 0.7300 3.8100 24.79300    720
WHJABL51 WHJABL52 1 7 0.0000 0.0000 0.000000    457
WHJABL51 WJABLA5  1 0 0.0480 0.1670 0.909000    360
WHJABL51 WKONJI5  1 0 2.1020 7.1690 48.84300    642
WHJABL51 WPRATA5  1 0 5.1090 16.986 122.2310    582
WHJABL51 WSARA151 1 0 6.6930 22.251 160.0830    645
WHJABL51 WWPODV5  1 0 8.3780 19.417 128.9010    450
WHJAJ151 WHJAJ152 1 7 0.0000 0.0000 0.000000    436
WHJAJ151 WJAJC15  1 0 1.1450 3.4740 23.47100    436
WHMOST51 WHMOST52 1 7 0.0000 0.0000 0.000000    645
WHMOST51 WMOST151 1 8 0.1780 0.6000 4.132000    642
WHMOST51 WMOST151 2 0 0.2540 0.8420 5.950000    642
WHRAMA21 WHRAMA22 1 7 0.0000 0.0000 0.000000    720
WHRAMA21 WRPJAB21 1 0 1.0500 5.4500 35.41300    720
WHRAMA21 WRPJAB21 2 0 1.0500 5.4500 35.41300    720
WHSALA21 WHSALA22 1 7 0.0000 0.0000 0.000000    720
WHSALA21 WMOST321 1 0 2.2600 11.770 76.59100    720
WHSALA21 WRPKAK21 1 0 7.0600 36.910 241.3020    720
WHTREB2  WTREBI21 1 0 1.3100 7.1500 42.66500    786
WHVSGR11 WHVSGR12 1 7 0.0000 0.0000 0.000000   1920
WHVSGR11 WVISEG11 1 0 0.1280 1.3120 15.24900    960
WILIJA5  WSARA151 1 0 1.7040 5.8130 39.66900    645
WJABLA5  WRAMA 5  1 0 2.8580 9.5430 67.85100    645
WJAJC251 WDVAKU5  1 0 5.4910 12.016 75.20700    360
WJAJC251 WHJAJ151 1 0 1.0490 3.7070 24.29800    509
WJAJC251 WJAJC15  1 0 0.0850 0.2810 1.983000    645
WJAJC251 WJAJC252 1 7 0.0000 0.0000 0.000000    409
WJAJC251 WTRAV25  1 0 4.2600 14.541 99.17400    330
WJUG  5  WZENI45  1 0 0.0960 0.3280 2.231000    532
WKLADU5  WVRNOG5  1 0 1.5140 5.1550 35.12400    360
WKLJUC5  WPETRO5  1 0 5.1990 17.869 119.6690    321
WKLJUC5  WSMOST5  1 0 3.4820 11.864 80.90900    321
WKTDOI5  WDOBIS5  1 0 0.8760 2.9880 20.32000    645
WKTDOI5  WGRACA5  1 0 1.2010 4.0920 27.92000    645
WKVAKU5  WPETRO5  1 0 3.2440 11.144 74.62800    648
WKVARO5  WCELIN5  1 0 1.6940 5.6140 39.91700    645
WKVARO5  WUKRIN5  1 0 2.9040 9.6240 68.43000    645
WLAKTA5  WBLUK85  1 0 0.9320 3.0880 21.98300    645
WLAKTA5  WLAKT25  1 0 0.4400 1.4590 10.33100    648
WLIVNO51 WLIVNO52 1 7 0.0000 0.0000 0.000000    645
WLIVNO51 WTGRAD5  1 0 3.2670 10.827 77.02500    642
WLIVNO51 XBB_LI51 1 1 1.5000 4.9720 35.37200    642
WLJUBU51 WCITL25  1 0 1.0390 3.3040 22.56200    630
WLJUBU51 WLJUBU52 1 7 0.0000 0.0000 0.000000    467
WLOPAR5  WTUZL35  1 0 3.0150 5.7830 48.84300    470
WLUKA151 WLUKA152 1 7 0.0000 0.0000 0.000000    467
WLUKA151 WSR-IK5  1 0 3.5190 7.7220 50.49600    470
WMAGLA5  WTESAN5  1 0 1.4170 4.8710 32.56200    330
WMAGLA5  WZAVID5  1 0 1.8380 6.2640 42.72700    645
WMGRAD5  WSIPOV5  1 0 3.1460 10.427 74.13200    378
WMODRI5  WODZAK5  1 0 1.3440 2.9190 19.09100    470
WMOST151 WMOST152 1 7 0.0000 0.0000 0.000000    467
WMOST151 WMOST65  1 0 0.8260 1.7930 11.73600    468
WMOST251 WMOST151 1 0 0.8400 2.8680 19.50400    642
WMOST251 WMOST252 1 7 0.0000 0.0000 0.000000    457
WMOST321 WEALMO2  1 0 0.0700 0.5700 6.446000   1440
WMOST321 WMOST322 1 7 0.0000 0.0000 0.000000    720
WMOST321 WMOST421 1 0 0.2800 1.4700 9.587000    720
WMOST321 WMOST421 2 0 0.1500 1.1400 12.87200   1440
WMOST411 WMOST412 1 7 0.0000 0.0000 0.000000   1920
WMOST411 XMO_KO11 1 1 1.7520 17.712 196.1910   1920
WMOST421 WEALMO2  1 8 0.2300 1.7500 19.66900   1440
WMOST421 WMOST422 1 7 0.0000 0.0000 0.000000   1920
WMOST421 XMO_ZA21 1 1 3.7900 19.796 129.7730    720
WMOST451 WCITLU5  1 0 1.4160 4.7540 31.48800    642
WMOST451 WHMBLA5  1 0 0.2420 0.8020 5.702000    642
WMOST451 WMOST151 1 0 1.4050 4.7870 32.64500    642
WMOST451 WMOST452 1 7 0.0000 0.0000 0.000000    378
WMOST451 WSBRIJ5  1 0 2.7140 7.1500 47.19000    642
WMOST55  WHMBLA5  1 0 0.1820 0.6010 4.298000    630
WMOST55  WMOST75  1 0 0.6470 1.4210 9.256000    468
WMOST65  WMOST75  1 0 0.5600 1.5090 10.33100    468
WNEVES5  WGACKO51 1 0 5.0660 16.992 116.1945    648
WNEVES5  WMOST251 1 0 3.2310 10.707 76.11600    642
WPALE 5  WGRZD151 1 0 8.6210 18.723 122.1490    642
WPALE 5  WSA5TT5  1 0 3.2640 7.0890 46.28100    467
WPAZAR5  WHADZI5  1 0 0.8400 2.8760 19.49400    645
WPETRO5  WDRVAR5  1 0 2.3790 8.1700 54.71100    648
WPLJTT5  WVLASE5  1 0 1.8270 6.0550 43.05800    645
WPLJTT5  WZVORN51 1 0 2.6860 8.9020 63.30600    645
WPOSUS5  WHMLIN5  1 8 2.5240 8.7390 57.52100    360
WPRATA5  WSAR145  1 0 1.3850 4.3610 974.6280    582
WPRATA5  WSARA151 1 8 1.5840 5.2650 37.85100    645
WPRIJ15  WPRITT5  1 0 0.7870 2.6070 18.51200    645
WPRIJ221 WBIHA12  1 0 5.5710 29.069 189.5870    375
WPRIJ221 WJAJC22  1 0 7.9670 41.634 272.7270    720
WPRIJ221 WPRIJ222 1 7 0.0000 0.0000 0.000000    720
WPRIJ221 WRPKAK21 1 0 10.324 54.334 633.5330    720
WPRIJ221 XPR_ME21 1 1 2.5260 13.182 85.90900    720
WPRIJ221 XPR_SI21 1 9 3.2330 16.850 103.1410    720
WPRIJ251 WBKRUP5  1 0 9.5040 20.642 134.7110    360
WPRIJ251 WNGRAD5  1 0 3.9200 12.992 92.39700    648
WPRIJ251 WPRIJ15  1 0 0.2960 1.6130 9.587000    648
WPRIJ251 WPRIJ252 1 7 0.0000 0.0000 0.000000    467
WPRIJ251 WPRIJ35  1 0 1.0160 3.3680 23.96700    648
WPRIJ251 WPRIJ551 1 0 1.9840 6.5760 46.77700    648
WPRIJ251 WSMOST5  1 0 4.1090 8.9240 58.26400    360
WPRIJ551 WPRIJ552 1 7 0.0000 0.0000 0.000000    645
WPRNJ15  WUKRIN5  1 0 1.9720 6.5360 46.44600    648
WROGAT5  WSOKOL5  1 0 3.1220 10.346 73.55400    645
WRPJAB21 WJAJC22  1 0 7.4200 38.760 253.5330    720
WRPJAB21 WMOST321 1 0 3.7100 19.340 126.2190    720
WRPJAB21 WRPJAB22 1 7 0.0000 0.0000 0.000000    720
WRPJAB21 WRPKAK21 1 0 4.8600 25.370 165.8060    720
WRPKAK21 WRPKAK22 1 7 0.0000 0.0000 0.000000    720
WRPKAK21 WTKAK52  1 0 0.5500 2.8900 18.78100    390
WSAMAC5  WODZAK5  1 0 2.3040 5.0040 32.64500    470
WSAR1011 WMOST411 1 0 3.0560 30.896 341.5030   1920
WSAR1011 WSAR1012 1 2 0.0000 0.0000 0.000000   1920
WSAR1011 WTUZL411 1 0 2.7680 28.016 309.1480   1920
WSAR1051 WKISEL5  1 0 2.5220 8.7450 57.52100    396
WSAR1051 WSAR1052 1 7 0.0000 0.0000 0.000000    645
WSAR1051 WSARA151 1 0 1.0450 3.6000 24.05000    645
WSAR1051 WSARA25  1 8 1.0210 3.5190 23.47100    645
WSAR1051 WSARA451 1 0 0.6000 2.0450 13.96700    645
WSAR1051 WSARA55  1 0 1.4760 5.0380 34.29800    648
WSAR1051 WSARA75  1 0 0.7800 2.5890 18.59500    645
WSAR1051 WSARA75  2 8 0.7800 2.5890 18.59500    645
WSAR1051 WSARA85  1 0 0.6610 2.1910 15.78500    396
WSAR1051 WSARA85  2 0 0.6610 2.1910 15.78500    396
WSAR115  WSAR135  1 0 0.0800 0.2400 82.81000    582
WSAR125  WSAR135  1 0 0.1030 0.3090 104.2480    582
WSAR145  WSAR155  1 0 0.3240 1.0760 7.769000    438
WSAR2011 WSAR1011 1 0 0.9600 9.7440 107.5690   1152
WSAR2011 WSAR2012 1 7 0.0000 0.0000 0.000000   1152
WSAR202  XSA_PI21 1 1 1.7860 17.997 150.4550    800
WSAR2051 WSAR135  1 8 0.8470 2.1720 14.71100    470
WSAR2051 WSAR135  2 8 0.8470 2.1720 14.71100    470
WSAR2051 WSAR145  1 0 0.4360 1.4440 102.6450    480
WSAR2051 WSAR155  1 0 0.4240 1.4030 10.00000    648
WSAR2051 WSAR185  1 0 1.0290 3.4080 24.21500    582
WSAR2051 WSAR2052 1 7 0.0000 0.0000 0.000000    467
WSAR2051 WSARA151 1 0 1.8670 5.9260 40.41300    541
WSARA151 WSAR185  1 0 0.8030 2.5520 17.35500    582
WSARA151 WSARA152 1 7 0.0000 0.0000 0.000000    467
WSARA151 WVISOK5  1 0 3.0710 10.546 70.99200    645
WSARA25  WSARA451 1 0 0.5650 1.9230 13.14100    648
WSARA25  WSARA55  1 0 0.1030 0.3100 107.1070    588
WSARA25  WSARA75  1 0 0.2170 0.7370 5.124000    645
WSARA451 WSARA452 1 7 0.0000 0.0000 0.000000    645
WSARA55  WSA5TT5  1 0 0.5470 1.1880 7.769000    467
WSARA55  WSAR115  1 0 0.0940 0.2820 97.35500    588
WSARA75  WSAR125  1 0 0.0560 0.1690 56.91300    582
WSARA75  WSAR145  1 0 0.1080 0.3240 111.9840    582
WSBRIJ5  WGRUDE5  1 0 2.9760 6.8820 43.14100    642
WSJEVE5  WZENI151 1 0 0.4200 1.4330 9.752000    528
WSJEVE5  WZENI45  1 0 0.4200 1.4330 9.752000    528
WSOKOL5  WSARA451 1 0 4.6100 15.278 108.6780    648
WSR-CA5  WPLJTT5  1 0 1.8270 6.0550 43.05800    450
WSRBAC5  WTOPOL5  1 0 2.1050 6.9770 49.58700    645
WTGACK11 WMOST411 1 0 2.2080 22.416 246.7590   1920
WTGACK11 WTGACK12 1 7 0.0000 0.0000 0.000000   1920
WTGACK11 WTREBI11 1 0 2.0960 21.184 233.3030   1920
WTGRAD5  WKUPRE5  1 0 3.8790 13.203 93.63600    630
WTKAK721 WRPKAK21 1 0 0.4000 2.6900 23.34700    720
WTKAK721 WTKAK722 1 7 0.0000 0.0000 0.000000    720
WTKAK721 WZENI221 1 0 1.3000 7.3600 53.59500    720
WTKAKA51 WBREZA5  1 0 2.1250 7.2180 50.00000    645
WTKAKA51 WCEMEN5  1 0 0.5170 1.7620 11.98300    645
WTKAKA51 WDOBRI5  1 0 0.6360 2.1700 14.79300    645
WTKAKA51 WILIJA5  1 0 2.3400 7.9820 54.54500    645
WTKAKA51 WTKAKA52 1 7 0.0000 0.0000 0.000000    509
WTKAKA51 WZENI151 1 0 3.5730 12.029 78.84300    509
WTOPOL5  WLAKT25  1 0 1.7620 5.8380 41.48800    645
WTRAV15  WTRAV25  1 0 0.8860 2.0410 12.81000    467
WTRAV15  WZENI151 1 0 2.1730 7.4100 50.49600    645
WTREB15  WBILEC5  1 0 4.5120 9.8000 63.96700    468
WTREBI11 WTREBI12 1 7 0.0000 0.0000 0.000000   1920
WTREBI11 XTR_LA11 1 1 1.5235 14.674 157.0431   1920
WTREBI21 WHEDUB2  1 0 0.8000 4.3200 43.98800    786
WTREBI21 WMOST321 1 0 6.7400 35.240 230.5580    720
WTREBI21 WMOST321 2 0 6.7700 35.340 231.0740    720
WTREBI21 WTREBI22 1 7 0.0000 0.0000 0.000000    720
WTREBI21 XTR_PE21 1 1 2.3900 13.028 77.72700    720
WTREBI21 XTR_PL21 1 1 0.4000 2.1600 22.16900    720
WTREBI5  WTREB15  1 0 1.5360 3.3360 21.73600    468
WTREBI5  XTR_HN51 1 1 2.9570 6.4220 41.90100    468
WTREBI5  XTR_KO51 1 1 1.7090 3.7110 24.21500    468
WTSBJE5  WHJAJ151 1 0 1.1950 3.9700 28.26400    600
WTSBJE5  WMGRAD5  1 0 1.1950 3.9700 28.26400    600
WTSTAN11 WTSTAN12 1 7 0.0000 0.0000 0.000000    960
WTSTAN51 WTESLI5  1 0 2.5483 8.4451 60.02000    645
WTSTAN51 WTSTAN52 1 7 0.0000 0.0000 0.000000    645
WTSTAN51 WUKRIN5  1 0 2.4200 8.0200 57.02500    645
WTTUZ62  WTUZL421 1 0 0.4000 2.1000 13.59500    720
WTTUZL21 WGRADA2  1 0 3.8300 19.850 131.3220    720
WTTUZL21 WTTUZL22 1 7 0.0000 0.0000 0.000000    720
WTTUZL21 WTUZL421 1 0 0.4400 2.2600 14.73100    720
WTTUZL21 WTUZL421 2 0 0.3900 2.0500 13.34700    720
WTTUZL21 XTU_DA21 1 1 3.5330 18.486 120.7230    720
WTTUZL51 WHAK  51 1 0 0.0830 0.2870 1.983000    645
WTTUZL51 WLUKA151 1 0 1.9430 6.6550 45.12400    645
WTTUZL51 WLUKA151 2 0 1.5500 5.2960 35.86800    645
WTTUZL51 WTTUZL52 1 7 0.0000 0.0000 0.000000    645
WTTUZL51 WTUZLC51 1 0 1.5230 5.1990 35.45500    645
WTUGLJ11 WTUGLJ12 1 7 0.0000 0.0000 0.000000   1920
WTUGLJ11 WTUZL411 1 0 1.3280 13.344 147.4030   1920
WTUGLJ11 XUG_ER11 1 1 1.5680 15.832 174.9860   1920
WTUGLJ11 XUG_SM11 1 1 1.1530 12.594 129.5910   1920
WTUGLJ51 WBJEL25  1 0 2.2750 7.5390 53.63600    600
WTUGLJ51 WLOPAR5  1 0 1.9600 6.4960 46.19800    468
WTUGLJ51 WTUGLJ52 1 7 0.0000 0.0000 0.000000    645
WTUGLJ51 WZVORN51 1 0 5.5420 18.366 130.5790    645
WTUZL411 WTSTAN11 1 0 1.6090 18.560 237.2370    960
WTUZL411 WTUZL412 1 7 0.0000 0.0000 0.000000   1920
WTUZL421 WRPKAK21 1 0 5.7020 29.805 194.9590    720
WTUZL421 WTUZL422 1 7 0.0000 0.0000 0.000000    720
WTUZL421 WZENI221 1 8 5.3340 27.835 181.3020    720
WTUZL451 WBANOV5  1 0 2.0320 7.0300 46.28100    390
WTUZL451 WDJURD5  1 0 1.2850 4.3780 29.83500    600
WTUZL451 WHAK  51 1 0 0.6260 2.1630 14.21500    645
WTUZL451 WTUZL452 1 7 0.0000 0.0000 0.000000    645
WTUZL451 WTUZL551 1 0 1.1170 3.8070 25.95000    640
WTUZL451 WTUZLC51 1 0 1.0810 3.6830 25.12400    645
WTUZL551 WTUZL552 1 7 0.0000 0.0000 0.000000    645
WTUZL551 WTUZLC51 1 0 0.9000 3.0590 21.07400    645
WTUZLC51 WTUZL35  1 0 0.7140 2.3660 16.86000    645
WTUZLC51 WTUZLC52 1 7 0.0000 0.0000 0.000000    645
WVARES5  WVISOK5  1 0 2.3750 8.1050 55.28900    315
WVISEG11 WTUZL411 1 0 3.8560 38.400 447.2920    960
WVISEG11 WVISEG12 1 7 0.0000 0.0000 0.000000    960
WVISEG2  XVI_PO21 1 1 0.7240 3.9460 23.53300    720
WVISEG51 WHRDUB5  1 0 2.1470 7.1060 50.49600    648
WVISEG51 WROGAT5  1 0 2.7710 9.1830 65.28900    648
WVISEG51 WVISEG52 1 7 0.0000 0.0000 0.000000    645
WVISOK5  WFOJNI5  1 0 2.6620 8.8220 62.72700    645
WVITEZ5  WNTRAV5  1 0 0.6610 2.2910 15.04100    645
WVLASE5  WKLADA5  1 0 2.6740 8.8620 63.05799    600
WVRNOG5  WBUZIM5  1 0 1.3330 4.5400 30.99200    642
WWGBRS5  WPOSUS5  1 0 2.6180 8.9100 62.47900    642
WWGBRS5  WTGRAD5  1 0 1.3800 4.6980 32.97500    642
WWJELO5  WRAMA 5  1 0 4.6770 15.916 112.0660    645
WWJELO5  WTGRAD5  1 0 0.6130 2.0860 13.88400    642
WWPODV5  WMOST251 1 0 0.8650 2.8610 19.30000    642
WZAVID5  WZENI151 1 0 4.7840 16.340 111.3220    645
WZENI151 WZENI152 1 7 0.0000 0.0000 0.000000    509
WZENI221 WZENI222 1 7 0.0000 0.0000 0.000000    720
WZENI251 WBUSOV5  1 0 1.3330 4.5410 30.99200    645
WZENI251 WCEMEN5  1 0 1.9200 6.5500 44.71100    645
WZENI251 WJUG  5  1 0 1.3560 4.6260 31.48800    532
WZENI251 WSJEVE5  1 0 0.9720 3.3150 22.56200    528
WZENI251 WZENI151 1 0 1.1650 3.9690 27.10700    440
WZENI251 WZENI252 1 7 0.0000 0.0000 0.000000    645
WZENI251 WZENI35  1 0 0.4090 1.3560 9.752000    396
WZENI251 WZENI35  2 0 0.4090 1.3560 9.752000    396
WZVORN51 WTUZL551 1 8 2.2870 7.5790 53.88400    645
WZVORN51 WZVORN52 1 7 0.0000 0.0000 0.000000    645
WZVORN51 XZV_BI51 1 1 0.4110 1.3630 9.669000    645
XAC_LO11 FLONNY12 1 0 0.7850 9.8800 122.0000   2547 .ACHE71LONNY
XAL_LG11 EALDEA11 1 0 0.1100 1.0200 10.88000   2120
XAL_PN21 EALDEA21 1 0 1.5200 8.6700 56.79000    981
XAL_PN22 EALDEA21 2 0 1.5400 8.7900 57.23000    981
XAL_PO21 IPONTA21 1 0 0.4370 2.6860 17.11000    730 PONTTIAC 1
XAL_RO11 FALBER11 1 0 1.5060 26.725 345.0000   1890 .RODP71ALBER
XAL_RO11 IRONT112 1 0 1.7150 28.310 317.8200   1890 RONTTIAB 1
XAL_RO12 FALBER14 2 0 1.5030 26.640 345.0000   1890 .RODP72ALBER
XAL_RO12 IRONT113 2 0 1.7200 28.365 318.3200   1890 RONTTIAB 2
XAR_AR21 EARKA221 1 0 1.0900 7.0500 58.39000   1075
XAR_AR21 FARGIA24 1 0 1.1250 7.1505 57.98500   1076 .ARKA61ARGIA
XAR_GA1G GARACH11 1 1 0.0000 0.0800 0.000000   1439 _EQB_22611_9
XAR_GA1I IGLNN411 1 0 4.4500 0.0500 0.000000   9999 GLNNTIAR 1
XAS_KU11 D4KUHM13 1 0 0.3900 3.5600 60.10000   1920 WERA
XAS_SI11 FSIERE11 1 0 0.4650 4.5450 70.00000   1920 .ASPH71SIERE
XAU_M.21 FM.MA521 1 8 0.1175 0.9395 6.316000   1161 .AUBA61M.MA5
XAU_MO22 FMOULA21 1 0 0.3955 3.1625 21.00000   1468 MOULA61.TDAU
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000000   9999 SANEM61Z.P26
XAV_AV11 FAVELI13 2 0 0.5225 6.5465 80.00000   4046 .AVEL72AVELI
XAV_MA11 FMASTA12 1 0 0.8605 10.997 155.0000   4046 .AVEL71MASTA
XB._CA21 FZMENT21 1 0 0.3650 2.2100 15.00000    950 .CAMP61ZMENT
XB._CA21 ICMPTA22 1 0 0.3125 2.2850 16.92000    950 CMPTTIZM 1
XBA_MA11 FMAMBE13 1 0 0.7850 8.2150 86.50001   1600 .BASS71MAMBE
XBA_SI11 FSIERE12 1 0 0.6600 7.4550 79.50000   1920 .BASS71SIERE
XBE_BU51 _BERIV5  1 0 2.5384 5.4200 23.81697    585
XBE_OX21 D6OXYL21 1 8 0.0500 0.0500 8.100000   1290 YOXYLUX/XBE_
XBE_TI11 D7TIEN1A 1 0 0.1570 1.7070 18.40000   1792 AARE W
XBE_TI21 D7TIEN2B 1 0 0.2450 1.9100 16.20000    896 AARE O
XBG_TH11 GTHESS13 1 1 3.1204 35.000 345.9140   1599 _AC_1813_990
XBI_MO31 ABISTR3  1 0 5.6820 14.548 88.58800    360
XBI_MO31 GMOURT31 1 1 5.3149 12.462 77.84700    450 _AC_22531_99
XBI_NI51 0VILUS5K 1 1 1.4180 3.5120 28.67799    460
XBI_PR21 EBIESC21 1 8 2.1800 10.470 64.59000    787
XBI_PR21 FPRAGN21 1 8 2.2150 10.195 64.63400    786 .BIES61PRAGN
XBR_AV11 EBROVA11 1 0 1.2100 12.500 146.1100   1847
XBR_SL51 WBBROD51 1 1 0.6430 1.3970 9.000000    500
XCA_AL11 ECARTE11 1 0 0.7400 7.5700 89.47000   2163
XCA_AL12 ECARTE11 2 0 0.7400 7.5700 89.47000   2163
XCE_FR11 ECEDIL11 1 8 0.3900 4.3700 45.43000   2000
XDI_ME11 D2DIEL13 1 0 0.6690 3.8500 110.0000   1520 MEED SW
XDI_ME12 D2DIEL15 1 0 0.6690 3.8500 110.0000   1520 MEED WS
XDO_RA11 RRAHM41  1 0 2.1250 25.825 338.7098   2000
XED_EE1D D1EDR_1  1 0 0.0000 0.0500 0.000000   9999 C_EDR-P1
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003140   2500 EDC-FE380
XEI_MU11 D4EICH11 1 0 0.3800 4.1000 70.30000   2559 ILL
XEI_MU11 FMUHLB13 1 0 0.3815 4.1025 35.00000   2559 .EICH71MUHLB
XEI_VO21 D4EICH24 1 0 0.5350 2.9750 32.50000   1100 KAIS
XEI_VO21 FVOGEL21 1 0 0.5365 2.9760 5.000000   1100 .EICH61VOGEL
XEN_SA21 D7ENSD2A 1 8 0.9250 4.0670 47.60000    740 AVOLD
XEN_SA21 FSSAVO21 1 8 0.8355 3.8410 50.00000    740 .ENSD61SSAVO
XEN_VI11 D7ENSD1B 1 0 0.3650 5.1300 89.20000   2720 VIGY1 N
XEN_VI11 FVIGY 14 1 0 0.3700 5.1350 89.50001   2720 .ENSD71VIGY
XEN_VI12 D7ENSD1C 1 0 0.3650 5.1300 89.20000   2720 VIGY2 S
XEN_VI12 FVIGY 13 2 0 0.3650 5.1350 89.50001   2720 .ENSD72VIGY
XFI_PR21 AFIERZ2  1 0 2.8500 14.870 96.65000    720
XFI_PR21 _PRIZ222 1 0 2.8500 14.870 96.65013    720
XFL_BI11 GMELIT11 1 1 0.5526 6.1246 59.79600   1240 _AC_6011_992
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    730 MESMTIGO 1
XGR_HG11 D7GRON1A 1 0 0.3030 2.9070 47.40000   2500 HENGL SW
XGR_HG11 NHGL381B 1 0 0.3000 2.9001 45.52139   2511 GNA-HGL380 Z
XGR_HG12 D7GRON1A 1 0 0.3030 2.9070 47.40000   2500 HENGL WS
XGR_KN51 WGRAHO5  1 1 1.1000 2.5300 17.00000    480
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003140   2500 MDC-GR380
XHE_AR11 EHERNA11 1 0 0.8000 8.1800 91.41000   2049
XHE_AR11 FARGIA11 1 0 0.7855 8.4690 88.24300   2050 .HERN71ARGIA
XHG_MI11 D8HGW_12 1 0 0.2330 2.5300 28.70000   2440 567
XHG_MI12 D8HGW_11 1 0 0.2430 2.6060 29.80000   2440 568
XHR_ET11 D2ETZ 12 1 0 1.7720 21.705 349.0000   2000 441
XHR_RO11 D8ROE_13 1 0 1.2300 10.945 174.8000   2400 445
XHR_RO12 D8ROE_11 1 0 1.2300 10.945 174.8000   2400 446
XKA_KB11 AKOMAN1  1 0 2.2820 24.342 278.5000   1900
XKA_KB11 _TKOSB11 1 0 2.2820 24.341 278.4999   1720
XKA_PG11 0PODG211 1 1 2.2820 24.341 278.5000   1920
XKA_PG11 ATIRA21  1 0 2.2820 24.342 278.5000   1900
XKB_NI11 _TKOSB11 1 0 1.8589 20.679 209.3399   1720
XKO_LA11 0LASTV11 1 1 0.0050 0.0550 0.505870   1920
XKO_LA11 IKOTR111 1 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 1
XKO_LA12 0LASTV11 2 1 0.0050 0.0550 0.505870   1920
XKO_LA12 IKOTR211 2 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 2
XKV_GR51 WKVAKU5  1 9 0.7260 2.4060 17.00000    645
XLA_EN11 D4TRSN11 1 0 0.8880 10.736 181.9000   2304 LFBRTTRS
XLA_GU21 D4GURT22 1 0 1.2850 9.1300 142.0000    960 GURBLOFT
XLA_GU22 D4GU4 21 2 0 0.4480 3.1000 57.90000   1200 LFBRGGU4
XLA_KU11 D4KUHM12 1 0 0.1280 1.0930 20.20000   2304 HEIM
XLA_KU12 D4KUHM12 2 8 0.1300 1.1070 19.30000   1920 SEEL
XLA_KU13 D4KUHM13 3 0 0.1380 1.1240 20.10000   2304 MURG
XLA_KU21 D4KUHM21 1 0 0.3250 1.6850 19.90000   1129 KUHBLKU5
XLA_KU22 D4KUHM23 2 0 0.2850 1.4650 26.10000   1130 HOTZ
XLA_MU11 IMUSM111 1 0 0.9005 9.8225 110.1300   1830 MUSMTILA 1
XLA_SI11 FSIERE12 1 0 0.6770 7.5455 78.00001   1896 .LAUF71SIERE
XLA_TI11 D7TIEN1A 1 0 0.4030 3.5990 41.80000   1620 ANDLSB
XLI_OB1A D7OBZI19 1 1 0.0050 0.0500 0.000000   9999 ALEGRO
XLI_SO21 ISOVVA21 1 0 3.4840 19.282 125.4900    637 SOVVTILN 1
XLL_BA11 EECLO111 1 0 0.0100 8.1500 0.030000   1443
XLL_BA11 FBAIXA13 1 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL1
XLL_BA12 EECLO211 2 0 0.0100 8.1500 0.030000   1443
XLL_BA12 FBAIXA12 2 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL2
XMA_SE11 FMANDA13 1 0 0.0072 0.0718 1.000000   3000 BIPOL71MANDA
XMA_SE13 FMANDA12 2 0 0.0072 0.0718 1.000000   3000 BIPOL72MANDA
XMA_SE15 FPEUP511 1 0 0.0000 0.1000 0.000000   9999 PEUP59.CHER1
XME_CA11 ICAGMA11 1 0 0.1335 1.0425 197.6200    784 CAGMTIME 1
XMI_NS11 GNSANT15 1 0 1.8530 21.895 306.5299   1920
XMN_BR21 D43BRS22 1 0 0.3700 4.4850 52.40000   2040 BRSGNMNG
XMO_CH21 FCHOO521 1 0 1.5450 11.240 54.50000   1100 .FMON61CHOO5
XNE_OP51 WNEUM 5  1 1 2.2850 4.9620 18.00000    468
XNE_ST51 WNEUM 5  1 1 1.2580 2.7310 17.85100    468
XNR_DT11 D7NRHE1A 1 0 0.4800 7.3100 135.0000   3600 DOETM WS
XNR_DT11 NDTC381A 1 0 0.3733 5.6292 102.4475   4000 DTC-NDR380 W
XNR_DT12 D7NRHE1B 1 0 0.3620 7.2050 153.6000   3600 DOETM SW
XNR_DT12 NDTC381B 1 0 0.3691 5.6428 102.5318   4000 DTC-NDR380 Z
XNS_BA11 GNSANT13 1 1 1.4400 19.650 282.2366   1517 _AC_28813_99
XOB_MB11 D7OBZI1D 1 0 0.7200 6.9600 117.2000   2500 SELFK WS
XOR_ZU51 WORASJ5  1 1 0.8930 1.9390 13.00000    360
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    900 PDRVTIDI 1
XPE_AH21 D2YSI 21 1 8 0.3130 2.2210 16.60000   1200 233/230
XPE_PI21 D2PI  21 1 0 2.2340 11.936 156.9000   1506 256
XPE_PT21 D2PT  21 1 0 2.9470 15.724 206.7000   1492 258
XPE_SI21 D2YSI 22 1 0 0.3130 2.2210 16.60000   1200 234/230
XPI_GI11 IPIOTA11 1 8 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XPI_GI12 IPIOTA11 2 0 0.0050 0.1500 0.010000   1920 PIOTTIFRIT_I
XPL_BB21 0TPLJE21 1 9 3.8960 20.606 126.4550   1020
XPL_BB21 JBBAST21 1 8 3.8960 20.606 126.4498    729
XPL_BI21 0TPLJE21 1 1 1.3850 7.0690 40.88990    729
XPL_ZA51 0PLJEV51 1 1 3.4850 7.6580 48.99800    460
XPO_KR21 _PODUJ2  1 0 3.4370 19.384 110.2689    720
XPR_ET11 D2ETZ 11 1 0 1.1850 14.522 244.4000   2265 442
XPU_TV11 EPUEGU11 1 0 1.0200 9.2500 107.7500   2000
XRE_DI11 IRDPVA11 1 0 0.5200 7.1115 96.35001   2220 RDPVTIDI 1
XRI_AV21 IAVITA21 1 0 2.0620 12.382 89.71001    810 AVITTIRI 1
XRI_CO21 FCORNI21 1 8 2.8625 17.571 128.0000    890 .RIDD61CORNI
XRI_PE11 0RIBAR11 1 1 1.1990 13.583 134.5500   1920
XRI_PE11 _PEJA312 1 0 1.2080 14.107 126.8829   1720
XRI_VA21 IVALT121 1 0 1.8635 11.203 77.76001    810 VALTTIRI 1
XRO_B.11 FB.TOL11 1 0 0.6180 9.2805 115.5000   2240 .ROMA71B.TOL
XRO_GO11 IGORM111 1 0 1.1510 17.067 235.2900   2530 GORMTIRO 1
XRO_SF11 ISFIM111 1 0 0.5820 8.4750 109.8300   1920 SFIMTIRO 1
XS._CO21 FCORNI21 1 8 2.2330 13.179 97.00000    890 .SSTR61CORNI
XSA_PI21 0HPIVA21 1 1 1.7860 17.997 150.4550    790
XSA_PN21 ESAUCE21 1 0 1.1600 6.4600 40.69000    944
XSC_SC21 D6SCHI21 1 0 0.0500 0.0500 0.200000    982 SCHIFFL/XSC_
XSE_PA21 IPLLTA21 1 0 0.9060 4.8305 31.89000    730 PLLTTISE 1
XSI_MB11 D7SIER1A 1 8 0.4950 4.9350 81.60000   2500 SELFK SW
XSK_UR11 _FERZ211 1 0 0.8160 8.9750 89.44897   1720
XSO_BU11 IBULM111 1 0 1.1790 14.211 153.8600   1860 BULMTISO 1
XSO_SO21 FSOTEL21 1 0 0.0500 0.2000 21.00000   9999 .SOTE61SOTEL
XSO_SO22 FSOTEL22 2 0 0.0500 0.2000 21.00000   9999 .SOTE62SOTEL
XTA_FA11 ETARIF11 1 0 0.5000 1.4200 1140.000   1032
XTA_FA12 ETARIF12 2 0 0.4400 1.5000 1223.420   1032
XTH_DU11 GTHESS11 1 1 1.9717 20.080 210.4810   1240 _AC_1811_999
XTO_CH11 FTOURB11 1 0 0.0000 0.1000 0.000000   9999 TOURB9.DAED1
XTR_HN51 0HNOVI51 1 1 2.9570 6.4220 41.90100    470
XTR_LA11 0LASTV11 1 0 1.5230 14.674 157.0431   1920
XTR_PE21 0HPERU21 1 1 2.3900 13.028 77.72699    790
XVA_NP51 _VALAQ5  1 0 3.5153 7.6226 47.52999    585
XVA_PR21 FPRESS23 1 0 1.1450 6.8300 50.00000    966 PRESS61VALLO
XVD_PO21 0PODG121 1 1 1.5140 7.7920 52.68800    720
XVD_PO21 AKOPLI2  1 0 1.5144 7.7921 52.68800    720
XVE_B.11 FB.TOL11 1 0 0.0900 1.2350 16.00000   1950 .VERB71B.TOL
XVE_GE21 FGEN.P23 1 0 0.6920 4.7370 35.00000   1060 .VERB61GEN.P
XVE_GE22 FGEN.P24 2 0 0.6915 4.7340 35.00000   1060 .VERB62GEN.P
XVI_BA11 EVIC  11 1 0 1.5000 16.540 199.6200   2179
XVI_BA11 FBAIXA14 1 0 1.5080 16.473 211.0365   2179 .VICH71BAIXA
XVI_KR11 D8VIE_1A 1 0 0.3500 3.4900 57.20000   1500 507
XVI_KR12 D8VIE_11 1 8 0.3500 3.4900 57.20000   1500 508
XVI_PO21 JPOZEG21 1 0 2.7660 14.256 89.75500    729
XVL_VE11 FVLARO11 1 0 0.4800 5.7950 43.50000   2585 .VENA71VLARO
XVL_VE11 IVNST111 1 0 0.4725 5.5635 42.90000   2585 VNSTTIVL 1
XVR_LJ51 WLJUBU51 1 1 1.5450 1.6560 10.00000    480
XWA_BR21 D43BRS26 1 0 0.1850 2.2400 25.90000   2040 BRSORWLG
XWE_BR12 D43BRS12 1 0 0.9900 14.270 168.7000   1965 BRSRTWST
XWE_BR21 D43BRS22 1 0 1.0000 14.365 170.1000   2154 BRSWSWST
XWE_LE11 D7LEUP1B 1 0 1.2190 10.690 175.3000   2392 FUESSN O
XWE_SI2A D2SLZ 23 1 0 0.0850 1.1400 15.50000   2080 413
XWE_SI2B D2SLZ 22 2 0 0.0850 1.1400 15.50000   2080 414
XWE_SI2C D2SLZ 22 3 0 0.1000 1.2600 14.80000   2080 274E
XWE_VO21 D7VOEH2A 1 0 2.3020 19.970 339.4000   1282 FUESSN W
XWE_WB21 D73YWB2O 1 8 0.0100 0.0590 0.400000   1540 DELLM O
XWE_WB22 D73YWB2W 1 8 0.0060 0.0500 0.500000   1472 BLUDNZ W
XWI_ET11 D2WILW11 1 0 0.1000 0.1000 0.000000   1095 SF10 FIKTIV
XWI_ET12 D2WILW11 1 0 0.1000 0.1000 0.000000   1095 SF09 FIKTIV
XYV_SI21 D2SLZ 23 1 0 1.1100 6.4000 59.60000   1572 273C-SIL
XYV_SI22 D2SLZ 22 2 8 1.1100 6.4000 59.60000   1572 274C-SIL
XZE_KA11 AZEMLA1  1 0 1.4440 14.997 170.9500   1900
XZE_KA11 GKARDI15 1 1 2.3040 25.493 248.8959   1599 _AC_5115_993
YAEROD5  YISTOK5  1 0 0.0605 0.4356 6.611570    824 138/1B
YAEROD5  YSK  45  1 0 0.2783 2.0328 28.92561    824 138B
YBEROV5  YDELCE5  1 0 3.9809 11.059 92.56198    645 184
YBEROV5  YRADOV5  1 0 4.5617 12.645 105.7851    645 173
YBITOL1  XFL_BI11 1 1 0.4800 4.8000 63.18750   1241 450
YBITOL1  YDUBRO1  1 0 2.5600 23.040 304.5625   1758 446
YBITOL1  YSK  41  1 0 3.5200 31.360 414.5000   1758 447
YBITOL5  YBITOL52 1 0 1.5488 4.2955 43.80165    645 136A
YBITOL5  YBITOL52 2 0 1.5488 4.2955 43.80165    645 136B
YBITOL5  YBITOL54 1 0 0.7381 2.0449 17.35537    645 121/3
YBITOL5  YPRILE51 1 0 4.0051 11.120 93.38842    645 109
YBITOL5  YSOPOT5  1 0 5.9532 12.584 81.81817    488 107/2
YBITOL52 YBITOL53 1 0 1.4520 4.0293 41.32231    645 164B
YBITOL52 YBITOL54 1 0 2.9282 8.1191 83.47107    645 164/1A
YBITOL52 YSUVOD51 1 0 0.3630 1.0285 10.74380    645 149A
YBITOL52 YSUVOD51 2 0 0.3630 1.0285 10.74380    645 149B
YBITOL53 YBITOL54 1 0 1.4762 4.0898 42.14876    645 164/2A
YBITOL54 YRESEN5  1 0 3.1218 8.6515 72.72727    645 121/2
YBUCIM5  YDUBRO5  1 0 3.8357 10.624 89.25620    645 137
YBUCIM5  YRADOV5  1 0 1.2463 3.4606 28.92561    645 132/1
YBUCIM5  YSTIP252 1 0 2.5894 7.1995 60.33058    645 131/2
YDELCE5  YMKAME5  1 0 2.2022 6.1105 51.23967    645 170
YDUBRO1  XTH_DU11 1 1 1.6000 15.200 199.7500   1241 422
YDUBRO1  YSK  41  1 0 2.5600 22.879 300.9375   1758 421
YDUBRO1  YSTIP 1  1 0 1.2800 11.200 148.6250   1758 448
YDUBRO5  YFENI 5  1 0 1.5246 6.1105 54.54544   1648 163A
YDUBRO5  YFENI 5  2 0 1.5246 6.1105 54.54544   1648 163B
YDUBRO5  YKAVAD5  1 0 1.5851 4.3923 37.19007    645 117/1
YDUBRO5  YNEGOT5  1 0 0.6292 1.7545 14.87603    645 139
YDUBRO5  YTPPNE5  1 0 0.0484 0.4840 6.611570    645 134
YDUBRO5  YTPPNE5  2 0 0.0484 0.4840 6.611570   2052 135
YG.BAB5  YSK  15  1 0 0.1936 1.4157 20.66116    824 157
YG.PET5  YSK  15  1 0 1.3189 3.6663 30.57851    645 108/3
YG.PET5  YSK  35  1 0 2.4805 6.8607 57.85123    645 108/2
YGLOBO5  YSPILJ5  1 0 1.6093 4.4528 37.19007    645 112
YGLOBO5  YSTRUG5  1 0 3.8599 10.696 90.08264    645 120/1
YGOSTI5  YJUGOH5  1 0 4.3197 11.979 100.8264    645 108/1A
YGOSTI5  YOSLOM5  1 0 4.4044 12.209 102.4793    645 188
YISTOK5  YSK  45  1 0 0.8591 2.3716 19.83470    824 138/1A
YJUGNO5  YSK  45  1 0 0.8349 2.3111 19.00826    645 182A
YJUGOH5  YJUGOH5Q 1 9 0.0000 0.0500 0.000000   9999 YJUGOH5Q_UCT
YJUGOH5  YSK  15  1 0 0.8349 2.3111 19.00826    645 182B
YJUGOH5  YSK  35  1 0 4.9368 13.697 114.8759    645 108/1B
YJUGOH5  YTEARC5  1 0 0.4235 1.1858 9.917360    645 103/1
YKAVAD5  YKAVAD52 1 0 0.2178 0.5929 4.958680    645 166
YKAVAD5  YPRILE51 1 0 5.2393 14.520 121.4876    645 122
YKAVAD5  YTIKVE5  1 0 0.9680 2.6741 22.31405    645 114
YKICEV5  YOSLOM5  1 0 2.5047 5.1304 40.49586    488 106/2
YKICEV5  YSOPOT5  1 0 6.4614 13.649 89.25620    488 107/1
YKOCAN5  YMKAME5  1 0 2.4684 6.8365 57.02479    645 171
YKOCAN5  YSTIP15  1 0 5.3966 11.398 74.38017    488 115
YKOZJA5  YSVPET5  1 0 1.1737 3.2428 27.27273    645 143/2
YKOZLE5  YSK  35  1 0 0.2299 0.9317 9.917360    824 154AB
YKPALA5  XSK_KP51 1 1 1.5246 4.2229 35.53718    645 180
YKRATO5  YKPALA5  1 0 2.4200 6.7034 56.19834    645 172
YKRATO5  YKUMAN51 1 0 6.4977 13.733 89.25620    488 119/2
YKRATO5  YPROBI5  1 0 3.4001 7.1753 47.10744    488 119/3
YKUMAN51 YKUMAN52 1 0 0.5324 1.4883 14.87603    645 159A
YKUMAN51 YSK  15  1 0 4.9852 10.539 68.59504    488 119/1
YKUMAN52 YRAFIN5  1 0 2.0207 5.6144 47.10744    645 117
YOHRID51 YOHRID52 1 0 0.4114 1.1495 9.917360    645 183
YOHRID51 YSTRUG5  1 0 3.1702 8.7725 73.55371    645 120/2
YOHRID52 YRESEN5  1 0 4.1866 11.616 97.52066    645 121/1
YOPOLE5  YSTIP15  1 0 3.2065 7.0543 47.93388    488 105/2
YOSLOM5  YSAMOK5  1 0 2.0812 5.7717 48.76033    645 144
YPOLOG5  YTETOV51 1 0 2.2143 6.1347 51.23967    645 103/2B
YPRILE51 YPRILE52 1 0 0.2178 0.5929 5.785120    645 148AB
YPRILE51 YPRILE53 1 0 0.6534 1.8150 14.87603    645 155
YPROBI5  YSTIP15  1 0 4.8884 10.333 66.94214    488 116
YRADOV5  YSTRUM51 1 0 3.5453 9.8373 82.64463    645 132/2
YRAFIN5  YBUNAR5  1 0 2.0691 5.7475 47.93388    645 145/2
YSAMOK5  YKOZJA5  1 0 2.6741 7.4294 61.98347    645 143/1
YSK  15  YSK  45  2 0 2.0207 5.6144 47.10744    645 101/1
YSK  15  YTE-TO5  1 0 1.7666 4.8884 50.41321    824 110/3
YSK  25  YSK  45  1 0 0.5082 1.4157 11.57025    645 130/2
YSK  25  YSK  45  2 0 0.3388 1.3794 12.39670    824 110/1
YSK  25  YUSJE 5  1 0 0.3509 0.7381 4.958680    488 129
YSK  35  YSK  45  1 0 1.8513 5.1425 42.97520    645 130/1
YSK  35  YSVPET5  1 0 2.1780 6.0379 61.98347    824 143/3
YSK  41  YSK 5 1  1 0 0.6400 5.6000 73.06249   1758 420/2
YSK  45  YBUNAR5  1 0 0.8349 2.3111 19.00826    645 145/1
YSK  45  YDRACE5  1 0 0.3388 0.9196 7.438020    645 146A
YSK  45  YDRACE5  2 0 0.3388 0.9196 7.438020    645 146B
YSK  45  YPETRO5  1 0 1.3552 3.7631 38.84297    645 101/2
YSK  45  YTE-TO5  1 0 1.1495 3.2065 33.05785    824 110/3
YSK 5 1  XSK_UR11 1 1 0.6400 6.2400 82.87500   1758 420/1
YSTIP 1  XCM_ST11 1 1 0.6400 6.2400 82.87500   1758 449
YSTIP 1  XST_VR11 1 1 1.4400 12.320 167.5625   1919 423
YSTIP15  YSTIP252 1 0 0.6413 1.7787 14.87603    645 131/2
YSTRUM51 YSTRUM52 1 0 0.2299 0.6292 4.958680    645 176
YSTRUM51 YSUSIC5  1 0 2.0086 5.5781 47.10744    645 140
YSUSIC5  XPE_SU51 1 1 1.3189 3.6663 30.57851    645 141
YSUVOD51 YBGNE05  1 0 0.6050 2.7951 32.23140    645 149B
YTETOV51 YTEARC5  1 0 2.4684 6.8365 57.02479    645 103/2
YTETOV51 YTETOV52 1 0 0.3025 0.8228 6.611570    645 185
YTIKVE5  YFENI 5  1 0 0.5082 1.4157 11.57025    645 165A
YV.GLA5  YG.BAB5  1 0 0.4719 1.3189 10.74380    824 158
YV.GLA5  YSK  15  1 0 0.2299 0.6292 4.958680    824 156
YVALAN5  YDUBRO5  1 0 4.6827 12.971 109.0908    645 117/2
YVALAN5  YGEVGE5  1 0 2.2869 6.3404 52.89255    645 160
YVALAN5  YSTRUM52 1 0 3.0250 6.4009 41.32231    488 118
YVALAN5  YVBOGD5  1 0 2.2869 4.8400 31.40496    645 199
YVELEC5  YVELES52 1 0 0.2420 0.6655 5.785120    645 189
YVELES5  YOPOLE5  1 0 3.4243 7.9013 57.02479    488 105/1
YVELES5  YPETRO5  1 0 3.0976 8.5789 71.90083    645 101/3
YVELES5  YTOPIL5  1 0 0.2783 0.7623 6.611570    645 128
YVELES5  YTOPIL5  2 0 0.2904 0.7865 6.611570    645 127
YVELES5  YVELEC5  1 0 0.5808 1.2342 8.264460    488 162
YVELES5  YVELES52 1 0 0.1210 0.3267 2.479340    645 113/1A
YVRUTO5  YGOSTI5  1 0 0.9801 2.7104 22.31405    645 194
YVRUTO5  YPOLOG5  1 0 1.6093 4.4528 37.19007    645 190
YVRUTO5  YSK  15  1 0 5.2151 20.860 186.7769    824 198
YVRUTO5  YSPILJ5  1 0 5.4208 15.052 126.4462    645 111
YZAPAD5  YKOZLE5  1 0 0.3388 1.2100 10.74380    645 133/154
YZAPAD5  YSK  35  1 0 0.3388 0.9196 7.438020    645 133A
YZGROP5  YKAVAD5  1 0 3.1218 8.6515 72.72727    645 113/2
YZGROP5  YVELES52 1 0 1.5488 4.2955 36.36364    645 113/1B
YZLZJU5  YZLZJU5Q 1 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 2 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 3 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZSV5  YSK  15  1 0 0.0847 0.8228 11.57025   1023 123A
YZLZSV5  YSK  15  2 0 0.0847 0.8228 11.57025   1023 123B
YZLZSV5  YSK  15  3 0 0.0847 0.7986 11.57025   1023 124A
YZLZSV5  YSK  15  4 0 0.0847 0.7986 11.57025   1023 124B
YZLZSV5  YZLZJU5  1 0 0.2420 0.6655 5.785120    519
YZLZSV5  YZLZJU5  2 0 0.2420 0.6655 5.785120    519
YZLZSV5  YZLZSV5Q 1 9 0.0000 0.0500 0.000000   9999 YZLZSV5Q_UCT
ZABR2151 ZABRFO51 1 0 0.0000 0.0617 0.000000  52481 K_ABRO1F
ZABR2151 ZABRL151 1 0 0.0000 0.0617 0.000000  52481 K_ABR11L
ZABR2151 ZABRL152 1 0 0.0000 0.0617 0.000000  52481 K_ABR12L
ZABR2151 ZCHS2151 1 1 16.685 45.151 0.000000  52481 L_EQ2222
ZABR2151 ZKOZ2151 1 1 37.139 79.002 0.000000  52481 L_EQ2223
ZABR2151 ZLEC2151 1 1 0.2408 0.7804 0.000000  52481 L_EQ2224
ZABR2151 ZSTW2151 1 1 10.728 36.051 0.000000  52481 L_EQ2225
ZABR2221 ZABR2222 1 2 0.0000 0.0000 0.000000  26241 !ABR212
ZABR2221 ZPUL2222 1 0 2.2893 12.928 151.8182    838 2101
ZABR2222 ZMKR2221 1 0 5.6289 34.030 218.5950    744 2004
ZABR2222 ZSTW2221 1 0 5.9919 36.552 227.3347    735 2003
ZADA4151 ZADAFO51 1 0 0.0000 0.0617 0.000000  52481 K_ADAO1F
ZADA4151 ZKON4152 1 1 11.157 31.235 0.000000  52481 L_EQ2406
ZADA4151 ZTRE1151 1 1 48.490 105.44 0.000000  52481 L_EQ2407
ZADA4151 ZZGI1152 1 1 73.656 225.52 0.000000  52481 L_EQ2408
ZADA4221 ZADA4222 1 2 0.0000 0.0000 0.000000  26241 !ADA214
ZADA4221 ZKON4222 1 0 3.3783 18.102 112.8719    812 4310
ZADA4222 ZKON4221 1 0 2.1102 15.498 104.7934   1041 4311
ZANI3151 ZANIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ANIO1F
ZANI3151 ZANIL152 1 0 0.0000 0.0617 0.000000  52481 K_ANI12L
ZANI3151 ZANIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ANI1EL
ZANI3151 ZOSR4151 1 1 80.813 193.46 0.000000  52481 L_EQ2186
ZANI3151 ZTRE1151 1 1 9.4961 23.278 0.000000  52481 L_EQ2187
ZANI3151 ZTRE1152 1 1 6.7820 19.740 0.000000  52481 L_EQ2188
ZANI3151 ZWRZ3151 1 1 0.8119 2.3365 0.000000  52481 L_EQ2189
ZANI3221 ZJOA3221 1 0 1.0987 6.2000 40.39260    528 3101
ZATA3221 ZATAL121 1 0 0.0000 0.2468 0.000000  26241 K_ATA11L
ZATA3221 ZKLA3221 1 0 0.4017 2.2990 14.60740    240 3703
ZATA3222 ZATAL221 1 0 0.0000 0.2468 0.000000  26241 K_ATA21L
ZATA3222 ZKLA3222 1 0 0.4017 2.2990 14.60740    240 3702
ZBEE1411 ZBEEG114 1 8 0.0000 0.8160 0.000000  14432 K_BEE14G
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500 E403
ZBEK1221 ZROG1221 1 0 0.5760 4.3076 37.60330   1120 1401
ZBEK1222 ZROG1222 1 0 0.5760 4.3076 37.60330   1120 1402
ZBGC2151 ZBGCFO51 1 0 0.0000 0.0617 0.000000  52481 K_BGCO1F
ZBGC2151 ZBGCL151 1 0 0.0000 0.0617 0.000000  52481 K_BGC11L
ZBGC2151 ZBGCL152 1 0 0.0000 0.0617 0.000000  52481 K_BGC12L
ZBGC2151 ZKLA3152 1 1 15.723 33.396 0.000000  52481 L_EQ2371
ZBGC2151 ZSTW2151 1 1 15.069 26.929 0.000000  52481 L_EQ2372
ZBGC2151 ZTAW3151 1 1 44.063 122.21 0.000000  52481 L_EQ2373
ZBGC2221 ZCHM2222 1 0 3.7220 27.719 181.5909    872 2301
ZBIR3151 ZBIRL151 1 0 0.0000 0.0617 0.000000  52481 K_BIR11L
ZBIR3151 ZKOM3152 1 1 33.740 84.960 0.000000  52481 L_EQ2362
ZBIR3151 ZKOP3152 1 1 3.6881 11.758 0.000000  52481 L_EQ2363
ZBIR3151 ZSIE3152 1 1 8.3381 26.011 0.000000  52481 L_EQ2364
ZBIR3151 ZSKA3152 1 1 22.315 57.001 0.000000  52481 L_EQ2365
ZBIR3152 ZBIRL251 1 0 0.0000 0.0617 0.000000  52481 K_BIR21L
ZBIR3152 ZKOP3152 1 1 3.8284 11.840 0.000000  52481 L_EQ2211
ZBIR3152 ZPRB3151 1 1 2.9294 9.5747 0.000000  52481 L_EQ2212
ZBIR3152 ZSIE3152 1 1 3.7619 11.397 0.000000  52481 L_EQ2213
ZBIR3152 ZSKA3151 1 1 22.773 63.917 0.000000  52481 L_EQ2214
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986 44.19420    700 3014
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    471 3016
ZBLA3151 ZBLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_BLAO1F
ZBLA3151 ZBLAG054 1 8 0.0000 0.0617 0.000000  52481 K_BLA04G
ZBLA3151 ZWIE3151 1 1 64.561 103.56 0.000000  52481 L_EQ2398
ZBLA3151 ZWIE3152 1 1 74.914 118.63 0.000000  52481 L_EQ2399
ZBLA3152 ZBLAFO52 1 0 0.0000 0.0617 0.000000  52481 K_BLAO2F
ZBLA3152 ZROK3151 1 1 11.145 27.489 0.000000  52481 L_EQ2344
ZBLA3152 ZROK3152 1 1 14.237 42.355 0.000000  52481 L_EQ2345
ZBLA3152 ZWIE3153 1 1 67.517 201.61 0.000000  52481 L_EQ2346
ZBLA3221 ZBLA3222 1 2 0.0000 0.0000 0.000000  26241 !BLA213
ZBLA3221 ZLAG3222 1 0 5.4014 28.299 170.9917    460 3002
ZBLA3222 ZWIE3222 1 0 2.8992 20.101 140.8058    883 3009
ZBOG4151 ZBOGFO51 1 0 0.0000 0.0617 0.000000  52481 K_BOGO1F
ZBOG4151 ZBOGL152 1 0 0.0000 0.0617 0.000000  52481 K_BOG12L
ZBOG4151 ZBOGL15E 1 0 0.0000 0.0617 0.000000  52481 K_BOG1EL
ZBOG4151 ZCPC4151 1 1 7.2673 17.304 0.000000  52481 L_EQ2176
ZBOG4151 ZZBK4151 1 1 6.6647 17.701 0.000000  52481 L_EQ2177
ZBOG4221 ZCPC4221 1 0 2.4490 17.685 131.4050    636 4020
ZBOG4221 ZSWI4222 1 0 1.0696 8.0102 51.19830    591 4606
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1048 903
ZBUJ3221 ZBUJ3222 1 2 0.0000 0.0000 0.000000  26241 !BUJ221
ZBUJ3221 ZBYC3222 1 0 2.5023 18.402 117.6033    894 3013
ZBUJ3221 ZZAP3221 1 0 0.4017 3.0008 19.00830   1218 3201
ZBUJ3222 ZKOM3221 1 0 0.7986 5.4014 38.40910   1050 3203
ZBUJ3222 ZZAP3222 1 0 0.4017 2.8992 19.60740   1218 3202
ZBYC3221 ZBYC3222 1 2 0.0000 0.0000 0.000000  26241 !BYC213
ZBYC3221 ZBYCG021 1 8 0.0000 0.2468 0.000000  26241 K_BYC01G
ZBYC3221 ZBYCG025 1 8 0.0000 0.2468 0.000000  26241 K_BYC05G
ZBYC3221 ZBYCG026 1 0 0.0000 0.2468 0.000000  26241 K_BYC06G
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058    985 3401
ZBYC3221 ZPRB3221 1 0 2.1006 13.702 90.00000    754 3015
ZBYC3221 ZSIE3222 1 0 0.9002 6.2000 44.00830   1041 3410
ZBYC3221 ZSKA3222 1 0 3.9978 19.200 129.7934    700 3012
ZBYC3222 ZBYCG022 1 8 0.0000 0.2468 0.000000  26241 K_BYC02G
ZBYC3222 ZBYCG024 1 8 0.0000 0.2468 0.000000  26241 K_BYC04G
ZBYC3222 ZKHK3221 1 0 1.6698 12.158 79.79340   1040 3409
ZBYC3222 ZSIE3221 1 0 0.9002 6.2000 44.00830   1041 3404
ZBYC3222 ZSKA3221 1 0 3.9978 19.200 129.7934    700 3011
ZBYC3411 ZBYCG017 1 0 0.0000 0.8160 0.000000  14432 K_BYC07G
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1209 G006
ZBYC3411 ZTCN3412 1 0 0.8160 9.5680 102.2000   1200 G402
ZBYD5151 ZBYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_BYDO1F
ZBYD5151 ZJAS5151 1 1 1.7109 5.3397 0.000000  52481 L_EQ2343
ZBYD5221 ZBYD5222 1 2 0.0000 0.0000 0.000000  26241 !BYD215
ZBYD5221 ZJAS5221 1 0 0.8712 10.232 106.4050    635 6101
ZCHM2151 ZCHMFO51 1 0 0.0000 0.0617 0.000000  52481 K_CHMO1F
ZCHM2221 ZCHM2222 1 2 0.0000 0.0000 0.000000  26241 !CHM212
ZCHM2221 ZPEL2222 1 0 1.7182 12.792 83.80170    576 2300
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025    872 2303
ZCHM2222 ZPEL2221 1 0 2.6910 20.062 131.4050    872 2302
ZCHS2151 ZCHSFO51 1 0 0.0000 0.0617 0.000000  52481 K_CHSO1F
ZCHS2221 ZMKR2222 1 8 3.3783 25.149 164.6074    586 2202
ZCPC4151 ZCPCFO51 1 0 0.0000 0.0617 0.000000  52481 K_CPCO1F
ZCPC4221 ZMIK4222 1 0 2.8217 20.478 145.9917    831 4011
ZCRN4151 ZCRN4152 1 1 4.4008 16.578 0.000000  52481 L_EQ2287
ZCRN4151 ZCRNFO51 1 0 0.0000 0.0617 0.000000  52481 K_CRNO1F
ZCRN4151 ZPOL4151 1 1 1.9747 6.3041 0.000000  52481 L_EQ2288
ZCRN4151 ZSWI4151 1 1 35.211 69.027 0.000000  52481 L_EQ2289
ZCRN4151 ZWRC4152 1 1 12.056 34.664 0.000000  52481 L_EQ2290
ZCRN4151 ZZUK4151 1 1 28.007 65.094 0.000000  52481 L_EQ2291
ZCRN4152 ZCRNFO52 1 0 0.0000 0.0617 0.000000  52481 K_CRNO2F
ZCRN4152 ZSWI4151 1 1 73.872 132.32 0.000000  52481 L_EQ2401
ZCRN4152 ZWRC4152 1 1 75.589 179.70 0.000000  52481 L_EQ2402
ZCRN4411 ZCRN4412 1 2 0.0000 0.0000 0.000000  14432 !CRN414
ZCRN4411 ZMIK4416 1 0 4.3840 43.136 441.2000   2040 H001
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280 90.71880   2363 H801
ZCRN4412 ZPAS4411 1 0 2.7200 27.728 285.2000   2020 H002
ZCRN4412 ZPOL4412 1 0 0.6560 6.9280 90.71880   2363 H802
ZCZE4151 ZCZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_CZEO1F
ZCZE4151 ZKON4152 1 1 93.044 217.80 0.000000  52481 L_EQ2347
ZCZE4152 ZCZE4151 1 1 1.7678 5.1389 0.000000  52481 L_EQ2340
ZCZE4152 ZCZEFO52 1 0 0.0000 0.0617 0.000000  52481 K_CZEO2F
ZCZE4152 ZCZEL251 1 0 0.0000 0.0617 0.000000  52481 K_CZE21L
ZCZE4152 ZCZEL252 1 0 0.0000 0.0617 0.000000  52481 K_CZE22L
ZCZE4152 ZKON4152 1 1 71.432 175.74 0.000000  52481 L_EQ2341
ZCZE4221 ZCZE4222 1 2 0.0000 0.0000 0.000000  26241 !CZE214
ZCZE4221 ZPLE4221 1 0 1.7182 12.550 85.20660    861 4203
ZCZE4222 ZPAT4222 1 0 5.3385 38.996 256.4669    861 4008
ZCZT3221 ZMOS3221 1 0 3.3977 20.401 123.8017    503 3312
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019 50.39260    754 3007
ZDAW5151 ZDAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_DAWO1F
ZDBN3151 ZDBNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DBNO1F
ZDBN3152 ZDBN3151 1 1 14.146 44.637 0.000000  52481 L_EQ2400
ZDBN3152 ZDBNFO52 1 0 0.0000 0.0617 0.000000  52481 K_DBNO2F
ZDBN3152 ZDBNG051 1 8 0.0000 0.0617 0.000000  52481 K_DBN01G
ZDBN3152 ZDBNG052 1 0 0.0000 0.0617 0.000000  52481 K_DBN02G
ZDBN3411 ZDBN3412 1 2 0.0000 0.0000 0.000000  14432 !DBN413
ZDBN3411 ZDBNG013 1 8 0.0000 0.8160 0.000000  14432 K_DBN03G
ZDBN3411 ZDBNG014 1 8 0.0000 0.8160 0.000000  14432 K_DBN04G
ZDBN3411 ZDBNG015 1 0 0.0000 0.8160 0.000000  14432 K_DBN05G
ZDBN3411 ZDBNG016 1 0 0.0000 0.8160 0.000000  14432 K_DBN06G
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   1987 422
ZDBN3411 ZPAS4412 1 0 3.0560 32.400 339.8813   1378 401
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   1987 423
ZDBN3412 XAL_DB11 1 0 2.3360 24.432 298.3500   1770 U008
ZDBN3412 ZWIE3412 1 0 3.4080 38.816 476.0000   1769 G002
ZDOD4151 ZDODFO51 1 0 0.0000 0.0617 0.000000  52481 K_DODO1F
ZDOD4151 ZDODG051 1 0 0.0000 0.0617 0.000000  52481 K_DOD01G
ZDOD4151 ZDODL151 1 0 0.0000 0.0617 0.000000  52481 K_DOD11L
ZDUN5151 ZDUNFO51 1 0 0.0000 0.0617 0.000000  52481 K_DUNO1F
ZDUN5151 ZZYD5151 1 1 9.1549 22.597 0.000000  52481 L_EQ2447
ZDUN5221 ZZDK5221 1 0 2.9427 21.427 154.7107    924 6007
ZDUN5411 ZDUN5412 1 2 0.0000 0.0000 0.000000  14432 !DUN415
ZDUN5412 ZDAW5411 1 0 0.1600 1.6000 0.068800   1220 N601
ZDUN5412 ZSLK5411 1 0 2.0800 24.960 250.0000   1444 N001
ZEBE1151 ZEBEL152 1 0 0.0000 0.0617 0.000000  52481 K_EBE12L
ZEBE1151 ZEBEL15E 1 0 0.0000 0.0617 0.000000  52481 K_EBE1EL
ZEBE1151 ZPAI1151 1 1 0.6740 4.6125 0.000000  52481 L_EQ2226
ZEBE1151 ZPAI1152 1 1 0.5155 3.5042 0.000000  52481 L_EQ2227
ZEKB1411 XEL_AL11 1 8 2.1440 23.216 320.8312   2517 U009
ZEKB1411 XEL_AL12 1 0 2.1440 23.216 320.8312   2517 U010
ZEKB1411 ZLMS1411 1 0 2.3360 24.672 323.4312   2506 E702
ZEKB1411 ZLMS1411 2 0 2.3360 24.672 323.1813   2506 E701
ZELK1151 ZEKB1151 1 1 0.0557 0.6703 0.000000  52481 L_EQ2136
ZELK1151 ZELKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ELKO1F
ZELK1151 ZELKL151 1 0 0.0000 0.0617 0.000000  52481 K_ELK11L
ZELK1151 ZELKL15E 1 0 0.0000 0.0617 0.000000  52481 K_ELK1EL
ZELK1151 ZNAR1151 1 1 15.292 37.457 0.000000  52481 L_EQ2137
ZELK1151 ZOLM5151 1 1 42.594 133.75 0.000000  52481 L_EQ2138
ZELK1151 ZOLS5151 1 1 27.813 85.962 0.000000  52481 L_EQ2139
ZELK1151 ZOST1151 1 1 15.386 43.045 0.000000  52481 L_EQ2140
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    650 1007
ZEPL1411 ZEPLG011 1 0 0.0000 0.8160 0.000000  14432 K_EPL01G
ZGBL5151 ZGBL5152 1 1 5.2901 17.374 0.000000  52481 L_EQ2307
ZGBL5151 ZGBLFO51 1 0 0.0000 0.0617 0.000000  52481 K_GBLO1F
ZGBL5151 ZGDA5151 1 1 1.8549 4.8957 0.000000  52481 L_EQ2308
ZGBL5151 ZGRU5151 1 1 54.287 148.80 0.000000  52481 L_EQ2309
ZGBL5152 ZGBLFO52 1 0 0.0000 0.0617 0.000000  52481 K_GBLO2F
ZGBL5152 ZGDA5151 1 1 1.6045 3.3747 0.000000  52481 L_EQ2330
ZGBL5152 ZGRU5151 1 1 55.742 145.81 0.000000  52481 L_EQ2331
ZGBL5411 ZGBL5412 1 2 0.0000 0.0000 0.000000  14432 !GBL415
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3813   1200 N405
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1200 N002
ZGBL5412 ZGDA5411 1 0 0.6720 7.8560 130.6875   1200 N404
ZGBL5412 ZOLM5411 1 0 3.8400 44.720 411.2000   1200 N003
ZGDA5151 ZGDAFO51 1 0 0.0000 0.0617 0.000000  52481 K_GDAO1F
ZGDA5151 ZZRC5151 1 1 5.4305 17.059 0.000000  52481 L_EQ2332
ZGDA5221 ZGDA5222 1 2 0.0000 0.0000 0.000000  26241 !GDA215
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200 N403
ZGDP5411 ZPLP5411 1 8 1.0080 12.880 192.0000   2924 N407
ZGDP5411 ZPLP5411 2 0 1.0080 12.880 192.0000   2924 N408
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3813   1200 N406
ZGLN4151 ZDOD4151 1 1 23.453 67.304 0.000000  52481 L_EQ2348
ZGLN4151 ZGLNFO51 1 0 0.0000 0.0617 0.000000  52481 K_GLNO1F
ZGLN4221 ZGLN4222 1 2 0.0000 0.0000 0.000000  26241 !GLN214
ZGLN4221 ZKRA4222 1 0 2.7491 19.418 142.9959    711 4524
ZGLN4221 ZREC4221 1 0 5.0481 37.699 252.1901    711 4532
ZGLN4222 ZPLC4222 1 0 0.5082 3.4896 21.23970    711 4527
ZGOR4151 ZDOD4151 1 1 27.772 70.320 0.000000  52481 L_EQ2386
ZGOR4151 ZGORFO51 1 0 0.0000 0.0617 0.000000  52481 K_GORO1F
ZGOR4151 ZGORG056 1 8 0.0000 0.0617 0.000000  52481 K_GOR06G
ZGOR4151 ZGORG058 1 8 0.0000 0.0617 0.000000  52481 K_GOR08G
ZGOR4151 ZLSN4151 1 1 13.199 43.924 0.000000  52481 L_EQ2387
ZGOR4221 ZKRA4221 1 0 2.9476 30.390 32.68600    636 4021
ZGOR4221 ZLSN4222 1 0 5.1014 37.200 252.8099    905 4423
ZGRO3151 ZDBN3151 1 1 0.6159 3.5574 0.000000  52481 L_EQ2388
ZGRO3151 ZDBN3152 1 1 1.0648 3.6941 0.000000  52481 L_EQ2389
ZGRO3151 ZGROFO51 1 0 0.0000 0.0617 0.000000  52481 K_GROO1F
ZGRO3151 ZGROL152 1 0 0.0000 0.0617 0.000000  52481 K_GRO12L
ZGRO3151 ZGROL153 1 0 0.0000 0.0617 0.000000  52481 K_GRO13L
ZGRO3151 ZGROL15E 1 0 0.0000 0.0617 0.000000  52481 K_GRO1EL
ZGRO3221 ZGRO3222 1 2 0.0000 0.0000 0.000000  26241 !GRO213
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909    884 3501
ZGRO3222 ZZBK4221 1 0 4.9997 40.099 288.4091    820 211
ZGRU5151 ZGRUFO51 1 0 0.0000 0.0617 0.000000  52481 K_GRUO1F
ZGRU5151 ZJAS5151 1 1 12.100 33.602 0.000000  52481 L_EQ2395
ZGRU5151 ZWLA5151 1 1 35.977 101.11 0.000000  52481 L_EQ2396
ZGRU5151 ZZYD5151 1 1 81.239 192.34 0.000000  52481 L_EQ2397
ZGRU5221 ZGRU5222 1 2 0.0000 0.0000 0.000000  26241 !GRU215
ZGRU5221 ZTEL5222 1 0 2.7298 20.309 132.9959    635 6202
ZGRU5222 ZJAS5221 1 0 2.2990 21.925 187.6033    635 6004
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250 N006
ZGRU5411 ZPLP5411 1 0 1.6000 19.856 334.9063   2832 N008
ZGRU5411 ZPLP5411 2 8 1.6000 19.936 284.1250   2832 N007
ZHAL3151 ZKOP3151 1 1 3.1412 13.609 0.000000  52481 L_EQ2404
ZHAL3151 ZLAG3151 1 1 1.9118 5.8189 0.000000  52481 L_EQ2405
ZHAL3152 ZHALL254 1 0 0.0000 0.0617 0.000000  52481 K_HAL24L
ZHAL3221 ZHAL3222 1 2 0.0000 0.0000 0.000000  26241 !HAL213
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996 33.80170    894 3303
ZHCZ3221 ZJOA3222 1 0 0.7018 4.6996 33.59500    996 3102
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989 14.40080    848 3103
ZJAM3221 ZJAM3222 1 2 0.0000 0.0000 0.000000  26241 !JAM213
ZJAM3222 ZLAG3222 1 0 0.7986 4.6996 28.20250    483 3407
ZJAN1151 ZJAN1152 1 1 19.506 58.163 0.000000  52481 L_EQ2434
ZJAN1151 ZJANFO51 1 0 0.0000 0.0617 0.000000  52481 K_JANO1F
ZJAN1151 ZJANL151 1 0 0.0000 0.0617 0.000000  52481 K_JAN11L
ZJAN1151 ZZGI1151 1 1 1.1205 3.3807 0.000000  52481 L_EQ2435
ZJAN1151 ZZGI1152 1 1 6.7191 22.806 0.000000  52481 L_EQ2436
ZJAN1152 ZJANFO52 1 0 0.0000 0.0617 0.000000  52481 K_JANO2F
ZJAN1152 ZJANL251 1 0 0.0000 0.0617 0.000000  52481 K_JAN21L
ZJAN1152 ZKOZ2151 1 1 28.192 87.408 0.000000  52481 L_EQ2437
ZJAN1152 ZZGI1151 1 1 6.3549 17.480 0.000000  52481 L_EQ2438
ZJAN1152 ZZGI1152 1 1 12.733 34.590 0.000000  52481 L_EQ2439
ZJAN1221 ZJAN1222 1 2 0.0000 0.0000 0.000000  26241 !JAN211
ZJAN1221 ZROG1221 1 0 4.4722 24.447 158.6777    942 1006
ZJAN1221 ZZGI1221 1 0 2.3861 13.020 87.29340    807 1201
ZJAN1222 ZOLT1222 1 0 5.7402 43.149 261.5909    806 1010
ZJAN1222 ZPAB1221 1 0 1.3891 8.0780 50.95040    747 1301
ZJAN1222 ZPIO1221 1 0 2.1393 15.599 102.9959    797 1003
ZJAS5151 ZJASFO51 1 0 0.0000 0.0617 0.000000  52481 K_JASO1F
ZJAS5151 ZJASL151 1 0 0.0000 0.0617 0.000000  52481 K_JAS11L
ZJAS5151 ZJASL152 1 0 0.0000 0.0617 0.000000  52481 K_JAS12L
ZJAS5221 ZJAS5222 1 2 0.0000 0.0000 0.000000  26241 !JAS215
ZJOA3221 ZJOA3222 1 2 0.0000 0.0000 0.000000  26241 !JOA213
ZJOA3222 ZLOS3221 1 0 1.9021 13.702 89.79340    620 3010
ZJOA3222 ZXJL3221 1 0 0.4017 2.5023 17.99590    994 3005K
ZJOA3411 ZJOA3412 1 2 0.0000 0.0000 0.000000  14432 !JOA413
ZJOA3411 ZWIE3411 1 0 3.9040 45.600 451.8000   1769 G001
ZKAT3151 ZBIR3151 1 1 16.814 52.417 0.000000  52481 L_EQ2194
ZKAT3151 ZKOM3152 1 1 80.396 197.54 0.000000  52481 L_EQ2195
ZKAT3151 ZKOP3151 1 1 2.4914 12.642 0.000000  52481 L_EQ2196
ZKAT3151 ZLAG3151 1 1 0.7187 2.8871 0.000000  52481 L_EQ2197
ZKAT3151 ZPRB3151 1 1 32.664 84.992 0.000000  52481 L_EQ2198
ZKAT3151 ZSIE3152 1 1 11.467 30.664 0.000000  52481 L_EQ2199
ZKAT3152 ZBIR3152 1 1 9.1924 29.074 0.000000  52481 L_EQ2200
ZKAT3152 ZJAM3151 1 1 6.9418 19.940 0.000000  52481 L_EQ2201
ZKAT3152 ZKOP3152 1 1 11.966 36.825 0.000000  52481 L_EQ2202
ZKAT3152 ZTCN3152 1 1 10.099 31.965 0.000000  52481 L_EQ2203
ZKAT3221 ZKAT3222 1 2 0.0000 0.0000 0.000000  26241 !KAT213
ZKAT3221 ZLAG3221 1 0 0.9002 6.9018 44.79340    905 3003
ZKAT3222 ZKOP3222 1 0 1.9021 13.000 90.80580    894 3311
ZKED3151 ZBLA3151 1 1 0.9002 2.6995 0.000000  52481 L_EQ2215
ZKED3151 ZBLA3152 1 1 0.9002 2.6995 0.000000  52481 L_EQ2216
ZKED3151 ZKEDG051 1 0 0.0000 0.0617 0.000000  52481 K_KED01G
ZKED3151 ZKEDG053 1 0 0.0000 0.0617 0.000000  52481 K_KED03G
ZKED3151 ZKEDL152 1 0 0.0000 0.0617 0.000000  52481 K_KED12L
ZKED3151 ZKEDL153 1 0 0.0000 0.0617 0.000000  52481 K_KED13L
ZKED3151 ZKEDL154 1 0 0.0000 0.0617 0.000000  52481 K_KED14L
ZKED3151 ZKEDL155 1 0 0.0000 0.0617 0.000000  52481 K_KED15L
ZKED3151 ZKEDL156 1 0 0.0000 0.0617 0.000000  52481 K_KED16L
ZKED3151 ZKEDL15A 1 0 0.0000 0.0617 0.000000  52481 K_KED1AL
ZKED3151 ZWIE3153 1 1 10.626 27.336 0.000000  52481 L_EQ2217
ZKED3221 ZWIE3221 1 8 2.4006 16.500 116.1983    884 3001
ZKHK3221 ZKHK3222 1 2 0.0000 0.0000 0.000000  26241 !KHK213
ZKHK3221 ZKHKG021 1 0 0.0000 0.2468 0.000000  26241 K_KHK01G
ZKHK3222 ZLOS3221 1 0 1.5004 11.301 73.40910    621 3403
ZKIE2221 ZJOA3221 1 0 5.4014 34.998 214.1942    754 209
ZKIE2221 ZKIE2222 1 2 0.0000 0.0000 0.000000  26241 !KIE212
ZKIE2221 ZKPK2221 1 0 1.1616 7.2310 46.54960    720 2407
ZKIE2221 ZROZ2221 1 8 5.8709 30.081 193.6157    671 2405
ZKIE2222 ZLOS3222 1 8 7.2019 39.499 237.1901    471 208
ZKIE2222 ZRAD2222 1 0 1.2003 8.7023 57.00410    606 2406
ZKIE2411 ZKIE2412 1 2 0.0000 0.0000 0.000000  14432 !KIE412
ZKIE2411 ZPEL2411 1 0 3.6160 42.304 442.4000   1179 F003
ZKLA3151 ZTAW3151 1 1 2.6499 8.0513 0.000000  52481 L_EQ2374
ZKLA3221 ZKLA3222 1 2 0.0000 0.0000 0.000000  26241 !KLA213
ZKLA3221 ZSKA3222 1 0 7.7004 37.002 249.4008    683 3006
ZKLA3222 ZLUA3221 1 0 5.5563 30.395 185.8884    639 3019
ZKOM3151 ZKOM3152 1 1 2.4962 7.0289 0.000000  52481 L_EQ2333
ZKOM3151 ZKOP3152 1 1 5.0893 13.793 0.000000  52481 L_EQ2334
ZKOM3151 ZWIE3152 1 1 72.328 166.50 0.000000  52481 L_EQ2335
ZKOM3152 ZKOP3151 1 1 28.649 159.07 0.000000  52481 L_EQ2411
ZKOM3152 ZKOP3152 1 1 7.8735 17.964 0.000000  52481 L_EQ2412
ZKOM3152 ZWIE3152 1 1 88.115 196.74 0.000000  52481 L_EQ2413
ZKON4152 ZKONFO52 1 0 0.0000 0.0617 0.000000  52481 K_KONO2F
ZKON4152 ZKONG051 1 8 0.0000 0.0617 0.000000  52481 K_KON01G
ZKON4152 ZKONG054 1 8 0.0000 0.0617 0.000000  52481 K_KON04G
ZKON4152 ZKONG055 1 8 0.0000 0.0617 0.000000  52481 K_KON05G
ZKON4152 ZKONL252 1 0 0.0000 0.0617 0.000000  52481 K_KON22L
ZKON4152 ZKONL253 1 0 0.0000 0.0617 0.000000  52481 K_KON23L
ZKON4152 ZWLA5151 1 1 11.030 29.968 0.000000  52481 L_EQ2432
ZKON4221 ZKON4222 1 2 0.0000 0.0000 0.000000  26241 !KON214
ZKON4221 ZPAT4222 1 0 0.2856 1.6988 11.46690   1170 4320
ZKON4222 ZKONG026 1 0 0.0000 0.2468 0.000000  26241 K_KON06G
ZKON4222 ZPAT4221 1 0 0.2856 1.6988 11.46690   1170 4319
ZKOP3151 ZKOP3152 1 1 0.2807 1.1471 0.000000  52481 L_EQ2416
ZKOP3151 ZWIE3151 1 1 5.1377 18.509 0.000000  52481 L_EQ2417
ZKOP3151 ZWIE3153 1 1 6.0427 23.608 0.000000  52481 L_EQ2418
ZKOP3152 ZKOPG059 1 8 0.0000 0.0617 0.000000  52481 K_KOP09G
ZKOP3152 ZKOPG150 1 8 0.0000 0.0617 0.000000  52481 K_KOP10G
ZKOP3152 ZWIE3151 1 1 22.495 57.089 0.000000  52481 L_EQ2419
ZKOP3152 ZWIE3152 1 1 21.710 62.630 0.000000  52481 L_EQ2420
ZKOP3152 ZWIE3153 1 1 23.858 53.054 0.000000  52481 L_EQ2421
ZKOP3221 ZKOP3222 1 2 0.0000 0.0000 0.000000  26241 !KOP213
ZKOP3221 ZKOPG122 1 0 0.0000 0.2468 0.000000  26241 K_KOP12G
ZKOP3221 ZWIE3221 1 0 1.5004 10.600 75.00000    883 3301
ZKOP3222 XLI_KO21 1 0 2.9234 16.713 119.0083   1042 904
ZKOP3222 ZKOPG121 1 8 0.0000 0.2468 0.000000  26241 K_KOP11G
ZKOZ2151 ZKOZFO51 1 0 0.0000 0.0617 0.000000  52481 K_KOZO1F
ZKOZ2151 ZKOZG052 1 8 0.0000 0.0617 0.000000  52481 K_KOZ02G
ZKOZ2151 ZKOZG056 1 0 0.0000 0.0617 0.000000  52481 K_KOZ06G
ZKOZ2151 ZKOZL152 1 0 0.0000 0.0617 0.000000  52481 K_KOZ12L
ZKOZ2221 ZKOZG021 1 0 0.0000 0.2468 0.000000  26241 K_KOZ01G
ZKOZ2221 ZKOZG023 1 8 0.0000 0.2468 0.000000  26241 K_KOZ03G
ZKOZ2221 ZKOZG024 1 0 0.0000 0.2468 0.000000  26241 K_KOZ04G
ZKOZ2221 ZKOZG025 1 8 0.0000 0.2468 0.000000  26241 K_KOZ05G
ZKOZ2221 ZKOZG027 1 0 0.0000 0.2468 0.000000  26241 K_KOZ07G
ZKOZ2221 ZKOZG028 1 0 0.0000 0.2468 0.000000  26241 K_KOZ08G
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091    894 2005
ZKOZ2221 ZPUL2222 1 0 2.6088 19.558 138.4091    894 2006
ZKOZ2221 ZROZ2221 1 8 2.7782 20.730 135.8058    798 2403
ZKOZ2221 ZROZ2222 1 0 2.9863 21.069 143.2025    672 2404
ZKOZ2411 ZKOZG019 1 0 0.0000 0.8160 0.000000  14432 K_KOZ09G
ZKOZ2411 ZKOZG110 1 8 0.0000 0.8160 0.000000  14432 K_KOZ10G
ZKOZ2411 ZKOZG111 1 0 0.0000 0.8160 0.000000  14432 K_KOZ11G
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000 F001
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.4000   1179 F401
ZKPK2151 ZKPKFO51 1 0 0.0000 0.0617 0.000000  52481 K_KPKO1F
ZKPK2151 ZKPKL151 1 0 0.0000 0.0617 0.000000  52481 K_KPK11L
ZKPK2151 ZKPKL152 1 0 0.0000 0.0617 0.000000  52481 K_KPK12L
ZKPK2151 ZRAD2151 1 1 2.5059 6.9841 0.000000  52481 L_EQ2178
ZKPK2151 ZROZ2151 1 1 15.896 31.063 0.000000  52481 L_EQ2179
ZKPK2221 ZRAD2221 1 0 1.4084 10.890 68.26450   1040 2408
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856 0.000000  26241 4511
ZKRA4221 ZKRA4222 1 2 0.0000 0.0000 0.000000  26241 !KRA222
ZKRA4221 ZKRAG025 1 0 0.0000 0.2468 0.000000  26241 K_KRA05G
ZKRA4221 ZKRAG026 1 0 0.0000 0.2468 0.000000  26241 K_KRA06G
ZKRA4221 ZMON4221 1 0 2.2700 16.771 111.1983    912 4522
ZKRA4222 ZNCR4221 1 8 0.0532 0.1984 0.041300   1021 4533
ZKRA4411 XVI_KR11 1 0 0.3520 3.8880 50.50000   1500 U011
ZKRA4411 XVI_KR12 1 8 0.3520 3.8880 50.50000   2220 U012
ZKRA4411 ZKRAG017 1 8 0.0000 0.8160 0.000000  14432 K_KRA07G
ZKRA4411 ZKRAG018 1 8 0.0000 0.8160 0.000000  14432 K_KRA08G
ZKRA4411 ZKRAG019 1 8 0.0000 0.8160 0.000000  14432 K_KRA09G
ZKRA4411 ZKRAG110 1 8 0.0000 0.8160 0.000000  14432 K_KRA10G
ZKRA4411 ZMON4412 1 0 1.1680 13.744 142.7188   1944 H501
ZKRA4411 ZPLE4411 1 0 5.9360 69.216 741.8125   1726 M001
ZKRI2151 ZBGC2151 1 1 5.1957 16.184 0.000000  52481 L_EQ2190
ZKRI2151 ZKLA3152 1 1 45.910 118.28 0.000000  52481 L_EQ2191
ZKRI2151 ZKRIFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRIO1F
ZKRI2151 ZTAW3151 1 1 38.254 91.710 0.000000  52481 L_EQ2192
ZKRI2411 XKR_LE11 1 0 1.7920 17.664 215.6625   2000 U006
ZKRI2411 ZKRI2412 1 2 0.0000 0.0000 0.000000  14432 !KRI411
ZKRI2411 ZTAW3412 1 0 2.1120 22.448 290.1812   1998 415
ZKRI2412 XKR_LE12 1 0 1.7920 17.664 215.6625   2000 U007
ZKRI2412 ZRZE2411 1 8 1.9040 22.848 229.1625   1179 F302
ZKRM4151 ZKON4152 1 1 30.405 99.616 0.000000  52481 L_EQ2236
ZKRM4151 ZKRMFO51 1 0 0.0000 0.0617 0.000000  52481 K_KRMO1F
ZKRM4151 ZLES4151 1 1 20.322 47.491 0.000000  52481 L_EQ2237
ZKRM4151 ZPLE4152 1 1 3.8284 12.894 0.000000  52481 L_EQ2238
ZKRM4411 ZJAS5411 1 0 4.6240 53.392 700.5375   2250 429A
ZLAG3151 ZKOP3151 1 1 20.981 100.39 0.000000  52481 L_EQ2410
ZLAG3152 ZWRZ3152 1 1 33.731 73.272 0.000000  52481 L_EQ2429
ZLAG3221 ZLAG3222 1 2 0.0000 0.0000 0.000000  26241 !LAG213
ZLAG3221 ZLAGG027 1 8 0.0000 0.2468 0.000000  26241 K_LAG07G
ZLAG3222 ZLAGG026 1 8 0.0000 0.2468 0.000000  26241 K_LAG06G
ZLAG3222 ZXJL3221 1 0 2.5991 19.500 124.0083    994 3005B
ZLAG3411 ZLAG3412 1 2 0.0000 0.0000 0.000000  14432 !LAG413
ZLAG3411 ZLAGG110 1 8 0.0000 0.8160 0.000000  14432 K_LAG10G
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   1813 G005
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560 71.12500   1813 G401
ZLEC2151 ZLECG051 1 8 0.0000 0.0617 0.000000  52481 K_LEC01G
ZLEC2151 ZLECG052 1 8 0.0000 0.0617 0.000000  52481 K_LEC02G
ZLEC2151 ZLECL151 1 0 0.0000 0.0617 0.000000  52481 K_LEC11L
ZLEC2151 ZLECL152 1 0 0.0000 0.0617 0.000000  52481 K_LEC12L
ZLES4151 ZKON4152 1 1 57.779 189.59 0.000000  52481 L_EQ2430
ZLES4151 ZLESFO51 1 0 0.0000 0.0617 0.000000  52481 K_LESO1F
ZLES4151 ZLESL152 1 0 0.0000 0.0617 0.000000  52481 K_LES12L
ZLES4151 ZLESL15E 1 0 0.0000 0.0617 0.000000  52481 K_LES1EL
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    725 4213
ZLES4221 ZPOL4222 1 0 4.5399 29.485 182.8099    724 4013
ZLOS3151 ZLAG3152 1 1 2.7225 7.4778 0.000000  52481 L_EQ2336
ZLOS3151 ZRAD2151 1 1 30.235 70.337 0.000000  52481 L_EQ2337
ZLOS3151 ZTCN3151 1 1 1.8646 4.7614 0.000000  52481 L_EQ2338
ZLOS3151 ZWRZ3152 1 1 7.0349 14.966 0.000000  52481 L_EQ2339
ZLOS3221 ZLOS3222 1 2 0.0000 0.0000 0.000000  26241 !LOS213
ZLOS3222 ZSIE3222 1 0 2.8992 17.201 106.4050    711 3402
ZLSN4151 ZLSNFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSNO1F
ZLSN4151 ZZUK4151 1 1 14.601 49.427 0.000000  52481 L_EQ2409
ZLSN4221 ZLSN4222 1 2 0.0000 0.0000 0.000000  26241 !LSN214
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683 52.50000    750 4025
ZLSN4221 ZZUK4221 1 0 3.7316 27.569 182.6033    621 4023
ZLSN4222 ZMIK4221 1 0 6.0597 44.218 300.3926   1050 4014
ZLSY2151 ZABR2151 1 1 0.6123 2.6705 0.000000  52481 L_EQ2100
ZLSY2151 ZCHS2151 1 1 7.1039 21.419 0.000000  52481 L_EQ2101
ZLSY2151 ZKOZ2151 1 1 73.286 154.42 0.000000  52481 L_EQ2102
ZLSY2151 ZLEC2151 1 1 4.0196 13.010 0.000000  52481 L_EQ2103
ZLSY2151 ZLSYFO51 1 0 0.0000 0.0617 0.000000  52481 K_LSYO1F
ZLUA3151 ZLUAL15E 1 0 0.0000 0.0617 0.000000  52481 K_LUA1EL
ZLUA3151 ZPEL2151 1 1 30.214 83.647 0.000000  52481 L_EQ2104
ZLUA3151 ZRAD2151 1 1 44.968 93.060 0.000000  52481 L_EQ2105
ZLUA3151 ZSIE3151 1 1 12.036 25.893 0.000000  52481 L_EQ2106
ZLUA3151 ZSKA3153 1 1 5.7172 14.767 0.000000  52481 L_EQ2107
ZLUA3151 ZWAN3152 1 1 0.4973 1.2148 0.000000  52481 L_EQ2108
ZLUA3152 ZLUAL25E 1 0 0.0000 0.0617 0.000000  52481 K_LUA2EL
ZLUA3152 ZSIE3151 1 1 7.4500 18.531 0.000000  52481 L_EQ2109
ZLUA3152 ZSKA3152 1 1 16.308 39.187 0.000000  52481 L_EQ2110
ZLUA3152 ZSKA3153 1 1 9.1778 21.306 0.000000  52481 L_EQ2111
ZLUA3152 ZTAW3151 1 1 31.725 66.037 0.000000  52481 L_EQ2112
ZLUA3152 ZWAN3151 1 1 0.8482 1.9929 0.000000  52481 L_EQ2113
ZLUA3152 ZWAN3152 1 1 7.1644 21.807 0.000000  52481 L_EQ2114
ZLUA3221 ZLUA3222 1 2 0.0000 0.0000 0.000000  26241 !LUA213
ZLUA3221 ZSIE3222 1 0 2.8992 20.202 145.0000    820 3017
ZLUA3222 ZSIE3221 1 0 2.9088 20.067 145.0000    820 3018
ZLUA3222 ZWAN3222 1 0 1.0019 6.3985 44.40080    648 3602
ZMIK4151 ZCRN4151 1 1 41.469 95.931 0.000000  52481 L_EQ2115
ZMIK4151 ZMIK4152 1 1 12.830 36.469 0.000000  52481 L_EQ2116
ZMIK4151 ZMIKFO51 1 0 0.0000 0.0617 0.000000  52481 K_MIKO1F
ZMIK4151 ZMIKL151 1 0 0.0000 0.0617 0.000000  52481 K_MIK11L
ZMIK4151 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481 L_EQ2117
ZMIK4152 ZCRN4151 1 1 20.825 48.313 0.000000  52481 L_EQ2118
ZMIK4152 ZMIKFO52 1 0 0.0000 0.0617 0.000000  52481 K_MIKO2F
ZMIK4152 ZMIKL251 1 0 0.0000 0.0617 0.000000  52481 K_MIK21L
ZMIK4152 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481 L_EQ2119
ZMIK4221 ZMIK4222 1 2 0.0000 0.0000 0.000000  26241 !MIK223
ZMIK4221 ZMIKG022 1 0 0.0000 0.2468 0.000000  26241 K_MIK02G
ZMIK4221 ZMIKG023 1 8 0.0000 0.2468 0.000000  26241 K_MIK03G
ZMIK4221 ZMIKG024 1 0 0.0000 0.2468 0.000000  26241 K_MIK04G
ZMIK4221 ZPOL4222 1 0 5.0288 43.478 261.5909    987 4002
ZMIK4221 ZSWI4222 1 0 7.0519 38.502 289.4008    691 4004
ZMIK4222 ZMIKG025 1 0 0.0000 0.2468 0.000000  26241 K_MIK05G
ZMIK4222 ZMIKG026 1 0 0.0000 0.2468 0.000000  26241 K_MIK06G
ZMIK4222 ZPOL4221 1 0 5.0288 43.478 261.5909    987 4001
ZMIK4222 ZSWI4221 1 8 7.0519 38.502 289.4008    691 4003
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000 0.000000  14432 ByPssPF2
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000 0.000000  14432 ByPssPF4
ZMIK4411 ZMIK4416 1 2 0.0000 0.0000 0.000000  14432 !MIK416
ZMIK4411 ZPAS4412 1 0 3.5680 43.584 599.9000   2400 H013
ZMIK4412 XHG_MI11 1 0 0.2240 2.3680 28.36870   2079 567
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960 30.25000   2079 568
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000 0.000000  14432 ByPssPF1
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000 0.000000  14432 ByPssPF3
ZMIK4416 ZMIKG111 1 8 0.0000 0.8160 0.000000  14432 K_MIK11G
ZMIL1151 ZKOZ2151 1 1 104.78 215.42 0.000000  52481 L_EQ2120
ZMIL1151 ZMIL1152 1 1 8.4906 23.634 0.000000  52481 L_EQ2121
ZMIL1151 ZMOR1151 1 1 57.153 146.81 0.000000  52481 L_EQ2122
ZMIL1151 ZMOR1152 1 1 4.8932 16.974 0.000000  52481 L_EQ2123
ZMIL1151 ZPIA1151 1 1 67.704 156.21 0.000000  52481 L_EQ2124
ZMIL1151 ZPIA1152 1 1 23.910 53.697 0.000000  52481 L_EQ2125
ZMIL1151 ZPRG1151 1 1 23.680 51.469 0.000000  52481 L_EQ2126
ZMIL1151 ZPRG1152 1 1 5.2986 13.897 0.000000  52481 L_EQ2127
ZMIL1151 ZWTO1151 1 1 4.2544 20.091 0.000000  52481 L_EQ2128
ZMIL1152 ZKOZ2151 1 1 25.726 50.596 0.000000  52481 L_EQ2129
ZMIL1152 ZMILFO52 1 0 0.0000 0.0617 0.000000  52481 K_MILO2F
ZMIL1152 ZPRG1151 1 1 2.6317 8.5837 0.000000  52481 L_EQ2130
ZMIL1152 ZPRG1152 1 1 37.313 129.85 0.000000  52481 L_EQ2131
ZMIL1152 ZSDU1151 1 1 13.090 43.167 0.000000  52481 L_EQ2132
ZMIL1221 ZMIL1222 1 2 0.0000 0.0000 0.000000  26241 !MIL211
ZMIL1221 ZPRG1221 1 0 1.4762 11.147 375.9917    591 1105
ZMIL1222 ZOST1221 1 0 7.5407 56.638 358.0579    820 1004
ZMIL1411 ZMIL1412 1 2 0.0000 0.0000 0.000000  14432 !MIL411
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1179 E101
ZMIL1411 ZSTN1411 1 0 0.5600 6.4160 69.93750   2000 E202
ZMIL1412 ZKOZ2411 1 0 1.5200 21.648 286.6000   2500 402
ZMIL1412 ZOLT1411 1 0 2.0320 23.408 250.0188   1144 E006
ZMIL1412 ZSTN1411 1 0 0.5600 6.4800 69.83750   2000 E203
ZMKR2151 ZCHS2151 1 1 12.997 32.567 0.000000  52481 L_EQ2133
ZMKR2151 ZMKRFO51 1 0 0.0000 0.0617 0.000000  52481 K_MKRO1F
ZMKR2151 ZSTW2151 1 1 13.613 36.877 0.000000  52481 L_EQ2134
ZMKR2151 ZZAM2151 1 1 1.8077 5.6096 0.000000  52481 L_EQ2135
ZMKR2221 ZMKR2222 1 2 0.0000 0.0000 0.000000  26241 !MKR212
ZMKR2222 ZZAM2221 1 0 1.5294 10.048 65.00000    744 2201
ZMON4151 ZDOD4151 1 1 7.0773 22.823 0.000000  52481 L_EQ2141
ZMON4151 ZGLN4151 1 1 16.859 42.101 0.000000  52481 L_EQ2142
ZMON4151 ZMON4152 1 1 1.9675 5.3579 0.000000  52481 L_EQ2143
ZMON4151 ZMONFO51 1 0 0.0000 0.0617 0.000000  52481 K_MONO1F
ZMON4151 ZREC4151 1 1 13.257 35.040 0.000000  52481 L_EQ2144
ZMON4152 ZDOD4151 1 1 6.0742 15.662 0.000000  52481 L_EQ2145
ZMON4152 ZGOR4151 1 1 32.309 110.71 0.000000  52481 L_EQ2146
ZMON4152 ZMONFO52 1 0 0.0000 0.0617 0.000000  52481 K_MONO2F
ZMON4152 ZREC4151 1 1 16.841 35.259 0.000000  52481 L_EQ2147
ZMON4221 ZMON4222 1 2 0.0000 0.0000 0.000000  26241 !MON214
ZMON4221 ZREC4221 1 0 5.0481 37.699 252.1901    711 4531
ZMON4222 ZPLC4221 1 0 3.5671 26.339 146.5909    711 4528
ZMON4411 ZMON4412 1 2 0.0000 0.0000 0.000000  14432 !MON414
ZMON4412 ZDUN5411 1 0 3.6000 42.384 441.3375   1420 418
ZMOR1151 ZMSK1151 1 1 1.5198 4.9332 0.000000  52481 L_EQ2148
ZMOR1151 ZPIA1151 1 1 2.7152 7.9207 0.000000  52481 L_EQ2149
ZMOR1151 ZPRG1151 1 1 9.8857 23.637 0.000000  52481 L_EQ2150
ZMOR1151 ZPRG1152 1 1 23.014 70.792 0.000000  52481 L_EQ2151
ZMOR1151 ZWTO1151 1 1 3.7764 19.110 0.000000  52481 L_EQ2152
ZMOR1151 ZWTO1152 1 1 1.7956 6.6562 0.000000  52481 L_EQ2153
ZMOR1152 ZMORL251 1 0 0.0000 0.0617 0.000000  52481 K_MOR21L
ZMOR1152 ZMSK1152 1 1 2.0340 6.7615 0.000000  52481 L_EQ2154
ZMOR1152 ZPIA1152 1 1 8.7544 33.776 0.000000  52481 L_EQ2155
ZMOR1152 ZPRG1151 1 1 49.974 146.78 0.000000  52481 L_EQ2156
ZMOR1152 ZPRG1152 1 1 1.6964 5.8758 0.000000  52481 L_EQ2157
ZMOR1152 ZSOC1151 1 1 8.6576 26.633 0.000000  52481 L_EQ2158
ZMOR1152 ZWTO1151 1 1 5.9254 55.889 0.000000  52481 L_EQ2159
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1497 220
ZMOR1221 ZMOR1222 1 2 0.0000 0.0000 0.000000  26241 !MOR211
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6074    591 1005
ZMOR1221 ZPRG1221 1 0 1.3262 10.019 367.1901    591 1106
ZMOR1222 ZPIA1222 1 0 1.8489 11.301 46.34300   1241 1103
ZMOR1222 ZWTO1221 1 0 0.4501 3.1508 22.99590    515 1102
ZMOS3151 ZBLA3151 1 1 80.505 110.99 0.000000  52481 L_EQ2160
ZMOS3151 ZKOM3151 1 1 11.955 37.293 0.000000  52481 L_EQ2161
ZMOS3151 ZKOM3152 1 1 15.074 44.803 0.000000  52481 L_EQ2162
ZMOS3151 ZKOP3151 1 1 17.148 65.612 0.000000  52481 L_EQ2163
ZMOS3151 ZKOP3152 1 1 34.709 100.81 0.000000  52481 L_EQ2164
ZMOS3151 ZMOS3152 1 1 2.0848 6.3707 0.000000  52481 L_EQ2165
ZMOS3151 ZMOSFO51 1 0 0.0000 0.0617 0.000000  52481 K_MOSO1F
ZMOS3151 ZWIE3151 1 1 5.1703 16.652 0.000000  52481 L_EQ2166
ZMOS3151 ZWIE3152 1 1 2.3147 6.9635 0.000000  52481 L_EQ2167
ZMOS3152 ZKED3151 1 1 22.992 49.052 0.000000  52481 L_EQ2168
ZMOS3152 ZKOM3151 1 1 43.030 95.703 0.000000  52481 L_EQ2169
ZMOS3152 ZKOM3152 1 1 52.133 112.58 0.000000  52481 L_EQ2170
ZMOS3152 ZKOP3151 1 1 7.9679 24.918 0.000000  52481 L_EQ2171
ZMOS3152 ZKOP3152 1 1 11.344 28.970 0.000000  52481 L_EQ2172
ZMOS3152 ZMOSL251 1 0 0.0000 0.0617 0.000000  52481 K_MOS21L
ZMOS3152 ZWIE3151 1 1 5.1159 15.436 0.000000  52481 L_EQ2173
ZMOS3152 ZWIE3152 1 1 9.6255 33.275 0.000000  52481 L_EQ2174
ZMOS3152 ZWIE3153 1 1 5.3482 14.866 0.000000  52481 L_EQ2175
ZMOS3221 ZWIE3222 1 0 2.1006 14.902 104.4008    591 3302
ZMSK1151 ZMSK1152 1 1 0.7962 1.9989 0.000000  52481 L_EQ2180
ZMSK1151 ZPRG1152 1 1 3.4909 11.981 0.000000  52481 L_EQ2181
ZMSK1152 ZPRG1151 1 1 1.9892 6.4493 0.000000  52481 L_EQ2182
ZMSK1411 ZMSK1412 1 2 0.0000 0.0000 0.000000  14432 !MSK411
ZMSW3151 ZJAM3151 1 1 5.7136 16.594 0.000000  52481 L_EQ2183
ZMSW3151 ZKAT3152 1 1 0.4562 1.3758 0.000000  52481 L_EQ2184
ZMSW3151 ZMSWG053 1 0 0.0000 0.0617 0.000000  52481 K_MSW03G
ZMSW3151 ZMSWL151 1 0 0.0000 0.0617 0.000000  52481 K_MSW11L
ZMSW3151 ZMSWL152 1 0 0.0000 0.0617 0.000000  52481 K_MSW12L
ZMSW3151 ZMSWL153 1 0 0.0000 0.0617 0.000000  52481 K_MSW13L
ZMSW3151 ZTCN3152 1 1 4.6863 13.709 0.000000  52481 L_EQ2185
ZNAR1151 ZNARFO51 1 0 0.0000 0.0617 0.000000  52481 K_NARO1F
ZNAR1151 ZOST1151 1 1 24.106 67.995 0.000000  52481 L_EQ2193
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500 E703
ZNAR1411 ZNAR1412 1 2 0.0000 0.0000 0.000000  14432 !NAR411
ZOLM5151 ZGBL5151 1 1 48.459 129.03 0.000000  52481 L_EQ2204
ZOLM5151 ZGBL5152 1 1 46.345 113.49 0.000000  52481 L_EQ2205
ZOLM5151 ZGRU5151 1 1 14.064 38.288 0.000000  52481 L_EQ2206
ZOLM5151 ZOLMFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLMO1F
ZOLM5151 ZOLS5151 1 1 0.6594 2.1925 0.000000  52481 L_EQ2207
ZOLM5151 ZOST1151 1 1 67.473 200.86 0.000000  52481 L_EQ2208
ZOLM5221 ZOLM5222 1 2 0.0000 0.0000 0.000000  26241 !OLS215
ZOLM5221 ZOLS5222 1 0 0.3678 3.7655 103.4091   1100 6501
ZOLM5411 ZOLM5412 1 2 0.0000 0.0000 0.000000  14432 !OLM415
ZOLS5151 ZOLSFO51 1 0 0.0000 0.0617 0.000000  52481 K_OLSO1F
ZOLS5151 ZOLSL151 1 0 0.0000 0.0617 0.000000  52481 K_OLS11L
ZOLS5151 ZOLSL152 1 0 0.0000 0.0617 0.000000  52481 K_OLS12L
ZOLS5151 ZOST1151 1 1 74.385 188.03 0.000000  52481 L_EQ2209
ZOLS5221 ZOLS5222 1 2 0.0000 0.0000 0.000000  26241 !OLS215
ZOLS5221 ZWLA5221 1 0 13.112 77.401 539.7727    503 6002
ZOLT1151 ZSOC1151 1 1 5.2078 16.397 0.000000  52481 L_EQ2210
ZOLT1221 ZMOR1221 1 0 0.6486 4.8013 31.40500   1021 1011
ZOLT1221 ZOLT1222 1 2 0.0000 0.0000 0.000000  26241 !OLT211
ZOLT1221 ZSOC1221 1 0 1.9989 14.931 96.19830    576 1013
ZOLT1222 ZMOR1222 1 0 0.5711 4.2689 25.82640    969 1012
ZOLT1411 ZMSK1412 1 0 0.3680 4.2080 45.28120   1119 E008
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8625   1149 E007
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5187   1619 E009
ZOSC2151 ZCHM2151 1 1 26.762 61.463 0.000000  52481 L_EQ2218
ZOSC2151 ZOSCFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSCO1F
ZOSC2151 ZPEL2151 1 1 11.232 45.449 0.000000  52481 L_EQ2219
ZOSC2151 ZROZ2151 1 1 3.8042 11.116 0.000000  52481 L_EQ2220
ZOSC2151 ZSTW2151 1 1 8.3938 17.160 0.000000  52481 L_EQ2221
ZOSC2411 ZOSC2412 1 2 0.0000 0.0000 0.000000  14432 !OSC412
ZOSC2412 ZPEL2412 1 0 1.7440 20.432 213.6000   1179 F002
ZOSP2151 ZOSPL151 1 0 0.0000 0.0617 0.000000  52481 K_OSP11L
ZOSR4151 ZADA4151 1 1 99.468 217.50 0.000000  52481 L_EQ2228
ZOSR4151 ZKON4152 1 1 23.983 60.438 0.000000  52481 L_EQ2229
ZOSR4151 ZLES4151 1 1 19.970 68.261 0.000000  52481 L_EQ2230
ZOSR4151 ZOSRFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSRO1F
ZOSR4151 ZPAB1152 1 1 45.501 134.87 0.000000  52481 L_EQ2231
ZOSR4151 ZPAS4152 1 1 7.6000 19.775 0.000000  52481 L_EQ2232
ZOSR4151 ZTRE1151 1 1 54.936 124.80 0.000000  52481 L_EQ2233
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   1800 H005
ZOSR4411 ZKRM4411 2 8 3.1520 32.816 443.0375   1800 H008
ZOSR4411 ZPAS4411 1 0 2.3840 25.376 268.6000   1770 H006
ZOST1151 ZOSTFO51 1 0 0.0000 0.0617 0.000000  52481 K_OSTO1F
ZOST1151 ZOSTG053 1 8 0.0000 0.0617 0.000000  52481 K_OST03G
ZOST1151 ZOSTG054 1 8 0.0000 0.0617 0.000000  52481 K_OST04G
ZOST1151 ZOSTG055 1 8 0.0000 0.0617 0.000000  52481 K_OST05G
ZOST1151 ZOSTL152 1 0 0.0000 0.0617 0.000000  52481 K_OST12L
ZOST1151 ZOSTL153 1 0 0.0000 0.0617 0.000000  52481 K_OST13L
ZOST1151 ZPLO1152 1 1 28.054 102.68 0.000000  52481 L_EQ2234
ZOST1151 ZPRG1152 1 1 25.936 74.355 0.000000  52481 L_EQ2235
ZOST1221 ZOST1222 1 2 0.0000 0.0000 0.000000  26241 !OST211
ZOST1221 ZOSTG021 1 0 0.0000 0.2468 0.000000  26241 K_OST01G
ZOST1222 ZOLS5222 1 0 3.4219 35.831 465.9298   1071 221
ZOST1222 ZOSTG022 1 8 0.0000 0.2468 0.000000  26241 K_OST02G
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2422 E011
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2422 E010
ZOST1411 ZOLM5412 1 0 3.8880 40.592 547.6625   2400 424
ZPAB1151 ZJAN1151 1 1 1.9856 5.6652 0.000000  52481 L_EQ2239
ZPAB1151 ZPABFO51 1 0 0.0000 0.0617 0.000000  52481 K_PABO1F
ZPAB1151 ZPABL151 1 0 0.0000 0.0617 0.000000  52481 K_PAB11L
ZPAB1151 ZPAI1151 1 1 14.224 47.001 0.000000  52481 L_EQ2240
ZPAB1151 ZPIO1152 1 1 21.266 66.248 0.000000  52481 L_EQ2241
ZPAB1151 ZZGI1151 1 1 50.574 159.99 0.000000  52481 L_EQ2242
ZPAB1152 ZADA4151 1 1 25.118 70.687 0.000000  52481 L_EQ2243
ZPAB1152 ZJAN1151 1 1 4.9888 14.959 0.000000  52481 L_EQ2244
ZPAB1152 ZJAN1152 1 1 2.4236 7.5093 0.000000  52481 L_EQ2245
ZPAB1152 ZPABFO52 1 0 0.0000 0.0617 0.000000  52481 K_PABO2F
ZPAB1152 ZPABL251 1 0 0.0000 0.0617 0.000000  52481 K_PAB21L
ZPAB1152 ZTRE1151 1 1 22.218 65.402 0.000000  52481 L_EQ2246
ZPAB1152 ZZGI1151 1 1 5.5612 16.708 0.000000  52481 L_EQ2247
ZPAB1152 ZZGI1152 1 1 22.521 71.477 0.000000  52481 L_EQ2248
ZPAB1221 ZPAB1222 1 2 0.0000 0.0000 0.000000  26241 !PAB211
ZPAB1221 ZROG1221 1 0 2.7588 19.128 156.0537   1010 1008
ZPAB1222 ZADA4221 1 0 5.1691 29.998 196.1983    725 206
ZPAB1222 ZROG1222 1 0 2.7588 19.128 156.0537   1010 1009
ZPAI1151 ZPAI1152 1 1 2.2361 15.532 0.000000  52481 L_EQ2249
ZPAI1151 ZPAIFO51 1 0 0.0000 0.0617 0.000000  52481 K_PAIO1F
ZPAI1151 ZPIO1152 1 1 7.5201 23.430 0.000000  52481 L_EQ2250
ZPAS4151 ZCRN4152 1 1 11.510 39.029 0.000000  52481 L_EQ2251
ZPAS4151 ZPAS4152 1 1 15.163 50.009 0.000000  52481 L_EQ2252
ZPAS4151 ZPASFO51 1 0 0.0000 0.0617 0.000000  52481 K_PASO1F
ZPAS4151 ZWRC4151 1 1 4.1164 10.825 0.000000  52481 L_EQ2253
ZPAS4151 ZWRC4152 1 1 8.8548 26.353 0.000000  52481 L_EQ2254
ZPAS4152 ZCRN4151 1 1 25.548 82.749 0.000000  52481 L_EQ2255
ZPAS4152 ZLES4151 1 1 94.468 220.45 0.000000  52481 L_EQ2256
ZPAS4152 ZPASFO52 1 0 0.0000 0.0617 0.000000  52481 K_PASO2F
ZPAS4152 ZWRC4151 1 1 14.046 35.576 0.000000  52481 L_EQ2257
ZPAS4152 ZWRC4152 1 1 4.4455 13.466 0.000000  52481 L_EQ2258
ZPAS4411 ZPAS4412 1 2 0.0000 0.0000 0.000000  14432 !PAS414
ZPAT4151 ZBYD5151 1 1 9.4453 29.485 0.000000  52481 L_EQ2259
ZPAT4151 ZCZE4151 1 1 15.401 47.363 0.000000  52481 L_EQ2260
ZPAT4151 ZCZE4152 1 1 86.058 174.75 0.000000  52481 L_EQ2261
ZPAT4151 ZKON4152 1 1 0.6498 1.8695 0.000000  52481 L_EQ2262
ZPAT4151 ZPATFO51 1 0 0.0000 0.0617 0.000000  52481 K_PATO1F
ZPAT4151 ZPATG051 1 8 0.0000 0.0617 0.000000  52481 K_PAT01G
ZPAT4151 ZPATL151 1 0 0.0000 0.0617 0.000000  52481 K_PAT11L
ZPAT4151 ZPATL152 1 0 0.0000 0.0617 0.000000  52481 K_PAT12L
ZPAT4151 ZPATL153 1 0 0.0000 0.0617 0.000000  52481 K_PAT13L
ZPAT4151 ZPKW4151 1 1 26.579 101.80 0.000000  52481 L_EQ2263
ZPAT4151 ZTEL5151 1 1 56.937 167.11 0.000000  52481 L_EQ2264
ZPAT4151 ZWLA5151 1 1 26.561 79.150 0.000000  52481 L_EQ2265
ZPAT4221 ZJAS5221 1 8 6.7082 42.118 279.0083    796 217
ZPAT4221 ZJAS5222 1 0 8.3103 43.270 266.5909    796 216
ZPAT4221 ZPAT4222 1 2 0.0000 0.0000 0.000000  26241 !PAT214
ZPAT4221 ZPATG022 1 8 0.0000 0.2468 0.000000  26241 K_PAT02G
ZPAT4221 ZPATG025 1 8 0.0000 0.2468 0.000000  26241 K_PAT05G
ZPAT4222 ZPATG026 1 8 0.0000 0.2468 0.000000  26241 K_PAT06G
ZPAT4222 ZWLA5221 1 0 5.6918 33.052 212.3967    691 215
ZPAT4411 ZKRM4411 1 0 2.2080 12.544 308.4750   1421 H014
ZPAT4411 ZPAT4412 1 2 0.0000 0.0000 0.000000  14432 !PAT414
ZPAT4411 ZPATG019 1 0 0.0000 0.8160 0.000000  14432 K_PAT09G
ZPDE1151 ZPDEFO51 1 0 0.0000 0.0617 0.000000  52481 K_PDEO1F
ZPDE1151 ZPDEL151 1 0 0.0000 0.0617 0.000000  52481 K_PDE11L
ZPDE1151 ZPLO1151 1 1 1.3467 4.1999 0.000000  52481 L_EQ2266
ZPDE1151 ZSOC1151 1 1 11.173 35.789 0.000000  52481 L_EQ2267
ZPDE1152 ZADA4151 1 1 55.878 158.68 0.000000  52481 L_EQ2268
ZPDE1152 ZPDEFO52 1 0 0.0000 0.0617 0.000000  52481 K_PDEO2F
ZPDE1152 ZPDEL251 1 0 0.0000 0.0617 0.000000  52481 K_PDE21L
ZPDE1152 ZPLO1152 1 1 1.5597 4.9804 0.000000  52481 L_EQ2269
ZPDE1152 ZSOC1151 1 1 46.860 92.648 0.000000  52481 L_EQ2270
ZPDE1152 ZZGI1152 1 1 19.710 71.506 0.000000  52481 L_EQ2271
ZPDE1221 ZPAT4221 1 8 7.0906 51.251 352.9959    591 207
ZPEL2151 ZCHM2151 1 1 5.1703 10.885 0.000000  52481 L_EQ2272
ZPEL2151 ZKLA3151 1 1 10.149 29.684 0.000000  52481 L_EQ2273
ZPEL2151 ZPELFO51 1 0 0.0000 0.0617 0.000000  52481 K_PELO1F
ZPEL2151 ZPELG051 1 8 0.0000 0.0617 0.000000  52481 K_PEL01G
ZPEL2151 ZPELL152 1 0 0.0000 0.0617 0.000000  52481 K_PEL12L
ZPEL2151 ZRAD2151 1 1 28.883 74.100 0.000000  52481 L_EQ2274
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250 222
ZPEL2221 ZPEL2222 1 2 0.0000 0.0000 0.000000  26241 !PEL212
ZPEL2221 ZPELG022 1 0 0.0000 0.2468 0.000000  26241 K_PEL02G
ZPEL2221 ZPELG023 1 0 0.0000 0.2468 0.000000  26241 K_PEL03G
ZPEL2222 ZPELG024 1 0 0.0000 0.2468 0.000000  26241 K_PEL04G
ZPEL2222 ZRAD2221 1 0 4.2689 31.770 207.9752    883 2002
ZPEL2411 ZPEL2412 1 2 0.0000 0.0000 0.000000  14432 !PEL412
ZPEL2411 ZPELG017 1 8 0.0000 0.8160 0.000000  14432 K_PEL07G
ZPEL2411 ZPELG019 1 0 0.0000 0.8160 0.000000  14432 K_PEL09G
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.4000   1149 405
ZPEL2412 ZPELG015 1 0 0.0000 0.8160 0.000000  14432 K_PEL05G
ZPEL2412 ZPELG016 1 8 0.0000 0.8160 0.000000  14432 K_PEL06G
ZPEL2412 ZRZE2411 1 0 1.6800 17.968 183.6000   1590 F301
ZPIA1151 ZPIAFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIAO1F
ZPIA1151 ZPIAL151 1 0 0.0000 0.0617 0.000000  52481 K_PIA11L
ZPIA1151 ZPIAL152 1 0 0.0000 0.0617 0.000000  52481 K_PIA12L
ZPIA1151 ZPRG1151 1 1 63.715 166.83 0.000000  52481 L_EQ2275
ZPIA1151 ZPRG1152 1 1 27.738 75.511 0.000000  52481 L_EQ2276
ZPIA1151 ZSOC1151 1 1 18.957 42.585 0.000000  52481 L_EQ2277
ZPIA1151 ZWTO1151 1 1 4.8569 20.482 0.000000  52481 L_EQ2278
ZPIA1152 ZKOZ2151 1 1 18.566 41.802 0.000000  52481 L_EQ2279
ZPIA1152 ZPIAL251 1 0 0.0000 0.0617 0.000000  52481 K_PIA21L
ZPIA1152 ZPIAL252 1 0 0.0000 0.0617 0.000000  52481 K_PIA22L
ZPIA1152 ZPIAL253 1 0 0.0000 0.0617 0.000000  52481 K_PIA23L
ZPIA1152 ZPRG1152 1 1 15.207 47.552 0.000000  52481 L_EQ2280
ZPIA1152 ZWTO1151 1 1 45.160 181.48 0.000000  52481 L_EQ2281
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1241 201
ZPIA1221 ZPIA1222 1 2 0.0000 0.0000 0.000000  26241 !PIA211
ZPIO1151 ZJAN1152 1 1 24.818 74.544 0.000000  52481 L_EQ2282
ZPIO1151 ZPIO1152 1 1 11.356 36.897 0.000000  52481 L_EQ2283
ZPIO1151 ZPIOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PIOO1F
ZPIO1151 ZPIOL15E 1 0 0.0000 0.0617 0.000000  52481 K_PIO1EL
ZPIO1151 ZROZ2151 1 1 34.576 110.12 0.000000  52481 L_EQ2284
ZPIO1152 ZJAN1152 1 1 26.109 82.705 0.000000  52481 L_EQ2285
ZPIO1152 ZPIOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PIOO2F
ZPIO1152 ZPIOL251 1 0 0.0000 0.0617 0.000000  52481 K_PIO21L
ZPIO1152 ZROZ2151 1 1 40.149 134.59 0.000000  52481 L_EQ2286
ZPIO1221 ZROG1222 1 0 1.9312 14.041 99.33880    970 1403
ZPKW4151 ZCZE4151 1 1 27.294 143.11 0.000000  52481 L_EQ2292
ZPKW4151 ZCZE4152 1 1 23.290 62.423 0.000000  52481 L_EQ2293
ZPKW4151 ZGOR4151 1 1 50.073 113.74 0.000000  52481 L_EQ2294
ZPKW4151 ZPKWFO51 1 0 0.0000 0.0617 0.000000  52481 K_PKWO1F
ZPKW4151 ZPLE4151 1 1 69.881 213.10 0.000000  52481 L_EQ2295
ZPKW4221 ZPKW4222 1 2 0.0000 0.0000 0.000000  26241 !PKW214
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7107   1500 213
ZPKW4222 ZBYD5222 1 0 2.2312 24.311 334.7107   1500 214
ZPKW4222 ZPLE4222 1 0 2.1780 26.697 228.9050   1010 4209
ZPKW4222 ZZYD5221 1 8 7.3374 48.100 307.1901    541 218
ZPLC4151 ZPLCG051 1 0 0.0000 0.0617 0.000000  52481 K_PLC01G
ZPLC4151 ZPLCL151 1 0 0.0000 0.0617 0.000000  52481 K_PLC11L
ZPLC4151 ZPLCL152 1 0 0.0000 0.0617 0.000000  52481 K_PLC12L
ZPLC4151 ZPLCL153 1 0 0.0000 0.0617 0.000000  52481 K_PLC13L
ZPLC4152 ZPLCL251 1 0 0.0000 0.0617 0.000000  52481 K_PLC21L
ZPLC4152 ZPLCL252 1 0 0.0000 0.0617 0.000000  52481 K_PLC22L
ZPLC4152 ZPLCL253 1 0 0.0000 0.0617 0.000000  52481 K_PLC23L
ZPLC4221 ZPLC4222 1 2 0.0000 0.0000 0.000000  26241 !PLC214
ZPLE4151 ZCZE4151 1 1 37.785 124.74 0.000000  52481 L_EQ2296
ZPLE4151 ZCZE4152 1 1 6.9551 23.643 0.000000  52481 L_EQ2297
ZPLE4151 ZPLE4152 1 1 23.745 76.829 0.000000  52481 L_EQ2298
ZPLE4151 ZPLEL151 1 0 0.0000 0.0617 0.000000  52481 K_PLE11L
ZPLE4152 ZCZE4151 1 1 4.9755 15.354 0.000000  52481 L_EQ2299
ZPLE4152 ZCZE4152 1 1 2.4539 7.7404 0.000000  52481 L_EQ2300
ZPLE4152 ZPLE4153 1 1 60.379 188.59 0.000000  52481 L_EQ2301
ZPLE4152 ZPLEFO52 1 0 0.0000 0.0617 0.000000  52481 K_PLEO2F
ZPLE4152 ZPLEL251 1 0 0.0000 0.0617 0.000000  52481 K_PLE21L
ZPLE4152 ZPPD4151 1 1 23.322 69.962 0.000000  52481 L_EQ2302
ZPLE4153 ZCZE4151 1 1 28.671 79.958 0.000000  52481 L_EQ2303
ZPLE4153 ZCZE4152 1 1 21.830 64.439 0.000000  52481 L_EQ2304
ZPLE4153 ZLSN4151 1 1 22.225 67.489 0.000000  52481 L_EQ2305
ZPLE4153 ZPLEFO53 1 0 0.0000 0.0617 0.000000  52481 K_PLEO3F
ZPLE4153 ZPPD4151 1 1 13.830 28.077 0.000000  52481 L_EQ2306
ZPLE4221 ZPLE4222 1 2 0.0000 0.0000 0.000000  26241 !PLE214
ZPLE4222 ZPOL4221 1 0 8.3974 53.046 328.8017    724 4012
ZPLE4222 ZPPD4221 1 0 1.1810 6.3791 44.00830    437 4201
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   1962 H201
ZPLE4411 ZPLE4412 1 2 0.0000 0.0000 0.000000  14432 !PLE414
ZPLE4412 ZKRM4411 1 8 0.8640 8.9920 121.4188   1985 H202
ZPLO1151 ZPLOFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLOO1F
ZPLO1152 ZPLOFO52 1 0 0.0000 0.0617 0.000000  52481 K_PLOO2F
ZPLO1411 ZEPL1411 1 0 0.5600 2.5280 68.83750    950 E601
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   1642 408
ZPLO1411 ZROG1411 1 0 5.7280 68.192 684.0000   1596 E002
ZPLP5151 ZGBL5152 1 1 8.4567 29.920 0.000000  52481 L_EQ2310
ZPLP5151 ZGDA5151 1 1 21.341 55.042 0.000000  52481 L_EQ2311
ZPLP5151 ZGRU5151 1 1 68.071 187.02 0.000000  52481 L_EQ2312
ZPLP5151 ZPLPFO51 1 0 0.0000 0.0617 0.000000  52481 K_PLPO1F
ZPOL4151 ZCRN4152 1 1 5.7003 16.946 0.000000  52481 L_EQ2313
ZPOL4151 ZPOL4152 1 1 0.6885 2.3510 0.000000  52481 L_EQ2314
ZPOL4151 ZPOLFO51 1 0 0.0000 0.0617 0.000000  52481 K_POLO1F
ZPOL4151 ZZUK4151 1 1 1.3165 4.2834 0.000000  52481 L_EQ2315
ZPOL4152 ZCRN4152 1 1 4.0946 13.225 0.000000  52481 L_EQ2316
ZPOL4152 ZZUK4151 1 1 11.759 31.817 0.000000  52481 L_EQ2317
ZPOL4221 ZPOL4222 1 2 0.0000 0.0000 0.000000  26241 !POL214
ZPOL4221 ZZUK4222 1 0 1.1616 8.6104 57.00410    862 4809
ZPOL4411 ZPOL4412 1 2 0.0000 0.0000 0.000000  14432 !POL414
ZPPD4151 ZCZE4151 1 1 11.032 29.649 0.000000  52481 L_EQ2318
ZPPD4151 ZCZE4152 1 1 8.4155 23.900 0.000000  52481 L_EQ2319
ZPPD4151 ZPPDFO51 1 0 0.0000 0.0617 0.000000  52481 K_PPDO1F
ZPPD4151 ZPPDL151 1 0 0.0000 0.0617 0.000000  52481 K_PPD11L
ZPRB3151 ZBIR3151 1 1 2.6039 8.2195 0.000000  52481 L_EQ2320
ZPRB3151 ZKOM3151 1 1 3.1194 9.9498 0.000000  52481 L_EQ2321
ZPRB3151 ZKOM3152 1 1 4.6779 12.854 0.000000  52481 L_EQ2322
ZPRB3151 ZSIE3152 1 1 3.5864 11.414 0.000000  52481 L_EQ2323
ZPRB3151 ZSKA3151 1 1 4.4939 13.629 0.000000  52481 L_EQ2324
ZPRB3151 ZSKA3152 1 1 14.215 34.274 0.000000  52481 L_EQ2325
ZPRG1151 ZPRG1152 1 1 8.7701 23.026 0.000000  52481 L_EQ2326
ZPRG1151 ZPRGFO51 1 0 0.0000 0.0617 0.000000  52481 K_PRGO1F
ZPRG1151 ZPRGG053 1 8 0.0000 0.0617 0.000000  52481 K_PRG03G
ZPRG1151 ZPRGG054 1 8 0.0000 0.0617 0.000000  52481 K_PRG04G
ZPRG1151 ZPRGG152 1 8 0.0000 0.0617 0.000000  52481 K_PRG12G
ZPRG1151 ZWTO1151 1 1 3.5271 21.250 0.000000  52481 L_EQ2327
ZPRG1151 ZWTO1152 1 1 0.8264 3.0601 0.000000  52481 L_EQ2328
ZPRG1152 ZPRGFO52 1 0 0.0000 0.0617 0.000000  52481 K_PRGO2F
ZPRG1152 ZPRGG051 1 8 0.0000 0.0617 0.000000  52481 K_PRG01G
ZPRG1152 ZPRGG151 1 0 0.0000 0.0617 0.000000  52481 K_PRG11G
ZPRG1152 ZWTO1151 1 1 1.4665 9.5917 0.000000  52481 L_EQ2329
ZPRG1222 ZPRG1221 1 2 0.0000 0.0000 0.000000  26241 1107
ZPRG1222 ZPRGG123 1 8 0.0000 0.2468 0.000000  26241 K_PRG13G
ZPRG1222 ZPRGG124 1 8 0.0000 0.2468 0.000000  26241 K_PRG14G
ZPUL2221 ZPUL2222 1 2 0.0000 0.0000 0.000000  26241 !PUL212
ZPUL2221 ZPULG021 1 0 0.0000 0.2468 0.000000  26241 K_PUL01G
ZPUL2221 ZROZ2222 1 8 5.0723 29.509 190.1860    515 2001
ZRAD2151 ZRADFO51 1 0 0.0000 0.0617 0.000000  52481 K_RADO1F
ZRAD2151 ZWRZ3152 1 1 51.668 74.690 0.000000  52481 L_EQ2342
ZRAD2221 ZRAD2222 1 2 0.0000 0.0000 0.000000  26241 !RAD212
ZREC4151 ZDOD4151 1 1 50.369 123.12 0.000000  52481 L_EQ2349
ZREC4151 ZRECFO51 1 0 0.0000 0.0617 0.000000  52481 K_RECO1F
ZREC4151 ZRECL151 1 0 0.0000 0.0617 0.000000  52481 K_REC11L
ZREC4151 ZRECL152 1 0 0.0000 0.0617 0.000000  52481 K_REC12L
ZREC4151 ZRECL15W 1 0 0.0000 0.0617 0.000000  52481 K_REC1WL
ZROG1221 ZJOA3222 1 0 4.3996 30.202 230.2066    806 202
ZROG1221 ZROG1222 1 7 0.0000 0.0000 0.000000  26241 !ROG211
ZROG1221 ZROGG022 1 0 0.0000 0.2468 0.000000  26241 K_ROG02G
ZROG1221 ZROGG025 1 0 0.0000 0.2468 0.000000  26241 K_ROG05G
ZROG1222 ZJOA3221 1 0 3.9688 27.878 200.3926    561 203
ZROG1222 ZROGG023 1 0 0.0000 0.2468 0.000000  26241 K_ROG03G
ZROG1222 ZROGG024 1 0 0.0000 0.2468 0.000000  26241 K_ROG04G
ZROG1411 ZJOA3411 1 0 2.1920 26.000 257.4000   1813 406
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4625   1940 416
ZROG1411 ZROGG016 1 0 0.0000 0.8160 0.000000  14432 K_ROG06G
ZROG1411 ZROGG017 1 0 0.0000 0.8160 0.000000  14432 K_ROG07G
ZROG1411 ZROGG018 1 8 0.0000 0.8160 0.000000  14432 K_ROG08G
ZROG1411 ZROGG019 1 0 0.0000 0.8160 0.000000  14432 K_ROG09G
ZROG1411 ZROGG110 1 0 0.0000 0.8160 0.000000  14432 K_ROG10G
ZROG1411 ZROGG111 1 0 0.0000 0.8160 0.000000  14432 K_ROG11G
ZROG1411 ZROGG112 1 0 0.0000 0.8160 0.000000  14432 K_ROG12G
ZROG1411 ZTCN3412 1 0 3.6960 44.304 438.4000   1726 407
ZROG1411 ZTRE1411 1 0 1.2160 13.968 150.5625   1940 E402
ZROK3151 ZHAL3152 1 1 2.1974 6.0621 0.000000  52481 L_EQ2350
ZROK3151 ZKOP3151 1 1 46.204 161.31 0.000000  52481 L_EQ2351
ZROK3151 ZLAG3152 1 1 36.745 108.87 0.000000  52481 L_EQ2352
ZROK3151 ZROK3152 1 1 3.3251 10.239 0.000000  52481 L_EQ2353
ZROK3151 ZWIE3153 1 1 23.245 74.070 0.000000  52481 L_EQ2354
ZROK3151 ZWRZ3152 1 1 17.609 47.456 0.000000  52481 L_EQ2355
ZROK3152 ZKOP3151 1 1 23.584 90.049 0.000000  52481 L_EQ2356
ZROK3152 ZKOP3152 1 1 92.255 202.14 0.000000  52481 L_EQ2357
ZROK3152 ZLAG3152 1 1 2.5664 8.2219 0.000000  52481 L_EQ2358
ZROK3152 ZWIE3153 1 1 12.654 43.215 0.000000  52481 L_EQ2359
ZROK3152 ZWRZ3152 1 1 5.3760 11.764 0.000000  52481 L_EQ2360
ZROK3411 ZWIE3412 1 0 1.5040 17.296 171.0000   1769 G302
ZROZ2151 ZKOZ2151 1 1 6.4699 18.350 0.000000  52481 L_EQ2361
ZROZ2151 ZROZFO51 1 0 0.0000 0.0617 0.000000  52481 K_ROZO1F
ZROZ2151 ZROZL151 1 0 0.0000 0.0617 0.000000  52481 K_ROZ11L
ZROZ2151 ZROZL152 1 0 0.0000 0.0617 0.000000  52481 K_ROZ12L
ZROZ2221 ZROZ2222 1 2 0.0000 0.0000 0.000000  26241 !ROZ212
ZRZE2151 ZBGC2151 1 1 5.8007 18.874 0.000000  52481 L_EQ2366
ZRZE2151 ZRZE2152 1 1 8.1965 26.498 0.000000  52481 L_EQ2367
ZRZE2151 ZRZEFO51 1 0 0.0000 0.0617 0.000000  52481 K_RZEO1F
ZRZE2151 ZSTW2151 1 1 16.480 51.527 0.000000  52481 L_EQ2368
ZRZE2152 ZBGC2151 1 1 2.6681 8.6031 0.000000  52481 L_EQ2369
ZRZE2152 ZCHM2151 1 1 9.8421 19.274 0.000000  52481 L_EQ2370
ZRZE2152 ZRZEFO52 1 0 0.0000 0.0617 0.000000  52481 K_RZEO2F
ZRZE2411 XRZ_CH11 1 0 3.1680 56.800 781.5000   1500 U013
ZRZE2411 ZSKA3411 1 0 5.2960 61.136 827.0000   1179 421
ZRZE2411 ZTAW3411 1 0 2.4000 28.608 282.0000   1144 409
ZSDU1151 ZSDUFO51 1 0 0.0000 0.0617 0.000000  52481 K_SDUO1F
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.9000   2443 426
ZSDU1411 ZNAR1412 1 0 5.3600 56.048 757.3000   1200 E013
ZSDU1411 ZSTN1411 1 8 3.0080 31.456 424.9187   1179 E206
ZSIE3151 ZSKA3152 1 1 11.706 31.575 0.000000  52481 L_EQ2375
ZSIE3151 ZSKA3153 1 1 39.048 102.05 0.000000  52481 L_EQ2376
ZSIE3152 ZKOP3151 1 1 34.070 157.60 0.000000  52481 L_EQ2377
ZSIE3152 ZSIEG051 1 8 0.0000 0.0617 0.000000  52481 K_SIE01G
ZSIE3152 ZSIEG052 1 8 0.0000 0.0617 0.000000  52481 K_SIE02G
ZSIE3152 ZSIEG053 1 8 0.0000 0.0617 0.000000  52481 K_SIE03G
ZSIE3152 ZSIEG056 1 8 0.0000 0.0617 0.000000  52481 K_SIE06G
ZSIE3152 ZSKA3151 1 1 60.431 166.81 0.000000  52481 L_EQ2378
ZSIE3152 ZSKA3152 1 1 54.031 136.68 0.000000  52481 L_EQ2379
ZSIE3221 ZSIE3222 1 2 0.0000 0.0000 0.000000  26241 !SIE213
ZSKA3151 ZSKA3152 1 1 24.752 52.441 0.000000  52481 L_EQ2380
ZSKA3151 ZSKAFO51 1 0 0.0000 0.0617 0.000000  52481 K_SKAO1F
ZSKA3151 ZTAW3151 1 1 10.804 36.035 0.000000  52481 L_EQ2381
ZSKA3152 ZSKA3153 1 1 6.9030 18.749 0.000000  52481 L_EQ2382
ZSKA3153 ZSKAG053 1 8 0.0000 0.0617 0.000000  52481 K_SKA03G
ZSKA3153 ZTAW3151 1 1 25.028 62.805 0.000000  52481 L_EQ2383
ZSKA3153 ZWAN3151 1 1 10.221 36.420 0.000000  52481 L_EQ2384
ZSKA3153 ZWAN3152 1 1 9.6679 34.693 0.000000  52481 L_EQ2385
ZSKA3221 ZSKA3222 1 2 0.0000 0.0000 0.000000  26241 !SKA213
ZSKA3221 ZSKAG025 1 0 0.0000 0.2468 0.000000  26241 K_SKA05G
ZSKA3221 ZWAN3221 1 0 2.2022 11.301 76.40500    692 3601
ZSKA3222 ZSKAG026 1 0 0.0000 0.2468 0.000000  26241 K_SKA06G
ZSKA3411 ZTAW3412 1 0 2.7840 30.160 393.8187   1149 G008
ZSKA3411 ZTCN3411 1 0 2.3680 27.456 295.3625   1210 G007
ZSLK5151 ZDUN5151 1 1 6.7458 20.737 0.000000  52481 L_EQ2390
ZSLK5151 ZSLKFO51 1 0 0.0000 0.0617 0.000000  52481 K_SLKO1F
ZSLK5151 ZZRC5151 1 1 20.139 52.088 0.000000  52481 L_EQ2391
ZSLK5151 ZZYD5151 1 1 6.4892 14.521 0.000000  52481 L_EQ2392
ZSLK5411 ZSLKC-1D 1 0 0.1600 0.9600 0.000000   1199 SLK-ACDC
ZSLK5411 ZZRC5411 1 8 2.5600 30.080 300.0000   1444 N004
ZSLKC-1D XSL_SW11 1 2 0.0000 0.0000 0.000000   1500 DC-LINK
ZSLO5151 ZSLOFO51 1 0 0.0000 0.0617 0.000000  52481 K_SLOO1F
ZSOC1151 ZJAN1151 1 1 14.109 46.694 0.000000  52481 L_EQ2393
ZSOC1151 ZSOCFO51 1 0 0.0000 0.0617 0.000000  52481 K_SOCO1F
ZSOC1151 ZSOCL151 1 0 0.0000 0.0617 0.000000  52481 K_SOC11L
ZSOC1151 ZSOCL152 1 0 0.0000 0.0617 0.000000  52481 K_SOC12L
ZSOC1151 ZZGI1152 1 1 63.075 132.14 0.000000  52481 L_EQ2394
ZSOC1221 ZKON4221 1 0 8.2086 59.851 407.0041    576 204
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600 13.96250    561 E205
ZSTN1411 ZKOZ2411 1 0 2.8640 31.856 422.1000   2422 420
ZSTN1411 ZOST1411 1 8 2.9760 31.008 418.3000   1920 E207
ZSTW2151 ZCHM2151 1 1 7.8928 22.392 0.000000  52481 L_EQ2403
ZSTW2151 ZSTWFO51 1 0 0.0000 0.0617 0.000000  52481 K_STWO1F
ZSTW2151 ZSTWG055 1 8 0.0000 0.0617 0.000000  52481 K_STW05G
ZSTW2151 ZSTWG056 1 8 0.0000 0.0617 0.000000  52481 K_STW06G
ZSTW2221 ZSTWG021 1 0 0.0000 0.2468 0.000000  26241 K_STW01G
ZSTW2221 ZSTWG022 1 0 0.0000 0.2468 0.000000  26241 K_STW02G
ZSWI4151 ZSWIFO51 1 0 0.0000 0.0617 0.000000  52481 K_SWIO1F
ZSWI4151 ZSWIL15E 1 0 0.0000 0.0617 0.000000  52481 K_SWI1EL
ZSWI4151 ZWRC4151 1 1 5.1123 18.636 0.000000  52481 L_EQ2414
ZSWI4151 ZZBK4151 1 1 8.0586 21.300 0.000000  52481 L_EQ2415
ZSWI4221 ZSWI4222 1 2 0.0000 0.0000 0.000000  26241 !SWI214
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    591 4631
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.9000   1987 H007
ZTAW3151 ZKLA3152 1 1 1.1072 2.9282 0.000000  52481 L_EQ2422
ZTAW3151 ZTAWFO51 1 0 0.0000 0.0617 0.000000  52481 K_TAWO1F
ZTAW3411 ZTAW3412 1 2 0.0000 0.0000 0.000000  14432 !TAW413
ZTCN3151 ZLAG3152 1 1 10.258 24.943 0.000000  52481 L_EQ2423
ZTCN3151 ZTCN3152 1 1 0.0339 0.1198 0.000000  52481 L_EQ2424
ZTCN3151 ZTCNG054 1 0 0.0000 0.0617 0.000000  52481 K_TCN04G
ZTCN3151 ZWRZ3152 1 1 90.351 110.54 0.000000  52481 L_EQ2425
ZTCN3152 ZJAM3151 1 1 8.2123 22.763 0.000000  52481 L_EQ2426
ZTCN3411 ZTCN3412 1 2 0.0000 0.0000 0.000000  14432 !TCN413
ZTEL5151 ZTELFO51 1 0 0.0000 0.0617 0.000000  52481 K_TELO1F
ZTEL5151 ZTELG051 1 8 0.0000 0.0617 0.000000  52481 K_TEL01G
ZTEL5151 ZTELL151 1 0 0.0000 0.0617 0.000000  52481 K_TEL11L
ZTEL5151 ZTELL152 1 0 0.0000 0.0617 0.000000  52481 K_TEL12L
ZTEL5151 ZWLA5151 1 1 6.9878 20.887 0.000000  52481 L_EQ2427
ZTEL5221 ZTEL5222 1 2 0.0000 0.0000 0.000000  26241 !TEL215
ZTEL5221 ZWLA5221 1 0 3.5380 27.002 172.8099    590 6201
ZTRE1151 ZTREFO51 1 0 0.0000 0.0617 0.000000  52481 K_TREO1F
ZTRE1151 ZWRZ3151 1 1 20.292 53.688 0.000000  52481 L_EQ2428
ZTRE1152 ZTREFO52 1 0 0.0000 0.0617 0.000000  52481 K_TREO2F
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   1978 417
ZTRE1411 ZTRE1412 1 2 0.0000 0.0000 0.000000  14432 !TRE411
ZTRE1412 ZDBN3411 1 0 5.6800 57.872 536.8000   1010 411
ZTRE1412 ZJOA3412 1 0 1.9360 19.680 215.7250   1036 419
ZTUE4151 ZTUEG051 1 0 0.0000 0.0617 0.000000  52481 K_TUE01G
ZTUE4151 ZTUEL151 1 0 0.0000 0.0617 0.000000  52481 K_TUE11L
ZTUE4151 ZTUEL152 1 0 0.0000 0.0617 0.000000  52481 K_TUE12L
ZTUE4151 ZTUEL153 1 0 0.0000 0.0617 0.000000  52481 K_TUE13L
ZWAN3151 ZWAN3152 1 1 0.5687 5.3567 0.000000  52481 L_EQ2431
ZWAN3151 ZWANL151 1 0 0.0000 0.0617 0.000000  52481 K_WAN11L
ZWAN3152 ZWANL251 1 0 0.0000 0.0617 0.000000  52481 K_WAN21L
ZWAN3221 ZWAN3222 1 2 0.0000 0.0000 0.000000  26241 !WAN213
ZWIE3151 ZWIE3152 1 1 2.6644 8.7761 0.000000  52481 L_EQ2433
ZWIE3151 ZWIEFO51 1 0 0.0000 0.0617 0.000000  52481 K_WIEO1F
ZWIE3152 ZWIEFO52 1 0 0.0000 0.0617 0.000000  52481 K_WIEO2F
ZWIE3153 ZWIEG053 1 8 0.0000 0.0617 0.000000  52481 K_WIE03G
ZWIE3221 ZWIE3222 1 2 0.0000 0.0000 0.000000  26241 !WIE213
ZWIE3221 ZWIEG025 1 8 0.0000 0.2468 0.000000  26241 K_WIE05G
ZWIE3222 ZWIEG024 1 8 0.0000 0.2468 0.000000  26241 K_WIE04G
ZWIE3222 ZWIEG026 1 0 0.0000 0.2468 0.000000  26241 K_WIE06G
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.9000   1770 U003
ZWIE3411 ZWIE3412 1 2 0.0000 0.0000 0.000000  14432 !WIE413
ZWIE3411 ZWIEG017 1 0 0.0000 0.8160 0.000000  14432 K_WIE07G
ZWIE3411 ZWIEG018 1 8 0.0000 0.8160 0.000000  14432 K_WIE08G
ZWLA5151 ZWLAFO51 1 0 0.0000 0.0617 0.000000  52481 K_WLAO1F
ZWLA5151 ZWLAL151 1 0 0.0000 0.0617 0.000000  52481 K_WLA11L
ZWLA5151 ZWLAL152 1 0 0.0000 0.0617 0.000000  52481 K_WLA12L
ZWLA5151 ZWLAL153 1 0 0.0000 0.0617 0.000000  52481 K_WLA13L
ZWLA5221 ZWLA5222 1 2 0.0000 0.0000 0.000000  26241 !WLA215
ZWLA5221 ZZAW5221 1 8 0.1210 0.7454 2.004100    960 6204
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630 0.000000  52481 L_EQ2440
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906 2.004100   1920 6203
ZWLC5221 ZWLCG021 1 0 0.0000 0.2468 0.000000  26241 K_WLC01G
ZWRC4151 ZWRC4152 1 1 1.5246 7.3084 0.000000  52481 L_EQ2441
ZWRC4151 ZWRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRCO1F
ZWRC4152 ZWRCFO52 1 0 0.0000 0.0617 0.000000  52481 K_WRCO2F
ZWRC4152 ZZBK4151 1 1 9.5663 23.841 0.000000  52481 L_EQ2442
ZWRZ3151 ZWRZFO51 1 0 0.0000 0.0617 0.000000  52481 K_WRZO1F
ZWRZ3151 ZWRZL151 1 0 0.0000 0.0617 0.000000  52481 K_WRZ11L
ZWRZ3152 ZWRZL251 1 0 0.0000 0.0617 0.000000  52481 K_WRZ21L
ZWRZ3221 ZWRZ3222 1 2 0.0000 0.0000 0.000000  26241 !WRZ213
ZWRZ3222 ZXJL3221 1 0 0.3001 2.4006 15.59920   1050 3005A
ZWTO1152 ZWTOL251 1 0 0.0000 0.0617 0.000000  52481 K_WTO21L
ZWTO1152 ZWTOL252 1 0 0.0000 0.0617 0.000000  52481 K_WTO22L
ZXHB3221 ZBYC3222 1 0 0.9293 6.5582 47.52070    894 3004A
ZXHB3221 ZHAL3222 1 0 1.1471 8.0683 58.80170    894 3004B
ZXHB3221 ZLAG3221 1 0 1.3213 9.9994 62.33470    894 3004K
ZXHB3221 ZXHB3222 1 2 0.0000 0.0000 0.000000  26241 !XHB213
ZXJL3221 ZXJL3222 1 2 0.0000 0.0000 0.000000  26241 !XJL123
ZZAM2151 ZZAMFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZAMO1F
ZZAM2151 ZZAML152 1 0 0.0000 0.0617 0.000000  52481 K_ZAM12L
ZZAM2151 ZZAML15E 1 0 0.0000 0.0617 0.000000  52481 K_ZAM1EL
ZZAM2221 XZA_DO21 1 0 3.4703 20.212 130.2066    690 902
ZZAP3221 ZZAP3222 1 7 0.0000 0.0000 0.000000  26241 !ZAP213
ZZAP3221 ZZAPG021 1 0 0.0000 0.2468 0.000000  26241 K_ZAP01G
ZZAP3221 ZZAPG022 1 8 0.0000 0.2468 0.000000  26241 K_ZAP02G
ZZAP3222 ZZAPG023 1 0 0.0000 0.2468 0.000000  26241 K_ZAP03G
ZZAP3222 ZZAPG024 1 0 0.0000 0.2468 0.000000  26241 K_ZAP04G
ZZAW5151 ZZAWG051 1 8 0.0000 0.0617 0.000000  52481 K_ZAW01G
ZZAW5151 ZZAWG052 1 8 0.0000 0.0617 0.000000  52481 K_ZAW02G
ZZAW5151 ZZAWL151 1 0 0.0000 0.0617 0.000000  52481 K_ZAW11L
ZZAW5151 ZZAWL152 1 0 0.0000 0.0617 0.000000  52481 K_ZAW12L
ZZAW5151 ZZAWL153 1 0 0.0000 0.0617 0.000000  52481 K_ZAW13L
ZZBK4151 ZZBKL151 1 0 0.0000 0.0617 0.000000  52481 K_ZBK11L
ZZBK4151 ZZBKL152 1 0 0.0000 0.0617 0.000000  52481 K_ZBK12L
ZZDK5151 ZZYD5151 1 1 0.0895 0.3957 0.000000  52481 L_EQ2443
ZZDK5221 ZGDA5222 1 0 4.5980 39.780 455.8264    617 6006
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2612 N010
ZZDK5411 ZSLK5411 1 0 1.7120 17.808 240.3375   1500 N302
ZZDK5411 ZSLK5411 2 8 1.7120 17.808 240.3375   1500 N301
ZZGC4221 ZZGCG023 1 0 0.0000 0.2468 0.000000  26241 K_ZGC03G
ZZGC4221 ZZGCG024 1 0 0.0000 0.2468 0.000000  26241 K_ZGC04G
ZZGI1151 ZZGI1152 1 1 2.2107 6.8607 0.000000  52481 L_EQ2444
ZZGI1151 ZZGIFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZGIO1F
ZZGI1151 ZZGIL15E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI1EL
ZZGI1152 ZZGIFO52 1 0 0.0000 0.0617 0.000000  52481 K_ZGIO2F
ZZGI1152 ZZGIL25E 1 0 0.0000 0.0617 0.000000  52481 K_ZGI2EL
ZZGI1221 ZZGI1222 1 2 0.0000 0.0000 0.000000  26241 !ZGI211
ZZGI1222 ZADA4222 1 0 6.3114 33.270 208.5537    671 205
ZZRC5151 ZZRCFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZRCO1F
ZZRC5151 ZZRO5151 1 1 0.1004 0.1004 0.000000  52481 L_EQ2445
ZZRC5151 ZZYD5151 1 1 46.987 140.33 0.000000  52481 L_EQ2446
ZZRC5411 ZZRCG011 1 0 0.0000 0.8160 0.000000  14432 K_ZRC01G
ZZRC5411 ZZRCG012 1 0 0.0000 0.8160 0.000000  14432 K_ZRC02G
ZZRC5411 ZZRCG013 1 0 0.0000 0.8160 0.000000  14432 K_ZRC03G
ZZRC5411 ZZRCG014 1 8 0.0000 0.8160 0.000000  14432 K_ZRC04G
ZZRO5151 ZZROFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZROO1F
ZZUK4151 ZZUKFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZUKO1F
ZZUK4221 ZZUK4222 1 2 0.0000 0.0000 0.000000  26241 !ZUK214
ZZYD5151 ZZYDFO51 1 0 0.0000 0.0617 0.000000  52481 K_ZYDO1F
ZZYD5151 ZZYDG051 1 0 0.0000 0.0617 0.000000  52481 K_ZYD01G
ZZYD5151 ZZYDG052 1 0 0.0000 0.0617 0.000000  52481 K_ZYD02G
ZZYD5151 ZZYDG053 1 8 0.0000 0.0617 0.000000  52481 K_ZYD03G
ZZYD5221 ZZYD5222 1 2 0.0000 0.0000 0.000000  26241 !ZYD215
_BERIV5  _GJIL15  1 0 3.6101 7.6297 50.24792    440
_BURI 5  _PEJA35  2 0 0.9624 2.0340 13.38840    400
_BURI 5  _PEJA352 1 0 0.9624 2.0340 13.25567    400
_DECAN5  _GJAK15  1 0 2.4090 7.9964 56.85948    480
_DECAN5  _PEJA25  1 0 2.8266 5.9737 39.33883    400
_DREN12  _DREN122 1 2 0.0000 0.0000 0.000000   1500
_DREN12  _DREN22  1 0 0.8410 4.4780 28.70284    720
_DREN12  _FERON2  2 0 0.1864 0.9924 6.363630    780
_DREN12  _TKOSB22 1 0 0.9214 6.3881 40.43906    720
_DREN122 _FERON2  1 0 0.1782 0.9489 6.095040   1290
_DREN122 _TKOSB21 2 0 0.9331 6.4692 40.95262    720
_DREN22  _DREN222 1 2 0.0000 0.0000 0.000000   1500
_DREN222 _PRIZ221 1 0 4.3758 22.405 143.3389    720
_FERZ15  _FERZ25  1 0 0.4685 1.5551 10.91903    480
_FERZ15  _FERZ25  2 0 0.4685 1.5551 10.91903    480
_FERZ212 _FERZ211 1 2 0.0000 0.0000 0.000000   1900
_FERZ25  _GJIL55  1 0 2.6028 8.6394 65.55371    480
_FERZ252 _FERZ25  1 2 0.0000 0.0000 0.000000   1200
_GJAK15  _GJAK25  2 0 1.0646 3.5365 25.12488    480
_GJAK15  _KLINA5  1 0 4.0379 13.403 95.21317    480
_GJAK25  _GJAK15  1 0 0.5905 1.9723 14.87600    480
_GJAK25  _PRIZ251 1 0 2.8935 9.6044 68.26445    480
_GJAK25  _PRIZ252 2 0 5.6340 11.907 78.42974    480
_GJIL15  _GJIL55  1 0 2.4308 8.0687 57.31815    480
_GJIL15  _PRIS45  1 0 4.1888 13.904 98.84294    480
_GJIL55  _VITIA5  1 0 2.7057 8.9811 63.79998    480
_HUJMA5  _VALAQ5  1 0 1.7093 5.6738 40.33055    400
_KITKA5  _BERIV5  1 0 1.7610 5.8460 41.52902    600
_LIPLJ5  _FERZ25  1 0 2.5831 12.593 26.14782    600
_LIPLJ5  _PRIS45  1 0 1.6081 5.3385 37.93385    480
_PALAJ5  _ILIRI5  1 0 7.2700 15.275 101.3911    400
_PALAJ5  _TKOSA51 2 0 0.9700 2.0500 13.35993    400
_PALAJ5  _TKOSA52 1 0 0.6220 2.0650 14.49687    480
_PEJA15  _PEJA25  1 0 0.5470 1.8158 12.89256    400
_PEJA15  _PEJA35  1 0 2.9620 9.9770 237.4789    480
_PEJA311 _PEJA312 1 2 0.0000 0.0000 0.000000   1900
_PEJA311 _TKOSB11 1 0 1.2768 14.903 134.0399   1720
_PEJA35  _SKEND5  1 0 4.2777 9.3890 61.18830    618
_PEJA352 _KLINA5  1 0 2.2015 7.3075 51.30873    480
_PEJA352 _PEJA15  2 0 2.9620 9.9770 237.4789    480
_PEJA352 _PEJA35  1 2 0.0000 0.0000 0.000000   1200
_PRIS15  _PRIS45  2 0 1.5693 3.3165 21.81802    400
_PRIS15  _PRIS452 1 0 0.7273 2.4142 17.19008    480
_PRIS15  _TKOSA51 2 0 1.4082 2.9762 19.39585    400
_PRIS15  _TKOSA52 1 0 0.8449 2.8045 19.69145    480
_PRIS25  _PRIS35  1 0 1.2939 4.2948 30.15566    480
_PRIS25  _PRIS45  1 0 0.7743 2.5703 18.04678    480
_PRIS35  _TKOSA51 1 0 0.7825 2.5975 18.42972    480
_PRIS422 _PRIS421 1 2 0.0000 0.0000 0.000000   1500
_PRIS45  _PRIS65  1 0 0.1550 0.9870 2.450130    600
_PRIS45  _PRIS65  2 0 0.1550 0.9870 2.450130    600
_PRIS452 _FERZ15  1 0 5.8995 12.468 82.14885    400
_PRIS452 _PRIS45  1 2 0.0000 0.0000 0.000000   1200
_PRIS55  _TKOSA51 1 0 0.6545 2.1725 15.25394    480
_PRIS55  _TKOSA51 2 0 0.6545 2.1725 15.25394    480
_PRIZ15  _PRIZ252 1 0 0.5978 1.3120 8.677680    480
_PRIZ15  _PRIZ35  1 0 0.9093 1.9217 12.64460    400
_PRIZ222 _PRIZ221 1 2 0.0000 0.0000 0.000000   1500
_PRIZ251 _PRIZ35  1 0 1.0464 3.4732 24.71070    480
_PRIZ251 _RAHOV5  1 0 2.0517 6.8102 48.42971    480
_PRIZ252 _PRIZ251 1 2 0.0000 0.0000 0.000000   1200
_PRIZ35  _THERA5  1 0 3.6573 7.7293 50.37211    400
_RAHOV5  _THERA5  1 0 1.9580 6.4980 46.15910    600
_SELAC5  _VUSH15  1 0 2.3030 7.6430 54.29614    600
_SHARR5  _FERZ252 1 0 6.4990 13.735 90.49585    400
_SHARR5  _VITIA5  1 0 3.0719 10.197 72.47932    480
_SKEND5  _VALAQ5  1 0 4.2389 8.9585 58.38269    480
_THERA5  _FERZ15  1 0 7.6483 16.164 105.3396    400
_TKOSA22 _TKOSA21 1 2 0.0000 0.0000 0.000000   1500
_TKOSA51 _LIPLJ5  2 0 1.6113 7.8550 16.31027    480
_TKOSA51 _VUSH25  1 0 4.3681 9.5874 62.48187    480
_TKOSA52 _TKOSA51 1 2 0.0000 0.0000 0.000000   1200
_TKOSB12 _FERZ212 1 0 1.3253 15.469 139.1360   1720
_TKOSB12 _TKOSB11 1 2 0.0000 0.0000 0.000000    400
_TKOSB21 _PODUJ2  1 0 2.8647 15.251 92.10882    720
_TKOSB21 _PRIS422 2 0 1.1042 7.6557 48.84294    720
_TKOSB21 _TKOSA22 2 0 0.2081 1.4427 9.132770    720
_TKOSB22 _PRIS421 1 0 1.0953 7.5941 48.45040    720
_TKOSB22 _TKOSA21 1 0 0.2081 1.4427 9.132770    720
_TKOSB22 _TKOSB21 1 2 0.0000 0.0000 0.000000   1500
_TREPC5  _VALAQ5  1 0 2.2073 4.6650 30.40174    480
_TREPC5  _VUSH15  1 0 1.1424 3.7920 26.93759    480
_VALAQ5  _ILIRI5  1 0 3.9030 12.956 92.03704    440
_VUSH25  _VUSH15  1 0 0.3260 0.7150 4.670880    480
##T
0HPERB51 0HPERU21 1 0 110.0 220.0 125.0 0.2324 9.7742 0.000000 0.0000    628
0LASTV51 0LASTV11 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0LASTV51 0LASTV11 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0MOJKO51 0MOJKO21 1 0 115.0 220.0 150.0 0.2403 10.232 0.000000 0.0000    753
0PLJE251 0TPLJE21 1 0 115.0 220.0 125.0 0.2709 12.045 0.000000 0.0000    628
0PODG151 0PODG121 1 0 115.0 220.0 150.0 0.2543 10.696 0.000000 0.0000    753
0PODG151 0PODG121 2 0 115.0 220.0 150.0 0.2659 9.5050 0.000000 0.0000    753
0PODG251 0PODG211 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0PODG252 0PODG212 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506
0RIBAR51 0RIBAR11 1 0 115.0 400.0 150.0 0.0910 10.779 0.000000 0.0000    753
0TPLJE21 0PLJE211 1 0 231.0 400.0 400.0 0.1980 15.914 0.000000 0.0000   1000
0TPLJE21 0PLJE211 2 0 231.0 400.0 400.0 0.2050 15.740 0.000000 0.0000   1000
ABABIC5  ABABIC2  1 0 115.0 220.0 100.0 0.5280 19.001 -0.05000 1.8930    502
ABABIC5  ABABIC2  2 0 115.0 220.0 100.0 0.5280 19.001 -0.05000 1.8930    502
ABISTR5  ABISTR3  1 0 115.0 154.0 100.0 0.8000 20.277 -0.04000 1.2500    502
ABURRL5  ABURRE2  1 0 121.0 230.0 60.00 0.3330 12.496 -0.04000 0.9480    286
ABURRL5  ABURRE2  2 0 121.0 230.0 60.00 0.3330 12.496 -0.04000 0.9480    286
AELBS15  AELBS12  1 8 115.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    602
AELBS15  AELBS12  2 0 115.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    602
AELBS15  AELBS12  3 0 115.0 220.0 90.00 0.5900 13.531 -0.07000 1.6940    452
AELBS21  AELBS22  1 0 410.0 220.0 300.0 1.5670 84.834 -0.01000 0.6380    422
AELBS21  AELBS22  2 0 410.0 220.0 300.0 1.2880 79.699 -0.01000 0.7760    422
AFIER 5  AFIER 2  1 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603
AFIER 5  AFIER 2  2 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603
AFIER 5  AFIER 2  3 0 115.0 220.0 120.0 0.2320 9.4847 -0.10000 4.3100    603
AFIERZ5  AFIERZ2  1 0 115.0 230.0 120.0 0.2360 11.817 -0.01000 0.2890    602
AKOMAN2  AKOMAN1  1 0 220.0 400.0 300.0 0.4170 23.198 -0.01000 0.7660    787
ARRAZB5  ARRAZH2  1 0 115.0 220.0 150.0 0.1040 6.2730 -0.08000 0.0830    753
ARRAZB5  ARRAZH2  2 0 115.0 220.0 150.0 0.1040 6.2730 -0.08000 0.0830    753
ASHARR5  ASHARR2  1 0 130.0 225.0 150.0 0.4330 11.180 -0.08000 2.3090    666
ATIRA22  ATIRA21  1 0 230.0 400.0 300.0 0.4930 25.604 -0.01000 0.6380    753
ATIRA22  ATIRA21  2 8 230.0 400.0 300.0 0.4930 25.604 -0.01000 0.6380    753
ATIRA25  ATIRA22  1 0 115.0 220.0 120.0 0.2110 12.466 -0.08000 4.7390    603
ATIRA25  ATIRA22  2 0 115.0 220.0 120.0 0.2110 12.466 -0.08000 4.7390    603
ATIRAN5  ATIRAN2  1 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
ATIRAN5  ATIRAN2  2 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
ATIRAN5  ATIRAN2  3 0 115.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603
AVDEJS51 AVDEJA2  1 0 121.0 230.0 120.0 0.3510 15.607 -0.06000 2.8490    573
AVDEJS52 AVDEJA2  2 0 121.0 230.0 120.0 0.3510 15.607 -0.06000 2.8490    573
AZEMLA5  AZEMLA1  1 0 115.0 400.0 150.0 0.2510 10.675 -0.07000 3.9840    753
AZEMLA5  AZEMLA1  2 0 115.0 400.0 150.0 0.2510 13.594 -0.07000 3.9840    753
BAMERC3V BAMERC3C 1 0 150.0 150.0 331.0 0.1801 7.4288 -9.30412 4.4133   1188 AMERC150 ALT
BAMERC3W BAMERC31 1 0 150.0 150.0 180.0 0.4591 13.217 -5.93296 2.4000    644 AMERC150 ALT
BANDUM1R BANDUM33 2 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 ANDUM380 T 2
BANTOI30 BANTOI31 1 8 150.0 150.0 50.00 1.6380 67.480 -1.60077 0.7733    189 ANTOI150 T 1
BAUBAN11 BAUBAN21 1 0 400.0 245.4 300.0 1.1259 82.232 -1.80576 0.5048    403 AUBAN380 T 1
BAUBAN11 BAUBAN22 2 0 400.0 245.5 300.0 1.0082 80.527 -1.80213 0.5176    403 AUBAN380 T 2
BAUBAN23 BAUBAN24 3 0 243.0 243.0 600.0 0.1083 9.8409 -5.06922 1.4903   1525 AUBAN220 D 1
BAVLGM11 BAVLGM31 1 0 400.0 165.1 450.0 0.7941 63.533 -6.64123 1.2069    779 AVLGM380 T 1
BAVLGM12 BAVLGM32 2 0 400.0 164.6 555.0 0.7961 64.572 -1.66562 0.4835    746 AVLGM380 T 2
BAWIRS21 BAWIRS31 7 0 225.0 144.9 375.0 0.2862 19.033 -4.23973 1.3333    922 AWIRS220 T 7
BBASF 3W BBASF 32 1 0 150.0 150.0 467.0 0.1080 7.7161 -3.51922 7.6796   1705 BASF 150 ALT
BBAUDO31 BBAUDO3W 1 0 150.0 150.0 450.0 0.0995 3.1606 -119.564 10.222   1653 BAUDO150 ALT
BBRUEG12 BBRUEG32 2 0 400.0 165.0 555.0 0.6292 64.320 -1.54649 0.5480    746 BRUEG380 T 2
BBRUEG1A BBRUEG3B 1 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 BRUEG380 T 1
BBRUME11 BBRUME21 1 0 400.0 245.4 300.0 1.1207 82.126 -2.00082 0.5006    403 BRUME380 T 1
BBVERW31 BBVERW3A 1 0 150.0 150.0 50.00 2.0241 99.069 -0.88192 1.0000    189 BVERW150 T2A
BBVREN30 BBVREN31 1 0 150.0 150.0 40.00 2.9250 61.524 -9.16090 1.2400    151 BVREN150 T 3
BCHIEV31 BCHIEV32 D 0 155.0 155.0 260.0 0.0538 5.5162 -1.60565 1.4514   1032 CHIEV150 D 1
BCKNIP31 BCKNIP3W 1 0 150.0 150.0 310.0 0.1873 8.9981 -61.2668 9.5067  11932 CKNIP150 ALT
BCMARE31 BCMARE3W 1 0 150.0 150.0 490.0 0.1331 7.8448 -2.97358 6.4889   1789 CMARE150 ALT
BCOO  11 BCOO  1R 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT
BCOO  11 BCOO  1S 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT
BCOO  11 BCOO  1T 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310   2368 COO 380 ALT
BCOO  1U BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT
BCOO  1V BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT
BCOO  1W BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000   3323 COO 380 ALT
BCOURC11 BCOURC3R 1 0 400.0 165.0 555.0 0.7341 62.188 -0.98085 0.3476    746 COURC380 T 1
BCZWIJ31 BCZWIJ3U 1 0 150.0 150.0 56.00 1.2690 58.509 -8.52778 1.7778    207 CZWIJ150 ALT
BCZWIJ31 BCZWIJ3W 1 0 150.0 150.0 62.50 1.0321 75.884 -9.55830 1.7778    230 CZWIJ150 ALT
BCZWIJ32 BCZWIJ3V 1 0 150.0 150.0 56.00 1.4183 58.505 -14.8162 1.8667    207 CZWIJ150 ALT
BDOEL 1B BDOEL 32 5 0 400.0 164.6 150.0 2.2557 163.08 -0.78475 0.1538    258 DOEL 380 T 5
BDOEL 1T BDOEL 11 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    775 DOEL 380 ALT
BDOEL 1U BDOEL 12 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    775 DOEL 380 ALT
BDROGE11 BDROGE33 4 0 400.0 165.0 500.1 0.7610 63.381 -4.21342 1.1812    699 DROGE380 T 4
BDROGE31 BDROGE3U 1 0 150.0 150.0 264.0 0.1347 9.6472 -3.40450 4.7778    970 DROGE150 ALT
BDROGE33 BDROGE3V 1 0 150.0 150.0 264.0 0.1437 9.9435 -3.40450 4.7778    970 DROGE150 ALT
BDROGE3W BDROGE31 1 0 150.0 150.0 264.0 0.2515 9.6454 0.000000 8.8000    970 DROGE150 ALT
BEEKLN11 BEEKLN32 1 0 400.0 164.8 450.0 0.8268 62.899 -7.24296 1.1889    689 EEKLN380 T 1
BESSO 3K BESSO 3W 1 0 150.0 150.0 153.0 0.3797 17.269 -3.65623 3.5556    559 ESSO 150 ALT
BFARCI31 BFARCI3R 1 0 150.0 150.0 40.00 2.0250 75.910 -1.43983 0.6978    151 FARCI150 T 1
BGOUY 11 BGOUY 31 3 8 400.0 164.8 450.0 0.8579 64.279 -7.11028 1.1331    746 GOUY 380 T 3
BGOUY 12 BGOUY 32 4 0 400.0 164.8 450.0 0.8387 64.030 -7.42031 1.1531    746 GOUY 380 T 4
BGRAMM1C BGRAMM3B 1 0 400.0 158.5 450.0 1.2129 64.920 -5.22614 1.1124    605 GRAMM380 T 1
BHBRUG3U BHBRUG31 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    770 HBRUG150 ALT
BHBRUG3V BHBRUG32 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    770 HBRUG150 ALT
BHBRUG3W BHBRUG33 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    770 HBRUG150 ALT
BHDPE 31 BHDPE 3A 1 0 150.0 150.0 30.00 4.0610 79.546 -2.50619 0.9111    113 HDPE 150 T A
BHELIA31 BHELIA3R 1 0 150.0 150.0 50.00 1.9800 96.730 -4.35465 0.8889    189 HELIA150 T 2
BHERCU31 BHERCU3R 1 0 150.0 150.0 40.00 2.8489 97.215 -6.97095 1.4049    151 HERCU150 T 1
BHSART31 BHSART3R 1 0 150.0 150.0 30.00 2.8500 99.409 -19.8859 2.1333    113 HSART150 T 4
BIZGEM12 BIZGEM32 2 0 400.0 164.8 450.0 0.8096 62.466 -7.23958 1.2137    699 IZGEM380 T 2
BIZGEM1R BIZGEM33 1 0 400.0 165.0 500.1 0.7588 63.119 -4.52591 1.2238    746 IZGEM380 T 1
BJUPIL21 BJUPIL3R 7 0 236.0 156.0 300.0 0.2897 22.277 -7.46177 1.0898    670 JUPIL220 T 7
BJUPIL22 BJUPIL32 1 0 236.0 165.0 300.0 0.2160 24.710 -0.86069 0.4464    670 JUPIL220 T 1
BKALLO15 BKALLO31 5 0 400.0 164.6 555.0 0.5071 62.421 -3.41480 0.6094    746 KALLO380 T 5
BKENNE31 BKENNE32 1 0 150.0 150.0 125.0 0.5769 35.797 -90.5089 2.9067    472 KENNE150 T 2
BKOKSI30 BKOKSI3A 1 0 150.0 150.0 50.00 2.2617 99.559 -0.33775 0.8222    189 KOKSI150 T1B
BLANAK3W BLANAK31 1 0 150.0 150.0 55.00 1.5955 82.048 -8.07777 1.9556    207 LANAK150 T 1
BLANAK3W BLANAK31 2 8 150.0 150.0 55.00 1.6364 82.211 -7.57383 1.9556    207 LANAK150 T 2
BLANAK3W BLANAK31 3 0 150.0 150.0 55.00 1.6364 82.416 -7.88310 1.7111    207 LANAK150 T 3
BLATOU20 BLATOU21 1 0 220.0 220.0 40.00 6.1854 223.62 -0.72388 0.3988    107 LATOU220 T11
BLATRO20 BLATRO22 1 8 220.0 220.0 90.00 2.2587 66.646 -8.26882 1.2831    231 LATRO220 T 8
BLEVAL2U BLEVAL21 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    649 LEVAL220 ALT
BLEVAL2V BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    649 LEVAL220 ALT
BLEVAL2W BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.041 0.000000 4.0909    649 LEVAL220 ALT
BLIGNE31 BLIGNE32 1 0 150.0 150.0 50.00 1.7964 51.719 -1.32049 0.8222    189 LIGNE150 T 1
BLILLO11 BLILLO33 5 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 LILLO380 T 5
BLILLO12 BLILLO35 6 0 400.0 165.0 555.0 0.5049 62.363 -1.43885 0.5091    746 LILLO380 T 6
BLINTT12 BLINT 32 2 0 400.0 164.8 450.0 0.8095 62.715 -6.78905 1.1788    779 LINT 380 T 2
BLINTT1R BLINT 31 1 0 400.0 164.8 450.0 0.8317 63.959 -7.63392 1.2425    746 LINT 380 T 1
BLIXHE11 BLIXHE27 1 0 400.0 245.6 300.0 0.9984 78.068 -0.71816 0.2162    403 LIXHE380 T 1
BLIXHE11 BLIXHE27 6 0 400.0 245.6 300.0 0.9975 77.946 -0.69955 0.2130    403 LIXHE380 T 6
BLIXHE11 BLIXHE32 A 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    746 LIXHE380 T10
BLIXHE21 BLIXHE27 1 0 220.0 220.0 50.00 4.7742 216.30 -0.60326 0.3988    129 LIXHE220 T 8
BLIXHE22 BLIXHE27 1 0 220.0 220.0 50.00 3.6861 145.15 -0.57222 0.4421    129 LIXHE220 T 9
BLIXHE27 BLIXHE31 7 0 236.0 156.0 300.0 0.2790 22.277 -2.46874 1.0764    670 LIXHE220 T 7
BLOMME30 BLOMME31 1 8 150.0 150.0 80.00 1.0406 44.988 -29.4339 2.1333    302 LOMME150 T 1
BLOMME30 BLOMME31 2 0 150.0 150.0 80.00 1.0406 52.471 -5.76435 1.8187    302 LOMME150 T 2
BMASSE12 BMASSE31 1 0 400.0 164.8 450.0 0.8455 64.421 -8.15324 1.1969    746 MASSE380 T 1
BMEERH11 BMEERH31 1 0 400.0 158.5 465.0 0.9178 63.993 -12.9421 1.1250    625 MEERH380 T 1
BMEERH12 BMEERH32 2 0 400.0 165.1 500.1 0.7556 63.343 -4.57234 1.0369    699 MEERH380 T 2
BMEERH30 BMEERH31 1 0 150.0 150.0 50.00 1.7213 66.083 -0.51632 0.7236    189 MEERH150 T 3
BMERCA12 BMERCA31 1 0 400.0 158.5 450.0 1.1612 64.778 -13.4517 1.1249    658 MERCA380 T 1
BMERCA1B BMERCA32 2 0 400.0 164.8 555.0 0.8174 66.099 -1.67000 0.4681    746 MERCA380 T 2
BMIDI 30 BMIDI 31 1 0 150.0 150.0 50.00 1.9800 103.48 -4.35465 0.8889    189 MIDI 150 T 2
BMOL 131 BMOL  31 1 0 150.0 150.0 50.00 2.0079 100.64 -0.73240 0.8356    189 MOL 150 T 1
BMONCE2R BMONCE31 1 0 245.0 160.0 445.0 0.2425 16.185 -6.56412 1.1962    923 MONCE220 D 1
BMONCE30 BMONCE31 1 0 150.0 150.0 40.00 2.5525 115.28 -1.24177 0.6933    151 MONCE150 T 6
BMORTS30 BMORTS31 1 0 150.0 150.0 50.00 2.0092 99.655 -0.23311 0.8578    189 MORTS150 T 3
BMOUSC32 BMOUSC33 1 0 150.0 150.0 40.00 2.4133 63.742 -7.58780 0.9289    151 MOUSC150 T 1
BNIEUW30 BNIEUW31 1 0 150.0 150.0 50.00 1.8450 101.23 -10.1835 0.8889    189 NIEUW150 T11
BOOSTR30 BOOSTR31 1 0 150.0 150.0 40.00 2.5875 62.328 -0.53333 0.7111    151 OOSTR150 T 1
BRIMIE1R BRIMIE28 8 0 400.0 245.5 300.0 1.0181 77.753 -3.14292 0.5312    403 RIMIE380 T 8
BRIMIE1R BRIMIE28 9 0 400.0 245.4 300.0 0.6468 79.037 -0.91226 0.2161    403 RIMIE380 T 9
BRINGV3W BRINGV31 1 0 150.0 150.0 414.9 0.1811 6.0136 0.000000 14.867   1486 RINGV150 ALT
BRODEN11 BRODEN33 2 0 400.0 164.6 552.0 0.5242 63.670 -1.52411 0.5433    742 RODEN380 T 2
BRODEN13 BRODEN31 1 0 400.0 165.1 450.0 0.8148 63.959 -6.81890 1.1712    746 RODEN380 T 1
BRODEN3W BRODEN33 1 0 150.0 150.0 360.0 0.1996 4.3440 0.000000 12.000   1271 RODEN150 ALT
BSCARB30 BSCARB31 1 0 150.0 150.0 50.00 1.9800 96.730 -1.35974 0.7556    189 SCARB150 T 7
BSCHIF23 BSCHIF24 1 0 235.0 235.0 400.0 0.0863 7.3168 -1.44862 1.0865    902 SCHIF220 D 1
BSLYKE30 BSLYKE31 1 0 150.0 150.0 50.00 1.9800 98.980 -59.3267 0.8889    189 SLYKE150 T 3
BSTBAV32 BSTBAV31 1 8 150.0 150.0 40.00 2.2881 62.114 -4.64949 1.7778    151 STBAV150 T 2
BSTEVN11 BSTEVN21 3 0 400.0 225.0 600.0 0.3667 39.758 -0.63121 0.4051    806 STEVN380 T 3
BSTEVN11 BSTEVN2A 4 8 400.0 225.0 600.0 0.3704 39.865 -2.21359 0.4031    806 STEVN380 T 4
BSTEVN11 BSTEVN3R 1 0 400.0 165.0 555.0 0.6935 63.996 -3.62594 0.3437    746 STEVN380 T 1
BSTEVN12 BSTEVN22 6 0 400.0 225.0 600.0 0.3629 39.785 -0.63474 0.3995    806 STEVN380 T 6
BSTEVN1B BSTEVN2B 5 0 400.0 225.0 600.0 0.3669 39.838 -0.11950 0.3948    806 STEVN380 T 5
BSTEVN1B BSTEVN3S 2 0 400.0 165.0 555.0 0.6935 63.996 -3.62563 0.3469    746 STEVN380 T 2
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.24342 1.1906    699 TERGN380 T11
BTERGN11 BTERGN3R 2 0 400.0 156.0 180.0 1.6171 55.087 -2.00057 0.3136    242 TERGN380 T12
BTESSE3W BTESSE31 1 0 150.0 150.0 525.0 0.1040 6.0000 -18.0906 6.2300   1980 TESSE150 ALT
BTIBIS11 BTIBIS31 1 8 400.0 164.6 555.0 0.8367 66.215 -1.66663 0.4800    746 TIBIS380 T 1
BTIHA11V BTIHA11N 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    734 TIHA1380 ALT
BTIHA11W BTIHA11S 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    734 TIHA1380 ALT
BTIHA311 BTIHA31W 1 0 380.0 380.0 1300. 0.0706 13.179 -24.2776 1.2050   1768 TIHA3380 ALT
BVANYK17 BVANYK15 1 0 400.0 400.0 1420. 0.0843 10.501 -2.02009 1.2216   2042 VANYK380 D 1
BVANYK18 BVANYK16 2 0 400.0 400.0 1420. 0.0838 10.490 -0.39717 1.1773   2042 VANYK380 D 2
BVERBR30 BVERBR3B 1 8 150.0 150.0 154.0 0.6790 16.890 0.000000 5.1333    536 VERBR150 ALT
BVERBR3W BVERBR3A 1 0 150.0 150.0 325.0 0.1182 8.5566 -2.66280 4.7667   1157 VERBR150 ALT
BVERBT11 BVERBR32 1 8 400.0 164.8 450.0 0.8459 64.457 -6.64112 1.2075    746 VERBR380 T 1
BVERBT12 BVERBR3B 2 0 400.0 164.6 555.0 0.7954 66.215 -1.67188 0.4614    746 VERBR380 T 2
BWESPL30 BWESPL32 1 0 150.0 150.0 40.00 2.5762 112.08 -0.53921 0.7067    151 WESPL150 T 2
BWOMME30 BWOMME32 1 0 150.0 150.0 50.00 2.7450 103.55 -6.02464 1.5556    189 WOMME150 T 2
BZANDV11 BZANDV30 1 0 400.0 165.1 500.1 0.7958 63.525 -7.43777 1.1925    702 ZANDV380 T 1
BZANDV17 BZANDV15 1 8 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2042 ZANDV380 D 1
BZANDV18 BZANDV16 2 8 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2042 ZANDV380 D 2
BZANDV1A BZANDV32 2 0 400.0 164.6 555.0 0.7645 64.284 -1.37791 0.1628    746 ZANDV380 T 2
BZANDV1G BZANDV1F 4 0 400.0 400.0 1400. 0.1371 11.268 -1.98113 1.2216   2042 ZANDV380 D 4
BZANDV1H BZANDV1I 3 0 400.0 400.0 1400. 0.1371 11.268 -1.98113 1.2216   2042 ZANDV380 D 3
BZEEBR30 BZEEBR32 1 0 150.0 150.0 65.00 1.5710 35.619 -25.5843 4.6307    245 ZEEBR150 T 1
BZEEBR30 BZEEBR32 2 0 150.0 150.0 125.0 0.5472 35.456 -16.5831 1.6667    472 ZEEBR150 T 5
CALB__1A CALB__52 1 0 400.0 121.0 350.0 0.7200 62.350 -0.19314 0.5813    505 C:ALB:T401
CALB__1C CALB__53 2 0 400.0 121.0 250.0 1.1663 85.180 -0.34083 0.4075    361 C:ALB:T402
CBAB__11 CBAB__52 2 0 400.0 121.0 350.0 0.7355 62.620 -0.28659 0.5413    505 C:BAB:T402
CBAB__11 CBAB__54 3 0 400.0 121.0 350.0 0.7151 62.400 -0.24370 0.5380    505 C:BAB:T403
CBEZ__11 CBEZ__51 1 8 400.0 121.0 250.0 1.2941 73.520 -0.27665 0.7306    361 C:BEZ:T401
CBEZ__12 CBEZ__55 2 0 400.0 121.0 350.0 0.7291 62.530 -0.25022 0.5350    505 C:BEZ:T402
CBEZ__21 CBEZ__51 3 8 230.0 121.0 200.0 0.4342 31.000 -0.42425 0.8446    502 C:BEZ:T201
CCEB__11 CCEB__52 1 0 400.0 121.0 350.0 0.7688 62.120 -0.38243 0.5600    505 C:CEB:T401
CCEB__11 CCEB__53 3 0 400.0 121.0 350.0 0.7272 63.360 -0.23379 0.5661    505 C:CEB:T403
CCEB__12 CCEB__52 2 8 400.0 121.0 350.0 0.7600 63.540 -0.64084 0.4577    505 C:CEB:T402
CCHD__11 CCHD__52 1 0 420.0 121.0 350.0 0.7001 68.290 -0.40249 0.3829    481 C:CHD:T401
CCHD__14 CCHD__54 3 0 400.0 121.0 350.0 0.7317 60.110 -0.22842 0.5683    505 C:CHD:T403
CCHD__14 CCHD__56 2 8 400.0 121.0 250.0 1.1712 84.410 -0.44813 0.4129    361 C:CHD:T402
CCHR__11 CCHR__51 1 0 400.0 121.0 350.0 0.7156 62.030 -0.49658 0.5537    505 C:CHR:T401
CCHR__12 CCHR__53 2 0 420.0 121.0 350.0 0.7610 73.430 -0.67791 0.4127    481 C:CHR:T402
CCHT__13 CCHT__54 3 8 400.0 121.0 350.0 0.7228 61.800 -0.51399 0.5376    505 C:CHT:T402
CCHT__21 CCHT__55 2 0 230.0 121.0 200.0 0.4315 32.850 -0.71504 1.1134    502 C:CHT:T202
CCHT__22 CCHT__51 1 0 230.0 121.0 200.0 0.4252 32.900 -0.82809 0.7750    502 C:CHT:T201
CCST__11 CCST__23 1 0 400.0 231.0 501.0 0.4156 40.680 -1.38361 0.6631    723 C:CST:T401
CCST__11 CCST__53 3 0 400.0 121.0 350.0 0.7617 63.720 -0.58492 0.5906    505 C:CST:T403
CCST__12 CCST__55 2 0 400.0 121.0 350.0 0.7805 60.840 -1.07767 0.7869    505 C:CST:T402
CCST__51 CCST__23 4 8 121.0 231.0 199.0 0.1035 7.2100 -2.69505 4.7469    953 C:CST:T201
CDAS__12 CDAS__52 2 0 400.0 121.0 350.0 0.7265 61.850 -0.21171 0.5279    505 C:DAS:T402
CDAS__13 CDAS__54 3 0 400.0 121.0 350.0 0.7159 62.030 -0.51477 0.5368    505 C:DAS:T403
CHBM__11 CHBM__56 2 0 400.0 121.0 350.0 0.7590 62.400 -0.19201 0.5816    505 C:HBM:T403
CHBM__14 CHBM__52 1 0 400.0 121.0 350.0 0.7244 62.120 0.000000 0.5906    505 C:HBM:T401
CHRA__11 CHRA__22 1 0 400.0 231.0 501.0 0.3322 42.220 -0.60076 0.5019    723 C:HRA:T402
CHRD_213 CHRD_215 1 0 420.0 420.0 850.0 0.2080 25.590 -24.0696 1.0600   1168 C:HRD:T451
CHRD_213 CHRD_215 2 0 420.0 420.0 850.0 0.2070 25.590 -24.0691 1.0714   1168 C:HRD:T452
CHRD_214 CHRD_216 3 0 420.0 420.0 850.0 0.2053 25.590 -24.0686 1.0827   1168 C:HRD:T453
CHRD_214 CHRD_216 4 0 420.0 420.0 850.0 0.2048 25.590 -24.0688 1.0770   1168 C:HRD:T454
CHZI__11 CHZI__52 2 8 420.0 121.0 350.0 0.7573 72.920 -0.67928 0.4104    481 C:HZI:T402
CHZI__12 CHZI__51 1 0 420.0 121.0 350.0 0.7604 73.230 -0.67791 0.4127    481 C:HZI:T401
CKLT__11 CKLT__52 2 0 400.0 121.0 350.0 0.7257 62.670 -0.42807 0.5813    505 C:KLT:T402
CKLT__11 CKLT__53 1 0 400.0 121.0 350.0 0.7270 62.300 -0.42807 0.5813    505 C:KLT:T401
CKOC__13 CKOC__51 2 0 420.0 121.0 350.0 0.7034 68.190 -0.44310 0.3974    481 C:KOC:T402
CKOC__1C CKOC__55 1 0 420.0 121.0 350.0 0.7047 68.140 -0.34970 0.3792    481 C:KOC:T401
CKRA__12 CKRA__52 2 0 400.0 121.0 350.0 0.7091 62.760 -0.49831 0.5521    505 C:KRA:T402
CKRA__12 CKRA__53 1 0 400.0 121.0 350.0 0.7304 63.080 -0.52650 0.5253    505 C:KRA:T401
CKRA__12 CKRA__54 3 0 400.0 121.0 350.0 0.7680 64.000 -0.52102 0.5905    505 C:KRA:T403
CLIS__21 CLIS__5A 2 8 230.0 121.0 200.0 0.4234 34.540 -0.50722 0.7524    502 C:LIS:T203
CLIS__21 CLIS__5I 1 0 230.0 121.0 200.0 0.4321 34.910 -0.44718 0.8327    502 C:LIS:T202
CLIS__22 CLIS__56 3 8 230.0 121.0 200.0 0.4288 30.440 -0.50945 0.7509    502 C:LIS:T204
CMAL__21 CMAL__54 1 0 230.0 121.0 200.0 0.4572 34.570 -1.66191 0.8185    502 C:MAL:T201
CMAL__22 CMAL__53 2 0 230.0 121.0 200.0 0.4322 34.250 -0.50834 0.7516    502 C:MAL:T202
CMIL__51 CMIL__22 1 8 121.0 231.0 199.0 0.2328 6.4400 -14.4201 5.4641    953 C:MIL:T201
CNEZ__12 CNEZ__52 2 0 400.0 121.0 350.0 0.7284 62.720 -0.22128 0.5239    505 C:NEZ:T402
CNEZ__12 CNEZ__53 1 0 400.0 121.0 350.0 0.6979 61.530 -0.37828 0.5628    505 C:NEZ:T401
CNOS__11 CNOS__52 1 0 400.0 121.0 350.0 0.7233 62.620 -0.51640 0.5353    505 C:NOS:T401
CNOS__12 CNOS__53 2 0 400.0 121.0 350.0 0.7322 62.440 -0.10481 0.5813    505 C:NOS:T402
COPO__21 COPO__52 2 0 230.0 121.0 200.0 0.4508 31.790 -1.84702 0.7769    502 C:OPO:T202
COPO__21 COPO__53 1 0 230.0 121.0 200.0 0.4124 31.790 -0.37112 0.7864    502 C:OPO:T201
COTR__11 COTR__55 3 0 400.0 121.0 350.0 0.7156 62.350 -0.52178 0.5300    505 C:OTR:T403
COTR__12 COTR__51 1 8 400.0 121.0 350.0 0.7095 62.170 -0.52075 0.5612    505 C:OTR:T401
COTR__12 COTR__51 2 0 400.0 121.0 350.0 0.7723 62.120 -0.40436 0.5444    505 C:OTR:T402
CPRE__11 CPRE__57 1 0 400.0 121.0 350.0 0.8863 64.090 -0.53485 0.6925    505 C:PRE:T401
CPRE__21 CPRE__52 2 8 230.0 121.0 200.0 0.4321 35.020 -0.35593 0.7934    502 C:PRE:T202
CPRN__11 CPRN__22 3 8 400.0 231.0 501.0 0.4245 37.840 -0.66809 0.6150    723 C:PRN:T401
CPRN__13 CPRN__52 4 8 420.0 121.0 350.0 0.8610 72.470 -0.23885 0.5016    481 C:PRN:T402
CPRN__21 CPRN__51 1 0 230.0 121.0 200.0 0.4256 36.060 -0.87585 1.0907    502 C:PRN:T201
CPRN__22 CPRN__51 2 0 230.0 121.0 200.0 0.4232 36.370 -1.03759 1.1001    502 C:PRN:T202
CREP__11 CREP__53 1 0 400.0 121.0 250.0 1.1745 85.500 -0.43164 0.4520    361 C:REP:T401
CREP__13 CREP__54 3 0 420.0 121.0 350.0 0.7203 68.240 -0.33554 0.3918    481 C:REP:T404
CREP__14 CREP__55 2 0 400.0 121.0 350.0 0.7281 62.810 -0.24260 0.5385    505 C:REP:T403
CSLV__1D CSLV__55 2 0 400.0 121.0 350.0 0.7585 62.400 -0.23220 0.5431    505 C:SLV:T402
CSLV__1I CSLV__53 1 0 400.0 121.0 350.0 0.7283 62.400 -0.52330 0.5285    505 C:SLV:T401
CSOK__11 CSOK__52 4 0 400.0 121.0 350.0 0.7839 61.140 -0.96824 0.7856    505 C:SOK:T402
CSOK__12 CSOK__22 1 0 400.0 231.0 500.0 0.4792 37.350 -0.71893 0.6493    722 C:SOK:T401
CSOK__12 CSOK__55 5 8 420.0 121.0 350.0 0.7279 68.610 -0.31362 0.3843    481 C:SOK:T403
CSOK__22 CSOK__56 2 0 230.0 121.0 200.0 0.4120 39.940 -0.31293 0.7297    502 C:SOK:T202
CTAB__51 CTAB__21 1 8 121.0 231.0 199.0 0.0981 7.2500 -3.36746 4.2961    953 C:TAB:T201
CTYN__12 CTYN__52 2 0 400.0 121.0 350.0 0.7151 61.850 -0.46533 0.5519    505 C:TYN:T403
CTYN__12 CTYN__53 1 0 400.0 121.0 350.0 0.7205 62.210 -0.47551 0.5431    505 C:TYN:T401
CVER__12 CVER__57 2 0 420.0 121.0 350.0 0.7253 68.640 -0.29240 0.4007    481 C:VER:T401
CVIT__11 CVIT__52 3 0 420.0 121.0 350.0 0.7008 68.240 -0.46898 0.3979    481 C:VIT:T402
CVIT__21 CVIT__51 1 8 230.0 121.0 200.0 0.4307 39.120 -0.50156 0.7561    502 C:VIT:T201
CVIT__21 CVIT__51 2 0 230.0 121.0 200.0 0.4320 35.120 -0.44185 0.8355    502 C:VIT:T202
CVYSH_12 CVYS__53 2 0 400.0 121.0 350.0 0.7114 62.400 -0.50878 0.5425    505 C:VYS:T402
CVYS__51 CVYS__21 1 8 121.0 231.0 199.0 0.1438 8.3300 -3.06847 4.6786    953 C:VYS:T201
D1ABS_3  D1ABS_31 1 0 165.0 165.0 350.0 0.0130 1.8100 -11.0000 1.1000   1225 KT3C
D1ASR_1  D1ASR_3  1 0 410.0 167.7 200.0 1.8660 110.69 -0.70000 0.2000    282 KT51
D1EDR_1  D1EDR_2  1 0 410.0 238.3 450.0 0.3440 50.430 -10.2000 0.3000    634 KT53
D1EDR_1  D1EDR_3  1 8 410.0 167.4 400.0 0.7100 53.000 -0.40000 0.3000    563 KT51
D1EDR_1  D1EDR_3  2 0 410.0 167.6 400.0 1.0420 53.080 -0.50000 0.5000    563 KT52
D1FER_1  D1FER_3  1 0 410.0 167.6 400.0 1.0300 53.080 -0.50000 0.4000    563 KT51
D1FGD_1  D1FGD_3  1 0 410.0 167.6 400.0 1.0420 52.910 -0.60000 0.4000    563 KT51
D1FGD_1  D1FGD_3  2 0 410.0 167.6 400.0 1.0300 52.740 -0.60000 0.4000    563 KT52
D1IDU_1  D1IDU_3  1 0 410.0 167.6 400.0 0.5110 52.360 -0.20000 0.4000    563 KT52
D1IDU_1  D1IDU_3  2 0 410.0 167.6 400.0 1.0220 53.290 -0.60000 0.5000    563 KT51
D1KAS_1  D1KAS_3  1 0 410.0 167.6 400.0 1.0550 54.710 -0.40000 0.6000    563 KT51
D1KAS_1  D1KAS_3  2 0 410.0 167.6 400.0 1.0220 53.290 -0.60000 0.5000    563 KT52
D1KIN_1  D1KIN_3  1 0 410.0 167.7 200.0 1.8670 110.69 -0.70000 0.2000    282 KT51
D1LAG_1  D1LAG_3  1 0 410.0 167.6 400.0 1.0310 52.890 -0.40000 0.4000    563 KT51
D1MAL_1  D1MAL_3  1 0 410.0 167.6 400.0 1.0080 53.220 -0.50000 0.4000    563 KT51
D1NVV_1  D1NVV_3  1 0 410.0 167.6 400.0 1.0210 52.870 -0.60000 0.4000    563 KT51
D1TJE_1  D1TJE_3  1 0 410.0 167.6 400.0 1.0550 54.710 -0.40000 0.6000    563 KT51
D1TJE_1  D1TJE_3  2 0 410.0 167.6 600.0 0.4950 35.580 -0.50000 0.3000    845 KT52
D1TRI_1  D1TRI_2  1 0 410.0 238.3 450.0 0.5190 51.030 -0.70000 0.3000    634 KT53
D1TRI_1  D1TRI_2  2 0 410.0 238.3 450.0 0.5440 51.170 -0.70000 0.2000    634 KT54
D1TRI_1  D1TRI_3  1 0 410.0 167.6 400.0 1.0340 53.010 -0.50000 0.5000    563 KT51
D1VHA_12 D1VHA_3  1 0 410.0 167.6 400.0 0.6020 52.990 -0.60000 0.4000    678 KT51
D2AHM 22 D2AHM 52 1 0 230.0 120.0 300.0 0.4370 39.108 -1.70000 1.6000    753 T411
D2AHM 23 D2AHM 51 1 0 230.0 115.0 200.0 0.7860 34.402 -25.6000 2.7000    502 T211
D2AHM 23 D2AHM 53 1 0 230.0 120.0 300.0 0.4380 39.196 -1.00000 1.6000    753 T412
D2ALFS11 D2ALFS59 1 0 400.0 120.0 300.0 1.3520 101.43 -0.50000 0.5000    548 T414
D2ALFS12 D2ALFS51 1 8 400.0 120.0 300.0 1.3480 98.124 -0.40000 0.6000    498 T411 RES.
D2ALFS14 D2ALFS58 1 0 400.0 120.0 300.0 1.3520 101.43 -0.50000 0.5000    541 T412
D2ALGE11 D2ALGE53 1 0 400.0 120.0 300.0 1.3620 97.057 -0.60000 0.7000    527 T412
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3190 91.724 -0.80000 0.7000    527 T411
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4080 105.27 -0.90000 0.6000    541 DK2
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4200 103.94 -0.70000 0.6000    541 DK1
D2ASSL11 D2ASSL51 1 0 400.0 120.0 300.0 1.3490 92.790 -0.90000 0.7000    513 T411
D2AUDS11 D2AUDS23 1 0 400.0 230.0 450.0 0.4210 45.936 -0.30000 0.5000    811 T422
D2AUDS11 D2AUDS51 1 8 400.0 120.0 300.0 0.9290 101.81 -0.30000 0.5000    541 T411
D2AUDS11 D2AUDS59 1 0 400.0 120.0 300.0 0.9710 102.02 -0.70000 0.5000    541 T412
D2AUDS14 D2AUDO23 1 0 400.0 230.0 450.0 0.4850 46.611 -0.60000 0.5000    811 T421
D2BECH11 D2BECH22 1 0 400.0 231.0 400.0 0.7940 60.915 -0.60000 0.8000    721 T424
D2BECH12 D2BECH21 1 0 400.0 231.0 400.0 0.7920 61.035 -0.50000 0.9000    721 T423
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4100 104.74 -0.80000 0.6000    527 T411
D2BEHS12 D2BEHS52 1 0 400.0 118.8 300.0 1.3760 93.857 -0.80000 0.7000    513 T411
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3500 98.124 -2.80000 0.5000    532 T413
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00000 0.9000    317 T414
D2BORK13 D2BORK51 1 0 400.0 120.0 300.0 1.3460 98.657 -0.80000 0.7000    532 T411
D2BRAN22 D2BRAN52 1 8 220.0 118.0 150.0 0.9530 38.386 -15.1000 2.4000    433 T211
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 0.6380 31.696 -9.10000 2.6000    613 T212
D2BRFW11 D2BRFW52 1 0 400.0 120.0 300.0 1.0190 101.81 -0.90000 0.5000    541 T412
D2BRFW12 D2BRFW51 1 0 400.0 120.0 300.0 1.0160 101.49 -0.80000 0.5000    541 T411
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 0.4200 46.007 -2.20000 0.5000    811 T421
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 0.9790 102.24 -0.70000 0.5000    541 T411
D2BUTL11 D2BUKZ8A 1 0 400.0 346.0 630.0 0.4990 49.470 -3.80000 1.3000   2061 D2BUTL13
D2BUTL11 D2BUKZ8A 2 0 400.0 346.0 630.0 0.5000 49.648 -3.60000 1.3000   2061 D2BUTL14
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 0.6060 56.819 -2.80000 1.0000   1428 D2BUTL15
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 0.6590 56.755 -3.00000 1.0000   1428 D2BUTL16
D2BUTL12 D2BUKE2A 1 8 400.0 254.0 422.0 0.5790 58.424 -2.00000 1.2000   2061 D2BUTL11
D2BUTL12 D2BUKE2A 2 8 400.0 254.0 422.0 0.5770 58.386 -1.90000 1.2000   2061 D2BUTL12
D2CLPO23 D2CLPO51 1 0 220.0 110.0 250.0 0.6570 29.614 -1.60000 2.0000    792 T212
D2CLPO24 D2CLPO52 1 0 220.0 118.0 150.0 0.9660 42.258 -3.80000 2.7000    456 T211
D2CONN11 D2CONN58 1 8 400.0 120.0 300.0 1.0190 101.06 -0.40000 0.5000    541 T412
D2CONN12 D2CONN57 1 0 400.0 120.0 300.0 0.9760 102.02 -0.70000 0.5000    541 T413
D2CONO14 D2CONO28 1 0 400.0 231.0 350.0 1.0080 65.364 -0.50000 0.7000    619 T422
D2CONO16 D2CONO29 1 8 400.0 230.0 450.0 0.4140 45.900 -8.00000 0.5000    811 T423
D2CONO19 D2CONO59 1 8 400.0 120.0 300.0 1.3450 97.804 -1.20000 0.5000    541 T411
D2DIEL11 D2DIEL13 1 0 400.0 400.0 1200. 0.1120 12.319 -2.40000 1.0000   1870 T441
D2DIEL12 D2DIEL15 2 0 400.0 400.0 1200. 0.1110 12.319 -2.50000 0.9000   1870 T442
D2DIEL13 D2DIEL51 1 0 400.0 120.0 300.0 1.3970 103.40 -0.60000 0.6000    541 T411
D2DIEL13 D2DIKE21 1 0 437.0 195.0 435.0 0.7450 46.529 -0.60000 0.9000   1014 T1
D2DIEL15 D2DIEL51 1 0 400.0 120.0 300.0 0.9770 101.97 -0.60000 0.5000    541 T412
D2DIEL15 D2DIKZ8A 1 0 400.0 310.0 585.0 0.5290 53.440 -2.90000 1.2000   1725 T443
D2DIEL15 D2DIKZ8A 2 0 400.0 310.0 585.0 0.5320 53.522 -3.00000 1.3000   1725 T444
D2DILL11 D2DILL52 1 0 400.0 118.0 300.0 1.4830 90.121 -5.00000 1.0000    484 T411
D2DIPP12 D2DIPP51 1 0 400.0 118.0 200.0 2.1840 133.58 -8.70000 0.8000    317 T413
D2DIPP12 D2DIPP52 1 0 400.0 118.0 200.0 2.0680 111.98 -8.70000 1.1000    314 T412
D2DOEH21 D2DOEH59 1 0 220.0 118.0 150.0 1.0320 39.997 -7.60000 2.6000    393 T213
D2DOEH22 D2DOEH56 1 0 220.0 118.0 150.0 1.1010 40.641 -12.1000 3.1000    393 T212
D2DOEW11 D2DWKD1A 1 0 390.0 370.0 685.0 0.4290 45.206 -1.00000 1.7000   2040 D2DOEW15
D2DOEW11 D2DWKD1A 2 8 390.0 370.0 685.0 0.4270 45.184 -0.90000 1.7000   2040 D2DOEW16
D2DOEW11 D2DWKE1A 1 0 405.0 403.8 587.0 0.6120 42.189 -0.70000 1.2000   1734 D2DOEW11
D2DOEW11 D2DWKE1A 2 0 405.0 403.8 587.0 0.6120 42.189 -0.70000 1.2000   1734 D2DOEW12
D2DOEW14 D2DWKZ1A 1 0 405.0 378.0 664.0 0.6020 42.978 -0.80000 1.2000   1955 D2DOEW13
D2DOEW14 D2DWKZ1A 2 0 405.0 378.0 664.0 0.6020 42.978 -0.60000 1.2000   1955 D2DOEW14
D2DOLL11 D2DOLL52 1 0 400.0 120.0 300.0 1.3390 92.950 -0.80000 0.7000    535 T411
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3750 93.323 -17.2000 0.7000    535 T412
D2EICK11 D2EICK54 1 0 400.0 118.0 300.0 1.4360 115.19 -1.10000 0.9000    501 T413
D2EICK12 D2EICK51 1 0 400.0 120.0 300.0 0.9720 102.24 -0.70000 0.5000    541 EICK T414
D2EICK12 D2EICK52 1 0 400.0 118.0 300.0 1.4450 116.26 -1.20000 0.9000    501 T412
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 0.9810 101.92 -0.60000 0.5000    541 ELSE T412
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3160 98.658 -1.50000 0.8000    541 T411
D2ELT 12 D2ELT 52 1 0 400.0 120.0 300.0 1.3430 101.43 -0.50000 0.5000    541 T411
D2EMDB21 D2EMDB52 1 0 220.0 110.0 250.0 0.6580 29.033 -2.40000 2.0000    711 T211
D2EMDB22 D2EMDB51 1 0 220.0 110.0 250.0 0.4960 29.617 -1.70000 2.6000    758 T212
D2EMOS11 D2EMOS28 2 0 400.0 230.0 450.0 0.4160 45.865 -4.30000 0.5000    811 EMOS T428
D2EMOS11 D2EMOS29 1 0 400.0 230.0 450.0 0.4240 45.616 -0.30000 0.5000    811 EMOS T425
D2EMOS11 D2EOKE8A 1 0 405.0 345.0 666.0 0.4540 44.649 -1.20000 1.1000    949 T423
D2EMOS11 D2EOKE8A 2 8 405.0 345.0 666.0 0.4540 44.797 -1.20000 1.1000    949 T424
D2EMOS11 D2EOKZ8A 1 0 405.0 345.0 666.0 0.4530 44.674 -1.10000 1.1000    949 T422
D2EMOS11 D2EOKZ8A 2 0 405.0 345.0 666.0 0.4510 44.747 -1.10000 1.0000    949 T421
D2EMOS11 D2EORI39 1 0 405.0 155.0 150.0 1.9300 113.23 -0.10000 0.3000    214 T413
D2ETZ 11 D2ETZ 53 1 0 400.0 120.0 300.0 1.5990 100.79 -1.10000 0.7000    541 T411
D2ETZ 12 D2ETZ 21 1 0 400.0 230.0 450.0 0.5180 47.002 -0.40000 0.5000    811 T421
D2ETZ 12 D2ETZ 54 1 0 400.0 120.0 300.0 1.5780 100.95 -0.60000 0.7000    541 T412
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 0.9730 102.24 -0.80000 0.5000    541 T411
D2FARG52 D2FARG11 1 1 110.0 380.0 0.000 0.3740 33.887 0.000000 0.0000   9999
D2FEDD11 D2FEDD21 1 0 400.0 230.0 450.0 0.5160 47.073 -0.40000 0.6000    811 T421
D2FEDD13 D2FEDD23 1 0 400.0 230.0 450.0 0.5170 47.108 -0.60000 0.5000    811 T422
D2FRAN21 D2FRAM58 1 0 220.1 118.0 200.0 0.7610 32.933 -7.00000 2.5000    632 T214
D2FRAN22 D2FRAN51 1 0 230.0 115.0 300.0 0.5010 33.394 -0.70000 1.3000    860 T211
D2FRAN24 D2FRAM57 1 0 220.1 118.0 200.0 0.6870 32.935 -7.00000 2.5000    632 T213
D2FRAN24 D2FRAM59 1 0 220.0 118.0 200.0 0.6980 31.936 -25.9000 2.3000    593 T215
D2FRSW11 D2FRSW51 1 0 400.0 120.0 300.0 1.3720 95.990 -0.50000 0.7000    518 T413
D2FRSW12 D2FRSW51 1 0 400.0 120.0 300.0 1.1180 101.38 -7.90000 0.5000    495 T412
D2FRSW12 D2FRSW56 1 8 400.0 120.0 300.0 1.3510 98.604 -0.60000 0.8000    528 T411
D2GANK11 D2GANK52 1 0 400.0 120.0 300.0 0.9910 102.24 -0.90000 0.5000    541 T412
D2GANK12 D2GANK52 1 0 400.0 120.0 300.0 1.4280 97.056 -0.60000 0.7000    541 T411
D2GIEN11 D2GIEN51 1 0 400.0 118.0 300.0 1.3800 93.857 -0.80000 0.8000    513 T413
D2GIEN12 D2GIEN51 1 0 400.0 120.0 300.0 1.3370 92.257 -0.80000 0.8000    513 T414
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3420 92.790 -0.80000 0.8000    392 T412
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2220 59.139 -9.50000 1.7000    528 T422
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 0.7080 51.462 -6.80000 1.9000   1018 T423
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 0.7100 51.195 -4.90000 1.9000   1018 T421
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0450 35.478 -4.00000 2.3000    433 T212
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1160 38.058 -4.80000 2.2000    433 T213
D2GLEI21 D2GLEI54 1 0 220.0 118.0 200.0 0.6910 32.179 -11.3000 2.3000    593 T213
D2GLEI22 D2GLEI52 1 0 220.0 118.0 200.0 0.6490 30.388 -6.10000 2.5000    644 T212
D2GODE22 D2GODE51 1 0 220.0 110.0 100.0 1.7070 63.672 -7.00000 1.8000    282 T212B
D2GODE22 D2GODE52 1 0 220.0 110.0 250.0 0.5790 29.712 -9.00000 2.5000    728 T211
D2GOET21 D2GOET52 1 0 220.0 118.0 150.0 1.0040 42.903 -3.80000 2.3000    433 T212
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0850 40.319 -12.3000 3.1000    393 T213
D2GROH11 D2GROH52 1 0 400.0 118.0 300.0 1.4470 115.72 -0.80000 0.9000    442 T402
D2GROH12 D2GROH51 1 0 400.0 118.0 300.0 1.4470 115.72 -0.90000 0.9000    442 T401
D2HAMN21 D2HAMN52 1 0 220.0 110.0 200.0 0.6700 31.937 -19.2000 2.8000    577 T211
D2HAMN22 D2HAMN52 1 0 220.0 110.0 250.0 0.6610 29.032 -2.40000 2.0000    623 T212
D2HAND11 D2HAND51 2 0 400.0 120.0 300.0 0.9210 101.86 -0.30000 0.5000    541 HAND T415
D2HAND12 D2HAND54 1 0 400.0 120.0 300.0 0.9370 101.06 -3.50000 0.6000    541 HAND T412
D2HAND13 D2HAND54 1 8 400.0 120.0 300.0 0.9370 101.06 -3.50000 0.6000    548 HAND T411
D2HAND14 D2HAND54 2 0 400.0 120.0 300.0 0.9420 101.54 -3.70000 0.6000    541 HAND T413
D2HAND15 D2HAND51 1 0 400.0 120.0 300.0 0.9150 101.70 -0.40000 0.5000    541 HAND T414
D2HANW21 D2HANW51 1 8 220.0 118.0 150.0 1.0540 39.997 -8.30000 2.7000    393 T212
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 0.6510 30.727 -7.90000 2.6000    637 T211
D2HARD11 D2HARD52 1 0 400.0 120.0 300.0 1.1210 100.58 -0.50000 0.6000    476 T413
D2HARD11 D2HARD55 1 0 400.0 120.0 300.0 0.9900 102.72 -4.40000 0.5000    541 T412
D2HARD22 D2HARD55 1 0 229.2 120.0 300.0 0.4350 38.031 -1.10000 1.7000    600 T211
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2410 86.848 -2.00000 0.9000    585 T411
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -1.00000 0.5000    541 T411
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 0.9260 101.81 -0.30000 0.5000    541 T413
D2HEIW12 D2HEIW51 1 0 400.0 120.0 300.0 1.0200 101.75 -0.60000 0.5000    541 T412
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2200 87.351 -1.60000 0.7000    585 T412
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0430 88.768 -0.80000 0.8000    625 T411
D2HUSN11 D2HUSN53 1 0 400.0 120.0 300.0 0.9200 102.02 -0.30000 0.5000    541 T412
D2HUSN12 D2HUSN51 1 0 400.0 120.0 300.0 0.9100 100.37 -0.70000 0.5000    541 T413
D2HUSN12 D2HUSN53 1 8 400.0 120.0 300.0 0.9260 101.38 -0.30000 0.5000    541 T411
D2HWYK11 D2HWYK52 1 0 400.0 120.0 300.0 1.3420 98.124 -0.50000 0.7000    480 T411
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 0.7320 35.965 -7.60000 2.4000    552 T211
D2IRS 11 D2IRS 29 1 8 400.0 230.0 600.0 0.7200 51.515 -1.30000 1.4000    866 T421
D2IRS 11 D2IRS 51 1 0 400.0 120.0 300.0 1.0400 101.33 -0.40000 0.6000    541 T411
D2IRS 12 D2IRS 52 2 0 400.0 120.0 300.0 1.0490 101.22 -0.40000 0.6000    541 T412
D2ITZW21 D2ITZW51 1 0 220.0 110.0 200.0 0.6280 30.001 -4.20000 2.6000    577 T212
D2ITZW22 D2ITZW57 1 0 220.0 110.0 250.0 0.6740 29.226 -2.30000 2.1000    721 T211
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 0.9730 102.40 -0.60000 0.5000    541 JARD T412
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 0.9830 102.29 -0.50000 0.5000    541 JARD T413
D2KARB12 D2KARB51 1 0 400.0 118.0 200.0 2.1790 121.58 -5.10000 1.2000    317 T411
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 0.5430 29.616 -15.3000 2.7000    721 T212
D2KIES22 D2KIES52 1 0 220.0 110.0 250.0 0.5800 29.809 -15.3000 2.6000    721 T213
D2KIEW22 D2KIEW52 1 0 220.0 110.0 250.0 0.5740 29.809 -153.400 1.7000    721 T211
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1690 130.12 -0.50000 0.5000    247 T411
D2KILS11 D2KILS51 2 8 400.0 118.0 150.0 2.2760 149.32 -0.30000 0.4000    270 T412
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4310 102.60 -0.80000 0.6000    527 T413
D2KLIS11 D2KLIS53 1 0 400.0 120.0 300.0 0.9840 102.88 -2.70000 0.5000    541 T412
D2KLIS12 D2KLIS51 1 0 400.0 120.0 300.0 0.9860 102.93 -2.60000 0.5000    541 T411
D2KLIS12 D2KLIS51 2 0 400.0 120.0 300.0 0.9410 100.53 -0.70000 0.5000    541 T413
D2KR  21 D2KR  51 1 8 230.0 115.0 200.0 0.6470 34.538 -8.20000 1.5000    268 T211
D2KR  22 D2KR  51 1 0 230.0 115.0 100.0 1.4400 68.967 -0.50000 1.1000    268 T212
D2KRI 11 D2KRI 53 1 0 400.0 120.0 300.0 1.3930 103.51 -0.10000 0.6000    541 DK9
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3910 104.36 -0.30000 0.7000    541 DK8
D2KRUE11 D2KRUE51 1 0 400.0 120.0 300.0 1.4400 93.856 -3.20000 1.0000    480 T411
D2KUMM12 D2KUMM51 1 0 400.0 120.0 300.0 1.0010 101.92 -0.40000 0.5000    541 T411
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 0.4210 25.300 -0.50000 1.8000    721 T211
D2LAMS11 D2LAMS52 1 0 400.0 120.0 300.0 0.9230 101.76 -0.50000 0.5000    541 T412
D2LAMS12 D2LAMS51 1 0 400.0 120.0 300.0 0.9220 101.70 -0.40000 0.5000    541 T411
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 0.6580 49.862 -8.00000 1.9000   1072 T422
D2LAND12 D2LAND22 1 8 400.0 231.0 330.0 1.1050 65.445 -5.10000 1.8000    523 T423
D2LAND21 D2LAND61 1 0 220.0 66.00 100.0 1.6310 62.899 -1.80000 1.4000    168 T263
D2LAND22 D2LAND61 1 8 220.0 66.00 120.0 0.6720 41.538 -1.50000 1.2000    168 T262
D2LBEC21 D2LBEC51 1 0 220.0 110.0 250.0 0.5900 29.615 -9.60000 2.6000    721 T211
D2LBEC21 D2LBEC51 2 0 220.0 110.0 250.0 0.5760 29.422 -6.80000 2.4000    728 T212
D2LEHR21 D2LEHR52 1 0 220.0 118.0 200.0 0.8540 33.143 -7.40000 2.5000    643 T213
D2LEHR21 D2LEHR54 1 0 220.0 118.0 150.0 0.9690 42.581 -7.60000 2.7000    490 T211
D2LEHR22 D2LEHR59 1 0 220.0 118.0 150.0 1.0870 40.641 -11.9000 3.1000    393 T214
D2LU  21 D2LU  51 1 0 230.0 115.0 300.0 0.5020 31.489 -2.70000 2.1000    828 NK2
D2LU  21 D2LU  51 2 0 230.0 115.0 300.0 0.5490 31.100 -9.90000 2.3000    828 NK1
D2LUEN11 D2LUEN51 1 0 400.0 120.0 300.0 1.3870 95.990 -0.80000 0.8000    532 T413
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3490 95.991 -0.30000 0.8000    541 T412
D2MBG 28 D2MBG 53 1 0 230.0 115.0 300.0 0.5110 31.383 -4.60000 2.1000    849 T211
D2MBG 29 D2MBG 51 1 0 230.0 115.0 300.0 0.5150 31.207 -6.50000 2.1000    849 T212
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -1.00000 0.5000    360 T412
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3100 91.191 -0.80000 0.7000    513 T411
D2MEHN12 D2MEHR29 2 0 400.0 230.0 450.0 0.4210 45.900 -2.50000 0.5000    811 MEHN T422
D2MEHN13 D2MEHR28 2 0 400.0 230.0 450.0 0.4240 45.865 -2.50000 0.5000    811 MEHN T421
D2MEIS21 D2MEIS52 1 0 220.0 118.0 200.0 0.6880 32.542 -4.60000 2.0000    618 T206
D2MEIS22 D2MEIS51 1 0 220.0 118.0 200.0 0.5690 30.487 -1.10000 2.1000    572 T207
D2MH  11 D2MH  52 1 0 400.0 120.0 300.0 1.4100 103.24 -0.30000 0.7000    541 T412
D2MH  12 D2MH  51 1 0 400.0 120.0 300.0 1.4090 104.52 -0.80000 0.6000    541 T411
D2NFI 21 D2NFI 51 1 0 230.0 115.0 300.0 0.4880 31.789 -2.60000 1.4000    804 NK3
D2NFI 22 D2NFI 52 1 0 230.0 115.0 300.0 0.4860 31.754 -2.80000 1.9000    881 NK1
D2NFI 22 D2NFI 52 2 0 230.0 115.0 200.0 0.7780 32.260 -4.80000 2.2000    552 NK2
D2NLAN11 D2NLAN51 1 0 400.0 120.0 300.0 1.3460 98.124 -0.80000 0.6000    536 T411
D2OBA 11 D2OBA 51 1 0 400.0 120.0 300.0 0.9870 102.66 -4.40000 0.5000    360 T411
D2OBA 13 D2OBA 2G 1 0 400.0 230.0 600.0 0.6360 49.169 -3.60000 1.9000    926 T421
D2OBA 13 D2OBA 54 1 0 400.0 120.0 300.0 0.9250 101.28 -0.70000 0.4000    541 T412
D2OBR 21 D2OBR 52 1 0 230.0 115.0 200.0 0.7980 33.397 -4.80000 2.3000    502 T212
D2OBR 22 D2OBR 51 1 0 230.0 115.0 200.0 0.7220 34.907 -6.20000 2.1000    502 T211
D2OD  12 D2OD  51 1 8 400.0 120.0 300.0 1.5040 101.16 -0.70000 0.6000    541 T411
D2OH  11 D2OH  22 1 0 400.0 230.0 600.0 0.6690 49.462 -4.90000 1.8000    917 VK6
D2OH  12 D2OH  21 1 0 400.0 230.0 600.0 0.6680 49.195 -6.80000 2.0000    952 VK7
D2OHLS11 D2OHLS52 1 8 400.0 120.0 300.0 0.9740 102.02 -0.70000 0.5000    541 T411
D2OHLS12 D2OHLS51 2 8 400.0 120.0 300.0 0.9780 102.24 -0.70000 0.5000    541 T412
D2PI  21 D2PI  54 1 0 230.0 115.0 200.0 0.8760 33.130 -13.3000 2.7000    502 NK2
D2PI  22 D2PI  53 1 0 230.0 115.0 200.0 0.7880 33.238 -7.10000 2.5000    502 NK1
D2PI-N23 D2PI  52 1 0 230.0 120.0 300.0 0.4100 38.968 -1.10000 1.6000    941 T411
D2PLA 11 D2PLA 51 1 0 400.0 120.0 300.0 1.4160 103.46 -0.40000 0.6000    541 DK1
D2PT  12 D2PT  21 1 0 400.0 230.0 600.0 0.5920 47.836 -5.70000 2.0000    952 T421
D2PT  12 D2PT  5N 1 0 400.0 120.0 300.0 1.0240 101.43 -0.60000 0.5000    541 T411
D2PT  13 D2PT  22 1 0 400.0 230.0 600.0 0.6640 48.849 -6.50000 1.9000    952 T422
D2PT  21 D2PT  59 1 0 230.0 120.0 300.0 0.4290 38.368 -1.10000 1.7000    828 T212
D2PT  22 D2PT  59 1 0 229.2 120.0 300.0 0.4280 38.224 -1.00000 1.7000    831 T211
D2RAI 11 D2RAI 21 1 0 400.0 230.0 600.0 0.6840 50.369 -2.10000 1.5000    926 T421
D2RAI 11 D2RAI 52 1 8 400.0 120.0 300.0 1.1280 101.22 -2.30000 0.5000    541 T412
D2RAI 12 D2RAI 59 1 0 400.0 120.0 300.0 1.5480 101.80 -0.60000 0.7000    541 T411
D2RE  21 D2RE  51 1 0 230.0 115.0 300.0 0.5390 32.441 -9.10000 2.4000    581 T212
D2RED 14 D2RED 51 1 0 400.0 120.0 300.0 0.9850 101.92 -0.50000 0.5000    541 T412
D2RED 14 D2RED 52 1 0 400.0 120.0 300.0 1.3390 101.48 -0.60000 0.5000    541 T411
D2SD  11 D2SD  22 1 8 400.0 230.0 600.0 0.6170 49.329 -5.20000 2.1000    935 VK5
D2SD-N11 D2SD  53 1 0 400.0 120.0 300.0 0.9360 100.16 -0.60000 0.5000    541 T412
D2SD-N12 D2SD  51 1 0 400.0 120.0 300.0 1.5930 101.32 -0.90000 0.7000    541 T413
D2SD-N12 D2SD  52 1 0 400.0 120.0 300.0 0.9410 101.17 -3.50000 0.6000    541 T411
D2SDON11 D2SDON53 1 0 400.0 120.0 300.0 0.9790 102.02 -0.70000 0.5000    541 T412
D2SDON12 D2SDON51 1 0 400.0 120.0 300.0 0.9770 101.81 -0.70000 0.5000    541 T411
D2SDON12 D2SDON53 1 0 400.0 120.0 300.0 0.9330 100.64 -0.50000 0.6000    541 T413
D2SHUW11 D2SHUW51 1 0 400.0 120.0 300.0 0.9350 101.76 -3.70000 0.6000    541 SHUW T412
D2SHUW13 D2SHUW52 1 0 400.0 120.0 300.0 0.9400 101.86 -3.90000 0.6000    541 SHUW T413
D2SI  23 D2SI  52 1 0 230.0 120.0 300.0 0.4380 39.020 -1.90000 1.6000    753 T411
D2SI  24 D2SI  51 1 0 230.0 120.0 300.0 0.4370 38.932 -1.70000 1.6000    753 T412
D2SIEM14 D2SIEM21 1 0 400.0 236.0 350.0 1.0720 86.439 -0.70000 0.6000    623 T421
D2SIEM14 D2SIEM54 1 0 400.0 120.0 300.0 1.3460 98.657 -1.30000 0.7000    541 T411
D2SIT 22 D2SIT 52 1 0 230.0 115.0 200.0 0.8270 34.640 -7.00000 2.8000    502 T211
D2SOTT11 D2SOTT51 1 0 400.0 120.0 300.0 1.4200 103.03 -0.70000 0.7000    541 T412
D2SOTT11 D2SOTT53 1 0 400.0 120.0 300.0 0.9700 102.08 -0.70000 0.5000    529 T411
D2SOTT12 D2SOTT21 1 0 400.0 230.0 450.0 0.4860 46.824 -0.60000 0.5000    811 T421
D2SOTT12 D2SOTT52 1 0 400.0 120.0 300.0 1.3380 101.43 -0.60000 0.5000    541 T413
D2STAD11 D2STAD57 1 8 400.0 118.0 300.0 1.8010 87.982 -4.20000 0.8000    512 T412
D2STAD11 D2STAD58 1 0 400.0 120.0 300.0 0.9390 102.08 -8.60000 0.6000    541 T413
D2STAW11 D2STAW21 1 0 400.0 230.0 450.0 0.4210 45.758 -8.70000 0.5000    811 T421
D2STAW12 D2STAW21 1 0 400.0 230.0 450.0 0.4220 45.865 -7.20000 0.5000    811 T422
D2TRE 21 D2TRE 52 1 0 230.0 115.0 200.0 0.8140 32.682 -3.60000 2.1000    502 T211
D2TRE 21 D2TRE 54 1 0 230.0 115.0 250.0 0.5790 40.200 -7.70000 2.3000    690 T212
D2TWIS11 D2TWIS51 1 0 400.0 120.0 300.0 1.4240 103.24 -0.70000 0.6000    541 T412
D2TWIS12 D2TWIS52 1 0 400.0 110.0 200.0 2.0900 113.58 -0.60000 0.6000    353 T411
D2UWES11 D2UWES21 1 0 400.0 231.0 660.0 0.5110 23.995 -3.80000 1.5000   1156 T421
D2UWES12 D2UWES51 1 0 400.0 120.0 300.0 1.4220 96.523 -0.60000 0.7000    432 T411
D2VELT21 D2VELT52 1 0 220.0 110.0 250.0 0.4250 24.797 -0.60000 1.6000    682 T211
D2VELT22 D2VELT51 1 0 220.0 118.0 200.0 0.6860 31.501 -8.10000 2.6000    591 T212
D2VOER12 D2VOER52 1 0 400.0 120.0 300.0 1.4160 104.04 -0.70000 0.6000    522 T411
D2VOSL22 D2VOSL51 1 0 220.0 110.0 200.0 0.7890 32.176 -8.00000 2.7000    577 T212
D2VOSL22 D2VOSL52 1 0 220.0 110.0 250.0 0.5440 30.584 -10.1000 2.4000    795 T211
D2WAHL11 D2WAHL22 1 0 400.0 231.0 600.0 0.7120 49.862 -3.90000 1.8000   1038 T421
D2WAHL12 D2WAHL21 1 0 400.0 231.0 600.0 0.6190 52.263 -4.90000 1.8000    935 T422
D2WECH21 D2WECH51 1 0 220.0 118.0 200.0 0.6490 30.727 -6.10000 2.5000    603 T212
D2WECH22 D2WECH52 1 0 220.0 118.0 200.0 0.6650 31.453 -27.6000 2.5000    603 T211
D2WG  13 D2WG  51 1 0 400.0 120.0 300.0 0.9670 101.97 -0.60000 0.5000    541 T411
D2WG  14 D2WG  18 1 0 410.0 410.0 1420. 0.0980 11.980 -2.30000 1.3000   2079 T442B
D2WG  14 D2WG  18 2 0 410.0 410.0 1420. 0.0990 11.968 -2.30000 1.3000   2079 T442A
D2WG  15 D2WG  19 1 0 410.0 410.0 1420. 0.1000 11.968 -2.30000 1.3000   2079 T441A
D2WG  15 D2WG  19 2 0 410.0 410.0 1420. 0.1000 12.027 -2.30000 1.3000   2079 T441B
D2WILW11 D2WILW51 2 0 400.0 120.0 300.0 0.9190 101.49 -0.30000 0.5000    541 WILW T412
D2WILW12 D2WILW51 2 0 400.0 120.0 300.0 0.9190 101.65 -0.30000 0.5000    541 WILW T411
D2WUER11 D2WUER22 1 8 400.0 231.0 330.0 1.3710 60.591 -13.5000 1.7000    509 T422
D2WUER11 D2WUER51 1 0 400.0 118.0 300.0 1.4860 89.588 -3.20000 1.0000    484 T412
D2WUER13 D2WUER21 1 8 400.0 231.0 330.0 1.3240 60.592 -12.8000 1.8000    509 T421
D2WUER13 D2WUER52 1 0 400.0 118.0 300.0 1.3730 93.323 -1.40000 0.9000    523 T411
D2ZOL 21 D2ZOL 51 1 0 245.0 120.0 350.0 0.4400 31.038 -6.30000 2.6000    973 T212
D2ZOL 21 D2ZOL 52 1 8 230.0 115.0 200.0 0.8870 34.109 -7.80000 2.8000    552 T211
D43BRS26 D43B_F11 4 0 235.0 410.0 450.0 0.2150 19.315 -11.2000 3.5000   1106 BMT37
D43BRS5A D43BRS22 1 0 110.0 220.0 200.0 0.1030 7.9010 -2.80000 6.0000   1050 BMT22
D43BRS5B D43BRS22 2 0 110.0 220.0 200.0 0.1020 7.9730 -1.70000 5.4000   1050 BMT23
D43BRS5C D43BRS26 3 0 110.0 220.0 200.0 0.1030 8.0040 -2.80000 5.8000   1050 BMT24
D43B_Y11 D43B_Y21 1 0 405.0 230.0 350.0 0.9900 83.225 -3.00000 0.8000    499 BMT31
D43B_Y11 D43B_Y21 2 0 405.0 230.0 350.0 0.9840 83.413 -3.50000 0.7000    499 BMT32
D43B_Y12 D43B_Y22 3 0 405.0 230.0 350.0 1.1510 81.536 -2.20000 0.7000    499 BMT33
D43B_Y12 D43B_Y22 5 0 405.0 230.0 350.0 1.1900 81.207 -2.50000 0.6000    499 BMT34
D4ALMN5A D4ALMN21 1 0 110.0 220.0 250.0 0.1550 8.6140 -39.3000 11.900   1312 BMT211
D4ALMN5B D4ALMN22 2 0 115.0 232.0 240.0 0.1070 9.0920 -1.70000 5.0000   1205 BMT212
D4ALTB5I D4AL1U13 1 0 115.0 405.0 300.0 0.1370 8.6830 -23.0000 9.6000   1506 BMT411
D4ALTB5J D4AL1U14 2 0 115.0 405.0 300.0 0.1390 8.8160 -22.9000 10.000   1506 BMT412
D4BIRK5C D4BIRK22 1 0 110.0 220.0 200.0 0.1580 7.9240 -1.40000 6.5000   1050 BMT201_2
D4BIRK5D D4BIRK22 2 0 110.0 220.0 200.0 0.1600 8.1660 -43.3000 10.800   1050 BMT203
D4BRNK5A D4BRNK22 1 0 110.0 220.0 200.0 0.1630 8.2260 -44.7000 10.100   1050 BMT201
D4BRNK5B D4BRNK22 2 0 110.0 220.0 200.0 0.1780 8.2260 -44.6000 10.200   1050 BMT202
D4BRUK5I D4BRUK11 1 0 115.0 405.0 300.0 0.1200 8.3180 -8.90000 7.4000   1506 BMT411
D4BUEH5A D4BUEH21 1 0 110.0 220.0 200.0 0.1170 8.0460 -2.60000 5.2000   1050 BMT201
D4BZWN5I D4BZWN11 1 0 115.0 405.0 300.0 0.1380 8.5510 -100.300 9.4000   1506 BMT411
D4DAXL11 D4DAXL22 1 0 400.0 231.0 1000. 0.2470 24.647 -2.30000 1.1000   1443 BMT401
D4DAXL12 D4DAXL21 2 0 400.0 231.0 1000. 0.3430 24.158 -7.60000 1.6000   1443 BMT402
D4DAXL5A D4DAXL21 1 8 110.0 220.0 200.0 0.1180 8.1060 -2.30000 5.0000   1050 BMT201
D4DAXL5I D4DAXL12 3 0 115.0 405.0 300.0 0.1140 8.2430 -7.40000 6.7000   1506 BMT411
D4DELL5I D4DELL11 1 0 115.0 405.0 300.0 0.0770 8.3400 -5.60000 6.6000   1506 BMU313
D4DELL5J D4DELL12 2 0 115.0 405.0 300.0 0.0780 8.4810 -9.10000 5.6000   1506 BMU314
D4EDSB5I D4EDSB13 1 0 115.0 405.0 300.0 0.1400 8.8160 -60.5000 9.4000   1506 BMT411
D4EICH11 D4EICH23 1 0 400.0 231.0 1000. 0.2440 24.367 -2.00000 1.1000   1443 BMT401
D4EICH5A D4EICH23 1 0 110.0 220.0 200.0 0.1560 7.9240 -21.1000 9.5000   1050 BMT201
D4EICH5B D4EICH21 2 8 110.0 220.0 200.0 0.1190 7.9850 -2.60000 6.1000   1050 BMT202
D4EICH5C D4EICH23 3 0 110.0 220.0 200.0 0.1660 7.9840 -34.9000 9.6000   1050 BMT203
D4EICH5I D4EICH12 2 0 120.0 400.0 300.0 0.1020 9.1670 -6.10000 5.7000   1443 BMT402
D4ENGS5I D4ENGS12 1 0 115.0 405.0 300.0 0.0760 7.9790 -6.60000 5.9000   1506 BMT311
D4ENGS5J D4ENGS11 2 0 115.0 405.0 300.0 0.0790 8.3670 -7.90000 6.4000   1506 BMT312
D4GKMA21 D4GKMC57 1 8 245.0 110.0 200.0 0.8360 48.013 -6.20000 2.4000    471 BMTR101
D4GKMA22 D4GKMA21 2 8 240.0 240.0 300.0 0.3710 11.898 -4.60000 2.9000    722 BMT105Q
D4GKMB5A D4GKMB22 1 0 110.0 245.0 300.0 0.1100 7.2590 -28.5000 8.7000   1575 BMTR103
D4GKMB5B D4GKMB22 3 0 110.0 245.0 300.0 0.0830 7.2600 -28.3000 9.1000   1575 BMTR104
D4GKMB74 D4GKMB22 1 0 27.00 245.0 500.0 0.0030 0.2040 -628.600 274.40  10692 BMTRP1
D4GKMB74 D4GKMB22 2 0 27.00 245.0 500.0 0.0030 0.2040 -628.600 274.40  10692 BMTRP2
D4GKMC57 D4GKMC51 2 0 110.0 110.0 200.0 0.0830 2.5400 -32.8000 3.9000   1050 BMT101Q
D4GKMC58 D4GKMA21 2 0 110.5 245.0 200.0 0.1690 10.072 -45.5000 13.500   1045 BMTR102
D4GKMC58 D4GKMC51 3 8 110.0 110.0 200.0 0.0820 2.5480 -32.8000 3.9000   1050 BMT102Q
D4GKMC59 D4GKMA22 3 8 110.0 245.0 450.0 0.0270 0.7630 -3.50000 11.000   2362 BMT106Q
D4GKMC59 D4GKMC52 4 0 110.0 110.0 450.0 0.0300 6.6590 -3.70000 0.0000   2362 BMT106Q
D4GOHF5I D4GOHF13 1 0 115.0 405.0 300.0 0.1150 8.1990 -6.40000 6.8000   1506 BMT411
D4GRKR5I D4GRKR14 1 8 115.0 405.0 300.0 0.1040 8.1110 -62.5000 8.7000   1506 BMU311
D4GRKR5J D4GRKR13 2 0 115.0 405.0 300.0 0.1190 8.5510 -5.70000 7.9000   1506 BMU312
D4GROG5I D4GR2G13 1 0 115.0 405.0 300.0 0.0820 8.3750 -12.1000 6.2000   1506 BMT412
D4GROG5J D4GROG13 2 0 115.0 405.0 300.0 0.1130 8.2430 -5.20000 7.2000   1506 BMT413
D4GROG5K D4GROG12 3 0 120.0 400.0 350.0 0.1020 8.6390 -28.6000 5.9000   1683 BMT414
D4GROG5L D4GR2G12 4 0 115.0 405.0 300.0 0.0770 8.3670 -5.80000 6.4000   1506 BMT411
D4GURT5A D4GURT21 1 0 110.0 220.0 100.0 0.4230 15.845 -28.9000 7.2000    525 BMT201
D4GURT5B D4GURT22 2 0 110.0 220.0 100.0 0.4110 16.209 -10.8000 5.7000    525 BMT202
D4HDSU5A D4HDSU21 1 0 110.0 220.0 200.0 0.1690 7.9240 -38.4000 10.000   1050 BMT201
D4HDSU5B D4HDSU22 2 0 110.0 220.0 200.0 0.1610 8.1660 -38.7000 10.100   1050 BMT202
D4HOEP5I D4HOEP11 1 8 120.0 400.0 300.0 0.1040 8.9750 -5.70000 6.1000   1443 BMT411
D4HOEP5J D4HOEP12 2 0 115.0 405.0 300.0 0.0780 8.4860 -8.90000 5.9000   1506 BMT412
D4HRBT5I D4HRBT11 1 0 115.0 405.0 300.0 0.1120 8.5070 -9.90000 7.2000   1506 BMU311
D4HRBT5J D4HRBT12 2 0 115.0 405.0 300.0 0.1170 8.5510 -4.10000 8.1000   1506 BMU312
D4HUEF5I D4HUEF13 1 0 115.0 405.0 300.0 0.1140 8.2870 -6.80000 6.7000   1506 BMT411
D4HUEF5J D4HUEF12 2 0 115.0 405.0 300.0 0.1140 8.1990 -4.90000 7.1000   1506 BMT412
D4KAOS5A D4KAOS21 1 0 110.0 220.0 200.0 0.1600 7.8630 -34.9000 10.200   1050 BMT201
D4KAWS5A D4KAWS21 1 0 110.0 220.0 200.0 0.1850 8.0440 -11.8000 7.9000   1050 BMT201
D4KAWS5B D4KAWS22 2 0 110.0 220.0 200.0 0.1190 8.0460 -2.30000 6.2000   1050 BMT202
D4KRSX5A D4SWSD22 1 0 111.2 230.0 200.0 0.1650 8.4070 -29.8000 9.4000   1038 BMT211
D4KRSX5B D4SWSD21 2 0 110.0 220.0 200.0 0.1710 7.6210 -12.4000 7.5000   1050 BMT212
D4KUHM13 D4KUHM21 1 0 400.0 231.0 660.0 0.4010 24.482 -10.6000 1.3000    953 BMT401
D4KUMR5A D4KUMR21 1 0 110.0 220.0 200.0 0.1540 7.8640 -21.3000 9.1000   1050 BMT201
D4KUMR5B D4KUMR22 2 0 110.0 220.0 250.0 0.1550 9.1950 -24.7000 9.5000   1230 BMT202
D4KUPZ5I D4KUPZ19 1 0 115.0 405.0 300.0 0.0750 8.2920 -21.9000 5.9000   1506 BMT411
D4KUPZ5J D4KUPZ18 2 0 115.0 405.0 300.0 0.0810 8.3180 -21.6000 6.8000   1506 BMT413
D4LAIC5I D4LAIC12 1 0 115.0 405.0 300.0 0.1380 8.8160 -15.7000 10.900   1506 BMU311
D4MEZN5I D4MEZN12 1 0 115.0 405.0 300.0 0.1400 8.8160 -60.5000 9.4000   1506 BMT412
D4MEZN5J D4MEZN11 2 0 115.0 405.0 300.0 0.0790 8.4060 -7.60000 6.4000   1506 BMT411
D4MULH5I D4MULH14 1 0 115.0 405.0 300.0 0.1150 8.2430 -7.20000 6.6000   1506 BMT411
D4MULH5J D4MULH11 2 0 115.0 405.0 300.0 0.1140 8.2430 -4.70000 7.0000   1506 BMT412
D4MULH5K D4MULH14 3 0 115.0 405.0 300.0 0.1150 8.2430 -7.20000 6.9000   1506 BMT413
D4NEUR11 D4NEUR21 1 0 400.0 230.0 600.0 0.6880 50.395 -2.30000 1.5000    866 BMT401
D4NEUR22 D4NEUR12 2 0 231.0 400.0 660.0 0.1510 7.8170 -6.90000 2.7000   1650 BMT402
D4NSTN5I D4NSTN11 1 0 115.0 405.0 300.0 0.1150 8.2430 -7.50000 6.6000   1506 BMT411
D4OBJT5I D4OBJT11 1 0 115.0 405.0 300.0 0.1330 8.2420 -53.9000 13.400   1506 BMU311
D4OBJT5J D4OBJT11 2 0 115.0 405.0 300.0 0.1220 7.8460 -23.1000 12.000   1506 BMU312
D4OWAL5A D4OWAL22 1 0 110.0 220.0 200.0 0.1160 7.9250 -6.60000 7.4000   1050 BMT201
D4OWAL5B D4OWAL22 2 0 110.0 220.0 200.0 0.1750 7.8030 -24.7000 9.5000   1050 BMT202
D4PULV21 D4PULV12 3 0 230.0 400.0 600.0 0.1840 10.226 -2.10000 1.9000   1506 BMT323
D4PULV5A D4PULV21 1 0 110.0 220.0 210.0 0.1860 9.9660 -2.70000 7.2000   1102 BMT211
D4PULV5I D4PULV13 6 0 120.0 405.0 300.0 0.1130 8.0150 -6.00000 6.4000   1443 BMT416
D4PULV5J D4PULV13 7 0 115.0 405.0 300.0 0.1150 8.2870 -7.30000 7.2000   1506 BMT417
D4PULV5K D4PULV12 4 8 115.0 405.0 300.0 0.0770 8.4900 -8.20000 5.8000   1506 BMU314
D4PULV5L D4PULV12 5 0 115.0 405.0 300.0 0.1190 8.2430 -49.2000 12.900   1506 BMU315
D4ROLS5I D4ROLS13 1 0 115.0 405.0 300.0 0.0980 9.1250 -11.2000 10.000   1506 BMU312
D4SLDR5I D4SLDR12 1 0 115.0 405.0 300.0 0.0870 8.2830 -5.20000 6.8000   1506 BMT412
D4SLDR5J D4SLDR11 2 0 115.0 405.0 300.0 0.0870 8.2650 -6.40000 6.7000   1506 BMT413
D4STOC5A D4STOC21 1 0 110.0 220.0 100.0 0.4600 15.602 -3.20000 4.7000    525 BMT201
D4STOC5B D4STOC21 2 0 110.0 220.0 100.0 0.3640 18.183 -10.8000 8.2000    525 BMT202
D4TRSN12 D4TRSN5J 2 0 405.0 115.0 300.0 1.3230 106.23 -0.50000 0.7000    428 BMT412
D4TRSN5I D4TRSN11 1 0 120.0 405.0 300.0 0.1280 8.1110 -8.20000 7.7000   1443 BMT411
D4VILL5I D4VILL11 1 8 120.0 400.0 300.0 0.1030 9.0710 -7.60000 5.6000   1443 BMT401
D4WDLN22 D4WDLN12 1 8 230.0 405.0 350.0 0.4030 26.145 -2.70000 2.7000    762 BMU324
D4WDLN5A D4WDLN22 1 0 110.0 220.0 250.0 0.1550 9.1950 -24.7000 9.5000   1312 BMU211
D4WDLN5I D4WDLN12 1 0 115.0 405.0 300.0 0.1140 8.2870 -6.80000 6.7000   1506 BMT411
D4WDLN5J D4WDLN11 2 0 115.0 405.0 300.0 0.1140 8.2430 -6.90000 6.5000   1506 BMT412
D4WEIE5A D4WEIR21 1 0 110.0 220.0 200.0 0.1520 7.9000 -2.50000 4.7000   1050 BMT211
D4WEIE5B D4WEIR22 2 0 110.0 220.0 270.0 0.1450 8.6930 -27.4000 8.7000   1250 BMT212
D4WEIE5C D4WEIR21 3 0 110.0 220.0 250.0 0.1550 8.6620 -26.3000 8.7000   1250 BMT213
D4WEIE5D D4WEIR21 4 0 110.0 220.0 200.0 0.1540 8.1660 -13.1000 8.3000   1050 BMT214
D4WIES5A D4WIES21 1 0 110.0 220.0 200.0 0.1180 8.2880 -2.80000 5.8000   1050 BMT201
D4WIES5I D4WIES11 1 0 115.0 405.0 300.0 0.1150 8.1990 -4.30000 6.9000   1506 BMT411
D4WNHE5A D4WNHE21 1 0 110.0 220.0 200.0 0.1430 8.2270 -9.40000 7.9000   1050 BMT201
D7A83070 D7A8302B 1 0 27.00 235.0 109.0 0.0260 0.8660 -210.100 78.200  99999 TR DT10
D7A83071 D7A8302B 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT11
D7A83072 D7A8302A 1 0 27.00 235.0 225.0 0.0090 0.4180 -151.600 138.00  99999 TR GT12
D7AKLE5A D7AKLE2C 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 211
D7AKLE5D D7AKLE2A 1 0 120.0 230.0 200.0 0.1420 12.744 -5.00000 4.8000   1251 TR 212
D7ARPE5A D7ARPE1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7BABA5A D7BABA11 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 411
D7BABA5C D7BABA12 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2245 TR 412
D7BABA61 D7BABA2B 1 0 65.00 220.0 200.0 0.1850 7.5600 -35.3000 11.600   2200 TR 201
D7BACH51 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411
D7BACH52 D7BACH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7BAYX5B D7BAYX21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BEEC5A D7BEEC21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211
D7BEEC5C D7BEEC22 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7BENT5A D7BENT71 1 0 110.0 30.00 40.00 0.9730 37.740 -0.80000 1.0000  99999 TR 31
D7BERG7A D7BERG1A 1 8 27.00 420.0 950.0 0.0030 0.1140 -4002.30 858.40  99999 TR 420
D7BEXB7A D7BEXB1A 1 0 27.00 420.0 830.0 0.0020 0.1450 -1038.70 466.40  99999 TR A41
D7BIBL7A D7BIBL1A 1 0 27.00 420.0 725.0 0.0020 0.1580 -769.800 629.60  99999 TR A41
D7BISC5A D7BISC1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7BISC5B D7BISC1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413
D7BISC5C D7BISC1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7BIXT5A D7BIXT2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000    944 TR 21
D7BIXT5A D7BIXT2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1261 TR 22
D7BKWB71 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10A
D7BKWB72 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10AT
D7BKWB73 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10B
D7BKWB74 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10BT
D7BKWB75 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10C
D7BKWB76 D7BKWB1A 1 0 27.00 400.0 160.0 0.0220 0.4020 -33.4000 64.200  99999 TR 10CT
D7BKWL71 D7BKWL10 1 0 27.00 410.0 345.0 0.0060 0.3170 -225.900 138.60  99999 TR 3 21
D7BOCH5B D7BOCH2A 1 8 110.0 220.0 200.0 0.1820 10.404 -15.2000 9.1000   1400 TR 211
D7BOCH5B D7BOCH2A 2 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7BOCK5C D7BOCK2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BOCK5G D7BOCK2S 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212
D7BOLA5B D7BOLA2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BOLA5D D7BOLA2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7BOLA71 D7BOLA2B 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.400 152.80   3079 TR 201
D7BRAU2B D7BRAU1C 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7BRAU5A D7BRAU2A 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 211
D7BRAU5D D7BRAU2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1262 TR 212
D7BUER1B D7BUER2B 1 0 400.0 231.0 1000. 0.3120 24.800 -8.60000 1.8000   1924 TR 421
D7BUER2A D7BUER1C 1 0 230.0 400.0 600.0 0.2470 16.838 -45.0000 6.0000   2008 TR 422
D7BUER51 D7BUER2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7BUER52 D7BUER1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412
D7BUER59 D7BUER1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7BUES2A D7BUES1C 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421
D7BUES5A D7BUES2A 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 211
D7DAHL5B D7DAHL11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7DAHL5B D7DAHL12 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412
D7DAUR1A D7DAUR2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7DAUR1A D7DAUR71 1 8 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7DAUR1B D7DAUR2B 1 0 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 422
D7DAUR5A D7DAUR1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7DAUR5C D7DAUR1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7DETT5A D7DETT1B 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7DILH71 D7DILH2A 1 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 201
D7DILH71 D7DILH2A 2 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 203
D7DILH72 D7DILH2B 1 0 35.00 220.0 50.00 0.0880 3.0700 -16.2000 23.500  99999 TR 202
D7DILH72 D7DILH2B 2 0 35.00 220.0 50.00 0.1180 2.9860 -115.900 34.100  99999 TR 204
D7DUEL5A D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 212
D7DUEL5B D7DUEL2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   1888 TR 211
D7DUEN5A D7DUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7EDEL71 D7EDEL2A 1 0 25.00 220.0 180.0 0.0080 0.6000 -513.400 152.80   4628 TR 201
D7EDEL72 D7EDEL2B 1 0 25.00 220.0 100.0 0.0150 0.9500 -106.100 71.600   2860 TR 202
D7EIBE2B D7EIBE1B 1 0 240.0 400.0 600.0 0.2400 17.278 -6.40000 5.3000   1924 TR 421
D7EIBE5A D7EIBE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 411
D7EIBE5C D7EIBE1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1457 TR 412
D7EISE5A D7EISE2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 211
D7EISE5B D7EISE2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212
D7ELLE5A D7ELLE2B 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 211
D7ELLE5B D7ELLE2B 1 0 115.0 220.0 300.0 0.1280 6.2580 -48.3000 12.600   2008 TR 212
D7ELME5A D7ELME2A 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 211
D7ELME5B D7ELME2A 1 0 120.0 230.0 300.0 0.1280 11.520 -25.0000 7.3000   1924 TR 212
D7ELVE5A D7ELVE2A 1 0 115.0 230.0 300.0 0.1290 7.4300 -380.900 12.300  99999 TR 202
D7ELVE5B D7ELVE2B 1 0 110.0 220.0 200.0 0.1790 9.9740 -457.700 10.100  99999 TR 201
D7ELVE5B D7ELVE2B 2 0 115.0 230.0 300.0 0.1270 7.6380 -101.800 7.1000  99999 TR 203
D7EMSB5A D7EMSB71 1 0 110.0 27.00 20.00 3.6900 54.260 -0.70000 0.9000  99999 TR 11
D7EMSB5B D7EMSB72 1 0 110.0 30.00 40.00 1.2540 29.620 -34.4000 2.6000  99999 TR 31
D7EMSB70 D7KWEM2B 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR B0
D7EMSC70 D7KWEM2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR C0
D7EMSD70 D7KWEM10 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR DT D0
D7EMSD71 D7KWEM11 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D1
D7EMSD72 D7KWEM12 1 0 27.00 420.0 410.0 0.0030 0.2660 -59.8000 205.70  99999 TR GT D2
D7ENNI5A D7ENNI1S 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   2480 TR 411
D7ENSD2A D7ENSD1C 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7ENSD2A D7ENSD2B 2 0 230.0 230.0 600.0 0.0890 10.000 -3.70000 1.1000   2008 TR 221 E
D7ENSD5B D7ENSD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7ENSD5B D7ENSD2B 2 0 110.0 220.0 200.0 0.1980 7.6350 -65.7000 7.9000   1400 TR 212
D7ENSD5C D7ENSD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213
D7ENSD71 D7ENSD5B 1 8 27.00 110.0 145.0 0.0070 0.4360 -64.0000 89.200  99999 BAT03
D7ENSD72 D7ENSD2B 1 8 27.00 245.0 145.0 0.0130 0.5950 0.000000 0.0000  99999 BAT02
D7ENSD72 D7ENSD5B 1 8 27.00 110.0 145.0 0.0130 0.5950 -466.700 161.50  99999 BAT01
D7ESCH5A D7ESCH71 1 0 110.0 30.00 40.00 1.1590 26.300 -0.50000 1.4000  99999 TR 32
D7ESCH71 D7KALL5N 1 1 27.00 110.0 0.000 4.9780 8.8720 0.000000 0.0000  99999 EQUI
D7FRER5A D7FRER72 1 0 110.0 30.00 40.00 1.1780 33.080 -0.60000 1.6000  99999 TR 31
D7FRER5B D7FRER71 1 0 110.0 27.00 40.00 1.1010 52.300 -0.90000 1.5000  99999 TR 11
D7FRIM5F D7FRIM21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7FUEH5A D7FUEH2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7FUEH5B D7FUEH2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7FWS 5B D7FWS 21 1 8 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 211
D7FWS 5C D7FWS 22 1 0 115.0 220.0 300.0 0.1210 6.4260 -78.0000 15.000   2008 TR 212
D7GARE5A D7GARE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 415
D7GARE5A D7GARE2D 1 0 110.0 220.0 200.0 0.1700 7.8640 -826.400 12.200  99999 U 202
D7GARE5F D7GARE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411
D7GARE5F D7GARE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7GARE5G D7GARE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413
D7GARE5G D7GARE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 414
D7GARE5G D7GARE2C 1 0 116.0 232.0 200.0 0.1940 8.8120 -254.000 8.0000  99999 U 201
D7GARE5G D7GARE2C 2 0 110.0 220.0 200.0 0.2050 8.0440 -725.500 14.800  99999 U 204
D7GARE5G D7GARE2D 1 0 110.0 220.0 200.0 0.2010 8.0260 -467.600 13.100  99999 U 203
D7GEIT71 D7GEIT1A 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL10
D7GEIT72 D7GEIT1B 1 0 27.00 405.0 527.0 0.0040 0.2260 -5416.70 234.60  99999 TR BL20
D7GELL5A D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7GELL5B D7GELL2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212
D7GELS5B D7GELS21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211
D7GERS1A D7GERS71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7GERS2A D7GERS1C 1 0 230.0 400.0 600.0 0.1170 15.784 -5.40000 1.6000   2008 TR 422
D7GERS2C D7GERS1A 1 0 230.0 400.0 600.0 0.2350 16.738 -5.40000 3.0000   2008 TR 421
D7GERS5A D7GERS1C 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7GERS5C D7GERS1C 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100  99999 TR 412
D7GERS5C D7GERS2C 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1724 TR 211
D7GERS5E D7GERS1Z 1 8 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 TR K3 E
D7GERS72 D7GERS11 1 0 27.00 400.0 850.0 0.0030 0.1140 -4002.30 858.40  99999 TR K2
D7GERS7F D7GERS2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR F2
D7GERS7G D7GERS2A 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR G2
D7GERS7I D7GERS2C 1 0 27.00 245.0 500.0 0.0030 0.2550 -4002.30 858.40  99999 TR I2
D7GOHR5A D7GOHR2A 1 0 110.0 220.0 150.0 0.2430 10.162 -12.2000 8.5000  99999 TR 211
D7GREM5B D7GREM2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1252 TR 211
D7GREM5C D7GREM2C 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1252 TR 212
D7GREM5D D7GREM2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213
D7GRON1A D7GRON1B 1 0 400.0 400.0 1500. 0.1310 3.3100 -6.20000 2.9000   2165 TR 441 E
D7GRON5A D7GRON1B 1 8 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7GRON5B D7GRON22 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1924 TR 212
D7GROS5A D7GROS71 1 0 110.0 30.00 40.00 1.0590 35.080 -0.20000 2.5000  99999 TR 11
D7GROS71 D7KALL5S 1 1 27.00 110.0 0.000 0.7070 3.9370 0.000000 0.0000  99999 EQUI
D7GUET5A D7GUET1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7GUET5B D7GUET1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413
D7GUET5B D7GUET21 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000  99999 TR 211
D7GUET5C D7GUET1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7GUND5A D7GUND1A 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2325 TR 45
D7HALF5A D7HALF1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7HAMB5A D7HAMB2B 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212
D7HAMB5B D7HAMB2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7HANE2C D7HANE1A 1 0 230.0 400.0 600.0 0.2290 16.483 -11.0000 5.2000   2008 TR 421
D7HANE5B D7HANE2C 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 212
D7HANE5C D7HANE1C 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7HATT2A D7HATT1A 1 0 230.0 400.0 600.0 0.2350 16.662 -37.3000 3.4000   2008 TR 421
D7HATT5B D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1836 TR 213
D7HATT5F D7HATT1A 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7HATT5H D7HATT2A 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1924 TR 212
D7HATT5H D7HATT2B 1 0 120.0 230.0 300.0 0.1260 11.520 -14.2000 8.7000   1924 TR 214
D7HEMS5A D7HEMS72 1 0 110.0 30.00 40.00 1.2030 38.700 -0.50000 1.4000  99999 TR 31
D7HEMS5B D7HEMS71 1 0 110.0 27.00 30.00 1.8610 50.780 -1.30000 0.9000  99999 TR 11
D7HEMS5B D7HEMS73 1 0 110.0 30.00 40.00 1.2020 43.840 -0.60000 1.4000  99999 TR 32
D7HERN74 D7HERN24 1 0 27.00 245.0 500.0 0.0030 0.1190 -3952.10 932.80  99999 TR 225
D7HERT1C D7HERT21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7HESS5B D7HESS11 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 411
D7HESS5B D7HESS21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7HOMB5A D7HOMB21 1 0 110.0 220.0 250.0 0.1260 6.2960 -43.6000 12.800   1641 TR 211
D7HONE1A D7HONE2A 1 0 400.0 231.0 660.0 0.5580 25.680 -7.60000 1.7000   1271 TR 421
D7HONE5B D7HONE1A 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 412
D7HONE5B D7HONE1B 1 8 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411
D7HUEL5D D7HUEL1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7HULF5B D7HULF1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1662 TR 411
D7IBBE5A D7IBBE1S 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2021 TR 411
D7IBBE5B D7IBBE22 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 212
D7KARN5B D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 412
D7KARN5C D7KARN1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7KEIV51 D7KEIV71 1 0 110.0 27.00 31.50 1.5740 41.040 -0.20000 1.3000  99999 TR 11
D7KELS5A D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 412
D7KELS5B D7KELS1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7KKE 7A D7YKKE1E 1 0 27.00 415.0 850.0 0.0010 0.1410 -588.300 378.60  99999 TR BAT01
D7KKE 7A D7YKKE1E 2 0 27.00 415.0 850.0 0.0010 0.1480 -1900.00 565.20  99999 TR BAT02
D7KNAP5A D7KNAP1A 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7KOBL5A D7KOBL1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7KOPE5A D7KOPE23 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 23
D7KOPE5B D7KOPE24 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 24
D7KOTT5B D7KOTT11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2128 TR 411
D7KPWE75 D7KPWE25 1 0 27.00 245.0 200.0 0.0130 0.4560 -1000.60 214.60  99999 TR 5 21
D7KRBG7B D7KRBG1A 1 0 27.00 420.0 750.0 0.0020 0.1590 -883.200 442.00  99999 TR B41
D7KRBG7B D7KRBG1B 1 0 27.00 420.0 750.0 0.0020 0.1580 -923.900 452.70  99999 TR B42
D7KRBG7C D7KRBG1C 1 0 27.00 420.0 850.0 0.0010 0.1410 -1521.00 558.30  99999 TR C41
D7KRBG7C D7KRBG1D 1 0 27.00 420.0 750.0 0.0020 0.1590 -926.900 446.40  99999 TR C42
D7KRIF1B D7KRIF71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7KRIF5A D7KRIF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 412
D7KRIF5C D7KRIF1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 413
D7KRIF5D D7KRIF1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2226 TR 411
D7KRUC5A D7KRUC1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 411
D7KRUC5B D7KRUC1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1570 TR 412
D7KUSE1B D7KUSE71 1 0 400.0 27.00 300.0 1.0380 64.680 -0.50000 0.6000  99999 TRSTATC1
D7KUSE2A D7KUSE1A 1 0 230.0 400.0 600.0 0.2060 16.221 -17.2000 5.7000   2008 TR 421
D7KUSE5B D7KUSE1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7KUSE5B D7KUSE2A 1 0 120.0 230.0 300.0 0.1510 11.160 -19.3000 7.9000   1847 TR 212
D7KUSE5C D7KUSE2B 1 0 120.0 230.0 300.0 0.1510 11.160 -19.3000 7.9000   1847 TR 213
D7KWDA71 D7YKWD11 1 0 27.00 415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT01
D7KWDA71 D7YKWD11 2 0 27.00 415.0 700.0 0.0020 0.1930 -922.200 267.50  99999 AT02
D7KWHD71 D7KWHD55 1 0 27.00 116.0 200.0 0.0070 0.4430 -169.500 90.100  99999 TR M5
D7KWHE71 D7KWHE16 1 0 27.00 410.0 760.0 0.0020 0.1540 -275.200 336.50  99999 TR BL6
D7KWHU7A D7KWHU2A 1 0 27.00 245.0 400.0 0.0050 0.2260 -1982.40 434.70  99999 TR A21
D7KWHU7B D7KWHU2B 1 0 27.00 245.0 400.0 0.0050 0.2280 -1998.10 349.70  99999 TR B21
D7KWIB7B D7YKWI1B 1 0 27.00 420.0 850.0 0.0020 0.1410 -185.400 326.50  99999 TR BL B
D7KWKN70 D7YKWK2B 1 0 27.00 245.0 355.0 0.0030 0.3310 -414.900 177.20  99999 TR ST 10
D7KWKN71 D7KWKN11 1 0 27.00 420.0 347.0 0.0060 0.3270 -346.900 248.50  99999 TR GT 11
D7KWKN72 D7YKWK2B 1 0 27.00 245.0 347.0 0.0060 0.3270 -387.000 179.50  99999 TR GT 12
D7KWKN7B D7KWKN1C 1 0 27.00 420.0 550.0 0.0030 0.2240 -144.700 258.80  99999 TR BL20
D7KWNI71 D7KWNI11 1 0 27.00 405.0 540.0 0.0030 0.2220 -808.200 246.90  99999 TR BL31
D7KWST70 D7KWST10 1 0 27.00 410.0 930.0 0.0010 0.1400 -159.300 432.10  99999 TR BL10
D7KWVI71 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M1
D7KWVI72 D7VIAN2A 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M2
D7KWVI73 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M3
D7KWVI74 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M4
D7KWVI75 D7VIAN2F 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M5
D7KWVI76 D7VIAN2K 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M6
D7KWVI77 D7VIAN2K 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M7
D7KWVI78 D7VIAN2P 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M8
D7KWVI79 D7VIAN2P 1 0 27.00 245.0 115.0 0.0230 0.8120 -760.700 137.20  99999 TR M9
D7KWVI7A D7VIAN20 1 0 27.00 245.0 230.0 0.0090 0.5080 -986.900 210.90  99999 TR M10
D7KWVI7B D7VIAN2F 1 0 27.00 245.0 235.0 0.0060 0.5140 -77.4000 123.80  99999 TR M11
D7KWWA70 D7KWWA10 1 0 27.00 420.0 890.0 0.0020 0.1260 -174.200 336.00  99999 TR BL10
D7KWWA79 D7KWWA29 1 0 27.00 245.0 450.0 0.0030 0.2640 -1067.10 310.00  99999 TR 9 21
D7KWWS71 D7KWWS1A 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 RPSA
D7KWWS7D D7KWWS1D 1 0 27.00 420.0 850.0 0.0030 0.1410 -565.800 411.50  99999 TR BL D
D7LAER5A D7LAER2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7LAMB5A D7LAMB1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411
D7LAMB5B D7LAMB1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7LECH5A D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 46
D7LECH5B D7LECH1A 1 0 115.0 400.0 350.0 0.0830 7.9200 -100.300 7.3000  99999 TR 45
D7LEUP5A D7LEUP15 1 0 115.0 400.0 350.0 0.0970 8.3120 -10.0000 7.4000  99999 TR 45
D7LIES5A D7LIES1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2205 TR 411
D7LIMB5A D7LIMB1A 1 8 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 413
D7LIMB5A D7LIMB1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7LIMB5C D7LIMB1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7LIND5B D7LIND1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7LIND5C D7LIND1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7LIPB5B D7LIPB12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7LIPB5C D7LIPB11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7LUES5A D7LUES1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7LUES5B D7LUES2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7LUES5C D7LUES2A 1 8 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7MAXA5A D7MAXA2C 1 0 110.0 220.0 250.0 0.1090 6.9680 -4.60000 8.3000   1641 TR 211
D7MECK5B D7MECK1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7MECK5C D7MECK1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7MEIT5A D7MEIT1B 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 45
D7MEIT5H D7MEIT1C 1 0 115.0 400.0 350.0 0.1090 8.1250 -21.9000 9.3000   2657 TR 46
D7MENG51 D7MENG1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1993 TR 411
D7MEPP5B D7MEPP1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1026 TR 411
D7METT5B D7METT1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7METT5C D7METT1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7MUEN5A D7MUEN2B 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 211
D7MUEN5B D7MUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7MUEN5C D7MUEN2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 213
D7MUES5A D7MUES21 1 0 120.0 230.0 300.0 0.1550 11.280 -62.1000 7.2000   1924 TR 211
D7MUTT5A D7MUTT2A 1 0 110.0 220.0 250.0 0.1090 6.9680 -4.60000 8.3000   1400 TR 211
D7MUTT5A D7MUTT2A 2 0 110.0 220.0 200.0 0.1750 8.4080 -31.3000 10.700   1400 TR 212
D7NAUS59 D7NAUS1Z 1 0 120.0 400.0 350.0 0.1220 9.9200 -9.60000 7.4000  99999 TR 411 E
D7NAUS5E D7NAUS19 1 0 120.0 400.0 350.0 0.1220 9.9200 -9.60000 7.4000  99999 TR 412 E
D7NAUS7B D7YNAU2C 1 8 27.00 245.0 200.0 0.0130 0.4690 -1000.90 169.40  99999 TR B21
D7NAUS7C D7NAUS2C 1 0 27.00 245.0 350.0 0.0070 0.2710 -1784.60 438.90  99999 TR C21
D7NAUS7D D7YNAU2C 1 8 27.00 245.0 400.0 0.0050 0.2250 -1981.80 439.90  99999 TR D21
D7NAUS7E D7NAUS2B 1 0 27.00 245.0 400.0 0.0070 0.2330 -1972.10 481.00  99999 TR E21
D7NAUS7F D7NAUS2E 1 0 27.00 245.0 400.0 0.0050 0.2360 -1882.60 378.30  99999 TR F21
D7NAUS7G D7NAUS12 1 0 27.00 420.0 800.0 0.0020 0.1390 -2311.50 696.30  99999 TR G41
D7NAUS7H D7NAUS1G 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.90 699.30  99999 TR H41
D7NAUS7K D7NAUS11 1 0 27.00 420.0 750.0 0.0010 0.1600 -1495.00 451.90  99999 TR K41
D7NAUS7K D7NAUS11 2 0 27.00 420.0 750.0 0.0010 0.1590 -1262.00 441.30  99999 TR K42
D7NEHD5A D7NEHD1A 1 0 120.0 400.0 250.0 0.1500 11.969 -4.60000 6.3000   1604 TR 411
D7NEHD5B D7NEHD1B 1 0 120.0 400.0 250.0 0.1590 11.518 -14.8000 5.0000   1604 TR 412
D7NEUR7A D7NEUR21 1 8 27.00 245.0 400.0 0.0050 0.2380 -1885.00 367.40  99999 TR A21
D7NEUR7B D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR B41
D7NEUR7C D7YNEU1B 1 0 27.00 420.0 400.0 0.0050 0.2790 -1156.60 346.50  99999 TR C41
D7NEUR7D D7YNEU1B 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR D41
D7NEUR7E D7NEUR1C 1 0 27.00 420.0 800.0 0.0020 0.1390 -2310.30 701.70  99999 TR E41
D7NEUR7F D7YNEU1D 1 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F10
D7NEUR7F D7YNEU1D 2 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR F20
D7NEUR7G D7YNEU1E 1 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G10
D7NEUR7G D7YNEU1E 2 0 27.00 420.0 850.0 0.0010 0.1600 -1495.00 451.90  99999 TR G20
D7NILH5A D7NILH1A 1 0 120.0 400.0 350.0 0.1150 8.7380 -88.5000 4.9000  99999 TR 411 E
D7NLIC5B D7NLIC1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7NORD5B D7NORD71 1 0 110.0 27.00 30.00 1.7210 58.060 -0.30000 1.0000  99999 TR 12
D7NORF5A D7NORF2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7NORF5C D7NORF2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7NRHE1B D7NRHE2D 1 8 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7NRHE5B D7NRHE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 413
D7NRHE5B D7NRHE2D 1 8 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1262 TR 212
D7NRHE5G D7NRHE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1436 TR 411
D7NSTE1A D7NSTE2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7NSTE1C D7NSTE2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7NSTE1C D7NSTE2C 2 0 400.0 231.0 600.0 0.4590 45.176 -1.60000 0.5000   1155 TR 423
D7NSTE5C D7NSTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2011 TR 411
D7OBZI19 D7OBZI1D 1 0 380.0 400.0 1080. 0.2110 24.340 -41.1000 2.6000  99999 TR HGU Z
D7OBZI5A D7OBZI1D 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7OBZI5D D7OBZI1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2247 TR 412
D7OECH5C D7OECH1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7OHLI5A D7OHLI11 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7OHLI5C D7OHLI12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7OOTT5C D7OOTT1B 1 0 115.0 400.0 350.0 0.1030 8.0440 -76.4000 7.3000  99999 TR 45
D7OOTT5C D7OOTT1C 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 46
D7OOTT71 D7OOTT1B 1 0 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA
D7OPLA1C D7OPLA71 1 0 400.0 27.00 300.0 0.9820 53.320 -0.60000 0.6000  99999 TRSTATC1
D7OPLA2A D7OPLA1B 1 8 240.0 400.0 600.0 0.2400 17.276 -39.1000 6.1000   1924 TR 421
D7OPLA2D D7OPLA1C 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 422
D7OPLA5A D7OPLA1C 1 0 120.0 400.0 350.0 0.1060 8.8870 -12.0000 8.3000   2245 TR 411
D7OPLA5B D7OPLA1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7OSBU5A D7OSBU1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7OSBU5A D7OSBU1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7OSSE5A D7OSSE21 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7OSTR5A D7OSTR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7OSTR5B D7OSTR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7OTTE5A D7OTTE1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7OTTE5B D7OTTE1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7PAFF5A D7PAFF1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7PAFF5D D7PAFF1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7PETE1C D7PETE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7PETE1C D7PETE2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 423
D7PETE5A D7PETE1C 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7PFAL5A D7PFAL2N 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7PFAL5D D7PFAL21 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7PFUN5A D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 413
D7PFUN5C D7PFUN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7PFUN5C D7PFUN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7POEP5B D7POEP2C 1 0 110.0 220.0 200.0 0.1910 10.284 -48.7000 9.5000   1262 TR 213
D7POEP5C D7POEP2B 1 0 120.0 230.0 300.0 0.1280 11.520 -34.1000 9.7000   1888 TR 211
D7POEP5C D7POEP2C 1 0 120.0 230.0 300.0 0.1530 11.202 -61.9000 8.8000   1888 TR 212
D7RATH5A D7RATH11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7REIN52 D7REIN1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 412
D7REIN5B D7REIN1C 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 411
D7REIS5B D7REIS2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7RHAU5B D7RHAU2A 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7ROKI1B D7ROKI2D 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7ROKI5A D7ROKI1C 1 0 120.0 400.0 250.0 0.1590 11.522 -14.8000 5.0000   1604 TR 411
D7ROMH5A D7ROMH1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 412
D7ROMH5B D7ROMH1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 411
D7ROSE5A D7ROSE1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7ROSE5B D7ROSE1A 1 8 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7ROXE5B D7ROXE1A 1 8 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7RUEH5A D7RUEH71 1 0 110.0 30.00 30.00 1.5060 38.700 -0.50000 1.1000  99999 TR 13
D7SAAR5A D7SAAR2O 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1334 TR 211
D7SAAR5A D7SAAR2W 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1334 TR 212
D7SECH2C D7SECH1B 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7SECH5A D7SECH2A 1 0 115.0 220.0 300.0 0.1290 7.7580 -32.5000 10.200   2008 TR 211
D7SECH5B D7SECH1C 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 412
D7SECH5C D7SECH1B 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2247 TR 411
D7SELB5A D7SELB1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2052 TR 411
D7SETZ5A D7SETZ2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1251 TR 211
D7SETZ5B D7SETZ2A 1 8 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1400 TR 212
D7SHOL7B D7SHOL1B 1 0 27.00 420.0 438.0 0.0020 0.1520 -1539.60 576.10  99999 TR B41
D7SHOL7C D7SHOL2C 1 0 27.00 245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR C21
D7SHOL7D D7SHOL2D 1 0 27.00 245.0 438.0 0.0050 0.2530 -1068.90 548.70  99999 TR D21
D7SHUE5B D7SHUE71 1 0 110.0 27.00 30.00 1.6640 51.200 -0.40000 1.0000  99999 TR 11
D7SHWE59 D7SHWE21 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 211
D7SHWE5O D7SHWE22 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7SIEG2C D7SIEG1U 1 8 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000  99999 TR 421
D7SIEG5B D7SIEG2A 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   1806 TR 213
D7SIEG5C D7SIEG2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1262 TR 212
D7SIEG5D D7SIEG2A 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1262 TR 211
D7SIER5A D7SIER1A 1 0 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411
D7SPEL5B D7SPEL2C 1 0 110.0 220.0 250.0 0.1460 7.5480 -82.3000 7.3000   1749 TR 211
D7STOC5A D7STOC21 1 8 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7TIEN1A D7TIEN2C 1 0 400.0 231.0 660.0 0.4460 24.741 -1.00000 1.6000   1271 TR 421
D7TIEN5B D7TIEN2C 1 0 110.0 220.0 200.0 0.1800 7.8080 -8.50000 7.8000   1050 TR 211
D7TIEN5B D7TIEN2C 2 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1050 TR 213
D7UCHT1C D7UCHT2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7UCHT5C D7UCHT1B 1 8 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7UCHT5C D7UCHT1C 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7UCHT5C D7UCHT2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7UCHT71 D7UCHT1C 1 0 27.00 400.0 300.0 0.0030 0.2600 -169.300 179.70  99999 RPSA
D7UERD5B D7UERD2B 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 211
D7UNNA5B D7UNNA1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 411
D7URBE1A D7URBE21 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7URBE1C D7URBE2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7URBE5B D7URBE1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7URBN5B D7URBN1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 415
D7URBN5D D7URBN1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7URBN5D D7URBN1B 2 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 413
D7URBN5F D7URBN1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000  99999 TR 416
D7UTFO1A D7UTFO2B 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7UTFO1C D7UTFO2C 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 422
D7UTFO5B D7UTFO2C 1 0 110.0 220.0 200.0 0.2030 7.7100 -11.3000 7.8000   1400 TR 212
D7UTFO5C D7UTFO1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1539 TR 411
D7VERL5A D7VERL1N 1 0 120.0 400.0 350.0 0.1030 8.8860 -3.10000 8.2000   2245 TR 411
D7VOEH1B D7VOEH2A 1 8 400.0 231.0 1000. 0.2320 23.806 -3.00000 0.9000   1924 TR 421
D7VOEH5A D7VOEH1B 1 8 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000  99999 TR 46
D7VOEH5A D7VOEH1C 1 8 115.0 400.0 350.0 0.0970 8.3120 -10.9000 7.5000   2657 TR 45
D7VOEH5A D7VOEH2A 1 0 115.0 220.0 300.0 0.1260 7.8020 -30.9000 7.2000  99999 TR 22
D7WALS2C D7WALS11 1 0 230.0 400.0 600.0 0.1760 16.046 -3.60000 4.3000   2008 TR 421
D7WALS5B D7WALS2B 1 0 110.0 220.0 300.0 0.1900 7.7420 -31.6000 9.8000   2008 TR 213
D7WAMB5A D7WAMB2A 1 0 120.0 230.0 300.0 0.1280 10.560 -34.1000 9.7000   1887 TR 212
D7WAMB5B D7WAMB2A 1 8 110.0 220.0 220.0 0.1700 10.284 -20.2000 9.6000   1358 TR 211
D7WDLA5A D7WDLA1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7WDLA5B D7WDLA1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7WEHR1A D7WEHR2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7WEHR5A D7WEHR1A 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 411
D7WEHR5C D7WEHR1B 1 0 120.0 400.0 250.0 0.1580 11.576 -7.00000 5.1000   1604 TR 412
D7WEIH7C D7WEIH2B 1 0 27.00 245.0 770.0 0.0030 0.1520 -2142.10 576.10  99999 TR C21
D7WEIN5A D7WEIN1B 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 411
D7WEIN5B D7WEIN1B 1 0 120.0 400.0 350.0 0.1030 8.7620 -27.5000 6.1000   2021 TR 412
D7WEIS7F D7WEIS51 1 0 27.00 116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT51
D7WEIS7F D7WEIS52 1 0 27.00 116.0 200.0 0.0100 0.4510 -697.500 150.90  99999 TR BAT52
D7WEIS7F D7YWEI1N 1 0 27.00 420.0 400.0 0.0050 0.2830 -1985.40 424.50  99999 TR F41
D7WEIS7G D7YWEI1S 1 8 27.00 420.0 800.0 0.0020 0.1440 -2336.90 606.80  99999 TR G41
D7WEIS7H D7YWEI1N 1 0 27.00 420.0 800.0 0.0020 0.1390 -2315.10 684.80  99999 TR H41
D7WELC5C D7WELC11 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 411
D7WELC5D D7WELC12 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000  99999 TR 412
D7WELP71 D7WELP21 1 0 30.00 220.0 100.0 0.0240 1.0780 -237.900 93.200   1882 TR 201
D7WENG5A D7WENG2A 1 0 110.0 220.0 200.0 0.1850 7.5600 -35.3000 11.600   1400 TR 211
D7WENG5B D7WENG2B 1 0 110.0 220.0 200.0 0.1900 7.7420 -31.6000 9.8000   1400 TR 212
D7WEST2A D7WEST1A 1 0 230.0 400.0 600.0 0.2290 16.482 -28.0000 4.6000   2008 TR 421
D7WEST5A D7WEST1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7WITT5A D7WITT1B 1 0 120.0 400.0 300.0 0.1270 9.1200 -15.4000 6.4000   1924 TR 412
D7WORI5A D7WORI1A 1 0 115.0 400.0 350.0 0.0870 7.9720 -34.0000 5.3000  99999 TR 45
D7WTHU1A D7WTHU2A 1 0 400.0 231.0 1000. 0.3310 24.800 -6.90000 1.9000   1924 TR 421
D7WTHU5A D7WTHU1B 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 411
D7WTHU5C D7WTHU1A 1 0 120.0 400.0 350.0 0.0910 8.6400 -10.1000 6.8000   2245 TR 412
D7YKWI52 D7YKWI1B 1 0 120.0 400.0 350.0 0.1220 8.6400 -9.60000 7.4000  99999 BAT02E
D7YWIT5W D7WITT1B 1 0 110.0 400.0 150.0 0.2500 13.712 -5.00000 7.1000    960 TR 411
D7ZKUN58 D7ZKUN11 1 8 120.0 400.0 350.0 0.1250 8.6380 -47.7000 18.100   2245 TR 411
D8ADB_11 D8ADB_51 1 0 400.0 120.0 400.0 0.8210 82.119 -0.70000 0.5000    692 411
D8ADB_12 D8ADB_52 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    750 412
D8ATF_11 D8ATF_51 1 0 400.0 115.5 300.0 1.3810 107.44 -0.70000 0.7000    519 411
D8ATF_13 D8ATF_52 1 0 400.0 115.5 300.0 1.3810 107.44 -0.70000 0.7000    519 412
D8ATS_11 D8ATS_51 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    720 413
D8ATS_13 D8ATS_51 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    720 412
D8BE__21 D8BE__51 1 0 231.0 115.5 250.0 0.8120 33.999 -22.3000 3.0000    687 201
D8BE__21 D8BE__52 1 0 220.0 115.5 200.0 0.8110 32.283 -2.60000 2.1000    630 202
D8BE__21 D8BE__54 1 0 231.0 115.5 160.0 1.1330 47.122 -1.40000 2.0000    480 203
D8BWW_24 D8BWW_31 1 0 200.0 150.0 450.0 0.1970 15.279 -0.70000 2.6000   1689 151
D8BW__12 D8BWW_21 1 0 400.0 200.0 450.0 0.7050 60.957 -0.50000 0.8000    780 421
D8BW__12 D8BWW_31 1 8 400.0 155.0 400.0 1.0280 69.254 -1.00000 0.9000    692 451
D8BW__12 D8BW__52 1 0 400.0 115.5 300.0 1.3790 105.71 -0.70000 0.7000    519 413
D8BW__13 D8BW__51 1 0 400.0 120.0 300.0 1.3230 104.61 -0.70000 0.5000    519 412
D8BW__21 D8BW__55 1 8 220.0 115.5 200.0 0.8110 32.283 -2.60000 2.1000    630 202
D8CH__11 D8CH__52 1 0 400.0 120.0 250.0 1.5100 151.62 -0.70000 0.5000    396 411
D8CH__14 D8CH__51 1 0 400.0 120.0 250.0 1.5090 150.64 -0.70000 0.5000    396 412
D8CRO_21 D8CRO_52 1 0 220.0 115.5 200.0 0.8110 32.283 -2.60000 2.1000    630 202
D8CRO_22 D8CRO_51 1 0 220.0 115.5 200.0 0.8110 32.283 -2.60000 2.1000    630 203
D8DRS_11 D8DRS_51 1 0 400.0 115.5 300.0 1.3800 106.58 -0.70000 0.7000    503 401
D8DRS_12 D8DRS_52 1 0 400.0 115.5 300.0 1.4510 104.73 -0.70000 0.7000    503 402
D8DRS_12 D8DRS_53 1 0 400.0 120.0 300.0 1.5900 107.31 -0.50000 0.7000    519 403
D8EH__11 D8EH__51 1 0 400.0 120.0 300.0 1.4300 107.85 -0.70000 0.7000    519 411
D8EH__12 D8EH__52 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50000 0.7000    519 412
D8EI__12 D8EI__51 1 0 400.0 115.5 300.0 1.3910 103.74 -0.20000 0.6000    519 401
D8EU__11 D8EU__52 1 0 400.0 115.5 200.0 2.4360 137.58 -0.50000 0.6000    331 412
D8EU__12 D8EU__23 1 0 400.0 231.0 600.0 0.6680 52.160 -0.60000 1.4000   1039 401
D8EU__12 D8EU__51 1 0 400.0 115.5 300.0 1.4470 106.29 -0.70000 0.7000    519 411
D8FOE_12 D8FOE_51 1 0 400.0 120.0 300.0 1.4330 106.29 -0.70000 0.7000    519 412
D8FOE_13 D8FOE_52 1 0 400.0 120.0 300.0 1.4330 106.29 -0.70000 0.7000    519 411
D8FOE_13 D8FOE_52 2 0 390.0 120.0 170.0 2.9490 153.72 -1.40000 0.7000    302 413
D8FRH_11 D8FRH_52 1 0 400.0 120.0 250.0 1.5080 148.67 -0.70000 0.5000    396 411
D8FRH_12 D8FRH_53 1 0 400.0 120.0 250.0 1.5080 148.67 -0.70000 0.5000    396 413
D8FRH_15 D8FRH_57 1 0 400.0 120.0 250.0 1.5080 148.67 -0.70000 0.5000    396 412
D8FRH_15 D8FRH_5J 1 8 400.0 120.0 250.0 1.5670 131.19 -0.70000 0.5000    432 416
D8FRN_13 D8FRN_51 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50000 0.7000    519 411
D8GOE_11 D8GOE_54 1 0 400.0 115.5 200.0 2.4360 137.58 -0.50000 0.6000    331 402
D8GOE_12 D8GOE_51 1 0 400.0 115.5 200.0 2.4360 137.58 -0.50000 0.6000    331 403
D8GRS_11 D8GRS_52 1 0 400.0 115.5 300.0 1.1790 99.640 -0.20000 0.6000    519 401
D8GRS_12 D8GRS_52 1 0 390.0 121.0 250.0 1.9310 99.104 -9.30000 0.7000    407 403
D8GRS_12 D8GRS_53 1 0 400.0 115.5 300.0 1.1790 99.640 -0.20000 0.6000    519 402
D8GSE_12 D8GSE_51 1 0 400.0 120.0 400.0 0.8080 79.134 -0.90000 0.7000    720 413
D8GSH_11 D8GSH_51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.50000 0.6000    331 411
D8GUE_11 D8GUE_51 1 0 400.0 115.5 400.0 0.7350 66.399 -0.70000 0.8000    693 415
D8GUE_11 D8GUE_55 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    750 416
D8GUE_13 D8GUE_21 1 0 380.0 231.0 801.0 0.3510 22.827 -7.50000 1.9000   1216 403
D8GUE_13 D8GUE_52 1 0 400.0 115.5 300.0 1.1760 98.865 -0.20000 0.6000    519 414
D8HER_21 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 201
D8HER_22 D8HER_51 1 0 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 202
D8HER_23 D8HER_51 1 8 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 203
D8HGW_11 D8HGW_51 1 0 400.0 115.5 200.0 2.4320 135.18 -0.50000 0.6000    331 402
D8HGW_12 D8HGW_52 1 0 400.0 115.5 200.0 2.4320 135.18 -0.50000 0.6000    331 401
D8HND_12 D8HND_51 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    720 412
D8IV__21 D8IV__51 1 0 231.0 115.5 160.0 1.1330 46.566 -1.40000 2.0000    400 201
D8JAEN12 D8JAEN51 1 1 380.0 110.0 0.000 1.9350 138.56 0.000000 0.0000   9999 T B_1 01_5
D8JAEN15 D8JAEN54 1 1 380.0 110.0 0.000 1.9460 143.05 0.000000 0.0000   9999 T E_1 15_5
D8JSN_12 D8JSN_53 1 0 400.0 120.0 300.0 1.3290 107.07 -0.70000 0.5000    519 413
D8JSN_13 D8JSN_52 1 0 400.0 120.0 300.0 0.9790 107.32 -0.70000 0.5000    519 412
D8KLM_11 D8KLM_51 1 0 400.0 120.0 250.0 2.1580 108.19 -0.40000 0.5000    433 401
D8KLM_12 D8KLM_52 1 0 400.0 120.0 300.0 1.4300 107.85 -0.70000 0.7000    519 402
D8LAU_11 D8LAU_51 1 0 400.0 120.0 250.0 2.1480 108.09 -0.40000 0.5000    433 414
D8LAU_11 D8LAU_51 2 8 400.0 115.5 300.0 1.4300 99.970 -0.70000 0.7000    462 413
D8LAU_11 D8LAU_52 1 0 400.0 115.5 300.0 1.3840 101.53 -0.20000 0.6000    519 411
D8LAU_13 D8LAU_51 1 0 400.0 115.5 300.0 1.3890 100.30 -0.20000 0.6000    462 412
D8LHG_21 D8LHG_51 1 0 231.0 115.5 200.0 0.8110 44.905 -0.50000 1.7000    510 203
D8LHG_22 D8LHG_51 1 0 231.0 115.5 200.0 0.8110 44.905 -0.50000 1.7000    510 202
D8LUB_11 D8LUB_22 1 0 400.0 231.0 450.0 0.7310 69.165 -0.50000 0.8000    779 406
D8LUB_11 D8LUB_28 1 0 400.0 231.0 450.0 0.7310 69.165 -0.50000 0.8000    779 403
D8LUB_11 D8LUB_2I 1 0 400.0 231.0 450.0 0.7340 68.235 -0.50000 0.8000    779 401
D8LUB_11 D8LUB_53 1 0 400.0 120.0 300.0 1.3270 106.25 -0.70000 0.5000    519 411
D8LUB_12 D8LUB_21 1 0 400.0 231.0 450.0 0.7310 69.165 -0.50000 0.8000    779 405
D8LUB_12 D8LUB_24 1 0 400.0 231.0 450.0 0.7310 69.165 -0.50000 0.8000    779 404
D8LUB_12 D8LUB_28 1 0 400.0 231.0 450.0 0.7310 69.165 -0.50000 0.8000    779 402
D8MA__12 D8MA__52 1 0 400.0 115.5 300.0 1.3810 100.79 -0.20000 0.6000    519 412
D8MA__13 D8MA__51 1 0 400.0 115.5 300.0 1.3840 101.53 -0.20000 0.6000    519 411
D8MA__13 D8MA__52 1 0 400.0 120.0 300.0 1.5900 107.31 -0.50000 0.7000    519 413
D8MIT_12 D8MIT_51 1 0 400.0 120.0 200.0 2.0140 174.51 -0.50000 0.5000    354 415
D8MIT_15 D8MIT_52 1 0 400.0 120.0 200.0 3.1160 172.03 -3.10000 0.6000    317 403
D8MIT_15 D8MIT_57 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70000 0.5000    354 404
D8MIT_16 D8MIT_52 1 0 400.0 120.0 200.0 2.8800 167.36 -2.70000 0.5000    354 401
D8MIT_16 D8MIT_57 1 0 400.0 120.0 200.0 3.1160 172.03 -3.10000 0.6000    317 402
D8MOW_11 D8MOW_51 1 8 390.0 121.0 250.0 2.0660 100.97 -9.30000 0.7000    407 412
D8MOW_12 D8MOW_51 1 8 390.0 121.0 250.0 2.0660 100.97 -9.30000 0.7000    407 413
D8MZA_11 D8MZA_21 1 0 400.0 231.0 400.0 0.5200 40.766 -1.10000 0.5000    577 401
D8MZA_11 D8MZA_51 1 0 400.0 120.0 250.0 1.4340 142.12 -0.40000 0.4000    451 414
D8MZA_13 D8MZA_22 1 0 400.0 231.0 400.0 0.5200 40.766 -1.10000 0.5000    577 402
D8NHG_11 D8NHG_22 1 0 380.0 231.0 801.0 0.4170 23.973 -7.50000 1.9000    956 401
D8NHG_12 D8NHG_21 1 0 380.0 231.0 801.0 0.4170 23.973 -7.50000 1.9000    956 402
D8NHG_1C D8NHG_51 1 0 400.0 120.0 300.0 0.9810 108.10 -0.70000 0.5000    519 411
D8NHG_1C D8NHG_52 1 8 400.0 120.0 400.0 0.8030 82.796 -0.90000 0.7000    612 413
D8NHG_1D D8NHG_52 1 0 400.0 120.0 400.0 0.8060 80.181 -0.90000 0.7000    720 412
D8NOR_11 D8NOR_22 1 0 400.0 231.0 450.0 0.9250 64.677 -0.60000 0.8000    779 406
D8NOR_11 D8NOR_54 1 8 400.0 120.0 300.0 1.5920 108.13 -0.50000 0.7000    519 413
D8NOR_11 D8NOR_55 1 0 400.0 120.0 300.0 1.4310 103.99 -3.90000 0.7000    519 412
D8NOR_12 D8NOR_21 1 0 400.0 231.0 450.0 0.9250 64.677 -0.60000 0.8000    779 405
D8NOR_12 D8NOR_56 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50000 0.7000    519 414
D8NWS_21 D8NWS_51 1 0 220.0 115.5 200.0 0.8070 32.095 -2.60000 2.1000    630 202
D8NWS_22 D8NWS_51 1 0 220.0 115.5 200.0 0.8070 32.095 -2.60000 2.1000    535 203
D8OST_14 D8OST_13 1 0 410.0 410.0 1200. 0.1000 12.607 -0.90000 1.1000   2000 441
D8OST_14 D8OST_13 2 0 410.0 410.0 1200. 0.0970 12.607 -0.90000 1.1000   2000 442
D8OST_14 D8OST_52 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50000 0.7000    519 412
D8OST_14 D8OST_53 1 8 400.0 120.0 300.0 0.9790 107.32 -0.70000 0.5000    519 414
D8OST_16 D8OST_18 1 0 410.0 410.0 1200. 0.1090 12.607 -0.20000 0.7000   2000 443
D8OST_16 D8OST_18 2 0 410.0 410.0 1200. 0.1000 12.607 -0.20000 0.7000   2000 444
D8OST_16 D8OST_51 1 0 400.0 120.0 300.0 0.9790 107.32 -0.70000 0.5000    519 411
D8OST_16 D8OST_54 1 0 400.0 120.0 300.0 1.3310 107.89 -0.70000 0.5000    519 413
D8PAS_21 D8PAS_52 1 0 231.0 115.5 160.0 1.1330 46.566 -1.40000 2.0000    480 202
D8PAS_22 D8PAS_51 1 0 231.0 115.5 160.0 1.1330 46.566 -1.40000 2.0000    480 201
D8PAS_22 D8PAS_51 2 0 231.0 115.5 160.0 1.1330 46.566 -1.40000 2.0000    480 203
D8PE__11 D8PE__52 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    750 411
D8PE__11 D8PE__58 1 0 400.0 115.5 400.0 0.9410 64.178 -0.80000 1.0000    693 414
D8PE__12 D8PE__51 1 0 400.0 115.5 400.0 0.9410 64.178 -0.80000 1.0000    693 413
D8PE__12 D8PE__55 1 0 400.0 115.5 200.0 2.4320 135.18 -0.50000 0.6000    331 412
D8PMS_23 D8PMS_51 1 0 231.0 115.5 250.0 0.5540 33.364 -9.40000 3.0000    750 203
D8PRL_15 D8PRL_51 1 0 390.0 121.0 250.0 1.9980 100.04 -9.30000 0.7000    407 401
D8PRL_1C D8PRL_52 1 0 390.0 121.0 250.0 1.9980 100.04 -9.30000 0.7000    407 403
D8PUL_11 D8PUL_53 1 0 400.0 115.5 300.0 1.3810 107.44 -0.70000 0.7000    519 412
D8PUL_13 D8PUL_51 1 0 400.0 120.0 250.0 2.1580 108.19 -0.40000 0.5000    433 413
D8PUL_13 D8PUL_52 1 0 400.0 115.5 300.0 1.5850 103.70 -0.50000 0.7000    519 411
D8PZS_13 D8PZS_51 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    720 412
D8RAG_12 D8RAG_51 1 0 400.0 120.0 400.0 0.8060 80.704 -0.90000 0.7000    720 413
D8RAG_12 D8RAG_52 1 0 400.0 115.5 300.0 1.4490 105.51 -0.70000 0.7000    519 411
D8RAG_13 D8RAG_51 1 0 400.0 120.0 300.0 1.5920 108.13 -0.50000 0.7000    519 412
D8REU_11 D8REU_56 1 0 400.0 120.0 200.0 2.7600 166.13 -2.70000 0.5000    354 404
D8REU_11 D8REU_5I 1 0 400.0 120.0 200.0 2.1150 167.13 -0.50000 0.0000    346 403
D8REU_12 D8REU_52 1 0 400.0 120.0 200.0 2.1760 159.92 -1.90000 0.5000    346 402
D8REU_12 D8REU_57 1 0 400.0 120.0 200.0 2.7600 166.13 -2.70000 0.5000    354 401
D8RE__11 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.80000 1.0000    750 401
D8RE__11 D8RE__52 1 8 400.0 115.5 200.0 2.4400 139.98 -0.50000 0.6000    331 411
D8RE__12 D8RE__21 1 0 400.0 231.0 400.0 0.9160 63.624 -0.80000 1.0000    750 402
D8RE__12 D8RE__52 1 0 400.0 115.5 200.0 2.4330 135.98 -0.50000 0.6000    331 412
D8ROE_11 D8ROE_17 1 0 410.0 410.0 1200. 0.2160 12.606 -0.90000 1.1000   2028 441
D8ROE_11 D8ROE_21 1 0 380.0 231.0 801.0 0.3510 22.827 -7.50000 1.9000   1216 402
D8ROE_13 D8ROE_14 1 0 410.0 410.0 1200. 0.0970 12.607 -0.20000 0.7000   2028 442
D8ROE_13 D8ROE_22 1 0 380.0 231.0 801.0 0.3510 22.827 -7.50000 1.9000   1216 403
D8ROE_13 D8ROE_51 1 0 400.0 115.5 300.0 1.5850 103.70 -0.50000 0.7000    519 412
D8ROE_21 D8ROE_52 1 0 220.0 115.5 200.0 0.8110 32.283 -2.60000 2.1000    535 202
D8ROE_22 D8ROE_54 1 0 220.0 115.5 200.0 0.8110 32.283 -2.60000 2.1000    630 203
D8SM__11 D8SM__51 1 0 400.0 115.5 200.0 2.3560 141.58 -0.70000 0.6000    331 411
D8SM__13 D8SM__52 1 0 400.0 115.5 200.0 2.4330 135.98 -0.50000 0.6000    331 412
D8SM__13 D8SM__54 1 0 400.0 115.5 200.0 2.3560 141.58 -0.70000 0.6000    331 413
D8SOW_12 D8SOW_51 1 0 400.0 115.5 300.0 1.3880 103.01 -0.20000 0.6000    519 411
D8SOW_12 D8SOW_54 1 0 400.0 120.0 300.0 1.4290 108.63 -0.70000 0.7000    519 413
D8SOW_14 D8SOW_51 1 0 400.0 120.0 300.0 1.3310 107.89 -0.70000 0.5000    519 412
D8STR_11 D8STR_52 1 0 400.0 115.5 300.0 1.5850 103.70 -0.50000 0.7000    519 403
D8STR_11 D8STR_53 1 0 400.0 115.5 300.0 1.3790 105.71 -0.70000 0.7000    519 401
D8STR_13 D8STR_51 1 0 400.0 120.0 300.0 1.5890 106.49 -0.50000 0.7000    519 404
D8STR_13 D8STR_51 2 0 400.0 115.5 300.0 1.3860 102.27 -0.20000 0.6000    519 402
D8STW_11 D8STW_53 1 0 400.0 120.0 300.0 1.5890 106.49 -0.50000 0.7000    519 412
D8STW_11 D8STW_53 2 0 400.0 120.0 400.0 0.8210 80.827 -0.70000 0.5000    692 414
D8STW_13 D8STW_51 1 0 400.0 120.0 400.0 0.8080 78.611 -0.90000 0.7000    720 411
D8STW_13 D8STW_51 2 0 400.0 120.0 300.0 1.5890 106.49 -0.50000 0.7000    519 413
D8SUE_11 D8SUE_52 1 0 400.0 120.0 300.0 1.3230 104.61 -0.70000 0.5000    519 416
D8SUE_11 D8SUE_54 1 0 400.0 120.0 300.0 1.1500 105.35 -5.90000 1.0000    519 413
D8SUE_12 D8SUE_55 1 0 400.0 120.0 300.0 1.5850 104.85 -0.50000 0.7000    519 412
D8SUE_13 D8SUE_53 1 0 400.0 120.0 300.0 1.4560 105.58 -0.70000 0.9000    519 414
D8SUE_13 D8SUE_56 1 0 400.0 120.0 300.0 1.3290 107.07 -0.70000 0.5000    519 411
D8SW__11 D8SW__52 1 0 410.0 115.0 400.0 1.2210 80.233 -1.30000 0.6000    557 412
D8SW__12 D8SW__51 1 0 400.0 120.0 400.0 0.8070 79.657 -0.90000 0.7000    720 413
D8TA__21 D8TA__52 1 0 231.0 115.5 250.0 0.8210 34.023 -22.3000 3.0000    562 202
D8TA__22 D8TA__52 1 0 231.0 120.0 250.0 0.4980 36.211 -1.40000 1.3000    781 203
D8TB__11 D8OHV_51 1 0 400.0 120.0 200.0 1.9610 178.08 -1.40000 0.5000    299 411
D8THY_13 D8THY_25 1 0 400.0 231.0 400.0 0.9160 63.193 -0.80000 1.0000    744 401
D8THY_21 D8THY_51 1 0 231.0 115.5 250.0 0.5280 34.503 -9.40000 3.0000    687 201
D8THY_21 D8THY_51 2 8 231.0 115.5 250.0 0.7600 35.637 -22.3000 3.0000    687 203
D8THY_22 D8GTTY51 1 0 231.0 115.5 250.0 0.8290 34.046 -22.3000 3.0000    687 202
D8VIB_12 D8VIB_21 1 0 400.0 231.0 400.0 0.9160 64.055 -0.80000 1.0000    750 403
D8VIB_12 D8VIB_51 1 0 400.0 120.0 300.0 1.4330 106.29 -0.70000 0.7000    519 411
D8VIB_13 D8VIB_22 1 0 400.0 231.0 400.0 0.9160 64.055 -0.80000 1.0000    750 402
D8VIB_13 D8VIB_51 1 0 400.0 120.0 250.0 2.1390 107.99 -0.40000 0.5000    433 412
D8VIB_21 D8VIB_52 1 0 231.0 115.5 200.0 0.8100 44.519 -0.50000 1.7000    600 201
D8VIE_11 D8VIE_21 1 0 400.0 231.0 450.0 0.9260 63.364 -0.60000 0.8000    779 402
D8VIE_11 D8VIE_51 1 0 400.0 120.0 400.0 0.8210 82.119 -0.70000 0.5000    692 413
D8VIE_11 D8VIE_5A 1 0 400.0 120.0 400.0 0.8080 78.611 -0.90000 0.7000    720 411
D8VIE_12 D8VIE_1A 1 0 410.0 410.0 1200. 0.0970 12.607 -0.20000 0.7000   2000 443
D8VIE_13 D8VIE_12 1 0 410.0 410.0 1200. 0.1000 12.607 -0.90000 1.1000   2000 441
D8VIE_13 D8VIE_22 1 0 400.0 231.0 450.0 0.9260 63.364 -0.60000 0.8000    779 404
D8VIE_13 D8VIE_51 1 0 400.0 120.0 400.0 0.8080 78.611 -0.90000 0.7000    720 412
D8WD__22 D8WD__52 1 0 231.0 115.5 200.0 0.7650 46.596 -1.00000 1.6000    600 202
D8WE__12 D8WE__51 1 0 400.0 120.0 300.0 0.9790 107.32 -0.70000 0.5000    519 413
D8WK__21 D8WK__51 1 0 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 201
D8WK__21 D8WK__52 1 0 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 202
D8WK__22 D8WK__51 1 0 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 204
D8WK__22 D8WK__52 1 0 231.0 115.5 160.0 1.1330 47.678 -1.40000 2.0000    480 203
D8WOL_12 D8WOL_51 1 0 400.0 120.0 300.0 1.3290 107.07 -0.70000 0.5000    519 413
D8WOL_12 D8WOL_57 1 0 400.0 120.0 300.0 1.4300 107.85 -0.70000 0.7000    519 412
D8WOL_13 D8WOL_23 1 0 400.0 231.0 400.0 0.9160 63.193 -0.80000 1.0000    750 404
D8WOL_13 D8WOL_51 1 0 400.0 120.0 300.0 1.4300 107.85 -0.70000 0.7000    519 411
D8WUL_21 D8WUL_52 1 0 231.0 120.0 250.0 0.4550 36.283 -0.70000 1.2000    750 202
D8WUL_22 D8WUL_5B 1 0 231.0 120.0 250.0 0.5010 36.519 -1.40000 1.3000    750 204
D8WUL_23 D8WUL_56 1 0 231.0 120.0 250.0 0.5010 36.519 -1.40000 1.3000    750 203
D8WU__13 D8WU__21 1 0 400.0 231.0 400.0 0.9160 63.193 -0.80000 1.0000    744 402
D8WU__13 D8WU__51 1 8 400.0 115.5 300.0 1.3840 109.16 -0.70000 0.7000    519 412
D8WU__13 D8WU__51 2 0 400.0 115.5 400.0 0.9410 65.101 -0.80000 1.0000    577 413
D8WU__14 D8WU__23 1 0 400.0 231.0 400.0 0.7030 64.796 -0.70000 0.8000    692 401
D8WU__14 D8WU__51 1 0 400.0 115.5 300.0 1.3930 104.48 -0.20000 0.6000    519 411
D8ZW__11 D8ZW__51 1 0 400.0 115.5 200.0 2.4330 135.98 -0.50000 0.6000    331 411
D8ZW__12 D8ZW__51 1 0 400.0 115.5 200.0 2.4330 135.98 -0.50000 0.6000    331 412
EAGUAY11 EAGUAY21 1 8 400.0 230.0 317.0 1.0400 61.310 0.000000 0.0000    457
EALDEA11 EALDEA21 1 0 425.3 228.6 600.0 0.8000 35.940 0.000000 0.0000    866
EALDEA11 EALDEA21 2 0 425.3 230.9 600.0 0.6000 37.070 0.000000 0.0000    866
EALMAR12 EALMAR22 1 0 400.0 230.0 450.0 0.3200 29.730 0.000000 0.0000    649
EARBIL11 EARBIL21 1 0 400.0 230.0 600.0 0.3400 29.760 0.000000 0.0000    866
EARKAL21 EARKA221 1 0 220.0 220.0 550.0 0.1000 8.5400 0.000000 0.0000   1443
EBALBO11 EBALBO22 1 0 400.0 226.8 325.0 0.9900 68.690 0.000000 0.0000    469
EBEGUE11 EBEGUE21 3 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721
EBEGUE11 EBEGUE22 4 0 400.0 230.0 600.0 0.4000 32.930 0.000000 0.0000    866
EBENEJ11 EBENEJ21 1 0 400.0 230.0 450.0 0.6400 41.600 0.000000 0.0000    649
EBENEJ11 EBENEJ22 2 0 400.0 230.0 450.0 0.6400 43.550 0.000000 0.0000    649
EBENEJ12 EBENEJ21 4 0 400.0 229.6 450.0 0.5800 43.020 0.000000 0.0000    649
EBESCA11 EBESCA21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866
EBRAZA11 EBRAZA21 1 0 400.0 230.0 600.0 0.3200 30.850 0.000000 0.0000    866
EBROVA11 EBROVA21 1 0 400.0 230.0 600.0 0.2700 30.670 0.000000 0.0000    866
EC.JAR11 EC.JAR21 4 8 400.0 230.0 500.0 0.4800 40.320 0.000000 0.0000    721
ECAPAR11 ECAPAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
ECAPAR11 ECAPAR21 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
ECARMO11 ECARMO21 1 0 400.0 230.0 600.0 0.3700 31.470 0.000000 0.0000    866
ECARMO11 ECARMO21 2 0 400.0 230.0 600.0 0.3800 31.200 0.000000 0.0000    866
ECARTA11 ECARTA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866
ECARTE11 ECARTE21 2 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866
ECARTE11 ECARTE22 1 0 400.0 230.0 600.0 0.3500 30.130 0.000000 0.0000    866
ECATAD11 ECATAD21 2 0 400.0 230.0 600.0 0.3200 33.410 0.000000 0.0000    866
ECATAD11 ECATAD22 1 0 400.0 230.0 600.0 0.3400 29.940 0.000000 0.0000    866
EDRODR11 EDRODR21 1 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866
EDRODR11 EDRODR21 2 0 400.0 230.0 600.0 0.3200 29.740 0.000000 0.0000    866
EDRODR11 EDRODR21 3 0 400.0 230.0 600.0 0.3200 28.480 0.000000 0.0000    866
EELIAN11 EELIAN21 1 0 400.0 230.0 500.0 0.9800 48.240 0.000000 0.0000    721
EELIAN11 EELIAN21 2 0 400.0 230.0 450.0 0.4600 43.260 0.000000 0.0000    649
EESCAT11 EESCAT22 A 0 400.0 230.0 600.0 0.3000 29.920 0.000000 0.0000    866
EESCAT11 EESCAT23 9 0 400.0 230.0 600.0 0.3000 29.790 0.000000 0.0000    866
EESPLU11 EESPLU21 3 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866
EFAUSI11 EFAUS221 2 0 400.0 230.0 600.0 0.3400 30.030 0.000000 0.0000    866
EFAUSI11 EFAUST21 1 0 400.0 230.0 600.0 0.1300 30.050 0.000000 0.0000    866
EFUENC11 EFUENC21 3 0 400.0 230.0 500.0 0.5400 42.780 0.000000 0.0000    721
EFUENC11 EFUENC22 1 0 400.0 230.0 600.0 0.3800 32.640 0.000000 0.0000    866
EFUEND11 EFUEND21 1 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EGALAP11 EGALA211 1 0 400.0 400.0 1270. 0.0900 6.9900 0.000000 0.0000   1833
EGALAP11 EGALAP21 2 0 400.0 230.0 600.0 0.3700 30.130 0.000000 0.0000    866
EGARO-11 EGARO-21 1 0 400.0 232.0 400.0 0.8200 47.790 0.000000 0.0000    577
EGATIC11 EGATIC21 1 0 400.0 232.2 400.0 0.8800 41.790 0.000000 0.0000    577
EGODEL11 EGODEL21 1 0 400.0 221.3 600.0 0.2400 30.030 0.000000 0.0000    866
EGUADA11 EGUADA22 1 0 400.0 230.0 600.0 0.3200 30.110 0.000000 0.0000    866
EGUADA12 EGUADA21 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EGUENE11 EGUENE21 1 0 400.0 229.6 600.0 0.5400 42.880 0.000000 0.0000    866
EGUENE11 EGUENE21 2 0 400.0 229.6 500.0 0.5300 42.850 0.000000 0.0000    721
EGUILL11 EGUILL21 1 0 400.0 230.0 600.0 0.2900 29.570 0.000000 0.0000    866
EGUILL11 EGUILL21 2 0 400.0 230.0 600.0 0.3200 29.010 0.000000 0.0000    866
EGUILL11 EGUILL22 3 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EHERNA11 EHERNA21 5 0 400.0 229.6 600.0 0.5400 43.070 0.000000 0.0000    866
EICHAS11 EICHAS21 1 0 400.0 229.6 500.0 0.5800 42.430 0.000000 0.0000    721
EICHAS11 EICHAS21 2 0 400.0 229.6 600.0 0.5300 42.750 0.000000 0.0000    866
EJM.OR11 EJM.OR21 1 0 400.0 229.6 450.0 0.5900 42.660 0.000000 0.0000    649
EJM.OR11 EJM.OR21 2 0 400.0 229.6 450.0 0.5600 42.660 0.000000 0.0000    649
EJORDA11 EJORDA21 1 0 400.0 230.0 600.0 0.3400 30.400 0.000000 0.0000    866
ELA LO11 ELA LO21 2 0 400.0 230.0 600.0 0.2900 31.100 0.000000 0.0000    866
ELA PL11 ELA PL21 1 0 400.0 230.0 450.0 0.8000 43.790 0.000000 0.0000    649
ELA PL11 ELA PL21 2 0 400.0 230.0 450.0 0.8000 43.870 0.000000 0.0000    649
ELA SE11 ELA SE21 1 0 400.0 230.0 600.0 0.3800 30.480 0.000000 0.0000    866
ELA SE11 ELA SE21 2 0 400.0 232.0 400.0 0.8000 44.880 0.000000 0.0000    577
ELACER11 ELACER21 1 0 400.0 230.0 600.0 0.3500 30.060 0.000000 0.0000    866
ELAFAR11 ELAFAR21 1 0 400.0 230.0 600.0 0.3000 29.580 0.000000 0.0000    866
ELAFAR11 ELAFAR21 2 0 400.0 230.0 600.0 0.3000 29.570 0.000000 0.0000    866
ELCANT21 ELCANT11 1 8 220.0 400.0 850.0 0.0000 1.5200 0.000000 0.0000   2230
ELOECH11 ELOECH21 2 0 400.0 230.0 600.0 0.3400 29.490 0.000000 0.0000    866
ELOECH11 ELOECH21 3 0 400.0 230.0 600.0 0.3500 29.980 0.000000 0.0000    866
ELOECH11 ELOECH22 1 0 400.0 230.0 600.0 0.3700 31.060 0.000000 0.0000    866
EMAGAL11 EMAGAL22 1 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866
EMAGAL11 EMAGAL22 2 0 400.0 230.0 600.0 0.3400 29.890 0.000000 0.0000    866
EMANZA11 EMANZA21 1 0 400.0 230.3 600.0 0.3400 31.070 0.000000 0.0000    866
EMEQUI11 EMEQUI22 2 0 400.0 230.0 600.0 0.3200 31.020 0.000000 0.0000    866
EMESON11 EMESON21 1 0 400.0 230.0 600.0 0.3200 29.360 0.000000 0.0000    866
EMESON11 EMESON21 2 0 400.0 230.0 600.0 0.3200 29.340 0.000000 0.0000    866
EMESON11 EMESON21 3 0 400.0 230.0 600.0 0.3700 32.450 0.000000 0.0000    866
EMEZQU11 EMEZQU21 1 0 400.0 230.0 600.0 0.3400 30.110 0.000000 0.0000    866
EMONTE11 EMONTE21 1 0 400.0 228.6 600.0 0.3500 32.220 0.000000 0.0000    866
EMONTE11 EMONTE21 2 8 400.0 239.3 318.0 1.6200 54.530 0.000000 0.0000    458
EMORAJ11 EMORAJ21 1 8 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577
EMORAJ11 EMORAJ21 2 0 400.0 232.0 400.0 0.9600 50.400 0.000000 0.0000    577
EMORAJ11 EMORAJ21 3 0 400.0 230.0 450.0 0.4800 43.680 0.000000 0.0000    649
EMORAT11 EMORAT21 1 0 400.0 230.0 600.0 0.3400 29.900 0.000000 0.0000    866
EMORAT11 EMORAT21 2 0 400.0 230.0 450.0 0.9000 44.510 0.000000 0.0000    649
EMORVE11 EMORVD21 1 0 400.0 230.0 600.0 0.3400 30.290 0.000000 0.0000    866
EMUDAR11 EMUDAR21 2 0 400.0 230.0 600.0 0.3000 29.700 0.000000 0.0000    866
EMURUA11 EMURUA22 2 0 400.0 230.0 600.0 0.3200 30.080 0.000000 0.0000    866
EOLMED11 EOLMED21 4 0 400.0 230.0 600.0 0.2900 29.950 0.000000 0.0000    866
EPALMA11 EPALM221 2 0 400.0 230.0 600.0 0.3200 29.940 0.000000 0.0000    866
EPALMA11 EPALMR21 1 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866
EPALOS11 EPALOS21 1 0 400.0 230.0 600.0 0.3700 29.780 0.000000 0.0000    866
EPALOS11 EPALOS21 2 0 400.0 230.0 600.0 0.3000 30.270 0.000000 0.0000    866
EPENAF11 EPENAF21 1 0 400.0 224.4 325.0 1.1800 72.250 0.000000 0.0000    469
EPENAF11 EPENAF22 2 0 400.0 224.4 325.0 1.1800 72.370 0.000000 0.0000    469
EPENAG11 EPENAG21 1 0 400.0 230.0 600.0 0.3400 30.270 0.000000 0.0000    866
EPIERO11 EPIERO21 2 0 400.0 230.0 500.0 0.4500 35.040 0.000000 0.0000    721
EPINAR11 EPINAR21 1 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
EPINAR11 EPINAR22 2 0 400.0 230.0 600.0 0.3200 29.330 0.000000 0.0000    866
ERUBI 11 ERUBI 21 7 0 400.0 231.6 500.0 0.4800 38.020 0.000000 0.0000    721
ERUBI 11 ERUBI 21 8 0 400.0 231.7 500.0 0.4800 36.610 0.000000 0.0000    721
ESANTU11 ESANTU21 1 0 400.0 232.2 400.0 0.8300 49.310 0.000000 0.0000    577
ESASER11 ESASER21 1 0 400.0 230.0 600.0 0.3000 30.060 0.000000 0.0000    866
ESENGR11 ESENGR21 1 0 400.0 230.0 600.0 0.3400 29.820 0.000000 0.0000    866
ESENTM11 ESENTM22 2 0 400.0 229.8 600.0 0.4600 40.240 0.000000 0.0000    866
ESENTM11 ESENTM22 3 0 400.0 229.0 500.0 0.4800 40.800 0.000000 0.0000    721
ESENTM12 ESENTM21 4 0 400.0 229.8 600.0 0.3400 41.970 0.000000 0.0000    866
ESMSA221 ESMSAL21 1 0 220.0 220.0 750.0 0.1100 6.4100 0.000000 0.0000   1968
ESOTOR11 ESOTOR21 A 0 400.0 228.6 600.0 0.2600 34.130 0.000000 0.0000    866
ESS RE11 ESS RE21 1 0 400.0 230.0 450.0 0.5900 45.740 0.000000 0.0000    649
ESS RE11 ESS RE21 2 0 400.0 230.0 450.0 0.5200 41.810 0.000000 0.0000    649
ESS RE11 ESS RE21 3 0 400.0 230.0 450.0 0.5300 42.030 0.000000 0.0000    649
ETABER11 ETABER21 1 0 400.0 230.3 600.0 0.3400 31.090 0.000000 0.0000    866
ETAJOE11 ETAJOE21 1 0 400.0 230.0 600.0 0.3200 29.520 0.000000 0.0000    866
ETORRE11 ETORRN21 6 0 400.0 230.3 600.0 0.3400 30.910 0.000000 0.0000    866
ETREME11 ETREMB21 2 0 400.0 229.6 500.0 0.5400 42.620 0.000000 0.0000    721
ETREME11 ETREMN21 1 0 400.0 229.6 500.0 0.5400 42.590 0.000000 0.0000    721
ETRIVE11 ETRIVE21 3 0 400.0 228.6 600.0 0.3800 32.670 0.000000 0.0000    866
ETRIVE11 ETRIVE21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866
EVIC  11 EVIC  22 1 0 400.0 230.0 200.0 1.9200 131.44 0.000000 0.0000    288
EVIC  11 EVIC  22 A 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866
EVIC  12 EVIC  21 4 0 400.0 230.0 600.0 0.3400 29.970 0.000000 0.0000    866
EVIC  12 EVIC  21 9 8 409.1 220.0 300.0 0.6700 83.410 0.000000 0.0000    433
EVILAD11 EVILAD21 1 0 400.0 230.0 600.0 0.2900 31.200 0.000000 0.0000    866
EVILLR11 EVILLR21 1 0 420.0 228.6 600.0 0.7600 35.580 0.000000 0.0000    866
EVILLR11 EVILLR21 3 0 420.0 228.6 600.0 0.5100 36.430 0.000000 0.0000    866
EVILLV11 EVILLV21 1 0 400.0 230.0 900.0 0.3200 22.750 0.000000 0.0000   1299
EVILLV11 EVILLV22 3 0 400.0 230.0 600.0 0.2200 29.760 0.000000 0.0000    866
EVITOR11 EVITOR21 1 0 400.0 232.2 400.0 0.8600 45.840 0.000000 0.0000    577
EVITOR11 EVITOR21 2 0 400.0 230.0 600.0 0.3200 29.870 0.000000 0.0000    866
F1ARGI11 FARGIA11 1 8 380.0 380.0 1091. 0.1700 42.400 0.000000 0.0000   1659 ARGIAY771
F1ARGI11 FARGIA21 1 9 380.0 235.4 646.5 0.3100 -6.800 0.000000 0.0000    982 ARGIAY761
F1ARGO11 FARGOE11 1 0 380.0 380.0 1091. 0.2800 55.100 0.000000 0.0000   1659 ARGOEY771
F1ARGO11 FARGOE21 1 9 380.0 235.1 646.5 0.2100 -16.00 0.000000 0.0000    982 ARGOEY761
F1AYRE11 FAYRES11 1 0 380.0 380.0 1091. 1.0633 45.620 0.000000 0.0000   1659 AYRESY771
F1AYRE11 FAYRES24 1 9 380.0 225.2 646.5 0.7385 -9.690 0.000000 0.0000    982 AYRESY761
F1B.CA11 FB.CAR11 1 0 380.0 380.0 1091. 0.1000 42.300 0.000000 0.0000   1659 B.CARY771
F1B.CA11 FB.CAR23 1 1 380.0 235.4 646.5 0.3600 -6.500 0.000000 0.0000    982 B.CARY761
F1BEZA11 FBEZAU12 1 0 380.0 380.0 557.5 0.1600 70.600 0.000000 0.0000    847 BEZAUY771
F1BEZA11 FBEZAU21 1 1 380.0 223.7 330.1 1.1300 -7.400 0.000000 0.0000    501 BEZAUY761
F1BIAN11 FBIANC11 1 0 380.0 380.0 1066. 0.2400 43.100 0.000000 0.0000   1620 BIANCY771
F1BIAN11 FBIANC21 1 1 380.0 235.4 631.3 0.2800 -7.900 0.000000 0.0000    959 BIANCY761
F1CAZA11 FCAZAR11 1 0 380.0 380.0 557.5 0.4300 69.900 0.000000 0.0000    847 CAZARY771
F1CAZA11 FCAZAR23 1 1 380.0 225.5 330.1 0.7200 -12.10 0.000000 0.0000    501 CAZARY761
F1CERG11 FCERGY13 1 0 380.0 380.0 535.8 0.5900 76.200 0.000000 0.0000    814 CERGYY771
F1CERG11 FCERGY25 1 1 380.0 223.7 317.2 0.4100 -15.80 0.000000 0.0000    481 CERGYY761
F1CHAR11 FCHARP13 1 0 380.0 380.0 557.5 0.5700 78.400 0.000000 0.0000    847 CHARPY771
F1CHAR11 FCHARP21 1 1 380.0 225.3 330.1 0.5600 -16.30 0.000000 0.0000    501 CHARPY761
F1CIRO11 FCIROL11 1 0 380.0 380.0 1091. 0.3200 45.700 0.000000 0.0000   1659 CIROLY771
F1CIRO11 FCIROL21 1 1 380.0 234.6 646.5 0.1700 -9.400 0.000000 0.0000    982 CIROLY761
F1CORN11 FCORNI11 1 0 380.0 380.0 1091. 0.2800 50.500 0.000000 0.0000   1659 CORNIY771
F1CORN11 FCORNI21 1 1 380.0 235.1 646.5 0.1900 -11.10 0.000000 0.0000    982 CORNIY761
F1DAMB11 FDAMBR11 1 0 380.0 380.0 1089. 0.0900 47.500 0.000000 0.0000   1655 DAMBRY771
F1DAMB11 FDAMBR21 1 1 380.0 235.1 645.0 0.3800 -7.900 0.000000 0.0000    979 DAMBRY761
F1EGUZ11 FEGUZO11 1 0 380.0 380.0 1091. 0.2700 49.500 0.000000 0.0000   1659 EGUZOY771
F1EGUZ11 FEGUZO21 1 1 380.0 235.1 646.5 0.2100 -10.90 0.000000 0.0000    982 EGUZOY761
F1FRAS11 FFRASN11 1 0 380.0 380.0 546.3 0.0890 85.100 0.000000 0.0000    830 FRASNY771
F1GAUD11 FGAUDI14 1 0 380.0 380.0 1091. 0.0950 42.900 0.000000 0.0000   1659 GAUDIY771
F1GAUD11 FGAUDI21 1 1 380.0 225.0 646.5 0.2420 -4.830 0.000000 0.0000    982 GAUDIY761
F1GEN.11 FGEN.P11 1 0 380.0 380.0 1091. 0.0300 47.300 0.000000 0.0000   1659 GEN.PY771
F1GEN.11 FGEN.P24 1 1 380.0 235.1 646.5 0.4500 -8.000 0.000000 0.0000    982 GEN.PY761
F1GROS11 FGROSN11 1 0 380.0 380.0 1091. 0.2300 45.000 0.000000 0.0000   1659 GROSNY771
F1LESQ11 FLESQU11 1 0 380.0 380.0 1091. 0.2800 45.400 0.000000 0.0000   1659 LESQUY771
F1LESQ11 FLESQU21 1 1 380.0 235.4 646.5 0.2000 -9.300 0.000000 0.0000    982 LESQUY761
F1LIME11 FLIMEU11 1 0 380.0 380.0 1091. 0.1280 44.280 0.000000 0.0000   1659 LIMEUY771
F1LIME11 FLIMEU21 1 1 380.0 235.1 646.5 0.2590 -5.440 0.000000 0.0000    982 LIMEUY761
F1MARM11 FMARMA11 1 0 380.0 380.0 1091. 0.1300 52.240 0.000000 0.0000   1659 MARMAY771
F1MARM11 FMARMA21 1 1 380.0 235.1 646.5 0.4000 -7.300 0.000000 0.0000    982 MARMAY761
F1MART11 FMARTY11 1 0 380.0 380.0 1091. 0.2800 56.000 0.000000 0.0000   1659 MARTYY771
F1MART11 FMARTY21 1 1 380.0 235.1 646.5 0.2100 -16.20 0.000000 0.0000    982 MARTYY761
F1MAZU11 FMAZUR13 1 0 380.0 380.0 557.5 0.3600 77.700 0.000000 0.0000    847 MAZURY771
F1MAZU11 FMAZUR23 1 1 380.0 224.9 330.1 0.6400 -8.500 0.000000 0.0000    501 MAZURY761
F1MEZE11 FMEZE512 1 0 380.0 380.0 1091. 0.2700 55.300 0.000000 0.0000   1659 MEZE5Y771
F1MEZE11 FMEZE521 1 1 380.0 234.6 646.5 0.2200 -16.20 0.000000 0.0000    982 MEZE5Y761
F1MION11 FMIONS11 1 0 380.0 380.0 1091. 0.1400 47.400 0.000000 0.0000   1659 MIONSY771
F1MION11 FMIONS21 1 1 380.0 235.1 646.5 0.3300 -7.900 0.000000 0.0000    982 MIONSY761
F1MQIS11 FMQIS 11 1 0 380.0 380.0 556.2 0.5500 73.100 0.000000 0.0000    845 MQIS Y771
F1MQIS11 FMQIS 21 1 1 380.0 225.0 329.3 0.6500 -20.80 0.000000 0.0000    500 MQIS Y761
F1NEOU11 FNEOUL11 1 0 380.0 380.0 1091. 0.1300 42.000 0.000000 0.0000   1659 NEOULY771
F1NEOU11 FNEOUL21 1 1 380.0 235.4 646.5 0.3400 -6.200 0.000000 0.0000    982 NEOULY761
F1P.GA11 FP.GAS11 1 8 380.0 380.0 1089. 0.3200 50.800 0.000000 0.0000   1655 P.GASY771
F1P.GA11 FP.GAS21 1 9 380.0 234.6 645.0 0.1600 -11.40 0.000000 0.0000    979 P.GASY761
F1QUIN11 FQUINT11 1 0 380.0 380.0 1091. 0.1800 48.000 0.000000 0.0000   1659 QUINTY771
F1QUIN11 FQUINT21 1 1 380.0 235.1 646.5 0.3100 -8.000 0.000000 0.0000    982 QUINTY761
F1REAL11 FREALT11 1 8 380.0 380.0 1092. 0.1200 41.700 0.000000 0.0000   1660 REALTY771
F1REAL11 FREALT21 1 9 380.0 235.4 646.9 0.3400 -6.600 0.000000 0.0000    982 REALTY761
F1RUEY11 FRUEYR11 1 0 380.0 380.0 545.6 0.4200 73.650 0.000000 0.0000    829 RUEYRY771
F1RUEY11 FRUEYR21 1 1 380.0 225.0 323.1 0.7500 -8.840 0.000000 0.0000    490 RUEYRY761
F1RULH11 FRULHA11 1 0 380.0 380.0 557.5 0.5800 78.100 0.000000 0.0000    847 RULHAY771
F1RULH11 FRULHA21 1 1 380.0 225.4 330.1 0.5700 -13.80 0.000000 0.0000    501 RULHAY761
F1SAUS11 FSAUS511 1 0 380.0 380.0 1091. 0.2700 47.600 0.000000 0.0000   1659 SAUS5Y771
F1SAUS11 FSAUS521 1 1 380.0 234.6 646.5 0.1700 -8.600 0.000000 0.0000    982 SAUS5Y761
F1SEIN21 FSEINE22 1 1 225.0 225.0 401.0 0.4100 -3.980 0.000000 0.0000   1029 SEINEY661
F1SERE11 FSEREI11 1 0 380.0 380.0 1091. 0.0900 42.700 0.000000 0.0000   1659 SEREIY771
F1TAMA11 FTAMAR11 1 0 380.0 380.0 1091. 0.2500 45.000 0.000000 0.0000   1659 TAMARY771
F1TAMA11 FTAMAR21 1 1 380.0 235.6 646.5 0.2300 -8.700 0.000000 0.0000    982 TAMARY761
F1VALD11 FVALDI11 1 0 380.0 380.0 557.5 0.0200 76.300 0.000000 0.0000    847 VALDIY771
F1VALD11 FVALDI21 1 1 380.0 225.1 330.1 1.0100 -6.800 0.000000 0.0000    501 VALDIY761
F1VERF11 FVERFE11 1 0 380.0 380.0 1092. 0.1400 42.600 0.000000 0.0000   1660 VERFEY771
F1VERF11 FVERFE21 1 1 380.0 235.6 646.9 0.3400 -6.800 0.000000 0.0000    982 VERFEY761
F1VIEL11 FVIELM12 1 0 380.0 380.0 552.2 0.7000 68.700 0.000000 0.0000    839 VIELMY771
F1YVE.11 FYVE.O11 1 0 380.0 380.0 1091. 0.1210 47.900 0.000000 0.0000   1659 YVE.OY771
F1YVE.11 FYVE.O21 1 1 380.0 234.6 646.5 0.4200 -7.900 0.000000 0.0000    982 YVE.OY761
F2ALBE11 FALBER11 2 0 380.0 380.0 1091. 0.2400 46.900 0.000000 0.0000   1659 ALBERY772
F2ALBE11 FALBER23 2 1 380.0 235.1 646.5 0.2800 -9.100 0.000000 0.0000    982 ALBERY762
F2ARGI11 FARGIA11 2 0 380.0 380.0 1091. 0.0980 42.830 0.000000 0.0000   1659 ARGIAY772
F2ARGI11 FARGIA24 2 1 380.0 225.0 646.5 0.2370 -4.780 0.000000 0.0000    982 ARGIAY762
F2AYRE11 FAYRES11 2 8 380.0 380.0 1091. 0.2400 43.100 0.000000 0.0000   1659 AYRESY772
F2AYRE11 FAYRES24 2 9 380.0 225.2 646.5 0.2800 -7.900 0.000000 0.0000    982 AYRESY762
F2B.CA11 FB.CAR11 2 0 380.0 380.0 1091. 0.2600 45.500 0.000000 0.0000   1659 B.CARY772
F2B.CA11 FB.CAR21 2 1 380.0 235.4 646.5 0.2200 -9.300 0.000000 0.0000    982 B.CARY762
F2BREU11 FBREUI11 1 0 380.0 380.0 1164. 0.0900 45.370 0.000000 0.0000   1769 BREUIY771
F2BREU11 FBREUI21 1 9 380.0 225.5 689.4 0.3600 -9.720 0.000000 0.0000   1047 BREUIY761
F2BREU12 FBREUI11 2 0 380.0 380.0 557.5 0.4000 68.600 0.000000 0.0000    847 BREUIY772
F2BREU12 FBREUI21 2 1 380.0 225.5 330.1 0.7500 -11.30 0.000000 0.0000    501 BREUIY762
F2CAZA11 FCAZAR11 2 0 380.0 380.0 533.1 0.5500 68.900 0.000000 0.0000    810 CAZARY772
F2CAZA11 FCAZAR21 2 1 380.0 225.5 315.7 0.4700 -12.60 0.000000 0.0000    479 CAZARY762
F2CHAR11 FCHARP14 2 0 380.0 380.0 557.5 0.0500 78.800 0.000000 0.0000    847 CHARPY772
F2CHAR11 FCHARP21 2 1 380.0 224.9 330.1 0.9100 -7.900 0.000000 0.0000    501 CHARPY762
F2CIRO11 FCIROL11 2 0 380.0 380.0 1091. 0.2800 50.600 0.000000 0.0000   1659 CIROLY772
F2CIRO11 FCIROL21 2 1 380.0 234.6 646.5 0.2100 -11.10 0.000000 0.0000    982 CIROLY762
F2EGUZ11 FEGUZO11 2 0 380.0 380.0 557.5 0.2500 76.800 0.000000 0.0000    847 EGUZOY772
F2EGUZ11 FEGUZO21 2 1 380.0 225.1 330.1 0.7700 -7.000 0.000000 0.0000    501 EGUZOY762
F2GAUD11 FGAUDI11 2 0 380.0 380.0 1092. 0.0700 42.700 0.000000 0.0000   1660 GAUDIY772
F2GAUD11 FGAUDI22 2 1 380.0 235.4 646.9 0.4000 -6.800 0.000000 0.0000    982 GAUDIY762
F2H.PA11 FH.PAU11 2 0 380.0 380.0 1092. 0.0900 45.150 0.000000 0.0000   1660 H.PAUY772
F2LATE11 FLATEN11 2 0 380.0 380.0 1091. 0.2700 50.100 0.000000 0.0000   1659 LATENY772
F2LATE11 FLATEN21 2 1 380.0 235.1 646.5 0.2100 -11.20 0.000000 0.0000    982 LATENY762
F2MART11 FMARTY11 2 0 380.0 380.0 1091. 0.2700 50.400 0.000000 0.0000   1659 MARTYY772
F2MART11 FMARTY21 2 1 380.0 235.1 646.5 0.2000 -11.10 0.000000 0.0000    982 MARTYY762
F2MAZU11 FMAZUR13 2 0 380.0 380.0 557.5 0.7300 76.200 0.000000 0.0000    847 MAZURY772
F2MAZU11 FMAZUR23 2 1 380.0 225.1 330.1 0.4400 -13.10 0.000000 0.0000    501 MAZURY762
F2MEZE11 FMEZE512 2 0 380.0 380.0 557.5 0.5400 77.200 0.000000 0.0000    847 MEZE5Y772
F2MEZE11 FMEZE521 2 1 380.0 225.0 330.1 0.6400 -15.90 0.000000 0.0000    501 MEZE5Y762
F2MION11 FMIONS13 2 0 380.0 380.0 1091. 0.1400 47.000 0.000000 0.0000   1659 MIONSY772
F2MION11 FMIONS23 2 1 380.0 235.1 646.5 0.3100 -7.800 0.000000 0.0000    982 MIONSY762
F2MORB11 FMORBR11 2 0 380.0 380.0 1091. 0.2700 55.500 0.000000 0.0000   1659 MORBRY772
F2MORB11 FMORBR21 2 1 380.0 234.6 646.5 0.2200 -16.40 0.000000 0.0000    982 MORBRY762
F2MQIS11 FMQIS 11 2 0 380.0 380.0 1091. 0.0700 42.500 0.000000 0.0000   1659 MQIS Y772
F2MQIS11 FMQIS 21 2 1 380.0 235.1 646.5 0.4000 -6.760 0.000000 0.0000    982 MQIS Y762
F2NEOU11 FNEOUL11 2 0 380.0 380.0 1091. 0.2800 45.100 0.000000 0.0000   1659 NEOULY772
F2NEOU11 FNEOUL21 2 1 380.0 235.4 646.5 0.2100 -9.000 0.000000 0.0000    982 NEOULY762
F2P.GA11 FP.GAS11 2 0 380.0 380.0 1089. 0.0800 47.300 0.000000 0.0000   1655 P.GASY772
F2P.GA11 FP.GAS22 2 1 380.0 234.6 645.0 0.3900 -7.800 0.000000 0.0000    979 P.GASY762
F2REAL11 FREALT11 2 0 380.0 380.0 1092. 0.1400 42.700 0.000000 0.0000   1660 REALTY772
F2REAL11 FREALT21 2 1 380.0 235.4 646.9 0.3500 -6.600 0.000000 0.0000    982 REALTY762
F2RUEY11 FRUEYR11 2 0 380.0 380.0 552.9 0.5200 71.600 0.000000 0.0000    840 RUEYRY772
F2RUEY11 FRUEYR21 2 9 380.0 225.5 327.4 0.6800 -11.60 0.000000 0.0000    497 RUEYRY762
F2RULH11 FRULHA11 2 0 380.0 380.0 557.5 0.6100 76.400 0.000000 0.0000    847 RULHAY772
F2RULH11 FRULHA21 2 9 380.0 225.1 330.1 0.5900 -13.00 0.000000 0.0000    501 RULHAY762
F2SEIN21 FSEINE22 2 9 225.0 225.0 401.0 0.4100 -3.980 0.000000 0.0000   1029 SEINEY662
F2SERE11 FSEREI11 2 0 380.0 380.0 1091. 0.1200 42.700 0.000000 0.0000   1659 SEREIY772
F2SERE11 FSEREI21 2 1 380.0 234.6 646.5 0.3700 -6.700 0.000000 0.0000    982 SEREIY762
F2SIER11 FSIERE11 2 0 380.0 380.0 552.9 0.5600 69.900 0.000000 0.0000    840 SIEREY772
F2TAMA11 FTAMAR11 2 0 380.0 380.0 1091. 0.1300 42.400 0.000000 0.0000   1659 TAMARY772
F2TAMA11 FTAMAR21 2 1 380.0 235.6 646.5 0.3300 -6.600 0.000000 0.0000    982 TAMARY762
F2VERF11 FVERFE11 2 0 380.0 380.0 1092. 0.1400 42.100 0.000000 0.0000   1660 VERFEY772
F2VERF11 FVERFE21 2 1 380.0 235.6 646.9 0.3300 -6.300 0.000000 0.0000    982 VERFEY762
F2VLEJ11 FVLEJU11 2 0 380.0 380.0 1091. 0.1000 47.500 0.000000 0.0000   1659 VLEJUY772
F2VLEJ11 FVLEJU23 2 1 380.0 234.6 646.5 0.3600 -7.900 0.000000 0.0000    982 VLEJUY762
F2VLEV11 FVLEVA11 2 0 380.0 380.0 1091. 0.2700 55.900 0.000000 0.0000   1659 VLEVAY772
F2VLEV11 FVLEVA21 2 1 380.0 234.6 646.5 0.2100 -16.30 0.000000 0.0000    982 VLEVAY762
F3ALBE11 FALBER12 3 0 380.0 380.0 1036. 0.1100 51.900 0.000000 0.0000   1575 ALBERY773
F3ALBE11 FALBER21 3 1 380.0 235.1 613.8 0.3500 -12.00 0.000000 0.0000    932 ALBERY763
F3ARGO11 FARGOE15 3 0 380.0 380.0 1091. 0.3100 50.900 0.000000 0.0000   1659 ARGOEY773
F3ARGO11 FARGOE23 3 1 380.0 235.1 646.5 0.1800 -11.60 0.000000 0.0000    982 ARGOEY763
F3BAYE11 FBAYET11 3 0 380.0 380.0 523.3 0.6800 77.500 0.000000 0.0000    795 BAYETY773
F3BAYE11 FBAYET21 3 1 380.0 225.1 309.8 0.5400 -15.80 0.000000 0.0000    470 BAYETY763
F3CERG11 FCERGY15 3 0 380.0 380.0 1089. 0.2400 55.300 0.000000 0.0000   1655 CERGYY773
F3CERG11 FCERGY23 3 1 380.0 234.6 645.0 0.2400 -15.70 0.000000 0.0000    979 CERGYY763
F3CHES11 FCHESN11 3 8 380.0 380.0 1091. 0.1500 51.620 0.000000 0.0000   1659 CHESNY773
F3CHES11 FCHESN21 3 9 380.0 234.6 646.5 0.3800 -11.76 0.000000 0.0000    982 CHESNY763
F3CIRO11 FCIROL14 3 0 380.0 380.0 1091. 0.2500 50.200 0.000000 0.0000   1659 CIROLY773
F3CIRO11 FCIROL21 3 1 380.0 234.6 646.5 0.1900 -10.80 0.000000 0.0000    982 CIROLY763
F3LATE11 FLATEN14 3 0 380.0 380.0 1091. 0.2700 50.200 0.000000 0.0000   1659 LATENY773
F3LATE11 FLATEN22 3 1 380.0 235.1 646.5 0.1900 -10.90 0.000000 0.0000    982 LATENY763
F3MAMB11 FMAMBE11 3 0 380.0 380.0 552.9 0.1700 68.700 0.000000 0.0000    840 MAMBEY773
F3MARL11 FMARL612 3 0 380.0 380.0 1091. 0.2200 44.900 0.000000 0.0000   1659 MARL6Y773
F3MARL11 FMARL622 3 1 380.0 234.6 646.5 0.2400 -8.600 0.000000 0.0000    982 MARL6Y763
F3MEZE11 FMEZE512 3 8 380.0 380.0 1091. 0.1400 46.300 0.000000 0.0000   1659 MEZE5Y773
F3MEZE11 FMEZE521 3 1 380.0 234.6 646.5 0.3100 -7.500 0.000000 0.0000    982 MEZE5Y763
F3MORB11 FMORBR11 3 0 380.0 380.0 1091. 0.2800 50.000 0.000000 0.0000   1659 MORBRY773
F3MORB11 FMORBR21 3 1 380.0 234.6 646.5 0.2100 -10.70 0.000000 0.0000    982 MORBRY763
F3P.GA11 FP.GAS11 3 0 380.0 380.0 1089. 0.2900 50.200 0.000000 0.0000   1655 P.GASY773
F3P.GA11 FP.GAS22 3 1 380.0 234.6 645.0 0.2200 -11.50 0.000000 0.0000    979 P.GASY763
F3RULH11 FRULHA11 3 0 380.0 380.0 1091. 0.1300 51.950 0.000000 0.0000   1659 RULHAY773
F3RULH11 FRULHA21 3 1 380.0 235.1 646.5 0.4020 -12.00 0.000000 0.0000    982 RULHAY763
F3SAUC11 FSAUCA11 3 0 380.0 380.0 1091. 0.1670 40.430 0.000000 0.0000   1659 SAUCAY773
F3SAUC11 FSAUCA23 3 1 380.0 234.6 646.5 0.1760 -5.260 0.000000 0.0000    982 SAUCAY763
F3VLEJ11 FVLEJU11 3 8 380.0 380.0 1091. 0.2900 50.300 0.000000 0.0000   1659 VLEJUY773
F3VLEJ11 FVLEJU23 3 9 380.0 234.6 646.5 0.1800 -11.10 0.000000 0.0000    982 VLEJUY763
F4CERG11 FCERGY13 4 0 380.0 380.0 1089. 0.2700 50.800 0.000000 0.0000   1655 CERGYY774
F4CERG11 FCERGY21 4 1 380.0 234.6 645.0 0.2200 -11.20 0.000000 0.0000    979 CERGYY764
F4DOML11 FDOMLO11 4 0 380.0 380.0 1091. 0.2500 48.700 0.000000 0.0000   1659 DOMLOY774
F4DOML11 FDOMLO21 4 1 380.0 235.1 646.5 0.2300 -10.30 0.000000 0.0000    982 DOMLOY764
F4MEZE11 FMEZE512 4 0 380.0 380.0 1091. 0.2800 55.500 0.000000 0.0000   1659 MEZE5Y774
F4MEZE11 FMEZE521 4 1 380.0 234.6 646.5 0.2100 -16.60 0.000000 0.0000    982 MEZE5Y764
F4MORB11 FMORBR11 4 0 380.0 380.0 1091. 0.3100 50.400 0.000000 0.0000   1659 MORBRY774
F4MORB11 FMORBR21 4 1 380.0 234.6 646.5 0.1800 -11.20 0.000000 0.0000    982 MORBRY764
F4REVI11 FREVIG11 5 0 380.0 380.0 1091. 0.0900 42.800 0.000000 0.0000   1659 REVIGY775
F4REVI11 FREVIG21 5 1 380.0 234.6 646.5 0.3700 -6.800 0.000000 0.0000    982 REVIGY765
F4SIER11 FSIERE12 4 0 380.0 380.0 552.9 0.6200 69.900 0.000000 0.0000    840 SIEREY774
F4VLEJ11 FVLEJU11 4 0 380.0 380.0 1091. 0.2400 50.300 0.000000 0.0000   1659 VLEJUY774
F4VLEJ11 FVLEJU23 4 1 380.0 234.6 646.5 0.2500 -11.40 0.000000 0.0000    982 VLEJUY764
F4VLEV11 FVLEVA11 4 0 380.0 380.0 1092. 0.0400 47.500 0.000000 0.0000   1660 VLEVAY774
F4VLEV11 FVLEVA21 4 1 380.0 234.6 646.9 0.4200 -8.000 0.000000 0.0000    982 VLEVAY764
F5CERG11 FCERGY11 5 8 380.0 380.0 1053. 0.2600 50.100 0.000000 0.0000   1600 CERGYY775
F5CERG11 FCERGY25 5 1 380.0 234.6 623.5 0.1700 -11.00 0.000000 0.0000    947 CERGYY765
F5DOML11 FDOMLO11 5 0 380.0 380.0 1091. 0.0900 47.600 0.000000 0.0000   1659 DOMLOY775
F5DOML11 FDOMLO21 5 1 380.0 235.1 646.5 0.4000 -8.100 0.000000 0.0000    982 DOMLOY765
F5SSEL11 FSSELO11 5 0 380.0 380.0 533.1 0.3500 68.500 0.000000 0.0000    810 SSELOY775
F5VLEJ11 FVLEJU11 5 0 380.0 380.0 1091. 0.3000 55.800 0.000000 0.0000   1659 VLEJUY775
F5VLEJ11 FVLEJU23 5 1 380.0 234.6 646.5 0.1900 -15.80 0.000000 0.0000    982 VLEJUY765
F6SSEL11 FSSELO11 6 0 380.0 380.0 533.1 0.0700 68.300 0.000000 0.0000    810 SSELOY776
F6SSEL11 FSSELO21 6 1 380.0 223.7 315.7 1.0800 -5.600 0.000000 0.0000    479 SSELOY766
F6VINC11 FVINCE11 6 0 380.0 380.0 1091. 0.2900 45.200 0.000000 0.0000   1659 VINCEY776
F6VINC11 FVINCE22 6 1 380.0 234.6 646.5 0.1800 -9.100 0.000000 0.0000    982 VINCEY766
F6VLEJ11 FVLEJU11 6 0 380.0 380.0 1091. 0.0920 44.000 0.000000 0.0000   1659 VLEJUY776
F6VLEJ11 FVLEJU23 6 1 380.0 234.6 646.5 0.2900 -4.900 0.000000 0.0000    982 VLEJUY766
F8CREN11 FCRENE11 8 0 380.0 380.0 1091. 0.1100 42.400 0.000000 0.0000   1659 CRENEY778
F8CREN11 FCRENE22 8 1 380.0 234.6 646.5 0.3500 -6.500 0.000000 0.0000    982 CRENEY768
F9CERG11 FCERGY13 9 0 380.0 380.0 559.5 0.5700 76.500 0.000000 0.0000    850 CERGYY779
F9CERG11 FCERGY25 9 1 380.0 223.7 331.3 0.5800 -13.60 0.000000 0.0000    503 CERGYY769
F9VLEV11 FVLEVA11 9 0 380.0 380.0 559.5 0.3400 77.000 0.000000 0.0000    850 VLEVAY779
F9VLEV11 FVLEVA21 9 1 380.0 225.0 331.3 0.6800 -7.600 0.000000 0.0000    503 VLEVAY769
FATTAQ11 FATTAQ21 2 8 380.0 224.9 330.1 1.1300 61.700 0.000000 0.0000    501 ATTAQY762
FATTAQ13 FATTAQ21 1 0 380.0 224.9 330.1 0.9600 70.000 0.000000 0.0000    501 ATTAQY761
FAVELI11 FAVELI26 1 0 380.0 235.1 646.5 0.5000 39.300 0.000000 0.0000    982 AVELIY761
FAVELI13 FAVELI24 2 0 380.0 235.1 646.5 0.4900 39.000 0.000000 0.0000    982 AVELIY762
FAVELI14 FAVELI21 3 0 380.0 235.1 646.5 0.4900 39.000 0.000000 0.0000    982 AVELIY763
FAVOI511 FAVOI521 1 0 380.0 225.3 327.4 1.1600 61.300 0.000000 0.0000    497 AVOI5Y761
FB.MON11 FB.MON21 1 8 380.0 235.1 646.5 0.4400 38.700 0.000000 0.0000    982 B.MONY761
FB.MON11 FB.MON21 2 0 380.0 235.1 646.5 0.4300 38.900 0.000000 0.0000    982 B.MONY762
FBACAL22 FD7BAC21 1 0 225.0 225.0 333.2 0.0502 6.9298 0.000000 0.0000    855 BACAL61D7BAC
FBAIXA11 FBAIXA21 3 0 380.0 225.2 323.5 1.2020 70.460 0.000000 0.0000    491 BAIXAY763
FBAIXA13 FBAIXA25 2 0 380.0 225.2 323.1 3.9850 70.350 0.000000 0.0000    490 BAIXAY762
FBAIXA14 FBAIXA21 1 0 380.0 225.0 323.1 3.8996 71.010 0.000000 0.0000    490 BAIXAY761
FBAYET11 FBAYET21 1 8 380.0 225.4 330.1 1.1600 60.800 0.000000 0.0000    501 BAYETY761
FBAYET11 FBAYET21 2 0 380.0 225.1 302.0 1.2200 61.500 0.000000 0.0000    458 BAYETY762
FBEZAU11 FBEZAU22 2 0 380.0 223.7 330.1 1.0000 70.200 0.000000 0.0000    501 BEZAUY762
FBLENO12 FBLENO11 1 0 380.0 380.0 6581. 0.8300 55.890 0.000000 0.0000   9999 BLENOY711
FBOISS11 FBOISS21 1 0 380.0 235.1 646.5 0.4600 39.500 0.000000 0.0000    982 BOISSY761
FBOISS11 FBOISS21 2 8 380.0 235.1 646.5 0.6100 39.400 0.000000 0.0000    982 BOISSY762
FBOUTD21 FBOUTR21 1 8 225.0 225.0 818.4 0.0100 2.4000 8.000000 0.0000   2100 BOUTR61BOUTD
FBOUTR13 FBOUTR21 1 0 380.0 236.3 646.5 0.4800 35.900 0.000000 0.0000    982 BOUTRY761
FBOUTR13 FBOUTR21 2 0 380.0 236.3 631.3 0.4700 35.700 0.000000 0.0000    959 BOUTRY762
FBRAEK21 FBRAEK71 1 0 225.0 17.20 597.6 0.7290 32.816 2.000000 0.0000   1533 BRAEKY611
FBRAEK21 FBRAEK72 2 0 225.0 17.20 597.6 0.7290 32.816 2.000000 0.0000   1533 BRAEKY612
FBRAUD13 FBRAUD21 1 0 380.0 225.1 344.5 1.1380 70.200 0.000000 0.0000    523 BRAUDY761
FBRENN21 FTDBRE21 1 0 225.0 225.0 452.1 0.9415 4.3390 0.000000 0.0000   1160 BRENN61TDBRE
FBRENS21 FBRENS71 1 0 225.0 19.60 346.4 0.1500 20.200 0.000000 0.0000    888 BRENSY611
FCALA511 FCALA521 1 8 380.0 235.1 600.2 0.5310 40.040 0.000000 0.0000    911 CALA5Y761
FCANTE11 FCANTE22 1 0 380.0 235.1 646.5 0.4800 39.500 0.000000 0.0000    982 CANTEY761
FCANTE12 FCANTE23 2 0 380.0 235.1 646.5 0.4800 39.790 0.000000 0.0000    982 CANTEY762
FCAPEL12 FCAPEL21 1 0 380.0 235.4 563.1 0.1000 81.000 0.000000 0.0000    855 CAPELY761
FCHAIN11 FCHAIN21 1 0 380.0 235.1 645.0 0.4700 38.700 0.000000 0.0000    979 CHAINY761
FCHAIN11 FCHAIN21 2 8 380.0 235.1 645.0 0.4600 38.400 0.000000 0.0000    979 CHAINY762
FCHESN11 FCHESN21 1 0 380.0 234.6 646.5 0.4700 39.200 0.000000 0.0000    982 CHESNY761
FCHESN11 FCHESN21 2 0 380.0 223.4 330.1 1.0170 71.270 0.000000 0.0000    501 CHESNY762
FCOCHE11 FCOCHE71 1 0 380.0 19.50 346.4 2.4000 117.65 0.000000 0.0000    526 COCHEY711
FCOCHE11 FCOCHE72 2 0 380.0 19.50 346.4 2.4000 117.65 0.000000 0.0000    526 COCHEY712
FCOCHE11 FCOCHE73 3 0 380.0 18.80 346.4 1.1300 80.800 0.000000 0.0000    526 COCHEY713
FCOR.P11 FCOR.P21 1 0 380.0 235.1 646.5 0.4800 39.100 0.000000 0.0000    982 COR.PY761
FCOR.P11 FCOR.P21 3 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 COR.PY763
FCOR.P11 FCOR.P21 5 0 380.0 225.4 330.1 1.1800 61.100 0.000000 0.0000    501 COR.PY765
FCOR.P11 FCOR.P21 9 0 380.0 225.1 330.1 0.9900 62.200 0.000000 0.0000    501 COR.PY769
FCORNI13 FCORNI24 2 0 380.0 235.1 635.2 0.4700 39.700 0.000000 0.0000    965 CORNIY762
FCPNIE11 FCPNIE23 2 0 380.0 235.1 646.5 0.4800 39.700 0.000000 0.0000    982 CPNIEY762
FCPNIE13 FCPNIE21 1 0 380.0 235.1 646.5 0.4600 39.400 0.000000 0.0000    982 CPNIEY761
FCUBNE11 FCUBNE21 1 0 380.0 235.1 645.0 0.4800 38.590 0.000000 0.0000    979 CUBNEY761
FCUBNE11 FCUBNE21 2 0 380.0 235.1 645.0 0.4500 39.600 0.000000 0.0000    979 CUBNEY762
FDISTR11 FDISTR21 0 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 DISTRY760
FDISTR11 FDISTR21 2 0 380.0 225.0 327.4 1.1500 60.000 0.000000 0.0000    497 DISTRY762
FDISTR11 FDISTR21 5 0 380.0 225.1 330.9 1.0500 70.400 0.000000 0.0000    502 DISTRY765
FDISTR11 FDISTR21 6 0 380.0 235.1 646.5 0.4700 39.800 0.000000 0.0000    982 DISTRY766
FDONZA11 FDONZA21 2 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 DONZAY762
FECHAL11 FECHAL21 2 0 380.0 235.1 646.5 0.3850 38.980 0.000000 0.0000    982 ECHALY762
FECHAL12 FECHAL21 3 8 380.0 235.1 646.5 0.5330 39.490 0.000000 0.0000    982 ECHALY763
FECHAL13 FECHAL21 1 0 380.0 235.1 646.5 0.4800 39.400 0.000000 0.0000    982 ECHALY761
FFESSH21 FFESSH71 1 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY611
FFESSH22 FFESSH72 2 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY612
FFESSH23 FFESSH73 3 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY613
FFESSH24 FFESSH74 4 0 225.0 18.70 346.4 4.0000 173.00 0.000000 0.0000    888 FESSHY614
FFRASN21 F1FRAS11 1 1 225.0 380.0 323.5 0.3716 -5.154 0.000000 0.0000    830 FRASNY761
FG.ILE11 FG.ILE21 2 0 380.0 224.9 317.6 1.1100 70.700 0.000000 0.0000    482 G.ILEY762
FG.ILE12 FG.ILE21 1 0 380.0 224.9 330.1 1.0300 69.400 0.000000 0.0000    501 G.ILEY761
FGALOR12 FGALOR21 1 0 380.0 235.1 646.5 0.3890 38.840 0.000000 0.0000    982 GALORY761
FGAVRE11 FGAVRE21 1 0 380.0 235.1 646.5 0.4600 39.500 0.000000 0.0000    982 GAVREY761
FGEN.P12 FGEN.P21 2 8 380.0 235.1 600.2 0.4400 40.100 0.000000 0.0000    911 GEN.PY762
FGRANZ11 FGRANZ21 1 0 380.0 235.1 646.5 0.4600 38.800 0.000000 0.0000    982 GRANZY761
FGRANZ11 FGRANZ21 2 0 380.0 235.1 646.5 0.4900 38.800 0.000000 0.0000    982 GRANZY762
FGRANZ11 FGRANZ21 3 8 380.0 235.1 646.5 0.5200 39.400 0.000000 0.0000    982 GRANZY763
FGROSN11 FGROSN22 2 0 380.0 234.6 646.5 0.4500 35.900 0.000000 0.0000    982 GROSNY762
FGROSN21 F1GROS11 1 1 225.0 396.2 646.5 0.0771 -3.120 0.000000 0.0000   1659 GROSNY761
FGUARB23 FDEPHG21 1 0 225.0 225.0 371.0 0.0595 3.9996 0.000000 0.0000    952 GUARB61DEPHG
FH.PAU21 F2H.PA11 2 1 225.0 396.2 646.9 0.1262 -3.285 0.000000 0.0000   1660 H.PAUY762
FHAVR511 FHAVR521 2 0 380.0 234.6 646.5 0.4600 39.600 0.000000 0.0000    982 HAVR5Y762
FHAVR511 FHAVR521 3 0 380.0 234.6 646.5 0.4600 39.500 0.000000 0.0000    982 HAVR5Y763
FJONQU11 FJONQU21 1 0 380.0 236.3 646.5 0.4600 36.200 0.000000 0.0000    982 JONQUY761
FJONQU12 FJONQU21 2 8 380.0 236.3 646.5 0.4800 36.400 0.000000 0.0000    982 JONQUY762
FJUMEA12 FJUMEA21 1 8 380.0 225.1 330.1 1.0000 70.400 0.000000 0.0000    501 JUMEAY761
FJUMEA12 FJUMEA21 2 0 380.0 225.1 330.1 1.1500 61.300 0.000000 0.0000    501 JUMEAY762
FL.NTD21 FL.NEU21 1 0 225.0 225.0 530.0 0.0100 12.380 0.000000 0.0000   1360 L.NEU61L.NTD
FLATEN13 FLATEN24 1 0 380.0 235.1 646.5 0.4800 38.900 0.000000 0.0000    982 LATENY761
FLAUNA11 FLAUNA21 3 0 380.0 223.7 329.3 1.2200 61.700 0.000000 0.0000    500 LAUNAY763
FLESQU11 FLESQU21 2 0 380.0 235.1 646.5 0.4800 39.800 0.000000 0.0000    982 LESQUY762
FLOGEL14 FLOGEL21 6 0 380.0 223.7 327.4 1.1700 56.700 0.000000 0.0000    497 LOGELY766
FLOGEL14 FLOGEL21 7 0 380.0 223.7 327.4 1.1700 57.200 0.000000 0.0000    497 LOGELY767
FMAMBE11 FMAMBE21 1 0 380.0 223.7 327.4 0.9600 62.200 0.000000 0.0000    497 MAMBEY761
FMAMBE13 FMAMBE21 2 0 380.0 223.7 327.4 0.9700 62.900 0.000000 0.0000    497 MAMBEY762
FMAMBE22 F3MAMB11 3 1 225.0 377.7 327.4 0.2805 -2.139 0.000000 0.0000    840 MAMBEY763
FMANDA12 FMANDA23 3 0 380.0 224.9 330.1 0.9900 68.900 0.000000 0.0000    501 MANDAY763
FMANDA13 FMANDA25 1 0 380.0 224.9 330.1 0.9800 68.600 0.000000 0.0000    501 MANDAY761
FMARL611 FMARL622 1 0 380.0 234.6 646.5 0.4800 35.900 0.000000 0.0000    982 MARL6Y761
FMARL612 FMARL622 2 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 MARL6Y762
FMARSI11 FMARSI21 1 0 380.0 235.1 646.9 1.8348 40.000 0.000000 0.0000    982 MARSIY761
FMASTA12 FMASTA24 2 0 380.0 235.1 646.5 0.4700 39.700 0.000000 0.0000    982 MASTAY762
FMASTA13 FMASTA23 1 0 380.0 235.1 646.5 0.4900 39.200 0.000000 0.0000    982 MASTAY761
FMAZUR11 FMAZUR21 3 0 380.0 235.1 643.0 0.4600 39.300 0.000000 0.0000    976 MAZURY763
FMIONS14 FMIONS22 3 0 380.0 235.1 635.2 0.4500 39.500 0.000000 0.0000    965 MIONSY763
FMORBR11 FMORBR21 1 0 380.0 234.6 646.5 0.4700 39.500 0.000000 0.0000    982 MORBRY761
FMOULA11 FMOULA22 2 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 MOULAY762
FMOULA12 FMOULA21 1 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 MOULAY761
FMQIS 11 FMQIS 21 4 0 380.0 235.1 646.5 0.3890 39.230 0.000000 0.0000    982 MQIS Y764
FMUR  21 FTDMUR21 1 0 225.0 225.0 496.1 0.9415 4.3390 0.000000 0.0000   1273 MUR  61TDMUR
FNIORT21 FTDNIO21 1 0 225.0 225.0 385.8 0.0524 4.0197 0.000000 0.0000    990 NIORT61TDNIO
FOUDON11 FOUDON21 1 0 380.0 225.2 646.5 0.5000 42.670 0.000000 0.0000    982 OUDONY761
FP.AND11 FP.AND21 2 0 380.0 225.2 323.1 1.0420 64.050 0.000000 0.0000    490 P.ANDY762
FP.AND12 FDEPHG11 1 0 380.0 380.0 987.3 0.8617 7.0374 4.200000 0.0000   1500 P.AND71DEPHG
FP.AND12 FP.AND21 1 8 380.0 224.9 330.1 0.9800 68.700 0.000000 0.0000    501 P.ANDY761
FP.GAS11 FP.GAS22 5 0 380.0 234.6 645.0 0.4700 39.100 0.000000 0.0000    979 P.GASY765
FP.HA511 FP.HA521 2 0 380.0 235.1 646.5 0.3880 38.790 0.000000 0.0000    982 P.HA5Y762
FP.HA511 FP.HA521 3 0 380.0 235.1 646.5 0.4900 39.400 0.000000 0.0000    982 P.HA5Y763
FP.ORG12 FP.ORG21 1 8 380.0 236.3 330.1 0.9900 62.400 0.000000 0.0000    501 P.ORGY761
FPONTE11 FPONTE22 1 0 380.0 235.4 646.5 0.4900 35.800 0.000000 0.0000    982 PONTEY761
FPRAGN21 FDEPHT21 1 0 225.0 225.0 306.3 1.9653 10.416 32.00000 0.0000    786 PRAGN61DEPHG
FPREGU11 FPREGU21 1 0 380.0 225.2 646.9 0.4520 42.780 0.000000 0.0000    982 PREGUY761
FQUINT11 FQUINT21 2 0 380.0 235.1 646.9 0.4700 39.500 0.000000 0.0000    982 QUINTY762
FRAN.P21 FTDRAN21 1 0 225.0 225.0 351.1 0.0528 4.0487 0.000000 0.0000    901 RAN.P61TDRAN
FREALT13 FREALT21 3 0 380.0 235.4 646.9 0.4700 35.500 0.000000 0.0000    982 REALTY763
FREMIS13 FREMIS21 1 0 380.0 225.2 323.1 1.2060 70.270 0.000000 0.0000    490 REMISY761
FRHINH21 FRHINH71 1 0 225.0 18.80 346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY611
FRHINH22 FRHINH72 2 0 225.0 18.80 346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY612
FRHINH23 FRHINH73 3 0 225.0 18.80 346.4 6.0000 180.00 0.000000 0.0000    888 RHINHY613
FROUGE13 FROUGE21 2 0 380.0 223.7 330.1 1.0300 70.100 0.000000 0.0000    501 ROUGEY762
FROUGE13 FROUGE21 3 8 380.0 234.6 646.5 0.4800 38.900 0.000000 0.0000    982 ROUGEY763
FROUGE13 FROUGE21 5 0 380.0 234.6 646.5 0.4600 38.100 0.000000 0.0000    982 ROUGEY765
FSABLO21 FSABLO72 1 0 225.0 20.00 346.4 0.1500 62.300 0.000000 0.0000    888 SABLOY611
FSAUCA11 FSAUCA21 1 0 380.0 235.1 646.5 0.4800 39.300 0.000000 0.0000    982 SAUCAY761
FSAUCA13 FSAUCA24 2 0 380.0 235.1 646.9 0.4800 39.400 0.000000 0.0000    982 SAUCAY762
FSAUS511 FSAUS521 2 0 380.0 234.6 646.5 0.5000 40.000 0.000000 0.0000    982 SAUS5Y762
FSCHEE12 FSCHEE21 1 0 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 SCHEEY761
FSEREI22 F1SERE11 1 1 225.0 396.2 646.5 0.1402 -2.349 0.000000 0.0000   1659 SEREIY761
FSIERE21 F4SIER11 4 1 225.0 377.7 327.4 0.1788 -4.452 0.000000 0.0000    840 SIEREY764
FSIERE22 F2SIER11 2 1 225.0 377.7 327.4 0.3997 -4.523 0.000000 0.0000    840 SIEREY762
FSSAVO11 FSSAVO23 1 0 380.0 234.6 646.9 0.4200 35.800 0.000000 0.0000    982 SSAVOY761
FSSELO21 F5SSEL11 5 1 225.0 377.7 315.7 0.2314 -2.629 0.000000 0.0000    810 SSELOY765
FTABAR11 FTABAR21 1 0 380.0 225.4 327.0 1.1300 62.000 0.000000 0.0000    496 TABARY761
FTABAR11 FTABAR21 2 0 380.0 224.9 327.0 1.3590 61.360 0.000000 0.0000    496 TABARY762
FTAMAR11 FTAMAR21 3 0 380.0 235.1 646.5 0.4700 39.500 0.000000 0.0000    982 TAMARY763
FTAVEL13 FTAVEL21 3 0 380.0 235.4 646.9 0.4700 36.000 0.000000 0.0000    982 TAVELY763
FTAVEL15 FTAVEL21 4 0 380.0 235.4 646.9 0.4700 36.000 0.000000 0.0000    982 TAVELY764
FTDMU111 FMUHLB12 2 0 380.0 380.0 1449. 0.0103 3.5100 0.000000 0.0000   2202 MUHLB72TDMU1
FTDMU211 FMUHLB14 2 0 380.0 380.0 1449. 0.0103 3.5100 0.000000 0.0000   2202 MUHLB72TDMU2
FTERRI11 FTERRI21 2 0 380.0 234.6 448.9 0.4900 43.000 0.000000 0.0000    682 TERRIY762
FTERRI14 FTERRI21 1 0 380.0 234.6 643.0 0.4600 39.500 0.000000 0.0000    976 TERRIY761
FTOURB11 FTOURB21 3 0 380.0 234.6 647.3 0.5000 39.600 0.000000 0.0000    983 TOURBY763
FTOURB11 FTOURB21 4 0 380.0 234.6 647.3 0.4700 39.300 0.000000 0.0000    983 TOURBY764
FTRANS11 FTRANS21 1 0 380.0 235.4 607.9 0.4600 35.900 0.000000 0.0000    923 TRANSY761
FTRANS11 FTRANS21 2 0 380.0 235.4 646.5 0.4600 36.000 0.000000 0.0000    982 TRANSY762
FTRI.P11 FTRI.P26 2 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY762
FTRI.P11 FTRI.P27 5 8 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY765
FTRI.P13 FTRI.P28 6 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY766
FTRI.P14 FTRI.P24 B 0 380.0 235.4 646.9 0.4600 35.100 0.000000 0.0000    982 TRI.PY76B
FTRI.P14 FTRI.P25 1 0 380.0 221.9 1034. 0.3000 21.300 0.000000 0.0000   1571 TRI.PY761
FTRI.P15 FTRI.P24 A 8 380.0 235.4 646.5 0.4600 35.100 0.000000 0.0000    982 TRI.PY76A
FVALDI11 FVALDI21 2 0 380.0 225.1 330.1 0.9900 70.100 0.000000 0.0000    501 VALDIY762
FVAUJA11 FVAUJA74 5 0 380.0 18.80 519.6 3.5100 134.91 0.000000 0.0000    789 VAUJAY715
FVAUJA11 FVAUJA75 2 0 380.0 18.80 519.6 3.5100 134.11 0.000000 0.0000    789 VAUJAY712
FVAUJA11 FVAUJA76 1 0 380.0 18.80 519.6 1.8000 121.50 0.000000 0.0000    789 VAUJAY711
FVAUJA13 FVAUJA71 4 0 380.0 18.80 519.6 3.5100 135.00 0.000000 0.0000    789 VAUJAY714
FVAUJA13 FVAUJA72 3 0 380.0 18.80 519.6 3.5100 134.91 0.000000 0.0000    789 VAUJAY713
FVAUJA13 FVAUJA73 6 0 380.0 18.80 519.6 12.860 134.80 0.000000 0.0000    789 VAUJAY716
FVAUPA11 FVAUPA21 2 0 380.0 234.6 646.5 0.4900 39.000 0.000000 0.0000    982 VAUPAY762
FVAUPA11 FVAUPA21 3 0 380.0 234.6 647.3 0.5700 39.300 0.000000 0.0000    983 VAUPAY763
FVAUPA11 FVAUPA21 4 0 380.0 234.6 646.5 0.4700 39.900 0.000000 0.0000    982 VAUPAY764
FVESLE11 FVESLE21 2 0 380.0 235.1 646.5 0.4800 40.000 0.000000 0.0000    982 VESLEY762
FVESLE12 FVESLE22 3 0 380.0 235.1 646.5 0.4600 39.900 0.000000 0.0000    982 VESLEY763
FVIELM11 FVIELM23 2 0 380.0 234.6 646.5 0.4700 36.100 0.000000 0.0000    982 VIELMY762
FVIELM13 FVIELM21 3 0 380.0 223.7 327.0 1.1500 56.700 0.000000 0.0000    496 VIELMY763
FVIELM21 F1VIEL11 1 1 225.0 377.7 327.0 0.1613 -4.172 0.000000 0.0000    839 VIELMY761
FVIGY 11 FVIGY 21 1 8 380.0 234.6 646.5 0.4400 35.900 0.000000 0.0000    982 VIGY Y761
FVIGY 12 FVIGY 21 3 0 380.0 234.6 646.5 0.4700 36.000 0.000000 0.0000    982 VIGY Y763
FVINCE11 FVINCE21 5 8 380.0 234.6 646.5 0.4600 35.800 0.000000 0.0000    982 VINCEY765
FVLEVA11 FVLEVA21 3 0 380.0 234.6 646.9 0.4600 39.500 0.000000 0.0000    982 VLEVAY763
FVLEVA11 FVLEVA21 5 0 380.0 234.6 331.3 1.0000 70.300 0.000000 0.0000    503 VLEVAY765
FVOGEH21 FVOGEH71 1 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY611
FVOGEH22 FVOGEH72 2 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY612
FVOGEH23 FVOGEH73 3 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY613
FVOGEH24 FVOGEH74 4 0 225.0 18.70 346.4 6.0000 180.00 0.000000 0.0000    888 VOGEHY614
FWARAN11 FWARAN25 1 0 380.0 235.1 646.5 0.5000 38.400 0.000000 0.0000    982 WARANY761
FWARAN12 FWARAN27 3 0 380.0 235.1 646.5 0.4900 38.200 0.000000 0.0000    982 WARANY763
FWARAN14 FWARAN23 2 0 380.0 235.1 646.5 0.4700 38.300 0.000000 0.0000    982 WARANY762
FWARAN16 FWARAN21 4 0 380.0 235.1 646.5 0.4800 39.300 0.000000 0.0000    982 WARANY764
FWEPPE11 FWEPPE23 2 0 380.0 235.1 646.5 0.4800 39.400 0.000000 0.0000    982 WEPPEY762
FWEPPE12 FWEPPE21 1 0 380.0 235.1 646.5 0.5000 39.600 0.000000 0.0000    982 WEPPEY761
G1KERK32 G1KERK61 1 0 150.0 66.00 50.00 0.0225 36.000 0.000000 0.0000    192 _PT_21832_21
GACHAR11 GACHAR1B 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_12011_90
GACHAR11 GACHAR1C 2 0 400.0 400.0 280.0 0.7360 106.83 0.000000 0.0000    404 _PT_12011_90
GACHAR13 GACHAR1A 3 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_12013_90
GACHAR13 GACHAR1D 4 0 400.0 400.0 280.0 0.6560 132.13 0.000000 0.0000    404 _PT_12013_90
GACHAR1A GACHAR31 5 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_90611_12
GACHAR1B GACHAR32 7 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_90712_12
GACHAR1C GACHAR31 6 0 400.0 154.8 280.0 0.7680 9.8080 0.000000 0.0000    404 _PT_90813_12
GACHAR1D GACHAR32 8 1 400.0 154.8 280.0 0.5920 -1.088 0.000000 0.0000    404 _PT_90914_12
GACHEL11 GACHEL1A 1 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_13111_91
GACHEL12 GACHEL1B 2 0 400.0 400.0 280.0 1.1520 121.82 0.000000 0.0000    404 _PT_13112_91
GACHEL12 GACHEL1C 3 0 400.0 400.0 280.0 0.6400 108.58 0.000000 0.0000    404 _PT_13112_91
GACHEL1A GACHEL33 5 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_91011_13
GACHEL1B GACHEL35 6 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_91112_13
GACHEL1C GACHEL31 4 0 400.0 154.8 280.0 0.6560 9.0880 0.000000 0.0000    404 _PT_91113_13
GAMIDE14 GAMIDE1A 1 0 400.0 400.0 280.0 0.6400 135.33 0.000000 0.0000    404 _PT_25514_90
GAMIDE16 GAMIDE1B 2 0 400.0 400.0 280.0 0.6400 128.91 0.000000 0.0000    404 _PT_25516_90
GAMIDE1A GAMIDE32 4 1 400.0 157.3 280.0 0.6080 -4.368 0.000000 0.0000    404 _PT_90311_25
GAMIDE1B GAMIDE31 3 1 400.0 157.3 280.0 0.6240 -0.096 0.000000 0.0000    404 _PT_90312_25
GARACH11 GARACH1B 1 8 400.0 400.0 280.0 0.7360 109.08 0.000000 0.0000    404 _PT_22611_90
GARACH12 GARACH1A 2 0 400.0 400.0 280.0 0.5920 134.69 0.000000 0.0000    404 _PT_22612_90
GARACH1A GARACH31 3 1 400.0 157.3 280.0 0.6080 -4.736 0.000000 0.0000    404 _PT_90411_22
GARACH1B GARACH33 4 8 400.0 157.3 280.0 0.7840 7.4880 0.000000 0.0000    404 _PT_90512_22
GDISTO11 GDISTO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_13911_91
GDISTO11 GDISTO1B 2 8 400.0 400.0 280.0 0.5920 134.46 0.000000 0.0000    404 _PT_13911_91
GDISTO1A GDISTO33 4 1 400.0 162.1 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91211_13
GDISTO1B GDISTO31 3 9 400.0 162.1 280.0 0.6560 -5.312 0.000000 0.0000    404 _PT_91312_13
GENTHE11 GENTHE13 1 1 400.0 400.0 460.0 1.2640 -36.11 0.000000 0.0000    664 _PT_27511_27
GFILIP11 GFILIP1A 1 0 400.0 400.0 280.0 0.7360 109.04 0.000000 0.0000    404 _PT_1911_959
GFILIP12 GFILIP1B 2 0 400.0 400.0 280.0 0.7360 110.48 0.000000 0.0000    404 _PT_1912_960
GFILIP1A GFILIP31 3 0 400.0 159.8 280.0 0.7680 6.9280 0.000000 0.0000    404 _PT_95911_19
GFILIP1B GFILIP35 4 0 400.0 159.8 280.0 0.7840 4.8640 0.000000 0.0000    404 _PT_96012_19
GIGOUM61 GIGOUM31 1 8 66.00 150.0 25.00 0.0044 24.393 0.000000 0.0000    219 _PT_21631_21
GIGOUM6B GIGOUM31 2 0 66.00 150.0 25.00 0.0044 24.393 0.000000 0.0000    219 _PT_21631_21
GKALIV11 GKALIV1B 1 0 400.0 400.0 280.0 0.6400 137.07 0.000000 0.0000    404 _PT_45311_90
GKALIV13 GKALIV1A 2 0 400.0 400.0 280.0 0.6240 139.88 0.000000 0.0000    404 _PT_45313_90
GKALIV1A GKALIV34 4 1 400.0 159.8 280.0 0.5920 -7.808 0.000000 0.0000    404 _PT_90111_45
GKALIV1B GKALIV32 3 1 400.0 159.8 280.0 0.5920 -5.040 0.000000 0.0000    404 _PT_90212_45
GKARDI13 GKARDI1A 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_5113_955
GKARDI17 GKARDI1B 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_5117_956
GKARDI17 GKARDI1C 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_5117_957
GKARDI1A GKARDI35 6 1 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_95511_51
GKARDI1B GKARDI33 4 1 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_95612_51
GKARDI1C GKARDI33 5 1 400.0 157.3 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_95713_51
GKLAVR11 GKLAVR1B 3 0 400.0 400.0 280.0 0.7040 115.33 0.000000 0.0000    404 _PT_45211_95
GKLAVR11 GLAVRI1A 2 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_45211_95
GKLAVR1B GKLAVR31 4 0 400.0 150.0 280.0 0.6880 4.9120 0.000000 0.0000    404 _PT_95912_45
GKOUMO17 GKOUMO1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_13317_92
GKOUMO18 GKOUMO1C 2 0 400.0 400.0 280.0 0.2080 119.87 0.000000 0.0000    404 _PT_13318_92
GKOUMO18 GKOUMO1D 3 0 400.0 400.0 280.0 0.8160 106.33 0.000000 0.0000    404 _PT_13318_92
GKOUMO19 GKOUMO1E 4 0 400.0 400.0 250.0 0.6400 108.11 0.000000 0.0000    361 _PT_13319_92
GKOUMO19 GKOUMO1F 5 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_13319_92
GKOUMO1A GKOUMO32 6 1 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_92011_13
GKOUMO1B GKOUMO32 7 9 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_92112_13
GKOUMO1C GKOUMO36 A 0 400.0 154.8 250.0 0.0640 4.0960 0.000000 0.0000    361 _PT_92213_13
GKOUMO1D GKOUMO32 8 0 400.0 154.8 280.0 0.8320 11.504 0.000000 0.0000    404 _PT_92314_13
GKOUMO1E GKOUMO36 B 0 400.0 154.8 250.0 0.6720 9.4880 0.000000 0.0000    361 _PT_92415_13
GKOUMO1F GKOUMO32 9 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_92516_13
GLAGAD12 GLAGAD1C 1 8 400.0 400.0 280.0 0.6240 129.86 0.000000 0.0000    404 _PT_30712_92
GLAGAD13 GLAGAD1A 2 0 400.0 400.0 280.0 0.5600 136.05 0.000000 0.0000    404 _PT_30713_92
GLAGAD15 GLAGAD1B 3 0 400.0 400.0 280.0 0.6400 133.66 0.000000 0.0000    404 _PT_30715_92
GLAGAD15 GLAGAD1D 4 0 400.0 400.0 280.0 0.6560 133.63 0.000000 0.0000    404 _PT_30715_92
GLAGAD1A GLAGAD33 7 1 400.0 159.8 280.0 0.7040 -3.936 0.000000 0.0000    404 _PT_92611_30
GLAGAD1B GLAGAD33 8 1 400.0 159.8 280.0 0.5920 -2.000 0.000000 0.0000    404 _PT_92712_30
GLAGAD1C GLAGAD31 5 8 400.0 159.8 280.0 0.6240 2.1120 0.000000 0.0000    404 _PT_92813_30
GLAGAD1D GLAGAD31 6 1 400.0 159.8 280.0 0.6080 -3.232 0.000000 0.0000    404 _PT_92914_30
GLARIS12 GLARIS1B 1 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_6712_931
GLARIS12 GLARIS1C 2 0 400.0 400.0 280.0 0.6240 129.83 0.000000 0.0000    404 _PT_6712_932
GLARIS15 GLARIS1A 3 8 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_6715_930
GLARIS15 GLARIS1D 4 0 400.0 400.0 280.0 0.7680 109.51 0.000000 0.0000    404 _PT_6715_933
GLARIS1A GLARIS35 7 9 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_93011_67
GLARIS1B GLARIS31 5 1 400.0 157.3 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_93112_67
GLARIS1C GLARIS35 8 1 400.0 157.3 280.0 0.6400 -1.840 0.000000 0.0000    404 _PT_93213_67
GLARIS1D GLARIS31 6 0 400.0 157.3 280.0 0.7520 3.9200 0.000000 0.0000    404 _PT_93314_67
GLARYM11 GLARYM1A 1 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_9411_934
GLARYM11 GLARYM1D 2 0 400.0 400.0 280.0 0.6400 137.63 0.000000 0.0000    404 _PT_9411_937
GLARYM15 GLARYM1B 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_9415_935
GLARYM15 GLARYM1C 4 0 400.0 400.0 280.0 0.6240 133.55 0.000000 0.0000    404 _PT_9415_936
GLARYM1A GLARYM32 5 1 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_93411_94
GLARYM1B GLARYM32 6 1 400.0 159.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_93512_94
GLARYM1C GLARYM34 7 1 400.0 159.8 280.0 0.6400 -3.136 0.000000 0.0000    404 _PT_93613_94
GLARYM1D GLARYM34 8 1 400.0 159.8 280.0 0.6240 -6.160 0.000000 0.0000    404 _PT_93714_94
GLAVRI1A GLAGIS31 1 1 400.0 150.0 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_95811_15
GMEGAL13 GMEGAL1B 1 0 400.0 400.0 280.0 0.6400 132.32 0.000000 0.0000    404 _PT_33113_93
GMEGAL15 GMEGAL1A 2 0 400.0 400.0 280.0 0.5600 136.88 0.000000 0.0000    404 _PT_33115_93
GMEGAL15 GMEGAL1C 3 0 400.0 400.0 280.0 0.6240 132.69 0.000000 0.0000    404 _PT_33115_94
GMEGAL15 GMEGAL1D 4 0 400.0 400.0 280.0 0.6560 134.41 0.000000 0.0000    404 _PT_33115_94
GMEGAL1A GMEGAL31 5 1 400.0 157.3 280.0 0.7040 -4.160 0.000000 0.0000    404 _PT_93811_33
GMEGAL1B GMEGAL33 6 1 400.0 150.0 280.0 0.5920 -0.720 0.000000 0.0000    404 _PT_93912_33
GMEGAL1C GMEGAL35 7 1 400.0 150.0 280.0 0.6240 -2.288 0.000000 0.0000    404 _PT_94013_33
GMEGAL1D GMEGAL35 8 1 400.0 150.0 280.0 0.6080 -3.760 0.000000 0.0000    404 _PT_94114_33
GNELVE32 GNELVE33 1 1 150.0 150.0 100.0 0.1103 -3.146 0.000000 0.0000    385 _PT_1532_153
GNSANT13 GNSANT1A 1 0 400.0 400.0 280.0 0.6560 133.19 0.000000 0.0000    404 _PT_28813_94
GNSANT15 GNSANT1B 2 0 400.0 400.0 280.0 0.6560 150.13 0.000000 0.0000    404 _PT_28815_94
GNSANT1A GNSANT33 4 1 400.0 157.3 280.0 0.5920 -2.992 0.000000 0.0000    404 _PT_94711_28
GNSANT1B GNSANT31 3 1 400.0 157.3 280.0 0.5920 -19.29 0.000000 0.0000    404 _PT_94812_28
GPALLI12 GPALLI1B 1 8 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_15112_94
GPALLI13 GPALLI1A 2 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_15113_94
GPALLI13 GPALLI1E 3 0 400.0 400.0 280.0 0.6400 133.97 0.000000 0.0000    404 _PT_15113_94
GPALLI15 GPALLI1C 4 0 400.0 400.0 280.0 0.7680 109.08 0.000000 0.0000    404 _PT_15115_94
GPALLI15 GPALLI1D 5 0 400.0 400.0 280.0 0.6400 129.86 0.000000 0.0000    404 _PT_15115_94
GPALLI1A GPALLI33 7 1 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_94211_15
GPALLI1B GPALLI32 6 9 400.0 154.8 250.0 1.1360 -4.656 0.000000 0.0000    361 _PT_94312_15
GPALLI1C GPALLI33 8 0 400.0 154.8 280.0 0.7360 3.3280 0.000000 0.0000    404 _PT_94413_15
GPALLI1D GPALLI35 9 0 400.0 154.8 280.0 0.6080 2.1120 0.000000 0.0000    404 _PT_94514_15
GPALLI1E GPALLI35 A 1 400.0 154.8 280.0 0.6240 -5.472 0.000000 0.0000    404 _PT_94615_15
GSTEFA11 GSTEFA1B 1 8 400.0 400.0 280.0 0.8160 104.86 0.000000 0.0000    404 _PT_11611_95
GSTEFA11 GSTEFA1C 2 0 400.0 400.0 280.0 0.6240 131.91 0.000000 0.0000    404 _PT_11611_95
GSTEFA11 GSTEFA1D 3 0 400.0 400.0 280.0 0.6400 135.16 0.000000 0.0000    404 _PT_11611_95
GSTEFA13 GSTEFA1A 4 0 400.0 400.0 280.0 0.8160 106.75 0.000000 0.0000    404 _PT_11613_94
GSTEFA1A GSTEFA33 7 0 400.0 154.8 280.0 0.8320 10.480 0.000000 0.0000    404 _PT_94911_11
GSTEFA1B GSTEFA31 5 8 400.0 154.8 280.0 0.8320 11.728 0.000000 0.0000    404 _PT_95012_11
GSTEFA1C GSTEFA31 6 1 400.0 154.8 280.0 0.6400 -4.160 0.000000 0.0000    404 _PT_95113_11
GSTEFA1D GSTEFA33 8 1 400.0 154.8 280.0 0.6080 -5.280 0.000000 0.0000    404 _PT_95214_11
GTHESS11 GTHESS1C 1 0 400.0 400.0 280.0 0.6240 134.05 0.000000 0.0000    404 _PT_1811_916
GTHESS11 GTHESS1D 2 0 400.0 400.0 280.0 0.6080 131.72 0.000000 0.0000    404 _PT_1811_917
GTHESS11 GTHESS1F 3 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_1811_919
GTHESS13 GTHESS1A 4 0 400.0 400.0 250.0 1.1520 121.82 0.000000 0.0000    361 _PT_1813_914
GTHESS13 GTHESS1B 5 0 400.0 400.0 280.0 1.0080 138.38 0.000000 0.0000    404 _PT_1813_915
GTHESS13 GTHESS1E 6 0 400.0 400.0 280.0 0.7680 109.87 0.000000 0.0000    404 _PT_1813_918
GTHESS1A GTHESS33 9 1 400.0 157.3 250.0 1.1360 -3.504 0.000000 0.0000    361 _PT_91411_18
GTHESS1B GTHESS31 7 1 400.0 157.3 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91512_18
GTHESS1C GTHESS35 C 1 400.0 154.8 280.0 0.6400 -2.960 0.000000 0.0000    404 _PT_91613_18
GTHESS1D GTHESS33 A 1 400.0 154.8 280.0 0.6400 -4.784 0.000000 0.0000    404 _PT_91714_18
GTHESS1E GTHESS33 B 0 400.0 157.3 280.0 0.7520 3.8880 0.000000 0.0000    404 _PT_91815_18
GTHESS1F GTHESS31 8 1 400.0 154.8 280.0 0.9920 -8.560 0.000000 0.0000    404 _PT_91916_18
GTHISV12 GTHISV13 1 0 400.0 400.0 200.0 0.2400 3.6160 0.000000 0.0000    289 _PT_13612_13
GTRIKA11 GTRIKA1A 1 0 400.0 400.0 280.0 0.7520 110.58 0.000000 0.0000    404 _PT_5311_953
GTRIKA12 GTRIKA1B 2 0 400.0 400.0 280.0 0.6080 131.66 0.000000 0.0000    404 _PT_5312_954
GTRIKA1A GTRIKA31 3 0 400.0 157.3 280.0 0.7360 2.3680 0.000000 0.0000    404 _PT_95311_53
GTRIKA1B GTRIKA32 4 1 400.0 157.3 280.0 0.6560 -5.248 0.000000 0.0000    404 _PT_95412_53
HBILIC5  HBILIC2  1 0 115.0 220.0 150.0 0.2520 9.0000 -11.9400 3.6000    753
HBILIC5  HBILIC2  2 0 115.0 220.0 150.0 0.2480 8.9000 -17.6800 4.1000    753
HDAKOV5  HDAKOV2  1 0 115.0 220.0 150.0 0.1640 9.4000 -13.3200 2.8000    753
HDAKOV5  HDAKOV2  2 0 115.0 220.0 150.0 0.1650 9.4000 -6.28000 2.6000    753
HDONJM51 HDONJM52 1 0 110.0 120.0 80.00 0.2410 9.2000 -0.59000 0.3000    420
HERNES5  HERNES11 2 0 115.0 400.0 300.0 0.0700 5.4000 -5.93000 6.9000   1506
HERNES5  HERNES12 1 0 115.0 400.0 300.0 0.0710 5.4000 -5.88000 6.9000   1506
HKONJS21 HKONJS1  1 8 231.0 400.0 400.0 0.1940 15.600 -8.66000 2.4000   1000
HKONJS22 HKONJS1  2 0 231.0 400.0 400.0 0.1950 15.600 -7.90000 2.4000   1000
HKONJS5  HKONJS21 1 0 115.0 220.0 150.0 0.2220 9.4000 -31.5200 3.9000    753
HKONJS5  HKONJS21 2 8 115.0 220.0 150.0 0.2000 9.6000 -10.6400 3.9000    753
HKONJS5  HKONJS21 3 0 115.0 220.0 150.0 0.1560 9.2000 -4.87000 2.9000    753
HMEDUR5  HMEDUR2  1 0 115.0 220.0 150.0 0.2230 9.2000 -12.8100 4.6000    753
HMELIN21 HMELIN11 1 0 231.0 400.0 400.0 0.1960 15.500 -9.42000 2.5000   1000
HMELIN22 HMELIN12 2 0 231.0 400.0 400.0 0.2070 15.900 -5.49000 2.4000   1000
HMELIN5  HMELIN21 1 8 115.0 220.0 150.0 0.2410 9.8000 -7.23000 3.0000    753
HMELIN5  HMELIN21 2 8 115.0 220.0 150.0 0.2300 9.3000 -3.76000 2.5000    753
HMRACL5  HMRACL21 2 0 115.0 220.0 150.0 0.2170 9.3000 -11.6000 4.6000    753
HMRACL5  HMRACL21 3 8 115.0 220.0 150.0 0.2180 9.3000 -11.6200 4.5000    753
HMRACL5  HMRACL22 1 0 115.0 220.0 150.0 0.2040 9.3000 -10.6200 4.0000    753
HPEHLI5  HPEHLI2  1 0 115.0 220.0 150.0 0.1570 9.2000 -5.93000 2.3000    753
HPEHLI5  HPEHLI2  2 0 115.0 220.0 150.0 0.1550 9.1000 -5.65000 2.9000    753
HPLAT 5  HPLAT 2  1 0 115.0 220.0 150.0 0.0750 9.4000 -13.0500 3.9000    753
HPLAT 5  HPLAT 2  2 0 115.0 220.0 150.0 0.0750 9.5000 -13.0500 3.9000    753
HSENJ 5  HSENJ 2  1 0 115.0 220.0 200.0 0.0900 8.6000 -17.5600 4.6000   1004
HTEPLO51 HTEPLO22 3 0 115.0 220.0 150.0 0.1560 9.1000 -6.49000 3.0000    753
HTEPLO52 HTEPLO21 2 0 115.0 220.0 150.0 0.2210 9.4000 -33.8700 3.3000    753
HTEPLO52 HTEPLO22 1 0 115.0 220.0 150.0 0.2350 9.4000 -33.9300 2.5000    753
HTESIS5  HTESIS22 1 0 115.0 220.0 150.0 0.1550 9.1000 -5.66000 2.9000    753
HTUMBR5  HTUMBR11 2 8 115.0 400.0 300.0 0.0940 5.5000 -12.7500 9.5000   1506
HTUMBR5  HTUMBR11 3 0 115.0 400.0 300.0 0.0920 5.6000 -20.4600 9.8000   1506
HTUMBR5  HTUMBR12 1 0 115.0 400.0 300.0 0.0740 5.3000 -5.03000 8.6000   1506
HVELEB5  HVELEB1  1 0 115.0 400.0 300.0 0.0750 5.4000 -26.0500 7.9000   1506
HZAKUC5  HZAKUC2  1 0 115.0 220.0 150.0 0.1710 13.200 -10.8700 3.3000    753
HZERJA2  HZERJA12 1 0 231.0 400.0 400.0 0.1950 16.900 -32.2100 1.2000   1000
HZERJA5  HZERJA11 1 0 115.0 400.0 300.0 0.0700 5.4000 -97.3000 6.9000   1506
HZERJA5  HZERJA12 2 0 115.0 400.0 300.0 0.0720 5.4000 -97.3100 6.8000   1506
IBAGM111 IBAGM121 2 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 BAGMTIT38022
IBAGM111 IBAGM122 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 BAGMTIT38022
IBRINA11 IBRINA2Z 1 8 400.0 230.0 400.0 0.4300 47.080 -0.60000 0.4000    577 BRINTIT38022
IBRUM111 IBRUM121 1 0 400.0 230.0 400.0 0.4800 44.440 -0.60000 0.6000    577 BRUMTIT38022
IBRUM111 IBRUM122 2 0 400.0 230.0 400.0 0.4600 40.920 -2.80000 0.8000    577 BRUMTIT38022
IBSAN111 IBSAN11Z 1 8 400.0 400.0 1800. 0.0600 7.5600 -8.00000 1.2000   2598 BSAN_IT38038
ICALF111 ICALF121 1 0 400.0 230.0 400.0 0.4900 45.360 -0.60000 0.6000    577 CALFTIT38022
ICAMV111 ICAMV121 1 0 400.0 230.0 400.0 0.4300 47.200 -0.80000 0.4000    577 CAMVTIT38022
ICANRA11 ICANRA21 1 0 400.0 230.0 400.0 0.5500 31.860 -4.80000 1.0000    577 CANRTIT38022
ICEPR121 ICEPR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 CEPR_IT38022
ICEPR22Z ICEPR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 CEPR_IT38022
ICISM111 ICISMB21 1 0 400.0 230.0 400.0 0.4600 45.240 -0.60000 0.4000    577 CISMTIT38022
ICMPT121 ICMPT122 1 8 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1130 CMPTTIR22022
ICMPTA21 ICMPTA22 1 0 230.0 230.0 450.0 0.1000 7.1600 0.000000 0.0000   1130 CMPTTIT22022
ICOLFA11 ICOLFA21 1 8 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    577 COLFTIT38022
ICSNT111 ICSNT121 1 0 400.0 230.0 400.0 0.4900 45.280 -0.40000 0.4000    577 CSNTTIT38022
ICSSM311 ICSSM221 1 0 400.0 230.0 400.0 0.5000 45.480 -1.00000 0.8000    577 CSSM_IT38022
IDOLV111 IDOLV121 1 0 400.0 230.0 400.0 0.4500 47.760 -0.20000 0.4000    577 DOLVTIT38022
IDUSV111 IDUSV121 1 0 400.0 230.0 400.0 0.5700 30.800 -3.20000 1.0000    577 DUSVTIT38022
IFGPN111 IFGPN113 1 0 400.0 400.0 1800. 0.1000 6.7500 -8.00000 1.2000   2598 FGPN_IT38038
IFGPN113 IFGPN112 2 0 400.0 400.0 1800. 0.0600 6.7500 -8.00000 1.2000   2598 FGPN_IT38038
IFRITA11 IFRIT411 1 1 400.0 400.0 639.0 0.0410 -2.619 -0.60200 0.1900    922 FRIT_IT38038
IFRITA11 IFRIT611 1 0 400.0 370.0 624.0 0.1050 40.796 -0.60200 0.1900    901 FRIT_IT38038
IKOTR121 IKOTR111 1 0 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 KOTR_IT38022
IKOTR22Z IKOTR211 1 8 205.0 400.0 690.0 0.0263 6.6688 -10.6603 3.0458   1943 KOTR_IT38022
ILAIN111 ILAIN12Z 1 8 400.0 230.0 400.0 0.4400 47.160 -0.60000 0.4000    577 LAINTIT38022
ILATR211 ILATR121 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    840 LATRTIT38022
ILATR311 ILATR221 1 0 400.0 208.0 582.0 0.5100 32.990 -10.6000 2.2000    840 LATRTIT38022
ILEYTA11 ILEYTA21 1 0 400.0 230.0 400.0 0.4900 45.040 -0.80000 0.0000    577 LEYTTIT38022
IMCON111 IMCON121 1 0 400.0 230.0 400.0 0.4400 44.280 -0.60000 0.6000    577 MCONTIT38022
IMCON111 IMCON121 2 0 400.0 230.0 400.0 0.4400 45.240 -0.60000 0.6000    577 MCONTIT38022
INAVM111 INAVM121 1 0 400.0 230.0 400.0 0.4600 43.320 -0.40000 0.6000    577 NAVMTIT38022
IOSPM111 IOSPM12M 1 0 400.0 230.0 400.0 0.4400 44.800 -0.60000 0.4000    577 OSPMTIT38022
IPATN111 IPATN121 1 8 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022
IPATN111 IPATN121 2 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022
IPATN111 IPATN121 3 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 PATNTIT38022
IPDRV121 IPDRV12Z 1 8 230.0 230.0 370.0 0.2800 15.697 -1.00000 1.6000    929 PDRVTIT22022
IPIOTA11 IPIOTA21 1 0 400.0 230.0 400.0 0.4700 43.280 -3.40000 0.6000    577 PIOTTIT38022
IRDPVA11 IRDPVA21 1 0 400.0 230.0 400.0 0.5200 38.880 -3.20000 0.8000    577 RDPVTIT38022
IRDPVA11 IRDPVA2M 2 0 400.0 230.0 600.0 1.9700 36.050 -0.40000 0.6000    866 RDPVTIT38022
IRMNR111 IRMNR121 1 0 400.0 230.0 400.0 0.5000 37.360 -4.00000 1.0000    577 RMNRTIT38022
IRMNR111 IRMNR121 2 0 400.0 230.0 400.0 0.5000 36.840 -4.80000 1.0000    577 RMNRTIT38022
IRMSR111 IRMSR121 1 0 400.0 230.0 400.0 0.4700 43.240 -0.40000 0.6000    577 RMSRTIT38022
IRMSR111 IRMSR121 2 0 400.0 230.0 400.0 0.5600 44.040 -3.40000 1.0000    577 RMSRTIT38022
IRONT111 IRONT121 1 0 400.0 230.0 400.0 0.4600 43.160 -0.60000 0.4000    577 RONTTIT38022
IRONT112 IRONT111 2 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038
IRONT113 IRONT111 1 0 400.0 400.0 1630. 0.0000 10.810 0.000000 0.0000   2353 RONTTIT38038
ISBSFA11 ISBSFA21 1 0 400.0 230.0 400.0 0.4700 43.360 -0.40000 0.6000    577 SBSFTIR38022
ISGSR111 ISGSR121 1 0 400.0 230.0 400.0 0.5400 32.880 -2.40000 0.8000    577 SGSRTIT38022
ISLGV111 ISLGV121 1 0 400.0 230.0 400.0 0.4900 45.240 -1.20000 0.6000    577 SLGVTIT38022
ISLUR111 ISLUR121 1 0 400.0 230.0 400.0 0.5100 40.440 -3.40000 0.8000    577 SLURTIT38022
ISMRNA11 ISMRN121 1 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    577 SMRNTIT38022
ISMRNA11 ISMRN121 2 0 400.0 230.0 400.0 0.4600 45.960 -4.80000 0.4000    577 SMRNTIT38022
ISPET211 ISPET221 1 0 400.0 230.0 400.0 0.4800 48.520 -0.80000 0.4000    577 SPETTIT38022
ISSONA11 ISSONA21 1 0 400.0 230.0 400.0 0.4400 47.480 -0.60000 0.6000    577 SSONTIT38022
ISSONA11 ISSONB21 1 0 400.0 230.0 400.0 0.4400 46.600 -0.60000 0.6000    577 SSONTIT38022
ITBGM211 ITBGM121 1 0 400.0 230.0 400.0 0.4900 44.360 -0.60000 0.6000    577 TBGMTIT38022
ITN2N111 ITN2N121 1 0 400.0 230.0 400.0 0.4400 48.080 -0.60000 0.6000    577 TN2NTIT38022
ITN2N111 ITN2N221 1 0 400.0 230.0 400.0 0.4400 44.200 -0.60000 0.6000    577 TN2NTIT38022
ITN2N111 ITN2N321 1 0 400.0 230.0 400.0 0.4400 44.600 -0.60000 0.6000    577 TN2NTIT38022
ITZNM111 ITZNM121 1 0 400.0 230.0 400.0 0.4900 45.400 -0.40000 0.6000    577 TZNMTIT38022
IUSTV111 IUSTV121 1 0 400.0 230.0 400.0 0.4500 47.280 -0.60000 0.4000    577 USTV_IT38022
IUSTV111 IUSTV121 2 0 400.0 230.0 400.0 0.4400 46.680 -0.60000 0.4000    577 USTV_IT38022
IVDLT111 IVDLT121 2 0 400.0 230.0 400.0 0.4700 43.680 -0.60000 0.4000    577 VDLTTIT38022
IVDLT111 IVDLT12M 1 0 400.0 230.0 400.0 0.2500 38.090 -1.40000 0.4000    577 VDLTTIT38022
IVERMA11 IVERMA21 1 0 400.0 230.0 400.0 0.4400 45.480 -0.80000 0.4000    577 VERMTIT38022
IVIGTA11 IVIGTA21 1 0 400.0 230.0 400.0 0.5000 46.000 -12.4000 0.6000    577 VIGTTIR38022
IVLLRA11 IVLLRA21 1 0 400.0 230.0 400.0 0.4500 46.880 -0.60000 0.4000    577 VLLRTIT38022
IVLPR111 IVLPR11Z 1 8 400.0 400.0 1800. 0.1000 7.5600 -8.00000 1.2000   2598 VLPR_IT38038
IVLPR111 IVLPR11Z 2 8 400.0 400.0 1800. 0.1000 7.5600 -8.00000 1.2000   2598 VLPR_IT38038
IVLVR111 IVLVR121 1 0 400.0 230.0 400.0 0.4900 44.600 -0.60000 0.6000    577 VLVRTIT38022
JBGD1751 JBGD1721 1 0 115.0 220.0 250.0 0.1269 5.1191 -37.0625 7.4670   1257
JBGD1752 JBGD1722 2 0 115.0 220.0 250.0 0.0881 6.4056 -8.70358 4.9626   1257
JBGD1752 JBGD1723 3 0 115.0 220.0 250.0 0.1107 5.2359 -31.7826 5.8980   1257
JBGD2051 JBGD2011 1 8 115.0 400.0 300.0 0.0727 5.4350 -6.90450 6.5645   1506
JBGD2052 JBGD2012 2 0 115.0 400.0 300.0 0.0726 5.4174 -7.23841 6.5379   1506
JBGD3 51 JBGD3 21 1 0 115.0 220.0 250.0 0.0880 6.3897 -8.77019 4.8440   1257
JBGD3 52 JBGD3 22 2 0 115.0 220.0 150.0 0.1915 9.4848 -7.76303 4.3833    754
JBGD5 51 JBGD5 21 1 0 115.0 220.0 250.0 0.1042 5.2731 -29.6614 5.9167   1257
JBGD5 53 JBGD5 22 2 0 115.0 220.0 250.0 0.1004 5.2890 -39.0732 7.0132   1257
JBGD5 54 JBGD5 21 3 0 115.0 220.0 250.0 0.1004 5.6382 -39.0732 7.0132   1257
JBGD5 54 JBGD5 22 4 0 115.0 220.0 250.0 0.0873 6.4267 -9.24083 4.7650   1257
JBGD8 21 JBGD8 11 1 0 231.0 400.0 400.0 0.2213 15.873 -1.49592 1.6791   1001
JBGD8 22 JBGD8 12 2 0 231.0 400.0 400.0 0.2016 15.887 -5.48296 2.4287   1001
JBISTR51 JBISTR21 1 0 115.0 220.0 150.0 0.2051 10.305 -11.7042 4.3207    754
JBOR2 51 JBOR 21  1 0 115.0 400.0 301.0 0.0882 5.4039 -29.6638 11.342    756
JBOR2 52 JBOR 21  2 0 115.0 400.0 301.0 0.0910 5.1922 -18.8189 7.9171   1510
JCACA351 JCACA321 1 0 115.0 220.0 150.0 0.2001 9.3612 -5.48009 4.0349    754
JJAGO451 JJAGO411 1 0 115.0 400.0 301.0 0.0726 5.4262 -7.20938 6.5706   1510
JJAGO452 JJAGO412 2 0 115.0 400.0 301.0 0.0903 5.5934 -16.8771 8.8475   1510
JKRAG251 JKRAG211 1 0 115.0 400.0 301.0 0.0728 5.4350 -6.73391 6.7400   1506
JKRAG252 JKRAG211 2 0 115.0 400.0 301.0 0.1014 5.5492 -19.6452 11.342   1512
JKRAL321 JKRAL311 3 0 231.0 400.0 400.0 0.1963 15.513 -2.10671 1.1472   1000
JKRAL351 JKRAL321 1 0 115.0 220.0 150.0 0.2234 9.6076 -27.9267 4.9110    754
JKRAL351 JKRAL321 2 0 115.0 220.0 150.0 0.2380 9.8365 -35.9609 4.9110    754
JKRUS151 JKRUS122 2 0 115.0 220.0 250.0 0.0866 6.4162 -6.63254 4.0100   1255
JKRUS152 JKRUS121 1 0 115.0 220.0 250.0 0.0869 6.4162 -6.63107 4.0122   1255
JLESK251 JLESK211 1 0 115.0 400.0 300.0 0.0795 5.2497 -6.38185 6.7654   1510
JLESK252 JLESK212 2 0 115.0 400.0 300.0 0.0737 5.4482 -5.76968 6.7073   1510
JNIS2 11 JNIS2 51 1 0 400.0 115.0 301.0 1.1878 66.016 -2.23190 0.9322    434
JNIS2 2  JNIS2 11 2 8 231.0 400.0 400.0 0.2794 14.858 -15.4930 2.7886   1001
JNIS2 52 JNIS2 12 3 0 115.0 400.0 301.0 0.0839 5.4789 -33.3369 11.176   1510
JNSAD321 JNSAD311 1 8 231.0 400.0 400.0 0.1940 15.594 -7.87751 2.4362   1001
JNSAD351 JNSAD312 3 0 115.0 400.0 301.0 0.0916 5.6375 -23.2118 9.1572   1510
JNSAD352 JNSAD311 2 0 115.0 400.0 301.0 0.0722 5.4262 -5.85558 6.9311   1510
JOBREN21 JOBREN12 3 8 231.0 400.0 400.0 0.2746 16.340 -1.79757 1.5769   1001
JOBREN22 JOBREN11 2 0 231.0 400.0 400.0 0.2299 15.993 -2.02965 0.9685   1001
JOBREN23 JOBREN11 1 0 231.0 400.0 400.0 0.1876 15.874 -14.7928 2.4362   1001
JPANC211 JPANC252 1 0 400.0 115.0 301.0 0.8873 65.647 -0.47760 0.5538    434
JPANC22  JPANC211 2 0 231.0 400.0 400.0 0.2012 15.914 -10.1989 2.4737   1001
JPANC251 JPANC211 3 0 115.0 400.0 300.0 0.0823 5.4789 -26.6562 10.314   1510
JPOZEG51 JPOZEG21 1 0 115.0 220.0 150.0 0.2645 9.1832 -15.2172 4.5370    754
JPOZEG51 JPOZEG21 2 8 115.0 220.0 150.0 0.2155 9.0874 -28.0010 4.4689    754
JSABA351 JSABA321 2 0 115.0 220.0 150.0 0.1952 10.305 -10.5730 4.1059    754
JSABA352 JSABA321 1 0 115.0 220.0 150.0 0.1973 9.3259 -5.78421 4.3855    754
JSMED351 JSMED32  1 0 115.0 220.0 150.0 0.2234 9.6076 -27.9267 4.9110    754
JSMED352 JSMED311 3 0 115.0 400.0 300.0 0.0735 5.5165 -6.94442 17.821   1500
JSMED352 JSMED32  2 8 115.0 220.0 250.0 0.1977 9.8727 -21.8552 6.4876   1255
JSMIT221 JSMIT212 1 0 231.0 400.0 400.0 0.2400 15.648 -2.00806 1.6884   1001
JSMIT251 JSMIT221 2 0 115.0 220.0 150.0 0.2389 10.013 -27.5626 6.6578    754
JSMIT252 JSMIT221 3 0 115.0 220.0 150.0 0.2380 9.8453 -35.8310 5.7846    754
JSOMB31  JSOMB351 1 0 400.0 115.0 301.0 0.9899 66.293 -2.94090 0.8981    434
JSRBOB51 JSRBOB11 1 0 115.0 400.0 300.0 0.0717 5.4218 -4.63002 6.1689   1500
JSUBO351 JSUBO311 2 0 115.0 400.0 301.0 0.0720 5.4443 -5.47811 7.2336   1510
JSUBO352 JSUBO311 1 8 115.0 400.0 301.0 0.0882 5.3738 -29.6638 11.342   1510
JVALJ351 JVALJ321 1 0 115.0 220.0 150.0 0.1936 9.4054 -6.25302 4.8923    754
JVALJ352 JVALJ321 2 0 115.0 220.0 150.0 0.2469 9.2366 -15.2172 4.5370    754
JVRAN451 JVRAN411 1 0 115.0 400.0 300.0 0.0798 5.2283 -6.35403 6.7920   1506
JZREN251 JZREN221 1 0 115.0 220.0 250.0 0.0878 6.4003 -9.00149 4.8144   1257
JZREN252 JZREN221 2 0 121.0 231.0 200.0 0.1558 6.4123 -34.0284 6.4761    955
LBERIC21 LBERIC11 1 0 231.0 400.0 400.0 0.1868 15.754 -14.0161 2.5299   1000 BER400 TR421
LDIVAC11 LDIVAC12 1 0 400.0 400.0 1200. 0.2000 24.490 -5.16600 0.9380   1732 DIV400 TR441
LDIVAC51 LDIVAC11 1 0 115.0 400.0 300.0 0.0749 5.8891 -10.9223 8.1210   1506 DIV400 TR411
LDIVAC51 LDIVAC11 2 0 115.0 400.0 300.0 0.0793 5.8758 -7.79993 8.2344   1506 DIV400 TR412
LDIVAC51 LDIVAC21 1 0 115.0 220.0 150.0 0.2998 12.031 -62.7778 9.6560    753 DIV220 TR211
LDIVAC51 LDIVAC21 2 0 115.0 220.0 150.0 0.3703 11.650 -62.7778 9.6560    753 DIV220 TR212
LPODLO21 LPODLO11 1 0 231.0 400.0 400.0 0.1734 15.807 -9.42377 2.4812   1000 POD400 TR421
MALBF 42 MALBF 21 1 0 126.0 220.0 160.0 0.0300 9.8600 -19.1500 0.0000    733
MALBF 43 MALBF 21 2 0 126.0 220.0 160.0 0.0310 9.6500 -19.1500 0.0000    733
MBAKA 11 MBAKA 01 1 0 417.5 750.0 1100. 0.2850 18.560 -12.4500 0.0000   1521
MBEKO 11 MBEKO 41 2 0 400.0 132.0 250.0 0.2850 95.870 -3.52000 0.0000    361
MBEKO 11 MBEKO 41 3 8 400.0 132.0 250.0 0.2850 95.870 -3.52000 0.0000    361
MBEKO 11 MBEKO 42 1 0 400.0 128.0 250.0 0.2660 94.910 -0.10000 0.0000    361
MBICSD11 MBICSD41 1 0 400.0 128.0 250.0 0.2660 96.710 -1.72000 0.0000    361
MBICSD11 MBICSD41 2 0 400.0 128.0 250.0 0.2790 96.710 -1.72000 0.0000    361
MBICSD11 MBICSD41 3 0 400.0 128.0 250.0 0.2790 96.710 -1.72000 0.0000    361
MBUJ  11 MBUJ  41 1 0 400.0 128.0 250.0 0.2660 96.130 -3.54000 0.0000    361
MBUJ  11 MBUJ  41 2 0 400.0 128.0 250.0 0.2660 96.130 -3.54000 0.0000    361
MBUJ  11 MBUJ  41 3 8 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361
MDEBR 41 MDEBR 21 A 0 126.0 220.0 160.0 0.0300 9.8400 -19.1500 0.0000    733
MDEBR 41 MDEBR 21 B 0 126.0 220.0 160.0 0.0320 9.6200 -19.1500 0.0000    733
MDETK 41 MDETK 21 1 0 126.0 220.0 160.0 0.0330 9.2500 -19.1500 0.0000    733
MDETK 41 MDETK 21 2 0 126.0 220.0 160.0 0.0340 9.9300 -19.1500 0.0000    733
MDETK 41 MDETK 21 5 0 126.0 220.0 160.0 0.0200 9.9300 -19.1500 0.0000    733
MDUJV 41 MDUJV 21 1 0 126.0 220.0 160.0 0.0310 9.7200 -19.1500 0.0000    733
MDUJV 41 MDUJV 22 2 0 126.0 220.0 160.0 0.0330 9.8200 -19.1500 0.0000    733
MDUME 41 MDUME 21 1 0 126.0 220.0 160.0 0.0330 9.6300 -19.1500 0.0000    733
MDUME 41 MDUME 21 2 0 126.0 220.0 160.0 0.0300 10.710 -19.1500 0.0000    733
MFZSO 11 MFZSO 41 4 0 400.0 132.0 250.0 0.3140 95.040 -3.52000 0.0000    361
MFZSO 11 MFZSO 41 5 0 400.0 132.0 250.0 0.2760 95.040 -3.52000 0.0000    361
MGOD  11 MGOD  41 1 0 400.0 128.0 250.0 0.2770 96.070 -1.72000 0.0000    361
MGOD  11 MGOD  41 2 0 400.0 132.0 250.0 0.2850 95.370 -3.53000 0.0000    361
MGOD  11 MGOD  41 5 0 400.0 128.0 250.0 0.2670 96.070 -1.72000 0.0000    361
MGOD  41 MGOD  21 4 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MGYOR 11 MGYOR 41 4 8 400.0 132.0 250.0 0.2940 96.710 -3.52000 0.0000    361
MGYOR 11 MGYOR 42 3 0 400.0 132.0 250.0 0.2790 94.530 -3.52000 0.0000    361
MGYOR 11 MGYOR 43 5 8 400.0 132.0 250.0 0.2830 94.530 -3.52000 0.0000    361
MGYOR 41 MGYOR 21 1 0 126.0 220.0 160.0 0.0310 9.9700 -19.1500 0.0000    733
MGYOR 41 MGYOR 21 2 0 126.0 220.0 160.0 0.0310 9.8900 -19.1500 0.0000    733
MHEVI 11 MHEVI 41 1 0 400.0 128.0 250.0 0.4120 96.390 -0.10000 0.0000    361
MHEVI 11 MHEVI 42 2 0 400.0 128.0 250.0 0.4090 97.610 -0.10000 0.0000    361
MJOZS 11 MJOZS 41 1 0 400.0 128.0 250.0 0.2710 96.710 -1.72000 0.0000    361
MJOZS 11 MJOZS 41 2 0 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361
MJOZS 11 MJOZS 41 3 8 400.0 128.0 250.0 0.2770 96.710 -1.72000 0.0000    361
MKERP 11 MKERP 21 3 8 400.0 220.0 250.0 1.9380 224.74 -2.91000 0.0000    361
MKERP 11 MKERP 41 1 0 400.0 128.0 250.0 0.2110 96.130 -3.54000 0.0000    361
MKERP 11 MKERP 41 2 0 400.0 128.0 250.0 0.2140 96.130 -3.54000 0.0000    361
MKISV 41 MKISV 21 1 0 126.0 220.0 160.0 0.0320 10.080 -19.1500 0.0000    733
MKISV 41 MKISV 21 2 0 126.0 220.0 160.0 0.0300 9.6500 -19.1500 0.0000    733
MLITR 11 MLITR 41 A 0 400.0 132.0 250.0 0.2840 94.270 -3.52000 0.0000    361
MLITR 11 MLITR 41 B 0 400.0 132.0 250.0 0.2830 96.710 -3.52000 0.0000    361
MMART 21 MMART 11 1 0 231.0 400.0 500.0 0.0320 12.670 -1.00000 0.0000   1250
MMART 22 MMART 11 2 0 231.0 400.0 500.0 0.0430 13.320 -18.0000 0.0000   1250
MMECS 41 MMECS 21 1 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MMECS 41 MMECS 21 2 0 126.0 220.0 160.0 0.0290 9.8300 -19.1500 0.0000    733
MMECSP41 MMECSP21 3 0 120.0 220.0 160.0 0.0070 10.700 -10.0800 0.0000    770
MMECSP41 MMECSP22 4 0 120.0 220.0 160.0 0.0070 10.700 -10.0800 0.0000    770
MOCSA 41 MOCSA 21 1 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MOCSA 41 MOCSA 21 2 0 126.0 220.0 160.0 0.0290 9.8300 -19.1500 0.0000    733
MOROE 41 MOROE 21 1 0 126.0 220.0 160.0 0.0320 9.7700 -19.1500 0.0000    733
MOROE 41 MOROE 21 2 8 126.0 220.0 160.0 0.0290 9.9000 -15.1500 0.0000    733
MOROE 41 MOROE 21 3 0 126.0 220.0 160.0 0.0190 10.000 -15.1500 0.0000    733
MPAKS 11 MPAKS 41 1 0 400.0 128.0 250.0 0.2480 96.520 -3.54000 0.0000    361
MPAKS 11 MPAKS 41 2 0 400.0 128.0 250.0 0.2130 97.280 -3.54000 0.0000    361
MPECSO11 MPECSO41 1 0 400.0 128.0 250.0 0.2760 96.580 -1.72000 0.0000    361
MPECSO11 MPECSO41 2 0 400.0 128.0 250.0 0.2780 96.710 -1.72000 0.0000    361
MPERK 11 MPERK 41 1 0 400.0 128.0 250.0 0.2200 96.130 -3.54000 0.0000    361
MPERK 11 MPERK 41 2 0 400.0 128.0 250.0 0.2190 96.130 -3.54000 0.0000    361
MPERK 11 MPERK 41 3 8 400.0 128.0 250.0 0.2190 96.130 -3.54000 0.0000    361
MSAFA 11 MSAFA 41 1 0 400.0 132.0 250.0 0.2830 95.940 -3.52000 0.0000    361
MSAFA 11 MSAFA 41 2 8 400.0 132.0 250.0 0.2910 94.080 -3.52000 0.0000    361
MSAFA 11 MSAFA 41 3 0 400.0 132.0 250.0 0.2510 94.080 -3.52000 0.0000    361
MSAJI 11 MSAJI 41 1 0 400.0 132.0 250.0 0.3110 96.320 -3.52000 0.0000    361
MSAJI 11 MSAJI 41 2 0 400.0 132.0 250.0 0.2450 97.120 -3.63000 0.0000    361
MSAJO 21 MSAJO 11 3 0 231.0 400.0 500.0 0.0480 12.810 -18.0000 0.0000   1250
MSAJO 41 MSAJO 21 1 0 126.0 220.0 160.0 0.0210 9.9300 -19.1500 0.0000    733
MSAJO 41 MSAJO 21 2 0 126.0 220.0 160.0 0.0250 10.830 -1.00000 0.0000    733
MSZEG 41 MSZEG 21 4 0 126.0 220.0 160.0 0.0300 10.020 -19.1500 0.0000    733
MSZHO 11 MSZHO 41 1 0 400.0 128.0 250.0 0.2780 96.260 -1.72000 0.0000    361
MSZHO 11 MSZHO 42 2 0 400.0 128.0 250.0 0.2780 96.260 -1.72000 0.0000    361
MSZICS11 MSZICS41 1 0 400.0 128.0 250.0 0.2110 96.710 -1.72000 0.0000    361
MSZICS11 MSZICS41 2 0 400.0 128.0 250.0 0.2110 96.710 -1.72000 0.0000    361
MSZOL 11 MSZOL 41 6 0 400.0 128.0 250.0 0.2780 97.540 -4.15000 0.0000    361
MSZOL 11 MSZOL 41 7 8 400.0 128.0 250.0 0.2780 97.540 -4.15000 0.0000    361
MSZOL 41 MSZOL 21 4 8 126.0 220.0 160.0 0.0310 9.6200 -19.1500 0.0000    733
MSZOL 41 MSZOL 21 5 0 126.0 220.0 160.0 0.0310 9.8000 -19.1500 0.0000    733
MTLOK 41 MTLOK 21 1 0 126.0 220.0 160.0 0.0310 9.7700 -19.1500 0.0000    733
MTLOK 41 MTLOK 21 2 8 126.0 220.0 160.0 0.0310 9.7900 -19.1500 0.0000    733
MTOPN 11 MTOPN 41 1 0 400.0 132.0 250.0 0.2860 96.450 -3.52000 0.0000    361
MTOPN 11 MTOPN 42 2 0 400.0 132.0 250.0 0.2820 96.580 -3.52000 0.0000    361
MZUGL 41 MZUGL 21 N 0 126.0 220.0 160.0 0.0300 10.360 -19.1500 0.0000    733
MZUGL 41 MZUGL 21 O 0 126.0 220.0 160.0 0.0290 10.070 -19.1500 0.0000    733
MZUGL 41 MZUGL 21 P 0 126.0 220.0 160.0 0.0180 10.050 -19.1500 0.0000    733
NAKZO 5A NAKU115A 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR111
NAKZO 5B NAKU115B 1 8 110.0 110.0 30.00 1.6704 65.522 0.000000 0.0000    157 AKU_TR112
NBGM222S NBGM0221 1 0 220.0 220.0 65.00 0.9839 35.909 0.000000 0.0000  17058 BGM TR201
NBGM222S NBGM1151 1 1 220.0 110.0 200.0 0.1960 -3.168 0.000000 0.0000  52486 BGM TR201
NBGM222S NBGM222A 1 0 220.0 220.0 200.0 0.3678 40.625 -7.91554 2.3760    525 #BGMT201   H
NBGM222T NBGM022A 1 0 220.0 220.0 65.00 0.9887 35.957 0.000000 0.0000  17058 BGM TR202
NBGM222T NBGM1150 1 9 220.0 110.0 200.0 0.1912 -3.215 0.000000 0.0000  52486 BGM TR202
NBGM222T NBGM222B 1 8 220.0 220.0 200.0 0.3860 40.503 -7.92783 2.3347    525 #BGMT202   H
NBKK381S NBKK-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000  25373 BKK TR411
NBKK381S NBKK153B 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000  75967 BKK TR411
NBKK381S NBKK381A 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 BKK TR411
NBMR381S NBMR-510 1 0 380.0 380.0 167.0 0.9635 55.025 0.000000 0.0000  25373 BMR TR404
NBMR381S NBMR153A 1 1 380.0 150.0 500.0 0.2688 -3.765 0.000000 0.0000  75967 BMR TR404
NBMR381S NBMR381A 1 0 380.0 380.0 500.0 0.3879 63.081 -6.85602 0.9765    760 #BMRT404   H
NBSL381S NBSL-510 1 0 380.0 380.0 166.7 1.0068 60.197 0.000000 0.0000    253 BSL TR401
NBSL381S NBSL153A 1 1 380.0 150.0 500.0 0.3344 -3.897 0.000000 0.0000    760 BSL TR401
NBSL381S NBSL381C 1 0 380.0 380.0 500.0 0.4072 62.264 -6.75957 1.5055    760 #BSLT401   H
NBSL381T NBSL-511 1 0 380.0 380.0 166.7 0.9926 59.859 0.000000 0.0000    253 BSL TR402
NBSL381T NBSL153B 1 9 380.0 150.0 500.0 0.3278 -3.558 0.000000 0.0000    760 BSL TR402
NBSL381T NBSL381B 1 8 380.0 380.0 500.0 0.4214 62.198 -6.76249 1.4924    760 #BSLT402   H
NBSL381U NBSL-512 B 0 380.0 380.0 167.0 1.0415 54.471 0.000000 0.0000    254 BSL TR413
NBSL381U NBSL153B B 1 380.0 150.0 500.0 0.2685 -4.064 0.000000 0.0000    760 BSL TR413
NBSL381U NBSL3810 B 0 380.0 380.0 500.0 0.3669 61.474 -6.86086 0.9418    760 BSL TR413
NBVW381S NBVW-510 1 0 380.0 380.0 167.0 0.9625 54.728 0.000000 0.0000  25373 BVW TR412
NBVW381S NBVW153A 1 1 380.0 150.0 508.0 0.2542 -4.246 0.000000 0.0000  77183 BVW TR412
NBVW381S NBVW3810 1 0 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW TR412
NBVW381T NBVW-511 1 8 380.0 380.0 167.0 0.9625 54.728 0.000000 0.0000  25373 BVW TR413
NBVW381T NBVW153B 1 9 380.0 150.0 508.0 0.2542 -4.246 0.000000 0.0000  77183 BVW TR413
NBVW381T NBVW381A 1 8 380.0 380.0 508.0 0.3837 60.439 -6.96889 0.9695    772 BVW TR413
NBWK381S NBWK-510 1 0 380.0 380.0 167.0 0.9888 55.445 0.000000 0.0000  25373 BWK TR412
NBWK381S NBWK381A 1 0 380.0 380.0 500.0 0.4558 62.660 -6.86644 0.9003    760 #BWKT412   H
NBWK381S NZT1503B 1 1 380.0 150.0 500.0 0.1969 -5.135 0.000000 0.0000  75967 BWK TR412
NBWK381T NBWK-511 1 0 380.0 380.0 167.0 0.9522 54.364 0.000000 0.0000  25373 BWK TR413
NBWK381T NBWK3811 1 0 380.0 380.0 500.0 0.3940 61.494 -6.85700 0.9695    760 #BWKT413   H
NBWK381T NZT1503A 1 1 380.0 150.0 500.0 0.2645 -3.882 0.000000 0.0000  75967 BWK TR413
NBWK381U NBWK-512 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000  25373 BWK TR414
NBWK381U NBWK381B 1 0 380.0 380.0 500.0 0.3940 61.595 -6.85700 0.9695    760 #BWKT414   H
NBWK381U NZT1503B 1 9 380.0 150.0 500.0 0.2645 -4.041 0.000000 0.0000  75967 BWK TR414
NCST1533 NCST381B 1 8 150.0 380.0 500.0 0.0954 9.1210 -6.14978 6.1067   1925 CST TR414
NCST381S NCST-510 1 0 380.0 380.0 150.0 1.2614 59.650 0.000000 0.0000    228 CST TR402
NCST381S NCST1531 1 1 380.0 150.0 450.0 0.3931 -3.197 0.000000 0.0000    684 CST TR402
NCST381S NCST381B 1 0 380.0 380.0 450.0 0.5158 62.065 -3.76111 1.5055    684 #CSTT402   H
NCST381T NCST-511 1 0 380.0 380.0 150.0 1.5800 56.789 0.000000 0.0000    228 CST TR403
NCST381T NCST1532 1 1 380.0 150.0 450.0 0.4336 -7.381 0.000000 0.0000    684 CST TR403
NCST381T NCST381B 1 0 380.0 380.0 450.0 0.5497 66.358 -3.76111 1.5055    684 #CSTT403   H
NDDZ5031 NDDZ153A 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ1(1)
NDDZ5031 NDDZ153B 1 0 150.0 150.0 150.0 0.0010 22.500 0.000000 0.0000    577 DdZ2(1)
NDIM381S NDIM-510 1 0 380.0 380.0 150.0 1.2379 61.306 0.000000 0.0000    228 DIM TR401
NDIM381S NDIM153A 1 1 380.0 150.0 450.0 0.3344 -3.310 0.000000 0.0000    684 DIM TR401
NDIM381S NDIM381A 1 0 380.0 380.0 450.0 0.4692 62.359 -6.10477 1.2562    684 #DIMT401   H
NDIM381T NDIM-511 1 0 380.0 380.0 150.0 1.6298 52.490 0.000000 0.0000    228 DIM TR402
NDIM381T NDIM153B 1 1 380.0 150.0 450.0 0.2892 -2.704 0.000000 0.0000    684 DIM TR402
NDIM381T NDIM381A 1 0 380.0 380.0 450.0 0.8026 61.824 -5.84236 2.1710    684 #DIMT402   H
NDIM381U NDIM-512 1 0 380.0 380.0 167.0 0.9712 54.556 0.000000 0.0000    254 DIM TR403
NDIM381U NDIM153D 1 1 380.0 150.0 500.0 0.2870 -4.148 0.000000 0.0000    760 DIM TR403
NDIM381U NDIM381B 1 0 380.0 380.0 500.0 0.3750 64.271 -6.86209 0.9328    760 #DIMT403   H
NDIM381V NDIM-513 1 0 380.0 380.0 150.0 1.2547 60.312 0.000000 0.0000    228 DIM TR404
NDIM381V NDIM153G 1 1 380.0 150.0 450.0 0.3819 -3.538 0.000000 0.0000    684 DIM TR404
NDIM381V NDIM381B 1 0 380.0 380.0 450.0 0.5487 62.254 -6.07920 1.3747    684 #DIMT404   H
NDOD381S NDOD-510 1 0 380.0 380.0 167.0 0.9431 54.895 0.000000 0.0000    254 DOD TR402
NDOD381S NDOD153A 1 1 380.0 150.0 500.0 0.2478 -3.878 0.000000 0.0000    760 DOD TR402
NDOD381S NDOD3810 1 0 380.0 380.0 500.0 0.3980 64.383 -6.85503 0.9834    760 #DODT402   H
NDOD381T NDOD-511 1 0 380.0 380.0 150.0 1.5253 57.893 0.000000 0.0000  22790 DOD TR403
NDOD381T NDOD1531 1 1 380.0 150.0 450.0 0.2589 -3.371 0.000000 0.0000  68370 DOD TR403
NDOD381T NDOD381A 1 0 380.0 380.0 450.0 0.8814 62.592 -5.84429 2.1658    684 #DODT403   H
NDOD381U NDOD-512 1 0 380.0 380.0 150.0 1.2133 62.418 0.000000 0.0000  22790 DOD TR404
NDOD381U NDOD153A 1 1 380.0 150.0 450.0 0.3334 -3.663 0.000000 0.0000  68370 DOD TR404
NDOD381U NDOD381B 1 0 380.0 380.0 450.0 0.4168 62.794 -6.10205 1.2694    684 #DODT404   H
NDTC381S NDTC-510 1 0 380.0 380.0 120.0 2.0750 61.028 0.000000 0.0000    182 DTC TR402
NDTC381S NDTC381B 1 0 380.0 380.0 450.0 0.4320 61.495 -6.09959 1.2812    684 #DTCT402   H
NDTC381S NLGK153A 1 1 380.0 150.0 450.0 0.3417 -3.189 0.000000 0.0000    684 DTC TR402
NDTC381T NDTC-511 1 0 380.0 380.0 167.0 0.9318 56.715 0.000000 0.0000    254 DTC TR403
NDTC381T NDTC381A 1 0 380.0 380.0 500.0 0.3937 64.016 -6.85700 0.9695    760 #DTCT403   H
NDTC381T NLGK153B 1 1 380.0 150.0 500.0 0.2590 -5.265 0.000000 0.0000    760 DTC TR403
NDZW115A NWEW222A 1 0 110.0 220.0 350.0 0.1005 5.7726 -56.2010 13.719   1837 WEW TR201
NEEM381S NEEM-510 1 0 380.0 380.0 100.0 0.8969 58.215 0.000000 0.0000  15193 EEM TR401
NEEM381S NEEM2220 1 1 380.0 220.0 750.0 0.1241 -2.342 0.000000 0.0000 113951 EEM TR401
NEEM381S NEEM3812 1 0 380.0 380.0 750.0 0.0912 30.585 -10.3425 0.9695   1140 #EEMT401   H
NEEM381T NEEM-511 1 0 380.0 380.0 100.0 0.8969 56.410 0.000000 0.0000  15193 EEM TR402
NEEM381T NEEM2224 1 1 380.0 220.0 750.0 0.1241 -2.558 0.000000 0.0000 113951 EEM TR402
NEEM381T NEEM3816 1 0 380.0 380.0 750.0 0.0912 31.669 -10.3425 0.9695   1140 #EEMT402   H
NEEM381U NEEM-512 1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000  15193 EEM TR423
NEEM381U NEEM222I 1 1 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000 113951 EEM TR423
NEEM381U NEEM381D 1 0 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 #EEMT423   H
NEGEN_11 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen1
NEGEN_12 NEGEN_10 1 0 380.0 380.0 500.0 0.0006 57.760 0.000000 0.0000    760 tr.Egen2
NEHH381S NEHH-51  1 0 380.0 380.0 100.0 0.8969 56.549 0.000000 0.0000    152 EHH TR421
NEHH381S NEHH2221 1 9 380.0 220.0 750.0 0.1241 -3.131 0.000000 0.0000   1140 EHH TR421
NEHH381S NEHH3811 1 8 380.0 380.0 750.0 0.0912 31.529 -10.3425 0.9695   1140 EHH TR421
NEHV381S NEHV-510 1 0 380.0 380.0 167.0 0.9471 55.036 0.000000 0.0000    254 EHV TR401
NEHV381S NEHV381B 1 0 380.0 380.0 500.0 0.3888 63.682 -6.84552 1.0476    760 #EHVT401   H
NEHV381S NEHVO 3A 1 1 380.0 150.0 500.0 0.2697 -4.222 0.000000 0.0000    760 EHV TR401
NEHV381T NEHV-511 1 0 380.0 380.0 150.0 1.2404 62.816 0.000000 0.0000    228 EHV TR402
NEHV381T NEHV381A 1 0 380.0 380.0 450.0 0.3961 61.838 -6.10133 1.2729    684 #EHVT402   H
NEHV381T NEHVO 3A 1 1 380.0 150.0 450.0 0.3448 -3.698 0.000000 0.0000    684 EHV TR402
NEHV381U NEHV-512 1 0 380.0 380.0 150.0 1.6419 52.658 0.000000 0.0000    228 EHV TR403
NEHV381U NEHV381B 1 0 380.0 380.0 450.0 0.8033 60.985 -5.85723 2.1305    684 #EHVT403   H
NEHV381U NEHVO 3B 1 1 380.0 150.0 450.0 0.2963 -1.952 0.000000 0.0000    684 EHV TR403
NEHV381V NEHV-513 1 0 380.0 380.0 150.0 1.5449 66.789 0.000000 0.0000    228 EHV TR404
NEHV381V NEHV381A 1 0 380.0 380.0 450.0 0.5986 66.042 -5.93949 1.8891    684 #EHVT404   H
NEHV381V NEHVO 3B 1 1 380.0 150.0 450.0 0.3355 -8.289 0.000000 0.0000    684 EHV TR404
NENS381S NENS-510 1 0 380.0 380.0 100.0 0.8969 56.328 0.000000 0.0000  15193 ENS TR402
NENS381S NENS222B 1 1 380.0 220.0 750.0 0.1241 -2.621 0.000000 0.0000 113951 ENS TR402
NENS381S NENS381B 1 0 380.0 380.0 750.0 0.0912 31.462 -10.3425 0.9695   1140 #ENST402   H
NENS381T NENS-511 1 0 380.0 380.0 82.00 1.2021 63.394 0.000000 0.0000  12459 ENS TR403
NENS381T NENS222A 1 1 380.0 220.0 500.0 0.2078 -2.128 0.000000 0.0000  75967 ENS TR403
NENS381T NENS381B 1 0 380.0 380.0 500.0 0.2117 43.136 -6.90189 0.5679    760 #ENST403   H
NENS381U NENS-512 1 0 380.0 380.0 82.00 1.3380 73.292 0.000000 0.0000  12459 ENS TR404
NENS381U NENS222A 1 1 380.0 220.0 500.0 0.2211 -2.694 0.000000 0.0000  75967 ENS TR404
NENS381U NENS381A 1 0 380.0 380.0 500.0 0.1116 42.923 -6.88545 0.7410    760 #ENST404   H
NENS381V NENS-513 1 0 380.0 380.0 115.0 1.2798 65.641 0.000000 0.0000    175 ENS TR412
NENS381V NENS1151 1 1 380.0 110.0 370.0 0.2635 -4.133 0.000000 0.0000    562 ENS TR412
NENS381V NENS381A 1 0 380.0 380.0 370.0 0.4058 66.975 -7.80853 0.8532    562 ENS TR412
NENS381W NENS-514 1 0 380.0 380.0 115.0 1.2871 65.585 0.000000 0.0000    175 ENS TR413
NENS381W NENS1150 1 1 380.0 110.0 370.0 0.2637 -4.078 0.000000 0.0000    562 ENS TR413
NENS381W NENS381B 1 0 380.0 380.0 370.0 0.4037 67.149 -7.87063 0.8442    562 ENS TR413
NENS381X NENS-515 1 0 380.0 380.0 115.0 1.2798 65.500 0.000000 0.0000    175 ENS TR414
NENS381X NENS1151 1 1 380.0 110.0 370.0 0.2638 -4.118 0.000000 0.0000    562 ENS TR414
NENS381X NENS3811 1 0 380.0 380.0 370.0 0.4037 67.244 -7.65788 0.8331    562 ENS TR414
NERP1531 NERP153B 1 0 150.0 150.0 312.0 0.0133 2.4230 0.000000 0.0000   1201 RTR_ERP
NESDM 51 NESDM 5A 1 0 110.0 110.0 80.00 0.1884 16.836 0.000000 0.0000    420 Tr-ESMGT
NGT3801S NGT--510 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000  22790 GT TR401
NGT3801S NGT1503A 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000  68370 GT TR401
NGT3801S NGT3801A 1 0 380.0 380.0 450.0 0.8696 61.126 -5.83066 2.2022    684 #GTT401    H
NGT3801T NGT--511 1 0 380.0 380.0 150.0 1.4986 57.258 0.000000 0.0000  22790 GT TR402
NGT3801T NGT1503C 1 1 380.0 150.0 450.0 0.2471 -3.377 0.000000 0.0000  68370 GT TR402
NGT3801T NGT3801B 1 0 380.0 380.0 450.0 0.8696 61.126 -5.89076 2.0360    684 #GTT402    H
NHGL381S NHGL-510 1 0 380.0 383.8 115.0 1.4018 62.056 0.000000 0.0000  17472 HGL TR401
NHGL381S NHGL381A 1 0 380.0 381.0 350.0 0.4981 43.778 -4.78178 0.7964    532 #HGLT401   H
NHGL381S NHGLO 5C 1 0 380.0 117.0 350.0 0.2469 22.559 0.000000 0.0000  53177 HGL TR401
NHGL381T NHGL-511 1 0 380.0 380.0 115.0 1.4564 61.848 0.000000 0.0000  17472 HGL TR402
NHGL381T NHGL381B 1 0 380.0 381.0 350.0 0.5090 44.362 -4.78519 0.7756    532 #HGLT402   H
NHGL381T NHGLO 5B 1 0 380.0 117.0 350.0 0.2360 22.264 0.000000 0.0000  53177 HGL TR402
NHGL381U NHGL-512 1 0 380.0 383.8 115.0 1.4303 60.279 0.000000 0.0000  17472 HGL TR403
NHGL381U NHGL381A 1 0 380.0 381.0 350.0 0.5023 45.178 -4.78407 0.7825    532 #HGLT403   H
NHGL381U NHGLO 5A 1 0 380.0 117.0 350.0 0.2403 24.336 0.000000 0.0000  53177 HGL TR403
NHSW222S NHSW0221 1 0 220.0 220.0 105.0 0.8221 34.657 0.000000 0.0000  27555 HSW TR201
NHSW222S NHSW222A 1 0 220.0 220.0 370.0 0.1964 24.152 -14.8505 3.6364    971 #HSWT201   H
NHSW222S NZLH115A 1 1 220.0 116.0 370.0 0.1130 -1.851 0.000000 0.0000  97100 HSW TR201
NHSW222T NHSW0222 1 0 220.0 220.0 105.0 0.8039 35.830 0.000000 0.0000  27555 HSW TR202
NHSW222T NHSW222B 1 0 220.0 220.0 350.0 0.2146 25.008 -14.0503 3.4298    919 #HSWT202   H
NHSW222T NZLH115B 1 1 220.0 110.0 350.0 0.1312 -1.916 0.000000 0.0000  91851 HSW TR202
NHSW222U NHSW0223 1 0 220.0 220.0 105.0 0.8527 35.782 0.000000 0.0000  27555 HSW TR203
NHSW222U NHSW222B 1 0 220.0 220.0 350.0 0.2185 25.054 -14.0503 3.4298    919 #HSWT203   H
NHSW222U NZLH115B 1 1 220.0 110.0 350.0 0.1833 -1.826 0.000000 0.0000  91851 HSW TR203
NKIJ381S NKIJ-510 1 0 380.0 380.0 150.0 1.2657 60.617 0.000000 0.0000  22790 KIJ TR401
NKIJ381S NKIJ153F 1 1 380.0 150.0 450.0 0.3836 -3.844 0.000000 0.0000  68370 KIJ TR401
NKIJ381S NKIJ381A 1 0 380.0 380.0 450.0 0.5441 61.917 -6.08463 1.3504    684 KIJ TR401
NKIJ381T NKIJ-511 1 0 380.0 380.0 167.0 0.9689 55.025 0.000000 0.0000  25373 KIJ TR402
NKIJ381T NKIJ153E 1 1 380.0 150.0 500.0 0.2323 -3.765 0.000000 0.0000  75967 KIJ TR402
NKIJ381T NKIJ381B 1 0 380.0 380.0 500.0 0.4239 63.080 -6.85602 0.9765    760 #KIJT402   H
NKIJ381U NKIJ-511 1 0 380.0 380.0 150.0 1.6005 60.225 0.000000 0.0000  22790 KIJ TR403
NKIJ381U NKIJ153F 1 1 380.0 150.0 450.0 0.2671 -3.362 0.000000 0.0000  68370 KIJ TR403
NKIJ381U NKIJ381B 1 0 380.0 380.0 450.0 0.9730 58.733 -5.85129 2.1468    684 #KIJT403   H
NLAGE 31 N_LWE63H 1 0 157.0 157.0 320.0 0.0077 0.9308 -25.9614 0.4057   1177 TrLWE6_HVHV
NLLS381S NLLS-510 1 0 380.0 380.0 167.0 0.9318 54.939 0.000000 0.0000  25373 LLS TR412
NLLS381S NLLS153A 1 1 380.0 150.0 500.0 0.2590 -4.111 0.000000 0.0000  75967 LLS TR412
NLLS381S NLLS381B 1 0 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 #LLST412   H
NLLS381T NLLS-511 1 0 380.0 380.0 167.0 0.9522 54.696 0.000000 0.0000  25373 LLS TR413
NLLS381T NLLS153B 1 1 380.0 150.0 500.0 0.2645 -4.128 0.000000 0.0000  75967 LLS TR413
NLLS381T NLLS381B 1 0 380.0 380.0 500.0 0.3940 60.989 -6.85700 0.9695    760 #LLST413   H
NLLS381U NLELYS1A 1 8 380.0 380.0 167.0 0.9318 54.939 0.000000 0.0000  25373 LLS TR414
NLLS381U NLLS1530 1 9 380.0 150.0 500.0 0.2590 -4.111 0.000000 0.0000  75967 LLS TR414
NLLS381U NLLS381A 1 8 380.0 380.0 500.0 0.3937 63.427 -6.85798 0.9626    760 LLS TR414
NLSM222S NLIAND21 1 0 220.0 220.0 65.00 1.0747 35.955 0.000000 0.0000    171 LSM TR201
NLSM222S NLSM1150 1 1 220.0 110.0 200.0 0.2519 -3.219 0.000000 0.0000    525 LSM TR201
NLSM222S NLSM222A 1 0 220.0 220.0 200.0 0.3528 40.334 -26.6193 2.3058    525 #LSMT201   H
NLSM222T NLSM022A 1 8 220.0 220.0 65.00 1.0751 36.074 0.000000 0.0000    171 LSM TR202
NLSM222T NLSM1151 1 9 220.0 110.0 200.0 0.2514 -3.338 0.000000 0.0000    525 LSM TR202
NLSM222T NLSM222B 1 8 220.0 220.0 200.0 0.3524 40.214 -26.6193 2.3058    525 #LSMT202   H
NMBT381S NMBT-510 1 0 380.0 380.0 150.0 1.5396 60.114 0.000000 0.0000  22790 MBT TR401
NMBT381S NMBT153B 1 1 380.0 150.0 450.0 0.3280 -3.443 0.000000 0.0000  68370 MBT TR401
NMBT381S NMBT381A 1 0 380.0 380.0 450.0 0.9185 57.980 -5.88111 2.0637    684 #MBTT401   H
NMBT381T NMBT-511 1 0 380.0 380.0 150.0 1.4629 66.582 0.000000 0.0000  22790 MBT TR402
NMBT381T NMBT153D 1 1 380.0 150.0 450.0 0.3405 -8.176 0.000000 0.0000  68370 MBT TR402
NMBT381T NMBT381A 1 0 380.0 380.0 450.0 0.5715 66.250 -5.95830 1.8289    684 #MBTT402   H
NMBT381U NMBT-512 1 0 380.0 380.0 150.0 1.2354 65.463 0.000000 0.0000  22790 MBT TR403
NMBT381U NMBT153F 1 1 380.0 150.0 450.0 0.3947 -8.978 0.000000 0.0000  68370 MBT TR403
NMBT381U NMBT381B 1 0 380.0 380.0 450.0 0.5295 67.373 -6.07873 1.3767    684 #MBTT403   H
NMBT381V NMBT-513 1 0 380.0 380.0 167.0 0.9448 55.127 0.000000 0.0000  25373 MBT TR404
NMBT381V NMBT153E 1 1 380.0 150.0 500.0 0.2564 -4.125 0.000000 0.0000  75967 MBT TR404
NMBT381V NMBT381B 1 0 380.0 380.0 500.0 0.3962 63.239 -6.86275 0.9280    760 #MBTT404   H
NMDB103A NMDB153A 1 8 150.0 150.0 54.00 1.5496 115.54 0.000000 0.0000    208 152 Mdb(1)
NMDK2_3  NWKCM 3B 1 0 150.0 150.0 570.0 0.0075 7.6421 -62.3511 11.111   2194 TR MDK-WKC2
NMEE222S NMEE115A 1 1 220.0 116.0 370.0 0.1130 -0.224 0.000000 0.0000  97100 MEE TR201
NMEE222S NMEE222A 1 0 220.0 220.0 370.0 0.1964 22.551 -14.8505 3.6364    971 #MEET201   H
NMEE222S NMEEDE22 1 0 220.0 220.0 105.0 0.8221 32.800 0.000000 0.0000  27555 MEE TR201
NMEE222T NMEE115B 1 1 220.0 116.0 370.0 0.1042 -2.291 0.000000 0.0000  97100 MEE TR202
NMEE222T NMEE222B 1 0 220.0 220.0 370.0 0.1913 25.011 -15.1404 2.1281    971 #MEET202   H
NMEE222T NMEEDE23 1 0 220.0 220.0 100.0 0.9509 45.886 0.000000 0.0000  26243 MEE TR202
NMEE3811 NMEE381A A 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT1
NMEE3812 NMEE381B C 8 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT3
NMEE3813 NMEE381C B 0 380.0 380.0 1000. 0.1295 10.006 -5.89091 2.7701   1519 MEE_DRT2
NMEE381S NMEE-510 C 0 380.0 380.0 100.0 0.8471 58.293 0.000000 0.0000  15193 MEE TR402
NMEE381S NMEE222B C 1 380.0 220.0 750.0 0.1492 -1.986 0.000000 0.0000 113951 MEE TR402
NMEE381S NMEE381D C 0 380.0 380.0 750.0 0.0626 30.653 -10.3444 0.9488   1140 #MEET402   H
NMVL381S NMVL-510 1 0 380.0 380.0 150.0 1.4000 56.939 0.000000 0.0000  22790 MVL TR401
NMVL381S NMVL3810 1 0 380.0 380.0 450.0 0.5536 58.565 -5.88354 2.0568    684 #MVLT401   H
NMVL381S NMVLA33  1 1 380.0 150.0 450.0 0.4233 -2.097 0.000000 0.0000  68370 MVL TR401
NMVL381T NMVL-511 1 0 380.0 380.0 150.0 0.9046 56.452 0.000000 0.0000  22790 MVL TR402
NMVL381T NMVL3813 1 0 380.0 380.0 450.0 0.6165 65.798 -6.15682 0.9695    684 #MVLT402   H
NMVL381T NMVLB43  1 1 380.0 150.0 450.0 0.3598 -7.276 0.000000 0.0000  68370 MVL TR402
NNOP A51 NWMD1150 1 0 110.0 110.0 300.0 0.0396 5.9168 0.000000 0.0000   1575 NW01 TR101
NOHK222S NOHK1151 1 1 220.0 110.0 200.0 0.2063 -3.210 0.000000 0.0000    525 OHK TR201
NOHK222S NOHK222A 1 0 220.0 220.0 200.0 0.3552 40.062 -7.86239 2.8760    525 #OHKT201   H
NOHK222S NOUDEH21 1 0 220.0 220.0 65.00 0.9496 35.431 0.000000 0.0000    171 OHK TR201
NOHK222T NOHK1151 1 1 220.0 110.0 200.0 0.1651 -3.078 0.000000 0.0000    525 OHK TR202
NOHK222T NOHK222A 1 0 220.0 220.0 200.0 0.4206 40.341 -6.13536 2.7390    525 #OHKT202   H
NOHK222T NOUDEH22 1 0 220.0 220.0 65.00 0.9954 35.597 0.000000 0.0000    171 OHK TR202
NOHK222U NOHK1150 1 1 220.0 116.0 370.0 0.1130 -1.417 0.000000 0.0000    971 OHK TR213
NOHK222U NOHK222B 1 0 220.0 220.0 370.0 0.1964 22.462 -14.8505 3.6364    971 OHK TR213
NOHK222U NOUDEH2A 1 8 220.0 220.0 105.0 0.8221 44.368 0.000000 0.0000    276 OHK TR213
NOZN381S NOZN-510 1 0 380.0 380.0 149.0 1.0428 55.633 0.000000 0.0000  22638 OZN TR401
NOZN381S NOZN1530 1 0 380.0 150.0 381.0 0.4857 0.9437 0.000000 0.0000  57887 OZN TR401
NOZN381S NOZN381A 1 0 380.0 380.0 500.0 0.6483 76.933 -6.85700 0.9695    760 #OZNT401   H
NOZN381T NOZN-511 1 0 380.0 380.0 149.0 1.0428 56.072 0.000000 0.0000  22638 OZN TR402
NOZN381T NOZN1531 1 0 380.0 150.0 381.0 0.4857 0.6980 0.000000 0.0000  57887 OZN TR402
NOZN381T NOZN381B 1 0 380.0 380.0 500.0 0.6483 74.071 -6.85700 0.9695    760 #OZNT402   H
NOZN381U NOZN-512 1 0 380.0 380.0 149.0 1.0428 55.588 0.000000 0.0000  22638 OZN TR403
NOZN381U NOZN1533 1 0 380.0 150.0 381.0 0.4857 1.0857 0.000000 0.0000  57887 OZN TR403
NOZN381U NOZN3810 1 0 380.0 380.0 500.0 0.6483 73.683 -6.85700 0.9695    760 #OZNT403   H
NRBB222S NEHM1152 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR211
NRBB222S NRBB222A 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR211
NRBB222S NROBBE22 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR211
NRBB222T NEHM1153 1 1 220.0 110.0 370.0 0.0762 -1.986 0.000000 0.0000    971 RBB TR212
NRBB222T NRBB222B 1 0 220.0 220.0 370.0 0.1715 22.993 -2.00753 1.9926    971 RBB TR212
NRBB222T NROBBE23 1 0 220.0 220.0 100.0 0.8923 36.433 0.000000 0.0000    262 RBB TR212
NRK10 31 NRK1503A 1 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR3
NRK10 31 NRK1503B 1 0 150.0 150.0 66.00 1.1880 70.217 -8.61856 1.7778    254 RK150_TR1
NRK10 31 NRK1503B 2 0 150.0 150.0 66.00 1.1880 69.876 -8.61856 1.7778    254 RK150_TR2
NRLL381S NRLL-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR411
NRLL381S NRLL1531 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR411
NRLL381S NRLL381C 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR411
NRLL381T NRLL0512 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 RLL_TR412
NRLL381T NRLL1530 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 RLL_TR412
NRLL381T NRLL381A 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 RLL_TR412
NRWE I51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 ZW01 TR101
NSMH381S NSMH-510 1 0 380.0 380.0 167.0 1.0426 54.622 0.000000 0.0000  25373 SMH TR411
NSMH381S NSMH153A 1 1 380.0 150.0 500.0 0.2621 -4.056 0.000000 0.0000  75967 SMH TR411
NSMH381S NSMH3812 1 0 380.0 380.0 500.0 0.3657 61.581 -6.86644 0.9003    760 #SMHT411   H
NULW153B NULW1531 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW-ODR W DR
NULW153D NULW1530 1 0 150.0 150.0 450.0 0.0122 2.6500 -49.9758 1.5556   1732 ULW-ODR Z DR
NVHZ381S NVHZ-510 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ TR411
NVHZ381S NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ TR411
NVHZ381S NVHZ3810 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ TR411
NVHZ381T NVHZ-511 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ TR412
NVHZ381T NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ TR412
NVHZ381T NVHZ381A 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ TR412
NVHZ381U NVHZ-512 1 0 380.0 380.0 167.0 1.1301 56.177 0.000000 0.0000  25373 VHZ TR413
NVHZ381U NVHZ1531 1 1 380.0 150.0 500.0 0.2360 -5.007 0.000000 0.0000  75967 VHZ TR413
NVHZ381U NVHZ3811 1 0 380.0 380.0 500.0 0.3766 62.359 -6.88545 0.7410    760 VHZ TR413
NVVL222S NVVL022A 1 8 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR201
NVVL222S NVVL115A 1 9 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR201
NVVL222S NVVL222A 1 8 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT201   H
NVVL222T NVVL0222 1 0 220.0 220.0 100.0 0.6074 47.092 0.000000 0.0000    262 VVL TR202
NVVL222T NVVL115B 1 1 220.0 116.0 370.0 0.0930 -2.086 0.000000 0.0000    971 VVL TR202
NVVL222T NVVL222B 1 0 220.0 220.0 370.0 0.1642 23.132 -15.1126 2.3176    971 #VVLT202   H
NVVL381S NVVL-512 1 0 380.0 380.0 100.0 0.8969 499.74 0.000000 0.0000    152 VVL TR423
NVVL381S NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.3 0.000000 0.0000   1140 VVL TR423
NVVL381S NVVL381B 1 0 380.0 380.0 750.0 0.0912 140.53 -10.3676 0.6482   1140 #VVLT423   H
NVVL381T NVVL-513 1 0 380.0 380.0 100.0 0.8969 502.24 0.000000 0.0000    152 VVL TR424
NVVL381T NVVL222B 1 1 380.0 220.0 750.0 0.1241 -112.4 0.000000 0.0000   1140 VVL TR424
NVVL381T NVVL381C 1 0 380.0 380.0 750.0 0.0912 140.49 -10.3648 0.6917   1140 #VVLT424   H
NVVL381U NVIERV13 1 0 380.0 380.0 100.0 0.8969 499.16 0.000000 0.0000    152 VVL TR425
NVVL381U NVVL222A 1 1 380.0 220.0 750.0 0.1241 -112.2 0.000000 0.0000   1140 VVL TR425
NVVL381U NVVL381A 1 0 380.0 380.0 750.0 0.0912 140.39 -10.3647 0.6932   1140 #VVLT425   H
NVVL381V NVVL-514 1 0 380.0 380.0 100.0 0.8969 501.81 0.000000 0.0000    152 VVL TR426
NVVL381V NVVL222B 1 1 380.0 220.0 750.0 0.1241 -111.6 0.000000 0.0000   1140 VVL TR426
NVVL381V NVVL381B 1 0 380.0 380.0 750.0 0.0912 139.76 -10.3659 0.6743   1140 #VVLT426   H
NWESTE51 NWMD1150 1 0 110.0 110.0 288.0 0.0429 6.1633 0.000000 0.0000   1512 WW01 TR101
NWEW222S NDZW115B 1 1 220.0 110.0 370.0 0.0774 -2.017 0.000000 0.0000  97100 WEW TR212
NWEW222S NWEW-520 1 0 220.0 220.0 100.0 0.9690 36.752 0.000000 0.0000  26243 WEW TR212
NWEW222S NWEW222B 1 0 220.0 220.0 370.0 0.1747 23.011 -22.0800 1.9890    971 WEW TR212
NWL3801S NWL--510 1 0 380.0 380.0 167.0 0.9522 54.263 0.000000 0.0000  25373 WL TR411
NWL3801S NWL1503A 1 1 380.0 150.0 500.0 0.2645 -3.954 0.000000 0.0000  75967 WL TR411
NWL3801S NWL3801B 1 0 380.0 380.0 500.0 0.3940 61.854 -6.85700 0.9695    760 #WLT411    H
NWL3801T NWL--511 1 0 380.0 380.0 167.0 0.9522 54.306 0.000000 0.0000  25373 WL TR412
NWL3801T NWL1503B 1 1 380.0 150.0 500.0 0.2645 -3.997 0.000000 0.0000  75967 WL TR412
NWL3801T NWL3801A 1 0 380.0 380.0 500.0 0.3940 61.725 -6.85700 0.9695    760 #WLT412    H
NWL3801U NWESTE31 1 1 380.0 150.0 500.0 0.2645 -4.055 0.000000 0.0000  75967 WL TR413
NWL3801U NWL--512 1 0 380.0 380.0 167.0 0.9522 54.278 0.000000 0.0000  25373 WL TR413
NWL3801U NWL3801D 1 0 380.0 380.0 500.0 0.3940 61.753 -6.85700 0.9695    760 #WLT413    H
NWTR381S NWTR-510 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR TR411
NWTR381S NWTR1531 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR TR411
NWTR381S NWTR3811 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT411   H
NWTR381T NWTR-511 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR TR412
NWTR381T NWTR153C 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR TR412
NWTR381T NWTR3812 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT412   H
NWTR381U NWTR-512 1 0 380.0 380.0 167.0 0.9522 54.694 0.000000 0.0000    254 WTR TR413
NWTR381U NWTR153D 1 1 380.0 150.0 500.0 0.2645 -4.558 0.000000 0.0000    760 WTR TR413
NWTR381U NWTR3817 1 0 380.0 380.0 500.0 0.3940 63.758 -6.85700 0.9695    760 #WTRT413   H
NZYV222S NZEYER21 1 0 220.0 218.9 40.00 2.3153 105.17 0.000000 0.0000  10497 ZYV TR201
NZYV222S NZYV115A 1 1 220.0 110.0 200.0 0.1047 -16.27 0.000000 0.0000  52486 ZYV TR201
NZYV222S NZYV222A 1 0 220.0 220.0 200.0 0.4072 54.647 -7.38040 3.7190    525 #ZYVT201   H
NZYV222T NZEYER22 1 0 220.0 231.0 60.00 0.9935 49.721 0.000000 0.0000  15746 ZYV TR202
NZYV222T NZYV115B 1 0 220.0 110.0 200.0 0.1896 19.965 0.000000 0.0000  52486 ZYV TR202
NZYV222T NZYV222B 1 0 220.0 220.0 200.0 0.3912 18.993 -7.38040 3.7190    525 #ZYVT202   H
N_AC913  NGT15031 1 0 150.0 150.0 780.0 0.0451 4.9032 -85.8928 11.556   3002 TR AC-91
N_AVIW5  NHGLA152 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T111
N_AVIZ5  NHGLA151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 HGL1A T112
N_BEC15  NBEC 151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 BEC Tr
N_BS303  NKERNC31 1 0 150.0 150.0 570.0 0.0886 6.9608 0.000000 0.0000   2194 TR_BS30
N_CC-A1  NMBT381A 1 0 380.0 380.0 690.0 0.4362 27.585 0.000000 0.0000   1048 Tr-CCA
N_CCC11  NCCCT11  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR-CCC1
N_CCC21  NCCCT21  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR-CCC2
N_CCC31  NCCCT31  1 0 380.0 380.0 343.0 0.0015 77.143 0.000000 0.0000    521 TR CCC3
N_CCC43  NMBT1531 1 0 150.0 150.0 690.0 0.0558 4.2160 -91.5696 8.8889   2656 TR CCC4
N_CR101  NMV-E 1  1 0 380.0 380.0 1000. 0.1891 18.912 0.000000 0.0000   1519 ELBtr
N_DES15  NWKC D51 1 0 110.0 110.0 554.0 0.0440 3.5269 0.000000 0.0000   2908 DZW T201
N_DM333  NDIM153F 1 0 150.0 150.0 312.0 0.1578 9.4346 -41.3619 4.4444   1201 Machinetrans
N_DM341  NDMT341  1 0 380.0 380.0 540.0 0.4434 45.064 -3.59244 1.0388    820 DM34 TR
N_EC-32  NEC3CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC3
N_EC-42  NEC4CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC4
N_EC-52  NEC5CA2  1 0 220.0 220.0 440.0 0.1995 15.628 0.000000 0.0000   1155 Tr-EC5
N_EC-61  NEC6CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC6
N_EC-71  NEC7CA1  1 0 380.0 380.0 440.0 0.6106 47.816 0.000000 0.0000    669 Tr-EC7
N_EC202G NRBB2221 1 0 220.0 220.0 135.0 0.5311 34.414 0.000000 0.0000    354 Tr-EC2 GT
N_EC202S NRBB2221 1 0 220.0 220.0 750.0 0.1188 8.1679 0.000000 0.0000   1968 Tr-EC2 ST
N_EC301  NEC30A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE A
N_EC311  NEC31A1  1 0 380.0 380.0 1100. 0.0001 33.997 0.000000 0.0000   1671 TR RWE B
N_EEMS5  NEEM1151 1 0 110.0 110.0 450.0 0.0260 4.8399 0.000000 0.0000   2362 Tr-Eemshaven
N_EH-11  NDKG3810 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 10BAT10
N_EH-21  NDKG3811 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 20BAT10
N_EH-31  NDKG3812 1 0 380.0 380.0 693.0 0.0004 38.811 0.000000 0.0000   1053 30BAT10
N_ES1G3  NTNZ153A 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-301
N_ES1S3  NTNZ153B 1 0 150.0 150.0 150.0 0.1581 20.743 0.000000 0.0000    577 MT-001
N_EVIC5  NCVDE151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-Europark
N_FL-41  NFLT-41  1 0 380.0 380.0 535.0 0.3986 50.604 0.000000 0.0000    813 Tr-LLS380_EL
N_FL-53  NLLS153A 1 0 150.0 150.0 535.0 0.0590 7.4857 0.000000 0.0000   2059 Tr-LLS_EL
N_GAVI5  NWTO1151 1 0 110.0 110.0 55.00 0.5800 39.596 0.000000 0.0000    289 Tr-GAVI
N_HW-93  NHW1503A 1 0 150.0 150.0 540.0 0.0700 7.1182 -71.6907 6.6667   2078 HW9tr
N_IJM_3  NVLN1538 1 0 150.0 150.0 180.0 0.3330 20.669 -23.7975 3.1111    762 VLN IJM01 tr
N_LTG 5  NECL N51 1 0 110.0 110.0 88.00 0.3245 35.214 0.000000 0.0000    462 LTG1 T111
N_LWE63G N_LWE63H 1 0 150.0 150.0 200.0 0.0123 10.425 -8.87777 0.4444    770 TrLWE6_HVMV
N_LWE63S N_LWE63H 1 0 150.0 150.0 120.0 0.0936 20.797 -5.31478 0.4444    462 TrLWE6_HVLV
N_MD113  NWKCM 3A 1 0 150.0 150.0 220.0 0.3057 23.028 -24.2399 3.1556    847 TR MDK ST11
N_MD123  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT12
N_MD133  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT13
N_MD143  NWKCM 3A 1 0 150.0 150.0 240.0 0.3029 18.964 -26.2552 4.6667    924 TR MDK GT14
N_MK123G N_MK123H 1 0 150.0 150.0 190.0 0.0153 12.753 -8.43274 0.4444    731 TrMK12_HVMV
N_MK123H NMERWE31 1 0 162.0 162.0 295.0 0.0099 1.1907 -22.4781 0.3810   1051 TrMK12_HVHV
N_MK123S N_MK123H 1 0 150.0 150.0 105.0 0.1537 28.101 -4.64545 0.4444    404 TrMK12_HVLV
N_MSEC1  NMSECT1  1 0 380.0 380.0 510.0 0.0006 50.196 0.000000 0.0000    775 TR-MSEC
N_MV-11  NMVTR11  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV1
N_MV-21  NMVTR21  1 0 380.0 380.0 625.0 0.5089 31.801 0.000000 0.0000    950 Tr-MV2
N_MV-31  NMVTR310 1 8 380.0 380.0 700.0 0.6235 45.512 -9.28075 2.8047   1064 MV3tr2
N_MV-31  NMVTR311 1 0 380.0 380.0 1400. 0.3118 22.756 -18.5615 5.6094   2127 MV3tr1
N_PG013  NGVT2 30 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG01
N_PG023  NGVT2 31 1 0 150.0 150.0 200.0 0.2531 15.748 0.000000 0.0000    770 TrPG02
N_RECA3  NRTW1531 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo
N_RECB3  NRTW1530 1 0 150.0 150.0 310.0 0.1756 10.160 0.000000 0.0000   1432 Mach. Trafo
N_RECX3  NRTW1532 1 0 150.0 150.0 340.0 0.1557 9.9252 0.000000 0.0000   1570 Mach. Trafo
N_ROC33G N_ROC33H 1 0 150.0 150.0 145.0 0.0939 12.330 0.000000 0.0000    558 TrROC_HVLV
N_ROC33H NOM15031 1 0 157.0 157.0 275.0 0.0272 0.8765 0.000000 0.0000   1011 TrROC_HVHV
N_ROC33S N_ROC33H 1 0 150.0 150.0 130.0 0.1657 17.020 0.000000 0.0000    500 TrROC_HVMV
N_RSB 3  NRSB153A 1 0 150.0 150.0 38.00 2.6390 111.39 -4.00617 1.3333    293 TR101_
N_SAL05  NHGLS152 1 0 110.0 110.0 80.00 0.5838 45.986 0.000000 0.0000    420 THGLS110.TR1
N_SCE 3  NEBK113A 1 0 150.0 150.0 65.00 0.7988 69.226 -8.56349 1.3333    250 Tr-SCE
N_SL101  NSLT101  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL10
N_SL201  NSLT201  1 0 380.0 380.0 535.0 0.4130 52.437 0.000000 0.0000    813 TR_SL20
N_SNBV5  NSNB1151 1 0 110.0 110.0 155.0 0.2031 16.039 0.000000 0.0000    814 Trafo-SNB
N_SW-13G N_SW-13H 1 0 150.0 150.0 200.0 0.0295 5.6716 -7.28612 1.3333    770 TrSWB_HVMV
N_SW-13H NWKC S31 1 0 165.0 165.0 300.0 0.0141 0.7563 -18.3361 1.1019   1050 TrSWB_HVHV
N_SW-13S N_SW-13H 1 0 150.0 150.0 100.0 0.0121 11.343 -3.45522 1.3333    385 TrSWB_HVLV
N_VN243  NVLN1536 1 0 150.0 150.0 621.0 0.0955 5.0704 -82.5312 6.6667   2629 VLN E24 traf
N_WG0111 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_11
N_WG0113 N_WG011A 1 0 380.0 380.0 780.0 0.3309 27.960 0.000000 0.0000   1185 TRWG01_13
N_WKC13  NHMO153A 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 1
N_WKC23  NHMO153B 1 0 150.0 150.0 100.0 0.4234 42.338 -11.0308 1.3333    385 TR WKC 2
N_WKCH3  NHTW1531 1 0 150.0 150.0 44.00 2.1870 96.204 -4.70356 1.3333    169 TR WKC HEIN
O6MNGN51 O6MNGN22 1 0 110.0 220.0 200.0 0.0000 3.0250 0.000000 0.0000   1050 MNUM1
O6MNGN52 O6MNGN59 2 0 110.0 110.0 300.0 0.1020 4.7179 -107.036 21.074   1575 MNUM2_Q
O6MNGN59 O6MNGN22 2 0 110.0 220.0 300.0 0.0811 2.0958 -0.14610 0.0517   1575 MNUM2_L
O6WERB52 O6WERB21 1 0 110.0 220.0 300.0 0.0403 5.8885 -57.8684 2.9925   1575 WERBU2
O6WERB52 O6WERB21 2 0 110.0 220.0 200.0 0.0908 8.0460 -56.7285 2.5037   1050 WERBU5
O6WERB52 O6WERB21 3 0 110.0 220.0 300.0 0.0403 6.9776 -57.8772 2.9923   1575 WERBU6
O9KIRB51 O9KIRB21 1 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU1
O9KIRB52 O9KIRB22 2 0 120.0 230.0 150.0 0.1920 11.998 -18.4811 2.4863    722 KIRHU2
O9PRUT51 O9PRUT21 1 0 115.0 230.0 100.0 0.4490 16.101 -7.65060 2.4437    502 KAUNHUM
O9THAU51 O9THAU22 1 0 120.0 230.0 150.0 0.2580 11.862 -10.9923 2.1840    722 THRHU1
O9THAU51 O9THAU22 2 0 120.0 230.0 150.0 0.2490 11.863 -11.0272 1.8260    722 THRHU2
O9VILL51 O9VILL21 1 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU1
O9VILL52 O9VILL21 2 0 120.0 230.0 180.0 0.1850 11.718 -40.2442 1.6668    865 VIRHU2
OBISAM51 OBISAM11 2 0 115.0 400.0 300.0 0.0888 7.9345 -2.76882 0.4938   1506 BIRHU43
OBISAM52 OBISAM11 1 0 115.0 400.0 300.0 0.0888 7.9345 -2.76882 0.4938   1506 BIRHU42
OBISAM52 OBISAM12 3 0 115.0 400.0 300.0 0.0888 7.2776 -2.76781 0.4994   1506 BIRHU44
OBISAM52 OBISAM12 4 0 115.0 400.0 300.0 0.0852 7.9345 -2.76882 0.4938   1506 BIRHU41
OBISAM54 OBISAM21 1 0 115.0 230.0 300.0 0.0670 6.5930 -32.8710 0.4938   1494 BIRHU1
OBISAM55 OBISAM21 2 0 115.0 230.0 200.0 0.1100 8.7110 -49.0830 0.4938   1050 BIRHU2
OBISAM56 OBISAM21 3 0 115.0 230.0 220.0 0.1110 7.9320 -48.7830 0.4938   1144 BIRHU3
OBISAM56 OBISAM21 4 0 115.0 230.0 220.0 0.1000 8.0120 -15.9660 0.4938   1144 BIRHU4
ODUERN21 ODUERN11 1 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 DURHU41
ODUERN21 ODUERN11 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 DURHU42
ODUERN51 ODUERN21 1 0 110.0 220.0 300.0 0.0914 6.8560 -30.7150 4.1322   1575 DURHU1
ODUERN51 ODUERN22 2 8 110.0 220.0 200.0 0.1770 7.8630 -20.2437 4.1322   1050 DURHU2
OERNST21 OERNST11 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 EHRHU42
OERNST21 OERNST22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 EHPST
OERNST2Y OERNST11 1 0 220.0 380.0 600.0 0.2197 15.873 -16.0268 5.7088   1556 EHRHU41
OERNST51 OERNST21 3 0 110.0 220.0 300.0 0.0667 6.1450 -32.9000 6.1500   1619 EHRHU3
OERNST51 OERNST21 4 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1619 EHRHU4
OERNST51 OERNST2X 6 8 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1350 EHRHU6
OERNST51 OERNST2Y 2 0 110.0 220.0 220.0 0.1013 8.5070 -48.8000 5.2200   1187 EHRHU2
OERNST52 OERNST21 1 8 110.0 220.0 220.0 0.1147 8.4700 -48.8000 5.2500   1187 EHRHU1
OERNST53 OERNST21 5 0 110.0 220.0 300.0 0.0667 6.1450 -62.1000 6.1500   1074 EHRHU5
OESSL 52 OESSL 59 2 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUMQ
OESSL 59 OESSL 51 1 0 116.0 116.0 150.0 0.0882 0.4398 -1467.00 1.3726    747 ESLRUML
OGREUT42 OGREUT21 1 0 132.0 230.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_L
OGREUT42 OGREUT41 1 0 132.0 132.0 160.0 0.1776 8.7101 -16.2247 3.1565    739 GHPST_Q
OHAUSR51 OHAUSR21 1 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU1
OHAUSR51 OHAUSR21 3 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU3
OHAUSR51 OHAUSR22 2 0 110.0 220.0 200.0 0.1346 9.7190 -27.2000 5.7600   1050 HRRHU2
OHAUSR51 OHAUSR59 1 0 110.0 110.0 200.0 0.0219 3.6300 -16.5000 1.4460   1050 HRRHU4L
OHAUSR59 OHAUSR22 4 0 110.0 220.0 200.0 0.1800 5.5410 -27.5000 4.1670   1050 HRRHU4Q
OHESSE51 OHESSE21 1 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU1
OHESSE51 OHESSE21 3 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU3
OHESSE52 OHESSE22 2 0 116.0 232.0 220.0 0.1013 7.3389 -17.2257 2.2451   1095 HERHU2
OJOCHE59 OJOCHE21 1 0 110.0 220.0 200.0 0.3120 16.562 -0.40600 0.6710   1088 JSRHU2L
OJOCHE59 OJOCHE51 1 0 110.0 110.0 200.0 0.0780 4.1400 -1.63000 2.6900   1088 JSRHU2Q
OKAINA51 OKAINA11 1 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU41
OKAINA51 OKAINA12 2 0 115.0 400.0 300.0 0.1091 7.5419 -10.1286 3.0650   1500 KTRHU42
OKAINA52 OKAINA11 3 0 115.0 400.0 300.0 0.0890 7.8419 -15.9368 3.3835   1500 KTRHU43
OKAINA52 OKAINA12 4 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 KTRHU44
OKAPRU51 OKAPRU11 1 0 115.0 400.0 300.0 0.0843 7.2953 -7.33740 2.0302   1506 KHRHU41
OKAPRU51 OKAPRU11 2 0 115.0 400.0 300.0 0.0846 7.2997 -7.33740 2.0302   1506 KHRHU42
OKENDL51 OKENDL11 1 8 116.0 400.0 300.0 0.0870 7.8720 -84.4990 1.4220   1493 KENRHU42
OKENDL51 OKENDL11 3 0 116.0 400.0 300.0 0.0870 7.8960 -100.869 1.4220   1493 KENRHU44
OKENDL52 OKENDL11 2 0 116.0 400.0 300.0 0.0860 7.8910 -109.457 1.4220   1493 KENRHU43
OLIENN21 OLIENN11 1 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 LIRHU41
OLIENN21 OLIENN11 2 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1554 LIRHU42
OLIENN21 OLIENN11 3 0 220.0 380.0 550.0 0.1875 15.582 -10.1064 2.4404   1425 LIRHU43
OLIENN21 OLIENN22 2 0 220.0 220.0 300.0 0.2938 23.591 4.393900 1.7895    746 LIPST
OLIENN51 OLIENN21 1 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU1
OLIENN52 OLIENN21 2 0 116.0 232.0 220.0 0.1013 7.3389 -12.1593 1.5847   1095 LIRHU2
OMALTA51 OMALTA21 1 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU1
OMALTA51 OMALTA22 2 0 110.0 220.0 200.0 0.1815 8.4680 -12.2707 1.7623   1031 MHRHU2
ONEUSI51 ONEUSI21 1 0 110.0 220.0 200.0 0.1103 8.8320 -49.1000 7.0500   1034 NSRHU1
ONEUSI51 ONEUSI21 2 0 110.0 220.0 200.0 0.1131 8.8227 -23.8000 6.8600    900 NSRHU2
OOBERS21 OOBERS11 1 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 OSRHU41
OOBERS21 OOBERS11 3 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1425 OSRHU43
OOBERS21 OOBERS12 2 0 220.0 380.0 600.0 0.2197 15.433 -16.0268 5.7088   1556 OSRHU42
OOBERS51 OOBERS21 2 0 116.0 232.0 300.0 0.0667 6.2791 -15.5304 1.5383   1548 OSRHU2
OOBERS51 OOBERS21 3 0 116.0 232.0 220.0 0.1295 7.7605 -13.4257 1.2986   1187 OSRHU3
OOBERS52 OOBERS21 1 0 116.0 232.0 300.0 0.0667 6.2791 -15.5304 1.5383   1493 OSRHU1
OOSTST51 OOSTST11 1 0 115.0 400.0 300.0 0.0917 7.8727 -8.52240 2.0048   1506 SRRHU41
OOSTST52 OOSTST11 2 0 115.0 400.0 300.0 0.0896 7.8463 -13.5413 3.4034   1506 SRRHU42
OPETER21 OPETER11 1 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU41
OPETER21 OPETER11 3 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU43
OPETER21 OPETER12 2 0 220.0 380.0 550.0 0.1943 15.099 -6.71943 2.7958   1427 SPRHU42
OPETER51 OPETER21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU1
OPETER52 OPETER21 2 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1032 SPRHU2
OPETER52 OPETER21 3 0 110.0 220.0 220.0 0.1287 8.5440 -48.8000 5.0500   1135 SPRHU3
OPOTTE59 OPOTTE11 1 0 115.0 400.0 300.0 0.0700 5.2013 -8.98540 10.223   1506 POTBRHU1L
OPOTTE59 OPOTTE52 1 0 115.0 115.0 300.0 0.0312 1.0928 -5.22270 7.6371   1506 POTBRHU1Q
OSALZA51 OSALZA21 1 0 110.0 220.0 200.0 0.1131 8.4692 -6.59130 2.4294   1050 SZRHU1
OSALZA51 OSALZA22 2 0 110.0 220.0 208.6 0.1039 8.1201 -8.83050 2.4294   1095 SZRHU2
OSALZA51 OSALZA22 3 0 110.0 220.0 200.0 0.1103 8.4693 -17.3836 2.4967   1050 SZRHU3
OSARA 51 OSARA 12 1 0 115.0 400.0 300.0 0.1121 8.0885 -8.42304 0.4938   1506 SSRHU42
OSARA 52 OSARA 11 2 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 SSRHU41
OSIMME51 OSIMME12 1 0 120.0 400.0 300.0 0.0830 7.8520 -9.36300 1.3031   1443 SIMRHU41
OSIMME52 OSIMME12 4 0 120.0 400.0 300.0 0.0830 7.3240 -88.0320 1.3031   1443 SIMRHU44
OSIMME53 OSIMME12 3 0 120.0 400.0 300.0 0.0820 7.7850 -9.36300 1.3031   1443 SIMRHU43
OSIMME55 OSIMME12 2 0 120.0 400.0 300.0 0.0800 7.8480 -13.5890 1.3031   1443 SIMRHU42
OSUEDB51 OSUEDB11 1 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU41
OSUEDB51 OSUEDB11 2 0 110.0 380.0 200.0 0.1105 10.702 -6.40000 4.4600   1032 SURHU42
OTAUER21 OTAUER11 1 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU41
OTAUER21 OTAUER11 3 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1425 TARHU43
OTAUER21 OTAUER12 2 0 220.0 380.0 600.0 0.1925 15.432 -12.6401 5.0472   1554 TARHU42
OTAUER22 OTAUER21 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 TAPST
OTERNI21 OTERNI22 2 0 220.0 220.0 600.0 0.1223 12.827 63.15141 1.6833   1493 TEPST
OTERNI51 OTERNI21 1 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4938   1481 TERHU1
OTERNI51 OTERNI21 3 0 116.0 230.0 300.0 0.0670 6.5930 -62.1220 0.4938   1481 TERHU3
OTERNI53 OTERNI21 2 0 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4938   1086 TERHU2
OTERNI53 OTERNI21 4 8 116.0 230.0 220.0 0.1300 7.9260 -15.5340 0.4938   1086 TERHU4
OTHEIS59 OTHEIS11 1 0 115.0 400.0 300.0 0.0691 4.4078 -13.9220 7.6371   1506 THEIRHU1L
OTHEIS59 OTHEIS52 1 0 115.0 115.0 300.0 0.0309 1.7631 -5.07240 4.5369   1506 THEIRHU1Q
OVILLA51 OVILLA21 1 0 116.0 232.0 300.0 0.0811 5.5880 -16.8000 5.9200   1493 LSRHU1
OVILLA51 OVILLA22 2 0 116.0 232.0 300.0 0.0816 5.6150 -16.8000 5.9280   1493 LSRHU2
OWEISS51 OWEISS21 2 0 116.0 232.0 110.0 0.1299 8.5375 -46.8665 1.8461   1095 WBRHU2
OWEISS51 OWEISS59 1 8 110.0 110.0 120.0 0.0571 5.0413 -17.1774 9.9174    630 WBRHU1L
OWEISS59 OWEISS21 1 8 110.0 230.0 120.0 0.0571 6.0497 -0.71020 0.7567    630 WBRHU1Q
OWESTT12 OWESTT22 1 0 380.0 220.0 1000. 0.2987 21.601 -6.66150 1.7000   1443 WTRHU41
OWESTT51 OWESTT22 1 0 120.0 230.0 180.0 0.0000 11.712 -0.22420 0.3514    865 WTHUM1
OWESTT52 OWESTT22 2 0 115.0 230.0 80.00 0.0000 20.664 -1.27430 0.4334    402 WTHUM2
OWIEN 21 OWIEN 11 1 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 SORHU41
OWIEN 21 OWIEN 11 2 0 220.0 380.0 600.0 0.2197 15.786 -16.0268 5.7088   1556 SORHU43
OWIEN 51 OWIEN 21 3 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU3
OWIEN 52 OWIEN 21 2 0 110.0 220.0 200.0 0.1100 8.8320 -49.0830 5.7088   1050 SORHU2
OWIEN 53 OWIEN 21 1 0 110.0 220.0 200.0 0.0890 8.6510 -16.7530 5.7088   1050 SORHU1
OWINO 52 OWINO 11 1 0 110.0 400.0 300.0 0.0820 7.2160 -6.89600 1.3031   1574 WNRHU41
OWINO 53 OWINO 11 2 0 110.0 400.0 300.0 0.0820 7.1980 -6.90600 1.3031   1574 WNRHU42
OWISU 51 OWISU 11 2 0 120.0 400.0 300.0 0.0810 7.8240 -68.4530 1.3031   1443 WSRHU42
OWISU 52 OWISU 11 1 0 120.0 400.0 300.0 0.0820 7.3290 -61.3280 1.3031   1443 WSRHU41
OWISU 53 OWISU 11 3 0 120.0 400.0 300.0 0.0810 7.7800 -89.4160 1.3031   1443 WSRHU43
OYBBSF51 OYBBSF21 1 0 110.0 220.0 200.0 0.1103 8.2270 -49.1000 7.0500   1050 YFRHU1
OYBBSF52 OYBBSF21 2 0 110.0 220.0 200.0 0.1131 8.1670 -23.8000 6.8600   1050 YFRHU2
OZAYA 21 OZAYA 11 1 0 220.0 380.0 550.0 0.1774 15.609 -10.0555 2.6427   1427 ZYRHU41
OZAYA 58 OZAYA 11 2 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU44
OZAYA 58 OZAYA 52 1 0 115.0 115.0 300.0 0.0441 3.0193 -3.66016 4.3614   1506 ZYPST44
OZAYA 59 OZAYA 11 1 0 115.0 400.0 300.0 0.0808 7.4937 -8.39583 0.8375   1506 ZYRHU43
OZAYA 59 OZAYA 51 1 0 115.0 115.0 300.0 0.0441 3.0193 -3.66016 4.3614   1506 ZYPST43
OZELL 11 OZELL 21 1 0 380.0 220.0 1200. 0.2258 19.736 -22.4514 1.0437   1732 ZZRHU41
OZELL 11 OZELL 22 2 0 380.0 220.0 1200. 0.2258 19.736 -22.4514 1.0437   1732 ZZRHU42
OZELL 51 OZELL 21 1 8 110.0 220.0 200.0 0.1772 7.9356 -46.7688 2.4306   1050 ZZRHU1
OZELTW51 OZELTW21 1 0 116.0 232.0 220.0 0.1299 8.5374 -33.0822 1.3031   1095 ZERHU1
OZELTW52 OZELTW21 2 0 116.0 232.0 220.0 0.1299 8.5374 -33.0822 1.3031   1095 ZERHU2
OZURND51 OZURND11 2 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU42
OZURND51 OZURND11 3 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU43
OZURND52 OZURND11 1 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU41
OZURND52 OZURND11 4 0 110.0 380.0 300.0 0.0852 7.7360 -4.10000 5.8000   1549 ZDRHU44
PA.MIR11 PA.MIR21 4 8 400.0 220.0 450.0 0.5600 42.336 -2.70000 0.8438   1240
PA.MIR11 PA.MIR21 5 0 400.0 219.0 450.0 0.5440 56.976 -0.59375 0.7062   1240
PARMAM11 PARMAM21 1 0 400.0 220.0 450.0 0.5552 56.675 -0.65937 0.7375   1240
PC.BRA31 PC.BRA21 1 0 150.0 220.0 250.0 0.1125 9.0900 -5.66667 2.0000    689
PC.BRA31 PC.BRA21 2 0 150.0 220.0 250.0 0.1530 9.1080 -8.60444 1.7333    689
PF.ALE11 PF.ALE31 4 0 400.0 150.0 250.0 1.4240 76.592 -3.45625 0.4562   1010
PF.ALE11 PF.ALE31 5 0 400.0 150.0 250.0 1.4240 76.336 -2.39375 0.5188   1010
PF.FER11 PF.FER31 5 0 400.0 150.0 450.0 0.6720 44.048 -7.05937 1.2656   1819
PFALAG11 PFALAG12 5 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PFALAG11 PFALAG13 4 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PFALAG12 PFALAG31 5 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079
PFALAG13 PFALAG31 4 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079
PFANHO11 PFANHO21 4 0 400.0 220.0 450.0 0.5600 56.672 -0.67812 0.6750   1240
PFANHO11 PFANHO21 5 0 400.0 220.0 450.0 0.6400 41.776 -2.36250 0.8438   1240
PFANHO11 PFANHO21 6 0 400.0 220.0 450.0 0.6400 42.960 -2.86875 0.9000   1240
PFUNDA11 PFUNDA21 1 0 400.0 220.0 450.0 0.7856 57.987 -2.29500 0.6188   1181
PLAGOA11 PLAGOA21 1 0 400.0 220.0 450.0 0.5600 57.424 -0.71375 0.7062   1240
PLAGOA11 PLAGOA21 2 0 400.0 220.0 450.0 0.5600 56.672 -0.67250 0.7625   1240
PLAGOA11 PLAGOA21 3 0 400.0 220.0 450.0 0.5600 57.568 -0.68500 0.7312   1240
PPALME11 PPALME31 2 8 400.0 150.0 450.0 0.6880 45.408 -9.16875 1.3813   1819
PPALME11 PPALME31 3 8 400.0 150.0 450.0 0.6880 45.456 -10.7750 1.4062   1819
PPARAI11 PPARAI21 3 0 400.0 220.0 450.0 0.5600 56.384 -0.81250 0.7200   1240
PPEDRA11 PPEDRA12 1 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PPEDRA11 PPEDRA13 2 0 400.0 400.0 450.0 0.3280 31.872 -2.72500 1.9750    779
PPEDRA12 PPEDRA31 1 0 400.0 149.0 450.0 0.3280 31.872 -2.72500 1.9750   2079
PPEDRA13 PPEDRA31 2 0 400.0 149.0 450.0 0.3360 32.888 -6.18750 1.2375   2079
PPEDRA41 PPEDRA31 4 0 130.0 147.0 140.0 0.0000 19.676 -3.37278 3.9645    566
PPORTI11 PPORTI31 4 0 400.0 150.0 450.0 0.6880 55.808 -0.64687 1.1531   1819
PR.MAI11 PR.MAI21 2 0 400.0 220.0 450.0 0.6560 44.336 -2.84375 0.9313   1240
PR.MAI11 PR.MAI21 3 0 400.0 220.0 450.0 0.6720 44.672 -6.35625 0.9875   1240
PRECAR11 PRECAR21 1 0 400.0 225.0 450.0 0.5920 41.664 -2.53125 0.8438   1240
PRECAR11 PRECAR21 2 0 400.0 225.0 450.0 0.5760 41.984 -3.19813 0.8750   1240
PRIBAD11 PRIBAD31 1 0 400.0 161.0 360.0 0.9600 71.328 -3.64375 0.8750   1455
PRIBAD11 PRIBAD31 2 0 400.0 161.0 360.0 0.9600 71.328 -3.41875 0.9000   1455
PSINES11 PSINES31 5 0 400.0 150.0 360.0 0.8640 55.232 -3.53125 0.9688   1455
PSINES11 PSINES31 6 0 400.0 150.0 360.0 0.8960 54.448 -1.68750 0.8125   1455
PTAVIR11 PTAVIR31 4 0 400.0 150.0 450.0 0.7040 55.648 -0.70312 1.1563   1819
PTAVIR11 PTAVIR31 5 0 400.0 150.0 450.0 1.2096 55.648 -1.11125 0.4363   1819
PVALDI21 PVALDI31 4 0 220.0 150.0 80.00 1.0164 42.567 -1.51240 0.5372    323
PVERMO11 PVERMO21 2 0 400.0 234.0 450.0 0.6080 56.864 -0.69875 0.7062   1240
PVERMO11 PVERMO21 3 0 400.0 234.0 450.0 0.5600 57.120 -0.70000 0.7037   1240
PZEZER21 PZEZER31 0 8 220.0 150.0 150.0 0.5421 23.112 -11.1260 1.5806    577
PZEZER21 PZEZER31 1 0 220.0 153.0 250.0 0.3252 19.350 -1.60124 0.7500   1010
QBYST_1  QBYST_5  1 0 400.0 121.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T402 BYST
QBYST_1  QBYST_52 1 0 400.0 121.0 250.0 1.2400 79.220 -0.19000 0.4600    360 T401 BYST
QKRIZ_1  QKRIZ_21 1 8 400.0 231.0 400.0 1.0676 40.386 -12.6756 1.3756    578 T401 KRIZ
QLEME_1  QMLEME5  1 1 400.0 110.0 500.0 0.0300 -79.33 -5.80000 0.0300    722 LEME
QLEME_21 QMLEME5  1 1 231.0 110.0 500.0 0.0300 40.390 -5.80000 0.0300   1250 LEMER
QLEME_7  QMLEME5  1 1 27.00 110.0 180.0 0.0300 2.9900 -5.80000 0.0300   3060 LEME
QPBYS_2  QPBYS_5  1 0 231.0 121.0 200.0 0.9298 22.525 -18.6500 1.8740    500 T201 PBYS
QPBYS_2  QPBYS_52 1 0 231.0 121.0 200.0 0.9005 22.393 -18.6540 1.7990    500 T202 PBYS
QSENI_2  QSENI_5  1 0 231.0 121.0 200.0 0.9405 22.819 -18.6350 1.9865    500 T201 SENI
QSTUP_1  QSTUP_5  1 0 400.0 121.0 250.0 1.4336 63.343 -8.58000 1.7000    361 T401 STUP
QSTUP_1  QSTUP_52 1 0 400.0 121.0 350.0 0.7310 59.927 -0.44600 0.5670    505 T402 STUP
QSUCA_1  QSUCA_2  1 0 400.0 231.0 500.0 0.5000 42.140 -1.07000 0.6500    722 T401 SUCA
QSUCA_2  QMSUCA5  1 0 230.0 121.0 200.0 0.4500 28.590 -1.74000 0.8200    525 T201 SUCA
QVARI_1  QVARI_5  1 0 400.0 121.0 330.0 1.4337 62.092 -10.2900 0.6787    476 T401 VARI
RAIUL15  RAIUL22  2 0 121.0 231.0 200.0 0.1244 7.2462 -27.1720 2.8448    954
RAIUL25  RAIUL22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RARA1D5  RARAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RARA2D5  RARAD41  3 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RARA4D1  RARAD22  1 0 400.0 231.0 400.0 1.0200 45.989 -12.3678 1.8125    577
RAREF_5  RAREF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RAREF_5  RARF222  2 8 121.0 231.0 200.0 0.1244 7.1730 -27.2161 2.3864    954
RBACS_5  RBACS41  1 0 121.0 400.0 250.0 0.1078 9.3755 -85.1842 5.7288   1192
RBAMA15  RBAM122  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1738 2.8277    954
RBAMA25  RBAMA22  2 0 121.0 231.0 200.0 0.1272 7.2828 -3.16019 2.6091    954
RBARB25  RBARB22  2 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954
RBARB_5  RBAR122  1 0 121.0 231.0 200.0 0.1257 7.1217 -2.82254 2.9711    954
RBARUM5  RBARU22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RBORZ_5  RGUTI22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RBRAD15  RBRDN12  1 8 121.0 231.0 200.0 0.1098 7.0341 -27.1928 2.6385    954
RBRAD25  RBRDN22  2 0 121.0 231.0 200.0 0.1281 7.0412 -27.1470 3.0736    954
RBRAD41  RBRDN12  3 8 400.0 231.0 400.0 0.4800 45.757 -2.45566 0.4688    577
RBRASA5  RBRAS41  1 0 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192
RBRASB5  RBRS241  2 8 121.0 400.0 250.0 0.1171 9.6038 -50.8959 5.8056   1192
RBRAZ41  RBRAZ12  3 8 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577
RBRAZA5  RBRAZ12  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RBRAZB5  RBRAZ22  2 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954
RBRD241  RBRDN22  4 0 400.0 231.0 400.0 0.4800 45.637 -2.45566 0.4688    577
RBUC141  RBUC122  3 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577
RBUC241  RBUCU22  4 0 400.0 231.0 400.0 0.5100 51.997 -4.96234 0.6125    577
RBUCU15  RBUC122  1 0 121.0 231.0 200.0 0.1157 7.3196 -3.90215 3.8249    954
RBUCU25  RBUCU22  2 0 121.0 231.0 200.0 0.1157 7.3196 -27.0514 3.8249    954
RCALF25  RCALF22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RCERN15  RCERN41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCERN25  RCERN41  2 8 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCETA15  RCETA22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RCJFL15  RCJFL22  1 8 121.0 231.0 200.0 0.1301 7.1583 -2.81534 2.9779    954
RCJFL25  RCJF222  2 0 121.0 231.0 200.0 0.1244 7.1730 -10.7058 2.7956    954
RCLE2_5  RCLEST1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCONS15  RCON1S1  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCONS25  RCON2S1  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RCRAI15  RCRA222  1 0 121.0 231.0 200.0 0.1238 7.1730 -27.1927 2.6398    954
RCRAI25  RCRA212  1 8 121.0 231.0 200.0 0.1244 8.6373 -27.2146 2.4035    954
RCTRZ_5  RCTRZ22  1 0 121.0 231.0 200.0 0.1268 7.3926 -9.92688 2.5340    954
RDIRS25  RDIRS41  1 0 121.0 400.0 250.0 0.1909 9.4854 -103.516 11.557   1192
RDOMN25  RDOMN41  3 0 121.0 400.0 250.0 0.1113 9.8967 -21.3555 6.0570   1192
RDOMNA5  RDOMN41  1 0 121.0 400.0 250.0 0.1113 10.014 -21.7126 6.0488   1192
RDOMNB5  RDOM241  2 0 121.0 400.0 250.0 0.1113 9.8967 -21.1682 6.0911   1192
RDRGO25  RDRGO11  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RDRO2B5  RDRB222  2 0 121.0 231.0 200.0 0.1318 7.0411 -27.1470 3.0736    954
RDROB_5  RDRB212  1 0 121.0 231.0 200.0 0.1318 7.0411 -27.1470 3.0736    954
RDUMB25  RDUMB22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RDUMB_5  RDUM122  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RFACA15  RFACA_1  1 0 115.0 400.0 280.0 0.1287 7.2726 -26.7590 6.4423   1192
RFCSV_5  RFCSV22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RFILE_5  RFILE22  1 8 121.0 231.0 200.0 0.1574 7.7362 -109.046 7.1716    954
RFINT22  RFINT_5  1 0 225.0 123.0 200.0 0.6138 27.837 -13.6707 2.0741    513
RFUND15  RFUD212  1 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908
RFUND25  RFUD222  2 0 121.0 231.0 400.0 0.0476 4.3188 -15.8717 4.0981   1908
RGHE2_5  RGHEO22  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5690 2.7785    954
RGHEO_5  RGHEO22  1 8 121.0 231.0 200.0 0.1255 7.2975 -40.8864 2.7799    954
RGHIZA5  RGHZ222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RGHIZB5  RGHIZ22  1 0 121.0 231.0 200.0 0.1244 7.1730 -11.1015 2.9021    954
RGIA1L5  RGIAL11  3 0 121.0 400.0 250.0 0.1171 9.2934 -85.1790 5.8056   1192
RGIA2L5  RGIAL21  4 8 121.0 400.0 250.0 0.1792 9.6907 -67.1857 12.294   1192
RGRAD_5  RGRAD22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RGRAD_5  RGRAD22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RGUTI41  RGUTIN2  5 0 400.0 231.0 400.0 0.6560 42.515 -4.98496 0.3875    577
RGUTI41  RGUTIN2  6 0 400.0 231.0 400.0 0.6560 42.435 -4.98496 0.3875    577
RGUTI_5  RGUTIN2  3 8 121.0 231.0 200.0 0.1267 7.2462 -27.0953 3.5004    954
RGUTI_5  RGUTIN2  4 0 121.0 231.0 200.0 0.1255 7.2023 -27.1079 3.4014    954
RHAS1_5  RHAS122  1 0 121.0 231.0 200.0 0.1275 7.1730 -10.8145 2.9185    954
RHAS2_5  RHASD22  2 8 121.0 231.0 200.0 0.1244 7.2462 -10.6759 2.9076    954
RIASI15  RIASI22  1 0 121.0 231.0 200.0 0.1288 7.3120 -68.2321 3.0736    954
RIASI25  RIAS222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RIAZU25  RIAZ222  2 0 121.0 231.0 200.0 0.1244 7.2462 -10.5669 2.7867    954
RIAZUA5  RIAZ212  1 8 121.0 231.0 200.0 0.1244 7.1730 -10.9438 2.9636    954
RIER141  RIERN22  1 0 400.0 231.0 400.0 0.8400 43.312 -4.95674 0.6563    577
RIERN25  RIERN22  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RIERN41  RIERN22  2 0 400.0 231.0 400.0 0.5120 47.197 -3.57372 0.4341    577
RISA1_5  RISAL22  1 0 121.0 231.0 200.0 0.1299 7.3486 -27.0610 3.7566    954
RISA2_5  RISA222  2 8 121.0 231.0 200.0 0.1261 7.2462 -27.1312 3.2102    954
RLAC421  RLAC222  4 0 400.0 231.0 400.0 0.4870 47.558 -4.98174 0.4269    577
RLACS15  RLAC212  1 0 121.0 231.0 200.0 0.1237 7.3927 -27.2065 2.4930    954
RLACS25  RLAC222  2 0 121.0 231.0 200.0 0.1237 7.3927 -27.2065 2.4930    954
RLACS41  RLAC212  3 0 400.0 231.0 400.0 0.4864 47.518 -4.98290 0.4131    577
RLOTR_5  RLOTR22  1 0 121.0 231.0 150.0 0.2050 11.711 -51.1531 2.7321    954
RMEDG15  RMEDG41  1 8 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RMEDG15  RMEDG41  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RMIN241  RMINT12  4 8 400.0 231.0 400.0 0.5448 47.277 -4.97797 0.4688    577
RMINT41  RMINT22  3 0 400.0 231.0 400.0 0.5404 47.117 -4.97797 0.4688    577
RMINT_5  RMINT12  1 0 121.0 231.0 200.0 0.1221 7.2170 -27.1842 2.7252    954
RMINT_5  RMINT22  2 8 121.0 231.0 200.0 0.1214 7.2756 -27.1903 2.6638    954
RMOST_5  RMOST22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RMUNV15  RMUNV22  1 0 121.0 231.0 200.0 0.1244 7.2462 -11.1128 2.8584    954
RORAD_5  RORA141  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192
RORAD_5  RORAD41  2 0 121.0 400.0 250.0 0.1215 9.5979 -67.6945 9.0841   1192
RPARO_5  RPARO22  1 0 121.0 231.0 200.0 0.1255 7.4512 -27.0886 3.5517    954
RPDF241  RPDF222  2 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721
RPDFE41  RPDF212  3 0 400.0 231.0 500.0 0.5133 40.893 -6.22257 0.5848    721
RPDFE41  RPDF222  1 0 400.0 231.0 500.0 0.4608 40.637 -4.33012 0.6250    721
RPELI25  RPEL241  2 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RPELI_5  RPELI41  1 0 121.0 400.0 250.0 0.1827 9.3685 -75.8490 12.294   1192
RPESTB5  RPEST22  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.2062 2.4964    954
RPEST_5  RPEST12  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RPITS_5  RPITS22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RRAHM15  RRAH141  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RRAHM15  RRAHM41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RRESI15  RRESI12  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RRESI25  RRESI22  2 8 121.0 231.0 200.0 0.1025 7.0050 -27.1509 3.0390    954
RRIUR15  RRIUR22  1 0 121.0 231.0 200.0 0.1258 7.1730 -27.1981 2.5832    954
RROMN_5  RROMN41  1 0 121.0 400.0 250.0 0.1109 9.3754 -85.1878 5.6758   1192
RROSI41  RROSI22  1 0 400.0 231.0 400.0 0.4920 47.597 -4.97797 0.4688    577
RSACA_5  RSACA22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RSALJ_5  RSALJ22  1 0 121.0 231.0 200.0 0.1244 7.3487 -27.1470 3.0736    954
RSARD_5  RSARD22  1 0 121.0 231.0 200.0 0.1567 7.2895 -34.8537 6.8301    954
RSIBI15  RSIBI41  3 0 121.0 400.0 250.0 0.1120 9.8967 -21.7234 6.0098   1192
RSIBI25  RSIBI41  4 0 121.0 400.0 250.0 0.1124 10.014 -9.80903 6.8301   1192
RSIBI41  RSIB212  5 0 400.0 231.0 400.0 0.6020 43.676 -4.98591 0.3750    577
RSIBI41  RSIB222  6 0 400.0 231.0 400.0 0.6020 43.676 -4.98591 0.3750    577
RSLAT41  RSLAT22  1 8 400.0 231.0 400.0 0.7000 42.794 -4.98496 0.3875    577
RSLAT41  RSLAT22  2 0 400.0 231.0 400.0 0.7000 42.794 -4.98496 0.3875    577
RSMIR15  RSMIR41  1 0 121.0 400.0 250.0 0.1134 9.9552 -20.8319 6.0249   1192
RSMIRI5  RSMI2R1  2 8 121.0 400.0 213.0 0.2543 10.995 -64.3020 12.294   1192
RSTEJ_5  RSTEJ22  1 0 121.0 231.0 200.0 0.1244 7.3927 -27.1885 2.6822    954
RSTLP_5  RSTLP22  1 0 121.0 231.0 200.0 0.1769 7.1719 -54.0555 7.9776    954
RSTUP15  RSTU141  1 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RSTUP15  RSTUP41  2 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RSTUP22  RSTUP_5  1 0 231.0 121.0 200.0 0.4706 26.516 -0.75629 0.8321    499
RSTUP25  RSTU141  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RSUCE15  RSUCE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -54.1683 7.1716    954
RSUCE25  RSUCE41  1 0 121.0 400.0 250.0 0.1130 9.3754 -85.1847 5.7222   1192
RTELEB5  RTELE22  1 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTIHA_5  RTIHA22  1 0 121.0 231.0 100.0 0.4026 14.635 -54.4604 4.4396    477
RTIM1A5  RTIMI12  1 0 121.0 231.0 200.0 0.1291 7.2754 -2.75639 3.0326    954
RTIMI_5  RTIMI22  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTIRG_5  RTARGB2  1 0 121.0 231.0 200.0 0.1244 7.2462 -27.1729 2.8359    954
RTIRG_5  RTARGB2  2 0 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTMAG35  RTMAG22  1 0 121.0 231.0 200.0 0.1244 7.1730 -9.12944 2.3441    954
RTMAG35  RTMAG22  3 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTMAG35  RTMG222  2 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTRGJ_5  RTRGJ22  1 8 121.0 231.0 200.0 0.1775 7.3183 -109.046 7.1716    954
RTULC15  RTULC41  1 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192
RTULC15  RTULC41  2 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192
RTULC25  RTULC41  3 0 121.0 400.0 250.0 0.1181 9.7151 -28.4595 5.7168   1192
RTVER15  RTVER41  2 8 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RTVER15  RTVER41  3 0 121.0 400.0 250.0 0.1090 9.9377 -59.4026 6.5589   1192
RTVER25  RTVR421  1 0 121.0 400.0 250.0 0.1094 9.4457 -85.1836 5.7373   1192
RUNGH15  RUNG222  2 0 121.0 231.0 200.0 0.1244 7.1730 -27.1956 2.6098    954
RUNGH25  RUNG212  1 0 121.0 231.0 200.0 0.1244 7.1730 -10.8091 2.9383    954
RURE241  RURE212  1 0 400.0 231.0 400.0 1.0200 45.989 -12.3678 1.8125    577
RUREC_5  RUREC22  1 0 121.0 231.0 200.0 0.1228 7.1730 -8.98799 2.3455    954
RVETI15  RVETI22  1 0 121.0 231.0 200.0 0.1244 7.2462 -10.7250 2.7211    954
SAIROL71 SAIROL22 1 0 27.00 243.0 45.00 0.0504 1.8457 -43.7400 23.490    962 1_TRAI2021__
SAIROL72 SAIROL23 2 0 27.00 243.0 45.00 0.0504 1.8457 -43.7400 23.490    962 2_TRAI2022__
SBASSE2T SBASSE12 1 0 253.0 420.0 400.0 0.0815 7.1065 0.000000 0.0000    913 1_T3BA3201_Y
SBASSE2T SBASSE21 1 0 253.0 253.0 400.0 0.0815 7.1065 0.000000 0.0000    913 1_T3BA3201_X
SBASSE2T SBASSE61 1 0 253.0 68.60 100.0 1.3570 90.429 -0.00279 0.0006    227 1_T3BA3201_Z
SBATIA11 SBATIA71 1 8 412.0 25.30 110.0 4.1600 186.88 -2.56312 0.3829    154 1_TRBZ30G1__
SBATIA13 SBATIA72 2 0 412.0 25.30 110.0 4.1600 186.88 -2.56312 0.3829    154 2_TRBZ30G2__
SBATIA71 SBATIA22 1 0 25.80 236.0 100.0 0.0057 0.6927 -683.378 112.36   2241 1_TRBZ20G1__
SBENKE2T SBENKE12 1 8 247.0 400.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_Y
SBENKE2T SBENKE21 1 8 247.0 247.0 600.0 0.0765 4.6215 0.000000 0.0000   1403 1_T3BK3201_X
SBENKE2T SBENKE61 1 8 247.0 70.00 114.6 0.1712 36.767 -0.00589 0.0033    268 1_T3BK3201_Z
SBEZNA2T SBEZNA12 1 8 247.0 420.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_Y
SBEZNA2T SBEZNA22 1 8 247.0 247.0 800.0 0.0547 4.0645 0.000000 0.0000   1870 1_T3BE3201_X
SBEZNA2T SBEZNA71 1 8 247.0 28.00 208.5 0.7464 63.043 -4.29269 0.8996    487 1_T3BE3201_Z
SBICKI1T SBICKI11 1 0 400.0 400.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_X
SBICKI1T SBICKI22 1 0 400.0 237.0 400.0 0.2795 17.765 0.000000 0.0000    577 1_T3BI3232_Y
SBICKI1T SBICKI61 1 0 400.0 68.60 65.20 2.3985 121.53 -0.00047 0.0006     94 1_T3BI3232_Z
SBICKI1U SBICKI12 2 0 400.0 400.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_X
SBICKI1U SBICKI21 2 0 400.0 237.0 400.0 0.2712 17.698 0.000000 0.0000    577 2_T3BI3231_Y
SBICKI1U SBICKI62 2 0 400.0 68.60 120.0 2.4441 121.29 -0.00077 0.0006    172 2_T3BI3231_Z
SBREIT1T SBREIT11 1 0 400.0 400.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_X
SBREIT1T SBREIT22 1 0 400.0 249.0 1000. 0.1098 9.0535 0.000000 0.0000   1444 1_T3BR3202_Y
SBREIT1T SBREIT71 1 0 400.0 27.00 200.0 1.2156 82.071 -0.00197 0.0012    289 1_T3BR3202_Z
SCAVER71 SCAVER21 1 0 28.10 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1376 1_TRCV2001__
SCAVER72 SCAVER21 2 0 28.10 240.0 67.00 0.0360 1.4447 -84.4686 44.783   1376 2_TRCV2002__
SCHAMO1T SCHAMO16 1 0 400.0 400.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_X
SCHAMO1T SCHAMO23 1 0 400.0 247.0 600.0 0.2261 13.773 0.000000 0.0000    866 1_T3CA3201_Y
SCHAMO1T SCHAMO71 1 0 400.0 27.00 180.0 1.6872 112.90 -0.00082 0.0004    260 1_T3CA3201_Z
SCHATE2T SCHATE13 1 0 247.0 420.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_Y
SCHATE2T SCHATE22 1 0 247.0 247.0 450.0 0.0917 6.6080 0.000000 0.0000   1052 1_T3CB3231_X
SCHATE2T SCHATE71 1 0 247.0 28.40 97.50 0.7237 59.451 -0.00415 0.0014    228 1_T3CB3231_Z
SCHIPP2T SCHIPP11 1 0 247.0 420.0 800.0 0.0526 3.7250 0.000000 0.0000   1870 1_T3CI3201_Y
SCHIPP2T SCHIPP21 1 0 247.0 247.0 800.0 0.0526 3.7250 0.000000 0.0000   1870 1_T3CI3201_X
SCHIPP2T SCHIPP71 1 0 247.0 27.10 155.7 0.5323 53.849 -0.00715 0.0020    364 1_T3CI3201_Z
SFIONG2T SFIONG21 1 8 245.0 245.0 120.0 0.2523 22.708 -1.84456 1.0651    283 1_T3FG2001_X
SFIONG2T SFIONG71 1 8 245.0 26.20 60.00 0.2523 22.708 0.000000 0.0000    141 1_T3FG2001_Y
SFIONG2T SFIONG72 1 8 245.0 26.20 60.00 0.3785 37.848 0.000000 0.0000    141 1_T3FG2001_Z
SFIONG2U SFIONG22 2 8 245.0 245.0 120.0 0.2523 22.708 -1.84456 1.0651    283 2_T3FG2002_X
SFIONG2U SFIONG73 2 8 245.0 26.20 60.00 0.2523 22.708 0.000000 0.0000    141 2_T3FG2002_Y
SFIONG2U SFIONG74 2 8 245.0 26.20 60.00 0.3785 37.848 0.000000 0.0000    141 2_T3FG2002_Z
SFIONG2V SFIONG23 3 0 245.0 245.0 120.0 0.2523 22.708 -1.84456 1.0651    283 3_T3FG2003_X
SFIONG2V SFIONG75 3 0 245.0 26.20 60.00 0.2523 22.708 0.000000 0.0000    141 3_T3FG2003_Y
SFIONG2V SFIONG76 3 0 245.0 26.20 60.00 0.3785 37.848 0.000000 0.0000    141 3_T3FG2003_Z
SGABI_21 SGABI_71 1 0 235.0 27.40 24.00 8.6210 264.46 -0.81954 0.2281     59 1_TRGB20T1__
SGOESG2T SGOESG12 1 0 247.0 400.0 1000. 0.0338 3.2185 0.000000 0.0000   2338 1_T3GO3201_Y
SGOESG2T SGOESG24 1 0 247.0 247.0 1000. 0.0338 3.2185 0.000000 0.0000   2338 1_T3GO3201_X
SGOESG2T SGOESG71 1 0 247.0 27.00 201.0 0.3382 23.145 -0.83148 0.6230    470 1_T3GO3201_Z
SGONDO21 SGONDO71 1 0 240.0 26.10 52.00 1.4629 61.074 -0.00057 0.0012    125 1_TRGN20T8__
SHAND171 SHANDE21 1 0 27.00 238.0 56.00 0.0398 1.6679 -17.0942 45.844   1198 1_TRHD2011__
SHAND172 SHANDE22 2 8 27.00 238.0 56.00 0.0449 1.6718 -48.9516 59.053   1198 2_TRHD2012__
SHAND271 SHANDE21 3 0 27.00 238.0 70.00 0.0290 1.3462 -21.7563 60.607   1497 3_TRHD2021__
SHAND272 SHANDE22 4 0 27.00 238.0 70.00 0.0287 1.3282 -24.8643 59.053   1497 4_TRHD2022__
SHAND273 SHANDE24 5 0 27.00 233.0 106.0 0.0161 0.8575 -284.477 59.576   2267 5_TRHD2023__
SHAND274 SHANDE21 6 0 27.00 238.0 70.00 0.0287 1.3269 -24.8643 59.053   1497 6_TRHD2031__
SINNER2T SINNER21 1 0 246.0 246.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_X
SINNER2T SINNER34 1 0 246.0 153.0 250.0 0.2587 11.752 0.000000 0.0000    587 1_T3IK2102_Y
SINNER2T SINNER61 1 0 246.0 82.90 40.00 9.8962 98.618 -0.00145 0.0004     93 1_T3IK2102_Z
SINNER2U SINNER23 2 0 246.0 246.0 250.0 0.2286 10.570 0.000000 0.0000    587 2_T3IK2103_X
SINNER2U SINNER36 2 0 246.0 162.0 250.0 0.2286 10.570 0.000000 0.0000    587 2_T3IK2103_Y
SINNER2U SINNER71 2 0 246.0 30.10 40.00 8.8196 68.611 -0.00342 0.0014     94 2_T3IK2103_Z
SLAUFE2T SLAUFE1E 1 0 247.0 420.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_Y
SLAUFE2T SLAUFE21 1 0 247.0 247.0 800.0 0.0942 4.0845 0.000000 0.0000   1870 1_T3LF3231_X
SLAUFE2T SLAUFE71 1 0 247.0 28.00 155.4 0.6580 62.787 -0.00201 0.0011    363 1_T3LF3231_Z
SLAVOR2T SLAVOR13 1 0 247.0 420.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_Y
SLAVOR2T SLAVOR22 1 0 247.0 247.0 800.0 0.0542 3.8130 0.000000 0.0000   1870 1_T3LA3231_X
SLAVOR2T SLAVOR71 1 0 247.0 29.70 155.2 0.7746 58.279 -0.00679 0.0028    363 1_T3LA3231_Z
SMANNO31 SMANNO21 1 0 155.0 245.0 400.0 0.0869 5.5315 -1.44410 2.6958   1490 1_TRMO2101__
SMANNO32 SMANNO21 2 0 156.0 245.0 400.0 0.0769 5.5260 -1.59090 1.9535   1481 2_TRMO2102__
SMAPRA71 SMAPRT71 1 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 1_TRMA0011__
SMAPRA72 SMAPRT71 2 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 2_TRMA0012__
SMAPRA73 SMAPRT71 3 0 27.00 27.00 115.0 0.0133 0.6181 -0.15768 0.0000   2460 3_TRMA0013__
SMAPRT71 SMAPRA11 1 0 27.00 415.0 300.0 0.0015 0.0687 -1233.22 278.77   6415 1_TRMA3031__
SMENDR3T SMENDR11 1 0 155.0 400.0 400.0 0.0538 3.4850 0.000000 0.0000   1490 1_T3MM3104_Y
SMENDR3T SMENDR32 1 0 155.0 155.0 400.0 0.0538 3.4850 0.000000 0.0000   1490 1_T3MM3104_X
SMENDR3T SMENDR71 1 0 155.0 25.60 80.00 0.3587 23.134 -0.00384 0.0039    298 1_T3MM3104_Z
SMETTL1T SMETTL12 1 0 400.0 400.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_X
SMETTL1T SMETTL22 1 0 400.0 247.0 600.0 0.2393 13.790 0.000000 0.0000    866 1_T3MT3201_Y
SMETTL1T SMETTL61 1 0 400.0 70.00 114.6 2.1464 110.70 -0.00073 0.0005    164 1_T3MT3201_Z
SMUEHB2T SMUEHB11 1 8 247.0 420.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_Y
SMUEHB2T SMUEHB22 1 8 247.0 247.0 800.0 0.0444 3.7920 0.000000 0.0000   1870 1_T3MU3201_X
SMUEHB2T SMUEHB71 1 8 247.0 27.00 155.0 0.3865 43.577 -0.01589 0.0115    362 1_T3MU3201_Z
SNDDRA71 SNDDRA12 1 0 26.70 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 1_TRND30G1__
SNDDRA72 SNDDRA12 2 0 26.70 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 2_TRND30G2__
SNDDRA73 SNDDRA12 3 0 26.70 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 3_TRND30G3__
SNDDRA74 SNDDRA11 4 0 26.70 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 4_TRND30G4__
SNDDRA75 SNDDRA11 5 0 26.70 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 5_TRND30G5__
SNDDRA76 SNDDRA11 6 0 26.70 405.0 175.0 0.0046 0.5686 -586.060 408.40   3790 6_TRND30G6__
SPECCI71 SPECCI22 1 0 28.10 240.0 67.00 0.0365 1.4351 -84.4686 42.962   1376 1_TRPC2001__
SPRADE1A SPRADE51 1 0 410.0 110.0 90.00 8.3355 215.47 -0.02447 0.0194    127 1_TRPR3101__
SPRADE1A SPRADE52 2 0 410.0 110.0 90.00 8.3355 215.47 -0.02447 0.0194    127 2_TRPR3102__
SPRADE1T SPRADE1A 1 0 420.0 420.0 180.0 4.0111 129.27 -0.00081 0.0005    247 1_T3PR3002_X
SPRADE1T SPRADE71 1 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Y
SPRADE1T SPRADE72 1 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 1_T3PR3002_Z
SPRADE1U SPRADE1A 2 0 420.0 420.0 180.0 4.0111 129.51 -0.00081 0.0005    247 2_T3PR3004_X
SPRADE1U SPRADE73 2 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Y
SPRADE1U SPRADE74 2 0 420.0 27.00 90.00 16.044 199.10 0.000000 0.0000    124 2_T3PR3004_Z
SREALT71 SROTHE31 1 0 27.00 157.0 16.50 0.1998 4.3890 -113.609 27.591    353 1_TRRH1016__
SROBIE71 SROBIE21 1 0 28.10 240.0 93.00 0.0282 1.1137 -117.237 32.331   1909 1_TRRB2001__
SROBIE73 SROBIE21 2 0 28.10 241.0 93.00 0.0285 1.1346 -116.747 32.895   1909 2_TRRB2002__
SROMAN2T SROMAN16 1 0 247.0 420.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_Y
SROMAN2T SROMAN21 1 0 247.0 247.0 800.0 0.0545 4.0870 0.000000 0.0000   1870 1_T3RM3201_X
SROMAN2T SROMAN71 1 0 247.0 28.00 208.5 0.7674 63.035 -0.00856 0.0023    487 1_T3RM3201_Z
SROTHE2T SROTHE22 1 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_X
SROTHE2T SROTHE31 1 0 241.0 161.0 125.0 0.1549 17.617 0.000000 0.0000    299 1_T3RH2101_Y
SROTHE2T SROTHE73 1 0 241.0 27.00 105.0 0.2195 18.794 -0.00425 0.0007    252 1_T3RH2101_Z
SROTHE2U SROTHE21 2 0 241.0 241.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_X
SROTHE2U SROTHE31 2 0 241.0 161.0 125.0 0.1549 17.617 0.000000 0.0000    299 2_T3RH2102_Y
SROTHE2U SROTHE71 2 0 241.0 27.00 105.0 0.2195 18.794 -0.00425 0.0007    252 2_T3RH2102_Z
SROTHE2V SREALT71 3 0 241.0 27.00 35.00 1.9755 52.562 -0.00546 0.0007     84 3_T3RH2103_Z
SROTHE2V SROTHE22 3 0 241.0 241.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_X
SROTHE2V SROTHE32 3 0 241.0 150.0 160.0 0.0948 11.056 0.000000 0.0000    383 3_T3RH2103_Y
SSAREL21 SSAREL51 1 0 255.0 120.0 160.0 0.9934 57.032 -1.18920 0.2414    362 1_TRSR2122__
SSILS_1T SSILS_11 1 0 420.0 420.0 600.0 0.3344 18.919 0.000000 0.0000    825 1_T3SL3201_X
SSILS_1T SSILS_21 1 0 420.0 240.0 480.0 0.3344 18.919 0.000000 0.0000    660 1_T3SL3201_Y
SSILS_1T SSILS_71 1 0 420.0 28.40 145.0 1.7984 126.50 -0.00056 0.0004    199 1_T3SL3201_Z
SSILS_1U SSILS_11 2 0 420.0 420.0 600.0 0.3243 18.936 0.000000 0.0000    825 2_T3SL3202_X
SSILS_1U SSILS_23 2 0 420.0 240.0 480.0 0.3243 18.936 0.000000 0.0000    660 2_T3SL3202_Y
SSILS_1U SSILS_72 2 0 420.0 28.40 145.0 1.8228 126.08 -0.00056 0.0004    199 2_T3SL3202_Z
SSOAZZ1T SSOAZZ11 2 8 400.0 400.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_X
SSOAZZ1T SSOAZZ22 2 8 400.0 242.0 400.0 0.3493 19.121 0.000000 0.0000    577 2_T3SZ3202_Y
SSOAZZ1T SSOAZZ71 2 8 400.0 27.00 120.0 2.9601 147.38 -0.00039 0.0003    173 2_T3SZ3202_Z
SSOAZZ22 SSOAZZ11 1 0 242.0 400.0 366.0 0.2859 17.141 -5.73731 2.1856    873 1_TRSZ3201__
STAVAN1T STAVAN11 1 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 1_T3TA3201_X
STAVAN1T STAVAN21 1 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 1_T3TA3201_Y
STAVAN1T STAVAN71 1 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 1_T3TA3201_Z
STAVAN1U STAVAN12 2 0 410.0 410.0 400.0 0.3482 15.459 0.000000 0.0000    563 2_T3TA3202_X
STAVAN1U STAVAN22 2 0 410.0 248.0 280.0 0.3482 15.459 0.000000 0.0000    394 2_T3TA3202_Y
STAVAN1U STAVAN72 2 0 410.0 26.00 120.0 2.6923 97.550 -0.00570 0.0013    169 2_T3TA3202_Z
STIERF22 STIERF12 1 0 242.0 400.0 600.0 0.1412 7.9793 -5.43679 3.0326   1432 1_TRTF3201__
STINZE71 STINZE21 1 0 27.30 236.0 80.00 0.0602 1.4860 -314.856 72.717   1695 1_TRTZ2011__
STINZE72 STINZE21 2 0 27.30 236.0 80.00 0.0602 1.4780 -314.856 72.717   1695 2_TRTZ2012__
SVERBA71 SVERBA21 1 0 29.20 240.0 67.00 0.0399 1.5670 -156.192 39.990   1323 1_TRVZ2001__
SVERBA72 SVERBA22 2 0 29.20 240.0 67.00 0.0415 1.5804 -156.192 42.280   1323 2_TRVZ2002__
SVERBO1T SVERBO11 1 0 400.0 400.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_X
SVERBO1T SVERBO22 1 0 400.0 245.0 800.0 0.1318 10.288 0.000000 0.0000   1155 1_T3VE3203_Y
SVERBO1T SVERBO71 1 0 400.0 27.00 80.00 3.2150 138.96 -0.00061 0.0004    115 1_T3VE3203_Z
SVEYTA1T SVEYTA11 1 0 420.0 420.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_X
SVEYTA1T SVEYTA25 1 0 420.0 247.0 150.0 1.0926 56.955 0.000000 0.0000    206 1_T3VT3201_Y
SVEYTA1T SVEYTA71 1 0 420.0 27.00 25.00 24.127 4612.0 -0.00076 0.0001     34 1_T3VT3201_Z
SVEYTA1U SVEYTA16 2 0 420.0 420.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_X
SVEYTA1U SVEYTA25 2 0 420.0 247.0 150.0 1.0935 57.375 0.000000 0.0000    206 2_T3VT3202_Y
SVEYTA1U SVEYTA72 2 0 420.0 27.00 25.00 23.806 4639.0 -0.00068 0.0001     34 2_T3VT3202_Z
U7BILI51 U7BILI81 1 0 115.0 330.0 400.0 0.1069 3.1821 0.000000 0.0000   2008 AT-1
U7BILI51 U7BILI81 2 8 115.0 330.0 400.0 0.1069 3.1821 0.000000 0.0000   2008 AT-2
U7CHIS51 U7CHIS81 1 0 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-1
U7CHIS51 U7CHIS81 2 8 115.0 330.0 400.0 0.0935 3.3545 -203.017 32.938   2008 AT-2
U7GRES51 U7GRES81 1 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-3
U7GRES51 U7GRES81 2 0 115.0 330.0 200.0 0.2332 8.1454 -42.7872 24.703   1004 AT-4
U7GRES81 U7GRES11 1 0 330.0 400.0 1250. 0.0476 8.1630 0.000000 0.0000   2187 AT-1
U7GRES81 U7GRES11 2 0 330.0 400.0 1250. 0.0476 8.1630 0.000000 0.0000   2187 AT-2
U7HBC 51 U7HBC 81 1 0 115.0 330.0 250.0 0.1761 6.3526 -37.7348 16.469   1255 AT-1
U7HBC 51 U7HBC282 1 0 115.0 330.0 200.0 0.1558 6.5043 -75.7545 12.805   1004 AT-2
U7RIBN51 U7RIBN81 1 0 115.0 330.0 200.0 0.1491 6.4659 0.000000 0.0000   1004 AT-1
U7RIBN51 U7RIBN82 1 0 115.0 330.0 200.0 0.1476 6.5045 0.000000 0.0000   1004 AT-2
U7STRA51 U7STRA81 1 0 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-1
U7STRA51 U7STRA81 2 8 115.0 330.0 400.0 0.0898 3.5200 -72.9935 19.735   2008 AT-2
U7VULC51 U7VULC11 1 0 110.0 400.0 250.0 0.1013 4.9842 -117.171 25.124   1312 AT-1
U7VULC51 U7VULC11 2 0 110.0 400.0 250.0 0.0817 4.2197 -117.171 25.124   1312 AT-2
UADZHA81 UADZHA51 1 8 330.0 115.0 125.0 2.4254 87.958 -6.45692 1.0560    219 AT-1
UADZHA81 UADZHA51 2 0 330.0 115.0 125.0 2.8087 81.932 -6.45235 1.0836    219 AT-2
UARTSY81 UARTSY51 1 0 330.0 115.0 125.0 2.5091 90.570 -3.66311 0.9642    219 AT-2
UARTSY83 UARTSY51 1 8 330.0 115.0 200.0 1.1516 52.368 -3.69323 1.1111    350 AT-1
UBAR  81 UBAR  51 1 0 330.0 115.0 125.0 2.4045 91.444 -3.63903 1.0514    219 AT-1
UBAR  81 UBAR  51 2 0 330.0 115.0 125.0 2.5230 89.698 -3.07723 0.9275    219 AT-2
UBILOT81 UBILOT51 1 0 330.0 115.0 125.0 2.8575 84.109 -3.90003 0.9642    219 AT-1
UBILOT81 UBILOT51 2 0 330.0 115.0 125.0 2.8157 84.808 -1.65896 0.7879    219 AT-2
UBILOT81 UBILOT51 3 0 330.0 115.0 200.0 1.5246 59.876 -4.58025 1.3499    350 AT-3
UBILYT81 UBILYT51 1 0 330.0 115.0 200.0 1.3449 58.246 -5.18407 1.2213    350 AT-1
UBILYT81 UBILYT51 2 0 330.0 115.0 200.0 1.4756 58.243 -5.56277 1.2121    350 AT-2
UBILYT81 UBILYT51 3 0 330.0 115.0 200.0 1.3068 54.434 -9.01009 1.7723    350 AT-3
UBILYT81 UBILYT51 4 0 330.0 115.0 200.0 1.5382 58.241 -5.36560 1.2516    350 AT-4
UBOHOR84 UBOHOR51 1 0 330.0 115.0 125.0 2.5021 90.570 -3.66068 0.9734    219 AT-1
UBOHOR84 UBOHOR51 2 0 330.0 115.0 125.0 2.4951 88.827 -3.89076 1.0009    219 AT-2
UBORYS21 UBORYS51 1 0 230.0 115.0 125.0 1.2899 35.652 -7.67295 1.3894    314 AT-1
UBORYS21 UBORYS51 2 0 230.0 121.0 125.0 0.9852 42.732 -8.56122 1.7732    314 AT-2
UBROVA81 UBROVA51 1 0 330.0 115.0 200.0 1.3340 54.978 -8.30090 1.5702    350 AT-1
UBROVA81 UBROVA51 2 0 330.0 115.0 200.0 1.2496 55.525 -7.87361 1.8182    350 AT-2
UBURSH13 UBURSH22 1 0 400.0 231.0 400.0 1.1080 38.784 -17.3910 1.9500    577 2AT
UBURSH13 UBURSH22 2 0 400.0 231.0 400.0 1.1080 38.944 -12.4199 1.4125    577 3AT
UBURSH14 UBURSH84 1 8 400.0 330.0 630.0 0.1612 23.872 -7.71204 1.5938    909 6AT
UBURSH22 UBURSH51 1 0 230.0 121.0 125.0 1.0123 44.848 -8.24227 0.6805    314 5AT
UBURSH25 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-1
UBURSH26 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-2
UBURSH28 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-4
UBURSH29 UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-5
UBURSH2A UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-6
UBURSH2B UBURSH22 1 0 220.0 220.0 250.0 0.5622 25.762 -25.4699 4.2769    656 T-7
UBURSH83 UBURSH22 1 0 347.0 242.0 240.0 1.1163 44.035 -27.8868 1.0049    399 AT1A
UBURSH83 UBURSH22 2 8 347.0 242.0 240.0 1.2898 45.888 -33.8571 1.3620    399 AT1B
UBURSH87 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-8
UBURSH88 UBURSH83 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-9
UBURSH89 UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-10
UBURSH8A UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-11
UBURSH8B UBURSH84 1 0 330.0 330.0 250.0 1.8000 52.467 -20.4316 0.0000    437 T-12
UCHER181 UCHER151 1 0 330.0 115.0 125.0 2.3557 88.831 -4.93491 1.0744    219 AT-1
UCHER181 UCHER151 2 0 330.0 115.0 125.0 2.3557 89.703 -5.49827 1.1846    219 AT-2
UCHER281 UCHER251 1 0 330.0 115.0 200.0 1.3286 56.612 -9.41230 1.6162    350 AT-1
UCHER281 UCHER251 2 0 330.0 115.0 200.0 1.4239 58.789 -8.16386 1.2856    350 AT-2
UCHER281 UCHER251 3 0 330.0 115.0 200.0 1.3800 57.583 -8.78616 1.4500    350 AT-3
UCHERK81 UCHERK51 1 0 330.0 115.0 125.0 2.3418 88.832 -3.32236 0.9054    219 AT-2
UCHERK81 UCHERK51 2 0 330.0 115.0 125.0 0.8712 88.858 -4.37111 0.9660    219 AT-3
UCHOR203 UCHOR281 1 0 750.0 330.0 1000. 0.9276 56.242 -6.15976 1.2000    770 AT-4
UCHOR203 UCHOR283 1 0 750.0 330.0 1000. 0.9810 54.216 -5.73926 1.2160    462 AT-3
UCHOR281 UCHOR251 1 0 330.0 115.0 125.0 2.3139 89.704 -3.88599 1.0193    219 727_ChAES-33
UCHOR281 UCHOR251 2 0 330.0 115.0 125.0 2.2860 90.576 -3.89076 1.0009    219 727_ChAES-33
UDNIP132 UDNIP183 1 8 165.0 330.0 250.0 0.3123 11.975 -16.9641 4.0771    875 AT-2
UDNIP183 UDNIP131 1 8 330.0 158.0 250.0 0.9932 43.984 -7.22111 1.3499    437 AT-1
UDNIP183 UDNIP132 2 8 330.0 158.0 250.0 1.0280 43.984 -6.27043 1.4141    437 AT-4
UDNIP282 UDNIP231 1 0 330.0 158.0 250.0 0.9618 43.549 -0.64386 0.6547    437 AT-1
UDNIP282 UDNIP231 2 0 330.0 158.0 250.0 1.0088 44.420 -8.13611 1.4509    437 AT-2
UDNIP282 UDNIP231 3 0 330.0 158.0 250.0 1.0524 44.419 -8.81602 1.5611    437 AT-3
UDNIP283 UDNIP231 1 8 330.0 158.0 250.0 1.0001 43.984 -8.39758 1.2764    437 AT-4
UDNIPR01 UDNIPR81 1 8 750.0 330.0 1000. 0.9596 56.557 -4.29336 1.0027    770 AT-1
UDNIPR01 UDNIPR81 2 8 750.0 330.0 1000. 0.9124 58.302 -3.25568 0.8729    770 AT-2
UDNIS183 UDNIS181 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-1
UDNIST81 UDNIST51 1 0 330.0 115.0 200.0 1.3803 58.245 -7.55577 1.5519    350 AT-1
UDNIST81 UDNIST51 2 0 330.0 115.0 200.0 1.3803 57.156 -8.49112 1.5519    350 AT-2
UDOBR127 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413 0.0000    525 T-7
UDOBR128 UDOBR121 1 0 220.0 220.0 200.0 1.4700 38.683 -100.413 0.0000    525 T-8
UDOBR12S UDOBR124 1 8 220.0 242.0 250.0 0.1413 4.5493 -15.2962 2.4793    656 AT5-DT
UDOBR12S UDOBR151 1 8 220.0 121.0 185.0 0.4102 30.765 0.000000 0.0000    485 AT5-DT
UDOBR12T UDOBR121 1 0 220.0 242.0 240.0 0.1796 4.7701 -98.6618 10.062    630 AT6-DT
UDOBR12T UDOBR151 1 0 220.0 121.0 180.0 0.5494 29.371 0.000000 0.0000    472 AT6-DT
UDOBR152 UDOBR151 1 0 110.0 110.0 125.0 0.5800 12.050 -102.015 7.2603    656 T-4
UDOBRL21 UDOBRL51 1 0 230.0 121.0 60.00 5.4193 116.43 -12.0293 1.6068    151 AT-1
UDOBRL21 UDOBRL51 2 0 220.0 121.0 63.00 3.1937 73.299 -13.8165 1.7562    165 AT-2
UDSPHR81 UDNIS182 1 0 330.0 330.0 450.0 0.5690 34.245 -2.54243 1.7723    787 T-_4
UFEROS81 UFEROS31 1 0 330.0 165.0 400.0 0.4941 29.399 -6.72020 1.8825    700 AT-1
UFEROS81 UFEROS31 2 0 330.0 165.0 400.0 0.5105 29.943 -6.47038 1.3590    700 AT-2
UGPP-121 UGPP-151 1 0 230.0 121.0 125.0 1.0292 47.811 -4.12428 1.0397    314 AT-1
UGPP-121 UGPP-151 2 8 230.0 121.0 125.0 1.0055 41.927 -7.15012 1.5917    314 AT-2
UHIRNY81 UHIRNY31 1 0 330.0 158.0 250.0 1.0146 44.420 -0.74543 0.6116    437 AT-1
UHIRNY81 UHIRNY31 2 8 330.0 158.0 250.0 1.0115 44.855 -0.62165 0.6758    437 AT-2
UHIRNY81 UHIRNY31 3 8 330.0 158.0 250.0 0.9757 43.985 -6.53218 1.2856    437 AT-3
UHIRNY81 UHIRNY31 4 0 330.0 158.0 250.0 0.9967 43.984 -8.59741 1.4784    437 AT-4
UHRABI21 UHRABI81 1 0 242.0 347.0 240.0 0.5633 22.198 -4.69172 1.4736    573 AT-3
UHRABI81 UHRABI51 1 0 330.0 115.0 125.0 2.4254 90.572 -3.01636 0.7117    219 AT-1
UHRABI81 UHRABI51 2 8 330.0 115.0 200.0 1.4239 56.065 -12.7662 1.5152    350 AT-2
UIVANO83 UIVANO51 1 0 330.0 115.0 200.0 1.4348 59.333 -4.61862 1.2121    350 AT-1
UIVANO83 UIVANO51 2 8 330.0 115.0 200.0 1.3122 54.434 -7.87572 1.8090    350 AT-2
UKALUS22 UKALUS51 1 0 230.0 121.0 200.0 0.6255 26.707 -9.56454 2.2684    502 AT-1
UKALUS23 UKALUS51 1 0 230.0 121.0 200.0 0.5753 26.444 -13.4202 2.2684    502 AT-2
UKAMI181 UKAMI151 1 0 330.0 115.0 200.0 1.3095 56.068 -6.57227 1.7264    350 AT-1
UKAMI181 UKAMI151 2 0 330.0 115.0 200.0 1.4157 58.789 -4.80358 1.2305    350 AT-2
UKAMIA82 UKAMIA31 1 8 330.0 158.0 250.0 1.0507 44.419 -6.71832 1.5152    437 AT-2
UKAMIA82 UKAMIA31 2 0 330.0 158.0 250.0 1.0001 43.984 -6.25775 1.4692    437 AT-4
UKAMIA82 UKAMIA32 1 0 330.0 158.0 250.0 1.0298 44.419 -7.22788 1.3131    437 AT-1
UKAMIA82 UKAMIA32 2 8 330.0 158.0 250.0 1.0298 44.419 -7.66047 1.4968    437 AT-3
UKANIV81 UKANIV51 1 8 330.0 115.0 200.0 1.6090 52.901 -11.7808 1.9284    350 AT-1
UKANIV81 UKANIV51 2 0 330.0 115.0 200.0 1.5927 52.792 -7.96096 1.3866    350 AT-2
UKHAR181 UKHAR151 1 0 330.0 115.0 200.0 1.6417 53.499 -9.06592 1.4601    350 AT-1
UKHAR181 UKHAR151 2 8 330.0 115.0 200.0 1.4375 54.976 -9.04907 1.5611    350 AT-2
UKHAR181 UKHAR151 3 0 330.0 115.0 200.0 1.4157 58.244 -9.09917 1.2360    350 AT-3
UKHERS82 UKHERS31 1 8 330.0 158.0 250.0 1.1500 44.416 -11.3780 1.5152    437 AT-2
UKHERS84 UKHERS31 1 8 330.0 165.0 250.0 1.2179 47.901 -3.04184 1.0376    437 AT-1
UKHME403 UKHME483 1 0 750.0 330.0 1000. 0.9700 56.242 -5.93597 1.1400    770 AT-1
UKHME408 UKHME403 1 0 750.0 750.0 1251. 0.9420 72.773 -5.52480 1.7067    963 T-2
UKHME41  UKHME403 1 0 410.0 750.0 1251. 0.2533 18.139 -26.0379 0.6901   1762 AT-1
UKHME489 UKHME483 1 0 330.0 330.0 1250. 0.1860 5.7766 -59.5248 4.4077   2187 T-1
UKHME581 UKHME551 1 0 330.0 115.0 125.0 3.1363 89.679 -3.81975 1.5152    219 AT-1
UKHME581 UKHME551 2 8 330.0 115.0 125.0 2.8784 86.724 -0.69783 0.5969    219 AT-2
UKHME581 UKHME551 3 8 330.0 115.0 125.0 2.5091 90.570 -9.13294 0.9550    219 AT-3
UKHUST21 UKHUST51 1 0 230.0 121.0 125.0 1.0326 47.387 -4.49189 0.9149    314 989_KUST2 --
UKONOT81 UKONOT51 1 8 330.0 115.0 125.0 2.4603 91.443 -3.66551 0.9550    219 AT-1
UKONOT81 UKONOT51 2 0 330.0 115.0 125.0 3.4500 88.795 -3.28347 1.0376    219 AT-2
UKONOT81 UKONOT51 3 8 330.0 115.0 125.0 2.4045 81.857 -12.5539 1.3499    219 AT-3
UKOVEL21 UKOVEL51 1 8 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1
UKOVEL21 UKOVEL51 2 8 230.0 121.0 125.0 1.0191 41.969 -7.14843 1.5992    314 AT-2
UKOVEL81 UKOVEL51 1 0 330.0 115.0 200.0 1.4375 58.788 -4.56927 1.3866    350 AT-3
UKOZIA81 UKOZIA51 1 0 330.0 115.0 200.0 1.3150 56.068 -6.83600 1.4050    350 AT-1
UKREM281 UKREM231 1 0 330.0 158.0 250.0 1.2197 49.208 -11.4379 0.9642    437 AT-2
UKREM283 UKREM231 1 8 330.0 158.0 250.0 0.9949 45.727 -6.98386 1.3682    437 AT-1
UKREME31 UKREME82 1 8 165.0 330.0 250.0 0.3110 12.302 -13.0744 4.3343    875 AT-1
UKREME31 UKREME82 2 8 165.0 330.0 250.0 0.3045 11.975 -12.1798 4.1139    875 AT-2
UKREME82 UKREME31 3 8 330.0 158.0 250.0 0.9670 45.728 -8.80440 1.6253    437 AT-3
UKREME82 UKREME31 4 0 330.0 158.0 250.0 0.9879 43.985 -8.85361 1.3315    437 AT-4
UKRYV181 UKRYV131 1 0 330.0 158.0 250.0 1.0559 43.547 -7.45946 1.3223    437 AT-1
UKRYV181 UKRYV131 2 8 330.0 158.0 250.0 1.0141 44.855 -7.23607 1.2672    437 AT-2
UKRYV187 UKRYV181 1 0 330.0 330.0 400.0 0.8903 35.509 -10.7410 2.4610    700 T-3
UKRYV189 UKRYV181 1 0 330.0 330.0 400.0 1.0197 36.108 -25.5566 2.8191    700 T-5
UKRYVO81 UKRYVO31 1 0 330.0 158.0 250.0 1.0420 43.983 -6.76071 1.3131    437 AT-1
UKRYVO81 UKRYVO31 2 0 330.0 158.0 250.0 1.0123 44.420 -6.99614 1.3039    437 AT-2
UKURAK81 UKURAK51 1 0 330.0 115.0 125.0 2.9272 82.712 -5.65920 0.9550    219 AT-1
UKURAK81 UKURAK51 2 0 330.0 115.0 125.0 2.9272 82.712 -5.66924 0.8935    219 AT-2
UKURAK83 UKURAK81 1 0 330.0 330.0 250.0 1.7570 51.987 -11.3561 1.6713    437 T-5
UKURAK84 UKURAK81 1 0 330.0 330.0 265.0 1.1354 54.513 -12.1052 1.2260    464 T-6
UKURAK85 UKURAK81 1 0 330.0 330.0 265.0 1.1446 54.058 -12.1023 1.2547    464 T-7
UKVART81 UKVART31 1 8 330.0 158.0 250.0 1.0454 44.419 -7.22451 1.3315    437 AT-1
UKVART81 UKVART31 2 0 330.0 158.0 250.0 1.0263 43.984 -6.75892 1.3223    437 AT-2
UKYIV152 UKYIV151 1 0 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-1
UKYIV153 UKYIV151 1 8 110.0 110.0 400.0 0.0870 3.8093 -148.531 8.2645   2099 T-2
UKYIV181 UKYIV151 1 0 330.0 115.0 200.0 1.2986 55.524 -6.61955 1.7631    350 AT-1
UKYIV181 UKYIV151 2 0 330.0 115.0 200.0 1.3177 54.979 -7.54620 1.5978    350 AT-2
UKYIV252 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-1
UKYIV253 UKYIV251 1 0 110.0 110.0 126.0 0.4832 11.536 -56.5988 8.7603    661 T-2
UKYIV281 UKHP515A 1 8 330.0 115.0 200.0 1.6580 53.499 -9.03443 1.6437    350 AT-1
UKYIV281 UKHP515A 2 8 330.0 115.0 200.0 1.5818 53.338 -8.69213 1.4692    350 AT-2
UKYIV282 UKYIV251 1 0 330.0 115.0 200.0 1.1777 56.071 -3.74700 0.9135    350 AT-3
UKYIV285 UKYIV281 1 8 330.0 330.0 400.0 0.8700 35.959 -8.37333 2.1300    700 T-4
UKYIVS01 UKYIV78A 1 8 750.0 330.0 1000. 0.9800 63.702 -5.91608 1.0000    770 AT-2
UKYIVS01 UKYIVS8B 1 8 750.0 330.0 1000. 0.9800 63.702 -5.91608 1.0000    770 AT-1
ULADYZ52 ULADYZ51 1 0 110.0 110.0 400.0 0.1146 3.7317 -160.785 19.669   2099 T-11
ULADYZ81 ULADYZ51 1 0 330.0 115.0 200.0 0.8930 58.255 -4.39959 1.3131    350 AT-1
ULADYZ81 ULADYZ51 2 0 330.0 115.0 200.0 0.8930 58.799 -4.39959 1.3131    350 AT-2
ULADYZ84 ULADYZ81 1 0 330.0 330.0 400.0 0.8782 35.510 -10.7367 2.4793    700 T-13
ULADYZ87 ULADYZ81 1 8 330.0 330.0 400.0 0.8805 35.811 -12.9522 2.6630    700 T-16
ULISOV8C ULISOV51 1 8 330.0 115.0 200.0 1.5872 52.629 -9.42159 1.5611    350 AT-1
ULISOV8C ULISOV51 2 0 330.0 115.0 200.0 1.2823 57.703 -8.05782 1.8365    350 AT-2
ULOSIE84 ULOSIE51 1 0 330.0 115.0 200.0 1.4103 56.066 -9.07604 1.3958    350 AT-1
ULOSIE84 ULOSIE51 2 0 330.0 115.0 200.0 1.4075 56.066 -9.00463 1.7998    350 AT-2
ULOSIE84 ULOSIE51 3 8 330.0 115.0 200.0 1.7723 55.511 -9.00463 1.7998    350 AT-3
ULOSIE84 ULOSIE51 4 8 330.0 115.0 200.0 1.4320 56.065 -8.99344 1.8549    350 AT-4
ULOZO151 ULOZO131 1 0 121.0 158.0 90.00 0.3597 9.9494 -55.2969 1.7349    429 269_Loz150 -
ULOZOV81 ULOZOV51 1 0 330.0 115.0 200.0 1.3504 55.523 -9.01900 1.7264    350 AT-2
ULUTS121 ULUTS151 1 0 230.0 121.0 125.0 1.0225 42.054 -3.70747 1.5463    314 AT-1
ULUTS121 ULUTS151 2 0 230.0 121.0 125.0 1.0326 46.964 -3.67083 1.6314    314 AT-2
ULUTSK21 ULUTSK51 1 8 230.0 121.0 125.0 0.9988 42.139 -7.38335 1.6314    314 AT-1
ULUTSK81 ULUTSK51 1 0 330.0 115.0 200.0 1.4484 57.699 -5.56076 1.2213    350 AT-2
ULVIV 21 ULVIV 51 1 8 230.0 115.0 125.0 1.3644 35.057 -18.5447 2.1361    314 AT-1
ULVIV 21 ULVIV 51 2 8 230.0 121.0 200.0 0.5793 27.237 -12.6099 2.4953    502 AT-2
ULVIV 81 ULVIV 21 1 8 347.0 242.0 240.0 1.0891 43.886 -2.48839 0.7225    399 AT-3
ULVIV 81 ULVIV 21 2 8 347.0 242.0 240.0 1.1895 44.535 -2.28010 0.7225    399 AT-6
ULVIV 81 ULVIV 51 1 8 330.0 115.0 200.0 1.6553 53.390 -8.12609 1.5060    350 AT-4
ULVIV 81 ULVIV 51 2 8 330.0 115.0 125.0 2.4394 88.829 -0.42519 0.5418    219 AT-5
ULVIV-21 ULVIV-51 1 8 230.0 121.0 125.0 1.0326 46.541 -11.7511 1.2250    314 AT-1
ULVIV-21 ULVIV-51 2 8 230.0 121.0 125.0 1.1240 47.808 -3.63114 1.0529    314 AT-2
ULVIV183 ULVIV151 1 0 330.0 115.0 200.0 1.3966 54.432 -9.21104 1.6988    350 AT-1
ULVIV183 ULVIV151 2 0 330.0 115.0 200.0 1.3912 58.790 -4.94668 1.4050    350 AT-2
UMUKAC11 UMUKAC22 1 0 400.0 231.0 400.0 0.7260 39.753 -2.13421 0.7125    577 AT-3
UMUKAC11 UMUKAC22 2 0 400.0 231.0 400.0 0.6870 39.754 -1.72755 0.6619    577 AT-4
UMUKAC22 UMUKAC51 1 0 230.0 121.0 200.0 0.5885 26.973 -10.0093 2.0038    502 AT-1
UMUKAC22 UMUKAC51 2 0 230.0 121.0 200.0 0.6176 26.972 -11.8179 2.5898    502 AT-2
UMYKOL81 UMYKOL31 1 8 330.0 165.0 250.0 1.2249 45.722 -3.29763 0.9917    437 AT-1
UMYKOL81 UMYKOL31 2 0 330.0 165.0 250.0 1.2162 47.901 -3.27163 1.0744    437 AT-2
UMYRHO83 UMYRHO51 1 8 330.0 115.0 200.0 1.4402 59.333 -10.9397 1.3223    350 AT-1
UMYRHO83 UMYRHO51 2 0 330.0 115.0 200.0 1.3912 58.790 -8.15650 1.3315    350 AT-2
UNIKOP31 UNIKOP81 1 8 165.0 330.0 250.0 0.3115 11.757 -11.1085 4.3710    875 AT-1
UNIKOP31 UNIKOP81 4 8 165.0 330.0 250.0 0.2958 11.975 -14.0271 4.3710    875 AT-4
UNIKOP31 UNIKOP81 5 0 165.0 330.0 250.0 0.3097 11.975 -12.2165 4.0037    875 AT-5
UNIKOP81 UNIKOP31 2 0 330.0 158.0 250.0 1.0350 43.983 -6.05766 1.3131    437 AT-2
UNIKOP81 UNIKOP31 3 0 330.0 158.0 250.0 1.1151 44.853 -8.34240 1.5978    437 AT-3
UNIZHY81 UNIZHY51 1 0 330.0 115.0 200.0 0.9011 58.091 -6.08415 1.4050    350 AT-1
UNIZHY81 UNIZHY51 2 0 330.0 115.0 200.0 0.7160 56.079 -3.92367 0.9642    350 AT-2
UNOVOK51 UNOVOK81 2 0 115.0 330.0 200.0 0.1258 7.1933 -9.32342 6.4590   1004 AT-3
UNOVOK81 UNOVOK51 1 0 330.0 115.0 200.0 1.3476 56.067 -8.64474 1.7264    350 AT-1
UNOVOK83 UNOVOK51 1 8 330.0 115.0 200.0 1.2023 57.759 -0.79933 0.7585    350 AT-2
UNOVOO81 UNOVOO51 1 8 330.0 115.0 200.0 1.3966 58.245 -4.25314 1.1570    350 AT-1
UNOVOO81 UNOVOO51 2 0 330.0 115.0 200.0 1.3259 55.523 -8.24608 1.8365    350 AT-2
UNOVOV21 UNOVOV51 1 0 230.0 121.0 125.0 0.9954 42.097 -6.16029 1.6597    314 AT-1
UNOVOV81 UNOVOV51 1 0 330.0 115.0 200.0 1.4157 58.789 -3.98679 1.3958    350 AT-2
UNYVKY81 UNYVKY51 1 8 330.0 115.0 200.0 1.4334 58.244 -5.32750 1.4050    350 AT-1
UNYVKY81 UNYVKY51 2 0 330.0 115.0 200.0 1.3858 58.790 -4.25810 1.1387    350 AT-2
UPAVLO31 UPAVLO83 1 0 165.0 330.0 250.0 0.3032 11.866 -16.0182 4.0771    875 AT-1
UPAVLO83 UPAVLO31 2 8 330.0 158.0 250.0 1.0367 43.983 -7.68610 1.3590    437 AT-2
UPERSH81 UPERSH31 1 8 330.0 158.0 250.0 1.0158 43.548 -0.63449 0.6317    437 AT-1
UPERSH81 UPERSH31 2 0 330.0 158.0 250.0 1.0454 44.855 -8.60972 1.4050    437 AT-2
UPERSH81 UPERSH31 3 0 330.0 158.0 250.0 1.0176 44.420 -7.18630 1.5243    437 AT-3
UPIVD381 UPIVD331 1 0 330.0 158.0 250.0 1.0228 43.984 -7.45783 1.3315    437 AT-2
UPIVD381 UPIVD331 2 0 330.0 158.0 250.0 1.0385 44.855 -6.29616 1.2948    437 AT-3
UPIVD381 UPIVD332 1 0 330.0 158.0 250.0 1.0681 44.418 -8.11920 1.5427    437 AT-1
UPIVD381 UPIVD332 2 0 330.0 158.0 250.0 1.0263 43.984 -6.29427 1.3039    437 AT-4
UPIVN102 UPIVN181 1 8 750.0 330.0 1000. 0.3263 59.624 -6.13915 1.0133    770 AT-2
UPIVN281 UPIVN251 1 8 330.0 115.0 200.0 1.7887 55.510 -3.34811 1.5978    350 AT-1
UPIVN281 UPIVN251 2 0 330.0 115.0 200.0 1.6880 53.552 -7.28938 0.9118    350 AT-2
UPIVN281 UPIVN251 3 0 330.0 115.0 200.0 1.7887 55.510 -2.96368 0.9219    350 AT-3
UPOBUZ81 UPOBUZ31 1 0 330.0 158.0 250.0 1.0210 44.855 -7.90782 1.4233    437 AT-1
UPOBUZ81 UPOBUZ31 2 8 330.0 158.0 250.0 1.0454 44.419 -7.22042 1.3535    437 AT-2
UPODIL81 UPODIL51 1 0 330.0 115.0 125.0 2.4115 87.087 -5.87626 1.0468    219 AT-1
UPODIL81 UPODIL51 2 8 330.0 115.0 125.0 2.2721 87.962 -5.64293 1.0468    219 AT-2
UPOLI181 UPOLI151 1 0 330.0 115.0 200.0 1.4429 58.788 -8.14098 1.4233    350 AT-1
UPOLI181 UPOLI151 2 0 330.0 115.0 200.0 1.4593 52.578 -7.28505 0.9458    350 AT-2
UPOLTA81 UPOLTA51 1 8 330.0 115.0 125.0 2.2233 87.092 -0.41928 0.5464    219 AT-1
UPOLTA81 UPOLTA51 2 0 330.0 115.0 125.0 2.4045 89.701 -3.37581 0.6795    219 AT-2
UPOLTA81 UPOLTA51 3 0 330.0 115.0 200.0 1.6958 56.058 -0.86201 0.8522    350 AT-3
UPOLTA81 UPOLTA51 4 0 330.0 115.0 200.0 1.4211 58.789 -4.45490 1.1111    350 AT-4
UPRAVO37 UPRAVO31 1 0 150.0 150.0 90.00 1.7423 37.401 -31.2521 4.6764    346 T-1
UPRAVO38 UPRAVO31 1 8 150.0 150.0 90.00 1.7182 37.921 -29.6268 4.7173    346 T-2
UPRAVO39 UPRAVO31 1 8 150.0 150.0 95.00 0.9911 31.852 -4.48581 2.3556    366 T-3
UPRAVO3A UPRAVO31 1 8 150.0 150.0 95.00 1.0045 32.081 -5.87899 2.3556    366 T-4
UPRAVO3B UPRAVO31 1 8 150.0 150.0 90.00 1.7473 44.031 -147.976 2.6800    346 T-5
UPRAVO3C UPRAVO31 1 8 150.0 150.0 95.00 1.0538 31.420 -4.95775 2.3556    366 T-6
UPRAVO3D UPRAVO31 1 8 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-7
UPRAVO3E UPRAVO31 1 8 150.0 150.0 95.00 1.1011 32.938 -14.5888 2.3556    366 T-8
UPRAVO3F UPRAVO31 1 8 150.0 150.0 125.0 0.7492 25.472 -21.4066 3.3467    481 T-9
UPRAVO83 UPRAVO31 1 8 330.0 165.0 400.0 0.5105 29.399 -10.8946 1.6529    700 AT-1
UPROME83 UPROME31 1 0 330.0 158.0 250.0 1.0001 43.984 -5.81414 1.3499    437 AT-1
UPROME83 UPROME31 2 8 330.0 158.0 250.0 0.9845 44.072 -6.69562 1.6125    437 AT-2
UPRYDN33 UPRYDN31 1 0 150.0 150.0 250.0 0.2675 11.649 -40.2251 8.4889    962 T-7
UPRYDN35 UPRYDN31 1 0 150.0 150.0 250.0 0.2670 11.867 -34.2100 9.6889    962 T-9
UPRYDN36 UPRYDN31 1 0 150.0 150.0 250.0 0.2583 11.541 -58.0938 9.6444    962 T-10
UPRYDN81 UPRYDN31 1 0 330.0 165.0 400.0 0.4887 29.399 -7.90803 1.6621    700 AT-1
UPRYDN81 UPRYDN31 2 8 330.0 165.0 400.0 0.4805 31.850 -7.94098 1.4968    700 AT-2
UPRYDN84 UPRYDN81 1 8 330.0 330.0 400.0 0.8858 36.112 -10.7282 2.5161    700 T-11
UPRYDN86 UPRYDN81 1 8 330.0 330.0 400.0 0.3000 30.221 -10.2847 0.0000    700 T-13
UPRYDN87 UPRYDN81 1 8 330.0 330.0 400.0 0.3000 30.221 -10.2847 0.0000    700 T-14
UPS 3380 UPS 3351 1 0 330.0 115.0 125.0 2.2533 87.004 -0.43552 0.5335    219 AT-1
UPS 3380 UPS 3352 1 0 330.0 115.0 125.0 2.2582 87.091 -0.43326 0.5354    219 AT-2
URADYV21 URADYV51 1 8 230.0 121.0 125.0 1.0462 42.053 -5.24403 1.4272    314 AT-1
URADYV81 URADYV51 1 0 330.0 115.0 200.0 1.4266 58.244 -4.21042 1.3039    350 AT-2
URIVN201 URIVN281 1 0 750.0 330.0 999.0 0.9807 59.113 -6.13285 1.0133    769 9AT
URIVN203 URIVN201 1 0 750.0 750.0 1251. 0.8700 29.693 -6.67200 0.0000    963 T-6
URIVN281 URIVN251 1 0 330.0 115.0 125.0 2.4045 87.958 -6.32790 1.1295    219 7AT
URIVN281 URIVN251 2 0 330.0 115.0 125.0 2.6903 90.565 -5.95592 1.2397    219 8AT
URIVN287 URIVN281 1 0 330.0 330.0 2100. 0.0696 8.4283 -92.5554 1.1019   3674 T-5
URIVN381 URIVN351 1 0 330.0 115.0 200.0 1.1680 56.071 -0.96662 0.8476    350 AT-1
URIVN381 URIVN351 2 0 330.0 115.0 200.0 1.1625 56.071 -0.75895 0.7989    350 AT-2
URIVN381 URIVN351 3 8 330.0 115.0 125.0 2.2651 86.132 -0.41322 0.5510    219 AT-3
URIVN381 URIVN351 4 8 330.0 115.0 125.0 2.4603 90.571 -3.77695 0.9826    219 AT-3
UROZDI21 UROZDI51 1 0 230.0 121.0 125.0 1.0021 42.308 -8.80315 1.7694    314 AT-1
UROZDI22 UROZDI52 1 8 230.0 121.0 125.0 1.0021 42.012 -8.80315 1.7694    314 AT-2
URUDNA31 URUDNA83 1 0 165.0 330.0 250.0 0.3014 11.975 -12.2403 3.9302    875 AT-1
URUDNA31 URUDNA83 2 8 165.0 330.0 250.0 0.3067 12.084 -12.2637 3.8567    875 AT-2
URUDNA31 URUDNA83 3 8 165.0 330.0 250.0 0.3023 11.866 -15.9243 4.4298    875 AT-3
USCHEV51 USCHEV31 1 0 121.0 158.0 90.00 0.3958 10.095 -79.8635 2.8004    429 749_Shevch15
USHEPE81 USHEPE51 1 0 330.0 115.0 125.0 2.2860 90.576 -4.78689 1.2029    219 AT-1
USHEPE81 USHEPE51 2 8 330.0 115.0 125.0 2.4533 89.700 -3.70664 1.2213    219 AT-2
USHOS181 USHOS151 1 8 330.0 115.0 200.0 1.3476 58.246 -5.15923 1.3223    350 AT-2
USHOS182 USHOS151 1 8 330.0 115.0 200.0 1.4075 58.244 -4.77141 1.3499    350 AT-1
USLAVU81 USLAVU51 1 0 330.0 115.0 125.0 2.5160 89.698 -3.07723 0.9275    219 AT-1
USLAVU81 USLAVU51 2 8 330.0 115.0 125.0 2.4672 89.700 -3.19958 0.9183    219 AT-2
USLOVI81 USLOVI51 1 0 330.0 115.0 200.0 1.4075 58.789 -4.24039 1.2029    350 11AT-A
USLOVI81 USLOVI51 2 0 330.0 115.0 200.0 1.4456 58.788 -4.80358 1.2305    350 11AT-B
USLOVI83 USLOVI81 1 0 330.0 330.0 1000. 0.2600 13.845 -27.5329 0.9183   1750 T-7
USTEPO81 USTEPO51 1 0 330.0 115.0 200.0 1.5872 52.629 -9.04907 1.5611    350 AT-2
USTRYI22 USTRYI51 1 0 230.0 121.0 125.0 1.4457 41.999 -14.0727 1.7221    314 AT-1
USTRYI22 USTRYI51 2 0 230.0 121.0 125.0 1.0191 48.657 -1.20732 0.8299    314 AT-2
USUMY 81 USUMY 51 1 0 330.0 115.0 200.0 1.6526 53.608 -10.8875 1.6988    350 AT-3
USUMY 81 USUMY 51 2 0 330.0 115.0 125.0 2.4603 89.700 -2.80158 1.0285    219 AT-4
USUMY 81 USUMY15A 1 8 330.0 115.0 125.0 2.5230 90.570 -3.51802 1.0560    219 AT-1
USUMY15A USUMY 81 2 8 115.0 330.0 120.0 0.3266 10.410 -162.553 15.879    602 AT-2
USUMY181 USUMY151 1 0 330.0 115.0 200.0 1.3966 58.245 -4.01776 1.3039    350 AT-1
USUMY181 USUMY151 2 0 330.0 115.0 200.0 1.4157 58.244 -4.43593 1.1846    350 AT-2
UTASHL83 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306 0.0000    437 T-2
UTERNO81 UTERNO51 1 0 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-1
UTERNO81 UTERNO51 2 0 330.0 115.0 125.0 2.4812 91.442 -3.30037 0.9826    219 AT-2
UTERNO81 UTERNO51 3 0 330.0 115.0 125.0 2.5857 91.439 -3.29205 1.0101    219 AT-3
UTERNO81 UTERNO51 4 0 330.0 115.0 125.0 2.4463 91.443 -3.30579 0.9642    219 AT-4
UTPSH182 UTASHL81 1 0 330.0 330.0 250.0 1.2000 52.966 -10.3306 0.0000    437 T-2
UTRYKH31 UTRYKH21 1 8 161.0 242.0 300.0 0.2039 6.8055 -41.1831 6.3192   1076 AT-3
UTRYKH81 UTRYKH31 1 0 330.0 158.0 250.0 1.0803 43.982 -6.96331 1.4692    437 AT-1
UTRYKH81 UTRYKH31 2 8 330.0 158.0 250.0 1.2162 44.415 -10.2256 1.4692    437 AT-2
UTRYPI86 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-1
UTRYPI87 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-2
UTRYPI88 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-3
UTRYPI89 UTRYPI81 1 0 330.0 330.0 400.0 0.8700 35.811 -11.7539 0.0000    700 T-4
UTSEN221 UTSEN251 1 0 230.0 121.0 63.00 2.5057 91.491 -2.50102 0.7807    158 AT-1
UUKRAI83 UUKRAI31 1 0 330.0 158.0 250.0 1.0298 43.984 -7.67951 1.3958    437 AT-1
UUKRAI83 UUKRAI31 2 8 330.0 158.0 250.0 1.0054 43.984 -7.44778 1.3866    437 AT-2
UUSATO83 UUSAT351 1 0 330.0 115.0 200.0 1.1380 55.364 -3.50664 0.8907    350 AT-5
UUSATO83 UUSATO51 1 8 330.0 115.0 200.0 1.4565 57.154 -4.56647 1.3958    350 AT-3
UUSATO83 UUSATO51 2 0 330.0 115.0 200.0 1.4593 57.154 -8.88433 1.4325    350 AT-4
UVDHMK31 UVDHMK81 1 0 165.0 330.0 250.0 0.3084 12.084 -13.3209 3.5041    875 AT-1
UVINN181 UVINN151 1 0 330.0 115.0 200.0 1.6580 58.783 -4.26917 1.6896    350 AT-1
UVINN181 UVINN151 2 0 330.0 115.0 200.0 1.4402 58.244 -4.39127 1.3407    350 AT-2
UVINNY01 UVINNY81 1 0 750.0 330.0 1000. 0.6345 59.059 -3.51693 0.5227    770 AT-2(1)
UVINNY81 UVINNY51 1 0 330.0 115.0 125.0 2.4881 90.571 -3.31628 0.9275    219 AT-3
UVINNY81 UVINNY51 2 0 330.0 115.0 125.0 2.4881 92.314 -0.45045 0.5510    219 AT-4
UVOLOV21 UVOLOV51 1 0 230.0 121.0 125.0 1.0902 46.539 -3.64083 1.0189    314 AT-2
UVOLOV22 UVOLOV51 1 8 230.0 121.0 125.0 1.0326 47.387 -4.59741 1.0945    314 AT-1
UVOZNE51 UVOZNE31 1 0 121.0 158.0 90.00 0.4157 10.077 -61.3107 4.4396    429 519_Voznes1
UYAVOR81 UYAVOR51 1 0 330.0 115.0 200.0 1.3367 55.523 -8.06815 1.7906    350 AT-1
UYUZH201 UYUZH281 1 0 750.0 330.0 1000. 0.9270 57.368 -4.63053 1.0436    770 AT-3 (TPR)
UYUZH203 UYUZH201 1 0 750.0 750.0 1250. 0.7862 61.780 -2.85395 0.8498    962 T-3
UYUZH281 UYUZH231 1 0 330.0 158.0 250.0 1.0176 44.420 -6.97096 1.4325    437 AT-1
UYUZH281 UYUZH231 2 0 330.0 158.0 250.0 1.0447 44.419 -0.82993 0.6530    437 AT-2
UYUZH283 UYUZH281 1 0 330.0 330.0 1250. 0.1759 13.677 -53.5224 6.7677   2187 T-1
UYUZH284 UYUZH281 1 0 330.0 330.0 1250. 0.1735 13.966 -78.8326 7.6309   2187 T-2
UZAKHI01 UZAKHI8A 1 0 750.0 330.0 999.0 0.9339 55.961 -6.42185 1.0791    769 AT-2
UZAKHI05 UZAKHI86 1 0 750.0 330.0 999.0 0.9435 54.553 -5.20315 1.1467    769 AT-3
UZAKHI08 UZAKHI89 1 0 750.0 330.0 999.0 0.8640 60.242 -6.40996 1.0791    769 AT-1
UZALIU53 UZALIU51 1 0 110.0 110.0 125.0 0.3860 12.878 -31.9543 8.4702    656 T-1
UZALIU81 UZALIU51 1 8 330.0 115.0 200.0 1.4103 57.155 -8.10075 1.6368    350 AT-1
UZALIU81 UZALIU51 2 8 330.0 115.0 200.0 1.1135 56.617 -2.98673 0.9095    350 AT-2
UZALIU81 UZALIU51 3 0 330.0 115.0 200.0 1.4620 58.788 -8.10075 1.6368    350 AT-3
UZAPO181 UZAPO131 1 0 330.0 158.0 250.0 1.0402 43.983 -7.22620 1.3223    437 AT-2
UZAPO181 UZAPO131 2 8 330.0 158.0 250.0 0.9479 43.550 -8.09936 1.6437    437 AT-3
UZAPO181 UZAPO131 3 0 330.0 165.0 400.0 0.4914 29.671 -8.64474 1.7264    700 AT-5
UZAPO181 UZAPO133 1 0 330.0 158.0 250.0 1.0332 44.419 -6.99095 1.3315    437 AT-1
UZAPO181 UZAPO133 2 0 330.0 158.0 250.0 0.9339 44.421 -9.04103 1.6070    437 AT-4
UZAPO282 UZAPO231 1 8 330.0 158.0 250.0 0.7144 43.598 -8.15042 1.3682    437 AT-1
UZAPO282 UZAPO231 2 8 330.0 158.0 250.0 0.9897 43.549 -8.38161 1.3774    437 AT-2
UZAPO602 UZAPO681 1 0 750.0 330.0 1000. 0.5918 57.427 -7.41482 1.2533    770 AT-1
UZAPOR01 UZAPOR81 1 8 750.0 330.0 1000. 0.8781 59.619 -1.98823 0.7733    770 AT-1
UZAPOR01 UZAPOR81 2 0 750.0 330.0 1000. 0.8719 59.619 -1.80070 0.7627    770 AT-2
UZHYTO81 UZHYTO51 1 8 330.0 115.0 200.0 1.5600 53.937 -4.09944 0.9394    350 AT-1
UZHYTO81 UZHYTO51 2 8 330.0 115.0 200.0 1.6417 53.499 -8.69368 1.4601    350 AT-2
UZHYTO81 UZHYTO51 3 0 330.0 115.0 200.0 1.1026 55.528 -7.88407 1.7723    350 AT-3
UZMIIV54 UZMIIV51 1 0 110.0 110.0 250.0 0.2155 6.5556 -246.805 23.636   1312 T-2
UZMIIV81 UZMIIV51 1 0 330.0 115.0 200.0 0.5962 55.536 -7.72615 1.6345    350 AT-1
UZMIIV81 UZMIIV52 1 0 330.0 115.0 200.0 0.6153 54.991 -23.8079 1.7906    350 AT-2
UZMIIV8A UZMIIV81 1 8 330.0 330.0 250.0 1.1174 53.450 -11.9775 2.1396    437 T-6
UZMIIV8E UZMIIV81 1 0 330.0 330.0 630.0 0.3516 22.550 -25.8759 2.8558   1102 T-10
UZOLOT51 UZOLOT31 1 0 121.0 158.0 90.00 0.3977 10.078 -61.4527 1.5067    429 743_Zolot150
VAECKO11 VAECKO21 1 0 380.0 231.0 800.0 0.3400 23.460 -38.7800 1.8000   1215
VBALKA21 VBALKA51 1 8 230.0 121.0 200.0 0.6000 26.710 -14.7400 2.6000    502
VBALKA21 VBALKA52 1 0 230.0 121.0 200.0 0.5700 28.040 -8.32000 2.3000    502
VBLAGO11 VBLAGO51 1 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361
VBLAGO11 VBLAGO51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361
VBURGA11 VBURGA51 1 0 400.0 121.0 250.0 1.8500 113.92 -2.97000 0.0000    361
VBURGA11 VBURGA51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361
VCAREV11 VCAREV51 1 8 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361
VCAREV11 VCAREV51 2 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361
VCMOGL11 VCMOGL51 1 8 400.0 121.0 250.0 1.8500 112.64 -2.97000 0.0000    361
VCMOGL11 VCMOGL51 2 0 400.0 121.0 250.0 1.8500 112.64 -2.97000 0.0000    361
VDOBRU11 VDOBRU51 1 0 400.0 121.0 250.0 1.7900 114.56 -9.38000 0.8000    361
VDOBRU11 VDOBRU51 2 0 400.0 121.0 250.0 1.4100 69.110 -7.00000 1.5600    361
VDOBRU21 VDOBRU51 1 0 230.0 121.0 200.0 0.5700 26.450 -12.8500 2.4000    502
VDOBRU21 VDOBRU51 2 8 230.0 121.0 200.0 0.5700 27.240 -14.7400 2.6000    502
VGORYA21 VGORYA51 1 0 230.0 121.0 200.0 0.5700 26.980 -12.1000 2.5000    502
VGORYA21 VGORYA51 2 8 230.0 121.0 200.0 0.5700 26.370 -18.9000 2.2000    502
VMA_IZ11 VMA_IZ21 1 0 400.0 231.0 630.0 0.5900 25.140 -4.30000 1.5000    909
VMA_IZ21 VMA_IZ51 1 0 230.0 121.0 200.0 0.6200 28.040 -12.8500 2.3000    502
VMA_IZ21 VMA_IZ51 2 8 230.0 121.0 200.0 0.5700 28.040 -18.9000 2.3000    502
VMIZIA11 VMIZIA21 1 0 400.0 231.0 800.0 0.3500 25.000 -1.75000 1.2800   1155
VPLEV121 VPLEV151 1 0 230.0 121.0 200.0 0.5600 26.980 -18.9000 2.3000    502
VPLEV121 VPLEV151 2 0 230.0 121.0 200.0 0.5600 27.240 -18.9000 2.3000    502
VSOFIZ11 VSOFIZ51 1 0 400.0 121.0 250.0 1.8500 114.56 -2.97000 0.0000    361
VSOFIZ11 VSOFIZ51 2 0 400.0 121.0 250.0 1.8500 115.20 -2.97000 0.0000    361
VSTOLN11 VSTOLN21 1 0 380.0 231.0 800.0 0.3400 27.650 -38.7810 1.7730   1215
VSTOLN11 VSTOLN51 1 0 400.0 121.0 250.0 1.5200 83.200 -2.97000 0.8000    361
VSTOLN21 VSTOLN51 1 0 230.0 121.0 200.0 0.5500 28.300 -13.2300 2.3000    502
VTBDOL21 VTBDOL51 1 0 230.0 121.0 200.0 0.5500 35.760 -14.3700 2.3000    502
VTMI2_21 VTMI2_51 1 0 230.0 121.0 200.0 0.6100 26.710 -12.4800 1.9000    502
VTMI3_11 VTMI3_21 1 8 400.0 231.0 800.0 0.4800 20.000 -5.40000 1.9000   1155
VTVARN21 VTVARN51 1 0 230.0 121.0 200.0 0.5700 29.090 -15.1200 2.3000    502
VVARNA21 VVARNA11 1 0 219.0 400.0 630.0 0.1600 19.580 -46.1400 3.3300   1661
VVARNA21 VVARNA11 2 8 219.0 400.0 630.0 0.1600 19.580 -46.1000 3.3300   1661
WBIHA151 WBIHA12  1 0 115.0 220.0 150.0 0.1719 10.088 0.000000 0.0000    754
WBLUK651 WBLUK611 1 0 115.0 400.0 300.0 0.1058 5.8677 0.000000 0.0000   1506
WBLUK651 WBLUK611 2 0 115.0 400.0 300.0 0.1058 5.9881 0.000000 0.0000   1506
WGRADA51 WGRADA2  1 0 115.0 220.0 150.0 0.0926 10.600 0.000000 0.0000    754
WJAJC251 WJAJC22  1 0 115.0 220.0 150.0 0.2248 10.405 0.000000 0.0000    754
WMOST421 WMOST411 1 0 231.0 400.0 400.0 0.1601 15.941 0.000000 0.0000    999
WMOST421 WMOST411 2 0 231.0 400.0 400.0 0.1601 15.941 0.000000 0.0000    999
WMOST451 WMOST421 3 0 115.0 220.0 150.0 0.2380 10.154 0.000000 0.0000    754
WMOST451 WMOST421 4 8 115.0 220.0 150.0 0.1984 9.7983 0.000000 0.0000    754
WPRIJ251 WPRIJ221 1 0 115.0 220.0 150.0 0.2380 9.6073 0.000000 0.0000    754
WPRIJ251 WPRIJ221 2 0 115.0 220.0 150.0 0.2116 9.6078 0.000000 0.0000    754
WSAR1051 WSAR1011 1 8 115.0 400.0 300.0 0.1058 6.0363 0.000000 0.0000   1506
WSAR1051 WSAR1012 2 0 115.0 400.0 300.0 0.1058 5.7279 0.000000 0.0000   1506
WSAR202  WSAR2011 1 0 231.0 400.0 400.0 0.2134 17.357 0.000000 0.0000    999
WSAR2051 WSAR2011 2 0 115.0 400.0 300.0 0.1058 5.9688 0.000000 0.0000   1506
WTKAKA51 WTKAK52  1 0 115.0 220.0 150.0 0.1719 9.8275 0.000000 0.0000    754
WTREBI21 WTREBI11 1 0 231.0 400.0 400.0 0.2134 10.662 0.000000 0.0000    999
WTREBI5  WTREBI21 1 8 115.0 220.0 150.0 0.2513 10.742 0.000000 0.0000    754
WTREBI5  WTREBI21 2 0 115.0 220.0 150.0 0.2513 10.742 0.000000 0.0000    754
WTTUZL51 WTTUZL21 1 0 115.0 220.0 150.0 0.1587 10.599 0.000000 0.0000    754
WTUGLJ51 WTUGLJ11 1 0 115.0 400.0 300.0 0.1058 5.9304 0.000000 0.0000   1506
WTUZL421 WTUZL411 1 0 231.0 400.0 400.0 0.2134 17.251 0.000000 0.0000    999
WTUZL421 WTUZL411 2 0 231.0 400.0 400.0 0.2134 17.368 0.000000 0.0000    999
WTUZL451 WTUZL421 3 0 115.0 220.0 150.0 0.2380 10.269 0.000000 0.0000    754
WTUZL451 WTUZL421 4 0 115.0 220.0 150.0 0.1719 10.599 0.000000 0.0000    754
WVISEG2  WVISEG11 1 0 231.0 400.0 400.0 0.2668 19.604 0.000000 0.0000    999
WVISEG51 WVISEG11 2 8 115.0 400.0 300.0 0.1058 6.3157 0.000000 0.0000   1506
WZENI251 WZENI221 1 0 115.0 220.0 150.0 0.1058 11.023 0.000000 0.0000    754
WZENI251 WZENI221 2 0 115.0 220.0 150.0 0.2380 10.260 0.000000 0.0000    754
YBITOL52 YBITOL1  1 8 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 BT 2
YBITOL52 YBITOL1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 BT 2
YDUBRO5  YDUBRO1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 DUBROVO
YDUBRO5  YDUBRO1  2 8 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 DUBROVO
YSK  15  YSK 5 1  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5
YSK  15  YSK 5 1  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 5
YSK  45  YSK  41  1 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4
YSK  45  YSK  41  2 0 115.0 400.0 300.0 0.1321 5.4175 0.000000 0.0000   1506 SK 4
YSTIP15  YSTIP 1  1 0 115.0 400.0 300.0 0.1321 5.2854 0.000000 0.0000   1506 STIP
ZABR2151 ZABR2221 1 0 120.0 230.0 184.0 0.1549 8.0913 -164.463 0.0000    966 ABR-A1
ZABR2151 ZABR2222 1 0 120.0 230.0 191.0 0.1379 7.8844 39.66940 0.0000   1002 ABR-A2
ZADA4151 ZADA4221 1 0 120.0 230.0 176.0 0.1815 8.1651 50.74380 0.0000    924 ADA-A1
ZADA4151 ZADA4222 1 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 ADA-A2
ZANI3151 ZANI3221 1 0 120.0 230.0 191.0 0.1440 7.9449 -50.7438 0.0000   1002 ANI-A1
ZAW21P2  ZZAW5151 1 8 230.0 116.0 180.0 1.1229 32.268 3.264500 0.0000    472 ZAW-T1
ZBGC2151 ZBGC2221 1 0 120.0 230.0 176.0 0.1996 8.3163 -55.7025 0.0000    924 BGC-A1
ZBIR3151 ZBIR3221 1 0 120.0 230.0 176.0 0.1706 8.5148 50.74380 0.0000    924 BIR-A2
ZBIR3152 ZBIR3221 1 0 120.0 230.0 191.0 0.1525 7.9086 -45.7851 0.0000   1002 BIR-A1
ZBLA3151 ZBLA3221 1 0 120.0 230.0 176.0 0.1863 9.2190 39.66940 0.0000    924 BLA-A2
ZBLA3152 ZBLA3222 1 0 120.0 230.0 110.0 0.3461 12.964 -39.3388 0.0000    577 BLA-A1
ZBOG4151 ZBOG4221 1 0 120.0 230.0 176.0 0.1984 8.1336 41.15700 0.0000    924 BOG-A1
ZBOG4151 ZBOG4221 2 0 120.0 230.0 176.0 0.1718 8.3563 31.40500 0.0000    924 BOG-A2
ZBYC3411 ZBYC3221 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A1
ZBYC3411 ZBYC3222 1 0 410.0 245.0 550.0 0.4320 42.656 1.362500 0.0000    794 BYC-A2
ZBYD5151 ZBYD5221 1 0 120.0 230.0 310.0 0.0726 4.8872 9.917400 0.0000   1627 BYD-A1
ZCHM2151 ZCHM2222 1 0 120.0 230.0 191.0 0.1488 8.2776 -43.6364 0.0000   1002 CHM-A2
ZCHS2151 ZCHS2221 1 8 120.0 230.0 176.0 0.1815 8.0029 31.40500 0.0000    924 CHS-A1
ZCPC4151 ZCPC4221 1 0 120.0 230.0 176.0 0.1730 8.4966 26.61160 0.0000    924 CPC-A1
ZCRN4411 ZCRN4152 1 0 400.0 121.0 275.0 2.3360 100.06 12.18750 0.0000    397 CRN-T1
ZCRN4412 ZCRN4151 1 0 400.0 121.0 280.0 1.8400 100.66 12.18750 0.0000    404 CRN-A2
ZCZE4151 ZCZE4221 1 0 120.0 230.0 191.0 0.1428 7.8795 5.289300 0.0000   1002 CZE-A1
ZCZE4152 ZCZE4221 1 0 120.0 230.0 310.0 0.0726 4.8811 40.99170 0.0000   1627 CZE-A2
ZDAW5411 ZDAW5151 1 0 400.0 115.0 250.0 2.1280 87.040 6.075000 0.0000    361 DAW-T1
ZDBN3151 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 16.52890 0.0000   2099 DBN-A1
ZDBN3152 ZDBN3411 1 0 121.0 410.0 400.0 0.0653 4.9622 15.53720 0.0000   2099 DBN-A2
ZDOD4151 ZDOD4221 1 0 120.0 229.0 160.0 0.1827 8.0961 50.74380 0.0000    840 KRA-A1
ZDUN5151 ZDUN5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6529 0.0000   2572 DUN-A3
ZDUN5222 ZDUN5221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 DUN-A1 P
ZDUN5411 ZDUN5222 1 0 400.0 231.0 366.0 0.8000 43.984 0.000000 0.0000    528 DUN-A1
ZDUN5412 ZDUN5151 1 0 400.0 121.0 275.0 11.392 95.424 15.00000 0.0000    397 DUN-T2
ZEBE1151 ZROG1411 1 1 110.0 400.0 1000. 0.2323 11.408 0.000000 0.0000   5249 T_EQ1
ZEKB1151 ZEKB1411 1 0 121.0 410.0 400.0 0.0653 4.1866 16.03310 0.0000   2099 EKB-A1
ZELK1151 ZELK1221 1 0 120.0 230.0 176.0 0.2009 8.4252 0.000000 0.0000    924 ELK-A1
ZELK1151 ZELK1221 2 8 120.0 230.0 176.0 0.1694 8.2861 0.000000 0.0000    924 ELK-A2
ZGBL5411 ZGBL5152 1 0 400.0 121.0 275.0 1.7760 104.18 -10.0000 0.0000    397 GBL-T1
ZGBL5412 ZGBL5151 1 0 400.0 121.0 275.0 2.1760 89.760 -9.37500 0.0000    397 GBL-T2
ZGDA5151 ZGDA5221 1 0 115.0 230.0 184.0 0.1452 8.0586 -23.6364 0.0000    966 GDA-A1
ZGDA5151 ZGDA5222 1 0 115.0 230.0 176.0 0.1754 8.0465 -23.6364 0.0000    924 GDA-A2
ZGDA5411 ZGDA5221 1 0 410.0 245.0 355.0 0.6720 65.600 6.250000 0.0000    512 GDA-A3
ZGLN4151 ZGLN4221 1 0 120.0 230.0 310.0 0.0738 4.8569 8.264500 0.0000   1627 GLN-A2
ZGLN4151 ZGLN4222 1 0 120.0 230.0 176.0 0.1851 8.0961 53.22310 0.0000    924 GLN-A1
ZGOR4151 ZGOR4221 1 8 120.0 230.0 176.0 0.2093 8.3417 24.13220 0.0000    924 GOR-A1
ZGOR4151 ZGOR4221 2 0 120.0 230.0 176.0 0.1815 8.1336 21.81820 0.0000    924 GOR-A2
ZGRO3151 ZGRO3221 1 8 120.0 230.0 191.0 0.1476 8.1445 -53.2231 0.0000   1002 GRO-A2
ZGRO3151 ZGRO3222 1 0 120.0 230.0 176.0 0.2009 8.1445 -50.7438 0.0000    924 GRO-A1
ZGRU5151 ZGRU5222 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 GRU-A1
ZGRU5151 ZGRU5411 1 0 121.0 410.0 490.0 0.0484 3.7946 141.6529 0.0000   2572 GRU-A4
ZGRU5411 ZGRU5151 2 0 410.0 121.0 363.0 1.0240 67.360 -3.30000 0.0000    524 GRU-A5
ZGRU5411 ZGRUXX2X 1 0 410.0 245.0 550.0 0.4800 43.360 0.000000 0.0000    794 GRU-A3
ZGRUXX2X ZGRU5221 1 0 245.0 245.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 GRU-A3 P
ZHAL3151 ZHAL3222 1 0 120.0 230.0 176.0 0.1803 9.0992 -41.1570 0.0000    924 HAL-A2
ZHAL3152 ZHAL3221 1 0 120.0 230.0 176.0 0.1803 8.1699 41.15700 0.0000    924 HAL-A1
ZJAM3151 ZJAM3222 1 0 120.0 230.0 176.0 0.1706 8.4410 38.67770 0.0000    924 JAM-A1
ZJAM3152 ZJAM3221 1 0 120.0 230.0 176.0 0.1888 8.1869 45.95040 0.0000    924 JAM-A2
ZJAN1151 ZJAN1221 1 0 120.0 230.0 176.0 0.1815 8.2401 -94.3802 0.0000    924 JAN-A1
ZJAN1152 ZJAN1222 1 0 120.0 230.0 176.0 0.1694 8.2534 -32.3967 0.0000    924 JAN-A3
ZJAS5151 ZJAS5221 1 0 120.0 230.0 176.0 0.1948 8.1772 45.95040 0.0000    924 JAS-A2
ZJAS5151 ZJAS5222 1 0 120.0 230.0 176.0 0.1851 8.0586 41.15700 0.0000    924 JAS-A1
ZJAS5411 ZJAS5151 1 0 410.0 123.0 400.0 0.8640 63.360 3.925000 0.0000    577 JAS-A3
ZJOA3411 ZJOAP222 1 0 410.0 245.0 510.0 0.4320 43.680 4.100000 0.0000    736 JOA-A2
ZJOA3412 ZJOAP221 1 0 410.0 245.0 549.0 0.4320 43.024 1.550000 0.0000    792 JOA-A1
ZJOAP221 ZJOA3222 1 0 220.0 220.0 500.0 0.2904 4.3173 0.000000 0.0000   1312 JOA-PF1
ZJOAP222 ZJOA3221 1 0 220.0 220.0 500.0 0.3001 4.3608 0.000000 0.0000   1312 JOA-PF2
ZKAT3151 ZKAT3221 1 0 120.0 230.0 176.0 0.1863 8.1578 108.9256 0.0000    924 KAT-A1
ZKAT3152 ZKAT3222 1 0 120.0 230.0 176.0 0.1694 8.1070 48.42980 0.0000    924 KAT-A2
ZKED3151 ZKED3221 1 0 120.0 230.0 176.0 0.1694 8.2643 53.22310 0.0000    924 KED-A1
ZKIE2411 ZKIE2222 1 0 410.0 245.0 550.0 0.5120 40.640 -2.13750 0.0000    794 KIE-A1
ZKLA3151 ZKLA3222 1 0 120.0 230.0 191.0 0.1391 8.0985 -53.2231 0.0000   1002 KLA-A2
ZKLA3152 ZKLA3221 1 0 120.0 230.0 176.0 0.1960 8.1421 38.67770 0.0000    924 KLA-A1
ZKOM3151 ZKOM3221 1 0 120.0 230.0 176.0 0.1875 8.1905 -53.0579 0.0000    924 KOM-A4
ZKOM3152 ZKOM3221 1 0 120.0 230.0 176.0 0.1730 8.7834 -36.3636 0.0000    924 KOM-A3
ZKON4151 ZKON4221 1 0 120.0 230.0 176.0 0.1948 8.2679 -60.4959 0.0000    924 KON-A1
ZKON4152 ZKON4222 1 0 120.0 230.0 181.0 0.1428 7.8698 5.289300 0.0000    950 KON-A2
ZKOP3151 ZKOP3221 1 0 120.0 230.0 310.0 0.0714 4.8739 8.264500 0.0000   1627 KOP-A1
ZKOP3152 ZKOP3222 1 0 120.0 230.0 310.0 0.0726 4.8884 8.264500 0.0000   1627 KOP-A2
ZKOR1151 ZKOR1411 1 0 123.0 410.0 160.0 0.1633 9.7332 10.08260 0.0000    840 KOR-A1
ZKOZ2151 ZKOZ2221 1 0 120.0 230.0 176.0 0.1924 8.1155 33.88430 0.0000    924 KOZ-A1
ZKOZ2151 ZKOZ2221 2 0 120.0 230.0 310.0 0.0859 4.8811 -39.8347 0.0000   1627 KOZ-A3
ZKOZ2411 ZKOZ2221 1 0 410.0 245.0 550.0 0.5920 37.600 8.687500 0.0000    794 KOZ-A2
ZKPK2151 ZKPK2221 1 0 120.0 230.0 191.0 0.1452 7.8892 -1.32230 0.0000   1002 KPK-A1
ZKPK2151 ZKPK2221 2 0 120.0 230.0 310.0 0.0714 4.8618 7.107400 0.0000   1627 KPK-A2
ZKRA4411 ZKRA4221 1 0 410.0 245.0 510.0 0.4480 43.872 4.762500 0.0000    736 KRA-A3
ZKRA4411 ZKRA4222 1 0 410.0 245.0 474.0 0.7360 46.560 28.55000 0.0000    684 KRA-A2
ZKRI2412 ZKRI2151 1 8 400.0 121.0 275.0 2.3360 99.968 -10.0000 0.0000    397 KRI-T1
ZKRM4151 ZKRM4411 1 0 121.0 410.0 490.0 0.0460 3.7934 23.30580 0.0000   2572 KRM-A1
ZLAG3151 ZLAG3222 1 0 125.0 230.0 166.0 0.1367 8.0259 72.56200 0.0000    871 LAG-A1
ZLAG3411 ZLAG3152 1 0 410.0 121.0 366.0 0.7520 66.448 0.000000 0.0000    528 LAG-A3
ZLAG3411 ZLAG3221 1 0 410.0 245.0 510.0 0.4320 43.584 0.000000 0.0000    736 LAG-A2
ZLES4151 ZLES4221 1 0 120.0 230.0 176.0 0.1851 8.0308 49.25620 0.0000    924 LES-A1
ZLES4151 ZLES4221 2 8 120.0 230.0 182.0 0.1391 7.9497 -0.66120 0.0000    955 LES-A2
ZLOS3151 ZLOS3222 1 0 120.0 230.0 176.0 0.1742 8.7931 36.36360 0.0000    924 LOS-A1
ZLSN4151 ZLSN4221 1 0 120.0 230.0 191.0 0.7865 7.7549 0.000000 0.0000   1002 LSN-A1
ZLSN4151 ZLSN4221 2 0 120.0 230.0 160.0 0.2202 10.031 37.68600 0.0000    840 LSN-A3
ZLSN4151 ZLSN4222 1 0 120.0 230.0 184.0 0.1488 8.0150 -45.9504 0.0000    966 LSN-A2
ZLSY2411 ZLSY2151 1 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T1
ZLSY2411 ZLSY2151 2 0 400.0 121.0 275.0 2.2400 96.896 11.75000 0.0000    397 LSY-T2
ZLUA3151 ZLUA3221 1 0 120.0 230.0 176.0 0.1791 7.9618 86.28100 0.0000    924 LUA-A3
ZLUA3152 ZLUA3222 1 0 120.0 230.0 310.0 0.0726 4.9005 9.917400 0.0000   1627 LUA-A4
ZMIK4151 ZMIK4221 1 0 120.0 230.0 184.0 0.1573 8.0949 -3.30580 0.0000    966 MIK-A3
ZMIK4152 ZMIK4222 1 0 120.0 230.0 184.0 0.1452 8.0102 -60.3306 0.0000    966 MIK-A4
ZMIK4411 ZMIKP221 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A1
ZMIK4412 ZMIK4414 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF1
ZMIK4413 ZMIK4415 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF3
ZMIK4414 ZMIK4411 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF2
ZMIK4415 ZMIK4416 1 0 400.0 400.0 1320. 0.1600 12.160 0.000000 0.0000   1905 MIK-PF4
ZMIK4416 ZMIKP222 1 0 410.0 245.0 550.0 0.2240 34.320 -10.9750 0.0000    794 MIK-A2
ZMIKP221 ZMIK4222 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD1
ZMIKP222 ZMIK4221 1 0 220.0 220.0 550.0 0.0484 0.4840 0.000000 0.0000   1443 MIK-TD2
ZMIL1152 ZMIL1221 1 0 110.0 230.0 191.0 0.1331 8.0175 -2.47930 0.0000   1002 MIL-A1
ZMIL1411 ZMIL1152 1 0 410.0 121.0 395.0 0.7680 66.592 -1.12500 0.0000    570 MIL-A5
ZMIL1411 ZMILP221 1 0 400.0 231.0 440.0 0.8320 43.904 -27.2125 0.0000    635 MIL-A3
ZMIL1412 ZMIL1151 1 0 400.0 121.0 275.0 2.4000 104.19 -27.4875 0.0000    397 MIL-T4
ZMILP221 ZMIL1222 1 0 220.0 220.0 440.0 0.0484 0.4840 0.000000 0.0000   1155 MIL-PF3
ZMKR2151 ZMKR2221 1 0 120.0 230.0 191.0 0.1428 7.5020 6.115700 0.0000   1002 MKR-A1
ZMON4151 ZMON4222 1 0 120.0 230.0 191.0 0.1391 7.9376 4.297500 0.0000   1002 MON-A1
ZMON4411 ZMON4152 1 0 410.0 121.0 395.0 0.7680 66.880 1.450000 0.0000    570 MON-A4
ZMON4411 ZMON4221 1 0 410.0 230.0 355.0 0.6720 66.160 6.287500 0.0000    512 MON-A3
ZMOR1151 ZMOR1221 1 0 115.0 230.0 191.0 0.1428 7.9219 -2.47930 0.0000   1002 MOR-A1
ZMOR1152 ZMOR1221 1 0 120.0 230.0 176.0 0.1718 8.2595 29.09090 0.0000    924 MOR-A3
ZMOR1152 ZMOR1222 1 0 120.0 230.0 184.0 0.1488 7.9497 0.000000 0.0000    966 MOR-A2
ZMOS3151 ZMOS3221 1 0 120.0 230.0 191.0 0.1391 7.5540 -57.8512 0.0000   1002 MOS-A4
ZMOS3152 ZMOS3221 1 0 120.0 230.0 176.0 0.1839 8.1687 58.01650 0.0000    924 MOS-A3
ZMSK1411 ZMSK1151 1 0 410.0 121.0 363.0 1.6000 83.984 0.000000 0.0000    524 MSK-A1
ZMSK1412 ZMSK1152 1 0 410.0 121.0 395.0 1.6320 39.184 1.375000 0.0000    570 MSK-A2
ZNAR1151 ZNAR1412 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 NAR-A2
ZNAR1411 ZNAR1151 1 0 410.0 121.0 363.0 1.6000 84.400 7.850000 0.0000    524 NAR-A1
ZNCR4151 ZNCR4221 1 8 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T1
ZNCR4151 ZNCR4221 2 8 120.0 225.0 120.0 0.3811 14.323 18.18180 0.0000    630 NCR-T2
ZOLM5411 ZOLM5151 1 0 410.0 123.0 400.0 0.8160 63.360 3.925000 0.0000    577 OLM-A1
ZOLM5411 ZOLM5221 1 0 410.0 245.0 355.0 0.6720 65.696 -9.97500 0.0000    512 OLM-A3
ZOLM5412 ZOLM5151 1 0 410.0 121.0 363.0 1.6320 83.792 3.925000 0.0000    524 OLM-A2
ZOLS5151 ZOLS5221 1 8 120.0 230.0 176.0 0.1815 8.0102 36.52890 0.0000    924 OLS-A1
ZOLS5151 ZOLS5222 1 0 120.0 230.0 176.0 0.1936 8.1554 43.47110 0.0000    924 OLS-A2
ZOLT1151 ZOLT1411 1 0 121.0 410.0 400.0 0.0653 5.0469 17.19010 0.0000   2099 OLT-A4
ZOLT1411 ZOLT1221 1 0 410.0 245.0 550.0 0.4480 41.728 1.837500 0.0000    794 OLT-A1
ZOLT1411 ZOLT1222 1 0 410.0 245.0 550.0 0.4480 41.616 1.712500 0.0000    794 OLT-A2
ZOSC2411 ZOSP2151 1 0 400.0 121.0 275.0 2.1280 95.872 10.00000 0.0000    397 OSC-T3
ZOSC2412 ZOSC2151 1 0 400.0 123.0 238.0 2.4480 97.856 -10.2500 0.0000    344 OSC-T2
ZOSR4151 ZOSR4411 1 0 121.0 410.0 490.0 0.0460 3.8054 18.18180 0.0000   2572 OSR-A2
ZOSR4411 ZOSR4151 2 0 410.0 121.0 363.0 1.0240 83.824 0.000000 0.0000    524 OSR-A1
ZOST1151 ZOST1222 1 0 120.0 230.0 310.0 0.0738 4.8569 3.636400 0.0000   1627 OST-A3
ZOST1151 ZOST1411 1 0 120.0 410.0 490.0 0.0460 3.7934 169.9174 0.0000   2572 OST-A2
ZOST1411 ZOST1221 1 0 410.0 245.0 550.0 0.4480 41.440 1.900000 0.0000    794 OST-A1
ZPAB1151 ZPAB1221 1 0 120.0 230.0 310.0 0.0738 4.8352 8.264500 0.0000   1627 PAB-A1
ZPAB1152 ZPAB1222 1 0 120.0 230.0 310.0 0.0738 4.8509 8.264500 0.0000   1627 PAB-A2
ZPAI1151 ZBEK1221 1 0 120.0 230.0 250.0 0.0786 5.2103 4.793400 0.0000   1312 BEK-A1
ZPAI1152 ZBEK1222 1 0 120.0 230.0 250.0 0.0750 4.9634 4.793400 0.0000   1312 BEK-A2
ZPAS4411 ZPAS4152 1 0 400.0 121.0 275.0 2.1920 96.000 15.62500 0.0000    397 PAS-T1
ZPAS4412 ZPAS4151 1 8 400.0 121.0 363.0 1.0400 67.712 2.350000 0.0000    524 PAS-A2
ZPAT4151 ZPAT4221 1 0 120.0 230.0 176.0 0.2009 8.1433 -108.926 0.0000    924 PAT-A1
ZPAT4411 ZPAT4222 1 0 410.0 245.0 510.0 0.4800 43.744 4.662500 0.0000    736 PAT-A2
ZPDE1151 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.0647 -48.4298 0.0000    924 PDE-A1
ZPDE1152 ZPDE1221 1 0 120.0 230.0 176.0 0.1779 8.1578 21.81820 0.0000    924 PDE-A2
ZPEL2151 ZPEL2222 1 0 120.0 230.0 176.0 0.1573 8.8148 -108.926 0.0000    924 PEL-A1
ZPEL2411 ZPELXX2X 1 0 400.0 231.0 440.0 0.8480 45.984 0.000000 0.0000    635 PEL-A2
ZPELXX2X ZPEL2221 1 0 231.0 231.0 400.0 0.0484 0.4840 0.000000 0.0000   1050 PEL-A2 P
ZPIA1151 ZPIA1221 1 0 120.0 230.0 176.0 0.1863 8.2171 -62.9752 0.0000    924 PIA-A1
ZPIA1152 ZPIA1222 1 0 120.0 230.0 176.0 0.1621 8.7943 84.62810 0.0000    924 PIA-A2
ZPIO1151 ZPIO1221 1 0 120.0 230.0 176.0 0.1646 8.2800 -60.4959 0.0000    924 PIO-A1
ZPIO1152 ZPIO1221 1 0 120.0 230.0 160.0 0.2202 10.116 34.04960 0.0000    840 PIO-A2
ZPKW4151 ZPKW4221 1 0 120.0 230.0 176.0 0.1900 8.2631 0.000000 0.0000    924 PKW-A1
ZPKW4151 ZPKW4222 1 8 120.0 230.0 176.0 0.1984 8.2631 0.000000 0.0000    924 PKW-A2
ZPLC4151 ZPLC4222 1 0 120.0 230.0 100.0 0.3243 12.796 -32.2314 0.0000    525 PLC-A1
ZPLC4152 ZPLC4221 1 0 120.0 230.0 180.0 0.3340 12.781 -35.2066 0.0000    945 PLC-A2
ZPLE4152 ZPLE4222 1 0 120.0 230.0 176.0 0.1924 8.3224 41.15700 0.0000    924 PLE-A2
ZPLE4411 ZPLE4151 1 0 400.0 121.0 275.0 1.7760 104.18 0.000000 0.0000    397 PLE-T3
ZPLE4411 ZPLE4221 1 0 410.0 245.0 550.0 0.5920 38.816 0.000000 0.0000    794 PLE-A1
ZPLE4412 ZPLE4153 1 0 410.0 121.0 363.0 0.9600 68.320 16.83750 0.0000    524 PLE-A4
ZPLO1151 ZPLO1411 1 0 121.0 410.0 476.0 0.0484 3.8115 16.03310 0.0000   2498 PLO-A1
ZPLO1411 ZPLO1152 1 0 400.0 121.0 275.0 2.4000 99.024 -10.0000 0.0000    397 PLO-T2
ZPLP5151 ZPLP5411 1 0 121.0 410.0 305.0 0.0484 3.7946 141.6529 0.0000   1601 PLP-A2
ZPOL4151 ZPOL4222 1 0 120.0 230.0 176.0 0.1863 8.7810 -43.6364 0.0000    924 POL-A2
ZPOL4151 ZPOL4412 1 0 121.0 410.0 400.0 0.0641 4.7843 12.56200 0.0000   2099 POL-A4
ZPOL4152 ZPOL4221 1 8 120.0 230.0 176.0 0.1694 8.1808 -31.4050 0.0000    924 POL-A1
ZPOL4411 ZPOL4222 1 0 400.0 245.0 550.0 0.4320 43.104 2.025000 0.0000    794 POL-A3
ZPPD4151 ZPPD4221 1 0 120.0 230.0 176.0 0.1960 8.1857 36.36360 0.0000    924 PPD-A1
ZPRB3151 ZPRB3221 1 0 120.0 230.0 176.0 0.1573 8.3369 -47.4380 0.0000    924 PRB-A1
ZPRG1151 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A1
ZPRG1152 ZPRG1221 1 0 120.0 230.0 310.0 0.0714 4.8763 1.818200 0.0000   1627 PRG-A2
ZRAD2151 ZRAD2221 1 0 120.0 230.0 176.0 0.2456 8.2631 0.000000 0.0000    924 RAD-A1
ZRAD2151 ZRAD2222 1 0 120.0 230.0 176.0 0.1803 8.0259 -36.3636 0.0000    924 RAD-A2
ZREC4151 ZREC4221 1 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 REC-A1
ZREC4151 ZREC4221 2 0 120.0 230.0 310.0 0.0726 4.8037 68.26450 0.0000   1627 REC-A2
ZROG1411 ZROG1221 1 0 410.0 245.0 550.0 0.5920 43.200 1.187500 0.0000    794 ROG-A1
ZROG1411 ZROG1222 1 0 410.0 245.0 550.0 0.4800 42.880 1.725000 0.0000    794 ROG-A2
ZROK3411 ZROK3151 1 0 400.0 121.0 275.0 2.4800 100.74 10.62500 0.0000    397 ROK-T2
ZROK3411 ZROK3152 1 0 400.0 121.0 275.0 2.4960 101.54 10.62500 0.0000    397 ROK-T1
ZROZ2151 ZROZ2221 1 0 120.0 230.0 176.0 0.1972 8.0828 -60.4959 0.0000    924 ROZ-A1
ZROZ2151 ZROZ2222 1 0 120.0 230.0 184.0 0.1573 8.0925 -60.4959 0.0000    966 ROZ-A2
ZRZE2152 ZRZE2411 1 0 110.0 410.0 341.0 0.0641 4.9537 12.39670 0.0000   1790 RZE-A2
ZRZE2411 ZRZE2151 1 0 400.0 123.0 275.0 2.2240 97.280 11.20000 0.0000    397 RZE-T1
ZSDU1151 ZSDU1411 1 0 121.0 410.0 400.0 0.0629 4.9562 16.03310 0.0000   2099 SDU-A1
ZSIE3151 ZSIE3221 1 0 120.0 230.0 176.0 0.1730 8.1409 54.87600 0.0000    924 SIE-A1
ZSIE3152 ZSIE3222 1 0 120.0 230.0 176.0 0.1791 8.0864 19.33880 0.0000    924 SIE-A2
ZSKA3151 ZSKA3411 1 0 121.0 410.0 457.0 0.0484 3.7934 19.17360 0.0000   2399 SKA-A3
ZSKA3152 ZSKA3221 1 0 120.0 230.0 191.0 0.1379 7.8602 48.42980 0.0000   1002 SKA-A1
ZSKA3153 ZSKA3222 1 0 120.0 230.0 176.0 0.1972 8.1760 -27.7686 0.0000    924 SKA-A2
ZSLK5151 ZSLK5411 1 0 121.0 410.0 490.0 0.0460 3.7897 23.30580 0.0000   2572 SLK-A2
ZSLK5411 ZSLK5151 2 0 410.0 121.0 363.0 0.9600 67.360 -3.62500 0.0000    524 SLK-A1
ZSLO5151 ZSLK5411 1 0 121.0 410.0 490.0 0.0460 3.8163 70.74379 0.0000   2572 SLK-A4
ZSOC1151 ZSOC1221 1 0 120.0 230.0 176.0 0.1960 8.3913 -108.926 0.0000    924 SOC-A2
ZSTW2151 ZSTW2221 1 8 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A1
ZSTW2151 ZSTW2221 2 0 120.0 230.0 310.0 0.0726 4.8521 7.107400 0.0000   1627 STW-A2
ZSWI4151 ZSWI4222 1 0 120.0 230.0 176.0 0.1936 8.2268 -41.1570 0.0000    924 SWI-A2
ZSWI4151 ZSWI4411 1 0 121.0 410.0 490.0 0.0460 3.8151 7.107400 0.0000   2572 SWI-A1
ZSWI4411 ZSWI4221 1 0 410.0 245.0 510.0 0.4800 41.728 4.912500 0.0000    736 SWI-A3
ZTAW3411 ZTAW3151 1 0 400.0 121.0 275.0 2.4640 98.240 -18.5625 0.0000    397 TAW-T1
ZTCN3411 ZTCN3152 1 0 400.0 123.0 275.0 2.2240 97.920 12.12500 0.0000    397 TCN-T1
ZTCN3412 ZTCN3151 1 0 400.0 123.0 275.0 2.4960 99.968 15.12500 0.0000    397 TCN-T2
ZTEL5151 ZTEL5221 1 0 120.0 230.0 183.0 0.1452 7.9449 72.56200 0.0000    961 TEL-A1
ZTEL5151 ZTEL5222 1 0 120.0 230.0 176.0 0.1827 8.0259 38.67770 0.0000    924 TEL-A2
ZTRE1411 ZTRE1151 1 0 400.0 121.0 275.0 2.4800 100.22 -10.0000 0.0000    397 TRE-T1
ZTRE1412 ZTRE1152 1 0 400.0 121.0 275.0 2.5120 100.77 -10.0000 0.0000    397 TRE-T2
ZTUE4151 ZMIK4221 1 1 110.0 220.0 1000. 0.6231 24.115 0.000000 0.0000   5249 T_EQ2
ZWAN3151 ZWAN3222 1 0 120.0 230.0 205.0 0.1875 8.1372 -48.4298 0.0000   1076 WAN-A1
ZWAN3152 ZWAN3221 1 0 120.0 230.0 191.0 0.1694 8.1372 -48.4298 0.0000   1002 WAN-A2
ZWIE3151 ZWIE3222 1 0 120.0 230.0 275.0 0.0726 4.8715 41.65290 0.0000   1443 WIE-A2
ZWIE3152 ZWIE3411 1 0 125.0 400.0 490.0 0.0472 3.7873 19.17360 0.0000   2572 WIE-A5
ZWIE3153 ZWIE3221 1 0 120.0 230.0 176.0 0.1694 8.3006 -37.5207 0.0000    924 WIE-A1
ZWIE3153 ZWIE3222 1 8 125.0 230.0 140.0 0.1851 8.0671 108.9256 0.0000    735 WIE-A4
ZWIE3221 ZWIE3412 1 0 231.0 400.0 440.0 0.1355 11.994 -99.1736 0.0000   1155 WIE-A3
ZWLA5151 ZWLA5221 1 0 120.0 230.0 191.0 0.1476 8.1409 -45.9504 0.0000   1002 WLA-A1
ZWLA5151 ZWLA5221 2 0 120.0 230.0 191.0 0.1476 8.1409 -41.1570 0.0000   1002 WLA-A2
ZWLC5151 ZWLC5221 1 1 110.0 220.0 1000. 0.1863 11.764 0.000000 0.0000   5249 T_EQ3
ZWRC4411 ZWRC4151 1 0 400.0 121.0 395.0 1.3440 66.400 -2.62500 0.0000    570 WRC-A1
ZWRC4411 ZWRC4152 1 0 400.0 121.0 395.0 0.7680 66.720 -2.62500 0.0000    570 WRC-A2
ZWRZ3151 ZWRZ3221 1 0 120.0 230.0 191.0 0.1428 7.9533 -57.8512 0.0000   1002 WRZ-A3
ZWRZ3152 ZWRZ3222 1 0 120.0 230.0 176.0 0.1355 8.2522 7.272700 0.0000    924 WRZ-A4
ZWTO1151 ZWTO1221 1 0 120.0 230.0 188.0 0.1561 8.0961 557.3554 0.0000    987 WTO-A1
ZWTO1152 ZWTO1221 1 0 120.0 230.0 191.0 0.1549 7.4935 6.115700 0.0000   1002 WTO-A2
ZZAM2151 ZZAM2221 1 0 120.0 230.0 176.0 0.1960 8.6684 -108.926 0.0000    924 ZAM-A1
ZZAW5221 ZAW21P2  1 8 220.0 220.0 180.0 0.0920 0.9148 0.000000 0.0000    472 ZAW-PF1
ZZBK4151 ZZBK4221 1 0 120.0 230.0 191.0 0.1391 7.9170 -50.7438 0.0000   1002 ZBK-A3
ZZDK5151 ZZDK5221 1 0 120.0 230.0 176.0 0.1730 8.3635 36.36360 0.0000    924 ZDK-A1
ZZDK5151 ZZDK5411 1 8 120.0 410.0 490.0 0.0484 3.7873 141.6529 0.0000   2572 ZDK-A4
ZZGI1151 ZZGI1221 1 0 120.0 230.0 176.0 0.1682 8.3502 -26.6116 0.0000    924 ZGI-A1
ZZGI1152 ZZGI1222 1 0 120.0 230.0 176.0 0.1682 8.3502 -24.1322 0.0000    924 ZGI-A2
ZZRC5411 ZZRC5151 1 0 400.0 121.0 275.0 2.1600 95.360 -8.75000 0.0000    397 ZRC-T1
ZZRC5411 ZZRC5151 2 0 400.0 121.0 275.0 2.4800 98.944 -7.50000 0.0000    397 ZRC-T2
ZZRO5151 ZZRC5411 1 0 121.0 410.0 490.0 0.0460 3.8236 247.7686 0.0000   2572 ZRC-A3
ZZUK4151 ZZUK4221 1 0 120.0 230.0 229.0 0.0726 4.8618 4.132200 0.0000   1202 ZUK-A1
ZZUK4151 ZZUK4222 1 0 120.0 230.0 176.0 0.1936 8.0223 -46.9421 0.0000    924 ZUK-A2
ZZYD5151 ZZYD5221 1 0 120.0 230.0 176.0 0.1670 8.0538 193.3884 0.0000    924 ZYD-A1
ZZYD5151 ZZYD5222 1 8 120.0 230.0 184.0 0.1512 8.2147 -43.6364 0.0000    966 ZYD-A2
_FERZ25  _FERZ211 2 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506
_FERZ252 _FERZ211 1 0 115.0 400.0 300.0 0.0762 5.4305 -98.8778 9.7466   1506
_PEJA35  _PEJA311 2 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506
_PEJA352 _PEJA312 1 0 115.0 400.0 300.0 0.0762 5.5098 -98.8778 9.7466   1506
_PRIS45  _PRIS421 1 0 115.0 220.0 150.0 0.2204 9.3518 -44.7276 7.5992    753
_PRIS45  _PRIS421 2 0 115.0 220.0 150.0 0.2204 9.3959 -44.7276 7.5992    753
_PRIS452 _PRIS422 3 0 115.0 220.0 150.0 0.2204 10.048 -44.7276 7.5992    753
_PRIZ251 _PRIZ221 2 0 115.0 220.0 150.0 0.2204 9.4224 -44.7276 7.5992    753
_PRIZ251 _PRIZ221 3 0 115.0 220.0 150.0 0.2204 9.6958 -44.7276 7.5992    753
_PRIZ251 _PRIZ222 1 0 115.0 220.0 150.0 0.2204 9.3783 -44.7276 7.5992    753
_TKOSA51 _TKOSA21 1 0 115.0 220.0 150.0 0.1857 9.4408 -64.8769 10.888    753
_TKOSA51 _TKOSA22 3 0 115.0 220.0 150.0 0.2204 9.2372 -55.6556 10.888    753
_TKOSA52 _TKOSA21 2 0 115.0 220.0 150.0 0.2204 9.8810 -55.6556 10.888    753
_TKOSB21 _TKOSB11 2 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000
_TKOSB21 _TKOSB12 3 0 232.0 400.0 400.0 0.1971 15.903 -9.34270 2.4599   1000
_TKOSB22 _TKOSB11 1 0 232.0 400.0 400.0 0.1971 15.877 -9.34270 2.4599   1000
##R
0HPERB51 0HPERU21 1 2.000  6   2
0LASTV51 0LASTV11 1 1.250  8   8
0LASTV51 0LASTV11 2 1.250  8  -4
0MOJKO51 0MOJKO21 1 1.250 12   6
0PLJE251 0TPLJE21 1 2.000  6   5
0PODG151 0PODG121 1 1.250 12   6
0PODG151 0PODG121 2 1.250 12   6
0PODG251 0PODG211 1 1.250  8   5
0PODG252 0PODG212 2 1.250  8   5
0RIBAR51 0RIBAR11 1 0.125  9   5
0TPLJE21 0PLJE211 1 5.000  1   0
0TPLJE21 0PLJE211 2 5.000  1   0
ABABIC5  ABABIC2  1 1.250  6   0
ABABIC5  ABABIC2  2 1.250  6   0
ABISTR5  ABISTR3  1 1.250  6   0
ABURRL5  ABURRE2  1 1.250  6   0
ABURRL5  ABURRE2  2 1.250  6   0
AELBS15  AELBS12  1 1.250  6   0
AELBS15  AELBS12  2 1.250  6   0
AELBS15  AELBS12  3 1.250  6   0
AELBS21  AELBS22  1 1.250  9  -3
AELBS21  AELBS22  2 1.250  9  -3
AFIER 5  AFIER 2  1 1.250  6   0
AFIER 5  AFIER 2  2 1.250  6   0
AFIER 5  AFIER 2  3 1.250  6   0
AFIERZ5  AFIERZ2  1 1.250  6   0
AKOMAN2  AKOMAN1  1 1.500  6  -6
ARRAZB5  ARRAZH2  1 1.250  6   2
ARRAZB5  ARRAZH2  2 1.250  6   2
ASHARR5  ASHARR2  1 1.250  6   2
ATIRA22  ATIRA21  1 1.250  6   0
ATIRA22  ATIRA21  2 1.250  6   0
ATIRA25  ATIRA22  1 1.250  6   0
ATIRA25  ATIRA22  2 1.250  6   0
ATIRAN5  ATIRAN2  1 1.250  6   1
ATIRAN5  ATIRAN2  2 1.250  6   1
ATIRAN5  ATIRAN2  3 1.250  6   1
AVDEJS51 AVDEJA2  1 1.250  6   0
AVDEJS52 AVDEJA2  2 1.250  6   0
AZEMLA5  AZEMLA1  1 1.250  9  -3
AZEMLA5  AZEMLA1  2 1.250  9  -3
BANDUM1R BANDUM33 2 0.917 12  -9
BANTOI30 BANTOI31 1 1.500 10  -3
BAUBAN11 BAUBAN21 1 0.862 13  -8
BAUBAN11 BAUBAN22 2 0.862 13  -9
BAUBAN23 BAUBAN24 3                    3.340 90.00 16   0       SYMM
BAVLGM11 BAVLGM31 1 1.011 12  -6
BAVLGM12 BAVLGM32 2 1.002 12  -6
BAWIRS21 BAWIRS31 7 0.708 14   6
BBAUDO31 BBAUDO3W 1 1.581 10   0
BBRUEG12 BBRUEG32 2 0.917 12  -8
BBRUEG1A BBRUEG3B 1 0.917 12 -11
BBRUME11 BBRUME21 1 0.865 13 -10
BBVERW31 BBVERW3A 1 1.500 10  -4
BBVREN30 BBVREN31 1 1.400 10  -3
BCHIEV31 BCHIEV32 D                    2.633 90.00 10   0       SYMM
BCKNIP31 BCKNIP3W 1 1.580 10   0
BCMARE31 BCMARE3W 1 1.578 10   0
BCOO  11 BCOO  1R 1 1.580 10  -3
BCOO  11 BCOO  1S 1 1.580 10  -3
BCOO  11 BCOO  1T 1 1.580 10  -3
BCOURC11 BCOURC3R 1 0.917 12  -9
BCZWIJ31 BCZWIJ3U 1 1.581 10  -1
BCZWIJ31 BCZWIJ3W 1 1.581 10   0
BCZWIJ32 BCZWIJ3V 1 1.582 10  -1
BDOEL 1B BDOEL 32 5 1.000 12  -8
BDROGE11 BDROGE33 4 1.014 12 -10
BDROGE31 BDROGE3U 1 1.581 10   0
BDROGE33 BDROGE3V 1 1.581 10   0
BEEKLN11 BEEKLN32 1 1.008 12  -7
BESSO 3K BESSO 3W 1 1.581 10   0
BFARCI31 BFARCI3R 1 1.500 10  -4
BGOUY 11 BGOUY 31 3 1.007 12  -6
BGOUY 12 BGOUY 32 4 1.008 12  -8
BGRAMM1C BGRAMM3B 1 1.093 12  -5
BHDPE 31 BHDPE 3A 1 1.400 10   0
BHELIA31 BHELIA3R 1 1.500 10  -3
BHERCU31 BHERCU3R 1 1.500 10  -4
BHSART31 BHSART3R 1 1.360 11  -4
BIZGEM12 BIZGEM32 2 1.008 12  -6
BIZGEM1R BIZGEM33 1 1.014 12  -6
BJUPIL21 BJUPIL3R 7 2.000  6  -1
BJUPIL22 BJUPIL32 1 2.000 10   4
BKALLO15 BKALLO31 5 1.002 12  -6
BKENNE31 BKENNE32 1 1.500 10  -7
BKOKSI30 BKOKSI3A 1 1.500 10  -3
BLANAK3W BLANAK31 1 1.500 10  -4
BLANAK3W BLANAK31 2 1.500 10  -4
BLANAK3W BLANAK31 3 1.500 10  -4
BLATOU20 BLATOU21 1 1.500 10  -4
BLATRO20 BLATRO22 1 1.580 10   1
BLIGNE31 BLIGNE32 1 1.500 10  -4
BLILLO11 BLILLO33 5 0.917 12  -7
BLILLO12 BLILLO35 6 0.917 12  -7
BLINTT12 BLINT 32 2 1.008 12 -11
BLINTT1R BLINT 31 1 1.008 12  -9
BLIXHE11 BLIXHE27 1 0.990 13 -10
BLIXHE11 BLIXHE27 6 0.990 13 -10
BLIXHE11 BLIXHE32 A 0.917 12  -9
BLIXHE21 BLIXHE27 1 1.500 10  -4
BLIXHE22 BLIXHE27 1 1.500 10  -1
BLIXHE27 BLIXHE31 7 2.000  6  -2
BLOMME30 BLOMME31 1 1.730 11  -2
BLOMME30 BLOMME31 2 1.460 13  -2
BMASSE12 BMASSE31 1 1.008 12 -11
BMEERH11 BMEERH31 1 1.091 12  -7
BMEERH12 BMEERH32 2 1.011 12  -7
BMEERH30 BMEERH31 1 1.500 10   0
BMERCA12 BMERCA31 1 1.093 12  -7
BMERCA1B BMERCA32 2 1.000 12  -7
BMIDI 30 BMIDI 31 1 1.500 10  -2
BMOL 131 BMOL  31 1 1.500 10  -4
BMONCE2R BMONCE31 1 1.500  7   0       2.939 90.00 12   0       SYMM
BMONCE30 BMONCE31 1 1.500 10  -4
BMORTS30 BMORTS31 1 1.500 10  -4
BMOUSC32 BMOUSC33 1 1.400 10  -4
BNIEUW30 BNIEUW31 1 1.500 10  -2
BOOSTR30 BOOSTR31 1 1.500 10  -4
BRIMIE1R BRIMIE28 8 0.862 13 -10
BRIMIE1R BRIMIE28 9 0.866 13 -10
BRODEN11 BRODEN33 2 1.011 12  -6
BRODEN13 BRODEN31 1 1.011 12  -9
BSCARB30 BSCARB31 1 1.500 10  -3
BSCHIF23 BSCHIF24 1                    2.060 90.00 16   3       SYMM
BSLYKE30 BSLYKE31 1 1.480 10  -3
BSTBAV32 BSTBAV31 1 1.390 10  -4
BSTEVN11 BSTEVN21 3 0.920 15  -1
BSTEVN11 BSTEVN2A 4 0.920 15   1
BSTEVN11 BSTEVN3R 1 0.917 12  -7
BSTEVN12 BSTEVN22 6 0.920 15  -1
BSTEVN1B BSTEVN2B 5 0.920 15  -1
BSTEVN1B BSTEVN3S 2 0.917 12  -7
BTERGN11 BTERGN31 1 1.008 12  -7
BTERGN11 BTERGN3R 2 2.500  2  -2
BTIBIS11 BTIBIS31 1 1.001 12 -11
BVANYK17 BVANYK15 1                    2.609 90.00 17  -3       SYMM
BVANYK18 BVANYK16 2                    2.609 90.00 17  -3       SYMM
BVERBT11 BVERBR32 1 1.008 12  -7
BVERBT12 BVERBR3B 2 1.001 12  -9
BWESPL30 BWESPL32 1 1.500 10  -4
BWOMME30 BWOMME32 1 1.500 10  -4
BZANDV11 BZANDV30 1 1.010 12  -6
BZANDV17 BZANDV15 1                    2.609 90.00 17   0       SYMM
BZANDV18 BZANDV16 2                    2.609 90.00 17   0       SYMM
BZANDV1A BZANDV32 2 1.086 12  -6
BZANDV1G BZANDV1F 4                    2.609 90.00 17 -10       SYMM
BZANDV1H BZANDV1I 3                    2.609 90.00 17 -10       SYMM
BZEEBR30 BZEEBR32 1 1.490 10  -8
BZEEBR30 BZEEBR32 2 1.500 10  -8
CALB__1A CALB__52 1 1.330  9  -5
CALB__1C CALB__53 2 1.330  9  -5
CBAB__11 CBAB__52 2 1.330  9  -5
CBAB__11 CBAB__54 3 1.330  9  -5
CBEZ__11 CBEZ__51 1 1.250  8  -5
CBEZ__12 CBEZ__55 2 1.330  9  -5
CBEZ__21 CBEZ__51 3 2.000  6  -1
CCEB__11 CCEB__52 1 1.500  8  -3
CCEB__11 CCEB__53 3 1.330  9  -3
CCEB__12 CCEB__52 2 1.500  8  -3
CCHD__11 CCHD__52 1 1.330  9  -2
CCHD__14 CCHD__54 3 1.330  9  -6
CCHD__14 CCHD__56 2 1.330  9  -5
CCHR__11 CCHR__51 1 1.330  9  -5
CCHR__12 CCHR__53 2 1.330  9   0
CCHT__13 CCHT__54 3 1.330  9  -6
CCHT__21 CCHT__55 2 2.000  6  -1
CCHT__22 CCHT__51 1 2.000  6  -1
CCST__11 CCST__23 1 1.480  6  -3
CCST__11 CCST__53 3 1.330  9  -5
CCST__12 CCST__55 2 1.500  8  -4
CCST__51 CCST__23 4 1.450 11   2
CDAS__12 CDAS__52 2 1.330  9  -6
CDAS__13 CDAS__54 3 1.330  9  -6
CHBM__11 CHBM__56 2 1.330  9  -5
CHBM__14 CHBM__52 1 1.330  9  -5
CHRA__11 CHRA__22 1 1.480  6  -3
CHRD_213 CHRD_215 1                    1.626 90.00 33  -1       SYMM
CHRD_213 CHRD_215 2                    1.626 90.00 33  -1       SYMM
CHRD_214 CHRD_216 3                    1.626 90.00 33  -1       SYMM
CHRD_214 CHRD_216 4                    1.626 90.00 33  -1       SYMM
CHZI__11 CHZI__52 2 1.330  9  -1
CHZI__12 CHZI__51 1 1.330  9  -1
CKLT__11 CKLT__52 2 1.330  9  -3
CKLT__11 CKLT__53 1 1.330  9  -5
CKOC__13 CKOC__51 2 1.330  9  -1
CKOC__1C CKOC__55 1 1.330  9  -1
CKRA__12 CKRA__52 2 1.330  9  -3
CKRA__12 CKRA__53 1 1.330  9  -3
CKRA__12 CKRA__54 3 1.330  9  -3
CLIS__21 CLIS__5A 2 2.000  6  -2
CLIS__21 CLIS__5I 1 2.000  6  -2
CLIS__22 CLIS__56 3 2.000  6  -1
CMAL__21 CMAL__54 1 2.000  6  -2
CMAL__22 CMAL__53 2 2.000  6  -2
CMIL__51 CMIL__22 1 1.460 11   0
CNEZ__12 CNEZ__52 2 1.330  9  -5
CNEZ__12 CNEZ__53 1 1.330  9  -5
CNOS__11 CNOS__52 1 1.330  9  -3
CNOS__12 CNOS__53 2 1.330  9  -5
COPO__21 COPO__52 2 2.000  6  -1
COPO__21 COPO__53 1 2.000  6  -1
COTR__11 COTR__55 3 1.330  9  -3
COTR__12 COTR__51 1 1.330  9  -5
COTR__12 COTR__51 2 1.500  8  -3
CPRE__11 CPRE__57 1 1.340  9  -3
CPRE__21 CPRE__52 2 2.000  6  -2
CPRN__11 CPRN__22 3 1.480  6   0
CPRN__13 CPRN__52 4 1.330  9   0
CPRN__21 CPRN__51 1 2.000  6  -2
CPRN__22 CPRN__51 2 2.000  6  -2
CREP__11 CREP__53 1 1.330  9  -5
CREP__13 CREP__54 3 1.330  9  -1
CREP__14 CREP__55 2 1.330  9  -5
CSLV__1D CSLV__55 2 1.330  9  -3
CSLV__1I CSLV__53 1 1.330  9  -3
CSOK__11 CSOK__52 4 1.500  8  -3
CSOK__12 CSOK__22 1 1.480  6   1
CSOK__12 CSOK__55 5 1.330  9  -1
CSOK__22 CSOK__56 2 2.000  6  -3
CTAB__51 CTAB__21 1 1.450 11   2
CTYN__12 CTYN__52 2 1.330  9  -5
CTYN__12 CTYN__53 1 1.330  9  -5
CVER__12 CVER__57 2 1.330  9   1
CVIT__11 CVIT__52 3 1.330  9  -1
CVIT__21 CVIT__51 1 2.000  6  -3
CVIT__21 CVIT__51 2 2.000  6  -2
CVYSH_12 CVYS__53 2 1.330  9  -5
CVYS__51 CVYS__21 1 1.820  9   2
D1ABS_3  D1ABS_31 1                    2.068 90.00 10  -6       ASYM
D1ASR_1  D1ASR_3  1 1.760 10  -3
D1EDR_1  D1EDR_2  1 1.010 10  -2
D1EDR_1  D1EDR_3  1 1.740 10  -2
D1EDR_1  D1EDR_3  2 1.760 10  -2
D1FER_1  D1FER_3  1 1.760 10  -1
D1FGD_1  D1FGD_3  1 1.760 10  -1
D1FGD_1  D1FGD_3  2 1.760 10  -1
D1IDU_1  D1IDU_3  1 1.760 10  -2
D1IDU_1  D1IDU_3  2 1.760 10  -2
D1KAS_1  D1KAS_3  1 1.760 10  -1
D1KAS_1  D1KAS_3  2 1.760 10  -1
D1KIN_1  D1KIN_3  1 1.760 10   2
D1LAG_1  D1LAG_3  1 1.760 10  -2
D1MAL_1  D1MAL_3  1 1.760 10  -1
D1NVV_1  D1NVV_3  1 1.760 10  -1
D1TJE_1  D1TJE_3  1 1.760 10  -1
D1TJE_1  D1TJE_3  2 1.760 10   0
D1TRI_1  D1TRI_2  1 1.040 10 -10
D1TRI_1  D1TRI_2  2 1.040 10 -10
D1TRI_1  D1TRI_3  1 1.760 10  -1
D1VHA_12 D1VHA_3  1 1.760 10  -2
D2AHM 22 D2AHM 52 1 2.138  8  -4
D2AHM 23 D2AHM 51 1 1.304 13  -3
D2AHM 23 D2AHM 53 1 2.000  8  -4
D2ALFS11 D2ALFS59 1 1.231 13 -12
D2ALFS12 D2ALFS51 1 1.231 13  -7
D2ALFS14 D2ALFS58 1 1.231 13 -11
D2ALGE11 D2ALGE53 1 1.231 13 -10
D2ALGE11 D2ALGE54 1 1.231 13  -7
D2AS  11 D2AS  51 1 1.231 13  -5
D2AS  12 D2AS  52 1 1.231 13  -5
D2ASSL11 D2ASSL51 1 1.231 13  -6
D2AUDS11 D2AUDS23 1 1.111  9  -4
D2AUDS11 D2AUDS51 1 1.231 13  -5
D2AUDS11 D2AUDS59 1 1.231 13  -7
D2AUDS14 D2AUDO23 1 1.111  9  -4
D2BECH11 D2BECH22 1 1.231 13  -1
D2BECH12 D2BECH21 1 1.231 13  -1
D2BECH12 D2BECH51 1 1.231 13 -11
D2BEHS12 D2BEHS52 1 1.231 13  -6
D2BORK11 D2BORK51 1 1.231 13  -8
D2BORK11 D2BORK52 1 1.231 13  -5
D2BORK13 D2BORK51 1 1.231 13  -8
D2BRAN22 D2BRAN52 1 1.231 13  -8
D2BRAN23 D2BRAN52 1 1.269 13 -12
D2BRFW11 D2BRFW52 1 1.231 13  -5
D2BRFW12 D2BRFW51 1 1.231 13  -5
D2BRUN11 D2BRUN21 1 1.111  9   2
D2BRUN12 D2BRUN59 1 1.231 13  -5
D2BUTL11 D2BUKZ8A 1 1.000 13  -1
D2BUTL11 D2BUKZ8A 2 1.000 13  -1
D2BUTL12 D2BUKD8A 1 1.000 13  -1
D2BUTL12 D2BUKD8A 2 1.000 13  -1
D2BUTL12 D2BUKE2A 1 1.000 13 -13
D2BUTL12 D2BUKE2A 2 1.000 13 -13
D2CLPO23 D2CLPO51 1 1.656  9  -2
D2CLPO24 D2CLPO52 1 1.223 13  -8
D2CONN11 D2CONN58 1 1.231 13  -9
D2CONN12 D2CONN57 1 1.231 13 -10
D2CONO14 D2CONO28 1 1.231 13  -2
D2CONO16 D2CONO29 1 1.111  9  -1
D2CONO19 D2CONO59 1 1.231 13  -7
D2DIEL11 D2DIEL13 1                    1.270 90.00 32   0       SYMM
D2DIEL12 D2DIEL15 2                    1.270 90.00 32   0       SYMM
D2DIEL13 D2DIEL51 1 1.231 13  -7
D2DIEL13 D2DIKE21 1 1.500 14   4
D2DIEL15 D2DIEL51 1 1.231 13  -7
D2DIEL15 D2DIKZ8A 1 1.000 13  -2
D2DIEL15 D2DIKZ8A 2 1.000 13  -2
D2DILL11 D2DILL52 1 1.231 13  -4
D2DIPP12 D2DIPP51 1 1.231 13  -6
D2DIPP12 D2DIPP52 1 1.231 13  -6
D2DOEH21 D2DOEH59 1 1.000 13 -10
D2DOEH22 D2DOEH56 1 1.177 13 -10
D2DOEW11 D2DWKD1A 1 1.100 10  10
D2DOEW11 D2DWKD1A 2 1.100 10 -10
D2DOEW11 D2DWKE1A 1 1.250  8  -4
D2DOEW11 D2DWKE1A 2 1.250  8  -4
D2DOEW14 D2DWKZ1A 1 1.250  8  -2
D2DOEW14 D2DWKZ1A 2 1.250  8  -2
D2DOLL11 D2DOLL52 1 1.231 13  -9
D2DOLL12 D2DOLL51 1 1.231 13  -8
D2EICK11 D2EICK54 1 1.333 12  -9
D2EICK12 D2EICK51 1 1.231 13 -11
D2EICK12 D2EICK52 1 1.231 13  -6
D2ELSE11 D2ELSE51 1 1.231 13  -5
D2ELSE12 D2ELSE52 1 1.231 13  -7
D2ELT 12 D2ELT 52 1 1.231 13  -3
D2EMDB21 D2EMDB52 1 1.656  9  -3
D2EMDB22 D2EMDB51 1 1.644  9  -4
D2EMOS11 D2EMOS28 2 1.111  9  -1
D2EMOS11 D2EMOS29 1 1.111  9  -1
D2EMOS11 D2EOKE8A 1 1.045 13   0
D2EMOS11 D2EOKE8A 2 1.045 13 -13
D2EMOS11 D2EOKZ8A 1 1.045 13   0
D2EMOS11 D2EOKZ8A 2 1.045 13   0
D2EMOS11 D2EORI39 1 1.231 13  -5
D2ETZ 11 D2ETZ 53 1 1.231 13  -6
D2ETZ 12 D2ETZ 21 1 1.111  9  -1
D2ETZ 12 D2ETZ 54 1 1.231 13  -5
D2FARG12 D2FARG59 1 1.231 13  -9
D2FEDD11 D2FEDD21 1 1.111  9  -3
D2FEDD13 D2FEDD23 1 1.111  9  -3
D2FRAN21 D2FRAM58 1 1.231 13 -12
D2FRAN22 D2FRAN51 1 1.231 13  -4
D2FRAN24 D2FRAM57 1 1.231 13 -12
D2FRAN24 D2FRAM59 1 1.269 13 -11
D2FRSW11 D2FRSW51 1 1.231 13  -8
D2FRSW12 D2FRSW51 1 1.231 13  -9
D2FRSW12 D2FRSW56 1 1.231 13  -7
D2GANK11 D2GANK52 1 1.231 13  -8
D2GANK12 D2GANK52 1 1.231 13  -8
D2GIEN11 D2GIEN51 1 1.231 13  -6
D2GIEN12 D2GIEN51 1 1.231 13  -7
D2GIEN12 D2GIEN52 1 1.231 13  -6
D2GKRO11 D2GKRO21 1 2.000  9  -1
D2GKRO11 D2GKRO21 2 1.385 13  -2
D2GKRO12 D2GKRO22 1 1.385 13  -2
D2GKRO21 D2GKRO52 1 1.231 13  -7
D2GKRO22 D2GKRO51 1 1.231 13  -7
D2GLEI21 D2GLEI54 1 1.231 13  -8
D2GLEI22 D2GLEI52 1 1.231 13 -12
D2GODE22 D2GODE51 1 1.654 13  -4
D2GODE22 D2GODE52 1 1.656  9  -1
D2GOET21 D2GOET52 1 1.231 13 -11
D2GOET22 D2GOET51 1 1.177 13 -13
D2GROH11 D2GROH52 1 1.231 13  -9
D2GROH12 D2GROH51 1 1.231 13 -10
D2HAMN21 D2HAMN52 1 1.667  9   0
D2HAMN22 D2HAMN52 1 1.656  9   0
D2HAND11 D2HAND51 2 1.231 13  -6
D2HAND12 D2HAND54 1 1.231 13  -6
D2HAND14 D2HAND54 2 1.231 13  -5
D2HAND15 D2HAND51 1 1.231 13  -5
D2HANW21 D2HANW51 1 1.231 13  -6
D2HANW22 D2HANW52 1 1.231 13 -10
D2HARD11 D2HARD52 1 1.231 13  -9
D2HARD11 D2HARD55 1 1.231 13  -7
D2HARD22 D2HARD55 1 2.125  8  -5
D2HATT11 D2HATT52 1 1.229 13  -6
D2HEIW11 D2HEIW51 1 1.231 13  -4
D2HEIW11 D2HEIW52 1 1.231 13  -7
D2HEIW12 D2HEIW51 1 1.231 13  -4
D2HELM11 D2HELM53 1 1.238 13  -5
D2HELM12 D2HELM52 1 1.223 13  -5
D2HUSN11 D2HUSN53 1 1.231 13  -6
D2HUSN12 D2HUSN51 1 1.231 13  -6
D2HUSN12 D2HUSN53 1 1.231 13  -5
D2HWYK11 D2HWYK52 1 1.231 13  -1
D2IN  21 D2IN  51 1 1.300 13  -3
D2IRS 11 D2IRS 29 1 1.231 13   0
D2IRS 11 D2IRS 51 1 1.231 13  -5
D2IRS 12 D2IRS 52 2 1.231 13  -5
D2ITZW21 D2ITZW51 1 1.656  9  -1
D2ITZW22 D2ITZW57 1 1.656  9  -2
D2JARD11 D2JARD52 1 1.231 13  -5
D2JARD12 D2JARD51 2 1.231 13  -5
D2KARB12 D2KARB51 1 1.231 13  -7
D2KIES21 D2KIES51 1 1.656  9  -5
D2KIES22 D2KIES52 1 1.656  9  -3
D2KIEW22 D2KIEW52 1 1.656  9  -8
D2KILS11 D2KILS51 1 1.231 13   1
D2KILS11 D2KILS52 3 1.231 13  -7
D2KLIS11 D2KLIS53 1 1.231 13  -6
D2KLIS12 D2KLIS51 1 1.231 13  -6
D2KLIS12 D2KLIS51 2 1.231 13  -7
D2KR  21 D2KR  51 1 1.231 13  -3
D2KR  22 D2KR  51 1 1.231 13  -6
D2KRI 11 D2KRI 53 1 1.231 13  -8
D2KRI 12 D2KRI 52 1 1.231 13  -6
D2KRUE11 D2KRUE51 1 1.231 13  -6
D2KUMM12 D2KUMM51 1 1.231 13  -5
D2LAGE21 D2LAGE51 1 1.231 13  -4
D2LAMS11 D2LAMS52 1 1.231 13  -9
D2LAMS12 D2LAMS51 1 1.231 13  -8
D2LAND11 D2LAND21 1 1.385 13  -3
D2LAND12 D2LAND22 1 2.022  9  -1
D2LAND21 D2LAND61 1 1.238 13  -4
D2LAND22 D2LAND61 1 1.231 13  -5
D2LBEC21 D2LBEC51 1 1.656  9  -5
D2LBEC21 D2LBEC51 2 1.656  9  -5
D2LEHR21 D2LEHR52 1 1.231 13 -10
D2LEHR21 D2LEHR54 1 1.231 13  -9
D2LEHR22 D2LEHR59 1 1.177 13 -10
D2LU  21 D2LU  51 1 1.231 13   0
D2LU  21 D2LU  51 2 1.231 13  -1
D2LUEN11 D2LUEN51 1 1.231 13  -9
D2LUEN11 D2LUEN53 1 1.231 13 -10
D2MBG 28 D2MBG 53 1 1.246 13  -4
D2MBG 29 D2MBG 51 1 1.246 13  -4
D2MECK11 D2MECK59 1 1.231 13  -1
D2MECK12 D2MECK58 1 1.231 13  -8
D2MEHN12 D2MEHR29 2 1.111  9  -4
D2MEHN13 D2MEHR28 2 1.111  9  -4
D2MEIS21 D2MEIS52 1 1.231 13  -9
D2MEIS22 D2MEIS51 1 1.231 13  -8
D2MH  11 D2MH  52 1 1.231 13  -5
D2MH  12 D2MH  51 1 1.231 13  -5
D2NFI 21 D2NFI 51 1 1.231 13  -4
D2NFI 22 D2NFI 52 1 1.231 13  -1
D2NFI 22 D2NFI 52 2 1.231 13  -1
D2NLAN11 D2NLAN51 1 1.231 13  -5
D2OBA 11 D2OBA 51 1 1.231 13  -5
D2OBA 13 D2OBA 2G 1 1.231 13  -3
D2OBA 13 D2OBA 54 1 1.231 13  -5
D2OBR 21 D2OBR 52 1 1.231 13  -4
D2OBR 22 D2OBR 51 1 1.231 13  -4
D2OD  12 D2OD  51 1 1.231 13  -6
D2OH  11 D2OH  22 1 1.231 13   0
D2OH  12 D2OH  21 1 1.231 13   0
D2OHLS11 D2OHLS52 1 1.231 13  -5
D2OHLS12 D2OHLS51 2 1.231 13  -6
D2PI  21 D2PI  54 1 1.231 13  -1
D2PI  22 D2PI  53 1 1.231 13  -1
D2PI-N23 D2PI  52 1 2.138  8  -2
D2PLA 11 D2PLA 51 1 1.231 13  -8
D2PT  12 D2PT  21 1 1.250 13   0
D2PT  12 D2PT  5N 1 1.231 13  -6
D2PT  13 D2PT  22 1 1.231 13   0
D2PT  21 D2PT  59 1 2.125  8  -4
D2PT  22 D2PT  59 1 2.125  8  -4
D2RAI 11 D2RAI 21 1 1.245 13  -2
D2RAI 11 D2RAI 52 1 1.231 13  -5
D2RAI 12 D2RAI 59 1 1.231 13  -4
D2RE  21 D2RE  51 1 1.231 13  -5
D2RED 14 D2RED 51 1 1.231 13  -5
D2RED 14 D2RED 52 1 1.231 13  -5
D2SD  11 D2SD  22 1 1.231 13   0
D2SD-N11 D2SD  53 1 1.231 13  -6
D2SD-N12 D2SD  51 1 1.231 13  -6
D2SD-N12 D2SD  52 1 1.231 13  -5
D2SDON11 D2SDON53 1 1.231 13  -5
D2SDON12 D2SDON51 1 1.231 13  -3
D2SDON12 D2SDON53 1 1.231 13  -6
D2SHUW11 D2SHUW51 1 1.231 13  -6
D2SHUW13 D2SHUW52 1 1.231 13  -6
D2SI  23 D2SI  52 1 2.000  8  -3
D2SI  24 D2SI  51 1 2.000  8  -3
D2SIEM14 D2SIEM21 1 1.231 13  -3
D2SIEM14 D2SIEM54 1 1.231 13  -1
D2SIT 22 D2SIT 52 1 1.300 13  -2
D2SOTT11 D2SOTT51 1 1.231 13  -9
D2SOTT11 D2SOTT53 1 1.231 13  -9
D2SOTT12 D2SOTT21 1 1.111  9  -2
D2SOTT12 D2SOTT52 1 1.231 13  -9
D2STAD11 D2STAD57 1 1.231 13  -7
D2STAD11 D2STAD58 1 1.231 13  -8
D2STAW11 D2STAW21 1 1.111  9   0
D2STAW12 D2STAW21 1 1.111  9   0
D2TRE 21 D2TRE 52 1 1.231 13  -4
D2TRE 21 D2TRE 54 1 1.231 13  -4
D2TWIS11 D2TWIS51 1 1.231 13  -6
D2TWIS12 D2TWIS52 1 1.231 13   0
D2UWES11 D2UWES21 1 1.385 13  -2
D2UWES12 D2UWES51 1 1.231 13  -6
D2VELT21 D2VELT52 1 1.231 13  -5
D2VELT22 D2VELT51 1 1.231 13 -10
D2VOER12 D2VOER52 1 1.231 13 -10
D2VOSL22 D2VOSL51 1 1.667  9  -3
D2VOSL22 D2VOSL52 1 1.656  9  -3
D2WAHL11 D2WAHL22 1 1.385 13   0
D2WAHL12 D2WAHL21 1 1.400 13   0
D2WECH21 D2WECH51 1 1.231 13 -13
D2WECH22 D2WECH52 1 1.269 13 -13
D2WG  13 D2WG  51 1 1.231 13  -5
D2WG  14 D2WG  18 1                    1.270 90.00 32   0       SYMM
D2WG  14 D2WG  18 2                    1.270 90.00 32   0       SYMM
D2WG  15 D2WG  19 1                    1.270 90.00 32   0       SYMM
D2WG  15 D2WG  19 2                    1.270 90.00 32   0       SYMM
D2WILW11 D2WILW51 2 1.231 13  -3
D2WILW12 D2WILW51 2 1.231 13  -4
D2WUER11 D2WUER22 1 2.011  9  -1
D2WUER11 D2WUER51 1 1.231 13  -5
D2WUER13 D2WUER21 1 2.011  9  -1
D2WUER13 D2WUER52 1 1.231 13  -5
D2ZOL 21 D2ZOL 51 1 1.154 13  -6
D2ZOL 21 D2ZOL 52 1 1.308 13   2
D43BRS26 D43B_F11 4 1.140  8  -2       1.742 90.00 17   5       ASYM
D43BRS5A D43BRS22 1 1.231 13   4
D43BRS5B D43BRS22 2 1.215 13   4
D43BRS5C D43BRS26 3 1.231 13   4
D43B_Y11 D43B_Y21 1 1.154 13   3
D43B_Y11 D43B_Y21 2 1.154 13   3
D43B_Y12 D43B_Y22 3 1.154 13   3
D43B_Y12 D43B_Y22 5 1.154 13   3
D4ALMN5A D4ALMN21 1 1.077 13   6
D4ALMN5B D4ALMN22 2 2.143  7   2
D4ALTB5I D4AL1U13 1 1.154 13   2
D4ALTB5J D4AL1U14 2 1.154 13   2
D4BIRK5C D4BIRK22 1 1.778  9   3
D4BIRK5D D4BIRK22 2 1.778  9   3
D4BRNK5A D4BRNK22 1 1.767  9   1
D4BRNK5B D4BRNK22 2 1.767  9   1
D4BRUK5I D4BRUK11 1 1.222  9   2
D4BUEH5A D4BUEH21 1 1.778  9   2
D4BZWN5I D4BZWN11 1 1.154 13   2
D4DAXL11 D4DAXL22 1 1.389  9   0
D4DAXL12 D4DAXL21 2 1.444  9   0
D4DAXL5A D4DAXL21 1 1.778  9   2
D4DAXL5I D4DAXL12 3 1.222  9   0
D4DELL5I D4DELL11 1 1.231 13   3
D4DELL5J D4DELL12 2 1.231 13   2
D4EDSB5I D4EDSB13 1 1.154 13   3
D4EICH11 D4EICH23 1 1.444  9   0
D4EICH5A D4EICH23 1 1.667  9   3
D4EICH5B D4EICH21 2 1.778  9   2
D4EICH5C D4EICH23 3 1.667  9   4
D4EICH5I D4EICH12 2 1.231 13   6
D4ENGS5I D4ENGS12 1 1.231 13   1
D4ENGS5J D4ENGS11 2 1.231 13   1
D4GKMA21 D4GKMC57 1 1.778  9   1
D4GKMA22 D4GKMA21 2 1.250  8  -1       1.717 90.00 16  14       ASYM
D4GKMB5A D4GKMB22 1 1.778  9  -3
D4GKMB5B D4GKMB22 3 1.778  9  -3
D4GKMB74 D4GKMB22 1 1.333  9  -5
D4GKMB74 D4GKMB22 2 1.333  9  -5
D4GKMC57 D4GKMC51 2                    1.223 90.00 13   7       ASYM
D4GKMC58 D4GKMA21 2 1.778  9   0
D4GKMC58 D4GKMC51 3                    2.669 90.00 13  -1       ASYM
D4GKMC59 D4GKMA22 3 1.455 11   2
D4GKMC59 D4GKMC52 4                    1.974 90.00 16 -10       ASYM
D4GOHF5I D4GOHF13 1 1.222  9   2
D4GRKR5I D4GRKR14 1 1.154 13   3
D4GRKR5J D4GRKR13 2 1.154 13   3
D4GROG5I D4GR2G13 1 1.231 13   3
D4GROG5J D4GROG13 2 1.222  9   2
D4GROG5K D4GROG12 3 1.231 13   9
D4GROG5L D4GR2G12 4 1.231 13   3
D4GURT5A D4GURT21 1 1.692 13   3
D4GURT5B D4GURT22 2 1.692 13   4
D4HDSU5A D4HDSU21 1 1.667  9   5
D4HDSU5B D4HDSU22 2 1.778  9   5
D4HOEP5I D4HOEP11 1 1.231 13   7
D4HOEP5J D4HOEP12 2 1.231 13   3
D4HRBT5I D4HRBT11 1 1.154 13   2
D4HRBT5J D4HRBT12 2 1.154 13   1
D4HUEF5I D4HUEF13 1 1.222  9   5
D4HUEF5J D4HUEF12 2 1.222  9   5
D4KAOS5A D4KAOS21 1 1.667  9   1
D4KAWS5A D4KAWS21 1 1.667  9   5
D4KAWS5B D4KAWS22 2 1.778  9   5
D4KRSX5A D4SWSD22 1 1.778  9   1
D4KRSX5B D4SWSD21 2 1.222  9   4
D4KUHM13 D4KUHM21 1                    1.385 60.00 13   0       ASYM
D4KUMR5A D4KUMR21 1 1.667  9   2
D4KUMR5B D4KUMR22 2 1.154 13   2
D4KUPZ5I D4KUPZ19 1 1.231 13   3
D4KUPZ5J D4KUPZ18 2 1.231 13   3
D4LAIC5I D4LAIC12 1 1.077 13   0
D4MEZN5I D4MEZN12 1 1.154 13   2
D4MEZN5J D4MEZN11 2 1.231 13   1
D4MULH5I D4MULH14 1 1.222  9   3
D4MULH5J D4MULH11 2 1.222  9   3
D4MULH5K D4MULH14 3 1.222  9   3
D4NEUR11 D4NEUR21 1 1.231 13   2
D4NEUR22 D4NEUR12 2 1.385 13  -1
D4NSTN5I D4NSTN11 1 1.222  9   0
D4OBJT5I D4OBJT11 1 1.154 13   2
D4OBJT5J D4OBJT11 2 1.154 13   2
D4OWAL5A D4OWAL22 1 1.667  9   3
D4OWAL5B D4OWAL22 2 1.667  9   3
D4PULV21 D4PULV12 3 1.231 13  -2
D4PULV5A D4PULV21 1 1.231 13   3
D4PULV5I D4PULV13 6 1.222  9   6
D4PULV5J D4PULV13 7 1.222  9   3
D4PULV5K D4PULV12 4 1.231 13   3
D4PULV5L D4PULV12 5 1.154 13   3
D4ROLS5I D4ROLS13 1 1.154 13  -3
D4SLDR5I D4SLDR12 1 1.231 13   0
D4SLDR5J D4SLDR11 2 1.231 13   0
D4STOC5A D4STOC21 1 1.692 13   2
D4STOC5B D4STOC21 2 1.692 13   2
D4TRSN12 D4TRSN5J 2 1.231 13  -2
D4TRSN5I D4TRSN11 1 1.222  9   4
D4VILL5I D4VILL11 1 1.231 13   6
D4WDLN22 D4WDLN12 1 1.154 13   4
D4WDLN5A D4WDLN22 1 1.154 13   0
D4WDLN5I D4WDLN12 1 1.222  9   2
D4WDLN5J D4WDLN11 2 1.222  9   2
D4WEIE5A D4WEIR21 1 1.667  9   3
D4WEIE5B D4WEIR22 2 1.077 13   3
D4WEIE5C D4WEIR21 3 1.077 13   3
D4WEIE5D D4WEIR21 4 1.778  9   2
D4WIES5A D4WIES21 1 1.778  9   1
D4WIES5I D4WIES11 1 1.222  9   3
D4WNHE5A D4WNHE21 1 1.778  9   3
D7A83070 D7A8302B 1 1.222  9   0
D7A83071 D7A8302B 1 1.222  9   1
D7A83072 D7A8302A 1 1.222  9   0
D7AKLE5A D7AKLE2C 1 2.174  7   6
D7AKLE5D D7AKLE2A 1 2.174  7   6
D7ARPE5A D7ARPE1A 1 1.202 13   6
D7BABA5A D7BABA11 1 1.231 13   7
D7BABA5C D7BABA12 1 1.231 13   9
D7BABA61 D7BABA2B 1 1.222  9   3
D7BACH51 D7BACH1A 1 1.231 13  11
D7BACH52 D7BACH1A 1 1.231 13  10
D7BAYX5B D7BAYX21 1 1.222  9   6
D7BEEC5A D7BEEC21 1 1.222  9   5
D7BEEC5C D7BEEC22 1 1.222  9   7
D7BENT5A D7BENT71 1 1.777  9   0
D7BERG7A D7BERG1A 1 1.222  9   0
D7BEXB7A D7BEXB1A 1 1.222  9   0
D7BIBL7A D7BIBL1A 1 1.222  9   0
D7BISC5A D7BISC1C 1 1.231 13  10
D7BISC5B D7BISC1C 1 1.231 13   9
D7BISC5C D7BISC1B 1 1.231 13   9
D7BIXT5A D7BIXT2A 1 1.222  9   3
D7BIXT5A D7BIXT2B 1 1.222  9   4
D7BKWB71 D7BKWB1A 1 1.250 12   3
D7BKWB72 D7BKWB1A 1 1.250 12   3
D7BKWB73 D7BKWB1A 1 1.250 12   3
D7BKWB74 D7BKWB1A 1 1.250 12   3
D7BKWB75 D7BKWB1A 1 1.250 12   3
D7BKWB76 D7BKWB1A 1 1.250 12   3
D7BKWL71 D7BKWL10 1 1.250  9   0
D7BOCH5B D7BOCH2A 1 1.238 13   0
D7BOCH5B D7BOCH2A 2 1.222  9   4
D7BOCK5C D7BOCK2N 1 1.222  9   8
D7BOCK5G D7BOCK2S 1 1.222  9   8
D7BOLA5B D7BOLA2B 1 1.222  9   6
D7BOLA5D D7BOLA2B 1 1.222  9   8
D7BOLA71 D7BOLA2B 1 1.444  9   0
D7BRAU2B D7BRAU1C 1 1.231 13  -1
D7BRAU5A D7BRAU2A 1 1.222  9   4
D7BRAU5D D7BRAU2B 1 1.222  9   6
D7BUER1B D7BUER2B 1                    1.389 -60.0  9   0       ASYM
D7BUER2A D7BUER1C 1 1.231 13  -2
D7BUER51 D7BUER2A 1 1.222  9   5
D7BUER52 D7BUER1B 1 1.231 13   9
D7BUER59 D7BUER1C 1 1.231 13  10
D7BUES2A D7BUES1C 1 1.231 13   2
D7BUES5A D7BUES2A 1 1.231 13  11
D7DAHL5B D7DAHL11 1 1.231 13   0
D7DAHL5B D7DAHL12 1 1.231 13  11
D7DAUR1A D7DAUR2C 1                    1.385 60.00  9   1       ASYM
D7DAUR1A D7DAUR71 1 1.000  1   0
D7DAUR1B D7DAUR2B 1                    1.389 60.00  9   1       ASYM
D7DAUR5A D7DAUR1A 1 1.231 13   0
D7DAUR5C D7DAUR1B 1 1.231 13  10
D7DETT5A D7DETT1B 1 1.231 13  12
D7DILH71 D7DILH2A 1 1.444  9   2
D7DILH71 D7DILH2A 2 1.444  9   2
D7DILH72 D7DILH2B 1 1.444  9   2
D7DILH72 D7DILH2B 2 1.444  9   2
D7DUEL5A D7DUEL2C 1 1.231 13  10
D7DUEL5B D7DUEL2C 1 1.231 13  10
D7DUEN5A D7DUEN2A 1 1.222  9   7
D7EDEL71 D7EDEL2A 1 1.444  9   5
D7EDEL72 D7EDEL2B 1 1.444  9   6
D7EIBE2B D7EIBE1B 1 1.231 13   4
D7EIBE5A D7EIBE1B 1 1.231 13  11
D7EIBE5C D7EIBE1C 1 1.231 13  11
D7EISE5A D7EISE2B 1 1.222  9   7
D7EISE5B D7EISE2A 1 1.222  9   6
D7ELLE5A D7ELLE2B 1 1.231 13   9
D7ELLE5B D7ELLE2B 1 1.231 13   9
D7ELME5A D7ELME2A 1 1.231 13   8
D7ELME5B D7ELME2A 1 1.231 13   7
D7ELVE5A D7ELVE2A 1 1.178  9   5
D7ELVE5B D7ELVE2B 1 1.232  9   5
D7ELVE5B D7ELVE2B 2 1.178  9   4
D7EMSB5A D7EMSB71 1 1.777  9   0
D7EMSB5B D7EMSB72 1 1.777  9   0
D7EMSB70 D7KWEM2B 1 1.222  9   0
D7EMSC70 D7KWEM2C 1 1.222  9   0
D7EMSD70 D7KWEM10 1 1.500  9   0
D7EMSD71 D7KWEM11 1 1.500  9  -1
D7EMSD72 D7KWEM12 1 1.500  9   0
D7ENNI5A D7ENNI1S 1 1.231 13   9
D7ENSD2A D7ENSD1C 1 1.231 13   0
D7ENSD2A D7ENSD2B 2                    2.600 90.00 14  -3       SYMM
D7ENSD5B D7ENSD2B 1 1.222  9   5
D7ENSD5B D7ENSD2B 2 1.222  9   5
D7ENSD5C D7ENSD2B 1 1.222  9   1
D7ENSD71 D7ENSD5B 1 1.778  9   0
D7ENSD72 D7ENSD2B 1 1.444  9   0
D7ENSD72 D7ENSD5B 1 1.444  9   0
D7ESCH5A D7ESCH71 1 1.777  9   0
D7FRER5A D7FRER72 1 1.777  9   0
D7FRER5B D7FRER71 1 1.777  9   0
D7FRIM5F D7FRIM21 1 1.222  9   0
D7FUEH5A D7FUEH2A 1 1.222  9   8
D7FUEH5B D7FUEH2A 1 1.222  9   8
D7FWS 5B D7FWS 21 1 1.231 13  11
D7FWS 5C D7FWS 22 1 1.231 13  12
D7GARE5A D7GARE1A 1 1.231 13   0
D7GARE5A D7GARE2D 1 1.195  9   4
D7GARE5F D7GARE1A 1 1.231 13   0
D7GARE5F D7GARE1B 1 1.231 13   0
D7GARE5G D7GARE1A 1 1.231 13   0
D7GARE5G D7GARE1B 1 1.231 13   0
D7GARE5G D7GARE2C 1 1.158  9   6
D7GARE5G D7GARE2C 2 1.195  9   6
D7GARE5G D7GARE2D 1 1.195  9   7
D7GEIT71 D7GEIT1A 1 1.250  9   2
D7GEIT72 D7GEIT1B 1 1.250  9   3
D7GELL5A D7GELL2B 1 1.222  9   5
D7GELL5B D7GELL2B 1 1.222  9   5
D7GELS5B D7GELS21 1 1.222  9   6
D7GERS1A D7GERS71 1 1.000  1   0
D7GERS2A D7GERS1C 1 1.231 13   0
D7GERS2C D7GERS1A 1 1.231 13   0
D7GERS5A D7GERS1C 1 1.231 13   0
D7GERS5C D7GERS1C 1 1.231 13   7
D7GERS5C D7GERS2C 1 1.200 13   0
D7GERS5E D7GERS1Z 1 1.231 13   0       1.514 -90.0 20   0       ASYM
D7GERS72 D7GERS11 1 1.222  9   0
D7GERS7F D7GERS2C 1 1.222  9   0
D7GERS7G D7GERS2A 1 1.222  9   0
D7GERS7I D7GERS2C 1 1.222  9   0
D7GOHR5A D7GOHR2A 1 1.200  9   7
D7GREM5B D7GREM2C 1 1.222  9   6
D7GREM5C D7GREM2C 1 1.222  9   6
D7GREM5D D7GREM2C 1 1.222  9   9
D7GRON1A D7GRON1B 1 1.283  6   0       1.100 90.00 18   0       ASYM
D7GRON5A D7GRON1B 1 1.231 13   7
D7GRON5B D7GRON22 1 1.200 13   9
D7GROS5A D7GROS71 1 1.777  9   0
D7GUET5A D7GUET1A 1 1.231 13   8
D7GUET5B D7GUET1A 1 1.231 13   7
D7GUET5B D7GUET21 1 1.200 13   6
D7GUET5C D7GUET1B 1 1.231 13   7
D7GUND5A D7GUND1A 1 1.231 13   2
D7HALF5A D7HALF1A 1 1.231 13   7
D7HAMB5A D7HAMB2B 1 1.222  9   4
D7HAMB5B D7HAMB2A 1 1.222  9   6
D7HANE2C D7HANE1A 1 1.231 13   0
D7HANE5B D7HANE2C 1 1.231 13   7
D7HANE5C D7HANE1C 1 1.231 13   5
D7HATT2A D7HATT1A 1 1.257 13   1
D7HATT5B D7HATT2B 1 1.200 13   9
D7HATT5F D7HATT1A 1 1.231 13  10
D7HATT5H D7HATT2A 1 1.200 13   9
D7HATT5H D7HATT2B 1 1.200 13   9
D7HEMS5A D7HEMS72 1 1.777  9   0
D7HEMS5B D7HEMS71 1 1.777  9   0
D7HEMS5B D7HEMS73 1 1.777  9   0
D7HERN74 D7HERN24 1 1.222  9   0
D7HERT1C D7HERT21 1                    1.385 60.00  9   1       ASYM
D7HESS5B D7HESS11 1 1.231 13   9
D7HESS5B D7HESS21 1 1.222  9   5
D7HOMB5A D7HOMB21 1 1.778  9   7
D7HONE1A D7HONE2A 1                    1.385 60.00 13   0       ASYM
D7HONE5B D7HONE1A 1 1.233 13   7
D7HONE5B D7HONE1B 1 1.233 13   0
D7HUEL5D D7HUEL1A 1 1.231 13  10
D7HULF5B D7HULF1C 1 1.231 13   0
D7IBBE5A D7IBBE1S 1 1.231 13   8
D7IBBE5B D7IBBE22 1 1.222  9   4
D7KARN5B D7KARN1A 1 1.231 13  13
D7KARN5C D7KARN1A 1 1.231 13  12
D7KEIV51 D7KEIV71 1 1.777  9   0
D7KELS5A D7KELS1A 1 1.231 13  11
D7KELS5B D7KELS1A 1 1.231 13  11
D7KKE 7A D7YKKE1E 1 1.213 10   0
D7KKE 7A D7YKKE1E 2 1.222  9   0
D7KNAP5A D7KNAP1A 1 1.231 13  10
D7KOBL5A D7KOBL1A 1 1.231 13  11
D7KOPE5A D7KOPE23 1 1.222  9   7
D7KOPE5B D7KOPE24 1 1.222  9   7
D7KOTT5B D7KOTT11 1 1.231 13   7
D7KPWE75 D7KPWE25 1 1.222  9   0
D7KRBG7B D7KRBG1A 1 1.222  9   0
D7KRBG7B D7KRBG1B 1 1.222  9   0
D7KRBG7C D7KRBG1C 1 1.210  9   0
D7KRBG7C D7KRBG1D 1 1.222  9   0
D7KRIF1B D7KRIF71 1 1.000  1   0
D7KRIF5A D7KRIF1C 1 1.231 13  10
D7KRIF5C D7KRIF1B 1 1.231 13   9
D7KRIF5D D7KRIF1B 1 1.231 13  10
D7KRUC5A D7KRUC1A 1 1.231 13   8
D7KRUC5B D7KRUC1B 1 1.231 13   8
D7KUSE1B D7KUSE71 1 1.000  1   0
D7KUSE2A D7KUSE1A 1 1.231 13   0
D7KUSE5B D7KUSE1B 1 1.231 13   8
D7KUSE5B D7KUSE2A 1 1.254 13   6
D7KUSE5C D7KUSE2B 1 1.254 13   9
D7KWDA71 D7YKWD11 1 1.278  9   1
D7KWDA71 D7YKWD11 2 1.278  9   1
D7KWHD71 D7KWHD55 1 1.778  9   0
D7KWHE71 D7KWHE16 1 1.250  9   0
D7KWHU7A D7KWHU2A 1 1.222  9  -2
D7KWHU7B D7KWHU2B 1 1.222  9  -3
D7KWIB7B D7YKWI1B 1 1.333  9   0
D7KWKN70 D7YKWK2B 1 1.389  9   0
D7KWKN71 D7KWKN11 1 1.389  9   2
D7KWKN72 D7YKWK2B 1 1.389  9  -1
D7KWKN7B D7KWKN1C 1 1.250  9  -1
D7KWNI71 D7KWNI11 1 1.250 12   1
D7KWST70 D7KWST10 1 1.023 11   0
D7KWVI71 D7VIAN2A 1 1.222  9   0
D7KWVI72 D7VIAN2A 1 1.222  9   0
D7KWVI73 D7VIAN2F 1 1.222  9   0
D7KWVI74 D7VIAN2F 1 1.222  9   0
D7KWVI75 D7VIAN2F 1 1.222  9   0
D7KWVI76 D7VIAN2K 1 1.222  9   0
D7KWVI77 D7VIAN2K 1 1.222  9   0
D7KWVI78 D7VIAN2P 1 1.222  9   0
D7KWVI79 D7VIAN2P 1 1.222  9   0
D7KWVI7A D7VIAN20 1 1.500 10   0
D7KWVI7B D7VIAN2F 1 1.500 10   0
D7KWWA70 D7KWWA10 1 1.440 10   0
D7KWWA79 D7KWWA29 1 1.333  9   0
D7KWWS71 D7KWWS1A 1 1.222  9  -1
D7KWWS7D D7KWWS1D 1 1.222  9   0
D7LAER5A D7LAER2B 1 1.222  9   3
D7LAMB5A D7LAMB1A 1 1.231 13  10
D7LAMB5B D7LAMB1B 1 1.231 13  10
D7LECH5A D7LECH1A 1 1.231 13   3
D7LECH5B D7LECH1A 1 1.231 13   3
D7LEUP5A D7LEUP15 1 1.231 13   5
D7LIES5A D7LIES1B 1 1.231 13  11
D7LIMB5A D7LIMB1A 1 1.231 13  10
D7LIMB5A D7LIMB1B 1 1.231 13  11
D7LIMB5C D7LIMB1A 1 1.231 13  11
D7LIND5B D7LIND1B 1 1.231 13   7
D7LIND5C D7LIND1A 1 1.231 13  10
D7LIPB5B D7LIPB12 1 1.231 13   6
D7LIPB5C D7LIPB11 1 1.231 13   7
D7LUES5A D7LUES1A 1 1.231 13   9
D7LUES5B D7LUES2B 1 1.222  9   5
D7LUES5C D7LUES2A 1 1.222  9   0
D7MAXA5A D7MAXA2C 1 1.778  9   4
D7MECK5B D7MECK1B 1 1.231 13  11
D7MECK5C D7MECK1B 1 1.231 13  11
D7MEIT5A D7MEIT1B 1 1.231 13   0
D7MEIT5H D7MEIT1C 1 1.231 13   0
D7MENG51 D7MENG1B 1 1.231 13   7
D7MEPP5B D7MEPP1A 1 1.231 13   7
D7METT5B D7METT1B 1 1.231 13   9
D7METT5C D7METT1A 1 1.231 13   9
D7MUEN5A D7MUEN2B 1 1.222  9   5
D7MUEN5B D7MUEN2A 1 1.222  9   5
D7MUEN5C D7MUEN2A 1 1.222  9   5
D7MUES5A D7MUES21 1 1.231 13   0
D7MUTT5A D7MUTT2A 1 1.778  9   5
D7MUTT5A D7MUTT2A 2 1.778  9   5
D7NAUS59 D7NAUS1Z 1 1.231 13   0       1.514 -90.0 20   0       ASYM
D7NAUS5E D7NAUS19 1 1.231 13   0       1.514 -90.0 20   0       ASYM
D7NAUS7B D7YNAU2C 1 1.222  9   0
D7NAUS7C D7NAUS2C 1 1.222  9   0
D7NAUS7D D7YNAU2C 1 1.222  9   0
D7NAUS7E D7NAUS2B 1 1.222  9   0
D7NAUS7F D7NAUS2E 1 1.222  9   0
D7NAUS7G D7NAUS12 1 1.222  9  -1
D7NAUS7H D7NAUS1G 1 1.222  9  -3
D7NAUS7K D7NAUS11 1 1.222  9  -2
D7NAUS7K D7NAUS11 2 1.222  9  -2
D7NEHD5A D7NEHD1A 1 1.233 13   5
D7NEHD5B D7NEHD1B 1 1.231 13   5
D7NEUR7A D7NEUR21 1 1.222  9   0
D7NEUR7B D7YNEU1B 1 1.222  9   0
D7NEUR7C D7YNEU1B 1 1.222  9   0
D7NEUR7D D7YNEU1B 1 1.222  9  -2
D7NEUR7E D7NEUR1C 1 1.222  9  -2
D7NEUR7F D7YNEU1D 1 1.222  9  -2
D7NEUR7F D7YNEU1D 2 1.222  9  -2
D7NEUR7G D7YNEU1E 1 1.222  9  -2
D7NEUR7G D7YNEU1E 2 1.222  9  -2
D7NILH5A D7NILH1A 1 1.250 13  10       0.100 90.00 16  -3       ASYM
D7NLIC5B D7NLIC1A 1 1.231 13  10
D7NORD5B D7NORD71 1 1.777  9   0
D7NORF5A D7NORF2B 1 1.222  9   7
D7NORF5C D7NORF2B 1 1.222  9   7
D7NRHE1B D7NRHE2D 1                    1.385 60.00  9   0       ASYM
D7NRHE5B D7NRHE1B 1 1.231 13  11
D7NRHE5B D7NRHE2D 1 1.222  9   0
D7NRHE5G D7NRHE1A 1 1.231 13  10
D7NSTE1A D7NSTE2B 1                    1.385 -60.0  9   0       ASYM
D7NSTE1C D7NSTE2C 1                    1.385 -60.0  9   0       ASYM
D7NSTE1C D7NSTE2C 2                    0.681 -60.0  9   0       ASYM
D7NSTE5C D7NSTE1A 1 1.231 13  11
D7OBZI19 D7OBZI1D 1 1.200 15   2
D7OBZI5A D7OBZI1D 1 1.231 13  10
D7OBZI5D D7OBZI1C 1 1.231 13   9
D7OECH5C D7OECH1A 1 1.231 13   9
D7OHLI5A D7OHLI11 1 1.231 13  11
D7OHLI5C D7OHLI12 1 1.231 13  10
D7OOTT5C D7OOTT1B 1 1.231 13   6
D7OOTT5C D7OOTT1C 1 1.231 13   6
D7OOTT71 D7OOTT1B 1 1.250 12  -8
D7OPLA1C D7OPLA71 1 1.000  1   0
D7OPLA2A D7OPLA1B 1 1.231 13   2
D7OPLA2D D7OPLA1C 1 1.231 13   1
D7OPLA5A D7OPLA1C 1 1.233 13   9
D7OPLA5B D7OPLA1B 1 1.231 13   8
D7OSBU5A D7OSBU1A 1 1.231 13  11
D7OSBU5A D7OSBU1B 1 1.231 13  11
D7OSSE5A D7OSSE21 1 1.222  9   0
D7OSTR5A D7OSTR1A 1 1.231 13   9
D7OSTR5B D7OSTR1A 1 1.231 13   9
D7OTTE5A D7OTTE1B 1 1.231 13  10
D7OTTE5B D7OTTE1A 1 1.231 13  10
D7PAFF5A D7PAFF1C 1 1.231 13  11
D7PAFF5D D7PAFF1A 1 1.231 13  10
D7PETE1C D7PETE2A 1                    1.385 60.00  9   2       ASYM
D7PETE1C D7PETE2B 1                    1.385 60.00  9   0       ASYM
D7PETE5A D7PETE1C 1 1.231 13   6
D7PFAL5A D7PFAL2N 1 1.222  9   7
D7PFAL5D D7PFAL21 1 1.222  9   6
D7PFUN5A D7PFUN1B 1 1.231 13  10
D7PFUN5C D7PFUN1A 1 1.231 13  11
D7PFUN5C D7PFUN1B 1 1.231 13  11
D7POEP5B D7POEP2C 1 1.231 13   5
D7POEP5C D7POEP2B 1 1.200 13  10
D7POEP5C D7POEP2C 1 1.231 13   9
D7RATH5A D7RATH11 1 1.231 13  11
D7REIN52 D7REIN1B 1 1.231 13   4
D7REIN5B D7REIN1C 1 1.231 13  10
D7REIS5B D7REIS2A 1 1.222  9   6
D7RHAU5B D7RHAU2A 1 1.222  9   6
D7ROKI1B D7ROKI2D 1                    1.385 60.00  9   1       ASYM
D7ROKI5A D7ROKI1C 1 1.231 13   7
D7ROMH5A D7ROMH1B 1 1.231 13  10
D7ROMH5B D7ROMH1B 1 1.231 13  10
D7ROSE5A D7ROSE1B 1 1.231 13  13
D7ROSE5B D7ROSE1A 1 1.231 13  12
D7ROXE5B D7ROXE1A 1 1.231 13  10
D7RUEH5A D7RUEH71 1 1.777  9   0
D7SAAR5A D7SAAR2O 1 1.200  9   5
D7SAAR5A D7SAAR2W 1 1.222  9   5
D7SECH2C D7SECH1B 1 1.231 13   0
D7SECH5A D7SECH2A 1 1.231 13  10
D7SECH5B D7SECH1C 1 1.231 13  10
D7SECH5C D7SECH1B 1 1.231 13  10
D7SELB5A D7SELB1A 1 1.231 13  11
D7SETZ5A D7SETZ2A 1 1.222  9   6
D7SETZ5B D7SETZ2A 1 1.222  9   0
D7SHOL7B D7SHOL1B 1 1.389  9   0
D7SHOL7C D7SHOL2C 1 1.389  9  -1
D7SHOL7D D7SHOL2D 1 1.389  9   0
D7SHUE5B D7SHUE71 1 1.777  9   0
D7SHWE59 D7SHWE21 1 1.222  9   5
D7SHWE5O D7SHWE22 1 1.222  9   7
D7SIEG2C D7SIEG1U 1 1.231 13   0
D7SIEG5B D7SIEG2A 1 1.222  9   6
D7SIEG5C D7SIEG2C 1 1.222  9   5
D7SIEG5D D7SIEG2A 1 1.222  9   6
D7SIER5A D7SIER1A 1 1.231 13   9
D7SPEL5B D7SPEL2C 1 1.222  9   4
D7STOC5A D7STOC21 1 1.222  9   7
D7TIEN1A D7TIEN2C 1                    1.385 -60.0 13   1       ASYM
D7TIEN5B D7TIEN2C 1 1.222  9   4
D7TIEN5B D7TIEN2C 2 1.222  9   4
D7UCHT1C D7UCHT2B 1                    1.385 -60.0  9   1       ASYM
D7UCHT5C D7UCHT1B 1 1.231 13  11
D7UCHT5C D7UCHT1C 1 1.231 13  11
D7UCHT5C D7UCHT2A 1 1.222  9   0
D7UCHT71 D7UCHT1C 1 1.250 12   4
D7UERD5B D7UERD2B 1 1.222  9   5
D7UNNA5B D7UNNA1B 1 1.231 13   8
D7URBE1A D7URBE21 1                    1.385 -60.0  9   0       ASYM
D7URBE1C D7URBE2A 1                    1.385 -60.0  9  -2       ASYM
D7URBE5B D7URBE1A 1 1.231 13  12
D7URBN5B D7URBN1A 1 1.231 13  11
D7URBN5D D7URBN1B 1 1.231 13  10
D7URBN5D D7URBN1B 2 1.231 13  10
D7URBN5F D7URBN1B 1 1.231 13   0
D7UTFO1A D7UTFO2B 1                    1.385 60.00  9  -2       ASYM
D7UTFO1C D7UTFO2C 1                    1.385 60.00  9  -2       ASYM
D7UTFO5B D7UTFO2C 1 1.222  9   4
D7UTFO5C D7UTFO1A 1 1.231 13   9
D7VERL5A D7VERL1N 1 1.231 13  10
D7VOEH1B D7VOEH2A 1                    1.389 -60.0  9   0       ASYM
D7VOEH5A D7VOEH1B 1 1.231 13   0
D7VOEH5A D7VOEH1C 1 1.231 13   0
D7VOEH5A D7VOEH2A 1 1.231 13   7
D7WALS2C D7WALS11 1 1.231 13   0
D7WALS5B D7WALS2B 1 1.222  9   7
D7WAMB5A D7WAMB2A 1 1.202 13   7
D7WAMB5B D7WAMB2A 1 1.231 13   3
D7WDLA5A D7WDLA1B 1 1.231 13  10
D7WDLA5B D7WDLA1A 1 1.231 13  10
D7WEHR1A D7WEHR2A 1                    1.385 60.00  9   0       ASYM
D7WEHR5A D7WEHR1A 1 1.231 13   8
D7WEHR5C D7WEHR1B 1 1.231 13   8
D7WEIH7C D7WEIH2B 1 1.267  9   0
D7WEIN5A D7WEIN1B 1 1.231 13   9
D7WEIN5B D7WEIN1B 1 1.231 13   9
D7WEIS7F D7WEIS51 1 1.778  9   0
D7WEIS7F D7WEIS52 1 1.778  9   0
D7WEIS7F D7YWEI1N 1 1.222  9   0
D7WEIS7G D7YWEI1S 1 1.222  9   0
D7WEIS7H D7YWEI1N 1 1.222  9  -1
D7WELC5C D7WELC11 1 1.231 13   0
D7WELC5D D7WELC12 1 1.231 13   0
D7WELP71 D7WELP21 1 1.238 13   6
D7WENG5A D7WENG2A 1 1.222  9   6
D7WENG5B D7WENG2B 1 1.222  9   6
D7WEST2A D7WEST1A 1 1.231 13   1
D7WEST5A D7WEST1B 1 1.231 13   8
D7WITT5A D7WITT1B 1 1.231 13   7
D7WORI5A D7WORI1A 1 1.231 13   6
D7WTHU1A D7WTHU2A 1                    1.385 60.00  9  -1       ASYM
D7WTHU5A D7WTHU1B 1 1.231 13  10
D7WTHU5C D7WTHU1A 1 1.231 13  11
D7YKWI52 D7YKWI1B 1 1.231 13   0       1.514 -90.0 20   0       ASYM
D7YWIT5W D7WITT1B 1 1.231 13   5
D7ZKUN58 D7ZKUN11 1 1.231 13   0
D8ADB_11 D8ADB_51 1 1.231 13  -7
D8ADB_12 D8ADB_52 1 1.231 13  -7
D8ATF_11 D8ATF_51 1 1.231 13  -4
D8ATF_13 D8ATF_52 1 1.231 13  -4
D8ATS_11 D8ATS_51 1 1.231 13  -7
D8ATS_13 D8ATS_51 1 1.231 13  -7
D8BE__21 D8BE__51 1 1.840  9  -3
D8BE__21 D8BE__52 1 1.262  9  -7
D8BE__21 D8BE__54 1 1.810  9  -2
D8BWW_24 D8BWW_31 1 1.231 13   0
D8BW__12 D8BWW_21 1 1.231 13  -2
D8BW__12 D8BWW_31 1 1.231 13  -3
D8BW__12 D8BW__52 1 1.231 13  -2
D8BW__13 D8BW__51 1 1.231 13  -4
D8BW__21 D8BW__55 1 1.262  9  -7
D8CH__11 D8CH__52 1 1.272 13 -11
D8CH__14 D8CH__51 1 1.272 13 -10
D8CRO_21 D8CRO_52 1 1.262  9  -7
D8CRO_22 D8CRO_51 1 1.262  9  -7
D8DRS_11 D8DRS_51 1 1.231 13  -3
D8DRS_12 D8DRS_52 1 1.231 13  -3
D8DRS_12 D8DRS_53 1 1.231 13  -6
D8EH__11 D8EH__51 1 1.231 13  -7
D8EH__12 D8EH__52 1 1.231 13  -7
D8EI__12 D8EI__51 1 1.231 13  -4
D8EU__11 D8EU__52 1 1.111  9  -6
D8EU__12 D8EU__23 1 1.385 13  -2
D8EU__12 D8EU__51 1 1.231 13  -5
D8FOE_12 D8FOE_51 1 1.231 13  -5
D8FOE_13 D8FOE_52 1 1.231 13  -5
D8FOE_13 D8FOE_52 2 1.302 13  -8
D8FRH_11 D8FRH_52 1 1.272 13  -8
D8FRH_12 D8FRH_53 1 1.272 13  -8
D8FRH_15 D8FRH_57 1 1.272 13  -8
D8FRH_15 D8FRH_5J 1 1.272 13  13
D8FRN_13 D8FRN_51 1 1.231 13  -7
D8GOE_11 D8GOE_54 1 1.111  9  -6
D8GOE_12 D8GOE_51 1 1.111  9  -6
D8GRS_11 D8GRS_52 1 1.231 13  -4
D8GRS_12 D8GRS_52 1 1.162 13  -9
D8GRS_12 D8GRS_53 1 1.231 13  -4
D8GSE_12 D8GSE_51 1 1.231 13  -6
D8GSH_11 D8GSH_51 1 1.111  9  -3
D8GUE_11 D8GUE_51 1 1.231 13  -4
D8GUE_11 D8GUE_55 1 1.231 13  -7
D8GUE_13 D8GUE_21 1 1.273 11  -4
D8GUE_13 D8GUE_52 1 1.231 13  -3
D8HER_21 D8HER_51 1 1.810  9  -3
D8HER_22 D8HER_51 1 1.810  9  -3
D8HER_23 D8HER_51 1 1.810  9  -3
D8HGW_11 D8HGW_51 1 1.111  9  -3
D8HGW_12 D8HGW_52 1 1.111  9  -3
D8HND_12 D8HND_51 1 1.231 13  -7
D8IV__21 D8IV__51 1 1.810  9  -1
D8JSN_12 D8JSN_53 1 1.231 13  -7
D8JSN_13 D8JSN_52 1 1.231 13  -7
D8KLM_11 D8KLM_51 1 1.231 13  -7
D8KLM_12 D8KLM_52 1 1.231 13  -7
D8LAU_11 D8LAU_51 1 1.231 13  -6
D8LAU_11 D8LAU_51 2 1.231 13   7
D8LAU_11 D8LAU_52 1 1.231 13  -1
D8LAU_13 D8LAU_51 1 1.231 13   1
D8LHG_21 D8LHG_51 1 1.810  9  -3
D8LHG_22 D8LHG_51 1 1.810  9  -3
D8LUB_11 D8LUB_22 1 1.231 13  -5
D8LUB_11 D8LUB_28 1 1.231 13  -5
D8LUB_11 D8LUB_2I 1 1.231 13  -3
D8LUB_11 D8LUB_53 1 1.231 13  -6
D8LUB_12 D8LUB_21 1 1.231 13  -5
D8LUB_12 D8LUB_24 1 1.231 13  -5
D8LUB_12 D8LUB_28 1 1.231 13  -5
D8MA__12 D8MA__52 1 1.231 13   0
D8MA__13 D8MA__51 1 1.231 13  -1
D8MA__13 D8MA__52 1 1.231 13  -6
D8MIT_12 D8MIT_51 1 1.231 13 -12
D8MIT_15 D8MIT_52 1 1.231 13 -12
D8MIT_15 D8MIT_57 1 1.231 13 -12
D8MIT_16 D8MIT_52 1 1.231 13 -12
D8MIT_16 D8MIT_57 1 1.231 13 -12
D8MOW_11 D8MOW_51 1 1.162 13 -13
D8MOW_12 D8MOW_51 1 1.162 13 -13
D8MZA_11 D8MZA_21 1 1.231 13  -2
D8MZA_11 D8MZA_51 1 1.231 13  -8
D8MZA_13 D8MZA_22 1 1.231 13  -2
D8NHG_11 D8NHG_22 1                    1.273 -60.0 11 -11       ASYM
D8NHG_12 D8NHG_21 1                    1.273 -60.0 11 -11       ASYM
D8NHG_1C D8NHG_51 1 1.231 13  -8
D8NHG_1C D8NHG_52 1 1.231 13 -13
D8NHG_1D D8NHG_52 1 1.231 13  -8
D8NOR_11 D8NOR_22 1 1.231 13  -4
D8NOR_11 D8NOR_54 1 1.231 13  -7
D8NOR_11 D8NOR_55 1 1.231 13  -7
D8NOR_12 D8NOR_21 1 1.231 13  -4
D8NOR_12 D8NOR_56 1 1.231 13  -7
D8NWS_21 D8NWS_51 1 1.262  9  -6
D8NWS_22 D8NWS_51 1 1.262  9  -6
D8OST_14 D8OST_13 1                    1.068 90.00 32   0       SYMM
D8OST_14 D8OST_13 2                    1.068 90.00 32   0       SYMM
D8OST_14 D8OST_52 1 1.231 13  -7
D8OST_14 D8OST_53 1 1.231 13  -7
D8OST_16 D8OST_18 1                    1.068 90.00 32   0       SYMM
D8OST_16 D8OST_18 2                    1.068 90.00 32   0       SYMM
D8OST_16 D8OST_51 1 1.231 13  -7
D8OST_16 D8OST_54 1 1.231 13  -8
D8PAS_21 D8PAS_52 1 1.810  9  -1
D8PAS_22 D8PAS_51 1 1.810  9  -1
D8PAS_22 D8PAS_51 2 1.810  9  -1
D8PE__11 D8PE__52 1 1.231 13  -7
D8PE__11 D8PE__58 1 1.231 13  -3
D8PE__12 D8PE__51 1 1.231 13  -3
D8PE__12 D8PE__55 1 1.111  9  -3
D8PMS_23 D8PMS_51 1 1.840  9  -1
D8PRL_15 D8PRL_51 1 1.162 13 -11
D8PRL_1C D8PRL_52 1 1.162 13 -11
D8PUL_11 D8PUL_53 1 1.231 13  -4
D8PUL_13 D8PUL_51 1 1.231 13  -7
D8PUL_13 D8PUL_52 1 1.231 13  -4
D8PZS_13 D8PZS_51 1 1.231 13  -7
D8RAG_12 D8RAG_51 1 1.231 13  -9
D8RAG_12 D8RAG_52 1 1.231 13  -4
D8RAG_13 D8RAG_51 1 1.231 13  -7
D8REU_11 D8REU_56 1 1.231 13 -10
D8REU_11 D8REU_5I 1 1.231 13 -11
D8REU_12 D8REU_52 1 1.231 13 -11
D8REU_12 D8REU_57 1 1.231 13 -10
D8RE__11 D8RE__21 1 1.231 13  -1
D8RE__11 D8RE__52 1 1.111  9  -9
D8RE__12 D8RE__21 1 1.231 13  -1
D8RE__12 D8RE__52 1 1.111  9  -4
D8ROE_11 D8ROE_17 1                    1.068 90.00 32   0       SYMM
D8ROE_11 D8ROE_21 1 1.273 11  -4
D8ROE_13 D8ROE_14 1                    1.068 90.00 32   0       SYMM
D8ROE_13 D8ROE_22 1 1.273 11  -4
D8ROE_13 D8ROE_51 1 1.231 13  -4
D8ROE_21 D8ROE_52 1 1.262  9  -7
D8ROE_22 D8ROE_54 1 1.262  9  -7
D8SM__11 D8SM__51 1 1.111  9  -4
D8SM__13 D8SM__52 1 1.111  9  -4
D8SM__13 D8SM__54 1 1.111  9  -4
D8SOW_12 D8SOW_51 1 1.231 13  -3
D8SOW_12 D8SOW_54 1 1.231 13  -8
D8SOW_14 D8SOW_51 1 1.231 13  -8
D8STR_11 D8STR_52 1 1.231 13  -4
D8STR_11 D8STR_53 1 1.231 13  -2
D8STR_13 D8STR_51 1 1.231 13  -5
D8STR_13 D8STR_51 2 1.231 13  -2
D8STW_11 D8STW_53 1 1.231 13  -5
D8STW_11 D8STW_53 2 1.231 13  -5
D8STW_13 D8STW_51 1 1.231 13  -5
D8STW_13 D8STW_51 2 1.231 13  -5
D8SUE_11 D8SUE_52 1 1.231 13  -4
D8SUE_11 D8SUE_54 1 1.231 13  -3
D8SUE_12 D8SUE_55 1 1.231 13  -3
D8SUE_13 D8SUE_53 1 1.231 13  -3
D8SUE_13 D8SUE_56 1 1.231 13  -7
D8SW__11 D8SW__52 1 1.152 13  -2
D8SW__12 D8SW__51 1 1.231 13  -7
D8TA__21 D8TA__52 1 1.840  9  -4
D8TA__22 D8TA__52 1 1.840  9  -6
D8TB__11 D8OHV_51 1 1.272 13 -10
D8THY_13 D8THY_25 1 1.231 13   0
D8THY_21 D8THY_51 1 1.840  9  -5
D8THY_21 D8THY_51 2 1.840  9   6
D8THY_22 D8GTTY51 1 1.840  9  -5
D8VIB_12 D8VIB_21 1 1.231 13  -2
D8VIB_12 D8VIB_51 1 1.231 13  -5
D8VIB_13 D8VIB_22 1 1.231 13  -2
D8VIB_13 D8VIB_51 1 1.231 13  -5
D8VIB_21 D8VIB_52 1 1.810  9  -2
D8VIE_11 D8VIE_21 1 1.231 13  -1
D8VIE_11 D8VIE_51 1 1.231 13  -7
D8VIE_11 D8VIE_5A 1 1.231 13  -5
D8VIE_12 D8VIE_1A 1                    1.068 90.00 32   0       SYMM
D8VIE_13 D8VIE_12 1                    1.068 90.00 32   0       SYMM
D8VIE_13 D8VIE_22 1 1.231 13  -1
D8VIE_13 D8VIE_51 1 1.231 13  -5
D8WD__22 D8WD__52 1 1.810  9  -4
D8WE__12 D8WE__51 1 1.231 13  -7
D8WK__21 D8WK__51 1 1.810  9  -3
D8WK__21 D8WK__52 1 1.810  9  -3
D8WK__22 D8WK__51 1 1.810  9  -3
D8WK__22 D8WK__52 1 1.810  9  -3
D8WOL_12 D8WOL_51 1 1.231 13  -7
D8WOL_12 D8WOL_57 1 1.231 13  -7
D8WOL_13 D8WOL_23 1 1.231 13   0
D8WOL_13 D8WOL_51 1 1.231 13  -7
D8WUL_21 D8WUL_52 1 1.840  9  -7
D8WUL_22 D8WUL_5B 1 1.840  9  -7
D8WUL_23 D8WUL_56 1 1.840  9  -7
D8WU__13 D8WU__21 1 1.231 13   0
D8WU__13 D8WU__51 1 1.231 13  -6
D8WU__13 D8WU__51 2 1.231 13  -5
D8WU__14 D8WU__23 1 1.231 13   0
D8WU__14 D8WU__51 1 1.231 13  -5
D8ZW__11 D8ZW__51 1 1.111  9  -4
D8ZW__12 D8ZW__51 1 1.111  9  -4
EAGUAY11 EAGUAY21 1 2.174  1   0
EALDEA11 EALDEA21 1 2.083  1   1
EALDEA11 EALDEA21 2 2.084  1   0
EALMAR12 EALMAR22 1 1.500 10  -1
EARBIL11 EARBIL21 1 1.500 10  -4
EARKAL21 EARKA221 1                    5.830 90.00 16   0       SYMM
EBALBO11 EBALBO22 1 0.824 12  -3
EBEGUE11 EBEGUE21 3 1.070  7  -6
EBEGUE11 EBEGUE22 4 1.520 10  -4
EBENEJ11 EBENEJ21 1 1.000 15  -2
EBENEJ11 EBENEJ22 2 1.000 15   0
EBENEJ12 EBENEJ21 4 0.369 10   0
EBESCA11 EBESCA21 1 1.500 10  -3
EBRAZA11 EBRAZA21 1 1.500 10  -2
EBROVA11 EBROVA21 1 1.500 10  -4
EC.JAR11 EC.JAR21 4 1.250  8  -1
ECAPAR11 ECAPAR21 1 1.500 10  -3
ECAPAR11 ECAPAR21 2 1.500 10  -3
ECARMO11 ECARMO21 1 1.500 10  -2
ECARMO11 ECARMO21 2 1.500 10  -2
ECARTA11 ECARTA21 1 1.500 10  -1
ECARTE11 ECARTE21 2 1.000  8  -3
ECARTE11 ECARTE22 1 1.500 10  -2
ECATAD11 ECATAD21 2 1.000 15  -5
ECATAD11 ECATAD22 1 1.500 10  -3
EDRODR11 EDRODR21 1 1.500 10  -1
EDRODR11 EDRODR21 2 1.500 10  -1
EDRODR11 EDRODR21 3 1.500 10  -1
EELIAN11 EELIAN21 1 0.370 10  -3
EELIAN11 EELIAN21 2 1.000  8  -1
EESCAT11 EESCAT22 A 1.500 10  -3
EESCAT11 EESCAT23 9 1.500 10  -3
EESPLU11 EESPLU21 3 1.493 10  -2
EFAUSI11 EFAUS221 2 1.500 10  -2
EFAUSI11 EFAUST21 1 1.500 10  -2
EFUENC11 EFUENC21 3 0.350 10  -9
EFUENC11 EFUENC22 1 1.500 10  -3
EFUEND11 EFUEND21 1 1.500 10  -3
EGALAP11 EGALA211 1                    1.030 90.00 17   5       SYMM
EGALAP11 EGALAP21 2 1.500 10  -3
EGARO-11 EGARO-21 1 0.500 10  -9
EGATIC11 EGATIC21 1 0.503 10  -7
EGODEL11 EGODEL21 1 1.147 10  -1
EGUADA11 EGUADA22 1 1.500 10  -2
EGUADA12 EGUADA21 2 1.570 10  -2
EGUENE11 EGUENE21 1 0.369 10  -7
EGUENE11 EGUENE21 2 0.369 10  -7
EGUILL11 EGUILL21 1 1.500 10  -2
EGUILL11 EGUILL21 2 1.500 10  -2
EGUILL11 EGUILL22 3 1.570 10  -4
EHERNA11 EHERNA21 5 0.369 10  -7
EICHAS11 EICHAS21 1 0.369 10  -7
EICHAS11 EICHAS21 2 0.369 10  -8
EJM.OR11 EJM.OR21 1 0.369 10 -10
EJM.OR11 EJM.OR21 2 0.369 10 -10
EJORDA11 EJORDA21 1 1.500 10  -1
ELA LO11 ELA LO21 2 1.500 10  -1
ELA PL11 ELA PL21 1 1.000 15  -4
ELA PL11 ELA PL21 2 1.000 15  -4
ELA SE11 ELA SE21 1 1.500 10  -2
ELA SE11 ELA SE21 2 0.499 10  -8
ELACER11 ELACER21 1 1.500 10  -4
ELAFAR11 ELAFAR21 1 1.500 10  -3
ELAFAR11 ELAFAR21 2 1.500 10  -3
ELCANT21 ELCANT11 1 1.000 10  -2
ELOECH11 ELOECH21 2 0.937 16  -6
ELOECH11 ELOECH21 3 1.500 10  -4
ELOECH11 ELOECH22 1 0.937 16  -5
EMAGAL11 EMAGAL22 1 0.948 16  -5
EMAGAL11 EMAGAL22 2 1.500 10  -3
EMANZA11 EMANZA21 1 1.493 10  -3
EMEQUI11 EMEQUI22 2 1.500 10  -4
EMESON11 EMESON21 1 1.000  8  -1
EMESON11 EMESON21 2 1.000  8  -1
EMESON11 EMESON21 3 1.500 10  -1
EMEZQU11 EMEZQU21 1 1.500 10  -3
EMONTE11 EMONTE21 1 2.084  1  -1
EMONTE11 EMONTE21 2 0.593 13 -13
EMORAJ11 EMORAJ21 1 0.500 10  -8
EMORAJ11 EMORAJ21 2 0.500 10  -9
EMORAJ11 EMORAJ21 3 0.370 10 -10
EMORAT11 EMORAT21 1 1.500 10  -4
EMORAT11 EMORAT21 2 1.000 15  -6
EMORVE11 EMORVD21 1 1.500 10  -1
EMUDAR11 EMUDAR21 2 1.500 10  -3
EMURUA11 EMURUA22 2 1.430 10  -3
EOLMED11 EOLMED21 4 1.500 10  -1
EPALMA11 EPALM221 2 1.500 10  -3
EPALMA11 EPALMR21 1 1.500 10  -3
EPALOS11 EPALOS21 1 1.500 10  -1
EPALOS11 EPALOS21 2 1.500 10  -1
EPENAF11 EPENAF21 1 1.500 10   0
EPENAF11 EPENAF22 2 1.500 10   0
EPENAG11 EPENAG21 1 1.500 10  -4
EPIERO11 EPIERO21 2 1.071  7  -5
EPINAR11 EPINAR21 1 1.500 10  -2
EPINAR11 EPINAR22 2 1.500 10  -2
ERUBI 11 ERUBI 21 7 1.070  7  -1
ERUBI 11 ERUBI 21 8 1.070  7  -1
ESANTU11 ESANTU21 1 0.503 10  -8
ESASER11 ESASER21 1 1.500 10  -3
ESENGR11 ESENGR21 1 1.500 10  -3
ESENTM11 ESENTM22 2 0.370 10  -3
ESENTM11 ESENTM22 3 0.747 10  -1
ESENTM12 ESENTM21 4 0.370 10  -7
ESMSA221 ESMSAL21 1                    3.350 90.00 16   0       SYMM
ESOTOR11 ESOTOR21 A 1.875  8  -1
ESS RE11 ESS RE21 1 1.500 10  -4
ESS RE11 ESS RE21 2 1.500 10  -4
ESS RE11 ESS RE21 3 1.500 10  -4
ETABER11 ETABER21 1 1.495 10  -2
ETAJOE11 ETAJOE21 1 1.500 10  -1
ETORRE11 ETORRN21 6 1.495 10  -4
ETREME11 ETREMB21 2 0.368 10  -8
ETREME11 ETREMN21 1 0.368 10  -8
ETRIVE11 ETRIVE21 3 0.208 10 -10
ETRIVE11 ETRIVE21 4 1.500 10  -2
EVIC  11 EVIC  22 1 1.250  8  -1
EVIC  11 EVIC  22 A 1.520 10  -1
EVIC  12 EVIC  21 4 1.500 10  -1
EVIC  12 EVIC  21 9 4.500  1  -1
EVILAD11 EVILAD21 1 1.500 10  -1
EVILLR11 EVILLR21 1 2.083  1   1
EVILLR11 EVILLR21 3 2.082  1   1
EVILLV11 EVILLV21 1 1.870  8  -3
EVILLV11 EVILLV22 3 1.500 10  -4
EVITOR11 EVITOR21 1 0.503 10  -8
EVITOR11 EVITOR21 2 1.500 10  -2
F1ARGI11 FARGIA21 1 4.507  1  -1
F1ARGO11 FARGOE21 1 4.320  1  -1
F1AYRE11 FAYRES24 1 4.166  1   0
F1B.CA11 FB.CAR23 1 4.555  1  -1
F1BIAN11 FBIANC21 1 4.555  1  -1
F1CIRO11 FCIROL21 1 4.340  1  -1
F1CORN11 FCORNI21 1 4.320  1  -1
F1DAMB11 FDAMBR21 1 4.320  1  -1
F1EGUZ11 FEGUZO21 1 4.409  1  -1
F1GAUD11 FGAUDI21 1 4.509  1   0
F1GEN.11 FGEN.P24 1 4.320  1  -1
F1LESQ11 FLESQU21 1 4.507  1  -1
F1LIME11 FLIMEU21 1 4.399  1  -1
F1MARM11 FMARMA21 1 4.472  1  -1
F1MART11 FMARTY21 1 4.319  1  -1
F1MEZE11 FMEZE521 1 4.340  1  -1
F1MION11 FMIONS21 1 4.320  1  -1
F1MQIS11 FMQIS 21 1 4.509  1   0
F1NEOU11 FNEOUL21 1 4.555  1  -1
F1P.GA11 FP.GAS21 1 4.340  1  -1
F1QUIN11 FQUINT21 1 4.421  1  -1
F1REAL11 FREALT21 1 4.555  1  -1
F1RUEY11 FRUEYR21 1 4.153  1  -1
F1SAUS11 FSAUS521 1 4.340  1  -1
F1TAMA11 FTAMAR21 1 4.617  1  -1
F1VERF11 FVERFE21 1 4.617  1  -1
F1YVE.11 FYVE.O21 1 4.340  1  -1
F2ALBE11 FALBER23 2 4.320  1  -1
F2ARGI11 FARGIA24 2 4.006  1   0
F2AYRE11 FAYRES24 2 4.166  1   0
F2B.CA11 FB.CAR21 2 4.555  1  -1
F2CIRO11 FCIROL21 2 4.340  1  -1
F2GAUD11 FGAUDI22 2 4.507  1  -1
F2LATE11 FLATEN21 2 4.320  1  -1
F2MART11 FMARTY21 2 4.347  1  -1
F2MION11 FMIONS23 2 4.320  1  -1
F2MORB11 FMORBR21 2 4.340  1  -1
F2MQIS11 FMQIS 21 2 4.397  1  -1
F2NEOU11 FNEOUL21 2 4.555  1  -1
F2P.GA11 FP.GAS22 2 4.340  1  -1
F2REAL11 FREALT21 2 4.555  1  -1
F2SERE11 FSEREI21 2 4.340  1  -1
F2TAMA11 FTAMAR21 2 4.617  1  -1
F2VERF11 FVERFE21 2 4.617  1  -1
F2VLEJ11 FVLEJU23 2 4.340  1  -1
F2VLEV11 FVLEVA21 2 4.340  1  -1
F3ALBE11 FALBER21 3 4.659  1  -1
F3ARGO11 FARGOE23 3 4.320  1  -1
F3CERG11 FCERGY23 3 4.340  1  -1
F3CHES11 FCHESN21 3 4.340  1  -1
F3CIRO11 FCIROL21 3 4.340  1  -1
F3LATE11 FLATEN22 3 4.320  1  -1
F3MARL11 FMARL622 3 4.340  1  -1
F3MEZE11 FMEZE521 3 4.340  1  -1
F3MORB11 FMORBR21 3 4.340  1  -1
F3P.GA11 FP.GAS22 3 4.340  1  -1
F3RULH11 FRULHA21 3 4.399  1  -1
F3SAUC11 FSAUCA23 3 4.340  1  -1
F3VLEJ11 FVLEJU23 3 4.340  1  -1
F4CERG11 FCERGY21 4 4.340  1  -1
F4DOML11 FDOMLO21 4 4.409  1  -1
F4MEZE11 FMEZE521 4 4.340  1  -1
F4MORB11 FMORBR21 4 4.340  1  -1
F4REVI11 FREVIG21 5 4.340  1  -1
F4VLEJ11 FVLEJU23 4 4.340  1  -1
F4VLEV11 FVLEVA21 4 4.340  1  -1
F5CERG11 FCERGY25 5 4.340  1  -1
F5DOML11 FDOMLO21 5 4.421  1  -1
F5VLEJ11 FVLEJU23 5 4.340  1  -1
F6VINC11 FVINCE22 6 4.340  1  -1
F6VLEJ11 FVLEJU23 6 4.340  1  -1
F8CREN11 FCRENE22 8 4.340  1  -1
FAVELI11 FAVELI26 1 4.320  1  -1
FAVELI13 FAVELI24 2 4.320  1  -1
FAVELI14 FAVELI21 3 4.320  1  -1
FB.MON11 FB.MON21 1 4.320  1  -1
FB.MON11 FB.MON21 2 4.320  1  -1
FBACAL22 FD7BAC21 1                    1.850 90.00 16   1       SYMM
FBAIXA11 FBAIXA21 3 4.185  1  -1
FBAIXA13 FBAIXA25 2 4.143  1  -1
FBAIXA14 FBAIXA21 1 4.509  1  -1
FBOISS11 FBOISS21 1 4.320  1  -1
FBOISS11 FBOISS21 2 4.320  1  -1
FBOUTD21 FBOUTR21 1                    2.770 90.00 16  -1       SYMM
FBOUTR13 FBOUTR21 1 4.468  1  -1
FBOUTR13 FBOUTR21 2 4.468  1  -1
FBRENN21 FTDBRE21 1                    2.470 90.00 17   0       SYMM
FCALA511 FCALA521 1 4.523  1  -1
FCANTE11 FCANTE22 1 4.320  1  -1
FCANTE12 FCANTE23 2 4.320  1  -1
FCAPEL12 FCAPEL21 1 4.670  1  -1
FCHAIN11 FCHAIN21 1 4.342  1  -1
FCHAIN11 FCHAIN21 2 4.342  1  -1
FCHESN11 FCHESN21 1 4.340  1  -1
FCOR.P11 FCOR.P21 1 4.415  1  -1
FCOR.P11 FCOR.P21 3 4.416  1  -1
FCORNI13 FCORNI24 2 4.320  1  -1
FCPNIE11 FCPNIE23 2 4.320  1  -1
FCPNIE13 FCPNIE21 1 4.320  1  -1
FCUBNE11 FCUBNE21 1 4.320  1  -1
FCUBNE11 FCUBNE21 2 4.320  1  -1
FDISTR11 FDISTR21 0 4.388  1  -1
FDISTR11 FDISTR21 6 4.388  1  -1
FDONZA11 FDONZA21 2 4.320  1  -1
FECHAL11 FECHAL21 2 4.399  1  -1
FECHAL12 FECHAL21 3 4.399  1  -1
FECHAL13 FECHAL21 1 4.320  1  -1
FFRASN21 F1FRAS11 1 4.153  1   1
FGALOR12 FGALOR21 1 4.399  1  -1
FGAVRE11 FGAVRE21 1 4.320  1  -1
FGEN.P12 FGEN.P21 2 4.320  1  -1
FGRANZ11 FGRANZ21 1 4.399  1  -1
FGRANZ11 FGRANZ21 2 4.376  1  -1
FGRANZ11 FGRANZ21 3 4.409  1  -1
FGROSN11 FGROSN22 2 4.340  1  -1
FGROSN21 F1GROS11 1 4.340  1  -1
FGUARB23 FDEPHG21 1                    1.210 90.00 16  -2       SYMM
FH.PAU21 F2H.PA11 2 4.340  1  -1
FHAVR511 FHAVR521 2 4.684  1  -1
FHAVR511 FHAVR521 3 4.684  1  -1
FJONQU11 FJONQU21 1 4.468  1  -1
FJONQU12 FJONQU21 2 4.468  1  -1
FL.NTD21 FL.NEU21 1                    3.060 90.00 16   0       SYMM
FLATEN13 FLATEN24 1 4.320  1  -1
FLESQU11 FLESQU21 2 4.320  1  -1
FMARL611 FMARL622 1 4.340  1  -1
FMARL612 FMARL622 2 4.340  1  -1
FMARSI11 FMARSI21 1 4.659  1  -1
FMASTA12 FMASTA24 2 4.320  1  -1
FMASTA13 FMASTA23 1 4.320  1  -1
FMAZUR11 FMAZUR21 3 4.320  1  -1
FMIONS14 FMIONS22 3 4.320  1  -1
FMORBR11 FMORBR21 1 4.684  1  -1
FMOULA11 FMOULA22 2 4.340  1  -1
FMOULA12 FMOULA21 1 4.340  1  -1
FMQIS 11 FMQIS 21 4 4.399  1  -1
FMUR  21 FTDMUR21 1                    2.470 90.00 17   4       SYMM
FNIORT21 FTDNIO21 1                    1.208 90.00 16   0       SYMM
FOUDON11 FOUDON21 1 4.185  1  -1
FP.AND11 FP.AND21 2 4.166  1   0
FP.AND12 FDEPHG11 1                    1.090 90.00 16 -16       SYMM
FP.GAS11 FP.GAS22 5 4.684  1  -1
FP.HA511 FP.HA521 2 4.399  1  -1
FP.HA511 FP.HA521 3 4.409  1  -1
FP.ORG12 FP.ORG21 1 4.468  1  -1
FPONTE11 FPONTE22 1 4.555  1   0
FPRAGN21 FDEPHT21 1                    4.900 90.00 16   0       SYMM
FPREGU11 FPREGU21 1 4.185  1  -1
FQUINT11 FQUINT21 2 4.416  1  -1
FRAN.P21 FTDRAN21 1                    1.230 90.00 14  -9       SYMM
FREALT13 FREALT21 3 4.555  1  -1
FREMIS13 FREMIS21 1 4.166  1  -1
FROUGE13 FROUGE21 3 4.684  1  -1
FROUGE13 FROUGE21 5 4.684  1  -1
FSAUCA11 FSAUCA21 1 4.320  1  -1
FSAUCA13 FSAUCA24 2 4.320  1  -1
FSAUS511 FSAUS521 2 4.340  1  -1
FSCHEE12 FSCHEE21 1 4.340  1  -1
FSEREI22 F1SERE11 1 4.340  1  -1
FSSAVO11 FSSAVO23 1 4.340  1  -1
FTAMAR11 FTAMAR21 3 4.320  1  -1
FTAVEL13 FTAVEL21 3 4.555  1  -1
FTAVEL15 FTAVEL21 4 4.555  1  -1
FTDMU111 FMUHLB12 2                    0.680 90.00 16   0       SYMM
FTDMU211 FMUHLB14 2                    0.680 90.00 16   0       SYMM
FTERRI11 FTERRI21 2 4.684  1  -1
FTERRI14 FTERRI21 1 4.684  1  -1
FTOURB11 FTOURB21 3 4.340  1  -1
FTOURB11 FTOURB21 4 4.340  1  -1
FTRANS11 FTRANS21 1 4.555  1  -1
FTRANS11 FTRANS21 2 4.555  1  -1
FTRI.P11 FTRI.P26 2 4.050  1  -1
FTRI.P11 FTRI.P27 5 4.050  1  -1
FTRI.P13 FTRI.P28 6 4.050  1  -1
FTRI.P14 FTRI.P24 B 4.555  1  -1
FTRI.P14 FTRI.P25 1 4.050  1  -1
FTRI.P15 FTRI.P24 A 4.555  1  -1
FVAUPA11 FVAUPA21 2 4.684  1  -1
FVAUPA11 FVAUPA21 3 4.684  1  -1
FVAUPA11 FVAUPA21 4 4.684  1  -1
FVESLE11 FVESLE21 2 4.320  1  -1
FVESLE12 FVESLE22 3 4.320  1  -1
FVIELM11 FVIELM23 2 4.340  1  -1
FVIGY 11 FVIGY 21 1 4.340  1  -1
FVIGY 12 FVIGY 21 3 4.340  1  -1
FVINCE11 FVINCE21 5 4.340  1  -1
FVLEVA11 FVLEVA21 3 4.684  1  -1
FVLEVA11 FVLEVA21 5 4.684  1  -1
FWARAN11 FWARAN25 1 4.320  1  -1
FWARAN12 FWARAN27 3 4.320  1  -1
FWARAN14 FWARAN23 2 4.320  1  -1
FWARAN16 FWARAN21 4 4.320  1  -1
FWEPPE11 FWEPPE23 2 4.320  1  -1
FWEPPE12 FWEPPE21 1 4.320  1  -1
GIGOUM61 GIGOUM31 1 1.250  9   5
GIGOUM6B GIGOUM31 2 1.250  9   5
HBILIC5  HBILIC2  1 1.250 12  -2
HBILIC5  HBILIC2  2 1.250 12  -2
HDAKOV5  HDAKOV2  1 1.250 12  -3
HDAKOV5  HDAKOV2  2 1.250 12  -3
HDONJM51 HDONJM52 1 2.500  1   0
HERNES5  HERNES11 2 1.120 12   1
HERNES5  HERNES12 1 1.120 12   1
HKONJS21 HKONJS1  1 5.000  1   0
HKONJS22 HKONJS1  2 5.000  1   0
HKONJS5  HKONJS21 1 1.250 12   3
HKONJS5  HKONJS21 2 1.250 12   0
HKONJS5  HKONJS21 3 1.250 12   3
HMEDUR5  HMEDUR2  1 1.250 12   1
HMELIN21 HMELIN11 1 5.000  1   0
HMELIN22 HMELIN12 2 5.000  1   0
HMELIN5  HMELIN21 1 1.250 12   0
HMELIN5  HMELIN21 2 1.250 12   0
HMRACL5  HMRACL21 2 1.250 12   1
HMRACL5  HMRACL21 3 1.250 12   0
HMRACL5  HMRACL22 1 1.250 12   2
HPEHLI5  HPEHLI2  1 1.250 12   8
HPEHLI5  HPEHLI2  2 1.250 12   8
HPLAT 5  HPLAT 2  1 1.250 12  -1
HPLAT 5  HPLAT 2  2 1.250 12  -1
HSENJ 5  HSENJ 2  1                    1.100 60.00 12   9       ASYM
HTEPLO51 HTEPLO22 3 1.250 12   4
HTEPLO52 HTEPLO21 2 1.250 12   4
HTEPLO52 HTEPLO22 1 1.250 12   4
HTESIS5  HTESIS22 1 1.250 12   9
HTUMBR5  HTUMBR11 2 2.500  2   0
HTUMBR5  HTUMBR11 3 2.500  2   0
HTUMBR5  HTUMBR12 1 1.250 12   0
HVELEB5  HVELEB1  1 1.120 12   0
HZAKUC5  HZAKUC2  1 1.250 12   1
HZERJA2  HZERJA12 1                    0.900 60.00 12  -1       ASYM
HZERJA5  HZERJA11 1 1.120 12   1
HZERJA5  HZERJA12 2 1.120 12   1
IBSAN111 IBSAN11Z 1                    0.953 90.00 32  32 0.000 SYMM
ICEPR121 ICEPR111 1 0.987 12   3
ICEPR22Z ICEPR211 1 0.934 12  12
ICMPT121 ICMPT122 1                    2.875 90.00 32   0 0.000 SYMM
ICMPTA21 ICMPTA22 1                    2.875 90.00 32 -15       SYMM
IFGPN111 IFGPN113 1                    0.953 90.00 32   1 -886. SYMM
IFGPN113 IFGPN112 2                    0.953 90.00 32   1 -885. SYMM
IKOTR121 IKOTR111 1 0.737 12   2
IKOTR22Z IKOTR211 1 0.934 12  12
IPDRV121 IPDRV12Z 1                    3.756 90.00 16 -14       SYMM
IRONT112 IRONT111 2                    0.717 90.00 33  33 -474. ASYM
IRONT113 IRONT111 1                    0.717 90.00 33  33 -458. ASYM
IVLPR111 IVLPR11Z 1                    0.953 90.00 32   1 0.000 SYMM
IVLPR111 IVLPR11Z 2                    0.953 90.00 32  32 0.000 SYMM
JBGD1751 JBGD1721 1 1.250 12   5
JBGD1752 JBGD1722 2 1.250 12   5
JBGD1752 JBGD1723 3 1.250 12   5
JBGD2051 JBGD2011 1 1.250  8   3
JBGD2052 JBGD2012 2 1.250  8  -1
JBGD3 51 JBGD3 21 1 1.250 12   4
JBGD3 52 JBGD3 22 2 1.250 12   4
JBGD5 51 JBGD5 21 1 1.250 12   6
JBGD5 53 JBGD5 22 2 1.250 12   6
JBGD5 54 JBGD5 21 3 1.250 12   6
JBGD5 54 JBGD5 22 4 1.250 12   6
JBGD8 21 JBGD8 11 1 2.500  2   0
JBGD8 22 JBGD8 12 2 5.000  1   1
JBISTR51 JBISTR21 1 1.250 12   5
JBOR2 51 JBOR 21  1 2.500  2   0
JBOR2 52 JBOR 21  2 2.500  2   2
JCACA351 JCACA321 1 1.250 12   2
JJAGO451 JJAGO411 1 2.500  2   0
JJAGO452 JJAGO412 2 1.250  8   3
JKRAG251 JKRAG211 1 1.250  8  -3
JKRAG252 JKRAG211 2 2.500  2  -1
JKRAL321 JKRAL311 3 1.250  8   0
JKRAL351 JKRAL321 1 1.250 12   1
JKRAL351 JKRAL321 2 1.250 12   1
JKRUS151 JKRUS122 2 1.250 12   2
JKRUS152 JKRUS121 1 1.250 12   2
JLESK251 JLESK211 1 1.250  8   1
JLESK252 JLESK212 2 1.250  8   1
JNIS2 11 JNIS2 51 1 2.500  2   0
JNIS2 2  JNIS2 11 2 5.000  1   0
JNIS2 52 JNIS2 12 3 1.250  8   0
JNSAD321 JNSAD311 1 5.000  1   0
JNSAD351 JNSAD312 3 2.500  2   0
JNSAD352 JNSAD311 2 1.250  8   0
JOBREN21 JOBREN12 3 2.500  2   0
JOBREN22 JOBREN11 2 1.250  8   0
JOBREN23 JOBREN11 1 5.000  1   0
JPANC211 JPANC252 1 1.250  8   1
JPANC22  JPANC211 2 5.000  1   0
JPANC251 JPANC211 3 1.250  8  -1
JPOZEG51 JPOZEG21 1 1.250 12   5
JPOZEG51 JPOZEG21 2 1.250 12   5
JSABA351 JSABA321 2 1.250 12   8
JSABA352 JSABA321 1 1.250 12   8
JSMED351 JSMED32  1 1.250 12   5
JSMED352 JSMED311 3 1.250  8   7
JSMED352 JSMED32  2 1.250 12   5
JSMIT221 JSMIT212 1 2.500  2   0
JSMIT251 JSMIT221 2 1.250 12   5
JSMIT252 JSMIT221 3 1.250 12   5
JSOMB31  JSOMB351 1 1.250  8  -2
JSRBOB51 JSRBOB11 1 1.250  8   0
JSUBO351 JSUBO311 2 2.500  2   1
JSUBO352 JSUBO311 1 1.250  8   1
JVALJ351 JVALJ321 1 1.250 12  -1
JVALJ352 JVALJ321 2 1.250 12  -1
JVRAN451 JVRAN411 1 1.250  8   1
JZREN251 JZREN221 1 1.250 12   4
JZREN252 JZREN221 2 1.250 12   4
LDIVAC11 LDIVAC12 1                    2.270 90.00 32   0       SYMM
LDIVAC51 LDIVAC11 1 1.300 12  -1
LDIVAC51 LDIVAC11 2 1.300 12  -1
LDIVAC51 LDIVAC21 1 1.300 12  -5
LDIVAC51 LDIVAC21 2 1.300 12  -5
MALBF 42 MALBF 21 1 1.090 11   0
MALBF 43 MALBF 21 2 1.090 11   0
MBAKA 11 MBAKA 01 1 0.550 11   6
MBEKO 11 MBEKO 41 2 1.310  9   0
MBEKO 11 MBEKO 41 3 1.310  9   0
MBEKO 11 MBEKO 42 1 1.260  9   0
MBICSD11 MBICSD41 1 1.260  9   0
MBICSD11 MBICSD41 2 1.260  9   0
MBICSD11 MBICSD41 3 1.260  9   0
MBUJ  11 MBUJ  41 1 1.260  9  -6
MBUJ  11 MBUJ  41 2 1.260  9  -6
MBUJ  11 MBUJ  41 3 1.260  9   0
MDEBR 41 MDEBR 21 A 1.090 11  -1
MDEBR 41 MDEBR 21 B 1.090 11  -1
MDETK 41 MDETK 21 1 1.090 11  -2
MDETK 41 MDETK 21 2 1.090 11  -2
MDETK 41 MDETK 21 5 1.090 11  -2
MDUJV 41 MDUJV 21 1 1.090 11   0
MDUJV 41 MDUJV 22 2 1.090 11   0
MDUME 41 MDUME 21 1 1.090 11   0
MDUME 41 MDUME 21 2 1.090 11   0
MFZSO 11 MFZSO 41 4 1.310  9  -2
MFZSO 11 MFZSO 41 5 1.310  9  -2
MGOD  11 MGOD  41 1 1.260  9   0
MGOD  11 MGOD  41 2 1.310  9   0
MGOD  11 MGOD  41 5 1.260  9   0
MGOD  41 MGOD  21 4 1.080 11   0
MGYOR 11 MGYOR 41 4 1.310  9  -2
MGYOR 11 MGYOR 42 3 1.310  9  -2
MGYOR 41 MGYOR 21 1 1.090 11   0
MGYOR 41 MGYOR 21 2 1.090 11   0
MHEVI 11 MHEVI 41 1 1.250  9   0
MHEVI 11 MHEVI 42 2 1.250  9   0
MJOZS 11 MJOZS 41 1 1.260  9   0
MJOZS 11 MJOZS 41 2 1.260  9   0
MJOZS 11 MJOZS 41 3 1.260  9   0
MKERP 11 MKERP 21 3 1.090 11  -2
MKERP 11 MKERP 41 1 1.260  9   0
MKERP 11 MKERP 41 2 1.260  9   0
MKISV 41 MKISV 21 1 1.090 11   0
MKISV 41 MKISV 21 2 1.090 11   0
MLITR 11 MLITR 41 A 1.310  9  -2
MLITR 11 MLITR 41 B 1.310  9  -2
MMECS 41 MMECS 21 1 1.090 11  -2
MMECS 41 MMECS 21 2 1.090 11  -2
MMECSP41 MMECSP21 3 1.090 11  -2
MMECSP41 MMECSP22 4 1.090 11  -2
MOCSA 41 MOCSA 21 1 1.090 11  -2
MOCSA 41 MOCSA 21 2 1.090 11  -2
MOROE 41 MOROE 21 1 1.090 11   0
MOROE 41 MOROE 21 2 1.090 11   0
MOROE 41 MOROE 21 3 1.090 11   0
MPAKS 11 MPAKS 41 1 1.270  9   0
MPAKS 11 MPAKS 41 2 1.260  9   0
MPECSO11 MPECSO41 1 1.260  9   3
MPECSO11 MPECSO41 2 1.260  9   3
MPERK 11 MPERK 41 1 1.260  9   0
MPERK 11 MPERK 41 2 1.260  9   0
MPERK 11 MPERK 41 3 1.260  9   0
MSAFA 11 MSAFA 41 1 1.310  9  -3
MSAFA 11 MSAFA 41 2 1.310  9  -3
MSAFA 11 MSAFA 41 3 1.310  9  -3
MSAJI 11 MSAJI 41 1 1.310  9  -3
MSAJI 11 MSAJI 41 2 1.310  9  -3
MSAJO 41 MSAJO 21 1 1.090 11   2
MSAJO 41 MSAJO 21 2 1.090 11   2
MSZEG 41 MSZEG 21 4 1.090 11   0
MSZHO 11 MSZHO 41 1 1.260  9   0
MSZHO 11 MSZHO 42 2 1.260  9   0
MSZICS11 MSZICS41 1 1.260  9   0
MSZICS11 MSZICS41 2 1.260  9   0
MSZOL 11 MSZOL 41 6 1.260  9   0
MSZOL 11 MSZOL 41 7 1.260  9   0
MSZOL 41 MSZOL 21 4 1.090 11  -1
MSZOL 41 MSZOL 21 5 1.090 11  -1
MTLOK 41 MTLOK 21 1 1.090 11  -2
MTLOK 41 MTLOK 21 2 1.090 11  -2
MTOPN 11 MTOPN 41 1 1.310  9  -1
MTOPN 11 MTOPN 42 2 1.310  9  -1
MZUGL 41 MZUGL 21 N 1.090 11   0
MZUGL 41 MZUGL 21 O 1.090 11   0
MZUGL 41 MZUGL 21 P 1.090 11   0
NAKZO 5A NAKU115A 1 1.460 10 -10
NAKZO 5B NAKU115B 1 1.460 10 -10
NBGM222S NBGM222A 1 1.500 10  -1
NBGM222T NBGM222B 1 1.500 10  -1
NBKK381S NBKK381A 1 1.500 10   0
NBMR381S NBMR381A 1 1.500 10   2
NBSL381S NBSL381C 1 1.500 10   2
NBSL381T NBSL381B 1 1.500 10   2
NBSL381U NBSL3810 B 1.500 10   1
NBVW381S NBVW3810 1 1.500 10   1
NBVW381T NBVW381A 1 1.500 10   1
NBWK381S NBWK381A 1 1.500 10   3
NBWK381T NBWK3811 1 1.500 10   3
NBWK381U NBWK381B 1 1.500 10   3
NCST1533 NCST381B 1 1.500 10   0
NCST381S NCST381B 1 1.500 10   1
NCST381T NCST381B 1 1.500 10   1
NDDZ5031 NDDZ153A 1 1.500 10   0
NDDZ5031 NDDZ153B 1 1.500 10   0
NDIM381S NDIM381A 1 1.500 10   4
NDIM381T NDIM381A 1 1.500 10   4
NDIM381U NDIM381B 1 1.500 10   3
NDIM381V NDIM381B 1 1.500 10   3
NDOD381S NDOD3810 1 1.500 10   4
NDOD381T NDOD381A 1 1.500 10   4
NDOD381U NDOD381B 1 1.500 10   4
NDTC381S NDTC381B 1 1.500 10   3
NDTC381T NDTC381A 1 1.500 10   3
NDZW115A NWEW222A 1 1.500 10   0
NEEM381S NEEM3812 1 1.500 10   2
NEEM381T NEEM3816 1 1.500 10   2
NEEM381U NEEM381D 1 1.500 10   2
NEHH381S NEHH3811 1 1.500 10   2
NEHV381S NEHV381B 1 1.500 10   2
NEHV381T NEHV381A 1 1.500 10   2
NEHV381U NEHV381B 1 1.500 10   2
NEHV381V NEHV381A 1 1.500 10   2
NENS381S NENS381B 1 1.500 10   2
NENS381T NENS381B 1 1.500 10   2
NENS381U NENS381A 1 1.500 10   2
NENS381V NENS381A 1 1.500 10   2
NENS381W NENS381B 1 1.500 10   2
NENS381X NENS3811 1 1.500 10   2
NERP1531 NERP153B 1                    0.998 90.00 10   0       ASYM
NGT3801S NGT3801A 1 1.500 10   2
NGT3801T NGT3801B 1 1.500 10   2
NHGL381S NHGL381A 1 1.500 10  10
NHGL381T NHGL381B 1 1.500 10  10
NHGL381U NHGL381A 1 1.500 10  10
NHSW222S NHSW222A 1 1.500 10   5
NHSW222T NHSW222B 1 1.500 10   5
NHSW222U NHSW222B 1 1.500 10   5
NKIJ381S NKIJ381A 1 1.500 10   4
NKIJ381T NKIJ381B 1 1.500 10   4
NKIJ381U NKIJ381B 1 1.500 10   4
NLLS381S NLLS381B 1 1.500 10   6
NLLS381T NLLS381B 1 1.500 10   6
NLLS381U NLLS381A 1 1.500 10   2
NLSM222S NLSM222A 1 1.500 10   1
NLSM222T NLSM222B 1 1.500 10   1
NMBT381S NMBT381A 1 1.500 10   2
NMBT381T NMBT381A 1 1.500 10   2
NMBT381U NMBT381B 1 1.500 10   2
NMBT381V NMBT381B 1 1.500 10   2
NMDB103A NMDB153A 1 1.500 13   0
NMEE222S NMEE222A 1 1.500 10   5
NMEE222T NMEE222B 1 1.500 10   5
NMEE3811 NMEE381A A                    4.549 90.00 16   0       SYMM
NMEE3812 NMEE381B C                    4.549 90.00 16   0       SYMM
NMEE3813 NMEE381C B                    4.549 90.00 16   0       SYMM
NMEE381S NMEE381D C 1.500 10   3
NMVL381S NMVL3810 1 1.500 10   2
NMVL381T NMVL3813 1 1.500 10   2
NNOP A51 NWMD1150 1 1.510 16   0
NOHK222S NOHK222A 1 1.500 10   0
NOHK222T NOHK222A 1 1.500 10   0
NOHK222U NOHK222B 1 1.500 10   0
NOZN381S NOZN381A 1 1.500 10   4
NOZN381T NOZN381B 1 1.500 10   4
NOZN381U NOZN3810 1 1.500 10   4
NRBB222S NRBB222A 1 1.500 10   0
NRBB222T NRBB222B 1 1.500 10   0
NRK10 31 NRK1503A 1 1.670 11   0
NRK10 31 NRK1503B 1 1.670 11   0
NRK10 31 NRK1503B 2 1.670 11   0
NRLL381S NRLL381C 1 1.500 10   0
NRLL381T NRLL381A 1 1.500 10   0
NRWE I51 NWMD1150 1 1.510 16   0
NSMH381S NSMH3812 1 1.500 10   2
NULW153B NULW1531 1                    0.315 -1.42 10  -5       ASYM
NULW153D NULW1530 1                    0.315 -1.42 10  -5       ASYM
NVHZ381S NVHZ3810 1 1.732 10   0
NVHZ381T NVHZ381A 1 1.732 10   0
NVHZ381U NVHZ3811 1 1.732 10   0
NVVL222S NVVL222A 1 1.500 10   3
NVVL222T NVVL222B 1 1.500 10   3
NVVL381S NVVL381B 1 1.500 10   0
NVVL381T NVVL381C 1 1.500 10   0
NVVL381U NVVL381A 1 1.500 10   0
NVVL381V NVVL381B 1 1.500 10   0
NWESTE51 NWMD1150 1 1.510 16   0
NWEW222S NWEW222B 1 1.520 10   0
NWL3801S NWL3801B 1 1.500 10   3
NWL3801T NWL3801A 1 1.500 10   3
NWL3801U NWL3801D 1 1.500 10   3
NWTR381S NWTR3811 1 1.500 10   2
NWTR381T NWTR3812 1 1.500 10   2
NWTR381U NWTR3817 1 1.500 10   2
NZYV222S NZYV222A 1 1.500 10   2
NZYV222T NZYV222B 1 1.500 10   2
N_CC-A1  NMBT381A 1 1.025  2  -1
N_CR101  NMV-E 1  1 2.500  2   0
N_DM341  NDMT341  1 1.000  3   0
N_EC-32  NEC3CA2  1 2.500  2  -1
N_EC-42  NEC4CA2  1 2.500  2  -1
N_EC-52  NEC5CA2  1 2.500  2  -1
N_EC-61  NEC6CA1  1 2.500  2  -1
N_EC-71  NEC7CA1  1 2.500  2  -1
N_EC202G NRBB2221 1 1.025  2  -1
N_EC202S NRBB2221 1 1.025  2  -1
N_ES1G3  NTNZ153A 1 2.500  3   0
N_ES1S3  NTNZ153B 1 2.500  3   0
N_FL-41  NFLT-41  1 2.500  2   1
N_FL-53  NLLS153A 1 2.500  2   0
N_LTG 5  NECL N51 1 1.360 14   0
N_MV-11  NMVTR11  1 1.013  2  -1
N_MV-21  NMVTR21  1 1.013  2  -1
N_MV-31  NMVTR310 1 1.270  9   0
N_MV-31  NMVTR311 1 1.270  9   0
N_RECA3  NRTW1531 1 1.500 10   2
N_RECB3  NRTW1530 1 1.500 10   2
N_RECX3  NRTW1532 1 1.500 10   2
N_RSB 3  NRSB153A 1 1.546 12   0
N_SL101  NSLT101  1 2.500  2  -1
N_SL201  NSLT201  1 2.500  2  -1
N_SNBV5  NSNB1151 1 1.430 14   3
N_WG0111 N_WG011A 1 1.025  2   0
N_WG0113 N_WG011A 1 1.025  2   0
N_WKC13  NHMO153A 1 1.546 12   0
N_WKC23  NHMO153B 1 1.546 12   0
N_WKCH3  NHTW1531 1 1.546 12   0
O6MNGN51 O6MNGN22 1 2.222  9   3
O6MNGN52 O6MNGN59 2                    3.339 -90.0  8  -1       ASYM
O6MNGN59 O6MNGN22 2 1.260 14  -4
O6WERB52 O6WERB21 1 1.833 13   0
O6WERB52 O6WERB21 2 1.690 13   0
O6WERB52 O6WERB21 3 1.222  9   0
O9KIRB51 O9KIRB21 1 2.000 12   0
O9KIRB52 O9KIRB22 2 2.000 12   0
O9PRUT51 O9PRUT21 1                    1.500 60.00 12   4       ASYM
O9THAU51 O9THAU22 1 2.000 12   4
O9THAU51 O9THAU22 2 2.000 12   4
O9VILL51 O9VILL21 1 2.000  9   4
O9VILL52 O9VILL21 2 2.000  9   3
OBISAM51 OBISAM11 2                    1.468 60.00 13   8       ASYM
OBISAM52 OBISAM11 1                    1.411 60.00 13   6       ASYM
OBISAM52 OBISAM12 3                    1.476 60.00 13   6       ASYM
OBISAM52 OBISAM12 4                    1.468 60.00 13   6       ASYM
OBISAM54 OBISAM21 1                    1.833 60.00 12   0       ASYM
OBISAM55 OBISAM21 2                    1.833 60.00 12   0       ASYM
OBISAM56 OBISAM21 3                    1.833 60.00 12  -2       ASYM
OBISAM56 OBISAM21 4                    1.833 60.00 12  -2       ASYM
ODUERN21 ODUERN11 1                    1.253 60.00 13  -2       ASYM
ODUERN21 ODUERN11 2                    1.253 60.00 13  -2       ASYM
ODUERN51 ODUERN21 1                    1.830 60.00 12  -4       ASYM
ODUERN51 ODUERN22 2                    1.760 60.00 12  -4       ASYM
OERNST21 OERNST11 2                    1.253 60.00 13  -2       ASYM
OERNST21 OERNST22 2                    2.252 90.00 28   0       SYMM
OERNST2Y OERNST11 1                    1.253 60.00 13  -2       ASYM
OERNST51 OERNST21 3 1.833 12   1
OERNST51 OERNST21 4 1.833 12   1
OERNST51 OERNST2X 6 1.833 12   0
OERNST51 OERNST2Y 2 1.833 12   1
OERNST52 OERNST21 1 1.833 12   2
OERNST53 OERNST21 5 1.833 12   3
OESSL 52 OESSL 59 2                    1.200 -60.0 17   0       ASYM
OESSL 59 OESSL 51 1 1.200 17   0
OGREUT42 OGREUT21 1 1.200 48   0
OGREUT42 OGREUT41 1                    4.117 90.00 17   0       ASYM
OHAUSR51 OHAUSR21 1 1.833 12   0
OHAUSR51 OHAUSR21 3 1.833 12   0
OHAUSR51 OHAUSR22 2 1.833 12   0
OHAUSR51 OHAUSR59 1 1.833 12   0
OHAUSR59 OHAUSR22 4                    1.805 -90.0  8   0       ASYM
OHESSE51 OHESSE21 1                    1.833 60.00 12  -6       ASYM
OHESSE51 OHESSE21 3                    1.833 60.00 12  -6       ASYM
OHESSE52 OHESSE22 2                    1.833 60.00 12  -6       ASYM
OJOCHE59 OJOCHE21 1 1.742 12   4
OJOCHE59 OJOCHE51 1                    3.015 90.00  8   0       ASYM
OKAINA51 OKAINA11 1                    1.420 60.00 13   3       ASYM
OKAINA51 OKAINA12 2                    1.420 60.00 13   3       ASYM
OKAINA52 OKAINA11 3                    1.420 60.00 13   3       ASYM
OKAINA52 OKAINA12 4                    1.420 60.00 13   3       ASYM
OKAPRU51 OKAPRU11 1                    1.420 60.00 13   4       ASYM
OKAPRU51 OKAPRU11 2                    1.420 60.00 13   4       ASYM
OKENDL51 OKENDL11 1 1.422 13   4
OKENDL51 OKENDL11 3 1.422 13   4
OKENDL52 OKENDL11 2 1.422 13   4
OLIENN21 OLIENN11 1                    1.253 60.00 13   0       ASYM
OLIENN21 OLIENN11 2                    1.253 60.00 13   0       ASYM
OLIENN21 OLIENN11 3                    1.253 60.00 13   0       ASYM
OLIENN21 OLIENN22 2                    3.616 90.00 32 -15       SYMM
OLIENN51 OLIENN21 1                    1.833 60.00 12  -3       ASYM
OLIENN52 OLIENN21 2 1.833 12   1
OMALTA51 OMALTA21 1                    1.833 60.00 12  -5       ASYM
OMALTA51 OMALTA22 2                    1.833 60.00 12  -5       ASYM
ONEUSI51 ONEUSI21 1                    1.690 60.00 12  -1       ASYM
ONEUSI51 ONEUSI21 2                    1.690 60.00 12  -1       ASYM
OOBERS21 OOBERS11 1                    1.253 60.00 13   0       ASYM
OOBERS21 OOBERS11 3                    1.253 60.00 13   0       ASYM
OOBERS21 OOBERS12 2                    1.253 60.00 13   0       ASYM
OOBERS51 OOBERS21 2                    1.833 60.00 12   0       ASYM
OOBERS51 OOBERS21 3                    1.833 60.00 12   0       ASYM
OOBERS52 OOBERS21 1                    1.833 60.00 12   0       ASYM
OOSTST51 OOSTST11 1                    1.420 60.00 13   6       ASYM
OOSTST52 OOSTST11 2                    1.420 60.00 13   6       ASYM
OPETER21 OPETER11 1                    1.253 60.00 13  -2       ASYM
OPETER21 OPETER11 3                    1.253 60.00 13  -2       ASYM
OPETER21 OPETER12 2                    1.253 60.00 13  -2       ASYM
OPETER51 OPETER21 1 1.833 12   1
OPETER52 OPETER21 2 1.833 12   1
OPETER52 OPETER21 3 1.833 12   1
OPOTTE59 OPOTTE11 1 1.153 12   5
OPOTTE59 OPOTTE52 1                    2.358 -90.0 12   1       ASYM
OSALZA51 OSALZA21 1                    1.833 60.00 12  -5       ASYM
OSALZA51 OSALZA22 2                    1.833 60.00 12  -5       ASYM
OSALZA51 OSALZA22 3                    1.833 60.00 12  -5       ASYM
OSARA 51 OSARA 12 1                    1.411 60.00 13   5       ASYM
OSARA 52 OSARA 11 2                    1.403 60.00 13   6       ASYM
OSIMME51 OSIMME12 1 1.420 13   4
OSIMME52 OSIMME12 4 1.420 13   4
OSIMME53 OSIMME12 3 1.420 13   4
OSIMME55 OSIMME12 2 1.420 13   4
OSUEDB51 OSUEDB11 1                    1.420 60.00 13   4       ASYM
OSUEDB51 OSUEDB11 2                    1.420 60.00 13   4       ASYM
OTAUER21 OTAUER11 1                    1.253 60.00 13   0       ASYM
OTAUER21 OTAUER11 3                    1.253 60.00 13   0       ASYM
OTAUER21 OTAUER12 2                    1.253 60.00 13   0       ASYM
OTAUER22 OTAUER21 2                    2.252 90.00 28   0       SYMM
OTERNI21 OTERNI22 2                    2.252 90.00 28   0       SYMM
OTERNI51 OTERNI21 1                    1.833 60.00 12   0       ASYM
OTERNI51 OTERNI21 3                    1.833 60.00 12   0       ASYM
OTERNI53 OTERNI21 2                    1.833 60.00 12  -5       ASYM
OTERNI53 OTERNI21 4                    1.833 60.00 12   0       ASYM
OTHEIS59 OTHEIS11 1 1.153 12   5
OTHEIS59 OTHEIS52 1                    2.358 -90.0 12   1       ASYM
OVILLA51 OVILLA21 1                    1.833 60.00 12  -1       ASYM
OVILLA51 OVILLA22 2                    1.833 60.00 12  -1       ASYM
OWEISS51 OWEISS21 2 1.692 13   4
OWEISS51 OWEISS59 1                    1.280 60.00 10  -4       ASYM
OWEISS59 OWEISS21 1                    2.174 90.00 10   3       ASYM
OWESTT12 OWESTT22 1                    1.388 60.00  9   0       ASYM
OWESTT51 OWESTT22 1 2.000  9   0
OWESTT52 OWESTT22 2 2.000  9   0
OWIEN 21 OWIEN 11 1                    1.253 60.00 13  -2       ASYM
OWIEN 21 OWIEN 11 2                    1.253 60.00 13  -2       ASYM
OWIEN 51 OWIEN 21 3                    1.833 60.00 12   0       ASYM
OWIEN 52 OWIEN 21 2                    1.833 60.00 12  -2       ASYM
OWIEN 53 OWIEN 21 1                    1.833 60.00 12  -2       ASYM
OWINO 52 OWINO 11 1 1.421 13   2
OWINO 53 OWINO 11 2                    1.421 60.00 13  -2       ASYM
OWISU 51 OWISU 11 2 1.421 13   4
OWISU 52 OWISU 11 1                    1.422 60.00 13  -5       ASYM
OWISU 53 OWISU 11 3 1.422 13   4
OYBBSF51 OYBBSF21 1                    1.833 60.00 12  -6       ASYM
OYBBSF52 OYBBSF21 2                    1.833 60.00 12  -6       ASYM
OZAYA 21 OZAYA 11 1                    1.253 60.00 13  -2       ASYM
OZAYA 58 OZAYA 11 2 1.420 13   0
OZAYA 58 OZAYA 52 1                    3.863 90.00 16   0       SYMM
OZAYA 59 OZAYA 11 1 1.420 13  -1
OZAYA 59 OZAYA 51 1                    3.863 90.00 16  -5 -119. SYMM
OZELL 11 OZELL 21 1                    1.267 60.00  6   0       ASYM
OZELL 11 OZELL 22 2                    1.267 60.00  6   0       ASYM
OZELL 51 OZELL 21 1                    1.833 60.00 12  -4       ASYM
OZELTW51 OZELTW21 1                    1.833 60.00 12  -3       ASYM
OZELTW52 OZELTW21 2                    1.833 60.00 12  -3       ASYM
OZURND51 OZURND11 2                    1.420 60.00 13   7       ASYM
OZURND51 OZURND11 3                    1.420 60.00 13   7       ASYM
OZURND52 OZURND11 1                    1.420 60.00 13   7       ASYM
OZURND52 OZURND11 4                    1.420 60.00 13   7       ASYM
PA.MIR11 PA.MIR21 4 1.042 12   0
PA.MIR11 PA.MIR21 5 1.412 12  -4
PARMAM11 PARMAM21 1 1.027 12   0
PC.BRA31 PC.BRA21 1 1.000 10   0
PC.BRA31 PC.BRA21 2 1.000 10   0
PF.ALE11 PF.ALE31 4 1.050 12   0
PF.ALE11 PF.ALE31 5 1.042 12   0
PF.FER11 PF.FER31 5 1.042 12   0
PFALAG12 PFALAG31 5 0.886 10   1
PFALAG13 PFALAG31 4 0.886 10   1
PFANHO11 PFANHO21 4 1.027 12   0
PFANHO11 PFANHO21 5 1.005 12  -2
PFANHO11 PFANHO21 6 1.034 12   0
PFUNDA11 PFUNDA21 1 1.042 12   0
PLAGOA11 PLAGOA21 1 1.027 12   0
PLAGOA11 PLAGOA21 2 1.027 12   0
PLAGOA11 PLAGOA21 3 1.027 12   0
PPALME11 PPALME31 2 1.247 10   0
PPALME11 PPALME31 3 1.247 10   0
PPARAI11 PPARAI21 3 1.027 12   0
PPEDRA12 PPEDRA31 1 0.886 10   1
PPEDRA13 PPEDRA31 2 0.886 10   1
PPEDRA41 PPEDRA31 4 1.040 12  -2
PPORTI11 PPORTI31 4 1.042 12   0
PR.MAI11 PR.MAI21 2 1.034 12   0
PR.MAI11 PR.MAI21 3 1.034 12   0
PRECAR11 PRECAR21 1 1.002 12   0
PRECAR11 PRECAR21 2 1.034 12   2
PRIBAD11 PRIBAD31 1 1.251 12   6
PRIBAD11 PRIBAD31 2 1.251 12   6
PSINES11 PSINES31 5 1.232 10   0
PSINES11 PSINES31 6 1.224 10   0
PTAVIR11 PTAVIR31 4 1.042 12   0
PTAVIR11 PTAVIR31 5 1.042 12   0
PVALDI21 PVALDI31 4 2.405  2   0
PVERMO11 PVERMO21 2 1.029 12   6
PVERMO11 PVERMO21 3 1.027 12   6
PZEZER21 PZEZER31 0 1.295 11  -3
PZEZER21 PZEZER31 1 1.000 10   2
QBYST_1  QBYST_5  1 1.098  8  -6
QBYST_1  QBYST_52 1 1.500  8  -5
QKRIZ_1  QKRIZ_21 1 0.556 10   0
QLEME_21 QMLEME5  1 1.098 10   8
QPBYS_2  QPBYS_5  1 1.000 11  -1
QPBYS_2  QPBYS_52 1 1.000 11  -1
QSENI_2  QSENI_5  1 1.450 11  -2
QSTUP_1  QSTUP_5  1 1.320  8  -4
QSTUP_1  QSTUP_52 1 1.500  8  -4
QSUCA_1  QSUCA_2  1 1.098  8  -3
QSUCA_2  QMSUCA5  1 1.098  8  -4
QVARI_1  QVARI_5  1 1.500  9  -4
RAIUL15  RAIUL22  2 1.250  8   2
RAIUL25  RAIUL22  1 1.250 12   2
RARA1D5  RARAD22  1 1.250 12   2
RARA2D5  RARAD41  3 1.560  8   3
RARA4D1  RARAD22  1                    1.250 60.00 12   0       ASYM
RAREF_5  RAREF22  1 1.250 12   3
RAREF_5  RARF222  2 1.250  8   3
RBACS_5  RBACS41  1 1.560  8   2
RBAMA15  RBAM122  1 1.250  8   2
RBAMA25  RBAMA22  2 1.250  8   2
RBARB25  RBARB22  2 1.250  8   5
RBARB_5  RBAR122  1 1.250  8   5
RBARUM5  RBARU22  1 1.250 12   3
RBORZ_5  RGUTI22  1 1.250 12   3
RBRAD15  RBRDN12  1 1.250  8   4
RBRAD25  RBRDN22  2 1.250  8   4
RBRAD41  RBRDN12  3 1.250  8  -1
RBRASA5  RBRAS41  1 1.560  8   3
RBRASB5  RBRS241  2 1.560  8   3
RBRAZ41  RBRAZ12  3 1.250  8   0
RBRAZA5  RBRAZ12  1 1.250 12   8
RBRAZB5  RBRAZ22  2 1.250  8   4
RBRD241  RBRDN22  4 1.250  8  -1
RBUC141  RBUC122  3 1.250 12  -2
RBUC241  RBUCU22  4 1.250 12  -2
RBUCU15  RBUC122  1 1.250 12   8
RBUCU25  RBUCU22  2 1.250 12   8
RCALF25  RCALF22  1 1.250 12   4
RCERN15  RCERN41  1 1.560  8   5
RCERN25  RCERN41  2 1.560  8   5
RCETA15  RCETA22  1 1.250 12   4
RCJFL15  RCJFL22  1 1.250  8   2
RCJFL25  RCJF222  2 1.250  8   2
RCLE2_5  RCLEST1  1 1.560  8   4
RCONS15  RCON1S1  1 1.560  8   3
RCONS25  RCON2S1  2 1.560  8   3
RCRAI15  RCRA222  1 1.250  8   3
RCRAI25  RCRA212  1 1.250  8   3
RCTRZ_5  RCTRZ22  1 1.250  8   2
RDIRS25  RDIRS41  1 1.560  8   3
RDOMN25  RDOMN41  3 1.560  8   4
RDOMNA5  RDOMN41  1 1.560  8   4
RDOMNB5  RDOM241  2 1.560  8   4
RDRGO25  RDRGO11  1 1.560  8   4
RDRO2B5  RDRB222  2 1.250  8   5
RDROB_5  RDRB212  1 1.250  8   5
RDUMB25  RDUMB22  2 1.250 12   2
RDUMB_5  RDUM122  1 1.250 12   2
RFACA15  RFACA_1  1 1.250 10   0
RFCSV_5  RFCSV22  1 1.250 12   4
RFILE_5  RFILE22  1 1.250 12   4
RFINT22  RFINT_5  1 1.160 11  -2
RFUND15  RFUD212  1 1.250 12   4
RFUND25  RFUD222  2 1.250 12   4
RGHE2_5  RGHEO22  2 1.250  8   4
RGHEO_5  RGHEO22  1 1.250  8   4
RGHIZA5  RGHZ222  2 1.250 12   3
RGHIZB5  RGHIZ22  1 1.250  8  -1
RGIA1L5  RGIAL11  3 1.560  8   2
RGIA2L5  RGIAL21  4 1.560  8   2
RGRAD_5  RGRAD22  1 1.250 12   4
RGRAD_5  RGRAD22  2 1.250 12   4
RGUTI41  RGUTIN2  5 1.250  8  -2
RGUTI41  RGUTIN2  6 1.250  8  -2
RGUTI_5  RGUTIN2  3 1.250  8   2
RGUTI_5  RGUTIN2  4 1.250  8   2
RHAS1_5  RHAS122  1 1.250  8   4
RHAS2_5  RHASD22  2 1.250  8   2
RIASI15  RIASI22  1 1.250  8   1
RIASI25  RIAS222  2 1.250 12   1
RIAZU25  RIAZ222  2 1.250  8   0
RIAZUA5  RIAZ212  1 1.250  8   0
RIER141  RIERN22  1 1.250  8  -1
RIERN25  RIERN22  2 1.250 12   3
RIERN41  RIERN22  2 1.250  8  -1
RISA1_5  RISAL22  1 1.250  8   3
RISA2_5  RISA222  2 1.250  8   3
RLAC421  RLAC222  4 1.250  8  -3
RLACS15  RLAC212  1 1.250  8   1
RLACS25  RLAC222  2 1.250  8   1
RLACS41  RLAC212  3 1.250  8  -3
RLOTR_5  RLOTR22  1 1.250 12   5
RMEDG15  RMEDG41  1 1.560  8   4
RMEDG15  RMEDG41  2 1.560  8   4
RMIN241  RMINT12  4 1.250  8  -2
RMINT41  RMINT22  3 1.250  8  -2
RMINT_5  RMINT12  1 1.250  8   3
RMINT_5  RMINT22  2 1.250  8   3
RMOST_5  RMOST22  1 1.250 12  10
RMUNV15  RMUNV22  1 1.250  8   1
RORAD_5  RORA141  1 1.560  8   6
RORAD_5  RORAD41  2 1.560  8   6
RPARO_5  RPARO22  1 1.250  8   3
RPDF241  RPDF222  2 1.250  7   0
RPDFE41  RPDF212  3 1.250  6   0
RPDFE41  RPDF222  1 1.250  7   0
RPELI25  RPEL241  2 1.560  8   2
RPELI_5  RPELI41  1 1.560  8   5
RPESTB5  RPEST22  2 1.250  8   5
RPEST_5  RPEST12  1 1.250 12   5
RPITS_5  RPITS22  1 1.250 12   8
RRAHM15  RRAH141  1 1.560  8   5
RRAHM15  RRAHM41  2 1.560  8   5
RRESI15  RRESI12  1 1.250 12   5
RRESI25  RRESI22  2 1.250  8   3
RRIUR15  RRIUR22  1 1.250  8   4
RROMN_5  RROMN41  1 1.560  8   2
RROSI41  RROSI22  1 1.250  8  -1
RSACA_5  RSACA22  1 1.250 12   3
RSALJ_5  RSALJ22  1 1.250  8   3
RSARD_5  RSARD22  1 1.250  4   2
RSIBI15  RSIBI41  3 1.560  8   4
RSIBI25  RSIBI41  4 1.560  8   4
RSIBI41  RSIB212  5 1.000 10   3
RSIBI41  RSIB222  6 1.000 10   3
RSLAT41  RSLAT22  1 1.250  8   0
RSLAT41  RSLAT22  2 1.250  8   0
RSMIR15  RSMIR41  1 1.560  8   2
RSMIRI5  RSMI2R1  2 1.560  8   2
RSTEJ_5  RSTEJ22  1 1.250  8   3
RSTLP_5  RSTLP22  1 1.250 12   2
RSTUP15  RSTU141  1 1.560  8  -1
RSTUP15  RSTUP41  2 1.560  8  -1
RSTUP22  RSTUP_5  1 1.250  8  -8
RSTUP25  RSTU141  3 1.560  8   3
RSUCE15  RSUCE22  1 1.250  4   1
RSUCE25  RSUCE41  1 1.560  8   3
RTELEB5  RTELE22  1 1.250 12   4
RTIHA_5  RTIHA22  1 1.250 12   2
RTIM1A5  RTIMI12  1 1.250  8   4
RTIMI_5  RTIMI22  2 1.250 12   4
RTIRG_5  RTARGB2  1 1.250  8   4
RTIRG_5  RTARGB2  2 1.250 12   4
RTMAG35  RTMAG22  1 1.250  8   2
RTMAG35  RTMAG22  3 1.250 12   2
RTMAG35  RTMG222  2 1.250 12   2
RTRGJ_5  RTRGJ22  1 1.250 12   3
RTULC15  RTULC41  1 1.560  8   3
RTULC15  RTULC41  2 1.560  8   3
RTULC25  RTULC41  3 1.560  8   3
RTVER15  RTVER41  2 1.560  8   5
RTVER15  RTVER41  3 1.560  8   5
RTVER25  RTVR421  1 1.560  8   5
RUNGH15  RUNG222  2 1.250  8   3
RUNGH25  RUNG212  1 1.250 12   7
RURE241  RURE212  1                    1.250 60.00 12  -3       ASYM
RUREC_5  RUREC22  1 1.250  8   0
RVETI15  RVETI22  1 1.250  8   3
SBASSE2T SBASSE12 1 0.720 16  -4
SBASSE2T SBASSE21 1                    1.066 90.00 16   1       ASYM
SBATIA11 SBATIA71 1 2.500  2   0
SBATIA13 SBATIA72 2 2.500  2   0
SBENKE2T SBENKE12 1 1.460 11  -5
SBENKE2T SBENKE21 1                    0.005 60.00 11   0       ASYM
SBEZNA2T SBEZNA12 1 1.200 12  -3
SBEZNA2T SBEZNA22 1                    1.341 90.00 17   2       ASYM
SBICKI1T SBICKI22 1                    0.870 60.00 17   2       ASYM
SBICKI1U SBICKI21 2                    0.870 60.00 17   2       ASYM
SBREIT1T SBREIT22 1 0.976 15  -9
SCHAMO1T SCHAMO23 1                    1.459 60.00 17  -4       ASYM
SCHATE2T SCHATE13 1 0.820 12  -1
SCHATE2T SCHATE22 1                    1.250 -90.0 14  14       ASYM
SCHIPP2T SCHIPP11 1 1.240 12  -2
SCHIPP2T SCHIPP21 1                    1.052 90.00 16   0       ASYM
SGABI_21 SGABI_71 1 2.498  2  -2
SGOESG2T SGOESG12 1 0.005 11   0
SGOESG2T SGOESG24 1                    1.457 60.00 11  -5       ASYM
SGONDO21 SGONDO71 1 4.170  2   0
SINNER2T SINNER34 1 2.065 11  -1
SINNER2U SINNER36 2 1.951 11  -4
SLAUFE2T SLAUFE1E 1 1.200 12  -3
SLAUFE2T SLAUFE21 1                    1.049 90.00 16  -1       ASYM
SLAVOR2T SLAVOR13 1 1.200 12  -3
SLAVOR2T SLAVOR22 1                    1.398 90.00 12   7       ASYM
SMANNO31 SMANNO21 1 0.980 10   0
SMANNO32 SMANNO21 2 0.970 10   0
SMENDR3T SMENDR11 1 1.350  9  -5
SMENDR3T SMENDR32 1                    2.610 -90.0 17   1 -100. ASYM
SMETTL1T SMETTL22 1                    1.454 60.00 11  -2       ASYM
SMUEHB2T SMUEHB11 1 1.180 12  -2
SMUEHB2T SMUEHB22 1                    1.052 -90.0 16   5       ASYM
SPRADE1A SPRADE51 1 0.780 11  11
SPRADE1A SPRADE52 2 0.780 11  11
SPRADE1T SPRADE1A 1 0.950  1   0
SPRADE1U SPRADE1A 2 0.950  1   0
SROMAN2T SROMAN16 1 1.200 12  -2
SROMAN2T SROMAN21 1                    1.341 90.00 17   4       ASYM
SSAREL21 SSAREL51 1 1.373 11   3
SSILS_1T SSILS_21 1 1.500 11   0
SSILS_1U SSILS_23 2 1.500 11   0
SSOAZZ1T SSOAZZ22 2                    0.964 60.00 17   0       ASYM
SVERBO1T SVERBO22 1 1.020  8  -5
SVEYTA1T SVEYTA25 1 0.607 10  -2
SVEYTA1U SVEYTA25 2 0.607 10  -2
U7BILI51 U7BILI81 1 0.500 20  -2
U7BILI51 U7BILI81 2 0.500 20  -2
U7CHIS51 U7CHIS81 1 0.500 20   7
U7CHIS51 U7CHIS81 2 0.500 20   7
U7GRES51 U7GRES81 1 0.500 20   2
U7GRES51 U7GRES81 2 0.500 20   2
U7GRES81 U7GRES11 1 0.500 20   5
U7GRES81 U7GRES11 2 0.500 20   5
U7HBC 51 U7HBC 81 1 0.500 20   0
U7HBC 51 U7HBC282 1 0.500 20   0
U7RIBN51 U7RIBN81 1 0.500 20   2
U7RIBN51 U7RIBN82 1 0.500 20   2
U7STRA51 U7STRA81 1 0.500 20  -7
U7STRA51 U7STRA81 2 0.500 20  -7
U7VULC51 U7VULC11 1 0.500 20   2
U7VULC51 U7VULC11 2 0.500 20   2
UADZHA81 UADZHA51 1 2.000  7   0
UADZHA81 UADZHA51 2 2.000  7   0
UARTSY81 UARTSY51 1 2.000  7  -3
UARTSY83 UARTSY51 1 2.000  7  -3
UBAR  81 UBAR  51 1 2.000  7   0
UBAR  81 UBAR  51 2 2.000  7   0
UBILOT81 UBILOT51 1 2.000  7   0
UBILOT81 UBILOT51 2 2.000  7   0
UBILOT81 UBILOT51 3 2.000  7   0
UBILYT81 UBILYT51 1 2.000  7   0
UBILYT81 UBILYT51 2 2.000  7   0
UBILYT81 UBILYT51 3 2.000  7   0
UBILYT81 UBILYT51 4 2.000  7   0
UBOHOR84 UBOHOR51 1 2.000  7  -2
UBOHOR84 UBOHOR51 2 2.000  7  -2
UBORYS21 UBORYS51 1 2.000  7  -1
UBORYS21 UBORYS51 2 2.000  7  -1
UBROVA81 UBROVA51 1 2.000  7   2
UBROVA81 UBROVA51 2 2.000  7   2
UBURSH13 UBURSH22 1 0.550 11   0
UBURSH13 UBURSH22 2 0.550 11   0
UBURSH14 UBURSH84 1 0.600 21  -2
UBURSH22 UBURSH51 1 2.000  7  -1
UBURSH83 UBURSH22 1                    0.485 50.00 11  -5       ASYM
UBURSH83 UBURSH22 2                    0.485 50.00 11  -5       ASYM
UCHER181 UCHER151 1 2.000  7  -2
UCHER181 UCHER151 2 2.000  7  -2
UCHER281 UCHER251 1 2.000  7  -1
UCHER281 UCHER251 2 2.000  7  -1
UCHER281 UCHER251 3 2.000  7   0
UCHERK81 UCHERK51 1 2.000  7  -3
UCHERK81 UCHERK51 2 2.000  7  -3
UCHOR203 UCHOR281 1 0.550 20  -4       0.990 90.00 20   0       ASYM
UCHOR203 UCHOR283 1 0.550 20  -4       0.990 90.00 20   0       ASYM
UCHOR281 UCHOR251 1 2.000  7   3
UCHOR281 UCHOR251 2 2.000  7   3
UDNIP132 UDNIP183 1 2.500  2  -2
UDNIP183 UDNIP131 1 2.000  7   5
UDNIP183 UDNIP132 2 2.000  7   5
UDNIP282 UDNIP231 1 2.000  7   2
UDNIP282 UDNIP231 2 2.000  7   2
UDNIP282 UDNIP231 3 2.000  7   2
UDNIP283 UDNIP231 1 2.000  7   2
UDNIPR01 UDNIPR81 1 0.550 20   0       0.990 90.00 20   0       ASYM
UDNIPR01 UDNIPR81 2 0.550 20   0       0.990 90.00 20   0       ASYM
UDNIS183 UDNIS181 1 2.500  2   0
UDNIST81 UDNIST51 1 2.000  7   0
UDNIST81 UDNIST51 2 2.000  7   0
UDOBR12S UDOBR124 1 2.500  2   2
UDOBR12T UDOBR121 1 2.500  2   2
UDOBR152 UDOBR151 1 0.500 20   0
UDOBRL21 UDOBRL51 1 1.200 10   4
UDOBRL21 UDOBRL51 2 0.820 11   3
UDSPHR81 UDNIS182 1 2.500  2   0
UFEROS81 UFEROS31 1 1.200  7   7
UFEROS81 UFEROS31 2 1.200  7   7
UGPP-121 UGPP-151 1 2.000  7   5
UGPP-121 UGPP-151 2 2.000  7   1
UHIRNY81 UHIRNY31 1 2.000  7   0
UHIRNY81 UHIRNY31 2 2.000  7   0
UHIRNY81 UHIRNY31 3 2.000  7   0
UHIRNY81 UHIRNY31 4 2.000  7   0
UHRABI81 UHRABI51 1 2.000  6  -2
UHRABI81 UHRABI51 2 2.000  7  -2
UIVANO83 UIVANO51 1 2.000  7  -1
UIVANO83 UIVANO51 2 2.000  7  -1
UKALUS22 UKALUS51 1 2.000  7   4
UKALUS23 UKALUS51 1 2.000  7   4
UKAMI181 UKAMI151 1 2.000  7  -2
UKAMI181 UKAMI151 2 2.000  7  -2
UKAMIA82 UKAMIA31 1 2.000  7   2
UKAMIA82 UKAMIA31 2 2.000  7   2
UKAMIA82 UKAMIA32 1 2.000  7   2
UKAMIA82 UKAMIA32 2 2.000  7   2
UKANIV81 UKANIV51 1 2.000  7   0
UKANIV81 UKANIV51 2 2.000  7   0
UKHAR181 UKHAR151 1 1.800  7  -2
UKHAR181 UKHAR151 2 2.000  7  -3
UKHAR181 UKHAR151 3 2.000  7  -2
UKHERS82 UKHERS31 1 2.000  6   6
UKHERS84 UKHERS31 1 0.953 11  11
UKHME403 UKHME483 1 0.550 20  -8       0.990 90.00 20  -9       ASYM
UKHME41  UKHME403 1 0.420 14  -9
UKHME581 UKHME551 1 2.000  7   0
UKHME581 UKHME551 2 2.000  7   0
UKHME581 UKHME551 3 2.000  7   0
UKHUST21 UKHUST51 1 2.000  7   0
UKONOT81 UKONOT51 1 2.000  7   2
UKONOT81 UKONOT51 2 2.000  7   2
UKONOT81 UKONOT51 3 2.000  7   2
UKOVEL21 UKOVEL51 1 2.000  7  -1
UKOVEL21 UKOVEL51 2 2.000  7   0
UKOVEL81 UKOVEL51 1 2.000  7  -3
UKOZIA81 UKOZIA51 1 2.000  7   0
UKREM281 UKREM231 1 2.000  7   3
UKREM283 UKREM231 1 2.000  7   3
UKREME31 UKREME82 1 2.500  2  -2
UKREME31 UKREME82 2 2.500  2  -2
UKREME82 UKREME31 3 2.000  7   0
UKREME82 UKREME31 4 2.000  7   0
UKRYV181 UKRYV131 1 2.000  7   1
UKRYV181 UKRYV131 2 2.000  7   1
UKRYVO81 UKRYVO31 1 2.000  7   3
UKRYVO81 UKRYVO31 2 2.000  7   3
UKURAK81 UKURAK51 1 2.000  7   2
UKURAK81 UKURAK51 2 2.000  7   2
UKVART81 UKVART31 1 2.000  7   3
UKVART81 UKVART31 2 2.000  7   3
UKYIV181 UKYIV151 1 2.000  7   0
UKYIV181 UKYIV151 2 2.000  7   0
UKYIV252 UKYIV251 1 1.780  9  -8
UKYIV253 UKYIV251 1 1.780  9  -8
UKYIV281 UKHP515A 1 2.000  7   1
UKYIV281 UKHP515A 2 2.000  7   1
UKYIV282 UKYIV251 1 2.000  7   5
UKYIVS01 UKYIV78A 1 0.550 20   0       0.990 90.00 20   0       ASYM
UKYIVS01 UKYIVS8B 1 0.550 20   0       0.990 90.00 20   0       ASYM
ULADYZ81 ULADYZ51 1 2.000  7   5
ULADYZ81 ULADYZ51 2 2.000  7   5
ULISOV8C ULISOV51 1 2.200  6   0
ULISOV8C ULISOV51 2 2.000  7   0
ULOSIE84 ULOSIE51 1 1.800  7  -2
ULOSIE84 ULOSIE51 2 1.800  7  -2
ULOSIE84 ULOSIE51 3 1.800  7  -2
ULOSIE84 ULOSIE51 4 1.800  7  -2
ULOZO151 ULOZO131 1 2.500  1   0
ULOZOV81 ULOZOV51 1 2.000  7  -1
ULUTS121 ULUTS151 1 2.000  7   2
ULUTS121 ULUTS151 2 2.000  7   2
ULUTSK21 ULUTSK51 1 2.000  7   2
ULUTSK81 ULUTSK51 1 2.000  7   0
ULVIV 21 ULVIV 51 1 2.000  6   3
ULVIV 21 ULVIV 51 2 2.000  7   2
ULVIV 81 ULVIV 21 1 0.460 11   0
ULVIV 81 ULVIV 21 2 0.460 11   0
ULVIV 81 ULVIV 51 1 2.000  6  -4
ULVIV 81 ULVIV 51 2 2.000  7  -5
ULVIV-21 ULVIV-51 1 2.000  7  -2
ULVIV-21 ULVIV-51 2 2.000  7  -2
ULVIV183 ULVIV151 1 2.000  7  -3
ULVIV183 ULVIV151 2 2.000  7  -3
UMUKAC11 UMUKAC22 1 2.000  6   0
UMUKAC11 UMUKAC22 2 2.000  6   0
UMUKAC22 UMUKAC51 1 2.000  7   2
UMUKAC22 UMUKAC51 2 2.000  7   2
UMYKOL81 UMYKOL31 1 0.953 11   3
UMYKOL81 UMYKOL31 2 0.953 11   3
UMYRHO83 UMYRHO51 1 2.000  7   2
UMYRHO83 UMYRHO51 2 2.000  7   0
UNIKOP31 UNIKOP81 1 2.500  2  -2
UNIKOP31 UNIKOP81 4 2.500  2  -2
UNIKOP31 UNIKOP81 5 2.500  2  -2
UNIKOP81 UNIKOP31 2 2.000  7   1
UNIKOP81 UNIKOP31 3 2.000  7   1
UNIZHY81 UNIZHY51 1 2.000  7   0
UNIZHY81 UNIZHY51 2 2.000  7   0
UNOVOK51 UNOVOK81 2 2.000  6   3
UNOVOK81 UNOVOK51 1 2.000  7   2
UNOVOK83 UNOVOK51 1 2.000  6   3
UNOVOO81 UNOVOO51 1 2.000  7   2
UNOVOO81 UNOVOO51 2 2.000  7   2
UNOVOV21 UNOVOV51 1 2.000  7   1
UNOVOV81 UNOVOV51 1 2.000  7  -3
UNYVKY81 UNYVKY51 1 2.000  7  -3
UNYVKY81 UNYVKY51 2 2.000  7  -3
UPAVLO31 UPAVLO83 1 2.500  2  -2
UPAVLO83 UPAVLO31 2 2.000  7   1
UPERSH81 UPERSH31 1 2.000  7   0
UPERSH81 UPERSH31 2 2.000  7   0
UPERSH81 UPERSH31 3 2.000  7   0
UPIVD381 UPIVD331 1 2.000  7   2
UPIVD381 UPIVD331 2 2.000  7   2
UPIVD381 UPIVD332 1 2.000  7   0
UPIVD381 UPIVD332 2 2.000  7   0
UPIVN102 UPIVN181 1 0.550 20   0       0.990 90.00 20   0       ASYM
UPIVN281 UPIVN251 1 2.000  7  -3
UPIVN281 UPIVN251 2 2.000  7  -2
UPIVN281 UPIVN251 3 2.000  7  -2
UPOBUZ81 UPOBUZ31 1 2.000  7   3
UPOBUZ81 UPOBUZ31 2 2.000  7   3
UPODIL81 UPODIL51 1 2.000  7   2
UPODIL81 UPODIL51 2 2.000  7   2
UPOLI181 UPOLI151 1 2.000  7  -3
UPOLI181 UPOLI151 2 2.000  7  -3
UPOLTA81 UPOLTA51 1 2.000  7   0
UPOLTA81 UPOLTA51 2 2.000  7   0
UPOLTA81 UPOLTA51 3 2.000  7   0
UPOLTA81 UPOLTA51 4 2.000  7   0
UPRAVO83 UPRAVO31 1 1.500  7   6
UPROME83 UPROME31 1 2.000  7   3
UPROME83 UPROME31 2 2.000  7   3
UPRYDN81 UPRYDN31 1 1.200  7   7
UPRYDN81 UPRYDN31 2 1.200  7   7
UPS 3380 UPS 3351 1 2.000  7   1
UPS 3380 UPS 3352 1 2.000  7   1
URADYV21 URADYV51 1 2.000  7  -2
URADYV81 URADYV51 1 2.000  7  -3
URIVN201 URIVN281 1 0.550 20  -4       0.990 90.00 20  -6       ASYM
URIVN281 URIVN251 1 2.000  7  -2
URIVN281 URIVN251 2 2.000  7  -2
URIVN381 URIVN351 1 2.000  7   1
URIVN381 URIVN351 2 2.000  7   1
URIVN381 URIVN351 3 2.000  7  -3
URIVN381 URIVN351 4 2.000  7  -3
UROZDI21 UROZDI51 1 2.000  7   1
UROZDI22 UROZDI52 1 2.000  7   0
URUDNA31 URUDNA83 1 2.500  2  -2
URUDNA31 URUDNA83 2 2.500  2  -2
URUDNA31 URUDNA83 3 2.500  2  -2
USCHEV51 USCHEV31 1 2.500  1   0
USHEPE81 USHEPE51 1 2.000  7   1
USHEPE81 USHEPE51 2 2.000  7  -2
USHOS181 USHOS151 1 2.000  7   3
USHOS182 USHOS151 1 2.000  7   3
USLAVU81 USLAVU51 1 2.000  7   2
USLAVU81 USLAVU51 2 2.000  7   2
USLOVI81 USLOVI51 1 2.000  7  -4
USLOVI81 USLOVI51 2 2.000  7  -4
USTEPO81 USTEPO51 1 2.000  7   2
USTRYI22 USTRYI51 1 2.000  7   3
USTRYI22 USTRYI51 2 2.000  7   3
USUMY 81 USUMY 51 1 2.000  7   0
USUMY 81 USUMY 51 2 2.000  7   0
USUMY 81 USUMY15A 1 2.000  7   0
USUMY15A USUMY 81 2 2.500  2  -2
USUMY181 USUMY151 1 2.000  7  -2
USUMY181 USUMY151 2 2.000  7  -2
UTERNO81 UTERNO51 1 2.000  7  -2
UTERNO81 UTERNO51 2 2.000  7  -2
UTERNO81 UTERNO51 3 2.000  7  -2
UTERNO81 UTERNO51 4 2.000  7  -2
UTRYKH31 UTRYKH21 1 2.500  2   0
UTRYKH81 UTRYKH31 1 2.000  7   3
UTRYKH81 UTRYKH31 2 2.000  7   3
UTSEN221 UTSEN251 1 1.500  9   3
UUKRAI83 UUKRAI31 1 2.000  7   3
UUKRAI83 UUKRAI31 2 2.000  7   3
UUSATO83 UUSAT351 1 2.000  7   0
UUSATO83 UUSATO51 1 2.000  7   0
UUSATO83 UUSATO51 2 2.000  7  -1
UVDHMK31 UVDHMK81 1 2.500  2  -2
UVINN181 UVINN151 1 2.000  7  -2
UVINN181 UVINN151 2 2.000  7  -2
UVINNY01 UVINNY81 1 0.550 22  -6       0.990 90.00 20   7       ASYM
UVINNY81 UVINNY51 1 2.000  7   0
UVINNY81 UVINNY51 2 2.000  7   0
UVOLOV21 UVOLOV51 1 2.000  7   0
UVOLOV22 UVOLOV51 1 2.000  7   0
UVOZNE51 UVOZNE31 1 2.500  1  -1
UYAVOR81 UYAVOR51 1 2.000  7  -2
UYUZH201 UYUZH281 1 0.550 20  -4       0.990 90.00 20  -2       ASYM
UYUZH281 UYUZH231 1 2.000  7   1
UYUZH281 UYUZH231 2 2.000  7   1
UZAKHI01 UZAKHI8A 1 0.550 20  -5       0.990 90.00 20   2       ASYM
UZAKHI05 UZAKHI86 1 0.550 20   0       0.990 90.00 20   0       ASYM
UZAKHI08 UZAKHI89 1 0.550 20   0       0.990 90.00 20   0       ASYM
UZALIU81 UZALIU51 1 2.000  7  -2
UZALIU81 UZALIU51 2 2.000  7  -2
UZALIU81 UZALIU51 3 2.000  7  -2
UZAPO181 UZAPO131 1 2.000  7   2
UZAPO181 UZAPO131 2 2.000  7   2
UZAPO181 UZAPO131 3 1.200  7   2
UZAPO181 UZAPO133 1 2.000  7   2
UZAPO181 UZAPO133 2 2.000  7   2
UZAPO282 UZAPO231 1 2.000  7   2
UZAPO282 UZAPO231 2 2.000  7   2
UZAPO602 UZAPO681 1 0.550 20  -3       0.990 90.00 20 -19       ASYM
UZAPOR01 UZAPOR81 1 0.550 20   0       0.990 90.00 20   0       ASYM
UZAPOR01 UZAPOR81 2 0.550 20 -14       0.990 90.00 20   0       ASYM
UZHYTO81 UZHYTO51 1 2.000  7  -2
UZHYTO81 UZHYTO51 2 2.000  6  -1
UZHYTO81 UZHYTO51 3 2.000  8  -1
UZMIIV81 UZMIIV51 1 2.000  7  -2
UZMIIV81 UZMIIV52 1 2.000  7  -2
UZOLOT51 UZOLOT31 1 2.500  1   0
VAECKO11 VAECKO21 1                    1.278 60.00 11  -7       ASYM
VBALKA21 VBALKA51 1 2.000  6   0
VBALKA21 VBALKA52 1 2.000  6   0
VBLAGO11 VBLAGO51 1 1.500  9  -2
VBLAGO11 VBLAGO51 2 1.500  9  -2
VBURGA11 VBURGA51 1 1.500  9  -1
VBURGA11 VBURGA51 2 1.500  9  -1
VCAREV11 VCAREV51 1 1.500  9  -1
VCAREV11 VCAREV51 2 1.500  9  -1
VCMOGL11 VCMOGL51 1 1.500  9  -2
VCMOGL11 VCMOGL51 2 1.500  9  -2
VDOBRU11 VDOBRU51 1 1.500  9  -3
VDOBRU11 VDOBRU51 2 1.320  8  -4
VDOBRU21 VDOBRU51 1 2.000  6   0
VDOBRU21 VDOBRU51 2 2.000  6   0
VGORYA21 VGORYA51 1 2.000  6   0
VGORYA21 VGORYA51 2 2.000  6   0
VMA_IZ11 VMA_IZ21 1                    1.340 60.00 13  -5       ASYM
VMA_IZ21 VMA_IZ51 1 2.000  6   0
VMA_IZ21 VMA_IZ51 2 2.000  6   0
VMIZIA11 VMIZIA21 1                    1.277 60.00 11  -3       ASYM
VPLEV121 VPLEV151 1 2.000  6  -1
VPLEV121 VPLEV151 2 2.000  6  -1
VSOFIZ11 VSOFIZ51 1 1.500  9  -2
VSOFIZ11 VSOFIZ51 2 1.500  9  -2
VSTOLN11 VSTOLN21 1 1.280 11  -4
VSTOLN11 VSTOLN51 1 1.120  8  -3
VSTOLN21 VSTOLN51 1 2.000  6  -1
VTBDOL21 VTBDOL51 1 2.000  6  -1
VTMI2_21 VTMI2_51 1 2.000  6   1
VTMI3_11 VTMI3_21 1                    1.277 60.00 11  -5       ASYM
VTVARN21 VTVARN51 1 2.000  6   0
VVARNA21 VVARNA11 1 0.470 12 -12
VVARNA21 VVARNA11 2 0.470 12 -12
WBIHA151 WBIHA12  1 1.250 12 -11
WBLUK651 WBLUK611 1 1.250 12  -2
WBLUK651 WBLUK611 2 1.250 12  -2
WGRADA51 WGRADA2  1 1.250 12  -2
WJAJC251 WJAJC22  1 1.250 12  -8
WMOST421 WMOST411 1 5.000  1   0
WMOST421 WMOST411 2 5.000  1   0
WMOST451 WMOST421 3 1.250 12 -12
WMOST451 WMOST421 4 1.250 12 -12
WPRIJ251 WPRIJ221 1 1.250 12  -7
WPRIJ251 WPRIJ221 2 1.250 12  -7
WSAR1051 WSAR1011 1 1.250 12  -4
WSAR1051 WSAR1012 2 2.500  2  -2
WSAR202  WSAR2011 1 5.000  1   0
WSAR2051 WSAR2011 2 2.500  2  -2
WTKAKA51 WTKAK52  1 1.250 12  -4
WTREBI21 WTREBI11 1 5.000  1   0
WTREBI5  WTREBI21 1 1.250 12  -6
WTREBI5  WTREBI21 2 1.250 12  -6
WTTUZL51 WTTUZL21 1 1.250 12  -6
WTUGLJ51 WTUGLJ11 1 2.500  2   0
WTUZL421 WTUZL411 1 5.000  1   0
WTUZL421 WTUZL411 2 5.000  1   0
WTUZL451 WTUZL421 3 1.250 12  -6
WTUZL451 WTUZL421 4 1.250 12  -6
WVISEG2  WVISEG11 1 5.000  1   0
WVISEG51 WVISEG11 2 2.500  2   0
WZENI251 WZENI221 1 1.250 12  -4
WZENI251 WZENI221 2 1.250 12  -4
YBITOL52 YBITOL1  1 2.500  1   0
YBITOL52 YBITOL1  2 2.500  1   0
YDUBRO5  YDUBRO1  1 2.500  1   0
YDUBRO5  YDUBRO1  2 2.500  1   0
YSK  15  YSK 5 1  1 2.500  1   0
YSK  15  YSK 5 1  2 2.500  1   0
YSK  45  YSK  41  1 2.500  1   0
YSK  45  YSK  41  2 2.500  1   0
YSTIP15  YSTIP 1  1 2.500  1   0
ZABR2151 ZABR2221 1 1.000 10   4
ZABR2151 ZABR2222 1 1.000 10   4
ZADA4151 ZADA4221 1 0.806 13   6
ZADA4151 ZADA4222 1 1.000 10   1
ZANI3151 ZANI3221 1 1.000 10   3
ZAW21P2  ZZAW5151 1 1.040 17   0
ZBGC2151 ZBGC2221 1 0.983 13   0
ZBIR3151 ZBIR3221 1 0.806 13   2
ZBIR3152 ZBIR3221 1 1.000 10   3
ZBLA3151 ZBLA3221 1 0.806 13   3
ZBLA3152 ZBLA3222 1 0.924 12  -3
ZBOG4151 ZBOG4221 1 0.968 13   6
ZBOG4151 ZBOG4221 2 0.806 13   5
ZBYC3411 ZBYC3221 1 1.000 10  -4
ZBYC3411 ZBYC3222 1 1.000 10  -4
ZBYD5151 ZBYD5221 1 1.000 10   5
ZCHM2151 ZCHM2222 1 1.000 10   2
ZCHS2151 ZCHS2221 1 0.983 13   0
ZCPC4151 ZCPC4221 1 0.806 13   3
ZCRN4411 ZCRN4152 1 1.500  8  -4
ZCRN4412 ZCRN4151 1 1.394  8  -3
ZCZE4151 ZCZE4221 1 1.000 10   5
ZCZE4152 ZCZE4221 1 1.000 10   5
ZDAW5411 ZDAW5151 1 1.500  8   0
ZDBN3151 ZDBN3411 1 1.450  8   0
ZDBN3152 ZDBN3411 1 1.450  8   0
ZDOD4151 ZDOD4221 1 1.006 13   6
ZDUN5151 ZDUN5411 1 1.450  8   1
ZDUN5222 ZDUN5221 1                    1.166 90.00 12   2 0.000 SYMM
ZDUN5411 ZDUN5222 1 0.620 13   2
ZDUN5412 ZDUN5151 1 1.510  8  -5
ZEKB1151 ZEKB1411 1 1.450  8   3
ZELK1151 ZELK1221 1 0.806 13   2
ZELK1151 ZELK1221 2 0.806 13   4
ZGBL5411 ZGBL5152 1 1.500  8  -3
ZGBL5412 ZGBL5151 1 1.500  8  -3
ZGDA5151 ZGDA5221 1 0.714 14   3
ZGDA5151 ZGDA5222 1 0.714 14   3
ZGDA5411 ZGDA5221 1 0.990  9  -2
ZGLN4151 ZGLN4221 1 1.000 10   7
ZGLN4151 ZGLN4222 1 0.968 13   7
ZGOR4151 ZGOR4221 1 0.968 13   5
ZGOR4151 ZGOR4221 2 0.806 13   6
ZGRO3151 ZGRO3221 1 1.000 10   1
ZGRO3151 ZGRO3222 1 0.975 13   1
ZGRU5151 ZGRU5222 1 1.000 10   7
ZGRU5151 ZGRU5411 1 1.450  8   1
ZGRU5411 ZGRU5151 2 1.270  8   0
ZGRU5411 ZGRUXX2X 1 0.415 12  -7
ZGRUXX2X ZGRU5221 1                    0.826 90.00 11   7 0.000 SYMM
ZHAL3151 ZHAL3222 1 0.975 13   0
ZHAL3152 ZHAL3221 1 4.448 10   0
ZJAM3151 ZJAM3222 1 0.806 13   0
ZJAN1151 ZJAN1221 1 0.806 13   4
ZJAN1152 ZJAN1222 1 0.806 13   4
ZJAS5151 ZJAS5221 1 0.975 13   1
ZJAS5151 ZJAS5222 1 0.806 13   2
ZJAS5411 ZJAS5151 1 1.450  8   0
ZJOA3411 ZJOAP222 1 1.000 10  -4
ZJOA3412 ZJOAP221 1 1.000 10  -3
ZJOAP221 ZJOA3222 1                    1.527 90.00 11  -1 0.000 SYMM
ZJOAP222 ZJOA3221 1                    1.527 90.00 11  -2 0.000 SYMM
ZKAT3151 ZKAT3221 1 0.806 13   6
ZKAT3152 ZKAT3222 1 0.975 13   1
ZKED3151 ZKED3221 1 0.806 13   3
ZKIE2411 ZKIE2222 1 1.250  8   0
ZKLA3151 ZKLA3222 1 1.000 10   4
ZKLA3152 ZKLA3221 1 0.916 12   4
ZKOM3151 ZKOM3221 1 0.806 13   3
ZKOM3152 ZKOM3221 1 0.806 13   3
ZKON4151 ZKON4221 1 0.968 13   1
ZKOP3151 ZKOP3221 1 1.000 10   0
ZKOP3152 ZKOP3222 1 1.000 10   1
ZKOR1151 ZKOR1411 1 1.450  8   8
ZKOZ2151 ZKOZ2221 1 0.806 13   3
ZKOZ2151 ZKOZ2221 2 1.000 10   2
ZKOZ2411 ZKOZ2221 1 1.241  9   0
ZKPK2151 ZKPK2221 1 1.000 10   2
ZKPK2151 ZKPK2221 2 1.000 10   2
ZKRA4411 ZKRA4221 1 1.000 10  -3
ZKRA4411 ZKRA4222 1 1.140  7  -3
ZKRI2412 ZKRI2151 1 1.778  8   0
ZKRM4151 ZKRM4411 1 1.450  8   1
ZLAG3151 ZLAG3222 1 1.000 10   3
ZLAG3411 ZLAG3152 1 1.270  8  -1
ZLAG3411 ZLAG3221 1 1.200 10  -1
ZLES4151 ZLES4221 1 0.968 13   4
ZLES4151 ZLES4221 2 1.000 10   4
ZLOS3151 ZLOS3222 1 0.806 13  -1
ZLSN4151 ZLSN4221 1 1.000 10  -1
ZLSN4151 ZLSN4221 2 1.000 10   0
ZLSN4151 ZLSN4222 1 1.200 10   0
ZLSY2411 ZLSY2151 1 1.500  8  -3
ZLSY2411 ZLSY2151 2 1.500  8  -3
ZLUA3151 ZLUA3221 1 0.975 13   6
ZLUA3152 ZLUA3222 1 1.000 10   6
ZMIK4151 ZMIK4221 1 1.000 10   5
ZMIK4152 ZMIK4222 1 1.000 10   5
ZMIK4411 ZMIKP221 1 1.110  9   0
ZMIK4412 ZMIK4414 1                    1.111 90.00 32 -10 0.000 SYMM
ZMIK4413 ZMIK4415 1                    1.111 90.00 32 -10 0.000 SYMM
ZMIK4414 ZMIK4411 1                    1.111 90.00 32 -10 0.000 SYMM
ZMIK4415 ZMIK4416 1                    1.111 90.00 32 -10 0.000 SYMM
ZMIK4416 ZMIKP222 1 1.110  9   0
ZMIKP221 ZMIK4222 1                    1.470 90.00 12  -2 0.000 SYMM
ZMIKP222 ZMIK4221 1                    1.470 90.00 12  -2 0.000 SYMM
ZMIL1152 ZMIL1221 1 1.000 10  -1
ZMIL1411 ZMIL1152 1 1.270  8  -3
ZMIL1411 ZMILP221 1 1.250 11   0
ZMIL1412 ZMIL1151 1 1.520  8  -2
ZMILP221 ZMIL1222 1                    1.049 90.00 12   0 0.000 SYMM
ZMKR2151 ZMKR2221 1 4.448 10   0
ZMON4151 ZMON4222 1 1.000 10   8
ZMON4411 ZMON4152 1 1.270  8  -3
ZMON4411 ZMON4221 1 1.000 10   3
ZMOR1151 ZMOR1221 1 1.000 10   2
ZMOR1152 ZMOR1221 1 0.806 13   7
ZMOR1152 ZMOR1222 1 1.000 10   7
ZMOS3151 ZMOS3221 1 0.936 10   3
ZMOS3152 ZMOS3221 1 0.975 13   1
ZMSK1411 ZMSK1151 1 1.283  8  -3
ZMSK1412 ZMSK1152 1 1.270  8  -3
ZNAR1151 ZNAR1412 1 1.450  8   3
ZNAR1411 ZNAR1151 1 1.414  8  -1
ZNCR4151 ZNCR4221 1 1.000 10   0
ZNCR4151 ZNCR4221 2 1.000 10   0
ZOLM5411 ZOLM5151 1 1.450  8   0
ZOLM5411 ZOLM5221 1 0.990  9  -2
ZOLM5412 ZOLM5151 1 1.404  8   0
ZOLS5151 ZOLS5221 1 0.806 13   5
ZOLS5151 ZOLS5222 1 0.975 13   4
ZOLT1151 ZOLT1411 1 1.450  8   3
ZOLT1411 ZOLT1221 1 1.250  9  -2
ZOLT1411 ZOLT1222 1 1.250  9  -2
ZOSC2411 ZOSP2151 1 1.687  9   0
ZOSC2412 ZOSC2151 1 1.500  8  -2
ZOSR4151 ZOSR4411 1 1.450  8   0
ZOSR4411 ZOSR4151 2 1.270  8   0
ZOST1151 ZOST1222 1 1.000 10   4
ZOST1151 ZOST1411 1 1.450  8   0
ZOST1411 ZOST1221 1 1.000 10  -3
ZPAB1151 ZPAB1221 1 0.968 13   4
ZPAB1152 ZPAB1222 1 1.000 10   4
ZPAI1151 ZBEK1221 1 1.000 10   5
ZPAI1152 ZBEK1222 1 1.000 10  -1
ZPAS4411 ZPAS4152 1 1.470  8  -5
ZPAS4412 ZPAS4151 1 1.270  8  -3
ZPAT4151 ZPAT4221 1 0.968 13   4
ZPAT4411 ZPAT4222 1 1.020 10  -3
ZPDE1151 ZPDE1221 1 0.806 13   4
ZPDE1152 ZPDE1221 1 0.806 13   4
ZPEL2151 ZPEL2222 1 1.000 10   2
ZPEL2411 ZPELXX2X 1 0.620 13   6
ZPELXX2X ZPEL2221 1                    1.166 90.00 12   5 0.000 SYMM
ZPIA1151 ZPIA1221 1 0.968 13   4
ZPIA1152 ZPIA1222 1 0.968 13   5
ZPIO1151 ZPIO1221 1 0.806 13   3
ZPIO1152 ZPIO1221 1 1.000 10   4
ZPKW4151 ZPKW4221 1 0.968 13   5
ZPKW4151 ZPKW4222 1 0.968 13   5
ZPLC4151 ZPLC4222 1 0.968 13   7
ZPLC4152 ZPLC4221 1 0.968 13   1
ZPLE4152 ZPLE4222 1 0.806 13   4
ZPLE4411 ZPLE4151 1 1.475  8  -1
ZPLE4411 ZPLE4221 1 1.250  8  -2
ZPLE4412 ZPLE4153 1 1.270  8  -1
ZPLO1151 ZPLO1411 1 1.450  8   4
ZPLO1411 ZPLO1152 1 1.470  8  -3
ZPLP5151 ZPLP5411 1 1.450  8   4
ZPOL4151 ZPOL4222 1 0.968 13   2
ZPOL4151 ZPOL4412 1 1.450  8   3
ZPOL4152 ZPOL4221 1 0.806 13   2
ZPOL4411 ZPOL4222 1 1.000 10  -5
ZPPD4151 ZPPD4221 1 0.806 13   9
ZPRB3151 ZPRB3221 1 0.806 13   2
ZRAD2151 ZRAD2221 1 0.975 13   4
ZRAD2151 ZRAD2222 1 0.806 13   2
ZREC4151 ZREC4221 1 1.000 10   6
ZREC4151 ZREC4221 2 1.000 10   6
ZROG1411 ZROG1221 1 1.000 10  -2
ZROG1411 ZROG1222 1 1.000 10   0
ZROK3411 ZROK3151 1 1.500  8  -4
ZROK3411 ZROK3152 1 1.500  8  -4
ZROZ2151 ZROZ2221 1 0.975 13   2
ZROZ2151 ZROZ2222 1 0.936 10   1
ZRZE2152 ZRZE2411 1 1.450  8  -7
ZRZE2411 ZRZE2151 1 1.500  8  -4
ZSDU1151 ZSDU1411 1 1.450  8   0
ZSIE3151 ZSIE3221 1 0.975 13   2
ZSIE3152 ZSIE3222 1 0.806 13   0
ZSKA3151 ZSKA3411 1 1.450  8   1
ZSKA3152 ZSKA3221 1 1.000 10   5
ZSKA3153 ZSKA3222 1 1.000 10   5
ZSLK5151 ZSLK5411 1 1.450  8   4
ZSLK5411 ZSLK5151 2 1.382  9  -4
ZSLO5151 ZSLK5411 1 1.450  8   5
ZSOC1151 ZSOC1221 1 0.968 13   1
ZSTW2151 ZSTW2221 1 1.000 10  -1
ZSTW2151 ZSTW2221 2 1.000 10  -1
ZSWI4151 ZSWI4222 1 0.968 13   6
ZSWI4151 ZSWI4411 1 1.450  8   1
ZSWI4411 ZSWI4221 1 1.000 10  -1
ZTAW3411 ZTAW3151 1 1.850  7  -2
ZTCN3411 ZTCN3152 1 1.504  7  -4
ZTCN3412 ZTCN3151 1 1.504  7  -4
ZTEL5151 ZTEL5221 1 1.000 10   8
ZTEL5151 ZTEL5222 1 0.806 13   9
ZTRE1411 ZTRE1151 1 1.470  8  -3
ZTRE1412 ZTRE1152 1 1.470  8  -3
ZWAN3151 ZWAN3222 1 0.975 13   5
ZWAN3152 ZWAN3221 1 1.000 10   5
ZWIE3151 ZWIE3222 1 1.000 10   3
ZWIE3152 ZWIE3411 1 1.450  8   5
ZWIE3153 ZWIE3221 1 0.806 13   3
ZWIE3153 ZWIE3222 1 1.000 10   2
ZWIE3221 ZWIE3412 1 1.225 12   0
ZWLA5151 ZWLA5221 1 1.000 10   8
ZWLA5151 ZWLA5221 2 1.000 10   8
ZWRC4411 ZWRC4151 1 1.410  8  -4
ZWRC4411 ZWRC4152 1 1.410  8  -3
ZWRZ3151 ZWRZ3221 1 0.936 10   0
ZWRZ3152 ZWRZ3222 1 0.975 13   6
ZWTO1151 ZWTO1221 1 1.000 10   5
ZWTO1152 ZWTO1221 1 1.000 10   6
ZZAM2151 ZZAM2221 1 0.975 13   1
ZZAW5221 ZAW21P2  1                    1.225 90.00 14   5 0.000 SYMM
ZZBK4151 ZZBK4221 1 1.000 10  -1
ZZDK5151 ZZDK5221 1 0.770 12   3
ZZDK5151 ZZDK5411 1 1.450  8   0
ZZGI1151 ZZGI1221 1 0.806 13   0
ZZGI1152 ZZGI1222 1 0.806 13   0
ZZRC5411 ZZRC5151 1 1.500  8  -2
ZZRC5411 ZZRC5151 2 1.500  8  -2
ZZRO5151 ZZRC5411 1 1.450  8   1
ZZUK4151 ZZUK4221 1 1.000 10   5
ZZYD5151 ZZYD5221 1 1.000 10  10
ZZYD5151 ZZYD5222 1 0.909 11   8
_FERZ25  _FERZ211 2 1.010  9   0
_FERZ252 _FERZ211 1 1.010  9   0
_PEJA35  _PEJA311 2 1.010  9   3
_PEJA352 _PEJA312 1 1.010  9   3
_PRIS45  _PRIS421 1 1.250 12   3
_PRIS45  _PRIS421 2 1.250 12   3
_PRIS452 _PRIS422 3 1.250 12   3
_PRIZ251 _PRIZ221 2 1.250 12   3
_PRIZ251 _PRIZ221 3 1.250 12   3
_PRIZ251 _PRIZ222 1 1.250 12   3
_TKOSA51 _TKOSA21 1 1.250 12   3
_TKOSA51 _TKOSA22 3 1.250 12   3
_TKOSA52 _TKOSA21 2 1.250 12   3
_TKOSB21 _TKOSB11 2 5.000  2   0
_TKOSB21 _TKOSB12 3 5.000  2   0
_TKOSB22 _TKOSB11 1 5.000  2   0
