<?xml version="1.0" encoding="utf-8"?>
<CRACDocument xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" DtdVersion="1" DtdRelease="0" xsi:noNamespaceSchemaLocation="crac-document.xsd">
    <DocumentIdentification v="20240718_0030_2D4_CO_CRAC_CSE"/>
    <DocumentVersion v="2"/>
    <DocumentType v="Z03"/>
    <ProcessType v="Z03"/>
    <SenderIdentification v="10VCSEEH4MMD-NDO" codingScheme="A01"/>
    <SenderRole v="A36"/>
    <ReceiverIdentification v="10X1001A1001A345" codingScheme="A01"/>
    <ReceiverRole v="A04"/>
    <CreationDateTime v="2024-07-16T19:47:00Z"/>
    <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
    <Domain v="10YDOM-1001A061T" codingScheme="A01"/>
    <CRACSeries>
        <Outages>
            <Outage>
                <Name v="N-1 Melina-Divaca"/>
                <Branch>
                    <EIC v="10T-HR-SI-000014"/>
                    <FromNode v="XME_DI11"/>
                    <ToNode v="LDIVAC1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-HR-SI-000014"/>
                    <FromNode v="XME_DI11"/>
                    <ToNode v="LDIVAC1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-HR-SI-000014"/>
                    <FromNode v="XME_DI11"/>
                    <ToNode v="HMELIN1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-HR-SI-000014"/>
                    <FromNode v="XME_DI11"/>
                    <ToNode v="HMELIN1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Pradella-Nauders 2"/>
                <Branch>
                    <EIC v="10T1001C--001320"/>
                    <FromNode v="XNA_PR12"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--001320"/>
                    <FromNode v="XNA_PR12"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Avise-Riddes"/>
                <Branch>
                    <EIC v="10T-CH-IT-00005K"/>
                    <FromNode v="XRI_AV21"/>
                    <ToNode v="IAVITA2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00005K"/>
                    <FromNode v="XRI_AV21"/>
                    <ToNode v="IAVITA2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00005K"/>
                    <FromNode v="XRI_AV21"/>
                    <ToNode v="SRIDDE2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00005K"/>
                    <FromNode v="XRI_AV21"/>
                    <ToNode v="SRIDDE2*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Vallorcine-Pressy"/>
                <Branch>
                    <EIC v="10T-CH-FR-00007M"/>
                    <FromNode v="XVA_PR21"/>
                    <ToNode v="FPRESS2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-FR-00007M"/>
                    <FromNode v="XVA_PR21"/>
                    <ToNode v="FPRESS2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-FR-00007M"/>
                    <FromNode v="SVALLO2*"/>
                    <ToNode v="XVA_PR21"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-FR-00007M"/>
                    <FromNode v="SVALLO2*"/>
                    <ToNode v="XVA_PR21"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Pradella-Nauders 1"/>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="XNA_PR11"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="XNA_PR11"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="ONAUDE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="ONAUDE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Albertville-Grande Ile 3"/>
                <Branch>
                    <EIC v="17T-FR-00000064T"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="3"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000064T"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="3"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Montagny-Albertville"/>
                <Branch>
                    <EIC v="17T-FR-00000047T"/>
                    <FromNode v="FM.LAN1*"/>
                    <ToNode v="FALBER1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000047T"/>
                    <FromNode v="FM.LAN1*"/>
                    <ToNode v="FALBER1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Pradella-Robbia + Filisur-Robbia"/>
                <Branch>
                    <EIC v="12T-0000001237-W"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000001237-W"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000251-B"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000251-B"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Lavorgo-Musignano"/>
                <Branch>
                    <EIC v="10T-CH-IT-00004M"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00004M"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00004M"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00004M"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Divaca-Redipuglia + Divaca-Padriciano"/>
                <Branch>
                    <EIC v="10T-IT-SI-000025"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-IT-SI-000025"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-IT-SI-000025"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="LDIVAC1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-IT-SI-000025"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="LDIVAC1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Gorlago-PianCamuno"/>
                <Branch>
                    <EIC v="26T-2FJ31BGLCUKM"/>
                    <FromNode v="IPNCM11*"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ31BGLCUKM"/>
                    <FromNode v="IPNCM11*"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Albertville-Grande Ile"/>
                <Branch>
                    <EIC v="17T-FR-00000057Q"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000057Q"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000058O"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000058O"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Pallanzeno-Serra"/>
                <Branch>
                    <EIC v="10T-CH-IT-00009C"/>
                    <FromNode v="XSE_PA21"/>
                    <ToNode v="IPLLTA2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00009C"/>
                    <FromNode v="XSE_PA21"/>
                    <ToNode v="IPLLTA2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00009C"/>
                    <FromNode v="XSE_PA21"/>
                    <ToNode v="SSERRA2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00009C"/>
                    <FromNode v="XSE_PA21"/>
                    <ToNode v="SSERRA2*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Pradella-Nauders"/>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="XNA_PR11"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="XNA_PR11"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--001320"/>
                    <FromNode v="XNA_PR12"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--001320"/>
                    <FromNode v="XNA_PR12"/>
                    <ToNode v="SPRADE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--001320"/>
                    <FromNode v="ONAUDE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--001320"/>
                    <FromNode v="ONAUDE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="ONAUDE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00133Z"/>
                    <FromNode v="ONAUDE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="220kV Pallanzeno-Verampio"/>
                <Branch>
                    <EIC v="26T-2FJ14X2VDT3B"/>
                    <FromNode v="IPLLTA2*"/>
                    <ToNode v="IVRPTA2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ14X2VDT3B"/>
                    <FromNode v="IPLLTA2*"/>
                    <ToNode v="IVRPTA2*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Albertville-Coche"/>
                <Branch>
                    <EIC v="17T-FR-00000044Z"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FCOCHE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000044Z"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FCOCHE1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Udine Sud-Udine Ovest"/>
                <Branch>
                    <EIC v="26T-2FJVLCHD8IZ3"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJVLCHD8IZ3"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJVLH2QZ8CV"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJVLH2QZ8CV"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="380kV Sils-Soazza"/>
                <Branch>
                    <EIC v="12T-0000000264-Z"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000264-Z"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Cornier-Montagny"/>
                <Branch>
                    <EIC v="17T-FR-00000066P"/>
                    <FromNode v="FCORNI1*"/>
                    <ToNode v="FM.LAN1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000066P"/>
                    <FromNode v="FCORNI1*"/>
                    <ToNode v="FM.LAN1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Lavorgo-Mettlen"/>
                <Branch>
                    <EIC v="12T-0000000258-R"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000258-R"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Pradella-Sils + Filisur-Robbia"/>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000251-B"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000251-B"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Filisur-Robbia"/>
                <Branch>
                    <EIC v="12T-0000000251-B"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000251-B"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Rondissone-Turbigo"/>
                <Branch>
                    <EIC v="26T-2FJ0GOJ6IYUK"/>
                    <FromNode v="ITBGM21*"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ0GOJ6IYUK"/>
                    <FromNode v="ITBGM21*"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Pradella-Sils"/>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Creys-Saint Vulbas 1"/>
                <Branch>
                    <EIC v="17T000000021541E"/>
                    <FromNode v="FCREYS1*"/>
                    <ToNode v="FSSV.O1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T000000021541E"/>
                    <FromNode v="FCREYS1*"/>
                    <ToNode v="FSSV.O1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Grande Ile-Piossasco 2"/>
                <Branch>
                    <EIC v="10T1001C--000502"/>
                    <FromNode v="FFG.IL14"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--000502"/>
                    <FromNode v="FFG.IL14"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--000502"/>
                    <FromNode v="FFG.IL13"/>
                    <ToNode v="XPI_GI12"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--000502"/>
                    <FromNode v="FFG.IL13"/>
                    <ToNode v="XPI_GI12"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--000502"/>
                    <FromNode v="XPI_GI12"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--000502"/>
                    <FromNode v="XPI_GI12"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Robbia-Gorlago + Piancamuno-S.Fiorano"/>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ39CVXXCXP"/>
                    <FromNode v="IPNCM11*"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ39CVXXCXP"/>
                    <FromNode v="IPNCM11*"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Baggio-PieveAlbignola"/>
                <Branch>
                    <EIC v="26T-2FJ4DXQMZSOB"/>
                    <FromNode v="IPVAM11*"/>
                    <ToNode v="IBAGM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ4DXQMZSOB"/>
                    <FromNode v="IPVAM11*"/>
                    <ToNode v="IBAGM11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Grande Ile-Piossasco 1"/>
                <Branch>
                    <EIC v="10T1001C--00049O"/>
                    <FromNode v="FFG.IL12"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00049O"/>
                    <FromNode v="FFG.IL12"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00049O"/>
                    <FromNode v="FFG.IL11"/>
                    <ToNode v="XPI_GI11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00049O"/>
                    <FromNode v="FFG.IL11"/>
                    <ToNode v="XPI_GI11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00049O"/>
                    <FromNode v="XPI_GI11"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00049O"/>
                    <FromNode v="XPI_GI11"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Pradella-Robbia + Pradella-Sils"/>
                <Branch>
                    <EIC v="12T-0000001237-W"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000001237-W"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="380kV Gorlago-Robbia"/>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Soazza-Bulciago"/>
                <Branch>
                    <EIC v="10T-CH-IT-00010R"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00010R"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00010R"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00010R"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Planais-Redipuglia/Salgareda"/>
                <Branch>
                    <EIC v="26T-2FJ59YUVT4EV"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ59YUVT4EV"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ5DO2YBIEE"/>
                    <FromNode v="ISLGV11*"/>
                    <ToNode v="IPLNV11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ5DO2YBIEE"/>
                    <FromNode v="ISLGV11*"/>
                    <ToNode v="IPLNV11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Pradella-Robbia"/>
                <Branch>
                    <EIC v="12T-0000001237-W"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000001237-W"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Valpelline-Riddes"/>
                <Branch>
                    <EIC v="10T-CH-IT-00006I"/>
                    <FromNode v="XRI_VA21"/>
                    <ToNode v="IVALT12*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00006I"/>
                    <FromNode v="XRI_VA21"/>
                    <ToNode v="IVALT12*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00006I"/>
                    <FromNode v="XRI_VA21"/>
                    <ToNode v="SRIDDE2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00006I"/>
                    <FromNode v="XRI_VA21"/>
                    <ToNode v="SRIDDE2*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Villarodin-Praz"/>
                <Branch>
                    <EIC v="17T-FR-00000046V"/>
                    <FromNode v="FVLARO1*"/>
                    <ToNode v="FZP.AN1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000046V"/>
                    <FromNode v="FVLARO1*"/>
                    <ToNode v="FZP.AN1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Villarodin-Venaus"/>
                <Branch>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="IVNST11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="IVNST11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <FromNode v="FVLARO1*"/>
                    <ToNode v="XVL_VE11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <FromNode v="FVLARO1*"/>
                    <ToNode v="XVL_VE11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Glorenza- Nauders"/>
                <Branch>
                    <EIC v="10T1001C--001312"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--001312"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="220kV Iragna-Soazza"/>
                <Branch>
                    <EIC v="12T-0000000157-Z"/>
                    <FromNode v="SIRAGN2*"/>
                    <ToNode v="SSOAZZ2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000157-Z"/>
                    <FromNode v="SIRAGN2*"/>
                    <ToNode v="SSOAZZ2*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Albertville-Grande Ile 2"/>
                <Branch>
                    <EIC v="17T-FR-00000058O"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000058O"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Creys-Saint Vulbas 2"/>
                <Branch>
                    <EIC v="17T0000000215642"/>
                    <FromNode v="FCREYS1*"/>
                    <ToNode v="FSSV.O1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="17T0000000215642"/>
                    <FromNode v="FCREYS1*"/>
                    <ToNode v="FSSV.O1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Rondissone-Trino"/>
                <Branch>
                    <EIC v="26T1IPGJQYJKC62G"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="ITNOT11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T1IPGJQYJKC62G"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="ITNOT11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Bericevo-Podlog"/>
                <Branch>
                    <EIC v="28T-0000000208-F"/>
                    <FromNode v="LBERIC1*"/>
                    <ToNode v="LPODLO1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="28T-0000000208-F"/>
                    <FromNode v="LBERIC1*"/>
                    <ToNode v="LPODLO1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="220kV Riddes-Triphon"/>
                <Branch>
                    <EIC v="12T-0000000195-P"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="SS.TRI2*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000195-P"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="SS.TRI2*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Albertville-Grande Ile 1"/>
                <Branch>
                    <EIC v="17T-FR-00000057Q"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000057Q"/>
                    <FromNode v="FALBER1*"/>
                    <ToNode v="FG.ILE1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Albertville-Rondissone 2"/>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Dolo-Venezia"/>
                <Branch>
                    <EIC v="26T-2FJ64UL16203"/>
                    <FromNode v="IDOLV11*"/>
                    <ToNode v="IVEZV11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ64UL16203"/>
                    <FromNode v="IDOLV11*"/>
                    <ToNode v="IVEZV11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ64Z6EWRDV"/>
                    <FromNode v="IDOLV11*"/>
                    <ToNode v="IVEZV11*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ64Z6EWRDV"/>
                    <FromNode v="IDOLV11*"/>
                    <ToNode v="IVEZV11*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Genissiat-Cornier"/>
                <Branch>
                    <EIC v="17T000000021173H"/>
                    <FromNode v="FCORNI1*"/>
                    <ToNode v="FGEN.P1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T000000021173H"/>
                    <FromNode v="FCORNI1*"/>
                    <ToNode v="FGEN.P1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Albertville-Rondissone"/>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="10T-FR-IT-00002S"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Robbia-S.Fiorano"/>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 PST Nauders 2"/>
                <Branch>
                    <EIC v="14T-220-220-NR2W"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="14T-220-220-NR2W"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Gorlago-Piancamuno + Robbia-Gorlago"/>
                <Branch>
                    <EIC v="26T-2FJ31BGLCUKM"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IPNCM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ31BGLCUKM"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IPNCM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 S.Fiorano-PianCamuno"/>
                <Branch>
                    <EIC v="26T-2FJ39CVXXCXP"/>
                    <FromNode v="IPNCM11*"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ39CVXXCXP"/>
                    <FromNode v="IPNCM11*"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Robbia-Gorlago + Robbia-S.Fiorano"/>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00007G"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T-CH-IT-00008E"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Pradella-Sils + Filisur-Sils"/>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-000000142I-U"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000252-8"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000252-8"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Bois Tollot-Romanel"/>
                <Branch>
                    <EIC v="10T1001C--00019X"/>
                    <FromNode v="XRO_B.11"/>
                    <ToNode v="SROMAN1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00019X"/>
                    <FromNode v="XRO_B.11"/>
                    <ToNode v="SROMAN1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00019X"/>
                    <FromNode v="XRO_B.11"/>
                    <ToNode v="FB.TOL1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="10T1001C--00019X"/>
                    <FromNode v="XRO_B.11"/>
                    <ToNode v="FB.TOL1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 PST Nauders 1"/>
                <Branch>
                    <EIC v="14T-220-220-NR1Y"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="14T-220-220-NR1Y"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Filisur-Sils"/>
                <Branch>
                    <EIC v="12T-0000000252-8"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="12T-0000000252-8"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Bois Tollot-Génissiat"/>
                <Branch>
                    <EIC v="17T-FR-000000503"/>
                    <FromNode v="FB.TOL1*"/>
                    <ToNode v="FGEN.P1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-000000503"/>
                    <FromNode v="FB.TOL1*"/>
                    <ToNode v="FGEN.P1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-2 Udine Sud-Redipuglia"/>
                <Branch>
                    <EIC v="26T-2FJVJ6DVMLIV"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJVJ6DVMLIV"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJVJAZ9DAWN"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="2"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJVJAZ9DAWN"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="2"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Coche-Praz"/>
                <Branch>
                    <EIC v="17T-FR-00000045X"/>
                    <FromNode v="FCOCHE1*"/>
                    <ToNode v="FP.AND1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="17T-FR-00000045X"/>
                    <FromNode v="FCOCHE1*"/>
                    <ToNode v="FP.AND1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Redipuglia-Planais"/>
                <Branch>
                    <EIC v="26T-2FJ59YUVT4EV"/>
                    <FromNode v="IRDPVA1*"/>
                    <ToNode v="IPLNV11*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="26T-2FJ59YUVT4EV"/>
                    <FromNode v="IRDPVA1*"/>
                    <ToNode v="IPLNV11*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
            <Outage>
                <Name v="N-1 Bericevo-Divaca"/>
                <Branch>
                    <EIC v="28T-0000000205-O"/>
                    <FromNode v="LBERIC1*"/>
                    <ToNode v="LDIVAC1*"/>
                    <Order v="1"/>
                </Branch>
                <Branch>
                    <EIC v="28T-0000000205-O"/>
                    <FromNode v="LBERIC1*"/>
                    <ToNode v="LDIVAC1*"/>
                    <Order v="1"/>
                </Branch>
            </Outage>
        </Outages>
        <RemedialActions>
            <RemedialAction>
                <Name v="PRA_2N_GORLAGO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <BusBar>
                    <InitialNode v="IGORM111"/>
                    <FinalNode v="IGORM112"/>
                    <Branch>
                        <FromNode v="ICHRM11*"/>
                        <ToNode v="IGORM111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IGORM111"/>
                        <ToNode v="IPNCM11*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_LACCHIARELLA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <BusBar>
                    <InitialNode v="ILACM111"/>
                    <FinalNode v="ILACM112"/>
                    <Branch>
                        <FromNode v="ILACM111"/>
                        <ToNode v="ITNOT11*"/>
                        <Order v="2"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ICHPM11*"/>
                        <ToNode v="ILACM111"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_BAGGIO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <BusBar>
                    <InitialNode v="IBAGM111"/>
                    <FinalNode v="IBAGM112"/>
                    <Branch>
                        <FromNode v="IBAGM111"/>
                        <ToNode v="IBAGM121"/>
                        <Order v="2"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBAGM111"/>
                        <ToNode v="ITBGM21*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM11*"/>
                        <ToNode v="IBAGM111"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_RONDISSONE1"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <PstRange>
                    <Branch>
                        <FromNode v="IRONT11*"/>
                        <ToNode v="IRONT11*"/>
                        <Order v="2"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="1"/>
                    <Max v="33"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_RONDISSONE1"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="IRONT11*"/>
                        <ToNode v="IRONT11*"/>
                        <Order v="2"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="1"/>
                    <Max v="33"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_RONDISSONE2"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <PstRange>
                    <Branch>
                        <FromNode v="IRONT11*"/>
                        <ToNode v="IRONT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="1"/>
                    <Max v="33"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_RONDISSONE2"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="IRONT11*"/>
                        <ToNode v="IRONT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="1"/>
                    <Max v="33"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_PADRICIANO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <PstRange>
                    <Branch>
                        <FromNode v="IPDRV122"/>
                        <ToNode v="IPDRV121"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-16"/>
                    <Max v="16"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_PADRICIANO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="IPDRV122"/>
                        <ToNode v="IPDRV121"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-16"/>
                    <Max v="16"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_NS_ITALY-SLOVENIA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="XRE_DI11"/>
                        <ToNode v="IRDPVA1*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="XPA_DI21"/>
                        <ToNode v="IPDRV12*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_TURBIGO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="ITBGM211"/>
                    <FinalNode v="ITBGM212"/>
                    <Branch>
                        <FromNode v="IBAGM11*"/>
                        <ToNode v="ITBGM211"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMRCM11*"/>
                        <ToNode v="ITBGM211"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITBGM12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM111"/>
                        <ToNode v="ITBGM211"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="IRONT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITURM31*"/>
                        <Order v="3"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITURM41*"/>
                        <Order v="4"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITURM51*"/>
                        <Order v="6"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITURM61*"/>
                        <Order v="5"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_TURBIGO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="ITBGM211"/>
                    <FinalNode v="ITBGM212"/>
                    <Branch>
                        <FromNode v="IBAGM11*"/>
                        <ToNode v="ITBGM211"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMRCM11*"/>
                        <ToNode v="ITBGM211"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITBGM12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITURM31*"/>
                        <Order v="3"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ITBGM211"/>
                        <ToNode v="ITURM41*"/>
                        <Order v="4"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_PIOSSASCO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IPIOTA11"/>
                    <FinalNode v="IPIOTA12"/>
                    <Branch>
                        <FromNode v="ILEYT11*"/>
                        <ToNode v="IPIOTA11"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ICSNT11*"/>
                        <ToNode v="IPIOTA11"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMGLT11*"/>
                        <ToNode v="IPIOTA11"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IPIOTA11"/>
                        <ToNode v="IVNST11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IPIOTA2*"/>
                        <ToNode v="IPIOTA11"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_PIOSSASCO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IPIOTA11"/>
                    <FinalNode v="IPIOTA12"/>
                    <Branch>
                        <FromNode v="ILEYT11*"/>
                        <ToNode v="IPIOTA11"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ICSNT11*"/>
                        <ToNode v="IPIOTA11"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_VADOLIGURE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IVDLT111"/>
                    <FinalNode v="IVDLT112"/>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVIGT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMGLT11*"/>
                        <ToNode v="IVDLT111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVDTT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT12*"/>
                        <ToNode v="IVDLT111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVDTT51*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVDTT21*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT12*"/>
                        <ToNode v="IVDLT111"/>
                        <Order v="2"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_VADOLIGURE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IVDLT111"/>
                    <FinalNode v="IVDLT112"/>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVIGT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMGLT11*"/>
                        <ToNode v="IVDLT111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVDTT11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT12*"/>
                        <ToNode v="IVDLT111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVDLT111"/>
                        <ToNode v="IVDTT51*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_SOVERZENE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="ISOVVA21"/>
                    <FinalNode v="ISOVVA22"/>
                    <Branch>
                        <FromNode v="ISCRV12*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IFADVA2*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="XLI_SO21"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IVELVA2*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_SOVERZENE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="ISOVVA21"/>
                    <FinalNode v="ISOVVA22"/>
                    <Branch>
                        <FromNode v="ISCRV12*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IFADVA2*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="XLI_SO21"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_SOVERZENE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="IT"/>
                <BusBar>
                    <InitialNode v="ISOVVA21"/>
                    <FinalNode v="ISOVVA22"/>
                    <Branch>
                        <FromNode v="ISCRV12*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IFADVA2*"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="XLI_SO21"/>
                        <ToNode v="ISOVVA21"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_BOVISIO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IBOVM111"/>
                    <FinalNode v="IBOVM112"/>
                    <Branch>
                        <FromNode v="IBAGM11*"/>
                        <ToNode v="IBOVM111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="IBULM11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="IVERMA1*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="IBRUM11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="ICISM11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="IOSPM11*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_BOVISIO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IBOVM111"/>
                    <FinalNode v="IBOVM112"/>
                    <Branch>
                        <FromNode v="IBAGM11*"/>
                        <ToNode v="IBOVM111"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="IBULM11*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBOVM111"/>
                        <ToNode v="IVERMA1*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_FAKE_OPEN_MONTJOVET_LEYNI"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="IMTJT12*"/>
                        <ToNode v="ILEYTA2*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_FAKE_OPEN_LEYNI_VALPELLINE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="ILEYTA2*"/>
                        <ToNode v="IVALT12*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_FAKE_OPEN_ROSONE_VILLA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="IROATA2*"/>
                        <ToNode v="IVILTA2*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_LEYNI220"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="ILEYTA22"/>
                    <FinalNode v="ILEYTA21"/>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="IVALT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMTJT12*"/>
                        <ToNode v="ILEYTA22"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="ILEYTA1*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="IRONT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="ISTUT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="ITONT12*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_LEYNI220"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="ILEYTA21"/>
                    <FinalNode v="ILEYTA23"/>
                    <Branch>
                        <FromNode v="ILEYTA21"/>
                        <ToNode v="IVALT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMTJT12*"/>
                        <ToNode v="ILEYTA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA21"/>
                        <ToNode v="ILEYTA1*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_1N_LEYNI220"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="IT"/>
                <BusBar>
                    <InitialNode v="ILEYTA22"/>
                    <FinalNode v="ILEYTA21"/>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="IVALT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMTJT12*"/>
                        <ToNode v="ILEYTA22"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="ILEYTA1*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="IRONT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="ISTUT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA22"/>
                        <ToNode v="ITONT12*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_LEYNI220"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="IT"/>
                <BusBar>
                    <InitialNode v="ILEYTA21"/>
                    <FinalNode v="ILEYTA23"/>
                    <Branch>
                        <FromNode v="ILEYTA21"/>
                        <ToNode v="IVALT12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMTJT12*"/>
                        <ToNode v="ILEYTA21"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ILEYTA21"/>
                        <ToNode v="ILEYTA1*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_CHATILLON_QUART"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="ICHZT12*"/>
                        <ToNode v="IQUDT12*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOP_VALPELLINE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="IVALT12*"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_FAKE_STOP_PONTE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="IPONT12*"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_FAKE_STOP_VERAMPIO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="IVRPTA2*"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOP_SFIORANO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="ISFIM11*"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOP_EDOLO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="IEDOM11*"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_1N_MAGENTA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IMAGMA22"/>
                    <FinalNode v="IMAGMA21"/>
                    <Branch>
                        <FromNode v="IMAGMA22"/>
                        <ToNode v="INOST12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBAGM12*"/>
                        <ToNode v="IMAGMA22"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMAGMA22"/>
                        <ToNode v="IPLLTA2*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_MAGENTA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <BusBar>
                    <InitialNode v="IMAGMA21"/>
                    <FinalNode v="IMAGMA23"/>
                    <Branch>
                        <FromNode v="IMAGMA21"/>
                        <ToNode v="INOST12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMAGMA21"/>
                        <ToNode v="IPLLTA2*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_1N_MAGENTA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <BusBar>
                    <InitialNode v="IMAGMA22"/>
                    <FinalNode v="IMAGMA21"/>
                    <Branch>
                        <FromNode v="IMAGMA22"/>
                        <ToNode v="INOST12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IBAGM12*"/>
                        <ToNode v="IMAGMA22"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMAGMA22"/>
                        <ToNode v="IPLLTA2*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_MAGENTA"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <BusBar>
                    <InitialNode v="IMAGMA21"/>
                    <FinalNode v="IMAGMA23"/>
                    <Branch>
                        <FromNode v="IMAGMA21"/>
                        <ToNode v="INOST12*"/>
                        <Order v="1"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IMAGMA21"/>
                        <ToNode v="IPLLTA2*"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_OPEN_CAMPOROSSO_MENTON"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="ICMPTA2*"/>
                        <ToNode v="XB._CA21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="XB._CA21"/>
                        <ToNode v="ICMPTA2*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_CAMPOROSSO_MENTON"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="ICMPTA2*"/>
                        <ToNode v="XB._CA21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="XB._CA21"/>
                        <ToNode v="ICMPTA2*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_AVISE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="IT"/>
                <BusBar>
                    <InitialNode v="IAVITA21"/>
                    <FinalNode v="IAVITA22"/>
                    <Branch>
                        <FromNode v="XRI_AV21"/>
                        <ToNode v="IAVITA21"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_VALPELLINE"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="IT"/>
                <BusBar>
                    <InitialNode v="IVALT121"/>
                    <FinalNode v="IVALT122"/>
                    <Branch>
                        <FromNode v="XRI_VA21"/>
                        <ToNode v="IVALT121"/>
                        <Order v="1"/>
                    </Branch>
                </BusBar>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_OPEN_SOVERZENE_LIENZ"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="XLI_SO21"/>
                        <ToNode v="ISOVVA2*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ISOVVA2*"/>
                        <ToNode v="XLI_SO21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_SOVERZENE_LIENZ"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="XLI_SO21"/>
                        <ToNode v="ISOVVA2*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="ISOVVA2*"/>
                        <ToNode v="XLI_SO21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_FAKE_OPEN_DIVACA_PADRICIANO"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="IT"/>
                <Status>
                    <Branch>
                        <FromNode v="XPA_DI2*"/>
                        <ToNode v="IPDRV12*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_OPEN_AURONZO_LIENZ"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="XLI_AU21"/>
                        <ToNode v="IAUZV21*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IAUZV21*"/>
                        <ToNode v="XLI_AU21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_AURONZO_LIENZ"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="XLI_AU21"/>
                        <ToNode v="IAUZV21*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IAUZV21*"/>
                        <ToNode v="XLI_AU21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_OPEN_GLORENZA_NAUDERS"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="XNA_GL21"/>
                        <ToNode v="IGLOV21*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IGLOV21*"/>
                        <ToNode v="XNA_GL21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_GLORENZA_NAUDERS"/>
                <TimeInterval v="2024-07-17T22:30Z/2024-07-17T22:30Z"/>
                <Operator v="IT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="XNA_GL21"/>
                        <ToNode v="IGLOV21*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="IGLOV21*"/>
                        <ToNode v="XNA_GL21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_DIVACA"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="SI"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="LDIVAC21"/>
                        <ToNode v="LDIVAC22"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_2N_DIVACA"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="SI"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="LDIVAC21"/>
                        <ToNode v="LDIVAC22"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_Lienz"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-18T22:00Z"/>
                <Operator v="AT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <PstRange>
                    <Branch>
                        <FromNode v="OLIENN22"/>
                        <ToNode v="OLIENN23"/>
                        <Order v="2"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-20"/>
                    <Max v="20"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_Lienz"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-18T22:00Z"/>
                <Operator v="AT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="OLIENN22"/>
                        <ToNode v="OLIENN23"/>
                        <Order v="2"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-32"/>
                    <Max v="32"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_Nauders1"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-18T22:00Z"/>
                <Operator v="AT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="ONAUDE21"/>
                        <ToNode v="ONAUDE22"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-10"/>
                    <Max v="10"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_Nauders2"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-18T22:00Z"/>
                <Operator v="AT"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="ONAUDE21"/>
                        <ToNode v="ONAUDE22"/>
                        <Order v="2"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-10"/>
                    <Max v="10"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_Nauders1"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-18T22:00Z"/>
                <Operator v="AT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="ONAUDE21"/>
                        <ToNode v="ONAUDE22"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-16"/>
                    <Max v="16"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_Nauders2"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-18T22:00Z"/>
                <Operator v="AT"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="ONAUDE21"/>
                        <ToNode v="ONAUDE22"/>
                        <Order v="2"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-16"/>
                    <Max v="16"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_LAVORGO"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="CH"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="SLAVOR2*"/>
                        <ToNode v="SLAVOR2T"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-3"/>
                    <Max v="3"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_1N_Sils"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="CH"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="SSILS_11"/>
                        <ToNode v="SSILS_12"/>
                        <Order v="0"/>
                        <Status v="CLOSE"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_Moerel"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="CH"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="SMOERE21"/>
                        <ToNode v="SMOERE23"/>
                        <Order v="0"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_1N_Moerel"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="CH"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="SMOERE21"/>
                        <ToNode v="SMOERE23"/>
                        <Order v="0"/>
                        <Status v="CLOSE"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_2N_Robbia"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="CH"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="SROBBI12"/>
                        <ToNode v="SROBBI14"/>
                        <Order v="0"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_Pradella_Sils"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="CH"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="SPRADE1*"/>
                        <ToNode v="SSILS_1*"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_BYPASS_PST_PRAZ"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FP.AND13"/>
                        <ToNode v="FZP.AN11"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FP.AND12"/>
                        <ToNode v="FZP.AN11"/>
                        <Order v="2"/>
                        <Status v="CLOSE"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <HVDCRange>
                    <HVDCNode>
                        <FromNode v="FFG.IL12"/>
                        <ToNode v="FFG.IL11"/>
                        <Order v="1"/>
                    </HVDCNode>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-600"/>
                    <Max v="600"/>
                </HVDCRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <HVDCRange>
                    <HVDCNode>
                        <FromNode v="FFG.IL14"/>
                        <ToNode v="FFG.IL13"/>
                        <Order v="1"/>
                    </HVDCNode>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-600"/>
                    <Max v="600"/>
                </HVDCRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_225KV_LINES"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FMALGO22"/>
                        <ToNode v="FPASSY21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FALBER23"/>
                        <ToNode v="FCHAV621"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FALBER23"/>
                        <ToNode v="FCHAV621"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FMALGO22"/>
                        <ToNode v="FPASSY21"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_PST_LA_PRAZ"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <PstRange>
                    <Branch>
                        <FromNode v="FP.AND14"/>
                        <ToNode v="FP.AND13"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-16"/>
                    <Max v="16"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FALBER11"/>
                        <ToNode v="FALBER13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FALBER11"/>
                        <ToNode v="FALBER12"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FG.ILE11"/>
                        <ToNode v="FG.ILE13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FCHAFF12"/>
                        <ToNode v="FCHAFF14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FCHAFF11"/>
                        <ToNode v="FCHAFF12"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FALBER13"/>
                        <ToNode v="FALBER14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FALBER11"/>
                        <ToNode v="FALBER13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FG.ILE11"/>
                        <ToNode v="FG.ILE13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Status>
                    <Branch>
                        <FromNode v="FCHAFF12"/>
                        <ToNode v="FCHAFF14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FCHAFF13"/>
                        <ToNode v="FCHAFF14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOPBATHIE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="FBATHI11"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                    <Node>
                        <Name v="FBATHI12"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOPBISSORTE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="FS.BIS11"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOPCHEYLAS"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="FCHEY611"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOPCOCHE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="FCOCHE73"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                    <Node>
                        <Name v="FCOCHE71"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                    <Node>
                        <Name v="FCOCHE72"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="CRA_STOPVILLARODIN"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="CURATIVE"/>
                <SharedWith v="None"/>
                <Generation>
                    <Node>
                        <Name v="FVLARO11"/>
                        <VariationType v="ABSOLUTE"/>
                        <Value v="0"/>
                    </Node>
                </Generation>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_BYPASS_PST_PRAZ"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FP.AND13"/>
                        <ToNode v="FZP.AN11"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FP.AND12"/>
                        <ToNode v="FZP.AN11"/>
                        <Order v="2"/>
                        <Status v="CLOSE"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_HVDC_GILE_PIOSSASCO_1"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <HVDCRange>
                    <HVDCNode>
                        <FromNode v="FFG.IL12"/>
                        <ToNode v="FFG.IL11"/>
                        <Order v="1"/>
                    </HVDCNode>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-600"/>
                    <Max v="600"/>
                </HVDCRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_HVDC_GILE_PIOSSASCO_2"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <HVDCRange>
                    <HVDCNode>
                        <FromNode v="FFG.IL14"/>
                        <ToNode v="FFG.IL13"/>
                        <Order v="1"/>
                    </HVDCNode>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-600"/>
                    <Max v="600"/>
                </HVDCRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_PST_LA_PRAZ"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <PstRange>
                    <Branch>
                        <FromNode v="FP.AND14"/>
                        <ToNode v="FP.AND13"/>
                        <Order v="1"/>
                    </Branch>
                    <VariationType v="ABSOLUTE"/>
                    <Min v="-16"/>
                    <Max v="16"/>
                </PstRange>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_QUARTERBAR_1A_ALBERTVILLE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FALBER11"/>
                        <ToNode v="FALBER13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FALBER11"/>
                        <ToNode v="FALBER12"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_QUARTERBAR_1A_GDEILE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FG.ILE11"/>
                        <ToNode v="FG.ILE13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_QUARTERBAR_1B_CHAFFARD"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FCHAFF12"/>
                        <ToNode v="FCHAFF14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FCHAFF11"/>
                        <ToNode v="FCHAFF12"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_QUARTERBAR_2A_ALBERTVILLE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FALBER13"/>
                        <ToNode v="FALBER14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FALBER11"/>
                        <ToNode v="FALBER13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_QUARTERBAR_2A_GDEILE"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FG.ILE11"/>
                        <ToNode v="FG.ILE13"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
            <RemedialAction>
                <Name v="PRA_QUARTERBAR_2B_CHAFFARD"/>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Operator v="FR"/>
                <Application v="PREVENTIVE"/>
                <SharedWith v="CSE"/>
                <Status>
                    <Branch>
                        <FromNode v="FCHAFF12"/>
                        <ToNode v="FCHAFF14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                    <Branch>
                        <FromNode v="FCHAFF13"/>
                        <ToNode v="FCHAFF14"/>
                        <Order v="1"/>
                        <Status v="OPEN"/>
                    </Branch>
                </Status>
            </RemedialAction>
        </RemedialActions>
        <CriticalBranches>
            <BaseCaseBranches>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Branch>
                    <Name v="[CH-IT] Airolo-Fiesch/Ponte [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00001S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_PO21"/>
                    <ToNode v="IPONTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="2.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Airolo-Fiesch/Ponte [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00001S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_PO21"/>
                    <ToNode v="IPONTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-2.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone2 [DIR][IT]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                    <Imax v="80" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone2 [OPP][IT]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                    <Imax v="80" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Baggio-Magenta [DIR][IT]"/>
                    <EIC v="26T1IPI23ZS0R5KK"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="IBAGM12*"/>
                    <ToNode v="IMAGMA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Baggio-Magenta [OPP][IT]"/>
                    <EIC v="26T1IPI23ZS0R5KK"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="IBAGM12*"/>
                    <ToNode v="IMAGMA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [DIR][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <Imax v="1155" unit="A"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [OPP][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <Imax v="1155" unit="A"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Gorduno-Mese [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00003O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="XGO_ME21"/>
                    <ToNode v="IMESM12*"/>
                    <Order v="1"/>
                    <Imax v="500" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Gorduno-Mese [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00003O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="XGO_ME21"/>
                    <ToNode v="IMESM12*"/>
                    <Order v="1"/>
                    <Imax v="500" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Leyni-Valpelline [DIR][IT]"/>
                    <EIC v="26T1IPGM68KZ8QWZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILEYTA2*"/>
                    <ToNode v="IVALT12*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.35"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.88"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Leyni-Valpelline [OPP][IT]"/>
                    <EIC v="26T1IPGM68KZ8QWZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILEYTA2*"/>
                    <ToNode v="IVALT12*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.35"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.88"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Monfalcone-Redipuglia [DIR][IT]"/>
                    <EIC v="26T1IPKTNAVC1KN6"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMFTV12*"/>
                    <ToNode v="IRDPVA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Montjovet-Leyni [DIR][IT]"/>
                    <EIC v="26T1IPFL5ZY47NVX"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMTJT12*"/>
                    <ToNode v="ILEYTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Montjovet-Leyni [OPP][IT]"/>
                    <EIC v="26T1IPFL5ZY47NVX"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMTJT12*"/>
                    <ToNode v="ILEYTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Avise [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00005K"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRI_AV21"/>
                    <ToNode v="IAVITA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Avise [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00005K"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRI_AV21"/>
                    <ToNode v="IAVITA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Valpelline [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00006I"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRI_VA21"/>
                    <ToNode v="IVALT12*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Valpelline [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00006I"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRI_VA21"/>
                    <ToNode v="IVALT12*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Rondissone-Trino [DIR][IT]"/>
                    <EIC v="26T1IPGJQYJKC62G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="ITNOT11*"/>
                    <Order v="1"/>
                    <Imax v="80" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.44"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.68"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Rondissone-Trino [OPP][IT]"/>
                    <EIC v="26T1IPGJQYJKC62G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="ITNOT11*"/>
                    <Order v="1"/>
                    <Imax v="80" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.44"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.68"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Rosone-Villa [DIR][IT]"/>
                    <EIC v="26T1IPGT2BEYDS3J"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IROATA2*"/>
                    <ToNode v="IVILTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Rosone-Villa [OPP][IT]"/>
                    <EIC v="26T1IPGT2BEYDS3J"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IROATA2*"/>
                    <ToNode v="IVILTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Serra-Pallanzeno [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00009C"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSE_PA21"/>
                    <ToNode v="IPLLTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="2.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.02"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Serra-Pallanzeno [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00009C"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSE_PA21"/>
                    <ToNode v="IPLLTA2*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-2.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.02"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.48"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.25"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.25"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Villarodin-Venaus [DIR][IT]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="IVNST11*"/>
                    <Order v="1"/>
                    <Imax v="80" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Villarodin-Venaus [OPP][IT]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="IVNST11*"/>
                    <Order v="1"/>
                    <Imax v="80" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Piossasco-Magliano [DIR][IT]"/>
                    <EIC v="26T1IPFUQJJ7D99X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPIOTA1*"/>
                    <ToNode v="IMGLT11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.55"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.71"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Piossasco-Magliano [OPP][IT]"/>
                    <EIC v="26T1IPFUQJJ7D99X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPIOTA1*"/>
                    <ToNode v="IMGLT11*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-4.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.55"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.71"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Venaus-Piossasco [DIR][IT]"/>
                    <EIC v="26T1IPGNYK28V9XT"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IVNST11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Venaus-Piossasco [OPP][IT]"/>
                    <EIC v="26T1IPGNYK28V9XT"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IVNST11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Casanova-Piossasco [DIR][IT]"/>
                    <EIC v="26T1IPFULXTJZRXZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ICSNT11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-4.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Casanova-Piossasco [OPP][IT]"/>
                    <EIC v="26T1IPFULXTJZRXZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ICSNT11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.90"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.90"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR411 transformer (400/110 kV) - DIR"/>
                    <EIC v="28T-0000001567-A"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR411 transformer (400/110 kV) - OPP"/>
                    <EIC v="28T-0000001567-A"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR412 transformer (400/110 kV) - DIR"/>
                    <EIC v="28T0000000002349"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC12"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR412 transformer (400/110 kV) - OPP"/>
                    <EIC v="28T0000000002349"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC12"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.32"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR211 transformer (115/220 kV) - DIR"/>
                    <EIC v="28T-0000001565-G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR211 transformer (115/220 kV) - OPP"/>
                    <EIC v="28T-0000001565-G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR212 transformer (115/220 kV) - DIR"/>
                    <EIC v="28T-0000001566-D"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.64"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.73"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca TR212 transformer (115/220 kV) - OPP"/>
                    <EIC v="28T-0000001566-D"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.64"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [DIR] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [DIR] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [OPP] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [OPP] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [DIR]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.91"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.41"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [OPP]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.91"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.41"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [DIR] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="3.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [OPP] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-3.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Lienz LIPST [DIR]"/>
                    <EIC v="12T-0000000595-5"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN22"/>
                    <ToNode v="OLIENN23"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Lienz LIPST [OPP]"/>
                    <EIC v="12T-0000000595-5"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN22"/>
                    <ToNode v="OLIENN23"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 1 NRPST21 [DIR]"/>
                    <EIC v="14T-220-220-NR1Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="1.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 1 NRPST21 [OPP]"/>
                    <EIC v="14T-220-220-NR1Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-1.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 2 NRPST22 [DIR]"/>
                    <EIC v="14T-220-220-NR2W"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="1.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 2 NRPST22 [OPP]"/>
                    <EIC v="14T-220-220-NR2W"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-1.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.25"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.25"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [DIR] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [OPP] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [DIR] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [OPP] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-CH] Cornier-Riddes [OPP] [FR]"/>
                    <EIC v="10T-CH-FR-00005Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="XRI_CO21"/>
                    <ToNode v="FCORNI24"/>
                    <Order v="1"/>
                    <Imax unit="A" v="890"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-CH] Cornier-Saint Triphon [DIR] [FR]"/>
                    <EIC v="10T-CH-FR-00006O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI21"/>
                    <ToNode v="XS._CO21"/>
                    <Order v="1"/>
                    <Imax unit="A" v="890"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.47"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <Imax unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <Imax unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <Imax unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.98"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <Imax unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.38"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <Imax unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <Imax unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <Imax unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.18"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.38"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 1 [OPP] [FR]"/>
                    <EIC v="17T000000021540G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS11"/>
                    <ToNode v="FGEN.P13"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2946"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <Imax unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Saint Vulbas 1 [OPP][FR]"/>
                    <EIC v="17T000000021541E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FSSV.O13"/>
                    <ToNode v="FCREYS13"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2946"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Saint Vulbas 2 [OPP] [FR]"/>
                    <EIC v="17T0000000215642"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FSSV.O11"/>
                    <ToNode v="FCREYS11"/>
                    <Order v="2"/>
                    <Imax unit="A" v="2946"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.24"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Frasnes-Genissiat [DIR] [FR]"/>
                    <EIC v="17T000000021173Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FFRASN12"/>
                    <ToNode v="FGEN.P13"/>
                    <Order v="1"/>
                    <Imax unit="A" v="1600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.75"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <Imax unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <Imax unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <Imax unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
            </BaseCaseBranches>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="380kV Gorlago-Robbia"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="15.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-15.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="15.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-15.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.75"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.75"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.64"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.64"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.34"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.27"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.27"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.36"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Albertville-Coche"/>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone2 [DIR][IT]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone2 [OPP][IT]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-12.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.65"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.17"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.26"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.17"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.17"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.61"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Baggio-PieveAlbignola"/>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
