                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.74"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.10"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.74"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Gorlago-PianCamuno"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.75"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.75"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.90"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.90"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.61"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Lavorgo-Musignano"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.23"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-12.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.23"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="17.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-17.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.88"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.88"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.32"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.32"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.29"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.29"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.99"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.23"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.99"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.23"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.99"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.23"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.99"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.23"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.85"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.85"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.34"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.87"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.34"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.64"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.55"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.59"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.59"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.26"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.26"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.73"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Redipuglia-Planais"/>
                <Branch>
                    <Name v="[IT-IT] Cordignano-Udine Ovest [OPP][IT]"/>
                    <EIC v="26T1IPLJT1YQWQ7E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ICRDV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.95"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.88"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Redipuglia 1 [OPP][IT]"/>
                    <EIC v="26T1IQB2ZFBT8XJP"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.91"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.26"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Redipuglia 2 [OPP][IT]"/>
                    <EIC v="26T1IQB340PJYBBH"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.91"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.26"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Udine Ovest 1 [DIR][IT]"/>
                    <EIC v="26T1IQB55ITF6DR9"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.31"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Udine Ovest 2 [DIR][IT]"/>
                    <EIC v="26T1IQB5A475VRJC"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.31"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bertola-Udine [DIR][IT]"/>
                    <EIC v="26T1IPLJ1I2CIB2B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISFAV12*"/>
                    <ToNode v="IUDNVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine-Buia [DIR][IT]"/>
                    <EIC v="26T1IPLIWW5HSEMN"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUDNVA2*"/>
                    <ToNode v="IBUIV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Buia-Somplago [DIR][IT]"/>
                    <EIC v="26T1IPLISBC68RNW"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBUIV12*"/>
                    <ToNode v="ISOMVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Somplago-Pordenone [DIR][IT]"/>
                    <EIC v="26T1IPL9Q52HPNER"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISOMVA2*"/>
                    <ToNode v="IPNEV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Pordenone-Salgareda [DIR][IT]"/>
                    <EIC v="26T1IPKXQB6RFNQH"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPNEV12*"/>
                    <ToNode v="ISLGV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.58"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.68"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.55"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [DIR][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.58"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.68"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.55"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Robbia-S.Fiorano"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-12.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.26"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.26"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.82"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.99"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.90"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.90"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Rondissone-Turbigo"/>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.75"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.26"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.10"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.75"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.26"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] 380/220kV Rondissone Trafo [DIR][IT]"/>
                    <EIC v="26T1LFSFXKFKZGGX"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="IRONT12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.02"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.86"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.64"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_2N_MAGENTA"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] 380/220kV Rondissone Trafo [OPP][IT]"/>
                    <EIC v="26T1LFSFXKFKZGGX"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="IRONT12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.02"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.86"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_2N_MAGENTA"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Rondissone-Trino"/>
                <Branch>
                    <Name v="[IT-IT] 380/220kV Rondissone Trafo [DIR][IT]"/>
                    <EIC v="26T1LFSFXKFKZGGX"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="IRONT12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_2N_MAGENTA"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] 380/220kV Rondissone Trafo [OPP][IT]"/>
                    <EIC v="26T1LFSFXKFKZGGX"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IRONT11*"/>
                    <ToNode v="IRONT12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.65"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_2N_MAGENTA"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 S.Fiorano-PianCamuno"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.37"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.37"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.75"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.75"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.90"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.90"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.61"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Soazza-Bulciago"/>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.74"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-12.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.74"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-13.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.04"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.04"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.77"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-13.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.90"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.75"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.75"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.03"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.61"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.50"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.38"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.56"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.38"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.18"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.31"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Villarodin-Venaus"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.98"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.65"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone2 [DIR][IT]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="IRONT11*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.42"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.24"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.49"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.98"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.65"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.84"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.59"/>
                            <Country v="SI"/>
