                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Verderio [DIR][IT]"/>
                    <EIC v="26T1IPJHERA0I15T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBOVM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Lachiarella-Chignolo [DIR][IT]"/>
                    <EIC v="26T1IPHY17MAFNDM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILACM11*"/>
                    <ToNode v="ICHPM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Spezia-Vignole [DIR][IT]"/>
                    <EIC v="26T1IPGRES1QVUQ1"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISPET21*"/>
                    <ToNode v="IVIGTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [OPP][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Gorlago-Verderio [OPP][IT]"/>
                    <EIC v="26T1IPJHA68H6JT7"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Verderio [OPP][IT]"/>
                    <EIC v="26T1IPJHERA0I15T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBOVM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Lachiarella-Chignolo [OPP][IT]"/>
                    <EIC v="26T1IPHY17MAFNDM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILACM11*"/>
                    <ToNode v="ICHPM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Spezia-Vignole [OPP][IT]"/>
                    <EIC v="26T1IPGRES1QVUQ1"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISPET21*"/>
                    <ToNode v="IVIGTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.48"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.88"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.48"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.88"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="SFILIS1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="SFILIS1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.03"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.34"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Planais-Redipuglia/Salgareda"/>
                <Branch>
                    <Name v="[IT-IT] Cordignano-Udine Ovest [OPP][IT]"/>
                    <EIC v="26T1IPLJT1YQWQ7E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ICRDV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.12"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Redipuglia 1 [OPP][IT]"/>
                    <EIC v="26T1IQB2ZFBT8XJP"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Redipuglia 2 [OPP][IT]"/>
                    <EIC v="26T1IQB340PJYBBH"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Udine Ovest 1 [DIR][IT]"/>
                    <EIC v="26T1IQB55ITF6DR9"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine Sud-Udine Ovest 2 [DIR][IT]"/>
                    <EIC v="26T1IQB5A475VRJC"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUSTV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bertola-Udine [DIR][IT]"/>
                    <EIC v="26T1IPLJ1I2CIB2B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISFAV12*"/>
                    <ToNode v="IUDNVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine-Buia [DIR][IT]"/>
                    <EIC v="26T1IPLIWW5HSEMN"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUDNVA2*"/>
                    <ToNode v="IBUIV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Buia-Somplago [DIR][IT]"/>
                    <EIC v="26T1IPLISBC68RNW"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBUIV12*"/>
                    <ToNode v="ISOMVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Somplago-Pordenone [DIR][IT]"/>
                    <EIC v="26T1IPL9Q52HPNER"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISOMVA2*"/>
                    <ToNode v="IPNEV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Pordenone-Salgareda [DIR][IT]"/>
                    <EIC v="26T1IPKXQB6RFNQH"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPNEV12*"/>
                    <ToNode v="ISLGV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.65"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.42"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [DIR][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-12.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.65"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.38"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.55"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-26.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-14.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.38"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.55"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="26.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.03"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.25"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.03"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.25"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [DIR] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [OPP] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [DIR] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [OPP] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.61"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.18"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.18"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.61"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.94"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.59"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.69"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.49"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.02"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.36"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.76"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Udine Sud-Redipuglia"/>
                <Branch>
                    <Name v="[IT-IT] Planais-Redipuglia [OPP][IT]"/>
                    <EIC v="26T1IPKTRWBZRTJZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="15.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.11"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-30.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Planais-Salgareda [DIR][IT]"/>
                    <EIC v="26T1IPKXH4EI5T2K"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="ISLGV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Planais-Udine Ovest [DIR][IT]"/>
                    <EIC v="26T1IPLJOGTKUGFV"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.38"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.16"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.84"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.99"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.90"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.94"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.65"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.47"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [DIR][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.84"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.99"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.90"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.94"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.65"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.47"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Robbia-Gorlago + Piancamuno-S.Fiorano"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [DIR][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Monfalcone-Redipuglia [DIR][IT]"/>
                    <EIC v="26T1IPKTNAVC1KN6"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMFTV12*"/>
                    <ToNode v="IRDPVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [DIR][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Gorlago-Verderio [DIR][IT]"/>
                    <EIC v="26T1IPJHA68H6JT7"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Verderio [DIR][IT]"/>
                    <EIC v="26T1IPJHERA0I15T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBOVM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Lachiarella-Chignolo [DIR][IT]"/>
                    <EIC v="26T1IPHY17MAFNDM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILACM11*"/>
                    <ToNode v="ICHPM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Spezia-Vignole [DIR][IT]"/>
                    <EIC v="26T1IPGRES1QVUQ1"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISPET21*"/>
                    <ToNode v="IVIGTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [OPP][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Gorlago-Verderio [OPP][IT]"/>
                    <EIC v="26T1IPJHA68H6JT7"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Verderio [OPP][IT]"/>
                    <EIC v="26T1IPJHERA0I15T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBOVM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Lachiarella-Chignolo [OPP][IT]"/>
                    <EIC v="26T1IPHY17MAFNDM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILACM11*"/>
                    <ToNode v="ICHPM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Spezia-Vignole [OPP][IT]"/>
                    <EIC v="26T1IPGRES1QVUQ1"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISPET21*"/>
                    <ToNode v="IVIGTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.59"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [DIR] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [OPP] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.61"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.48"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.88"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.48"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.88"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.15"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.87"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.03"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.74"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.34"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Robbia-Gorlago + Robbia-S.Fiorano"/>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.27"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.93"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [DIR][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Monfalcone-Redipuglia [DIR][IT]"/>
                    <EIC v="26T1IPKTNAVC1KN6"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMFTV12*"/>
                    <ToNode v="IRDPVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [DIR][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="18.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.90"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-33.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Baggio-Magenta [DIR][IT]"/>
                    <EIC v="26T1IPI23ZS0R5KK"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="IBAGM12*"/>
                    <ToNode v="IMAGMA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="-5.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_2N_MAGENTA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Gorlago-Verderio [DIR][IT]"/>
                    <EIC v="26T1IPJHA68H6JT7"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="130" unit="Pct"/>
                    <ImaxAfterCRA v="130" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-13.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Verderio [DIR][IT]"/>
                    <EIC v="26T1IPJHERA0I15T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBOVM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="130" unit="Pct"/>
                    <ImaxAfterCRA v="130" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Lachiarella-Chignolo [DIR][IT]"/>
                    <EIC v="26T1IPHY17MAFNDM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILACM11*"/>
                    <ToNode v="ICHPM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.42"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Spezia-Vignole [DIR][IT]"/>
                    <EIC v="26T1IPGRES1QVUQ1"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISPET21*"/>
                    <ToNode v="IVIGTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.28"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-13.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.27"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.93"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-12.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[SI-IT] Divaca-Redipuglia [OPP][IT]"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRE_DI11"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-18.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.90"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="33.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_PST_Lienz"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Baggio-Magenta [OPP][IT]"/>
                    <EIC v="26T1IPI23ZS0R5KK"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="IBAGM12*"/>
                    <ToNode v="IMAGMA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_2N_MAGENTA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Gorlago-Verderio [OPP][IT]"/>
                    <EIC v="26T1IPJHA68H6JT7"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IGORM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Verderio [OPP][IT]"/>
                    <EIC v="26T1IPJHERA0I15T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBOVM11*"/>
                    <ToNode v="IVERMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-13.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Lachiarella-Chignolo [OPP][IT]"/>
                    <EIC v="26T1IPHY17MAFNDM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ILACM11*"/>
                    <ToNode v="ICHPM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.42"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Spezia-Vignole [OPP][IT]"/>
                    <EIC v="26T1IPGRES1QVUQ1"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISPET21*"/>
                    <ToNode v="IVIGTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.28"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="18.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.90"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-33.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-18.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.90"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="33.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
