                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.26"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.26"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.84"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.82"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [DIR] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.82"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.65"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [OPP] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-5.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.88"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.88"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.24"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.27"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-13.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.27"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.59"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.59"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.03"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.14"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.91"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.14"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.91"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [DIR]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.47"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [OPP]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.47"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.44"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [DIR] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [OPP] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [DIR] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [OPP] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.40"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.88"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.88"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.59"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.01"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.16"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.02"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.61"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.90"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.14"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.26"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.14"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.49"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.89"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Udine Sud-Udine Ovest"/>
                <Branch>
                    <Name v="[IT-IT] Planais-Redipuglia [OPP][IT]"/>
                    <EIC v="26T1IPKTRWBZRTJZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="IRDPVA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="15.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.93"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.50"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-28.43"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Planais-Salgareda [DIR][IT]"/>
                    <EIC v="26T1IPKXH4EI5T2K"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="ISLGV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Planais-Udine Ovest [DIR][IT]"/>
                    <EIC v="26T1IPLJOGTKUGFV"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPLNV11*"/>
                    <ToNode v="IUDOV11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Divaca"/>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bertola-Udine [DIR][IT]"/>
                    <EIC v="26T1IPLJ1I2CIB2B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISFAV12*"/>
                    <ToNode v="IUDNVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_NS_ITALY-SLOVENIA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Udine-Buia [DIR][IT]"/>
                    <EIC v="26T1IPLIWW5HSEMN"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IUDNVA2*"/>
                    <ToNode v="IBUIV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Buia-Somplago [DIR][IT]"/>
                    <EIC v="26T1IPLISBC68RNW"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBUIV12*"/>
                    <ToNode v="ISOMVA2*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Somplago-Pordenone [DIR][IT]"/>
                    <EIC v="26T1IPL9Q52HPNER"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ISOMVA2*"/>
                    <ToNode v="IPNEV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Pordenone-Salgareda [DIR][IT]"/>
                    <EIC v="26T1IPKXQB6RFNQH"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPNEV12*"/>
                    <ToNode v="ISLGV12*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="200" unit="Pct"/>
                    <ImaxAfterCRA v="200" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.58"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.76"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.42"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [DIR][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [DIR][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_GO11"/>
                    <ToNode v="IGORM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-6.58"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.98"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.76"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-SanFiorano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XRO_SF11"/>
                    <ToNode v="ISFIM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-11.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XLA_MU11"/>
                    <ToNode v="IMUSM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.67"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.42"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Musignano-Cagno [OPP][IT]"/>
                    <EIC v="26T1IPZ8019M5JPO"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IMUSM11*"/>
                    <ToNode v="ICAGMA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.48"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_Divaca"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP][IT]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XSO_BU11"/>
                    <ToNode v="IBULM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.70"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Bovisio-Bulciago [OPP][IT]"/>
                    <EIC v="26T2A24H9UTI4AAG"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IBULM11*"/>
                    <ToNode v="IBOVM11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.70"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.34"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Albertville-Rondissone 2"/>
                <Branch>
                    <Name v="[IT-IT] Piossasco-Magliano [DIR][IT]"/>
                    <EIC v="26T1IPFUQJJ7D99X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPIOTA1*"/>
                    <ToNode v="IMGLT11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.88"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.98"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Piossasco-Magliano [OPP][IT]"/>
                    <EIC v="26T1IPFUQJJ7D99X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IPIOTA1*"/>
                    <ToNode v="IMGLT11*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-4.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.88"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.98"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Venaus-Piossasco [DIR][IT]"/>
                    <EIC v="26T1IPGNYK28V9XT"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IVNST11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Venaus-Piossasco [OPP][IT]"/>
                    <EIC v="26T1IPGNYK28V9XT"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="IVNST11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Casanova-Piossasco [DIR][IT]"/>
                    <EIC v="26T1IPFULXTJZRXZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ICSNT11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.79"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-IT] Casanova-Piossasco [OPP][IT]"/>
                    <EIC v="26T1IPFULXTJZRXZ"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ICSNT11*"/>
                    <ToNode v="IPIOTA1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.79"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_2N_Grande Ile"/>
                        <Name v="CRA_2N_Albertville"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.86"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-14.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.42"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.98"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.46"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.56"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.42"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.46"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.29"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.40"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Bericevo-Podlog"/>
                <Branch>
                    <Name v="Podlog-Bericevo 220 kV - DIR"/>
                    <EIC v="28T-0000000196-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LPODLO22"/>
                    <ToNode v="LBERIC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.79"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Podlog-Bericevo 220 kV - OPP"/>
                    <EIC v="28T-0000000196-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LPODLO22"/>
                    <ToNode v="LBERIC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.79"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Melina-Divaca"/>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.73"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.73"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.41"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.41"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="15.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.29"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="20.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-28.33"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-15.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.29"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-20.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="28.33"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR411 transformer (400/110 kV) - DIR"/>
                    <EIC v="28T-0000001567-A"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR411 transformer (400/110 kV) - OPP"/>
                    <EIC v="28T-0000001567-A"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.68"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR211 transformer (115/220 kV) - DIR"/>
                    <EIC v="28T-0000001565-G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR211 transformer (115/220 kV) - OPP"/>
                    <EIC v="28T-0000001565-G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Bericevo-Divaca"/>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.91"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.83"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-27.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-13.91"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.83"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="27.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.99"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.99"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.95"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.79"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.59"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.79"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.59"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="21.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-21.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR411 transformer (400/110 kV) - DIR"/>
                    <EIC v="28T-0000001567-A"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR411 transformer (400/110 kV) - OPP"/>
                    <EIC v="28T-0000001567-A"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR412 transformer (400/110 kV) - DIR"/>
                    <EIC v="28T0000000002349"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR412 transformer (400/110 kV) - OPP"/>
                    <EIC v="28T0000000002349"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR211 transformer (115/220 kV) - DIR"/>
                    <EIC v="28T-0000001565-G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR211 transformer (115/220 kV) - OPP"/>
                    <EIC v="28T-0000001565-G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR212 transformer (115/220 kV) - DIR"/>
                    <EIC v="28T-0000001566-D"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca TR212 transformer (115/220 kV) - OPP"/>
                    <EIC v="28T-0000001566-D"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC51"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="110" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="110" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Lavorgo-Mettlen"/>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.14"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.61"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.14"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.61"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="220kV Pallanzeno-Verampio"/>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.91"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.91"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.07"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.07"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Serra-Pallanzeno [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00009C"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSERRA2*"/>
                    <ToNode v="XSE_PA21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.86"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Moerel"/>
                        <Name v="PRA_1N_Moerel"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Serra-Pallanzeno [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00009C"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSERRA2*"/>
                    <ToNode v="XSE_PA21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.86"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.60"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Moerel"/>
                        <Name v="PRA_1N_Moerel"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.77"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.83"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.83"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.61"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Valpelline-Riddes"/>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.93"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.22"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.93"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.89"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.70"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.89"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.86"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Avise [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00005K"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_AV21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Moerel"/>
                        <Name v="PRA_1N_Moerel"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Avise [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00005K"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_AV21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.70"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.85"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Moerel"/>
                        <Name v="PRA_1N_Moerel"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.75"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.82"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.82"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.13"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.53"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.26"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.89"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.50"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.69"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.86"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.96"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.17"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.38"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.10"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Avise-Riddes"/>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.65"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.65"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.89"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.71"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.89"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.71"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Valpelline [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00006I"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_VA21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.21"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Moerel"/>
                        <Name v="PRA_1N_Moerel"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Valpelline [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00006I"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_VA21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.21"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Moerel"/>
                        <Name v="PRA_1N_Moerel"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.76"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.82"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.82"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.42"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.41"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.12"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.82"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.88"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.23"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.48"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.63"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.23"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.84"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.27"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.11"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Pallanzeno-Serra"/>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.47"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-18.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-17.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.66"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.47"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="18.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="17.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.66"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.39"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
