                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.76"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.07"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.80"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.07"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Albertville-Grande Ile"/>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - DIR"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="16.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.23"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.88"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-31.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Redipuglia 400 kV - OPP"/>
                    <EIC v="10T-IT-SI-000025"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="LDIVAC13"/>
                    <ToNode v="XRE_DI11"/>
                    <Order v="1"/>
                    <Imax v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-16.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.23"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="19.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.88"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-19.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="31.47"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - DIR"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Pehlin 220 kV - OPP"/>
                    <EIC v="10T-HR-SI-000022"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC21"/>
                    <ToNode v="XPE_DI21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.15"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.12"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - DIR"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Klece-Divaca 220 kV - OPP"/>
                    <EIC v="28T-0000000200-2"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LKLECE22"/>
                    <ToNode v="LDIVAC22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.12"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.16"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - DIR"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.84"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Melina 400 kV - OPP"/>
                    <EIC v="10T-HR-SI-000014"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC11"/>
                    <ToNode v="XME_DI11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.67"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.75"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.84"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.25"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - DIR"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="Divaca-Bericevo 400 kV - OPP"/>
                    <EIC v="28T-0000000205-O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="LDIVAC12"/>
                    <ToNode v="LBERIC12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="400" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.23"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="CRA_PST_PADRICIANO"/>
                        <Name v="CRA_PST_LIENZ"/>
                        <Name v="CRA_2N_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.21"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.10"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.77"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.87"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.46"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.59"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-9.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Bois Tollot-Genissiat [OPP] [FR]"/>
                    <EIC v="17T-FR-000000503"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FB.TOL11"/>
                    <ToNode v="FGEN.P11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2812"/>
                    <ImaxAfterCRA unit="A" v="1948"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.10"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.04"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                        <Name v="CRA_PST_CAMPOROSSO"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.59"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.22"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 1 [OPP] [FR]"/>
                    <EIC v="17T000000021540G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS11"/>
                    <ToNode v="FGEN.P13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="2946"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.99"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.35"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.97"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.23"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Glorenza- Nauders"/>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.93"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.43"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.37"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [DIR] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [DIR] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [DIR]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.14"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="14.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.93"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.43"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.37"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [OPP] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [OPP] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.57"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [OPP]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.14"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-14.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 PST Nauders 1"/>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [DIR] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [DIR] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [DIR]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.65"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 2 NRPST22 [DIR]"/>
                    <EIC v="14T-220-220-NR2W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.69"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [OPP] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [OPP] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [OPP]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.65"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 2 NRPST22 [OPP]"/>
                    <EIC v="14T-220-220-NR2W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.69"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 PST Nauders 2"/>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [DIR] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [DIR] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [DIR]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.65"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="16.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 1 NRPST21 [DIR]"/>
                    <EIC v="14T-220-220-NR1Y"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.69"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.69"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [OPP] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [OPP] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.98"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.73"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.26"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [OPP]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.65"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.39"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-16.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] PST Nauders 1 NRPST21 [OPP]"/>
                    <EIC v="14T-220-220-NR1Y"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE21"/>
                    <ToNode v="ONAUDE22"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.69"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.30"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Pradella-Nauders 1"/>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [DIR] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [DIR]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [DIR] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="3.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.39"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 2 - Pradella 430 [OPP] [AT]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [OPP]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [OPP] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-3.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.39"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [DIR] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 2 [OPP] [CH]"/>
                    <EIC v="10T1001C--001320"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Pradella-Nauders 2"/>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [DIR] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [DIR]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="15.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [DIR] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="3.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.39"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-CH] Nauders 1 - Pradella 429 [OPP] [AT]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE11"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-AT] Nauders 2 - Westtirol 2 428 [OPP]"/>
                    <EIC v="14T-220-0-0428SM"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="ONAUDE12"/>
                    <ToNode v="OWESTT12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.53"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.81"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.34"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-15.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [OPP] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-3.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.39"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.36"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [DIR] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-AT] Pradella-Nauders 1 [OPP] [CH]"/>
                    <EIC v="10T1001C--00133Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="XNA_PR11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.68"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="6.32"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.92"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Pradella-Nauders"/>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [DIR][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="9.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [DIR] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.56"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Lienz - Auronzo 261 [OPP][AT]"/>
                    <EIC v="10T-AT-IT-00001V"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="OLIENN23"/>
                    <ToNode v="XLI_AU21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="140" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-9.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Lienz"/>
                        <Name v="CRA_PST_DIVACA"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[AT-IT] Nauders - Glorenza 200 [OPP] [AT]"/>
                    <EIC v="10T1001C--001312"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="ONAUDE22"/>
                    <ToNode v="XNA_GL21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="120" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="50" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.56"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.51"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.97"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_Nauders1"/>
                        <Name v="CRA_PST_Nauders2"/>
                        <Name v="CRA_PST_DIVACA"/>
                        <Name v="PRA_PST_Nauders1"/>
                        <Name v="PRA_PST_Nauders2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.62"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.82"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.15"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.82"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.69"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.68"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Pradella-Robbia"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.88"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="PRA_ON_Bonaduz_Breite"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.11"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.88"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.94"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.94"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.31"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.34"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.94"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.80"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.73"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.73"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.63"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Pradella-Sils"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.94"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.91"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.94"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.33"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.20"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.21"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.21"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.56"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.91"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.91"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.18"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.32"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.71"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.91"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.71"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.18"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.32"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.58"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.18"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.58"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.18"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.58"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.18"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.58"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.64"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.18"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Pradella-Sils + Filisur-Robbia"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.41"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.41"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [DIR]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [OPP]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Pradella-Robbia + Pradella-Sils"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.59"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.59"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.94"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.46"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.92"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.94"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.38"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.85"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.38"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.07"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.44"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.30"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-14.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.52"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.60"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.86"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Pradella-Robbia + Filisur-Robbia"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-11.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="11.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-13.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.61"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.32"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.61"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.05"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.57"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="5.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-5.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.59"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [DIR]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.48"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [OPP]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="115" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.48"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.11"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.27"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.45"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                        <Name v="CRA_Pradella_Sils"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Filisur-Sils"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.33"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.33"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.76"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.76"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Filisur-Robbia"/>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-9.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.42"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.25"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.37"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.33"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.54"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.37"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.33"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.76"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.76"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.90"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.82"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-6.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="4.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-4.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.97"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.88"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Villarodin-Praz"/>
                <Branch>
                    <Name v="[CH-IT] Riddes-Avise [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00005K"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_AV21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Avise [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00005K"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_AV21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.37"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.58"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Valpelline [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00006I"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_VA21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.88"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Riddes-Valpelline [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00006I"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SRIDDE2*"/>
                    <ToNode v="XRI_VA21"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="220" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-5.88"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.64"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.90"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.36"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.31"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.36"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.72"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.31"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.82"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.50"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.82"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.20"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.50"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.13"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="14.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.01"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.92"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.96"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.24"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.58"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="-0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.19"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.03"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.77"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.56"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.50"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.89"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.18"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.99"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.33"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.26"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="380kV Sils-Soazza"/>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="13.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.49"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-12.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Fiorano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00008E"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_SF11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-13.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.49"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.45"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="12.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [DIR]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.57"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Robbia [OPP]"/>
                    <EIC v="12T-0000000251-B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [DIR]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.57"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Filisur-Sils [OPP]"/>
                    <EIC v="12T-0000000252-8"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SFILIS1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.43"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.57"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.86"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.21"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="2.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.71"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.21"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-2.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.99"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.71"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
