                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.71"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.35"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.78"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.71"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.35"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.78"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.83"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Robbia-Gorlago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00007G"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SROBBI1*"/>
                    <ToNode v="XRO_GO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-7.54"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.28"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.40"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.03"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.39"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.92"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.02"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.33"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.19"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.66"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.14"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.90"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.75"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.47"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.98"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.24"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.08"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.81"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.55"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.59"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.79"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.50"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.42"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.42"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.29"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.82"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.82"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.93"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.88"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.55"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.42"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.34"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.82"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-2 Pradella-Sils + Filisur-Sils"/>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [DIR]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-9.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Sils-Soazza [OPP]"/>
                    <EIC v="12T-0000000264-Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSILS_1*"/>
                    <ToNode v="SSOAZZ1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.66"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.83"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.48"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-10.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Lavorgo-Musignano [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00004M"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="XLA_MU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-12.10"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.83"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.09"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="10.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [DIR] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="11.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-IT] Soazza-Bulciago [OPP] [CH]"/>
                    <EIC v="10T-CH-IT-00010R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SSOAZZ1*"/>
                    <ToNode v="XSO_BU11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-11.52"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.58"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.91"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [DIR]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Lavorgo-Mettlen [OPP]"/>
                    <EIC v="12T-0000000258-R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR1*"/>
                    <ToNode v="SMETTL1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.63"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.84"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] 380/220kV Lavorgo [DIR]"/>
                    <EIC v="12T-0000000286-L"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR2*"/>
                    <ToNode v="SLAVOR1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="247" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.30"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] 380/220kV Lavorgo [OPP]"/>
                    <EIC v="12T-0000000286-L"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SLAVOR2*"/>
                    <ToNode v="SLAVOR1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="247" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-3.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.30"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.42"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.22"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [DIR]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="3.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.41"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-13.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Robbia [OPP]"/>
                    <EIC v="12T-0000001237-W"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SROBBI1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-10.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-3.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.41"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="13.21"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [DIR]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[CH-CH] Pradella-Sils [OPP]"/>
                    <EIC v="12T-000000142I-U"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="SPRADE1*"/>
                    <ToNode v="SSILS_1*"/>
                    <Order v="1"/>
                    <ImaxAfterOutage v="100" unit="Pct"/>
                    <ImaxAfterCRA v="100" unit="Pct"/>
                    <Vn v="380" unit="kV"/>
                    <minMargin v="70" unit="Pct"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="PRA_PST_LAVORGO"/>
                        <Name v="PRA_1N_Sils"/>
                        <Name v="PRA_2N_Sils"/>
                        <Name v="PRA_2N_Robbia"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="220kV Iragna-Soazza"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.70"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.96"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.81"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.99"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.26"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.39"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.19"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.26"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.76"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.61"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.53"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.03"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.80"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="220kV Riddes-Triphon"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.10"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.94"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.09"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.29"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.45"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.48"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.12"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.56"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.63"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.55"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.81"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.55"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.81"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.66"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.61"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.26"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.81"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.55"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.81"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.29"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.98"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.78"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.11"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Albertville-Grande Ile 1"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.49"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.26"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.07"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.79"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.62"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.23"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.59"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.42"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Albertville-Grande Ile 2"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="9.50"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.97"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.07"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.73"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.72"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.98"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.09"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Montagny [DIR] [FR]"/>
                    <EIC v="17T-FR-00000066P"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI11"/>
                    <ToNode v="FM.LAN13"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3200"/>
                    <ImaxAfterCRA unit="A" v="2304"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Montagny [OPP] [FR]"/>
                    <EIC v="17T-FR-00000047T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER14"/>
                    <ToNode v="FM.LAN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2170"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.08"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.87"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.56"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.91"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.13"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.57"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.85"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.52"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.62"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.09"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.22"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.89"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.23"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.28"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.59"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.73"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.42"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.06"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.09"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.40"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.54"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.08"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.67"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.07"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.08"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Albertville-Grande Ile 3"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.63"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.69"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.68"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.41"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.92"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.46"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.55"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.15"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.44"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.44"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.02"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.08"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.79"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.72"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.97"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.26"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.31"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.14"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.18"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.26"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.67"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.75"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.58"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.51"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.18"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.41"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.44"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.10"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.53"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.31"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.14"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Bois Tollot-Génissiat"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.97"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.05"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.25"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.35"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.04"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.70"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.88"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.73"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.11"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.46"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.32"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.74"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.73"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.86"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.79"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.41"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.26"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.07"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.60"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.96"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.61"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.46"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.45"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.19"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.75"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.83"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.35"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.24"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.29"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.07"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Bois Tollot-Romanel"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.03"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.27"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.02"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.50"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.22"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.29"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.73"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.72"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.74"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.40"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.95"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.17"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.18"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.05"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.57"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.22"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.21"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.04"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.60"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.27"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.14"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.82"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.38"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.26"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.51"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.47"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.01"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Coche-Praz"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.30"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.80"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.35"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Cornier-Genissiat [OPP] [FR]"/>
                    <EIC v="17T000000021173H"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCORNI13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3990"/>
                    <ImaxAfterCRA unit="A" v="3456"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="2.24"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.60"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.65"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.93"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.81"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="12.57"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.79"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.60"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="9.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.62"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.15"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.16"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.48"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.64"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.24"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.65"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="4.73"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-4.73"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.94"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.07"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.80"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.01"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.67"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="-0.17"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="5.06"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.37"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.73"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.66"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.93"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-2.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.01"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.12"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.21"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.36"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Cornier-Montagny"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.93"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.05"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.92"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.04"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.52"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.71"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-4.65"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.20"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.44"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.34"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.22"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.09"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.46"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="4.13"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.62"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.31"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.40"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.89"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.77"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.03"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.03"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.33"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="1.23"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.12"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.02"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.15"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.28"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.95"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="7.83"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.51"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.42"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.16"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.08"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.87"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.70"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.42"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.36"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.36"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.03"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.39"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.33"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.65"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.05"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.56"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Creys-Genissiat 2 [DIR] [FR]"/>
                    <EIC v="17T0000000215634"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCREYS13"/>
                    <ToNode v="FGEN.P14"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3040"/>
                    <ImaxAfterCRA unit="A" v="2600"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="-1.78"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="3.49"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-8.13"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.53"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_STOPVILLARODIN"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
            </CriticalBranch>
            <CriticalBranch>
                <TimeInterval v="2024-07-17T22:00Z/2024-07-17T23:00Z"/>
                <Outage v="N-1 Creys-Saint Vulbas 1"/>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 1 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000057Q"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER12"/>
                    <ToNode v="FG.ILE12"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.32"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 2 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000058O"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER11"/>
                    <ToNode v="FG.ILE13"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="4318"/>
                    <ImaxAfterCRA unit="A" v="3099"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="6.44"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.96"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.31"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.77"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.30"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-3.99"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-IT] Albertville-Rondissone 2 [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00002S"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XAL_RO12"/>
                    <ToNode v="FALBER12"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="2268"/>
                    <ImaxAfterCRA unit="A" v="1890"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.50"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.49"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.45"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.30"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.17"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.69"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Grande Ile 3 [OPP] [FR]"/>
                    <EIC v="17T-FR-00000064T"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FG.ILE11"/>
                    <Order v="3"/>
                    <ImaxAfterOutage unit="A" v="2380"/>
                    <ImaxAfterCRA unit="A" v="1926"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="3.84"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.57"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="4.03"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.78"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.38"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_QUARTERBAR_2B_CHAFFARD"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCHEYLAS"/>
                        <Name v="CRA_QUARTERBAR_1A_GDEILE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_QUARTERBAR_1A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_1B_CHAFFARD"/>
                        <Name v="CRA_QUARTERBAR_2A_ALBERTVILLE"/>
                        <Name v="CRA_QUARTERBAR_2A_GDEILE"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_2"/>
                        <Name v="CRA_HVDC_GILE_PIOSSASCO_1"/>
                        <Name v="CRA_PST_RONDISSONE1"/>
                        <Name v="CRA_PST_RONDISSONE2"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] PST LA PRAZ [OPP] [FR]"/>
                    <EIC v="17T0000000935463U"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND13"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="2451"/>
                    <ImaxAfterCRA unit="A" v="1500"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="-10.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_BYPASS_PST_PRAZ"/>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Passy-Pressy [OPP] [FR]"/>
                    <EIC v="17T000000028001B"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FPASSY21"/>
                    <ToNode v="FPRESS23"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="619"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.87"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-0.06"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="1.90"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.25"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.19"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-0.68"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_MALGOVERT_PASSY"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Chavanod [OPP] [FR]"/>
                    <EIC v="17T-FR-00000048R"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER23"/>
                    <ToNode v="FCHAV621"/>
                    <Order v="1"/>
                    <ImaxAfterCRA unit="A" v="617"/>
                    <Vn unit="kV" v="220"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="false"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_OPEN_225KV_LINES"/>
                        <Name v="CRA_OPEN_CHAVANOD_ALBERTVILLE"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] Albertville-Coche [DIR] [FR]"/>
                    <EIC v="17T-FR-00000044Z"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FALBER13"/>
                    <ToNode v="FCOCHE11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.11"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.58"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Coche-La Praz [DIR] [FR]"/>
                    <EIC v="17T-FR-00000045X"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FCOCHE11"/>
                    <ToNode v="FP.AND11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="8.28"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.20"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.17"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="5.94"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-1.77"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-5.63"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[IT-FR] Venaus-Villarodin [OPP] [FR]"/>
                    <EIC v="10T-FR-IT-00003Q"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="XVL_VE11"/>
                    <ToNode v="FVLARO11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.66"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="8.43"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] La Praz-Villarodin [OPP] [FR]"/>
                    <EIC v="17T-FR-00000046V"/>
                    <AlwaysSelected v="false"/>
                    <FromNode v="FVLARO11"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="1"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="OPPOSITE"/>
                    <Selected v="true"/>
                    <Sensitivity v="10.33"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="-1.43"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.43"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="7.72"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-2.12"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="-6.78"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
                    </RemedialActions>
                </Branch>
                <Branch>
                    <Name v="[FR-FR] By-pass PST LA PRAZ [DIR] [FR]"/>
                    <EIC v="17T0000000935461Y"/>
                    <AlwaysSelected v="true"/>
                    <FromNode v="FP.AND12"/>
                    <ToNode v="FZP.AN11"/>
                    <Order v="2"/>
                    <ImaxAfterOutage unit="A" v="3071"/>
                    <ImaxAfterCRA unit="A" v="2585"/>
                    <Vn unit="kV" v="380"/>
                    <minMargin unit="Pct" v="70"/>
                    <Direction v="DIRECT"/>
                    <Selected v="true"/>
                    <Sensitivity v="0.00"/>
                    <PTDFListRef>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="AT"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="CH"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="FR"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="SI"/>
                        </PTDF>
                        <PTDF>
                            <Factor unit="Pct" v="0.00"/>
                            <Country v="IT"/>
                        </PTDF>
                    </PTDFListRef>
                    <RemedialActions>
                        <Name v="CRA_PST_LA_PRAZ"/>
                        <Name v="CRA_STOPBATHIE"/>
                        <Name v="CRA_STOPBISSORTE"/>
                        <Name v="CRA_STOPCOCHE"/>
                        <Name v="CRA_STOPVILLARODIN"/>
