##C 2007.05.01
Generated by Convergence, RTE's network analysis tool (2022.02.10 04:49)
Informations      : 20220210_1930_184_Initial_CSE1.uct
Date of situation : 2022/02/10 19:30
##N
##ZME
0ANDRI51 Andrijevica  0 0        1.98760 0.00000 0.00000 0.00000 
0BAR  51 Bar          0 0        40.3819 5.66713 0.00000 0.00000 
0BERAN51 Berane       0 0        12.7522 1.41930 0.00000 0.00000 
0BREZN51 Brezna       0 0        1.18075 0.00000 0.00000 0.00000 
0BUDVA51 Budva        0 0        40.9919 4.15724 0.00000 0.00000 
0CETIN51 Cetinje      0 0        10.8433 1.67095 0.00000 0.00000 
0DANIL51 Danilovgrad  0 0        10.3513 3.27143 0.00000 0.00000 
0ETREB51 EVP Trebjesi 0 0        2.12121 0.89000 0.00000 0.00000 
0HNOVI51 Herceg Novi  0 0        30.6799 2.95939 0.00000 0.00000 
0HPERU21 HE Perucica  0 0        0.00000 0.00000 0.00000 0.00000 
0HPERU51 HE Perucica  0 2 116.00 0.00000 0.00000 -164.00 8.01640 5.00000 -210.00 12.0000 -75.000 
0HPERU52 HE Perucica  0 2 116.00 0.00000 0.00000 -73.000 6.00000 2.00000 -96.000 6.00000 -39.000 
0HPIVA21 HE Piva      0 2 239.00 0.00000 0.00000 -74.000 4.00000 -70.000 -114.00 4.00000 -37.000 
0HPIVA22 HE Piva      0 2 239.00 0.00000 0.00000 -146.00 8.00000 -140.00 -228.00 8.00000 -74.000 
0KAP  51 KAP          0 0        7.49755 17.3900 0.00000 0.00000 
0KAP  5T KAP T-spoj   0 0        0.00000 0.00000 0.00000 0.00000 
0KOTOR51 Kotor        0 0        17.9081 2.23464 0.00000 0.00000 
0KRNOV51 VE Krnovo    0 2 117.00 0.00000 5.30000 -3.9370 -10.598 0.00000 -72.000 0.00000 -34.000 
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000 
0LASTV51 Lastva       0 0        0.60022 0.04026 0.00000 0.00000 
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000 
0MOJKO51 Mojkovac     0 0        5.17564 0.35231 0.00000 0.00000 
0MOZUR51 VE Mozura    0 2 112.00 0.00000 0.00000 -0.5480 -4.3057 0.00000 -48.000 0.00000 -15.000 
0NIKS251 Niksic 2 - K 0 0        10.2233 1.79174 0.00000 0.00000 
0NIKSI51 Niksic 1     0 0        27.1967 5.74766 0.00000 0.00000 
0NIKSZ52 Niksic Zelje 0 0        0.49853 0.57000 0.00000 0.00000 
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000 
0PLJEV51 Pljevlja 1   0 0        18.1541 5.17390 0.00000 0.00000 
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG151 Podgorica 1  0 0        42.7532 6.23082 0.00000 0.00000 
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000 
0PODG351 Podgorica 3  0 0        37.7153 2.71781 0.00000 0.00000 
0PODG451 Podgorica 4  0 0        50.2904 3.19091 0.00000 0.00000 
0PODG551 Podgorica 5  0 0        31.9197 2.82853 0.00000 0.00000 
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000 
0RIBAR51 Ribarevine   0 0        12.8998 2.49636 0.00000 0.00000 
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000 
0TIVAT51 Tivat        0 0        23.9791 2.46616 0.00000 0.00000 
0TPLJE21 TE Pljevlja  0 2 237.00 1.39785 6.90000 -207.28 10.0000 -160.00 -225.00 10.0000 -109.00 
0ULCIN51 Ulcinj       0 0        0.00000 0.00000 0.00000 0.00000 
0VILUS51 Vilusi       0 0        0.81669 0.32211 0.00000 0.00000 
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000 
0VIRPA51 Virpazar     0 0        5.10677 1.22805 0.00000 0.00000 
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000 
##ZAL
AAES  5  AES          0 0        24.6992 0.00000 0.00000 0.00000 
AARSTI5  HPP ARSTI    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 100.000 -100.00 
AASHT15  HPP ASHTA 1  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 5.00000 -10.000 
AASHT25  HPP ASHTA 2  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 5.00000 -10.000 
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000 
ABABIC5  BABIC        0 0        9.87965 4.44677 0.00000 0.00000 
ABALSH5  BALSH        0 0        17.2894 2.22339 0.00000 0.00000 
ABANJE5  HPP BANJE    0 2 109.91 1.23495 0.00000 -66.056 -8.4117 0.00000 -70.000 5.00000 -10.000 
ABCURR5  B CURRI      0 0        4.93982 2.22339 0.00000 0.00000 
ABELE 5  HPP BELE     0 2 115.00 0.00000 0.00000 -8.3879 3.26866 0.00000 -16.000 5.00000 -10.000 
ABELSH5  BELSH        0 0        8.94534 0.00000 0.00000 0.00000 
ABERAT5  BERAT        0 0        9.55127 0.00000 0.00000 0.00000 
ABISHN5  HPP Bishnice 0 2 115.00 0.00000 0.00000 -2.9315 2.42057 0.00000 -8.0000 5.00000 -10.000 
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000 
ABISTR5  HPP BISTRIC  0 2 110.87 3.70487 0.00000 -21.333 -10.000 0.00000 -27.000 5.00000 -10.000 
ABULQI5  BULQIZ       0 0        3.70487 1.11169 0.00000 0.00000 
ABURRE2  BURREL       0 0        0.00000 0.00000 0.00000 0.00000 
ABURRL5  BURREL       0 0        23.6943 4.44677 0.00000 0.00000 
ABUSHA5  BUSHAT       0 0        2.05033 0.00000 0.00000 0.00000 
ACEMER5  HPP Cemerica 0 2 115.00 0.00000 0.00000 -5.0344 5.00000 0.00000 -12.000 5.00000 -10.000 
ACERIK5  CERRIK       0 0        7.44500 1.11169 0.00000 0.00000 
ACERRU5  HPP CERRU    0 2 114.93 0.00000 0.00000 -7.4487 -10.000 0.00000 -70.000 5.00000 -10.000 
ACOROV5  COROVODE     0 0        0.00000 0.00000 0.00000 0.00000 
ADARDA5  HPP DARDHA   0 2 115.00 0.00000 0.00000 -5.6777 -3.2984 0.00000 -8.0000 5.00000 -10.000 
ADARSI5  HPP Darsi    0 2 114.06 0.00000 0.00000 -1.3084 -8.2322 0.00000 -8.0000 5.00000 -10.000 
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000 
ADENAS5  HPP DENAS    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000 
ADRAGO5  HPP DRAGBI   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
ADRENO5  DRENOVE      0 0        1.23495 0.00000 0.00000 0.00000 
ADSHK25  DEG SHK      0 0        0.00000 0.00000 0.00000 0.00000 
AEGNAT5  HPP EGNATIA  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS15  ELBASAN 1    0 0        8.38286 2.22339 0.00000 0.00000 
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000 
AELKOM5  ELKOM        0 0        11.1146 5.55847 0.00000 0.00000 
AELKUR2  ELKURUM      0 0        9.87965 0.00000 0.00000 0.00000 
AERSEK5  ERSEK        0 0        11.8156 0.00000 0.00000 0.00000 
AFANG 2  HPP FANG     0 2 224.01 0.00000 0.00000 -60.027 -11.551 0.00000 -70.000 5.00000 -17.000 
AFARKA5  FARKA        0 0        37.9457 1.11169 0.00000 0.00000 
AFARRZ5  FUSH ARREZ   0 0        3.70487 2.22339 0.00000 0.00000 
AFIBER5  FIBER        0 0        6.17478 5.55847 0.00000 0.00000 
AFIER 2  FIER 220     0 0        29.9608 0.00000 0.00000 0.00000 
AFIER 5  FIER         0 0        24.6992 -47.803 0.00000 0.00000 
AFIERZ2  HPP FIERZA   0 2 227.47 0.00000 0.00000 -320.00 -48.486 0.00000 -500.00 10.0000 -240.00 
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000 
AFKCIM2  FKRUJE       0 0        16.0544 1.11169 0.00000 0.00000 
AFKRUJ5  FUSH KRUJE   0 0        23.4263 2.22339 0.00000 0.00000 
AFKUQE5  FUSH KUQ     0 0        16.6886 2.22339 0.00000 0.00000 
AFRZVJ5  FIERZ VJ     0 0        0.00000 0.00000 0.00000 0.00000 
AGJADR5  HPP GJADER   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -10.000 
AGJIRE5  GJIROKASTE   0 0        15.9724 -1.1117 0.00000 0.00000 
AGJIRO5  GJIROKASTER  0 0        9.87965 0.00000 0.00000 0.00000 
AGJORI5  HPP Gjorice  0 2 115.00 0.00000 0.00000 -10.000 3.36886 0.00000 -12.000 5.00000 -10.000 
AGKUQ 5  GUR KUQ      0 0        1.23495 1.11169 0.00000 0.00000 
AGOLEM5  GOLEM        0 0        8.09826 4.44677 0.00000 0.00000 
AGSA  5  GSA          0 0        27.9585 1.11169 0.00000 0.00000 
AHIMAR5  HIMARE       0 0        2.46992 0.00000 0.00000 0.00000 
AIBE  5  IBE          0 0        3.87535 0.00000 0.00000 0.00000 
AKAFAR5  KAFARAJ      0 0        3.70487 1.11169 0.00000 0.00000 
AKAJAN5  KAJAN        0 0        1.23495 1.11169 0.00000 0.00000 
AKALIM5  KALIMASH     0 0        6.17478 2.22339 0.00000 0.00000 
AKASHA51 KASHAR 51    0 0        93.6097 5.55847 0.00000 0.00000 
AKAVAJ5  KAVAJ        0 0        22.4222 2.22339 0.00000 0.00000 
AKELCY5  KELCYR       0 0        2.46992 1.11169 0.00000 0.00000 
AKOLAC2  KOLAC        0 0        0.00000 0.00000 0.00000 0.00000 
AKOMAN1  HPP KOMAN    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 200.000 -320.00 
AKOMAN2  HPP KOMAN    0 2 225.00 0.00000 0.00000 -340.53 200.000 0.00000 -600.00 200.000 -320.00 
AKOMBI5  KOMBINAT     0 0        49.2361 0.00000 0.00000 0.00000 
AKOPLI2  KOPLIK       0 0        12.3495 1.11169 0.00000 0.00000 
AKORCE5  KORCE        0 0        11.1146 4.44677 0.00000 0.00000 
AKOSMC5  KOSMC        0 0        2.65502 0.00000 0.00000 0.00000 
AKRAHS5  KRAHES       0 0        1.23495 0.00000 0.00000 0.00000 
AKRUJE5  KRUJE        0 0        7.39944 0.00000 0.00000 0.00000 
AKUCOV5  KUCOVE       0 0        24.8496 5.55847 0.00000 0.00000 
AKUKES5  KUKES        0 0        6.17478 0.00000 0.00000 0.00000 
AKURBN5  KURBNESH     0 0        0.00000 0.00000 0.00000 0.00000 
ALAC1 5  LAC 1        0 0        9.87962 2.22339 0.00000 0.00000 
ALAC2 5  LAC 2        0 0        4.42644 1.11169 0.00000 0.00000 
ALAJTH5  LAJTHIZE     0 0        0.00000 0.00000 0.00000 0.00000 
ALALEZ5  LALEZ        0 0        1.23495 1.11169 0.00000 0.00000 
ALAPAJ5  HPP LAPAJ    0 2 115.00 0.00000 0.00000 -6.3276 2.10170 0.00000 -12.000 5.00000 -10.000 
ALENGA5  HPP LENGAR   0 2 113.50 0.00000 0.00000 -9.6250 -6.8773 0.00000 -12.000 5.00000 -10.000 
ALEZHA5  LEZHA        0 0        29.3471 10.0052 0.00000 0.00000 
ALIBRZ5  LIBRAZHD     0 2 115.00 11.3735 0.00000 -1.8791 -5.2840 0.00000 -16.000 5.00000 -10.000 
ALUMZI5  HPP Lumezi   0 2 114.88 0.00000 0.00000 -14.137 -10.000 0.00000 -16.000 5.00000 -10.000 
ALURA 5  HPP LURA     0 2 115.00 0.00000 0.00000 -5.0000 -1.8009 0.00000 -16.000 5.00000 -10.000 
ALUSHN5  LUSHNJE      0 0        39.0211 -27.792 0.00000 0.00000 
AMALLA5  HPP MALLA    0 2 115.02 0.00000 0.00000 -5.5924 5.00000 0.00000 -11.000 5.00000 -10.000 
AMAMUR5  MAMURAS      0 0        3.70487 2.22339 0.00000 0.00000 
AMARIN5  MARINZ       0 0        22.5368 0.00000 0.00000 0.00000 
AMEMAL5  MEMALIAJ     0 0        1.23495 1.11169 0.00000 0.00000 
AMOGLI2  HPP MOGLICE  0 2 218.08 0.00000 0.00000 -158.98 18.0000 0.00000 -180.00 18.0000 -67.000 
AORIKU5  ORIKUM       0 0        0.00000 0.00000 0.00000 0.00000 
APERME5  PERMET       0 0        3.70487 1.11169 0.00000 0.00000 
APESHK5  PESHKOPI     0 0        4.93982 2.22339 0.00000 0.00000 
APESHQ2  HPP PESHQESH 0 2 225.48 0.00000 0.00000 -28.486 5.00000 0.00000 -34.000 5.00000 -17.000 
APOGRD5  POGRADEC     0 0        16.3870 4.44677 0.00000 0.00000 
APRELL5  HPP PRELL    0 2 115.00 0.00000 0.00000 -11.143 -10.000 0.00000 -70.000 5.00000 -10.000 
APRENJ5  PRENJAS      0 0        6.24270 0.00000 0.00000 0.00000 
APROMA5  PORTO ROMA   0 0        44.5273 2.22339 0.00000 0.00000 
AQENDE5  QENDER       0 0        58.6098 18.8988 0.00000 0.00000 
ARAPU45  HPP RAPUN 4  0 2 115.00 0.00000 0.00000 -1.8791 1.20867 0.00000 -8.0000 5.00000 -10.000 
ARENCI5  RENCI        0 0        2.46992 1.11169 0.00000 0.00000 
AREPSI5  REPSI        0 0        2.46992 1.11169 0.00000 0.00000 
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000 
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000 
ARUBIK5  RUBIK        0 0        2.46992 1.11169 0.00000 0.00000 
ASARAN5  SARANDE      0 0        13.5845 6.67016 0.00000 0.00000 
ASELEN5  SELENIC      0 0        4.93982 1.11169 0.00000 0.00000 
ASELIT5  SELIT        0 0        150.174 28.9040 0.00000 0.00000 
ASETA 5  HPP Seta     0 2 115.09 0.00000 0.00000 -17.799 4.58945 0.00000 -70.000 5.00000 -10.000 
ASHARR2  SHARRE       0 0        14.8194 5.55847 0.00000 0.00000 
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000 
ASHKD15  SHKODER 1    0 0        35.0229 29.7865 0.00000 0.00000 
ASHKD25  SHKODER 2    0 0        33.0892 11.1169 0.00000 0.00000 
ASHKP15  HPP SHK 1    0 2 113.08 0.00000 0.00000 -10.000 -10.000 0.00000 -12.000 5.00000 -10.000 
ASHKP25  HPP SHK 2    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000 
ASHKZT5  SHKOZET      0 0        65.8272 11.1169 0.00000 0.00000 
ASHPEL5  HPP Shpella  0 2 115.00 0.00000 0.00000 -3.5146 2.83177 0.00000 -11.000 5.00000 -10.000 
ASHUPE5  SHUPENZ      0 0        1.23495 0.00000 0.00000 0.00000 
ASHUTR5  SHUTRI       0 0        2.46992 0.00000 0.00000 0.00000 
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -8.3494 5.00000 0.00000 -16.000 5.00000 -10.000 
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -10.473 5.00000 0.00000 -11.000 5.00000 -10.000 
ASUC  5  SUC          0 0        0.00000 0.00000 0.00000 0.00000 
ASUKTH5  SUKT         0 0        24.7310 5.55847 0.00000 0.00000 
ATEPEL5  TEPELENE     0 0        1.23495 1.11169 0.00000 0.00000 
ATERNV5  HPP TERNOV   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -11.000 5.00000 -10.000 
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000 
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATIRAN2  TIRANA 220   0 0        110.416 27.7923 0.00000 0.00000 
ATIRAN5  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000 
ATITAN2  TITAN        0 0        13.5845 6.67016 0.00000 0.00000 
ATUNEL5  TUNEL        0 0        0.00000 0.00000 0.00000 0.00000 
AULEZ 5  HPP ULEZ     0 2 113.66 1.23495 0.00000 -18.515 -10.000 0.00000 -25.000 5.00000 -10.000 
AUTRAK5  UZINA TRA    0 0        127.569 7.78185 0.00000 0.00000 
AUZNOV5  UZNOVE       0 0        3.70487 1.11169 0.00000 0.00000 
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -120.00 -66.876 0.00000 -250.00 10.0000 -150.00 
AVDEJS5  VDEJES 5     0 0        0.00000 0.00000 0.00000 0.00000 
AVDVJT5  VDEJES VJTR  0 0        3.70487 2.22339 0.00000 0.00000 
AVLOR25  VLORA 2      0 0        21.2395 0.00000 0.00000 0.00000 
AVLORE5  VLORE        0 0        0.00000 0.00000 0.00000 0.00000 
AVLOTP2  TPPVLORA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000 
AVOJNI5  VOJNIK       0 0        2.46992 1.11169 0.00000 0.00000 
AZEMLA1  ZEMLAK       0 0        0.00000 120.000 0.00000 0.00000 
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000 
##ZBE
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000 
BAALNO32 AALNO150     0 0        37.7458 8.80096 0.00000 0.00000 
BAALST31 AALST150     0 0        58.8713 17.2401 0.00000 0.00000 
BAALTR31 AALTR150     0 0        23.4179 2.85633 0.00000 0.00000 
BAALTR32 AALTR150     0 0        22.9449 5.19153 0.00000 0.00000 
BACHEN11 ACHEN380     0 0        58.0977 -4.8981 0.00000 0.00000 
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BACHES11 ACHES380     0 0        2.70877 -1.8295 0.00000 0.00000 
BAIRLI31 AIRLI150     0 0        17.2280 13.1041 0.00000 0.00000 
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0 500.000 -500.00 
BALZ  31 ALZ 150      0 0        8.98957 6.16257 0.00000 0.00000 
BALZ  32 ALZ 150      0 0        0.10989 0.98740 0.00000 0.00000 
BALZ  33 ALZ 150      0 0        16.2227 -1.3465 0.00000 0.00000 
BALZ  34 ALZ 150      0 0        29.7497 1.99394 -0.2000 -0.0200 0.00000 -4.6000 0.46000 -1.5180 
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000 
BAMERC3V AMERC 16     0 2 156.31 0.00000 0.00000 -285.80 -7.0304 -96.120 -285.80 66.4700 -156.60 
BAMERC3W AMERC 12     0 2 156.60 0.00000 0.00000 -160.20 -12.849 -53.880 -160.20 25.7500 -85.790 
BAMOCO31 AMOCO150     0 0        65.0999 10.9844 -23.336 -2.3336 
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM30 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM32 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANDUM33 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000 
BANS  31 ANS 150      0 0        58.9989 -20.361 0.00000 0.00000 
BANS  32 ANS 150      0 0        4.75969 0.06303 0.00000 0.00000 
BANTOI31 ANTOI150     0 0        47.7576 5.38407 0.00000 0.00000 
BATOFI3A ATOFI150     0 0        10.6792 3.81461 0.00000 0.00000 
BATOFI3B ATOFI150     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000 
BAUBAN21 AUBAN220     0 0        41.6509 144.745 0.00000 0.00000 
BAUBAN22 AUBAN220     0 0        0.19056 137.900 0.00000 0.00000 
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000 
BAUVEL32 AUVEL150     0 0        12.0572 -5.1674 0.00000 0.00000 
BAUVEL33 AUVEL150     0 0        18.3666 1.06390 0.00000 0.00000 
BAUVEL3R AUVEL150     0 0        18.2133 2.13767 0.00000 0.00000 
BAVERN31 AVERN150     0 2 155.21 9.08415 -1.6767 -4.0000 -6.4506 0.00000 -32.000 6.58000 -27.000 
BAVERN32 AVERN150     0 0        0.12720 79.6573 0.00000 0.00000 
BAVERN3R AVERN150     0 0        0.10779 0.69631 0.00000 0.00000 
BAVERN3S AVERN150     0 0        0.10779 0.69631 0.00000 0.00000 
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS21 AWIRS220     0 0        70.1406 6.98205 0.00000 0.00000 
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000 
BAWIRS3W AWIRS 15     0 0        0.00000 0.00000 -74.160 -39.382                 5.41394 -71.960 
BBAISY31 BAISY150     0 0        89.1938 -32.098 0.00000 0.00000 
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBASCO32 BASCO150     0 0        20.8099 1.95410 0.00000 0.00000 
BBASCO3R BASCO150     0 0        0.01512 0.03127 0.00000 0.00000 
BBASF 31 BASF 150     0 0        71.2086 30.3599 -15.995 -1.5995 
BBASF 32 BASF 150     0 0        57.5658 23.7993 0.00000 0.00000 
BBASF 34 BASF 150     0 0        68.1451 9.07080 0.00000 0.00000 
BBASF 3A BASF 150     0 0        61.0831 26.2014 0.00000 0.00000 
BBASF 3B BASF 150     0 0        75.9337 32.4789 0.00000 0.00000 
BBASF 3W BASF 21      0 2 155.96 0.00000 0.00000 -388.00 15.3635 -230.00 -388.00 124.045 -242.26 
BBASF 3_ BASF 150     0 0        0.06751 0.50290 0.00000 0.00000 
BBASSW3R BASSW150     0 0        41.3110 28.8599 0.00000 0.00000 
BBASTO2R BASTO220     0 0        0.02105 0.09254 0.00000 0.00000 
BBATTI3R BATTI150     0 0        19.1664 0.88806 0.00000 0.00000 
BBAUDO31 BAUDO150     0 0        0.00000 0.00000 0.00000 0.00000 
BBAUDO32 BAUDO150     0 0        68.4771 3.35272 0.00000 0.00000 
BBAUDO3W BAUDO 24     0 2 151.62 0.00000 0.00000 -351.50 39.2690 -130.00 -351.50 107.743 -317.88 
BBAYMI3R BAYMI150     0 0        0.00000 0.00000 -0.5771 12.9289 
BBEERS3R BEERS150     0 0        96.5797 12.1906 0.00000 0.00000 
BBEERS3S BEERS150     0 0        0.00000 0.00000 0.00000 0.00000 
BBERIN31 BERIN150     0 0        82.0193 10.2054 0.00000 0.00000 
BBERIN32 BERIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BBERNE21 BERNE220     0 0        0.22864 0.03149 0.00000 0.00000 
BBERST32 BERST150     0 0        10.2359 0.88260 0.00000 0.00000 
BBERST3R BERST150     0 0        10.2305 0.81119 0.00000 0.00000 
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BBINCH31 BINCH150     0 0        12.9090 0.66281 0.00000 0.00000 
BBLANC31 BLANC150     0 0        9.49402 -1.7005 0.00000 0.00000 
BBLANC32 BLANC150     0 0        0.02646 0.07155 0.00000 0.00000 
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000 
BBOLAL32 BOLAL150     0 0        1.97041 -11.088 0.00000 0.00000 
BBOTCC32 BOTCC150     0 0        0.04942 0.36953 0.00000 0.00000 
BBOTCC3R BOTCC150     0 0        23.3089 -3.8433 0.00000 0.00000 
BBO_HF31 BO_HF150     0 0        2.99990 12.2461 0.00000 0.00000 
BBRAIN31 BRAIN150     0 0        27.1395 2.17075 0.00000 0.00000 
BBRESS31 BRESS150     0 0        0.02310 0.09620 0.00000 0.00000 
BBRESS32 BRESS150     0 0        21.2129 5.66913 0.00000 0.00000 
BBRUEG11 BRUEG 36     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG1S              0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUGG31 BRUGG150     0 0        60.3517 83.3356 0.00000 0.00000 
BBRUGG32 BRUGG150     0 0        39.4588 7.67215 0.00000 0.00000 
BBRUME11 BRUME380     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUME12 BRUME380     0 0        33.9697 -15.346 0.00000 0.00000 
BBRUME21 BRUME220     0 0        0.00000 0.00000 0.00000 0.00000 
BBRUMS2R BRUMS220     0 0        0.59003 -0.5972 0.00000 0.00000 
BBRUST3R BRUST150     0 0        63.3985 27.7260 0.00000 0.00000 
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000 
BBUIZI31 BUIZI150     0 0        46.8196 2.35134 0.00000 0.00000 
BBURCH31 BURCH150     0 0        23.0347 -1.6997 0.00000 0.00000 
BBVERW32 BVERW150     0 0        11.2800 -3.1583 0.00000 0.00000 
BBVERW3A BVERW150     0 0        14.4450 -1.2457 -4.5829 -2.3138 
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000 
BBVREN31 BVREN150     0 0        13.3997 1.39350 0.00000 0.00000 
BBVREN32 BVREN150     0 0        24.8464 3.48858 0.00000 0.00000 
BBWTON31 BWTON150     0 0        36.7873 12.7271 0.00000 0.00000 
BCAMOC31 CAMOC150     0 0        0.01566 0.00760 0.00000 0.00000 
BCARAL3R CARAL150     0 0        1.14580 1.19358 0.00000 0.00000 
BCBR3A32 CBR3A150     0 0        13.9629 4.16273 0.00000 0.00000 
BCBR3A33 CBR3A150     0 0        0.05334 0.33964 0.00000 0.00000 
BCFINF37 CFINF150     0 0        0.00000 0.00000 -43.752 -5.2574 
BCFINF38 CFINF150     0 0        0.00000 0.00000 -87.143 -4.7426 
BCHACO31 CHACO150     0 0        5.18125 -3.1447 0.00000 0.00000 
BCHAMP11 CHAMP380     0 0        69.5112 -18.587 0.00000 0.00000 
BCHAMP12 CHAMP380     0 0        67.4416 14.7424 0.00000 0.00000 
BCHARL3R CHARL150     0 0        0.01683 0.00496 0.00000 0.00000 
BCHARL3S CHARL150     0 0        21.7545 3.76701 0.00000 0.00000 
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BCHERA34 CHERA150     0 0        2.95732 0.70726 0.00000 0.00000 
BCHERA3R CHERA150     0 0        13.3788 0.72317 0.00000 0.00000 
BCHIEV31 CHIEV150     0 0        8.65687 2.36083 0.00000 0.00000 
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP31 CKNIP150     0 0        0.00000 0.00000 0.00000 0.00000 
BCKNIP3W CKNIP 16     0 2 156.08 0.00000 0.00000 -300.00 -7.6224 -215.00 -300.00 76.8036 -320.57 
BCLABE31 CLABE150     0 0        10.3005 2.84208 0.00000 0.00000 
BCLABE3R CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLABE3S CLABE150     0 0        0.00000 0.00000 0.00000 0.00000 
BCLANG31 CLANG150     0 0        49.1510 9.09300 0.00000 0.00000 
BCLANG32 CLANG150     0 0        49.4392 9.17382 0.00000 0.00000 
BCLANG33 CLANG150     0 0        12.2460 1.75088 0.00000 0.00000 
BCMARE31 CMARE150     0 0        0.01676 0.01481 0.00000 0.00000 
BCMARE3W CMARE 20     0 2 150.81 0.01372 0.09989 -378.00 65.4088 -173.00 -378.00 96.5310 -215.64 
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  12 COO 380      0 0        0.00000 0.00000 0.00000 0.00000 
BCOO  1R COO 20       0 2 378.95 0.00000 0.00000 -104.10 22.0239 0.00000 -145.00 27.6322 -113.67 
BCOO  1S COO 20       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -145.00 39.9800 -97.260 
BCOO  1T COO 20       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -145.00 39.9800 -97.260 
BCOO  1U COO 20       0 2 408.54 0.00000 0.00000 -140.00 -7.6901 0.00000 -215.00 48.1761 -159.21 
BCOO  1V COO 20       0 2 408.32 0.00000 0.00000 -131.00 -6.2338 0.00000 -215.00 49.2815 -157.72 
BCOO  1W COO 20       0 2 408.54 0.00000 0.00000 -140.00 -7.6901 0.00000 -215.00 48.1761 -159.21 
BCORBA3R CORBA150     0 0        10.7733 -4.0072 0.00000 0.00000 
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000 
BCOURC3R COURC150     0 0        0.00000 0.00000 0.00000 0.00000 
BCQUIN31 CQUIN150     0 0        26.4182 5.55349 0.00000 0.00000 
BCZWIJ31 CZWIJ150     0 0        53.5334 28.8567 0.00000 0.00000 
BCZWIJ32 CZWIJ150     0 0        0.00000 0.00000 0.00000 0.00000 
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -36.009 -3.3311 -15.571 -37.631 0.26353 -27.935 
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -36.009 -3.4763 -15.571 -37.631 -1.2429 -34.139 
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -38.983 -4.9849 -16.857 -40.739 -0.0888 -28.343 
BDAMPL31 DAMPL150     0 0        16.3412 1.79275 0.00000 0.00000 
BDAMPL32 DAMPL150     0 0        16.5113 1.80755 0.00000 0.00000 
BDAMPR31 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000 
BDAMPS35 DAMPS150     0 0        2.95163 -0.7251 0.00000 0.00000 
BDAMPS36 DAMPS150     0 0        2.95130 -0.7250 0.00000 0.00000 
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDEINZ31 DEINZ150     0 0        21.8453 4.52644 0.00000 0.00000 
BDEINZ32 DEINZ150     0 0        19.0855 5.16886 0.00000 0.00000 
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDESGM31 DESGM150     0 0        21.4967 3.74076 0.00000 0.00000 
BDHANI3A DHANI150     0 0        30.2629 5.42072 0.00000 0.00000 
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000 
BDHANI3C DHANI150     0 0        48.1602 2.02203 0.00000 0.00000 
BDIEST3R DIEST150     0 0        62.2222 -4.9913 0.00000 0.00000 
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDILBE3R DILBE150     0 0        24.7541 -5.2039 0.00000 0.00000 
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 1T DOEL 18      0 2 407.22 0.00000 0.00000 -452.60 -106.31 -452.60 -452.60 52.9004 -259.73 
BDOEL 1U DOEL 18      0 2 406.87 0.00000 0.00000 -452.40 -101.54 -452.40 -452.40 52.9195 -259.71 
BDOEL 1V DOEL 24      0 2 407.28 0.00000 0.00000 -1020.0 -208.55 -1020.0 -1020.0 110.350 -560.17 
BDOEL 1W DOEL 24      0 2 401.11 0.00000 0.00000 -1039.0 -145.38 -1039.0 -1039.0 110.770 -575.00 
BDOEL 31 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOEL 32 DOEL 150     0 0        2.08248 0.40977 0.00000 0.00000 
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BDOTTI31 DOTTI150     0 0        9.14638 3.25652 0.00000 0.00000 
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BDROGE31 DROGE150     0 0        82.3609 38.7822 0.00000 0.00000 
BDROGE33 DROGE150     0 0        59.6905 -11.282 0.00000 0.00000 
BDROGE3U DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -61.957 -154.57 36.3300 -140.10 
BDROGE3V DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -61.957 -154.57 36.3100 -136.99 
BDROGE3W DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -66.087 -164.87 36.3500 -125.52 
BDRONG3R DRONG150     0 0        46.0621 6.03914 0.00000 0.00000 
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000 
BEEKLN31 EEKLN150     0 0        11.0376 -0.7793 0.00000 0.00000 
BEEKLN32 EEKLN150     0 0        0.13408 77.5046 -4.5441 -0.5069 
BEEKLO32 EEKLO150     0 0        23.7668 2.06695 0.00000 0.00000 
BEEKLO3R EEKLO150     0 0        23.9625 2.06830 0.00000 0.00000 
BEISDE32 EISDE150     0 0        41.7277 -10.306 0.00000 0.00000 
BEISDE3A EISDE150     0 0        55.6583 27.4255 0.00000 0.00000 
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BEIZER31 EIZER150     0 0        21.3914 1.46440 0.00000 0.00000 
BEKERE31 EKERE150     0 0        36.6359 -2.5062 0.00000 0.00000 
BESCH 2C ESCH 220     0 0        51.5527 19.5530 0.00000 0.00000 
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 31 ESSO 150     0 0        25.4230 16.1912 0.00000 0.00000 
BESSO 32 ESSO 150     0 0        33.9163 17.8764 0.00000 0.00000 
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -78.000 -4.4325 -78.000 -78.000 5.56531 -69.661 
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BESSOC31 ESSOC150     0 0        17.1362 3.91870 0.00000 0.00000 
BESSOC32 ESSOC150     0 0        20.2936 6.43857 0.00000 0.00000 
BEUPEN32 EUPEN150     0 0        28.4110 8.19681 0.00000 0.00000 
BEUPEN3R EUPEN150     0 0        30.5792 -14.089 0.00000 0.00000 
BFAFER31 FAFER150     0 0        8.74925 7.90718 0.00000 0.00000 
BFAFER3R FAFER150     0 0        57.7513 2.44583 0.00000 0.00000 
BFARCI32 FARCI150     0 0        0.01538 0.03180 0.00000 0.00000 
BFARCI3R FARCI150     0 0        17.7913 1.44981 0.00000 0.00000 
BFELUY3R FELUY150     0 0        8.19178 0.41433 0.00000 0.00000 
BFIBER3R FIBER150     0 0        13.0588 4.51553 0.00000 0.00000 
BFLEUR31 FLEUR150     0 0        3.63975 -0.0056 0.00000 0.00000 
BFLEUR32 FLEUR150     0 0        17.1083 1.51589 0.00000 0.00000 
BFLORA32 FLORA150     0 0        44.1134 3.73417 0.00000 0.00000 
BFLORA3R FLORA150     0 0        44.1137 3.74778 0.00000 0.00000 
BFOC  3R FOC 150      0 0        31.4698 14.9494 0.00000 0.00000 
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFONTA32 FONTA150     0 0        11.0210 0.19335 0.00000 0.00000 
BFONTA33 FONTA150     0 0        0.01570 0.03245 0.00000 0.00000 
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BFORES3A FORES150     0 0        27.6407 3.41238 0.00000 0.00000 
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000 
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000 
BGASTH3A GASTH150     0 0        65.9106 32.4066 0.00000 0.00000 
BGAURA32 GAURA150     0 0        0.04675 0.20367 0.00000 0.00000 
BGAURA3R GAURA150     0 0        23.2484 10.2392 0.00000 0.00000 
BGENPM31 GENPM150     0 0        8.26510 7.38074 0.00000 0.00000 
BGEZEL11 GEZEL380     0 0        0.20640 129.880 0.00000 0.00000 
BGEZEL12 GEZEL380     0 0        0.20640 129.880 0.00000 0.00000 
BGILLY37 GILLY150     0 0        21.8781 2.79445 0.00000 0.00000 
BGODSH31 GODSH150     0 0        95.5160 22.8197 0.00000 0.00000 
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000 
BGOSSE31 GOSSE150     0 0        0.03906 0.08379 0.00000 0.00000 
BGOSSE32 GOSSE150     0 0        14.7673 3.47101 0.00000 0.00000 
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000 
BGOUY 31 GOUY 150     0 0        16.7237 2.37797 0.00000 0.00000 
BGOUY 32 GOUY 150     0 0        75.1948 -9.7921 0.00000 0.00000 
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000 
BGRIMB32 GRIMB150     0 0        0.02570 0.05619 0.00000 0.00000 
BGRIMB3R GRIMB150     0 0        24.7638 1.99751 0.00000 0.00000 
BHAM  32 HAM 150      0 0        15.3842 2.20777 0.00000 0.00000 
BHAM  3R HAM 150      0 0        32.9216 13.1336 0.00000 0.00000 
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHAREL31 HAREL150     0 0        31.9773 -0.1130 0.00000 0.00000 
BHAREL32 HAREL150     0 0        30.4082 -0.4051 0.00000 0.00000 
BHARMI3R HARMI150     0 0        25.3312 27.5296 0.00000 0.00000 
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000 
BHARYD31 HARYD150     0 0        23.4675 2.83758 0.00000 0.00000 
BHAVE731 HAVE7150     0 0        10.9798 0.66817 0.00000 0.00000 
BHAVE732 HAVE7150     0 0        14.6487 1.53757 0.00000 0.00000 
BHBRUG31 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000 
BHBRUG3U HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -62.695 -134.67 53.6900 -99.120 
BHBRUG3V HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -62.416 -134.07 53.6900 -98.030 
BHBRUG3W HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -66.689 -143.25 53.6900 -88.290 
BHDPE 31 HDPE 150     0 0        8.18333 2.54462 0.00000 0.00000 
BHDPE 3A HDPE 150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO31 HEIMO150     0 0        0.02687 0.01490 0.00000 0.00000 
BHEIMO3R HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000 
BHEIMO3S HEIMO150     0 0        21.5862 1.95367 0.00000 0.00000 
BHEINS23 HEINS220     0 0        23.0584 -9.6455 0.00000 0.00000 
BHEIST31 HEIST150     0 0        20.0969 0.87894 0.00000 0.00000 
BHEIST32 HEIST150     0 0        14.9535 0.61937 0.00000 0.00000 
BHELIA3R HELIA150     0 0        55.5603 21.3094 0.00000 0.00000 
BHERCU32 HERCU150     0 0        18.9581 7.43356 0.00000 0.00000 
BHERCU3R HERCU150     0 0        0.00000 0.00000 0.00000 0.00000 
BHERDE32 HERDE150     0 0        0.02466 0.02269 0.00000 0.00000 
BHERDE3R HERDE150     0 0        12.2011 1.78083 0.00000 0.00000 
BHEULE31 HEULE150     0 0        25.5700 4.41807 0.00000 0.00000 
BHEZE 31 HEZE 150     0 0        80.8247 11.9860 0.00000 0.00000 
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOOGS3R HOOGS150     0 0        27.8221 2.54640 -1.4809 -10.550 
BHORTA11 HORTA380     0 0        0.19500 129.590 0.00000 0.00000 
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUFF21 HOUFF220     0 0        0.00000 0.00000 -4.2258 -0.9353 
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BHOUTH31 HOUTH150     0 0        86.8412 21.5467 0.00000 0.00000 
BHSART3R HSART150     0 0        10.8077 -0.3961 0.00000 0.00000 
BIEPER31 IEPER150     0 0        21.4645 -2.7943 -1.6496 -0.1650 
BIEPNO31 IEPNO150     0 0        18.0525 7.21226 0.00000 0.00000 
BIEPNO3R IEPNO150     0 0        11.9718 3.15577 0.00000 0.00000 
BIXELL30 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL31 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL32 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL33 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL34 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL35 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL36 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL37 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIXELL38 IXELL150     0 0        46.7206 0.73827 0.00000 0.00000 
BIXELL39 IXELL150     0 0        28.9867 -7.5853 0.00000 0.00000 
BIXELL3A IXELL150     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000 
BIZGEM31 IZGEM150     0 0        20.9916 -77.203 0.00000 0.00000 
BIZGEM32 IZGEM150     0 0        9.79602 2.81745 0.00000 0.00000 
BJEMAP3R JEMAP150     0 0        24.3413 4.40859 0.00000 0.00000 
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000 
BKALLO31 KALLO150     0 0        0.07739 0.61569 0.00000 0.00000 
BKALLO32 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKENNE32 KENNE150     0 0        45.5598 4.88327 0.00000 0.00000 
BKENNE3R KENNE150     0 0        46.7386 3.85116 0.00000 0.00000 
BKETEN31 KETEN150     0 0        24.3977 2.40011 -19.884 4.24035 
BKETEN32 KETEN150     0 0        0.00000 0.00000 -30.275 6.41431 
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOBBE31 KOBBE150     0 0        19.5694 1.88541 0.00000 0.00000 
BKOKSI31 KOKSI150     0 0        56.3269 5.40857 0.00000 0.00000 
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000 
BKOKSI3A KOKSI150     0 0        35.6560 4.39290 0.00000 0.00000 
BKRUSS31 KRUSS150     0 2 156.41 79.9075 20.5396 -22.000 -49.330 0.00000 -25.000 49.3300 -49.330 
BKRUSS32 KRUSS150     0 0        69.8942 20.2653 0.00000 0.00000 
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BKUURN31 KUURN150     0 0        12.3851 2.39685 0.00000 0.00000 
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO31 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO32 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO33 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO34 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO35 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO36 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO37 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO38 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLACRO39 LACRO150     0 0        24.5110 3.20473 0.00000 0.00000 
BLACRO3A LACRO150     0 0        0.01522 0.03146 0.00000 0.00000 
BLACRO3B LACRO150     0 0        3.13348 -0.1281 0.00000 0.00000 
BLANAK31 LANAK150     0 0        59.2140 24.2736 -0.6800 -0.0680 0.00000 -1.2000 1.26000 -1.2600 
BLANAK3W LANAK 10     0 2 146.41 22.6038 2.23107 -45.400 -6.5064 -20.000 -45.400 0.72000 -24.000 
BLANDN3R LANDN150     0 0        11.4082 0.47974 0.00000 0.00000 
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLANLO31 LANLO150     0 0        40.8753 10.1542 0.00000 0.00000 
BLANLO32 LANLO150     0 0        54.3045 6.90654 0.00000 0.00000 
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BLATOU21 LATOU220     0 0        7.70518 4.56328 0.00000 0.00000 
BLATRO21 LATRO220     0 0        18.5271 2.87784 0.00000 0.00000 
BLATRO22 LATRO220     0 0        18.5271 2.87784 0.00000 0.00000 
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL22 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000 
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -84.255 -154.95 20.1100 -96.090 
BLEVAL2V LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -84.255 -154.95 20.1100 -96.120 
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -95.489 -175.61 20.1100 -96.090 
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIER 3R LIER 150     0 0        32.2135 14.0001 0.00000 0.00000 
BLIER 3T LIER 150     0 0        54.7707 -0.2464 0.00000 0.00000 
BLIGNE32 LIGNE150     0 0        16.2824 5.09058 0.00000 0.00000 
BLIGNE3R LIGNE150     0 0        30.1426 -1.1096 0.00000 0.00000 
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO31 LILLO150     0 0        0.06791 0.45186 -0.9808 11.4397 
BLILLO32 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLILLO33 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE27 LIXHE220     0 0        32.8158 5.90134 0.00000 0.00000 
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BLIXHE32 LIXHE150     0 0        31.3128 -12.532 0.00000 0.00000 
BLOKER31 LOKER150     0 0        43.2287 4.66973 -6.7564 -2.6336 
BLOMME31 LOMME150     0 0        50.2261 2.80507 0.00000 0.00000 
BMACHE31 MACHE150     0 0        69.6589 -6.6565 0.00000 0.00000 
BMACHE32 MACHE150     0 0        25.2522 2.54811 0.00000 0.00000 
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000 
BMALDR32 MALDR150     0 0        46.4493 48.6324 0.00000 0.00000 
BMALDR3R MALDR150     0 0        37.5821 -44.585 0.00000 0.00000 
BMALEC31 MALEC150     0 0        8.00578 2.27753 0.00000 0.00000 
BMALEC32 MALEC150     0 0        7.91138 2.25297 0.00000 0.00000 
BMALLE31 MALLE150     0 0        9.79664 -0.6120 0.00000 0.00000 
BMALLE32 MALLE150     0 0        11.3938 -0.2001 0.00000 0.00000 
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000 
BMARCO21 MARCO220     0 0        26.8100 -6.1969 0.00000 0.00000 
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMARQU31 MARQU150     0 0        28.2628 3.70817 0.00000 0.00000 
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE12 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000 
BMCHIN31 MCHIN150     0 0        4.61376 5.63003 0.00000 0.00000 
BMECHL31 MECHL150     0 0        73.5516 11.9958 0.00000 0.00000 
BMECHL32 MECHL150     0 0        0.00000 0.00000 0.00000 0.00000 
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000 
BMEERH31 MEERH150     0 0        18.5211 1.12135 0.00000 0.00000 
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCA32 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000 
BMERCH32 MERCH150     0 0        20.1568 -2.6557 0.00000 0.00000 
BMERCH3R MERCH150     0 0        40.2678 -2.9322 0.00000 0.00000 
BMERKS31 MERKS150     0 0        47.8163 4.72425 -4.0930 -6.0251 
BMERKS32 MERKS150     0 0        43.4161 22.2560 0.00000 0.00000 
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000 
BMEWST32 MEWST150     0 0        20.5265 0.54841 0.00000 0.00000 
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMIDI 31 MIDI 150     0 0        0.00000 0.00000 0.00000 0.00000 
BMIDI 32 MIDI 150     0 0        18.3328 2.55157 0.00000 0.00000 
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOL  31 MOL 150      0 0        46.6572 -68.842 0.00000 0.00000 
BMOL  32 MOL 150      0 0        55.8022 -3.2250 0.00000 0.00000 
BMOLEN3A MOLEN150     0 0        24.0685 0.45904 0.00000 0.00000 
BMOLEN3B MOLEN150     0 0        47.8317 -1.3439 0.00000 0.00000 
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000 
BMONCE31 MONCE150     0 0        25.2857 5.08638 0.00000 0.00000 
BMONCE33 MONCE150     0 0        16.3530 -11.802 0.00000 0.00000 
BMONTI31 MONTI150     0 0        32.0315 5.32572 0.00000 0.00000 
BMORTS31 MORTS150     0 0        22.9889 -1.6433 0.00000 0.00000 
BMORTS32 MORTS150     0 0        5.19209 -1.0642 0.00000 0.00000 
BMOUSC30 MOUSC 10     0 0        27.8788 9.88663 -11.694 -1.1694 
BMOUSC31 MOUSC150     0 0        42.5411 -68.650 0.00000 0.00000 
BMOUSC32 MOUSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BMOUSC33 MOUSC150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNDOKS31 NDOKS150     0 0        8.32519 -10.569 0.00000 0.00000 
BNDOKS32 NDOKS150     0 0        0.06954 0.44914 0.00000 0.00000 
BNEUVI31 NEUVI150     0 0        13.4219 13.7263 0.00000 0.00000 
BNIEUW31 NIEUW150     0 0        27.7882 7.31196 0.00000 0.00000 
BNIEUW32 NIEUW150     0 0        25.9063 -5.3659 0.00000 0.00000 
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000 
BNINOV31 NINOV150     0 0        78.6598 30.7545 0.00000 0.00000 
BNINOV32 NINOV150     0 0        16.2217 0.97197 0.00000 0.00000 
BNIVEL31 NIVEL150     0 0        0.03715 0.67888 0.00000 0.00000 
BNIVEL32 NIVEL150     0 0        15.7098 1.71115 0.00000 0.00000 
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BOBOUR31 OBOUR150     0 0        31.6449 9.88653 0.00000 0.00000 
BOBOUR32 OBOUR150     0 0        1.51732 0.75937 0.00000 0.00000 
BOELEG32 OELEG150     0 0        9.57003 -0.1065 0.00000 0.00000 
BOELEG3R OELEG150     0 0        9.03263 -0.1367 0.00000 0.00000 
BOISQU31 OISQU150     0 0        78.9096 21.8455 0.00000 0.00000 
BOOSTR31 OOSTR150     0 0        19.2273 6.27529 0.00000 0.00000 
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000 
BOS2ST21 OS2ST220     0 2 228.13 0.00000 0.00000 -169.13 5.26942 -40.000 -307.00 75.0000 -75.000 
BOUDNA31 OUDNA150     0 0        21.7843 5.13610 0.00000 0.00000 
BOUDNA32 OUDNA150     0 0        20.7990 1.16214 0.00000 0.00000 
BOVERP31 OVERP150     0 0        0.00000 -51.859 0.00000 0.00000 
BPACHE31 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000 
BPACHE32 PACHE150     0 0        7.39170 0.96955 0.00000 0.00000 
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPEMA231 PEMA2150     0 0        10.0471 50.4794 0.00000 0.00000 
BPEMA232 PEMA2150     0 0        10.0471 45.4794 0.00000 0.00000 
BPEMAR31 PEMAR150     0 0        29.8638 1.42601 0.00000 0.00000 
BPEMAR3B PEMAR150     0 0        42.3973 2.34846 0.00000 0.00000 
BPETRO31 PETRO150     0 0        34.5026 3.40266 0.00000 0.00000 
BPITEM31 PITEM150     0 0        27.2246 7.15170 0.00000 0.00000 
BPITEM32 PITEM150     0 0        13.0052 3.75524 0.00000 0.00000 
BPLATE31 PLATE150     0 0        0.12523 0.80828 0.00000 0.00000 
BPOEDE32 POEDE150     0 0        12.0231 -1.9269 0.00000 0.00000 
BPOEDE3R POEDE150     0 0        10.2490 -0.6488 0.00000 0.00000 
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BPOPSA30 POPSA150     0 0        14.4753 -1.9198 0.00000 0.00000 
BPORTF31 PORTF150     0 0        34.6305 -6.5414 0.00000 0.00000 
BPORTP31 PORTP150     0 0        22.9789 -30.692 0.00000 0.00000 
BPORTP32 PORTP150     0 0        26.8305 -8.1160 0.00000 0.00000 
BPP3 131 PP3 150      0 0        8.18333 2.54462 0.00000 0.00000 
BPP3 13A PP3 150      0 0        0.00000 0.00000 0.00000 0.00000 
BPRECH31 PRECH150     0 0        41.9169 5.04964 0.00000 0.00000 
BPRECH32 PRECH150     0 0        32.3368 5.55510 0.00000 0.00000 
BPUTTE31 PUTTE150     0 0        0.02467 0.13632 0.00000 0.00000 
BPUTTE32 PUTTE150     0 0        13.5768 -0.0381 0.00000 0.00000 
BQDEME3R QDEME150     0 0        32.4335 14.3632 0.00000 0.00000 
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BRELEG3R RELEG150     0 0        32.7255 15.3102 0.00000 0.00000 
BRHODE31 RHODE150     0 0        26.3489 23.0222 0.00000 0.00000 
BRIJKE31 RIJKE150     0 0        4.81360 0.16306 0.00000 0.00000 
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE21 RIMIE220     0 0        74.4029 34.3178 0.00000 0.00000 
BRIMIE22 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV31 RINGV150     0 0        0.00000 0.00000 0.00000 0.00000 
BRINGV3W RINGV 24     0 2 156.58 0.00000 0.00000 -370.00 -11.515 -146.80 -383.80 1.15921 -205.69 
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN31 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN33 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRODEN3W RODEN 20     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -225.50 60.8400 -151.23 
BROEVG31 ROEVG150     0 0        0.07587 0.67034 0.00000 0.00000 
BROMSE21 ROMSE220     0 0        84.6877 1.05752 0.00000 0.00000 
BROMSS21 ROMSS220     0 0        3.25248 -2.0697 0.00000 0.00000 
BROMSS22 ROMSS220     0 0        0.04119 0.21837 0.00000 0.00000 
BROUVR21 ROUVR220     0 0        11.1524 -3.2711 0.00000 0.00000 
BRUIEN31 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRUIEN32 RUIEN150     0 0        0.00000 -162.36 0.00000 0.00000 
BRUIEN33 RUIEN150     0 0        0.00000 0.00000 0.00000 0.00000 
BRUMBE32 RUMBE150     0 0        23.6037 4.31264 0.00000 0.00000 
BRUMBE3R RUMBE150     0 0        23.6119 4.31132 0.00000 0.00000 
BSART 21 SART 220     0 0        37.1074 -5.6279 0.00000 0.00000 
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCARB31 SCARB150     0 0        68.9795 8.16103 0.00000 0.00000 
BSCARB32 SCARB150     0 0        26.2835 15.6810 0.00000 0.00000 
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHED31 SCHED150     0 0        43.7114 50.5147 0.00000 0.00000 
BSCHED32 SCHED150     0 0        32.0954 -12.181 0.00000 0.00000 
BSCHEL31 SCHEL150     0 0        39.0286 -35.085 0.00000 0.00000 0.00000 -0.5000 0.53000 -0.5300 
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000 
BSDALE31 SDALE150     0 0        22.6146 7.18552 0.00000 0.00000 
BSEILL31 SEILL150     0 0        30.7180 8.48929 0.00000 0.00000 
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000 
BSERAI21 SERAI220     0 0        76.9157 8.59687 0.00000 0.00000 
BSERAI22 SERAI220     0 0        15.2237 18.8863 0.00000 0.00000 
BSIDAL31 SIDAL150     0 0        30.5872 3.14077 0.00000 0.00000 
BSIDMA31 SIDMA150     0 0        0.17444 0.76696 0.00000 0.00000 
BSIDMA32 SIDMA150     0 0        239.110 22.4366 0.00000 0.00000 
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSIKEL32 SIKEL150     0 0        7.30960 3.41210 0.00000 0.00000 
BSIKEL3R SIKEL150     0 0        4.97228 3.40081 0.00000 0.00000 
BSJOB 31 SJOB 150     0 0        65.4445 -2.6862 0.00000 0.00000 
BSLAAN31 SLAAN150     0 0        30.1582 5.64305 0.00000 0.00000 
BSLAAN32 SLAAN150     0 0        19.7509 3.84172 0.00000 0.00000 
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSLYKE31 SLYKE150     0 0        72.8936 -1.4583 0.00000 0.00000 
BSLYKE32 SLYKE150     0 0        0.13229 76.4705 0.00000 0.00000 
BSMARD21 SMARD220     0 0        7.58457 -0.6128 0.00000 0.00000 
BSMARS23 SMARS220     0 0        0.02221 0.14340 0.00000 0.00000 
BSMARS24 SMARS220     0 0        3.49782 -1.3116 0.00000 0.00000 
BSOLAN30 SOLAN150     0 0        186.377 37.6012 0.00000 0.00000 
BSOLAN31 SOLAN150     0 0        0.09100 0.58783 0.00000 0.00000 
BSOLV231 SOLV2150     0 0        0.00000 0.00000 -4.0980 4.63827 
BSOLV33R SOLV3150     0 0        0.00000 0.00000 -6.8542 2.21192 
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTALE31 STALE150     0 0        26.7456 3.46865 0.00000 0.00000 
BSTALE32 STALE150     0 0        7.82605 -1.1404 0.00000 0.00000 
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTBAV31 STBAV150     0 0        88.4123 30.0631 0.00000 0.00000 
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN1B STEVN380     0 0        0.20618 129.740 0.00000 0.00000 
BSTEVN21 STEVN220     0 0        0.15130 129.406 0.00000 0.00000 
BSTEVN22 STEVN220     0 0        0.15806 129.406 0.00000 0.00000 
BSTEVN2A STEVN220     0 0        0.15707 129.406 0.00000 0.00000 
BSTEVN2B STEVN220     0 0        0.15339 129.406 0.00000 0.00000 
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000 
BSTGIL32 STGIL150     0 0        3.05209 10.4201 0.00000 0.00000 
BSTGIL3R STGIL150     0 0        20.5667 0.35851 0.00000 0.00000 
BSTNIK31 STNIK150     0 0        23.3875 3.61113 0.00000 0.00000 
BSTPAU31 STPAU150     0 0        7.17998 -0.1833 0.00000 0.00000 
BSTPAU32 STPAU150     0 0        6.12588 -0.6071 0.00000 0.00000 
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN31 TERGN150     0 0        9.61443 -4.5661 0.00000 0.00000 
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTERTR3R TERTR150     0 0        25.8454 5.26954 0.00000 0.00000 
BTESSE31 TESSE150     0 0        128.039 78.0067 -12.289 -1.2289 0.00000 -14.500 15.2700 -15.270 
BTESSE32 TESSE150     0 0        0.11839 1.10950 0.00000 0.00000 
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -420.00 -67.846 -240.00 -420.00 56.3704 -171.15 
BTHORN31 THORN150     0 0        0.00068 67.7849 -88.092 1.61084 -30.000 -147.60 17.3765 -63.823 
BTHORN32 THORN150     0 0        0.00068 68.0680 -109.37 1.99987 -109.37 -122.90 19.7514 -78.149 
BTHUIL37 THUIL150     0 0        5.62290 -0.0931 0.00000 0.00000 
BTHYCH3R THYCH150     0 0        11.6813 -5.0387 0.00000 0.00000 
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIELT31 TIELT150     0 0        37.6397 9.62446 0.00000 0.00000 
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIENE32 TIENE150     0 0        83.3142 21.0521 0.00000 0.00000 
BTIENE3R TIENE150     0 0        28.9452 8.41503 0.00000 0.00000 
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA11V TIHA1 18     0 2 410.33 0.00000 0.00000 -484.80 -72.184 -484.80 -484.80 52.3900 -279.34 
BTIHA11W TIHA1 18     0 2 410.34 0.00000 0.00000 -485.30 -72.334 -485.30 -485.30 52.3900 -279.34 
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHA21W TIHA2 24     0 2 408.77 0.00000 0.00000 -1006.4 -120.53 -1006.4 -1006.4 103.690 -568.47 
BTIHA311 TIHA3 24     0 2 407.84 0.00000 0.00000 -958.10 -112.38 -958.10 -958.10 107.062 -583.56 
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000 
BTIHAN31 TIHAN150     0 0        0.34080 0.70564 0.00000 0.00000 
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI31 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BTRIVI32 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000 
BUMBAL32 UMBAL150     0 0        0.03577 0.35225 0.00000 0.00000 
BUMBAL33 UMBAL150     0 0        49.8250 25.7282 0.00000 0.00000 
BUMBAL3R UMBAL150     0 0        73.4163 44.7633 0.00000 0.00000 
BUMHOB31 UMHOB150     0 0        22.9258 3.03365 0.00000 0.00000 
BUMHOB32 UMHOB150     0 0        0.02738 0.02211 0.00000 0.00000 
BUMOVE32 UMOVE150     0 0        8.16464 1.75442 0.00000 0.00000 
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000 
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR30 VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 -53.429 -115.00 15.0000 -105.00 
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3A VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBR3C VERBR150     0 0        0.06306 -0.2535 0.00000 0.00000 
BVERBR3W VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 -116.57 -250.90 27.1900 -137.96 
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN31 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN33 VHAIN150     0 0        14.3973 75.2728 0.00000 0.00000 
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000 
BVILLE21 VILLE220     0 0        23.6043 -9.0621 0.00000 0.00000 
BVILLE22 VILLE220     0 0        27.0190 -16.504 0.00000 0.00000 
BWALGO32 WALGO150     0 0        16.0233 3.74569 0.00000 0.00000 
BWALGO3R WALGO150     0 0        14.4576 3.59660 0.00000 0.00000 
BWATER3R WATER150     0 0        16.3778 2.03058 0.00000 0.00000 
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWESPL31 WESPL150     0 0        11.2980 1.25877 0.00000 0.00000 
BWESPL32 WESPL150     0 0        12.3403 0.63686 0.00000 0.00000 
BWESTR31 WESTR150     0 0        21.3564 1.32969 0.00000 0.00000 
BWESTR32 WESTR150     0 0        18.9225 6.75262 0.00000 0.00000 
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000 
BWILSE31 WILSE150     0 0        89.0223 -7.8975 0.00000 0.00000 
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWINKS31 WINKS150     0 0        0.14632 0.03655 0.00000 0.00000 
BWINKS32 WINKS150     0 0        0.27682 0.07038 0.00000 0.00000 
BWIRTZ31 WIRTZ150     0 0        0.00000 0.00000 0.00000 0.00000 
BWIRTZ3R WIRTZ150     0 0        29.1293 7.55185 0.00000 0.00000 
BWOLUW31 WOLUW150     0 0        64.6165 -18.410 0.00000 0.00000 
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000 
BWOMME31 WOMME150     0 0        12.4450 -0.3688 0.00000 0.00000 
BWOMME32 WOMME150     0 0        20.2360 2.19189 0.00000 0.00000 
BWORTG31 WORTG150     0 0        25.2970 5.68635 0.00000 0.00000 
BWORTG32 WORTG150     0 0        56.6486 29.5802 0.00000 0.00000 
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000 
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -216.32 12.3000 0.00000 -252.00 12.3000 -55.350 
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -204.17 -20.417 0.00000 -240.20 26.6000 -119.70 
BWP2ST22 WP2ST220     0 2 224.37 0.00000 0.00000 -247.92 79.5188 0.00000 -370.00 95.9500 -95.950 
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -182.58 53.3114 0.00000 -219.10 61.4100 -61.410 
BWVLGM31 WVLGM150     0 0        30.7281 3.99010 0.00000 0.00000 
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000 
BZAVEN3R ZAVEN150     0 0        44.9598 27.5109 0.00000 0.00000 
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000 
BZBINT3R ZBINT150     0 0        0.33181 -2.7399 0.00000 0.00000 
BZEDEL32 ZEDEL150     0 0        45.7982 3.68268 0.00000 0.00000 
BZEDEL3R ZEDEL150     0 0        47.2092 3.73354 0.00000 0.00000 
BZEEBR30 ZEEBR 36     0 0        55.3934 -12.797 -30.168 5.61763 -16.800 -30.168 5.61763 -11.000 
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -118.72 0.00000 0.00000 -165.00 16.0237 -73.887 
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000 
BZELEI32 ZELEI150     0 0        36.6796 -0.6008 0.00000 0.00000 
BZELEI3R ZELEI150     0 0        37.1638 2.53511 0.00000 0.00000 
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000 
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -314.04 125.453 
BZOGLI31 ZOGLI150     0 0        18.5621 -4.2026 0.00000 0.00000 
BZUREN31 ZUREN150     0 0        27.5769 3.65154 0.00000 0.00000 
BZUREN32 ZUREN150     0 0        40.8585 -12.122 0.00000 0.00000 
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000 
BZWEVG31 ZWEVG150     0 0        11.9692 1.71526 0.00000 0.00000 
BZWEVG32 ZWEVG150     0 0        11.5128 1.67822 0.00000 0.00000 
BZWIJN31 ZWIJN150     0 0        0.00000 0.00000 0.00000 0.00000 
BZWIJN32 ZWIJN150     0 0        93.6514 34.9477 0.00000 0.00000 
##ZCZ
CAD___51 CAD___51     0 0        1.21695 -0.8100 0.00000 0.00000 
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__51 CALB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__52 CALB__52     0 2 118.60 15.6276 -1.0400 0.00000 -19.470 0.00000 -40.000 
CALB__53 CALB__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000 
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 0.00000 
CAS01_52 CAS01_52     0 2 119.10 14.2586 1.86000 -11.034 2.19169 0.00000 -106.70 2.67000 -3.2000 
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CAZB__55 CAZB__55     0 2 115.80 84.1621 21.9800 -50.945 -21.670 0.00000 -88.000 20.0000 -40.000 
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__52 CBAB__52     0 0        0.23325 -7.8800 0.00000 0.00000 
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__54 CBAB__54     0 0        0.66932 -8.4300 0.00000 0.00000 
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000 
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBAR__53 CBAR__53     0 2 117.60 42.3802 9.26000 -21.002 -7.5978 0.00000 -50.000 18.8000 -37.600 
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBED__52 CBED__52     0 0        4.39116 0.02000 0.00000 0.00000 
CBEE__51 CBEE__51     0 2 117.50 23.1626 -0.5700 0.00000 -1.4240 0.00000 -5.0000 
CBEE__52 CBEE__52     0 2 117.50 12.5447 -3.5600 0.00000 -1.4240 0.00000 -10.000 
CBEJ__51 CBEJ__51     0 2 116.10 34.4701 -0.2100 -2.1610 -0.7700 0.00000 -86.400 0.64000 -0.7700 
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBELA_52 CBELA_52     0 2 117.50 11.8348 0.46000 0.00000 1.32759 0.00000 -40.000 
CBEN__51 CBEN__51     0 2 116.70 43.0090 -2.3300 0.00000 3.54609 0.00000 -80.000 
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBEP__51 CBEP__51     0 0        18.2339 2.83000 0.00000 0.00000 
CBERE_51 CBERE_51     0 0        2.81926 0.78000 0.00000 0.00000 
CBER__51 CBER__51     0 2 116.30 67.6319 -1.8500 0.00000 0.78000 0.00000 -121.56 0.78000 -1.0400 
CBER__52 CBER__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -1.5600 0.78000 -1.0400 
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBEX__52 CBEX__52     0 2 116.90 15.0800 -0.2300 0.00000 2.26989 0.00000 -80.000 
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__12 CBEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__51 CBEZ__51     0 0        -0.2366 -6.1700 0.00000 0.00000 
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__55 CBEZ__55     0 0        0.92285 -8.1700 0.00000 0.00000 
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000 
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBHN__53 CBHN__53     0 2 117.60 17.5950 -2.0500 0.00000 8.29043 0.00000 -80.000 
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBIDO_54 CBIDO_54     0 0        21.5096 9.18000 0.00000 0.00000 
CBIOC_51 CBIOC_51     0 0        2.02825 2.28000 0.00000 0.00000 
CBIOC_52 CBIOC_52     0 0        2.19051 -1.1800 0.00000 0.00000 
CBKD__51 CBKD__51     0 0        0.21297 -0.3100 0.00000 0.00000 
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBK___51 CBK___51     0 2 119.00 23.8319 -1.7600 -1.1690 -0.4090 0.00000 -83.600 0.36000 -0.4300 
CBNC__51 CBNC__51     0 0        6.73378 1.12000 0.00000 0.00000 
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNO__51 CBNO__51     0 0        13.9949 -1.2900 0.00000 0.00000 
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNP__52 CBNP__52     0 0        27.6754 -1.9500 0.00000 0.00000 
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBNT__52 CBNT__52     0 2 117.50 20.3433 -8.3500 0.00000 3.05828 0.00000 -120.00 
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CBNT__54 CBNT__54     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOB__52 CBOB__52     0 0        18.7714 -5.5100 0.00000 0.00000 
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHA_52 CBOHA_52     0 2 119.40 20.8808 -1.0700 0.00000 8.81127 0.00000 -80.000 
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOHP_52 CBOHP_52     0 2 118.50 16.6215 0.21000 0.00000 -0.9689 0.00000 -80.000 
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBOR__52 CBOR__52     0 0        8.05214 0.82000 0.00000 0.00000 
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000 
CBO___52 CBO___52     0 2 118.90 29.5820 -2.5200 0.00000 -0.0034 0.00000 -80.000 
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRD__52 CBRD__52     0 0        3.09308 1.25000 0.00000 0.00000 
CBRID_51 CBRID_51     0 0        0.00000 0.00000 0.00000 0.00000 
CBRID_52 CBRID_52     0 2 118.00 15.0293 4.52000 -1.2640 -0.0850 0.00000 -81.700 0.17000 -0.1900 
CBRUN_51 CBRUN_51     0 0        19.1669 -0.8000 0.00000 0.00000 
CBRUN_52 CBRUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CBR___51 CBR___51     0 2 116.30 30.0992 0.56000 0.00000 2.05497 0.00000 -80.000 
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBU___51 CBU___51     0 2 116.30 13.5690 0.19000 0.00000 -0.1354 0.00000 -80.000 
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBVE__52 CBVE__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CBYP__52 CBYP__52     0 2 119.10 8.12313 -1.3000 0.00000 -0.3403 0.00000 -40.000 
CBYP__53 CBYP__53     0 2 119.10 5.92248 -2.3800 0.00000 -0.3403 0.00000 -40.000 
CBZK__51 CBZK__51     0 0        0.02028 -0.1900 0.00000 0.00000 
CCAS__51 CCAS__51     0 2 118.80 21.9254 0.40000 0.00000 4.66847 0.00000 -80.000 
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCBR__52 CCBR__52     0 2 118.30 16.7026 -0.3600 0.00000 2.06190 0.00000 -40.000 
CCBR__53 CCBR__53     0 2 118.30 28.1521 -0.3000 0.00000 2.06190 0.00000 -40.000 
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__51 CCEB__51     0 2 119.30 14.0558 -8.2900 0.00000 3.76970 0.00000 -40.000 
CCEB__52 CCEB__52     0 2 118.70 30.1905 3.17000 0.00000 -13.023 0.00000 -40.000 
CCEB__53 CCEB__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCEKO_51 CCEKO_51     0 2 117.70 19.1365 0.21000 0.00000 2.08080 0.00000 -80.000 
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERN_52 CCERN_52     0 2 118.20 10.3339 -0.1200 0.00000 1.19824 0.00000 -80.000 
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_52 CCERV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCERV_53 CCERV_53     0 2 117.80 29.0749 0.66000 0.00000 4.72628 0.00000 -120.00 
CCEVE_51 CCEVE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCEVE_52 CCEVE_52     0 2 116.90 28.7606 1.02000 -5.0370 0.66000 0.00000 -86.600 0.66000 -0.7900 
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__52 CCHD__52     0 2 117.20 37.9789 0.68000 0.00000 7.40286 0.00000 -10.000 
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__54 CCHD__54     0 2 117.20 34.8960 -25.600 0.00000 7.40286 0.00000 -5.0000 
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHD__59 CCHD__59     0 0        0.00000 0.00000 0.00000 0.00000 
CCHES_51 CCHES_51     0 0        -1.0746 -0.7400 0.00000 0.00000 
CCHES_52 CCHES_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHLU_51 CCHLU_51     0 2 119.40 9.52262 0.72000 -1.9880 0.91432 0.00000 -2.0000 1.00000 -1.4000 
CCHMP_51 CCHMP_51     0 2 116.70 58.6569 19.4300 -27.814 -2.0094 0.00000 -60.000 26.0000 -41.000 
CCHMP_52 CCHMP_52     0 0        0.41579 7.49000 0.00000 0.00000 
CCHMP_53 CCHMP_53     0 0        33.2328 2.09000 0.00000 0.00000 
CCHMP_54 CCHMP_54     0 2 116.70 40.7069 14.6100 -24.663 -2.0094 0.00000 -25.000 10.0000 -16.000 
CCHOC_51 CCHOC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOC_52 CCHOC_52     0 2 118.30 27.7261 -0.1700 0.00000 2.38653 0.00000 -80.000 
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHOT_52 CCHOT_52     0 0        11.3379 -1.7700 0.00000 0.00000 
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHRO_52 CCHRO_52     0 0        5.37486 -0.1600 0.00000 0.00000 
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__51 CCHR__51     0 2 118.40 19.8565 -4.9900 0.00000 -3.3656 0.00000 -40.000 
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__53 CCHR__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000 
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__51 CCHT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__54 CCHT__54     0 2 119.10 18.1325 -22.050 0.00000 2.33478 0.00000 -120.00 
CCHT__55 CCHT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCHUD_51 CCHUD_51     0 0        18.4368 3.54000 0.00000 0.00000 
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCHY__52 CCHY__52     0 2 117.30 20.6070 -3.7500 0.00000 0.26133 0.00000 -10.000 
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCIZK_52 CCIZK_52     0 0        5.96305 0.76000 0.00000 0.00000 
CCIZ__51 CCIZ__51     0 2 115.80 10.5266 0.42000 0.00000 1.36740 0.00000 -80.000 
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKAM_52 CCKAM_52     0 2 115.20 19.1771 -1.0200 0.00000 -1.9330 0.00000 -80.000 
CCKD__51 CCKD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCKD__52 CCKD__52     0 0        -4.8209 -2.5200 0.00000 0.00000 
CCLDU_51 CCLDU_51     0 2 116.90 42.0456 -2.1300 0.00000 2.32610 0.00000 -120.00 
CCLDU_52 CCLDU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLOU_51 CCLOU_51     0 0        18.8424 -5.3500 0.00000 0.00000 
CCLOU_52 CCLOU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCLSE_52 CCLSE_52     0 0        6.37884 -2.2400 0.00000 0.00000 
CCML__53 CCML__53     0 2 120.00 0.00000 0.00000 -19.661 -1.5920 0.00000 -24.000 9.00000 -18.000 
CCML__54 CCML__54     0 2 120.00 0.00000 0.00000 -58.285 -1.5920 0.00000 -72.000 26.5000 -53.000 
CCRD__51 CCRD__51     0 0        0.75045 -0.4100 0.00000 0.00000 
CCREN_51 CCREN_51     0 0        0.10141 0.37000 0.00000 0.00000 
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CCRON_52 CCRON_52     0 0        2.91054 1.13000 0.00000 0.00000 
CCSAR_51 CCSAR_51     0 0        -7.1870 -2.4600 0.00000 0.00000 
CCSAR_52 CCSAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__11 CCST__11     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__51 CCST__51     0 0        -0.2366 -2.2100 0.00000 0.00000 
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCST__55 CCST__55     0 0        -0.4732 -4.4200 0.00000 0.00000 
CCST__56 CCST__56     0 0        0.00000 0.00000 0.00000 0.00000 
CCTRE_51 CCTRE_51     0 2 118.90 13.8326 -0.4300 0.00000 -1.2260 0.00000 -120.00 
CCTRE_52 CCTRE_52     0 2 118.90 8.13327 1.09000 -4.6390 -1.1400 0.00000 -89.600 0.96000 -1.1400 
CCVJI_51 CCVJI_51     0 2 118.70 -0.1183 -0.0300 0.00000 -0.2630 0.00000 -42.250 0.23000 -0.2700 
CCVJI_52 CCVJI_52     0 2 118.70 16.6823 -4.2200 0.00000 -0.2700 0.00000 -42.250 0.23000 -0.2700 
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CCVR__53 CCVR__53     0 2 117.10 39.9869 -7.7400 0.00000 -1.7859 0.00000 -10.000 
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000 
CCZM__51 CCZM__51     0 0        5.91234 0.97000 0.00000 0.00000 
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAC__52 CDAC__52     0 2 116.90 10.8106 0.77000 0.00000 0.67993 0.00000 -80.000 
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_51 CDCAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCAL_52 CDCAL_52     0 0        8.48822 1.24000 0.00000 0.00000 
CDCSM_51 CDCSM_51     0 0        12.5549 6.57000 0.00000 0.00000 
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDCVY_52 CDCVY_52     0 0        4.65483 0.04000 0.00000 0.00000 
CDCZE_51 CDCZE_51     0 2 113.90 24.1869 -1.4000 0.00000 2.06680 0.00000 -120.00 
CDCZE_52 CDCZE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA1_51 CDDA1_51     0 0        4.74610 -4.1000 0.00000 0.00000 
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__51 CDDJ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDJ__52 CDDJ__52     0 0        0.12169 0.02000 0.00000 0.00000 
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDDKL_52 CDDKL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_51 CDEZA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDEZA_52 CDEZA_52     0 0        3.63056 0.51000 0.00000 0.00000 
CDK1__51 CDK1__51     0 0        -0.0789 -0.9600 0.00000 0.00000 
CDK1__52 CDK1__52     0 0        0.06085 -0.1000 0.00000 0.00000 
CDK2__51 CDK2__51     0 0        0.01014 -0.3700 0.00000 0.00000 
CDK2__52 CDK2__52     0 0        0.00000 -1.1500 0.00000 0.00000 
CDLUH_51 CDLUH_51     0 2 116.90 29.2169 -6.5000 -11.993 -1.3065 0.00000 -161.00 3.00000 -38.000 
CDLUH_52 CDLUH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOBE_51 CDOBE_51     0 2 117.90 9.52262 1.78000 -1.5870 -0.1380 0.00000 -42.100 0.21000 -0.2500 
CDOBE_52 CDOBE_52     0 2 117.90 11.8652 -0.1200 -1.5990 -0.1420 0.00000 -42.100 0.21000 -0.2500 
CDOBR_51 CDOBR_51     0 2 117.30 22.3513 0.42000 -0.1930 -0.0440 0.00000 -80.400 0.04000 -0.0500 
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOB__51 CDOB__51     0 0        -1.0056 -2.2200 0.00000 0.00000 
CDOB__52 CDOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOMA_52 CDOMA_52     0 2 118.00 36.0014 3.06000 0.00000 3.19423 0.00000 -80.000 
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOM__52 CDOM__52     0 2 116.90 5.60811 -0.7600 0.00000 0.84523 0.00000 -80.000 
CDOUV_51 CDOUV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDOUV_53 CDOUV_53     0 0        1.22709 -0.4700 0.00000 0.00000 
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CDRA__51 CDRA__51     0 2 116.20 32.5432 -3.5500 0.00000 1.44057 0.00000 -80.000 
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRI__51 CDRI__51     0 2 117.30 43.2727 -6.2900 0.00000 4.18268 0.00000 -120.00 
CDRI__52 CDRI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CDRMO_51 CDRMO_51     0 2 118.60 24.2781 0.99000 0.00000 5.30805 0.00000 -80.000 
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_51 CDSTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CDSTA_52 CDSTA_52     0 0        0.16226 -0.4900 0.00000 0.00000 
CDVR__51 CDVR__51     0 0        6.11517 0.09000 0.00000 0.00000 
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CE802_51 CE802_51     0 0        9.93841 2.02000 0.00000 0.00000 
CE802_52 CE802_52     0 0        -0.1775 -0.6400 0.00000 0.00000 
CE803_51 CE803_51     0 0        4.08692 0.49000 0.00000 0.00000 
CE803_52 CE803_52     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_51 CE804_51     0 0        0.00000 0.00000 0.00000 0.00000 
CE804_52 CE804_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_11 CECHV_11     0 2 414.10 -9.8588 -10.000 -165.00 34.8971 0.00000 -440.00 206.000 -340.00 
CECHV_12 CECHV_12     0 2 414.00 -19.718 -20.000 -369.93 81.3731 0.00000 -440.00 206.000 -340.00 
CECHV_51 CECHV_51     0 0        7.44367 2.43000 0.00000 0.00000 
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CECHV_53 CECHV_53     0 0        1.51104 0.30000 0.00000 0.00000 
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__51 CECK__51     0 0        9.65446 1.83000 0.00000 0.00000 
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000 
CECK__55 CECK__55     0 0        0.65918 0.80000 0.00000 0.00000 
CECK__56 CECK__56     0 0        -0.2958 -0.2300 0.00000 -0.0100 0.00000 -45.000 11.0000 -22.000 
CEDAL_11 CEDAL_11     0 0        0.36508 0.88000 0.00000 -0.0100 256.000 -252.00 192.000 -152.00 
CEDAL_12 CEDAL_12     0 0        1.54147 1.15000 0.00000 -0.0100 256.000 -252.00 192.000 -152.00 
CEDET_57 CEDET_57     0 0        0.01014 -0.1900 0.00000 0.00000 
CEDET_58 CEDET_58     0 2 119.10 7.39296 3.85000 -160.00 -11.491 0.00000 -220.00 103.000 -170.00 
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5A CEDET_5A     0 2 119.40 0.00000 0.00000 -179.99 -12.283 0.00000 -220.00 103.000 -170.00 
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00 
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000 
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000 
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 660.000 -650.00 540.000 -520.00 
CEDU1_11 CEDU1_11     0 2 414.10 -26.569 -21.000 -455.20 89.4229 0.00000 -598.00 170.000 -330.00 
CEDU2_11 CEDU2_11     0 2 414.10 -26.619 -21.000 -494.99 87.6131 0.00000 -598.00 170.000 -330.00 
CEDU3_11 CEDU3_11     0 2 414.10 -26.569 -21.000 -487.12 83.6314 0.00000 -598.00 170.000 -330.00 
CEDU4_11 CEDU4_11     0 2 414.10 -26.619 -21.000 -493.99 84.4515 0.00000 -598.00 170.000 -330.00 
CEJPS_51 CEJPS_51     0 0        2.38319 0.12000 0.00000 0.00000 
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -67.000 17.0000 -34.000 
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__53 CEKL__53     0 2 117.20 16.5302 9.03000 -124.88 15.9646 0.00000 -135.00 35.0000 -70.000 
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 0.00000 
CEKL__59 CEKL__59     0 2 117.30 7.98115 6.76000 -114.90 6.03791 0.00000 -135.00 35.0000 -70.000 
CEKL__5A CEKL__5A     0 2 116.20 7.55522 0.99000 -114.90 23.2633 0.00000 -135.00 35.0000 -70.000 
CEKOM_51 CEKOM_51     0 2 117.90 19.6639 11.6300 -117.32 14.3754 0.00000 -164.00 58.0000 -106.00 
CEKOM_52 CEKOM_52     0 2 117.90 10.3745 4.57000 -45.127 14.3754 0.00000 -111.00 40.5000 -80.500 
CELED_11 CELED_11     0 0        5.94277 -0.4000 0.00000 -0.0100 0.00000 -760.00 450.000 -370.00 
CELED_51 CELED_51     0 2 119.10 13.5284 8.22000 -89.861 -8.2035 0.00000 -125.00 36.0000 -85.000 
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_56 CELED_56     0 0        0.00000 0.00000 0.00000 0.00000 
CELED_57 CELED_57     0 0        2.06881 0.63000 0.00000 0.00000 
CELI__51 CELI__51     0 2 117.30 -4.6928 0.50000 -9.7250 -4.1847 0.00000 -102.00 67.0000 -43.000 
CELI__52 CELI__52     0 2 117.30 3.76240 -0.2900 -9.7250 -4.1847 0.00000 -102.00 67.0000 -43.000 
CELU3_51 CELU3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CELU3_52 CELU3_52     0 2 118.30 22.7164 13.7900 -31.998 -17.221 0.00000 -195.00 48.5000 -82.700 
CEME1_51 CEME1_51     0 2 116.00 12.5143 4.84000 -32.957 13.2933 0.00000 -64.000 18.0000 -49.000 
CEME1_52 CEME1_52     0 2 118.90 3.35675 2.16000 -32.948 -1.1349 0.00000 -64.000 18.0000 -49.000 
CEME1_53 CEME1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEME1_55 CEME1_55     0 2 115.80 13.6602 10.0700 -65.904 11.5435 0.00000 -128.00 36.0000 -98.000 
CEME2_51 CEME2_51     0 0        -0.7986 0.46000 0.00000 0.00000 
CEME2_52 CEME2_52     0 2 116.80 10.9323 5.08000 -81.875 22.8145 0.00000 -125.00 40.0000 -85.000 
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -125.00 40.0000 -85.000 
CEME3_11 CEME3_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEOPA_51 CEOPA_51     0 2 117.50 4.86779 6.90000 -39.933 17.9449 0.00000 -64.000 18.0000 -49.000 
CEOPA_52 CEOPA_52     0 2 120.40 3.02209 -29.000 -57.975 14.8042 0.00000 -64.000 18.0000 -49.000 
CEOPA_53 CEOPA_53     0 2 117.70 3.16407 4.60000 -39.930 15.6913 0.00000 -64.000 18.0000 -49.000 
CEOPA_54 CEOPA_54     0 2 117.60 18.8627 20.7600 -115.95 20.5548 0.00000 -192.00 54.0000 -147.00 
CEORL_21 CEORL_21     0 2 238.30 -1.9718 -0.2000 -28.622 0.65479 0.00000 -182.00 194.000 -120.00 
CEORL_22 CEORL_22     0 2 238.30 -1.9718 -0.1300 -28.622 0.58479 0.00000 -182.00 194.000 -120.00 
CEPC2_11 CEPC2_11     0 2 414.70 0.31438 -9.7100 -661.83 54.6029 0.00000 -965.00 375.000 -570.00 
CEPOC_11 CEPOC_11     0 2 414.60 33.6993 24.9900 -614.65 49.2952 0.00000 -630.00 333.000 -534.00 
CEPOC_13 CEPOC_13     0 2 414.60 21.0431 15.6100 -399.79 42.0513 0.00000 -420.00 222.000 -356.00 
CEPOC_51 CEPOC_51     0 0        12.9098 3.67000 0.00000 0.00000 
CEPOC_52 CEPOC_52     0 0        15.1003 2.88000 0.00000 0.00000 
CEPOR_51 CEPOR_51     0 2 118.50 2.99167 3.33000 -36.964 -2.4059 0.00000 -55.000 14.0000 -28.000 
CEPOR_52 CEPOR_52     0 0        -0.1479 -0.2000 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000 
CEPOR_53 CEPOR_53     0 2 118.50 5.76022 6.00000 -36.966 -5.1984 0.00000 -55.000 14.0000 -28.000 
CEPOR_54 CEPOR_54     0 0        3.08294 -1.7200 0.00000 0.00000 
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000 
CEPR2_11 CEPR2_11     0 2 411.50 -11.831 -10.000 -170.02 22.5397 0.00000 -288.00 82.0000 -155.00 
CEPR2_12 CEPR2_12     0 2 411.40 -23.651 -20.000 -424.83 67.1476 0.00000 -576.00 164.000 -310.00 
CEPR2_51 CEPR2_51     0 0        0.42593 -0.0200 0.00000 0.00000 
CEPR2_52 CEPR2_52     0 0        0.46650 0.06000 0.00000 0.00000 
CEPVR_21 CEPVR_21     0 2 239.30 0.00000 0.00000 -12.000 6.68768 0.00000 -250.00 98.0000 -190.00 
CEPVR_22 CEPVR_22     0 2 239.30 0.00000 0.00000 -11.000 6.53034 0.00000 -248.00 97.0000 -186.00 
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_52 CETBE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -93.750 30.0000 -60.000 
CETBE_54 CETBE_54     0 2 117.90 -3.3520 -2.8400 -50.614 -8.6041 0.00000 -93.750 30.0000 -60.000 
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000 
CETEM_11 CETEM_11     0 2 413.20 -49.264 -30.000 -1090.2 189.780 0.00000 -1125.0 470.000 -660.00 
CETEM_12 CETEM_12     0 2 413.20 -49.264 -30.000 -1095.2 183.899 0.00000 -1125.0 470.000 -660.00 
CETEM_51 CETEM_51     0 0        0.04056 0.29000 0.00000 0.00000 
CETEM_52 CETEM_52     0 0        0.04056 0.29000 0.00000 0.00000 
CETI1_51 CETI1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CETIS_21 CETIS_21     0 2 239.20 7.38282 5.54000 -96.389 30.5341 0.00000 -114.00 40.0000 -77.000 
CETIS_51 CETIS_51     0 2 120.60 0.00000 0.00000 -14.739 13.3496 0.00000 -64.000 18.0000 -49.000 
CETIS_52 CETIS_52     0 2 120.60 0.00000 0.00000 -14.739 13.4669 0.00000 -64.000 18.0000 -49.000 
CETIS_53 CETIS_53     0 2 120.60 0.00000 0.00000 -14.739 13.4669 0.00000 -64.000 18.0000 -49.000 
CETIS_55 CETIS_55     0 2 120.40 0.00000 0.00000 -2.7530 8.20000 0.00000 -12.800 8.20000 -11.400 
CETPB_51 CETPB_51     0 0        1.57189 2.08000 0.00000 -0.0100 0.00000 -42.000 14.0000 -25.000 
CETU2_11 CETU2_11     0 2 415.10 -19.698 -20.000 -391.65 102.021 0.00000 -448.00 155.000 -247.00 
CETU2_12 CETU2_12     0 2 415.20 -19.688 -20.000 -339.42 59.6062 0.00000 -448.00 155.000 -247.00 
CETU2_51 CETU2_51     0 0        0.12169 0.32000 0.00000 0.00000 
CETU2_52 CETU2_52     0 0        0.12169 0.38000 0.00000 0.00000 
CFA___51 CFA___51     0 0        4.66497 -0.4800 0.00000 0.00000 
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRNZ_52 CFRNZ_52     0 2 115.90 16.5505 -0.8600 0.00000 2.36806 0.00000 -80.000 
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYD_52 CFRYD_52     0 2 118.00 14.3600 1.16000 -15.597 -1.4534 0.00000 -23.950 2.40000 -2.8700 
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CFRYO_52 CFRYO_52     0 2 116.50 22.0369 -0.0800 0.00000 1.15366 0.00000 -80.000 
CGJEN_51 CGJEN_51     0 0        0.01014 -0.8300 0.00000 0.00000 
CGJEN_52 CGJEN_52     0 0        2.09924 -0.5700 0.00000 0.00000 
CGRCD_51 CGRCD_51     0 0        5.51683 0.51000 0.00000 0.00000 
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHABR_52 CHABR_52     0 2 119.20 21.8949 -5.0500 0.00000 7.33427 0.00000 -80.000 
CHAMR_51 CHAMR_51     0 2 117.60 12.0782 1.88000 0.00000 2.42560 0.00000 -30.000 
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHANU_51 CHANU_51     0 2 118.30 10.0702 0.50000 -3.5480 0.29144 0.00000 -4.6000 0.46000 -0.5500 
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHAVB_51 CHAVB_51     0 0        15.3538 -4.3000 0.00000 0.00000 
CHAVB_52 CHAVB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHAVR_51 CHAVR_51     0 0        8.68090 -0.3400 0.00000 0.00000 
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBD__51 CHBD__51     0 0        1.00398 0.70000 0.00000 0.00000 
CHBD__52 CHBD__52     0 0        0.95328 0.68000 0.00000 0.00000 
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__12 CHBM__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000 
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHB___52 CHB___52     0 2 117.10 17.2097 0.29000 0.00000 1.48128 0.00000 -80.000 
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHDLN_52 CHDLN_52     0 2 116.70 47.6334 9.74000 -29.953 -12.874 0.00000 -130.44 15.6000 -32.240 
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHEO__52 CHEO__52     0 0        21.7530 3.63000 0.00000 0.00000 
CHI___51 CHI___51     0 2 116.30 21.2155 2.28000 -1.3350 -0.4530 0.00000 -84.000 0.40000 -0.4800 
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___51 CHJ___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHJ___52 CHJ___52     0 2 116.50 25.8196 -0.4600 -2.8760 -0.4140 0.00000 -88.500 0.85000 -1.0200 
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_52 CHKJI_52     0 2 117.80 26.0427 -7.2700 0.00000 -0.6867 0.00000 -80.000 
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000 
CHKSE_51 CHKSE_51     0 2 117.80 25.7587 0.18000 0.00000 2.55762 0.00000 -40.000 
CHKSE_52 CHKSE_52     0 2 117.90 18.0413 -3.8200 0.00000 1.96072 0.00000 -40.000 
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHLE__52 CHLE__52     0 0        6.15573 -1.1900 0.00000 0.00000 
CHLIN_51 CHLIN_51     0 2 118.20 25.7486 0.14000 0.00000 1.97360 0.00000 -80.000 
CHLIN_52 CHLIN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNEV_51 CHNEV_51     0 0        10.4658 -0.7600 0.00000 0.00000 
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHNE__51 CHNE__51     0 2 117.10 3.65085 0.00000 -0.5330 2.16201 0.00000 -9.0000 3.60000 -5.4000 
CHNE__52 CHNE__52     0 2 117.20 -0.0296 0.00000 -3.1900 0.65686 0.00000 -9.0000 3.60000 -5.4000 
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOBR_52 CHOBR_52     0 2 118.10 24.2680 2.24000 -7.7340 -0.4845 0.00000 -97.000 5.00000 -10.000 
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOLS_52 CHOLS_52     0 2 118.60 13.3560 0.94000 0.00000 2.87645 0.00000 -80.000 
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHORE_52 CHORE_52     0 2 118.50 8.70118 0.44000 0.00000 2.11619 0.00000 -40.000 
CHOR__51 CHOR__51     0 2 114.70 35.0278 2.90000 0.00000 3.39917 0.00000 -80.000 
CHOR__52 CHOR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_51 CHOSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHOSE_52 CHOSE_52     0 2 117.70 41.5791 4.90000 -1.5150 -0.0050 0.00000 -82.000 0.20000 -0.2400 
CHOST_51 CHOST_51     0 0        2.55559 0.55000 0.00000 0.00000 
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___52 CHO___52     0 2 116.70 16.0232 0.10000 0.00000 0.26280 0.00000 -120.00 
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000 
CHO___56 CHO___56     0 2 117.40 4.38102 1.88000 -44.946 -15.380 0.00000 -122.00 25.0000 -83.000 
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRAD_52 CHRAD_52     0 2 117.10 20.9619 2.28000 0.00000 0.72134 0.00000 -80.000 
CHRA__11 CHRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000 
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000 
CHRCE_51 CHRCE_51     0 0        6.97717 0.73000 0.00000 0.00000 
CHRCE_52 CHRCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__13 CHRD__13     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000 
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHRNE_51 CHRNE_51     0 2 117.40 39.2567 0.21000 -1.3100 -0.1820 0.00000 -81.730 0.17000 -0.2100 
CHRNE_52 CHRNE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.870 0.09000 -0.1000 
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CHRZE_53 CHRZE_53     0 2 118.40 1.84571 -0.5700 0.00000 -0.1831 0.00000 -80.000 
CHSCD_51 CHSCD_51     0 0        2.90039 -0.5200 0.00000 0.00000 
CHSCD_52 CHSCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHSLA_51 CHSLA_51     0 0        6.03404 0.36000 0.00000 0.00000 
CHTRA_51 CHTRA_51     0 2 118.30 18.5483 -3.1500 0.00000 6.15563 0.00000 -80.000 
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__51 CHUM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUM__52 CHUM__52     0 2 117.30 18.6092 -0.8900 0.00000 -3.3482 0.00000 -80.000 
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUN__52 CHUN__52     0 2 117.10 27.5842 -1.2000 0.00000 1.02661 0.00000 -80.000 
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__52 CHUV__52     0 2 119.50 35.8493 -7.0800 0.00000 0.30958 0.00000 -80.000 
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHUV__54 CHUV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000 
CHU___52 CHU___52     0 2 116.90 20.1709 0.24000 0.00000 1.67257 0.00000 -80.000 
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__51 CHZI__51     0 0        0.76059 -6.5800 0.00000 0.00000 
CHZI__52 CHZI__52     0 0        1.02427 -6.7000 0.00000 0.00000 
CHZI__53 CHZI__53     0 0        0.00000 0.00000 0.00000 0.00000 
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJABL_52 CJABL_52     0 2 119.30 18.7714 -0.9600 0.00000 0.44643 0.00000 -80.000 
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJACD_52 CJACD_52     0 2 118.40 14.6947 -1.5700 0.00000 -2.7808 0.00000 -80.000 
CJBJI_51 CJBJI_51     0 2 118.30 4.32017 -3.3400 0.00000 -7.4885 0.00000 -80.000 
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJBRY_51 CJBRY_51     0 0        6.35856 -0.7900 0.00000 0.00000 
CJBSE_51 CJBSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJBSE_52 CJBSE_52     0 0        16.7736 0.38000 0.00000 0.00000 
CJEHL_51 CJEHL_51     0 0        6.84534 0.56000 0.00000 0.00000 
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000 
CJERM_51 CJERM_51     0 2 118.20 17.5342 -1.1700 0.00000 -0.5157 0.00000 -80.000 
CJERM_52 CJERM_52     0 2 118.10 24.8055 2.71000 0.00000 -2.3891 0.00000 -40.000 
CJHR__51 CJHR__51     0 2 116.60 12.3419 -0.6800 0.00000 0.18494 0.00000 -40.000 
CJHR__52 CJHR__52     0 2 116.60 6.56138 -0.7600 0.00000 0.18494 0.00000 -40.000 
CJIL__51 CJIL__51     0 2 116.80 13.4169 -0.3300 0.00000 0.63668 0.00000 -40.000 
CJIND_51 CJIND_51     0 2 119.00 32.4621 1.11000 -1.3290 0.16500 0.00000 -83.310 0.33000 -0.4000 
CJIND_52 CJIND_52     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIP__52 CJIP__52     0 0        4.61426 -0.2400 0.00000 0.00000 
CJIRI_51 CJIRI_51     0 0        4.38102 0.07000 0.00000 0.00000 
CJIRI_52 CJIRI_52     0 0        0.25353 -0.4200 0.00000 0.00000 
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CJIRK_52 CJIRK_52     0 2 118.50 11.8044 -5.0000 0.00000 2.82069 0.00000 -10.000 
CJIY__51 CJIY__51     0 0        15.3133 -1.2400 0.00000 0.00000 
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___51 CJI___51     0 0        12.3115 -0.2300 0.00000 0.00000 
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CJI___53 CJI___53     0 0        14.3904 -3.2200 0.00000 0.00000 
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKACD_52 CKACD_52     0 0        0.10141 0.50000 0.00000 0.00000 
CKAD__51 CKAD__51     0 0        2.69757 0.38000 0.00000 0.00000 
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -10.000 9.80000 -9.2000 
CKAM__56 CKAM__56     0 2 117.60 0.00000 0.00000 -12.150 6.18109 0.00000 -30.000 29.4000 -27.600 
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKAP__52 CKAP__52     0 2 116.60 15.5465 -0.3100 0.00000 1.18361 0.00000 -80.000 
CKARA_51 CKARA_51     0 0        -0.1972 0.02000 0.00000 0.00000 
CKARA_52 CKARA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKARP_51 CKARP_51     0 0        35.3929 -1.2600 0.00000 0.00000 
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKAU__53 CKAU__53     0 2 115.90 126.654 63.7600 -166.39 -48.063 0.00000 -227.00 72.0000 -145.00 
CKAU__55 CKAU__55     0 0        2.19051 -3.0900 0.00000 0.00000 
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000 
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CKB___54 CKB___54     0 0        1.31836 0.51000 0.00000 0.00000 
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKHO__52 CKHO__52     0 2 118.90 10.8207 -2.4000 0.00000 3.30115 0.00000 -120.00 
CKLAT_51 CKLAT_51     0 2 119.00 21.2560 0.47000 0.00000 1.86375 0.00000 -40.000 
CKLAT_52 CKLAT_52     0 2 119.00 11.2973 1.18000 0.00000 1.05515 0.00000 -40.000 
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__51 CKLT__51     0 0        0.40565 -7.2900 0.00000 -0.0100 0.00000 -40.000 
CKLT__52 CKLT__52     0 2 118.70 7.83918 -7.7100 0.00000 -13.249 0.00000 -40.000 
CKLT__53 CKLT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKLZ__52 CKLZ__52     0 2 116.50 25.7790 -3.3300 0.00000 1.12919 0.00000 -80.000 
CKNC__51 CKNC__51     0 2 115.00 12.9301 1.10000 -4.1990 -0.7790 0.00000 -92.400 1.24000 -1.4900 
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOB__51 CKOB__51     0 0        5.30387 0.15000 0.00000 0.00000 
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOCS_52 CKOCS_52     0 0        5.55740 -2.7900 0.00000 0.00000 
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1A CKOC__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1B CKOC__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1C CKOC__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1D CKOC__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1E CKOC__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__1F CKOC__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKOJN_51 CKOJN_51     0 2 116.70 5.97319 -0.0800 0.00000 0.23211 0.00000 -20.000 
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKOL__52 CKOL__52     0 2 119.10 28.0000 -2.9700 -4.0000 6.08631 0.00000 -98.720 6.90000 -14.320 
CKOPR_51 CKOPR_51     0 0        17.6559 3.40000 0.00000 0.00000 
CKOPR_52 CKOPR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOSE_51 CKOSE_51     0 0        14.1470 0.80000 0.00000 0.00000 
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_51 CKOST_51     0 2 118.50 33.0300 0.05000 -14.868 -8.4000 22.2000 -102.20 -8.4000 -16.800 
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKOST_54 CKOST_54     0 2 118.50 12.1999 -0.4600 0.00000 17.1096 0.00000 -80.000 
CKOZ__51 CKOZ__51     0 2 118.70 24.6026 -1.3900 0.00000 4.45351 0.00000 -80.000 
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKPO__52 CKPO__52     0 0        1.19667 0.13000 0.00000 0.00000 
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRAL_52 CKRAL_52     0 2 118.20 8.22454 0.15000 0.00000 0.63048 0.00000 -80.000 
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__12 CKRA__12     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__51 CKRA__51     0 2 119.50 0.00000 0.00000 0.00600 45.4832 5.00000 -5.0000 60.0000 -108.00 
CKRA__52 CKRA__52     0 2 119.50 0.03042 -6.0800 0.00700 45.4832 5.00000 -5.0000 60.0000 -108.00 
CKRA__53 CKRA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__56 CKRA__56     0 0        0.03042 -6.4200 0.00000 0.00000 
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000 
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000 
CKRBR_51 CKRBR_51     0 0        19.3495 -3.9700 0.00000 0.00000 
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_51 CKRIM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRIM_52 CKRIM_52     0 2 118.20 33.1923 2.59000 0.00000 5.03450 0.00000 -80.000 
CKRL__51 CKRL__51     0 2 115.90 7.99130 -4.3100 0.00000 5.51459 0.00000 -40.000 
CKRL__52 CKRL__52     0 2 115.90 27.3813 -3.1400 -1.5460 0.78000 0.00000 -81.560 0.78000 -1.0400 
CKRNV_51 CKRNV_51     0 0        15.5668 0.49000 0.00000 0.00000 
CKRNV_52 CKRNV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CKRT__52 CKRT__52     0 2 117.20 1.81528 -0.0100 0.00000 -1.0183 0.00000 -80.000 
CKUNC_51 CKUNC_51     0 2 117.70 24.4809 1.17000 0.00000 4.63433 0.00000 -120.00 
CKUNC_52 CKUNC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKUN__51 CKUN__51     0 2 117.30 17.5646 -0.1400 0.00000 -1.1058 0.00000 -80.000 
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_51 CKVAS_51     0 0        16.3781 1.92000 0.00000 0.00000 
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___51 CKV___51     0 0        0.00000 0.00000 0.00000 0.00000 
CKV___52 CKV___52     0 2 117.50 28.6997 -0.6200 0.00000 -0.1131 0.00000 -80.000 
CKY___54 CKY___54     0 2 116.30 47.1770 3.00000 0.00000 -2.6000 0.00000 -103.00 -2.6000 -17.350 
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLANS_52 CLANS_52     0 2 119.00 20.7591 1.11000 0.00000 1.22577 0.00000 -80.000 
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBPV_52 CLBPV_52     0 0        11.7233 -1.4600 0.00000 0.00000 
CLBTP_51 CLBTP_51     0 0        10.0398 -0.1500 0.00000 0.00000 
CLBTP_52 CLBTP_52     0 0        6.96703 -0.0900 0.00000 0.00000 
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLBVY_52 CLBVY_52     0 0        13.2343 -1.8600 0.00000 0.00000 
CLBVY_53 CLBVY_53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__51 CLET__51     0 2 117.90 16.3173 -3.5700 0.00000 2.29076 0.00000 -5.0000 
CLET__52 CLET__52     0 2 117.90 15.2930 -3.1200 -1.2790 2.00000 0.00000 -9.9500 2.00000 -3.0000 
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__51 CLHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLHO__53 CLHO__53     0 2 117.20 49.1140 -16.460 0.00000 7.98597 0.00000 -15.000 
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICD_52 CLICD_52     0 0        5.05034 0.87000 0.00000 0.00000 
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLICE_52 CLICE_52     0 2 118.30 14.5932 -0.3600 0.00000 -0.0926 0.00000 -80.000 
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLIPE_52 CLIPE_52     0 2 118.10 40.4128 3.55000 -1.4420 -0.3310 0.00000 -83.000 0.30000 -0.3600 
CLIP__53 CLIP__53     0 2 116.50 21.7834 -2.5900 0.00000 0.50826 0.00000 -80.000 
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLISN_51 CLISN_51     0 0        7.68706 2.50000 0.00000 0.00000 
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__50 CLIS__50     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__54 CLIS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__55 CLIS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__56 CLIS__56     0 2 118.00 31.7624 -2.7100 0.00000 3.27516 0.00000 -80.000 
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000 
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000 
CLITO_51 CLITO_51     0 0        6.90618 0.60000 0.00000 0.00000 
CLITO_52 CLITO_52     0 0        6.91632 0.62000 0.00000 0.00000 
CLITV_51 CLITV_51     0 2 117.20 11.1148 -1.0400 -9.0970 0.28237 0.00000 -94.000 1.40000 -1.6800 
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLIX__51 CLIX__51     0 0        10.4353 -1.4300 0.00000 0.00000 
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLI___51 CLI___51     0 2 117.30 21.8442 -5.3500 0.00000 4.33010 0.00000 -80.000 
CLI___52 CLI___52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOCH_51 CLOCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLOCH_52 CLOCH_52     0 0        -0.0099 -0.0700 0.00000 0.00000 
CLOUN_51 CLOUN_51     0 2 117.70 20.7591 -1.2900 0.00000 3.33742 0.00000 -80.000 
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLOX__51 CLOX__51     0 0        3.21477 1.77000 0.00000 0.00000 
CLOX__52 CLOX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CLPCE_51 CLPCE_51     0 0        9.02570 1.54000 0.00000 0.00000 
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CLSN__52 CLSN__52     0 2 117.60 0.00000 0.00000 -0.0610 -2.3084 0.00000 -40.000 
CLSY__53 CLSY__53     0 2 116.40 29.4704 -0.4800 0.00000 2.38019 0.00000 -80.000 
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CLTJI_52 CLTJI_52     0 2 118.20 25.9920 -1.8200 0.00000 1.51055 0.00000 -80.000 
CLTSZ_51 CLTSZ_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CLUTN_51 CLUTN_51     0 0        2.91054 -0.7600 0.00000 0.00000 
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAD__51 CMAD__51     0 2 117.60 23.1119 -2.8600 0.00000 0.90423 0.00000 -40.000 
CMAD__52 CMAD__52     0 2 117.60 21.9456 -2.7000 0.00000 0.90423 0.00000 -80.000 
CMALK_51 CMALK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMALK_52 CMALK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__51 CMAL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CMAL__52 CMAL__52     0 0        2.36291 -9.9900 0.00000 0.00000 
CMAL__53 CMAL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__54 CMAL__54     0 2 118.00 27.9797 -5.5200 -2.1770 1.10557 0.00000 -27.500 5.00000 -5.0000 
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000 
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMART_53 CMART_53     0 0        6.41940 -1.4600 0.00000 0.00000 
CMBO__51 CMBO__51     0 2 115.80 28.1926 -0.4100 0.00000 3.87505 0.00000 -40.000 
CMBO__52 CMBO__52     0 2 115.80 40.4128 -2.4800 0.00000 3.87505 0.00000 -80.000 
CMBU__51 CMBU__51     0 2 117.20 13.8326 -1.1000 0.00000 -2.1322 0.00000 -80.000 
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMCHZ_52 CMCHZ_52     0 0        15.9015 0.32000 0.00000 0.00000 
CMEDE_51 CMEDE_51     0 2 119.40 6.06446 -2.4400 -1.1780 -0.1920 0.00000 -1.8000 0.18000 -0.2200 
CMEDV_51 CMEDV_51     0 2 119.40 0.00000 0.00000 -14.166 1.90083 0.00000 -42.000 4.20000 -5.0400 
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMED__52 CMED__52     0 0        6.20644 2.31000 0.00000 0.00000 
CMEM__51 CMEM__51     0 2 115.20 34.0543 -2.0000 0.00000 3.95115 0.00000 -80.000 
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMET__52 CMET__52     0 0        0.86201 -0.1100 0.00000 0.00000 
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMEX__52 CMEX__52     0 2 117.00 57.1966 -9.2800 0.00000 5.27211 0.00000 -10.000 
CMEY__51 CMEY__51     0 2 119.90 44.4592 -12.470 0.00000 1.99054 0.00000 -80.000 
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMHR__51 CMHR__51     0 2 117.80 21.1850 0.09000 0.00000 0.84279 0.00000 -80.000 
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000 
CMI___52 CMI___52     0 2 116.20 17.2300 -0.8900 0.00000 1.52387 0.00000 -80.000 
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLA__52 CMLA__52     0 2 116.50 19.0047 -1.9900 0.00000 -1.7684 0.00000 -80.000 
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLE__52 CMLE__52     0 0        1.27780 -0.9700 0.00000 0.00000 
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMLO__52 CMLO__52     0 2 116.60 25.5154 -2.9800 0.00000 1.34887 0.00000 -80.000 
CMNI__51 CMNI__51     0 0        0.56791 -0.1300 0.00000 0.00000 
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMNM__52 CMNM__52     0 2 116.20 20.7388 -1.4200 0.00000 4.18857 0.00000 -80.000 
CMOB__51 CMOB__51     0 2 119.80 16.0739 -1.5900 0.00000 1.60651 0.00000 -80.000 
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMODL_52 CMODL_52     0 0        13.9036 2.27000 0.00000 0.00000 
CMOHE_51 CMOHE_51     0 2 118.00 18.7410 1.37000 0.00000 1.25538 0.00000 -80.000 
CMOHE_52 CMOHE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMOJI_51 CMOJI_51     0 2 117.90 18.0514 -4.0100 0.00000 0.49911 0.00000 -80.000 
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_51 CMORA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CMORA_52 CMORA_52     0 0        0.32452 -4.6800 0.00000 0.00000 
CMOSE_51 CMOSE_51     0 2 117.90 10.2832 -1.5500 -1.9740 -0.3210 0.00000 -43.000 0.30000 -0.3600 
CMOSN_51 CMOSN_51     0 2 117.40 23.4770 3.06000 0.00000 -0.6565 0.00000 -40.000 
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___52 CMQ___52     0 0        2.13980 -1.0100 0.00000 0.00000 
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000 
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__51 CMRC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMRC__52 CMRC__52     0 2 117.70 20.1608 -1.2300 0.00000 -1.6787 0.00000 -80.000 
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.600 0.26000 -0.3100 
CMTRE_52 CMTRE_52     0 2 119.20 9.25895 1.84000 -2.4410 0.17400 0.00000 -42.600 0.26000 -0.3100 
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMYD__52 CMYD__52     0 2 116.70 15.6175 -5.5500 0.00000 -4.8626 0.00000 -80.000 
CMYTD_51 CMYTD_51     0 0        4.46214 0.57000 0.00000 0.00000 
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__51 CMZR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CMZR__52 CMZR__52     0 2 117.10 29.7645 -2.9900 0.00000 -4.0739 0.00000 -80.000 
CNACH_51 CNACH_51     0 2 117.70 12.7881 -0.5000 0.00000 -0.8274 0.00000 -40.000 
CNACH_52 CNACH_52     0 0        20.3100 -0.1100 0.00000 0.00000 0.00000 -40.000 
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNAD__52 CNAD__52     0 0        3.17421 0.77000 0.00000 0.00000 
CNAO__51 CNAO__51     0 2 118.40 5.34443 -1.1900 0.00000 -0.7832 0.00000 -40.000 
CNAX__51 CNAX__51     0 0        12.1289 -0.6700 0.00000 0.00000 
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNBYD_51 CNBYD_51     0 2 116.70 22.6048 0.60000 0.00000 1.57579 0.00000 -40.000 
CNBYD_52 CNBYD_52     0 2 117.10 14.7251 -0.2600 0.00000 1.36452 0.00000 -40.000 
CNEL__51 CNEL__51     0 0        -0.0296 -0.1500 0.00000 0.00000 
CNEL__52 CNEL__52     0 0        0.92285 -0.2600 0.00000 0.00000 
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNEPM_52 CNEPM_52     0 2 118.80 11.7638 0.58000 -0.3300 -0.0890 0.00000 -40.800 0.08000 -0.1000 
CNER__51 CNER__51     0 2 115.30 19.7348 -2.3700 0.00000 0.26924 0.00000 -80.000 
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEXN_51 CNEXN_51     0 0        9.77615 4.43000 0.00000 0.00000 
CNEZV_51 CNEZV_51     0 0        2.18037 -0.1100 0.00000 0.00000 
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__51 CNEZ__51     0 0        -1.6464 0.00000 0.00000 0.00000 
CNEZ__52 CNEZ__52     0 0        -1.6464 -19.150 0.00000 0.00000 
CNEZ__53 CNEZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__54 CNEZ__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH1_51 CNOH1_51     0 0        -2.0506 3.61000 0.00000 0.00000 
CNOH1_52 CNOH1_52     0 0        6.26728 7.58000 0.00000 0.00000 
CNOH2_51 CNOH2_51     0 0        5.35457 -1.1000 0.00000 0.00000 
CNOH2_52 CNOH2_52     0 0        18.7714 6.89000 0.00000 0.00000 
CNOH3_51 CNOH3_51     0 0        -5.3730 2.38000 0.00000 0.00000 
CNOH3_52 CNOH3_52     0 0        6.99745 5.13000 0.00000 0.00000 
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOH4_53 CNOH4_53     0 0        4.78666 -24.250 0.00000 0.00000 
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOJI_51 CNOJI_51     0 2 118.60 25.7080 -0.0300 0.00000 -2.5098 0.00000 -80.000 
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNOPA_51 CNOPA_51     0 2 118.00 15.1206 0.31000 0.00000 0.11448 0.00000 -40.000 
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CNOSE_51 CNOSE_51     0 0        5.45599 -0.2900 0.00000 0.00000 
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__52 CNOS__52     0 2 118.20 32.6852 -1.8800 0.00000 -14.105 0.00000 -80.000 
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000 
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CNOVN_52 CNOVN_52     0 2 117.60 0.00000 0.00000 -0.0040 -0.9621 0.00000 -40.000 
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CNOVN_54 CNOVN_54     0 2 117.10 23.1423 -3.3600 0.00000 -2.6732 0.00000 -80.000 
CNYM__51 CNYM__51     0 2 118.40 40.3114 -0.1600 0.00000 5.85895 0.00000 -80.000 
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CNYRS_51 CNYRS_51     0 0        8.21440 0.33000 0.00000 0.00000 
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CNZD__52 CNZD__52     0 0        1.63274 -0.0800 0.00000 0.00000 
CODRY_51 CODRY_51     0 2 118.50 11.9362 1.40000 -3.0680 -0.2000 0.00000 -42.000 0.20000 -0.2400 
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -42.000 0.20000 -0.2400 
COKD__51 COKD__51     0 0        0.25353 -0.9700 0.00000 0.00000 
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
COLCH_52 COLCH_52     0 2 116.70 21.4183 -3.8800 0.00000 4.17779 0.00000 -80.000 
COLCS_51 COLCS_51     0 2 116.40 17.4125 -4.7200 0.00000 1.16486 0.00000 -40.000 
COLCS_52 COLCS_52     0 2 116.20 24.3998 -3.2800 0.00000 2.17201 0.00000 -40.000 
COLDR_51 COLDR_51     0 2 116.70 11.3683 -1.5600 -4.2410 0.60000 0.00000 -86.000 0.60000 -0.7200 
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 0.00000 
COLSN_51 COLSN_51     0 0        21.2966 5.37000 0.00000 0.00000 
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPJA_51 COPJA_51     0 2 117.80 28.6997 -1.7000 0.00000 7.05535 0.00000 -80.000 
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__51 COPO__51     0 2 118.10 45.0372 -0.8500 0.00000 9.01802 0.00000 -120.00 
COPO__52 COPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
COPO__53 COPO__53     0 0        2.53531 -27.450 0.00000 0.00000 
COPO__54 COPO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CORLU_51 CORLU_51     0 2 118.60 13.5690 -2.7900 0.00000 4.83541 0.00000 -80.000 
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTA_51 COSTA_51     0 2 117.20 43.5262 3.21000 0.00000 1.66255 0.00000 -80.000 
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 0.00000 
COSTR_51 COSTR_51     0 2 119.30 13.6095 0.47000 -0.3660 -0.0990 0.00000 -40.890 0.09000 -0.1100 
COSTR_52 COSTR_52     0 2 119.30 14.3904 -0.2200 -0.3660 -0.0990 0.00000 -40.890 0.09000 -0.1100 
COS___51 COS___51     0 2 118.40 33.6385 0.42000 -1.3410 0.38729 0.00000 -126.00 0.60000 -0.7200 
COS___52 COS___52     0 0        0.00000 0.00000 0.00000 0.00000 
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000 
COTM__51 COTM__51     0 0        8.71132 1.18000 0.00000 0.00000 
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000 
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000 
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
COVC__52 COVC__52     0 2 119.00 4.90836 -1.2800 0.00000 1.70119 0.00000 -10.000 
COVD__51 COVD__51     0 0        0.62876 0.25000 0.00000 0.00000 
COVD__52 COVD__52     0 0        1.13582 0.87000 0.00000 0.00000 
COVET_51 COVET_51     0 2 117.80 8.62005 -0.1700 0.00000 6.61062 0.00000 -160.00 
COVET_52 COVET_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVFI_52 COVFI_52     0 0        14.1673 -3.5700 0.00000 0.00000 
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVHB_52 COVHB_52     0 0        28.1521 2.75000 0.00000 0.00000 
COVPO_51 COVPO_51     0 0        9.72545 -1.9400 0.00000 0.00000 
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVRU_52 COVRU_52     0 2 117.50 18.3759 -4.2200 0.00000 4.39812 0.00000 -80.000 
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000 
COVTB_54 COVTB_54     0 2 118.20 34.0441 -2.4000 0.00000 3.69792 0.00000 -80.000 
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPAC__52 CPAC__52     0 2 117.90 14.1267 0.89000 0.00000 0.84994 0.00000 -80.000 
CPASE_51 CPASE_51     0 2 117.30 41.5892 -7.3500 0.00000 3.22987 0.00000 -80.000 
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPASK_51 CPASK_51     0 0        1.23723 -2.0800 0.00000 0.00000 
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCKA_51 CPCKA_51     0 2 118.10 15.7798 -1.0400 0.00000 0.15600 0.00000 -10.000 
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPCM__51 CPCM__51     0 2 118.00 33.9934 -9.7000 0.00000 -0.6021 0.00000 -20.000 
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__51 CPEC__51     0 0        4.63455 0.37000 0.00000 0.00000 
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__53 CPEC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPEL__51 CPEL__51     0 2 116.70 26.9757 0.35000 0.00000 -1.6331 0.00000 -80.000 
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHE__52 CPHE__52     0 2 116.80 18.1630 0.63000 0.00000 0.15690 0.00000 -80.000 
CPHO__51 CPHO__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPHO__53 CPHO__53     0 2 116.70 73.0778 -14.510 0.00000 6.67860 0.00000 -20.000 
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPIS__52 CPIS__52     0 2 116.00 21.2865 -2.8400 0.00000 -0.5819 0.00000 -80.000 
CPJH__51 CPJH__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPJH__52 CPJH__52     0 2 117.40 -18.939 -5.0300 0.00000 -1.3778 0.00000 -5.0000 
CPJH__53 CPJH__53     0 2 117.20 28.2028 1.53000 0.00000 -7.9615 0.00000 -5.0000 
CPJH__54 CPJH__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__56 CPJH__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__57 CPJH__57     0 0        0.00000 0.00000 0.00000 0.00000 
CPJH__58 CPJH__58     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__51 CPJI__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPJI__53 CPJI__53     0 2 117.80 55.7565 -11.120 0.00000 -17.341 0.00000 -15.000 
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__51 CPKA__51     0 2 117.90 11.3683 -2.6200 17.9550 15.3613 17.9550 -10.000 
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKA__53 CPKA__53     0 2 117.90 26.6512 -1.8200 0.00000 15.3613 0.00000 -5.0000 
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__51 CPKN__51     0 2 118.00 13.3154 -0.8000 0.00000 -0.8188 0.00000 -5.0000 
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKN__53 CPKN__53     0 2 118.00 4.21875 -0.1100 -1.7320 -0.8188 5.67000 -10.670 2.00000 -3.0000 
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPKV__51 CPKV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPKV__53 CPKV__53     0 2 117.70 21.3169 -0.2200 0.00000 -3.6132 0.00000 -10.000 
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPLAD_51 CPLAD_51     0 0        0.88229 -0.2400 0.00000 0.00000 
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__51 CPLA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLA__52 CPLA__52     0 2 118.40 22.7164 1.25000 -25.223 13.6041 0.00000 -208.00 56.0000 -70.000 
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZJ_52 CPLZJ_52     0 2 118.30 7.96087 -1.9400 0.00000 -4.5264 0.00000 -80.000 
CPLZM_51 CPLZM_51     0 0        31.1843 -3.5800 0.00000 0.00000 
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPLZS_52 CPLZS_52     0 2 118.30 7.15971 -2.2100 0.00000 -6.6496 0.00000 -80.000 
CPMK__51 CPMK__51     0 2 118.90 14.9279 -0.1500 0.00000 3.68423 0.00000 -80.000 
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPNV__52 CPNV__52     0 2 117.30 14.6744 -1.7500 0.00000 0.17335 0.00000 -80.000 
CPOC__51 CPOC__51     0 2 116.90 10.8917 -0.3000 0.00000 -1.2256 0.00000 -80.000 
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODB_52 CPODB_52     0 2 118.30 19.1872 -0.0300 0.00000 1.69145 0.00000 -80.000 
CPODB_53 CPODB_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_51 CPODH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPODH_52 CPODH_52     0 2 114.10 20.9518 -1.0700 -1.5160 0.78000 0.00000 -21.560 0.78000 -1.0400 
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_51 CPOLI_51     0 0        20.8000 -0.7800 0.00000 0.00000 0.00000 -80.000 
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_51 CPORI_51     0 2 110.00 43.3000 -3.5700 -3.4700 -3.7140 0.00000 -127.20 0.72000 -3.7140 
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPORI_53 CPORI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPPA__53 CPPA__53     0 2 117.70 20.3737 -1.3700 0.00000 0.53754 0.00000 -5.0000 
CPPA__54 CPPA__54     0 2 117.70 19.4002 -0.6600 0.00000 0.53754 0.00000 -5.0000 
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRAH_52 CPRAH_52     0 0        2.38319 1.35000 0.00000 0.00000 
CPRA__51 CPRA__51     0 2 116.50 7.12929 -1.5800 0.00000 -0.9303 0.00000 -40.000 
CPRA__52 CPRA__52     0 2 116.50 7.03802 -2.5900 0.00000 -0.9303 0.00000 -40.000 
CPRB__53 CPRB__53     0 2 117.70 21.8848 -3.3700 0.00000 4.02153 0.00000 -80.000 
CPRB__54 CPRB__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__11 CPRE__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__56 CPRE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__57 CPRE__57     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__58 CPRE__58     0 0        0.00000 0.00000 0.00000 0.00000 
CPRE__59 CPRE__59     0 2 119.50 19.4610 -10.630 0.00000 -10.488 0.00000 -80.000 
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CPRIR_52 CPRIR_52     0 2 117.50 14.5932 -1.4100 0.00000 4.00561 0.00000 -80.000 
CPRIR_53 CPRIR_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRM__51 CPRM__51     0 2 117.70 25.4038 -2.7200 0.00000 1.98112 0.00000 -80.000 
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__11 CPRN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__12 CPRN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__15 CPRN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__17 CPRN__17     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__22 CPRN__22     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000 
CPRN__51 CPRN__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CPRN__52 CPRN__52     0 2 117.00 13.2952 -2.8200 0.00000 11.0896 0.00000 -40.000 
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_51 CPRST_51     0 0        12.3926 2.08000 0.00000 0.00000 
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CPRT__51 CPRT__51     0 2 115.30 56.7402 0.06000 0.00000 3.65792 0.00000 -80.000 
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPSE__55 CPSE__55     0 2 116.80 32.6852 -5.6800 -3.4890 -3.0000 0.00000 -15.400 2.00000 -3.0000 
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__52 CPSM__52     0 2 117.70 16.3375 0.41000 0.00000 7.84011 0.00000 -5.0000 
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPSM__54 CPSM__54     0 2 117.70 15.5262 -0.1200 0.00000 7.84011 0.00000 -5.0000 
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__53 CPST__53     0 2 117.10 72.3882 5.76000 0.00000 7.73286 0.00000 -15.000 
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000 
CPST__56 CPST__56     0 2 118.00 18.9235 -1.2600 0.00000 -20.236 0.00000 -5.0000 
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPTA__52 CPTA__52     0 2 118.30 7.74791 -1.9200 0.00000 -2.4409 0.00000 -40.000 
CPUH__51 CPUH__51     0 2 117.20 11.3480 -1.4700 0.00000 2.90141 0.00000 -10.000 
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPVY__51 CPVY__51     0 2 118.00 3.57986 -0.1200 0.00000 -0.2689 0.00000 -5.0000 
CPVY__52 CPVY__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -5.0000 
CPZA__51 CPZA__51     0 2 117.20 32.6345 -4.3100 0.00000 5.33187 0.00000 -10.000 
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZA__53 CPZA__53     0 2 117.20 21.4791 -6.4600 0.00000 5.33187 0.00000 -5.0000 
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CPZL__52 CPZL__52     0 2 117.40 22.2296 -3.7500 0.00000 1.29002 0.00000 -10.000 
CPZM__51 CPZM__51     0 0        5.61825 -0.8900 0.00000 0.00000 
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRAJK_52 CRAJK_52     0 2 118.70 18.3151 1.48000 -0.9370 -0.0830 0.00000 -40.830 0.08000 -0.1000 
CRAJK_53 CRAJK_53     0 2 118.70 12.6664 0.31000 -0.9290 -0.0830 0.00000 -81.670 0.17000 -0.1900 
CRAKO_51 CRAKO_51     0 0        5.08076 0.66000 0.00000 0.00000 
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRAK__54 CRAK__54     0 0        5.50669 -0.8000 0.00000 -0.0100 0.00000 -40.000 
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__51 CREP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__54 CREP__54     0 2 117.60 9.54290 -6.4800 0.00000 -10.487 0.00000 -40.000 
CREP__55 CREP__55     0 2 117.60 12.2405 -3.4700 0.00000 -10.487 0.00000 -40.000 
CREP__56 CREP__56     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000 
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_51 CRICD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRICD_52 CRICD_52     0 0        2.73813 0.11000 0.00000 0.00000 
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIC__52 CRIC__52     0 2 117.00 31.6305 -4.3300 0.00000 3.15221 0.00000 -80.000 
CRIM__51 CRIM__51     0 2 117.30 31.3871 -1.1700 0.00000 6.76210 0.00000 -80.000 
CRIM__52 CRIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIP__51 CRIP__51     0 2 118.20 14.8772 0.01000 0.00000 3.97093 0.00000 -80.000 
CRIP__52 CRIP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRIVI_52 CRIVI_52     0 2 118.00 12.8287 -2.5100 0.00000 1.99295 0.00000 -80.000 
CROKC_51 CROKC_51     0 2 118.00 34.3180 1.27000 0.00000 2.63816 0.00000 -40.000 
CROKC_52 CROKC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROKC_54 CROKC_54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CROKC_55 CROKC_55     0 0        0.00000 0.00000 0.00000 0.00000 
CROKY_51 CROKY_51     0 2 118.30 8.19412 -3.4300 0.00000 1.20278 0.00000 -40.000 
CROKY_52 CROKY_52     0 2 118.40 13.0213 -7.2100 0.00000 1.83253 0.00000 -40.000 
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000 
CRON__52 CRON__52     0 2 119.10 1.34878 0.02000 0.00000 2.49551 0.00000 -80.000 
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_55 CROPC_55     0 2 118.30 35.9710 -1.6100 0.00000 3.07014 0.00000 -80.000 
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000 
CROPC_57 CROPC_57     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000 
CROS__51 CROS__51     0 0        3.53929 0.11000 0.00000 0.00000 
CROS__52 CROS__52     0 0        0.50706 -0.2700 0.00000 0.00000 
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CROTA_52 CROTA_52     0 2 119.50 14.0355 1.95000 -10.172 2.50000 0.00000 -105.02 2.50000 -3.0100 
CROUD_51 CROUD_51     0 2 118.70 19.8464 -7.2300 0.00000 0.79007 0.00000 -80.000 
CROUD_52 CROUD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CROZ__52 CROZ__52     0 0        1.88627 -0.2700 0.00000 0.00000 
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRUDO_52 CRUDO_52     0 0        3.00181 -0.5600 0.00000 0.00000 
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRYBI_52 CRYBI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CRYCH_51 CRYCH_51     0 2 117.60 26.5092 -0.2400 0.00000 2.51302 0.00000 -40.000 
CRYCH_52 CRYCH_52     0 2 118.40 17.0373 0.05000 0.00000 1.22310 0.00000 -80.000 
CRYC__51 CRYC__51     0 2 117.70 11.0134 -1.7500 0.00000 0.11040 0.00000 -40.000 
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_51 CRZNV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CRZNV_52 CRZNV_52     0 2 115.60 44.5099 2.13000 0.00000 2.58928 0.00000 -80.000 
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSAZ__54 CSAZ__54     0 0        21.0329 2.09000 0.00000 0.00000 
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSDCD_52 CSDCD_52     0 0        0.46650 -0.9800 0.00000 0.00000 
CSED__51 CSED__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSED__52 CSED__52     0 2 117.30 19.6740 -1.9200 0.00000 0.61444 0.00000 -80.000 
CSEMI_51 CSEMI_51     0 2 118.30 13.3459 -0.5900 0.00000 0.20834 0.00000 -40.000 
CSEMI_52 CSEMI_52     0 2 118.30 11.6726 0.33000 0.00000 -1.9686 0.00000 -80.000 
CSEMT_51 CSEMT_51     0 0        -1.6760 -0.4800 0.00000 0.00000 
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSEV__51 CSEV__51     0 2 116.60 18.6497 -2.0300 0.00000 -3.6703 0.00000 -80.000 
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSHH__51 CSHH__51     0 0        3.00181 2.01000 0.00000 0.00000 
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSKO__51 CSKO__51     0 2 116.70 18.7309 -4.2700 0.00000 1.17869 0.00000 -80.000 
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSKVM_52 CSKVM_52     0 0        2.26150 0.29000 0.00000 0.00000 
CSLAP_51 CSLAP_51     0 0        1.45020 -0.2300 0.00000 0.00000 
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__54 CSLA__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLA__55 CSLA__55     0 2 116.70 20.1304 -1.5100 -17.174 11.4628 0.00000 -224.00 171.000 -132.00 
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLB__52 CSLB__52     0 2 117.30 18.7106 -0.5300 0.00000 1.04672 0.00000 -80.000 
CSLM__51 CSLM__51     0 2 115.10 27.3509 3.49000 0.00000 0.68555 0.00000 -80.000 
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLU__51 CSLU__51     0 2 117.10 29.0242 2.07000 0.00000 0.94187 0.00000 -80.000 
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__53 CSNY__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSNY__54 CSNY__54     0 2 116.10 24.5114 -1.8900 0.00000 1.96115 0.00000 -80.000 
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__21 CSOK__21     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__51 CSOK__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSOK__52 CSOK__52     0 2 117.70 45.9297 -0.3400 0.00000 5.37077 0.00000 -80.000 
CSOK__53 CSOK__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__54 CSOK__54     0 0        0.57805 -0.9700 0.00000 0.00000 
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__56 CSOK__56     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000 
CSOK__59 CSOK__59     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__54 CSPN__54     0 0        0.36508 -2.4200 0.00000 0.00000 
CSPN__55 CSPN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CSPN__56 CSPN__56     0 0        16.9967 8.17000 0.00000 0.00000 
CSPO__51 CSPO__51     0 2 115.90 0.00000 0.00000 0.00000 -3.3364 0.00000 -40.000 
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSPO__53 CSPO__53     0 0        0.00000 0.00000 0.00000 0.00000 
CSRCD_51 CSRCD_51     0 2 117.50 4.01593 -1.0900 0.00000 -0.0362 0.00000 -80.000 
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTB__52 CSTB__52     0 0        5.96305 1.17000 0.00000 0.00000 
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTCD_52 CSTCD_52     0 2 118.40 15.8508 0.69000 0.00000 3.36749 0.00000 -80.000 
CSTC__51 CSTC__51     0 2 116.50 45.6356 -1.4800 0.00000 3.45546 0.00000 -80.000 
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTER_53 CSTER_53     0 2 117.60 16.6113 -0.1800 -6.0710 -0.6708 0.00000 -98.000 1.80000 -2.1600 
CSTMI_51 CSTMI_51     0 2 117.20 17.5849 0.19000 0.00000 0.69615 0.00000 -40.000 
CSTMI_52 CSTMI_52     0 2 116.30 26.7019 1.70000 0.00000 1.94057 0.00000 -40.000 
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTPA_51 CSTPA_51     0 0        -5.9153 -1.2400 0.00000 0.00000 
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_51 CSTRA_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRA_52 CSTRA_52     0 0        -0.1380 -0.3100 0.00000 0.00000 
CSTRI_51 CSTRI_51     0 2 118.10 16.3071 -0.3100 0.00000 0.87294 0.00000 -80.000 
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 0.00000 
CSTR__51 CSTR__51     0 2 115.70 26.1340 -0.5100 0.00000 1.98824 0.00000 -80.000 
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__54 CSTX__54     0 0        0.00000 0.00000 0.00000 0.00000 
CSTX__55 CSTX__55     0 2 116.70 0.00000 0.00000 -8.1060 12.9596 51.4000 -67.700 80.4000 -63.600 
CSUM__51 CSUM__51     0 2 118.30 11.5204 -2.4200 0.00000 0.54556 0.00000 -80.000 
CSUM__52 CSUM__52     0 2 118.30 19.9174 0.53000 0.00000 0.54556 0.00000 -40.000 
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSUSI_52 CSUSI_52     0 2 118.60 13.3763 0.11000 0.00000 -0.2538 0.00000 -80.000 
CSUZ__51 CSUZ__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CSUZ__52 CSUZ__52     0 2 117.60 36.7011 -2.2600 0.00000 -14.094 0.00000 -80.000 
CSVCD_51 CSVCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVCD_52 CSVCD_52     0 0        0.82144 -0.0600 0.00000 0.00000 
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVET_52 CSVET_52     0 2 119.10 14.0456 0.31000 -0.8880 0.20000 0.00000 -82.000 0.20000 -0.2400 
CSVID_51 CSVID_51     0 0        1.35893 -0.3400 0.00000 0.00000 
CSVID_52 CSVID_52     0 0        0.24339 -0.3300 0.00000 0.00000 
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CSVIT_53 CSVIT_53     0 2 119.10 18.1630 0.55000 -2.1750 0.47000 0.00000 -84.650 0.47000 -0.5600 
CSVI__51 CSVI__51     0 0        -4.2097 -3.4700 0.00000 0.00000 
CSVI__52 CSVI__52     0 0        -1.0943 2.21000 0.00000 0.00000 
CSVT__53 CSVT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000 
CTAB__51 CTAB__51     0 2 118.80 1.42991 -6.4600 0.00000 -0.5079 0.00000 -80.000 
CTAB__52 CTAB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTACH_51 CTACH_51     0 2 117.20 24.3593 1.49000 -1.8520 -0.5050 0.00000 -84.520 0.45000 -0.5400 
CTACH_52 CTACH_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTANV_52 CTANV_52     0 2 118.00 20.3129 -0.2400 0.00000 0.92783 0.00000 -80.000 
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000 
CTD___52 CTD___52     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTECD_52 CTECD_52     0 0        2.02825 0.25000 0.00000 0.00000 
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTEL__52 CTEL__52     0 2 117.00 9.61389 -0.3900 -3.9630 -1.3700 0.00000 -91.400 1.14000 -1.3700 
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTKAR_51 CTKAR_51     0 2 118.60 5.26330 5.99000 -25.964 2.34485 0.00000 -50.000 18.0000 -32.000 
CTKAR_52 CTKAR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -19.000 6.00000 -11.000 
CTOS__51 CTOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTOS__52 CTOS__52     0 2 117.60 39.7131 -2.7200 0.00000 -7.6873 0.00000 -120.00 
CTOUZ_51 CTOUZ_51     0 2 119.10 7.69720 2.46000 -1.6810 0.46000 0.00000 -84.600 0.46000 -0.5500 
CTOUZ_52 CTOUZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPGU_53 CTPGU_53     0 0        25.5154 2.80000 0.00000 0.00000 
CTPJI_51 CTPJI_51     0 0        12.3723 -3.6200 0.00000 0.00000 
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPLB_51 CTPLB_51     0 2 118.30 18.7309 -0.0800 -2.2370 -0.4350 0.00000 -84.000 0.40000 -0.4800 
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTPPL_51 CTPPL_51     0 2 118.30 3.08294 -0.8100 -37.685 11.7783 0.00000 -70.000 20.0000 -42.000 
CTPPL_52 CTPPL_52     0 2 118.00 4.69539 1.57000 -52.245 23.1763 0.00000 -80.500 24.0000 -43.000 
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTREM_52 CTREM_52     0 0        13.6907 0.47000 0.00000 0.00000 
CTRE__51 CTRE__51     0 2 117.00 25.4951 -2.9200 0.00000 1.31696 0.00000 -5.0000 
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRE__53 CTRE__53     0 2 117.90 10.6889 -2.9500 0.00000 1.81225 0.00000 -5.0000 
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CTRME_52 CTRME_52     0 2 117.50 4.32017 -0.2100 0.00000 4.27926 0.00000 -40.000 
CTRMI_51 CTRMI_51     0 2 118.50 20.6273 17.6000 -24.919 -16.490 0.00000 -122.00 80.0000 -74.000 
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ2_51 CTRZ2_51     0 0        13.2039 -3.2400 0.00000 0.00000 
CTRZ2_52 CTRZ2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_51 CTRZ3_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ3_52 CTRZ3_52     0 0        17.4734 5.96000 0.00000 0.00000 
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_53 CTRZ4_53     0 0        0.00000 0.00000 0.00000 0.00000 
CTRZ4_54 CTRZ4_54     0 0        -9.4348 -4.5400 0.00000 0.00000 
CTTB__51 CTTB__51     0 0        3.76240 0.45000 0.00000 0.00000 
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTC__51 CTTC__51     0 0        3.31618 0.32000 0.00000 0.00000 
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTE__52 CTTE__52     0 0        -0.0394 0.08000 0.00000 0.00000 
CTTL__51 CTTL__51     0 0        1.32850 0.75000 0.00000 0.00000 
CTTS__51 CTTS__51     0 0        0.45636 -0.0900 0.00000 0.00000 
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000 
CTTX__52 CTTX__52     0 0        0.77073 0.00000 0.00000 0.00000 
CTUHN_51 CTUHN_51     0 0        19.9985 -1.2600 0.00000 0.00000 
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTUNE_51 CTUNE_51     0 2 117.40 34.3078 13.4800 0.00000 2.63500 0.00000 -120.00 
CTUNE_52 CTUNE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CTURN_51 CTURN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CTURN_52 CTURN_52     0 0        22.5135 1.00000 0.00000 0.00000 
CTUX__54 CTUX__54     0 0        0.00000 0.00000 0.00000 0.00000 
CTUX__55 CTUX__55     0 2 116.70 16.8649 -2.2800 -1.8050 0.60000 0.00000 -86.000 0.60000 -0.7200 
CTYCD_51 CTYCD_51     0 0        0.76059 -0.5100 0.00000 0.00000 
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__51 CTYN__51     0 0        0.00000 -0.9000 0.00000 0.00000 
CTYN__52 CTYN__52     0 0        -0.9464 -1.7400 0.00000 0.00000 
CTYN__53 CTYN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__51 CUBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUBR__52 CUBR__52     0 2 116.90 32.3505 -2.1000 0.00000 -2.2327 0.00000 -80.000 
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CUHD__52 CUHD__52     0 2 117.30 38.4252 -1.9000 0.00000 0.08247 0.00000 -80.000 
CUHJ__51 CUHJ__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CULSE_51 CULSE_51     0 2 118.50 20.9721 -3.2900 -1.3040 -0.2140 0.00000 -82.000 0.20000 -0.2400 
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_51 CULST_51     0 0        6.18616 -2.6300 0.00000 0.00000 
CULST_52 CULST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_53 CULST_53     0 0        0.00000 0.00000 0.00000 0.00000 
CULST_54 CULST_54     0 0        26.5599 1.42000 0.00000 0.00000 
CUNIC_51 CUNIC_51     0 2 117.80 2.10938 1.15000 0.00000 -1.7981 0.00000 -40.000 
CUNIC_52 CUNIC_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CUSCD_52 CUSCD_52     0 0        0.58819 0.15000 0.00000 0.00000 
CUSTI_51 CUSTI_51     0 2 118.70 9.15754 -1.1600 0.00000 1.24585 0.00000 -80.000 
CUSTI_52 CUSTI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CVACV_51 CVACV_51     0 2 117.10 0.00000 0.00000 -8.8040 0.22079 0.00000 -26.100 2.61000 -3.1300 
CVAMB_51 CVAMB_51     0 0        7.61607 0.94000 0.00000 0.00000 
CVAMB_52 CVAMB_52     0 0        -0.2070 -0.0700 0.00000 0.00000 
CVARN_51 CVARN_51     0 2 114.40 6.82505 -0.1400 0.00000 -1.1919 0.00000 -80.000 
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVARN_53 CVARN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVBT__52 CVBT__52     0 2 118.40 11.8855 0.81000 0.00000 0.31958 0.00000 -80.000 
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVEC__52 CVEC__52     0 2 117.10 21.1952 -1.9100 0.00000 -0.5690 0.00000 -80.000 
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__51 CVER__51     0 2 119.20 28.5273 1.63000 -4.7810 0.71263 0.00000 -87.500 0.75000 -0.9000 
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000 
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVES__54 CVES__54     0 2 118.30 18.3556 0.87000 0.00000 -0.2153 0.00000 -80.000 
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVET__52 CVET__52     0 2 116.90 9.42121 -1.9800 0.00000 1.22280 0.00000 -80.000 
CVIM__51 CVIM__51     0 2 116.30 17.7573 -0.7300 0.00000 1.35480 0.00000 -80.000 
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -43.300 0.33000 -0.4000 
CVITK_52 CVITK_52     0 2 118.50 8.02172 1.67000 -4.9850 -0.3300 0.00000 -43.300 0.33000 -0.4000 
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__51 CVIT__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -44.000 0.40000 -0.4800 
CVIT__52 CVIT__52     0 2 120.40 11.0032 -8.6400 -0.5230 0.40000 0.00000 -44.000 0.40000 -0.4800 
CVIT__53 CVIT__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__51 CVKA__51     0 2 116.90 12.8591 0.86000 0.00000 0.40486 0.00000 -40.000 
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__52 CVLM__52     0 2 117.00 17.6559 0.52000 0.00000 1.49487 0.00000 -80.000 
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVMA__51 CVMA__51     0 0        0.10141 -0.8400 0.00000 0.00000 
CVMA__52 CVMA__52     0 0        0.25353 -0.3200 0.00000 0.00000 
CVMEZ_51 CVMEZ_51     0 2 117.80 28.9938 -0.4800 0.00000 -2.1355 0.00000 -80.000 
CVMEZ_52 CVMEZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVMZ__51 CVMZ__51     0 2 118.20 22.6251 0.97000 0.00000 0.87188 0.00000 -80.000 
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__51 CVOP__51     0 2 118.80 7.36254 -1.4100 0.00000 1.48672 0.00000 -80.000 
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000 
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 15.0000 -31.000 
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAD_52 CVRAD_52     0 0        0.20282 0.02000 0.00000 0.00000 
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000 
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRBN_52 CVRBN_52     0 0        11.3988 -0.1000 0.00000 0.00000 
CVRCH_51 CVRCH_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVRCH_52 CVRCH_52     0 0        33.9529 1.37000 0.00000 0.00000 
CVREK_51 CVREK_51     0 0        25.9210 0.61000 0.00000 0.00000 
CVRE__55 CVRE__55     0 2 119.40 11.1554 12.1700 -54.911 5.55614 0.00000 -120.00 38.0000 -58.000 
CVRE__56 CVRE__56     0 2 119.40 22.0065 12.1500 -109.83 5.55614 0.00000 -120.00 38.0000 -58.000 
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVRN__55 CVRN__55     0 2 116.80 9.36036 -0.8500 -6.7630 3.70028 0.00000 -13.880 6.00000 -10.500 
CVRV__51 CVRV__51     0 2 117.50 5.50669 -0.9800 0.00000 2.57620 0.00000 -58.000 9.00000 -9.0000 
CVSEN_51 CVSEN_51     0 2 113.90 8.70118 -0.0400 0.00000 0.77603 0.00000 -40.000 
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVSES_52 CVSES_52     0 2 118.00 14.0862 -0.4200 0.00000 -3.8109 0.00000 -40.000 
CVSES_53 CVSES_53     0 2 118.00 13.1938 -0.3700 0.00000 -3.8109 0.00000 -40.000 
CVSTN_51 CVSTN_51     0 2 117.50 29.8051 0.67000 0.00000 1.03134 0.00000 -80.000 
CVSTN_52 CVSTN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000 
CVTRE_51 CVTRE_51     0 2 118.60 0.00000 0.00000 -4.6540 1.38000 0.00000 -13.800 1.38000 -1.6400 
CVTZT_21 CVTZT_21     0 0        0.00000 0.00000 0.00000 0.00000 
CVTZ__21 CVTZ__21     0 2 239.50 7.99130 0.84000 -0.6160 6.41684 0.00000 -80.000 
CVTZ__22 CVTZ__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000 
CVYDR_51 CVYDR_51     0 0        1.62260 -0.2000 0.00000 0.00000 
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSC_52 CVYSC_52     0 0        7.94059 -2.0200 0.00000 0.00000 
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000 
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CVYS__52 CVYS__52     0 0        -0.1479 -7.8300 0.00000 0.00000 
CVYS__53 CVYS__53     0 2 118.00 8.78231 -12.650 0.00000 -39.090 0.00000 -40.000 
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 0.00000 
CVY___52 CVY___52     0 2 115.40 27.2089 -0.4700 0.00000 0.80095 0.00000 -80.000 
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYHO__51 CYHO__51     0 0        -6.5955 5.46000 0.00000 0.00000 
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_51 CYMOR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYMOR_52 CYMOR_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYNAC_51 CYNAC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000 
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000 
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000 
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAMB_51 CZAMB_51     0 2 118.50 16.9663 0.33000 0.00000 0.64365 0.00000 -80.000 
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZAP__52 CZAP__52     0 2 116.60 19.9072 -6.3900 0.00000 1.00746 0.00000 -80.000 
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZATC_53 CZATC_53     0 2 118.10 14.4411 -0.5600 0.00000 1.96747 0.00000 -80.000 
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZATR_52 CZATR_52     0 2 117.70 15.9725 1.58000 0.00000 6.71845 0.00000 -80.000 
CZBB__51 CZBB__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBIR_52 CZBIR_52     0 2 117.70 7.32197 -0.0900 0.00000 -0.1030 0.00000 -80.000 
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZBR__52 CZBR__52     0 2 117.70 20.9518 -2.7900 0.00000 -0.1362 0.00000 -10.000 
CZDA__51 CZDA__51     0 0        10.1818 -0.2000 0.00000 0.00000 
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB1_51 CZDB1_51     0 0        8.21440 2.52000 0.00000 0.00000 
CZDB1_52 CZDB1_52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_51 CZDB2_51     0 0        0.00000 0.00000 0.00000 0.00000 
CZDB2_52 CZDB2_52     0 0        7.29155 -0.9800 0.00000 0.00000 
CZDI__51 CZDI__51     0 0        0.78088 -0.7900 0.00000 0.00000 
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000 
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000 
CZDO__52 CZDO__52     0 2 116.80 12.0782 -2.8100 0.00000 -0.1622 0.00000 -40.000 
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000 
CZET__52 CZET__52     0 0        6.17601 0.57000 0.00000 0.00000 
CZLIS_51 CZLIS_51     0 0        13.6197 2.75000 0.00000 0.00000 
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZDE
D1ABS_3  ABILDSKOV    0 0        48.9960 61.8000 0.00000 0.00000 
D1ABS_31 ABILDSKOV    0 0        0.00000 0.00000 0.00000 0.00000 
D1ADL_3  ADALEN       0 0        54.5068 1.30000 0.00000 0.00000 
D1AHA_2  ANHOLT HAVMO 0 0        0.00000 0.00000 -315.70 29.5000 
D1AND_3  ANDST        0 0        32.7642 0.90000 0.00000 0.00000 
D1ASR_1  ASKAER       0 0        0.00000 68.5000 0.00000 0.00000 
D1ASR_11 ASKAER       0 0        0.00000 118.200 0.00000 0.00000 
D1ASR_3  ASKAER       0 0        0.00000 0.00000 0.00000 0.00000 
D1BBG_2  HORNS REV 3  0 0        0.00000 119.500 0.00000 0.00000 
D1BBG_3  HORNS REV 2  0 0        0.00000 75.6000 0.00000 0.00000 
D1BBR_3  BREDEBRO     0 0        17.4341 0.50000 0.00000 0.00000 
D1BDK_3  BREDKAER     0 0        6.61295 0.50000 0.00000 0.00000 
D1BDR_3  BRAMDRUP     0 0        67.6325 2.40000 0.00000 0.00000 
D1BED_3  BEDSTED      0 0        2.00393 67.1000 0.00000 0.00000 
D1BIL_3  BILSTRUP     0 0        50.5991 40.2000 0.00000 0.00000 
D1BJH_3  BJOERNHOLT   0 0        18.2357 103.300 0.00000 0.00000 
D1BLV_3  HORNS REV 1  0 0        0.00000 0.00000 0.00000 0.00000 
D1BMS_1  BMS          0 0        0.00000 0.00000 0.00000 0.00000 
D1DYB_3  DYBVAD       0 0        0.00000 0.00000 -6.0000 1.20000 
D1EDR_1  ENDRUP       0 0        0.00000 0.00000 0.00000 0.00000 
D1EDR_2  ENDRUP       0 0        0.00000 233.600 0.00000 0.00000 
D1EDR_3  ENDRUP       0 0        0.00000 183.500 0.00000 0.00000 
D1ENB_3               0 0        0.00000 63.2000 -6.8000 0.30000 
D1EST_3  ESTRUPVEJ    0 0        27.6542 0.70000 0.00000 0.00000 
D1FER_1  FERSLEV      0 0        0.00000 321.500 0.00000 0.00000 
D1FER_3  FERSLEV      0 0        18.5363 76.1000 0.00000 0.00000 
D1FER_31 FERSLEV      0 0        0.00000 0.00000 0.00000 0.00000 
D1FGD_1  FRAUGDE      0 0        0.00000 -100.70 0.00000 0.00000 
D1FGD_3  FRAUGDE      0 0        15.9312 77.0000 0.00000 0.00000 
D1FGV_3  FGV          0 0        0.10020 0.00000 0.00000 0.00000 
D1FOU_3  FOULUM       0 0        0.50098 0.40000 0.00000 0.00000 
D1FRD_3  FREDENSDAL   0 0        3.30648 0.10000 0.00000 0.00000 
D1FRT_3  FROESTRUP    0 0        -11.877 0.60000 0.00000 0.00000 
D1FVO_1  FYNSVAERKET  0 2 413.30 0.00000 0.00000 -118.00 28.5974 0.00000 -352.00 180.000 -250.00 
D1FVO_3  FYNSVAERKET  0 0        76.3495 6.60000 0.00000 0.00000 
D1GAT_1  GAT?         0 0        0.00000 0.00000 0.00000 0.00000 
D1GAT_11 GAT?         0 0        0.00000 0.00000 0.00000 0.00000 
D1GMO_3               0 0        0.10020 0.10000 0.00000 0.00000 
D1GNK_2               0 0        0.00000 120.400 0.00000 0.00000 
D1GRP_3  GRADERUP     0 0        72.2415 2.80000 0.00000 0.00000 
D1GRP_31 GRADERUP     0 0        0.00000 0.00000 0.00000 0.00000 
D1GST_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1GST_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1HAK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HAL_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HAL_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1HASV3  HASLE        0 0        89.7758 4.70000 0.00000 0.00000 
D1HAT_3  HATTING      0 0        114.424 6.00000 0.00000 0.00000 
D1HER_3  HERNING      0 0        78.1531 3.90000 0.00000 0.00000 
D1HESV3               0 0        0.00000 47.4000 0.00000 0.00000 
D1HIN_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HIN_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1HJP_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1HLA_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1HLA_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1HNB_1  HORNBAEK     0 0        0.00000 97.0000 0.00000 0.00000 
D1HNB_3  HORNBAEK     0 0        24.8487 0.80000 0.00000 0.00000 
D1HOD_3  HOLSTED      0 0        26.6522 1.10000 0.00000 0.00000 
D1HQN_3  HORNING      0 0        38.5756 1.90000 0.00000 0.00000 
D1HRA_3  HORNS REV 1  0 0        0.00000 0.00000 -98.000 12.7000 
D1HRB_3  HORNS REV 2  0 0        0.00000 0.00000 -161.70 21.8000 
D1HRC_2  HORNS REV 3  0 0        0.00000 0.00000 -325.50 31.3000 
D1HSKV3  HOESKOV      0 0        59.1158 3.10000 0.00000 0.00000 
D1HVO_3  HVORUPGAARD  0 0        1.20236 0.00000 0.00000 0.00000 
D1HVV_3  HANDVAERKERV 0 0        20.0393 0.60000 0.00000 0.00000 
D1IDU_1  IDUMLUND     0 0        0.00000 67.8000 0.00000 0.00000 
D1IDU_3  IDUMLUND     0 0        0.00000 104.600 -36.600 3.00000 
D1IDU_31 IDUMLUND     0 0        0.00000 0.00000 0.00000 0.00000 
D1JLV_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1JLV_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KAE_3  KARLSGARDE   0 0        26.7524 39.4000 0.00000 0.00000 
D1KAG_1  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000 
D1KAG_3  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000 
D1KAS_1  KASSOE       0 2 415.10 0.00000 108.000 0.00000 -313.12 
D1KAS_3  KASSOE       0 0        0.00000 0.00000 0.00000 0.00000 
D1KAU_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KAU_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KBBV3  KAERBYBRO    0 0        0.00000 0.00000 -7.8000 0.10000 
D1KIN_1  KINGSTRUP    0 0        0.00000 0.00000 0.00000 0.00000 
D1KIN_3  KINGSTRUP    0 0        0.00000 94.8000 0.00000 0.00000 
D1KKR_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KKR_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KLF_3  KLIM FJORDHO 0 0        0.00000 39.7000 -50.900 1.90000 
D1KLY_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KNA_3  KNABBERUP    0 0        77.5519 3.30000 0.00000 0.00000 
D1KSH_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KSS_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1KSS_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1KTA_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KTA_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1KTR_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1KTR_31              0 0        0.00000 0.00000 0.00000 0.00000 
D1KVK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1LAG_1  LANDERUPGAAR 0 0        0.00000 486.200 0.00000 0.00000 
D1LAG_3  LANDERUPGAAR 0 0        0.00000 0.00000 0.00000 0.00000 
D1LKR_3  LEMKAER      0 0        0.00000 0.00000 -44.000 0.90000 
D1LOL_3  LOLDRUP      0 0        34.9685 1.40000 0.00000 0.00000 
D1LYK_3  LYKKEGARD OG 0 0        0.00000 0.00000 -4.1000 1.30000 
D1MAG_3  MAGSTRUP     0 0        42.6836 1.40000 0.00000 0.00000 
D1MAL_1  MALLING      0 0        0.00000 148.700 0.00000 0.00000 
D1MAL_3  MALLING      0 0        36.0707 0.90000 0.00000 0.00000 
D1MES_3  MESBALLE     0 0        45.1885 1.50000 0.00000 0.00000 
D1MKS_1  STUDSTRUP    0 2 413.70 0.00000 0.00000 -50.700 -42.943 -35.000 -357.00 110.000 -230.00 
D1MKS_3  STUDSTRUP    0 2 165.00 0.00000 0.00000 -270.40 43.1852 -35.200 -361.80 110.000 -230.00 
D1MLP_3  MOLLERUP     0 0        29.5579 5.60000 0.00000 0.00000 
D1MLU_3  MOSELUND     0 0        15.2298 2.30000 0.00000 0.00000 
D1MOSV3  MOSBAEK      0 0        19.1375 0.60000 0.00000 0.00000 
D1NOR_3  NORS         0 0        0.00000 56.6000 -10.100 0.30000 
D1NSP_3  NIBSTRUP     0 0        13.2259 40.0000 0.00000 0.00000 
D1NVV_1  VENDSYSSELVA 0 2 413.20 0.00000 0.00000 -361.50 53.9748 -66.000 -397.00 185.000 -290.00 
D1NVV_3  VENDSYSSELVA 0 0        0.00000 74.3000 -4.0000 0.20000 
D1OSQ_3  ODENSE SYDOE 0 0        37.4734 1.90000 0.00000 0.00000 
D1PZR_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1PZR_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1QSG_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1QSG_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1RAK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1RAM_3  RAMME        0 0        0.00000 0.00000 -23.300 0.50000 
D1REF_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1REF_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1REV_1  REVSING      0 0        0.00000 0.00000 0.00000 0.00000 
D1RIB_3  RIBE         0 0        10.4204 0.40000 0.00000 0.00000 
D1ROV_1  ROV?         0 0        0.00000 0.00000 0.00000 0.00000 
D1ROV_11 ROV?         0 0        0.00000 0.00000 0.00000 0.00000 
D1RSL_3  ROSLEV       0 0        0.00000 70.2000 -16.800 0.30000 
D1RYT_3  RYTTERGARD   0 0        56.5107 2.40000 0.00000 0.00000 
D1SBA_3  STARBAKKE    0 0        35.5697 2.00000 0.00000 0.00000 
D1SFE_3  SDR FELDING  0 0        3.30648 0.10000 0.00000 0.00000 
D1SHE_3  ENSTEDVAERKE 0 0        81.7601 104.100 0.00000 0.00000 
D1SIN_3  SINDBJERG    0 0        0.00000 70.4000 -8.6000 0.30000 
D1SKA_3  SKANSEN      0 0        12.8251 0.30000 0.00000 0.00000 
D1SKH_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1SKH_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1SQN_3  SQN3         0 0        49.1964 2.10000 0.00000 0.00000 
D1STR_3  STRUER       0 0        15.3300 39.7000 0.00000 0.00000 
D1STR_31 STRUER       0 0        0.00000 0.00000 0.00000 0.00000 
D1STSV3  STOVSTRUP    0 0        0.00000 105.300 -29.500 0.50000 
D1SVB_3  SVENBORG     0 0        32.1630 0.80000 0.00000 0.00000 
D1SVGV3               0 0        0.00000 0.00000 0.00000 0.00000 
D1SVS_1  SKAERBAEKVAE 0 0        0.00000 0.00000 0.00000 0.00000 
D1SVS_3  SKAERBAEKVAE 0 0        0.00000 0.00000 0.00000 0.00000 
D1TAN_3  TANGE        0 0        43.4852 2.00000 0.00000 0.00000 
D1TEB_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1TEB_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1THQ_3  TINGHOEJ     0 0        0.00000 0.00000 -0.8000 0.10000 
D1THY_3  THYREGOD     0 0        16.1316 0.80000 0.00000 0.00000 
D1TJE_1  TJELE        0 0        0.00000 -254.70 0.00000 0.00000 
D1TJE_3  TJELE        0 2 165.80 0.00000 0.00000 0.00000 30.3000                 30.3000 -160.00 
D1TJE_31 TJELE        0 0        0.00000 76.6000 0.00000 0.00000 
D1TNK_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1TRI_1  TRIGE        0 0        0.00000 0.00000 0.00000 0.00000 
D1TRI_2  TRIGE        0 0        0.00000 117.000 0.00000 0.00000 
D1TRI_3  TRIGE        0 0        0.00000 94.7000 0.00000 0.00000 
D1TSV_3               0 0        0.00000 0.00000 0.00000 0.00000 
D1TUP_3               0 0        0.10020 0.20000 0.00000 0.00000 
D1UWN_3  UMSPANNW. NO 0 2 165.90 0.00000 0.00000 17.2000 2.28838 17.2000 17.2000 5.00000 -5.0000 
D1VER_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1VER_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1VHA_1  VESTER HASSI 0 0        0.00000 -138.60 0.00000 0.00000 
D1VHA_3  VESTER HASSI 0 2 163.50 0.00000 37.0000 -7.9000 33.6922                 37.5000 -100.00 
D1VID_3  VIDEBAEK     0 0        12.8251 41.7000 0.00000 0.00000 
D1VIL_3  VILSTED      0 0        0.00000 0.00000 -1.9000 0.10000 
D1VIU_1               0 0        0.00000 0.00000 0.00000 0.00000 
D1VIU_11              0 0        0.00000 0.00000 0.00000 0.00000 
D1VKE_3  VESTKRAFT    0 2 165.00 0.00000 0.00000 -1.0000 -13.041 0.00000 -1.0000 155.000 -245.00 
D1ZBQ_3  ZBQ3         0 0        24.0471 40.2000 0.00000 0.00000 
D1ZSP_3  ZSP3         0 0        23.1453 57.0000 0.00000 0.00000 
D200BI50              0 0        0.00000 0.00000 0.00000 0.00000 
D200BK20              0 0        0.00000 0.00000 0.00000 0.00000 
D200C750              0 0        0.00000 0.00000 0.00000 0.00000 
D200FG50              0 0        0.00000 0.00000 0.00000 0.00000 
D200FS50              0 0        0.00000 0.00000 0.00000 0.00000 
D200KN50              0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 21 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 22 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 23 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000 
D2AHM 51 ALTHEIM      0 0        33.9665 -0.5000 0.00000 0.00000 
D2AHM 52 ALTHEIM      0 0        33.9665 -0.5000 0.00000 0.00000 
D2AHM 53 ALTHEIM      0 0        33.9665 -0.5000 0.00000 0.00000 
D2ALFS11 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS12 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000 
D2ALFS51 ALFSTEDT     0 0        -49.802 35.1000 0.00000 0.00000 
D2ALFS52 ALFSTEDT     0 0        -49.802 35.1000 0.00000 0.00000 
D2ALGE11 ALGERMISSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2ALGE53 ALGERMISSEN  0 0        34.2671 -14.100 0.00000 0.00000 
D2ALGE54 ALGERMISSEN  0 0        34.2671 -14.100 0.00000 0.00000 
D2AS  11 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  12 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000 
D2AS  51 ASCHAFFENBUR 0 0        55.2081 -11.000 0.00000 0.00000 
D2AS  52 ASCHAFFENBUR 0 0        55.2081 -11.000 0.00000 0.00000 
D2ASSL11 ASSLAR       0 0        40.1787 27.9000 0.00000 0.00000 
D2ASSL51 ASSLAR       0 0        35.2691 -8.9000 0.00000 0.00000 
D2ASSL52 ASSLAR       0 0        35.2691 -8.9000 0.00000 0.00000 
D2AUDO23 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDO51 AUDORF       0 0        -19.462 -13.200 0.00000 0.00000 
D2AUDO52 AUDORF       0 2 113.00 -19.462 -13.200 0.00000 20.7598 0.00000 -83.000 41.0000 -57.000 
D2AUDS11 AUDORF SUED  0 0        0.00000 0.00000 0.20000 112.400 
D2AUDS14 AUDORF SUED  0 0        0.00000 0.00000 0.20000 115.100 
D2AUDS21 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS22 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS23 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS51 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2AUDS59 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000 
D2BA-N51 BA-N         0 0        48.7956 -7.3000 0.00000 0.00000 
D2BA-N52 BA-N         0 0        48.7956 -7.3000 0.00000 0.00000 
D2BDOR11 BROKDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D2BDOR21 BROKDORF     0 0        4.30844 -1.0000 0.00000 0.00000 
D2BECH11 BECHTERDISS  0 0        0.10020 0.00000 0.00000 0.00000 
D2BECH12 BECHTERDISS  0 0        0.10020 0.00000 0.00000 0.00000 
D2BECH13 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH21 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH23 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000 
D2BECH51 BECHTERDISS  0 0        38.2750 -11.600 0.00000 0.00000 
D2BEHS11 BERGSHAUSEN  0 0        15.1296 -3.7000 0.00000 0.00000 
D2BEHS12 BERGSHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2BEHS51 BERGSHAUSEN  0 0        18.5363 -8.7000 0.00000 0.00000 
D2BEHS52 BERGSHAUSEN  0 0        18.5363 -8.7000 0.00000 0.00000 
D2BLOC21 BLOCKLAND    0 0        51.5009 -11.900 0.00000 0.00000 
D2BORK11 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2BORK12 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2BORK13 BORKEN       0 0        6.11197 3.00000 0.00000 0.00000 
D2BORK51 BORKEN       0 0        45.7897 -11.400 0.00000 0.00000 
D2BORK52 BORKEN       0 0        45.7897 -11.400 0.00000 0.00000 
D2BRAN22 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN23 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRAN51 BRAUNSCHWEIG 0 0        14.8290 -1.6000 0.00000 0.00000 
D2BRAN52 BRAUNSCHWEIG 0 0        44.4871 -4.9000 0.00000 0.00000 
D2BRAN54 BRAUNSCHWEIG 0 0        14.8290 -1.6000 0.00000 0.00000 
D2BRAN55 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW11 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW12 BERGRHEIN. W 0 2 408.00 0.00000 0.00000 0.10000 33.2832 5.10000 -3.9000 181.900 -240.10 
D2BRFW13 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRFW52 BERGRHEIN. W 0 0        85.6678 2.00000 0.00000 0.00000 
D2BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN21 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BRUN51 BRUNSBUETTEL 0 0        9.71904 5.70000 0.00000 0.00000 
D2BRUN59 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKD8B BUTTEL_HWIN2 0 2 331.70 0.00000 0.00000 -207.00 -35.921 11.0000 -702.00 420.000 -340.00 
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKE2B BUTTEL_HWIN1 0 2 245.60 0.00000 0.00000 -415.00 -61.099 20.0000 -583.00 342.900 -264.50 
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000 
D2BUKZ8B BUTTEL_SWIN1 0 2 345.50 0.00000 0.00000 -725.00 -96.446 15.0000 -874.00 455.600 -359.40 
D2BUTL11 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D2BUTL12 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO23 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO24 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D2CLPO51 CLOPPENBURG  0 0        -0.6986 0.20000 0.00000 0.00000 
D2CLPO52 CLOPPENBURG  0 0        -0.6986 0.20000 0.00000 0.00000 
D2CONN11 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN12 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN21 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN22 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN23 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN24 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN25 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN26 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONN52 CONNEFORDE   0 0        2.00393 1.00000 0.00000 0.00000 
D2CONN53 CONNEFORDE   0 0        2.00393 1.00000 0.00000 0.00000 
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO11 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO13 CONNEFORDE O 0 0        0.20039 0.00000 0.00000 0.00000 
D2CONO19 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO27 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO28 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO29 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2CONO59 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL11 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL12 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL13 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL15 DIELE        0 0        0.00000 0.00000 0.00000 0.00000 
D2DIEL51 DIELE        0 0        -28.045 0.00000 0.00000 0.00000 
D2DIKE2A BORWIN ALPHA 0 2 209.40 0.00000 0.00000 -306.00 -8.7989 22.0000 -400.00 150.000 -200.00 
D2DIKE2F BORWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8A BORWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000 
D2DIKZ8B BORWIN BETA  0 2 316.60 0.00000 0.00000 -678.00 80.2878 28.0000 -803.00 454.700 -322.30 
D2DILL11 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL51 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2DILL52 DILLENBURG   0 0        66.8309 -8.9000 0.00000 0.00000 
D2DIPP12 DIPPERZ      0 0        0.00000 0.00000 0.20000 113.000 
D2DIPP51 DIPPERZ      0 0        40.2789 -13.600 0.00000 0.00000 
D2DIPP52 DIPPERZ      0 0        40.2789 -13.600 0.00000 0.00000 
D2DOEH21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH52 DOERNIGHEIM  0 0        28.4557 -13.600 0.00000 0.00000 
D2DOEH53 DOERNIGHEIM  0 0        28.4557 -13.600 0.00000 0.00000 
D2DOEH58 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEH59 DOERNIGHEIM  0 0        28.4557 -13.600 0.00000 0.00000 
D2DOEW11 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2DOEW14 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL11 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL12 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL13 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL21 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL22 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000 
D2DOLL51 DOLLERN      0 0        -10.978 -4.3000 0.00000 0.00000 
D2DOLL52 DOLLERN      0 0        -10.978 -4.3000 0.00000 0.00000 
D2DORT51              0 0        7.81531 2.50000 0.00000 0.00000 
D2DWK111              0 0        0.00000 0.00000 173.700 0.00000 
D2DWK211              0 0        0.00000 0.00000 202.700 0.00000 
D2DWK311              0 0        0.00000 0.00000 202.700 0.00000 
D2DWKD1A DOLWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKD1B DOLWIN GAMMA 0 2 417.40 0.00000 0.00000 -677.00 -93.710 10.0000 -850.00 291.000 -352.00 
D2DWKE1A DOLWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKE1B DOLWIN ALPHA 0 2 381.40 0.00000 0.00000 -563.00 -1.2761 18.0000 -767.00 261.000 -296.00 
D2DWKZ1A DOLWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000 
D2DWKZ1B DOLWIN BETA  0 2 399.10 0.00000 0.00000 -660.00 10.4806 12.0000 -878.00 291.000 -352.00 
D2EICK11 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK12 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK13 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000 
D2EICK51 EICKUM       0 0        45.1885 -7.5000 0.00000 0.00000 
D2EICK52 EICKUM       0 0        45.1885 -7.5000 0.00000 0.00000 
D2EICK53 EICKUM       0 0        45.1885 -7.5000 0.00000 0.00000 
D2EICK54 EICKUM       0 0        45.1885 -7.5000 0.00000 0.00000 
D2ELSE11 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE12 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2ELSE51 ELSEN        0 0        8.91747 -1.9000 0.00000 0.00000 
D2ELSE52 ELSEN        0 0        17.6345 -3.8000 0.00000 0.00000 
D2ELSE54 ELSEN        0 0        8.91747 -1.9000 0.00000 0.00000 
D2ELT 11 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 12 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000 
D2ELT 51 ELTMANN      0 0        22.9449 5.40000 0.00000 0.00000 
D2ELT 52 ELTMANN      0 0        46.0903 10.8000 0.00000 0.00000 
D2ELT 54 ELTMANN      0 0        22.9449 5.40000 0.00000 0.00000 
D2ELWE11 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE12 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2ELWE13 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB21 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB22 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB31 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2EMDB51 EMDEN        0 0        -66.170 -26.800 0.00000 0.00000 
D2EMDB52 EMDEN        0 0        -66.170 -26.800 0.00000 0.00000 
D2EMDE21 EMDEN        0 2 234.00 0.00000 0.00000 0.30000 8.51985 0.30000 -469.70 158.900 -316.00 
D2EMOS11 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS15 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8A BORWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000 
D2EOKE8B BORWIN GAMMA 0 2 342.10 0.00000 0.00000 -721.00 -59.528 16.0000 -850.00 291.000 -352.00 
D2ERZH21 ERZHAUSEN    0 2 233.20 0.00000 0.00000 0.10000 -20.482 125.200 -124.80 138.900 -85.300 
D2ERZH22 ERZHAUSEN    0 0        0.00000 0.00000 -16.300 13.7000 125.400 -124.60 134.900 -81.500 
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 12 ETZENRICHT   0 0        0.10020 0.00000 0.00000 0.00000 
D2ETZ 21 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000 
D2ETZ 52 ETZENRICHT   0 0        82.8623 -19.600 0.00000 0.00000 
D2ETZ 53 ETZENRICHT   0 0        82.8623 -19.600 0.00000 0.00000 
D2FARG11 FARGE        0 2 407.80 0.00000 0.00000 -279.90 -5.8763 0.30000 -279.90 82.4000 -109.30 
D2FARG12 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FARG51 FARGE        0 2 112.30 -14.971 -6.8000 -59.500 -31.700 0.50000 -89.500 71.9000 -31.700 
D2FARG52 FARGE        0 0        -14.971 -6.8000 0.00000 0.00000 
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD11              0 0        0.00000 0.00000 0.20000 114.200 
D2FEDD12              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD13              0 0        0.00000 0.00000 0.30000 228.500 
D2FEDD21              0 0        0.00000 0.00000 0.00000 0.00000 
D2FEDD23              0 0        0.00000 0.00000 0.00000 0.00000 
D2FG  12 FOEHRING     0 0        116.127 23.6000 0.00000 0.00000 
D2FG  13 FOEHRING     0 0        232.455 47.1000 0.00000 0.00000 
D2FG  19 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM52 FRANKFURT MI 0 0        85.3672 2.90000 0.00000 0.00000 
D2FRAM53 FRANKFURT MI 0 0        85.3672 2.90000 0.00000 0.00000 
D2FRAM57 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM58 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAM59 FRANKFURT MI 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN21 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN22 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN51 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000 
D2FRAN52 FRANKFURT    0 0        84.1649 -3.2000 0.00000 0.00000 
D2FRSW11 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW12 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000 
D2FRSW51 FRANKFURT SW 0 0        116.228 9.00000 0.00000 0.00000 
D2FRSW52 FRANKFURT SW 0 0        116.228 9.00000 0.00000 0.00000 
D2GANK11 GANDERKESEE  0 0        0.00000 0.00000 0.00000 0.00000 
D2GANK12 GANDERKESEE  0 0        0.10020 0.00000 0.20000 114.800 
D2GANK51 GANDERKESEE  0 0        11.6228 -2.1000 0.00000 0.00000 
D2GEB 51 GEBERSDORF   0 0        119.935 -5.2000 0.00000 0.00000 
D2GEB 52 GEBERSDORF   0 0        119.935 -5.2000 0.00000 0.00000 
D2GEB 5A GEBERSDORF   0 2 112.80 0.00000 0.00000 0.20000 43.6171 7.20000 -394.80 171.900 -250.40 
D2GEB 5B GEBERSDORF   0 2 112.80 0.00000 0.00000 0.20000 43.6171 0.20000 -394.80 171.400 -258.90 
D2GEB 5C GEBERSDORF   0 2 112.80 0.00000 0.00000 0.00000 30.1000 0.00000 -65.000 30.1000 -40.000 
D2GIEN11 GIESSEN NORD 0 0        0.00000 0.00000 0.10000 112.800 
D2GIEN12 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN13 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2GIEN51 GIESSEN NORD 0 0        90.6776 -21.900 0.00000 0.00000 
D2GIEN52 GIESSEN NORD 0 0        90.6776 -21.900 0.00000 0.00000 
D2GKRO11 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO12 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO1B GKRO STAU 4  0 3 406.80 0.00000 0.00000 0.30000 85.3266 0.30000 -779.70 330.600 -503.50 
D2GKRO1C GKRO STAU 5  0 2 406.80 0.00000 0.00000 -508.90 85.3266 1.10000 -685.90 344.300 -339.50 
D2GKRO21 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO22 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000 
D2GKRO51 GROSSKROTZB  0 0        34.8683 -6.0000 0.00000 0.00000 
D2GKRO52 GROSSKROTZB  0 0        34.8683 -6.0000 0.00000 0.00000 
D2GLEI21 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI22 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GLEI52 GLEIDINGEN   0 0        51.4007 -16.300 0.00000 0.00000 
D2GLEI54 GLEIDINGEN   0 0        25.7504 -8.1000 0.00000 0.00000 
D2GODE21 GODENAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2GODE51 GODENAU      0 0        53.8054 -16.000 0.00000 0.00000 
D2GODE52 GODENAU      0 0        53.8054 -16.000 0.00000 0.00000 
D2GOET21 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET22 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2GOET51 GOETTINGEN   0 0        32.4636 -14.900 0.00000 0.00000 
D2GOET52 GOETTINGEN   0 0        32.4636 -14.900 0.00000 0.00000 
D2GOEZ22 GOETZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  11 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  12 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  1A GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GR  1B GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH11 GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH12 GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH1A GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2GROH52 GROHNDE      0 0        49.0962 34.1000 0.00000 0.00000 
D2GROH53 GROHNDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2HALL21 HALLENDORF   0 0        33.4656 23.2000 0.00000 0.00000 
D2HAMN21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAMN51 HAMBURG NORD 0 0        91.2788 -22.300 0.00000 0.00000 
D2HAND11 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND12 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND14 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND15 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000 
D2HAND51 FL.HANDEWITT 0 0        -217.17 4.70000 0.00000 0.00000 
D2HAND52 FL.HANDEWITT 0 0        -217.17 4.70000 0.00000 0.00000 
D2HANW21 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW22 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000 
D2HANW51 HANNOVER WES 0 0        40.3791 -19.300 0.00000 0.00000 
D2HANW52 HANNOVER WES 0 0        40.3791 -19.300 0.00000 0.00000 
D2HARD21 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD22 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD24 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2HARD52 HARDEGSEN    0 0        55.1079 -18.300 0.00000 0.00000 
D2HARD55 HARDEGSEN    0 0        27.6542 -9.2000 0.00000 0.00000 
D2HATT11 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT12 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HATT51 HATTORF      0 0        -44.912 -8.9000 0.00000 0.00000 
D2HATT52 HATTORF      0 0        -44.912 -8.9000 0.10000 84.9000 
D2HEIW11 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW12 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW13 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000 
D2HEIW51 HEIDE WEST   0 0        -106.19 12.4000 0.00000 0.00000 
D2HEIW52 HEIDE WEST   0 0        -106.19 12.4000 0.00000 0.00000 
D2HEIW53 HEIDE WEST   0 0        -106.19 12.4000 0.00000 0.00000 
D2HELM11 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM12 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000 
D2HELM19 HELMSTEDT    0 2 407.10 0.00000 0.00000 0.50000 -211.70 0.60000 -306.90 125.800 -211.70 
D2HELM52 HELMSTEDT    0 0        -16.368 -9.0000 0.00000 0.00000 
D2HELM53 HELMSTEDT    0 0        -16.368 -9.0000 0.10000 85.3000 
D2HEYD11 HEYDEN       0 2 409.10 0.00000 0.00000 0.50000 -115.44 0.50000 -949.50 372.700 -622.50 
D2HUNT21 HUNTORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2HUNT22 HUNTORF      0 2 231.50 0.00000 0.00000 0.20000 -40.648 72.2000 -339.80 138.300 -223.20 
D2HUSN11              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN12              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN13              0 0        0.00000 0.00000 0.00000 0.00000 
D2HUSN51              0 0        -99.704 0.90000 0.00000 0.00000 
D2HUSN52              0 0        -99.704 0.90000 0.00000 0.00000 
D2HWBC19 HERRENWYK BC 0 0        0.00000 0.00000 0.20000 -173.40 
D2HWKR1D HERRENWYK BC 0 0        0.00000 0.00000 -615.00 356.500 640.000 -620.00 
D2HWYK11 HERRENWYK    0 0        0.00000 0.00000 0.00000 0.00000 
D2HWYK52 HERRENWYK    0 0        11.7230 1.80000 0.00000 0.00000 
D2IN  21 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  22 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  2A INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D2IN  2B INGOLSTADT   0 2 237.20 0.00000 0.00000 0.10000 -86.642 0.10000 -469.90 195.900 -313.60 
D2IN  51 INGOLSTADT   0 0        62.9232 -22.600 0.00000 0.00000 
D2IN  52 INGOLSTADT   0 0        62.9232 -22.600 0.00000 0.00000 
D2INHA21 INHAUSEN     0 0        17.3340 8.30000 0.00000 0.00000 
D2IRS 11 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 12 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 1A IRSCHING     0 2 413.30 0.00000 0.00000 -554.30 -46.106 1.70000 -608.30 414.500 -324.60 
D2IRS 1B IRSCHING     0 2 413.30 0.00000 0.00000 -275.30 -46.106 0.00000 -350.00 197.300 -183.80 
D2IRS 1C IRSCHING     0 2 413.30 0.00000 0.00000 -550.70 -46.106 0.00000 -700.00 400.000 -329.90 
D2IRS 1E IRSCHING     0 2 413.30 0.00000 0.00000 0.20000 -46.106 0.20000 -499.80 213.500 -363.70 
D2IRS 29 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000 
D2IRS 51 IRSCHING     0 0        56.0097 7.90000 0.00000 0.00000 
D2IRS 52 IRSCHING     0 0        56.0097 7.90000 0.00000 0.00000 
D2IS  11 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  13 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  15 ISAR         0 0        0.00000 0.00000 -739.40 87.2000 1.50000 -811.00 384.800 -269.40 
D2IS  16 ISAR         0 2 404.80 0.00000 0.00000 -675.30 136.627 2.20000 -675.30 293.900 -42.800 
D2IS  17 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2IS  18 ISAR         0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW21 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW22 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000 
D2ITZW51 ITZEHOE WEST 0 0        -2.9941 0.80000 0.00000 0.00000 
D2ITZW52 ITZEHOE WEST 0 0        -2.9941 0.80000 0.00000 0.00000 
D2ITZW54 ITZEHOE WEST 0 0        -2.9941 0.80000 0.00000 0.00000 
D2ITZW55 ITZEHOE WEST 0 2 111.70 -2.9941 0.80000 0.00000 -43.173 0.00000 -83.000 41.1000 -56.800 
D2JARD11 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD12 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD13 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000 
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -34.000 -11.900 11.0000 -83.000 30.0000 -30.000 
D2JARD51 JARDELUND    0 0        -34.332 -2.6000 0.00000 0.00000 
D2JARD52 JARDELUND    0 0        -34.332 -2.6000 0.00000 0.00000 
D2KARB11 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB12 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KARB52 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 25 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000 
D2KHT 2A KUEHTAI KW1  0 0        0.00000 0.00000 -129.60 -100.80 125.400 -175.60 162.500 -100.80 
D2KHT 2B KUEHTAI KW2  0 0        0.00000 0.00000 0.20000 -111.10 125.200 -175.80 131.500 -111.10 
D2KIES21 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES22 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIES51 KIEL SUED    0 0        1.40275 3.50000 0.00000 0.00000 
D2KIES52 KIEL SUED    0 0        0.50098 1.20000 0.00000 0.00000 
D2KIES53 KIEL SUED    0 0        0.50098 1.20000 0.00000 0.00000 
D2KIEW21 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW22 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000 
D2KIEW52 KIEL WEST    0 0        33.9665 23.6000 0.00000 0.00000 
D2KILS11 KLEIN ILSEDE 0 0        0.00000 0.00000 0.00000 0.00000 
D2KILS51 KLEIN ILSEDE 0 0        16.9332 11.0000 0.00000 0.00000 
D2KILS52 KLEIN ILSEDE 0 0        16.9332 11.0000 0.00000 0.00000 
D2KILS53 KLEIN ILSEDE 0 0        33.8663 21.9000 0.00000 0.00000 
D2KR  21 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  22 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000 
D2KR  51 KRUEN        0 0        23.3457 -10.300 0.00000 0.00000 
D2KRI 11 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 12 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000 
D2KRI 52 KRIEGENBRUNN 0 0        127.951 -31.600 0.00000 0.00000 
D2KRI 53 KRIEGENBRUNN 0 0        127.951 -31.600 0.00000 0.00000 
D2KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D2KRUE52 KRUEMMEL     0 0        61.3201 -22.600 0.00000 0.00000 
D2KUMM11 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM12 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D2KUMM51 KUMMERFELD   0 0        45.7897 3.00000 0.00000 0.00000 
D2KUMM53 KUMMERFELD   0 0        45.7897 3.00000 0.00000 0.00000 
D2LAGE21 LAGE         0 0        0.00000 0.00000 0.00000 0.00000 
D2LAGE51 LAGE         0 0        27.9548 0.00000 0.00000 0.00000 
D2LAGE52 LAGE         0 0        27.9548 0.00000 0.00000 0.00000 
D2LAND11 LANDESBERGEN 0 2 408.30 0.10020 0.00000 0.40000 -128.26 0.40000 -639.60 212.800 -348.40 
D2LAND12 LANDESBERGEN 0 0        0.20039 0.00000 0.00000 0.00000 
D2LAND21 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND22 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2LAND62 LANDESBERGEN 0 2 65.300 0.00000 0.00000 0.00000 -13.558 40.0000 -70.000 31.5000 -53.500 
D2LBEC21 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC22 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2LBEC51 LUEBECK      0 0        77.8525 25.4000 0.00000 0.00000 
D2LEHR21 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR22 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR51 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000 
D2LEHR52 LEHRTE       0 0        6.91354 4.80000 0.10000 85.4000 
D2LEHR54 LEHRTE       0 0        3.40667 2.40000 0.00000 0.00000 
D2LU  21 LUDERSHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D2LU  51 LUDERSHEIM   0 0        94.5853 5.90000 0.00000 0.00000 
D2LU  52 LUDERSHEIM   0 0        94.5853 5.90000 0.00000 0.00000 
D2LUEN11 LUENEBURG    0 0        0.00000 0.00000 0.00000 0.00000 
D2LUEN52 LUENEBURG    0 0        8.51668 5.90000 0.00000 0.00000 
D2LUEN53 LUENEBURG    0 0        8.51668 5.90000 0.00000 0.00000 
D2MAAD21 MAADE        0 0        0.00000 0.00000 0.00000 0.00000 
D2MAAD22 MAADE        0 0        0.00000 0.00000 0.00000 0.00000 
D2MAKW12 MAADE        0 2 410.10 0.00000 0.00000 0.40000 -131.99 0.40000 -917.60 279.700 -691.80 
D2MBG 28 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 29 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D2MBG 51 MARIENBERG   0 0        44.4871 -16.100 0.00000 0.00000 
D2MBG 53 MARIENBERG   0 0        44.4871 -16.100 0.00000 0.00000 
D2MEB 51 MEB          0 0        32.3634 -3.4000 0.00000 0.00000 
D2MEB 52 MEB          0 0        32.3634 -3.4000 0.00000 0.00000 
D2MECK11 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK12 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK13 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK51 MECKLAR      0 0        13.9273 9.70000 0.00000 0.00000 
D2MECK52 MECKLAR      0 0        13.9273 9.70000 0.00000 0.00000 
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEHR21 MEHRUM       0 0        65.6285 7.80000 0.00000 0.00000 
D2MEHR22 MEHRUM       0 0        65.6285 7.80000 0.00000 0.00000 
D2MEIS21 MEISSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2MEIS51 MEISSEN      0 0        48.1944 -6.3000 0.00000 0.00000 
D2MEIS52 MEISSEN      0 0        48.1944 -6.3000 0.00000 0.00000 
D2MH  11 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  12 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  51 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MH  52 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000 
D2MUEN51 MUEN         0 0        22.8447 -7.2000 0.00000 0.00000 
D2MUEN52 MUEN         0 0        45.7897 -14.500 0.00000 0.00000 
D2MUEN54 MUEN         0 0        22.8447 -7.2000 0.00000 0.00000 
D2MZ  11 MENZING      0 0        86.9704 3.40000 0.00000 0.00000 
D2MZ  12 MENZING      0 0        174.041 6.70000 0.00000 0.00000 
D2NFI 21 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 22 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000 
D2NFI 51 NEUFINSING   0 0        113.422 -47.900 0.00000 0.00000 
D2NFI 52 NEUFINSING   0 0        113.422 -47.900 0.00000 0.00000 
D2NLAN11 NIEDERLANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D2NLAN52 NIEDERLANGEN 0 0        -36.528 0.10000 0.00000 0.00000 
D2NORG2B INHAUSEN NOR 0 0        0.00000 0.00000 -59.000 -17.900 4.00000 -111.00 30.0000 -30.000 
D2NVLD11 NIEDERVIELAN 0 0        116.528 -1.5000 0.00000 0.00000 
D2NVLD12 NIEDERVIELAN 0 0        58.3142 -0.7000 0.00000 0.00000 
D2OBA 11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 13 OBERBACHERN  0 0        0.00000 0.00000 0.20000 112.500 
D2OBA 22 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 2G OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 51 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 52 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBA 54 OBERBACHERN  0 0        96.8898 -36.600 0.00000 0.00000 
D2OBA 55 OBERBACHERN  0 0        96.8898 -36.600 0.00000 0.00000 
D2OBMZ11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBMZ12 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 21 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 22 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000 
D2OBR 51 OBERBRUNN    0 0        32.7642 -13.800 0.00000 0.00000 
D2OBR 52 OBERBRUNN    0 0        32.7642 -13.800 0.00000 0.00000 
D2OBR 53 OBERBRUNN    0 0        32.7642 -13.800 0.00000 0.00000 
D2OBR 54 OBERBRUNN    0 0        32.7642 -13.800 0.00000 0.00000 
D2OD  12 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000 
D2OD  51 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  21 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OH  22 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHFG12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS11 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS12 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2OHLS51 OHLENSEELEN  0 0        -48.405 -27.900 0.00000 0.00000 
D2OHLS52 OHLENSEELEN  0 0        -48.405 -27.900 0.00000 0.00000 
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2OVEN13 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  21 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  22 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  51 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000 
D2PI  52 PIRACH       0 0        107.811 23.5000 0.00000 0.00000 
D2PI  53 PIRACH       0 0        107.811 23.5000 0.00000 0.00000 
D2PI  54 PIRACH       0 0        107.811 23.5000 0.00000 0.00000 
D2PLA 11 PLATTLING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PLA 51 PLATTLING    0 0        81.4596 33.4000 0.00000 0.00000 
D2PLA 52 PLATTLING    0 0        81.4596 33.4000 0.00000 0.00000 
D2PT  12 PLEINTING    0 0        0.00000 0.00000 0.20000 134.200 
D2PT  13 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  21 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  22 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000 
D2PT  59 PLEINTING    0 0        60.6187 -0.9000 0.00000 0.00000 
D2PT  5N PLEINTING    0 0        60.6187 -0.9000 0.10000 88.5000 
D2RAI 11 RAITERSAICH  0 0        0.00000 0.00000 0.20000 113.500 
D2RAI 13 RAITERSAICH  0 0        0.00000 0.00000 0.20000 113.500 
D2RAI 1U RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 21 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 23 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 52 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RAI 59 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  21 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000 
D2RE  51 REGENSBURG   0 0        15.9312 -6.1000 0.00000 0.00000 
D2RE  52 REGENSBURG   0 0        15.9312 -6.1000 0.00000 0.00000 
D2RED 11 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 12 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 13 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000 
D2RED 14 REDWITZ      0 0        0.00000 0.00000 0.20000 112.700 
D2RED 51 REDWITZ      0 0        93.8839 -7.0000 0.00000 0.00000 
D2RED 52 REDWITZ      0 0        93.8839 -7.0000 0.00000 0.00000 
D2RHED11 RHEDE        0 0        0.00000 0.00000 -24.000 -3.2000 1.00000 -92.000 30.0000 -30.000 
D2RIFF3A EMDEN-RIFF   0 0        0.00000 0.00000 0.10000 52.0000 
D2RIFF3B EMDEN-RIFF   0 2 158.00 0.00000 0.00000 -70.000 -9.4929 3.00000 -115.00 42.0000 -42.000 
D2SANO11 SANDERS. OST 0 0        30.6601 -5.6000 0.00000 0.00000 
D2SD  11 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  21 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD  22 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D2SD-N13              0 0        0.00000 0.00000 0.20000 111.200 
D2SD-N51              0 0        122.740 -41.000 0.00000 0.00000 
D2SD-N52              0 0        122.740 -41.000 0.00000 0.00000 
D2SDON11 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON12 SUEDERDONN   0 0        0.00000 0.00000 0.20000 112.300 
D2SDON13 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000 
D2SDON51 SUEDERDONN   0 0        -66.270 0.90000 0.00000 0.00000 
D2SDON52 SUEDERDONN   0 0        -66.270 0.90000 0.00000 0.00000 
D2SDON53 SUEDERDONN   0 0        -66.270 0.90000 0.00000 0.00000 
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2SHUW51              0 0        -8.5831 -2.6000 0.00000 0.00000 
D2SHUW52              0 0        -8.5831 -2.6000 0.00000 0.00000 
D2SI  23 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D2SI  24 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D2SI-N51 SIMBACH NEU  0 0        54.2062 -3.3000 0.00000 0.00000 
D2SI-N52 SIMBACH NEU  0 0        54.2062 -3.3000 0.00000 0.00000 
D2SIEM11 SIEMS        0 0        0.00000 0.00000 0.00000 -245.30 3.00000 0.00000 1000.00 -1000.0 
D2SIEM14 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM21 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 
D2SIEM51 SIEMS        0 0        -1.1976 -0.4000 0.00000 0.00000 
D2SIEM52 SIEMS        0 0        -1.1976 -0.4000 0.00000 0.00000 
D2SIEM53 SIEMS        0 0        -1.1976 -0.4000 0.00000 0.00000 
D2SIEM54 SIEMS        0 0        -1.1976 -0.4000 0.00000 0.00000 
D2SIT 21 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 22 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000 
D2SIT 51 SITTLING     0 0        59.3162 -10.800 0.00000 0.00000 
D2SIT 52 SITTLING     0 0        59.3162 -10.800 0.00000 0.00000 
D2SLZ 21 SILZ         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 23 SILZ         0 0        0.00000 0.00000 0.00000 0.00000 
D2SLZ 2A SILZ         0 2 236.20 0.00000 0.00000 -180.50 83.9000 10.5000 -249.50 83.9000 -225.60 
D2SLZ 2B SILZ         0 2 236.20 0.00000 0.00000 0.30000 144.800 10.3000 -262.70 144.800 -263.40 
D2SOTT11 SOTTRUM      0 0        0.00000 0.00000 1.30000 247.300 1.30000 1.30000 247.300 247.300 
D2SOTT12 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT13 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT21 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT22 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000 
D2SOTT51 SOTTRUM      0 0        -9.9804 1.10000 0.00000 0.00000 
D2SOTT52 SOTTRUM      0 0        -9.9804 1.10000 0.00000 0.00000 
D2SOTT53 SOTTRUM      0 0        -9.9804 1.10000 0.00000 0.00000 
D2STAD11 STADORF      0 0        0.00000 0.00000 0.20000 111.100 
D2STAD14 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD17 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD19 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD51 STADORF      0 0        -17.765 12.5000 0.00000 0.00000 
D2STAD52 STADORF      0 0        -17.765 12.5000 0.10000 85.8000 
D2STAD58 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAD59 STADORF      0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2STAW21              0 0        431.345 179.200 0.00000 0.00000 
D2TRE 21 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 22 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D2TRE 51 TRENNFELD    0 0        32.7642 -12.500 0.00000 0.00000 
D2TRE 52 TRENNFELD    0 0        65.6285 -25.000 0.00000 0.00000 
D2TRE 54 TRENNFELD    0 0        32.7642 -12.500 0.00000 0.00000 
D2TWIS11 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS12 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000 
D2TWIS51 TWISTETAL    0 0        -27.446 -7.1000 0.10000 87.5000 
D2UWES11 UNTERWESER   0 0        0.10020 0.00000 0.00000 0.00000 
D2UWES12 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES21 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2UWES51 UNTERWESER   0 0        30.6601 -2.0000 0.00000 0.00000 
D2UWES5U UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT21 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT22 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D2VELT51 VELTHEIM     0 0        50.8997 -2.4000 0.00000 0.00000 
D2VELT52 VELTHEIM     0 0        50.8997 -2.4000 0.00000 0.00000 
D2VOER12 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOER51 VOERDEN      0 0        -3.6927 0.90000 0.00000 0.00000 
D2VOER52 VOERDEN      0 0        -3.6927 0.90000 0.00000 0.00000 
D2VOSL21 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL22 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000 
D2VOSL51 VOSLAPP      0 0        -51.698 36.4000 0.00000 0.00000 
D2VOSL52 VOSLAPP      0 0        -51.698 36.4000 0.00000 0.00000 
D2WAHL11 WAHLE        0 0        0.10020 0.00000 0.00000 0.00000 
D2WAHL12 WAHLE        0 0        0.20039 0.00000 0.20000 111.900 
D2WAHL13 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL21 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WAHL22 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WALD1A WALDECK      0 2 407.90 0.00000 0.00000 0.20000 -13.420 270.200 -259.80 249.900 -235.20 
D2WALD1B WALDECK      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000 
D2WECH51 WECHOLD      0 0        -9.0821 3.20000 0.00000 0.00000 
D2WECH52 WECHOLD      0 0        -9.0821 3.20000 0.00000 0.00000 
D2WG  13 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000 
D2WG  51 WUERGAU      0 0        8.51668 -2.2000 0.00000 0.00000 
D2WG  52 WUERGAU      0 0        8.51668 -2.2000 0.00000 0.00000 
D2WILW11              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW12              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW13              0 0        0.00000 0.00000 0.00000 0.00000 
D2WILW1A              0 0        0.00000 0.00000 -22.000 7.00000 3.00000 -94.000 30.0000 -30.000 
D2WILW51              0 0        -24.252 -1.5000 0.00000 0.00000 
D2WUER11 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER12 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER13 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER21 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER22 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D2WUER51 WUERGASSEN   0 0        4.90962 3.00000 0.00000 0.00000 
D2WUER52 WUERGASSEN   0 0        4.90962 3.00000 0.00000 0.00000 
D2YALF11 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2YALF12 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE21 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOE22 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D2YDOR51              0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO21 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000 
D2YEMO22 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ23 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2YERZ24 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D2YFRS11 Y FRANK.SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHAL21 Y HALLENDORF 0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN21 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2YHUN22 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 21 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YKR 22 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000 
D2YNLA11 Y NIEDERLANG 0 0        0.00000 0.00000 0.00000 0.00000 
D2YPLA11 Y PLATTLING  0 0        0.00000 0.00000 0.00000 0.00000 
D2YRHE11 Y RHEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 21 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000 
D2YSI 22 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000 
D2YSOT22 Y SOTTRUM    0 0        0.00000 0.00000 0.00000 0.00000 
D2YVOE11 Y VOERDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL11 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWAL12 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC21 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000 
D2YWEC22 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 21 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 22 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000 
D2ZOL 2A ZOLLING      0 0        0.00000 0.00000 -379.20 166.700 0.70000 -469.20 166.700 -246.00 
D2ZOL 51 ZOLLING      0 0        26.9528 -5.1000 0.00000 0.00000 
D2ZOL 52 ZOLLING      0 0        53.8054 -10.100 0.00000 0.00000 5.00000 -21.000 20.0000 -16.000 
D2ZOL 55 ZOLLING      0 0        26.9528 -5.1000 0.00000 0.00000 
D43BRS11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS12 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS13 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS14 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS21 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS22 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS23 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS26 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS51 BUERS        0 0        64.5264 3.60000 0.00000 0.00000 
D43BRS52 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS53 BUERS        0 0        5.51079 0.20000 0.00000 0.00000 
D43BRS54 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5A BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5B BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43BRS5C BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43B_F11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y11 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y12 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y21 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43B_Y22 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO421 KOPS-SUED    0 0        0.00000 0.00000 0.00000 0.00000 
D43KO521 KOPS-NORD    0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP21 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP22 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP23 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP24 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 
D43KOP25 KOPS II      0 2 240.30 0.00000 0.00000 -1.8000 -11.623 0.00000 -175.00 120.000 -240.00 
D43KOP26 KOPS II      0 2 240.30 0.00000 0.00000 -1.8000 -11.623 0.00000 -175.00 120.000 -240.00 
D43KOP27 KOPS II      0 0        0.00000 0.00000 -1.8000 57.8000 0.00000 -175.00 120.000 -240.00 
D43KOW21 KOPS I       0 2 240.60 0.00000 0.00000 0.00000 -1.5417 3.00000 -277.00 225.000 -222.00 
D43LU121 LUENERSEEW Y 0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW21 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW22 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 
D43LUW23 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW24 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW25 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW26 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43LUW27 LUENERSEEW   0 0        44.3869 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000 
D43OVW21 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 
D43OVW22 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -180.00 120.000 -240.00 
D43OVW23 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -180.00 120.000 -240.00 
D43ROW21 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 
D43ROW22 RODUNDWERK   0 0        0.00000 0.00000 -4.1000 4.80000 1.00000 -295.00 100.000 -190.00 
D43ROW23 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U11 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U12 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U13 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4AL1U14 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN21              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN22              0 0        0.00000 0.00000 0.00000 0.00000 
D4ALMN51              0 0        57.8132 -11.700 0.00000 0.00000 
D4ALMN52              0 0        33.2652 -4.8000 0.00000 0.00000 
D4ALTB5I ALTBACH      0 0        179.552 -9.1000 0.00000 0.00000 
D4ALTB5J ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D4BIRK22 BIRKENFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D4BIRK5C BIRKENFELD   0 0        63.5244 -0.1000 0.00000 0.00000 
D4BIRK5D BIRKENFELD   0 0        63.5244 -0.1000 0.00000 0.00000 
D4BR 711              0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK21 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK22 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK2U BEUREN       0 0        0.00000 0.00000 0.00000 0.00000 
D4BRNK5A BEUREN       0 0        49.9979 7.20000 0.00000 0.00000 
D4BRNK5B BEUREN       0 0        35.2691 11.0000 0.00000 0.00000 
D4BRU811 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK11 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000 
D4BRUK12 BRUCHSAL     0 0        0.40079 109.000 0.00000 0.00000 
D4BRUK5I BRUCHSAL     0 0        97.4910 -4.5000 0.00000 0.00000 
D4BU4 21 Y BUEHL      0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH21 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH22 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH2U BUEHL        0 0        0.00000 0.00000 0.00000 0.00000 
D4BUEH5A BUEHL        0 0        119.334 3.50000 0.00000 0.00000 
D4BZWN11 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN12 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN13 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN14 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4BZWN5I BUENZWANGEN  0 0        108.112 45.3000 0.00000 0.00000 
D4DAXL11 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL12 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL1U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL21 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL22 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL23 DAXLANDEN    0 0        -3.3933 191.300 0.00000 0.00000 
D4DAXL2U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5A DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4DAXL5I DAXLANDEN    0 0        74.5460 -3.9000 0.00000 0.00000 
D4DE7 11 YDELLMENSING 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL11 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL12 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL13 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL1U DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4DELL5I DELLMENSINGE 0 0        112.120 -12.900 0.00000 0.00000 
D4DELL5J DELLMENSINGE 0 0        112.120 -12.900 0.00000 0.00000 
D4DX4 21 YDAXLANDEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4ED7 11 YENDERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB11 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB12 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB13 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB14 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D4EDSB5I ENDERSBACH   0 0        23.3457 -5.3000 0.00000 0.00000 
D4EICH11 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH12 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH1U EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH21 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH22 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH23 EICHSTETTEN  0 0        -13.074 -0.7000 0.00000 0.00000 
D4EICH24 EICHSTETTEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4EICH5A EICHSTETTEN  0 0        54.9076 -12.300 0.00000 0.00000 
D4EICH5B EICHSTETTEN  0 0        53.6050 -13.900 0.00000 0.00000 
D4EICH5C EICHSTETTEN  0 0        53.6050 -13.900 0.00000 0.00000 
D4EICH5I EICHSTETTEN  0 0        54.9076 -12.300 0.00000 0.00000 
D4EN8 11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS12 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS1U ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000 
D4ENGS5I ENGSTLATT    0 0        143.782 27.3000 0.00000 0.00000 
D4ENGS5J ENGSTLATT    0 0        143.782 27.3000 0.00000 0.00000 
D4GKDB11 GKN2-DB      0 0        143.281 -5.3000 0.00000 0.00000 
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000 
D4GKM721 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 -25.000 -80.000 50.0000 -78.000 
D4GKM821 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 -1.9000 -25.000 -80.000 54.5000 -83.900 
D4GKM921 GK MANNHEIM  0 0        -0.6986 0.00000 0.00000 0.00000 -40.000 -430.00 118.000 -193.00 
D4GKMA21 GK MANNHEIM  0 2 242.50 0.00000 0.00000 0.00000 -15.938 
D4GKMA22 GK MANNHEIM  0 2 240.70 2.60510 5.10000 0.00000 27.3061 
D4GKMB21 GK MANNHEIM  0 0        32.1630 -1.2000 0.00000 0.00000 
D4GKMB22 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB51 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB52 GK MANNHEIM  0 0        122.640 17.6000 -4.4000 -9.6000 
D4GKMB53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB54 GK MANNHEIM  0 0        100.397 10.8000 -296.00 -11.300 
D4GKMB5A GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB5B GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMB74 GK MANNHEIM  0 0        0.00000 0.00000 -257.30 59.3000 0.00000 -950.00 470.000 -950.00 
D4GKMC51 GK MANNHEIM  0 0        130.957 -65.100 -11.100 -27.000 
D4GKMC52 GK MANNHEIM  0 0        131.658 -7.9000 -152.80 29.6000 
D4GKMC53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC57 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC58 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKMC59 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D4GKML21 GK MANNHEIM  0 0        0.00000 0.00000 -271.00 1.50000 300.000 -660.00 200.000 -200.00 
D4GKMM21 GK MANNHEIM  0 0        10.3202 3.00000 0.00000 -16.000 -40.000 -430.00 119.500 -197.10 
D4GKMN21 GK MANNHEIM  0 0        21.0412 13.4000 -12.900 -159.40 -12.900 -180.00 106.900 -196.90 
D4GKNK11 GK NECKARWES 0 2 414.00 79.0548 155.600 -1379.1 -32.931 -200.00 -1401.0 
D4GOHF11 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF12 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF13 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF14 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000 
D4GOHF5I GOLDSHOEFE   0 0        180.854 -1.8000 0.00000 0.00000 
D4GR2G11              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G12              0 0        0.00000 0.00000 0.00000 0.00000 
D4GR2G13              0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR11 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR12 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR13 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR14 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000 
D4GRKR5I GRUENKRAUT   0 0        106.408 30.9000 0.00000 0.00000 
D4GRKR5J GRUENKRAUT   0 0        106.408 30.9000 0.00000 0.00000 
D4GROG11 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG12 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG13 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000 
D4GROG51 GROSSGARTACH 0 0        79.7562 -6.5000 0.00000 0.00000 
D4GROG52 GROSSGARTACH 0 0        90.8780 -10.000 0.00000 0.00000 
D4GROG5J GROSSGARTACH 0 0        79.6560 -6.4000 0.00000 0.00000 
D4GROG5K GROSSGARTACH 0 0        84.5656 -15.600 0.00000 0.00000 
D4GU4 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT21 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT22 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT29 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -86.000 75.0000 -74.000 
D4GURT2U GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 
D4GURT5A GURTWEIL     0 0        32.4636 -9.8000 0.00000 0.00000 
D4GURT5B GURTWEIL     0 0        32.4636 -9.8000 0.00000 0.00000 
D4HDSU21 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU22 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000 
D4HDSU5A HEIDELBERG S 0 0        45.5893 -10.200 0.00000 0.00000 
D4HDSU5B HEIDELBERG S 0 0        45.5893 -10.200 0.00000 0.00000 
D4HKW111 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 100.000 -223.00 
D4HKW211 ALTBACH      0 2 414.80 0.00000 0.00000 -279.50 -102.46 0.00000 -350.00 100.000 -223.00 
D4HLBR11 HEILBRONN    0 2 414.50 17.6345 74.6000 -745.00 -96.722 0.00000 -828.00 
D4HOEP11 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP12 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP1U HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4HOEP5I HOEPFINGEN   0 0        8.21609 -11.600 0.00000 0.00000 
D4HOEP5J HOEPFINGEN   0 0        8.21609 -11.600 0.00000 0.00000 
D4HR8 11 Y-HERBERTING 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT11 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT12 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT13 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT14 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4HRBT5I HERBERTINGEN 0 0        61.5205 -11.200 0.00000 0.00000 
D4HRBT5J HERBERTINGEN 0 0        61.5205 -11.200 0.00000 0.00000 
D4HUE711 HUEFFENHDT Y 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF11 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF12 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF13 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF14 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000 
D4HUEF5I HUEFFENHARDT 0 0        61.8211 -12.000 0.00000 0.00000 
D4HUEF5J HUEFFENHARDT 0 0        61.8211 -12.000 0.00000 0.00000 
D4KAOS21 KARLSRUHE O  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAOS51 KARLSRUHE O  0 0        64.1256 -22.200 0.00000 0.00000 
D4KAWS21 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS22 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000 
D4KAWS5A KARLSRUHE W  0 0        63.2238 -17.500 0.00000 0.00000 
D4KAWS5B KARLSRUHE W  0 0        63.2238 -17.500 0.00000 0.00000 
D4KKP 11              0 0        9.01766 0.20000 0.00000 0.00000 
D4KKPB11 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB12 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB13 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KKPB14 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000 
D4KRSX51 KRSXX        0 0        59.3162 -8.0000 0.00000 0.00000 
D4KRSX5A KRSXX        0 0        59.3162 -8.0000 0.00000 0.00000 
D4KUHM11 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM12 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM13 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM1U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM21 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM23 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM24 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUHM2U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR21 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR22 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR51 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUMR5A KUPPENHEIM   0 0        57.1119 15.4000 0.00000 0.00000 
D4KUPZ11 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ12 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ13 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000 
D4KUPZ5I KUPFERZELL   0 0        108.713 -13.200 0.00000 0.00000 
D4KUPZ5J KUPFERZELL   0 0        108.713 -13.200 0.00000 0.00000 
D4LAIC11 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC12 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC13 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC14 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4LAIC5I LAICHINGEN   0 0        97.0902 20.8000 0.00000 0.00000 
D4MARB21 MARBACH      0 0        0.30059 -0.3000 0.00000 0.00000 0.00000 -262.00 84.0000 -125.00 
D4MEZN11 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN12 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4MEZN51 METZINGEN    0 0        86.5696 0.70000 0.00000 0.00000 
D4MEZN5I METZINGEN    0 0        86.5696 0.70000 0.00000 0.00000 
D4MULH11 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH12 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH13 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D4MULH14 MUEHLHAUSEN  0 0        0.40079 103.300 0.00000 0.00000 
D4MULH5I MUEHLHAUSEN  0 0        73.3437 -6.7000 0.00000 0.00000 
D4MULH5J MUEHLHAUSEN  0 0        111.218 -21.400 0.00000 0.00000 
D4MULH5K MUEHLHAUSEN  0 0        110.416 -21.200 0.00000 0.00000 
D4NEUR11 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR12 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR1U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR21 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NEUR22 NEUROTT      0 0        0.20039 95.7000 0.00000 0.00000 
D4NEUR2U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN11 NIEDERSTOTZI 0 0        0.00000 0.00000 0.00000 0.00000 
D4NSTN5I NIEDERSTOTZI 0 0        15.2298 -4.7000 0.00000 0.00000 
D4OB7 11 Y-OBERJETTIN 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT11 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT12 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT1U OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OBJT5I OBERJETTINGE 0 0        126.848 -26.200 0.00000 0.00000 
D4OBJT5J OBERJETTINGE 0 0        126.848 -26.200 0.00000 0.00000 
D4OMOW11 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OMOW12 OBERMOOWEILE 0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL21 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL22 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000 
D4OWAL5A OBERWALD     0 0        58.3142 3.90000 0.00000 0.00000 
D4OWAL5B OBERWALD     0 0        77.2513 -8.8000 0.00000 0.00000 
D4PHIL12 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL13 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL17 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL18 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PHIL19 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV11 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV12 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV13 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV1U PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV21 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D4PULV51 PULVERDINGEN 0 0        106.208 -33.200 0.00000 0.00000 
D4PULV5I PULVERDINGEN 0 0        72.5421 49.4000 0.00000 0.00000 
D4PULV5J PULVERDINGEN 0 0        164.723 13.6000 0.00000 0.00000 
D4PULV5K PULVERDINGEN 0 0        63.9252 -39.900 0.00000 0.00000 
D4PULV5L PULVERDINGEN 0 0        72.5421 49.4000 0.00000 0.00000 
D4RDK421 RDK 4        0 0        0.00000 0.00000 -81.400 54.0000 0.00000 -126.00 54.0000 -41.000 
D4RDK422 RDK 4        0 0        0.00000 0.00000 -158.00 24.2000 0.00000 -227.00 116.000 -134.00 
D4RDK711 RDK 7        0 0        0.00000 0.00000 -494.10 150.000 0.00000 -525.00 150.000 -140.00 
D4RDK811 RDK 8        0 2 421.40 1.70334 137.300 -818.70 -1159.7 0.00000 -900.00 
D4ROLS11 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS12 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS13 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS14 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000 
D4ROLS5I ROTENSOHL    0 0        164.422 23.8000 0.00000 0.00000 
D4SAEC21 KW SAECKINGE 0 0        0.00000 0.00000 0.00000 -7.2000 0.00000 -90.000 200.000 -200.00 
D4SAEC22 KW SAECKINGE 0 2 240.70 0.00000 0.00000 -21.100 -122.81 0.00000 -90.000 200.000 -200.00 
D4SAEC23 KW SAECKINGE 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -90.000 200.000 -200.00 
D4SAEC24 KW SAECKINGE 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -90.000 200.000 -200.00 
D4SLDR11 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR12 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5I STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D4SLDR5J STALLDORF    0 0        9.81923 -3.8000 0.00000 0.00000 
D4STOC21 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC22 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000 
D4STOC5A STOCKACH     0 0        100.697 -26.100 0.00000 0.00000 
D4STOC5B STOCKACH     0 0        94.1845 -27.900 0.00000 0.00000 
D4SWS 21              0 0        0.00000 0.00000 0.00000 0.00000 
D4SWS 22              0 0        0.00000 0.00000 0.00000 0.00000 
D4SWSD21 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN11 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN12 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN1U TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4TRSN5I TROSSINGEN   0 0        114.725 -6.0000 0.00000 0.00000 
D4TRSN5J TROSSINGEN   0 0        114.725 -6.0000 0.00000 0.00000 
D4VILL11 VILLINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D4VILL5I VILLINGEN    0 0        115.727 -15.600 0.00000 0.00000 
D4WDLN11 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN12 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN13 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN14 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN22 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D4WDLN5A WENDLINGEN   0 0        102.000 -24.700 0.00000 0.00000 
D4WDLN5I WENDLINGEN   0 0        102.000 -24.700 0.00000 0.00000 
D4WDLN5J WENDLINGEN   0 0        63.9252 -14.000 0.00000 0.00000 
D4WEIE51 WEIER        0 0        154.503 -2.1000 0.00000 0.00000 
D4WEIE52 WEIER        0 0        85.7680 9.60000 0.00000 0.00000 
D4WEIE53 WEIER        0 0        85.7680 9.60000 0.00000 0.00000 
D4WEIE54 WEIER        0 0        85.7680 9.60000 0.00000 0.00000 
D4WEIR21              0 0        0.00000 0.00000 0.00000 0.00000 
D4WEIR22              0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW11 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRW12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 
D4WHRX11 KW WEHR      0 2 414.40 0.00000 0.00000 -11.200 -160.00 0.00000 -228.00 170.000 -160.00 
D4WHRX12 KW WEHR      0 0        0.00000 0.00000 -11.300 52.4000 0.00000 -228.00 170.000 -160.00 
D4WHRX13 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 170.000 -160.00 
D4WHRX14 KW WEHR      0 2 416.40 0.00000 0.00000 0.00000 -160.00 0.00000 -228.00 170.000 -160.00 
D4WIES11 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES21 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5A WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000 
D4WIES5I WIESLOCH     0 0        124.243 -16.700 0.00000 0.00000 
D4WNHE21 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE23 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE24 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000 
D4WNHE5A WEINHEIM     0 0        72.5421 -8.2000 0.00000 0.00000 
D6BERC21 BERCHEM      0 0        0.00000 0.00000 0.00000 0.00000 
D6BERC22 BERCHEM      0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT21 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT22 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT23 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000 
D6BERT61 BERTRANGE    0 0        0.00000 -0.1000 0.00000 0.00000 
D6BERT62 BERTRANGE    0 0        0.10020 -3.8000 0.00000 0.00000 
D6BERT63 BERTRANGE    0 0        0.10020 -3.5000 0.00000 0.00000 
D6BERT64 BERTRANGE    0 0        0.10020 -0.6000 0.00000 0.00000 
D6BLOO21 BLOOREN      0 2 242.40 0.00000 0.00000 0.00000 -49.405 
D6BLOO22 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO23 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO24 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO61 BLOOREN      0 0        2.00393 -7.3000 0.00000 0.00000 
D6BLOO62 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO63 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000 
D6BLOO64 BLOOREN      0 0        1.40275 -9.5000 0.00000 0.00000 
D6FLEB21 FLEBOUR      0 2 242.10 0.00000 0.00000 0.00000 -145.72 
D6FLEB22 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB61 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB62 FLEBOUR      0 0        0.00000 -2.7000 0.00000 0.00000 
D6FLEB63 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000 
D6FLEB64 FLEBOUR      0 0        0.10020 -1.2000 0.00000 0.00000 
D6HEIS21 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D6HEIS22 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000 
D6HEIS61 HEISDORF     0 0        0.10020 -3.3000 0.00000 0.00000 
D6HEIS62 HEISDORF     0 0        0.10020 -2.6000 0.00000 0.00000 
D6OXYL21 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6OXYL22 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6OXYL23 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS21 ROOST        0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS22 ROOST        0 0        0.00000 0.00000 0.00000 0.00000 
D6ROOS61 ROOST        0 0        0.00000 -3.2000 0.00000 0.00000 
D6ROOS62 ROOST        0 0        0.00000 -1.7000 0.00000 0.00000 
D6SCHI21 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000 
D6SCHI22 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000 
D6SCHI61 SCHIFFLNGE C 0 0        9.11786 -0.5000 0.00000 0.00000 
D6SCHI62 SCHIFFLNGE C 0 0        0.20039 -5.5000 0.00000 0.00000 
D73YWB2O WERBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D73YWB2W WERBEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7A8302A GUD BASF     0 0        59.7170 31.0000 0.00000 0.00000 
D7A8302B GUD BASF     0 0        0.00000 0.00000 0.00000 0.00000 
D7A83070 A830 DT 10   0 0        0.00000 0.00000 0.00000 0.00000 -35.000 -87.000 42.4000 -98.100 
D7A83071 A830 GT 11   0 2 27.000 0.00000 0.00000 -212.00 0.04533 -82.000 -212.00 51.5000 -87.100 
D7A83072 A830 GT 12   0 2 26.800 0.00000 0.00000 -165.00 -1.3882 -82.000 -206.00 53.4000 -98.900 
D7AKLE2A ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2C ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE2U ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7AKLE5A ALTENKLEUSHE 0 0        69.8368 15.9000 0.00000 0.00000 
D7AKLE5D ALTENKLEUSHE 0 0        69.8368 6.90000 0.00000 0.00000 
D7AMEL2B AMELSBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE1B ARPE         0 0        0.00000 0.00000 0.00000 0.00000 
D7ARPE5A ARPE         0 0        111.118 15.5000 0.00000 0.00000 
D7AUEN5C AUENHEIM     0 0        0.00000 18.0000 0.00000 0.00000 
D7BABA11 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA12 ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA2B ST.BARBARA   0 0        0.00000 0.00000 0.00000 0.00000 
D7BABA5A ST.BARBARA   0 0        -8.6829 -17.500 0.00000 0.00000 
D7BABA5B ST.BARBARA   0 0        129.053 -3.9000 0.00000 -0.4000 
D7BABA61 ST.BARBARA   0 0        -8.1839 8.10000 0.00000 0.00000 
D7BACH1A BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH1U BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7BACH51 BACHARACH    0 0        -31.239 -2.9000 0.00000 -10.200 
D7BACH52 BACHARACH    0 0        -31.239 -2.9000 0.00000 -8.8000 
D7BAUL2A BAULER       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAUL2B BAULER       0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX21 BAYER        0 0        0.00000 0.00000 0.00000 0.00000 
D7BAYX5B BAYER        0 0        19.1375 14.0000 0.00000 0.00000 
D7BEEC21 BEECK        0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC22 BEECK        0 0        0.00000 0.00000 0.00000 0.00000 
D7BEEC5A BEECK        0 0        36.3712 2.00000 0.00000 0.00000 
D7BEEC5C BEECK        0 0        16.2318 -29.000 0.00000 0.00000 
D7BELL22 BELLENDORF   0 0        37.1728 17.0000 0.00000 0.00000 
D7BELL23 BELLENDORF   0 0        34.9685 23.9000 0.00000 0.00000 
D7BENT21 BENTELER     0 0        -0.0998 0.00000 0.00000 0.00000 
D7BERG1A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7BERG7A BERGKAMEN    0 2 26.700 0.00000 0.00000 -560.00 -68.192 -140.00 -720.00 184.600 -622.90 
D7BEXB1A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 
D7BEXB7A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -726.00 303.200 -748.00 
D7BGLU2A BERGMANNSGLU 0 0        -49.303 -3.1000 0.00000 0.00000 
D7BGLU2C BERGMANNSGLU 0 0        20.0393 0.00000 0.00000 0.00000 
D7BIBL1A BIBLIS       0 0        0.00000 0.00000 0.00000 0.00000 
D7BIBL23 BIBLIS       0 0        7.11393 61.2000 0.00000 0.00000 
D7BIBL7A BIBLIS A     0 0        0.00000 0.00000 0.00000 0.00000                 325.000 -825.00 
D7BIDI1O BIDING       0 0        53.3044 -2.1000 0.00000 0.00000 
D7BISC1B BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1C BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC1U BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000 
D7BISC5A BISCHOFSHEIM 0 0        7.61492 -29.400 0.00000 0.00000 
D7BISC5B BISCHOFSHEIM 0 0        7.61492 -0.4000 0.00000 0.00000 
D7BISC5C BISCHOFSHEIM 0 0        7.61492 -25.700 0.00000 0.00000 
D7BIXT2A BIXTERHEIDE  0 0        -7.4853 -0.3000 0.00000 0.00000 
D7BIXT2B BIXTERHEIDE  0 0        -6.3874 5.80000 0.00000 0.00000 
D7BOCH2A BOCHUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCH2B BOCHUM       0 0        17.2338 -29.900 0.00000 0.00000 
D7BOCH5A BOCHUM       0 0        39.2769 0.20000 0.00000 0.00000 
D7BOCH5B BOCHUM       0 0        52.3024 0.10000 0.00000 0.00000 
D7BOCK2N BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK2S BOCKLEMUEND  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOCK5A BOCKLEMUEND  0 0        119.735 -9.1000 0.00000 0.00000 
D7BOCK5G BOCKLEMUEND  0 0        119.735 -9.1000 0.00000 0.00000 
D7BOLA2B BOLLENACKER  0 0        37.8742 22.1000 0.00000 0.00000 
D7BOLA5B BOLLENACKER  0 0        20.0393 23.5000 0.00000 0.00000 
D7BOLA5D BOLLENACKER  0 0        0.00000 0.00000 0.00000 0.00000 
D7BOLA71 BOLLENACKER  0 0        33.9665 23.1000 0.00000 0.00000 
D7BRAU1C BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU1U BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2A BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU2B BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7BRAU5A BRAUWEILER   0 0        47.8938 -2.0000 0.00000 0.00000 
D7BRAU5D BRAUWEILER   0 0        -7.3855 3.00000 0.00000 0.00000 
D7BUER1A BUERSTADT    0 0        0.00000 0.00000 -0.3000 88.1000 
D7BUER1C BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER1U BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER1V BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2A BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2B BUERSTADT    0 0        0.00000 0.00000 0.00000 0.00000 
D7BUER2C BUERSTADT    0 0        0.00000 0.00000 0.00000 144.300 
D7BUER51 BUERSTADT    0 0        2.90569 -2.7000 28.5000 -7.9000 
D7BUER52 BUERSTADT    0 0        37.6738 -2.7000 0.00000 -7.8000 
D7BUER59 BUERSTADT    0 0        47.5932 -3.0000 0.00000 -14.200 
D7BUES1C BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES1U BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2A BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000 
D7BUES2D BUESCHERHOF  0 0        158.711 129.900 0.00000 0.00000 
D7BUES5A BUESCHERHOF  0 0        16.2318 -5.6000 0.00000 0.00000 
D7BW2121 BASF W 210   0 0        31.9626 21.4000 0.00000 0.00000 
D7BW212A BASF W 210   0 0        74.8466 35.1000 0.00000 0.00000 
D7BW212C BASF W 210   0 0        41.7818 -1.6000 0.00000 0.00000 
D7DAHL11 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL12 DAHLEM       0 0        0.00000 0.00000 0.00000 0.00000 
D7DAHL5A DAHLEM       0 0        41.1807 -17.000 0.00000 0.00000 
D7DAHL5B DAHLEM       0 0        153.501 -27.500 0.00000 0.00000 
D7DATT1A DATTELN      0 0        0.00000 0.00000 154.100 3.90000 154.100 -300.00 100.000 -100.00 
D7DATT1B DATTELN      0 0        0.00000 0.00000 154.200 3.90000 154.200 -300.00 100.000 -100.00 
D7DAUR1B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1C DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR1U DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2B DAUERSBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7DAUR2C DAUERSBERG   0 0        0.00000 0.00000 0.00000 142.300 
D7DAUR5A DAUERSBERG   0 0        106.308 5.60000 0.00000 0.00000 
D7DAUR5C DAUERSBERG   0 0        106.308 5.60000 0.00000 0.00000 
D7DAUR71 DAUERSBERG   0 2 27.000 0.00000 0.00000 2.60000 43.9172                 300.000 -300.00 
D7DETT1A DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT1U DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7DETT5A DETTINGEN    0 0        343.773 -111.00 0.00000 0.00000 
D7DIEF2A DIEFFLEN     0 0        31.5618 19.9000 0.00000 0.00000 
D7DIEF2B DIEFFLEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2A DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH2B DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000 
D7DILH71 DILLINGER HU 0 0        0.00000 6.60000 0.00000 -0.2000 
D7DILH72 DILLINGER HU 0 0        0.00000 5.00000 0.00000 -0.2000 
D7DUEL2C DUELKEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEL5A DUELKEN      0 0        60.7189 3.20000 0.00000 0.00000 
D7DUEL5C DUELKEN      0 0        60.7189 2.20000 0.00000 0.00000 
D7DUEN2C DUENNWALD    0 0        0.00000 0.00000 0.00000 0.00000 
D7DUEN5A DUENNWALD    0 0        66.9311 -27.000 0.00000 0.00000 
D7EDEL2A EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL2B EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000 
D7EDEL71 EDELSTAHL    0 0        14.1277 -3.2000 0.00000 0.00000 
D7EDEL72 EDELSTAHL    0 0        7.91550 0.80000 0.00000 0.00000 
D7EIBE1A EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE1U EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE2D EIBERG       0 0        0.00000 0.00000 0.00000 0.00000 
D7EIBE5A EIBERG       0 0        76.5499 -8.1000 0.00000 0.00000 
D7EIBE5C EIBERG       0 0        52.6030 -20.800 0.00000 0.00000 
D7EISE2A EISERFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7EISE5B EISERFELD    0 0        73.6442 1.40000 0.00000 0.00000 
D7ELLE2B ELLER        0 0        0.00000 0.00000 0.00000 0.00000 
D7ELLE5A ELLER        0 0        -53.295 -12.800 0.00000 0.00000 
D7ELLE5B ELLER        0 0        -53.295 -11.800 0.00000 0.00000 
D7ELME2A ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME2B ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7ELME5A ELMENHORST   0 0        10.5206 -4.8000 0.00000 0.00000 
D7ELVE2A ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE2B ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7ELVE5A ELVERLINGSEN 0 0        95.3868 14.6000 0.00000 -0.1000 
D7ELVE5B ELVERLINGSEN 0 0        64.1256 25.6000 0.00000 -0.1000 
D7EMSB70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -359.00 146.900 -421.60 
D7EMSC1A KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7EMSC1B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7EMSC70 KW EMSLAND   0 2 27.000 0.00000 0.00000 -254.00 -85.520 -135.00 -370.00 146.900 -421.60 
D7EMSD70 KW EMSLAND   0 2 27.000 0.00000 0.00000 -335.00 -49.370 -245.00 -335.00 117.500 -324.50 
D7EMSD71 KW EMSLAND   0 2 27.000 0.00000 0.00000 -280.00 -43.704 -215.00 -280.00 124.000 -347.90 
D7EMSD72 KW EMSLAND   0 2 27.000 0.00000 0.00000 -280.00 -43.704 -215.00 -280.00 124.500 -349.10 
D7ENNI1S ENNINGER     0 0        0.00000 0.00000 0.00000 0.00000 
D7ENNI5A ENNINGER     0 0        109.014 3.10000 0.00000 0.00000 
D7ENSD1A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD1U ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD2B ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 
D7ENSD5B ENSDORF      0 0        48.3948 43.5000 0.00000 0.00000 
D7ENSD5C ENSDORF      0 0        24.3477 14.9000 0.00000 0.00000 
D7ENSD71 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 87.8000 -128.40 
D7ENSD72 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -304.00 234.200 -342.30 
D7FRIM21 FRIMMERSDORF 0 0        0.00000 0.00000 0.00000 0.00000 
D7FRIM5A FRIMMERSDORF 0 0        130.700 0.00000 0.00000 0.00000 
D7FRIM7P FRIMM P      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 -1.0000 -363.70 
D7FUEH2C FUEHLINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7FUEH5A FUEHLINGEN   0 0        69.8368 -32.700 0.00000 0.00000 
D7FUEH5B FUEHLINGEN   0 0        69.8368 -37.700 0.00000 0.00000 
D7FWS 21 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 22 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000 
D7FWS 5B FARBWERKE S  0 0        27.7544 -3.1000 0.00000 0.00000 
D7FWS 5C FARBWERKE S  0 0        27.7544 -3.2000 0.00000 0.00000 
D7GARE21 GARENFELD    0 0        0.00000 0.00000 1.00000 0.00000 
D7GARE2A GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2B GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2C GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE2D GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D7GARE5A GARENFELD    0 0        48.6954 -7.5000 41.0000 3.00000 
D7GARE5B GARENFELD    0 0        53.9056 13.0000 26.3000 -1.6000 
D7GEIT1A GEITHE       0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT1B GEITHE       0 0        0.00000 0.00000 0.00000 0.00000 
D7GEIT71 GEITHE 10    0 2 28.400 0.00000 0.00000 -409.00 -291.79 -180.00 -417.00 204.700 -469.10 
D7GEIT72 GEITHE 20    0 2 28.400 0.00000 0.00000 -415.00 -292.43 -180.00 -417.00 204.700 -469.10 
D7GELL2B GELLEP       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL2U GELLEP       0 0        0.00000 0.00000 0.00000 0.00000 
D7GELL5A GELLEP       0 0        54.9076 -8.9000 0.00000 0.00000 
D7GELL5B GELLEP       0 0        54.9076 -8.9000 0.00000 0.00000 
D7GELS21 GELSENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7GELS5B GELSENBERG   0 0        46.8918 10.0000 0.00000 0.00000 
D7GERS11 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1B GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 95.4000 
D7GERS1U GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS1Z GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2A GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS2C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS5A GERSTEINWERK 0 0        23.9469 2.40000 0.00000 -0.2000 
D7GERS5B GERSTEINWERK 0 0        92.7817 2.40000 0.00000 -0.2000 
D7GERS5E GERSTEINWERK 0 0        41.0805 2.40000 0.30000 -0.2000 
D7GERS71 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7GERS7F GERSTE F2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 430.400 -1188.3 
D7GERS7G GERSTE G2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GERS7I GERSTE I2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.400 -420.70 
D7GOHK2A              0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR2A GOHRPUNKT    0 0        0.00000 0.00000 0.00000 0.00000 
D7GOHR5A GOHRPUNKT    0 0        135.600 0.00000 0.00000 0.00000 
D7GREM2B GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM2C GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000 
D7GREM5A GREMBERGHOFE 0 0        47.8938 0.00000 0.00000 0.00000 
D7GREM5B GREMBERGHOFE 0 0        47.8938 0.00000 0.00000 0.00000 
D7GREM5D GREMBERGHOFE 0 0        82.2611 -28.000 0.00000 0.00000 
D7GRON1A GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON1B GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON1U GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON22 GRONAU       0 0        0.00000 0.00000 0.00000 0.00000 
D7GRON5A GRONAU       0 0        63.8250 19.0000 0.00000 0.00000 
D7GRON5B GRONAU       0 0        54.6070 -21.500 0.00000 0.00000 
D7GUET1B GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET1C GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET21 GUETERSLOH   0 0        0.00000 0.00000 0.00000 0.00000 
D7GUET5A GUETERSLOH   0 0        174.241 1.90000 0.00000 0.00000 
D7GUET5C GUETERSLOH   0 0        86.9704 0.90000 0.00000 0.00000 
D7GUND12 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND13 GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1B GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND1C GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 37.9000 
D7GUND1U GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7GUND5A GUNDELFINGEN 0 0        85.0666 5.90000 0.00000 0.00000 
D7HALF1A HALFESHOF    0 0        0.00000 0.00000 0.00000 0.00000 
D7HALF5B HALFESHOF    0 0        99.4949 5.00000 0.00000 0.00000 
D7HAMB2A HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB2B HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HAMB5A HAMBORN      0 0        36.8722 -1.2000 0.00000 0.00000 
D7HAMB5B HAMBORN      0 0        36.8722 -1.4000 0.00000 0.00000 
D7HANE1A HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1B HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE1C HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 96.8000 
D7HANE2B HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000 
D7HANE5B HANEKENFAEHR 0 0        -5.5890 8.40000 0.00000 0.00000 
D7HANE5C HANEKENFAEHR 0 0        -5.5890 -7.8000 0.00000 0.00000 
D7HATT1B HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT2B HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7HATT5B HATTINGEN    0 0        30.6601 -3.0000 0.00000 0.00000 
D7HATT5F HATTINGEN    0 0        98.1923 -52.800 0.00000 0.00000 
D7HATT5H HATTINGEN    0 0        196.485 -4.6000 0.00000 0.00000 
D7HERN24 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN2A HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7HERN73 HERNE 3      0 0        0.70137 -0.3000 0.00000 0.00000 0.00000 -300.00 276.600 -338.80 
D7HERN74 HERNE 4      0 2 25.700 0.00000 0.00000 -380.00 -53.385 -225.00 -460.00 120.800 -376.90 
D7HESS11 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS21 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS29 HESSELN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HESS5B HESSELN      0 0        232.055 -34.900 0.00000 0.10000 
D7HKMG2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7HKMG2C              0 0        0.40079 -4.6000 0.00000 0.00000 
D7HOMB2B HOMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7HOMB5A HOMBURG      0 0        75.0470 -27.500 0.00000 -0.4000 
D7HONE1A HOHENECK     0 0        0.00000 0.00000 0.00000 38.0000 
D7HONE1C HOHENECK     0 0        0.00000 0.00000 0.00000 38.2000 
D7HONE1U HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE2B HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000 
D7HONE5A HOHENECK     0 0        71.3397 -1.5000 0.00000 0.00000 
D7HONE5B HOHENECK     0 0        71.3397 -1.5000 0.00000 0.00000 
D7HUEL1A HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL1B HUELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7HUEL5A HUELLEN      0 0        99.4949 -23.000 0.00000 0.00000 
D7HULF1C ST. HUELFE   0 0        0.00000 0.00000 0.00000 0.00000 
D7HULF5B ST. HUELFE   0 0        -57.886 6.80000 0.00000 0.00000 
D7IBBE1S IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE22 IBBENBUEREN  0 0        0.00000 0.00000 0.00000 0.00000 
D7IBBE5A IBBENBUEREN  0 0        80.9586 -7.3000 0.00000 3.50000 
D7IBBE5B IBBENBUEREN  0 0        39.1767 2.60000 0.00000 5.30000 
D7ITTE2A              0 0        0.00000 0.00000 0.00000 0.00000 
D7ITTE2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN1A KARNAP       0 0        0.00000 0.00000 0.00000 0.00000 
D7KARN5B KARNAP       0 0        88.0725 -20.100 0.00000 0.00000 
D7KARN5C KARNAP       0 0        108.212 -15.100 0.00000 0.00000 
D7KDIS12 DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000 
D7KDIS1W DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1A KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS1B KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D7KELS5A KELSTERBACH  0 0        -5.5890 -44.800 0.00000 0.00000 
D7KELS5B KELSTERBACH  0 0        103.302 -26.500 0.00000 0.00000 
D7KKE 7A EMSLAND A    0 2 27.300 0.00000 0.00000 -1343.0 -156.21 -350.00 -1343.0 150.000 -828.30 
D7KLUE12 LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1A LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KLUE1W LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1A KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KNAP5A KNAPSACK     0 0        105.406 -2.7000 0.00000 0.00000 
D7KOBL1A KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL1U KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000 
D7KOBL5A KOBLENZ      0 0        115.827 -19.400 0.00000 0.00000 
D7KOPE23 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE24 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000 
D7KOPE5A KOPERNIKUS   0 0        11.6228 -42.100 0.00000 0.00000 
D7KOPE5B KOPERNIKUS   0 0        47.5932 -44.500 0.00000 0.00000 
D7KOTT11 KOTTINGERHOK 0 0        0.00000 0.00000 0.00000 0.00000 
D7KOTT5B KOTTINGERHOK 0 0        94.7857 -18.000 0.00000 0.00000 
D7KPWE25 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 
D7KPWE75 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 157.000 -165.00 130.500 -155.30 
D7KRBG1A GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1B GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1C GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG1D GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7KRBG7B KRB GUNDR. B 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1394.0 74.1000 -1390.4 
D7KRBG7C KRB GUNDR. C 0 0        0.00000 0.00000 0.00000 0.00000 -672.00 -1288.0 73.7000 -1390.8 
D7KRIF1B KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1C KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF1U KRIFTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRIF5A KRIFTEL      0 0        214.320 -25.200 0.00000 0.00000 
D7KRIF5D KRIFTEL      0 0        107.110 -12.800 0.00000 0.00000 
D7KRIF71 KRIFTEL      0 2 27.000 0.00000 0.00000 4.20000 45.3451                 300.000 -300.00 
D7KRUC1B KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1C KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC1U KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7KRUC5A KRUCKEL      0 0        195.583 -7.8000 0.00000 -1.3000 
D7KRUC5B KRUCKEL      0 0        376.538 -22.300 0.00000 0.30000 
D7KUSE1A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE1C KUSENHORST   0 0        0.00000 0.00000 0.00000 91.5000 
D7KUSE2A KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2B KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE2C KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000 
D7KUSE5B KUSENHORST   0 0        51.6011 9.90000 0.00000 0.00000 
D7KUSE5C KUSENHORST   0 0        25.8506 2.30000 0.00000 0.00000 
D7KUSE71 KUSENHORST   0 2 27.000 0.00000 0.00000 10.7000 56.2853                 299.800 -299.80 
D7KWDA71 KW DATTELN 4 0 2 26.300 0.00000 0.00000 -1022.0 -55.275 0.00000 -1099.7 224.600 -984.10 
D7KWEM10 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM11 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM12 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWEM2C KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE16 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHE55 HERNE        0 0        0.00000 0.00000 -5.6000 0.10000 
D7KWHE71 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -665.00 309.800 -704.30 
D7KWHE72 HERNE        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -152.00 130.500 -155.30 
D7KWHU2A HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU2B HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWHU7A HUCKINGEN A  0 2 24.700 0.00000 0.00000 -210.00 -0.0999 0.00000 -290.00 90.1000 -314.40 
D7KWHU7B HUCKINGEN B  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 156.400 -366.40 
D7KWIB7B IBBENB B     0 0        0.00000 0.00000 0.00000 0.00000 -130.00 -794.00 287.000 -776.30 
D7KWKN11 KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000 
D7KWKN70 KNAPS ST 10  0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 148.600 -310.10 
D7KWKN71 KNAPS GT 11  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 146.500 -301.90 
D7KWKN72 KNAPS GT 12  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 145.200 -303.20 
D7KWKN7B KNAPS BL 20  0 0        0.00000 0.00000 0.00000 0.00000 -220.00 -430.00 225.100 -384.50 
D7KWNI11 KW NIEHL-HAF 0 0        0.00000 0.00000 0.00000 0.00000 
D7KWNI71 BLOCK 31     0 2 27.000 0.00000 0.00000 -439.00 7.73649 0.00000 -453.00 94.8000 -297.90 
D7KWST10 STUMMHAFEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7KWST70 LUENEN 10    0 2 27.000 0.00000 0.00000 -724.00 -42.792 -307.00 -746.00 60.1000 -192.00 
D7KWVI71 VIANDEN 1    0 2 27.000 0.00000 0.00000 0.00000 28.8997 70.0000 -100.00 77.8000 -87.200 
D7KWVI72 VIANDEN 2    0 2 26.800 0.00000 0.00000 0.00000 23.6188 70.0000 -100.00 81.5000 -86.400 
D7KWVI73 VIANDEN 3    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI74 VIANDEN 4    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 84.7000 -84.300 
D7KWVI75 VIANDEN 5    0 2 27.000 0.00000 0.00000 0.00000 6.20568 70.0000 -100.00 66.4000 -73.500 
D7KWVI76 VIANDEN 6    0 2 27.200 0.00000 0.00000 0.00000 9.63053 70.0000 -100.00 66.3000 -74.500 
D7KWVI77 VIANDEN 7    0 2 27.200 0.00000 0.00000 0.00000 9.63053 70.0000 -100.00 66.6000 -76.000 
D7KWVI78 VIANDEN 8    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI79 VIANDEN 9    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200 
D7KWVI7A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 220.000 -196.00 130.200 -188.40 
D7KWVI7B VIANDEN      0 2 27.300 0.00000 0.00000 -60.000 -44.121 200.000 -200.00 154.400 -180.40 
D7KWWA10 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA29 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWA70 KW WALSUM    0 2 26.700 0.00000 0.00000 -700.00 -21.117 -290.00 -725.00 96.4000 -572.50 
D7KWWA79 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -370.00 152.000 -416.70 
D7KWWS1D WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS1E WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7KWWS7D WESTFALEN D  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.800 -980.80 
D7KWWS7E WESTFALEN E  0 0        0.00000 0.00000 0.00000 0.00000 -210.00 -764.00 431.400 -996.20 
D7LAER2B LAER         0 0        -0.9980 0.80000 0.00000 0.00000 
D7LAER5A LAER         0 0        40.1787 -4.2000 0.00000 0.00000 
D7LAMB1A LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1B LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB1U LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000 
D7LAMB5A LAMBSHEIM    0 0        51.1001 17.3000 0.00000 0.00000 
D7LAMB5B LAMBSHEIM    0 0        51.1001 17.3000 0.00000 0.00000 
D7LECH1A LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH1B LECHHAUSEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7LECH5A LECHHAUSEN   0 0        104.905 18.1000 0.00000 0.00000 
D7LECH5B LECHHAUSEN   0 0        104.905 17.8000 0.00000 0.00000 
D7LEUP15 LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1A LEUPHOLZ     0 0        0.00000 0.00000 0.60000 132.400 
D7LEUP1B LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP1U LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7LEUP5A LEUPHOLZ     0 0        72.7425 -26.500 0.00000 0.00000 
D7LIES1A LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES1U LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIES5A LIESSEM      0 0        94.7857 -22.200 0.00000 0.00000 
D7LIMB1A LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1B LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB1U LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000 
D7LIMB5A LIMBURG      0 0        146.086 -24.300 0.00000 0.00000 
D7LIMB5C LIMBURG      0 0        72.9429 -12.100 0.00000 0.00000 
D7LIND1A LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND1B LINDE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIND5B LINDE        0 0        52.6030 -18.100 0.00000 0.00000 
D7LIND5C LINDE        0 0        137.770 9.90000 0.00000 0.00000 
D7LIPB11 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB12 LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB1Z LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPB5B LIPPBORG     0 0        89.5755 14.9000 0.00000 0.00000 
D7LIPB5C LIPPBORG     0 0        89.5755 14.9000 0.00000 0.00000 
D7LIPB5E LIPPBORG     0 0        89.5755 14.9000 0.00000 0.00000 
D7LIPP1A LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LIPP1U LIPPE        0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES1U LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2A LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES2B LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7LUES5A LUESTRINGEN  0 0        115.526 18.8000 0.00000 0.00000 
D7LUES5B LUESTRINGEN  0 0        -19.262 33.0000 0.00000 0.10000 
D7LUES5C LUESTRINGEN  0 0        46.5913 -35.800 0.00000 0.00000 
D7MAXA2C MAXIMILIANSA 0 0        0.00000 0.00000 0.00000 0.00000 
D7MAXA5B MAXIMILIANSA 0 0        126.247 -26.100 0.00000 0.00000 
D7MECK1B MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK1U MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000 
D7MECK5C MECKENHEIM   0 0        81.2592 -7.7000 0.00000 0.00000 
D7MECK5D MECKENHEIM   0 0        71.8407 -14.700 0.00000 0.00000 
D7MEIT1B MEITINGEN    0 0        0.00000 0.00000 0.00000 42.2000 
D7MEIT1C MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT1U MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7MEIT5A MEITINGEN    0 0        102.401 -56.200 0.00000 0.00000 
D7MEIT5C MEITINGEN    0 0        102.401 19.3000 0.00000 0.00000 
D7MENG1B MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1C MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG1U MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000 
D7MENG51 MENGEDE      0 0        -51.698 8.70000 0.00000 1.80000 
D7MEPP1A MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP1U MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7MEPP5B MEPPEN       0 0        60.3181 -22.100 0.00000 0.00000 
D7METT21 METTMANN     0 0        0.00000 0.00000 0.00000 0.00000 
D7METT5A METTMANN     0 0        25.8506 22.0000 0.00000 0.00000 
D7MITB1A MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1B MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MITB1U MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2A MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN2B MUENDELHEIM  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUEN5A MUENDELHEIM  0 0        58.4144 25.2000 0.00000 0.00000 
D7MUEN5B MUENDELHEIM  0 0        26.7524 13.0000 0.00000 0.00000 
D7MUEN5C MUENDELHEIM  0 0        61.2199 54.0000 0.00000 0.00000 
D7MUES21 MUENSTER     0 0        0.00000 0.00000 0.00000 0.00000 
D7MUES5A MUENSTER     0 0        29.6581 -20.600 0.00000 0.00000 
D7MUTT2A MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT2B MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7MUTT5A MUTTERSTADT  0 0        -131.54 6.00000 0.00000 0.00000 
D7NAUS11 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1F NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1G NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS1Z NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS29 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2B NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2C NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS2E NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NAUS5E NIEDERAUSSEM 0 0        47.8938 0.00000 0.00000 18.0000 
D7NAUS7B NAUSSM B     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.90 
D7NAUS7C NAUSSM C     0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -295.00 171.200 -400.10 
D7NAUS7D NAUSSM D     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20 
D7NAUS7E NAUSSM E     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.900 -375.50 
D7NAUS7F NAUSSM F     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.90 
D7NAUS7G NAUSSM G     0 2 28.200 0.00000 0.00000 -641.00 -78.943 -280.00 -653.00 76.6000 -408.90 
D7NAUS7H NAUSSM H     0 2 26.200 0.00000 0.00000 -668.00 -24.445 -280.00 -668.00 125.200 -522.80 
D7NAUS7K NAUSSM K     0 2 26.300 0.00000 0.00000 -942.00 20.9084 -370.00 -944.00 300.000 -800.00 
D7NEHD1B NEDHEN       0 0        0.00000 0.00000 0.00000 119.000 
D7NEHD1C NEDHEN       0 0        0.00000 0.00000 0.00000 40.2000 
D7NEHD1U NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7NEHD5A NEDHEN       0 0        67.3319 5.50000 0.00000 0.00000 
D7NEHD5B NEDHEN       0 0        67.3319 -9.2000 0.00000 0.00000 
D7NEUR1C NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR21 NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR2A NEURATH      0 0        0.00000 0.00000 0.00000 0.00000 
D7NEUR7A NEURATH A    0 2 27.000 0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 138.000 -380.60 
D7NEUR7B NEURATH B    0 0        0.00000 0.00000 0.00000 0.00000 -153.00 -294.00 142.300 -386.20 
D7NEUR7C NEURATH C    0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 138.700 -376.20 
D7NEUR7D NEURATH D    0 2 26.000 0.00000 0.00000 -603.00 -162.49 -264.00 -607.00 111.600 -518.70 
D7NEUR7E NEURATH E    0 2 27.000 0.00000 0.00000 -623.00 -115.79 -264.00 -623.00 302.400 -150.10 
D7NEUR7F NEURATH F    0 2 26.600 0.00000 0.00000 -1067.0 -66.312 -480.00 -1067.0 300.000 -800.00 
D7NEUR7G NEURATH G    0 2 26.500 0.00000 0.00000 -1070.0 -37.940 -480.00 -1070.0 112.400 -491.50 
D7NILH1A NIEHL-HAFEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NILH5B NIEHL-HAFEN  0 0        114.725 -32.400 0.00000 0.00000 
D7NLIC1A NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC1B NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000 
D7NLIC5B NORDLICHT    0 0        95.4870 6.90000 0.00000 0.00000 
D7NORF2A NORF         0 0        0.00000 0.00000 0.00000 0.00000 
D7NORF2B NORF         0 0        230.351 111.800 0.00000 0.00000 
D7NORF5A NORF         0 0        57.9134 9.10000 0.00000 0.00000 
D7NORF5C NORF         0 0        57.9134 1.80000 0.00000 24.6000 
D7NRHE12 NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1C NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE1W NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2A NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE2C NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000 
D7NRHE5A NIEDERRHEIN  0 0        60.3181 0.80000 0.00000 0.00000 
D7NRHE5B NIEDERRHEIN  0 0        89.7758 34.1000 0.00000 0.00000 
D7NRHE5G NIEDERRHEIN  0 0        75.5480 -28.100 0.00000 0.00000 
D7NSTE1A NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE1U NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000 
D7NSTE2B NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 51.5000 
D7NSTE2C NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 100.900 
D7NSTE5C NIEDERSTEDEM 0 0        51.6011 -25.600 0.00000 0.00000 
D7OBZI19 OBERZIER     0 2 385.70 0.00000 0.00000 0.00000 -197.40 1030.00 -1030.0 300.000 -300.00 
D7OBZI1A OBERZIER     0 0        85.0666 39.1000 0.00000 0.00000 
D7OBZI1D OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI1U OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000 
D7OBZI5A OBERZIER     0 0        127.349 -24.300 0.00000 0.10000 
D7OBZI5D OBERZIER     0 0        25.7504 7.30000 0.00000 0.00000 
D7OECH1A OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH1U OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000 
D7OECH5C OECHTEL      0 0        26.7524 -3.4000 0.00000 0.00000 
D7OHLI11 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI12 OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000 
D7OHLI5A OHLIGS       0 0        103.904 -16.200 0.00000 0.00000 
D7OHLI5C OHLIGS       0 0        103.904 -23.800 0.00000 0.00000 
D7OOTT1A OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1B OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1C OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT1U OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7OOTT5C OBEROTTMARSH 0 0        99.4949 -32.800 0.00000 0.00000 
D7OOTT71 OBEROTTMARSH 0 2 28.300 0.10020 -1.3000 3.30000 111.746                 164.000 -340.00 
D7OPLA1A OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1C OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA1U OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2A OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2B OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA2C OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7OPLA5A OPLADEN      0 0        70.7386 -17.800 0.00000 0.00000 
D7OPLA5B OPLADEN      0 0        72.8427 22.4000 0.00000 -1.6000 
D7OPLA5C OPLADEN      0 0        79.0548 -1.4000 0.00000 0.40000 
D7OSBU1A OSBURG       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU1B OSBURG       0 0        0.00000 0.00000 0.00000 0.00000 
D7OSBU5C OSBURG       0 0        33.4656 -33.300 0.00000 0.00000 
D7OSSE21 OSSENBERG    0 0        0.00000 0.00000 0.00000 0.00000 
D7OSSE5A OSSENBERG    0 0        49.6973 17.0000 0.00000 0.00000 
D7OSTR1B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR1U OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2B OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR2C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000 
D7OSTR5A OSTERATH     0 0        78.2533 12.8000 0.00000 0.00000 
D7OSTR5B OSTERATH     0 0        78.2533 2.80000 0.00000 0.00000 
D7OTTE1A OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE1B OTTERBACH    0 0        0.00000 0.00000 0.00000 0.00000 
D7OTTE5A OTTERBACH    0 0        6.81335 -11.500 0.00000 0.00000 
D7OTTE5B OTTERBACH    0 0        33.9665 -9.8000 0.00000 0.00000 
D7PAFF1A PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF1C PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7PAFF5A PAFFENDORF   0 0        65.5284 6.90000 0.00000 0.00000 
D7PAFF5D PAFFENDORF   0 0        65.5284 4.50000 0.00000 0.00000 
D7PETE1A ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE1U ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2B ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE2C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000 
D7PETE5A ST.PETER     0 0        81.2592 50.2000 0.00000 0.00000 
D7PFAL21 PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL2N PFALZDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7PFAL5A PFALZDORF    0 0        54.9076 9.80000 0.00000 0.00000 
D7PFAL5D PFALZDORF    0 0        54.9076 -4.2000 0.00000 0.00000 
D7PFUN1A PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN1C PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN21 PFUNGSTADT   0 0        0.00000 0.00000 0.00000 0.00000 
D7PFUN5A PFUNGSTADT   0 0        97.0902 -22.900 0.00000 0.00000 
D7PFUN5C PFUNGSTADT   0 0        88.0725 -40.000 0.00000 0.00000 
D7POEP2A POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2B POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP2C POEPPINGHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D7POEP5B POEPPINGHAUS 0 0        21.9430 -22.000 0.00000 0.00000 
D7POEP5C POEPPINGHAUS 0 0        96.5892 -7.4000 0.00000 0.00000 
D7QUIN2B QUINT        0 0        -3.9921 -2.2000 0.00000 0.00000 
D7RATH11 RATH         0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH1W RATH         0 0        0.00000 0.00000 0.00000 0.00000 
D7RATH5A RATH         0 0        -17.466 -45.700 0.00000 0.00000 
D7RATS21 RATSBUSCH    0 0        16.3320 -2.8000 0.00000 0.00000 
D7RATS22 RATSBUSCH    0 0        14.8290 -11.800 0.00000 0.00000 
D7REIN11 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1C RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN1U RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN52 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000 
D7REIN5B RHEINAU      0 0        67.1315 -18.100 0.00000 0.00000 
D7REIS2A REISHOLZ     0 0        0.00000 0.00000 0.00000 0.00000 
D7REIS5A REISHOLZ     0 0        40.1787 8.00000 0.00000 0.00000 
D7RESA11 RESERVE A    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESB11 RESERVE B    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESC11 RESERVE C    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESD11 RESERVE D    0 0        0.00000 0.00000 0.00000 0.00000 
D7RESE11 RESERVE E    0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU21 RHEINHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7RHAU5A RHEINHAUSEN  0 0        19.1375 -1.5000 0.00000 0.00000 
D7ROKI1A ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1B ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI1D ROMMERSKIRCH 0 2 412.30 0.00000 0.00000 0.00000 -256.36 
D7ROKI1U ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2C ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI2D ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROKI5A ROMMERSKIRCH 0 0        52.6030 2.10000 0.00000 0.00000 
D7ROMH1B              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH1U              0 0        0.00000 0.00000 0.00000 0.00000 
D7ROMH5A              0 0        6.51276 -9.5000 0.00000 0.00000 
D7ROMH5B              0 0        6.51276 -9.5000 0.00000 0.00000 
D7ROSE1A ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE1B ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000 
D7ROSE5A ROSENBLUMEND 0 0        92.7817 -25.300 0.00000 0.00000 
D7ROSE5B ROSENBLUMEND 0 0        70.7386 -15.300 0.00000 0.00000 
D7ROXE1B ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE1U ROXEL        0 0        0.00000 0.00000 0.00000 0.00000 
D7ROXE5A ROXEL        0 0        123.542 -0.2000 0.00000 0.00000 
D7RUHR21 RUHRZINK     0 0        -6.4872 -1.0000 0.00000 0.00000 
D7RUHR22 RUHRZINK     0 0        0.10020 -0.1000 0.00000 0.00000 
D7SAAR2O SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR2W SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000 
D7SAAR5B SAARWELLINGE 0 0        55.5087 7.50000 0.00000 0.00000 
D7SECH1A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1B SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH1U SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2A SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH2C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7SECH5A SECHTEM      0 0        125.245 0.90000 0.00000 0.00000 
D7SECH5B SECHTEM      0 0        125.245 -2.2000 0.00000 0.00000 
D7SECH5D SECHTEM      0 0        49.6973 10.2000 0.00000 0.00000 
D7SELB1B SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB1U SELBECK      0 0        0.00000 0.00000 0.00000 0.00000 
D7SELB5A SELBECK      0 0        80.3574 -26.100 0.00000 0.00000 
D7SETZ2B SETZERWIESE  0 0        7.51472 -0.4000 0.00000 0.00000 
D7SETZ5A SETZERWIESE  0 0        83.2631 16.8000 0.00000 0.00000 
D7SETZ5B SETZERWIESE  0 0        4.70922 -33.100 0.00000 0.00000 
D7SHOL1B SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL21 SCHOLVEN     0 0        21.3418 3.10000 0.00000 0.00000 
D7SHOL2C SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL2D SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7SHOL7B SCHOLVEN B   0 2 25.800 0.00000 0.00000 -201.00 72.2420 -69.000 -345.00 114.400 -353.50 
D7SHOL7C SCHOLVEN C   0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -345.00 154.800 -394.60 
D7SHOL7D SCHOLVEN D   0 0        42.7838 7.70000 0.00000 0.00000 0.00000 -330.00 160.000 -389.40 
D7SHWE21 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE22 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000 
D7SHWE59 SCHWELGERN   0 0        14.3281 0.90000 0.00000 0.00000 
D7SHWE5O SCHWELGERN   0 0        14.3281 -24.300 0.00000 0.00000 
D7SIEG2A SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG2C SIEGBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7SIEG5B SIEGBURG     0 0        65.0274 -2.3000 0.00000 0.00000 
D7SIEG5C SIEGBURG     0 0        51.2003 -3.9000 0.00000 0.00000 
D7SIEG5D SIEGBURG     0 0        76.9507 -7.2000 0.00000 0.00000 
D7SIER1A SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER1U SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000 
D7SIER5A SIERSDORF    0 0        74.6462 18.5000 0.00000 3.80000 
D7SPEL2C SPELLEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7SPEL5A SPELLEN      0 0        88.0725 51.9000 0.00000 0.00000 
D7STOC21 STOCKEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7STOC5A STOCKEM      0 0        53.6050 -1.1000 0.00000 0.00000 
D7TIEN1A TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN1U TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2B TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN2C TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7TIEN5B TIENGEN      0 0        -62.377 -3.5000 0.00000 0.00000 
D7TRIE2A TRIER        0 0        10.6208 -2.3000 0.00000 0.00000 
D7UCHT1B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1C UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT1U UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2B UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT2C UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7UCHT5C UCHTELFANGEN 0 0        86.9704 -34.300 0.00000 0.00000 
D7UCHT71 UCHTELFANGEN 0 0        1.10216 -2.7000 0.00000 0.00000                 156.400 -332.70 
D7UENT1A UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1B UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UENT1U UENTROP      0 0        0.00000 0.00000 0.00000 0.00000 
D7UERD2B UERDINGEN    0 0        80.1570 56.9000 0.00000 0.00000 
D7UERD5B UERDINGEN    0 0        26.2514 4.80000 0.00000 0.00000 
D7UNNA1B UNNA         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA1U UNNA         0 0        0.00000 0.00000 0.00000 0.00000 
D7UNNA5B UNNA         0 0        122.440 -0.5000 0.00000 0.00000 
D7URBE1A URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE1C URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE2B URBERACH     0 0        0.00000 0.00000 0.00000 104.700 
D7URBE2D URBERACH     0 0        0.00000 0.00000 0.00000 0.00000 
D7URBE5A URBERACH     0 0        237.265 -20.500 0.00000 0.00000 
D7URBE5D URBERACH     0 0        127.349 -58.600 0.00000 0.00000 
D7URBN1A              0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN1C              0 0        0.00000 0.00000 0.00000 0.00000 
D7URBN5A              0 0        53.6050 -12.100 0.00000 0.00000 
D7URBN5D              0 0        62.4223 -2.3000 0.00000 0.00000 
D7URBN5F              0 0        -164.98 89.2000 0.00000 0.00000 
D7UTFO1A UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO1C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2B UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO2C UTFORT       0 0        0.00000 0.00000 0.00000 0.00000 
D7UTFO5A UTFORT       0 0        51.6011 6.60000 0.00000 0.00000 
D7UTFO5B UTFORT       0 0        66.0293 -6.2000 0.00000 0.00000 
D7VERL1N VERLAUTENHEI 0 0        0.00000 0.00000 0.00000 0.00000 
D7VERL5A VERLAUTENHEI 0 0        122.239 -88.600 0.00000 -60.500 
D7VIAN20 VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2F VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2K VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VIAN2P VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1C VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH1U VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH2A VOEHRINGEN   0 0        0.00000 0.00000 0.00000 138.100 
D7VOEH2B VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7VOEH5A VOEHRINGEN   0 0        113.923 38.2000 0.00000 0.00000 
D7WALS11 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS1U WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS2C WALSUM       0 0        0.00000 0.00000 0.00000 0.00000 
D7WALS5B WALSUM       0 0        34.3673 11.7000 0.00000 0.00000 
D7WAMB2B WAMBEL       0 0        0.00000 0.00000 0.00000 0.00000 
D7WAMB5A WAMBEL       0 0        -11.278 -12.100 0.00000 0.20000 
D7WAMB5B WAMBEL       0 0        -23.055 -6.4000 0.00000 0.00000 
D7WDLA1A WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1B WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA1U WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000 
D7WDLA5A WALDLAUBERSH 0 0        -74.254 6.60000 0.00000 -0.5000 
D7WDLA5B WALDLAUBERSH 0 0        -16.268 -5.3000 0.00000 -0.4000 
D7WEHR1A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR1B WEHRENDORF   0 0        0.00000 0.00000 0.00000 66.3000 
D7WEHR2A WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR2B WEHRENDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEHR5A WEHRENDORF   0 0        140.575 -13.100 0.00000 0.00000 
D7WEHR5C WEHRENDORF   0 0        128.151 -5.7000 0.00000 0.00000 
D7WEIH2B WEIHER       0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIH7C WEIHER C     0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -656.00 321.400 -691.10 
D7WEIN1B WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN1U WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIN5A WEINGARTEN   0 0        366.117 -20.200 0.00000 0.00000 
D7WEIN5B WEINGARTEN   0 0        77.5519 -1.2000 0.00000 0.00000 
D7WEIS51 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS52 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS53 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS59 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 
D7WEIS71 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10 
D7WEIS72 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10 
D7WEIS7F WEISW F      0 2 26.400 0.00000 0.00000 -321.00 -62.984 -171.00 -321.00 49.2000 -298.00 
D7WEIS7G WEISW G      0 2 26.500 0.00000 0.00000 -644.00 -71.037 -245.00 -644.00 92.2000 -454.80 
D7WEIS7H WEISW H      0 2 26.700 0.00000 0.00000 -646.00 -100.45 -335.00 -646.00 96.4000 -471.80 
D7WELC11 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC12 WELCHENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7WELC5C WELCHENBERG  0 0        63.6246 60.6000 0.00000 0.00000 
D7WELC5D WELCHENBERG  0 0        63.6246 37.7000 0.00000 0.00000 
D7WELP21 WELPER       0 0        0.00000 0.00000 0.00000 0.00000 
D7WELP71 WELPER       0 0        13.0255 1.90000 0.00000 0.00000 
D7WENG2A WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG2B WENGEROHR    0 0        0.00000 0.00000 0.00000 0.00000 
D7WENG5A WENGEROHR    0 0        19.6385 -11.500 0.00000 0.00000 
D7WENG5B WENGEROHR    0 0        19.6385 -16.500 0.00000 0.00000 
D7WEST1A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST1U WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2A WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST2C WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000 
D7WEST5A WESTERKAPPEL 0 0        -48.405 29.4000 0.00000 22.5000 
D7WITT1B WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT1U WITTEN       0 0        0.00000 0.00000 0.00000 0.00000 
D7WITT5A WITTEN       0 0        148.190 7.20000 0.00000 -7.0000 
D7WORI1B WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI1U WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7WORI5A WORINGEN     0 0        80.3574 -23.500 0.00000 0.00000 
D7WTHU1B WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1C WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU1U WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000 
D7WTHU2A WEISSENTHURM 0 0        23.8467 24.8000 0.00000 0.00000 
D7WTHU2D WEISSENTHURM 0 0        23.2455 16.5000 0.00000 0.00000 
D7WTHU5C WEISSENTHURM 0 0        109.014 -3.2000 0.00000 0.00000 
D7WTHU5D WEISSENTHURM 0 0        109.014 -23.700 0.00000 0.00000 
D7YAUE21              0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2C YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YBEL2S YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YBGL2E YBERGMANNSGL 0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIB2C YBIBLIS      0 0        0.00000 0.00000 0.00000 0.00000 
D7YBID1O YBIDINGEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YBIX2O YBIXTERHEIDE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YBOL2O YBOLLENACKER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1O YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAH1W YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YDAU11 YDAUERSBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7YDIE2S YDIEFFLEN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YEDE2W YEDELSTAHL   0 0        0.00000 0.00000 0.00000 0.00000 
D7YELM2S YELMENHORST  0 0        0.00000 0.00000 0.00000 0.00000 
D7YGAR2W YGARENFELD   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGEL2W YGELSENBERG  0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1N YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGER1O YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2A YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGOH2D YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000 
D7YGUE1S YGUETERSLOH  0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN1T YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2B YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAN2W YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000 
D7YHAT2O YHATTINGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D7YHBT2B              0 0        0.00000 0.00000 0.00000 0.00000 
D7YHES2O YHESSELN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHOM21 YHOMBURG     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHUE1W YHUELLEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YHUF11 YST.HUELFE   0 0        0.00000 0.00000 0.00000 0.00000 
D7YKAR1W YKARNAP      0 0        0.00000 0.00000 0.00000 0.00000 
D7YKKE1E YKKE         0 0        0.00000 0.00000 0.00000 0.00000 
D7YKRC2O YKRUCKEL     0 0        0.00000 0.00000 0.00000 0.00000 
D7YKUS1S YKUSENHORST  0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWD11 YKW DATTELN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI1B YKW IBBENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWI52 YIBBENBUEREN 0 0        2.30451 1.10000 0.00000 -0.3000 
D7YKWK2B YKW KNAPSACK 0 0        0.00000 0.00000 0.00000 0.00000 
D7YKWV2D Y VIANDEN 2B 0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1O YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000 
D7YLPB1W YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000 
D7YLUE2O YLUESTRINGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YMET2O YMETTMANN    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNAU2C YNAUSSM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1B Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1D Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YNEU1E Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000 
D7YOEC1O YOECHTEL     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL11              0 0        0.00000 0.00000 0.00000 0.00000 
D7YOHL12              0 0        0.00000 0.00000 0.00000 0.00000 
D7YOPL1D YOPLADEN     0 0        0.00000 0.00000 0.00000 0.00000 
D7YOSS2O YOSSENBERG   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST1W YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOST2N YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YOTT1N YOTTERBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1N YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPAF1S YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPFU1W YPFUNGSTADT  0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2N YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YPOE2W YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000 
D7YRHA2W              0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK1E YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000 
D7YROK2N YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSEC2B YSECHTEM     0 0        0.00000 0.00000 0.00000 0.00000 
D7YSET2F YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSET2N YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YSHW2S YSCHWELGERN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YSTO2O YSTOCKEM     0 0        0.00000 0.00000 0.00000 0.00000 
D7YVOE1O YVOEHRINGEN  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWAL2N YWALSUM      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWDL1O YWALDLAUBSHE 0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1N YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEI1S YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000 
D7YWEL2O YWELPER      0 0        0.00000 0.00000 0.00000 0.00000 
D7YWIT5W YWITTEN      0 0        0.00000 0.00000 0.20000 0.20000 
D7YZKU53 YZUKUNFT     0 0        0.00000 0.00000 0.00000 0.00000 
D7YZKU59 YZUKUNFT     0 0        0.00000 0.00000 -34.300 -1.4000 
D7ZKUN11 ZUKUNFT      0 0        0.00000 0.00000 0.00000 0.00000 
D7ZKUN5A ZUKUNFT      0 0        90.1766 94.7000 0.00000 -1.9000 
D800G551              0 0        1.30255 0.00000 0.00000 0.00000 
D8010X21              0 0        0.00000 0.00000 0.00000 0.00000 
D8ABS_22 ARKONA SO    0 0        0.00000 0.00000 0.20000 126.900 
D8ABS_25 ARKONA SO    0 2 217.40 0.00000 0.00000 -113.70 -36.371 2.40000 -209.70 224.300 -177.30 
D8ABS_27 ARKONA SO    0 2 217.40 0.00000 0.00000 -113.70 -36.371 2.40000 -231.60 158.400 -108.00 
D8ADB_11              0 0        0.00000 -2.6000 0.00000 0.00000 
D8ADB_12              0 0        0.00000 0.00000 0.00000 0.00000 
D8ADB_51              0 0        -9.7808 -1.3000 0.00000 0.00000 
D8ADB_52              0 0        -9.8806 -1.3000 0.00000 0.00000 
D8ATF_12 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_13 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000 
D8ATF_51 ALTENFELD    0 0        115.626 -11.200 0.00000 0.00000 
D8ATF_52 ALTENFELD    0 0        115.727 -11.300 0.00000 0.00000 
D8ATN_11 ALTENTREP  N 0 0        0.00000 0.00000 -10.400 -24.600 1.10000 -99.900 87.0000 -83.100 
D8ATS_12 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_13 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000 
D8ATS_1D ALTENTREP  S 0 0        0.00000 0.00000 0.00000 100.800 
D8ATS_51 ALTENTREP  S 0 0        -81.140 2.30000 0.00000 0.00000 
D8BAE_11 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8BAE_12 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8BAZ_31 BALTIC 2     0 0        0.00000 0.00000 -86.600 61.1000 0.20000 -159.80 61.1000 -55.600 
D8BAZ_32 BALTIC 2     0 0        0.00000 0.00000 -86.600 67.7000 0.20000 -159.80 67.7000 -50.400 
D8BAZ_37 BALTIC 2     0 0        0.00000 0.00000 0.10000 54.9000 
D8BAZ_38 BALTIC 2     0 0        0.00000 0.00000 0.10000 54.9000 
D8BA__31 BALTIC 1     0 2 154.90 0.00000 0.00000 -36.400 1.20000 5.10000 -49.900 23.1000 -13.600 
D8BA__32 BALTIC 1     0 0        0.00000 0.00000 0.00000 0.00000 
D8BA__33 BALTIC 1     0 0        0.00000 0.00000 0.10000 51.9000 
D8BA__34 BALTIC 1     0 0        0.00000 0.00000 0.10000 51.9000 
D8BA__35 BALTIC 1     0 0        0.00000 0.00000 0.10000 67.9000 
D8BA__36 BALTIC 1     0 0        0.00000 0.00000 0.20000 67.9000 
D8BE__21 BERTIKOW     0 0        0.00000 0.00000 0.00000 0.00000 
D8BE__51 BERTIKOW     0 2 112.20 0.00000 0.00000 -47.600 -54.198 1.00000 -320.00 76.0000 -121.00 
D8BE__52 BERTIKOW     0 2 115.50 0.00000 0.00000 -29.400 -63.518 23.0000 -322.00 76.0000 -121.00 
D8BE__54 BERTIKOW     0 2 114.90 0.00000 0.00000 -28.600 -16.097 1.00000 -300.00 75.0000 -120.00 
D8BOXB11 BOXBERG      0 0        0.00000 0.00000 -475.50 57.5000 1.50000 -548.50 158.900 -247.60 
D8BOXB12 BOXBERG      0 2 406.90 0.00000 0.00000 -498.40 149.100 1.60000 -548.40 149.100 -231.90 
D8BOXB13 BOXBERG      0 0        0.00000 0.00000 -828.50 480.900 1.50000 -1158.5 480.900 -646.50 
D8BOXB14 BOXBERG      0 0        0.00000 0.00000 0.30000 0.10000 0.30000 -844.70 374.000 -616.60 
D8BRUH11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUH12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRUN16 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000 
D8BRW_21 BRANDENBURG  0 0        0.00000 0.00000 128.600 -0.1000 128.600 0.10000 7.20000 -0.1000 
D8BRW_22 BRANDENBURG  0 0        0.00000 0.00000 64.3000 0.00000 64.3000 0.10000 3.60000 0.00000 
D8BWH_11 BENTWISCH DC 0 0        0.00000 0.00000 0.00000 -178.90 
D8BWH_1D BENTWISCH DC 0 0        0.00000 0.00000 0.00000 99.4000 
D8BWW_21 BENTWISCH WD 0 2 204.40 0.00000 0.00000 -387.30 -85.796 500.000 -500.00 100.000 -180.00 
D8BWW_22 BENTWISCH WD 0 2 207.80 0.00000 0.00000 387.300 -57.800 500.000 -500.00 100.000 -180.00 
D8BWW_31 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000 
D8BWW_32 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 64.3000 
D8BWW_33 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 64.3000 
D8BW__11 BENTWISCH    0 0        0.00000 -3.3000 0.00000 0.00000 
D8BW__13 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__21 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8BW__58 BENTWISCH    0 2 112.20 0.00000 0.00000 10.7000 -34.428 
D8BW__5A BENTWISCH    0 2 111.90 0.00000 0.00000 10.6000 -53.739 
D8BW__5B BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000 
D8CHB_51              0 0        214.420 -60.500 0.00000 0.00000 
D8CH__12 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__15 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__59 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000 
D8CH__5A CHARLOTTENBU 0 0        29.9587 -2.0000 0.00000 0.00000 
D8CRO_21 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_22 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000 
D8CRO_51 CROSSEN      0 0        53.0038 4.10000 0.00000 0.00000 
D8CRO_52 CROSSEN      0 0        53.0038 4.10000 0.00000 0.00000 
D8DRS_12 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_13 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8DRS_51 DRESDEN SUED 0 0        94.2847 -42.600 0.00000 0.00000 
D8DRS_52 DRESDEN SUED 0 0        67.2317 -39.700 0.00000 0.00000 
D8DRS_53 DRESDEN SUED 0 0        87.9723 -23.000 0.00000 0.00000 
D8EHH_11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EHH_12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8EH__51 EISENHUETTEN 0 0        -5.0900 -2.6000 0.00000 0.00000 
D8EH__52 EISENHUETTEN 0 0        -3.9921 -2.6000 0.00000 0.00000 
D8EI__11 EISENACH     0 0        0.00000 0.00000 0.00000 0.00000 
D8EI__51 EISENACH     0 0        71.9409 -5.4000 0.00000 0.00000 
D8EU__11 EULA         0 0        0.00000 -1.5000 0.00000 0.00000 
D8EU__12 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__21 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__23 EULA         0 0        0.00000 0.00000 0.00000 0.00000 
D8EU__51 EULA         0 0        24.8487 -24.000 0.00000 0.00000 
D8EU__52 EULA         0 0        19.0373 -18.700 0.00000 0.00000 
D8FOE_12 FOERDERSTEDT 0 0        0.00000 -3.4000 0.00000 0.00000 
D8FOE_13 FOERDERSTEDT 0 0        0.00000 -3.4000 0.00000 0.00000 
D8FOE_51 FOERDERSTEDT 0 0        15.2298 11.2000 0.00000 0.00000 
D8FOE_52 FOERDERSTEDT 0 0        15.2298 11.6000 0.00000 0.00000 
D8FRH_11 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_12 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_15 FRIEDRICHSHA 0 0        0.00000 -3.9000 0.00000 0.00000 
D8FRH_1D FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 74.9000 
D8FRH_1E FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 74.9000 
D8FRH_51 FRIEDRICHSHA 0 2 108.20 20.4400 -2.9000 -81.900 -5.9973 
D8FRH_53 FRIEDRICHSHA 0 2 108.20 20.4400 -2.9000 -163.00 -5.9973 
D8FRH_55 FRIEDRICHSHA 0 2 108.20 10.3202 -1.4000 -158.20 -5.9973 
D8FRN_13 FREIBERG NOR 0 0        0.00000 0.00000 0.00000 0.00000 
D8FRN_51 FREIBERG NOR 0 0        42.3830 -3.1000 0.00000 0.00000 
D8GDT_11 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000 
D8GDT_12 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000 
D8GHH_11 Y GROSSSCHWA 0 0        0.00000 0.00000 0.00000 0.00000 
D8GOE_11 GOERRIES     0 0        0.00000 -2.0000 0.00000 0.00000 
D8GOE_12 GOERRIES     0 0        0.00000 -2.0000 0.00000 0.00000 
D8GOE_51 GOERRIES     0 0        28.9567 -3.2000 0.00000 0.00000 
D8GOLD11 GOLDISTAL    0 2 406.50 0.00000 0.00000 -264.40 47.0862 331.600 -330.40 259.300 -189.20 
D8GOLD12 GOLDISTAL    0 2 406.50 0.00000 0.00000 -264.50 47.0961 331.500 -330.50 221.000 -129.80 
D8GOLD13 GOLDISTAL    0 2 406.20 0.00000 0.00000 -264.40 76.6035 331.500 -330.40 219.100 -131.60 
D8GOLD14 GOLDISTAL    0 2 406.20 0.00000 0.00000 -249.50 75.1147 331.500 -330.50 275.000 -206.60 
D8GRS_11 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_12 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000 
D8GRS_52 GRAUSTEIN    0 0        41.5814 -1.4000 0.00000 0.00000 
D8GRS_53 GRAUSTEIN    0 0        42.3830 -1.4000 0.00000 0.00000 
D8GSE_13 GRANSEE      0 0        0.00000 0.00000 0.00000 0.00000 
D8GSE_1D GRANSEE      0 0        0.00000 0.00000 0.20000 101.400 
D8GSE_51 GRANSEE      0 0        36.2710 2.20000 0.00000 0.00000 
D8GSH_11 GROSSSCHWABH 0 0        0.00000 0.00000 0.00000 0.00000 
D8GSH_51 GROSSSCHWABH 0 0        -11.078 0.00000 0.00000 0.00000 
D8GTBR11 BRUNSBUETTEL 0 0        0.00000 0.00000 -0.4000 0.80000 9.30000 -266.70 115.400 -189.10 
D8GTTY51 THYROW       0 0        121.137 -58.700 0.00000 0.00000 
D8GUE_11 GUESTROW     0 0        0.00000 -6.1000 0.00000 0.00000 
D8GUE_12 GUESTROW     0 0        0.00000 -2.3000 0.00000 0.00000 
D8GUE_22 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_23 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000 
D8GUE_51 GUESTROW     0 0        -5.3894 -1.0000 -19.900 -7.9000 
D8GUE_52 GUESTROW     0 0        -5.3894 -1.0000 -19.900 -7.9000 
D8HEN_21 HENNINGSDORF 0 0        86.5696 4.40000 0.00000 0.00000 
D8HEN_22 HENNINGSDORF 0 0        43.3850 2.20000 0.00000 0.00000 
D8HER_21 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_22 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_23 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000 
D8HER_51 HERLASGRUEN  0 0        152.098 -4.1000 0.00000 0.00000 
D8HGW_12 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_13 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000 
D8HGW_51 HAGENWERDER  0 0        15.9312 -7.4000 0.00000 0.00000 
D8HGW_52 HAGENWERDER  0 0        13.3261 -3.1000 0.00000 0.00000 
D8HND_11 HEINERSDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8HND_52 HEINERSDORF  0 0        -4.8904 -15.100 0.00000 0.00000 
D8HND_5D HEINERSDORF  0 0        0.00000 0.00000 0.20000 69.5000 
D8HOH221 HOHENWARTE   0 0        0.00000 0.00000 0.30000 2.40000 168.500 -199.50 181.800 -146.20 
D8HOH222 HOHENWARTE   0 0        0.00000 0.00000 0.30000 2.50000 168.500 -199.50 181.600 -146.50 
D8IVH_21 Y IVEN       0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__21 IVEN         0 0        0.00000 0.00000 0.00000 0.00000 
D8IV__51 IVEN         0 0        0.00000 0.00000 -7.6000 -1.0000 0.50000 -50.000 5.00000 -25.000 
D8JAEN11 JAENSCHWALDE 0 2 408.70 0.00000 0.00000 -494.80 136.208 1.20000 -548.80 160.800 -225.80 
D8JAEN12 JAENSCHWALDE 0 2 408.20 0.00000 0.00000 -497.80 135.594 1.20000 -548.80 159.900 -223.30 
D8JAEN13 JAENSCHWALDE 0 2 408.20 0.00000 0.00000 -295.10 92.6000 0.60000 -295.10 92.6000 -138.40 
D8JAEN14 JAENSCHWALDE 0 2 408.70 0.00000 0.00000 -495.80 136.320 1.20000 -548.80 160.400 -225.00 
D8JAEN15 JAENSCHWALDE 0 0        0.00000 0.00000 0.40000 2.80000 0.40000 -549.60 214.600 -359.60 
D8JAEN16 JAENSCHWALDE 0 0        0.00000 0.00000 -0.1000 -31.600 0.20000 -274.80 104.100 -192.00 
D8JAEN51 JAENSCHWALDE 0 2 116.70 0.00000 0.00000 -147.10 7.73047 200.600 -474.40 290.800 -329.70 
D8JAEN54 JAENSCHWALDE 0 0        0.00000 0.00000 0.60000 33.5000 200.600 -474.80 306.900 -379.80 
D8JSN_12 JESSEN NORD  0 0        0.00000 -3.4000 0.00000 0.00000 
D8JSN_13 JESSEN NORD  0 0        0.00000 0.00000 0.00000 0.00000 
D8JSN_51 JESSEN NORD  0 0        -59.683 -10.700 0.00000 0.00000 
D8KLM_11 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_12 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000 
D8KLM_51 KLOSTERMANNS 0 0        24.6483 0.00000 0.00000 0.00000 
D8KLM_52 KLOSTERMANNS 0 0        21.1414 0.00000 0.00000 0.00000 
D8KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000 
D8KRUM12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.10000                 0.10000 0.10000 
D8LAU_11 LAUCHSTAEDT  0 0        0.00000 -1.6000 0.00000 0.00000 
D8LAU_13 LAUCHSTAEDT  0 0        0.00000 -3.1000 0.00000 0.00000 
D8LAU_51 LAUCHSTAEDT  0 0        32.1630 0.00000 0.00000 0.00000 
D8LAU_52 LAUCHSTAEDT  0 2 112.50 37.4734 0.00000 -17.600 -7.2981 
D8LHG_21 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_22 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000 
D8LHG_51 LUEDERSHAGEN 0 0        100.697 -11.000 0.00000 0.00000 
D8LHG_5D LUEDERSHAGEN 0 0        0.00000 0.00000 0.10000 82.7000 
D8LIPD11 LIPENDORF    0 2 414.20 0.00000 0.00000 -424.20 229.941 0.80000 -1199.2 480.100 -813.50 
D8LIPD12 LIPENDORF    0 0        0.00000 0.00000 -424.20 -293.30 0.80000 -1199.2 480.400 -813.90 
D8LUB_11 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_1S LUBMIN       0 0        0.00000 0.00000 0.20000 99.9000 
D8LUB_1T LUBMIN       0 0        0.00000 0.00000 0.20000 149.500 
D8LUB_21 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_22 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_24 LUBMIN       0 0        0.00000 0.00000 0.90000 -92.400 1.00000 0.00000 364.700 -92.800 
D8LUB_2D LUBMIN       0 0        0.00000 0.00000 0.20000 147.900 
D8LUB_2E LUBMIN       0 0        0.00000 0.00000 0.20000 147.900 
D8LUB_2F LUBMIN       0 0        0.00000 0.00000 0.20000 147.900 
D8LUB_2I LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8LUB_2T LUBMIN       0 0        0.00000 0.00000 0.20000 147.900 
D8LUB_53 LUBMIN       0 0        -12.974 -11.600 0.00000 0.00000 
D8MARK11 MARKERSBACH  0 0        0.00000 0.00000 -241.00 -17.900 631.000 -554.00 493.300 -303.80 
D8MARK12 MARKERSBACH  0 0        0.00000 0.00000 0.60000 3.60000 630.600 -554.40 469.900 -361.70 
D8MAR_11 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D8MAR_12 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000 
D8MA__11 MARKE        0 0        0.00000 -3.1000 0.00000 0.00000 
D8MA__12 MARKE        0 0        0.00000 -3.1000 0.00000 0.00000 
D8MA__51 MARKE        0 0        19.6385 0.00000 0.00000 0.00000 
D8MA__52 MARKE        0 0        23.1453 0.10000 0.00000 0.00000 
D8MA__53 MARKE        0 0        65.5284 0.00000 0.00000 0.00000 
D8MIT_11 MITTE        0 0        0.00000 -6.4000 0.00000 0.00000 
D8MIT_12 MITTE        0 0        0.00000 -3.3000 0.00000 0.00000 
D8MIT_14 MITTE        0 0        0.00000 -1.7000 0.00000 0.00000 
D8MIT_17 MITTE        0 0        0.00000 0.00000 0.10000 74.9000 
D8MIT_18 MITTE        0 0        0.00000 0.00000 0.00000 0.00000 
D8MIT_51 KW LICHTERFE 0 0        149.192 -144.50 0.00000 0.00000 
D8MIT_57 KW LICHTERFE 0 0        74.6462 -72.200 0.00000 0.00000 
D8MOOR11 KW MOORBURG  0 0        0.00000 0.00000 0.00000 0.00000 
D8MOOR12 KW MOORBURG  0 0        0.00000 0.00000 0.30000 0.30000 0.30000 -1079.7 574.800 -787.90 
D8MOW_11 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_12 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000 
D8MOW_51 MALCHOW      0 0        116.328 -19.500 -6.2000 0.70000 
D8MZA_11 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_13 MARZAHN      0 0        0.00000 0.00000 -0.2000 0.00000 2.10000 -2.9000 25.6000 -1.9000 
D8MZA_21 MARZAHN      0 0        0.00000 0.00000 0.50000 0.50000 0.50000 0.20000 0.50000 0.50000 
D8MZA_22 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000 
D8MZA_51 MARZAHN      0 2 109.80 0.00000 0.00000 -74.400 -66.421 
D8NHG_11 NEUENHAGEN   0 0        0.00000 -0.6000 0.00000 0.00000 
D8NHG_12 NEUENHAGEN   0 0        0.00000 -1.3000 0.00000 0.00000 
D8NHG_1C NEUENHAGEN   0 0        0.00000 -1.0000 0.00000 0.00000 
D8NHG_21 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000 
D8NHG_22 NEUENHAGEN   0 0        0.00000 -0.1000 0.00000 0.00000 
D8NHG_51 NEUENHAGEN   0 0        -13.673 -7.6000 0.00000 0.00000 
D8NHG_52 NEUENHAGEN   0 0        -17.166 -8.8000 0.00000 0.00000 
D8NHG_54 NEUENHAGEN   0 0        -20.659 -9.7000 0.00000 0.00000 
D8NORD1A HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D8NORD1B HAMBURG NORD 0 0        0.00000 -1.0000 0.00000 0.00000 
D8NORD1C HAMBURG NORD 0 0        0.00000 -3.1000 0.00000 0.00000 
D8NOR_21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000 
D8NOR_52 HAMBURG NORD 0 2 115.70 -20.759 29.2000 73.5000 -70.594 
D8NOR_53 HAMBURG NORD 0 2 115.70 20.0393 -5.6000 52.4000 -70.594 
D8NOR_54 HAMBURG NORD 0 0        41.1807 -34.800 0.00000 0.00000 
D8NOR_55 HAMBURG NORD 0 2 115.50 0.00000 0.00000 124.300 -109.58 
D8NWS_21 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_22 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000 
D8NWS_51 NIEDERWIESA  0 0        15.9312 -0.1000 0.00000 0.00000 
D8OH__51 TEUFELSBRUCH 0 0        129.955 -68.000 0.00000 0.00000 
D8OSTH11              0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_14 HAMBURG OST  0 0        0.00000 -1.0000 0.00000 0.00000 
D8OST_16 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000 
D8OST_51 HAMBURG OST  0 0        36.1708 -2.9000 0.00000 0.00000 
D8OST_52 HAMBURG OST  0 2 114.80 36.2710 -3.1000 30.0000 -50.049 
D8OST_53 HAMBURG OST  0 0        -1.4971 0.00000 12.4000 -9.0000 
D8OST_54 HAMBURG OST  0 2 114.80 -1.4971 0.00000 42.5000 -50.049 
D8PAS_21 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_22 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PAS_51 PASEWALK     0 0        -56.090 -0.3000 0.00000 0.00000 
D8PAS_52 PASEWALK     0 0        -56.090 -0.3000 0.00000 0.00000 
D8PE__11 PERLEBERG    0 0        0.00000 0.00000 0.00000 0.00000 
D8PE__12 PERLEBERG    0 0        0.00000 -1.9000 0.00000 0.00000 
D8PE__51 PERLEBERG    0 0        -18.364 -1.3000 0.00000 0.00000 
D8PE__52 PERLEBERG    0 0        -36.628 -5.0000 0.00000 0.00000 
D8PE__53 PERLEBERG    0 0        -36.628 -5.0000 0.00000 0.00000 
D8PMS_21 PARCHIM SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PMS_51 PARCHIM SUED 0 0        -33.334 12.5000 0.00000 0.00000 
D8PRL_15 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_16 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_17 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_1C PREILACK     0 0        0.00000 0.00000 0.00000 0.00000 
D8PRL_51 PREILACK     0 0        18.8369 -1.0000 0.00000 0.00000 
D8PRL_52 PREILACK     0 0        12.3241 -1.2000 0.00000 0.00000 
D8PUL_12 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_13 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000 
D8PUL_51 PULGAR       0 0        55.1079 -11.600 0.00000 0.00000 
D8PUL_52 PULGAR       0 0        73.4439 -2.3000 0.00000 0.00000 
D8PUL_53 PULGAR       0 0        73.1433 -2.2000 0.00000 0.00000 
D8PZH_11 Y PUTLITZ    0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_12 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_13 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8PZS_1D PUTLITZ SUED 0 0        0.00000 0.00000 0.20000 160.200 
D8PZS_51 PUTLITZ SUED 0 0        -6.3874 0.00000 0.00000 0.00000 
D8PZS_5D PUTLITZ SUED 0 0        0.00000 0.00000 0.10000 34.8000 
D8PZ__11 PUTLITZ      0 0        0.00000 0.00000 -34.100 -5.3000 1.40000 -369.60 55.3000 -45.200 
D8RAG_11 RAGOW        0 0        0.00000 -3.0000 0.00000 0.00000 
D8RAG_12 RAGOW        0 0        0.00000 -3.0000 0.00000 0.00000 
D8RAG_1P RAGOW        0 0        0.00000 0.00000 0.00000 0.00000 
D8RAG_51 RAGOW        0 0        -45.011 -13.400 0.00000 0.00000 
D8RAG_52 RAGOW        0 0        -44.912 -13.400 0.00000 0.00000 
D8REUW11 KW REUTER WE 0 0        0.00000 0.00000 0.20000 0.50000 0.20000 -349.80 243.600 -219.90 
D8REUW12 KW REUTER WE 0 2 405.80 0.00000 0.00000 -197.50 184.940 0.50000 -349.50 254.600 -181.80 
D8REU_11 REUTER       0 0        0.00000 -4.4000 0.00000 0.00000 
D8REU_12 REUTER       0 0        0.00000 -7.1000 0.00000 0.00000 
D8REU_17 REUTER       0 0        0.00000 0.00000 0.20000 112.100 
D8REU_1S REUTER       0 0        0.00000 0.00000 0.20000 112.100 
D8REU_51 REUTER       0 0        102.401 -27.700 0.00000 0.00000 
D8REU_52 REUTER       0 0        28.8565 -10.400 0.00000 0.00000 
D8REU_53 REUTER       0 0        16.2318 -9.8000 0.00000 0.00000 
D8REU_5I REUTER       0 0        0.10020 0.20000 0.00000 0.00000 
D8RE__12 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__13 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__21 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8RE__51 REMPTENDORF  0 0        2.60510 0.10000 0.00000 0.00000 
D8RE__54 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_11 ROEHRSDORF   0 0        0.00000 -0.8000 0.00000 0.00000 
D8ROE_12 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_13 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_14 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_17 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_21 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_22 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000 
D8ROE_51 ROEHRSDORF   0 0        18.4361 -3.2000 0.00000 0.00000 
D8ROE_52 ROEHRSDORF   0 0        30.7603 -5.3000 0.00000 0.00000 
D8ROE_54 ROEHRSDORF   0 0        12.3241 -2.1000 0.00000 0.00000 
D8ROST11 KW ROSTOCK   0 2 400.00 0.00000 0.00000 -506.00 -8.7474 1.00000 -686.00 376.200 -318.40 
D8ROS_11 ROSTOCK      0 0        0.00000 0.00000 0.00000 0.00000 
D8SCHK11 SCHKOPAU     0 2 405.50 0.00000 0.00000 -330.10 42.1095 200.800 -574.20 751.300 -398.70 
D8SCHK12 SCHKOPAU     0 2 405.40 0.00000 0.00000 -248.40 64.4769 200.600 -574.50 727.900 -423.40 
D8SM__11 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__13 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__14 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000 
D8SM__51 SCHMOELLN    0 0        27.3536 -6.1000 0.00000 0.00000 
D8SM__52 SCHMOELLN    0 0        34.5677 -4.3000 0.00000 0.00000 
D8SM__54 SCHMOELLN    0 0        27.2534 -3.9000 0.00000 0.00000 
D8SM__55 SCHMOELLN    0 0        34.1669 -5.8000 0.00000 0.00000 
D8SOW_12 SIEDENBRUENZ 0 0        0.00000 -3.1000 0.00000 0.00000 
D8SOW_14 SIEDENBRUENZ 0 0        0.00000 0.00000 0.00000 0.00000 
D8SOW_1D SIEDENBRUENZ 0 0        0.00000 0.00000 0.20000 99.6000 
D8SOW_51 SIEDENBRUENZ 0 0        -70.761 -24.700 0.00000 0.00000 
D8SOW_54 SIEDENBRUENZ 0 0        -33.135 -25.500 0.00000 0.00000 
D8STR_11 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_12 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000 
D8STR_51 STREUMEN     0 0        88.9743 4.00000 0.00000 0.00000 
D8STR_52 STREUMEN     0 0        17.5343 2.80000 0.00000 0.00000 
D8STR_53 STREUMEN     0 0        92.1806 3.20000 0.00000 0.00000 
D8STW_12 STENDAL WEST 0 0        0.00000 -2.7000 0.00000 0.00000 
D8STW_13 STENDAL WEST 0 0        0.00000 -6.4000 0.00000 0.00000 
D8STW_51 STENDAL WEST 0 0        -93.416 -6.6000 0.00000 0.00000 
D8STW_53 STENDAL WEST 0 0        -93.416 -6.6000 0.00000 0.00000 
D8SUED11 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8SUED12 HAMBURG SUED 0 0        0.00000 -1.0000 0.00000 0.00000 
D8SUED13 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000 
D8SUE_51 HAMBURG SUED 0 0        85.2670 15.9000 0.00000 0.00000 
D8SUE_52 HAMBURG SUED 0 0        171.536 51.6000 0.00000 0.00000 
D8SUE_53 HAMBURG SUED 0 0        114.825 26.0000 0.00000 0.00000 
D8SUE_54 HAMBURG SUED 0 0        180.854 27.8000 0.00000 0.00000 
D8SUE_55 HAMBURG SUED 0 0        31.8624 -1.2000 0.00000 0.00000 
D8SUE_56 HAMBURG SUED 0 0        32.9646 10.7000 0.00000 0.00000 
D8SWPU11 SCHW. PUMPE  0 0        0.00000 0.00000 -726.30 -404.70 1.70000 -998.30 401.700 -475.00 
D8SWPU12 SCHW. PUMPE  0 2 408.40 0.00000 0.00000 -697.30 403.300 1.60000 -998.40 403.300 -491.60 
D8SWS_59 SCHONENWALDE 0 0        0.00000 -1.3000 0.00000 0.00000 
D8SWT_21 STAHLW.THUER 0 0        0.00000 0.00000 14.6000 1.40000 14.6000 0.10000 1.40000 0.20000 
D8SW__12 SCHOENEWALDE 0 0        0.00000 -0.2000 0.00000 0.00000 
D8SW__13 SCHOENEWALDE 0 0        0.00000 0.00000 0.00000 0.00000 
D8SW__51 SCHOENEWALDE 0 2 116.30 0.00000 -0.2000 -44.600 -0.5208 1.00000 -350.00 20.0000 -60.000 
D8TA__21 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__22 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000 
D8TA__51 TAUCHA       0 0        180.854 -63.600 0.00000 0.00000 
D8TB__11 TEUFELSBRUCH 0 0        0.00000 -1.3000 0.00000 0.00000 
D8TB__12 TEUFELSBRUCH 0 0        0.00000 0.00000 0.00000 0.00000 
D8TB__1D TEUFELSBRUCH 0 0        0.00000 0.00000 0.20000 112.300 
D8THY_13 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_21 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_22 THYROW       0 0        0.00000 0.00000 0.00000 0.00000 
D8THY_51 THYROW       0 0        121.037 -59.000 0.00000 0.00000 
D8VIB_12 VIESELBACH   0 0        0.00000 -1.6000 0.00000 0.00000 
D8VIB_13 VIESELBACH   0 0        0.00000 -1.9000 0.00000 0.00000 
D8VIB_21 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_22 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000 
D8VIB_51 VIESELBACH   0 0        91.0784 -15.100 0.00000 0.00000 
D8VIB_52 VIESELBACH   0 0        18.1355 -3.0000 0.00000 0.00000 
D8VIE_11 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_12 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_13 VIERRADEN    0 0        0.00000 0.00000 -1.0000 -500.00 
D8VIE_17 VIERRADEN    0 2 405.60 0.00000 0.00000 -1.0000 500.000 1.00000 -1.0000 500.000 -500.00 
D8VIE_21 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_22 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000 
D8VIE_51 VIERRADEN    0 0        37.4734 -12.500 0.00000 0.00000 
D8VIE_5A VIERRADEN    0 0        4.90962 0.00000 0.00000 0.00000 
D8WD__12 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__21 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__22 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000 
D8WD__51 WEIDA        0 0        15.6306 4.40000 0.00000 0.00000 
D8WD__52 WEIDA        0 0        7.51472 -4.4000 0.00000 0.00000 
D8WE__11 WESSIN       0 0        0.00000 0.00000 -17.600 -8.1000 1.10000 -159.90 113.000 -101.80 
D8WE__51 WESSIN       0 0        0.00000 0.00000 0.00000 0.00000 
D8WIK_22 WIKINGER     0 0        0.00000 0.00000 0.20000 126.800 
D8WIK_23 WIKINGER     0 2 217.30 0.00000 0.00000 -125.30 -56.355 2.30000 -209.70 214.600 -186.00 
D8WIK_24 WIKINGER     0 2 217.30 0.00000 0.00000 -125.20 -56.355 2.50000 -209.50 227.000 -174.80 
D8WIK_28 WIKINGER     0 0        0.00000 0.00000 0.20000 126.800 
D8WK__21 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__22 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000 
D8WK__51 WOLKRAMSHAUS 0 0        57.3123 -22.900 0.00000 0.00000 
D8WK__52 WOLKRAMSHAUS 0 0        57.3123 -23.000 0.00000 0.00000 
D8WOL_13 WOLMIRSTEDT  0 0        0.00000 -1.6000 0.00000 0.00000 
D8WOL_14 WOLMIRSTEDT  0 0        0.00000 -3.2000 0.00000 0.00000 
D8WOL_1H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_23 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_2H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_2U WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000 
D8WOL_51 WOLMIRSTEDT  0 0        141.878 -59.200 0.00000 0.00000 
D8WUH_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_22 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_23 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000 
D8WUL_51 WUHLHEIDE    0 2 110.50 87.8721 -25.600 -4.6000 -37.297 
D8WUL_52 WUHLHEIDE    0 2 110.50 46.4911 -18.600 -4.3000 -37.297 
D8WUL_56 WUHLHEIDE    0 2 110.50 24.5481 -12.200 -4.3000 -37.297 
D8WUL_5B WUHLHEIDE    0 0        21.9430 -6.4000 0.00000 0.00000 
D8WU__11 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__13 WUSTERMARK   0 0        0.00000 -3.1000 -11.100 3.40000 20.1000 -299.90 63.6000 -91.300 
D8WU__14 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__21 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__23 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__2H WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__2U WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000 
D8WU__51 WUSTERMARK   0 0        188.870 -219.90 0.00000 0.00000 
D8ZWH_11 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000 
D8ZWH_12 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__11 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__12 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000 
D8ZW__51 ZWOENITZ     0 0        143.281 2.60000 0.00000 0.00000 
DAS_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_FL22 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DBA_KF31 D8-DKO       0 0        0.00000 0.00000 -98.600 -90.900 
DBA_KF32 D8-DKO       0 0        0.00000 0.00000 -97.700 -88.600 
DBE_GU11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBE_GU12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_BR13 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBR_WB22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DBW_BJ1D DE-DK Dc     0 0        0.00000 0.00000 -585.00 292.500 640.000 -640.00 
DDA_MA21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDA_WE11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDE_HV11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDE_VO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDI_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DDO_HA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DFG_HK11 DKW-DKE DC   0 0        0.00000 0.00000 162.400 53.4000 
DFL_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DFL_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DFR_KR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_DE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_MU22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGK_UR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DGR_HO11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000 
DGR_ST11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DHE_WO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DHR_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DHR_TI11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DJA_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DKR_KR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DKU_TI21 D4-D7        0 2 240.30 0.00000 0.00000 0.00000 46.5156 
DME_EI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DME_VI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNL_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_AU11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO21 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DNO_NO22 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DOB_ME12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DOH_WE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DPU_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DQU_HE21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_AL12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DRE_RE11 D2-D8        0 2 408.10 0.00000 0.00000 0.00000 -11.379 
DRE_RE12 D2-D8        0 2 408.10 0.00000 0.00000 0.00000 -11.388 
DSU_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DSU_DO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000 
DTJ_K13K DKW-NO DC    0 0        0.00000 0.00000 0.20000 0.50000 
DTJ_K23K DKW-NO DC    0 0        0.00000 0.00000 0.20000 0.50000 
DTJ_K31K DKW-NO DC    0 0        -431.15 246.900 0.00000 0.00000 
DTJ_K41K DKW-NO DC    0 0        -678.47 30.8000 0.00000 0.00000 
DTR_BL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DTW_NE12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000 
DVH_L11K DKW-SE DC    0 0        -341.53 168.900 0.00000 0.00000 
DVH_L21K DKW-SE DC    0 0        0.00000 0.00000 0.20000 0.30000 
##ZES
EABADI21 ABADIANO     0 0        145.107 53.3000 0.00000 0.00000 
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000 
EABRER21 ABRERA       0 2 231.74 52.1743 5.70000 0.00000 0.00000 0.00000 -2.1000 0.20000 -0.2000 
EACEB121 ACEBIZKA     0 0        -2.1969 -14.900 0.00000 0.00000 
EACEB122 ACEBIZKA     0 0        -1.6976 -0.3000 0.00000 0.00000 
EACECA21 ACECA        0 2 230.61 103.347 34.2000 -354.60 -1.0306 0.00000 -507.80 150.200 -200.20 
EADMEI21 ADMEIRAM     0 0        0.80114 -0.8000 0.00000 0.00000 
EADMEI22 ADMEIRAM     0 0        2.20314 -1.0000 0.00000 0.00000 
EADRAL21 ADRALL       0 0        29.2416 -9.8000 0.00000 0.00000 
EAEBAR21 AEBARCEL     0 0        29.2416 -10.000 0.00000 0.00000 
EAENA 21 AENA         0 0        -2.5963 -3.3000 0.00000 0.00000 
EAENOE21 AENOESTE     0 0        0.40057 -0.2000 0.00000 0.00000 
EAGUAC21 AGUACATE     0 0        23.0328 -3.6000 0.00000 0.00000 
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000 
EAGUAY21 AGUAYO       0 2 231.72 1.10157 10.1000 -132.10 53.6066 0.00000 -360.40 376.200 -331.60 
EALARC21 ALARCOS      0 2 226.60 30.4433 -1.8000 0.00000 0.00000 0.00000 -130.90 0.20000 -0.2000 
EALBAL21 ALBAL        0 2 229.71 18.6265 1.60000 0.00000 0.00000 0.00000 -4.7000 0.20000 -0.2000 
EALBAT21 ALBATARR     0 2 229.63 26.7381 -4.1000 0.00000 0.00000 0.00000 -2.9000 0.20000 -0.2000 
EALCOB21 ALCOBEND     0 0        59.8853 -6.2000 0.00000 0.00000 
EALCOM21 ALCOMOLA     0 2 230.79 0.00000 -2.1000 -6.0000 1.40000 0.00000 -159.50 1.60000 1.20000 
EALCOR21 ALCORES      0 2 231.53 208.297 -56.500 0.00000 0.00000 0.00000 -198.10 0.20000 -0.2000 
EALDAY21 ALDAIA       0 0        22.3318 -1.3000 0.00000 0.00000 
EALDEA11 ALDEADAV     0 2 413.75 0.30043 170.500 -185.40 -126.38 0.00000 -428.40 100.000 -160.00 
EALDEA21 ALDEADAV     0 2 231.10 0.00000 3.20000 -123.90 -135.00 0.00000 -400.20 105.000 -135.00 
EALGEC21 ALGECIRA     0 2 227.62 48.2687 66.1000 -760.80 45.0592 0.00000 -820.50 452.100 -557.50 
EALGET21 ALGETE       0 0        4.30613 -1.4000 0.00000 0.00000 
EALHAU21 ALHAURIN     0 2 224.63 202.989 7.00000 -2.0000 0.40000 0.00000 -66.700 0.60000 0.20000 
EALI  21 ALI          0 2 228.85 65.1928 -4.5000 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
EALJAR21 ALJARAFE     0 2 229.18 81.0154 3.90000 0.00000 0.00000 0.00000 -38.400 0.40000 -0.4000 
EALMAR11 ALMARAZ      0 2 412.07 14.1201 459.500 -2007.1 -46.600 0.00000 -2017.1 370.000 -430.00 
EALMAR21 ALMARAZ      0 0        12.4177 1.80000 0.00000 0.00000 
EALMAZ11 ALMAZAN      0 0        4.60656 -3.3000 0.00000 0.00000 
EALMOD21 ALMODOVA     0 0        0.40057 -1.8000 0.00000 0.00000 
EALUMI11 ALUMINIO     0 0        5.80827 -0.5000 0.00000 0.00000 
EALUMI12 ALUMINIO     0 0        43.0613 1.60000 0.00000 0.00000 
EALVAR21 ALVARADO     0 2 225.00 38.8553 -10.100 0.00000 -17.943 0.00000 -228.70 70.3000 -45.800 
EAMOEI21 AMOEIRO      0 0        6.30898 -2.8000 0.00000 0.00000 
EAMORE11 AMOREBIE     0 2 409.72 1.40200 95.1000 -768.80 127.884 0.00000 -786.40 310.900 -453.50 
EANCHU11 ANCHUELO     0 2 411.34 15.0214 -11.300 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
EANDUJ21 ANDUJAR      0 2 222.82 237.638 2.90000 0.00000 0.00000 0.00000 -9.6000 0.20000 -0.2000 
EANOIA21 ANOIA        0 0        32.9469 0.50000 0.00000 0.00000 
EANOVE21 ANOVER       0 2 230.91 22.0314 1.50000 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
EAPARE11 APARECID     0 2 414.55 0.40057 152.500 -16.100 -14.528 0.00000 -188.60 
EAQUA 21 AQUA         0 0        99.5417 0.10000 0.00000 0.00000 
EARAGO11 ARAGON       0 2 401.64 1.80257 300.700 -378.70 159.145 0.00000 -634.60 209.200 -463.20 
EARANU11 ARANUELO     0 0        0.00000 144.900 0.00000 0.00000 
EARAVA21 ARAVACA      0 0        51.2730 -6.5000 0.00000 0.00000 
EARBIL11 ARBILLER     0 0        2.40342 -5.7000 0.00000 0.00000 
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000 
EARCHI11 ARCHIDNA     0 0        2.80399 -10.800 0.00000 0.00000 
EARCOS11 ARCOSFRT     0 2 409.83 -24.365 74.7000 -808.10 80.7081 0.00000 -1262.9 507.400 -926.80 
EARDOZ21 ARDOZ        0 2 233.96 73.5047 -39.400 0.00000 0.00000 0.00000 -3.1000 0.20000 -0.2000 
EARGAN21 ARGANDA      0 0        88.2256 -7.6000 0.00000 0.00000 
EARGAS11 ARG_ASC      0 0        0.00000 0.00000 0.00000 0.00000 
EARGAZ21 ARGANZUE     0 0        31.0442 -3.2000 0.00000 0.00000 
EARGEC11 ARG_ECT      0 0        0.00000 0.00000 0.00000 0.00000 
EARKA221 ARKALE       0 0        0.00000 -1.6000 0.00000 0.00000 
EARKAL21 ARKALE       0 0        110.157 -8.4000 0.00000 0.00000 
EARR.V21 ARR.VEGA     0 0        61.0870 97.8000 0.00000 0.00000 
EARROA21 ARROYADA     0 2 232.04 41.8596 -12.100 0.00000 0.00000 0.00000 -30.200 0.20000 -0.2000 
EARROY21 ARROYOVA     0 0        1.80257 -2.5000 0.00000 0.00000 
EASCAR11 ASC_ARG      0 0        0.00000 0.00000 0.00000 0.00000 
EASCO 11 ASCO         0 2 404.61 49.4704 452.400 -1989.7 -10.868 0.00000 -1989.7 430.200 -570.20 
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000 
EASCVA11 ASC_VAN      0 0        0.00000 0.00000 0.00000 0.00000 
EASJUA21 ARSNJUA      0 2 228.03 0.00000 -3.4000 0.00000 -0.3568 0.00000 -99.800 50.0000 -50.000 
EASOMA11 ASOMADA      0 2 408.09 176.952 -31.200 0.00000 0.00000 0.00000 -33.500 0.20000 -0.2000 
EATARF21 ATARFE       0 2 225.45 157.825 -8.4000 0.00000 0.00000 0.00000 -19.300 0.20000 -0.2000 
EAUBAL21 ELSAUBAL     0 0        3.60513 -2.7000 0.00000 0.00000 
EAVEZA21 AVEZARAG     0 2 230.49 8.21169 -3.8000 -2.0000 -0.9459 0.00000 -48.000 
EAYALA21 AYALA        0 0        45.2645 -37.400 0.00000 0.00000 
EAYORA11 AYORA        0 0        -15.078 0.60000 0.00000 0.00000 
EAZCA 21 AZCA         0 2 232.49 18.1258 -0.2000 0.00000 0.00000 0.00000 -7.7000 0.20000 -0.2000 
EAZPEI11 AZPEITIA     0 0        108.454 12.2000 0.00000 0.00000 
EBABCK21 BABCOCKA     0 0        8.81255 -27.300 0.00000 0.00000 
EBADAL21 BADALONA     0 0        15.4220 -1.0000 0.00000 0.00000 
EBADAL22 BADALONA     0 0        64.1914 5.30000 0.00000 0.00000 
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000 
EBALBO21 BALBOA       0 2 223.50 89.6276 3.40000 0.00000 0.00000 0.00000 -78.100 0.20000 -0.2000 
EBALSI21 BALSICAS     0 0        0.00000 0.00000 0.00000 0.00000 
EBAROV21 BAROVIVE     0 0        2.40342 0.00000 0.00000 0.00000 
EBARRI21 BARRIOS      0 2 227.84 2.60371 -0.4000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
EBASAU21 BASAURI      0 0        139.098 10.2000 0.00000 0.00000 
EBECHI21 BECHI        0 2 230.93 34.4491 4.80000 0.00000 0.00000 0.00000 -6.6000 0.20000 -0.2000 
EBEGUE11 BEGUES       0 0        0.00000 155.600 0.00000 0.00000 
EBEGUE21 BEGUES       0 0        7.11012 -3.0000 0.00000 0.00000 
EBEGUE22 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000 
EBELES21 BELESAR      0 2 230.68 23.8339 -11.200 -39.900 9.51180 0.00000 -102.50 22.9000 -32.900 
EBELIN11 BELINCHO     0 0        14.6208 -18.100 0.00000 0.00000 
EBELLI21 BELLICEN     0 2 226.78 60.7866 -15.300 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
EBENAD21 BENADRES     0 0        23.0328 -3.9000 0.00000 0.00000 
EBENAH21 BENAHADU     0 0        68.6978 2.70000 0.00000 0.00000 
EBENEJ11 BENEJAMA     0 2 404.40 232.231 166.100 0.00000 0.00000 0.00000 -57.300 0.40000 -0.4000 
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000 
EBENIF21 BENIFERR     0 0        67.1957 1.90000 0.00000 0.00000 
EBERJA21 BERJA        0 0        125.879 14.6000 0.00000 0.00000 
EBERNA21 BERNAT       0 2 228.71 80.6148 -7.7000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
EBESCA11 BESCANO      0 0        144.105 -0.8000 0.00000 0.00000 
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000 
EBIENV11 BIENVENI     0 2 408.70 0.00000 156.600 0.00000 0.00000 0.00000 -541.00 0.40000 -0.4000 
EBIESC21 BIESCAS      0 2 236.48 0.10014 -0.4000 -21.100 -21.000 0.00000 -30.700 12.2000 -21.000 
EBOADI21 BOADILLA     0 0        29.6422 -6.7000 0.00000 0.00000 
EBOIME11 BOIMENTE     0 0        -9.9857 -15.300 0.00000 0.00000 
EBRAZA11 BRAZATOR     0 0        0.00000 154.100 0.00000 0.00000 
EBRAZA21 BRAZATOR     0 0        0.00000 0.00000 0.00000 0.00000 
EBROVA11 BROVALES     0 2 410.38 12.5178 124.500 0.00000 0.00000 0.00000 -205.70 0.20000 -0.2000 
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000 
EBSNUE21 BESOS.N      0 2 232.06 106.552 141.300 -1435.9 -11.558 0.00000 -1670.6 792.300 -1120.5 
EBUENA21 BUENAVIS     0 0        16.4234 -4.0000 0.00000 0.00000 
EBUNIE11 BUNIEL       0 0        0.00000 0.00000 0.00000 0.00000 
EC.COL21 C.COLON      0 2 227.42 76.7092 4.40000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
EC.FRE21 C.FREGAC     0 2 231.07 35.1500 -2.7000 0.00000 0.00000 0.00000 -2.1000 0.20000 -0.2000 
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000 
EC.JAR21 C.JARDI      0 2 231.56 45.8653 -6.6000 0.00000 0.00000 0.00000 -2.6000 0.20000 -0.2000 
EC.JAR22 C.JARDI      0 0        58.1828 15.9000 0.00000 0.00000 
ECABRA11 CABRA        0 0        0.00000 152.800 0.00000 0.00000 
ECACER21 CACERES      0 2 230.32 98.4402 -10.300 0.00000 0.00000 0.00000 -41.300 0.20000 -0.2000 
ECALDE11 CALDERS      0 0        198.683 -14.300 0.00000 0.00000 
ECAMPA11 CAMPANAR     0 2 407.85 13.5192 -17.700 0.00000 0.00000 0.00000 -167.50 0.20000 -0.2000 
ECAMPN21 CAMPONAC     0 2 232.21 56.8810 -20.400 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ECAMPO21 CAMPOAMO     0 2 228.08 61.1871 -2.9000 0.00000 0.00000 0.00000 -2.6000 0.20000 -0.2000 
ECANAV11 CANAVERA     0 0        0.00000 -13.900 0.00000 0.00000 
ECANIL21 CANILLEJ     0 0        108.655 -10.800 0.00000 0.00000 
ECANTA21 CANTALAR     0 0        23.1329 -1.7000 0.00000 0.00000 
ECANUE21 CANUELO      0 0        16.9241 -8.4000 0.00000 0.00000 
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR11 CAPARACE     0 0        0.00000 0.00000 0.00000 0.00000 
ECAPAR21 CAPARACE     0 2 225.64 196.380 25.3000 0.00000 0.00000 0.00000 -2.6000 0.20000 -0.2000 
ECARIL11 CARRIL       0 0        50.9726 -1.0000 0.00000 0.00000 
ECARIN11 CARINENA     0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO11 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARRI21 CARRIO       0 2 227.02 100.844 90.6000 -510.60 13.8060 0.00000 -561.80 113.700 -343.80 
ECARTA11 CARTAMA      0 0        -5.1926 -1.6000 0.00000 0.00000 
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000 
ECARTE11 CARTELLE     0 0        0.00000 141.000 0.00000 0.00000 
ECARTE21 CARTELLE     0 2 227.95 35.4505 -6.7000 -19.400 -15.000 0.00000 -59.900 10.0000 -15.000 
ECARTJ21 CARTUJOS     0 2 230.82 10.7153 -11.600 0.00000 0.00000 0.00000 -11.200 0.20000 -0.2000 
ECARTU21 CARTUJA      0 2 228.74 179.456 5.10000 -12.100 1.10000 0.00000 -421.20 3.10000 1.10000 
ECARYU21 CARYUELA     0 2 229.23 49.7709 -10.000 -19.300 3.13487 0.00000 -183.20 31.6000 -14.800 
ECASAQ21 CASAQUEM     0 2 228.67 0.00000 0.00000 0.00000 0.00000 0.00000 -152.70 0.40000 -0.4000 
ECASIL21 CASILLAS     0 0        52.4747 4.00000 0.00000 0.00000 
ECASTE11 CASTELLO     0 2 409.70 0.80114 40.4000 -379.40 37.7970 0.00000 -532.80 221.900 -469.40 
ECASTE21 CASTELLE     0 2 230.42 97.6390 10.4000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
ECASTJ11 CASTEJON     0 2 406.29 2.40342 154.900 -1193.5 -64.804 0.00000 -1222.2 540.600 -856.40 
ECASTL21 CASTRELO     0 2 228.01 11.4163 -4.8000 -24.300 -29.900 0.00000 -230.70 15.0000 -29.900 
ECATAD11 CATADAU      0 2 408.85 281.601 101.400 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000 
ECAYET21 CAYETANO     0 0        48.1686 -2.2000 0.00000 0.00000 
ECDEPO21 CDEPORTI     0 0        30.3432 -2.5000 0.00000 0.00000 
ECEDIL11 CEDILLO      0 2 410.34 0.00000 6.80000 -183.00 11.2402 0.00000 -494.90 259.400 -173.10 
ECENTL21 CENTELLE     0 2 230.43 52.7751 1.00000 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ECENTN21 CENTENAR     0 0        103.848 -2.9000 0.00000 0.00000 
ECERCS21 CERCS        0 0        79.6134 3.50000 0.00000 0.00000 
ECERPA21 CERPLATN     0 0        107.954 5.60000 0.00000 0.00000 
ECERRA11 CERRATO      0 0        0.00000 0.00000 0.00000 0.00000 
ECERVE21 CERVELLO     0 0        59.8853 -1.2000 0.00000 0.00000 
ECHANT21 CHANTADA     0 2 230.48 37.1529 -10.100 -1.0000 0.70851 0.00000 -54.000 
ECILLA21 CILLAMAY     0 2 233.43 0.00000 0.00000 0.00000 0.21130 0.00000 -19.800 
ECMITA11 CARMONIT     0 0        0.00000 0.00000 0.00000 0.00000 
ECODON21 CODONYER     0 0        16.5235 1.30000 0.00000 0.00000 
ECOFRE11 COFRENTE     0 2 408.70 1.10157 132.900 -1064.2 -150.70 0.00000 -1064.2 365.500 -444.50 
ECOLLB21 COLLBLAN     0 0        255.864 -15.200 0.00000 0.00000 
ECOMPO11 COMPOSTI     0 0        0.00000 0.00000 0.00000 0.00000 
ECONSO21 CONSO        0 2 229.66 0.30043 14.9000 -174.10 -3.7708 0.00000 -310.40 92.0000 -174.00 
ECONST21 CONSTANT     0 0        36.4519 6.80000 0.00000 0.00000 
ECORDO21 CORDOVIL     0 2 231.90 119.470 -8.4000 -28.000 4.90000 0.00000 -67.000 5.10000 4.70000 
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000 
ECOSLA21 COSLADA      0 0        53.0756 -10.700 0.00000 0.00000 
ECOSLA22 COSLADA      0 0        55.4790 -10.500 0.00000 0.00000 
ECOSTA21 COSTASOL     0 0        148.912 -12.600 0.00000 0.00000 
ECOTO 21 EL COTO      0 0        22.2317 -7.6000 0.00000 0.00000 
ECOTO 22 EL COTO      0 0        18.2260 -0.3000 0.00000 0.00000 
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000 
ECSBIS21 CSBISBAL     0 2 230.98 191.573 34.2000 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
ECTCOM21 CTCOMPOS     0 2 234.73 36.4519 -21.500 -50.200 -38.191 0.00000 -134.40 65.0000 -71.300 
EDAGAN21 DAGANZO      0 2 231.43 27.7395 -7.3000 0.00000 0.00000 0.00000 -4.3000 0.20000 -0.2000 
EDOSHM21 DOSHMNAS     0 2 231.22 170.242 -48.900 0.00000 0.00000 0.00000 -51.000 0.20000 -0.2000 
EDOSIL21 P.E.SIL      0 2 230.37 0.00000 0.00000 -3.0000 -1.5076 0.00000 -91.800 
EDRODR11 DRODRIGO     0 0        0.00000 155.600 0.00000 0.00000 
EDRODR21 DRODRIGO     0 2 231.22 73.4045 -3.2000 -2.8000 -0.1000 0.00000 -491.90 1.10000 -0.1000 
EEALMA21 EALMARAZ     0 2 234.51 128.783 -87.200 -40.800 72.4335 0.00000 -429.30 81.8000 -74.800 
EEBORA21 EBORA        0 0        7.61084 -3.4000 0.00000 0.00000 
EECLO111 ECSLLOGA     0 2 407.03 0.00000 0.00000 0.00000 -185.94 0.00000 -2000.0 
EECLO211 ECSLLOGA     0 2 407.03 0.00000 0.00000 0.00000 -185.94 0.00000 -2000.0 
EEFACU21 FACULTAT     0 0        23.4334 5.40000 0.00000 0.00000 
EEIRIS21 EIRIS        0 0        36.4519 -1.9000 0.00000 0.00000 
EEIXAM21 EIXAMPLE     0 0        54.0770 -3.6000 0.00000 0.00000 
EEL PA11 EL PALO      0 0        -7.9886 3.00000 0.00000 0.00000 
EEL PI21 EL PILAR     0 0        145.006 -20.200 0.00000 0.00000 
EELCHE21 ELCHE        0 2 230.01 6.10870 -4.6000 0.00000 0.00000 0.00000 -4.6000 0.20000 -0.2000 
EELEMP21 ELEMPERA     0 2 228.60 6.80970 -4.4000 0.00000 0.00000 0.00000 -2.2000 0.20000 -0.2000 
EELGEA21 ELGEA        0 2 228.85 7.41055 3.70000 -9.0000 1.60000 0.00000 -62.600 1.80000 1.40000 
EELHOR21 ELHORNIL     0 0        12.5178 1.20000 0.00000 0.00000 
EELIAN11 ELIANA       0 2 408.93 312.445 19.9000 0.00000 0.00000 0.00000 -4.1000 0.20000 -0.2000 
EELIAN21 ELIANA       0 0        84.1198 86.5000 0.00000 0.00000 
EENTRE21 ENTRERRI     0 2 231.19 56.0798 1.60000 -11.000 1.90000 0.00000 -74.500 2.10000 1.70000 
EENTRN21 ENTRENUC     0 0        3.70528 -0.5000 0.00000 0.00000 
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000 
EESCAT11 ESCATRON     0 2 406.43 1.90271 83.6000 -750.80 -10.844 0.00000 -804.30 360.000 -470.60 
EESCAT22 ESCATROB     0 2 229.52 15.2217 119.200 0.00000 0.00000 0.00000 -125.60 0.20000 -0.2000 
EESCAT23 ESCATROB     0 0        69.0984 -16.500 0.00000 0.00000 
EESCUC21 ESCUCHA      0 2 225.54 30.7438 12.0000 0.00000 0.00000 0.00000 -4.0000 0.20000 -0.2000 
EESPAR21 ESPARTAL     0 2 230.66 27.4391 -5.0000 -89.400 15.7000 0.00000 -162.90 15.9000 15.5000 
EESPLU11 ESPLUGA      0 2 406.59 -3.2953 -18.900 -3.1000 0.50000 0.00000 -273.80 0.70000 0.30000 
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000 
EESQUE21 ESQUEDAS     0 2 233.99 24.5349 -5.1000 0.00000 0.00000 0.00000 -4.0000 0.20000 -0.2000 
EF.MUE21 F.MUESTR     0 2 231.31 40.2573 -9.5000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
EF.S.L21 F.S.LUIS     0 0        120.271 -19.800 0.00000 0.00000 
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFAUSI11 FAUSITA      0 2 407.95 0.40057 24.9000 -421.60 1.40077 0.00000 -815.60 390.000 -642.20 
EFAUSI21 FAUSITA      0 0        69.4990 2.30000 0.00000 0.00000 
EFAUST21 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000 
EFOIX 21 FOIX         0 0        36.2516 0.10000 0.00000 0.00000 
EFORJA21 FORJAS       0 0        6.30898 -4.1000 0.00000 0.00000 
EFORTU21 FORTUNA      0 2 231.08 57.4818 -3.4000 0.00000 0.00000 0.00000 -2.9000 0.20000 -0.2000 
EFRANQ21 FRANQUES     0 2 230.37 111.559 -1.2000 0.00000 0.00000 0.00000 -3.4000 0.20000 -0.2000 
EFUENC11 FUENCARR     0 0        0.00000 158.800 0.00000 0.00000 
EFUENC21 FUENCARR     0 0        203.089 -68.200 0.00000 0.00000 
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000 
EFUEND21 FUENDETO     0 2 231.38 28.5406 -11.700 -13.100 2.30000 0.00000 -300.80 2.50000 2.10000 
EFUENL21 FUENLABR     0 2 231.35 22.3318 -0.6000 -33.000 0.86879 0.00000 -38.700 
EFUENT11 FUENTES      0 2 411.59 172.446 -21.700 0.00000 0.00000 0.00000 -21.000 0.20000 -0.2000 
EGABIA21 GABIAS       0 2 224.69 108.354 10.7000 0.00000 0.00000 0.00000 -25.000 0.20000 -0.2000 
EGALA211 GALAPAG      0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000 
EGAMAR21 GAMARRA      0 0        32.5463 12.3000 0.00000 0.00000 
EGANDI21 GANDIA       0 0        222.317 -8.9000 0.00000 0.00000 
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000 
EGARO-21 GARONA       0 0        -0.6990 1.20000 0.00000 0.00000 
EGARRA11 GARRAF       0 0        175.149 14.9000 0.00000 0.00000 
EGATIC11 GATICA       0 0        134.291 -14.300 0.00000 0.00000 
EGATIC21 GATICA       0 0        89.8279 -7.3000 0.00000 0.00000 
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000 
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000 
EGAZUL21 GAZULES      0 2 230.69 0.00000 -3.9000 -29.100 3.10898 0.00000 -165.90 
EGBRAL11 GBRALTAR     0 2 410.67 0.50071 42.6000 -363.90 31.7172 0.00000 -387.90 173.500 -254.10 
EGBRAL12 GBRALTAR     0 2 410.67 0.50071 41.4000 -360.40 -41.461 0.00000 -392.60 174.500 -256.80 
EGETAF21 GETAFE       0 0        50.8724 -7.0000 0.00000 0.00000 
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000 
EGRADO21 GRADO        0 2 233.32 -17.874 5.20000 0.00000 -0.1625 0.00000 -9.2000 7.00000 -7.0000 
EGRAMA21 GRAMANET     0 0        117.768 22.5000 0.00000 0.00000 
EGRELA21 GRELA-       0 2 228.06 81.7163 13.8000 -59.500 -0.1701 0.00000 -94.200 
EGRIJO11 GRIJOTA      0 2 411.12 0.00000 316.900 -24.100 7.33154 0.00000 -508.20 
EGUADA11 GUADAME      0 0        0.00000 151.500 0.00000 0.00000 
EGUADA21 GUADAME      0 0        0.00000 102.700 0.00000 0.00000 
EGUARD21 GUARDO       0 2 233.72 6.50927 -2.3000 0.00000 0.82958 0.00000 -1.6000 
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000 
EGUENE21 GUENES       0 0        66.6950 55.6000 0.00000 0.00000 
EGUILL11 GUILLENA     0 0        0.00000 156.800 0.00000 0.00000 
EGUILL21 GUILLENA     0 0        45.1643 8.80000 0.00000 0.00000 
EGUILL22 GUILLENA     0 0        48.1686 -5.4000 0.00000 0.00000 
EGUIXE21 GUIXERES     0 0        20.6294 -0.7000 0.00000 0.00000 
EGURRE21 GURREA       0 2 232.98 -2.8959 -16.000 -62.100 10.9000 0.00000 -362.50 11.3000 10.5000 
EHARO 21 HARO         0 2 229.16 26.5378 -1.7000 0.00000 0.00000 0.00000 -3.0000 0.20000 -0.2000 
EHERNA11 HERNANI      0 0        170.943 -2.9000 0.00000 0.00000 
EHERNA21 HERNANI      0 2 230.64 36.1515 -6.1000 0.00000 0.00000 0.00000 -2.4000 0.20000 -0.2000 
EHERRE11 HERRERA      0 0        -32.953 305.200 0.00000 0.00000 
EHERRE21 HERRERA      0 2 233.24 3.50499 0.50000 0.00000 0.00000 0.00000 -3.4000 0.20000 -0.2000 
EHIJAR21 HIJAR        0 2 228.37 21.4305 12.8000 0.00000 0.00000 0.00000 -113.00 0.20000 -0.2000 
EHINOJ11 HINOJOSA     0 2 414.17 0.20029 5.50000 -141.90 29.1237 0.00000 -271.80 70.0000 -96.000 
EHORTA21 HORTALEZ     0 0        40.7580 -9.4000 0.00000 0.00000 
EHORTA22 HORTALEZ     0 0        46.4662 -3.4000 0.00000 0.00000 
EHOSPT21 HOSPTLET     0 0        132.288 0.50000 0.00000 0.00000 
EHOYAM21 HOYAMORE     0 2 226.78 58.9840 -6.4000 0.00000 0.00000 0.00000 -8.5000 0.20000 -0.2000 
EHUENE11 HUENEJA      0 2 406.85 0.00000 1.60000 -80.300 20.1000 0.00000 -528.40 20.3000 19.9000 
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EICHAS21 ICHASO       0 0        209.699 138.000 0.00000 0.00000 
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000 
EILLOR21 ILLORA       0 0        14.5207 -3.8000 0.00000 0.00000 
EINGEN21 INGENIO      0 2 230.68 89.1269 3.20000 0.00000 0.00000 0.00000 -4.4000 0.20000 -0.2000 
EJALON21 JALON        0 2 230.67 6.00855 -4.9000 -46.100 6.21568 0.00000 -448.40 
EJIJON21 JIJONA       0 2 230.28 179.355 -19.500 0.00000 0.00000 0.00000 -29.600 0.20000 -0.2000 
EJM.OR11 JM.ORIOL     0 2 408.49 0.40057 170.100 -265.00 8.28732 0.00000 -960.10 320.200 -572.20 
EJM.OR21 JM.ORIOL     0 2 225.13 17.8254 82.2000 0.00000 0.00000 0.00000 -338.30 0.40000 -0.4000 
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000 
EJUNDI21 JUNDIZ       0 2 229.00 33.9483 -7.3000 -9.0000 1.60000 0.00000 -51.500 1.80000 1.40000 
EJUNED21 JUNEDA       0 2 228.91 -27.561 7.40000 0.00000 0.00000 0.00000 -33.600 0.40000 -0.4000 
EL.MON21 L.MONTES     0 2 224.16 103.648 -5.9000 0.00000 0.00000 0.00000 -5.1000 0.20000 -0.2000 
ELA ES21 LA ESTRE     0 0        98.4402 -34.300 0.00000 0.00000 
ELA JA21 LA JARA      0 0        25.4362 -7.6000 0.00000 0.00000 
ELA LO11 LA LOMBA     0 0        0.00000 158.900 0.00000 0.00000 
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA MU11 LA MUELA     0 2 408.36 1.50214 107.100 -907.10 63.2759 0.00000 -1590.1 
ELA PL11 LA PLANA     0 0        188.769 7.00000 0.00000 0.00000 
ELA PL21 LA PLANA     0 2 230.83 153.318 20.6000 0.00000 0.00000 0.00000 -2.7000 0.20000 -0.2000 
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000 
ELA RO11 LA ROBLA     0 0        77.9109 8.20000 0.00000 0.00000 
ELA RO21 LA ROCA      0 2 230.79 17.1244 1.10000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
ELA SE11 LA SERNA     0 0        0.00000 154.700 0.00000 0.00000 
ELA SE21 LA SERNA     0 2 231.03 38.0542 -5.2000 -7.0000 1.20000 0.00000 -165.60 1.40000 1.00000 
ELACER11 LACEREAL     0 2 411.34 8.41198 150.800 0.00000 0.00000 0.00000 -3.3000 0.20000 -0.2000 
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000 
ELADA 11 LADA         0 0        151.015 114.800 0.00000 0.00000 
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000 
ELAFAR21 LAFARGA      0 0        349.698 18.3000 0.00000 0.00000 
ELAGUA21 LAGUARDI     0 2 228.65 0.00000 0.00000 -40.100 7.00000 0.00000 -129.30 7.20000 6.80000 
ELANCH21 LANCHA       0 2 223.04 181.058 -3.7000 -3.6000 0.60000 0.00000 -164.80 0.80000 0.40000 
ELANZA21 LANZASAG     0 0        -16.976 3.30000 0.00000 0.00000 
ELASEL21 LA SELVA     0 2 226.32 27.2388 -0.7000 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
ELASTR11 LASTRAS      0 2 414.62 105.250 -42.100 0.00000 0.00000 0.00000 -46.500 0.20000 -0.2000 
ELCANT11 LCANTERA     0 2 406.18 -28.859 0.70000 -19.000 0.04554 0.00000 -97.000 
ELCANT21 LCANTERA     0 2 231.03 0.00000 -5.5000 0.00000 -0.1621 0.00000 -79.800 
ELEGAN21 LEGANES      0 0        68.8981 95.9000 0.00000 0.00000 
ELITOR11 LITORAL      0 2 406.92 341.486 19.5000 0.00000 0.00000 0.00000 -96.200 0.20000 -0.2000 
ELLAVO21 LLAVORSI     0 2 231.32 22.2317 2.80000 -21.900 40.7143 0.00000 -189.80 63.2000 -100.20 
ELLOGA11 LLOGAIA      0 0        132.188 6.90000 0.00000 0.00000 
ELOECH11 LOECHES      0 0        0.00000 317.800 0.00000 0.00000 
ELOECH21 LOECHES      0 2 230.22 280.299 -108.80 -4.0000 0.10000 0.00000 -74.900 1.30000 0.10000 
ELOGRO21 LOGRONO      0 2 228.52 125.078 -3.1000 0.00000 0.00000 0.00000 -38.400 0.20000 -0.2000 
ELORA 11 LORA         0 0        -66.805 41.4000 0.00000 0.00000 
ELOSRA21 LOSRAMOS     0 2 223.95 327.867 80.8000 -400.60 127.905 0.00000 -457.60 128.200 -240.90 
ELOUSA21 LOUSAME      0 0        6.00855 6.00000 0.00000 0.00000 
ELSOLA21 LASOLANA     0 2 225.15 16.0228 0.90000 0.00000 0.00000 0.00000 -52.800 0.40000 -0.4000 
ELUBIA21 LUBIAN       0 0        -10.984 2.10000 0.00000 0.00000 
ELUCER21 LUCERO       0 0        86.8236 -17.700 0.00000 0.00000 
ELUDRI11 LUDRIO       0 0        -11.484 -4.5000 0.00000 0.00000 
ELUENG11 LUENGOS      0 0        3.50499 -24.600 0.00000 0.00000 
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000 
EMAGAL11 MAGALLON     0 0        0.00000 153.800 0.00000 0.00000 
EMAGAL21 MAGALLON     0 0        20.9298 3.80000 0.00000 0.00000 
EMAGAL22 MAGALLON     0 2 230.31 0.00000 -5.6000 -79.200 13.9000 0.00000 -579.20 14.1000 13.7000 
EMAGNA21 MAGANA       0 2 231.40 0.00000 -1.0000 -5.0000 0.90000 0.00000 -180.40 1.10000 0.70000 
EMAIAL11 MAIALS       0 0        -2.0970 -1.3000 0.00000 0.00000 
EMAJAD21 MAJADAHO     0 0        244.148 -43.400 0.00000 0.00000 
EMANFI21 MANFIGUE     0 0        145.607 7.70000 0.00000 0.00000 
EMANGR21 MANGRANE     0 2 229.41 27.8396 -13.600 0.00000 0.00000 0.00000 -3.9000 0.20000 -0.2000 
EMANZA11 MANZARES     0 0        0.00000 0.00000 0.00000 0.00000 
EMANZA21 MANZARES     0 2 226.46 98.3400 -24.700 -3.0000 -1.2244 0.00000 -367.50 26.4000 -19.300 
EMARAG21 MARAGALL     0 2 231.96 69.3988 9.40000 0.00000 0.00000 0.00000 -1.0000 0.20000 -0.2000 
EMARIA21 MARIA        0 2 231.07 0.00000 -1.1000 -6.0000 1.18222 0.00000 -135.80 
EMATA 21 MATA         0 0        119.170 0.00000 0.00000 0.00000 
EMATAP21 MATAPORQ     0 2 233.32 40.2573 -36.100 0.00000 0.04474 0.00000 -3.0000 8.20000 -8.2000 
EMAZAR21 MAZARRED     0 0        39.5563 9.00000 0.00000 0.00000 
EMBECE21 MBECERRA     0 0        24.4348 -6.1000 0.00000 0.00000 
EMECO 21 MECO         0 2 231.70 112.360 -54.000 0.00000 0.00000 0.00000 -39.100 0.20000 -0.2000 
EMEDIA21 MEDIANO      0 2 234.12 0.00000 0.60000 -18.100 0.98277 0.00000 -66.900 25.0000 -25.000 
EMEDIN11 MEDINACE     0 0        -31.755 3.00000 0.00000 0.00000 
EMEDIO21 MEDIODIA     0 0        29.0413 19.6000 0.00000 0.00000 
EMEIRA21 MEIRAMA      0 0        -34.451 4.20000 0.00000 0.00000 
EMELAN21 MELANCOL     0 0        93.8336 -16.300 0.00000 0.00000 
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000 
EMEQUI21 MEQUINEN     0 0        7.00998 -3.5000 0.00000 0.00000 
EMEQUI22 MEQUINEN     0 2 231.66 0.60086 21.7000 -191.30 -41.711 0.00000 -239.10 120.000 -120.00 
EMERCB21 MERCBENZ     0 0        16.6237 1.50000 0.00000 0.00000 
EMERID21 MERIDA       0 2 226.58 114.663 22.0000 0.00000 0.00000 0.00000 -74.400 0.20000 -0.2000 
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000 
EMESON21 MESON V.     0 2 228.66 -78.288 -5.9000 -10.100 -13.834 0.00000 -208.00 
EMEZQU11 MEZQUITA     0 0        0.00000 300.000 0.00000 0.00000 
EMEZQU12 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000 
EMEZQU21 MEZQUITA     0 2 225.04 51.9740 -31.800 -10.000 1.80000 0.00000 -98.700 2.20000 1.40000 
EMINGL11 MINGLANI     0 2 408.73 10.3147 149.900 0.00000 0.00000 0.00000 -2.9000 0.20000 -0.2000 
EMIRAB21 MIRABAL      0 0        0.00000 0.00000 0.00000 0.00000 
EMIRAN21 MIRANDA      0 2 229.54 11.7167 -2.9000 0.00000 0.00000 0.00000 -23.700 0.20000 -0.2000 
EMIRAS21 MIRASIER     0 0        55.7794 -14.600 0.00000 0.00000 
EMONCA21 MONCAYO      0 2 231.20 -21.969 4.90000 -12.000 2.10000 0.00000 -143.50 2.30000 1.90000 
EMONDR21 MONDRAGO     0 0        2.60371 -12.800 0.00000 0.00000 
EMONTB21 MONTEBAJ     0 0        5.40770 -3.4000 0.00000 0.00000 
EMONTE11 MONTEARE     0 0        0.00000 158.600 0.00000 0.00000 
EMONTE21 MONTEARE     0 2 234.47 0.50071 1.90000 -92.400 93.0284 0.00000 -351.50 97.5000 -81.800 
EMONTL21 MONTBLAN     0 2 227.73 23.9341 3.50000 0.00000 2.41697 0.00000 -16.000 
EMONTS11 MONTESA      0 0        0.00000 0.00000 0.00000 0.00000 
EMONTT21 MONTETOR     0 2 230.85 119.070 -55.100 -2.0000 0.40000 0.00000 -112.30 0.60000 0.20000 
EMONZO21 MONZON       0 2 232.12 46.5663 26.7000 0.00000 0.00000 0.00000 -2.2000 0.20000 -0.2000 
EMORA 21 MORA         0 2 230.07 0.00000 0.00000 0.00000 0.00000 0.00000 -8.1000 0.20000 -0.2000 
EMORAJ11 MORALEJA     0 0        0.00000 158.200 0.00000 0.00000 
EMORAJ21 MORALEJA     0 2 231.01 88.5260 106.900 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
EMORAT11 MORATA       0 0        0.00000 159.500 0.00000 0.00000 
EMORAT21 MORATA       0 2 230.20 37.1529 106.900 -22.000 3.30000 0.00000 -193.30 4.50000 3.30000 
EMOREL11 MORELLA      0 2 402.96 -56.819 9.20000 0.00000 0.00000 0.00000 -2.8000 0.20000 -0.2000 
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000 
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000 
EMORVE11 MORVEDRE     0 2 411.87 47.7680 -161.40 -391.40 29.0898 0.00000 -410.60 171.800 -272.20 
EMORVE21 MORVEDRB     0 2 231.19 47.2673 -2.6000 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
EMOTOR21 MOTORS       0 2 231.17 45.4647 -13.400 0.00000 0.00000 0.00000 -4.4000 0.20000 -0.2000 
EMTEBE21 MTEBELLO     0 0        106.351 -4.8000 0.00000 0.00000 
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000 
EMUDAR11 MUDARRA      0 0        -8.0885 323.600 0.00000 0.00000 
EMUDAR21 MUDARRA      0 2 230.90 0.00000 0.00000 -3.1000 -2.4406 0.00000 -248.00 
EMUDEJ11 MUDEJAR      0 0        0.00000 0.00000 0.00000 0.00000 
EMUNIE11 MUNIESA      0 2 404.65 0.00000 -4.2000 -24.100 4.20000 0.00000 -536.10 4.40000 4.00000 
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000 
EMURUA21 MURUARTE     0 2 232.51 0.00000 0.00000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
EMURUA22 MURUARTE     0 0        -92.967 25.2000 0.00000 0.00000 
EMZARI21 MAZARICO     0 0        -4.0942 0.00000 0.00000 0.00000 
ENESCO11 NESCOMBR     0 2 407.82 0.60086 44.2000 -389.40 62.6009 0.00000 -402.60 67.0000 -130.30 
ENESCO12 NESCOMBR     0 2 407.82 2.20314 167.900 -1166.3 -170.21 0.00000 -1225.7 285.100 -727.50 
ENORTE21 NORTE        0 0        55.7794 -4.0000 0.00000 0.00000 
ENOVEL21 NOVELDA      0 0        30.9441 -3.1000 0.00000 0.00000 
ENUDOV21 NUDOVIAR     0 0        2.40342 -4.5000 0.00000 0.00000 
ENUVCA21 NUVCASAR     0 2 226.53 112.660 -12.700 -4.0000 0.68901 0.00000 -67.400 
EOLITE21 OLITE        0 2 231.07 0.00000 0.00000 -33.100 13.6083 0.00000 -106.50 
EOLIVA21 OLIVARES     0 0        112.560 15.6000 0.00000 0.00000 
EOLMED11 OLMEDILL     0 0        66.5948 104.700 0.00000 0.00000 
EOLMEO11 OLMEDO       0 2 415.16 3.00428 -11.200 0.00000 0.00000 0.00000 -15.200 0.20000 -0.2000 
EONUBA21 ONUBA        0 2 227.27 166.637 -5.4000 -85.900 15.1000 0.00000 -319.00 15.5000 14.7000 
EORCOY21 ORCOYEN      0 2 231.29 189.370 12.8000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
EORGIV21 ORGIVA       0 2 224.52 42.4605 -0.2000 -11.000 1.90536 0.00000 -115.00 
EORTUE21 ORTUELLA     0 0        153.318 21.8000 0.00000 0.00000 
EP.BIB21 P.BIBEY      0 2 230.84 0.00000 6.10000 -125.10 1.30217 0.00000 -313.00 136.200 -216.20 
EP.G.R11 P.G.RODR     0 2 412.61 98.6404 58.6000 -342.30 186.049 0.00000 -857.30 462.200 -777.70 
EP.LLA21 P.LLANO      0 2 224.84 61.4875 3.60000 -31.600 4.90000 0.00000 -220.50 6.10000 4.90000 
EP.SUE21 P.SUERT      0 2 235.79 -35.250 -13.100 -130.10 -16.570 0.00000 -219.10 72.0000 -135.00 
EPALAF21 PALAFOX      0 0        46.8667 -4.4000 0.00000 0.00000 
EPALAU21 PALAU        0 0        70.5004 -9.2000 0.00000 0.00000 
EPALEN21 PALENCIA     0 2 231.67 69.1985 6.80000 -5.0000 0.90000 0.00000 -117.40 1.10000 0.70000 
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALMA11 PALMAR       0 0        0.00000 149.900 0.00000 0.00000 
EPALMA21 PALMAR       0 2 227.59 402.773 -80.100 0.00000 0.00000 0.00000 -17.900 0.20000 -0.2000 
EPALME21 PALMERAL     0 2 229.93 60.1857 -1.2000 0.00000 0.00000 0.00000 -6.8000 0.20000 -0.2000 
EPALMR21 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000 
EPALOS11 PALOS        0 2 405.71 1.10157 32.2000 -382.80 -8.9637 0.00000 -389.10 152.100 -145.50 
EPALOS21 PALOS        0 2 227.60 48.0684 82.8000 -48.100 10.5277 0.00000 -50.800 
EPARLA21 PARLA        0 0        20.5292 3.40000 0.00000 0.00000 
EPATRA21 PATRAIX      0 0        27.0385 -2.8000 0.00000 0.00000 
EPAZOS21 PAZOSBOR     0 0        311.443 13.7000 0.00000 0.00000 
EPCENT21 PCENTRAL     0 0        39.1558 3.90000 0.00000 0.00000 
EPDEMO21 PDEMOURO     0 2 228.38 -14.979 2.20000 -1.0000 -0.0497 0.00000 -31.500 
EPENAF11 PENAFLOR     0 0        0.00000 154.000 0.00000 0.00000 
EPENAF21 PENAFLOR     0 2 229.68 0.00000 0.00000 0.00000 0.00000 0.00000 -45.000 0.20000 -0.2000 
EPENAF22 PENAFLOR     0 0        25.8368 -12.100 0.00000 0.00000 
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000 
EPENAG21 PENAGOS      0 2 230.43 246.351 -4.1000 -48.800 8.55475 0.00000 -107.70 
EPENAR11 PENARRUB     0 0        -4.3937 1.10000 0.00000 0.00000 
EPERAF21 PERAFORT     0 2 225.57 119.971 36.6000 -164.90 28.9000 0.00000 -215.40 29.1000 28.7000 
EPERED21 PEREDA       0 2 232.42 0.20029 3.70000 -40.000 7.06189 0.00000 -50.000 
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000 
EPETRE21 PETREL       0 2 229.77 114.563 20.1000 0.00000 0.00000 0.00000 -17.100 0.20000 -0.2000 
EPGORD11 POLGORDO     0 0        0.00000 0.00000 0.00000 0.00000 
EPICON21 PICON        0 2 226.58 12.5178 -6.5000 0.00000 0.00000 0.00000 -2.8000 0.20000 -0.2000 
EPICON22 PICON        0 2 226.58 0.00000 0.00000 -3.0000 -0.3000 0.00000 -231.00 1.30000 -0.3000 
EPIERO11 PIEROLA      0 2 405.98 100.944 318.000 0.00000 0.00000 0.00000 -1.5000 0.20000 -0.2000 
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000 
EPINAR11 PINARREY     0 2 410.72 1.20171 181.700 -371.80 16.2476 0.00000 -570.00 110.000 -246.00 
EPINAR21 PINARREY     0 2 227.76 25.0356 -7.0000 -25.000 4.40000 0.00000 -116.80 4.60000 4.20000 
EPINAR22 PINARREY     0 0        104.048 -43.500 0.00000 0.00000 
EPINIL11 PINILLA      0 0        -9.0870 155.500 0.00000 0.00000 
EPINTA21 PINTOAYU     0 2 232.06 24.2345 -7.5000 0.00000 0.00000 0.00000 -2.5000 0.20000 -0.2000 
EPINTO21 PINTO        0 2 230.34 83.2185 99.6000 0.00000 0.00000 0.00000 -1.4000 0.20000 -0.2000 
EPLAZA21 PLAZA        0 2 231.81 113.962 -49.700 -11.000 1.90000 0.00000 -100.60 2.10000 1.70000 
EPOLIG21 POLIGONO     0 2 224.35 108.254 7.70000 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
EPOLIO21 POLIGONC     0 0        50.2716 -2.7000 0.00000 0.00000 
EPOZAS21 POZASAL      0 2 232.98 3.30471 -8.4000 -18.100 4.30000 0.00000 -197.40 4.50000 4.10000 
EPQING21 PQINGENI     0 0        20.4291 -2.1000 0.00000 0.00000 
EPRADA21 PRADA        0 2 231.24 0.00000 0.80000 -22.200 4.86946 0.00000 -70.700 28.9000 -48.000 
EPRADI21 PRADILLO     0 2 230.37 100.944 4.00000 0.00000 0.00000 0.00000 -1.6000 0.20000 -0.2000 
EPRADO21 ANTONIO      0 0        58.7837 2.30000 0.00000 0.00000 
EPRADS21 PRADSANT     0 0        44.1629 -1.1000 0.00000 0.00000 
EPRINC21 PRINCESA     0 0        62.2887 12.5000 0.00000 0.00000 
EPROSP21 PROSPERI     0 0        13.3190 -5.2000 0.00000 0.00000 
EPROSP22 PROSPERI     0 0        27.1386 -2.1000 0.00000 0.00000 
EPSFER21 PSFERNAN     0 0        42.1600 -16.000 0.00000 0.00000 
EPSMIG21 PSMIGUEL     0 2 231.13 67.0955 22.7000 -53.100 9.53382 0.00000 -84.100 
EPTO C11 PTO CRUZ     0 2 415.79 -79.786 501.400 -11.000 1.42141 0.00000 -42.700 
EPTO R21 PTO REAL     0 2 229.23 187.467 -1.6000 -1.0000 0.20000 0.00000 -94.500 0.40000 0.00000 
EPUEGU11 PUEGUZMA     0 2 408.67 -46.134 0.20000 -9.0000 -4.7469 0.00000 -50.000 
EPUENT21 PUENTELA     0 0        -0.6990 10.6000 0.00000 0.00000 
EPUERT21 PUERTO       0 0        31.9455 0.90000 0.00000 0.00000 
EPUIGP21 PUIGPELA     0 2 227.40 53.7766 4.90000 0.00000 0.00000 0.00000 -7.1000 0.20000 -0.2000 
EPUJAL21 PUJALT       0 2 232.85 0.00000 0.00000 -6.0000 1.48939 0.00000 -127.30 
EQUART21 QUARTPOB     0 2 230.82 17.2245 -9.9000 0.00000 0.00000 0.00000 -2.3000 0.20000 -0.2000 
EQUEL 21 QUEL         0 2 229.81 40.4576 5.80000 0.00000 0.00000 0.00000 -60.400 0.20000 -0.2000 
EQUINT21 QUINTOS      0 2 231.07 102.746 -5.0000 0.00000 0.00000 0.00000 -7.9000 0.20000 -0.2000 
ER.CAL21 R.CALDES     0 0        28.7409 1.60000 0.00000 0.00000 
EREGOE21 REGOELLE     0 2 229.49 -0.9986 -0.1000 0.00000 0.22259 
ERENED21 RENEDO       0 2 231.38 112.660 12.4000 0.00000 0.00000 0.00000 -43.100 0.20000 -0.2000 
EREQUE11 REQUENA      0 2 410.68 10.6151 -5.6000 0.00000 0.00000 0.00000 -4.9000 0.20000 -0.2000 
ERETAM21 RETAMAR      0 0        131.087 -44.300 0.00000 0.00000 
ERIBAR21 RIBARROJ     0 2 231.82 58.4833 1.50000 -89.500 9.17378 0.00000 -472.00 106.500 -103.90 
ERICOB21 RICOBAYO     0 2 233.59 -10.485 -15.200 -15.100 2.95105 0.00000 -203.20 
EROCAM11 ROCAMORA     0 2 404.42 362.216 177.000 0.00000 0.00000 0.00000 -28.500 0.20000 -0.2000 
EROCIO21 ROCIO        0 2 228.08 55.3788 3.20000 0.00000 0.00000 0.00000 -24.900 0.20000 -0.2000 
ERODAN11 RODANDAL     0 2 406.38 9.41340 -6.2000 -4.0000 0.70000 0.00000 -231.40 0.90000 0.50000 
EROJAL21 ROJALES      0 2 229.64 72.6034 -13.900 0.00000 0.00000 0.00000 -5.9000 0.20000 -0.2000 
EROMIC11 ROMICA       0 2 409.49 155.221 -71.500 0.00000 0.00000 0.00000 -23.700 0.20000 -0.2000 
ERUBI 11 RUBI         0 0        0.00000 0.00000 0.00000 0.00000 
ERUBI 21 RUBI         0 0        61.5877 -6.7000 0.00000 0.00000 
ERUBIO21 RUBIO        0 0        -1.9971 0.40000 0.00000 0.00000 
ERUEDA11 RUEDA        0 2 403.81 5.80827 151.400 0.00000 0.00000 0.00000 -3.6000 0.20000 -0.2000 
ES.AGU21 S.AGUSTI     0 2 231.73 -17.175 4.70000 -7.9000 1.92459 0.00000 -31.000 19.8000 -23.700 
ES.AND21 S.ANDREU     0 0        179.756 24.2000 0.00000 0.00000 
ES.BOI21 S.BOI        0 2 230.92 109.456 1.80000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
ES.CEL21 S.CELONI     0 0        196.079 21.5000 0.00000 0.00000 
ES.EST21 S.ESTEBA     0 2 230.22 0.20029 6.00000 -153.60 20.2635 0.00000 -438.90 225.600 -249.60 
ES.FOS21 S.FOST       0 0        275.893 -3.8000 0.00000 0.00000 
ES.JUS21 S.JUST       0 0        25.5364 -2.9000 0.00000 0.00000 
ES.JUS22 S.JUST       0 0        47.4676 -2.9000 0.00000 0.00000 
ES.P.P21 S.P.PINA     0 2 227.65 52.7751 -8.3000 0.00000 0.00000 0.00000 -5.4000 0.20000 -0.2000 
ES.PED21 S.PEDRO      0 2 229.86 0.00000 0.60000 -17.800 2.98287 0.00000 -60.100 22.9000 -25.900 
ES.VIC21 S.VICENT     0 2 229.93 148.211 2.10000 0.00000 0.00000 0.00000 -1.1000 0.20000 -0.2000 
ESABIN21 SABINANI     0 2 235.11 34.3489 21.4000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
ESABON21 SABON        0 2 227.72 146.308 8.30000 -354.50 73.0925 0.00000 -391.30 166.600 -211.90 
ESAGME21 SAGMETRO     0 2 232.02 2.50356 -0.8000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
ESAGME22 SAGMETRO     0 0        1.80257 -0.8000 0.00000 0.00000 
ESAGRE21 SAGRERA      0 0        0.00000 0.00000 0.00000 0.00000 
ESAGUN21 SAGUNTO      0 0        135.593 -12.000 0.00000 0.00000 
ESALAD21 SALADAS      0 0        14.4205 -0.8000 0.00000 0.00000 
ESALAS11 SALAS        0 2 415.19 145.707 -50.000 -58.100 10.4069 0.00000 -81.100 
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000 
ESALTE21 SALTERAS     0 2 228.86 24.0342 -0.5000 0.00000 0.00000 0.00000 -102.10 0.40000 -0.4000 
ESANAB21 SANABRIA     0 2 232.55 0.00000 -0.8000 -17.500 1.72396 0.00000 -35.200 16.0000 -36.000 
ESANCO21 SANCOMPO     0 0        56.4804 -25.100 0.00000 0.00000 
ESANCU21 SANCUGAT     0 0        51.4733 -1.3000 0.00000 0.00000 
ESANGU21 SANGUESA     0 2 233.40 0.00000 0.00000 -81.200 14.2000 0.00000 -231.00 14.4000 14.0000 
ESANTI21 SANTIAGO     0 2 231.07 0.00000 0.00000 -2.5000 5.42289 0.00000 -67.800 35.5000 -44.400 
ESANTP21 SANTIPON     0 2 228.85 284.605 -5.2000 0.00000 0.00000 0.00000 -89.700 0.20000 -0.2000 
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000 
ESANTU21 SANTURCE     0 0        5.60798 -11.100 0.00000 0.00000 
ESANTZ21 SANTIZ       0 2 232.66 0.00000 0.00000 -7.0000 1.20000 0.00000 -224.40 1.60000 0.80000 
ESANZO11 SANZO        0 0        -33.153 4.80000 0.00000 0.00000 
ESANZO12 SANZO        0 0        -33.552 -10.000 0.00000 0.00000 
ESASER11 SASERVAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESASER21 SASERVAN     0 2 226.07 0.00000 -1.5000 0.00000 0.00000 0.00000 -239.40 0.20000 -0.2000 
ESAUCE21 SAUCELLE     0 2 232.50 16.1230 3.80000 -48.000 -60.200 0.00000 -129.20 40.2000 -60.200 
ESAX  11 SAX          0 0        122.374 -14.300 0.00000 0.00000 
ESEGOV11 SEGOVIA      0 2 416.10 8.21169 3.20000 0.00000 0.00000 0.00000 -6.1000 0.20000 -0.2000 
ESENGR11 SENGRACI     0 2 409.55 2.20314 83.7000 -710.80 -33.259 0.00000 -784.60 423.800 -648.10 
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000 
ESENTM11 SENTMENA     0 2 406.75 207.395 133.100 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
ESENTM21 SENTMENA     0 2 230.75 60.9868 -30.200 0.00000 0.00000 0.00000 -2.5000 0.20000 -0.2000 
ESEQUE21 SEQUERO      0 2 229.30 39.7566 4.30000 -4.0000 0.70000 0.00000 -212.30 0.90000 0.50000 
ESIDEN21 SIDENORB     0 0        65.0927 -85.700 0.00000 0.00000 
ESIERO21 SIERO        0 0        73.6048 11.9000 0.00000 0.00000 
ESILLE11 SILLEDA      0 0        5.00713 -14.100 0.00000 0.00000 
ESIMAN21 SIMANCAS     0 0        32.1458 -9.2000 0.00000 0.00000 
ESMSA221 SMSALIN      0 0        0.00000 0.00000 0.00000 0.00000 
ESMSAL21 SMSALINA     0 0        48.3689 -65.800 0.00000 0.00000 
ESOBRA21 SOBRADEL     0 2 231.36 0.00000 0.00000 -3.6000 1.78538 0.00000 -44.200 10.0000 -20.000 
ESOLOR11 SOLORZAN     0 0        0.00000 0.00000 0.00000 0.00000 
ESOTOR11 SOTORIBE     0 2 410.52 1.80257 268.400 -1017.6 16.4825 0.00000 -1200.3 475.500 -811.60 
ESOTOR21 SOTORIBE     0 0        43.8625 -106.10 0.00000 0.00000 
ESS RE11 SS REYES     0 0        0.00000 317.300 0.00000 0.00000 
ESS RE21 SS REYES     0 0        0.00000 110.400 0.00000 0.00000 
ESTAMA11 STAMARGR     0 0        79.8136 -7.5000 0.00000 0.00000 
ESUBIR21 SUBIRATS     0 2 230.28 42.8610 1.50000 0.00000 0.00000 0.00000 -1.8000 0.20000 -0.2000 
ESUIDO21 SUIDO        0 2 227.17 -16.676 -2.1000 -6.0000 -8.4664 0.00000 -174.80 
ET3T.C21 TCANTOS      0 2 231.45 95.2356 -23.900 0.00000 0.00000 0.00000 -4.0000 0.20000 -0.2000 
ETABAR11 TABARA       0 0        4.50642 -4.5000 0.00000 0.00000 
ETABER11 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000 
ETABER21 TABERNAS     0 2 229.95 0.00000 -0.7000 0.00000 0.00000 0.00000 -42.400 0.20000 -0.2000 
ETABIE21 TABIELLA     0 0        389.454 65.0000 0.00000 0.00000 
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000 
ETAFAL21 TAFALLA      0 2 231.02 34.1486 7.50000 -76.100 13.3000 0.00000 -217.60 13.5000 13.1000 
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000 
ETAJOE21 TAJOENCA     0 2 229.37 -0.6990 9.20000 -180.20 -111.10 0.00000 -472.60 133.900 -221.90 
ETALAV21 TALAVERA     0 2 226.72 72.5032 -7.1000 -43.800 89.2099 0.00000 -228.50 90.2000 -90.200 
ETANGC21 TANGCATA     0 0        54.3774 -7.7000 0.00000 0.00000 
ETARIF11 TARIFA       0 0        0.00000 -99.800 0.00000 0.00000 
ETARIF12 TARIFA-      0 0        0.00000 -107.00 0.00000 0.00000 
ETARRA21 TARRAGON     0 2 225.89 156.423 21.5000 0.00000 0.00000 0.00000 -1.4000 0.20000 -0.2000 
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000 
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000 
ETCELS21 TCELSA       0 0        0.00000 0.00000 0.00000 0.00000 
ETCGIS21 TRCANGIS     0 0        82.5175 -15.000 0.00000 0.00000 
ETDMNF21 TDMNFCID     0 0        0.00000 0.00000 0.00000 0.00000 
ETDUDA11 TDUDALLA     0 0        32.9469 -3.3000 0.00000 0.00000 
ETELLE21 TELLEDO      0 0        2.30328 -0.9000 0.00000 0.00000 
ETERRE11 TERRER       0 2 409.61 3.80542 -3.7000 0.00000 0.00000 0.00000 -5.0000 0.20000 -0.2000 
ETESCA21 TESCALON     0 0        -31.455 8.40000 0.00000 0.00000 
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000 
ETFOR221 TFORJAS      0 2 228.60 0.00000 0.00000 0.00000 0.00000 0.00000 -4.4000 0.20000 -0.2000 
