ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000 
ETIBO 21 TIBO         0 2 226.05 105.350 9.00000 -1.0000 0.03600 0.00000 -37.200 
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000 
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000 
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000 
ETOMEZ21 TOMEZA       0 2 226.03 81.6162 -8.4000 0.00000 0.00000 0.00000 -5.1000 0.20000 -0.2000 
ETORAR21 TORARENI     0 2 227.46 129.785 36.8000 -40.000 -1.1177 0.00000 -49.600 
ETORDE11 TORDESIL     0 0        0.00000 0.00000 0.00000 0.00000 
ETORDE21 TORDESIL     0 2 232.68 37.5535 -39.900 -3.0000 0.16772 0.00000 -369.70 1.50000 -0.5000 
ETORLL21 TORLLANO     0 0        0.00000 0.00000 0.00000 0.00000 
ETORRC21 TORRECIL     0 2 231.83 0.00000 0.00000 -23.000 4.00000 0.00000 -25.400 4.20000 3.80000 
ETORRE11 TORRENTE     0 2 409.10 129.585 118.700 0.00000 0.00000 0.00000 -14.500 0.20000 -0.2000 
ETORRI21 TORRIJOS     0 2 234.42 39.1558 -10.500 0.00000 0.00000 0.00000 -100.80 0.20000 -0.2000 
ETORRJ21 TORREJON     0 2 234.88 0.40057 13.0000 -111.40 -39.602 0.00000 -130.30 54.6000 -47.300 
ETORRN21 TORRENTE     0 0        85.5218 -27.900 0.00000 0.00000 
ETORS221 TORSEGR      0 0        0.00000 0.00000 0.00000 0.00000 
ETORSE21 TORSEGRE     0 2 230.15 0.00000 0.00000 0.00000 0.00000 0.00000 -3.5000 0.20000 -0.2000 
ETOTAN11 TOTANA       0 2 406.19 108.154 51.6000 0.00000 0.00000 0.00000 -30.800 0.20000 -0.2000 
ETREMB21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETREME11 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETREMN21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000 
ETRETA21 TRETAMAR     0 0        0.00000 0.00000 0.00000 0.00000 
ETREVA21 TREVAGO      0 2 231.37 -9.9857 1.80000 -3.0000 0.15193 0.00000 -49.500 
ETRILL11 TRILLO       0 2 410.58 3.20456 301.300 -989.20 -117.17 0.00000 -1003.4 -50.000 -300.00 
ETRINI21 TRINITAT     0 0        86.5232 3.60000 0.00000 0.00000 
ETRIVE11 TRIVES       0 0        0.00000 0.00000 0.00000 0.00000 
ETRIVE21 TRIVES       0 0        -10.485 -22.500 0.00000 0.00000 
ETRUJI21 TRUJILLO     0 2 232.60 17.4248 -17.900 0.00000 0.00000 0.00000 -46.500 0.40000 -0.4000 
ETSANT21 TSANTURC     0 0        0.00000 0.00000 0.00000 0.00000 
ETSESU21 TSESUE       0 2 235.32 3.40485 -4.5000 -4.9000 -9.5133 0.00000 -44.000 8.70000 -24.200 
ETUDEL21 TUDELA       0 2 231.03 0.00000 0.00000 -5.0000 0.90000 0.00000 -94.200 1.10000 0.70000 
ETVICA21 TVICALVA     0 0        0.00000 0.00000 0.00000 0.00000 
EUNINS21 UNINSA       0 0        81.5161 13.6000 0.00000 0.00000 
EUNINS22 UNINSA       0 0        80.4145 13.3000 0.00000 0.00000 
EURGEL21 URGELL       0 0        81.1155 -1.1000 0.00000 0.00000 
EVAGUA21 VAGUADAS     0 2 225.28 77.5104 -14.000 -2.2000 -6.3416 0.00000 -271.70 50.9000 -49.900 
EVALDE11 VALDECAB     0 2 405.45 48.9697 278.700 0.00000 0.00000 0.00000 -208.10 0.20000 -0.2000 
EVALDM21 VALDMORO     0 2 230.24 166.637 -11.500 0.00000 0.00000 0.00000 -32.500 0.20000 -0.2000 
EVALLD21 VALLAD.N     0 2 231.82 58.1828 -0.8000 0.00000 0.00000 0.00000 -8.0000 0.20000 -0.2000 
EVALLE21 VALLEJER     0 2 231.97 0.00000 0.00000 -17.100 3.60000 0.00000 -277.40 3.80000 3.40000 
EVALLU21 VALLDUXO     0 2 231.27 66.5948 -26.700 -6.0000 1.10000 0.00000 -203.00 1.50000 0.70000 
EVALPA21 VALPARAI     0 0        0.00000 0.00000 0.00000 0.00000 
EVANDE11 VANDELLO     0 2 407.77 182.360 239.700 -1451.9 -79.000 0.00000 -1459.3 408.400 -704.80 
EVARCI21 VARCIPRE     0 0        26.1372 -42.100 0.00000 0.00000 
EVBATA21 VENBATAN     0 0        37.1529 6.20000 0.00000 0.00000 
EVCONE21 VCONEJOS     0 2 225.38 0.00000 0.00000 -9.0000 1.15514 0.00000 -106.50 
EVCRRE11 VCRRETAS     0 0        4.30613 -5.9000 0.00000 0.00000 
EVELIL11 VELILLA      0 0        0.00000 156.300 0.00000 0.00000 
EVELLE21 VELLE        0 2 229.03 35.7509 2.50000 -14.200 -3.0514 0.00000 -41.800 8.20000 -16.100 
EVENTI21 VENTAINE     0 2 224.78 10.4148 -0.8000 0.00000 0.00000 0.00000 -1.3000 0.20000 -0.2000 
EVIBAJ21 VILLBAJO     0 0        27.7395 18.7000 0.00000 0.00000 
EVIBAJ22 VILLBAJO     0 0        8.01141 -7.9000 0.00000 0.00000 
EVIC  11 VIC          0 0        0.00000 -16.400 0.00000 0.00000 
EVIC  21 VIC          0 2 231.73 105.450 9.00000 0.00000 0.00000 0.00000 -1.2000 0.20000 -0.2000 
EVIC  22 VIC          0 0        13.2188 -6.8000 0.00000 0.00000 
EVIENT21 VIENTOS      0 2 231.04 0.00000 -7.3000 -19.100 3.10467 0.00000 -399.30 
EVILAD11 VILADECA     0 0        0.00000 0.00000 0.00000 0.00000 
EVILAD21 VILADECA     0 0        126.580 -5.4000 0.00000 0.00000 
EVILAD22 VILADECA     0 0        18.5264 1.00000 0.00000 0.00000 
EVILAN21 VILANOVA     0 0        79.2128 1.50000 0.00000 0.00000 
EVILEC11 VILECHA      0 2 412.32 75.7078 -1.1000 0.00000 0.00000 0.00000 -5.1000 0.20000 -0.2000 
EVILLA11 VILLAMEC     0 0        -8.9872 1.60000 0.00000 0.00000 
EVILLA21 VILLABLI     0 0        -1.4979 -2.0000 0.00000 0.00000 
EVILLC21 VILLALCA     0 2 233.63 -5.4922 4.00000 -124.70 -41.852 0.00000 -201.50 46.0000 -69.000 
EVILLI21 VILLIMAR     0 2 231.29 74.6062 20.5000 -6.0000 1.40000 0.00000 -156.70 1.60000 1.20000 
EVILLL21 VILLALBI     0 2 231.94 47.0670 28.3000 -19.100 4.60000 0.00000 -285.80 4.80000 4.40000 
EVILLM21 VILLAMAY     0 0        134.291 8.60000 0.00000 0.00000 
EVILLN21 VILLANUE     0 2 231.00 72.9038 -49.100 0.00000 0.00000 0.00000 -10.000 0.20000 -0.2000 
EVILLN22 VILLANUE     0 0        24.3346 27.4000 0.00000 0.00000 
EVILLR11 VILLARIN     0 0        0.00000 0.00000 0.00000 0.00000 
EVILLR21 VILLARIN     0 2 232.51 -5.7917 59.2000 -527.20 -57.905 0.00000 -719.50 125.200 -225.20 
EVILLV11 VILLAVIC     0 0        0.00000 158.400 0.00000 0.00000 
EVILLV21 VILLAVIC     0 0        0.00000 0.00000 0.00000 0.00000 
EVILLV22 VILLAVIC     0 0        47.8682 198.100 0.00000 0.00000 
EVIMIA21 VIMIANZO     0 2 229.40 -71.897 15.2000 -8.1000 -0.2877 0.00000 -214.80 
EVIREY21 VNUEVREY     0 2 225.73 88.1255 5.40000 -7.5000 -0.6574 0.00000 -480.70 41.7000 -19.100 
EVIRTU11 VIRTUS       0 2 412.25 -9.9857 2.20000 -2.0000 3.03738 0.00000 -24.600 
EVITOR11 VITORIA      0 0        0.00000 156.300 0.00000 0.00000 
EVITOR21 VITORIA      0 0        50.0713 -5.3000 0.00000 0.00000 
EVLCAR21 VLCARCER     0 0        26.9384 -0.2000 0.00000 0.00000 
EVLDIG21 VALDIGNA     0 0        19.8282 -0.2000 0.00000 0.00000 
EVNESC11 VNESCUDE     0 2 411.07 -9.1869 -2.7000 0.00000 0.00000 0.00000 -121.90 0.20000 -0.2000 
EVPENE21 PENEDES      0 2 229.24 32.7466 2.20000 0.00000 0.00000 0.00000 -1.7000 0.20000 -0.2000 
EXOVE 11 XOVE         0 0        0.00000 0.00000 0.00000 0.00000 
EZAL  21 ZAL          0 2 231.17 33.7481 -9.1000 0.00000 0.00000 0.00000 -2.8000 0.20000 -0.2000 
EZAMOR21 ZAMORA       0 2 233.13 59.6850 1.00000 -2.0000 0.40000 0.00000 -74.200 0.60000 0.20000 
EZAMUD21 ZAMUDIO      0 0        16.0228 -11.800 0.00000 0.00000 
EZARAT21 ZARATAN      0 2 231.94 83.7192 8.00000 0.00000 0.00000 0.00000 -46.900 0.20000 -0.2000 
EZIERB11 ZIERBENA     0 2 414.32 1.50214 84.4000 -770.80 13.6033 0.00000 -785.30 340.000 -500.00 
EZONAF21 ZONAFRAN     0 0        0.00000 -23.400 0.00000 0.00000 
EZUMAR21 ZUMARRAG     0 0        0.00000 0.00000 0.00000 0.00000 
##ZFR
F.G.RO21 .G.ROP6 1    0 0        22.3008 16.2504 0.00000 0.00000 
F0PERR21 0PERRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1ARGI11 1ARGIP7 1    0 0        0.14691 71.4647 0.00000 0.00000 
F1ARGO11 1ARGOP7 1    0 0        -0.6887 -34.488 0.00000 0.00000 
F1B.CA11 1B.CAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1BIAN11 1BIANP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CAZA11 1CAZAP7 1    0 0        0.13472 66.9795 0.00000 0.00000 
F1CERG11 1CERGP7 1    0 0        0.13735 68.1823 0.00000 0.00000 
F1CHAR11 1CHARP7 1    0 0        0.16254 66.2997 0.00000 0.00000 
F1CIRO11 1CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1CORN11 1CORNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1DAMB11 1DAMBP7 1    0 0        0.14656 69.9373 0.00000 0.00000 
F1EGUZ11 1EGUZP7 1    0 0        0.07667 69.9253 0.00000 0.00000 
F1FRAS11 1FRAS77 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GAUD11 1GAUDP7 1    0 0        0.08910 68.8258 0.00000 0.00000 
F1GEN.11 1GEN.P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1GROS11 1GROSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1LESQ11 1LESQP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1LIME11 1LIMEP7 1    0 0        0.15605 72.9330 0.00000 0.00000 
F1MARM11 1MARMP7 1    0 0        0.17449 68.8876 0.00000 0.00000 
F1MART11 1MARTP7 1    0 0        0.07235 66.0126 0.00000 0.00000 
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MEZE11 1MEZEP7 1    0 0        0.07981 70.4517 0.00000 0.00000 
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1MQIS11 1MQISP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1NEOU11 1NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1P.GA11 1P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1QUIN11 1QUINP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F1REAL11 1REALP7      1 0        0.00000 0.00000 0.00000 0.00000 
F1RUEY11 1RUEYP7 1    0 0        0.14616 73.4216 0.00000 0.00000 
F1RULH11 1RULHP7 1    0 0        0.07038 69.2696 0.00000 0.00000 
F1SAUS11 1SAUSP7 1    0 0        0.05727 62.8071 0.00000 0.00000 
F1SEIN21 1SEINP6 1    0 0        23.5448 3.52674 0.00000 0.00000 
F1SERE11 1SEREP7 1    0 0        0.14595 70.0570 0.00000 0.00000 
F1TAMA11 1TAMAP7 1    0 0        0.07651 68.8086 0.00000 0.00000 
F1VALD11 1VALDP7 1    0 0        0.15458 65.3976 0.00000 0.00000 
F1VERF11 1VERFP7 1    0 0        0.14151 68.0391 0.00000 0.00000 
F1VIEL11 1VIELP7 1    0 0        0.13913 67.5921 0.00000 0.00000 
F1YVE.11 1YVE.P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2ALBE11 2ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2ARGI11 2ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2B.CA11 2B.CAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2BIAN11 2BIANP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2BREU11 2BREUP7 1    0 0        0.13092 64.6801 0.00000 0.00000 
F2CAZA11 2CAZAP7 1    0 0        0.13270 67.1178 0.00000 0.00000 
F2CHAR11 2CHARP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2CIRO11 2CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2EGUZ11 2EGUZP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2GAUD11 2GAUDP7 1    0 0        0.14072 67.4784 0.00000 0.00000 
F2H.PA11 2H.PAP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2LATE11 2LATEP7 1    0 0        0.08362 73.8447 0.00000 0.00000 
F2MART11 2MARTP7 1    0 0        0.07138 65.7865 0.00000 0.00000 
F2MAZU11 2MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MEZE11 2MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MION11 2MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2MORB11 2MORBP7 1    0 0        0.07708 71.1937 0.00000 0.00000 
F2MQIS11 2MQISP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2NEOU11 2NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2P.GA11 2P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2REAL11 2REALP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2RUEY11 2RUEYP7      1 0        0.00000 0.00000 0.00000 0.00000 
F2RULH11 2RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2SEIN21 2SEINP6 1    0 0        23.5527 -0.0890 0.00000 0.00000 
F2SERE11 2SEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F2TAMA11 2TAMAP7 1    0 0        0.14551 68.5344 0.00000 0.00000 
F2VERF11 2VERFP7 1    0 0        0.14049 67.9871 0.00000 0.00000 
F2VLEJ11 2VLEJP7 1    0 0        0.14314 69.5423 0.00000 0.00000 
F2VLEV11 2VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3ALBE11 3ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3ARGO11 3ARGOP7 1    0 0        0.08109 71.7315 0.00000 0.00000 
F3BAYE11 3BAYEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3CERG11 3CERGP7 1    0 0        0.07176 67.4862 0.00000 0.00000 
F3CHES11 3CHESP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3CIRO11 3CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MAMB11 3MAMBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MARL11 3MARLP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MEZE11 3MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3MORB11 3MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3P.GA11 3P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F3RULH11 3RULHP7 1    0 0        0.18982 72.0022 0.00000 0.00000 
F3SAUC11 3SAUCP7 1    0 0        0.12772 69.9965 0.00000 0.00000 
F3VLEJ11 3VLEJP7 1    0 0        0.07961 69.9207 0.00000 0.00000 
F4CERG11 4CERGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4DOML11 4DOMLP7 1    0 0        0.07222 66.4839 0.00000 0.00000 
F4MEZE11 4MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4MORB11 4MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4REVI11 4REVIP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4SIER11 4SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4VLEJ11 4VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F4VLEV11 4VLEVP7 1    0 0        0.11520 68.8599 0.00000 0.00000 
F5CERG11 5CERGP7 1    0 0        0.07179 66.9177 0.00000 0.00000 
F5CREN11 5CRENP7      1 0        0.00000 0.00000 0.00000 0.00000 
F5DOML11 5DOMLP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F5SSEL11 5SSELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F5VLEJ11 5VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6CREN11 6CRENP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6SSEL11 6SSELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6VINC11 6VINCP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F6VLEJ11 6VLEJP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F9CERG11 9CERGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
F9VLEV11 9VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FA.COM21 A.COMP6 1.3- 0 0        18.3632 -4.8602 -19.563 0.00000 0.00000 -151.00 
FA.LI621 A.LI6P6 1    0 0        62.2185 23.3670 0.00000 0.00000 
FA.MOU22 A.MOUP6 2    0 0        31.7152 1.94716 0.00000 0.00000 
FA.NOU21 A.NOUP6 1.1- 0 0        0.82201 -0.6697 0.00000 0.00000 
FABLAI21 ABLAIP6 1.2- 0 0        41.4226 10.3786 0.00000 0.00000 
FAGASS11 AGASSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAIRVA21 AIRVAP6 1-2  0 0        166.538 5.31948 -3.0238 0.00000 0.00000 -29.700 
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FALBER21 ALBERP6 1.1- 0 0        8.55801 -23.326 0.00000 0.00000 
FALBER23 ALBERP6 2.1- 0 0        36.2201 -7.7641 0.00000 0.00000 
FALESI21 ALESIP6 1    0 0        62.2082 4.36591 0.00000 0.00000 
FALLIN21 ALLINP6 1-2  0 0        139.033 9.39318 0.00000 0.00000 
FALMA 21 ALMA P6 1    0 0        49.5947 6.45914 0.00000 0.00000 
FALOUE21 ALOUEP6 1.1- 0 0        57.5249 10.1905 0.00000 0.00000 
FALSAC21 ALSACP6 1.1- 0 0        49.8679 11.4820 0.00000 0.00000 
FAMARG21 AMARGP6 1.1- 0 0        41.5306 -6.7756 -10.411 0.00000 0.00000 -107.50 
FAMELO21 AMELOP6 1    0 0        14.7627 -0.9505 0.00000 0.00000 
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 -125.00 -6.5565 0.00000 -125.00 77.4070 -112.59 
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 -67.074 -6.6147 0.00000 -125.00 55.9530 -134.05 
FAMIEN21 AMIENP6 1.3- 0 0        64.7758 9.11787 -2.3439 0.00000 0.00000 -23.600 
FAMNEV21 AMNEVP6 1-2  0 0        35.6495 4.96867 0.00000 0.00000 
FAMPER21 AMPERP6 1.1  0 0        17.4628 8.73131 0.00000 0.00000 
FAMPER22 AMPERP6 1.2  0 0        31.3847 8.95473 0.00000 0.00000 
FAMPER23 AMPERP6 1.3  0 0        35.0722 10.6339 0.00000 0.00000 
FAMPON21 AMPONP6 1    0 0        1.12088 -35.835 0.00000 0.00000 
FANOUL21 ANOULP6 1.1- 0 0        83.4447 -12.402 0.00000 0.00000 
FANSER21 ANSERP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FANSER22 ANSERP6 2    0 0        19.7734 -0.8400 0.00000 0.00000 
FANTIB21 ANTIBP6 1-2  0 0        95.2316 2.63471 0.00000 0.00000 
FAOSTE21 AOSTEP6 1    0 0        66.1090 38.1434 0.00000 0.00000 
FAQUED21 AQUEDP6 1.1- 0 0        125.138 10.2132 0.00000 0.00000 
FARDOI21 ARDOIP6 1-2  0 0        129.405 17.2363 0.00000 0.00000 
FARENC21 ARENCP6 1-2  0 0        76.8251 4.65958 0.00000 0.00000 
FARGE621 ARGE6P6 1.1- 0 0        79.9169 9.45945 0.00000 0.00000 
FARGEN21 ARGENP6 1.3- 0 0        24.3354 1.43522 0.00000 0.00000 
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FARGIA21 ARGIAP6 1.1- 0 0        35.4046 -101.64 0.00000 0.00000 
FARGIA23 ARGIAP6 2.1- 0 0        37.4237 -9.2280 0.00000 0.00000 
FARGIE21 ARGIEP6 1-2  0 0        118.095 17.0907 0.00000 0.00000 
FARGOE11 ARGOEP7 1.1- 0 0        55.9206 -0.7541 0.00000 0.00000 
FARGOE13 ARGOEP7 2.1- 0 0        55.8483 -0.7469 0.00000 0.00000 
FARGOE15 ARGOEP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FARGOE21 ARGOEP6 1.2- 0 0        36.6056 -5.8280 -3.9979 0.00000 0.00000 -42.600 
FARGOE23 ARGOEP6 2.2- 0 0        40.6803 6.61846 0.00000 0.00000 
FARLOD21 ARLODP6 1    0 0        50.8410 3.24420 0.00000 0.00000 
FARMEN21 ARMENP6 1.1  0 0        34.4176 2.76892 0.00000 0.00000 
FARMEN22 ARMENP6 2.1  0 0        34.4115 3.60973 0.00000 0.00000 
FARNAG21 ARNAGP6 1-2  0 0        282.248 33.3493 0.00000 0.00000 
FARPEN21 ARPENP6 1.1- 0 0        123.395 -1.3212 0.00000 0.00000 
FARRI521 ARRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FARRI522 ARRI5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FARRIG21 ARRIGP6 1B1- 0 0        106.284 96.3773 0.00000 0.00000 
FARVIG21 ARVIGP6 1    0 0        16.5938 6.92568 0.00000 0.00000 
FASTON21 ASTONP6 1    0 0        -4.1641 19.3824 0.00000 0.00000 
FASTUR21 ASTURP6 1-2  0 0        11.9738 -3.3444 0.00000 0.00000 
FATTAQ11 ATTAQP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ13 ATTAQP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FATTAQ21 ATTAQP6 1.1- 0 0        145.796 2.26199 0.00000 0.00000 
FAUBE 21 AUBE P6 1.1- 0 0        153.024 22.2218 0.00000 0.00000 
FAUBE621 AUBE6P6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAUBET21 AUBETP6 1.1  0 0        0.46102 -2.0308 0.00000 0.00000 
FAUBET22 AUBETP6 1.2- 0 0        40.4896 20.9277 0.00000 0.00000 
FAUBUS21 AUBUSP6 1    0 0        29.7967 -1.7168 0.00000 0.00000 
FAUDI521 AUDI5P6 1    0 0        100.186 64.6585 0.00000 0.00000 
FAUDI522 AUDI5P6 2    0 0        103.187 66.6455 0.00000 0.00000 
FAUGUE21 AUGUEP6 1    0 0        -70.619 -2.6526 0.00000 0.00000 
FAULNO21 AULNOP6 1    0 0        14.6583 1.00593 0.00000 0.00000 
FAUSSO21 AUSSOP6 1    0 0        -4.9488 5.00013 0.00000 0.00000 
FAUSTE21 AUSTEP6 1.1  0 0        18.9542 6.00137 0.00000 0.00000 
FAUSTE22 AUSTEP6 1.2  0 0        30.5833 4.41021 0.00000 0.00000 
FAUZAT21 AUZATP6 1    0 0        -27.316 19.7220 0.00000 0.00000 
FAVALL21 AVALLP6 1    0 0        17.8030 -5.1272 0.00000 0.00000 
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI21 AVELIP6 1.1- 0 0        40.5716 -28.397 0.00000 0.00000 
FAVELI24 AVELIP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVELI26 AVELIP6 2.3  0 0        0.00000 0.00000 0.00000 0.00000 
FAVENI21 AVENIP6 1.1- 0 0        60.3263 5.36410 0.00000 0.00000 
FAVENI24 AVENIP6 2.1- 0 0        47.4699 92.8112 0.00000 0.00000 
FAVIG621 AVIG6P6 1.1  0 0        -53.672 2.26490 0.00000 0.00000 
FAVIG622 AVIG6P6 1.2  0 0        0.00005 2.62864 0.00000 0.00000 
FAVIGN21 AVIGNP6 1-2  0 0        138.558 1.60210 0.00000 0.00000 
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FAVOIN21 AVOINP6 1.1- 0 0        70.4742 4.19627 0.00000 0.00000 
FAVRON21 AVRONP6 1.1  0 0        -1.6658 -0.8847 0.00000 0.00000 
FAVRON22 AVRONP6 1.2  0 0        24.4892 28.9941 0.00000 0.00000 
FAYVEL21 AYVELP6 1.1- 0 0        30.3245 16.0587 0.00000 0.00000 
FB.CAR11 B.CARP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR21 B.CARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FB.CAR23 B.CARP6 2.2- 0 0        16.1334 1.59783 0.00000 0.00000 
FB.CHA21 B.CHAP6 1-2  0 0        91.2705 12.5741 0.00000 0.00000 
FB.CO521 B.CO5P6 1    0 0        -4.1890 5.29226 0.00000 0.00000 
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.EPI21 B.EPIP6 1-2  0 0        181.228 12.0678 0.00000 0.00000 
FB.GUE21 B.GUEP6      1 0        0.00000 0.00000 0.00000 0.00000 
FB.HAM21 B.HAMP6 2    0 0        57.1173 2.03648 0.00000 0.00000 
FB.MAI21 B.MAIP6 1.2- 0 0        86.1233 13.4132 0.00000 0.00000 
FB.MAN21 B.MANP6 1.1  0 0        5.51940 2.57445 0.00000 0.00000 
FB.MAN22 B.MANP6 1.2  0 0        2.41181 3.52952 0.00000 0.00000 
FB.MES21 B.MESP6 1    0 2 241.33 0.00000 0.00000 -5.4945 -20.809 0.00000 -36.000 23.3352 -20.809 
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FB.MON21 B.MONP6 1.2- 0 0        108.431 0.85069 0.00000 0.00000 
FB.SE511 B.SE5P7 1    0 0        42.2513 -31.228 0.00000 0.00000 
FB.TOL11 B.TOLP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FB.TOL12 B.TOLP7 2    0 0        120.969 0.12723 0.00000 0.00000 
FB.VAL21 B.VALP6 1.1- 0 0        -89.906 31.2475 0.00000 0.00000 
FB.VAL23 B.VALP6 1.3  0 0        -47.493 16.6156 0.00000 0.00000 
FBACAL21 BACALP6 1    0 0        104.775 18.0427 0.00000 0.00000 
FBACAL22 BACALP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA11 BAIXAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA12 BAIXAP7 1B   0 2 400.00 59.3179 -17.097 0.00000 327.548 1011.00 -1011.0 327.548 -309.18 
FBAIXA13 BAIXAP7 2A   0 2 400.00 95.4747 -25.654 0.00000 327.548 1011.00 -1011.0 327.548 -309.18 
FBAIXA14 BAIXAP7 2B   0 0        60.1381 -17.954 0.00000 0.00000 
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBALAR21 BALARP6 1.1- 0 0        83.0918 11.7885 0.00000 0.00000 
FBALMA21 BALMAP6 1-2  0 0        110.680 -9.2506 0.00000 0.00000 
FBARBU21 BARBUP6 1-2  0 0        -4.5536 10.6793 -4.8756 0.00000 0.00000 -18.000 
FBARJA21 BARJAP6 1.1- 0 0        15.9297 -1.0571 0.00000 0.00000 
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBARP 21 BARP P6 1.1- 0 0        10.4122 -0.2991 0.00000 0.00000 
FBARQU21 BARQUP6 1.1- 0 0        2.77868 1.21682 0.00000 0.00000 
FBASTI21 BASTIP6 1    0 0        37.4430 0.94423 0.00000 0.00000 
FBATEL21 BATELP6 1    0 2 242.77 0.00000 0.00000 -113.51 -59.000 -20.000 -120.00 26.0000 -59.000 
FBATHI11 BATHIP7 1.1- 0 2 399.33 0.00000 0.00000 -59.850 47.1727 0.00000 -99.500 47.1727 -42.588 
FBATHI21 BATHIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBATIG21 BATIGP6 1.1  0 0        0.00000 24.3363 0.00000 0.00000 
FBATIG22 BATIGP6 1.2  0 0        51.6072 3.37597 0.00000 0.00000 
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FBAUDR21 BAUDRP6 1    0 0        37.1630 9.46734 0.00000 0.00000 
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBAYET21 BAYETP6 1.1- 0 2 240.26 108.695 -2.6817 -380.77 116.554 -195.80 -414.20 208.547 -146.02 
FBEC5 21 BEC5 P6 1    0 0        27.4778 -4.4847 0.00000 0.00000 
FBERAN21 BERANP6 1    0 0        3.58472 -38.015 0.00000 0.00000 
FBERCL21 BERCLP6 1    0 0        14.4665 5.53976 0.00000 0.00000 
FBERG921 BERG9P6 1.1- 0 0        89.3532 -36.489 0.00000 0.00000 
FBERGH21 BERGHP6 1-2  0 0        125.273 13.5325 0.00000 0.00000 
FBERSA21 BERSAP6 1.1  0 0        13.8465 -6.7983 -12.034 0.00000 0.00000 -80.300 
FBERSA22 BERSAP6 1.2  0 0        -10.990 -0.5326 0.00000 0.00000 
FBERSA23 BERSAP6 1.3  0 0        -11.989 -2.6495 0.00000 0.00000 
FBERT521 BERT5P6 1.1- 0 0        96.8582 12.7678 0.00000 0.00000 
FBEUVR21 BEUVRP6 1-2  0 0        151.958 -9.9536 0.00000 0.00000 
FBEZ.E21 BEZ.EP6 1.1- 0 0        20.1374 -2.6781 0.00000 0.00000 
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBEZAU21 BEZAUP6 1    0 0        26.9568 8.25626 0.00000 0.00000 
FBEZAU22 BEZAUP6 2    0 0        26.9089 0.40661 0.00000 0.00000 
FBEZON22 BEZONP6 2    0 0        124.544 -20.334 0.00000 0.00000 
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FBIANC21 BIANCP6 1.1- 0 0        38.1413 -21.218 0.00000 0.00000 
FBILLY21 BILLYP6 1.3- 0 0        0.41839 -0.6266 0.00000 0.00000 
FBISSY21 BISSYP6 1.1- 0 0        156.121 8.38037 0.00000 0.00000 
FBLAUX21 BLAUXP6 1    0 0        1.28136 0.00613 0.00000 0.00000 
FBLAY521 BLAY5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBLAYA11 BLAYAP7 1.1  0 2 405.09 -11.311 0.00000 -910.00 74.7517 -180.00 -910.00 493.000 -233.00 
FBLAYA12 BLAYAP7 1.2  0 2 405.07 -49.229 0.00000 -910.00 64.9170 -180.00 -910.00 497.000 -232.00 
FBLAYA13 BLAYAP7 1.3  0 2 405.09 -54.281 0.00000 -910.00 68.9677 -180.00 -910.00 493.666 -234.00 
FBLAYA14 BLAYAP7 1.4  0 2 404.91 -19.318 0.00000 -910.00 341.225 -180.00 -910.00 494.000 301.905 
FBLAYA21 BLAYAP6 1-2  0 0        1.45323 -1.6064 0.00000 0.00000 
FBLENO11 BLENOP7 1    0 2 408.60 0.00000 0.00000 -421.92 -21.693 -216.00 -450.50 214.285 -181.58 
FBLERI21 BLERIP6 1    0 0        17.3228 6.85777 0.00000 0.00000 
FBLOCA21 BLOCAP6 1-2  0 0        77.8563 33.8381 -9.3046 0.00000 0.00000 -114.70 
FBOCCA21 BOCCAP6 1.2- 0 0        54.5719 106.496 0.00000 0.00000 
FBOCTO11 BOCTOP7 1A   0 0        21.3446 -1.3807 0.00000 0.00000 
FBOCTO12 BOCTOP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO13 BOCTOP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBOCTO14 BOCTOP7 2B   0 0        2.24680 1.30966 0.00000 0.00000 
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBOISS21 BOISSP6 1.1- 0 0        119.227 18.1928 0.00000 0.00000 
FBOLL521 BOLL5P6 1A1- 0 2 239.37 214.749 42.3592 -289.66 -0.9183 0.00000 -295.00 189.387 -72.398 
FBONN621 BONN6P6 1-2  0 0        179.581 -23.318 0.00000 0.00000 
FBONNE21 BONNEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNE22 BONNEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBONNI21 BONNIP6 1.1- 0 0        55.4555 -3.9025 0.00000 0.00000 
FBOR.C21 BOR.CP6 1.1- 0 0        55.7749 -1.5762 0.00000 0.00000 
FBORT 21 BORT P6 1.1  0 2 239.38 0.00000 0.00000 -114.70 30.5591 -60.000 -114.70 71.3560 -48.302 
FBORT 22 BORT P6 1.2  0 2 239.38 0.00000 0.00000 -42.300 15.1084 -42.300 -114.70 67.4000 -64.300 
FBOSCH21 BOSCHP6 1.3- 0 0        22.9207 -1.0260 0.00000 0.00000 
FBOUCH11 BOUCHP7 1    0 2 409.42 -6.3695 0.00000 -602.63 -180.00 -225.00 -604.00 197.000 -180.00 
FBOUDE21 BOUDEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBOULE23 BOULEP6 2.1- 0 0        32.1897 5.54309 0.00000 0.00000 
FBOUSC21 BOUSCP6 1    0 0        38.5339 -1.0206 0.00000 0.00000 
FBOUTD21 BOUTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBOUTR13 BOUTRP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FBOUTR21 BOUTRP6 1.1- 0 0        12.7679 3.32997 0.00000 0.00000 
FBOUTR22 BOUTRP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBRAEK21 BRAEKP6 1-2  0 0        132.514 30.3868 0.00000 0.00000 
FBRAEK71 BRAEKP1 1.1  0 2 18.448 0.00000 0.00000 -264.06 -48.490 -126.00 -404.00 82.7491 -240.54 
FBRAEK72 BRAEKP1 1.2  0 2 18.066 0.00000 0.00000 -263.03 -12.209 -126.00 -404.00 82.9640 -240.63 
FBRAIN21 BRAINP6 1    0 0        58.7408 -29.071 0.00000 0.00000 
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD15 BRAUDP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD16 BRAUDP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBREAU21 BREAUP6 1    0 0        21.0482 2.96309 0.00000 0.00000 
FBREN521 BREN5P6 1-2  0 0        36.4712 -2.4022 0.00000 0.00000 
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC22 BRENCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FBRENN21 BRENNP6 1-2  0 0        67.4279 -0.7351 0.00000 0.00000 
FBRENN22 BRENNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBRENS71 BRENSP1 1    0 2 20.270 0.00000 0.00000 -54.287 16.1233 0.00000 -90.000 27.3412 -40.182 
FBREU521 BREU5P6 1    0 0        28.9552 17.1634 0.00000 0.00000 
FBREUI12 BREUIP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FBREUI21 BREUIP6 1-2- 0 2 230.00 0.00000 0.00000 -275.94 223.580 -86.000 -337.20 223.580 -164.80 
FBREVI21 BREVIP6 1    0 2 235.39 33.2695 24.4624 -64.200 24.6684 -8.0000 -64.200 49.8700 -41.400 
FBRICH21 BRICHP6 1.1  0 0        4.20576 0.04515 0.00000 0.00000 
FBRICH22 BRICHP6 1.3- 0 0        58.6255 7.74090 0.00000 0.00000 
FBRIZE21 BRIZEP6 1    0 0        30.2216 1.92663 0.00000 0.00000 
FBRODE21 BRODEP6 1    0 0        0.00000 0.05581 0.00000 0.00000 
FBROMM11 BROMMP7 1    0 2 409.39 0.00000 0.00000 -185.74 125.175 0.00000 -240.00 136.823 -116.93 
FBROMM21 BROMMP6 1.1  0 2 236.25 0.00000 0.00000 0.00000 24.4000 0.00000 -31.600 24.4000 -18.300 
FBROMM22 BROMMP6 1.2  0 2 236.25 0.00000 0.00000 0.00000 27.0000 0.00000 -31.600 27.0000 -19.900 
FBROMM23 BROMMP6 1.3  0 2 236.25 0.00000 0.00000 0.00000 23.9000 0.00000 -29.200 23.9000 -16.200 
FBROMM24 BROMMP6 1.4  0 2 236.25 0.00000 0.00000 0.00000 23.2000 0.00000 -31.600 23.2000 -16.800 
FBROMM25 BROMMP6 1.5  0 2 236.25 0.00000 0.00000 0.00000 22.9000 0.00000 -31.600 22.9000 -18.100 
FBROMM26 BROMMP6 1.6  0 2 236.25 0.00000 0.00000 0.00000 19.1000 0.00000 -31.600 19.1000 -16.700 
FBRUGE21 BRUGEP6 1-2  0 0        138.707 -20.489 0.00000 0.00000 
FBRUNN21 BRUNNP6 1.1- 0 0        39.8254 19.0905 0.00000 0.00000 
FBUGEY11 BUGEYP7 1.2  0 2 407.90 -1.4034 2.18051 -910.00 122.283 -180.00 -910.00 317.000 -218.00 
FBUGEY12 BUGEYP7 1.3  0 2 407.90 -5.3972 1.44218 -910.00 112.831 -180.00 -910.00 318.292 -437.62 
FBUGEY13 BUGEYP7 1.4  0 2 407.90 -1.3714 -1.1084 -880.00 94.2629 -180.00 -880.00 323.069 -437.92 
FBUGEY14 BUGEYP7 1.5  0 0        20.0360 11.8353 0.00000 0.00000 
FBUIRE21 BUIREP6 1-2  0 0        19.9737 -4.7885 0.00000 0.00000 
FBUSSU21 BUSSUP6 1.1- 0 0        11.5783 -1.9945 0.00000 0.00000 
FBUTTA21 BUTTAP6 1    0 0        66.0337 -28.388 0.00000 0.00000 
FBVIL711 BVIL7P7 1    0 2 404.13 -2.9865 -2.6617 -1310.0 172.059 -260.00 -1310.0 450.177 -561.83 
FBVILX11 BVILXP7 1    0 2 404.13 -2.9681 -2.5804 -1310.0 190.036 -260.00 -1310.0 450.175 -561.83 
FBXBOU21 BXBOUP6 1    0 0        47.3673 1.82847 0.00000 0.00000 
FBXCAI21 BXCAIP6 1.1  0 0        -98.429 13.6136 0.00000 0.00000 
FBXCAI22 BXCAIP6 1.2  0 0        -70.437 10.9058 0.00000 0.00000 
FBXCH521 BXCH5P6 1.1- 0 0        79.7093 31.3118 0.00000 0.00000 
FBXCHA21 BXCHAP6 1.2- 0 0        -98.897 14.2589 0.00000 0.00000 
FBXCHA23 BXCHAP6 1.3  0 0        -54.612 17.1768 0.00000 0.00000 
FBXCOU22 BXCOUP6 2    0 0        100.177 5.91440 0.00000 0.00000 
FBXLIE21 BXLIEP6 1-2  0 0        258.034 -17.230 0.00000 0.00000 
FBXMON21 BXMONP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXRE621 BXRE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FBXTO521 BXTO5P6 1.2- 0 0        34.5313 -3.5917 0.00000 0.00000 
FBXTO523 BXTO5P6 2.1  0 0        42.8389 -1.2673 0.00000 0.00000 
FBXTO524 BXTO5P6 2.2  0 0        43.5532 -0.5767 0.00000 0.00000 
FBZGET21 BZGETP6 1-2  0 0        90.3587 41.2022 0.00000 0.00000 
FBZGUI21 BZGUIP6 1A-1 0 0        47.5321 -11.745 0.00000 0.00000 
FC.BOI21 C.BOIP6 1    0 0        55.4537 3.84038 0.00000 0.00000 
FC.FO621 C.FO6P6 1    0 0        55.6467 -9.8539 0.00000 0.00000 
FC.FON22 C.FONP6 2    0 0        131.900 -9.3929 0.00000 0.00000 
FC.GOM21 C.GOMP6 1.1- 0 0        55.7935 0.38455 0.00000 0.00000 
FC.LEM21 C.LEMP6 1.1  0 0        42.6674 3.13517 0.00000 0.00000 
FC.ME521 C.ME5P6 1    0 2 239.12 0.00000 0.00000 -436.50 41.3048 -200.00 -440.00 166.481 -162.15 
FC.MER21 C.MERP6 1-2  0 0        78.0269 4.05212 0.00000 0.00000 
FC.MET21 C.METP6 1    0 0        31.9876 4.85034 0.00000 0.00000 
FC.MET22 C.METP6 2    0 0        30.3412 4.87449 0.00000 0.00000 
FC.OME21 C.OMEP6 1    0 0        -8.2228 -6.4311 0.00000 0.00000 
FC.REG21 C.REGP6 1A-1 0 0        147.282 9.18499 0.00000 0.00000 
FC.RHO21 C.RHOP6 1-2  0 2 239.18 154.616 25.7550 -214.99 6.75712 0.00000 -228.00 173.353 -59.229 
FC.ROU22 C.ROUP6 2    0 0        59.7533 3.63508 0.00000 0.00000 
FC.SEI21 C.SEIP6 1    0 0        19.6984 -5.7115 0.00000 0.00000 
FC.VIL21 C.VILP6 1    0 0        -1.3532 -9.0160 0.00000 0.00000 
FCABAN21 CABANP6 1.1  0 0        2.61314 1.42890 0.00000 0.00000 
FCABAN22 CABANP6 1.2  0 0        9.61894 -15.577 0.00000 0.00000 
FCABES21 CABESP6 1    0 0        75.4809 40.0535 0.00000 0.00000 
FCABRI21 CABRIP6 1.1  0 0        0.00000 4.16333 0.00000 0.00000 
FCABRI22 CABRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAEN 21 CAEN P6 1.3- 0 0        72.2352 1.89976 0.00000 0.00000 
FCAIL521 CAIL5P6 1.1- 0 0        52.5009 8.93417 0.00000 0.00000 
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCALA521 CALA5P6 1-2  0 0        0.00000 89.5304 0.00000 0.00000 
FCANTE11 CANTEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCANTE12 CANTEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCANTE21 CANTEP6 1.1- 0 0        47.2450 102.701 0.00000 0.00000 
FCANTE23 CANTEP6 2.1  0 0        31.7506 -32.977 0.00000 0.00000 
FCANTE24 CANTEP6 2.2  0 0        43.9932 -28.316 0.00000 0.00000 
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCAPEL21 CAPELP6 1.2- 0 0        43.9279 4.77812 0.00000 0.00000 
FCAPEL23 CAPELP6 2.2- 0 0        43.8583 4.75824 0.00000 0.00000 
FCARDI21 CARDIP6 1.1  0 0        57.6370 6.88514 0.00000 0.00000 
FCARDI22 CARDIP6 1.2  0 0        0.00000 0.89303 0.00000 0.00000 
FCARIS21 CARISP6 1.1  0 0        8.91231 2.27238 0.00000 0.00000 
FCARIS22 CARISP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCARR521 CARR5P6 1.1  0 0        -0.1749 -2.5155 0.00000 0.00000 
FCARR523 CARR5P6 1.3  0 0        17.8780 8.45484 0.00000 0.00000 
FCARRI21 CARRIP6 1.1- 0 0        82.9520 -30.290 0.00000 0.00000 
FCARRI24 CARRIP6 2.1  0 0        39.5771 6.63675 0.00000 0.00000 
FCASTA21 CASTAP6 1.1  0 0        42.2431 2.31513 0.00000 0.00000 
FCASTA22 CASTAP6 1.2  0 0        38.4999 3.58582 0.00000 0.00000 
FCATG111 CATG1P7 1    0 2 408.63 -4.9497 -3.1129 -1278.5 46.0297 -260.00 -1300.0 406.884 -465.21 
FCATG211 CATG2P7 1    0 2 408.53 -8.0832 -4.2726 -1300.0 52.9878 -260.00 -1300.0 408.195 -463.82 
FCATG311 CATG3P7 1    0 2 409.30 -1.5884 -0.9503 -1300.0 57.3760 -260.00 -1300.0 408.177 -463.81 
FCATG411 CATG4P7 1.1  0 2 410.20 0.00000 0.00000 -1078.3 1.57149 -260.00 -1300.0 395.068 -478.11 
FCAULA21 CAULAP6 1    0 0        67.2401 7.72035 0.00000 0.00000 
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR21 CAZARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCBAUD21 CBAUDP6 1.1- 0 0        29.8014 1.79948 0.00000 0.00000 
FCBRY 11 CBRY P7 1-2  0 0        154.249 13.4032 0.00000 0.00000 
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY15 CERGYP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY21 CERGYP6 1.1  0 0        27.6792 -2.3062 0.00000 0.00000 
FCERGY22 CERGYP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY23 CERGYP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY25 CERGYP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCERGY26 CERGYP6 3.2  0 0        20.0258 -6.3793 0.00000 0.00000 
FCERN 11 CERN P7 1    0 0        59.2677 -7.5941 0.00000 0.00000 
FCERNA21 CERNAP6 1-2  0 0        111.380 13.9532 0.00000 0.00000 
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHA.S21 CHA.SP6 1.1  0 0        3.01079 0.00489 -1.4408 0.00000 0.00000 -11.000 
FCHA.S22 CHA.SP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCHABO21 CHABOP6 1.1- 0 0        110.529 -14.711 0.00000 0.00000 
FCHABR21 CHABRP6 1.1- 0 0        9.87465 5.49419 0.00000 0.00000 
FCHAFF11 CHAFFP7 1A   0 0        127.501 23.4259 0.00000 0.00000 
FCHAFF12 CHAFFP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAFF13 CHAFFP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCHAFF14 CHAFFP7 2B   0 0        114.733 12.9171 0.00000 0.00000 
FCHAIN11 CHAINP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN12 CHAINP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCHAIN21 CHAINP6 1-2  0 0        249.244 -25.806 0.00000 0.00000 
FCHAL721 CHAL7P6 1.1- 0 0        56.7853 2.38403 0.00000 0.00000 
FCHALO21 CHALOP6 1-2  0 0        228.832 34.5462 0.00000 0.00000 
FCHAN511 CHAN5P7 1-2  0 0        287.505 39.7805 0.00000 0.00000 
FCHAN621 CHAN6P6 1    0 0        41.4332 8.71190 0.00000 0.00000 
FCHAPE21 CHAPEP6 1    0 0        21.3054 9.87730 0.00000 0.00000 
FCHARE21 CHAREP6 1.2- 0 0        35.2428 -6.5174 0.00000 0.00000 
FCHARP11 CHARPP7 1.1- 0 0        89.4781 8.15772 0.00000 0.00000 
FCHARP13 CHARPP7 2.1- 0 0        89.4533 8.63843 0.00000 0.00000 
FCHARP21 CHARPP6 1-2  0 0        77.3948 10.7128 0.00000 0.00000 
FCHAST21 CHASTP6 1.1  0 2 235.54 0.00000 0.00000 -90.000 11.1840 -70.000 -90.000 49.0230 -43.427 
FCHAST22 CHASTP6 1.2- 0 2 237.15 0.00000 0.00000 -73.265 6.41289 -60.000 -95.000 47.7562 -41.469 
FCHATI21 CHATIP6 1.1  0 0        41.0499 4.51902 0.00000 0.00000 
FCHATI22 CHATIP6 1.2- 0 0        86.4576 8.18595 0.00000 0.00000 
FCHAV621 CHAV6P6 1.2- 0 0        78.8970 24.4916 0.00000 0.00000 
FCHENE21 CHENEP6 1.5- 0 0        72.0379 -0.5641 0.00000 0.00000 
FCHESN11 CHESNP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FCHESN21 CHESNP6 1.2- 0 0        143.481 -5.9051 0.00000 0.00000 
FCHEV521 CHEV5P6 1-2  0 0        159.103 83.9635 0.00000 0.00000 
FCHEVA11 CHEVAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA12 CHEVAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVA13 CHEVAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI21 CHEVIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCHEVI22 CHEVIP6 1.3- 0 0        62.3288 7.73659 0.00000 0.00000 
FCHEY611 CHEY6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCHEY612 CHEY67G1     0 2 404.11 0.00000 0.00000 -252.00 70.7818 240.000 -252.00 107.250 -84.925 
FCHEY613 CHEY67G2     0 2 404.11 0.00000 0.00000 -128.99 70.7818 240.000 -252.00 86.2644 -121.41 
FCHIN211 CHIN2P7 1.1  0 2 404.20 3.39889 -1.1150 -905.00 174.557 -176.00 -905.00 302.087 -424.69 
FCHIN212 CHIN2P7 1.2  0 2 404.21 -2.6136 -0.5804 -905.00 160.181 -176.00 -905.00 302.087 -424.69 
FCHINX11 CHINXP7 1.1  0 2 404.24 -12.569 -0.5771 -905.00 187.720 -180.00 -905.00 323.094 -467.72 
FCHINX12 CHINXP7 1.2  0 0        3.44828 -0.3477 0.00000 0.00000 
FCHOLE21 CHOLEP6 1-2  0 0        210.563 61.2266 0.00000 0.00000 
FCHOO111 CHOO1P7 1    0 0        12.2955 5.98952 0.00000 0.00000 
FCHOO211 CHOO2P7 1    0 0        4.78943 2.73075 0.00000 0.00000 
FCHOO521 CHOO5P6 1    0 0        37.2502 -3.2635 0.00000 0.00000 
FCHOO522 CHOO5P6 2    0 0        18.2371 -2.4968 0.00000 0.00000 
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCISSA21 CISSAP6 1    0 0        103.052 -42.760 0.00000 0.00000 
FCIVAU11 CIVAUP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCIVAU12 CIVAUP7 1.2  0 0        0.35510 -1.0051 0.00000 0.00000 
FCIZE 21 CIZE P6 1.2- 0 0        -2.9436 -7.6144 0.00000 0.00000 
FCLEON21 CLEONP6 1-2  0 0        115.803 -21.494 0.00000 0.00000 
FCLERA11 CLERAP7 1.1- 0 0        0.17125 -3.0120 0.00000 0.00000 
FCLOCH21 CLOCHP6 1.1  0 0        0.35859 0.58020 0.00000 0.00000 
FCLOCH22 CLOCHP6 2.1  0 0        68.1869 10.4208 0.00000 0.00000 
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE71 COCHEP1 1.1  0 2 20.756 0.00000 0.00000 -149.22 -1.9211 165.000 -154.60 59.4000 -68.000 
FCOCHE72 COCHEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCOCHE73 COCHEP1 1.3  0 2 20.230 0.00000 0.00000 -105.71 -19.165 -30.000 -237.00 115.953 -182.28 
FCOLAY21 COLAYP6 1-2  0 0        181.352 5.94823 0.00000 0.00000 
FCOLON21 COLONP6 1.1- 0 0        76.8269 1.87380 0.00000 0.00000 
FCOMM721 COMM7P6 1-2  0 0        64.8682 -12.421 0.00000 0.00000 
FCOMMU21 COMMUP6 1B-1 0 0        10.8627 4.68923 0.00000 0.00000 
FCOMPI21 COMPIP6 1-2  0 0        79.8630 -17.391 0.00000 0.00000 
FCOMPS21 COMPSP6 1    0 0        37.6548 12.3319 0.00000 0.00000 
FCONCA21 CONCAP6 1-2  0 0        125.098 6.37758 0.00000 0.00000 
FCONCE21 CONCEP6 1-2  0 0        80.7074 8.65305 0.00000 0.00000 
FCONF521 CONF5P6 1.1- 0 0        67.1288 7.99032 0.00000 0.00000 
FCONST21 CONSTP6 1    0 0        0.45530 0.00011 0.00000 0.00000 
FCONTA21 CONTAP6 1-2  0 0        87.8406 -19.694 0.00000 0.00000 
FCONVE21 CONVEP6 1    0 0        48.9879 4.57461 0.00000 0.00000 
FCOQU521 COQU5P6 1.1  0 0        23.1702 11.8310 0.00000 0.00000 
FCOQU522 COQU5P6 1.2  0 0        25.1602 10.8278 0.00000 0.00000 
FCOQUA21 COQUAP6 1.2- 0 0        205.087 11.3460 0.00000 0.00000 
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCOR.P21 COR.PP6 1A-1 0 0        -0.5717 3.70785 0.00000 0.00000 
FCORBI21 CORBIP6 1-2  0 0        263.321 -73.385 0.00000 0.00000 
FCORD511 CORD5P7 1    0 0        0.00000 0.63680 0.00000 0.00000 
FCORD521 CORD5P6 1.1  0 2 238.31 -0.2858 1.95940 -536.59 93.3303 -270.00 -580.00 211.182 -290.41 
FCORD522 CORD5P6 1.2  0 2 238.31 3.71743 3.99481 -580.00 74.8262 -270.00 -580.00 201.095 -295.92 
FCORDE21 CORDEP6 1    0 2 241.84 0.00000 0.00000 -63.000 5.58305 -0.4000 -63.000 26.2700 -24.690 
FCORIO21 CORIOP6 1.1  0 0        48.1912 2.64578 0.00000 0.00000 
FCORIO22 CORIOP6 1.2  0 0        23.8631 5.00188 0.00000 0.00000 
FCORME21 CORMEP6 1A1- 0 0        126.826 90.4970 0.00000 0.00000 
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCORNI21 CORNIP6 1.1- 0 0        167.329 10.0720 0.00000 0.00000 
FCOSSI21 COSSIP6 1.2- 0 0        148.289 4.63786 0.00000 0.00000 
FCOUBE21 COUBEP6 1-2  0 0        2.95885 3.46496 0.00000 0.00000 
FCOUCH21 COUCHP6 1-2  0 0        115.689 23.8254 0.00000 0.00000 
FCOUDO21 COUDOP6 1-2  0 0        140.282 -14.612 0.00000 0.00000 
FCOUES21 COUESP6 1    0 2 240.30 0.00000 0.00000 -31.300 -48.575 -31.300 -93.300 65.3740 -48.575 
FCOUFF21 COUFFP6 1.1- 0 0        -14.463 -1.6944 -3.4804 0.00000 0.00000 -61.000 
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FCOULA15 COULAP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000 
FCOUPV21 COUPVP6 1.1- 0 0        30.4684 1.56461 0.00000 0.00000 
FCPBLA21 CPBLAP6 1    0 0        -16.186 11.0848 0.00000 0.00000 
FCPFL521 CPFL5P6 1    0 0        44.9678 11.8386 0.00000 0.00000 
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE21 CPNIEP6 1.2- 0 0        2.98672 11.2828 0.00000 0.00000 
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000 
FCPNIE23 CPNIEP6 2.2- 0 0        51.0596 7.80657 0.00000 0.00000 
FCPNOL21 CPNOLP6 1    0 0        43.2793 -5.5896 0.00000 0.00000 
FCPVAN21 CPVANP6 1-2  0 0        72.3301 23.8459 0.00000 0.00000 
FCREC621 CREC6P6 1.2- 0 0        81.3645 -2.6001 0.00000 0.00000 
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FCRENE21 CRENEP6 1    0 0        79.2403 -22.349 0.00000 0.00000 
FCRENE22 CRENEP6 2    0 0        28.4642 -19.873 0.00000 0.00000 
FCRENE23 CRENEIN1     0 0        0.00000 0.00000 -6.2809 0.00000 0.00000 -35.600 
FCRENE24 CRENEIN4     0 0        0.00000 0.00000 -9.5989 0.00000 0.00000 -63.600 
FCRETA21 CRETAP6 1.1- 0 0        57.1794 20.5292 0.00000 0.00000 
FCRETA23 CRETAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS11 CREYSP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS12 CREYSP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS13 CREYSP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FCREYS14 CREYSP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FCRIME21 CRIMEP6 1.1  0 0        11.8433 3.00169 0.00000 0.00000 
FCRIME22 CRIMEP6 1.2  0 0        31.2151 3.02860 0.00000 0.00000 
FCROI621 CROI6P6 1.3- 0 0        18.6330 -3.7166 0.00000 0.00000 
FCROIX21 CROIXP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FCROLL21 CROLLP6 1    0 0        8.23924 1.82473 0.00000 0.00000 
FCROUZ21 CROUZP6 1    0 0        7.88828 1.28337 0.00000 0.00000 
FCRUA511 CRUA5P7 1.1  0 2 411.13 -2.6291 0.00000 -915.00 -50.578 -176.00 -915.00 265.869 -407.11 
FCRUA512 CRUA5P7 1.2  0 2 411.21 0.00000 0.00000 -915.00 -89.363 -176.00 -915.00 267.880 -412.15 
FCRUA513 CRUA5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FCRUA514 CRUA5P7 1.4  0 2 411.17 0.00000 0.00000 -915.00 -73.941 -176.00 -915.00 276.863 -381.15 
FCRUA521 CRUA5P6 1.1  0 0        -0.0103 1.02725 0.00000 0.00000 
FCRUA522 CRUA5P6 1.2  0 0        -0.0103 1.02725 0.00000 0.00000 
FCRUSE21 CRUSEP6 1    0 0        13.1913 -0.8306 0.00000 0.00000 
FCSLL821 CSLL8P6 1.1- 0 0        -1.9955 -0.6968 0.00000 0.00000 
FCSLLE21 CSLLEP6 1    0 0        47.0960 4.47309 0.00000 0.00000 
FCTAUR21 CTAURP6 1.1- 0 0        68.5832 -3.7541 0.00000 0.00000 
FCUBNE11 CUBNEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FCUBNE21 CUBNEP6 1-2  0 0        97.9923 13.4345 0.00000 0.00000 
FCUPER21 CUPERP6 1.3- 0 0        0.43825 -0.4475 0.00000 0.00000 
FCURBA21 CURBAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FCURTI21 CURTIP6 1.2- 0 0        -1.4643 0.74020 0.00000 0.00000 
FCUS.P21 CUS.PP6 1.2- 0 0        189.696 5.25033 0.00000 0.00000 
FCUSTI21 CUSTIP6 1    0 0        60.3140 -5.6169 0.00000 0.00000 
FCXNAY21 CXNAYP6 1.1- 0 0        264.933 -12.007 0.00000 0.00000 
FCXSSE21 CXSSEP6 1-2  0 0        50.9972 1.97877 0.00000 0.00000 
FCYCOF21 CYCOFP6 1.1  0 2 239.41 0.00000 0.00000 -419.98 56.0558 -180.00 -451.00 170.759 -130.86 
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 20.0943 0.00000 0.00000 
FCZCEL21 CZCELP6 1.1  0 0        23.7574 3.43853 0.00000 0.00000 
FCZNEU21 CZNEUP6 1.1- 0 0        133.657 17.6505 0.00000 0.00000 
FCZRIE21 CZRIEP6 1-2  0 0        44.0650 3.73842 0.00000 0.00000 
FCZTRY21 CZTRYP6 1.3- 0 0        147.643 31.1026 0.00000 0.00000 
FCZTRY24 CZTRYP6 1.4  0 0        30.8341 -0.6678 0.00000 0.00000 
FD.BRU21 D.BRUP6 1    0 0        -13.715 -3.1166 0.00000 0.00000 
FD.BUR11 D.BURP7 1.1  0 2 405.90 35.1878 13.2345 -887.00 7.33819 -180.00 -890.00 367.999 -466.39 
FD.BUR12 D.BURP7 1.2  0 2 405.75 -39.561 -1.6937 -890.00 136.688 -180.00 -890.00 368.286 -466.73 
FD.BUX11 D.BUXP7 1.1  0 2 405.76 -21.572 -1.6189 -890.00 127.435 -180.00 -890.00 368.286 -466.83 
FD.BUX12 D.BUXP7 1.2  0 2 405.77 1.41903 -1.4753 -890.00 118.322 -180.00 -890.00 368.286 -466.83 
FD.FRA21 D.FRAP6 1-2  0 0        71.5248 1.90496 0.00000 0.00000 
FD.GAR21 D.GARP6 1    0 0        -7.6725 6.00218 0.00000 0.00000 
FD7BAC21 D7BACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDAMBR21 DAMBRP6 1-2  0 0        64.0346 -59.576 0.00000 0.00000 
FDAMER21 DAMERP6 1.1- 0 0        59.8116 24.1830 0.00000 0.00000 
FDANTO21 DANTOP6 1-2  0 0        81.2430 -20.006 0.00000 0.00000 
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDARCE21 DARCEP6 1.1- 0 0        30.8071 -17.714 0.00000 0.00000 
FDARSE21 DARSEP6 1-2  0 0        -11.631 -27.642 0.00000 0.00000 
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FDECIN21 DECINP6 1    0 0        27.8550 0.64983 0.00000 0.00000 
FDENNA21 DENNAP6 1    0 0        0.63959 -8.0972 0.00000 0.00000 
FDEPHG11 DEPHGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHG21 DEPHGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDEPHT21 DEPHTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDETTW21 DETTWP6 1.1- 0 0        82.9154 21.6285 0.00000 0.00000 
FDIRIN21 DIRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FDISTR21 DISTRP6 1-2  0 0        142.869 1.12671 0.00000 0.00000 
FDOBER22 DOBERP6 2    0 0        101.453 11.0540 0.00000 0.00000 
FDOMLO11 DOMLOP7 1A-1 0 0        138.025 21.7422 0.00000 0.00000 
FDOMLO21 DOMLOP6 1-2  0 0        142.731 177.726 0.00000 0.00000 
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FDONZA21 DONZAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FDONZE21 DONZEP6 1-2  0 0        165.586 22.6806 0.00000 0.00000 
FDOULO21 DOULOP6 1    0 0        40.9426 0.50405 0.00000 0.00000 
FDOUVR21 DOUVRP6 1.1- 0 0        60.2240 16.1137 0.00000 0.00000 
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FDRONN21 DRONNP6 1.2- 0 0        209.464 11.3606 -0.2435 0.00000 0.00000 -4.0000 
FDUNES21 DUNESP6 1    0 0        -0.1648 -7.4715 0.00000 0.00000 
FDURAN21 DURANP6 1.3- 0 0        37.1572 2.15570 0.00000 0.00000 
FDUVIG21 DUVIGP6 1    0 0        0.00000 0.05581 0.00000 0.00000 
FE.BOT21 E.BOTP6 1-2  0 0        182.805 13.1311 0.00000 0.00000 
FE.HU711 E.HU7P7 1.1  0 0        -18.453 0.00000 0.00000 0.00000 
FE.HU712 E.HU7P7 1.2  0 2 410.37 -13.956 0.00000 -433.90 -11.257 -185.00 -433.90 163.960 -135.47 
FE.HUC21 E.HUCP6 1    0 2 240.58 0.00000 0.00000 -595.00 -13.515 -368.00 -595.00 117.340 -258.57 
FE.RHO21 E.RHOP6 1    0 0        8.59124 -1.1717 0.00000 0.00000 
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FECHIN21 ECHINP6 1-2  0 0        153.551 10.3595 0.00000 0.00000 
FEDITH21 EDITHP6 1.1  0 0        2.74874 0.32679 0.00000 0.00000 
FEDITH22 EDITHP6 1.2  0 0        2.74874 -1.0174 0.00000 0.00000 
FEGUZO11 EGUZOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FEGUZO21 EGUZOP6 1.1- 0 0        96.1438 -50.660 0.00000 0.00000 
FELANC21 ELANCP6 1.1- 0 0        155.684 17.3737 0.00000 0.00000 
FELANC24 ELANCP6 2.2  0 0        97.0115 15.8494 0.00000 0.00000 
FEMALE21 EMALEP6 1    0 0        -0.6254 -1.0601 0.00000 0.00000 
FENCHA21 ENCHAP6 1    0 2 238.60 0.00000 0.00000 -20.638 -11.579 0.00000 -31.620 13.0849 -11.579 
FENVAL21 ENVALP6 1-2  0 0        107.665 2.40463 0.00000 0.00000 
FEPINE21 EPINEP6 1.1  0 0        37.3176 4.42487 0.00000 0.00000 
FEPINE22 EPINEP6 2.1  0 0        32.3314 1.44367 0.00000 0.00000 
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 -11.146 12.0672 0.00000 -79.950 50.0000 -50.000 
FERASM21 ERASMP6 1.1  0 0        60.6911 6.31424 0.00000 0.00000 
FESCAI21 ESCAIP6 1-2  0 0        226.836 7.84505 0.00000 0.00000 
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 -5.7482 0.88178 0.00000 -52.000 50.0000 -50.000 
FESTR621 ESTR6P6 1-2  0 0        8.26637 8.14002 0.00000 0.00000 
FETINC21 ETINCP6 1.1- 0 0        23.4065 -3.0283 0.00000 0.00000 
FETIVA21 ETIVAP6 1.1- 0 0        61.7386 13.6570 0.00000 0.00000 
FETUPE21 ETUPEP6 1    0 0        85.1743 -0.6544 0.00000 0.00000 
FETUPE22 ETUPEP6 2    0 0        42.7333 -0.3343 0.00000 0.00000 
FEYBEN21 EYBENP6 1.1- 0 0        103.711 -14.947 0.00000 0.00000 
FF.FRE11 F.FREP7 1-2  0 0        -18.670 -12.944 0.00000 0.00000 
FFAIDH21 FAIDHP6 1    0 0        88.1335 14.5093 0.00000 0.00000 
FFALLO21 FALLOP6 1A-1 0 0        193.933 94.9881 0.00000 0.00000 
FFAMAR21 FAMARP6 1.1- 0 0        98.8320 25.7663 0.00000 0.00000 
FFANAU21 FANAUP6 1    0 0        82.4783 1.10168 0.00000 0.00000 
FFANAU22 FANAUP6 2    0 0        28.5076 1.86249 0.00000 0.00000 
FFARRA21 FARRAP6 1-2  0 0        160.040 -7.9657 0.00000 0.00000 
FFAVAR21 FAVARP6 1.1- 0 0        24.8787 -3.8137 0.00000 0.00000 
FFEROU21 FEROUP6 1    0 0        134.973 -41.957 0.00000 0.00000 
FFESS511 FESS5P7 1.1  0 0        -1.3799 -1.2790 0.00000 0.00000 
FFESS512 FESS5P7 1.2  0 0        0.61941 -0.2790 0.00000 0.00000 
FFESS521 FESS5P6 1.1  0 0        0.97245 1.50628 0.00000 0.00000 
FFESS522 FESS5P6 1.2  0 0        0.97245 1.39176 0.00000 0.00000 
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH21 FESSHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH22 FESSHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FFESSH23 FESSHP6 1.3  0 0        0.52984 23.0057 0.00000 0.00000 
FFESSH24 FESSHP6 1.4  0 0        0.52984 23.0057 0.00000 0.00000 
FFESSH71 FESSHP1 1.1  0 2 19.174 0.00000 0.00000 -45.000 10.6184 0.00000 -45.000 11.4000 -17.987 
FFESSH72 FESSHP1 1.2  0 2 19.445 0.00000 0.00000 -43.926 6.58786 0.00000 -45.000 13.1031 -17.548 
FFESSH73 FESSHP1 1.3  0 0        -0.5664 -24.520 0.00000 0.00000 
FFESSH74 FESSHP1 1.4  0 0        -0.5664 -24.520 0.00000 0.00000 
FFEUIL21 FEUILP6 1.1- 0 0        26.4810 -24.789 0.00000 0.00000 
FFEURS21 FEURSP6 1    0 0        66.1542 19.9748 0.00000 0.00000 
FFG.IL11 FG.ILEP7 1.1 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFG.IL12 FG.ILEP7 1.2 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFG.IL13 FG.ILEP7 2.1 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFG.IL14 FG.ILEP7 2.2 0 0        0.00000 0.00000 0.00000 0.00000 610.000 -9999.0 150.000 -150.00 
FFIRM521 FIRM5P6 1    0 0        -0.2818 1.81320 0.00000 0.00000 
FFLAMA11 FLAMAP7 1.1  0 0        5.95451 2.73916 0.00000 0.00000 
FFLAMA12 FLAMAP7 1.2  0 2 407.89 0.00000 0.00000 -1258.9 167.415 -260.00 -1330.0 607.348 -310.58 
FFLAMA13 FLAMAP7 1.3  0 2 408.18 0.00000 0.00000 -1248.6 150.787 -260.00 -1330.0 369.802 19.8022 
FFLAMA14 FLAMAP7 1.4  0 0        1.95021 -8.2618 0.00000 0.00000 
FFLAME21 FLAMEP6 1.2- 0 0        4.51160 0.04672 0.00000 0.00000 
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFLEAC21 FLEACP6 1-2  0 0        192.557 -21.235 0.00000 0.00000 
FFLERS21 FLERSP6 1-2  0 0        163.456 0.01748 0.00000 0.00000 
FFLEYR21 FLEYRP6 1-2  0 0        122.562 15.8142 0.00000 0.00000 
FFLOIR21 FLOIRP6 1-2  0 0        239.548 27.7019 0.00000 0.00000 
FFLORE21 FLOREP6 1-2  0 0        80.1385 -9.4679 0.00000 0.00000 
FFOCH 21 FOCH P6 1.1  0 0        41.3657 1.66958 0.00000 0.00000 
FFOCH 22 FOCH P6 1.2  0 0        0.00000 11.8328 0.00000 0.00000 
FFOLIE21 FOLIEP6 1.1  0 0        35.8058 3.84460 0.00000 0.00000 
FFONT 21 FONT P6 1    0 0        59.2647 9.77172 0.00000 0.00000 
FFOSSE21 FOSSEP6 1-2  0 0        124.266 18.1942 0.00000 0.00000 
FFOUSC21 FOUSCP6 1    0 0        42.9786 -7.4000 0.00000 0.00000 
FFOUSC22 FOUSCP6 2    0 0        40.4212 -6.8939 0.00000 0.00000 
FFOUTE21 FOUTEP6 1A   0 0        22.8559 12.0461 0.00000 0.00000 
FFOUTE22 FOUTEP6 1B   0 0        -0.1625 -1.9406 0.00000 0.00000 
FFRASN11 FRASNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FFRASN21 FRASNP6 1    0 0        59.9964 -17.418 0.00000 0.00000 
FFREJU21 FREJUP6 1-2  0 0        120.597 98.6418 0.00000 0.00000 
FFROGE21 FROGEP6 1B-1 0 0        66.5279 -2.4224 0.00000 0.00000 
FFROMA21 FROMAP6 1.1  0 0        0.11196 4.29054 0.00000 0.00000 
FFROMA22 FROMAP6 1.2  0 0        26.2754 12.0313 0.00000 0.00000 
FFRONC21 FRONCP6 1.1- 0 0        53.2963 -8.8572 0.00000 0.00000 
FFRUGE11 FRUGEP7 1    0 0        -14.264 -2.6835 0.00000 0.00000 
FG.AVO11 G.AVOP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.AVO13 G.AVOP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FG.BA521 G.BA5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FG.BAN21 G.BANP6 1.1  0 0        49.2821 6.96546 0.00000 0.00000 
FG.BAN22 G.BANP6 1.2  0 0        40.3167 6.39603 0.00000 0.00000 
FG.BAN23 G.BANP6 1.3  0 0        54.4603 7.87396 0.00000 0.00000 
FG.CAI21 G.CAIP6 1    0 0        20.2801 5.07607 0.00000 0.00000 
FG.CAI22 G.CAIP6 2    0 0        51.9128 37.2763 -2.3845 0.00000 0.00000 -24.600 
FG.COE21 G.COEP6 1.3- 0 0        38.6680 14.3325 0.00000 0.00000 
FG.COL21 G.COLP6 1    0 0        0.00000 1.33955 0.00000 0.00000 
FG.COL22 G.COLP6 2    0 0        403.435 124.054 0.00000 0.00000 
FG.COU21 G.COUP6 1.1- 0 0        22.6537 2.30562 0.00000 0.00000 
FG.DEN21 G.DENP6 1.3- 0 0        52.3299 16.2970 0.00000 0.00000 
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FG.ILE21 G.ILEP6 1.1- 0 0        100.825 34.1477 0.00000 0.00000 
FG.MAS21 G.MASP6 1.3- 0 0        31.6124 0.15658 0.00000 0.00000 
FG.POR21 G.PORP6 1.1- 0 0        -0.1742 0.01049 0.00000 0.00000 
FG.QUE21 G.QUEP6 1    0 0        56.0743 -16.976 0.00000 0.00000 
FG.RIV21 G.RIVP6 1    0 2 238.57 0.00000 0.00000 -439.59 46.4999 -174.00 -446.00 183.043 -200.08 
FG.SYN21 G.SYNP6 1.1  0 0        59.7692 -11.956 0.00000 0.00000 
FG.SYN22 G.SYNP6 1.2  0 0        66.9839 7.36512 0.00000 0.00000 
FG.SYN23 G.SYNP6 2.2- 0 0        67.3200 -1.7856 0.00000 0.00000 
FGABIO21 GABIOP6 1    0 0        41.3162 -13.255 0.00000 0.00000 
FGALER21 GALERP6 1.1  0 0        17.6795 23.6237 0.00000 0.00000 
FGALER22 GALERP6 1.2  0 0        36.0360 5.88901 0.00000 0.00000 
FGALOR11 GALORP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGALOR21 GALORP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGAMBE21 GAMBEP6 1    0 0        49.9906 6.57050 0.00000 0.00000 
FGAMBS21 GAMBSP6 1.1- 0 0        -70.490 7.33329 0.00000 0.00000 
FGAMPA21 GAMPAP6 1-2  0 0        81.1089 4.29707 0.00000 0.00000 
FGANGE21 GANGEP6 1.2- 0 0        28.7588 -5.1912 0.00000 0.00000 
FGARCH21 GARCHP6 1.1- 0 0        85.2730 -10.249 0.00000 0.00000 
FGARD721 GARD7P6 1.1- 0 0        58.0720 -0.0474 0.00000 0.00000 
FGARIB21 GARIBP6 1    0 0        20.9856 0.39051 0.00000 0.00000 
FGARIE21 GARIEP6 1.1- 0 0        25.2430 -0.1227 0.00000 0.00000 
FGARRI21 GARRIP6 1    0 0        -1.9328 -0.8629 0.00000 0.00000 
FGATEL22 GATELP6 2    0 0        38.1839 -32.783 0.00000 0.00000 
FGATI511 GATI5P7 1B-1 0 0        72.5763 -12.437 0.00000 0.00000 
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGAUDI21 GAUDIP6 1.1  0 0        -3.5131 -16.615 0.00000 0.00000 
FGAUDI22 GAUDIP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGAUGL11 GAUGLP7 1A-1 0 0        82.9201 -24.421 0.00000 0.00000 
FGAVRE11 GAVREP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGAVRE13 GAVREP7 2.1  0 0        116.678 9.11236 0.00000 0.00000 
FGAVRE14 GAVREP7 2.2  0 0        119.864 -22.731 0.00000 0.00000 
FGAVRE21 GAVREP6 1    0 0        53.7259 8.98422 0.00000 0.00000 
FGAVRE22 GAVREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P11 GEN.PP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P12 GEN.PP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P13 GEN.PP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FGEN.P24 GEN.PP6 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FGENIS21 GENISP6 1.1  0 2 240.41 0.00000 0.00000 -66.000 30.6547 0.00000 -66.000 40.8470 -16.632 
FGENIS22 GENISP6 1.2  0 2 240.41 0.00000 0.00000 -66.000 29.4598 0.00000 -66.000 46.1800 -12.330 
FGENIS23 GENISP6 1.3- 0 2 238.23 0.00000 0.00000 -132.00 4.98200 0.00000 -132.00 82.1470 -59.090 
FGENIS25 GENISP6 1.5- 0 2 238.22 0.00000 0.00000 -37.149 -7.4072 0.00000 -70.000 44.1616 -30.916 
FGENIT21 GENITP6 1    0 0        36.3602 -0.2857 0.00000 0.00000 
FGENN321 GENN3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGERST21 GERSTP6 1    0 0        -74.897 14.5861 0.00000 0.00000 
FGERVA21 GERVAP6 1    0 0        -59.933 0.99734 0.00000 0.00000 
FGIEN 21 GIEN P6 1-2  0 0        129.335 -1.5151 0.00000 0.00000 
FGINES21 GINESP6 1.2- 0 0        221.962 -5.7710 0.00000 0.00000 
FGIVOR21 GIVORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FGOBEL21 GOBELP6 1.1  0 0        22.3624 2.67007 0.00000 0.00000 
FGOBEL22 GOBELP6 1.2  0 0        16.7695 3.72830 0.00000 0.00000 
FGODIN21 GODINP6 1-2  0 0        100.470 -29.302 0.00000 0.00000 
FGOLBE21 GOLBEP6 1.1- 0 0        86.4363 33.3445 0.00000 0.00000 
FGOLF511 GOLF5P7 1.1  0 2 407.40 6.09912 -30.289 -1310.0 145.913 -266.00 -1310.0 578.147 -443.86 
FGOLF512 GOLF5P7 1.2  0 2 407.43 7.15804 -16.367 -1137.2 90.2817 -260.00 -1310.0 565.438 -456.06 
FGOLIN21 GOLINP6 1    0 2 240.40 0.00000 0.00000 -22.702 -5.2761 0.00000 -26.500 8.19944 -10.084 
FGONES21 GONESP6 1.3- 0 0        4.74306 -1.5357 0.00000 0.00000 
FGOURJ21 GOURJP6 1.1- 0 0        57.5010 -21.268 0.00000 0.00000 
FGOUVI21 GOUVIP6 1.1- 0 0        32.0350 2.27151 0.00000 0.00000 
FGRACI21 GRACIP6 1    0 2 240.15 0.00000 0.00000 -419.98 43.4707 -120.00 -453.00 164.857 -46.854 
FGRAFF21 GRAFFP6 1    0 0        85.4703 16.5998 0.00000 0.00000 
FGRAFF22 GRAFFP6 2    0 0        38.1336 -81.498 0.00000 0.00000 
FGRAMO21 GRAMOP6 1-2  0 0        13.8672 -2.1479 0.00000 0.00000 
FGRAND21 GRANDP6 1.1- 0 2 240.04 0.00000 0.00000 -51.472 -9.2082 -20.000 -72.400 41.4083 -31.274 
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FGRANZ21 GRANZP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV511 GRAV5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV512 GRAV5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV513 GRAV5P7 1.3  0 2 404.41 0.00000 0.00000 -851.32 124.829 -180.00 -910.00 275.958 -458.29 
FGRAV514 GRAV5P7 1.4  0 2 405.30 -36.950 0.00000 -910.00 -25.609 -180.00 -910.00 -3.4850 -453.99 
FGRAV515 GRAV5P7 1.5  0 2 404.36 0.00000 0.00000 -910.00 136.389 -180.00 -910.00 281.000 -453.99 
FGRAV516 GRAV5P7 1.6  0 0        0.00000 4.61691 0.00000 0.00000 
FGRAV521 GRAV5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGRAV522 GRAV5P6 2    0 0        7.93278 -1.3452 0.00000 0.00000 
FGRENA21 GRENAP6 1.1- 0 0        34.4880 5.84000 0.00000 0.00000 
FGREPI11 GREPIP7 1.1- 0 0        69.3217 6.80062 0.00000 0.00000 
FGREPI12 GREPIP7 1.2- 0 0        69.9823 6.91579 0.00000 0.00000 
FGREZI21 GREZIP6 1    0 0        77.3372 -5.9917 0.00000 0.00000 
FGRIGN21 GRIGNP6 1    0 0        59.0445 -3.6425 0.00000 0.00000 
FGRIGN22 GRIGNP6 2    0 0        90.1206 -2.4587 0.00000 0.00000 
FGRIL011 GRIL0P7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRILL11 GRILLP7      1 0        0.00000 0.00000 0.00000 0.00000 
FGRIM521 GRIM5P6 1.1- 0 0        109.014 -15.006 0.00000 0.00000 
FGRISO21 GRISOP6 1-2  0 0        60.2210 -13.788 0.00000 0.00000 
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB21 GUARBP6 1.2- 0 0        42.3853 8.45221 0.00000 0.00000 
FGUARB22 GUARBP6      0 0        0.00000 0.00000 0.00000 0.00000 
FGUARB23 GUARBP6 2.2- 0 0        42.5311 8.46987 0.00000 0.00000 
FGUEBW22 GUEBWP6 2    0 0        45.9277 6.54534 0.00000 0.00000 
FGUER821 GUER8P6 1    0 2 237.05 0.00000 0.00000 -20.522 8.05128 -13.000 -21.350 8.05128 -8.9597 
FGUERS21 GUERSP6 1-1. 0 0        225.438 30.0636 0.00000 0.00000 
FGUESD21 GUESDP6 1    0 2 241.18 -8.5348 0.00000 -100.00 -90.625 -10.000 -100.00 76.8420 -90.625 
FGUEUG21 GUEUGP6 1-2  0 0        100.517 -27.320 0.00000 0.00000 
FGUPIE21 GUPIEP6 1-2  0 0        139.181 -26.252 0.00000 0.00000 
FH.BOR21 H.BORP6 1-2  0 0        72.4928 1.79715 0.00000 0.00000 
FH.DIE21 H.DIEP6 1    0 0        42.1434 4.00943 0.00000 0.00000 
FH.DIE22 H.DIEP6 2    0 0        38.0031 5.56565 0.00000 0.00000 
FH.FAL21 H.FALP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU12 H.PAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FH.PAU21 H.PAUP6 1-2  0 0        123.078 8.72231 0.00000 0.00000 
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000 
FH.VIE21 H.VIEP6 1-2  0 0        -6.3378 -22.229 -13.516 0.00000 0.00000 -202.20 
FH.VIN21 H.VINP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FH.VIN22 H.VINP6 1.2- 0 0        185.951 0.62935 0.00000 0.00000 
FHAGU521 HAGU5P6 1.1  0 0        75.1366 14.2208 0.00000 0.00000 
FHAGU522 HAGU5P6 1.2  0 0        76.7668 4.07429 0.00000 0.00000 
FHALLE21 HALLEP6 1    0 0        44.6879 5.10567 0.00000 0.00000 
FHANNA21 HANNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHANNA22 HANNAP6 2    0 0        60.4438 9.35569 0.00000 0.00000 
FHARC721 HARC7P6 1B-1 0 0        111.260 11.2886 0.00000 0.00000 
FHARDT21 HARDTP6 1    0 0        20.0146 -0.7436 0.00000 0.00000 
FHAVR512 HAVR5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FHAVR521 HAVR5P6 1.2- 0 0        13.2425 2.65461 0.00000 0.00000 
FHAVRE21 HAVREP6 1    0 0        0.00000 1.45117 0.00000 0.00000 
FHELLE21 HELLEP6 1.2- 0 0        57.0501 2.04617 0.00000 0.00000 
FHELLE24 HELLEP6 2.2  0 0        30.9786 1.20682 0.00000 0.00000 
FHERBL21 HERBLP6 1    0 0        49.9692 -0.0828 0.00000 0.00000 
FHERBL22 HERBLP6 2    0 0        31.3532 -0.2198 0.00000 0.00000 
FHERMI21 HERMIP6 1    0 2 235.34 0.00000 -5.7497 0.00000 -25.336 0.00000 -68.800 35.7000 -40.100 
FHERRE21 HERREP6 1    0 0        66.5339 -14.787 0.00000 0.00000 
FHERS511 HERS5P7 1.1- 0 0        11.2946 1.07446 0.00000 0.00000 
FHIRSI21 HIRSIP6 1    0 0        32.5224 5.18974 0.00000 0.00000 
FHOLQU21 HOLQUP6 1.1- 0 0        75.9998 38.3164 0.00000 0.00000 
FHOLQU23 HOLQUP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FHOSPI21 HOSPIP6 1    0 2 239.37 0.00000 0.00000 -39.252 20.7702 20.3000 -93.300 46.9883 -46.806 
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FHOURA21 HOURAP6 1    0 0        63.7474 -1.3388 0.00000 0.00000 
FHYERE21 HYEREP6 1.1- 0 0        119.159 22.6894 0.00000 0.00000 
FI.NAP21 I.NAPP6 1.2- 0 0        87.4048 3.76317 0.00000 0.00000 
FISBE521 ISBE5P6 1    0 0        49.3984 12.7335 0.00000 0.00000 
FISSEL11 ISSELP7 1    0 0        51.4490 -18.227 0.00000 0.00000 
FISSEL12 ISSELP7 2    0 0        48.8038 0.33691 0.00000 0.00000 
FISSOI21 ISSOIP6 1-2  0 0        84.8330 -29.491 0.00000 0.00000 
FIZERN21 IZERNP6 1.1- 0 0        78.0247 10.8727 0.00000 0.00000 
FJ.VIL21 J.VILP6 1.1- 0 0        -11.549 9.38654 0.00000 0.00000 
FJACQU21 JACQUP6 1.1- 0 0        47.9555 -2.4632 0.00000 0.00000 
FJALIS21 JALISP6 1-2  0 0        144.131 -27.697 0.00000 0.00000 
FJAMET21 JAMETP6 1    0 0        -1.6017 -5.0499 0.00000 0.00000 
FJAVEL21 JAVELP6 1.1  0 0        28.2367 0.47639 0.00000 0.00000 
FJAVEL22 JAVELP6 1.2  0 0        45.9790 6.27064 0.00000 0.00000 
FJEUXE21 JEUXEP6 1    0 0        40.7824 1.23724 0.00000 0.00000 
FJONQU11 JONQUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU12 JONQUP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJONQU21 JONQUP6 1.2- 0 0        159.897 -13.032 0.00000 0.00000 
FJOUX 21 JOUX P6 1-2  0 0        156.423 18.3629 0.00000 0.00000 
FJUMEA11 JUMEAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FJUSTI21 JUSTIP6 1    0 2 239.81 0.00000 0.00000 -7.9602 1.14955 0.00000 -63.275 22.1500 -20.250 
FJUVIG21 JUVIGP6 1    0 0        53.3688 5.50228 0.00000 0.00000 
FKEMBS21 KEMBSP6 1    0 0        12.6394 5.01449 0.00000 0.00000 
FKEMBS22 KEMBSP6 2    0 0        -23.185 23.9358 0.00000 0.00000 
FL.CE221 L.CE2P6 1    0 0        -91.242 7.33463 0.00000 0.00000 
FL.CHA21 L.CHAP6 1.2- 0 0        40.7960 22.0945 0.00000 0.00000 
FL.DEL21 L.DELP6 1    0 0        1.79975 -1.6262 0.00000 0.00000 
FL.NEU21 L.NEUP6 1.2- 0 0        -46.764 -0.2140 0.00000 0.00000 
FL.NEU24 L.NEUP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000 
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000 
FL.NTD21 L.NTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLAFIG21 LAFIGP6 1    0 0        -0.0010 -0.0138 0.00000 0.00000 
FLAGAF21 LAGAFP6 1.1  0 0        17.7626 9.32609 0.00000 0.00000 
FLAGAF22 LAGAFP6 1.2  0 0        19.7646 10.8670 0.00000 0.00000 
FLAMOR21 LAMORP6 1.1  0 0        31.9146 11.0611 0.00000 0.00000 
FLAMOR22 LAMORP6 1.2  0 0        6.89128 -10.628 0.00000 0.00000 
FLANAU21 LANAUP6 1    0 2 240.05 0.00000 0.00000 -17.542 -15.532 -8.0000 -20.500 17.2877 -15.532 
FLANDE21 LANDEP6 1.1  0 0        61.0808 13.5945 0.00000 0.00000 
FLANDE22 LANDEP6 1.2  0 0        64.2163 -16.084 0.00000 0.00000 
FLANDR21 LANDRP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR24 LANDRP6 1.4- 0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR27 LANDRP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLANDR2A LANDRP6 2.4- 0 0        39.4765 26.1865 0.00000 0.00000 
FLANEU21 LANEUP6 1    0 0        136.798 24.6793 0.00000 0.00000 
FLANEU22 LANEUP6 2    0 0        133.838 13.3241 0.00000 0.00000 
FLANG621 LANG6P6 1    0 0        69.3386 2.07034 0.00000 0.00000 
FLANG622 LANG6P6 2    0 0        29.7326 -4.0127 0.00000 0.00000 
FLANLP21 LANLPP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLANLP22 LANLPP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FLANNE21 LANNEP6 1-2  0 0        -31.441 -74.805 0.00000 0.00000 
FLAOS 21 LAOS P6 1    0 0        41.8684 4.70081 0.00000 0.00000 
FLAPAR21 LAPARP6 1    0 2 238.59 0.00000 0.00000 -31.989 19.3567 -0.4000 -43.800 22.0415 -15.740 
FLARCA11 LARCAP7 1.1- 0 0        253.609 -12.357 0.00000 0.00000 
FLARDI21 LARDIP6 1    0 2 240.30 0.00000 0.00000 -40.538 -13.880 0.00000 -46.280 13.8800 -13.880 
FLATEN11 LATENP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN12 LATENP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN13 LATENP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN21 LATENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN22 LATENP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FLATEN24 LATENP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLAUNA11 LAUNAP7 1.1- 0 0        224.814 -47.592 0.00000 0.00000 
FLAUNA21 LAUNAP6 1.1- 0 0        70.6958 -71.956 0.00000 0.00000 
FLAVAL21 LAVALP6 1-2  0 0        235.981 11.1942 0.00000 0.00000 
FLAVER21 LAVERP6 1.2- 0 0        139.342 -45.227 0.00000 0.00000 
FLAVER22 LAVERP6      0 0        0.00000 0.00000 0.00000 0.00000 
FLAVEY21 LAVEYP6 1.2- 0 0        -3.7101 9.27070 0.00000 0.00000 
FLEGUE21 LEGUEP6 1-2  0 0        152.921 1.65377 0.00000 0.00000 
FLESCA21 LESCAP6 1    0 0        73.6007 34.7019 0.00000 0.00000 
FLESQU11 LESQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLESQU21 LESQUP6 1.1- 0 0        150.106 -2.4378 0.00000 0.00000 
FLESTA21 LESTAP6 1    0 0        6.10984 3.78869 0.00000 0.00000 
FLESTA22 LESTAP6 2    0 0        10.1134 4.78771 0.00000 0.00000 
FLESTR21 LESTRP6 1.1- 0 0        28.6461 32.8003 0.00000 0.00000 
FLEVAL21 LEVALP6 1.1  0 0        18.4636 3.49063 0.00000 0.00000 
FLEVAL22 LEVALP6 1.2  0 0        36.4134 5.14443 0.00000 0.00000 
FLEVAL23 LEVALP6 1.3  0 0        54.5011 9.59223 0.00000 0.00000 
FLIERS21 LIERSP6 1-2  0 0        65.4935 -2.0366 0.00000 0.00000 
FLIESS21 LIESSP6 1.3- 0 0        19.0069 2.99291 0.00000 0.00000 
FLIGNA21 LIGNAP6 1    0 0        65.8396 -18.922 0.00000 0.00000 
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLIMEU21 LIMEUP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FLINGO21 LINGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLINGO22 LINGOP6 2    0 0        109.097 12.0580 0.00000 0.00000 
FLIVIE21 LIVIEP6 1-2  0 0        166.321 -9.2511 0.00000 0.00000 
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FLOGEL21 LOGELP6 1.2- 0 0        143.958 0.64871 0.00000 0.00000 
FLOGES21 LOGESP6 1.2- 0 0        181.241 14.2624 0.00000 0.00000 
FLONG421 LONG4P6 1.1- 0 0        39.0642 3.40371 0.00000 0.00000 
FLONG621 LONG6P6 1    0 0        35.6574 -16.428 0.00000 0.00000 
FLONG622 LONG6P6 2    0 0        33.8840 4.20108 0.00000 0.00000 
FLONG921 LONG9P6 1.1- 0 0        165.426 7.22430 0.00000 0.00000 
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FLOSCO21 LOSCOP6 1-2  0 0        162.117 12.6530 0.00000 0.00000 
FLOUIS11 LOUISP7 1.1- 0 0        41.7963 1.92702 0.00000 0.00000 
FLOUIS14 LOUISP7 2.1- 0 0        42.4297 -7.1205 0.00000 0.00000 
FLUMES21 LUMESP6 1-2  0 0        42.7147 10.0676 0.00000 0.00000 
FLUTTE21 LUTTEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FLUTTE22 LUTTEP6 2    0 0        162.957 10.2763 0.00000 0.00000 
FM.BRU21 M.BRUP6 1-2  0 0        45.5533 6.09927 0.00000 0.00000 
FM.LAN11 M.LANP7 1.1- 0 0        62.3723 3.32721 0.00000 0.00000 
FM.LAN13 M.LANP7 2.1- 0 0        62.6811 -3.2593 0.00000 0.00000 
FM.LIL21 M.LILP6 1.1  0 0        36.9540 3.83529 0.00000 0.00000 
FM.LIL22 M.LILP6 1.2  0 0        39.9859 6.13334 0.00000 0.00000 
FM.MA521 M.MA5P6 1.1- 0 2 236.70 14.9716 0.62889 -4.7487 -142.34 0.00000 -24.000 
FM.MO521 M.MO5P6 1.1  0 0        6.26565 6.46109 0.00000 0.00000 
FM.MO522 M.MO5P6 1.2  0 0        0.00000 0.44651 0.00000 0.00000 
FM.MOR21 M.MORP6 1-2  0 0        139.364 -1.5282 0.00000 0.00000 
FM.PON11 M.PONP7 1    0 2 390.66 0.00000 0.00000 -448.66 -48.176 -185.00 -489.00 66.7428 -241.59 
FM.PON21 M.PONP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FM.SEI11 M.SEIP7 1A   0 0        -2.3586 -11.147 0.00000 0.00000 
FM.SEI12 M.SEIP7 1B   0 0        21.6643 -7.6994 0.00000 0.00000 
FM.SEI13 M.SEIP7 2A   0 0        -28.022 -15.853 0.00000 0.00000 
FM.SEI14 M.SEIP7 2B   0 0        -2.1855 -5.9100 0.00000 0.00000 
FMACON21 MACONP6 1-2  0 0        123.096 11.2428 0.00000 0.00000 
FMADE521 MADE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMADE621 MADE6P6 1    0 2 238.12 0.00000 0.00000 -90.930 18.0000 0.00000 -96.000 18.0000 -52.000 
FMAGEN21 MAGENP6 1    0 0        57.2600 6.84372 0.00000 0.00000 
FMAGNY21 MAGNYP6 1    0 0        57.1595 8.36931 0.00000 0.00000 
FMALA621 MALA6P6 1.2- 0 0        111.531 15.7651 0.00000 0.00000 
FMALEC21 MALECP6 1.1- 0 0        35.8182 0.27023 0.00000 0.00000 
FMALGO21 MALGOP6 1-2  0 2 236.68 61.0064 -10.048 -154.09 17.2313 0.00000 -312.00 180.081 -181.51 
FMALIN21 MALINP6 1-2  0 0        188.910 -14.780 0.00000 0.00000 
FMALLE21 MALLEP6 1    0 2 239.54 0.00000 0.00000 0.00000 -7.9450 0.00000 -32.570 13.2000 -22.300 
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA11 MANDAP7 1A   0 0        0.00000 -115.67 0.00000 0.00000 
FMANDA12 MANDAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA13 MANDAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA14 MANDAP7 2B   0 0        0.00000 -115.67 0.00000 0.00000 
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMANOI21 MANOIP6 1.2- 0 0        123.064 48.7196 0.00000 0.00000 
FMANOS21 MANOSP6 1    0 2 240.27 0.00000 0.00000 0.00000 15.8259 0.00000 -50.000 18.4000 -38.600 
FMARCK21 MARCKP6 1    0 0        -51.829 27.1111 0.00000 0.00000 
FMARCK22 MARCKP6 2    0 0        -25.407 12.9113 0.00000 0.00000 
FMAREG21 MAREGP6 1    0 0        -60.728 3.91004 0.00000 0.00000 
FMARGE21 MARGEP6 1-2  0 0        79.3324 -36.201 0.00000 0.00000 
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMARMA11 MARMAP7 1.2- 0 0        269.619 -18.000 0.00000 0.00000 
FMARMA21 MARMAP6 1-2  0 0        43.2457 -12.843 0.00000 0.00000 
FMARNI21 MARNIP6 1    0 0        30.7471 9.96436 0.00000 0.00000 
FMAROL21 MAROLP6 1-2  0 0        12.9517 -8.1832 -5.6518 0.00000 0.00000 -22.300 
FMARSI11 MARSIP7 1-2  0 0        64.6045 43.5631 0.00000 0.00000 
FMARSI21 MARSIP6 1.1- 0 0        112.255 -20.052 0.00000 0.00000 
FMARTY11 MARTYP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMARTY21 MARTYP6 1-2  0 0        0.00000 87.3175 0.00000 0.00000 
FMASQU21 MASQUP6 1-2  0 0        162.155 -18.451 0.00000 0.00000 
FMASSY21 MASSYP6 1    0 0        71.9168 0.09676 0.00000 0.00000 
FMASSY22 MASSYP6 2    0 0        90.7107 8.48815 0.00000 0.00000 
FMASTA11 MASTAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA13 MASTAP7 2A   0 0        103.970 3.37349 0.00000 0.00000 
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA21 MASTAP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA22 MASTAP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMASTA23 MASTAP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAUBE21 MAUBEP6 1-2  0 0        83.3529 39.6745 0.00000 0.00000 
FMAUGE21 MAUGEP6 1-2  0 0        177.482 -64.162 0.00000 0.00000 
FMAURE21 MAUREP6 1-2  0 0        129.264 35.0313 0.00000 0.00000 
FMAZAR21 MAZARP6 1-2  0 0        89.1230 4.75790 0.00000 0.00000 
FMAZIN21 MAZINP6 1    0 0        4.17195 -0.4891 0.00000 0.00000 
FMAZUR11 MAZURP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR13 MAZURP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEES 21 MEES P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMENTO21 MENTOP6 1    0 0        33.0462 -6.6336 0.00000 0.00000 
FMENUE11 MENUEP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMENUS21 MENUSP6 1.2- 0 0        27.5821 3.28813 0.00000 0.00000 
FMENUS23 MENUSP6 2.2- 0 0        34.9904 1.79596 0.00000 0.00000 
FMERCI21 MERCIP6 1    0 0        7.34627 8.66850 0.00000 0.00000 
FMEREN21 MERENP6 1.1  0 0        0.00000 -0.9674 -17.542 0.00000 0.00000 -42.000 
FMERLA21 MERLAP6 1-2  0 0        108.470 190.999 0.00000 0.00000 
FMEUNI21 MEUNIP6 1B-1 0 0        20.8350 6.20183 0.00000 0.00000 
FMEYZI21 MEYZIP6 1.1- 0 0        50.5523 0.29341 0.00000 0.00000 
FMEZE511 MEZE5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMEZE521 MEZE5P6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIEGE21 MIEGEP6 1    0 0        -63.787 2.06865 0.00000 0.00000 
FMIOLL21 MIOLLP6 1    0 0        8.14712 -3.6925 0.00000 0.00000 
FMIONN21 MIONNP6 1    0 0        20.6752 -9.4123 0.00000 0.00000 
FMIONS11 MIONSP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS12 MIONSP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS13 MIONSP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS21 MIONSP6 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FMIONS22 MIONSP6 1B-2 0 0        56.3155 19.9315 0.00000 0.00000 
FMIONS23 MIONSP6 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FMOHON21 MOHONP6 1.1  0 0        44.3572 1.66911 0.00000 0.00000 
FMOHON22 MOHONP6 1.2  0 0        44.7003 1.59432 0.00000 0.00000 
FMOIMO21 MOIMOP6 1.2- 0 0        49.6383 3.64491 0.00000 0.00000 
FMOIRA21 MOIRAP6 1.1- 0 0        121.820 4.63896 0.00000 0.00000 
FMOISE21 MOISEP6 1-2  0 0        0.78308 -0.0277 0.00000 0.00000 
FMOLE 21 MOLE P6 1-2  0 0        -9.2663 -38.725 0.00000 0.00000 
FMOLIE11 MOLIEP7 1-2  0 0        103.700 -13.395 0.00000 0.00000 
FMOLL521 MOLL5P6 1.1  0 0        -0.6182 1.44723 0.00000 0.00000 
FMOLL522 MOLL5P6 1.2  0 0        1.38244 -3.6655 0.00000 0.00000 
FMOLSH21 MOLSHP6 1.1  0 0        76.9484 5.40319 0.00000 0.00000 
FMOLSH22 MOLSHP6 1.2  0 0        77.6130 5.46490 0.00000 0.00000 
FMONDI22 MONDIP6 2    0 0        14.8542 1.86712 0.00000 0.00000 
FMONNE21 MONNEP6 1    0 0        63.3245 23.4448 0.00000 0.00000 
FMORB521 MORB5P6 1.1  0 0        20.4111 -1.2432 0.00000 0.00000 
FMORB522 MORB5P6 1.2  0 0        13.6780 -2.8915 0.00000 0.00000 
FMORBR11 MORBRP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR21 MORBRP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FMORBR22 MORBRP6      0 0        0.00000 0.00000 0.00000 0.00000 
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMOREA21 MOREAP6 1-2  0 0        142.758 -15.801 0.00000 0.00000 
FMORIH21 MORIHP6 1    0 0        71.9763 5.88641 0.00000 0.00000 
FMORU 23 MORU P6 2.2- 0 0        101.484 -13.858 0.00000 0.00000 
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMOUCH21 MOUCHP6 1.2- 0 0        160.601 29.9810 0.00000 0.00000 
FMOUGI21 MOUGIP6 1-2  0 0        151.787 -26.616 0.00000 0.00000 
FMOUGU21 MOUGUP6 1    0 0        86.0713 -11.174 0.00000 0.00000 
FMOUGU22 MOUGUP6 2    0 0        171.036 -22.203 0.00000 0.00000 
FMOUIS21 MOUISP6 1.3- 0 0        34.7098 -3.8110 0.00000 0.00000 
FMOUL821 MOUL8P6 1.1- 0 0        107.823 8.39689 0.00000 0.00000 
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FMOULA21 MOULAP6 1    0 0        30.0688 0.63549 0.00000 0.00000 
FMOULA22 MOULAP6 2    0 0        27.9753 -10.430 0.00000 0.00000 
FMOUS521 MOUS5P6 1-2  0 0        114.671 -6.6853 0.00000 0.00000 
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FMQIS 21 MQIS P6 1A-1 0 0        89.3317 6.95205 0.00000 0.00000 
FMQIS 22 MQIS P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMTAG521 MTAG5P6 1.2- 0 0        77.3819 -28.521 0.00000 0.00000 
FMTAHU21 MTAHUP6 1.1- 0 0        2.25838 -2.3394 -9.9337 0.00000 0.00000 -78.180 
FMTCRO21 MTCROP6 1.3- 0 0        31.5100 -2.4007 0.00000 0.00000 
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZ511 MTEZ5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FMTEZI11 MTEZIP7 1.1  0 2 409.47 0.00000 0.00000 -455.00 67.1251 454.000 -455.00 187.275 -142.88 
FMTEZI12 MTEZIP7 1.2  0 2 409.47 0.00000 0.00000 -317.79 44.8990 455.000 -455.00 187.200 -156.70 
FMTGRO21 MTGROP6 1.1- 0 0        30.7903 -11.025 0.00000 0.00000 
FMTGUY21 MTGUYP6 1-2  0 0        136.099 24.4158 0.00000 0.00000 
FMTJAY21 MTJAYP6 1    0 0        33.3382 -5.8025 0.00000 0.00000 
FMTJAY22 MTJAYP6 2    0 0        45.7333 -1.2420 0.00000 0.00000 
FMTLUC21 MTLUCP6 1    0 0        54.2775 -37.234 0.00000 0.00000 
FMTOIS21 MTOISP6 1-2  0 0        60.0781 -9.1517 0.00000 0.00000 
FMTPEL21 MTPELP6 1-2  0 0        155.609 10.4934 0.00000 0.00000 
FMTPEZ21 MTPEZP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMTVAR21 MTVARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FMTVIC21 MTVICP6 1.1- 0 0        35.2267 -6.4422 0.00000 0.00000 
FMUETT21 MUETTP6 1.2- 0 0        65.7241 1.27405 0.00000 0.00000 
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB12 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB14 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000 
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  21 MUR  P6 1-2  0 0        118.271 -13.160 0.00000 0.00000 
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMUR  23 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000 
FMUREA21 MUREAP6 1.1  0 0        49.9753 4.49276 0.00000 0.00000 
FMUREM21 MUREMP6 1.3- 0 0        -1.1200 1.85269 -15.129 0.00000 0.00000 -99.500 
FN.MAI11 N.MAIP7 1    0 0        134.738 59.3131 0.00000 0.00000 
FN.MAR21 N.MARP6 1.1  0 0        59.0768 5.90146 0.00000 0.00000 
FN.MAR22 N.MARP6 1.2  0 0        38.8796 1.64729 0.00000 0.00000 
FN.MAR23 N.MARP6 1.3  0 0        31.1105 1.29647 0.00000 0.00000 
FN.SE111 N.SE1P7 1    0 2 409.53 0.00000 0.00000 -1310.0 55.6726 -260.00 -1310.0 525.087 -503.91 
FN.SE211 N.SE2P7 1    0 2 409.57 0.00000 0.00000 -1310.0 -27.022 -260.00 -1310.0 525.087 -503.91 
FNANTE21 NANTEP6 1B1- 0 0        75.1420 92.6156 0.00000 0.00000 
FNAOUT21 NAOUTP6 1    0 0        135.901 -30.870 0.00000 0.00000 
FNATI321 NATI3P6 1.1  0 0        47.7427 3.90582 0.00000 0.00000 
FNATI322 NATI3P6 1.2  0 0        46.9212 4.24821 0.00000 0.00000 
FNEGR521 NEGR5P6      1 0        0.00000 0.00000 0.00000 0.00000 
FNEMOU21 NEMOUP6 1-2  0 0        114.569 8.29520 0.00000 0.00000 
FNEOUL11 NEOULP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FNEOUL12 NEOULP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FNEY__21 NEY__P6 1.1  0 0        19.7250 4.84841 0.00000 0.00000 
FNEY__22 NEY__P6 1.2  0 0        0.70801 2.08669 0.00000 0.00000 
FNIME621 NIME6P6 1    0 0        26.7165 -0.0291 0.00000 0.00000 
FNIORT21 NIORTP6 1-2  0 0        78.9135 -11.735 0.00000 0.00000 
FNIORT22 NIORTP6      0 0        0.00000 0.00000 0.00000 0.00000 
FNOGEN21 NOGENP6 1-2  0 0        66.6409 0.30244 0.00000 0.00000 
FNOISY21 NOISYP6 1.1  0 0        0.00000 2.00931 0.00000 0.00000 
FNOISY22 NOISYP6 1.2  0 0        0.00000 2.23257 0.00000 0.00000 
FNOURO21 NOUROP6 1.1- 0 0        95.4052 3.42192 0.00000 0.00000 
FNOVIO21 NOVIOP6 1.2- 0 0        126.013 20.7808 0.00000 0.00000 
FO.CHA21 O.CHAP6 1    0 0        88.6798 -20.840 0.00000 0.00000 
FORAIS21 ORAISP6 1.3- 0 2 240.71 0.00000 0.00000 0.00000 41.6376 0.00000 -68.100 42.7000 -39.300 
FORANG21 ORANGP6 1-2  0 0        114.873 -16.943 0.00000 0.00000 
FORELL21 ORELLP6 1    0 2 237.76 0.00000 0.00000 -19.606 2.29812 0.00000 -35.000 14.8597 -10.379 
FORLY_21 ORLY_P6 1    0 0        14.5404 4.42327 0.00000 0.00000 
FORMES21 ORMESP6 1.1- 0 0        34.2151 8.61770 0.00000 0.00000 
FORMES23 ORMESP6 2.1- 0 0        74.5421 -4.0195 0.00000 0.00000 
FORNA521 ORNA5P6 1    0 0        109.220 10.1795 0.00000 0.00000 
FORSON21 ORSONP6 1.1- 0 0        100.597 -2.9345 0.00000 0.00000 
FORVAU21 ORVAUP6 1    0 0        82.5636 -12.604 0.00000 0.00000 
FOTTMA22 OTTMAP6 2    0 0        -16.854 26.0689 0.00000 0.00000 
FOUDON11 OUDONP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FOUDON21 OUDONP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FOULLI21 OULLIP6 1.3- 0 0        45.5029 6.84682 0.00000 0.00000 
FOXYGA21 OXYGAP6 1    0 0        31.7615 12.3079 0.00000 0.00000 
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND13 P.ANDP7      0 0        0.00000 0.00000 0.00000 0.00000 
FP.AND21 P.ANDP6 1-2  0 0        -1.4616 -1.1043 0.00000 0.00000 
FP.BOI21 P.BOIP6 1.1- 0 0        17.4181 -0.0968 0.00000 0.00000 
FP.BOR21 P.BORP6 1.1- 0 0        47.6046 -10.408 0.00000 0.00000 
FP.BOU21 P.BOUP6 1    0 0        41.3953 0.60950 0.00000 0.00000 
FP.CHA21 P.CHAP6 1    0 0        17.3218 -28.505 0.00000 0.00000 
FP.CHR21 P.CHRP6 1    0 0        56.2671 0.78701 0.00000 0.00000 
FP.COR11 P.CORP7 1A   0 0        0.00000 -1.7988 0.00000 0.00000 
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.COR13 P.CORP7 2A   0 0        18.3957 -1.7988 0.00000 0.00000 
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FP.ESC21 P.ESCP6 1    0 0        -2.6518 -0.7692 0.00000 0.00000 
FP.EVE21 P.EVEP6 1    0 0        60.2231 12.0390 0.00000 0.00000 
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS21 P.GASP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS22 P.GASP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FP.GAS26 P.GASP6 3.2  0 0        0.00000 0.00000 0.00000 0.00000 
FP.GR521 P.GR5P6 1-2  0 0        154.641 38.6542 0.00000 0.00000 
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.HA521 P.HA5P6 1-2  0 0        0.00000 58.4376 0.00000 0.00000 
FP.JER21 P.JERP6 1.2- 0 0        168.132 52.0585 0.00000 0.00000 
FP.LAC21 P.LACP6 1    0 0        29.5779 6.80430 0.00000 0.00000 
FP.ME521 P.ME5P6 1.1- 0 0        49.3385 1.41118 0.00000 0.00000 
FP.ORG12 P.ORGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FP.ORG21 P.ORGP6 1-2  0 0        141.549 -14.311 0.00000 0.00000 
FP.RHI21 P.RHIP6 1.1- 0 0        129.620 29.4605 0.00000 0.00000 
FP.ROS21 P.ROSP6 1-2  0 0        42.3933 8.72459 0.00000 0.00000 
FP.ROU21 P.ROUP6 1-2  0 0        289.674 -73.943 0.00000 0.00000 
FP.SAM21 P.SAMP6 1.1- 0 0        30.7329 -4.9026 0.00000 0.00000 
FP.SAM23 P.SAMP6 2.1- 0 2 241.03 44.6794 -11.636 -450.00 -40.004 -229.00 -450.00 222.311 -152.53 
FP.SEP21 P.SEPP6 1.1- 0 0        140.860 2.01853 0.00000 0.00000 
FP.SIM21 P.SIMP6 1.2- 0 0        277.895 40.4174 0.00000 0.00000 
FP.TRI21 P.TRIP6 1    0 0        26.8787 -10.966 0.00000 0.00000 
FP.VIL21 P.VILP6 1    0 0        5.00751 -1.1154 -1.8975 0.00000 0.00000 -18.900 
FPALAY21 PALAYP6 1.1  0 0        13.3438 2.22371 0.00000 0.00000 
FPALEN21 PALENP6 1    0 0        125.443 -8.7143 0.00000 0.00000 
FPALEN22 PALENP6 2    0 0        68.7962 0.21050 0.00000 0.00000 
FPALUE11 PALUEP7 1.1  0 0        14.1745 16.8246 0.00000 0.00000 
FPALUE12 PALUEP7 1.2  0 2 409.59 11.1760 9.23615 -1215.6 -5.7615 -260.00 -1330.0 352.969 -520.03 
FPALUE13 PALUEP7 1.3  0 2 408.80 13.5501 -1.6068 -1330.0 13.8564 -260.00 -1330.0 360.189 -512.81 
FPALUE14 PALUEP7 1.4  0 2 408.12 -7.3515 13.8764 -1330.0 26.2307 -260.00 -1330.0 360.189 -512.81 
FPALUN21 PALUNP6 1-2  0 0        223.325 42.9902 0.00000 0.00000 
FPAPIN21 PAPINP6 1    0 0        10.3428 4.24483 0.00000 0.00000 
FPARC 21 PARC P6 1.1- 0 0        10.3720 0.27999 0.00000 0.00000 
FPARIS21 PARISP6 1-2  0 0        98.5487 43.5160 0.00000 0.00000 
FPASQU21 PASQUP6 1.1  0 0        57.3031 7.89447 0.00000 0.00000 
FPASSY21 PASSYP6 1.3- 0 0        100.730 -9.1741 0.00000 0.00000 
FPATIS21 PATISP6 1-2  0 0        93.5606 -8.1154 0.00000 0.00000 
FPATOU21 PATOUP6 1    0 0        21.8373 -21.960 0.00000 0.00000 
FPAUDY21 PAUDYP6 1.2- 0 0        -10.960 -2.3649 -1.3495 0.00000 0.00000 -54.200 
FPELAD21 PELADP6 1    0 2 239.73 0.00000 10.1396 -3.2195 14.8686 0.00000 -49.000 14.8686 -18.671 
FPELIS21 PELISP6 1-2  0 0        95.9146 6.11078 0.00000 0.00000 
FPELTR21 PELTRP6 1.1- 0 0        121.380 -11.603 0.00000 0.00000 
FPENC511 PENC5P7 1.1- 0 0        31.6016 2.21798 0.00000 0.00000 
FPENL511 PENL5P7 1A   0 0        69.5802 -19.430 0.00000 0.00000 
FPENL512 PENL5P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL513 PENL5P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FPENL514 PENL5P7 2B   0 0        69.1930 12.8853 0.00000 0.00000 
FPENLY11 PENLYP7 1.1  0 0        3.33056 4.88434 0.00000 0.00000 
FPENLY12 PENLYP7 1.2  0 2 409.72 -16.968 -1.9905 -1330.0 1.81154 -266.00 -1330.0 418.000 -401.00 
FPEREL21 PERELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FPEREL22 PERELP6 1.2  0 0        5.11850 4.03946 0.00000 0.00000 
FPERIZ21 PERIZP6 1.2- 0 0        83.4920 18.0972 0.00000 0.00000 
FPERRA21 PERRAP6 1.2- 0 0        45.4492 4.07674 0.00000 0.00000 
FPERRE21 PERREP6 1A3- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERRE25 PERREP6 1B2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPERSA21 PERSAP6 1    0 0        54.2513 3.95514 0.00000 0.00000 
FPERTA21 PERTAP6 1.2- 0 0        37.7311 -32.922 0.00000 0.00000 
FPERTR21 PERTRP6 1.3- 0 0        3.18642 -0.0596 0.00000 0.00000 
FPESSA21 PESSAP6 1.1- 0 0        252.009 48.0698 0.00000 0.00000 
FPEUP511 PEUP5P7 1    0 0        0.00000 71.9607 0.00000 0.00000 1030.00 -1030.0 361.000 -330.00 
FPEYRO21 PEYROP6 1-2  0 0        70.0353 -1.2171 0.00000 0.00000 
FPICOC11 PICOCP7 1.2- 0 0        25.5767 4.54217 0.00000 0.00000 
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPLAUD12 PLAUDP7 2    0 0        108.913 16.7613 0.00000 0.00000 
FPLISO21 PLISOP6 1-2  0 0        58.7142 -4.2964 0.00000 0.00000 
FPONAN21 PONANP6 1    0 2 235.11 -2.6002 0.00000 -446.00 57.2089 -215.00 -446.00 193.580 -242.92 
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPONTE22 PONTEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FPORCH21 PORCHP6 1.1- 0 0        227.297 -5.2641 0.00000 0.00000 
FPOTEA21 POTEAP6 1.1  0 0        0.00000 -3.8183 -23.043 0.00000 0.00000 -75.700 
FPOTEA22 POTEAP6 1.2  0 0        0.00000 -4.8183 -22.364 0.00000 0.00000 -80.600 
FPOTEA23 POTEAP6 1.3  0 0        0.00000 -3.8183 -15.418 0.00000 0.00000 -79.800 
FPOUGE21 POUGEP6 1.1- 0 2 235.00 0.00000 0.00000 -210.51 168.843 -161.30 -415.90 237.262 -158.23 
FPRAGN21 PRAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN22 PRAGNP6 2    0 0        -18.979 -2.2242 0.00000 0.00000 
FPRAGN23 PRAGNP6      0 0        0.00000 0.00000 0.00000 0.00000 
FPRAGN24 PRAGN6G1     0 2 237.57 0.00000 0.00000 0.00000 33.0495 0.00000 -70.000 56.7000 -45.400 
FPRAGN25 PRAGN6G2     0 2 237.57 0.00000 0.00000 -80.000 33.0495 -0.4000 -80.000 53.3600 -44.420 
FPRAGN26 PRAGN6G3     0 2 237.57 0.00000 0.00000 0.00000 20.1000 0.00000 -35.000 20.1000 -17.200 
FPRAL521 PRAL5P6 1    0 0        19.3128 -11.366 0.00000 0.00000 
FPRATC21 PRATCP6 1    0 0        0.00000 88.5514 0.00000 0.00000 
FPRATC22 PRATCP6 2    0 0        26.5978 -37.282 0.00000 0.00000 
FPREGU11 PREGUP7 1.1- 0 0        299.955 58.8276 0.00000 0.00000 
FPREGU22 PREGUP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FPRELE21 PRELEP6 1-2  0 0        96.4480 -3.4550 0.00000 0.00000 
FPRESS21 PRESSP6 1.1- 0 0        177.893 9.41741 0.00000 0.00000 
FPRIME21 PRIMEP6 1.3- 0 0        80.6148 6.98445 0.00000 0.00000 
FPRINQ22 PRINQP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FPRION11 PRIONP7 1-2  0 0        -1.3375 -4.1804 0.00000 0.00000 
FPROV521 PROV5P6 1.1  0 2 239.90 0.00000 0.00000 -150.00 11.1615 -99.000 -150.00 71.8970 -80.399 
FPROV522 PROV5P6 1.2  0 0        0.00000 0.11163 0.00000 0.00000 
FPRRLA21 PRRLAP6 1    0 0        6.63622 2.70996 0.00000 0.00000 
FPRRLA22 PRRLAP6 2    0 0        6.63630 1.04872 0.00000 0.00000 
FPRRTT21 PRRTTP6 1-2  0 0        107.152 -50.961 0.00000 0.00000 
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FPTARL21 PTARLP6 1    0 0        36.8617 -10.160 0.00000 0.00000 
FPTCHA21 PTCHAP6 1-2  0 0        190.668 20.6537 0.00000 0.00000 
FPUISE21 PUISEP6 1-2  0 0        200.877 14.2472 0.00000 0.00000 
FPUSY 21 PUSY P6 1-2  0 0        64.5797 5.06532 0.00000 0.00000 
FPUTE521 PUTE5P6 1.1  0 0        54.8506 3.16160 0.00000 0.00000 
FPUTE522 PUTE5P6 1.2  0 0        54.8213 4.06223 0.00000 0.00000 
FPUTEA21 PUTEAP6 1A-1 0 0        110.331 14.2546 0.00000 0.00000 
FPYMON21 PYMONP6 1-2  0 0        71.2640 7.31770 0.00000 0.00000 
FPYRAM21 PYRAMP6 1    0 0        46.0535 9.10738 0.00000 0.00000 
FQ.ECL21 Q.ECLP6 1.2- 0 0        66.7030 4.59871 0.00000 0.00000 
FQ.SEI21 Q.SEIP6 1.1- 0 0        110.863 -35.058 0.00000 0.00000 
FQUARE21 QUAREP6 1    0 0        85.4287 32.9824 0.00000 0.00000 
FQUATR21 QUATRP6 1.2- 0 0        0.06048 0.29277 0.00000 0.00000 
FQUINS21 QUINSP6 1    0 2 239.34 0.00000 0.00000 0.00000 19.0634 0.00000 -41.600 24.7000 -22.500 
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FR.COT21 R.COTP6 1    0 0        23.4188 -0.6800 0.00000 0.00000 
FR.COT22 R.COTP6 2    0 0        14.0672 3.88465 0.00000 0.00000 
FR.TOR21 R.TORP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FRABAT21 RABATP6 1.2- 0 0        113.645 -13.618 0.00000 0.00000 
FRAN.P21 RAN.PP6 1-2  0 0        229.899 -49.204 0.00000 0.00000 
FRAN.P22 RAN.PP6      0 0        0.00000 0.00000 0.00000 0.00000 
FRANCE21 RANCEP6 1.1  0 2 236.93 0.00000 0.00000 -70.169 23.2000 80.0000 -80.000 23.2000 -24.800 
FRANCE22 RANCEP6 1.2  0 2 236.93 0.00000 0.00000 0.00000 23.2000 80.0000 -80.000 23.2000 -24.800 
FRANCE23 RANCEP6 1.3  0 2 236.93 0.00000 0.00000 0.00000 24.8000 80.0000 -80.000 24.8000 -23.200 
FRANDE21 RANDEP6 1    0 0        1.45390 18.4213 0.00000 0.00000 
FRANVI21 RANVIP6 1.2- 0 0        141.457 -10.791 0.00000 0.00000 
FRASSU21 RASSUP6 1    0 0        47.2921 1.75831 0.00000 0.00000 
FRATIE21 RATIEP6 1.2- 0 0        107.564 37.5676 0.00000 0.00000 
FREALT11 REALTP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT12 REALTP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FREALT13 REALTP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FRECOU21 RECOUP6 1.1- 0 0        43.1121 1.08950 -0.8168 0.00000 0.00000 -7.2000 
FRECY 21 RECY P6 1-2  0 0        14.9974 -0.2006 0.00000 0.00000 
FREICH21 REICHP6 1-2  0 0        200.459 43.5271 0.00000 0.00000 
FRELA521 RELA5P6 1.1- 0 0        12.8842 -14.711 0.00000 0.00000 
FRELE 21 RELE P6 1.1- 0 0        0.45994 3.09694 0.00000 0.00000 
FREMIS11 REMISP7 1.2- 0 0        189.322 2.84294 0.00000 0.00000 
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRENAI21 RENAIP6 1.1  0 0        27.3987 -20.378 0.00000 0.00000 
FRENAI22 RENAIP6 1.3- 0 0        1.37530 3.39549 0.00000 0.00000 
FRENAI24 RENAIP6 1.4  0 0        47.4177 15.4092 0.00000 0.00000 
FRENAR11 RENARP7 1    0 0        -5.1581 -3.5962 0.00000 0.00000 
FRENAR21 RENARP6 1    0 0        -1.1652 1.30570 0.00000 0.00000 
FRENNE21 RENNEP6 1    0 0        32.3939 1.11269 0.00000 0.00000 
FRENNE22 RENNEP6 2    0 0        55.2277 1.78200 0.00000 0.00000 
FREQUI21 REQUIP6 1    0 0        2.93571 -3.5498 0.00000 0.00000 
FREVES21 REVESP6 1.1  0 0        33.8857 5.38229 0.00000 0.00000 
FREVES22 REVESP6 1.2  0 0        -0.1366 5.27329 0.00000 0.00000 
FREVI511 REVI5P7 1.1  0 2 412.75 0.00000 0.00000 -193.00 -69.361 180.000 -193.00 76.4980 -69.361 
FREVI512 REVI5P7 1.2  0 2 412.75 0.00000 0.00000 -193.00 -68.050 180.000 -193.00 72.8200 -68.050 
FREVI513 REVI5P7 1.3  0 2 412.75 0.00000 0.00000 -35.085 -100.76 180.000 -193.00 113.805 -100.76 
FREVI514 REVI5P7 1.4  0 0        0.00000 1.27361 0.00000 0.00000 
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FREVIG21 REVIGP6 1    0 0        33.3628 -14.050 0.00000 0.00000 
FREVIG22 REVIGP6 2    0 0        32.9834 7.91524 0.00000 0.00000 
FRHENA21 RHENAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHENA22 RHENAP6 2    0 0        59.6583 27.8517 0.00000 0.00000 
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH21 RHINHP6 1.1  0 0        0.68205 20.4424 0.00000 0.00000 
FRHINH22 RHINHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH23 RHINHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FRHINH71 RHINHP1 1.1  0 0        -0.7257 -21.792 0.00000 0.00000 
FRHINH72 RHINHP1 1.2  0 2 19.079 0.00000 0.00000 -24.339 9.48694 0.00000 -37.800 19.7264 -19.214 
FRHINH73 RHINHP1 1.3  0 2 18.839 0.00000 0.00000 -26.180 12.8285 0.00000 -37.800 19.3937 -19.296 
FRHINH74 RHINHP1 1.4  0 2 20.574 24.7657 -2.8076 -24.766 2.80761 0.00000 -37.800 20.4931 -17.398 
FRICH521 RICH5P6 1.1- 0 0        34.4504 -7.6163 0.00000 0.00000 
FRICHA21 RICHAP6 1    0 0        74.4179 4.03800 0.00000 0.00000 
FRICHE21 RICHEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRIGOT21 RIGOTP6 1    0 2 242.05 0.60638 0.00000 0.00000 -4.6119 0.00000 -42.500 18.0000 -24.400 
FRIORG21 RIORGP6 1    0 0        37.7088 5.55817 0.00000 0.00000 
FRISSO21 RISSOP6 1-2  0 0        100.075 10.8168 0.00000 0.00000 
FRIVEN21 RIVENP6 1.1- 0 0        68.7597 -19.438 0.00000 0.00000 
FRIVIE21 RIVIEP6 1-2  0 0        118.436 59.5898 0.00000 0.00000 
FROBI521 ROBI5P6 1A   0 0        19.8763 3.41540 0.00000 0.00000 
FROBI522 ROBI5P6 1B1- 0 0        57.2286 0.25418 0.00000 0.00000 
FROCAD21 ROCADP6 1    0 0        32.3648 9.19664 0.00000 0.00000 
FROGE521 ROGE5P6 1    0 0        -1.9996 0.33725 0.00000 0.00000 
FROGNA21 ROGNAP6 1-2  0 0        97.0263 2.84624 0.00000 0.00000 
FROLAM21 ROLAMP6 1-2  0 0        51.7503 -5.5635 0.00000 0.00000 
FROM  12 ROM  P7 2    0 0        110.107 -24.283 0.00000 0.00000 
FROMAI21 ROMAIP6 1.4- 0 0        168.828 20.3404 0.00000 0.00000 
FROSIE21 ROSIEP6 1    0 0        43.7854 31.5940 0.00000 0.00000 
FROSPE21 ROSPEP6 1    0 0        103.191 -12.513 0.00000 0.00000 
FROU.N21 ROU.NP6 1.1  0 0        35.3424 3.20165 0.00000 0.00000 
FROU.N22 ROU.NP6 2.1  0 0        35.3426 16.0659 0.00000 0.00000 
FROUGE11 ROUGEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGE23 ROUGEP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FROUGI21 ROUGIP6 1    0 0        10.5461 2.41713 0.00000 0.00000 
FROUMA21 ROUMAP6 1.2- 0 2 240.52 0.26988 -5.4654 -2.7802 11.3282 0.00000 -9.0000 
FROUMO21 ROUMOP6 1.2- 0 0        8.41280 -5.3142 0.00000 0.00000 
FROUSS21 ROUSSP6 1-2  0 0        162.641 9.82842 0.00000 0.00000 
FROYE 21 ROYE P6 1-2  0 0        86.9486 2.48490 -14.003 0.00000 0.00000 -79.900 
FROZEB21 ROZEBP6 1    0 0        57.8787 -23.028 0.00000 0.00000 
FRQROU21 RQROUP6 1-2  0 0        89.1455 -2.0706 0.00000 0.00000 
FRUEIL21 RUEILP6 1.1  0 0        31.8961 1.47416 0.00000 0.00000 
FRUEIL22 RUEILP6 1.2  0 0        39.4005 1.17800 0.00000 0.00000 
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUEYR21 RUEYRP6 1.1- 0 0        15.8907 -8.8770 0.00000 0.00000 
FRUHBO21 RUHBOP6 1    0 2 236.22 0.00000 0.00000 -33.150 5.46453 -33.150 -49.780 29.0000 -40.000 
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FRUMIN21 RUMINP6 1.2- 0 0        20.8303 2.06703 0.00000 0.00000 
FRUNGI21 RUNGIP6 1.1- 0 0        68.4184 12.0485 0.00000 0.00000 
FRUNGI23 RUNGIP6 2.1- 0 0        50.2675 3.28760 0.00000 0.00000 
FRUPRE21 RUPREP6 1    0 0        15.6572 4.92462 0.00000 0.00000 
FS.AIR21 S.AIRP6 1.1- 0 0        9.04643 0.80893 0.00000 0.00000 
FS.BIS11 S.BISP7 1    0 2 404.59 0.00000 0.00000 -102.16 -12.801 0.00000 -150.00 87.8549 -77.867 
FS.CUR21 S.CURP6 1    0 2 237.92 0.00000 0.00000 -3.1810 -50.928 0.00000 -87.000 50.9276 -50.928 
FS.DAM21 S.DAMP6 1.2- 0 0        82.1984 -8.0550 0.00000 0.00000 
FS.GUY21 S.GUYP6 1    0 0        0.08655 -0.3505 0.00000 0.00000 
FS.PON21 S.PONP6 1.1- 0 0        35.8735 -9.1809 0.00000 0.00000 
FS.PON22 .PON6GROUPE2 0 2 243.66 0.00000 0.00000 0.00000 -1.6816 0.00000 -95.800 63.8000 -41.200 
FS.PON23 S.PONP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FS.PON24 .PON6GROUPE3 0 2 243.66 0.00000 0.00000 0.00000 -1.6816 0.00000 -95.800 63.8000 -41.200 
FS.PON25 .PON6GROUPE1 0 2 243.66 0.00000 0.00000 -71.201 -1.6816 0.00000 -95.800 60.7082 -27.800 
FS.PON26 .PON6GROUPE4 0 2 243.66 0.00000 0.00000 0.00000 -1.6816 0.00000 -95.800 63.8000 -41.200 
FSABL521 SABL5P6 1.1- 0 0        72.6293 9.21890 0.00000 0.00000 
FSABLO21 SABLOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSABLO71 SABLOP1 1.1  0 2 20.788 62.7019 1.19221 -62.702 -1.1922 0.00000 -80.000 15.6158 -32.384 
FSABLO72 SABLOP1 1.2  0 2 21.248 0.00000 0.00000 -80.000 -6.1721 0.00000 -80.000 20.4400 -18.520 
FSACL521 SACL5P6 1.1- 0 0        31.3123 -4.7090 0.00000 0.00000 
FSAFE 21 SAFE P6 1    0 0        19.4790 -16.916 0.00000 0.00000 
FSAIN521 SAIN5P6 1    0 0        11.4676 1.72928 0.00000 0.00000 
FSAINN22 SAINNP6 1.1- 0 0        85.5583 -4.3186 0.00000 0.00000 
FSAINT21 SAINTP6 1    0 0        75.5983 -42.736 0.00000 0.00000 
FSALIG21 SALIGP6 1    0 2 241.40 0.00000 0.00000 0.00000 0.85336 0.00000 -44.000 23.7000 -21.100 
FSALON21 SALONP6 1    0 2 239.48 0.00000 0.00000 0.00000 -12.344 0.00000 -30.600 20.9000 -20.000 
FSANDO21 SANDOP6 1-2  0 0        79.7268 16.1374 0.00000 0.00000 
FSANEM21 SANEMP6 1    0 0        108.157 41.1124 0.00000 0.00000 
FSANIL21 SANILP6 1-2  0 0        118.705 -9.6885 0.00000 0.00000 
FSANSS21 SANSSP6 1-2  0 0        70.7799 15.6280 0.00000 0.00000 
FSAONE21 SAONEP6 1.1- 0 0        57.8140 6.52739 0.00000 0.00000 
FSARR521 SARR5P6 1    0 0        58.3244 -2.3203 0.00000 0.00000 
FSARR621 SARR6P6 1A-1 0 0        90.4488 6.03580 0.00000 0.00000 
FSARR921 SARR9P6 1.1- 0 0        -0.4716 0.13318 0.00000 0.00000 
FSARRA21 SARRAP6 1    0 2 240.05 0.00000 0.00000 -77.393 -48.030 -52.000 -106.20 57.3429 -48.030 
FSARRY21 SARRYP6 1B-1 0 0        14.7584 2.25154 0.00000 0.00000 
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA21 SAUCAP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSAUCA23 SAUCAP6 2.1  0 0        53.7241 -27.088 0.00000 0.00000 
FSAUCA24 SAUCAP6 2.2  0 0        52.9208 -15.063 0.00000 0.00000 
FSAUL521 SAUL5P6 1    0 0        8.66321 -5.5654 0.00000 0.00000 
FSAULE21 SAULEP6 1.1- 0 0        94.7564 10.6770 0.00000 0.00000 
FSAUM621 SAUM6P6 1-2  0 0        43.0406 4.35832 0.00000 0.00000 
FSAUMA21 SAUMAP6 1-2  0 0        66.9607 3.47068 0.00000 0.00000 
FSAUS222 SAUS2P6 2    0 2 236.96 11.3017 -1.7508 -54.691 -9.4837 0.00000 -86.500 32.9730 -34.948 
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSAUS521 SAUS5P6 1.1- 0 0        45.6413 -4.1375 0.00000 0.00000 
FSAUTE21 SAUTEP6 1    0 0        -31.838 6.47121 0.00000 0.00000 
FSAVIG21 SAVIGP6 1    0 0        29.4454 -15.515 0.00000 0.00000 
FSCHEE11 SCHEEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSCHEE21 SCHEEP6 1-2  0 0        101.895 -8.4797 0.00000 0.00000 
FSEINE21 SEINEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSEINE22 SEINEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FSELF121 SELF1P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF221 SELF2P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELF321 SELF3P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELFM21 SELFMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSELTZ21 SELTZP6 1.1- 0 0        77.3958 12.1177 0.00000 0.00000 
FSEMIN21 SEMINP6 1.1- 0 0        81.2464 -1.3183 0.00000 0.00000 
FSENAR23 SENARP6 2.2- 0 0        89.3780 -5.5581 0.00000 0.00000 
FSEPTE21 SEPTEP6 1    0 0        28.5571 20.2665 0.00000 0.00000 
FSEPTE22 SEPTEP6 2    0 0        67.7665 17.1691 0.00000 0.00000 
FSEQUE21 SEQUEP6 1    0 0        25.7377 0.39980 0.00000 0.00000 
FSEQUE22 SEQUEP6 2    0 0        69.6313 6.33199 0.00000 0.00000 
FSEREI11 SEREIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSERRI21 SERRIP6 1.1- 0 0        65.1544 11.9702 0.00000 0.00000 
FSETIE21 SETIEP6 1-2  0 0        63.5626 -5.2119 0.00000 0.00000 
FSEUIL11 SEUILP7 1    0 0        17.8406 0.85310 0.00000 0.00000 
FSEUIL12 SEUILP7 2    0 0        11.2627 -13.405 0.00000 0.00000 
FSEVRE21 SEVREP6 1    0 0        70.7897 8.21126 0.00000 0.00000 
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FSINAR21 SINARP6 1    0 2 241.67 11.1294 11.5384 -243.98 -2.0060 -160.00 -360.00 225.745 -156.23 
FSIRMI21 SIRMIP6 1-2  0 0        206.908 12.9922 0.00000 0.00000 
FSISTE21 SISTEP6 1    0 2 242.57 39.9047 -10.292 -82.552 0.73790 0.00000 -117.00 75.9548 -36.563 
FSOLEI21 SOLEIP6 1.1- 0 0        129.995 -10.317 0.00000 0.00000 
FSOLER21 SOLERP6 1.1- 0 0        -2.3188 -5.4399 0.00000 0.00000 
FSONNE21 SONNEP6 1.1- 0 0        83.4774 -3.1940 0.00000 0.00000 
FSORRU21 SORRUP6 1.1- 0 0        68.0744 8.76644 0.00000 0.00000 
FSOTEL21 SOTELP6 1    0 0        30.0580 2.18767 0.00000 0.00000 
FSOTEL22 SOTELP6 2    0 0        9.11580 -17.662 0.00000 0.00000 
FSOULL21 SOULLP6 1-2  0 0        168.911 -19.200 0.00000 0.00000 
FSPORE21 SPOREP6 1.1- 0 0        13.6884 4.59364 0.00000 0.00000 
FSQUIV21 SQUIVP6 1-2  0 0        216.426 -3.7661 0.00000 0.00000 
FSSAL711 SSAL7P7 1.1  0 2 407.71 0.39315 -2.0009 -1335.0 126.279 -260.00 -1335.0 471.265 -523.75 
FSSAL712 SSAL7P7 1.2  0 2 407.71 0.38585 -2.0576 -1332.0 127.698 -260.00 -1335.0 470.999 -524.00 
FSSAMO21 SSAMOP6 1.1- 0 0        53.7778 2.15033 0.00000 0.00000 
FSSAMO24 SSAMOP6 2.1- 0 0        63.1453 7.47405 0.00000 0.00000 
FSSAU521 SSAU5P6 1.2- 0 0        32.6567 2.93652 0.00000 0.00000 
FSSAU523 SSAU5P6 2.2- 0 0        108.979 -1.3425 0.00000 0.00000 
FSSAUB21 SSAUBP6 1-2  0 0        69.4036 1.91710 0.00000 0.00000 
FSSAVO11 SSAVOP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FSSAVO21 SSAVOP6 1.1- 0 0        126.567 0.63628 0.00000 0.00000 
FSSAVO23 SSAVOP6 2.1- 0 0        75.6092 -0.2273 0.00000 0.00000 
FSSBA521 SSBA5P6 1    0 0        26.6359 5.02385 0.00000 0.00000 
FSSBAI21 SSBAIP6 1.1- 0 0        101.916 28.4396 0.00000 0.00000 
FSSBR521 SSBR5P6 1    0 0        50.0905 8.52833 0.00000 0.00000 
FSSCAL21 SSCALP6 1    0 0        53.7613 -19.626 0.00000 0.00000 
FSSCES21 SSCESP6 1-2  0 0        190.486 3.76561 0.00000 0.00000 
FSSCHA21 SSCHAP6 1    0 2 238.88 39.9180 2.93564 0.00000 1.62449 0.00000 -49.500 34.5000 -28.500 
FSSCHR21 SSCHRP6 1    0 0        75.5775 4.09872 0.00000 0.00000 
FSSCHR22 SSCHRP6 2    0 0        38.3195 2.34693 0.00000 0.00000 
FSSCOG21 SSCOGP6 1    0 2 241.95 0.00000 0.00000 -76.909 -1.6240 -0.4000 -95.000 73.3994 -51.942 
FSSCRO21 SSCROP6 1    0 0        0.01180 13.7751 0.00000 0.00000 
FSSEA211 SSEA2P7 1.1  0 2 405.80 0.52646 -0.0928 -915.00 147.034 -180.00 -915.00 388.822 -428.48 
FSSEA212 SSEA2P7 1.2  0 2 405.80 0.52849 -0.0525 -915.00 143.852 -180.00 -915.00 192.000 92.4000 
FSSEA221 SSEA2P6 1    0 0        4.45137 -2.2024 0.00000 0.00000 
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FSSELO21 SSELOP6 1-2  0 0        97.9377 15.5805 0.00000 0.00000 
FSSEST21 SSESTP6 1-2  0 2 239.63 93.0788 3.47046 0.00000 -10.038 0.00000 -47.400 28.0000 -28.300 
FSSFEY21 SSFEYP6 1    0 0        33.4895 -34.444 0.00000 0.00000 
FSSFLO21 SSFLOP6 1    0 0        99.2075 -6.0047 0.00000 0.00000 
FSSFLO22 SSFLOP6 2    0 0        71.4974 -4.8577 0.00000 0.00000 
FSSGCO21 SSGCOP6 1    0 0        57.6545 -18.182 0.00000 0.00000 
FSSGUI21 SSGUIP6 1    0 0        28.6183 13.3298 0.00000 0.00000 
FSSHUB21 SSHUBP6 1    0 0        139.571 -0.4570 0.00000 0.00000 
FSSHUB22 SSHUBP6 2    0 0        111.937 17.3923 0.00000 0.00000 
FSSJOS21 SSJOSP6 1.3- 0 0        184.106 35.5909 0.00000 0.00000 
FSSJUL21 SSJULP6 1.1- 0 0        118.989 38.3078 0.00000 0.00000 
FSSLAU21 SSLAUP6 1    0 0        32.3095 -6.2278 0.00000 0.00000 
FSSMR 21 SSMR P6 1.1  0 0        41.6689 -4.2915 0.00000 0.00000 
FSSMR 22 SSMR P6 1.2- 0 0        70.4438 0.02619 0.00000 0.00000 
FSSNAB21 SSNABP6 2    0 0        80.7507 -11.186 0.00000 0.00000 
FSSNAZ21 SSNAZP6 1    0 0        27.1989 3.80854 0.00000 0.00000 
FSSORE21 SSOREP6 1-2  0 0        106.545 19.3866 0.00000 0.00000 
FSSOU521 SSOU5P6 1.2- 0 0        72.6372 8.93549 0.00000 0.00000 
FSSPMA21 SSPMAP6 1    0 2 239.61 0.00000 24.8837 -103.19 -85.542 0.00000 -120.00 
FSSROC21 SSROCP6 1.1  0 0        29.9901 3.75757 0.00000 0.00000 
FSSROC22 SSROCP6 2.1  0 0        23.0035 0.52140 0.00000 0.00000 
FSSROU21 SSROUP6 1.2- 0 0        107.181 7.49890 0.00000 0.00000 
FSSTUL21 SSTULP6 1-2  0 2 240.36 122.754 -11.910 0.00000 25.7000 0.00000 -56.000 25.7000 -35.300 
FSSV.E21 SSV.EP6 1.2- 0 0        108.291 15.8112 0.00000 0.00000 
FSSV.O11 SSV.OP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O15 SSV.OP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FSSV.O16 SSV.OP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FSSVA621 SSVA6P6 1    0 0        56.9799 31.1343 0.00000 0.00000 
FSSVIC21 SSVICP6 1-2  0 0        74.5729 -10.449 0.00000 0.00000 
FSSVIN21 SSVINP6 1-2  0 0        152.015 0.36524 0.00000 0.00000 
FSTENA21 STENAP6 1.1- 0 0        65.9543 -11.997 0.00000 0.00000 
FSTRAH71 STRAHP1 1.5  0 2 20.596 16.4892 -0.5946 -16.489 0.59456 0.00000 -24.500 7.95502 -10.187 
FSTRAH72 STRAHP1 1.6  0 2 20.718 0.00000 0.00000 0.00000 0.00000 0.00000 -24.500 10.9500 -12.920 
FSTRAS21 STRASP6 1    0 0        -37.059 14.0025 0.00000 0.00000 
FSUIS521 SUIS5P6 1.1- 0 0        -2.2572 2.18589 0.00000 0.00000 
FT.DOM21 T.DOMP6 1.3- 0 0        -2.0635 -6.9739 0.00000 0.00000 
FT.LAS21 T.LASP6 1    0 0        44.5942 8.44746 0.00000 0.00000 
FT.NO621 T.NO6P6 1.2- 0 0        0.24905 -1.7392 0.00000 0.00000 
FT.NOI21 T.NOIP6 1.1  0 0        0.37805 1.18975 0.00000 0.00000 
FT.NOI22 T.NOIP6 1.2  0 0        4.38181 -3.8252 0.00000 0.00000 
FT.SUP11 T.SUPP7 1    0 0        1.73424 4.47574 0.00000 0.00000 
FT.VIC21 T.VICP6 1    0 0        113.087 9.70108 0.00000 0.00000 
FT.VIC22 T.VICP6 2    0 0        57.3551 9.54307 0.00000 0.00000 
FTABAR11 TABARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTABAR21 TABARP6 1.1- 0 0        1.77453 -2.3881 0.00000 0.00000 
FTALAM21 TALAMP6 1    0 0        35.9009 58.3536 0.00000 0.00000 
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTAMAR21 TAMARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTARAS21 TARASP6 1-2  0 0        16.9695 -57.622 0.00000 0.00000 
FTARN521 TARN5P6 1    0 0        125.118 -30.000 0.00000 0.00000 
FTAUTE11 TAUTEP7 1B-1 0 0        126.314 49.6414 0.00000 0.00000 
FTAVAU21 TAVAUP6 1A-1 0 2 239.24 121.322 -12.604 -44.372 5.05681 -20.000 -48.000 26.6700 -27.879 
FTAVEL11 TAVELP7 1A   0 0        -2.2115 12.9402 0.00000 0.00000 
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL13 TAVELP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000 
FTAVEL21 TAVELP6 1-3  0 0        0.00000 0.00000 0.00000 0.00000 
FTDBRE21 TDBREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU111 TDMU1P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMU211 TDMU2P7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDMUR21 TDMURP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDNIO21 TDNIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTDRAN21 TDRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FTEMP521 TEMP5P6 1A2- 0 0        46.0273 2.24790 0.00000 0.00000 
FTEMP523 TEMP5P6 1B   0 0        19.1827 1.59513 0.00000 0.00000 
FTERNE21 TERNEP6 1.1- 0 0        67.2181 5.43083 0.00000 0.00000 
FTERR611 TERR6P7 1.1- 0 0        132.139 -30.237 0.00000 0.00000 
FTERR612 TERR6P7 1.2- 0 0        125.284 -29.113 0.00000 0.00000 
FTERR616 TERR6P7 2.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTERRA21 TERRAP6 1.1- 0 0        113.210 -1.9428 0.00000 0.00000 
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTERRI21 TERRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FTHEIX21 THEIXP6 1-2  0 0        286.410 -17.016 0.00000 0.00000 
FTHIER21 THIERP6 1-2  0 0        93.8391 15.9113 0.00000 0.00000 
FTHIOT21 THIOTP6 1.1- 0 0        15.0828 0.79548 -1.8772 0.00000 0.00000 -10.000 
FTHUR 21 THUR P6 1    0 0        20.8313 6.53486 0.00000 0.00000 
FTILL511 TILL5P7 1.1  0 0        113.737 12.8142 0.00000 0.00000 
FTILL512 TILL5P7 1.2  0 0        113.415 12.8308 0.00000 0.00000 
FTILLI21 TILLIP6 1    0 0        72.2276 3.79395 0.00000 0.00000 
FTILLI22 TILLIP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FTIVER21 TIVERP6 1    0 0        23.7532 12.1962 0.00000 0.00000 
FTOLBI21 TOLBIP6 1    0 0        70.0095 10.6467 0.00000 0.00000 
FTOLLE11 TOLLEP7 1-2  0 0        292.008 26.8752 0.00000 0.00000 
FTONNE21 TONNEP6 1    0 0        28.3534 9.37259 0.00000 0.00000 
FTONNE22 TONNEP6 2    0 0        23.9459 -10.704 0.00000 0.00000 
FTOU.C21 TOU.CP6 1-2  0 0        65.4402 4.32484 0.00000 0.00000 
FTOURB11 TOURBP7 1-2  0 2 409.57 1.00520 0.00000 0.00000 26.1417 1040.00 -1040.0 366.379 -366.38 
FTOURB21 TOURBP6 1.2- 0 0        -0.7555 -0.2073 0.00000 0.00000 
FTRAN521 TRAN5P6 1    0 0        -8.5637 -5.4950 0.00000 0.00000 
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRANS21 TRANSP6 1.3- 0 0        119.807 80.7798 0.00000 0.00000 
FTREGU21 TREGUP6 1-2  0 0        210.714 6.90452 0.00000 0.00000 
FTREVA21 TREVAP6 1.3- 0 0        109.799 13.6093 0.00000 0.00000 
FTRI.P11 TRI.PP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P15 TRI.PP7 3B-3 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P24 TRI.PP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P25 TRI.PP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P26 TRI.PP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P27 TRI.PP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FTRI.P28 TRI.PP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FTRICA21 TRICAP6 1.1  0 2 227.51 -37.744 0.00000 -915.00 -49.830 -180.00 -915.00 167.143 -384.84 
FTRICA22 TRICAP6 1.2  0 2 228.03 -26.697 0.00000 -915.00 -64.808 -180.00 -915.00 168.147 -380.85 
FTRICA23 TRICAP6 1.3  0 2 227.97 -28.705 0.00000 -915.00 -63.159 -270.00 -915.00 164.160 -374.84 
FTRICA24 TRICAP6 1.4  0 2 228.27 0.00000 0.00000 -915.00 -69.333 -270.00 -915.00 165.169 -373.83 
FTRIT521 TRIT5P6 1    0 0        94.4689 9.97016 0.00000 0.00000 
FTRITH21 TRITHP6 1    0 0        8.45242 6.24280 0.00000 0.00000 
FTUILI21 TUILIP6 1-2  0 0        85.4556 6.43880 0.00000 0.00000 
FTUNNE21 TUNNEP6 1    0 0        51.6280 8.85593 0.00000 0.00000 
FTUNNE22 TUNNEP6 2    0 0        -0.0184 -0.8682 0.00000 0.00000 
FTUNNE23 TUNNEP6 3    0 0        6.98828 -3.0403 0.00000 0.00000 
FTURGO21 TURGOP6 1    0 0        46.1639 3.93957 0.00000 0.00000 
FUGINE21 UGINEP6 1    0 0        13.9511 -2.3422 0.00000 0.00000 
FV.BEL21 V.BELP6 1.1- 0 0        144.805 2.97745 0.00000 0.00000 
FV.GEO21 V.GEOP6 1.3- 0 0        154.903 8.44704 0.00000 0.00000 
FV.MOU21 V.MOUP6 1-2- 0 0        268.794 90.0379 0.00000 0.00000 
FV.POR21 V.PORP6 1.2- 0 0        43.0843 6.71402 0.00000 0.00000 
FV.SEP21 V.SEPP6 1.3- 0 0        22.0745 2.81801 -2.4758 0.00000 0.00000 -17.600 
FV.SEV22 V.SEVP6 2    0 0        90.2896 1.49778 0.00000 0.00000 
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000 
FVAISE21 VAISEP6 1.2- 0 0        98.2840 16.5200 0.00000 0.00000 
FVALDE21 VALDEP6 1    0 0        2.87421 1.90272 0.00000 0.00000 
FVALDI11 VALDIP7 1A-1 0 0        16.4346 -8.3455 0.00000 0.00000 
FVALDI21 VALDIP6 1-2  0 0        30.4918 -17.481 0.00000 0.00000 
FVALE821 VALE8P6 1-2  0 0        126.566 20.3597 0.00000 0.00000 
FVALEN21 VALENP6 1    0 0        15.5622 -2.5976 0.00000 0.00000 
FVALEN22 VALENP6 2    0 0        36.9601 0.68483 0.00000 0.00000 
FVALES21 VALESP6 1.1- 0 0        73.6852 12.8822 0.00000 0.00000 
FVANDI21 VANDIP6 1    0 0        26.1494 -2.1942 0.00000 0.00000 
FVANDI22 VANDIP6 2    0 0        24.9846 1.58413 0.00000 0.00000 
FVARE522 VARE5P6 2    0 0        129.861 -6.5350 0.00000 0.00000 
FVAROI21 VAROIP6 1    0 0        -9.9208 -4.8861 -19.944 0.00000 0.00000 -59.500 
FVAUJA11 VAUJAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA71 VAUJAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA72 VAUJAP1 1.2  0 2 20.297 0.00000 0.00000 -145.00 -3.8929 157.000 -145.00 103.000 -49.200 
FVAUJA73 VAUJAP1 1.3  0 2 21.072 0.00000 0.00000 0.00000 -48.702 0.00000 -314.00 233.400 -241.70 
FVAUJA74 VAUJAP1 1.4  0 2 20.770 0.00000 0.00000 -232.33 -44.010 0.00000 -314.00 214.244 -213.69 
FVAUJA75 VAUJAP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUJA76 VAUJAP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVAUPA21 VAUPAP6 1.2- 0 0        188.994 -20.561 0.00000 0.00000 
FVEN.P21 VEN.PP6 1    0 0        -12.246 5.78040 0.00000 0.00000 
FVENDI21 VENDIP6 1-2  0 0        64.6826 3.78502 0.00000 0.00000 
FVENIS21 VENISP6 1.2- 0 0        164.494 20.4243 0.00000 0.00000 0.00000 -15.600 
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERFE21 VERFEP6 1.1- 0 0        76.9802 -13.409 0.00000 0.00000 
FVERGE11 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FVERIN21 VERINP6 1.1- 0 0        42.8397 -0.0769 0.00000 0.00000 
FVERLH21 VERLHP6 1-2  0 0        203.783 -7.9574 0.00000 0.00000 
FVERR521 VERR5P6 1    0 0        0.14961 0.00009 0.00000 0.00000 
FVERSA21 VERSAP6 1-2  0 0        84.6608 9.09391 0.00000 0.00000 
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000 
FVERTO21 VERTOP6 1-2  0 0        129.431 16.8718 0.00000 0.00000 
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE12 VESLEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVEZIL21 VEZILP6 1.1- 0 0        13.1644 -0.0912 0.00000 0.00000 
FVICOG21 VICOGP6 1    0 0        -0.2397 0.03189 -3.2419 0.00000 0.00000 -32.300 
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIELM21 VIELMP6 1.1- 0 0        38.5865 -10.368 0.00000 0.00000 
FVIELM23 VIELMP6 2.1- 0 0        38.5919 -10.350 0.00000 0.00000 
FVIGNE21 VIGNEP6 1    0 0        -8.8529 -2.4039 -0.9842 0.00000 0.00000 -14.400 
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINC521 VINC5P6 1.2- 0 0        59.3269 6.29501 0.00000 0.00000 
FVINC523 VINC5P6 2.2- 0 0        26.8747 2.34067 0.00000 0.00000 
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVINCE21 VINCEP6 1    0 0        51.8331 5.58589 0.00000 0.00000 
FVINCE22 VINCEP6 2    0 0        59.3870 22.4798 0.00000 0.00000 
FVINS 21 VINS P6 1.1- 0 0        122.412 -3.0891 0.00000 0.00000 
FVIRAD21 VIRADP6 1-2  0 0        185.752 7.54838 0.00000 0.00000 
FVIT.N21 VIT.NP6 1.1- 0 0        121.504 18.2805 0.00000 0.00000 
FVITTE21 VITTEP6 1    0 0        50.6928 -0.0512 0.00000 0.00000 
FVLARO11 VLAROP7 1.1- 0 2 404.44 0.00000 0.00000 0.00000 -16.196 0.00000 -182.00 105.600 -86.000 
FVLECH11 VLECHP7 1.1- 0 0        47.3215 3.67685 0.00000 0.00000 
FVLEJU11 VLEJUP7 1.4- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEJU21 VLEJUP6 1A-1 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEJU23 VLEJUP6 2A-2 0 0        125.136 -7.9860 0.00000 0.00000 
FVLEMA21 VLEMAP6 1-2  0 0        118.560 -0.6531 0.00000 0.00000 
FVLERA23 VLERAP6 2.1- 0 0        1.15241 -5.3992 0.00000 0.00000 
FVLERB11 VLERBP7 1    0 0        115.974 12.5902 0.00000 0.00000 
FVLERB12 VLERBP7 2    0 0        102.650 21.6249 0.00000 0.00000 
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000 
FVLEVA21 VLEVAP6      0 0        0.00000 0.00000 0.00000 0.00000 
FVLEVA22 VLEVAP6 1B-2 0 0        132.291 8.10341 0.00000 0.00000 
FVNOL 21 VNOL P6 1A-1 0 0        46.1131 -18.415 0.00000 0.00000 
FVOGEH21 VOGEHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH22 VOGEHP6 1.2  0 0        0.73373 21.9911 0.00000 0.00000 
FVOGEH23 VOGEHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH24 VOGEHP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000 
FVOGEH71 VOGEHP1 1.1  0 2 19.156 0.00000 0.00000 -26.111 6.71102 0.00000 -36.000 16.7600 -17.298 
FVOGEH72 VOGEHP1 1.2  0 0        -0.7844 -23.552 0.00000 0.00000 
FVOGEH73 VOGEHP1 1.3  0 2 19.757 0.00000 0.00000 -22.908 2.82213 0.00000 -35.160 17.5166 -14.264 
FVOGEH74 VOGEHP1 1.4  0 2 19.217 0.00000 0.00000 -24.584 5.87857 0.00000 -36.000 19.5647 -21.328 
FVOGEL21 VOGELP6 1    0 0        49.1263 -0.9372 0.00000 0.00000 
FVOGEL22 VOGELP6 2    0 0        0.00000 0.00000 0.00000 0.00000 
FVOID 21 VOID P6 1    0 0        36.1517 -2.3253 0.00000 0.00000 
FVOLVI22 VOLVIP6 2    0 0        55.7515 26.8543 0.00000 0.00000 
FVOLVO21 VOLVOP6 1-2  0 0        114.572 9.32281 0.00000 0.00000 
FVOUGL21 VOUGLP6 1-2  0 0        -82.403 8.77712 0.00000 0.00000 
FVOULZ21 VOULZP6 1.1  0 0        11.8436 5.16619 0.00000 0.00000 
FVOULZ22 VOULZP6 1.2  0 0        -1.1652 2.35015 0.00000 0.00000 
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000 
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000 
FWATTR21 WATTRP6 1.1  0 0        29.7285 5.84612 0.00000 0.00000 
FWATTR22 WATTRP6 1.2  0 0        15.7682 -11.304 0.00000 0.00000 
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE21 WEPPEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWEPPE23 WEPPEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000 
FWESTH21 WESTHP6 1B-1 0 0        50.7067 17.9961 0.00000 0.00000 
FWOEST21 WOESTP6 1    0 0        6.76015 1.29716 0.00000 0.00000 
FYAINV21 YAINVP6 1.2- 0 0        81.4997 4.67658 0.00000 0.00000 
FYVE.O12 YVE.OP7 2    0 0        0.00000 0.00000 0.00000 0.00000 
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZALL721 ZALL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAMIG21 ZAMIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZARGO21 ZARGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVR521 ZAVR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZAVRO21 ZAVROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.HA21 ZB.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.ME21 ZB.MEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZB.VA21 ZB.VAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBARP21 ZBARPP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBAST21 ZBASTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBERC21 ZBERCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBEU521 ZBEU5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBILL21 ZBILLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBLAU21 ZBLAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRI521 ZBRI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBRIC21 ZBRICP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBUTT21 ZBUTTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZBXV621 ZBXV6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.OM21 ZC.OMP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZC.SE21 ZC.SEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCAR621 ZCAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCARR21 ZCARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCBAU21 ZCBAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQ521 ZCOQ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOQU21 ZCOQUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOR621 ZCOR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCORO21 ZCOROP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCOUE21 ZCOUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCP.M21 ZCP.MP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCPB521 ZCPB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCRUS21 ZCRUSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUPE21 ZCUPEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZCUR521 ZCUR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDONZ21 ZDONZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDOUL21 ZDOULP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZDUV521 ZDUV5P6 1    0 0        0.00000 1.56284 0.00000 0.00000 
FZEMAL21 ZEMALP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZENCH21 ZENCHP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZEPIZ21 ZEPIZP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZESPI21 ZESPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFAN521 ZFAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFANA21 ZFANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFONC21 ZFONCP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO621 ZFRO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZFRO721 ZFRO7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.BA21 ZG.BAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZG.HA21 ZG.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAL521 ZGAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGALE21 ZGALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGAN521 ZGAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGARR21 ZGARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGIEN21 ZGIENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGLAC21 ZGLACP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGOLB21 ZGOLBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGONE21 ZGONEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGRA621 ZGRA6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGREN21 ZGRENP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZGUE521 ZGUE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZH.TO21 ZH.TOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHEL521 ZHEL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHER721 ZHER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHERB21 ZHERBP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZHIRS21 ZHIRSP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJOUX21 ZJOUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZJUST21 ZJUSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZKERL21 ZKERLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZL.NO21 ZL.NOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLACA21 ZLACAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAFI21 ZLAFIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLAN821 ZLAN8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANA21 ZLANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLANC21 ZLANCP6 1    0 0        0.37621 -1.9414 0.00000 0.00000 
FZLARD21 ZLARDP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIE521 ZLIE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIES21 ZLIESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLIN721 ZLIN7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZLINA21 ZLINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAD621 ZMAD6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAGN21 ZMAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMANG21 ZMANGP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAR821 ZMAR8P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMAS521 ZMAS5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMEES21 ZMEESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMENT21 ZMENTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMER721 ZMER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMERE21 ZMEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMIOL21 ZMIOLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJ521 ZMTJ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZMTJA21 ZMTJAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZNEG521 ZNEG5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZORS621 ZORS6P6 1    0 0        0.00000 43.8848 0.00000 0.00000 
FZORVA21 ZORVAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.IL21 ZP.ILP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.TR21 ZP.TRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.V521 ZP.V5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZP.V621 ZP.V6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPARR21 ZPARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELA21 ZPELAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPELT21 ZPELTP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZPRIN21 ZPRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQ.EC21 ZQ.ECP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUAR21 ZQUARP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUI521 ZQUI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZQUIN21 ZQUINP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZR.MA21 ZR.MAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRAN621 ZRAN6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC521 ZRIC5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIC621 ZRIC6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRIGO21 ZRIGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROB521 ZROB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZROBI21 ZROBIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUMI21 ZRUMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZRUPR21 ZRUPRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZS.CU21 ZS.CUP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSABL21 ZSABLP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAL621 ZSAL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAR621 ZSAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSAU921 ZSAU9P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSEMO21 ZSEMOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSS1121 ZSS11P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCO21 ZSSCOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSCR21 ZSSCRP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSG721 ZSSG7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSL721 ZSSL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZSSNA21 ZSSNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZT.SU11 ZT.SUP7 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTALA21 ZTALAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTONN21 ZTONNP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRAN21 ZTRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTREF21 ZTREFP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZTRIT21 ZTRITP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.BE21 ZV.BEP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZV.MO21 ZV.MOP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVA1021 ZVA10P6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZVILA21 ZVILAP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
FZWOES21 ZWOESP6 1    0 0        0.00000 0.00000 0.00000 0.00000 
##ZGR
G1ARGO31 300370       0 0        51.0516 4.68330 0.00000 0.00000 
G1CHAL31 300188       0 0        44.0248 17.8112 0.00000 0.00000 
G1IOAN31 300413       0 0        51.5804 22.7964 0.00000 0.00000 
G1KERK32 300417       0 0        0.00000 0.00000 0.00000 0.00000 
G1KERK61 300418       0 0        20.0748 7.29070 0.00000 0.00000 
G1LARI31 300124       0 0        27.0519 5.25443 0.00000 0.00000 
G1LARI32 300125       0 0        0.00000 0.00000 0.00000 0.00000 
G1LARI3B 300126       0 0        0.00000 0.00000 0.00000 0.00000 
G1MEGA31 300376       0 0        5.62571 4.61570 0.00000 0.00000 -150.00 -300.10 170.771 -193.13 
G1MEGA33 300377       0 0        27.3543 14.5604 0.00000 0.00000 
G1MEGA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G1PATR31 300393       0 0        33.2054 -0.0373 0.00000 0.00000 
G1SPAR31 300381       0 0        17.5181 0.69585 0.00000 0.00000 
G1STRA31 300433       0 2 155.38 0.00000 0.00000 -37.500 -2.7485 0.00000 -75.600 74.8470 -49.653 
G1STRA32 300434       0 2 155.38 12.8319 9.27102 -37.500 -2.7485 0.00000 -75.600 56.4580 -37.710 
G1TRIK31 300121       0 0        19.6617 4.98285 0.00000 0.00000 
G1VOLO31 300169       0 0        27.7520 9.97620 0.00000 0.00000 
G2ARGO31 300367       0 0        16.2810 5.90366 0.00000 0.00000 
G2ARGO32 300368       0 0        22.3400 -0.1305 0.00000 0.00000 
G2CHAL31 300184       0 0        57.0041 11.1371 0.00000 0.00000 
G2FLOR31 300599       0 2 159.34 0.00000 0.00000 -8.5940 -11.349 0.00000 -28.900 0.95100 -11.838 
G2IOAN31 300420       0 0        34.0257 10.5776 0.00000 0.00000 
G2IRON11 300627       0 0        0.00000 0.00000 0.00000 0.00000 
G2IRON12 300628       0 2 410.40 0.00000 0.00000 -422.00 5.25607 -240.00 -424.60 316.138 -249.54 
G2KERK31 300441       0 0        21.3201 6.81864 0.00000 0.00000 
G2LARI31 300127       0 0        0.00000 0.00000 0.00000 0.00000 
G2LARI32 300128       0 0        35.4812 8.29543 0.00000 0.00000 
G2MEGA31 300378       0 0        12.5888 8.76866 0.00000 0.00000 
G2MEGA32 300379       0 0        5.75792 3.87439 0.00000 0.00000 -190.00 -270.80 201.146 -115.69 
G2PATR31 300391       0 0        13.8802 -1.1959 0.00000 0.00000 
G2PATR32 300392       0 0        18.1507 0.49654 0.00000 0.00000 
G2PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
G2PYRG31 300583       0 0        20.5116 6.76153 0.00000 0.00000 
G2SPAR31 300435       0 0        14.6958 1.63531 0.00000 0.00000 
G2TRIK31 300373       0 0        34.3941 14.0534 0.00000 0.00000 
G2VOLO31 300165       0 0        18.3502 -0.2576 0.00000 0.00000 
G2VOLO33 300166       0 0        21.9871 1.36023 0.00000 0.00000 
G3LARI31 300345       0 0        26.5858 0.71450 0.00000 0.00000 
G3PATR31 300449       0 0        53.8892 0.95694 0.00000 0.00000 
G3THES31 300053       0 0        20.9023 3.80678 0.00000 0.00000 
G3THES32 300054       0 0        0.00000 0.00000 0.00000 0.00000 
G4LARI31 300499       0 0        16.1488 -2.4372 0.00000 0.00000 
G5MEGA14 300585       0 2 407.07 0.00000 0.00000 -194.49 -5.2055 0.00000 -314.50 211.858 -232.14 
G5MEGA15 300586       0 2 407.07 6.76950 -0.6166 -177.17 -8.1255 0.00000 -286.50 183.645 -223.15 
G5MEGA16 300587       0 2 407.07 0.00000 0.00000 -178.34 -7.8395 0.00000 -288.40 178.596 -173.15 
GAAGDI31 300635       0 0        22.9998 23.6962 0.00000 0.00000 
GACHAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHAR11 300218       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR13 300219       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR15 300220       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR16 300221       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1A 300656       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1B 300657       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1C 300658       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1D 300659       0 0        0.00000 0.00000 0.00000 0.00000 
GACHAR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHAR31 300222       0 0        112.022 -9.8223 0.00000 0.00000 
GACHAR32 300223       0 0        75.3096 -8.1800 0.00000 0.00000 
GACHAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEL11 300234       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL12 300235       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL13 300236       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL14 300237       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1A 300660       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1B 300661       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1C 300662       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GACHEL31 300238       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL33 300239       0 0        0.00000 0.00000 0.00000 0.00000 
GACHEL35 300240       0 0        0.00000 0.00000 0.00000 0.00000 
GACHLA31 300454       0 0        10.1371 5.02831 0.00000 0.00000 
GADPOL31 300114       0 0        9.86329 7.34549 0.00000 0.00000 
GAEDIP31 300190       0 0        16.0449 7.89098 0.00000 0.00000 
GAEGIO31 300364       0 0        42.9011 10.2897 0.00000 0.00000 
GAETOL31 300396       0 0        37.8241 16.5419 0.00000 0.00000 
GAGCHI31 300486       0 0        20.0264 -2.4442 0.00000 0.00000 
GAGDIM10 300458       0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -285.40 140.021 -105.92 
GAGDIM11 300459       0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM13 300460       0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM14 300461       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -347.60 306.610 -180.86 
GAGDIM15 300462       0 0        0.00000 0.00000 0.00000 0.00000 
GAGDIM17 300463       0 2 416.06 0.00000 0.00000 -201.00 11.8351 -150.00 -300.00 238.738 -192.96 
GAGDIM18 300464       0 2 416.06 0.00000 0.00000 -201.00 11.8351 -150.00 -300.00 239.514 -192.19 
GAGDIM19 300465       0 2 416.04 0.00000 0.00000 -274.00 11.8351 -180.00 -299.00 142.657 -106.82 
GAGDIM1A 300466       0 0        0.00000 0.00000 0.00000 0.00000 
GAGELO31 300533       0 2 157.69 0.00000 0.00000 -11.300 -8.3777 0.00000 -38.000 -2.2110 -8.3777 
GAGETM31 300202       0 0        2.08455 1.01405 0.00000 0.00000 
GAGIA_31 300509       0 0        13.5874 7.65087 0.00000 0.00000 
GAGION31 300579       0 2 156.54 0.00000 0.00000 -8.3561 -8.0579 0.00000 -28.100 0.80800 -8.0579 
GAGIOR31 300608       0 2 156.55 0.00000 0.00000 -12.412 -1.4556 0.00000 -41.740 -1.1927 -3.3560 
GAGNIK11 300536       0 2 411.46 0.00000 0.00000 -403.68 15.4874 -210.00 -450.70 301.617 -256.27 
GAGNIK12 300537       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -444.89 105.241 105.241 
GAGRAS31 300071       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -47.970 50.9210 -27.079 
GAGRAS32 300072       0 0        0.00000 0.00000 0.00000 0.00000 
GAGVAS31 300421       0 0        36.7039 13.8133 0.00000 0.00000 
GAHLAD32 300507       0 2 156.62 0.00000 0.00000 -17.247 -1.6687 0.00000 -58.000 0.25900 -1.6687 
GAIGIN31 300603       0 0        11.8912 3.70072 0.00000 0.00000 
GAISAG33 300328       0 0        242.507 0.53967 0.00000 0.00000 
GAISAG36 300329       0 0        0.00000 0.00000 0.00000 0.00000 
GAISAG37 300330       0 0        0.00000 0.00000 0.00000 0.00000 
GAISAG38 300331       0 0        0.00000 0.00000 0.00000 0.00000 
GAISYM31 300538       0 2 155.58 0.00000 0.00000 -28.785 4.94122 0.00000 -96.800 16.0990 4.44761 
GAISYM3B 300539       0 0        0.00000 0.00000 0.00000 0.00000 
GAKARD11 300629       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 
GAKARD12 300630       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10 
GAKARD13 300631       0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -276.80 138.725 -139.28 
GAKARD14 300632       0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -273.40 135.634 -136.69 
GAKARD31 300633       0 0        0.57131 0.00000 0.00000 0.00000 
GAKARD32 300634       0 0        4.26591 5.91882 0.00000 0.00000 
GAKTIO31 300409       0 0        13.3053 4.36277 0.00000 0.00000 
GAKTIO32 300410       0 0        0.00000 0.00000 0.00000 0.00000 
GAKTIO33 300411       0 0        0.00000 0.00000 0.00000 0.00000 
GALEXL31 300001       0 0        43.1962 10.6755 0.00000 0.00000 
GALIVE32 300204       0 0        0.00000 0.00000 0.00000 0.00000 
GALIVE33 300205       0 0        0.00000 0.00000 0.00000 0.00000 
GALIVE34 300206       0 0        19.9143 7.20795 0.00000 0.00000 
GALIVE35 300207       0 0        0.00000 0.00000 0.00000 0.00000 
GALMIR31 300142       0 0        -7.0173 17.6764 0.00000 0.00000 
GALMIR3B 300143       0 0        0.00000 0.00000 0.00000 0.00000 
GALONI31 300622       0 2 154.88 0.00000 0.00000 -11.419 -3.4992 0.00000 -38.400 -3.4992 -5.2630 
GALOUM31 300261       0 0        0.00000 0.00000 0.00000 0.00000 
GALOUM32 300262       0 0        190.715 107.990 0.00000 0.00000 
GALOUM33 300263       0 0        0.00000 0.00000 0.00000 0.00000 
GALOUM34 300264       0 0        181.684 108.339 0.00000 0.00000 
GALTEL31 300625       0 2 152.54 0.00000 0.00000 -194.16 -20.105 0.00000 -220.78 147.309 -134.81 
GALTEL32 300626       0 2 152.54 0.00000 0.00000 -42.705 -41.945 0.00000 -137.40 93.1040 -101.60 
GAMALI31 300505       0 0        19.4255 10.2116 0.00000 0.00000 
GAMAR33A 300649       0 0        0.00000 0.00000 0.00000 0.00000 
GAMARI31 300227       0 2 157.72 0.00000 0.00000 -5.3527 -10.499 0.00000 -18.000 3.75700 -10.499 
GAMARI33 300648       0 0        0.00000 0.00000 0.00000 0.00000 
GAMARI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMFKL31 300149       0 0        7.23103 -8.3304 0.00000 0.00000 
GAMFLO31 300439       0 0        32.5029 56.5993 0.00000 0.00000 
GAMFPO31 300021       0 0        36.2591 13.2725 0.00000 0.00000 
GAMFSA31 300156       0 0        20.1126 0.51868 0.00000 0.00000 
GAMIDE11 300472       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 
GAMIDE12 300473       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70 
GAMIDE14 300474       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE16 300475       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1A 300652       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1B 300653       0 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GAMIDE31 300476       0 0        17.4319 5.63325 0.00000 0.00000 
GAMIDE32 300477       0 0        8.51057 3.04333 0.00000 0.00000 
GAMYGD31 300615       0 2 154.57 0.00000 0.00000 -10.259 -0.4334 0.00000 -34.500 4.63200 -0.4334 
GANDRA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GANDRO31 300496       0 0        17.1498 3.52588 0.00000 0.00000 
GANDRO32 300497       0 0        0.00000 0.00000 0.00000 0.00000 
GANDRO33 300498       0 0        0.00000 0.00000 0.00000 0.00000 
GANDRO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GANTHE31 300590       0 2 158.10 0.00000 0.00000 -6.5421 -21.008 0.00000 -22.000 -0.4890 -21.008 
GANTIR31 300616       0 2 154.20 0.00000 0.00000 -6.2448 -20.093 0.00000 -21.000 -1.1240 -20.093 
GAOOS_31 300484       0 0        0.00000 0.00000 0.00000 0.00000 -10.000 -219.60 211.568 -137.23 
GAOOS_32 300485       0 0        4.30486 0.91964 0.00000 0.00000 
GARACA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARACH11 300428       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH12 300429       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH13 300430       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1A 300654       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1B 300655       0 0        0.00000 0.00000 0.00000 0.00000 
GARACH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARACH31 300431       0 0        22.4427 10.4926 0.00000 0.00000 
GARACH33 300432       0 0        22.5016 9.76989 0.00000 0.00000 
GARGIR31 300547       0 2 156.50 0.00000 0.00000 -23.076 1.13625 0.00000 -77.600 2.00800 1.13625 
GARGSA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARGST31 300406       0 0        38.4947 18.3101 0.00000 0.00000 
GARGST32 300407       0 0        0.00000 0.00000 0.00000 0.00000 
GARGST33 300408       0 0        0.00000 0.00000 0.00000 0.00000 
GARGST3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GARGYR31 300297       0 0        54.0014 -12.460 0.00000 0.00000 
GARGYR33 300298       0 0        139.111 -8.8258 0.00000 0.00000 
GARGYR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GASOMA31 300471       0 2 158.10 0.00000 0.00000 -45.000 10.5022 -20.000 -118.80 121.815 -63.385 
GASPRA31 300225       0 2 154.15 0.00000 0.00000 -9.6943 -6.9319 0.00000 -32.600 -1.4370 -7.2384 
GASPRO31 300339       0 0        11.2078 2.73562 0.00000 0.00000 
GASPRO32 300340       0 0        25.8492 6.41302 0.00000 0.00000 
GASTRO31 300372       0 0        14.9638 4.28351 0.00000 0.00000 
GATALA31 300157       0 0        20.8432 6.64614 0.00000 0.00000 
GATHIN31 300281       0 2 155.50 0.00000 0.00000 -3.6874 4.73048 0.00000 -12.400 5.16333 -1.1720 
GAXIOU31 300508       0 0        9.29199 -1.0747 0.00000 0.00000 
GAYLAK31 300575       0 2 157.93 0.00000 0.00000 -12.475 -14.697 0.00000 -41.950 -3.6110 -16.262 
GBOTSA31 300480       0 0        15.7345 12.1418 0.00000 0.00000 
GBOTSA32 300481       0 0        38.1357 9.97154 0.00000 0.00000 
GCHALI31 300343       0 0        0.00000 0.00000 0.00000 0.00000 
GCHATH31 300162       0 0        5.90428 -5.6857 0.00000 0.00000 
GCHATH32 300163       0 0        0.00000 0.00000 0.00000 0.00000 
GCHORE31 300380       0 0        -0.2883 7.76511 0.00000 0.00000 
GCHORE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDESFI31 300576       0 2 155.10 0.00000 0.00000 -24.459 -13.852 0.00000 -82.250 -5.1430 -15.606 
GDIDIM31 300000       0 0        13.2723 5.73815 0.00000 0.00000 
GDIDYM31 300357       0 2 157.33 0.00000 0.00000 -11.300 -6.5296 0.00000 -38.000 -6.5296 -6.8210 
GDISTA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTO11 300267       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO13 300268       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO15 300269       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1A 300663       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1B 300664       0 0        0.00000 0.00000 0.00000 0.00000 
GDISTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GDISTO31 300270       0 0        -3.0498 -1.8157 0.00000 0.00000 
GDISTO33 300271       0 0        -0.2595 -0.1819 0.00000 0.00000 0.00000 -30.799 -5.3520 -5.3520 
GDOMOK31 300455       0 0        30.0986 4.12382 0.00000 0.00000 
GDORI131 300348       0 2 155.98 0.00000 0.00000 -10.557 -0.0815 0.00000 -35.500 0.08334 -3.2800 
GDORI132 300349       0 2 155.98 0.00000 0.00000 -5.7987 2.83726 0.00000 -19.500 2.83726 -0.4840 
GDORI133 300350       0 0        0.00000 0.00000 0.00000 0.00000 
GDORI134 300351       0 0        0.00000 0.00000 0.00000 0.00000 
GDORI231 300352       0 2 155.99 0.00000 0.00000 -12.490 1.62913 0.00000 -42.000 1.74494 -0.0630 
GDOXA_31 300049       0 0        46.9946 7.57744 0.00000 0.00000 
GDOXA_32 300050       0 0        0.00000 0.00000 0.00000 0.00000 
GDRAMA31 300012       0 0        24.1802 3.26829 0.00000 0.00000 
GDRYOP31 300534       0 2 158.44 0.00000 0.00000 -3.4198 -1.0951 0.00000 -11.500 0.53500 -1.0951 
GEAV__31 300192       0 0        12.7505 -16.959 0.00000 0.00000 
GEAV__32 300193       0 0        0.00000 0.00000 0.00000 0.00000 
GEDESS31 300073       0 0        8.94495 2.16332 0.00000 0.00000 
GEKO__31 300060       0 0        21.9138 3.90236 0.00000 0.00000 
GEKO__32 300061       0 0        14.2473 6.44566 0.00000 0.00000 
GEKO__33 300062       0 0        0.00000 0.00000 0.00000 0.00000 
GEKO__34 300063       0 0        0.00000 0.00000 0.00000 0.00000 
GELASS31 300457       0 0        13.6476 7.93527 0.00000 0.00000 
GELCHA31 300233       0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_31 300353       0 0        -0.2043 -2.7119 0.00000 0.00000 
GELDA_32 300354       0 0        46.9705 36.6085 0.00000 0.00000 
GELDA_33 300355       0 0        0.00000 0.00000 0.00000 0.00000 
GELDA_34 300356       0 0        0.00000 0.00000 0.00000 0.00000 
GELEFS31 300358       0 0        53.3084 10.5310 0.00000 0.00000 
GELIKI31 300518       0 2 153.90 0.00000 0.00000 -5.6203 -15.471 0.00000 -18.900 -1.5790 -15.471 
GELPEE31 300322       0 0        27.1287 7.40610 0.00000 0.00000 
GELPEE32 300323       0 0        27.1287 7.49468 0.00000 0.00000 
GELPEE33 300324       0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE34 300325       0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE35 300326       0 0        0.00000 0.00000 0.00000 0.00000 
GELPEE36 300327       0 0        0.00000 0.00000 0.00000 0.00000 
GELVAL31 300174       0 0        40.5498 -2.7869 0.00000 0.00000 
GENTHE11 300503       0 0        0.00000 0.00000 0.00000 0.00000 
GENTHE13 300504       0 2 413.03 0.00000 0.00000 -332.96 52.9546 -210.00 -411.20 307.030 -115.62 
GEORDE31 300089       0 0        12.3102 6.19972 0.00000 0.00000 
GERETR31 300191       0 0        15.1373 7.70448 0.00000 0.00000 
GEVIA531 300620       0 2 154.70 0.00000 0.00000 -44.799 12.5550 0.00000 -150.65 33.5300 12.5550 
GEVIA631 300618       0 0        0.00000 0.00000 0.00000 0.00000 
GEVIA633 300619       0 2 155.04 0.00000 0.00000 -18.517 0.96119 0.00000 -62.270 9.27900 0.96119 
GEVOSM31 300057       0 0        53.8644 11.1558 0.00000 0.00000 
GEVOSM32 300058       0 0        0.00000 0.00000 0.00000 0.00000 
GEYKSI31 300584       0 2 157.74 0.00000 0.00000 -5.5906 -15.007 0.00000 -18.800 -0.6090 -16.252 
GFARSA31 300145       0 0        7.16729 10.7933 0.00000 0.00000 
GFILIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFILIP11 300032       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP12 300033       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1A 300709       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1B 300711       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFILIP31 300034       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP33 300035       0 0        16.5726 9.22673 0.00000 0.00000 
GFILIP35 300036       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP36 300037       0 0        0.00000 0.00000 0.00000 0.00000 
GFILIP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GFINIK31 300515       0 0        35.0586 6.61234 0.00000 0.00000 
GFINIK3B 300516       0 0        0.00000 0.00000 0.00000 0.00000 
GFLABO31 300621       0 2 155.57 0.00000 0.00000 -12.490 -0.1056 0.00000 -42.000 7.36200 -0.1056 
GFLORI31 300111       0 0        10.6495 4.11916 0.00000 0.00000 
GFOSFO31 300010       0 0        -5.9216 -0.3655 0.00000 0.00000 
GFOSFO32 300011       0 0        0.00000 0.00000 0.00000 0.00000 
GGEFIR31 300059       0 0        18.8507 7.80356 0.00000 0.00000 
GGEORA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GGEORG31 300581       0 2 149.57 0.00000 0.00000 -21.767 45.0626 0.00000 -73.200 45.9423 15.7610 
GGEORG32 300582       0 0        0.00000 0.00000 0.00000 0.00000 
GGEORG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GGEORI31 300611       0 2 158.27 0.00000 0.00000 -14.869 4.77285 0.00000 -50.000 11.1440 4.29769 
GGIONA31 300265       0 0        0.00000 0.00000 0.00000 0.00000 
GGIONA32 300266       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.4600 6.03100 -4.6650 
GGRATS31 300623       0 2 161.77 0.00000 0.00000 -21.411 3.79896 0.00000 -72.000 3.79896 0.28100 
GGREVE31 300095       0 0        2.64170 1.58053 0.00000 0.00000 
GHRAIA31 300605       0 2 155.46 0.00000 0.00000 -1.3084 1.39010 0.00000 -4.4000 1.44759 0.38500 
GIASMO31 300003       0 0        20.0429 11.4950 0.00000 0.00000 
GIASMO32 300004       0 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM31 300414       0 0        16.2728 6.07733 0.00000 0.00000 
GIGOUM32 300415       0 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GIGOUM61 300416       0 0        -0.4226 3.27927 0.00000 0.00000 
GILARI31 300573       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -153.00 122.302 -115.70 
GILARI32 300574       0 0        -1.8330 1.20907 0.00000 0.00000 
GILIKI31 300173       0 0        2.60393 -3.4117 0.00000 0.00000 
GILIOK31 300564       0 2 158.07 0.00000 0.00000 -16.474 -2.4064 0.00000 -55.400 0.31400 -2.4064 
GILIOL31 300545       0 2 154.29 0.00000 0.00000 -4.8769 21.3606 0.00000 -16.400 23.0040 21.3606 
GILIOL32 300546       0 0        0.00000 0.00000 0.00000 0.00000 
GINOFI31 300194       0 0        48.9364 16.6725 0.00000 0.00000 
GIRON_31 300257       0 0        0.00000 0.00000 0.00000 0.00000 -10.000 -106.82 67.5180 -69.256 
GIRON_32 300258       0 0        0.00000 0.00000 0.00000 0.00000 -10.000 -50.800 34.3080 -35.850 
GKALAB31 300110       0 0        14.6274 5.02015 0.00000 0.00000 
GKALIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIV11 300639       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV13 300640       0 2 401.56 0.00000 0.00000 -405.00 81.3642 -180.00 -417.80 307.593 -180.99 
GKALIV15 300641       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV16 300642       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1A 300650       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1B 300651       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKALIV32 300643       0 0        0.00000 0.00000 0.00000 0.00000 
GKALIV34 300644       0 0        -24.183 -10.888 0.00000 0.00000 
GKALMO31 300447       0 0        17.5901 6.89091 0.00000 0.00000 
GKALPA31 300440       0 0        12.6148 1.34508 0.00000 0.00000 
GKALST31 300255       0 0        17.3635 4.21357 0.00000 0.00000 
GKALST32 300256       0 0        17.1498 1.71457 0.00000 0.00000 
GKALTA31 300384       0 0        54.8582 1.88591 0.00000 0.00000 
GKALTA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKANAL31 300446       0 0        22.6610 4.10051 0.00000 0.00000 
GKARAZ31 300540       0 2 158.54 0.00000 0.00000 -11.895 -5.6984 0.00000 -40.000 -2.1560 -5.6984 
GKARDI11 300097       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI13 300098       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI15 300099       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI16 300100       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI17 300101       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1A 300706       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1B 300707       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1C 300708       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKARDI31 300102       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI32 300103       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI33 300104       0 0        0.00000 0.00000 0.00000 0.00000 
GKARDI35 300105       0 0        0.00000 0.00000 0.00000 0.00000 
GKARIS31 300198       0 2 154.35 2.22856 -3.3674 -10.170 -5.4012 0.00000 -34.200 9.68000 -5.4012 
GKARIS32 300199       0 0        0.00000 0.00000 0.00000 0.00000 
GKARIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKARPE31 300155       0 0        5.63397 -2.6715 0.00000 0.00000 
GKARTS31 300123       0 0        29.2948 2.74378 0.00000 0.00000 
GKASIA31 300094       0 0        18.8012 0.50003 0.00000 0.00000 
GKASSA31 300489       0 0        32.5018 0.64223 0.00000 0.00000 
GKASSI31 300215       0 2 153.72 0.00000 0.00000 -26.644 -46.188 0.00000 -89.600 -4.5700 -58.671 
GKASTR31 300397       0 2 155.30 12.5038 7.95042 -120.97 -8.3710 0.00000 -215.91 213.041 -144.86 
GKASTR32 300398       0 2 155.30 0.00000 0.00000 -39.029 -8.3710 0.00000 -69.660 65.1790 -43.409 
GKASTR33 300399       0 0        0.00000 0.00000 0.00000 0.00000 
GKASTR34 300400       0 0        0.00000 0.00000 0.00000 0.00000 
GKATER31 300078       0 0        47.2577 14.6222 0.00000 0.00000 
GKATER34 300079       0 0        0.00000 0.00000 0.00000 0.00000 
GKATER3B 300080       0 0        0.00000 0.00000 0.00000 0.00000 
GKATOY31 300580       0 2 155.53 0.00000 0.00000 -11.895 -21.517 0.00000 -40.000 -0.4990 -26.364 
GKAVAL31 300006       0 0        36.3382 9.43420 0.00000 0.00000 
GKAVAL33 300007       0 0        0.00000 0.00000 0.00000 0.00000 
GKECHR31 300495       0 2 155.47 0.00000 0.00000 -18.615 3.96115 0.00000 -62.600 8.32800 3.43903 
GKERAM31 300488       0 0        22.5559 5.05279 0.00000 0.00000 
GKERVE31 300500       0 2 155.47 0.00000 0.00000 -10.467 8.02518 0.00000 -35.200 11.1400 7.71586 
GKILKI31 300017       0 0        31.5906 6.75337 0.00000 0.00000 
GKILLI31 300369       0 0        0.00000 0.00000 0.00000 0.00000 
GKIPAR31 300388       0 0        5.09690 2.97106 0.00000 0.00000 
GKITHE31 300279       0 2 157.19 0.00000 0.00000 -14.006 -0.1121 0.00000 -47.100 0.00000 -0.1121 
GKITHE33 300280       0 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR11 300636       0 0        0.00000 0.00000 0.00000 0.00000 -90.000 -634.00 510.672 -395.66 
GKLAVR12 300637       0 2 409.92 0.00000 0.00000 -367.90 -66.484 -366.90 -367.90 223.175 -259.11 
GKLAVR1B 300710       0 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKLAVR31 300638       0 0        0.00000 0.00000 0.00000 0.00000 
GKOKKI31 300203       0 2 158.38 0.00000 0.00000 -11.895 -8.1646 0.00000 -40.000 -4.9100 -8.2228 
GKOMOT31 300002       0 0        45.7069 19.9606 0.00000 0.00000 
GKOPAI31 300170       0 0        14.2567 5.57613 0.00000 0.00000 
GKORIN31 300360       0 0        29.5119 1.54206 0.00000 0.00000 
GKORIN32 300361       0 0        44.5832 13.6699 0.00000 0.00000 
GKORIT31 300591       0 2 156.17 0.00000 0.00000 -3.7469 0.45415 0.00000 -12.600 0.45415 -0.3010 
GKORON31 300274       0 2 155.74 0.00000 0.00000 -46.657 -2.5889 0.00000 -156.90 -2.5889 -2.7210 
GKOUMA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO12 300242       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO13 300243       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO14 300244       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO16 300245       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO17 300246       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO18 300247       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO19 300248       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1A 300671       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1B 300672       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1C 300673       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1D 300674       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1E 300675       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1F 300676       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO31 300249       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO32 300250       0 0        -6.6904 -9.6309 0.00000 0.00000 
GKOUMO34 300251       0 0        0.00000 0.00000 0.00000 0.00000 
GKOUMO36 300252       0 0        33.4627 -2.9920 0.00000 0.00000 
GKOUMO37 300253       0 0        79.8860 -22.753 0.00000 0.00000 
GKOUMO38 300254       0 0        114.617 10.7152 0.00000 0.00000 
GKOYNO31 300604       0 2 158.73 0.00000 0.00000 -14.869 -5.2539 0.00000 -50.000 1.79000 -5.2539 
GKOZAN31 300116       0 0        31.0913 9.08919 0.00000 0.00000 
GKRANI31 300371       0 0        34.0210 4.83483 0.00000 0.00000 
GKREMA31 300404       0 2 156.38 3.57538 1.14460 -139.50 3.93521 0.00000 -285.00 257.053 -167.97 
GKREMA32 300405       0 2 156.38 0.00000 0.00000 -60.499 3.93521 0.00000 -123.60 102.845 -47.454 
GKTIT_31 300275       0 0        40.5521 14.7306 0.00000 0.00000 
GKTIT_32 300276       0 0        0.00000 0.00000 0.00000 0.00000 
GKVOUR31 300175       0 0        9.98251 3.81611 0.00000 0.00000 
GLADON31 300385       0 2 155.34 6.76714 3.88488 -30.000 -28.983 -10.000 -57.600 46.9870 -42.613 
GLAFKO31 300167       0 0        27.7225 6.88392 0.00000 0.00000 
GLAGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD11 300555       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD13 300556       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD14 300557       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD15 300558       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1A 300677       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1B 300678       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1C 300679       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1D 300680       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD31 300559       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD33 300560       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD34 300561       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGAD35 300562       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS32 300304       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS35 300305       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS37 300306       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS38 300307       0 0        0.00000 0.00000 0.00000 0.00000 
GLAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLAMIA31 300146       0 0        17.4213 -0.8882 0.00000 0.00000 
GLAMIA32 300147       0 0        21.4499 2.10154 0.00000 0.00000 
GLAMIA33 300148       0 0        0.00000 0.00000 0.00000 0.00000 
GLAPPA31 300448       0 0        18.5427 5.20082 0.00000 0.00000 
GLARIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIS12 300130       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS14 300131       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS15 300132       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS16 300133       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1A 300681       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1B 300682       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1C 300683       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1D 300684       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARIS31 300134       0 0        17.1993 7.46904 0.00000 0.00000 
GLARIS32 300135       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS33 300136       0 0        0.00000 0.00000 0.00000 0.00000 
GLARIS35 300137       0 0        3.40187 0.90799 0.00000 0.00000 
GLARKO31 300159       0 0        55.5406 30.5312 0.00000 0.00000 
GLARKO32 300160       0 0        27.9268 17.1002 0.00000 0.00000 
GLARKO33 300161       0 0        0.00000 0.00000 0.00000 0.00000 
GLARMN31 300624       0 0        13.6087 3.00953 0.00000 0.00000 
GLARYA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYM11 300176       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM13 300177       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM14 300178       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM15 300179       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM17 300180       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1A 300685       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1B 300686       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1C 300687       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1D 300688       0 0        0.00000 0.00000 0.00000 0.00000 
GLARYM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLARYM32 300181       0 0        2.64406 2.40809 0.00000 0.00000 
GLARYM34 300182       0 2 158.94 0.00000 0.00000 -11.300 -36.319 0.00000 -38.000 2.95300 -36.319 
GLAVRI32 300299       0 0        18.0787 -0.1550 0.00000 0.00000 
GLAVRI34 300300       0 0        18.7988 1.87192 0.00000 0.00000 
GLAVRI35 300301       0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI36 300302       0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI37 300303       0 0        0.00000 0.00000 0.00000 0.00000 
GLAVRI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLECHE31 300389       0 0        27.9881 8.28145 0.00000 0.00000 
GLECHE3B 300390       0 0        0.00000 0.00000 0.00000 0.00000 
GLEFKA31 300494       0 0        29.2995 12.7176 0.00000 0.00000 
GLEODA31 300129       0 0        12.3634 9.42838 0.00000 0.00000 
GLEYKA31 300241       0 2 155.19 0.00000 0.00000 -13.084 -8.1693 0.00000 -44.000 0.18600 -8.1693 
GLHTH_32 300040       0 0        27.5703 9.49248 0.00000 0.00000 
GLHTH_33 300041       0 0        0.00000 0.00000 0.00000 0.00000 
GLHTH_34 300042       0 0        0.00000 0.00000 0.00000 0.00000 
GLHTH_3B 300043       0 0        0.00000 0.00000 0.00000 0.00000 
GLIVAD31 300154       0 0        14.3535 -1.0047 0.00000 0.00000 
GLIVDI31 300541       0 2 154.44 0.00000 0.00000 -12.371 -9.0804 0.00000 -41.600 12.7400 -9.0804 
GLIVDI32 300542       0 0        0.00000 0.00000 0.00000 0.00000 
GLIVDI33 300543       0 0        0.00000 0.00000 0.00000 0.00000 
GLIVDI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GLOURO32 300412       0 0        0.00000 0.00000 0.00000 0.00000 
GLYGOR31 300602       0 0        0.13102 0.12705 0.00000 0.00000 
GMADOU31 300189       0 0        20.0475 7.03544 0.00000 0.00000 
GMAGIK31 300502       0 0        6.90525 1.66678 0.00000 0.00000 
GMAKRO32 300469       0 0        0.00000 0.00000 0.00000 0.00000 
GMAKRO33 300470       0 0        0.00000 0.00000 0.00000 0.00000 2.74400 -10.800 12.3320 -6.5680 
GMARAT31 300277       0 2 156.67 0.00000 0.00000 -11.003 -20.709 0.00000 -37.000 -20.709 -22.943 
GMARKO31 300284       0 0        17.0271 2.93376 0.00000 0.00000 
GMARKO32 300285       0 0        62.4104 18.6644 0.00000 0.00000 
GMCHAL31 300150       0 0        39.9972 -32.908 0.00000 0.00000 
GMCHAL32 300151       0 0        0.65983 -0.0175 0.00000 0.00000 
GMCHAL35 300152       0 0        0.00000 0.00000 0.00000 0.00000 
GMCHAL36 300153       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL11 300592       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL12 300593       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL13 300594       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL15 300595       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1A 300689       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1B 300690       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1C 300691       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1D 300692       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL31 300596       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL33 300597       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAL35 300598       0 0        0.00000 0.00000 0.00000 0.00000 
GMEGAR31 300359       0 0        32.1029 15.9964 0.00000 0.00000 
GMEGAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMELIT11 300117       0 0        0.00000 0.00000 0.00000 0.00000 
GMELIT12 300118       0 2 418.69 0.00000 0.00000 -261.00 -135.98 -150.00 -326.20 217.514 -195.39 
GMELIT31 300119       0 0        17.3516 13.5895 0.00000 0.00000 
GMELIT32 300120       0 0        0.00000 0.00000 0.00000 0.00000 
GMEL__31 300068       0 0        -3.2771 2.20788 0.00000 0.00000 
GMEL__32 300069       0 0        0.00000 0.00000 0.00000 0.00000 
GMESHO31 300490       0 0        0.00000 0.00000 0.00000 0.00000 
GMESHO32 300491       0 0        0.52173 -0.5012 0.00000 0.00000 
GMESOG31 300423       0 0        20.6862 12.4309 0.00000 0.00000 
GMETHA31 300375       0 2 158.27 28.3540 5.29756 -8.0587 -12.013 0.00000 -27.100 0.81000 -12.013 
GMETHA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMHLA231 300282       0 2 157.87 0.00000 0.00000 -21.485 0.20729 0.00000 -72.250 0.88700 0.20729 
GMHLA232 300283       0 0        0.00000 0.00000 0.00000 0.00000 
GMIRTI31 300544       0 2 155.26 0.00000 0.00000 -23.849 16.0055 0.00000 -80.200 20.2740 16.0055 
GMKRYX31 300185       0 0        12.8733 4.98052 0.00000 0.00000 
GMOLAI31 300382       0 2 159.45 13.2900 2.45588 -2.2897 -10.540 0.00000 -7.7000 -2.0310 -10.540 
GMOLAI32 300383       0 0        20.2082 1.44182 0.00000 0.00000 
GMOLYK31 300617       0 2 154.16 0.00000 0.00000 -4.7579 -2.2892 0.00000 -16.000 -0.7800 -2.2892 
GMOUDA31 300052       0 0        40.5840 1.50360 0.00000 0.00000 
GMOURT31 300424       0 0        6.58182 2.04792 0.00000 0.00000 
GMOURT32 300425       0 0        4.87145 -1.3649 0.00000 0.00000 
GMOURT33 300426       0 0        0.00000 0.00000 0.00000 0.00000 
GMOURT34 300427       0 0        0.00000 0.00000 0.00000 0.00000 
GMOURT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMTOIL31 300346       0 0        0.00000 0.00000 0.00000 0.00000 
GMTOIL32 300347       0 0        1.35272 13.4426 0.00000 0.00000 
GMYKOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMYKON31 300318       0 0        33.4556 10.7525 0.00000 0.00000 
GMYKON32 300319       0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON33 300320       0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON34 300321       0 0        0.00000 0.00000 0.00000 0.00000 
GMYKON3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GMYRTO31 300514       0 2 151.89 0.00000 0.00000 -20.043 -26.915 0.00000 -67.400 5.84000 -28.225 
GNAFKT31 300231       0 0        25.2295 9.36777 0.00000 0.00000 
GNAFPI31 300336       0 0        0.00000 0.00000 0.00000 0.00000 
GNAFPI32 300337       0 0        0.00000 0.00000 0.00000 0.00000 
GNAFPI3B 300338       0 0        0.00000 0.00000 0.00000 0.00000 
GNALEX31 300077       0 0        -6.4852 -3.4971 0.00000 0.00000 
GNAOUS31 300074       0 0        29.8248 14.2690 0.00000 0.00000 
GNAPCO31 300018       0 0        30.7702 10.4133 0.00000 0.00000 
GNAXOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS31 300314       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS32 300315       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS33 300316       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS34 300317       0 0        0.00000 0.00000 0.00000 0.00000 
GNAXOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNCHAL31 300228       0 0        153.553 7.69516 0.00000 0.00000 
GNCHAL32 300229       0 0        123.908 -2.1738 0.00000 0.00000 
GNELVE31 300019       0 0        23.2735 1.81015 0.00000 0.00000 
GNELVE32 300020       0 0        0.00000 0.00000 0.00000 0.00000 
GNESTA31 300588       0 2 156.25 0.00000 0.00000 -11.597 -1.0643 0.00000 -39.000 1.09700 -1.0643 
GNEVRO31 300493       0 0        3.40659 3.38484 0.00000 0.00000 
GNIKIF31 300530       0 2 157.32 0.00000 0.00000 -6.5421 -6.3507 0.00000 -22.000 -0.1250 -6.3507 
GNIKIT31 300492       0 0        26.8986 11.8143 0.00000 0.00000 
GNIPSA31 300601       0 2 155.56 0.00000 0.00000 -13.679 0.18500 0.00000 -46.000 12.7710 0.18500 
GNMAKR31 300232       0 0        40.5237 12.6687 0.00000 0.00000 
GNPELL31 300070       0 0        32.0380 12.2840 0.00000 0.00000 
GNSANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNSANT11 300519       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT13 300520       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT15 300521       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT16 300522       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1A 300698       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1B 300699       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GNSANT31 300523       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT33 300524       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT35 300525       0 0        0.00000 0.00000 0.00000 0.00000 
GNSANT36 300526       0 0        0.00000 0.00000 0.00000 0.00000 
GOITYL31 300606       0 2 159.32 0.00000 0.00000 -10.259 1.54946 0.00000 -34.500 1.74636 -5.4790 
GOITYL32 300607       0 0        0.00000 0.00000 0.00000 0.00000 
GOITYL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GOLHOR31 300216       0 0        15.2080 0.72149 0.00000 0.00000 
GOLHOR32 300217       0 0        21.6601 1.94186 0.00000 0.00000 
GOREST31 300115       0 0        18.2806 2.53630 0.00000 0.00000 
GORKAR31 300506       0 0        1.75877 -0.0291 0.00000 0.00000 
GOR_AM31 300444       0 0        0.00118 0.51052 0.00000 0.00000 
GOR_AM33 300445       0 0        0.00118 0.51052 0.00000 0.00000 
GOR_PT32 300083       0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT33 300084       0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT34 300085       0 0        0.00000 0.00000 0.00000 0.00000 
GOR_PT35 300086       0 0        7.79644 13.2736 0.00000 0.00000 
GOR_PT36 300087       0 0        7.75631 13.5918 0.00000 0.00000 
GOR_PT37 300088       0 0        6.87692 13.9275 0.00000 0.00000 
GOSE1031 300527       0 0        0.75545 2.11203 0.00000 0.00000 
GOSE1131 300511       0 0        6.59244 3.59931 0.00000 0.00000 
GOSE1231 300531       0 0        0.85224 0.46390 0.00000 0.00000 
GOSE1331 300510       0 0        2.17899 4.51546 0.00000 0.00000 
GOSELO31 300535       0 0        0.00000 0.00000 0.00000 0.00000 
GOSE_131 300224       0 0        4.60940 0.30771 0.00000 0.00000 
GOSE_231 300195       0 0        -2.3083 14.3003 0.00000 0.00000 
GOSE_431 300532       0 0        8.03370 20.0083 0.00000 0.00000 
GOSE_731 300528       0 0        -0.6706 0.03171 0.00000 0.00000 
GOSE_831 300141       0 0        3.41485 2.09222 0.00000 0.00000 
GOSE_K31 300563       0 0        4.01095 3.79513 0.00000 0.00000 
GPALAI31 300196       0 2 158.77 0.00000 0.00000 -11.294 -29.242 0.00000 -37.980 
GPALLA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLI11 300286       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI12 300287       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI13 300288       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI15 300289       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1A 300693       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1B 300694       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1C 300695       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1D 300696       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1E 300697       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPALLI31 300290       0 0        287.798 -25.417 0.00000 0.00000 
GPALLI33 300291       0 0        96.6970 -22.603 0.00000 0.00000 
GPALLI35 300292       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI36 300293       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI37 300294       0 0        0.00000 0.00000 0.00000 0.00000 
GPALLI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPANAH31 300479       0 2 153.50 0.00000 0.00000 -14.422 -6.5623 0.00000 -48.500 -1.1760 -6.5623 
GPANOR32 300278       0 2 157.24 0.00000 0.00000 -23.477 -18.270 0.00000 -78.950 -1.7790 -18.270 
GPAROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPAROS31 300332       0 0        45.3904 3.11093 0.00000 0.00000 
GPAROS32 300333       0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS33 300334       0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS34 300335       0 0        0.00000 0.00000 0.00000 0.00000 
GPAROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPATRI31 300139       0 2 155.45 0.00000 0.00000 -11.984 4.03563 0.00000 -40.300 6.86200 4.03563 
GPATRI32 300140       0 0        0.00000 0.00000 0.00000 0.00000 
GPETAL31 300609       0 2 155.71 0.00000 0.00000 -14.274 -19.201 0.00000 -48.000 -1.4480 -22.014 
GPILOS31 300442       0 2 153.94 25.1833 10.0240 -7.1369 -14.615 0.00000 -24.000 -2.3090 -14.615 
GPILOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPKOMO31 300013       0 2 156.00 26.5527 12.0847 -116.05 -9.6534 0.00000 -338.00 285.307 -224.18 
GPKOMO33 300014       0 2 156.00 0.00000 0.00000 -58.951 -9.6534 0.00000 -171.70 126.749 -106.28 
GPLAST31 300122       0 0        9.06181 2.79040 0.00000 0.00000 -10.000 -119.85 127.789 -84.911 
GPLATA31 300138       0 0        22.3459 9.68247 0.00000 0.00000 
GPLATA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPLAVR31 300478       0 2 157.01 0.00000 0.00000 -26.000 16.2793 0.00000 -122.40 134.685 -63.866 
GPLTAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN31 300612       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -133.39 
GPLTAN32 300613       0 2 154.48 0.00000 0.00000 -39.669 -16.752 0.00000 -133.40 22.9230 -16.752 
GPLTAN33 300614       0 0        0.00000 0.00000 0.00000 0.00000 
GPLTAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPMELA31 300512       0 0        27.7343 5.50270 0.00000 0.00000 
GPMELA32 300513       0 0        14.3310 3.37319 0.00000 0.00000 
GPOLIC31 300055       0 0        24.9592 9.11833 0.00000 0.00000 
GPOLIC33 300056       0 0        17.8250 7.85018 0.00000 0.00000 
GPOLKA31 300487       0 0        6.63612 4.82084 0.00000 0.00000 
GPOLPA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO31 300548       0 0        0.11568 -0.0012 0.00000 0.00000 
GPOLPO34 300549       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO35 300550       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLPO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLYA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOLYF31 300112       0 2 160.42 0.64921 0.79143 -26.667 33.2709 0.00000 -244.80 215.081 -160.72 
GPOLYF32 300113       0 2 160.42 0.00000 0.00000 -13.333 -48.510 0.00000 -122.40 83.0220 -48.510 
GPOLYM31 300577       0 2 158.57 0.00000 0.00000 -13.233 -5.2966 0.00000 -44.500 0.31400 -5.6542 
GPOLYP31 300551       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYP32 300552       0 0        0.00000 0.00000 0.00000 0.00000 
GPOLYP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GPOYN131 300436       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.900 100.387 -60.913 
GPOYN132 300437       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.900 65.4990 -38.564 
GPOYN133 300438       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.900 65.4690 -38.414 
GPOYN231 300443       0 0        1.35745 -1.5222 0.00000 0.00000 0.00000 -35.420 30.4030 -27.318 
GPROVA31 300022       0 0        0.00000 0.00000 0.00000 0.00000 
GPSACH31 300200       0 0        15.4949 6.85827 0.00000 0.00000 
GPSACH32 300201       0 0        15.9470 2.38245 0.00000 0.00000 
GPTIT_31 300365       0 0        4.55628 -2.2997 0.00000 0.00000 
GPTIT_32 300366       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL531 300092       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL532 300093       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOLE31 300090       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOLE37 300091       0 0        24.5284 3.70654 0.00000 0.00000 
GPTOL_34 300645       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL_35 300646       0 0        0.00000 0.00000 0.00000 0.00000 
GPTOL_36 300647       0 0        0.00000 0.00000 0.00000 0.00000 
GPYRGO31 300386       0 0        13.9180 9.23722 0.00000 0.00000 
GPYRGO32 300387       0 0        14.5387 -0.2215 0.00000 0.00000 
GROUF_31 300272       0 0        73.7410 -12.775 0.00000 0.00000 
GROUF_32 300273       0 0        69.7796 -17.473 0.00000 0.00000 
GROUF_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSALAM31 300341       0 0        34.4507 10.1743 0.00000 0.00000 
GSALAM32 300342       0 0        0.00000 0.00000 0.00000 0.00000 
GSANTA31 300610       0 2 155.39 0.00000 0.00000 -18.467 54.4741 0.00000 -62.100 54.4741 1.97200 
GSAPKA31 300501       0 2 155.68 0.00000 0.00000 -17.902 -2.5672 0.00000 -60.200 4.08700 -2.5672 
GSCHIM31 300171       0 0        50.9608 15.9580 0.00000 0.00000 
GSCHIM33 300172       0 0        0.00000 0.00000 0.00000 0.00000 
GSCHOL31 300450       0 0        43.3070 6.03421 0.00000 0.00000 
GSCHOL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSERRE31 300015       0 2 156.86 41.4126 16.0512 -4.7579 -15.443 0.00000 -16.000 -1.7370 -15.443 
GSERRE32 300016       0 0        19.9165 1.29263 0.00000 0.00000 
GSERVI31 300096       0 0        3.51046 0.19931 0.00000 0.00000 
GSFIKI31 300452       0 2 158.45 0.00000 0.00000 -105.00 17.4246 0.00000 -315.90 338.160 -226.74 
GSFIKI32 300453       0 0        -0.5182 -1.1565 0.00000 0.00000 
GSIDEN31 300065       0 0        3.58365 -39.233 0.00000 0.00000 
GSIDEN32 300066       0 0        0.00000 0.00000 0.00000 0.00000 
GSIDEN3B 300067       0 0        0.00000 0.00000 0.00000 0.00000 
GSIDIR31 300064       0 2 156.81 1.73635 3.20651 -11.360 -0.6766 0.00000 -38.200 -0.6311 -3.8390 
GSIMOP31 300600       0 2 152.97 0.00000 0.00000 -0.8921 -2.8678 0.00000 -3.0000 -0.8910 -2.8678 
GSINDO31 300075       0 0        60.2244 19.5851 0.00000 0.00000 
GSINDO34 300076       0 0        0.00000 0.00000 0.00000 0.00000 
GSKALA31 300553       0 2 158.96 9.19401 2.88481 -11.211 -11.815 0.00000 -37.700 -0.7500 -11.815 
GSKALA32 300554       0 0        0.00000 0.00000 0.00000 0.00000 
GSKALA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSKOUR31 300226       0 2 156.69 0.00000 0.00000 -31.551 -39.598 0.00000 -106.10 6.15200 -39.598 
GSKYDR31 300456       0 0        36.4231 8.14274 0.00000 0.00000 
GSOFAD31 300517       0 0        -0.2241 -0.3004 0.00000 0.00000 
GSPATA31 300295       0 0        31.6355 -0.9651 0.00000 0.00000 
GSPATA32 300296       0 0        15.6413 0.77744 0.00000 0.00000 
GSPERH31 300158       0 0        9.21644 17.6212 0.00000 0.00000 
GSTAGI31 300008       0 0        0.00000 0.00000 0.00000 0.00000 
GSTAGI32 300009       0 0        18.9759 7.36297 0.00000 0.00000 
GSTEFA11 300208       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA12 300209       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA13 300210       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA15 300211       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA17 300212       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1A 300700       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1B 300701       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1C 300702       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1D 300703       0 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFA31 300213       0 0        135.240 61.1755 0.00000 0.00000 
GSTEFA33 300214       0 0        113.187 -56.432 0.00000 0.00000 
GSTEFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEFC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSTEVK31 300468       0 0        11.4450 7.32567 0.00000 0.00000 
GSTIT_31 300044       0 0        3.37590 7.94110 0.00000 0.00000 
GSTIT_32 300045       0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_33 300046       0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_34 300047       0 0        0.00000 0.00000 0.00000 0.00000 
GSTIT_3B 300048       0 0        0.00000 0.00000 0.00000 0.00000 
GSTYLI31 300144       0 0        6.92768 9.44819 0.00000 0.00000 
GSYROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROD3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GSYROS31 300308       0 0        5.81811 6.19156 0.00000 0.00000 
GSYROS32 300309       0 0        11.0177 8.28611 0.00000 0.00000 
GSYROS33 300310       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS34 300311       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS35 300312       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS36 300313       0 0        0.00000 0.00000 0.00000 0.00000 
GSYROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHEOD31 300344       0 0        26.7816 4.79753 0.00000 0.00000 
GTHERM31 300578       0 2 156.28 0.00000 0.00000 -5.0553 -0.4642 0.00000 -17.000 1.11700 -0.5875 
GTHESA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHESS11 300023       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS13 300024       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS14 300025       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS15 300026       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1A 300665       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1B 300666       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1C 300667       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1D 300668       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1E 300669       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1F 300670       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHESS31 300027       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS33 300028       0 0        20.8674 7.72313 0.00000 0.00000 
GTHESS34 300029       0 0        0.00000 0.00000 0.00000 0.00000 
GTHESS35 300030       0 0        8.68173 2.99904 0.00000 0.00000 
GTHESS3B 300031       0 0        0.00000 0.00000 0.00000 0.00000 
GTHISA31 300482       0 2 157.23 1.19927 0.74597 -100.00 15.6916 0.00000 -378.00 465.887 -297.95 
GTHISA32 300483       0 0        0.00000 0.00000 0.00000 0.00000 
GTHISV11 300259       0 2 411.86 0.00000 0.00000 -344.62 7.59744 -220.00 -445.60 314.417 -349.28 
GTHISV12 300260       0 0        5.82520 -8.2698 0.00000 0.00000 
GTHIVA33 300183       0 0        57.7303 23.3687 0.00000 0.00000 
GTHIVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE31 300565       0 2 156.38 0.00000 0.00000 -405.84 29.3326 -230.00 -442.90 295.192 -320.51 
GTHTHE32 300566       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE33 300567       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE34 300568       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE35 300569       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE36 300570       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE37 300571       0 0        0.00000 0.00000 0.00000 0.00000 
GTHTHE38 300572       0 0        0.00000 0.00000 0.00000 0.00000 
GTRICH31 300394       0 0        8.98745 7.93643 0.00000 0.00000 
GTRICH32 300395       0 0        12.5558 4.48049 0.00000 0.00000 
GTRIKA11 300106       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA12 300107       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1A 300704       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1B 300705       0 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTRIKA31 300108       0 0        2.33716 -1.6866 0.00000 0.00000 
GTRIKA32 300109       0 0        15.5232 6.94569 0.00000 0.00000 
GTRIKB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GTRIPO31 300374       0 0        28.5051 -2.2822 0.00000 0.00000 
GTSCHA31 300186       0 0        -32.158 -6.0295 0.00000 0.00000 
GTSCHA32 300187       0 0        0.00000 0.00000 0.00000 0.00000 
GVAGET31 300164       0 0        20.0666 8.16139 0.00000 0.00000 
GVAGIA31 300197       0 2 157.37 0.00000 0.00000 -22.600 -27.508 0.00000 -76.000 -1.1700 -27.508 
GVARI_31 300451       0 0        107.745 16.7587 0.00000 0.00000 
GVAVDO31 300051       0 0        16.7933 3.19252 0.00000 0.00000 
GVELO_31 300362       0 0        22.5595 3.48275 0.00000 0.00000 
GVELO_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GVERIA31 300081       0 0        16.7367 -1.0280 0.00000 0.00000 
GVERIA33 300082       0 0        16.2256 1.39054 0.00000 0.00000 
GVOUNE31 300467       0 0        15.2659 7.90729 0.00000 0.00000 
GVOUNE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GVOUNI31 300230       0 2 154.32 0.00000 0.00000 -13.679 -4.0747 0.00000 -46.000 -4.0417 -6.3820 
GVPPRE31 300422       0 0        22.9584 6.62399 0.00000 0.00000 
GVPVOL31 300168       0 0        16.4592 5.81741 0.00000 0.00000 
GVZPAT31 300419       0 0        44.2667 11.5218 0.00000 0.00000 
GXANTH31 300005       0 0        37.2139 12.6489 0.00000 0.00000 
GXILOK31 300363       0 0        24.0822 9.34445 0.00000 0.00000 
GYPATO31 300589       0 2 157.01 0.00000 0.00000 -1.9626 -6.4718 0.00000 -6.6000 0.13300 -6.4718 
GZAKIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN31 300401       0 0        54.6400 16.7995 0.00000 0.00000 
GZAKIN32 300402       0 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN33 300403       0 0        0.00000 0.00000 0.00000 0.00000 
GZAKIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
GZARAK31 300529       0 2 159.43 0.00000 0.00000 -6.5124 -10.745 0.00000 -21.900 -6.0140 -10.745 
GZARKA31 300038       0 0        6.30561 0.57929 0.00000 0.00000 
GZARKA32 300039       0 0        0.00000 0.00000 0.00000 0.00000 
##ZHR
HANDRI5  Andrijevci   0 0        7.43165 -1.0000 0.00000 0.00000 
HBENKO5  Benkovac     0 0        7.93379 -0.1000 0.00000 0.00000 
HBILIC2  Bilice       0 0        0.00000 0.00000 0.00000 0.00000 
HBILIC5  Bilice       0 0        52.4233 10.8000 0.00000 0.00000 
HBIOGR5  Biograd      0 0        14.9637 0.00000 0.00000 0.00000 
HBJELO5  Bjelovar     0 0        14.3612 2.00000 0.00000 0.00000 
HBLATO5  Blato        0 0        11.9509 1.10000 0.00000 0.00000 
HBMANA5  Beli Manasti 0 0        12.5535 2.90000 0.00000 0.00000 
HBOTIN5  Botinec      0 0        43.9874 -3.6000 0.00000 0.00000 
HBRINJ2  Brinje       0 0        -2.3897 -2.8000 0.00000 0.00000 
HBUJE 5  Buje         0 0        15.6667 0.90000 0.00000 0.00000 
HBUTON5  Butoniga     0 0        0.00000 0.20000 0.00000 0.00000 
HBUZET5  Buzet        0 0        8.03422 0.00000 0.00000 0.00000 
HCAKOV51 Cakovec      0 0        18.3783 -0.7000 0.00000 0.00000 
HCAKOV52 Cakovec      0 0        21.0898 0.00000 0.00000 0.00000 
HCRIKV5  Crikvenica   0 0        15.4659 -0.7000 0.00000 0.00000 
HDAKO25  Dakovo 2     0 0        3.11326 0.40000 0.00000 0.00000 
HDAKO35  Dakovo 3     0 0        0.90385 0.90000 0.00000 0.00000 
HDAKOV2  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000 
HDAKOV5  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000 
HDARUV5  Daruvar      0 0        4.82053 -1.7000 0.00000 0.00000 
HDELNI5  Delnice      0 0        11.6496 -10.600 0.00000 0.00000 
HDJALE5  HE Dale      0 2 116.50 0.00000 0.00000 -17.000 2.08911 -6.0000 -20.400 20.4000 -16.800 
HDOBRI5  Dobri        0 0        26.2116 5.30000 0.00000 0.00000 
HDOLIN5  Dolinka      0 0        33.3420 1.30000 0.00000 0.00000 
HDONJM51 Donji Miholj 0 0        2.41027 -0.4000 0.00000 0.00000 
HDONJM52 Donji Miholj 0 0        0.00000 0.00000 0.00000 0.00000 
HDRNIS5  Drnis        0 0        9.13893 1.50000 0.00000 0.00000 
HDUBEC5  Dubec        0 0        32.8399 3.20000 0.00000 0.00000 
HDUBOV5  Dubovac      0 0        14.2607 0.00000 0.00000 0.00000 
HDUBRA5  HE Dubrava   0 2 114.50 0.10043 1.40000 -31.000 -0.3680 0.00000 -40.000 8.40000 -20.000 
HDUBRO5  HE Dubrovnik 0 2 119.20 0.00000 0.00000 -108.00 -7.3305 -50.000 -126.00 40.0000 -30.000 
HDUGIR5  Dugi Rat     0 0        4.61968 1.40000 0.00000 0.00000 
HDUGOS5  Dugo Selo    0 0        29.9275 1.90000 0.00000 0.00000 
HDUGPO5  Dugopolje    0 0        7.23080 -1.4000 0.00000 0.00000 
HDUJMO5  Dujmovaca    0 0        28.0193 3.50000 0.00000 0.00000 
HDUNAT5  Dunat        0 0        8.33550 -1.7000 0.00000 0.00000 
HELTO 5  EL-TO Zagreb 0 2 119.00 37.9617 5.40000 -20.000 -6.8928 -1.0000 -26.000 19.4000 -21.100 
HERNES11 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000 
HERNES12 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000 
HERNES5  Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000 
HEVPAN5  EVP Andrijev 0 0        2.51069 1.10000 0.00000 0.00000 
HEVPNO5  EVP Novska   0 0        1.10471 -0.1000 0.00000 0.00000 
HFEREN5  Ferenscica   0 0        18.8804 1.70000 0.00000 0.00000 
HFUNTA5  Funtana      0 0        7.53208 -1.5000 0.00000 0.00000 
HGLINA5  Glina        0 0        0.60257 -0.5000 0.00000 0.00000 
HGRACA5  Gracac       0 0        3.41454 -5.8000 0.00000 0.00000 
HHECAK5  HE Cakovec   0 2 114.20 0.00000 0.00000 -23.000 -2.8399 -15.000 -40.000 12.6000 -21.000 
HHEGOJ5  HE Gojak     0 2 120.60 0.00000 0.00000 -50.000 -1.0033 0.00000 -75.000 63.8000 -52.500 
HHEKRA5  HE Kraljevac 0 0        0.20086 -0.3000 0.00000 0.00000 
HHELES5  HE Lesce     0 2 121.00 0.00000 0.00000 -42.000 0.90869 0.00000 -44.000 42.8000 -38.000 
HHESKL5  HE Sklope    0 2 120.50 0.00000 0.00000 -19.000 -1.9612 0.00000 -24.000 7.80000 -17.300 
HHEVAR51 HE Varazdin  0 0        0.00000 0.00000 0.00000 0.00000 
HHEVAR52 HE Varazdin  0 2 110.00 0.00000 0.00000 0.00000 0.00000 0.00000 -47.500 4.00000 -25.000 
HHEVIN5  HE Vinodol   0 0        8.53636 -2.5000 0.00000 0.00000 
HIMOTS5  Imotski      0 0        11.4488 1.00000 0.00000 0.00000 
HIVANE5  Ivanec       0 0        12.9552 1.30000 0.00000 0.00000 
HIVANI5  Ivanic       0 0        20.4873 -0.7000 0.00000 0.00000 
HJARUN5  Jarun        0 0        50.2139 0.80000 0.00000 0.00000 
HJELIN5  VE Jelinak   0 0        0.00000 0.00000 0.00000 0.00000 
HKARLO5  Karlobag     0 0        0.10043 -0.1000 0.00000 0.00000 
HKASTE5  Kastela      0 0        34.8484 8.80000 0.00000 0.00000 
HKATOR5  Katoro       0 0        9.84192 1.30000 0.00000 0.00000 
HKNEGI5  Kneginec     0 0        10.5449 -1.3000 0.00000 0.00000 
HKNIN 5  Knin         0 0        -9.1606 3.70000 0.00000 0.00000 
HKOMOL5  Komolac      0 0        30.5300 -0.2000 0.00000 0.00000 
HKONJS1  Konjsko      0 0        0.00000 0.00000 0.00000 0.00000 
HKONJS21 Konjsko      0 0        0.00000 0.00000 0.00000 0.00000 
HKONJS22 Konjsko      0 0        0.40171 194.400 0.00000 0.00000 
HKONJS5  Konjsko      0 2 116.30 0.00000 0.00000 -0.1000 -2.5632 0.00000 -20.000 6.60000 -6.6000 
HKOPRI5  Koprivnica   0 0        28.9232 -0.6000 0.00000 0.00000 
HKOROM5  Koromacno    0 0        9.44021 2.20000 0.00000 0.00000 
HKRAPI5  Krapina      0 0        9.74149 -1.3000 0.00000 0.00000 
HKRASI5  Krasica      0 0        18.6796 -10.500 0.00000 0.00000 
HKRIZE5  Krizevci     0 0        8.33550 -0.4000 0.00000 0.00000 
HKRK  5  Krk          0 0        13.7586 -11.100 0.00000 0.00000 
HKSAVE5  Ksaver       0 0        30.2288 1.90000 0.00000 0.00000 
HKUTIN5  Kutina       0 0        21.1903 5.30000 0.00000 0.00000 
HLIOSI5  Licki Osik   0 0        21.2907 3.60000 0.00000 0.00000 
HLOSIN5  Losinj       0 0        9.23935 -6.9000 0.00000 0.00000 
HLOVRA5  Lovran       0 0        11.2479 0.80000 0.00000 0.00000 
HLUDBR5  Ludbreg      0 0        14.3612 1.00000 0.00000 0.00000 
HLUDIN5  Ludina       0 0        0.20086 0.50000 0.00000 0.00000 
HMAKAR5  Makarska     0 0        21.3911 2.20000 0.00000 0.00000 
HMATUL5  Matulji      0 0        19.5834 -0.3000 0.00000 0.00000 
HMEDUL5  Medulin      0 0        3.41454 -0.4000 0.00000 0.00000 
HMEDUR2  Meduric      0 0        0.00000 0.00000 0.00000 0.00000 
HMEDUR5  Meduric      0 0        22.0941 4.50000 0.00000 0.00000 
HMELIN11 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN12 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN21 Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMELIN22 Melina       0 0        0.00000 58.9000 0.00000 0.00000 
HMELIN5  Melina       0 0        0.00000 0.00000 0.00000 0.00000 
HMETER5  Meterize     0 0        10.6453 -0.5000 0.00000 0.00000 
HMLINO5  Mlinovac     0 0        8.43593 1.90000 0.00000 0.00000 
HMORAV5  Moravice     0 0        0.30128 0.20000 0.00000 0.00000 
HMRACL21 Mraclin      0 0        0.00000 0.00000 0.00000 0.00000 
HMRACL22 Mraclin      0 0        0.00000 29.6000 0.00000 0.00000 
HMRACL5  Mraclin      0 0        6.22652 1.50000 0.00000 0.00000 
HNASIC5  Nasice       0 0        22.4958 3.30000 0.00000 0.00000 
HNEDEL5  Nedeljanec   0 0        23.1988 2.10000 0.00000 0.00000 
HNEREZ5  Nerezisce    0 0        14.9637 -0.1000 0.00000 0.00000 
HNGRAD5  Nova Gradisk 0 0        15.3654 1.10000 0.00000 0.00000 
HNIJEM5  Nijemci      0 0        6.42738 -4.1000 0.00000 0.00000 
HNIN  5  Nin          0 0        12.4530 -6.7000 0.00000 0.00000 
HNOVAL5  Novalja      0 0        5.22224 -3.3000 0.00000 0.00000 
HOBROV5  Obrovac      0 0        7.33123 -3.9000 0.00000 0.00000 
HOGORJ5  VE Ogorje    0 0        0.00000 0.00000 0.00000 0.00000 
HOPUZE5  Opuzen       0 0        14.6625 0.10000 0.00000 0.00000 
HORLOV2  HE Orlovac   0 2 242.80 0.00000 0.00000 -158.00 2.57606 -50.000 -158.00 129.000 -75.600 
HOSIJ15  Osijek1      0 0        16.8719 0.40000 0.00000 0.00000 
HOSIJ35  Osijek3      0 0        18.1774 0.20000 0.00000 0.00000 
HOSIJ45  Osijek4      0 0        10.9466 -0.4000 0.00000 0.00000 
HOSTAR5  Ostarije     0 0        15.6667 -2.6000 0.00000 0.00000 
HOTOCA5  Otocac       0 0        4.21797 -0.1000 0.00000 0.00000 
HPAG  5  Pag          0 0        3.61540 -2.7000 0.00000 0.00000 
HPAZIN5  Pazin        0 0        14.3612 -1.0000 0.00000 0.00000 
HPEHLI2  Pehlin       0 0        0.00000 0.00000 0.00000 0.00000 
HPEHLI5  Pehlin       0 0        14.3612 -0.5000 0.00000 0.00000 
HPERUC5  HE Peruca    0 0        1.70727 1.10000 0.00000 0.00000 
HPETRI5  Petrinja     0 0        10.3441 -1.0000 0.00000 0.00000 
HPLASE5  Plase        0 0        1.20513 -2.4000 0.00000 0.00000 
HPLAT 2  Plat         0 0        0.00000 0.00000 0.00000 0.00000 
HPLAT 5  Plat         0 0        14.6625 1.80000 0.00000 0.00000 
HPLOCE5  Ploce        0 0        5.72438 -0.5000 0.00000 0.00000 
HPODSU5  Podsused     0 0        20.8890 -0.5000 0.00000 0.00000 
HPOKUP5  Pokupje      0 0        15.6667 0.00000 0.00000 0.00000 
HPONIK5  VE Ponikve   0 0        0.00000 0.00000 0.00000 0.00000 
HPOREC5  Porec        0 0        28.5215 -2.8000 0.00000 0.00000 
HPOZEG5  Pozega       0 0        28.6219 4.60000 0.00000 0.00000 
HPRACN51 Pracno       0 0        5.62395 -1.8000 0.00000 0.00000 
HPRACN52 Pracno       0 0        0.00000 0.00000 0.00000 0.00000 
HPRELO5  Prelog       0 0        17.8761 -0.1000 0.00000 0.00000 
HPTEOS5  PTE Osijek 2 0 0        21.5920 -1.4000 0.00000 0.00000 
HRAB  5  Rab          0 0        7.02994 -2.1000 0.00000 0.00000 
HRAFSI51 Rafinerija S 0 0        -0.3983 1.90000 0.00000 0.00000 
HRAFSI52 Rafinerija S 0 0        6.82909 0.00000 0.00000 0.00000 
HRAKIT5  Rakitje      0 0        15.8676 -1.1000 0.00000 0.00000 
HRASHA5  Rasa         0 0        10.5449 -0.5000 0.00000 0.00000 
HRAZIN5  Razine       0 0        10.1432 5.00000 0.00000 0.00000 
HRESNI5  Resnik       0 0        63.1691 4.90000 0.00000 0.00000 
HRHEBB5  RHE Busko Bl 0 0        0.30128 0.10000 0.00000 0.00000 
HRIJEK2  TE Rijeka    0 0        0.00000 0.00000 0.00000 0.00000 
HRIJEK5  HE Rijeka    0 2 117.60 30.0279 0.90000 -10.000 -1.9476 -9.0000 -18.400 7.00000 -13.800 
HROVIN5  Rovinj       0 0        13.9595 -2.5000 0.00000 0.00000 
HRUDIN5  VE Rudine    0 0        0.00000 0.00000 0.00000 0.00000 
HSAMOB5  Samobor      0 0        21.4915 -1.0000 0.00000 0.00000 
HSAVIC5  Savica       0 0        20.8890 1.00000 0.00000 0.00000 
HSENJ 2  HE Senj      0 0        0.00000 0.00000 0.00000 0.00000 
HSENJ 5  HE Senj      0 2 121.10 3.71583 -0.7000 -140.00 11.8167 -35.000 -144.00 90.0000 -70.000 
HSESVE5  Sesvete      0 0        4.61968 -2.7000 0.00000 0.00000 
HSIJAN5  Sijana       0 0        28.7223 -1.6000 0.00000 0.00000 
HSINJ 5  Sinj         0 0        25.5086 3.50000 0.00000 0.00000 
HSISCI5  Siscia       0 0        17.8761 -1.7000 0.00000 0.00000 
HSLATI5  Slatina      0 0        1.80770 -0.7000 0.00000 0.00000 
HSLBR15  Slavonski Br 0 0        21.3911 1.80000 0.00000 0.00000 
HSLBR25  Slavonski Br 0 0        10.2436 -0.3000 0.00000 0.00000 
HSOPOT5  Sopot        0 0        22.4958 2.30000 0.00000 0.00000 
HSRD  5  Srd          0 0        9.64106 0.00000 0.00000 0.00000 
HSTARI5  Starigrad    0 0        13.4573 -4.1000 0.00000 0.00000 
HSTENJ5  Stenjevec    0 0        32.2373 -1.4000 0.00000 0.00000 
HSTON 5  Ston         0 0        7.93379 0.60000 0.00000 0.00000 
HSTRAZ5  Straza       0 0        23.7010 6.70000 0.00000 0.00000 
HSUCI15  Sucidar      0 0        0.00000 0.00000 0.00000 0.00000 
HSUCID5  Sucidar      0 0        25.6091 4.50000 0.00000 0.00000 
HSUSAK5  Susak        0 0        29.1241 3.50000 0.00000 0.00000 
HSVARC5  Svarca       0 0        12.8548 0.20000 0.00000 0.00000 
HTEJER5  TE Jertovec  0 0        10.5449 0.00000 0.00000 0.00000 
HTEPLO21 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTEPLO22 TE Plomin    0 2 237.80 1.10471 0.90000 -199.00 15.9053 -126.00 -210.00 50.0000 -172.90 
HTEPLO51 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTEPLO52 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000 
HTESIS21 TE Sisak     0 0        0.00000 0.00000 0.00000 0.00000 
HTESIS22 TE Sisak     0 2 240.70 0.00000 0.00000 -200.00 62.4511 0.00000 -241.00 100.000 -215.00 
HTESIS5  TE Sisak     0 0        4.31839 -1.5000 0.00000 0.00000 
HTETOZ51 TE-TO Zagreb 0 2 118.00 37.8613 7.40000 -140.00 -25.761 0.00000 -150.00 37.0000 -129.00 
HTETOZ52 TE-TO Zagreb 0 2 119.20 0.80342 0.50000 -132.00 -12.585 0.00000 -178.00 64.4000 -138.00 
HTROGI5  Trogir       0 0        30.2288 0.80000 0.00000 0.00000 
HTRPIM5  Trpimirova   0 0        24.3035 3.90000 0.00000 0.00000 
HTSDUB5  Dubrova      0 0        3.41454 0.70000 0.00000 0.00000 
HTSPO15  T-spoj       0 0        0.00000 0.00000 0.00000 0.00000 
HTUMBR11 Tumbri       0 0        0.00000 0.00000 0.00000 0.00000 
HTUMBR12 Tumbri       0 0        0.00000 0.00000 0.00000 0.00000 
HTUMBR5  Tumbri       0 0        0.00000 0.00000 0.00000 0.00000 
HTUPLJ5  Tupljak      0 0        6.62823 1.10000 0.00000 0.00000 
HTURNI5  Turnic       0 0        27.5172 5.20000 0.00000 0.00000 
HVALPO5  Valpovo      0 0        17.3740 1.80000 0.00000 0.00000 
HVARGD5  Varazdin     0 0        34.0450 2.90000 0.00000 0.00000 
HVEBRU5  VE Bruska    0 2 117.80 0.00000 0.00000 -1.0000 0.29270 0.00000 -37.000 23.2000 -14.400 
HVEGLA5  VE Velika Gl 0 0        0.00000 0.00000 0.00000 0.00000 
HVEGLU5  VE Glunca    0 0        0.00000 0.00000 0.00000 0.00000 
HVEKAT5  VE Katuni    0 0        0.00000 0.00000 0.00000 0.00000 
HVEKOR5  VE Korlat    0 2 117.20 0.00000 0.00000 -1.0000 -1.7863 0.00000 -58.000 45.0000 -30.000 
HVELEB1  RHE Velebit  0 2 421.70 0.00000 0.00000 -170.00 105.905 240.000 -276.00 160.000 -160.00 
HVELEB5  RHE Velebit  0 0        0.00000 0.00000 0.00000 0.00000 
HVELUK5  VE Lukovac   0 0        0.00000 0.00000 0.00000 0.00000 
HVEPAD2  VE Padene    0 2 243.60 0.00000 0.00000 -4.0000 -2.2061 0.00000 -62.000 50.0000 -50.000 
HVESEN2  VE Senj      0 0        0.00000 0.00000 0.00000 0.00000 
HVEVPO5  VE Velika Po 0 2 119.10 0.00000 0.00000 -10.000 -3.9745 0.00000 -54.200 20.6000 -18.400 
HVEVRA5  VE Vratarusa 0 2 120.40 0.00000 0.00000 -6.0000 -0.9968 0.00000 -42.000 13.1000 -13.100 
HVEZEL5  VE Zelengrad 0 2 118.30 0.00000 0.00000 -1.0000 -1.1268 0.00000 -42.000 13.1000 -13.100 
HVGORI5  Velika Goric 0 0        30.1283 -3.2000 0.00000 0.00000 
HVINCE5  Vincent      0 0        9.23935 -0.9000 0.00000 0.00000 
HVINKO5  Vinkovci     0 0        28.2202 1.30000 0.00000 0.00000 
HVIRJE5  Virje        0 0        13.2565 -0.1000 0.00000 0.00000 
HVIROV5  Virovitica   0 0        11.0471 -0.2000 0.00000 0.00000 
HVISOK5  Split 3      0 0        43.8869 9.30000 0.00000 0.00000 
HVOSTA5  VE Vostane   0 2 115.90 0.00000 0.00000 -3.0000 1.00198 0.00000 -42.000 20.0000 -23.700 
HVRATA5  Vrata        0 0        0.60257 0.00000 0.00000 0.00000 
HVRBOR5  Vrboran      0 0        12.0513 1.00000 0.00000 0.00000 
HVRBOV5  Vrbovsko     0 0        1.90813 -2.3000 0.00000 0.00000 
HVRGOR5  Vrgorac      0 0        4.72010 0.20000 0.00000 0.00000 
HVUKOV5  Vukovar      0 0        14.0599 -0.3000 0.00000 0.00000 
HZABOK5  Zabok        0 0        36.2544 2.90000 0.00000 0.00000 
HZADAR5  Zadar        0 0        38.0621 0.00000 0.00000 0.00000 
HZADCE5  Zadar centar 0 0        38.2630 5.10000 0.00000 0.00000 
HZADIS5  Zadar istok  0 0        5.22224 -0.2000 0.00000 0.00000 
HZAGVO5  Zagvozd      0 0        1.00428 -0.4000 0.00000 0.00000 
HZAKUC2  HE Zakucac   0 2 244.60 0.00000 0.00000 -210.00 -0.8255 -63.000 -288.00 278.400 -208.00 
HZAKUC5  HE Zakucac   0 2 116.20 10.8462 1.20000 -120.00 3.53815 -63.000 -144.00 139.200 -104.00 
HZAMET5  Zamet        0 0        13.7586 0.00000 0.00000 0.00000 
HZAPRE5  Zapresic     0 0        34.9489 -1.5000 0.00000 0.00000 
HZDENC5  Zdencina     0 0        17.5749 -0.9000 0.00000 0.00000 
HZELJE5  Zeljezara    0 0        10.5449 3.90000 0.00000 0.00000 
HZERJA11 Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
HZERJA12 Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
HZERJA2  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000 
HZERJA5  Zerjavinec   0 0        2.51069 -4.8000 0.00000 0.00000 
HZUPAN5  Zupanja      0 0        5.52353 -0.7000 0.00000 0.00000 
##ZIT
IAAVN121 ALFA AVIO    0 0        0.00000 0.00000 0.00000 0.00000 
IABAV121 ACC. BZ NK   0 0        0.00000 0.00000 0.00000 0.00000 
IABDR121 ABBADIA      0 0        137.334 2.70000 0.00000 0.00000 
IABEV121 BELTRAME     0 0        9.92411 -0.7000 0.00000 0.00000 
IABKR121 ABBADIA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IABSV121 AC.BERTOLI   0 0        85.7082 -32.800 0.00000 0.00000 
IABSV12M AC.BERTOLI   0 0        0.00000 0.00000 0.00000 0.00000 
IACBV121 AC.VALB.BZ   0 0        8.92167 -2.1000 0.00000 0.00000 
IACIF111 ACCIAIOLO    0 0        233.768 125.700 0.00000 0.00000 
IACSN121 ACERRA SM    0 0        0.00000 0.00000 0.00000 0.00000 
IADSV111 ADRIA SUD    0 0        110.368 -0.8000 0.00000 0.00000 
IAEPT111 ACEA LEYNI   0 2 404.14 0.00000 0.00000 -364.10 71.1099 -212.00 -460.00 193.200 -239.40 
IAFKR121 A.FLAM.AL    0 0        0.00000 0.00000 0.00000 0.00000 
IAFLR121 A.FLAMI.OS   0 0        169.311 -160.30 0.00000 0.00000 
IALAV121 ALA          0 2 235.46 0.00000 0.00000 -15.000 -0.6862 -10.000 -50.000 32.0000 -46.000 
IALCN111 ALTOMON.CE   0 2 403.54 0.00000 0.00000 -231.70 40.7668 -112.00 -320.00 108.400 -218.20 
IALCN211 ALTOMON.CE   0 2 403.55 0.00000 0.00000 -231.70 27.3441 -112.00 -320.00 108.800 -218.20 
IALCN311 ALTOMON.CE   0 2 403.51 0.00000 0.00000 -260.90 81.1193 -126.00 -326.00 83.2000 -192.10 
IALIN111 ALIANO       0 0        101.446 -50.400 0.00000 0.00000 
IALQV121 AIRLIQ.VR    0 0        23.3567 -11.700 0.00000 0.00000 
IALSN111 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000 
IANRN111 ANDRIA       0 0        167.908 138.000 0.00000 0.00000 
IAPLR111 APRILIA380   0 0        0.00000 0.00000 0.00000 0.00000 
IAQAV121 AIRL.VR NK   0 0        0.00000 0.00000 0.00000 0.00000 
IARBT121 ARBARELLO    0 0        16.3397 -1.7000 0.00000 0.00000 
IARCF121 AREZZO C     0 0        35.4862 22.2000 0.00000 0.00000 
IARCFA21 AREZZO C     0 0        0.00000 0.00000 0.00000 0.00000 
IARNN121 ARENELLA     0 0        52.8283 10.7000 0.00000 0.00000 
IAROVA21 ARCO         0 0        67.5641 -0.3000 0.00000 0.00000 
IASGR11Z APRIL.SORG   0 0        0.00000 0.00000 0.00000 0.00000 
IASTN121 ASTRONI      0 0        43.5057 8.30000 0.00000 0.00000 
IAUKV12Z AURONZO NK   0 0        0.00000 0.00000 0.00000 0.00000 
IAURRA11 AURELIA      0 0        0.00000 263.400 0.00000 0.00000 
IAUZV12Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000 
IAUZV22Z AURONZO      0 0        0.00000 0.00000 0.00000 0.00000 
IAVAV121 AC.BELT NK   0 0        0.00000 0.00000 0.00000 0.00000 
IAVBV121 AC.VALB.VI   0 0        12.9314 0.20000 0.00000 0.00000 
IAVEV121 AC.VEN.220   0 0        72.2756 32.0000 0.00000 0.00000 
IAVITA21 AVISE        0 0        0.00000 0.00000 0.00000 0.00000 
IAVNF121 AVENZA       0 0        164.399 39.9000 0.00000 0.00000 
IAVNN111 AVELLINO N   0 0        0.00000 0.00000 0.00000 0.00000 
IAVON12Z ALFA A. UT   0 0        0.00000 0.00000 0.00000 0.00000 
IAVRN121 AVERSA       0 0        41.4006 1.70000 0.00000 0.00000 
IAZTVA21 AZOTATI      0 0        0.20049 -0.1000 0.00000 0.00000 
IBAGM111 BAGGIO       0 0        212.115 0.50000 0.00000 0.00000 
IBAGM121 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000 
IBAGM122 BAGGIO       0 0        0.00000 0.00000 0.00000 0.00000 
IBALT121 BALZOLA      0 0        50.6230 11.9000 0.00000 0.00000 
IBAON111 BARI O       0 0        239.782 25.4000 0.00000 0.00000 
IBARF11Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBARF21Z BARGI CENT   0 0        0.00000 0.00000 0.00000 0.00000 
IBASF111 BARGI        0 0        0.00000 0.00000 0.00000 0.00000 
IBIET121 BIELLA EST   0 0        120.292 -21.400 0.00000 0.00000 
IBISTA21 BISTAGNO     0 0        54.1315 -2.0000 0.00000 0.00000 
IBLNN11Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN21Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN31Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNN41Z BOLANO       0 0        0.00000 0.00000 0.00000 0.00000 
IBLNNF11 BOLANO       0 0        251.210 -26.600 0.00000 0.00000 
IBLSNA11 BELCAS.380   0 0        -2.0949 -4.8000 0.00000 0.00000 
IBLVMA21 BELVISO      0 2 235.06 0.00000 0.00000 -37.400 1.06397 0.00000 -38.500 29.6000 -55.600 
IBN2N111 BENEVEN. 2   0 0        178.433 -18.900 0.00000 0.00000 
IBN3N111 BENEVEN.3    0 0        -28.929 -58.800 0.00000 0.00000 
IBOAV121 BOAZZO       0 0        0.00000 0.00000 0.00000 0.00000 
IBOVM111 BOVISIO      0 0        75.8843 7.10000 0.00000 0.00000 
IBOVM112 BOVISIO      0 0        209.609 27.6000 0.00000 0.00000 
IBRAN111 BRIALL       0 0        0.00000 0.00000 0.00000 0.00000 
IBRIN311 BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRIN411 BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRINA11 BRINDISI     0 0        241.687 -115.40 0.00000 0.00000 
IBRINA2Z BRINDISI     0 0        0.00000 0.00000 0.00000 0.00000 
IBRNN111 BRINDISI N   0 2 402.55 0.00000 0.00000 0.10000 155.031                 317.800 -569.30 
IBRNN12Z BRINDISI N   0 0        0.00000 0.00000 0.00000 0.00000 
IBRSN121 BRUSCIANO    0 0        43.5057 0.70000 0.00000 0.00000 
IBRUM111 BRUGHERIO    0 0        228.555 5.40000 0.00000 0.00000 
IBRUM121 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000 
IBRUM122 BRUGHERIO    0 0        0.00000 0.00000 0.00000 0.00000 
IBSAN111 BISAC.380    0 0        83.7033 -64.100 0.00000 0.00000 
IBSAN11Z BISAC.380    0 0        0.00000 0.00000 0.00000 0.00000 
IBSCN111 BRIN. S CE   0 2 403.72 3.10755 2.60000 -530.30 -72.322 -260.00 -750.00 228.100 -316.70 
IBSCN211 BRIN. S CE   0 0        12.2297 2.00000 0.00000 0.00000 
IBSCN311 BRIN. S CE   0 0        4.21023 3.00000 0.00000 0.00000 
IBSCN411 BRIN. S CE   0 2 402.65 10.5256 2.10000 -529.80 77.2712 -260.00 -750.00 227.100 -355.30 
IBSOMA21 RIC.OV. BS   0 0        0.00000 0.00000 0.00000 0.00000 
IBSSN111 BRIN. S ST   0 0        1.20292 231.300 0.00000 0.00000 
IBUIV121 BUIA         0 0        0.00000 0.00000 0.00000 0.00000 
IBULM111 BULCIAGO     0 0        391.150 6.00000 0.00000 0.00000 
IBUSVA21 BUSSOL. SS   0 0        198.783 38.6000 0.00000 0.00000 
IBVSV121 BORGOVALSU   0 0        41.3003 -3.5000 0.00000 0.00000 
IBVZV121 B.VALS.ZI    0 0        3.90950 -24.400 0.00000 0.00000 
IBZEVA21 BOLZANO      0 0        48.3174 49.1000 0.00000 0.00000 
ICAGMA11 CAGNO        0 0        178.935 -17.800 0.00000 0.00000 
ICAGV121 CASTEGNERO   0 0        0.00000 0.00000 0.00000 0.00000 
ICAIN121 CAIVANO      0 0        47.6157 9.80000 0.00000 0.00000 
ICAKV121 CARDANO NK   0 0        0.00000 0.00000 0.00000 0.00000 
ICALF111 CALENZANO    0 0        292.210 -32.000 0.00000 0.00000 
ICALF121 CALENZANO    0 0        0.00000 0.00000 0.00000 0.00000 
ICAMV111 CAMIN        0 0        254.318 -37.100 0.00000 0.00000 
ICAMV121 CAMIN        0 0        110.970 5.90000 0.00000 0.00000 
ICANR311 CANDIA       0 2 409.59 0.00000 0.00000 1.60000 -2.1700                 125.000 -250.00 
ICANRA11 CANDIA       0 0        342.332 -28.400 0.00000 0.00000 
ICANRA21 CANDIA       0 0        0.00000 0.00000 0.00000 0.00000 
ICAOM111 CAORSO       0 0        0.00000 0.00000 0.00000 0.00000 
ICAPN121 CAPRIATI     0 0        0.00000 0.00000 0.00000 0.00000 
ICARV121 CARDANO      0 0        78.1899 -76.600 0.00000 0.00000 
ICASN121 CASTELL.     0 0        42.0020 5.30000 0.00000 0.00000 
ICAVV121 CAVILLA      0 2 233.09 0.00000 0.00000 -4.5000 2.00784 -4.5000 -36.000 22.0000 -32.000 
ICBEV121 CASTELBELL   0 2 237.13 5.51339 0.50000 -27.800 -6.4995 0.00000 -81.000 48.0000 -76.000 
ICCHT121 CAMPOCHIES   0 0        63.6546 -2.9000 0.00000 0.00000 
ICDGM121 CEDEG. SUD   0 0        -39.504 64.2000 0.00000 0.00000 
ICDLN111 CANDELA      0 2 408.55 0.00000 0.00000 -385.30 68.6926 -165.00 -490.00 119.600 -265.40 
ICEPR111 CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000 
ICEPR12Z CEPAGATTI    0 0        0.00000 0.00000 0.00000 0.00000 
ICEPR211 CEPAGATTI    0 0        0.00000 -60.300 0.00000 0.00000 
ICEPR221 CEPAGATTI    0 0        172.519 56.8000 0.00000 0.00000 
ICESMA21 CESANO M.    0 0        -47.484 24.2000 0.00000 0.00000 
ICFOF111 CARPI FOSS   0 0        235.773 79.2000 0.00000 0.00000 
ICHIT111 CHIVASSO S   0 0        0.00000 0.00000 0.00000 0.00000 
ICHPM111 CHIGNOLO     0 0        0.00000 0.00000 0.00000 0.00000 
ICHRM111 CHIARI ST    0 0        201.289 -0.8000 0.00000 0.00000 
ICHTT111 CHIVAS. CE   0 2 404.39 0.00000 0.00000 -681.00 170.067 -350.00 -767.00 271.700 -557.00 
ICHTT121 CHIVAS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ICHZT121 CHATILL.SE   0 0        15.2370 26.1000 0.00000 0.00000 
ICICV121 CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000 
ICICV221 CIMEGO CE    0 0        0.00000 0.00000 0.00000 0.00000 
ICIMVA21 CIMEGO       0 0        1.40341 -1.2000 0.00000 0.00000 
ICINR121 A.CINEC.FL   0 0        87.2119 34.0000 0.00000 0.00000 
ICISM111 CISLAGO      0 0        184.147 26.3000 0.00000 0.00000 
ICISMB21 CISLAGO      0 0        57.5398 13.0000 0.00000 0.00000 
ICITV121 CITTADELLA   0 0        53.6303 17.6000 0.00000 0.00000 
ICLAVA21 COLA'        0 0        0.00000 0.00000 0.00000 0.00000 
ICLNN111 CAS/ETA380   0 0        -40.002 -4.9000 0.00000 0.00000 
ICLRF121 COLORNO      0 0        30.8750 4.50000 0.00000 0.00000 
ICMAM121 CORMANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICMDN121 CEMENT.MAD   0 0        0.00000 0.00000 0.00000 0.00000 
ICMOM121 CAMPO MORO   0 0        0.00000 0.00000 0.00000 0.00000 
ICMPTA21 CAMPOROSSO   0 0        99.6421 15.4000 0.00000 0.00000 
ICMPTA22 CAMPOROSSO   0 0        0.00000 0.00000 0.00000 0.00000 
ICOAN121 COLLI AMIN   0 0        15.3373 10.0000 0.00000 0.00000 
ICOLFA11 COLUNGA      0 0        265.846 24.1000 0.00000 0.00000 
ICOLFA21 COLUNGA      0 0        0.00000 0.00000 0.00000 0.00000 
ICONV121 CONEGLIANO   0 0        41.7013 -0.3000 0.00000 0.00000 
ICPNR111 CEPRANO380   0 0        151.969 -23.600 0.00000 0.00000 
ICRCV121 CARDANO CE   0 2 237.05 0.00000 0.00000 -9.2000 7.45606 -9.2000 -72.000 37.4000 -59.000 
ICRCV122 CARDANO CE   0 2 237.07 0.00000 0.00000 -9.2000 -8.3839 -9.2000 -72.000 46.0000 -64.000 
ICRDV111 CORDIGNANO   0 0        247.902 -6.1000 0.00000 0.00000 
ICRWM111 CREMONA      0 0        186.052 -7.0000 0.00000 0.00000 
ICS2N121 CASORIA 2    0 0        19.5475 -1.5000 0.00000 0.00000 
ICSAMA21 CASSANO CS   0 0        0.00000 0.00000 0.00000 0.00000 
ICSEM111 CISERANO     0 0        389.546 33.3000 0.00000 0.00000 
ICSIM12Z UT CESI      0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT11Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSIT12Z LABOR.CESI   0 0        0.00000 0.00000 0.00000 0.00000 
ICSLFA11 CASELLINA    0 0        111.170 8.10000 0.00000 0.00000 
ICSNT111 CASANOVA     0 0        195.976 -4.8000 0.00000 0.00000 
ICSNT121 CASANOVA     0 0        0.00000 0.00000 0.00000 0.00000 
ICSRN121 CASORIA      0 0        150.666 39.4000 0.00000 0.00000 
ICSSM111 CASSANO      0 2 404.08 0.00000 0.00000 -109.40 4.64860 -109.40 -318.00 88.2000 -209.40 
ICSSM121 CASSANO      0 0        0.00000 0.00000 -48.600 2.10000 -48.600 -390.00 113.300 -277.00 
ICSSM211 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM221 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSM311 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSSMA21 CASSANO      0 0        0.00000 0.00000 0.00000 0.00000 
ICSVN121 CASALNUOVO   0 0        34.3835 -1.8000 0.00000 0.00000 
ICTEN12Z CEN.EN.TEV   0 0        0.00000 0.00000 0.00000 0.00000 
ICTMMA21 MINCIO       0 2 235.10 54.0313 60.3000 -202.80 -27.475 -107.20 -248.57 128.500 -215.10 
ICTNT111 CASTELN.S    0 0        140.241 2.90000 0.00000 0.00000 
ICVAV121 CAVILLA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IDALM121 DALMINE ST   0 0        0.00000 0.00000 0.00000 0.00000 
IDEAT121 DELTAC. NK   0 0        0.00000 0.00000 0.00000 0.00000 
IDELN111 DELICETO     0 0        54.5325 -95.600 0.00000 0.00000 
IDELT121 DELTACOGNE   0 0        56.9383 21.7000 0.00000 0.00000 
IDGNN121 DOGANELLA    0 0        60.2464 12.9000 0.00000 0.00000 
IDLNM121 UT DALMINE   0 0        133.424 66.9000 0.00000 0.00000 
IDLNM12M UT DALMINE   0 0        0.00000 0.00000 0.00000 0.00000 
IDMNM121 DALMINE BG   0 0        0.00000 0.00000 0.00000 0.00000 
IDOLV111 DOLO         0 0        49.7208 16.7000 0.00000 0.00000 
IDOLV121 DOLO         0 0        69.4688 -15.600 0.00000 0.00000 
IDUSV111 DUGALE       0 0        354.862 56.9000 0.00000 0.00000 
IDUSV121 DUGALE       0 0        0.00000 0.00000 0.00000 0.00000 
IECHNA11 ERCHIE       0 0        -8.2798 178.500 0.00000 0.00000 
IECRF111 ENIPOW.RA    0 2 403.94 55.9359 34.2000 -704.50 51.8573 -306.00 -940.00 311.900 -519.70 
IEDOM111 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEDOM112 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEDOM211 EDOLO        0 0        0.00000 0.00000 0.00000 0.00000 
IEFEF111 SEF FERRAR   0 2 405.32 0.00000 0.00000 -572.90 64.9034 -314.00 -940.00 320.400 -489.20 
IEONT111 EON L.FERR   0 2 403.34 0.00000 0.00000 -757.40 120.400 -434.00 -900.00 120.400 -385.10 
IEPBN111 ENIPOW. BR   0 2 402.94 73.9797 67.1000 -1010.5 91.8168 -673.00 -1410.0 460.900 -760.60 
IERCN121 ERCOLANO     0 0        49.8210 1.60000 0.00000 0.00000 
IERZT121 ERZELLI      0 0        104.253 -44.000 0.00000 0.00000 
IETQT111 ENTRACQUE    0 0        0.00000 0.00000 0.00000 0.00000 
IFACN121 FRI-EL ACE   0 0        -74.917 17.0000 0.00000 0.00000 
IFADVA21 FADALTO      0 0        0.00000 0.00000 0.00000 0.00000 
IFAUN121 FIAT AUTO    0 0        0.00000 0.00000 0.00000 0.00000 
IFAUN122 FIAT AUTO    0 0        0.00000 0.00000 0.00000 0.00000 
IFENF111 FERRARA N.   0 0        0.00000 0.00000 0.00000 0.00000 
IFENV121 FERRIERE N   0 0        138.035 24.2000 0.00000 0.00000 
IFERF111 FERRARA F.   0 0        319.977 -6.6000 0.00000 0.00000 
IFGPN111 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFGPN112 FOGGIA PST   0 0        0.00000 0.00000 0.00000 0.00000 
IFIBN121 FIBE A.      0 2 231.07 0.00000 0.00000 -79.900 -1.3498 -25.000 -140.00 59.0000 -106.00 
IFLEM111 FLERO ST     0 0        379.221 -8.1000 0.00000 0.00000 
IFMIT121 FIAT MIR.    0 0        27.9679 8.70000 0.00000 0.00000 
IFNOR111 FANO E.T.    0 0        356.366 -22.300 0.00000 0.00000 
IFNOR21Z FANO E.T.    0 0        0.00000 0.00000 0.00000 0.00000 
IFOGN111 FOGGIA       0 0        0.00000 0.00000 0.00000 0.00000 
IFOGNA11 FOGGIA       0 0        186.152 -57.400 0.00000 0.00000 
IFORF111 FORLI'       0 0        192.668 -13.900 0.00000 0.00000 
IFRANA21 FRATTA       0 0        101.847 34.9000 0.00000 0.00000 
IFRBM111 FERRERA E.   0 2 403.51 2.60633 -2.4000 -196.10 16.0268 -130.00 -370.00 128.400 -247.10 
IFRBM112 FERRERA E.   0 2 403.43 24.8604 1.90000 -336.40 35.8727 -117.00 -470.00 173.000 -273.60 
IFRIT31Z FIL          0 0        0.00000 0.00000 0.00000 0.00000 
IFRIT41Z FIL          0 0        0.00000 0.00000 0.00000 0.00000 
IFRLN111 FEROLETO     0 0        134.627 105.100 0.00000 0.00000 
IFSNV111 FUSINA CE    0 2 406.40 0.00000 0.00000 -454.40 101.493 -240.00 -740.00 197.700 -446.80 
IFSNV121 FUSINA CE    0 0        0.00000 0.00000 0.00000 0.00000 
IGADM12Z GADIO        0 0        0.00000 0.00000 0.00000 0.00000 
IGADMA2Z GADIO        0 0        0.00000 0.00000 0.00000 0.00000 
IGALR121 GALLETO      0 2 236.14 0.00000 0.00000 -79.800 11.5497 0.00000 -90.000 11.7000 -32.600 
IGALR221 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000 
IGARM121 GARGNANO     0 0        0.00000 0.00000 0.00000 0.00000 
IGASN111 GARIGL. ST   0 0        171.517 2.80000 0.00000 0.00000 
IGASN211 GARIGL. ST   0 2 405.72 0.00000 0.00000 3.30000 24.2397                 125.000 -250.00 
IGDAM121 GANDA        0 2 235.09 0.00000 0.00000 -33.700 -0.6570 0.00000 -34.650 35.0000 -55.300 
IGERT121 GERBIDO      0 0        0.00000 0.00000 0.00000 0.00000 
IGLAV121 GLORENZANK   0 0        0.00000 0.00000 0.00000 0.00000 
IGLNN111 GALATINA     0 0        195.074 -7.2000 0.00000 0.00000 
IGLNN411 GALATINA     0 0        0.70170 -116.00 0.00000 0.00000 
IGLOV121 GLORENZA     0 0        -1.3966 -6.5000 0.00000 0.00000 
IGLZV121 GLORENZACE   0 0        0.10024 -1.6000 0.00000 0.00000 
IGNZN111 GENZANO380   0 0        4.51096 -19.100 0.00000 0.00000 
IGORM111 GORLAGO      0 0        351.855 -42.000 0.00000 0.00000 
IGRAN121 GRAGNANO     0 0        26.9655 2.40000 0.00000 0.00000 
IGRGN111 GARAGUSO     0 0        -12.470 -2.7000 0.00000 0.00000 
IGRSMA21 GROSIO       0 2 236.47 24.8604 0.00000 -352.40 20.4814 0.00000 -465.00 197.800 -269.50 
IGRTM121 GROSOTTO     0 0        -12.470 10.7000 0.00000 0.00000 
IGRUTA21 GRUGLIASCO   0 0        25.9631 -2.8000 0.00000 0.00000 
IGSCR111 GISSI CE     0 2 406.68 0.00000 0.00000 -398.80 105.608 -167.00 -399.00 194.500 -301.30 
IGSCR211 GISSI CE     0 2 406.68 0.00000 0.00000 -398.80 105.608 -167.00 -399.00 194.500 -301.30 
IGSSR111 GISSI        0 0        0.00000 0.00000 0.00000 0.00000 
IISEN121 ISE CET3     0 0        0.00000 0.00000 0.00000 0.00000 
IISPM111 ARVEDI ST    0 0        300.129 -10.400 0.00000 0.00000 
IITCT121 ILVA.CORNI   0 0        48.4176 29.0000 0.00000 0.00000 
IITNT121 ITAL NOVI    0 0        43.4054 31.0000 0.00000 0.00000 
IKOTR111 KOTOR        0 0        0.00000 80.0000 0.00000 0.00000 
IKOTR12Z KOTOR        0 0        0.00000 0.00000 0.00000 0.00000 
IKOTR211 KOTOR        0 0        0.00000 -64.400 0.00000 0.00000 
IKOTR221 KOTOR        0 0        -171.58 56.8000 0.00000 0.00000 
IKPRM121 PREMAD. AL   0 0        0.00000 0.00000 0.00000 0.00000 
IKSEMA21 RISE SESTO   0 2 232.89 0.00000 0.00000 -44.000 27.4050 0.00000 -63.000 29.5000 -40.500 
IKSEMA2M RISE SESTO   0 0        0.00000 0.00000 0.00000 0.00000 
IKVNMA21 VENINA       0 2 234.85 -5.9854 3.10000 -31.300 5.95044 0.00000 -77.000 61.2000 -97.300 
ILACM111 LACCHIAREL   0 0        360.075 25.0000 0.00000 0.00000 
ILAIN111 LAINO        0 0        63.1534 -109.30 0.00000 0.00000 
ILAIN12Z LAINO        0 0        0.00000 0.00000 0.00000 0.00000 
ILAMMA21 LAMBRATE     0 0        57.4395 5.90000 0.00000 0.00000 
ILANV121 LANA         0 2 236.67 0.00000 0.00000 -57.800 24.7524 -20.000 -80.000 43.2000 -55.100 
ILARR111 LARINO       0 0        192.067 -81.300 0.00000 0.00000 
ILATR111 LATINA NUC   0 0        287.599 27.2000 0.00000 0.00000 
ILATR121 LATINA NUC   0 0        79.8941 15.9000 0.00000 0.00000 
ILATR211 LATINA NUC   0 0        0.00000 -114.80 0.00000 0.00000 
ILATR221 LATINA NUC   0 0        9.62338 1.90000 0.00000 0.00000 
ILATR311 LATINA NUC   0 0        0.00000 0.00000 0.00000 0.00000 
ILCSM11Z LA CASELLA   0 0        0.00000 0.00000 0.00000 0.00000 
ILCSM211 LA CASELLA   0 2 400.26 0.00000 0.00000 -327.80 36.7520 -170.00 -355.00 154.700 -245.80 
ILCSM311 LA CASELLA   0 2 400.28 0.00000 0.00000 -269.10 12.8856 -200.00 -365.00 245.000 -456.20 
ILCSM411 LA CASELLA   0 2 400.27 0.00000 0.00000 -293.60 25.2411 -170.00 -360.00 244.700 -444.20 
ILCZMA11 CASELLA ST   0 0        31.7772 4.90000 0.00000 0.00000 
ILEYTA11 LEYNI        0 0        119.991 78.9000 0.00000 0.00000 
ILEYTA21 LEYNI        0 0        0.00000 0.00000 0.00000 0.00000 
ILK2V121 LASA NK 2    0 0        0.00000 0.00000 0.00000 0.00000 
ILNTM111 LONATO       0 0        263.741 -44.400 0.00000 0.00000 
ILVSV121 LAVIS        0 0        28.5694 3.70000 0.00000 0.00000 
ILZDMA21 LANZADA      0 0        0.00000 0.00000 0.00000 0.00000 
IMAAT121 MARTINETTO   0 0        39.0950 71.4000 0.00000 0.00000 
IMACVA21 MALCONTENT   0 0        0.00000 0.00000 0.00000 0.00000 
IMADN121 MADDALONI    0 0        28.7699 11.9000 0.00000 0.00000 
IMAGM11Z MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGM121 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGM122 MAGENTA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMAGMA21 MAGENTA ST   0 0        64.2561 10.1000 0.00000 0.00000 
IMAGMA22 MAGENTA ST   0 0        59.9456 15.0000 0.00000 0.00000 
IMARMA21 MARCARIA     0 0        84.9063 -34.900 0.00000 0.00000 
IMATT121 LEVANNA      0 0        33.3811 0.20000 0.00000 0.00000 
IMCON111 M/CORVINO    0 0        238.981 14.1000 0.00000 0.00000 
IMCON121 M/CORVINO    0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN111 MAIDA        0 0        -21.148 -3.0000 0.00000 0.00000 
IMDAN21Z MAIDA        0 0        0.00000 0.00000 0.00000 0.00000 
IMDAN31Z MAIDA        0 0        0.00000 0.00000 0.00000 0.00000 
IMDGN111 MODUGNO CE   0 2 403.11 0.00000 0.00000 -359.10 145.554 -215.00 -727.00 196.300 -446.70 
IMDTN12Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMDTN22Z MADD T-GAS   0 0        0.00000 0.00000 0.00000 0.00000 
IMESM121 MESE         0 0        97.2362 -9.8000 0.00000 0.00000 
IMFTV11Z MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMFTV121 MONFALC.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMGLT111 MAGLIANO     0 0        182.944 14.7000 0.00000 0.00000 
IMGNN111 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000 
IMLAV121 MOLINE NK    0 0        0.00000 0.00000 0.00000 0.00000 
IMLFNA11 MELFI 380    0 0        3.20779 -20.300 0.00000 0.00000 
IMLOM111 MALEO        0 0        80.2951 -5.1000 0.00000 0.00000 
IMLTR111 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR211 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR212 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR311 MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMLTR41Z MONTALT.CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMNFN111 MANFR.380    0 0        -0.7981 -5.4000 0.00000 0.00000 
IMNTMA11 MANTOVA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IMNVR121 MONTOR.SE    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT121 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOAT122 MONCALIER    0 0        0.00000 0.00000 0.00000 0.00000 
IMOATA21 MONCALIER    0 2 236.28 1.70414 0.20000 -305.20 34.1336 -155.00 -316.30 153.700 -193.00 
IMOATA22 MONCALIER    0 2 236.86 6.01461 0.50000 -301.00 33.4473 -160.00 -311.90 152.200 -235.20 
IMOCT121 MONCAL.CP    0 0        17.8433 -1.3000 0.00000 0.00000 
IMOCT122 MONCAL.CP    0 0        15.0365 0.40000 0.00000 0.00000 
IMOIV121 MOLINE       0 0        0.00000 0.00000 0.00000 0.00000 
IMOIV12M MOLINE       0 0        0.00000 0.00000 0.00000 0.00000 
IMONR12Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR22Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMONR32Z MONTOR.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IMORTA21 MORIGALLO    0 0        122.397 -9.4000 0.00000 0.00000 
IMOSR111 MONTALTO     0 0        158.786 3.30000 0.00000 0.00000 
IMPIV121 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000 
IMPIV221 MASO PILL    0 0        0.00000 0.00000 0.00000 0.00000 
IMRAN211 MATERA       0 2 406.80 0.00000 0.00000 0.20000 101.306                 125.000 -250.00 
IMRAN311 MATERA       0 0        0.00000 0.00000 0.00000 0.00000 
IMRANA11 MATERA       0 0        70.8722 -68.500 0.00000 0.00000 
IMRCM111 MERCALLO     0 0        223.744 32.3000 0.00000 0.00000 
IMRGF111 MARGINONE    0 0        304.841 50.2000 0.00000 0.00000 
IMRLM121 MARCELLO     0 0        45.3101 -0.7000 0.00000 0.00000 
IMRTF111 MARTIGNONE   0 0        343.434 36.6000 0.00000 0.00000 
IMTJT121 MONTJOVET    0 2 237.16 0.00000 0.00000 -12.000 -5.3387 0.00000 -56.000 50.0000 -36.000 
IMTVM111 MANTOVA CE   0 0        45.9115 37.2000 0.00000 0.00000 
IMTVM121 MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMTVM12M MANTOVA CE   0 0        0.00000 0.00000 0.00000 0.00000 
IMTVM211 MANTOVA CE   0 2 405.80 0.00000 0.00000 -309.90 13.0937 -166.00 -470.00 182.200 -285.50 
IMTVM311 MANTOVA CE   0 2 405.80 0.00000 0.00000 -313.80 16.0235 -143.00 -320.00 181.500 -282.90 
IMUCM121 MUSOCCO ST   0 0        13.9338 -6.7000 0.00000 0.00000 
IMUSM111 MUSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
INACN121 NAPOLI C     0 0        43.7062 5.90000 0.00000 0.00000 
INADN121 NAPOLI DIR   0 0        44.9091 5.80000 0.00000 0.00000 
INALN121 NAPOLI L     0 2 230.12 0.00000 0.00000 -357.90 141.069 -190.00 -470.00 177.000 -200.60 
INALNA21 NAPOLI L     0 0        0.00000 0.00000 0.00000 0.00000 
INATV121 NATURNO      0 2 236.18 29.7723 -0.7000 -157.40 42.9059 0.00000 -242.00 116.000 -139.90 
INAVM111 NAVE         0 0        219.032 93.9000 0.00000 0.00000 
INAVM121 NAVE         0 0        25.5621 -3.1000 0.00000 0.00000 
INGRV111 NOGAROLE     0 0        223.744 16.9000 0.00000 0.00000 
INOCN121 NOCERA       0 0        52.0264 4.00000 0.00000 0.00000 
INOLN121 NOLA         0 0        65.2585 6.30000 0.00000 0.00000 
INOMMA21 RIC.NORD M   0 0        122.097 6.50000 0.00000 0.00000 
INOST121 NOVARA SUD   0 0        130.016 -41.300 0.00000 0.00000 
INOSTA21 NOVARA SUD   0 0        0.00000 0.00000 0.00000 0.00000 
INOVT121 NOVI L.      0 0        0.00000 0.00000 0.00000 0.00000 
INOXRA21 NOMENTA.RT   0 0        48.4176 0.70000 0.00000 0.00000 
INSCN12Z NASTRO CAR   0 0        0.00000 0.00000 0.00000 0.00000 
INTAV121 NAT.P4 NK    0 0        -0.4988 5.20000 0.00000 0.00000 
IODZVA21 ODERZO       0 0        59.3442 22.2000 0.00000 0.00000 
IOSCM111 OSTIGL.CE    0 2 405.27 0.00000 0.00000 -244.60 27.6837 -200.00 -688.00 182.700 -288.50 
IOSCM211 OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IOSCM41Z OSTIGL.CE    0 0        0.00000 0.00000 0.00000 0.00000 
IOSPM111 OSPIATE      0 0        292.811 -14.300 0.00000 0.00000 
IOSPM121 OSPIATE      0 0        0.00000 0.00000 0.00000 0.00000 
IOSTM111 OSTIGL.ST    0 0        282.386 -9.8000 0.00000 0.00000 
IOVMMA21 RIC.OV. MI   0 0        126.006 2.90000 0.00000 0.00000 
IP41V121 NAT.P41 NK   0 0        0.00000 0.00000 0.00000 0.00000 
IPACF111 POGGIO A C   0 0        170.815 42.7000 0.00000 0.00000 
IPATN111 PATRIA       0 0        177.431 -81.400 0.00000 0.00000 
IPATN121 PATRIA       0 0        0.00000 178.200 0.00000 0.00000 
IPBNF11Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPBNF21Z PIOMBINO T   0 0        0.00000 0.00000 0.00000 0.00000 
IPCOF111 P.CORSINI    0 2 402.50 0.00000 0.00000 -644.60 255.718 -400.00 -699.00 304.800 -550.40 
IPDAR121 A.P.DANTE    0 0        21.0511 1.70000 0.00000 0.00000 
IPDCN111 PALO D.C.    0 0        133.224 -18.200 0.00000 0.00000 
IPDMM121 PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDMMA21 PREMADIO     0 2 236.87 28.0682 -5.7000 -188.70 21.3615 0.00000 -240.00 116.000 -119.20 
IPDMMA2M PREMADIO     0 0        0.00000 0.00000 0.00000 0.00000 
IPDRV121 PADRICIANO   0 0        37.9923 -2.0000 0.00000 0.00000 
IPDRV12Z PADRICIANO   0 0        0.00000 0.00000 0.00000 0.00000 
IPEDN11Z PRE EDISON   0 0        0.00000 0.00000 0.00000 0.00000 
IPELT121 PELLERINA    0 0        0.00000 0.00000 0.00000 0.00000 
IPF2R121 PIETRAF220   0 0        284.591 47.0000 0.00000 0.00000 
IPFNR121 PIETRAF.N.   0 2 233.30 0.00000 0.00000 -312.20 -16.862 -150.00 -345.00 188.500 -257.40 
IPGNM111 POGLIANO     0 0        0.00000 0.00000 0.00000 0.00000 
IPGRN121 POGGIOR.     0 0        63.0532 8.20000 0.00000 0.00000 
IPIATA21 PIANEZZA     0 0        127.810 -16.400 0.00000 0.00000 
IPIOTA11 PIOSSASCO    0 0        158.886 233.700 0.00000 0.00000 
IPIOTA21 PIOSSASCO    0 0        0.00000 0.00000 0.00000 0.00000 
IPISF111 P.SPERANZA   0 0        -2.8929 20.6000 0.00000 0.00000 
IPLLTA21 PALLANZENO   0 0        129.515 27.1000 0.00000 0.00000 
IPLNV111 PLANAIS      0 0        197.680 -9.8000 0.00000 0.00000 
IPLTT121 POLITECNIC   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV32Z MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV421 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPMLV521 MARGHERA L   0 2 233.99 0.00000 0.00000 -165.70 24.5847 -100.00 -276.00 76.7000 -92.000 
IPMLV621 MARGHERA L   0 2 233.95 0.00000 0.00000 -128.70 17.2000 -68.950 -136.00 17.2000 0.00000 
IPMLV721 MARGHERA L   0 0        0.00000 0.00000 0.00000 0.00000 
IPNCM111 PIANCAMUNO   0 0        331.706 -51.000 0.00000 0.00000 
IPNEV121 PORDENONE    0 0        58.2415 -24.700 0.00000 0.00000 
IPONTA21 PONTE V.F.   0 0        -50.676 -3.5000 0.00000 0.00000 
IPOPR121 POPOLI       0 0        31.3762 -12.400 0.00000 0.00000 
IPOZN121 POZZUOLI     0 0        33.6818 0.00000 0.00000 0.00000 
IPR2R121 PROVVID.A2   0 0        0.00000 0.00000 0.00000 0.00000 
IPRCV121 PRACOMUNE    0 0        0.00000 0.00000 0.00000 0.00000 
IPREN111 PRESENZANO   0 0        0.00000 0.00000 0.00000 0.00000 
IPREN121 PRESENZANO   0 0        1.20292 0.00000 0.00000 0.00000 
IPRMF111 PARMA VIGH   0 0        398.769 75.2000 0.00000 0.00000 
IPRVR121 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000 
IPRVR122 PROVVIDEN.   0 0        0.00000 0.00000 0.00000 0.00000 
IPSEF12Z PORTALE      0 0        0.00000 0.00000 0.00000 0.00000 
IPSTNA21 PISTICCI     0 0        22.3000 2.20000 0.00000 0.00000 
IPTOV111 PORTOTOLLE   0 0        0.00000 0.00000 0.00000 0.00000 
IPTRVA21 PONTERESIA   0 0        94.0284 1.10000 0.00000 0.00000 
IPTRVA2M PONTERESIA   0 0        0.00000 0.00000 0.00000 0.00000 
IPTVMA21 PORTAVOLTA   0 0        117.185 -3.2000 0.00000 0.00000 
IPVAM111 PIEVE ALBI   0 0        0.00000 0.00000 0.00000 0.00000 
IPVNMA21 P.VENEZIA    0 0        31.7772 -1.7000 0.00000 0.00000 
IPZAM111 PIACENZA     0 2 399.62 0.00000 0.00000 -678.90 66.2617 -400.00 -763.00 251.800 -591.20 
IQUAT121 QUART        0 2 239.66 0.00000 0.00000 -12.300 -35.535 0.00000 -57.000 22.8000 -42.800 
IQUDT121 QUART NK     0 0        0.00000 0.00000 0.00000 0.00000 
IRACF111 RAVENNA C.   0 0        325.390 12.8000 0.00000 0.00000 
IRATN111 RATINO       0 2 406.90 0.00000 0.00000 -366.70 73.2918 -165.00 -376.00 159.000 -202.50 
IRATV121 RAT.P62 NK   0 0        0.00000 0.00000 0.00000 0.00000 
IRCOV121 RIC. OVEST   0 0        6.81656 -14.500 0.00000 0.00000 
IRDPVA11 REDIPUGLIA   0 0        45.2098 -94.600 0.00000 0.00000 
IRDPVA21 REDIPUGLIA   0 0        53.4298 -12.600 0.00000 0.00000 
IRDPVA2M REDIPUGLIA   0 0        0.00000 0.00000 0.00000 0.00000 
IRELF111 ROSELECTRA   0 2 402.46 0.00000 0.00000 -378.70 50.0554 -206.00 -480.00 172.200 -232.70 
IRICN111 RIZZIC.CE    0 2 408.10 0.00000 0.00000 -352.90 -48.635 -219.00 -470.00 159.900 -264.90 
IRICN211 RIZZIC.CE    0 2 408.10 0.00000 0.00000 -347.20 -47.528 -219.00 -361.10 160.900 -268.20 
IRIVN121 ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN122 ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN12M ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIVN12N ILVA-RIV     0 0        0.00000 0.00000 0.00000 0.00000 
IRIZN111 RIZZICONI    0 0        122.899 -41.200 0.00000 0.00000 
IRIZN211 RIZZICONI    0 0        0.00000 156.100 0.00000 0.00000 
IRLLR111 ROTELLO380   0 0        0.10024 -3.1000 0.00000 0.00000 
IRMER111 ROMA EST     0 0        289.403 -62.500 0.00000 0.00000 
IRMNR111 ROMA NORD    0 0        350.953 -92.200 0.00000 0.00000 
IRMNR121 ROMA NORD    0 0        0.00000 183.600 0.00000 0.00000 
IRMOR111 ROMA OVEST   0 0        455.106 -37.700 0.00000 0.00000 
IRMSR111 ROMA SUD     0 0        380.825 -109.60 0.00000 0.00000 
IRMSR121 ROMA SUD     0 0        0.00000 187.600 0.00000 0.00000 
IROAT121 ROSONE       0 0        0.00000 0.00000 0.00000 0.00000 
IROATA21 ROSONE       0 0        17.0414 2.40000 0.00000 0.00000 
IRONT111 RONDISSONE   0 0        211.614 -29.300 0.00000 0.00000 
IRONT112 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IRONT113 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IRONT121 RONDISSONE   0 0        0.00000 0.00000 0.00000 0.00000 
IROSN111 ROSSANO TE   0 0        54.9334 195.000 0.00000 0.00000 
IROVM111 RONCOVALGR   0 2 409.22 0.00000 0.00000 -47.700 -64.291 98.0000 -190.53 69.3000 -75.600 
IROVM211 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM311 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROVM411 RONCOVALGR   0 0        0.00000 0.00000 0.00000 0.00000 
IROXM111 RHO          0 0        0.00000 0.00000 0.00000 0.00000 
IRRKR121 ROSARA NK    0 0        0.00000 0.00000 0.00000 0.00000 
IRRSF111 ROSIGNANO    0 0        0.00000 0.00000 0.00000 0.00000 
IRSNF111 ROSEN        0 0        14.0341 7.60000 0.00000 0.00000 
IRSRRA11 ROSARA       0 0        323.987 5.10000 0.00000 0.00000 
IRSRRA21 ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRSRRA2M ROSARA       0 0        0.00000 0.00000 0.00000 0.00000 
IRUBFA11 RUBIERA      0 0        282.987 36.2000 0.00000 0.00000 
IRZNM121 ROZZANO      0 0        0.00000 0.00000 0.00000 0.00000 
IS52V121 ST.5-213NK   0 0        0.00000 0.00000 0.00000 0.00000 
IS5AV121 ST.5-259NK   0 0        0.00000 0.00000 0.00000 0.00000 
ISAEVA21 SANDRA'      0 0        0.00000 0.00000 0.00000 0.00000 
ISALN121 SALERNO N    0 0        35.0852 5.10000 0.00000 0.00000 
ISANT121 SANGONE      0 0        21.7528 12.4000 0.00000 0.00000 
ISANT122 SANGONE      0 0        60.0459 0.50000 0.00000 0.00000 
ISATV121 S.ANTONIO    0 0        -1.7956 -4.3000 0.00000 0.00000 
ISAVT121 SAVONA       0 0        85.3072 -1.8000 0.00000 0.00000 
ISAVTA21 SAVONA       0 0        0.00000 0.00000 0.00000 0.00000 
ISAZV121 S.ANT C.LE   0 2 236.82 0.00000 0.00000 -44.900 38.2210 -6.0000 -117.00 46.8000 -87.900 
ISBAF11Z S.BARB.CLE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBAF211 S.BARB.CLE   0 0        0.00000 0.00000 0.00000 0.00000 
ISBQF121 S.B.QUERCE   0 0        6.51583 -8.6000 0.00000 0.00000 
ISBSF111 S.BARBARA    0 0        84.2046 -9.1000 0.00000 0.00000 
ISBSF121 S.BARBARA    0 0        0.00000 0.00000 0.00000 0.00000 
ISCCN111 SCANDALECE   0 2 399.92 0.00000 0.00000 -276.90 -12.108 -260.00 -393.00 165.000 -389.20 
ISCDN111 SCANDALE     0 0        -25.737 219.000 0.00000 0.00000 
ISCIN111 SCILLA       0 0        65.1583 -47.000 0.00000 0.00000 
ISCIN211 SCILLA       0 0        271.860 -7.4000 0.00000 0.00000 
ISCIN311 SCILLA       0 0        284.992 17.3000 0.00000 0.00000 
ISCOT121 S.COLOM.GE   0 0        91.3218 31.5000 0.00000 0.00000 
ISCRN111 SIMERI CRI   0 2 404.38 0.00000 0.00000 -814.60 7.54229 -370.00 -1006.0 258.500 -497.90 
ISCRV121 SCORZE'      0 0        169.913 4.60000 0.00000 0.00000 
ISCTN121 SCAFATI SE   0 0        41.5008 -3.9000 0.00000 0.00000 
ISDMF111 S.DAMASO     0 0        228.856 2.60000 0.00000 0.00000 
ISECN121 SECONDIGL.   0 0        54.3320 10.1000 0.00000 0.00000 
ISERM111 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISERMB11 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISERMC11 SERMIDE      0 0        0.00000 0.00000 0.00000 0.00000 
ISEVN111 S.SEVER380   0 0        0.30073 -3.2000 0.00000 0.00000 
ISFAV121 SAFAU NK     0 0        0.00000 0.00000 0.00000 0.00000 
ISFIM111 S.FIORANO    0 2 406.62 0.00000 0.00000 -52.100 -254.44 440.000 -242.44 363.100 -338.40 
ISFLF111 FONTELUPO    0 0        0.00000 0.00000 0.00000 0.00000 
ISFLV121 S.FLORIANO   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR111 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR112 S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGIR12Z S.GIACO.CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGSR111 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGSR121 S.GIACO.SE   0 0        0.00000 0.00000 0.00000 0.00000 
ISGTM121 SEGRATE      0 0        0.00000 0.00000 0.00000 0.00000 
ISIDR121 SIDERURGIC   0 0        188.658 72.8000 0.00000 0.00000 
ISIKR121 S.GIANK      0 0        0.00000 0.00000 0.00000 0.00000 
ISIZV121 SINIGO ZI    0 0        0.00000 0.00000 0.00000 0.00000 
ISLGV111 SALGAREDA    0 0        114.378 18.2000 0.00000 0.00000 
ISLGV121 SALGAREDA    0 0        70.2707 -1.8000 0.00000 0.00000 
ISLRF111 LE ROSE      0 0        0.00000 0.00000 0.00000 0.00000 
ISLUR111 S.LUCIA      0 0        142.145 -53.300 0.00000 0.00000 
ISLUR121 S.LUCIA      0 0        49.3198 -14.200 0.00000 0.00000 
ISLVT121 SALVEMINI    0 0        9.92411 -4.2000 0.00000 0.00000 
ISMAMA2Z EX SARMATO   0 0        0.00000 0.00000 0.00000 0.00000 
ISMCVA21 S.MASS. CE   0 2 235.98 0.00000 0.00000 -4.0000 4.11691 0.00000 -27.000 16.8000 -23.600 
ISMCVA22 S.MASS. CE   0 0        0.00000 0.00000 0.00000 0.00000 
ISMIMA21 RIC.SUD MI   0 0        135.730 -5.6000 0.00000 0.00000 
ISMRN121 S.MARIA C.   0 0        0.00000 0.00000 0.00000 0.00000 
ISMRNA11 S.MARIA C.   0 0        298.826 -88.000 0.00000 0.00000 
ISMSV121 S.MASSENZA   0 0        0.00000 0.00000 0.00000 0.00000 
ISMVF111 S.MART. XX   0 0        135.429 55.0000 0.00000 0.00000 
ISNDTA2Z COFELY SET   0 0        0.00000 0.00000 0.00000 0.00000 
ISNGV111 SANDRIGO     0 0        433.353 -11.600 0.00000 0.00000 
ISNTN121 S.ANTIMO     0 0        37.1903 4.20000 0.00000 0.00000 
ISOGN12Z ACERRA ENE   0 0        0.00000 0.00000 0.00000 0.00000 
ISOMV121 SOMPLAGO     0 2 233.34 0.00000 0.00000 -147.00 14.8256 -8.7000 -240.00 124.600 -167.70 
ISOMV12M SOMPLAGO     0 0        0.00000 0.00000 0.00000 0.00000 
ISOMVA21 SOMPLAGO     0 0        10.5256 23.7000 0.00000 0.00000 
ISONM121 SONDRIO      0 0        60.3466 -2.2000 0.00000 0.00000 
ISOVVA21 SOVERZENE    0 0        0.00000 0.00000 0.00000 0.00000 
ISPAR121 A.S.PAOLO    0 0        36.9899 -0.8000 0.00000 0.00000 
ISPCVA21 S.PANCRAZ.   0 2 236.66 0.00000 0.00000 -31.900 7.88819 0.00000 -41.000 25.4000 -25.600 
ISPET121 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPET211 SPEZIA STA   0 0        148.360 -20.700 0.00000 0.00000 
ISPET221 SPEZIA STA   0 0        0.00000 0.00000 0.00000 0.00000 
ISPNN111 SPARANISE    0 2 401.68 0.00000 0.00000 -703.40 318.500 -440.00 -940.00 318.500 -534.60 
ISPZT111 SPEZIA CE    0 0        26.0633 3.90000 0.00000 0.00000 
ISPZT121 SPEZIA CE    0 0        2.30560 1.30000 0.00000 0.00000 
ISPZT211 SPEZIA CE    0 0        0.00000 0.00000 0.00000 0.00000 
ISROM111 S.ROCCO PO   0 0        456.709 34.2000 0.00000 0.00000 
ISSEN121 S.SEBAST.    0 0        40.3981 3.40000 0.00000 0.00000 
ISSGM121 SESTO S.G.   0 0        65.6595 4.10000 0.00000 0.00000 
ISSONA11 S.SOFIA      0 0        30.6745 234.600 0.00000 0.00000 
ISSONA21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISSONB21 S.SOFIA      0 0        0.00000 0.00000 0.00000 0.00000 
ISSRN121 ILVA-SSR     0 0        52.3271 75.6000 0.00000 0.00000 
IST1VA21 STAZIONE 1   0 0        0.00000 0.00000 0.00000 0.00000 
IST3VA21 STAZIONE 3   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V121 STAZIONE 4   0 0        8.92167 8.00000 0.00000 0.00000 
IST4V321 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V421 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V62Z STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4V72Z STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST4VA21 STAZIONE 4   0 0        25.9631 19.7000 0.00000 0.00000 
IST4VD21 STAZIONE 4   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V121 STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V12M STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
IST5V12N STAZIONE 5   0 0        0.00000 0.00000 0.00000 0.00000 
ISTUT121 STURA        0 0        172.720 32.4000 0.00000 0.00000 
ISTVN111 SET TEVER.   0 2 402.16 0.00000 0.00000 -372.00 120.800 -160.00 -460.00 120.800 -243.90 
ISUVFA11 SUVERETO     0 0        -141.65 191.000 0.00000 0.00000 
ISUVFB11 SUVERETO     0 0        33.8823 -65.400 0.00000 0.00000 
ISVAV121 S.VALBURGA   0 0        0.00000 0.00000 0.00000 0.00000 
ISVCV121 S.VALB. CP   0 0        -2.8929 1.00000 0.00000 0.00000 
ISVCV221 S.VALB. CP   0 0        6.01461 -1.5000 0.00000 0.00000 
ISVEV121 SVEPPI       0 0        0.00000 0.00000 0.00000 0.00000 
ISVLN121 S.VALENTIN   0 0        29.0706 4.90000 0.00000 0.00000 
ITAIVA21 TAIO         0 0        20.7504 124.500 0.00000 0.00000 
ITBGM111 TURBIGO ST   0 0        137.033 -57.700 0.00000 0.00000 
ITBGM121 TURBIGO ST   0 0        0.00000 0.00000 0.00000 0.00000 
ITBGM211 TURBIGO ST   0 0        106.358 5.80000 0.00000 0.00000 
ITCATA21 TEKSID CAR   0 0        6.21510 -1.4000 0.00000 0.00000 
ITCEV121 TAIO CE      0 0        0.00000 0.00000 0.00000 0.00000 
ITCEV122 TAIO CE      0 2 233.97 0.00000 0.00000 -59.200 10.5719 0.00000 -123.00 63.0000 -107.70 
ITCPN121 TECNOPARCO   0 2 210.70 0.00000 0.00000 -22.400 -2.1000 0.00000 -38.000 16.6000 -26.900 
ITCPN22Z TECNOPARCO   0 0        0.00000 0.00000 0.00000 0.00000 
ITEAN121 TEANO        0 0        5.51339 0.00000 0.00000 0.00000 
ITENR111 TERMOLI      0 2 406.75 0.00000 0.00000 -354.20 94.7780 -180.00 -652.00 232.700 -427.30 
ITERR111 TERAMO       0 0        0.00000 0.00000 0.00000 0.00000 
ITIBR121 A.TIBURTIN   0 0        37.9923 3.10000 0.00000 0.00000 
ITMEMA2Z TAVAZZ.EST   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N111 TARANTO N2   0 0        128.312 -61.100 0.00000 0.00000 
ITN2N121 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N221 TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITN2N32Z TARANTO N2   0 0        0.00000 0.00000 0.00000 0.00000 
ITNCT121 TO.NOR CE    0 0        -0.9976 0.50000 0.00000 0.00000 
ITNCT221 TO.NOR CE    0 0        -0.8978 0.10000 0.00000 0.00000 
ITNCT321 TO.NOR CE    0 2 236.94 0.00000 0.00000 -193.40 37.2626 -97.500 -210.66 104.900 -205.30 
ITNCT421 TO.NOR CE    0 2 236.94 0.00000 0.00000 -112.00 10.2069 -52.500 -113.43 56.0000 -109.20 
ITNOT111 TRINO        0 0        0.00000 0.00000 0.00000 0.00000 
ITNSF121 TORNOLO      0 0        1.50365 -0.8000 0.00000 0.00000 
ITNSVA2Z TRENTO SUD   0 0        0.00000 0.00000 0.00000 0.00000 
ITOCT121 TO CENTRO    0 0        50.1218 1.90000 0.00000 0.00000 
ITOIN111 TROIA 380    0 0        1.00244 -21.200 0.00000 0.00000 
ITONN121 TORRE N      0 0        35.8872 -1.0000 0.00000 0.00000 
ITONT121 TORINO N     0 0        0.00000 0.00000 0.00000 0.00000 
ITOST121 TO SUD       0 0        58.8429 0.10000 0.00000 0.00000 
ITOWT121 TO OVEST     0 0        51.2244 -1.4000 0.00000 0.00000 
ITRBV121 TORBOLE      0 2 235.78 0.00000 0.00000 -49.900 2.86572 -13.100 -137.00 80.2000 -122.10 
ITRMT121 TRM          0 2 237.02 0.00000 0.00000 -38.100 8.26357 -3.4000 -80.000 32.0000 -60.000 
ITRNT121 TRINO 220    0 0        0.40097 -0.1000 0.00000 0.00000 
ITROF121 TORNOLO C.   0 0        -12.569 1.60000 0.00000 0.00000 
ITRSV111 TORVISCOSA   0 2 404.05 0.00000 0.00000 -801.60 231.000 -380.00 -977.00 231.000 -346.70 
ITRVM111 TRAVAGLIAT   0 0        219.032 -12.000 0.00000 0.00000 
ITSMN121 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN221 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITSMN321 TARANTO SM   0 0        0.00000 0.00000 0.00000 0.00000 
ITUNM111 TURANO       0 0        0.00000 0.00000 0.00000 0.00000 
ITUNM211 TURANO       0 2 400.75 0.00000 0.00000 -716.10 73.0143 -379.99 -750.00 326.400 -542.40 
ITURM111 TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM21Z TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM31Z TURBIGO      0 0        0.00000 0.00000 0.00000 0.00000 
ITURM411 TURBIGO      0 2 406.40 0.00000 0.00000 -225.40 30.3446 -130.56 -370.00 116.600 -237.10 
ITURM511 TURBIGO      0 2 406.40 0.00000 0.00000 -223.40 30.3387 -126.72 -319.00 67.0000 -155.10 
ITURM611 TURBIGO      0 2 406.40 0.00000 0.00000 -223.40 30.3387 -126.72 -319.00 66.7000 -155.20 
ITUSN121 TUSCIANO     0 0        39.8969 8.40000 0.00000 0.00000 
ITUSR111 TUSCANIA     0 0        0.00000 0.00000 0.00000 0.00000 
ITVDR111 T.VALD.TP    0 2 408.79 0.00000 0.00000 -690.50 145.091 -390.00 -1038.0 259.300 -646.60 
ITVDR211 T.VALD.TP    0 0        0.00000 0.00000 0.00000 0.00000 
ITVNR111 T.VALDAL.N   0 0        8.21997 5.50000 0.00000 0.00000 
ITVNR112 T.VALDAL.N   0 2 408.69 1.10268 1.00000 -324.60 88.0407 -200.00 -750.00 223.600 -486.50 
ITVNR211 T.VALDAL.N   0 2 408.71 0.00000 0.00000 -231.70 76.1003 -200.00 -750.00 263.800 -438.80 
ITVNR212 T.VALDAL.N   0 2 408.70 5.21266 3.30000 -398.90 87.3629 -200.00 -750.00 237.100 -443.50 
ITVSV121 TREVISOSUD   0 0        22.8555 -3.3000 0.00000 0.00000 
ITVZF111 TAVARNUZZE   0 0        126.608 57.7000 0.00000 0.00000 
ITZ2M121 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZ2M122 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZ2MA21 TAVAZZ.220   0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM111 TAVAZZ.CE    0 2 403.36 0.00000 0.00000 -743.50 52.4968 -390.00 -1006.0 273.600 -554.10 
ITZCM211 TAVAZZ.CE    0 2 403.38 0.00000 0.00000 -364.60 24.7053 -179.00 -688.00 242.900 -418.90 
ITZCM31Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZCM41Z TAVAZZ.CE    0 0        0.00000 0.00000 0.00000 0.00000 
ITZNM111 TAVAZZ. ST   0 0        267.750 11.5000 0.00000 0.00000 
ITZNM121 TAVAZZ. ST   0 0        0.00000 0.00000 0.00000 0.00000 
IUDNVA21 UDINE N.E.   0 0        -17.557 -4.8000 0.00000 0.00000 
IUDOV111 UDINEOVEST   0 0        324.288 3.60000 0.00000 0.00000 
IUSTV111 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IUSTV121 UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IUSTV12M UDINE SUD    0 0        0.00000 0.00000 0.00000 0.00000 
IVALT121 VALPELLINE   0 2 238.04 0.20049 0.30000 -119.20 -7.6608 0.00000 -150.00 70.0000 -76.000 
IVCIT121 VERCELLI N   0 0        59.9456 -13.800 0.00000 0.00000 
IVDLT111 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDLT121 VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDLT12M VADO LIGU.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT11Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT21Z VADO TERM.   0 0        0.00000 0.00000 0.00000 0.00000 
IVDTT511 VADO TERM.   0 2 406.52 0.00000 0.00000 -540.50 27.3606 -380.00 -938.00 401.200 -580.90 
IVEAM121 BRUGH. AL    0 0        0.00000 0.00000 0.00000 0.00000 
IVELVA21 VELLAI       0 0        151.067 41.7000 0.00000 0.00000 
IVERMA11 VERDERIO     0 0        254.117 44.9000 0.00000 0.00000 
IVERMA21 VERDERIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVEZV111 VENEZIA N.   0 0        247.401 -1.3000 0.00000 0.00000 
IVGHM111 VOGHERA ST   0 0        0.00000 0.00000 0.00000 0.00000 
IVGRM111 VOGHERA      0 2 403.01 0.00000 0.00000 -389.10 33.1200 -199.00 -483.00 185.100 -275.10 
IVIAV121 VICENZA NK   0 0        0.00000 0.00000 0.00000 0.00000 
IVIGTA11 VIGNOLE B.   0 0        109.466 4.00000 0.00000 0.00000 
IVIGTA21 VIGNOLE B.   0 0        0.00000 0.00000 0.00000 0.00000 
IVILTA21 VILLA        0 0        0.20049 2.00000 0.00000 0.00000 
IVILV121 VILLABONA    0 0        80.7963 -4.5000 0.00000 0.00000 
IVIMV121 VICENZA MV   0 0        90.4196 4.10000 0.00000 0.00000 
IVLKR111 VILLAN.NK    0 0        0.00000 0.00000 0.00000 0.00000 
IVLLRA11 VILLANOVA    0 0        358.270 144.600 0.00000 0.00000 
IVLLRA21 VILLANOVA    0 0        0.00000 0.00000 0.00000 0.00000 
IVLMRA11 VALMONTONE   0 0        270.257 201.200 0.00000 0.00000 
IVLNT121 VILLENEUVE   0 0        -3.4915 -23.900 0.00000 0.00000 
IVLPR111 VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000 
IVLPR11Z VILLAN.PST   0 0        0.00000 0.00000 0.00000 0.00000 
IVLVR111 VILLAVALLE   0 0        72.4761 -23.700 0.00000 0.00000 
IVLVR121 VILLAVALLE   0 0        91.6226 -55.100 0.00000 0.00000 
IVNST111 VENAUS       0 0        51.7257 -2.8000 0.00000 0.00000 
IVRBV121 VR BORGOMI   0 0        15.2370 0.20000 0.00000 0.00000 
IVRPT121 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPT122 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPTA21 VERAMPIO     0 0        0.00000 0.00000 0.00000 0.00000 
IVRPTA22 VERAMPIO     0 2 240.88 76.5861 -6.3000 -5.2000 -46.000 -2.0000 -70.000 58.0000 -46.000 
IVTIM121 TIRANO ST    0 0        -10.075 10.5000 0.00000 0.00000 
##ZRS
JADA  5  JADA  5      0 0        12.7861 2.15669 0.00000 0.00000 
JALEKC5  JALEKC5      0 0        27.9999 7.14229 0.00000 0.00000 
JALEKD5  JALEKD5      0 0        6.60752 2.07266 0.00000 0.00000 
JALIBU5  JALIBU5      0 0        4.73660 3.14634 0.00000 0.00000 
JAPATI5  JAPATI5      0 0        14.9581 2.22205 0.00000 0.00000 
JARAND5  JARAND5      0 0        34.9359 6.61946 0.00000 0.00000 
JARILJ5  JARILJ5      0 0        10.6779 2.87559 0.00000 0.00000 
JBAJMO5  JBAJMO5      0 0        7.49278 1.14837 0.00000 0.00000 
JBBAST21 JBBAST21     0 0        10.3858 2.32475 0.00000 0.00000 
JBBAST22 JBBAST22     0 0        0.00000 0.00000 0.00000 0.00000 
JBCRKV5  JBCRKV5      0 0        8.19551 1.57784 0.00000 0.00000 
JBECEJ5  JBECEJ5      0 0        26.4392 5.32171 0.00000 0.00000 
JBEGEJ5  JBEGEJ5      0 0        11.2255 2.91293 0.00000 0.00000 
JBFC  5  JBFC  5      0 0        13.3884 3.47311 0.00000 0.00000 
JBGD1 5  JBGD1 5      0 0        58.8836 5.70450 0.00000 0.00000 
JBGD105  JBGD105      0 0        34.8537 3.21170 0.00000 0.00000 
JBGD115  JBGD115      0 0        48.2057 3.25838 0.00000 0.00000 
JBGD125  JBGD125      0 0        26.5669 4.68684 0.00000 0.00000 
JBGD135  JBGD135      0 0        51.0531 7.67446 0.00000 0.00000 
JBGD145  JBGD145      0 0        33.6947 2.25005 0.00000 0.00000 
JBGD155  JBGD155      0 0        26.5761 2.25005 0.00000 0.00000 
JBGD165  JBGD165      0 0        32.1067 4.98560 0.00000 0.00000 
JBGD1721 JBGD1721     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1722 JBGD1722     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1723 JBGD1723     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD1751 JBGD1751     0 0        136.093 9.20562 0.00000 0.00000 
JBGD1752 JBGD1752     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD185  JBGD185      0 0        26.0376 3.78121 0.00000 0.00000 
JBGD195  JBGD195      0 0        45.7507 6.68481 0.00000 0.00000 
JBGD2 51 JBGD2 51     0 0        33.7494 1.00832 0.00000 0.00000 
JBGD2 52 JBGD2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2011 JBGD2011     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2012 JBGD2012     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2051 JBGD2051     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD2052 JBGD2052     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD215  JBGD215      0 0        0.54758 0.40146 0.00000 0.00000 
JBGD2251 JBGD2251     0 0        23.1537 3.89325 0.00000 0.00000 
JBGD2252 JBGD2252     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD235  JBGD235      0 0        8.71572 0.00934 0.00000 0.00000 
JBGD275  JBGD275      0 0        35.4196 4.50011 0.00000 0.00000 
JBGD2851 JBGD2851     0 0        33.8224 3.04364 0.00000 0.00000 
JBGD3 21 JBGD3 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 22 JBGD3 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 51 JBGD3 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD3 52 JBGD3 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD325  JBGD325      0 0        6.29723 1.04567 0.00000 0.00000 
JBGD335  JBGD335      0 0        23.5918 1.56850 0.00000 0.00000 
JBGD355  JBGD355      0 0        38.7325 7.74915 0.00000 0.00000 
JBGD365  JBGD365      0 0        38.9059 4.26670 0.00000 0.00000 
JBGD385  JBGD385      0 0        19.7586 1.47514 0.00000 0.00000 
JBGD405  JBGD405      0 0        24.7874 1.38178 0.00000 0.00000 
JBGD415  JBGD415      0 0        10.5410 0.00000 0.00000 0.00000 
JBGD4551 JBGD4551     0 0        5.90478 0.00000 0.00000 0.00000 
JBGD4552 JBGD4552     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 21 JBGD5 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 22 JBGD5 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 51 JBGD5 51     0 0        51.5642 0.57885 0.00000 0.00000 
JBGD5 52 JBGD5 52     0 0        61.1469 3.23971 0.00000 0.00000 
JBGD5 53 JBGD5 53     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD5 54 JBGD5 54     0 0        2.82005 0.98965 0.00000 0.00000 
JBGD6 51 JBGD6 51     0 0        37.9841 1.16704 0.00000 0.00000 
JBGD6 52 JBGD6 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD7 5  JBGD7 5      0 0        72.7922 4.83622 0.00000 0.00000 
JBGD8 11 JBGD8 11     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 12 JBGD8 12     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 21 JBGD8 21     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD8 22 JBGD8 22     0 0        0.00000 0.00000 0.00000 0.00000 
JBGD9 51 JBGD9 51     0 0        93.9747 7.93588 0.00000 0.00000 
JBGD9 52 JBGD9 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR21 JBISTR21     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR51 JBISTR51     0 0        0.00000 0.00000 0.00000 0.00000 
JBISTR52 JBISTR52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOGAT5  JBOGAT5      0 0        12.4302 2.95962 0.00000 0.00000 
JBOR 21  JBOR 21      0 0        0.00000 0.00000 0.00000 0.00000 
JBOR1 51 JBOR1 51     0 0        12.2659 3.14634 0.00000 0.00000 
JBOR1 52 JBOR1 52     0 0        12.9869 2.24072 0.00000 0.00000 
JBOR2 51 JBOR2 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR2 52 JBOR2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR3 5  JBOR3 5      0 0        38.8055 14.7234 0.00000 0.00000 
JBOR4 51 JBOR4 51     0 0        0.00000 0.00000 0.00000 0.00000 
JBOR4 52 JBOR4 52     0 0        0.00000 0.00000 0.00000 0.00000 
JBOSIL5  JBOSIL5      0 0        1.55149 0.44814 0.00000 0.00000 
JBPOLJ5  JBPOLJ5      0 0        6.26072 2.01665 0.00000 0.00000 
JBTOP15  JBTOP15      0 0        6.68053 1.95129 0.00000 0.00000 
JBTOP25  JBTOP25      0 0        21.6205 3.69719 0.00000 0.00000 
JBUJAN5  JBUJAN5      0 0        15.4419 3.47311 0.00000 0.00000 
JCACA15  JCACA15      0 0        19.4484 5.37772 0.00000 0.00000 
JCACA251 JCACA25      0 0        36.1132 5.90056 0.00000 0.00000 
JCACA252 JCACA252     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA321 JCACAK2      0 0        0.00000 0.00000 0.00000 0.00000 
JCACA322 JCACA322     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA351 JCACA351     0 0        0.00000 0.00000 0.00000 0.00000 
JCACA352 JCACA352     0 0        0.00000 0.00000 0.00000 0.00000 
JCELAR5  JCELAR5      0 0        5.50323 0.85894 0.00000 0.00000 
JCEMEN5  JCEMEN5      0 0        0.99478 0.52283 0.00000 0.00000 
JCICEV5  JCICEV5      0 0        12.9869 2.91293 0.00000 0.00000 
JCRVEN5  JCRVEN5      0 0        10.2399 1.70855 0.00000 0.00000 
JCSUPK5  JCSUPK5      0 0        0.00000 0.00000 0.00000 0.00000 
JCUPRI5  JCUPRI5      0 0        18.0521 5.34038 0.00000 0.00000 
JCVATE5  JCVATE5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVBEL5  JCVBEL5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVBG951 JCVBG951     0 0        0.00000 0.00000 0.00000 0.00000 
JCVLIS5  JCVLIS5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVLOZ5  JCVLOZ5      0 0        0.00000 0.00000 0.00000 0.00000 
JCVSTR5  JCVSTR5      0 0        0.00000 0.00000 0.00000 0.00000 
JDEBEL5  JDEBEL5      0 0        14.9581 4.00528 0.00000 0.00000 
JDIMIT5  JDIMIT5      0 0        4.16165 0.89629 0.00000 0.00000 
JEBRGU5  JEBRGU5      0 0        1.37809 0.48549 0.00000 0.00000 
JEBROD5  JEBROD5      0 0        0.00000 0.00000 0.00000 0.00000 
JEDJUN5  JEDJUN5      0 0        0.28292 0.03734 0.00000 0.00000 
JEGRDE5  JEGRDE5      0 0        0.60234 0.18673 0.00000 0.00000 
JEKRAL5  JEKRAL5      0 0        0.03651 0.00000 0.00000 0.00000 
JEMARK5  JEMARK5      0 0        1.32333 0.32677 0.00000 0.00000 
JEMART5  JEMART5      0 0        0.94002 0.16805 0.00000 0.00000 
JERESN5  JERESN5      0 0        2.33636 0.80292 0.00000 0.00000 
JERIST5  JERIST5      0 0        2.82005 1.08301 0.00000 0.00000 
JESLOV5  JESLOV5      0 0        0.41981 0.03734 0.00000 0.00000 
JESUSI5  JESUSI5      0 0        13.6166 3.14634 0.00000 0.00000 
JFAS  5  JFAS  5      0 0        2.81093 0.00000 0.00000 0.00000 
JFUTOG5  JFUTOG5      0 0        29.6790 7.68380 0.00000 0.00000 
JGMILA5  JGMILA5      0 0        36.0037 7.87052 0.00000 0.00000 
JGRADI5  JGRADI5      0 0        12.5214 1.47514 0.00000 0.00000 
JGUCA 5  JGUCA 5      0 0        10.6414 2.29674 0.00000 0.00000 
JHBBAS21 JHBBAS21     0 2 235.16 0.00000 0.00000 -212.00 -1.3265 -80.000 -212.00 0.00000 -50.000 
JHBBAS22 JHBBAS22     0 2 234.36 0.00000 0.00000 -43.000 0.00000 -43.000 -106.00 0.00000 -25.000 
JHBIST2  JHBIST2      0 2 234.20 0.00000 0.00000 -100.00 0.00000 0.00000 -104.00 0.00000 -40.000 
JHDJE111 JHDJE111     0 2 410.00 0.86701 0.10270 -757.00 151.350 0.00000 -1200.0 240.000 -516.00 
JHDJE112 JHDJE112     0 0        0.00000 0.00000 0.00000 0.00000 
JHDJE25  JHDJE25      0 2 119.00 0.06388 0.02801 -180.00 -17.675 0.00000 -203.00 0.00000 -35.000 
JHIP  2  JHIP  2      0 0        17.2854 1.29775 0.00000 0.00000 
JHKBRO5  JHKBRO5      0 2 117.57 0.00000 0.00000 -20.000 0.00000 -2.0000 -20.000 0.00000 -8.0000 
JHPIRO5  JHPIRO5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 0.00000 -12.000 
JHPOTP51 JHPOTP51     0 2 117.69 4.70010 0.77491 -17.000 0.00000 -5.0000 -18.000 0.00000 -7.0000 
JHUVAC5  JHUVAC5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 0.00000 -15.000 
JHVRL15  JHVRL15      0 2 118.54 0.00000 0.00000 -40.000 -5.4383 0.00000 -56.000 0.00000 -12.000 
JHVRL25  JHVRL25      0 2 118.46 0.00000 0.00000 -20.000 -6.6200 0.00000 -28.000 0.00000 -14.000 
JHVRL35  JHVRL35      0 2 118.00 0.00000 0.00000 -40.000 -28.000 0.00000 -46.000 0.00000 -28.000 
JHZVOR51 JHZVOR51     0 2 113.00 4.07951 0.48549 -60.000 0.00000 -10.000 -62.000 0.00000 -14.000 
JHZVOR52 JHZVOR52     0 0        0.00000 0.00000 0.00000 0.00000 
JINDJ251 JINDJ251     0 0        0.00000 0.00000 0.00000 0.00000 
JINDJ252 JINDJ252     0 0        11.5267 1.88594 0.00000 0.00000 
JINDJI5  JINDJI5      0 0        16.6648 6.47941 0.00000 0.00000 
JIVANJ5  JIVANJ5      0 0        14.1186 2.29674 0.00000 0.00000 
JJAGO151 JJAGO151     0 0        16.1264 3.99595 0.00000 0.00000 
JJAGO152 JJAGO152     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO25  JJAGO25      0 0        20.8174 3.86524 0.00000 0.00000 
JJAGO35  JJAGO35      0 0        9.70138 1.95129 0.00000 0.00000 
JJAGO411 JJAGO411     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO412 JJAGO412     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO451 JJAGO451     0 0        0.00000 0.00000 0.00000 0.00000 
JJAGO452 JJAGO452     0 0        0.00000 0.00000 0.00000 0.00000 
JKACAR5  JKACAR5      0 0        12.2477 2.25939 0.00000 0.00000 
JKANJI5  JKANJI5      0 0        17.6870 2.94094 0.00000 0.00000 
JKIKI15  JKIKI15      0 0        17.9517 3.48245 0.00000 0.00000 
JKIKI251 JKIKI251     0 0        5.95954 0.99899 0.00000 0.00000 
JKIKI252 JKIKI252     0 0        0.02738 0.03734 0.00000 0.00000 
JKMART5  JKMART5      0 0        0.00000 0.00000 0.00000 0.00000 
JKNIC 5  JKNIC 5      0 0        5.78614 1.41912 0.00000 0.00000 
JKNJAZ5  JKNJAZ5      0 0        11.9647 0.96164 0.00000 0.00000 
JKOLUB51 JKOLUB51     0 0        3.81483 3.05298 0.00000 0.00000 
JKOLUB52 JKOLUB52     0 0        8.48756 4.61215 0.00000 0.00000 
JKOPAO5  JKOPAO5      0 0        15.0038 0.21474 0.00000 0.00000 
JKOSJE5  JKOSJE5      0 0        7.56580 2.15669 0.00000 0.00000 
JKOVIN5  JKOVIN5      0 0        18.3350 3.28639 0.00000 0.00000 
JKRAG15  JKRAG15      0 0        33.3844 6.60078 0.00000 0.00000 
JKRAG211 JKRAG21      0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG212 JKRAG212     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG251 JKRAG251     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG252 JKRAG252     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAG35  JKRAG35      0 0        22.8890 3.76254 0.00000 0.00000 
JKRAG55  JKRAG55      0 0        17.9517 3.88391 0.00000 0.00000 
JKRAG85  JKRAG85      0 0        10.3220 1.97930 0.00000 0.00000 
JKRAL15  JKRAL15      0 0        9.83831 2.15669 0.00000 0.00000 
JKRAL25  JKRAL25      0 0        22.1498 4.31338 0.00000 0.00000 
JKRAL351 JKRAL351     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL352 JKRAL352     0 0        0.00000 0.00000 0.00000 0.00000 
JKRAL55  JKRAL55      0 0        19.1107 1.50315 0.00000 0.00000 
JKRAL65  JKRAL65      0 0        7.24636 0.78425 0.00000 0.00000 
JKRALJ2  JKRALJ2      0 0        0.00000 0.00000 0.00000 0.00000 
JKRNJE51 JKRNJE51     0 0        10.8057 0.00000 0.00000 0.00000 
JKRONO5  JKRONO5      0 0        4.95564 0.00000 0.00000 0.00000 
JKRUPA5  JKRUPA5      0 0        8.61533 2.91293 0.00000 0.00000 
JKRUS121 JKRUS121     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS122 JKRUS122     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS151 JKRUS151     0 0        7.11860 1.57784 0.00000 0.00000 
JKRUS152 JKRUS152     0 0        0.00000 0.00000 0.00000 0.00000 
JKRUS25  JKRUS25      0 0        32.5630 5.83520 0.00000 0.00000 
JKRUS35  JKRUS35      0 0        8.56970 1.02700 0.00000 0.00000 
JKRUS45  JKRUS45      0 0        24.5774 3.45444 0.00000 0.00000 
JKSTA 5  JKSTA 5      0 0        0.00000 0.00000 0.00000 0.00000 
JKULA 5  JKULA 5      0 0        4.38068 0.68155 0.00000 0.00000 
JKURSU5  JKURSU5      0 0        11.7457 2.60484 0.00000 0.00000 
JLAPOV5  JLAPOV5      0 0        18.8734 4.07064 0.00000 0.00000 
JLAZAR5  JLAZAR5      0 0        17.2854 4.78954 0.00000 0.00000 
JLEBAN5  JLEBAN5      0 0        19.0377 4.50011 0.00000 0.00000 
JLESK15  JLESK15      0 0        18.7000 2.81957 0.00000 0.00000 
JLESK211 JLESK211     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK212 JLESK212     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK251 JLESK251     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK252 JLESK252     0 0        0.00000 0.00000 0.00000 0.00000 
JLESK45  JLESK45      0 0        19.2932 2.02598 0.00000 0.00000 
JLESK65  JLESK65      0 0        17.5866 2.15669 0.00000 0.00000 
JLESNI5  JLESNI5      0 0        10.7235 2.32475 0.00000 0.00000 
JLJIG 5  JLJIG 5      0 0        9.82003 3.51046 0.00000 0.00000 
JLJUBO5  JLJUBO5      0 0        4.80049 1.66187 0.00000 0.00000 
JLOZN251 JLOZN251     0 0        8.87087 1.25107 0.00000 0.00000 
JLOZNI5  JLOZNI5      0 0        25.4627 3.44510 0.00000 0.00000 
JMACMI5  JMACMI5      0 0        4.17990 0.78425 0.00000 0.00000 
JMAJD15  JMAJD15      0 0        45.9515 22.0244 0.00000 0.00000 
JMAJD251 JMAJD251     0 0        0.00000 0.00000 0.00000 0.00000 
JMAJD252 JMAJD252     0 0        6.39762 1.73656 0.00000 0.00000 
JMAJD35  JMAJD35      0 0        2.22684 2.69820 0.00000 0.00000 
JMLADE5  JMLADE5      0 0        30.7377 4.11732 0.00000 0.00000 
JMOSNA51 JMOSNA51     0 0        1.58799 0.37345 0.00000 0.00000 
JNBECE5  JNBECE5      0 0        9.91133 1.43779 0.00000 0.00000 
JNCRNJ5  JNCRNJ5      0 0        4.36242 0.76558 0.00000 0.00000 
JNEGOT5  JNEGOT5      0 0        13.2241 0.35478 0.00000 0.00000 
JNERES5  JNERES5      0 0        5.53973 0.32677 0.00000 0.00000 
JNIS1 51 JNIS1 51     0 0        26.0559 3.88391 0.00000 0.00000 
JNIS1 52 JNIS1 52     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS105  JNIS105      0 0        31.9150 6.17131 0.00000 0.00000 
JNIS1351 JNIS1351     0 0        13.6805 2.64218 0.00000 0.00000 
JNIS1352 JNIS1352     0 0        19.8773 2.53014 0.00000 0.00000 
JNIS155  JNIS155      0 0        14.3102 2.93161 0.00000 0.00000 
JNIS2 11 JNIS2 11     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 12 JNIS2 12     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 2  JNIS2 2      0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 51 JNIS2 51     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS2 52 JNIS2 52     0 0        0.00000 0.00000 0.00000 0.00000 
JNIS3 51 JNIS3 51     0 0        35.4196 3.04364 0.00000 0.00000 
JNIS3 52 JNIS3 52     0 0        37.2174 2.81957 0.00000 0.00000 
JNIS5 5  JNIS5 5      0 0        12.8682 2.93161 0.00000 0.00000 
JNIS8 5  JNIS8 5      0 0        15.5970 2.70754 0.00000 0.00000 
JNPAZ15  JNPAZ15      0 0        45.5590 8.33734 0.00000 0.00000 
JNPAZ25  JNPAZ25      0 0        19.5123 3.39842 0.00000 0.00000 
JNPAZO5  JNPAZO5      0 0        26.2658 4.55613 0.00000 0.00000 
JNPOPO5  JNPOPO5      0 0        12.9869 2.70754 0.00000 0.00000 
JNSAD151 JNSAD151     0 0        17.6505 3.45444 0.00000 0.00000 
JNSAD152 JNSAD152     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD251 JNSAD251     0 0        17.7600 0.85894 0.00000 0.00000 
JNSAD252 JNSAD252     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD311 JNSAD311     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD312 JNSAD312     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD321 JNSAD321     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD322 JNSAD322     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD351 JNSAD351     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD352 JNSAD352     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD45  JNSAD45      0 0        33.3205 2.96895 0.00000 0.00000 
JNSAD551 JNSAD551     0 0        27.6712 4.37874 0.00000 0.00000 
JNSAD552 JNSAD552     0 0        0.00000 0.00000 0.00000 0.00000 
JNSAD65  JNSAD65      0 0        20.0416 2.54882 0.00000 0.00000 
JNSAD75  JNSAD75      0 0        45.5955 6.75950 0.00000 0.00000 
JNSAD95  JNSAD95      0 0        15.6609 0.94297 0.00000 0.00000 
JNVARO5  JNVARO5      0 0        6.81743 1.34443 0.00000 0.00000 
JOBREN11 JOBREN11     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN12 JOBREN12     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN13 JOBREN13     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN21 JOBREN21     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN22 JOBREN22     0 0        0.00000 0.00000 0.00000 0.00000 
JOBREN23 JOBREN23     0 0        0.00000 0.00000 0.00000 0.00000 
JODZAC5  JODZAC5      0 0        24.4132 3.90258 0.00000 0.00000 
JOSECI5  JOSECI5      0 0        4.44456 1.07368 0.00000 0.00000 
JPALA15  JPALA15      0 0        8.14988 1.82992 0.00000 0.00000 
JPALA25  JPALA25      0 0        23.7743 4.84555 0.00000 0.00000 
JPALIC5  JPALIC5      0 0        11.0338 1.38178 0.00000 0.00000 
JPANC151 JPANC151     0 0        1.00391 0.01867 0.00000 0.00000 
JPANC152 JPANC152     0 0        1.50585 0.40146 0.00000 0.00000 
JPANC211 JPANC211     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC212 JPANC212     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC22  JPANC22      0 0        0.00000 0.00000 0.00000 0.00000 
JPANC251 JPANC251     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC252 JPANC252     0 0        0.00000 0.00000 0.00000 0.00000 
JPANC35  JPANC35      0 0        31.2396 4.24803 0.00000 0.00000 
JPANC45  JPANC45      0 0        27.7625 4.44409 0.00000 0.00000 
JPARA151 JPARA151     0 0        20.6896 4.13599 0.00000 0.00000 
JPARA152 JPARA152     0 0        0.00000 0.00000 0.00000 0.00000 
JPARA35  JPARA35      0 0        8.55145 2.22205 0.00000 0.00000 
JPAZOV5  JPAZOV5      0 0        29.3140 5.93790 0.00000 0.00000 
JPECIN5  JPECIN5      0 0        16.3454 3.14634 0.00000 0.00000 
JPETRO51 JPETRO51     0 0        17.7143 2.93161 0.00000 0.00000 
JPETRO52 JPETRO52     0 0        0.00000 0.00000 0.00000 0.00000 
JPIRO15  JPIRO15      0 0        26.3297 5.12564 0.00000 0.00000 
JPIRO25  JPIRO25      0 0        15.0130 1.43779 0.00000 0.00000 
JPLISI5  JPLISI5      0 0        0.00000 0.00000 0.00000 0.00000 
JPOZAR51 JPOZAR51     0 0        0.00000 0.00000 0.00000 0.00000 
JPOZAR52 JPOZAR52     0 0        27.6804 0.64421 0.00000 0.00000 
JPOZEG21 JPOZEG2      0 0        0.00000 0.00000 0.00000 0.00000 
JPOZEG22 JPOZEG22     0 0        0.00000 0.00000 0.00000 0.00000 
JPOZEG51 JPOZEG51     0 0        16.5644 4.07064 0.00000 0.00000 
JPOZEG52 JPOZEG52     0 0        0.00000 0.00000 0.00000 0.00000 
JPRAHO5  JPRAHO5      0 0        7.62055 0.59753 0.00000 0.00000 
JPRESE5  JPRESE5      0 0        14.3193 2.35275 0.00000 0.00000 
JPRIJE5  JPRIJE5      0 0        14.5749 3.71586 0.00000 0.00000 
JPROKU5  JPROKU5      0 0        21.1367 3.41710 0.00000 0.00000 
JRANIS21 JRANIS21     0 0        21.6843 4.76153 0.00000 0.00000 
JRANIS22 JRANIS22     0 0        0.00000 0.00000 0.00000 0.00000 
JRASKA5  JRASKA5      0 0        18.1707 3.65984 0.00000 0.00000 
JRHBBA21 JRHBBA21     0 0        1.35983 0.12137 0.00000 0.00000 300.000 -300.00 0.00000 -50.000 
JRHBBA22 JRHBBA22     0 0        0.00000 0.00000 0.00000 0.00000 300.000 -300.00 0.00000 -50.000 
JRPDRM11 JRPDRM11     0 0        0.00000 0.00000 0.00000 0.00000 
JRPDRM12 JRPDRM12     0 0        0.00000 0.00000 0.00000 0.00000 
JRPMLA11 JRPMLA11     0 0        0.00000 0.00000 0.00000 0.00000 
JRPMLA12 JRPMLA12     0 0        0.00000 0.00000 0.00000 0.00000 
JRSANC5  JRSANC5      0 0        24.7325 4.80821 0.00000 0.00000 
JRUDKO5  JRUDKO5      0 0        3.43153 3.40776 0.00000 0.00000 
JRUDN15  JRUDN15      0 0        6.59839 5.60180 0.00000 0.00000 
JRUDN25  JRUDN25      0 0        1.39634 0.43881 0.00000 0.00000 
JRUDN35  JRUDN35      0 0        10.5319 5.83520 0.00000 0.00000 
JRUDN45  JRUDN45      0 0        0.00000 0.00000 0.00000 0.00000 
JRUDN55  JRUDN55      0 0        0.00000 0.00000 0.00000 0.00000 
JRUMA15  JRUMA15      0 0        17.0664 1.26974 0.00000 0.00000 
JRUMA25  JRUMA25      0 0        17.7326 2.19404 0.00000 0.00000 
JSABA15  JSABA15      0 0        18.1068 6.85286 0.00000 0.00000 
JSABA25  JSABA25      0 0        31.5226 3.43577 0.00000 0.00000 
JSABA321 JSABA32      0 0        0.00000 0.00000 0.00000 0.00000 
JSABA322 JSABA322     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA351 JSABA351     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA352 JSABA352     0 0        0.00000 0.00000 0.00000 0.00000 
JSABA45  JSABA45      0 0        8.41455 6.04060 0.00000 0.00000 
JSABA55  JSABA55      0 0        18.1342 1.81125 0.00000 0.00000 
JSENT15  JSENT15      0 0        7.93085 1.31642 0.00000 0.00000 
JSENT25  JSENT25      0 0        14.1550 2.27806 0.00000 0.00000 
JSEVOJ51 JSEVOJ5      0 0        19.7404 4.42542 0.00000 0.00000 
JSEVOJ52 JSEVOJ52     0 0        0.00000 0.00000 0.00000 0.00000 
JSID  5  JSID  5      0 0        19.0377 2.09134 0.00000 0.00000 
JSIP  5  JSIP  5      0 0        8.51493 1.01766 0.00000 0.00000 
JSJENI5  JSJENI5      0 0        9.70138 3.23037 0.00000 0.00000 
JSMED151 JSMED151     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED152 JSMED152     0 0        17.4862 3.21170 0.00000 0.00000 
JSMED251 JSMED251     0 0        27.9816 4.38807 0.00000 0.00000 
JSMED252 JSMED252     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED311 JSMED311     0 0        0.00000 0.00000 0.00000 0.00000 
JSMED32  JSMED32      0 0        0.00000 0.00000 0.00000 0.00000 
JSMED351 JSMED351     0 0        19.5488 5.00427 0.00000 0.00000 
JSMED352 JSMED352     0 0        51.5277 5.45241 0.00000 0.00000 
JSMED45  JSMED45      0 0        10.0755 1.78324 0.00000 0.00000 
JSMIT15  JSMIT15      0 0        11.7457 0.94297 0.00000 0.00000 
JSMIT211 JSMIT211     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT212 JSMIT212     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT221 JSMIT221     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT222 JSMIT222     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT251 JSMIT251     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT252 JSMIT252     0 0        0.00000 0.00000 0.00000 0.00000 
JSMIT35  JSMIT35      0 0        20.1420 2.39944 0.00000 0.00000 
JSMPAL5  JSMPAL5      0 0        23.0989 3.76254 0.00000 0.00000 
JSOMB15  JSOMB15      0 0        21.4471 3.55714 0.00000 0.00000 
JSOMB25  JSOMB25      0 0        24.0573 4.27604 0.00000 0.00000 
JSOMB31  JSOMB31      0 0        0.00000 0.00000 0.00000 0.00000 
JSOMB351 JSOMB351     0 0        0.00000 0.00000 0.00000 0.00000 
JSOMB352 JSOMB352     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB11 JSRBOB11     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB12 JSRBOB12     0 0        0.00000 0.00000 0.00000 0.00000 
JSRBOB51 JSRBOB51     0 0        8.22289 0.74691 0.00000 0.00000 
JSRBOB52 JSRBOB52     0 0        0.00000 0.00000 0.00000 0.00000 
JSSTIL5  JSSTIL5      0 0        42.8850 8.74814 0.00000 0.00000 
JSTENJ5  JSTENJ5      0 0        9.70138 4.72418 0.00000 0.00000 
JSTRAG5  JSTRAG5      0 0        5.74964 0.68155 0.00000 0.00000 
JSUBO15  JSUBO15      0 0        19.5031 1.72722 0.00000 0.00000 
JSUBO25  JSUBO25      0 0        27.3245 3.49179 0.00000 0.00000 
JSUBO311 JSUBO311     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO312 JSUBO312     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO351 JSUBO351     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO352 JSUBO352     0 0        0.00000 0.00000 0.00000 0.00000 
JSUBO45  JSUBO45      0 0        18.2346 3.09966 0.00000 0.00000 
JSVRLJ5  JSVRLJ5      0 0        4.82787 0.87761 0.00000 0.00000 
JTAMNV5  JTAMNV5      0 0        40.1197 30.8099 0.00000 0.00000 
JTAMNZ5  JTAMNZ5      0 0        34.1784 10.0085 0.00000 0.00000 
JTDRMN11 JTDRMN11     0 2 409.00 0.00000 0.00000 -280.00 30.0000 -220.00 -325.00 30.0000 -100.00 
JTDRMN12 JTDRMN12     0 2 409.00 0.00000 0.00000 -280.00 30.0000 -220.00 -325.00 30.0000 -100.00 
JTDRMN51 JTDRMN51     0 0        12.8591 9.64443 0.00000 0.00000 
JTEMER5  JTEMER5      0 0        14.5749 3.01563 0.00000 0.00000 
JTENTA11 JTENTA11     0 2 410.00 0.00000 0.00000 -221.00 43.7318 -220.00 -320.00 50.0000 -140.00 
JTENTA12 JTENTA12     0 2 410.00 0.00000 0.00000 -221.00 43.7318 -220.00 -320.00 50.0000 -140.00 
JTENTA2  JTENTA2      0 0        2.52801 1.60585 0.00000 0.00000 
JTENTA21 JTENTA21     0 2 234.00 0.00000 0.00000 -131.00 -13.033 -130.00 -190.00 50.0000 -140.00 
JTENTA22 JTENTA22     0 2 234.00 0.00000 0.00000 -131.00 -13.033 -130.00 -190.00 50.0000 -140.00 
JTENTA23 JTENTA23     0 2 234.00 0.00000 0.00000 -221.00 -12.755 -220.00 -305.00 50.0000 -140.00 
JTENTA24 JTENTA24     0 2 234.00 0.00000 0.00000 -221.00 -12.755 -220.00 -305.00 50.0000 -140.00 
JTENTA5  JTENTA5      0 0        3.91522 2.67953 0.00000 0.00000 
JTENTB11 JTENTB11     0 2 411.00 0.00000 0.00000 -450.00 -31.719 -450.00 -620.00 150.000 -250.00 
JTENTB12 JTENTB12     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -620.00 150.000 -250.00 
JTENTB2  JTENTB2      0 0        1.92567 1.60585 0.00000 0.00000 
JTKOLU51 JTKOLU51     0 2 111.20 0.00000 0.00000 -20.000 0.00000 -20.000 -29.000 0.00000 -20.000 
JTKOLU52 JTKOLU52     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 0.00000 -20.000 
JTKOLU53 JTKOLU53     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -58.000 0.00000 -20.000 
JTKOLU54 JTKOLU54     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 0.00000 -20.000 
JTKOLU55 JTKOLU55     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -108.00 0.00000 -30.000 
JTKSTA51 JTKSTA51     0 2 117.49 0.00000 0.00000 -80.000 0.00000 -45.000 -90.000 0.00000 -40.000 
JTKSTA52 JTKSTA52     0 2 117.66 0.00000 0.00000 -180.00 0.00000 -150.00 -195.00 0.00000 -60.000 
JTMORA5  JTMORA5      0 2 116.86 14.5018 3.47311 -80.000 -5.7093 -75.000 -110.00 0.00000 -30.000 
JTOPOL5  JTOPOL5      0 0        11.0247 3.47311 0.00000 0.00000 
JTRSTE5  JTRSTE5      0 0        19.1289 4.27604 0.00000 0.00000 
JTTBGD51 JTTBGD51     0 0        68.6306 4.59347 0.00000 0.00000 
JTTBGD52 JTTBGD52     0 0        0.00000 0.00000 0.00000 0.00000 
JTTNSA51 JTTNSA51     0 2 118.51 0.00000 0.00000 -100.00 -24.699 -50.000 -110.00 0.00000 -60.000 
JTTNSA52 JTTNSA52     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 0.00000 -60.000 
JTTPAN21 JTTPAN21     0 0        0.00000 0.00000 0.00000 0.00000 
JTTPAN22 JTTPAN22     0 0        0.00000 0.00000 0.00000 0.00000 
JTTZRE5  JTTZRE5      0 0        0.31942 0.31743 0.00000 0.00000 0.00000 -80.000 0.00000 -30.000 
JUZICE51 JUZICE51     0 0        31.5044 7.22632 0.00000 0.00000 
JVALJ151 JVALJ151     0 0        26.8225 4.51878 0.00000 0.00000 
JVALJ152 JVALJ152     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ25  JVALJ25      0 0        34.0141 7.49707 0.00000 0.00000 
JVALJ321 JVALJ321     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ322 JVALJ322     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ351 JVALJ351     0 0        0.00000 0.00000 0.00000 0.00000 
JVALJ352 JVALJ352     0 0        0.00000 0.00000 0.00000 0.00000 
JVARDI21 JVARDI21     0 0        0.00000 0.00000 0.00000 0.00000 
JVARDI22 JVARDI22     0 0        0.00000 0.00000 0.00000 0.00000 
JVBANJ5  JVBANJ5      0 0        16.4458 2.74488 0.00000 0.00000 
JVHAN 51 JVHAN 51     0 0        8.84349 2.34342 0.00000 0.00000 
JVKRIV5  JVKRIV5      0 0        41.4521 6.96490 0.00000 0.00000 
JVLADI5  JVLADI5      0 0        12.1655 3.98661 0.00000 0.00000 
JVLASO5  JVLASO5      0 0        15.4784 2.95962 0.00000 0.00000 
JVPLAN5  JVPLAN5      0 0        22.8707 0.51350 0.00000 0.00000 
JVRAN151 JVRAN151     0 0        23.0624 5.33104 0.00000 0.00000 
JVRAN152 JVRAN152     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN25  JVRAN25      0 0        15.0768 2.27806 0.00000 0.00000 
JVRAN411 JVRAN411     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN451 JVRAN451     0 0        0.00000 0.00000 0.00000 0.00000 
JVRAN452 JVRAN452     0 0        0.00000 0.00000 0.00000 0.00000 
JVRBA15  JVRBA15      0 0        19.6401 3.00630 0.00000 0.00000 
JVRBA25  JVRBA25      0 0        11.9100 0.00000 0.00000 0.00000 
JVRSA15  JVRSA15      0 0        11.6271 2.80090 0.00000 0.00000 
JVRSA25  JVRSA25      0 0        18.5540 1.82992 0.00000 0.00000 
JWALIB51 JWALIB51     0 2 111.03 0.00000 0.00000 -2.0000 16.8000 0.00000 -42.000 16.8000 -18.900 
JWALIB52 JWALIB52     0 0        0.00000 0.00000 0.00000 0.00000 
JWCIBU11 JWCIBU11     0 2 407.62 0.00000 0.00000 -17.000 -25.730 0.00000 -79.250 38.2900 -38.290 
JWCIBU12 JWCIBU12     0 2 407.62 0.00000 0.00000 -17.000 -25.730 0.00000 -79.250 38.2900 -38.290 
JWKOSA51 JWKOSA51     0 2 110.07 0.00000 0.00000 -6.5000 12.0000 0.00000 -34.500 12.0000 -16.490 
JWKOSA52 JWKOSA52     0 2 110.07 0.00000 0.00000 -6.5000 12.0000 0.00000 -34.500 12.0000 -16.490 
JWKOVA21 JWKOVA21     0 2 234.00 0.00000 0.00000 -3.5000 -11.989 0.00000 -52.500 25.5200 -25.520 
JWKOVA22 JWKOVA22     0 2 234.00 0.00000 0.00000 -3.5000 -11.989 0.00000 -52.500 25.5200 -25.520 
JZABAL5  JZABAL5      0 0        13.3519 3.19302 0.00000 0.00000 
JZAJE15  JZAJE15      0 0        13.8265 0.00000 0.00000 0.00000 
JZAJE251 JZAJE251     0 0        0.00000 0.00000 0.00000 0.00000 
JZAJE252 JZAJE252     0 0        26.1289 3.99595 0.00000 0.00000 
JZAMRS5  JZAMRS5      0 0        0.00000 0.00000 0.00000 0.00000 
JZASTA5  JZASTA5      0 0        7.66618 4.60281 0.00000 0.00000 
JZLAT251 JZLAT25      0 0        23.7743 0.01867 0.00000 0.00000 
JZLAT252 JZLAT252     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN15  JZREN15      0 0        33.3479 6.53543 0.00000 0.00000 
JZREN221 JZREN22      0 0        0.00000 0.00000 0.00000 0.00000 
JZREN222 JZREN222     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN251 JZREN251     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN252 JZREN252     0 0        0.00000 0.00000 0.00000 0.00000 
JZREN351 JZREN351     0 0        13.0143 3.14634 0.00000 0.00000 
JZREN352 JZREN352     0 0        14.1186 2.76355 0.00000 0.00000 
JZREN45  JZREN45      0 0        18.7000 2.09134 0.00000 0.00000 
##ZSI
LBERIC11 LBERIC11     0 0        0.00000 0.00000 0.00000 0.00000 
LBERIC12 LBERIC12     0 0        0.00000 0.00000 0.00000 0.00000 
LBERIC21 LBERIC21     0 0        80.4426 39.0000 0.00000 0.00000 
LCIRKO11 LCIRKO11     0 0        12.2522 -33.000 0.00000 0.00000 
LCIRKO12 LCIRKO12     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC11 LDIVAC11     0 0        0.00000 1.00000 0.00000 0.00000 
LDIVAC12 LDIVAC12     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC21 LDIVAC21     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC22 LDIVAC22     0 0        0.00000 0.00000 0.00000 0.00000 
LDIVAC51 LDIVAC51     0 0        -24.395 -2.0000 0.00000 0.00000 
LKLECE21 LKLECE21     0 0        80.4426 28.0000 0.00000 0.00000 
LKRSKO11 LKRSKO11     0 2 412.00 150.642 -13.000 -688.00 150.000 0.00000 -705.00 150.000 -250.00 
LKRSKO12 LKRSKO12     0 0        0.00000 0.00000 0.00000 0.00000 
LMARIB11 LMARIB11     0 0        232.390 51.0000 0.00000 0.00000 
LMARIB12 LMARIB12     0 0        0.00000 0.00000 0.00000 0.00000 
LOKROG11 LOKROG11     0 0        285.014 30.0000 0.00000 0.00000 
LPODLO11 LPODLO11     0 0        155.161 30.0000 0.00000 0.00000 
LPODLO21 LPODLO21     0 0        155.161 27.0000 0.00000 -2.0000 0.00000 -315.00 25.0000 -200.00 
LPODLO22 LPODLO22     0 0        0.00000 0.00000 0.00000 0.00000 
LSOSTA11 LSOSTA11     0 0        0.00000 0.00000 0.00000 0.00000 
LSOSTA16 LSOSTA16     0 2 412.00 0.00000 0.00000 -518.00 -17.624 0.00000 -553.00 400.000 -300.00 
##ZHU
MAISA 11 AISA B       0 0        0.00000 0.00000 0.00000 0.00000 
MAJKA 41 AJKA B1      0 0        36.1026 10.4000 0.00000 0.00000 
MAJKA 42 AJKA er1     0 2 127.23 5.20037 1.10000 -52.100 -50.692 -1.0000 -100.00 10.0000 -55.000 
MAJKA 43 AJKA g67     0 2 127.20 3.10022 2.30000 0.00000 1.16501 
MALBF 21 ALBF 1       0 0        0.00000 0.00000 0.00000 0.00000 
MALBF 41 ALBF B1      0 0        28.2020 1.90000 0.00000 0.00000 
MALBF 42 ALBF p1      0 0        0.00000 0.00000 0.00000 0.00000 
MALBF 43 ALBF p2      0 0        0.00000 0.00000 0.00000 0.00000 
MALGYT41 ALGYTp2      0 0        4.10029 0.80000 0.00000 0.00000 
MALGYT42 ALGYTp1      0 0        2.70019 0.00000 0.00000 0.00000 
MALMF 41 ALMF GY1     0 0        1.50011 2.10000 0.00000 0.00000 
MANGY 41 ANGY B1      0 0        59.5042 6.30000 0.00000 0.00000 
MANGY 42 ANGY B2      0 0        0.00000 0.00000 -6.0000 3.40000 -6.0000 -6.0000 3.40000 3.40000 
MASZF 41 ASZF GY1     0 0        17.6012 1.00000 0.00000 0.00000 
MBABA 41 BABA GY1     0 0        -8.7994 0.00000 0.00000 0.00000 
MBABR 41 BABR K1      0 0        13.6010 1.40000 0.00000 0.00000 
MBAJA 41 BAJA Gy1     0 0        27.9020 6.10000 0.00000 0.00000 
MBAJD 41 BAJD GY1     0 0        3.50025 1.20000 0.00000 0.00000 
MBAKA 01 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000 
MBAKA 02 BAKA p1      1 0        0.00000 0.00000 0.00000 0.00000 
MBAKA 11 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000 
MBAKON41 BAKONpGT1    0 2 127.20 0.00000 0.60000 0.00000 2.33549 
MBAKON42 BAKONpGT2    0 2 127.20 0.00000 0.70000 0.00000 2.23549 
MBAKTA41 BAKTAK1      0 0        5.90042 3.80000 0.00000 0.00000 
MBANH 41 BANH B       0 0        71.7051 14.2000 0.00000 0.00000 
MBARA 41 BARA GY1     0 0        22.7016 1.90000 0.00000 0.00000 
MBARCS41 BARCSGy1     0 0        7.00049 1.10000 0.00000 0.00000 
MBCFOG41 BCFOGB       0 0        0.00000 0.00000 0.00000 0.00000 
MBCGA 41 BCGA B       0 0        36.4026 8.60000 0.00000 0.00000 
MBCSA 41 BCSA B       0 0        75.9054 10.0000 0.00000 0.00000 
MBEKM 41 BEKM GY1     0 0        18.2013 3.70000 0.00000 0.00000 
MBEKO 11 BEKO B       0 0        0.00000 -10.100 0.00000 0.00000 
MBEKO 41 BEKO B       0 0        0.00000 45.5000 0.00000 0.00000 
MBEKO 42 BEKO K       0 0        0.00000 64.7000 0.00000 0.00000 
MBEKS 41 BEKS Gy1     0 0        14.9011 3.60000 0.00000 0.00000 
MBELEM41 BELEMK1      0 0        7.90056 1.90000 0.00000 0.00000 
MBFOL 41 BFOL K1      0 0        8.50060 4.20000 0.00000 0.00000 
MBGYA 41 BGYA K1      0 0        17.2012 2.30000 0.00000 0.00000 
MBIAT 41 BIAT GY1     0 0        45.4032 4.40000 0.00000 0.00000 
MBICS 41 BICS GY1     0 0        20.2014 2.10000 0.00000 0.00000 
MBICSD11 BICSDB       0 0        0.00000 -8.2000 0.00000 0.00000 
MBICSD41 BICSDB       0 0        0.00000 71.2000 0.00000 0.00000 
MBNAD 41 BNAD B       0 0        12.6009 -1.9000 0.00000 0.00000 
MBOENY41 BOENYp1      0 2 126.67 0.00000 0.00000 -10.500 18.6517 -10.500 -10.500 
MBOGL 41 BOGL K1      0 0        14.9011 0.50000 0.00000 0.00000 
MBONY 41 BONY K1      0 0        16.3012 1.40000 0.00000 0.00000 
MBORZE41 BORZEgep     0 2 131.08 3.50000 0.00000 -3.5000 0.00000 -3.5000 -3.5000 
MBUDO 41 BUDO B       0 0        31.3022 0.00000 0.00000 0.00000 
MBUJ  11 BUJ  B       0 0        0.00000 -12.000 0.00000 0.00000 
MBUJ  41 BUJ  B       0 0        0.00000 131.800 0.00000 0.00000 
MBUJF 41 BUJF K1      0 0        25.1018 5.60000 0.00000 0.00000 
MBUJV 41 BUJV K1      0 0        9.80069 2.10000 0.00000 0.00000 
MBUKO 41 BUKO B       0 0        57.4041 4.00000 0.00000 0.00000 
MBVK  41 BVK  B       0 0        123.309 23.3000 0.00000 0.00000 
MCEGL 41 CEGL GY1     0 0        38.0027 2.20000 0.00000 0.00000 
MCELD 41 CELD K1      0 0        14.0010 0.70000 0.00000 0.00000 
MCHP1S41 CHP1Sgep     0 2 131.08 30.3000 0.00000 -30.300 0.00000 -30.300 -30.300 
MCSAB 41 CSAB GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MCSAR 41 CSAR B       0 0        62.5044 3.40000 0.00000 0.00000 
MCSAT 41 CSAT GY1     0 0        4.30030 0.90000 0.00000 0.00000 
MCSEA 41 CSEA GY1     0 0        24.1017 3.40000 0.00000 0.00000 
MCSEG 41 CSEG GY1     0 0        9.40066 0.70000 0.00000 0.00000 
MCSEP 41 CSEP B       0 0        14.4010 3.90000 0.00000 0.00000 
MCSOR 41 CSOR GY1     0 0        18.3013 0.00000 0.00000 0.00000 
MCSPG 41 CSPG G1      0 2 131.08 0.00000 0.00000 -40.600 -38.180 -40.600 -142.00 10.0000 -60.000 
MCSPG 42 CSPG G2      0 2 131.08 0.00000 0.00000 -40.600 -38.285 -40.600 -142.00 10.0000 -60.000 
MCSPG 43 CSPG pG3     0 2 130.48 0.00000 0.00000 -39.400 -56.360 -7.0000 -118.00 10.0000 -59.500 
MCSUR 41 CSUR K1      0 0        6.90049 2.20000 0.00000 0.00000 
MDBIPT41 DBIPTK1      0 0        0.00000 0.00000 0.00000 0.00000 
MDBIPT42 DBIPTK2      0 0        22.4016 0.00000 0.00000 0.00000 
MDBTOC41 DBTOCGY1     0 0        13.4009 0.50000 0.00000 0.00000 
MDDEL 41 DDEL GY1     0 0        17.0012 1.10000 -2.7000 0.00000 -2.7000 -2.7000 
MDEBR 21 DEBR 1       0 0        0.00000 0.00000 0.00000 0.00000 
MDEBR 41 DEBR B       0 0        98.9070 6.10000 0.00000 0.00000 
MDETK 21 DETK B       0 0        0.00000 0.00000 0.00000 0.00000 
MDETK 41 DETK B       0 0        19.3014 14.7000 0.00000 0.00000 
MDFOL 41 DFOL 1       0 0        21.1015 2.90000 0.00000 0.00000 
MDIMA 41 DIMA B       0 0        0.00000 0.00000 0.00000 0.00000 
MDIMA 42 DIMA pMIFU   0 2 126.48 -3.8997 -1.6000 0.00000 -11.644 
MDIOS 41 DIOS B       0 0        36.6026 2.10000 0.00000 0.00000 
MDKCE 41 DKCE p1      0 2 126.62 0.00000 0.00000 -90.600 0.59467 -1.0000 -110.00 10.0000 -40.000 
MDOMB 41 DOMB K1      0 0        19.2014 2.80000 0.00000 0.00000 
MDOOS 41 DOOS GY1     0 0        5.30037 1.70000 0.00000 0.00000 
MDORG 41 DORG B1      0 0        33.1023 4.10000 0.00000 0.00000 
MDUHAM41 DUHAMptrf    0 2 126.65 0.00000 0.00000 0.00000 0.00000 
MDUJO241 DUJO2K1      0 0        12.0008 5.40000 0.00000 0.00000 
MDUJV 21 DUJV p1      0 0        0.00000 0.00000 0.00000 0.00000 
MDUJV 22 DUJV p2      0 0        0.00000 0.00000 0.00000 0.00000 
MDUJV 41 DUJV B       0 0        111.508 37.9000 0.00000 0.00000 
MDUJV 42 DUJV pGM     0 2 126.86 0.00000 0.00000 -1.0000 21.1000 -1.0000 -49.000 21.1000 -30.000 
MDUJV241 DUJV2K1      0 0        3.70026 0.90000 0.00000 0.00000 
MDUJVE41 DUJVEK1      0 0        22.5016 3.60000 0.00000 0.00000 
MDUME 21 DUME B1      0 0        0.00000 0.00000 0.00000 0.00000 
MDUME 22 DUME p15trf  0 2 232.54 0.00000 0.80000 0.00000 9.71115 
MDUME 23 DUME p7trf   0 2 232.84 0.00000 0.00000 -215.90 -135.21 -106.00 -285.00 20.0000 -170.00 
MDUME 24 DUME p8trf   0 2 232.72 0.00000 0.00000 -98.700 -76.798 -53.000 -159.00 14.0000 -88.300 
MDUME 41 DUME B1      0 0        86.3061 59.9000 0.00000 0.00000 
MDUNAP41 DUNAPp1      0 0        0.00000 0.00000 -6.2000 0.00000 -6.2000 -6.2000 
MDUVA 41 DUVA B       0 0        67.4048 2.30000 0.00000 0.00000 
MEBESM41 EBESMK1      0 0        4.00028 3.60000 0.00000 0.00000 
MEBUE 41 EBUE GY      0 2 128.40 0.00000 0.00000 -48.300 5.00000 -1.0000 -54.000 5.00000 -25.000 
MEGER 41 EGER K1      0 0        42.7030 9.40000 0.00000 0.00000 
MEGOM 41 EGOM GY1     0 0        28.9020 3.50000 0.00000 0.00000 
MERD  41 ERD  GY1     0 0        24.6017 6.30000 0.00000 0.00000 
MERZS 41 ERZS GY1     0 0        40.4029 6.60000 0.00000 0.00000 
MFEBA 41 FEBA GY1     0 0        22.1016 3.20000 0.00000 0.00000 
MFESZ 41 FESZ p1      0 0        4.70033 0.00000 0.00000 0.00000 
MFESZT41 FESZTp       0 0        0.00000 0.00000 0.00000 0.00000 
MFGYA 41 FGYA K1      0 0        15.0011 1.20000 0.00000 0.00000 
MFLCO 41 FLCO GY      0 0        14.0010 3.30000 0.00000 0.00000 
MFUZA 41 FUZA B       0 0        5.30037 3.20000 0.00000 0.00000 
MFZSO 11 FZSO B       0 0        0.00000 -14.300 0.00000 0.00000 
MFZSO 41 FZSO B       0 0        68.3048 144.500 0.00000 0.00000 
MFZSOT41 FZSOTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  11 GOD  B       0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  21 GOD  p4trf   0 0        0.00000 0.00000 0.00000 0.00000 
MGOD  41 GOD  B1      0 0        94.3067 13.0000 0.00000 0.00000 
MGOD  42 GOD  pVAC1   0 0        17.4012 0.00000 0.00000 0.00000 
MGODO 41 GODO B1      0 0        55.8039 8.40000 0.00000 0.00000 
MGONY 11 GONY B       0 0        0.00000 0.00000 0.00000 0.00000 
MGONYE11 GONYEp1      0 2 411.76 0.00000 0.00000 -420.40 126.000 -180.00 -433.00 126.000 -210.00 
MGYHAL41 GYHALGY1     0 0        12.9009 3.20000 0.00000 0.00000 
MGYIP 41 GYIP GY1     0 2 126.60 18.6013 6.00000 -35.000 21.8702 -35.000 -35.000 
MGYME 41 GYME p1      0 0        0.00000 0.00000 0.00000 0.00000 
MGYMET41 GYMETp       0 0        0.00000 0.00000 0.00000 0.00000 
MGYON 41 GYON K1      0 0        51.2036 11.2000 0.00000 0.00000 
MGYOR 11 GYOR B       0 0        0.00000 -12.300 0.00000 0.00000 
MGYOR 21 GYOR B       0 0        0.00000 0.00000 0.00000 0.00000 
MGYOR 41 GYOR B       0 0        51.0036 133.900 0.00000 0.00000 
MGYRD 41 GYRD GY1     0 0        32.1023 4.90000 0.00000 0.00000 
MGYRE 41 GYRE B       0 0        49.6035 7.30000 0.00000 0.00000 
MHATV 41 HATV GY1     0 0        42.2030 7.30000 0.00000 0.00000 
MHBOSZ41 HBOSZK1      0 0        17.7013 4.80000 0.00000 0.00000 
MHEJO 41 HEJO K1      0 0        -3.2998 1.70000 0.00000 0.00000 
MHEVE 41 HEVE GY1     0 0        16.7012 4.50000 0.00000 0.00000 
MHEVI 11 HEVI B       0 0        0.00000 -10.300 0.00000 0.00000 
MHEVI 41 HEVI GY2     0 0        0.00000 65.7000 0.00000 0.00000 
MHEVI 42 HEVI GY1     0 0        0.00000 65.8000 0.00000 0.00000 
MHNAN 41 HNAN K1      0 0        14.0010 1.80000 0.00000 0.00000 
MHODM 41 HODM GY1     0 0        26.7019 3.00000 0.00000 0.00000 
MHSZOB41 HSZOBK1      0 0        13.4009 3.20000 0.00000 0.00000 
MHVOL 41 HVOL GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MIBRAN41 IBRANK1      0 0        14.1010 3.30000 0.00000 0.00000 
MIKER 41 IKER GY1     0 0        -14.399 2.40000 0.00000 0.00000 
MINOT 41 INOT B       0 0        3.00021 1.10000 0.00000 0.00000 
MJBER 41 JBER K1      0 0        53.8038 12.4000 0.00000 0.00000 
MJOZS 11 JOZS B       0 0        0.00000 -16.000 0.00000 0.00000 
MJOZS 41 JOZS B       0 0        0.00000 138.100 0.00000 0.00000 
MKABA 41 KABA GY1     0 0        -4.0997 0.60000 0.00000 0.00000 
MKALO 41 KALO GY1     0 0        -22.798 0.00000 0.00000 0.00000 
MKAPKP41 KAPKPp1      0 0        0.00000 0.00000 -21.100 2.40000 -21.100 -21.100 2.40000 2.40000 
MKAPM 41 KAPM GY1     0 0        44.1031 0.90000 0.00000 0.00000 
MKAPNP41 KAPNPp1      0 0        0.00000 0.00000 -22.000 2.00000 -22.000 -22.000 2.00000 2.00000 
MKAPU 41 KAPU GY1     0 0        8.10057 1.50000 0.00000 0.00000 
MKAPV 41 KAPV B       0 0        51.2036 6.70000 0.00000 0.00000 
MKARAT41 KARATK1      0 0        0.00000 0.00000 0.00000 0.00000 
MKARCM41 KARCMK1      0 0        0.00000 0.00000 0.00000 0.00000 
MKARCT41 KARCTK1      0 0        19.3014 0.00000 0.00000 0.00000 
MKASP 41 KASP p1trf   0 0        9.20065 0.80000 0.00000 0.00000 
MKATO 41 KATO GY1     0 0        28.3020 5.40000 0.00000 0.00000 
MKATO 42 KATO pC      0 0        21.5015 3.60000 0.00000 0.00000 
MKDMA 41 KDMA GY1     0 0        18.8013 3.20000 0.00000 0.00000 
MKDUL 41 KDUL B       0 0        46.6033 -3.8000 0.00000 0.00000 
MKECA 41 KECA GY1     0 0        12.3009 1.80000 0.00000 0.00000 
MKECK 41 KECK GY1     0 0        11.7008 0.00000 0.00000 0.00000 
MKECS 41 KECS B       0 0        51.9037 0.00000 0.00000 0.00000 
MKELF 41 KELF p1      0 2 130.13 0.00000 0.00000 -128.80 31.5000 -20.000 -145.00 31.5000 -80.000 
MKELF 42 KELF p2      0 2 130.12 0.00000 0.00000 -36.100 35.5000 -5.0000 -50.000 35.5000 -20.000 
MKERP 11 KERP B       0 0        0.00000 0.00000 0.00000 0.00000 
MKERP 41 KERP B       0 0        0.00000 0.00000 0.00000 0.00000 
MKERT 41 KERT GY1     0 0        29.6021 3.00000 0.00000 0.00000 
MKESZ 41 KESZ B1      0 0        22.3016 4.40000 -30.000 0.00000 -30.000 -30.000 
MKFAL 41 KFAL K1      0 0        33.2023 5.20000 0.00000 0.00000 
MKFOL 41 KFOL B1      0 0        35.4025 1.10000 0.00000 0.00000 
MKFOL 42 KFOL pA      0 0        33.9024 0.60000 0.00000 0.00000 
MKFOL 43 KFOL pB      1 0        0.00000 0.00000 0.00000 0.00000 
MKHAL 41 KHAL GY1     0 0        24.7017 3.30000 0.00000 0.00000 
MKHAM 41 KHAM Gy1     0 0        1.30009 1.10000 0.00000 0.00000 
MKIGM 41 KIGM B1      0 0        -55.396 11.4000 0.00000 0.00000 
MKIGM 42 KIGM K1      0 0        9.90070 -1.6000 0.00000 0.00000 
MKIML 41 KIML B       0 0        9.40066 14.1000 0.00000 0.00000 
MKIMMT41 KIMMTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKIMMT42 KIMMTGY2     0 0        0.00000 0.00000 0.00000 0.00000 
MKIRE 41 KIRE GY1     0 0        8.90063 3.60000 0.00000 0.00000 
MKISP 41 KISP K1      0 0        33.1023 3.40000 0.00000 0.00000 
MKISPE41 KISPEGY1     0 2 128.93 0.00000 0.00000 -97.600 20.0000 -30.000 -114.00 20.0000 -70.000 
MKIST 41 KIST GY1     0 0        13.5010 5.10000 0.00000 0.00000 
MKISV 21 KISV 1       0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 22 KISV pMUKA   0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 23 KISV pSAJO   0 0        0.00000 0.00000 0.00000 0.00000 
MKISV 41 KISV B       0 0        37.3026 5.30000 0.00000 0.00000 
MKKOR 41 KKOR GY1     0 0        22.3016 7.40000 0.00000 0.00000 
MKMAJ 41 KMAJ GY1     0 0        11.5008 2.70000 0.00000 0.00000 
MKOBA 41 KOBA B       0 0        40.5029 3.10000 0.00000 0.00000 
MKOBA 42 KOBA K       0 0        0.00000 0.00000 0.00000 0.00000 
MKOIP 41 KOIP B       0 0        24.2017 2.40000 0.00000 0.00000 
MKOMA 41 KOMA GY1     0 0        10.5007 3.70000 0.00000 0.00000 
MKOML 41 KOML K1      0 0        13.0009 0.90000 0.00000 0.00000 
MKORE 41 KORE K1      0 0        1.50011 2.70000 0.00000 0.00000 
MKORM 41 KORM GY1     0 2 123.45 12.0008 1.40000 -35.000 13.8386 -35.000 -35.000 
MKOTE 41 KOTE GY1     0 0        41.9030 4.50000 0.00000 0.00000 
MKPVK 41 KPVK GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MKSZE 41 KSZE GY1     0 0        9.80069 1.50000 0.00000 0.00000 
MKUNF 41 KUNF GY1     0 0        22.6016 10.0000 0.00000 0.00000 
MKUNM 41 KUNM Gy1     0 0        24.7017 1.40000 0.00000 0.00000 
MKUNSZ41 KUNSZK1      0 2 122.96 7.00049 2.70000 0.00000 5.46912 
MKVSZ 41 KVSZ K1      0 0        -6.9995 0.60000 0.00000 0.00000 
MLABA 41 LABA GY1     0 0        7.80055 1.00000 0.00000 0.00000 
MLAJM 41 LAJM GY1     0 0        21.6015 4.60000 0.00000 0.00000 
MLAJMT41 LAJMTGY1     0 0        22.2016 2.00000 0.00000 0.00000 
MLENT 41 LENT 1       0 0        4.30030 6.60000 0.00000 0.00000 
MLITR 11 LITR B       0 0        0.00000 -6.8000 0.00000 0.00000 
MLITR 41 LITR B       0 2 127.16 25.5018 69.6000 0.00000 19.6231 
MLORI 41 LORI B2      0 0        0.00000 0.00000 0.00000 0.00000 
MLORI 42 LORI B1      0 0        0.00000 0.00000 0.00000 0.00000 
MLORI 43 LORI S       0 0        0.00000 0.00000 0.00000 0.00000 
MLORIG41 LORIGpGT     0 0        0.00000 0.00000 0.00000 0.00000 
MMACS 41 MACS B       0 0        0.00000 0.00000 0.00000 0.00000 
MMAFU 41 MAFU K1      0 0        19.7014 3.80000 0.00000 0.00000 
MMAKO 41 MAKO GY1     0 0        20.2014 2.80000 0.00000 0.00000 
MMARC 41 MARC K1      0 0        12.4009 0.00000 0.00000 0.00000 
MMART 11 MART B       0 0        0.00000 0.00000 0.00000 0.00000 
MMART 21 MART p1      0 0        0.00000 0.00000 0.00000 0.00000 
MMART 22 MART p2      0 0        0.00000 0.00000 0.00000 0.00000 
MMATRE21 MATREp3      0 2 232.43 11.3008 15.3000 0.00000 -1.2912 
MMATRE22 MATREp4      0 2 233.28 0.00000 0.00000 -136.30 -101.91 -89.000 -225.00 35.0000 -132.00 
MMATRE23 MATREp5      0 2 233.24 0.00000 0.00000 -140.80 -98.045 -89.000 -226.00 30.0000 -132.00 
MMATRE41 MATREp1      0 2 128.44 0.00000 0.00000 0.00000 -0.2150 
MMATRE42 MATREp2      0 2 128.44 0.00000 0.00000 0.00000 -0.2150 
MMATRE43 MATREp67     0 0        0.00000 0.00000 0.00000 0.00000 
MMATRE44 MATREp8      0 0        0.00000 0.00000 0.00000 0.00000 
MMDEL 41 MDEL K1      0 0        19.4014 3.60000 0.00000 0.00000 
MMDGY 41 MDGY GY1     0 0        10.6007 2.40000 0.00000 0.00000 
MMEHE 41 MEHE GY1     0 0        13.0009 3.00000 0.00000 0.00000 
MMESZ 41 MESZ GY1     0 0        45.7032 9.00000 0.00000 0.00000 
MMGODM41 MGODMK1      0 0        4.10029 0.80000 0.00000 0.00000 
MMHAL 41 MHAL GY1     0 0        9.50067 0.80000 0.00000 0.00000 
MMKCE 41 MKCE ptrf    0 2 126.52 0.00000 0.00000 -15.600 -0.0335 -1.0000 -54.000 2.00000 -25.000 
MMKOV 41 MKOV K1      0 0        27.6019 7.80000 0.00000 0.00000 
MMNYU 41 MNYU B       0 0        -6.7995 1.60000 0.00000 0.00000 
MMOHA 41 MOHA GY1     0 0        27.0019 4.30000 0.00000 0.00000 
MMONO 41 MONO Gy1     0 0        30.4021 5.00000 0.00000 0.00000 
MMOR  41 MOR  GY1     0 0        15.6011 0.00000 0.00000 0.00000 
MMSZAL41 MSZALK1      0 0        22.9016 1.20000 0.00000 0.00000 
MMTUR 41 MTUR B       0 0        20.6015 1.20000 0.00000 0.00000 
MMVMSZ41 MVMSZgep     0 2 131.68 2.00000 0.00000 -2.0000 0.00000 -2.0000 -2.0000 
MNADU 41 NADU K1      0 0        8.80062 1.60000 0.00000 0.00000 
MNAGK 41 NAGK K1      0 0        30.7022 5.60000 0.00000 0.00000 
MNASZT41 NASZTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MNASZT42 NASZTGY2     0 0        1.80013 0.00000 0.00000 0.00000 
MNBAT 41 NBAT B       0 0        38.0027 3.90000 0.00000 0.00000 
MNEPL 41 NEPL B       0 0        52.6037 8.90000 0.00000 0.00000 
MNKAN 41 NKAN K1      0 0        38.9028 5.90000 0.00000 0.00000 
MNKOR 41 NKOR GY1     0 0        18.6013 1.80000 0.00000 0.00000 
MNOGR 41 NOGR K1      0 0        14.0010 2.50000 0.00000 0.00000 
MNTAD 41 NTAD K1      0 0        12.8009 2.10000 0.00000 0.00000 
MNVAR 41 NVAR p1      0 0        11.8008 1.60000 0.00000 0.00000 
MNYAD 41 NYAD K1      0 0        15.5011 2.70000 0.00000 0.00000 
MNYBO 41 NYBO 1       0 0        6.40045 2.00000 0.00000 0.00000 
MNYEK 41 NYEK GY1     0 0        15.2011 2.40000 0.00000 0.00000 
MNYEM 41 NYEM B       0 0        0.00000 0.00000 0.00000 0.00000 
MNYIP 41 NYIP 1       0 0        9.20065 3.30000 0.00000 0.00000 
MNYIRB41 NYIRBK1      0 0        24.4017 0.00000 0.00000 0.00000 
MNYIRK41 NYIRKK1      0 0        9.50067 4.90000 0.00000 0.00000 
MNYIRS41 NYIRSK       0 0        60.3043 13.5000 0.00000 0.00000 
MNYKCE41 NYKCEp12trf  0 2 125.82 0.00000 0.00000 -37.200 5.03654 -1.0000 -49.000 20.0000 -30.000 
MNYLE 41 NYLE K1      0 0        6.00042 1.20000 0.00000 0.00000 
MNYUF 41 NYUF B       0 0        28.7020 7.60000 0.00000 0.00000 
MOCSA 21 OCSA 1       0 0        0.00000 0.00000 0.00000 0.00000 
MOCSA 41 OCSA B       0 0        0.00000 0.00000 0.00000 0.00000 
MORIP 41 ORIP GY1     0 0        30.3021 6.20000 0.00000 0.00000 
MOROE 21 OROE p1      0 0        0.00000 0.00000 0.00000 0.00000 
MOROE 41 OROE B       0 0        0.60004 0.70000 0.00000 0.00000 
MOROS 41 OROS GY1     0 0        22.5016 3.30000 0.00000 0.00000 
MORUV 41 ORUV Gy1     0 0        9.50067 4.00000 0.00000 0.00000 
MOSZL 41 OSZL B       0 0        6.70047 6.10000 0.00000 0.00000 
MOTTE 41 OTTE p1      0 0        0.00000 0.00000 0.00000 0.00000 
MOTTET41 OTTETp1      0 0        0.00000 0.00000 0.00000 0.00000 
MOZDC 41 OZDC K1      0 0        0.00000 0.00000 0.00000 0.00000 
MOZDE 41 OZDE K1      0 0        18.5013 0.90000 0.00000 0.00000 
MPAKS 11 PAKS B1      0 0        0.00000 0.00000 0.00000 0.00000 
MPAKS 12 PAKS p12     0 2 408.60 31.5022 13.9000 0.00000 32.4811 
MPAKS 13 PAKS p34     0 2 408.66 0.00000 0.00000 -481.80 29.9569 -400.00 -500.00 50.0000 -113.00 
MPAKS 14 PAKS p56     0 2 408.65 0.00000 0.70000 0.00000 32.9243 
MPAKS 15 PAKS p78     0 2 408.74 0.00000 0.00000 -480.60 9.53512 -400.00 -500.00 50.0000 -113.00 
MPAKS 41 PAKS B       0 0        52.5037 -5.1000 0.00000 0.00000 
MPAKSP41 PAKSPp       0 0        0.00000 0.00000 -4.5000 0.00000 -4.5000 -4.5000 
MPANKT41 PANKTGY1     0 0        1.20008 4.60000 0.00000 0.00000 
MPAPA 41 PAPA GY1     0 0        37.4026 1.90000 0.00000 0.00000 
MPECSE41 PECSEK1      0 0        0.00000 0.00000 -20.100 0.00000 -20.100 -20.100 
MPECSE42 PECSEB1      0 0        0.00000 0.00000 0.00000 0.00000 
MPECSE43 PECSEg1      0 0        5.90042 2.20000 0.00000 0.00000 
MPECSE44 PECSEg2      0 0        10.0007 4.00000 0.00000 0.00000 
MPECSE45 PECSEg6      0 2 131.52 -1.6999 -3.3000 -41.400 9.65479 -1.0000 -60.000 10.0000 -35.000 
MPECSK41 PECSKK1      0 0        12.7009 0.80000 0.00000 0.00000 
MPECSO11 PECSOB       0 0        0.00000 -7.9000 0.00000 0.00000 
MPECSO41 PECSOB       0 0        25.0018 64.6000 0.00000 0.00000 
MPERK 11 PERK B       0 0        0.00000 -6.8000 0.00000 0.00000 
MPERK 41 PERK B       0 0        0.00000 70.1000 0.00000 0.00000 
MPERZ 41 PERZ B       0 0        33.4024 3.60000 0.00000 0.00000 
MPETU 41 PETU GY1     0 0        15.3011 6.10000 0.00000 0.00000 
MPLAD 41 PLAD K1      0 0        7.50053 1.30000 0.00000 0.00000 
MPLOR 41 PLOR GY1     0 0        44.1031 15.0000 0.00000 0.00000 
MPOLG 41 POLG K1      0 0        0.00000 1.10000 0.00000 0.00000 
MPOMZ 41 POMZ B       0 0        39.4028 2.90000 0.00000 0.00000 
MPUMA 41 PUMA K1      0 0        -5.2996 8.30000 0.00000 0.00000 
MRACK 41 RACK GY1     0 0        20.6015 2.50000 0.00000 0.00000 
MRAKH 41 RAKH GY1     0 0        5.50039 0.90000 0.00000 0.00000 
MRECS 41 RECS p1      0 0        8.70061 1.40000 0.00000 0.00000 
MRECST41 RECSTGY1     0 0        0.00000 0.00000 0.00000 0.00000 
MRETS 41 RETS K1      0 0        17.8013 2.20000 0.00000 0.00000 
MRFALT41 RFALTGY1     0 0        30.3021 3.60000 0.00000 0.00000 
MRFALT42 RFALTGY2     0 0        14.8010 1.50000 0.00000 0.00000 
MRKER 41 RKER pA      0 0        49.6035 3.40000 0.00000 0.00000 
MROZS 41 ROZS GY1     0 0        14.7010 2.80000 0.00000 0.00000 
MSAFA 11 SAFA B       0 0        0.00000 -6.6000 0.00000 0.00000 
MSAFA 41 SAFA B       0 0        0.00000 66.7000 0.00000 0.00000 
MSAJI 11 SAJI B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJI 41 SAJI B       0 0        75.4053 24.2000 0.00000 0.00000 
MSAJO 11 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 21 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 22 SAJO pKISV   0 0        0.00000 0.00000 0.00000 0.00000 
MSAJO 41 SAJO B       0 2 129.53 71.2050 31.3000 0.00000 -9.5990 
MSARB 41 SARB K1      0 0        10.3007 1.10000 0.00000 0.00000 
MSIKO 41 SIKO K1      0 0        9.10064 0.70000 0.00000 0.00000 
MSIOF 41 SIOF K1      0 0        22.7016 2.90000 0.00000 0.00000 
MSKOV 41 SKOV B       0 2 123.20 46.9033 4.50000 -1.2000 4.81160 -1.2000 -1.2000 
MSOJT 41 SOJT B       0 0        12.6009 3.70000 0.00000 0.00000 
MSOLYT41 SOLYTGY1     0 0        16.8012 1.10000 0.00000 0.00000 
MSOLYT42 SOLYTGY2     0 0        25.2018 1.60000 0.00000 0.00000 
MSORS 41 SORS B1      0 0        55.3039 1.40000 0.00000 0.00000 
MSUME 41 SUME GY1     0 0        13.2009 3.30000 0.00000 0.00000 
MSZAE 41 SZAE GY1     0 2 126.24 0.00000 0.00000 0.00000 -4.4968 
MSZAJM41 SZAJMK1      0 0        5.00035 1.90000 0.00000 0.00000 
MSZAL 41 SZAL Gy1     0 0        16.3012 1.90000 0.00000 0.00000 
MSZARV41 SZARVK1      0 0        11.1008 1.00000 0.00000 0.00000 
MSZBA 41 SZBA GY1     0 0        37.5027 4.20000 0.00000 0.00000 
MSZEC 41 SZEC p1      0 0        8.20058 2.90000 0.00000 0.00000 
MSZECT41 SZECTp       0 0        0.00000 0.00000 0.00000 0.00000 
MSZEG 21 SZEG p4      0 0        0.00000 0.00000 0.00000 0.00000 
MSZEG 41 SZEG B       0 0        73.2052 6.80000 0.00000 0.00000 
MSZEH 41 SZEH K1      0 0        21.2015 1.40000 0.00000 0.00000 
MSZEK 41 SZEK K1      0 0        40.1028 0.70000 0.00000 0.00000 
MSZEN 41 SZEN GY1     0 0        22.8016 1.40000 0.00000 0.00000 
MSZEPH41 SZEPHp       0 0        0.00000 0.00000 -5.0000 0.00000 -5.0000 -5.0000 
MSZER 41 SZER K1      0 0        18.3013 2.40000 0.00000 0.00000 
MSZFD 41 SZFD GY1     0 0        7.70054 0.90000 0.00000 0.00000 
MSZFE 41 SZFE GY1     0 0        20.2014 5.20000 0.00000 0.00000 
MSZFN 41 SZFN GY1     0 0        9.10064 2.20000 0.00000 0.00000 
MSZFV 41 SZFV GY1     0 0        59.5042 13.2000 0.00000 0.00000 
MSZGH 41 SZGH K1      0 0        19.9014 1.00000 0.00000 0.00000 
MSZGO 41 SZGO GY1     0 0        26.4019 3.70000 0.00000 0.00000 
MSZHO 11 SZHO B       0 0        0.00000 -15.100 0.00000 0.00000 
MSZHO 41 SZHO p1      0 0        0.00000 66.6000 0.00000 0.00000 
MSZHO 42 SZHO p2      0 0        0.00000 66.6000 0.00000 0.00000 
MSZICS11 SZICSB       0 0        0.00000 0.00000 0.00000 0.00000 
MSZICS41 SZICSB       0 0        0.00000 0.00000 0.00000 0.00000 
MSZIG 41 SZIG K1      0 0        17.5012 1.20000 0.00000 0.00000 
MSZIHT41 SZIHTGY1     0 0        31.8022 7.90000 0.00000 0.00000 
MSZIHT42 SZIHTGY2     0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 11 SZOL B       0 0        0.00000 -15.400 0.00000 0.00000 
MSZOL 21 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000 
MSZOL 41 SZOL B1      0 0        53.5038 137.500 0.00000 0.00000 
MSZOLE41 SZOLEK1      0 0        8.50060 0.80000 0.00000 0.00000 
MSZOM 41 SZOM B       0 0        68.3048 6.00000 0.00000 0.00000 
MTAMS 41 TAMS K1      0 0        13.6010 1.30000 0.00000 0.00000 
MTAPO 41 TAPO GY1     0 0        18.5013 2.80000 0.00000 0.00000 
MTATA 41 TATA GY1     0 0        18.0013 0.00000 0.00000 0.00000 
MTAZL 41 TAZL GY1     0 0        0.00000 0.00000 0.00000 0.00000 
MTBIP 41 TBIP B       0 0        24.8018 5.40000 0.00000 0.00000 
MTET  41 TET  GY1     0 0        4.10029 0.80000 0.00000 0.00000 
MTHINT41 THINTp1      0 0        0.00000 0.00000 0.00000 0.00000 
MTIKE 41 TIKE K1      0 0        10.4007 1.60000 0.00000 0.00000 
MTIORV41 TIORVK1      0 0        10.6007 0.60000 0.00000 0.00000 
MTISZE11 TISZEp34     1 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 21 TLOK 1       0 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 22 TLOK pMUKA   0 0        0.00000 0.00000 0.00000 0.00000 
MTLOK 41 TLOK B       0 0        12.9009 3.70000 0.00000 0.00000 
MTOPN 11 TOPN B       0 0        0.00000 -6.3000 0.00000 0.00000 
MTOPN 41 TOPN p1      0 0        0.00000 0.00000 0.00000 0.00000 
MTOPN 42 TOPN p2      0 0        0.00000 66.8000 0.00000 0.00000 
MTORAY41 TORAYGY1     0 0        5.70040 1.80000 0.00000 0.00000 
MTPUS 41 TPUS GY1     0 0        16.1011 3.60000 0.00000 0.00000 
MTPUST41 TPUSTp1      0 0        16.2011 2.40000 0.00000 0.00000 
MTPUST42 TPUSTp2      0 0        0.00000 0.00000 0.00000 0.00000 
MTUJV 41 TUJV 1       0 0        16.3012 3.10000 0.00000 0.00000 
MUJHA 41 UJHA GY1     0 0        6.30045 1.70000 0.00000 0.00000 
MUJPET41 UJPETGY1     0 0        8.60061 0.00000 0.00000 0.00000 
MUJPET42 UJPETGY2     0 0        4.90035 0.00000 0.00000 0.00000 
MUJPR 41 UJPR GY1     0 2 131.00 0.00000 0.00000 -37.100 -23.011 -4.0000 -37.100 10.0000 -27.000 
MUJPR 42 UJPR GY2     0 2 131.02 0.00000 0.00000 -70.600 14.5904 -26.000 -76.000 16.7000 -55.000 
MUJSZM41 UJSZMK1      0 0        2.40017 2.60000 0.00000 0.00000 
MUJSZM42 UJSZMpJBER   0 0        0.00000 0.00000 0.00000 0.00000 
MULLO 41 ULLO GY1     0 0        36.1026 0.50000 0.00000 0.00000 
MVAC  41 VAC  B       0 0        55.8039 10.2000 0.00000 0.00000 
MVARP 41 VARP GY1     0 0        10.0007 0.00000 0.00000 0.00000 
MVECS 41 VECS B1      0 0        18.7013 3.30000 0.00000 0.00000 
MVESZ 41 VESZ GY1     0 0        22.1016 2.20000 0.00000 0.00000 
MVIRA 41 VIRA K       0 0        0.00000 0.00000 0.00000 0.00000 
MVIRA 42 VIRA p1      0 0        10.4007 2.50000 0.00000 0.00000 
MVLIG 41 VLIG K       0 0        31.6022 0.70000 0.00000 0.00000 
MVNAM 41 VNAM K1      0 0        16.3012 3.10000 0.00000 0.00000 
MVSZE 41 VSZE GY1     0 0        28.3020 7.80000 0.00000 0.00000 
MZALA 41 ZALA GY1     0 0        28.2020 1.20000 0.00000 0.00000 
MZALD 41 ZALD GY1     0 0        15.1011 2.50000 0.00000 0.00000 
MZSAN 41 ZSAN Gy1     0 0        -1.3999 0.00000 0.00000 0.00000 
MZUGL 21 ZUGL B       0 0        0.00000 0.00000 0.00000 0.00000 
MZUGL 41 ZUGL B1      0 0        33.2023 1.90000 0.00000 0.00000 
##ZNL
NAB1503A AB150        0 0        1.90772 -1.4299 0.00000 0.00000 
NAB1503B AB150        0 0        75.0009 17.2675 0.00000 0.00000 
NAGP1531 AGP150       0 0        0.00001 2.47804 0.00000 0.00000 0.00000 -164.80 206.000 -206.00 
NAH1503A AH150        0 0        13.5273 5.38964 0.00000 0.00000 
NAH1503B AH150        0 0        13.5893 5.41304 0.00000 0.00000 
NAK1503A AK150        0 0        44.6319 6.67293 0.00000 0.00000 
NAK1503B AK150        0 0        44.6319 6.67293 0.00000 0.00000 
NAKU 15A AKU 110_10.5 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NAKU 15B AKU 110_10.5 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000 
NAKU115A AKU110       0 0        2.95226 2.86500 0.00000 0.00000 
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000 
NALR153A ALR150       0 0        0.00000 0.00000 0.00000 0.00000 
NALR153B ALR150       0 0        42.6991 2.52437 0.00000 0.00000 
NAMLD 5A AMLD11       0 0        17.5191 11.7968 0.00000 0.00000 
NAMLM 5A AMLM11       0 0        45.2715 14.1957 0.00000 0.00000 
NAMLM 5B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLT 5A AMLT         0 0        0.00000 0.00000 0.00000 0.00000 
NAMLT 5B AMLT         0 0        0.00000 0.00000 0.00000 0.00000 
NAMLU 5A AMLU11       0 0        0.00000 0.00000 0.00000 0.00000 
NAMLU 5B AMLU11       0 0        21.4180 5.86660 0.00000 0.00000 
NAMV153A AMV150       0 0        0.00000 0.00000 0.00000 0.00000 
NAMV153B AMV150       0 0        116.587 20.6124 0.00000 0.00000 
NAP-GD35 spoel Gd     0 0        0.00000 0.00000 0.00000 0.00000 
NAP1503A AP150        0 0        0.00000 0.00000 0.00000 0.00000 
NAP1503B AP150        0 0        55.2038 54.1368 0.00000 0.00000 
NAPD153A APD150       0 0        0.00000 0.00000 0.00000 0.00000 
NAPD153B APD150       0 0        66.8090 17.9186 0.00000 0.00000 
NAPL1531 APL150       0 0        0.45170 -2.9219 0.00000 0.00000 
NAPL153A APL150       0 0        0.24166 0.77073 0.00000 0.00000 
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI1531 ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153A ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153C ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000 
NARI153E ARI150       0 0        40.6657 6.52320 0.00000 0.00000 
NBBS153A BBS150       0 0        11.0312 1.17650 0.00000 0.00000 
NBCO153A BCO150       0 0        0.00000 0.00000 0.00000 0.00000 
NBCO153B BCO150       0 0        15.0807 4.76899 0.00000 0.00000 
NBD15031 BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBD1503A BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBD1503B BD150        0 0        98.5514 16.6732 0.00000 0.00000 
NBD1503C BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NBDL153A BDL150       0 0        0.20941 -4.9379 0.00000 0.00000 
NBEEK 3A BEE150       0 0        0.00000 0.00000 0.00000 0.00000 
NBEEK 3B BEE150       0 0        21.7686 6.84395 0.00000 0.00000 
NBEEK 3C BEE150       0 0        0.00000 -34.772 0.00000 0.00000 
NBELF 3A BELF15       0 0        0.00000 0.00000 0.00000 0.00000 
NBELF 3B BELF15       0 0        18.1294 4.34829 0.00000 0.00000 
NBELF 3C BELF15       0 0        0.00000 0.00000 0.00000 0.00000 
NBERGU21 Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NBERGU22 Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NBEVER11 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBEVER12 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBEVER32 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1150 BGM110       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM1151 BGM110       0 0        43.4671 6.99883 0.00000 0.00000 
NBGM2220 BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM2221 BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222A BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222B BGM220       0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NBGM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NBGMR 5A BGMR11       0 0        28.4973 7.12118 0.00000 0.00000 
NBGMR 5B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK-51  Breukelen Ko 0 0        0.00000 0.00000 0.00000 0.00000 
NBKK153B BKK150       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK381A BKK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBKK381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBKL153A BKL150       0 0        22.8259 1.41095 0.00000 0.00000 
NBKL153B BKL150       0 0        22.8097 1.41445 0.00000 0.00000 
NBKZ1531 BKZ150       0 0        8.20844 1.47633 0.00000 0.00000 
NBL1105A BL110        0 0        24.9245 4.01975 0.00000 0.00000 
NBL1105B BL110        0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS11 Bleiswijk_38 0 0        0.00000 103.449 0.00000 0.00000 
NBLEIS12 Bleiswijk_38 0 0        0.00000 103.442 0.00000 0.00000 
NBLEIS1A Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS3A Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS3B Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLEIS3C Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 31 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 34 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000 
NBLER 36 BLER15       0 0        50.7114 18.6291 0.00000 0.00000 
NBMR-51  Boxmeer 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NBMR1531 BMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR153A BMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR3811 BMR380       0 0        0.00000 0.00000 0.00000 0.00000 
NBMR381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBN15031 BN150        0 0        46.3377 9.35566 0.00000 0.00000 
NBOEK 3A BOEK15       0 0        0.00000 -52.799 0.00000 0.00000 
NBOEK 3B BOEK15       0 0        -10.525 -0.0843 0.00000 0.00000 
NBORN 3A BORN15       0 0        0.00000 0.00000 0.00000 0.00000 
NBORN 3B BORN15       0 0        45.7994 9.16455 0.00000 0.00000 
NBORSS11 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000 
NBORSS12 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000 
NBORSS13 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000 
NBOZ153A BOZ150       0 0        11.3534 4.50857 0.00000 0.00000 
NBOZ153B BOZ150       0 0        20.1787 3.91076 0.00000 0.00000 
NBSA222W BSA220       0 0        0.11228 52.9419 -259.81 -23.262 
NBSA222Z BSA220       0 0        0.11196 52.7906 -283.00 -19.479 
NBSB222O BSB220       0 0        0.11071 52.2002 -213.71 -6.5816 
NBSB222P BSB220       0 0        0.11101 52.3382 -197.70 -8.4461 
NBSDL 3A BSDL15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSDL 3B BSDL15       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL1530 BSL150       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL1531 BSL150       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL153A BSL150       0 0        -4.7665 7.24924 0.00000 0.00000 
NBSL153B BSL150       0 0        39.2651 24.2887 0.00000 0.00000 
NBSL3811 BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381C BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381D BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBSL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NBT15031 BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503A BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503C BT150        0 0        53.2796 8.04986 0.00000 0.00000 
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBT1503E BT150        0 0        0.00000 0.00000 0.00000 0.00000 
NBTL-O3L spoel Bl     0 0        0.00000 0.00000 0.00000 0.00000 
NBTL153A BTL150       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.000 87.0000 -87.000 
NBTL153B BTL150       0 0        253.291 182.705 0.00000 0.00000 
NBUGG 3A BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUGG 3F BUGG15       0 0        34.8469 10.1713 0.00000 0.00000 
NBUGG131 BUGG15       0 0        0.00000 0.00000 0.00000 0.00000 
NBUNSC31 Bunschoten 1 0 0        8.44621 3.05294 0.00000 0.00000 
NBUNSC32 Bunschoten 1 0 0        8.44621 3.05294 0.00000 0.00000 
NBVW153A Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000 
NBVW3810 BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW3811 BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381A BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381B BVW380       0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBVW381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK3810 BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK3811 BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381A BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381B BWK380       0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381S              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381T              0 0        0.00000 0.00000 0.00000 0.00000 
NBWK381U              0 0        0.00000 0.00000 0.00000 0.00000 
NBXT1530 BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NBXT1532 BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NBXT153A BXT150       0 0        21.5886 0.00000 0.00000 0.00000 
NBZ1503A BZ150        0 0        41.8561 14.3399 0.00000 0.00000 
NBZ1503B BZ150        0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT11  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT21  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCCCT31  MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NCFE381A CFE380       0 0        0.00000 0.00000 0.00000 0.00000 
NCFE381C CFE380       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153A CLF150       0 0        0.00000 0.00000 0.00000 0.00000 
NCLF153B CLF150       0 0        -2.6617 -0.6180 0.00000 0.00000 
NCRAYE11 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE12 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE13 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE31 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE32 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCRAYE33 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000 
NCST381A CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000 
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000 
NCST381T              0 0        0.00000 0.00000 0.00000 0.00000 
NCST381U              0 0        0.00000 0.00000 0.00000 0.00000 
NCU15031 CU150        0 0        0.00000 0.00000 0.00000 0.00000 
NCU15032 CU150        0 0        0.00000 0.00000 0.00000 0.00000 
NCU1503A CU150        0 0        6.45561 -1.0688 0.00000 0.00000 
NCVD1151 CVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NCVD115A CVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NCVD115B CVD110       0 0        20.3092 7.78219 0.00000 0.00000 
NCVDE151 CVDE11       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL1531 DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL1532 DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDAL153A DAL150       0 0        27.2504 9.54384 0.00000 0.00000 
NDAL153B DAL150       0 0        0.00000 0.00000 0.00000 0.00000 
NDB1503A DB150        0 0        0.00000 0.00000 0.00000 0.00000 
NDB1503B DB150        0 0        81.1893 5.43787 0.00000 0.00000 
NDDM153A DDM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDM153B DDM150       0 0        78.1757 15.1020 0.00000 0.00000 
NDDV1151 DDV110       0 0        0.00000 0.00000 0.00000 0.00000 
NDDV115A DDV110       0 0        9.50541 1.35877 0.00000 0.00000 
NDDZ153A DDZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ153B DDZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NDDZ5031 DDZ50        0 0        77.1900 -12.866 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000 
NDE15030 DE150        0 0        71.0016 14.9247 0.00000 0.00000 
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15032 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDE1503B DE150        0 0        0.00000 0.00000 0.00000 0.00000 
NDELES21 Delesto 220_ 0 0        0.00000 0.00000 -13.915 0.71590 
NDELES22 Delesto 220_ 0 0        0.00000 0.00000 -13.914 0.71830 
NDELFZ21 Delfzijl-Wei 0 0        0.00000 0.00000 0.00000 0.00000 
NDIM0511 DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM0512 DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM0513 DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM051A DIM050       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153A DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153B DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153D DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153E DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153F DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM153G DIM150       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM3811 DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381A DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381B DIM380       0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDIM381V              0 0        0.00000 0.00000 0.00000 0.00000 
NDK11051 DK110        0 0        22.0037 0.37011 0.00000 0.00000 
NDKG3810 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG3811 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153A DLR150       0 0        0.00000 0.00000 0.00000 0.00000 
NDLR153B DLR150       0 0        -114.88 4.68647 0.00000 0.00000 
NDNT153A DNT150       0 0        0.00000 0.00000 0.00000 0.00000 
NDNT153B DNT150       0 0        14.6154 -5.3089 0.00000 0.00000 
NDOD-510 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD-511 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD-512 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD1531 DOD150       0 0        39.7667 16.0172 0.00000 0.00000 
NDOD153A DOD150       0 0        0.04243 0.14557 0.00000 0.00000 
NDOD3810 DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381A DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381B DOD380       0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD381U              0 0        0.00000 0.00000 0.00000 0.00000 
NDOD3830 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD3831 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOD3832 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000 
NDOETI11 Doetinchem 3 0 0        0.00000 0.00000 0.00000 0.00000 
NDOETI1A Doetinchem 3 0 0        0.00000 0.00000 0.00000 0.00000 
NDRT153A DRT150       0 0        0.00000 -61.612 0.00000 0.00000 
NDRT153B DRT150       0 0        19.8401 6.71554 0.00000 0.00000 
NDTC153A DTC150       0 0        0.00000 -60.458 0.00000 0.00000 
NDTC153B DTC150       0 0        80.5630 18.0929 0.00000 0.00000 
NDTC381A DTC380       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381B DTC380       0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381S              0 0        0.00000 0.00000 0.00000 0.00000 
NDTC381T              0 0        0.00000 0.00000 0.00000 0.00000 
NDTH1531 DTH150       0 0        8.61837 0.00000 0.00000 0.00000 
NDTN1150 DTN110       0 0        0.00000 0.00000 0.00000 0.00000 
NDTN1151 DTN110       0 0        44.9010 9.44287 0.00000 0.00000 
NDTO153A DTO150       0 0        -25.124 0.00000 0.00000 0.00000 
NDVTB 5A DVTB11       0 0        0.00000 0.00000 0.00000 0.00000 
NDVTB 5B DVTB11       0 0        35.9747 10.2880 0.00000 0.00000 
NDVTP 5A DVTP11       0 0        27.2559 13.9198 0.00000 0.00000 
NDVTP 5B DVTP11       0 0        0.00000 0.00000 0.00000 0.00000 
NDWL1531 DWL150       0 0        -6.8044 0.00000 0.00000 0.00000 
NDZF1151 DZF110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZO222A DZO220       0 0        0.00000 0.00000 0.00000 0.00000 
NDZO222B DZO220       0 0        2.16499 0.84412 0.00000 0.00000 
NDZS115A DZS110       0 0        0.65737 -3.5018 0.00000 0.00000 
NDZW1150 DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW1151 DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW115A DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NDZW115B DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NEBG115B EBG110       0 0        12.9740 2.66736 0.00000 0.00000 
NEBK113A EBK150       0 0        28.0367 11.1830 0.00000 0.00000 
NEC30A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC31A1  EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC3CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEC4CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEC5CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEC6CA1  EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEC7CA1  EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC3811 EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153A EDE150       0 0        0.00000 0.00000 0.00000 0.00000 
NEDE153B EDE150       0 0        72.0516 -97.642 0.00000 0.00000 
NEEM-510 Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEEM-511 Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEEM-512 Eemshaven 38 0 0        0.00000 70.2231 0.00000 0.00000 
NEEM1151 EEM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2220 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2221 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2222 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2223 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2224 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2225 EEM220       0 0        11.3303 -0.7052 0.00000 0.00000 
NEEM2226 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2227 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2228 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM2229 EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222A EEM220       0 0        11.3311 -0.7009 0.00000 0.00000 
NEEM222B EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222C EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222D EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222E EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM222F EEM220       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3810 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3811 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3812 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3813 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3814 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3815 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3816 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3817 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3818 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM3819 EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381A EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381B EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381T              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381U              0 0        0.00000 0.00000 0.00000 0.00000 
NEEM381W EEM380       0 0        0.00000 0.00000 0.00000 0.00000 
NEEMSH2A Eemshaven Mi 0 0        0.00000 0.00000 0.00000 0.00000 
NEEMSH2B Eemshaven Mi 0 0        0.00000 0.00000 0.00000 0.00000 
NEGEN_10 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NEGEN_11 Maasvlakte 3 0 2 402.80 0.00000 0.00000 -450.00 5.45758 0.00000 -450.00 200.000 -350.00 
NEGEN_12 Maasvlakte 3 0 2 402.80 0.00000 0.00000 -382.25 15.4560 0.00000 -450.00 200.000 -350.00 
NEHH-51  Hogeland 380 0 0        0.00000 0.00000 0.00000 0.00000 
NEHH2221 EHH220       0 0        0.00000 0.00000 0.00000 0.00000 
NEHH3811 EHH380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHH381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1150 EHM110       0 0        11.3440 0.00000 0.00000 0.00000 
NEHM1151 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHM1152 EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHM115A EHM110       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-510 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-511 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-512 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV-513 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381A EHV380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381B EHV380       0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381S              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381T              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381U              0 0        0.00000 0.00000 0.00000 0.00000 
NEHV381V              0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN 3A EHVN15       0 0        63.9034 18.0633 0.00000 0.00000 
NEHVN 3B EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN 3C BXT150       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN131 EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVO 3A EHVO15       0 0        101.839 21.0682 0.00000 0.00000 
NEHVO 3B EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3A EHVW15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVW 3B EHVW15       0 0        54.1420 10.1598 0.00000 0.00000 
NEHVZ 3A EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000 
NEHVZ 3B EHVZ15       0 0        69.3431 13.6985 0.00000 0.00000 
NEHVZ 3C EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000 
NELT153A ELT150       0 0        0.00000 0.00000 0.00000 0.00000 
NELT153B ELT150       0 0        46.6249 -110.26 0.00000 0.00000 
NEMR1531 EMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NEMW115A EMW110       0 0        21.8255 0.00000 0.00000 0.00000 
NEMW115B EMW110       0 0        0.01895 -4.5576 0.00000 0.00000 
NEMZ1150 EMZ110       0 0        39.2290 9.23800 0.00000 0.00000 
NEMZ1151 EMZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS 311 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 312 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 313 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 314 Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 31A Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS 31B Ens 380_50.0 0 0        0.00000 0.00000 0.00000 0.00000 
NENS1150 ENS110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS1151 ENS110       0 0        0.00000 0.00000 0.00000 0.00000 
NENS222A ENS220       0 0        0.00000 -171.67 0.00000 0.00000 
NENS222B ENS220       0 0        0.00000 -171.67 0.00000 0.00000 
NENS3811 ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381A ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381B ENS380       0 0        0.00000 0.00000 0.00000 0.00000 
NENS381S              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381T              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381U              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381V              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381W              0 0        0.00000 0.00000 0.00000 0.00000 
NENS381X              0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381A EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381B EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381I EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NEOS381J EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153A ERD150       0 0        0.00000 0.00000 0.00000 0.00000 
NERD153B ERD150       0 0        85.1412 13.5888 0.00000 0.00000 
NERP1531 ERP150       0 0        0.00000 0.00000 0.00000 0.00000 
NERP153A ERP150       0 0        27.2937 35.6564 0.00000 0.00000 
NERP153B ERP150       0 0        0.00000 0.00000 0.00000 0.00000 
NESDH 5A ESDH11       0 0        33.7949 17.2881 0.00000 0.00000 
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDM 51 Enschede Mar 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 21.0000 -42.000 
NESDM 5A ESDM11       0 0        13.4005 4.39630 0.00000 0.00000 
NESDM 5B ESDM11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5A ESDV11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDV 5B ESDV11       0 0        24.7065 4.02027 0.00000 0.00000 
NESDW 5A ESDW11       0 0        0.00000 0.00000 0.00000 0.00000 
NESDW 5B ESDW11       0 0        23.6166 3.96433 0.00000 0.00000 
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NETN153E ETN150       0 0        40.7021 3.22671 0.00000 0.00000 
NETN153F ETN150       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMW3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NEVEMZ3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000 
NGD15030 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD15031 GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503A GD150        0 0        0.00000 0.00000 0.00000 0.00000 
NGD1503B GD150        0 0        119.647 9.16413 0.00000 0.00000 
NGENN 3A GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000 
NGENN131 GENN15       0 0        25.9196 15.4114 0.00000 0.00000 
NGK1105A GK110        0 0        0.20371 -0.0568 0.00000 0.00000 
NGK1105B GK110        0 0        6.30898 1.75228 0.00000 0.00000 
NGLTK 5A GLTK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGLTK 5B GLTK11       0 0        6.82956 -5.8098 0.00000 0.00000 
NGNBH 5A GNBH11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNBH 5B GNBH11       0 0        43.6889 8.19788 0.00000 0.00000 
NGNBS 5A GNBS11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNBS 5B GNBS11       0 0        21.8066 5.48532 0.00000 0.00000 
NGNHK 5A GNHK11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHK 5B GNHK11       0 0        42.9592 9.13062 0.00000 0.00000 
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGNHU 5B GNHU11       0 0        21.5791 -57.138 0.00000 0.00000 
NGNHU151 GNHU11       0 0        0.00000 0.00000 0.00000 0.00000 
NGO1105A GO110        0 0        24.4885 7.13736 0.00000 0.00000 
NGO1105B GO110        0 0        0.00000 0.00000 0.00000 0.00000 
NGRD1150 GRD110       0 0        0.00000 0.00000 0.00000 0.00000 
NGRD1151 GRD110       0 0        10.2948 0.57588 0.00000 0.00000 
NGRTH 3A GRTH15       0 0        0.00381 -21.846 0.00000 0.00000 
NGRTH 3B GRTH15       0 0        236.424 130.019 0.00000 0.00000 
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1533 GSP150       0 0        67.9216 1.50697 0.00000 0.00000 
NGSP1534 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1535 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1536 GSP150       0 0        0.00000 0.00000 -39.640 0.00000 0.00000 -150.00 187.500 -187.50 
NGSP1537 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP1538 GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP153A GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGSP153B GSP150       0 0        0.00000 0.00000 0.00000 0.00000 
NGT--510 Geertruidenb 0 0        0.00000 0.00000 0.00000 0.00000 
NGT--511 Geertruidenb 0 0        0.00000 0.00000 0.00000 0.00000 
NGT15031 GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT1503A GT150        0 0        30.4780 24.1051 0.00000 0.00000 
NGT1503B GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NGT1503C GT150        0 0        0.00000 -0.5010 0.00000 0.00000 
NGT3801A GT380        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801B GT380        0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801S              0 0        0.00000 0.00000 0.00000 0.00000 
NGT3801T              0 0        0.00000 0.00000 0.00000 0.00000 
NGV15030 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV15031 GV150        0 0        -32.090 9.84412 0.00000 0.00000 
NGV15032 GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGV1503A GV150        0 0        0.00000 0.00000 0.00000 0.00000 
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153A GVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVL153B GVL150       0 0        122.520 24.4206 0.00000 0.00000 
NGVT1531 GVT150       0 0        65.2491 8.16435 0.00000 0.00000 
NGVT153A GVT150       0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 30 GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 31 GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 3A GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NGVT2 3B GVT2         0 0        0.00000 0.00000 0.00000 0.00000 
NHAARL3A Haarlemmerme 0 0        0.00000 0.00000 0.00000 0.00000 
NHBG115A HBG110       0 0        19.9017 5.54800 0.00000 0.00000 
NHBG115B HBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NHBY1151 HBY110       0 0        -22.195 -5.1865 0.00000 0.00000 
NHBY115A HBY110       0 0        0.00000 0.00000 0.00000 0.00000 
NHCL115A HCL110       0 0        0.00000 -72.938 0.00000 0.00000 
NHCL115B HCL110       0 0        0.00000 -72.938 0.00000 0.00000 
NHD1503A HD150        0 0        0.00000 0.00000 0.00000 0.00000 
NHD1503B HD150        0 0        140.721 70.3118 0.00000 0.00000 
NHDB1151 HDB110       0 0        29.8715 7.37415 0.00000 0.00000 
NHDB115A HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3A HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3B HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD 3C HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD130 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD131 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD132 HELD15       0 0        -5.6353 3.54784 0.00000 0.00000 
NHELD133 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD134 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD135 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHELD136 HELD15       0 0        0.00000 0.00000 0.00000 0.00000 
NHENGE11 Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000 
NHENGE12 Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000 
NHENGE1A Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000 
NHESSE21 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000 
NHESSE22 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000 
NHESSE2A Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381A HGL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381B HGL380       0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NHGL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NHGLA151 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLA152 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB 5A HGLB11       0 0        17.9020 9.14276 0.00000 0.00000 
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB151 HGLB11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLB152 HGLB11       0 0        0.00000 0.00000 -19.970 1.49184 
NHGLO 5A HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5B HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLO 5C HGLO11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGLW 5A HGLW11       0 0        53.9146 -63.431 0.00000 0.00000 
NHGLW 5B HGLW11       0 0        0.00000 0.00000 0.00000 0.00000 
NHGV115A HGV110       0 0        49.6121 12.7705 0.00000 0.00000 
NHGV115B HGV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHK1503A HK150        0 0        0.00000 0.00000 0.00000 0.00000 
NHK1503B HK150        0 0        125.742 32.7068 0.00000 0.00000 
NHMM153A HMM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMM153B HMM150       0 0        151.406 57.5811 0.00000 0.00000 
NHMO153A HMO150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMO153B HMO150       0 0        35.6239 6.07691 0.00000 0.00000 
NHMZ153A HMZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NHMZ153B HMZ150       0 0        66.5853 14.6787 0.00000 0.00000 
NHPS153A HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153B HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153C HPS150       0 0        42.2958 12.1796 0.00000 0.00000 
NHPS153D HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPS153E HPS150       0 0        0.00000 0.00000 0.00000 0.00000 
NHPT153A HPT150       0 0        48.4084 5.38783 0.00000 0.00000 
NHRST 3A HRST15       0 0        0.00000 0.00000 0.00000 0.00000 
NHRST 3B HRST15       0 0        12.2822 7.23431 0.00000 0.00000 
NHRV1150 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1151 HRV110       0 0        24.9197 4.97615 0.00000 0.00000 
NHRV1152 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000 
NHSR153A HSR150       0 0        33.3188 21.8448 0.00000 0.00000 
NHSR153B HSR150       0 0        33.3188 21.8448 0.00000 0.00000 
NHSRW 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000 
NHSRZ 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000 
NHST153A VLO150       0 0        -4.4914 -0.6188 0.00000 0.00000 
NHSW222A HSW220       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222B HSW220       0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222S              0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222T              0 0        0.00000 0.00000 0.00000 0.00000 
NHSW222U              0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTM153B HTM150       0 0        18.3863 -0.4071 0.00000 0.00000 
NHTN1531 HTN150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTN153A HTN150       0 0        112.909 17.8496 0.00000 0.00000 
NHTN153B HTN150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW1531 HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153A HTW150       0 0        25.1614 6.46010 0.00000 0.00000 
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153C HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NHUSK 3A HUSK15       0 0        31.6816 7.60177 0.00000 0.00000 
NHW1503A HW150        0 0        173.496 64.6130 0.00000 0.00000 
NISM1150 ISM110       0 0        -8.1790 5.32595 0.00000 0.00000 
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1531 KBG150       0 0        0.00000 0.00000 0.00000 0.00000 
NKBG1532 KBG150       0 0        71.4631 16.8578 0.00000 0.00000 
NKBT1531 KBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 31 KELP15       0 0        9.35379 1.98535 0.00000 0.00000 
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKELP 33 KELP15       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153B KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ153E KIJ150       0 0        83.3501 18.9212 0.00000 0.00000 
NKIJ153F KIJ150       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381A KIJ380       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381B KIJ380       0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381T              0 0        0.00000 0.00000 0.00000 0.00000 
NKIJ381U              0 0        0.00000 0.00000 0.00000 0.00000 
NKNG153A KNG150       0 0        17.9333 5.11713 0.00000 0.00000 
NKP11050 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11051 KP110        0 0        23.6166 12.0613 0.00000 0.00000 
NKP11052 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11053 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11054 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11055 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11056 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11057 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11058 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP11059 KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105A KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105B KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKP1105C KP110        0 0        0.00000 0.00000 0.00000 0.00000 
NKRH1531 KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153C KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153E KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRH153G KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
NKRIMP11 Krimpen 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NKRIMP12 Krimpen 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NKRIMP1A Krimpen 380_ 0 0        0.00000 0.00000 0.00000 0.00000 
NKWD1150 KWD110       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -103.00 84.0000 -84.000 
NKWD115A KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NKWD115B KWD110       0 0        39.7180 13.8208 0.00000 0.00000 
NKZZ1151 KZZ110       0 0        1.83854 -0.4977 0.00000 0.00000 
NKZZ1152 KZZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NLC1503A LC150        0 0        9.51536 2.81103 0.00000 0.00000 
NLC1503B LC150        0 0        9.51530 2.81128 0.00000 0.00000 
NLD1503A LD150        0 0        86.5685 8.21972 -1.0000 0.00169 
NLELYS11 Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLELYS12 Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLELYS3A Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLELYS3B Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
NLGK153A LGK150       0 0        0.00000 0.00000 0.00000 0.00000 
NLGK153B LGK150       0 0        0.00000 0.00000 0.00000 0.00000 
NLIMM 3A LIMM15       0 0        0.00000 0.00000 0.00000 0.00000 
NLIMM 3B LIMM15       0 0        104.133 39.1903 0.00000 0.00000 
NLIMM 3C LIMM15       0 0        0.00000 -34.564 0.00000 0.00000 
NLLS153A LLS150       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS153B LLS150       0 0        -1.6652 1.73054 0.00000 0.00000 
NLLS381A LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381B LLS380       0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381S              0 0        0.00000 0.00000 0.00000 0.00000 
NLLS381T              0 0        0.00000 0.00000 0.00000 0.00000 
NLMR1150 LMR110       0 0        0.00000 0.00000 0.00000 0.00000 
NLMR1151 LMR110       0 0        22.4823 1.03375 0.00000 0.00000 
NLOUWS21 Louwsmeer 22 0 0        0.16828 1.00000 0.00000 0.00000 
NLOUWS2A Louwsmeer 22 0 0        0.00000 0.00000 0.00000 0.00000 
NLS1105A LS110        0 0        12.3201 6.29200 0.00000 0.00000 
NLS1105B LS110        0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1150 LSM110       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM1151 LSM110       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222A LSM220       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222B LSM220       0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222S              0 0        0.00000 0.00000 0.00000 0.00000 
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000 
NLTK1151 LTK110       0 0        0.00000 0.00000 0.00000 0.00000 
NLTK1152 LTK110       0 0        -7.5245 -0.8882 0.00000 0.00000 
NLUTT 3A LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NLUTT 3B LUTT15       0 0        45.3474 7.47373 0.00000 0.00000 
NLUTT 3C LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NLUTTE51 Luttelgeest  0 0        0.00000 0.00000 0.00000 0.00000 
NLW11050 LW110        0 0        0.00000 0.00000 0.00000 0.00000 
NLW11051 LW110        0 0        36.1073 6.48189 0.00000 0.00000 
NMAK115A MAK110       0 0        22.3562 11.4176 0.00000 0.00000 
NMAK115B MAK110       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-510 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-511 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-512 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT-513 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMBT1531 MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153A MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153B MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153C MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT153E MBT150       0 0        30.7813 9.02296 0.00000 0.00000 
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381A MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381B MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381C MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381D MBT380       0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381T              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381U              0 0        0.00000 0.00000 0.00000 0.00000 
NMBT381V              0 0        0.00000 0.00000 0.00000 0.00000 
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148 
NMDB153A MDB150       0 0        0.00000 0.00000 0.00000 0.00000 
NMDB153B MDB150       0 0        14.9348 7.54982 0.00000 0.00000 
NMDC381A MDC380       0 0        0.00000 0.00000 0.00000 0.00000 
NMDH1530 MDH150       0 0        0.00000 0.00000 -54.324 0.00000 0.00000 -150.00 187.500 -187.50 
NMDH1531 MDH150       0 0        -33.261 0.00000 0.00000 0.00000 
NMDK153A MDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NMDK153B MDK150       0 0        -49.704 23.3108 0.00000 0.00000 
NMDK2_3  Moerdijk WKC 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -456.00 200.000 -373.40 
NMDM1531 MDM150       0 0        -211.68 228.787 0.00000 0.00000 
NMEE-510 Meeden 380_5 0 0        0.00000 0.00000 0.00000 0.00000 
NMEE115A MEE110       0 0        0.00000 0.00000 -31.900 0.00000 0.00000 -150.00 187.500 -187.50 
NMEE115B MEE110       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 187.500 -187.50 
NMEE222A MEE220       0 0        23.2168 -12.220 0.00000 0.00000 
NMEE222B MEE220       0 0        26.0083 28.2334 0.00000 0.00000 
NMEE222S              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE222T              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE3812 MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381A MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381B MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381C MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381D MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381I MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381J MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMEE381W MEE380       0 0        0.00000 0.00000 0.00000 0.00000 
NMEEDE22 Meeden 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NMEEDE23 Meeden 220_2 0 0        0.00000 0.00000 0.00000 0.00000 
NMKT1530 MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000 
NMKT153B MKT150       0 0        0.39424 0.00000 0.00000 0.00000 
NMLBK 3A MLBK15       0 0        39.4432 15.3509 0.00000 0.00000 
NMLBK 3B MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMLBK13A MLBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NMNZL151 MNZL11       0 0        -1.3445 1.62070 0.00000 0.00000 
NMP11050 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11051 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11052 MP110        0 0        41.3008 9.67173 0.00000 0.00000 
NMP11053 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11054 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11055 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11056 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP11057 MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP1105A MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMP1105B MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMPL115A MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMPL115B MP110        0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000 
NMRUM 3B MRUM15       0 0        13.0024 7.60090 0.00000 0.00000 
NMSK115A MSKZ11       0 0        -14.773 -6.2666 0.00000 0.00000 
NMSK115B MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSKD151 MSKD11       0 0        0.00000 0.00000 -5.5962 0.12672 
NMSKJ15  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000 
NMSW1531 MSW150       0 0        -27.938 20.8139 0.00000 0.00000 
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000 
NMTWD 5  KWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NMTWS 5A MTWS11       0 0        10.4353 2.40287 0.00000 0.00000 
NMV-E 1  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL-510 Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMVL-511 Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3810 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3811 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3813 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3814 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3815 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3816 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3817 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3818 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL3819 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381A MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381B MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381I MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381J MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381K MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381L MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381M MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NMVL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA33  MVL150       0 0        141.454 86.6159 0.00000 0.00000 
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLA43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB33A MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLB43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV1- Mvl-Wl W     0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV10 Mvl-Wl Z     0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV11 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV12 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV13 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVLHV14 Opstijgpunt  0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR11  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR21  MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMVTR311 MVL380       0 0        0.00000 0.00000 0.00000 0.00000 
NMZ1503A MZ150        0 0        0.00000 0.00000 0.00000 0.00000 
NMZ1503B MZ150        0 0        23.0670 0.32556 0.00000 0.00000 
NNDK153A NDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NNDK153B NDK150       0 0        0.00000 0.00000 0.00000 0.00000 
NNDP1531 NDP150       0 0        91.1288 32.5391 0.00000 0.00000 
NNEDW 3A NEDW15       0 0        0.00000 0.00000 0.00000 0.00000 
NNEDW 3B NEDW15       0 0        30.7434 14.1228 0.00000 0.00000 
NNEDW 3C NEDW15       0 0        0.00000 0.00000 0.00000 0.00000 
NNIWG 3A NIWG15       0 0        0.00000 0.00000 0.00000 0.00000 
NNIWG 3B NIWG15       0 0        61.8374 6.97969 0.00000 0.00000 
NNM1503A NM150        0 0        0.00000 0.00000 0.00000 0.00000 
NNM1503B NM150        0 0        105.350 23.7611 0.00000 0.00000 
NNMR-V3Z VHZ_R        0 0        0.00000 0.00000 0.00000 0.00000 
NNMR153A NMR150       0 0        0.00000 0.00000 0.00000 0.00000 
NNMR153B NMR150       0 0        75.8131 18.3388 0.00000 0.00000 
NNO1105A NO110        0 0        1.21240 1.26467 0.00000 0.00000 
NNOPV 5A NOPV11       0 0        0.16395 -15.337 0.00000 0.00000 
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153A NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153B NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNRB153C NRB150       0 0        0.00000 0.00000 0.00000 0.00000 
NNVD115A NVD110       0 0        27.2653 9.36028 0.00000 0.00000 
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000 
NNW01 51 NW01         0 0        0.00000 0.00000 -69.946 0.00000 0.00000 -203.20 254.000 -254.00 
NOBG153A OBG150       0 0        12.7229 4.18788 0.00000 0.00000 
NODL153A ODL150       0 0        20.6248 -0.3860 0.00000 0.00000 
NODL153B ODL150       0 0        0.00000 0.00000 -7.3122 3.89285 
NODR153A ODR150       0 0        29.9752 2.70105 0.00000 0.00000 
NODR153B ODR150       0 0        29.9752 2.70105 0.00000 0.00000 
NODZ115A ODZ110       0 0        38.4292 5.48395 0.00000 0.00000 
NODZ115B ODZ110       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK1150 OHK110       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK1151 OHK110       0 0        37.7051 10.3545 0.00000 0.00000 
NOHK1152 OHK110       0 0        0.00000 0.00000 -127.59 0.00000 0.00000 -200.00 250.000 -250.00 
NOHK1153 OHK110       0 0        0.00000 0.00000 -130.49 0.00000 0.00000 -200.00 250.000 -250.00 
NOHK222A OHK220       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222B OHK220       0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222S              0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222T              0 0        0.00000 0.00000 0.00000 0.00000 
NOHK222U              0 0        0.00000 0.00000 0.00000 0.00000 
NOL11050 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL11051 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL11052 OL110        0 0        9.51489 4.85936 0.00000 0.00000 
NOL11053 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL11054 OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL1105A OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOL1105B OL110        0 0        0.00000 0.00000 0.00000 0.00000 
NOM15031 OM150        0 0        0.00000 0.00000 0.00000 0.00000 
NOM1503A OM150        0 0        133.123 24.5029 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000 
NOM1503B OM150        0 0        0.00000 0.00000 0.00000 0.00000 
NOMD115A OMD110       0 0        22.9438 11.7176 0.00000 0.00000 
NOMD115B OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115A OMV110       0 0        0.00000 0.00000 0.00000 0.00000 
NOMV115B OMV110       0 0        41.7243 7.57383 0.00000 0.00000 
NOMVZL5  OMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOOSTZ11 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOOSTZ12 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOOSTZ13 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOPB153A OPB150       0 0        0.00000 0.00000 0.00000 0.00000 
NOPD222A OPD220       0 0        42.6562 0.00000 0.00000 0.00000 
NOPD222B OPD220       0 0        52.5247 0.00000 0.00000 0.00000 
NOS1503A OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NOSS153A OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NOSS153B OS150        0 0        90.5526 13.5228 0.00000 0.00000 
NOTD1530 OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153A OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153C OTD150       0 0        61.9037 11.4422 0.00000 0.00000 
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153E OTD150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTD153F GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153A OTL150       0 0        0.38245 5.61131 0.00000 0.00000 
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153D OTL150       0 0        54.0785 -3.4380 -0.0986 -3.2179 
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153G OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH21 Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH22 Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000 
NOUDEH2A Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000 
NOWD1150 OWD110       0 0        0.00000 0.00000 0.00000 0.00000 
NOWD1151 OWD110       0 0        18.2394 2.54090 0.00000 0.00000 
NOZN1530 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1531 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN1533 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3810 OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN3811 OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381A OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381B OZN380       0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381S              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000 
NOZN381U              0 0        0.00000 0.00000 0.00000 0.00000 
NPCBRW3  BD150        0 0        0.00000 0.00000 0.00000 0.00000 
NPCH153A PCH150       0 0        0.00000 0.00000 0.00000 0.00000 
NPCH153B PCH150       0 0        14.3861 3.05025 0.00000 0.00000 
NPHP153A PHP150       0 0        14.2155 8.50089 0.00000 0.00000 
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153A PMP150       0 0        0.00000 0.00000 0.00000 0.00000 
NPMP153B PMP150       0 0        11.4482 1.61446 0.00000 0.00000 
NRBB2221 RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222A RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222B RBB220       0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222S              0 0        0.00000 0.00000 0.00000 0.00000 
NRBB222T              0 0        0.00000 0.00000 0.00000 0.00000 
NRK10 31 RK10         0 0        0.00000 0.00000 -0.0001 -0.0007 0.00000 -66.500 1.00000 -1.0000 
NRK1503A RK150        0 0        43.3982 30.9787 0.00000 0.00000 
NRK1503B RK150        0 0        23.9559 17.9153 0.00000 0.00000 
NRLL153A RLL150       0 0        -11.900 0.00000 0.00000 0.00000 
NRLL153B RLL150       0 0        -17.671 1.98232 0.00000 0.00000 
NRLL381A RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381B RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRLL381C RLL380       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3A RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000 
NRMND 3C RMND15       0 0        14.2439 3.53136 0.00000 0.00000 
NRS1105A RS110        0 0        23.4651 11.9838 0.00000 0.00000 
NRS1105B RS110        0 0        0.00000 0.00000 0.00000 0.00000 
NRSB153A RSB150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSD153A RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSD153B RSD150       0 0        67.3624 17.9790 0.00000 0.00000 
NRSWRW3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRSWRZ3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000 
NRT1105A RT110        0 0        32.3450 6.16565 0.00000 0.00000 
NRT1105B RT110        0 0        0.00000 0.00000 0.00000 0.00000 
NRTC153A RTC150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTC153B RTC150       0 0        60.8897 17.0641 0.00000 0.00000 
NRTM1531 RTM150       0 0        128.641 39.4373 0.00000 0.00000 
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1532 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1533 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1534 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1535 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1536 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1537 RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTW1538 RTW150       0 0        0.00000 -1.5619 0.00000 0.00000 
NRTW153A RTW150       0 0        34.6763 5.09288 0.00000 0.00000 
NRTW153E RTW150       0 0        48.2473 15.4734 0.00000 0.00000 
NRTW153F RTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NRTZ153B RTZ150       0 0        63.9034 11.4018 0.00000 0.00000 
NRW1503A RW150        0 0        118.084 39.8742 0.00000 0.00000 
NRW1503B RW150        0 0        0.00000 0.00000 0.00000 0.00000 
NRWD1151 RWD110       0 0        7.12006 -0.0802 0.00000 0.00000 
NSBLTW3  LIMM15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBLTZ3  GRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN132 SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN13A SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSBRN13B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSD1105A SD110        0 0        4.18237 1.98872 0.00000 0.00000 
NSD1105B SD110        0 0        4.18237 2.21180 0.00000 0.00000 
NSDE115A Scheemda Sch 0 0        0.00000 0.00000 0.00000 0.00000 
NSDS115A Scheemda Sch 0 0        23.6732 8.93635 0.00000 0.00000 
NSIMON11 Simonshaven  0 0        0.00000 0.00000 0.00000 0.00000 
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000 
NSK11051 SK110        0 0        25.5462 8.04724 0.00000 0.00000 
NSKN115A SKN110       0 0        -15.125 -7.4876 0.00000 0.00000 
NSKN115B SKN110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1150 SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1151 SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSKS1152 SKS110       0 0        26.9459 7.46743 0.00000 0.00000 
NSKS115A SKS110       0 0        0.00000 0.00000 0.00000 0.00000 
NSLT101  BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NSLT201  BSL380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH153A Simonshaven  0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3810 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3811 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH3812 SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381B SMH380       0 0        0.00000 0.00000 0.00000 0.00000 
NSMH381S              0 0        0.00000 0.00000 0.00000 0.00000 
NSNB1151 SNB110       0 0        0.00000 0.00000 0.00000 0.00000 
NSNCM 3A SNC150       0 0        36.0126 30.2416 0.00000 0.00000 
NSOS153A SOS2         0 0        0.00000 0.00000 0.00000 0.00000 
NSOS153B SOS2         0 0        150.353 -93.633 0.00000 0.00000 
NSRBN 3A SBRN15       0 0        31.5488 5.15957 0.00000 0.00000 
NSRBN 3B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000 
NSS15031 SS150        0 0        0.00000 0.00000 -119.70 0.00000 0.00000 -191.25 48.0000 -72.000 
NSS1503A SS150        0 0        0.00000 0.00000 0.00000 0.00000 
NSS1503B SS150        0 0        96.4842 18.1040 0.00000 0.00000 
NST1A05  STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTR115A STRT11       0 0        0.07184 -7.3805 0.00000 0.00000 
NSTRD150 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD151 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD152 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD153 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRD154 STRD11       0 0        0.00000 0.00000 0.00000 0.00000 
NSTRK 5A STRK11       0 0        3.38624 -2.2012 0.00000 0.00000 
NSTRO 5A STRO11       0 0        0.00000 -7.9618 0.00000 0.00000 
NSTRP 5A STRP11       0 0        0.00000 -14.051 0.00000 0.00000 
NSW1105A SW110        0 0        22.1856 2.95708 0.00000 0.00000 
NSW1105B SW110        0 0        0.00000 0.00000 0.00000 0.00000 
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153A SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153B SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NSWB153C SWB150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000 
NTBG115B TBG110       0 0        12.1116 1.18477 0.00000 0.00000 
NTBN153A TBN150       0 0        105.754 21.1359 0.00000 0.00000 
NTBN153B TBN150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBW153A TBW150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBW153B TBW150       0 0        63.3821 20.0730 0.00000 0.00000 
NTBZ1531 TBZ150       0 0        0.00000 0.00000 0.00000 0.00000 
NTBZ153A TBZ150       0 0        66.3389 11.1408 0.00000 0.00000 
NTERMI30 Terminal(2)  0 0        0.00000 0.00000 0.00000 0.00000 
NTERMI3A Terminal(1)  0 0        0.00000 0.00000 0.00000 0.00000 
NTERW 3A TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW 3B TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW130 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW131 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW132 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW133 TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW134 TERW15       0 0        83.2269 27.2805 0.00000 0.00000 
NTERW135 TERW15       0 0        0.00000 -74.772 0.00000 0.00000 
NTERW136 TERW15       0 0        0.03754 0.03525 0.00000 0.00000 
NTERW137 TERW15       0 0        0.03754 0.03525 0.00000 0.00000 
NTERW138 TERW15       0 0        0.03754 0.03525 0.00000 0.00000 
NTERW139 TERW15       0 0        0.03754 0.03525 0.00000 0.00000 
NTERW13A TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW13B TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW13C TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTERW13D TERW15       0 0        0.00000 0.00000 0.00000 0.00000 
NTL1503A TL150        0 0        5.36623 -0.6715 0.00000 0.00000 
NTL1503B TL150        0 0        48.6776 11.2248 0.00000 0.00000 
NTNT153A TNT150       0 0        0.00000 0.00000 -25.089 -1.5482 
NTNT153B TNT150       0 0        0.00000 0.00000 -25.089 -1.5482 
NTNZ153A TNZ150       0 0        0.00000 0.00000 -92.535 34.7362 
NTNZ153B TNZ150       0 0        17.7136 3.27804 -46.053 17.3318 
NTRBK 3A TRBK15       0 0        41.1396 8.91070 0.00000 0.00000 
NTRBK132 TRBK15       0 0        0.00000 0.00000 0.00000 0.00000 
NTSD153A TSD150       0 0        0.04593 0.22634 0.00000 0.00000 
NTSD153B TSD150       0 0        53.3649 27.2325 0.00000 0.00000 
NTWG153A TWG150       0 0        0.00000 0.00000 0.00000 0.00000 
NTWG153B TWG150       0 0        86.2217 13.6620 0.00000 0.00000 
NUD15030 UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503C UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000 
NUD1503E UD150        0 0        67.3340 13.1497 0.00000 0.00000 
NUD1503F OS150        0 0        0.00000 0.00000 0.00000 0.00000 
NUF1503A UF150        0 0        0.00000 0.00000 0.00000 0.00000 
NUF1503B UF150        0 0        20.7935 2.95948 0.00000 0.00000 
NULW1530 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW1531 ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW1532 ULW150       0 0        0.05327 0.31635 0.00000 0.00000 
NULW1533 ULW150       0 0        0.05228 0.31851 0.00000 0.00000 
NULW153A ULW150       0 0        210.721 63.6527 -0.1674 -7.8904 
NULW153B ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NULW153C ULW150       0 0        0.54371 17.3069 -0.1693 -7.9011 
NULW153D ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
NURM153A BEE150       0 0        0.00000 0.00000 0.00000 0.00000 
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000 
NVAAR 3A VAAR15       0 0        0.02853 0.22781 0.00000 0.00000 
NVAAR 3B VAAR15       0 0        34.3901 13.8077 0.00000 0.00000 
NVB1503A VB150        0 0        0.00000 0.00000 0.00000 0.00000 
NVB1503B VB150        0 0        115.818 36.1775 0.00000 0.00000 
NVDM115A VDM110       0 0        -13.825 -2.4704 0.00000 0.00000 
NVDM115B VDM110       0 0        0.00000 0.00000 0.00000 0.00000 
NVDMZ 5A VDMZ11       0 0        0.00000 0.00000 0.00000 0.00000 
NVDMZ 5B VDMZ11       0 0        2.53894 0.00000 0.00000 0.00000 
NVENR 3A VENR15       0 0        0.00000 0.00000 0.00000 0.00000 
NVENR 3B VENR15       0 0        47.0153 19.1294 0.00000 0.00000 
NVH1105A VH110        0 0        28.4973 7.24526 0.00000 0.00000 
NVH1105B VH110        0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ1531 VHZ150       0 0        80.9335 7.63343 0.00000 0.00000 
NVHZ3810 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ3811 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381A VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381B VHZ380       0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381S              0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381T              0 0        0.00000 0.00000 0.00000 0.00000 
NVHZ381U              0 0        0.00000 0.00000 0.00000 0.00000 
NVIERV22 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVIERV23 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000 
NVIJFH11 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000 
NVIJFH12 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000 
NVIJFH13 Vijfhuizen 1 0 0        0.00000 107.471 0.00000 0.00000 
NVLH115A VLH110       0 0        8.66196 -0.0687 0.00000 0.00000 
NVLH115B VLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1530 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1531 VLN150       0 0        0.00000 0.00000 -19.412 -0.1806 
NVLN1532 VLN150       0 0        113.591 -1.8283 0.00000 0.00000 
NVLN1533 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1537 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1538 VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN1539 VLN150       0 0        0.00000 0.00000 -79.196 5.49164 
NVLN153A VLN150       0 0        162.776 0.00000 0.00000 0.00000 
NVLN153B VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153C VLN150       0 0        45.4255 0.00000 0.00000 0.00000 
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVLN153F VLN150       0 0        64.3534 0.00000 0.00000 0.00000 
NVLW153A VLW150       0 0        0.00000 0.00000 -28.936 6.60480 
NVLW153B VLW150       0 0        27.5472 -4.8610 0.00000 0.00000 
NVNG153A VND1         0 0        0.00000 0.00000 0.00000 0.00000 
NVNG153B VND1         0 0        34.1835 6.50434 0.00000 0.00000 
NVNW153A VND2         0 0        0.00000 0.00000 0.00000 0.00000 
NVNW153B VND2         0 0        18.3759 6.43574 0.00000 0.00000 
NVO11051 VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVO1105A VO110        0 0        -6.9463 -3.4387 0.00000 0.00000 
NVO1105B VO110        0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153A VSG150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSG153B VSG150       0 0        21.3279 5.88329 0.00000 0.00000 
NVSN153A VSN150       0 0        0.00000 0.00000 0.00000 0.00000 
NVSN153B VSN150       0 0        23.5806 6.67761 0.00000 0.00000 
NVVL115A VVL110       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL115B VVL110       0 0        8.68092 4.43639 0.00000 0.00000 
NVVL222A VVL220       0 0        52.8250 11.0667 0.00000 0.00000 
NVVL222B VVL220       0 0        0.00000 0.00000 0.00000 0.00000 
NVVL222S              0 0        0.00000 0.00000 0.00000 0.00000 
NVVL222T              0 0        0.00000 0.00000 0.00000 0.00000 
NVW1503A VW150        0 0        0.00000 0.00000 0.00000 0.00000 
NVW1503B VW150        0 0        32.7979 4.72472 0.00000 0.00000 
NWAP153A WAP150       0 0        -10.234 0.49894 0.00000 0.00000 
NWATER11 Wateringen 3 0 0        0.00000 0.00000 0.00000 0.00000 
NWATER12 Wateringen 3 0 0        0.00000 102.802 0.00000 0.00000 
NWATER13 Wateringen 3 0 0        0.00000 102.802 0.00000 0.00000 
NWDO1530 WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO1531 WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDO153A WDO150       0 0        76.2053 -2.9145 0.00000 0.00000 
NWDO153B WDO150       0 0        0.00000 0.00000 0.00000 0.00000 
NWDT153A WDT150       0 0        34.1645 6.26049 0.00000 0.00000 
NWDT153B WDT150       0 0        0.00000 0.00000 0.00000 0.00000 
NWEIWE21 Weiwerd 220_ 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE1A Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE1B Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000 
NWESTE1C Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000 
NWEW1152 DZW110       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW2220 WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW2221 WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW2222 WEW220       0 0        0.07749 0.34105 0.00000 0.00000 
NWEW2223 WEW220       0 0        0.07749 0.34105 0.00000 0.00000 
NWEW222A WEW220       0 0        76.8596 31.8893 0.00000 0.00000 
NWEW222B WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222D WEW220       0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222S              0 0        0.00000 0.00000 0.00000 0.00000 
NWEW222T              0 0        0.00000 0.00000 0.00000 0.00000 
NWGM153A WGM150       0 0        0.00000 0.00000 0.00000 0.00000 
NWGM153B WGM150       0 0        38.9438 4.92866 0.00000 0.00000 
NWHS153A WHS150       0 0        0.00000 -117.43 0.00000 0.00000 
NWHS153B WHS150       0 0        17.5106 1.24207 0.00000 0.00000 
NWKCM 3A MDKW15       0 0        0.00000 0.00000 0.00000 0.00000 
NWKCM 3B MDKW15       0 0        0.00000 0.00000 0.00000 0.00000 
NWL1503A WL150        0 0        -143.60 22.1744 0.00000 0.00000 
NWL1503B WL150        0 0        0.06576 -106.85 0.00000 0.00000 
NWL38011 WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL38012 WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801A WL380        0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801S              0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801T              0 0        0.00000 0.00000 0.00000 0.00000 
NWL3801U              0 0        0.00000 0.00000 0.00000 0.00000 
NWMD1150 WMD110       0 0        0.00000 0.00000 0.00000 0.00000 
NWMD1151 WMD110       0 0        0.00000 0.00000 0.00000 0.00000 
