NWML153  WML150       0 0        0.00000 0.00000 0.00000 0.00000 
NWPLD 3A WPLD15       0 0        0.00000 0.00000 0.00000 0.00000 
NWPLD 3B WPLD15       0 0        50.2072 13.3767 0.00000 0.00000 
NWRTH 3A WRTH15       0 0        20.9157 7.22320 0.00000 0.00000 
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3C WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWRTH 3E WRTH15       0 0        0.00000 0.00000 0.00000 0.00000 
NWS1105A WS110        0 0        20.9062 5.18748 0.00000 0.00000 
NWS1105B WS110        0 0        0.00000 0.00000 0.00000 0.00000 
NWSMR 5A WSMR11       0 0        33.8991 13.8165 0.00000 0.00000 
NWSMR 5B WSMR11       0 0        0.00000 0.00000 0.00000 0.00000 
NWTG1150 WTG110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTG1151 WTG110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTO1151 WTO110       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR1531 WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153A WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153B WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153C WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR153D WTR150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3810 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3811 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3813 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3814 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3815 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3818 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR3819 WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381A WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381B WTR380       0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381S              0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381T              0 0        0.00000 0.00000 0.00000 0.00000 
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153A WTW150       0 0        0.00000 0.00000 0.00000 0.00000 
NWTW153B WTW150       0 0        29.7673 6.88171 0.00000 0.00000 
NWV11051 WV110        0 0        17.2207 3.51447 0.00000 0.00000 
NWV11052 WV110        0 0        0.00000 0.00000 0.00000 0.00000 
NWW01 51 WW01         0 0        0.00000 0.00000 -81.708 0.00000 0.00000 -203.20 254.000 -254.00 
NWW15030 WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503A WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503B WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503C WW150        0 0        58.6909 16.6102 0.00000 0.00000 
NWW1503D WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503E WW150        0 0        0.00000 0.00000 0.00000 0.00000 
NWW1503F GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NWWD1531 WWD150       0 0        0.00000 0.00000 0.00000 0.00000 
NWWD153A WWD150       0 0        0.00000 0.00000 0.00000 0.00000 
NWWD153B WWD150       0 0        82.1026 -7.2259 0.00000 0.00000 
NWYW153A WYW150       0 0        0.07915 0.36432 0.00000 0.00000 
NWYW153B WYW150       0 0        0.00000 0.00000 0.00000 0.00000 
NWYW153C WYW150       0 0        145.381 32.9899 0.00000 0.00000 
NWYW153D WYW150       0 0        0.07971 0.36422 0.00000 0.00000 
NYPB1531 YPB150       0 0        29.5397 1.29812 0.00000 0.00000 
NYPB153A YPB150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBGMW3  GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZBGMZ3  GT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153A ZBH150       0 0        0.00000 0.08887 0.00000 0.00000 
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBH153D ZBH150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBK1531 ZBK150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBK153A ZBK150       0 0        15.3726 0.00000 0.00000 0.00000 
NZBM153A ZBM150       0 0        0.00000 0.00000 0.00000 0.00000 
NZBM153B ZBM150       0 0        2.32737 8.39497 0.00000 0.00000 
NZEYER21 Zeyerveen 22 0 0        0.00000 0.00000 0.00000 0.00000 
NZEYER22 Zeyerveen 22 0 0        0.00000 0.00000 0.00000 0.00000 
NZKL222O ZKL220       0 0        0.19899 125.371 0.00000 0.00000 
NZKL222P ZKL220       0 0        0.19956 125.728 0.00000 0.00000 
NZKL222W ZKL220       0 0        0.20036 126.231 0.00000 0.00000 
NZKL222Z ZKL220       0 0        0.19960 125.752 0.00000 0.00000 
NZKL381O ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381P ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381S              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381T              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381U              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381V              0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381W ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKL381Z ZKL380       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLO51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLP51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLW51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZKLZ51  ZKL033       0 0        0.00000 0.00000 0.00000 0.00000 
NZL3801A ZL380        0 0        0.00000 0.00000 0.00000 0.00000 
NZL3801B ZL380        0 0        0.00000 0.00000 0.00000 0.00000 
NZLF115A ZLF110       0 0        33.4064 5.60032 0.00000 0.00000 
NZLF115B ZLF110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLH115A ZLH110       0 0        18.6223 4.49289 0.00000 0.00000 
NZLH115B ZLH110       0 0        0.00000 0.00000 0.00000 0.00000 
NZLW115A ZLW110       0 0        39.0547 19.8718 0.00000 0.00000 
NZLW115B ZLW110       0 0        0.00000 0.00000 0.00000 0.00000 
NZP1503A ZP150        0 0        0.00000 0.00000 0.00000 0.00000 
NZP1503B ZP150        0 0        40.3056 5.24430 0.00000 0.00000 
NZS1105A ZS110        0 0        30.7907 12.1077 0.00000 0.00000 
NZS1105B ZS110        0 0        0.00000 0.00000 0.00000 0.00000 
NZT1503A ZT150        0 0        -42.479 0.15279 0.00000 0.00000 
NZT1503B ZT150        0 0        0.00000 0.00000 0.00000 0.00000 
NZUV1531 ZUV150       0 0        21.7362 5.54596 0.00000 0.00000 
NZUV1532 ZUV150       0 0        21.2278 6.90106 0.00000 0.00000 
NZUV153A ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZUV153B ZUV150       0 0        0.00000 0.00000 0.00000 0.00000 
NZV1503A ZV150        0 0        1.34721 -0.4960 0.00000 0.00000 
NZV1503B ZV150        0 0        48.2739 4.16811 0.00000 0.00000 
NZVD1531 ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZVD1532 ZVD150       0 0        46.9319 8.64202 0.00000 0.00000 
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000 
NZW01 51 ZW01         0 0        0.00000 0.00000 -44.100 0.00000 0.00000 -203.20 254.000 -254.00 
NZWO153A ZWO150       0 0        0.00000 0.00000 -20.972 0.00000 0.00000 -122.00 122.000 -122.00 
NZWO153B ZWO150       0 0        -6.8645 -15.570 -58.960 0.00000 0.00000 -320.00 250.000 -250.00 
NZYV115A ZYV110       0 0        16.5184 8.44174 0.00000 0.00000 
NZYV115B ZYV110       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222A ZYV220       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222B ZYV220       0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222S              0 0        0.00000 0.00000 0.00000 0.00000 
NZYV222T              0 0        0.00000 0.00000 0.00000 0.00000 
N_AC913  Geertruidenb 0 2 158.54 0.00000 0.00000 -569.00 48.5468 
N_ALM23  Markerkant 1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.625 22.3800 -44.760 
N_AVIW5  Hengelo AVI  0 0        0.00000 0.00000 -21.572 0.00000 0.00000 -28.900 34.0000 -34.000 
N_AVIZ5  Hengelo AVI  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.900 34.0000 -34.000 
N_BEC 3  Cuijk 150_10 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
N_BEC15  Delfzijl-Far 0 0        0.00000 0.00000 -20.000 0.00000 0.00000 -49.920 14.9700 -29.940 
N_BG102G Bergum 220_1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 15.0000 -30.000 
N_BG102S Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 112.500 -225.00 
N_BG202G Bergum 220_1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 15.0000 -30.000 
N_BG202S Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 112.500 -225.00 
N_BS303  Borssele 150 0 2 158.35 0.00000 0.00000 -485.00 -64.964 0.00000 -500.00 220.000 -430.00 
N_CC-A1  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00 
N_CCC11  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC21  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC31  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -274.40 70.0000 -315.00 
N_CCC43  Maasbracht 1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.60 180.000 -100.00 
N_CR101  Maasvlakte 3 0 2 395.51 0.00000 0.00000 -700.00 256.353 0.00000 -800.00 265.000 -794.00 
N_DES15  DES          0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00 
N_DM333  Diemen 150 k 0 0        0.00000 0.00000 -175.70 -18.638 0.00000 -265.63 86.0000 -164.40 
N_DM341  Diemen 380_2 0 2 406.93 0.00000 0.00000 -365.50 15.5647 0.00000 -433.60 200.000 -400.00 
N_EC-32  Eemshaven 22 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14 
N_EC-42  Eemshaven 22 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -143.14 
N_EC-52  Eemshaven 22 0 2 231.71 0.00000 0.00000 -158.50 40.7388 0.00000 -370.00 206.704 -143.14 
N_EC-61  Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -206.70 
N_EC-71  Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.704 -206.70 
N_EC202G Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.75 130.000 -90.000 
N_EC202S Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -138.50 
N_EC301  Eemshaven Ou 0 2 418.71 0.00000 0.00000 -280.00 -134.93 0.00000 -900.00 500.000 -875.00 
N_EC311  Eemshaven Ou 0 2 418.06 0.00000 0.00000 -400.00 -135.01 0.00000 -900.00 500.000 -875.00 
N_EEMS5  Eemshaven 11 0 0        0.00000 0.00000 -66.600 0.00000 0.00000 -103.00 30.9000 -61.800 
N_EH-11  Doekegat 380 0 2 399.41 0.00000 0.00000 -478.51 52.0858 0.00000 -554.40 693.000 -693.00 
N_EH-21  Doekegat 380 0 2 400.16 0.00000 0.00000 -421.88 52.1402 0.00000 -554.40 693.000 -693.00 
N_EH-31  Doekegat 380 0 2 401.01 0.00000 0.00000 -345.58 52.1348 0.00000 -554.40 693.000 -693.00 
N_ES1G3  Terneuzen 15 0 2 155.09 0.00000 0.00000 -125.00 6.09980 0.00000 -125.00 54.0000 -108.00 
N_ES1S3  Terneuzen 15 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -118.15 54.0000 -108.00 
N_EVIC5  Coevorden Eu 0 0        0.00000 0.00000 -42.200 0.00000 0.00000 -54.000 20.2500 -40.500 
N_FL-41  Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000 
N_FL-53  Lelystad 150 0 0        0.00000 0.00000 -265.71 -21.249 0.00000 -460.00 200.000 -325.00 
N_GAVI5  Wijster GAVI 0 0        0.00000 0.00000 -33.722 0.00000 0.00000 -54.000 67.5000 -67.500 
N_GLTK5  Gasselte-Kra 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.680 10.3800 -20.760 
N_HC615  Harculo 110_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.00 93.7500 -187.50 
N_HC625  Harculo 110_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000 
N_HW-83  Hemweg 150_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -679.95 285.100 -545.00 
N_HW-93  Hemweg 150_2 0 0        0.00000 0.00000 -421.36 -48.569 0.00000 -486.00 224.170 -428.50 
N_IJM 3  Velsen 150 k 0 2 151.58 0.00000 0.00000 -131.70 77.0330 0.00000 -145.00 79.0000 -151.00 
N_LTG 5  LTG110       0 0        -48.769 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000 
N_LWE63G Utrecht Lage 0 2 159.93 0.00000 0.00000 -161.28 2.50099 0.00000 -161.28 112.000 -252.00 
N_LWE63H ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
N_LWE63S Utrecht Lage 0 2 159.88 0.00000 0.00000 -44.480 3.59056 0.00000 -91.400 112.000 -252.00 
N_MD113  Moerdijk WKC 0 2 161.53 0.00000 0.00000 -172.88 -25.191 0.00000 -177.92 93.7000 -175.00 
N_MD123  Moerdijk WKC 0 0        0.00000 0.00000 -59.040 -9.9463 0.00000 -59.040 31.6000 -59.000 
N_MD133  Moerdijk WKC 0 0        0.00000 0.00000 -59.040 -9.9463 0.00000 -59.040 31.6000 -59.000 
N_MD143  Moerdijk WKC 0 0        0.00000 0.00000 -59.040 -9.9463 0.00000 -59.040 31.6000 -59.000 
N_MK123G Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -277.40 140.160 -140.16 
N_MK123H ULW150       0 0        0.00000 0.00000 0.00000 0.00000 
N_MK123S Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.275 70.0000 -70.000 
N_MSEC1  Simonshaven  0 2 407.40 0.00000 0.00000 -168.19 14.7045 0.00000 -466.00 200.000 -200.00 
N_MV-11  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-21  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00 
N_MV-31  Maasvlakte 3 0 0        193.865 3.20757 -394.00 -6.4151 0.00000 -1117.1 400.000 -600.00 
N_PG013  Geervliet 2/ 0 2 158.56 0.00000 0.00000 -111.32 20.1045 0.00000 -160.00 50.0000 -110.00 
N_PG023  Geervliet 2/ 0 2 158.56 0.00000 0.00000 -111.32 20.1045 0.00000 -160.00 50.0000 -110.00 
N_PHM 3  Bergen op Zo 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
N_RECA3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -249.90 100.000 -100.00 
N_RECB3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -249.90 83.0000 -83.000 
N_RECX3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -340.00 83.0000 -83.000 
N_ROC33G Ommoord 150_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.84 295.100 -295.10 
N_ROC33H OM150        0 0        0.00000 0.00000 0.00000 0.00000 
N_ROC33S Ommoord 150_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -107.36 126.300 -126.30 
N_RSB 3  Roosendaal B 0 0        0.00000 0.00000 -28.222 0.00000 0.00000 -45.600 57.0000 -57.000 
N_SAL05  Hengelo Bold 0 0        0.00000 0.00000 -16.000 0.00000 0.00000 -65.000 70.0000 -70.000 
N_SCE 3  Eerbeek 150_ 0 0        0.00000 0.00000 -17.420 0.00000 0.00000 -62.700 23.1300 -46.260 
N_SL101  Borssele 380 0 2 415.49 0.00000 0.00000 -390.00 -31.524 0.00000 -457.00 215.500 -391.00 
N_SL201  Borssele 380 0 2 414.95 0.00000 0.00000 -429.00 -31.583 0.00000 -457.00 215.500 -391.00 
N_SNBV5  Schoonebeek  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -117.60 120.000 -120.00 
N_SW-13G Kerensheide  0 2 152.68 0.00000 0.00000 -94.000 9.23699 0.00000 -145.00 101.974 -188.65 
N_SW-13H KRH150       0 0        0.00000 0.00000 0.00000 0.00000 
N_SW-13S Kerensheide  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -96.400 60.0000 -85.000 
N_VN243  Velsen 150 k 0 0        0.00000 0.00000 -200.70 94.7000 0.00000 -440.00 94.7000 -181.00 
N_VN253  Velsen 150 k 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -360.00 94.7000 -181.00 
N_WG0111 Eemshaven Ou 0 2 408.86 0.00000 0.00000 -222.00 -7.9324 0.00000 -358.00 447.500 -447.50 
N_WG0113 Eemshaven Ou 0 2 409.00 0.00000 0.00000 -358.00 -14.974 0.00000 -358.00 100.000 -100.00 
N_WG011A EOS380       0 0        0.00000 0.00000 0.00000 0.00000 
N_WKC13  Helmond Oost 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKC23  Helmond Oost 0 0        0.00000 0.00000 -27.000 0.00000 0.00000 -85.000 40.0000 -80.000 
N_WKCE3  Eindhoven No 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -53.550 25.2000 -50.400 
N_WKCH3  's-Hertogenb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600 
##ZAT
O6MNGN21 Meiningen    0 2 238.30 57.6251 0.25295 -13.250 -22.625 0.00000 -117.00 200.000 -200.00 
O6MNGN22 Meiningen    0 0        57.6251 0.25295 -13.250 0.00000 0.00000 -117.00 0.25295 0.00000 
O6WALG21 Walgauwerk   0 2 239.60 0.00000 0.00000 -72.000 -5.5818 0.00000 -86.000 200.000 -200.00 
O6WERB21 Werben       0 2 238.61 262.584 0.00000 -31.250 -0.8604 0.00000 -183.00 200.000 -200.00 
O6WERB22 Werben       0 0        0.00000 0.00000 -31.250 -1.8657 0.00000 -183.00 0.00000 -1.8657 
O9KIRB21 Kirchbichl   0 0        224.372 9.39944 -70.540 0.00000 0.00000 -243.97 9.39944 0.00000 
O9PRUT21 Prutz        0 2 240.13 107.635 0.00000 -9.9000 -78.017 0.00000 -431.00 400.000 -400.00 
O9STRA21 Strass       0 0        0.00000 0.00000 0.00000 0.00000 
O9THAU21 Thaur        0 0        5.68559 0.00000 -35.920 -8.9280 0.00000 -136.91 0.00000 -8.9280 
O9VILL21 Vill         0 2 238.82 180.801 41.5259 -13.220 -51.403 0.00000 -77.640 200.000 -200.00 
O9YVIL21 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000 
O9YVIL22 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000 
OABW  51 AbwindenAste 0 0        20.1674 0.00000 -128.01 0.00000 0.00000 -176.97 
OABW  52 AbwindenAste 0 0        0.00000 0.00000 0.00000 0.00000 
OAIGER51 Aigerding    0 0        29.5547 0.00000 -0.4306 0.00000 0.00000 -8.2876 
OALTEN21 Altenwoerth  0 0        0.00000 10.6454 -77.333 0.00000 0.00000 -333.00 10.6454 0.00000 
OALTEN22 Altenwoerth  0 0        0.00000 5.76268 -77.333 0.00000 0.00000 -333.00 5.76268 0.00000 
OALTEN23 Altenwoerth  0 0        0.00000 6.35929 -77.333 0.00000 0.00000 -333.00 6.35929 0.00000 
OAMSCH51 AmSchuss     0 0        10.5693 0.00000 -2.0634 0.00000 0.00000 -10.028 
OAMSTE51 Amstetten    0 0        92.6204 0.00000 -4.3044 0.00000 0.00000 -23.511 
OAMSTE52 Amstetten    0 0        0.00000 0.00000 0.00000 0.00000 
OANDAU51 Andau        0 0        0.00000 0.00000 -36.499 0.00000 0.00000 -247.53 
OANNAB51 Annaberg     0 0        0.00000 0.00000 -4.6164 0.00000 0.00000 -25.722 
OANTHI51 Anthiesenhof 0 0        15.4829 0.00000 -2.0279 0.00000 0.00000 -12.409 
OARTHU51 Arthurwerk   0 0        0.00000 0.00000 -12.000 0.00000 0.00000 -40.000 
OASCHA21 Aschach      0 0        0.00000 14.0147 -188.00 0.00000 0.00000 -288.00 14.0147 0.00000 
OASPER51 Aspern       0 0        0.00000 0.00000 0.00000 0.00000 
OAUEN 51 Auen         0 0        54.2535 0.00000 -8.0652 0.00000 0.00000 -45.373 
OAUEN 52 Auen         0 0        43.4028 0.00000 0.00000 0.00000 
OAUSSE51 Ausserfragan 0 0        0.00000 0.00000 -396.87 0.00000 235.200 -500.04 
OAUSSE52 Ausserfragan 0 0        0.00000 0.00000 0.00000 0.00000 
OBAUMK51 Baumkirchen  0 0        79.9257 0.00000 -40.654 0.00000 0.00000 -238.02 
OBAUMK52 Baumkirchen  0 0        0.00000 0.00000 0.00000 0.00000 
OBAUSS51 BadAussee    0 0        10.5679 0.00000 -0.0806 0.00000 0.00000 -0.2397 
OBERGE51 Bergern      0 0        0.00000 0.00000 -37.500 0.00000 32.2000 -63.000 
OBERGE52 Bergern      0 0        0.00000 0.00000 -113.50 0.00000 32.2000 -126.00 
OBISAM11 Bisamberg    0 0        0.00000 109.436 0.00000 0.00000                 109.436 0.00000 
OBISAM12 Bisamberg    0 0        0.00000 24.5846 0.00000 0.00000                 24.5846 0.00000 
OBISAM21 Bisamberg    0 0        0.00000 17.1994 0.00000 0.00000                 17.1994 0.00000 
OBISAM22 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM51 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM52 Bisamberg    0 0        20.7103 0.00000 -15.646 0.00000 0.00000 -46.729 
OBISAM55 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBISAM56 Bisamberg    0 0        0.00000 0.00000 0.00000 0.00000 
OBRAUN51 Braunau      0 0        0.00000 0.00000 -14.000 0.00000 0.00000 -48.000 
OBRAUN52 Braunau      0 0        0.00000 0.00000 0.00000 0.00000 
OBRUCK51 BruckLeitha  0 0        21.9675 0.00000 -24.479 0.00000 0.00000 -97.488 
OBRUEC51 Brueckl      0 0        46.9794 0.00000 -2.0260 0.00000 0.00000 -15.773 
OBRUEC52 Brueckl      0 0        0.00000 0.00000 0.00000 0.00000 
ODEUTS51 DeutschAlten 0 0        0.00000 0.00000 0.00000 0.00000 
ODEUTS52 DeutschAlten 0 0        5.86975 0.00000 -12.424 0.00000 0.00000 -50.578 
ODONST51 Donaustadt   0 0        0.00000 0.00000 -314.00 0.00000 0.00000 -434.50 
ODUERN11 Duernrohr    0 2 415.23 0.00000 0.00000 0.00000 -16.068 
ODUERN12 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000 
ODUERN21 Duernrohr    0 0        0.00000 90.2829 0.00000 0.00000                 90.2829 0.00000 
ODUERN22 Duernrohr    0 0        0.00000 99.2005 0.00000 0.00000                 99.2005 0.00000 
ODUERN51 Duernrohr    0 0        39.2527 0.00000 -14.313 0.00000 0.00000 -28.779 
ODUERN52 Duernrohr    0 0        0.00000 0.00000 -14.000 0.00000 0.00000 -37.000 
OEBENF51 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000 
OEBENF52 Ebenfurth    0 0        0.00000 0.00000 0.00000 0.00000 
OEBREI51 Ebreichsdorf 0 0        0.00000 0.00000 0.00000 0.00000 
OEDLIN21 Edling       0 0        0.00000 3.07461 -39.000 0.00000 0.00000 -86.000 3.07461 0.00000 
OEFERD51 Eferding     0 0        50.5956 0.00000 -0.4327 0.00000 0.00000 -8.2663 
OEGGEN51 Eggenburg    0 0        26.4119 0.00000 -0.9825 0.00000 0.00000 -3.8317 
OEGGLF51 Egglfing     0 0        0.00000 0.00000 -36.000 0.00000 0.00000 -84.000 
OEIBES51 Eibesbrunn   0 0        22.0672 0.00000 -24.463 0.00000 0.00000 -148.97 
OEIBES52 Eibesbrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OEISEN51 Eisenstadt   0 0        66.1059 0.00000 -1.0000 0.00000 0.00000 -15.204 
OENNSI51 EnnsIndustri 0 0        22.6985 0.00000 -0.0094 0.00000 0.00000 -0.3288 
OERING51 Ering        0 0        0.00000 0.00000 -34.000 0.00000 0.00000 -75.000 
OERLAU51 Erlauf       0 0        53.3496 0.00000 -5.7528 0.00000 0.00000 -27.613 
OERNST11 Ernsthofen   0 0        0.00000 0.00000 0.00000 -16.932                 0.00000 -16.932 
OERNST21 Ernsthofen   0 2 238.46 0.00000 216.982 0.00000 -121.28                 300.000 -300.00 
OERNST22 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000 
OERNST51 Ernsthofen   0 0        0.00000 19.3333 0.00000 0.00000                 19.3333 0.00000 
OERNST52 Ernsthofen   0 0        0.00000 19.3333 0.00000 0.00000                 19.3333 0.00000 
OERNST53 Ernsthofen   0 0        28.8424 19.3333 -7.5345 0.00000 0.00000 -41.433 19.3333 0.00000 
OETZER11 Etzersdorf   0 0        0.00000 0.00000 0.00000 -70.715                 0.00000 -70.715 
OFEIST21 Feistritz    0 0        0.00000 0.00000 -39.000 -0.1480 0.00000 -88.000 0.00000 -0.1480 
OFRANK51 Frankenmarkt 0 0        24.4427 0.00000 -0.8235 0.00000 0.00000 -8.7846 
OFRANZ51 Franzosenhau 0 0        4.90225 0.00000 -0.0187 0.00000 0.00000 -1.9128 
OFREIS51 Freistadt    0 0        22.6985 0.00000 -12.957 0.00000 0.00000 -69.125 
OFRIEN51 Friensdorf   0 0        22.6985 0.00000 -1.1921 0.00000 0.00000 -15.343 
OFRIEN52 Friensdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OGAENS51 Gaenserndorf 0 0        43.8409 0.00000 -6.6350 0.00000 0.00000 -44.139 
OGAENS52 Gaenserndorf 0 0        0.00000 0.00000 -83.066 0.00000 0.00000 -375.89 
OGAILI51 Gailitz      0 0        10.8507 0.00000 0.00000 0.00000 
OGAILI52 Gailitz      0 0        0.00000 0.00000 0.00000 0.00000 
OGARST51 Garsten      0 0        0.00000 0.00000 -12.000 0.00000 0.00000 -34.200 
OGERAS51 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERAS52 Gerasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OGERLO11 Gerlos       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -135.00 
OGERST51 Gerstl       0 0        23.5393 0.00000 -3.8889 0.00000 0.00000 -26.628 
OGMUND51 Gmunden      0 0        49.3419 0.00000 -4.9003 0.00000 0.00000 -28.517 
OGREST51 Gresten      0 0        24.8642 0.00000 -5.6529 0.00000 0.00000 -28.338 
OGREST52 Gresten      0 0        0.00000 0.00000 0.00000 0.00000 
OGREUT21 Greuth       0 0        48.8498 0.00000 0.00000 -14.753                 0.00000 -14.753 
OGRFST21 Greifenstein 0 0        0.00000 16.3392 -200.00 0.00000 0.00000 -297.00 16.3392 0.00000 
OGRIK 51 Grieskirchen 0 0        36.2269 0.00000 -2.7938 0.00000 0.00000 -26.590 
OGROSS51 Grossraming  0 0        0.00000 0.00000 -20.000 0.00000 0.00000 -70.000 
OGUNDE51 Gundertshaus 0 0        6.62539 0.00000 -0.8268 0.00000 0.00000 -6.9599 
OHAEUS21 Haeusling    0 0        0.00000 0.00000 -340.00 0.00000 360.000 -360.00 
OHAUSR21 Hausruck     0 2 236.17 0.00000 23.2469 0.00000 97.2871                 300.000 -300.00 
OHAUSR22 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR51 Hausruck     0 0        12.0255 0.00000 -5.4449 0.00000 0.00000 -30.366 
OHAUSR52 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR53 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHAUSR59 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000 
OHESSE21 Hessenberg   0 0        225.539 0.00000 -124.18 -3.2633 76.8852 -355.15 0.00000 -3.2633 
OHOEFL51 Hoeflein     0 0        0.00000 0.00000 -31.796 0.00000 0.00000 -126.55 
OHOHEW51 HoheWand     0 0        120.971 0.00000 0.00000 0.00000 0.00000 -14.200 
OHOLLA51 Hollabrunn   0 0        29.4114 0.00000 -3.9521 0.00000 0.00000 -11.568 
OHOLLA52 Hollabrunn   0 0        0.00000 0.00000 0.00000 0.00000 
OHORN 51 Horn         0 0        22.5522 0.00000 -1.5393 0.00000 0.00000 -18.578 
OHORN 52 Horn         0 0        0.00000 0.00000 0.00000 0.00000 
OHULI 51 HuetteSued   0 0        269.774 0.00000 -215.00 0.00000 0.00000 -365.40 
OJOCHE21 Jochenstein  0 0        0.00000 0.00000 -100.00 -0.4804 0.00000 -132.00 0.00000 -0.4804 
OJOCHE51 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OJOCHE59 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000 
OKAGRA51 Kagran       0 0        0.00000 0.00000 0.00000 0.00000 
OKAINA11 Kainachtal   0 2 410.47 376.465 112.827 -280.97 141.809 29.4336 -730.69 400.000 -400.00 
OKAISE51 KaiserEbersd 0 0        138.685 0.00000 -66.000 0.00000 0.00000 -87.000 
OKAISE52 KaiserEbersd 0 0        0.00000 0.00000 -66.000 0.00000 0.00000 -87.000 
OKAMER51 Kamering     0 0        41.6837 0.00000 -9.4770 0.00000 0.00000 -60.368 
OKAMER52 Kamering     0 0        0.00000 0.00000 0.00000 0.00000 
OKAPRU11 KaprunHaupts 0 0        250.242 0.00000 -506.71 -38.794 263.500 -1182.8 0.00000 -38.794 
OKATZB51 Katzbach     0 0        9.42170 0.00000 -0.1210 0.00000 0.00000 -4.7850 
OKENDL11 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL12 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL51 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKENDL52 Kendlerstras 0 0        0.00000 0.00000 0.00000 0.00000 
OKLAGE51 Klagenfurt   0 0        111.996 0.00000 -44.279 0.00000 0.00000 -104.07 
OKLAGE52 Klagenfurt   0 0        0.00000 0.00000 0.00000 0.00000 
OKLAUS21 Klaus        0 0        0.00000 0.00000 0.00000 0.00000 
OKLAUS22 Klaus        0 0        8.53076 0.00000 -8.5200 -2.1973 0.00000 -27.490 0.00000 -2.1973 
OKLEDE21 Kledering    0 0        56.8261 1.24800 0.00000 0.00000 101.200 0.00000 1.24800 0.00000 
OKLEIN51 Kleinmuenche 0 0        11.0382 0.00000 0.00000 0.00000 0.00000 -0.2498 
OKLEIN52 Kleinmuenche 0 0        0.00000 0.00000 0.00000 0.00000 
OKORNE51 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 
OKORNE52 Korneuburg   0 0        0.00000 0.00000 0.00000 0.00000 
OKREMM51 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000 
OKREMM52 Kremsmuenste 0 0        0.00000 0.00000 0.00000 0.00000 
OKRONS11 Kronstorf    0 0        0.00000 0.00000 0.00000 0.00000 
OKWDUR11 KW Duernrohr 0 0        0.00000 0.30107 0.00000 0.00000 0.00000 -332.00 0.30107 0.00000 
OLAA  51 LaaThaya     0 0        14.6832 0.00000 0.00000 0.00000 0.00000 -7.7028 
OLAAKI51 Laakirchen   0 0        49.8474 0.00000 -53.440 0.00000 0.00000 -63.511 
OLANDS51 Landskron    0 0        29.4528 0.00000 -6.9083 0.00000 0.00000 -37.735 
OLANDS52 Landskron    0 0        0.00000 0.00000 0.00000 0.00000 
OLASDO51 Lassendorf   0 0        30.3404 0.00000 0.00000 0.00000 5.00000 -68.000 
OLASSE51 Lassee       0 0        9.04334 0.00000 -0.3966 0.00000 0.00000 -6.1422 
OLASSE52 Lassee       0 0        0.00000 0.00000 0.00000 0.00000 
OLENGA51 Lengau       0 0        4.49737 0.00000 -0.0633 0.00000 0.00000 -1.8877 
OLENZI51 Lenzing      0 0        94.7101 0.00000 -78.354 0.00000 0.00000 -78.500 
OLEOND51 Leonding     0 0        9.79277 0.00000 0.00000 0.00000 0.00000 -0.8278 
OLEOPO51 Leopoldau    0 0        134.703 0.00000 0.00000 0.00000 0.00000 -147.00 
OLEOPO52 Leopoldau    0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN11 Lienz        0 0        0.00000 0.00000 0.00000 -8.3190                 0.00000 -8.3190 
OLIENN21 Lienz        0 0        0.00000 94.7543 0.00000 0.00000                 94.7543 0.00000 
OLIENN22 Lienz        0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN51 Lienz        0 0        0.00000 0.00000 0.00000 0.00000 
OLIENN52 Lienz        0 0        40.2089 0.00000 -26.773 0.00000 0.00000 -140.62 
OLIESE51 Lieserhofen  0 0        37.0475 0.00000 -0.7125 0.00000 0.00000 -8.6940 
OLIESE52 Lieserhofen  0 0        0.00000 0.00000 0.00000 0.00000 
OLIESI51 Liesing      0 0        66.3007 0.00000 0.00000 0.00000 
OLIMBG11 LimbergII    0 0        0.00000 0.00000 -405.00 -0.8689 480.000 -480.00 0.00000 -0.8689 
OLINZC51 LinzCity     0 0        24.2330 0.00000 0.00000 0.00000 
OLINZI51 LinzIndustri 0 0        13.1042 0.00000 0.00000 0.00000 0.00000 -0.4018 
OLINZM51 LinzMitte    0 0        33.2033 0.00000 -214.07 0.00000 0.00000 -214.32 
OLINZM52 LinzMitte    0 0        0.00000 0.00000 0.00000 0.00000 
OLINZN51 LinzNord     0 0        24.2330 15.6259 -0.4863 0.00000 0.00000 -5.9086 15.6259 0.00000 
OLINZN52 LinzNord     0 0        0.00000 15.6259 0.00000 0.00000                 15.6259 0.00000 
OLINZO51 LinzOst      0 0        47.0560 0.00000 0.00000 0.00000 0.00000 -0.2498 
OLINZS51 LinzSued     0 0        12.8861 0.00000 -95.093 0.00000 0.00000 -165.46 
OLINZZ51 LinzZentrum  0 0        31.7920 0.00000 -0.1757 0.00000 0.00000 -4.9920 
OLINZZ52 LinzZentrum  0 0        0.00000 0.00000 0.00000 0.00000 
OLOOSD51 Loosdorf     0 0        18.2082 0.00000 -5.5844 0.00000 0.00000 -20.053 
OLOSEN51 Losenstein   0 0        0.00000 0.00000 -14.000 0.00000 0.00000 -40.000 
OMALTA21 MaltaHauptst 0 0        0.00000 0.00000 -543.00 -21.705 290.000 -730.00 0.00000 -21.705 
OMALTA22 MaltaHauptst 0 2 236.28 0.00000 0.00000 0.00000 5.10721                 500.000 -500.00 
OMALTA51 MaltaHauptst 0 0        0.00000 0.00000 -35.000 0.00000 116.000 -120.00 
OMALTA52 MaltaHauptst 0 0        0.00000 0.00000 0.00000 0.00000 
OMARCH51 Marchtrenk   0 0        20.2465 0.00000 -35.975 0.00000 0.00000 -69.105 
OMATTE51 Mattersburg  0 0        32.8961 0.00000 -9.0967 0.00000 0.00000 -57.136 
OMATTI51 Mattighofen  0 0        31.8253 0.00000 -13.946 0.00000 0.00000 -33.137 
OMAU  51 MaltaUnterst 0 0        0.00000 0.00000 -30.000 0.00000 0.00000 -42.900 
OMAUTH51 Mauthausen   0 0        22.6985 0.00000 -6.2243 0.00000 0.00000 -6.2243 
OMAYRH21 Mayrhofen    0 2 240.75 0.00000 19.1733 0.00000 10.7454                 300.000 -300.00 
OMAYRH22 Mayrhofen    0 0        0.00000 0.43925 -245.00 0.00000 0.00000 -367.50 0.43925 0.00000 
OMELLA11 Mellach      0 0        0.00000 0.00000 0.00000 -39.790 0.00000 -410.00 0.00000 -39.790 
OMISTE51 Mistelbach   0 0        32.3211 0.00000 -119.88 0.00000 0.00000 -259.73 
OMOOSB51 Moosbrunn    0 0        13.4137 0.00000 0.00000 0.00000 
OMUEHL51 Muehlrading  0 0        0.00000 0.00000 -8.0000 0.00000 0.00000 -25.600 
ONEUDO51 NeudorfPotte 0 0        165.600 0.00000 -2.3000 0.00000 0.00000 -31.700 
ONEUSI21 NeusiedlSee  0 0        0.00000 0.00000 0.00000 -24.287                 0.00000 -24.287 
ONEUSI51 NeusiedlSee  0 0        61.5712 0.00000 -18.599 0.00000 0.00000 -138.44 
ONEUSI52 NeusiedlSee  0 0        0.00000 0.00000 -17.802 0.00000 0.00000 -120.73 
OOBERD51 Oberdrauburg 0 0        9.56634 0.00000 -2.4449 0.00000 0.00000 -15.418 
OOBERS11 Obersielach  0 0        0.00000 0.00000 0.00000 -17.861                 0.00000 -17.861 
OOBERS12 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000 
OOBERS21 Obersielach  0 0        0.00000 245.282 0.00000 0.00000                 245.282 0.00000 
OOBERS51 Obersielach  0 0        20.2927 0.00000 -2.8273 0.00000 0.00000 -11.208 
OOBERS52 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000 
OOHLSD51 Ohlsdorf     0 0        0.00000 0.00000 -0.1883 0.00000 0.00000 -1.1254 
OOSTST11 Oststeiermar 0 0        213.285 0.00000 -114.19 -174.00 14.8696 -342.49 0.00000 -174.00 
OOTH  51 Ottensheim   0 0        0.00000 0.00000 -136.00 0.00000 0.00000 -180.00 
OOTH  52 Ottensheim   0 0        0.00000 0.00000 0.00000 0.00000 
OOTTEN51 Ottenstein   0 0        16.4485 0.00000 -53.678 0.00000 0.00000 -57.285 
OOTTEN52 Ottenstein   0 0        0.00000 0.00000 0.00000 0.00000 18.4000 0.00000 
OPARTE51 Partenstein  0 0        16.1897 0.00000 -31.953 0.00000 0.00000 -48.018 
OPASSA51 Passau       0 0        0.00000 0.00000 -28.000 0.00000 0.00000 -44.400 
OPEIGA51 Peigarten    0 0        0.00000 0.00000 0.00000 0.00000 
OPERNH51 Pernhofen    0 0        79.7559 0.00000 0.00000 0.00000 
OPERNH52 Pernhofen    0 0        0.00000 0.00000 0.00000 0.00000 
OPETER11 StPeter      0 0        0.00000 0.03618 0.00000 0.00000                 0.03618 0.00000 
OPETER21 StPeter      0 2 239.03 0.00000 25.9213 0.00000 -199.33                 350.000 -350.00 
OPETER22 StPeter      0 0        0.00000 5.50677 0.00000 0.00000                 5.50677 0.00000 
OPETER23 StPeter      0 0        0.00000 5.50677 0.00000 0.00000                 5.50677 0.00000 
OPETER24 StPeter      0 0        0.00000 5.50677 0.00000 0.00000                 5.50677 0.00000 
OPETER51 StPeter      0 0        20.1403 0.00000 0.00000 0.00000 
OPETER52 StPeter      0 0        0.00000 0.00000 0.00000 0.00000 
OPETRO51 Petronell    0 0        7.25279 0.00000 0.00000 0.00000 
OPFAND51 Pfandl       0 0        14.4414 0.00000 -0.2012 0.00000 0.00000 -0.8285 
OPICHL51 Pichling     0 0        0.00000 29.0000 0.00000 0.00000 0.00000 -1.2822 29.0000 0.00000 
OPICHL52 Pichling     0 0        0.00000 29.0000 0.00000 0.00000                 29.0000 0.00000 
OPOCKI51 Pocking      0 0        81.2932 0.00000 0.00000 0.00000 0.00000 -120.40 
OPOTTE11 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE51 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPOTTE52 Pottenbrunn  0 0        67.9851 0.00000 -14.578 0.00000 0.00000 -50.437 
OPOTTE59 Pottenbrunn  0 0        0.00000 0.00000 0.00000 0.00000 
OPUCHB51 Puchberg     0 0        27.2699 0.00000 -0.5677 0.00000 0.00000 -6.5060 
OPUCHB52 Puchberg     0 0        0.00000 0.00000 0.00000 0.00000 
OPYHRN21 Phyrn        0 0        5.01809 0.00000 -1.0800 -3.9846 0.00000 -3.2100 0.00000 -3.9846 
ORADEN51 Radenthein   0 0        18.9277 0.00000 -0.9870 0.00000 0.00000 -6.9090 
ORADEN52 Radenthein   0 0        0.00000 0.00000 0.00000 0.00000 
ORANNA51 Ranna        0 0        20.2697 0.00000 -17.827 0.00000 16.5000 -30.714 
ORANNA52 Ranna        0 0        0.00000 0.00000 0.00000 0.00000 
ORANSH51 Ranshofen    0 0        47.7140 0.00000 0.00000 0.00000 
OREGAU51 Regau        0 0        11.7611 0.00000 -1.0700 0.00000 0.00000 -2.2042 
OREISS21 KW Reisseck2 0 0        0.00000 34.6055 -320.00 0.00000 430.000 -430.00 34.6055 0.00000 
OREISS51 ReisseckKreu 0 0        0.00000 0.00000 -27.000 0.00000 20.4000 -142.40 
OREISS52 ReisseckKreu 0 0        0.00000 0.00000 0.00000 0.00000 
ORIED 51 Ried         0 0        49.4680 0.00000 -1.5560 0.00000 0.00000 -24.821 
ORIED 52 Ried         0 0        0.00000 0.00000 0.00000 0.00000 
ORIEDB51 Riedersbach  0 0        11.4029 0.00000 -0.3137 0.00000 0.00000 -4.8445 
OROHRB51 Rohrbach     0 0        35.5849 0.00000 -3.8239 0.00000 0.00000 -19.953 
OROSEG21 Rosegg       0 0        0.00000 0.00000 -30.000 -3.3032 0.00000 -80.600 0.00000 -3.3032 
OROSEN51 Rosenau      0 0        0.00000 0.00000 -12.000 0.00000 0.00000 -33.000 
OROSSB51 Rossbach     0 0        21.8346 0.00000 -3.9436 0.00000 0.00000 -16.230 
OROSSH21 Rosshag      0 0        0.00000 0.00000 -120.00 0.00000 130.000 -120.00 
OROSSH22 Rosshag      0 0        0.00000 0.00000 -27.000 0.00000 130.000 -115.00 
OSALZA21 Salzach      0 0        296.589 0.00000 -125.28 -44.552 0.00000 -249.23 0.00000 -44.552 
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 11 Sarasdorf    0 0        0.00000 0.00000 0.00000 -56.039                 0.00000 -56.039 
OSARA 12 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OSARA 51 Sarasdorf    0 0        0.00000 0.00000 -17.095 0.00000 0.00000 -69.594 
OSARA 52 Sarasdorf    0 0        0.00000 0.00000 0.00000 0.00000 
OSATTL21 Sattledt     0 0        8.02896 15.7039 0.00000 -1.2039                 15.7039 -1.2039 
OSCHAE21 Schaerding   0 0        0.00000 0.00000 -20.000 0.00000 0.00000 -96.000 
OSCHAE22 Schaerding   0 0        0.00000 1.99077 -20.000 0.00000 0.00000 -96.000 1.99077 0.00000 
OSCHAR51 Scharndorf   0 0        0.00000 0.00000 -43.014 0.00000 0.00000 -175.10 
OSCHME51 Schmelz      0 0        138.475 0.00000 0.00000 0.00000 
OSCHWA11 Schwarzenbac 0 0        10.9664 0.00000 0.00000 -6.6685 0.00000 -412.00 0.00000 -6.6685 
OSCHWZ51 Schwarzach   0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME11 Simmering    0 0        0.00000 0.00000 -171.00 0.00000 0.00000 -620.00 
OSIMME12 Simmering    0 0        0.00000 0.00000 -546.00 0.00000 0.00000 -548.00 
OSIMME51 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -85.000 
OSIMME52 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME53 Simmering    0 0        0.00000 0.00000 0.00000 0.00000 
OSIMME55 Simmering    0 0        0.00000 0.00000 -21.000 0.00000 0.00000 -101.50 
OSPITT51 Spittal      0 0        14.3129 0.00000 -0.9522 0.00000 0.00000 -6.8583 
OSTADL51 Stadlau      0 0        134.703 0.00000 0.00000 0.00000 
OSTADL52 Stadlau      0 0        0.00000 0.00000 0.00000 0.00000 
OSTAND51 StAndrae     0 0        22.1420 0.00000 -6.9372 0.00000 0.00000 -7.8228 
OSTAND52 StAndrae     0 0        0.00000 0.00000 0.00000 0.00000 
OSTANI51 Staning      0 0        0.00000 0.00000 -18.000 0.00000 0.00000 -45.000 
OSTEEG51 Steeg        0 0        17.1840 0.00000 -0.7222 0.00000 0.00000 -2.5708 
OSTEIK51 Steinkogl    0 0        37.9943 0.00000 -1.6279 0.00000 0.00000 -9.6214 
OSTEIN51 Steinfeld    0 0        12.4538 0.00000 -7.1361 0.00000 0.00000 -18.449 
OSTEYF51 SteyrFischhu 0 0        67.7804 0.00000 -5.4068 0.00000 0.00000 -28.776 
OSTEYM51 Steyrermuehl 0 0        14.9542 0.00000 -1.6765 0.00000 0.00000 -50.572 
OSTEYM52 Steyrermuehl 0 0        0.00000 0.00000 -7.0000 0.00000 0.00000 -18.000 
OSTEYM53 Steyrermuehl 0 0        54.8322 0.00000 0.00000 0.00000 57.0000 0.00000 
OSTEYN51 SteyrNord    0 0        86.7138 0.00000 0.00000 0.00000 
OSTLEO51 StLeonhard   0 0        16.7286 0.00000 -4.7792 0.00000 0.00000 -9.4148 
OSTMAR51 StMartin     0 0        32.2705 0.00000 -7.4262 0.00000 0.00000 -53.248 
OSTOCK51 Stockerau    0 0        20.6864 0.00000 -4.1568 0.00000 0.00000 -14.632 
OSTOCK52 Stockerau    0 0        0.00000 0.00000 0.00000 0.00000 
OSTPAN51 StPantaleon  0 0        0.00000 0.00000 -3.8015 0.00000 0.00000 -46.613 
OSTRAT51 Stratzdorf   0 0        74.5308 0.00000 -240.48 0.00000 0.00000 -380.28 
OSTRAT52 Stratzdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OSTROB51 Strobl       0 0        11.1086 0.00000 -3.9657 0.00000 0.00000 -22.119 
OSTVEI51 StVeit       0 0        83.5004 0.00000 -9.6354 0.00000 0.00000 -35.580 
OSTVEI52 StVeit       0 0        0.00000 0.00000 0.00000 0.00000 
OSUEDB11 Suedburgenla 0 0        0.00000 0.00000 0.00000 -116.00                 0.00000 -116.00 
OSUEDB51 Suedburgenla 0 0        81.3947 0.00000 -6.8500 0.00000 0.00000 -43.181 
OSWA  51 Schwabeck    0 0        0.00000 0.00000 -23.000 0.00000 0.00000 -36.000 
OSWA  52 Schwabeck    0 0        0.00000 0.00000 -30.000 0.00000 37.0000 -121.50 
OTAUER11 Tauern       0 0        0.00000 0.00000 0.00000 -17.602                 0.00000 -17.602 
OTAUER12 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER21 Tauern       0 0        0.00000 0.00000 0.00000 0.00000 
OTAUER22 Tauern       0 0        0.00000 216.300 0.00000 0.00000                 216.300 0.00000 
OTERNB51 Ternberg     0 0        0.00000 0.00000 -16.000 0.00000 0.00000 -40.000 
OTERNI21 Ternitz      0 0        1.11658 26.2094 0.00000 0.00000                 26.2094 0.00000 
OTERNI22 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000 
OTERNI51 Ternitz      0 0        70.5636 0.00000 -3.2842 0.00000 0.00000 -20.220 
OTERNI52 Ternitz      0 0        73.3942 0.00000 -83.876 0.00000 0.68760 -228.09 
OTHEIS11 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 
OTHEIS51 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 
OTHEIS52 Theiss       0 0        0.00000 0.00000 -220.00 0.00000 0.00000 -255.00 
OTHEIS59 Theiss       0 0        0.00000 0.00000 0.00000 0.00000 
OTILLY51 Tillysburg   0 0        17.0829 0.00000 -0.0594 0.00000 0.00000 -2.2353 
OTIMEL51 Timelkam     0 0        42.9458 0.00000 -436.94 0.00000 0.00000 -436.94 
OTIMEL52 Timelkam     0 0        49.8474 0.00000 0.00000 0.00000 60.0000 -60.000 
OTRAIS51 Traisen      0 0        0.00000 0.00000 0.00000 0.00000 
OTRAIS52 Traisen      0 0        45.3681 0.00000 -3.1848 0.00000 0.00000 -17.639 
OTRAUN51 Traunfall    0 0        23.7899 0.00000 -5.0993 0.00000 0.00000 -27.513 
OTRAUN52 Traunfall    0 0        0.00000 0.00000 0.00000 0.00000 
OTRAUP51 TraunPucking 0 0        53.5775 0.00000 -24.884 0.00000 0.00000 -51.881 
OTULLN51 TullnWest    0 0        57.5916 0.00000 -0.4425 0.00000 0.00000 -8.7631 
OUNTER51 Unterach     0 0        17.6956 0.00000 -0.8571 0.00000 0.00000 -4.1211 
OUNTER52 Unterach     0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA21 Villach      0 0        0.00000 23.9612 0.00000 0.00000                 23.9612 0.00000 
OVILLA22 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA51 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVILLA52 Villach      0 0        0.00000 0.00000 0.00000 0.00000 
OVOEKL51 Voecklabruck 0 0        24.6709 0.00000 -2.3673 0.00000 0.00000 -8.9305 
OVORCH51 Vorchdorf    0 0        40.1447 0.00000 -8.2038 0.00000 0.00000 -42.698 
OWAGEN51 Wagenham     0 0        10.6164 0.00000 -1.5713 0.00000 0.00000 -7.4632 
OWAIDH51 WaidhofenTha 0 0        53.7812 0.00000 -12.904 0.00000 0.00000 -41.923 
OWALLS21 Wallsee      0 0        0.00000 6.21679 -160.00 0.00000 0.00000 -213.00 6.21679 0.00000 
OWASEB51 Wasenbruck   0 0        52.6158 0.00000 -4.2585 0.00000 0.00000 -32.350 
OWASEB52 Wasenbruck   0 0        0.00000 0.00000 0.00000 0.00000 
OWATTS51 Wattstrasse  0 0        33.4519 0.00000 -0.1786 0.00000 0.00000 -0.9070 
OWEGSC51 Wegscheid    0 0        21.3755 0.00000 0.00000 0.00000 0.00000 -0.1505 
OWEGSC52 Wegscheid    0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS21 Weissenbach  0 0        0.00000 0.00000 0.00000 0.00000 
OWEISS22 Weissenbach  0 0        79.0503 0.00000 -73.233 -32.111 23.7640 -186.33 0.00000 -32.111 
OWELS 51 Wels         0 0        53.2591 0.00000 -1.5894 0.00000 0.00000 -57.640 
OWESS 51 WienEssling  0 0        0.00000 0.00000 -3.7800 0.00000 0.00000 -49.750 
OWESTT11 Westtirol    0 2 410.68 0.00000 0.00000 0.00000 48.0659                 300.000 -300.00 
OWESTT21 Westtirol    0 0        68.4781 0.00000 -4.6700 -1.5957 32.2000 -73.340 0.00000 -1.5957 
OWESTT22 Westtirol    0 0        68.4781 0.00000 -4.6700 -1.5957 32.2000 -73.340 0.00000 -1.5957 
OWIEN 11 WienSuedOst  0 2 412.48 0.00000 0.00000 0.00000 -44.208                 200.000 -200.00 
OWIEN 12 WienSuedOst  0 0        0.00000 0.00000 0.00000 -8.2850                 0.00000 -8.2850 
OWIEN 21 WienSuedOst  0 0        0.00000 224.903 0.00000 0.00000                 224.903 0.00000 
OWIEN 22 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 51 WienSuedOst  0 0        46.2840 0.00000 0.00000 0.00000 
OWIEN 52 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIEN 53 WienSuedOst  0 0        0.00000 0.00000 0.00000 0.00000 
OWIENA51 WienA        0 0        212.914 0.00000 0.00000 0.00000 
OWIENB51 WienB        0 0        169.093 0.00000 -1.2000 0.00000 0.00000 -3.0000 
OWIENO51 WienO        0 0        244.069 0.00000 0.00000 0.00000 
OWINO 11 WienNord     0 0        0.00000 70.4220 0.00000 0.00000                 70.4220 0.00000 
OWINO 12 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 51 WienNord     0 0        0.00000 0.00000 -1.5000 0.00000 0.00000 -21.800 
OWINO 52 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWINO 53 WienNord     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 11 WienSued     0 0        0.00000 276.744 0.00000 -28.421                 276.744 -28.421 
OWISU 12 WienSued     0 0        0.00000 0.00000 0.00000 -28.421                 0.00000 -28.421 
OWISU 51 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 52 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWISU 53 WienSued     0 0        0.00000 0.00000 0.00000 0.00000 
OWIWE 51 WienWest     0 0        123.242 0.00000 0.00000 0.00000 96.6000 0.00000 
OWIWE 52 WienWest     0 0        15.9312 0.00000 0.00000 0.00000 
OWNST 51 WienerNeusta 0 0        33.8168 0.00000 -18.877 0.00000 0.00000 -138.43 
OWNST 52 WienerNeusta 0 0        0.00000 0.00000 0.00000 0.00000 
OWOLFS51 Wolfsberg    0 0        22.1408 0.00000 -3.9595 0.00000 0.00000 -14.272 
OWOLFS52 Wolfsberg    0 0        0.00000 0.00000 0.00000 0.00000 
OYAMST51 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000 
OYAMST52 Y_Ybbsfeld_A 0 0        0.00000 0.00000 0.00000 0.00000 
OYBBSF21 Ybbsfeld     0 0        0.00000 0.00000 0.00000 -0.1834                 0.00000 -0.1834 
OYBBSF51 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000 
OYBBSF52 Ybbsfeld     0 0        0.00000 0.00000 0.00000 0.00000 
OYLOOS51 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OYLOOS52 Y_Loosdorf   0 0        0.00000 0.00000 0.00000 0.00000 
OYMAUT51 Y_Mauth      0 0        0.00000 0.00000 0.00000 0.00000 
OYMELL11 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000 
OYMELL12 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000 
OYOBER51 Y_Oberdraubu 0 0        0.00000 0.00000 0.00000 0.00000 
OYPBEU21 YbbsPersenbe 0 0        0.00000 3.67946 -55.333 0.00000 0.00000 -238.80 3.67946 0.00000 
OYPBEU22 YbbsPersenbe 0 0        0.00000 2.17023 -55.333 0.00000 0.00000 -238.80 2.17023 0.00000 
OYPBEU23 YbbsPersenbe 0 0        0.00000 0.72506 -55.333 0.00000 0.00000 -238.80 0.72506 0.00000 
OYREIS51 Y_ReisseckKr 0 0        0.00000 0.00000 0.00000 0.00000 
OYSALZ21 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000 
OYSALZ22 Y_Salzach    0 0        0.00000 0.00000 0.00000 0.00000 
OYSTRO51 Y_Strobl     0 0        0.00000 0.00000 0.00000 0.00000 
OY_TIL51 Y_Tilly      0 0        0.00000 0.00000 0.00000 0.00000 
OZAYA 51 Zaya         0 0        25.2675 0.00000 -76.460 0.00000 0.00000 -201.76 
OZELL 11 ZellZiller   0 0        0.00000 0.00000 0.00000 -2.7061                 0.00000 -2.7061 
OZELL 21 ZellZiller   0 0        144.778 5.96423 -23.540 0.00000 0.00000 -159.62 5.96423 0.00000 
OZELL 22 ZellZiller   0 0        0.00000 0.00000 0.00000 -3.8183                 0.00000 -3.8183 
OZELL 23 ZellZiller   0 0        0.00000 0.00000 0.00000 -3.8183                 0.00000 -3.8183 
OZELTW21 Zeltweg      0 0        0.00000 0.00000 0.00000 -4.5010                 0.00000 -4.5010 
OZELTW51 Zeltweg      0 0        0.00000 0.00000 -2.0000 0.00000 0.00000 -20.660 
OZELTW52 Zeltweg      0 0        0.00000 0.00000 0.00000 0.00000 
OZURND11 Zurndorf     0 2 414.62 0.00000 43.1312 0.00000 -88.329                 100.000 -100.00 
OZURND51 Zurndorf     0 0        0.00000 0.00000 -26.386 0.00000 0.00000 -178.78 
OZURND52 Zurndorf     0 0        0.00000 0.00000 -53.339 0.00000 0.00000 -361.73 
OZWETT51 Zwettl       0 0        39.4195 0.00000 -11.715 0.00000 0.00000 -48.351 
OZWETT52 Zwettl       0 0        0.00000 0.00000 0.00000 0.00000 
##ZPT
PA.LIN11 A.LINDOSO    0 2 390.30 0.00000 0.00000 0.40000 100.000 0.40000 -315.00 100.000 -150.00 
PA.MIR11 A.MIRA       0 0        189.235 24.7000 0.00000 0.00000 
PA.MIR21 A.MIRA       0 0        38.6720 10.8000 0.00000 0.00000 
PA.RAB31 A.RABAGAO    0 2 150.00 0.00000 0.00000 -33.800 9.77551 62.0000 -68.000 50.0000 -44.000 
PA.S.J21 A.S.JOAO     0 0        63.7315 3.10000 0.00000 0.00000 
PAGUIE21 AGUIEIRA     0 2 220.00 0.00000 0.00000 0.30000 -34.124 184.000 -224.00 92.0000 -88.000 
PALCOC11 ALCOCHETE    0 0        68.4753 14.5000 0.00000 0.00000 
PALQUE11 ALQUEVA      0 2 400.00 29.8032 -6.2000 -417.90 187.475 480.000 -508.00 190.000 -244.00 
PAM-CH21 AM-CH-TJ     0 0        0.00000 0.00000 0.00000 0.00000 
PARMAM11 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000 
PARMAM21 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000 
PARMAM22 ARMAMAR      0 0        0.00000 0.00000 0.00000 0.00000 
PB.SAB21 B.SABOR      0 2 220.00 0.00000 0.00000 -151.30 94.0000 154.000 -154.00 94.0000 -78.000 
PBATAL11 BATALHA      0 0        229.351 66.7000 0.00000 0.00000 
PBEMPO11 BEMPOSTA2    0 2 400.00 0.00000 0.00000 0.20000 77.0000 0.20000 -203.00 77.0000 -99.000 
PBEMPO21 BEMPOSTA     0 2 220.00 0.00000 0.00000 -159.00 54.0000 0.00000 -160.00 54.0000 -50.000 
PBODIO11 BODIOSA      0 0        67.5471 9.20000 0.00000 0.00000 
PBOUCA31 BOUCA        0 2 150.00 0.00000 0.00000 -19.900 12.0000 0.00000 -22.000 12.0000 -13.000 
PC.BOD21 C.BODE       0 2 218.30 0.00000 0.00000 -52.600 -20.478 0.00000 -53.000 16.0000 -27.000 
PC.BOD22 C.BODE       0 2 218.30 0.00000 0.00000 0.10000 -27.000 0.10000 -53.000 16.0000 -27.000 
PC.BOD23 C.BODE       0 0        0.00000 0.00000 0.00000 0.00000 
PC.BRA21 C.BRANCO     0 0        0.00000 0.00000 0.00000 0.00000 
PC.BRA31 C.BRANCO     0 0        33.1032 2.10000 0.00000 0.00000 
PC.FRA31 C.FRADES     0 2 150.00 0.00000 0.00000 -95.200 9.22148 192.000 -192.00 92.0000 -88.000 
PC.POC21 C.POCINHO    0 2 220.00 0.00000 0.00000 -123.10 20.0000 0.00000 -124.00 20.0000 -20.000 
PC.SAL31 C.SALAMONDE  0 2 150.00 0.00000 0.00000 -20.800 10.0000 0.00000 -42.000 10.0000 -28.000 
PC.TAB31 C.TABUACO    0 2 150.00 0.00000 0.00000 -57.700 4.09009 0.00000 -58.000 16.0000 -48.000 
PCABRI31 CABRIL       0 2 150.00 0.00000 0.00000 -49.700 15.0000 0.00000 -54.000 15.0000 -30.000 
PCANEL21 CANELAS      0 0        241.417 84.2000 0.00000 0.00000 
PCANIC31 CANICADA     0 2 149.80 0.00000 0.00000 -38.700 29.6000 0.00000 -62.000 29.6000 -20.000 
PCARRA21 CARRAPATELO  0 2 219.70 1.34063 1.90000 -66.500 5.10573 0.00000 -134.00 40.0000 -54.000 
PCARRE21 CARREGADO    0 2 220.00 127.669 29.8000 -339.10 -107.74 0.00000 -392.00 130.000 -150.00 
PCARRE22 CARREGADO    0 0        0.00000 0.00000 0.00000 0.00000 
PCARRI21 CARRICHE     0 0        180.882 21.8000 0.00000 0.00000 
PCARVO21 CARVOEIRA    0 0        89.3066 23.4000 0.00000 0.00000 
PCD-RA31 CD-RA-FRD    0 0        0.00000 0.00000 0.00000 0.00000 
PCHAFA21 CHAFARIZ     0 0        0.41250 5.60000 0.00000 0.00000 
PCOG-A31 COG-ATS      0 0        11.5500 1.60000 -18.100 0.00000 
PCOG-C31 COG-CSNC     0 0        36.5064 4.70000 -73.700 0.00000 
PCOS-M31 COS-MGR-BRV  0 0        0.00000 0.00000 0.00000 0.00000 
PCUSTO21 CUSTOIAS     0 0        107.354 9.90000 0.00000 0.00000 
PDIVOR11 DIVOR        0 0        10.3125 3.10000 0.00000 0.00000 
PERMES21 ERMESINDE    0 0        150.047 18.8000 0.00000 0.00000 
PERMID31 ERMIDAS      0 0        1.75313 0.10000 0.00000 0.00000 
PESTAR21 ESTARREJA    0 0        174.385 42.1000 0.00000 0.00000 
PESTOI31 ESTOI        0 0        145.097 23.5000 0.00000 0.00000 
PESTRE11 ESTREMOZ     0 0        53.4189 6.50000 0.00000 0.00000 
PESTRE31 ESTREMOZ     0 0        0.00000 0.00000 0.00000 0.00000 
PEVORA31 EVORA        0 0        80.8503 10.1000 0.00000 0.00000 
PF.ALE11 F.ALENTEJO   0 0        0.00000 0.00000 0.00000 0.00000 
PF.ALE31 F.ALENTEJO   0 0        77.9628 11.8000 0.00000 0.00000 
PF.FER11 F.FERRO      0 0        0.00000 0.00000 0.00000 0.00000 
PF.FER31 F.FERRO      0 0        173.251 20.5000 0.00000 0.00000 
PF.TUA11 F.TUA        0 2 400.00 0.00000 0.00000 -133.50 72.6162 268.400 -268.40 234.900 -234.90 
PFAFE_31 FAFE         0 0        119.832 25.0000 0.00000 0.00000 
PFALAG11 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000 
PFALAG12 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000 
PFALAG13 FALAGUEIRA   0 0        0.00000 0.00000 0.00000 0.00000 
PFALAG31 FALAGUEIRA   0 0        16.7063 10.7000 0.00000 0.00000 
PFANHO11 FANHOES      0 0        129.732 39.4000 0.00000 0.00000 
PFANHO21 FANHOES      0 0        0.00000 0.00000 0.00000 0.00000 
PFATEL21 FATELA       0 0        0.41250 -0.5000 0.00000 0.00000 
PFATEL22 FATELA       0 0        0.00000 0.00000 0.00000 0.00000 
PFEIRA11 FEIRA        0 0        128.597 28.6000 0.00000 0.00000 
PFERRO21 FERRO        0 0        44.9627 6.80000 0.00000 0.00000 
PFN-AM21 FN-AM3-CH    0 0        0.00000 0.00000 0.00000 0.00000 
PFOGUE31 FOGUETEIRO   0 0        5.87815 2.00000 0.00000 0.00000 
PFRADE31 FRADES       0 0        -14.434 21.5000 0.00000 0.00000 
PFRATE31 FRATEL       0 2 150.40 0.00000 0.00000 0.10000 24.0000 0.10000 -88.000 24.0000 -26.000 
PFUNDA11 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000 
PFUNDA21 FUNDAO       0 0        0.00000 0.00000 0.00000 0.00000 
PGOUVE21 GOUVEIA      0 0        0.82500 -0.3000 0.00000 0.00000 
PGOUVE22 GOUVEIA      0 0        0.00000 0.00000 0.00000 0.00000 
PLAGOA11 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000 
PLAGOA21 LAGOACA      0 0        0.00000 0.00000 0.00000 0.00000 
PLAVOS11 LAVOS        0 2 400.00 94.4628 26.4000 -348.90 -34.346 0.00000 -870.00 270.000 -510.00 
PLUSOS31 LUSOSIDE     0 0        5.05314 -0.4000 0.00000 0.00000 
PLUZIA31 LUZIANES     0 0        0.00000 -0.2000 0.00000 0.00000 
PM.CAV21 M.CAVALEIROS 0 0        32.0720 -2.4000 0.00000 0.00000 
PM.PED31 M.PEDRA      0 0        2.99064 -0.2000 0.00000 0.00000 
PMAIA_21 MAIA         0 0        3.81564 0.50000 0.00000 0.00000 
PMIRAN21 MIRANDA      0 2 220.00 0.00000 0.00000 -333.90 52.6353 0.00000 -369.00 152.000 -172.00 
PMOGAD21 MOGADOURO    0 0        9.48753 -2.1000 0.00000 0.00000 
PMORTA21 MORTAGUA     0 0        0.51563 -0.2000 0.00000 0.00000 
PMORTA22 MORTAGUA     0 0        0.00000 0.00000 0.00000 0.00000 
PMOURI21 MOURISCA     0 0        127.875 110.200 0.00000 0.00000 
PN.COR31 N.CORVO      0 0        26.6063 3.70000 0.00000 0.00000 
POLEIR31 OLEIROS      0 0        199.238 38.8000 0.00000 0.00000 
POURIQ31 OURIQUE      0 0        9.79691 1.30000 0.00000 0.00000 
PP.ALT31 P.ALTO       0 0        51.8721 7.10000 0.00000 0.00000 
PPALME11 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000 
PPALME31 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000 
PPALME32 PALMELA      0 0        0.00000 0.00000 0.00000 0.00000 
PPARAI11 PARAIMO      0 0        91.8847 21.3000 0.00000 0.00000 
PPARAI21 PARAIMO      0 0        0.00000 0.00000 0.00000 0.00000 
PPEAF_31 PEAF         0 0        0.00000 0.00000 -5.0000 0.00000 
PPEAM_31 PEAM         0 0        0.00000 0.00000 -26.600 0.00000 
PPEBRV31 PEBRV        0 0        0.00000 0.00000 -1.9000 0.00000 
PPEBR_21 PEBR         0 2 218.90 0.00000 0.00000 -11.300 20.2000 0.00000 -100.80 20.2000 0.00000 
PPEDRA11 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000 
PPEDRA12 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000 
PPEDRA13 PEDRALVA     0 0        0.00000 0.00000 0.00000 0.00000 
PPEDRA31 PEDRALVA     0 0        -1.8406 0.10000 0.00000 0.00000 
PPEDRA41 PEDRALVA     0 0        42.0752 9.40000 0.00000 0.00000 
PPEDRS11 PEDRS        0 0        0.00000 0.00000 -16.200 0.00000 
PPEGOE11 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000 
PPEGOE31 PEGOES       0 0        2.47501 0.00000 0.00000 0.00000 
PPEGOE32 PEGOES       0 0        0.00000 0.00000 0.00000 0.00000 
PPEGO_11 PEGO         0 2 400.00 0.00000 0.00000 -714.20 75.0614 0.00000 -838.00 270.000 -510.00 
PPEGU_31 PEGU         0 0        0.00000 0.00000 -25.600 0.00000 
PPEMGR31 PEMGR        0 0        0.00000 0.00000 -1.0000 0.00000 
PPENC_21 PENC         0 0        0.00000 0.00000 -4.8000 0.00000 
PPENEL21 PENELA       0 0        -10.850 28.2000 0.00000 0.00000 
PPENI_31 PENI         0 0        0.00000 0.00000 -15.500 0.00000 
PPEPP_21 PEPP         0 0        0.00000 0.00000 -18.000 0.00000 
PPERA_21 PERA         0 2 220.00 0.00000 0.00000 -5.2000 25.8000 0.00000 -128.80 25.8000 0.00000 
PPEREI21 PEREIROS     0 0        144.994 20.8000 0.00000 0.00000 
PPETTC21 PETTC        0 0        0.00000 0.00000 -19.000 0.00000 
PPEV.P21 PEV.P.AGUIAR 0 2 220.00 0.00000 0.00000 -20.600 10.8764 0.00000 -165.60 33.1000 0.00000 
PPEVAL21 PEVALDIGEM   0 2 219.90 0.00000 0.00000 -23.100 12.0453 0.00000 -253.20 50.6000 0.00000 
PPEVGR21 PEVGR        0 0        0.00000 0.00000 -1.9000 0.00000 
PPI-VG21 PI-VG-AMM    0 0        0.00000 0.00000 0.00000 0.00000 
PPICOT21 PICOTE       0 2 220.00 0.00000 0.00000 -128.90 91.7625 0.00000 -440.00 149.000 -193.00 
PPM-SN11 PM-SN3-FN    0 0        0.00000 0.00000 0.00000 0.00000 
PPNC-F21 PNC-FE-RA    0 0        0.00000 0.00000 0.00000 0.00000 
PPOCIN21 POCINHO      0 0        -14.531 10.2000 0.00000 0.00000 
PPOMBA21 POMBAL       0 0        -4.3594 17.4000 0.00000 0.00000 
PPORTI11 PORTIMAO     0 0        0.00000 0.00000 0.00000 0.00000 
PPORTI31 PORTIMAO     0 0        71.9815 6.70000 0.00000 0.00000 
PPP-TB21 PP-TBA-FL    0 0        0.00000 0.00000 0.00000 0.00000 
PPR-RM21 PR-RM2-PB    0 0        0.00000 0.00000 0.00000 0.00000 
PPRELA21 PRELADA      0 0        96.3191 10.7000 0.00000 0.00000 
PQ.ANJ31 Q.ANJO       0 0        16.7063 3.00000 0.00000 0.00000 
PQ.GRA31 Q.GRANDE     0 0        0.92813 -0.1000 0.00000 0.00000 
PR.MAI11 R.MAIOR      0 0        0.00000 0.00000 0.00000 0.00000 
PR.MAI21 R.MAIOR      0 0        125.813 28.2000 0.00000 0.00000 
PR.PEN11 R.PENA       0 0        0.00000 0.00000 0.00000 0.00000 
PRECAR11 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000 
PRECAR12 RECAREI      0 0        0.00000 0.00000 0.00000 0.00000 
PRECAR21 RECAREI      0 0        144.582 36.2000 0.00000 0.00000 
PREGUA21 REGUA        0 2 220.00 0.00000 0.00000 -101.40 42.0467 0.00000 -120.00 52.0000 -52.000 
PRIBAD11 RIBADAVE     0 0        171.601 43.4000 0.00000 0.00000 
PRIBAD12 RIBADAVE     0 0        0.00000 0.00000 0.00000 0.00000 
PRIBAD31 RIBADAVE     0 0        127.154 76.4000 0.00000 0.00000 
PRIBAT11 RIBATEJO     0 2 400.00 0.00000 0.00000 -339.10 115.925 0.00000 -392.00 130.000 -150.00 
PRODAO31 RODAO        0 0        0.20625 -0.2000 0.00000 0.00000 
PRODAO32 RODAO        0 0        0.00000 0.00000 0.00000 0.00000 
PRR-CN21 RR-CN-TG     0 0        0.00000 0.00000 0.00000 0.00000 
PRR-VM21 RR-VM2-ED    0 0        0.00000 0.00000 0.00000 0.00000 
PS.RIO21 S.RIOS       0 0        150.563 21.1000 0.00000 0.00000 
PSABOI31 SABOIA       0 0        0.00000 0.00000 0.00000 0.00000 
PSACAV21 SACAVEM      0 0        146.129 15.0000 0.00000 0.00000 
PSANTA21 SANTAREM     0 0        86.0066 16.2000 0.00000 0.00000 
PSEIXA21 SEIXAL       0 0        32.1751 16.8000 0.00000 0.00000 
PSETUB31 SETUBAL      0 0        96.4222 17.9000 0.00000 0.00000 
PSINES11 SINES        0 2 400.00 0.00000 0.00000 6.20000 132.400 400.000 -400.00 132.400 -100.00 
PSINES31 SINES        0 0        86.9347 11.3000 0.00000 0.00000 
PSOBRA21 SOBRAL       0 0        0.61875 -0.6000 0.00000 0.00000 
PSOBRA22 SOBRAL       0 0        0.00000 0.00000 0.00000 0.00000 
PT.OUT21 T.OUTEIRO    0 2 220.00 0.00000 0.00000 -937.40 185.464 0.00000 -1032.0 372.000 -450.00 
PTABUA21 TABUA        0 0        10.7250 7.90000 0.00000 0.00000 
PTAVIR11 TAVIRA       0 0        0.00000 0.00000 0.00000 0.00000 
PTAVIR31 TAVIRA       0 0        -0.1937 11.2000 0.00000 0.00000 
PTG-CN21 TG-CN-EJ     0 0        0.00000 0.00000 0.00000 0.00000 
PTORRA21 TORRAO       0 2 220.00 67.6502 13.6000 -69.600 2.62150 70.0000 -70.000 35.0000 -38.000 
PTRAFA31 TRAFARIA     0 0        99.4129 16.3000 0.00000 0.00000 
PTRAJO21 TRAJOUCE     0 0        210.582 36.9000 0.00000 0.00000 
PTUNES31 TUNES        0 0        121.791 14.5000 0.00000 0.00000 
PURRO_21 URRO         0 0        1.75313 -0.1000 0.00000 0.00000 
PV.CHA21 V.CHA        0 0        98.0722 23.7000 0.00000 0.00000 
PV.FRI31 V.FRIA       0 0        106.219 36.8000 0.00000 0.00000 
PV.FUR31 V.FURNAS     0 2 150.00 0.00000 0.00000 0.20000 22.6635 80.0000 -125.00 79.0000 -71.000 
PV.MIN11 V.MINHO      0 2 400.00 0.00000 0.00000 -817.70 -87.005 1020.00 -1000.0 305.000 -450.00 
PV.N.F11 V.N.FAMA     0 0        0.00000 0.00000 0.00000 0.00000 
PV.NOV31 V.NOVA       0 2 150.00 0.00000 0.00000 -29.700 7.42211 0.00000 -144.00 41.0000 -51.000 
PV.P.A21 V.P.AGUIAR   0 0        -17.244 4.70000 0.00000 0.00000 
PVALDI21 VALDIGEM     0 0        56.8221 10.3000 0.00000 0.00000 
PVALDI31 VALDIGEM     0 0        0.00000 0.00000 0.00000 0.00000 
PVALEI21 VALEIRA      0 2 220.00 0.00000 0.00000 -159.10 30.8547 0.00000 -160.00 68.0000 -62.000 
PVALPA21 VALPACOS     0 0        32.5876 5.00000 0.00000 0.00000 
PVERMO11 VERMOIM      0 0        115.604 16.1000 0.00000 0.00000 
PVERMO21 VERMOIM      0 0        154.069 71.6000 0.00000 0.00000 
PVG-AM21 VG-AMM1-S    0 0        0.00000 0.00000 0.00000 0.00000 
PVG-VM21 VG-VM4-ED    0 0        0.00000 0.00000 0.00000 0.00000 
PZAMBU21 ZAMBUJAL     0 0        110.654 18.8000 0.00000 0.00000 
PZEZER21 ZEZERE       0 0        120.141 24.8000 0.00000 0.00000 
PZEZER31 ZEZERE       0 0        62.2877 18.1000 0.00000 0.00000 
##ZSK
QBOSA_1               0 0        140.829 -2.0000 0.00000 0.00000 
QBYST_1               0 0        105.622 21.0000 0.00000 0.00000 
QBYST_5               0 0        0.00000 0.00000 0.00000 0.00000 
QBYST_52              0 0        0.00000 0.00000 0.00000 0.00000 
QCVAH_1               0 2 416.00 0.00000 0.00000 -98.000 95.2014 660.000 -660.00 180.000 -300.00 
QEBOR31               0 2 416.00 34.2013 10.0000 -488.00 78.9323 -150.00 -520.00 140.000 -160.00 
QEBOR41               0 2 416.00 34.2013 10.0000 -495.00 71.5807 -150.00 -520.00 140.000 -160.00 
QEMOR11               0 2 416.00 30.1777 9.00000 -495.00 -23.080 -150.00 -520.00 140.000 -160.00 
QEMOR21               0 2 416.00 30.1777 9.00000 -500.00 -21.772 -150.00 -520.00 140.000 -160.00 
QEMOR31               0 0        0.00000 0.00000 0.00000 0.00000 
QEMOR41               0 0        0.00000 0.00000 0.00000 0.00000 
QEVO1_21              0 2 237.00 6.03553 2.00000 -50.000 -74.368 -40.000 -440.00 80.0000 -120.00 
QEVO1_22              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO2_11              0 0        0.00000 0.00000 0.00000 0.00000 
QEVO2_12              0 0        0.00000 0.00000 0.00000 0.00000 
QGABC_1               0 0        0.00000 0.00000 0.00000 0.00000 
QGABC_12              0 2 416.00 0.00000 0.00000 -184.00 -178.72 -40.000 -540.00 120.000 -180.00 
QHRIC_5               0 0        101.598 13.0000 0.00000 0.00000 
QHZDA_1               0 0        191.125 77.0000 0.00000 0.00000 
QKOSI_1               0 0        103.610 80.0000 0.00000 0.00000 
QKRIZ_1               0 0        233.374 -24.000 0.00000 0.00000 
QKRIZ_21              0 0        50.2961 -5.0000 0.00000 0.00000 
QLEME_1               0 0        192.131 4.00000 0.00000 0.00000 
QLEME_12              0 0        0.00000 0.00000 0.00000 0.00000 
QLEME_21              0 0        -0.9941 -1.0000 0.00000 0.00000 
QLEME_7               0 0        0.00000 0.00000 0.00000 0.00000 
QLEVI_1               0 0        0.00000 0.00000 0.00000 0.00000 
QLEVI_12              0 0        163.965 13.0000 0.00000 0.00000 
QLMAR_1               0 0        174.025 0.00000 0.00000 0.00000 
QMALZ_1               0 2 416.00 10.0592 0.00000 -407.00 92.5960 0.00000 -430.00 210.000 -210.00 
QMEDZ_1               0 0        134.794 -7.0000 0.00000 0.00000 
QMLEME5               0 0        0.00000 0.00000 0.00000 0.00000 
QMOLD_1               0 0        32.1895 -17.000 0.00000 0.00000 
QMSUCA5               0 0        0.00000 0.00000 0.00000 0.00000 
QPBIS_1               0 0        165.977 -26.000 0.00000 0.00000 
QPBYS_2               0 0        0.00000 0.00000 0.00000 0.00000 
QPBYS_5               0 0        0.00000 0.00000 0.00000 0.00000 
QPBYS_52              0 0        14.0829 0.00000 0.00000 0.00000 
QRSOB_1               0 0        158.936 53.0000 0.00000 0.00000 
QSALA_2               0 0        30.1777 4.00000 0.00000 0.00000 
QSENI_2               0 0        85.5034 9.00000 0.00000 0.00000 
QSIRO_2               0 0        39.2310 19.0000 0.00000 0.00000 
QSPNV_1               0 0        149.882 12.0000 0.00000 0.00000 
QSTUP_1               0 0        203.196 73.0000 0.00000 0.00000 
QSUCA_1               0 0        0.00000 0.00000 0.00000 0.00000 
QSUCA_12              0 0        0.00000 0.00000 0.00000 0.00000 
QSUCA_2               0 0        5.02961 -13.000 0.00000 0.00000 
QSUCA_7               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_1               0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_12              0 0        0.00000 0.00000 0.00000 0.00000 
QVARI_5               0 0        0.00000 0.00000 0.00000 0.00000 
QVDUR_11              0 0        0.00000 0.00000 0.00000 0.00000 
QVDUR_12              0 0        0.00000 0.00000 0.00000 0.00000 
QVKAP_1               0 0        0.00000 0.00000 0.00000 0.00000 
QVOLA_1               0 0        72.4264 -4.0000 0.00000 0.00000 
##ZRO
RABAT_5  RABAT_5      0 0        2.40112 0.65460 0.00000 0.00000 
RADJU_5  RADJU_5      0 0        16.9141 4.47019 0.00000 0.00000 
RAFUM_5  RAFUM_5      0 0        36.6710 0.76370 0.00000 0.00000 
RAGHIR5  RAGHIR5      0 0        4.03795 1.74463 0.00000 0.00000 
RAIUD_5  RAIUD_5      0 0        19.7510 4.36109 0.00000 0.00000 
RAIUL15  RAIUL15      0 0        13.0945 0.00000 0.00000 0.00000 
RAIUL22  RAIUL22      0 0        0.00000 0.00000 0.00000 0.00000 
RAIUL25  RAIUL25      0 0        0.00000 0.00000 0.00000 0.00000 
RALBE_5  RALBE_5      0 2 117.98 0.09749 0.08572 -11.000 9.00000 0.00000 -28.000 9.00000 -9.0000 
RALES_5  RALES_5      0 2 117.98 33.2824 10.9032 -22.000 -39.000 0.00000 -42.000 39.0000 -39.000 
RALEX15  RALEX15      0 0        3.14008 0.23573 0.00000 0.00000 0.00000 -9.0000 11.0000 -11.000 
RALEX25  RALEX25      0 0        0.00000 0.00000 0.00000 0.00000 
RALMA_5  RALMA_5      0 0        7.97547 1.64430 0.00000 0.00000 0.00000 -5.0000 17.0000 -17.000 
RALVE_5  RALVE_5      0 0        28.5903 4.14386 0.00000 0.00000 
RAMAR_5  RAMAR_5      0 0        5.23802 1.52643 0.00000 0.00000 
RANIN_5  RANIN_5      0 0        1.41845 0.00000 0.00000 0.00000 
RARA1D5  RARA1D5      0 0        0.00000 0.00000 0.00000 0.00000 
RARA2D5  RARA2D5      0 0        21.9338 5.23486 0.00000 0.00000 
RARA4D1  RARA4D1      0 0        0.00000 0.00000 0.00000 0.00000 
RARAD22  RARAD22      0 0        0.00000 0.00000 0.00000 0.00000 
RARAD41  RARAD41      0 0        0.00000 0.00000 0.00000 0.00000 
RARCU_5  RARCU_5      0 0        26.7224 2.19856 0.00000 0.00000 0.00000 -7.0000 13.0000 -13.000 
RAREF22  RAREF22      0 0        0.00000 0.00000 0.00000 0.00000 
RAREF_5  RAREF_5      0 2 117.98 4.41327 1.02379 -4.0000 2.00000 0.00000 -10.000 2.00000 -2.0000 
RARGS_5  RARGS_5      0 2 117.98 4.74083 0.80656 -11.000 -10.411 0.00000 -68.000 30.0000 -30.000 
RARMEN5  RARMEN5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.000 20.0000 -20.000 
RARMT_5  RARMT_5      0 0        0.00000 0.00000 0.00000 0.00000 
RAVLA_5  RAVLA_5      0 0        20.1877 3.48926 0.00000 0.00000 
RBABAD5  RBABAD5      0 2 117.98 2.27634 1.14750 -23.000 9.22670 0.00000 -84.000 15.0000 -15.000 
RBABAN5  RBABAN5      0 0        8.73003 2.18103 0.00000 0.00000 
RBACI_5  RBACI_5      0 0        21.2787 5.99661 0.00000 0.00000 
RBACS41  RBACS41      0 0        0.00000 0.00000 0.00000 0.00000 
RBACS_5  RBACS_5      0 2 117.98 28.5064 6.32002 -28.000 29.0000 0.00000 -74.000 29.0000 -29.000 
RBAIA_5  RBAIA_5      0 2 117.98 4.38695 1.10951 -9.0000 1.38271 0.00000 -27.000 5.00000 -10.000 
RBAIC_5  RBAIC_5      0 0        5.89314 0.00000 0.00000 0.00000 
RBAIL_5  RBAIL_5      0 0        10.0500 1.31700 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000 
RBAITA5  RBAITA5      0 0        3.71039 1.09003 0.00000 0.00000 
RBALBA5  RBALBA5      0 0        18.6299 0.49095 0.00000 0.00000 
RBALS_5  RBALS_5      0 0        12.4794 1.34427 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000 
RBALTG5  RBALTG5      0 2 117.98 0.16085 0.11981 -40.000 14.5445 0.00000 -123.00 60.0000 -60.000 
RBALT_5  RBALT_5      0 0        3.27364 0.54550 0.00000 0.00000 
RBAM2_5  RBAM2_5      0 0        10.9118 3.16196 -3.0000 -1.8800 0.00000 -6.0000 2.00000 -2.0000 
RBAM4_5  RBAM4_5      0 0        24.8798 2.61646 0.00000 0.00000 
RBAM5_5  RBAM5_5      0 0        24.3349 2.94376 0.00000 0.00000 
RBAMA15  RBAMA15      0 0        1.85519 0.76370 0.00000 0.00000 
RBAMA22  RBAMA22      0 0        0.00000 0.00000 0.00000 0.00000 
RBAMA25  RBAMA25      0 0        4.25632 0.87280 0.00000 0.00000 
RBANE15  RBANE15      0 0        14.4282 1.60825 0.00000 0.00000 
RBANE25  RBANE25      0 0        10.0227 1.58098 0.00000 0.00000 
RBANO15  RBANO15      0 0        1.52764 0.32730 0.00000 0.00000 
RBANO25  RBANO25      0 0        2.72771 1.09003 0.00000 0.00000 
RBARB22  RBARB22      0 0        0.00000 0.00000 0.00000 0.00000 
RBARB25  RBARB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -105.00 43.0000 -80.000 
RBARB_5  RBARB_5      0 0        80.0632 12.0000 -22.000 -16.200 0.00000 -105.00 88.0000 -88.000 
RBARJ15  RBARJ15      0 0        10.2577 1.96283 0.00000 0.00000 
RBARJ25  RBARJ25      0 0        7.20240 0.54550 0.00000 0.00000 
RBARN_5  RBARN_5      0 0        1.20008 0.43640 0.00000 0.00000 
RBART_5  RBART_5      0 0        9.38417 1.41733 -13.000 -9.7500 0.00000 -13.000 10.0000 -10.000 
RBARU22  RBARU22      0 0        0.00000 0.00000 0.00000 0.00000 
RBARU25  RBARU25      0 0        0.00000 0.00000 0.00000 0.00000 
RBARUM5  RBARUM5      0 0        1.09089 0.00000 0.00000 0.00000 
RBASA15  RBASA15      0 2 117.98 16.5144 3.37236 -36.000 -22.495 0.00000 -112.00 40.0000 -40.000 
RBASA25  RBASA25      0 0        0.00000 0.00000 0.00000 0.00000 
RBASB15  RBASB15      0 0        0.00000 0.00000 0.00000 0.00000 
RBASB25  RBASB25      0 0        5.45640 0.76370 0.00000 0.00000 
RBECH_5  RBECH_5      0 0        5.45640 1.74463 0.00000 0.00000 
RBECL_5  RBECL_5      0 0        15.0590 2.94376 0.00000 0.00000 
RBEIU_5  RBEIU_5      0 0        13.0945 5.45209 0.00000 0.00000 
RBERB_5  RBERB_5      0 0        19.6428 5.77939 0.00000 0.00000 
RBERC_5  RBERC_5      0 0        7.82534 2.90284 0.00000 0.00000 0.00000 -33.000 20.0000 -20.000 
RBIRL25  RBIRL25      0 0        9.49336 0.21820 -5.0000 -9.0000 0.00000 -12.000 9.00000 -9.0000 
RBIRL_5  RBIRL_5      0 0        17.4591 1.74463 0.00000 0.00000 
RBIRS25  RBIRS25      0 0        14.4136 3.71622 0.00000 0.00000 0.00000 -13.000 14.0000 -17.000 
RBOLO_5  RBOLO_5      0 0        2.40112 1.96283 0.00000 0.00000 
RBORD_5  RBORD_5      0 0        2.18275 1.09003 0.00000 0.00000 
RBORS_5  RBORS_5      0 0        1.20008 0.21820 0.00000 0.00000 
RBORZ_5  RBORZ_5      0 0        25.5602 13.0350 0.00000 0.00000 0.00000 -27.000 24.0000 -24.000 
RBOTO_5  RBOTO_5      0 0        15.7141 0.98190 -5.0000 -9.6000 0.00000 -13.000 10.0000 -10.000 
RBRAB_5  RBRAB_5      0 0        30.6638 7.08762 0.00000 0.00000 
RBRAD15  RBRAD15      0 0        20.6243 6.38400 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000 
RBRAD25  RBRAD25      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAD41  RBRAD41      0 0        0.20650 103.170 0.00000 0.00000 
RBRAI22  RBRAI22      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAI41  RBRAI41      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAS25  RBRAS25      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAS41  RBRAS41      0 0        0.00000 0.00000 0.00000 0.00000 
RBRASA5  RBRASA5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRASB5  RBRASB5      0 0        10.9128 4.47019 0.00000 0.00000 
RBRAZ12  RBRAZ12      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000 
RBRAZ22  RBRAZ22      0 2 235.99 13.4506 8.32900 -289.00 66.6527 0.00000 -290.00 73.0000 -100.00 
RBRAZ41  RBRAZ41      0 2 412.00 26.4208 16.3610 -601.00 52.4009 0.00000 -603.00 200.000 -200.00 
RBRAZA5  RBRAZA5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRAZB5  RBRAZB5      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDN12  RBRDN12      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDN22  RBRDN22      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDS15  RBRDS15      0 0        0.00000 0.00000 0.00000 0.00000 
RBRDS25  RBRDS25      0 2 117.98 0.48744 0.42958 -56.000 -5.6638 0.00000 -100.00 21.0000 -21.000 
RBRDT_5  RBRDT_5      0 0        9.82092 1.09003 0.00000 0.00000 
RBRGN_5  RBRGN_5      0 0        3.28241 0.11787 0.00000 0.00000 0.00000 -9.0000 10.0000 -10.000 
RBRLS_5  RBRLS_5      0 0        2.40112 1.09003 0.00000 0.00000 
RBRLT15  RBRLT15      0 0        0.54593 0.00000 0.00000 0.00000 
RBRLT25  RBRLT25      0 0        15.2774 4.90659 0.00000 0.00000 
RBRTM_5  RBRTM_5      0 0        24.7706 4.79749 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RBRZA_5  RBRZA_5      0 0        7.31159 1.85373 0.00000 0.00000 
RBSTC_5  RBSTC_5      0 2 117.98 39.3909 5.65568 -20.000 -32.000 0.00000 -28.000 32.0000 -32.000 
RBTSR_5  RBTSR_5      0 0        12.5486 3.05286 0.00000 0.00000 
RBUC-15  RBUC-15      0 0        28.3884 0.40913 0.00000 0.00000 
RBUC-25  RBUC-25      0 0        39.8755 0.35458 0.00000 0.00000 
RBUC-A5  RBUC-A5      0 0        17.1052 0.00000 0.00000 0.00000 
RBUC-B5  RBUC-B5      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC141  RBUC141      0 0        0.00000 0.00000 0.00000 0.00000 
RBUC241  RBUC241      0 0        0.19853 104.964 0.00000 0.00000 
RBUCE_5  RBUCE_5      0 0        2.51031 0.87183 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000 
RBUCOV5  RBUCOV5      0 0        21.2787 2.18103 0.00000 0.00000 
RBUCU15  RBUCU15      0 0        15.3865 1.41733 0.00000 0.00000 0.00000 -110.00 50.0000 -70.000 
RBUCU22  RBUCU22      0 0        0.00000 0.00000 0.00000 0.00000 
RBUCU25  RBUCU25      0 2 117.98 31.8716 14.8620 -101.00 -90.000 0.00000 -101.00 90.0000 -90.000 
RBUHU_5  RBUHU_5      0 2 117.98 4.63164 0.47926 -6.0000 3.41795 0.00000 -11.000 7.00000 -7.0000 
RBUJO15  RBUJO15      0 2 117.98 7.01912 4.34647 -141.00 19.2350 0.00000 -153.00 20.0000 -100.00 
RBUJO25  RBUJO25      0 2 117.98 2.58343 1.59949 -53.000 -46.347 0.00000 -195.00 60.0000 -150.00 
RBUNE_5  RBUNE_5      0 0        0.54593 0.21820 0.00000 0.00000 
RBURI_5  RBURI_5      0 2 117.98 2.06966 0.95268 -21.000 4.78860 0.00000 -61.000 20.0000 -25.000 
RBUZE_5  RBUZE_5      0 0        14.2956 4.14386 0.00000 0.00000 
RBUZN_5  RBUZN_5      0 0        27.8270 4.90659 0.00000 0.00000 
RBUZS_5  RBUZS_5      0 0        30.5644 8.73094 0.00000 0.00000 0.00000 -17.000 19.0000 -19.000 
RCACIU5  RCACIU5      0 0        16.8888 2.20830 0.00000 0.00000 
RCALAC5  RCALAC5      0 0        1.63682 0.54550 0.00000 0.00000 
RCALA_5  RCALA_5      0 0        21.8246 3.27106 -3.0000 -3.6000 0.00000 -5.0000 4.00000 -4.0000 
RCALF22  RCALF22      0 0        0.00000 0.00000 0.00000 0.00000 
RCALF25  RCALF25      0 0        0.00000 0.00000 0.00000 0.00000 
RCALF_5  RCALF_5      0 0        6.98403 0.65460 0.00000 0.00000 
RCALN_5  RCALN_5      0 0        6.21972 0.00000 0.00000 0.00000 
RCALR_5  RCALR_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCAPRI5  RCAPRI5      0 0        1.63682 0.00000 0.00000 0.00000 
RCARA22  RCARA22      0 0        0.00000 0.00000 0.00000 0.00000 
RCARB_5  RCARB_5      0 0        1.57637 0.26106 0.00000 0.00000 0.00000 -20.000 10.0000 -12.000 
RCARD15  RCARD15      0 0        23.5706 5.88849 0.00000 0.00000 0.00000 -60.000 27.0000 -27.000 
RCARD25  RCARD25      0 0        0.00000 0.00000 -9.0000 -16.000 0.00000 -22.000 16.0000 -16.000 
RCARE_5  RCARE_5      0 0        17.4601 4.03476 0.00000 0.00000 
RCARN_5  RCARN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCARS_5  RCARS_5      0 0        10.8231 1.54396 0.00000 0.00000 0.00000 -6.0000 11.0000 -11.000 
RCARV_5  RCARV_5      0 0        7.53971 2.08070 0.00000 0.00000 0.00000 -5.0000 12.0000 -12.000 
RCAVN_5  RCAVN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCAZA_5  RCAZA_5      0 0        6.54728 2.18103 0.00000 0.00000 
RCAZN_5  RCAZN_5      0 0        11.5669 3.59836 0.00000 0.00000 
RCEBV_5  RCEBV_5      0 0        0.00000 0.00000 -4.0000 -15.000 0.00000 -23.000 15.0000 -15.000 
RCELU_5  RCELU_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCENT_5  RCENT_5      0 0        35.0283 1.85470 0.00000 0.00000 
RCERB_5  RCERB_5      0 2 117.98 0.00000 0.00000 -6.0000 6.00000 0.00000 -14.000 6.00000 -20.000 
RCERN15  RCERN15      0 0        0.00000 0.00000 0.00000 0.00000 
RCERN25  RCERN25      0 0        0.00000 0.00000 0.00000 0.00000 
RCERN41  RCERN41      0 2 412.00 109.878 311.745 -1408.0 -41.102 0.00000 -1439.0 150.000 -150.00 
RCETA15  RCETA15      0 0        5.35598 0.55427 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000 
RCETA22  RCETA22      0 0        0.00000 0.00000 0.00000 0.00000 
RCETA25  RCETA25      0 0        0.00000 0.00000 0.00000 0.00000 
RCETA_5  RCETA_5      0 0        17.0233 0.00000 0.00000 0.00000 
RCETB25  RCETB25      0 0        0.00000 0.00000 -13.000 -9.9000 0.00000 -16.000 10.0000 -10.000 
RCETBA5  RCETBA5      0 2 117.98 21.8246 7.63214 -27.000 -29.856 0.00000 -84.000 64.0000 -64.000 
RCETBB5  RCETBB5      0 2 117.98 27.3085 12.1560 -75.000 -24.798 0.00000 -125.00 67.0000 -80.000 
RCETG_5  RCETG_5      0 0        7.82437 0.40913 -5.0000 -12.750 0.00000 -18.000 13.0000 -53.000 
RCFCA_5  RCFCA_5      0 0        1.74601 0.00000 0.00000 0.00000 
RCFDE_5  RCFDE_5      0 0        7.96573 1.09003 0.00000 0.00000 
RCFPUI5  RCFPUI5      0 0        1.63682 0.21820 0.00000 0.00000 
RCHDO_5  RCHDO_5      0 2 117.98 0.00000 0.00000 -14.000 -3.9262 0.00000 -53.000 16.0000 -16.000 
RCHEAC5  RCHEAC5      0 2 117.98 0.14623 0.12858 -10.000 -14.000 0.00000 -40.000 14.0000 -14.000 
RCHEIO5  RCHEIO5      0 2 117.98 0.09749 0.08572 -14.000 -6.7943 0.00000 -52.000 10.0000 -12.000 
RCHESJ5  RCHESJ5      0 2 117.98 0.24372 0.17631 -14.000 -12.549 0.00000 -50.000 10.0000 -15.000 
RCHEST5  RCHEST5      0 2 117.98 0.00000 0.00000 -7.0000 -8.0000 0.00000 -26.000 8.00000 -8.0000 
RCHIT15  RCHIT15      0 0        38.2318 6.97852 0.00000 0.00000 
RCHIT25  RCHIT25      0 0        10.5033 1.09003 0.00000 0.00000 
RCHTU_5  RCHTU_5      0 2 117.98 2.97142 0.51043 -12.000 3.33602 0.00000 -70.000 12.0000 -12.000 
RCICE_5  RCICE_5      0 0        1.30926 0.00000 0.00000 0.00000 
RCICH_5  RCICH_5      0 0        7.40584 3.30000 -5.0000 -12.000 0.00000 -17.000 12.0000 -12.000 
RCICR_5  RCICR_5      0 0        25.8616 5.88849 0.00000 0.00000 
RCILC15  RCILC15      0 0        0.00000 0.00000 0.00000 0.00000 
RCILC_5  RCILC_5      0 0        10.0393 0.00000 0.00000 0.00000 
RCIMP_5  RCIMP_5      0 0        13.9135 2.07193 0.00000 0.00000 0.00000 -16.000 10.0000 -10.000 
RCIMS_5  RCIMS_5      0 0        3.38283 0.32730 0.00000 0.00000 
RCIRI_5  RCIRI_5      0 0        12.7680 1.85373 0.00000 0.00000 
RCIRNA5  RCIRNA5      0 2 117.98 0.04874 0.03604 -10.000 4.71888 0.00000 -20.000 7.00000 -7.0000 
RCIRNB5  RCIRNB5      0 2 117.98 0.09749 0.07208 -9.0000 4.20126 0.00000 -20.000 8.00000 -8.0000 
RCIRT_5  RCIRT_5      0 2 117.98 8.45122 1.02476 -10.000 0.58497 0.00000 -45.000 15.0000 -15.000 
RCISN_5  RCISN_5      0 0        8.94840 1.85373 -5.0000 -6.0000 0.00000 -27.000 6.00000 -6.0000 
RCIZBI5  RCIZBI5      0 2 117.98 0.00000 0.00000 -14.000 1.38825 0.00000 -53.000 12.0000 -12.000 
RCJFL15  RCJFL15      0 0        24.8808 4.90659 -17.000 -15.970 0.00000 -21.000 16.0000 -16.000 
RCJFL22  RCJFL22      0 0        0.00000 0.00000 0.00000 0.00000 
RCJFL25  RCJFL25      0 0        1.52764 0.43640 0.00000 0.00000 
RCJNO_5  RCJNO_5      0 0        9.82092 2.07193 0.00000 0.00000 
RCJSD_5  RCJSD_5      0 0        22.9155 1.74463 0.00000 0.00000 
RCLE2_5  RCLE2_5      0 0        0.76430 0.00000 0.00000 0.00000 
RCLEJ_5  RCLEJ_5      0 0        3.24050 0.24547 0.00000 0.00000 
RCLEST1  RCLEST1      0 0        0.00000 0.00000 0.00000 0.00000 
RCLES_5  RCLES_5      0 0        34.7018 10.1405 -2.0000 -3.0000 0.00000 -10.000 3.00000 -3.0000 
RCLNG_5  RCLNG_5      0 2 117.98 40.9215 12.1033 -49.000 -34.000 0.00000 -69.000 34.0000 -34.000 
RCMPE_5  RCMPE_5      0 0        24.4431 5.77939 0.00000 0.00000 
RCNIS_5  RCNIS_5      0 0        14.0763 0.00000 0.00000 0.00000 
RCODL_5  RCODL_5      0 0        15.4957 1.96283 -3.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000 
RCOLB_5  RCOLB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOLD_5  RCOLD_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOMA_5  RCOMA_5      0 0        8.40247 3.38016 -4.0000 -3.0000 0.00000 -4.0000 3.00000 -3.0000 
RCON1S1  RCON1S1      0 0        0.00000 0.00000 0.00000 0.00000 
RCON2S1  RCON2S1      0 0        0.00000 0.00000 0.00000 0.00000 
RCONS15  RCONS15      0 0        53.4701 7.63214 0.00000 0.00000 
RCONS25  RCONS25      0 0        3.27364 1.09003 0.00000 0.00000 
RCONT_5  RCONT_5      0 0        1.52764 0.21820 0.00000 0.00000 
RCONX_5  RCONX_5      0 0        3.05527 0.32730 0.00000 0.00000 
RCOPA_5  RCOPA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RCOPS_5  RCOPS_5      0 0        4.69209 0.54550 0.00000 0.00000 
RCORA15  RCORA15      0 0        8.43172 1.66086 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000 
RCORA25  RCORA25      0 0        0.00000 0.00000 0.00000 0.00000 
RCOST_5  RCOST_5      0 2 117.98 0.10724 0.09449 -13.000 5.08574 0.00000 -24.000 20.0000 -20.000 
RCOTRA5  RCOTRA5      0 0        15.8447 0.54550 0.00000 0.00000 
RCOTRB5  RCOTRB5      0 0        10.3229 0.54550 0.00000 0.00000 
RCOZL_5  RCOZL_5      0 0        0.98170 0.21820 0.00000 0.00000 
RCPAL25  RCPAL25      0 0        82.9338 11.9942 0.00000 0.00000 0.00000 -2.0000 5.00000 -5.0000 
RCPAL45  RCPAL45      0 0        0.00000 0.00000 0.00000 0.00000 
RCPLG_5  RCPLG_5      0 0        12.7670 1.85373 0.00000 0.00000 
RCPRGA5  RCPRGA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 17.0000 -17.000 
RCPRGB5  RCPRGB5      0 2 117.98 7.20569 6.35000 -88.000 -57.307 0.00000 -120.00 77.0000 -80.000 
RCRA212  RCRA212      0 0        0.00000 0.00000 0.00000 0.00000 
RCRA222  RCRA222      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAE_5  RCRAE_5      0 0        37.2111 9.15954 0.00000 0.00000 
RCRAI15  RCRAI15      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAI25  RCRAI25      0 0        0.00000 0.00000 0.00000 0.00000 
RCRAS_5  RCRAS_5      0 0        31.7547 4.57929 0.00000 0.00000 
RCRCEN5  RCRCEN5      0 0        0.00000 0.00000 0.00000 0.00000 
RCRIG_5  RCRIG_5      0 0        5.23802 1.63553 0.00000 0.00000 
RCRIN15  RCRIN15      0 0        26.2496 1.52643 -5.0000 -7.8000 0.00000 -10.000 8.00000 -8.0000 
RCRIN25  RCRIN25      0 0        0.00000 0.00000 0.00000 0.00000 
RCRISC5  RCRISC5      0 0        1.09089 0.00000 0.00000 0.00000 
RCRIST5  RCRIST5      0 0        32.6281 9.05044 0.00000 0.00000 
RCRUS_5  RCRUS_5      0 0        5.01965 0.65460 0.00000 0.00000 
RCSTI_5  RCSTI_5      0 2 117.98 16.0660 3.61979 -7.0000 -7.6400 0.00000 -20.000 21.0000 -21.000 
RCTACN5  RCTACN5      0 0        19.6418 2.18103 0.00000 0.00000 
RCTCVA5  RCTCVA5      0 0        13.4306 11.8350 0.00000 0.00000 0.00000 -140.00 20.0000 -80.000 
RCTCVB5  RCTCVB5      0 2 117.98 0.00000 0.00000 -98.000 12.0000 0.00000 -140.00 12.0000 -80.000 
RCTRZ22  RCTRZ22      0 0        0.00000 0.00000 0.00000 0.00000 
RCTRZ25  RCTRZ25      0 0        0.00000 0.00000 0.00000 0.00000 
RCTRZ_5  RCTRZ_5      0 0        7.67717 1.99692 0.00000 0.00000 0.00000 -20.000 27.0000 -27.000 
RCTSV_5  RCTSV_5      0 2 117.98 0.29246 0.25814 -27.000 10.0000 0.00000 -30.000 10.0000 -10.000 
RCUDB_5  RCUDB_5      0 2 117.98 1.37945 1.21569 -26.000 7.94124 0.00000 -80.000 18.0000 -84.000 
RCUJM_5  RCUJM_5      0 0        3.52126 0.24353 0.00000 0.00000 0.00000 -15.000 10.0000 -10.000 
RCURTI5  RCURTI5      0 0        2.84665 0.66337 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000 
RCUZV_5  RCUZV_5      0 0        12.0329 3.73084 0.00000 0.00000 0.00000 -12.000 13.0000 -9.0000 
RCVTA_5  RCVTA_5      0 0        29.5729 2.39826 0.00000 0.00000 
RDABU_5  RDABU_5      0 0        1.98388 0.56304 0.00000 0.00000 0.00000 -7.0000 11.0000 -11.000 
RDAIES5  RDAIES5      0 2 117.98 0.14623 0.12858 -13.000 3.69406 0.00000 -37.000 8.00000 -8.0000 
RDANE_5  RDANE_5      0 0        24.3339 4.90659 0.00000 0.00000 
RDEDA_5  RDEDA_5      0 0        3.49202 1.41733 0.00000 0.00000 
RDEJ__5  RDEJ__5      0 0        21.9533 2.85219 0.00000 0.00000 0.00000 -14.000 13.0000 -13.000 
RDELE_5  RDELE_5      0 0        3.81957 0.32730 0.00000 0.00000 
RDEVA_5  RDEVA_5      0 0        11.2394 1.09003 0.00000 0.00000 
RDIF1_5  RDIF1_5      0 0        11.9335 2.86875 0.00000 0.00000 0.00000 -17.000 13.0000 -12.000 
RDIF2_5  RDIF2_5      0 0        3.60120 0.76370 0.00000 0.00000 
RDIML_5  RDIML_5      0 0        0.10724 0.09449 0.00000 0.00000 0.00000 -45.000 19.0000 -19.000 
RDIRS25  RDIRS25      0 0        0.00000 0.00000 0.00000 0.00000 
RDIRS41  RDIRS41      0 0        0.91606 106.521 0.00000 0.00000 
RDIRS_5  RDIRS_5      0 0        17.5693 3.59738 0.00000 0.00000 
RDMOS22  RDMOS22      0 0        0.00000 0.00000 0.00000 0.00000 
RDOFT_5  RDOFT_5      0 0        6.54728 2.18103 -2.0000 -21.790 0.00000 -29.000 22.0000 -22.000 
RDOIC_5  RDOIC_5      0 0        4.25534 1.19913 0.00000 0.00000 
RDOLH_5  RDOLH_5      0 0        6.54728 0.76370 0.00000 0.00000 
RDOLT25  RDOLT25      0 0        0.00000 0.00000 0.00000 0.00000 
RDOMN25  RDOMN25      0 0        9.77559 85.9177 0.00000 0.00000 
RDOMN41  RDOMN41      0 0        0.00000 0.00000 0.00000 0.00000 
RDOMNA5  RDOMNA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 6.00000 -10.000 
RDOMNB5  RDOMNB5      0 0        0.18178 89.0983 0.00000 0.00000 
RDRAG15  RDRAG15      0 0        9.82092 3.27106 0.00000 0.00000 
RDRAG25  RDRAG25      0 0        12.8869 1.75340 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RDRAGV5  RDRAGV5      0 0        0.00000 0.00000 0.00000 0.00000 
RDRB212  RDRB212      0 0        0.00000 0.00000 0.00000 0.00000 
RDRB222  RDRB222      0 0        0.00000 0.00000 0.00000 0.00000 
RDRGA_5  RDRGA_5      0 0        7.63817 1.09003 0.00000 0.00000 
RDRGO11  RDRGO11      0 0        0.00000 0.00000 0.00000 0.00000 
RDRGO25  RDRGO25      0 0        10.0490 3.06162 0.00000 0.00000 0.00000 -2.0000 10.0000 -10.000 
RDRGV_5  RDRGV_5      0 0        1.09089 0.00000 0.00000 0.00000 
RDRMOA5  RDRMOA5      0 0        26.8881 1.19913 0.00000 0.00000 
RDRMOB5  RDRMOB5      0 0        0.00000 0.00000 0.00000 0.00000 
RDRO2B5  RDRO2B5      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB15  RDROB15      0 0        11.0210 3.59836 0.00000 0.00000 
RDROB25  RDROB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2.0000 0.00000 -6.0000 
RDROB45  RDROB45      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB55  RDROB55      0 0        0.00000 0.00000 0.00000 0.00000 
RDROB_5  RDROB_5      0 0        38.4121 11.2315 0.00000 0.00000 
RDRTAA5  RDRTAA5      0 0        15.8086 0.54550 0.00000 0.00000 
RDRTAB5  RDRTAB5      0 0        15.9890 0.62733 0.00000 0.00000 
RDRVL_5  RDRVL_5      0 0        1.56078 0.21820 0.00000 0.00000 
RDUDS15  RDUDS15      0 0        15.1896 4.36109 0.00000 0.00000 
RDUDS25  RDUDS25      0 0        6.14563 1.55370 0.00000 0.00000 
RDUDS_5  RDUDS_5      0 2 117.98 1.21080 0.44614 -3.0000 12.0000 0.00000 -8.0000 12.0000 -12.000 
RDUMB22  RDUMB22      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB25  RDUMB25      0 0        0.00000 0.00000 0.00000 0.00000 
RDUMB_5  RDUMB_5      0 2 117.98 17.2992 5.39461 -12.000 -4.1168 0.00000 -22.000 35.0000 -35.000 
RDVITA5  RDVITA5      0 0        19.4234 0.00000 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000 
REFOR_5  REFOR_5      0 0        10.9128 2.18103 -3.0000 -7.5000 0.00000 -10.000 8.00000 -8.0000 
REGGER5  REGGER5      0 2 117.98 0.26322 0.16268 -28.000 -8.5198 0.00000 -30.000 9.00000 -9.0000 
RELAR_5  RELAR_5      0 2 117.98 11.4577 2.18103 -3.0000 -2.9867 0.00000 -10.000 4.00000 -4.0000 
RELPU15  RELPU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 5.00000 -10.000 
RELPUB5  RELPUB5      0 0        1.96438 0.76370 0.00000 0.00000 
RFACA15  RFACA15      0 2 117.98 0.17255 0.12956 -43.000 11.6115 0.00000 -132.00 30.0000 -30.000 
RFACA_1  RFACA_1      0 0        0.00000 0.00000 0.00000 0.00000 
RFAGA_5  RFAGA_5      0 2 117.98 7.79610 0.80656 -5.0000 -0.7568 0.00000 -20.000 13.0000 -13.000 
RFALC_5  RFALC_5      0 0        4.69209 0.87280 0.00000 0.00000 
RFALT_5  RFALT_5      0 0        22.9155 -10.096 0.00000 0.00000 
RFANT_5  RFANT_5      0 0        19.5424 5.24265 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RFARA_5  RFARA_5      0 2 117.98 4.14713 0.43640 -4.0000 -0.7023 0.00000 -55.000 20.0000 -20.000 
RFAURA5  RFAURA5      0 0        3.88879 0.86111 0.00000 0.00000 
RFAURB5  RFAURB5      0 0        0.00000 0.00000 0.00000 0.00000 
RFAUR_5  RFAUR_5      0 0        2.07357 0.32730 0.00000 0.00000 
RFCME15  RFCME15      0 0        0.00000 0.00000 0.00000 0.00000 
RFCME25  RFCME25      0 0        14.6085 4.11658 0.00000 0.00000 
RFCSN_5  RFCSN_5      0 0        27.2810 4.57929 0.00000 0.00000 
RFCSV22  RFCSV22      0 0        0.00000 0.00000 0.00000 0.00000 
RFCSV_5  RFCSV_5      0 0        15.6049 2.61646 -14.000 -10.000 0.00000 -14.000 10.0000 -10.000 
RFCV1_5  RFCV1_5      0 0        0.00000 0.00000 0.00000 0.00000 
RFETE_5  RFETE_5      0 0        7.63817 2.18103 0.00000 0.00000 
RFIENV5  RFIENV5      0 0        0.00000 0.00000 0.00000 0.00000 
RFIEN_5  RFIEN_5      0 0        19.6418 5.45209 0.00000 0.00000 
RFILA15  RFILA15      0 0        26.4075 2.18103 0.00000 0.00000 
RFILA25  RFILA25      0 0        25.2074 4.36109 0.00000 0.00000 
RFILE22  RFILE22      0 0        0.00000 0.00000 0.00000 0.00000 
RFILEI5  RFILEI5      0 0        0.00000 0.00000 0.00000 0.00000 
RFILE_5  RFILE_5      0 0        45.0677 10.5759 0.00000 0.00000 
RFILI_5  RFILI_5      0 0        7.21215 1.42610 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000 
RFILP_5  RFILP_5      0 0        4.14713 1.09003 0.00000 0.00000 
RFINT22  RFINT22      0 0        0.00000 0.00000 0.00000 0.00000 
RFINT25  RFINT25      0 0        0.00000 0.00000 0.00000 0.00000 
RFINT_5  RFINT_5      0 0        14.5140 3.38016 0.00000 0.00000 
RFLOR_5  RFLOR_5      0 0        14.8756 4.03476 0.00000 0.00000 
RFMEP_5  RFMEP_5      0 2 117.98 19.2061 4.36109 -5.0000 -8.0000 0.00000 -14.000 8.00000 -8.0000 
RFRAS_5  RFRAS_5      0 0        22.0420 6.10571 0.00000 0.00000 
RFRATE5  RFRATE5      0 0        42.8858 1.96283 0.00000 0.00000 
RFREID5  RFREID5      0 0        13.9680 1.96283 0.00000 0.00000 
RFRUN_5  RFRUN_5      0 2 117.98 0.19498 0.17144 -14.000 3.34899 0.00000 -53.000 6.00000 -8.0000 
RFTIC15  RFTIC15      0 0        0.00000 0.00000 0.00000 0.00000 
RFTIC25  RFTIC25      0 0        0.00000 0.00000 0.00000 0.00000 
RFUD212  RFUD212      0 0        0.00000 0.00000 0.00000 0.00000 
RFUD222  RFUD222      0 0        0.00000 0.00000 0.00000 0.00000 
RFUND15  RFUND15      0 0        13.4046 0.48705 0.00000 0.00000 
RFUND25  RFUND25      0 0        10.7244 86.9735 0.00000 0.00000 
RFUNDU5  RFUNDU5      0 0        2.19250 0.00877 0.00000 0.00000 0.00000 -6.0000 11.0000 -11.000 
RGADA41  RGADA41      0 0        0.21476 103.084 0.00000 0.00000 
RGAES_5  RGAES_5      0 0        13.7692 1.76216 0.00000 0.00000 0.00000 -8.0000 14.0000 -14.000 
RGALA_5  RGALA_5      0 0        7.63817 0.98093 0.00000 0.00000 
RGARL_5  RGARL_5      0 2 117.98 0.09749 0.08572 -4.0000 7.00000 0.00000 -35.000 7.00000 -7.0000 
RGATA_5  RGATA_5      0 0        20.9608 2.07972 0.00000 0.00000 0.00000 -5.0000 10.0000 -11.000 
RGHE2_5  RGHE2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RGHEC_5  RGHEC_5      0 0        16.3877 3.39769 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000 
RGHEO22  RGHEO22      0 0        0.00000 0.00000 0.00000 0.00000 
RGHEO_5  RGHEO_5      0 0        33.6099 5.66931 0.00000 0.00000 
RGHIM_5  RGHIM_5      0 0        19.2061 4.36109 0.00000 0.00000 
RGHIZ22  RGHIZ22      0 0        0.00000 0.00000 0.00000 0.00000 
RGHIZA5  RGHIZA5      0 0        4.88609 0.43543 0.00000 0.00000 0.00000 -14.000 20.0000 -20.000 
RGHIZB5  RGHIZB5      0 0        0.18523 0.00000 0.00000 0.00000 
RGHLA_5  RGHLA_5      0 2 117.98 14.5618 5.26408 -6.0000 -4.0000 0.00000 -10.000 3.00000 -4.0000 
RGHRA_5  RGHRA_5      0 0        24.9890 3.38016 0.00000 0.00000 
RGIA1L5  RGIA1L5      0 0        0.00000 0.00000 0.00000 0.00000 
RGIA2L5  RGIA2L5      0 0        1.09089 0.00000 0.00000 0.00000 
RGIAL11  RGIAL11      0 0        0.00000 0.00000 0.00000 0.00000 
RGIAL21  RGIAL21      0 0        0.00000 0.00000 0.00000 0.00000 
RGILC22  RGILC22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 20.0000 -20.000 
RGIUN15  RGIUN15      0 0        0.00000 0.00000 0.00000 0.00000 
RGIUN25  RGIUN25      0 0        4.30993 0.76370 0.00000 0.00000 
RGLAV_5  RGLAV_5      0 0        3.60120 1.09003 0.00000 0.00000 
RGLI__5  RGLI__5      0 0        9.98665 1.43973 0.00000 0.00000 
RGLTA15  RGLTA15      0 0        13.2037 1.85373 0.00000 0.00000 
RGLTA25  RGLTA25      0 0        10.8036 0.54550 0.00000 0.00000 
RGODI_5  RGODI_5      0 2 117.98 6.16220 1.19328 -57.000 2.07930 0.00000 -114.00 16.0000 -16.000 
RGOVO_5  RGOVO_5      0 2 117.98 50.6400 27.9940 -64.000 -76.096 0.00000 -120.00 100.000 -100.00 
RGRAD22  RGRAD22      0 0        0.00000 0.00000 0.00000 0.00000 
RGRAD_5  RGRAD_5      0 0        89.6995 28.2404 0.00000 0.00000 
RGRLEH5  RGRLEH5      0 0        0.00000 0.00000 0.00000 0.00000 
RGROSI5  RGROSI5      0 0        0.00000 0.00000 0.00000 0.00000 
RGROZ15  RGROZ15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 30.0000 -30.000 
RGROZ_5  RGROZ_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 13.0000 -30.000 
RGRUI_5  RGRUI_5      0 0        0.87252 0.21820 0.00000 0.00000 
RGUTI22  RGUTI22      0 0        0.00000 0.00000 0.00000 0.00000 
RGUTI41  RGUTI41      0 0        0.00000 0.00000 0.00000 0.00000 
RGUTIN2  RGUTIN2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000 
RGUTI_5  RGUTI_5      0 0        25.6432 11.9932 0.00000 0.00000 
RHARM_5  RHARM_5      0 0        7.45002 0.35263 0.00000 0.00000 0.00000 -12.000 12.0000 -12.000 
RHAS1_5  RHAS1_5      0 0        8.73003 1.30823 0.00000 0.00000 
RHAS2_5  RHAS2_5      0 0        0.43675 0.00000 0.00000 0.00000 
RHASD22  RHASD22      0 0        0.00000 0.00000 0.00000 0.00000 
RHATE_5  RHATE_5      0 2 117.98 5.15418 0.18021 -21.000 -10.457 0.00000 -50.000 23.0000 -23.000 
RHCAN15  RHCAN15      0 2 117.98 0.04874 0.04286 -4.0000 -7.2226 0.00000 -10.000 16.0000 -16.000 
RHCORN5  RHCORN5      0 2 117.98 0.09749 0.08572 -11.000 4.12202 0.00000 -61.000 14.0000 -20.000 
RHGLOT5  RHGLOT5      0 2 117.98 0.00000 0.00000 -5.0000 2.02131 0.00000 -27.000 12.0000 -12.000 
RHIRL_5  RHIRL_5      0 0        11.0434 4.14288 0.00000 0.00000 
RHIRS25  RHIRS25      0 2 117.98 13.1043 3.27982 -2.0000 -6.5473 0.00000 -6.0000 10.0000 -10.000 
RHIZV15  RHIZV15      0 0        0.00000 0.00000 -3.0000 -12.000 0.00000 -100.00 75.0000 -75.000 
RHNEH15  RHNEH15      0 0        0.19498 0.17144 0.00000 0.00000 0.00000 -42.000 18.0000 -22.000 
RHOGH25  RHOGH25      0 0        25.1372 10.9285 0.00000 0.00000 0.00000 -16.000 26.0000 -26.000 
RHOGHA5  RHOGHA5      0 0        4.36453 0.98093 0.00000 0.00000 
RHOLB_5  RHOLB_5      0 2 117.98 15.6654 8.88290 -49.000 -17.637 0.00000 -74.000 60.0000 -60.000 
RHORZ_5  RHORZ_5      0 0        12.4404 5.34299 0.00000 0.00000 
RHSIM15  RHSIM15      0 2 117.98 0.04874 0.04286 -5.0000 -1.1302 0.00000 -15.000 15.0000 -15.000 
RHUDU15  RHUDU15      0 0        20.0795 1.63553 0.00000 0.00000 
RHUDU_5  RHUDU_5      0 2 117.98 6.99378 2.18687 -1.0000 -1.7118 0.00000 -4.0000 3.00000 -3.0000 
RHUED_5  RHUED_5      0 0        8.53310 0.57765 0.00000 0.00000 
RHURMZ5  RHURMZ5      0 0        0.00000 0.00000 0.00000 0.00000 
RHUSIF5  RHUSIF5      0 0        0.00000 0.00000 0.00000 0.00000 
RHUSI_5  RHUSI_5      0 0        10.5853 1.30823 0.00000 0.00000 
RHVER15  RHVER15      0 2 117.98 2.72771 1.09003 -5.0000 -3.9749 0.00000 -15.000 16.0000 -16.000 
RIANC_5  RIANC_5      0 0        0.43675 0.00000 0.00000 0.00000 
RIASI15  RIASI15      0 0        20.7337 6.76031 0.00000 0.00000 
RIASI22  RIASI22      0 0        0.00000 0.00000 0.00000 0.00000 
RIASI25  RIASI25      0 0        2.94608 0.54550 0.00000 0.00000 
RIASS_5  RIASS_5      0 0        61.5460 11.9932 0.00000 0.00000 0.00000 -7.0000 26.0000 -26.000 
RIAZ212  RIAZ212      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZ222  RIAZ222      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZU25  RIAZU25      0 0        0.00000 0.00000 0.00000 0.00000 
RIAZUA5  RIAZUA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 61.0000 -61.000 
RIAZUB5  RIAZUB5      0 0        0.00000 0.00000 0.00000 0.00000 
RICA__5  RICA__5      0 0        21.1695 6.97852 0.00000 0.00000 
RICOA_5  RICOA_5      0 0        6.11053 2.18103 0.00000 0.00000 
RIERN15  RIERN15      0 0        0.00000 0.00000 0.00000 0.00000 
RIERN22  RIERN22      0 2 235.99 9.35738 8.24600 -164.00 -165.60 0.00000 -200.00 205.000 -205.00 
RIERN25  RIERN25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 75.0000 -75.000 
RIERN41  RIERN41      0 0        0.00000 0.00000 0.00000 0.00000 
RIFA__5  RIFA__5      0 0        20.9706 0.40913 0.00000 0.00000 
RIMGB15  RIMGB15      0 0        4.80128 1.09003 0.00000 0.00000 
RIMGB25  RIMGB25      0 0        0.00000 0.00000 0.00000 0.00000 
RIMT2_5  RIMT2_5      0 0        41.4664 3.92566 0.00000 0.00000 
RIMT__5  RIMT__5      0 0        18.6601 3.81656 0.00000 0.00000 
RINCRT5  RINCRT5      0 0        3.72111 1.30823 0.00000 0.00000 0.00000 -17.000 13.0000 -13.000 
RINSU_5  RINSU_5      0 2 117.98 2.53079 1.10854 -5.0000 11.0000 0.00000 -32.000 11.0000 -11.000 
RIONE_5  RIONE_5      0 2 117.98 0.00000 0.00000 -13.000 -1.8597 0.00000 -38.000 15.0000 -15.000 
RIREMA5  RIREMA5      0 0        12.3039 3.68018 0.00000 0.00000 0.00000 -6.0000 5.00000 -5.0000 
RIREMB5  RIREMB5      0 0        0.00000 0.00000 0.00000 0.00000 
RISA1_5  RISA1_5      0 0        0.00000 0.00000 0.00000 0.00000 
RISA2_5  RISA2_5      0 0        0.00000 0.00000 0.00000 0.00000 
RISAC41  RISAC41      0 0        0.48779 212.921 0.00000 0.00000 
RISAC_5  RISAC_5      0 0        2.19250 1.09879 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000 
RISAL22  RISAL22      0 2 235.99 9.60758 8.46600 -122.00 -38.193 0.00000 -315.00 83.0000 -150.00 
RITCA_5  RITCA_5      0 0        22.1522 6.32489 -7.0000 -12.750 0.00000 -17.000 13.0000 -13.000 
RIUM__5  RIUM__5      0 0        7.74735 1.74463 0.00000 0.00000 
RIUSBA5  RIUSBA5      0 0        0.00000 0.00000 0.00000 0.00000 
RIUSBB5  RIUSBB5      0 0        0.00000 0.00000 0.00000 0.00000 
RIZVO_5  RIZVO_5      0 2 117.98 22.2291 4.64845 -5.0000 -7.0000 0.00000 -10.000 7.00000 -7.0000 
RIZVR_5  RIZVR_5      0 0        6.19438 0.07988 0.00000 0.00000 0.00000 -14.000 6.00000 -6.0000 
RJIBL_5  RJIBL_5      0 2 117.98 5.34721 0.76370 -7.0000 -0.2022 0.00000 -38.000 15.0000 -15.000 
RJIBO_5  RJIBO_5      0 0        13.3129 2.72556 0.00000 0.00000 
RJILA15  RJILA15      0 0        12.7095 1.44460 0.00000 0.00000 
RJILA25  RJILA25      0 0        0.00000 0.00000 0.00000 0.00000 
RJILT_5  RJILT_5      0 0        24.2247 16.9008 0.00000 0.00000 
RJUCA_5  RJUCA_5      0 0        16.3682 7.63214 0.00000 0.00000 
RJUCU_5  RJUCU_5      0 0        15.2774 7.19672 0.00000 0.00000 
RJUGU_5  RJUGU_5      0 0        0.54593 0.00000 0.00000 0.00000 
RLAC212  RLAC212      0 0        0.00000 0.00000 0.00000 0.00000 
RLAC222  RLAC222      0 0        0.00000 0.00000 0.00000 0.00000 
RLAC421  RLAC421      0 0        0.00000 0.00000 0.00000 0.00000 
RLACS15  RLACS15      0 0        5.89216 1.30823 0.00000 0.00000 
RLACS25  RLACS25      0 0        0.00000 0.00000 0.00000 0.00000 
RLACS41  RLACS41      0 0        0.00000 0.00000 0.00000 0.00000 
RLAMI15  RLAMI15      0 0        0.00000 0.00000 0.00000 0.00000 
RLAMI25  RLAMI25      0 0        5.45640 2.18103 0.00000 0.00000 
RLAROT5  RLAROT5      0 0        4.86172 0.05455 0.00000 0.00000 
RLECHI5  RLECHI5      0 0        9.95936 3.40548 0.00000 0.00000 0.00000 -12.000 15.0000 -15.000 
RLEHL_5  RLEHL_5      0 0        8.76903 2.21512 0.00000 0.00000 0.00000 -16.000 12.0000 -12.000 
RLIES15  RLIES15      0 0        2.07357 0.76370 0.00000 0.00000 
RLIES25  RLIES25      0 0        6.65646 0.98093 0.00000 0.00000 
RLILI_5  RLILI_5      0 2 117.98 0.00000 0.00000 -4.0000 -0.5581 0.00000 -21.000 11.0000 -11.000 
RLIVEZ5  RLIVEZ5      0 0        5.01965 1.30823 0.00000 0.00000 
RLOTR22  RLOTR22      0 2 235.99 0.48744 0.42958 -83.000 52.1782 0.00000 -510.00 80.0000 -80.000 
RLOTR_5  RLOTR_5      0 0        1.96438 0.43640 -2.0000 -1.0000 0.00000 -2.0000 1.00000 -1.0000 
RLOVR_5  RLOVR_5      0 0        6.21972 0.00000 0.00000 0.00000 
RLREB_5  RLREB_5      0 0        0.00000 0.00000 0.00000 0.00000 
RLUDU_5  RLUDU_5      0 0        8.73003 3.27106 -6.0000 -4.5000 0.00000 -6.0000 5.00000 -5.0000 
RLUGO15  RLUGO15      0 0        33.3915 4.90659 0.00000 0.00000 
RLUGO25  RLUGO25      0 0        11.1302 0.54550 0.00000 0.00000 
RLUMI_5  RLUMI_5      0 0        6.54728 1.09003 0.00000 0.00000 
RLUPE_5  RLUPE_5      0 0        11.6761 0.00000 0.00000 0.00000 
RLUPO_5  RLUPO_5      0 0        4.36453 1.63553 0.00000 0.00000 
RM-GRA5  RM-GRA5      0 0        14.8240 3.51653 0.00000 0.00000 
RMACN_5  RMACN_5      0 2 117.98 5.47881 1.10951 -6.0000 -2.2402 0.00000 -18.000 10.0000 -10.000 
RMAGU_5  RMAGU_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMANA25  RMANA25      0 0        0.00000 0.00000 0.00000 0.00000 
RMANA_5  RMANA_5      0 0        49.1046 6.43301 0.00000 0.00000 
RMARA_5  RMARA_5      0 2 117.98 15.2871 2.73140 -6.0000 -8.8231 0.00000 -45.000 16.0000 -18.000 
RMARC_5  RMARC_5      0 2 117.98 9.05759 2.07193 -6.0000 -12.578 0.00000 -39.000 19.0000 -19.000 
RMARG_5  RMARG_5      0 0        13.0945 2.29013 0.00000 0.00000 
RMARI22  RMARI22      0 0        0.68241 0.60102 0.00000 0.00000 0.00000 -210.00 30.0000 -30.000 
RMAVR_5  RMAVR_5      0 0        40.0480 7.63214 0.00000 0.00000 
RMAXI_5  RMAXI_5      0 2 117.98 3.01822 0.27860 -16.000 10.7956 0.00000 -53.000 15.0000 -18.000 
RMBRVA5  RMBRVA5      0 0        17.4289 2.01738 0.00000 0.00000 
RMBRVB5  RMBRVB5      0 0        8.96693 1.63553 0.00000 0.00000 
RMCIU_5  RMCIU_5      0 0        28.0443 4.36109 0.00000 0.00000 0.00000 -13.000 10.0000 -10.000 
RMEDG15  RMEDG15      0 0        19.0150 8.00000 0.00000 0.00000 
RMEDG25  RMEDG25      0 2 117.98 0.11796 0.08864 -29.000 -3.7184 0.00000 -320.00 30.0000 -30.000 
RMEDG41  RMEDG41      0 0        0.00000 0.00000 0.00000 0.00000 
RMEDI_5  RMEDI_5      0 0        6.54728 1.09003 0.00000 0.00000 
RMEDN_5  RMEDN_5      0 2 117.98 5.56558 2.27649 -27.000 1.67455 0.00000 -84.000 28.0000 -28.000 
RMEDS_5  RMEDS_5      0 0        15.6049 1.30823 0.00000 0.00000 
RMETR_5  RMETR_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -5.0000 
RMGREB5  RMGREB5      0 0        8.52238 2.61646 0.00000 0.00000 
RMICA_5  RMICA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMIHL_5  RMIHL_5      0 0        6.43809 0.76370 0.00000 0.00000 
RMIHV_5  RMIHV_5      0 2 117.98 0.12283 0.10813 -31.000 8.74010 0.00000 -94.000 70.0000 -78.000 
RMILCV5  RMILCV5      0 0        51.1782 15.4835 0.00000 0.00000 
RMILI15  RMILI15      0 0        12.9279 0.10910 -2.0000 -10.000 0.00000 -14.000 10.0000 -10.000 
RMILI25  RMILI25      0 0        13.1052 0.13637 0.00000 0.00000 
RMINE_5  RMINE_5      0 0        3.81957 0.54550 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000 
RMINT12  RMINT12      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT22  RMINT22      0 0        0.00000 0.00000 0.00000 0.00000 
RMINT41  RMINT41      0 0        0.51100 104.834 0.00000 0.00000 
RMINT_5  RMINT_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMIOV_5  RMIOV_5      0 0        68.7743 24.1180 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000 
RMIRS_5  RMIRS_5      0 0        0.94953 0.40913 0.00000 0.00000 
RMIRV_5  RMIRV_5      0 2 117.98 3.38575 1.18841 -28.000 7.09995 0.00000 -102.00 26.0000 -30.000 
RMITO_5  RMITO_5      0 0        0.00000 -5.0239 0.00000 0.00000 
RMIZI_5  RMIZI_5      0 0        19.0959 2.18103 0.00000 0.00000 
RMOIN_5  RMOIN_5      0 0        12.2220 0.98093 -22.000 -16.500 0.00000 -22.000 17.0000 -17.000 
RMONO_5  RMONO_5      0 2 117.98 2.90124 0.16560 -16.000 -2.8177 0.00000 -50.000 26.0000 -26.000 
RMORE_5  RMORE_5      0 0        11.3486 4.36109 0.00000 0.00000 
RMORO15  RMORO15      0 0        0.00000 0.00000 0.00000 0.00000 
RMORO_5  RMORO_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -67.000 50.0000 -50.000 
RMOST22  RMOST22      0 0        0.00000 0.00000 0.00000 0.00000 
RMOST_5  RMOST_5      0 0        13.1239 0.02533 0.00000 0.00000 0.00000 -15.000 10.0000 -50.000 
RMOTR_5  RMOTR_5      0 0        9.82092 4.25198 0.00000 0.00000 0.00000 -5.0000 4.00000 -4.0000 
RMOZA_5  RMOZA_5      0 0        4.47372 0.54550 0.00000 0.00000 
RMRGN_5  RMRGN_5      0 0        12.2220 5.45209 0.00000 0.00000 
RMUNT_5  RMUNT_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -54.000 10.0000 -10.000 
RMUNV22  RMUNV22      0 0        0.00000 0.00000 0.00000 0.00000 
RMUNVF5  RMUNVF5      0 0        0.00000 0.00000 0.00000 0.00000 
RMUNV_5  RMUNV_5      0 0        6.32890 1.41733 0.00000 0.00000 
RMURE_5  RMURE_5      0 0        21.7163 2.39923 0.00000 0.00000 
RMURN_5  RMURN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RMURS_5  RMURS_5      0 0        14.6222 1.30823 0.00000 0.00000 
RMUZI_5  RMUZI_5      0 0        10.5853 2.39923 -12.000 -15.000 0.00000 -20.000 15.0000 -15.000 
RMVODN5  RMVODN5      0 2 117.98 0.09846 0.08572 -24.000 9.55114 0.00000 -75.000 10.0000 -20.000 
RMVOD_5  RMVOD_5      0 0        8.73003 1.09003 0.00000 0.00000 
RNADAS5  RNADAS5      0 0        0.00000 0.00000 0.00000 0.00000 
RNADA_1  RNADA_1      0 0        0.00000 0.00000 0.00000 0.00000 
RNASA_5  RNASA_5      0 0        13.8588 2.61646 0.00000 0.00000 
RNAVOA5  RNAVOA5      0 0        12.0105 0.00100 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000 
RNAVOB5  RNAVOB5      0 0        0.00000 0.00000 0.00000 0.00000 
RNAZA_5  RNAZA_5      0 0        4.36453 1.09003 0.00000 0.00000 
RNCRF_5  RNCRF_5      0 0        0.14623 0.12176 0.00000 0.00000 0.00000 -70.000 18.0000 -18.000 
RNEGR_5  RNEGR_5      0 0        6.32696 1.15724 0.00000 0.00000 0.00000 -48.000 30.0000 -30.000 
RNEPT_5  RNEPT_5      0 0        22.9165 4.36109 0.00000 0.00000 
ROBOR15  ROBOR15      0 0        26.4075 2.18103 0.00000 0.00000 
ROBOR25  ROBOR25      0 0        13.2037 2.18103 0.00000 0.00000 
RODOR_5  RODOR_5      0 0        38.6296 8.17667 0.00000 0.00000 
ROLTN_5  ROLTN_5      0 0        7.63817 2.18103 0.00000 0.00000 
RORAD41  RORAD41      0 0        0.00000 0.00000 0.00000 0.00000 
RORAD_5  RORAD_5      0 0        46.3769 8.72217 0.00000 0.00000 
RORAS_5  RORAS_5      0 0        13.2037 1.30823 0.00000 0.00000 
RORAV_5  RORAV_5      0 2 117.98 6.88653 0.01072 -3.0000 -8.5968 0.00000 -9.0000 10.0000 -10.000 
RORDV_5  RORDV_5      0 2 117.98 100.181 26.0545 -60.000 -58.000 0.00000 -192.00 58.0000 -58.000 
RORLA_5  RORLA_5      0 0        11.0794 5.38195 0.00000 0.00000 0.00000 -26.000 25.0000 -26.000 
RORTI_5  RORTI_5      0 0        8.62084 1.52643 0.00000 0.00000 
ROSTRA5  ROSTRA5      0 2 117.98 0.75456 0.47244 -76.000 24.5944 0.00000 -85.000 30.0000 -35.000 
ROSTRB5  ROSTRB5      0 2 117.98 0.82865 0.73058 -76.000 14.1710 0.00000 -157.00 40.0000 -40.000 
ROSTV_5  ROSTV_5      0 0        4.36453 1.09003 0.00000 0.00000 
ROTHN22  ROTHN22      0 0        55.0434 6.00000 0.00000 0.00000 
ROTOP_5  ROTOP_5      0 0        28.2081 2.07193 0.00000 0.00000 
ROTRO_5  ROTRO_5      0 0        9.71173 1.52643 -1.0000 -0.6000 0.00000 -2.0000 1.00000 -1.0000 
RP.O._5  RP.O._5      0 0        0.00000 0.00000 0.00000 0.00000 
RPAIS_5  RPAIS_5      0 0        9.82190 1.09003 0.00000 0.00000 
RPAJAA5  RPAJAA5      0 0        16.0845 1.09003 0.00000 0.00000 
RPAJAB5  RPAJAB5      0 0        13.0838 0.21820 0.00000 0.00000 
RPALA_5  RPALA_5      0 0        12.0037 5.45209 0.00000 0.00000 
RPANDA5  RPANDA5      0 0        13.0838 1.44460 0.00000 0.00000 
RPANDB5  RPANDB5      0 0        21.4502 1.11730 0.00000 0.00000 
RPARO22  RPARO22      0 0        0.00000 0.00000 0.00000 0.00000 
RPARO_5  RPARO_5      0 2 117.98 11.5091 8.62500 -116.00 -3.3842 0.00000 -147.00 57.0000 -100.00 
RPASC_5  RPASC_5      0 2 117.98 19.5443 2.73627 -3.0000 9.01208 0.00000 -16.000 15.0000 -15.000 
RPAST_5  RPAST_5      0 0        6.00135 1.41733 0.00000 0.00000 
RPATI_5  RPATI_5      0 0        6.00135 2.18103 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000 
RPATR_5  RPATR_5      0 0        9.27499 2.18103 0.00000 0.00000 
RPDF212  RPDF212      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -388.00 97.0000 -180.00 
RPDF222  RPDF222      0 2 235.99 5.20411 4.58600 -309.00 84.9738 0.00000 -778.00 117.000 -180.00 
RPDFE41  RPDFE41      0 0        0.00000 0.00000 0.00000 0.00000 
RPELI25  RPELI25      0 0        80.0632 35.0000 0.00000 0.00000 
RPELI41  RPELI41      0 0        0.00000 0.00000 0.00000 0.00000 
RPELI_5  RPELI_5      0 0        15.0118 4.00000 0.00000 0.00000 0.00000 -10.000 5.00000 -5.0000 
RPEST12  RPEST12      0 0        0.00000 0.00000 0.00000 0.00000 
RPEST22  RPEST22      0 0        0.00000 0.00000 0.00000 0.00000 
RPESTB5  RPESTB5      0 0        0.00000 0.00000 0.00000 0.00000 
RPEST_5  RPEST_5      0 0        5.23802 0.00000 0.00000 0.00000 
RPETRO5  RPETRO5      0 0        4.36453 1.09003 0.00000 0.00000 
RPIETR5  RPIETR5      0 0        0.00000 0.00000 0.00000 0.00000 
RPIET_5  RPIET_5      0 0        5.45640 1.09003 0.00000 0.00000 
RPIPE15  RPIPE15      0 0        34.5945 0.30002 0.00000 0.00000 
RPIPE25  RPIPE25      0 0        31.3296 1.14458 0.00000 0.00000 
RPITN15  RPITN15      0 0        9.82092 3.48926 0.00000 0.00000 0.00000 -6.0000 5.00000 -5.0000 
RPITN25  RPITN25      0 0        22.3706 4.36109 0.00000 0.00000 
RPITS22  RPITS22      0 0        0.00000 0.00000 0.00000 0.00000 
RPITS_5  RPITS_5      0 0        14.7206 4.57831 0.00000 0.00000 
RPITV_5  RPITV_5      0 0        13.2037 0.87183 0.00000 0.00000 
RPLEA_5  RPLEA_5      0 0        5.67477 2.18103 0.00000 0.00000 
RPLON_5  RPLON_5      0 0        21.7037 5.53781 0.00000 0.00000 0.00000 -63.000 43.0000 -43.000 
RPLSD_5  RPLSD_5      0 0        13.3129 5.99661 0.00000 0.00000 
RPOGO_5  RPOGO_5      0 2 117.98 13.6512 4.37180 -3.0000 -10.761 0.00000 -8.0000 11.0000 -11.000 
RPOIA_5  RPOIA_5      0 0        9.71173 3.16196 0.00000 0.00000 
RPOJA_5  RPOJA_5      0 0        6.00135 0.54550 0.00000 0.00000 
RPOLT_5  RPOLT_5      0 0        37.9745 7.63214 0.00000 0.00000 
RPONO_5  RPONO_5      0 0        2.50934 0.00000 0.00000 0.00000 
RPOPL_5  RPOPL_5      0 0        24.9676 0.65460 0.00000 0.00000 
RPOSUL5  RPOSUL5      0 0        4.03795 1.19913 0.00000 0.00000 
RPOTE_5  RPOTE_5      0 0        2.22174 0.47049 0.00000 0.00000 0.00000 -19.000 7.00000 -7.0000 
RPOTL_5  RPOTL_5      0 0        6.11053 2.50833 0.00000 0.00000 
RPRDU_5  RPRDU_5      0 0        12.9853 4.57929 0.00000 0.00000 
RPREJ_5  RPREJ_5      0 0        0.00000 0.00000 0.00000 0.00000 
RPRUN_5  RPRUN_5      0 0        5.72643 0.59031 0.00000 0.00000 0.00000 -7.0000 11.0000 -11.000 
RPTEI_5  RPTEI_5      0 0        2.94608 0.76370 0.00000 0.00000 0.00000 -10.000 10.0000 -10.000 
RPTRI15  RPTRI15      0 0        5.23802 1.63553 0.00000 0.00000 
RPTRI25  RPTRI25      0 0        1.52764 0.00000 0.00000 0.00000 
RPUCI_5  RPUCI_5      0 0        2.72771 0.87183 -2.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000 
RRACA_5  RRACA_5      0 0        8.83921 1.96283 0.00000 0.00000 
RRACO_5  RRACO_5      0 2 117.98 0.09749 0.08572 -8.0000 7.00000 0.00000 -20.000 7.00000 -7.0000 
RRADA_5  RRADA_5      0 0        30.3362 5.12479 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000 
RRAHM15  RRAHM15      0 2 117.98 0.40360 0.24937 -101.00 -27.749 0.00000 -310.00 80.0000 -80.000 
RRAHM41  RRAHM41      0 0        0.00000 0.00000 0.00000 0.00000 
RRAZB_5  RRAZB_5      0 0        1.09089 0.00000 0.00000 0.00000 
RREDI_5  RREDI_5      0 0        2.72771 0.10910 0.00000 0.00000 
RREGH_5  RREGH_5      0 0        31.4271 9.05044 0.00000 0.00000 
RREME_5  RREME_5      0 0        6.11053 1.63553 0.00000 0.00000 0.00000 -90.000 10.0000 -10.000 
RREPUA5  RREPUA5      0 0        0.00000 0.00000 0.00000 0.00000 
RREPUB5  RREPUB5      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI12  RRESI12      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI15  RRESI15      0 0        17.4611 4.90659 -6.0000 -15.750 0.00000 -21.000 16.0000 -16.000 
RRESI22  RRESI22      0 0        0.00000 0.00000 0.00000 0.00000 
RRESI25  RRESI25      0 0        6.76565 0.43640 0.00000 0.00000 
RRETE22  RRETE22      0 2 235.99 0.97488 0.85916 -101.00 -20.048 0.00000 -210.00 60.0000 -60.000 
RRETE_5  RRETE_5      0 2 117.98 1.18838 0.07208 -12.000 -0.2703 0.00000 -30.000 23.0000 -23.000 
RRIMS_5  RRIMS_5      0 0        9.93011 3.27106 0.00000 0.00000 
RRISN_5  RRISN_5      0 0        16.4774 2.39923 0.00000 0.00000 
RRIUR15  RRIUR15      0 2 117.98 8.87626 2.30961 -16.000 5.95644 0.00000 -48.000 18.0000 -18.000 
RRIUR22  RRIUR22      0 0        0.00000 0.00000 0.00000 0.00000 
RRIUR_5  RRIUR_5      0 0        0.00000 0.00000 0.00000 0.00000 
RRLUX_5  RRLUX_5      0 0        23.0732 6.33900 0.00000 0.00000 
RROGO_5  RROGO_5      0 0        24.2247 17.5554 0.00000 0.00000 
RROML15  RROML15      0 0        24.6615 4.36109 0.00000 0.00000 
RROML25  RROML25      0 0        2.40112 0.10910 0.00000 0.00000 
RROMN25  RROMN25      0 0        0.00000 0.00000 0.00000 0.00000 
RROMN41  RROMN41      0 0        0.00000 0.00000 0.00000 0.00000 
RROMN_5  RROMN_5      0 0        2.61853 0.10910 -5.0000 -9.0000 0.00000 -12.000 9.00000 -9.0000 
RROSI22  RROSI22      0 0        0.00000 0.00000 0.00000 0.00000 
RROSI41  RROSI41      0 0        0.36205 103.161 0.00000 0.00000 
RROSV_5  RROSV_5      0 0        15.9646 3.59836 0.00000 0.00000 
RROTB_5  RROTB_5      0 0        0.76430 0.32730 0.00000 0.00000 
RROVI31  RROVI31      0 2 411.92 42.0832 37.0850 -564.06 2.91472 0.00000 -960.00 230.000 -750.00 
RRUSA_5  RRUSA_5      0 2 117.98 0.09749 0.08572 -14.000 4.22793 0.00000 -53.000 10.0000 -10.000 
RRZANA5  RRZANA5      0 0        12.9279 0.89910 0.00000 0.00000 
RRZANB5  RRZANB5      0 0        15.2685 0.00000 0.00000 0.00000 
RSACA22  RSACA22      0 0        0.00000 0.00000 0.00000 0.00000 
RSACA_5  RSACA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RSACE_5  RSACE_5      0 0        8.51166 0.98190 0.00000 0.00000 
RSADU_5  RSADU_5      0 0        39.3939 7.52402 -13.000 -14.620 0.00000 -20.000 15.0000 -15.000 
RSALAA5  RSALAA5      0 0        11.9676 0.00000 0.00000 0.00000 
RSALAB5  RSALAB5      0 0        9.18237 1.60825 0.00000 0.00000 
RSALJ22  RSALJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RSALJ_5  RSALJ_5      0 0        48.1229 7.30582 0.00000 0.00000 
RSALO_5  RSALO_5      0 0        15.9208 4.77508 0.00000 0.00000 0.00000 -38.000 40.0000 -40.000 
RSAMA_5  RSAMA_5      0 0        9.16677 2.39923 0.00000 0.00000 
RSANP_5  RSANP_5      0 0        5.34721 0.54550 0.00000 0.00000 
RSARD22  RSARD22      0 0        0.00000 0.00000 0.00000 0.00000 
RSARD_5  RSARD_5      0 0        7.74735 2.61743 -10.000 -7.5000 0.00000 -10.000 8.00000 -8.0000 
RSARM_5  RSARM_5      0 0        10.0393 1.63553 0.00000 0.00000 
RSATCH5  RSATCH5      0 0        8.83921 1.09003 0.00000 0.00000 
RSAVE_5  RSAVE_5      0 0        18.9867 2.83563 0.00000 0.00000 
RSCAI_5  RSCAI_5      0 0        12.9853 3.59836 0.00000 0.00000 
RSCHI_5  RSCHI_5      0 0        15.0590 4.25198 0.00000 0.00000 
RSCLE_5  RSCLE_5      0 0        1.09089 0.00000 0.00000 0.00000 
RSEBE_5  RSEBE_5      0 0        62.2391 16.4887 0.00000 0.00000 0.00000 -50.000 30.0000 -30.000 
RSEMLA5  RSEMLA5      0 0        5.56558 0.32730 0.00000 0.00000 
RSFGH15  RSFGH15      0 0        16.1508 1.52643 0.00000 0.00000 
RSFGH25  RSFGH25      0 0        11.4577 2.39923 0.00000 0.00000 
RSIB212  RSIB212      0 0        0.00000 0.00000 0.00000 0.00000 
RSIB222  RSIB222      0 0        0.00000 0.00000 0.00000 0.00000 
RSIBI15  RSIBI15      0 0        14.5131 3.59836 0.00000 0.00000 
RSIBI25  RSIBI25      0 0        9.82092 1.74463 0.00000 0.00000 
RSIBI41  RSIBI41      0 0        0.21605 102.802 0.00000 0.00000 
RSIBN25  RSIBN25      0 0        0.00000 0.00000 0.00000 0.00000 
RSIBN_5  RSIBN_5      0 0        32.7373 1.19913 0.00000 0.00000 
RSIBO_5  RSIBO_5      0 0        12.0037 3.27106 0.00000 0.00000 
RSIGH_5  RSIGH_5      0 0        30.0087 6.32391 0.00000 0.00000 
RSILI_5  RSILI_5      0 2 117.98 0.09164 0.08085 -23.000 9.84032 0.00000 -70.000 20.0000 -25.000 
RSIME_5  RSIME_5      0 0        8.18410 0.00000 0.00000 0.00000 
RSIML_5  RSIML_5      0 0        18.6601 2.28916 0.00000 0.00000 
RSINIM5  RSINIM5      0 0        14.1864 0.54550 0.00000 0.00000 
RSIRE_5  RSIRE_5      0 0        32.1914 8.28674 0.00000 0.00000 0.00000 -3.0000 2.00000 -2.0000 
RSISC_5  RSISC_5      0 2 117.98 0.00000 0.00000 -6.0000 0.28625 0.00000 -40.000 13.0000 -13.000 
RSITO_5  RSITO_5      0 0        29.4637 5.45209 0.00000 0.00000 
RSKEL_5  RSKEL_5      0 2 117.98 11.1516 0.89131 -5.0000 -9.1169 0.00000 -16.000 12.0000 -12.000 
RSLAT22  RSLAT22      0 0        180.142 70.0000 0.00000 0.00000 
RSLAT41  RSLAT41      0 0        0.00000 0.00000 0.00000 0.00000 
RSLON_5  RSLON_5      0 0        18.5509 5.45209 0.00000 0.00000 
RSLOS15  RSLOS15      0 0        5.45640 2.18103 0.00000 0.00000 
RSLOS25  RSLOS25      0 0        2.18275 0.54550 0.00000 0.00000 
RSMI2R1  RSMI2R1      0 0        0.00000 0.00000 0.00000 0.00000 
RSMIR15  RSMIR15      0 0        50.0395 25.0000 0.00000 0.00000 0.00000 -165.00 50.0000 -100.00 
RSMIR25  RSMIR25      0 2 117.98 28.4114 8.26100 -22.000 -21.000 0.00000 -67.000 21.0000 -21.000 
RSMIR41  RSMIR41      0 0        0.00000 0.00000 0.00000 0.00000 
RSMIRI5  RSMIRI5      0 0        0.00000 0.00000 0.00000 0.00000 
RSNTGB5  RSNTGB5      0 0        6.00474 2.00000 0.00000 0.00000 
RSOLE25  RSOLE25      0 0        27.6086 0.00000 0.00000 0.00000 
RSOLE_5  RSOLE_5      0 0        0.00000 4.03000 0.00000 0.00000 
RSOMC_5  RSOMC_5      0 0        8.51166 0.00000 0.00000 0.00000 
RSOVA_5  RSOVA_5      0 0        11.1302 4.25198 0.00000 0.00000 
RSTEF_5  RSTEF_5      0 0        2.18275 1.09003 0.00000 0.00000 
RSTEJ22  RSTEJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTEJ25  RSTEJ25      0 0        0.02925 0.01851 0.00000 0.00000 0.00000 -70.000 13.0000 -13.000 
RSTEJ_5  RSTEJ_5      0 2 117.98 15.7901 2.30377 -74.000 10.3703 0.00000 -123.00 41.0000 -41.000 
RSTJ__5  RSTJ__5      0 2 117.98 0.04484 0.03994 -11.000 5.00000 0.00000 -34.000 5.00000 -10.000 
RSTLP22  RSTLP22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTLP_5  RSTLP_5      0 0        4.36453 1.96283 0.00000 0.00000 
RSTNC_5  RSTNC_5      0 2 117.98 2.40112 0.76370 -1.0000 -0.8198 0.00000 -15.000 12.0000 -12.000 
RSTOI_5  RSTOI_5      0 0        3.71039 0.65460 0.00000 0.00000 
RSTPI_5  RSTPI_5      0 0        30.6638 6.54211 -1.0000 -0.9700 0.00000 -1.0000 1.00000 -1.0000 
RSTRE_5  RSTRE_5      0 0        5.12884 0.21820 0.00000 0.00000 
RSTUC_5  RSTUC_5      0 0        10.9128 1.09003 0.00000 0.00000 
RSTUD_5  RSTUD_5      0 0        3.92876 0.43640 0.00000 0.00000 
RSTUP15  RSTUP15      0 2 117.98 0.37533 0.32048 -93.000 36.0000 0.00000 -287.00 36.0000 -176.00 
RSTUP22  RSTUP22      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUP41  RSTUP41      0 0        0.00000 0.00000 0.00000 0.00000 
RSTUP_5  RSTUP_5      0 2 117.98 8.29328 2.18103 -8.0000 -18.000 0.00000 -45.000 18.0000 -18.000 
RSUCE15  RSUCE15      0 0        14.5131 3.81656 0.00000 0.00000 
RSUCE22  RSUCE22      0 0        0.00000 0.00000 0.00000 0.00000 
RSUCE25  RSUCE25      0 0        18.5607 1.09587 0.00000 0.00000 0.00000 -3.0000 3.00000 -3.0000 
RSUCE41  RSUCE41      0 0        0.00000 0.00000 0.00000 0.00000 
RSUDR_5  RSUDR_5      0 0        12.0037 4.36109 0.00000 0.00000 
RSUGA22  RSUGA22      0 2 235.99 0.00000 0.00000 -65.000 -30.000 0.00000 -150.00 30.0000 -30.000 
RSUPL_5  RSUPL_5      0 0        16.1508 3.81656 0.00000 0.00000 0.00000 -2.0000 1.00000 -1.0000 
RTAMD_5  RTAMD_5      0 0        23.2420 4.91535 0.00000 0.00000 0.00000 -3.0000 11.0000 -11.000 
RTAND_5  RTAND_5      0 0        9.82092 2.18103 0.00000 0.00000 
RTARGA2  RTARGA2      0 0        6.00474 3.00000 0.00000 0.00000 
RTARGB2  RTARGB2      0 0        0.00000 0.00000 0.00000 0.00000 
RTARN_5  RTARN_5      0 0        0.19498 0.17144 0.00000 0.00000 0.00000 -50.000 18.0000 -18.000 
RTART_5  RTART_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTATA_5  RTATA_5      0 0        26.9535 3.38016 0.00000 0.00000 
RTATN_5  RTATN_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTAUN_5  RTAUN_5      0 0        17.0233 5.23389 0.00000 0.00000 
RTECU_5  RTECU_5      0 2 117.98 19.7881 5.03517 -5.0000 -9.0869 0.00000 -30.000 20.0000 -20.000 
RTEIS_5  RTEIS_5      0 0        4.25534 1.09003 0.00000 0.00000 
RTEIU_5  RTEIU_5      0 0        10.9128 2.39923 0.00000 0.00000 
RTELE22  RTELE22      0 0        0.00000 0.00000 0.00000 0.00000 
RTELEA5  RTELEA5      0 2 117.98 25.0085 11.1389 -14.000 -51.000 0.00000 -80.000 51.0000 -51.000 
RTELEB5  RTELEB5      0 0        8.29328 3.27106 0.00000 0.00000 
RTEXT_5  RTEXT_5      0 0        3.81957 1.52643 0.00000 0.00000 
RTGFR_5  RTGFR_5      0 0        17.2407 4.03378 0.00000 0.00000 
RTGLAP5  RTGLAP5      0 0        0.00000 0.00000 0.00000 0.00000 
RTGMU_5  RTGMU_5      0 0        59.8000 12.1033 0.00000 0.00000 0.00000 -9.0000 7.00000 -7.0000 
RTGNT_5  RTGNT_5      0 0        19.8602 3.92566 0.00000 0.00000 
RTGSE_5  RTGSE_5      0 0        13.6396 4.47019 0.00000 0.00000 0.00000 -17.000 7.00000 -7.0000 
RTGTR_5  RTGTR_5      0 0        6.11053 1.74463 0.00000 0.00000 
RTHARG2  RTHARG2      0 2 235.99 0.97488 0.85916 -89.000 37.2267 0.00000 -220.00 40.0000 -40.000 
RTIBA_5  RTIBA_5      0 0        8.62084 1.63553 0.00000 0.00000 
RTIHA22  RTIHA22      0 0        0.00000 0.00000 0.00000 0.00000 
RTIHA_5  RTIHA_5      0 0        0.00000 0.00000 0.00000 0.00000 
RTIM1A5  RTIM1A5      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI12  RTIMI12      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI22  RTIMI22      0 0        0.00000 0.00000 0.00000 0.00000 
RTIMI_5  RTIMI_5      0 0        43.6482 2.39923 0.00000 0.00000 
RTIMPN5  RTIMPN5      0 0        18.8454 0.76370 0.00000 0.00000 
RTINCD5  RTINCD5      0 0        0.00000 0.00000 0.00000 0.00000 
RTINC_5  RTINC_5      0 0        16.1684 3.65291 0.00000 0.00000 
RTINTA1  RTINTA1      0 0        0.32293 106.000 0.00000 0.00000 
RTINTB1  RTINTB1      0 0        0.21700 105.999 0.00000 0.00000 
RTIRG_5  RTIRG_5      0 0        22.0430 2.72556 -4.0000 -3.6000 0.00000 -5.0000 4.00000 -4.0000 
RTIRN15  RTIRN15      0 0        0.00000 0.00000 0.00000 0.00000 
RTIRN25  RTIRN25      0 0        11.4577 0.00000 0.00000 0.00000 
RTITAA5  RTITAA5      0 0        0.00000 0.00000 0.00000 0.00000 
RTITAB5  RTITAB5      0 0        12.1236 1.41733 0.00000 0.00000 
RTITU_5  RTITU_5      0 0        22.2614 8.94037 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000 
RTMAG22  RTMAG22      0 0        0.00000 0.00000 0.00000 0.00000 
RTMAG35  RTMAG35      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.000 24.0000 -30.000 
RTMAG45  RTMAG45      0 0        3.72111 0.10910 0.00000 0.00000 
RTOHN_5  RTOHN_5      0 0        29.4637 5.56119 -3.0000 -2.9200 0.00000 -4.0000 3.00000 -3.0000 
RTOPA_5  RTOPA_5      0 0        1.09089 0.00000 0.00000 0.00000 
RTOPL15  RTOPL15      0 0        1.96438 0.00000 -7.0000 -5.0300 0.00000 -50.000 5.00000 -22.000 
RTOPL25  RTOPL25      0 0        7.96573 1.09003 0.00000 0.00000 
RTOPOB5  RTOPOB5      0 0        8.54675 3.27106 0.00000 0.00000 
RTOPO_5  RTOPO_5      0 2 117.98 1.24199 0.12079 -40.000 14.8765 0.00000 -112.00 25.0000 -30.000 
RTOPRA5  RTOPRA5      0 0        16.8293 1.28095 0.00000 0.00000 
RTOPV_5  RTOPV_5      0 2 117.98 8.83921 1.85373 -3.0000 -8.0000 0.00000 -10.000 8.00000 -8.0000 
RTRAI_5  RTRAI_5      0 2 117.98 3.46862 0.60784 -14.000 -0.4232 0.00000 -45.000 5.00000 -10.000 
RTRGJ22  RTRGJ22      0 0        0.00000 0.00000 0.00000 0.00000 
RTRGJ_5  RTRGJ_5      0 0        10.0383 1.52643 0.00000 0.00000 0.00000 -19.000 14.0000 -14.000 
RTRIF_5  RTRIF_5      0 0        7.96573 1.96380 0.00000 0.00000 
RTRJS15  RTRJS15      0 0        16.0407 3.81558 -6.0000 -8.8500 0.00000 -12.000 9.00000 -9.0000 
RTRJS25  RTRJS25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RTRUS_5  RTRUS_5      0 0        4.25534 0.76370 0.00000 0.00000 
RTULC15  RTULC15      0 2 117.98 42.1402 9.08200 -26.000 8.43411 0.00000 -80.000 25.0000 -25.000 
RTULC25  RTULC25      0 2 117.98 0.14428 0.11300 -36.000 8.43411 0.00000 -122.00 29.0000 -29.000 
RTULC41  RTULC41      0 0        0.00000 0.00000 0.00000 0.00000 
RTURC11  RTURC11      0 0        13.2104 11.6410 0.00000 0.00000 0.00000 -315.00 156.000 -200.00 
RTURC51  RTURC51      0 2 412.00 0.00000 0.00000 -238.00 -18.713 0.00000 -630.00 190.000 -260.00 
RTURD_5  RTURD_5      0 0        15.3865 3.59836 0.00000 0.00000 
RTUSN_5  RTUSN_5      0 0        2.18275 0.21820 0.00000 0.00000 
RTVER15  RTVER15      0 2 117.98 0.45429 0.40036 -113.00 -17.260 0.00000 -348.00 99.0000 -99.000 
RTVER25  RTVER25      0 2 117.98 0.32951 0.29028 -82.000 -17.260 0.00000 -253.00 50.0000 -50.000 
RTVER41  RTVER41      0 0        0.00000 0.00000 0.00000 0.00000 
RTVR421  RTVR421      0 0        0.00000 0.00000 0.00000 0.00000 
RUCEA15  RUCEA15      0 2 117.98 3.22294 0.70623 -5.0000 0.46260 0.00000 -49.000 33.0000 -33.000 
RUCEA25  RUCEA25      0 2 117.98 4.01650 1.26634 -5.0000 -0.6988 0.00000 -32.000 15.0000 -15.000 
RUNG212  RUNG212      0 0        0.00000 0.00000 0.00000 0.00000 
RUNG222  RUNG222      0 0        0.00000 0.00000 0.00000 0.00000 
RUNGH15  RUNGH15      0 0        19.6516 6.55088 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000 
RUNGH25  RUNGH25      0 0        15.2774 4.36109 0.00000 0.00000 
RUREC22  RUREC22      0 0        0.00000 0.00000 0.00000 0.00000 
RUREC41  RUREC41      0 0        0.72344 106.012 0.00000 0.00000 
RUREC_5  RUREC_5      0 0        0.10919 0.00000 0.00000 0.00000 
RURLE_5  RURLE_5      0 0        4.91046 0.54550 0.00000 0.00000 
RURZI_5  RURZI_5      0 0        14.2645 3.34022 0.00000 0.00000 0.00000 -30.000 30.0000 -30.000 
RUZUN_5  RUZUN_5      0 0        2.61853 0.00000 0.00000 0.00000 
RVACAA5  RVACAA5      0 0        18.5090 1.49915 0.00000 0.00000 
RVACAB5  RVACAB5      0 0        8.22212 0.24547 0.00000 0.00000 
RVADU_5  RVADU_5      0 2 117.98 6.58433 2.20051 -17.000 12.7845 0.00000 -67.000 17.0000 -40.000 
RVALD_5  RVALD_5      0 2 117.98 2.77645 0.91469 -5.0000 1.69444 0.00000 -14.000 8.00000 -8.0000 
RVALE_5  RVALE_5      0 0        17.0233 6.21481 0.00000 0.00000 
RVARD_5  RVARD_5      0 0        0.00000 0.00000 0.00000 0.00000 
RVASC15  RVASC15      0 2 117.98 1.86982 0.44906 -2.0000 -10.000 0.00000 -12.000 10.0000 -10.000 
RVASC25  RVASC25      0 0        4.36453 1.09003 0.00000 0.00000 
RVASL_5  RVASL_5      0 2 117.98 8.18897 0.00390 -1.0000 -9.7223 0.00000 -11.000 10.0000 -11.000 
RVATR_5  RVATR_5      0 0        7.42077 1.19913 0.00000 0.00000 
RVCAL_5  RVCAL_5      0 0        5.69426 1.10756 0.00000 0.00000 0.00000 -50.000 40.0000 -40.000 
RVDOR_5  RVDOR_5      0 0        17.2417 3.27106 0.00000 0.00000 
RVEGA_5  RVEGA_5      0 0        8.07491 1.09003 0.00000 0.00000 
RVERE_5  RVERE_5      0 0        0.00000 0.00000 0.00000 0.00000 
RVETI15  RVETI15      0 0        33.9375 8.50592 0.00000 0.00000 
RVETI22  RVETI22      0 0        0.00000 0.00000 0.00000 0.00000 
RVIDE_5  RVIDE_5      0 0        5.35013 2.45962 0.00000 0.00000 0.00000 -28.000 12.0000 -12.000 
RVIIS15  RVIIS15      0 0        17.3509 4.03476 0.00000 0.00000 
RVIIS25  RVIIS25      0 0        1.31998 0.54550 0.00000 0.00000 
RVILN_5  RVILN_5      0 2 117.98 20.7708 1.76411 -8.0000 -11.000 0.00000 -46.000 11.0000 -11.000 
RVILS_5  RVILS_5      0 0        19.2061 2.18103 0.00000 0.00000 
RVINJ_5  RVINJ_5      0 0        4.16663 1.65306 0.00000 0.00000 0.00000 -8.0000 10.0000 -12.000 
RVIRF_5  RVIRF_5      0 2 117.98 9.08684 3.18728 -4.0000 -12.614 0.00000 -18.000 22.0000 -22.000 
RVISEU5  RVISEU5      0 0        25.9717 4.36109 0.00000 0.00000 
RVLAR15  RVLAR15      0 0        15.3855 5.45209 -1.0000 -1.3500 0.00000 -8.0000 7.00000 -7.0000 
RVLAR25  RVLAR25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000 
RVLCE15  RVLCE15      0 2 117.98 6.14758 1.43681 -20.000 -25.000 0.00000 -46.000 25.0000 -25.000 
RVLCE25  RVLCE25      0 2 117.98 0.00000 0.00000 -4.0000 -5.0000 0.00000 -10.000 5.00000 -5.0000 
RVLTE_5  RVLTE_5      0 0        3.27364 0.00000 0.00000 0.00000 
RVMAR_5  RVMAR_5      0 2 117.98 0.35291 0.21430 -50.000 16.0000 0.00000 -50.000 16.0000 -34.000 
RVOEV_5  RVOEV_5      0 0        8.07491 1.63553 0.00000 0.00000 
RVOIV_5  RVOIV_5      0 0        4.92021 1.20789 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000 
RVULCA5  RVULCA5      0 0        4.28556 0.30002 0.00000 0.00000 
RVULCB5  RVULCB5      0 0        9.84335 0.89910 0.00000 0.00000 
RVULT_5  RVULT_5      0 0        4.03795 0.54550 0.00000 0.00000 
RVUL_A5  RVUL_A5      0 0        5.23802 1.96283 0.00000 0.00000 
RVUTC_5  RVUTC_5      0 2 117.98 0.06824 0.06039 -17.000 4.58775 0.00000 -52.000 20.0000 -20.000 
RZALA_5  RZALA_5      0 0        7.31159 0.10910 0.00000 0.00000 
RZAVI_5  RZAVI_5      0 2 117.98 0.00000 0.00000 -13.000 2.59695 0.00000 -38.000 9.00000 -9.0000 
RZEBIN5  RZEBIN5      0 2 117.98 0.06044 0.05358 -15.000 6.22868 0.00000 -47.000 20.0000 -20.000 
RZEBI_5  RZEBI_5      0 2 117.98 2.19055 1.09685 -2.0000 -0.4052 0.00000 -9.0000 10.0000 -10.000 
RZIMN_5  RZIMN_5      0 0        7.85654 1.44460 0.00000 0.00000 0.00000 -2.0000 2.00000 -2.0000 
RZIZI25  RZIZI25      0 0        0.00000 0.00000 0.00000 0.00000 
RZIZI_5  RZIZI_5      0 0        16.8050 5.66931 -5.0000 -2.0000 0.00000 -5.0000 2.00000 -2.0000 
RZLAT_5  RZLAT_5      0 0        1.85519 0.76370 0.00000 0.00000 
##ZCH
SAATHA21 220AATHAL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAATHA22 220AATHAL__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAATHA2A 220AATHAL__A 1 0        78.7893 12.6030 0.00000 0.00000 
SAATHA2B 220AATHAL__B 1 0        82.2091 15.1490 0.00000 0.00000 
SAIROL21 220AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL23 220AIROLO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SAIROL2A 220AIROLO__A 1 0        -1.4526 -13.801 0.00000 0.00000 
SAIROL2B 220AIROLO__B 1 2 235.00 0.00000 0.00000 -27.000 14.5000 0.00000 -29.000 14.5000 -14.500 
SAIROL2C 220AIROLO__C 1 2 235.00 0.00000 0.00000 -27.000 14.5000 0.00000 -29.000 14.5000 -14.500 
SALTGA21 220ALTGASS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SALTGA22 220ALTGASS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SALTGA2A 220ALTGASS_A 1 0        66.7138 1.76800 0.00000 0.00000 
SALTGA2B 220ALTGASS_B 1 0        26.7458 4.76200 0.00000 0.00000 
SASPHA11 380ASPHARD_1 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA12 380ASPHARD_2 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000 
SASPHA1A 380ASPHARD_A 1 0        -10.137 16.5620 0.00000 0.00000 
SAUWIE21 220AUWIESEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE22 220AUWIESEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SAUWIE2A 220AUWIESENA 1 0        60.3362 8.84100 0.00000 0.00000 
SAUWIE2B 220AUWIESENB 1 0        67.4541 -27.942 0.00000 0.00000 
SAUWIE2C 220AUWIESENC 1 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN21 220AVEGNO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN22 220AVEGNO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN23 220AVEGNO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN24 220AVEGNO__4 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN25 220AVEGNO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN26 220AVEGNO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SAVEGN2A 220AVEGNO__A 1 0        26.1922 -4.6280 0.00000 0.00000 
SAVEGN2B 220AVEGNO__B 1 0        0.00000 0.00000 0.00000 0.00000 
SBAERE21 220BAERENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAERE22 220BAERENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SBAERE2A 220BAERENBUA 1 2 235.00 0.00000 0.00000 -53.625 -26.010 0.00000 -53.625 27.5000 -27.500 
SBAERE2B 220BAERENBUB 1 2 235.00 0.00000 0.00000 -53.625 -26.010 0.00000 -53.625 27.5000 -27.500 
SBAERE2C 220BAERENBUC 1 2 235.00 0.00000 0.00000 -53.625 -26.010 0.00000 -53.625 27.5000 -27.500 
SBAERE2D 220BAERENBUD 1 2 235.00 0.00000 0.00000 -53.625 -26.010 0.00000 -53.625 27.5000 -27.500 
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI22 220BANLIEUE2 0 0        0.00000 0.00000 0.00000 0.00000 
SBANLI2A 220BANLIEUE_ 1 0        47.3218 21.8320 0.00000 0.00000 
SBANLI2B 220BANLIEUE_ 1 0        43.2697 -79.689 0.00000 0.00000 
SBASSE11 380BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE12 380BASSECOU2 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE1A 380BASSECOUA 1 0        128.314 -16.927 0.00000 0.00000 
SBASSE1B 380BASSECOUB 1 0        128.314 -16.927 0.00000 0.00000 
SBASSE21 220BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBASSE2T 220BASSECOUT 1 0        0.00000 0.00000 0.00000 0.00000 
SBASSE61 _50BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA11 380BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA12 380BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA13 380BATIAZ__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA14 380BATIAZ__4 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA21 220BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA22 220BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBATIA2A 220BATIAZ__A 1 2 235.71 0.00000 0.00000 0.00000 13.6217 0.00000 -95.000 47.5000 -47.500 
SBATIA2B 220BATIAZ__B 1 2 235.71 0.00000 0.00000 0.00000 13.6217 0.00000 -95.000 47.5000 -47.500 
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON22 220BAVONA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBAVON2A 220BAVONA__A 1 2 235.00 0.00000 0.00000 -70.000 37.4818 0.00000 -81.000 40.5000 -40.500 
SBAVON2B 220BAVONA__B 1 2 235.00 0.00000 0.00000 -70.000 37.4818 0.00000 -81.000 40.5000 -40.500 
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE12 380BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE21 220BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE22 220BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBENKE2T 220BENKEN__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBENKE61 _50BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA12 380BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA21 220BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA22 220BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA2A 220BEZNAU__A 1 0        -4.3022 -3.8660 0.00000 0.00000 
SBEZNA2B 220BEZNAU__B 1 2 238.00 0.00000 0.00000 -181.25 40.7498 50.0000 -182.50 95.0000 -95.000 
SBEZNA2C 220BEZNAU__C 1 0        27.0514 12.1300 0.00000 0.00000 
SBEZNA2D 220BEZNAU__D 1 2 238.00 0.00000 0.00000 -181.25 95.0000 50.0000 -182.50 95.0000 -95.000 
SBEZNA2E 220BEZNAU__E 1 2 238.00 0.00000 0.00000 -181.25 40.7498 50.0000 -182.50 95.0000 -95.000 
SBEZNA2F 220BEZNAU__F 1 2 238.00 0.00000 0.00000 -181.25 95.0000 50.0000 -182.50 95.0000 -95.000 
SBEZNA2T 220BEZNAU__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBEZNA71 _27BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC21 220BIASCA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC22 220BIASCA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBIASC2A 220BIASCA__A 1 2 235.00 0.00000 0.00000 -82.977 27.5560 0.00000 -115.00 57.5000 -57.500 
SBIASC2B 220BIASCA__B 1 2 235.00 0.00000 0.00000 -82.977 27.5560 0.00000 -115.00 57.5000 -57.500 
SBIASC2C 220BIASCA__C 1 2 235.00 0.00000 0.00000 -82.977 27.5560 0.00000 -115.00 57.5000 -57.500 
SBIASC2D 220BIASCA__D 1 2 235.00 0.00000 0.00000 -51.503 27.5579 0.00000 -72.000 36.0000 -36.000 
SBICKI11 380BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI12 380BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI1T 380BICKIGENT 1 0        0.00000 0.00000 0.00000 0.00000 
SBICKI1U 380BICKIGENU 1 0        0.00000 0.00000 0.00000 0.00000 
SBICKI21 220BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI22 220BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI2A 220BICKIGENA 1 0        116.379 -20.920 0.00000 0.00000 
SBICKI2B 220BICKIGENB 1 0        109.744 2.54400 0.00000 0.00000 
SBICKI61 _50BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBICKI62 _50BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRRG2A 220BIRR_GT_A 1 2 238.00 0.00000 0.00000 0.00000 -1.0000 0.00000 -330.00 1.00000 -1.0000 
SBIRR_21 220BIRR____1 0 0        0.00000 0.00000 0.00000 0.00000 
SBIRR_2A 220BIRR____A 1 0        57.7162 -9.8760 0.00000 0.00000 
SBITSC21 220BITSCH__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC22 220BITSCH__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC23 220BITSCH__3 0 0        0.00000 0.00000 0.00000 0.00000 
SBITSC2A 220BITSCH__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -97.000 48.5000 -48.500 
SBITSC2B 220BITSCH__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -97.000 48.5000 -48.500 
SBITSC2C 220BITSCH__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -133.00 66.5000 -66.500 
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD21 220BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SBONAD2A 220BONADUZ_A 1 0        26.8568 33.1010 0.00000 0.00000 
SBOTTE21 220BOTTEREN1 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE22 220BOTTEREN2 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000 
SBOTTE2A 220BOTTERENA 1 0        18.0729 14.1820 0.00000 0.00000 
SBOTTE2B 220BOTTERENB 1 0        30.8292 28.2480 0.00000 0.00000 
SBREIT11 380BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT12 380BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT1T 380BREITE__T 1 0        0.00000 0.00000 0.00000 0.00000 
SBREIT21 220BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT22 220BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT71 _16BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SBREIT7A _16BREITE__A 1 0        0.00000 0.00000 0.00000 0.00000 
SBREIT7B _16BREITE__B 1 0        0.00000 0.00000 0.00000 0.00000 
SCASTA21 220CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA23 220CASTASEG3 0 0        0.00000 0.00000 0.00000 0.00000 
SCASTA2A 220CASTASEGA 1 2 235.00 0.00000 0.00000 -29.032 5.06358 0.00000 -50.000 25.0000 -25.000 
SCASTA2B 220CASTASEGB 1 2 235.00 0.00000 0.00000 -29.032 5.06358 0.00000 -50.000 25.0000 -25.000 
SCAVER21 220CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER22 220CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER71 _12CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000 
SCAVER7A _12CAVERGNOA 1 2 27.540 0.00000 0.00000 -22.500 -0.3370 0.00000 -26.000 13.0000 -13.000 
SCAVER7B _12CAVERGNOB 1 2 27.540 0.00000 0.00000 -22.500 -0.3370 0.00000 -26.000 13.0000 -13.000 
SCAVER7C _12CAVERGNOC 1 2 27.540 0.00000 0.00000 -22.500 -0.3370 0.00000 -26.000 13.0000 -13.000 
SCAVER7D _12CAVERGNOD 1 2 27.540 0.00000 0.00000 -22.500 -0.3370 0.00000 -26.000 13.0000 -13.000 
SCHAMO11 380CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO12 380CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO13 380CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO14 380CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO15 380CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO16 380CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO1A 380CHAMOSONA 1 2 405.00 0.00000 0.00000 -124.87 37.7072 0.00000 -291.28 200.000 -200.00 
SCHAMO1B 380CHAMOSONB 1 2 405.00 0.00000 0.00000 -124.87 37.7072 0.00000 -291.28 200.000 -200.00 
SCHAMO1C 380CHAMOSONC 1 2 405.00 0.00000 0.00000 -124.87 37.7072 0.00000 -291.28 200.000 -200.00 
SCHAMO1T 380CHAMOSONT 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO21 220CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO22 220CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO23 220CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO24 220CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO25 220CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO26 220CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO27 220CHAMOSON7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO28 220CHAMOSON8 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2A 220CHAMOSONA 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2B 220CHAMOSONB 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2C 220CHAMOSONC 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2D 220CHAMOSOND 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2E 220CHAMOSONE 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2G 220CHAMOSONG 1 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO2H 220CHAMOSONH 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2I 220CHAMOSONI 1 0        -0.2945 0.23800 0.00000 0.00000 
SCHAMO2J 220CHAMOSONJ 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2K 220CHAMOSONK 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2L 220CHAMOSONL 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2M 220CHAMOSONM 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO2N 220CHAMOSONN 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000 
SCHAMO71 _30CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAMO7A _30CHAMOSONA 1 0        -0.6673 -0.2860 0.00000 0.00000 
SCHAND21 220CHANDOLI1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND22 220CHANDOLI2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND23 220CHANDOLI3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHAND2A 220CHANDOLIA 1 0        -1.2741 -5.9440 0.00000 0.00000 
SCHAND2B 220CHANDOLIB 1 0        0.00000 0.00000 0.00000 0.00000 
SCHATE11 380CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE12 380CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE13 380CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE14 380CHATELAR4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE15 380CHATELAR5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE16 380CHATELAR6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE1A 380CHATELARA 1 0        0.00000 0.00000 0.00000 0.00000 
SCHATE21 220CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE22 220CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHATE2T 220CHATELART 1 0        0.00000 0.00000 0.00000 0.00000 
SCHATE71 _27CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP11 380CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP12 380CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP13 380CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP14 380CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP15 380CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP16 380CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP1A 380CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP1B 380CHIPPIS_B 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP1C 380CHIPPIS_C 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP1D 380CHIPPIS_D 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP21 220CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP22 220CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP23 220CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP24 220CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP25 220CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP26 220CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP2A 220CHIPPIS_A 1 0        6.53393 18.3890 0.00000 0.00000 
SCHIPP2B 220CHIPPIS_B 1 0        -16.646 17.1200 0.00000 0.00000 
SCHIPP2C 220CHIPPIS_C 1 0        6.42804 18.1050 0.00000 0.00000 
SCHIPP2T 220CHIPPIS_T 1 0        0.00000 0.00000 0.00000 0.00000 
SCHIPP71 _27CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS21 220CRANS___1 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS22 220CRANS___2 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000 
SCRANS2A 220CRANS____ 1 0        50.4178 4.07300 0.00000 0.00000 
SEGLIS21 220EGLISAU_1 0 0        0.00000 0.00000 0.00000 0.00000 
SEGLIS2A 220EGLISAU_A 1 0        28.5278 2.05300 0.00000 0.00000 
SFAELL21 220FAELLAND1 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL22 220FAELLAND2 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL23 220FAELLAND3 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL24 220FAELLAND4 0 0        0.00000 0.00000 0.00000 0.00000 
SFAELL2A 220FAELLANDA 1 0        63.8457 0.71500 0.00000 0.00000 
SFAELL2B 220FAELLANDB 1 0        63.0006 0.72400 0.00000 0.00000 
SFAELL2C 220FAELLANDC 1 0        71.8016 10.4470 0.00000 0.00000 
SFAELL2D 220FAELLANDD 1 0        71.8016 10.4470 0.00000 0.00000 
SFERRE21 220FERRERA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFERRE2A 220FERRERA_A 1 2 235.00 0.00000 0.00000 -58.500 8.24691 -31.521 -58.500 30.0000 -30.000 
SFERRE2B 220FERRERA_B 1 2 235.00 0.00000 0.00000 -58.500 8.24691 -31.521 -58.500 30.0000 -30.000 
SFERRE2C 220FERRERA_C 1 2 235.00 0.00000 0.00000 -58.500 8.24691 -50.840 -58.500 30.0000 -30.000 
SFIESC21 220FIESCH__1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIESC2A 220FIESCH__A 1 0        -11.134 -2.5650 0.00000 0.00000 
SFILIS11 380FILISUR_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFILIS1A 380FILISUR_A 1 0        -15.645 6.35600 0.00000 0.00000 
SFIONG21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG23 220FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG24 220FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG25 220FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG26 220FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONG2A 220FIONNAY_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 24.0000 -24.000 
SFIONG2B 220FIONNAY_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 24.0000 -24.000 
SFIONG2C 220FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 24.0000 -24.000 
SFIONG2D 220FIONNAY_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 24.0000 -24.000 
SFIONG2E 220FIONNAY_E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 24.0000 -24.000 
SFIONG2F 220FIONNAY_F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.800 24.0000 -24.000 
SFIONN21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000 
SFIONN2A 220FIONNAY_A 1 2 235.00 0.00000 0.00000 -41.960 15.4403 0.00000 -48.000 24.0000 -24.000 
SFIONN2B 220FIONNAY_B 1 2 235.00 0.00000 0.00000 -41.960 15.4403 0.00000 -48.000 24.0000 -24.000 
SFIONN2C 220FIONNAY_C 1 2 235.00 0.00000 0.00000 -41.960 15.4403 0.00000 -48.000 24.0000 -24.000 
SFLUME21 220FLUMENTH1 0 0        0.00000 0.00000 0.00000 0.00000 
SFLUME22 220FLUMENTH2 0 0        0.00000 0.00000 0.00000 0.00000 
SFLUME2A 220FLUMENTHA 1 0        38.6580 6.31700 0.00000 0.00000 
SFLUME2B 220FLUMENTHB 1 0        0.00000 0.00000 0.00000 0.00000 
SFLUME2C 220FLUMENTHC 1 0        64.9026 -3.3290 0.00000 0.00000 
SFORET21 220FORETAIL1 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET22 220FORETAIL2 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET23 220FORETAIL3 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET24 220FORETAIL4 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET25 220FORETAIL5 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET26 220FORETAIL6 0 0        0.00000 0.00000 0.00000 0.00000 
SFORET2A 220FORETAILA 1 0        88.1228 -11.910 0.00000 0.00000 
SFORET2B 220FORETAILB 1 0        0.00000 0.00000 0.00000 0.00000 
SFORET2C 220FORETAILC 1 0        13.4128 20.0000 0.00000 0.00000 
SFORET2D 220FORETAILD 1 0        13.4349 20.0000 0.00000 0.00000 
SFROLO21 220FROLOO__1 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO22 220FROLOO__2 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO23 220FROLOO__3 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO24 220FROLOO__4 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2B 220FROLOO__B 1 0        45.5792 -9.3540 0.00000 0.00000 
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000 
SFROLO2D 220FROLOO__D 1 0        35.6315 6.69100 0.00000 0.00000 
SGABI_21 220GABI____1 0 0        0.00000 0.00000 0.00000 0.00000 
SGABI_2A 220GABI____A 1 2 235.00 0.00000 0.00000 -7.9020 6.00000 3.00000 -12.000 6.00000 -6.0000 
SGALMI21 220GALMIZ__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGALMI2A 220GALMIZ___ 1 0        55.4340 5.75400 0.00000 0.00000 
SGALMI2B 220GALMIZ___ 1 0        55.4340 5.75400 0.00000 0.00000 
SGERLA21 220GERLAFIN1 0 0        0.00000 0.00000 0.00000 0.00000 
SGERLA2A 220GERLAFINA 1 0        34.8157 10.2690 0.00000 0.00000 
SGISWI21 220GISWIL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGISWI2A 220GISWIL__A 1 0        1.97157 0.45800 0.00000 0.00000 
SGOESC21 220GOESCHEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESC2A 220GOESCHENA 1 0        7.14002 -0.0900 0.00000 0.00000 
SGOESC2B 220GOESCHENB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -47.050 22.5000 -22.500 
SGOESC2C 220GOESCHENC 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -47.050 22.5000 -22.500 
SGOESG11 380GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG12 380GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG1A 380GOESGEN_A 1 2 407.14 0.00000 0.00000 -1003.0 300.000 60.0000 -1020.0 300.000 -300.00 
SGOESG21 220GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG22 220GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG23 220GOESGEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG24 220GOESGEN_4 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG25 220GOESGEN_5 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG26 220GOESGEN_6 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000 
SGOESG2A 220GOESGEN_A 1 0        0.86427 -5.9490 0.00000 0.00000 
SGOESG2B 220GOESGEN_B 1 0        34.5696 1.70700 0.00000 0.00000 
SGOESG2C 220GOESGEN_C 1 0        66.0220 12.1810 0.00000 0.00000 
SGOESG2D 220GOESGEN_D 1 0        34.7562 1.81900 0.00000 0.00000 
SGOESG2T 220GOESGEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SGOESG71 _16GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO21 220GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO71 _10GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SGONDO7A _10GONDO___A 1 0        0.25615 -0.2230 0.00000 0.00000 
SGONDO7B _10GONDO___B 1 2 26.437 0.00000 0.00000 -12.512 -9.5000 0.00000 -19.000 9.50000 -9.5000 
SGONDO7C _10GONDO___C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -19.000 9.50000 -9.5000 
SGONDO7D _10GONDO___D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -23.000 11.5000 -11.500 
SGORDU21 220GORDUNO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS21 220GRIMSEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS22 220GRIMSEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS23 220GRIMSEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS24 220GRIMSEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SGRIMS2A 220GRIMSEL_A 1 2 235.00 0.00000 0.00000 -24.803 31.0111 0.00000 -47.389 33.5000 -33.500 
SGRIMS2B 220GRIMSEL_B 1 2 235.00 0.00000 0.00000 -39.271 31.0107 -2.3697 -61.535 43.5000 -43.500 
SGRIMS2C 220GRIMSEL_C 1 2 235.00 0.00000 0.00000 -39.271 31.0107 -2.3697 -61.535 44.0000 -44.000 
SGRIMS2D 220GRIMSEL_D 1 2 235.00 0.00000 0.00000 -39.271 31.0107 -2.3697 -61.535 44.0000 -44.000 
SGRIMS2E 220GRIMSEL_E 1 2 235.00 0.00000 0.00000 -39.271 31.0107 -2.3697 -61.535 44.0000 -44.000 
SGRYNA21 220GRYNAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA22 220GRYNAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGRYNA2A 220GRYNAU__A 1 0        -1.9840 -0.9750 0.00000 0.00000 
SGRYNA2B 220GRYNAU__B 1 0        32.7201 1.23700 0.00000 0.00000 
SGRYNA2C 220GRYNAU__C 1 0        33.1799 10.8990 0.00000 0.00000 
SGSTAA21 220GSTAAD__1 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA22 220GSTAAD__2 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA23 220GSTAAD__3 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA24 220GSTAAD__4 0 0        0.00000 0.00000 0.00000 0.00000 
SGSTAA2A 220GSTAAD__A 1 0        16.1730 -1.2270 0.00000 0.00000 
SGSTAA2B 220GSTAAD__B 1 0        0.00000 0.00000 0.00000 0.00000 
SHAND171 _11HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND172 _11HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND17A _11HANDECK_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SHAND17B _11HANDECK_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -25.000 12.5000 -12.500 
SHAND271 _13HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND272 _13HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND273 _13HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND274 _13HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000 
SHAND27A _13HANDECK_A 1 2 26.674 0.00000 0.00000 -5.3710 1.24548 0.00000 -32.000 17.0000 -17.000 
SHAND27B _13HANDECK_B 1 2 26.674 0.00000 0.00000 -5.3710 1.24548 0.00000 -32.000 17.0000 -17.000 
SHAND27C _13HANDECK_C 1 2 26.674 0.00000 0.00000 -5.3710 1.26232 0.00000 -32.000 17.0000 -17.000 
SHAND27D _13HANDECK_D 1 2 26.674 0.00000 0.00000 -5.3710 1.26232 0.00000 -32.000 17.0000 -17.000 
SHAND27E _13HANDECK_E 1 2 26.674 0.00000 0.00000 -15.107 20.6081 0.00000 -90.000 45.0000 -45.000 
SHAND27F _13HANDECK_F 1 0        0.00000 0.00000 0.00000 0.00000 47.8000 -55.000 27.5000 -27.500 
SHANDE21 220HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE22 220HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE23 220HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000 
SHANDE24 220HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE21 220HAUTERIV1 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE22 220HAUTERIV2 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000 
SHAUTE2A 220HAUTERIVA 1 0        13.8585 -4.2420 0.00000 0.00000 
SHAUTE2B 220HAUTERIVB 1 0        15.4045 -6.4140 0.00000 0.00000 
SHAUTE2C 220HAUTERIVC 1 0        52.7010 -24.763 0.00000 0.00000 
SILANZ21 220ILANZ___1 0 0        0.00000 0.00000 0.00000 0.00000 
SILANZ2A 220ILANZ___A 1 2 237.43 0.00000 0.00000 -19.925 46.5000 0.00000 -41.000 46.5000 -46.500 
SINGEN21 220INGENBOH1 0 0        0.00000 0.00000 0.00000 0.00000 
SINGEN22 220INGENBOH2 0 0        0.00000 0.00000 0.00000 0.00000 
SINGEN2A 220INGENBOHA 1 0        18.2504 7.33600 0.00000 0.00000 
SINGEN2B 220INGENBOHB 1 0        18.4400 6.64800 0.00000 0.00000 
SINNER21 220INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER22 220INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER23 220INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER24 220INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER25 220INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER26 220INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER2T 220INNERTKIT 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER2U 220INNERTKIU 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER31 150INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER32 150INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER33 150INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER34 150INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER35 150INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER36 150INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER3A 150INNERTKIA 1 2 144.49 0.00000 0.00000 -40.015 -3.9734 0.00000 -96.800 46.0000 -46.000 
SINNER3B 150INNERTKIB 1 2 144.49 0.00000 0.00000 -12.401 -3.9717 0.00000 -21.926 31.0000 -31.000 
SINNER3C 150INNERTKIC 1 0        0.00000 0.00000 0.00000 0.00000 4.60000 -10.000 5.00000 -5.0000 
SINNER3D 150INNERTKID 1 2 144.49 0.00000 0.00000 -20.669 -3.9720 0.00000 -36.072 25.5000 -25.500 
SINNER3E 150INNERTKIE 1 0        64.3661 10.0590 0.00000 0.00000 
SINNER3F 150INNERTKIF 1 2 144.49 0.00000 0.00000 -20.669 -3.9720 0.00000 -36.072 25.5000 -25.500 
SINNER3G 150INNERTKIG 1 0        6.88185 0.59300 0.00000 0.00000 
SINNER3H 150INNERTKIH 1 2 144.49 0.00000 0.00000 -20.669 -3.9720 0.00000 -36.072 25.5000 -25.500 
SINNER3I 150INNERTKII 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3J 150INNERTKIJ 1 2 144.49 0.00000 0.00000 -20.669 -3.9720 0.00000 -36.072 25.5000 -25.500 
SINNER3K 150INNERTKIK 1 0        0.00000 0.00000 0.00000 0.00000 
SINNER3L 150INNERTKIL 1 2 144.49 0.00000 0.00000 -20.669 -3.9720 0.00000 -36.072 25.5000 -25.500 
SINNER3M 150INNERTKIM 1 2 144.49 0.00000 0.00000 -62.007 -3.9761 0.00000 -108.68 76.8000 -76.800 
SINNER61 _12INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER71 _24INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000 
SINNER7A _24INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN21 220IRAGNA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000 
SIRAGN2B 220IRAGNA__B 1 0        22.1754 -12.099 0.00000 0.00000 
SKERZE21 220KERZERS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE22 220KERZERS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SKERZE2A 220KERZERS_A 1 0        17.4810 -2.4280 0.00000 0.00000 
SKERZE2B 220KERZERS_B 1 0        -0.0030 -3.2770 0.00000 0.00000 
SLACHM21 220LACHMATT1 0 0        0.00000 0.00000 0.00000 0.00000 
SLACHM22 220LACHMATT2 0 0        0.00000 0.00000 0.00000 0.00000 
SLACHM2A 220LACHMATTA 1 0        29.4264 3.57300 0.00000 0.00000 
SLACHM2B 220LACHMATTB 1 0        29.4264 3.57300 0.00000 0.00000 
SLACHM2C 220LACHMATTC 1 0        54.1714 -11.024 0.00000 0.00000 
SLAUFE11 380LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE12 380LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE13 380LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE14 380LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE15 380LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE16 380LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE17 380LAUFENBU7 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE18 380LAUFENBU8 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE19 380LAUFENBU9 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1A 380LAUFENBUA 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1B 380LAUFENBUB 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1C 380LAUFENBUC 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE21 220LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE22 220LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE23 220LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE24 220LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE25 220LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE26 220LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE2A 220LAUFENBUA 1 0        27.4840 -4.8470 0.00000 0.00000 
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000 
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR11 380LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR12 380LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR13 380LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR14 380LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR21 220LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR22 220LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR23 220LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR24 220LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR2A 220LAVORGO_A 1 0        6.28181 -6.3010 0.00000 0.00000 
SLAVOR2T 220LAVORGO_T 1 0        0.00000 0.00000 0.00000 0.00000 
SLAVOR71 _30LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS11 380LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS12 380LEIBSTAD2 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS13 380LEIBSTAD3 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000 
SLEIBS1A 380LEIBSTADA 1 2 411.86 0.00000 0.00000 -1235.0 221.419 70.0000 -1245.0 400.000 -400.00 
SLINDE21 220LINDENHO1 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE22 220LINDENHO2 0 0        0.00000 0.00000 0.00000 0.00000 
SLINDE2A 220LINDENHOA 1 0        34.2237 -10.630 0.00000 0.00000 
SLINDE2B 220LINDENHOB 1 0        0.00000 0.00000 0.00000 0.00000 
SLINTH11 380LINTH-LI1 0 0        0.00000 0.00000 0.00000 0.00000 
SLINTH12 380LINTH-LI2 0 0        0.00000 0.00000 0.00000 0.00000 
SLINTH1A 380LINTH-LIA 1 2 405.00 0.00000 0.00000 -228.33 5.10775 250.000 -250.00 50.0000 -50.000 
SLINTH1B 380LINTH-LIB 1 2 405.00 0.00000 0.00000 -228.33 5.10775 250.000 -250.00 50.0000 -50.000 
SLINTH1C 380LINTH-LIC 1 2 405.00 0.00000 0.00000 -228.33 5.10775 250.000 -250.00 50.0000 -50.000 
SLINTH1D 380LINTH-LID 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 50.0000 -50.000 
SLITTA21 220LITTAU__1 0 0        0.00000 0.00000 0.00000 0.00000 
SLITTA22 220LITTAU__2 0 0        0.00000 0.00000 0.00000 0.00000 
SLITTA2A 220LITTAU__A 1 0        31.0823 21.0930 0.00000 0.00000 
SLITTA2B 220LITTAU__B 1 0        29.4476 21.7120 0.00000 0.00000 
SLITTA2C 220LITTAU__C 1 0        28.8223 31.7470 0.00000 0.00000 
SLOEBB21 220LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB22 220LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB23 220LOEBBIA_3 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB24 220LOEBBIA_4 0 0        0.00000 0.00000 0.00000 0.00000 
SLOEBB2A 220LOEBBIA_A 1 2 235.00 0.00000 0.00000 -29.032 -6.2855 0.00000 -50.000 25.0000 -25.000 
SLOEBB2B 220LOEBBIA_B 1 2 235.00 0.00000 0.00000 -20.903 -6.2853 0.00000 -36.000 18.0000 -18.000 
SMAGAD21 220MAGADINO1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAGAD22 220MAGADINO2 0 0        0.00000 0.00000 0.00000 0.00000 
SMAGAD2A 220MAGADINOA 1 0        -20.094 13.3740 0.00000 0.00000 
SMANNA31 150MANNO_AI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNA3A 150MANNO_AIA 1 0        51.3628 -6.8480 0.00000 0.00000 
SMANNA3B 150MANNO_AIB 1 0        48.7821 -6.1320 0.00000 0.00000 
SMANNA3C 150MANNO_AIC 1 0        21.2819 0.03600 0.00000 0.00000 
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000 
SMANNO21 220MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO31 150MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO32 150MANNO___2 0 0        0.00000 0.00000 0.00000 0.00000 
SMANNO3A 150MANNO___A 1 0        20.9773 1.69300 0.00000 0.00000 
SMAPRA11 380MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA72 _11MAPRAGG_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA73 _11MAPRAGG_3 0 0        0.00000 0.00000 0.00000 0.00000 
SMAPRA7A _11MAPRAGG_A 1 2 26.369 0.00000 0.00000 -33.333 3.72220 0.00000 -98.200 55.0000 -55.000 
SMAPRA7B _11MAPRAGG_B 1 2 26.369 0.00000 0.00000 -33.333 3.72220 0.00000 -98.200 55.0000 -55.000 
SMAPRA7C _11MAPRAGG_C 1 2 26.369 0.00000 0.00000 -33.333 3.72220 0.00000 -98.200 55.0000 -55.000 
SMAPRT71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMASSA21 220MASSABOD1 0 0        0.00000 0.00000 0.00000 0.00000 
SMASSA2A 220MASSABODA 1 0        10.7171 0.38000 0.00000 0.00000 
SMATHO21 220MATHOD__1 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMATHO2A 220MATHOD___ 1 0        64.2884 16.3600 0.00000 0.00000 
SMENDR11 380MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR31 150MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR32 150MENDRISI2 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR33 150MENDRISI3 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR34 150MENDRISI4 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR35 150MENDRISI5 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR36 150MENDRISI6 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3A 150MENDRISIA 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR3B 150MENDRISIB 1 0        25.5992 3.83800 0.00000 0.00000 
SMENDR3C 150MENDRISIC 1 0        25.2230 2.59300 0.00000 0.00000 
SMENDR3D 150MENDRISID 1 0        4.19325 0.73600 0.00000 0.00000 
SMENDR3T 150MENDRISIT 1 0        0.00000 0.00000 0.00000 0.00000 
SMENDR71 _21MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL11 380METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL12 380METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL1A 380METTLEN_A 1 0        90.3969 -8.9410 0.00000 0.00000 
SMETTL1B 380METTLEN_B 1 0        90.6722 -8.9410 0.00000 0.00000 
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000 
SMETTL21 220METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL22 220METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL23 220METTLEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SMETTL2A 220METTLEN_A 1 0        20.8503 -4.3850 0.00000 0.00000 
SMETTL2B 220METTLEN_B 1 0        21.0308 -4.4620 0.00000 0.00000 
SMETTL2C 220METTLEN_C 1 0        28.4018 -18.287 0.00000 0.00000 
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE21 220MOEREL__1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE22 220MOEREL__2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE23 220MOEREL__3 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE24 220MOEREL__4 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE25 220MOEREL__5 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE26 220MOEREL__6 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERE2A 220MOEREL__A 1 0        7.22978 16.6360 0.00000 0.00000 
SMOERE2B 220MOEREL__B 1 0        5.89959 10.0430 0.00000 0.00000 
SMOERS21 220MOERSCHW1 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000 
SMOERS2A 220MOERSCHWA 1 0        71.3730 9.83600 0.00000 0.00000 
SMONTL21 220MONTLING1 0 0        0.00000 0.00000 0.00000 0.00000 
SMONTL22 220MONTLING2 0 0        0.00000 0.00000 0.00000 0.00000 
SMONTL2A 220MONTLINGA 1 0        56.1057 -3.2910 0.00000 0.00000 
SMONTL2B 220MONTLINGB 1 0        58.5431 -2.3840 0.00000 0.00000 
SMUEH321 220MUEHLEB31 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEH322 220MUEHLEB32 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB11 380MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB21 220MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB22 220MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB2C 220MUEHLEBEC 1 0        33.4331 -11.252 0.00000 0.00000 
SMUEHB2D 220MUEHLEBED 1 0        33.0599 -8.7060 0.00000 0.00000 
SMUEHB2T 220MUEHLEBET 1 0        0.00000 0.00000 0.00000 0.00000 
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC21 220MUENCHWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SMUENC2A 220MUENCHWIA 1 0        -10.337 5.81700 0.00000 0.00000 
SMUENC2B 220MUENCHWIB 1 0        42.2038 7.75400 0.00000 0.00000 
SNDDRA11 380NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA12 380NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA71 _16NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA72 _16NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA73 _16NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA74 _16NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA75 _16NANT_DRA5 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA76 _16NANT_DRA6 0 0        0.00000 0.00000 0.00000 0.00000 
SNDDRA7A _16NANT_DRAA 1 2 26.663 0.00000 0.00000 -62.000 4.85798 154.000 -76.170 78.8000 -78.800 
SNDDRA7B _16NANT_DRAB 1 2 26.663 0.00000 0.00000 -62.000 4.85798 154.000 -76.170 78.8000 -78.800 
SNDDRA7C _16NANT_DRAC 1 2 26.663 0.00000 0.00000 -62.000 4.85798 154.000 -76.170 78.8000 -78.800 
SNDDRA7D _16NANT_DRAD 1 0        0.00000 0.00000 0.00000 0.00000 154.000 -76.170 78.8000 -78.800 
SNDDRA7E _16NANT_DRAE 1 2 26.663 0.00000 0.00000 -62.000 4.85798 154.000 -76.170 78.8000 -78.800 
SNDDRA7F _16NANT_DRAF 1 2 26.663 0.00000 0.00000 -62.000 4.85798 154.000 -76.170 78.8000 -78.800 
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SNIEDE2A 220NIEDERWIA 1 0        68.1509 29.9920 0.00000 0.00000 
SOBFEL21 220OBFELDEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2A 220OBFELDENA 1 0        51.5040 -1.9730 0.00000 0.00000 
SOBFEL2B 220OBFELDENB 1 0        75.5057 7.97900 0.00000 0.00000 
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000 
SOBFEL2D 220OBFELDEND 1 0        40.3230 -9.9910 0.00000 0.00000 
SOFTRI21 220OFTRINGE1 0 0        0.00000 0.00000 0.00000 0.00000 
SOFTRI2A 220OFTRINGEA 1 0        52.1706 -3.5620 0.00000 0.00000 
SOLIVO21 220OLIVONE_1 0 0        0.00000 0.00000 0.00000 0.00000 
SOLIVO2A 220OLIVONE_A 1 2 235.00 0.00000 0.00000 -42.919 4.72853 0.00000 -60.000 30.0000 -30.000 
SOLIVO2B 220OLIVONE_B 1 2 235.00 0.00000 0.00000 -42.919 4.72853 0.00000 -48.000 30.0000 -30.000 
SOLIVO2C 220OLIVONE_C 1 2 235.00 0.00000 0.00000 -10.730 4.72931 0.00000 -48.000 7.50000 -7.5000 
SORMAL21 220ORMALING1 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000 
SORMAL2A 220ORMALINGA 1 0        23.6327 -2.2820 0.00000 0.00000 
SORMAL2B 220ORMALINGB 1 0        19.6260 8.13700 0.00000 0.00000 
SPECCI21 220PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI22 220PECCIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SPECCI71 _12PECCIA__1 0 0        0.70493 -1.2140 0.00000 0.00000 
SPECCI7A _12PECCIA__A 1 2 27.540 0.00000 0.00000 -6.0000 0.54933 0.00000 -24.000 12.0000 -12.000 
SPECCI7B _12PECCIA__B 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPECCI7C _12PECCIA__C 1 2 27.540 0.00000 0.00000 -6.0000 0.54933 0.00000 -24.000 12.0000 -12.000 
SPECCI7D _12PECCIA__D 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000 
SPLATT21 220PLATTISC1 0 0        0.00000 0.00000 0.00000 0.00000 
SPLATT22 220PLATTISC2 0 0        0.00000 0.00000 0.00000 0.00000 
SPLATT2A 220PLATTISCA 1 0        13.0547 -1.3440 0.00000 0.00000 
SPLATT2B 220PLATTISCB 1 0        12.8722 -1.5040 0.00000 0.00000 
SPRADE11 380PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE12 380PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE13 380PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE14 380PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE15 380PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE16 380PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE17 380PRADELLA7 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE18 380PRADELLA8 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE19 380PRADELLA9 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1A 380PRADELLAA 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1C 380PRADELLAC 1 2 410.00 0.00000 0.00000 -60.083 -38.000 0.00000 -72.000 38.0000 -38.000 
SPRADE1D 380PRADELLAD 1 2 410.00 0.00000 0.00000 -60.083 -38.000 75.0000 -75.000 38.0000 -38.000 
SPRADE1T 380PRADELLAT 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE1U 380PRADELLAU 1 0        0.00000 0.00000 0.00000 0.00000 
SPRADE71 _13PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE72 _13PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE73 _13PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE74 _13PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000 
SPRADE7A _13PRADELLAA 1 2 26.337 0.00000 0.00000 -57.680 -0.7269 0.00000 -72.000 36.0000 -36.000 
SPRADE7B _13PRADELLAB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 36.0000 -36.000 
SPRADE7C _13PRADELLAC 1 2 26.337 0.00000 0.00000 -57.680 -2.0814 0.00000 -72.000 36.0000 -36.000 
SPRADE7D _13PRADELLAD 1 2 26.337 0.00000 0.00000 -54.475 -2.0974 0.00000 -68.000 36.0000 -36.000 
SREGEN21 220REGENSDO1 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN22 220REGENSDO2 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN23 220REGENSDO3 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN24 220REGENSDO4 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN25 220REGENSDO5 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN26 220REGENSDO6 0 0        0.00000 0.00000 0.00000 0.00000 
SREGEN2A 220REGENSDOA 1 0        78.9880 -9.3750 0.00000 0.00000 
SREGEN2B 220REGENSDOB 1 0        0.00000 0.00000 0.00000 0.00000 
SREGEN2C 220REGENSDOC 1 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE21 220RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE22 220RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE23 220RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE24 220RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE25 220RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE26 220RIDDES__6 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE27 220RIDDES__7 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE28 220RIDDES__8 0 0        0.00000 0.00000 0.00000 0.00000 
SRIDDE2B 220RIDDES__B 1 0        31.0863 -2.3090 0.00000 0.00000 
SRIDDE2C 220RIDDES__C 1 2 235.00 0.00000 0.00000 -46.521 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2D 220RIDDES__D 1 0        17.9953 3.74200 0.00000 0.00000 
SRIDDE2E 220RIDDES__E 1 2 235.00 0.00000 0.00000 -46.521 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2F 220RIDDES__F 1 2 235.00 0.00000 0.00000 -46.521 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2G 220RIDDES__G 1 2 235.00 0.00000 0.00000 -46.521 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIDDE2H 220RIDDES__H 1 2 235.00 0.00000 0.00000 -46.521 25.5000 0.00000 -51.000 25.5000 -25.500 
SRIET_21 220RIET____1 0 0        0.00000 0.00000 0.00000 0.00000 
SRIET_22 220RIET____2 0 0        0.00000 0.00000 0.00000 0.00000 
SRIET_2A 220RIET____A 1 0        6.13860 -1.4980 0.00000 0.00000 
SRIET_2B 220RIET____B 1 0        82.3745 4.77400 0.00000 0.00000 
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI13 380ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000 
SROBBI1A 380ROBBIA__A 1 0        28.7668 -3.0290 0.00000 0.00000 
SROBBI1B 380ROBBIA__B 1 0        28.8384 -3.0320 0.00000 0.00000 
SROBIE21 220ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE71 _12ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE73 _12ROBIEI__3 0 0        0.00000 0.00000 0.00000 0.00000 
SROBIE7A _12ROBIEI__A 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 20.0000 -20.000 
SROBIE7B _12ROBIEI__B 1 2 27.425 0.00000 0.00000 -40.000 2.25116 40.0000 -40.000 20.0000 -20.000 
SROBIE7C _12ROBIEI__C 1 0        0.00000 0.00000 0.00000 0.00000 40.0000 -41.300 20.0000 -20.000 
SROBIE7D _12ROBIEI__D 1 2 27.425 0.00000 0.00000 -40.000 -0.4682 40.0000 -40.000 20.0000 -20.000 
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 0.26100 0.00000 -25.000 11.5000 -11.500 
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN14 380ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN15 380ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN16 380ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN21 220ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN22 220ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN23 220ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN24 220ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN25 220ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN26 220ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000 
SROMAN2A 220ROMANEL__ 1 0        60.6035 14.6970 0.00000 0.00000 
SROMAN2B 220ROMANEL__ 1 0        60.6035 14.6970 0.00000 0.00000 
SROMAN2T 220ROMANEL_T 1 0        0.00000 0.00000 0.00000 0.00000 
SROMAN71 _27ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE21 220ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE22 220ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000 
SROTHE2A 220ROTHENBRA 1 2 237.43 0.00000 0.00000 -66.807 17.9202 0.00000 -103.17 42.5000 -42.500 
SROTHE2B 220ROTHENBRB 1 2 237.43 0.00000 0.00000 -66.807 17.9202 0.00000 -90.754 42.5000 -42.500 
SROTHE2C 220ROTHENBRC 1 2 237.43 0.00000 0.00000 -90.386 17.9186 15.0000 -115.00 57.5000 -57.500 
SRUETH21 220RUETHI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH22 220RUETHI__2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH23 220RUETHI__3 0 0        0.00000 0.00000 0.00000 0.00000 
SRUETH24 220RUETHI__4 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000 
SRUPPE2A 220RUPPERSWA 1 0        5.17147 -0.4560 0.00000 0.00000 
SRUPPE2B 220RUPPERSWB 1 0        6.81731 -0.8660 0.00000 0.00000 
SS.TRI21 220S.TRIPHO1 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI22 220S.TRIPHO2 0 0        0.00000 0.00000 0.00000 0.00000 
SS.TRI2A 220S.TRIPHOA 1 0        18.0679 -1.8010 0.00000 0.00000 
SS.TRI2B 220S.TRIPHOB 1 0        22.1865 3.68700 0.00000 0.00000 
SS.TRI2C 220S.TRIPHO_ 1 0        -48.756 -0.5540 0.00000 0.00000 
SS.TRI2D 220S.TRIPHO_ 1 0        37.2885 14.3180 0.00000 0.00000 
SSAMST21 220SAMSTAGE1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAMST2A 220SAMSTAGEA 1 0        37.6172 0.18300 0.00000 0.00000 
SSAREL21 220SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL2A 220SARELLI_A 1 0        33.8163 7.53900 0.00000 0.00000 
SSAREL51 110SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL52 110SARELLI_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL53 110SARELLI_3 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL54 110SARELLI_4 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL55 110SARELLI_5 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL56 110SARELLI_6 0 0        0.00000 0.00000 0.00000 0.00000 
SSAREL5A 110SARELLI_A 1 0        54.8400 5.06200 0.00000 0.00000 
SSAREL5B 110SARELLI_B 1 2 117.58 0.00000 0.00000 0.00000 -19.100 0.00000 -50.000 25.0000 -25.000 
SSAREL5C 110SARELLI_C 1 0        -12.970 1.43400 0.00000 0.00000 
SSAREL5D 110SARELLI_D 1 2 117.58 0.00000 0.00000 0.00000 -19.100 0.00000 -50.000 25.0000 -25.000 
SSCHLA21 220SCHLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA22 220SCHLATTI2 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA23 220SCHLATTI3 0 0        0.00000 0.00000 0.00000 0.00000 
SSCHLA2A 220SCHLATTIA 1 0        35.5720 -6.5170 0.00000 0.00000 
SSCHLA2B 220SCHLATTIB 1 0        36.3314 -4.9830 0.00000 0.00000 
SSEDRU21 220SEDRUN__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU22 220SEDRUN__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSEDRU2A 220SEDRUN__A 1 0        11.0196 -2.6270 0.00000 0.00000 
SSEDRU2B 220SEDRUN__B 1 2 237.43 0.00000 0.00000 -1.5400 25.0000 0.00000 -45.697 25.0000 -25.000 
SSEDRU2C 220SEDRUN__C 1 2 237.43 0.00000 0.00000 -1.5400 25.0000 0.00000 -45.697 25.0000 -25.000 
SSEDRU2D 220SEDRUN__D 1 2 237.43 0.00000 0.00000 -1.5400 25.0000 0.00000 -45.697 25.0000 -25.000 
SSEEBA21 220SEEBACH_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSEEBA22 220SEEBACH_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSEEBA2A 220SEEBACH_A 1 0        25.6315 0.23000 0.00000 0.00000 
SSEEBA2B 220SEEBACH_B 1 0        -0.2875 -0.4780 0.00000 0.00000 
SSERRA21 220SERRA___1 0 0        0.00000 0.00000 0.00000 0.00000 
SSERRA2A 220SERRA___A 1 2 235.00 0.00000 0.00000 -6.5850 5.00000 10.0000 -10.000 5.00000 -5.0000 
SSIEBN21 220SIEBNEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN22 220SIEBNEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN23 220SIEBNEN_3 0 0        0.00000 0.00000 0.00000 0.00000 
SSIEBN2A 220SIEBNEN_A 1 2 235.86 0.00000 0.00000 -54.000 27.0000 0.00000 -54.000 27.0000 -27.000 
SSILS_11 380SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_12 380SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_1T 380SILS____T 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS_1U 380SILS____U 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS_21 220SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_22 220SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_23 220SILS____3 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_24 220SILS____4 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_2A 220SILS____A 1 0        58.3556 -36.040 0.00000 0.00000 
SSILS_2B 220SILS____B 1 0        0.00000 0.00000 0.00000 0.00000 
SSILS_71 _10SILS____1 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_72 _10SILS____2 0 0        0.00000 0.00000 0.00000 0.00000 
SSILS_7A _10SILS____A 1 2 27.759 0.00000 0.00000 -58.500 -2.9891 0.00000 -60.000 30.0000 -30.000 
SSILS_7B _10SILS____B 1 2 27.759 0.00000 0.00000 -58.500 -2.9891 0.00000 -60.000 30.0000 -30.000 
SSILS_7C _10SILS____C 1 2 27.759 0.00000 0.00000 -58.500 -2.9730 0.00000 -60.000 30.0000 -30.000 
SSILS_7D _10SILS____D 1 2 27.759 0.00000 0.00000 -58.500 -2.9730 0.00000 -60.000 30.0000 -30.000 
SSOAZZ11 380SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ1T 380SOAZZA__T 1 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ21 220SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ22 220SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000 
SSOAZZ2A 220SOAZZA__A 1 0        7.09262 0.21800 0.00000 0.00000 
SSOAZZ2B 220SOAZZA__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -41.700 20.9000 -20.900 
SSOAZZ2C 220SOAZZA__C 1 0        7.27314 0.24500 0.00000 0.00000 
SSOAZZ2D 220SOAZZA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -41.700 20.9000 -20.900 
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD21 220STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD22 220STALDEN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2A 220STALDEN_A 1 0        9.54121 10.9120 0.00000 0.00000 
SSTALD2B 220STALDEN_B 1 2 235.00 0.00000 0.00000 0.00000 4.10634 0.00000 -92.500 46.3000 -46.300 
SSTALD2C 220STALDEN_C 1 0        9.39700 10.3390 0.00000 0.00000 
SSTALD2D 220STALDEN_D 1 2 235.00 0.00000 0.00000 0.00000 4.10634 0.00000 -92.500 46.3000 -46.300 
SSTALD2E 220STALDEN_E 1 0        0.00000 0.00000 0.00000 0.00000 
SSTALD2F 220STALDEN_F 1 0        -0.9410 -2.3120 0.00000 0.00000 
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000 
SSURSE2A 220SURSEE__A 1 0        29.4869 -4.6230 0.00000 0.00000 
SSURSE2B 220SURSEE__B 1 0        29.6129 -4.6740 0.00000 0.00000 
STAVAN11 380TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN12 380TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN1T 380TAVANASAT 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN1U 380TAVANASAU 1 0        0.00000 0.00000 0.00000 0.00000 
STAVAN21 220TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN22 220TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN2A 220TAVANASAA 1 0        11.9434 -2.8190 0.00000 0.00000 
STAVAN71 _13TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN72 _13TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000 
STAVAN7A _13TAVANASAA 1 2 24.892 0.00000 0.00000 -1.3330 11.9733 0.00000 -41.127 22.5000 -22.500 
STAVAN7B _13TAVANASAB 1 2 24.892 0.00000 0.00000 -1.3330 11.9733 0.00000 -41.127 22.5000 -22.500 
STAVAN7C _13TAVANASAC 1 2 24.892 0.00000 0.00000 -1.3330 11.9733 0.00000 -41.127 22.5000 -22.500 
STAVAN7D _13TAVANASAD 1 2 24.892 0.00000 0.00000 -1.3330 11.9733 0.00000 -41.127 22.5000 -22.500 
STIEFE21 220TIEFENCA1 0 0        0.00000 0.00000 0.00000 0.00000 
STIEFE2A 220TIEFENCAA 1 2 235.00 0.00000 0.00000 -24.940 -26.000 0.00000 -26.000 26.0000 -26.000 
STIERF11 380TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF12 380TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF13 380TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF14 380TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF15 380TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF16 380TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF21 220TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF22 220TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF23 220TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF24 220TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF25 220TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF26 220TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000 
STIERF2A 220TIERFEHDA 1 0        0.22086 -0.6300 0.00000 0.00000 
STIERF2B 220TIERFEHDB 1 0        0.00000 0.00000 0.00000 0.00000 17.0000 -23.000 11.5000 -11.500 
STIERF2C 220TIERFEHDC 1 0        20.4570 0.87800 0.00000 0.00000 
STIERF2D 220TIERFEHDD 1 2 238.00 0.00000 0.00000 -2.9370 11.5000 0.00000 -20.592 11.5000 -11.500 
STIERF2E 220TIERFEHDE 1 2 238.00 0.00000 0.00000 -11.109 51.0000 0.00000 -91.319 51.0000 -51.000 
STIERF2F 220TIERFEHDF 1 2 238.00 0.00000 0.00000 -11.109 51.0000 0.00000 -91.319 51.0000 -51.000 
STIERF2G 220TIERFEHDG 1 2 238.00 0.00000 0.00000 -11.109 51.0000 0.00000 -91.319 51.0000 -51.000 
STIERF2H 220TIERFEHDH 1 2 238.00 0.00000 0.00000 -17.366 58.8966 119.748 -123.55 69.0000 -69.000 
STINZE21 220TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE22 220TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE23 220TINZEN__3 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE2A 220TINZEN__A 1 0        -14.314 -0.4800 0.00000 0.00000 
STINZE2B 220TINZEN__B 1 0        -14.781 -0.5070 0.00000 0.00000 
STINZE71 _10TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE72 _10TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000 
STINZE7A _10TINZEN__A 1 0        1.68819 -0.2830 0.00000 0.00000 
STINZE7B _10TINZEN__B 1 2 27.141 0.00000 0.00000 -12.457 -0.5033 0.00000 -26.000 13.0000 -13.000 
STINZE7C _10TINZEN__C 1 0        0.85519 -0.2830 0.00000 0.00000 
STINZE7D _10TINZEN__D 1 2 27.141 0.00000 0.00000 -12.457 -0.5033 0.00000 -26.000 13.0000 -13.000 
STINZE7E _10TINZEN__E 1 2 27.141 0.00000 0.00000 -8.1450 -0.5003 0.00000 -17.000 8.50000 -8.5000 
STOESS21 220TOESS___1 0 0        0.00000 0.00000 0.00000 0.00000 
STOESS2A 220TOESS___A 1 0        76.4678 7.94600 0.00000 0.00000 
STOESS2B 220TOESS___B 1 0        77.2393 10.2720 0.00000 0.00000 
SVALLO21 220VALLORCI1 0 0        0.00000 0.00000 0.00000 0.00000 
SVALLO22 220VALLORCI2 0 0        0.00000 0.00000 0.00000 0.00000 
SVALLO2A 220VALLORCIA 1 2 235.00 0.00000 0.00000 0.00000 35.0000 0.00000 -70.000 35.0000 -35.000 
SVALLO2B 220VALLORCIB 1 2 235.00 0.00000 0.00000 0.00000 40.0000 40.0000 -80.000 40.0000 -40.000 
SVALLO2C 220VALLORCIC 1 2 235.00 0.00000 0.00000 0.00000 40.0000 40.0000 -80.000 40.0000 -40.000 
SVAUX_21 220VAUX____1 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_22 220VAUX____2 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000 
SVAUX_2A 220VAUX_____ 1 0        47.0152 -29.810 0.00000 0.00000 
SVAUX_2B 220VAUX_____ 1 0        47.6576 -30.236 0.00000 0.00000 
SVERBA21 220VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA22 220VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA2A 220VERBANO_A 1 2 235.00 0.00000 0.00000 -1.9190 11.5343 0.00000 -48.667 25.0000 -25.000 
SVERBA71 _12VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA72 _12VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBA7A _12VERBANO_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.500 12.8000 -12.800 
SVERBA7B _12VERBANO_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -22.500 12.8000 -12.800 
SVERBA7C _12VERBANO_C 1 2 28.640 0.00000 0.00000 -24.949 -0.7168 0.00000 -26.000 12.8000 -12.800 
SVERBA7D _12VERBANO_D 1 2 28.640 0.00000 0.00000 -24.949 -0.7168 0.00000 -26.000 12.8000 -12.800 
SVERBO11 380VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO1T 380VERBOIS_T 1 0        0.00000 0.00000 0.00000 0.00000 
SVERBO21 220VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO22 220VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVERBO2A 220VERBOIS_A 1 0        86.6746 -8.2930 0.00000 0.00000 
SVERBO2B 220VERBOIS_B 1 0        87.2162 -8.7140 0.00000 0.00000 
SVERBO2C 220VERBOIS_C 1 0        0.77955 -0.9610 0.00000 0.00000 
SVERBO2D 220VERBOIS_D 1 0        3.42782 -1.0410 0.00000 0.00000 
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA11 380VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA12 380VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA13 380VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA14 380VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA15 380VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA16 380VEYTAUX_6 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1B 380VEYTAUX_B 1 2 406.96 0.00000 0.00000 0.00000 -4.3728 114.000 -68.560 61.0000 -61.000 
SVEYTA1C 380VEYTAUX_C 1 2 406.96 0.00000 0.00000 0.00000 -4.3728 114.000 -68.560 61.0000 -61.000 
SVEYTA1T 380VEYTAUX_T 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA1U 380VEYTAUX_U 1 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA21 220VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA22 220VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA23 220VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA25 220VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA2A 220VEYTAUX_A 1 2 235.71 0.00000 0.00000 0.00000 8.35670 16.9000 -49.500 32.5000 -32.500 
SVEYTA2B 220VEYTAUX_B 1 2 235.71 0.00000 0.00000 0.00000 8.35670 16.9000 -49.500 32.5000 -32.500 
SVEYTA2C 220VEYTAUX_C 1 2 235.71 0.00000 0.00000 0.00000 8.35670 16.9000 -49.500 32.5000 -32.500 
SVEYTA2D 220VEYTAUX_D 1 2 235.71 0.00000 0.00000 0.00000 8.35670 16.9000 -49.500 32.5000 -32.500 
SVEYTA71 _10VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000 
SVEYTA72 _10VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF22 220WEINFELD2 0 0        0.00000 0.00000 0.00000 0.00000 
SWEINF2A 220WEINFELDA 1 0        77.9170 7.44900 0.00000 0.00000 
SWILLI21 220WILLISAU1 0 0        0.00000 0.00000 0.00000 0.00000 
SWILLI2A 220WILLISAUA 1 0        30.6829 0.76200 0.00000 0.00000 
SWIMMI21 220WIMMIS__1 0 0        0.00000 0.00000 0.00000 0.00000 
SWIMMI22 220WIMMIS__2 0 0        0.00000 0.00000 0.00000 0.00000 
SWIMMI2A 220WIMMIS__A 1 0        29.3971 -5.0510 0.00000 0.00000 
SWIMMI2B 220WIMMIS__B 1 0        34.7340 -3.3190 0.00000 0.00000 
SWIMMI2C 220WIMMIS__C 1 0        17.6201 -1.0930 0.00000 0.00000 
SWINKE21 220WINKELN_1 0 0        0.00000 0.00000 0.00000 0.00000 
SWINKE22 220WINKELN_2 0 0        0.00000 0.00000 0.00000 0.00000 
SWINKE2A 220WINKELN_A 1 0        72.3532 10.9750 0.00000 0.00000 
SWINKE2B 220WINKELN_B 1 0        71.5172 -1.2180 0.00000 0.00000 
SWINKE2C 220WINKELN_C 1 0        3.94617 -11.613 0.00000 0.00000 
SWINKE2D 220WINKELN_D 1 0        3.48227 -11.705 0.00000 0.00000 
SWITTE21 220WITTENWI1 0 0        0.00000 0.00000 0.00000 0.00000 
SWITTE22 220WITTENWI2 0 0        0.00000 0.00000 0.00000 0.00000 
SWITTE2A 220WITTENWIA 1 0        66.5081 -10.059 0.00000 0.00000 
SWITTE2B 220WITTENWIB 1 0        18.1546 1.85300 0.00000 0.00000 
SY_ACQ21 220Y/ACQUA_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_BAT11 380Y/BATIAZ1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_BIT21 220Y/BITSCH1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_CHL21 220Y/CHATEL1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIF21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIG21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_FIG22 220Y/FIONAY2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_GAB21 220Y/GABI__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_GST21 220Y/GSTAAD1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_ILA21 220Y/ILANZ_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA22 220Y/PLATTI2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PLA23 220Y/PLATTI3 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC31 150Y/P.SCAI1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_PSC3A 150Y/P.SCAIA 1 0        2.70272 0.53900 0.00000 0.00000 
SY_PUN11 380Y/PUNT__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_ROS21 220Y/ROSEL_1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_VIS21 220Y/VISP__1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_VIS22 220Y/VISP__2 0 0        0.00000 0.00000 0.00000 0.00000 
SY_WEI21 220Y/WEIACH1 0 0        0.00000 0.00000 0.00000 0.00000 
SY_WIM21 220Y/WIMMIS1 0 0        0.00000 0.00000 0.00000 0.00000 
SZERME21 220ZERMEIGG1 0 0        0.00000 0.00000 0.00000 0.00000 
SZERME2A 220ZERMEIGGA 1 0        0.06555 -0.1290 0.00000 0.00000 
SZERME2B 220ZERMEIGGB 1 2 235.00 0.00000 0.00000 0.00000 1.02383 0.00000 -36.000 18.0000 -18.000 
SZERME2C 220ZERMEIGGC 1 2 235.00 0.00000 0.00000 0.00000 1.02383 0.00000 -36.000 18.0000 -18.000 
##ZUA
UBOR2_21     UBOR2_21 0 0        63.6542 28.6100 0.00000 0.00000 
UBUR2_21     UBUR2_21 0 2 239.45 50.7394 13.8400 -769.92 -117.66 -496.69 -815.69 121.070 -850.86 
UBUR3_81     UBUR3_81 0 2 342.75 0.00000 0.00000 -468.21 69.2518 -398.21 -721.21 138.400 -1165.1 
UBUR4_11     UBUR4_11 0 0        0.00000 0.00000 0.00000 0.00000 
UKAL2_21     UKAL2_21 0 0        154.977 67.3700 0.00000 0.00000 
UMUK2_21     UMUK2_21 0 0        301.468 82.1300 0.00000 0.00000 
UMUK4_11     UMUK4_11 0 0        0.00000 0.00000 0.00000 0.00000 
USTR2_21     USTR2_21 0 0        82.4665 22.1500 0.00000 0.00000 
UVOL2_21     UVOL2_21 0 0        90.4033 7.38000 0.00000 0.00000 
UVV2__21     UVV2__21 0 0        0.00000 0.00000 0.00000 0.00000 
UVV2__22     UVV2__22 0 0        0.00000 0.00000 0.00000 0.00000 
UZUK3_81     UZUK3_81 0 0        0.00000 0.00000 0.00000 0.00000 
UZUK7_01     UZUK7_01 0 0        0.83966 262.740 0.00000 0.00000 
##ZBG
VAECKO11 VAECKO11     0 2 412.00 0.00000 0.00000 -2067.6 246.471 -537.30 -2067.6 322.800 -537.20 
VAECKO21 VAECKO21     0 0        74.6116 12.0000 0.00000 0.00000 
VAECKO2Q VAECKO2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VAGROP51 VAGROP51     0 0        14.4828 3.60000 0.00000 0.00000 
VALEKO21 VALEKO21     0 0        154.717 16.3000 0.00000 0.00000 
VBALKA21 VBALKA21     0 0        0.00000 0.00000 0.00000 0.00000 
VBALKA51 VBALKA51     0 0        86.5974 4.00000 0.00000 0.00000 
VBALKA52 VBALKA52     0 0        0.00000 0.00000 0.00000 0.00000 
VBELME21 VBELME21     0 2 231.00 0.00000 0.00000 -129.30 0.08701 108.700 -348.20 88.2000 -91.900 
VBELOS51 VBELOS51     0 0        16.8800 0.00000 0.00000 0.00000 
VBLAGO11 VBLAGO11     0 0        0.00000 0.00000 0.00000 0.00000 
VBLAGO51 VBLAGO51     0 0        77.4083 -2.4000 0.00000 0.00000 
VBLAGO5Q VBLAGO5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VBOICH21 VBOICH21     0 0        90.6926 14.2000 0.00000 0.00000 
VBURGA11 VBURGA11     0 0        0.00000 0.00000 0.00000 0.00000 
VBURGA51 VBURGA51     0 0        251.502 68.8000 0.00000 0.00000 
VBURGA5Q VBURGA5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VCALIV51 VCALIV51     0 0        0.99882 0.00000 0.00000 0.00000 
VCAREV11 VCAREV11     0 0        0.00000 0.00000 0.00000 0.00000 
VCAREV51 VCAREV51     0 0        58.9302 5.50000 0.00000 0.00000 
VCAREV5Q VCAREV5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VCMOGL11 VCMOGL11     0 0        0.00000 0.00000 0.00000 0.00000 
VCMOGL51 VCMOGL51     0 0        70.5165 28.9000 0.00000 0.00000 
VCMOGL5Q VCMOGL5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU11 VDOBRU11     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU21 VDOBRU21     0 0        0.00000 0.00000 0.00000 0.00000 
VDOBRU51 VDOBRU51     0 0        -41.649 65.2000 0.00000 0.00000 
VDRIAN51 VDRIAN51     0 0        5.59337 3.30000 0.00000 0.00000 
VGABRO51 VGABRO51     0 0        24.9704 2.60000 0.00000 0.00000 
VGORYA21 VGORYA21     0 0        60.1288 12.4000 0.00000 0.00000 
VGORYA51 VGORYA51     0 0        115.164 13.4000 0.00000 0.00000 
VHCHAI11 VHCHAI11     0 2 410.82 0.00000 0.00000 0.00000 4.89838 390.600 -421.40 190.400 -129.60 
VHCHAI12 VHCHAI12     0 0        0.00000 0.00000 0.00000 0.00000 390.600 -421.40 190.400 -129.60 
VHDEVI21 VHDEVI21     0 0        -2.2026 0.00000 0.00000 0.00000 
VHORFE21 VHORFE21     0 2 228.01 0.00000 0.00000 -37.800 24.0712 44.3000 -159.00 64.3000 -55.700 
VHPESH21 VHPESH21     0 2 228.01 0.00000 0.00000 -96.600 2.73390 -4.2000 -127.80 46.1000 -78.900 
VHSEST21 VHSEST21     0 2 231.99 0.00000 0.00000 -119.40 15.5878 -29.400 -238.70 90.2000 -49.800 
VHTESH21 VHTESH21     0 2 230.01 0.00000 0.00000 -59.600 -12.807 -11.800 -61.600 24.9000 -25.100 
VKARTA51 VKARTA51     0 0        1.59811 -0.2000 0.00000 0.00000 
VKAZIC21 VKAZIC21     0 0        222.736 61.7000 0.00000 0.00000 
VMADAR21 VMADAR21     0 0        180.187 89.6000 0.00000 0.00000 
VMA_IZ11 VMA_IZ11     0 2 411.00 0.00000 0.00000 -583.80 -136.70 -148.90 -627.80 312.300 -287.70 
VMA_IZ21 VMA_IZ21     0 0        0.00000 0.00000 0.00000 0.00000 
VMA_IZ51 VMA_IZ51     0 2 118.00 116.562 8.80000 -37.200 32.9195 -15.800 -164.60 71.0000 -89.000 
VMETAL11 VMETAL11     0 0        25.3699 -7.4000 0.00000 0.00000 
VMIZIA11 VMIZIA11     0 0        0.00000 0.00000 0.00000 0.00000 
VMIZIA21 VMIZIA21     0 0        82.2026 -5.3000 0.00000 0.00000 
VMIZIA2Q VMIZIA2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VO_DEK51 VO_DEK51     0 0        0.00000 0.00000 0.00000 0.00000 
VO_KAK21 VO_KAK21     0 0        69.8173 6.80000 0.00000 0.00000 
VO_POK51 VO_POK51     0 0        14.5827 1.90000 0.00000 0.00000 
VO_RAD21 VO_RAD21     0 0        0.00000 0.00000 0.00000 0.00000 
VO_SHC21 VO_SHC21     0 0        3.89539 11.2000 0.00000 0.00000 
VO_SPT21 VO_SPT21     0 0        27.3676 13.8000 0.00000 0.00000 
VPLEV121 VPLEV121     0 0        0.00000 0.00000 0.00000 0.00000 
VPLEV151 VPLEV151     0 0        100.781 28.1000 0.00000 0.00000 
VPLOVD11 VPLOVD11     0 0        218.641 81.5000 0.00000 0.00000 
VPLOVD1Q VPLOVD1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VPLOVD21 VPLOVD21     0 0        138.236 -1.7000 0.00000 0.00000 
VSF_YU21 VSF_YU21     0 0        241.214 9.20000 0.00000 0.00000 
VSOFIZ11 VSOFIZ11     0 0        0.00000 0.00000 0.00000 0.00000 
VSOFIZ1Q VSOFIZ1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSOFIZ51 VSOFIZ51     0 0        199.963 22.5000 0.00000 0.00000 
VSOFIZ5Q VSOFIZ5Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN11 VSTOLN11     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN21 VSTOLN21     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN2Q VSTOLN2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VSTOLN51 VSTOLN51     0 0        25.3699 -1.0000 0.00000 0.00000 
VSTOMA21 VSTOMA21     0 0        3.49586 -18.100 0.00000 0.00000 
VTBDOL21 VTBDOL21     0 2 230.01 0.00000 0.00000 -131.30 20.9508 -121.30 -332.50 26.5000 -183.50 
VTBDOL51 VTBDOL51     0 2 118.00 176.591 2.70000 -121.30 1.91918 -121.30 -166.30 31.6000 -93.400 
VTMI2_11 VTMI2_11     0 2 411.00 0.00000 0.00000 -404.20 65.4690 -121.60 -418.20 181.500 -108.50 
VTMI2_21 VTMI2_21     0 2 227.00 150.622 40.4000 -832.20 33.5879 -47.900 -875.20 363.100 -336.90 
VTMI2_51 VTMI2_51     0 2 120.00 208.353 20.3000 -149.20 5.06069 -47.200 -159.20 58.1000 -71.900 
VTMI3_11 VTMI3_11     0 0        0.00000 0.00000 0.00000 0.00000 
VTMI3_21 VTMI3_21     0 2 227.00 60.9278 7.20000 -768.70 140.539 -127.20 -828.70 318.100 -361.90 
VTMI3_2Q VTMI3_2Q     0 0        0.00000 0.00000 0.00000 0.00000 
VTSOF_21 VTSOF_21     0 0        90.7924 31.9000 0.00000 0.00000 
VTVARN21 VTVARN21     0 0        0.00000 0.00000 0.00000 0.00000 -116.90 -575.70 122.000 -268.00 
VTVARN51 VTVARN51     0 0        102.878 31.4000 0.00000 0.00000 -117.10 -576.50 113.700 -276.30 
VVARNA11 VVARNA11     0 0        0.00000 0.00000 0.00000 0.00000 
VVARNA1Q VVARNA1Q     0 0        0.00000 0.00000 0.00000 0.00000 
VVARNA21 VVARNA21     0 0        0.00000 0.00000 0.00000 0.00000 
VVETRE11 VVETRE11     0 0        0.00000 0.00000 0.00000 0.00000 
VZLATI11 VZLATI11     0 0        134.041 67.8000 0.00000 0.00000 
##ZBA
WBANOV5  WBANOV5      0 0        13.0287 4.41945 0.00000 0.00000 
WBBROD51 WBBROD51     0 0        8.25289 0.52952 0.00000 0.00000 
WBBROD52 WBBROD52     0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA12  WBIHAC2      0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA151 WBIHA151     0 0        8.51878 2.52540 0.00000 0.00000 
WBIHA152 WBIHA152     0 0        0.00000 0.00000 0.00000 0.00000 
WBIHA25  WBIHA25      0 0        9.19374 1.47655 0.00000 0.00000 
WBILEC5  WBILEC5      0 0        5.98258 0.94703 0.00000 0.00000 
WBJEL15  WBJEL15      0 0        17.5080 3.98158 0.00000 0.00000 
WBJEL25  WBJEL25      0 0        1.39082 0.00000 0.00000 0.00000 
WBJEL35  WBJEL35      0 0        26.0370 2.89199 0.00000 0.00000 
WBJEL45  WBJEL45      0 0        4.91901 0.74336 0.00000 0.00000 
WBKRUP5  WKRUPA5      0 0        6.87229 1.59874 0.00000 0.00000 
WBL5TT5  WKTBL55      0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK151 WBL 1 51     0 0        24.0428 7.77987 0.00000 0.00000 
WBLUK152 WBL 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK25  WBL 2 5      0 0        41.4485 7.63730 0.00000 0.00000 
WBLUK35  WBL 3 5      0 0        35.5784 3.28913 0.00000 0.00000 
WBLUK45  WBL 4 5      0 0        10.2062 0.00000 0.00000 0.00000 
WBLUK55  WBL 5 5      0 0        8.01768 1.29325 0.00000 0.00000 
WBLUK611 WBLUKA11     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK612 WBLUKA12     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK651 WBL 6 51     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK652 WBL 6 52     0 0        0.00000 0.00000 0.00000 0.00000 
WBLUK75  WBL 7 5      0 0        10.9220 1.49691 0.00000 0.00000 
WBLUK85  WBL 8 5      0 0        0.00000 0.00000 0.00000 0.00000 
WBRCK15  WBRCK15      0 0        23.8382 4.73513 0.00000 0.00000 
WBRCK251 WBRCK251     0 0        24.7280 3.08547 0.00000 0.00000 
WBRCK252 WBRCK252     0 0        0.00000 0.00000 0.00000 0.00000 
WBREZA5  WBREZA5      0 0        7.92564 0.76373 0.00000 0.00000 
WBUGOJ5  WBUGOJ5      0 0        9.33691 0.91648 0.00000 0.00000 
WBUSOV5  WBUSOV5      0 0        5.12354 0.67208 0.00000 0.00000 
WBUZIM5  WBUZIM5      0 0        3.74294 0.35641 0.00000 0.00000 
WCAPLJ5  WCAPLJ5      0 0        12.0614 1.37000 0.00000 0.00000 
WCAZI15  WCAZ1 5      0 0        14.0718 1.14050 0.00000 0.00000 
WCAZI25  WCAZ2 5      0 0        2.60779 0.32586 0.00000 0.00000 
WCELIN5  WCELIN5      0 0        5.17467 0.83501 0.00000 0.00000 
WCELUL5  WCELUL5      0 0        0.00000 0.00000 0.00000 0.00000 
WCEMEN5  WCEMEN5      0 0        15.1967 4.69440 0.00000 0.00000 
WCITL25  WCITL25      0 0        0.00000 0.00000 0.00000 0.00000 
WCITLU5  WCITLU5      0 0        13.3866 2.19954 0.00000 0.00000 
WDERVE51 WDERVE51     0 0        14.6752 1.55801 0.00000 0.00000 
WDERVE52 WDERVE52     0 0        0.00000 0.00000 0.00000 0.00000 
WDJURD5  WDJURD5      0 0        15.1150 6.58845 0.00000 0.00000 
WDOBIS5  WDO IS5      0 0        0.00000 0.00000 0.00000 0.00000 
WDOBO15  TS_Doboj_1   0 0        13.1719 1.16087 0.00000 0.00000 
WDOBO25  TS_Doboj_2   0 0        9.94028 0.73318 0.00000 0.00000 
WDOBO35  WDO 3 5      0 0        3.75318 0.16293 0.00000 0.00000 
WDOBRI5  WDBRNJ5      0 0        0.00000 0.00000 0.00000 0.00000 
WDRVAR5  WDRVAR5      0 0        1.57490 0.13238 0.00000 0.00000 
WDUBIC5  WDUBIC5      0 0        15.0434 2.02643 0.00000 0.00000 
WDVAKU5  WD VAK5      0 0        3.12935 0.18329 0.00000 0.00000 
WEALMO2  WEALMO2      0 0        2.41027 32.0900 0.00000 0.00000 
WEVPBL5  WBLAZU5      0 0        0.00000 0.00000 0.00000 0.00000 
WEVPKO5  WEVPKO5      0 0        12.2822 0.84519 0.00000 0.00000 
WEVPLP5  WEVDLP5      0 0        0.00000 0.00000 0.00000 0.00000 
WFOCA 5  WFOCA 5      0 0        7.53702 1.49691 0.00000 0.00000 
WFOJNI5  WFOJNI5      0 0        4.86787 0.77391 0.00000 0.00000 
WGACKO51 WGACKO51     0 0        8.00745 3.96121 0.00000 0.00000 
WGACKO52 WGACKO52     0 0        0.00000 0.00000 0.00000 0.00000 
WGLINI5  WGLINI5      0 0        11.6276 10.2849 0.00000 0.00000 
WGORA25  WGORA25      0 0        1.96351 0.19348 0.00000 0.00000 
WGRACA5  WGRACA5      0 0        19.0522 5.05080 0.00000 0.00000 
WGRADA2  WGRADC2      0 0        0.00000 0.00000 0.00000 0.00000 
WGRADA51 WGRADC51     0 0        15.1252 3.73719 0.00000 0.00000 
WGRADA52 WGRADC52     0 0        0.00000 0.00000 0.00000 0.00000 
WGRAHO5  WGRAHO5      0 0        0.69541 0.19348 0.00000 0.00000 
WGRDS15  WGRDIS5      0 0        15.6774 1.57838 0.00000 0.00000 
WGRDS25  WGRDI25      0 0        0.00000 0.00000 0.00000 0.00000 
WGRDTT5  WKTGRD5      0 0        0.00000 0.00000 0.00000 0.00000 
WGRUDE5  WGRUDE5      0 0        10.3084 1.24233 0.00000 0.00000 
WGRZD151 WGORA151     0 0        10.8300 0.83501 0.00000 0.00000 
WGRZD152 WGORA152     0 0        0.00000 0.00000 0.00000 0.00000 
WGVAKU5  WUSKOP5      0 0        5.03150 1.85332 0.00000 0.00000 
WHADZI5  WHADZC5      0 0        12.2617 1.16087 0.00000 0.00000 
WHAK  51 WHAK  51     0 0        1.82034 1.06922 0.00000 0.00000 
WHAK  52 WHAK  52     0 0        0.00000 0.00000 0.00000 0.00000 
WHBOCA5  WBOCAC5      0 2 117.00 0.00000 0.00000 -50.000 0.00000 -32.000 -114.00 0.00000 -50.000 
WHCAPL2  WHECAP2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 50.0000 -252.00 
WHEDUB2  WHEDUB2      0 2 246.00 0.00000 0.00000 -108.00 -1.0861 -55.000 -126.00 0.00000 -100.00 
WHGRAB2  WGRABO2      0 2 244.00 0.00000 0.00000 -105.00 0.00000 -50.000 -114.00 0.00000 -56.000 
WHJABL51 WHEJAB51     0 2 118.00 1.97374 0.07128 -135.00 0.00000 -72.000 -180.00 0.00000 -117.00 
WHJABL52 WHEJAB52     0 0        0.00000 0.00000 0.00000 0.00000 
WHJAJ151 WHEJC151     0 2 117.00 0.00000 0.00000 -48.000 18.5957 -34.000 -60.000 20.0000 -72.000 
WHJAJ152 WHEJC152     0 0        0.00000 0.00000 0.00000 0.00000 
WHMBLA5  WHEMBL5      0 2 116.00 0.00000 0.00000 -30.000 0.00000 -20.000 -63.000 0.00000 -40.000 
WHMLIN5  WHEMLN5      0 2 115.00 0.00000 0.00000 -15.000 20.0000 -12.000 -30.000 20.0000 -22.000 
WHMOST51 WHEMOS51     0 2 116.00 0.00000 0.00000 -46.000 24.0000 -30.000 -72.000 24.0000 -54.000 
WHMOST52 WHEMOS52     0 0        0.00000 0.00000 0.00000 0.00000 
WHRAMA21 WHRAMA21     0 2 242.00 0.00000 0.00000 -158.00 0.00000 -110.00 -180.00 0.00000 -76.000 
WHRAMA22 WHRAMA22     0 0        0.00000 0.00000 0.00000 0.00000 
WHRDUB5  WTSDUB5      0 0        0.00000 0.00000 0.00000 0.00000 
WHSALA21 WSALAK21     0 2 245.00 0.00000 0.00000 -100.00 0.00000 -96.000 -210.00 0.00000 -99.000 
WHSALA22 WSALAK22     0 0        0.00000 0.00000 0.00000 0.00000 
WHTREB2  WHETRE2      0 2 245.00 0.00000 0.00000 -86.000 0.00000 -80.000 -177.00 0.00000 -90.000 
WHVSGR11 WHEVIS11     0 2 403.00 0.00000 0.00000 -180.00 21.0000 -140.00 -315.00 21.0000 -150.00 
WHVSGR12 WHEVIS12     0 0        0.00000 0.00000 0.00000 0.00000 
WILIJA5  WILJAS5      0 0        2.08624 0.00000 0.00000 0.00000 
WJABLA5  WTSJAB5      0 0        2.34189 0.25458 0.00000 0.00000 
WJAJC15  WTSJC15      0 0        12.2515 10.8755 0.00000 0.00000 
WJAJC22  WJAJCE2      0 0        0.00000 0.00000 0.00000 0.00000 
WJAJC251 WJAJC251     0 0        0.02045 0.02037 0.00000 0.00000 
WJAJC252 WJAJC252     0 0        0.00000 0.00000 0.00000 0.00000 
WJUG  5  WZJUG 5      0 0        18.3977 9.92849 0.00000 0.00000 
WKISEL5  WKISEL5      0 0        11.3004 1.82277 0.00000 0.00000 
WKLADA5  WKLDNJ5      0 0        5.80872 0.17311 0.00000 0.00000 
WKLADU5  WVKLAD5      0 0        6.64731 2.40320 0.00000 0.00000 
WKLJUC5  WKLJUC5      0 0        3.18048 0.60080 0.00000 0.00000 
WKONJI5  WKONJC5      0 0        12.2822 0.84519 0.00000 0.00000 
WKTDOI5  WKTDOI5      0 0        0.00000 0.00000 0.00000 0.00000 
WKTDUB5  WKTDUB5      0 0        0.00000 0.00000 0.00000 0.00000 
WKUPRE5  WKUPRE5      0 0        1.73852 0.14256 0.00000 0.00000 
WKVAKU5  WK VAK5      0 0        0.00000 0.00000 0.00000 0.00000 
WKVARO5  WK VAR5      0 0        9.42895 1.57838 0.00000 0.00000 
WLAKT25  WLAKT25      0 0        4.20314 0.33604 0.00000 0.00000 
WLAKTA5  WLAKTA5      0 0        13.0083 0.00000 0.00000 0.00000 
WLIVNO51 WLIVNO51     0 0        10.2164 2.58650 0.00000 0.00000 
WLIVNO52 WLIVNO52     0 0        0.00000 0.00000 0.00000 0.00000 
WLJUBU51 WLUBUS51     0 0        13.6218 2.08753 0.00000 0.00000 
WLJUBU52 WLUBUS52     0 0        0.00000 0.00000 0.00000 0.00000 
WLOPAR5  WLOPAR5      0 0        2.29077 0.21384 0.00000 0.00000 
WLUKA151 WLUKAV51     0 0        17.8864 6.39497 0.00000 0.00000 
WLUKA152 WLUKAV52     0 0        0.00000 0.00000 0.00000 0.00000 
WMAGLA5  WMAGLJ5      0 0        15.3195 2.69851 0.00000 0.00000 
WMGRAD5  WMGRAD5      0 0        6.80071 2.73925 0.00000 0.00000 
WMODRI5  WMODRC5      0 0        12.5480 0.89611 0.00000 0.00000 
WMOST151 WMO 1 51     0 0        6.30983 0.23421 0.00000 0.00000 
WMOST152 WMO 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST251 WMO 2 51     0 0        20.1567 3.57426 0.00000 0.00000 
WMOST252 WMO 2 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST321 WMOST321     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST322 WMOST322     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST411 WMOST411     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST412 WMOST412     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST421 WMOST421     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST422 WMOST422     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST451 WMO 4 51     0 0        1.92261 0.17311 0.00000 0.00000 
WMOST452 WMO 4 52     0 0        0.00000 0.00000 0.00000 0.00000 
WMOST55  WMO 5 5      0 0        6.56549 0.97758 0.00000 0.00000 
WMOST65  WMO 6 5      0 0        19.8090 0.00000 0.00000 0.00000 
WMOST75  WMO 7 5      0 0        16.2910 0.76373 0.00000 0.00000 
WNEUM 5  WNEUM 5      0 2 115.00 0.00000 0.00000 2.37000 4.39986 5.00000 0.00000 5.00000 -5.0000 
WNEVES5  WNEVES5      0 0        4.54062 1.05904 0.00000 0.00000 
WNGRAD5  WNGRAD5      0 0        12.3333 1.73112 0.00000 0.00000 
WNTRAV5  WNTRAV5      0 0        7.29159 0.53970 0.00000 0.00000 
WODZAK5  WODZAK5      0 0        6.53481 2.16899 0.00000 0.00000 
WORASJ5  WORASJ5      0 0        9.59258 1.74130 0.00000 0.00000 
WPALE 5  WPALE 5      0 0        19.0318 4.03250 0.00000 0.00000 
WPAZAR5  WPAZAR5      0 0        4.47926 1.45618 0.00000 0.00000 
WPETRO5  WBPETR5      0 0        4.36677 0.54989 0.00000 0.00000 
WPLJTT5  WKTKPL5      0 0        0.00000 0.00000 0.00000 0.00000 
WPOSUS5  WPOSUS5      0 0        11.4232 2.18936 0.00000 0.00000 
WPRATA5  WPRATC5      0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ15  WPRIJ15      0 0        14.8593 2.08753 0.00000 0.00000 
WPRIJ221 WPRIJE21     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ222 WPRIJE22     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ251 WPRIJ251     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ252 WPRIJ252     0 0        0.00000 0.00000 0.00000 0.00000 
WPRIJ35  WPRIJ35      0 0        15.5035 1.01831 0.00000 0.00000 
WPRIJ551 WPRIJ551     0 0        9.70507 1.36453 0.00000 0.00000 
WPRIJ552 WPRIJ552     0 0        0.00000 0.00000 0.00000 0.00000 
WPRITT5  WKTPRJ5      0 0        0.00000 0.00000 0.00000 0.00000 
WPRNJ15  WPRNJV5      0 0        10.5539 2.09771 0.00000 0.00000 
WRAMA 5  WRAMA 5      0 0        3.52819 0.00000 0.00000 0.00000 
WROGAT5  WROGAT5      0 0        1.84079 0.37677 0.00000 0.00000 
WRPJAB21 WRPJAB21     0 0        0.00000 0.00000 0.00000 0.00000 
WRPJAB22 WRPJAB22     0 0        0.00000 0.00000 0.00000 0.00000 
WRPKAK21 WRPKAK21     0 0        0.00000 0.00000 0.00000 0.00000 
WRPKAK22 WRPKAK22     0 0        0.00000 0.00000 0.00000 0.00000 
WSA5TT5  WKTSA55      0 0        0.00000 0.00000 0.00000 0.00000 
WSAMAC5  WSAMAC5      0 0        12.2106 0.00000 0.00000 0.00000 
WSAR1011 WSAR1011     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1012 WSAR1012     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1051 WSA10 51     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR1052 WSA10 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR115  WSA11 5      0 0        17.8148 3.18730 0.00000 0.00000 
WSAR125  WSA12 5      0 0        0.00000 0.00000 0.00000 0.00000 
WSAR135  WSA13 5      0 0        22.4679 3.17712 0.00000 0.00000 
WSAR145  WSA14 5      0 0        20.9441 2.03661 0.00000 0.00000 
WSAR155  WSA15 5      0 0        16.6080 1.61911 0.00000 0.00000 
WSAR185  WSA18 5      0 0        11.6686 1.54783 0.00000 0.00000 
WSAR2011 WSAR2011     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR2012 WSAR2012     0 0        0.00000 0.00000 0.00000 0.00000 
WSAR202  WSAR202      0 0        0.00000 0.00000 0.00000 0.00000 
WSAR2051 WSA20 51     0 0        15.6160 3.13639 0.00000 0.00000 
WSAR2052 WSA20 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA151 WSA 1 51     0 0        6.74958 3.32986 0.00000 0.00000 
WSARA152 WSA 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA25  WSA 2 5      0 0        9.93006 1.33398 0.00000 0.00000 
WSARA451 WSA 4 51     0 0        15.4627 4.96934 0.00000 0.00000 
WSARA452 WSA 4 52     0 0        0.00000 0.00000 0.00000 0.00000 
WSARA55  WSA 5 5      0 0        21.0464 2.51522 0.00000 0.00000 
WSARA75  WSA 7 5      0 0        21.3123 3.09565 0.00000 0.00000 
WSARA85  WSA 8 5      0 0        17.4466 1.86350 0.00000 0.00000 
WSBRIJ5  WSBRIJ5      0 0        19.3591 3.71682 0.00000 0.00000 
WSIPOV5  WSIPOV5      0 0        4.38723 1.52746 0.00000 0.00000 
WSJEVE5  WZSJEV5      0 0        36.8057 19.8570 0.00000 0.00000 
WSMOST5  WSMOST5      0 0        8.24266 1.86350 0.00000 0.00000 
WSOKOL5  WSOKOL5      0 0        8.31425 2.33192 0.00000 0.00000 
WSR-CA5  WSREBC5      0 0        12.4458 1.02849 0.00000 0.00000 
WSR-IK5  WSRNIK5      0 0        9.99142 2.13844 0.00000 0.00000 
WSRBAC5  WSRBAC5      0 0        10.9220 2.03661 0.00000 0.00000 
WSTOLA5  WSTOLC5      0 0        7.89496 1.83295 0.00000 0.00000 
WTESAN5  WTESAN5      0 0        21.9054 4.65366 0.00000 0.00000 
WTESLI5  WTESLC5      0 0        4.58153 0.88593 0.00000 0.00000 
WTGACK11 WGACKO11     0 2 433.00 0.00000 0.00000 -180.00 -124.18 -180.00 -276.00 55.0000 -179.00 
WTGACK12 WGACKO12     0 0        0.00000 0.00000 0.00000 0.00000 
WTGRAD5  WTGRAD5      0 0        8.56991 1.55801 0.00000 0.00000 
WTKAK52  WTEKAK2      0 0        0.00000 0.00000 0.00000 0.00000 
WTKAK721 WKAKA521     0 2 242.00 0.00000 0.00000 -195.00 38.9017 -170.00 -230.00 50.0000 -142.00 
WTKAK722 WKAKA522     0 0        0.00000 0.00000 0.00000 0.00000 
WTKAKA51 WTEKAK51     0 2 119.00 10.6562 11.1403 -90.000 21.2633 -65.000 -220.00 24.0000 -158.00 
WTKAKA52 WTEKAK52     0 0        0.00000 0.00000 0.00000 0.00000 
WTOPOL5  WTOPOL5      0 0        11.2596 1.41545 0.00000 0.00000 
WTRAV15  WTRAV15      0 0        17.2319 4.32780 0.00000 0.00000 
WTRAV25  WTRAV25      0 0        6.42232 1.16087 0.00000 0.00000 
WTREB15  WTSTRB5      0 0        10.5539 1.21179 0.00000 0.00000 
WTREBI11 WTREBI11     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI12 WTREBI12     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI21 WTREBI21     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI22 WTREBI22     0 0        0.00000 0.00000 0.00000 0.00000 
WTREBI5  WTREBI5      0 0        11.8527 1.54783 0.00000 0.00000 
WTSBJE5  WBJLJC5      0 0        23.7010 10.7600 0.00000 0.00000 
WTSTAN11 WTSTAN11     0 2 427.00 0.00000 0.00000 -277.63 -67.317 -130.00 -299.00 55.0000 -180.00 
WTSTAN12 WTSTAN12     0 0        0.00000 0.00000 0.00000 0.00000 
WTSTAN51 WTSTAN51     0 0        1.82034 0.11201 0.00000 0.00000 
WTSTAN52 WSTANR52     0 0        0.00000 0.00000 0.00000 0.00000 
WTTUZ62  WTUZL62      0 2 239.00 0.00000 0.00000 -150.00 30.0000 -120.00 -230.00 30.0000 -135.00 
WTTUZL21 WTETUZ21     0 2 241.00 0.00000 0.00000 -160.00 9.44677 -130.00 -400.00 30.0000 -248.00 
WTTUZL22 WTETUZ22     0 0        0.00000 0.00000 0.00000 0.00000 
WTTUZL51 WTETUZ51     0 2 116.00 24.4928 8.47231 -60.000 14.2001 -60.000 -100.00 25.0000 -35.000 
WTTUZL52 WTETUZ52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUGLJ11 WUGLJE11     0 2 417.00 0.00000 0.00000 -200.00 55.0000 -190.00 -279.00 55.0000 -175.00 
WTUGLJ12 WUGLJE12     0 0        0.00000 0.00000 0.00000 0.00000 
WTUGLJ51 WUGLJV51     0 0        9.99142 4.85732 0.00000 0.00000 
WTUGLJ52 WUGLJV52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL35  WTUZL35      0 0        4.13156 0.78410 0.00000 0.00000 
WTUZL411 WTUZLA11     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL412 WTUZLA12     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL421 WTSTUZ21     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL422 WTSTUZ22     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL451 WTSTUZ51     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL452 WTSTUZ52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZL551 WTUZ5 51     0 0        19.1647 5.74325 0.00000 0.00000 
WTUZL552 WTUZ5 52     0 0        0.00000 0.00000 0.00000 0.00000 
WTUZLC51 WTUZ C51     0 0        40.1497 8.62506 0.00000 0.00000 
WTUZLC52 WTUZ C52     0 0        0.00000 0.00000 0.00000 0.00000 
WUKRIN5  WUKRNA5      0 0        1.32946 0.26476 0.00000 0.00000 
WVARES5  WVARES5      0 0        4.34631 1.32380 0.00000 0.00000 
WVISEG11 WTSVSG11     0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG12 WTSVSG12     0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG2  WTSVSG2      0 0        0.00000 0.00000 0.00000 0.00000 
WVISEG51 WVISEG51     0 0        6.56549 2.11808 0.00000 0.00000 
WVISEG52 WVISEG52     0 0        0.00000 0.00000 0.00000 0.00000 
WVISOK5  WVISOK5      0 0        15.4729 2.44394 0.00000 0.00000 
WVITEZ5  WVITEZ5      0 0        11.7095 1.79222 0.00000 0.00000 
WVLASE5  WVLASN5      0 0        9.86869 0.49897 0.00000 0.00000 
WVRNOG5  WVRNGR5      0 0        2.32145 0.41751 0.00000 0.00000 
WWGBRS5  VE Mesihovin 0 2 117.00 0.00000 0.00000 -1.0000 -16.000 -1.0000 -51.000 16.0000 -16.000 
WWJELO5  VE Jelovaca  0 2 117.00 0.00000 0.00000 -5.0000 8.09987 -1.0000 -36.000 13.0000 -13.000 
WWPODV5  VE Podvelezj 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -49.000 15.0000 -15.000 
WZAVID5  WZAVID5      0 0        15.9536 2.93272 0.00000 0.00000 
WZENI151 WZE 1 51     0 0        5.13377 0.25458 0.00000 0.00000 
WZENI152 WZE 1 52     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI221 WZENIC21     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI222 WZENIC22     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI251 WZE 2 51     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI252 WZE 2 52     0 0        0.00000 0.00000 0.00000 0.00000 
WZENI35  WZE 3 5      0 0        24.0530 1.06922 0.00000 0.00000 
WZENI45  WZE 4 5      0 0        11.9958 1.23215 0.00000 0.00000 
WZVORN51 WBIRAC51     0 0        20.0850 3.76774 0.00000 0.00000 
WZVORN52 WBIRAC52     0 0        0.00000 0.00000 0.00000 0.00000 
##ZXX
XAC_LO11              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_DB11     XAL_DB11 0 0        0.00000 0.00000 0.00000 0.00000 
XAL_LG11 XAL_LG       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PN21 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PN22 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000 
XAL_PO21 XAL_PO21     0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO11              0 0        0.00000 0.00000 0.00000 0.00000 
XAL_RO12              0 0        0.00000 0.00000 0.00000 0.00000 
XAR_AR21              0 0        0.00000 0.00000 0.00000 0.00000 
XAR_GA1G XAR_GA1G     1 0        23.4000 28.1996 0.00000 0.00000 
XAR_GA1I GR-IT1       1 0        516.100 144.500 0.00000 0.00000 
XAS_KU11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XAS_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_M.21              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_MO22              0 0        0.00000 0.00000 0.00000 0.00000 
XAU_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XAV_AV11              0 0        0.00000 0.00000 0.00000 0.00000 
XAV_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XB._CA21              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_MU11 XBA_MU11     1 0        0.00000 0.00000 0.00000 0.00000 
XBA_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XBA_ZA01 XBA_ZA01     1 0        0.00000 0.00000 0.00000 0.00000 
XBB_LI51 Livno        0 0        0.00000 0.00000 0.00000 0.00000 
XBE_BU51 XBE_BU51     1 0        0.00000 0.00000 0.00000 0.00000 
XBE_GB1B XBE_GB1B     0 0        707.290 -10.240 0.00000 0.00000 
XBE_NA11 XBE_NA11     1 0        0.00000 0.00000 0.00000 0.00000 
XBE_OX21 XBE_OX21     0 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI11 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XBE_TI21 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XBG_TH11 XBG_TH11     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_LE51 XBI_LE51     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_MO31 XBI_MO31     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_NI51 XBI_NI51     1 0        0.00000 0.00000 0.00000 0.00000 
XBI_PR21              0 0        0.00000 0.00000 0.00000 0.00000 
XBI_SO21 XBI_SO21     0 0        0.00000 0.00000 0.00000 0.00000 
XBI_SO22 XBI_SO22     0 0        0.00000 0.00000 0.00000 0.00000 
XBM_AP51 Apatin       0 0        0.00000 0.00000 0.00000 0.00000 
XBR_AV11 XBR_AV       0 0        0.00000 0.00000 0.00000 0.00000 
XBR_SL51 Bosanski Bro 0 0        0.00000 0.00000 0.00000 0.00000 
XBR_VR51 XBR_VR51     1 0        0.00000 0.00000 0.00000 0.00000 
XBU_KO51 Kopar        0 0        -18.720 16.9000 0.00000 0.00000 
XCA_AL11 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000 
XCA_AL12 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000 
XCA_OP51 Capljina     0 0        0.00000 0.00000 0.00000 0.00000 
XCE_FR11 XCE_FR       0 0        0.00000 0.00000 0.00000 0.00000 
XCM_ST11 XCM_ST11     1 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME11 D2-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XDI_ME12 D2-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XDO_RA11 XDO_RA11     1 0        0.00000 0.00000 0.00000 0.00000 
XDO_SI51 Siklos       0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL11 XDU_SL11     0 0        0.00000 0.00000 0.00000 0.00000 
XDU_SL12 XDU_SL12     0 0        0.00000 0.00000 0.00000 0.00000 
XED_EE1D DKW-NL DC    1 0        694.500 54.8000 0.00000 0.00000 
XED_EE1N XED_EE1N     0 0        -683.90 0.00000 0.00000 0.00000 
XEE_FE1N XEE_FE1N     0 0        -700.00 100.000 0.00000 0.00000 
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL11     XEL_AL11 0 0        0.00000 0.00000 0.00000 0.00000 
XEL_AL12     XEL_AL12 0 0        -460.00 125.480 0.00000 0.00000 
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000 
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE11 Pecs         0 0        0.00000 0.00000 0.00000 0.00000 
XER_PE12 Pecs         0 0        0.00000 0.00000 0.00000 0.00000 
XER_SM11 Sremska Mitr 0 0        0.00000 0.00000 0.00000 0.00000 
XFI_PR21 XFI_PR21     1 0        0.00000 0.00000 0.00000 0.00000 
XFL_BI11 XFL_BI11     1 0        0.00000 0.00000 0.00000 0.00000 
XGN_GA11 XGN_GA11     1 0        0.00000 0.00000 0.00000 0.00000 
XGN_VD11 XGN_VD11     1 0        0.00000 0.00000 0.00000 0.00000 
XGO_LE11 XGO_LE11     1 0        0.00000 0.00000 0.00000 0.00000 
XGO_ME21 220MESE_____ 0 0        0.00000 0.00000 0.00000 0.00000 
XGR_DA21 Gradacac     0 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XGR_HG12 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XGR_IM51 Grude        0 0        0.00000 0.00000 0.00000 0.00000 
XGR_KN51 Bosansko Gra 0 0        0.00000 0.00000 0.00000 0.00000 
XGR_MA1N XGR_MA1N     0 0        1084.99 -75.000 0.00000 0.00000 
XGR_TA21              0 0        0.00000 0.00000 0.00000 0.00000 
XGU_SI51 XGU_SI51     1 0        0.00000 0.00000 0.00000 0.00000 
XGY_GA11 XGY_GA11     1 0        0.00000 0.00000 0.00000 0.00000 
XHE_AR11              0 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI11 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XHG_MI12 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XHR_ET11 CZ-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO11 CZ-D8        1 0        0.00000 0.00000 0.00000 0.00000 
XHR_RO12 CZ-D8        1 0        0.00000 0.00000 0.00000 0.00000 
XJI_KI51 XJI_KI51     1 0        0.00000 0.00000 0.00000 0.00000 
XKA_KB11 XKA_KB11     1 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA11              0 0        0.00000 0.00000 0.00000 0.00000 
XKA_MA12              0 0        0.00000 0.00000 0.00000 0.00000 
XKA_PG11 XKA_PG11     1 0        0.00000 0.00000 0.00000 0.00000 
XKB_NI11 XKB_NI11     1 0        0.00000 0.00000 0.00000 0.00000 
XKI_MU21 XKI_MU21     1 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA11 IT-ME1       1 0        0.00000 0.00000 0.00000 0.00000 
XKO_LA12 IT-ME2       1 0        0.00000 0.00000 0.00000 0.00000 
XKO_TI11 XKO_TI11     1 0        0.00000 0.00000 0.00000 0.00000 
XKO_TI12 XKO_TI12     1 0        0.00000 0.00000 0.00000 0.00000 
XKR_LE11    XKR_LE112 0 0        0.00000 0.00000 0.00000 0.00000 
XKR_LE12    XKR_LE122 0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000 
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000 
XKU_ZA51 XKU_ZA51     1 0        0.00000 0.40365 0.00000 0.00000 
XKV_GR51 Kulen Vakuf  0 0        0.00000 0.00000 0.00000 0.00000 
XLA_EN11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU21 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_GU22 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU11 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU12 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU13 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU21 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_KU22 CH-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XLA_MU11 380MUSIGNAN_ 0 0        0.00000 0.00000 0.00000 0.00000 
XLA_SI11              0 0        0.00000 0.00000 0.00000 0.00000 
XLA_TI11 CH-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XLI_BU21    XLI_BU213 0 0        0.00000 0.00000 0.00000 0.00000 
XLI_KO21    XLI_KO213 0 0        0.00000 0.00000 0.00000 0.00000 
XLI_OB1A              1 0        1000.00 0.00000 0.00000 0.00000 
XLI_OB1B XLI_OB1B     0 0        -1000.0 70.0233 0.00000 0.00000 
XLI_PB21 XLI_PB21     0 0        0.00000 0.00000 0.00000 0.00000 
XLI_SO21              0 0        0.00000 0.00000 0.00000 0.00000 
XLL_BA11              0 0        0.00000 0.00000 0.00000 0.00000 
XLL_BA12              0 0        0.00000 0.00000 0.00000 0.00000 
XMA_IB51 Ilirska Bist 0 0        20.6881 13.3000 0.00000 0.00000 
XMA_SE11              0 0        0.00000 0.00000 0.00000 0.00000 
XMA_SE13              0 0        203.197 -0.1493 0.00000 0.00000 
XMA_SE15              0 0        0.00000 0.00000 0.00000 0.00000 
XME_CA11 380CAGNO____ 0 0        0.00000 0.00000 0.00000 0.00000 
XME_DI11 XME_DI11     0 0        0.00000 0.00000 0.00000 0.00000 
XMI_HA11 XMI_HA11     1 0        70.5363 73.9000 0.00000 0.00000 
XMI_HA12 XMI_HA12     1 0        87.0311 86.9000 0.00000 0.00000 
XMN_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU21              0 0        0.00000 0.00000 0.00000 0.00000 
XMN_RU22              0 0        0.00000 0.00000 0.00000 0.00000 
XMO_CH21              0 0        0.00000 0.00000 0.00000 0.00000 
XMO_KO11 Mostar 4     0 0        0.00000 0.00000 0.00000 0.00000 
XMO_ZA21 Mostar 4     0 0        0.00000 0.00000 0.00000 0.00000 
XNE_FO51 Formin       0 0        -108.14 11.4000 0.00000 0.00000 
XNE_GY21              0 0        0.00000 0.00000 0.00000 0.00000 
XNE_LE51 Lenti        0 0        0.00000 0.00000 0.00000 0.00000 
XNE_OP51 Neum         0 0        0.00000 0.00000 0.00000 0.00000 
XNE_ST51 Neum         0 0        0.00000 0.00000 0.00000 0.00000 
XNI_SI51 Sid          0 0        0.00000 0.00000 0.00000 0.00000 
XNO_VA11 XNO_VA11     0 0        0.00000 0.00000 0.00000 0.00000 
XNO_WI11    XNO_WI113 0 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XNR_DT12 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XNS_BA11 XNS_BA11     1 0        -307.70 0.83574 0.00000 0.00000 
XOB_MB11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XOB_PO21              0 0        0.00000 0.00000 0.00000 0.00000 
XOM_DJ51 XOM_DJ51     1 0        0.00000 0.00000 0.00000 0.00000 
XOR_ZU51 Orasje       0 0        0.00000 0.00000 0.00000 0.00000 
XPA_DI21 XPA_DI21     0 0        0.00000 0.00000 0.00000 0.00000 
XPE_AH21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_DI21 XPE_DI21     0 0        0.00000 0.00000 0.00000 0.00000 
XPE_PI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_PT21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_SI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPE_SU51 XPE_SU51     1 0        0.00000 0.39661 0.00000 0.00000 
XPF_DJ11 XPF_DJ11     1 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI11              0 0        0.00000 0.00000 0.00000 0.00000 
XPI_GI12              0 0        0.00000 0.00000 0.00000 0.00000 
XPL_BB21 XPL_BB21     1 0        0.00000 0.00000 0.00000 0.00000 
XPL_BI21 XPL_BI21     1 0        0.00000 0.00000 0.00000 0.00000 
XPL_ZA51 XPL_ZA51     1 0        0.00000 0.00000 0.00000 0.00000 
XPO_KR21 XPO_KR21     1 0        0.00000 0.00000 0.00000 0.00000 
XPR_ET11 CZ-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XPR_ME21 Prijedor 2   0 0        0.00000 0.00000 0.00000 0.00000 
XPR_SI21 Prijedor 2   0 0        0.00000 0.00000 0.00000 0.00000 
XPU_TV11 XPU_TV       0 0        0.00000 0.00000 0.00000 0.00000 
XRE_DI11 XRE_DI11     0 0        0.00000 0.00000 0.00000 0.00000 
XRI_AV21 220AVISE____ 0 0        0.00000 0.00000 0.00000 0.00000 
XRI_CO21              0 0        0.00000 0.00000 0.00000 0.00000 
XRI_PE11 XRI_PE11     1 0        0.00000 0.00000 0.00000 0.00000 
XRI_VA21 220VALPELLI_ 0 0        0.00000 0.00000 0.00000 0.00000 
XRO_B.11              0 0        0.00000 0.00000 0.00000 0.00000 
XRO_GO11 380GORLAGO__ 0 0        0.00000 0.00000 0.00000 0.00000 
XRO_MU11 XRO_MU11     1 0        0.00000 0.00000 0.00000 0.00000 
XRO_SF11 380FIORANO__ 0 0        0.00000 0.00000 0.00000 0.00000 
XS._CO21              0 0        0.00000 0.00000 0.00000 0.00000 
XSA_AR11 XSA_AR11     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_PI21 XSA_PI21     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_PN21 XSA_PN       0 0        0.00000 0.00000 0.00000 0.00000 
XSA_RI11 XSA_RI11     1 0        0.00000 0.00000 0.00000 0.00000 
XSA_SU11 XSA_SU11     1 0        0.00000 0.00000 0.00000 0.00000 
XSC_SC21 XSC_SC21     0 0        0.00000 0.00000 0.00000 0.00000 
XSE_PA21 220PALLANZE_ 0 0        0.00000 0.00000 0.00000 0.00000 
XSI_MB11 D7-NL        1 0        0.00000 0.00000 0.00000 0.00000 
XSK_KP51 XSK_KP51     1 0        0.00000 0.46661 0.00000 0.00000 
XSK_UR11 XSK_UR11     1 0        0.00000 0.00000 0.00000 0.00000 
XSL_SW11     XSL_SW11 0 0        -602.00 240.000 0.00000 0.00000 
XSO_BU11 380BULCIAGO_ 0 0        0.00000 0.00000 0.00000 0.00000 
XSO_KR11 XSO_KR11     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_NI11 XSO_NI11     1 0        0.00000 0.00000 0.00000 0.00000 
XSO_SE21 XSO_SE21     0 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO21              0 0        0.00000 0.00000 0.00000 0.00000 
XSO_SO22              0 0        0.00000 0.00000 0.00000 0.00000 
XSO_ST11 XSO_ST11     0 0        0.00000 0.00000 0.00000 0.00000 
XST_VR11 XST_VR11     1 0        0.00000 0.00000 0.00000 0.00000 
XTA_FA11 XTA_FA       0 0        78.9000 -97.400 0.00000 0.00000 
XTA_FA12 XTA_FA       0 0        136.400 -40.800 0.00000 0.00000 
XTH_DU11 XTH_DU11     1 0        0.00000 0.00000 0.00000 0.00000 
XTI_MU21 XTI_MU21     1 0        0.00000 0.00000 0.00000 0.00000 
XTO_CH11              0 0        90.3457 0.00000 0.00000 0.00000 
XTR_HN51 XTR_HN51     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_KO51 Trebinje     0 0        0.00000 0.00000 0.00000 0.00000 
XTR_LA11 XTR_LA11     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_PE21 XTR_PE21     1 0        0.00000 0.00000 0.00000 0.00000 
XTR_PL21 Trebinje     0 0        0.00000 0.00000 0.00000 0.00000 
XTU_DA21 TE Tuzla     0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR11 XTU_KR11     0 0        0.00000 0.00000 0.00000 0.00000 
XTU_KR12 XTU_KR12     0 0        0.00000 0.00000 0.00000 0.00000 
XUG_ER11 Ugljevik     0 0        0.00000 0.00000 0.00000 0.00000 
XUG_SM11 XUG_SM11     1 0        0.00000 0.00000 0.00000 0.00000 
XVA_NP51 XVA_NP51     1 0        0.00000 0.00000 0.00000 0.00000 
XVA_PR21              0 0        0.00000 0.00000 0.00000 0.00000 
XVA_ST11 XVA_ST11     1 0        0.00000 0.00000 0.00000 0.00000 
XVD_PO21 XVD_PO21     1 0        0.00000 0.00000 0.00000 0.00000 
XVE_B.11              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE21              0 0        0.00000 0.00000 0.00000 0.00000 
XVE_GE22              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_BA11              0 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR11 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XVI_KR12 D8-PL        1 0        0.00000 0.00000 0.00000 0.00000 
XVI_VA21 XVI_VA21     1 0        0.00000 0.00000 0.00000 0.00000 
XVK_MU11              0 0        0.00000 0.00000 0.00000 0.00000 
XVL_VE11              0 0        0.00000 0.00000 0.00000 0.00000 
XVR_LJ51 Ljubuski     0 0        0.00000 0.00000 0.00000 0.00000 
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000 
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000 
XWA_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR12 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_BR21 AT-D4        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_LE11 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_PR11              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_PR12              0 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2A AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2B AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_SI2C AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_VO21              1 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB21 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XWE_WB22 AT-D7        1 0        0.00000 0.00000 0.00000 0.00000 
XWI_ET11              1 2 407.10 -225.00 -249.45 0.00000 -0.0011 700.000 -701.00 500.000 -500.00 
XWI_ET12              1 0        -225.00 500.000 0.00000 0.00000 
XWI_GY21              0 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI21 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XYV_SI22 AT-D2        1 0        0.00000 0.00000 0.00000 0.00000 
XZA_DO21     XZA_DO21 0 0        -210.00 19.3000 0.00000 0.00000 
XZE_HE11 Heviz        0 0        0.00000 0.00000 0.00000 0.00000 
XZE_HE12 Heviz        0 0        0.00000 0.00000 0.00000 0.00000 
XZE_KA11 XZE_KA11     1 0        0.00000 0.00000 0.00000 0.00000 
XZE_PO21 XZE_PO21     0 0        0.00000 0.00000 0.00000 0.00000 
XZU_GY11              0 0        0.00000 0.00000 0.00000 0.00000 
XZU_SZ11              0 0        0.00000 0.00000 0.00000 0.00000 
XZV_BI51 XZV_BI51     1 0        0.00000 0.00000 0.00000 0.00000 
##ZMK
YAEROD5  26001        0 0        29.4467 3.01160 0.00000 0.00000 
YBEROV5  26002        0 0        6.23226 1.07328 0.00000 0.00000 
YBGNE05  26084        0 0        0.00000 0.00000 0.00000 0.00000 
YBITOL1  26005        0 2 419.00 0.00000 0.00000 -140.26 -156.00 0.00000 -450.00 0.00000 -156.00 
YBITOL5  26003        0 0        15.4710 3.16378 0.00000 0.00000 
YBITOL52 26004        0 2 115.00 0.00000 0.00000 -140.00 0.00000 0.00000 -225.00 0.00000 -70.000 
YBITOL53 26006        0 0        18.1722 4.88583 0.00000 0.00000 
YBITOL54 26007        0 0        14.4845 3.70843 0.00000 0.00000 
YBUCIM5  26008        0 0        13.6852 11.2000 0.00000 0.00000 
YBUNAR5  26129        0 0        28.5149 5.83096 0.00000 0.00000 
YDELCE5  26020        0 0        5.35536 1.64196 0.00000 0.00000 
YDRACE5  26118        0 0        13.4980 2.07448 0.00000 0.00000 
YDUBRO1  26022        0 0        0.00000 0.00000 0.00000 0.00000 
YDUBRO5  26021        0 0        0.00000 0.00000 0.00000 0.00000 
YFENI 5  26079        0 0        58.6510 27.0000 0.00000 0.00000 
YG.BAB5  26015        0 0        30.4018 8.39402 0.00000 0.00000 
YG.PET5  26023        0 0        28.7576 5.88703 0.00000 0.00000 
YGEVGE5  26016        0 0        23.8486 4.87783 0.00000 0.00000 
YGLOBO5  26017        0 2 110.00 0.40713 0.55266 -21.000 0.00000 0.00000 -42.000 0.00000 -17.000 
YGOSTI5  26018        0 0        26.6202 4.65356 0.00000 0.00000 
YISTOK5  26027        0 0        18.7829 2.88344 0.00000 0.00000 
YJUGNO5  26028        0 0        58.7524 16.2915 0.00000 0.00000 
YJUGOH5  26029        0 0        0.00000 0.00000 0.00000 0.00000 
YJUGOH5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
YKAVAD5  26030        0 0        22.7681 12.5510 0.00000 0.00000 
YKAVAD52 26031        0 0        0.00000 0.00000 0.00000 0.00000 
YKICEV5  26032        0 0        14.7273 3.74047 0.00000 0.00000 
YKOCAN5  26034        0 0        26.4089 6.80012 0.00000 0.00000 
YKOZJA5  26106        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 0.00000 -10.000 
YKOZLE5  26033        0 0        27.5911 4.23706 0.00000 0.00000 
YKPALA5  26038        0 0        7.07002 2.17059 0.00000 0.00000 
YKRATO5  26037        0 0        0.00000 0.00000 0.00000 0.00000 
YKUMAN51 26039        0 0        30.0652 9.22702 0.00000 0.00000 
YKUMAN52 26040        0 0        24.1931 8.45810 0.00000 0.00000 
YMKAME5  26041        0 0        4.85428 1.48978 0.00000 0.00000 
YNEGOT5  26043        0 0        10.0296 5.15015 0.00000 0.00000 
YOHRID51 26046        0 0        22.7995 4.53341 0.00000 0.00000 
YOHRID52 26047        0 0        11.7990 1.81016 0.00000 0.00000 
YOPOLE5  26044        0 0        9.30141 1.42570 0.00000 0.00000 
YOSLOM5  26045        0 0        1.11962 2.53903 0.00000 0.00000 0.00000 -120.00 0.00000 -48.000 
YPETRO5  26109        0 0        11.5719 4.62152 0.00000 0.00000 
YPOLOG5  26049        0 0        9.82599 3.02762 0.00000 0.00000 
YPRILE51 26050        0 0        37.1978 9.81172 0.00000 0.00000 
YPRILE52 26051        0 0        0.00000 0.00000 0.00000 0.00000 
YPRILE53 26052        0 0        0.00000 0.00000 0.00000 0.00000 
YPROBI5  26053        0 0        12.0574 6.20741 0.00000 0.00000 
YRADOV5  26054        0 0        8.72204 1.50580 0.00000 0.00000 
YRAFIN5  26055        0 0        0.84066 0.00000 0.00000 0.00000 
YRESEN5  26056        0 0        8.70638 1.33760 0.00000 0.00000 
YSAMOK5  26057        0 0        0.46977 0.26432 0.00000 0.00000 
YSK  15  26059        0 0        39.9538 12.2626 0.00000 0.00000 
YSK  25  26061        0 0        15.2753 4.68560 0.00000 0.00000 
YSK  35  26062        0 0        0.00000 0.00000 0.00000 0.00000 
YSK  41  26064        0 0        0.00000 0.00000 0.00000 0.00000 
YSK  45  26063        0 0        0.00000 0.00000 0.00000 0.00000 
YSK 5 1  26111        0 0        0.00000 0.00000 0.00000 0.00000 
YSOPOT5  26065        0 0        4.51761 2.45093 0.00000 0.00000 
YSPILJ5  26066        0 2 110.00 8.88646 2.96354 -33.000 0.00000 0.00000 -82.000 0.00000 -15.000 
YSTIP 1  26112        0 0        0.00000 0.00000 0.00000 0.00000 
YSTIP15  26067        0 0        9.99823 3.06766 0.00000 0.00000 
YSTIP252 26068        0 0        18.4306 2.82738 0.00000 0.00000 
YSTRUG5  26069        0 0        24.2557 5.43049 0.00000 0.00000 
YSTRUM51 26070        0 0        20.2235 3.09970 0.00000 0.00000 
YSTRUM52 26071        0 0        11.0552 2.86742 0.00000 0.00000 
YSUSIC5  26073        0 0        6.40451 0.94513 0.00000 0.00000 
YSUVOD51 26072        0 0        0.00000 0.00000 0.00000 0.00000 
YSVPET5  26107        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 0.00000 -10.000 
YTE-TO5  26130        0 2 111.00 0.00000 0.00000 -216.00 0.00000 0.00000 -257.00 0.00000 -120.00 
YTEARC5  26113        0 0        8.26793 2.71524 0.00000 0.00000 
YTETOV51 26074        0 0        36.7986 13.2398 0.00000 0.00000 
YTETOV52 26075        0 0        20.1296 8.04160 0.00000 0.00000 
YTIKVE5  26076        0 2 110.00 0.00000 0.00000 -59.000 0.00000 0.00000 -110.00 0.00000 -20.000 
YTOPIL5  26077        0 0        0.00000 0.00000 0.00000 0.00000 
YTPPNE5  26042        0 2 110.00 0.00000 0.00000 -9.0000 0.00000 0.00000 -210.00 0.00000 -70.000 
YUSJE 5  26078        0 0        0.97752 0.28000 0.00000 0.00000 
YV.GLA5  26010        0 0        32.0225 6.55182 0.00000 0.00000 
YVALAN5  26009        0 0        11.5015 5.74286 0.00000 0.00000 
YVBOGD5  26463        0 2 110.00 0.00000 0.00000 -1.0000 4.00000 0.00000 -55.000 4.00000 -4.0000 
YVELEC5  26012        0 0        16.1131 3.39606 0.00000 0.00000 
YVELES5  26011        0 0        6.40451 1.64196 0.00000 0.00000 
YVELES52 26102        0 0        4.94823 1.50580 0.00000 0.00000 
YVRUTO5  26013        0 2 110.00 0.00000 0.00000 -27.000 0.00000 0.00000 -196.00 0.00000 -15.000 
YZAPAD5  26024        0 0        39.1944 10.0280 0.00000 0.00000 
YZGROP5  26026        0 0        0.00000 0.00000 0.00000 0.00000 
YZLZJU5  26080        0 0        0.00000 0.00000 0.00000 0.00000 
YZLZJU5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
YZLZSV5  26025        0 0        47.9569 47.5500 0.00000 0.00000 
YZLZSV5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000 
##ZPL
ZABR2151   ABRAMOWICE 0 0        140.955 -3.3200 0.00000 0.00000 
ZABR2221   ABRAMOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZABR2222       ABR222 0 0        0.00000 0.00000 0.00000 0.00000 
ZABRFO51       ABRO1F 0 0        0.00000 0.00000 -0.4500 0.00000 -0.3000 -1.3000 
ZABRL151       ABR11L 0 0        21.4549 6.04000 0.00000 0.00000 
ZABRL152       ABR12L 0 0        21.4549 6.04000 0.00000 0.00000 
ZADA4151       ADAMOW 0 0        179.910 119.080 0.00000 0.00000 
ZADA4221       ADAMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZADA4222       ADAMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZADAFO51       ADAO1F 0 0        0.00000 0.00000 -50.080 -6.8000 -10.300 -65.400 -6.8000 -6.8000 
ZANI3151      ANIOLOW 0 0        121.338 -6.2800 -95.830 3.17000                 99.1000 -95.800 
ZANI3221      ANIOLOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZANIFO51       ANIO1F 0 0        0.00000 0.00000 -3.7500 -0.3000 -0.5000 -3.8000 -0.3000 -0.3000 
ZANIL152       ANI12L 0 0        -0.9611 0.37000 0.00000 0.00000 
ZANIL15E       ANI1EL 0 0        -4.9057 0.37000 0.00000 0.00000 
ZATA3221 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZATA3222 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZATAL121       ATA11L 0 0        15.0724 3.94000 0.00000 0.00000 
ZATAL221       ATA21L 0 0        15.2522 4.10000 0.00000 0.00000 
ZAW21P2       ZAW21PF 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEE1411       BEE411 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEEG114       BEE14G 0 2 409.13 49.6620 84.4000 -738.00 29.6625 -429.00 -738.00 320.800 -616.80 
ZBEK1221 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000 
ZBEK1222 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000 
ZBGC2151   BOGUCHWALA 0 0        199.467 27.6000 0.00000 0.00000 
ZBGC2221   BOGUCHWALA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBGCFO51       BGCO1F 0 0        0.00000 0.00000 -17.290 -3.2000 -0.7000 -27.000 -3.2000 -3.2000 
ZBGCL151       BGC11L 0 0        17.7493 -2.3400 0.00000 0.00000 
ZBGCL152       BGC12L 0 0        10.5477 -2.2400 0.00000 0.00000 
ZBIR3151       BIERUN 0 0        45.7665 -23.900 0.00000 0.00000 
ZBIR3152       BIERUN 0 0        50.4011 -21.610 0.00000 0.00000 
ZBIR3221       BIERUN 0 0        0.00000 0.00000 0.00000 0.00000 
ZBIRL151       BIR11L 0 0        3.23622 -2.6900 0.00000 0.00000 
ZBIRL251       BIR21L 0 0        4.40485 -1.0800 0.00000 0.00000 
ZBLA3151   BLACHOWNIA 0 0        82.6434 -12.630 0.00000 0.00000 
ZBLA3152   BLACHOWNIA 0 0        19.1177 1.63000 0.00000 0.00000 
ZBLA3221   BLACHOWNIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBLA3222   BLACHOWNIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBLAFO51       BLAO1F 0 0        0.00000 0.00000 -14.110 -0.5000 -1.0000 -23.900 -0.5000 -0.5000 
ZBLAG052       BLA02G 0 2 118.25 10.9073 4.56000 -45.010 0.00000 -1.0000 -55.000 0.00000 -41.000 
ZBOG4151     BOGUSZOW 0 0        135.352 27.1400 0.00000 0.00000 
ZBOG4152     BOGUSZOW 0 0        114.187 18.1600 0.00000 0.00000 
ZBOG4221     BOGUSZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZBOGFO51       BOGO1F 0 0        0.00000 0.00000 -0.5900 -0.4000 -0.4000 -0.8000 -0.4000 -0.4000 
ZBOGFO52       BOGO2F 0 0        0.00000 0.00000 -0.3700 -0.3000 -0.3000 -0.5000 -0.3000 -0.3000 
ZBOGL15E       BOG1EL 0 0        -1.7621 -1.1900 0.00000 0.00000 
ZBOGL25E       BOG2EL 0 0        4.01531 6.47000 0.00000 0.00000 
ZBUJ3221      BUJAKOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZBUJ3222      BUJAKOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3221      BYCZYNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3222      BYCZYNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYC3411       BYC413 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYCG017       BYC07G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -910.00 462.000 -844.00 
ZBYCG021       BYC01G 0 2 236.58 20.6858 40.3500 -209.00 -51.978 -140.00 -225.00 8.30000 -138.30 
ZBYCG022       BYC02G 0 2 236.58 13.7939 26.9000 -167.00 -38.502 -140.00 -225.00 14.4000 -155.90 
ZBYCG024       BYC04G 0 2 236.58 13.7939 26.9000 -140.00 -38.485 -140.00 -225.00 18.0000 -164.00 
ZBYCG025       BYC05G 0 2 236.58 20.6858 40.3500 -204.00 -51.974 -140.00 -220.00 8.60000 -140.80 
ZBYCG026       BYC06G 0 2 236.58 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00 
ZBYD5151 BYDGOSZCZ ZA 0 0        137.330 -5.4700 0.00000 0.00000 
ZBYD5221 BYDGOSZCZ ZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYD5222       BYD225 0 0        0.00000 0.00000 0.00000 0.00000 
ZBYDFO51       BYDO1F 0 0        0.00000 0.00000 -15.790 -5.1000 -7.3000 -39.800 -5.1000 -5.1000 
ZCHM2151     CHMIELOW 0 0        128.110 38.0700 0.00000 0.00000 
ZCHM2221     CHMIELOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZCHM2222     CHMIELOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZCHMFO51       CHMO1F 0 0        0.00000 0.00000 -0.1300 -0.1000 0.00000 -1.0000 -0.1000 -0.1000 
ZCHS2151        CHELM 0 0        106.096 3.05000 0.00000 0.00000 
ZCHS2221        CHELM 0 0        0.00000 0.00000 0.00000 0.00000 
ZCHSFO51       CHSO1F 0 0        0.00000 0.00000 -0.3000 -0.7000 -0.1000 -2.4000 -0.7000 -0.7000 
ZCPC4151     CIEPLICE 0 0        69.5088 -3.4600 0.00000 0.00000 
ZCPC4221     CIEPLICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZCPCFO51       CPCO1F 0 0        0.00000 0.00000 -0.5000 -0.3000 -0.3000 -0.7000 -0.3000 -0.3000 
ZCRN4151       CZARNA 0 0        160.203 14.0400 -13.700 -108.20                 13.7000 -108.20 
ZCRN4152       CZARNA 0 0        113.657 7.95000 0.00000 0.00000 
ZCRN4411       CZARNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZCRN4412       CZARNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZCRNFO51       CRNO1F 0 0        0.00000 0.00000 -34.470 -2.3000 -1.2000 -60.800 -2.3000 -2.3000 
ZCZE4151    CZERWONAK 0 0        77.8890 -5.1600 0.00000 0.00000 
ZCZE4152    CZERWONAK 0 0        163.459 -7.1400 0.00000 0.00000 
ZCZE4221    CZERWONAK 0 0        0.00000 0.00000 0.00000 0.00000 
ZCZE4222       CZE224 0 0        0.00000 0.00000 0.00000 0.00000 
ZCZEFO51       CZEO1F 0 0        0.00000 0.00000 -1.7700 -0.4000 -0.5000 -3.5000 -0.4000 -0.4000 
ZCZEFO52       CZEO2F 0 0        0.00000 0.00000 -8.4900 -1.0000 -1.5000 -12.900 -1.0000 -1.0000 
ZCZEL151       CZE11L 0 0        -2.0424 -1.2000 0.00000 0.00000 
ZCZEL251       CZE21L 0 0        8.39020 -1.3500 0.00000 0.00000 
ZCZT3221     CZECZOTT 0 0        5.03412 13.9600 0.00000 0.00000 
ZDAW5151      DARLOWO 0 0        79.6370 -54.860 -79.340 47.6800                 79.3000 -79.300 
ZDAW5411      DARLOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDAWFO51       DAWO1F 0 0        0.00000 0.00000 -79.850 22.0000 -4.0000 -248.00 22.0000 22.0000 
ZDBN3151      DOBRZEN 0 0        115.795 1.53000 0.00000 0.00000 
ZDBN3152      DOBRZEN 0 0        57.4429 -18.150 0.00000 0.00000 
ZDBN3411      DOBRZEN 0 0        0.00000 0.00000 0.00000 0.00000 
ZDBN3412      DOBRZEN 0 0        0.00000 0.00000 0.00000 0.00000 
ZDBNFO51       DBNO1F 0 0        0.00000 0.00000 -22.580 0.00000 -1.5000 -22.580 
ZDBNFO52       DBNO2F 0 0        0.00000 0.00000 -1.9000 0.00000 -0.1000 -1.9000 
ZDBNG013       DBN03G 0 2 412.29 24.4015 63.0200 -200.00 -16.591 -200.00 -200.00 54.0000 -295.30 
ZDBNG014       DBN04G 0 2 412.29 24.4015 63.0200 -360.00 -16.788 -360.00 -360.00 32.0000 -119.00 
ZDBNG015       DBN05G 0 2 412.29 1.00000 0.00000 -1.0000 0.00000 -1.0000 -900.00 462.000 -844.00 
ZDBNG016       DBN06G 0 2 412.29 24.4015 63.0200 -550.00 -17.180 -550.00 -550.00 445.100 -796.60 
ZDBNG051       DBN01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -386.00 51.0000 -304.00 
ZDBNG052       DBN02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 51.0000 -304.00 
ZDOD4151   Dolna Odra 0 0        40.9621 -4.8700 -5.8300 5.58000                 5.80000 -5.8000 
ZDOD4221       DOD214 0 0        0.00000 0.00000 0.00000 0.00000 
ZDODFO51       DODO1F 0 0        0.00000 0.00000 -8.9800 7.80000 -1.3000 -88.400 7.80000 7.80000 
ZDODG051       DOD01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 77.5000 -193.00 
ZDODL151       DOD11L 0 0        0.00999 0.01000 0.00000 0.00000 
ZDUN5151       DUNOWO 0 0        158.135 42.5200 -96.600 -2.3600                 96.6000 -137.40 
ZDUN5221       DUNOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5222       DUN225 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5411       DUNOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUN5412       DUNOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZDUNFO51       DUNO1F 0 0        0.00000 0.00000 -103.10 -43.300 -12.600 -462.10 -43.300 -43.300 
ZEBE1151 EL BELCHATOW 0 0        -142.58 -2.2200 0.00000 0.00000 
ZEBEL152       EBE12L 0 0        13.1347 -12.560 0.00000 0.00000 
ZEBEL15E       EBE1EL 0 0        3.37606 -3.2600 0.00000 0.00000 
ZEKB1151       EKB111 0 0        0.08989 0.08000 0.00000 0.00000 
ZEKB1411       EKB411 0 0        0.00000 104.620 0.00000 0.00000 
ZELK1151          ELK 0 0        240.309 29.8700 0.00000 0.00000 
ZELK1221          ELK 0 0        0.00000 0.00000 0.00000 0.00000 
ZELKFO51       ELKO1F 0 0        0.00000 0.00000 -35.010 -18.700 -14.300 -176.40 -18.700 -18.700 
ZELKL151       ELK11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZELKL15E       ELK1EL 0 0        0.00000 0.00000 0.00000 0.00000 
ZEPL1411       EPL411 0 0        0.00000 0.00000 0.00000 0.00000 
ZEPLG011       EPL01G 0 2 411.21 23.7722 47.7400 -417.00 171.346 -340.00 -540.00 257.900 -467.90 
ZGBL5151 GDANSK-BLONI 0 0        134.663 -10.330 0.00000 0.00000 
ZGBL5152 GDANSK-BLONI 0 0        123.725 10.8700 -72.040 27.9900                 72.0000 -72.000 
ZGBL5411 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGBL5412 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGBLFO51       GBLO1F 0 0        0.00000 0.00000 -12.800 -6.0000 -2.3000 -65.800 -6.0000 -6.0000 
ZGBLFO52       GBLO2F 0 0        0.00000 0.00000 -76.880 -1.6000 -0.6000 -137.00 -1.6000 -1.6000 
ZGDA5151       GDANSK 0 0        133.264 -17.590 0.00000 0.00000 
ZGDA5152       GDANSK 0 0        118.512 -17.630 0.00000 0.00000 
ZGDA5221       GDANSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZGDA5222       GDANSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZGDA5411       GDANSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZGDAFO51       GDAO1F 0 0        0.00000 0.00000 -4.3800 -2.4000 -0.8000 -18.000 -2.4000 -2.4000 
ZGDAFO52       GDAO2F 0 0        0.00000 0.00000 -1.5200 -1.1000 -1.2000 -5.5000 -1.1000 -1.1000 
ZGDP5411       GDP415 0 0        0.00000 0.00000 0.00000 0.00000 
ZGLN4151       GLINKI 0 0        141.934 -13.600 -7.9000 6.51000                 7.90000 -7.9000 
ZGLN4221       GLINKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGLN4222       GLINKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZGLNFO51       GLNO1F 0 0        0.00000 0.00000 -1.1100 -0.5000 -1.0000 -1.5000 -0.5000 -0.5000 
ZGOR4151       GORZOW 0 0        155.368 -7.0100 0.00000 0.00000 
ZGOR4221       GORZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZGORFO51       GORO1F 0 0        0.00000 0.00000 -23.360 -5.5000 -2.8000 -93.700 -5.5000 -5.5000 
ZGORG054       GOR04G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -5.0000 0.00000 -2.0000 
ZGORG055       GOR05G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -6.0000 0.00000 -2.0000 
ZGORG056       GOR06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -29.000 0.00000 -10.000 
ZGORG058       GOR08G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 0.00000 -15.000 
ZGRO3151   GROSZOWICE 0 0        176.344 -12.920 0.00000 0.00000 
ZGRO3152   GROSZOWICE 0 0        100.742 -11.250 0.00000 0.00000 
ZGRO3221   GROSZOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRO3222   GROSZOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZGROFO51       GROO1F 0 0        0.00000 0.00000 -31.890 -1.4000 -1.5000 -59.800 -1.4000 -1.4000 
ZGROFO52       GROO2F 0 0        0.00000 0.00000 -19.670 -1.1000 -0.9000 -41.000 -1.1000 -1.1000 
ZGROL152       GRO12L 0 0        6.95188 -1.0700 0.00000 0.00000 
ZGROL15E       GRO1EL 0 0        5.69335 0.47000 0.00000 0.00000 
ZGROL25E       GRO2EL 0 0        7.08173 -2.3500 0.00000 0.00000 
ZGRU5151    GRUDZIADZ 0 0        211.483 21.6600 0.00000 0.00000 
ZGRU5221    GRUDZIADZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRU5222    GRUDZIADZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRU5411    GRUDZIADZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZGRUFO51       GRUO1F 0 0        0.00000 0.00000 -138.86 -14.700 -25.600 -429.60 -14.700 -14.700 
ZGRUXX2X     GRUXXX03 0 0        0.00000 0.00000 0.00000 0.00000 
ZHAL3151      HALEMBA 0 0        118.262 -21.130 0.00000 0.00000 
ZHAL3152      HALEMBA 0 0        53.2178 -82.920 0.00000 0.00000 
ZHAL3221      HALEMBA 0 0        0.00000 0.00000 0.00000 0.00000 
ZHAL3222      HALEMBA 0 0        0.00000 0.00000 0.00000 0.00000 
ZHALL254       HAL24L 0 0        0.00000 0.00000 0.00000 0.00000 
ZHCZ3221 HUTA CZESTOC 0 0        55.3553 16.6800 0.00000 0.00000 
ZJAM3151        JAMKI 0 0        56.6238 -42.610 0.00000 0.00000 
ZJAM3152        JAMKI 0 0        43.5491 35.3400 0.00000 0.00000 
ZJAM3221        JAMKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAM3222        JAMKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAN1151        JANOW 0 0        60.1597 4.20000 -34.360 23.1400                 34.4000 -34.400 
ZJAN1152        JANOW 0 0        110.481 -2.4300 0.00000 0.00000 
ZJAN1221        JANOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAN1222        JANOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJANFO51       JANO1F 0 0        0.00000 0.00000 -24.760 -8.7000 -2.7000 -45.900 -8.7000 -8.7000 
ZJANFO52       JANO2F 0 0        0.00000 0.00000 -23.710 -8.6000 -2.7000 -44.900 -8.6000 -8.6000 
ZJANL151       JAN11L 0 0        13.4543 21.6400 0.00000 0.00000 
ZJANL251       JAN21L 0 0        0.85900 11.8900 0.00000 0.00000 
ZJAS5151     JASINIEC 0 0        133.324 -41.540 0.00000 0.00000 
ZJAS5221     JASINIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAS5222     JASINIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZJAS5411       JAS415 0 0        0.00000 0.00000 0.00000 0.00000 
ZJASFO51       JASO1F 0 0        0.00000 0.00000 -11.250 -1.8000 -3.7000 -25.100 -1.8000 -1.8000 
ZJASL151       JAS11L 0 0        -0.8109 1.72000 0.00000 0.00000 
ZJASL152       JAS12L 0 0        -0.7008 0.93000 0.00000 0.00000 
ZJOA3221    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3222    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3411    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOA3412    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOAP221    JOACHIMOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZJOAP222      JOA22PF 0 0        0.00000 0.00000 0.00000 0.00000 
ZKAT3151     KATOWICE 0 0        107.514 -1.3900 -119.87 30.8500                 119.900 -119.90 
ZKAT3152     KATOWICE 0 0        139.008 162.900 -19.890 -53.600                 19.9000 -53.600 
ZKAT3221     KATOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKAT3222     KATOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKED3151   KEDZIERZYN 0 0        33.7606 11.6300 0.00000 0.00000 
ZKED3221   KEDZIERZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKEDG051       KED01G 0 2 117.43 1.00000 0.00000 -1.0000 0.00000 -1.0000 -30.000 18.0000 -42.000 
ZKEDG053       KED03G 0 2 117.43 0.00000 0.00000 -26.070 18.0000 -1.0000 -30.000 18.0000 -42.000 
ZKEDL152       KED12L 0 0        22.3938 8.32000 0.00000 0.00000 
ZKEDL153       KED13L 0 0        6.59230 3.85000 0.00000 0.00000 
ZKEDL154       KED14L 0 0        49.6320 19.2400 0.00000 0.00000 
ZKEDL155       KED15L 0 0        9.25918 5.00000 0.00000 0.00000 
ZKEDL156       KED16L 0 0        23.1430 10.4700 0.00000 0.00000 
ZKEDL15A       KED1AL 0 0        15.3021 5.20000 0.00000 0.00000 
ZKHK3221  KOKSOCHEMIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKHK3222  KOKSOCHEMIA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKHKG021       KHK01G 0 2 235.36 22.4937 3.77000 -15.960 -9.0000 -1.0000 -30.000 -8.0000 -9.0000 
ZKIE2221       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2222       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2411       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKIE2412       KIELCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKLA3151      KLIKOWA 0 0        85.1405 1.80000 0.00000 0.00000 
ZKLA3152      KLIKOWA 0 0        70.6874 21.7800 0.00000 0.00000 
ZKLA3221      KLIKOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKLA3222      KLIKOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKOM3151   KOMOROWICE 0 0        179.291 4.57000 0.00000 0.00000 
ZKOM3152   KOMOROWICE 0 0        184.574 -18.610 0.00000 0.00000 
ZKOM3221   KOMOROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKON4151        KONIN 0 0        16.1212 -61.200 0.00000 0.00000 
ZKON4152        KONIN 0 0        11.3567 13.5700 -4.3000 16.2000                 16.2000 -4.3000 
ZKON4221        KONIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKON4222        KONIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZKONFO51       KONO1F 0 0        0.00000 0.00000 -2.4700 -0.9000 -1.8000 -3.3000 -0.9000 -0.9000 
ZKONFO52       KONO2F 0 0        0.00000 0.00000 -7.8000 -0.3000 -1.6000 -21.000 -0.3000 -0.3000 
ZKONG026       KON06G 0 2 239.71 1.89778 39.4500 -30.800 -21.573 -1.0000 -50.000 0.00000 -30.000 
ZKONG051       KON01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -28.000 0.00000 -21.000 
ZKONL152       KON12L 0 0        1.89778 -7.9600 0.00000 0.00000 
ZKOP3151     KOPANINA 0 0        109.702 -10.360 0.00000 0.00000 
ZKOP3152     KOPANINA 0 0        56.1644 5.21000 0.00000 0.00000 
ZKOP3153       KOP133 0 0        99.8733 -38.960 0.00000 0.00000 
ZKOP3221     KOPANINA 0 0        0.00000 0.00000 0.00000 0.00000 
ZKOP3222     KOPANINA 0 0        5.88313 15.8600 0.00000 0.00000 
ZKOPG059       KOP09G 0 2 121.00 16.2210 37.2800 -140.00 -14.791 -140.00 -230.00 26.3000 -162.30 
ZKOPG121       KOP11G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 17.6000 -133.30 
ZKOPG122       KOP12G 0 2 233.23 5.88313 15.8600 -140.00 19.4891 -140.00 -225.00 26.0000 -163.00 
ZKOPG150       KOP10G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 29.0000 -169.00 
ZKOR1151       KOR111 0 0        58.2919 -10.440 -57.640 8.42000                 57.6000 -57.600 
ZKOR1411       KOR411 0 0        0.00000 0.00000 0.00000 0.00000 
ZKORFO51       KORO1F 0 0        0.00000 0.00000 -58.350 -8.3000 -1.0000 -106.90 -8.3000 -8.3000 
ZKOZ2151    KOZIENICE 0 0        276.217 29.5600 0.00000 0.00000 
ZKOZ2221    KOZIENICE 0 0        16.6206 -58.540 0.00000 0.00000 
ZKOZ2411    KOZIENICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZKOZFO51       KOZO1F 0 0        0.00000 0.00000 -27.800 1.90000 -2.9000 -52.100 1.90000 1.90000 
ZKOZG019       KOZ09G 0 2 409.84 1.00000 0.00000 -1.0000 0.00000 -1.0000 -560.00 114.000 -459.00 
ZKOZG021       KOZ01G 0 2 242.00 11.5165 23.8200 -208.00 -26.591 -140.00 -228.00 33.5000 -156.20 
ZKOZG023       KOZ03G 0 2 242.00 11.5165 23.8200 -225.00 -26.605 -140.00 -225.00 32.0000 -150.00 
ZKOZG024       KOZ04G 0 2 242.00 11.5165 23.8200 -213.00 -26.595 -140.00 -228.00 33.5000 -155.40 
ZKOZG025       KOZ05G 0 2 242.00 11.5165 23.8200 -208.00 -26.591 -140.00 -228.00 33.7000 -157.20 
ZKOZG027       KOZ07G 0 2 242.00 11.5165 23.8200 -205.00 -26.588 -140.00 -220.00 33.8000 -158.60 
ZKOZG028       KOZ08G 0 2 242.00 11.5165 23.8200 -220.00 -26.601 -140.00 -228.00 33.3000 -152.40 
ZKOZG052       KOZ02G 0 2 121.00 7.32145 11.3400 -208.00 33.7000 -140.00 -228.00 33.7000 -157.20 
ZKOZG056       KOZ06G 0 2 121.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -228.00 36.5000 -176.80 
ZKOZG110       KOZ10G 0 2 409.84 1.00000 0.00000 -1.0000 0.00000 -1.0000 -560.00 78.0000 -459.00 
ZKOZG111       KOZ11G 0 2 409.84 66.3125 123.700 -1021.0 10.6549 -430.00 -1075.0 487.300 -740.60 
ZKOZL152       KOZ12L 0 0        -8.2296 -22.030 0.00000 0.00000 
ZKPK2151 KIELCE PIASK 0 0        134.023 -6.5000 0.00000 0.00000 
ZKPK2221 KIELCE PIASK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKPKFO51       KPKO1F 0 0        0.00000 0.00000 -5.0600 -2.0000 -1.6000 -7.7000 -2.0000 -2.0000 
ZKPKL151       KPK11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZKPKL152       KPK12L 0 0        14.6429 0.00000 0.00000 0.00000 
ZKRA4221      KRAJNIK 0 0        9.03944 -23.950 0.00000 0.00000 
ZKRA4222      KRAJNIK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRA4411      KRAJNIK 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRAG017       KRA07G 0 2 409.62 9.49890 21.7600 -197.00 -38.369 -120.00 -224.00 31.0000 -137.50 
ZKRAG018       KRA08G 0 2 409.62 9.49890 21.7600 -209.00 -38.380 -120.00 -232.00 10.0000 -102.40 
ZKRAG022       KRA02G 0 2 239.14 8.78973 8.38000 -23.130 -4.8263 -23.100 -232.00 38.0000 -163.00 
ZKRAG025       KRA05G 0 2 239.14 8.78973 8.38000 -222.00 -4.9239 -110.00 -222.00 14.0000 -102.00 
ZKRAG026       KRA06G 0 2 239.14 8.78973 8.38000 -192.00 -4.8983 -110.00 -222.00 16.8000 -114.40 
ZKRI2151 KROSNO ISKRZ 0 0        161.361 -19.810 0.00000 0.00000 
ZKRI2411 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRI2412 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRIFO51       KRIO1F 0 0        0.00000 0.00000 -49.940 -1.7000 -3.5000 -64.200 -1.7000 -1.7000 
ZKRM4151       KRM114 0 0        31.6330 -0.5100 0.00000 0.00000 
ZKRM4411       KRM414 0 0        0.00000 0.00000 0.00000 0.00000 
ZKRMFO51       KRMO1F 0 0        0.00000 0.00000 -3.7700 -1.4000 -0.4000 -8.6000 -1.4000 -1.4000 
ZLAG3151      LAGISZA 0 0        59.1109 -0.3500 -41.960 -105.80                 42.0000 -105.80 
ZLAG3152      LAGISZA 0 0        47.7642 -64.120 0.00000 0.00000 
ZLAG3221      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3222      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3411      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAG3412      LAGISZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLAGG026       LAG06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000 
ZLAGG027       LAG07G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000 
ZLAGG110       LAG10G 0 2 405.10 29.4456 96.2700 -430.00 -142.35 -184.00 -460.00 187.700 -301.00 
ZLEC2151       LEC112 0 0        24.4414 -6.3400 0.00000 0.00000 
ZLECG051       LEC01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -168.00 40.0000 -100.00 
ZLECG052       LEC02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -64.000 18.0000 -45.000 
ZLECL151       LEC11L 0 0        2.06758 1.94000 0.00000 0.00000 
ZLECL152       LEC12L 0 0        2.06758 1.94000 0.00000 0.00000 
ZLES4151       LESZNO 0 0        226.675 28.3700 0.00000 0.00000 
ZLES4221       LESZNO 0 0        0.00000 0.00000 0.00000 0.00000 
ZLESFO51       LESO1F 0 0        0.00000 0.00000 -62.000 -11.700 -8.7000 -102.60 -11.700 -11.700 
ZLESL152       LES12L 0 0        11.0970 1.87000 0.00000 0.00000 
ZLESL15E       LES1EL 0 0        -4.0147 1.87000 0.00000 0.00000 
ZLMS1411       LMS411 0 0        0.00000 0.00000 0.00000 0.00000 
ZLOS3151      LOSNICE 0 0        107.365 8.07000 0.00000 0.00000 
ZLOS3221      LOSNICE 0 0        119.810 2.51000 0.00000 0.00000 
ZLOS3222      LOSNICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSN4151      LESNIOW 0 0        258.987 12.1800 0.00000 0.00000 
ZLSN4221      LESNIOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSN4222      LESNIOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSNFO51       LSNO1F 0 0        0.00000 0.00000 -16.820 -4.6000 -2.6000 -73.100 -4.6000 -4.6000 
ZLSY2151       LUBLIN 0 0        212.322 -7.8000 0.00000 0.00000 
ZLSY2411       LUBLIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZLSYFO51       LSYO1F 0 0        0.00000 0.00000 -30.680 -8.6000 -1.1000 -46.800 -8.6000 -8.6000 
ZLUA3151      LUBOCZA 0 0        77.5394 -11.540 -5.7000 3.05000                 5.70000 -5.7000 
ZLUA3152      LUBOCZA 0 0        111.999 1.94000 0.00000 0.00000 
ZLUA3221      LUBOCZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLUA3222      LUBOCZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZLUAFO52       LUAO2F 0 0        0.00000 0.00000 -0.1200 -0.2000 0.00000 -0.9000 -0.2000 -0.2000 
ZLUAL15E       LUA1EL 0 0        2.61694 -6.1800 0.00000 0.00000 
ZLUAL25E       LUA2EL 0 0        79.4971 -15.400 0.00000 0.00000 
ZMIK4151     MIKULOWA 0 0        67.8407 -2.5200 0.00000 0.00000 
ZMIK4152     MIKULOWA 0 0        58.0422 -5.4600 0.00000 0.00000 
ZMIK4221     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4222     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4411     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4412     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4413       MIK434 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4414       MIK444 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4415       MIK454 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIK4416       MIK464 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIKFO51       MIKO1F 0 0        0.00000 0.00000 -32.750 -10.800 -3.1000 -104.20 -10.800 -10.800 
ZMIKFO52       MIKO2F 0 0        0.00000 0.00000 -19.790 -1.4000 -1.4000 -43.500 -1.4000 -1.4000 
ZMIKG022       MIK02G 0 2 240.37 22.7434 41.3500 -237.00 -15.799 -100.00 -250.00 39.5000 -86.800 
ZMIKG023       MIK03G 0 2 240.37 22.7434 41.3500 -100.00 -15.713 -100.00 -100.00 74.9000 -129.00 
ZMIKG024       MIK04G 0 2 240.37 22.7434 41.3500 -242.00 -15.803 -104.00 -261.00 41.0000 -138.10 
ZMIKG025       MIK05G 0 2 240.37 22.7434 41.3500 -261.00 -15.822 -104.00 -261.00 35.0000 -127.00 
ZMIKG026       MIK06G 0 2 240.37 22.7434 41.3500 -261.00 -15.822 -104.00 -261.00 35.0000 -127.00 
ZMIKG111       MIK11G 0 2 409.96 0.00000 0.00000 -459.00 11.1475 -198.00 -496.00 157.100 -298.50 
ZMIKL151       MIK11L 0 0        9.77857 1.36000 0.00000 0.00000 
ZMIKL251       MIK21L 0 0        3.74562 5.13000 0.00000 0.00000 
ZMIKP221     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIKP222     MIKULOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1151      MILOSNA 0 0        164.458 87.2800 0.00000 0.00000 
ZMIL1152      MILOSNA 0 0        278.355 97.2600 0.00000 0.00000 
ZMIL1221      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1222      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1411      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMIL1412      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMILFO52       MILO2F 0 0        0.00000 0.00000 -1.3600 -0.4000 -0.8000 -1.4000 -0.4000 -0.4000 
ZMILP221      MILOSNA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMKR2151        MOKRE 0 0        73.3843 1.04000 0.00000 0.00000 
ZMKR2221        MOKRE 0 0        0.00000 0.00000 0.00000 0.00000 
ZMKR2222        MOKRE 0 0        0.00000 0.00000 0.00000 0.00000 
ZMKRFO51       MKRO1F 0 0        0.00000 0.00000 -3.6100 -0.7000 -0.4000 -6.7000 -0.7000 -0.7000 
ZMON4151    MORZYCZYN 0 0        131.626 21.8200 0.00000 0.00000 
ZMON4152    MORZYCZYN 0 0        30.4944 -18.800 -51.240 0.60000                 54.3000 -51.300 
ZMON4221    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4222    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4411    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMON4412    MORZYCZYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZMONFO51       MONO1F 0 0        0.00000 0.00000 -46.000 -11.500 -6.1000 -141.60 -11.500 -11.500 
ZMONFO52       MONO2F 0 0        0.00000 0.00000 -25.450 10.2000 -6.2000 -101.30 10.2000 10.2000 
ZMOR1151         MORY 0 0        92.3521 -151.14 -10.330 13.4000                 13.4000 -10.300 
ZMOR1152         MORY 0 0        209.585 -121.43 -18.160 18.1900                 18.2000 -18.200 
ZMOR1221         MORY 0 0        0.00000 0.00000 0.00000 0.00000 
ZMOR1222         MORY 0 0        0.00000 0.00000 0.00000 0.00000 
ZMORFO52       MORO2F 0 0        0.00000 0.00000 -0.3500 -0.5000 0.00000 -1.0000 -0.5000 -0.5000 
ZMORL251       MOR21L 0 0        5.50357 -15.400 0.00000 0.00000 
ZMOS3151  MOSZCZENICA 0 0        85.7099 19.2500 0.00000 0.00000 
ZMOS3152  MOSZCZENICA 0 0        98.5648 -0.7400 0.00000 0.00000 
ZMOS3221  MOSZCZENICA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMOSFO51       MOSO1F 0 0        0.00000 0.00000 -5.0100 0.00000 0.00000 -5.0100 
ZMOSL251       MOS21L 0 0        9.61876 1.09000 0.00000 0.00000 
ZMSK1151     MOSCISKA 0 0        105.806 77.3500 0.00000 0.00000 
ZMSK1152     MOSCISKA 0 0        50.2213 1.96000 0.00000 0.00000 
ZMSK1411     MOSCISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMSK1412     MOSCISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZMSW3151          MSW 0 0        82.0941 103.170 -10.000 -32.700                 10.0000 -32.700 
ZMSWG053       MSW03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 -5.0000 -144.00 
ZMSWL151       MSW11L 0 0        1.46828 0.62000 0.00000 0.00000 
ZMSWL152       MSW12L 0 0        2.45713 -0.2400 0.00000 0.00000 
ZMSWL153       MSW13L 0 0        6.40252 -0.2400 0.00000 0.00000 
ZNAR1151        NAREW 0 0        282.969 -33.530 0.00000 0.00000 
ZNAR1411        NAREW 0 0        0.00000 0.00000 0.00000 0.00000 
ZNAR1412        NAREW 0 0        0.00000 0.00000 0.00000 0.00000 
ZNARFO51       NARO1F 0 0        0.00000 0.00000 -19.590 -8.7000 -3.4000 -55.200 -8.7000 -8.7000 
ZNCR4151       NCR114 0 0        27.6477 27.7600 -26.760 10.4200                 26.8000 -26.800 
ZNCR4221       NCR214 0 0        0.00000 0.00000 0.00000 0.00000 
ZNCRFO51       NCRO1F 0 0        0.00000 0.00000 -26.960 4.60000 -3.4000 -130.10 4.60000 4.60000 
ZOLM5151 OLSZTYN-MATK 0 0        142.873 -9.9000 -16.510 26.3900                 26.4000 -16.500 
ZOLM5221 OLSZTYN MATK 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLM5222       OLM225 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLM5411 OLSZTYN-MATK 0 0        0.00000 156.350 0.00000 0.00000 
ZOLM5412 OLSZTYN-MATK 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLMFO51       OLMO1F 0 0        0.00000 0.00000 -83.500 -25.300 -10.400 -203.80 -25.300 -25.300 
ZOLS5151      OLSZTYN 0 0        173.657 8.64000 0.00000 0.00000 
ZOLS5221      OLSZTYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLS5222      OLSZTYN 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLSFO51       OLSO1F 0 0        0.00000 0.00000 -28.430 -13.700 -4.3000 -90.900 -13.700 -13.700 
ZOLSL151       OLS11L 0 0        13.3744 -2.4300 0.00000 0.00000 
ZOLSL152       OLS12L 0 0        7.52121 -1.5600 0.00000 0.00000 
ZOLT1151       OLT111 0 0        53.4076 -3.4400 0.00000 0.00000 
ZOLT1221       OLT211 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLT1222       OLT221 0 0        0.00000 0.00000 0.00000 0.00000 
ZOLT1411       OLT411 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSC2151    OSTROWIEC 0 0        132.116 -63.230 0.00000 0.00000 
ZOSC2411    OSTROWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSC2412    OSTROWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSCFO51       OSCO1F 0 0        0.00000 0.00000 -9.8000 1.50000 -1.0000 -25.100 1.50000 1.50000 
ZOSP2151       OSP112 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSPL151       OSP11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSR4151 OSTROW WLKP. 0 0        283.918 20.3900 0.00000 0.00000 
ZOSR4411 OSTROW WLKP. 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSRFO51       OSRO1F 0 0        0.00000 0.00000 -128.45 -20.400 -12.800 -188.90 -20.400 -20.400 
ZOST1151    OSTROLEKA 0 0        366.052 20.1600 0.00000 0.00000 
ZOST1221    OSTROLEKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZOST1222    OSTROLEKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZOST1411       OST411 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSTFO51       OSTO1F 0 0        0.00000 0.00000 -35.060 -5.1000 -7.5000 -41.800 -5.1000 -5.1000 
ZOSTG021       OST01G 0 2 238.13 12.5953 14.6200 -140.00 -4.5269 -140.00 -190.00 97.0000 -173.00 
ZOSTG022       OST02G 0 2 238.13 12.5953 14.6200 -211.00 -4.5773 -140.00 -230.00 93.0000 -126.00 
ZOSTG053       OST03G 0 2 117.81 0.00000 0.00000 -152.00 33.0035 -140.00 -230.00 96.0000 -172.00 
ZOSTG054       OST04G 0 2 117.81 1.00000 0.00000 -1.0000 0.00000 0.00000 -34.000 2.00000 -15.000 
ZOSTG055       OST05G 0 2 117.81 0.00000 0.00000 -3.5300 2.00000 -1.0000 -25.100 2.00000 -12.000 
ZOSTL151       OST11L 0 0        36.0778 34.2600 0.00000 0.00000 
ZOSTL152       OST12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZOSTL153       OST13L 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAB1151    PABIANICE 0 0        79.1975 9.19000 0.00000 0.00000 
ZPAB1152    PABIANICE 0 0        203.103 1.60000 -6.6800 6.68000                 6.70000 -6.7000 
ZPAB1221    PABIANICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAB1222    PABIANICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPABFO51       PABO1F 0 0        0.00000 0.00000 -3.6300 -1.9000 -2.0000 -5.2000 -1.9000 -1.9000 
ZPABFO52       PABO2F 0 0        0.00000 0.00000 -150.10 -14.000 -9.7000 -173.40 -14.000 -14.000 
ZPABL151       PAB11L 0 0        22.5536 1.95000 0.00000 0.00000 
ZPABL251       PAB21L 0 0        8.95953 0.86000 0.00000 0.00000 
ZPAI1151       PIASKI 0 0        160.043 -30.370 0.00000 0.00000 
ZPAI1152       PIASKI 0 0        73.7139 -9.0200 -59.550 12.8600                 59.6000 -59.600 
ZPAIFO51       PAIO1F 0 0        0.00000 0.00000 -1.8600 -0.9000 -1.1000 -2.6000 -0.9000 -0.9000 
ZPAIFO52       PAIO2F 0 0        0.00000 0.00000 -48.150 0.60000 -6.8000 -74.300 0.60000 0.60000 
ZPAS4151 PASIKUROWICE 0 0        214.000 -15.200 0.00000 0.00000 
ZPAS4152 PASIKUROWICE 0 0        192.515 -31.160 0.00000 0.00000 
ZPAS4411 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAS4412 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPASFO51       PASO1F 0 0        0.00000 0.00000 -59.080 -9.0000 -3.0000 -102.90 -9.0000 -9.0000 
ZPASFO52       PASO2F 0 0        0.00000 0.00000 -3.6300 -0.2000 -0.4000 -4.7000 -0.2000 -0.2000 
ZPAT4151       PATNOW 0 0        57.1233 24.1600 -9.9700 9.99000                 10.0000 -40.100 
ZPAT4152       PATNOW 0 0        86.0794 -11.870 0.00000 0.00000 
ZPAT4221       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4222       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4411       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPAT4412       PATNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPATFO51       PATO1F 0 0        0.00000 0.00000 -60.150 -31.600 -7.2000 -132.70 -31.600 -31.600 
ZPATFO52       PATO2F 0 0        0.00000 0.00000 -28.870 -4.6000 -6.8000 -66.000 -4.6000 -4.6000 
ZPATG019       PAT09G 0 2 406.68 28.3768 79.4000 -450.00 7.04139 -186.00 -474.00 157.500 -299.70 
ZPATG022       PAT02G 0 2 239.20 0.00000 0.00000 -132.00 42.0000 -132.00 -222.00 42.0000 -119.00 
ZPATG025       PAT05G 0 2 239.20 1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00 
ZPATG026       PAT06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00 
ZPATG051       PAT01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 44.0000 -131.00 
ZPATL151       PAT11L 0 0        2.27734 3.43000 0.00000 0.00000 
ZPATL251       PAT21L 0 0        -1.8822 -4.5800 0.00000 0.00000 
ZPATL252       PAT22L 0 0        -1.8822 -4.5800 0.00000 0.00000 
ZPDE1151   PODOLSZYCE 0 0        235.735 -8.9400 -7.8200 7.80000                 7.80000 -7.8000 
ZPDE1152   PODOLSZYCE 0 0        74.4830 -1.2700 -16.650 16.5900                 16.6000 -16.600 
ZPDE1221   PODOLSZYCE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPDEFO51       PDEO1F 0 0        0.00000 0.00000 -8.2300 -2.2000 -2.7000 -16.500 -2.2000 -2.2000 
ZPDEFO52       PDEO2F 0 0        0.00000 0.00000 -4.1000 -0.4000 -0.7000 -4.7000 -0.4000 -0.4000 
ZPDEL151       PDE11L 0 0        -196.90 6.52000 0.00000 0.00000 
ZPDEL251       PDE21L 0 0        36.8569 -3.5000 0.00000 0.00000 
ZPEL2151     POLANIEC 0 0        103.449 8.17000 -23.570 -72.200                 23.6000 -72.200 
ZPEL2221     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2222     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2411     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPEL2412     POLANIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZPELFO51       PELO1F 0 0        0.00000 0.00000 -0.0200 0.00000 0.00000 -0.2000 
ZPELG015       PEL05G 0 2 410.78 16.8903 27.0800 -242.00 -14.486 -129.00 -242.00 12.0000 -105.00 
ZPELG016       PEL06G 0 2 410.78 16.8903 27.0800 -230.00 -14.473 -160.00 -242.00 88.1000 -168.30 
ZPELG017       PEL07G 0 2 410.78 16.8903 27.0800 -227.00 -14.470 -170.00 -239.00 86.6000 -161.70 
ZPELG019       PEL09G 0 2 410.78 16.8903 27.0800 -205.40 -14.449 -82.000 -225.00 65.0000 -129.70 
ZPELG022       PEL02G 0 2 237.05 15.4420 35.4200 -230.00 -53.364 -140.00 -242.00 71.0000 -148.00 
ZPELG023       PEL03G 0 2 237.05 15.4420 35.4200 -224.00 -53.359 -140.00 -242.00 72.2000 -151.60 
ZPELG024       PEL04G 0 2 237.05 15.4420 35.4200 -242.00 -53.376 -150.00 -242.00 70.0000 -142.00 
ZPELG051       PEL01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 35.0000 -165.00 
ZPELL152       PEL12L 0 0        -0.6608 2.67000 0.00000 0.00000 
ZPELXX2X     PELXXX01 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1151    PIASECZNO 0 0        103.189 69.2300 -8.6500 12.3000                 12.3000 -8.6000 
ZPIA1152    PIASECZNO 0 0        98.1453 44.5100 0.00000 0.00000 
ZPIA1221    PIASECZNO 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIA1222    PIASECZNO 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIAFO51       PIAO1F 0 0        0.00000 0.00000 -0.6400 -0.2000 -0.4000 -0.8000 -0.2000 -0.2000 
ZPIAL151       PIA11L 0 0        20.6659 0.10000 0.00000 0.00000 
ZPIAL152       PIA12L 0 0        1.09872 0.79000 0.00000 0.00000 
ZPIAL251       PIA21L 0 0        23.3427 1.26000 0.00000 0.00000 
ZPIAL252       PIA22L 0 0        21.6747 2.89000 0.00000 0.00000 
ZPIAL253       PIA23L 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIO1151     PIOTRKOW 0 0        93.7505 14.4400 0.00000 0.00000 
ZPIO1152     PIOTRKOW 0 0        33.2012 5.93000 0.00000 0.00000 
ZPIO1221     PIOTRKOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZPIOFO51       PIOO1F 0 0        0.00000 0.00000 -15.930 -2.4000 -3.8000 -19.600 -2.4000 -2.4000 
ZPIOFO52       PIOO2F 0 0        0.00000 0.00000 -4.7900 -0.4000 -0.9000 -4.9000 -0.4000 -0.4000 
ZPIOL15E       PIO1EL 0 0        11.1070 -0.2000 0.00000 0.00000 
ZPIOL251       PIO21L 0 0        1.11869 -2.1200 0.00000 0.00000 
ZPKW4151 PILA KRZEWIN 0 0        102.061 -7.8000 0.00000 0.00000 
ZPKW4152 PILA KRZEWIN 0 0        89.1958 6.52000 0.00000 0.00000 
ZPKW4221 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZPKW4222 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000 
ZPKWFO51       PKWO1F 0 0        0.00000 0.00000 -38.850 -1.0000 -3.4000 -150.70 -1.0000 -1.0000 
ZPKWFO52       PKWO2F 0 0        0.00000 0.00000 -33.370 -5.0000 -2.0000 -95.900 -5.0000 -5.0000 
ZPLC4151       POLICE 0 0        0.00000 -0.0700 0.00000 0.00000 
ZPLC4221       POLICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLC4222       POLICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLCL151       PLC11L 0 0        0.57932 -1.3400 0.00000 0.00000 
ZPLCL152       PLC12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLCL153       PLC13L 0 0        0.57932 -1.3400 0.00000 0.00000 
ZPLCL154       PLC14L 0 0        0.57932 -1.3400 0.00000 0.00000 
ZPLE4151     PLEWISKA 0 0        109.882 4.30000 0.00000 0.00000 
ZPLE4152     PLEWISKA 0 0        94.5495 -0.5600 0.00000 0.00000 
ZPLE4153     PLEWISKA 0 0        155.029 -35.620 0.00000 0.00000 
ZPLE4221     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4222     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4411     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLE4412     PLEWISKA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLEFO51       PLEO1F 0 0        0.00000 0.00000 -2.4100 -0.4000 -0.4000 -3.8000 -0.4000 -0.4000 
ZPLEFO52       PLEO2F 0 0        0.00000 0.00000 -1.6700 -0.4000 -0.3000 -2.7000 -0.4000 -0.4000 
ZPLEFO53       PLEO3F 0 0        0.00000 0.00000 -12.470 -1.8000 -3.5000 -18.700 -1.8000 -1.8000 
ZPLEL151       PLE11L 0 0        23.3028 11.6800 0.00000 0.00000 
ZPLEL251       PLE21L 0 0        -20.814 -21.400 0.00000 0.00000 
ZPLO1151        PLOCK 0 0        5.58348 -12.130 0.00000 0.00000 
ZPLO1152        PLOCK 0 0        41.3117 -0.4300 -18.120 21.7000                 21.7000 -24.600 
ZPLO1411        PLOCK 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLOFO51       PLOO1F 0 0        0.00000 0.00000 -0.4300 -0.3000 -0.3000 -0.6000 -0.3000 -0.3000 
ZPLOFO52       PLOO2F 0 0        0.00000 0.00000 -39.320 -11.100 -4.0000 -68.700 -11.100 -11.100 
ZPLP5151       PLP115 0 0        92.4120 3.62000 0.00000 0.00000 
ZPLP5411       PLP415 0 0        0.00000 0.00000 0.00000 0.00000 
ZPLPFO51       PLPO1F 0 0        0.00000 0.00000 -1.6800 -0.5000 -0.6000 -3.4000 -0.5000 -0.5000 
ZPOL4151    POLKOWICE 0 0        82.4936 49.8200 0.00000 0.00000 
ZPOL4152    POLKOWICE 0 0        128.290 43.3300 0.00000 0.00000 
ZPOL4153       POL134 0 0        87.9972 -2.9200 0.00000 0.00000 
ZPOL4221    POLKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4222    POLKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4411       POL414 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOL4412       POL424 0 0        0.00000 0.00000 0.00000 0.00000 
ZPOLFO52       POLO2F 0 0        0.00000 0.00000 -5.2900 -0.8000 -1.2000 -9.1000 -0.8000 -0.8000 
ZPPD4151  POZNAN PLD. 0 0        79.0177 0.33000 0.00000 0.00000 
ZPPD4221  POZNAN PLD. 0 0        0.00000 0.00000 0.00000 0.00000 
ZPPDFO51       PPDO1F 0 0        0.00000 0.00000 -4.7100 -0.5000 -0.9000 -6.6000 -0.5000 -0.5000 
ZPPDL151       PPD11L 0 0        19.0577 3.42000 0.00000 0.00000 
ZPRB3151       POREBA 0 0        123.166 -3.8800 0.00000 0.00000 
ZPRB3221       POREBA 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1151       PRG111 0 0        294.965 -72.150 0.00000 0.00000 
ZPRG1152       PRG121 0 0        193.004 -130.32 0.00000 0.00000 
ZPRG1221       PRG211 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRG1222       PRG221 0 0        0.00000 0.00000 0.00000 0.00000 
ZPRGFO51       PRGO1F 0 0        0.00000 0.00000 -20.370 -1.6000 -2.9000 -24.000 -1.6000 -1.6000 
ZPRGFO52       PRGO2F 0 0        0.00000 0.00000 -4.4600 -0.6000 -0.8000 -5.6000 -0.6000 -0.6000 
ZPRGG051       PRG01G 0 2 121.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000 
ZPRGG053       PRG03G 0 2 121.00 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -5.0000 
ZPRGG054       PRG04G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.000 0.00000 -7.0000 
ZPRGG123       PRG13G 0 2 232.04 6.17279 21.3900 -355.72 22.1661 -137.80 -474.00 150.500 -284.00 
ZPRGG124       PRG14G 0 2 232.04 6.17279 21.3900 -132.87 22.4093 -60.000 -193.80 54.4000 -154.00 
ZPRGG151       PRG11G 0 2 121.00 0.71916 8.50000 -80.730 0.00000 -30.000 -97.000 0.00000 -20.000 
ZPRGG152       PRG12G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -97.000 0.00000 -20.000 
ZPUL2221       PULAWY 0 0        123.186 24.5300 0.00000 0.00000 
ZPUL2222       PULAWY 0 0        0.00000 0.00000 0.00000 0.00000 
ZPULG021       PUL01G 0 2 238.46 93.5607 22.6100 -45.640 -30.000 -45.000 -60.000 30.0000 -30.000 
ZRAD2151    RADKOWICE 0 0        147.068 10.2400 0.00000 0.00000 
ZRAD2221    RADKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZRAD2222    RADKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZRADFO51       RADO1F 0 0        0.00000 0.00000 -4.6800 -0.9000 -1.7000 -5.3000 -0.9000 -0.9000 
ZREC4151       REC114 0 2 119.38 175.505 98.7000 -63.730 -20.725                 63.7000 -63.700 
ZREC4221       REC214 0 0        0.00000 0.00000 0.00000 0.00000 
ZRECFO51       RECO1F 0 0        0.00000 0.00000 -133.59 -33.700 -8.3000 -300.60 -33.700 -33.700 
ZRECL151       REC11L 0 0        -6.2373 5.12000 0.00000 0.00000 
ZRECL152       REC12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZRECL15A       REC1AL 0 0        0.00000 0.00000 0.00000 0.00000 
ZRECL15W       REC1WL 0 0        0.00000 0.00000 0.00000 0.00000 
ZROG1221     ROGOWIEC 0 0        23.2928 19.8600 0.00000 0.00000 
ZROG1222     ROGOWIEC 0 0        19.0078 16.2500 0.00000 0.00000 
ZROG1411     ROGOWIEC 0 2 411.88 182.317 9.74000 0.00000 96.8554 
ZROG1412     ROGOWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZROGG016       ROG06G 0 2 411.88 22.6136 40.7600 -369.84 -41.050 -200.00 -394.00 36.0000 -244.40 
ZROGG017       ROG07G 0 2 410.82 24.5413 49.3100 -390.00 -93.836 -200.00 -390.00 30.0000 -162.00 
ZROGG018       ROG08G 0 2 411.88 22.6136 40.7600 -369.84 -41.050 -200.00 -390.00 41.3000 -241.30 
ZROGG019       ROG09G 0 2 410.82 24.5413 49.3100 -370.00 -93.802 -200.00 -390.00 41.0000 -241.30 
ZROGG022       ROG02G 0 2 240.01 19.2275 31.8100 -370.00 -25.000 -240.00 -370.00 -25.000 -240.00 
ZROGG023       ROG03G 0 2 238.49 21.5348 36.9800 -360.00 -33.337 -200.00 -380.00 19.7000 -238.00 
ZROGG024       ROG04G 0 2 238.49 21.5348 36.9800 -360.00 -33.337 -200.00 -380.00 18.0000 -232.00 
ZROGG025       ROG05G 0 2 240.01 19.2275 31.8100 -360.00 25.9064 -200.00 -380.00 34.3000 -240.70 
ZROGG110       ROG10G 0 2 410.82 1.00000 0.00000 -1.0000 0.00000 -1.0000 -390.00 153.000 -305.00 
ZROGG111       ROG11G 0 2 411.88 22.6136 40.7600 -369.84 -41.050 -200.00 -390.00 50.9000 -246.10 
ZROGG112       ROG12G 0 2 411.88 22.6136 40.7600 -369.84 -41.050 -200.00 -390.00 41.3000 -241.30 
ZROK3151    ROKITNICA 0 0        93.6406 -1.4700 0.00000 0.00000 
ZROK3152    ROKITNICA 0 0        116.764 16.1100 -2.4600 27.8000                 28.0000 -2.5000 
ZROK3411    ROKITNICA 0 0        0.00000 0.00000 0.00000 0.00000 
ZROKFO52       ROKO2F 0 0        0.00000 0.00000 -5.7400 -0.2000 0.00000 -5.7400 -0.2000 -0.2000 
ZROZ2151        ROZKI 0 0        270.414 18.1400 0.00000 0.00000 
ZROZ2221        ROZKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZROZ2222        ROZKI 0 0        0.00000 0.00000 0.00000 0.00000 
ZROZFO51       ROZO1F 0 0        0.00000 0.00000 -34.390 -3.7000 -3.3000 -85.700 -3.7000 -3.7000 
ZROZL151       ROZ11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZROZL152       ROZ12L 0 0        -1.2615 -0.0500 0.00000 0.00000 
ZRZE2151      RZESZOW 0 0        89.1259 -20.730 0.00000 0.00000 
ZRZE2411      RZESZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZRZE2701      RZESZOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZRZEFO51       RZEO1F 0 0        0.00000 0.00000 -30.150 -5.9000 -0.9000 -46.600 -5.9000 -5.9000 
ZSDU1151       SDU111 0 0        153.051 6.85000 0.00000 0.00000 
ZSDU1411       SDU411 0 0        0.00000 105.960 0.00000 0.00000 
ZSDUFO51       SDUO1F 0 0        0.00000 0.00000 -2.2500 -0.5000 -0.9000 -2.7000 -0.5000 -0.5000 
ZSIE3151      SIERSZA 0 0        284.727 63.2100 0.00000 0.00000 
ZSIE3152      SIERSZA 0 0        78.0488 10.3900 0.00000 0.00000 
ZSIE3221      SIERSZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSIE3222      SIERSZA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSIEG051       SIE01G 0 2 117.97 11.2768 21.7200 -145.00 -44.874 -55.000 -153.00 30.8000 -121.30 
ZSIEG052       SIE02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00 
ZSIEG053       SIE03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -123.00 8.00000 -88.000 
ZSIEG056       SIE06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -128.00 8.00000 -88.000 
ZSKA3151      SKAWINA 0 0        210.944 52.0000 0.00000 0.00000 
ZSKA3152      SKAWINA 0 0        133.694 7.16000 0.00000 0.00000 
ZSKA3153       SKA133 0 0        126.183 -10.610 -13.430 12.9900                 13.4000 -13.400 
ZSKA3221      SKAWINA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSKA3222      SKAWINA 0 0        0.00000 0.00000 0.00000 0.00000 
ZSKA3411       SKA413 0 0        0.00000 0.00000 0.00000 0.00000 
ZSKAG025       SKA05G 0 2 235.27 8.01064 5.97000 -124.70 -12.330 -64.700 -130.90 16.0000 -102.00 
ZSKAG026       SKA06G 0 2 235.27 8.01064 5.97000 -51.300 -12.304 -51.300 -110.00 0.00000 -58.000 
ZSKAG053       SKA03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 19.0000 -108.00 
ZSLK5151       SLUPSK 0 0        65.7731 -9.5400 -86.590 31.0700                 86.6000 -86.600 
ZSLK5411       SLUPSK 0 0        0.00000 0.00000 0.00000 0.00000 
ZSLKC-1D    SLUPSK DC 0 0        0.00000 -179.52 0.00000 0.00000 
ZSLKFO51       SLKO1F 0 0        0.00000 0.00000 -66.730 4.60000 2.50000 -263.80 4.60000 4.60000 
ZSLO5151       SLO115 0 0        0.00000 0.00000 0.00000 0.00000 
ZSOC1151    SOCHACZEW 0 0        249.299 4.38000 0.00000 0.00000 
ZSOC1221    SOCHACZEW 0 0        0.00000 0.00000 0.00000 0.00000 
ZSOCFO51       SOCO1F 0 0        0.00000 0.00000 -15.450 -5.5000 -3.8000 -19.600 -5.5000 -5.5000 
ZSOCL151       SOC11L 0 0        23.6024 5.66000 0.00000 0.00000 
ZSOCL152       SOC12L 0 0        14.4831 4.39000 0.00000 0.00000 
ZSTN1411       STN411 0 0        0.00000 0.00000 0.00000 0.00000 
ZSTW2151 STALOWA WOLA 0 0        268.376 49.7300 0.00000 0.00000 
ZSTW2221 STALOWA WOLA 0 0        4.04527 -2.5700 0.00000 0.00000 
ZSTWFO51       STWO1F 0 0        0.00000 0.00000 -7.6900 -1.3000 -1.4000 -15.100 -1.3000 -1.3000 
ZSTWG021       STW01G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -197.90 155.000 -272.00 
ZSTWG022       STW02G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -56.900 81.9000 -146.60 
ZSTWG055       STW05G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000 
ZSTWG056       STW06G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000 
ZSWI4151  SWIEBODZICE 0 0        108.234 -9.9900 0.00000 0.00000 
ZSWI4221  SWIEBODZICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZSWI4222  SWIEBODZICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZSWI4411  SWIEBODZICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZSWIFO51       SWIO1F 0 0        0.00000 0.00000 -1.0200 -0.5000 -0.9000 -1.4000 -0.5000 -0.5000 
ZSWIL15E       SWI1EL 0 0        -3.9046 2.89000 0.00000 0.00000 
ZTAW3151       TARNOW 0 0        307.311 31.2300 0.00000 0.00000 
ZTAW3411       TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTAW3412       TARNOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTCN3151     TUCZNAWA 0 0        46.7654 -14.320 0.00000 0.00000 
ZTCN3411     TUCZNAWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTCN3412     TUCZNAWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTCNG054       TCN04G 0 2 119.70 13.3544 17.3000 -64.390 -16.095 -25.000 -72.000 34.0000 -59.000 
ZTEL5151  TORUN ELANA 0 0        115.835 -3.5000 -150.77 26.0700                 150.800 -150.80 
ZTEL5221  TORUN ELANA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTEL5222  TORUN ELANA 0 0        0.00000 0.00000 0.00000 0.00000 
ZTELFO51       TELO1F 0 0        0.00000 0.00000 -13.860 -0.4000 -3.8000 -41.300 -0.4000 -0.4000 
ZTELG051       TEL01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 0.00000 -11.000 
ZTELL151       TEL11L 0 0        1.77792 3.39000 0.00000 0.00000 
ZTELL152       TEL12L 0 0        1.88779 3.39000 0.00000 0.00000 
ZTRE1151    TREBACZEW 0 0        81.5647 3.90000 0.00000 0.00000 
ZTRE1152    TREBACZEW 0 0        91.3932 25.0500 0.00000 0.00000 
ZTRE1411    TREBACZEW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTRE1412    TREBACZEW 0 0        0.00000 0.00000 0.00000 0.00000 
ZTREFO51       TREO1F 0 0        0.00000 0.00000 -43.290 -6.5000 -4.7000 -45.700 -6.5000 -6.5000 
ZTREFO52       TREO2F 0 0        0.00000 0.00000 -29.100 -2.8000 -3.7000 -44.000 -2.8000 -2.8000 
ZTUE4151        TUROW 0 0        50.2313 21.9400 0.00000 0.00000 
ZTUEG051       TUE01G 0 2 118.51 39.5038 37.3700 -231.00 -40.832 -100.00 -250.00 39.6000 -147.70 
ZTUEL151       TUE11L 0 0        -4.3150 5.79000 0.00000 0.00000 
ZTUEL152       TUE12L 0 0        -0.4705 5.79000 0.00000 0.00000 
ZTUEL153       TUE13L 0 0        -4.6554 3.25000 0.00000 0.00000 
ZWAN3151        WANDA 0 0        29.7253 -8.5800 -65.080 25.7100                 65.1000 -65.100 
ZWAN3152        WANDA 0 0        58.9811 -9.0100 -54.730 19.0900                 54.7000 -54.700 
ZWAN3221        WANDA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWAN3222        WANDA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWANL151       WAN11L 0 0        22.9831 -4.7100 0.00000 0.00000 
ZWANL251       WAN21L 0 0        20.4961 -2.2500 0.00000 0.00000 
ZWIE3151    WIELOPOLE 0 0        178.671 72.5900 0.00000 0.00000 
ZWIE3152    WIELOPOLE 0 0        116.724 -5.9100 0.00000 0.00000 
ZWIE3153    WIELOPOLE 0 0        61.4282 19.1300 0.00000 0.00000 
ZWIE3221    WIELOPOLE 0 0        1.67804 -4.8200 0.00000 0.00000 
ZWIE3222    WIELOPOLE 0 0        15.0125 20.1100 0.00000 0.00000 
ZWIE3411    WIELOPOLE 0 0        0.00000 0.00000 0.00000 0.00000 
ZWIE3412    WIELOPOLE 0 0        0.00000 0.00000 0.00000 0.00000 
ZWIEFO51       WIEO1F 0 0        0.00000 0.00000 -5.6400 0.00000 0.00000 -5.6400 
ZWIEFO52       WIEO2F 0 0        0.00000 0.00000 -4.9000 0.00000 0.00000 -4.9000 
ZWIEG017       WIE07G 0 2 407.16 1.00000 0.00000 -1.0000 0.00000 -1.0000 -220.00 46.0000 -171.00 
ZWIEG018       WIE08G 0 2 407.16 2.61694 19.9300 -151.00 -83.006 -135.00 -225.00 47.3000 -174.10 
ZWIEG024       WIE04G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 49.0000 -178.00 
ZWIEG025       WIE05G 0 2 232.16 7.50124 10.0500 -146.00 10.4024 -135.00 -225.00 47.7000 -176.00 
ZWIEG026       WIE06G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 49.0000 -180.00 
ZWIEG053       WIE03G 0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 45.0000 -171.00 
ZWLA5151 WLOCLAWEK AZ 0 0        17.5695 -12.300 -45.890 34.7200                 53.3000 -45.900 
ZWLA5221 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLA5222 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAFO51       WLAO1F 0 0        0.00000 0.00000 -8.5300 3.70000 -3.3000 -46.200 3.70000 3.70000 
ZWLAL151       WLA11L 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAL152       WLA12L 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLAL153       WLA13L 0 0        0.00000 0.00000 0.00000 0.00000 
ZWLC5151       WLC115 0 0        -31.547 -47.300 0.00000 0.00000 
ZWLC5221       WLC215 0 0        31.6430 57.5700 0.00000 0.00000 
ZWLCG021       WLC01G 0 2 231.42 11.4067 3.21000 -254.00 18.4801 -230.00 -420.00 207.500 -392.50 
ZWRC4151      WROCLAW 0 0        229.352 -27.740 0.00000 0.00000 
ZWRC4152      WROCLAW 0 0        287.774 11.0500 0.00000 0.00000 
ZWRC4411      WROCLAW 0 0        0.00000 0.00000 0.00000 0.00000 
ZWRCFO51       WRCO1F 0 0        0.00000 0.00000 -8.6700 -0.7000 -0.5000 -14.700 -0.7000 -0.7000 
ZWRCFO52       WRCO2F 0 0        0.00000 0.00000 -10.210 -0.7000 -0.6000 -16.200 -0.7000 -0.7000 
ZWRZ3151     WRZOSOWA 0 0        143.372 17.4700 0.00000 0.00000 
ZWRZ3152     WRZOSOWA 0 0        105.387 30.3500 0.00000 0.00000 
ZWRZ3221     WRZOSOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWRZ3222     WRZOSOWA 0 0        0.00000 0.00000 0.00000 0.00000 
ZWRZFO51       WRZO1F 0 0        0.00000 0.00000 -3.2200 -1.2000 -1.4000 -4.2000 -1.2000 -1.2000 
ZWRZFO52       WRZO2F 0 0        0.00000 0.00000 -12.320 -0.3000 0.00000 -12.400 -0.3000 -0.3000 
ZWRZL151       WRZ11L 0 0        9.33909 14.2000 0.00000 0.00000 
ZWRZL251       WRZ21L 0 0        22.8733 -8.1000 0.00000 0.00000 
ZWTO1151 WARSZAWA TOW 0 0        20.9056 -180.24 0.00000 0.00000 
ZWTO1152       WTO121 0 0        16.8703 -8.9500 0.00000 0.00000 
ZWTO1221 WARSZAWA TOW 0 0        0.00000 0.00000 0.00000 0.00000 
ZWTOL151       WTO11L 0 0        20.9056 -1.4000 0.00000 0.00000 
ZWTOL251       WTO21L 0 0        26.3892 8.42000 0.00000 0.00000 
ZXHB3221 T  HAL - BYC 0 0        0.00000 0.00000 0.00000 0.00000 
ZXHB3222       XHB223 0 0        0.00000 0.00000 0.00000 0.00000 
ZXJL3221 T  JOA - LAG 0 0        0.00000 0.00000 0.00000 0.00000 
ZXJL3222       XJL223 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAM2151       ZAMOSC 0 0        99.9632 39.5000 0.00000 0.00000 
ZZAM2221       ZAMOSC 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAMFO51       ZAMO1F 0 0        0.00000 0.00000 -62.280 -1.3000 -1.8000 -69.600 -1.3000 -1.3000 
ZZAML152       ZAM12L 0 0        5.64341 -6.6900 0.00000 0.00000 
ZZAML15E       ZAM1EL 0 0        10.2081 -5.6700 0.00000 0.00000 
ZZAP3221  PORABKA-ZAR 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAP3222  PORABKA-ZAR 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAPG021       ZAP01G 0 2 237.64 0.27967 13.1200 0.00000 -61.354 0.00000 -138.00 29.0000 -90.000 
ZZAPG022       ZAP02G 0 2 237.64 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAPG023       ZAP03G 0 2 237.60 0.27967 12.9000 0.00000 -59.664 0.00000 -138.00 29.0000 -90.000 
ZZAPG024       ZAP04G 0 2 237.60 1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000 
ZZAW5151       ZAW115 0 0        -0.0100 -0.1700 0.00000 0.00000 
ZZAW5221       ZAW215 0 0        0.00000 0.00000 0.00000 0.00000 
ZZAWG051       ZAW01G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000 
ZZAWG052       ZAW02G 0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000 
ZZAWL151       ZAW11L 0 0        71.9459 30.1700 0.00000 0.00000 
ZZAWL152       ZAW12L 0 0        64.7344 26.5600 0.00000 0.00000 
ZZAWL153       ZAW13L 0 0        5.93307 0.85000 0.00000 0.00000 
ZZBK4151    ZABKOWICE 0 0        85.7998 -104.09 0.00000 0.00000 
ZZBK4221    ZABKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZZBKL151       ZBK11L 0 0        -4.0747 -4.2500 0.00000 0.00000 
ZZBKL152       ZBK12L 0 0        -1.9022 -4.3900 0.00000 0.00000 
ZZDK5151       ZDK115 0 0        -0.0501 1.52000 0.00000 0.00000 
ZZDK5221       ZDK215 0 0        0.00000 0.00000 0.00000 0.00000 
ZZDK5411       ZDK415 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGC4221 ZIELONA GORA 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGCG023       ZGC03G 0 2 238.19 -12.104 10.3400 -124.57 -14.099 -49.000 -128.80 20.0000 -70.000 
ZZGCG024       ZGC04G 0 2 238.19 -12.104 10.3400 -55.230 -14.068 -27.000 -63.000 10.0000 -30.000 
ZZGI1151       ZGIERZ 0 0        86.3191 -7.5800 -20.250 20.2000                 20.2000 -20.200 
ZZGI1152       ZGIERZ 0 0        99.6236 9.05000 -11.040 10.9900                 11.0000 -12.100 
ZZGI1221       ZGIERZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGI1222       ZGIERZ 0 0        0.00000 0.00000 0.00000 0.00000 
ZZGIFO51       ZGIO1F 0 0        0.00000 0.00000 -5.2800 -1.0000 -2.0000 -6.0000 -1.0000 -1.0000 
ZZGIFO52       ZGIO2F 0 0        0.00000 0.00000 -29.320 -3.7000 -4.8000 -36.400 -3.7000 -3.7000 
ZZGIL15E       ZGI1EL 0 0        19.2775 -17.400 0.00000 0.00000 
ZZGIL25E       ZGI2EL 0 0        0.00000 0.00000 0.00000 0.00000 
ZZRC5151    ZARNOWIEC 0 0        89.2058 6.51000 -14.360 -3.5800                 14.4000 -14.400 
ZZRC5411    ZARNOWIEC 0 0        0.00000 0.00000 0.00000 0.00000 
ZZRCFO51       ZRCO1F 0 0        0.00000 0.00000 -44.460 -9.5000 -7.4000 -152.70 -9.5000 -9.5000 
ZZRCG011       ZRC01G 0 2 408.00 0.00999 8.58000 0.00000 73.6568 0.00000 -181.70 100.000 -200.00 
ZZRCG012       ZRC02G 0 2 408.00 0.00999 8.58000 0.00000 73.6568 3.80000 -179.00 100.000 -200.00 
ZZRCG013       ZRC03G 0 2 408.00 0.00999 8.58000 0.00000 73.6568 2.90000 -185.10 100.000 -200.00 
ZZRCG014       ZRC04G 0 2 408.00 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000 
ZZRO5151       ZRO115 0 0        25.1906 4.10000 -24.740 20.9700                 24.7000 -24.700 
ZZROFO51       ZROO1F 0 0        0.00000 0.00000 -25.130 11.5000 -2.0000 -90.300 11.5000 11.5000 
ZZUK4151     ZUKOWICE 0 0        189.529 -7.4700 0.00000 0.00000 
ZZUK4221     ZUKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZZUK4222     ZUKOWICE 0 0        0.00000 0.00000 0.00000 0.00000 
ZZUKFO51       ZUKO1F 0 0        0.00000 0.00000 -6.9100 -1.1000 -1.3000 -11.300 -1.1000 -1.1000 
ZZYD5151       ZYDOWO 0 0        13.7639 -2.2200 -34.460 34.5000                 34.5000 -34.500 
ZZYD5221       ZYDOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZZYD5222       ZYDOWO 0 0        0.00000 0.00000 0.00000 0.00000 
ZZYDFO51       ZYDO1F 0 0        0.00000 0.00000 -10.920 1.40000 -2.3000 -41.400 1.40000 1.40000 
ZZYDG051       ZYD01G 0 2 117.75 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 29.0000 -33.000 
ZZYDG052       ZYD02G 0 2 117.75 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.400 29.0000 -33.000 
ZZYDG053       ZYD03G 0 2 117.75 0.05993 1.97000 0.00000 26.0000 0.00000 -55.000 26.0000 -33.000 
##ZKS
_BERIV5  Berivojce    0 0        14.4210 1.73300 0.00000 0.00000 
_BURI 5  Istogu       0 0        13.5080 1.46900 0.00000 0.00000 
_DECAN5  Decani       0 2 110.99 19.2740 4.85700 -17.600 -10.000 -1.0000 -35.000 5.00000 -10.000 
_DREN12  Drenasi      0 0        0.00000 0.00000 0.00000 0.00000 
_DREN122 DREN122      0 0        0.00000 0.00000 0.00000 0.00000 
_DREN22  Drenas 2     0 0        11.1120 1.11700 0.00000 0.00000 
_DREN222 DREN222      0 0        0.00000 0.00000 0.00000 0.00000 
_FERON2  Feronikl     0 0        0.92400 -0.3790 0.00000 0.00000 
_FERZ15  Ferizaj 1    0 0        84.6360 19.1240 0.00000 0.00000 
_FERZ211 FERZ211      0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ212 FERZ212      0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ25  Ferizaj 2    0 0        0.00000 0.00000 0.00000 0.00000 
_FERZ252 FERI252      0 0        0.00000 0.00000 0.00000 0.00000 
_GJAK15  Gjakova 1    0 0        20.0660 5.49500 0.00000 0.00000 
_GJAK25  Gjakova 2    0 0        24.3340 4.70300 0.00000 0.00000 
_GJIL15  Gjilani 1    0 0        25.2140 5.36300 0.00000 0.00000 
_GJIL55  Gjilani 5    0 0        13.6640 2.98700 0.00000 0.00000 
_HUJMA5  HC Ujmani    0 2 110.99 0.00000 0.00000 -32.000 -16.439 0.00000 -36.000 13.0000 -18.000 
_ILIRI5  Ilirida      0 0        43.2320 6.88100 0.00000 0.00000 
_KITKA5  Kitka        0 2 110.99 0.00000 0.00000 -30.507 10.0000 -1.0000 -35.000 10.0000 -16.000 
_KLINA5  Klina        0 0        15.0060 3.86700 0.00000 0.00000 
_LIPLJ5  Lipjan       0 0        55.2440 16.0110 0.00000 0.00000 
_PALAJ5  Palaj        0 0        13.6640 18.2330 0.00000 0.00000 
_PEJA15  Peja 1       0 0        36.9400 7.98100 0.00000 0.00000 
_PEJA25  Peja 2       0 0        26.1600 4.59300 0.00000 0.00000 
_PEJA311 Peja 3       0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA312 PEJA312      0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA35  Peja 3       0 0        0.00000 0.00000 0.00000 0.00000 
_PEJA352 PEJA352      0 0        0.00000 0.00000 0.00000 0.00000 
_PODUJ2  Podujeva     0 0        39.4040 9.37200 0.00000 0.00000 
_PRIS15  Prishtina 1  0 0        66.6840 12.5400 0.00000 0.00000 
_PRIS25  Prishtina 2  0 0        44.1340 4.28500 0.00000 0.00000 
_PRIS35  Prishtina 3  0 0        31.3300 3.60300 0.00000 0.00000 
_PRIS421 PRIS421      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS422 PRIS422      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS45  Prishtina 4  0 0        37.0940 3.05300 0.00000 0.00000 
_PRIS452 PRIS452      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIS55  Prishtina 5  0 0        23.3440 4.15300 0.00000 0.00000 
_PRIS65  _PRIS65      0 0        12.4320 1.86500 0.00000 0.00000 
_PRIZ15  Prizreni 1   0 0        63.4500 15.2520 0.00000 0.00000 
_PRIZ221 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ222 PRIZ222      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ251 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ252 PRIZ252      0 0        0.00000 0.00000 0.00000 0.00000 
_PRIZ35  Prizreni 3   0 0        26.8640 6.94700 0.00000 0.00000 
_RAHOV5  Rahovec      0 0        42.9900 16.5170 0.00000 0.00000 
_SHARR5  Sharri       0 0        13.5300 1.79900 0.00000 0.00000 
_SKEND5  Skenderaj    0 0        14.0160 1.55700 0.00000 0.00000 
_THERA5  Therande     0 0        31.8360 7.65100 0.00000 0.00000 
_TKOSA21 TCKosovaA    0 2 224.40 0.00000 0.00000 -130.00 30.0000 -30.000 -150.00 30.0000 -90.000 
_TKOSA22 TCKosovaA    0 2 224.40 0.00000 0.00000 -130.00 30.0000 0.00000 -150.00 30.0000 -90.000 
_TKOSA51 TC Kosova A  0 0        32.7490 14.4930 0.00000 0.00000 
_TKOSA52 TCKosovaA5   0 0        0.00000 0.00000 0.00000 0.00000 
_TKOSB11 TCKosovaB    0 2 400.00 0.00000 0.00000 -248.04 50.0000 -50.000 -300.00 50.0000 -170.00 
_TKOSB12 TKOSB12      0 2 400.00 0.00000 0.00000 -252.00 50.0000 -50.000 -300.00 50.0000 -170.00 
_TKOSB21 TCKosovaB    0 0        2.84200 11.2130 0.00000 0.00000 
_TKOSB22 TKOSB22      0 0        0.00000 0.00000 0.00000 0.00000 
_TREPC5  Trepca       0 0        1.35000 -5.1310 0.00000 0.00000 
_VALAQ5  VALLAQ51     0 0        58.5640 17.8110 0.00000 0.00000 
_VITIA5  Vitia        0 0        28.4480 8.48700 0.00000 0.00000 
_VUSH15  Vushtrri 1   0 0        0.00000 0.00000 0.00000 0.00000 
_VUSH25  Vushtrri2    0 0        33.9040 6.44100 0.00000 0.00000 
##L
0BAR  51 0MOZUR51 1 0 3.5700 7.7600 50.59900    480             
0BERAN51 0ANDRI51 1 0 3.4360 7.4640 48.67800    480             
0BREZN51 0NIKS251 1 0 2.9040 9.6240 81.76499    640             
0BUDVA51 0BAR  51 1 0 6.4130 13.928 90.82598    480             
0BUDVA51 0CETIN51 1 0 2.3990 5.2130 33.96699    480             
0BUDVA51 0LASTV51 1 8 1.3440 2.9191 19.00826    470             
0BUDVA51 0PODG251 1 0 6.7200 14.595 95.20700    550             
0CETIN51 0PODG251 1 0 3.8240 12.671 90.08300    700             
0DANIL51 0PODG151 1 0 3.3800 7.3390 47.85100    480             
0ETREB51 0ANDRI51 1 0 5.9130 12.844 83.80200    480             
0HNOVI51 0TIVAT51 1 0 3.9750 8.6320 56.28099    470             
0HPERU51 0DANIL51 1 0 3.2830 7.1310 46.52899    480             
0HPERU51 0HPERU52 1 2 0.0000 0.0000 0.000000    800             
0HPERU51 0NIKSI51 1 0 1.5490 4.6210 38.43000    480             
0HPERU51 0NIKSI51 2 0 1.5490 4.6210 38.43000    480             
0HPERU51 0NIKSI51 3 0 1.5490 4.6210 38.43000    480             
0HPERU51 0PODG151 1 0 3.9450 11.768 97.76899    720             
0HPERU51 0PODG151 2 0 3.9450 11.768 97.76899    720             
0HPIVA21 0HPIVA22 1 2 0.0000 0.0000 0.000000   1000             
0KAP  51 0KAP  5T 1 8 0.0050 0.0510 0.331000   1200             
0KAP  51 0PODG251 2 8 0.4850 2.5280 29.17400   1200             
0KAP  51 0PODG251 3 0 0.4850 2.5280 29.17400   1200             
0KAP  5T 0PODG251 1 0 0.4800 2.5020 28.84300   1200             
0KAP  5T 0PODG551 1 0 0.4840 1.4440 11.98300   1200             
0KRNOV51 0BREZN51 1 0 2.6620 8.8220 75.23200    640             
0KRNOV51 0BREZN51 2 0 2.6620 8.8220 75.23200    640             
0LASTV11 0PODG211 1 0 1.5050 14.499 155.1730   1920             
0LASTV51 0TIVAT51 1 0 2.3040 5.0041 32.64463    470             
0MOJKO21 0TPLJE21 1 0 6.4810 35.313 210.5989    720             
0MOZUR51 0ULCIN51 1 0 0.9800 2.1300 13.90000    480             
0NIKS251 0NIKSI51 1 0 0.1628 0.4302 314.1593    740             
0NIKSI51 0NIKSZ52 1 0 0.0060 0.0550 0.165000    640             
0PLJEV51 0PLJE251 1 0 0.5370 1.1680 7.603000    630             
0PODG121 0HPERU21 1 0 2.7300 14.868 88.65699    720             
0PODG121 0MOJKO21 1 0 5.8180 31.697 189.0079    720             
0PODG151 0ETREB51 1 0 6.9310 15.054 98.18199    480             
0PODG151 0PODG251 1 0 0.3510 1.8330 21.15700   1280             
0PODG151 0PODG251 2 0 0.3570 1.8650 21.57000   1280             
0PODG151 0PODG351 1 8 0.4720 1.5630 11.07400    720             
0PODG151 0VRANI5K 1 0 0.5187 1.1154 7.000000    480             
0PODG211 0PODG212 1 2 0.0000 0.0000 0.000000   1920             
0PODG251 0PODG252 1 7 0.0000 0.0000 0.000000    700             
0PODG351 0PODG551 1 0 0.0411 0.1070 282.7433    720             
0PODG451 0PODG251 1 8 0.4240 1.4040 10.00000    480             
0RIBAR11 0PLJE211 1 0 1.6160 18.688 184.7310   1920             
0RIBAR11 0PODG212 1 0 2.5120 29.232 288.8940   1920             
0RIBAR51 0BERAN51 1 0 4.0510 8.7990 57.35500    480             
0RIBAR51 0MOJKO51 1 0 2.6870 5.8380 38.09899    480             
0ROZAJ51 0BERAN51 1 8 4.7480 10.313 67.27300    480             
0TIVAT51 0KOTOR51 1 0 0.6050 2.0050 16.95000    480             
0TPLJE21 0HPIVA22 1 0 2.8890 21.267 132.9750   1000             
0TPLJE21 0HPIVA22 2 0 2.8750 21.180 132.4380   1000             
0VILUS51 0VILUS5K 1 0 0.0960 0.2080 1.322000    460             
0VILUS5K 0NIKSI51 1 0 5.5720 13.091 123.3880    460             
0VIRPA51 0BAR  51 1 0 3.2830 7.1310 46.52899    500             
0VIRPA51 0PODG251 1 0 5.5100 11.968 78.09899    520             
0VRANI5K 0PODG451 1 0 0.1087 0.2872 210.0000    480             
AAES  5  ACERIK5  1 0 2.4700 3.9570 24.04999    645             
AARSTI5  ADARDA5  1 0 1.4680 2.4352 14.88800    383             
ABABIC2  AVLOTP2  1 0 0.4840 3.3110 23.18199    974             
ABABIC5  AORIKU5  1 0 2.2010 7.6600 51.71099    645             
ABABIC5  AVLOR25  1 0 0.3440 1.1830 8.017000    615             
ABALSH5  AKRAHS5  1 0 6.2940 9.9670 62.06600    645             
ABALSH5  AMARIN5  1 0 5.7510 9.1605 56.85800    383             
ABCURR5  ADRAGO5  1 0 0.5584 1.9201 13.18600    645             
ABISHN5  APRENJ5  1 0 2.9000 4.0990 29.00799    383             
ABISTR5  ASARAN5  1 0 1.4250 4.8840 33.63600    615             
ABULQI5  ACERRU5  1 0 4.4230 5.8940 34.71099    336             
ABULQI5  ATERNV5  1 0 3.3940 4.5190 26.44599    336             
ABURRE2  AELBS12  1 0 6.5880 25.702 165.5899    707             
ABUSHA5  AKOSMC5  1 0 0.2890 0.4630 2.810000    383             
ABUSHA5  ALEZHA5  1 0 7.1930 11.026 66.69400    423             
ACEMER5  ADENAS5  1 0 0.7795 1.6756 11.03300    470             
ACEMER5  AKORCE5  1 0 2.9000 4.0990 29.00799    383             
ACERIK5  ABANJE5  1 0 1.5300 5.3650 35.80500    645             
ACERIK5  ABELSH5  1 0 2.9000 4.0990 29.00799    383             
ACERIK5  AGSA  5  1 0 1.5000 2.5770 8.264000    455             
ACERIK5  AKAJAN5  1 0 3.6770 5.7250 37.02500    383             
ACOROV5  AUZNOV5  1 0 3.8926 13.427 91.45099    645             
ADARSI5  ABURRL5  1 0 2.9000 4.0990 29.00799    383             
ADARSI5  ASUC  5  1 0 2.8050 3.6640 22.47900    336             
ADEGSK5  ALAC2 5  1 0 3.3340 4.3020 27.02500    645             
ADEGSK5  ASHKP15  1 0 1.3530 1.7010 11.40500    645             
ADGSHU5  ASHUTR5  1 0 1.3530 1.8040 10.66100    336             
ADRENO5  ABALSH5  1 0 2.4510 3.2820 20.49600    360             
ADSHK25  AASHT25  1 0 0.4720 1.5780 11.40500    615             
AELBS12  AELBS22  1 0 0.2600 1.6230 11.29900    974             
AELBS12  AELBS22  2 0 0.2180 1.5230 10.30300    974             
AELBS12  AELKUR2  1 0 0.1060 0.4210 2.707000    707             
AELBS12  AFIER 2  1 0 7.3980 28.799 187.4250    700             
AELBS15  AAES  5  1 0 2.4700 3.9570 24.04999    645             
AELBS15  AELKOM5  1 0 0.7830 1.2480 7.686000    615             
AELBS15  AFIBER5  1 0 1.8690 2.9950 18.26400    383             
AELBS15  AGSA  5  1 0 1.1070 1.7190 11.32200    655             
AERSEK5  ALENGA5  1 0 5.9400 20.870 137.3450    645             
AFANG 2  ATITAN2  1 0 3.1990 11.394 76.37599    854             
AFARRZ5  ADARDA5  1 0 6.4530 10.125 64.37999    383             
AFARRZ5  ALAJTH5  1 0 3.7620 4.9582 30.84199    336             
AFIBER5  AELKOM5  1 0 1.1160 1.7500 11.15700    383             
AFIBER5  ARAPU45  1 8 5.7200 9.2110 55.96300    383             
AFIER 2  ABABIC2  1 0 1.4910 10.208 71.45900    707             
AFIER 5  AKAFAR5  1 0 2.1660 3.8440 23.62000    383             
AFIER 5  ALUSHN5  1 0 7.9480 14.086 79.17400    383             
AFIER 5  AMARIN5  1 0 3.7260 5.8665 38.59500    383             
AFIER 5  AMARIN5  2 0 3.7260 5.8665 38.59500    383             
AFIER 5  ASELEN5  1 0 5.4000 8.1970 55.78500    383             
AFIERZ2  AFANG 2  1 0 5.6880 29.438 198.5119    854             
AFIERZ2  AKOMAN2  1 0 2.3200 11.954 80.55600    900             
AFIERZ2  APESHQ2  1 0 5.0050 25.789 173.7949    900             
AFIERZ5  AARSTI5  1 0 2.0050 3.2669 19.90200    383             
AFIERZ5  AFRZVJ5  1 0 0.0850 0.0500 0.826000    383             
AFKRUJ5  AKRUJE5  1 0 1.6210 2.5890 15.78500    383             
AFKRUJ5  AMAMUR5  1 0 2.7000 4.3250 26.36400    383             
AFRZVJ5  ABCURR5  1 0 3.5690 5.7110 34.79299    383             
AGJIRO5  ABISTR5  1 0 7.6020 12.173 74.29799    645             
AGJIRO5  AGJIRE5  1 0 0.2830 0.4540 2.727000    383             
AGJORI5  ASHUPE5  1 0 2.9000 4.0990 29.00799    383             
AGKUQ 5  APOGRD5  1 0 1.3770 2.2050 13.47100    383             
AHIMAR5  ASARAN5  1 0 5.1420 17.763 120.8180    645             
AIBE  5  AELBS15  1 0 6.2440 8.2760 51.98300    383             
AIBE  5  AFARKA5  1 0 4.5380 5.8130 37.10699    336             
AKAFAR5  AVLORE5  1 0 4.6790 7.9960 48.67800    373             
AKAJAN5  AKUCOV5  1 0 4.2140 6.5580 42.39699    383             
AKALIM5  AKUKES5  1 0 4.4880 5.9820 37.68600    336             
AKALIM5  ATUNEL5  1 0 2.0700 3.7180 23.22300    410             
AKAVAJ5  AGOLEM5  1 0 1.6660 3.0010 18.59499    409             
AKAVAJ5  ALUSHN5  1 8 10.113 15.780 100.9919    383             
AKELCY5  APERME5  1 0 1.8780 6.5510 43.81800    645             
AKOMAN1  ATIRA21  1 0 3.0740 31.902 363.6560   1900             
AKOMAN2  AKOLAC2  1 0 2.8600 17.889 123.8020    900             
AKOMAN2  ATIRA22  1 0 6.1760 38.541 267.2730    854             
AKOMAN2  AVDEJA2  1 0 1.6800 8.6570 58.33400    900             
AKORCE5  AERSEK5  1 0 4.2640 14.911 98.95900    645             
AKORCE5  AZEMLA5  1 0 1.5920 5.3160 38.51200    645             
AKORCE5  AZEMLA5  2 0 1.5850 5.2940 38.43000    645             
AKOSMC5  AASHT15  1 0 1.0200 3.4710 24.29800    715             
AKOSMC5  AASHT25  1 0 0.3070 1.0260 7.438000    715             
AKRAHS5  AMEMAL5  1 0 4.0760 6.4770 39.91700    645             
AKUCOV5  ABERAT5  1 0 1.2230 4.1820 29.00799    615             
AKUKES5  ABELE 5  1 0 2.1370 3.8340 23.96699    383             
AKUKES5  ALAPAJ5  1 0 2.6450 9.0410 62.64500    614             
AKURBN5  ADGSHU5  1 0 3.8940 5.1900 30.57900    336             
ALAC1 5  AFKUQE5  1 0 1.8980 2.7450 13.80200    336             
ALAC1 5  AKASHA51 1 8 9.4020 14.629 94.21499    383             
ALAC1 5  AMAMUR5  1 0 2.5110 4.4770 23.22300    383             
ALAC1 5  ASHKP25  1 8 1.8980 2.7450 13.80200    645             
ALAC2 5  ALAC1 5  1 0 0.8910 1.1560 7.190000    645             
ALAJTH5  AKALIM5  1 0 4.3890 5.8727 34.45900    336             
ALALEZ5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615             
ALEZHA5  ALAC2 5  1 8 6.4020 8.3930 51.24000    383             
ALIBRZ5  AEGNAT5  1 0 2.5537 4.2589 26.08499    383             
ALIBRZ5  ARAPU45  1 0 0.4090 0.6500 4.000000    383             
ALUMZI5  AFARRZ5  1 0 2.9000 4.0990 29.00799    383             
ALUMZI5  AREPSI5  1 0 2.9000 4.0990 29.00799    383             
ALURA 5  AKURBN5  1 0 3.8556 6.9499 43.19500    410             
ALURA 5  AMALLA5  1 0 0.4820 0.0500 2.040000    615             
AMARIN5  AKUCOV5  1 0 5.4270 8.4470 54.62799    383             
AMEMAL5  AKELCY5  1 0 2.7670 9.6520 64.40499    645             
AMEMAL5  ATEPEL5  1 0 2.8100 4.5020 27.43800    383             
AMOGLI2  AELBS22  1 0 0.2180 1.5230 10.30300    974             
AMOGLI2  AELBS22  2 0 0.2180 1.5230 10.30300    974             
AORIKU5  AHIMAR5  1 0 6.1040 21.148 143.4049    645             
APERME5  ALENGA5  1 0 0.7960 2.8200 18.52899    645             
APESHQ2  ABURRE2  1 0 2.8620 14.743 99.35299    900             
APOGRD5  AKORCE5  1 0 9.5360 15.003 94.87599    383             
APRENJ5  AEGNAT5  1 0 4.6327 7.6015 46.39199    383             
APRENJ5  AGKUQ 5  1 0 5.6160 8.9940 54.87599    383             
APRENJ5  ASLABI5  1 0 3.2790 5.8980 36.77700    383             
ARENCI5  ASHKD15  1 0 0.3450 1.1800 8.099000    615             
AREPSI5  ARUBIK5  1 0 8.4160 11.217 66.03299    336             
ARRAZB5  AGOLEM5  1 0 1.3580 2.1560 13.38800    383             
ARRAZB5  ASHKZT5  1 0 0.4050 0.6330 4.050000    383             
ARRAZB5  ASHKZT5  2 0 0.4780 0.7420 4.793000    615             
ARRAZH2  AFIER 2  1 0 8.5320 33.213 216.0000    717             
ARRAZH5  APROMA5  1 0 0.7790 2.6560 18.51199    615             
ARRAZH5  ARRAZB5  1 8 0.4050 0.6330 4.050000    615             
ARRAZH5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615             
ARUBIK5  ADEGSK5  1 0 2.4420 3.1650 19.66900    336             
ASELEN5  ABABIC5  1 0 4.3000 6.8040 40.99200    383             
ASELEN5  ADRENO5  1 0 2.8920 4.0290 24.46299    383             
ASELIT5  AKOMBI5  1 0 0.0910 0.3310 272.5000    645             
ASELIT5  ATIRA25  1 0 1.5050 3.9580 27.15000    645             
ASELIT5  AUTRAK5  1 8 2.9370 3.7870 23.88400    336             
ASETA 5  ALAPAJ5  1 0 2.9000 4.0990 29.00799    583             
ASETA 5  APESHK5  1 0 2.9000 4.0990 29.00799    583             
ASHARR2  AELBS22  1 0 2.4890 15.570 107.9590    974             
ASHARR2  ATIRA22  1 0 0.6460 4.0390 27.95200    974             
ASHARR5  ARRAZH5  1 0 7.2390 11.480 71.32199    470             
ASHARR5  ASELIT5  1 8 0.6930 1.3830 9.008000    445             
ASHKD15  ASHKD25  1 0 0.0980 0.5710 178.5119    720             
ASHKD25  ADSHK25  1 0 10.454 1.5780 10.82600    383             
ASHKD25  ADSHK25  2 0 10.454 1.5780 10.82600    383             
ASHKP15  ASHKP25  1 0 1.7280 2.6080 18.76000    700             
ASHPEL5  APRENJ5  1 0 2.9000 4.0990 29.00799    383             
ASHUTR5  APRELL5  1 0 1.3760 0.0500 10.03000    336             
ASLAB25  APRENJ5  1 0 2.9000 4.0990 29.00799    383             
ASUC  5  ACERRU5  1 0 2.3760 3.1670 18.67799    336             
ATEPEL5  AGJIRE5  1 0 6.5500 10.531 64.21499    383             
ATERNV5  AGJORI5  1 0 3.3940 4.5190 26.44599    336             
ATIRA21  AELBS21  1 0 1.4160 15.423 169.9830   1900             
ATIRA22  AELBS22  1 0 3.1350 19.608 135.7100    974             
ATIRA22  AKOLAC2  1 0 3.4460 21.548 149.1120    900             
ATIRA22  ARRAZH2  1 0 2.1920 8.5340 55.54399    700             
ATIRA25  AKASHA51 1 0 1.5450 2.4450 14.87600    645             
ATIRA25  AKOMBI5  1 0 0.7960 2.7855 19.27800    645             
ATIRAN2  AELBS12  1 0 3.0640 15.823 105.8369    854             
ATIRAN2  AELBS12  2 0 3.0640 15.823 105.8369    854             
ATIRAN2  ATIRA22  1 0 1.2240 4.7650 31.00900    707             
ATIRAN5  AFKRUJ5  1 0 5.2380 8.3490 51.40499    383             
ATIRAN5  AKASHA51 1 0 1.5450 2.4450 14.87600    383             
ATIRAN5  AKASHA51 2 0 1.5450 2.4450 14.87600    383             
ATIRAN5  AQENDE5  1 0 0.2770 0.8550 5.868000    615             
ATIRAN5  AUTRAK5  1 0 1.0840 2.8470 19.09100    614             
ATITAN2  AFKCIM2  1 0 6.9310 2.4350 15.80600    740             
ATITAN2  ATIRAN2  1 0 1.9360 9.9760 67.22300    900             
AULEZ 5  ABURRL5  1 0 5.3780 7.0950 42.72700    336             
AULEZ 5  ADGSHU5  1 0 3.6300 4.8400 28.51199    336             
AULEZ 5  ASHKP15  1 0 2.1110 2.6550 17.60300    645             
AULEZ 5  ASHKP25  1 0 1.7280 2.6080 18.76000    645             
AUTRAK5  AFARKA5  1 0 1.2350 1.7110 1.074000    336             
AUZNOV5  ABERAT5  1 0 0.4760 1.6240 11.24000    383             
AVDEJA2  AKOPLI2  1 0 2.2330 11.492 77.70400    810             
AVDEJA2  ATIRAN2  1 0 6.1440 31.729 212.2270    854             
AVDEJA2  ATIRAN2  2 0 6.1440 31.729 212.2270    854             
AVDEJS5  AASHT15  1 0 0.6780 2.3440 15.86800    715             
AVDEJS5  AGJADR5  1 0 1.3660 4.6979 32.26400    645             
AVDEJS5  AVDVJT5  1 0 0.0830 0.2840 1.983000    715             
AVDVJT5  ARENCI5  1 0 1.7680 5.0550 34.54499    685             
AVLORE5  ABABIC5  1 0 4.4290 6.4020 40.16500    383             
AVOJNI5  APESHK5  1 0 3.8280 5.1010 30.08300    336             
AVOJNI5  ASHUPE5  1 0 2.3860 3.1800 18.76000    336             
AZEMLA1  AELBS21  1 0 3.0740 31.902 363.6560   1900             
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222   1014 DI 150 136 A
BAALNO32 BSTGIL32 7 0 0.6001 3.1201 22.30222   1014 DI 150 137 A
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    949 DI 150 159 A
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000   1014 DI 150 165 A
BAALTR32 BEEKLN32 6 0 1.0899 6.5601 46.40000   1014 DI 150 166 A
BACHEN11 BACHES11 1 0 0.0144 0.1444 0.000000   2448 DI 380 200 A
BACHEN11 BGRAMM1A 1 0 1.1436 12.104 141.4737   2349 DI   380  10
BACHEN11 XAC_LO11 9 0 0.7844 9.5413 94.12199   2349 DI   380  19
BACHEN12 BACHEN11 1 2 0.0000 0.0000 0.000000 999999 ACHEN380 // 
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257778    755 DI 150 42 AI
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A
BALEGR11 XLI_OB1B 1 0 0.0009 0.0500 7.445575   1635 DI 380 F 1 A
BALZ  31 BLANLO32 2 0 0.0450 0.3110 2.800000   1207 DI 150 252 A
BALZ  32 BLANLO31 1 0 0.0511 0.3510 2.924444   1014 DI 150 251 A
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000   1014 DI 150 253 A
BALZ  34 BLANLO32 4 0 0.0081 0.0500 0.320000   1014 DI 150 254 A
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1336 DI 150 89 AM
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1336 DI 150 88 AM
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.418   1501 DI 150 406 A
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BHEZE 31 2 0 0.2430 1.8976 13.23222   1207 DI 150 142 A
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1207 DI 150 156 A
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2240 DI   380  12
BANDUM30 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM30 BANDUM32 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 // 
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2601 DI 150 391 A
BANDUM32 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM32 BANDUM33 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 T 2
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1057 DI 150 426 A
BANS  31 BLIXHE31 1 8 0.7555 4.6068 99.68917   1254 DI 150 151 A
BANS  32 BANS  31 1 2 0.0000 0.0000 0.000000 999999 ANS  150 // 
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    744 DI 150 152 A
BANS  32 BGRAMM3A 4 0 1.5654 9.5394 77.04900   1184 DI 150 294 A
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    763 DI 150 44 AN
BANTOI31 BGAURA3R 6 0 0.7821 2.8019 19.34222    755 DI 150 76 AN
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    582 DI 150 50 AN
BATOFI3A BMALEC31 3 0 0.0200 0.0500 4.576000    616 DI 150 333 A
BATOFI3A BPP3 131 3 0 0.0044 0.0500 1.702222    616 DI 150 333 A
BATOFI3B BMALEC31 4 8 0.0227 0.0511 5.192000    616 DI 150 334 A
BATOFI3B BPP3 13A 4 0 0.0044 0.0500 1.702222    616 DI 150 334 A
BAUBAN11 BBRUME12 3 0 3.5493 32.883 379.3569   2448 DI 380 13 AU
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1050 DI 220 512 A
BAUBAN21 BESCH 2C 1 0 0.8809 6.1710 42.97521   1037 DI 220 511 A
BAUBAN21 BHEINS23 7 0 1.6030 4.4102 48.97934   1191 DI 220 507 A
BAUBAN21 XAU_M.21 4 0 0.1068 0.8066 6.263595   1364 DI   220 514
BAUBAN22 BAUBAN21 1 2 0.0000 0.0000 0.000000 999999 AUBAN220 // 
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    997 DI 220 515 A
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    997 DI 220 516 A
BAUBAN22 BVILLE22 6 0 4.0119 14.160 154.1570   1191 DI 220 506 A
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1364 DI   220 513
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556   1056 DI 150 177 A
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000   1056 DI 150 176 A
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    690 DI 150 96 AU
BAVERN31 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A
BAVERN31 BTIBIS31 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A
BAVERN32 BAVERN31 1 2 0.0000 0.0000 0.000000 999999 AVERN150 // 
BAVERN32 BTIEN+32 1 0 0.4079 2.1231 1999.556    885 DI 150 260 A
BAVERN32 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1097 DI 150 46 AV
BAVERN3R BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T1/
BAVERN3S BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T2/
BAVLGM11 BHORTA11 1 0 0.6749 12.188 147.3664   4460 DI   380 101
BAVLGM11 BIZGEM12 7 0 0.7061 7.4756 87.64957   2448 DI 380 47 AV
BAVLGM11 XAV_AV11 1 0 0.5705 6.5764 77.30835   2652 DI   380  80
BAVLGM12 BAVLGM11 1 2 0.0000 0.0000 0.000000 999999 AVLGM380 // 
BAVLGM12 BHORTA12 2 0 0.7132 12.165 147.0880   4460 DI   380 102
BAVLGM12 BIZGEM1R 6 0 0.7061 7.4756 87.64957   2448 DI 380 46 AV
BAVLGM12 XAV_MA11 9 0 0.6537 11.804 142.6495   2600 DI   380  79
BAVLGM31 BRUIEN33 7 0 0.0260 0.2643 6.702400   2414 DI 150 167 A
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177778   2601 DI 150 290 A
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1223 DI 220 521 A
BAWIRS21 BRIMIE21 5 0 0.4719 3.1291 20.06198   1093 DI 220 535 A
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1328 DI 150 293 A
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1020.000    996 DI 150 245 B
BBAISY31 BBRAIN31 9 0 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333   1014 DI 150 246 B
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544   1033 DI 150 348 B
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000   1014 DI 150 347 B
BBALEN31 BUMBAL3R 1 0 0.0594 0.2131 1.466667    776 DI 150 301 B
BBALEN32 BBALEN3_ 1 2 0.0000 0.0000 0.000000    776 DI 150 110 B
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111   1014 DI 150 110 B
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    776 DI 150 110 B
BBALEN3R BBALEN31 1 2 0.0000 0.0000 0.000000  38486 BALEN150 109
BBALEN3R BLOMME31 9 0 0.7479 3.0800 21.58222    776 DI 150 109 B
BBALEN3R BMOL  31 9 0 0.6799 3.5001 24.99556   1014 DI 150 109 B
BBALEN3_ BUMBAL32 2 0 0.0594 0.2131 1.466667    776 DI 150 302 B
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457778    776 DI 150 304 B
BBASCO32 BFONTA3R 2 0 1.2513 3.9857 26.36104    668 DI 150 412 B
BBASCO32 BVHAIN33 2 0 2.0230 6.9190 47.78700    776 DI 150 412 B
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    668 DI 150 73 BA
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    775 DI 150 73 BA
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440    962 DI 150 104 B
BBASF 32 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B
BBASF 3A BBASF 32 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 3A BBASF 3B 1 7 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9181   2078 DI 150 382 B
BBASF 3B BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 // 
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900826   1191 DI 220 501 B
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    670 DI 150 318 B
BBAUDO32 BBAUDO31 1 7 0.0000 0.0000 0.000000 999999 BAUDO150 // 
BBAUDO32 BCHIEV31 3 0 2.0709 7.0040 48.41778    755 DI 150 313 B
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    755 DI 150 314 B
BBAUDO32 BJEMAP3R 7 0 0.4700 1.5901 11.00444    755 DI 150 87 BA
BBAUDO32 BQUAR+32 1 0 0.4110 1.1720 9.667924    744 DI 150 41 BA
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667865    744 DI 150 42 BA
BBAUDO32 BTERTR3R 7 0 0.2601 0.9801 6.995555    776 DI 150 337 B
BBAYMI3R BLILLO32 9 0 0.0151 0.0801 2.284444   1014 DI 150 249 B
BBEERS3R BPOEDE3R 3 0 1.7010 5.3676 34.10820    775 DI 150 23 BE
BBEERS3R BRIJKE31 3 0 0.1577 1.0250 860.1375   1135 DI 150 23 BE
BBEERS3S BPOEDE32 4 0 1.1402 3.5853 22.79153    775 DI 150 24 BE
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1207 DI 150 147 B
BBERIN31 BESSO+3R 6 8 0.6599 4.8800 34.59555   1207 DI 150 146 B
BBERIN31 BGODSH31 8 0 1.3619 10.801 75.80444   1207 DI 150 208 B
BBERIN31 BHERCU32 8 0 0.2200 1.1200 8.000000   1014 DI 150 218 B
BBERIN31 BHERCU3R 7 8 0.2200 1.1200 8.000000   1014 DI 150 217 B
BBERIN31 BHOUT+3R 1 0 1.2600 4.5099 31.60000    776 DI 150 211 B
BBERIN31 BMOL  31 3 0 2.7202 7.7260 53.26980   1547 DI 150 13 BE
BBERIN31 BMOL  32 4 0 2.7202 7.7260 53.26980   1547 DI 150 14 BE
BBERIN31 BSIKE+3R 7 0 1.7701 14.020 98.19556   1207 DI 150 207 B
BBERIN31 BSTALE32 2 0 2.5601 9.1501 64.00000    776 DI 150 212 B
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556  89595 DI 150 209 B
BBERIN31 BTESSE32 1 0 0.7299 3.5800 25.79556  89595 DI 150 210 B
BBERIN32 BBERIN31 1 7 0.0000 0.0000 0.000000 999999 BERIN150 // 
BBERNE21 BJUPIL22 1 0 1.2104 6.3546 264.9352    996 DI 220 531 B
BBERNE21 BLIXHE27 1 0 0.3250 1.8200 241.9040    996 DI 220 541 B
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000   1014 DI 150 194 B
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444   1014 DI 150 194 B
BBERST3R BKOKSI31 5 0 1.1731 6.2516 42.75750   1014 DI 150 195 B
BBERST3R BSTAD+3R 5 0 1.1911 6.3005 44.44787   1014 DI 150 195 B
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137795   1050 DI 220 512 B
BBINCH31 BGOUY 31 9 0 3.1637 6.6876 40.32468    599 DI 150 59 BI
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLTOR31 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1347 DI 150 144 B
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1347 DI 150 145 B
BBLTOR32 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 // 
BBLTOR32 BBRUGG31 5 0 0.2320 2.4280 16.80889   1595 DI 150 285 B
BBLTOR32 BBRUGG31 7 8 0.1350 2.8530 663.1556   1097 DI 150 387 B
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1595 DI 150 286 B
BBLTOR32 BHBRUG32 2 0 0.0470 0.2200 110.3822   1116 DI 150 282 B
BBOLAL32 BBOTCC32 1 0 0.1199 0.4099 2.800000    728 DI 150 90 BO
BBOTCC32 BLACRO35 1 0 0.1350 0.5101 3.697778    590 DI 150 90 BO
BBOTCC3R BBO_HF31 2 0 0.1199 0.4099 2.800000    626 DI 150 82 BO
BBOTCC3R BLACRO34 2 0 0.1350 0.5101 3.697778    590 DI 150 82 BO
BBRAIN31 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN31 BVIEU+32 6 0 0.6799 3.4769 28.08889   1014 DI 150 346 B
BBRAIN31 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    744 DI 150 40 BR
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4222    555 DI 150 298 B
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928889   1595 DI 150 276 B
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    755 DI 150 170 B
BBRESS32 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 // 
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    744 DI 150 318 B
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    744 DI 150 39 BR
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069457   1536 DI 150 296 B
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    755 DI 150 171 B
BBRUEG12 BBRUEG1A 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 // 
BBRUEG12 BBUGG+12 5 0 0.6094 5.1103 59.80055   2239 DI   380  35
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2448 DI   380  34
BBRUEG1A BBUGG+1R 6 0 0.4996 5.2504 61.80055   2448 DI   380  36
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   2239 DI   380  33
BBRUEG31 BKOBB+3R 1 0 0.1760 0.8800 6.195556    949 DI 150 161 B
BBRUEG31 BTERL+32 2 8 1.5347 4.2436 28.63400    776 DI 150 0 BRU
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    776 DI 150 1 BRU
BBRUEG32 BBRUEG31 A 2 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG32 BMOLEN3B 3 0 0.4300 0.9499 900.7199    808 DI 150 163 B
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    949 DI 150 160 B
BBRUEG3A BBRUEG32 2 7 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG3A BBRUEG3B B 2 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1207 DI 150 2 BRU
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1207 DI 150 353 B
BBRUEG3A BEIZE+3R 5 0 0.4083 2.4688 16.25782    958 DI 150 155 B
BBRUEG3B BBRUEG31 1 7 0.0000 0.0000 0.000000 999999 BRUEG150 // 
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195556    949 DI 150 61 BR
BBRUEG3B BDROGE31 A 0 0.8800 4.3999 30.99556    949 DI 150 60 BR
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B
BBRUEG3B BNINO+3R 9 0 1.2130 6.3601 45.10222   1014 DI 150 159 B
BBRUGG31 BEEKLN31 1 0 0.6312 3.8170 2885.340   1130 DI 150 241 B
BBRUGG31 BSLYKE31 5 0 1.8639 6.9759 243.4222    617 DI 150 15 BR
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1207 DI 150 149 B
BBRUGG32 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 // 
BBRUGG32 BEEKLN32 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B
BBRUGG32 BSLYKE31 6 0 1.8639 6.9759 243.4222    617 DI 150 16 BR
BBRUGG32 BZEDEL3R 8 0 0.8800 6.2001 44.40000   1207 DI 150 148 B
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720222   2239 DI 380 3 BRU
BBRUME11 BGRAMM1D 2 0 1.3732 14.530 170.3795   2601 DI 380 2 BRU
BBRUME12 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 // 
BBRUME12 BCOO  12 4 0 0.0621 0.6556 7.720222   2239 DI 380 4 BRU
BBRUME12 BGRAMM1B 1 0 1.3732 14.530 164.0000   2239 DI 380 1 BRU
BBRUME21 BBRUMS2R 1 0 0.0048 0.0500 0.000000   1205 DI 220 600 B
BBRUME21 BHOUF+2R 4 0 1.6229 8.1399 96.23967   1393 DI 220 504 B
BBRUST3R BGODSH31 9 0 1.4301 7.4000 52.80000   1014 DI 150 259 B
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUGG+12 BMERCA11 5 0 0.5906 5.0006 58.59972   2239 DI   380  35
BBUGG+12 BVERBT12 5 0 0.6585 6.9095 83.45846   2597 DI   380  35
BBUGG+1R BMERCA12 6 0 0.4794 5.0843 58.80055   2448 DI   380  36
BBUGG+1R BVERBT11 6 0 0.6729 7.1175 83.45846   2448 DI   380  36
BBUIZI31 BCLABE3R 1 0 1.0899 3.6099 24.80000    755 DI 150 331 B
BBUIZI31 BCLABE3S 2 0 1.0899 3.6099 24.80000    755 DI 150 32 BU
BBUIZI31 BDROGE31 4 0 0.7988 3.3297 25.95734    744 DI 150 644 B
BBURCH31 BPETRO31 6 0 0.0749 0.2120 412.3289   1001 DI 150 126 B
BBURCH31 BZWIJN32 5 0 0.2000 0.6001 14.19556   1509 DI 150 125 B
BBVERW32 BKALLO32 9 0 0.1501 1.4600 9.599999   1595 DI 150 129 B
BBVERW32 BMERCA32 9 0 0.3400 3.7199 24.20444   1595 DI 150 129 B
BBVERW3A BBVERW3R 1 2 0.0000 0.0000 0.000000  38486 BVERW150 +T2
BBVERW3R BKALLO31 4 0 0.1670 1.6246 10.68195   1595 DI 150 124 B
BBVERW3R BMERCA31 4 0 0.3400 3.7199 26.00000   1595 DI 150 124 B
BBVREN31 BRUMBE3R 5 0 0.3538 1.8426 13.04359    949 DI 150 275 B
BBVREN31 BSTAD+3R 5 0 0.7921 4.1896 29.64480   1014 DI 150 195 B
BBVREN32 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 // 
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111   1014 DI 150 168 B
BBVREN32 BRUMBE32 4 0 0.3817 1.8488 12.84836   1014 DI 150 274 B
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556   1014 DI 150 194 B
BBWTON31 BIEPER31 1 0 0.5293 1.5481 885.1680    670 DI 150 421 B
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697778    881 DI 150 95 CA
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217778    862 DI 150 95 CA
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.12889    670 DI 150 F 7 C
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.12889    670 DI 150 F 8 C
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BGRAMM1B 2 0 0.9992 10.561 124.2465   2571 DI   380  32
BCHAMP12 BCHAMP11 1 2 0.0000 0.0000 0.000000 999999 CHAMP380 // 
BCHAMP12 BCOURC11 6 0 1.3675 14.465 170.2438   2448 DI   380  56
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    744 DI 150 305 C
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    744 DI 150 306 C
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    744 DI 150 318 C
BCHIEV32 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 // 
BCHIEV32 BWATT+32 6 0 0.9241 3.1311 21.61778    755 DI 150 76 CH
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    755 DI 150 43 CH
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093332   1691 DI 150 F 1 C
BCLABE3R BCLABE31 1 7 0.0000 0.0000 0.000000  38486 CLABE150 331
BCLABE3R BOISQU31 1 0 0.1199 0.4099 2.800000    755 DI 150 331 C
BCLABE3S BCLABE31 1 2 0.0000 0.0000 0.000000  38486 CLABE150 32 
BCLABE3S BGOUY 31 2 0 2.9500 9.7600 67.20000    755 DI 150 32 CL
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    785 DI 150 369 C
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    785 DI 150 370 C
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    879 DI 150 368 C
BCMARE31 BMONCE33 1 0 0.0500 0.4500 895.7156   2617 DI 150 381 C
BCOURC11 BGOUY 11 7 0 0.0505 0.5603 6.599723   2239 DI 380 57 CO
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   2239 DI   380  33
BCOURC12 BCOURC11 1 2 0.0000 0.0000 0.000000 999999 COURC380 // 
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2448 DI 380 58 CO
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2349 DI   380  31
BCOURC3R BGOUY 31 4 8 0.0209 0.1622 587.9041   2760 DI 150 344 C
BCQUIN31 BPACHE32 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C
BCQUIN31 BSCARB31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ
BCZWIJ31 BZWIJN32 3 0 0.0900 0.6300 4.551111   1207 DI 150 133 C
BCZWIJ32 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 // 
BCZWIJ32 BZWIJN32 2 0 0.0900 0.6300 4.551111   1207 DI 150 132 C
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6800   1097 DI 150 29 DA
BDAMPL32 BMERKS32 1 0 0.0760 0.4079 415.6800   1097 DI 150 30 DA
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D
BDAMPR32 BDAMPR31 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 // 
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D
BDAMPR32 BFOC+ 3R 6 0 0.0601 0.3301 2.195555    770 DI 150 36 DA
BDAMPR3R BDAMPR31 1 2 0.0000 0.0000 0.000000      4 DAMPR150 89 
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516578    599 DI 150 89 DA
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595556   1014 DI 150 26 DE
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    755 DI 150 26 DE
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    755 DI 150 26 DE
BDEIN+3R BDEINZ31 5 0 0.2299 1.0800 6.542222   1014 DI 150 25 DE
BDEIN+3R BDRONG3R 5 0 0.6545 3.3831 24.17778   1074 DI 150 25 DE
BDEIN+3R BRUIEN32 5 8 2.7261 9.2970 65.61777    755 DI 150 25 DE
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835556    776 DI 150 55 DE
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004444    755 DI 150 55 DE
BDESG+3R BRUIEN33 5 0 1.5979 5.3971 37.25333    755 DI 150 55 DE
BDHANI3A BMIDI 32 9 0 0.2900 0.9200 389.7956   1020 DI 150 49 DH
BDHANI3B BDHANI3C 1 2 0.0000 0.0000 0.000000 999999 DHANI150 // 
BDHANI3B BIXELL31 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI3C BDHANI3A 2 2 0.0000 0.0000 0.000000 999999 DHANI150 // 
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BDILB+31 BDILBE3R 1 0 0.1033 0.3915 220.7158    847 DI 150 61 DI
BDILB+31 BDROGE31 1 0 0.7130 3.5080 30.42667    958 DI 150 61 DI
BDOEL 11 BLIEF+1R 1 0 0.1644 1.7185 20.19763   2240 DI   380  51
BDOEL 11 BZANDV1A 6 0 0.2120 2.4343 22.23718   2349 DI   380  26
BDOEL 12 BDOEL 11 A 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 12 BLIEF+1S 2 0 0.1643 1.7228 20.19681   2240 DI   380  52
BDOEL 1A BDOEL 12 2 7 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 1A BDOEL 1B B 2 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 1A BDOEL 1W 1 2 0.0000 0.0000 0.000000   1931 DOEL 380 ALT
BDOEL 1A BMERCA12 4 0 0.7985 6.8373 80.00000   2448 DI   380  54
BDOEL 1A BZANDV11 5 0 0.2426 2.3999 24.00000   2349 DI   380  25
BDOEL 1B BDOEL 11 1 7 0.0000 0.0000 0.000000 999999 DOEL 380 // 
BDOEL 1B BMERCA11 3 0 0.7985 6.8373 80.00000   2448 DI   380  53
BDOEL 31 BKETEN31 1 0 0.2154 1.9961 320.4116    908 DI 150 131 D
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 // 
BDOTT+3R BDOTTI31 1 0 0.2300 1.1401 8.195557    582 DI 150 50 DO
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    582 DI 150 50 DO
BDOTT+3R BMOUSC31 1 0 1.0199 2.4901 16.99556    582 DI 150 50 DO
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2448 DI   380  33
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BDROGE31 BMIDI 32 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D
BDROGE33 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 // 
BDROGE33 BIXELL30 1 0 0.1640 1.0786 727.4764    908 DI 150 641 D
BDROGE33 BMIDI 32 1 0 0.0720 0.3730 351.6800   1310 DI 150 640 D
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BDRONG3R BNIEUW32 5 0 1.6601 6.1801 47.07555    755 DI 150 25 DR
BEEKLN11 BHORTA11 3 0 0.4036 4.2644 50.26697   5107 DI 380 103 E
BEEKLN11 BMAERL11 3 0 0.2768 4.0655 79.59729   5252 DI 380 103 E
BEEKLN31 BRODEN31 1 0 1.5799 8.3300 57.60000   1014 DI 150 141 E
BEEKLN32 BEEKLN31 1 2 0.0000 0.0000 0.000000 999999 EEKLN150 // 
BEEKLN32 BRODEN33 2 0 1.5799 8.3300 57.60000   1014 DI 150 140 E
BEEKLO32 BLANGE32 5 0 1.6751 5.8426 37.23435    663 DI 150 440 E
BEEKLO3R BLANGE31 6 0 1.6764 5.8468 37.26168    663 DI 150 441 E
BEISDE32 BEISDE3A 1 2 0.0000 0.0000 0.000000 999999 EISDE150 // 
BEISDE32 BSTALE32 1 0 2.5630 6.6719 46.08000    582 DI 150 220 E
BEISDE3A BSTALE31 9 0 2.5630 6.6719 46.08000    582 DI 150 219 E
BEIZE+3R BEIZER31 5 0 0.2138 1.1547 8.199476   1002 DI 150 155 E
BEIZE+3R BNINOV31 5 0 1.0825 4.9412 245.3780    695 DI 150 155 E
BEKERE31 BHAVE731 5 0 0.2099 1.1700 8.400000   1207 DI 150 105 E
BESCH 2C BESCH 2E 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 // 
BESCH 2C XSO_SO22 2 0 0.1000 0.4000 1.700000   9999 DI 220 F 2 B
BESCH 2E XBE_OX21 2 8 0.2178 1.1229 14.29752   1290 DI 220 2 ESC
BESCH 2E XSO_SO21 1 0 0.1000 0.4000 1.700000   9999 DI 220 F 1 B
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 32 BSLAAN33 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSO 3K BSLAAN33 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1207 DI 150 147 E
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791111   1595 DI 150 147 E
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1207 DI 150 146 E
BESSO+3R BHERCU3R 6 0 0.8800 6.0001 42.59555    905 DI 150 146 E
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782222   1595 DI 150 146 E
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    582 DI 150 340 F
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888889   1301 DI 150 78 FA
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1301 DI 150 78 FA
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631111    708 DI 150 79 FA
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1380 DI 150 79 FA
BFELUY3R BLACRO30 9 0 4.3898 11.648 18.51482    626 DI 150 409 F
BFELUY3R BMALEC31 9 0 1.7981 4.7120 12.75108    626 DI 150 409 F
BFLEUR31 BTERGN31 9 0 0.4291 1.3079 9.031111    694 DI 150 269 F
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671112    690 DI 150 268 F
BFLORA32 BRODEN33 1 0 2.3440 8.3990 64.59557    755 DI 150 11 FL
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    755 DI 150 12 FL
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382222    862 DI 150 36 FO
BFOC+ 3R BMONCE33 6 0 0.2790 1.3450 8.817778    862 DI 150 36 FO
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555856    668 DI 150 73 FO
BFONT+3  BMONCE33 3 0 0.5630 1.9048 20.98596    668 DI 150 73 FO
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555856    668 DI 150 412 F
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    668 DI 150 412 F
BFORES3B BFORES3A 1 2 0.0000 0.0000 0.000000 999999 FORES150 // 
BFORES3B BIXELL32 2 0 0.1800 0.7200 377.7778   1020 DI 150 652 F
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3110   1266 DI 150 655 G
BGAURA32 BRUIEN32 4 0 3.3210 11.410 78.76444    755 DI 150 44 GA
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    755 DI 150 76 GA
BGENPM31 BRINGV31 1 0 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL11 BGEZEL12 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 // 
BGEZEL11 BMAERL11 1 0 0.1106 2.2110 725.8110   1635 DI 380 110 G
BGEZEL11 BMAERL11 7 0 0.0904 2.2412 725.8110   1635 DI 380 107 G
BGEZEL11 BSTEVN11 1 0 0.1320 1.8952 18.41920   5201 DI 380 111 G
BGEZEL12 BMAERL12 8 0 0.0904 2.2311 725.8110   1635 DI 380 108 G
BGEZEL12 BMAERL12 9 0 0.1106 2.2110 725.8110   1635 DI 380 109 G
BGEZEL12 BSTEVN12 2 0 0.1320 1.8952 18.41920   5201 DI 380 112 G
BGEZEL12 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1555   1130 DI 150 417 G
BGODSH31 BSIKE+32 6 0 0.2999 3.1439 21.79556   1595 DI 150 206 G
BGOSS+32 BGOSSE31 4 0 0.0130 0.0500 0.275911    690 DI 150 94 GO
BGOSS+32 BGOUY 32 4 0 1.1896 3.7991 25.36423    690 DI 150 94 GO
BGOSS+32 BTERGN32 4 0 0.9984 4.5384 31.99050    690 DI 150 94 GO
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284445    690 DI 150 93 GO
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    690 DI 150 93 GO
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    690 DI 150 93 GO
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    755 DI 150 85 GO
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    927 DI 150 35 GO
BGOUY 31 BTRIVI32 3 0 2.2250 6.8801 47.49333    690 DI 150 83 GO
BGOUY 31 BVHAIN3Z 5 0 0.4480 2.7349 2318.609   1130 DI 150 345 G
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    974 DI 150 347 G
BGOUY 32 BGOUY 31 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 // 
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    823 DI 150 408 G
BGOUY 32 BMONCE31 4 0 0.8600 4.5900 32.80000    927 DI 150 34 GO
BGOUY 32 BOISQU31 3 0 2.8701 9.5101 65.40444    755 DI 150 33 GO
BGOUY 32 BTRIVI32 4 0 2.2250 6.8801 47.49333    690 DI 150 84 GO
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    974 DI 150 346 G
BGRAMM1A BSTAM+1R 1 0 1.7472 18.499 217.8006   2349 DI   380  31
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   2239 DI 380 5 GRA
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   2239 DI 380 6 GRA
BGRAMM1B BGRAMM1A 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2448 DI 380 17 GR
BGRAMM1C BGRAMM1B 3 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1C BGRAMM1D 2 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1C BLIXHE11 1 0 3.0438 20.025 170.8800   2297 DI   380  11
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2448 DI 380 18 GR
BGRAMM1D BGRAMM1A 4 2 0.0000 0.0000 0.000000 999999 GRAMM380 // 
BGRAMM1D BRIMIE1R 7 0 0.4534 4.7883 54.00000   2239 DI 380 7 GRA
BGRAMM1D BZUTE+1R 2 0 1.8459 17.453 202.6954   2351 DI   380  12
BGRAMM3A BHSART3R 9 0 0.3800 1.3599 9.377778    776 DI 150 99 GR
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604445   1121 DI 150 292 G
BGRAMM3B BGRAMM3A 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 // 
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1417 DI 150 293 G
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604445   1121 DI 150 291 G
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    949 DI 150 160 G
BGRIMB32 BVERBR3A 2 8 0.4362 2.3763 17.17733    949 DI 150 160 G
BGRIMB3R BKOBB+3R 1 0 0.7200 3.5300 24.99556    949 DI 150 161 G
BGRIMB3R BVERBR3B 1 0 0.5360 2.5699 18.22222    949 DI 150 161 G
BHAM  32 BRINGV31 8 0 0.4545 2.2088 95.92799    527 DI 150 378 H
BHAM  3R BLANGE32 7 0 0.3313 1.7801 85.16579    770 DI 150 267 H
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697778    767 DI 150 55 HA
BHARE+32 BIZGEM31 5 0 0.8541 2.8841 19.87556    755 DI 150 55 HA
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697778    767 DI 150 56 HA
BHARE+3R BIZGEM32 6 0 0.8451 2.8841 19.87556    755 DI 150 56 HA
BHARE+3R BRUIEN32 6 0 1.9890 6.7160 46.30222    755 DI 150 56 HA
BHARMI3R BVHAIN31 7 0 0.8860 3.1720 21.90222    776 DI 150 357 H
BHARWI3R BHARYD31 4 0 0.0250 0.1330 135.0933   1130 DI 150 64 HA
BHARWI3R BVERBR32 4 0 0.1220 0.6529 665.0845   1130 DI 150 64 HA
BHARWI3R BZAVEN3R 4 0 0.0880 0.4689 478.0356   1130 DI 150 64 HA
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1509 DI 150 119 H
BHAVE732 BHAVE731 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 // 
BHAVE732 BMERKS32 6 0 0.5900 4.0700 31.20000   1207 DI 150 106 H
BHAVE732 BSLAAN33 A 0 0.2621 2.4225 37.05477   1130 DI 150 120 H
BHDPE 31 BPP3 131 3 0 0.0001 0.0500 0.000000    600 DI 150 333 H
BHDPE 3A BPP3 13A 4 0 0.0001 0.0500 0.000000    600 DI 150 334 H
BHEIM+32 BHEIMO3S 9 0 0.0340 0.0819 0.568889    582 DI 150 179 H
BHEIM+32 BMERCA32 9 0 0.9311 3.4621 24.73778    755 DI 150 179 H
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    582 DI 150 179 H
BHEIMO31 BKEER+3R 1 8 2.0551 6.9416 47.91609    744 DI 150 10 HE
BHEIMO31 BWALGO3R 2 0 0.2061 1.4159 28.35556   1020 DI 150 172 H
BHEIMO31 BZELEI3R 6 0 0.5436 3.7575 48.00576    957 DI 150 136 H
BHEIMO3R BRODEN33 9 8 2.8800 10.380 73.60000    755 DI 150 9 HEI
BHEIMO3R BSTPAU31 9 0 0.9520 3.2139 22.18667    755 DI 150 9 HEI
BHEIMO3R BWALGO32 9 0 0.2061 1.4159 28.35556    854 DI 150 9 HEI
BHEIMO3S BSTPAU32 9 0 0.9520 3.2139 22.18667    755 DI 150 179 H
BHEINS23 BVILLE21 5 0 3.4330 9.6698 108.4215   1191 DI 220 505 H
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    800 DI 150 51 HE
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    800 DI 150 52 HE
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BHERDE32 BLANLO32 8 0 0.8530 6.4100 46.40000   1164 DI 150 228 H
BHERDE32 BLIXHE32 8 0 0.6201 4.3200 31.20000   1164 DI 150 228 H
BHERDE3R BLANLO31 9 0 0.9817 6.9177 49.94457   1164 DI 150 229 H
BHERDE3R BLIXHE31 9 0 0.5441 3.8354 45.80351   1254 DI 150 229 H
BHEULE31 BKUUR+3R 1 0 0.4901 1.1999 8.240001    582 DI 150 221 H
BHEZE 31 BMASSE32 9 0 0.6552 7.5348 83.16360   2559 DI 150 429 H
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1207 DI 150 143 H
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817778    991 DI 150 48 HO
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413333   1014 DI 150 48 HO
BHOEN+3R BVERBR3C 7 0 0.8363 5.8070 166.5783    905 DI 150 47 HO
BHOEN+3R BWESPL31 7 0 0.1558 0.7146 5.056942    991 DI 150 47 HO
BHOEN+3R BWINK+3R 7 0 0.1044 0.4924 3.492978   1014 DI 150 47 HO
BHOOGS3R BRIJKE31 A 0 0.2362 0.7605 334.1380    710 DI 150 430 H
BHORTA11 BMERCA11 3 0 0.7739 15.333 174.3183   4700 DI   380  73
BHORTA12 BHORTA11 1 2 0.0000 0.0000 0.000000 999999 HORTA380 // 
BHORTA12 BMAERL12 4 0 0.4345 7.9364 115.8310   5252 DI 380 104 H
BHORTA12 BRODE+1R 4 0 0.2556 4.5434 50.57328   5316 DI   380  74
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061983   1393 DI 220 504 H
BHOUF+2R BVILLE21 4 0 1.5101 7.5301 89.59917   1393 DI 220 504 H
BHOUT+3R BHOUTH31 1 0 0.1120 0.4030 2.817778    776 DI 150 211 H
BHOUT+3R BSTALE31 1 0 1.2899 4.6399 32.40000    776 DI 150 211 H
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964444    625 DI 150 99 HS
BIEPER31 BIEPNO31 2 0 0.3311 1.7114 12.22920    996 DI 150 190 I
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556   1014 DI 150 191 I
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I
BIEPNO31 BPEKK+32 2 0 1.4249 7.3629 52.61333   1014 DI 150 190 I
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333   1014 DI 150 191 I
BIXELL33 BIXELL34 9 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL35 BIXELL30 1 2 0.0000 0.0000 0.000000 999999 IXELL150 641
BIXELL35 BIXELL31 1 2 0.0000 0.0000 0.000000 999999 IXELL150 264
BIXELL35 BIXELL33 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL35 BIXELL36 4 2 0.0000 0.0000 0.000000 999999 IXELL150 // 
BIXELL35 BIXELL38 1 2 0.0000 0.0000 0.000000 999999 IXELL150 T 3
BIXELL35 BWIRTZ31 3 8 0.1501 0.4999 247.2000   1020 DI 150 653 I
BIXELL36 BIXELL33 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL37 BIXELL32 1 2 0.0000 0.0000 0.000000 999999 IXELL150 652
BIXELL37 BIXELL34 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL37 BIXELL39 1 2 0.0000 0.0000 0.000000 999999 IXELL150 T 1
BIXELL37 BIXELL3A 3 2 0.0000 0.0000 0.000000 999999 IXELL150 // 
BIZGEM31 BOOSTR31 8 0 0.2275 0.9736 945.5681   1116 DI 150 358 I
BIZGEM31 BPEKK+3R 1 0 2.0511 5.7010 39.53778    582 DI 150 191 I
BIZGEM31 BRUMBE3R 5 0 0.3803 2.8579 21.32705   1207 DI 150 275 I
BIZGEM32 BIZGEM31 1 2 0.0000 0.0000 0.000000 999999 IZGEM150 // 
BIZGEM32 BKUUR+3R 1 0 0.7499 1.8200 12.49778    582 DI 150 221 I
BIZGEM32 BMZLR+32 2 0 0.6982 2.0143 53.16539   1164 DI 150 192 I
BIZGEM32 BRUMBE32 4 0 0.4225 2.9380 21.14793   1207 DI 150 274 I
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    582 DI 150 158 I
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    755 DI 150 87 JE
BJUPIL21 BJUPIL22 1 2 0.0000 0.0000 0.000000 999999 JUPIL220 // 
BJUPIL21 BLIXHE27 2 0 1.5128 7.7936 54.45976    996 DI 220 542 J
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    881 DI 220 534 J
BJUPIL22 BRIMIE21 8 0 0.6058 4.5232 57.64168   1223 DI 220 538 J
BKALLO31 BKETEN31 5 0 0.0726 0.3450 259.4370   1130 DI 150 395 K
BKALLO31 BKRUSS31 7 0 0.1451 0.6146 281.1844    684 DI 150 287 K
BKALLO32 BKALLO31 1 7 0.0000 0.0000 0.000000 999999 KALLO150 // 
BKALLO32 BZWIJN32 8 0 0.1670 1.7819 13.39854   1595 DI 150 108 K
BKALLO32 BZWIJN32 9 0 0.1779 1.8039 13.50868   1595 DI 150 128 K
BKEER+3R BLOKER31 1 0 0.5080 1.7300 11.94667    755 DI 150 10 KE
BKEER+3R BRODEN33 1 0 1.6859 5.6999 45.39556    755 DI 150 10 KE
BKENNE32 BRODEN33 5 0 0.0479 0.2201 1.804444   1014 DI 150 115 K
BKENNE3R BRODEN33 4 0 0.0479 0.2201 1.804444   1014 DI 150 114 K
BKETEN31 BKETEN32 1 2 0.0000 0.0000 0.000000 999999 KETEN150 // 
BKETEN32 BLILLO31 6 0 0.1210 0.5750 432.3950   1163 DI 150 396 K
BKOBB+3R BKOBBE31 1 0 0.0151 0.0801 0.568889   1014 DI 150 161 K
BKOKSI32 BKOKSI31 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 // 
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.804   1309 DI 150 361 K
BKOKSI3A BKOKSI32 1 2 0.0000 0.0000 0.000000  38486 KOKSI150 +T1
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 // 
BKRUSS32 BSLAAN31 9 0 0.1694 0.5750 266.0395    866 DI 150 289 K
BKUUR+3R BKUURN31 1 0 0.0900 0.6701 4.817778   1207 DI 150 221 K
BLACRO32 BTRIVI32 2 0 1.0809 2.7700 19.05778    582 DI 150 80 LA
BLACRO33 BTRIVI32 1 0 1.0809 2.7700 19.05778    590 DI 150 81 LA
BLACRO37 BLACRO30 1 2 0.0000 0.0000 0.000000 999999 LACRO150 409
BLACRO37 BLACRO33 1 2 0.0000 0.0000 0.000000 999999 LACRO150 81 
BLACRO37 BLACRO34 1 2 0.0000 0.0000 0.000000 999999 LACRO150 82 
BLACRO37 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO37 BLACRO38 1 2 0.0000 0.0000 0.000000 999999 LACRO150 // 
BLACRO37 BLACRO39 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 1
BLACRO37 BLACRO3A 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 2
BLACRO38 BLACRO31 1 2 0.0000 0.0000 0.000000 999999 LACRO150 408
BLACRO38 BLACRO32 1 2 0.0000 0.0000 0.000000 999999 LACRO150 80 
BLACRO38 BLACRO35 1 2 0.0000 0.0000 0.000000 999999 LACRO150 90 
BLACRO38 BLACRO36 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO38 BLACRO3B 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 3
BLANAK31 BLANLO31 5 0 1.0321 5.1599 36.64000   1014 DI 150 235 L
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000   1014 DI 150 234 L
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    949 DI 150 8 LAN
BLANGE31 BRODEN31 3 0 0.3902 1.3810 9.006690    744 DI 150 3 LAN
BLANGE31 BRODEN33 7 0 0.2601 1.4000 9.395555   1014 DI 150 37 LA
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    678 DI 150 393 L
BLANGE32 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 // 
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    949 DI 150 7 LAN
BLANGE32 BRINGV31 6 0 0.0740 0.3301 15.92000   2026 DI 150 266 L
BLANGE32 BRODEN31 4 0 0.3902 1.3761 9.006359    744 DI 150 4 LAN
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395555   1014 DI 150 38 LA
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777778   1595 DI 150 206 L
BLANLO31 BSTALE31 1 0 0.3600 2.6701 17.79556   1207 DI 150 201 L
BLANLO31 BSTALE31 5 0 0.4840 1.5300 37.60000   1509 DI 150 315 L
BLANLO32 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 // 
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777778   1595 DI 150 207 L
BLANLO32 BSTALE32 2 0 0.3600 2.6701 17.79556   1207 DI 150 202 L
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561984    997 DI 220 515 L
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    997 DI 220 515 L
BLATRO21 BSERAI22 4 0 0.1452 1.0125 7.033058   1176 DI 220 524 L
BLATRO22 BSERAI21 5 0 0.1452 1.0125 7.033058   1176 DI 220 525 L
BLEES+32 BMECHL3R 5 0 0.3788 1.7582 12.34205   1014 DI 150 65 LE
BLEES+32 BSIDAL31 5 0 0.8094 4.5017 32.15644   1014 DI 150 65 LE
BLEES+32 BVERBR3C 5 0 0.9763 4.7708 34.14689    949 DI 150 65 LE
BLEES+3R BLINT 31 6 8 0.8800 4.9999 35.20000    949 DI 150 66 LE
BLEES+3R BMECHL32 6 8 0.3400 1.6769 11.93778    949 DI 150 66 LE
BLEES+3R BVERBR3A 6 8 0.9180 4.6400 32.86222    949 DI 150 66 LE
BLEVAL21 BRIMIE21 2 0 0.7671 5.2901 37.40083   1093 DI 220 522 L
BLEVAL22 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 // 
BLEVAL22 BSERAI22 3 0 0.1699 1.1698 8.198347   1161 DI 220 523 L
BLIEF+1R BLILLO11 1 0 0.0886 0.9419 8.056824   3248 DI   380  51
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   2239 DI   380  51
BLIEF+1S BLILLO12 2 0 0.0872 0.9297 7.969932   3248 DI   380  52
BLIEF+1S BMERCA1A 2 0 0.5446 5.7620 67.80862   2240 DI   380  52
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444   1014 DI 150 138 L
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444   1014 DI 150 139 L
BLIGNE32 BWATT+32 6 0 0.2201 0.6901 12.00000    841 DI 150 76 LI
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    755 DI 150 43 LI
BLILLO11 BZANDV16 5 0 0.3068 5.2492 65.41103   3340 DI   380  65
BLILLO12 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 // 
BLILLO12 BZANDV15 6 0 0.2837 4.8541 60.48688   2525 DI   380  66
BLILLO31 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L
BLILLO32 BEKERE31 6 0 0.4096 3.1850 2434.099   1130 DI 150 116 E
BLILLO32 BLILLO31 1 2 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO32 BSOLAN30 4 0 0.1572 1.0664 24.61462   1078 DI 150 134 L
BLILLO33 BLILLO31 2 7 0.0000 0.0000 0.000000 999999 LILLO150 // 
BLILLO33 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L
BLILLO33 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    800 DI 150 51 LI
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800   1005 DI 150 18 LI
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    949 DI 150 17 LI
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556   1014 DI 150 319 L
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 // 
BLINT 32 BMORTS31 9 0 0.7450 3.7399 26.60444    949 DI 150 19 LI
BLINT 32 BMORTS32 1 0 0.7450 3.7399 26.60444    949 DI 150 20 LI
BLINT 32 BPUTTE32 2 0 1.3201 4.3360 30.99556    800 DI 150 52 LI
BLINTT12 BMASSE12 1 0 0.4606 4.5602 50.16759   2451 DI   380  61
BLINTT12 BMERCA11 1 0 0.6541 6.9196 73.80055   2448 DI   380  61
BLINTT1R BMERCA1B 9 0 0.6541 6.9196 73.80055   2449 DI 380 59 LI
BLIXHE12 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 // 
BLIXHE12 BVANYK16 1 0 2.0695 16.526 192.9604   2351 DI   380  91
BLIXHE32 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 // 
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    776 DI 150 121 L
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.8000   1039 DI 150 67 MA
BMACHE31 BWOLUW31 9 0 0.3140 1.3814 996.9797    847 DI 150 69 MA
BMACHE32 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 // 
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMAERL11 BMAERL12 1 2 0.0000 0.0000 0.000000 999999 MAERL380 // 
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    744 DI 150 1 MAL
BMALDR32 BTERL+3R A 0 0.7571 2.3867 15.15808    775 DI 150 1 MAL
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    755 DI 150 0 MAL
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    776 DI 150 0 MAL
BMALEC32 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 // 
BMALLE31 BMASSE31 5 0 1.1529 5.9589 42.57778   1074 DI 150 225 M
BMALLE31 BRIJKE31 5 0 0.3663 1.8530 355.8700    996 DI 150 225 M
BMALLE32 BMASSE31 6 0 1.1860 6.1200 43.60000   1074 DI 150 226 M
BMALLE32 BSJOB 31 6 0 1.3941 6.0001 42.80000   1074 DI 150 226 M
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958678   1191 DI 220 501 M
BMARC+2R BRIMIE21 1 0 3.2302 11.300 124.1074   1191 DI 220 501 M
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1191 DI 220 501 M
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604444    582 DI 150 50 MA
BMASSE11 BMEERH11 1 0 1.0079 10.660 125.4003   2448 DI   380  21
BMASSE11 BMERCA1A 1 0 1.0917 11.545 123.1994   2448 DI   380  60
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000   1014 DI 150 213 M
BMASSE32 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 // 
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222   1014 DI 150 214 M
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377778    625 DI 150 99 MC
BMECHL31 BMECHL3R 1 2 0.0000 0.0000 0.000000  38486 MECHL150 +T4
BMEERH11 BMEERH12 1 2 0.0000 0.0000 0.000000 999999 MEERH380 // 
BMEERH11 BVANYK15 3 8 1.7819 18.860 220.8615   2448 DI   380  23
BMEERH11 BVANYK15 4 8 2.1808 18.709 201.7832   3814 DI   380  24
BMEERH32 BMEERH31 1 2 0.0000 0.0000 0.000000 999999 MEERH150 // 
BMERCA11 BMERCA12 A 7 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA12 BRODE+1R 4 0 0.6151 10.934 121.7135   4400 DI   380  74
BMERCA1A BMERCA12 2 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA1A BMERCA1B B 7 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA1B BMERCA11 1 2 0.0000 0.0000 0.000000 999999 MERCA380 // 
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1595 DI 150 123 M
BMERCA31 BZELI+3R 7 0 1.4600 7.2999 57.60000    755 DI 150 137 M
BMERCA32 BMERCA31 1 7 0.0000 0.0000 0.000000 999999 MERCA150 // 
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1595 DI 150 122 M
BMERCA32 BWALGO32 9 0 0.2909 2.0491 14.79111   1279 DI 150 9 MER
BMERCA32 BWALGO3R 2 0 0.2979 2.0491 14.79111   1279 DI 150 172 M
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    776 DI 150 0 MER
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    776 DI 150 1 MER
BMERKS31 BLILLO31 7 0 0.8219 5.6103 496.1220   1130 DI 150 107 L
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444   1014 DI 150 213 M
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    755 DI 150 27 ME
BMERKS32 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 // 
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444   1014 DI 150 214 M
BMERKS32 BWOMM+32 8 0 0.6599 2.2500 16.20444    755 DI 150 28 ME
BMEWST31 BPEKK+32 2 0 0.1850 0.9549 6.826667   1014 DI 150 190 M
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817779   1014 DI 150 191 M
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    625 DI 150 99 MH
BMOEN+32 BMOUSC31 8 0 0.4651 3.2699 23.60889   1207 DI 150 257 M
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1207 DI 150 257 M
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395555   1207 DI 150 257 M
BMOEN+3R BMOUSC31 7 0 0.4730 3.2949 23.74222   1164 DI 150 157 M
BMOEN+3R BRUIEN33 7 0 0.5326 3.7574 44.26556   1164 DI 150 157 M
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395555   1207 DI 150 157 M
BMOL  31 BMOL  32 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1
BMOL  31 BPOEDE3R 3 0 2.3444 7.6431 54.43536    744 DI 150 23 MO
BMOL  32 BPOEDE32 4 0 2.3443 7.6427 54.43250    744 DI 150 24 MO
BMOLEN3B BMOLEN3C 2 2 0.0000 0.0000 0.000000 999999 MOLEN150 // 
BMOLEN3C BMOLEN3A 1 7 0.0000 0.0000 0.000000 999999 MOLEN150 // 
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BMONCE2R XMO_CH21 8 0 1.6625 5.8584 38.23940   1185 DI 220 48 CH
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1318 DI 150 57 MO
BMONCE33 BMONCE31 1 2 0.0000 0.0000 0.000000 999999 MONCE150 // 
BMONCE33 BMONTI31 7 0 0.9773 2.5641 30.65367   1188 DI 150 77 MO
BMONCE33 BTHYCH3R 2 0 0.8399 2.3101 1218.000    670 DI 150 362 M
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    776 DI 150 78 MO
BMORTS31 BWOMM+32 8 0 0.7499 2.5420 17.60000    755 DI 150 28 MO
BMORTS31 BZUREN31 1 0 0.0990 0.7136 498.5326   1135 DI 150 101 M
BMORTS32 BMORTS31 1 2 0.0000 0.0000 0.000000 999999 MORTS150 // 
BMORTS32 BWOMM+3R 7 0 0.7499 2.5400 17.60000    755 DI 150 27 MO
BMORTS32 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMOUSC31 BWVLGM31 6 0 1.5399 3.7199 24.99556    582 DI 150 236 M
BMOUSC32 BMOUSC31 1 2 0.0000 0.0000 0.000000 999999 MOUSC150 // 
BMOUSC33 BMOUSC31 2 2 0.0000 0.0000 0.000000 999999 MOUSC150 // 
BMZLR+32 BPITEM32 2 0 0.2429 0.2859 4.439443    582 DI 150 192 M
BMZLR+32 BTIELT31 2 0 0.4650 2.5319 17.89725   1014 DI 150 192 M
BMZLR+3R BPITEM31 8 0 0.2500 0.6201 4.257778    582 DI 150 168 M
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111   1014 DI 150 168 M
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    755 DI 150 57 NE
BNIEUW32 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 // 
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.4000    770 DI 150 159 N
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475554    974 DI 150 347 N
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955556    776 DI 150 346 N
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422222    755 DI 150 87 OB
BOBOU+3R BVHAIN31 7 0 0.4799 2.5000 18.25778    755 DI 150 87 OB
BOBOUR31 BVHAIN31 3 0 0.9401 3.1900 22.00000    755 DI 150 53 OB
BOOSTR31 BSDALE31 8 0 0.1380 0.7552 716.6723   1130 DI 150 358 O
BOS1ST21 BOS1ST22 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 // 
BOS1ST21 BOS2ST21 6 0 0.1670 0.4490 326.2311 103950 DI 220 6 OS1
BOS1ST21 BSTEVN2B 5 0 1.4920 4.1770 3129.521 103950 DI 220 5 OS1
BOS1ST21 BWP3OS21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS
BOS1ST22 BSTEVN21 1 0 1.5270 4.0980 3122.743 103950 DI 220 11 OS
BOS1ST22 BWP1OS21 3 0 0.4046 0.9157 379.3661   1000 DI 220 13 OS
BOS1ST22 BWP2OS21 4 0 1.2374 2.8004 1160.183   1000 DI 220 14 OS
BOS2ST21 BSTEVN2A 4 0 1.9939 4.5707 2884.342  99099 DI 220 4 OS2
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000   1014 DI 150 154 O
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444   1014 DI 150 26 OU
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817778    776 DI 150 256 O
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817778    776 DI 150 255 O
BPACHE32 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 // 
BPEKK+32 BWVLGM31 1 0 0.2999 1.5201 11.09333   1014 DI 150 190 P
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1456 DI 150 42 PE
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1456 DI 150 42 PE
BPEMA+3R BPEMAR3B 1 0 0.0110 0.0500 0.275000   1456 DI 150 41 PE
BPEMA+3R BQUAR+32 1 0 0.1888 0.7053 4.719000   1456 DI 150 41 PE
BPEMA+3R BZOGLI31 1 0 0.1701 0.6291 4.266667    755 DI 150 41 PE
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.001   1130 DI 150 427 P
BPEMA232 BPEMA231 1 2 0.0000 0.0000 0.000000 999999 PEMA2150 // 
BPEMA232 BVHAIN33 8 0 0.2895 1.8220 1673.001   1130 DI 150 428 P
BPETRO31 BZUREN32 1 0 0.1070 0.3731 781.0186   1340 DI 150 371 P
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    776 DI 150 57 PL
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928889    956 DI 150 78 PO
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P
BQUAR+32 BTRIVI32 1 0 2.9030 8.8578 60.99901    668 DI 150 41 QU
BQUAR+3R BTRIVI32 2 0 2.9025 8.8566 61.14433    668 DI 150 42 QU
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    755 DI 150 160 R
BRIJKE31 BRIJKE32 1 7 0.0000 0.0000 0.000000 999999 RIJKE150 // 
BRIMIE21 BSERAI21 3 0 0.6602 4.6299 31.80165   1161 DI 220 533 R
BRIMIE22 BRIMIE21 1 7 0.0000 0.0000 0.000000 999999 RIMIE220 // 
BRIMIE28 BRIMIE21 1 2 0.0000 0.0000 0.000000  26241 RIMIE220 +T 
BRODE+1R BRODEN11 4 0 0.0144 0.1444 0.000000   2448 DI   380  74
BRODEN31 BSIDMA31 2 0 0.5900 3.2200 23.20000   1014 DI 150 102 R
BRODEN31 BSIDMA32 3 0 0.5900 3.2200 23.20000   1014 DI 150 103 R
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.318   2163 DI 150 407 R
BRODEN33 BRODEN31 1 2 0.0000 0.0000 0.000000 999999 RODEN150 // 
BROMSE21 BROMSS21 6 0 0.0048 0.0500 0.000000  11200 DI 220 536 R
BROMSE21 BROMSS22 7 0 0.0048 0.0500 0.000000   1318 DI 220 537 R
BROMSE21 BSART+21 A 0 0.5162 3.6424 89.21392   1161 DI 220 530 R
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    997 DI 220 518 R
BRUIEN32 BWORTG3R 4 0 0.5200 3.5399 23.39556   1164 DI 150 154 R
BRUIEN33 BRUIEN32 3 2 0.0000 0.0000 0.000000 999999 RUIEN150 // 
BRUIEN33 BWATT+3R 3 0 3.0010 10.100 69.96445    755 DI 150 43 RU
BRUIEN33 BWORTG32 3 0 0.5200 3.5399 23.39556   1164 DI 150 153 R
BRUIEN33 BWORTG33 6 0 1.0800 3.5901 25.40444    755 DI 150 26 RU
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1161 DI 220 530 S
BSART+21 BSERAI22 A 0 0.3271 2.3210 80.07169   1161 DI 220 530 S
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    949 DI 150 63 SC
BSCARB32 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 // 
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    949 DI 150 62 SC
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160   1074 DI 150 18 SC
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400   1005 DI 150 18 SC
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567176   1014 DI 150 17 SC
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977777    949 DI 150 17 SC
BSCHEL3_ BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 // 
BSCHEL3_ BUMHOB31 4 0 0.3933 1.1385 390.3330    566 DI 150 434 S
BSCHEL3_ BUMHOB32 5 0 0.3933 1.1316 389.8776    566 DI 150 435 S
BSCHIF23 XSC_SC21 1 0 0.0500 0.2000 0.850000   1290 DI 220 F 1 S
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S
BSENO+2R BVILLE22 1 0 0.6302 2.1499 8.491735   1191 DI 220 501 S
BSERAI22 BSERAI21 1 2 0.0000 0.0000 0.000000 999999 SERAI220 // 
BSIDMA32 BSIDMA31 1 2 0.0000 0.0000 0.000000 999999 SIDMA150 // 
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137778   1014 DI 150 206 S
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137778   1014 DI 150 207 S
BSLAAN31 BZWIJN32 2 0 0.4135 1.4229 9.872192   1133 DI 150 22 SL
BSLAAN32 BSLAAN31 1 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLAAN32 BZWIJN32 1 0 0.3972 1.4196 9.872192   1133 DI 150 21 SL
BSLAAN33 BSLAAN31 3 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLAAN34 BSLAAN32 2 2 0.0000 0.0000 0.000000 999999 SLAAN150 // 
BSLYKE32 BSLYKE31 1 2 0.0000 0.0000 0.000000 999999 SLYKE150 // 
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.982   1012 DI 150 366 S
BSLYKE32 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S
BSMARD21 BSMARS23 2 0 0.0048 0.0500 0.000000  11200 DI 220 602 S
BSMARD21 BSMARS24 1 0 0.0048 0.0500 0.000000  11200 DI 220 601 S
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 // 
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    625 DI 150 97 SO
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    728 DI 150 98 SO
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000   1014 DI 150 194 S
BSTAD+3R BWESTR32 5 0 0.2274 1.3213 9.345819   1014 DI 150 195 S
BSTALE32 BSTALE31 1 2 0.0000 0.0000 0.000000 999999 STALE150 // 
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2448 DI   380  31
BSTBAV31 BWORTG31 9 0 0.8701 4.3400 30.99556    949 DI 150 189 S
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    949 DI 150 154 S
BSTEVN11 BSTEVN1B 1 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN12 BSTEVN1B B 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN1A BSTEVN11 A 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN1A BSTEVN12 2 2 0.0000 0.0000 0.000000 999999 STEVN380 // 
BSTEVN21 BSTEVN2B 1 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN21 BWP2ST22 3 0 0.3332 2.9908 2445.416 108405 DI 220 3 STE
BSTEVN22 BSTEVN2B B 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN22 BZNAAM21 1 0 1.7681 5.5471 2699.132  99495 DI 220 1 STE
BSTEVN2A BSTEVN21 A 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN2A BSTEVN22 2 2 0.0000 0.0000 0.000000 999999 STEVN220 // 
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8022   2139 DI 150 413 S
BSTEVN3S BZEEBR31 4 0 0.0111 0.1050 306.4253   2139 DI 150 414 S
BSTGIL32 BZELI+3R 7 0 0.5899 3.0800 22.00000   1014 DI 150 137 S
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000   1014 DI 150 136 S
BTERGN32 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 // 
BTERGN3R BTERGN31 1 7 0.0000 0.0000 0.000000  38486 TERGN150 379
BTESSE32 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 // 
BTHORN31 BTHORN32 F 7 0.0000 0.0000 0.000000 999999 THORN150 // 
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1318 DI 150 57 TH
BTIBIS11 BTIHA211 5 0 0.0303 0.3133 3.800554   2601 DI 380 15 TI
BTIEN+32 BTIENE3R 1 0 0.0700 0.3600 2.560000    991 DI 150 260 T
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    755 DI 150 260 T
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524444    991 DI 150 46 TI
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    991 DI 150 46 TI
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862222   1417 DI 150 293 T
BTIHAN32 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 // 
BTRIVI31 BVHAIN31 1 8 0.5179 1.0931 26.06222   1224 DI 150 71 TR
BTRIVI32 BTRIVI31 1 7 0.0000 0.0000 0.000000 999999 TRIVI150 // 
BVANYK15 BZUTE+1R 2 0 0.7153 9.5477 114.3547   2239 DI   380  12
BVANYK16 BVANYK15 1 7 0.0000 0.0000 0.000000 999999 VANYK380 // 
BVANYK17 XVY_MB12 7 0 0.1366 1.5757 22.88000   2448 DI   380  27
BVANYK18 XVY_MB11 8 0 0.1384 1.5778 22.95722   2349 DI   380  28
BVERBR32 BVERBR3A A 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR3B BVERBR3A 1 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR3C BVERBR32 2 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVERBR3C BVERBR3B B 2 0.0000 0.0000 0.000000 999999 VERBR150 // 
BVHAIN31 BVHAIN33 1 2 0.0000 0.0000 0.000000      4 VHAIN150 LIN
BVHAIN33 BVHAIN34 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 // 
BVHAIN33 BVHAIN3Z 1 1 0.0000 2.9999 0.000000   2267 VHAIN150 345
BVILLE22 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 // 
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    991 DI 150 48 WI
BWILSE31 BWINK+3R 7 0 0.8406 3.7497 24.00771    755 DI 150 47 WI
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI
BWINK+3R BWINKS32 7 0 0.0120 0.0500 346.8400    670 DI 150 47 WI
BWOMM+32 BWOMME31 8 0 0.0099 0.0500 0.204444    755 DI 150 28 WO
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204444    755 DI 150 27 WO
BWORTG32 BWORTG31 1 2 0.0000 0.0000 0.000000 999999 WORTG150 // 
BZANDV13 BZANDV17 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 30 
BZANDV13 XKR_ZA12 A 0 0.1772 1.9529 15.22050   2808 DI   380  30
BZANDV14 BZANDV18 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 29 
BZANDV14 XKR_ZA11 9 0 0.1772 1.9529 15.22050   2808 DI   380  29
BZANDV15 BZANDV11 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV16 BZANDV11 A 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV1A BZANDV15 B 2 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV1A BZANDV16 2 7 0.0000 0.0000 0.000000 999999 ZANDV380 // 
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 // 
BZANDV32 BZANDV31 A 2 0.0000 0.0000 0.000000 999999 ZANDV150 // 
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z
BZEEBR32 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 // 
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862222   1014 DI 150 137 Z
BZUREN32 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 // 
BZWIJN32 BZWIJN31 1 7 0.0000 0.0000 0.000000 999999 ZWIJN150 // 
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3      
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03 
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01 
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02 
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05 
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04 
CALB__1D XAL_DB11 1 8 2.3360 24.512 297.5000   2000 V443:1      
CALB__51 CALB__52 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1 
CALB__52 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1  
CALB__52 CALB__53 2 8 0.4550 1.1604 32.97520    360 ***(DNF)*** 
CALB__52 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2  
CALB__52 CDOUV_53 1 0 0.2069 2.4769 38.26450   1920 V696:1      
CALB__52 CHAVB_51 1 0 0.7466 1.9130 13.80170    360 V668:1      
CALB__52 CHAVB_52 2 0 0.7466 1.9130 13.80170    360 V667:1      
CALB__52 CROPC_55 1 0 0.8046 4.5314 34.29750    820 V601:1      
CALB__52 CROPC_55 2 0 0.8046 4.5314 34.29750    820 V602:1      
CALB__52 CTKAR_51 1 0 0.4525 1.1531 33.38840    360 V624:1      
CALB__52 CYDA1_51 2 0 0.7986 2.5700 17.93390    530 V671:1      
CALB__52 CYDCS_52 1 0 0.8276 2.6620 18.59500    530 V674:1      
CALB__53 CALB__54 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2 
CALB__53 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1      
CALB__53 CEDET_5A 1 0 0.3594 2.4805 4.297500   2200 V693:1      
CALB__53 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1      
CALB__53 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1      
CALB__53 CVRAT_53 1 0 1.9154 6.0210 45.04130    530 V646:1      
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1     
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1     
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2      
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1     
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1     
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1     
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1     
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2:
CBAB__11 CEME3_11 1 8 0.7200 9.3600 110.0000   1518 V470:1      
CBAB__12 CBAB__11 1 2 0.0000 0.0000 0.000000   3150 BAB:4:nKSP  
CBAB__53 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1  
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1     
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1     
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1     
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1:
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1     
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1     
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1     
CBEJ__51 CHBM__55 1 0 3.5973 9.0907 63.30580    483 V1317:1     
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1     
CBELA_52 CTACH_51 1 0 3.6385 11.371 87.27270    480 V1246:1     
CBEN__51 CBEN__52 1 7 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1:
CBEN__52 CRIC__52 1 0 4.4492 11.330 78.76030    460 V1948:1     
CBEN__52 CSTC__51 1 0 3.9277 10.005 69.58680    460 V1947:1     
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:3      
CBER__51 CBERE_51 1 2 0.0000 0.0000 0.000000    180 V1999:1     
CBER__51 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1      
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1      
CBER__52 CBER__51 1 7 0.0000 0.0000 0.000000   2000 BER_:1:nSP1:
CBER__52 CBER__51 2 8 1.6081 4.4552 31.40500    460 ***(DNF)*** 
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1     
CBEZ__11 CBAB__12 1 0 1.2800 16.016 217.0000   2400 V451:1      
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP  
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1      
CBEZ__21 CCHT__22 1 0 6.4614 38.100 242.9959    656 V210:1      
CBEZ__51 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1      
CBEZ__51 CSEMI_51 1 0 0.2589 1.4992 12.06610    825 V1101:1     
CBEZ__51 CTURN_52 1 0 1.3032 3.2924 22.97520    835 V1102:1     
CBEZ__51 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3      
CBEZ__52 CBEZ__51 1 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1 
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1:
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2 
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2:
CBHN__53 COTR__51 1 0 0.3836 0.9849 7.107400    455 V5506:1     
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP 
CBK___51 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1     
CBK___51 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1     
CBNC__51 CKV___52 1 0 0.3569 1.5996 14.87600    480 V5543:1     
CBNP__52 CBNO__51 1 0 0.1234 0.2323 150.0000   1000 V5052:1     
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1 
CBNT__52 CZBB__51 1 0 0.3086 0.9946 7.355400    530 V5542:1     
CBNT__54 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1     
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1     
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2     
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1      
CBOHP_52 CZDB1_51 1 0 0.1561 0.4005 2.892600    360 V635:1      
CBOHP_52 CZDB1_51 2 0 0.1561 0.4005 2.892600    360 V636:1      
CBOHP_53 CEDET_5D 1 8 0.2710 1.9106 3.553700   2200 V691:1      
CBOHP_53 COVET_51 1 0 0.5324 2.8967 24.21490    820 V632:1      
CBOHP_53 COVET_51 2 0 0.5324 2.8967 24.21490    820 V631:1      
CBO___52 CBK___51 1 0 3.0238 9.7490 72.06610    290 V525:1      
CBO___52 CCEB__53 1 0 3.5380 11.236 80.41320    522 V5597:1     
CBRD__51 CYBR__52 1 8 0.3461 0.8906 6.363600    455 V532:3      
CBRD__52 CYBR__51 2 0 0.2601 0.6703 4.793400    455 V534:3      
CBRID_52 CBRID_51 1 7 0.0000 0.0000 0.000000   2000 BRID:1:nSP:1
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1
CBR___51 CSOK__52 1 0 7.3653 19.078 137.1074    455 V531:1      
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1      
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1     
CBYP__52 CCEB__52 1 0 4.4927 11.548 82.97520    460 V507:1      
CBYP__53 CBYP__52 1 2 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1 
CBYP__53 CCEB__53 2 0 4.4927 11.548 82.97520    460 V508:1      
CBZK__51 CYBZK_51 1 0 0.7563 1.9263 13.38840    360 V126:3      
CCAS__51 CKHO__52 1 0 0.9196 2.8496 20.49590    460 V1929:1     
CCBR__52 CROS__51 2 0 1.0055 2.5616 17.85120    240 V961:1      
CCBR__53 CCBR__52 3 2 0.0000 0.0000 0.000000   2000 CBR_:1:nKSP1
CCBR__53 CROS__52 1 0 1.0055 2.5616 17.85120    240 V962:1      
CCEB__11 CCEB__12 4 2 0.0000 0.0000 0.000000   3150 CEB:4:nKSP  
CCEB__11 CSLV__1H 1 0 1.0880 13.920 194.0000   1968 V434:1      
CCEB__11 CSOK__12 1 8 1.0400 11.440 154.0000   2000 V423:1      
CCEB__12 CHBM__13 1 0 2.3360 26.608 337.0000   2400 V422:1      
CCEB__51 CBK___51 2 0 2.3583 6.0633 43.55370    360 V524:1      
CCEB__51 CCEB__54 B 7 0.0000 0.0000 0.000000   2000 CEB:1:nSPP  
CCEB__51 CHUV__52 1 0 2.3111 7.5262 52.14880    530 V521:1      
CCEB__51 CVMZ__51 1 0 5.0953 16.591 114.9587    530 V5534:1     
CCEB__52 CCEB__51 9 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP1  
CCEB__52 CVBT__52 1 0 2.3704 7.7174 53.47110    530 V5533:1     
CCEB__53 CBK___51 1 0 2.3583 6.0633 43.55370    360 V523:1      
CCEB__53 CCEB__51 A 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP2  
CCEB__53 CYAD__51 1 0 1.3213 4.3028 29.83470    530 V522:1      
CCEKO_51 CPORI_52 1 0 3.7897 9.5699 66.69420    483 V1165:1     
CCERV_51 CCERV_53 1 7 0.0000 0.0000 0.000000   2000 CERV:1:nKSP:
CCERV_52 CCERV_53 1 8 1.3721 3.5175 25.28930    180 CERV:1:nKSP:
CCERV_52 CYOLC_51 2 0 1.0854 3.1303 23.22310    505 V586:2      
CCERV_52 CYOLC_52 1 0 1.0854 3.1303 23.22310    505 V585:2      
CCERV_53 CSTER_53 1 0 2.8943 6.2980 41.40500    400 V598:1      
CCEVE_51 CYHAN_51 1 0 2.2639 7.1184 53.22310    530 V5601:2     
CCEVE_51 CYHAN_52 2 0 2.2639 7.1184 53.22310    530 V5602:2     
CCEVE_52 CCEVE_51 1 7 0.0000 0.0000 0.000000   2000 CEVE:1:nSP:1
CCEVE_52 CTRME_52 1 0 5.7209 14.668 105.6198    455 V5605:1     
CCEVE_52 CVRBN_52 1 0 3.6203 9.2843 66.85950    455 V5608:1     
CCHD__12 CCHD__11 4 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP1  
CCHD__13 CCHD__11 2 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP1 
CCHD__14 CCHD__12 3 2 0.0000 0.0000 0.000000   3150 CHD:4:nPSP2 
CCHD__14 CCHD__13 5 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP2  
CCHD__14 CCST__11 1 0 0.8160 10.496 130.0000   2400 V415:1      
CCHD__52 CCHD__54 1 2 0.0000 0.0000 0.000000   2000 CHD:1:nKSP1:
CCHD__52 CLHO__53 2 0 0.5784 3.2597 26.61160    825 V322:1      
CCHD__52 CPJH__56 2 0 0.3569 2.5579 23.38840   1000 V104:1      
CCHD__52 CPJH__58 1 0 0.3448 2.5725 22.14880   1000 V107:1      
CCHD__53 CREP__54 1 0 1.1132 5.6955 45.37190    825 V304:1      
CCHD__53 CYJIL_51 1 0 0.9765 4.7130 36.36360    720 V316:1      
CCHD__53 CYLOX_51 1 0 1.1229 5.4511 38.67770    825 V303:2      
CCHD__54 CCHD__58 2 7 0.0000 0.0000 0.000000   3150 CHD:1:nSPP:1
CCHD__54 CLHO__53 1 0 0.5760 3.2670 26.61160    825 V321:1      
CCHD__54 CPJH__52 4 0 0.3545 2.5676 22.14880   1000 V108:1      
CCHD__54 CPJH__53 3 0 0.3545 2.5591 23.38840    850 V103:1      
CCHD__55 CCHD__54 3 7 0.0000 0.0000 0.000000   2000 CHD:1:nKSP2:
CCHMP_51 CCHMP_52 2 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP2
CCHMP_51 CVYS__52 2 8 3.5429 11.499 80.74380    535 V142:1      
CCHMP_51 CVYS__53 1 8 3.5429 11.499 80.74380    535 V141:1      
CCHMP_52 CLITV_51 1 0 0.5639 1.8295 12.80990    572 V146:1      
CCHMP_53 CCHMP_51 3 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP3:
CCHMP_53 CCHMP_54 1 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP1
CCHMP_54 CCHMP_52 4 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP4:
CCHMP_54 CCHT__54 1 0 2.6560 8.6200 60.49590    535 V145:1      
CCHOC_51 CYMOR_51 1 0 2.7697 6.9406 49.75210    400 V1174:2     
CCHOC_51 CYMOR_52 2 0 2.7697 6.9406 49.75210    400 V1173:2     
CCHOC_52 CCHOC_51 1 7 0.0000 0.0000 0.000000   2000 CHOC:1:nSP1 
CCHOC_52 CYUST_51 1 0 0.4598 1.4605 10.82640    400 V1178:2     
CCHOT_52 CHABR_52 1 0 2.1006 6.3694 46.03310    400 V1146:1     
CCHRO_51 CYCHN_51 1 8 0.0750 0.2456 1.818200    530 V551:4      
CCHRO_52 COTR__55 1 0 3.9434 10.137 72.80990    455 V559:1      
CCHR__11 CPRE__11 1 0 0.8000 9.4560 122.0000   2400 V431:1      
CCHR__12 CCHR__11 1 2 0.0000 0.0000 0.000000   2000 CHR:4:nKSP  
CCHR__51 CCHR__52 1 7 0.0000 0.0000 0.000000   2000 CHR:1:nSPP:1
CCHR__51 CHOBR_52 1 0 1.5294 7.1100 56.77690    460 V1217:1     
CCHR__51 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1     
CCHR__51 CPLZM_51 1 0 1.5125 3.6506 30.41320    480 V1209:1     
CCHR__51 CPLZS_52 1 0 1.2608 3.9470 30.41320    460 V1212:1     
CCHR__51 CROKC_51 2 0 1.2245 7.5480 61.57020    852 V1227:1     
CCHR__51 CYEJP_51 1 0 0.2686 0.8034 6.198300    360 V1223:1     
CCHR__51 CYEJP_52 2 0 0.2686 0.8034 6.198300    360 V1224:1     
CCHR__51 CYELU_51 1 0 2.2833 9.0762 72.14880    535 V1202:1     
CCHR__51 CYSKN_51 2 0 1.5536 6.7990 54.79340    480 V1201:2     
CCHR__52 CCHR__51 4 7 0.0000 0.0000 0.000000   2000 CHR:1:nSP:1 
CCHR__53 CROKC_51 1 8 1.2245 7.5480 61.23970    720 V1228:1     
CCHT__11 CCHT__12 3 2 0.0000 0.0000 0.000000   2000 CHT:4:nSP   
CCHT__11 CCHT__13 1 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__12 CCHT__14 2 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__13 CELED_11 1 0 0.0640 0.5440 8.000000   1400 V016:1      
CCHT__13 CVYSH_19 1 0 0.6880 8.0320 122.0000   2000 V480:1      
CCHT__21 CCHT__22 1 2 0.0000 0.0000 0.000000   1000 CHT:2:nSP   
CCHT__51 CBIDO_53 1 8 0.4513 1.2040 8.016500    459 V976:1      
CCHT__52 CCHT__51 4 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP1  
CCHT__54 CBIDO_54 2 8 0.5433 1.4484 9.669400    459 V993:1      
CCHT__54 CELED_51 3 0 0.1198 0.7151 5.537200    656 V984:1      
CCHT__54 CELED_55 4 0 0.2916 0.7768 5.206600    459 V981:1      
CCHT__54 CELED_57 5 0 0.2916 0.7768 5.206600    240 V980:1      
CCHT__54 CLTSZ_51 1 0 7.1112 20.106 135.7025    459 V1562:1     
CCHT__54 CSVCD_51 2 8 0.0920 0.2468 1.652900    240 V997:1      
CCHT__54 CSVCD_52 1 0 0.0920 0.2468 1.652900    240 V998:1      
CCHT__56 CCHT__55 5 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP2  
CCHT__56 CCHUD_51 1 0 0.2275 0.7369 5.206600    480 V150:1      
CCHUD_51 CVYS__52 1 0 2.9621 9.6195 10.08260    459 V153:1      
CCHY__52 CREP__54 1 0 0.4066 3.4630 29.91740    880 V308:1      
CCIZK_52 CLICE_52 1 0 1.5476 4.1213 27.52070    459 V359:1      
CCKAM_52 CBAB__52 1 0 3.4909 9.6534 65.20660    459 V1503:1     
CCKAM_52 CDCVY_52 1 0 3.0710 8.5378 57.76860    459 V1514:1     
CCKD__51 CYCKD_51 2 8 0.0302 0.0799 0.578500    400 V1981:2     
CCKD__52 CYCKD_52 7 0 0.0605 0.1404 0.991700    400 V1982:2     
CCLDU_51 CBAB__54 1 0 1.2136 3.2319 21.57020    459 V1502:1     
CCLDU_51 CCLDU_52 1 7 0.0000 0.0000 0.000000   2000 CLDU:1:nSP:1
CCLOU_51 CCLOU_52 4 7 0.0000 0.0000 0.000000   2000 CLOU:1:nSP:1
CCLSE_52 CBAB__54 1 0 2.0921 5.8733 39.83470    459 V1501:1     
CCLSE_52 CCLDU_51 1 0 0.9486 2.6959 18.34710    459 V1509:1     
CCML__53 CBNP__52 1 0 0.0956 0.2710 163.1405    720 V5053:1     
CCML__53 CCML__54 1 2 0.0000 0.0000 0.000000   1000 CML:1:nPSP:1
CCREN_51 CTUNE_51 1 0 0.9305 2.3002 16.61160    300 V1144:1     
CCRON_52 CTUNE_51 1 0 0.9305 2.3002 16.61160    300 V1143:1     
CCSAR_51 CYDA2_51 1 0 0.0992 0.3086 2.314000    480 V671:4      
CCSAR_52 CCSAR_51 1 7 0.0000 0.0000 0.000000   2000 CSAR:1:nSP1:
CCST__11 CCST__12 1 7 0.0000 0.0000 0.000000   3150 CST:4:nKSP  
CCST__12 CBEZ__11 1 0 1.5520 18.240 291.0000   2400 V454:1      
CCST__12 CCST__11 2 2 0.0000 0.0000 0.000000   3150 CST:4:nSP   
CCST__12 CTYN__12 1 0 1.4240 14.064 180.0000   2400 V400:1      
CCST__23 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1      
CCST__23 CCST__22 1 7 0.0000 0.0000 0.000000   1800 CST:2:nKSP  
CCST__23 CCST__22 2 2 0.0000 0.0000 0.000000   1800 CST:2:nSP   
CCST__51 CJIY__51 1 0 0.3158 2.6644 23.38840    960 V1941:1     
CCST__51 CTOS__52 1 0 0.6304 1.6069 11.15700    460 V121:1      
CCST__51 CTRE__51 1 0 0.9523 8.0755 70.74380   1074 V917:1      
CCST__53 CCBR__52 1 0 0.9281 5.1546 41.32230    720 V125:1      
CCST__53 CCST__55 2 7 0.0000 0.0000 0.000000   2000 CST:1:nSP2:1
CCST__53 CNYM__51 1 0 2.2264 10.973 76.03310    720 V135:1      
CCST__53 CPEC__51 1 0 1.6904 8.3357 57.76860    720 V134:1      
CCST__53 CYBZK_51 1 0 1.6734 9.2916 74.46280    825 V126:1      
CCST__55 CBEE__51 1 0 0.5796 4.8908 42.89260    960 V1944:1     
CCST__55 CCST__51 1 2 0.0000 0.0000 0.000000   2000 CST:1:nSP1:1
CCST__55 CDRA__51 1 0 3.9240 10.009 69.58680    460 V1991:1     
CCST__55 CMLO__52 1 0 3.2634 8.3115 57.76860    460 V1992:1     
CCST__55 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1      
CCST__55 CTOS__52 2 0 0.6304 1.6069 11.15700    460 V122:1      
CCTRE_51 CCTRE_52 1 2 0.0000 0.0000 0.000000   2000 CTRE:1:nSP1:
CCTRE_51 CYUST_51 1 0 2.4902 7.9303 57.27270    400 V1178:1     
CCTRE_52 CLITO_51 1 0 2.1502 6.3900 45.70250    400 V1179:1     
CCTRE_52 CYCTR_51 1 0 0.4501 1.1301 7.851200    400 V1121:3     
CCVJI_51 CVER__52 1 0 2.4224 8.3538 58.18180    546 V337:1      
