CCVJI_51 CYST__52 5 0 0.6353 2.1913 15.28930    546 V339:1      
CCVJI_52 CCVJI_51 1 2 0.0000 0.0000 0.000000   2000 CVJI:1:nSP:1
CCVJI_52 CJIRK_52 1 0 1.8586 5.3530 36.28100    459 V356:1      
CCVJI_52 CVER__52 2 0 2.4224 8.3538 58.18180    546 V338:1      
CCVR__51 CCVR__53 1 2 0.0000 0.0000 0.000000   2000 CVR_:1:nSP1:
CCVR__53 CPZA__51 1 0 0.3473 1.9759 16.28100    825 V387:1      
CCZM__51 CSTR__51 1 0 0.1295 0.4296 3.223100    572 V1340:1     
CCZM__51 CTTS__51 1 0 0.3303 1.4496 11.07440    572 V1351:1     
CDAS__12 CDAS__11 1 2 0.0000 0.0000 0.000000   3150 DAS:4:nKSP  
CDAS__13 CDAS__11 2 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__13 CKOC__1B 2 0 0.9760 11.872 187.0000   2400 V474:1      
CDAS__13 CSLV__1C 1 0 3.4560 42.528 575.0000   2800 V433:1      
CDAS__14 CDAS__12 3 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__51 CDAS__52 5 7 0.0000 0.0000 0.000000   2000 DAS:1:nSPP  
CDAS__52 CDAS__54 7 2 0.0000 0.0000 0.000000   2000 DAS:1:nKSP1 
CDAS__52 CKOC__51 1 0 1.2306 12.079 95.04130   1000 V1344:1     
CDAS__52 CMYD__52 1 0 1.6795 4.5097 33.47110    483 V1371:1     
CDAS__52 CMYD__52 2 0 1.7097 4.5206 33.47110    483 V1372:1     
CDAS__52 CPRA__51 1 0 4.0898 13.389 99.25620    572 V1376:1     
CDAS__54 CKOC__52 2 0 1.2306 12.079 95.04130   1000 V1345:1     
CDAS__54 CPRA__52 2 0 3.9095 13.380 99.25620    572 V1375:1     
CDAS__55 CDAS__54 6 7 0.0000 0.0000 0.000000   2000 DAS:1:nKSP2 
CDCAL_52 CDCZE_51 1 0 0.9063 2.4139 16.11570    459 V1577:1     
CDCSM_51 CYDCS_51 2 0 0.3267 1.0987 7.851200    360 V679:2      
CDCSM_51 CYDCS_52 1 8 0.3194 1.0285 7.190100    530 V674:2      
CDCVY_52 CDCAL_52 1 0 0.5808 1.5476 10.33060    459 V1575:1     
CDCZE_51 CDCZE_52 2 7 0.0000 0.0000 0.000000   2000 DCZE:1:nSP:1
CDCZE_52 CCHT__54 1 0 6.1819 17.738 123.1405    459 V160:1      
CDDA1_51 CYDA1_51 1 0 0.1367 0.4392 3.057900    530 V671:2      
CDDA1_51 CYDCS_51 1 0 0.2614 0.8809 6.281000    480 V679:1      
CDDA2_51 CYDA2_52 2 8 0.0448 0.1416 1.074400    240 V674:5      
CDDA2_52 CYDA2_51 1 0 0.0448 0.1416 1.074400    240 V671:5      
CDDJ__51 CMI___52 2 0 0.6570 2.1417 14.87600    180 V5566:1     
CDDJ__52 CMI___52 1 0 0.6570 2.1417 14.87600    180 V5565:1     
CDDKL_52 CVRAT_53 1 0 1.2100 3.7643 28.76030    530 V645:1      
CDK1__51 CSLV__51 1 0 0.4174 1.3576 9.421500    530 V5584:1     
CDK1__52 COS___51 1 0 2.4696 8.0392 55.70250    530 V5587:1     
CDK2__51 CYOS__51 1 0 2.4309 7.9122 54.87600    530 V5586:1     
CDK2__52 CSLV__55 1 0 0.4586 1.4871 10.33060    530 V5585:1     
CDLUH_51 CPRST_51 1 8 0.3158 0.9922 7.355400    480 V5680:1     
CDLUH_51 CPRST_51 2 0 0.3158 0.9922 7.355400    480 V5679:1     
CDLUH_51 CYGRC_51 1 0 0.8119 4.5738 33.71900    720 V584:2      
CDLUH_51 CYGRC_52 2 0 0.3775 2.1235 15.61980    820 V583:2      
CDLUH_51 CYRIC_51 1 0 1.5549 4.2181 30.66120    455 V551:1      
CDLUH_51 CYRIC_52 2 0 1.5549 4.2181 30.66120    455 V552:1      
CDLUH_53 CDLUH_51 1 7 0.0000 0.0000 0.000000   2000 DLUH:1:nKSP:
CDOBE_51 CYDOE_52 2 0 0.9220 2.3522 15.12400    455 V682:3      
CDOBE_52 CYDOE_51 1 0 0.9220 2.3522 15.12400    455 V683:3      
CDOBR_51 CRYCH_51 1 0 3.2900 8.3200 57.93390    400 V1184:1     
CDOB__51 CYDOB_52 1 0 0.0157 0.0500 0.247900    460 V140:2      
CDOB__52 CYDOB_51 2 0 0.0157 0.0500 0.247900    460 V137:2      
CDOMA_52 CBELA_52 1 0 3.1557 10.450 75.70250    480 V1248:1     
CDOM__52 CDAS__52 1 0 4.2495 10.589 78.51240    483 V1370:1     
CDOUV_51 CDOUV_54 1 7 0.0000 0.0000 0.000000   2000 DOUV:1:nSP:1
CDOUV_53 CBOHP_52 1 0 1.7436 4.5702 31.23970    455 V639:1      
CDOUV_53 CCSAR_51 1 0 0.8337 2.6620 18.84300    530 V673:1      
CDOUV_53 CDLZY_51 2 8 0.5820 1.4931 10.74380    455 V676:1      
CDOUV_53 CDLZY_52 1 8 0.5820 1.4931 10.74380    455 V675:1      
CDOUV_53 CEDET_58 1 0 0.1597 1.1072 1.900800   2200 V694:1      
CDOUV_53 CKARP_51 1 0 1.1580 3.0988 21.15700    455 V678:1      
CDOUV_53 CKARP_51 2 0 1.1580 3.0988 21.15700    455 V629:1      
CDOUV_53 CORLU_51 1 0 0.9365 2.7165 18.76030    455 V630:1      
CDOUV_53 CYDA2_52 1 0 0.0012 0.0500 0.991700   1111 V674:4      
CDRI__51 CDRI__52 1 2 0.0000 0.0000 0.000000   2000 DRI_:1:nSP1:
CDRI__51 CLIX__51 1 0 1.3334 4.8920 38.01650    460 V1911:1     
CDRI__51 CREP__54 2 0 0.8893 7.4669 66.19830   1074 V1918:1     
CDRI__52 CREP__55 1 0 0.8893 7.4669 66.19830   1074 V1917:1     
CDRMO_51 CJIND_51 1 0 3.6094 9.1899 69.17360    460 V1282:1     
CDRMO_51 CTOUZ_51 1 0 4.7529 12.810 91.40500    460 V1280:1     
CDSTA_52 CYDST_51 2 0 1.6480 5.1812 38.76030    530 V660:3      
CDSTA_52 CYDST_52 1 8 1.6480 5.1812 38.76030    530 V659:3      
CDVR__51 CPSE__55 1 0 3.2476 10.714 77.43800    535 V118:1      
CE803_51 CE803_52 5 7 0.0000 0.0000 0.000000   2000 E803:1:nSP:1
CE804_52 CE804_51 1 7 0.0000 0.0000 0.000000   2000 E804:1:nSP:1
CECHV_51 CECHV_54 1 7 0.0000 0.0000 0.000000   2000 ECHV:1:nSP1:
CECK__51 CECK__55 6 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP2
CECK__51 CEKL__5A 2 0 0.1355 0.7817 6.281000    825 V1903:1     
CECK__54 CECK__55 2 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__54 CECK__55 4 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__55 CDRI__51 1 0 0.0665 0.5155 6.446300   1440 V1908:1     
CECK__55 CEKL__59 1 0 0.0690 0.5505 6.776900   1440 V1904:1     
CECK__56 CECK__51 1 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__56 CECK__51 3 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__56 CECK__54 5 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP1
CEJPS_51 CYEJP_51 1 8 2.4176 6.1650 46.52890    360 V1223:3     
CEJPS_51 CYEJP_52 2 0 2.4176 6.1650 46.52890    360 V1224:3     
CEKL__53 CDRI__52 1 0 0.1295 1.0152 12.72730   1440 V1907:1     
CEKL__59 CEKL__53 1 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP1:
CEKL__5A CEKL__51 2 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP2:
CEKL__5A CKLZ__52 1 0 0.7490 5.9036 51.40500    825 V1902:1     
CEKOM_51 CEKOM_52 1 2 0.0000 0.0000 0.000000   2000 EKOM:1:nSP:1
CEKOM_51 CLISN_51 1 0 1.0212 3.1605 22.64460    480 V1530:1     
CEKOM_51 CMOJI_51 1 0 3.2210 9.3763 65.61980    459 V148:1      
CEKOM_51 CMOSE_51 1 0 0.8228 2.2433 15.95040    240 V144:1      
CEKOM_52 CKOCS_52 1 0 0.7853 2.4950 17.76860    480 V1529:1     
CEKOM_52 CVYS__53 1 0 2.5616 7.8844 56.69420    480 V151:1      
CELED_51 CELED_56 1 0 0.1875 0.4985 3.305800    459 V985:1      
CELED_56 CBIDO_54 1 0 0.1875 0.4985 3.305800    459 V975:1      
CELI__51 CDOM__52 1 0 3.7897 10.280 76.28100    483 V1368:1     
CELI__51 CELI__52 1 2 0.0000 0.0000 0.000000   2000 ELI:1:nSP:1 
CELI__51 CTTE__52 1 0 4.2205 11.980 88.76030    483 V1374:1     
CELI__51 CTTL__51 1 0 0.0605 0.9995 157.0248    500 V1392:1     
CELI__52 CKAP__52 1 0 5.3555 13.658 120.0000    483 V1385:1     
CELI__52 CVET__52 1 0 2.8798 7.8105 57.93390    483 V1367:1     
CELU3_51 CELU3_52 3 7 0.0000 0.0000 0.000000   2000 ELU3:1:nSP:1
CELU3_52 CHTRA_51 1 0 0.6002 1.5500 11.48760    460 V1200:1     
CELU3_52 CKRIM_52 1 0 0.5384 1.3746 10.33060    480 V1206:1     
CELU3_52 CYELU_51 5 0 0.3654 0.9353 7.024800    535 V1202:5     
CEME1_52 CEME1_51 2 7 0.0000 0.0000 0.000000   2000 EME1:1:nPD:2
CEME1_52 CROUD_51 1 0 2.0897 5.5660 37.19010    459 V348:1      
CEME1_53 CDVR__51 1 0 1.5585 5.1425 37.19010    535 V178:1      
CEME1_53 CEME1_51 A 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP2
CEME1_53 CMEM__51 1 0 1.7775 4.4927 31.32230    460 V185:1      
CEME1_53 CNER__51 1 0 3.4195 8.6455 60.24790    460 V184:1      
CEME1_53 CPSE__55 1 0 4.6416 15.312 110.7438    535 V117:1      
CEME1_55 CEME1_52 7 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP1
CEME1_55 CEME1_53 C 2 0.0000 0.0000 0.000000   2000 EME1:1:nPD:1
CEME1_55 CKRL__51 1 0 3.3904 8.6346 60.00000    460 V346:1      
CEME1_55 CSPO__51 1 0 1.2245 3.1182 21.65290    460 V342:1      
CEME1_55 CSTPA_51 1 0 0.9595 2.5737 39.17360    459 V988:1      
CEME1_55 CSTPA_51 2 8 0.9595 2.5713 38.59500    459 V987:1      
CEME2_51 CEME1_51 1 0 0.0302 0.1065 147.6033    790 K120:1      
CEME2_51 CSPN__56 2 0 0.9934 8.3490 74.04960    720 V908:1      
CEME2_51 CTRE__51 2 0 1.5427 12.970 114.7934    720 V907:1      
CEME2_52 CSPN__53 1 0 0.9958 8.3696 74.04960    720 V910:1      
CEME2_52 CTRE__53 1 0 1.4629 12.273 114.9587    960 V909:1      
CEOPA_51 COPO__51 4 0 2.5095 6.3404 44.21490    400 V931:1      
CEOPA_52 COPO__53 1 0 3.0903 7.6799 55.20660    400 V933:1      
CEOPA_53 CEOPA_54 1 7 0.0000 0.0000 0.000000   2000 EOPA:1:nSP1:
CEOPA_53 COPO__51 3 0 1.0104 6.0803 49.00830    825 V1171:1     
CEOPA_53 COPO__53 2 0 1.0104 6.0803 49.00830    825 V1172:1     
CEOPA_53 CSEMT_51 1 0 2.3099 5.8503 40.74380    400 V936:1      
CEOPA_53 CYKAR_51 3 0 2.3498 5.8298 42.06610    400 V1152:1     
CEOPA_53 CYKAR_52 1 0 2.3498 5.8298 42.06610    400 V1151:1     
CEOPA_54 CHKJI_52 1 0 1.9106 5.5902 39.91740    400 V1159:1     
CEOPA_54 CPASE_51 1 0 2.1998 5.5103 39.50410    400 V1153:1     
CEOPA_54 CVSES_52 1 0 2.1102 6.6998 48.42980    400 V1162:1     
CEOPA_54 CYMOR_51 1 0 3.2694 9.2904 66.69420    400 V1173:1     
CEPR2_51 CVER__52 2 0 0.5336 1.4205 9.504100    459 V989:1      
CETBE_52 CETBE_53 3 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP2:
CETBE_52 CETBE_54 1 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP1:
CETBE_54 CETBE_51 2 7 0.0000 0.0000 0.000000   2000 ETBE:1:nPSP2
CFRNZ_52 CRZNV_52 1 0 1.3746 4.3221 32.31400    530 V5620:1     
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842 39.75210    459 V1548:1     
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1     
CFRYO_52 CRZNV_52 1 0 3.2464 10.205 76.36360    530 V5619:1     
CGRCD_51 CYGRC_51 1 8 0.4925 1.6250 10.57850    530 V584:3      
CGRCD_51 CYGRC_52 2 0 0.4925 1.6250 10.57850    530 V583:3      
CHABR_51 CHABR_52 1 7 0.0000 0.0000 0.000000   2000 HABR:1:nSP1:
CHABR_52 CSVET_52 1 0 2.3498 6.3997 45.53720    300 V1303:1     
CHAMR_51 CNOVN_52 1 0 0.7599 2.6209 18.26450    480 V1510:1     
CHANU_51 CYHAN_51 2 0 0.0605 0.1912 1.405000    530 V5601:3     
CHANU_51 CYHAN_52 1 0 0.0605 0.1912 1.405000    530 V5602:3     
CHAVR_51 CHAVR_52 1 2 0.0000 0.0000 0.000000   2000 HAVR:1:nSP:1
CHAVR_51 CVYS__53 1 0 1.0527 3.6276 25.28930    459 V351:1      
CHAVR_51 CYST__52 6 0 1.1894 4.1007 28.59500    546 V339:2      
CHAVR_52 CVYS__53 2 0 1.0527 3.6276 25.28930    480 V334:1      
CHAVR_52 CYST__51 2 0 1.3249 4.5665 31.81820    459 V340:2      
CHBM__11 CHBM__13 3 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__11 CREP__12 1 0 4.0160 43.280 574.0000   2400 V413:1      
CHBM__12 CHBM__11 1 2 0.0000 0.0000 0.000000   3150 HBM:4:nKSP2 
CHBM__12 CHBM__14 4 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__14 CHBM__13 2 7 0.0000 0.0000 0.000000   3150 HBM:4:nKSP1 
CHBM__15 CHBM__16 5 7 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__51 CHBM__57 3 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP1:
CHBM__53 CHABR_52 1 0 0.7998 2.0304 14.13220    300 V1308:1     
CHBM__53 CHABR_52 2 0 0.7998 2.0304 14.13220    600 V1307:1     
CHBM__53 CHBD__51 1 0 0.1500 0.4199 3.057900    300 V1305:1     
CHBM__53 CHBD__52 2 0 0.1500 0.4199 3.057900    300 V1306:1     
CHBM__53 CHBM__52 1 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP1:1
CHBM__53 CHBM__55 2 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP2:1
CHBM__53 CHLIN_51 1 0 2.4599 14.269 115.0413    800 V1302:1     
CHBM__53 CHLIN_51 2 0 2.4599 14.269 115.0413    800 V1301:1     
CHBM__53 CSVET_52 1 0 2.2905 7.2806 52.56200    300 V1304:1     
CHBM__54 CHBM__58 4 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP2:
CHBM__55 CMZR__52 1 0 3.9494 12.290 92.31400    572 V1310:1     
CHBM__55 CSLAP_51 1 0 0.6800 2.1695 15.61980    572 V1309:1     
CHB___52 CHJ___52 1 0 3.5102 11.429 79.17360    550 V527:1      
CHB___52 CSOK__54 1 0 1.7073 5.5587 38.51240    550 V517:1      
CHDLN_52 CHDLN_53 5 7 0.0000 0.0000 0.000000   2000 HDLN:1:nSP:1
CHDLN_52 CHNEV_51 1 0 1.4024 8.0586 61.90080    820 V574:1      
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462 60.99170    455 V560:1      
CHDLN_52 COLCH_52 1 0 0.1815 1.0224 7.520700    720 V570:1      
CHDLN_52 CYOLC_51 2 0 2.6862 7.6121 58.26450    505 V586:1      
CHDLN_52 CYOLC_52 1 0 2.6862 7.6121 58.26450    505 V585:1      
CHDLN_53 CPRN__52 1 8 2.2675 7.1269 53.30580    530 V554:1      
CHEO__52 CHBM__55 1 0 3.0298 7.6605 53.30580    483 V1318:1     
CHEO__52 CJI___53 1 0 2.5253 6.4904 46.61160    480 V5529:1     
CHI___51 CSUZ__51 1 0 1.2342 3.2126 23.05790    455 V558:1      
CHJ___51 CHI___51 1 0 2.8447 7.4052 53.05790    360 V557:1      
CHJ___51 CHJ___52 1 2 0.0000 0.0000 0.000000   2000 HJ:1:nSP:1  
CHKSE_51 CYCKD_52 6 0 0.5094 1.2705 9.173600    400 V1982:1     
CHKSE_52 CYCKD_51 1 0 0.5094 1.2705 9.173600    400 V1981:1     
CHLE__52 COTR__51 1 0 2.0437 6.4759 48.51240    572 V573:1      
CHLIN_51 CHLIN_52 1 7 0.0000 0.0000 0.000000   2000 HLIN:1:nSP1:
CHLIN_51 CPCKA_51 1 0 2.1006 6.3694 46.03310    400 V1106:1     
CHLIN_51 CPCKA_51 2 0 2.1006 6.3694 46.03310    400 V1105:1     
CHNEV_51 CYGRC_52 1 0 0.8264 4.6512 34.29750    820 V583:1      
CHOBR_51 CTOUZ_52 1 8 7.0495 17.960 135.5372    460 V1221:1     
CHOLS_52 CHOLY_51 1 0 5.2502 13.468 97.43800    460 V1215:1     
CHOSE_51 CYDOE_51 1 0 2.0860 5.2187 34.29750    455 V683:2      
CHOSE_51 CYDOE_52 2 0 2.0860 5.2187 34.29750    455 V682:2      
CHOSE_52 CHOSE_51 1 7 0.0000 0.0000 0.000000   2000 HOSE:1:nSP:1
CHOSE_52 CYOPJ_51 1 0 0.5808 3.2731 24.13220    820 V687:2      
CHOSE_52 CYOPJ_52 2 0 0.5808 3.2731 24.13220    820 V688:2      
CHOST_51 CPORI_52 1 0 3.8200 9.8796 65.53720    400 V1169:1     
CHOST_51 CVRCH_52 1 0 2.1006 5.2998 36.85950    400 V1113:1     
CHO___52 CTD___51 1 0 2.3171 5.9556 42.80990    455 V533:1      
CHO___52 CYBR__51 2 0 2.5604 6.5812 47.27270    455 V534:2      
CHO___56 CHO___51 8 7 0.0000 0.0000 0.000000   2000 HO:1:nSP1:1 
CHO___56 CHO___51 9 7 0.0000 0.0000 0.000000   2000 HO:1:nSP2:1 
CHO___56 CKY___54 1 0 3.6119 9.2855 66.69420    455 V541:1      
CHO___56 CPNV__52 1 0 1.3479 3.7062 26.36360    455 V542:1      
CHO___56 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1      
CHO___56 CYHO__51 1 0 0.1996 0.8276 5.950400    450 V8756:1     
CHRAD_52 CNOVN_52 1 0 3.6106 11.346 79.09090    459 V1549:1     
CHRAD_52 COSTA_51 1 0 3.7812 10.073 67.35540    459 V1543:1     
CHRAD_52 CVACV_51 1 0 0.0012 0.0500 1.405000    150 V1551:1     
CHRA__11 CETU2_11 1 0 0.1440 1.1520 16.00000   1600 V463:1      
CHRA__11 CHRA__12 1 2 0.0000 0.0000 0.000000   3150 HRA:4:nKSP1 
CHRA__12 CETU2_12 2 0 0.1440 1.1520 16.00000   1600 V464:1      
CHRA__13 CHRA__11 5 2 0.0000 0.0000 0.000000   3475 HRA:4:Y1_411
CHRA__13 XHR_ET11 1 0 1.6800 21.856 342.5000   2000 V441:1      
CHRA__14 CEPR1_11 1 0 0.3040 3.1040 45.00000   1570 V462:1      
CHRA__14 CHRA__12 4 2 0.0000 0.0000 0.000000   3475 HRA:4:Y2_411
CHRA__14 CREP__11 1 0 3.1680 35.104 513.0000   2800 V412:1      
CHRA__22 CHRA__21 1 2 0.0000 0.0000 0.000000   1440 HRA:2:nKSP  
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2400 V445:1      
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2400 V446:1      
CHRD_213 CHRD_211 9 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT84 
CHRD_214 CHRD_212 7 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT86 
CHRD__11 CHBM__14 1 0 5.9040 60.384 767.0000   2400 V420:1      
CHRD__11 CHRA__13 H 7 0.0000 0.0000 0.000000   3475 HRD:4:nSRW1 
CHRD__11 CHRD__12 F 2 0.0000 0.0000 0.000000   3150 HRD:4:nKSP2 
CHRD__12 CHRA__14 I 7 0.0000 0.0000 0.000000   3475 HRD:4:nSRW2 
CHRD__13 CEPR2_11 1 0 0.4960 4.6880 85.00000   1600 V465:1      
CHRD__13 CHRD_211 5 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB16 
CHRD__13 CHRD_212 6 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB18 
CHRD__13 CHRD_215 A 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT94 
CHRD__13 CHRD__11 D 2 0.0000 0.0000 0.000000   3475 HRD:4:Y1_465
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2400 V430:1      
CHRD__14 CEPR2_12 2 0 0.4960 4.6880 85.00000   1600 V466:1      
CHRD__14 CHRD_216 8 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT96 
CHRD__14 CHRD__12 E 2 0.0000 0.0000 0.000000   3475 HRD:4:Y2_465
CHRNE_51 CHRCE_51 2 0 0.6631 1.4290 10.00000    400 V580:1      
CHRNE_51 CHRNE_52 1 7 0.0000 0.0000 0.000000   2000 HRNE:1:nSP:1
CHRNE_51 CHRNE_52 2 8 0.6631 1.4290 10.00000    400 ***(DNF)*** 
CHRNE_51 CPRN__51 1 0 1.4024 8.0586 61.90080    820 V577:1      
CHRNE_51 CPRN__51 2 0 1.4024 8.0586 61.90080    820 V578:1      
CHRNE_52 CVMEZ_51 1 0 3.2428 8.3163 59.91740    455 V562:1      
CHRNE_52 CVMEZ_51 2 0 3.2428 8.3163 59.91740    455 V561:1      
CHRZE_53 CYEJP_51 1 0 0.0617 0.1585 1.239700    360 V1223:2     
CHRZE_53 CYEJP_52 2 0 0.0617 0.1585 1.239700    360 V1224:2     
CHSCD_51 CYHSC_52 1 0 0.5263 1.3419 8.925600    455 V591:3      
CHSCD_52 CYHSC_51 2 0 0.5263 1.3419 8.925600    455 V592:3      
CHSLA_51 CVIT__52 1 0 1.8102 4.6198 34.79340    460 V1241:1     
CHTRA_51 CSKNH_52 1 0 0.2771 0.5699 459.0083   1111 V1201:6     
CHTRA_51 CSKNH_53 2 0 0.1004 0.1004 0.991700    535 V1202:6     
CHUM__51 CHBM__55 1 0 1.9699 10.789 79.58680    572 V1389:1     
CHUM__52 CHBM__55 2 0 1.9699 10.789 79.58680    572 V1390:1     
CHUM__52 CHUM__51 1 2 0.0000 0.0000 0.000000   2000 HUM:1:nSP:1 
CHUN__52 COTR__53 1 0 2.7467 6.1783 43.71900    400 V550:1      
CHUN__52 CYRIC_52 1 8 2.1042 4.9537 35.20660    400 V552:2      
CHUV__52 CKPO__52 1 0 0.3836 0.9874 7.107400    455 V5532:1     
CHUV__52 CKPO__52 2 0 0.3836 0.9874 7.107400    455 V5531:1     
CHUV__52 CLI___52 1 0 0.9184 2.3559 17.02480    455 V539:1      
CHUV__52 CVMA__51 1 0 0.3025 0.8869 7.024800    680 V5548:1     
CHUV__52 CYAD__51 1 0 0.9632 3.1363 21.73550    530 V522:2      
CHUV__54 CHUV__51 1 7 0.0000 0.0000 0.000000   2000 HUV:1:nSP:1 
CHUV__54 CMQ___52 1 0 2.3365 5.8988 41.65290    523 V528:1      
CHUV__54 CVMA__52 2 0 0.3025 0.8869 7.024800    680 V5547:1     
CHUV__54 CZBB__51 1 0 0.5372 1.7400 12.47930    530 V5541:1     
CHU___52 CKB___54 1 0 3.5913 9.2311 66.28100    455 V529:1      
CHU___52 CSOK__54 1 0 3.6832 9.6147 69.09090    455 V530:1      
CHZI__11 CHZI__12 1 2 0.0000 0.0000 0.000000   2400 HZI:4:nKSP  
CHZI__11 CKRA__12 1 0 2.5120 31.344 429.0000   2000 V458:1      
CHZI__12 CKLT__12 1 0 0.9760 11.792 166.0000   1968 V459:1      
CHZI__51 CBRID_52 1 0 2.7298 9.1875 67.68600    455 V600:1      
CHZI__51 CBRUN_51 1 0 1.0842 5.1377 40.24790    530 V5606:1     
CHZI__51 CHZI__52 2 7 0.0000 0.0000 0.000000   2000 HZI:1:nSPP:1
CHZI__51 CKRNV_51 1 0 2.6088 8.8221 66.36360    455 V5609:1     
CHZI__51 CKRNV_51 2 0 2.6088 8.8221 66.36360    455 V5610:1     
CHZI__51 CVTRE_51 1 0 2.6088 8.8221 66.36360    455 V5635:1     
CHZI__52 CYOPJ_51 1 0 1.1822 6.7349 49.09090    820 V687:1      
CHZI__52 CYOPJ_52 2 0 1.1822 6.7349 49.09090    820 V688:1      
CJACD_52 CYJAC_51 2 0 0.2650 0.6812 4.876000    360 V604:4      
CJACD_52 CYJAC_52 1 8 0.2650 0.6812 4.876000    360 V603:4      
CJBJI_51 CBEZ__55 1 0 0.1682 0.4090 0.743800    459 V367:1      
CJBRY_51 CJBSE_52 1 8 0.4332 1.2233 8.677700    459 V369:1      
CJBSE_52 CJERM_51 1 0 1.0261 2.6596 19.09090    462 V364:1      
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302 31.90080    535 V957:2      
CJERM_51 CBEZ__55 2 0 0.4005 2.3184 17.93390    835 V366:1      
CJERM_51 CJERM_52 1 7 0.0000 0.0000 0.000000   2000 JERM:1:nSP1 
CJERM_52 CBEZ__55 1 0 0.3872 2.2385 17.35540    835 V365:1      
CJERM_52 CHAMR_51 1 0 2.3147 7.9824 55.61980    480 V1546:1     
CJHR__51 CJHR__52 1 2 0.0000 0.0000 0.000000   2000 JHR:1:nSP:1 
CJHR__51 CVES__51 1 0 2.5700 8.6503 64.95870    572 V1396:1     
CJHR__52 CDAS__54 1 0 7.4294 23.639 176.6116    572 V1384:1     
CJHR__52 CPOC__51 1 8 3.0903 10.430 77.02480    483 V1394:1     
CJIL__51 CYJIL_51 1 0 0.6994 1.7666 12.31400    180 V316:3      
CJIND_51 CJIND_52 1 2 0.0000 0.0000 0.000000   2000 JIND:1:nSP:1
CJIP__52 CDAS__52 1 0 5.4002 13.129 97.43800    483 V1369:1     
CJIRI_51 CYJIR_51 1 0 0.0811 0.2057 1.570200    535 V957:3      
CJIRK_52 CYST__51 1 0 1.3455 3.5840 23.96690    459 V340:1      
CJIY__51 CBEE__52 1 0 0.2650 2.2385 19.66940   1074 V1943:1     
CJI___51 CJI___53 1 7 0.0000 0.0000 0.000000   2000 JI:1:nPSP:1 
CJI___51 CRIP__52 1 0 3.4364 10.876 80.00000    530 V504:1      
CJI___51 CRIP__52 2 0 3.4364 10.876 80.00000    530 V549:1      
CJI___51 CTEL__52 1 0 3.9954 10.397 74.54550    455 V520:1      
CKACD_51 CYCD__51 1 8 0.0121 0.0500 0.247900    360 V938:3      
CKACD_52 CYCD__52 2 0 0.0121 0.0500 0.247900    459 V940:3      
CKAM__56 CMRC__52 1 0 3.8127 9.7115 67.52070    460 V1964:1     
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1     
CKARA_51 CYKAR_52 2 0 0.3497 0.8700 6.198300    400 V1151:3     
CKARA_52 CYKAR_51 5 0 0.3448 0.8821 6.363600    400 V1152:3     
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1      
CKHO__51 CYKHO_51 1 8 0.0375 0.2105 1.735500    825 V1934:2     
CKLAT_52 CSUSI_52 1 0 3.7498 11.849 90.00000    480 V1261:1     
CKLT__11 CNOS__11 1 0 1.2000 14.976 210.0000   1968 V405:1      
CKLT__12 CKLT__11 1 2 0.0000 0.0000 0.000000   2400 KLT:4:nKSP  
CKLT__51 CHRNE_52 1 0 0.1936 1.0938 8.099200    820 V5662:1     
CKLT__51 CHRNE_52 2 0 0.1936 1.0938 8.099200    820 V5661:1     
CKLT__51 CKLT__55 2 7 0.0000 0.0000 0.000000   2000 KLT:1:nSPP:1
CKLT__51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:1     
CKLT__51 CYSDC_52 2 0 0.5118 2.8822 21.23970    820 V5655:1     
CKLT__52 CODRY_51 1 0 1.6928 3.9325 26.69420    455 V5660:1     
CKLT__52 CVITK_52 1 0 3.7716 7.7004 53.38840    760 V5659:1     
CKLT__52 CYSTC_51 2 0 0.3170 1.7847 13.14050    820 V652:2      
CKLT__52 CYSTC_52 1 0 0.3170 1.7847 13.14050    820 V651:2      
CKNC__51 CPRT__51 1 0 4.1430 10.781 76.77690    240 V5594:1     
CKOB__51 CKOZ__51 1 0 0.9946 5.5575 44.54550    460 V131:1      
CKOCS_52 CVYS__52 1 0 2.7588 8.4918 60.99170    459 V1527:1     
CKOC__17 CETEM_11 1 0 0.0640 0.8160 12.00000   1968 V051:1      
CKOC__17 CKOC__1B C 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_3
CKOC__17 CKOC__1D D 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_1
CKOC__19 CETEM_12 2 0 0.0640 0.8480 12.00000   1800 V052:1      
CKOC__19 CKOC__1B J 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_3
CKOC__19 CKOC__1D I 2 0.0000 0.0000 0.000000   3200 KOC:4:V052_1
CKOC__1A CKOC__1B G 7 0.0000 0.0000 0.000000   3795 KOC:4:nPSP1:
CKOC__1B CCHD__13 2 0 2.9120 36.144 505.0000   2400 V476:1      
CKOC__1C CKOC__1D H 7 0.0000 0.0000 0.000000   3795 KOC:4:nPSP2:
CKOC__1D CDAS__12 1 0 0.8320 10.000 141.0000   2400 V473:1      
CKOC__1D CKOC__1B B 2 0.0000 0.0000 0.000000   3795 KOC:4:nKSP2:
CKOC__51 CETEM_52 2 0 0.8603 3.0202 22.14880    572 V9002:1     
CKOC__51 CHNE__51 2 0 1.0406 3.4001 25.04130    572 V1346:1     
CKOC__51 CKRT__52 1 0 0.8603 3.0202 22.14880    572 V1332:1     
CKOC__51 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1     
CKOC__52 CBEX__52 1 0 2.9294 10.029 73.96690    572 V1331:1     
CKOC__52 CETEM_51 1 0 0.8603 3.0202 22.14880    572 V9001:1     
CKOC__52 CHNE__52 1 0 1.0406 3.4001 25.04130    572 V1347:1     
CKOC__52 CKOC__51 5 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1 
CKOC__52 CVES__51 1 0 4.1503 11.830 87.27270    572 V1339:1     
CKOC__54 CKOC__55 6 7 0.0000 0.0000 0.000000   2000 KOC:1:nKSP2 
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878 20.08260    455 V551:5      
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291 22.56200    460 V1275:1     
CKOST_51 CCHT__54 2 0 2.0994 6.8135 47.85120    535 V164:1      
CKOST_51 CLICD_52 1 0 1.5645 4.1684 27.85120    459 V349:1      
CKOST_51 CTPJI_51 1 0 1.9820 5.0699 36.36360    459 V158:1      
CKOST_53 CKOST_51 1 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP1:
CKOST_54 CCHT__54 1 0 2.0994 6.8123 47.85120    535 V163:1      
CKOST_54 CCIZK_52 1 0 2.8096 7.4839 50.00000    459 V360:1      
CKOST_54 CKOST_51 2 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP2:
CKOZ__51 CPEC__53 1 0 1.1023 6.1287 49.00830    460 V129:1      
CKRAL_52 CKRIM_51 1 0 4.9658 15.629 119.1736    535 V1220:1     
CKRA__11 CEDST_11 1 0 1.3760 16.944 247.0000   1500 V457:1      
CKRA__11 CKRA__12 1 2 0.0000 0.0000 0.000000   2000 KRA:4:nKSP  
CKRA__11 CPRN__13 1 0 2.3360 26.608 336.0000   2000 V402:1      
CKRA__51 CKRA__58 3 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP1:
CKRA__51 CRAJK_52 1 0 1.5936 7.0567 52.89260    680 V594:1      
CKRA__51 CYHSC_51 2 0 1.1906 3.0371 20.24790    455 V592:1      
CKRA__52 CCTRE_51 2 0 1.6105 7.2806 56.44630    725 V1124:1     
CKRA__52 CJABL_52 2 0 3.4400 10.650 80.00000    572 V1128:1     
CKRA__52 CKRA__51 1 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP2:1
CKRA__52 CLANS_52 1 0 1.9505 4.9295 34.38020    400 V1126:1     
CKRA__52 CRAJK_53 2 0 1.5936 7.0567 53.05790    680 V593:1      
CKRA__52 CSVIT_53 1 0 3.0674 9.7562 70.41320    400 V1012:1     
CKRA__52 CYHSC_52 1 0 1.1906 3.0371 20.24790    455 V591:1      
CKRA__54 CKRA__57 4 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP2:
CKRA__56 CCTRE_52 1 0 1.6105 7.2806 56.44630    725 V1123:1     
CKRA__56 CJABL_52 1 0 3.4400 10.650 80.00000    572 V1127:1     
CKRA__56 CKRA__52 2 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP1:1
CKRA__56 CMTRE_52 1 0 1.9699 6.2702 45.28930    400 V1011:1     
CKRA__56 CYCTR_51 1 0 2.5797 6.5195 45.37190    400 V1121:1     
CKRBR_51 CBAB__53 1 0 5.1207 14.682 100.1653    459 V1511:1     
CKRBR_51 CKOST_53 1 0 3.1629 9.2154 63.05790    459 V1513:1     
CKRIM_51 CKRIM_52 3 2 0.0000 0.0000 0.000000   2000 KRIM:1:nSP:1
CKRIM_51 CTOUZ_52 1 0 7.0204 17.910 134.9587    480 V1216:1     
CKRL__51 CKAU__55 1 0 0.1416 0.3582 2.479300    360 V902:1      
CKRL__51 CTUX__55 1 0 4.9066 14.447 101.7355    460 V344:1      
CKRL__52 CKAU__53 2 0 0.1416 0.3582 2.479300    360 V901:1      
CKRL__52 CKRL__51 1 2 0.0000 0.0000 0.000000   2000 KRL_:1:nSP1:
CKRNV_51 CBRUN_51 1 0 3.0565 8.1784 57.52070    455 V599:1      
CKRNV_51 CTRME_52 1 0 4.6016 11.798 84.95870    455 V686:1      
CKRNV_51 CVRBN_52 1 0 5.3930 13.826 99.58680    455 V685:1      
CKRNV_52 CKRNV_51 1 7 0.0000 0.0000 0.000000   2000 KRNV:1:nSP:1
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1     
CKUNC_51 CCLOU_51 1 0 0.6957 1.5064 10.57850    400 V610:1      
CKUNC_51 CCLOU_51 2 0 0.6957 1.5064 10.57850    400 V609:1      
CKUNC_51 CKUNC_52 1 7 0.0000 0.0000 0.000000   2000 KUNC:1:nSP:1
CKUNC_52 CE802_51 2 0 0.3872 0.9196 6.198300    240 V656:1      
CKUNC_52 CE802_52 1 0 0.3872 0.9196 6.198300    240 V655:1      
CKUNC_52 CNOH1_51 2 0 0.1924 0.6062 4.545500    360 V621:1      
CKUNC_52 CNOH1_52 1 0 0.1924 0.6062 4.545500    360 V622:1      
CKUNC_52 COVRU_52 1 0 0.3340 1.1374 7.355400    530 V640:1      
CKV___51 CBNT__54 1 0 0.6244 1.6045 11.48760    455 V510:1      
CKV___51 CBOB__52 1 0 0.3206 1.4399 13.38840    680 V5556:1     
CKV___51 CMOB__51 1 0 0.2759 1.2342 11.48760    680 V5557:1     
CKV___52 CBNT__52 2 0 0.6244 1.6045 11.48760    455 V513:1      
CKV___52 CKV___51 1 7 0.0000 0.0000 0.000000   2000 KV:1:nSP:1  
CKV___52 CSHH__51 1 0 0.0665 0.3606 139.1736   1000 V5059:1     
CKY___55 CKB___54 1 8 2.6814 8.6442 63.88430    530 V548:1      
CLBPV_52 CBEZ__55 1 0 3.2053 9.0786 62.23140    459 V1540:1     
CLBPV_52 CLBPV_51 1 7 0.0000 0.0000 0.000000   2000 LBPV:1:nSP:1
CLBTP_51 CBEZ__55 1 0 2.0546 6.0500 41.48760    459 V1545:1     
CLBTP_52 CLBTP_51 1 2 0.0000 0.0000 0.000000   2000 LBTP:1:nPD:1
CLBVY_52 CBEZ__55 1 0 2.2893 6.2726 42.23140    459 V1542:1     
CLBVY_52 CLBTP_52 1 0 0.5663 1.6807 11.57020    459 V1544:1     
CLET__52 CLET__51 1 2 0.0000 0.0000 0.000000   2000 LET_:1:nSP1:
CLHO__51 CLHO__53 1 7 0.0000 0.0000 0.000000   2000 LHO_:1:nSP1:
CLHO__51 CREP__53 2 0 1.3092 4.3379 32.80990    535 V1919:1     
CLHO__51 CREP__54 1 0 1.3092 4.3379 32.80990    535 V1920:1     
CLICD_52 CLTJI_52 1 0 3.0456 8.1155 54.21490    459 V347:1      
CLIPE_52 CNEZ__52 1 0 0.9269 5.3228 42.89260    825 V1118:1     
CLIPE_52 CSEMI_52 1 0 3.1702 18.349 147.8512    825 V1116:1     
CLIP__53 CDAS__52 1 0 2.8604 13.129 96.85950    724 V1377:1     
CLIP__53 CJHR__51 1 0 4.7795 16.489 118.9256    572 V1397:1     
CLISN_51 CVYS__52 1 0 1.5415 4.7614 34.13220    480 V1526:1     
CLIS__21 CLIS__25 2 7 0.0000 0.0000 0.000000   2000 LIS:2:nSPP  
CLIS__21 CPRN__22 2 0 5.9387 27.321 178.3058    900 V254:1      
CLIS__21 XLI_KO21 1 0 2.9185 16.707 119.0083   1050 V246:1      
CLIS__22 CLIS__21 1 2 0.0000 0.0000 0.000000   1800 LIS:2:nSP   
CLIS__22 CPRN__21 1 0 5.9387 27.321 178.3058    900 V253:1      
CLIS__22 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1      
CLIS__22 XLI_PB21 1 0 3.9494 19.248 120.4959    835 V270:1      
CLIS__50 COVTB_51 1 0 2.6366 8.9734 58.34710    530 V614:1      
CLIS__50 CVYSC_52 1 0 2.5216 8.5837 55.78510    530 V647:1      
CLIS__51 CLIS__57 3 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP1:
CLIS__51 CLIS__58 4 2 0.0000 0.0000 0.000000   2000 LIS:1:nSPP2:
CLIS__51 CYRIV_51 1 0 0.2553 1.3371 11.15700    820 V637:2      
CLIS__53 CBIOC_51 2 0 0.2928 0.6861 5.041300    360 V608:1      
CLIS__53 CBIOC_52 1 0 0.2928 0.6861 5.041300    360 V607:1      
CLIS__53 CFRNZ_52 1 0 3.8708 12.171 91.07440    530 V650:1      
CLIS__53 CFRYO_52 1 0 1.9082 5.9992 44.87600    530 V649:1      
CLIS__53 CLIS__52 1 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP1:1
CLIS__54 CALB__52 1 8 2.7043 6.9164 50.08260    455 V611:1      
CLIS__54 CALB__52 2 8 2.7043 6.9164 50.08260    455 V612:1      
CLIS__54 CYRIV_52 2 8 0.2553 1.3371 11.15700    820 V638:2      
CLIS__55 CLIS__51 1 8 0.3860 0.9172 5.867800    400 LIS:1:nSP1:1
CLIS__55 CYDST_51 2 0 0.3412 1.0721 8.016500    530 V660:1      
CLIS__55 CYDST_52 1 0 0.3412 1.0721 8.016500    530 V659:1      
CLIS__56 CLIS__54 1 8 0.3751 0.8446 5.950400    360 LIS:1:nSP1:1
CLIS__56 CLIS__55 2 7 0.0000 0.0000 0.000000   2000 LIS:1:nSP2:1
CLIS__56 COVTB_51 2 0 1.3237 7.6242 56.19830    820 V616:1      
CLIS__56 COVTB_51 3 0 1.3237 7.6242 56.19830    820 V615:1      
CLIS__56 CZLIS_51 2 0 0.3751 0.8446 5.950400    360 V619:1      
CLIS__58 CVRAT_55 1 0 0.5469 2.9754 24.87600    820 V641:1      
CLIS__58 CVRAT_55 2 0 0.5469 2.9754 24.87600    820 V642:1      
CLITO_51 CLITO_52 1 2 0.0000 0.0000 0.000000   2000 LITO:1:nSP1:
CLITO_52 CCHOC_52 1 0 2.1502 6.3803 45.61980    400 V1170:1     
CLITV_51 CCHT__54 1 0 2.1538 6.9926 49.09090    535 V168:1      
CLIX__51 CPSE__55 1 0 1.9045 4.8569 33.80170    460 V1913:1     
CLI___51 CBNC__51 1 0 0.2977 1.3334 12.39670    680 V5545:1     
CLI___51 CLI___52 1 7 0.0000 0.0000 0.000000   2000 LI:1:nSP:1  
CLI___51 CSLB__52 1 0 3.1654 8.4180 58.42980    455 V5561:1     
CLI___51 CZET__52 1 0 0.1633 0.5312 3.636400    360 V5560:1     
CLI___51 CZET__52 2 0 0.1633 0.5312 3.636400    360 V5559:1     
CLI___52 CKV___51 1 0 0.5868 2.6281 24.46280    530 V5544:1     
CLOUN_51 CSNY__53 1 0 3.5223 10.012 69.58680    483 V358:1      
CLOX__51 CYLOX_52 1 0 0.2601 0.6570 4.710700    460 V1923:3     
CLOX__52 CYLOX_51 2 0 0.2505 0.6304 4.297500    825 V303:3      
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594 38.67770    535 V986:1      
CLSN__52 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:3     
CLSY__53 CRAK__54 1 0 2.1151 5.3869 37.43800    460 V312:1      
CLTJI_52 CEME1_52 1 0 4.7674 12.700 84.87600    459 V1585:1     
CLTSZ_51 CBAB__53 1 0 4.8715 14.435 97.02480    459 V1512:1     
CLTSZ_51 CLOCH_51 2 0 0.9293 2.6184 16.85950    240 V1570:1     
CLTSZ_51 CLOCH_52 1 0 0.9293 2.6184 16.85950    240 V1571:1     
CMAD__51 CSVI__52 2 0 0.1162 0.3787 2.644600    200 V5572:1     
CMAD__51 CVSTN_52 1 0 5.0409 12.146 86.36360    400 V567:1      
CMAD__52 CMAD__51 1 2 0.0000 0.0000 0.000000   2000 MAD:1:nSP:1 
CMAD__52 CSLU__51 1 0 2.1357 5.7064 41.07440    455 V5574:1     
CMAD__52 CSVI__51 1 0 0.1162 0.3787 2.644600    130 V5573:1     
CMALK_51 CYCD__52 2 8 1.1205 3.6361 25.53720    459 V940:2      
CMAL__21 CCST__22 1 0 1.3020 7.2697 50.99170    900 V205:1      
CMAL__21 CMAL__22 1 7 0.0000 0.0000 0.000000   1200 MAL:2:nPDP:W
CMAL__22 CCST__23 2 0 1.3020 7.2697 50.99170    656 V206:1      
CMAL__52 CMAL__54 5 2 0.0000 0.0000 0.000000   2000 MAL:1:nSP2:1
CMAL__52 CPST__56 1 0 0.2359 0.8034 669.4215   1000 K101:1      
CMAL__52 CYPVY_52 2 0 0.2178 1.5924 13.05790   1074 V112:1      
CMAL__53 CMAL__52 1 7 0.0000 0.0000 0.000000   2000 MAL:1:nSP1:1
CMAL__53 CMEX__52 1 0 0.7006 2.9197 22.06610    430 V100:1      
CMAL__53 CPJH__57 1 8 0.1779 0.7260 516.6942    720 K117:1      
CMAL__53 CPUH__51 1 0 0.8010 3.1254 289.5041    430 V1960:1     
CMAL__53 CPZM__51 1 0 0.1355 0.6195 420.3306   1000 K116:1      
CMAL__54 CLET__52 1 0 1.2826 4.2084 32.06610    535 V109:1      
CMAL__54 CPKA__51 1 0 0.2771 0.5699 459.0083   1000 K103:1      
CMAL__54 CYPVY_51 1 0 0.2178 1.5924 13.05790   1074 V111:1      
CMART_53 CYDOE_51 1 0 1.2330 3.1654 20.99170    455 V683:1      
CMBO__51 CCST__51 2 0 5.1074 16.532 119.2562    460 V1998:1     
CMBO__51 CMBO__52 1 2 0.0000 0.0000 0.000000   2000 MBO_:1:nSP1:
CMBO__52 CCST__51 1 0 5.1074 16.532 119.2562    460 V1997:1     
CMCHZ_51 CMCHZ_52 1 7 0.0000 0.0000 0.000000   2000 MCHZ:1:nSP1:
CMEDE_51 CYMED_51 1 0 0.0157 0.0500 0.247900    462 V335:4      
CMEDV_51 CYMED_51 1 0 0.0036 0.0786 0.082600    462 V335:5      
CMED__52 CKV___52 1 0 0.5034 2.9088 21.65290    720 V5549:1     
CMET__52 CYMET_51 1 0 0.0436 0.1404 0.991700    460 V391:2      
CMEX__52 CCHD__54 1 0 1.0406 2.9197 21.23970    460 V105:1      
CMEY__51 CCEB__51 1 0 1.0709 6.3464 61.81820    820 V5553:1     
CMEY__51 CCEB__53 2 0 1.0709 6.3464 61.81820    820 V5552:1     
CMEY__51 CCML__54 1 0 0.3037 0.4767 254.3802    720 V5055:1     
CMEY__52 CMEY__51 1 7 0.0000 0.0000 0.000000   2000 MEY:1:nSP:1 
CMHR__51 CAZB__53 1 0 2.1683 5.6156 39.25620    460 V191:1      
CMIL__21 CCST__23 1 0 6.9212 34.301 213.3058    900 V208:1      
CMIL__21 CEORL_21 1 0 0.7792 3.4219 22.00410    524 V001:1      
CMIL__21 CMIL__22 1 2 0.0000 0.0000 0.000000   1200 MIL:2:nSP   
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    900 V204:1      
CMIL__22 CEORL_22 2 0 0.7792 3.4219 22.00410    524 V002:1      
CMIL__52 CMIL__51 1 7 0.0000 0.0000 0.000000   2000 MIL:1:nSP:1 
CMIL__52 CMRC__52 1 0 1.5101 3.8466 26.77690    460 V1968:1     
CMIL__52 CMRC__52 2 0 1.5101 3.8466 26.77690    460 V1969:1     
CMI___52 CBR___51 1 0 4.1866 13.629 94.46280    360 V5568:1     
CMI___52 CHJ___52 1 0 2.9088 7.5710 54.29750    455 V5513:1     
CMLA__52 CDAS__54 1 0 2.1102 5.2296 36.69420    483 V1363:1     
CMLE__52 CMAD__51 1 0 0.8954 2.3934 17.10740    400 V5509:1     
CMNI__51 CMNM__52 1 0 0.0472 0.1234 0.826400    180 V326:1      
CMNM__52 CBER__51 1 0 3.4025 8.6684 60.24790    460 V324:1      
CMOB__51 CMEY__51 1 0 1.4157 6.3477 59.17360    680 V5558:1     
CMODL_52 CCHT__54 1 0 1.9493 5.5805 38.01650    459 V161:1      
CMODL_52 CTPLB_51 1 0 0.9898 3.2138 22.56200    459 V156:1      
CMOHE_51 CCERV_53 1 0 1.9820 5.8177 44.29750    505 V572:1      
CMOHE_51 CMOHE_52 1 7 0.0000 0.0000 0.000000   2000 MOHE:1:nSP:1
CMOJI_51 CVYS__53 1 0 1.9578 5.4861 37.68600    459 V152:1      
CMORA_51 CYMOR_51 1 0 0.1996 0.4997 3.471100    400 V1174:3     
CMORA_52 CYMOR_52 2 0 0.1996 0.4997 3.471100    400 V1173:3     
CMQ___52 CSOK__54 1 0 4.2023 10.462 76.61160    523 V538:1      
CMRC__51 CCIZ__51 1 0 3.5804 10.850 99.83470    483 V1355:1     
CMRC__51 CMRC__52 3 7 0.0000 0.0000 0.000000   2000 MRC:1:nSP1:1
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1     
CMTRE_52 CSVIT_53 1 0 1.6395 5.2199 37.68600    400 V1013:1     
CMTRE_52 CVOP__51 1 8 4.3403 8.0005 53.80170    360 V1147:1     
CMYD__51 CKOC__52 1 0 1.1096 3.6094 26.69420    572 V1349:1     
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1     
CMYD__52 CMYD__51 3 7 0.0000 0.0000 0.000000   2000 MYD:1:nSP:1 
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805 65.70250    460 V1232:1     
CMZR__51 CBYP__53 1 0 3.3989 8.8451 62.72729    455 V509:1      
CMZR__52 CMZR__51 1 7 0.0000 0.0000 0.000000   2000 MZR:1:nSP:1 
CMZR__52 COVD__51 1 0 0.9813 2.5229 18.09920    360 V5512:1     
CMZR__52 COVD__52 2 0 0.9813 2.5229 18.09920    360 V5511:1     
CNACH_51 CCEKO_51 1 0 1.4000 3.5501 24.71070    400 V1189:1     
CNACH_51 CDOBR_51 1 0 3.0504 7.7004 53.63640    400 V1188:1     
CNACH_51 CKVAS_51 1 0 5.2296 13.230 92.14880    400 V1187:1     
CNACH_51 CNACH_52 1 7 0.0000 0.0000 0.000000   2000 NACH:1:nSP1:
CNACH_51 CPORI_52 1 0 3.9494 10.550 70.33060    483 V1166:1     
CNACH_52 CYNAC_51 1 8 0.6304 1.5996 11.15700    400 V1186:1     
CNAD__52 CKUN__51 1 0 0.9740 2.8725 20.16530    455 V5540:1     
CNAD__52 CPNV__52 1 0 5.2671 13.813 98.84300    455 V547:1      
CNAO__51 CYNA__51 1 0 0.1137 0.2154 139.5041    530 V502:3      
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005 35.37190    400 V1151:2     
CNBYD_52 CNBYD_51 1 7 0.0000 0.0000 0.000000   2000 NBYD:1:nSP1:
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005 35.37190    400 V1152:2     
CNEL__51 CKRL__52 1 0 0.9438 3.1133 22.47930    360 V397:1      
CNEPM_52 CHORE_52 1 0 4.6948 12.079 89.17360    480 V1263:1     
CNER__51 CTOS__51 1 0 3.4933 8.8983 61.81820    460 V182:1      
CNEZ__11 CKRA__12 1 0 2.4000 25.296 297.0000   2000 V453:1      
CNEZ__12 CNEZ__11 1 2 0.0000 0.0000 0.000000   2400 NEZ:4:nKSP  
CNEZ__51 CNEZ__55 2 7 0.0000 0.0000 0.000000   2000 NEZ:1:nSPP:1
CNEZ__51 CRYCH_51 1 0 2.9718 17.659 142.3140    800 V1195:1     
CNEZ__51 CVSES_52 2 0 0.7696 4.6900 32.97520    825 V1156:1     
CNEZ__51 CYTYC_52 2 0 1.9904 11.970 96.44630    800 V1196:1     
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505 33.05790    400 V1981:5     
CNEZ__52 CNEZ__51 1 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSP:1 
CNEZ__52 CVSES_53 1 0 0.7696 4.6900 32.97520    825 V1155:1     
CNOH4_54 CNOH4_52 3 7 0.0000 0.0000 0.000000   2000 NOH4:1:nSP:1
CNOJI_51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:2     
CNOPA_51 CNEZ__51 1 0 2.0098 11.640 93.80170    825 V1117:1     
CNOPA_51 CSEMI_52 1 0 1.4956 8.6636 69.83470    825 V1157:1     
CNOPA_52 CNOPA_51 1 7 0.0000 0.0000 0.000000   2000 NOPA:1:nSP1:
CNOSE_51 CYNOS_51 1 0 0.1706 0.4356 3.305800    460 V1293:3     
CNOS__11 CALB__1B 1 0 0.4800 5.0080 58.00000   2000 V460:1      
CNOS__11 CNOS__12 1 7 0.0000 0.0000 0.000000   2000 NOS:4:nKSP  
CNOS__12 CNOS__11 2 2 0.0000 0.0000 0.000000   2000 NOS:4:nSP   
CNOS__12 XNO_VA11 1 0 1.0560 11.952 131.0000   2000 V404:1      
CNOS__12 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1      
CNOS__51 CNOS__52 1 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP1:
CNOS__52 CLIS__51 3 0 0.4598 3.3989 27.52070   1350 V699:1      
CNOS__52 CYRIV_51 1 0 1.1277 3.2670 25.37190    920 V637:1      
CNOS__52 CYRIV_52 2 0 1.1277 3.2670 25.37190    920 V638:1      
CNOS__53 CNOS__52 2 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP2:
CNOVN_54 CBAB__54 1 0 2.0110 9.2444 74.38020    723 V1508:1     
CNOVN_54 CBAB__54 2 0 2.0110 9.2444 74.38020    572 V1507:1     
CNOVN_54 CCLDU_51 1 0 2.0860 7.1935 50.08260    459 V1506:1     
CNOVN_54 CNOVN_52 1 7 0.0000 0.0000 0.000000   2000 NOVN:1:nSP:1
CNYM__51 CYDOB_51 1 0 1.2403 5.7185 39.50410    720 V137:3      
CNYRS_51 CKLAT_51 1 0 2.2337 7.4463 57.02480    480 V1266:1     
CNYRS_51 CKLAT_52 2 0 2.3740 7.4463 57.02480    480 V1265:1     
CNZD__52 COTR__51 1 0 5.1135 16.648 115.3719    360 V5575:1     
CODRY_51 CVITK_52 1 0 3.1375 6.4795 44.13220    455 V5653:1     
COLCH_52 CYGRC_51 1 0 0.2347 1.3249 9.752100    720 V584:1      
COLCS_51 CYOLC_52 1 0 0.9184 2.3547 16.94210    455 V585:3      
COLCS_52 CYOLC_51 2 0 0.9184 2.3547 16.94210    455 V586:3      
COLDR_51 CCHT__56 1 0 1.2911 3.4412 22.97520    459 V157:1      
COLSN_51 CYOLS_51 2 0 1.2802 2.7649 18.09920    400 V596:3      
COLSN_51 CYOLS_52 1 8 1.2802 2.7649 18.09920    400 V595:3      
COPJA_51 CYOPJ_51 2 0 0.4090 1.0672 6.694200    455 V687:3      
COPJA_51 CYOPJ_52 1 8 0.4090 1.0672 6.694200    455 V688:3      
COPO__21 COPO__25 2 7 0.0000 0.0000 0.000000   1052 OPO:2:nSPP  
COPO__22 COPO__21 1 7 0.0000 0.0000 0.000000    900 OPO:2:nSP   
COPO__25 CCST__22 1 0 6.0984 28.231 177.0041    900 V202:1      
COPO__25 CSOK__21 1 0 11.732 60.170 335.0000    900 V203:1      
COPO__53 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1     
COPO__53 CECHV_53 1 0 2.7806 7.4597 49.33880    400 V1133:1     
COPO__53 CECHV_53 2 0 2.7806 7.4597 49.33880    400 V1134:1     
COPO__53 COPO__51 4 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:1 
COPO__53 CPRAH_52 1 0 0.4997 1.2705 8.843000    400 V1137:1     
COPO__53 CPRAH_52 2 8 2.6596 6.7095 46.77690    400 V1138:1     
COPO__53 CTREM_52 1 0 1.2899 3.6397 25.78510    400 V1135:1     
COPO__53 CTUNE_51 2 0 2.1901 6.9696 50.33060    400 V1132:1     
COPO__54 COPO__51 3 7 0.0000 0.0000 0.000000   2000 OPO:1:nKSP:1
COPO__54 COPO__52 5 7 0.0000 0.0000 0.000000   2000 OPO:1:nPD:2 
COPO__54 CTUNE_51 1 8 2.1901 6.9696 50.33060    400 V1131:1     
COSTA_51 CBEZ__55 1 0 2.1611 5.7753 38.59500    459 V1541:1     
COSTR_51 CTUHN_51 1 0 2.1780 6.7833 51.32230    460 V1294:1     
COSTR_51 CYVER_51 1 8 2.9451 7.8444 52.39670    459 V335:2      
COSTR_52 CBOHA_52 1 0 1.7255 5.4377 41.40500    480 V1292:1     
COSTR_52 COSTR_51 1 2 0.0000 0.0000 0.000000   2000 OSTR:1:nSP1:
COS___51 CCEB__51 2 0 4.4649 10.732 82.39670    455 V506:1      
COS___51 CCEB__52 1 0 4.4649 10.732 82.39670    455 V505:1      
COS___51 CYOS__51 1 8 0.6570 2.1417 14.87600    180 V5586/V512:1
COS___52 COS___51 1 7 0.0000 0.0000 0.000000   2000 OS:1:nSP:1  
COS___52 CSUZ__51 1 0 6.1395 15.950 114.2975    455 V501:1      
COTM__51 CBHN__53 1 0 0.1137 0.2154 139.5041   1000 V5091:1     
COTR__11 CSOK__11 1 0 2.2080 22.432 263.0000   2000 V417:1      
COTR__12 COTR__11 1 2 0.0000 0.0000 0.000000   2000 OTR:4:nKSP  
COTR__12 CPRN__11 1 0 1.1040 11.200 134.0000   2000 V418:1      
COTR__51 CFA___51 2 0 0.9051 2.9463 20.41320    455 V5518:1     
COTR__51 CMAD__51 1 0 1.1435 2.9379 21.07440    460 V5501:1     
COTR__51 CMAD__52 3 0 1.0406 2.8846 20.49590    400 V5503:1     
COTR__51 COTR__53 1 2 0.0000 0.0000 0.000000   2000 OTR:1:nKSP1:
COTR__51 COTR__57 3 7 0.0000 0.0000 0.000000 999999 OTR:1:nSPP:1
COTR__51 CUHD__52 2 0 3.1327 8.0526 57.85120    450 V5516:1     
COTR__53 CFA___51 1 0 0.9051 2.9463 20.41320    455 V5519:1     
COTR__53 CMAD__52 2 0 1.1435 2.9379 21.07440    460 V5502:1     
COTR__53 CMLE__52 1 0 0.2166 0.7042 4.876000    530 V5504:1     
COTR__53 COKD__51 1 0 0.4586 1.2040 8.677700    455 V5505:1     
COTR__53 CUHD__52 1 0 3.1327 8.0526 57.85120    450 V5517:1     
COTR__54 COTR__55 2 7 0.0000 0.0000 0.000000   2000 OTR:1:nKSP2:
COTR__55 CKUN__51 1 0 3.9882 12.268 85.70250    455 V546:1      
COTR__55 CKY___54 1 0 6.7796 19.109 135.2066    455 V545:1      
COTR__55 CUBR__52 1 0 3.6119 10.367 72.23140    455 V5571:1     
COTR__55 CUBR__52 2 0 3.6119 10.367 72.23140    455 V5570:1     
COVC__52 CKOL__52 1 0 0.4804 2.7709 22.23140    825 V130:1      
COVC__52 CYBZK_51 1 0 0.7732 4.3717 35.04130    825 V126:2      
COVET_51 CMCHZ_52 1 0 0.4828 1.6250 12.23140    530 V5642:1     
COVET_51 COVFI_52 1 0 0.4780 1.6734 11.15700    530 V5640:1     
COVET_52 COVET_51 5 7 0.0000 0.0000 0.000000   2000 OVET:1:nSP:1
COVPO_51 COVPO_52 3 7 0.0000 0.0000 0.000000   2000 OVPO:1:nSP:1
COVPO_51 CYSTC_51 1 0 1.3673 7.7004 56.77690    820 V652:1      
COVPO_51 CYSTC_52 2 0 1.3673 7.7004 56.77690    820 V651:1      
COVTB_51 CE803_51 1 0 0.4271 1.2281 9.008300    455 V653:1      
COVTB_51 CE803_51 2 0 0.4271 1.2281 9.008300    455 V654:1      
COVTB_51 CETBE_54 1 0 0.0012 0.0500 0.991700   1207 V5643:1     
COVTB_51 CETBE_54 3 0 0.0024 0.0500 1.405000   1207 V5645:1     
COVTB_51 CMCHZ_52 1 0 0.5142 1.5573 10.82640    400 V5641:1     
COVTB_51 COVET_51 2 0 0.5348 2.9330 24.46280    820 V633:1      
COVTB_51 COVFI_52 1 0 0.9027 2.6995 17.93390    400 V5639:1     
COVTB_51 COVRU_52 1 0 0.7466 2.5422 16.52890    530 V613:1      
COVTB_53 COVET_51 1 8 0.5348 2.9330 24.46280    820 V634:1      
COVTB_54 CETBE_52 2 0 0.0012 0.0500 0.909100   1207 V5644:1     
COVTB_54 CMART_53 1 0 0.4985 1.3237 8.843000    455 V681:1      
COVTB_54 COVPO_51 1 0 0.3811 2.1768 15.78510    720 V5671:1     
COVTB_54 COVPO_51 2 0 0.3811 2.1768 15.78510    720 V5672:1     
COVTB_54 COVTB_51 4 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP1:
COVTB_54 COVTB_53 1 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP2:
COVTB_54 CYDOE_52 1 0 1.4992 3.7510 24.62810    455 V682:1      
CPAC__52 CPEL__51 1 8 3.8200 10.439 76.11570    572 V1358:1     
CPASE_51 CYMOR_52 1 0 3.1605 7.9799 55.61980    400 V1174:1     
CPASK_51 COVHB_52 1 0 0.3860 1.3056 8.512400    360 V5646:1     
CPCM__51 CMAL__52 1 0 0.5614 1.8465 13.22310    535 V110:1      
CPEC__51 CCRD__51 1 0 0.9837 2.5071 17.43800    120 V963:1      
CPEC__53 CCBR__53 1 0 0.9716 5.4075 43.22310    720 V127:1      
CPEC__53 CPEC__51 1 2 0.0000 0.0000 0.000000   2000 PEC_:1:nSP1:
CPEL__51 CHUM__51 1 0 2.9597 6.8401 50.49590    420 V1359:1     
CPHE__52 CHJ___51 1 0 2.2591 7.3568 50.99170    550 V5564:1     
CPHE__52 CSOK__52 1 0 2.9585 9.6316 66.77690    550 V5528:1     
CPHO__51 CPHO__53 1 7 0.0000 0.0000 0.000000   2000 PHO_:1:nSP1:
CPHO__51 CPKN__51 1 0 0.1283 0.3013 230.9091    815 K108:1      
CPIS__52 CCIZ__51 1 0 1.8900 5.0300 39.09090    483 V1343:1     
CPJH__51 CPKV__51 1 0 0.2323 0.6026 458.4298    815 K112:1      
CPJH__53 CPJH__51 1 2 0.0000 0.0000 0.000000   2000 PJH_:1:nSP1:
CPJH__54 CPJH__52 2 2 0.0000 0.0000 0.000000   2000 PJH_:1:nSP10
CPJH__56 CPST__53 1 0 0.2444 0.4017 642.0661    850 K102:1      
CPJI__51 CPJI__54 1 7 0.0000 0.0000 0.000000   2000 PJI_:1:nSP1:
CPJI__53 CREP__53 2 0 0.1609 1.2427 10.74380   1074 V1922:1     
CPJI__53 CREP__54 1 0 0.1670 1.2306 10.74380   1074 V1921:1     
CPKA__53 CPKA__51 1 2 0.0000 0.0000 0.000000   2000 PKA_:1:nSP1:
CPKA__53 CPST__56 1 0 0.2117 0.4283 321.9835   1000 K104:1      
CPKN__51 CPKN__53 1 2 0.0000 0.0000 0.000000   2000 PKN_:1:nSP1:
CPKN__53 CPST__56 1 0 0.2275 0.5384 400.5785    815 K107:1      
CPKV__51 CPKV__53 1 7 0.0000 0.0000 0.000000   2000 PKV_:1:nSP1:
CPKV__53 CPSM__54 1 0 0.0932 0.2408 219.3388   1000 K106:1      
CPLAD_51 CTACH_51 1 8 1.6299 4.2338 31.81820    360 V1278:1     
CPLA__52 CTAB__51 1 0 1.2705 3.2198 24.13220    483 V1382:1     
CPLZJ_52 CCERN_52 1 0 0.8397 2.6293 20.16530    480 V1253:1     
CPLZJ_52 CYSKN_52 3 0 0.2190 0.9583 7.768600    535 V1202:3     
CPLZM_51 CKRIM_52 1 0 0.9704 3.6966 28.67770    460 V1213:1     
CPLZS_52 CKRIM_52 1 0 0.3787 1.6650 13.38840    705 V1210:1     
CPMK__51 CPEC__51 1 0 1.8065 8.5886 59.42150    720 V138:1      
CPMK__51 CYDOB_52 1 0 0.6534 3.0105 23.14050    720 V140:3      
CPOC__51 CTTC__51 1 0 0.9305 3.1097 23.05790    572 V1393:1     
CPODH_52 CDCZE_51 1 0 5.5321 14.740 98.51240    459 V1505:1     
CPODH_52 CVSEN_51 1 0 2.2954 5.9859 41.23970    180 V1576:1     
CPOLI_51 CPORI_51 1 8 3.7002 9.1803 66.11570    400 V1176:1     
CPOLI_51 CPORI_51 2 8 3.7002 9.1803 66.11570    400 V1175:1     
CPOLI_51 CYNAC_51 1 8 1.5004 3.7099 26.11570    400 V1186:2     
CPORI_52 CEPOR_51 2 0 0.1101 0.2698 1.900800    400 V911:1      
CPORI_52 CEPOR_52 4 0 0.1198 0.3098 2.231400    400 V912:1      
CPORI_52 CEPOR_53 3 0 0.1198 0.3098 2.231400    400 V913:1      
CPORI_52 CEPOR_54 1 0 0.1101 0.2698 1.900800    100 V914:1      
CPORI_52 CNEZ__52 1 0 1.9904 11.269 90.82640    825 V1164:1     
CPORI_52 CNEZ__52 2 0 1.9904 11.269 90.82640    825 V1163:1     
CPORI_52 CPORI_51 3 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP1:
CPORI_53 CPORI_51 2 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP2:
CPORI_53 CPORI_52 1 2 0.0000 0.0000 0.000000   2000 PORI:1:nPSP1
CPPA__53 CLHO__51 1 0 0.2275 0.6861 614.9587   1000 K114:1      
CPPA__54 CPKV__53 1 0 0.0895 0.5276 448.8430   1000 K113:1      
CPPA__54 CPPA__53 1 2 0.0000 0.0000 0.000000   2000 PPA_:1:nSP1:
CPRA__51 CPRA__52 1 2 0.0000 0.0000 0.000000   2000 PRA:1:nSP:1 
CPRA__51 CSTR__51 1 8 4.2205 10.939 79.33880    483 V1352:1     
CPRA__51 CVIM__51 2 0 2.6305 6.8196 50.16530    483 V1378:1     
CPRA__52 CVIM__51 1 0 2.6197 6.8099 50.16530    483 V1379:1     
CPRB__53 CMIL__52 1 0 1.3734 3.4969 24.29750    360 V1971:1     
CPRB__53 CMIL__52 2 0 1.3951 3.5985 24.71070    360 V1972:1     
CPRB__53 CPRM__51 1 0 1.1604 3.0940 21.40500    460 V1976:1     
CPRE__11 CPRE__12 1 2 0.0000 0.0000 0.000000   3150 PRE:4:nKSP  
CPRE__12 CKOC__1B 1 0 2.6400 33.008 426.0000   2400 V432:1      
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   2400 V442:1      
CPRE__21 CMIL__22 1 0 4.2979 27.399 180.0000    900 V216:1      
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0041   1098 V221:1      
CPRE__58 CCERN_52 1 0 2.3413 7.3205 56.19830    480 V1256:1     
CPRE__58 CNEZV_51 1 0 1.2608 7.2201 56.94210    720 V1238:1     
CPRE__58 CROKC_51 1 0 2.0268 11.596 90.90910    720 V1235:1     
CPRE__58 CYSKN_51 1 0 5.3906 18.805 142.3140    480 V1201:1     
CPRE__59 CCHLU_51 1 0 1.0406 2.7394 20.00000    460 V1233:1     
CPRE__59 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1     
CPRE__59 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1     
CPRE__59 CHOLS_52 1 0 3.1992 8.1929 61.48760    460 V1272:1     
CPRE__59 CKLAT_51 2 0 1.7702 10.899 81.65290    480 V1259:1     
CPRE__59 CKLAT_52 1 0 1.7702 10.899 81.65290    480 V1258:1     
CPRE__59 CKOSE_51 1 0 4.0535 10.396 72.23140    460 V1271:1     
CPRE__59 CNEPM_52 1 0 3.7849 9.7756 72.39670    480 V1264:1     
CPRE__59 CPRE__52 9 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP2:1
CPRE__59 CPRE__58 8 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP1:1
CPRIR_52 CKOPR_51 2 0 0.5118 1.2995 9.504100    360 V657:1      
CPRIR_52 CKOPR_52 1 8 0.5118 1.2995 9.504100    360 V658:1      
CPRIR_52 CMOSN_51 1 0 0.7696 2.4599 16.44630    530 V5657:1     
CPRIR_52 CMOSN_51 2 0 0.7696 2.4599 16.44630    530 V5658:1     
CPRIR_52 CYDST_51 2 0 0.0327 0.1016 0.743800    530 V660:2      
CPRIR_52 CYDST_52 1 0 0.0327 0.1016 0.743800    530 V659:2      
CPRIR_53 CNOJI_51 1 0 0.8034 4.5242 33.38840    820 V5656:1     
CPRIR_53 CPRIR_52 3 7 0.0000 0.0000 0.000000   2000 PRIR:1:nSP:1
CPRIR_53 CYSDC_52 1 0 1.3165 7.4185 54.71070    820 V5655:2     
CPRM__51 CETPB_51 1 0 0.2021 0.6655 4.793400    360 V1975:1     
CPRM__51 CMIL__52 1 0 0.9014 5.1776 41.65290    720 V1973:1     
CPRM__51 CMIL__52 2 0 0.9014 5.1776 41.65290    720 V1974:1     
CPRN__13 CHBM__12 1 0 5.2000 56.112 726.0000   2000 V416:1      
CPRN__13 CPRN__11 4 2 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__13 CPRN__17 2 2 0.0000 0.0000 0.000000   1740 PRN:4:ACA12:
CPRN__14 CPRN__12 3 7 0.0000 0.0000 0.000000   4000 PRN:4:nPDP:W
CPRN__17 CNOS__11 1 0 2.2880 23.872 280.0000   1740 V403:1      
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    900 V251:1      
CPRN__22 CPRN__21 1 2 0.0000 0.0000 0.000000   1720 PRN:2:nKSP  
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    900 V252:1      
CPRN__51 CPRN__52 1 7 0.0000 0.0000 0.000000   2000 PRN:1:nKSP:1
CPRN__52 CDLUH_51 1 0 0.6231 3.5126 25.86780    820 V582:1      
CPRN__52 CDLUH_51 2 0 0.6231 3.5126 25.86780    820 V581:1      
CPRN__52 CHDLN_52 2 0 2.2675 7.1269 53.30580    530 V553:1      
CPRN__52 CRYC__52 1 8 2.3014 6.7179 48.01650    505 V571:1      
CPRT__51 CNZD__52 1 0 2.9246 9.5227 65.95040    360 V5577:1     
CPRT__51 CPRT__52 1 7 0.0000 0.0000 0.000000   2000 PRT:1:nSP:1 
CPRT__51 CVPR__52 1 0 0.0496 0.2710 103.6364    530 V5090:1     
CPRT__51 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1     
CPRT__52 CLUTN_51 1 8 1.8029 4.6706 34.54550    455 V555:1      
CPRT__52 CVY___52 1 8 4.3681 11.368 81.48760    455 V556:1      
CPSE__53 CLET__51 1 0 0.5977 1.9614 14.95870    535 V113:1      
CPSE__53 CPCM__51 1 0 1.1664 3.8284 28.42980    535 V114:1      
CPSE__53 CPHO__51 2 0 0.1621 0.3267 250.0000   1000 K109:1      
CPSE__55 CCVR__53 1 0 0.5445 4.2168 36.28100   1074 V389:1      
CPSE__55 CPHO__53 1 0 0.1621 0.3267 250.0000   1000 K110:1      
CPSE__55 CPSE__53 3 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP1 
CPSE__55 CPSE__54 4 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP2 
CPSE__55 CPZA__53 1 0 0.9014 6.2206 50.00000    825 V120:1      
CPSE__55 CYPVY_51 1 8 1.1314 2.7515 20.33060   1074 V111:2      
CPSE__55 CYPVY_52 2 8 1.1314 2.7515 20.33060   1074 V112:2      
CPSM__52 CPJI__53 1 0 0.1984 0.8143 672.3967    750 K105:1      
CPSM__52 CPSM__54 1 2 0.0000 0.0000 0.000000   2000 PSM_:1:nSP1:
CPST__53 CPKV__51 1 0 0.0641 0.2214 244.8760    800 K111:1      
CPST__53 CPST__55 1 7 0.0000 0.0000 0.000000   2000 PST_:1:nSP1:
CPTA__52 CRIP__51 1 0 1.0224 3.3142 24.04960    480 V5525:1     
CPUH__51 CPJH__58 1 0 1.3129 3.8103 292.9752    430 V106:1      
CPVY__51 CYPVY_52 2 0 0.0012 0.0500 0.082600   1074 V112:3      
CPVY__52 CYPVY_51 1 0 0.0012 0.0500 0.082600   1074 V111:3      
CPZA__51 CPZL__52 1 0 0.3146 2.6330 23.05790   1074 V383:1      
CPZA__53 CPZA__51 1 2 0.0000 0.0000 0.000000   2000 PZA_:1:nSP1:
CPZA__53 CREP__54 1 0 0.6098 5.1062 48.18180   1074 V386:1      
CPZL__52 CREP__55 1 0 0.3013 2.5229 23.38840   1074 V385:1      
CPZM__51 CPJH__51 1 0 0.0544 0.2166 157.1074    720 K115:1      
CRAJK_52 CMOHE_51 1 0 2.2567 6.5909 50.24790    505 V588:1      
CRAJK_52 CRAJK_53 1 2 0.0000 0.0000 0.000000   2000 RAJK:1:nKSP:
CRAJK_52 CYHSC_51 2 0 1.7146 4.3996 28.67770    455 V592:2      
CRAJK_52 CYOLS_51 2 0 1.1338 2.9076 20.90910    455 V596:1      
CRAJK_53 CCERV_53 1 0 2.8774 8.1276 62.56200    505 V587:1      
CRAJK_53 CYHSC_52 1 0 1.7146 4.3996 28.59500    455 V591:2      
CRAJK_53 CYOLS_52 1 0 1.1338 2.9076 20.90910    455 V595:1      
CRAK__54 CRAKO_51 1 0 0.2299 0.6002 4.049600    459 V965:1      
CREP__12 CREP__11 1 2 0.0000 0.0000 0.000000   3150 REP:4:nKSP  
CREP__13 CKOC__1D 1 0 2.9120 37.280 599.0000   2400 V475:1      
CREP__13 CREP__11 2 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__14 CCHD__12 1 0 0.6880 8.2080 113.0000   2400 V414:1      
CREP__14 CREP__12 3 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__16 CREP__15 4 7 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__52 CREP__54 2 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP1:
CREP__53 CYLOX_52 1 0 0.0569 0.3255 2.396700    460 V1923:1     
CREP__54 CBER__51 1 0 1.8513 8.4216 65.53720    720 V328:1      
CREP__54 CREP__55 1 2 0.0000 0.0000 0.000000   2000 REP:1:nSP:1 
CREP__54 CSLA__55 1 0 4.9658 12.648 87.93390    360 V301:1      
CREP__54 CSLA__55 2 0 4.9658 12.648 87.93390    360 V302:1      
CREP__54 CZBR__52 1 0 0.7926 4.5097 39.17360    720 V1924:1     
CREP__55 CBER__51 2 0 1.8513 8.4216 65.53720    720 V327:1      
CREP__55 CREP__54 3 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP2:
CREP__55 CYLOX_51 2 0 0.0714 0.3424 2.396700    825 V303:1      
CRICD_51 CYRIC_52 1 0 0.0750 0.2384 1.818200    530 V552:3      
CRICD_52 CYRIC_51 2 0 0.2698 0.6921 4.958700    455 V551:3      
CRIM__51 CBED__52 1 0 4.3645 11.451 80.33060    460 V1938:1     
CRIM__51 CBEN__51 1 0 4.2955 10.854 75.61980    460 V1939:1     
CRIM__51 CUHJ__51 1 0 3.0686 10.126 73.22310    535 V1935:1     
CRIM__51 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1     
CRIM__52 CRIM__51 1 7 0.0000 0.0000 0.000000   2000 RIM_:1:nSP1:
CRIP__51 COS___51 1 0 6.6381 16.658 124.3802    455 V503:1      
CRIP__51 CYNA__51 1 0 3.5743 8.9685 66.94210    455 V502:1      
CRIP__52 CMBU__51 1 0 3.0831 7.9908 57.35540    455 V5523:1     
CRIP__52 CRIP__51 1 7 0.0000 0.0000 0.000000   2000 RIP:1:nSP:1 
CRIP__52 CSLV__51 1 0 3.0710 9.9982 69.25620    530 V5580:1     
CRIP__52 CSLV__55 2 0 3.0710 9.9982 69.25620    530 V5581:1     
CRIVI_52 CYRIV_51 1 8 1.0842 2.7794 20.00000    455 V637:3      
CRIVI_52 CYRIV_52 2 0 1.0842 2.7794 20.00000    455 V638:3      
CROKC_51 CHOR__51 1 8 3.7498 9.2698 68.09920    460 V1229:1     
CROKC_51 CMYTD_51 1 0 1.8465 4.7638 35.95040    460 V1230:1     
CROKC_51 CNEZV_51 1 0 1.1144 6.3876 49.42150    900 V1236:1     
CROKC_54 CROKC_55 1 7 0.0000 0.0000 0.000000   2000 ROKC:1:nSP:1
CROKY_51 CSEMI_52 2 0 2.3401 7.4294 53.63640    400 V1104:1     
CROKY_52 CSEMI_52 1 0 2.3401 7.4294 53.63640    400 V1103:1     
CRON__52 CBYP__52 1 0 1.1555 3.7256 27.52070    360 V5538:1     
CRON__52 CCEB__51 1 0 3.4146 11.009 81.40500    522 V5537:1     
CROPC_55 CTRZ2_51 1 0 0.3751 0.9607 6.942100    360 V664:1      
CROPC_55 CTRZ2_51 2 0 0.3751 0.9607 6.942100    360 V663:1      
CROPC_55 CTRZ3_52 2 0 0.1839 0.4707 3.388400    360 V666:1      
CROPC_57 CNOS__53 1 0 2.4987 7.1039 52.23140    455 V5692:1     
CROPC_57 CNOS__53 2 0 2.4987 7.1039 52.23140    455 V5691:1     
CROPC_57 CROPC_55 1 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP1
CROPC_57 CROPC_55 4 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP2
CROPC_57 CTRZ3_51 1 8 0.1839 0.4707 3.388400    360 V665:1      
CROPC_57 CTRZ4_53 2 8 0.2928 1.5694 15.20660    710 V662:1      
CROPC_57 CTRZ4_54 1 0 0.2928 1.5694 15.20660    710 V661:1      
CROPC_57 CYTRZ_51 2 0 0.3473 0.8906 6.446300    455 V604:1      
CROPC_57 CYTRZ_52 1 0 0.3473 0.8906 6.446300    455 V603:1      
CROUD_51 CLICE_52 1 0 4.4697 11.907 79.58680    459 V350:1      
CROZ__52 CDRI__51 1 0 2.4987 7.8638 58.59500    460 V1914:1     
CROZ__52 CPSE__55 1 0 0.7683 1.9856 13.88430    460 V1912:1     
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795 43.05790    400 V1122:1     
CRUDO_52 CLANS_52 1 0 0.7478 1.8501 13.22310    400 V1125:1     
CRYBI_52 COPO__51 1 0 0.8603 2.1695 15.12400    400 V934:1      
CRYBI_52 CSEMT_51 1 0 0.3497 0.8797 6.115700    483 V935:1      
CRYCH_51 CKVAS_51 1 0 0.6304 1.5899 11.07440    400 V1185:1     
CRYCH_51 CRYCH_52 1 7 0.0000 0.0000 0.000000   2000 RYCH:1:nSP1:
CRYCH_51 CYTYC_52 2 0 0.9825 5.6894 45.86780    800 V1196:2     
CRYCH_52 CUSTI_51 1 0 1.6698 9.7695 78.76030    800 V1182:1     
CRYCH_52 CVAMB_51 1 0 1.0696 2.6402 19.00830    200 V1989:1     
CRYCH_52 CVAMB_52 2 0 1.0696 2.6402 19.00830    200 V1990:1     
CRYCH_52 CZAMB_51 1 0 1.7097 9.9002 79.75210    800 V1183:1     
CRYC__51 CHLE__52 1 0 2.6378 8.8185 65.28930    505 V5579:1     
CRYC__51 COTR__53 1 0 1.3213 4.3028 29.83470   1000 V5589:1     
CRZNV_53 CRZNV_51 1 7 0.0000 0.0000 0.000000   2000 RZNV:1:nKSP:
CSAZ__54 CBEN__51 1 0 3.3469 8.6515 59.25620    460 V1927:1     
CSDCD_51 CYSDC_52 2 8 0.0157 0.0500 0.330600    455 V5655:3     
CSDCD_52 CYSDC_51 1 0 0.0157 0.0500 0.330600    455 V5654:3     
CSED__52 CMRC__52 1 0 5.6217 14.319 99.58680    460 V1965:1     
CSED__52 CPRB__53 1 8 3.6300 12.002 85.53720    460 V1977:1     
CSEMI_51 CSEMI_52 1 7 0.0000 0.0000 0.000000   2000 SEMI:1:nSP1:
CSEMI_52 CYTUR_51 1 8 4.1503 11.319 80.49590    400 V1120:1     
CSKNH_52 CYSKN_51 1 0 0.1004 0.1004 0.991700    535 V1201:4     
CSKNH_53 CYSKN_52 2 0 0.0895 0.1077 31.07440   1111 V1202:4     
CSKO__51 CDAS__54 1 0 1.0999 3.4606 25.86780    572 V1380:1     
CSKO__51 CTTE__52 1 0 3.9095 10.829 80.57850    483 V1366:1     
CSKO__51 CYSVT_51 1 0 2.2603 7.1499 53.14050    572 V1383:1     
CSKO__52 CDAS__52 2 0 0.7599 3.5005 25.78510    724 V1360:1     
CSKO__52 CSEV__51 1 0 0.3799 0.9995 7.686000    483 V1364:1     
CSKO__52 CSKO__51 5 7 0.0000 0.0000 0.000000   2000 SKO:1:nSP:1 
CSKVM_52 CRZNV_52 1 0 1.3576 4.2689 31.90080    530 V563:1      
CSLAP_51 CZDA__51 1 0 3.1291 10.137 70.24790    572 V1311:1     
CSLA__54 CKAM__56 1 0 4.5532 11.597 80.66120    360 V1962:1     
CSLA__54 CSED__52 1 0 5.3555 13.639 94.79340    360 V1961:1     
CSLA__54 CSLA__55 1 7 0.0000 0.0000 0.000000   2000 SLA_:1:nSP1:
CSLA__55 CKAD__51 1 0 4.8690 12.761 89.17360    360 V395:1      
CSLA__55 CMNM__52 1 0 3.1182 7.8747 69.83470    360 V300:1      
CSLU__51 CVSTN_52 1 0 3.9688 8.7072 61.23970    360 V568:1      
CSLV__1A CSLV__1E D 2 0.0000 0.0000 0.000000   3439 SLV:4:Y2_T40
CSLV__1A CSLV__1J O 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP2 
CSLV__1A XDU_SL11 1 0 1.0400 14.272 187.5000   3150 V437:1      
CSLV__1B CEDAL_12 2 0 0.0480 0.6560 9.000000    371 V482:1      
CSLV__1C CEDAL_11 1 0 0.0480 0.6560 9.000000    371 V481:1      
CSLV__1C CSLV__1B N 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP1 
CSLV__1D CSLV__1H P 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPA 
CSLV__1E CSLV__1I Q 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPB 
CSLV__1G CSLV__1F R 7 0.0000 0.0000 0.000000   2530 SLV:4:nPSPP 
CSLV__1H CSLV__1B A 2 0.0000 0.0000 0.000000   3439 SLV:4:Y1_481
CSLV__1H CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1      
CSLV__1I CSLV__1C B 2 0.0000 0.0000 0.000000   3439 SLV:4:Y2_481
CSLV__1J CSLV__1D C 2 0.0000 0.0000 0.000000   3439 SLV:4:Y1_T40
CSLV__1J CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1      
CSLV__1J XDU_SL12 2 0 1.0400 14.272 187.5000   3150 V438:1      
CSLV__1K CEDU1_11 1 0 0.1120 0.9760 13.00000   1200 V483:1      
CSLV__1K CSLV__1A H 2 0.0000 0.0000 0.000000   1200 SLV:4:V483_1
CSLV__1K CSLV__1J L 2 0.0000 0.0000 0.000000   1200 SLV:4:V483_3
CSLV__1L CEDU2_11 2 0 0.0960 0.9440 14.00000   1200 V484:1      
CSLV__1L CSLV__1A I 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_1
CSLV__1L CSLV__1J M 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_3
CSLV__1M CEDU3_11 3 0 0.0960 0.9920 14.00000   1200 V485:1      
CSLV__1M CSLV__1H K 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_2
CSLV__1M CSLV__1I G 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_0
CSLV__1N CEDU4_11 4 0 0.0960 0.9920 16.00000   1200 V486:1      
CSLV__1N CSLV__1H J 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_2
CSLV__1N CSLV__1I F 2 0.0000 0.0000 0.000000   1200 SLV:4:V486_0
CSLV__51 CSLV__57 1 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP1 
CSLV__51 CSUZ__52 2 0 1.3213 4.3028 29.83470   1000 V5582:1     
CSLV__52 CSLV__51 2 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP1 
CSLV__54 CSLV__58 4 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP2 
CSLV__55 CSLV__51 3 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP2 
CSLV__55 CSUZ__52 1 0 1.3213 4.3028 29.83470   1000 V5583:1     
CSNY__53 CNEL__52 1 0 2.4684 8.1445 58.84300    360 V396:1      
CSNY__54 CKRL__52 1 0 4.5435 13.151 93.05790    460 V343:1      
CSNY__54 CSNY__53 1 7 0.0000 0.0000 0.000000   2000 SNY_:1:nSP:1
CSNY__54 CTUX__55 1 0 2.5688 8.6442 61.23970    535 V341:1      
CSOK__11 CSOK__12 1 7 0.0000 0.0000 0.000000   2000 SOK:4:nKSP1 
CSOK__11 XSO_KR11 1 8 1.8560 19.296 246.5000   2000 V424:1      
CSOK__12 CSOK__11 2 2 0.0000 0.0000 0.000000   2000 SOK:4:nKSP2 
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1      
CSOK__21 CSOK__25 2 7 0.0000 0.0000 0.000000   1800 SOK:2:nSPP  
CSOK__21 XBI_SO21 1 0 5.2514 25.598 171.5083    800 V243:1      
CSOK__22 CSOK__21 1 2 0.0000 0.0000 0.000000   1800 SOK:2:nSP   
CSOK__22 XBI_SO22 2 0 5.2514 25.598 171.5083    800 V244:1      
CSOK__22 XSO_SE21 1 0 2.9524 18.551 119.5041    960 V280:1      
CSOK__51 CSOK__52 1 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP1 
CSOK__52 CHO___52 1 0 9.4598 24.316 174.6281    400 V535:1      
CSOK__52 CMED__52 1 0 0.5421 3.1279 23.30580    720 V515:1      
CSOK__52 CSLB__52 1 0 2.4696 6.3912 47.35540    523 V537:1      
CSOK__52 CYOS__51 1 0 4.1527 10.674 76.69420    455 V512:1      
CSOK__54 CBU___51 1 0 4.0547 10.156 86.36360    455 V518:1      
CSOK__54 CHO___52 2 0 9.4598 24.316 174.6281    400 V536:1      
CSOK__54 CKV___52 1 0 0.5784 3.3372 26.52890    820 V514:1      
CSOK__54 COS___52 1 0 4.1527 10.674 76.69420    455 V511:1      
CSOK__54 CSOK__55 2 7 0.0000 0.0000 0.000000   2000 SOK:1:nSPP2 
CSPN__53 CPSE__53 1 0 1.3225 11.119 98.42980    720 V920:1      
CSPN__53 CSPN__54 4 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:1
CSPN__53 CSPN__55 3 7 0.0000 0.0000 0.000000   2000 SPN_:1:nKSP1
CSPN__55 CSPN__56 5 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:2
CSPO__51 CKRL__52 1 0 2.2070 5.6217 39.09090    460 V345:1      
CSRCD_51 CUSCD_52 1 0 3.0698 7.9449 55.37190    455 V566:1      
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1      
CSTB__52 CTOS__51 1 0 1.1035 2.8120 19.58680    360 V181:1      
CSTCD_51 CYSTC_52 2 8 0.6365 1.6226 10.41320    455 V651:3      
CSTCD_52 CYSTC_51 1 0 0.6365 1.6226 10.41320    455 V652:3      
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249 92.14880    360 V194:1      
CSTMI_52 CYTUR_51 1 0 4.4697 11.290 78.67770    400 V1120:2     
CSTPA_52 CSTPA_51 1 2 0.0000 0.0000 0.000000   2000 STPA:1:nSP:1
CSTRA_51 CYST__52 7 0 0.9983 2.6584 17.76860    459 V339:3      
CSTRA_52 CYST__51 4 0 0.9983 2.6584 17.76860    459 V340:4      
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039 74.79340    460 V1274:1     
CSTRI_51 CTACH_51 1 0 4.8654 12.536 93.63640    460 V1277:1     
CSTRI_51 CVRAD_52 1 0 0.6002 1.5500 11.48760    460 V1273:1     
CSTR__52 CSTR__51 3 7 0.0000 0.0000 0.000000   2000 STR:1:nSP:1 
CSTX__54 CSLA__55 1 0 0.4332 1.4302 10.33060    360 V309:1      
CSTX__54 CSTX__55 1 2 0.0000 0.0000 0.000000   2000 STX_:1:nSP1:
CSTX__55 CSLA__55 2 0 0.4332 1.4302 10.33060    360 V310:1      
CSTX__55 CYMET_51 1 0 2.2458 5.7717 40.16530    460 V391:1      
CSUM__51 CYHAN_51 1 0 4.2229 13.276 99.33880    530 V5601:1     
CSUM__51 CYOLS_52 1 0 1.0588 2.7152 19.58680    455 V595:2      
CSUM__52 CSUM__51 1 2 0.0000 0.0000 0.000000   2000 SUM_:1:nSP:1
CSUM__52 CYHAN_52 2 0 4.2229 13.276 99.33880    530 V5602:1     
CSUM__52 CYOLS_51 2 0 1.0588 2.7152 19.58680    455 V596:2      
CSUSI_52 CHORE_52 1 0 3.6215 9.3037 68.51240    480 V1262:1     
CSUZ__52 CSUZ__51 4 7 0.0000 0.0000 0.000000   2000 SUZ:1:nSP:1 
CSUZ__52 CYLE__51 1 0 2.6898 6.9696 50.00000   1000 V5515:1     
CSVIT_51 CYCTR_51 1 8 2.2397 5.6604 39.42150    400 V1121:2     
CSVIT_53 CSVID_51 2 0 0.1912 0.6062 4.380200    300 V1014:1     
CSVIT_53 CSVID_52 1 0 0.1912 0.6062 4.380200    200 V1015:1     
CSVT__53 CYSVT_51 1 2 0.0000 0.0000 0.000000    572 V1383:3     
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    900 V207:1      
CTAB__51 CNAX__51 1 0 0.0871 0.2928 2.148800    572 V1356:1     
CTAB__52 CTAB__51 4 7 0.0000 0.0000 0.000000   2000 TAB:1:nSP:1 
CTACH_52 CTACH_51 3 7 0.0000 0.0000 0.000000   2000 TACH:1:nSP1:
CTANV_52 CBEZ__55 1 0 3.1400 8.3647 55.95040    459 V368:1      
CTANV_52 CJBJI_51 1 0 2.7709 7.3834 49.33880    459 V363:1      
CTANV_52 CJBRY_51 1 0 1.9045 4.6137 33.47110    462 V370:1      
CTD___51 CYBR__52 1 0 0.6183 1.5875 11.40500    455 V532:2      
CTECD_52 CDCZE_52 1 0 1.3600 3.6240 24.21490    459 V199:1      
CTECD_52 CULSE_51 1 0 2.6160 6.9684 46.61160    459 V1515:1     
CTEL__52 CDAC__52 1 0 1.5367 5.0033 34.62810    530 V5530:1     
CTEL__52 CDAC__52 2 0 1.5367 5.0033 34.62810    530 V5521:1     
CTEL__52 CMBU__51 1 0 6.1274 15.916 114.1322    455 V5522:1     
CTOS__51 CTOS__52 1 7 0.0000 0.0000 0.000000   2000 TOS_:1:nSP1:
CTOUZ_51 CHSLA_51 1 0 3.9277 10.023 75.37190    460 V1243:1     
CTOUZ_51 CTOUZ_52 3 7 0.0000 0.0000 0.000000   2000 TOUZ:1:nSP1 
CTOUZ_51 CVIT__51 1 8 5.3785 13.721 103.1405    460 V1242:1     
CTPGU_53 COLDR_51 1 0 0.7320 1.9493 13.05790    460 V159:1      
CTPGU_53 CVYS__53 1 0 5.0566 15.269 77.35540    459 V154:1      
CTPJI_51 CCHT__54 1 0 1.2524 3.3372 22.31400    459 V155:1      
CTPLB_52 CTPGU_53 1 7 0.0000 0.0000 0.000000   2000 TPLB:1:nPSP:
CTPPL_51 CPLZS_52 1 0 0.8385 2.6463 20.16530    535 V1226:1     
CTPPL_52 CPLZM_51 1 0 0.1585 0.4961 3.801700    535 V1225:1     
CTPPL_52 CTPPL_51 6 7 0.0000 0.0000 0.000000   2000 TPPL:1:nSP1:
CTREM_52 CGJEN_51 1 0 1.5403 3.8200 27.35540    400 V1149:1     
CTREM_52 CGJEN_52 2 0 1.5403 3.8200 27.35540    400 V1148:1     
CTREM_52 CHABR_52 1 0 4.8606 14.960 107.6033    400 V1145:1     
CTRE__51 CTRE__53 2 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP1:
CTRE__51 CTRE__54 1 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP2:
CTRE__53 CLET__51 2 0 0.8119 2.0691 14.79340    460 V903:1      
CTRE__53 CLET__52 1 0 0.8119 2.0691 14.79340    460 V904:1      
CTRE__53 CPSE__53 1 0 0.3448 2.8859 30.49590   1074 V919:1      
CTRMI_51 CKOST_51 2 0 0.2009 0.8192 4.132200    546 V1567:1     
CTRMI_51 CKOST_54 1 0 0.2009 0.8192 4.132200    546 V1566:1     
CTRMI_51 CTRMI_52 1 7 0.0000 0.0000 0.000000   2000 TRMI:1:nSP:1
CTRZ2_51 CTRZ2_52 3 7 0.0000 0.0000 0.000000   2000 TRZ2:1:nSP:1
CTRZ2_52 CYTRZ_51 2 8 2.3994 6.0706 44.38020    455 V604:2      
CTRZ2_52 CYTRZ_52 1 8 2.3994 6.0706 44.38020    455 V603:2      
CTRZ4_51 CTRZ4_52 1 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:2
CTRZ4_52 CTRZ4_51 3 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTRZ4_53 CTRZ4_54 2 2 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTTB__51 CSEV__51 1 0 0.3896 1.0406 7.768600    483 V1324:1     
CTTB__51 CZAP__52 1 0 1.2197 3.7195 26.77690    483 V1323:1     
CTTC__51 CHUM__52 1 0 4.4298 10.620 85.70250    572 V1391:1     
CTTX__52 CNAX__51 1 0 0.8700 2.9294 21.73550    572 V1387:1     
CTTX__52 CPAC__52 1 0 5.2502 14.649 108.3471    572 V1357:1     
CTUME_51 CYCD__51 1 8 1.3975 3.7244 24.87600    360 V938:2      
CTUNE_51 CHLIN_51 1 0 4.1697 10.529 73.38840    300 V1141:1     
CTUNE_51 CHLIN_51 2 0 5.0094 12.650 88.18180    300 V1142:1     
CTUNE_51 CTUNE_52 1 7 0.0000 0.0000 0.000000   2000 TUNE:1:nSP1:
CTURN_51 CTURN_52 1 2 0.0000 0.0000 0.000000   2000 TURN:1:nSP1:
CTURN_52 CYTUR_51 1 0 0.0024 0.0500 0.082600    400 V1120:3     
CTUX__54 CLSY__53 1 0 3.6155 9.1984 63.96690    460 V313:1      
CTUX__54 CTUX__55 1 7 0.0000 0.0000 0.000000   2000 TUX_:1:nSP1:
CTUX__55 CCHY__52 1 0 3.1992 8.1372 56.61160    460 V306:1      
CTUX__55 CECK__56 1 0 0.8216 6.8946 60.82640   1074 V1901:1     
CTUX__55 CKLZ__52 1 0 0.4138 3.4715 30.57850   1074 V1900:1     
CTUX__55 CREP__55 1 0 3.6046 11.600 86.61160    460 V307:1      
CTYCD_51 CYTYC_52 2 0 0.0895 0.2202 1.652900    400 V1196:3     
CTYN__11 CECHV_11 1 0 0.2560 2.5760 34.00000   1200 V471:1      
CTYN__11 CKRA__11 1 0 3.1200 31.616 417.0000   2000 V401:1      
CTYN__12 CECHV_12 2 0 0.2560 2.5760 34.00000   1200 V472:1      
CTYN__12 CTYN__11 1 2 0.0000 0.0000 0.000000   2400 TYN:4:nKSP  
CTYN__51 CECHV_51 1 0 1.4496 3.8405 27.60330    400 V1139:1     
CTYN__51 CKHO__52 1 0 3.0141 8.4059 58.67770    460 V1931:1     
CTYN__51 CKOB__51 1 0 0.7405 4.2786 34.04960    825 V133:1      
CTYN__51 CTYN__55 2 7 0.0000 0.0000 0.000000   2000 TYN:1:nSPP1:
CTYN__51 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1     
CTYN__51 CYDOB_51 2 0 1.0067 4.6416 32.06610    720 V137:1      
CTYN__52 CCAS__51 1 0 3.8176 11.025 77.76860    460 V1932:1     
CTYN__52 CECHV_51 2 0 1.4496 3.8405 27.60330    400 V1140:1     
CTYN__52 CKOL__52 1 0 0.7454 4.3124 34.29750    825 V132:1      
CTYN__52 CTYN__51 1 2 0.0000 0.0000 0.000000   2000 TYN:1:nKSP:1
CTYN__52 CYDOB_52 1 0 1.0067 4.6416 35.61980    720 V140:1      
CTYN__52 CYKHO_51 1 0 1.0805 6.2037 49.91740    825 V1934:3     
CUBR__52 CBOR__52 1 0 0.6885 2.4260 58.51240    550 V5520:1     
CUBR__52 CSLM__51 1 0 6.1601 9.7502 65.37190    320 V5510:1     
CUBR__52 CUBR__51 3 7 0.0000 0.0000 0.000000   2000 UBR:1:nSP:1 
CUBR__52 CVKA__51 1 0 0.6498 2.2893 54.71070    550 V543:1      
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211 33.71900    460 V1928:1     
CULSE_51 CKOST_54 1 0 2.1865 6.5703 48.18180    459 V188:1      
CULST_51 CKOST_53 1 0 0.3727 1.9469 16.19830    459 V165:1      
CULST_51 CMODL_52 1 0 3.5840 9.8748 71.57020    459 V162:1      
CULST_51 CULST_54 1 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP1
CULST_52 CULST_51 3 2 0.0000 0.0000 0.000000   2000 ULST:1:nSP:1
CULST_52 CULST_53 2 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP2
CUNIC_51 CCERV_53 2 0 1.3721 3.5175 25.28930    180 V589:1      
CUSTI_51 CCTRE_51 1 0 0.8603 4.9598 40.00000    800 V1180:1     
CUSTI_51 CUSTI_52 1 7 0.0000 0.0000 0.000000   2000 USTI:1:nSP1:
CUSTI_52 CYUST_51 1 8 1.4097 3.5695 24.87600    400 V1178:3     
CVARN_51 CBAB__52 1 0 7.6605 20.410 136.4463    459 V1504:1     
CVARN_51 CPODH_52 1 0 1.1229 2.9899 20.00000    459 V1574:1     
CVBT__52 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1     
CVEC__52 CCHD__53 1 0 0.3388 1.5645 11.98350    720 V315:1      
CVEC__52 CSTX__55 1 0 1.3867 6.7699 52.31400    720 V318:1      
CVER__11 CVER__12 1 7 0.0000 0.0000 0.000000   1200 VER:4:nKSP  
CVER__12 CHRA__13 1 0 0.2720 2.9760 41.00000   1200 V461:1      
CVER__51 CEPR1_52 4 8 0.0859 0.6558 6.363600    656 V992:1      
CVER__51 CEPR1_54 1 8 0.3194 0.8506 5.702500    459 V944:1      
CVER__51 CEPR2_52 1 0 0.5457 1.4532 9.752100    459 V990:1      
CVER__51 CETU2_51 2 0 1.3080 3.4836 23.30580    360 V941:1      
CVER__51 CPODB_52 1 0 4.1515 10.988 73.47110    459 V353:1      
CVER__51 CTUME_52 1 8 1.4919 3.9736 26.52890    360 V937:1      
CVER__51 CVER__52 3 2 0.0000 0.0000 0.000000   2000 VER:1:nPSP  
CVER__51 CVER__52 4 7 0.0000 0.0000 0.000000   2000 VER:1:nPD:1 
CVER__51 CVER__57 F 0 0.0109 0.0883 184.6281   2110 V1500:1     
CVER__51 CYCD__51 1 0 0.0871 0.2323 1.570200    360 V938:1      
CVER__51 CYVER_51 1 0 1.1289 3.0081 20.08260    459 V335:1      
CVER__51 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1      
CVER__52 CEPR1_51 3 8 0.0859 0.6558 6.363600    656 V991:1      
CVER__52 CEPR1_53 2 8 0.2964 0.7889 5.289300    459 V943:1      
CVER__52 CETU2_52 1 0 1.7666 4.7069 31.48760    459 V942:1      
CVER__52 CMALK_52 1 8 1.3951 4.5278 31.81820    360 V939:1      
CVER__52 CYCD__52 2 0 0.0690 0.2239 1.570200    535 V940:1      
CVER__55 COSTR_52 1 0 4.0741 10.852 72.56200    459 V336:1      
CVER__55 CVER__51 1 7 0.0000 0.0000 0.000000   2000 VER:1:nSP1  
CVER__55 CVER__56 5 2 0.0000 0.0000 0.000000   2000 VER:1:nPD:2 
CVER__56 CVER__52 2 7 0.0000 0.0000 0.000000   2000 VER:1:nSP2  
CVES__51 CVES__54 1 7 0.0000 0.0000 0.000000   2000 VES:1:nSP:1 
CVES__51 CYSVT_51 1 0 1.9106 6.0198 44.71070    572 V1383:2     
CVES__54 CPLA__52 1 0 3.3202 8.4603 62.31400    483 V1398:1     
CVES__54 CTAB__51 1 0 4.1805 10.800 79.42150    483 V1381:1     
CVET__52 CJIP__52 1 0 0.1101 0.3400 2.479300    483 V1373:1     
CVIT__11 CPRE__12 1 0 1.7600 23.904 360.0000   1600 V490:1      
CVIT__13 CVIT__11 1 2 0.0000 0.0000 0.000000   9999 VIT:4:nSP:1 
CVIT__21 CEPVR_21 1 0 1.0212 6.4324 42.99590    577 V017:1      
CVIT__21 CETIS_21 1 0 0.7018 3.0589 20.99170    300 V011:1      
CVIT__21 CHRA__21 1 0 6.2291 26.852 174.0083    900 V223:1      
CVIT__21 CVIT__22 1 7 0.0000 0.0000 0.000000   1165 VIT:2:nSPP:1
CVIT__21 CVIT__22 2 2 0.0000 0.0000 0.000000   1500 VIT:2:nKSP:1
CVIT__22 CEPVR_22 2 0 1.0212 6.4324 42.99590    577 V018:1      
CVIT__22 CHRA__22 2 0 6.2291 26.852 174.0083    900 V224:1      
CVIT__51 CJEHL_51 1 8 0.4368 1.4205 10.49590    535 V1299:1     
CVIT__51 CVIT__55 4 7 0.0000 0.0000 0.000000   2000 VIT:1:nSPP:1
CVIT__52 CCHES_51 2 0 0.4066 1.0406 7.851200    460 V928:1      
CVIT__52 CCHES_52 1 8 0.4066 1.0406 7.851200    460 V927:1      
CVIT__52 CETI1_51 5 8 1.2766 3.2561 24.46280    360 V926:1      
CVIT__52 CETIS_51 1 0 1.2766 3.2561 24.46280    360 V921:1      
CVIT__52 CETIS_52 2 0 1.2548 3.2029 24.13220    360 V922:1      
CVIT__52 CETIS_53 3 0 1.2548 3.2029 24.13220    360 V923:1      
CVIT__52 CETIS_55 4 0 1.2245 3.1254 23.55370    360 V925:1      
CVIT__52 CJIND_52 1 0 3.3336 9.3097 72.97520    460 V1283:1     
CVIT__52 CPLAD_51 1 0 2.0582 5.3349 39.58680    460 V1279:1     
CVIT__52 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1     
CVIT__52 CTUHN_51 1 0 2.6305 6.7445 50.49590    460 V1298:1     
CVIT__52 CYNOS_51 1 0 1.3153 3.3674 24.71070    460 V1293:1     
CVIT__53 CVIT__52 3 7 0.0000 0.0000 0.000000   2000 VIT:1:nSP:1 
CVLM__52 CBOR__52 1 0 0.7115 2.4551 70.66120    550 V540:1      
CVMEZ_51 CDEZA_51 1 0 0.4126 1.0588 7.603300    180 V569:1      
CVMEZ_51 CDEZA_52 2 0 0.2505 0.6304 4.297500    825 V5621:1     
CVMEZ_51 CVMEZ_52 1 7 0.0000 0.0000 0.000000   2000 VMEZ:1:nSP:1
CVMEZ_51 CVSTN_51 1 0 2.2627 7.2322 48.42980    530 V576:1      
CVMEZ_51 CVSTN_51 2 0 2.2627 7.2322 48.42980    530 V575:1      
CVMEZ_52 CRZNV_52 1 0 1.7630 5.5430 41.48760    530 V564:1      
CVMEZ_52 CSKVM_52 1 0 0.8615 2.7080 20.24790    530 V5665:1     
CVMZ__51 CRIP__51 1 0 2.6923 8.7229 63.30580    522 V516:1      
CVOP__51 CBO___52 1 0 1.7001 5.4002 38.59500    572 V5593:1     
CVOP__51 CCEB__52 1 0 4.8001 15.260 110.1653    572 V526:1      
CVRAT_51 CVRAT_53 1 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP1
CVRAT_52 CVRAT_53 2 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP2
CVRAT_53 CNOH2_51 2 0 0.1428 0.4477 3.388400    360 V644:1      
CVRAT_53 CNOH2_52 1 0 0.1428 0.4477 3.388400    360 V643:1      
CVRAT_53 CNOH3_51 1 0 0.0266 0.0500 12.31400    360 V5002:1     
CVRAT_53 CNOH3_52 2 0 0.0266 0.0500 12.31400    360 V5001:1     
CVRAT_53 CNOH4_53 1 0 0.0181 0.2444 3.636400    600 V5003:1     
CVRAT_55 CE804_52 1 0 0.6413 3.5937 28.51240    720 V698:1      
CVRAT_55 CE804_52 2 0 0.6413 3.5937 28.51240    720 V697:1      
CVRAT_55 CEDET_57 1 0 0.4296 3.0359 5.619800   2200 V692:1      
CVRAT_55 CKUNC_51 1 0 0.6461 2.0316 15.20660    530 V605:1      
CVRAT_55 CKUNC_51 2 0 0.6461 2.0316 15.20660    530 V606:1      
CVRAT_55 COVHB_52 1 0 1.0951 3.6421 23.71900    360 V5647:1     
CVRAT_55 CPASK_51 1 0 0.7284 2.4006 15.61980    360 V5648:1     
CVRCH_52 CNOPA_51 1 0 3.5296 9.8603 70.90910    400 V1111:1     
CVRCH_52 CVRCH_51 1 7 0.0000 0.0000 0.000000   2000 VRCH:1:nSP1:
CVRE__55 CJIRI_52 1 0 0.6401 1.6395 12.31400    360 V951:1      
CVRE__55 COSTR_51 1 0 3.6179 9.2311 69.42150    360 V371:1      
CVRE__55 CYJIR_51 1 0 0.5530 1.4109 10.66120    535 V957:1      
CVRE__56 CLPCE_51 1 0 0.9958 2.5398 19.17360    535 V958:1      
CVRE__56 COSTR_52 2 0 3.6179 9.2311 69.42150    360 V372:1      
CVRE__56 CROTA_52 1 0 1.3056 3.6276 27.43800    460 V1286:1     
CVRE__56 CVREK_51 1 0 0.1404 0.3642 2.727300    360 V952:1      
CVRE__56 CVRE__55 1 2 0.0000 0.0000 0.000000   2000 VRE_:1:nSP1:
CVRN__55 CSTX__54 1 0 0.9656 4.6234 35.45450    720 V317:1      
CVRN__55 CYJIL_51 1 0 0.3751 1.7533 13.30580    720 V316:2      
CVRV__51 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:2     
CVSES_52 CVSES_53 1 2 0.0000 0.0000 0.000000   2000 VSES:1:nSP1:
CVSES_52 CYCKD_52 8 0 0.3303 0.8204 5.950400    400 V1982:3     
CVSES_53 CHKJI_52 1 0 1.6795 4.8497 34.62810    400 V1161:1     
CVSES_53 CYVSE_51 4 0 0.0605 0.1404 0.991700    400 V1981:4     
CVSTN_51 CUSCD_52 1 0 0.8857 2.2712 35.04130    455 V565:1      
CVSTN_53 CVSTN_51 1 7 0.0000 0.0000 0.000000   2000 VSTN:1:nKSP:
CVTZT_21 CHRA__22 1 0 1.1180 4.8303 54.21490   1400 V226:HRA    
CVTZT_21 CVTZ__21 1 0 0.2807 1.5682 44.00830    700 V226:VTZ    
CVTZT_21 CVYS__21 1 0 1.0503 4.5302 50.78510   1400 V226:VYS    
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136 61.40500    120 V1214:1     
CVYSC_52 CKUNC_52 1 0 1.2415 4.2265 27.43800    530 V648:1      
CVYSH_11 CCST__12 2 0 1.9680 26.304 407.0000   2400 V419:1      
CVYSH_11 CVYSH_15 B 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA56 
CVYSH_12 CVYS__11 9 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA12 
CVYSH_13 CEPOC_11 1 0 0.1120 1.2160 16.00000   1095 V467:1      
CVYSH_13 CVYS__11 2 2 0.0000 0.0000 0.000000   2000 VYS:4:ACA03 
CVYSH_14 CHRA__13 1 0 1.2480 13.088 168.0000   2400 V411:1      
CVYSH_14 CVYSH_13 A 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA34 
CVYSH_15 CEPC2_11 2 0 0.1120 1.2800 17.00000   1600 V468:1      
CVYSH_15 CVYS__11 4 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA05 
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1      
CVYSH_16 CVYSH_17 C 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA78 
CVYSH_17 CEPOC_13 3 0 0.1280 1.2960 17.00000   1095 V469:1      
CVYSH_17 CVYS__11 6 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA07 
CVYSH_18 CBAB__12 1 8 1.6640 21.456 287.0000   2400 V450:1      
CVYSH_18 CVYSH_19 E 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA90 
CVYSH_19 CVYS__11 8 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA09 
CVYS__12 CVYSH_11 5 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA06 
CVYS__12 CVYSH_12 1 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA02 
CVYS__12 CVYSH_14 3 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA04 
CVYS__12 CVYSH_16 7 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA08 
CVYS__12 CVYSH_18 F 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA10 
CVYS__21 CCST__22 1 0 6.6211 37.142 210.0000    900 V201:1      
CVYS__21 CVYS__22 1 2 0.0000 0.0000 0.000000   1800 VYS:2:nSP   
CVYS__22 CCHT__21 1 0 1.1422 9.5203 145.9917    900 V211:1      
CVYS__22 CHRA__21 1 0 2.1296 9.2008 102.9959   1400 V225:1      
CVYS__52 CEPOC_51 1 0 0.6970 1.8561 12.39670    459 V950:1      
CVYS__52 CLOUN_51 1 0 2.0280 5.4027 36.11570    459 V1538:1     
CVYS__52 CPODB_52 1 0 6.6695 17.663 118.1818    459 V354:1      
CVYS__52 CTUX__54 1 0 5.2925 14.181 100.5785    460 V314:1      
CVYS__52 CVYS__53 3 2 0.0000 0.0000 0.000000   2000 VYS:1:nSP1  
CVYS__52 CVYS__53 4 7 0.0000 0.0000 0.000000   2000 VYS:1:nSP2  
CVYS__52 CZATC_53 1 0 4.4201 11.721 78.51240    459 V355:1      
CVYS__52 CZATR_52 1 0 1.1652 3.7934 41.15700    459 V1532:1     
CVYS__53 CEPOC_52 2 0 0.7018 1.8682 12.47930    459 V949:1      
CVYS__53 CRAK__54 1 0 8.9250 23.459 165.0413    460 V311:1      
CVYS__53 CSNY__53 1 0 4.8642 13.444 93.47110    480 V357:1      
CVYS__53 CZATR_52 2 0 1.1664 3.7946 42.23140    459 V1531:1     
CVY___52 CBU___51 1 0 3.8163 9.0314 87.02480    455 V519:1      
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015 18.67770    455 V551:2      
CYDA1_51 CYDA2_51 1 0 0.4187 1.3274 9.504100    530 V671:3      
CYDCS_52 CYDA2_52 2 0 0.8276 1.6758 2.644600   1111 V674:3      
CYHO__51 CVKA__51 1 0 4.6198 11.591 83.14050    450 V8756:2     
CYJAC_51 CYTRZ_51 2 0 2.9790 7.6375 54.95870    455 V604:3      
CYJAC_52 CYTRZ_52 1 0 7.2999 19.620 144.9587    455 V603:3      
CYMED_51 CYVER_51 1 0 0.9051 2.1937 15.86780    462 V335:3      
CYNA__51 COS___51 1 0 3.0637 7.6895 57.43800    455 V502:2      
CYSKN_52 CYELU_51 2 0 1.3346 5.8407 47.10740    480 V1202:2     
CYVSE_51 CYCKD_51 3 0 0.3303 0.8797 5.785100    400 V1981:3     
CZAMB_51 CCTRE_52 1 0 1.9904 11.530 92.89260    800 V1181:1     
CZAP__52 CDAS__54 1 0 0.5602 1.9396 13.71900    483 V1322:1     
CZATR_51 CZATC_53 1 0 0.6582 2.2554 15.70250    459 V1533:1     
CZATR_51 CZATR_52 1 7 0.0000 0.0000 0.000000   2000 ZATR:1:nSP  
CZATR_52 CNEXN_51 1 0 0.2420 0.3545 107.3554    300 V1535:1     
CZBR__52 CYLOX_52 1 0 0.7635 4.3536 32.06610    460 V1923:2     
CZDA__51 CMZR__52 1 0 0.2505 0.6304 4.297500    825 V5536:1     
CZDB1_51 CZDB2_51 1 8 0.2722 0.3606 2.314000    240 V5637:1     
CZDB1_51 CZDB2_52 2 0 0.2722 0.3606 2.314000    180 V5638:1     
CZDB1_52 CZDB1_51 2 7 0.0000 0.0000 0.000000   2000 ZDB1:1:nSP:1
CZDI__51 CHOR__51 1 0 1.9953 5.1607 35.95040    460 V393:1      
CZDO__52 COTR__53 1 0 2.7503 8.9540 62.06610    530 V5576:1     
D1ABS_3  D1FVO_3  1 0 1.6020 10.713 441.6000    750 E_ABS-FVO   
D1ABS_3  D1SVB_3  1 0 2.0180 14.457 101.8000    990 E_ABS-SVB   
D1ABS_31 D1SQN_3  1 0 1.8080 10.375 3349.800    885 E_ABS-SQN   
D1ADL_3  D1FER_3  1 0 0.1900 1.6070 775.4000   1200 E_ADL-FER   
D1ADL_3  D1HVV_3  1 0 0.0400 0.3040 162.3000   1200 E_ADL-HVV   
D1ADL_3  D1ZBQ_3  1 0 0.2670 2.3620 1259.100   1200 E_ADL-ZBQ   
D1AHA_2  D1GNK_2  1 0 0.9740 2.9490 1605.300   1025 D_AHA-GNK   
D1AND_3  D1BDR_3  1 0 1.0970 7.4050 40.70000   1161 E_AND-BDR   
D1AND_3  D1MAG_3  1 0 1.7340 9.8200 65.60000    980 E_AND-MAG   
D1ASR_1  D1PZR_11 1 0 0.3280 7.4210 120.8000   2400 C_ASR-TJE   
D1ASR_1  D1REV_1  1 0 0.5930 13.421 218.4000   2400 C_ASR-REV   
D1ASR_11 D1PZR_1  1 0 0.3280 7.4210 120.8000   2400 C_REV-TJE   
D1ASR_3  D1THY_3  1 0 0.1430 1.1220 448.8000   1042 E_ASR-THY   
D1BBG_2  D1EDR_2  1 0 0.7080 9.6410 3321.500   1028 D_BBG-EDR   
D1BBG_2  D1HRC_2  1 0 1.3420 3.9910 2307.200   1028 D_BBG-HRC   
D1BBR_3  D1KAS_3  1 0 1.9730 10.665 117.3000    980 E_BBR-KAS   
D1BBR_3  D1RIB_3  1 0 0.6200 6.3260 2720.100   1430 E_BBR-RIB_LK
D1BDK_3  D1NSP_3  1 0 1.5320 8.3170 60.10000    980 E_BDK-NSP   
D1BDK_3  D1NVV_3  1 0 3.6780 11.990 1450.800    725 E_BDK-NVV   
D1BDR_3  D1LAG_3  1 0 0.2820 3.3240 41.10000   1384 E_BDR-LAG   
D1BED_3  D1NOR_3  1 0 0.8220 6.6460 2366.900   1200 E_BED-NOR   
D1BED_3  D1SIN_3  1 0 0.6720 5.2750 1593.400    959 E_BED-SIN   
D1BED_3  D1STR_3  1 0 1.3910 12.026 3286.100    954 E_BED-STR   
D1BIL_3  D1IDU_3  1 8 1.0560 9.3360 2994.400   1200 E_BIL-IDU   
D1BIL_3  D1LOL_3  1 0 0.7110 6.6300 2368.500   1168 E_BIL-LOL   
D1BIL_3  D1RSL_3  1 0 0.6290 5.0860 1505.700   1055 E_BIL-RSL   
D1BJH_3  D1HESV3  1 0 1.2800 11.186 3520.000    600 E_BJH-HESV  
D1BJH_3  D1TAN_3  1 0 0.4680 4.3520 1658.200   1168 E_BJH-TAN   
D1BMS_1  D1KAG_1  1 0 0.0980 0.5880 158.3000    887 C_FER-TRI   
D1BMS_1  D1KAG_1  2 0 0.0980 0.5880 158.3000    887 C_FER-TRI   
D1DYB_3  D1SBA_3  1 0 1.8000 9.7050 71.20000    926 E_DYB-SBA   
D1DYB_3  D1VHA_3  1 0 2.0510 14.709 103.3000    849 E_DYB-VHA   
D1EDR_1  D1REV_1  1 0 0.6500 8.6530 117.2000   2400 C_EDR-REV_1 
D1EDR_1  D1REV_1  2 0 0.6500 8.6530 117.2000   2400 C_EDR-REV_2 
D1EDR_3  D1BBG_3  1 0 1.8900 6.1690 4365.200    780 E_EDR-HRB   
D1EDR_3  D1HOD_3  1 0 0.3980 3.3680 976.2000    714 E_EDR-HOD   
D1EDR_3  D1LYK_3  1 0 1.1590 6.0850 47.10000   1170 E_EDR-LYK_1 
D1EDR_3  D1LYK_3  2 0 1.1590 6.0850 47.10000   1170 E_EDR-LYK_2 
D1ENB_3  D1IDU_3  1 0 0.6000 7.5180 2845.300   1411 E_ENB-IDU   
D1EST_3  D1LYK_3  1 0 0.3580 1.1860 8.500000    560 E_EST-LYK   
D1FER_1  D1BMS_1  1 0 1.0520 13.204 169.4000   1774 C_FER-TRI   
D1FER_1  D1SKH_1  1 0 0.0830 1.1030 14.90000   1847 C_FER-NVV   
D1FER_1  D1SKH_11 1 0 0.0830 1.1030 14.90000   1258 C_FER-VHA   
D1FER_1  D1TJE_1  1 0 1.4910 20.850 208.6000   2400 C_FER-TJE   
D1FER_3  D1HAK_3  1 0 0.8260 7.3840 85.50000    865 E_FER-THQ   
D1FER_3  D1MOSV3  1 0 1.0490 8.7380 78.50000   1157 E_FER-MOSV  
D1FER_31 D1MOSV3  1 0 1.0520 8.7330 78.40000    725 E_HVV-MOSV  
D1FGD_1  D1FVO_1  1 0 0.3670 4.3710 49.90000    657 C_FGD-FVO   
D1FGD_1  D1KAU_11 1 0 1.4120 16.893 192.9000    912 C_FGD-LAG   
D1FGD_1  D1KIN_1  1 0 1.0370 12.403 141.6000   2400 C_FGD-KIN   
D1FGD_3  D1FGV_3  1 0 0.0690 0.4020 135.9000   1268 E_FGD-FGV   
D1FGD_3  D1OSQ_3  1 0 0.3250 2.2040 17.20000   1161 E_FGD-OSQ   
D1FGD_3  D1SVB_3  1 0 1.4720 13.016 101.8000   1384 E_FGD-SVB   
D1FGV_3  D1FVO_3  1 0 0.5040 2.0000 910.7000    818 E_FGV-FVO   
D1FOU_3  D1LOL_3  1 0 0.5010 4.1200 137.5000   1238 E_FOU-LOL   
D1FOU_3  D1MOSV3  1 0 2.2420 7.6530 265.9000   1238 E_FOU-MOSV  
D1FOU_3  D1TJE_31 1 0 0.0170 0.0930 32.50000   1238 E_FOU-TJE_1 
D1FOU_3  D1TJE_31 2 0 0.0170 0.0910 32.70000   1238 E_FOU-TJE_2 
D1FRD_3  D1HVO_3  1 0 3.2260 10.673 76.50000    480 E_FRD-HVO   
D1FRD_3  D1HVO_3  2 0 3.2260 10.673 76.50000    480 E_FRD-HVO   
D1FRD_3  D1KLF_3  1 0 3.4200 11.383 125.7000    725 E_FRD-KLF   
D1FRD_3  D1MOSV3  1 0 6.4240 21.113 272.6000    430 E_FRD-MOSV  
D1FRT_3  D1KLF_3  1 0 0.4750 3.8550 1152.700   1123 E_FRT-KLF   
D1FRT_3  D1NOR_3  1 0 0.4480 3.0860 1226.300   1020 E_FRT-NOR   
D1FVO_3  D1GRP_3  1 0 0.9630 6.2370 1903.800    974 E_FVO-GRP   
D1FVO_3  D1OSQ_3  1 0 0.3740 0.6910 495.0000    815 E_FVO-OSQ   
D1GAT_1  D1REV_1  1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_1 
D1GAT_11 D1REV_1  1 0 0.0290 0.6580 10.70000   2400 C_KAS-REV_2 
D1GMO_3  D1IDU_3  1 0 0.1330 0.8640 407.1000   1411 E_GMO-IDU   
D1GNK_2  D1TRI_2  1 0 1.1280 12.980 4431.400   1025 D_GNK-TRI   
D1GRP_3  D1GRP_31 1 0 0.0030 0.0500 0.400000    796 E_GRP-RYT   
D1GRP_3  D1GRP_31 2 0 0.0030 10.000 0.000000    398 E_GRP-RYT_R 
D1GRP_3  D1KIN_3  1 0 0.2770 0.7360 618.3000    815 E_GRP-KIN   
D1GRP_31 D1RYT_3  1 0 1.0660 3.1850 1917.800    796 E_GRP-RYT   
D1GST_1  D1VHA_1  1 0 0.2750 3.6420 46.90000   1258 C_FER-VHA   
D1GST_11 D1NVV_1  1 0 0.2100 2.7870 33.80000   1847 C_FER-NVV   
D1HAK_3  D1THQ_3  1 0 0.7940 2.5410 1517.400    865 E_FER-THQ   
D1HAL_3  D1HIN_31 1 0 0.0450 0.4030 153.7000    563 E_TAN-TRI_N 
D1HAL_3  D1HIN_31 2 0 0.0460 0.4110 156.6000    563 E_TAN-TRI_N 
D1HAL_31 D1HIN_3  1 0 0.0460 0.4110 156.7000    563 E_TAN-TRI_S 
D1HAL_31 D1HIN_3  2 0 0.0450 0.4030 153.6000    563 E_TAN-TRI_S 
D1HASV3  D1MAL_3  1 0 0.9240 7.7210 68.20000   1384 E_HASV-MAL  
D1HASV3  D1MLP_3  1 0 0.2910 2.4750 21.00000   1384 E_HASV-MLP  
D1HASV3  D1TRI_3  1 0 0.8850 7.3920 65.30000   1384 E_HASV-TRI  
D1HAT_3  D1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL   
D1HAT_3  D1QSG_3  1 0 0.8860 7.1940 95.00000    857 E_HAT-KNA   
D1HER_3  D1HESV3  1 0 0.0740 0.6510 204.9000    600 E_HER-HESV  
D1HER_3  D1SFE_3  1 0 2.8200 9.7300 61.80000    720 E_HER-SFE   
D1HER_3  D1STR_3  1 0 5.3900 18.540 122.0000    720 E_HER-STR   
D1HIN_3  D1TRI_3  1 0 0.2450 1.4600 11.70000   1126 E_TAN-TRI_S 
D1HIN_31 D1TRI_3  1 0 0.2450 1.4600 11.70000   1126 E_TAN-TRI_N 
D1HJP_3  D1KAS_3  1 8 0.0190 0.1620 61.70000   1348 E_HJP-KAS   
D1HLA_1  D1LAG_1  1 0 0.1720 2.5720 32.40000    912 C_KIN-LAG   
D1HLA_11 D1LAG_1  1 0 0.1720 2.6950 30.80000    912 C_FGD-LAG   
D1HNB_1  D1TEB_1  1 0 0.1560 0.9390 252.8000    887 C_FER-TRI   
D1HNB_1  D1TEB_1  2 0 0.1560 0.9390 252.8000    887 C_FER-TRI   
D1HNB_3  D1KAG_3  1 0 0.8930 7.4490 66.00000   1384 E_HNB-KAG   
D1HNB_3  D1TEB_3  1 0 0.1220 0.5820 374.1000   1034 E_HNB-TRI   
D1HQN_3  D1MAL_3  1 0 0.3060 3.1290 43.30000   1384 E_HQN-MAL   
D1HRA_3  D1BLV_3  1 0 1.2530 2.5570 1271.300    648 E_HRA-KAE   
D1HRB_3  D1BBG_3  1 0 2.5780 5.0970 2591.600    780 E_EDR-HRB   
D1HSKV3  D1HQN_3  1 0 0.6420 5.4210 46.70000   1384 E_HSKV-HQN  
D1HSKV3  D1TRI_3  1 0 1.1160 9.3440 82.60000   1384 E_HSKV-TRI  
D1HVO_3  D1NSP_3  1 0 0.7730 4.3980 1253.500    846 E_HVO-NSP   
D1HVO_3  D1NVV_3  1 0 0.6250 3.3070 25.30000    840 E_HVO-NVV_1 
D1HVO_3  D1NVV_3  2 0 0.6250 3.3070 25.30000    840 E_HVO-NVV_2 
D1HVO_3  D1SKA_3  1 0 0.2720 1.2370 408.8000    350 E_HVO-SKA   
D1HVV_3  D1FER_31 1 0 0.3550 1.2250 822.7000    725 E_HVV-MOSV  
D1IDU_1  D1TJE_1  1 0 1.6410 22.350 267.9000   1200 C_IDU-TJE   
D1IDU_3  D1IDU_31 1 0 0.0020 0.0500 9.700000   1411 E_IDU-VID   
D1IDU_3  D1STR_31 1 0 1.6580 5.4860 39.30000    600 E_IDU-STR   
D1IDU_3  D1STR_31 2 0 1.6580 5.4860 39.30000    600 E_IDU-STR   
D1IDU_31 D1VID_3  1 0 3.4890 11.542 82.70000    706 E_IDU-VID   
D1IDU_31 D1VID_3  2 0 3.4890 11.542 82.70000    706 E_IDU-VID   
D1JLV_1  D1QSG_1  1 0 0.1570 1.4790 423.7000    875 C_LAG-MAL   
D1JLV_1  D1QSG_1  2 0 0.1620 1.4870 424.0000    875 C_LAG-MAL   
D1KAE_3  D1BLV_3  1 0 1.1000 3.7790 2527.800    648 E_HRA-KAE   
D1KAE_3  D1LYK_3  1 0 2.5090 8.3010 59.50000    725 E_KAE-LYK_1 
D1KAE_3  D1LYK_3  2 0 2.5090 8.3010 59.50000    725 E_KAE-LYK_2 
D1KAE_3  D1LYK_3  3 0 2.3830 8.1000 210.9000    720 E_KAE-LYK_3 
D1KAE_3  D1SFE_3  1 0 4.7050 15.968 246.1000    720 E_KAE-SFE   
D1KAE_3  D1STSV3  1 0 3.4650 11.463 82.10000   1450 E_KAE-STSV  
D1KAE_3  D1STSV3  2 0 3.4650 11.463 82.10000    706 E_KAE-STSV  
D1KAG_1  D1HNB_1  1 0 0.4360 5.8100 78.60000   1774 C_FER-TRI   
D1KAG_3  D1KBBV3  1 0 0.4730 1.5130 903.2000    765 E_KAG-KBBV  
D1KAG_3  D1THQ_3  1 0 0.2740 0.8780 524.6000    896 E_KAG-THQ   
D1KAS_1  D1LAG_1  1 0 1.4680 20.886 244.8000   2768 C_KAS-LAG   
D1KAS_1  D1ROV_1  1 0 0.5780 13.079 212.8000   2400 C_KAS-REV_1 
D1KAS_1  D1ROV_11 1 0 0.5780 13.079 212.8000   2400 C_KAS-REV_2 
D1KAS_3  D1MAG_3  1 0 1.2220 11.120 188.8000   1384 E_KAS-MAG   
D1KAS_3  D1SHE_3  1 0 0.2040 2.5880 903.7000   1334 E_KAS-SHE_1 
D1KAS_3  D1SHE_3  2 0 0.2060 2.5890 907.5000   1334 E_KAS-SHE_2 
D1KAU_1  D1KSS_1  1 0 0.1330 0.9360 246.0000    912 C_KIN-LAG   
D1KAU_11 D1KSS_11 1 0 0.1330 0.9360 246.0000    912 C_FGD-LAG   
D1KIN_1  D1KAU_1  1 0 0.3550 4.2490 48.50000    912 C_KIN-LAG   
D1KKR_1  D1HLA_1  1 0 0.0230 0.1830 49.20000    912 C_KIN-LAG   
D1KKR_11 D1HLA_11 1 0 0.0230 0.1830 49.20000    912 C_FGD-LAG   
D1KLF_3  D1VIL_3  1 0 2.6940 9.0650 230.7000    430 E_KLF-VIL   
D1KLY_3  D1KVK_3  1 0 0.0660 0.8580 12.40000   3333 E_GEN-LYK   
D1KLY_3  D1LYK_3  1 0 0.0090 0.0500 12.30000   1667 E_GEN-LYK   
D1KLY_3  D1LYK_3  2 0 0.0090 0.0500 12.30000   1667 E_GEN-LYK   
D1KNA_3  D1JLV_3  1 0 0.2250 1.3850 462.9000    857 E_KNA-LAG   
D1KNA_3  D1QSG_3  1 0 0.1090 0.5440 248.8000    857 E_HAT-KNA   
D1KNA_3  D1THY_3  1 0 2.1590 11.562 86.00000    980 E_KNA-THY   
D1KSH_3  D1SQN_3  1 0 0.0710 0.3730 109.7000   1085 E_SHE-SQN   
D1KSS_1  D1KKR_1  1 0 0.3120 0.8770 425.9000    912 C_KIN-LAG   
D1KSS_11 D1KKR_11 1 0 0.3120 0.8770 425.9000    912 C_FGD-LAG   
D1KTA_3  D1KTR_3  1 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_N 
D1KTA_3  D1KTR_3  2 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_N 
D1KTA_31 D1KTR_31 1 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_S 
D1KTA_31 D1KTR_31 2 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_S 
D1KTR_3  D1HAL_3  1 0 1.5460 9.2140 73.70000   1126 E_TAN-TRI_N 
D1KTR_31 D1HAL_31 1 0 1.5460 9.2140 73.70000   1126 E_TAN-TRI_S 
D1KVK_3  D1VKE_3  1 0 0.0450 0.2040 64.30000   1667 E_GEN-LYK   
D1KVK_3  D1VKE_3  2 0 0.0450 0.2040 64.30000   1667 E_GEN-LYK   
D1LAG_1  D1JLV_1  1 0 0.2800 4.0460 45.60000   1750 C_LAG-MAL   
D1LAG_1  D1SVS_1  1 0 0.1550 2.2440 25.30000   1800 C_LAG-SVS   
D1LAG_3  D1JLV_3  1 0 0.4700 3.8250 50.30000    857 E_KNA-LAG   
D1LAG_3  D1SVS_3  1 0 0.3010 2.7280 20.80000   1384 E_LAG-SVS   
D1LAG_3  D1TSV_3  1 0 0.2030 2.3330 27.40000   1380 E_LAG-TUP   
D1LKR_3  D1VID_3  1 0 0.5590 3.8160 1494.800    986 E_LKR-VID   
D1LYK_3  D1RIB_3  1 0 1.7750 9.9400 270.7000   1430 E_BBR-RIB_LK
D1MAL_1  D1TRI_1  1 0 0.6530 8.6930 117.8000   1828 C_MAL-TRI   
D1MES_3  D1TRI_3  1 0 1.9950 9.0990 399.9000    720 E_MES-TRI_1 
D1MES_3  D1ZSP_3  1 0 1.4480 3.4000 1649.800    607 E_MES-ZSP   
D1MKS_1  D1TRI_1  1 0 0.2870 3.8190 51.80000    657 C_MKS-TRI   
D1MKS_3  D1TRI_3  1 0 0.5650 4.7980 40.70000   1384 E_MKS-TRI_1 
D1MKS_3  D1TRI_3  2 0 0.5650 4.7980 40.70000   1384 E_MKS-TRI_2 
D1MKS_3  D1TRI_3  3 0 0.2820 2.3480 84.30000   1558 E_MKS-TRI_3 
D1MLP_3  D1TRI_3  1 0 0.3600 3.0530 25.90000   1384 E_MLP-TRI   
D1MLU_3  D1TRI_3  1 0 0.8040 6.7940 58.20000    560 E_MLU-TRI   
D1MOSV3  D1VIL_3  1 0 3.1740 10.720 76.80000    725 E_MOSV-VIL  
D1NVV_1  D1VHA_1  1 0 0.0610 0.8070 10.90000   2400 C_NVV-VHA   
D1NVV_3  D1RAK_3  1 0 6.0070 20.401 140.0000    725 E_NVV-SBA   
D1NVV_3  D1ZBQ_3  1 0 0.1080 1.0560 187.3000   1200 E_NVV-ZBQ   
D1PZR_1  D1REF_1  1 0 0.1090 1.0060 287.0000   1200 C_REV-TJE   
D1PZR_1  D1REF_1  2 0 0.1120 1.0010 287.0000   1200 C_REV-TJE   
D1PZR_11 D1REF_11 1 0 0.1120 0.9960 287.0000   1200 C_ASR-TJE   
D1PZR_11 D1REF_11 2 0 0.1100 0.9920 287.0000   1200 C_ASR-TJE   
D1QSG_1  D1MAL_1  1 0 1.2770 18.480 208.4000   1750 C_LAG-MAL   
D1RAM_3  D1STR_3  1 0 0.9030 3.0500 1622.900    712 E_RAM-STR   
D1REF_1  D1VER_1  1 0 0.3670 8.3160 135.3000   2400 C_REV-TJE   
D1REF_11 D1VER_11 1 0 0.3670 8.3160 135.3000   2400 C_ASR-TJE   
D1REV_1  D1ASR_11 1 0 0.5930 13.421 218.4000   2400 C_REV-TJE   
D1ROV_1  D1GAT_1  1 0 0.0730 0.5490 156.8000   1258 C_KAS-REV_1 
D1ROV_1  D1GAT_1  2 0 0.0630 0.5430 155.2000   1258 C_KAS-REV_1 
D1ROV_11 D1GAT_11 1 0 0.0680 0.5360 154.7000   1258 C_KAS-REV_2 
D1ROV_11 D1GAT_11 2 0 0.0680 0.5360 155.3000   1258 C_KAS-REV_2 
D1RSL_3  D1SIN_3  1 0 0.5660 3.8860 1280.800    959 E_RSL-SIN   
D1RYT_3  D1TNK_3  1 0 0.0550 0.3180 113.3000    701 E_RYT-SVS   
D1RYT_3  D1TUP_3  1 0 0.2390 2.1130 16.50000   1384 E_RYT-TUP   
D1SBA_3  D1RAK_3  1 0 0.1920 0.5010 263.9000    725 E_NVV-SBA   
D1SHE_3  D1KSH_3  1 0 1.3750 10.044 69.50000   1085 E_SHE-SQN   
D1SHE_3  D1UWN_3  1 0 1.9190 9.2650 311.3000    525 E_SHE-UWN   
D1SKH_1  D1GST_11 1 0 0.2600 1.4500 418.5000    924 C_FER-NVV   
D1SKH_1  D1GST_11 2 0 0.2600 1.4500 418.5000    924 C_FER-NVV   
D1SKH_11 D1GST_1  1 0 0.1600 1.7860 532.4000   1258 C_FER-VHA   
D1STR_31 D1STR_3  1 0 0.0040 0.7000 183.3000   1200 E_IDU-STR   
D1STSV3  D1SVGV3  1 0 0.6790 9.0030 3737.200   1411 E_STSV-SVGV 
D1STSV3  D1VID_3  1 0 2.6050 8.6170 61.70000    720 E_STSV-VID  
D1STSV3  D1VID_3  2 0 2.6050 8.6170 61.70000    720 E_STSV-VID  
D1TAN_3  D1KTA_3  1 0 0.2320 1.3850 11.10000   1126 E_TAN-TRI_N 
D1TAN_3  D1KTA_31 1 0 0.2320 1.3850 11.10000   1126 E_TAN-TRI_S 
D1TAN_3  D1TJE_31 1 0 0.2940 3.0280 1151.700   1757 E_TAN-TJE   
D1TEB_1  D1TRI_1  1 0 0.4280 5.7060 77.30000   1774 C_FER-TRI   
D1TEB_3  D1TRI_3  1 0 0.8440 7.0160 63.00000   1034 E_HNB-TRI   
D1TNK_3  D1SVS_3  1 0 0.5080 3.1630 228.0000    701 E_RYT-SVS   
D1TRI_3  D1ZSP_3  1 0 3.6030 13.297 1812.400    607 E_TRI-ZSP   
D1TSV_3  D1TUP_3  1 0 0.0260 0.2100 79.20000   1380 E_LAG-TUP   
D1VER_1  D1VIU_11 1 0 0.0310 0.3170 102.0000   1200 C_REV-TJE   
D1VER_1  D1VIU_11 2 0 0.0310 0.3170 102.0000   1200 C_REV-TJE   
D1VER_11 D1VIU_1  1 0 0.0310 0.3170 102.0000   1200 C_ASR-TJE   
D1VER_11 D1VIU_1  2 0 0.0310 0.3170 102.0000   1200 C_ASR-TJE   
D1VHA_3  D1ZBQ_3  1 0 0.1730 1.0300 413.3000    668 E_VHA-ZBQ   
D1VIU_1  D1TJE_1  1 0 0.0310 0.7840 12.90000   2400 C_ASR-TJE   
D1VIU_11 D1TJE_1  1 0 0.0350 0.7890 12.80000   2400 C_REV-TJE   
D200BI50 D2LEHR52 1 0 0.1000 0.1000 0.000000   1030 BEKT214     
D200FG50 D2DOEH59 1 0 0.0030 0.0500 2.200000    524 3           
D200FS50 D2YDOR51 2 0 0.7810 2.6180 21.20000   9999 KARB-DORT-8 
D200KN50 D2KARB52 1 0 0.8960 3.1930 30.10000   9999 KARB-FRAN-7 
D2AHM 22 D2AHM 21 1 2 0.0000 0.0000 0.000000   9999 D2AHM 2K3   
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1000   1095 219         
D2AHM 22 D2YSI 21 1 0 5.6490 27.976 201.6000   1095 233/230     
D2AHM 23 D2AHM 21 1 2 0.0000 0.0000 0.000000   9999 D2AHM 2K12  
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1000   1095 220         
D2AHM 23 D2YSI 22 1 0 5.6490 27.983 201.5000   1095 234/230/204 
D2AHM 51 D2AHM 53 1 1 1.2760 6.0770 0.000000   9999             
D2AHM 51 D2PLA 52 1 1 8.4800 25.934 0.000000   9999             
D2AHM 51 D2RE  52 1 1 5.4140 19.210 0.000000   9999             
D2AHM 52 D2AHM 51 2 2 0.0000 0.0000 0.000000   9999 D2AHM 5K08  
D2AHM 52 D2AHM 53 2 1 1.6270 4.0440 0.000000   9999             
D2AHM 52 D2MBG 51 1 1 169.60 334.17 0.000000   9999             
D2AHM 52 D2MBG 53 1 1 1889.8 3529.3 0.000000   9999             
D2AHM 52 D2NFI 52 1 1 410.26 1220.2 0.000000   9999             
D2AHM 52 D2PI  52 1 1 28.607 87.947 0.000000   9999             
D2AHM 52 D2PI  53 1 1 28.607 87.947 0.000000   9999             
D2AHM 52 D2ZOL 52 1 1 23.634 57.961 0.000000   9999             
D2AHM 53 D2AHM 52 1 2 0.0000 0.0000 0.000000   9999 D2AHM 5K15  
D2AHM 53 D2MBG 51 1 1 127.79 245.46 0.000000   9999             
D2AHM 53 D2MBG 53 1 1 1422.4 2591.7 0.000000   9999             
D2AHM 53 D2NFI 52 1 1 365.91 986.89 0.000000   9999             
D2AHM 53 D2PI  52 1 1 21.795 64.724 0.000000   9999             
D2AHM 53 D2PI  53 1 1 21.795 64.724 0.000000   9999             
D2AHM 53 D2PLA 52 1 1 8.4280 26.114 0.000000   9999             
D2AHM 53 D2ZOL 52 1 1 23.563 57.801 0.000000   9999             
D2ALFS11 D2YALF11 1 0 0.0030 0.0500 0.400000    600 BLAU        
D2ALFS12 D2YALF12 1 0 0.0010 0.0500 0.100000    600 SCHWARZ     
D2ALFS51 D2ALFS52 2 1 4.2270 13.897 0.000000   9999             
D2ALFS52 D2ALFS51 1 2 0.0000 0.0000 0.000000   9999 D2ALFS5K    
D2ALGE11 D2WAHL12 1 0 0.9000 8.1670 145.9000   3150 2           
D2ALGE53 D2HANW51 1 1 6.4240 16.403 0.000000   9999             
D2ALGE53 D2HANW52 1 1 6.4240 16.403 0.000000   9999             
D2ALGE53 D2LEHR54 1 1 0.8880 2.6200 0.000000   9999             
D2AS  11 D2AS  12 1 2 0.0000 0.0000 0.000000   9999 D2AS  1K    
D2AS  11 D2BRFW11 1 0 2.1410 22.444 352.0000   2616 418         
D2AS  51 D2AS  52 2 1 2.1780 6.0740 0.000000   9999             
D2AS  51 D2TRE 52 1 1 20.043 52.421 0.000000   9999             
D2AS  51 D2TRE 54 1 1 26.813 55.042 0.000000   9999             
D2AS  52 D2AS  51 1 2 0.0000 0.0000 0.000000   9999 D2AS  1K    
D2AS  52 D2TRE 52 1 1 20.068 52.624 0.000000   9999             
D2AS  52 D2TRE 54 1 1 4.9040 9.0560 0.000000   9999             
D2ASSL51 D2DILL52 1 1 4.1300 14.834 0.000000   9999             
D2ASSL52 D2ASSL51 1 2 0.0000 0.0000 0.000000   9999 D2ASSL5K    
D2ASSL52 D2ASSL51 2 1 3.7800 9.8790 0.000000   9999             
D2ASSL52 D2DILL52 1 1 5.5390 14.868 0.000000   9999             
D2AUDO51 D2AUDS51 1 0 0.0050 0.0510 77.60000   2006 411         
D2AUDO51 D2HUSN51 1 1 12.862 43.513 0.000000   9999             
D2AUDO51 D2HUSN52 1 1 12.718 42.841 0.000000   9999             
D2AUDO51 D2ITZW52 1 1 7.4660 17.642 0.000000   9999             
D2AUDO51 D2ITZW54 1 1 385.99 1390.3 0.000000   9999             
D2AUDO51 D2LBEC51 1 1 25.322 62.053 0.000000   9999             
D2AUDO51 D2SIEM51 1 1 247.35 568.06 0.000000   9999             
D2AUDO51 D2SIEM54 1 1 249.60 557.97 0.000000   9999             
D2AUDO52 D2AUDO51 1 2 0.0000 0.0000 0.000000   9999 D2AUDO5K    
D2AUDO52 D2AUDO51 2 1 3.2700 14.307 0.000000   9999             
D2AUDO52 D2AUDS59 1 0 0.0100 0.0500 3.500000   2326 412         
D2AUDO52 D2HUSN51 1 1 12.861 43.511 0.000000   9999             
D2AUDO52 D2HUSN52 1 1 12.717 42.839 0.000000   9999             
D2AUDO52 D2ITZW52 1 1 20.121 50.079 0.000000   9999             
D2AUDO52 D2ITZW54 1 1 20.273 50.210 0.000000   9999             
D2AUDO52 D2KUMM51 1 1 333.66 522.20 0.000000   9999             
D2AUDO52 D2LBEC51 1 1 28.095 69.025 0.000000   9999             
D2AUDO52 D2SIEM51 1 1 274.48 631.89 0.000000   9999             
D2AUDO52 D2SIEM54 1 1 276.99 620.68 0.000000   9999             
D2AUDS11 D2AUDS14 1 2 0.0000 0.0000 0.000000   9999 D2AUDS5K    
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.6000   3600 SCHWARZ     
D2AUDS11 D2WILW11 1 0 1.3180 15.410 194.8000   2216 BLAU        
D2AUDS14 D2HAND12 1 0 1.7370 19.862 256.2000   2216 GRUEN       
D2AUDS14 D2WILW12 1 0 1.3180 15.410 194.8000   2216 ROT         
D2AUDS21 D2AUDO23 1 0 0.0000 0.0500 0.000000   1441 421         
D2AUDS22 D2AUDS23 1 0 0.0100 0.0500 0.000000   1441 422         
D2BA-N51 D2ELT 52 1 1 851.55 2598.5 0.000000   9999             
D2BA-N51 D2ELT 54 1 1 2.4630 7.8590 0.000000   9999             
D2BA-N51 D2KRI 53 1 1 4.4690 27.345 0.000000   9999             
D2BA-N51 D2LU  51 1 1 10.823 56.185 0.000000   9999             
D2BA-N51 D2LU  52 1 1 1561.4 6718.4 0.000000   9999             
D2BA-N51 D2WG  52 1 1 2.3120 7.3550 0.000000   9999             
D2BA-N52 D2BA-N51 1 2 0.0000 0.0000 0.000000   9999 D2BA-N5K    
D2BA-N52 D2BA-N51 2 1 268.07 1796.5 0.000000   9999             
D2BA-N52 D2ELT 52 1 1 721.06 2363.3 0.000000   9999             
D2BA-N52 D2KRI 53 1 1 3.5230 25.212 0.000000   9999             
D2BA-N52 D2LU  51 1 1 590.31 2906.2 0.000000   9999             
D2BA-N52 D2LU  52 1 1 15.082 59.407 0.000000   9999             
D2BA-N52 D2WG  52 1 1 2.3130 7.3550 0.000000   9999             
D2BECH11 D2EICK12 1 0 0.4120 3.7490 66.60000   3150 1           
D2BECH12 D2BECH13 1 2 0.0000 0.0000 0.000000   9999 D2BECH1K1   
D2BECH12 D2EICK11 1 0 0.4120 3.7490 66.60000   3150 3           
D2BECH13 D2BECH11 1 2 0.0000 0.0000 0.000000   9999 D2BECH1K    
D2BECH21 D2BECH23 1 2 0.0000 0.0000 0.000000   9999 D2BECH2K    
D2BECH21 D2VELT21 1 0 1.9650 9.9410 133.8000   1310 01          
D2BECH23 D2LAGE21 1 0 0.6370 3.7640 43.80000   1310 03          
D2BECH23 D2VELT22 1 0 2.3450 9.4210 120.4000   1108 07          
D2BEHS11 D2BORK12 1 0 0.8890 7.3530 137.1000   3000 2           
D2BEHS11 D2YVOE11 1 0 2.3380 20.132 353.6000   3150 1           
D2BEHS12 D2BEHS11 1 2 0.0000 0.0000 0.000000   9999 D2BEHS1K    
D2BEHS12 D2WUER11 1 0 0.3410 2.8860 50.90000   3150 2           
D2BEHS51 D2BORK52 1 1 4.0390 10.610 0.000000   9999             
D2BEHS51 D2WUER51 1 1 14.455 44.827 0.000000   9999             
D2BEHS51 D2WUER52 1 1 14.011 44.870 0.000000   9999             
D2BEHS52 D2BEHS51 1 2 0.0000 0.0000 0.000000   9999 D2BEHS5K    
D2BEHS52 D2BEHS51 2 1 0.3390 1.5090 0.000000   9999             
D2BEHS52 D2BORK52 1 1 7.9710 20.543 0.000000   9999             
D2BEHS52 D2WUER51 1 1 14.455 44.828 0.000000   9999             
D2BEHS52 D2WUER52 1 1 14.011 44.870 0.000000   9999             
D2BORK11 D2BEHS12 1 0 0.8770 7.5540 132.7000   3150 1           
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.6000   3150 2           
D2BORK11 D2MECK12 1 0 1.1440 10.199 186.0000   2616 1           
D2BORK12 D2BORK13 1 2 0.0000 0.0000 0.000000   9999 D2BORK1K    
D2BORK12 D2GIEN11 1 0 2.1400 18.420 323.6000   3150 1           
D2BORK12 D2MECK11 1 0 1.1440 10.199 186.0000   2616 2           
D2BORK13 D2BORK11 1 2 0.0000 0.0000 0.000000   9999 D2BORK2K    
D2BORK51 D2DIPP51 1 1 21.215 60.413 0.000000   9999             
D2BORK51 D2DIPP52 1 1 7.9640 24.973 0.000000   9999             
D2BORK52 D2BORK51 1 7 0.0000 0.0000 0.000000   9999 D2BORK5K    
D2BRAN51 D2BRAN54 2 1 6.8780 33.431 0.000000   9999             
D2BRAN51 D2HATT51 1 1 6.8200 17.977 0.000000   9999             
D2BRAN51 D2HATT52 1 1 16.109 52.590 0.000000   9999             
D2BRAN52 D2BRAN55 2 7 0.0000 0.0000 0.000000   9999 D2BRAN5K22  
D2BRAN54 D2BRAN51 1 2 0.0000 0.0000 0.000000   9999 D2BRAN5K02  
D2BRAN54 D2HATT51 1 1 14.518 47.731 0.000000   9999             
D2BRAN54 D2HATT52 1 1 2.6340 7.1510 0.000000   9999             
D2BRFW12 D2BRFW13 1 2 0.0000 0.0000 0.000000   9999 D2BRFW1K2   
D2BRFW13 D2BRFW11 1 2 0.0000 0.0000 0.000000   9999 D2BRFW1K1   
D2BRFW52 D2ELT 51 1 1 5.8190 21.228 0.000000   9999             
D2BRFW52 D2ELT 54 1 1 7.4750 27.514 0.000000   9999             
D2BRFW52 D2TRE 51 1 1 17.987 57.367 0.000000   9999             
D2BRFW52 D2TRE 52 1 1 10.023 26.984 0.000000   9999             
D2BRFW52 D2TRE 54 1 1 19.967 53.361 0.000000   9999             
D2BRUN12 D2BRUN13 1 2 0.0000 0.0000 0.000000   9999 D2BRUN1K19  
D2BRUN13 D2BRUN11 1 2 0.0000 0.0000 0.000000   9999 D2BRUN1K37  
D2BRUN51 D2SDON52 1 1 0.5640 3.2970 0.000000   9999             
D2BRUN51 D2WILW51 1 1 1.9910 12.154 0.000000   9999             
D2BRUN59 D2BRUN51 1 0 0.0020 0.0500 53.40000   1729 411         
D2BUKD8A D2BUKD8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKD8G    
D2BUKE2A D2BUKE2B 1 2 0.0000 0.0000 0.000000   9999 D2BUKE2G    
D2BUKZ8A D2BUKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKZ8G    
D2BUTL11 D2BRUN11 1 0 0.1150 1.5100 19.70000   2216 BLAU        
D2BUTL12 D2BRUN12 1 0 0.1150 1.5100 19.70000   2216 GRUEN       
D2BUTL12 D2BUTL11 1 2 0.0000 0.0000 0.000000   9999 D2BUTL1K    
D2CLPO23 D2CONN25 1 0 3.7540 21.434 204.1000    949 ROT         
D2CLPO24 D2CONN21 1 0 3.7530 21.530 204.1000    706 GRUEN       
D2CLPO51 D2CONN52 1 1 24.592 63.854 0.000000   9999             
D2CLPO51 D2CONN53 1 1 24.129 62.581 0.000000   9999             
D2CLPO51 D2GANK51 1 1 7.8960 19.388 0.000000   9999             
D2CLPO51 D2NLAN52 1 1 70.762 172.64 0.000000   9999             
D2CLPO52 D2CLPO51 1 2 0.0000 0.0000 0.000000   9999 D2CLPO5K    
D2CLPO52 D2CLPO51 2 1 10.264 23.600 0.000000   9999             
D2CLPO52 D2CONN52 1 1 28.061 71.654 0.000000   9999             
D2CLPO52 D2CONN53 1 1 26.833 68.640 0.000000   9999             
D2CLPO52 D2GANK51 1 1 14.105 35.136 0.000000   9999             
D2CLPO52 D2NLAN52 1 1 587.46 1322.3 0.000000   9999             
D2CONN11 D2CONO13 2 0 0.0010 0.0500 0.500000   4000 ROT         
D2CONN11 D2DIEL11 2 0 1.4730 16.643 219.5000   2216 ROT         
D2CONN11 D2FEDD11 1 8 0.3640 6.5350 873.0000   2570 GRUEN       
D2CONN12 D2CONN11 1 2 0.0000 0.0000 0.000000   9999 D2CONN1K    
D2CONN12 D2CONO11 2 0 0.0010 0.0500 0.500000   4000 BLAU        
D2CONN12 D2DIEL12 1 0 1.4730 16.647 219.6000   2216 WEISS       
D2CONN12 D2FEDD13 1 0 0.3650 6.5310 898.8000   2570 GELB        
D2CONN21 D2CONO28 1 0 0.0040 0.0550 24.70000   1412 422         
D2CONN21 D2YEMO21 1 0 2.6370 19.003 469.7000   1243 WEISS       
D2CONN22 D2CONN24 1 2 0.0000 0.0000 0.000000   9999 D2CONN2K    
D2CONN22 D2CONN25 1 0 0.1000 0.1000 0.000000   3304 BEKSS1      
D2CONN22 D2CONO27 1 0 0.0040 0.0550 24.70000   2216 421         
D2CONN22 D2FEDD23 1 0 0.6910 8.2330 115.8000   2216 BLAU        
D2CONN23 D2CONN26 1 8 0.1000 0.1000 31.40000   3304 BEKSS2      
D2CONN24 D2CONN21 1 0 0.1000 0.1000 0.000000   3304 BEKSS3      
D2CONN24 D2CONO29 1 8 0.0010 0.0500 2.200000   2039 423         
D2CONN24 D2FEDD21 1 0 0.6910 8.2310 115.8000   2216 ROT         
D2CONN24 D2UWES21 1 0 0.8350 9.3480 121.3000   1898 ROT         
D2CONN25 D2YEMO22 1 0 2.6370 19.003 469.7000   1243 SCHWARZ     
D2CONN52 D2CONN53 1 2 0.0000 0.0000 0.000000   9999 D2CONN5K1   
D2CONN52 D2CONN53 2 1 3.0450 8.9690 0.000000   9999             
D2CONN52 D2UWES51 1 1 8.9210 26.103 0.000000   9999             
D2CONN53 D2UWES51 1 1 12.187 35.133 0.000000   9999             
D2CONN58 D2CONN52 1 0 0.0040 0.0810 22.00000   1306 412         
D2CONO11 D2CONO19 1 0 0.0010 0.0500 0.300000    998 D2CONO1 TR  
D2CONO13 D2CONO11 1 2 0.0000 0.0000 0.000000   9999 D2CONO1K2   
D2CONO13 D2UWES12 1 0 0.8160 9.4040 122.3000   2216 GELB        
D2CONO59 D2CONN53 1 0 0.0020 0.0500 35.80000   1777 411         
D2DIEL12 D2DIEL15 4 7 0.0000 0.0000 0.000000   9999 T442 BYPASS 
D2DIEL13 D2DIEL11 3 7 0.0000 0.0000 0.000000   9999 T441 BYPASS 
D2DIEL15 D2DIEL13 1 2 0.0000 0.0000 0.000000   9999 D2DIEL1K    
D2DIEL15 D2DOEW11 1 0 0.4840 5.4240 70.30000   2216 GELB        
D2DIEL51 D2CLPO51 1 1 17.158 44.183 0.000000   9999             
D2DIEL51 D2CLPO52 1 1 142.97 338.61 0.000000   9999             
D2DIEL51 D2GANK51 1 1 470.03 1137.9 0.000000   9999             
D2DIEL51 D2NLAN52 1 1 2.9500 8.9580 0.000000   9999             
D2DIKE2F D2DIKE2A 1 2 0.0000 0.0000 0.000000   9999 D2DIKE2G    
D2DIKZ8A D2DIKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2DIKZ8G    
D2DILL51 D2DILL52 1 7 0.0000 0.0000 0.000000   9999 D2DILL5K    
D2DILL52 D2BORK51 1 1 7.5780 20.497 0.000000   9999             
D2DIPP12 D2GKRO11 1 0 2.4580 22.654 397.9000   2204 2           
D2DIPP12 D2GKRO12 1 0 2.4580 22.654 397.9000   2204 1           
D2DIPP51 D2MECK51 1 1 16.286 36.975 0.000000   9999             
D2DIPP51 D2MECK52 1 1 16.286 36.975 0.000000   9999             
D2DIPP52 D2DIPP51 1 2 0.0000 0.0000 0.000000   9999           CN
D2DIPP52 D2DIPP51 2 1 1.2710 4.0850 0.000000   9999             
D2DIPP52 D2MECK51 1 1 16.286 36.975 0.000000   9999             
D2DIPP52 D2MECK52 1 1 16.286 36.975 0.000000   9999             
D2DOEH52 D2DOEH53 1 2 0.0000 0.0000 0.000000   9999           CN
D2DOEH52 D2FRAN52 1 1 53.099 115.86 0.000000   9999             
D2DOEH52 D2GIEN51 1 1 38.112 94.930 0.000000   9999             
D2DOEH53 D2DOEH52 2 1 115.34 221.88 0.000000   9999             
D2DOEH53 D2FRAN52 1 1 13.489 44.535 0.000000   9999             
D2DOEH53 D2GIEN51 1 1 9.1010 36.222 0.000000   9999             
D2DOEH58 D200FG50 1 0 0.0030 0.0500 2.200000    524 1           
D2DOEH59 D2DOEH52 1 1 95.895 213.64 0.000000   9999             
D2DOEH59 D2DOEH53 1 1 24.150 82.162 0.000000   9999             
D2DOEH59 D2FRAN52 1 1 10.215 42.378 0.000000   9999             
D2DOEH59 D2GIEN51 1 1 6.5590 34.367 0.000000   9999             
D2DOEW11 D2DOEW14 1 2 0.0000 0.0000 0.000000   9999 D2DOEW1K    
D2DOEW11 D2DOEW14 2 8 1.3800 24.900 2256.900   3712 2/GW1       
D2DOLL12 D2DOLL13 1 2 0.0000 0.0000 0.000000   9999 D2DOLL1K06  
D2DOLL12 D2YALF12 1 0 0.8540 9.5600 123.9000   2216 SCHWARZ     
D2DOLL13 D2DOLL11 1 2 0.0000 0.0000 0.000000   9999 D2DOLL1K20  
D2DOLL51 D2ALFS51 1 1 16.481 59.032 0.000000   9999             
D2DOLL51 D2ALFS52 1 1 11.603 43.162 0.000000   9999             
D2DOLL51 D2LUEN52 1 1 11.896 47.720 0.000000   9999             
D2DOLL52 D2ALFS51 1 1 25.642 79.145 0.000000   9999             
D2DOLL52 D2ALFS52 1 1 6.1420 20.162 0.000000   9999             
D2DOLL52 D2DOLL51 1 2 0.0000 0.0000 0.000000   9999 D2BORK2K    
D2DOLL52 D2DOLL51 2 1 17.030 60.292 0.000000   9999             
D2DOLL52 D2LUEN52 1 1 14.438 47.153 0.000000   9999             
D2DORT51 D2YDOR51 2 0 0.1740 0.7870 10.50000   9999 KARB-DORT-8 
D2DWKD1A D2DWK311 1 2 0.0000 0.0000 0.000000   9999 VIRTUAL     
D2DWKD1A D2DWKD1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKD1G    
D2DWKE1A D2DWK111 1 2 0.0000 0.0000 0.000000   9999 VIRTUAL     
D2DWKE1A D2DWKE1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKE1G    
D2DWKZ1A D2DWK211 1 2 0.0000 0.0000 0.000000   9999 VIRTUAL     
D2DWKZ1A D2DWKZ1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKZ1G    
D2EICK12 D2EICK13 1 2 0.0000 0.0000 0.000000   9999 D2EICKK1K2  
D2EICK13 D2EICK11 1 2 0.0000 0.0000 0.000000   9999 D2EICK1K12  
D2EICK52 D2EICK53 1 2 0.0000 0.0000 0.000000   9999 D2EICK5K    
D2EICK52 D2EICK53 2 1 0.0000 0.1000 0.000000   9999             
D2EICK52 D2MEIS51 1 1 0.0000 49.091 0.000000   9999             
D2ELSE11 D2BECH11 1 0 0.8830 8.1150 143.1000   3150 2           
D2ELSE11 D2TWIS12 1 0 1.4970 13.809 240.9000   3150 2           
D2ELSE12 D2BECH12 1 0 0.8860 8.0490 144.4000   3150 1           
D2ELSE12 D2ELSE11 1 2 0.0000 0.0000 0.000000   9999 D2ELSE1K    
D2ELSE12 D2TWIS11 1 0 1.4970 13.797 241.3000   3150 1           
D2ELSE51 D2ELSE52 2 1 1.3780 5.3160 0.000000   9999             
D2ELSE52 D2ELSE51 1 2 0.0000 0.0000 0.000000   9999 D2ELSE5K    
D2ELSE54 D2ELSE51 1 2 0.0000 0.0000 0.000000   9999           CN
D2ELSE54 D2ELSE51 2 1 63.468 227.76 0.000000   9999             
D2ELSE54 D2ELSE52 1 1 106.88 318.44 0.000000   9999             
D2ELT 12 D2ELT 11 1 7 0.0000 0.0000 0.000000   9999 D2ELT 1K07  
D2ELT 12 D2RED 11 1 0 1.2560 14.359 257.5000   3154 428         
D2ELT 51 D2TRE 51 1 1 135.53 305.74 0.000000   9999             
D2ELT 51 D2TRE 52 1 1 100.25 201.71 0.000000   9999             
D2ELT 51 D2TRE 54 1 1 411.44 686.35 0.000000   9999             
D2ELT 54 D2ELT 51 1 2 0.0000 0.0000 0.000000   9999           CN
D2ELT 54 D2ELT 51 2 1 160.63 337.78 0.000000   9999             
D2ELT 54 D2ELT 52 1 7 0.0000 0.0000 0.000000   9999 D2ELT 5K    
D2ELT 54 D2TRE 51 1 1 553.84 1065.2 0.000000   9999             
D2ELT 54 D2TRE 52 1 1 292.37 498.09 0.000000   9999             
D2ELT 54 D2TRE 54 1 1 584.19 989.58 0.000000   9999             
D2ELWE11 D2NVLD12 1 0 0.7630 8.9620 119.2000   2216 GRUEN       
D2ELWE12 D2ELWE13 1 2 0.0000 0.0000 0.000000   9999 D2ELWE1K2   
D2ELWE12 D2FARG12 1 0 0.2250 2.6730 37.20000   2216 GRUEN       
D2ELWE12 D2GANK12 1 0 0.7590 8.8090 111.2000   2216 ROT         
D2ELWE13 D2ELWE11 1 2 0.0000 0.0000 0.000000   9999 D2ELWE1K1   
D2EMDB21 D2EMDB22 1 2 0.0000 0.0000 0.000000   9999 D2EMDB2K    
D2EMDB21 D2YEMO22 1 0 0.0720 0.4120 3.200000   1243 SCHWARZ     
D2EMDB22 D2YEMO21 1 0 0.0720 0.4120 3.200000   1243 WEISS       
D2EMDB51 D2CONN52 1 1 19.409 57.718 0.000000   9999             
D2EMDB51 D2CONN53 1 1 19.425 57.784 0.000000   9999             
D2EMDB51 D2VOSL51 1 1 31.496 85.048 0.000000   9999             
D2EMDB51 D2VOSL52 1 1 19.552 62.327 0.000000   9999             
D2EMDB52 D2CONN52 1 1 11.969 37.208 0.000000   9999             
D2EMDB52 D2CONN53 1 1 11.974 37.235 0.000000   9999             
D2EMDB52 D2EMDB51 1 2 0.0000 0.0000 0.000000   9999 D2EMDB5K    
D2EMDB52 D2EMDB51 2 1 0.4330 2.1420 0.000000   9999             
D2EMDB52 D2VOSL51 1 1 31.882 86.092 0.000000   9999             
D2EMDB52 D2VOSL52 1 1 19.791 63.092 0.000000   9999             
D2EMDE21 D2EMDB22 1 0 0.0480 0.3910 5.800000   1000 ROT         
D2EMOS15 D2EMOS11 1 7 0.0000 0.0000 0.000000   9999             
D2EMOS28 D2YEMO22 1 0 0.0280 0.0600 57.60000   1468 SCHWARZ     
D2EMOS29 D2YEMO21 1 0 0.0720 0.3050 30.60000   1413 WEISS       
D2EOKE8A D2EOKE8B 1 2 0.0000 0.0000 0.000000   9999 D2EMOS8G    
D2ERZH21 D2YERZ23 1 0 0.4600 2.2000 15.70000    834 3           
D2ERZH22 D2YERZ24 1 0 0.4430 2.0420 15.00000    834 2           
D2ETZ 11 D2ETZ 12 1 2 0.0000 0.0000 0.000000   9999 D2ETZ 1K    
D2ETZ 12 D2MH  11 1 0 2.3210 26.271 338.3000   2888 437         
D2ETZ 21 D2SD  22 1 0 2.2600 17.208 121.8000   1453 248         
D2ETZ 52 D2ETZ 53 2 2 0.0000 0.0000 0.000000   9999           CN
D2ETZ 53 D2ETZ 52 1 7 0.0000 0.0000 0.000000   9999 D2ETZ 5K    
D2ETZ 53 D2ETZ 52 3 1 8.0880 25.798 0.000000   9999             
D2FARG11 D2YALF11 1 0 1.5600 17.973 233.7000   2216 BLAU        
D2FARG12 D2FARG11 1 2 0.0000 0.0000 0.000000   9999 D2FARG1K03  
D2FARG51 D2ALFS51 1 1 23.769 68.623 0.000000   9999             
D2FARG51 D2ALFS52 1 1 10.720 47.590 0.000000   9999             
D2FARG51 D2DOLL51 1 1 346.48 1198.0 0.000000   9999             
D2FARG51 D2DOLL52 1 1 519.24 1546.0 0.000000   9999             
D2FARG51 D2FARG52 2 1 18.900 60.396 0.000000   9999             
D2FARG51 D2SOTT53 1 1 7.6580 22.079 0.000000   9999             
D2FARG52 D2ALFS51 1 1 23.779 68.717 0.000000   9999             
D2FARG52 D2ALFS52 1 1 10.722 47.540 0.000000   9999             
D2FARG52 D2DOLL51 1 1 346.56 1198.2 0.000000   9999             
D2FARG52 D2DOLL52 1 1 519.35 1546.2 0.000000   9999             
D2FARG52 D2FARG51 1 2 0.0000 0.0000 0.000000   9999 D2FARG5K    
D2FARG52 D2SOTT52 1 1 10.682 29.761 0.000000   9999             
D2FARG59 D2FARG52 1 0 0.0040 0.0750 50.30000   1828 411         
D2FEDD11 D2FEDD12 1 2 0.0000 0.0000 0.000000   9999 D2FEDDK1    
D2FEDD11 D2MAKW12 1 0 0.0460 0.5990 181.0000   1111 SUEZ        
D2FEDD12 D2FEDD13 1 2 0.0000 0.0000 0.000000   9999 D2FEDDK2    
D2FEDD21 D2FEDD23 1 2 0.0000 0.0000 0.000000   9999 D2FEDD5K    
D2FEDD21 D2MAAD21 1 0 0.1300 1.4950 20.50000   2216 WEISS       
D2FEDD23 D2MAAD22 1 0 0.1300 1.4930 20.50000   2216 SCHWARZ     
D2FG  12 D2FG  13 1 2 0.0000 0.0000 0.000000   9999 D2FG  1K    
D2FG  12 D2OHFG12 2 0 0.2000 2.2010 40.10000   1200 430         
D2FG  13 D2OHFG11 2 0 0.2000 2.2010 40.10000   1200 429         
D2FG  19 D2FG  13 1 8 0.0100 0.0500 0.000000   9999 DUMMY       
D2FRAM52 D2FRAM53 1 7 0.0000 0.0000 0.000000   9999 D2FRAM5K    
D2FRAM52 D2FRSW51 1 1 0.4320 0.5960 0.000000   9999             
D2FRAM53 D200FS50 1 0 0.0040 0.0530 17.60000   9999 8           
D2FRAM53 D200KN50 1 0 0.0040 0.0530 17.60000   9999 7           
D2FRAM53 D2FRSW52 1 1 0.4160 0.6050 0.000000   9999             
D2FRAM57 D2FRAM53 1 0 0.0020 0.0500 35.90000   1831 213         
D2FRAM58 D2FRAM52 1 0 0.0020 0.0500 35.90000   1392 214         
D2FRAM59 D2FRAM52 1 0 0.0020 0.0500 35.80000   1577 215         
D2FRAN21 D2YDOE21 1 0 0.7870 3.7630 50.00000   1250 1           
D2FRAN22 D2FRAN21 1 2 0.0000 0.0000 0.000000   9999 D2FRAN2K    
D2FRAN22 D2YDOE22 1 0 0.7870 3.7630 50.00000   1250 2           
D2FRAN52 D2FRAN51 1 7 0.0000 0.0000 0.000000   9999 D2FRAN5K    
D2FRAN52 D2GIEN51 1 1 3.7160 18.673 0.000000   9999             
D2FRSW11 D2FRSW12 1 2 0.0000 0.0000 0.000000   9999 D2FRSW1K    
D2GANK12 D2GANK11 1 7 0.0000 0.0000 0.000000   9999 D2GANK1K    
D2GANK51 D2NLAN52 1 1 1933.1 4444.2 0.000000   9999             
D2GEB 51 D2GEB 52 2 1 27.227 299.62 0.000000   9999             
D2GEB 51 D2GEB 5B 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5G2   
D2GEB 51 D2GEB 5C 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5G3   
D2GEB 51 D2IN  52 1 1 32.844 142.49 0.000000   9999             
D2GEB 51 D2LU  51 1 1 36.502 190.17 0.000000   9999             
D2GEB 51 D2LU  52 1 1 7.5520 23.583 0.000000   9999             
D2GEB 51 D2MEB 51 2 1 25.920 84.453 0.000000   9999             
D2GEB 51 D2MEB 52 1 1 19.497 59.829 0.000000   9999             
D2GEB 52 D2GEB 51 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5K    
D2GEB 52 D2GEB 5A 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5G1   
D2GEB 52 D2IN  52 1 1 158.71 5612.3 0.000000   9999             
D2GEB 52 D2LU  51 1 1 1.3490 31.309 0.000000   9999             
D2GEB 52 D2LU  52 1 1 2.0440 18.821 0.000000   9999             
D2GEB 52 D2MEB 51 1 1 292.75 3652.2 0.000000   9999             
D2GEB 52 D2MEB 52 2 1 281.43 2399.7 0.000000   9999             
D2GIEN11 D2DILL11 1 0 1.0620 9.6060 168.7000   2612 3           
D2GIEN11 D2KARB11 2 0 1.5200 12.852 227.9000   2612 2           
D2GIEN12 D2ASSL11 1 0 0.4030 3.4670 60.90000   2612 4           
D2GIEN12 D2GIEN13 1 2 0.0000 0.0000 0.000000   9999 D2GIEN1K    
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5000   2616 1           
D2GIEN13 D2GIEN11 1 2 0.0000 0.0000 0.000000   9999 D2GIEN2K    
D2GIEN51 D2GIEN52 1 7 0.0000 0.0000 0.000000   9999 D2GIEN5K    
D2GIEN52 D2ASSL51 1 1 1.5870 5.2100 0.000000   9999             
D2GIEN52 D2ASSL52 1 1 1.5870 5.2100 0.000000   9999             
D2GIEN52 D2BORK51 1 1 3.7990 14.620 0.000000   9999             
D2GIEN52 D2DIPP51 1 1 128.70 249.11 0.000000   9999             
D2GIEN52 D2DIPP52 1 1 49.708 103.47 0.000000   9999             
D2GKRO11 D2BRFW12 1 0 2.8800 30.645 470.5000   2616 417         
D2GKRO11 D2GKRO12 1 2 0.0000 0.0000 0.000000   9999 D2GKRO1K    
D2GKRO11 D2GKRO1B 1 2 0.0000 0.0000 0.000000   9999 D2GKRO1G4   
D2GKRO12 D2AS  12 1 0 0.7560 8.3810 121.3000   2619 412         
D2GKRO12 D2GKRO1C 1 2 0.0000 0.0000 0.000000   9999 D2GKRO1G5   
D2GKRO21 D2FRAN21 1 0 1.2680 6.3190 84.40000   1250 3           
D2GKRO21 D2TRE 22 1 0 6.3900 28.892 229.3000   1088 217         
D2GKRO21 D2YDOE22 1 0 0.5350 2.5580 34.60000   1250 2           
D2GKRO22 D2GKRO21 1 7 0.0000 0.0000 0.000000   9999 D2GKRO2K    
D2GKRO22 D2TRE 22 1 0 6.3900 28.892 229.3000   1088 218         
D2GKRO22 D2YDOE21 1 0 0.5350 2.5580 34.60000   1250 1           
D2GKRO51 D2DOEH52 1 1 5.2360 15.886 0.000000   9999             
D2GKRO51 D2DOEH53 1 1 101.47 297.09 0.000000   9999             
D2GKRO51 D2DOEH59 1 1 78.886 283.21 0.000000   9999             
D2GKRO51 D2FRAN52 1 1 44.138 153.80 0.000000   9999             
D2GKRO51 D2GIEN51 1 1 29.469 125.00 0.000000   9999             
D2GKRO51 D2GKRO52 2 1 3.5100 20.737 0.000000   9999             
D2GKRO52 D2DOEH52 1 1 5.2360 15.886 0.000000   9999             
D2GKRO52 D2DOEH53 1 1 101.47 297.09 0.000000   9999             
D2GKRO52 D2DOEH59 1 1 78.885 283.21 0.000000   9999             
D2GKRO52 D2FRAN52 1 1 1.7080 8.3300 0.000000   9999             
D2GKRO52 D2GIEN51 1 1 29.469 125.00 0.000000   9999             
D2GKRO52 D2GKRO51 1 2 0.0000 0.0000 0.000000   9999 D2GKRO5K    
D2GLEI22 D2GLEI21 1 2 0.0000 0.0000 0.000000   9999 D2GLEI2K    
D2GLEI54 D2BRAN51 1 1 1.2820 3.3330 0.000000   9999             
D2GLEI54 D2BRAN54 1 1 1.5510 3.8530 0.000000   9999             
D2GLEI54 D2GLEI52 1 7 0.0000 0.0000 0.000000   9999 D2GLEI5K    
D2GLEI54 D2HATT51 1 1 9.3590 36.100 0.000000   9999             
D2GODE51 D2ALGE54 1 1 2.9290 8.8700 0.000000   9999             
D2GODE51 D2GODE52 1 2 0.0000 0.0000 0.000000   9999 D2GODE5X    
D2GODE51 D2GODE52 2 1 6.5960 17.782 0.000000   9999             
D2GODE51 D2HARD52 1 1 4.1670 11.593 0.000000   9999             
D2GODE52 D2ALGE54 1 1 2.9290 8.8700 0.000000   9999             
D2GODE52 D2HARD52 1 1 7.2300 17.963 0.000000   9999             
D2GOET21 D2WUER22 1 0 5.5090 26.653 270.3000    834 4           
D2GOET22 D2GOET21 1 2 0.0000 0.0000 0.000000   9999 D2GOET2K    
D2GOET22 D2WUER21 1 0 5.5090 26.653 270.4000    834 3           
D2GOET51 D2GOET52 1 2 0.0000 0.0000 0.000000   9999 D2GOET5K09  
D2GOET51 D2HARD55 1 1 2.5630 6.3690 0.000000   9999             
D2GOET52 D2HARD55 1 1 2.5630 6.3690 0.000000   9999             
D2GOEZ22 D2DOLL21 1 8 0.9020 5.7440 123.0000   1628 BLAU        
D2GOEZ22 D2YSOT22 1 8 0.7260 5.0480 75.90000   1647 GRUEN       
D2GR  11 D2BRFW12 1 0 0.0680 0.7720 14.50000   2880 427         
D2GR  11 D2BRFW12 2 0 0.0690 0.7940 14.40000   2400 487         
D2GR  11 D2GR  12 1 2 0.0000 0.0000 0.000000   9999 D2GR  1K    
D2GR  11 D2OD  12 1 0 1.0700 12.378 225.2000   3216 423         
D2GR  11 D2RAI 13 1 0 2.0000 21.703 405.3000   2400 434         
D2GR  12 D2BRFW11 1 0 0.0680 0.7720 14.40000   2880 426         
D2GR  12 D2ELT 12 1 0 0.7800 8.8300 161.2000   3216 422         
D2GR  12 D2GR  1A 1 7 0.0000 0.0000 0.000000   9999 D2GR  1G1   
D2GR  12 D2GR  1B 1 7 0.0000 0.0000 0.000000   9999 D2GR  1G2   
D2GR  12 D2RAI 11 1 8 2.0000 21.703 408.1000   2400 433         
D2GROH11 D2KILS11 1 0 2.1260 19.400 345.9000   3150 1           
D2GROH12 D2ALGE11 1 0 1.4850 13.565 241.8000   3150 2           
D2GROH12 D2GROH11 1 2 0.0000 0.0000 0.000000   9999 D2GROH1K    
D2GROH12 D2GROH1A 1 7 0.0000 0.0000 0.000000   9999 D2GROH1G    
D2GROH52 D2GROH53 1 7 0.0000 0.0000 0.000000   9999 D2GROH5K    
D2GROH52 D2LAGE52 1 1 0.0000 5.8490 0.000000   9999             
D2HAMN21 D2BDOR21 1 0 3.4820 18.990 145.8000    915 BLAU        
D2HAMN22 D2HAMN21 1 2 0.0000 0.0000 0.000000   9999 D2HAMN2K04  
D2HAMN22 D2HAMN21 2 7 0.0000 0.0000 0.000000   9999 D2HAMN2K12  
D2HAMN22 D2ITZW21 1 0 3.7200 20.062 154.0000    915 ROT         
D2HAMN51 D2KRUE52 1 1 6.4930 20.458 0.000000   9999             
D2HAMN51 D2KUMM53 1 1 1.5910 6.4370 0.000000   9999             
D2HAMN51 D2LBEC51 1 1 10.450 29.197 0.000000   9999             
D2HAND11 D2SHUW11 1 0 0.3540 6.4590 125.7000   3349 GELB        
D2HAND12 D2HAND14 1 2 0.0000 0.0000 0.000000   9999 D2HAND2K    
D2HAND14 D2AUDS11 1 0 1.7370 19.862 256.2000   2216 BLAU        
D2HAND15 D2HAND11 2 2 0.0000 0.0000 0.000000   9999 D2HAND2K    
D2HAND15 D2SHUW13 1 0 0.3540 6.4590 125.7000   3349 ROT         
D2HAND51 D2HAND52 1 1 6.0510 25.259 0.000000   9999             
D2HAND51 D2HUSN51 1 1 2.2470 9.6170 0.000000   9999             
D2HAND52 D2HUSN51 1 1 12.731 31.121 0.000000   9999             
D2HANW51 D2HANW52 2 1 1.3180 4.4600 0.000000   9999             
D2HANW52 D2HANW51 1 2 0.0000 0.0000 0.000000   9999 D2HANW5K    
D2HARD21 D2GOET22 1 0 1.2600 6.3500 44.00000    727 3           
D2HARD22 D2GOET21 1 0 1.2950 6.1790 42.50000    828 1           
D2HARD22 D2YERZ24 1 0 2.6130 12.876 82.70000    727 2           
D2HARD24 D2HARD21 1 0 0.0080 0.0500 0.000000    834 3           
D2HARD52 D2HARD55 1 7 0.0000 0.0000 0.000000   9999 D2HARD5K    
D2HARD55 D2VOER51 1 1 9.1050 22.617 0.000000   9999             
D2HARD55 D2VOER52 1 1 9.1040 22.616 0.000000   9999             
D2HATT11 D2HELM11 2 0 0.7140 6.5110 118.7000   3150 2           
D2HATT12 D2HELM12 1 0 0.7140 6.5110 118.7000   3150 1           
D2HATT52 D2HATT51 1 2 0.0000 0.0000 0.000000   9999           CN
D2HATT52 D2HATT51 2 1 0.5830 2.5340 0.000000   9999             
D2HEIW11 D2SDON12 1 0 0.3030 5.4690 105.1000   3349 BLAU        
D2HEIW12 D2HEIW13 1 2 0.0000 0.0000 0.000000   9999 D2HEIW1K07  
D2HEIW12 D2SDON11 1 0 0.3030 5.4690 105.1000   3349 GRUEN       
D2HEIW13 D2HEIW11 1 2 0.0000 0.0000 0.000000   9999 D2HEIW1K09  
D2HEIW51 D2HEIW53 2 1 0.2300 2.6380 0.000000   9999             
D2HEIW51 D2SDON52 1 1 0.8940 7.0590 0.000000   9999             
D2HEIW53 D2HEIW51 1 2 0.0000 0.0000 0.000000   9999           CN
D2HEIW53 D2SDON52 1 1 0.6590 6.1310 0.000000   9999             
D2HELM11 D2HELM12 1 2 0.0000 0.0000 0.000000   9999 D2HELM1K    
D2HELM19 D2HELM12 1 0 0.1980 1.8870 18.40000    807 KW BUSCHHAUS
D2HELM52 D2GLEI54 1 1 5.5120 17.454 0.000000   9999             
D2HELM52 D2HATT51 1 1 2.5590 10.516 0.000000   9999             
D2HELM52 D2HELM53 2 1 90.805 245.36 0.000000   9999             
D2HELM53 D2BRAN51 1 1 13.571 28.032 0.000000   9999             
D2HELM53 D2GLEI54 1 1 6.6840 18.933 0.000000   9999             
D2HELM53 D2HATT51 1 1 19.205 41.602 0.000000   9999             
D2HELM53 D2HATT52 1 1 2.5580 10.513 0.000000   9999             
D2HELM53 D2HELM52 1 2 0.0000 0.0000 0.000000   9999 D2HELM5K    
D2HEYD11 D2OVEN13 1 0 0.1560 1.4780 25.50000   1440 1           
D2HUSN11 D2HEIW11 1 0 0.6110 11.021 214.1000   3349 WEISS       
D2HUSN12 D2HEIW12 1 0 0.6110 11.021 214.1000   3349 SCHWARZ     
D2HUSN12 D2HUSN13 1 2 0.0000 0.0000 0.000000   9999 D2HUSN19    
D2HUSN13 D2HUSN11 1 2 0.0000 0.0000 0.000000   9999 D2HUSN18    
D2HUSN51 D2HUSN52 1 2 0.0000 0.0000 0.000000   9999 D2HUSN59    
D2HUSN52 D2HUSN51 2 7 0.0000 0.0000 0.000000   9999 D2HUSN58    
D2HUSN52 D2HUSN51 3 1 0.6710 3.8020 0.000000   9999             
D2HWBC19 D2HWYK11 1 0 0.0600 0.0500 0.000000   9999 FIKTIV      
D2HWKR1D D2HWBC19 1 0 0.0100 0.0500 0.000000   1500 1           
D2HWYK11 D2SIEM11 1 0 0.0740 0.9300 12.60000   1699 GELB        
D2IN  21 D2IN  22 1 2 0.0000 0.0000 0.000000   9999 D2IN  2K    
D2IN  21 D2IN  2B 1 2 0.0000 0.0000 0.000000   9999 D2IN  2G2   
D2IN  21 D2RAI 21 1 0 4.5570 34.542 256.1000   1103 266         
D2IN  22 D2IN  2A 1 7 0.0000 0.0000 0.000000   9999 D2IN  2G1   
D2IN  22 D2RAI 23 1 0 4.8350 36.648 271.7000   1102 265         
D2IN  51 D2IN  52 1 2 0.0000 0.0000 0.000000   9999 D2IN  5K    
D2IN  51 D2IRS 51 1 1 0.7190 2.2710 0.000000   9999             
D2IN  51 D2ZOL 51 1 1 141.40 453.43 0.000000   9999             
D2IN  51 D2ZOL 55 1 1 8.6080 18.843 0.000000   9999             
D2IN  52 D2IN  51 2 1 5.1940 12.848 0.000000   9999             
D2IN  52 D2IRS 51 1 1 10.673 31.188 0.000000   9999             
D2IN  52 D2MEB 51 1 1 73.378 337.35 0.000000   9999             
D2IN  52 D2MEB 52 1 1 56.402 239.22 0.000000   9999             
D2IN  52 D2ZOL 51 1 1 141.24 453.70 0.000000   9999             
D2IN  52 D2ZOL 55 1 1 8.7540 19.416 0.000000   9999             
D2INHA21 D2MAAD21 1 0 0.2150 2.5090 31.60000   1440 SCHWARZ     
D2INHA21 D2NORG2B 1 2 0.0000 0.0000 0.000000   9999 D2NORG2G    
D2IRS 11 D2IRS 12 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1K    
D2IRS 11 D2IRS 1B 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G5DT 
D2IRS 11 D2RAI 11 1 0 2.4340 26.763 494.7000   2204 425         
D2IRS 12 D2IRS 1A 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G4   
D2IRS 12 D2IRS 1C 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G5GT 
D2IRS 12 D2IRS 1E 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G3   
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.2000   2204 421         
D2IRS 12 D2RAI 13 1 0 2.4340 26.763 494.7000   2204 424         
D2IRS 51 D2IRS 52 1 2 0.0000 0.0000 0.000000   9999 D2IRS 5K    
D2IRS 52 D2IN  51 1 1 10.672 31.151 0.000000   9999             
D2IRS 52 D2IN  52 1 1 0.7190 2.2710 0.000000   9999             
D2IRS 52 D2IRS 51 2 1 1.9430 4.8110 0.000000   9999             
D2IRS 52 D2OBA 55 1 1 33.339 106.31 0.000000   9999             
D2IRS 52 D2ZOL 51 1 1 35.564 90.350 0.000000   9999             
D2IRS 52 D2ZOL 55 1 1 35.550 90.284 0.000000   9999             
D2IS  11 D2IS  17 1 2 0.0000 0.0000 0.000000   9999 D2IS  1G2   
D2IS  11 D2OH  11 1 0 1.4100 17.295 250.1000   2400 443         
D2IS  11 D2OH  12 1 0 1.4100 17.291 256.7000   2400 444         
D2IS  11 D2PT  13 1 0 1.4300 15.587 287.1000   2400 451         
D2IS  13 D2IS  11 1 2 0.0000 0.0000 0.000000   9999 D2IS  1K    
D2IS  13 D2IS  18 1 2 0.0000 0.0000 0.000000   9999 D2IS  1G3   
D2IS  13 D2OH  11 1 0 1.3500 16.677 266.1000   2400 446         
D2IS  13 D2PT  12 1 0 1.4300 15.587 287.1000   2400 452         
D2IS  15 D2IS  17 1 0 0.1000 0.1000 0.000000   2112 405         
D2IS  16 D2IS  15 1 1 0.5650 55.233 0.000000   9999             
D2IS  16 D2IS  18 1 0 0.1000 0.1000 0.000000   2112 406         
D2ITZW22 D2BDOR21 1 0 1.5080 8.4480 64.80000    915 GRUEN       
D2ITZW22 D2BRUN21 1 0 0.4750 5.5510 70.00000   1699 ROT         
D2ITZW22 D2ITZW21 1 2 0.0000 0.0000 0.000000   9999 D2ITZW2K    
D2ITZW51 D2HEIW51 1 1 6.7480 16.924 0.000000   9999             
D2ITZW51 D2HEIW53 1 1 6.7480 16.924 0.000000   9999             
D2ITZW52 D2KUMM51 1 1 16.788 46.028 0.000000   9999             
D2ITZW52 D2LBEC51 1 1 433.03 1750.2 0.000000   9999             
D2ITZW54 D2ITZW52 1 2 0.0000 0.0000 0.000000   9999             
D2ITZW54 D2ITZW52 2 1 0.7450 4.3670 0.000000   9999             
D2ITZW54 D2KUMM51 1 1 8.6390 23.466 0.000000   9999             
D2ITZW54 D2KUMM53 1 1 23.026 50.888 0.000000   9999             
D2ITZW54 D2LBEC51 1 1 437.45 1755.2 0.000000   9999             
D2ITZW55 D2ITZW52 1 0 0.1000 0.1000 0.000000   9999             
D2JARD11 D2HAND12 1 0 0.4220 4.7240 61.20000   2216 GRUEN       
D2JARD12 D2HAND14 1 0 0.4220 4.7240 61.20000   2216 BLAU        
D2JARD12 D2JARD13 1 2 0.0000 0.0000 0.000000   9999 D2JARD1K1   
D2JARD12 D2JARD1A 3 2 0.0000 0.0000 0.000000   9999 D2JARD1G    
D2JARD13 D2JARD11 2 2 0.0000 0.0000 0.000000   9999 D2JARD1K2   
D2JARD51 D2JARD52 2 1 0.2020 1.7090 0.000000   9999             
D2JARD52 D2JARD51 1 2 0.0000 0.0000 0.000000   9999 D2JARD5K    
D2KARB11 D2FRSW11 1 0 0.7740 6.8510 120.3000   2204 3           
D2KARB11 D2GKRO11 1 0 0.5870 4.9400 88.30000   2616 3           
D2KARB12 D2GKRO12 1 0 0.5870 4.9400 88.30000   2616 1           
D2KARB12 D2KARB11 1 2 0.0000 0.0000 0.000000   9999 D2KARB1K    
D2KARB52 D2YDOR51 2 0 0.1150 0.5750 8.800000   9999 KARB-DORT-8 
D2KHT 25 D2KHT 2B 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G2   
D2KHT 25 D2SLZ 21 1 0 0.5000 2.8400 32.70000   9999 265         
D2KHT 25 D2SLZ 23 2 0 0.5000 2.8400 32.70000   9999 264         
D2KHT 2A D2KHT 25 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G1   
D2KIES21 D2KIES22 1 2 0.0000 0.0000 0.000000   9999 D2KIES2K    
D2KIES22 D2AUDS21 1 0 2.1180 12.232 93.90000    949 421         
D2KIES52 D2AUDO51 1 1 18.504 43.618 0.000000   9999             
D2KIES52 D2AUDO52 1 1 20.532 48.519 0.000000   9999             
D2KIES52 D2HAND52 1 1 22.963 73.023 0.000000   9999             
D2KIES52 D2ITZW52 1 1 380.71 1409.6 0.000000   9999             
D2KIES52 D2ITZW54 1 1 384.39 1413.6 0.000000   9999             
D2KIES52 D2KIES53 2 1 9.6280 26.328 0.000000   9999             
D2KIES52 D2LBEC51 1 1 21.003 53.747 0.000000   9999             
D2KIES52 D2SHUW51 1 1 119.86 297.76 0.000000   9999             
D2KIES52 D2SHUW52 1 1 116.57 290.22 0.000000   9999             
D2KIES52 D2SIEM51 1 1 36.984 98.534 0.000000   9999             
D2KIES52 D2SIEM54 1 1 37.454 96.842 0.000000   9999             
D2KIES53 D2AUDO51 1 1 66.538 150.05 0.000000   9999             
D2KIES53 D2AUDO52 1 1 73.838 166.91 0.000000   9999             
D2KIES53 D2HAND52 1 1 22.945 72.963 0.000000   9999             
D2KIES53 D2ITZW52 1 1 1188.4 4252.6 0.000000   9999             
D2KIES53 D2ITZW54 1 1 1199.6 4264.7 0.000000   9999             
D2KIES53 D2KIES52 1 2 0.0000 0.0000 0.000000   9999 D2KIES5K    
D2KIES53 D2LBEC51 1 1 70.885 173.38 0.000000   9999             
D2KIES53 D2SHUW51 1 1 119.76 297.51 0.000000   9999             
D2KIES53 D2SHUW52 1 1 116.48 289.98 0.000000   9999             
D2KIES53 D2SIEM51 1 1 52.148 119.96 0.000000   9999             
D2KIES53 D2SIEM54 1 1 52.624 117.83 0.000000   9999             
D2KIEW21 D2KIES21 1 0 1.2970 7.4920 57.50000    949 BLAU        
D2KIEW22 D2AUDS22 1 0 1.6500 9.5310 73.20000    949 422         
D2KIEW22 D2KIEW21 1 2 0.0000 0.0000 0.000000   9999 D2KIEW2K    
D2KILS11 D2WAHL11 1 0 0.2590 2.3330 42.20000   3150 3           
D2KR  21 D2YKR 21 1 0 0.0300 0.2690 2.500000   1247 251         
D2KR  22 D2YKR 22 2 0 0.0300 0.2690 2.500000   1247 250         
D2KR  51 D2MBG 51 1 1 830.01 2363.5 0.000000   9999             
D2KR  51 D2MBG 53 1 1 685.68 2458.0 0.000000   9999             
D2KR  51 D2NFI 52 1 1 75.376 314.77 0.000000   9999             
D2KR  51 D2OBA 54 1 1 63.958 207.03 0.000000   9999             
D2KR  51 D2OBA 55 1 1 70.144 217.65 0.000000   9999             
D2KR  51 D2ZOL 52 1 1 246.45 580.23 0.000000   9999             
D2KRI 11 D2KRI 12 1 2 0.0000 0.0000 0.000000   9999 D2KRI 1K    
D2KRI 12 D2RAI 13 1 0 0.7550 6.8980 123.2000   2206 438         
D2KRI 52 D2GEB 51 1 1 0.9540 10.119 0.000000   9999             
D2KRI 52 D2GEB 52 1 1 0.5280 6.3020 0.000000   9999             
D2KRI 52 D2IN  52 1 1 685.99 6131.0 0.000000   9999             
D2KRI 52 D2LU  51 1 1 5.0380 38.742 0.000000   9999             
D2KRI 52 D2LU  52 1 1 4.5590 23.155 0.000000   9999             
D2KRI 52 D2MEB 51 1 1 653.88 3972.4 0.000000   9999             
D2KRI 52 D2MEB 52 1 1 527.18 2602.0 0.000000   9999             
D2KRI 53 D2ELT 52 1 1 11.597 36.526 0.000000   9999             
D2KRI 53 D2GEB 51 1 1 310.07 723.08 0.000000   9999             
D2KRI 53 D2IN  52 1 1 971.45 2916.5 0.000000   9999             
D2KRI 53 D2KRI 52 1 7 0.0000 0.0000 0.000000   9999 D2KRI 5K    
D2KRI 53 D2LU  51 1 1 9.6180 44.202 0.000000   9999             
D2KRI 53 D2LU  52 1 1 20.990 90.843 0.000000   9999             
D2KRI 53 D2MEB 51 1 1 15.176 40.915 0.000000   9999             
D2KRI 53 D2MEB 52 1 1 32.241 98.804 0.000000   9999             
D2KRUE12 D2KRUE11 1 2 0.0000 0.0000 0.000000   9999 D2KRUE1K    
D2KRUE12 D2STAD11 1 0 1.4520 13.580 238.5000   2748 2           
D2KUMM12 D2DOLL12 1 0 0.4150 7.1300 120.1000   3154 GRUEN       
D2KUMM12 D2KUMM11 1 7 0.0000 0.0000 0.000000   9999 D2KUMM1K    
D2KUMM53 D2KUMM51 1 2 0.0000 0.0000 0.000000   9999           CN
D2KUMM53 D2KUMM51 2 1 4.2460 15.080 0.000000   9999             
D2LAGE21 D2VELT21 1 0 2.8630 12.266 151.9000   1108 06          
D2LAGE51 D2LAGE52 2 1 0.0000 0.1000 0.000000   9999             
D2LAGE52 D2LAGE51 1 2 0.0000 0.0000 0.000000   9999 D2LAGE5K    
D2LAND11 D2GROH12 1 0 2.1370 18.400 323.0000   3150 1           
D2LAND12 D2GROH11 1 0 2.1370 18.402 323.2000   3150 2           
D2LAND12 D2LAND11 1 2 0.0000 0.0000 0.000000   9999 D2LAND1K    
D2LAND21 D2HANW21 1 0 2.5520 12.718 169.9000    637 3           
D2LAND22 D2HANW22 1 0 2.5520 12.718 169.9000    849 4           
D2LAND22 D2LAND21 1 2 0.0000 0.0000 0.000000   9999 D2LAND2K    
D2LAND22 D2LEHR21 1 0 4.3800 21.840 292.2000   1166 1           
D2LBEC21 D2HAMN22 2 0 3.2200 18.910 145.3000   1200 ROT         
D2LBEC21 D2LBEC22 1 2 0.0000 0.0000 0.000000   9999 D2LBEC2K    
D2LBEC22 D2HAMN21 1 0 3.2200 18.910 145.3000   1200 GELB        
D2LBEC51 D2KRUE52 1 1 4.0350 12.292 0.000000   9999             
D2LBEC51 D2SIEM51 1 1 1.2330 4.7400 0.000000   9999             
D2LBEC51 D2SIEM52 1 1 1.4200 4.6830 0.000000   9999             
D2LBEC51 D2SIEM53 1 1 1.4200 4.6830 0.000000   9999             
D2LBEC51 D2SIEM54 1 1 1.2150 4.6690 0.000000   9999             
D2LEHR22 D2GODE21 1 0 4.0400 20.360 137.3000    727 1           
D2LEHR22 D2LEHR21 1 2 0.0000 0.0000 0.000000   9999 D2LEHR2K    
D2LEHR52 D2LEHR51 1 7 0.0000 0.0000 0.000000   9999 D2LEHR5K    
D2LEHR52 D2OHLS51 1 1 29.672 117.18 0.000000   9999             
D2LEHR52 D2OHLS52 1 1 29.487 118.08 0.000000   9999             
D2LEHR52 D2SOTT51 1 1 92.861 242.64 0.000000   9999             
D2LEHR52 D2STAD51 1 1 9.5020 40.135 0.000000   9999             
D2LEHR52 D2STAD52 1 1 9.5010 40.135 0.000000   9999             
D2LEHR52 D2WECH51 1 1 15.068 55.573 0.000000   9999             
D2LEHR52 D2WECH52 1 1 14.175 49.379 0.000000   9999             
D2LEHR54 D2HANW51 1 1 2.9500 7.8450 0.000000   9999             
D2LEHR54 D2HANW52 1 1 11.016 29.427 0.000000   9999             
D2LU  21 D2RAI 21 1 0 1.6770 7.6300 224.0000   1447 237         
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.9000   1040 221         
D2LU  51 D2ELT 52 1 1 1610.0 4163.9 0.000000   9999             
D2LU  51 D2IN  52 1 1 403.70 3229.7 0.000000   9999             
D2LU  51 D2LU  52 2 1 2.5630 12.190 0.000000   9999             
D2LU  51 D2MEB 51 1 1 372.04 2091.2 0.000000   9999             
D2LU  51 D2MEB 52 1 1 295.85 1369.1 0.000000   9999             
D2LU  51 D2SD-N52 1 1 4.9050 18.549 0.000000   9999             
D2LU  51 D2SIT 52 1 1 3.0280 12.772 0.000000   9999             
D2LU  52 D2ELT 52 1 1 3448.5 8725.9 0.000000   9999             
D2LU  52 D2IN  52 1 1 100.80 403.84 0.000000   9999             
D2LU  52 D2LU  51 1 2 0.0000 0.0000 0.000000   9999 D2LU  5K    
D2LU  52 D2MEB 51 1 1 78.597 241.47 0.000000   9999             
D2LU  52 D2MEB 52 1 1 58.564 169.28 0.000000   9999             
D2LUEN11 D2KRUE11 1 0 0.7650 7.1170 125.0000   2748 GRUEN       
D2LUEN11 D2STAD17 1 0 0.6870 6.4620 113.5000   2748 1           
D2LUEN52 D2ALFS51 1 1 195.46 621.28 0.000000   9999             
D2LUEN52 D2ALFS52 1 1 53.208 185.60 0.000000   9999             
D2LUEN52 D2LUEN53 1 7 0.0000 0.0000 0.000000   9999 D2LUEN5K    
D2MAAD21 D2MAAD22 1 2 0.0000 0.0000 0.000000   9999 D2MAAD2K    
D2MBG 28 D2NFI 22 1 0 2.3200 19.150 158.7000   1102 251         
D2MBG 29 D2NFI 21 1 0 2.3200 19.150 158.7000   1102 250         
D2MBG 51 D2NFI 52 1 1 5.5710 17.276 0.000000   9999             
D2MBG 51 D2OBA 54 1 1 316.45 1118.7 0.000000   9999             
D2MBG 51 D2OBA 55 1 1 348.40 1174.6 0.000000   9999             
D2MBG 53 D2MBG 51 1 2 0.0000 0.0000 0.000000   9999 D2MBG 5K    
D2MBG 53 D2MBG 51 2 1 10.877 28.063 0.000000   9999             
D2MBG 53 D2NFI 52 1 1 29.227 102.65 0.000000   9999             
D2MBG 53 D2OBA 54 1 1 246.87 1158.3 0.000000   9999             
D2MBG 53 D2OBA 55 1 1 275.62 1217.3 0.000000   9999             
D2MBG 53 D2ZOL 52 1 1 1057.6 3281.9 0.000000   9999             
D2MEB 51 D2GEB 51 1 0 0.4510 3.9710 56.90000   1440 115         
D2MEB 51 D2MEB 52 1 7 0.0000 0.0000 0.000000   9999 D2MEB 5K    
D2MEB 51 D2MEB 52 2 1 5.2850 22.253 0.000000   9999             
D2MEB 52 D2GEB 52 1 0 0.4510 3.9710 57.10000   1440 116         
D2MECK11 D2DIPP12 2 0 1.4950 12.873 226.1000   2204 2           
D2MECK12 D2DIPP12 1 0 1.4950 12.873 226.1000   2204 1           
D2MECK12 D2MECK13 1 2 0.0000 0.0000 0.000000   9999 D2MECK1K1   
D2MECK13 D2MECK11 2 2 0.0000 0.0000 0.000000   9999 D2MECK1K2   
D2MECK51 D2MECK52 2 1 0.9920 3.5030 0.000000   9999             
D2MECK51 D2MECK58 1 0 0.0100 0.0500 3.100000   1828 411         
D2MECK52 D2MECK51 1 2 0.0000 0.0000 0.000000   9999 D2MECK5K    
D2MECK52 D2MECK59 1 0 0.0100 0.0500 3.100000   1751 412         
D2MEHR21 D2LEHR21 1 0 1.1510 5.7880 45.00000   1095 1           
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.80000    834 2           
D2MEHR22 D200BK20 1 2 0.0000 0.0000 0.000000   9999 D2MEHR2G    
D2MEHR22 D2HALL21 1 0 2.5000 11.760 91.40000    834 1           
D2MEHR22 D2LEHR22 2 0 1.1510 5.7880 45.00000   1095 2           
D2MEHR22 D2MEHR21 1 2 0.0000 0.0000 0.000000   9999 D2MEHR2K    
D2MEIS21 D2VELT21 2 0 0.8400 3.3260 42.40000   1108 08          
D2MEIS21 D2VELT22 1 0 0.8400 3.3260 42.40000   1108 09          
D2MEIS51 D2MEIS52 1 2 0.0000 0.0000 0.000000   9999 D2MEIS5K    
D2MEIS51 D2VELT52 1 1 0.0000 86.365 0.000000   9999             
D2MEIS52 D2EICK52 1 1 0.0000 29.895 0.000000   9999             
D2MEIS52 D2MEIS51 2 1 0.0000 0.0990 0.000000   9999             
D2MH  12 D2MH  11 1 7 0.0000 0.0000 0.000000   9999 D2MH  1K    
D2MUEN51 D2ETZ 52 1 1 41.057 126.57 0.000000   9999             
D2MUEN51 D2MH  51 1 0 0.3290 2.2760 17.60000   1102 184         
D2MUEN51 D2MUEN52 2 1 4.1100 9.9040 0.000000   9999             
D2MUEN52 D2ETZ 52 1 1 6.5970 35.621 0.000000   9999             
D2MUEN52 D2MH  52 1 0 0.1650 1.1380 17.60000   2206 189         
D2MUEN52 D2MUEN51 1 2 0.0000 0.0000 0.000000   9999 D2MUEN5K    
D2MUEN54 D2ETZ 52 1 1 13.179 113.68 0.000000   9999             
D2MUEN54 D2MUEN51 1 2 0.0000 0.0000 0.000000   9999           CN
D2MUEN54 D2MUEN51 2 1 17.350 60.192 0.000000   9999             
D2MUEN54 D2MUEN52 1 1 3.3170 19.225 0.000000   9999             
D2MZ  11 D2OBMZ11 2 0 0.1950 2.1250 38.60000   1200 439         
D2MZ  12 D2MZ  11 1 2 0.0000 0.0000 0.000000   9999             
D2MZ  12 D2OBMZ12 2 0 0.1950 2.1250 38.60000   1200 440         
D2NFI 21 D2NFI 22 1 2 0.0000 0.0000 0.000000   9999 D2NFI 2K    
D2NFI 21 D2OH  21 1 0 0.1500 1.5640 21.40000   1807 287         
D2NFI 22 D2OH  22 1 0 0.1500 1.5640 21.40000   1807 286         
D2NFI 22 D2ZOL 22 1 0 0.8900 9.7420 138.5000   2204 258         
D2NFI 51 D2AHM 52 1 1 25.544 78.665 0.000000   9999             
D2NFI 51 D2AHM 53 1 1 25.401 77.898 0.000000   9999             
D2NFI 51 D2KR  51 1 1 67.998 301.58 0.000000   9999             
D2NFI 51 D2MBG 51 1 1 32.407 94.682 0.000000   9999             
D2NFI 51 D2MBG 53 1 1 5.9530 17.025 0.000000   9999             
D2NFI 51 D2NFI 52 1 7 0.0000 0.0000 0.000000   9999 D2NFI 5K04  
D2NFI 51 D2NFI 52 2 7 0.0000 0.0000 0.000000   9999 D2NFI 5K16  
D2NFI 51 D2NFI 52 3 1 2.9040 12.559 0.000000   9999             
D2NFI 51 D2OBA 54 1 1 22.817 141.65 0.000000   9999             
D2NFI 51 D2OBA 55 1 1 25.937 148.96 0.000000   9999             
D2NFI 51 D2OBR 51 1 1 88.825 445.34 0.000000   9999             
D2NFI 51 D2OBR 52 1 1 363.88 1137.4 0.000000   9999             
D2NFI 51 D2OBR 53 1 1 38.235 103.24 0.000000   9999             
D2NFI 51 D2OBR 54 1 1 49.462 136.34 0.000000   9999             
D2NFI 51 D2PI  52 1 1 297.68 839.56 0.000000   9999             
D2NFI 51 D2PI  53 1 1 297.68 839.56 0.000000   9999             
D2NFI 51 D2ZOL 52 1 1 39.495 113.86 0.000000   9999             
D2NFI 52 D2OBA 54 1 1 2.5390 9.7570 0.000000   9999             
D2NFI 52 D2OBA 55 1 1 29.222 155.58 0.000000   9999             
D2NFI 52 D2ZOL 52 1 1 15.534 39.118 0.000000   9999             
D2NVLD11 D2GANK12 1 0 0.3590 4.1420 61.20000   2216 SCHWARZ     
D2NVLD12 D2NVLD11 1 2 0.0000 0.0000 0.000000   9999 D2NVLD1K    
D2OBA 11 D2OBA 13 1 2 0.0000 0.0000 0.000000   9999 D2OBA 1K    
D2OBA 11 D2OBMZ12 1 0 0.1950 2.1250 38.60000   1274 440         
D2OBA 13 D2OBMZ11 1 0 0.1950 2.1250 38.60000   1274 439         
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.9000   2000 264         
D2OBA 2G D2NFI 22 1 0 1.0700 11.503 153.9000   2000 263         
D2OBA 2G D2OBA 22 1 2 0.0000 0.0000 0.000000   9999 D2OBA 2K    
D2OBA 52 D2OBA 55 1 0 0.1000 0.1000 0.000000   1200 411         
D2OBA 54 D2OBA 55 1 2 0.0000 0.0000 0.000000   9999 D2OBA 5K    
D2OBA 54 D2OBA 55 2 1 0.9220 8.1500 0.000000   9999             
D2OBA 55 D2IN  51 1 1 58.359 154.19 0.000000   9999             
D2OBA 55 D2IN  52 1 1 58.330 154.11 0.000000   9999             
D2OBA 55 D2IRS 51 1 1 33.319 106.78 0.000000   9999             
D2OBA 55 D2ZOL 51 1 1 437.14 1552.0 0.000000   9999             
D2OBA 55 D2ZOL 55 1 1 437.02 1550.9 0.000000   9999             
D2OBR 21 D2OBA 22 1 0 0.8400 9.4690 115.3000   2000 270         
D2OBR 21 D2OBR 22 1 2 0.0000 0.0000 0.000000   9999 D2OBR 1K09  
D2OBR 21 D2YKR 22 1 0 1.7800 21.994 251.0000   2124 250         
D2OBR 22 D2OBA 2G 1 0 0.8400 9.4690 115.3000   2000 269         
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0000   2124 251         
D2OBR 51 D2KR  51 1 1 21.499 59.393 0.000000   9999             
D2OBR 51 D2MBG 51 1 1 1916.6 9615.9 0.000000   9999             
D2OBR 51 D2MBG 53 1 1 917.02 3634.5 0.000000   9999             
D2OBR 51 D2NFI 52 1 1 99.177 464.98 0.000000   9999             
D2OBR 51 D2OBA 54 1 1 5.9230 24.302 0.000000   9999             
D2OBR 51 D2OBA 55 1 1 5.9120 21.971 0.000000   9999             
D2OBR 51 D2OBR 52 1 1 28.627 68.514 0.000000   9999             
D2OBR 51 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999 D2OBR 5K    
D2OBR 51 D2OBR 53 2 1 110.52 217.81 0.000000   9999             
D2OBR 51 D2OBR 54 2 1 143.77 288.37 0.000000   9999             
D2OBR 51 D2ZOL 52 1 1 340.61 861.89 0.000000   9999             
D2OBR 52 D2KR  51 1 1 783.96 1627.0 0.000000   9999             
D2OBR 52 D2MBG 53 1 1 3471.6 9225.4 0.000000   9999             
D2OBR 52 D2NFI 52 1 1 396.74 1185.6 0.000000   9999             
D2OBR 52 D2OBA 54 1 1 6.3830 25.901 0.000000   9999             
D2OBR 52 D2OBA 55 1 1 6.3440 23.471 0.000000   9999             
D2OBR 52 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999           CN
D2OBR 52 D2OBR 53 2 1 353.51 537.30 0.000000   9999             
D2OBR 52 D2ZOL 52 1 1 1145.7 2154.7 0.000000   9999             
D2OBR 53 D2KR  51 1 1 78.904 146.21 0.000000   9999             
D2OBR 53 D2MBG 51 1 1 404.52 795.09 0.000000   9999             
D2OBR 53 D2MBG 53 1 1 358.04 835.25 0.000000   9999             
D2OBR 53 D2NFI 52 1 1 41.462 107.55 0.000000   9999             
D2OBR 53 D2OBA 54 1 1 32.337 69.930 0.000000   9999             
D2OBR 53 D2OBA 55 1 1 35.032 73.517 0.000000   9999             
D2OBR 53 D2ZOL 52 1 1 114.27 192.61 0.000000   9999             
D2OBR 54 D2KR  51 1 1 102.73 193.82 0.000000   9999             
D2OBR 54 D2MBG 51 1 1 525.92 1051.0 0.000000   9999             
D2OBR 54 D2MBG 53 1 1 464.33 1103.5 0.000000   9999             
D2OBR 54 D2NFI 52 1 1 53.676 142.05 0.000000   9999             
D2OBR 54 D2OBA 54 1 1 42.007 92.737 0.000000   9999             
D2OBR 54 D2OBA 55 1 1 45.504 97.158 0.000000   9999             
D2OBR 54 D2OBR 51 1 2 0.0000 0.0000 0.000000   9999           CN
D2OBR 54 D2OBR 52 1 1 460.98 710.94 0.000000   9999             
D2OBR 54 D2OBR 53 1 1 45.408 63.565 0.000000   9999             
D2OBR 54 D2ZOL 52 1 1 149.10 256.18 0.000000   9999             
D2OD  12 D2RED 14 1 0 0.9400 10.610 194.8000   3220 435         
D2OD  51 D2BA-N52 1 0 0.1370 1.3990 22.60000   2274 188         
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8000   2204 462         
D2OH  11 D2OHFG12 1 0 0.2000 2.2010 40.10000   1200 430         
D2OH  12 D2OBA 13 1 0 1.2000 13.127 166.8000   2204 461         
D2OH  12 D2OH  11 1 2 0.0000 0.0000 0.000000   9999 D2OH  1K    
D2OH  12 D2OHFG11 1 0 0.2000 2.2010 40.10000   1200 429         
D2OHLS12 D2LAND12 1 0 0.4960 4.2670 74.80000   2360 1           
D2OHLS12 D2OHLS11 1 2 0.0000 0.0000 0.000000   9999 D2OHLS1K    
D2OHLS51 D2OHLS52 2 1 5.3560 15.379 0.000000   9999             
D2OHLS52 D2OHLS51 1 2 0.0000 0.0000 0.000000   9999 D2OHLS5K    
D2OVEN11 D2EICK12 1 0 1.2480 11.452 202.3000   3150 4           
D2OVEN11 D2LAND11 1 0 0.7160 6.4820 113.9000   3150 4           
D2OVEN13 D2EICK11 1 0 1.2480 11.452 202.3000   3150 3           
D2OVEN13 D2OVEN11 1 2 0.0000 0.0000 0.000000   9999 D2OVEN1K    
D2OVEN13 D2SOTT12 1 0 2.7600 30.010 421.0000   2955 3           
D2PI  22 D2PI  21 1 2 0.0000 0.0000 0.000000   9999 D2PI  2K    
D2PI  51 D2PI  54 1 0 0.0060 2.4570 0.000000   1600             
D2PI  52 D2MBG 51 1 1 25.733 73.330 0.000000   9999             
D2PI  52 D2MBG 53 1 1 292.04 777.17 0.000000   9999             
D2PI  52 D2NFI 52 1 1 323.30 874.78 0.000000   9999             
D2PI  52 D2OBR 53 1 1 3678.0 7037.3 0.000000   9999             
D2PI  52 D2PI  54 1 1 3.7230 20.449 0.000000   9999             
D2PI  52 D2SI-N51 1 1 7.5640 54.800 0.000000   9999             
D2PI  52 D2SI-N52 1 1 7.5570 54.829 0.000000   9999             
D2PI  53 D2MBG 51 1 1 25.733 73.330 0.000000   9999             
D2PI  53 D2MBG 53 1 1 292.04 777.17 0.000000   9999             
D2PI  53 D2NFI 52 1 1 323.30 874.78 0.000000   9999             
D2PI  53 D2OBR 53 1 1 3678.0 7037.3 0.000000   9999             
D2PI  53 D2PI  51 2 2 0.0000 0.0000 0.000000   9999 D2PI  5K19  
D2PI  53 D2PI  52 1 2 0.0000 0.0000 0.000000   9999 D2PI  5K15  
D2PI  53 D2PI  52 2 1 0.6330 1.7420 0.000000   9999             
D2PI  53 D2PI  54 1 1 3.8130 19.937 0.000000   9999             
D2PI  53 D2SI-N51 1 1 7.8630 53.450 0.000000   9999             
D2PI  53 D2SI-N52 1 1 7.8580 53.479 0.000000   9999             
D2PI  54 D2SI-N51 1 1 5.0410 13.818 0.000000   9999             
D2PI  54 D2SI-N52 1 1 5.0390 13.808 0.000000   9999             
D2PLA 11 D2YPLA11 1 0 0.0100 0.1000 3.100000    816 465         
D2PLA 51 D2PLA 52 1 7 0.0000 0.0000 0.000000   9999 D2PLA 5K    
D2PLA 51 D2RE  51 1 1 8.8440 28.402 0.000000   9999             
D2PLA 51 D2RE  52 1 1 9.9780 28.986 0.000000   9999             
D2PT  12 D2PT  13 1 2 0.0000 0.0000 0.000000   9999 D2PT  1K    
D2PT  13 D2YPLA11 1 0 0.6350 7.0000 89.80000   2204 465         
D2PT  22 D2PI  22 1 0 4.7690 25.987 328.5000   1781 257         
D2PT  22 D2PT  21 1 2 0.0000 0.0000 0.000000   9999 D2PT  2K    
D2PT  59 D2PLA 51 1 1 20.861 60.466 0.000000   9999             
D2PT  59 D2PLA 52 1 1 0.7260 4.9920 0.000000   9999             
D2PT  5N D2PLA 51 1 1 23.756 68.929 0.000000   9999             
D2PT  5N D2PLA 52 1 1 1.5390 8.8350 0.000000   9999             
D2PT  5N D2PT  59 1 2 0.0000 0.0000 0.000000   9999 D2PT  5K    
D2PT  5N D2PT  59 2 1 1.0170 7.0040 0.000000   9999             
D2RAI 11 D2WG  13 1 0 2.3090 20.282 374.0000   2748 431         
D2RAI 13 D2RAI 11 1 2 0.0000 0.0000 0.000000   9999 D2RAI 1K    
D2RAI 1U D2RAI 13 2 7 0.0000 0.0000 0.000000   9999 D2RAI 1E    
D2RAI 23 D2RAI 21 1 2 0.0000 0.0000 0.000000   9999 D2RAI 2K    
D2RAI 23 D2TRE 22 1 0 5.0650 26.435 577.3000   1501 211         
D2RAI 52 D2MEB 52 1 0 0.0700 0.6170 8.800000   2000 181         
D2RAI 59 D2MEB 51 1 0 0.1000 0.1000 0.000000   2000 189         
D2RE  52 D2RE  51 1 2 0.0000 0.0000 0.000000   9999 D2RE  5K    
D2RE  52 D2RE  51 2 1 3.2220 10.913 0.000000   9999             
D2RED 11 D2RED 12 1 7 0.0000 0.0000 0.000000   9999 D2RED 1K09  
D2RED 11 D2RED 13 1 2 0.0000 0.0000 0.000000   9999 D2RED 1K01  
D2RED 12 D2KRI 11 1 0 2.1580 20.365 364.5000   2206 432         
D2RED 12 D2MH  11 1 0 1.2960 14.666 188.9000   2907 469         
D2RED 12 D2RED 14 1 2 0.0000 0.0000 0.000000   9999 D2RED 1K19  
D2RED 51 D2ELT 52 1 1 5.4200 54.358 0.000000   9999             
D2RED 52 D2ELT 52 1 1 5.1010 21.171 0.000000   9999             
D2RED 52 D2RED 51 1 2 0.0000 0.0000 0.000000   9999             
D2RED 52 D2RED 51 2 1 1.4160 6.1000 0.000000   9999             
D2RHED11 D2YRHE11 1 0 0.4810 5.5380 72.00000    150 SCHWARZ     
D2RIFF3A D2EMDB31 1 0 4.8490 9.4380 4374.100    450 114         
D2RIFF3A D2RIFF3B 1 2 0.0000 0.0000 0.000000   9999 D2RIFF3G    
D2SANO11 D2WUER11 1 0 0.0010 0.0500 0.100000    320 2           
D2SD  11 D2SD-N13 2 2 0.0000 0.0000 0.000000   9999 D2SD  1K    
D2SD  11 D2YPLA11 1 0 2.4450 26.980 341.2000   2204 465         
D2SD  21 D2LU  21 1 0 4.9310 18.545 239.8000   1094 223         
D2SD  21 D2RE  21 1 0 1.8720 14.844 99.70000    804 275         
D2SD  22 D2PT  21 1 0 6.1600 45.833 317.9000   1102 226         
D2SD-N13 D2ETZ 11 1 0 1.1800 12.832 164.3000   2907 457         
D2SD-N13 D2SD  11 1 0 0.1000 0.1000 0.000000   2204 497         
D2SD-N51 D2PLA 51 1 1 31.185 84.168 0.000000   9999             
D2SD-N51 D2PT  59 1 1 88.787 304.42 0.000000   9999             
D2SD-N51 D2PT  5N 1 1 101.09 347.02 0.000000   9999             
D2SD-N51 D2RE  51 1 1 1.6820 21.082 0.000000   9999             
D2SD-N51 D2RE  52 1 1 14.307 46.189 0.000000   9999             
D2SD-N51 D2SIT 52 1 1 69.308 193.12 0.000000   9999             
D2SD-N52 D2PLA 51 1 1 31.080 83.717 0.000000   9999             
D2SD-N52 D2PT  59 1 1 88.526 303.05 0.000000   9999             
D2SD-N52 D2PT  5N 1 1 100.79 345.46 0.000000   9999             
D2SD-N52 D2RE  52 1 1 2.7090 10.220 0.000000   9999             
D2SD-N52 D2SD-N51 1 7 0.0000 0.0000 0.000000   9999 D2SD  5K    
D2SD-N52 D2SD-N51 2 1 1.1250 3.7890 0.000000   9999             
D2SDON11 D2BRUN11 1 0 0.1930 3.4910 64.40000   3349 BLAU        
D2SDON12 D2SDON13 1 2 0.0000 0.0000 0.000000   9999 D2SDON1K07  
D2SDON13 D2BRUN12 1 0 0.1960 3.5430 65.30000   3349 GELB        
D2SDON13 D2SDON11 1 2 0.0000 0.0000 0.000000   9999 D2SDON1K02  
D2SDON51 D2SDON52 1 7 0.0000 0.0000 0.000000   9999 D2SDON5K2   
D2SDON53 D2SDON51 1 2 0.0000 0.0000 0.000000   9999 D2SDON5K    
D2SHUW11 D2AUDS11 1 0 0.5520 9.8790 196.9000   3349 SCHWARZ     
D2SHUW11 D2SHUW12 1 2 0.0000 0.0000 0.000000   9999 D2SHUW1K1   
D2SHUW12 D2SHUW13 2 2 0.0000 0.0000 0.000000   9999 D2SHUW1K2   
D2SHUW13 D2AUDS14 1 0 0.5520 9.8790 196.9000   3349 WEISS       
D2SHUW51 D2AUDO51 1 1 9.9320 25.741 0.000000   9999             
D2SHUW51 D2AUDO52 1 1 9.3590 24.849 0.000000   9999             
D2SHUW51 D2HAND52 1 1 7.5480 19.886 0.000000   9999             
D2SHUW51 D2HUSN51 1 1 5543.4 7286.1 0.000000   9999             
D2SHUW51 D2SHUW52 1 1 0.2450 2.1480 0.000000   9999             
D2SHUW52 D2AUDO51 1 1 9.9320 25.741 0.000000   9999             
D2SHUW52 D2AUDO52 1 1 9.3590 24.849 0.000000   9999             
D2SHUW52 D2HAND52 1 1 7.3400 19.382 0.000000   9999             
D2SHUW52 D2HUSN51 1 1 5396.2 7103.4 0.000000   9999             
D2SI  23 D2SI  24 1 7 0.0000 0.0000 0.000000   9999 D2SI  2K    
D2SI  23 D2YSI 21 1 0 0.2060 1.5800 11.20000   1200 233/230     
D2SI  24 D2YSI 22 1 0 0.2060 1.5800 11.20000   1200 234/230/204 
D2SI-N51 D2SI-N52 2 1 3.5610 11.102 0.000000   9999             
D2SI-N52 D2SI-N51 1 2 0.0000 0.0000 0.000000   9999 D2SI  5K    
D2SIEM14 D2SIEM11 1 7 0.0000 0.0000 0.000000   9999 D2SIEM1K    
D2SIEM14 D2SIEM11 2 2 0.0000 0.0000 0.000000   9999           CN
D2SIEM21 D2LBEC21 1 0 0.1600 1.1000 725.7000    950 BLAU        
D2SIEM51 D2SIEM54 2 1 29.780 70.163 0.000000   9999             
D2SIEM52 D2HWYK52 1 0 0.3700 1.1700 9.400000    662 ROT         
D2SIEM52 D2SIEM53 1 2 0.0000 0.0000 0.000000   9999           CN
D2SIEM53 D2HWYK52 1 0 0.3700 1.1700 9.400000    662 SCHWARZ     
D2SIEM53 D2SIEM51 1 2 0.0000 0.0000 0.000000   9999 D2SIEM5K    
D2SIEM53 D2SIEM52 2 1 0.0170 0.1010 0.000000   9999             
D2SIEM54 D2SIEM51 1 2 0.0000 0.0000 0.000000   9999           CN
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.30000   1360 228         
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.30000   1360 227         
D2SIT 22 D2SIT 21 1 2 0.0000 0.0000 0.000000   9999 D2SIT 2K    
D2SIT 51 D2IRS 51 1 1 3.9980 10.733 0.000000   9999             
D2SIT 51 D2IRS 52 1 1 3.9970 10.730 0.000000   9999             
D2SIT 51 D2SIT 52 1 2 0.0000 0.0000 0.000000   9999 D2SIT 5K    
D2SIT 52 D2RE  51 1 1 5.4220 14.221 0.000000   9999             
D2SIT 52 D2RE  52 1 1 12.775 30.889 0.000000   9999             
D2SLZ 21 D2SLZ 2A 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G1   
D2SLZ 21 D2YKR 22 2 0 1.0500 12.758 157.0000   2080 250         
D2SLZ 23 D2SLZ 21 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2K    
D2SLZ 23 D2SLZ 2B 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G2   
D2SLZ 23 D2YKR 21 1 0 1.0330 12.069 167.7000   2080 251         
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.1000   2955 GRUEN       
D2SOTT11 D2LAND12 1 0 2.0320 24.247 296.3000   2955 2           
D2SOTT12 D2DOLL13 1 0 1.3400 15.410 201.1000   2955 SCHWARZ     
D2SOTT12 D2SOTT13 1 2 0.0000 0.0000 0.000000   9999 D2SOTT1K01  
D2SOTT13 D2SOTT11 1 2 0.0000 0.0000 0.000000   9999 D2SOTT1K02  
D2SOTT21 D2BLOC21 1 0 2.7100 14.980 115.0000    949 BLAU        
D2SOTT21 D2SOTT22 1 2 0.0000 0.0000 0.000000   9999 D2SOTT2K    
D2SOTT51 D2OHLS51 1 1 10.357 34.714 0.000000   9999             
D2SOTT51 D2OHLS52 1 1 10.251 34.825 0.000000   9999             
D2SOTT51 D2STAD51 1 1 211.12 549.74 0.000000   9999             
D2SOTT51 D2STAD52 1 1 211.11 549.74 0.000000   9999             
D2SOTT52 D2ALFS51 1 1 1653.4 5015.8 0.000000   9999             
D2SOTT52 D2ALFS52 1 1 16.257 47.003 0.000000   9999             
D2SOTT52 D2DOLL51 1 1 495.32 1744.0 0.000000   9999             
D2SOTT52 D2DOLL52 1 1 33.889 101.67 0.000000   9999             
D2SOTT52 D2LUEN52 1 1 13.626 34.005 0.000000   9999             
D2SOTT52 D2SOTT53 1 2 0.0000 0.0000 0.000000   9999           CN
D2SOTT52 D2SOTT53 2 1 25.178 64.956 0.000000   9999             
D2SOTT53 D2ALFS51 1 1 1653.7 5016.7 0.000000   9999             
D2SOTT53 D2ALFS52 1 1 16.260 47.011 0.000000   9999             
D2SOTT53 D2DOLL51 1 1 495.42 1744.3 0.000000   9999             
D2SOTT53 D2DOLL52 1 1 33.895 101.68 0.000000   9999             
D2SOTT53 D2LUEN52 1 1 23.002 59.626 0.000000   9999             
D2STAD14 D2STAD11 1 7 0.0000 0.0000 0.000000   9999 D2STAD1K    
D2STAD14 D2STAD11 2 2 0.0000 0.0000 0.000000   9999           CN
D2STAD14 D2WAHL12 1 0 2.5280 21.765 382.3000   2494 1           
D2STAD17 D2STAD19 1 7 0.0000 0.0000 0.000000   9999 D2STAD1K    
D2STAD17 D2WAHL11 1 0 2.5280 21.765 382.3000   2616 2           
D2STAD51 D2LUEN53 1 1 4.1020 14.490 0.000000   9999             
D2STAD52 D2LUEN53 1 1 3.3380 11.792 0.000000   9999             
D2STAD52 D2STAD51 1 2 0.0000 0.0000 0.000000   9999 D2STAD5K    
D2STAD52 D2STAD51 2 1 4.7920 16.123 0.000000   9999             
D2STAD58 D2STAD51 1 0 0.0040 0.0820 23.40000   1398 413         
D2STAD59 D2STAD52 1 0 0.0040 0.0820 23.40000   1360 411         
D2STAW11 D2DOLL12 1 0 0.1900 3.5080 67.50000   2955 WS          
D2TRE 22 D2TRE 21 1 7 0.0000 0.0000 0.000000   9999 D2TRE 2K    
D2TRE 51 D2TRE 52 2 1 129.45 268.86 0.000000   9999             
D2TRE 52 D2TRE 51 1 2 0.0000 0.0000 0.000000   9999 D2TRE 5K    
D2TRE 54 D2TRE 51 1 2 0.0000 0.0000 0.000000   9999           CN
D2TRE 54 D2TRE 51 2 1 983.44 1499.1 0.000000   9999             
D2TRE 54 D2TRE 52 1 1 3.0270 8.3230 0.000000   9999             
D2TWIS12 D2TWIS11 1 2 0.0000 0.0000 0.000000   9999 D2TWIS1K    
D2TWIS51 D2ELSE51 1 1 4.5540 16.233 0.000000   9999             
D2TWIS51 D2ELSE52 1 1 7.6590 22.619 0.000000   9999             
D2TWIS51 D2ELSE54 1 1 347.41 970.97 0.000000   9999             
D2TWIS51 D2WUER51 1 1 33.628 91.848 0.000000   9999             
D2TWIS51 D2WUER52 1 1 16.945 46.328 0.000000   9999             
D2UWES11 D2ELWE12 1 0 0.7060 7.9790 104.6000   2216 ROT         
D2UWES11 D2UWES12 2 7 0.0000 0.0000 0.000000   9999 D2UWES1K11  
D2UWES12 D2ELWE11 1 0 0.7060 7.9800 104.6000   2216 WEISS       
D2UWES12 D2UWES11 1 2 0.0000 0.0000 0.000000   9999 D2UWES1K02  
D2UWES51 D2GANK51 1 1 4.2460 13.455 0.000000   9999             
D2UWES5U D2UWES51 1 7 0.0000 0.0000 0.000000   9999 D2UWES5K    
D2VELT21 D2VELT22 1 2 0.0000 0.0000 0.000000   9999 D2VELT2K12  
D2VELT51 D2GROH52 1 1 0.0000 7.6880 0.000000   9999             
D2VELT51 D2LAGE52 1 1 0.0000 10.446 0.000000   9999             
D2VELT52 D2EICK52 1 1 0.0000 5.6890 0.000000   9999             
D2VELT52 D2MEIS52 1 1 0.0000 5.2500 0.000000   9999             
D2VELT52 D2VELT51 1 7 0.0000 0.0000 0.000000   9999 D2VELT5K    
D2VOER51 D2ELSE51 1 1 19.315 71.748 0.000000   9999             
D2VOER51 D2ELSE52 1 1 32.706 100.36 0.000000   9999             
D2VOER51 D2ELSE54 1 1 23.085 76.386 0.000000   9999             
D2VOER51 D2TWIS51 1 1 53.726 129.43 0.000000   9999             
D2VOER51 D2VOER52 1 2 0.0000 0.0000 0.000000   9999 D2VOER5K    
D2VOER51 D2VOER52 2 1 6.2760 19.110 0.000000   9999             
D2VOER51 D2WUER51 1 1 14.102 37.104 0.000000   9999             
D2VOER51 D2WUER52 1 1 7.1110 18.814 0.000000   9999             
D2VOER52 D2ELSE51 1 1 19.315 71.748 0.000000   9999             
D2VOER52 D2ELSE52 1 1 32.706 100.36 0.000000   9999             
D2VOER52 D2ELSE54 1 1 23.085 76.386 0.000000   9999             
D2VOER52 D2TWIS51 1 1 53.731 129.53 0.000000   9999             
D2VOER52 D2WUER51 1 1 14.116 37.347 0.000000   9999             
D2VOER52 D2WUER52 1 1 7.1070 18.740 0.000000   9999             
D2VOSL22 D2INHA21 1 0 0.0660 0.7680 9.700000   1440 ROT         
D2VOSL22 D2MAAD22 1 0 0.1490 1.7410 21.90000   1440 WEISS       
D2VOSL22 D2VOSL21 1 7 0.0000 0.0000 0.000000   9999 D2VOSL2K    
D2VOSL51 D2CONN52 1 1 13.504 39.978 0.000000   9999             
D2VOSL51 D2CONN53 1 1 13.598 40.229 0.000000   9999             
D2VOSL52 D2CONN52 1 1 9.5710 29.449 0.000000   9999             
D2VOSL52 D2CONN53 1 1 9.6380 29.634 0.000000   9999             
D2VOSL52 D2VOSL51 1 2 0.0000 0.0000 0.000000   9999 D2VOSL5K    
D2VOSL52 D2VOSL51 2 1 3.2740 14.722 0.000000   9999             
D2WAHL11 D2HATT11 2 0 0.9870 9.0350 162.6000   3000 2           
D2WAHL12 D2HATT12 1 0 0.9870 9.0350 162.6000   3349 1           
D2WAHL12 D2WAHL13 1 2 0.0000 0.0000 0.000000   9999 D2WAHL1K    
D2WAHL13 D2WAHL11 1 2 0.0000 0.0000 0.000000   9999 D2WAHL1K02  
D2WAHL21 D2BRAN22 1 0 0.8420 4.2370 31.70000    629 1           
D2WAHL21 D2HALL21 1 0 0.9400 4.6400 62.40000   1360 3           
D2WAHL22 D2BRAN23 1 0 0.8420 4.2370 31.70000    834 2           
D2WAHL22 D2GLEI22 1 0 0.3600 1.8300 26.40000   1360 2           
D2WAHL22 D2LEHR22 1 0 1.6010 7.7000 178.5000    834 1           
D2WAHL22 D2WAHL21 1 2 0.0000 0.0000 0.000000   9999 D2WAHL2K    
D2WALD11 D2WALD1B 1 7 0.0000 0.0000 0.000000   9999 D2WALD1G2   
D2WALD11 D2YWAL11 1 0 0.1000 0.8300 15.40000   2400 3           
D2WALD12 D2WALD1A 1 2 0.0000 0.0000 0.000000   9999 D2WALD1G1   
D2WALD12 D2YWAL12 1 0 0.0990 0.8570 15.00000   2400 2           
D2WECH51 D2OHLS51 1 1 6.1080 16.025 0.000000   9999             
D2WECH51 D2OHLS52 1 1 28.849 86.309 0.000000   9999             
D2WECH51 D2SOTT51 1 1 6.8060 16.843 0.000000   9999             
D2WECH51 D2STAD51 1 1 116.58 311.39 0.000000   9999             
D2WECH51 D2STAD52 1 1 116.57 311.39 0.000000   9999             
D2WECH52 D2OHLS51 1 1 36.632 110.53 0.000000   9999             
D2WECH52 D2OHLS52 1 1 8.0790 21.891 0.000000   9999             
D2WECH52 D2SOTT51 1 1 40.503 109.91 0.000000   9999             
D2WECH52 D2STAD51 1 1 66.788 189.44 0.000000   9999             
D2WECH52 D2STAD52 1 1 66.782 189.44 0.000000   9999             
D2WECH52 D2WECH51 1 2 0.0000 0.0000 0.000000   9999 D2WECH5K    
D2WECH52 D2WECH51 2 1 0.9290 3.1140 0.000000   9999             
D2WG  13 D2RED 13 1 0 0.4990 5.5320 98.00000   3154 436         
D2WG  51 D2ETZ 52 1 1 20.476 89.145 0.000000   9999             
D2WG  51 D2MUEN51 1 1 12.373 31.585 0.000000   9999             
D2WG  51 D2MUEN52 1 1 9.4520 25.134 0.000000   9999             
D2WG  51 D2MUEN54 1 1 92.312 287.49 0.000000   9999             
D2WG  52 D2WG  51 1 7 0.0000 0.0000 0.000000   9999 D2WG  5K    
D2WILW11 D2BDOR11 1 8 0.2080 2.3990 31.20000   2216 WEISS       
D2WILW11 D2BUTL12 1 0 0.2340 2.9000 39.90000   2955 GELB        
D2WILW11 D2STAW11 1 0 1.4200 18.168 259.5000   2955 GE          
D2WILW12 D2BDOR11 2 8 0.2080 2.3990 31.20000   2216 SCHWARZ     
D2WILW12 D2BUTL11 1 0 0.2340 2.9000 39.90000   2955 ROT         
D2WILW12 D2DOLL11 1 0 1.4740 16.990 219.1000   2955 ROT         
D2WILW12 D2WILW13 1 2 0.0000 0.0000 0.000000   9999 D2WILW1K1   
D2WILW12 D2WILW1A 2 2 0.0000 0.0000 0.000000   9999 D2WILW1G    
D2WILW13 D2WILW11 2 2 0.0000 0.0000 0.000000   9999 D2WILW1K2   
D2WILW51 D2ITZW51 1 1 0.0590 2.4300 0.000000   9999             
D2WILW51 D2SDON52 1 1 0.9500 10.956 0.000000   9999             
D2WUER12 D2WUER11 1 0 1.3520 11.431 203.0000   3150 2           
D2WUER12 D2WUER13 1 2 0.0000 0.0000 0.000000   9999 D2WUER1K    
D2WUER13 D2GROH12 1 0 1.6740 14.412 253.1000   3150 2           
D2WUER51 D2WUER52 1 2 0.0000 0.0000 0.000000   9999 D2WUER5K    
D2WUER52 D2WUER51 2 1 1.8150 6.4760 0.000000   9999             
D2YALF11 D2DOLL11 1 0 0.7710 8.8800 115.5000   2216 BLAU        
D2YALF12 D2ELWE11 1 0 1.7720 20.001 261.8000   2216 SCHWARZ     
D2YDOE21 D2DOEH22 1 0 0.0060 0.0500 0.300000    559 1           
D2YDOE22 D2DOEH21 1 0 0.0060 0.0500 0.300000    558 2           
D2YERZ23 D2GODE21 1 0 1.0300 5.1800 35.20000    739 3           
D2YERZ23 D2HARD21 1 0 2.5500 12.800 88.00000    727 3           
D2YERZ24 D2LEHR21 1 0 5.2050 25.647 164.7000    727 2           
D2YFRS11 D2FRSW12 1 0 0.1580 1.3260 23.50000   2400 2           
D2YFRS11 D2KARB12 1 0 0.6280 5.4980 97.90000   2620 2           
D2YHAL21 D2GLEI21 1 0 0.5800 2.8100 36.00000   1088 2           
D2YHAL21 D2HALL21 1 8 0.1390 0.6980 4.700000    960 2           
D2YHUN21 D2BLOC21 1 0 3.4020 18.983 145.5000    949 WEISS       
D2YHUN21 D2CONN22 1 0 1.7600 10.165 78.00000    949 WEISS       
D2YHUN21 D2HUNT22 1 0 0.3670 2.1200 16.30000    949 WEISS       
D2YHUN22 D2CONN24 1 0 1.8030 10.257 79.80000    949 GELB        
D2YHUN22 D2HUNT21 1 0 0.7440 4.3000 33.10000    949 GELB        
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1000    883 GELB        
D2YNLA11 D2DOEW11 1 0 0.3380 3.7870 49.10000   2955 EOWS        
D2YNLA11 D2NLAN11 1 0 0.0080 0.0930 1.200000    750 EOWS        
D2YRHE11 D2DIEL13 1 0 0.3470 3.8810 50.30000   2216 SCHWARZ     
D2YRHE11 D2DOEW14 1 0 0.1380 1.5430 20.00000   2216 SCHWARZ     
D2YSOT22 D2DOLL22 1 8 0.0070 0.0600 0.800000   1898 GRUEN       
D2YVOE11 D2GROH11 1 0 0.8400 7.2310 127.0000   3150 1           
D2YVOE11 D2VOER12 1 0 0.0150 0.1270 2.200000    883 1           
D2YWAL11 D2BORK12 1 0 0.5140 4.6750 84.20000   2747 3           
D2YWAL11 D2TWIS11 1 0 0.6370 5.9280 104.1000   2747 3           
D2YWAL12 D2BORK11 1 0 0.5500 4.7350 83.20000   2645 2           
D2YWAL12 D2TWIS12 1 0 0.6370 5.9280 104.1000   2747 2           
D2YWEC21 D2LAND22 1 0 3.3460 12.870 168.5000   1108 1           
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.6000    949 1           
D2YWEC21 D2WECH21 1 0 0.0600 0.2300 3.000000   1108 1           
D2YWEC22 D2LAND21 1 0 3.3460 12.870 168.5000   1108 2           
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.6000    949 2           
D2YWEC22 D2WECH22 1 0 0.0600 0.2300 3.000000   1108 2           
D2ZOL 21 D2IRS 29 1 0 1.1170 12.212 155.6000   1600 262         
D2ZOL 22 D2ZOL 21 1 2 0.0000 0.0000 0.000000   9999 D2ZOL 2K    
D2ZOL 22 D2ZOL 2A 1 2 0.0000 0.0000 0.000000   9999 D2ZOL 2G    
D2ZOL 51 D2IRS 51 1 1 35.550 89.873 0.000000   9999             
D2ZOL 51 D2ZOL 52 1 7 0.0000 0.0000 0.000000   9999 D2ZOL 5K    
D2ZOL 52 D2OBA 54 1 1 6.3330 14.029 0.000000   9999             
D2ZOL 52 D2OBA 55 1 1 106.38 290.11 0.000000   9999             
D2ZOL 55 D2IRS 51 1 1 35.536 89.807 0.000000   9999             
D2ZOL 55 D2ZOL 51 1 2 0.0000 0.0000 0.000000   9999           CN
D2ZOL 55 D2ZOL 51 2 1 8.0210 26.245 0.000000   9999             
D43BRS11 D43BRS12 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D43BRS11 D43BRS13 2 2 0.0000 0.0000 0.000000   9999 SS1Y        
D43BRS11 D4OMOW11 1 0 2.2400 20.400 345.4000   2660 BRSBLOMO    
D43BRS12 D43BRS14 3 2 0.0000 0.0000 0.000000   9999 SS2Y        
D43BRS12 D43B_Y12 6 2 0.0000 0.0000 0.000000   1422 VET33T34    
D43BRS12 D4OMOW12 2 0 2.2800 20.500 347.1000   2400 BRSWSOMO    
D43BRS13 D43B_Y11 5 2 0.0000 0.0000 0.000000   1422 VET31T32    
D43BRS14 D43B_F11 4 2 0.0000 0.0000 0.000000    634 BRS_VER1    
D43BRS21 D43BRS23 1 2 0.0000 0.0000 0.000000   2400 BMK20       
D43BRS21 D43B_Y21 3 2 0.0000 0.0000 0.000000   2504 VET31T32    
D43BRS21 D43KO521 1 0 0.4900 2.6800 32.50000   9999 BRSNOKO1    
D43BRS21 D43LU121 1 0 0.7300 3.3000 39.20000   9999 BRSNOLUW    
D43BRS22 D43BRS26 2 2 0.0000 0.0000 0.000000   3160 BMK21       
D43BRS22 D43LUW21 2 0 0.7300 3.3000 39.20000   9999 BRSSULUW    
D43BRS23 D43B_Y22 4 2 0.0000 0.0000 0.000000   2504 VET33T34    
D43BRS23 D43KO421 1 0 0.8300 4.4300 55.30000   9999 BRSSUKO1    
D43BRS51 D43BRS53 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D43BRS52 D43BRS54 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D43BRS53 D43BRS54 1 2 0.0000 0.0000 0.000000   9999 BMK1        
D43BRS53 D43BRS5C 6 2 0.0000 0.0000 0.000000   1050             
D43BRS54 D43BRS5A 4 2 0.0000 0.0000 0.000000   1050             
D43BRS54 D43BRS5B 5 2 0.0000 0.0000 0.000000   1050             
D43KO421 D43KOP21 1 0 0.8300 4.4300 55.30000   9999 KOWSUKO1    
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.40000   9999 KOWNOKO1    
D43KO521 D43ROW23 1 8 0.0500 0.5000 1.600000   2000 ROWNOKO1    
D43KOP21 D43KOP25 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43KOP21 D43KOP26 2 2 0.0000 0.0000 0.000000   9999 SS12        
D43KOP21 D43KOP27 3 2 0.0000 0.0000 0.000000   9999 SS13        
D43KOP21 D43KOW21 1 0 0.5200 2.8500 2.300000   9999 KOW_K1      
D43KOW21 D43OVW21 1 0 0.0700 0.8100 409.7000   9999 KOW_OVW2    
D43LU121 D43LUW22 1 8 0.0500 0.5000 1.600000   9999 LUWNOLUW    
D43LU121 D43ROW23 1 0 0.0500 0.5000 1.600000   9999 ROWSUKO1    
D43LUW21 D43LUW22 5 2 0.0000 0.0000 0.000000   9999 SS1NORD     
D43LUW21 D43LUW22 6 2 0.0000 0.0000 0.000000   9999 SS1NORD     
D43LUW21 D43LUW23 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43LUW21 D43LUW24 2 2 0.0000 0.0000 0.000000   9999 SS12        
D43LUW21 D43LUW25 3 2 0.0000 0.0000 0.000000   9999 SS13        
D43LUW22 D43LUW27 4 2 0.0000 0.0000 0.000000   9999 SS1NORD     
D43OVW21 D43OVW22 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43OVW21 D43OVW23 2 2 0.0000 0.0000 0.000000   9999 SS12        
D43ROW21 D43ROW22 1 2 0.0000 0.0000 0.000000   9999 SS11        
D43ROW21 D43ROW23 2 0 0.0500 0.5000 1.600000    999 LTGKOW      
D4AL1U11 D4AL1U13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4AL1U11 D4WDLN12 1 0 0.1300 2.0400 31.90000   2000 ALTBLWDL    
D4AL1U12 D4AL1U14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4AL1U12 D4HKW211 2 0 0.0600 0.6000 0.000000   9999 BMTRHKW2    
D4AL1U13 D4AL1U14 1 2 0.0000 0.0000 0.000000   3000 BMK1        
D4AL1U13 D4HKW111 1 0 0.0600 0.6000 0.000000   9999 BMTRHKW1    
D4AL1U14 D4MULH14 1 0 0.8600 8.0200 140.3000   2959 ALTWSMHS    
D4ALMN21 D4ALMN22 1 7 0.0000 0.0000 0.000000   5000 BMK1        
D4ALMN22 D4DAXL22 1 0 1.1550 8.7130 187.0000   2267 ALMBLDAX    
D4ALMN22 D4GKMB22 1 0 0.6300 4.6750 127.5000   2651 ALMBLGKM    
D4ALMN51 D4HUEF5I 2 1 57.532 182.22 0.000000   9999             
D4ALMN51 D4HUEF5J 1 1 57.532 182.22 0.000000   9999             
D4ALMN51 D4WIES5I 1 1 5.8680 18.039 0.000000   9999             
D4ALMN51 D4WNHE5A 1 1 4.8640 14.606 0.000000   9999             
D4ALMN52 D4BRUK5I 1 1 4.2560 13.678 0.000000   9999             
D4ALMN52 D4DAXL5I 1 1 4.1180 13.424 0.000000   9999             
D4ALTB5I D4BZWN5I 1 1 2.3700 10.674 0.000000   9999             
D4ALTB5I D4WDLN5A 1 1 0.4090 2.0760 0.000000   9999             
D4ALTB5I D4WDLN5I 2 1 0.4090 2.0760 0.000000   9999             
D4BIRK22 D4DAXL22 1 0 0.9700 6.8300 141.2000   1283 PFIN        
D4BIRK5C D4BIRK5D 1 1 0.0000 0.0500 0.000000   9999             
D4BIRK5C D4OWAL5A 1 1 12.551 32.564 0.000000   9999             
D4BIRK5C D4OWAL5B 2 1 2.1260 8.1370 0.000000   9999             
D4BIRK5D D4OWAL5A 3 1 12.551 32.564 0.000000   9999             
D4BIRK5D D4OWAL5B 4 1 2.1260 8.1370 0.000000   9999             
D4BR 711 D4BRUK12 1 0 0.1390 1.2340 24.50000   3600 BRUWSBR7    
D4BR 711 D4PHIL18 1 0 0.3250 4.4300 68.20000   3481 PHIWSBR7    
D4BR 711 D4PULV12 1 0 1.0320 14.023 216.8000   2880 PULWSBR7    
D4BRNK22 D4GURT21 1 0 2.3200 18.530 385.4000   2000 BUCHE       
D4BRNK22 D4STOC21 1 0 0.3700 2.9300 60.80000   1980 BRNBLSTO    
D4BRNK5A D4BRNK5B 1 1 0.6530 2.6580 0.000000   9999             
D4BRNK5A D4GURT5A 4 1 29.523 76.909 0.000000   9999             
D4BRNK5A D4GURT5B 2 1 29.523 76.909 0.000000   9999             
D4BRNK5A D4STOC5A 2 1 3.8670 7.4090 0.000000   9999             
D4BRNK5A D4STOC5B 4 1 4.3550 7.6940 0.000000   9999             
D4BRNK5A D4VILL5I 2 1 11.155 29.972 0.000000   9999             
D4BRNK5B D4GURT5A 3 1 29.388 78.204 0.000000   9999             
D4BRNK5B D4GURT5B 1 1 29.388 78.204 0.000000   9999             
D4BRNK5B D4STOC5A 1 1 3.8670 7.4080 0.000000   9999             
D4BRNK5B D4STOC5B 3 1 4.3550 7.6940 0.000000   9999             
D4BRNK5B D4VILL5I 1 1 11.098 30.474 0.000000   9999             
D4BRU811 D4BRUK11 1 0 0.1400 1.2400 24.70000    598 BRURTBR8    
D4BRU811 D4PHIL12 1 0 0.3200 4.4100 67.90000   2880 PBBRTBR8    
D4BRU811 D4PULV13 1 0 1.0300 14.010 216.4000   2880 PULRTBR8    
D4BRUK5I D4DAXL5I 1 1 15.323 48.822 0.000000   9999             
D4BRUK5I D4OWAL5A 1 1 2.9600 7.7610 0.000000   9999             
D4BRUK5I D4OWAL5B 2 1 2.9540 7.7570 0.000000   9999             
D4BU4 21 D4BUEH21 1 0 1.2200 6.1900 82.00000   1528 BUHRTBU4    
D4BU4 21 D4DAXL22 1 0 1.1600 5.7100 77.50000   1528 DAXRTBU4    
D4BU4 21 D4KUMR21 1 0 0.0100 0.0500 0.400000    855 KUMRTBU4    
D4BUEH21 D4WEIR22 1 0 1.6970 8.4970 111.6000   1528 BUHGNWER    
D4BUEH5A D4WEIE52 3 1 4.6180 12.416 0.000000   9999             
D4BUEH5A D4WEIE53 2 1 4.6180 12.416 0.000000   9999             
D4BUEH5A D4WEIE54 1 1 4.6180 12.416 0.000000   9999             
D4BZWN11 D4BZWN13 2 2 0.0000 0.0000 0.000000   9999 SS1A        
D4BZWN11 D4LAIC12 1 0 1.0900 12.410 192.2000   2926 BZWGNLAI    
D4BZWN12 D4BZWN14 3 2 0.0000 0.0000 0.000000   9999 SS2A        
D4BZWN13 D4BZWN14 1 2 0.0000 0.0000 0.000000   3000 BMK1        
D4BZWN14 D4WDLN14 1 0 0.2300 3.3600 55.50000   2080 BZWGEWDL    
D4BZWN5I D4WDLN5A 1 1 1.6360 6.1230 0.000000   9999             
D4BZWN5I D4WDLN5I 2 1 1.6360 6.1230 0.000000   9999             
D4DAXL11 D4DAXL12 1 2 0.0000 0.0000 0.000000   3000 BMKP401     
D4DAXL11 D4EICH12 2 0 3.6210 31.020 542.2000   2806 SUTT        
D4DAXL11 D4KUHM12 1 0 6.0600 51.620 898.5000   2565 RHGR        
D4DAXL11 D4PHIL19 1 0 0.5860 8.7100 138.2000   3000 DAXGEPHI    
D4DAXL11 D4RDK811 1 0 0.0200 0.1600 2.800000   3000 RDK8GN      
D4DAXL12 D4DAXL1U 2 2 0.0000 0.0000 0.000000   9999 HS          
D4DAXL12 D4EICH11 1 0 3.6200 30.410 547.3000   3000 OBER        
D4DAXL12 D4PHIL18 2 0 0.5860 8.7120 138.1000   3000 DAXRTPHI    
D4DAXL12 D4RDK711 1 0 0.0130 0.1510 1.800000   1200 RDK7SW      
D4DAXL21 D4DAXL22 1 7 0.0000 0.0000 0.000000   3000 BMKP201     
D4DAXL21 D4DX4 21 1 0 0.5940 4.5620 98.20000   2565 DAXGEDX4    
D4DAXL21 D4NEUR22 1 0 4.1800 19.600 271.6000   1440 DAXGENRO    
D4DAXL21 D4RDK422 2 0 0.1000 0.2000 1.600000   1000 RDK4GRT     
D4DAXL22 D4DAXL23 2 2 0.0000 0.0000 0.000000   3000 BMKP202     
D4DAXL22 D4KAWS21 1 0 0.0800 0.7000 11.40000    666 RAP1        
D4DAXL22 D4KAWS22 2 0 0.0800 0.7000 11.40000    682 WAID2       
D4DAXL22 D4RDK421 1 0 0.1000 0.2000 1.600000    600 RDK4DBL     
D4DAXL23 D4OWAL22 1 0 0.4700 3.3400 63.00000   1840 SEEH        
D4DAXL5I D4KUMR5A 1 1 1.2580 3.3010 0.000000   9999             
D4DAXL5I D4OWAL5A 1 1 1.7070 5.7490 0.000000   9999             
D4DAXL5I D4OWAL5B 2 1 1.5990 5.4470 0.000000   9999             
D4DE7 11 D4DELL12 1 0 1.0900 11.490 164.3000   2283 DELWSDE7    
D4DE7 11 D4GOHF13 1 0 1.2000 12.380 199.6000   3150 GOHWSDE7    
D4DE7 11 D4NSTN11 1 0 0.0100 0.0600 0.800000    556 NSTWSDE7    
D4DELL11 D4DELL12 1 2 0.0000 0.0000 0.000000   2880 BMK1        
D4DELL11 D4DELL13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4DELL11 D4OMOW12 1 0 2.2900 19.220 341.3000   2880 DELGNOMO    
D4DELL11 D4ROLS14 1 0 1.8900 18.540 276.6000   2000 DELBLROL    
D4DELL12 D4LAIC13 1 0 0.6230 6.6470 101.0000   2880 DELWSLAI    
D4DELL5I D4DELL5J 1 1 0.0000 0.0500 0.000000   9999             
D4DELL5I D4GRKR5I 1 1 81.027 219.97 0.000000   9999             
D4DELL5I D4GRKR5J 3 1 81.027 219.97 0.000000   9999             
D4DELL5I D4HRBT5I 1 1 17.047 60.345 0.000000   9999             
D4DELL5I D4HRBT5J 3 1 17.047 60.345 0.000000   9999             
D4DELL5I D4LAIC5I 1 1 3.0760 8.4830 0.000000   9999             
D4DELL5J D4GRKR5I 2 1 81.027 219.97 0.000000   9999             
D4DELL5J D4GRKR5J 4 1 81.027 219.97 0.000000   9999             
D4DELL5J D4HRBT5I 2 1 17.047 60.345 0.000000   9999             
D4DELL5J D4HRBT5J 4 1 17.047 60.345 0.000000   9999             
D4DELL5J D4LAIC5I 2 1 3.0760 8.4830 0.000000   9999             
D4DX4 21 D4KUMR22 1 0 0.0100 0.0500 0.400000    855 KUMGEDX4    
D4DX4 21 D4WEIR21 1 0 1.4000 10.750 230.7000   2524 WERGEDX4    
D4ED7 11 D4EDSB14 1 0 0.4500 4.2600 75.00000   3000 EDSGNED7    
D4ED7 11 D4GROG12 1 0 0.5500 5.3300 170.8000   3160 GROGNED7    
D4ED7 11 D4MULH11 1 0 0.2400 2.4300 38.40000   3150 MHSGNED7    
D4EDSB11 D4EDSB13 2 2 0.0000 0.0000 0.000000   9999 SS1A        
D4EDSB11 D4WDLN13 1 0 0.4990 5.2130 89.90000   3000 EDSBLWDL    
D4EDSB12 D4EDSB14 3 2 0.0000 0.0000 0.000000   9999 SS2A        
D4EDSB13 D4EDSB14 1 2 0.0000 0.0000 0.000000   3000 BMK1        
D4EDSB5I D4MULH5I 1 1 4.9840 17.742 0.000000   9999             
D4EDSB5I D4PULV5J 1 1 0.5210 9.0520 0.000000   9999             
D4EDSB5I D4PULV5K 2 1 15.974 15.709 0.000000   9999             
D4EICH11 D4EICH12 1 2 0.0000 0.0000 0.000000   3000 BMKP401     
D4EICH11 D4KUHM12 1 0 2.5000 21.010 377.9000   3000 KAND        
D4EICH12 D4KUHM13 2 0 2.5010 21.423 374.5000   2400 DREI        
D4EICH21 D4EICH23 2 2 0.0000 0.0000 0.000000   9999 SS201B      
D4EICH21 D4GURT21 2 0 4.6500 22.720 256.9000   1200 HO-W        
D4EICH21 D4WEIR21 1 0 1.4600 11.182 240.0000   2500 EICGEWER    
D4EICH22 D4EICH24 3 2 0.0000 0.0000 0.000000   9999 SS202B      
D4EICH23 D4EICH24 1 7 0.0000 0.0000 0.000000   1500 BMKP201     
D4EICH24 D4GURT22 1 0 4.6500 22.720 256.9000   1200 HO-O        
D4EICH24 D4WEIR22 2 0 2.8800 14.350 187.8000   1496 EICRTWER    
D4EICH5A D4EICH5I 1 1 0.0000 0.0500 0.000000   9999             
D4EICH5A D4WEIE52 5 1 22.553 57.223 0.000000   9999             
D4EICH5A D4WEIE53 3 1 22.553 57.223 0.000000   9999             
D4EICH5A D4WEIE54 1 1 22.553 57.223 0.000000   9999             
D4EICH5B D4EICH5C 2 1 0.0000 0.0500 0.000000   9999             
D4EICH5I D4WEIE52 6 1 22.553 57.223 0.000000   9999             
D4EICH5I D4WEIE53 4 1 22.553 57.223 0.000000   9999             
D4EICH5I D4WEIE54 2 1 22.553 57.223 0.000000   9999             
D4EN8 11 D4ENGS11 1 0 1.1100 14.750 237.0000   2880 ENGGNEN8    
D4EN8 11 D4KUHM13 1 0 1.5400 17.750 321.4000   3000 KUHGNEN8    
D4EN8 11 D4VILL11 1 0 0.4500 3.8200 78.20000    478 VILGNEN8    
D4ENGS11 D4ENGS12 1 2 0.0000 0.0000 0.000000   2880 BMK1        
D4ENGS11 D4OB7 11 1 0 0.8600 9.0200 145.6000   2880 ENGRTOB7    
D4ENGS12 D4OBJT12 1 0 0.8500 8.9600 144.7000   2880 ENGWSOBJ    
D4ENGS12 D4TRSN12 1 0 0.7600 9.9000 159.8000   2880 ENGRTTRS    
D4ENGS5I D4ENGS5J 1 1 0.0000 0.0500 0.000000   9999             
D4ENGS5I D4OBJT5I 1 1 15.432 45.065 0.000000   9999             
D4ENGS5I D4OBJT5J 2 1 15.432 45.065 0.000000   9999             
D4ENGS5I D4PULV5I 1 1 133.28 579.95 0.000000   9999             
D4ENGS5I D4PULV5L 3 1 133.28 579.95 0.000000   9999             
D4ENGS5I D4TRSN5I 3 1 6.0920 17.186 0.000000   9999             
D4ENGS5I D4TRSN5J 1 1 6.0920 17.186 0.000000   9999             
D4ENGS5J D4OBJT5I 3 1 15.432 45.065 0.000000   9999             
D4ENGS5J D4OBJT5J 4 1 15.432 45.065 0.000000   9999             
D4ENGS5J D4PULV5I 2 1 133.28 579.95 0.000000   9999             
D4ENGS5J D4PULV5L 4 1 133.28 579.95 0.000000   9999             
D4ENGS5J D4TRSN5I 4 1 6.0920 17.186 0.000000   9999             
D4ENGS5J D4TRSN5J 2 1 6.0920 17.186 0.000000   9999             
D4GKDB11 D4GKDB12 1 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GKDB11 D4GKNK11 1 0 0.0500 0.5000 1.600000   4000 GK2DBGKN    
D4GKM721 D4GKMA21 2 0 0.0600 0.6000 0.000000   9999 BMTR17      
D4GKM821 D4GKMA22 3 0 0.0600 0.6000 0.000000   9999 BMTR18      
D4GKM921 D4GKMB22 1 0 0.0600 0.6000 0.000000   9999 BMTR19      
D4GKMA21 D4GKMA22 1 7 0.0000 0.0000 0.000000   9999 BMQK        
D4GKMA21 D4GKMB22 1 0 0.0600 0.3100 1.600000   1290 VL-21       
D4GKMA22 D4GKMB21 2 0 0.0600 0.3100 1.600000   1290 VL-22       
D4GKMA22 D4GKML21 1 0 0.0600 0.6000 0.000000   9999 BMTRL       
D4GKMB21 D4GKMB22 2 7 0.0000 0.0000 0.000000   9999 BMQK        
D4GKMB21 D4GKMN21 1 0 0.0600 0.6000 0.000000   9999 BMTRN       
D4GKMB22 D4GKMM21 2 0 0.0600 0.6000 0.000000   9999 BMTRM       
D4GKMB22 D4WNHE23 1 0 0.4800 3.9300 77.30000   2680 NECK        
D4GKMB51 D4GKMB53 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GKMB52 D4GKMB54 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4GKMB52 D4GKMB5A 4 2 0.0000 0.0000 0.000000   2414             
D4GKMB52 D4GKMC52 1 0 0.0500 0.2500 0.300000   9999 VL-11       
D4GKMB52 D4GKMC52 2 0 0.0500 0.2500 0.300000   9999 VL-12       
D4GKMB53 D4GKMB54 1 7 0.0000 0.0000 0.000000   2000 BMK1        
D4GKMB54 D4GKMB5B 5 2 0.0000 0.0000 0.000000   2414             
D4GKMC51 D4GKMC52 1 7 0.0000 0.0000 0.000000   2000 BMK1        
D4GKNK11 D4GROG12 1 0 0.4700 4.3500 75.80000   3000 GK2SWGRO    
D4GOHF11 D4GOHF13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GOHF11 D4KUPZ12 1 0 1.5280 13.867 249.7000   3000 GOHGNKUP    
D4GOHF12 D4GOHF13 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4GOHF12 D4GOHF14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4GOHF12 D4ROLS11 1 0 0.5200 5.4400 86.60000   2000 GOHGNROL    
D4GOHF5I D4GROG51 2 1 40.849 130.23 0.000000   9999             
D4GOHF5I D4GROG52 3 1 19.508 61.136 0.000000   9999             
D4GOHF5I D4GROG5J 1 1 40.849 130.23 0.000000   9999             
D4GOHF5I D4KUPZ5I 2 1 3.8000 15.125 0.000000   9999             
D4GOHF5I D4KUPZ5J 1 1 3.8000 15.125 0.000000   9999             
D4GOHF5I D4NSTN5I 1 1 -37.01 -37.43 0.000000   9999             
D4GOHF5I D4ROLS5I 1 1 2.3050 5.5240 0.000000   9999             
D4GR2G12 D4GR2G13 1 2 0.0000 0.0000 0.000000   5000 BMK2        
D4GR2G12 D4GROG12 1 0 0.0500 0.5000 1.600000   5000 GG2GNGRO    
D4GR2G13 D4PULV13 2 0 0.7570 7.8660 126.4000   2880 GG2RTPUL    
D4GRKR11 D4GRKR13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4GRKR11 D4HRBT11 1 0 1.4000 12.650 153.3000   1710 GRKRTHRB    
D4GRKR12 D4GRKR14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4GRKR13 D4GRKR14 1 2 0.0000 0.0000 0.000000   2880 BMK1        
D4GRKR14 D4OMOW12 1 0 0.4650 4.6700 82.60000   1800 GRKBLOMO    
D4GRKR5I D4GRKR5J 1 1 0.0000 0.0500 0.000000   9999             
D4GRKR5I D4HRBT5I 1 1 10.180 27.255 0.000000   9999             
D4GRKR5I D4HRBT5J 3 1 10.180 27.255 0.000000   9999             
D4GRKR5J D4HRBT5I 2 1 10.180 27.255 0.000000   9999             
D4GRKR5J D4HRBT5J 4 1 10.180 27.255 0.000000   9999             
D4GROG12 D4GROG13 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4GROG12 D4HUEF11 1 0 0.5200 4.8000 81.30000   3150 GROBLHUE    
D4GROG13 D4HLBR11 1 0 0.2100 1.9000 29.90000   2000 GRORTHLB    
D4GROG13 D4KUPZ11 1 0 1.2500 13.660 190.1000   2280 GROWSKUP    
D4GROG13 D4PULV12 1 0 0.7600 7.8600 126.3000   2880 GROWSPUL    
D4GROG51 D4GROG52 3 1 0.9050 2.5470 0.000000   9999             
D4GROG51 D4GROG5J 1 1 0.0000 0.0500 0.000000   9999             
D4GROG51 D4KUPZ5I 5 1 12.893 36.558 0.000000   9999             
D4GROG51 D4KUPZ5J 2 1 12.893 36.558 0.000000   9999             
D4GROG51 D4ROLS5I 2 1 400.03 916.89 0.000000   9999             
D4GROG52 D4GROG5J 2 1 0.9050 2.5470 0.000000   9999             
D4GROG52 D4KUPZ5I 6 1 12.739 32.285 0.000000   9999             
D4GROG52 D4KUPZ5J 3 1 12.739 32.285 0.000000   9999             
D4GROG52 D4ROLS5I 3 1 190.06 429.43 0.000000   9999             
D4GROG5J D4KUPZ5I 4 1 12.893 36.558 0.000000   9999             
D4GROG5J D4KUPZ5J 1 1 12.893 36.558 0.000000   9999             
D4GROG5J D4ROLS5I 1 1 400.03 916.89 0.000000   9999             
D4GU4 21 D4GURT21 1 0 0.0100 0.0500 0.000000   1500 GURRGGU4    
D4GU4 21 D4STOC21 1 0 2.1000 16.800 347.4000   1500 STORGGU4    
D4GURT21 D4GURT22 1 2 0.0000 0.0000 0.000000   2080 BMKP201     
D4GURT21 D4GURT2U 2 2 0.0000 0.0000 0.000000   9999 SS201       
D4GURT29 D4GURT2U 3 0 0.0500 0.2000 1.600000    999 NOTRES      
D4GURT5A D4GURT5B 1 1 0.0000 0.0500 0.000000   9999             
D4GURT5A D4KRSX51 4 1 13.755 36.276 0.000000   9999             
D4GURT5A D4KRSX5A 2 1 13.755 36.276 0.000000   9999             
D4GURT5A D4VILL5I 2 1 5.5960 13.808 0.000000   9999             
D4GURT5B D4KRSX51 3 1 13.755 36.276 0.000000   9999             
D4GURT5B D4KRSX5A 1 1 13.755 36.276 0.000000   9999             
D4GURT5B D4VILL5I 1 1 5.5960 13.808 0.000000   9999             
D4HDSU21 D4NEUR21 1 0 0.1800 0.9000 11.70000    542 HOF1        
D4HDSU22 D4NEUR22 2 0 0.1800 0.9000 11.70000    542 FEI2        
D4HDSU5A D4HDSU5B 1 1 0.0000 0.0500 0.000000   9999             
D4HOEP11 D4HOEP12 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4HOEP11 D4HOEP12 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4HOEP11 D4HUEF14 1 0 1.3600 12.110 204.3000   3000 HOEGEHUE    
D4HOEP5I D4HOEP5J 1 1 0.0000 0.0500 0.000000   9999             
D4HR8 11 D4HRBT14 1 0 0.8460 16.422 276.5000   2000 HERBTGW1    
D4HR8 11 D4MEZN12 1 0 0.0480 0.7130 11.70000   3000 HERBTGW3    
D4HRBT11 D4HRBT12 1 2 0.0000 0.0000 0.000000   2880 BMK1        
D4HRBT11 D4HRBT13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4HRBT12 D4HRBT14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4HRBT5I D4HRBT5J 1 1 0.0000 0.0500 0.000000   9999             
D4HRBT5I D4LAIC5I 1 1 12.479 33.937 0.000000   9999             
D4HRBT5J D4LAIC5I 2 1 12.479 33.937 0.000000   9999             
D4HUE711 D4HUEF12 1 0 0.9000 8.0800 144.8000   3144 HUEGEHU7    
D4HUE711 D4NEUR12 1 0 0.2000 2.0600 33.30000   3000 NROGEHU7    
D4HUE711 D4WIES11 1 0 0.0600 0.5600 9.900000    720 WIEGEHU7    
D4HUEF11 D4HUEF13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4HUEF12 D4HUEF13 1 2 0.0000 0.0000 0.000000   3150 BMK1        
D4HUEF12 D4HUEF14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4HUEF5I D4HUEF5J 1 1 0.0000 0.0500 0.000000   9999             
D4HUEF5I D4WIES5I 2 1 7.0950 20.275 0.000000   9999             
D4HUEF5I D4WNHE5A 2 1 52.566 130.06 0.000000   9999             
D4HUEF5J D4WIES5I 1 1 7.0950 20.275 0.000000   9999             
D4HUEF5J D4WNHE5A 1 1 52.566 130.06 0.000000   9999             
D4KAOS21 D4OWAL22 1 0 0.1800 0.8900 10.60000    652 KIL1        
D4KAOS51 D4KAWS5A 2 1 6.1520 2.8650 0.000000   9999             
D4KAOS51 D4KAWS5B 1 1 6.1520 2.8650 0.000000   9999             
D4KAWS5A D4KAWS5B 1 1 0.0000 0.0500 0.000000   9999             
D4KKP 11 D4PHIL18 1 0 0.0500 0.5000 2.800000   9999 KKPGEPHI    
D4KKPB12 D4PHIL12 1 0 0.0500 0.5000 1.600000   3000 PBGLK401    
D4KKPB12 D4PHIL13 2 8 0.0500 0.5000 1.600000   3000 PBGLK402    
D4KKPB12 D4PHIL19 3 0 0.0500 0.5000 1.600000   3000 PBGBLPHI    
D4KRSX51 D4KRSX5A 1 1 0.0000 0.0500 0.000000   9999             
D4KUHM11 D4KUHM13 1 7 0.0000 0.0000 0.000000   3000 BMKP401     
D4KUHM12 D4WHRW11 1 0 0.2200 1.7300 40.30000   2400 A9_10GE     
D4KUHM13 D4WHRW12 2 0 1.3300 1.7200 38.90000   1200 B9_10       
D4KUHM21 D4KUHM23 1 7 0.0000 0.0000 0.000000   3000 BMKP201     
D4KUHM21 D4SAEC21 1 0 0.0500 0.1000 1.600000    360 A7          
D4KUHM21 D4SAEC22 2 0 0.0500 0.1000 1.600000    360 A8          
D4KUHM21 D4SWSD21 1 0 0.5640 2.9350 35.70000   1290 BANN        
D4KUHM23 D4SAEC23 3 0 0.0500 0.1000 1.600000    360 B7          
D4KUHM23 D4SAEC24 4 0 0.0500 0.1000 1.600000    360 B8          
D4KUHM23 D4SWS 21 1 0 0.5700 2.9600 34.90000   1277 KUHGESWS    
D4KUMR5A D4OWAL5A 1 1 3.2090 9.8940 0.000000   9999             
D4KUMR5A D4OWAL5B 2 1 3.3810 10.370 0.000000   9999             
D4KUPZ11 D4KUPZ13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4KUPZ12 D4KUPZ13 1 2 0.0000 0.0000 0.000000   9999 SS1B        
D4KUPZ12 D4SLDR12 1 0 1.0000 11.390 217.9000   3000 KUPRTSLD    
D4KUPZ5I D4KUPZ5J 1 1 0.0000 0.0500 0.000000   9999             
D4KUPZ5I D4ROLS5I 2 1 178.64 390.68 0.000000   9999             
D4KUPZ5J D4ROLS5I 1 1 178.64 390.68 0.000000   9999             
D4LAIC11 D4LAIC12 1 2 0.0000 0.0000 0.000000   3000 BMK1        
D4LAIC11 D4LAIC13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4LAIC12 D4LAIC14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4MARB21 D4PULV21 1 0 0.5500 4.8900 74.60000   1484 MARGNPUL    
D4MEZN11 D4MEZN12 1 2 0.0000 0.0000 0.000000   5000 BMLKP       
D4MEZN11 D4WDLN13 1 0 0.4000 6.0600 96.90000   2000 MEZGEWDL    
D4MEZN51 D4MEZN5I 1 1 0.0000 0.0500 0.000000   9999             
D4MEZN51 D4WDLN5A 1 1 1.9540 12.784 0.000000   9999             
D4MEZN51 D4WDLN5I 3 1 1.9540 12.784 0.000000   9999             
D4MEZN5I D4WDLN5A 2 1 1.9540 12.784 0.000000   9999             
D4MEZN5I D4WDLN5I 4 1 1.9540 12.784 0.000000   9999             
D4MULH11 D4MULH13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4MULH11 D4MULH14 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4MULH12 D4MULH14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4MULH12 D4PULV13 1 0 0.7700 8.0000 134.4000   2880 MHSBLPUL    
D4MULH5I D4PULV5J 2 1 0.6210 4.3800 0.000000   9999             
D4MULH5I D4PULV5K 3 1 2.7550 6.4290 0.000000   9999             
D4MULH5J D4MULH5K 1 1 0.3890 4.7060 0.000000   9999             
D4MULH5J D4PULV51 1 1 1.2780 5.4290 0.000000   9999             
D4MULH5J D4WDLN5J 1 1 2.7440 12.873 0.000000   9999             
D4MULH5K D4PULV51 4 1 1.2810 5.4670 0.000000   9999             
D4MULH5K D4WDLN5J 2 1 2.7510 12.962 0.000000   9999             
D4NEUR11 D4NEUR12 1 2 0.0000 0.0000 0.000000   3000 BMKP401     
D4NEUR11 D4PHIL12 1 0 0.4400 6.1100 94.80000   3000 WAGB        
D4NEUR21 D4NEUR22 1 2 0.0000 0.0000 0.000000   3000 BMKP201     
D4NEUR21 D4NEUR2U 2 2 0.0000 0.0000 0.000000   9999 SS201       
D4NEUR21 D4WIES21 1 8 0.4700 2.9400 36.00000    415 PRO1        
D4NEUR21 D4WNHE23 1 0 0.7900 6.5500 127.8000   3000 BERGRT      
D4NSTN5I D4ROLS5I 1 1 1.8610 4.2580 0.000000   9999             
D4OB7 11 D4OBJT1U 1 0 0.0500 0.1000 1.600000   3120 OBJRTOB7    
D4OB7 11 D4PULV12 1 0 1.1700 12.100 194.6000   2880 PULRTOB7    
D4OBJT11 D4OBJT12 1 2 0.0000 0.0000 0.000000   9999 SS1B        
D4OBJT11 D4OBJT1U 2 2 0.0000 0.0000 0.000000   9999 US          
D4OBJT11 D4PULV13 1 0 1.1700 12.100 195.0000   2880 OBJWSPUL    
D4OBJT5I D4OBJT5J 1 1 0.0000 0.0500 0.000000   9999             
D4OBJT5I D4PULV5I 1 1 5.7110 23.418 0.000000   9999             
D4OBJT5I D4PULV5L 3 1 5.7110 23.418 0.000000   9999             
D4OBJT5I D4TRSN5I 3 1 270.20 803.64 0.000000   9999             
D4OBJT5I D4TRSN5J 1 1 270.20 803.64 0.000000   9999             
D4OBJT5J D4PULV5I 2 1 5.7110 23.418 0.000000   9999             
D4OBJT5J D4PULV5L 4 1 5.7110 23.418 0.000000   9999             
D4OBJT5J D4TRSN5I 4 1 270.20 803.64 0.000000   9999             
D4OBJT5J D4TRSN5J 2 1 270.20 803.64 0.000000   9999             
D4OMOW11 D4OMOW12 1 2 0.0000 0.0000 0.000000   4500 BMK1        
D4OWAL21 D4OWAL22 1 7 0.0000 0.0000 0.000000   2080 BMKP201     
D4PHIL18 D4PHIL19 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4PHIL18 D4PHIL19 2 7 0.0000 0.0000 0.000000   5000 BMK2        
D4PULV12 D4PULV13 1 7 0.0000 0.0000 0.000000   2880 BMK1        
D4PULV51 D4WDLN5J 1 1 4.6410 13.482 0.000000   9999             
D4PULV5I D4PULV5L 2 1 0.0000 0.0500 0.000000   9999             
D4PULV5J D4PULV5K 1 1 0.0000 0.0500 0.000000   9999             
D4ROLS11 D4ROLS13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4ROLS12 D4ROLS14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4ROLS13 D4ROLS14 1 2 0.0000 0.0000 0.000000   2000 BMK1        
D4SLDR11 D4SLDR12 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4STOC5A D4STOC5B 1 1 -0.067 -1.934 0.000000   9999             
D4TRSN11 D4TRSN12 1 2 0.0000 0.0000 0.000000   4000 BMK1        
D4TRSN5I D4TRSN5J 1 1 0.0000 0.0500 0.000000   9999             
D4WDLN11 D4WDLN12 1 2 0.0000 0.0000 0.000000   3000 BMK1        
D4WDLN11 D4WDLN13 2 2 0.0000 0.0000 0.000000   9999 SS1B        
D4WDLN12 D4WDLN14 3 2 0.0000 0.0000 0.000000   9999 SS2B        
D4WDLN5A D4WDLN5I 1 1 0.0000 0.0500 0.000000   9999             
D4WEIE52 D4WEIE53 3 1 0.0000 0.0500 0.000000   9999             
D4WEIE52 D4WEIE54 2 1 0.0000 0.0500 0.000000   9999             
D4WEIE53 D4WEIE54 1 1 0.0000 0.0500 0.000000   9999             
D4WEIR21 D4WEIR22 1 2 0.0000 0.0000 0.000000   5000 BMK1        
D4WHRW11 D4WHRX11 1 2 0.0000 0.0000 0.000000   9999 BMKA9       
D4WHRW11 D4WHRX12 2 2 0.0000 0.0000 0.000000   9999 BMKA10      
D4WHRW12 D4WHRX13 3 2 0.0000 0.0000 0.000000   9999 BMKB9       
D4WHRW12 D4WHRX14 4 2 0.0000 0.0000 0.000000   9999 BMKB10      
D4WIES5I D4WNHE5A 1 1 5.3300 12.865 0.000000   9999             
D4WNHE23 D4WNHE24 2 0 0.1000 0.2000 1.600000   3000 NRORT201    
D6BERC21 D6BERC22 1 2 0.0000 0.0000 0.000000   9999 BERC BERC CN
D6BERT21 D6BERT23 1 2 0.0000 0.0000 0.000000   9999 BERT BERT CN
D6BERT22 D6SCHI22 1 0 0.6040 3.0720 26.10000   1290 BER/SCHIF OU
D6BERT61 D6BERT63 1 2 0.0000 0.0000 0.000000   9999 BERT BERT CN
D6BERT62 D6BERT64 1 2 0.0000 0.0000 0.000000   9999 BERT BERT CN
D6BERT62 D6ROOS61 1 1 6.1420 22.508 0.000000   9999             
D6BERT63 D6BERT62 1 1 0.4590 2.0540 0.000000   9999             
D6BERT63 D6ROOS61 1 1 6.8970 24.576 0.000000   9999             
D6BLOO21 D6BERC22 1 0 0.3600 1.9860 222.7000   1290 BLOO/BERCH  
D6BLOO21 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO21 D6HEIS21 1 0 0.6760 3.6110 261.7000   1290 HEISD/BLOO  
D6BLOO22 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO22 D6BLOO24 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO61 D6BERT61 1 1 1.0360 5.4080 0.000000   9999             
D6BLOO61 D6BLOO63 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO61 D6SCHI61 1 1 2.8370 11.233 0.000000   9999             
D6BLOO62 D6BLOO64 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO CN
D6BLOO64 D6BERT64 1 1 1.0740 5.1990 0.000000   9999             
D6BLOO64 D6BLOO61 1 1 0.5380 3.6070 0.000000   9999             
D6BLOO64 D6SCHI61 1 1 5.4320 16.687 0.000000   9999             
D6FLEB21 D6FLEB22 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB CN
D6FLEB61 D6FLEB62 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB CN
D6FLEB62 D6FLEB64 1 1 2.9810 12.025 0.000000   9999             
D6FLEB63 D6FLEB64 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB CN
D6HEIS21 D6BERT21 1 0 0.6450 3.2800 28.00000   1290 HEIS/BER EST
D6HEIS21 D6ROOS21 1 8 0.7790 3.9230 33.60000   1290 HEIS/ROO EST
D6HEIS22 D6BERT22 1 0 0.6450 3.2800 28.00000   1290 HEIS/BER OUE
D6HEIS22 D6ROOS22 1 0 0.7790 3.9630 33.60000   1290 HEIS/ROO OUE
D6HEIS61 D6ROOS62 1 1 11.409 35.584 0.000000   9999             
D6HEIS62 D6HEIS61 1 1 0.5690 1.6240 0.000000   9999             
D6HEIS62 D6ROOS62 1 1 5.2540 13.011 0.000000   9999             
D6OXYL21 D6OXYL23 1 0 0.0360 0.4330 187.6000   1290 SCHIFF/SOT/O
D6OXYL21 D6SCHI21 1 0 0.2820 1.6600 179.4000   1290 SCHIFFL/SOT/
D6OXYL22 D6OXYL23 1 2 0.0000 0.0000 0.000000   9999 OXYL OXYL CN
D6ROOS21 D6FLEB21 1 0 1.0220 5.1440 44.30000   1290 ROOST/FLEB E
D6ROOS22 D6FLEB22 1 8 1.0220 5.1440 44.30000   1290 ROOST/FLEB O
D6ROOS61 D6FLEB62 1 1 0.8120 3.5020 0.000000   9999             
D6ROOS61 D6FLEB64 1 1 10.287 44.635 0.000000   9999             
D6SCHI21 D6BERT21 1 0 0.6040 3.0720 26.10000   1290 BER/SCHIF ES
D6SCHI21 D6BLOO24 1 0 1.1560 6.0370 257.0000   1290 SCHIFF/BLOOR
D6SCHI21 D6SCHI22 1 2 0.0000 0.0000 0.000000   9999 SCHI SCHI CN
D6SCHI22 D6BERC21 1 0 1.0120 3.9270 248.3000   1290 SCHIFFL/BERC
D6SCHI22 D6OXYL22 1 0 0.3760 2.1640 204.2000   1290 SCHIF/OXY   
D6SCHI62 D6BERT62 1 1 2.6280 11.082 0.000000   9999             
D6SCHI62 D6BERT63 1 1 1.1190 5.8070 0.000000   9999             
D6SCHI62 D6ROOS61 1 1 20.855 80.475 0.000000   9999             
D73YWB2W D7YHBT2B 1 0 3.5320 33.400 253.9000   1020 BLUDNZ W    
D7A8302A D7A8302B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7A8302A D7A8302B 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7A8302A D7BW2121 1 0 0.0600 0.7100 339.0000  99999 KA3 TR21    
D7A8302A D7BW212C 1 0 0.0600 0.7100 339.0000  99999 A830 K1     
D7A8302B D7BW212A 1 0 0.0430 0.5120 243.6000  99999 A830 K2     
D7AKLE2A D7AKLE2C 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K    
D7AKLE2A D7YBIX2O 1 0 4.9150 21.160 144.3000    950 BIGGE O     
D7AKLE2A D7YSET2F 1 0 0.6860 2.9380 20.10000    740 EISERF      
D7AKLE2C D7AKLE2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7AKLE2C D7YGAR2W 1 0 4.9150 21.150 144.2000    951 BIGGE W     
D7AKLE2C D7YSET2N 1 0 0.6870 2.9380 20.10000    888 SETZE N     
D7AMEL2B D7GERS2A 1 0 1.6550 8.3180 104.8000   1539 WERSE W     
D7AMEL2B D7MUES21 1 0 0.2090 1.0810 12.80000   1004 MUNSTR O    
D7AMEL2B D7YHAN2B 1 0 2.3100 12.350 161.7000   1840 AMELSB      
D7ARPE1B D7NEHD1B 1 0 1.4980 12.930 220.8000   2565 SAUERL S    
D7ARPE1B D7UENT1B 1 0 1.9910 17.080 294.7000   2257 ARPE W      
D7BABA11 D7MITB1B 1 0 0.0350 0.3640 5.400000    673 HAGARD O    
D7BABA12 D7MITB1A 1 0 0.0360 0.3750 5.600000    673 HAGARD W    
D7BABA2B D7BUER2C 1 0 6.7550 35.330 445.9000   1144 OTTERB N    
D7BABA2B D7UCHT2C 1 0 1.1240 5.8960 77.30000   1290 BABARA      
D7BABA5A D7BABA5B 9 1 10.350 58.262 0.000000   9999             
D7BABA5A D7WDLA5A 9 1 32.673 97.691 0.000000   9999             
D7BABA5A D7WDLA5B 9 1 34.436 103.41 0.000000   9999             
D7BABA5B D7HOMB5A 9 1 0.3350 2.2230 0.000000   9999             
D7BABA5B D7WDLA5A 9 1 30.079 95.250 0.000000   9999             
D7BABA5B D7WDLA5B 9 1 31.695 100.83 0.000000   9999             
D7BACH1A D7BACH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7BACH1A D7WTHU1C 1 0 1.4940 12.620 218.0000   3096 SOONWD O    
D7BACH1A D7YWDL1O 1 0 0.4430 3.8670 67.10000   3078 WONNEG O    
D7BACH51 D7BACH52 9 1 0.0160 0.6050 0.000000   9999             
D7BACH51 D7WDLA5A 9 1 3.1300 12.650 0.000000   9999             
D7BACH51 D7WDLA5B 9 1 3.6720 14.046 0.000000   9999             
D7BACH52 D7WDLA5A 9 1 3.6720 14.046 0.000000   9999             
D7BACH52 D7WDLA5B 9 1 3.1300 12.650 0.000000   9999             
D7BAUL2A D7BAUL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BAUL2A D7NSTE2B 1 0 0.5990 5.7580 80.60000   1920 ENZ S       
D7BAUL2A D7VIAN2A 1 0 0.0740 0.7050 9.900000   1539 VIANDN1A    
D7BAUL2B D7NSTE2C 1 0 0.5990 5.7500 80.40000   1920 ENZ N       
D7BAUL2B D7VIAN2F 1 0 0.0730 0.7050 9.800000   1539 VIANDN2B    
D7BAYX21 D7DUEN2C 1 0 0.1410 0.6760 219.9000    623 FLITTA O    
D7BEEC21 D7WALS2B 1 0 0.5660 2.9500 27.30000    820 BEECK211    
D7BEEC22 D7WALS2C 1 0 0.5560 3.0290 28.70000    820 BEECK212    
D7BELL22 D7YBEL2C 1 0 0.0050 0.0500 0.400000  99999 SHOLVN C    
D7BELL23 D7YBEL2S 1 0 0.0060 0.0500 0.500000  99999 POLSUM S    
D7BENT21 D7HANE2B 1 0 0.0730 0.3730 4.600000   1282 BENTLR      
D7BERG1A D7GERS1C 1 0 0.4220 3.7870 64.80000  99999 BERGKA A    
D7BEXB1A D7MITB1B 1 0 0.0350 0.3610 5.400000  99999 BEXBA 1A    
D7BGLU2A D7BGLU2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BGLU2A D7BUES2A 1 0 0.8290 4.9410 67.30000   1290 BUER S      
D7BGLU2A D7YBEL2C 1 0 0.0470 0.4120 6.100000  99999 SHOLVN C    
D7BGLU2A D7YGEL2W 1 0 0.4340 2.5600 27.10000   1290 GLADBK W    
D7BGLU2C D7NRHE2A 1 0 1.7570 10.020 115.9000   1360 SHERMB N    
D7BGLU2C D7YBEL2S 1 0 0.0390 0.3730 5.400000   1920 POLSUM S    
D7BGLU2C D7YBGL2E 1 0 0.0050 0.0500 0.400000   2000 SHOLVN E    
D7BIBL1A D7BUER1C 1 8 0.2860 2.7780 47.80000  99999 BIBLIS1A    
D7BIBL23 D7YBIB2C 1 0 0.0220 0.2070 3.100000  99999 BIBLIS3C    
D7BIDI1O D7YBID1O 1 0 0.0050 0.0500 0.400000  99999 ALLG O      
D7BISC1B D7BISC1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7BISC1B D7KRIF1B 1 0 0.5150 5.1690 76.10000   2720 TREBUR S    
D7BISC1B D7URBE1C 1 0 1.2710 12.330 198.4000   3078 ERZHAU N    
D7BISC1C D7BISC1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7BISC1C D7KELS1A 1 0 0.5020 4.9870 91.70000   2500 KELSTB N    
D7BISC1C D7YPFU1W 1 0 0.6660 6.5390 109.1000   3150 RIED W      
D7BIXT2A D7BIXT2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K    
D7BIXT2A D7GARE2B 1 0 1.3770 7.7060 70.60000   1351 BIXTRH N    
D7BIXT2B D7YBIX2O 1 0 0.6650 3.7210 43.60000   1351 BIGGE O     
D7BOCH2A D7BOCH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BOCH2B D7EIBE2B 1 0 0.7350 3.8770 47.00000   1658 BOCHUM W    
D7BOCH2B D7HERN24 1 0 0.4330 4.2190 60.80000  99999 HERNE 4     
D7BOCH2B D7YPOE2W 1 0 0.6880 3.7550 40.30000   1282 HOCHLR W    
D7BOCH2B D7YWEL2O 1 0 0.1910 1.8520 28.30000   1290 WELPER O    
D7BOCH5A D7BOCH5B 9 1 0.0050 0.0500 0.000000   9999             
D7BOCK2N D7BRAU2A 1 0 0.2730 1.4190 17.20000    718 BOCKLE N    
D7BOCK2S D7BRAU2B 1 0 0.2730 1.4190 17.20000    718 BOCKLE S    
D7BOLA2B D7SECH2A 1 0 0.2600 2.5800 39.80000   1290 OLEFIN W    
D7BOLA2B D7YBOL2O 1 0 0.1600 0.8600 10.00000   1290 GODORF O    
D7BRAU1C D7BRAU1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7BRAU1C D7KNAP1A 1 0 0.3450 3.1970 55.10000   3150 BURBAC O    
D7BRAU1C D7ROKI1B 1 0 0.1220 2.4850 41.70000   3150 BRAUWL W    
D7BRAU2A D7BRAU2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BRAU2A D7ROKI2C 1 0 0.4240 3.4150 43.10000   2052 ROKI O      
D7BRAU2A D7YBOL2O 1 8 0.8630 5.5000 92.80000   1300 GODORF O    
D7BRAU2A D7YSEC2B 1 0 0.3610 3.3630 57.50000   2000 KNAPSA2B    
D7BRAU2B D7NAUS2B 1 0 0.6920 4.4500 51.20000  99999 NAUSSM2B    
D7BRAU2B D7YROK2N 1 0 0.1520 2.6620 53.50000   1300 STOMM N     
D7BUER1A D7BUER1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7BUER1A D7LAMB1B 1 0 0.4600 4.2400 73.80000   3150 BUERST W    
D7BUER1A D7YWDL1O 1 0 1.7410 14.860 257.1000   3078 WONNEG O    
D7BUER1C D7BUER1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7BUER1C D7REIN1C 1 0 0.7940 6.7920 117.7000   3096 KURPFA W    
D7BUER1C D7WDLA1B 1 0 1.7410 14.860 257.4000   3096 WONNEG W    
D7BUER1C D7YPFU1W 1 0 0.7960 7.8320 130.1000   3150 RIED W      
D7BUER1V D7PFUN1A 1 0 0.8140 7.8480 132.5000   3078 RIED O      
D7BUER1V D7REIN1A 1 0 0.7940 6.7920 117.7000   3078 KURPFA O    
D7BUER2A D7BUER2C 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7BUER2B D7BUER2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BUER2B D7BW212C 1 0 0.5360 3.7470 73.30000   1300 ANILIN4D    
D7BUER2B D7HONE2B 1 0 6.9600 37.530 410.7000   1272 REINAU O    
D7BUER2B D7YBIB2C 1 0 0.3370 2.9180 52.00000   1310 BIBLIS3C    
D7BUER2C D7BW212A 1 0 0.7870 3.9430 50.80000   1542 ANILIN3C    
D7BUER2C D7BW212A 2 0 1.1630 5.1640 40.00000   1541 ANILIN1A    
D7BUER2C D7BW212A 3 8 1.1630 5.1640 40.00000   1541 ANILIN2B    
D7BUER2C D7PFUN21 1 0 3.1070 18.630 206.3000    630 REINAU W    
D7BUER51 D7BUER52 9 1 0.0130 0.0750 0.000000   9999             
D7BUER51 D7BUER59 9 1 0.0250 0.1500 0.000000   9999             
D7BUER51 D7WDLA5A 9 1 10.731 34.120 0.000000   9999             
D7BUER51 D7WDLA5B 9 1 51.682 215.77 0.000000   9999             
D7BUER52 D7BUER59 9 1 0.0250 0.1500 0.000000   9999             
D7BUER52 D7WDLA5A 9 1 10.731 34.120 0.000000   9999             
D7BUER52 D7WDLA5B 9 1 51.682 215.77 0.000000   9999             
D7BUER59 D7WDLA5A 9 1 8.0930 28.408 0.000000   9999             
D7BUER59 D7WDLA5B 9 1 35.486 156.91 0.000000   9999             
D7BUES1C D7BUES1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7BUES1C D7NLIC1B 1 0 0.3970 3.6810 63.60000   2720 ESSEN W     
D7BUES1C D7YKAR1W 1 0 0.1460 1.3410 23.40000   2720 BUESHR W    
D7BUES2A D7BUES2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BUES2A D7HAMB2B 1 0 0.6040 3.1290 37.90000   1356 EMSHER N    
D7BUES2D D7HAMB2A 1 0 0.6030 3.1240 37.90000   1356 EMSHER S    
D7BUES2D D7YBGL2E 1 0 0.7460 4.5050 61.70000   1290 SHOLVN E    
D7BW2121 D7BW212C 1 2 0.0000 0.0000 0.000000   9999 KA3 TR21    
D7BW212A D7BW212C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7BW212A D7MAXA2C 1 0 2.1780 19.120 321.6000   1632 WEINGT      
D7BW212C D7MUTT2B 1 0 1.5930 8.6410 112.2000   1285 ROXHM S     
D7DAHL11 D7YDAH1W 1 0 0.0070 0.0640 1.200000  99999 SELHN W     
D7DAHL12 D7YDAH1O 1 0 0.0070 0.0640 1.200000  99999 SELHN O     
D7DAHL5A D7DAHL5B 9 1 0.0050 0.0500 0.000000   9999             
D7DAHL5B D7OBZI5D 9 1 13.084 31.147 0.000000   9999             
D7DAHL5B D7VERL5A 9 1 14.424 38.502 0.000000   9999             
D7DAHL5B D7ZKUN5A 9 1 16.331 38.739 0.000000   9999             
D7DATT1A D7DATT1B 1 2 0.0000 0.0000 0.000000   9999 KPL K       
D7DATT1A D7MENG1B 1 0 0.2710 2.5660 42.60000   2720 DATTLN W    
D7DATT1A D7YKWD11 1 0 0.0050 0.0500 0.400000  99999 BL 4        
D7DATT1B D7MENG1C 1 0 0.2710 2.5620 42.60000   2720 DATTLN O    
D7DAUR1B D7DAUR1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7DAUR1B D7DAUR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7DAUR1B D7HALF1A 1 0 2.2940 21.190 368.4000   2720 DAURSB W    
D7DAUR1B D7LIMB1A 1 0 1.2640 11.860 200.1000   2720 LIMBG W     
D7DAUR1B D7SECH1B 1 0 1.8600 17.200 298.2000   2720 SIEGTA S    
D7DAUR1C D7LIND1A 1 0 2.0090 18.560 322.3000   2720 DAURSB O    
D7DAUR1C D7SECH1A 1 0 1.8600 17.200 298.2000   2720 SIEGTA N    
D7DAUR1C D7YDAU11 1 0 0.5100 4.7160 81.70000   2720 WESTW W1    
D7DAUR2B D7DAUR2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7DAUR2B D7SETZ2B 1 0 2.5650 13.880 178.3000   1360 HELLER O    
D7DAUR2B D7SIEG2A 1 0 3.0310 16.030 183.2000   1290 LEUSHD S    
D7DAUR2C D7SETZ2B 1 0 2.3470 13.640 193.8000   1310 HELLER W    
D7DAUR2C D7SIEG2C 1 0 3.0310 16.030 183.2000   1290 LEUSHD N    
D7DETT1A D7DETT1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7DETT1A D7URBE1A 1 0 0.5600 5.2000 90.40000   3150 KARLST S    
D7DETT5A D7URBN5F 9 1 1.4410 4.5390 0.000000   9999             
D7DIEF2A D7DIEF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7DIEF2A D7DILH2A 1 0 0.0680 0.3680 4.700000    684 DILHUE1A    
D7DIEF2A D7DILH2B 1 0 0.0690 0.3710 4.700000    684 DILHUE2B    
D7DIEF2A D7ENSD2B 1 0 0.6600 3.7000 56.90000   1160 ENSDF N     
D7DIEF2A D7SAAR2O 1 0 0.0570 0.3310 3.700000    581 NALBA O     
D7DIEF2A D7SAAR2W 1 0 0.1100 0.4770 3.700000    581 NALBA W     
D7DIEF2A D7UCHT2B 1 0 1.1000 6.2700 85.90000   1360 ELLBCH N    
D7DIEF2A D7YDIE2S 1 0 0.2000 1.3400 19.90000    923 ENSDF S     
D7DUEL2C D7OSTR2C 1 0 1.2740 9.0710 143.5000   1282 FICHTH O    
D7DUEL2C D7YEDE2W 1 0 0.6280 5.7610 100.1000   1360 UTFORT W    
D7DUEN2C D7GREM2C 1 0 0.6680 3.6840 39.80000   1448 MERHM W     
D7DUEN2C D7GREM2C 2 8 0.6680 3.6840 39.80000   1448 MERHM O     
D7DUEN2C D7OPLA2B 1 0 0.5930 3.4790 31.40000   1418 DUENNW O    
D7DUEN2C D7OPLA2B 2 0 0.5910 3.4790 31.50000   1418 DUENNW W    
D7EDEL2A D7EDEL2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K    
D7EDEL2A D7YEDE2W 1 0 0.2010 1.0060 13.10000   1290 UTFORT W    
D7EDEL2B D7OSTR2B 1 0 0.4810 2.4930 32.80000   1290 FICHTH W    
D7EIBE1A D7EIBE1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7EIBE1B D7HATT1B 1 0 0.6720 6.5390 103.4000   2844 WEITMR W    
D7EIBE1B D7YOHL12 1 0 1.0300 9.8400 171.1000   3096 PROEWPEN    
D7EIBE1C D7EIBE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7EIBE1C D7HUEL1B 1 0 0.3340 2.8800 49.90000   3150 HUELLN W    
D7EIBE1C D7KARN1A 1 0 0.3940 3.6350 63.00000   2580 EIBERG N    
D7EIBE1C D7YOHL11 1 0 1.0300 9.8600 170.8000   3096 OERKHS O    
D7EIBE2B D7EIBE2D 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7EIBE2B D7GARE2B 1 0 2.7420 15.170 154.1000   1529 HERDEK N    
D7EIBE2B D7YGEL2W 1 0 0.9240 5.1500 46.10000   1008 GLADBK W    
D7EIBE2D D7GARE2A 1 0 2.5820 14.820 107.4000   1531 HERDEK S    
D7EIBE2D D7HERN2A 1 0 1.0030 5.3600 96.80000  99999 HERNE 1A    
D7EIBE2D D7ITTE2B 1 0 1.6300 8.7900 113.8000    978 ITTERB W    
D7EIBE2D D7YHAT2O 1 0 0.2380 1.3500 16.80000   1548 ITTERB O    
D7EISE2A D7YSET2F 1 0 1.1480 5.4130 59.20000    960 EISERF      
D7EISE2A D7YSET2N 1 0 1.4360 6.3770 63.00000    888 SETZE N     
D7ELLE2B D7OPLA2B 1 0 1.2690 6.7450 108.7000   1257 ELLER O     
D7ELLE2B D7PETE2B 1 0 0.9190 5.4960 51.40000   1213 ELLER W     
D7ELME2A D7ELME2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7ELME2A D7GERS2C 1 0 1.5090 8.2330 102.2000   1352 CAPPEN S    
D7ELME2A D7YELM2S 1 0 0.5420 3.0390 39.00000   1358 ELMENH S    
D7ELVE2A D7ELVE2B 1 2 0.0000 0.0000 0.000000   9999 KUP K       
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90000  99999 L 220       
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90000  99999 L 221       
D7ELVE5A D7ELVE5B 9 1 0.0050 0.0500 0.000000   9999             
D7ELVE5A D7GARE5B 9 1 1.3010 6.2490 0.000000   9999             
D7ELVE5B D7GARE5B 9 1 1.3010 6.2490 0.000000   9999             
D7EMSC1A D7EMSC1B 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7EMSC1B D7KUSE1A 1 0 0.5810 5.2970 87.60000   2844 WEHOLT O    
D7EMSC1B D7KWHE16 1 0 0.0260 0.2460 4.200000  99999 HERNE 6     
D7EMSC1B D7MENG1C 1 0 0.4270 3.8530 64.90000   3096 RECKLI N    
D7ENNI1S D7YGUE1S 1 0 0.0050 0.0500 0.400000    718 GUETER S    
D7ENSD1A D7ENSD1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7ENSD1A D7UCHT1B 1 0 0.6400 5.8870 103.2000   3155 TAUBNT N    
D7ENSD1B D7ENSD1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7ENSD1B D7UCHT1C 1 0 0.6400 5.8880 103.2000   3155 TAUBNT S    
D7ENSD2A D7ENSD2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7ENSD2B D7YDIE2S 1 0 0.3400 1.9000 40.00000   1360 ENSDF S     
D7FRIM21 D7YGOH2D 1 0 0.0050 0.0500 0.400000  99999 FRIMM 4D    
D7FUEH2C D7OPLA2B 1 0 0.2570 1.3870 17.90000   1360 KASSEL S    
D7FUEH2C D7ROKI2C 1 0 1.0240 5.5160 71.80000   1632 STOMM S     
D7FWS 21 D7URBE2D 1 0 2.5970 12.600 372.0000    551 SHWANH O    
D7FWS 22 D7URBE2B 1 0 2.6080 12.650 357.4000    551 SHWANH W    
D7FWS 5B D7FWS 5C 9 1 0.0050 0.0500 0.000000   9999             
D7GARE21 D7GARE2B 1 0 0.0050 0.0500 0.400000  99999 KABEL 1     
D7GARE2A D7GARE2C 1 2 0.0000 0.0000 0.000000   9999 EMUEB1      
D7GARE2A D7YGAR2W 1 0 0.7220 4.0420 27.40000   1352 BIGGE W     
D7GARE2B D7GARE2D 1 2 0.0000 0.0000 0.000000   9999 EMUEB2      
D7GARE2B D7KPWE25 1 0 0.3630 1.8150 12.40000  99999 KPWERKM5    
D7GARE2C D7GARE2D 1 2 0.0000 0.0000 0.000000   3150 QUERKPL     
D7GARE5A D7KRUC5A 9 1 0.8210 3.7620 0.000000   9999             
D7GARE5A D7KRUC5B 9 1 0.8210 3.7620 0.000000   9999             
D7GEIT1A D7GEIT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GEIT1A D7UNNA1B 1 0 0.4290 7.4100 136.0000   2720 HAARST W    
D7GEIT1B D7YLPB1W 1 0 0.0910 0.9350 19.50000   3150 GEITHE W    
D7GELL2B D7GELL2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7GELL2B D7MUEN2B 1 0 0.3150 1.6550 21.80000   1290 STRATM W    
D7GELL2B D7OSTR2B 1 0 0.5540 3.1290 29.70000   1255 GELLEP W    
D7GELS21 D7YGEL2W 1 0 0.0050 0.0500 0.400000   1008 GLADBK W    
D7GERS11 D7GERS1B 1 0 0.0050 0.0500 0.400000  99999 LTR K2      
D7GERS11 D7GERS1Z 1 0 0.0050 0.0500 0.400000  99999 LTRK2       
D7GERS1A D7GERS1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GERS1B D7LIPP1A 1 0 0.6550 6.0730 104.7000   2720 WALTRO S    
D7GERS1B D7YGER1O 1 0 0.3630 3.1330 54.20000   3096 GERSTE O    
D7GERS1C D7GERS1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7GERS1C D7MENG1B 1 0 0.9550 8.7650 150.9000   3150 MENGED N    
D7GERS1C D7YGER1N 1 0 0.3390 3.1310 54.30000   3078 UENTRO N    
D7GERS2A D7GERS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7GERS2A D7WAMB2B 1 0 1.1720 7.8960 90.40000   1290 WAMBEL W    
D7GERS2A D7YPOE2N 1 0 1.6550 8.9370 110.2000   1356 CAPPEN N    
D7GERS2C D7WAMB2B 1 0 1.1730 7.8960 90.50000   1290 WAMBEL O    
D7GERS5B D7GERS5E 9 1 0.0050 0.0500 0.000000   9999             
D7GOHK2A D7YGOH2A 1 8 0.0050 0.0500 0.400000  99999 NEURAT1A    
D7GOHK2A D7YOST2N 1 0 0.0050 0.0500 0.400000  99999 FRIXHM N    
D7GOHR2A D7YGOH2A 1 0 0.0050 0.0500 0.400000  99999 NEURAT1A    
D7GOHR2A D7YGOH2D 1 0 0.0050 0.0500 0.400000  99999 FRIMM4D     
D7GREM2B D7GREM2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7GREM2C D7SIEG2C 1 0 1.1900 6.2880 74.20000   1290 GREMBG W    
D7GREM2C D7YSTO2O 1 0 0.7140 3.7620 43.70000   1290 GREMBG O    
D7GRON1B D7GRON1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7GRON1B D7HANE1A 1 0 1.3720 12.570 189.5000   3150 GRONAU W    
D7GRON1B D7KUSE1C 1 0 1.8900 17.330 259.9000   3150 HAMALD      
D7GRON22 D7YHAN2W 1 0 0.0050 0.0500 0.400000  99999 GRAFSH W    
D7GRON5A D7GRON5B 9 1 0.0050 0.0500 0.000000   9999             
D7GUET1B D7GUET1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GUET1B D7YGER1O 1 0 1.1810 10.620 198.8000   2720 GERSTE O    
D7GUET1C D7HESS11 1 0 0.2510 5.2440 84.40000    481 OSNING O    
D7GUET1C D7YGUE1S 1 0 0.7920 7.1430 134.1000   2565 GUETER S    
D7GUET21 D7YHES2O 1 0 0.2400 4.9600 79.10000  99999 PRBOOHAW    
D7GUET5A D7GUET5C 9 1 0.0050 0.0500 0.000000   9999             
D7GUND12 D7GUND1C 1 0 0.0050 0.0500 0.400000   1026 GUNDR 2B    
D7GUND12 D7KRBG1B 1 0 0.0250 0.2420 4.200000  99999 GUNDR 2B    
D7GUND13 D7GUND1B 1 0 0.0050 0.0500 0.400000   1744 GUNDR 3C    
D7GUND13 D7KRBG1C 1 0 0.0230 0.2270 3.800000  99999 GUNDR 3C    
D7GUND1B D7GUND1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7GUND1B D7KRBG1A 1 0 0.0250 0.2440 4.300000   1026 GUNDR 1A    
D7GUND1B D7MEIT1C 1 0 1.0810 9.9800 171.1000   2720 MEITGN N    
D7GUND1B D7VOEH1C 1 0 1.2250 11.650 201.8000   2720 GUENZ N     
D7GUND1C D7GUND1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7GUND1C D7KRBG1D 1 0 0.0230 0.2240 3.800000   1744 GUNDR 4D    
D7GUND1C D7MEIT1B 1 0 1.0810 9.9800 171.1000   2720 MEITGN S    
D7GUND1C D7VOEH1B 1 0 1.2550 11.610 201.5000   3150 GUENZ S     
D7HALF1A D7OPLA1B 1 0 0.4600 4.2340 74.20000   3150 LEICHL W    
D7HAMB2A D7HAMB2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7HAMB2A D7KOPE24 1 0 0.0090 0.0500 15.10000    659 KOPERN24    
D7HAMB2A D7YSHW2S 1 0 0.2560 1.3790 17.80000   1632 WALSUM S    
D7HAMB2B D7KOPE23 1 0 0.0090 0.0500 15.10000    673 KOPERN23    
D7HAMB2B D7NRHE2A 1 0 0.6820 5.1680 77.80000   1541 DINSLK W    
D7HAMB2B D7YWAL2N 1 0 0.2560 1.3790 17.80000   1632 WALSUM N    
D7HANE1A D7HANE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7HANE1A D7RESA11 1 1 0.0050 0.0500 0.000000   9999 KWRESA      
D7HANE1A D7WEHR1A 1 0 2.0340 18.830 325.9000   2720 NSACHS S    
D7HANE1A D7YHAN1T 1 0 1.4770 13.560 203.3000   2872 MUENST      
D7HANE1A D7YKKE1E 1 0 0.0090 0.2040 6.800000  99999 KKE         
D7HANE1B D7HANE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7HANE1B D7KWEM11 1 0 0.0280 0.2710 4.200000  99999 EMSLD D1    
D7HANE1B D7WEST1C 1 0 1.6500 15.260 264.5000   2565 BRAMGAU     
D7HANE1B D7YOEC1O 1 0 0.5710 4.8870 84.20000   3078 ROXEL O     
D7HANE1C D7KWEM10 1 0 0.0260 0.2520 3.900000  99999 EMSLD D0    
D7HANE1C D7KWEM12 1 0 0.0280 0.2710 4.200000  99999 EMSLD D2    
D7HANE1C D7MEPP1A 1 0 1.3040 11.930 205.5000   3150 MEPPEN      
D7HANE1C D7YGER1N 1 0 2.8910 26.270 449.9000   2765 UENTRO N    
D7HANE2B D7KWEM2B 1 0 0.0050 0.0500 0.400000  99999 TR B2       
D7HANE2B D7KWEM2C 1 0 0.0050 0.0500 0.400000  99999 TR C2       
D7HANE2B D7YHAN2B 1 0 2.0900 10.430 187.0000   1846 AMELSB      
D7HANE2B D7YHAN2W 1 0 2.4500 20.060 175.6000   1300 GRAFSH W    
D7HANE5B D7HANE5C 9 1 0.0050 0.0500 0.000000   9999             
D7HATT1B D7WITT1B 1 0 0.4950 4.3700 76.60000   3096 KEMNAD S    
D7HATT2A D7HATT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7HATT2A D7YKRC2O 1 0 1.0540 5.3900 67.20000   1290 POEPPI O    
D7HATT2A D7YWEL2O 1 0 0.1580 1.4350 21.70000   1290 WELPER O    
D7HATT2B D7LAER2B 1 0 0.9160 5.5880 78.30000   1290 LAER W      
D7HATT2B D7YHAT2O 1 0 0.3810 1.9940 25.40000   1548 ITTERB O    
D7HESS21 D7YHES2O 1 0 0.0100 0.2900 5.300000    700 PRBOOHAW    
D7HESS5B D7LUES5B 9 1 4.2130 10.693 0.000000   9999             
D7HESS5B D7WEST5A 9 1 3.5550 10.252 0.000000   9999             
D7HKMG2B D7HKMG2C 1 7 0.0000 0.0000 0.000000   9999 KPL 21 K    
D7HKMG2B D7KWHU2B 1 0 0.2610 1.3950 18.40000  99999 HUCKIN2B    
D7HKMG2B D7MUEN2A 1 0 0.0050 0.0500 0.400000  99999 SITTKA S    
D7HKMG2C D7KWHU2A 1 0 0.2570 1.3730 18.10000  99999 HUCKIN1A    
D7HKMG2C D7MUEN2B 1 0 0.0050 0.0500 0.400000  99999 SITTKA N    
D7HOMB2B D7YHOM21 1 0 0.0050 0.0500 0.400000  99999 OTTERB S    
D7HOMB5A D7OTTE5A 9 1 2.1610 5.6310 0.000000   9999             
D7HONE1A D7HONE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7HONE1A D7REIN1A 1 0 2.4940 21.350 369.8000   3096 KUGELB O    
D7HONE1A D7YVOE1O 1 0 2.8490 25.570 418.5000   2935 DONAU O     
D7HONE1C D7HONE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7HONE1C D7REIN1C 1 0 2.4740 21.320 369.4000   3096 KUGELB W    
D7HONE2B D7YHBT2B 1 0 4.6480 41.930 412.2000   1026 BLUDNZ W    
D7HONE5A D7HONE5B 9 1 0.0050 0.0500 0.000000   9999             
D7HUEL1A D7HUEL1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7HUEL1A D7YHUE1W 1 0 0.1340 1.1610 20.10000   3096 WESTFL W    
D7HULF1C D7YHUF11 1 0 0.1570 2.9840 90.00000    481 DUEMM S1    
D7HULF5B D7WEHR5A 9 1 1.7760 7.8230 0.000000   9999             
D7HULF5B D7WEHR5C 9 1 12.841 32.404 0.000000   9999             
D7HULF5B D7WEST5A 9 1 12.840 22.993 0.000000   9999             
D7IBBE1S D7WEST1C 1 0 0.3430 3.1530 55.40000    615 IBBENB S    
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60000    740 NIKE S      
D7IBBE5A D7IBBE5B 9 1 3.7980 13.856 0.000000   9999             
D7IBBE5A D7LUES5B 9 1 151.66 529.22 0.000000   9999             
D7IBBE5A D7WEST5A 9 1 0.4350 2.1330 0.000000   9999             
D7IBBE5B D7WEST5A 9 1 0.5540 2.4630 0.000000   9999             
D7IBBE5B D7YKWI52 9 1 0.0780 0.7120 0.000000   9999             
D7ITTE2A D7METT21 1 0 0.0180 0.0550 12.40000    674 ITTERB O    
D7ITTE2A D7YMET2O 1 0 0.0050 0.0500 0.400000   1290 ITTERB O    
D7ITTE2B D7REIS2A 1 0 2.0000 10.350 107.0000    978 ITTERB W    
D7KARN1A D7YKAR1W 1 0 0.0240 0.2350 3.700000   2720 BUESHR W    
D7KDIS12 D7KLUE12 1 0 0.0710 1.4010 25.10000  99999 GEEST O2    
D7KDIS12 D7NRHE12 1 0 0.0340 0.3910 519.1000  99999 GEESO2C3    
D7KDIS1W D7KLUE1W 1 0 0.0710 1.4010 25.10000  99999 SALZB W     
D7KDIS1W D7NRHE1W 1 0 0.0250 0.3970 431.9000  99999 SALZBWC1    
D7KELS1A D7KELS1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7KELS1A D7KRIF1C 1 0 0.3710 3.5470 70.40000   2500 TREBUR N    
D7KLUE12 D7KLUE1A 1 0 0.0260 0.3820 499.3000  99999 GEESO2B3    
D7KLUE1A D7KLUE1W 1 0 0.0480 0.3170 480.5000  99999 SALZBWB1    
D7KNAP1A D7KNAP1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7KNAP1A D7KWKN11 1 0 0.0100 0.0900 1.700000  99999 KNAPSA1A    
D7KNAP1A D7KWKN1C 1 0 0.0100 0.0900 1.700000  99999 KNAPSA3C    
D7KNAP1A D7RESB11 1 1 0.0050 0.0500 0.000000   9999 KWRESB      
D7KNAP1A D7SECH1B 1 0 0.3480 3.4420 53.90000   3150 WABERG W    
D7KOBL1A D7KOBL1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7KOBL1A D7LIMB1A 1 0 1.4290 13.530 224.0000   2720 NASSAU      
D7KOBL1A D7WTHU1B 1 0 0.3110 2.7140 47.50000   2580 KOBLNZ N    
D7KOBL1A D7WTHU1C 1 0 0.4720 4.5340 68.80000   2580 METTER      
D7KOPE5A D7KOPE5B 9 1 1.0090 2.5280 0.000000   9999             
D7KOPE5A D7RHAU5A 9 1 0.2350 9.1420 0.000000   9999             
D7KOPE5B D7RHAU5A 9 1 0.6530 4.2980 0.000000   9999             
D7KOTT11 D7YHAN1T 1 0 0.0050 0.0500 0.400000   2872 MUENST      
D7KRIF1B D7KRIF1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7KRIF1C D7KRIF1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7KRIF1C D7LIMB1B 1 0 1.5580 14.900 241.6000   2720 HESSEN O    
D7KRIF5A D7KRIF5D 9 1 0.0050 0.0500 0.000000   9999             
D7KRUC1B D7KRUC1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7KRUC1B D7MENG1B 1 0 0.4500 4.1810 72.10000   3078 KIRCHL O    
D7KRUC1B D7YLPB1O 1 0 0.6660 12.980 240.1000   3150 HAARST O    
D7KRUC1C D7KRUC1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7KRUC1C D7UNNA1B 1 0 0.3740 7.0980 132.1000   3078 SHWERT N    
D7KRUC1C D7WITT1B 1 0 0.2520 2.1350 37.90000   3078 PERSEBEK    
D7KRUC5A D7KRUC5B 9 1 1.3560 8.7200 0.000000   9999             
D7KRUC5A D7KWHE55 9 1 0.7380 2.5900 0.000000   9999             
D7KRUC5A D7WAMB5A 9 1 1.2840 7.8980 0.000000   9999             
D7KRUC5B D7KWHE55 9 1 0.7430 2.6200 0.000000   9999             
D7KRUC5B D7MENG51 9 1 1.3380 5.8980 0.000000   9999             
D7KRUC5B D7WAMB5B 9 1 1.2840 7.8970 0.000000   9999             
D7KUSE1A D7KUSE1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7KUSE1A D7NRHE1C 1 0 1.0260 9.5140 158.9000   3096 LIPPE N     
D7KUSE1A D7ROSE1B 1 0 1.1300 10.600 173.7000   2580 KUSENH      
D7KUSE1A D7YHAN1T 1 0 1.7840 16.340 245.8000   2872 MUENST      
D7KUSE1C D7SHOL1B 1 0 0.4000 3.6200 59.70000  99999 SHOLVN B    
D7KUSE1C D7YHUE1W 1 0 0.5200 4.7220 78.40000   3096 WESTFL W    
D7KUSE1C D7YKUS1S 1 0 0.3100 2.7700 46.10000   2580 LIPPE S     
D7KUSE2A D7KUSE2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7KUSE2A D7YPOE2W 1 0 0.6800 5.1040 65.70000   1282 HOCHLR W    
D7KUSE2B D7POEP2B 1 0 1.3030 8.2660 104.8000   1290 HOCHLR O    
D7KUSE2B D7SHOL2D 1 0 0.4680 3.6430 57.40000  99999 SHOLVN D    
D7KUSE2B D7YBEL2S 1 0 0.3890 2.9310 41.20000   1920 POLSUM S    
D7KUSE2B D7YHAN2W 1 0 3.2940 27.520 172.3000   1357 GRAFSH W    
D7KWNI11 D7NILH1A 1 0 0.0050 0.0500 0.400000  99999 BLOCK 31    
D7KWST10 D7LIPP1A 1 0 0.1650 1.5140 26.80000  99999 STUMHA1A    
D7KWWA10 D7WALS1B 1 0 0.0050 0.0500 0.400000  99999 WALSUM10    
D7KWWA29 D7WALS2C 1 0 0.0080 0.0720 0.800000  99999 WALSUM 9    
D7KWWS1D D7UENT1B 1 0 0.0050 0.0500 0.400000  99999 WESTFL D    
D7KWWS1E D7LIPB1Z 1 0 0.0050 0.0500 0.400000  99999 WESTFL E    
D7KWWS1E D7UENT1B 1 0 0.0050 0.0500 0.400000  99999 WESTFL E    
D7LAER2B D7POEP2C 1 0 0.7460 3.7450 47.20000   1290 POEPPI W    
D7LAER2B D7YKRC2O 1 0 0.0250 0.1300 1.500000   1290 POEPPI O    
D7LAMB1A D7LAMB1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7LAMB1A D7OTTE1A 1 0 1.4740 12.590 219.1000   3096 KAILAU S    
D7LAMB1A D7WEIN1B 1 0 0.8660 7.9930 139.5000   3150 LAMBSH W    
D7LAMB1B D7LAMB1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7LAMB1B D7YOTT1N 1 0 1.3500 12.460 217.2000   3096 KAILAU N    
D7LAMB5A D7LAMB5B 9 1 0.0050 0.0500 0.000000   9999             
D7LECH1A D7LECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7LECH1A D7MEIT1C 1 0 0.8410 7.8860 133.2000   2720 LECHHA W    
D7LECH1A D7OOTT1C 1 0 0.9610 9.0100 152.0000   2720 AUGSBU W    
D7LECH5A D7LECH5B 9 1 0.0050 0.0500 0.000000   9999             
D7LEUP15 D7LEUP1A 1 0 0.0050 0.0500 0.400000  99999 X12 1       
D7LEUP1A D7LEUP1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7LEUP1A D7LEUP1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7LEUP1A D7WORI1B 1 0 0.6950 6.7020 116.2000   2760 KEMPTE O    
D7LEUP1A D7YBID1O 1 0 0.8340 7.7100 133.7000   2720 ALLG O      
D7LIES1A D7LIES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LIES1A D7SECH1B 1 0 0.9900 8.8100 150.2000   2580 LIESSM O    
D7LIES1A D7WTHU1C 1 0 1.2460 10.790 186.8000   2580 WTHURM O    
D7LIMB1A D7LIMB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7LIMB1A D7LIMB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LIMB1B D7YDAU11 1 0 0.7550 7.1410 118.3000   2720 WESTW W1    
D7LIND1A D7LIND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7LIND1B D7OPLA1C 1 0 0.7720 7.1280 124.6000   3078 LEICHL O    
D7LIPB11 D7YLPB1W 1 0 0.0060 0.0550 1.000000    673 GEITHE W    
D7LIPB12 D7YLPB1O 1 0 0.0070 0.0700 1.200000   2580 HAARST O    
D7LIPB5C D7LIPB5E 9 1 0.0050 0.0500 0.000000   9999             
D7LIPP1A D7LIPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LIPP1A D7MENG1C 1 0 0.2820 2.5950 45.30000   3150 MENGED S    
D7LUES1A D7LUES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7LUES1A D7WEST1A 1 0 0.4950 4.7240 82.90000    615 WESTER N    
D7LUES2A D7LUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7LUES2A D7WEST2C 1 0 0.5050 4.6790 80.50000    960 WESTER S    
D7LUES2B D7WEHR2A 1 0 1.6110 7.5660 64.80000    740 BOHMTE W    
D7LUES2B D7YLUE2O 1 8 0.0050 0.0500 0.400000    740 PRBOOHAW    
D7LUES5A D7LUES5B 9 1 1.5600 3.8550 0.000000   9999             
D7LUES5A D7WEST5A 9 1 1.8130 7.1190 0.000000   9999             
D7LUES5B D7WEST5A 9 1 1.8400 7.2220 0.000000   9999             
D7MAXA2C D7MUTT2B 1 0 2.5850 13.810 182.5000   1698 BIENWD W    
D7MAXA5B D7MUTT5A 9 1 7.2490 17.134 0.000000   9999             
D7MAXA5B D7WEIN5A 9 1 2.1820 6.1590 0.000000   9999             
D7MECK1B D7MECK1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MECK1B D7SECH1A 1 0 0.5710 5.5130 98.70000   2720 BGEIST W    
D7MECK1B D7WTHU1B 1 0 1.1170 10.230 182.0000   2720 NETTE W     
D7MEIT1B D7MEIT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MEIT1B D7OOTT1B 1 0 1.4080 13.260 221.6000   2720 AUGSBU O    
D7MEIT1C D7MEIT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7MENG1B D7MENG1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MENG1B D7MENG1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MENG1B D7YHUE1W 1 0 0.4970 4.5060 76.80000   3096 WESTFL W    
D7MENG1C D7WITT1B 1 0 0.7200 6.1740 107.2000   3078 WITTEN W    
D7MEPP1A D7MEPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MITB1A D7MITB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7MITB1A D7UCHT1B 1 0 0.5980 5.0920 88.80000   3150 BLIES N     
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.7000   3096 KAILAU N    
D7MITB1B D7MITB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 177.0000   3096 RAMSTE S    
D7MITB1B D7UCHT1C 1 0 0.5980 5.1070 88.60000   3150 BLIES S     
D7MUEN2A D7MUEN2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7MUEN2A D7UTFO2B 1 0 0.8090 5.8010 93.60000   1723 MUENDL N    
D7MUEN2A D7YRHA2W 1 0 0.3600 1.8460 18.00000    888 PRSTORHW    
D7MUEN2B D7UERD2B 1 0 0.4770 2.5500 33.60000   1360 MUENDL S    
D7MUTT2A D7MUTT2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7MUTT2B D7YHOM21 1 0 5.7910 31.390 395.3000   1128 OTTERB S    
D7MUTT5A D7WEIN5A 9 1 1.0750 3.8600 0.000000   9999             
D7NAUS11 D7NAUS1Z 1 0 0.0050 0.0500 0.400000  99999 NAUSSM8H    
D7NAUS11 D7ROKI1D 1 0 0.0680 0.6400 10.70000  99999 NAUSSM8H    
D7NAUS1F D7ROKI1B 1 0 0.0790 0.7710 12.20000  99999 NAUSSM6F    
D7NAUS1G D7ROKI1C 1 0 0.0760 0.7350 11.90000  99999 NAUSSM7G    
D7NAUS29 D7YNAU2C 1 8 0.0130 0.0630 0.900000  99999 NAUSSM3C    
D7NAUS2C D7YAUE21 1 0 0.0190 0.1060 1.300000  99999 NAUSSBLC    
D7NAUS2E D7OPLA2B 1 0 1.4490 7.8940 100.0000  99999 NAUSSM5E    
D7NEHD1B D7NEHD1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NEHD1C D7NEHD1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7NEHD1C D7UENT1A 1 0 3.3810 29.280 499.7000   2565 SAUERL N    
D7NEUR1C D7ROKI1D 1 0 0.3090 2.7060 47.00000  99999 NEURAT3C    
D7NEUR2A D7YGOH2A 1 0 0.3000 2.9850 45.60000  99999 NEURAT1A    
D7NILH1A D7OPLA1B 1 0 0.9850 4.5650 589.3000  99999 NIEHL3      
D7NLIC1A D7NLIC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NLIC1A D7YKUS1S 1 0 0.3500 3.4800 52.20000   2720 LIPPE S     
D7NORF2A D7NORF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7NORF2B D7OSTR2B 1 0 1.7300 9.2890 116.6000   1548 ZONS W      
D7NORF2B D7PETE2B 1 0 0.1720 0.9580 11.70000   1632 STUERZ W    
D7NORF2B D7PETE2C 1 8 0.0960 0.5420 21.80000   2052 STUERZ O    
D7NORF2B D7PETE2C 2 0 0.1920 1.0500 11.10000   1548 NORF W      
D7NORF5A D7PETE5A 9 1 0.1760 1.0270 0.000000   9999             
D7NRHE12 D7NRHE1A 1 0 0.2570 4.3580 70.10000   2841 GEEST O2    
D7NRHE1A D7NRHE1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7NRHE1A D7NRHE1C 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7NRHE1A D7UTFO1A 1 0 0.7900 7.1900 122.0000   2580 ZENSEN S    
D7NRHE1A D7YKUS1S 1 0 0.7200 6.6500 116.2000   2720 LIPPE S     
D7NRHE1C D7NRHE1W 1 0 0.2570 4.3580 70.10000   2841 SALZB W     
D7NRHE1C D7WALS1B 1 0 0.5190 4.7800 83.50000   2720 NRHEIN W    
D7NRHE2A D7NRHE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7NRHE2A D7PFAL2N 1 0 2.3550 11.170 189.4000    820 PFALZD N    
D7NRHE2C D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S    
D7NRHE2C D7SPEL2C 1 0 0.4040 2.1700 28.50000   1360 SPELLN S    
D7NRHE2C D7YOSS2O 1 0 0.6490 4.2610 31.40000   1539 WESEL O     
D7NRHE5B D7NRHE5G 9 1 0.0050 0.0500 0.000000   9999             
D7NSTE1A D7NSTE1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7NSTE1A D7UCHT1C 1 0 2.8020 23.990 415.7000   2580 UCHTLF W    
D7NSTE1A D7YDAH1W 1 0 1.7030 14.680 253.7000   2770 SELHN W     
D7NSTE1B D7NSTE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7NSTE1B D7OSBU1A 1 0 1.3560 11.620 201.5000   2580 GILZEM O    
D7NSTE1B D7ROMH1B 1 0 1.0100 8.7000 150.4000   3096 NIMSTA O    
D7NSTE2B D7NSTE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7NSTE2B D7QUIN2B 1 0 1.4660 7.7450 99.90000   1623 NSTEDM O    
D7NSTE2B D7WENG2A 1 0 2.3700 11.860 151.3000   1618 WENGER      
D7NSTE2B D7YKWV2D 1 0 1.3030 6.2770 86.20000   1290 VIANDN4D    
D7NSTE2C D7TRIE2A 1 0 1.2850 6.9590 87.60000   1290 NSTEDM W    
D7OBZI1A D7OBZI1D 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OBZI1A D7OBZI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7OBZI1A D7SIER1A 1 0 0.6580 6.0870 105.6000   3150 KIRCHB S    
D7OBZI1A D7YDAH1W 1 0 1.7840 15.240 264.2000   2770 SELHN W     
D7OBZI1A D7YPAF1S 1 0 0.4340 4.0090 70.00000   3150 SECHTM S    
D7OBZI1A D7YWEI1S 1 0 0.3970 3.6290 64.00000  99999 WEISW S     
D7OBZI1D D7YDAH1O 1 0 1.7840 15.240 264.1000   2770 SELHN O     
D7OBZI1D D7YPAF1N 1 0 0.4340 4.0090 70.00000   3150 SECHTM N    
D7OBZI1D D7YWEI1N 1 0 0.3430 2.9880 51.10000  99999 WEISW N     
D7OBZI5A D7SIER5A 9 1 0.9160 4.5440 0.000000   9999             
D7OBZI5D D7VERL5A 9 1 13.353 49.395 0.000000   9999             
D7OBZI5D D7ZKUN5A 9 1 0.5770 3.2760 0.000000   9999             
D7OECH1A D7OECH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7OECH1A D7YOEC1O 1 0 0.0060 0.0640 1.400000    820 ROXEL O     
D7OHLI11 D7YOHL11 1 0 0.0100 0.0800 1.500000   3096 OERKHS O    
D7OHLI12 D7YOHL12 1 0 0.0100 0.0800 1.500000   3096 PROEWPEN    
D7OHLI5A D7OHLI5C 9 1 0.0050 0.0500 0.000000   9999             
D7OOTT1A D7OOTT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7OOTT1B D7OOTT1C 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7OOTT1B D7YBID1O 1 0 1.3700 12.680 220.9000   2720 ALLG O      
D7OPLA1A D7OPLA1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OPLA1B D7OPLA1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7OPLA1B D7PETE1A 1 8 0.4860 4.3980 74.80000   2580 RHFELD      
D7OPLA1B D7ROKI1B 1 0 0.6280 5.5850 97.10000   3150 OPLADN S    
D7OPLA1C D7RESD11 1 1 0.0050 0.0500 0.000000   9999 KWRESD      
D7OPLA1C D7ROKI1D 1 0 0.6280 5.5820 97.00000   3150 OPLADN N    
D7OPLA1C D7YOHL11 1 0 0.4700 4.5200 77.50000   3150 OERKHS O    
D7OPLA2A D7OPLA2B 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K    
D7OPLA2A D7YGAR2W 1 0 3.1440 17.050 218.0000   1392 BIGGE W     
D7OPLA2A D7YMET2O 1 0 1.6020 8.0140 104.1000   1290 ITTERB O    
D7OPLA2A D7YROK2N 1 0 1.3210 7.3860 83.10000   1290 STOMM N     
D7OPLA2B D7OPLA2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7OPLA2B D7YBIX2O 1 0 3.1440 17.050 218.1000   1392 BIGGE O     
D7OPLA5B D7OPLA5C 9 1 2.4710 13.897 0.000000   9999             
D7OSBU1A D7OSBU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OSBU1B D7UCHT1B 1 0 1.4490 12.340 214.6000   2580 UCHTLF O    
D7OSSE21 D7YOSS2O 1 0 0.2960 1.5790 20.90000    700 WESEL O     
D7OSTR1B D7OSTR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7OSTR1B D7OSTR1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7OSTR1B D7RATH1W 1 0 0.6290 5.9080 99.50000    646 MEERBU W    
D7OSTR1B D7ROKI1D 1 0 0.8280 7.6660 133.9000   2720 KNESTE W    
D7OSTR1B D7YOST1W 1 0 0.4510 3.6500 70.80000   2720 TOESEE W    
D7OSTR2B D7OSTR2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7OSTR2C D7PETE2C 1 0 0.7580 7.1470 117.8000   1360 ZONS O      
D7OSTR2C D7YOST2N 1 0 1.0770 5.8170 76.10000   1632 FRIXHM N    
D7OSTR2C D7YRHA2W 1 0 1.2100 6.4930 67.70000    888 PRSTORHW    
D7OTTE1A D7OTTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7OTTE1B D7YOTT1N 1 0 0.0150 0.1380 2.500000   3096 KAILAU N    
D7OTTE5A D7OTTE5B 9 1 0.0050 0.0500 0.000000   9999             
D7PAFF1A D7PAFF1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7PAFF1A D7ROKI1C 1 0 0.3590 3.2850 56.60000   3150 PAFFEN N    
D7PAFF1A D7YPAF1N 1 0 0.2870 2.6820 47.60000   3150 SECHTM N    
D7PAFF1C D7ROKI1B 1 0 0.3590 3.2730 56.80000   3150 PAFFEN S    
D7PAFF1C D7YPAF1S 1 0 0.2870 2.6820 47.60000   3150 SECHTM S    
D7PAFF5A D7PAFF5D 9 1 0.0050 0.0500 0.000000   9999             
D7PETE1A D7PETE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7PETE1A D7ROKI1B 1 0 0.4920 4.7280 76.70000   2720 PETER S     
D7PETE1A D7YOHL12 1 0 0.5400 5.1600 88.30000   3096 PROEWPEN    
D7PETE1A D7YOPL1D 1 0 0.4100 4.0100 63.70000  99999 NEURAT2B    
D7PETE2B D7PETE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7PETE2B D7REIS2A 1 0 0.3200 1.7500 20.70000   1290 GRIND S     
D7PETE2C D7ROKI2C 1 0 1.0480 5.6100 77.70000   1346 FRIXHM S    
D7PFAL5A D7PFAL5D 9 1 0.0050 0.0500 0.000000   9999             
D7PFUN1A D7PFUN1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7PFUN1A D7URBN1C 1 0 0.9340 8.7730 150.6000   3150 GRIESH O    
D7PFUN1C D7YPFU1W 1 0 0.0090 0.0790 1.400000   3150 RIED W      
D7PFUN5A D7REIN5B 9 1 4.5480 12.082 0.000000   9999             
D7PFUN5A D7URBN5A 9 1 1.5130 6.4850 0.000000   9999             
D7POEP2A D7POEP2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7POEP2B D7YELM2S 1 0 0.5540 3.0560 21.30000   1360 ELMENH S    
D7POEP2B D7YKRC2O 1 0 0.7640 3.8530 48.30000   1290 POEPPI O    
D7POEP2C D7YPOE2N 1 0 0.5580 3.0740 21.50000   1360 CAPPEN N    
D7POEP2C D7YPOE2W 1 0 0.6190 3.1250 38.90000   1282 HOCHLR W    
D7QUIN2B D7UCHT2B 1 0 3.9050 20.860 273.2000   1404 OSBURG      
D7RATH11 D7RATH1W 1 0 0.1890 1.6580 32.00000    646 MEERBU W    
D7RATS21 D7WAMB2B 1 0 0.1050 0.5830 5.900000    769 RA WA N     
D7RATS22 D7WAMB2B 1 0 0.1050 0.5830 5.900000    769 RA WA S     
D7REIN11 D7REIN1A 1 0 0.0050 0.0500 0.400000  99999 FGHTR401    
D7REIN1A D7REIN1C 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K    
D7REIN1C D7REIN1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7REIN5B D7URBN5A 9 1 9.5720 34.491 0.000000   9999             
D7RHAU21 D7YRHA2W 1 0 0.0240 0.1030 8.800000    888 PRSTORHW    
D7ROKI1A D7ROKI1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7ROKI1B D7RESC11 1 1 0.0050 0.0500 0.000000   9999 KWRESC      
D7ROKI1B D7YNEU1D 1 0 0.3100 2.7100 47.10000  99999 NEURAT4D    
D7ROKI1C D7ROKI1D 1 7 0.0000 0.0000 0.000000   3150 KPL 42 K    
D7ROKI1C D7SECH1A 1 0 1.0010 8.5910 148.8000   3150 VILLE O     
D7ROKI1C D7YROK1E 1 0 0.3100 2.7100 47.10000  99999 NEURAT5E    
D7ROKI1D D7ROKI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7ROKI1D D7SECH1A 1 0 0.9890 8.5940 148.9000   3096 VILLE W     
D7ROKI2C D7ROKI2D 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7ROKI2D D7YAUE21 1 0 0.2010 1.0000 13.00000  99999 NAUSSM3C    
D7ROKI2D D7YOST2N 1 0 0.5820 3.1310 40.70000   1632 FRIXHM N    
D7ROKI2D D7YROK2N 1 0 0.0050 0.0500 0.400000   1380 STOMM N     
D7ROMH1B D7ROMH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7ROMH1B D7YDAH1O 1 0 0.7100 6.0900 105.4000   3096 SELHN O     
D7ROMH5A D7ROMH5B 9 1 0.0050 0.0500 0.000000   9999             
D7ROSE1A D7ROSE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7ROSE1A D7YKAR1W 1 0 0.3030 2.8470 47.80000   2720 BUESHR W    
D7ROXE1B D7ROXE1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7ROXE1B D7UENT1A 1 0 1.6560 14.250 246.7000   3078 UENTRO S    
D7ROXE1B D7YOEC1O 1 0 1.4910 12.780 222.7000   3078 ROXEL O     
D7RUHR21 D7YPOE2N 1 0 0.0880 0.6950 4.800000   1375 CAPPEN N    
D7RUHR22 D7YELM2S 1 0 0.0880 0.6950 4.800000   1378 ELMENH S    
D7SECH1A D7SECH1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7SECH1A D7SECH1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7SECH1A D7WTHU1B 1 0 1.8270 15.850 271.7000   2580 MITREI      
D7SECH1A D7YPAF1N 1 0 0.7890 7.2690 126.9000   3150 SECHTM N    
D7SECH1B D7YPAF1S 1 0 0.7890 7.3000 126.4000   3150 SECHTM S    
D7SECH2A D7SECH2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7SECH2A D7SIEG2C 1 0 1.0040 5.3170 60.60000   1632 TROISD W    
D7SECH2C D7SIEG2A 1 0 1.0040 5.2890 61.00000   1632 TROISD O    
D7SECH2C D7WTHU2A 1 0 1.6860 15.660 279.7000   1632 NETTE O     
D7SECH2C D7YBOL2O 1 0 0.1000 1.7200 29.80000   1290 GODORF O    
D7SECH2C D7YSEC2B 1 0 0.3460 3.3230 57.20000   2080 KNAPSA2B    
D7SELB1B D7SELB1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7SELB1B D7YOST1W 1 0 0.4060 3.9920 65.40000    615 TOESEE W    
D7SETZ2B D7YSET2F 1 0 0.3150 1.6880 22.10000   1360 EISERF      
D7SETZ2B D7YSET2N 1 0 0.3160 1.6920 22.10000   1632 SETZE N     
D7SHOL21 D7YBGL2E 1 0 0.3460 2.5830 33.60000  99999 TR 201      
D7SHOL2C D7YBEL2C 1 0 0.1580 0.9770 9.600000  99999 SHOLVN C    
D7SHWE21 D7YSHW2S 1 0 0.0990 0.5400 6.800000    700 WALSUM S    
D7SHWE22 D7YWAL2N 1 0 0.0850 0.4640 5.800000    700 WALSUM N    
D7SIEG2A D7SIEG2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7SIEG2A D7YSTO2O 1 0 0.4690 2.5230 31.30000   1290 GREMBG O    
D7SIEG5B D7SIEG5C 9 1 0.0050 0.0500 0.000000   9999             
D7SIER1A D7SIER1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7SIER5A D7YZKU59 9 1 0.8230 3.2390 0.000000   9999             
D7SIER5A D7ZKUN5A 9 1 0.8230 3.2390 0.000000   9999             
D7SPEL2C D7WALS2B 1 0 0.7410 4.0580 51.60000   1360 LOENEN O    
D7SPEL2C D7WALS2C 1 0 0.7440 4.0070 50.70000   1360 LOENEN W    
D7STOC21 D7YSTO2O 1 0 0.0050 0.0500 0.400000    700 GREMBG O    
D7TIEN1A D7TIEN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7TIEN2B D7TIEN2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7TIEN2C D7YHBT2B 1 0 7.5060 47.600 299.7000    896 BLUDNZ W    
D7UCHT1B D7UCHT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7UCHT1B D7UCHT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7UCHT2B D7UCHT2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7UCHT2B D7WEIH2B 1 0 0.1600 1.5060 25.40000  99999 WEIHER2B    
D7UCHT2B D7YHOM21 1 0 1.7630 9.0390 116.9000   1128 OTTERB S    
D7UCHT2C D7YDIE2S 1 0 0.9400 5.1500 108.7000   1360 ENSDF S     
D7UENT1A D7UENT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7UENT1A D7YGER1O 1 0 0.4050 3.7670 64.60000   2720 GERSTE O    
D7UENT1A D7YLPB1O 1 0 0.0290 0.2610 4.100000   2580 HAARST O    
D7UENT1B D7RESE11 1 1 0.0050 0.0500 0.000000   9999 KWRESE      
D7UENT1B D7UENT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7UENT1B D7YGER1N 1 0 0.4050 3.7670 64.60000   3078 UENTRO N    
D7UENT1B D7YGUE1S 1 0 0.7970 6.9660 124.8000   2565 GUETER S    
D7UENT1B D7YLPB1W 1 0 0.0310 0.2800 4.300000   3150 GEITHE W    
D7UERD2B D7UTFO2C 1 0 0.8750 4.6930 48.30000   1282 UERDIN W    
D7UNNA1B D7UNNA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7URBE1A D7URBE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7URBE2B D7URBE2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7URBE2B D7YBIB2C 1 0 1.7040 14.570 254.6000   1310 BIBLIS3C    
D7URBN1A D7URBE1A 1 0 0.0050 0.0530 0.800000   3150 ERLENSEE    
D7URBN1A D7URBN1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7UTFO1A D7UTFO1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7UTFO1C D7WALS1B 1 0 0.2710 2.4530 39.30000   2580 LOHHEI W    
D7UTFO1C D7YOST1W 1 0 0.6320 8.6210 101.5000   2720 TOESEE W    
D7UTFO2B D7UTFO2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7UTFO2B D7YOSS2O 1 0 0.5810 3.6180 26.10000   1451 WESEL O     
D7UTFO2C D7YEDE2W 1 0 1.6490 7.8170 65.40000    923 UTFORT W    
D7VERL1N D7YWEI1N 1 0 0.3380 3.1230 54.20000  99999 ROEHE N     
D7VERL5A D7ZKUN5A 9 1 0.2850 1.4630 0.000000   9999             
D7VIAN20 D7YKWV2D 1 0 0.0750 0.4690 3.900000   1290 VIANDN4D    
D7VIAN2K D7NSTE2C 1 0 1.3660 6.5900 89.90000   1290 VIANDN3C    
D7VIAN2P D7YKWV2D 1 0 0.0630 0.3120 3.800000  99999 VIAND 4D    
D7VOEH1B D7VOEH1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7VOEH1B D7VOEH1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG      
D7VOEH1B D7WORI1B 1 0 1.2370 11.930 207.0000   2760 VOEHRG O    
D7VOEH1C D7YVOE1O 1 0 0.4650 4.3110 74.70000   3150 DONAU O     
D7VOEH2A D73YWB2O 1 0 6.6220 42.770 431.6000   1220 DELLM O     
D7VOEH2A D7VOEH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WALS11 D7WALS1B 1 0 0.0050 0.0500 0.400000   1155 TR 421      
D7WALS1B D7WALS1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7WALS2B D7WALS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WALS2B D7YSHW2S 1 0 0.0830 0.4610 5.500000   1632 WALSUM S    
D7WALS2C D7YWAL2N 1 0 0.0880 0.4470 7.900000   1632 WALSUM N    
D7WAMB5A D7WAMB5B 9 1 0.0050 0.0500 0.000000   9999             
D7WDLA1A D7WDLA1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WDLA1A D7YWDL1O 1 0 0.0050 0.0500 0.400000   3078 WONNEG O    
D7WDLA1B D7WDLA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7WDLA1B D7WTHU1B 1 0 1.9110 16.490 285.2000   3096 SOONWD W    
D7WDLA5A D7WDLA5B 9 1 0.0050 0.0500 0.000000   9999             
D7WEHR1A D7WEHR1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WEHR1A D7WEHR1B 2 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WEHR1B D7WEST1A 1 0 1.6900 15.650 270.9000   2565 NSACHS N    
D7WEHR1B D7YHUF11 1 0 0.5090 5.4850 90.00000   2720 DUEMM S1    
D7WEHR2A D7WEHR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WEHR2B D7WEST2A 1 0 3.3610 18.190 233.5000   1360 WIEHEN O    
D7WEHR2B D7YLUE2O 1 8 1.6100 7.5600 66.80000    740 PRBOOHAW    
D7WEHR5A D7WEHR5C 9 1 0.0050 0.0500 0.000000   9999             
D7WEIN1B D7WEIN1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7WEIS51 D7YZKU53 1 0 0.0050 0.0500 0.400000  99999 LTR 51      
D7WEIS52 D7YZKU59 9 1 0.0050 0.0500 0.000000   9999             
D7WEIS53 D7YZKU53 1 0 0.0050 0.0500 0.400000  99999 WEISW G3    
D7WEIS59 D7YZKU59 9 1 0.0050 0.0500 0.000000   9999             
D7WELC11 D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E    
D7WELC12 D7YOPL1D 1 0 0.1000 0.8600 14.90000  99999 NEURAT2B    
D7WELP21 D7YWEL2O 1 0 0.0910 0.5320 5.800000   1290 WELPER O    
D7WENG2A D7WENG2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WENG2B D7WTHU2D 1 0 3.4580 21.810 286.8000   1330 KONDLW      
D7WEST1A D7WEST1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WEST1C D7WEST1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG      
D7WEST1C D7YKWI1B 1 0 0.2860 2.6380 46.10000  99999 IBBENB B    
D7WEST2A D7WEST2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7WEST2C D7YHAN2B 1 0 3.4300 16.840 114.5000   1237 AMELSB      
D7WEST5A D7YKWI52 9 1 0.3890 3.3670 0.000000   9999             
D7WITT1B D7WITT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WITT5A D7YWIT5W 9 1 0.0050 0.0500 0.000000   9999             
D7WORI1B D7WORI1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K    
D7WTHU1B D7WTHU1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K    
D7WTHU1C D7WTHU1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K    
D7WTHU2A D7WTHU2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K    
D7YHAT2O D7YMET2O 1 0 1.4390 7.5250 97.60000   1548 ITTERBO     
D7YHES2O D7YLUE2O 1 0 2.1700 11.060 81.10000  99999 PRBOOHA     
D7YKWK2B D7YSEC2B 1 0 0.0110 0.1140 1.900000   2900 KNAPSA2B    
D7YNEU1B D7YOPL1D 1 0 0.0050 0.0500 0.400000  99999 NEURAT2B    
D7YNEU1E D7YROK1E 1 0 0.0050 0.0500 0.400000  99999 NEURAT5E    
D7YWEI1S D7ZKUN11 1 0 0.0580 0.5290 9.200000  99999 WEISW S     
D7YZKU53 D7ZKUN5A 1 0 0.0050 0.0500 0.400000  99999 WEISW G3    
D7YZKU59 D7ZKUN5A 9 1 0.0100 0.0610 0.000000   9999             
D8ABS_22 D8LUB_2D 1 0 3.7360 10.657 5654.900    770 261         
D8ABS_25 D8ABS_22 1 0 0.0010 0.0500 0.000000   1200 261 ABS     
D8ABS_25 D8ABS_27 1 2 0.0000 0.0000 0.000000   2400             
D8ABS_25 D8WIK_24 1 0 0.2640 0.7510 407.1000    848 265         
D8ADB_11 D8ADB_12 1 2 0.0000 0.0000 0.000000   4000             
D8ADB_52 D8ADB_51 1 1 0.9710 3.5840 0.000000   9999             
D8ATF_12 D8ATF_13 1 2 0.0000 0.0000 0.000000   4000 K   ATF4    
D8ATF_12 D8GDT_11 1 0 0.2040 2.0400 38.00000   2520 M461A-B     
D8ATF_12 D8RE__13 1 0 1.4950 13.538 208.5000   2370 464         
D8ATF_12 D8VIB_13 1 0 1.1670 14.503 267.7000   3600 467         
D8ATF_13 D8GDT_12 1 0 0.2040 2.0400 38.00000   2520 M462C-D     
D8ATF_13 D8RE__12 1 0 1.4950 13.538 208.5000   2370 463         
D8ATF_13 D8VIB_12 1 0 1.1670 14.503 267.7000   3600 468         
D8ATF_51 D8EI__51 1 1 13.607 47.346 0.000000   9999             
D8ATF_51 D8VIB_51 1 1 7.4500 22.561 0.000000   9999             
D8ATF_52 D8ATF_51 1 1 0.0100 0.1370 0.000000   9999             
D8ATF_52 D8EI__51 1 1 13.502 45.050 0.000000   9999             
D8ATF_52 D8VIB_51 1 1 7.4450 22.422 0.000000   9999             
D8ATN_11 D8LUB_11 1 0 1.2280 13.497 219.6000   2520 475         
D8ATS_12 D8ATN_11 1 0 0.3950 4.3420 70.80000   2520 477         
D8ATS_12 D8GSE_13 1 0 1.8150 19.938 325.2000   2520 479         
D8ATS_13 D8ATS_12 1 2 0.0000 0.0000 0.000000   4000             
D8ATS_13 D8ATS_1D 1 2 0.0000 0.0000 0.000000    453 KD401       
D8ATS_13 D8LUB_11 1 0 1.6220 17.826 290.3000   2520 476         
D8ATS_13 D8MOW_11 1 0 3.0900 33.950 553.2000   2040 518         
D8ATS_51 D8PAS_51 1 1 12.861 37.995 0.000000   9999             
D8ATS_51 D8PAS_52 1 1 12.567 37.615 0.000000   9999             
D8BAE_11 D8BAE_12 1 7 0.0000 0.0000 0.000000   4000 KA  BAE4    
D8BAE_11 D8BAE_12 2 2 0.0000 0.0000 0.000000   4000 KB  BAE4    
D8BAE_11 D8SM__13 1 0 0.7440 11.506 219.0000   3600 552         
D8BAE_11 D8STR_12 1 0 2.5840 24.182 404.4000   2520 557         
D8BAE_12 D8SM__11 1 0 0.7440 11.506 219.0000   3600 551         
D8BAE_12 D8STR_11 1 0 2.5840 24.182 404.4000   2520 558         
D8BAZ_32 D8BAZ_31 1 2 0.0000 0.0000 0.000000   1250 KAB BAZ1    
D8BAZ_37 D8BAZ_32 1 0 0.0050 0.0500 0.000000   1200 154 BAZ     
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3968.500    833 154         
D8BAZ_38 D8BAZ_31 1 0 0.0050 0.0500 0.000000   1250 153 BAZ     
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3968.500    800 153         
D8BA__31 D8BA__32 1 2 0.0000 0.0000 0.000000   1250 K   BA 1    
D8BA__31 D8BA__35 1 0 0.0050 0.0500 0.000000   1250 151 BA      
D8BA__32 D8BA__36 1 0 0.0050 0.0500 0.000000   1250 152 BA      
D8BA__33 D8BA__31 1 0 0.0050 0.0500 0.000000   1250 153 BA      
D8BA__34 D8BA__32 1 0 0.0050 0.0500 0.000000   1250 154 BA      
D8BA__35 D8BWW_32 1 0 2.7490 8.9990 5103.800    660 151         
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.600    850 152         
D8BE__21 D8PAS_22 1 0 2.2850 8.7800 110.0000    900 305         
D8BOXB11 D8BAE_11 1 0 0.0050 0.0500 0.000000   2520 MBAEP       
D8BOXB12 D8BAE_12 1 0 0.0050 0.0500 0.000000   9990 MBAEN       
D8BOXB13 D8BAE_11 1 0 0.0050 0.0500 0.000000   2520 MBAEQ       
D8BOXB14 D8BAE_12 1 0 0.0050 0.0500 0.000000   2520 MBAER       
D8BRUN12 D8BRUH11 1 8 0.0110 0.1400 2.900000   2300 952/1       
D8BRUN12 D8BRUN16 1 2 0.0000 0.0000 0.000000   2300 K1  BRU4    
D8BRUN16 D8BRUH12 1 8 0.0110 0.1430 2.900000   2300 951/1       
D8BRUN16 D8BRUN11 1 8 0.0050 0.0500 10.10000   2300 MBRU1       
D8BRUN16 D8BRUN12 2 7 0.0000 0.0000 0.000000   2300 K2  BRU4    
D8BRUN16 D8GTBR11 1 0 0.0050 0.0500 10.10000   2300 MBRU6-9     
D8BRW_21 D8WU__21 1 0 4.3790 15.922 207.7000    900 324         
D8BRW_22 D8BRW_21 1 2 0.0000 0.0000 0.000000   1440 KCD BRW2    
D8BRW_22 D8WU__23 1 0 4.3850 15.942 208.0000    900 319         
D8BWH_11 D8BWH_1D 1 2 0.0000 0.0000 0.000000    453 KD401       
D8BWH_11 D8BW__11 1 0 0.5000 3.0000 0.000000   2720 HGUE1       
D8BWW_32 D8BWW_31 1 0 0.0050 0.0500 0.000000   1340 151 BWW     
D8BWW_33 D8BWW_31 1 0 0.0050 0.0500 0.000000   1340 152 BWW     
D8BW__11 D8GUE_12 1 0 0.9150 9.0040 157.3000   2720 543         
D8BW__11 D8ROS_11 1 0 0.1910 1.8200 32.30000   2000 546         
D8BW__13 D8BW__11 1 2 0.0000 0.0000 0.000000   3000 K   BW 4    
D8BW__13 D8GUE_11 1 0 0.9150 9.0040 157.3000   2720 544         
D8BW__21 D8LHG_21 1 0 4.6900 19.401 247.2000   1200 318         
D8BW__5A D8BW__58 1 1 0.1290 1.0620 0.000000   9999             
D8CHB_51 D8CH__5A 1 1 0.0070 0.0690 0.000000   9999             
D8CRO_22 D8CRO_21 1 2 0.0000 0.0000 0.000000   1600 KAB CRO2    
D8CRO_52 D8CRO_51 1 2 0.0000 0.0000 0.000000   9999 KAB CRO1    
D8DRS_12 D8DRS_13 1 2 0.0000 0.0000 0.000000   2500 K   DRS4    
D8DRS_12 D8SM__13 1 0 1.0030 9.3870 163.0000   2500 555         
D8DRS_13 D8SM__14 1 0 1.0030 9.3870 163.0000   2500 556         
D8DRS_51 D8STR_51 1 1 6.8880 25.129 0.000000   9999             
D8DRS_51 D8STR_53 1 1 6.1600 21.294 0.000000   9999             
D8DRS_52 D8DRS_51 1 2 0.0000 0.0000 0.000000   9999 K   DRS1    
D8DRS_52 D8STR_51 1 1 10.701 38.265 0.000000   9999             
D8DRS_52 D8STR_53 1 1 9.5610 32.422 0.000000   9999             
D8DRS_53 D8DRS_51 1 7 0.0000 0.0000 0.000000   9999 KAB DRS1    
D8DRS_53 D8DRS_51 2 1 5.8780 21.367 0.000000   9999             
D8DRS_53 D8DRS_52 1 1 9.1300 32.536 0.000000   9999             
D8DRS_53 D8SM__52 1 1 48.343 164.20 0.000000   9999             
D8DRS_53 D8SM__54 1 1 2.7610 9.9510 0.000000   9999             
D8DRS_53 D8STR_51 1 1 17.285 63.335 0.000000   9999             
D8DRS_53 D8STR_53 1 1 15.462 53.670 0.000000   9999             
D8EHH_11 D8EH__11 1 0 0.5020 1.8180 34.60000   2504 547/2       
D8EHH_11 D8PRL_17 1 0 1.4220 9.6300 170.9000   2280 547/1       
D8EHH_12 D8EH__12 1 0 0.5020 1.8180 34.50000   2504 548/2       
D8EHH_12 D8HND_11 1 0 1.6780 11.365 200.7000   2504 548         
D8EHH_12 D8PRL_1C 1 0 1.4220 9.6300 171.0000   2280 548/1       
D8EH__52 D8EH__51 1 2 0.0000 0.0000 0.000000   9999 KAB EH 1    
D8EI__11 D8VIB_13 1 0 1.8910 18.946 306.5000   2520 454         
D8EU__11 D8EU__12 1 2 0.0000 0.0000 0.000000   3000 K   EU 4    
D8EU__11 D8STR_11 1 0 2.9550 22.144 356.7000   2520 585         
D8EU__12 D8STR_12 1 0 2.9550 22.144 356.7000   2520 586         
D8EU__21 D8EU__23 1 2 0.0000 0.0000 0.000000   2000 KAB EU 2    
D8EU__21 D8WD__22 1 0 5.0540 19.541 264.2000   1070 208         
D8EU__23 D8ROE_22 1 0 4.0940 18.349 161.2000    790 203         
D8EU__51 D8EU__52 1 2 0.0000 0.0000 0.000000   9999 KAB EU 1    
D8EU__51 D8PUL_51 1 1 6.4050 20.799 0.000000   9999             
D8EU__51 D8PUL_52 1 1 6.4050 20.799 0.000000   9999             
D8EU__51 D8PUL_53 1 1 6.4470 20.930 0.000000   9999             
D8EU__52 D8PUL_51 1 1 6.3980 20.478 0.000000   9999             
D8EU__52 D8PUL_52 1 1 6.3980 20.478 0.000000   9999             
D8EU__52 D8PUL_53 1 1 6.4400 20.607 0.000000   9999             
D8FOE_12 D8FOE_13 1 2 0.0000 0.0000 0.000000   4000 K   FOE4    
D8FOE_12 D8RAG_12 1 8 4.9850 46.688 799.2000   2520 532         
D8FOE_13 D8JSN_12 1 0 3.2520 30.491 527.2000   2520 533         
D8FOE_13 D8WOL_14 1 0 1.3440 12.790 209.6000   2520 438         
D8FOE_52 D8FOE_51 1 2 0.0000 0.0000 0.000000   2400 KAB FOE1    
D8FRH_11 D8FRH_12 1 2 0.0000 0.0000 0.000000   2400 K2  FRH4    
D8FRH_11 D8MZA_13 1 0 0.1080 1.2270 300.8000   1950 921         
D8FRH_12 D8FRH_1E 1 0 0.0000 0.0500 0.000000   2400 920/1       
D8FRH_15 D8FRH_12 1 2 0.0000 0.0000 0.000000   2400 K45 FRH4    
D8FRH_15 D8FRH_1D 1 0 0.0000 0.0500 0.000000   2400 919/1       
D8FRH_15 D8MZA_11 1 0 0.1120 1.2140 321.0000   1950 922         
D8FRH_1D D8MIT_12 1 0 0.1310 1.5130 368.3000   1950 919         
D8FRH_1E D8MIT_14 1 0 0.1310 1.5200 376.6000   1950 920         
D8FRH_51 D8FRH_55 1 2 0.0000 0.0000 0.000000   9999 K45 FRH1    
D8FRH_55 D8FRH_53 1 2 0.0000 0.0000 0.000000   9999 K2  FRH1    
D8FRN_13 D8DRS_13 1 0 1.1720 12.370 213.0000   2520 592         
D8GDT_11 D8GOLD13 1 0 0.0050 0.0500 0.000000   9999 MGDTB       
D8GDT_11 D8GOLD14 1 0 0.0050 0.0500 0.000000   9999 MGDTA       
D8GDT_12 D8GOLD11 1 0 0.0050 0.0500 0.000000   9999 MGDTD       
D8GDT_12 D8GOLD12 1 0 0.0050 0.0500 0.000000   9999 MGDTC       
D8GHH_11 D8GSH_11 1 0 0.1480 0.9890 15.10000   1500 415/2       
D8GHH_11 D8RE__13 1 0 2.0120 13.147 226.6000   2720 415/1       
D8GHH_11 D8VIB_13 1 0 0.9920 6.4840 111.5000   2720 415         
D8GOE_11 D8GUE_11 1 0 2.2400 18.244 312.0000   2720 423         
D8GOE_12 D8GOE_11 1 2 0.0000 0.0000 0.000000   2500 K   GOE4    
D8GOE_51 D8PE__52 1 1 5.1160 28.014 0.000000   9999             
D8GOE_51 D8PE__53 1 1 5.1160 28.014 0.000000   9999             
D8GRS_11 D8BAE_12 1 0 0.6230 5.6400 96.40000   2963 566         
D8GRS_11 D8PRL_16 1 0 2.0050 15.874 269.1000   2000 541         
D8GRS_12 D8BAE_11 1 0 0.6230 5.6400 96.40000   2963 565         
D8GRS_12 D8GRS_11 1 2 0.0000 0.0000 0.000000   3080 KA  GRS4    
D8GRS_12 D8PRL_15 1 0 2.0050 15.874 269.1000   2000 542         
D8GRS_52 D8ADB_51 1 1 14.948 38.166 0.000000   9999             
D8GRS_52 D8ADB_52 1 1 14.948 38.166 0.000000   9999             
D8GRS_52 D8GRS_53 1 2 0.0000 0.0000 0.000000   9999 KAB GRS1    
D8GRS_52 D8PRL_52 1 1 17.896 44.676 0.000000   9999             
D8GRS_52 D8RAG_51 1 1 169.70 253.43 0.000000   9999             
D8GRS_52 D8RAG_52 1 1 152.51 237.71 0.000000   9999             
D8GRS_53 D8ADB_51 1 1 14.948 38.162 0.000000   9999             
D8GRS_53 D8ADB_52 1 1 14.948 38.162 0.000000   9999             
D8GRS_53 D8JSN_51 1 1 12.657 44.279 0.000000   9999             
D8GRS_53 D8PRL_52 1 1 18.005 44.739 0.000000   9999             
D8GRS_53 D8RAG_51 1 1 170.46 253.68 0.000000   9999             
D8GRS_53 D8RAG_52 1 1 153.22 237.95 0.000000   9999             
D8GSE_13 D8GSE_1D 1 2 0.0000 0.0000 0.000000    453 KD401       
D8GSE_13 D8NHG_12 1 0 1.6580 18.225 296.3000   2040 517         
D8GSH_51 D8WD__51 1 1 6.2800 20.341 0.000000   9999             
D8GSH_51 D8WD__52 1 1 12.997 37.250 0.000000   9999             
D8GUE_11 D8PZS_12 1 0 2.8830 26.429 422.2000   2520 514         
D8GUE_12 D8GUE_11 1 2 0.0000 0.0000 0.000000   3000 K   GUE4    
D8GUE_12 D8SOW_12 1 0 3.3640 25.104 387.9000   2500 512         
D8GUE_22 D8IVH_21 1 0 7.1690 26.207 338.3000    900 316         
D8GUE_23 D8BW__21 1 0 1.9090 12.055 158.1000   1200 275         
D8GUE_23 D8GUE_22 1 2 0.0000 0.0000 0.000000   2040 KAB GUE2    
D8GUE_23 D8PAS_21 1 0 12.128 44.331 572.4000    900 315         
D8GUE_51 D8BW__58 1 1 14.044 33.523 0.000000   9999             
D8GUE_51 D8BW__5A 1 1 14.044 33.523 0.000000   9999             
D8GUE_51 D8GUE_52 1 2 0.0000 0.0000 0.000000   2500             
D8GUE_52 D8BW__58 1 1 14.044 33.523 0.000000   9999             
D8GUE_52 D8BW__5A 1 1 14.044 33.523 0.000000   9999             
D8HEN_21 D8HEN_22 1 2 0.0000 0.0000 0.000000   1200 KAB HEN2    
D8HER_21 D8HER_22 1 2 0.0000 0.0000 0.000000   1200 K12 HER2    
D8HER_21 D8WD__21 1 0 2.6740 9.3240 122.3000   1070 231         
D8HER_23 D8HER_22 1 2 0.0000 0.0000 0.000000   1200 K23 HER2    
D8HER_23 D8WD__22 1 0 2.6740 9.3240 122.3000   1070 232         
D8HGW_12 D8HGW_13 1 2 0.0000 0.0000 0.000000   3000 K   HGW4    
D8HGW_52 D8HGW_51 1 1 4.4570 11.830 0.000000   9999             
D8HND_52 D8HND_5D 1 2 0.0000 0.0000 0.000000    369 DR_101      
D8IVH_21 D8IV__21 1 0 0.0080 0.0500 0.600000    400 316/2       
D8IVH_21 D8PAS_22 1 0 4.9580 18.124 234.0000    900 316/1       
D8JSN_13 D8JSN_12 1 2 0.0000 0.0000 0.000000   4000 KAB JSN4    
D8JSN_13 D8MA__11 1 0 3.4510 26.886 490.6000   2040 500         
D8JSN_13 D8SW__13 1 0 0.2540 2.0610 36.40000   2040 503         
D8JSN_51 D8RAG_51 1 1 22.492 59.076 0.000000   9999             
D8JSN_51 D8RAG_52 1 1 22.344 58.709 0.000000   9999             
D8KLM_11 D8KLM_12 1 2 0.0000 0.0000 0.000000   2400 K   KLM4    
D8KLM_11 D8LAU_11 1 0 1.3770 10.050 169.6000   2500 538         
D8KLM_51 D8MA__51 1 1 30.903 92.032 0.000000   9999             
D8KLM_51 D8MA__52 1 1 28.992 86.411 0.000000   9999             
D8KLM_52 D8KLM_51 1 2 0.0000 0.0000 0.000000   9999 KAB KLM1    
D8KLM_52 D8MA__51 1 1 6.5330 21.429 0.000000   9999             
D8KLM_52 D8MA__52 1 1 28.992 86.411 0.000000   9999             
D8KRUE11 D8KRUM11 1 8 0.0050 0.0690 1.500000   2000 MKRU1       
D8KRUE11 D8KRUM12 1 0 0.0050 0.0690 1.600000   2000 MKRU2       
D8KRUE11 D8WE__11 1 0 2.9610 28.516 495.7000   2700 420         
D8KRUE12 D8GOE_12 1 0 2.2110 22.407 388.9000   2700 419         
D8KRUE12 D8KRUE11 1 2 0.0000 0.0000 0.000000   4000 K   KRU4    
D8LAU_11 D8LAU_13 1 2 0.0000 0.0000 0.000000   3000 K   LAU4    
D8LAU_11 D8MA__12 1 0 2.1040 12.729 230.2000   2040 504         
D8LAU_11 D8SCHK11 1 0 0.1400 1.3120 26.10000   2720 432         
D8LAU_11 D8VIB_13 1 0 1.4280 19.656 361.6000   3600 472         
D8LAU_13 D8JSN_12 1 0 3.3390 25.419 464.6000   2040 499         
D8LAU_13 D8SCHK12 1 0 0.1400 1.3120 26.10000   2720 431         
D8LAU_13 D8VIB_12 1 0 1.4280 19.656 358.5000   3600 471         
D8LAU_52 D8KLM_51 1 1 4.1700 10.008 0.000000   9999             
D8LAU_52 D8KLM_52 1 1 4.8780 13.709 0.000000   9999             
D8LHG_21 D8LUB_21 1 0 2.8210 16.330 214.4000   1200 313         
D8LHG_22 D8GUE_22 1 0 6.5890 31.383 404.3000   1200 317-276     
D8LHG_22 D8LHG_21 1 2 0.0000 0.0000 0.000000   2000 KAB LHG2    
D8LHG_22 D8LUB_21 1 0 2.8210 16.330 214.4000   1200 314         
D8LHG_51 D8LHG_5D 1 2 0.0000 0.0000 0.000000    960 DR_101      
D8LHG_51 D8LUB_53 1 1 12.548 16.499 0.000000   9999             
D8LUB_11 D8LUB_1S 1 2 0.0000 0.0000 0.000000    432 KD401       
D8LUB_11 D8LUB_1T 1 2 0.0000 0.0000 0.000000    831 KD402       
D8LUB_11 D8SOW_12 1 0 1.5900 14.442 243.1000   2520 510         
D8LUB_11 D8SOW_14 1 0 1.5900 14.442 243.1000   2520 509         
D8LUB_22 D8LUB_24 1 2 0.0000 0.0000 0.000000   2500 KAB LUB2    
D8LUB_22 D8LUB_2E 1 0 0.0010 0.0500 0.000000   1200 281 LUB     
D8LUB_22 D8LUB_2I 1 8 0.0010 0.0500 0.000000   1200 285 LUB     
D8LUB_22 D8LUB_2T 1 2 0.0000 0.0000 0.000000    411 KD202       
D8LUB_24 D8LUB_2D 1 0 0.0010 0.0500 0.000000   1200 261 LUB     
D8LUB_24 D8LUB_2F 1 0 0.0010 0.0500 0.000000   1200 282 LUB     
D8MAR_11 D8MARK11 1 0 0.1000 0.4000 0.000000   9999 MMAR1-3     
D8MAR_11 D8MAR_12 1 2 0.0000 0.0000 0.000000   2040 KCD MAR4    
D8MAR_12 D8MARK12 1 0 0.1000 0.4000 0.000000   9999 MMAR4-6     
D8MA__11 D8MA__12 1 2 0.0000 0.0000 0.000000   3000 K   MA 4    
D8MA__52 D8MA__51 1 2 0.0000 0.0000 0.000000   9999             
D8MA__53 D8LAU_51 1 1 1.6890 5.4260 0.000000   9999             
D8MIT_11 D8MIT_14 1 2 0.0000 0.0000 0.000000   2400 KAB MIT4    
D8MIT_11 D8MIT_18 1 8 0.0000 0.0500 0.000000    800 906/1       
D8MIT_17 D8MIT_11 1 0 0.0000 0.0500 0.000000   2400 903/1       
D8MIT_18 D8CH__15 1 8 0.1210 1.2300 475.1000    800 906         
D8MOW_12 D8MOW_11 1 2 0.0000 0.0000 0.000000   2040 K23 MOW4    
D8MZA_11 D8MZA_13 1 2 0.0000 0.0000 0.000000   2400 K23 MZA4    
D8MZA_21 D8WUH_21 1 0 0.5450 2.4770 37.10000    960 302/1       
D8MZA_22 D8WUL_21 1 0 0.5490 2.4910 37.10000   1070 301         
D8MZA_51 D8MOW_51 1 1 0.4520 1.5830 0.000000   9999             
D8NHG_11 D8EHH_11 1 0 3.2170 21.786 385.9000   2280 547         
D8NHG_11 D8MOW_12 1 0 0.5660 6.2140 101.2000   2040 520         
D8NHG_11 D8MZA_13 1 0 0.7610 4.3140 71.90000   2280 495         
D8NHG_12 D8HND_11 1 0 1.5430 10.448 185.1000   2280 444         
D8NHG_12 D8NHG_11 1 2 0.0000 0.0000 0.000000   2040 KAB NHG4    
D8NHG_1C D8MZA_11 1 0 0.7610 4.3140 71.90000   2400 496         
D8NHG_1C D8NHG_11 1 2 0.0000 0.0000 0.000000   2280 KDA1NHG4    
D8NHG_1C D8NHG_12 1 2 0.0000 0.0000 0.000000   2280 KDA2NHG4    
D8NHG_22 D8BE__21 1 0 6.6730 25.638 321.2000   1070 303         
D8NHG_22 D8NHG_21 1 2 0.0000 0.0000 0.000000   2000 K   NHG2    
D8NHG_51 D8EH__51 1 1 9.1270 30.257 0.000000   9999             
D8NHG_51 D8EH__52 1 1 9.1270 30.257 0.000000   9999             
D8NHG_52 D8GSE_51 1 1 10.576 27.433 0.000000   9999             
D8NHG_52 D8NHG_54 1 2 0.0000 0.0000 0.000000   2500 KAB NHG1    
D8NHG_54 D8GSE_51 1 1 10.576 27.433 0.000000   9999             
D8NORD1A D8BRUH12 1 0 1.0590 13.792 280.7000   3600 951         
D8NORD1A D8NORD1B 1 2 0.0000 0.0000 0.000000   4000 KAB NOR4    
D8NORD1B D8NORD1C 1 2 0.0000 0.0000 0.000000   4000 KU A NOR4   
D8NORD1C D8BRUH11 1 0 1.0610 13.789 280.7000   3600 952         
D8NOR_52 D8NOR_54 1 1 0.0000 0.0900 0.000000   9999             
D8NOR_52 D8NOR_55 1 1 0.4830 3.6110 0.000000   9999             
D8NOR_53 D8NOR_52 1 2 0.0000 0.0000 0.000000   9999 K8  NOR1    
D8NOR_53 D8NOR_55 1 1 1.5160 11.094 0.000000   9999             
D8NWS_22 D8NWS_21 1 2 0.0000 0.0000 0.000000   1020 K23 NWS2    
D8NWS_51 D8FRN_51 1 1 1.5380 4.6720 0.000000   9999             
D8OSTH11 D8KRUE12 1 0 0.5900 6.7760 141.7000   3600 991-972     
D8OST_14 D8KRUE11 1 0 0.5900 6.7760 141.7000   3600 992         
D8OST_14 D8NORD1A 1 0 1.0500 7.8800 139.2000   3150 962         
D8OST_14 D8OST_16 1 7 0.0000 0.0000 0.000000   4000 KAB OST4    
D8OST_14 D8OST_16 2 2 0.0000 0.0000 0.000000   4000 K2  OST4    
D8OST_16 D8NORD1C 1 0 1.0500 7.8800 139.2000   3150 961         
D8OST_16 D8OSTH11 1 0 0.0050 0.0500 0.000000   4000 991-972/2   
D8OST_51 D8OST_52 1 2 0.0000 0.0000 0.000000   9999 K2  OST1    
D8OST_51 D8OST_54 1 2 0.0000 0.0000 0.000000   9999 K3  OST1    
D8OST_52 D8OST_53 1 2 0.0000 0.0000 0.000000   9999 K4  OST1    
D8OST_54 D8OST_53 1 2 0.0000 0.0000 0.000000   9999 K1  OST1    
D8PAS_22 D8PAS_21 1 2 0.0000 0.0000 0.000000   1070 KAB PAS2    
D8PAS_51 D8SOW_51 1 1 13.323 38.276 0.000000   9999             
D8PAS_52 D8PAS_51 1 2 0.0000 0.0000 0.000000   9999             
D8PAS_52 D8SOW_51 1 1 13.323 38.276 0.000000   9999             
D8PE__11 D8PE__12 1 2 0.0000 0.0000 0.000000   3000 K   PE 4    
D8PE__11 D8STW_13 1 0 2.4510 19.375 324.8000   2520 516         
D8PE__12 D8PZH_11 1 0 0.9330 8.3840 140.3000   2520 596/1       
D8PE__53 D8PE__51 1 2 0.0000 0.0000 0.000000   2400 KB  PE 1    
D8PE__53 D8PE__52 1 2 0.0000 0.0000 0.000000   2400 KAB PE 1    
D8PMS_21 D8GUE_22 1 0 4.2410 15.503 196.3000    900 328         
D8PMS_21 D8WOL_23 1 8 9.6250 40.605 582.1000    900 332-322     
D8PRL_15 D8JAEN11 1 0 0.2000 1.7000 29.80000   2040 MPRLA       
D8PRL_15 D8PRL_17 1 2 0.0000 0.0000 0.000000   2040 KBC PRL4    
D8PRL_16 D8ADB_12 1 0 1.2460 13.433 224.1000   2040 559         
D8PRL_16 D8JAEN12 1 0 0.2000 1.7000 29.80000   2040 MPRLC       
D8PRL_16 D8JAEN13 1 0 0.2000 1.7000 29.80000   2040 MPRLB       
D8PRL_16 D8PRL_1C 1 2 0.0000 0.0000 0.000000   2040 KDE PRL4    
D8PRL_17 D8JAEN14 1 0 0.2000 1.7000 29.80000   2040 MPRLD       
D8PRL_17 D8JAEN16 1 0 0.2000 1.7000 29.80000   2040 MPRLE       
D8PRL_17 D8STR_11 1 0 2.9990 32.330 537.9000   2040 560         
D8PRL_1C D8JAEN15 1 0 0.2000 1.7000 29.80000   2040 MPRLF       
D8PRL_1C D8PRL_17 1 7 0.0000 0.0000 0.000000   2040 KEF PRL4    
D8PRL_51 D8GRS_52 1 1 11.470 29.232 0.000000   9999             
D8PRL_51 D8GRS_53 1 1 11.542 29.274 0.000000   9999             
D8PRL_51 D8PRL_52 1 1 1.5080 8.7470 0.000000   9999             
D8PRL_51 D8RAG_51 1 1 20.850 52.242 0.000000   9999             
D8PRL_51 D8RAG_52 1 1 18.356 48.745 0.000000   9999             
D8PUL_12 D8EU__11 1 0 0.7640 4.9920 90.90000   2720 588         
D8PUL_12 D8LIPD11 1 0 0.1450 0.9390 16.20000   2720 MPULR       
D8PUL_12 D8PUL_13 1 2 0.0000 0.0000 0.000000   3000 K   PUL4    
D8PUL_12 D8VIB_12 1 0 3.2560 27.307 441.1000   2520 590         
D8PUL_13 D8EU__12 1 0 0.7640 4.9920 90.90000   2720 587         
D8PUL_13 D8LIPD12 1 0 0.1450 0.9390 16.20000   2720 MPULS       
D8PUL_13 D8VIB_13 1 0 3.2560 27.307 441.1000   2520 589         
D8PUL_51 D8PUL_52 1 1 0.0820 0.7790 0.000000   9999             
D8PUL_53 D8PUL_51 1 1 0.0820 0.7840 0.000000   9999             
D8PUL_53 D8PUL_52 1 1 0.0820 0.7840 0.000000   9999             
D8PZH_11 D8PZS_12 1 0 0.0340 0.3630 6.000000   2520 596         
D8PZH_11 D8PZ__11 1 0 0.0020 0.0500 0.300000    400 596/2       
D8PZS_12 D8PZS_13 1 2 0.0000 0.0000 0.000000   3000 K   PZS4    
D8PZS_13 D8PZS_1D 1 2 0.0000 0.0000 0.000000    351 KD401       
D8PZS_13 D8STW_12 1 0 2.0570 22.296 369.1000   2520 515         
D8PZS_51 D8PZS_5D 1 2 0.0000 0.0000 0.000000    184 DR_101      
D8RAG_11 D8JSN_13 1 0 1.8260 17.108 290.9000   2520 531         
D8RAG_11 D8PRL_16 1 0 1.3490 10.826 191.6000   2280 540         
D8RAG_11 D8RAG_12 1 7 0.0000 0.0000 0.000000   4000 K2  RAG4    
D8RAG_11 D8RAG_12 2 2 0.0000 0.0000 0.000000   3000 K1  RAG4    
D8RAG_11 D8STR_12 1 0 2.9370 22.610 385.0000   2040 561         
D8RAG_11 D8SW__12 1 0 1.6980 13.442 246.8000   2040 501         
D8RAG_12 D8JSN_12 1 0 1.9450 15.452 290.3000   2040 502         
D8RAG_12 D8PRL_17 1 0 1.3490 10.826 191.6000   2280 539         
D8RAG_12 D8STR_11 1 0 2.9370 22.610 385.0000   2040 562         
D8RAG_1P D8RAG_12 1 8 0.0100 0.1000 0.000000   9999 PARK        
D8RAG_51 D8PRL_52 1 1 32.520 79.837 0.000000   9999             
D8RAG_52 D8PRL_52 1 1 28.659 74.505 0.000000   9999             
D8RAG_52 D8RAG_51 1 2 0.0000 0.0000 0.000000   9999 KAB RAG1    
D8REU_11 D8CH__15 1 0 0.1290 1.2740 235.6000    795 904         
D8REU_11 D8REUW12 1 0 0.0380 0.3780 6.400000    720 MREU902     
D8REU_11 D8REU_12 1 2 0.0000 0.0000 0.000000   2400 KAB REU4    
D8REU_11 D8REU_17 1 2 0.0000 0.0000 0.000000    495 KD402       
D8REU_12 D8MIT_17 1 0 0.2670 2.3720 769.7000   1620 903         
D8REU_12 D8REUW11 1 0 0.0380 0.3760 6.300000    720 MREU901     
D8REU_12 D8REU_1S 1 2 0.0000 0.0000 0.000000    495 KD401       
D8REU_51 D8CHB_51 1 1 0.1340 0.3420 0.000000   9999             
D8REU_51 D8REU_53 1 2 0.0000 0.0000 0.000000   9999 K3  REU1    
D8REU_52 D8OH__51 1 1 0.3330 0.8870 0.000000   9999             
D8REU_53 D8CHB_51 1 1 0.1970 0.4680 0.000000   9999             
D8REU_5I D8REU_52 1 2 0.0000 0.0000 0.000000   9999 K8  REU1    
D8RE__12 D8WD__12 1 0 1.8370 11.097 207.4000   2504 575         
D8RE__13 D8RE__12 1 2 0.0000 0.0000 0.000000   4000 K   RE 4    
D8RE__13 D8ROE_14 1 0 4.2690 25.789 459.8000   2504 574         
D8RE__21 D8HOH221 1 0 1.2670 4.6300 64.70000    900 MRE383      
D8RE__21 D8HOH222 1 0 1.2710 4.6460 62.40000    900 MRE384      
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.70000    600 386         
D8ROE_11 D8FRN_13 1 0 1.0520 9.6860 167.6000   2520 594         
D8ROE_11 D8ROE_12 1 2 0.0000 0.0000 0.000000   3000 K   ROE4    
D8ROE_11 D8ROE_13 1 2 0.0000 0.0000 0.000000   4000 KB  ROE4    
D8ROE_12 D8ZWH_11 1 0 0.7290 6.8210 112.7000   2520 577/1       
D8ROE_13 D8DRS_12 1 0 2.2250 22.060 380.8000   2520 591         
D8ROE_13 D8ZWH_12 1 0 0.7290 6.8210 112.7000   2520 578/1       
D8ROE_17 D8WD__12 1 0 2.5830 15.606 270.7000   2504 573         
D8ROE_21 D8CRO_22 1 0 2.4010 8.7770 114.7000   1020 212         
D8ROE_21 D8NWS_21 1 0 1.4420 5.1310 71.00000   1070 225         
D8ROE_22 D8CRO_21 1 0 2.4010 8.7770 114.7000   1020 211         
D8ROE_22 D8NWS_22 1 0 1.4420 5.1310 71.00000   1020 226         
D8ROE_22 D8ROE_21 1 2 0.0000 0.0000 0.000000   2000 KAB ROE2    
D8ROE_51 D8ROE_52 1 2 0.0000 0.0000 0.000000   9999 KAB ROE1    
D8ROE_52 D8NWS_51 1 1 2.6680 6.4840 0.000000   9999             
D8ROE_54 D8ZW__51 1 1 3.0030 8.1790 0.000000   9999             
D8ROS_11 D8ROST11 1 0 0.1000 0.4000 0.000000   9999 MROSA       
D8SM__11 D8HGW_12 1 0 1.6520 14.496 252.3000   2500 554         
D8SM__11 D8HGW_13 1 0 1.6520 14.496 252.3000   2500 553         
D8SM__11 D8SM__13 1 2 0.0000 0.0000 0.000000   3150             
D8SM__11 D8SM__13 2 2 0.0000 0.0000 0.000000   4000 KAB SM 4    
D8SM__11 D8SM__14 1 2 0.0000 0.0000 0.000000   3150             
D8SM__51 D8HGW_51 1 1 4.6290 14.327 0.000000   9999             
D8SM__51 D8HGW_52 1 1 29.478 96.098 0.000000   9999             
D8SM__52 D8DRS_51 1 1 19.259 65.147 0.000000   9999             
D8SM__52 D8DRS_52 1 1 3.6200 12.821 0.000000   9999             
D8SM__52 D8SM__54 1 2 0.0000 0.0000 0.000000   9999 KB  SM 1    
D8SM__52 D8STR_51 1 1 71.726 248.62 0.000000   9999             
D8SM__52 D8STR_53 1 1 71.726 248.62 0.000000   9999             
D8SM__54 D8DRS_51 1 1 21.173 69.619 0.000000   9999             
D8SM__54 D8DRS_52 1 1 32.832 106.00 0.000000   9999             
D8SM__54 D8STR_51 1 1 78.901 265.70 0.000000   9999             
D8SM__54 D8STR_53 1 1 78.901 265.70 0.000000   9999             
D8SM__55 D8HGW_51 1 1 10.845 28.449 0.000000   9999             
D8SM__55 D8HGW_52 1 1 5.4850 18.345 0.000000   9999             
D8SM__55 D8SM__51 1 2 0.0000 0.0000 0.000000   9999 KA  SM 1    
D8SOW_12 D8SOW_14 1 2 0.0000 0.0000 0.000000   2500 K   SOW4    
D8SOW_14 D8PZS_13 1 0 2.5890 28.065 464.6000   2500 513         
D8SOW_14 D8SOW_1D 1 2 0.0000 0.0000 0.000000    453 KD401       
D8SOW_54 D8LHG_51 1 1 1.9200 3.7430 0.000000   9999             
D8SOW_54 D8LUB_53 1 1 4.7690 15.816 0.000000   9999             
D8STR_11 D8ROE_12 1 0 2.6480 19.844 385.8000   3080 572         
D8STR_12 D8ADB_11 1 0 1.7480 18.846 313.0000   2500 563         
D8STR_12 D8ROE_13 1 0 2.6480 19.844 385.8000   3080 571         
D8STR_12 D8STR_11 1 2 0.0000 0.0000 0.000000   3000 K   STR4    
D8STR_51 D8STR_53 1 2 0.0000 0.0000 0.000000   9999 KA  STR1    
D8STW_12 D8STW_13 1 2 0.0000 0.0000 0.000000   4000 K   STW4    
D8STW_12 D8WOL_13 1 0 0.5850 9.2920 172.5000   3600 488         
D8STW_12 D8WOL_14 1 0 1.1820 9.6300 160.8000   2520 489         
D8STW_13 D8WOL_13 1 0 0.5850 9.2920 172.5000   3600 487         
D8STW_13 D8WOL_14 1 0 1.1820 9.6300 160.8000   2520 490         
D8STW_53 D8STW_51 1 2 0.0000 0.0000 0.000000   9999 KAB STW1    
D8SUED11 D8MOOR11 1 8 0.0690 0.9490 18.00000   3600 MMOORB      
D8SUED11 D8MOOR12 1 0 0.0690 0.9490 18.00000   3600 MMOORA      
D8SUED11 D8OST_14 1 0 0.9900 7.4400 131.9000   2580 971         
D8SUED11 D8SUED12 1 2 0.0000 0.0000 0.000000   2000 K1  SUE4    
D8SUED12 D8SUED13 1 2 0.0000 0.0000 0.000000   2000 K2  SUE4    
D8SUED13 D8OSTH11 1 0 0.9900 7.4400 131.9000   2280 991-972/1   
D8SUE_51 D8SUE_53 1 2 0.0000 0.0000 0.000000   9999 K4  SUE1    
D8SUE_52 D8SUE_53 1 2 0.0000 0.0000 0.000000   9999 K8  SUE1    
D8SUE_54 D8SUE_52 1 2 0.0000 0.0000 0.000000   9999 K5  SUE1    
D8SUE_54 D8SUE_55 1 2 0.0000 0.0000 0.000000   9999 K1  SUE1    
D8SUE_55 D8SUE_53 1 2 0.0000 0.0000 0.000000   9999 K9  SUE1    
D8SWPU11 D8GRS_11 1 0 0.0050 0.0500 0.000000   1500 MGRSB       
D8SWPU12 D8GRS_12 1 0 0.0050 0.0500 0.000000   1500 MGRSA       
D8SW__12 D8SW__13 1 2 0.0000 0.0000 0.000000   3200 K    SW 4   
D8TA__21 D8EU__23 1 8 2.4910 8.2000 99.60000   1070 206         
D8TA__21 D8TA__22 1 7 0.0000 0.0000 0.000000   2000 K23 TA 2    
D8TA__22 D8EU__21 1 0 2.4910 8.2000 99.60000   1070 205         
D8TA__51 D8EU__51 1 1 2.2440 6.8760 0.000000   9999             
D8TA__51 D8EU__52 1 1 2.4440 7.5500 0.000000   9999             
D8TA__51 D8PUL_51 1 1 18.287 57.700 0.000000   9999             
D8TA__51 D8PUL_52 1 1 18.287 57.700 0.000000   9999             
D8TA__51 D8PUL_53 1 1 18.409 58.064 0.000000   9999             
D8TB__11 D8REU_11 1 0 0.1510 1.6910 690.2000   1620 908         
D8TB__12 D8REU_12 1 0 0.1510 1.6910 690.2000   1620 907         
D8TB__12 D8TB__11 1 2 0.0000 0.0000 0.000000   2400 KAB TB 4    
D8TB__12 D8TB__1D 1 2 0.0000 0.0000 0.000000    495 KD401       
D8THY_13 D8RAG_12 1 0 1.9480 15.382 278.0000   2504 522         
D8THY_21 D8THY_22 1 2 0.0000 0.0000 0.000000   1290 KAB THY2    
D8THY_21 D8WUH_21 1 0 2.9670 11.191 266.8000    960 302         
D8THY_22 D8010X21 1 0 0.0000 0.0500 0.000000   9999 401         
D8THY_51 D8GTTY51 1 2 0.0000 0.0000 0.000000   9999 KBC THY1    
D8THY_51 D8GTTY51 2 7 0.0000 0.0000 0.000000   9999 KAB THY1    
D8VIB_12 D8RE__12 1 0 3.0160 19.711 339.5000   2720 416         
D8VIB_12 D8VIB_13 1 2 0.0000 0.0000 0.000000   4000 K2  VIB4    
D8VIB_12 D8VIB_13 2 7 0.0000 0.0000 0.000000   3080 K1  VIB4    
D8VIB_21 D8VIB_22 1 2 0.0000 0.0000 0.000000   2000 K   VIB2    
D8VIB_51 D8EI__51 1 1 5.6960 18.895 0.000000   9999             
D8VIB_52 D8GSH_51 1 1 3.5140 8.8660 0.000000   9999             
D8VIE_12 D8VIE_11 1 2 0.0000 0.0000 0.000000   4000 KAB VIE4    
D8VIE_21 D8NHG_21 1 0 7.9180 29.634 375.1000   1070 304         
D8VIE_22 D8PAS_21 1 0 4.9040 18.050 230.0000   1070 306         
D8VIE_51 D8NHG_52 1 1 8.7130 22.565 0.000000   9999             
D8VIE_51 D8NHG_54 1 1 8.6650 22.384 0.000000   9999             
D8WD__21 D8ROE_21 1 0 7.5900 31.888 348.7000    790 207         
D8WD__22 D8WD__21 1 2 0.0000 0.0000 0.000000   2000 KAB WD 2    
D8WD__52 D800G551 1 1 3.0000 12.703 0.000000   9999             
D8WD__52 D8WD__51 1 1 0.0110 0.1350 0.000000   9999             
D8WE__11 D8GUE_12 1 0 1.4740 12.006 205.2000   2720 424         
D8WIK_22 D8LUB_2E 1 0 3.8770 11.325 5811.900    770 281         
D8WIK_22 D8WIK_23 1 0 0.0010 0.0500 0.000000   1200 281 WIK     
D8WIK_23 D8WIK_24 1 2 0.0000 0.0000 0.000000   2400             
D8WIK_24 D8WIK_28 1 0 0.0010 0.0500 0.000000   1200 282 WIK     
D8WIK_28 D8LUB_2F 1 0 4.0770 11.201 5811.900    770 282         
D8WK__21 D8EU__23 1 0 12.208 46.854 600.0000   1070 358         
D8WK__21 D8VIB_21 1 0 2.5440 19.586 245.7000   1600 367         
D8WK__21 D8VIB_22 1 8 2.5440 19.586 245.7000   1600 368         
D8WK__21 D8WK__22 1 2 0.0000 0.0000 0.000000   2000 KAB WK 2    
D8WK__22 D8EU__21 1 0 12.208 46.854 600.0000   1070 357         
D8WK__51 D8WK__52 1 1 0.0110 0.1310 0.000000   9999             
D8WOL_13 D8FOE_12 1 0 1.3440 12.790 209.5000   2520 437         
D8WOL_13 D8KLM_12 1 0 3.8790 30.283 503.9000   2520 536         
D8WOL_13 D8TB__11 1 0 3.6650 33.198 518.7000   2400 493         
D8WOL_13 D8WOL_14 1 7 0.0000 0.0000 0.000000   4000 KB  WOL4    
D8WOL_13 D8WOL_14 2 2 0.0000 0.0000 0.000000   4000 KA  WOL4    
D8WOL_14 D8LAU_13 1 0 5.3630 40.197 668.5000   2520 535         
D8WOL_1H D8WU__11 1 8 3.1840 27.944 434.5000   2520 494         
D8WOL_23 D8WOL_2H 1 0 0.0000 0.0500 0.000000   1571 494H_WOL    
D8WOL_2H D8WU__2H 1 0 3.1840 27.944 434.5000   2520 494         
D8WOL_2U D8WOL_2H 1 2 0.0000 0.0000 0.000000   9999 WOL- HAV- CN
D8WOL_2U D8WOL_2H 2 0 0.0000 0.4840 0.000000   9999 220/400     
D8WUH_21 D8WUL_23 1 0 0.0030 0.0500 0.200000    960 302/2       
D8WUL_21 D8WUL_22 1 2 0.0000 0.0000 0.000000   1200 K   WUL2    
D8WUL_22 D8THY_22 1 0 2.9670 11.191 266.8000    960 291         
D8WUL_52 D8WUL_51 1 2 0.0000 0.0000 0.000000   9999 K13 WUL1    
D8WUL_56 D8WUL_51 1 2 0.0000 0.0000 0.000000   9999 K16 WUL1    
D8WUL_5B D8MIT_57 1 1 0.5400 1.6670 0.000000   9999             
D8WU__13 D8RAG_11 1 0 4.0030 32.625 585.4000   2504 521-525     
D8WU__13 D8WU__14 1 2 0.0000 0.0000 0.000000   3000 K   WU 4    
D8WU__14 D8TB__12 1 0 0.7180 7.7360 129.7000   2400 498         
D8WU__21 D8HEN_22 1 0 2.0980 8.0250 104.0000   1070 293-294     
D8WU__21 D8THY_21 1 0 2.0630 17.306 312.5000   1290 526         
D8WU__21 D8WU__23 1 2 0.0000 0.0000 0.000000   1990 KAB WU 2    
D8WU__23 D8HEN_21 1 0 0.6670 7.0770 129.7000   1070 295         
D8WU__23 D8WU__2H 1 0 0.0050 0.0500 0.000000   1571 494H_WU     
D8WU__2H D8WU__2U 1 2 0.0000 0.0000 0.000000   9999 US1  WU-U CN
D8WU__2U D8WU__2H 2 0 0.0000 0.4840 0.000000   9999 220/400     
D8WU__51 D8GTTY51 1 1 5.1630 16.420 0.000000   9999             
D8WU__51 D8THY_51 1 1 5.1620 16.416 0.000000   9999             
D8ZWH_11 D8MAR_12 1 0 0.4350 4.4720 76.70000   2040 577         
D8ZWH_11 D8ZW__11 1 0 0.1320 1.3030 18.80000   1200 577/2       
D8ZWH_12 D8MAR_11 1 0 0.4350 4.4720 76.70000   2040 578         
D8ZWH_12 D8ZW__12 1 0 0.1320 1.3030 18.80000   1200 578/2       
D8ZW__51 D8CRO_51 1 1 9.7280 23.845 0.000000   9999             
D8ZW__51 D8CRO_52 1 1 6.3810 19.959 0.000000   9999             
DAS_DA11 D2ASSL11 1 0 0.5210 4.5710 78.30000   2612 1           
DAS_DA11 D7YDAU11 1 0 0.5210 4.5710 78.20000   2612 WESTW W1    
DBA_FL21 D6FLEB22 1 0 0.3860 2.5720 33.00000   1290 FLEB/XBA_FL2
DBA_FL21 D7BAUL2B 1 0 0.2350 1.5120 19.50000   1290 FLE BA N    
DBA_FL22 D6FLEB21 1 0 0.3860 2.5720 33.00000   1290 FLEB/XBA_FL2
DBA_FL22 D7BAUL2A 1 0 0.2350 1.5120 19.50000   1290 FLE BA S    
DBA_KF31 D8BAZ_31 1 0 0.4420 1.4680 735.1000    840 155         
DBA_KF32 D8BAZ_32 1 0 0.4420 1.5040 746.1000    840 156         
DBE_GU11 D2BECH11 1 0 0.3450 3.2570 59.80000   2720 1           
DBE_GU11 D7GUET1C 1 0 0.3450 3.2570 59.80000   2720 SENNE S1    
DBE_GU12 D2BECH12 2 0 0.3450 3.2600 59.80000   2720 2           
DBE_GU12 D7GUET1B 1 0 0.3450 3.2570 59.80000   2720 SENNE N2    
DBR_BR11 D2BRUN12 1 0 0.0050 0.0500 0.300000   2100 949         
DBR_BR11 D8BRUN12 1 0 0.0020 0.0500 0.300000   2100 949         
DBR_BR12 D2BRUN11 1 0 0.0070 0.1060 1.800000   3600 951         
DBR_BR12 D8BRUH12 1 0 0.0070 0.0980 2.000000   3600 951/2       
DBR_BR13 D2BRUN12 1 0 0.0050 0.0790 1.300000   3600 952         
DBR_BR13 D8BRUH11 1 0 0.0500 0.0790 1.300000   3600 952/2       
DBR_WB21 D43BRS23 2 0 0.5950 9.0800 70.40000   1710 BRSBLUDW    
DBR_WB21 D73YWB2W 1 0 0.5920 9.0800 70.40000   1710 BLUDNZ W    
DBR_WB22 D43BRS21 1 0 0.5950 9.0800 70.40000   1710 DELLMO1     
DBR_WB22 D73YWB2O 1 0 0.5130 9.1300 69.70000   1710 DELLM O     
DBW_BJ1D D8BWH_11 1 0 0.0000 0.0500 0.000000   9999 LKONTEK     
DDA_MA21 D4DAXL21 1 0 0.0670 0.6180 11.00000   2500 GOLD        
DDA_MA21 D7MAXA2C 1 0 0.0790 0.7290 12.20000   2500 GOLDGR      
DDA_WE11 D4DAXL11 1 0 0.4450 4.0900 71.40000   3150 GERMH-S     
DDA_WE11 D7WEIN1B 1 0 0.4440 4.0880 71.40000   3150 GERMHM S    
DDE_HV11 D4DELL13 1 0 0.0250 0.0500 0.700000   2720 DEL_DONO    
DDE_HV11 D7YVOE1O 1 0 0.0040 0.0500 0.700000   2720 DONAU O     
DDE_VO11 D4DELL12 1 0 0.2450 2.1000 36.60000   3120 DONAUW      
DDE_VO11 D7VOEH1B 1 0 0.2470 2.1070 36.70000   3120 DONAU W     
DDI_DA11 D2DILL11 1 0 1.0720 9.6810 167.1000   2400 2           
DDI_DA11 D7DAUR1B 1 0 1.0720 9.6800 167.2000   2400 WESTW O2    
DDO_HA11 D2DOEW14 1 0 1.1150 10.780 164.9000   2955 EWBL        
DDO_HA11 D7HANE1A 1 0 1.1150 10.780 164.8000   2955 EMSLD WB    
DFG_HK11 D1FGD_1  1 0 0.0000 0.0500 0.000000   9999 C_FGD-P1    
DFL_KA11 D1KAS_1  2 0 0.2340 4.9690 86.40000   2400 C_HAND-KAS_1
DFL_KA11 D2HAND15 1 0 0.3310 4.9490 90.30000   2400 1           
DFL_KA12 D1KAS_1  1 0 0.2340 4.9690 86.40000   2400 C_HAND-KAS_2
DFL_KA12 D2HAND11 2 0 0.3310 4.9490 90.30000   2400 2           
DFR_KR11 D2YFRS11 1 0 0.1300 1.3950 19.40000   2760 2           
DFR_KR11 D7KRIF1B 1 0 0.1300 1.3950 19.40000   2760 TAUNUS 2    
DGK_DE11 D2GKRO11 1 0 0.0610 0.5640 9.900000   2720 1           
DGK_DE11 D7DETT1A 1 0 0.0600 0.5620 9.800000   2720 UMAIN S1    
DGK_MU21 D4GKMA22 2 0 0.3200 1.8700 20.60000   1379 RHE-S       
DGK_MU21 D7MUTT2B 2 0 0.3280 1.8800 20.50000   1379 RHEIN S     
DGK_MU22 D4GKMA22 1 0 0.3200 1.8700 20.60000   1379 RHE-N       
DGK_MU22 D7MUTT2B 1 0 0.3280 1.8800 20.50000   1379 RHEIN N     
DGK_UR11 D2GKRO12 1 0 0.3210 2.9850 52.40000   2720 2           
DGK_UR11 D7URBE1C 1 0 0.3220 2.9700 51.70000   2720 UMAIN N2    
DGR_HO11 D2GR  12 1 0 0.9640 11.750 210.8000   3000 411         
DGR_HO11 D4HOEP12 1 0 0.9600 11.750 210.8000   3000 GRFGEHOE    
DGR_ST11 D2GR  11 1 0 0.5860 6.7880 123.5000   3150 416         
DGR_ST11 D4SLDR11 1 0 0.5850 6.7900 123.5000   3150 GRFRTSLD    
DHE_WO11 D2HELM12 1 0 0.7550 6.8050 105.6000   2520 491-1       
DHE_WO11 D8WOL_13 1 0 0.8710 6.5270 105.0000   2520 491-1       
DHE_WO12 D2HELM11 1 0 0.7550 6.8050 105.6000   2520 492-2       
DHE_WO12 D8WOL_14 1 0 0.8710 6.5270 105.0000   2520 492-2       
DHR_HO11 D4HR8 11 1 0 0.7480 7.8600 137.5000   3072 HERBTGW2    
DHR_HO11 D7HONE1A 1 0 0.7480 7.8600 137.4000   3072 HERBTG W    
DHR_TI11 D4HRBT12 1 0 1.9750 17.820 202.5000   1792 TIENGNN     
DHR_TI11 D7TIEN1A 1 0 1.9700 17.820 196.9000   1792 TIENGN N    
DJA_KA11 D1KAS_1  1 0 0.2960 3.4660 43.70000   2216 C_JARD-KAS_1
DJA_KA11 D2JARD11 1 0 0.2960 3.4660 43.70000   2216 1           
DJA_KA12 D1KAS_1  2 0 0.2960 3.4660 43.70000   2216 C_JARD-KAS_2
DJA_KA12 D2JARD12 1 0 0.2960 3.4660 43.70000   2216 2           
DKR_KR11 D2KRUE11 1 0 0.0030 0.0500 0.600000   3600 993         
DKR_KR11 D8KRUE11 1 0 0.0040 0.0500 0.000000   3600 993         
DKR_KR12 D2KRUE12 1 0 0.0040 0.0520 0.800000   3600 994-BL      
DKR_KR12 D8KRUE12 1 0 0.0040 0.0500 0.000000   3600 994         
DKU_TI21 D4KUHM21 1 0 0.6700 3.5300 81.40000   1290 KUEHMOS     
DKU_TI21 D7TIEN2B 1 0 0.6720 3.5320 81.40000   1290 KUEMOS      
DME_EI11 D2MECK12 1 0 0.8250 6.8400 124.1000   2520 450-2       
DME_EI11 D8EI__11 1 0 0.8330 6.8860 139.8000   2520 450-2       
DME_VI11 D2MECK11 1 0 1.7750 16.325 267.1000   2520 449-1       
DME_VI11 D8VIB_12 1 0 1.7740 16.325 267.1000   2520 449-1       
DNL_ME11 D2YNLA11 1 0 0.2570 2.8830 37.40000   2955 EOWS        
DNL_ME11 D7MEPP1A 1 0 0.2570 2.8830 37.40000   2955 EMSLD OW    
DNO_AU11 D2AUDS14 1 0 0.4580 8.2460 164.1000   3600 WEISS       
DNO_AU11 D8NORD1B 1 0 0.4580 8.2470 164.2000   3600 WEISS       
DNO_DO11 D2DOLL11 1 0 0.3140 5.5020 97.80000   3154 BLAU        
DNO_DO11 D8NORD1B 1 0 0.3140 5.5020 164.2000   3154 BLAU        
DNO_NO21 D2HAMN21 1 0 0.0900 0.7930 13.80000   1347 ROT         
DNO_NO21 D8NOR_21 1 0 0.0000 0.0500 0.000000   1347 ROT         
DNO_NO22 D2HAMN22 1 0 0.0770 0.8450 11.50000   1347 BLAU        
DNO_NO22 D8NOR_22 1 0 0.0000 0.0500 0.000000   1347 BLAU        
DOB_ME11 D2OBA 13 1 0 0.5370 6.2290 112.9000   2400 419         
DOB_ME11 D7MEIT1C 1 0 0.5380 6.2300 113.0000   2400 OBACHE N    
DOB_ME12 D2OBA 11 2 0 0.5370 6.2290 112.9000   2400 420         
DOB_ME12 D7MEIT1B 1 0 0.5380 6.2300 113.0000   2400 OBACHE S    
DOH_WE11 D2OHLS11 1 0 0.6200 5.2400 88.90000   2616 1           
DOH_WE11 D7YHUF11 1 0 0.6200 5.2400 88.80000   2616 DUEMM S1    
DPU_HO11 D4PULV12 1 0 0.1350 1.7350 27.20000   2880 HHRWSPUL    
DPU_HO11 D7HONE1C 1 0 0.1320 1.7430 27.20000   2880 HO PU WS    
DQU_HE21 D6HEIS22 1 0 2.9240 14.604 126.5000   1290 HEISD/XQU_HE
DQU_HE21 D7QUIN2B 1 0 1.4160 7.3000 97.70000   1290 HEI QU N    
DRE_AL11 D2RED 12 1 0 0.4720 7.0830 132.9000   3600 459         
DRE_AL11 D8ATF_13 1 0 0.4290 7.0870 132.8000   3600 459         
DRE_AL12 D2RED 14 1 0 0.4720 7.0830 132.9000   3600 460         
DRE_AL12 D8ATF_12 1 0 0.4290 7.0870 132.8000   3600 460         
DRE_RE11 D2RED 13 1 0 0.7310 7.2160 126.6000   3600 413         
DRE_RE11 D8RE__12 1 0 0.7310 7.2160 126.6000   3600 413         
DRE_RE12 D2RED 11 2 0 0.7310 7.2140 126.6000   3600 414         
DRE_RE12 D8RE__13 1 0 0.7310 7.2140 126.6000   3600 414         
DSU_DO11 D2DOLL12 1 0 0.4500 3.5350 65.20000   2280 982         
DSU_DO11 D8SUED11 1 0 0.4570 3.5480 71.00000   2280 982         
DSU_DO12 D2DOLL13 1 0 0.4500 3.5350 65.20000   2280 981         
DSU_DO12 D8SUED13 1 0 0.4570 3.5480 71.00000   2280 981         
DTJ_K13K D1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P1    
DTJ_K23K D1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P2    
DTJ_K31K D1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P3    
DTJ_K41K D1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P4    
DTR_BL21 D6BLOO24 1 0 2.7310 14.063 352.2000   1290 BLOO/XTR_BL2
DTR_BL21 D7TRIE2A 1 0 1.3670 7.0500 232.4000   1290 BLO TR S    
DTW_NE11 D2TWIS11 1 0 0.4700 4.4370 75.90000   2580 3           
DTW_NE11 D7NEHD1B 1 0 0.4700 4.4380 75.90000   2580 TWIST O3    
DTW_NE12 D2TWIS12 1 0 0.4700 4.4370 75.90000   2580 4           
DTW_NE12 D7NEHD1C 1 0 0.4700 4.4380 75.90000   2580 TWIST W4    
DVH_L11K D1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P1    
DVH_L21K D1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P2    
EABADI21 EMONDR21 1 0 1.6900 10.130 66.16000   1023             
EABADI21 ESIDEN21 1 0 1.9200 12.490 91.43000    944             
EABADI21 EVITOR21 1 0 2.0800 11.810 117.5600   1023             
EABANT11 EGUENE11 1 8 0.6900 6.9400 104.2100   2453             
EABANT11 EGUENE11 2 0 0.6900 6.9400 104.3300   2453             
EABANT11 EZIERB11 1 0 0.1800 1.5500 17.93000   2554             
EABANT11 EZIERB11 2 0 0.1800 1.5500 17.93000   2554             
EABRER21 EPUJAL21 1 0 2.9000 17.930 124.3000    944             
EABRER21 ERUBI 21 1 0 0.7300 4.8900 33.80000    944             
EACEB121 EACEB122 1 0 0.0000 0.0500 0.000000   9999             
EACEB121 ETACE121 1 0 0.1500 0.8500 5.970000    944             
EACECA21 EANOVE21 1 0 0.4500 2.9600 39.38000   1233             
EACECA21 ECARYU21 1 0 2.9500 17.660 293.3900   1784             
EACECA21 EMORA 21 1 0 2.8900 15.260 100.7400    839             
EACECA21 EPICON21 1 8 8.8400 45.210 299.5000   1128             
EACECA21 EPRADI21 1 0 0.9600 6.7500 94.17000   1312             
EACECA21 EVALDM21 1 0 1.4500 9.9400 153.8000   1784             
EADMEI21 EADMEI22 1 8 0.0000 0.0500 0.000000   9999             
EADMEI21 EMEIRA21 1 0 0.7600 1.3200 8.410000    291             
EADRAL21 ECERCS21 1 0 4.2800 16.680 212.3100    997             
EADRAL21 ELLAVO21 1 0 2.2100 8.7300 110.8500    997             
EAEBAR21 EZONAF21 1 0 0.0900 0.5900 215.4100   1049             
EAENA 21 EHORTA21 1 0 0.2500 1.6500 516.5700    629             
EAENA 21 ESS RE21 1 0 0.4500 2.0500 50.23000    918             
EAENA 21 ESS RE21 2 8 0.2600 2.1300 87.64000   1508             
EAENOE21 EAEBAR21 1 0 0.1400 0.9100 349.2600   1049             
EAENOE21 EVILAD21 1 0 0.1300 0.6500 320.5800   1049             
EAGUAC21 EPOLIO21 1 0 0.0400 0.4600 206.5500   1233             
EAGUAC21 EPQING21 1 0 0.1100 1.0700 475.2100   1233             
EAGUAY11 EABANT11 1 8 2.7500 28.320 392.1300   2554             
EAGUAY11 EVELIL11 1 0 2.5800 26.560 296.3100   1890             
EAGUAY21 EGARO-21 1 0 3.6300 29.030 328.9300    918             
EAGUAY21 EMATAP21 1 0 2.0300 9.9600 117.9300    970             
EAGUAY21 EPENAG21 2 0 1.7100 14.260 165.1200   1495             
EAGUAY21 EPSMIG21 1 0 1.8100 8.8600 105.3700   1233             
EALARC21 EMANZA21 1 0 4.2400 23.410 165.2300    866             
EALARC21 EPICON22 1 0 1.1600 7.0000 44.17000   1154             
EALBAL21 ECATAD21 1 0 1.3300 10.100 65.74000    944             
EALBAL21 ETORRN21 1 0 0.2100 1.6100 12.98000    970             
EALBAT21 EMANGR21 1 0 0.6000 2.5200 36.40000    603             
EALBAT21 ETORS221 1 0 1.3300 5.5900 53.43000    603             
EALCOB21 EFUENC21 1 0 0.3400 2.5600 230.5200   1272             
EALCOB21 ESS RE21 1 0 0.2800 2.0000 211.5500   1312             
EALCOM21 EPUENT21 1 0 1.8600 12.970 148.9000   1627             
EALCOM21 EVILLI21 1 0 1.2100 8.9000 107.0200   1574             
EALCOR21 ECARMO21 1 0 2.2300 11.980 82.79000    997             
EALCOR21 EDRODR21 1 0 3.3300 17.950 123.9300    813             
EALCOR21 EGAZUL21 1 0 8.0100 46.430 313.4300   1102             
EALDAY21 EQUART21 1 0 0.2600 1.5200 76.26000   1180             
EALDAY21 ETORRN21 1 0 0.6100 3.3900 97.77000   1180             
EALDEA11 EARANU11 1 0 6.9000 62.030 761.7600   1847             
EALDEA11 EHINOJ11 1 0 0.7500 6.7400 82.45000   1558             
EALDEA11 EVILLR11 1 0 0.5600 5.6500 62.94000   2497             
EALDEA21 EVILLR21 1 0 1.3300 7.6200 54.96000    970             
EALDEA21 EVILLR21 2 0 1.3300 7.6200 54.96000    970             
EALDEA21 EVILLR21 3 0 1.2600 8.1700 59.13000    970             
EALDEA21 EVILLR21 4 0 1.2600 8.1700 59.13000    970             
EALGEC21 ENUVCA21 1 0 2.5600 14.260 98.20000   1075             
EALGEC21 EPINAR21 1 0 0.3100 2.8100 35.81000   1732             
EALGEC21 EPINAR21 2 0 0.3100 2.8100 35.81000   1732             
EALGEC21 EPTO R21 1 0 6.4200 35.050 234.1100   1128             
EALGET21 EARDOZ21 1 0 0.8400 6.0200 910.4100   1233             
EALGET21 EFUENC21 1 0 0.8300 5.5600 192.1300   1272             
EALHAU21 ECARTA21 1 0 1.3000 7.8600 68.66000   1128             
EALHAU21 ECARTA21 2 0 0.9100 4.9500 33.35000   1128             
EALHAU21 ECOSTA21 1 0 3.4800 17.010 112.7700   1102             
EALHAU21 EJORDA21 1 0 5.9600 26.320 192.2100   1102             
EALI  21 EMERCB21 1 0 0.0300 0.2800 3.330000   1495             
EALI  21 EVITOR21 1 0 0.6500 4.8100 35.17000   1207             
EALI  21 EVITOR21 2 0 0.6500 4.7800 35.43000   1207             
EALJAR21 EROCIO21 1 0 2.6700 17.130 232.5400   2204             
EALJAR21 ESANTP21 1 0 1.1000 5.4000 35.74000   1102             
EALMAR11 EBIENV11 1 0 5.7800 60.530 663.6000   2453             
EALMAR11 ECMITA11 1 0 2.8200 30.860 438.0100   3363             
EALMAR11 EGUADA11 1 0 7.7000 80.140 878.7100   1847             
EALMAR11 EJM.OR11 1 0 4.3700 35.970 442.1400   2453             
EALMAR11 EMORAT11 1 0 6.6700 64.140 835.7400   1861             
EALMAR11 EMORAT11 2 8 6.6700 64.140 835.7400   1818             
EALMAR11 ESASER11 1 8 3.7000 40.580 575.8600   2453             
EALMAR11 EVILLV11 1 0 5.2000 49.680 630.1800   1861             
EALMAR11 EVILLV11 2 0 5.2000 49.680 630.1800   1861             
EALMAR21 EEALMA21 1 0 0.3300 1.7100 11.34000   1128             
EALMAR21 EEALMA21 2 0 0.1500 1.1700 13.82000   1233             
EALMAR21 ETRUJI21 1 0 3.7000 19.370 131.1400    839             
EALMAZ11 ECARIN11 1 0 3.6200 37.420 413.3300   1962             
EALMAZ11 EMUDAR11 1 0 6.3500 66.270 742.1600   1991             
EALMOD21 ECASIL21 1 0 2.0000 10.870 72.54000   1154             
EALMOD21 EVIREY21 1 0 2.9000 15.870 106.7400   1128             
EALUMI11 EALUMI12 1 8 0.0000 0.1600 0.000000   9999             
EALUMI11 EXOVE 11 1 0 0.0800 0.7400 8.310000   1890             
EALVAR21 EBALBO21 1 0 3.6300 19.600 136.3600    813             
EALVAR21 EMERID21 1 8 6.6700 17.690 124.5000    761             
EALVAR21 EVAGUA21 1 0 2.3500 7.9400 59.81000    813             
EAMOEI21 ECASTL21 1 0 1.7200 9.1000 58.68000    839             
EAMOEI21 ECHANT21 1 0 2.8100 14.070 104.7100    839             
EAMORE11 EGATIC11 1 0 0.5800 6.2200 70.80000   1833             
EAMORE11 EICHAS11 1 0 1.4400 15.940 182.2800   1833             
EANCHU11 ELOECH11 1 0 1.0400 8.1000 104.8600   2569             
EANCHU11 ETRILL11 1 0 2.5800 19.810 261.3700   2497             
EANDUJ21 EGUADA21 1 0 0.9500 8.4500 101.5700   2256             
EANDUJ21 EGUADA21 2 0 0.8800 7.1200 85.10000   2309             
EANDUJ21 EP.LLA21 1 0 5.2200 28.880 193.5500    813             
EANOIA21 EP.SUE21 1 0 9.1100 53.680 385.7400    787             
EANOIA21 ERUBI 21 1 0 2.1200 13.110 100.1700    944             
EANOVE21 EPINTA21 1 0 1.6200 11.260 142.5600   1233             
EAPARE11 EARBIL11 1 0 0.7700 8.9400 119.0400   3550             
EAPARE11 ETRIVE11 1 0 1.7100 18.180 239.5100   2468             
EAQUA 21 EPCENT21 1 0 0.1000 1.5200 884.9200   1180             
EARAGO11 EARGAS11 1 8 0.0000 0.1600 0.000000  14432             
EARAGO11 EARGEC11 2 8 0.0000 0.1600 0.000000  14432             
EARAGO11 EASCAR11 2 0 2.3000 21.810 270.3700   1876             
EARAGO11 EMEQUI11 1 0 1.7100 17.500 189.4900   1818             
EARAGO11 EMOREL11 1 0 2.2400 21.790 266.1200   1890             
EARAGO11 EMUDEJ11 1 8 0.7400 7.2600 86.08000   1905             
EARAGO11 EMUDEJ11 2 0 0.7400 7.2600 86.08000   1905             
EARAGO11 EPENAF11 1 0 2.4200 22.450 249.9200   2525             
EARANU11 ECANAV11 1 0 2.5300 22.640 278.0800   2511             
EARANU11 EMORAT11 1 0 6.0300 59.060 729.2400   1544             
EARANU11 EMORAT11 2 8 6.0300 59.090 729.2400   1602             
EARANU11 EVALDE11 1 0 3.1700 30.340 391.0800   1818             
EARANU11 EVALDE11 2 8 3.1700 30.340 391.0800   1818             
EARAVA21 EMAJAD21 1 0 0.2600 1.9500 451.0500   1233             
EARAVA21 EVBATA21 1 0 0.3500 2.5500 454.3600   1338             
EARBIL11 ETABAR11 1 0 1.8900 19.780 280.1200   3550             
EARBIL21 ECONSO21 1 0 1.8100 21.540 254.6700   1522             
EARBIL21 EVALPA21 1 0 0.6600 8.2100 96.84000   1495             
EARCHI11 ECAPAR11 1 0 2.0200 21.500 228.9900   1789             
EARCHI11 ETAJOE11 1 0 1.2800 13.680 146.1200   1789             
EARCOS11 ECABRA11 1 8 4.7800 52.670 745.9200   2785             
EARCOS11 EDRODR11 1 0 2.2700 20.480 239.7700   2439             
EARCOS11 EDRODR11 2 0 2.2700 20.480 239.7700   2439             
EARCOS11 EPINAR11 1 0 1.8400 18.000 241.5000   2453             
EARCOS11 EPTO C11 1 0 3.2600 29.520 350.4400   2453             
EARCOS11 ERODAN11 1 0 3.7300 41.220 574.7300   2785             
EARDOZ21 ETVICA21 1 0 0.2700 1.9600 422.4000   1233             
EARGAN21 ELOECH21 1 0 0.4400 3.1500 32.60000   1154             
EARGAN21 EVALDM21 1 0 1.0000 7.0800 84.30000   1154             
EARGAS11 EARGEC11 1 0 0.0000 0.1600 0.000000   9999             
EARGAZ21 EMELAN21 1 0 0.0300 0.3700 187.2300   1522             
EARKAL21 EARKA221 2 8 0.0000 0.0500 0.000000  26240             
EARKAL21 EHERNA21 1 0 0.6100 4.0300 52.42000   1469             
EARKAL21 EHERNA21 2 0 0.7900 3.8600 46.43000   1207             
EARR.V21 EMECO 21 1 0 1.3900 8.1200 217.8900   1233             
EARR.V21 ESS RE21 1 0 0.2000 1.2500 16.12000   1784             
EARROA21 ERENED21 1 0 1.1100 6.7600 48.72000    997             
EARROA21 ETORDE21 1 0 1.7300 10.440 75.79000    997             
EARROY21 EMONTB21 1 0 3.2400 16.710 112.5000    813             
EARROY21 EVENTI21 1 0 4.8900 26.020 188.6400    813             
EASCAR11 EASCVA11 1 0 0.0000 0.1600 0.000000   9999             
EASCO 11 EARGAS11 1 0 2.3000 21.810 270.3700   1876             
EASCO 11 EASCAR11 1 8 0.0000 0.1600 0.000000  14432             
EASCO 11 EASCRS11 1 0 0.1600 34.800 0.000000   1876             
EASCO 11 EASCRS11 2 8 0.0000 0.1600 0.000000   9999             
EASCO 11 EASCVA11 2 8 0.0000 0.1600 0.000000  14432             
EASCO 11 EESPLU11 1 0 1.7400 16.850 202.0100   1876             
EASCO 11 EPIERO11 1 0 4.6200 43.260 513.6900   1876             
EASCO 11 ESENTM11 1 0 4.6200 44.480 554.1300   1876             
EASCO 11 ESENTM11 2 0 4.6200 44.480 554.1300   1876             
EASCRS11 EVANDE11 1 0 1.1500 11.260 140.7100   1876             
EASJUA21 EMANZA21 1 0 1.3200 9.2000 110.7600   2046             
EASOMA11 ECARIL11 1 0 2.4500 25.010 284.8100   1443             
EASOMA11 EFAUSI11 1 0 0.3000 3.2000 33.91000   2410             
EATARF21 ECAPAR21 1 0 0.5300 2.7700 18.22000   1548             
EATARF21 EILLOR21 1 0 1.5800 8.6300 57.75000    839             
EATARF21 EOLIVA21 1 0 6.0500 30.950 203.6400   1128             
EAVEZA21 EPENAF22 1 0 1.5900 8.4700 59.81000   1180             
EAYALA21 ETAYAA21 1 0 0.7300 3.8700 20.25000   1049             
EAYALA21 ETAYAB21 1 0 0.6300 4.1100 28.93000   1049             
EAYORA11 EBENEJ11 1 0 1.0600 17.200 190.2500   1804             
EAYORA11 ECAMPA11 1 0 0.9300 10.180 131.8200   3435             
EAYORA11 ECOFRE11 1 0 0.4200 6.0600 74.80000   2453             
EAZCA 21 EHORTA22 1 0 0.0800 0.8200 499.1700   1401             
EAZCA 21 ENORTE21 1 0 0.0400 0.4200 254.2100   1278             
EAZPEI11 EGATIC11 1 0 1.7300 18.190 200.0000   1890             
EAZPEI11 EHERNA11 1 0 0.9400 8.7700 97.95000   1486             
EBABCK21 ETACE121 1 0 0.0200 0.1100 0.740000    944             
EBABCK21 ETACE221 1 8 0.0200 0.1100 0.740000    944             
EBADAL21 EBADAL22 1 0 0.0000 0.0500 0.000000   9999             
EBADAL21 EBSNUE21 1 0 0.0200 0.1300 85.97000   1417             
EBADAL21 EBSNUE21 2 0 0.0100 0.1600 73.43000   1417             
EBADAL21 ESAGRE21 1 0 0.1000 0.8200 440.7000   1089             
EBALBO11 EBROVA11 1 0 0.0500 0.3800 3.710000   2525             
EBALBO11 EBROVA11 2 0 0.0300 0.3500 4.270000   2497             
EBALSI21 EPALMA21 1 0 1.5000 9.6700 137.1100   1705             
EBAROV21 ETRINI21 1 0 0.0300 0.2100 140.4800   1207             
EBARRI21 ECANUE21 1 0 0.1500 1.1300 217.6900   1060             
EBARRI21 EPINAR21 5 0 0.3900 3.4800 40.79000   1495             
EBASAU21 EGUENE21 1 0 0.8500 4.8600 34.88000   1049             
EBASAU21 EGUENE21 2 0 0.5300 4.6500 40.29000    970             
EBASAU21 ETGUEN21 1 0 0.0500 0.1900 1.030000    944             
EBECHI21 ELA PL21 1 0 1.0700 5.3000 67.91000   1207             
EBECHI21 EVALLU21 1 0 1.1900 5.8500 74.57000   1207             
EBEGUE11 EESPLU11 1 0 2.2900 22.270 267.4900   1876             
EBEGUE11 EGARRA11 1 0 1.3000 12.670 145.9100   1962             
EBEGUE11 EPIERO11 1 0 0.8000 7.4900 88.94000   1876             
EBEGUE11 EVILAD11 1 0 0.3500 3.7600 44.16000   1991             
EBEGUE21 EBEGUE22 1 8 0.0000 0.0500 0.000000   9999             
EBEGUE21 ECASTE21 1 0 2.1400 13.120 92.64000    944             
EBEGUE21 EGAVAR21 1 0 0.9400 4.4600 95.43000   1207             
EBEGUE21 EGAVAR21 2 0 0.7600 4.8500 63.45000    944             
EBELES21 ECHANT21 1 0 0.5000 1.9700 28.99000    839             
EBELES21 ELA LO21 1 0 7.2600 39.830 269.5000   1154             
EBELES21 EMESON21 1 0 6.4500 36.610 234.8600    839             
EBELES21 ETRIVE21 1 0 3.5800 20.090 132.9800   1075             
EBELIN11 EMINGL11 1 8 4.8300 48.210 510.5900   2424             
EBELIN11 EMORAT11 1 0 1.7800 15.890 226.8000   2309             
EBELIN11 EMORAT11 2 8 1.3600 13.540 143.2700   1919             
EBELIN11 EOLMED11 1 0 3.2300 28.960 411.7600   2367             
EBELLI21 ECONST21 1 0 0.4900 2.9800 21.03000   1259             
EBELLI21 ESUBIR21 1 0 5.2900 25.510 299.3000   1259             
EBENAD21 EINGEN21 1 0 0.9700 5.4600 66.57000   1207             
EBENAD21 ELA PL21 1 0 0.2900 1.5400 26.57000   1207             
EBENAH21 EBERJA21 1 0 5.1800 27.210 191.8000    866             
EBENAH21 ETABER21 1 8 1.2600 10.130 118.1600   2388             
EBENAH21 ETABER21 2 0 1.2600 10.110 118.3100   2388             
EBENEJ11 EMONTS11 1 0 0.8000 8.2600 87.51000   2410             
EBENEJ11 ESAX  11 1 0 0.7000 7.3800 79.96000   2410             
EBENEJ21 EJIJON21 1 0 1.6400 10.280 132.0500   1207             
EBENEJ21 EJIJON21 2 0 1.6500 10.260 132.2300   1207             
EBENEJ21 ENOVEL21 1 8 2.0600 12.230 224.4200   1207             
EBENEJ21 EPETRE21 1 0 1.5000 10.310 132.6400   1207             
EBENIF21 EELIAN21 1 0 0.1500 2.4300 1373.240   1338             
EBENIF21 EF.MUE21 1 0 0.1000 0.7700 189.1300   1207             
EBENIF21 EPCENT21 1 0 0.0600 0.9900 574.9800   1180             
EBENIF21 ETORRN21 1 0 0.4900 3.1600 56.55000   1207             
EBERJA21 EORGIV21 1 0 4.4500 23.310 164.3600    866             
EBERNA21 EVLDIG21 1 0 1.2200 5.1900 81.05000   1627             
EBESCA11 ELAFAR11 1 0 0.6700 6.1900 87.42000   3435             
EBESCA11 ELLOGA11 1 0 1.3100 12.050 173.9800   3435             
EBESCA11 ESENTM11 1 0 2.0500 20.980 310.8200   3391             
EBESCA11 EVIC  11 1 0 1.0700 11.040 162.2400   3435             
EBESCA21 ELAFAR21 1 0 0.8900 7.0400 80.76000   1469             
EBESCA21 ELAFAR21 2 0 0.8900 6.9700 80.66000   1390             
EBIENV11 EBROVA11 1 0 1.3800 14.590 163.9400   2439             
EBIENV11 EGUILL11 1 0 2.5000 25.950 285.8600   2396             
EBIESC21 ESABIN21 1 0 1.4500 5.7600 35.33000    866             
EBOADI21 EMAJAD21 1 0 0.3900 2.0800 13.99000    997             
EBOADI21 EVILLV22 1 0 0.6600 3.6400 72.69000    839             
EBOIME11 EMESON11 1 8 2.8300 28.460 380.5000   1890             
EBOIME11 EPESOZ11 1 0 2.2400 23.220 329.6900   3507             
EBOIME11 EPESOZ11 2 8 2.2200 23.250 329.2000   3507             
EBOIME11 EXOVE 11 1 0 0.4500 4.3000 49.64000   1890             
EBRAZA11 EGUADA11 1 0 2.5400 23.360 273.4500   2266             
EBRAZA11 EVALDE11 1 0 3.8700 35.140 410.6900   2280             
EBRAZA21 EP.LLA21 1 0 0.3600 3.4000 77.29000   1784             
EBRAZA21 EP.LLA21 2 0 0.3600 3.4000 77.29000   1784             
EBROVA11 EGUILL11 1 8 3.6200 34.210 473.2700   3348             
EBROVA11 EGUILL11 2 0 3.6300 34.160 473.8100   3002             
EBROVA11 ESASER11 1 8 2.0200 19.090 263.6100   2829             
EBROVA11 ESASER11 2 0 2.0300 19.060 263.7400   2829             
EBROVA21 EBALBO21 1 0 0.0400 0.3000 3.550000   2256             
EBSNUE21 EGRAMA21 1 0 0.1800 0.8500 440.8100   1086             
EBSNUE21 EGRAMA21 3 0 0.0700 1.8200 472.1100   1230             
EBSNUE21 ETANGC21 1 0 0.0600 0.4000 15.25000   1049             
EBSNUE21 ETNTBS21 1 0 0.1500 0.7400 381.8200   1086             
EBSNUE21 EVILAN21 1 0 0.2300 0.9100 359.9400   1049             
EBUENA21 EMORAJ21 1 0 0.7300 4.8900 227.2900    970             
EBUENA21 ERETAM21 1 0 0.1300 1.0600 274.7300   1102             
EBUNIE11 EGARO-11 1 0 2.6100 22.580 311.2900   2035             
EBUNIE11 EGRIJO11 1 0 2.2400 18.620 293.3700   1847             
EC.COL21 EONUBA21 1 0 0.8600 4.4100 33.37000   1128             
EC.COL21 ESANTP21 1 0 6.8000 37.480 250.6400    787             
EC.COL21 ETORAR21 1 0 0.3700 1.9700 13.62000   1102             
EC.COL21 ETORAR21 2 0 0.3600 1.9600 17.79000    787             
EC.FRE21 ELEGAN21 1 0 0.3600 2.2100 126.0300    944             
EC.FRE21 EMORAJ21 1 0 0.3900 2.2900 72.77000    734             
EC.JAR21 EBEGUE22 1 0 2.1200 8.6200 105.5600   1653             
EC.JAR21 EC.JAR22 1 8 0.0000 0.0500 0.000000   9999             
ECABRA11 ERODAN11 1 0 1.0600 11.570 173.1300   2814             
ECACER21 EJM.OR21 1 0 4.9800 26.830 185.2100   1128             
ECACER21 ETORRJ21 1 0 4.5200 23.450 171.5900    839             
ECALDE11 ESALLE11 1 8 3.9800 38.450 487.4000   1876             
ECALDE11 ESENTM11 1 0 1.0900 10.140 118.0100   1212             
ECAMPA11 EPINIL11 1 0 1.2300 11.600 159.8900   3464             
ECAMPN21 ECOTO 21 1 0 0.0500 0.2700 134.3400   1136             
ECAMPN21 EHORTA22 1 0 0.0500 0.6600 372.3600   1351             
ECAMPO21 ES.P.P21 1 0 0.4100 2.5400 30.17000   1312             
ECAMPO21 ESMSA221 1 0 0.6900 4.2100 47.23000   1863             
ECANAV11 EJM.OR11 1 0 1.7400 15.550 191.6100   2540             
ECANIL21 ECOSLA21 1 0 0.1900 0.9200 161.2200    826             
ECANIL21 ECOSLA22 2 0 0.1900 0.9200 161.2200    826             
ECANIL21 ESIMAN21 1 0 0.0500 0.3800 200.4500   1388             
ECANTA21 EJIJON21 1 0 0.4500 2.9900 38.29000   1994             
ECANTA21 EMTEBE21 1 0 1.8500 12.460 304.5200   1390             
ECANUE21 EPINAR21 1 0 0.3400 2.1600 28.84000   2204             
ECANUE21 EPINAR21 2 0 0.3300 2.1700 28.72000   2204             
ECANYE21 ECODON21 1 0 1.0600 5.4200 77.48000    839             
ECANYE21 EGUIXE21 1 0 0.0400 0.4900 236.2600    934             
ECANYE21 ESENTM21 1 0 0.6900 6.4100 77.19000   1863             
ECAPAR11 EHUENE11 1 0 2.1400 23.230 253.1300   1890             
ECAPAR21 EILLOR21 1 0 1.2100 6.5800 44.01000    839             
ECARIL11 ELITOR11 1 0 2.2100 17.900 209.2000   2222             
ECARIL11 ELITOR11 2 0 1.7800 18.140 206.7600   1746             
ECARIL11 ELITOR11 3 8 2.2100 17.900 209.2000   2222             
ECARIL11 EPALMA11 1 8 3.7800 30.770 356.1700   2482             
ECARIL11 ETOTAN11 1 0 1.7400 14.030 164.1800   2468             
ECARIN11 EFUEND11 1 0 0.6900 7.1800 79.44000   1962             
ECARMO21 EGUILL22 2 0 2.6400 13.200 108.9300   1128             
ECARMO21 EVIREY21 1 0 5.4000 26.990 184.9200   1128             
ECARRI21 ESOTOR21 1 0 1.3600 10.740 176.0500   1548             
ECARRI21 ETABIE21 1 0 0.5400 4.8900 50.50000   1705             
ECARRI21 ETABIE21 2 0 0.5400 4.8900 50.50000   1653             
ECARRI21 EUNINS21 2 0 0.1600 1.4100 68.84000    944             
ECARRI21 EUNINS22 1 0 0.1600 1.4100 68.84000    944             
ECARTA11 ECABRA11 1 0 2.9000 28.700 334.6700   2309             
ECARTA11 ETAJOE11 1 0 0.6600 6.7000 99.98000   2309             
ECARTA21 EJORDA21 1 0 5.1700 28.240 188.8000   1128             
ECARTA21 EL.MON21 1 0 1.6500 9.6000 80.43000    787             
ECARTA21 ELOSRA21 1 0 1.0000 5.4800 36.40000   1102             
ECARTA21 ETAJOE21 1 0 1.5700 8.6000 57.44000   1128             
ECARTE11 EMESON11 1 0 3.5500 34.430 408.4600   2367             
ECARTE11 ESILLE11 1 0 2.3000 19.230 229.3600   2540             
ECARTE11 ETRIVE11 1 0 2.1600 20.910 247.5600   2396             
ECARTE11 ETRIVE11 2 8 2.0800 20.910 247.5800   2525             
ECARTE21 ECASTL21 1 0 0.3200 3.1100 37.13000   1915             
ECARTE21 ECASTL21 2 0 0.3700 2.6000 23.41000    866             
ECARTE21 ESUIDO21 1 0 0.6200 6.0200 70.48000   1941             
ECARTE21 EVELLE21 1 0 2.1100 11.450 73.26000   1154             
ECARTJ21 EMONTT21 1 0 0.1100 0.5800 4.110000   1180             
ECARTJ21 EPENAF21 1 0 1.9800 10.550 74.48000   1180             
ECARTU21 EDRODR21 1 0 6.6000 36.270 246.3200   1102             
ECARTU21 EPINAR22 1 0 6.5000 35.250 238.0800   1128             
ECARYU21 EASJUA21 1 0 1.5900 9.1600 108.4700   2046             
ECASAQ21 EGUILL21 1 0 2.4400 13.270 89.79000   1102             
ECASAQ21 EONUBA21 1 0 4.7400 25.680 174.9600    787             
ECASIL21 ELANCH21 1 0 1.4700 7.6100 50.25000   1154             
ECASTE11 ELA PL11 1 0 0.2900 2.7500 35.32000   1847             
ECASTE11 ELA PL11 2 0 0.2900 2.7500 35.32000   1847             
ECASTE11 ELA PL11 3 0 0.2900 2.7500 35.32000   1847             
ECASTE21 EFOIX 21 1 0 0.5300 3.2800 24.40000    944             
ECASTE21 EFOIX 21 2 0 0.5300 3.2800 24.40000    944             
ECASTE21 EVILAD21 1 0 2.5300 16.340 130.7400    944             
ECASTJ11 ELA SE11 1 0 0.1800 2.3500 38.29000   2857             
ECASTJ11 ELA SE11 2 0 0.1800 2.3500 38.29000   2857             
ECASTJ11 EMURUA11 1 0 1.4700 16.700 248.9900   2872             
ECASTJ11 EMURUA11 2 0 1.4700 16.660 249.3900   2872             
ECASTL21 EPAZOS21 1 0 3.2100 18.700 129.0500   1154             
ECATAD11 EGODEL11 1 0 0.7700 7.9000 128.1400   2193             
ECATAD11 ELA MU11 1 0 0.8000 12.320 153.3500   2251             
ECATAD11 ELA MU11 2 0 0.8000 12.270 152.6100   2251             
ECATAD11 EMONTS11 1 0 1.2200 12.540 132.8500   2497             
ECATAD11 ETORRE11 1 0 0.8800 9.0200 100.3500   1804             
ECATAD21 EBERNA21 1 0 0.6200 4.5000 61.03000   1522             
ECATAD21 EBERNA21 2 0 0.6200 4.5000 61.03000   1522             
ECATAD21 EGODEL21 1 0 1.2800 8.9300 109.5000   1469             
ECATAD21 EJIJON21 1 0 5.9700 36.040 258.6000    892             
ECATAD21 EVLCAR21 1 0 1.5400 7.8000 148.8600   1285             
ECATAD21 EVLCAR21 2 0 1.5400 7.8000 148.8600   1285             
ECAYET21 ESANCO21 1 0 0.4400 3.0000 34.92000    866             
ECDEPO21 EEL PI21 1 0 0.0300 0.3400 150.3900   1233             
ECDEPO21 EFUENC21 1 0 0.1400 1.4500 649.8100   1233             
ECEDIL11 EJM.OR11 1 0 2.0200 20.940 221.8000   2453             
ECENTL21 ECERCS21 1 0 4.3500 22.370 160.8100    866             
ECENTL21 ESENTM21 1 0 3.1500 20.830 148.5700    839             
ECENTN21 EGUILL22 1 0 2.9600 16.240 107.3300    813             
ECENTN21 ESANTP21 1 0 0.4000 1.9500 12.93000   1102             
ECERPA21 EPRINC21 1 0 0.0700 0.2400 421.4900   1149             
ECERPA21 EVIBAJ22 1 0 0.2700 2.0100 542.7700   1102             
ECERPA21 EVIBAJ22 2 8 0.2500 1.9200 498.2900   1180             
ECERRA11 EGRIJO11 1 0 0.8500 8.1000 92.97000   2525             
ECERRA11 ESS RE11 1 0 5.9700 57.390 649.0700   2482             
ECERVE21 EC.JAR22 1 0 0.8100 3.6000 48.02000   1128             
ECERVE21 ES.BOI21 1 0 0.7800 3.4800 47.23000   1128             
ECILLA21 EGUARD21 1 0 4.0800 21.910 136.5300   1180             
ECILLA21 EMATAP21 1 0 0.6900 3.6900 22.93000   1154             
ECODON21 EC.JAR22 1 0 0.6700 3.4000 63.68000    839             
ECOFRE11 EGODEL11 1 8 2.1600 21.980 250.7600   2612             
ECOFRE11 ELA MU11 1 0 0.2900 4.4200 54.96000   2251             
ECOFRE11 ELA MU11 2 0 0.2900 4.3700 54.38000   2251             
ECOFRE11 EMINGL11 1 0 2.5000 23.940 271.6800   2424             
ECOLLB21 EBEGUE22 1 0 1.4300 6.5400 192.4800   1207             
ECOLLB21 EBEGUE22 2 0 1.4300 6.5400 190.6000   1207             
ECOLLB21 EC.JAR22 1 0 0.7400 3.7000 159.0300   1207             
ECOLLB21 EEFACU21 1 0 0.0200 0.3000 173.1800   1128             
ECOLLB21 EURGEL21 1 0 0.1000 0.9200 432.0200   1089             
ECOMPO11 EHERRE11 1 8 6.1300 50.580 876.3200   2482             
ECOMPO11 EMONTE11 1 0 0.1600 2.0200 26.30000   1948             
ECOMPO11 EP.G.R11 1 0 4.6200 43.020 581.3700   1890             
ECOMPO11 EVILLA11 1 8 1.3400 14.620 161.3400   1847             
ECONSO21 EP.BIB21 1 0 1.0100 8.8600 120.9700   1233             
ECONST21 ETARRA21 1 0 0.4100 2.0300 21.69000    944             
ECORDO21 EMURUA21 1 0 1.4000 8.0000 56.65000   1154             
ECORDO21 EORCOY21 1 0 0.7500 4.2700 30.25000   1154             
ECORDO21 ESANGU21 1 0 3.8200 12.050 141.9400   1154             
ECORRA21 EMAZAR21 1 0 0.0700 0.6800 392.5600   1212             
ECORRA21 EMBECE21 1 0 0.5300 1.1400 492.7900    629             
ECORRA21 ENORTE21 1 0 0.3100 1.1000 372.0000   1309             
ECORRA21 EVILLV21 1 0 1.4700 7.2600 122.2500   1154             
ECORRA21 EVILLV21 2 0 1.4700 7.2600 122.2500   1154             
ECOSLA21 ECOSLA22 1 8 0.0000 0.0500 0.000000   9999             
ECOSLA21 EGETAF21 1 0 1.1700 6.1700 499.8600    826             
ECOSLA21 ELOECH21 1 0 0.9800 5.5500 219.6500    826             
ECOSTA21 EJORDA21 1 0 3.8900 23.050 146.4500   1102             
ECOTO 21 ECOTO 22 1 8 0.0000 0.0500 0.000000   9999             
ECOTO 21 ESIMAN21 1 0 0.0500 0.1100 66.12000   1060             
ECRODR11 EALMAR11 1 0 4.5100 42.740 528.3400   1847             
ECRODR11 EHINOJ11 1 0 1.5400 14.780 183.5800   1934             
ECSBIS21 EBEGUE22 1 0 1.0000 4.4400 56.74000   1207             
ECSBIS21 EC.JAR21 1 0 0.4100 1.7700 23.31000   1233             
ECTCOM21 EMONTE21 1 0 0.3900 2.0300 15.37000   1049             
ECTCOM21 EMONTE21 2 0 0.3900 2.0300 15.37000   1049             
ECTCOM21 EMUDAR21 1 0 12.970 73.910 480.3300    866             
ECTCOM21 EVILLA21 1 0 3.2900 11.860 75.93000    839             
EDAGAN21 EMECO 21 1 0 0.6800 4.2400 54.50000   1233             
EDAGAN21 ESS RE21 1 0 0.5100 3.0800 153.2400   1364             
EDOSHM21 ECARMO21 1 0 3.3500 18.120 93.06000   1102             
EDOSHM21 EENTRN21 1 0 0.4800 2.4300 15.97000   1102             
EDOSHM21 EMIRAB21 1 0 5.6400 28.800 197.2700   1102             
EDOSIL21 ES.EST21 1 0 0.5400 3.0400 19.21000   1033             
EDOSIL21 ETRIVE21 1 0 2.8500 13.710 86.01000   1154             
EDRODR11 ECARMO11 1 0 1.3600 12.910 152.0600   1746             
EDRODR11 EGUILL11 1 0 2.2100 22.660 267.5700   1760             
EDRODR21 EALJAR21 1 0 2.1500 12.440 107.7900   1128             
EDRODR21 EDOSHM21 1 0 0.9600 5.2300 35.12000   1102             
EDRODR21 EDOSHM21 2 0 0.9100 5.0300 33.26000   1102             
EDRODR21 EQUINT21 1 0 1.4500 7.9800 80.91000   1128             
EEALMA21 EEBORA21 1 0 3.8600 25.300 313.3100   1233             
EEALMA21 ETALAV21 1 8 3.8900 24.900 304.8300   1233             
EEALMA21 ETORRJ21 1 0 1.8500 9.3700 105.6600    734             
EEBORA21 ETORRI21 1 0 2.6400 17.160 213.9500   1758             
EEFACU21 ETRINI21 1 0 0.1100 1.7600 1020.520   1128             
EEIRIS21 EMESON21 1 0 1.5500 8.9200 285.1400    839             
EEIRIS21 EPUERT21 1 0 0.0900 0.8500 366.8400    826             
EEIXAM21 EMARAG21 1 0 0.0300 0.3400 84.59000   1083             
EEIXAM21 EVILAN21 1 0 0.1300 1.2400 161.7800   1083             
EEL PA11 EPESOZ11 1 0 0.4300 4.6200 68.96000   2857             
EEL PA11 ESTAMA11 1 0 1.5800 17.660 249.2100   2857             
EEL PI21 EFUENC21 1 0 0.1400 1.4800 663.9300   1233             
EELCHE21 EROJAL21 1 0 1.0800 7.9200 89.01000   1863             
EELCHE21 ESALAD21 1 0 0.1500 1.2400 193.2000   1390             
EELEMP21 EMORA 21 1 0 4.3100 22.730 150.7600    839             
EELEMP21 EPICON21 1 0 3.5100 18.490 121.5100    866             
EELGEA21 EICHAS21 1 0 1.4000 9.2400 100.7400    997             
EELGEA21 EVITOR21 1 0 0.8200 6.6100 77.27000   1259             
EELHOR21 EPINTA21 1 0 0.0900 0.6400 8.080000   1233             
EELHOR21 EVIBAJ22 1 0 0.4300 2.7200 79.42000   1089             
EELIAN11 EGAUSS12 2 0 0.6400 6.9100 83.28000   2352             
EELIAN11 EGODEL11 1 8 0.6600 6.7000 73.47000   1833             
EELIAN11 ELA PL11 1 0 2.0200 20.370 215.3700   2352             
EELIAN11 ETORRE11 1 0 0.8800 9.1000 100.9300   1804             
EELIAN21 EF.MUE21 1 0 0.5200 3.3900 209.2400   1469             
EELIAN21 EMORVE21 1 0 1.5600 8.4000 119.9000   1207             
EELIAN21 EQUART21 1 0 0.9300 4.8500 58.04000   1417             
EENTRE21 EMAGA221 1 0 2.4400 11.340 74.46000   1128             
EENTRE21 EPLAZA21 1 0 2.0000 11.400 255.2900    997             
EENTRN21 EQUINT21 1 0 0.4000 2.0400 13.68000   1102             
EESCAL21 ETESCA21 1 0 0.0500 0.3400 2.020000    787             
EESCAL21 ETSESU21 1 0 1.7900 8.6600 54.17000    787             
EESCAT11 EARGEC11 1 0 0.4200 4.1400 46.28000   1890             
EESCAT11 EFUEND11 1 0 2.1300 18.140 196.3900   2468             
EESCAT22 EAUBAL21 1 0 5.9800 29.250 340.3500   1233             
EESCAT22 EESCAT23 1 0 0.0000 0.0500 0.000000   9999             
EESCAT22 EHIJAR21 1 0 1.2600 6.5100 47.13000    839             
EESCAT22 EVILLN21 1 0 5.3700 27.590 207.6900    839             
EESCAT22 EVILLN22 2 0 5.3700 27.590 207.6900    839             
EESCUC21 EHIJAR21 1 0 4.4100 22.690 156.9600    839             
EESCUC21 EVCONE21 1 0 0.4800 2.3600 21.03000   1049             
EESPAR21 EESCAT23 1 0 3.8700 13.530 155.8900    918             
EESPAR21 EMONTT21 1 0 1.4700 5.4600 56.43000   1023             
EESPLU21 EJUNED21 1 0 1.8800 6.1400 160.8500   1207             
EESPLU21 EMONTL21 1 0 0.0900 0.3800 7.460000   1207             
EESQUE21 EGURRE21 1 0 1.8000 10.710 80.00000    866             
EESQUE21 ESABIN21 1 0 2.8200 16.830 125.7400    866             
EF.S.L21 EAQUA 21 1 0 0.0300 0.5600 321.6700   1180             
EF.S.L21 EPATRA21 1 0 0.0300 0.5200 238.9900   1417             
EF.S.L21 ETORRN21 1 0 0.4400 2.7800 140.6400   1705             
EFAUS221 EFAUSI21 2 0 0.0000 0.0500 19.94000   1732             
EFAUSI21 EBALSI21 1 0 2.0400 10.610 112.3100   1443             
EFAUSI21 EFAUST21 1 0 0.0000 0.0500 19.94000   1732             
EFAUSI21 EHOYAM21 1 0 1.0000 6.9600 86.28000   1443             
EFOIX 21 EC.JAR21 1 0 3.7500 17.060 202.4600    839             
EFOIX 21 EMANFI21 1 0 3.6000 16.170 197.8300    839             
EFORJA21 ETFOR121 1 0 0.0000 0.0500 0.000000   1128             
EFORJA21 ETFOR221 1 8 0.0000 0.0500 0.000000   1128             
EFORTU21 ELEGAN21 1 0 0.2800 1.7400 11.90000   1128             
EFORTU21 EMORAJ21 1 0 0.8700 5.1700 191.5300    944             
EFRANQ21 ELA RO21 1 0 1.1000 7.7900 33.22000   1049             
EFRANQ21 EPALAU21 1 0 0.8100 5.9600 40.14000   1207             
EFUENC11 EGALAP11 1 0 1.2300 12.110 162.2000   1890             
EFUENC11 ESS RE11 1 0 0.4500 4.3500 59.04000   1919             
EFUENC21 EMIRAS21 1 0 0.1700 1.5000 322.5200   1299             
EFUEND11 EMEZQU12 1 0 2.4800 22.990 325.5300   2915             
EFUEND11 EMUNIE11 1 0 1.3000 12.030 170.2300   2915             
EFUEND21 EMARIA21 1 0 1.1400 9.0500 113.2600   2283             
EFUEND21 EMARIA21 2 0 1.1500 9.0300 113.3500   2283             
EFUENL21 EMORAJ21 1 0 0.5300 3.4500 28.88000    970             
EFUENL21 ERETAM21 1 0 0.3200 2.5100 473.5500    970             
EFUENT11 ELOECH11 1 0 2.5900 20.320 256.8400   2569             
EFUENT11 ETRILL11 1 0 2.8200 22.030 280.0300   2497             
EGABIA21 ECAPAR21 1 0 1.2800 7.4100 49.88000   1128             
EGABIA21 EORGIV21 1 0 3.4000 17.230 115.3900   1128             
EGALA211 EGALAP11 2 0 0.0000 0.1600 0.000000  14432             
EGALA211 EMORAJ11 1 0 1.3900 13.330 190.1800   1833             
EGALAP11 ELASTR11 1 0 1.5400 14.400 195.5100   1847             
EGALAP21 EVARCI21 1 0 1.4900 8.8400 253.8200   1154             
EGAMAR21 ETFOR121 1 0 0.0500 0.3400 2.270000   1102             
EGAMAR21 ETFOR221 1 0 0.0500 0.3400 2.270000   1102             
EGANDI21 EVLCAR21 1 0 2.2100 11.880 528.1800   1207             
EGANDI21 EVLDIG21 1 0 0.8800 4.8100 69.69000   1207             
EGARO-11 EGUENE11 1 0 1.7300 17.900 199.6400   1472             
EGARO-11 EICHAS11 1 0 2.7400 24.980 356.4100   1847             
EGARO-11 ELORA 11 1 0 1.8900 16.860 233.4200   1991             
EGARO-21 EPUENT21 1 0 0.9900 4.1800 53.53000   1495             
EGARO-21 EPUENT21 2 0 0.9900 4.1800 53.53000   1495             
EGARRA11 EVANDE11 1 0 2.6400 28.690 331.0100   1962             
EGATIC11 EGUENE11 1 0 1.1500 12.560 139.2100   2237             
EGATIC21 EGUENE21 1 0 2.3000 13.250 93.51000    944             
EGATIC21 EZAMUD21 1 0 0.4500 3.1400 27.93000   1128             
EGAUSS11 EGAUSS12 1 0 0.0000 0.1600 0.000000   9999             
EGAZUL21 EPINAR22 1 0 3.6000 19.860 130.9100   1128             
EGAZUL21 EPTO R21 1 0 2.4600 13.440 121.2000   1233             
EGBRAL11 EGBRAL12 1 0 0.0000 0.1600 0.000000   9999             
EGBRAL11 EPINAR11 2 0 0.2900 3.0200 34.37000   2505             
EGETAF21 ETRETA21 1 0 0.2900 1.5800 10.89000    839             
EGODEL11 EREQUE11 1 0 1.1700 11.380 167.0900   2193             
EGODEL21 ETORRN21 1 0 1.1700 7.8600 95.25000   1469             
EGRADO21 EMEDIA21 1 0 1.1600 7.3100 52.02000    682             
EGRADO21 EMONZO21 1 0 1.6500 10.450 74.34000    682             
EGRAMA21 EBAROV21 1 0 0.0300 0.2100 140.4800   1207             
EGRAMA21 ERUBI 21 1 0 1.1800 8.1400 70.00000    970             
EGRAMA21 ERUBI 21 2 0 1.1800 8.1400 68.55000    970             
EGRAMA21 ES.JUS21 2 0 1.7000 5.4100 37.29000    603             
EGRAMA21 ES.JUS22 1 0 1.6900 5.4300 53.60000    603             
EGRAMA21 ETNTGR21 1 0 0.0800 0.4000 209.3400   1086             
EGRELA21 EPUERT21 1 0 0.1400 0.7300 272.7100    698             
EGRELA21 ESABON21 1 0 0.7100 3.7000 52.56000    839             
EGRIJO11 EHERRE11 1 0 1.8700 16.320 263.6400   1847             
EGRIJO11 EMUDAR11 1 0 1.4400 14.880 164.9800   1948             
EGRIJO11 EVILLR11 1 0 6.0200 51.980 849.5900   1501             
EGRIJO11 EVILLR11 2 8 5.9800 50.590 791.7100   1501             
EGRIJO11 EVITOR11 1 0 6.3500 55.170 889.3700   1847             
EGUADA11 ECABRA11 1 8 2.1100 20.190 301.4900   2309             
EGUADA11 ECABRA11 2 0 1.8700 20.220 301.2800   2814             
EGUADA11 ECABRA11 3 8 1.8700 20.190 301.4900   2814             
EGUADA11 EVALDE11 2 8 5.7600 58.000 687.0500   2439             
EGUADA21 ELANCH21 1 0 4.9300 25.430 171.1200   1102             
EGUADA21 EOLIVA21 1 0 4.3800 22.520 151.3200    813             
EGUADA21 EP.LLA21 1 0 9.1000 44.430 294.4200    813             
EGUARD21 EHERRE21 1 0 4.8400 19.830 136.1600    813             
EGUARD21 EVILLL21 1 0 10.800 44.230 303.5500    813             
EGUENE11 ESANTU11 1 0 0.3700 4.3700 49.23000   2121             
EGUENE11 EVIRTU11 1 0 2.3400 23.650 265.1900   1472             
EGUENE21 ELA JA21 1 0 0.4400 2.8300 26.98000   1102             
EGUENE21 ETAYAA21 1 0 0.7900 5.0300 32.81000    944             
EGUENE21 ETBABA21 1 0 0.3700 2.3200 30.27000   1522             
EGUENE21 ETBABB21 1 0 0.3700 2.3200 30.27000   1469             
EGUENE21 ETGUEN21 1 0 0.7300 4.9900 34.09000    944             
EGUENE21 EZAMUD21 1 0 1.6600 11.640 87.93000    944             
EGUILL11 EPALOS11 1 0 3.1200 31.260 368.3900   2410             
EGUILL11 EPALOS11 2 0 3.1200 31.260 368.3900   2468             
EGUILL11 EPUEGU11 1 8 4.7400 38.240 446.7900   2482             
EGUILL11 EPUEGU11 2 0 4.7500 38.180 447.1600   2482             
EGUILL11 EVALDE11 1 0 6.3500 62.240 770.3600   1760             
EGUILL21 ECARMO21 1 0 2.6400 13.170 94.94000   1128             
EGUILL21 EGUILL22 1 8 0.0000 0.0500 0.000000   9999             
EGUILL21 ESANTP21 1 0 1.7900 10.350 70.00000   1102             
EGUIXE21 EBADAL22 1 0 0.1500 1.4400 766.1200    577             
EGURRE21 ESABIN21 2 0 5.1300 26.570 205.8500    866             
EGURRE21 EVILLN21 1 0 2.5600 13.570 95.95000    839             
EGURRE21 EVILLN22 2 0 2.5600 13.570 95.95000    839             
EHARO 21 ELAGUA21 1 0 2.1500 12.390 102.7700   1154             
EHARO 21 EMIRAN21 1 0 1.4000 8.3000 73.22000   1180             
EHERNA11 EICHAS11 1 0 1.1500 11.550 129.0300   2468             
EHERNA21 EICHAS21 1 0 2.4200 11.550 142.0000   1285             
EHERNA21 EICHAS22 2 0 2.4200 11.550 142.0000   1285             
EHERRE11 ELORA 11 1 0 1.3600 11.330 175.5800   1991             
EHERRE11 EVIRTU11 1 0 2.2100 20.720 233.0800   1789             
EHERRE21 EVILLL21 1 0 5.9700 24.450 167.7300    813             
EHORTA21 EHORTA22 1 8 0.0000 0.0500 0.000000   9999             
EHORTA21 EPROSP22 1 0 0.1000 0.3900 198.3500    629             
EHORTA21 ESS RE21 1 0 0.6500 3.5500 538.9300    629             
EHOSPT21 EMOTOR21 1 0 0.0700 0.3700 180.1000   1049             
EHOSPT21 EVILAD21 1 8 0.5300 3.4400 24.26000    944             
EHOSPT21 EVILAD22 2 0 0.5300 3.4400 24.26000    944             
EHOYAM21 ES.P.P21 1 0 0.8500 4.9700 64.26000   1312             
EHUENE11 ETABER11 1 0 1.9700 19.100 210.4600   1746             
EICHAS11 EVITOR11 1 0 1.1500 10.830 135.1700   1991             
EICHAS21 EICHAS22 1 8 0.0000 0.0500 0.000000   9999             
EICHAS21 EORCOY21 2 0 4.2900 18.970 238.9900    997             
EICHAS21 EZUMAR21 1 0 0.3400 1.9500 13.93000   1154             
EILLOR21 ETAJOE21 1 0 6.6500 36.770 244.8600    787             
EILLOR21 ETAJOE21 2 0 6.6500 36.770 244.8600    787             
EINGEN21 ELA PL21 1 0 0.5400 2.4800 31.80000   1207             
EJALON21 EMAGAL22 1 0 0.8600 5.3500 78.47000   1522             
EJALON21 EMAGAL22 2 0 0.8600 5.3500 78.47000   1522             
EJALON21 EVIENT21 1 0 1.3800 8.9400 118.7200   2046             
EJALON21 EVIENT21 2 0 1.3800 8.9400 118.7200   2046             
EJIJON21 EMTEBE21 1 0 1.6300 10.940 285.1200   1390             
EJIJON21 ES.VIC21 1 0 0.5400 4.0000 45.70000   1863             
EJORDA11 EPINAR11 1 0 0.9400 9.4600 111.2300   2497             
EJORDA11 ETAJOE11 1 0 2.5000 25.260 296.9000   2396             
EJORDA21 ENUVCA21 1 0 0.8000 4.1700 29.63000   1102             
EJORDA21 EPINAR21 1 0 2.1600 11.650 80.23000   1102             
EJORDA21 EPINAR21 2 0 2.1600 11.650 80.23000   1102             
EJUNDI21 EMERCB21 1 0 0.1500 1.1800 13.68000   1259             
EJUNDI21 EPUENT21 1 0 1.0100 8.3300 97.40000   1495             
EJUNED21 EMANGR21 1 0 1.0200 3.4200 92.93000   1180             
EL.MON21 ELOSRA21 1 0 0.9400 5.1500 34.42000    787             
ELA ES21 EMORAT21 1 0 1.6500 11.570 773.6200   1233             
ELA ES21 EPALAF21 1 0 0.0800 0.4500 214.1700   1535             
ELA ES21 ETVICA21 1 0 0.4800 3.3700 612.0700   1233             
ELA JA21 ETAYAB21 1 0 0.5300 3.3900 33.97000   1102             
ELA LO11 EMONTE11 1 0 0.2200 1.7400 29.44000   1948             
ELA LO11 ETRIVE11 1 0 2.2400 17.970 249.6200   2410             
ELA LO11 EVILEC11 1 0 2.7200 24.820 361.4400   1948             
ELA LO21 EMONTE21 1 0 0.6800 3.7800 24.34000    866             
ELA LO21 ESOBRA21 1 0 2.0300 10.120 120.5000   1285             
ELA LO21 ETRIVE21 1 0 3.8700 19.890 239.0500    918             
ELA PL11 EGAUSS11 2 0 1.1500 12.290 147.7500   1833             
ELA PL11 EMOREL12 1 0 2.5800 25.170 275.1900   1833             
ELA PO21 ELA PO22 1 0 0.0000 0.0500 0.000000   9999             
ELA PO21 ERUBIO21 1 0 5.2000 27.340 310.6400   1233             
ELA PO21 ETSESU21 1 0 4.8400 23.380 146.6100    734             
ELA RO11 ELUENG11 1 0 1.7100 13.890 166.5600   1789             
ELA RO11 EMUDAR11 1 0 4.7700 38.700 476.5000   1732             
ELA RO11 ESOTOR11 1 0 2.2900 21.620 234.9400   1833             
ELA RO11 EVELIL11 1 0 2.1400 21.870 244.6000   2006             
ELA RO11 EVILLA11 1 0 1.1800 12.500 137.8900   2006             
ELA RO21 EVIC  21 1 0 2.5200 18.440 127.4800   1049             
ELA SE11 EMAGAL11 1 0 2.5000 22.720 259.9700   2525             
ELA SE21 EOLITE21 1 0 2.4400 11.030 138.8600   1653             
ELA SE21 EQUEL 21 1 0 2.8100 15.070 106.2400   1128             
ELA SE21 ETUDEL21 1 0 0.7300 3.5000 24.55000    866             
ELA SE21 ETUDEL21 2 0 0.5300 2.7800 27.73000    944             
ELACER21 ET3T.C21 1 0 0.0400 0.6200 335.3500   1233             
ELACER21 ETCGIS21 2 0 0.0400 0.5900 317.7100   1495             
ELADA 11 ESOTOR11 1 0 0.5800 5.4900 60.15000   1948             
ELADA 11 EVELIL11 1 8 2.7400 23.970 253.5000  14432             
ELAGUA21 ELOGRO21 1 0 0.8500 3.8600 26.90000   1154             
ELANCH21 EMONTB21 1 0 0.2700 1.3500 8.990000   1102             
ELANZA21 EMAGAL22 1 0 1.2000 7.8300 104.0100   1522             
ELANZA21 EMONCA21 1 0 1.2700 8.5100 107.3800   1600             
ELASEL21 EAUBAL21 1 0 2.7500 14.070 165.5800   1233             
ELASEL21 ETARRA21 1 0 1.0300 4.9800 62.91000   1233             
ELCANT11 ELA SE11 1 0 0.0000 0.0500 11.98000   1235             
ELCANT21 ELA SE21 1 0 0.0000 0.0500 0.000000   1102             
ELEGAN21 ETLEGA21 1 0 0.0000 0.0500 0.120000    997             
ELITOR11 ETABER11 1 0 1.2500 12.130 134.5300   1746             
ELLAVO21 ELA PO21 1 0 2.9600 14.590 99.71000    813             
ELLOGA11 EECLO111 1 0 0.0000 0.1600 0.000000   1847             
ELLOGA11 EECLO211 2 0 0.0000 0.1600 0.000000   1847             
ELLOGA11 ELAFAR11 1 0 0.6600 5.6200 91.47000   3435             
ELOECH11 EMORAT11 1 0 0.7500 6.9000 85.56000   2482             
ELOECH11 ESS RE11 1 0 0.6400 6.8300 934.6500   2482             
ELOECH21 ECOSLA22 2 0 0.9800 5.5500 219.6500    826             
ELOECH21 EPSFER21 1 0 0.2900 3.0000 28.10000   1469             
ELOGRO21 ESEQUE21 1 0 2.3400 11.240 79.05000   1128             
ELOSRA21 EPOLIG21 1 0 0.3100 1.8100 24.79000   1102             
ELOSRA21 ETAJOE21 1 0 2.6300 13.500 91.32000   1102             
ELOUSA21 EMZARI21 1 0 1.1100 7.8900 111.5500   2283             
ELOUSA21 ESANCO21 1 0 1.6000 8.8800 62.85000    866             
ELSOLA21 EP.LLA21 1 0 0.6800 3.7500 24.96000   1154             
ELSOLA21 EPICON22 1 0 3.0800 16.890 112.6900   1154             
ELUBIA21 ES.AGU21 1 0 2.0200 9.6700 62.44000    787             
ELUBIA21 ESANAB21 1 0 2.2100 10.050 61.61000    787             
ELUCER21 ETLEGA21 1 0 0.5000 3.1500 400.3500    944             
ELUCER21 EVILLV21 1 0 0.1500 0.8500 8.060000    839             
ELUDRI11 EMONTE11 1 0 3.2600 30.290 369.0800   1890             
ELUDRI11 EP.G.R11 1 0 1.6500 15.150 187.9300   1890             
ELUENG11 EMUDAR11 1 0 3.1200 25.380 304.3900   1760             
EMAGAL11 EPENAF11 1 0 3.1800 29.150 332.1400   2525             
EMAGAL11 ERUEDA11 1 0 0.8800 7.9000 92.38000   2554             
EMAGAL11 ETERRE11 1 0 3.1800 28.670 335.3800   2554             
EMAGAL21 EMAGA221 1 0 0.0500 0.4800 0.000000   9999             
EMAGAL21 EMAGA221 2 8 0.0500 10.020 0.000000   1128             
EMAGAL21 EMAGA221 3 8 0.0500 17.470 0.000000   9999             
EMAGAL21 EMAGAL22 1 8 0.0000 0.0500 0.000000   9999             
EMAGNA21 EMONCA21 1 0 1.6400 10.940 146.2000   1600             
EMAGNA21 ETREVA21 1 0 0.5300 3.5400 47.00000   1600             
EMAJAD21 ETALAV21 1 0 5.0900 32.100 499.3000   1233             
EMAJAD21 EVARCI21 1 0 0.2500 1.5800 49.83000   1154             
EMAJAD21 EVILLV22 1 0 1.0300 5.5800 82.40000    839             
EMANFI21 EC.JAR22 1 0 0.8100 4.0900 28.60000    839             
EMANZA11 EBRAZA11 1 8 3.1200 32.590 460.9400   2872             
EMANZA11 EBRAZA11 2 0 3.1200 32.590 460.9400   2872             
EMARAG21 ESAGRE21 1 0 0.0600 0.4700 251.8200   1089             
EMARAG21 ETRINI21 1 0 0.0700 0.7400 342.6400   1207             
EMARAG21 ETRINI21 2 0 0.0700 0.7600 352.7900   1207             
EMARAG21 EURGEL21 1 0 0.0800 0.8200 380.1700   1089             
EMARIA21 EMONTT21 1 0 0.7000 5.0500 68.45000   1679             
EMARIA21 EMONTT21 2 0 0.7000 5.0500 68.45000   1679             
EMATA 21 ETANGC21 1 0 0.1300 0.6100 392.8900   1049             
EMATA 21 EVILAN21 1 0 0.1200 0.4700 251.4900   1049             
EMAZAR21 EMELAN21 1 8 0.0100 0.0700 48.72000   1469             
EMBECE21 EPROSP21 1 0 0.1700 0.3800 173.9300    629             
EMEDIA21 EP.SUE21 1 0 3.1500 19.840 140.9500    682             
EMEDIN11 ERUEDA11 1 0 4.1300 41.710 493.7800   2554             
EMEDIN11 ETRILL11 1 0 1.8900 18.110 216.1200   2410             
EMEDIO21 EMAZAR21 1 0 0.0500 1.0700 553.9700   1272             
EMEDIO21 EPRINC21 1 0 0.2400 1.6000 898.5500    970             
EMEIRA21 EADMEI22 2 0 0.7600 1.3200 8.410000    291             
EMEIRA21 EMESON21 1 0 0.1500 1.5500 18.22000   1889             
EMEIRA21 ESABON21 1 0 0.7700 6.9600 83.95000   1889             
EMELAN21 EPALAF21 1 0 0.0600 0.8300 377.2100   1364             
EMELAN21 EVBATA21 1 8 0.0600 0.8000 362.7300   1217             
EMEQUI11 EMAIAL11 1 0 0.6100 6.5900 73.56000   1919             
EMEQUI21 EESCAT23 1 0 8.4700 26.910 186.5300    603             
EMEQUI21 EMEQUI22 1 0 0.0000 0.0500 0.000000   9999             
EMEQUI21 ERIBAR21 1 0 1.3300 8.2500 57.07000   1312             
EMERID21 EGUILL22 1 0 10.910 60.550 409.3400    787             
EMERID21 EVAGUA21 1 0 7.4200 24.000 186.3000    813             
EMESON11 EP.G.R11 1 0 1.5800 17.040 181.0400   1818             
EMESON21 EPDEMO21 1 0 3.1700 15.370 112.1300   1128             
EMESON21 ESABON21 1 8 2.2300 10.330 68.22000   1128             
EMESON21 ESANCO21 1 0 2.8600 14.850 95.04000    839             
EMESON21 EVIMIA21 1 0 2.2700 19.120 236.5700   1679             
EMEZQU11 EMEZQU12 1 8 0.0000 0.1600 0.000000   9999             
EMEZQU11 EMOREL11 2 0 2.4500 25.630 365.8600   2886             
EMEZQU11 EMUNIE11 1 0 1.1800 10.940 154.9400   2915             
EMEZQU12 EMOREL12 1 0 2.4800 26.130 359.0600   2886             
EMEZQU21 EVCONE21 1 0 1.1000 4.7600 34.42000   1049             
EMINGL11 EOLMED11 1 0 1.5800 13.410 187.0000   2367             
EMINGL11 EREQUE11 1 0 1.7300 14.640 204.1800   2222             
EMIRAB21 EPTO R21 1 0 2.1600 11.070 75.66000   1102             
EMIRAN21 EPUENT21 1 0 1.0600 5.6900 39.86000   1180             
EMIRAS21 EVBATA21 1 0 1.3000 9.2500 703.5500   1259             
EMONCA21 EMAGAL22 1 0 2.4600 16.540 220.2500   1522             
EMONCA21 ETREVA21 1 0 1.0700 7.4700 99.88000   1627             
EMONDR21 EZUMAR21 1 0 0.6800 4.0800 26.57000    997             
EMONTE11 EMUDAR11 1 0 5.2300 54.080 602.1700   1962             
EMONTE11 EMUDAR11 2 0 5.6600 52.240 647.8100   1948             
EMONTE11 EMUDAR11 3 8 5.6600 52.240 647.8100   1948             
EMONTE21 EMUDAR21 1 0 12.100 69.070 444.7100    866             
EMONTL21 EPERAF21 1 0 2.9200 14.200 180.5400   1259             
EMONTT21 EAVEZA21 1 0 0.5400 2.8500 20.10000   1180             
EMONTT21 EPENAF22 1 0 1.6600 8.3200 59.05000    839             
EMONTT21 EPLAZA21 1 0 1.2700 7.4500 228.4700   1049             
EMONZO21 EMEQUI22 1 0 4.6300 28.300 200.3100    918             
EMONZO21 ERIBAR21 1 0 5.9600 36.550 257.3800    761             
EMORAJ11 EMORAT11 1 0 1.5200 13.870 170.9600   1833             
EMORAJ11 EVILLV11 1 0 0.5000 4.5000 55.46000   1833             
EMORAT11 ESS RE11 1 0 1.1000 11.070 1067.060   2482             
EMORAT11 EVILLV11 1 0 1.9000 17.440 215.1100   1890             
EMORAT21 ETORRC21 1 0 0.7300 5.3700 67.98000   1469             
EMORAT21 EVIBAJ21 1 0 1.1100 7.1300 171.8200   1049             
EMOREL11 EMOREL12 1 8 0.0000 0.1600 0.000000   9999             
EMORVD21 EMORVE21 1 0 0.0700 0.4400 13.02000   1732             
EMORVE11 EGAUSS11 1 0 0.1900 2.2700 33.84000   3334             
EMORVE11 EGAUSS12 2 0 0.1900 2.2700 33.84000   3334             
EMORVE21 ESAGUN21 1 0 0.2600 1.3600 20.87000   1390             
EMOTOR21 EZONAF21 1 0 0.1000 0.7100 252.9500   1049             
EMUD-I21 EMUDAR21 1 0 0.0100 0.0900 0.600000   1548             
EMUD-I21 ETMUD121 1 0 0.0000 0.0500 0.000000   1364             
EMUD-I21 ETMUD221 2 0 0.0000 0.0500 0.000000   1364             
EMUDAR11 EOLMEO11 1 0 2.7200 17.920 198.6100   2136             
EMUDAR11 ESS RE11 1 8 6.0600 58.190 830.2000   2309             
EMUDAR11 ETORDE11 1 8 1.2800 10.740 122.4300   2381             
EMUDAR21 EVALLD21 1 0 1.6700 8.7300 195.8100    674             
EMUDEJ11 EMOREL11 1 0 1.5700 16.180 232.8900   3608             
EMUDEJ11 EMOREL11 2 0 1.5500 16.180 232.8000   3608             
EMURUA21 EMURUA22 1 0 0.0000 0.0500 0.000000   9999             
ENESCO11 EFAUSI11 1 0 0.1000 1.0400 11.26000   1717             
ENESCO11 ENESCO12 1 0 0.0000 0.1600 0.000000   9999             
ENESCO11 EPALMA11 1 0 1.0700 13.310 219.1000   2814             
ENOVEL21 EPETRE21 1 0 0.5800 3.3600 109.1900   1207             
ENOVEL21 ESALAD21 1 8 0.8500 4.8900 182.7100   1180             
ENOVEL21 ETDMNF21 1 0 0.2600 1.5400 92.50000   1180             
ENUDOV21 EGAVAR21 1 0 0.0500 0.5200 227.2700   1312             
ENUDOV21 EGAVAR21 2 0 0.0500 0.5200 227.2700   1312             
ENUDOV21 EZAL  21 1 0 0.0900 1.2900 643.2400   1233             
EOLITE21 ETAFAL21 1 0 0.6800 3.0500 38.31000   1679             
EOLMED11 ETRILL11 1 8 2.7200 34.420 546.3600   2511             
EOLMEO11 ELASTR11 1 0 3.2500 19.380 215.2800   2092             
EORCOY21 EICHAS22 1 0 5.8100 18.970 212.8100    787             
EORCOY21 EMURUA21 1 0 1.4800 8.4700 59.88000   1154             
EORCOY21 ETAFAL21 1 0 2.5500 11.190 141.9600   1679             
EORTUE21 ESANTU21 1 0 0.1000 1.0600 11.88000   1049             
EORTUE21 ETBABA21 1 0 0.1900 1.1800 15.19000   1469             
EORTUE21 ETSANT21 1 0 0.0500 0.3200 4.110000   1469             
EP.BIB21 EPRADA21 1 0 1.2100 6.8200 45.12000    629             
EP.BIB21 ESANTI21 1 0 0.9200 4.6000 53.80000   1233             
EP.BIB21 ETRIVE21 1 0 0.4000 3.5400 48.08000   1233             
EP.G.R11 EXOVE 11 1 0 1.4400 13.420 162.2700   1890             
EP.LLA21 EPICON22 1 0 3.5000 19.210 128.1000   1154             
EP.LLA21 EVENTI21 1 0 2.5500 12.930 86.26000   1154             
EP.SUE21 ELA PO22 1 0 2.3700 11.860 78.10000    682             
EPALAU21 ES.CEL21 1 0 2.5000 15.300 103.0200   1128             
EPALAU21 ESENTM21 1 0 0.7700 5.0600 35.27000   1259             
EPALAU21 ESENTM21 2 0 0.7700 5.0500 35.31000   1259             
EPALEN21 ERENED21 1 0 3.5800 22.390 226.5500   1285             
EPALEN21 ETMUD221 1 0 2.8500 17.910 208.2200   1548             
EPALEN21 EVALLE21 1 0 1.8100 11.370 133.4900   1600             
EPALEN21 EVILLL21 1 0 3.6800 23.320 269.0700   1495             
EPALM221 EPALMA21 1 0 0.0200 0.1900 28.49000   1758             
EPALMA11 ENESCO12 2 0 1.0700 13.310 219.1000   2814             
EPALMA11 EROCAM11 1 8 2.3800 24.640 288.2300   2497             
EPALMA11 EROCAM11 2 0 2.3800 24.640 287.8700   2251             
EPALME21 ES.VIC21 1 0 0.8000 5.6400 69.21000   1327             
EPALME21 ETORLL21 1 0 0.5300 3.3300 45.21000   1327             
EPALMR21 EPALMA21 1 0 0.0200 0.1900 28.49000   1758             
EPALOS21 ETORAR21 1 0 0.1000 0.7700 10.48000   2046             
EPALOS21 ETORAR21 2 8 0.0300 0.4400 233.3700   1338             
EPATRA21 ETORRN21 1 8 0.4700 3.3100 380.7900   1417             
EPAZOS21 ESUIDO21 1 0 0.7400 7.2500 84.92000   1837             
EPAZOS21 ETOMEZ21 1 0 1.4900 8.2200 53.72000   1128             
EPDEMO21 ECAYET21 1 0 5.6000 12.540 539.8100    734             
EPDEMO21 ETIBO 21 1 0 3.3700 19.970 125.9900   1154             
EPENAF21 EPENAF22 1 8 0.0000 0.0500 0.000000   9999             
EPENAF21 EVILLN21 1 0 0.8700 4.6900 32.00000    839             
EPENAG11 ESOTOR11 1 0 4.2100 52.160 733.7600   3088             
EPENAG21 EPSMIG21 1 0 1.0600 7.9500 91.49000   1495             
EPENAR11 EPINIL11 1 0 1.4100 11.500 135.5600   2598             
EPENAR11 EROCAM11 1 0 2.1000 17.120 201.6900   2497             
EPERAF21 ECONST21 1 0 0.7000 4.2500 30.00000   1312             
EPERED21 ESOTOR21 1 0 1.5100 5.2700 32.93000    629             
EPERED21 ETELLE21 1 0 3.6000 13.920 93.06000    629             
EPESOZ11 ESALAS11 1 8 1.3800 14.180 211.3100   2857             
EPESOZ11 ESANZO11 1 0 0.0300 0.3700 4.210000    736             
EPESOZ11 ESANZO12 2 0 0.0300 0.3700 4.210000    736             
EPGORD11 ELA RO11 1 0 0.3000 2.5800 27.74000   2323             
EPGORD11 ELADA 11 1 0 2.5000 21.280 226.6600   2309             
EPICON21 EPICON22 1 0 0.0000 0.0500 0.000000   9999             
EPIERO11 ESENTM11 1 0 1.3300 13.020 154.8600   1876             
EPIERO11 ESENTM11 2 0 1.3800 12.940 153.0600   1876             
EPIERO11 EVANDE11 1 0 3.5000 35.790 430.0500   1847             
EPIERO11 EVIC  11 1 0 2.4200 25.120 331.0400   2468             
EPIERO21 EC.JAR22 1 0 1.1800 5.3100 127.8300   1653             
EPIERO21 ERUBIO21 1 0 1.4700 7.7500 88.29000   1233             
EPINAR11 EGBRAL12 1 8 0.2900 3.0200 34.37000   2505             
EPINAR11 EPTO C11 1 0 1.0400 10.270 120.6000   2482             
EPINAR11 ETAJOE11 1 8 3.3900 34.270 402.8200   2439             
EPINAR21 EPINAR22 1 8 0.0000 0.0500 0.000000   9999             
EPINIL11 EROCAM11 1 8 3.5200 28.640 337.2500   2497             
EPINTO21 EPARLA21 1 0 0.2400 2.1000 477.5400   1312             
EPINTO21 EVIBAJ21 1 0 0.6000 3.9400 94.46000   1102             
EPOLIG21 ETAJOE21 1 0 2.9400 15.300 115.7000   1102             
EPOLIO21 EVBATA21 1 0 0.0500 0.5200 230.2100   1233             
EPOZAS21 ETAYAB21 1 0 2.8100 20.230 237.4000   1522             
EPOZAS21 EVILLL21 1 0 1.9400 14.080 165.2900   1522             
EPQING21 EVIBAJ21 1 0 0.0500 0.6800 315.7200   1154             
EPQING21 EVIBAJ21 2 0 0.0700 0.7000 308.2900   1049             
EPRADA21 ES.AGU21 1 0 1.8000 8.5900 53.14000    629             
EPRADI21 EPARLA21 1 0 0.5800 4.3000 236.2200   1312             
EPRADO21 EARGAZ21 1 0 0.0300 0.4800 221.6300   1364             
EPRADO21 EPQING21 1 0 0.0800 1.0000 460.0800   1338             
EPRADS21 ETRETA21 1 0 0.6700 4.0600 392.7700    944             
EPRADS21 EVILLV22 1 0 0.2900 1.8900 302.3100    839             
EPROSP21 ECOTO 22 1 0 0.0400 0.4100 207.7100   1246             
EPROSP21 EPROSP22 1 8 0.0000 0.0500 0.000000   9999             
EPSFER21 ESS RE21 1 0 0.5200 4.6300 162.4400   1548             
EPSMIG21 ESIERO21 1 0 8.8800 46.550 562.7900   1233             
EPSMIG21 ESIERO21 2 0 8.4800 45.580 501.8000   1522             
EPTO C11 ETARIF12 2 0 0.2700 2.9300 34.22000   1775             
EPUIGP21 ECONST21 1 0 1.3300 8.6500 61.05000   1128             
EPUIGP21 EVPENE21 1 0 2.6300 11.200 197.6400   1128             
EPUJAL21 ELA PO22 1 0 5.5800 34.470 241.0500    787             
EQUEL 21 ESEQUE21 1 0 2.2000 11.800 83.14000   1128             
ER.CAL21 ES.FOS21 1 0 0.2000 1.8900 22.75000   1863             
ER.CAL21 ESENTM21 1 0 0.3200 2.9800 35.93000   1863             
EREGOE21 EMZARI21 1 0 0.5400 4.2700 54.55000   2283             
EREGOE21 EVIMIA21 1 0 0.4000 3.1200 39.88000   1705             
ERENED21 ETMUD121 1 0 1.9500 13.900 169.3600   1495             
ERETAM21 ETRETA21 1 0 0.0300 0.1600 1.030000    997             
ERICOB21 EVILLC21 1 0 0.5300 4.2100 27.89000    761             
ERICOB21 EVILLR21 1 0 1.6400 11.250 295.9700   1469             
ERICOB21 EZAMOR21 1 0 1.8200 8.8900 60.21000    892             
ERICOB21 EZARAT21 1 0 8.3700 40.500 280.3700    866             
EROCAM11 ESAX  11 1 0 1.4200 15.010 161.8400   2497             
EROCAM11 ETREME11 1 0 0.8200 7.9800 85.60000   2540             
EROCIO21 ETORAR21 1 0 2.7500 15.870 57.44000   1102             
EROJAL21 ESMSAL21 1 0 0.3900 2.3800 26.69000   1863             
EROMIC11 EOLMED11 1 8 2.3700 22.270 283.6800   2309             
EROMIC11 EOLMED11 2 0 2.3700 22.270 283.6800   2439             
EROMIC11 EPINIL11 1 8 1.3300 11.020 133.3000   2294             
EROMIC11 EPINIL11 2 0 1.3300 11.020 133.3000   2583             
ERUBI 11 EC.JAR11 1 0 0.0800 0.4300 4.660000   1876             
ERUBI 11 EMAIAL11 1 0 3.8900 42.780 477.0000   1962             
ERUBI 11 EVANDE11 1 0 4.1600 41.790 501.2900   1847             
ERUBI 11 EVILAD11 1 0 0.6200 6.9800 72.34000   1991             
ERUBI 21 EC.JAR21 1 0 0.0800 0.4900 3.470000   1312             
ERUBI 21 EC.JAR21 2 0 0.0800 0.4900 3.470000   1312             
ERUBI 21 ETCELS21 1 0 0.1200 0.7700 5.310000    944             
ERUBI 21 EVILAD22 1 0 2.3200 9.6000 66.55000    603             
ES.AND21 EBADAL22 1 0 0.1600 0.8200 405.8100   1086             
ES.AND21 ES.FOS21 1 0 0.3400 3.0100 108.7600    892             
ES.AND21 ESANCU21 1 0 0.9900 5.0300 115.7200    839             
ES.AND21 ETRINI21 1 0 0.0100 0.0700 30.17000   1086             
ES.BOI21 EGAVAR21 1 0 0.2300 1.2800 56.18000   1207             
ES.CEL21 EVIC  22 1 0 2.5700 14.450 98.49000    866             
ES.EST21 ES.PED21 1 0 0.6300 2.7600 22.71000   1154             
ES.EST21 ETRIVE21 1 0 2.7400 14.420 89.90000   1180             
ES.JUS21 ES.JUS22 1 8 0.0000 0.0500 0.000000   9999             
ES.PED21 EVELLE21 1 0 1.3100 6.6600 138.3900    866             
ESABIN21 ETESCA21 1 0 3.7400 20.000 130.1700    787             
ESAGME21 ESAGME22 1 8 0.0000 0.0500 0.000000   9999             
ESAGME21 ESAGRE21 2 0 0.8400 1.8400 13.55000    771             
ESAGRE21 ESAGME22 1 0 0.7000 1.5400 13.55000    771             
ESAGUN21 EVALLU21 1 0 1.4100 6.4300 81.90000   1417             
ESALAD21 ETDMNF21 1 0 0.5900 3.3600 94.81000   1180             
ESALAD21 ETORLL21 1 0 0.0000 0.0500 0.000000   1233             
ESALAD21 ETORLL21 2 0 0.0000 0.0500 0.000000   1233             
ESALLE11 ESENTM11 1 0 5.0600 48.660 605.4000   1876             
ESALTE21 EGUILL21 1 0 1.3000 7.5000 50.72000   1102             
ESALTE21 ESANTP21 1 0 0.4900 2.8500 19.26000   1102             
ESANAB21 EMUDAR21 1 0 13.620 61.380 385.2500    787             
ESANCU21 EC.JAR22 1 0 0.3700 2.0300 21.32000    839             
ESANGU21 ESABIN21 1 0 8.3300 33.230 226.4000   1023             
ESANTI21 ESOBRA21 1 0 0.9700 4.8900 56.28000   1285             
ESANTP21 ECARMO21 1 0 2.8600 14.860 94.03000   1128             
ESANTP21 EGUILL22 4 0 3.0000 14.710 97.31000   1128             
ESANTU11 EZIERB11 1 0 0.1400 1.2800 14.34000   2453             
ESANTU21 ETSANT21 1 0 0.1100 1.1200 12.69000   1522             
ESANTZ21 EVILLC21 1 0 2.8600 15.600 109.3600    866             
ESANTZ21 EVILLM21 1 0 2.1500 11.650 82.21000   1023             
ESANZO11 ESANZO12 1 8 0.0000 0.1600 0.000000   9999             
ESASER11 ECMITA11 1 0 0.9800 10.690 151.6700   3363             
ESASER21 EMERID21 1 0 0.8800 6.6900 91.18000   2256             
ESASER21 EMERID21 2 0 0.8800 6.6900 91.18000   2256             
ESAUCE21 EVILLR21 1 0 2.7600 15.250 127.2700    866             
ESAUCE21 EVILLR21 2 0 2.8600 14.180 135.6600    866             
ESEGOV11 ELACER11 1 0 2.0200 21.120 320.0900   2569             
ESENGR11 EGARO-11 1 0 3.2200 33.100 364.4900   1905             
ESENGR11 ELA SE11 1 0 2.0200 18.700 206.6300   1876             
ESENGR21 ESEQUE21 1 0 0.3700 2.3700 32.17000   2309             
ESENGR21 ESEQUE21 2 0 0.3700 2.3700 32.17000   2309             
ESIDEN21 ETGUEN21 1 0 0.1000 0.6800 4.960000    944             
ESIERO21 ESOTOR21 1 0 0.5700 4.2400 48.22000   1364             
ESILLE11 EP.G.R11 1 8 3.8100 33.680 459.4500   2439             
ESMSAL21 ESMSA221 2 8 0.0000 0.0500 0.000000  26240             
ESMSAL21 ETREMB21 2 0 0.5600 4.0000 64.48000   1837             
ESMSAL21 ETREMN21 1 0 0.5600 4.0000 64.48000   1837             
ESOLOR11 EPENAG11 1 0 0.6700 6.8500 102.4000   2829             
ESOLOR11 ETDUDA11 1 0 0.3000 3.0600 45.68000   3521             
ESOTOR11 ESALAS11 1 0 1.6800 15.600 180.3900   1948             
ESOTOR21 ETABIE21 1 0 1.1400 12.160 126.6500   1705             
ESS RE11 ELACER11 1 0 0.3700 3.4700 51.43000   2569             
ESS RE21 ET3T.C21 1 0 0.7600 5.1400 74.94000   1233             
ESS RE21 ETCGIS21 2 0 0.7600 5.1800 94.81000   1548             
ESTAMA11 ESALAS11 1 0 0.7000 7.7600 110.7800   2857             
ESUBIR21 EBEGUE22 1 0 1.0800 4.8500 59.67000   1312             
ETABAR11 ETORDE11 1 0 2.1400 22.500 318.4600   2497             
ETACE221 EACEB122 1 0 0.1500 0.8500 5.970000    944             
ETALAV21 EVIBAJ21 1 0 6.7800 40.720 548.6400   1285             
ETARIF11 EPTO C11 1 0 0.2900 2.9100 33.69000   1775             
ETAYAA21 EVILLL21 1 0 6.4900 42.830 315.2900    944             
ETBABA21 ETACE121 1 0 0.2900 1.6500 11.36000    944             
ETBABB21 ETACE221 1 0 0.2900 1.6500 11.36000    944             
ETBABB21 ETSANT21 1 0 0.1400 0.8600 11.05000   1522             
ETCELS21 ES.JUS22 1 0 0.5900 3.9000 26.98000    944             
ETCGIS21 ET3T.C21 1 0 0.0000 0.0500 16.10000   1574             
ETDUDA11 EABANT11 1 0 1.0400 10.900 160.8800   2829             
ETELLE21 EVILLA21 1 0 4.7100 16.410 111.6300    656             
ETERRE11 ETRILL11 1 0 4.7400 38.190 454.0600   2598             
ETFOR121 EVITOR21 1 0 0.2400 2.0800 14.88000   1259             
ETFOR221 EVITOR21 1 0 0.2400 2.0800 14.88000   1259             
ETIBO 21 ETOMEZ21 1 0 2.0400 11.350 73.70000   1128             
ETLEGA21 EVIBAJ22 1 0 0.6400 3.8900 393.6000    997             
ETMUD121 EVILLC21 1 0 4.5000 32.720 372.5200   1495             
ETMUD221 EVILLC21 2 0 4.5500 33.060 376.4500   1574             
ETNTBS21 ETNTGR21 1 8 0.0000 0.0500 0.000000   9999             
ETORDE11 EGALAP11 1 0 4.1000 39.280 563.0500   1847             
ETORDE11 ESEGOV11 1 0 3.2800 28.990 488.3200   2497             
ETORDE11 EVCRRE11 1 0 1.0200 8.1300 130.7400   1991             
ETORDE21 EVALPA21 1 0 3.8000 35.460 501.4000   1259             
ETORDE21 EZAMOR21 1 0 5.4400 26.500 179.9400    866             
ETORDE21 EZARAT21 1 0 2.1800 12.000 196.7600    866             
ETORRC21 EVIBAJ22 1 0 0.2400 1.6300 117.7900   1102             
ETORRI21 EVIBAJ22 1 0 3.6300 21.970 317.3100   1128             
ETORS221 ETORSE21 1 0 0.0500 0.4800 0.000000   9999             
ETORS221 ETORSE21 2 8 0.0500 12.000 0.000000    603             
ETORS221 ETORSE21 3 8 0.0500 19.500 0.000000   9999             
ETORSE21 EMEQUI21 1 0 3.9800 12.630 87.83000    603             
ETOTAN11 EPALMA11 1 0 2.0300 16.910 195.4100   2468             
ETREME11 ENESCO12 1 0 1.4600 14.580 160.1100   2540             
ETRINI21 ETNTBS21 1 0 0.0000 0.0500 0.000000  26240             
ETRINI21 ETNTGR21 2 0 0.0000 0.0500 0.000000  26240             
ETRUJI21 EMERID21 1 0 6.0200 31.510 211.3200    813             
ETUDEL21 EMAGAL21 1 0 2.4900 12.630 84.90000   1128             
ETVICA21 EVIBAJ22 1 0 0.7300 4.7500 140.4100    984             
EUNINS21 EUNINS22 1 8 0.0000 0.0500 0.000000   9999             
EVALDE11 ECARMO11 1 0 7.5200 75.150 876.5300   1746             
EVALLD21 EZARAT21 1 0 0.5400 2.9500 260.6200    598             
EVALLD21 EZARAT21 2 0 0.4600 2.3900 105.5000    558             
EVALLE21 EVILLL21 1 0 1.4800 11.840 134.6700   1522             
EVANDE11 EASCVA11 2 0 1.1500 11.260 140.7100   1876             
EVANDE11 ELA PL11 1 0 4.7700 50.690 547.3000   2266             
EVCRRE11 EVILLR11 1 0 3.4100 26.960 433.1900   1948             
EVELIL11 EHERRE11 1 0 1.3000 15.890 179.4800   1861             
EVIBAJ21 ECOSLA22 1 8 0.7800 4.7700 522.0200    826             
EVIBAJ21 EVIBAJ22 1 8 0.0000 0.0500 0.000000   9999             
EVIC  21 EVIC  22 1 8 0.0000 0.0500 0.000000   9999             
EVIENT21 EMARIA21 1 0 0.5200 3.3600 45.21000   1522             
EVIENT21 EMARIA21 2 0 0.5200 3.3600 45.21000   1522             
EVILAD21 ES.JUS21 1 0 1.7200 5.6400 39.17000    813             
EVILAD21 EVILAD22 1 8 0.0000 0.0500 0.000000   9999             
EVILAD21 EVPENE21 1 0 1.8000 5.8800 156.2600   1128             
EVILEC11 EHERRE11 1 0 2.9900 28.880 414.2600   1991             
EVILLC21 EVILLR21 1 0 2.5700 17.230 116.5300    761             
EVILLC21 EVILLR21 2 0 2.5700 17.230 116.5300    761             
EVILLL21 EVILLI21 1 0 0.4400 3.6300 41.53000   1574             
EVILLM21 EVILLR21 1 0 4.6000 29.570 216.9400    970             
EVILLN21 EVILLN22 1 8 0.0000 0.0500 0.000000   9999             
EVILLV21 EVILLV22 1 8 0.0000 0.0500 0.000000   9999             
EVLDIG21 EVLCAR21 1 0 1.3600 7.2600 460.5200   1207             
EVNESC11 EOLMED11 1 0 1.0700 13.300 200.9200   2886             
EVNESC11 ETRILL11 1 0 1.9000 23.540 356.2900   2309             
EXOVE 11 EALUMI12 2 0 0.1000 0.8500 10.10000   1890             
EZONAF21 EZAL  21 1 0 0.0200 0.3300 147.0200   1128             
EZONAF21 EZAL  21 2 0 0.0200 0.3300 147.0200   1128             
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440   1190 .G.RO61HOSPI
F0PERR21 FPERRE21 2 0 0.0100 0.0500 20.00000   1160 0PERR62PERRE
F0PERR21 FPERRE25 1 0 0.0100 0.0500 20.00000   1160 0PERR61PERRE
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.00000   1400 A.COM61MTCRO
FA.COM21 FZBXV621 1 0 1.5560 10.454 74.00000   1453 A.COM61ZBXV6
FA.LI621 FG.SYN23 1 0 0.0700 0.3900 2.000000    700 A.LI661G.SYN
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 444.0000    630 A.MOU61DURAN
FA.NOU21 FFLEAC21 1 0 0.0940 0.4750 177.0000    780 A.NOU61FLEAC
FA.NOU21 FFLEAC21 2 8 0.0940 0.4760 178.0000    780 A.NOU62FLEAC
FABLAI21 FLATEN22 1 0 1.3200 8.8400 64.00001   1388 ABLAI61LATEN
FABLAI21 FPERTA21 2 8 0.3100 2.0500 14.00000   1400 ABLAI62PERTA
FAIRVA21 FBONN621 1 0 3.0640 20.350 239.0000   1145 AIRVA61BONN6
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 16.00000   1434 AIRVA61JUMEA
FALBER11 FALBER13 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FALBER11 FBATHI11 2 8 0.0990 1.0460 12.00000   1664 ALBER72BATHI
FALBER11 FG.ILE11 2 0 0.7400 11.298 169.0000   3741 ALBER72G.ILE
FALBER12 FALBER11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FALBER12 FALBER14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FALBER12 FBATHI11 1 0 0.1200 1.4050 13.00000   1572 ALBER71BATHI
FALBER12 FM.LAN11 1 0 1.2650 12.616 139.0000   2498 ALBER71M.LAN
FALBER13 FCOCHE11 1 0 0.6940 9.8180 64.00001   2715 ALBER71COCHE
FALBER13 FG.ILE13 3 0 1.6650 18.949 127.5000   2178 ALBER73G.ILE
FALBER14 FALBER13 1 7 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FALBER14 FG.ILE14 1 0 0.7390 11.290 169.0000   3741 ALBER71G.ILE
FALBER21 FALBER23 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FALBER21 FBATHI21 1 0 0.2410 1.0730 8.000001    948 ALBER61BATHI
FALBER21 FCONTA21 1 0 2.3500 10.040 70.00000    765 ALBER61CONTA
FALBER21 FLONG622 1 0 4.4860 17.749 123.0000    765 ALBER61LONG6
FALBER21 FVEN.P21 1 0 0.3930 1.5300 10.00000    611 ALBER61VEN.P
FALBER23 FCHAV621 1 0 4.8930 17.752 124.0000    742 ALBER61CHAV6
FALBER23 FMALGO21 1 0 3.9120 16.505 114.0000    765 ALBER61MALGO
FALBER23 FUGINE21 1 0 1.1030 4.3130 30.00000    673 ALBER61UGINE
FALBER23 FZRAN621 2 0 2.0800 8.1700 56.00000    765 ALBER62ZRAN6
FALESI21 FBERT521 1 0 0.1000 0.3470 145.0000    647 ALESI61BERT5
FALESI21 FR.COT22 1 0 0.0070 0.0500 4.000000    690 ALESI61R.COT
FALLIN21 FCORNI21 1 0 2.4200 14.490 108.0000   1168 ALLIN61CORNI
FALLIN21 FZALL721 1 0 1.4080 8.3420 62.00000   1168 ALLIN61ZALL7
FALMA 21 FBAUDR21 1 0 0.1450 0.1980 56.00000    450 ALMA 61BAUDR
FALOUE21 FMALA621 1 0 0.1300 1.0900 424.0000   1160 ALOUE61MALA6
FALOUE21 FPLAIS21 1 0 0.1370 0.4430 184.0000   1376 ALOUE61PLAIS
FALSAC21 FPERRE25 1 0 0.1200 0.4200 368.0000    690 ALSAC61PERRE
FALSAC21 FPUTEA21 1 0 0.0900 0.3100 272.0000    690 ALSAC61PUTEA
FAMARG21 FARGOE23 1 0 1.3000 5.9500 40.00000   1088 AMARG61ARGOE
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.00000    745 AMARG61ZARGO
FAMELO21 FBLERI21 1 8 0.2200 0.4800 196.0000   9999 AMELO61BLERI
FAMELO21 FSAUS521 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5
FAMFAR21 FRATIE21 1 0 0.0500 0.3900 154.0000    975 AMFAR61RATIE
FAMFAR22 FRATIE21 2 0 0.0500 0.3900 152.0000    975 AMFAR62RATIE
FAMIEN21 FARGOE21 2 0 0.2600 1.7500 12.00000   1075 AMIEN62ARGOE
FAMIEN21 FZARGO21 1 0 0.2600 1.7400 12.00000    745 AMIEN61ZARGO
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.0000   1300 AMIEN61ZBXV6
FAMNEV21 FRICHE21 1 8 0.3100 1.5800 30.00000    694 AMNEV61RICHE
FAMNEV21 FZGAN521 2 0 0.3020 1.8360 53.53900    460 AMNEV62ZGAN5
FAMPER21 FSEINE22 1 0 0.0320 0.0980 28.00000    520 AMPER61SEINE
FAMPER22 FSEINE21 2 0 0.0090 0.0550 32.00000    590 AMPER62SEINE
FAMPER23 FSEINE22 3 0 0.0260 0.0590 22.00000    520 AMPER63SEINE
FAMPON21 FPORCH21 1 0 0.1300 0.5900 4.000000   1040 AMPON61PORCH
FANOUL21 FETIVA21 1 0 2.8900 19.200 136.0000   1265 ANOUL61ETIVA
FANOUL21 FZL.NO21 1 0 0.8900 5.9000 41.00000   1265 ANOUL61ZL.NO
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FANSER21 FZBERC21 1 0 0.6490 2.8930 20.00000   1110 ANSER61ZBERC
FANSER22 FAVELI24 1 0 0.7480 4.9780 34.80000   1409 ANSER61AVELI
FANSER22 FPRRTT21 1 0 0.8050 5.3960 53.10000   1235 ANSER61PRRTT
FANTIB21 FMOUGI21 1 0 0.2190 1.8850 748.0001   1300 ANTIB61MOUGI
FANTIB21 FMOUGI21 2 0 0.2190 1.8880 748.0001   1300 ANTIB62MOUGI
FAOSTE21 FBISSY21 1 0 2.3880 10.273 67.00000    764 AOSTE61BISSY
FAOSTE21 FZGREN21 1 0 4.4730 23.815 170.0000    902 AOSTE61ZGREN
FAOSTE21 FZMAR821 1 0 1.7840 8.0110 54.00000    799 AOSTE61ZMAR8
FAQUED21 FCHENE21 1 0 0.2600 1.7300 55.00000   1160 AQUED61CHENE
FAQUED21 FCHENE21 2 0 0.2600 1.7500 40.00001    998 AQUED62CHENE
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.00000   1150 AQUED61CIROL
FAQUED21 FCIROL21 2 0 0.5500 3.6700 26.00000   1388 AQUED62CIROL
FAQUED21 FCIROL21 3 0 0.5500 3.6800 26.00000   1388 AQUED63CIROL
FAQUED21 FZCOQ521 2 0 0.2680 1.2570 36.00000   1040 AQUED62ZCOQ5
FAQUED21 FZCOQU21 1 0 0.2620 1.2220 30.00000   1040 AQUED61ZCOQU
FARDOI21 FMOTT521 1 0 0.9300 5.9200 150.0000   1200 ARDOI61MOTT5
FARDOI21 FTAVEL21 1 0 0.6500 4.3500 30.00000   1389 ARDOI61TAVEL
FARDOI21 FTAVEL21 2 0 0.6500 4.3500 32.00000   1389 ARDOI62TAVEL
FARDOI21 FTAVEL21 3 0 0.6500 4.3200 32.00000   1389 ARDOI63TAVEL
FARENC21 FB.MAI21 1 0 0.2420 0.4690 170.0000    632 ARENC61B.MAI
FARENC21 FSAUM621 1 0 0.1000 0.8660 338.0000    990 ARENC61SAUM6
FARENC21 FSEPTE21 1 0 0.3800 1.7000 307.0000    990 ARENC61SEPTE
FARENC21 FV.POR21 1 0 0.2030 0.8530 432.0000    910 ARENC61V.POR
FARGE621 FCORME21 1 0 0.0900 0.5300 296.0000   1160 ARGE661CORME
FARGE621 FFALLO21 1 8 0.0600 0.2400 136.0000   1160 ARGE661FALLO
FARGE621 FPERRE21 1 0 0.1600 1.1300 548.0000   1160 ARGE661PERRE
FARGEN21 FS.PON21 1 0 3.8440 22.896 168.0000   1268 ARGEN61S.PON
FARGIA11 FARGIA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FARGIA11 FCANTE12 1 0 2.6080 29.184 280.5040   2350 ARGIA71CANTE
FARGIA21 FARGIA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGIA21 FMOUGU22 1 0 0.3480 2.5880 241.9330   1310 ARGIA61MOUGU
FARGIA23 FMOUGU21 2 0 0.3550 2.4180 321.8150   1310 ARGIA62MOUGU
FARGIE21 FETUPE22 1 0 0.8700 4.4400 31.00000    857 ARGIE61ETUPE
FARGIE21 FSIERE22 1 0 4.6450 21.857 152.0000    857 ARGIE61SIERE
FARGOE11 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-3.2 
FARGOE11 FCHEVA13 2 0 0.8300 10.940 181.0000   3780 ARGOE72CHEVA
FARGOE11 FLIMEU11 1 8 0.4920 8.3330 146.0000   3780 ARGOE71LIMEU
FARGOE11 FMANDA13 1 0 2.3800 31.240 518.0001   3780 ARGOE71MANDA
FARGOE11 FPENL512 1 0 1.2100 20.650 360.0000   3780 ARGOE71PENL5
FARGOE11 FTERRI12 1 0 1.6800 22.110 366.0000   3780 ARGOE71TERRI
FARGOE13 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1 
FARGOE13 FCHEVA11 1 0 0.8400 11.050 183.0000   3780 ARGOE71CHEVA
FARGOE13 FFRUGE11 1 0 1.3070 17.156 284.0000   3780 ARGOE71FRUGE
FARGOE13 FTERRI13 2 0 1.6800 22.150 366.0000   3780 ARGOE72TERRI
FARGOE15 FTERRI14 3 0 2.6300 25.800 299.0000   2100 ARGOE73TERRI
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FARGOE21 FB.CO621 1 0 3.5000 15.820 108.0000   1017 ARGOE61B.CO6
FARGOE21 FBLOCA21 1 0 2.4700 16.443 118.0000   1453 ARGOE61BLOCA
FARGOE21 FZARGO21 1 8 0.0100 0.1000 2.000000    745 ARGOE61ZARGO
FARGOE23 FBXCH521 1 0 3.2100 21.640 155.0000   1075 ARGOE61BXCH5
FARLOD21 FGEN.P22 1 0 0.3360 1.7610 113.0000    653 ARLOD61GEN.P
FARMEN21 FWEPPE21 1 0 0.3200 2.1200 16.00000   1400 ARMEN61WEPPE
FARMEN22 FWEPPE23 2 0 0.3100 2.1000 14.00000   1400 ARMEN62WEPPE
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1389 ARNAG61QUINT
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1212 ARNAG62QUINT
FARNAG21 FZQUI521 1 0 0.4900 2.3300 16.00000    781 ARNAG61ZQUI5
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.00000   1389 ARPEN61ZRIC5
FARPEN21 FZRIC621 2 0 0.9900 6.6000 48.00000   1388 ARPEN62ZRIC6
FARRI521 FARRIG21 2 0 0.0100 0.1000 28.00000    670 ARRI562ARRIG
FARRI522 FARRIG21 1 0 0.0100 0.1000 24.00000    670 ARRI561ARRIG
FARRIG21 FCHARE21 1 8 0.1450 0.8730 403.9200   1150 ARRIG61CHARE
FARRIG21 FCHEVI21 1 0 0.9700 5.3410 155.0000   1049 ARRIG61CHEVI
FARRIG21 FCOLON21 1 0 0.1570 1.0150 269.0000   1100 ARRIG61COLON
FARRIG21 FCRETA21 1 0 0.1240 0.7550 422.0000   1095 ARRIG61CRETA
FARRIG21 FGUESD21 1 0 0.0200 0.0800 31.00000    463 ARRIG61GUESD
FARRIG21 FMORBR21 1 0 0.6540 6.0850 179.0000   2400 ARRIG61MORBR
FARRIG21 FMORBR21 2 0 0.6550 6.0850 185.0000   2400 ARRIG62MORBR
FARRIG21 FSSMR 21 1 0 0.2380 1.0490 497.0000    690 ARRIG61SSMR 
FARRIG21 FV.GEO21 1 0 0.4250 2.5930 46.00000    830 ARRIG61V.GEO
FARRIG21 FVIT.N21 1 0 0.0600 0.3500 198.0000    995 ARRIG61VIT.N
FARVIG21 FSENAR23 1 0 0.0800 0.4800 4.000000   1040 ARVIG61SENAR
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    889 ASTON61LAPAR
FASTON21 FTARAS21 1 0 1.2730 5.7560 40.00000    929 ASTON61TARAS
FASTUR21 FCZRIE21 1 0 0.5250 3.8360 611.0000   1365 ASTUR61CZRIE
FASTUR21 FDECHY21 1 0 0.7200 4.8300 34.00000   1453 ASTUR61DECHY
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FATTAQ11 FMANDA14 2 0 0.2100 2.7600 45.80000   3780 ATTAQ72MANDA
FATTAQ11 FWARAN13 2 8 0.3650 4.7990 79.50001   3780 ATTAQ72WARAN
FATTAQ21 FECHIN21 1 0 2.3700 14.290 102.0000   1130 ATTAQ61ECHIN
FATTAQ21 FMANDA25 1 0 0.6000 4.0500 30.00000   1478 ATTAQ61MANDA
FATTAQ21 FZRUMI21 2 0 2.7000 13.780 97.00000   1130 ATTAQ62ZRUMI
FAUBE 21 FBARQU21 1 0 2.3100 15.540 110.0000   1389 AUBE 61BARQU
FAUBE 21 FCOMM721 1 0 4.8560 22.610 153.0000   1041 AUBE 61COMM7
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.0000    930 AUBE 61MEZE5
FAUBE 21 FTHIOT21 1 0 5.2000 24.650 171.0000    910 AUBE 61THIOT
FAUBE621 FCZNEU21 1 0 0.0780 0.6760 268.0000   1050 AUBE661CZNEU
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.0000   1050 AUBE661SEINE
FAUBET21 FROGNA21 1 0 0.2500 1.1400 8.000001   1042 AUBET61ROGNA
FAUBET22 FROGNA21 2 0 0.2500 1.1400 8.000001   1042 AUBET62ROGNA
FAUBUS21 FMOLE 21 2 0 6.6980 26.999 199.5490    895 AUBUS62MOLE 
FAUBUS21 FSSFEY21 1 0 3.5810 14.958 110.3550    895 AUBUS61SSFEY
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000    514 AUDI561RICHI
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000    514 AUDI562RICHI
FAUGUE21 FLAVER21 1 0 0.1400 0.2900 66.00000    300 AUGUE61LAVER
FAULNO21 FP.SAM21 1 0 0.5340 2.4480 16.00000   1110 AULNO61P.SAM
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 30.00000    889 AUSSO61P.AND
FAUSTE21 FNATI322 1 0 0.0620 0.4460 209.0000    990 AUSTE61NATI3
FAUSTE22 FCORIO21 1 0 0.0890 0.3400 161.0000    400 AUSTE61CORIO
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    889 AUZAT61TARAS
FAVALL21 FJ.VIL21 1 0 1.5430 7.8320 53.00000    976 AVALL61J.VIL
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.00000    779 AVALL61VNOL 
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FAVELI11 FGAVRE14 2 0 0.4400 7.7000 134.0000   4800 AVELI72GAVRE
FAVELI12 FAVELI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A   
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FAVELI12 FMASTA12 1 0 0.9100 10.250 110.0000   2912 AVELI71MASTA
FAVELI12 FWEPPE11 1 0 0.5320 6.7140 121.0000   3458 AVELI71WEPPE
FAVELI13 FWARAN11 2 0 2.1720 27.866 317.0000   3458 AVELI72WARAN
FAVELI14 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A   
FAVELI14 FGAVRE13 1 0 0.4400 7.7100 134.0000   3780 AVELI71GAVRE
FAVELI14 FMASTA11 2 0 0.6810 8.9540 148.0000   3780 AVELI72MASTA
FAVELI16 FAVELI15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A   
FAVELI21 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FAVELI21 FAVELI26 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3 
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1303 AVELI61EPINE
FAVELI21 FZHEL521 1 0 0.6810 4.5400 32.00000   1453 AVELI61ZHEL5
FAVELI24 FCZRIE21 1 0 1.0900 7.4600 54.00000   1451 AVELI61CZRIE
FAVELI24 FVENDI21 1 0 1.1800 7.8600 55.00000   1409 AVELI61VENDI
FAVELI26 FEPINE22 2 0 0.2920 1.9540 14.00000   1400 AVELI62EPINE
FAVELI26 FHELLE21 2 0 0.9660 6.4470 54.00000   1288 AVELI62HELLE
FAVELI26 FMASTA23 1 0 0.9280 10.179 150.0000   1324 AVELI61MASTA
FAVENI21 FBZGET21 1 0 0.0800 0.5600 268.0000   1185 AVENI61BZGET
FAVENI21 FCRIME21 1 0 0.1110 0.9770 386.0000   1045 AVENI61CRIME
FAVENI21 FCZNEU21 1 0 0.0800 0.4600 260.0000   1100 AVENI61CZNEU
FAVENI24 FPRIME21 1 0 0.2080 1.8020 704.0000   1070 AVENI61PRIME
FAVENI24 FROMAI21 1 0 0.0730 0.5810 248.0000   1070 AVENI61ROMAI
FAVIG621 FMOTT521 1 0 0.1210 0.7480 18.00000   1478 AVIG661MOTT5
FAVIG622 FMOTT521 2 0 0.1210 0.7480 18.00000   1478 AVIG662MOTT5
FAVIGN21 FCTAUR21 1 0 0.6600 4.4000 30.00000   1348 AVIGN61CTAUR
FAVIGN21 FMOTT521 1 0 0.3500 2.3600 18.00000   1389 AVIGN61MOTT5
FAVOI511 FCHINX11 3 0 0.0144 0.1437 1.380000   2400 AVOI573CHINX
FAVOI511 FCHINX12 4 0 0.0136 0.1438 1.190000   2100 AVOI574CHINX
FAVOI511 FDISTR11 1 0 0.5100 6.6200 82.00001   3582 AVOI571DISTR
FAVOI511 FDISTR11 2 0 0.5100 6.6200 82.00001   3582 AVOI572DISTR
FAVOI511 FG.AVO11 1 0 0.0090 0.1490 0.000000   2902 AVOI571G.AVO
FAVOI511 FG.AVO13 2 0 0.0100 0.1590 5.943000   1700 AVOI572G.AVO
FAVOI511 FLARCA11 1 0 1.0090 13.254 220.0000   3780 AVOI571LARCA
FAVOI511 FLARCA11 2 0 1.0080 13.253 219.7920   3780 AVOI572LARCA
FAVOI521 FAVOIN21 1 0 0.0420 0.2750 92.74200   1115 AVOI561AVOIN
FAVOIN21 FDISTR21 1 0 1.2940 8.7750 159.0000   1075 AVOIN61DISTR
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8290   1275 AVOIN61QUINT
FAVRON21 FZAVRO21 1 0 0.0110 0.0500 2.000000   1040 AVRON61ZAVRO
FAVRON22 FZAVR521 2 0 0.0210 0.0660 6.000000    480 AVRON62ZAVR5
FAYVEL21 FLUMES21 1 8 0.4200 1.8800 12.00000    838 AYVEL61LUMES
FAYVEL21 FLUMES21 2 0 0.2900 1.3100 10.00000    996 AYVEL62LUMES
FB.CAR11 FBIANC11 1 0 1.6650 15.592 196.0000   2336 B.CAR71BIANC
FB.CAR11 FBIANC11 2 0 1.6600 15.590 196.0000   2336 B.CAR72BIANC
FB.CAR21 FB.CAR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FB.CAR21 FLINGO22 2 0 0.7100 4.7800 34.00000   1238 B.CAR62LINGO
FB.CAR21 FT.VIC21 1 0 0.8100 5.4800 40.00000   1238 B.CAR61T.VIC
FB.CAR23 FLINGO22 1 0 0.6900 4.6200 34.00000   1238 B.CAR61LINGO
FB.CAR23 FT.VIC22 2 0 0.8100 5.5400 44.00000   1207 B.CAR62T.VIC
FB.CHA21 FP.LAC21 1 0 0.3270 0.3070 104.0000    220 B.CHA61P.LAC
FB.CHA21 FROMAI21 1 0 0.1700 0.6600 574.0000    550 B.CHA61ROMAI
FB.CHA21 FTEMP523 1 0 0.0290 0.0890 26.00000    896 B.CHA61TEMP5
FB.CO521 FB.CO621 1 0 0.0100 0.1000 2.000000   1478 B.CO561B.CO6
FB.CO621 FSORRU21 1 0 2.7700 12.600 88.00000   1130 B.CO661SORRU
FB.EPI21 FDOMLO21 1 0 1.0200 6.8600 151.0000   1154 B.EPI61DOMLO
FB.EPI21 FRAN.P21 1 0 6.2010 29.165 195.1210   1006 B.EPI61RAN.P
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    781 B.EPI61RENNE
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    781 B.EPI62RENNE
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1389 B.EPI62ZSSL7
FB.GUE21 FPRINQ22 1 8 1.9150 8.0270 4060.000    695 B.GUE61PRINQ
FB.GUE21 FPRINQ22 2 8 1.9150 8.0270 4060.000    695 B.GUE62PRINQ
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 55.00000   1302 B.HAM61ZB.HA
FB.MAI21 FE.BOT21 1 0 0.2660 1.7590 594.0000    705 B.MAI61E.BOT
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 52.00000   9999 B.MAN61MEZE5
FB.MAN22 FMEZE521 2 0 0.0580 0.1780 52.00000   9999 B.MAN62MEZE5
FB.MES21 FZB.ME21 1 0 0.0060 0.0500 2.000000   1339 B.MES61ZB.ME
FB.MON11 FB.MON12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FB.MON11 FCOULA13 2 0 1.7150 19.416 224.0000   3575 B.MON72COULA
FB.MON12 FCHAFF13 2 0 2.2610 22.922 284.0000   3575 B.MON72CHAFF
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 26.00000    751 B.MON61B.VAL
FB.MON21 FBXCHA21 1 0 2.4500 10.830 76.00000    751 B.MON61BXCHA
FB.MON21 FCBAUD21 1 8 0.3480 2.3200 32.00000   1105 B.MON61CBAUD
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.0000   1086 B.MON62GAMPA
FB.MON21 FGERVA21 1 0 1.2740 5.6790 40.00000    855 B.MON61GERVA
FB.MON21 FVALE821 1 0 1.2120 5.6350 52.00000    855 B.MON61VALE8
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 34.00000    751 B.MON62ZB.VA
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.00000    855 B.MON61ZCBAU
FB.MON21 FZCPB521 1 0 1.4460 9.5950 69.00000   1086 B.MON61ZCPB5
FB.SE511 FB.TOL12 1 0 0.0457 0.1370 16.00000    655 B.SE571B.TOL
FB.TOL12 FCERN 11 1 0 0.0190 0.1820 2.000000    840 B.TOL71CERN 
FB.TOL12 FGEN.P13 1 0 1.1070 10.877 120.0000   2348 B.TOL71GEN.P
FB.VAL23 FZB.VA21 2 0 0.3650 1.6320 12.00000    751 B.VAL62ZB.VA
FBACAL21 FBRUGE21 1 0 0.5930 3.9510 32.79300    760 BACAL61BRUGE
FBACAL22 FD7BAC21 2 0 0.0123 0.0500 0.000000   1025 BACAL62D7BAC
FBACAL22 FMQIS 21 1 0 1.1030 7.4390 76.48600    920 BACAL61MQIS 
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBAIXA12 FGAUDI14 2 0 1.5650 22.203 263.7430   4500 BAIXA72GAUDI
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBAIXA13 FGAUDI11 1 0 1.5600 22.200 264.0000   4500 BAIXA71GAUDI
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FBAIXA21 FBAIXA25 2 2 0.0000 0.0000 0.000000   9999 CPL-1.4-2.4 
FBAIXA21 FM.BRU21 1 0 0.1100 1.0890 547.2000   1160 BAIXA61M.BRU
FBAIXA21 FSOLER21 1 0 0.3500 1.3100 334.0000    490 BAIXA61SOLER
FBAIXA25 FC.VIL21 1 0 0.0099 0.0500 2.696000    600 BAIXA61C.VIL
FBAIXA25 FM.BRU21 2 0 0.1100 1.0890 547.2190   1160 BAIXA62M.BRU
FBALAR21 FFLORE21 1 0 1.5600 10.270 71.99999   1306 BALAR61FLORE
FBALAR21 FMTPEL21 1 0 1.2200 8.1150 58.00000   1388 BALAR61MTPEL
FBALMA21 FGRAMO21 1 0 0.0350 0.4310 228.2720   1407 BALMA61GRAMO
FBALMA21 FTOU.C21 1 0 0.0890 0.7010 300.3560    970 BALMA61TOU.C
FBALMA21 FVERFE21 1 0 0.8820 5.9910 163.3420   1289 BALMA61VERFE
FBARBU21 FCRENE21 1 0 5.2960 24.684 163.0000   1040 BARBU61CRENE
FBARBU21 FFOSSE21 1 0 4.5970 22.030 150.0000   1040 BARBU61FOSSE
FBARJA21 FCROI621 1 0 4.8190 15.387 118.0000    756 BARJA61CROI6
FBARJA21 FZLAFI21 1 0 4.4640 12.426 88.00000    744 BARJA61ZLAFI
FBARNA11 FBARNA12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBARNA11 FPALUE12 2 0 0.5700 9.5900 168.0000   3780 BARNA72PALUE
FBARNA11 FPENL511 2 0 0.7100 12.040 210.0000   3780 BARNA72PENL5
FBARNA11 FROUGE11 2 0 1.0600 15.340 192.0000   3200 BARNA72ROUGE
FBARNA11 FTERRI12 1 0 2.1360 28.080 466.0000   3780 BARNA71TERRI
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBARNA12 FPALUE13 1 0 0.5700 9.6000 168.0000   3780 BARNA71PALUE
FBARNA12 FREMIS11 2 0 1.7100 22.480 372.0000   3780 BARNA72REMIS
FBARNA12 FVAUPA11 2 0 0.4400 5.7500 96.00000   3780 BARNA72VAUPA
FBARNA13 FBARNA14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBARNA13 FPALUE11 3 0 0.5600 9.5300 166.0000   3780 BARNA73PALUE
FBARNA13 FREMIS11 1 0 1.7300 22.670 374.0000   3780 BARNA71REMIS
FBARNA13 FVAUPA11 1 0 0.4400 5.7400 96.00000   3780 BARNA71VAUPA
FBARNA14 FPALUE14 4 0 0.5600 9.5200 166.0000   3780 BARNA74PALUE
FBARNA14 FPENL514 1 0 0.7100 12.050 210.0000   3780 BARNA71PENL5
FBARNA14 FROUGE11 1 0 1.0600 15.340 192.0000   3780 BARNA71ROUGE
FBARNA14 FTERRI13 2 0 2.1400 28.110 466.0000   3780 BARNA72TERRI
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1310 BARP 61SAUCA
FBARP 21 FZBARP21 1 8 0.0300 0.2000 2.000000   1310 BARP 61ZBARP
FBARQU21 FBOSCH21 1 0 1.7700 11.780 84.00000   1478 BARQU61BOSCH
FBASTI21 FLANNE21 1 0 3.1700 20.680 148.0000   1062 BASTI61LANNE
FBATEL21 FSSOU521 1 0 0.0100 0.1000 6.000000    630 BATEL61SSOU5
FBATHI21 FG.COE21 1 0 0.9980 6.4180 60.00000    917 BATHI61G.COE
FBATIG21 FCARDI22 1 8 0.0100 0.1000 16.00000    490 BATIG61CARDI
FBATIG21 FPERRE21 1 8 0.1500 0.5000 436.0000    740 BATIG61PERRE
FBATIG22 FCARDI21 2 0 0.0430 0.1000 38.00000    993 BATIG62CARDI
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.00000   1116 BATZE61GAMBS
FBATZE21 FHAGU521 1 0 0.2501 1.8000 12.00000   1313 BATZE61HAGU5
FBATZE21 FHAGU522 2 0 0.4400 1.8000 12.00000   1007 BATZE62HAGU5
FBATZE21 FMARL621 1 0 1.8040 11.989 87.00001   1302 BATZE61MARL6
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.00000    983 BATZE61REICH
FBAUDR21 FPERRE21 1 0 0.1640 0.5200 226.0000    566 BAUDR61PERRE
FBAYET11 FGAUGL11 1 0 3.0960 40.844 681.0001   3100 BAYET71GAUGL
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.0000   2576 BAYET71GREPI
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.8000   2576 BAYET72GREPI
FBAYET11 FMARMA11 1 0 3.7070 37.569 466.0000   2400 BAYET71MARMA
FBAYET11 FMARMA11 2 0 3.7100 37.594 466.0000   2400 BAYET72MARMA
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.0000   2800 BAYET71RULHA
FBAYET11 FRULHA11 2 0 1.0400 13.664 226.0000   2800 BAYET72RULHA
FBAYET11 FSSELO11 2 0 1.7100 23.110 338.0000   3100 BAYET72SSELO
FBAYET21 FBILLY21 1 0 1.1770 4.9910 63.00000    790 BAYET61BILLY
FBAYET21 FMTVIC21 1 0 2.2130 14.706 122.0000   1000 BAYET61MTVIC
FBAYET21 FSEMIN21 1 0 2.4740 16.508 119.0000    883 BAYET61SEMIN
FBAYET21 FVOLVI22 1 0 2.7840 18.697 132.0000   1099 BAYET61VOLVI
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.00000   1099 BAYET61ZBILL
FBEC5 21 FMQIS 21 2 0 0.2670 1.1650 39.66700    580 BEC5 62MQIS 
FBERAN21 FBONNI21 1 0 0.0900 0.4600 4.000000   1040 BERAN61BONNI
FBERCL21 FZBERC21 1 0 0.0100 0.1000 2.000000   1453 BERCL61ZBERC
FBERG921 FCANTE24 1 0 1.2200 7.9450 58.00000   1155 BERG961CANTE
FBERG921 FMARSI21 1 0 3.4800 22.660 165.0000   1155 BERG961MARSI
FBERGH21 FMARL621 1 0 0.7700 11.000 172.0000   2281 BERGH61MARL6
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.00000    890 BERGH61SARR9
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.00000    890 BERGH62SARR9
FBERGH21 FZSAR621 1 0 0.6600 8.7100 144.0000   2400 BERGH61ZSAR6
FBERSA21 FPERTA21 1 0 0.0100 0.1000 4.000000    305 BERSA61PERTA
FBERSA22 FPERTA21 2 0 0.0100 0.1000 8.000001    540 BERSA62PERTA
FBERSA23 FPERTA21 3 0 0.0100 0.1000 6.000000    540 BERSA63PERTA
FBERT521 FCHEVI22 1 0 0.2250 0.7040 303.0000    850 BERT561CHEVI
FBERT521 FCRETA23 1 0 0.0900 0.7200 286.0000    870 BERT561CRETA
FBEUVR21 FVENDI21 1 0 1.1400 6.0500 43.00000   1110 BEUVR61VENDI
FBEUVR21 FZBEU521 1 0 0.4000 2.7000 20.00000   1110 BEUVR61ZBEU5
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    567 BEZ.E61SSVIN
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    567 BEZ.E62SSVIN
FBEZAU11 FBEZAU12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBEZAU11 FBLENO11 5 0 0.0500 0.5400 6.000000   2100 BEZAU75BLENO
FBEZAU11 FHOUDR12 1 0 1.0400 13.650 226.0000   3780 BEZAU71HOUDR
FBEZAU11 FMARL611 1 0 4.6300 51.060 625.0000   2400 BEZAU71MARL6
FBEZAU11 FVIGY 12 1 0 0.8900 11.630 192.0000   3780 BEZAU71VIGY 
FBEZAU12 FHOUDR11 2 0 1.0300 13.550 224.0000   3780 BEZAU72HOUDR
FBEZAU12 FVIGY 11 2 0 0.8900 11.640 192.0000   3780 BEZAU72VIGY 
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBEZAU21 FC.MET21 1 0 1.5710 10.705 79.00001   1388 BEZAU61C.MET
FBEZAU21 FCUSTI21 1 0 0.7600 5.0700 36.00000   1388 BEZAU61CUSTI
FBEZAU21 FVANDI22 1 0 0.8200 5.4500 40.00000   1388 BEZAU61VANDI
FBEZAU22 FVANDI21 2 0 0.8200 5.4300 40.00000   1375 BEZAU62VANDI
FBEZAU22 FZPELT21 1 0 0.9150 8.7080 122.0000   1388 BEZAU61ZPELT
FBEZON22 FP.ROU21 1 0 6.8150 35.552 251.1910   1059 BEZON61P.ROU
FBEZON22 FPTCHA21 1 0 6.7800 35.210 249.0000   1005 BEZON61PTCHA
FBIANC11 FTRANS11 1 0 0.9360 9.4870 118.0000   2482 BIANC71TRANS
FBIANC11 FTRANS11 2 0 0.9400 9.4900 118.0000   2482 BIANC72TRANS
FBIANC21 FBOCCA21 1 0 0.2490 2.6580 1309.000   1250 BIANC61BOCCA
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1600 BIANC61FREJU
FBIANC21 FMOUGI21 1 0 0.7320 5.3880 649.9999   1175 BIANC61MOUGI
FBIANC21 FP.GR521 1 0 0.7100 5.1500 528.0000   1238 BIANC61P.GR5
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.000000   1099 BILLY61ZBILL
FBISSY21 FG.ILE21 1 0 1.6300 7.6800 107.0000    810 BISSY61G.ILE
FBLAUX21 FZBLAU21 1 0 0.0123 0.0500 2.000000   1215 BLAUX61ZBLAU
FBLAY521 FBLAYA21 1 0 0.1320 0.2530 73.53400    680 BLAY561BLAYA
FBLAY521 FMQIS 21 1 0 2.3740 16.169 118.8010    985 BLAY561MQIS 
FBLAYA11 FBRAUD12 1 0 0.0200 0.2100 2.000000   2100 BLAYA71BRAUD
FBLAYA12 FBRAUD14 2 0 0.0100 0.2300 2.000000   2100 BLAYA72BRAUD
FBLAYA13 FBRAUD13 3 0 0.0200 0.2400 4.000000   2640 BLAYA73BRAUD
FBLAYA14 FBRAUD11 4 0 0.0200 0.2600 4.000000   2100 BLAYA74BRAUD
FBLAYA21 FBRAUD21 1 8 0.1330 0.2500 75.99599    740 BLAYA61BRAUD
FBLERI21 FSAUS521 1 0 0.3970 1.2980 378.0000    280 BLERI61SAUS5
FBLOCA21 FLIMEU21 1 0 0.7200 5.4230 1892.000   1290 BLOCA61LIMEU
FBOCCA21 FMOUGI21 1 0 0.1410 1.0890 442.0000   1040 BOCCA61MOUGI
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBOCTO11 FM.SEI13 2 0 0.7100 9.3700 155.0000   3780 BOCTO72M.SEI
FBOCTO11 FMORBR11 2 0 1.6060 21.112 350.0000   3780 BOCTO72MORBR
FBOCTO11 FN.SE111 1 0 0.0100 0.2200 4.000000   3780 BOCTO71N.SE1
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBOCTO14 FM.SEI12 1 0 0.7100 9.3700 154.0000   3780 BOCTO71M.SEI
FBOCTO14 FMORBR11 1 0 1.5650 20.572 340.0000   3780 BOCTO71MORBR
FBOCTO14 FN.SE211 2 0 0.0100 0.1500 2.000000   3780 BOCTO72N.SE2
FBOISS11 FBOISS12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FBOISS11 FCHAFF13 1 0 0.7240 7.9180 80.00000   2172 BOISS71CHAFF
FBOISS12 FMIONS11 1 0 0.6170 6.6050 70.00000   2600 BOISS71MIONS
FBOISS21 FC.FO621 1 0 0.6400 4.2600 30.00000   1290 BOISS61C.FO6
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.99999   1024 BOISS61CUS.P
FBOISS21 FCUS.P21 2 0 0.6440 4.8350 83.00000   1024 BOISS62CUS.P
FBOISS21 FGEN.P24 1 8 6.2060 27.410 209.0000    855 BOISS61GEN.P
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 43.00000    902 BOISS61MEUNI
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 26.00000   1112 BOISS61MEYZI
FBOISS21 FMIONS21 2 0 1.1960 7.9180 83.00001   1112 BOISS62MIONS
FBOISS21 FSSV.E21 3 0 1.2710 8.5160 62.00000   1112 BOISS63SSV.E
FBOISS21 FZJOUX21 1 0 0.7660 7.3750 105.0000    987 BOISS61ZJOUX
FBOLL521 FC.RHO21 1 0 2.0000 10.200 101.0000    947 BOLL561C.RHO
FBOLL521 FCROI621 1 0 0.2800 1.8800 23.00000   1238 BOLL561CROI6
FBOLL521 FCROI621 2 0 0.2800 1.8800 24.00000   1238 BOLL562CROI6
FBOLL521 FPRRLA21 1 0 0.6000 2.8600 47.00000    630 BOLL561PRRLA
FBOLL521 FPRRLA22 2 0 0.5600 2.6700 18.00000    630 BOLL562PRRLA
FBOLL521 FTERRA21 1 0 3.7700 17.660 124.0000    995 BOLL561TERRA
FBOLL521 FTRI.P24 1 0 0.3200 2.1700 16.00000   1238 BOLL561TRI.P
FBOLL521 FTRI.P24 2 0 0.3400 2.3000 16.00000   1238 BOLL562TRI.P
FBONN621 FORANG21 1 0 2.1200 14.110 102.0000   1247 BONN661ORANG
FBONN621 FVALDI21 1 0 1.6520 10.431 84.54399   1390 BONN661VALDI
FBONN621 FVALDI21 2 0 1.6500 10.420 84.45900   1390 BONN662VALDI
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 216.0000   1115 BONNE61CUS.P
FBONNE22 FCUS.P21 2 0 0.0810 0.4920 254.0000    697 BONNE62CUS.P
FBONNI21 FMEZE521 1 0 1.7000 11.350 82.00001   1388 BONNI61MEZE5
FBONNI21 FZRIC521 1 0 1.7430 11.616 84.00000   1388 BONNI61ZRIC5
FBOR.C21 FFLOIR21 1 0 0.3600 0.7300 424.0000    595 BOR.C61FLOIR
FBORT 21 FMOLE 21 1 0 1.0860 4.9000 33.58600    760 BORT 61MOLE 
FBORT 22 FMOLE 21 2 0 1.0760 4.8480 33.22200    760 BORT 62MOLE 
FBOSCH21 FROUGE21 1 0 0.4280 2.8550 82.00001   1478 BOSCH61ROUGE
FBOUCH11 FMASTA11 1 0 0.0320 0.3040 154.0000   9999 BOUCH71MASTA
FBOUDE21 FC.RHO21 1 0 2.4300 11.460 80.00000    987 BOUDE61C.RHO
FBOUDE21 FMTPEZ21 1 0 1.6800 7.9300 52.00000    987 BOUDE61MTPEZ
FBOULE23 FNANTE21 1 0 0.0860 0.8850 427.0000   1100 BOULE61NANTE
FBOULE23 FPUTEA21 1 0 0.0910 0.6130 286.0000    730 BOULE61PUTEA
FBOUSC21 FBRUGE21 1 0 0.2600 0.7800 226.0000    510 BOUSC61BRUGE
FBOUTD21 FBOUTR22 2 0 0.0243 0.0500 8.000001   2400 BOUTR62BOUTD
FBOUTR13 FP.ORG12 1 0 1.6590 21.818 362.0000   3723 BOUTR71P.ORG
FBOUTR13 FPRION11 1 0 0.1470 2.3560 34.00000   3723 BOUTR71PRION
FBOUTR21 FFAVAR21 1 0 2.5700 12.040 84.00000    947 BOUTR61FAVAR
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.00000   1333 BOUTR61ORAIS
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 36.00000   1333 BOUTR61SSTUL
FBOUTR21 FTRANS21 1 0 1.0200 10.400 4902.000   1600 BOUTR61TRANS
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 30.00000   1333 BOUTR62ZG.BA
FBOUTR22 FZPELA21 1 0 0.3940 4.1700 62.00000   2400 BOUTR61ZPELA
FBRAEK21 FG.SYN21 2 0 0.2010 1.3450 10.00000   1478 BRAEK62G.SYN
FBRAEK21 FG.SYN23 1 0 0.1610 1.2270 10.20000   1478 BRAEK61G.SYN
FBRAIN21 FZBAST21 1 0 0.0060 0.0950 53.67200   1347 BRAIN61ZBAST
FBRAUD11 FBRAUD12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FBRAUD11 FBRAUD13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FBRAUD11 FCUBNE11 3 0 0.6700 9.7700 122.0000   3598 BRAUD73CUBNE
FBRAUD12 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FBRAUD12 FPREGU11 1 0 0.9940 14.430 178.0000   3598 BRAUD71PREGU
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FBRAUD13 FCUBNE11 2 0 0.6400 9.3200 116.0000   3598 BRAUD72CUBNE
FBRAUD14 FCUBNE11 4 0 0.6700 9.7800 122.0000   3598 BRAUD74CUBNE
FBRAUD14 FPREGU11 2 0 0.9940 14.430 178.0000   3598 BRAUD72PREGU
FBRAUD15 FMQIS 11 1 0 0.9200 11.920 147.0000   2400 BRAUD71MQIS 
FBREAU21 FPRELE21 1 0 0.5190 2.3360 16.00000    976 BREAU61PRELE
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100   1099 BREN561PELIS
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960   1099 BREN561VERFE
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    866 BRENC61BRENN
FBRENC22 FBRENN21 2 0 0.4900 1.0000 2.000000    862 BRENC62BRENN
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    862 BRENC63BRENN
FBRENN21 FMARTY21 1 0 1.7620 12.128 90.00000   1382 BRENN61MARTY
FBRENN21 FP.CHR21 1 0 1.2870 8.5350 62.11600   1210 BRENN61P.CHR
FBRENN21 FTDBRE21 2 8 0.0050 0.0504 2.000000   1273 BRENN62TDBRE
FBRENN22 FTDBRE21 3 0 0.0050 0.0504 0.000000   1273 BRENN63TDBRE
FBRENN22 FZCORO21 1 0 3.0430 21.038 182.1420   1273 BRENN61ZCORO
FBRENS21 FZMAR821 1 0 0.0340 0.1540 2.000000    420 BRENS61ZMAR8
FBREU521 FH.PAU21 1 0 0.6100 2.7900 18.00000    836 BREU561H.PAU
FBREUI12 FMARMA11 1 0 9.5000 71.430 702.0000   1806 BREUI71MARMA
FBREUI12 FRUEYR11 1 0 1.9600 21.402 230.0000   1968 BREUI71RUEYR
FBREUI21 FCHAST22 3 0 1.7500 7.8300 54.00000    794 BREUI63CHAST
FBREUI21 FMOLE 21 1 0 1.8020 8.3800 54.00000   1023 BREUI61MOLE 
FBREUI21 FMOLE 21 2 0 1.4700 8.2800 58.00000   1073 BREUI62MOLE 
FBREUI21 FP.CHA21 1 0 6.3960 28.640 199.2000    844 BREUI61P.CHA
FBREUI21 FZDONZ21 1 0 1.7800 8.1800 54.00000    844 BREUI61ZDONZ
FBREUI21 FZENCH21 1 0 1.6000 7.5500 50.00000    785 BREUI61ZENCH
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    844 BREUI61ZSSG7
FBREUI21 FZTALA21 1 0 3.9000 17.540 120.0000    844 BREUI61ZTALA
FBREVI21 FMALGO21 1 0 1.7820 7.5040 52.00000    333 BREVI61MALGO
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.00000    484 BRICH61ZBRI5
FBRICH22 FZBRIC21 2 0 0.0190 0.0580 16.00000    500 BRICH62ZBRIC
FBRIZE21 FNIORT21 1 0 0.0160 0.0500 6.000000   2300 BRIZE61NIORT
FBRODE21 FZDUV521 1 0 0.0230 0.1550 2.000000   1478 BRODE61ZDUV5
FBROMM11 FRUEYR11 7 0 0.1230 1.4040 9.054000    600 BROMM77RUEYR
FBROMM21 FRUEYR21 1 0 0.1100 0.4750 3.177000    647 BROMM61RUEYR
FBROMM22 FRUEYR21 2 0 0.1100 0.4850 3.244000    647 BROMM62RUEYR
FBROMM23 FRUEYR21 3 0 0.1200 0.5060 3.384000    647 BROMM63RUEYR
FBROMM24 FRUEYR21 4 0 0.1200 0.5210 3.484000    647 BROMM64RUEYR
FBROMM25 FRUEYR21 5 0 0.1300 0.5390 3.605000    647 BROMM65RUEYR
FBROMM26 FRUEYR21 6 0 0.1300 0.5700 3.811000    647 BROMM66RUEYR
FBRUGE21 FMQIS 22 1 0 0.5080 4.2380 1131.599   1220 BRUGE61MQIS 
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    760 BRUGE61ZPARR
FBRUNN21 FMARCK22 1 0 0.1300 0.8900 6.000000   1302 BRUNN61MARCK
FBRUNN21 FRHINA21 1 0 0.8200 5.6300 42.00000   1048 BRUNN61RHINA
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 122.4000    999 BRUNN61RUHBO
FBUGEY11 FSSV.O16 2 0 0.0280 0.2820 34.00000   9999 BUGEY72SSV.O
FBUGEY12 FSSV.O14 3 0 0.0270 0.2990 28.00000   9999 BUGEY73SSV.O
FBUGEY13 FSSV.O15 4 0 0.0210 0.2940 4.000000   9999 BUGEY74SSV.O
FBUGEY14 FSSV.O13 5 0 0.0200 0.2900 4.000000   9999 BUGEY75SSV.O
FBUIRE21 FP.SAM23 1 0 2.6400 17.720 126.0000   1453 BUIRE61P.SAM
FBUSSU21 FETUPE21 1 0 0.7070 4.7110 34.00000   1048 BUSSU61ETUPE
FBUSSU21 FMAMBE21 1 0 1.7290 11.050 79.00001   1226 BUSSU61MAMBE
FBUTTA21 FZBUTT21 1 0 0.0100 0.0500 2.000000   1012 BUTTA61ZBUTT
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL
FBVILX11 FGAUGL11 2 0 0.0100 0.1500 2.000000   2800 BVILX72GAUGL
FBXBOU21 FTEMP521 1 8 0.1490 0.3750 184.0000    690 BXBOU61TEMP5
FBXCAI21 FJONQU21 1 0 0.4400 1.9700 28.00000   1063 BXCAI61JONQU
FBXCAI22 FJONQU21 2 0 0.4400 1.9700 23.00000   1063 BXCAI62JONQU
FBXCHA23 FZB.VA21 2 0 1.4180 6.3280 44.00000    751 BXCHA62ZB.VA
FBXCOU22 FZCOR621 1 0 1.2000 8.0000 58.00000   1434 BXCOU61ZCOR6
FBXLIE21 FFARRA21 1 0 1.7990 12.415 92.00000   1039 BXLIE61FARRA
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.0000   1434 BXLIE61GRANZ
FBXLIE21 FSIRMI21 1 0 4.0100 27.330 200.0000   1432 BXLIE61SIRMI
FBXLIE21 FZGRA621 1 0 2.3000 15.320 110.0000   1247 BXLIE61ZGRA6
FBXMON21 FSSTUL21 1 0 0.5700 2.5200 18.00000    695 BXMON61SSTUL
FBXRE621 FCHAIN21 1 0 1.7900 8.5200 56.00000    786 BXRE661CHAIN
FBXRE621 FSSEA221 1 0 0.7800 5.0300 51.00000    500 BXRE661SSEA2
FBXRE621 FT.NO621 1 0 4.2400 20.100 130.0000    752 BXRE661T.NO6
FBXTO521 FBXTO523 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FBXTO521 FL.CHA21 1 0 4.2600 20.970 146.0000    930 BXTO561L.CHA
FBXTO521 FLATEN22 1 8 1.7500 12.010 88.00000   1388 BXTO561LATEN
FBXTO521 FLATEN22 2 0 0.9500 9.2400 126.0000   1550 BXTO562LATEN
FBXTO523 FH.VIE21 1 0 2.7960 12.610 88.00000    822 BXTO561H.VIE
FBXTO523 FSETIE21 1 0 1.9200 8.6100 58.00000   1061 BXTO561SETIE
FBXTO524 FLATEN21 3 0 0.9400 8.8700 128.0000   2400 BXTO563LATEN
FBXTO524 FZRUPR21 1 0 2.3800 13.530 94.99999   1061 BXTO561ZRUPR
FBZGET21 FDRANC21 1 0 0.0300 0.0500 10.00000    465 BZGET61DRANC
FBZGET21 FDRANC22 2 8 0.0110 0.0500 10.00000    690 BZGET62DRANC
FBZGET21 FSAUS521 1 0 0.2700 2.3500 918.0000   1185 BZGET61SAUS5
FBZGUI21 FETUPE22 1 0 1.4310 5.5980 38.00000    934 BZGUI61ETUPE
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 34.00000    934 BZGUI61MAMBE
FC.BOI21 FVLEVA22 1 0 0.8610 3.9470 78.00001    808 C.BOI61VLEVA
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.0000    600 C.FO661MIONN
FC.FON22 FZAMIG21 1 0 0.3080 2.0590 14.00000    973 C.FON61ZAMIG
FC.FON22 FZQUI521 1 0 1.0400 6.9300 50.00000   1389 C.FON61ZQUI5
FC.GOM21 FE.BOT21 1 0 0.3000 1.0970 352.0000    438 C.GOM61E.BOT
FC.GOM21 FE.BOT21 2 0 0.3000 1.0910 352.0000    438 C.GOM62E.BOT
FC.LEM21 FGOBEL22 1 0 0.2120 0.2900 84.00001    470 C.LEM61GOBEL
FC.ME521 FC.MET21 1 0 0.0102 0.0500 22.00000   9999 C.ME561C.MET
FC.MER21 FLINGO22 1 0 0.4920 3.0130 127.0000   1185 C.MER61LINGO
FC.MER21 FMOUGI21 1 0 0.8780 5.9040 162.0000   1185 C.MER61MOUGI
FC.MET21 FC.MET22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FC.MET21 FVOID 21 1 0 1.9300 12.850 92.99999   1388 C.MET61VOID 
FC.MET22 FLANEU22 1 0 2.2960 15.496 113.2920   1061 C.MET61LANEU
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 2.000000   1453 C.OME61ZC.OM
FC.REG21 FVIELM21 1 0 2.6490 12.359 86.00001    996 C.REG61VIELM
FC.REG21 FVIELM23 2 0 2.0100 13.360 106.0000   1060 C.REG62VIELM
FC.REG21 FZMAGN21 1 0 1.1460 5.3040 45.93300    857 C.REG61ZMAGN
FC.RHO21 FL.NEU21 1 0 2.6900 12.210 84.00000    987 C.RHO61L.NEU
FC.RHO21 FL.NEU21 2 0 2.7400 12.439 90.99999    949 C.RHO62L.NEU
FC.RHO21 FTRI.P24 1 0 1.6820 8.7310 61.00000   1029 C.RHO61TRI.P
FC.ROU22 FCHARP21 1 0 0.6360 4.1770 472.0000   1055 C.ROU61CHARP
FC.ROU22 FVAISE21 1 0 0.0680 0.4520 152.0000    900 C.ROU61VAISE
FC.SEI21 FZC.SE21 1 0 0.5300 3.5300 26.00000   1302 C.SEI61ZC.SE
FCABAN21 FDARSE21 1 0 0.1400 0.9700 6.000000   1389 CABAN61DARSE
FCABAN22 FDARSE21 2 0 0.1400 0.9800 6.000000   1389 CABAN62DARSE
FCABES21 FM.BRU21 1 0 0.3050 1.5960 614.2661    900 CABES61M.BRU
FCABRI21 FREALT21 1 0 0.1100 0.6100 17.00000    660 CABRI61REALT
FCABRI22 FREALT21 2 0 0.1100 0.6100 17.00000    660 CABRI62REALT
FCAEN 21 FDRONN21 1 0 0.8200 3.7700 26.00000    827 CAEN 61DRONN
FCAEN 21 FRANVI21 1 0 0.4500 3.0200 22.00000   1478 CAEN 61RANVI
FCAIL521 FE.BOT21 1 0 0.2700 1.7900 19.00000   1238 CAIL561E.BOT
FCAIL521 FRABAT21 1 0 0.7920 3.4910 254.0000    530 CAIL561RABAT
FCALA511 FCOR.P11 1 0 4.1860 42.432 526.0001   2400 CALA571COR.P
FCALA511 FMARTY11 1 0 2.9530 29.941 370.0000   3020 CALA571MARTY
FCALA521 FMUR  22 1 8 0.7610 7.1240 4160.271   1285 CALA561MUR  
FCALA521 FP.ROU21 1 0 0.1210 1.0690 508.9000   1480 CALA561P.ROU
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCANTE11 FSAUCA11 3 0 1.9400 25.172 238.0000   2936 CANTE73SAUCA
FCANTE12 FSAUCA13 2 0 1.9430 25.186 239.6340   2936 CANTE72SAUCA
FCANTE21 FCANTE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCANTE21 FCANTE24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCANTE21 FNAOUT21 1 0 2.2950 15.224 110.7920   1310 CANTE61NAOUT
FCANTE23 FMARSI21 1 0 4.6780 30.486 222.0000   1155 CANTE61MARSI
FCANTE24 FMOUGU22 1 0 4.5330 33.759 235.5180   1890 CANTE61MOUGU
FCANTE24 FNAOUT21 2 0 2.1900 14.700 104.0000   1098 CANTE62NAOUT
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2     
FCAPEL11 FLONNY12 1 0 1.6400 17.550 184.0000   2596 CAPEL71LONNY
FCAPEL12 FMASTA12 1 0 1.8900 20.210 212.0000   2914 CAPEL71MASTA
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCAPEL21 FP.SAM21 1 0 1.8300 12.240 88.00000   1453 CAPEL61P.SAM
FCAPEL23 FH.VIE21 1 0 2.9850 14.747 103.0000    822 CAPEL61H.VIE
FCARDI21 FNOVIO21 1 0 0.1300 0.7700 320.0000    860 CARDI61NOVIO
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.00001    362 CARDI61PASQU
FCARIS21 FSEREI22 1 0 0.4700 3.1400 22.00000   1302 CARIS61SEREI
FCARIS22 FSEREI21 2 0 0.4700 3.1400 22.00000   1302 CARIS62SEREI
FCARR521 FZCARR21 1 0 0.0100 0.1000 2.000000   1388 CARR561ZCARR
FCARR523 FZCAR621 2 0 0.0100 0.1000 2.000000   1388 CARR562ZCAR6
FCARRI21 FGOUVI21 1 0 0.5550 3.6170 26.00000    976 CARRI61GOUVI
FCARRI21 FP.GAS22 1 0 1.6220 10.781 77.00001    976 CARRI61P.GAS
FCARRI21 FTERRI21 1 0 0.4690 4.4170 64.00001   2400 CARRI61TERRI
FCARRI24 FMORU 23 1 0 1.7190 11.457 82.00001   1388 CARRI61MORU 
FCARRI24 FTERRI21 2 0 0.4500 4.2600 62.00000   2400 CARRI62TERRI
FCARRI24 FVALES21 1 0 2.0650 13.764 100.0000   1266 CARRI61VALES
FCASTA21 FHARC721 1 0 0.1200 0.7200 333.0000    300 CASTA61HARC7
FCASTA22 FMOUL821 1 0 0.1030 0.6500 302.0000    600 CASTA61MOUL8
FCASTA22 FSEVRE21 1 0 0.1500 0.3610 129.0000    600 CASTA61SEVRE
FCATG111 FVIGY 12 1 0 0.4130 7.0300 122.0000   3780 CATG171VIGY 
FCATG211 FVIGY 14 2 0 0.4150 7.0640 123.0000   3780 CATG272VIGY 
FCATG311 FVIGY 13 3 0 0.4080 6.9510 122.0000   3780 CATG373VIGY 
FCATG411 FVIGY 11 4 0 0.4110 6.9940 120.0000   3780 CATG474VIGY 
FCAULA21 FPYRAM21 1 0 0.3990 0.5630 184.0000    464 CAULA61PYRAM
FCAULA21 FSEINE22 1 0 0.1250 0.5490 292.0000   1035 CAULA61SEINE
FCAZAR11 FMARSI11 1 0 2.0960 29.202 466.7970   3780 CAZAR71MARSI
FCAZAR11 FMARSI11 2 0 2.0900 29.120 465.4500   3780 CAZAR72MARSI
FCAZAR11 FVERFE11 1 0 2.4210 32.079 528.0900   3780 CAZAR71VERFE
FCAZAR11 FVERFE11 2 0 2.4100 32.010 528.0000   3780 CAZAR72VERFE
FCAZAR21 FLANNE21 1 0 1.0500 5.0400 34.00000    986 CAZAR61LANNE
FCAZAR21 FLANNE21 2 0 0.7760 4.6700 33.99500   1213 CAZAR62LANNE
FCAZAR23 FJALIS21 1 0 6.6300 33.490 237.0000    986 CAZAR61JALIS
FCAZAR23 FLANNE21 3 0 0.7900 4.7300 34.00000   1213 CAZAR63LANNE
FCBAUD21 FZCBAU21 1 0 0.1430 0.9470 6.000000   1290 CBAUD61ZCBAU
FCBRY 11 FM.SEI13 1 0 4.1500 32.020 310.0000   2124 CBRY 71M.SEI
FCBRY 11 FPENC511 1 0 0.2000 1.6220 16.00000   2258 CBRY 71PENC5
FCERGY11 FCERGY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCERGY11 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-3.1 
FCERGY11 FTERRI12 1 0 0.8760 9.2120 102.0000   2778 CERGY71TERRI
FCERGY13 FMEZE511 1 0 0.9900 10.240 121.0000   2400 CERGY71MEZE5
FCERGY13 FTERRI13 3 0 0.8670 8.9490 189.0000   2778 CERGY73TERRI
FCERGY15 FMEZE511 2 0 0.9900 10.227 120.0000   2400 CERGY72MEZE5
FCERGY15 FTERRI11 2 0 0.8800 9.2500 103.0000   2778 CERGY72TERRI
FCERGY21 FZFRO721 4 0 0.4500 4.3300 77.00000   2400 CERGY64ZFRO7
FCERGY22 FZHER721 2 0 0.2600 2.8800 28.00000   2139 CERGY62ZHER7
FCERGY23 FPORCH21 1 0 1.6300 10.700 78.00001   1181 CERGY61PORCH
FCERGY23 FPUISE21 1 0 0.2800 1.8700 14.00000   1388 CERGY61PUISE
FCERGY23 FZLIE521 1 0 0.3330 2.1510 17.00000    989 CERGY61ZLIE5
FCERGY23 FZLIES21 1 0 0.3320 2.2340 16.00000   1347 CERGY61ZLIES
FCERGY25 FZFRO621 3 0 0.4420 4.2450 76.00000   2400 CERGY63ZFRO6
FCERGY26 FZHERB21 1 0 0.2580 2.8900 28.00000   2139 CERGY61ZHERB
FCERNA21 FVESLE21 2 0 1.0500 7.0100 50.00000   1388 CERNA62VESLE
FCERNA21 FVESLE22 1 0 1.0500 7.0100 50.00000   1388 CERNA61VESLE
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400   1126 CESTA61MASQU
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400   1126 CESTA61PESSA
FCHA.S21 FCXNAY21 1 0 0.0100 0.1000 10.00000    350 CHA.S61CXNAY
FCHA.S22 FCXNAY21 2 0 0.0200 0.1000 12.00000    350 CHA.S62CXNAY
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1432 CHABO61CHEV5
FCHABO21 FCOR.P21 1 0 1.1100 7.5400 56.00000   1432 CHABO61COR.P
FCHABR21 FL.NEU24 1 0 1.0860 5.6450 39.00000    855 CHABR61L.NEU
FCHABR21 FZCBAU21 1 0 3.3100 15.690 109.0000    855 CHABR61ZCBAU
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B   
FCHAFF11 FCHAFF13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A   
FCHAFF11 FG.ILE12 1 0 1.4400 20.469 322.0000   3780 CHAFF71G.ILE
FCHAFF11 FMIONS13 1 0 0.5430 4.1740 42.00000   1988 CHAFF71MIONS
FCHAFF11 FP.COR11 2 0 1.2930 14.857 170.0000   3780 CHAFF72P.COR
FCHAFF11 FSSV.O13 4 0 0.5700 5.7800 72.00000   2600 CHAFF74SSV.O
FCHAFF12 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B   
FCHAFF12 FCOULA14 1 0 4.0100 45.470 490.0001   3575 CHAFF71COULA
FCHAFF12 FCPNIE11 1 0 3.1610 35.012 363.0000   2382 CHAFF71CPNIE
FCHAFF12 FMIONS12 2 0 0.2880 3.6870 58.00000   2600 CHAFF72MIONS
FCHAFF12 FSSV.O15 3 0 0.5700 5.7800 72.00000   2400 CHAFF73SSV.O
FCHAFF13 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B   
FCHAFF13 FCPNIE13 2 0 2.2480 27.612 296.0000   2382 CHAFF72CPNIE
FCHAFF13 FSSV.O14 2 0 0.5600 5.7100 70.00000   2400 CHAFF72SSV.O
FCHAFF14 FG.ILE13 2 0 1.4410 20.472 322.0000   3780 CHAFF72G.ILE
FCHAFF14 FP.COR14 1 0 1.2920 14.824 171.0000   3780 CHAFF71P.COR
FCHAFF14 FSSV.O16 1 0 0.5620 5.7050 70.00000   2400 CHAFF71SSV.O
FCHAIN11 FVERGE11 1 0 0.7200 7.2900 90.00000   2098 CHAIN71VERGE
FCHAIN12 FVERGE11 2 0 0.7150 7.2750 89.95200   2098 CHAIN72VERGE
FCHAIN21 FDAMBR21 1 0 2.2970 10.820 72.90900   1041 CHAIN61DAMBR
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200   1041 CHAIN62DAMBR
FCHAIN21 FDAMBR21 3 0 1.5800 10.530 100.0000   1264 CHAIN63DAMBR
FCHAL721 FFESSE22 1 0 1.1100 5.5100 39.00000    857 CHAL761FESSE
FCHAL721 FSIERE21 1 0 2.0500 9.2500 64.00001    802 CHAL761SIERE
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.0000    836 CHALO61CPVAN
FCHALO21 FGROSN21 1 0 0.7500 7.0500 102.0000   1550 CHALO61GROSN
FCHALO21 FGROSN22 2 0 0.7500 7.0500 102.0000   1550 CHALO62GROSN
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8010   2400 CHAN571DISTR
FCHAN511 FLARCA11 1 0 0.4500 5.8400 96.00000   3780 CHAN571LARCA
FCHAN511 FLARCA11 2 0 0.4500 5.8400 96.00000   3780 CHAN572LARCA
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5370   3780 CHAN571QUINT
FCHAN511 FQUINT11 2 0 1.1910 15.652 259.5450   3780 CHAN572QUINT
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3610   2666 CHAN571VLERB
FCHAN621 FREVIG22 2 0 0.9800 6.5200 48.00000   1375 CHAN662REVIG
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 4.000000   1478 CHAPE61SSROU
FCHARE21 FCOLON21 1 0 0.1030 0.8580 322.0000   1100 CHARE61COLON
FCHARE21 FCORIO22 1 0 0.0820 0.3480 182.0000    800 CHARE61CORIO
FCHARE21 FNATI321 1 0 0.2740 0.6240 242.0000    470 CHARE61NATI3
FCHARE21 FVINC521 1 0 0.1040 0.6730 364.0000   1038 CHARE61VINC5
FCHARE21 FVIT.N21 1 0 0.0500 0.3100 162.0000    995 CHARE61VIT.N
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCHARP11 FECHAL13 1 0 0.5260 9.6040 130.0000   3780 CHARP71ECHAL
FCHARP11 FGREPI11 1 0 1.7770 17.251 216.0000   2448 CHARP71GREPI
FCHARP11 FSSV.O16 2 0 1.7110 17.368 215.0000   2600 CHARP72SSV.O
FCHARP13 FECHAL12 2 0 0.5330 9.7120 131.0000   3780 CHARP72ECHAL
FCHARP13 FGREPI12 2 0 1.7120 17.367 214.8000   2448 CHARP72GREPI
FCHARP13 FSSV.O14 1 0 1.6960 17.199 212.0000   2600 CHARP71SSV.O
FCHARP21 FVAISE21 1 0 0.5840 3.7260 448.0000    765 CHARP61VAISE
FCHAST21 FZDONZ21 1 0 0.0400 0.1600 2.000000    844 CHAST61ZDONZ
FCHATI21 FZROBI21 1 0 0.0950 0.5280 214.0000    750 CHATI61ZROBI
FCHATI22 FR.TOR21 1 8 0.1100 0.4800 4.000000    677 CHATI61R.TOR
FCHATI22 FZROB521 2 0 0.1020 0.3490 302.0000    750 CHATI62ZROB5
FCHAV621 FGEN.P23 1 0 4.7300 16.567 119.0000    739 CHAV661GEN.P
FCHENE21 FSENAR23 1 0 1.5510 10.380 123.0000   1074 CHENE61SENAR
FCHESN11 FCIROL11 1 0 1.7710 19.290 207.0000   1994 CHESN71CIROL
FCHESN11 FCIROL11 2 0 1.7630 19.168 207.0000   1994 CHESN72CIROL
FCHESN11 FM.SEI12 1 0 2.4650 24.978 310.0000   2778 CHESN71M.SEI
FCHESN11 FM.SEI13 2 0 2.4700 25.050 310.0000   2778 CHESN72M.SEI
FCHESN11 FMORBR11 1 0 1.4510 15.877 163.0000   2696 CHESN71MORBR
FCHESN11 FMORBR11 2 0 1.4510 15.878 163.0000   2696 CHESN72MORBR
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.00000   1994 CHESN71RENAR
FCHESN11 FTABAR11 1 0 2.8470 31.537 314.0000   2522 CHESN71TABAR
FCHESN11 FTABAR11 2 0 1.8540 26.679 339.0000   3338 CHESN72TABAR
FCHESN11 FTABAR11 3 0 1.8380 26.463 334.0000   3338 CHESN73TABAR
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.0000   2116 CHESN71VLECH
FCHESN21 FCZTRY21 1 0 1.7470 8.0630 56.00000   1061 CHESN61CZTRY
FCHESN21 FCZTRY21 2 8 1.1800 7.9600 89.00000   1100 CHESN62CZTRY
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.00000   1130 CHESN63CZTRY
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.00002    788 CHESN65MTERE
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.00002    788 CHESN66MTERE
FCHESN21 FNEMOU21 1 0 2.1100 14.350 106.0000   1074 CHESN61NEMOU
FCHESN21 FPATOU21 1 0 1.0020 4.3790 72.99999    690 CHESN61PATOU
FCHESN21 FRENAR21 4 0 0.1700 1.1690 8.000001    998 CHESN64RENAR
FCHESN21 FROUSS21 1 0 4.1000 18.530 178.0000    948 CHESN61ROUSS
FCHESN21 FVOULZ21 1 0 0.4800 2.9800 57.00000    450 CHESN61VOULZ
FCHESN21 FVOULZ22 2 0 0.4800 2.9100 60.00000    450 CHESN62VOULZ
FCHEV521 FMERLA21 1 8 2.9970 20.648 152.1530   1432 CHEV561MERLA
FCHEV521 FRECOU21 1 0 2.3140 15.467 110.0000   1434 CHEV561RECOU
FCHEV521 FVERTO21 1 0 1.0740 4.8910 32.00000    911 CHEV561VERTO
FCHEV521 FZBAST21 1 0 0.4140 2.8250 20.64800   1432 CHEV561ZBAST
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 46.00000   1028 CHEV561ZDOUL
FCHEV521 FZKERL21 2 0 2.9000 13.171 91.12600    911 CHEV562ZKERL
FCHEVA11 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1 
FCHEVA11 FWARAN15 2 0 3.1100 31.590 392.0000   2914 CHEVA72WARAN
FCHEVA12 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2 
FCHEVA12 FGAVRE14 1 0 0.5900 7.8100 130.0000   3780 CHEVA71GAVRE
FCHEVA12 FLATEN12 1 0 1.9800 20.030 250.0000   2778 CHEVA71LATEN
FCHEVA12 FWARAN12 1 0 3.1100 31.600 392.0000   2914 CHEVA71WARAN
FCHEVA13 FGAVRE13 2 0 0.6000 7.8600 130.0000   3780 CHEVA72GAVRE
FCHEVA13 FLATEN11 2 0 1.9700 19.970 249.0000   2778 CHEVA72LATEN
FCHEVI21 FCRETA21 1 0 0.1380 0.4280 189.0000    850 CHEVI61CRETA
FCHEVI21 FV.GEO21 1 0 0.5680 2.9510 157.0000    830 CHEVI61V.GEO
FCHEVI22 FCORIO21 1 0 0.3560 1.7520 693.0001    680 CHEVI61CORIO
FCHEVI22 FCRETA23 2 0 0.2120 0.6770 236.0000    910 CHEVI62CRETA
FCHEVI22 FRUNGI21 1 0 0.2990 1.2390 102.0000    752 CHEVI61RUNGI
FCHEVI22 FRUNGI23 2 0 0.2920 1.2120 96.00000    752 CHEVI62RUNGI
FCHEVI22 FVLEJU21 1 0 0.6500 4.8600 75.00000    910 CHEVI61VLEJU
FCHEVI22 FVLEJU21 2 0 0.6500 4.8400 75.00000    910 CHEVI62VLEJU
FCHEVI22 FVLEJU21 3 0 0.4600 4.4500 77.00000   2139 CHEVI63VLEJU
FCHEVI22 FZMAS521 4 0 0.2700 2.5800 49.00000   2400 CHEVI64ZMAS5
