NWW1503C NWW1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NWW1503D NWW1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E  
NWW1503E NHTN153A 1 0 0.5600 5.5000 41.40619   1500 WW-HTN150 W 
NWW1503F NWW15030 1 2 0.0000 0.0000 0.000000 999999 GTW_CBVS    
NWW1503F NWW1503A 1 0 0.0062 0.0500 0.445850   1500 C-GT-WW150 W
NWWD153A NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD - AGP150
NWWD153A NWWD153B 1 2 0.0000 0.0000 0.000000 999999 LVRAILA_LRA 
NWWD153B NAGP1531 1 0 0.3131 1.5653 826.1194   1077 WWD - AGP 15
NWWD153B NOTL153H 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 W
NWWD153B NWWD1531 1 2 0.0000 0.0000 0.000000 999999 LVRAILB_LRB 
NWYW153A NOTL153E 1 0 0.9400 6.0500 46.49557    800 WYW-OTL150 G
NWYW153A NOTL153E 2 0 0.9400 6.0500 45.86725   1000 WYW-OTL150 W
NWYW153C NWYW153A 1 2 0.0000 0.0000 0.000000 999999 LV_LRA      
NWYW153D NOTL153H 1 0 0.9400 6.0500 43.98230   1018 WYW-OTL150 Z
NWYW153D NWYW153A 1 2 0.0000 0.0000 0.000000 999999 KV12_VS     
NWYW153D NWYW153B 1 2 0.0000 0.0000 0.000000 999999 LV_LRB      
NYPB1531 NDE1503B 1 0 0.1792 1.4499 540.1937   1000 DE-YPB150 Z 
NYPB1531 NVB1503B 1 0 0.1541 1.2466 464.4656   1155 YPB-VB150 Z 
NZBGMW3  NMDK153A 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMW3  NZBH153D 1 0 0.0106 0.0503 0.637777   1332 ZBH-GT-MDK15
NZBGMZ3  NMDK153B 1 0 0.4174 1.9861 25.19612   1200 MDK-ZBH-GT15
NZBGMZ3  NZBH153A 1 0 0.0098 0.0503 0.590534   1332 ZBH-GT-MDK15
NZBH153B NZBH153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B  
NZBH153C NZBH153B 1 7 0.0000 0.0000 0.000000 999999 RAIL_VS     
NZBH153C NZBH153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D  
NZBK1531 NZBK153A 1 0 0.0300 0.2830 4.084071   1920 ZBK-WHS-DNT1
NZBK153A NWHS153A 1 0 0.2330 1.8200 27.64916   1920 WHS-ZBK150 W
NZBM153A NTL1503A 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 Z 
NZBM153A NTL1503B 1 0 1.2800 7.3200 123.4646    900 TL-ZBM150 W 
NZBM153A NWML153  1 8 0.3810 3.5180 1866.106    972 ZBM-DRT-TL15
NZBM153B NZBM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZKL222Z NBSA222Z 1 0 1.6951 7.2184 3854.608   1301 ZKL-BSA220 Z
NZKL381O NBSL381D 1 0 0.0088 0.0500 15.31526   1658 BSL-ZKL380 O
NZKL381O NZKL381P 1 7 0.0000 0.0000 0.000000 999999 SK02        
NZKL381O NZKL381Z 1 7 0.0000 0.0000 0.000000 999999 SK03_Virtual
NZKL381P NBSL381C 1 0 0.0094 0.0500 16.49336   1658 BSL-ZKL380 P
NZKL381W NBSL381A 1 0 0.0088 0.0500 15.31526   1658 BSL-ZKL380 W
NZKL381W NZKL381Z 1 7 0.0000 0.0000 0.000000 999999 SK01        
NZKL381Z NBSL381B 1 0 0.0094 0.0500 16.49336   1658 BSL-ZKL380 Z
NZL3801A NHGL381A 1 0 1.5301 16.526 253.9931   3100 ZL-HGL380 W 
NZL3801A NMEE381I 1 0 1.4968 25.632 522.3601   4000 ZL-MEE380 W 
NZL3801B NHGL381B 1 0 1.5301 16.526 253.9931   3100 ZL-HGL380 Z 
NZL3801B NMEE381J 1 0 1.5013 25.634 522.3352   4000 ZL-MEE380 Z 
NZL3801B NZL3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZLF115A NZLW115A 1 0 0.2860 0.7622 347.2231    730 ZLF-ZLW110 W
NZLF115B NZLF115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZLF115B NZLW115B 1 0 0.3124 0.6894 751.7106    730 ZLF-ZLW110 Z
NZLH115A NZLW115A 1 0 0.4100 1.0802 16.52848   1470 ZLH-ZLW110 W
NZLH115A NZS1105A 1 0 2.0604 5.4917 19.65381    690 ZLH-ZS110 L 
NZLH115B NZLH115A 1 7 0.0000 0.0000 0.000000 999999 KV_VS       
NZLH115B NZLW115B 1 0 0.4100 1.0802 16.52848   1470 ZLH-ZLW110 Z
NZLW115B NZLW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZP1503B NLGK153B 1 0 1.2900 7.5000 87.65044    880 LGK-ZP150 Z 
NZP1503B NZP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZS1105A NVLH115A 1 0 1.0658 4.1257 5.457104    630 VLH-ZS110 W 
NZS1105B NZLH115B 1 0 2.0604 5.4917 19.65381    690 ZLH-ZS110 R 
NZS1105B NZS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZT1503A NAP1503B 1 0 0.3960 3.5210 1786.310   1155 ZT-AP150 Z  
NZT1503A NLD1503A 1 8 1.1100 6.4500 747.6991   1155 ZT-LD150 G  
NZT1503A NLD1503A 2 0 1.1100 6.4500 747.6991   1155 ZT-LD150 W  
NZT1503A NZT1503B 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZT1503B NAP1503A 1 0 0.3960 3.5210 1786.310   1155 ZT-AP150 W  
NZT1503B NLD1503A 1 0 1.1100 6.4500 747.6991   1155 ZT-LD150 Z  
NZUV1531 NZUV153A 1 0 0.2700 0.4600 103.9867   1760 ZUV-LLS-HD15
NZUV1532 NZUV153B 1 0 0.2700 0.4600 103.9867   1761 ZUV-LLS-ZWO1
NZUV153A NLLS153B 1 0 0.2500 2.1400 30.78761   1760 LLS-ZUV-HD15
NZUV153B NLLS153A 1 0 0.2500 2.1400 30.78761   1761 LLS-ZUV-ZWO1
NZUV153B NZWO153A 1 0 0.8000 6.8700 97.07521   1761 ZWO-ZUV-LLS1
NZV1503B NNM1503B 1 0 1.3510 7.5590 292.7461    781 NM-ZV150    
NZV1503B NZV1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZVD1531 NVW1503B 1 0 0.1180 0.8650 395.8406   1150 VW-ZVD150 P 
NZVD153B NZVD153A 1 2 0.0000 0.0000 0.000000 999999 CBS         
NZWO153A NALR153A 1 0 1.1700 5.2600 660.3628   1051 ALR-ZWO150 W
NZWO153B NALR153B 1 0 1.1700 5.3100 660.3628   1051 ALR-ZWO150 Z
NZWO153B NHD1503A 1 0 0.9000 11.300 113.0973   1601 HD-ZWO150   
NZWO153B NZWO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZYV115B NMAK115B 1 0 0.2679 1.7444 14.91314    960 MAK-ZYV110 Z
NZYV115B NZYV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
NZYV222A NHSW222A 1 0 1.3020 18.720 230.9060   2750 HSW-ZYV220 W
NZYV222B NHSW222B 1 8 1.3020 18.720 230.9060   2750 HSW-ZYV220 Z
NZYV222B NZYV222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS       
O6MNGN21 O6MNGN22 1 2 0.0000 0.0000 0.000000   2400 MNCPL1      
O6MNGN21 O6WERB22 1 0 0.3700 5.6400 64.90530   2400 406C        
O6MNGN21 XMN_RU21 1 0 0.0414 0.5295 5.640496   2400 407         
O6MNGN22 XMN_BR21 1 0 0.3700 4.4900 52.30751   2040 406A        
O6MNGN22 XMN_RU22 2 0 0.0339 0.5095 5.785124   2400 408         
O6WALG21 O6WERB21 1 0 0.8800 10.910 125.3495   2040 405B        
O6WALG21 XWA_BR21 1 0 0.1850 2.2400 25.91813   2040 405A        
O6WERB21 O6WERB22 1 2 0.0000 0.0000 0.000000   2500 WERBCPL1    
O6WERB21 XWE_WB21 1 8 0.0100 0.1000 0.392699   1540 404A        
O6WERB21 XWE_WB22 2 8 0.0100 0.1000 0.392699   1472 403A        
O9KIRB21 O9STRA21 1 0 0.6700 7.5000 98.64600   1200 279         
O9KIRB21 O9STRA21 2 0 0.6700 7.5000 98.64600   1200 280         
O9PRUT21 OWESTT21 1 0 1.5500 8.4000 103.0442   1200 277         
O9PRUT21 OWESTT22 2 0 1.5500 8.4000 103.1070   1200 278         
O9STRA21 O9THAU21 1 0 2.8500 13.700 90.16370   1200 273B        
O9STRA21 O9THAU21 2 0 2.8500 13.700 90.16370   1200 274B        
O9STRA21 OZELL 21 1 0 1.5100 7.5400 62.46000   1730 273A        
O9STRA21 OZELL 22 2 0 1.5100 7.5400 67.17000   1730 274A        
O9THAU21 O9YVIL21 1 0 0.7000 3.4700 24.14000   1572 273C-THA    
O9THAU21 O9YVIL22 2 0 0.7000 3.4700 24.14000   1572 274C-THA    
O9VILL21 O9YVIL21 1 0 0.5000 5.0000 0.000000   1572 273C-VIL    
O9VILL21 O9YVIL22 2 0 0.5000 5.0000 0.000000   1572 274C-VIL    
O9YVIL21 XYV_SI21 1 0 1.1100 6.4000 59.60690   1572 273C-SIL    
O9YVIL22 XYV_SI22 2 0 1.1100 6.4000 59.60690   1572 274C-SIL    
OABW  51 OABW  52 1 2 0.0000 0.0000 0.000000   2400 ABW 5CPL1   
OABW  51 OENNSI51 1 0 0.6400 2.6000 166.3159    600 154-7       
OABW  51 OERNST51 1 0 0.4230 4.9640 71.78000   2176 152-0       
OABW  51 OPICHL51 1 0 0.1650 1.7920 27.88000   2080 152-11      
OABW  51 OPICHL51 2 0 0.1650 1.7920 27.88000   2080 152-12      
OABW  51 OWEGSC51 1 0 0.3250 4.0070 53.68400   2176 152-9       
OABW  52 OMAUTH51 1 0 1.0400 3.8600 27.49521    600 154-8       
OAIGER51 OANTHI51 1 0 2.1780 5.2800 37.73000    515 188-3A      
OAIGER51 OPASSA51 1 0 3.6500 12.600 83.59700    480 188-1       
OALTEN21 ODUERN21 1 0 0.4400 2.3000 16.33628    354 215A        
OALTEN22 ODUERN21 2 0 0.4400 2.3000 16.33628    354 215B        
OALTEN23 ODUERN21 3 0 0.4400 2.3000 16.33628    354 215C        
OAMSCH51 OBERGE51 1 0 1.2900 3.7200 22.68200    500 168-7       
OAMSCH51 OZWETT51 1 0 2.1700 14.550 116.5530    500 166-0-9     
OAMSTE51 OAMSTE52 1 2 0.0000 0.0000 0.000000   2400 AMCPL1      
OAMSTE51 OERNST53 1 0 2.8460 8.9300 144.4000    600 154-0       
OAMSTE51 OGERST51 1 0 2.1790 8.7210 86.90000    535 164-4-7     
OAMSTE51 OGREST51 1 0 2.1680 10.900 87.59000    574 164-3       
OAMSTE52 OYAMST51 1 0 1.9380 6.0800 37.32000    605 168-4-AMST  
OAMSTE52 OYAMST52 2 0 1.9400 6.1000 37.47000    605 168-5-AMST  
OANDAU51 OZURND52 1 0 0.4870 2.0060 1291.980    960 140-3       
OANDAU51 OZURND52 2 0 0.4870 2.0060 1291.980    960 140-4       
OANNAB51 OARTHU51 1 0 4.5440 12.190 122.4278    600 162-5C      
OANNAB51 OUNTER51 1 0 5.2467 14.105 128.8995    560 162-5D      
OANTHI51 OEGGLF51 1 0 0.8300 3.7000 23.97000    535 188-3B      
OARTHU51 OSCHWZ51 1 0 1.5940 4.4700 18.91238    575 162-4       
OARTHU51 OSTROB51 1 0 8.7140 21.470 15.40951    550 162-6C      
OASCHA21 OHAUSR21 1 0 3.4780 19.630 169.8973   1120 203B        
OASCHA21 OPETER21 1 0 4.2700 28.500 296.2836   1120 203A        
OASPER51 OSTADL51 1 0 0.1340 0.3670 409.0000    455 143-1       
OASPER51 OSTADL51 2 0 0.1340 0.3670 409.0000    455 143-2       
OASPER51 OWESS 51 1 0 0.1290 0.2960 174.0000    455 143-3       
OASPER51 OWESS 51 2 0 0.1290 0.2960 174.0000    455 143-4       
OAUEN 51 OAUEN 52 1 2 0.0000 0.0000 0.000000   2400 AUEN5CPL1   
OAUEN 51 OLANDS51 2 0 1.3400 2.4800 26.08580    385 113-2-4A    
OAUEN 51 OVILLA51 2 0 0.8200 3.1600 31.22000    640 113-1B-3A   
OAUEN 52 OLANDS51 1 0 1.1600 2.1800 30.41060    385 113-1A      
OAUEN 52 OVILLA51 1 0 0.4700 1.9500 16.94950    640 113-4B      
OAUSSE51 OAUSSE52 1 2 0.0000 0.0000 0.000000   2400 AUS5CPL1    
OAUSSE51 OOBERD51 1 0 3.4780 12.120 82.88100    652 113-9       
OAUSSE51 OOBERD51 2 0 3.4800 12.087 83.12300    685 113-0B      
OAUSSE52 OMALTA51 1 0 1.1440 5.6690 74.29200   1280 115-3B      
OAUSSE52 OMALTA51 2 0 1.1440 5.6690 74.19200   1280 115-4C      
OBAUMK51 OBAUMK52 1 7 0.0000 0.0000 0.000000   2400 BAUMK5CPL1  
OBAUMK51 OZELTW51 1 0 0.2030 1.4830 0.013000   1060 121-0       
OBAUMK51 OZELTW51 2 0 0.2030 1.4830 0.013000   1060 121-9       
OBAUMK52 OSTLEO51 1 0 2.7870 9.5530 74.11000    665 120-0F      
OBAUMK52 OSWA  52 1 0 7.0960 24.340 188.5270    665 120-5       
OBAUSS51 OSTEEG51 1 0 1.2602 5.9472 40.02389    600 163-6       
OBAUSS51 OSTEEG51 2 0 1.2602 5.9472 40.02389    600 163-7       
OBERGE51 OBERGE52 1 7 0.0000 0.0000 0.000000   2400 BERGE5CPL1  
OBERGE51 OPOTTE52 1 0 5.4080 14.610 138.4000    440 168-0-1-3   
OBERGE51 OYLOOS52 1 0 1.8286 4.5674 26.24800    500 168-3-BE    
OBERGE52 OERLAU51 1 0 2.0459 5.6199 33.63070    500 168-6       
OBERGE52 OERLAU51 2 0 1.5185 3.8498 22.23620    500 168-8       
OBERGE52 OERLAU51 3 0 1.5185 3.8498 22.23620    500 168-9       
OBERGE52 OPOTTE51 2 0 5.5200 17.200 108.0708    650 168-2       
OBERGE52 OYLOOS51 1 0 1.8286 4.5674 26.24800    440 168-2-BE    
OBISAM11 OBISAM12 1 2 0.0000 0.0000 0.000000   2400 BI1CPL1     
OBISAM11 ODUERN11 1 0 1.1100 15.520 193.1137   2300 436A        
OBISAM11 OSARA 11 1 0 1.0780 15.050 188.0871   2300 435C        
OBISAM11 OWINO 11 2 0 0.9900 3.2300 -10.9072   1070 511         
OBISAM12 ODUERN11 2 0 1.1090 15.520 193.1137   2300 444A        
OBISAM12 OSARA 11 2 0 1.0770 15.050 188.0871   2300 443C        
OBISAM12 OWINO 11 1 0 0.9900 3.2300 -10.9072   1070 510         
OBISAM21 OBISAM22 1 2 0.0000 0.0000 0.000000   2400 BI2CPL1     
OBISAM21 ODUERN21 1 0 1.1000 12.700 167.1327   2080 297         
OBISAM21 ODUERN21 2 0 1.1000 12.700 167.1327   2080 298         
OBISAM21 OGRFST21 1 0 1.3000 7.1000 47.53229    840 239         
OBISAM21 OGRFST21 2 0 1.3000 7.1000 47.53229    840 240         
OBISAM21 OKLEDE21 1 0 2.1650 11.710 137.9473   1200 228B        
OBISAM21 OWIEN 21 1 0 2.2480 12.140 143.0052   1200 227         
OBISAM21 OYBBSF21 1 0 8.8760 47.310 321.6990    800 207         
OBISAM21 OYBBSF21 2 0 8.8760 47.310 321.6990    800 208         
OBISAM21 XBI_SO21 1 0 5.2500 25.600 171.5309    800 243         
OBISAM21 XBI_SO22 2 0 5.2500 25.600 171.5309    800 244         
OBISAM51 OBISAM52 1 7 0.0000 0.0000 0.000000   2400 BISAM5CPL1  
OBISAM51 OGAENS52 1 0 1.3702 9.6363 157.7582   1060 129-13-14   
OBISAM52 OEIBES51 1 0 2.0700 6.4500 40.52655    650 129-2       
OBISAM52 OEIBES51 2 0 2.0700 6.4500 0.000000    650 129-12      
OBISAM52 OGAENS51 2 0 4.8000 15.000 21.99115   1210 129-5-21    
OBISAM52 OKORNE51 2 0 0.2000 0.8400 9.361946   1200 109-1       
OBISAM52 OSTOCK51 1 0 0.7000 2.2000 56.54867    650 129-0-6-7   
OBISAM55 OGERAS51 1 0 0.3590 1.6260 29.84510   1000 100-51      
OBISAM55 OGERAS51 2 0 0.3590 1.6260 29.84510   1000 100-61      
OBISAM55 OWINO 51 1 0 0.3283 3.7880 49.04030   2100 100-1       
OBISAM55 OWINO 51 2 8 0.3283 3.7880 49.04030   2100 100-2       
OBISAM56 OWIWE 52 1 0 4.4353 11.484 74.55310    455 106-71-72   
OBISAM56 OWIWE 52 2 0 4.4353 11.484 74.55310    455 106-81-82   
OBISAM56 OWIWE 52 3 0 3.4910 10.930 82.12120    585 164-1       
OBISAM56 OWIWE 52 4 0 3.4910 10.930 82.12120    585 164-2       
OBRAUN51 OBRAUN52 1 7 0.0000 0.0000 0.000000   2500 BRAUN5CPL1  
OBRAUN51 OPETER51 1 0 1.0700 2.4300 16.43400    470 184-1       
OBRAUN51 OPETER51 2 0 1.0700 2.4300 16.43400    470 184-2       
OBRUCK51 ODEUTS52 1 0 2.6220 8.1700 51.33363    650 128-16      
OBRUCK51 OPETRO51 1 0 1.9320 6.0200 37.82478    650 128-17      
OBRUCK51 OSARA 51 1 0 0.2860 2.0925 16.07550   1060 128-14      
OBRUCK51 OSARA 51 2 0 0.2860 2.0925 16.07550   1060 128-15      
OBRUEC51 OBRUEC52 1 2 0.0000 0.0000 0.000000   2400 BRKL5CPL1   
OBRUEC51 OLASDO51 1 0 1.3970 5.1880 35.34900    625 112-5B      
OBRUEC52 OOBERS51 1 0 1.5757 6.1400 41.31200    600 112-7       
OBRUEC52 OSTVEI52 1 0 10.394 16.481 99.87100    640 114-1-3-5   
ODEUTS51 ODEUTS52 1 7 0.0000 0.0000 0.000000   2400 DEUTS5CPL1  
ODEUTS51 OLASSE51 1 0 3.5880 11.180 70.24602    650 129-1-1A    
ODEUTS51 OLASSE52 2 0 3.5880 11.180 70.24602    650 129-3-3B    
ODEUTS52 OPETRO51 1 0 0.0150 0.0736 0.622035   1092 128-9       
ODONST51 OSIMME52 1 0 1.1780 3.7780 45.86730    910 106-3       
ODONST51 OSIMME52 2 0 1.1320 3.6900 45.86730   1000 106-4       
ODONST51 OSTADL51 1 0 0.2260 0.6910 7.068580   1000 106-1       
ODONST51 OSTADL51 2 0 0.2260 0.6910 7.068580    910 106-2       
ODONST51 OWESS 51 1 0 0.2800 0.8100 393.0000    570 143-7       
ODUERN11 ODUERN12 1 2 0.0000 0.0000 0.000000   2400 DUCPL1      
ODUERN11 ODUERN13 2 2 0.0000 0.0000 0.000000   2400 DUCPL2      
ODUERN11 OETZER11 1 0 0.3000 4.4000 51.05088   2300 434B        
ODUERN11 OKRONS11 1 0 2.5600 37.200 434.7964   2300 433         
ODUERN11 OKWDUR11 1 0 0.0700 1.0000 11.52964    684 442         
ODUERN11 OWIEN 11 1 0 2.7500 38.620 480.3495   2300 435A        
ODUERN11 OWIEN 11 2 0 2.7500 38.620 480.3495   2300 443A        
ODUERN11 XDU_SL11 1 0 1.0335 14.265 187.3802   3150 437         
ODUERN11 XDU_SL12 2 0 1.0335 14.265 187.3802   3150 438         
ODUERN21 ODUERN22 1 2 0.0000 0.0000 0.000000   2400 DU2CPL1     
ODUERN51 ODUERN52 1 2 0.0000 0.0000 0.000000   2400 DU5CPL1     
ODUERN51 OEGGEN51 1 0 2.1300 16.170 142.1000   1060 165-6       
ODUERN51 OEGGEN51 2 0 2.1300 16.170 142.1000   1060 165-7       
ODUERN51 OSTRAT51 1 0 1.3800 6.1900 69.24100   1210 147-4       
ODUERN51 OSTRAT51 2 0 1.3800 6.1900 69.24100   1210 147-3       
ODUERN51 OTULLN51 1 0 1.8400 5.7600 35.34000    605 147-2       
ODUERN51 OTULLN51 2 0 1.7200 5.4000 33.14000    605 147-1       
OEBENF51 OEBENF52 1 2 0.0000 0.0000 0.000000   2500 EB5CPL1     
OEBENF51 OEBREI51 1 0 1.4970 5.1496 35.68850    640 124-2A      
OEBENF51 ONEUDO51 2 0 2.8980 9.0000 56.54900    650 108-11X     
OEBENF51 OTERNI51 1 0 4.8970 8.8000 92.61420    535 122-8       
OEBENF51 OWIEN 52 1 0 4.2780 13.330 83.75490    640 124-1       
OEBENF52 ONEUDO51 1 0 3.0000 9.0000 56.54870    650 108-2-4     
OEBENF52 OWNST 52 1 0 1.6690 4.3660 32.95500    535 122-9       
OEBREI51 OWIEN 53 1 0 3.1740 9.8900 62.14070    640 124-2B      
OEDLIN21 OOBERS21 1 0 0.4300 2.1000 14.16858    800 281         
OEFERD51 OOTH  51 1 0 0.5864 4.4547 36.53672    600 156-0       
OEFERD51 OOTH  51 2 0 0.5864 4.4547 36.53672    600 156-9       
OEGGEN51 OHORN 51 1 0 2.0400 6.4100 39.36000    605 167-4       
OEGGEN51 OHORN 51 2 0 2.0400 6.4100 39.36000    605 167-14      
OEGGEN51 OPEIGA51 1 0 2.4200 7.5900 46.56000    605 167-5       
OEGGEN51 OPEIGA51 2 0 2.4200 7.5900 46.56000    605 167-15      
OEGGEN51 OWAIDH51 1 0 2.5300 18.660 167.9000   1500 165-8       
OEGGLF51 OERING51 1 0 1.0400 4.6260 39.27000    820 123         
OEGGLF51 OPETER51 1 0 1.7500 8.4100 60.28700    689 188-5       
OEGGLF51 OPOCKI51 1 0 2.2800 5.5350 39.89000    535 196-6       
OEGGLF51 OPOCKI51 2 0 2.2800 5.5350 39.89000    535 196-7       
OEIBES51 OEIBES52 1 7 0.0000 0.0000 0.000000   2400 EIBES5CPL1  
OEIBES51 OGAENS51 1 0 1.6560 5.1600 32.42124    650 129-4       
OEIBES51 OMISTE51 1 0 2.9340 9.0000 53.40708    650 129-8-9-9E  
OEIBES51 OMISTE51 2 0 2.9340 9.0000 53.40708    650 129-19-19F  
OEISEN51 OMATTE51 1 0 2.2490 8.5650 52.21000    696 126-1       
OEISEN51 OMATTE51 2 0 2.2490 8.5650 52.21000    696 126-2       
OEISEN51 ONEUSI51 1 0 3.0010 11.430 69.68000    696 126-8       
OEISEN51 ONEUSI51 2 0 3.0010 11.430 69.68000    696 126-9       
OENNSI51 OYMAUT51 1 0 0.3360 1.2900 8.689645    670 154-7A-Enns 
OERING51 OPETER51 1 0 1.0500 5.2000 84.82300    701 182-5       
OERING51 OPETER52 2 0 1.0400 5.0900 84.82300    701 182-6       
OERLAU51 OYAMST51 1 0 0.8930 6.5340 50.18000    605 168-4-ERLF  
OERLAU51 OYAMST52 2 0 0.8900 6.5150 50.03000    605 168-5-ERLF  
OERNST11 OKRONS11 1 0 0.0210 0.3010 3.830000   2300 491         
OERNST11 OKRONS11 2 0 0.0210 0.3010 3.830000   2300 492         
OERNST21 OERNST22 1 7 0.0000 0.0000 0.000000   2400 EHCPL2      
OERNST21 OHAUSR21 1 0 1.1640 13.150 185.8570   1077 203C        
OERNST21 OSATTL21 1 0 0.8690 9.8230 138.6380   1077 204C        
OERNST21 OWALLS21 1 0 1.7900 9.2700 62.73760   1094 205A        
OERNST21 OYBBSF21 1 0 3.4400 18.240 123.6216   1094 206         
OERNST22 OKLAUS21 1 0 3.4700 18.000 128.3500    925 201B        
OERNST22 OWEISS22 1 0 6.6700 34.490 240.0800    925 202         
OERNST51 OERNST52 3 2 0.0000 0.0000 0.000000   2400 EHCPL3      
OERNST51 OERNST53 4 7 0.0000 0.0000 0.000000   2400 EHCPL4      
OERNST51 OHULI 51 1 0 1.2210 16.472 183.9090    800 154-5       
OERNST51 OHULI 51 2 0 1.2210 16.472 183.9090    800 154-6       
OERNST51 OMUEHL51 1 0 0.2200 1.5000 9.330530    942 158-6       
OERNST51 OSTANI51 1 0 0.2276 1.5022 9.330530    942 158-5       
OERNST51 OWEGSC51 1 0 0.5600 6.6800 92.89600   2176 152-7       
OERNST51 OY_TIL51 1 0 0.2080 1.6397 51.33362    535 158-1-EH    
OERNST52 OROSEN51 1 0 0.1360 1.3210 24.49185    720 152-4       
OERNST52 OSTEYF51 1 0 0.1360 1.3210 24.49185   2080 152-5       
OERNST52 OSTEYN51 1 0 0.1360 1.3650 23.65933    755 152-13      
OERNST52 OSTEYN51 2 0 0.1360 1.3650 23.65933    755 152-14      
OERNST53 OGERST51 1 0 2.9620 11.060 102.6000    535 154-9       
OETZER11 OKRONS11 1 0 2.2600 32.820 383.5884   2300 434A        
OETZER11 OPOTTE11 1 0 0.1000 1.0000 31.41593   1500 465         
OETZER11 OTHEIS11 1 0 4.0000 12.000 314.1593   1500 468         
OFEIST21 OOBERS21 1 0 1.2380 14.200 185.8566   2080 268         
OFEIST21 OVILLA21 1 0 0.7610 8.7270 114.2000   2080 266C        
OFRANK51 OSTROB51 1 0 5.0559 16.288 116.1132    560 162-6D      
OFRANK51 OTIMEL52 1 0 2.0183 8.2337 60.91548    560 162-6E      
OFRANZ51 OKLEIN51 1 0 0.2619 0.7581 5.372123    585 154-2C      
OFRANZ51 OWEGSC51 1 0 0.3423 0.9901 7.257079    585 154-2A      
OFREIS51 OFRIEN51 1 0 3.1300 6.6800 53.43220    480 187-7       
OFREIS51 OFRIEN51 2 0 3.1300 6.6800 53.43220    480 187-8       
OFRIEN51 OFRIEN52 1 2 0.0000 0.0000 0.000000   2400 FRIEN5CPL1  
OFRIEN51 OLINZM51 1 0 2.7800 7.5100 48.32083    610 146-1B      
OFRIEN51 OMAUTH51 1 0 1.7700 7.1000 39.81026    675 146-3       
OFRIEN51 OMAUTH51 2 0 1.7700 7.1000 39.81026    675 146-4       
OFRIEN51 OPICHL51 1 0 1.9810 6.5890 53.07092    610 146-1A      
OGAENS51 OLASSE51 1 0 1.6560 5.1600 32.42124    650 129-3-3B-41 
OGAENS51 OLASSE52 2 0 1.6560 5.1600 32.35841    650 129-1-1A-40 
OGAENS51 OZAYA 51 1 0 5.5000 17.200 31.41593    650 129-16-18-26
OGAENS51 OZAYA 51 2 0 5.5000 17.200 31.41593    650 129-15-25   
OGAILI51 OGAILI52 1 2 0.0000 0.0000 0.000000   2400 GAI5CPL1    
OGAILI51 OOBERD51 1 0 7.2580 28.070 216.7700    625 113-5-7     
OGAILI51 OOBERD51 2 0 8.2760 30.240 197.7000    625 113-6-8     
OGAILI51 OVILLA51 1 0 1.2500 4.6400 31.51970    640 113-4C      
OGAILI51 OVILLA51 2 0 1.2600 4.6600 31.68670    640 113-3B-3C   
OGARST51 OSTEYF51 1 0 1.0120 1.7556 12.44070    413 153-7       
OGERAS51 OGERAS52 1 7 0.0000 0.0000 0.000000   2500 GE5CPL1     
OGERAS51 OLEOPO51 1 0 0.4560 2.0810 35.81420    910 100-52      
OGERAS51 OLEOPO51 2 0 0.4580 2.0780 38.32740    910 100-62      
OGERLO11 OZELL 11 1 0 0.1000 0.1000 0.000000   9999 GER-LTG     
OGMUND51 OOHLSD51 1 0 0.6940 2.4710 16.33000   1058 159-3       
OGMUND51 OOHLSD51 2 0 0.6940 2.4710 16.33000   1058 159-4       
OGMUND51 OSTEIK51 1 0 1.8490 8.7150 58.74778    756 179-7       
OGMUND51 OSTEIK51 2 0 1.8488 8.7150 58.68495    756 179-8       
OGREST51 OGREST52 1 7 0.0000 0.0000 0.000000   2400 GREST5CPL1  
OGREST51 OPOTTE51 1 0 10.800 26.340 154.2000    350 164-5       
OGREST51 OPOTTE51 2 0 10.800 26.340 154.2000    350 164-6       
OGREST51 OTRAIS51 1 8 1.0000 1.0000 314.1593    500 165-125-L5  
OGREUT21 OLIENN21 1 0 2.1110 24.230 317.3000   2080 266A        
OGREUT21 OVILLA22 1 0 0.3080 3.5350 46.28000   2080 266B        
OGREUT21 XGR_TA21 1 8 0.1000 0.1000 0.000000    480 912         
OGRIK 51 OHAUSR53 1 0 0.8746 6.5660 52.21000    925 149-9       
OGRIK 51 ORIED 51 1 0 1.2002 9.0107 52.21000    925 149-5       
OGROSS51 OROSEN51 1 0 1.9020 7.6350 63.30309    755 152-1       
OGROSS51 OROSEN51 2 0 1.9020 7.6350 63.30309    755 152-2       
OGUNDE51 OMATTI51 1 0 0.3736 2.7671 36.57442   1140 149-1B      
OGUNDE51 ORIEDB51 1 0 0.6243 4.6235 61.11340   1140 149-1A      
OHAEUS21 OMAYRH21 1 0 0.6400 3.7000 193.9000   1080 219A        
OHAUSR21 OHAUSR22 2 2 0.0000 0.0000 0.000000   2400 HRCPL2      
OHAUSR22 OPETER24 1 0 1.6560 18.770 265.3070   1200 234prov     
OHAUSR22 OSATTL21 1 0 0.2950 3.3300 47.24950   1077 204B        
OHAUSR51 OHAUSR52 3 7 0.0000 0.0000 0.000000   2400 HRCPL3      
OHAUSR51 OHAUSR53 4 2 0.0000 0.0000 0.000000   2400 HRCPL4      
OHAUSR51 OOHLSD51 1 0 1.0450 8.6792 61.04000   1070 159-0       
OHAUSR51 OOHLSD51 2 0 1.0450 8.6792 61.04000   1070 159-9       
OHAUSR51 OTRAUN51 1 0 0.7472 6.0444 46.08000   1070 162-7B      
OHAUSR51 OTRAUN51 2 0 0.7472 6.0119 46.08000   1070 162-8B      
OHAUSR52 OHAUSR53 5 7 0.0000 0.0000 0.000000   2400 HRCPL5      
OHAUSR52 OPUCHB51 1 0 0.5721 4.7256 35.65707   1070 162-7C      
OHAUSR52 OPUCHB51 2 0 0.5721 4.7256 35.65707   1070 162-8C      
OHAUSR53 ORIED 51 1 0 2.0748 15.576 52.21000   1088 149-0       
OHESSE21 OOBERS21 1 0 8.3790 41.200 279.3500   1125 286         
OHESSE21 OTERNI22 1 0 8.1250 39.330 268.1977    750 225A        
OHESSE21 OTERNI22 2 0 8.1250 39.330 268.1977    750 226A        
OHESSE21 OWEISS21 1 0 5.9900 29.500 199.8367    800 223         
OHESSE21 OWEISS22 2 0 5.9900 29.500 199.8367    800 224         
OHESSE21 OZELTW21 1 0 3.6340 17.870 121.1400   1125 287         
OHOEFL51 OSARA 52 1 0 0.2000 1.8500 31.92000   2184 128-19      
OHOEFL51 OSCHAR51 1 0 1.0000 1.0000 314.1593    605 128-18-18A  
OHOHEW51 OTERNI51 1 0 0.2102 1.5375 11.81240   1060 128-1       
OHOHEW51 OTERNI51 2 0 0.2102 1.5375 11.81240   1060 128-2       
OHOHEW51 OWNST 51 2 0 2.5129 7.8849 48.39940    605 128-4       
OHOHEW51 OWNST 52 1 0 2.5129 7.8849 48.39940    605 128-3       
OHOLLA51 OHOLLA52 1 7 0.0000 0.0000 0.000000   2400 HOLLA5CPL1  
OHOLLA51 OPEIGA51 1 0 4.9500 14.750 100.7000    617 167-8       
OHOLLA51 OPEIGA51 2 0 4.9500 14.750 100.7000    617 167-10      
OHOLLA51 OSTOCK51 1 0 3.2200 10.930 61.95000    617 167-9       
OHOLLA51 OSTOCK51 2 0 3.2200 10.930 61.95000    617 167-0       
OHORN 51 OHORN 52 1 7 0.0000 0.0000 0.000000   2400 HORN 5CPL1  
OHORN 51 OOTTEN51 1 0 3.6040 6.3550 141.8000    605 167-1-2     
OHORN 51 OWAIDH51 1 0 3.3400 13.340 95.29000    617 167-3       
OHORN 51 OWAIDH51 2 0 3.5000 14.500 104.2000    605 167-13      
OHULI 51 OLINZS51 1 0 0.0530 2.8000 1.624203   1185 146-1       
OHULI 51 OWEGSC51 1 0 0.1718 2.1038 27.55200   2000 153-0       
OHULI 51 OWEGSC51 2 0 0.1718 2.1038 27.55200   2000 153-9       
OJOCHE21 OSCHAE21 1 0 2.0800 9.6000 71.65972    720 237         
OJOCHE21 OSCHAE22 2 0 2.0800 9.6000 71.65972    720 238         
OJOCHE51 ORANNA51 1 0 0.1090 0.7140 406.5220   1088 156-2       
OKAGRA51 OLEOPO51 1 0 0.2730 0.5200 509.0000    345 100-7       
OKAGRA51 OLEOPO51 2 0 0.2710 0.5070 519.0000    345 100-8       
OKAGRA51 OSTADL51 1 0 0.2480 0.4150 346.0000    345 100-0       
OKAGRA51 OSTADL51 2 0 0.2600 0.4140 346.0000    345 100-9       
OKAINA11 OOBERS11 1 0 1.5500 22.660 264.7106   2300 471         
OKAINA11 OOBERS12 2 0 1.5500 22.660 264.7106   2300 472         
OKAINA11 OYMELL11 1 0 0.0900 1.4200 24.55782   2400 475KT       
OKAINA11 OYMELL12 2 0 0.0900 1.4300 24.73690   2400 476KT       
OKAINA11 XKA_MA11 1 0 0.7250 9.0500 105.9973   1920 473         
OKAINA11 XKA_MA12 2 0 0.7250 9.0500 105.9973   1920 474         
OKAISE51 OSIMME53 1 0 0.4210 1.4200 17.09030    910 102-1       
OKAISE51 OSIMME53 2 0 0.4210 1.4200 17.09030    910 102-2       
OKAISE51 OWIEN 51 1 0 0.2600 2.0100 14.32570   1000 102-3       
OKAISE51 OWIEN 51 2 0 0.2600 2.0100 14.32570   1000 102-4       
OKAISE52 OKAISE51 1 2 0.0000 0.0000 0.000000   2500 KAISE5CPL1  
OKAMER51 OKAMER52 1 2 0.0000 0.0000 0.000000   2400 KAM5CPL1    
OKAMER51 OYREIS51 1 0 0.9780 3.3790 22.47200    625 111-1-KAMR  
OKAMER52 OLANDS51 1 0 4.2180 14.478 96.70800    625 111-3A-3B   
OKAPRU11 OTAUER11 1 0 0.0450 0.7500 13.72000   1580 455B        
OKAPRU11 OTAUER12 2 0 0.0450 0.7500 13.72000   1580 456D        
OKATZB51 OLINZN51 1 0 0.3000 0.7000 0.000000    610 146-2A      
OKATZB51 OPICHL51 1 0 1.4000 4.0000 31.41592    610 146-2       
OKENDL11 OKENDL12 1 2 0.0000 0.0000 0.000000   2500 WKENDCPL11  
OKENDL11 OSIMME11 1 8 0.2170 2.2710 163.0000    866 505         
OKENDL11 OSIMME11 2 0 0.2060 2.4760 206.3540    895 507         
OKENDL11 OWISU 11 1 0 0.1080 1.1250 45.06600    866 508         
OKENDL11 OWISU 11 2 0 0.1020 1.2230 65.17300    895 509         
OKENDL51 OKENDL52 1 7 0.0000 0.0000 0.000000   2500 WKENDCPL51  
OKENDL51 OSCHME51 1 0 0.2320 0.5744 223.0000    475 107-2-6     
OKENDL51 OSCHME51 2 0 0.2182 0.3334 671.0000    360 107-4-7-9   
OKENDL51 OWIWE 51 1 0 0.2949 0.8566 419.0000    500 103-3       
OKENDL51 OWIWE 51 2 0 0.2975 0.8643 423.0000    500 107-1       
OKENDL52 OWIENB51 1 0 0.1370 0.2870 1876.000   2000 109-X       
OKLAGE51 OKLAGE52 1 2 0.0000 0.0000 0.000000   2400 KLFT5CPL1   
OKLAGE51 OLANDS52 1 0 5.0030 17.255 119.4750    625 116-1A-1B   
OKLAGE51 OLANDS52 2 0 4.4500 15.310 105.9970    640 116-2A      
OKLAGE51 OLASDO51 1 0 1.4647 4.0060 1000.000    685 117-2X      
OKLAGE51 OOBERS51 1 0 3.7900 13.064 90.50900    600 116-3-5     
OKLAGE52 OOBERS51 2 0 3.6870 12.680 87.80800    600 116-2B      
OKLAUS21 OKLAUS22 1 0 0.1000 0.1000 0.314159     52 201K        
OKLAUS21 OPYHRN21 1 0 1.8300 9.3640 63.88000    865 201B.       
OKLEDE21 OWIEN 21 1 0 0.1200 0.6500 7.517831   1200 228A        
OKLEIN51 OLINZS51 1 0 0.3240 1.1670 25.77048    610 154-1B      
OKLEIN51 OLINZS51 2 0 0.3240 1.1670 24.76203    610 154-2B      
OKLEIN51 OLINZZ51 1 0 0.3730 0.8430 296.3024    577 146-5A      
OKLEIN51 OLINZZ51 2 0 0.3690 0.8360 294.1378    577 146-6A      
OKLEIN51 OWEGSC51 1 0 0.6040 1.7480 12.59778    585 154-1A      
OKLEIN52 OKLEIN51 1 2 0.0000 0.0000 0.000000   2400 KLEIN5CPL1  
OKORNE51 OKORNE52 1 2 0.0000 0.0000 0.000000   2400 KORNE5CPL1  
OKREMM51 OKREMM52 1 7 0.0000 0.0000 0.000000   2500 KREMM5CPL1  
OKREMM51 OTRAUN52 1 0 3.2984 18.877 133.7565    625 157-2-9B    
OKREMM51 OVORCH51 1 0 2.9437 15.872 119.9711    625 157-0C      
OKREMM52 OSTEYN51 1 0 2.6129 10.438 69.42920    625 157-0A-0B   
OKREMM52 OSTEYN51 2 0 2.5826 10.330 68.58100    600 157-9A      
OKRONS11 OPETER11 1 0 2.4110 34.980 409.6636   2300 431         
OKRONS11 OPETER11 2 0 2.4110 34.980 409.6636   2300 432         
OLAA  51 OPERNH51 1 0 1.2900 3.6700 27.55000    617 167-7       
OLAA  51 OPERNH51 2 0 1.2800 3.6100 27.55000    617 167-12      
OLAA  51 OZAYA 51 1 0 2.3660 9.7390 81.12000    605 129-20-24   
OLAA  51 OZAYA 51 2 0 3.5400 13.490 102.1000    605 129-10-11   
OLAAKI51 OOHLSD51 1 0 0.2431 0.9690 6.280000    675 159-6A      
OLAAKI51 OTRAUN51 1 0 0.5780 2.7260 17.90700    630 159-6B      
OLANDS51 OLANDS52 1 2 0.0000 0.0000 0.000000   2400 LD5CPL1     
OLANDS51 OLIESE52 1 0 5.3230 18.323 126.8580    605 115-1       
OLANDS51 ORADEN52 1 0 3.0900 10.656 73.70200    625 115-2       
OLANDS51 OVILLA51 1 0 0.3100 3.3800 48.01780   2148 115-0       
OLANDS52 OLASDO51 1 0 5.7700 22.487 151.3330    640 112-1-3-5A  
OLANDS52 OSTVEI52 1 0 5.2350 18.050 125.0040    640 112-2       
OLANDS52 OVILLA52 2 0 0.3100 3.3800 48.01780   2148 116-0       
OLASDO51 OOBERS51 1 0 2.9540 10.184 70.46600    600 112-6       
OLASDO51 OSTVEI52 1 0 1.4970 5.1680 35.68800    640 112-4       
OLENGA51 OMATTI51 1 0 1.9016 6.6865 52.55884    685 180-7A      
OLENGA51 OMATTI51 2 0 1.9016 6.6865 52.55884    685 180-8A      
OLENZI51 OOHLSD51 1 0 1.6017 6.1891 42.73000    685 159-2B      
OLENZI51 OTIMEL51 1 0 0.6102 2.3672 16.40000    675 159-2A      
OLEOND51 OOTH  51 1 0 0.3150 2.5000 0.000000   1040 156-7A      
OLEOND51 OOTH  51 2 0 0.3150 2.5000 0.000000   1040 156-8A      
OLEOND51 OWEGSC51 1 0 0.3150 2.5000 0.000000   1040 156-7B      
OLEOND51 OWEGSC51 2 0 0.3150 2.5000 0.000000   1040 156-8B      
OLEOPO51 OLEOPO52 1 7 0.0000 0.0000 0.000000   2500 LEOP5CPL1   
OLEOPO51 OWINO 51 1 0 0.2320 0.3710 413.0000    360 103-2       
OLEOPO51 OWINO 51 2 0 0.2430 0.3870 431.0000    360 103-4       
OLIENN11 OTAUER11 1 0 1.8470 26.760 311.3632   2180 451         
OLIENN11 OTAUER12 2 0 1.8500 26.800 311.6145   2180 452         
OLIENN21 OLIENN22 1 7 0.0000 0.0000 0.000000   2154 LICPL2      
OLIENN21 OMALTA21 1 0 1.3300 14.500 189.3752   2400 269         
OLIENN21 OMALTA22 2 0 1.3300 14.500 189.3752   2400 270         
OLIENN21 OVILLA21 1 0 2.4140 27.710 362.9000   2000 267A        
OLIENN22 XLI_SO21 1 0 3.7400 19.155 124.0929    704 261         
OLIENN51 OLIENN52 1 7 0.0000 0.0000 0.000000   2400 LI5CPL1     
OLIENN51 OYOBER51 1 0 1.8680 6.4610 43.44500    638 110-1C-LI   
OLIESE51 OLIESE52 1 2 0.0000 0.0000 0.000000   2400 LIS5CPL1    
OLIESE51 OMALTA51 1 0 1.5400 5.3110 36.75700    625 115-3A      
OLIESE51 ORADEN52 1 0 2.3260 7.9220 54.03500    605 115-4A      
OLIESE52 OMALTA51 2 0 1.6000 5.5000 31.41600    640 115-4B      
OLIESE52 OSPITT51 1 0 1.4060 2.5120 15.08000    385 118-2       
OLIESI51 OWIEN 51 1 0 1.3614 3.8707 38.70440    406 104-1       
OLIESI51 OWIEN 51 2 0 1.3677 3.8240 56.70570    406 104-2       
OLIESI51 OWISU 53 1 0 0.1938 0.5331 594.0000    455 104-0       
OLIESI51 OWISU 53 2 0 0.1936 0.5323 593.0000    455 104-9       
OLIMBG11 OTAUER11 1 0 0.1600 2.8800 41.12000    960 457         
OLINZC51 OLINZN51 1 0 0.2755 0.6150 214.5456    500 146-6C      
OLINZC51 OLINZZ51 1 0 0.0903 0.2015 70.28999    500 146-6B      
OLINZI51 OLINZM51 1 0 0.0490 0.2390 85.18428    750 146-1F      
OLINZI51 OLINZO51 1 0 0.0530 0.2580 90.68521    750 146-1E      
OLINZM51 OLINZM52 1 2 0.0000 0.0000 0.000000   2400 LINZM5CPL1  
OLINZM51 OLINZN51 1 0 0.7160 2.1760 16.73212    610 146-1C      
OLINZM51 OLINZO51 1 0 0.1000 0.4900 175.4893    750 146-1D      
OLINZN51 OLINZN52 1 2 0.0000 0.0000 0.000000   2400 LINZNCPL1   
OLINZN51 OLINZZ51 1 0 0.3850 0.7840 282.9161    500 146-5B      
OLINZO51 OLINZS51 1 0 0.0770 0.5850 231.2997    850 154-4A      
OLINZO51 OLINZS51 2 0 0.0770 0.5850 231.2997    850 154-6A      
OLINZO51 OPICHL51 1 0 0.6680 2.6570 25.63539    755 154-3       
OLINZO51 OPICHL51 2 0 0.6680 2.6570 25.63539    755 154-4       
OLINZS51 OPICHL51 1 0 0.1160 0.5560 130.3603   1185 146-7       
OLINZZ51 OLINZZ52 1 2 0.0000 0.0000 0.000000   2400 LINZZ5CPL1  
OLOOSD51 OYLOOS51 1 0 0.1723 0.4198 2.393890    500 168-2A      
OLOOSD51 OYLOOS52 1 8 0.1723 0.4198 2.393890    500 168-3B      
OLOSEN51 OROSEN51 1 0 2.3230 4.0299 28.55707    413 153-3       
OMALTA21 OMALTA22 1 2 0.0000 0.0000 0.000000   2000 MACPL1      
OMALTA21 OREISS21 1 0 0.0740 0.6830 208.2875   1440 288         
OMALTA51 OMALTA52 1 2 0.0000 0.0000 0.000000   2400 MAH5CPL1    
OMALTA52 OREISS51 1 0 0.1400 0.6120 4.273000    755 111-5       
OMARCH51 OPUCHB51 1 0 0.4467 3.5203 27.55176   1070 162-0A      
OMARCH51 OWEGSC52 1 0 1.1097 7.3291 481.7695   1050 162-0B      
OMARCH51 OWELS 51 1 0 0.5410 1.7748 159.5929    600 178-6-7     
OMATTE51 OSTMAR51 1 0 2.1310 8.1170 49.48000    696 126-3       
OMATTE51 OSTMAR51 2 0 2.1310 8.1170 49.48000    696 126-4       
OMATTI51 OPETER51 1 0 0.7664 6.3918 52.21000   1070 180-7       
OMATTI51 OPETER52 2 0 0.7664 6.3918 52.21000   1070 180-8       
OMATTI51 ORIED 51 2 0 1.7394 14.483 52.21000    925 149-4       
OMATTI51 OROSSB51 1 0 0.6812 5.6736 52.21000   1070 149-3A      
OMATTI51 OWAGEN51 1 0 0.1449 1.0271 13.57796   1140 149-2B      
OMAU  51 OREISS52 1 0 0.8570 2.8580 20.58700    640 110-1A      
OMAU  51 OSTEIN51 1 0 1.9940 6.8910 46.42300    640 110-1B      
OMAUTH51 OYMAUT51 1 0 0.0930 0.3590 2.412743    670 154-7A-Mauth
OMAYRH21 OMAYRH22 1 7 0.0000 0.0000 0.000000   2000 MAYCP1      
OMAYRH21 OROSSH21 1 0 1.0000 4.9000 29.65660    790 217         
OMAYRH21 OZELL 21 1 0 0.2500 2.8000 36.97654   2000 219         
OMAYRH22 OROSSH22 2 0 1.0000 4.9000 29.65660    790 218         
OMAYRH22 OZELL 22 2 0 0.2500 2.8000 36.97654   2000 220         
OMELLA11 OYMELL11 1 0 0.1000 0.1600 2.742610   2400 475M        
OMELLA11 OYMELL12 2 8 0.1000 0.1600 2.742610   2400 476M        
OMISTE51 OZAYA 51 1 0 3.0000 9.0000 53.40708    650 129-19F-19  
OMISTE51 OZAYA 51 2 0 3.0000 9.0000 53.40708    650 129-9-9E    
OMOOSB51 OWASEB52 1 0 1.6146 4.5279 34.55120    605 128-5       
OMOOSB51 OWASEB52 2 0 1.0362 2.9060 22.17340    605 128-7       
OMOOSB51 OWIEN 52 1 0 2.3460 7.3100 45.93000    650 124-3       
OMOOSB51 OWIEN 53 2 0 2.3460 7.3100 45.93000    650 124-4       
ONEUDO51 OWIEN 52 2 0 3.0000 9.5000 59.69030    650 108-6-8     
ONEUDO51 OWIEN 53 1 0 3.0000 9.5000 59.69030    650 108-5-7     
ONEUSI21 OWIEN 21 1 0 3.6900 18.900 126.2920    800 246A        
ONEUSI21 XNE_GY21 1 0 3.3250 17.105 113.7413    600 246B        
ONEUSI51 ONEUSI52 1 7 0.0000 0.0000 0.000000   2400 NECPL1      
ONEUSI52 OZURND51 1 0 0.4310 1.7760 1144.000    918 140-7       
OOBERD51 OYOBER51 1 8 0.0010 0.0500 0.035000    640 110-1D      
OOBERS11 OOBERS12 1 2 0.0000 0.0000 0.000000   2400 OSCPL1      
OOBERS21 OROSEG21 1 0 1.5320 17.590 230.2000   2000 267C        
OOBERS21 OZELTW21 1 0 5.8410 28.730 194.7800   1125 285         
OOBERS21 XOB_PO21 1 0 1.9900 13.440 93.03827   1277 247         
OOBERS51 OOBERS52 1 2 0.0000 0.0000 0.000000   2400 OS5CPL1     
OOBERS52 OSWA  51 1 0 2.5600 8.7760 61.51200    600 116-7-9     
OOBERS52 OSWA  51 2 0 2.1830 7.4620 52.43300    600 116-8       
OOHLSD51 OSTEYM51 1 0 0.4418 1.7748 11.68000    675 159-5A      
OOHLSD51 OVOEKL51 1 0 1.2315 4.7105 32.58000    675 159-1B      
OOSTST11 OWIEN 11 1 0 2.5100 42.470 735.1326   2400 477         
OOSTST11 OYMELL11 1 0 0.5300 9.0400 156.6712   2400 475SR       
OOTH  51 OOTH  52 1 2 0.0000 0.0000 0.000000   2400 OTHCPL1     
OOTH  51 OPARTE51 1 0 1.1860 7.4972 62.10928   1070 156-5       
OOTH  51 OPARTE51 2 0 1.5755 10.925 90.88627    585 156-6       
OOTTEN51 OOTTEN52 1 2 0.0000 0.0000 0.000000   2400 OTTEN5CPL1  
OOTTEN51 OSTRAT51 1 0 7.3800 16.130 92.14300    440 166-4       
OOTTEN51 OSTRAT51 2 0 7.3800 16.130 92.14300    440 166-3       
OOTTEN51 OZWETT51 1 0 1.6400 2.7200 67.95000   1010 166-5       
OPARTE51 ORANNA51 1 8 0.9540 6.8670 60.00441   1070 156-3       
OPARTE51 ORANNA51 2 0 0.9540 6.8670 60.00441   1070 156-4       
OPASSA51 OPOCKI51 1 0 3.6490 9.6160 68.80000    547 199-8-9     
OPEIGA51 OPERNH51 1 0 2.5700 2.2000 54.82000    617 167-6       
OPEIGA51 OPERNH52 2 0 2.5700 2.2000 54.82000    617 167-11      
OPERNH51 OPERNH52 1 2 0.0000 0.0000 0.000000   2400 PERNH5CPL1  
OPETER21 OPETER22 1 2 0.0000 0.0000 0.000000   2400 SPCPL1      
OPETER21 OPETER23 1 7 0.0000 0.0000 0.000000   2400 SPCPL2      
OPETER21 OSALZB21 1 0 0.6400 11.720 203.4181   2400 455         
OPETER21 OSCHAE21 1 0 3.1200 14.400 107.0654    800 235         
OPETER21 OSCHAE22 2 0 3.1200 14.400 107.0654    800 236         
OPETER21 XPE_AH21 1 0 0.1470 0.7570 5.526000   1200 233/230     
OPETER21 XPE_PI21 1 0 0.1340 0.6980 9.364000   1856 256         
OPETER23 OSALZB21 2 0 0.6400 11.720 203.4181   2400 456         
OPETER23 XPE_PT21 1 0 0.1340 0.6980 9.364000   1856 258         
OPETER24 XPE_SI21 1 0 0.1470 0.7570 5.526000   1200 234/230     
OPETER51 OPETER52 1 2 0.0000 0.0000 0.000000   2400 SPCPL3      
OPETER51 ORANSH51 1 8 0.2610 2.1580 15.78000   1077 182-1       
OPETER51 ORANSH51 3 0 1.1400 2.6200 17.36000    486 182-7       
OPETER52 ORANSH51 2 0 0.2610 2.1580 15.78000   1077 182-2       
OPFAND51 OSTEEG51 1 0 0.8261 6.2236 43.73096    670 178-0       
OPFAND51 OSTEIK51 1 0 0.7115 5.3349 43.57389    720 179-5       
OPFAND51 OSTEIK51 2 0 0.7115 5.3349 43.57389    720 179-6       
OPFAND51 OYSTRO51 1 0 0.1370 0.4990 3.424336    720 163-3-PF    
OPICHL51 OPICHL52 1 2 0.0000 0.0000 0.000000   2400 PICHL5CPL1  
OPOTTE51 OPOTTE52 1 7 0.0000 0.0000 0.000000   2400 POTTE5CPL1  
OPOTTE51 OYLOOS51 1 0 4.7950 11.438 65.82260    440 168-2-PO    
OPOTTE52 OSTRAT51 1 0 3.4500 10.750 67.54425    650 166-2       
OPOTTE52 OSTRAT51 2 0 3.4500 10.750 67.54425    650 166-1       
OPOTTE52 OTHEIS51 1 0 3.4500 10.750 67.54425    650 169-4       
OPOTTE52 OTHEIS51 2 0 3.4500 10.750 67.54425    650 169-5       
OPOTTE52 OTRAIS52 1 0 4.1500 10.180 58.21000    500 169-2       
OPOTTE52 OTRAIS52 2 0 4.1500 10.180 58.21000    500 169-3       
OPOTTE52 OTULLN51 1 0 7.4200 18.580 110.6000    380 169-7       
OPOTTE52 OTULLN51 2 0 7.0000 18.300 112.7000    380 169-1-8     
OPOTTE52 OYLOOS52 1 0 3.5796 10.002 112.1670    440 168-3-PO    
OPUCHB51 OPUCHB52 1 2 0.0000 0.0000 0.000000   2400 PUCH5CPL1   
OPUCHB51 OTRAUP51 1 0 0.9278 7.3574 57.20840   1070 162-9A      
OPUCHB51 OWELS 51 1 0 0.6065 0.8463 710.6282    430 163-0-8A-8B 
OPYHRN21 OWEISS21 1 0 1.3950 7.1430 48.73000    925 201A        
ORADEN51 ORADEN52 1 2 0.0000 0.0000 0.000000   2400 RAD5CPL1    
ORANNA51 ORANNA52 1 2 0.0000 0.0000 0.000000   2400 RANCPL1     
ORANNA51 OROHRB51 1 0 2.3236 8.9963 53.40707    600 187-1       
ORANNA51 OROHRB51 2 0 2.3236 8.9963 53.40707    600 187-2       
OREGAU51 OTIMEL51 1 0 1.0929 4.1954 29.06000    670 162-8       
OREGAU51 OTRAUN51 1 0 0.9241 4.1036 28.12000    670 162-8A      
OREISS51 OREISS52 1 2 0.0000 0.0000 0.000000   2400 REI5CPL1    
OREISS52 OYREIS51 1 0 2.2310 7.6110 51.98400    625 111-1-REK   
ORIED 51 ORIED 52 1 2 0.0000 0.0000 0.000000   3150 RDCPL1      
ORIED 51 OROSSB51 1 0 1.0582 8.8090 52.21000    925 149-3B      
ORIED 52 OTIMEL52 1 0 2.7030 10.366 52.21000    670 163-4       
ORIED 52 OTIMEL52 2 0 2.7030 10.366 52.21000    670 163-5       
ORIEDB51 OWAGEN51 1 0 0.9895 7.3278 96.85844   1140 149-2A      
OROSEG21 OVILLA22 1 0 0.4290 4.9200 64.40000   2000 267B        
OROSEN51 OSTEYF51 1 0 0.1370 0.5480 4.517610    720 152-3       
OROSEN51 OTERNB51 1 0 1.6790 2.9127 20.64026    413 153-1       
OSALZA21 OYSALZ21 1 0 0.6100 2.9400 20.46747    800 231B        
OSALZA21 OYSALZ21 3 0 0.6100 2.9400 20.46747    800 232B        
OSALZA21 OYSALZ22 2 0 0.6200 2.9900 20.76906    800 231C        
OSALZA21 OYSALZ22 4 0 0.6200 2.9900 20.76906    800 232C        
OSALZB21 OTAUER22 1 0 8.3640 40.690 275.6119   1104 231A        
OSALZB21 OTAUER22 2 0 8.3640 40.690 275.6119   1104 232A        
OSALZB21 OYSALZ21 1 0 0.1000 0.1000 0.000000   1600 231/32B     
OSALZB21 OYSALZ22 2 0 0.1000 0.1000 0.000000   1600 231/32C     
OSARA 11 OSARA 12 1 2 0.0000 0.0000 0.000000   2400 SS1CPL1     
OSARA 11 OWIEN 11 1 0 0.5600 8.0500 98.89733   2300 435D        
OSARA 11 OWIEN 11 2 0 0.5600 8.0500 99.18000   2300 443D        
OSARA 11 OZURND11 1 0 0.6300 8.7780 108.0079   2300 439A        
OSARA 11 OZURND11 2 0 0.6300 8.7780 108.0079   2300 440A        
OSARA 51 OSARA 52 1 7 0.0000 0.0000 0.000000   2400 SARAS5CPL1  
OSARA 51 OWASEB51 1 0 0.0728 0.5325 4.090350   1060 128-0       
OSARA 51 OWASEB51 2 0 0.0728 0.5325 4.090350   1060 128-8       
OSCHAE21 OSCHAE22 1 7 0.0000 0.0000 0.000000   2400 SCHCPL1     
OSCHME51 OWISU 51 1 0 0.4560 1.2630 757.0000    500 102-9X      
OSCHME51 OWISU 51 2 0 0.4467 0.7170 777.0000    360 107-8       
OSCHWA11 OTAUER11 1 0 0.1420 3.7420 47.56371   2400 417B        
OSCHWA11 OZELL 11 1 0 0.6510 16.930 219.4402   2400 417A        
OSIMME11 OSIMME12 1 2 0.0000 0.0000 0.000000   2500 SIMCPL11    
OSIMME51 OSIMME55 1 7 0.0000 0.0000 0.000000   2500 SIMCPL51    
OSIMME51 OWIENA51 1 0 0.0647 0.1396 4096.300   1000 144-X       
OSIMME52 OSIMME53 2 2 0.0000 0.0000 0.000000   2500 SIMCPL52    
OSIMME55 OWIENO51 1 0 0.1000 1.0000 157.0000   1000 105-X1      
OSPITT51 OYREIS51 1 0 0.1170 0.4080 35.68800    537 118-4       
OSTADL51 OSTADL52 1 7 0.0000 0.0000 0.000000   2500 STDL5CPL1   
OSTADL51 OWINO 51 1 0 0.2940 0.8090 347.0000    455 143-0       
OSTADL51 OWINO 51 2 0 0.3010 0.8140 345.0000    455 143-9       
OSTAND51 OSTAND52 1 2 0.0000 0.0000 0.000000   2400 STAND5CPL1  
OSTAND51 OSWA  52 1 0 1.9480 6.6800 51.74200    700 120-6       
OSTAND51 OWOLFS52 1 0 1.3230 4.4920 35.40600    700 120-8       
OSTEEG51 OYSTRO51 1 0 0.7023 5.8330 41.02920    515 163-3-STE   
OSTEIN51 OYOBER51 1 0 2.7300 9.4420 63.49800    638 110-1C-OBDR 
OSTEYF51 OSTEYN51 1 0 0.0830 0.6940 354.3716   1088 157-8       
OSTEYM51 OSTEYM52 1 2 0.0000 0.0000 0.000000   2400 STCPL1      
OSTEYM51 OTRAUN51 1 0 0.2570 1.3170 52.21000    675 159-5B      
OSTEYM52 OSTEYM53 2 2 0.0000 0.0000 0.000000   2400 STCPL2      
OSTLEO51 OWOLFS51 1 0 1.8360 6.2890 48.82000    700 120-0E      
OSTMAR51 OSUEDB51 1 0 1.8180 17.240 103.8000   1100 127-0       
OSTOCK51 OSTOCK52 1 7 0.0000 0.0000 0.000000   2400 STOCK5CPL1  
OSTOCK51 OTULLN51 1 0 2.6510 8.3170 51.05000    605 169-0       
OSTOCK51 OTULLN51 2 0 2.6510 8.3170 51.05000    605 169-9       
OSTPAN51 OYMAUT51 1 0 0.2100 0.4000 2.510132    470 146-9       
OSTPAN51 OY_TIL51 1 0 1.7144 3.3178 20.20044    470 158-1-PAN   
OSTRAT51 OSTRAT52 1 7 0.0000 0.0000 0.000000   2400 STRAT5CPL1  
OSTRAT51 OTHEIS51 1 0 0.1700 0.5200 3.173000    605 169-6       
OSTRAT51 OTHEIS52 2 0 0.0600 0.7000 8.639000   2080 169-10      
OSTROB51 OYSTRO51 1 0 1.1072 2.8732 17.90707    515 163-3-STR   
OSTVEI51 OSTVEI52 1 2 0.0000 0.0000 0.000000   2400 STV5CPL1    
OSUEDB11 OWIEN 11 1 0 1.6330 27.760 480.3495   2400 478         
OSUEDB11 OYMELL12 1 0 1.4130 23.730 411.2344   2400 476SU       
OSWA  51 OSWA  52 1 2 0.0000 0.0000 0.000000   2400 SW5CPL1     
OTAUER11 OTAUER12 1 2 0.0000 0.0000 0.000000   2400 TACPL2      
OTAUER12 OZELL 11 1 0 0.7900 20.670 267.0039   2400 418         
OTAUER21 OTAUER22 1 7 0.0000 0.0000 0.000000   2400 TACPL1      
OTAUER21 OWEISS21 1 0 10.420 51.200 347.4601   1116 221         
OTAUER21 OWEISS22 2 0 10.420 51.200 347.4601   1116 222         
OTERNI21 OTERNI22 1 7 0.0000 0.0000 0.000000   1500 TECPL1      
OTERNI21 OWIEN 21 1 0 4.7880 24.820 169.2376    960 225B        
OTERNI21 OWIEN 21 2 0 4.7880 24.820 169.2376    960 226B        
OTERNI51 OWNST 51 1 0 3.6560 9.3760 70.52880    535 122-7       
OTHEIS51 OTHEIS52 1 7 0.0000 0.0000 0.000000   2400 THEIS5CPL1  
OTILLY51 OY_TIL51 1 0 0.9878 2.1720 12.50353    425 158-1K      
OTIMEL51 OTIMEL52 1 2 0.0000 0.0000 0.000000   2400 TMKCPL1     
OTIMEL51 OTRAUN51 1 0 2.0170 8.3000 57.30200    670 162-7A      
OTIMEL51 OUNTER51 1 0 4.3470 11.750 80.39000    560 162-5E      
OTIMEL51 OVOEKL51 1 0 0.7201 2.7532 19.23000    675 159-1A      
OTRAIS51 OTRAIS52 1 7 0.0000 0.0000 0.000000   2400 TRAIS5CPL1  
OTRAUN51 OTRAUN52 1 2 0.0000 0.0000 0.000000   2500 TRAUN5CPL1  
OTRAUN52 OVORCH51 1 0 0.4143 3.3531 25.76110   1070 157-1       
OTRAUP51 OWEGSC52 1 0 0.3297 1.8995 437.4290   1050 162-9B      
OUNTER51 OUNTER52 1 2 0.0000 0.0000 0.000000   2400 UACPL1      
OVILLA21 OVILLA22 1 2 0.0000 0.0000 0.000000   2400 VILLA2CPL1  
OVILLA51 OVILLA52 1 2 0.0000 0.0000 0.000000   2400 VILLA5CPL1  
OWAIDH51 OZWETT51 1 0 10.900 23.740 236.2000    400 165-0-9-166 
OWALLS21 OYBBSF21 1 0 2.3300 12.260 83.34645   1094 205B        
OWASEB51 OWNST 51 1 0 1.3038 4.0909 25.11080    605 128-6       
OWASEB52 OWASEB51 1 2 0.0000 0.0000 0.000000   2500 WASE5CPL1   
OWATTS51 OWEGSC51 1 0 0.0170 0.0500 11.55477    500 146-5       
OWATTS51 OWEGSC51 2 0 0.0150 0.0500 9.839468    500 146-6       
OWEGSC51 OWEGSC52 1 2 0.0000 0.0000 0.000000   2400 WSCPL1      
OWEISS21 OWEISS22 1 2 0.0000 0.0000 0.000000   2500 WBCPL1      
OWESTT11 XWE_BR12 1 0 0.9900 14.250 168.7035   2300 422         
OWESTT11 XWE_LE11 1 0 1.3300 10.650 177.9712   2392 412         
OWESTT11 XWE_PR11 1 0 0.8350 11.400 134.8528   2160 427         
OWESTT11 XWE_PR12 2 0 0.8350 11.400 134.8528   2160 428         
OWESTT21 OWESTT22 1 2 0.0000 0.0000 0.000000   2400 WTCPL2      
OWESTT21 OZELL 21 1 0 2.6600 30.800 402.1238   2400 275         
OWESTT21 XWE_BR21 1 0 1.0000 14.350 170.1172   2154 421         
OWESTT21 XWE_VO21 1 0 2.2525 19.978 1081.250   1760 411         
OWESTT22 OZELL 22 2 0 2.6600 30.800 402.1238   2400 276         
OWESTT22 XWE_SI2A 1 0 0.0850 1.1400 15.51450   2080 413         
OWESTT22 XWE_SI2B 2 0 0.0850 1.1400 15.50200   2080 414         
OWESTT22 XWE_SI2C 3 0 0.1000 1.2600 14.78350   2080 274E        
OWIEN 11 OWIEN 12 1 2 0.0000 0.0000 0.000000   2500 SOCPL11     
OWIEN 11 OWISU 11 1 0 0.2200 2.5700 -132.434    866 501         
OWIEN 11 OWISU 11 2 0 0.2200 2.6400 -119.867    895 503         
OWIEN 21 XWI_GY21 1 0 4.9920 25.665 170.7455    600 245         
OWIEN 22 OWIEN 21 1 2 0.0000 0.0000 0.000000   2500 SOCPL21     
OWIEN 51 OWIEN 52 2 7 0.0000 0.0000 0.000000   2500 SOCPL52     
OWIEN 53 OWIEN 52 1 2 0.0000 0.0000 0.000000   2500 SOCPL51     
OWIENA51 OWINO 53 1 0 0.0607 0.1445 3021.500   1000 101-X       
OWIENB51 OWINO 52 1 0 0.0875 0.2010 2086.000   2000 103-X       
OWIENO51 OWISU 52 1 0 0.1000 1.0000 157.0000   1000 105-X2      
OWINO 11 OWINO 12 1 2 0.0000 0.0000 0.000000   2500 WINO1CPL1   
OWINO 51 OWINO 52 1 7 0.0000 0.0000 0.000000   2500 WINO5CPL1   
OWISU 12 OWISU 11 1 2 0.0000 0.0000 0.000000   2500 WISU1CPL1   
OWISU 51 OWIWE 51 1 0 0.1000 1.0000 157.0000   2000 104-3-4-7   
OWIWE 51 OWIWE 52 1 2 0.0000 0.0000 0.000000   2500 WIWECPL51   
OWNST 52 OWNST 51 1 2 0.0000 0.0000 0.000000   2500 WNST5CPL1   
OWOLFS51 OWOLFS52 1 2 0.0000 0.0000 0.000000   2400 WOLF5CPL1   
OYAMST51 OYBBSF51 1 0 0.0510 0.3760 11.55000   1060 168-4E      
OYAMST52 OYBBSF52 2 0 0.0520 0.3800 11.69000   1060 168-5F      
OYBBSF21 OYPBEU21 1 0 0.4300 2.0000 14.82831    800 211         
OYBBSF21 OYPBEU22 2 0 0.4300 2.0000 14.82831    800 212         
OYBBSF21 OYPBEU23 3 0 0.4300 2.0000 14.82831    800 213         
OZELL 21 OZELL 22 1 2 0.0000 0.0000 0.000000   2400 ZZCPL2      
OZELL 22 OZELL 23 3 7 0.0000 0.0000 0.000000   2400 ZZCPL3      
OZELTW51 OZELTW52 1 2 0.0000 0.0000 0.000000   2400 ZE5CPL1     
OZURND11 XZU_GY11 1 0 0.7450 10.355 128.2555   2000 439B        
OZURND11 XZU_SZ11 1 0 1.8650 20.850 251.6415   2000 440B        
OZURND51 OZURND52 1 7 0.0000 0.0000 0.000000   3150 ZDCPL1      
OZWETT51 OZWETT52 1 7 0.0000 0.0000 0.000000   2400 ZWETT5CPL1  
PA.LIN11 PPEDRA11 1 0 1.1680 13.072 134.2812   2680             
PA.LIN11 XCA_AL11 1 0 0.7200 7.6160 89.98750   2408             
PA.LIN11 XCA_AL12 1 0 0.7200 7.6160 89.98750   2408             
PA.MIR11 PFANHO11 4 0 0.5280 5.3920 69.06250   2001             
PA.MIR11 PR.MAI11 1 0 2.0640 22.768 244.8812   2001             
PA.MIR11 PRIBAT11 1 0 1.1680 12.272 148.2875   2001             
PA.MIR21 PAM-CH21 1 8 0.0290 0.1404 0.909091   1000             
PA.MIR21 PFN-AM21 3 0 0.5421 2.8798 19.21487   1000             
PA.MIR21 PS.RIO21 1 0 0.5856 2.8266 375.0826   1294             
PA.MIR21 PS.RIO21 2 0 1.0164 2.3038 922.1694   1294             
PA.MIR21 PZAMBU21 1 0 0.5469 1.5536 715.9504   1170             
PA.MIR21 PZAMBU21 2 0 0.5469 1.5488 713.0371   1170             
PAGUIE21 PMORTA21 2 0 0.0484 0.2517 1.652893    522             
PALQUE11 XBR_AV11 1 0 1.3200 12.680 147.8312   2001             
PARMAM11 PBODIO11 2 0 2.0800 18.320 240.6437   2001             
PARMAM11 PF.TUA11 1 0 1.1520 13.184 137.6687   2001             
PARMAM11 PLAGOA11 1 0 2.5760 28.240 310.5625   2001             
PARMAM11 PPEDRS11 1 0 0.4640 5.0080 55.40625    430             
PARMAM11 PRECAR11 1 0 2.2400 23.200 275.0750   2462             
PARMAM21 PARMAM22 1 8 0.0000 0.0678 0.000000   5999             
PARMAM21 PCARRA21 2 0 3.4461 18.193 132.3966   1142             
PARMAM21 PPI-VG21 1 0 0.0774 0.6873 8.347107   2165             
PARMAM21 PVALEI21 1 0 2.3474 12.332 86.26033   1000             
PARMAM21 PVALEI21 2 0 2.3474 12.327 86.32231   1000             
PARMAM21 PVG-AM21 1 0 0.0097 0.1113 1.136364   1968             
PARMAM22 PCARRA21 1 0 3.4412 18.164 132.2107   1142             
PBATAL11 PLAVOS11 1 0 1.5520 17.120 185.7062   2001             
PBATAL11 PPARAI11 1 0 3.0400 33.920 347.8750   2001             
PBATAL11 PPEGO_11 1 0 2.3200 21.744 228.0187   2001             
PBATAL11 PRIBAT11 1 0 2.3680 26.912 278.3500   2001             
PC.BRA21 PFATEL21 1 0 3.1944 16.518 119.3388    971             
PC.BRA21 PFATEL22 2 0 3.1944 16.518 119.3388    971             
PC.BRA31 PPEGU_31 1 0 2.4547 12.874 90.48888    878             
PC.BRA31 PRODAO31 1 0 1.9732 10.237 73.64444   1001             
PC.BRA31 PRODAO32 2 0 1.9732 10.237 73.64444   1001             
PCABRI31 PBOUCA31 1 0 1.2960 4.4235 28.08888    400             
PCANEL21 PRECAR21 1 0 0.8180 4.2205 123.1404   2000             
PCANEL21 PRR-CN21 3 0 0.3388 4.5254 76.32231   2000             
PCANEL21 PTG-CN21 1 0 0.1791 2.3910 40.33057   3149             
PCANIC31 PC.SAL31 1 0 0.8055 5.4158 40.00000   1001             
PCANIC31 PCD-RA31 1 0 0.0203 0.2093 2.488889   1001             
PCANIC31 PFRADE31 1 0 0.5850 6.1290 72.88888    855             
PCANIC31 PPEDRA31 1 0 1.6402 5.3617 37.06666    855             
PCANIC31 PPEDRA31 2 0 1.6402 5.3617 37.06666    855             
PCANIC31 PPEDRA31 3 0 1.6470 6.3652 42.04444    855             
PCANIC31 PV.FUR31 1 0 0.9067 3.0825 19.55555    589             
PCARRE21 PCARRE22 1 0 0.0000 0.0678 0.000000   5999             
PCARRE21 PSANTA21 1 0 2.6620 14.616 93.65702   1055             
PCARRE21 PSANTA21 2 0 2.6620 14.616 93.65702   1055             
PCARRE21 PSEIXA21 1 0 4.4189 23.657 155.5991   1000             
PCARRE22 PFANHO21 2 0 1.9796 10.749 68.76033   1000             
PCARRI21 PAM-CH21 1 0 0.5856 3.0686 21.13636   1000             
PCARRI21 PFN-AM21 3 0 0.1984 1.0842 7.024793   1000             
PCARRI21 PS.RIO21 1 0 0.2372 0.8567 463.1818    955             
PCHAFA21 PGOUVE21 1 0 1.7618 9.8300 60.61983   1000             
PCHAFA21 PGOUVE22 2 0 1.7472 9.7187 60.90909   1000             
PCHAFA21 PSOBRA21 1 0 1.2342 7.2745 54.83471    987             
PCHAFA21 PSOBRA22 2 0 1.2342 7.2745 54.83471    987             
PCOS-M31 PPEBRV31 1 0 0.0000 0.0698 0.000000   1293             
PCOS-M31 PPEMGR31 1 0 0.0000 0.0698 0.000000   1293             
PCOS-M31 PPENI_31 1 0 3.2175 16.670 120.0000   1293             
PCUSTO21 PMAIA_21 1 0 0.9293 5.2562 38.49173   1000             
PCUSTO21 PPRELA21 1 0 0.3775 2.6378 18.59504   1239             
PDIVOR11 PESTRE11 1 0 1.5040 16.384 178.4000   2232             
PDIVOR11 PPEGOE11 1 0 2.0480 22.352 243.0000   2307             
PERMES21 PRR-VM21 1 0 0.3146 1.3262 201.9834   1294             
PERMES21 PVG-VM21 2 0 0.3098 1.3165 197.7685   1294             
PESTAR21 PCARRA21 2 0 3.8914 20.066 145.4132   1000             
PESTAR21 PCARRA21 3 0 1.5052 14.907 195.4752   2354             
PESTAR21 PMOURI21 1 0 1.9166 10.352 68.40909   1000             
PESTAR21 PTG-CN21 1 0 2.4394 13.000 87.47933   1000             
PESTOI31 PTAVIR31 1 0 2.6662 13.803 99.86666   1001             
PESTOI31 PTAVIR31 2 0 2.6662 13.803 99.86666   1001             
PESTOI31 PTAVIR31 3 8 3.5550 16.818 121.3333   1001             
PEVORA31 PPEGOE31 1 0 9.9315 33.777 214.0444    712             
PF.ALE11 PALQUE11 1 0 1.9360 21.104 218.7187   2001             
PF.ALE11 PSINES11 1 0 1.7600 19.808 204.2437   2001             
PF.ALE31 PERMID31 1 0 1.7483 10.712 72.88888   1001             
PF.ALE31 PEVORA31 1 0 4.7205 25.128 168.9333   1001             
PF.ALE31 POURIQ31 1 0 5.5012 18.373 122.0888    793             
PF.FER11 PPALME11 5 0 0.8320 8.7200 106.8312   2001             
PF.FER11 PRIBAT11 1 0 2.4640 27.008 297.2875   2001             
PF.FER31 PFOGUE31 1 0 0.5693 1.7685 12.08888    335             
PF.FER31 PFOGUE31 2 8 0.5693 1.7685 12.08888    335             
PF.FER31 PLUSOS31 4 0 0.3578 1.8360 13.46666    982             
PF.FER31 PPALME31 2 0 1.7730 9.1102 66.93333   1001             
PF.FER31 PPALME32 1 0 1.7730 9.1102 66.93333   1001             
PF.FER31 PQ.ANJ31 1 0 0.9495 4.8667 36.04444   1001             
PF.FER31 PTRAFA31 1 0 1.6763 5.4923 38.00000    855             
PF.FER31 PTRAFA31 2 0 1.6763 5.4923 38.00000    855             
PF.FER31 PTRAFA31 3 8 0.8550 5.3302 838.0000   1001             
PF.FER31 PTRAFA31 4 8 0.8550 5.3302 838.0000   1001             
PFAFE_31 PCANIC31 1 0 3.2422 13.650 92.44444    855             
PFAFE_31 PPEAF_31 1 0 2.3760 12.235 88.84444    816             
PFALAG11 PESTRE11 1 0 2.6240 28.480 308.7312   2001             
PFALAG11 PFUNDA11 1 0 2.9120 30.960 371.8062   2282             
PFALAG11 PPEGO_11 1 8 1.2800 13.600 141.3125   2001             
PFALAG11 XCE_FR11 1 0 0.3920 4.3200 45.91875   2001             
PFALAG31 PC.BRA31 3 0 1.3230 13.983 172.0444   2002             
PFALAG31 PCOS-M31 1 0 2.7900 14.645 102.8444   1293             
PFALAG31 PESTRE31 1 8 2.6190 28.485 308.7555   1001             
PFALAG31 PFRATE31 1 0 0.9810 3.3075 21.77777    751             
PFALAG31 PRODAO31 1 0 1.2443 6.4305 46.35555   1001             
PFALAG31 PRODAO32 2 0 1.2443 6.4305 46.35555   1001             
PFANHO11 PALCOC11 1 0 1.5680 17.552 189.7687   2001             
PFANHO11 PPM-SN11 1 8 2.7520 28.528 357.4625   2001             
PFANHO11 PRIBAT11 1 0 0.7200 7.6640 89.24375   2001             
PFANHO21 PA.S.J21 1 0 1.8682 6.8438 925.4752   1294             
PFANHO21 PCARRI21 1 8 1.5052 8.0489 54.02892   1000             
PFANHO21 PCARRI21 2 0 1.2197 6.6647 42.60330   1000             
PFANHO21 PFN-AM21 3 0 0.8664 4.5738 31.79752   1000             
PFANHO21 PTRAJO21 1 0 0.7841 6.8680 125.8264   2000             
PFEIRA11 PLAVOS11 1 0 3.3600 36.960 385.9375   2001             
PFEIRA11 PRECAR11 1 0 0.6880 7.7760 79.41875   2001             
PFERRO21 PFATEL21 1 0 1.0261 5.3288 38.34710    971             
PFERRO21 PFATEL22 2 0 1.0261 5.3288 38.34710    971             
PFERRO21 PFUNDA21 1 0 0.9680 5.1304 33.88429    971             
PFERRO21 PPNC-F21 1 8 1.9360 10.294 68.59504   1430             
PFERRO21 PSOBRA21 1 0 3.5429 20.884 157.3760    987             
PFERRO21 PSOBRA22 2 0 3.5477 20.894 157.4586    987             
PFRADE31 PA.RAB31 1 0 1.8675 6.4800 41.68888    500             
PFRADE31 PC.FRA31 1 0 0.0518 0.3623 2.488889   1001             
PFRADE31 PCD-RA31 1 0 1.1340 7.6095 56.31111   1001             
PFRADE31 PV.NOV31 1 0 0.1845 1.2645 8.888889   1001             
PFUNDA21 PPNC-F21 1 0 2.1296 11.277 74.38016    971             
PLAGOA11 PBEMPO11 3 0 0.8640 9.2160 107.9250   2001             
PLAGOA11 XAL_LG11 1 0 0.1120 1.0160 10.87500   2462             
PLAGOA21 PBEMPO21 1 0 2.0183 11.209 69.93801   1142             
PLAGOA21 PBEMPO21 2 0 2.0086 11.107 70.06198   1142             
PLAVOS11 PPARAI11 1 0 1.8880 19.616 239.5187   2001             
PM.CAV21 PLAGOA21 1 0 3.5235 19.030 125.0000   1142             
PM.CAV21 PVALPA21 1 8 1.5633 16.751 191.3636   2000             
PM.PED31 PPEGOE32 1 0 2.8440 9.8033 64.80000    735             
PMOGAD21 PVALEI21 1 0 5.7741 32.369 199.4008   1000             
PMOURI21 PCARRA21 1 0 5.3288 27.776 197.0041   1000             
PMOURI21 PPARAI21 1 0 1.7037 9.1331 61.38428   1000             
PMOURI21 PPARAI21 2 0 1.6940 9.1428 59.91735   1000             
POLEIR31 PPEDRA31 1 0 2.3962 7.8210 54.17777    855             
POLEIR31 PPEDRA31 2 0 2.4053 7.8480 54.35555    855             
POLEIR31 PPEDRA31 3 0 1.1340 6.0525 67.37777   1001             
POURIQ31 PN.COR31 1 0 2.7270 9.2610 58.84444    500             
POURIQ31 PTAVIR31 1 0 2.9812 14.035 277.2444   1582             
PP.ALT31 PPALME31 1 0 4.5900 15.592 98.22222    793             
PP.ALT31 PPALME31 2 0 4.5225 15.439 97.95555    793             
PP.ALT31 PQ.GRA31 1 8 4.3470 14.634 95.55555    335             
PP.ALT31 PQ.GRA31 2 0 4.8870 17.235 103.0222    335             
PPALME11 PALCOC11 1 0 0.4320 4.8800 63.30625   2001             
PPALME11 PDIVOR11 1 8 3.0080 33.072 363.5687   2307             
PPALME11 PPEGOE11 1 0 0.9600 10.720 120.5687   1907             
PPALME11 PPM-SN11 3 8 0.6080 7.1360 75.60000   2001             
PPALME11 PSINES11 2 8 2.8320 31.920 328.8625   2001             
PPALME31 PLUSOS31 4 0 1.4940 7.6590 56.57777    982             
PPALME31 PPALME32 1 2 0.0000 0.0000 0.000000   6001             
PPALME31 PPEGOE31 1 0 2.0475 6.9637 44.13333    712             
PPALME31 PQ.ANJ31 1 0 0.9180 4.7070 34.62222   1001             
PPALME32 PPEGOE32 1 0 2.1667 7.2450 47.77777    735             
PPARAI11 PBODIO11 2 0 2.1600 19.888 215.0625   2001             
PPARAI21 PPI-VG21 1 0 4.1769 37.616 434.7933   2000             
PPEDRA31 PFRADE31 1 0 1.2735 10.748 111.7333    855             
PPEDRA31 PPEAM_31 1 0 4.2052 22.923 147.5555   2025             
PPEDRA31 PPEAM_31 2 0 4.2052 22.923 147.5555   2025             
PPENEL21 PTABUA21 1 0 5.1256 28.115 179.8760   1142             
PPENEL21 PTABUA21 2 0 5.1256 28.115 179.8760   1142             
PPEREI21 PAGUIE21 1 0 2.3426 12.748 83.59504    779             
PPEREI21 PMORTA21 2 0 2.2796 12.400 81.28099    522             
PPEREI21 PMORTA22 1 0 1.4472 8.0247 49.83471   1003             
PPEREI21 PPARAI21 1 0 3.3444 18.009 119.8140   1000             
PPEREI21 PPARAI21 2 0 3.3251 18.029 117.1694   1000             
PPEREI21 PPENEL21 1 0 0.8857 4.8690 123.0785   2000             
PPEREI21 PPR-RM21 2 0 2.7249 15.187 94.21487   1000             
PPEREI21 PR.MAI21 1 0 8.2086 44.455 292.0041   1000             
PPEREI21 PTABUA21 2 0 3.1847 17.651 110.1652   1000             
PPICOT21 PBEMPO21 1 0 1.4956 8.3345 51.98347   1142             
PPICOT21 PLAGOA21 1 0 3.0540 17.007 107.0661   1142             
PPICOT21 PLAGOA21 2 0 3.0782 18.866 129.1115   1142             
PPICOT21 PMIRAN21 1 0 1.1471 6.3501 39.77272    601             
PPICOT21 PMIRAN21 2 0 0.9148 6.2726 43.47107   1199             
PPICOT21 PMOGAD21 1 0 1.9941 10.444 72.72727   1000             
PPNC-F21 PPENC_21 1 0 0.0048 0.0678 0.165289   1430             
PPNC-F21 PPERA_21 1 0 0.0048 0.0678 0.206612   1430             
PPOCIN21 PARMAM22 1 0 4.2302 23.440 150.2479   1142             
PPOCIN21 PB.SAB21 1 0 1.0358 7.5746 59.44214   1152             
PPOCIN21 PC.POC21 1 0 0.0823 0.4404 2.789256    779             
PPOCIN21 PCHAFA21 1 0 4.7674 26.707 164.9173   1000             
PPOCIN21 PCHAFA21 2 0 4.5690 26.324 164.7727   1000             
PPOCIN21 XAL_PN21 1 0 1.5246 8.6733 56.77686   1142             
PPOCIN21 XAL_PN22 1 0 1.5391 8.7798 57.47933   1142             
PPOCIN21 XSA_PN21 1 0 1.1640 6.4614 40.70247   1128             
PPOMBA21 PPR-RM21 1 0 0.2759 1.5052 9.690083    501             
PPORTI11 PTAVIR11 1 0 2.3680 24.928 302.6000   2001             
PPP-TB21 PPEBR_21 1 0 0.0048 0.0678 0.227273   1727             
PPP-TB21 PPEPP_21 1 0 0.0048 0.0678 0.227273   1727             
PPP-TB21 PPETTC21 1 0 0.0000 0.0678 0.000000   1727             
PPP-TB21 PPEVGR21 1 0 0.0000 0.0678 0.000000   1727             
PR.MAI11 PLAVOS11 1 0 2.5600 28.784 295.1625   2001             
PR.MAI11 PPEGO_11 1 0 2.4800 26.880 280.8750   2001             
PR.MAI21 PCARRE21 1 0 3.1460 16.988 108.8842   1000             
PR.MAI21 PCARRE21 3 0 2.9718 15.270 111.9214   1000             
PR.MAI21 PCARRE22 2 0 2.9427 15.192 111.9834   1000             
PR.MAI21 PCARVO21 1 0 2.8362 15.792 98.65702   1000             
PR.MAI21 PPR-RM21 2 0 5.7257 31.866 197.9545   1000             
PRECAR11 PRECAR12 1 0 0.0000 0.2240 0.000000   6000             
PRECAR11 PV.N.F11 1 0 1.3280 14.032 168.3250   2001             
PRECAR12 PPARAI11 1 0 2.4640 28.304 292.7562   2001             
PRECAR21 PMAIA_21 1 0 1.2197 6.3210 45.59917   1000             
PRECAR21 PRR-CN21 3 0 0.1888 2.5168 42.76859   2000             
PRECAR21 PRR-VM21 2 0 0.2904 3.0540 38.11983   2000             
PRECAR21 PT.OUT21 1 0 0.2033 2.7249 44.46281   2501             
PRECAR21 PTORRA21 1 0 1.6988 8.5378 58.71900   1000             
PRECAR21 PURRO_21 1 0 1.2052 6.2872 44.97933   1000             
PRIBAD11 PPEDRA11 1 0 0.6240 7.0720 72.89375   2680             
PRIBAD11 PRECAR12 1 0 0.8640 9.8560 100.1375   2680             
PRIBAD11 PRIBAD12 1 0 0.0000 0.2240 0.000000   6000             
PRIBAD12 PA.LIN11 2 0 1.7600 19.936 204.6875   2680             
PRIBAD12 PRECAR11 2 0 1.0080 11.424 116.1312   2680             
PRIBAD31 PCD-RA31 1 0 4.9545 13.367 89.20000    516             
PRIBAD31 PFAFE_31 1 0 3.7305 15.275 103.2444    855             
PRIBAD31 PFAFE_31 2 0 2.0250 12.870 110.2222    500             
PRIBAD31 POLEIR31 1 0 3.6855 14.519 97.37777    589             
PSABOI31 PLUZIA31 1 0 1.0553 3.2715 25.37777    674             
PSABOI31 PLUZIA31 2 8 1.0553 3.2715 25.37777    674             
PSABOI31 PPORTI31 1 0 4.3223 14.118 98.22222    855             
PSACAV21 PA.S.J21 1 0 0.8131 6.1468 743.2851   1294             
PSACAV21 PCARRE21 1 0 2.3958 12.593 184.4628   1000             
PSACAV21 PCARRE21 2 0 2.3377 12.429 180.2479   1000             
PSACAV21 PFANHO21 2 0 1.1035 5.4740 140.0000   1000             
PSACAV21 PFANHO21 3 0 1.6117 8.5281 155.1446   1003             
PSETUB31 PPALME31 1 0 0.3285 1.7708 11.77777   1001             
PSETUB31 PPALME31 2 0 0.3285 1.7302 11.55555   1001             
PSETUB31 PPALME31 3 0 0.3195 1.7122 11.37777    781             
PSINES11 PFANHO11 1 0 4.9920 53.648 612.4625   2001             
PSINES11 PPM-SN11 3 8 2.1440 24.896 263.9812   2001             
PSINES11 PPORTI11 3 0 3.0080 31.680 350.6000   2001             
PSINES31 PCOG-A31 1 0 0.4140 2.1465 15.20000   1001             
PSINES31 PCOG-A31 2 0 0.4140 2.1465 15.20000   1001             
PSINES31 PCOG-C31 1 0 0.6345 2.6033 121.2000   1001             
PSINES31 PERMID31 1 0 2.1915 13.428 91.33333   1001             
PSINES31 PM.PED31 1 0 6.0773 21.546 134.9777    855             
PSINES31 POURIQ31 1 0 4.8465 24.597 183.3777   1001             
PSINES31 POURIQ31 2 0 4.8465 24.597 183.3777   1001             
PSINES31 PPORTI31 2 0 11.814 38.637 268.0888    855             
PSINES31 PSABOI31 1 0 7.5037 24.558 170.0888    855             
PT.OUT21 PRR-CN21 1 0 0.0145 0.2081 3.533058   3160             
PTABUA21 PMORTA22 1 0 3.0976 16.843 110.1239   1003             
PTABUA21 PPP-TB21 1 0 0.9196 4.9465 33.14049   1727             
PTAVIR11 XPU_TV11 1 0 1.0240 9.2480 107.7500   2001             
PTG-CN21 PT.OUT21 1 0 0.1742 2.3426 39.52479   3149             
PTORRA21 PCARRA21 1 0 0.9874 5.3095 35.28925   1000             
PTRAJO21 PAM-CH21 1 0 0.6970 3.7704 24.17355   1003             
PTRAJO21 PCARVO21 1 0 3.4800 19.398 121.0123   1000             
PTUNES31 PESTOI31 1 0 4.3942 19.734 142.8444   1001             
PTUNES31 POURIQ31 1 0 6.3518 23.744 179.9555    855             
PTUNES31 PPORTI31 1 0 3.4087 11.126 77.55555    855             
PTUNES31 PPORTI31 2 0 3.4087 11.126 77.55555    855             
PTUNES31 PPORTI31 3 0 1.2398 12.971 160.4000   1001             
PTUNES31 PTAVIR31 1 0 5.2515 27.029 197.1111   1001             
PV.CHA21 PGOUVE21 1 0 0.9148 5.1062 31.50826   1000             
PV.CHA21 PGOUVE22 2 0 0.9051 5.0288 31.50826   1000             
PV.CHA21 PTABUA21 1 0 2.1683 12.066 74.73140   1142             
PV.CHA21 PTABUA21 2 0 2.1683 12.071 74.77272   1142             
PV.FRI31 POLEIR31 1 0 2.9137 9.2812 66.75555    589             
PV.FRI31 POLEIR31 2 0 2.9093 9.2498 67.02222    589             
PV.FRI31 PPEDRA31 2 0 4.9320 17.559 112.5777    855             
PV.MIN11 PPEDRA11 1 0 0.9280 8.5440 144.2000   3424             
PV.MIN11 PPEDRA11 2 0 0.8800 9.2480 136.4625   3424             
PV.MIN11 PR.PEN11 1 0 0.7680 8.0160 98.92500   2354             
PV.MIN11 PR.PEN11 2 0 0.7680 8.0160 98.92500   2354             
PV.N.F11 PPEDRA11 1 0 2.4160 25.728 302.3000   2680             
PV.NOV31 PC.SAL31 1 0 0.4702 3.1680 23.20000   1001             
PV.P.A21 PPEV.P21 1 0 0.0339 0.1791 1.239669    869             
PV.P.A21 PVALPA21 1 0 1.0164 11.180 121.0743   2682             
PV.P.A21 PVALPA21 2 0 1.0164 11.180 121.0743   2000             
PVALDI21 PCARRA21 1 0 2.5410 13.968 91.52892    779             
PVALDI21 PPI-VG21 1 0 0.2420 2.1296 25.95041   2000             
PVALDI21 PRECAR21 1 0 4.9755 26.077 185.0000   1142             
PVALDI21 PREGUA21 1 0 0.1646 0.8809 5.888430    779             
PVALDI21 PURRO_21 1 0 3.8188 20.100 141.6528   1142             
PVALDI21 PV.P.A21 1 0 3.4848 19.021 123.1404   1142             
PVALDI21 PV.P.A21 2 0 3.4848 19.021 123.1404   1142             
PVALDI21 PVG-AM21 1 0 0.3630 4.0172 43.07851   1968             
PVALDI21 PVG-VM21 4 0 1.8876 19.747 244.2768   2000             
PVALDI31 PC.TAB31 1 0 1.8878 8.0685 51.86666    250             
PVERMO11 PRECAR11 3 0 0.5280 5.6640 70.48125   2001             
PVERMO11 PV.N.F11 1 0 1.0720 11.168 137.8312   2001             
PVERMO21 PCUSTO21 1 0 0.7018 4.0898 30.26859   1000             
PVERMO21 PCUSTO21 2 0 0.3775 2.6426 18.63636   1000             
PVERMO21 PPRELA21 1 0 0.4066 2.7685 20.55785   1239             
PVERMO21 PPRELA21 2 0 0.8228 1.8682 746.5495   1294             
PVERMO21 PRECAR21 1 0 1.5391 8.0344 57.80991   1000             
PVERMO21 PRR-VM21 2 0 0.2468 2.6136 32.74793   2000             
PVERMO21 PVG-VM21 4 0 0.2517 2.6378 32.66528   2000             
PVG-AM21 PPEVAL21 1 0 0.2807 1.4762 9.938017   1328             
PZEZER21 PC.BOD21 1 0 0.0532 0.2904 1.942149    501             
PZEZER21 PC.BOD22 2 0 0.0871 0.2952 1.900826    501             
PZEZER21 PC.BOD23 3 0 0.0871 0.2952 1.900826    501             
PZEZER21 PPENEL21 1 0 3.8284 20.647 134.6694   1055             
PZEZER21 PPENEL21 2 0 3.8284 20.647 134.6694   1055             
PZEZER21 PSANTA21 1 0 4.0462 22.191 142.2520   1055             
PZEZER21 PSANTA21 2 0 4.0462 22.191 142.2520   1055             
PZEZER31 PBOUCA31 1 0 4.5158 15.450 98.00000    400             
PZEZER31 PBOUCA31 2 0 4.5315 15.462 99.06666    400             
QBOSA_1  QKRIZ_1  1 0 1.3810 15.912 265.0400   2000 496         
QBOSA_1  QVARI_1  1 0 2.3050 28.255 396.3230   2000 495         
QCVAH_1  QLMAR_1  1 0 1.0400 10.845 145.8580   1200 045         
QEBOR31  QBOSA_1  1 0 0.9400 11.506 165.7160   1200 043         
QEBOR41  QKRIZ_1  1 0 0.4590 5.4070 83.43100   1200 044         
QEVO1_21 QEVO1_22 1 2 0.0000 0.0000 0.000000   2000 SPE         
QEVO1_21 QLEME_21 1 0 4.9840 32.974 221.4900    760 071         
QGABC_1  QGABC_12 1 2 0.0000 0.0000 0.000000   2000 SPG         
QGABC_1  QPBIS_1  1 0 0.9650 12.188 173.6970   2280 429         
QGABC_1  XGN_GA11 1 0 0.3880 4.6210 70.53700   2000 481         
QGABC_12 XGY_GA11 1 0 0.5650 6.7090 58.00600   2000 448         
QHRIC_5  QVARI_5  1 1 0.5720 1.8490 345.0890   1500 E01         
QHZDA_1  QSUCA_1  1 0 1.5330 19.490 275.6390   2000 493         
QKOSI_1  QLEME_1  1 0 0.6780 7.9530 121.9000   1500 488         
QKOSI_1  QMOLD_1  1 0 0.2650 3.3270 48.40700   2355 489         
QKRIZ_1  QBYST_1  1 0 1.7760 22.272 324.0800   2000 483         
QKRIZ_1  QBYST_1  2 0 1.7760 22.272 324.0800   2000 484         
QKRIZ_1  QPBIS_1  1 0 1.2550 13.907 172.1510   2010 439         
QKRIZ_1  XSO_KR11 1 8 1.7890 19.382 234.1150   2400 424         
QKRIZ_21 QSENI_2  1 0 3.3240 21.312 138.0310    785 283         
QLEME_1  QLEME_12 1 2 0.0000 0.0000 0.000000   2000 SPL         
QLEME_1  QSPNV_1  1 0 1.7220 17.659 222.2250   1995 408         
QLEME_1  XKR_LE11 1 0 1.7390 17.763 255.3300   1500 477         
QLEME_12 QMOLD_1  1 0 0.8280 9.7060 148.7590   2000 487         
QLEME_12 QVOLA_1  1 0 2.3080 24.226 290.5040   1570 409         
QLEME_12 XKR_LE12 2 0 1.7350 17.752 255.3300   1500 478         
QLEME_21 QEVO1_22 1 0 4.9840 32.974 221.4900    815 072         
QLEME_21 QSUCA_2  1 0 15.389 78.860 465.2820    665 273         
QLEVI_1  QLEVI_12 1 2 0.0000 0.0000 0.000000   2000 SPY         
QLEVI_1  XGO_LE11 1 0 1.2470 14.034 155.8620   2000 449         
QLEVI_12 QRSOB_1  1 0 3.3390 36.258 438.4960   2000 426         
QLMAR_1  QMEDZ_1  1 0 1.2220 15.129 211.3480   2000 461         
QLMAR_1  QSPNV_1  1 0 2.5360 25.758 327.9940   1500 407         
QLMAR_1  QVARI_1  1 0 1.6680 18.467 251.2840   2000 406         
QMALZ_1  QKRIZ_1  1 0 0.3860 4.0330 54.32400   1200 050         
QMEDZ_1  QSUCA_1  1 0 1.4080 17.585 245.8370   2000 494         
QMOLD_1  QRSOB_1  1 0 2.6530 28.855 350.6650   2010 427         
QMOLD_1  QVKAP_1  1 0 2.5830 27.946 339.1200   2000 428         
QPBIS_1  QSTUP_1  1 0 1.0410 12.016 191.4190   2000 498         
QPBYS_2  QSUCA_2  1 0 10.605 47.697 133.2330    665 271         
QPBYS_2  XLI_PB21 1 0 4.0600 20.700 124.0500    835 270         
QPBYS_5  QHRIC_5  1 1 1.8660 15.132 307.8790   1500 E02         
QPBYS_5  QPBYS_52 1 7 0.0000 0.0000 0.000000   2000 SPB         
QRSOB_1  XSA_RI11 1 0 0.6940 8.0720 90.02900   2000 447         
QSALA_2  QKRIZ_21 1 0 1.8220 11.488 75.02200    785 279         
QSENI_2  XSO_SE21 1 0 3.0300 16.950 124.0500    960 280         
QSIRO_2  QSUCA_2  1 0 2.4420 14.996 105.5620    360 281         
QSIRO_2  QSUCA_2  2 0 2.4420 14.996 105.5620    360 282         
QSTUP_1  XSO_ST11 1 0 1.1650 14.897 210.4550   2000 497         
QSUCA_1  QSUCA_12 1 2 0.0000 0.0000 0.000000   2000 SPS         
QSUCA_1  QVARI_1  1 0 0.5250 5.4860 68.86400   2000 405         
QVARI_1  QVARI_12 1 2 0.0000 0.0000 0.000000   2000 SPX         
QVARI_1  XNO_VA11 1 0 1.1330 11.261 139.1660   2000 404         
QVDUR_11 QEMOR11  1 0 0.1530 1.9560 27.16100   1500 046         
QVDUR_11 QEMOR31  1 0 0.1620 2.0630 28.65100   1500 048         
QVDUR_11 QGABC_12 1 0 2.0530 25.744 374.5980   2280 479         
QVDUR_11 QHZDA_1  1 0 1.3930 17.526 253.1980   2000 492         
QVDUR_11 QLEVI_1  1 0 0.4110 4.4630 55.61500   2100 490         
QVDUR_11 QVDUR_12 1 2 0.0000 0.0000 0.000000   2000 SPV         
QVDUR_11 XGN_VD11 1 0 1.1110 13.231 203.5330   2000 480         
QVDUR_12 QEMOR21  1 0 0.1560 1.9850 27.56200   1500 047         
QVDUR_12 QEMOR41  1 0 0.1620 2.0420 28.06600   1500 049         
QVDUR_12 QKRIZ_1  1 0 1.8090 19.632 239.0320   2100 425         
QVDUR_12 QLEVI_12 1 0 0.3800 4.6200 71.23100   2000 491         
QVKAP_1  QEVO2_11 1 0 0.1530 1.6400 19.85800    720 041         
QVKAP_1  QEVO2_12 1 0 0.1480 1.5900 19.26100    240 042         
QVKAP_1  XVK_MU11 1 0 0.8290 8.7030 87.80000   1980 440         
QVOLA_1  QVKAP_1  1 0 1.4200 15.250 191.9110   1570 410         
RABAT_5  RBRLT15  1 0 2.2600 5.6000 35.00048    485             
RABAT_5  RSMIRI5  1 0 1.1300 2.8200 40.50141    485             
RADJU_5  RFARA_5  1 0 5.9000 14.800 92.00154    485             
RAFUM_5  RCACIU5  1 8 2.0000 6.4000 40.00001    575             
RAFUM_5  RTINCD5  1 8 5.4600 16.920 99.79897    575             
RAGHIR5  RTARN_5  1 0 3.0900 7.7200 48.25014    485             
RAIUD_5  RTEIU_5  1 0 2.5000 6.2000 38.00101    485             
RAIUL15  RTEIU_5  1 0 3.0000 7.6000 45.00017    485             
RAIUL22  RGILC22  1 0 4.1000 24.400 157.0010    600             
RAIUL22  RMINT12  1 0 6.4000 35.799 229.9991    978             
RAIUL22  RSUGA22  1 0 3.3400 19.740 126.9988    600             
RAIUL25  RAIUD_5  1 0 5.3000 13.200 81.99870    485             
RAIUL25  RAIUL15  1 7 0.0000 0.0000 0.000000   1250             
RAIUL25  RBRAB_5  1 0 0.7800 1.9000 12.19880    485             
RAIUL25  RSEBE_5  1 0 3.0000 7.6000 47.00136    500             
RAIUL25  RZLAT_5  1 0 5.6000 14.600 92.00154    485             
RALBE_5  RCERB_5  1 0 0.8600 1.7600 10.99871    440             
RALES_5  RREME_5  1 0 6.5000 16.240 101.4984    485             
RALES_5  RREME_5  2 0 7.4000 18.500 126.9988    485             
RALES_5  RSUPL_5  1 0 5.9200 14.810 92.00154    485             
RALES_5  RSUPL_5  2 0 5.9200 14.810 92.00154    485             
RALEX15  RALEX25  1 2 0.0000 0.0000 0.000000    600             
RALEX15  RROSV_5  1 0 6.0900 15.220 95.19967    485             
RALEX15  RVIIS25  1 0 3.3600 8.4000 51.99964    485             
RALEX15  RZIMN_5  1 0 5.8700 14.700 92.00154    485             
RALEX25  RIZVR_5  1 0 4.3000 13.900 87.00012    575             
RARA1D5  RARA2D5  1 2 0.0000 0.0000 0.000000   1200             
RARA1D5  RFANT_5  1 0 0.7300 2.3500 15.00110    575             
RARA1D5  RSEMLA5  1 0 7.6800 20.590 128.6999    485             
RARA2D5  RCARD15  1 0 0.8200 2.6400 16.49995    575             
RARA2D5  RCARD25  1 0 0.8200 2.6400 16.49995    575             
RARA2D5  RMURE_5  1 0 0.7200 2.3800 14.80004    575             
RARA2D5  RMURE_5  2 8 0.7200 2.3800 14.80004    575             
RARA2D5  RPOLT_5  1 0 1.2000 2.7000 16.99914    485             
RARA2D5  RVARD_5  1 8 9.4400 29.030 181.4488    485             
RARA4D1  RARAD41  1 2 0.0000 0.0000 0.000000   1600             
RARA4D1  XSA_AR11 1 0 1.6900 17.900 185.5989   1920             
RARAD22  RCARA22  1 0 3.3840 20.000 128.6009    960             
RARAD22  RTIMI22  1 0 3.8000 22.600 145.0001    960             
RARAD41  RNADA_1  1 0 1.0860 9.7600 131.0000   1920             
RARCU_5  RCHIT15  1 0 2.0800 5.4800 34.25906    485             
RARCU_5  RTITU_5  1 8 9.0000 20.200 125.9998    420             
RAREF22  RRIUR22  1 0 3.3000 19.799 126.9988    960             
RAREF22  RTHARG2  1 0 0.2000 1.2000 29.99906    960             
RAREF_5  RALBE_5  1 0 2.6600 5.3700 32.99927    440             
RAREF_5  RCLNG_5  1 0 7.1000 17.780 110.9987    485             
RAREF_5  RCLNG_5  2 0 7.1000 17.780 110.9987    485             
RARGS_5  RVALD_5  1 0 1.1300 2.8200 16.99914    420             
RARGS_5  RVALD_5  2 8 1.0000 3.2000 19.99937    575             
RARMEN5  RBTSR_5  1 0 3.9100 9.7850 61.00030    485             
RARMEN5  RCRUS_5  1 0 3.9100 9.7850 61.00030    485             
RARMT_5  RBANO25  1 0 8.7300 21.830 136.3984    485             
RBABAD5  RBAIA_5  1 0 3.8600 9.6600 60.39994    485             
RBABAD5  RTULC15  1 0 9.4800 20.160 125.9998    600             
RBABAN5  RCTACN5  1 8 0.1500 0.2540 90.67893    500             
RBACI_5  RNADAS5  1 0 0.3460 0.7150 226.2471    485             
RBAIA_5  RMIHV_5  1 0 2.6500 6.6400 41.00091    485             
RBAIL_5  RBASB25  1 0 5.1600 12.910 80.99968    420             
RBAIL_5  RCETA25  1 0 6.5600 16.400 101.4984    485             
RBAIL_5  RISA2_5  1 0 8.6700 21.670 0.000000    485             
RBAITA5  RCRISC5  1 0 2.0800 5.2100 32.59999    485             
RBALBA5  RLREB_5  1 8 0.1650 0.3739 155.4770    500             
RBALS_5  RCRAE_5  1 8 5.4600 13.640 84.99893    485             
RBALS_5  RDRAG25  1 0 5.4100 17.440 109.0006    575             
RBALS_5  RDRAG25  2 0 12.060 30.160 189.0012    485             
RBALS_5  RGRAD_5  1 0 3.7100 11.970 74.99923    575             
RBALTG5  RGIA1L5  1 0 3.0500 18.049 116.0899    485             
RBAM5_5  RBAM4_5  1 0 1.0600 2.6600 16.99914    500             
RBAM5_5  RBAMA25  1 0 0.6400 1.6000 9.999689    485             
RBAMA15  RBAM2_5  1 0 0.7900 2.0500 15.00110    485             
RBAMA15  RBAM4_5  1 0 1.5300 4.3000 26.99884    485             
RBAMA15  RCAVN_5  1 0 2.4960 6.3490 61.28995    485             
RBAMA15  RSAMA_5  1 0 11.650 29.170 181.9987    485             
RBAMA15  RSOMC_5  1 0 3.7000 9.2200 57.61994    485             
RBAMA22  RIERN22  1 0 10.800 63.799 409.9997   1062             
RBAMA22  RTIHA22  1 0 4.1000 24.200 154.9998    960             
RBAMA25  RBACI_5  1 8 16.700 41.000 260.0013    480             
RBAMA25  RBAM2_5  1 0 1.8200 4.5600 28.55079    485             
RBAMA25  RBAM2_5  2 8 0.2200 0.8900 5.601459    485             
RBAMA25  RBAMA15  1 7 0.0000 0.0000 0.000000   1200             
RBAMA25  RNEGR_5  1 0 5.6100 14.010 87.99915    485             
RBAMA25  RSIGH_5  1 0 9.2200 23.059 144.0010    500             
RBANE25  RPAJAB5  1 0 0.2000 0.5000 489.0014    500             
RBANO15  RBANO25  1 7 0.0000 0.0000 0.000000    600             
RBANO15  RDROB15  1 0 0.5300 2.1200 12.99991    665             
RBANO25  RDROB25  1 0 0.5300 2.1200 12.99991    665             
RBANO25  RDROB45  1 8 0.5300 2.1200 12.99991    665             
RBANO25  RDROB55  1 8 0.5300 2.1200 12.99991    665             
RBARB22  RFCSV22  1 0 5.8100 30.490 204.9100    978             
RBARB22  RFILE22  1 0 0.5000 2.8000 18.00132    978             
RBARB25  RBARB_5  1 7 0.0000 0.0000 0.000000    600             
RBARB25  RSMIR25  1 8 1.6000 4.0000 24.99984    485             
RBARB_5  RSMIR15  1 8 0.7100 2.8600 17.86937   1000             
RBARJ15  RBARJ25  1 7 0.0000 0.0000 0.000000    300             
RBARJ15  RMURS_5  1 0 1.8300 4.5000 33.67001    380             
RBARJ25  RUNGH25  1 0 2.4300 5.9800 44.69009    480             
RBARN_5  RTART_5  1 0 1.7000 4.2400 25.99982    485             
RBARN_5  RVDOR_5  1 0 4.7800 12.000 74.00021    500             
RBART_5  RCARB_5  1 8 1.7600 3.8500 23.99861    420             
RBART_5  RFILI_5  1 0 8.8100 18.440 115.0010    420             
RBART_5  RPOJA_5  1 0 3.7800 7.6300 47.70005    420             
RBART_5  RSTOI_5  1 0 7.8200 16.900 106.0003    420             
RBARU22  RHASD22  1 0 2.9400 17.420 112.0009   1062             
RBARU25  RCFPUI5  1 0 1.5600 4.1100 25.59989    485             
RBARU25  RHATE_5  1 0 4.2600 10.660 67.00074    500             
RBARUM5  RANIN_5  1 0 2.8900 7.2200 45.00017    485             
RBARUM5  RBARU25  1 7 0.0000 0.0000 0.000000   1150             
RBARUM5  RLUPE_5  1 0 4.8800 11.060 68.99878    485             
RBARUM5  ROTRO_5  1 8 12.900 26.400 164.9994    250             
RBARUM5  RPTRI15  1 0 5.5800 14.000 87.00012    485             
RBARUM5  RRETE_5  1 0 5.6200 11.360 70.99999    250             
RBASA15  RCPAL25  1 0 3.2900 8.2400 51.00061    485             
RBASA15  RLUMI_5  1 0 4.9000 12.200 76.00140    485             
RBASA15  RMEDG15  1 0 2.2000 5.4800 34.00145    485             
RBASA25  RBALTG5  1 8 2.6400 15.600 100.3299    800             
RBASA25  RBASA15  1 2 0.0000 0.0000 0.000000    600             
RBASA25  RMEDG25  1 0 2.2000 5.5400 35.00048    485             
RBASA25  RNEPT_5  1 0 8.5600 21.410 134.0014    485             
RBASA25  RPALA_5  1 0 3.3000 8.2500 51.60065    485             
RBASB15  RCALF_5  1 0 1.7000 2.6000 25.99982    485             
RBASB15  RCETA15  1 0 3.3600 8.4000 73.00118    485             
RBASB25  RBASB15  1 7 0.0000 0.0000 0.000000    600             
RBASB25  RCETA25  1 0 3.3600 8.4000 73.00118    485             
RBECL_5  RCELU_5  1 0 3.5000 8.7000 54.00083    500             
RBECL_5  RVIIS15  1 0 6.0000 15.100 94.99861    500             
RBEIU_5  RVASC15  1 0 4.4100 9.1000 55.99887    420             
RBERB_5  RCAZN_5  1 0 9.8500 24.610 153.7998    485             
RBERC_5  RTATA_5  1 0 1.9600 4.9000 30.64905    485             
RBERC_5  RTELEA5  1 0 0.4200 1.0000 6.499955    485             
RBIRL25  RREDI_5  1 0 10.220 21.230 133.0997    420             
RBIRL_5  RBIRL25  1 2 0.0000 0.0000 0.000000    575             
RBIRL_5  RFALC_5  1 0 7.5700 18.920 118.0012    500             
RBIRS25  RTRGJ_5  1 0 1.7400 4.2000 26.19994    420             
RBORS_5  RPOSUL5  1 0 0.9300 2.3300 14.57007    485             
RBORS_5  RSIGH_5  1 0 14.020 35.029 219.0003    500             
RBORZ_5  RGUTI_5  1 0 0.4300 1.2000 7.498981    575             
RBORZ_5  RGUTI_5  2 0 0.4300 1.2000 7.498981    575             
RBOTO_5  RHUDU_5  1 0 0.7400 1.8400 10.99871    485             
RBOTO_5  RHUDU_5  2 0 0.9800 2.8000 16.99914    485             
RBOTO_5  RVERE_5  1 0 3.7900 9.4800 58.99911    500             
RBRAB_5  RAIUL15  1 0 0.7800 1.9000 12.19880    485             
RBRAB_5  RSEBE_5  1 0 3.1400 7.8400 48.99942    485             
RBRAD15  RBRAD25  1 2 0.0000 0.0000 0.000000   1600             
RBRAD15  RPITS_5  1 0 0.7500 2.4000 15.00110    575             
RBRAD25  RMIOV_5  1 0 4.1800 13.480 83.99990    575             
RBRAD25  RPITN25  1 0 2.2900 7.3800 45.99919    600             
RBRAD25  RPITV_5  1 0 1.4100 4.5400 28.00101    575             
RBRAD25  RPRDU_5  1 0 2.3000 7.4400 45.99919    600             
RBRAS25  RBRASA5  1 7 0.0000 0.0000 0.000000   1200             
RBRAS25  RBRASB5  1 7 0.0000 0.0000 0.000000   1200             
RBRAS25  RCETB25  1 0 0.3770 1.2130 8.767870    575             
RBRAS41  RBRAD41  1 0 5.4000 50.599 500.0000   1920             
RBRAS41  RDIRS41  1 0 0.4600 4.3900 44.00114   1920             
RBRAS41  RGUTI41  1 0 4.4000 41.299 409.9997   1920             
RBRASA5  RBRASB5  1 7 0.0000 0.0000 0.000000   1200             
RBRASA5  RHOGH25  1 0 9.3000 19.200 119.9993    420             
RBRASA5  RICA__5  1 0 1.7086 5.1289 384.5069    575             
RBRASA5  RIUSBB5  1 8 0.3700 1.6000 10.00000    300             
RBRAZ12  RBRAZ22  1 2 0.0000 0.0000 0.000000    850             
RBRAZ12  RTELE22  1 0 1.3000 12.400 122.9996    720             
RBRAZ22  RFUD222  1 0 4.7700 28.270 181.9987   1062             
RBRAZA5  RBRAZB5  1 7 0.0000 0.0000 0.000000    600             
RBRAZA5  RPLON_5  1 0 2.0000 8.0000 49.99844    665             
RBRAZA5  RTELEA5  1 0 1.5900 6.3600 39.75088    665             
RBRAZB5  RPLON_5  1 0 2.0000 8.0000 49.99844    665             
RBRAZB5  RPLSD_5  1 0 1.0000 4.2000 25.99982    665             
RBRDN12  RAREF22  1 0 5.3000 31.200 200.0000    960             
RBRDN12  RBRDN22  1 2 0.0000 0.0000 0.000000   1600             
RBRDN12  RPITS22  1 0 0.4500 2.7000 16.99914   1062             
RBRDN12  RTARGA2  1 0 3.8000 22.500 144.0010   1062             
RBRDN22  RSTUP22  1 0 5.0000 29.700 190.9994   1062             
RBRDN22  RTARGB2  2 0 3.8000 22.500 144.0010   1062             
RBRDS15  RHCORN5  1 0 2.5700 9.4800 59.32991    575             
RBRDS25  RBRDS15  1 7 0.0000 0.0000 0.000000    600             
RBRDT_5  RGROSI5  1 8 5.2800 13.200 82.50009    485             
RBRDT_5  RVASC25  1 0 7.1600 20.420 128.0010    485             
RBRLS_5  RBRLT25  1 0 1.8600 6.0000 36.99853    575             
RBRLS_5  RLACS25  1 0 1.6900 5.4400 34.00145    575             
RBRLT15  RBRLT25  1 2 0.0000 0.0000 0.000000    600             
RBRLT25  RSMIR25  1 0 3.0000 9.6000 60.00127    485             
RBRTM_5  RBRASA5  1 0 1.0980 3.4607 88.64913    575             
RBRTM_5  RRISN_5  1 0 1.9989 5.8331 598.4309    575             
RBRZA_5  RCIMP_5  1 0 2.5400 5.2700 32.92073    420             
RBUC-15  RBUC-25  1 7 0.0000 0.0000 0.000000   1200             
RBUC-15  RFUND15  1 0 0.1911 1.0890 813.3579    738             
RBUC-25  RBUC-A5  1 8 0.0800 0.4420 252.1300   1030             
RBUC-A5  RBUC-B5  1 2 0.0000 0.0000 0.000000    500             
RBUC-A5  RPANDA5  1 0 0.2480 0.5480 195.6799    500             
RBUC-B5  RBUCU15  1 0 0.6000 0.9900 1265.746    500             
RBUC141  RBUC241  1 2 0.0000 0.0000 0.000000   1600             
RBUC141  RGIAL21  1 0 4.9900 47.099 468.2008   1920             
RBUC241  RPELI41  1 0 3.8300 36.250 446.3009   1920             
RBUCOV5  RSACA_5  1 0 0.6800 2.0000 12.29996    485             
RBUCU15  RBUCU25  1 7 0.0000 0.0000 0.000000    600             
RBUCU15  RFILA15  1 0 0.3000 0.6000 694.9987    600             
RBUCU15  RIMGB15  1 0 1.1000 3.7000 22.70113    575             
RBUCU15  RPOPL_5  1 0 0.6500 2.0800 12.99991    575             
RBUCU22  RDMOS22  1 0 0.3500 2.0500 12.99991    561             
RBUCU22  RFUD212  1 0 1.8000 10.500 67.57878   1062             
RBUCU22  RFUD222  2 0 1.8000 10.500 67.57878   1062             
RBUCU22  RGHIZ22  1 0 5.1400 30.400 196.0007    960             
RBUCU25  RBALBA5  1 0 0.2000 0.2000 400.0000    500             
RBUCU25  RDUDS15  1 0 0.4000 1.6000 9.999689    575             
RBUCU25  RFILA25  1 0 0.1430 0.6230 431.0264   1139             
RBUCU25  RIMGB25  1 0 1.1900 3.7000 22.70113    575             
RBUCU25  RMBRVB5  1 0 0.4000 1.2000 713.0001    500             
RBUJO15  RCOTRA5  1 0 1.0000 3.5000 600.0001    500             
RBUJO15  RCRIN25  1 0 1.0000 3.1800 618.0015    665             
RBUJO15  RDOMNA5  1 0 0.1600 0.9600 6.000442    870             
RBUJO25  RBUJO15  1 7 0.0000 0.0000 0.000000    600             
RBUJO25  RDOMNB5  1 0 0.1600 0.8500 6.000442    870             
RBUJO25  RIREMA5  1 0 0.1000 0.2000 300.0000    500             
RBUJO25  RMILI25  1 0 0.3000 1.1000 6.999468    665             
RBUNE_5  RCELU_5  1 0 3.4000 8.5000 52.99866    500             
RBURI_5  ROSTRA5  1 0 1.3000 3.8600 64.99955    575             
RBUZN_5  RBUZE_5  1 0 2.0100 5.0300 31.40963    485             
RBUZN_5  RBUZS_5  1 0 2.5800 6.4500 40.41030    485             
RBUZN_5  RCRIG_5  1 0 0.7000 2.2500 14.09946    575             
RBUZN_5  RHCAN15  1 0 1.6600 5.8700 36.70008    485             
RBUZN_5  RHVER15  1 0 1.4000 4.8200 30.09959    485             
RBUZS_5  RBUZE_5  1 0 0.7600 1.9100 11.95061    485             
RCACIU5  RTINC_5  1 0 1.7800 5.7300 35.80001    575             
RCALAC5  RORTI_5  1 0 2.0600 5.1500 32.20006    485             
RCALA_5  RDRGA_5  1 0 4.1300 10.300 64.50003    485             
RCALA_5  RPELI_5  1 0 0.9000 3.1100 19.44017    575             
RCALA_5  RPIET_5  1 0 4.7400 11.810 74.00021    485             
RCALF25  RCALF_5  1 2 0.0000 0.0000 0.000000   1200             
RCALN_5  RHAS2_5  1 0 1.3000 3.3000 21.00186    485             
RCALN_5  RORAS_5  1 0 4.3300 15.870 99.19892    485             
RCALN_5  RSIME_5  1 0 2.7900 6.9900 44.00114    485             
RCALR_5  RCTRZ_5  1 0 0.1300 0.3300 2.100154    485             
RCAPRI5  RPETRO5  1 0 1.9100 5.1700 33.30999    485             
RCARA22  RSACA22  1 0 0.5530 3.2690 21.02195    960             
RCARD15  RCARD25  1 7 0.0000 0.0000 0.000000   1200             
RCARD15  RPOLT_5  1 0 0.3200 1.0400 6.499955    575             
RCARD15  RPOLT_5  2 8 6.2000 20.000 125.0008    575             
RCARV_5  RAMAR_5  1 0 4.0800 10.200 64.00051    485             
RCARV_5  RCARN_5  1 0 0.9000 2.8800 18.00005    575             
RCARV_5  RCARS_5  1 0 0.4600 1.1500 6.999468    485             
RCARV_5  RSTUD_5  1 0 3.9000 7.8100 48.99942    420             
RCAVN_5  RTGLAP5  1 0 6.3840 16.518 125.5839    485             
RCAVN_5  RVISEU5  1 0 8.7986 22.733 154.3800    485             
RCAZA_5  RURZI_5  1 0 6.4800 16.200 101.2095    485             
RCEBV_5  RCETB25  1 7 0.0000 0.0000 0.000000   1200             
RCEBV_5  RDIRS_5  1 0 1.0320 2.6100 18.36292    420             
RCEBV_5  RHARM_5  1 0 1.5100 3.6170 25.16698    420             
RCERB_5  RELAR_5  1 0 0.8500 1.7600 10.99871    440             
RCERN15  RCERN25  1 7 0.0000 0.0000 0.000000    600             
RCERN15  RMEDG15  1 8 2.1800 8.8100 79.20990    600             
RCERN25  RMEDG25  1 8 2.1800 8.8200 80.53000    600             
RCETA15  RCALF25  1 0 3.1400 12.200 76.12078    500             
RCETA15  RCETA25  1 7 0.0000 0.0000 0.000000   1200             
RCETA15  ROSTRB5  1 0 5.1500 20.600 128.6983    665             
RCETA15  ROSTRB5  2 0 5.1500 20.600 128.6983    665             
RCETA22  RCALF22  1 0 2.5000 14.780 95.12992    720             
RCETA_5  RSACA_5  1 0 0.7700 2.2400 13.99987    485             
RCETBB5  RCETBA5  1 7 0.0000 0.0000 0.000000    600             
RCETBB5  RCOLB_5  1 0 0.8250 2.0870 13.11991    485             
RCETBB5  RPAST_5  1 0 1.8100 5.8500 36.54991    575             
RCETBB5  RTINCD5  1 0 4.1000 13.260 82.79981    575             
RCETBB5  RVCAL_5  1 0 3.4500 8.6200 54.00083    485             
RCETG_5  RGIUN25  1 0 1.3600 4.3700 27.30044    400             
RCFCA_5  RBTSR_5  1 0 1.4600 3.6500 22.00057    485             
RCFDE_5  RSIME_5  1 0 0.9000 2.3000 13.99893    500             
RCFPUI5  RHAS2_5  1 0 6.1000 15.250 95.34985    485             
RCHDO_5  RCARV_5  1 8 2.7900 9.0000 55.99887    575             
RCHDO_5  RDRGO25  1 0 0.4700 1.5200 9.500176    575             
RCHEAC5  RCURTI5  1 0 0.4300 1.4000 8.749963    575             
RCHEIO5  RDOLT25  1 0 2.1300 6.1600 38.49990    485             
RCHESJ5  RCURTI5  1 0 1.5800 5.0800 31.91008    575             
RCHEST5  RCHEAC5  1 0 1.1100 3.5400 22.74984    575             
RCHIT15  RCHIT25  1 2 0.0000 0.0000 0.000000    600             
RCHIT25  RPOTL_5  1 8 6.9000 15.600 96.99980    420             
RCHTU_5  RBRDS15  1 0 3.0000 9.6800 60.49984    575             
RCICE_5  RMCIU_5  1 0 0.8700 2.8100 16.99914    600             
RCICH_5  RUNGH15  1 0 0.5800 1.9000 10.99903    575             
RCICH_5  RUNGH15  2 8 0.5800 1.9000 10.99871    575             
RCICR_5  RCARD25  1 0 6.0400 15.270 95.40074    485             
RCILC15  RGATA_5  1 0 7.0100 17.510 109.3995    485             
RCILC_5  RCILC15  1 2 0.0000 0.0000 0.000000    600             
RCIMP_5  RFLOR_5  1 8 3.0000 8.0000 43.99988    420             
RCIRI_5  RSTEJ25  1 0 4.6600 9.4200 58.99911    420             
RCIRNA5  RCIRNB5  1 7 0.0000 0.0000 0.000000    870             
RCISN_5  RCIRT_5  1 0 7.8400 19.610 122.9996    500             
RCISN_5  RSIBI15  1 0 1.7500 4.4000 26.99884    485             
RCIZBI5  RRUSA_5  1 0 1.8700 6.0200 37.60015    575             
RCJFL15  RCJFL25  1 2 0.0000 0.0000 0.000000   1200             
RCJFL15  RCJSD_5  1 0 1.8600 4.7200 29.00004    485             
RCJFL15  RMANA_5  1 0 0.9200 2.9600 18.50083    575             
RCJFL15  RTURD_5  1 0 5.8400 14.400 90.99936    500             
RCJFL22  RAIUL22  1 0 7.2000 40.400 260.0013    978             
RCJFL22  RMARI22  1 0 1.8000 10.700 68.99878    960             
RCJFL22  RTIHA22  1 0 4.7000 28.000 180.0005    960             
RCJSD_5  RALVE_5  1 0 0.7200 2.3400 15.00110    575             
RCJSD_5  RCJFL25  1 0 1.8600 4.7200 29.00004    485             
RCJSD_5  RPOIA_5  1 0 5.8300 15.340 96.00077    485             
RCJSD_5  RTURD_5  1 8 7.7000 19.120 119.9993    485             
RCLE2_5  RCLES_5  1 2 0.0000 0.0000 0.000000   1200             
RCLE2_5  RJUCU_5  1 0 1.3000 6.1000 38.00070    665             
RCLEST1  RGADA41  1 0 0.6900 6.5000 64.99955    960             
RCLES_5  RALVE_5  1 0 0.8700 2.8000 17.59919    575             
RCLES_5  RCJNO_5  1 0 0.9700 1.9700 12.29933    420             
RCLNG_5  RSCHI_5  1 0 1.3100 4.2200 25.99982    600             
RCLNG_5  RSCHI_5  2 0 2.1400 5.8400 36.49996    485             
RCNIS_5  RLOVR_5  1 0 3.6000 9.0100 55.99887    485             
RCODL_5  RBRAS25  1 0 3.3060 10.451 0.000000    575             
RCOLB_5  RTELEB5  1 0 2.4910 6.3250 39.48008    485             
RCON1S1  RCERN41  1 0 2.3800 22.379 251.8990   1920             
RCON1S1  RCON2S1  1 2 0.0000 0.0000 0.000000   1700             
RCON2S1  RTVER41  1 0 1.6769 15.862 176.3988   1920             
RCONS15  RBABAN5  1 0 0.3500 1.4000 8.749335    660             
RCONS15  RCONS25  1 2 0.0000 0.0000 0.000000   1200             
RCONS15  RCPAL25  1 0 1.8600 4.6600 29.10057    485             
RCONS15  RLUMI_5  1 0 2.9300 7.3200 45.80127    485             
RCONS25  RNAZA_5  1 0 1.6500 6.6000 41.29937    665             
RCONX_5  RBUCE_5  1 0 2.8700 7.1800 45.00017    500             
RCONX_5  RITCA_5  1 0 0.9400 3.0200 19.00035    575             
RCOPA_5  RJILA15  1 8 1.5700 4.9700 31.00091    485             
RCOPA_5  RUZUN_5  1 0 2.4000 6.1000 38.00070    485             
RCORA15  RSTUD_5  1 0 6.0000 13.000 80.99968    420             
RCORA25  RCIZBI5  1 0 3.0200 9.7400 60.79987    575             
RCORA25  RCORA15  1 2 0.0000 0.0000 0.000000    600             
RCORA25  RPOTE_5  1 0 3.3200 10.720 67.00074    575             
RCOST_5  RBUHU_5  1 0 1.4100 3.5300 22.06026    485             
RCOST_5  RDUMB25  1 0 2.8700 7.1700 44.00114    485             
RCOTRA5  RPANDA5  1 8 0.1160 0.2800 476.3785    500             
RCOTRB5  RCOTRA5  1 7 0.0000 0.0000 0.000000    600             
RCOTRB5  RRZANA5  1 0 0.2000 0.4000 271.9989    500             
RCOZL_5  RMONO_5  1 0 5.5000 13.700 84.99893    485             
RCOZL_5  RTOPL25  1 0 6.4300 16.360 102.0011    485             
RCPAL25  RCTACN5  1 0 0.3820 0.4660 800.0001    500             
RCPAL25  RPALA_5  1 0 0.4400 1.1000 6.999468    485             
RCPAL45  RCONS25  1 0 1.8600 4.6600 29.12883    485             
RCPAL45  RCPAL25  1 2 0.0000 0.0000 0.000000    600             
RCPAL45  REFOR_5  1 0 3.4900 8.7200 54.00083    485             
RCPRGB5  RCPRGA5  1 2 0.0000 0.0000 0.000000    600             
RCPRGB5  RIMGB25  1 0 0.5600 2.0000 12.50039    575             
RCRA212  RCRA222  1 2 0.0000 0.0000 0.000000   1600             
RCRA212  RISAL22  1 0 0.5700 3.7090 14.99984   1185             
RCRA212  RSARD22  1 0 5.4000 29.350 187.9991    978             
RCRAE_5  RDIF2_5  1 0 0.4500 1.6400 9.000663    706             
RCRAI25  RBALS_5  1 8 3.1000 10.000 61.99932    575             
RCRAI25  RBALS_5  2 8 3.1000 10.000 61.99932    575             
RCRAI25  RCRAI15  1 2 0.0000 0.0000 0.000000   1200             
RCRAI25  RFILI_5  1 0 6.0000 15.000 93.00055    500             
RCRAI25  RGHEC_5  1 0 0.7000 2.3000 13.99893    575             
RCRAI25  RSTOI_5  1 0 9.8400 23.600 147.0014    420             
RCRAS_5  RCRCEN5  1 0 0.1910 0.3880 58.74778    630             
RCRIN15  RCRIN25  1 2 0.0000 0.0000 0.000000    500             
RCRIN15  RPAJAA5  1 0 0.3000 0.4000 680.9998    500             
RCRISC5  RVIRF_5  1 0 8.7000 21.049 131.2001    420             
RCRIST5  RSTPI_5  1 0 6.1580 19.372 126.9497    575             
RCRUS_5  RTOPL25  1 0 4.2200 10.550 65.99857    485             
RCSTI_5  RFCV1_5  1 0 6.3400 15.840 99.00099    500             
RCSTI_5  RRIMS_5  1 8 0.7700 1.9200 12.00088    485             
RCTCVA5  RCRAE_5  1 0 0.7000 1.7000 10.99871    485             
RCTCVA5  RDIF2_5  1 0 1.1000 3.5200 22.00057    575             
RCTCVA5  RGHEC_5  1 0 0.3300 1.1000 6.600486    575             
RCTCVB5  RCRAI15  1 0 0.5000 1.3700 9.000663    485             
RCTCVB5  RCRAI15  2 0 0.5000 1.3700 9.000663    485             
RCTCVB5  RCTCVA5  1 7 0.0000 0.0000 0.000000   1200             
RCTCVB5  RCVTA_5  1 0 1.5400 3.8500 23.99861    500             
RCTRZ22  RCJFL22  1 0 1.9800 11.760 142.9989   1062             
RCTRZ22  RIERN22  1 0 4.8000 26.900 173.0012    978             
RCTRZ25  RAIUD_5  1 8 5.9500 14.880 92.99993   1060             
RCTRZ25  RAIUD_5  2 8 5.9500 14.880 93.00055    485             
RCTRZ_5  RCTRZ25  1 2 0.0000 0.0000 0.000000   1200             
RCTRZ_5  RPOIA_5  1 0 0.7900 2.5500 16.00013    600             
RCTRZ_5  RTURD_5  1 0 2.0500 4.3600 26.99884    420             
RCTSV_5  RCONX_5  1 0 0.4000 1.1000 6.999468    485             
RCTSV_5  RCONX_5  2 0 0.4000 1.1000 6.999468    485             
RCUDB_5  RTECU_5  1 0 3.2100 9.6400 60.89003    485             
RCUJM_5  RCETA25  1 0 4.5000 11.250 70.29940    485             
RCVTA_5  RCRCEN5  1 0 0.1510 0.3100 54.97787    592             
RDABU_5  RAMAR_5  1 0 5.3000 13.250 83.00087    485             
RDABU_5  RBECH_5  1 0 3.0400 9.8000 61.00030    575             
RDABU_5  RBECH_5  2 0 3.0400 9.8000 61.00030    575             
RDABU_5  RPOTE_5  1 0 1.6700 5.4000 33.69986    575             
RDAIES5  RJIBL_5  1 0 1.0400 3.3400 20.93997    575             
RDANE_5  RAVLA_5  1 0 4.8000 11.900 74.49971    485             
RDEDA_5  RLECHI5  1 0 9.5900 23.980 150.0000    485             
RDEJ__5  RCELU_5  1 0 0.3400 0.8500 5.001415    500             
RDEJ__5  RCJFL25  1 0 13.800 34.599 216.0001    500             
RDEJ__5  RCOLD_5  1 0 4.6600 11.600 73.00118    485             
RDEJ__5  RGHLA_5  1 0 10.260 25.799 161.0003    485             
RDEJ__5  RNASA_5  1 0 7.5100 19.000 119.0002    500             
RDELE_5  RVASL_5  1 0 1.0000 2.1100 13.20002    400             
RDEVA_5  RCFDE_5  1 0 1.3300 2.9200 18.00132    485             
RDIF1_5  RCRAI15  1 0 1.5000 4.8000 29.99906    575             
RDIF1_5  RDIF2_5  1 2 0.0000 0.0000 0.000000   1200             
RDIF2_5  RCARV_5  1 8 11.100 23.400 145.9992    420             
RDIRS25  RBRAS25  1 0 2.4710 5.2930 35.91907    420             
RDIRS41  RBRAZ41  1 0 4.0500 38.240 380.0007   1920             
RDIRS_5  RDIRS25  1 2 0.0000 0.0000 0.000000   1250             
RDOFT_5  RCIMP_5  1 8 1.2300 2.7400 17.15937    420             
RDOIC_5  RPUCI_5  1 0 1.9200 3.3700 21.00153    400             
RDOIC_5  RTEIS_5  1 0 1.4600 2.9600 18.50083    400             
RDOLH_5  RHUDU_5  1 0 7.3600 18.400 115.0010    485             
RDOMN25  RCOPA_5  1 0 2.6000 9.1900 31.00091    485             
RDOMN25  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000             
RDOMN25  RDOMNB5  1 7 0.0000 0.0000 0.000000   2000             
RDOMN25  RJILA15  1 8 2.4800 9.9400 62.14101    665             
RDOMN25  RM-GRA5  1 8 1.5000 4.7000 31.00123    500             
RDOMN41  RBRAZ41  1 0 2.2700 21.459 212.9998   1920             
RDOMN41  RBUC141  1 0 1.2100 11.400 113.3989   1920             
RDOMN41  RUREC41  1 0 9.3500 88.250 877.1986   1920             
RDOMNA5  RCHIT15  1 0 1.7300 6.9200 48.00038    665             
RDOMNA5  RMIHL_5  1 0 2.2800 6.8400 42.76964    485             
RDOMNA5  RMILI25  1 0 0.1500 0.6860 469.4299   1060             
RDOMNB5  RCHIT25  1 0 1.7300 6.9200 42.99897    665             
RDOMNB5  RDOMNA5  1 7 0.0000 0.0000 0.000000   2000             
RDOMNB5  RMILI15  1 0 0.1500 0.6860 469.4299   1060             
RDRAG25  RCHESJ5  1 0 1.6800 5.4200 33.99988    575             
RDRAG25  RDRAG15  1 7 0.0000 0.0000 0.000000   1250             
RDRAGV5  RPATR_5  1 8 8.1600 17.240 107.6999    420             
RDRGO25  RCARN_5  1 0 2.3400 7.5600 47.19990    575             
RDRGO25  RCARS_5  1 0 2.8400 7.5200 47.00136    485             
RDRGO25  RDOLT25  1 2 0.0000 0.0000 0.000000   1200             
RDRGO25  RFRUN_5  1 0 2.8000 9.0500 56.59893    575             
RDRGO25  RRUSA_5  1 0 4.6100 14.880 93.00055    575             
RDRGV_5  RSLOS25  1 0 4.8800 12.200 76.30928    485             
RDRGV_5  RVLTE_5  1 0 2.4700 6.1800 38.62902    485             
RDRMOA5  RMBRVA5  1 0 0.2000 0.6000 278.9985    500             
RDRO2B5  RDROB45  1 0 0.9500 2.2300 23.99861    665             
RDRO2B5  RDROB55  1 0 0.9500 2.2300 23.99861    665             
RDRO2B5  RTOPL25  1 0 4.6400 11.860 73.84941    485             
RDROB45  RDROB25  1 7 0.0000 0.0000 0.000000   1200             
RDROB55  RDROB15  1 7 0.0000 0.0000 0.000000   1200             
RDROB_5  RBANO15  1 0 0.5000 1.2400 7.700043    485             
RDROB_5  RBANO15  2 0 0.5000 1.2400 7.700043    485             
RDROB_5  RDRO2B5  1 2 0.0000 0.0000 0.000000   1600             
RDROB_5  RTOPL15  1 0 4.6400 11.860 73.84941    485             
RDRTAA5  RDRTAB5  1 7 0.0000 0.0000 0.000000    500             
RDRTAA5  RSALAA5  1 0 0.2000 0.3000 439.9989    500             
RDUDS15  RFCME15  1 0 0.7200 2.3300 14.57070    575             
RDUDS25  RDUDS15  1 7 0.0000 0.0000 0.000000    600             
RDUDS25  RSOLE_5  1 0 1.1100 3.6000 22.00057    575             
RDUDS_5  RBRGN_5  1 0 2.5900 6.4800 39.99874    485             
RDUDS_5  RJUGU_5  1 0 2.8000 7.0000 42.99897    500             
RDUMB22  RSTEJ22  1 0 2.4000 14.200 90.99936   1062             
RDUMB25  RDUMB_5  1 2 0.0000 0.0000 0.000000   1200             
RDUMB25  RSTEJ25  1 8 7.0000 14.000 87.00012    440             
RDVITA5  RBUCOV5  1 0 0.9500 2.7200 17.00009    485             
REFOR_5  RNEPT_5  1 0 4.1300 10.300 64.50003    485             
REGGER5  RSIRE_5  1 0 2.7500 5.9500 43.51985    485             
RELPU15  RDIF1_5  1 0 0.1100 0.3600 2.001194    575             
RELPU15  RELPUB5  1 7 0.0000 0.0000 0.000000    870             
RELPUB5  RCRAS_5  1 0 1.0200 2.5600 16.00013    485             
RELPUB5  RDIF2_5  1 0 0.1100 0.3600 2.001194    575             
RFAGA_5  RHOGH25  1 8 6.1000 15.200 94.99861    485             
RFAGA_5  RUCEA25  2 0 5.4000 13.520 83.99990    485             
RFALT_5  RDOLH_5  1 0 5.5500 13.880 87.00012    500             
RFARA_5  RBACS_5  1 0 3.0000 7.5000 47.00136    485             
RFAURA5  RFAURB5  1 7 0.0000 0.0000 0.000000    500             
RFAUR_5  RJUGU_5  1 0 3.1900 7.9800 50.00001    485             
RFCME15  RREPUA5  1 8 0.2000 0.2000 416.9992    500             
RFCME25  RFAURA5  1 0 0.2000 0.3000 526.0000    500             
RFCME25  RFCME15  1 2 0.0000 0.0000 0.000000    600             
RFCSN_5  RFCSV_5  1 0 1.0000 2.1500 12.99991    420             
RFCSN_5  RFCV1_5  1 0 1.0000 2.5300 16.00013    485             
RFCV1_5  RFCSV_5  1 2 0.0000 0.0000 0.000000    600             
RFETE_5  RBORD_5  1 0 2.5800 6.4400 39.99874    485             
RFETE_5  RPIET_5  1 0 2.5200 6.3100 38.99972    485             
RFIENV5  RFIEN_5  1 0 3.4300 5.7200 36.99853    360             
RFIENV5  RVOEV_5  1 0 2.3000 4.8300 30.20013    400             
RFIEN_5  RMORO15  1 0 3.7700 6.2800 39.99874    360             
RFIEN_5  RMORO_5  1 0 3.7700 6.2800 39.99874    360             
RFILA15  RFILA25  1 7 0.0000 0.0000 0.000000    500             
RFILA15  RVACAB5  1 0 0.1000 0.6000 577.0006    500             
RFILA15  RVULCA5  1 0 0.2000 0.4000 510.9988    500             
RFILA25  RPANDB5  1 0 0.1000 0.3000 932.0004    432             
RFILA25  RVULCB5  1 0 0.1000 0.5000 513.9990    500             
RFILEI5  RFILE_5  1 2 0.0000 0.0000 0.000000   1200             
RFILEI5  RGALA_5  1 0 1.0000 2.5000 15.00110    485             
RFILE_5  RSMIR25  1 0 1.7500 4.3700 26.99884    485             
RFILE_5  RSMIR25  2 8 2.8100 7.0270 43.89997    485             
RFILI_5  RALMA_5  1 0 4.9000 12.200 76.00140    500             
RFILI_5  RARMT_5  1 0 4.2700 10.670 67.00074    485             
RFILI_5  RSTRE_5  1 0 3.7800 9.4400 58.99911    485             
RFINT22  RGHEO22  1 0 6.2000 32.700 209.9996    978             
RFINT22  RUNG212  1 0 2.0000 11.300 73.00118    978             
RFINT25  RDANE_5  1 0 6.0100 15.020 93.99958    485             
RFINT25  RTGMU_5  1 0 4.8700 10.160 63.00149    420             
RFINT25  RTIRN15  2 0 8.5000 17.000 106.9994    420             
RFINT_5  RFINT25  1 2 0.0000 0.0000 0.000000   1200             
RFINT_5  RHOGHA5  1 0 13.860 28.000 174.9992    420             
RFINT_5  RMURN_5  1 0 5.4400 11.000 68.99878    420             
RFINT_5  RODOR_5  1 0 10.810 27.040 168.9987    485             
RFINT_5  RSOVA_5  1 0 5.0600 12.600 78.99848    485             
RFINT_5  RTIRN25  1 0 8.5000 17.000 106.9994    420             
RFLOR_5  RBAIC_5  1 0 0.9300 2.3000 13.99893    485             
RFLOR_5  RCETBA5  1 0 4.7500 14.560 91.00000    420             
RFLOR_5  RDOFT_5  1 0 2.8300 5.9400 37.19958    420             
RFMEP_5  RTEXT_5  1 0 1.2900 2.6000 16.00013    420             
RFMEP_5  RTOPV_5  1 0 5.0000 8.5800 54.00083    380             
RFRAS_5  RCPLG_5  1 0 4.4800 11.200 70.00096    485             
RFRAS_5  RTART_5  1 0 3.8400 9.6000 60.00127    485             
RFRATE5  RMUZI_5  1 0 1.3300 4.3100 26.89987    575             
RFREID5  RFRATE5  1 0 1.0400 2.6000 16.24988    485             
RFTIC15  RFTIC25  1 7 0.0000 0.0000 0.000000    600             
RFUD212  RBRAZ12  1 0 4.7700 28.270 181.9987   1062             
RFUD212  RFUD222  1 2 0.0000 0.0000 0.000000    850             
RFUND15  RDRMOA5  1 0 0.2000 0.4000 226.9989    500             
RFUND15  RFUND25  1 2 0.0000 0.0000 0.000000   1740             
RFUND15  ROBOR15  1 0 0.3000 0.4000 680.0007    500             
RFUND15  RPIPE15  1 0 1.0000 3.2000 19.99937    500             
RFUND15  RTINCD5  1 8 4.6400 14.950 93.60060    575             
RFUND15  RTITAA5  1 0 0.7000 2.3000 14.40106    500             
RFUND25  RAFUM_5  1 0 0.8800 2.8500 17.80026    575             
RFUND25  RDRMOB5  1 0 0.2000 0.3000 494.9986    500             
RFUND25  ROBOR25  1 0 0.2600 0.5570 414.2298    600             
RFUND25  RPIPE25  1 8 0.4000 0.6000 1083.000    500             
RFUND25  RSOLE25  1 0 1.0600 3.4100 21.00153    575             
RFUND25  RTITAB5  1 0 0.7000 2.3000 14.40106    500             
RFUNDU5  RTAMD_5  1 0 1.3200 3.3000 20.60005    485             
RGAES_5  RTITU_5  1 0 5.2000 13.000 81.25100    485             
RGALA_5  RSMIRI5  1 0 1.4000 3.5000 22.00057    500             
RGARL_5  RGHRA_5  1 0 1.3600 3.4100 21.00153    500             
RGARL_5  RMOIN_5  1 0 6.8500 17.100 106.9994    500             
RGHE2_5  RCICE_5  1 0 5.9700 19.340 119.0002    575             
RGHE2_5  RGHEO_5  1 7 0.0000 0.0000 0.000000   1200             
RGHEO_5  RMCIU_5  1 0 6.8200 22.000 136.9985    575             
RGHEO_5  RMCIU_5  2 0 8.4800 21.110 131.0012    485             
RGHIM_5  RCRIST5  1 0 0.2734 0.5513 291.8890    575             
RGHIZ22  RDMOS22  1 0 4.7900 28.389 182.5014    960             
RGHIZA5  RALEX25  1 0 6.5800 21.200 132.9992    575             
RGHIZA5  RCETG_5  1 0 1.7600 4.7600 29.99906    485             
RGHIZA5  RDIML_5  1 0 1.6367 4.5040 28.20113    485             
RGHIZA5  RIZVR_5  1 0 2.2900 7.4000 46.20026    575             
RGHIZB5  RDRVL_5  1 0 4.7000 11.750 73.00118    485             
RGHIZB5  RGHIZA5  1 2 0.0000 0.0000 0.000000    600             
RGHIZB5  RGIUN15  1 0 2.0000 6.4000 39.99874    575             
RGHIZB5  RGIUN25  1 0 2.0000 6.4000 39.99874    575             
RGHIZB5  RNCRF_5  1 0 1.3370 3.3500 20.95002    485             
RGHIZB5  RUZUN_5  1 0 5.0800 12.690 78.99848    485             
RGHRA_5  RBACS_5  1 0 1.1100 4.4500 28.00101    665             
RGIA1L5  RBORD_5  1 0 3.3300 8.3300 51.99964    485             
RGIA1L5  RGIA2L5  1 7 0.0000 0.0000 0.000000    600             
RGIA1L5  RSLOS25  1 0 6.2600 15.600 97.99884    485             
RGIA1L5  RSTEF_5  1 0 5.8400 14.600 90.99936    485             
RGIA1L5  RTAND_5  1 0 2.0600 5.1600 32.00025    485             
RGIA2L5  RBRGN_5  1 0 4.7000 11.850 73.99990    485             
RGIA2L5  RCUZV_5  1 0 5.1200 12.800 80.00064    485             
RGIA2L5  RINSU_5  1 0 4.5400 11.360 70.99999    485             
RGIAL11  RCERN41  1 0 2.2600 20.799 246.0997   1920             
RGIAL11  RGIAL21  1 2 0.0000 0.0000 0.000000   1700             
RGIAL11  RLACS41  1 0 2.3800 23.700 232.9992   1920             
RGIAL21  RCERN41  2 0 2.1400 20.059 227.3005   1920             
RGIAL21  RFACA_1  1 0 0.8641 5.3848 66.05010   1200             
RGIUN15  RCETG_5  1 0 1.4100 4.7100 29.01889    400             
RGLAV_5  RBIRL25  1 0 3.3300 8.3200 51.99964    485             
RGLI__5  RDUDS25  1 0 0.7040 2.2720 14.20502    575             
RGLTA15  RGLTA25  1 2 0.0000 0.0000 0.000000   1250             
RGLTA25  RCENT_5  1 0 1.1200 3.0600 19.00035    400             
RGLTA25  RHOLB_5  1 0 1.4500 4.7300 29.00004    485             
RGLTA25  RHOLB_5  2 0 1.4500 4.7300 29.00004    400             
RGODI_5  RLUPO_5  1 0 5.0000 12.500 77.99945    500             
RGODI_5  RVMAR_5  1 0 4.4500 11.120 68.99878    500             
RGRAD_5  RCHEST5  1 0 0.4400 1.4200 8.799915    575             
RGRAD_5  RDOLT25  1 0 4.6000 15.300 96.00077    500             
RGRAD_5  RICOA_5  1 0 6.1440 15.360 96.00077    485             
RGRLEH5  RVLTE_5  1 0 4.6400 11.240 72.46994    485             
RGROSI5  RCMPE_5  1 0 1.3700 3.4400 21.50011    485             
RGROZ15  RCOTRB5  1 0 0.0450 0.0550 93.99990    500             
RGROZ15  RFILA25  1 8 0.4000 0.5000 935.9998    500             
RGROZ_5  RBUC-25  1 0 0.1090 0.4630 343.3999   1065             
RGROZ_5  RGROZ15  1 2 0.0000 0.0000 0.000000    600             
RGROZ_5  RRZANB5  1 0 0.1000 0.4000 132.9992    500             
RGRUI_5  RCETA25  1 0 6.6000 16.600 103.0001    485             
RGRUI_5  RCUJM_5  1 0 4.5000 11.200 70.00096    500             
RGUTI41  RBACS41  1 0 2.0000 18.520 183.9998   1920             
RGUTI41  RSMIR41  1 0 4.7700 45.040 448.0004   1920             
RGUTIN2  RDUMB22  1 0 6.4300 38.099 245.0001   1062             
RGUTIN2  RFCSV22  1 0 5.5520 29.150 196.1398    978             
RGUTIN2  RGUTI22  1 0 0.1970 1.1600 7.480132   1062             
RGUTIN2  RIASI22  1 0 13.500 79.800 513.0000   1062             
RGUTIN2  RMUNV22  1 0 8.3000 49.099 316.0002    960             
RGUTI_5  RADJU_5  1 0 5.4000 13.500 83.99990    485             
RGUTI_5  RCONT_5  1 0 5.4600 12.000 74.99923    440             
RGUTI_5  RFCSN_5  1 0 13.500 28.200 176.0014    420             
RGUTI_5  RMARA_5  1 0 10.900 22.100 138.0007    420             
RGUTI_5  RMRGN_5  1 0 10.460 22.430 139.9987    440             
RGUTI_5  RMRGN_5  2 0 10.460 22.430 139.9987    440             
RGUTI_5  RTGTR_5  1 0 2.3000 5.8000 35.99951    500             
RHARM_5  RBRAS25  1 0 0.2930 0.6170 4.172977    420             
RHAS1_5  RHAS2_5  1 2 0.0000 0.0000 0.000000   1920             
RHASD22  RMINT12  1 8 1.8300 10.820 70.00096    978             
RHASD22  ROTHN22  1 8 0.5300 3.1200 19.99937    978             
RHASD22  RRETE22  1 8 0.9800 13.800 136.9985   1200             
RHATE_5  RCIRNA5  1 0 1.8200 3.9300 23.99861    420             
RHATE_5  RCIRNB5  1 0 1.8200 3.9300 23.99861    420             
RHATE_5  RHAS1_5  1 0 3.3500 8.3900 51.99964    485             
RHCAN15  RSTUC_5  1 0 0.6200 1.7400 10.90132    485             
RHGLOT5  RHCORN5  1 0 0.7900 2.5600 16.00013    575             
RHIRL_5  RMIRS_5  1 0 4.7700 11.920 74.49971    485             
RHIRL_5  RMOZA_5  1 8 9.4000 25.559 159.8002    485             
RHIRS25  RTOPO_5  1 8 5.7600 14.400 90.00034    485             
RHIZV15  RMINE_5  1 0 1.3800 3.4500 21.59844    485             
RHIZV15  RVALE_5  1 0 2.5800 6.4700 40.40087    485             
RHNEH15  RPATI_5  1 0 3.0400 7.6100 47.50088    485             
RHOGH25  RROTB_5  1 0 5.4000 10.800 67.99977    420             
RHOGHA5  RHOGH25  1 7 0.0000 0.0000 0.000000   1000             
RHOGHA5  RMURN_5  1 0 8.5300 17.240 107.9984    420             
RHORZ_5  RBECH_5  1 8 4.8200 12.050 74.99923    485             
RHORZ_5  RDIF2_5  1 0 9.1000 22.799 141.9998    485             
RHSIM15  RRIMS_5  1 0 5.6900 14.020 88.80024    485             
RHUDU15  RSAVE_5  1 0 6.5000 16.610 103.9991    500             
RHUDU15  RTRUS_5  1 0 5.2400 13.310 83.00087    485             
RHUDU_5  RHUDU15  1 2 0.0000 0.0000 0.000000   1250             
RHUED_5  RAGHIR5  1 0 4.0800 10.200 63.75014    485             
RHURMZ5  REGGER5  1 8 0.5800 1.2500 9.130096    485             
RHUSIF5  RHUSI_5  1 0 7.9600 19.900 123.9985    485             
RHUSI_5  RFALC_5  1 0 8.4500 21.150 132.0001    485             
RHUSI_5  RVUTC_5  1 0 5.7300 14.320 89.23001    485             
RHVER15  RHNEH15  1 0 9.7700 25.459 158.9991    485             
RIANC_5  RFAUR_5  1 0 3.0100 7.5200 47.00011    485             
RIASI15  RGLTA15  1 0 1.4300 4.1800 26.27942    440             
RIASI15  RGLTA15  2 0 2.0930 5.2000 33.16986    420             
RIASI15  RIASI25  1 2 0.0000 0.0000 0.000000    870             
RIASI15  RTIBA_5  1 0 7.5200 18.799 116.9991    500             
RIASI15  RTRIF_5  1 0 12.970 32.459 203.0001    400             
RIASI22  RMUNV22  1 0 5.2800 31.200 200.0000    960             
RIASI22  RSUCE22  1 0 8.2300 48.750 313.0000    720             
RIASI25  RCENT_5  1 0 2.1400 4.5800 29.00004    400             
RIASI25  RIASS_5  1 0 5.7800 14.450 90.00034    485             
RIASI25  RTGFR_5  1 0 7.5500 18.900 118.0012    480             
RIASS_5  RDELE_5  1 0 14.440 29.620 184.9989    400             
RIASS_5  RHOLB_5  1 0 0.6600 2.0800 12.99991    400             
RIASS_5  RHOLB_5  2 0 0.6600 2.0800 12.99991    400             
RIASS_5  RTRIF_5  1 0 7.5300 18.830 118.0012    500             
RIAZ212  RRESI12  1 8 2.1800 12.910 80.00064    720             
RIAZU25  RCFCA_5  1 0 1.8700 4.7300 29.00004    320             
RIAZU25  RIAZUA5  1 2 0.0000 0.0000 0.000000   1200             
RIAZU25  RIAZUB5  1 2 0.0000 0.0000 0.000000   1200             
RIAZU25  RLUGO25  1 0 12.100 30.200 189.0010    485             
RIAZU25  RRESI25  1 8 5.7000 12.200 76.00140    250             
RIAZUA5  ROTRO_5  1 0 1.2300 2.7200 65.99857    500             
RICA__5  RGHIM_5  1 0 0.5365 1.5441 184.6900    575             
RICOA_5  RDRGO25  1 8 6.9800 24.820 154.9998    485             
RICOA_5  RHIRL_5  1 8 7.2800 18.200 113.9989    485             
RIERN15  RCALR_5  1 0 4.9100 12.280 76.75005    485             
RIERN15  RCJSD_5  1 0 9.7000 24.450 152.9987    485             
RIERN15  RCTRZ_5  1 0 5.0300 16.219 100.9990    575             
RIERN15  RIERN25  1 7 0.0000 0.0000 0.000000   1200             
RIERN15  RLUDU_5  1 0 2.1600 5.8400 35.99951    485             
RIERN22  RUNG212  1 0 1.1300 10.000 96.99980   1200             
RIERN22  RUNG222  1 8 2.2800 12.310 78.99848    978             
RIERN25  RCICH_5  1 0 4.0000 12.900 80.00064    575             
RIERN25  RSANP_5  1 0 2.3550 8.0500 99.25013    575             
RIERN25  RTIRN15  1 0 3.0000 7.5000 45.99919    485             
RIERN25  RTIRN25  2 0 3.0000 7.5000 45.99919    485             
RIERN41  RGADA41  1 0 1.8000 16.950 167.9998   1920             
RIERN41  RSIBI41  1 0 2.9800 28.139 280.0007   1920             
RIFA__5  RDOMN25  1 0 1.9000 5.9000 36.99885    485             
RIMGB15  RCPRGB5  1 0 0.6000 2.2100 13.80101    575             
RIMGB15  RPOPL_5  1 8 0.3821 1.3495 74.99986    575             
RIMGB25  RIMGB15  1 7 0.0000 0.0000 0.000000    600             
RIMT__5  RIMT2_5  1 2 0.0000 0.0000 0.000000    575             
RINCRT5  RIREMB5  1 8 0.2000 0.7000 329.9991    500             
RINSU_5  RLACS15  1 0 8.8300 22.080 138.0007    485             
RIONE_5  RTRAI_5  1 0 2.6700 8.6000 53.74008    575             
RIREMB5  RIREMA5  1 2 0.0000 0.0000 0.000000    500             
RISA1_5  RALMA_5  1 0 0.8000 2.0000 12.99991    500             
RISA1_5  RISA2_5  1 2 0.0000 0.0000 0.000000   1200             
RISA2_5  RCRAS_5  1 0 2.6200 6.6400 41.99995    485             
RISA2_5  RCVTA_5  1 0 1.5000 3.7600 25.00079    500             
RISA2_5  RELPU15  1 0 3.1700 7.9200 49.49987    485             
RISAC41  RRAHM41  1 0 1.6600 16.889 230.0000   1920             
RISAC41  RSTUP41  1 0 1.6000 23.400 333.0000   2000             
RISAL22  RCRA222  1 0 0.6800 3.8400 25.99982   1062             
RISAL22  RGRAD22  1 0 2.5640 15.167 290.9899   1062             
RIUM__5  RTRGJ_5  1 0 0.7300 1.8300 10.99871    500             
RIUM__5  RTRJS25  1 0 1.3600 3.4100 21.00153    485             
RIUSBA5  RZIZI25  1 0 0.5300 1.7100 10.69995    300             
RIZVO_5  RDUMB_5  1 0 1.0000 2.4500 15.00110    485             
RIZVO_5  RVADU_5  1 0 3.0700 7.6700 48.00038    500             
RJIBL_5  RARGS_5  1 0 5.2200 16.040 100.0000    485             
RJIBL_5  RCHTU_5  1 0 1.3000 4.2000 26.19994    575             
RJIBO_5  RSALJ_5  1 0 4.1000 10.200 64.00051    500             
RJILA15  RCPRGA5  1 0 0.3100 1.1400 6.999468    575             
RJILA15  RFTIC25  1 8 0.0629 0.0579 36.99885    500             
RJILA15  RIFA__5  1 0 0.8000 2.0000 12.39986    485             
RJILA15  RMGREB5  1 0 1.5000 4.7000 31.00091    500             
RJILA15  RTOPOB5  1 0 0.3000 0.4000 749.9985    500             
RJILA25  RCPRGA5  1 0 0.3400 1.2800 7.998494    575             
RJILA25  RFTIC15  1 0 0.0600 0.0610 36.99853    500             
RJILA25  RJILA15  1 7 0.0000 0.0000 0.000000    600             
RJILA25  RM-GRA5  1 0 1.2400 4.9900 31.00091    485             
RJUCA_5  RCLE2_5  1 0 1.3550 3.2380 91.67198    563             
RJUCA_5  RGHLA_5  1 0 4.0000 10.000 61.99932    500             
RJUCA_5  RJUCU_5  1 2 0.0000 0.0000 0.000000    800             
RJUCU_5  RBUNE_5  1 0 4.7200 11.800 74.00021    500             
RLAC212  RBRAI22  1 8 0.3300 1.9800 51.00061    960             
RLAC212  RBRAI22  2 8 0.6600 3.9600 25.29924    960             
RLAC212  RBRAI22  3 8 0.6600 3.9600 25.29924    960             
RLAC212  RFILE22  1 0 2.1000 12.200 77.99945    978             
RLAC222  RLAC212  1 2 0.0000 0.0000 0.000000   1200             
RLAC421  RISAC41  1 0 2.3800 22.490 223.4991   1920             
RLACS15  RBRLS_5  1 0 1.4400 4.6400 29.00004    575             
RLACS15  RCUZV_5  1 0 7.5500 18.820 118.0012    485             
RLACS15  RLACS25  1 2 0.0000 0.0000 0.000000   1200             
RLACS15  ROSTV_5  1 8 7.4000 24.000 149.9983    440             
RLACS15  ROSTV_5  2 8 7.4000 24.000 149.9983    440             
RLACS25  RBRLT25  1 0 2.4700 7.9700 49.99844    575             
RLACS41  RBRAI41  1 0 0.6700 3.9900 25.99982    600             
RLACS41  RLAC421  1 2 0.0000 0.0000 0.000000   1600             
RLAMI15  RHAS1_5  1 0 1.2900 3.2500 20.49889    485             
RLAMI15  RPESTB5  1 0 0.3700 0.9200 0.000000    485             
RLAMI25  RHAS2_5  1 0 1.2900 3.2500 20.49889    485             
RLAMI25  RLAMI15  1 7 0.0000 0.0000 0.000000    600             
RLAMI25  RPEST_5  1 0 0.3700 0.9200 0.000000    485             
RLAROT5  RCHIT15  1 0 0.2310 1.0380 698.6898   1000             
RLECHI5  RVIIS15  1 0 6.1100 15.290 95.62001    485             
RLEHL_5  RGRLEH5  1 0 1.4800 3.6400 23.67001    485             
RLEHL_5  RTAMD_5  1 0 3.0600 7.6600 47.85902    485             
RLIES15  RCUDB_5  1 0 7.2200 19.440 121.5000    485             
RLIES15  RLIES25  1 7 0.0000 0.0000 0.000000    870             
RLIES15  RTECU_5  1 0 5.3000 13.500 81.80078    485             
RLIES15  RVULT_5  1 0 3.2400 6.8900 43.10012    420             
RLIES25  RMAXI_5  1 0 4.8300 12.100 74.99923    485             
RLILI_5  RBACS_5  1 0 1.7300 4.4000 26.99884    485             
RLILI_5  RGHRA_5  1 0 0.1000 0.2000 0.999026    485             
RLIVEZ5  RPTRI15  1 0 1.3700 3.4200 21.39990    485             
RLOTR_5  RBRDS25  1 0 2.1000 6.9000 42.99897    575             
RLOTR_5  RBRDS25  2 0 2.2000 7.1000 44.00114    575             
RLOTR_5  RSADU_5  1 0 5.2000 11.080 69.25012    420             
RLREB_5  RDUDS15  1 0 0.2449 0.7090 286.5129    500             
RLUDU_5  RCTRZ_5  1 0 3.8600 10.100 63.00087    300             
RLUGO25  RLUGO15  1 7 0.0000 0.0000 0.000000    600             
RLUMI_5  RNAVOA5  1 0 0.8400 2.7100 502.4002    665             
RLUMI_5  RNAVOA5  2 0 0.8100 2.6200 501.8002    665             
RLUMI_5  RSITO_5  1 0 2.8200 7.0500 44.09853    485             
RMACN_5  RISAC_5  1 0 4.6600 11.660 72.90065    485             
RMACN_5  ROSTV_5  1 0 6.9000 17.200 107.9984    485             
RMAGU_5  RALEX25  1 0 1.1000 2.7000 16.99914    485             
RMAGU_5  RHIRL_5  1 0 5.7000 14.300 89.00131    485             
RMANA25  RCJFL25  1 0 0.9100 2.9500 18.00132    580             
RMANA25  RCLES_5  1 0 1.2000 2.4000 15.00110    420             
RMANA25  RMANA_5  1 2 0.0000 0.0000 0.000000    600             
RMANA_5  RCJNO_5  1 0 1.1900 2.4000 15.00110    420             
RMARA_5  RFCSN_5  1 0 3.8400 7.7500 48.00038    440             
RMARA_5  RTECU_5  1 0 3.1700 7.8600 48.99942    485             
RMARC_5  RZAVI_5  1 0 2.0000 6.3800 40.00001    575             
RMARG_5  RSUPL_5  1 0 3.4800 8.7200 54.00083    485             
RMARG_5  RVOIV_5  1 8 2.6400 6.6000 41.00091    485             
RMAVR_5  RPOTL_5  1 0 2.9100 7.1100 44.45039    420             
RMAXI_5  RLACS25  1 0 6.0000 15.000 93.99958    485             
RMBRVA5  RMBRVB5  1 7 0.0000 0.0000 0.000000    600             
RMCIU_5  RBOLO_5  1 8 4.9700 12.440 77.75126    360             
RMCIU_5  RODOR_5  1 0 8.0000 18.160 113.4993    485             
RMEDG15  RMEDI_5  1 0 1.0665 2.3500 13.99893    600             
RMEDG25  RMEDG15  1 2 0.0000 0.0000 0.000000   1250             
RMEDG41  RCERN41  1 0 0.7100 6.2300 80.50016    960             
RMEDI_5  RNAZA_5  1 0 1.9300 7.7300 48.29884    485             
RMEDN_5  RCONS15  1 0 3.5000 13.300 83.00087    485             
RMEDN_5  RMEDI_5  1 0 1.2600 2.6700 16.76008    600             
RMEDN_5  RSILI_5  1 0 2.4850 6.2120 38.82788    485             
RMEDN_5  RTOPA_5  1 0 5.6500 14.130 87.99915    485             
RMEDS_5  RAVLA_5  1 0 0.5600 1.4000 8.699070    485             
RMEDS_5  RCOPS_5  1 8 1.8200 4.5600 28.50052    485             
RMETR_5  RRACA_5  1 0 0.2100 0.6800 4.270052    575             
RMGREB5  RM-GRA5  1 7 0.0000 0.0000 0.000000    600             
RMICA_5  RTAUN_5  1 0 1.0900 3.5200 22.00057    580             
RMIHL_5  RCLEJ_5  1 0 3.4000 8.5000 53.14003    485             
RMIHV_5  RSCLE_5  1 0 3.1700 7.9300 49.58060    485             
RMILCV5  RCHEIO5  1 0 3.7400 11.360 70.99999    485             
RMILCV5  RCURTI5  1 0 1.4910 4.3120 26.94858    485             
RMILCV5  RDOLT25  1 0 3.9900 12.880 80.50016    485             
RMILCV5  RGRAD_5  1 8 0.8200 2.6600 16.62844    575             
RMILCV5  RGRAD_5  2 8 0.6740 2.6000 16.25145    575             
RMILI15  RBUJO15  1 0 0.3000 1.1000 6.999468    665             
RMILI15  RDRTAA5  1 0 0.1000 0.2000 310.9988    500             
RMILI15  RGROZ15  1 0 0.1352 0.6860 603.8768   1030             
RMILI15  RINCRT5  1 0 0.1000 0.4000 194.9985    500             
RMILI15  RMILI25  1 7 0.0000 0.0000 0.000000    600             
RMILI25  RDRTAB5  1 0 0.1000 0.2000 310.9988    500             
RMILI25  RGROZ_5  1 0 0.1450 0.8380 100.5308   1030             
RMINT12  RTIMI12  1 0 9.2000 54.700 351.9996   1062             
RMINT22  RMINT12  1 2 0.0000 0.0000 0.000000   1600             
RMINT22  RPEST12  1 0 1.3300 7.8400 49.99844   1062             
RMINT41  RARAD41  1 0 4.8900 46.099 458.2012   1920             
RMINT_5  RBAITA5  1 0 4.2000 11.000 68.79992    485             
RMINT_5  RBRDT_5  1 0 4.4700 11.690 73.09857    485             
RMINT_5  RCIMS_5  1 0 4.4700 11.450 71.63144    485             
RMINT_5  RDEVA_5  1 0 1.3000 3.9000 23.99861    485             
RMINT_5  RPAIS_5  1 0 0.6200 2.2000 13.99893    485             
RMIOV_5  RCLNG_5  1 0 5.4100 17.450 109.0006    575             
RMIOV_5  RFMEP_5  1 0 2.0000 5.0000 31.00123    500             
RMIOV_5  RSCHI_5  1 0 4.3000 13.800 84.99893    600             
RMIRS_5  RVIDE_5  1 0 1.9200 4.8000 29.99906    485             
RMIRV_5  RMEDG25  1 0 1.2880 3.7880 25.90996    600             
RMIRV_5  RMVODN5  1 0 0.6470 1.6230 10.07885    485             
RMITO_5  RSAVE_5  1 0 3.1400 7.8400 48.99942    485             
RMIZI_5  RVCAL_5  1 0 4.8000 11.990 74.99923    485             
RMOIN_5  RBOLO_5  1 0 7.4700 18.680 116.9991    480             
RMOIN_5  RCOMA_5  1 0 1.4400 3.6000 22.00057    500             
RMOIN_5  RRACO_5  1 0 5.7000 14.300 89.00131    500             
RMORE_5  RCETBA5  1 8 7.0000 20.000 122.9999    420             
RMORE_5  RCIMP_5  1 0 6.7400 14.640 91.49887    420             
RMORO15  RMORO_5  1 7 0.0000 0.0000 0.000000    500             
RMOST22  RDMOS22  1 0 1.8200 10.800 277.0004    561             
RMOST_5  RLEHL_5  1 0 3.1600 7.9000 49.40153    485             
RMOST_5  RLEHL_5  2 0 3.1600 7.9000 49.40153    485             
RMOST_5  ROLTN_5  1 0 5.2700 13.170 82.30030    485             
RMOST_5  ROLTN_5  2 0 5.2700 13.170 82.30030    485             
RMOTR_5  RBANO25  1 0 6.9300 17.420 108.9001    485             
RMOTR_5  RJILT_5  1 0 5.3200 13.310 73.50070    485             
RMOTR_5  RLUPO_5  1 0 1.4000 3.5000 22.00057    485             
RMOTR_5  RSTRE_5  1 0 6.3200 15.800 99.00099    485             
RMOTR_5  RVMAR_5  1 0 7.2300 18.100 112.9999    485             
RMRGN_5  RFILP_5  1 0 6.0800 12.280 77.00042    420             
RMRGN_5  RGHRA_5  1 0 1.7300 4.3200 26.99884    580             
RMRGN_5  RGHRA_5  2 0 1.7300 4.3200 26.99884    580             
RMRGN_5  RROML25  1 8 9.9000 20.000 125.0008    420             
RMUNT_5  RALES_5  1 0 5.7400 14.350 90.00034    485             
RMUNT_5  RHUED_5  1 0 6.1800 15.460 96.65014    485             
RMUNT_5  RREME_5  1 0 1.0600 2.4200 15.00110    485             
RMUNVF5  RREDI_5  2 0 0.4100 1.0300 6.499955    485             
RMUNV_5  RHUSI_5  1 8 7.9600 19.900 123.9985    485             
RMUNV_5  RREDI_5  1 8 0.4100 1.0200 6.400052    485             
RMUNV_5  RVUTC_5  1 0 2.1900 5.4700 34.09005    485             
RMVODN5  RMEDN_5  1 0 0.8410 2.1120 13.11709    485             
RMVOD_5  RCALA_5  1 0 1.2200 3.9300 24.59866    575             
RMVOD_5  RSNTGB5  1 0 0.1200 0.4050 2.539977    575             
RNADAS5  RMANA_5  1 0 0.6730 1.5360 231.3789    485             
RNADA_1  RORAD41  1 0 2.3480 21.059 283.8999   1920             
RNADA_1  XBE_NA11 1 0 0.6640 5.5980 86.86000   2000             
RNASA_5  RBSTC_5  1 0 4.0000 10.100 63.00149    500             
RNAVOA5  RNAVOB5  1 2 0.0000 0.0000 0.000000    600             
RNCRF_5  RVIDE_5  1 0 7.6780 19.239 120.0000    485             
ROBOR15  ROBOR25  1 7 0.0000 0.0000 0.000000    500             
ROBOR25  RBUC-15  1 8 0.2000 0.4000 677.9995    500             
RODOR_5  RSOVA_5  1 0 6.2700 15.680 97.99884    500             
ROLTN_5  RPRUN_5  1 8 6.4700 16.170 100.8011    485             
RORAD41  RROSI41  1 0 4.7100 44.240 442.0000   1920             
RORAD_5  RALES_5  1 0 5.1800 12.950 80.99968    485             
RORAD_5  RALES_5  2 0 5.1800 12.950 80.99968    485             
RORAD_5  RBEIU_5  1 0 11.260 22.900 142.9989    420             
RORAD_5  RORDV_5  1 0 1.7800 4.4600 26.99884    485             
RORAD_5  RORDV_5  2 0 1.7800 4.4600 26.99884    485             
RORAD_5  RSUDR_5  1 0 12.340 24.940 155.8605    420             
RORAV_5  RMONO_5  1 0 7.1100 17.799 110.9987    485             
RORAV_5  RMONO_5  2 0 4.0000 15.660 106.0003    575             
RORDV_5  RMARG_5  1 0 10.340 27.129 161.0003    485             
RORDV_5  RSALO_5  1 0 6.5300 16.320 102.0011    485             
RORDV_5  RVOIV_5  1 0 7.8000 19.500 120.9983    485             
RORTI_5  RFANT_5  1 8 4.0300 10.150 63.00149    485             
ROSTRA5  RCETA25  1 8 5.1500 20.600 128.6983    665             
ROSTRA5  RGRUI_5  1 0 1.3600 3.6900 77.99945    575             
ROSTRB5  ROSTRA5  1 7 0.0000 0.0000 0.000000    870             
ROTOP_5  RFUND25  1 0 0.8610 2.1400 1225.159    750             
ROTRO_5  RRETE_5  1 8 8.0300 16.230 101.4011    250             
RP.O._5  RBRASB5  1 0 1.4800 3.7100 23.22013    485             
RP.O._5  RSFGH25  1 0 2.6200 6.5400 40.90008    485             
RPAJAA5  RLAROT5  1 0 0.2000 0.3000 555.0000    630             
RPAJAB5  RPAJAA5  1 7 0.0000 0.0000 0.000000    500             
RPANDB5  RPANDA5  1 7 0.0000 0.0000 0.000000    500             
RPARO22  RBARU22  1 0 1.6000 8.5000 54.99985    978             
RPARO22  RTRGJ22  1 0 3.0000 15.830 102.0011    978             
RPARO_5  RANIN_5  1 8 2.1000 5.2000 32.29871    485             
RPARO_5  RBARUM5  1 8 3.4100 7.9400 49.59946    420             
RPARO_5  RCAPRI5  1 0 0.2700 0.9800 6.000127    575             
RPARO_5  RLUPE_5  1 0 3.1400 8.0500 48.99942    485             
RPARO_5  RVUL_A5  1 0 1.1200 3.2100 20.00000    485             
RPASC_5  RVATR_5  1 0 1.5000 3.7500 22.99959    480             
RPATI_5  RMINE_5  1 0 7.4300 18.580 116.0000    485             
RPATR_5  RMOZA_5  1 0 4.8000 12.000 74.99923    500             
RPDF212  RCETA22  1 0 6.5600 38.840 250.0000   1062             
RPDF212  RDRB212  1 0 0.9200 5.4500 35.00048    960             
RPDF212  RPDF222  1 2 0.0000 0.0000 0.000000   1600             
RPDF212  RRESI12  1 0 8.3000 49.139 316.0002    960             
RPDF222  RCETA22  1 0 6.5600 38.840 249.9985   1062             
RPDF222  RDRB222  1 0 0.9200 5.4500 35.00048   1062             
RPDF222  RRESI22  1 0 8.3000 49.139 316.0002    960             
RPDFE41  RUREC41  1 0 3.0300 28.400 281.9986   1920             
RPDFE41  XPF_DJ11 1 0 0.0340 0.3230 3.311238   1920             
RPELI25  RPELI_5  1 7 0.0000 0.0000 0.000000    600             
RPELI41  RCERN41  1 0 3.2300 30.200 344.8996   1920             
RPEST12  RHASD22  1 0 1.3000 7.0000 45.00017    978             
RPEST22  RMINT12  1 0 1.3300 7.8400 49.99844   1062             
RPEST22  ROTHN22  1 0 0.8300 4.7300 30.42946    978             
RPEST22  RPEST12  1 2 0.0000 0.0000 0.000000   1200             
RPESTB5  RCFDE_5  1 0 1.7000 3.6000 22.99959    485             
RPESTB5  RHAS1_5  1 0 1.3800 3.5500 52.49914    485             
RPEST_5  RPAIS_5  1 0 3.7800 9.4500 58.99911    485             
RPEST_5  RPESTB5  1 2 0.0000 0.0000 0.000000   1200             
RPETRO5  RPTRI25  1 0 1.0000 2.5300 15.89991    485             
RPIETR5  RDIML_5  1 0 3.7987 10.456 65.43591    485             
RPIPE15  RBANE15  1 0 0.3990 0.8300 387.9992    500             
RPIPE15  RPIPE25  1 2 0.0000 0.0000 0.000000    500             
RPIPE25  RBANE25  1 8 0.2000 0.4000 380.0007    500             
RPITN15  RCAZN_5  1 8 11.650 24.080 150.5984    420             
RPITN15  RPITN25  1 2 0.0000 0.0000 0.000000    600             
RPITS_5  RBRAD25  1 0 0.7500 2.4000 15.00110    575             
RPITV_5  RPITN15  1 0 1.5300 4.9300 29.99906    600             
RPLEA_5  RTELEB5  1 0 1.6100 4.0300 25.17985    485             
RPLON_5  RBAIC_5  1 0 2.8000 6.9000 42.99897    485             
RPLON_5  RPLEA_5  1 0 1.1300 2.8200 17.62118    485             
RPLON_5  RSCAI_5  1 0 1.4000 3.5000 22.00057    485             
RPLON_5  RVALE_5  1 0 3.4700 8.6700 30.40119    485             
RPLON_5  RVCAL_5  1 0 3.4800 8.7000 54.00083    485             
RPLON_5  RVEGA_5  1 0 1.2200 3.1000 19.15114    485             
RPLSD_5  RTELEB5  1 0 0.7300 2.9200 18.24951    665             
RPOGO_5  RBUZS_5  1 0 4.7000 11.700 73.40016    485             
RPOGO_5  RJUGU_5  1 8 4.0000 10.100 63.00149    485             
RPOJA_5  RBERB_5  1 8 4.1100 9.5100 59.39997    420             
RPONO_5  RMONO_5  1 0 4.0000 15.660 138.0007    575             
RPOPL_5  RGLI__5  1 0 0.8640 2.7890 17.43395    575             
RPOSUL5  RVISEU5  1 0 3.0800 7.7100 48.21999    485             
RPOTL_5  RTITU_5  1 0 1.8300 4.5800 28.60104    485             
RPRDU_5  RMIOV_5  1 0 2.0500 6.6000 41.00091    575             
RPREJ_5  RBRASB5  1 0 2.2200 5.5500 34.69009    485             
RPREJ_5  RSFGH15  1 0 2.7200 6.8000 42.52993    485             
RPRUN_5  RGIUN25  1 0 5.2800 13.200 82.46994    485             
RPRUN_5  RJILA25  1 0 4.9400 13.150 83.00087    485             
RPTEI_5  RBARN_5  1 0 6.0000 15.000 93.00055    485             
RPTRI25  RANIN_5  1 0 1.7900 4.4600 27.81880    485             
RPTRI25  RPTRI15  1 7 0.0000 0.0000 0.000000    575             
RPUCI_5  RFIEN_5  1 0 1.6300 3.3900 21.19004    420             
RRACA_5  RDIRS_5  1 0 0.4700 1.5000 9.399959    575             
RRACO_5  RBUHU_5  1 0 0.8400 2.1000 12.99991    500             
RRACO_5  RGHRA_5  1 0 2.4500 6.1200 38.99972    485             
RRADA_5  REGGER5  1 0 1.8200 3.9500 28.90987    485             
RRADA_5  RFRAS_5  1 0 5.5000 13.920 86.00109    485             
RRADA_5  RHURMZ5  1 0 1.8100 4.5300 28.30009    485             
RRAZB_5  RIASI15  1 0 7.7100 17.620 109.7398    420             
RRAZB_5  RROMN_5  1 0 8.8500 20.180 126.0999    420             
RREGH_5  RDEDA_5  1 0 7.9700 19.920 124.5000    485             
RREGH_5  RSOVA_5  1 0 7.7000 19.200 119.9993    485             
RREGH_5  RUNGH15  1 0 6.2700 15.700 97.99884    485             
RREGH_5  RUNGH25  2 0 6.2700 15.700 97.99915    485             
RRESI12  RIAZ222  1 0 2.1800 12.910 80.00064    720             
RRESI12  RTIMI12  1 0 5.2000 30.700 196.9998    960             
RRESI15  RCFCA_5  1 0 5.1000 10.500 64.99955    320             
RRESI15  RCILC_5  1 8 1.1000 3.0000 18.69875    485             
RRESI15  RORAV_5  1 0 7.2000 23.270 145.3990    575             
RRESI22  RRESI12  1 2 0.0000 0.0000 0.000000    800             
RRESI22  RTIMI22  1 0 5.2000 30.700 196.9998    960             
RRESI25  RCILC15  1 0 1.0000 2.6000 16.00013    485             
RRESI25  RORAV_5  1 0 10.300 25.600 161.0003    485             
RRESI25  RPONO_5  1 0 5.3100 17.120 106.9994    575             
RRESI25  RRESI15  1 2 0.0000 0.0000 0.000000   1200             
RRETE22  RMINT12  1 0 2.8100 24.620 206.9998   1200             
RRETE_5  RCIRNA5  1 8 1.1400 3.1200 19.49986    485             
RRETE_5  RCIRNB5  1 8 1.1400 3.1200 19.49986    485             
RRISN_5  RTOHN_5  1 0 1.2580 4.0620 25.72995    575             
RRIUR_5  RGOVO_5  1 0 0.9600 2.4000 15.00110    500             
RRIUR_5  RRIUR15  1 2 0.0000 0.0000 0.000000   1200             
RRIUR_5  RVILS_5  1 0 0.6900 2.0000 12.00088    600             
RRLUX_5  RMORE_5  1 8 4.0000 11.000 70.00096    420             
RRLUX_5  RPAST_5  1 0 10.340 24.629 153.9286    420             
RROGO_5  RBIRS25  1 0 3.7300 9.3300 58.00008    500             
RROGO_5  RGODI_5  1 0 4.0000 12.000 84.00083    600             
RROGO_5  RJILT_5  1 0 3.9000 9.8000 61.00030    485             
RROML15  RCIRI_5  1 0 9.0400 18.299 113.9989    420             
RROML15  RFILP_5  1 8 5.6000 11.300 70.99999    440             
RROML15  RPASC_5  1 0 6.5300 16.320 102.0011    485             
RROML25  RDUMB25  1 8 9.5000 19.200 119.9993    420             
RROML25  RROML15  1 2 0.0000 0.0000 0.000000    600             
RROMN25  RPASC_5  1 0 10.370 23.639 148.0003    420             
RROMN25  RROML15  1 0 0.4300 1.0900 6.999468    485             
RROMN25  RROML25  2 0 0.4300 1.0800 6.999468    485             
RROMN25  RROMN_5  1 2 0.0000 0.0000 0.000000    870             
RROMN41  RBACS41  1 0 2.0600 19.440 193.0005   1920             
RROMN41  RSUCE41  1 0 3.5300 33.340 331.0013   1920             
RROSI22  RBAMA22  1 0 2.3500 13.910 89.41915    960             
RROSI22  RBAMA22  2 0 2.3500 13.910 89.41915    960             
RROSI22  RVETI22  1 0 2.4500 14.700 94.49910    720             
RROSI41  RGADA41  1 0 4.2000 39.700 394.9986   1920             
RROSI41  XRO_MU11 1 0 2.0150 19.030 189.1804   1920             
RROTB_5  RBRASB5  1 0 4.6000 9.3000 58.00008    420             
RSACA22  RTIMI12  1 0 1.7000 10.300 65.99857    960             
RSACA_5  RCNIS_5  1 0 3.9400 9.6500 61.00030    500             
RSACA_5  RFREID5  1 0 1.0500 2.6200 16.35984    485             
RSACA_5  RIMT__5  1 0 3.0000 7.6000 47.46946    485             
RSACA_5  RORTI_5  1 0 5.8200 16.590 103.9991    485             
RSACA_5  RSATCH5  1 0 2.8200 9.1000 56.89989    575             
RSACE_5  RDIRS25  1 0 0.9500 2.3700 14.80004    485             
RSACE_5  RDIRS_5  1 0 0.9500 2.3700 14.80004    485             
RSACE_5  RTGSE_5  1 0 13.100 32.700 205.0014    485             
RSALAA5  RSALAB5  1 2 0.0000 0.0000 0.000000    500             
RSALO_5  RCICR_5  1 0 6.0900 15.240 95.24993    485             
RSAMA_5  RCARE_5  1 8 5.7000 14.240 87.00012    485             
RSAMA_5  RVETI15  1 0 1.8000 4.5000 26.99884    485             
RSANP_5  RCICH_5  1 0 0.7840 6.2100 87.75002    575             
RSARD_5  RFILI_5  1 8 4.9600 12.410 77.60047    485             
RSARD_5  RJILT_5  1 0 4.8000 12.000 74.99923    485             
RSARD_5  RJILT_5  2 0 4.8000 12.000 74.99923    485             
RSARD_5  RROGO_5  1 0 4.4000 11.000 68.99878    485             
RSARM_5  RCARE_5  1 0 9.7000 23.940 151.0005    485             
RSATCH5  RCALAC5  1 0 0.9400 2.3400 14.59992    485             
RSCAI_5  RBALT_5  1 0 3.3000 8.2400 51.50011    485             
RSEBE_5  RAIUL15  1 0 3.0000 7.6000 47.00136    500             
RSEBE_5  RORLA_5  1 8 8.5200 21.280 132.9992    485             
RSEBE_5  RSIBO_5  1 0 4.9000 12.260 76.69883    485             
RSEMLA5  RSINIM5  1 0 4.1400 10.370 65.75006    485             
RSFGH15  RBRASA5  1 0 4.9700 12.400 77.99913    485             
RSFGH15  RSFGH25  1 2 0.0000 0.0000 0.000000    600             
RSFGH15  RTUSN_5  1 8 7.4000 18.500 116.0000    360             
RSFGH25  RTGSE_5  1 0 6.3000 15.700 97.99884    500             
RSIB212  RLOTR22  1 0 6.2500 36.959 236.9985   1062             
RSIB222  RLOTR22  2 0 6.2500 36.959 236.9985   1062             
RSIBI15  RSIBI25  1 2 0.0000 0.0000 0.000000   1200             
RSIBI15  RSIBN_5  1 0 1.6000 4.0000 23.99861    485             
RSIBI15  RUCEA15  1 0 6.8000 17.000 106.0003    500             
RSIBI25  RUCEA25  1 0 6.8000 17.000 106.0003    500             
RSIBI41  RBRAS41  1 0 4.5000 42.299 420.9985   1920             
RSIBI41  RMINT41  1 0 4.6200 43.580 432.9993   1920             
RSIBI41  RTINTB1  1 0 9.2300 87.099 865.9987   1920             
RSIBN25  RCOPS_5  1 0 5.5000 13.800 86.00109    485             
RSIBN25  RSIBI25  1 0 1.6000 4.0000 23.99861    485             
RSIBN_5  RORLA_5  1 0 3.0000 7.5000 47.00136    485             
RSIBN_5  RSADU_5  1 0 10.590 21.959 120.7501    420             
RSIBN_5  RSIBN25  1 2 0.0000 0.0000 0.000000    600             
RSIBO_5  RORAS_5  1 8 2.8100 7.0400 44.00114    485             
RSILI_5  RHIRS25  1 0 5.5320 13.831 86.44500    485             
RSINIM5  RLOVR_5  1 8 2.3100 5.7800 36.12014    485             
RSIRE_5  RBUCE_5  1 0 7.6000 19.000 119.0002    500             
RSIRE_5  RSAVE_5  1 0 17.570 43.000 273.0011    485             
RSISC_5  RBACS_5  1 0 8.4000 20.900 131.0012    500             
RSISC_5  RCONT_5  1 0 2.0000 4.3900 26.99884    440             
RSISC_5  RGLAV_5  1 0 4.5400 9.2000 57.00104    420             
RSITO_5  RCONS25  1 0 6.8000 17.000 106.0003    485             
RSITO_5  RMIHV_5  1 0 5.6000 14.000 87.49963    485             
RSITO_5  RNAVOB5  1 0 3.1700 7.9000 49.99844    485             
RSITO_5  RNAVOB5  2 0 3.1700 7.9000 49.99844    485             
RSITO_5  RSCLE_5  1 0 2.8700 7.9000 45.00017    485             
RSKEL_5  RLIES25  1 0 5.6400 12.000 74.80132    420             
RSKEL_5  RSMIRI5  1 0 2.7600 5.7400 35.99951    420             
RSLAT22  RCRA212  1 0 2.0000 10.320 265.9985   1380             
RSLAT22  RGRAD22  1 0 1.2630 7.4700 93.05082   1062             
RSLAT41  RBUC241  1 0 6.1400 58.000 575.9984   1920             
RSLAT41  RDRGO11  1 0 1.1100 11.450 114.4983    960             
RSLAT41  RPDFE41  1 0 5.6000 52.799 526.0000   1920             
RSLAT41  RTINTB1  1 0 2.9800 28.139 280.0007   1920             
RSLON_5  RCAZA_5  1 0 6.1900 15.480 96.99980    485             
RSLON_5  RSLOS25  1 0 0.9300 2.3200 14.52044    485             
RSLOS15  RDRGA_5  1 0 2.6700 6.6600 41.00091    500             
RSLOS15  RSLOS25  1 2 0.0000 0.0000 0.000000    600             
RSLOS15  RTAND_5  1 0 4.6800 11.700 73.00118    485             
RSMI2R1  RISAC41  1 8 2.0000 18.100 196.9998   1920             
RSMIR15  RSMIR25  1 2 0.0000 0.0000 0.000000   1200             
RSMIR25  RSMIRI5  1 2 0.0000 0.0000 0.000000    870             
RSMIR41  RISAC41  1 0 2.0000 18.100 196.9998   1920             
RSMIR41  RLACS41  1 0 1.2000 11.360 112.9999   1920             
RSMIR41  RSMI2R1  1 2 0.0000 0.0000 0.000000   1600             
RSNTGB5  RPELI_5  1 0 0.5700 1.8700 11.67007    575             
RSOLE25  RSOLE_5  1 7 0.0000 0.0000 0.000000    600             
RSOLE_5  RFCME25  1 0 0.7300 2.3600 14.80004    575             
RSOLE_5  RFUNDU5  1 0 3.7600 9.4100 59.00005    485             
RSOMC_5  RDEJ__5  1 0 9.3000 23.299 145.9992    500             
RSTEF_5  RPIET_5  1 0 2.2500 5.6200 35.10100    485             
RSTEJ22  RGHEO22  1 0 5.3000 27.900 180.0005    960             
RSTEJ25  RROML25  1 0 16.500 33.200 206.9998    420             
RSTEJ_5  RBARN_5  1 0 10.350 25.820 161.0003    485             
RSTEJ_5  RFALT_5  1 0 12.010 30.030 212.9998    485             
RSTEJ_5  RPTEI_5  1 0 4.5000 11.200 70.00096    485             
RSTEJ_5  RSTEJ25  1 7 0.0000 0.0000 0.000000   1150             
RSTEJ_5  RTGNT_5  1 0 7.0000 17.600 109.0006    500             
RSTJ__5  RMIHV_5  1 0 3.2800 8.2100 51.32011    485             
RSTJ__5  RZEBI_5  1 0 5.2670 13.170 82.33013    485             
RSTLP22  RTELE22  1 0 1.9000 17.900 177.9994    960             
RSTLP_5  RBUZN_5  1 0 1.9000 6.1000 38.00070    575             
RSTLP_5  RBUZS_5  1 0 1.9800 6.4000 39.99874    575             
RSTLP_5  RBUZS_5  2 0 1.9800 6.4000 39.99874    575             
RSTLP_5  RCRIG_5  1 0 2.3200 7.1700 46.69977    575             
RSTLP_5  RHSIM15  1 0 3.6900 9.2300 57.69849    485             
RSTLP_5  RMIZI_5  1 0 6.8700 17.180 107.3983    485             
RSTNC_5  RMITO_5  1 0 6.4000 16.000 100.0000    500             
RSTOI_5  RALMA_5  1 0 4.8000 12.000 74.99923    485             
RSTPI_5  RBRASB5  1 0 0.8020 2.5740 16.35984    575             
RSTUC_5  RPATI_5  1 0 6.2300 15.580 97.34853    485             
RSTUP22  RRIUR22  1 0 0.9000 5.1000 32.99927    960             
RSTUP41  XVA_ST11 1 0 1.4740 21.559 297.9997   2000             
RSTUP_5  RBERB_5  1 0 10.480 22.709 142.1004    420             
RSTUP_5  RCAZN_5  1 0 0.8800 2.6000 13.70048    600             
RSTUP_5  RGOVO_5  1 0 0.7600 1.9000 11.90035    485             
RSTUP_5  RGOVO_5  2 0 0.7600 1.9000 11.90035    485             
RSTUP_5  RIONE_5  1 0 2.4200 7.8000 48.74996    575             
RSTUP_5  RMARC_5  1 0 1.5800 5.1200 31.99994    575             
RSTUP_5  RRIUR_5  1 0 1.5000 4.9000 29.99906    600             
RSTUP_5  RVILN_5  1 0 2.5600 8.1300 49.99844    600             
RSUCE15  RCTSV_5  1 0 1.0500 2.6000 16.00013    500             
RSUCE15  RITCA_5  1 0 1.9000 4.9000 30.49858    440             
RSUCE15  RRADA_5  1 0 5.8400 14.800 90.99936    500             
RSUCE15  RSUCE25  1 2 0.0000 0.0000 0.000000   1200             
RSUCE15  RTGNT_5  1 0 8.6800 21.700 135.9994    485             
RSUCE15  RVERE_5  1 0 1.9000 4.7500 28.00101    500             
RSUCE25  RCONX_5  1 0 1.4700 3.6700 22.99959    500             
RSUCE25  RCTSV_5  2 0 1.0500 2.6000 16.00013    500             
RSUCE25  RFALT_5  1 0 3.7000 9.3000 58.00008    500             
RSUCE25  RFRAS_5  1 0 5.8000 14.600 90.99936    500             
RSUPL_5  RSARM_5  1 0 4.8600 12.150 76.00140    485             
RSUPL_5  RSIML_5  1 0 3.3500 8.3800 52.39862    485             
RTARGA2  RBRAZ12  1 0 3.6000 21.200 135.9994   1062             
RTARGA2  RTARGB2  1 2 0.0000 0.0000 0.000000    850             
RTARGB2  RBRAZ22  2 0 3.6000 21.200 135.9994   1062             
RTARN_5  RCJFL25  1 0 2.0000 4.9000 29.99906    500             
RTATA_5  RCETBA5  1 0 0.7380 1.8800 11.74013    485             
RTATN_5  RFCSV_5  1 0 5.9200 12.480 77.99945    420             
RTAUN_5  RBRAB_5  1 8 7.7400 20.320 126.9988    485             
RTELEA5  RTELEB5  1 2 0.0000 0.0000 0.000000    600             
RTEXT_5  RPITN25  1 0 0.6500 1.3200 7.998494    485             
RTEXT_5  RVLCE25  1 0 2.7000 5.6500 35.00048    485             
RTGFR_5  RVATR_5  1 0 3.9100 9.7700 61.00030    480             
RTGLAP5  RBAMA25  1 0 4.5420 11.749 80.86710    485             
RTGMU_5  RUNGH15  2 0 1.3900 3.4400 22.00057    485             
RTGMU_5  RUNGH25  1 0 1.3900 3.4400 22.00087    485             
RTGTR_5  RCOMA_5  1 0 8.6000 21.520 134.0014    500             
RTIBA_5  RHUSIF5  1 0 8.7200 21.820 135.9994    485             
RTIBA_5  RMUNV_5  1 8 8.7200 21.820 135.9994    485             
RTIHA22  RSALJ22  1 0 1.9200 11.340 73.00118    960             
RTIHA_5  RJIBO_5  1 0 0.6700 2.2000 13.99893    600             
RTIHA_5  RSALJ_5  1 0 1.9200 11.340 90.00034    870             
RTIM1A5  RIMT2_5  1 8 1.3000 4.1900 26.16946    575             
RTIMI22  RTIMI12  1 2 0.0000 0.0000 0.000000    800             
RTIMI_5  RCETA_5  1 0 2.8000 8.7000 54.35992    485             
RTIMI_5  RDVITA5  1 0 1.4600 4.4800 28.09997    485             
RTIMI_5  RGATA_5  1 8 5.7800 14.450 90.33020    485             
RTIMI_5  RLUGO15  1 0 11.240 28.100 174.9992    485             
RTIMI_5  RMUZI_5  1 0 1.7300 5.6000 35.00048    575             
RTIMI_5  RTIM1A5  1 2 0.0000 0.0000 0.000000   1200             
RTIMPN5  ROTOP_5  1 0 0.5210 1.5450 889.0706    750             
RTIMPN5  RPAJAB5  1 0 0.3085 0.6210 310.0000    500             
RTINC_5  RCETBA5  1 0 4.5600 14.730 92.00154    575             
RTINC_5  RTINCD5  1 2 0.0000 0.0000 0.000000    600             
RTINTA1  RBRAD41  1 0 7.0000 66.500 661.0004   1920             
RTINTA1  RTINTB1  1 2 0.0000 0.0000 0.000000   2000             
RTINTA1  RTURC11  1 0 0.3500 3.3300 33.09981   1800             
RTINTA1  RUREC41  1 0 2.5000 23.299 232.0003   1920             
RTINTB1  RTURC51  1 0 0.3500 3.3300 33.09981   1800             
RTINTB1  XKO_TI11 1 0 1.9000 16.740 213.9989   1920             
RTINTB1  XKO_TI12 1 8 1.9000 16.740 213.9989   1920             
RTIRG_5  RDRAGV5  1 0 2.6800 5.6000 35.00048    400             
RTIRG_5  RGAES_5  1 0 7.1000 15.450 96.60083    420             
RTIRG_5  RMAVR_5  1 0 7.8700 17.500 109.0006    400             
RTIRG_5  RMORE_5  1 0 5.6800 12.300 77.10096    420             
RTIRG_5  RRLUX_5  1 0 0.8000 2.0000 12.00088    485             
RTIRG_5  RTEIS_5  1 0 3.4000 7.5000 47.29980    420             
RTIRG_5  RTITU_5  1 0 6.3000 15.560 97.30139    420             
RTIRG_5  RVOEV_5  1 0 3.2000 7.3100 45.70074    420             
RTIRN15  RMEDS_5  1 0 3.1500 7.9000 48.99942    485             
RTIRN15  RTIRN25  1 2 0.0000 0.0000 0.000000    600             
RTIRN25  RMICA_5  1 0 4.8600 12.160 76.00140    485             
RTITAA5  RFAURB5  1 0 0.1000 0.1000 7.998494    500             
RTITAA5  RTITAB5  1 7 0.0000 0.0000 0.000000    500             
RTITAB5  RREPUB5  1 8 0.0480 0.0735 12.00088    500             
RTMAG22  RCRA222  1 0 8.5500 50.599 325.0008   1062             
RTMAG22  RGHIZ22  1 0 5.8300 34.540 222.0005   1062             
RTMAG35  RROSV_5  1 0 9.7400 24.200 151.6006    485             
RTMAG35  RVIIS25  1 0 6.5600 16.400 102.0011    485             
RTMAG45  RCORA25  1 0 7.4200 15.900 99.00099    440             
RTMAG45  RDABU_5  1 0 9.1100 29.400 183.7014    575             
RTMAG45  RFRUN_5  1 0 7.2500 23.389 146.2001    575             
RTMAG45  RTMAG35  1 7 0.0000 0.0000 0.000000    800             
RTOHN_5  RCODL_5  1 0 2.3110 7.4110 47.10001    575             
RTOPA_5  RHIRS25  1 0 2.8700 7.1600 45.00017    485             
RTOPL15  RTOPL25  1 2 0.0000 0.0000 0.000000    600             
RTOPO_5  RTULC25  1 0 7.3600 18.400 115.0010    485             
RTOPRA5  RJILA25  1 0 0.3000 0.4000 749.9899    500             
RTOPRA5  RVACAA5  1 0 0.2000 0.2000 581.9987    500             
RTOPV_5  RPATR_5  1 0 3.2300 5.6300 32.00025    360             
RTRAI_5  RDRAG15  1 0 1.4800 4.9200 30.69994    575             
RTRGJ_5  RCARB_5  1 0 4.5800 11.120 68.99878    440             
RTRJS15  RBIRS25  1 0 1.6000 4.0000 25.00079    485             
RTRJS15  RTRGJ_5  1 0 1.9000 4.7200 29.00004    485             
RTRJS25  RTRJS15  1 2 0.0000 0.0000 0.000000   1200             
RTRUS_5  RSTNC_5  1 0 3.9000 9.8500 61.99932    500             
RTULC15  RTULC25  1 2 0.0000 0.0000 0.000000   2000             
RTULC25  RISAC_5  1 0 5.9000 14.860 92.00154    485             
RTULC41  RISAC41  1 0 1.0000 9.5700 94.99861   1920             
RTUSN_5  RMCIU_5  1 0 5.3200 13.330 83.00087    360             
RTVER15  RTVER25  1 2 0.0000 0.0000 0.000000   1600             
RTVER41  RTVR421  1 2 0.0000 0.0000 0.000000   1700             
RTVR421  RTULC41  1 0 2.3935 22.662 288.5369   1920             
RUCEA15  RCIRT_5  1 0 2.6400 6.6000 41.00091    485             
RUCEA15  RFAGA_5  1 0 5.4000 13.520 83.99990    485             
RUCEA15  RUCEA25  1 7 0.0000 0.0000 0.000000    600             
RUNG212  RUNG222  1 7 0.0000 0.0000 0.000000   1200             
RUNGH15  RMURS_5  1 0 1.8000 4.4200 28.49990    480             
RUNGH15  RUNGH25  1 2 0.0000 0.0000 0.000000   1200             
RUREC22  RSARD22  1 0 5.1400 28.340 181.9987    978             
RUREC22  RTRGJ22  1 0 1.3500 7.5700 48.99942    978             
RUREC41  RROVI31  1 0 0.5000 4.7500 47.00136   1800             
RUREC41  RROVI31  2 0 0.5000 4.7500 47.00136   1800             
RUREC_5  RROGO_5  1 0 2.2000 5.5000 34.00145    485             
RUREC_5  RROGO_5  2 0 1.7500 5.6400 35.00048    485             
RUREC_5  RTRJS25  1 0 0.9800 2.4600 15.00110    485             
RURLE_5  RIANC_5  1 0 4.4200 11.050 69.00005    485             
RURLE_5  RLACS25  1 0 4.4200 11.040 68.99878    485             
RVADU_5  RSTEJ25  1 0 1.1600 2.9100 18.00132    500             
RVALD_5  RELAR_5  1 0 0.7400 1.5700 9.798627    420             
RVALD_5  RHGLOT5  1 0 6.5700 24.200 132.5001    485             
RVALE_5  RBALT_5  1 0 2.9000 7.2400 45.25149    485             
RVARD_5  RCIMS_5  1 0 5.0800 14.910 93.19847    485             
RVASC15  RSUDR_5  1 0 2.8200 5.7000 35.60995    420             
RVASC25  RVASC15  1 2 0.0000 0.0000 0.000000    600             
RVASC25  RVIRF_5  1 0 5.7300 11.600 71.99902    420             
RVASL_5  RMUNVF5  2 0 0.5400 1.0200 7.499924    400             
RVASL_5  RMUNV_5  1 0 0.5400 1.2000 7.499924    420             
RVCAL_5  RURZI_5  1 8 7.5300 18.820 117.6399    485             
RVDOR_5  RCPLG_5  1 0 7.4900 18.700 116.9991    500             
RVEGA_5  RTELEA5  1 0 2.2000 5.5000 34.41928    485             
RVETI15  RCARE_5  1 0 3.9000 9.7400 60.00127    500             
RVETI15  RNEGR_5  1 0 12.930 32.299 200.9989    485             
RVIDE_5  RCLEJ_5  1 0 3.2400 8.1000 50.59849    485             
RVIDE_5  RDRVL_5  1 8 4.2900 10.730 67.08870    485             
RVIIS15  RBSTC_5  1 0 0.1500 0.4900 3.000221    600             
RVIIS15  RBSTC_5  2 0 0.1500 0.4900 3.000221    600             
RVIIS15  RCOLD_5  1 0 5.6000 14.000 87.99915    500             
RVILN_5  RDAIES5  1 0 0.8500 2.7300 17.10000    575             
RVILS_5  RJIBL_5  1 0 2.9300 9.4500 58.99911    580             
RVINJ_5  RBANO25  1 0 5.1000 12.760 80.00064    575             
RVINJ_5  RBURI_5  1 0 4.1000 10.300 64.00051    500             
RVINJ_5  RBURI_5  2 0 4.1000 10.300 64.00051    500             
RVLAR15  RDIRS25  1 0 8.3000 16.730 105.0014    360             
RVLAR15  RDIRS_5  1 0 8.0400 16.230 100.9990    360             
RVLAR15  RVLAR25  1 7 0.0000 0.0000 0.000000    500             
RVLAR25  RBRZA_5  1 0 3.2000 6.6000 39.99874    420             
RVLAR25  RCIMP_5  1 0 5.1500 10.400 64.99955    420             
RVLAR25  RMORO15  1 0 3.2100 6.4800 40.50141    420             
RVLAR25  RMORO_5  1 0 3.2100 6.4800 40.50141    420             
RVLCE15  RARGS_5  1 0 3.2500 8.1400 51.00061    485             
RVLCE15  RPITN15  1 0 2.4900 6.2200 38.99972    500             
RVLCE15  RVLCE25  1 2 0.0000 0.0000 0.000000    600             
RVLCE25  RARGS_5  1 0 4.0100 8.2600 51.99964    440             
RVLCE25  RPITN25  1 0 2.4900 6.2200 38.99972    485             
RVOIV_5  RSUPL_5  1 0 2.1400 5.3600 32.99927    485             
RVULCA5  RSALAB5  1 8 0.2000 0.3000 438.9997    500             
RVULT_5  RTATN_5  1 0 3.2300 7.0400 44.00114    420             
RVUL_A5  RLIVEZ5  1 0 2.0500 5.0500 32.20006    485             
RZALA_5  RSALJ_5  1 0 0.2000 0.6300 3.999247    600             
RZALA_5  RSALJ_5  2 8 0.2000 0.6300 3.999247    600             
RZALA_5  RSIML_5  1 0 5.1000 11.900 74.00021    485             
RZAVI_5  RDRAG15  1 0 2.6300 8.4100 53.93988    575             
RZEBIN5  RTULC15  1 0 3.1000 7.7600 48.49990    485             
RZEBIN5  RZEBI_5  1 0 1.1500 2.8800 18.00005    485             
RZIMN_5  RPIETR5  1 0 5.2500 13.080 81.79984    485             
RZIZI25  RDIRS25  1 0 0.3780 0.9640 6.739972    485             
RZIZI25  RMETR_5  1 0 0.7600 2.1100 13.21008    575             
RZIZI25  RZIZI_5  1 2 0.0000 0.0000 0.000000    600             
RZIZI_5  RCETB25  1 0 0.3400 1.3400 10.08891    665             
RZIZI_5  RDIRS_5  1 0 0.3780 0.9640 6.739972    485             
RZLAT_5  RAIUL15  1 0 5.8600 14.650 90.99936    440             
RZLAT_5  RCMPE_5  1 0 8.6400 21.600 135.0005    485             
RZLAT_5  RCMPE_5  2 0 8.6400 21.600 135.0005    485             
SAATHA21 SAATHA22 9 2 0.0000 0.0000 0.000000   9999 SUAA2__1A-1B
SAATHA21 SAATHA2A Y 1 0.0000 0.0501 0.000000    567 LOAA20T1__1A
SAATHA21 SGRYNA22 1 0 1.2060 6.6350 128.9050   1240 1_LN200121__
SAATHA22 SAATHA2B Y 1 0.0000 0.0501 0.000000    567 LOAA20T2__1B
SAATHA22 SBREIT22 1 0 1.4440 7.8920 98.24380   1300 1_LN200120__
SAIROL21 SAIROL22 9 7 0.0000 0.0000 0.000000   9999 SUAI2__S1-S2
SAIROL21 SAIROL23 0 2 0.0000 0.0000 0.000000   9999 SUAI2__S1-VP
SAIROL21 SAIROL2B Y 1 0.0000 0.0501 0.000000    126 GEAI2021__S1
SAIROL21 SLAVOR24 1 0 0.7180 7.4310 81.75620   2400 1_LN200088__
SAIROL21 SMETTL23 1 0 2.7670 28.751 315.3926   2400 1_LN200122__
SAIROL21 SROBIE21 1 0 0.6390 6.5690 63.32645    917 1_LN201245__
SAIROL21 SY_ACQ21 1 0 0.2460 3.4700 39.09091   1250 1_LN201171__
SAIROL21 SY_KUS21 1 8 2.2430 25.070 275.2893   2400 1_LN201268__
SAIROL21 SY_PLA21 1 8 1.0530 11.177 177.2521   2400 1_LN201266__
SAIROL21 SY_PLA22 3 8 1.0530 11.177 177.2521   2400 3_LN201365__
SAIROL21 SY_PLA23 4 8 1.0530 11.177 177.2521   2400 4_LN201368__
SAIROL22 SAIROL23 0 7 0.0000 0.0000 0.000000   9999 SUAI2__S2-VP
SAIROL22 SAIROL2B Y 9 0.0000 0.0501 0.000000    126 GEAI2021__S2
SAIROL23 SAIROL2A Y 1 0.0000 0.0501 0.000000    252 LOAI2023__VP
SAIROL23 SAIROL2C Y 1 0.0000 0.0501 0.000000    126 GEAI2022__VP
SALTGA21 SALTGA22 9 2 0.0000 0.0000 0.000000   9999 SUAT2__1A-1B
SALTGA21 SALTGA2B Y 1 0.0000 0.0501 0.000000    441 LOAT20T2__1A
SALTGA21 SSAMST21 1 0 0.8180 4.7500 53.16116   1300 1_LNC20029__
SALTGA22 SALTGA2A Y 1 0.0000 0.0501 0.000000    567 LOAT20T1__1B
SALTGA22 SMETTL22 1 0 0.9590 5.5300 62.80992   1300 1_LN201164__
SASPHA11 SASPHA12 0 2 0.0000 0.0000 0.000000   9999 SUAH3__S1-S2
SASPHA11 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S1-HS
SASPHA11 SASPHA1A Y 1 0.0000 0.0501 0.000000    328 LOAH30T3__S1
SASPHA11 SLAUFE1C 1 0 0.6750 7.5980 85.60942   2000 1_LN300146__
SASPHA11 XAS_KU11 1 0 0.3906 3.5840 60.85180   2530 1_LN300128__
SASPHA12 SASPHA13 0 7 0.0000 0.0000 0.000000   9999 SUAH3__S2-HS
SASPHA12 SASPHA1A Y 9 0.0000 0.0501 0.000000    328 LOAH30T3__S2
SASPHA12 SGOESG11 1 0 1.3420 14.063 157.2161   2400 1_LN300125__
SASPHA12 XAS_SI11 1 0 0.4626 4.5484 70.00693   2400 1_LN300129__
SASPHA13 SASPHA1A Y 9 0.0000 0.0501 0.000000    328 LOAH30T3__HS
SAUWIE21 SAUWIE22 0 2 0.0000 0.0000 0.000000   9999 SUAW2__S1-S2
SAUWIE21 SAUWIE2A Y 1 0.0000 0.0501 0.000000    882 LOAW21T1__S1
SAUWIE21 SAUWIE2B Y 9 0.0000 0.0501 0.000000    535 LOAW21T2__S1
SAUWIE21 SAUWIE2C Y 9 0.0000 0.0501 0.000000    535 LOAW21T3__S1
SAUWIE21 SBEZNA21 1 8 2.2570 16.806 701.5702   1000 1_LN201327__
SAUWIE21 SREGEN23 1 0 0.4970 3.3280 48.51240   1000 1_LN200124__
SAUWIE22 SAUWIE2A Y 9 0.0000 0.0501 0.000000    882 LOAW21T1__S2
SAUWIE22 SAUWIE2B Y 1 0.0000 0.0501 0.000000    535 LOAW21T2__S2
SAUWIE22 SAUWIE2C Y 9 0.0000 0.0501 0.000000    535 LOAW21T3__S2
SAUWIE22 SBENKE22 1 8 1.3800 13.633 153.5744   1000 1_LN201343__
SAUWIE22 SFAELL23 1 0 0.3250 1.7880 21.98347   1000 1_LN200123__
SAUWIE22 SSEEBA21 1 0 0.1070 0.7190 10.45455   1000 1_LN200125__
SAVEGN21 SAVEGN22 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1A-1B
SAVEGN21 SAVEGN2A Y 1 0.0000 0.0501 0.000000    441 LOAG20T1__1A
SAVEGN21 SCAVER22 1 0 1.7900 9.1500 57.99587    917 1_LN200126__
SAVEGN21 SGORDU21 1 0 1.9210 11.394 71.44628    975 1_LN200127__
SAVEGN21 SVERBA22 2 0 0.6870 3.7180 25.39256    240 2_LN201133__
SAVEGN22 SAVEGN23 9 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-1C
SAVEGN22 SAVEGN25 0 2 0.0000 0.0000 0.000000   9999 SUAG2__1B-2B
SAVEGN23 SAVEGN2B Y 9 0.0000 0.0501 0.000000    441 LOAG20T2__1C
SAVEGN23 SVERBA21 1 0 0.6870 3.7180 25.39256    480 1_LN201132__
SAVEGN24 SAVEGN25 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2A-2B
SAVEGN24 SAVEGN2A Y 9 0.0000 0.0501 0.000000    441 LOAG20T1__2A
SAVEGN25 SAVEGN26 9 2 0.0000 0.0000 0.000000   9999 SUAG2__2B-2C
SAVEGN26 SAVEGN2B Y 9 0.0000 0.0501 0.000000    441 LOAG20T2__2C
SAVEGN26 SMAGAD21 1 0 1.2170 6.4790 40.64050    975 1_LN200093__
SBAERE21 SBAERE22 0 2 0.0000 0.0000 0.000000   9999 SUB22__S1-S2
SBAERE21 SBAERE2A Y 1 0.0000 0.0501 0.000000    189 GEB22001__S1
SBAERE21 SBAERE2B Y 1 0.0000 0.0501 0.000000    189 GEB22002__S1
SBAERE21 SBAERE2C Y 9 0.0000 0.0501 0.000000    189 GEB22003__S1
SBAERE21 SBAERE2D Y 9 0.0000 0.0501 0.000000    189 GEB22004__S1
SBAERE21 SSILS_23 2 0 0.8540 5.8470 38.09917   1000 2_LNC20132__
SBAERE22 SBAERE2A Y 9 0.0000 0.0501 0.000000    189 GEB22001__S2
SBAERE22 SBAERE2B Y 9 0.0000 0.0501 0.000000    189 GEB22002__S2
SBAERE22 SBAERE2C Y 1 0.0000 0.0501 0.000000    189 GEB22003__S2
SBAERE22 SBAERE2D Y 1 0.0000 0.0501 0.000000    189 GEB22004__S2
SBAERE22 SFERRE21 1 0 0.5000 3.4220 21.79752    600 1_LN200293__
SBAERE22 SSILS_21 1 0 0.8550 5.8590 38.07851   1000 1_LNC20133__
SBANLI21 SBANLI2A Y 9 0.0000 0.0501 0.000000    656 TRBU2101__S1
SBANLI21 SBANLI2B Y 9 0.0000 0.0501 0.000000    656 TRBU2102__S1
SBANLI21 SFORET21 1 8 3.6960 16.688 201.8388   1400 1_LN200256__
SBANLI22 SBANLI2A Y 1 0.0000 0.0501 0.000000    656 TRBU2101__S2
SBANLI22 SBANLI2B Y 1 0.0000 0.0501 0.000000    656 TRBU2102__S2
SBANLI22 SROMAN24 1 0 0.3150 1.8890 23.57438   1400 1_LN200257__
SBASSE11 SBASSE12 0 2 0.0000 0.0000 0.000000   9999 SUBA3__S1-S2
SBASSE11 SBASSE1A Y 9 0.0000 0.0501 0.000000    820 LOBA30T1__S1
SBASSE11 SBASSE1B Y 9 0.0000 0.0501 0.000000    820 LOBA30T2__S1
SBASSE11 SMUEHB11 1 8 0.9590 12.155 203.5873   1490 1_LN301349__
SBASSE11 XBA_MA11 1 0 0.7747 8.1792 86.50277   1904 1_LN300021__
SBASSE11 XBA_SI11 1 0 0.6664 7.4632 79.27285   2000 1_LN300022__
SBASSE12 SBASSE1A Y 1 0.0000 0.0501 0.000000    820 LOBA30T1__S2
SBASSE12 SBASSE1B Y 1 0.0000 0.0501 0.000000    820 LOBA30T2__S2
SBASSE12 SBICKI12 1 0 1.5450 17.463 189.9515   2000 1_LN300120__
SBASSE12 SLAUFE14 1 0 2.1920 24.862 274.0097   2000 1_LN300001__
SBASSE21 SMUEH321 1 0 0.9590 12.155 203.5950   1490 1_LN201322__
SBATIA11 SBATIA12 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__1A-1B
SBATIA11 SBATIA13 9 7 0.0000 0.0000 0.000000   9999 SUBZ3__1A-2A
SBATIA12 SBATIA14 0 2 0.0000 0.0000 0.000000   9999 SUBZ3__1B-2B
SBATIA13 SBATIA14 9 2 0.0000 0.0000 0.000000   9999 SUBZ3__2A-2B
SBATIA13 SCHATE11 1 0 0.2390 3.5290 38.89889   2400 1_LN301334__
SBATIA13 SY_BAT11 1 0 0.0390 0.4900 13.16482   1094 1_LN301335__
SBATIA13 SY_BAT11 2 8 0.0390 0.4900 13.16482   1094 2_LN301350__
SBATIA21 SBATIA22 0 7 0.0000 0.0000 0.000000   9999 SUBZ2__S1-S2
SBATIA21 SBATIA2A Y 9 0.0000 0.0501 0.000000    409 GEBZ2001__S1
SBATIA21 SBATIA2B Y 9 0.0000 0.0501 0.000000    409 GEBZ2002__S1
SBATIA21 SS.TRI22 1 8 1.2490 7.5780 57.99587   1175 1_LNC20028__
SBATIA22 SBATIA2A Y 1 0.0000 0.0501 0.000000    409 GEBZ2001__S2
SBATIA22 SBATIA2B Y 1 0.0000 0.0501 0.000000    409 GEBZ2002__S2
SBATIA22 SRIDDE27 1 8 0.8490 5.5370 43.88430   1175 1_LNC20049__
SBATIA22 SRIDDE27 2 8 0.8680 5.6220 44.33884   1175 2_LN201364__
SBATIA22 SS.TRI22 2 8 1.2470 7.7700 58.40909   1175 2_LN201376__
SBATIA22 SY_CHL21 1 0 0.3130 4.0410 42.54132   1200 1_LN201303__
SBATIA22 SY_ROS21 1 0 0.0670 0.4390 2.995868   1175 1_LN201309__
SBAVON21 SBAVON22 0 7 0.0000 0.0000 0.000000   9999 SUBN2__S1-S2
SBAVON21 SBAVON2A Y 9 0.0000 0.0501 0.000000    346 GEBN2001__S1
SBAVON21 SBAVON2B Y 9 0.0000 0.0501 0.000000    346 GEBN2002__S1
SBAVON22 SBAVON2A Y 1 0.0000 0.0501 0.000000    346 GEBN2001__S2
SBAVON22 SBAVON2B Y 1 0.0000 0.0501 0.000000    346 GEBN2002__S2
SBAVON22 SPECCI22 1 0 0.2630 1.2230 260.9917   1215 1_LN200134__
SBAVON22 SROBIE21 1 0 0.2840 1.7700 100.9917    917 1_LN200135__
SBENKE11 SBENKE12 0 2 0.0000 0.0000 0.000000   9999 SUBK3__S1-S2
SBENKE12 SMETTL11 1 0 1.6280 17.946 199.5429   2000 1_LN300268__
SBENKE12 SSILS_12 1 0 2.6430 30.410 339.9030   2000 1_LN300151__
SBENKE21 SBENKE22 0 7 0.0000 0.0000 0.000000   9999 SUBK2__S1-S2
SBENKE21 SSIEBN21 1 8 0.4110 2.2710 25.10331   1620 1_LNC20020__
SBENKE22 SFAELL21 1 0 1.0250 12.100 128.8843   2000 1_LN201169__
SBENKE22 SFAELL22 2 0 1.0250 12.100 128.8843   2000 2_LN200136__
SBENKE22 SSILS_21 1 0 2.6460 30.590 335.7025   2000 1_LN200138__
SBEZNA12 SBREIT11 1 0 1.1410 12.862 143.9820   2500 1_LN300028__
SBEZNA12 SLAUFE18 1 0 0.4340 4.8860 55.10388   2400 1_LN300006__
SBEZNA12 SLEIBS13 1 0 0.2090 3.1950 42.47230   2530 1_LN300039__
SBEZNA12 XBE_TI11 1 0 0.1574 1.7074 18.40028   2187 1_LN300040__
SBEZNA21 SBEZNA22 0 7 0.0000 0.0000 0.000000   9999 SUBE2__S1-S2
SBEZNA21 SBEZNA2A Y 1 0.0000 0.0501 0.000000    441 LOBE20T3__S1
SBEZNA21 SBEZNA2B Y 1 0.0000 0.0501 0.000000    693 GEBE2011__S1
SBEZNA21 SBEZNA2C Y 9 0.0000 0.0501 0.000000    441 LOBE20T4__S1
SBEZNA21 SBEZNA2D Y 9 0.0000 0.0501 0.000000    693 GEBE2012__S1
SBEZNA21 SBEZNA2E Y 1 0.0000 0.0501 0.000000    693 GEBE2021__S1
SBEZNA21 SBEZNA2F Y 9 0.0000 0.0501 0.000000    693 GEBE2022__S1
SBEZNA21 SBIRR_21 1 8 0.5330 5.6460 301.5083   1300 1_LN200140__
SBEZNA21 SEGLIS21 1 8 1.1000 6.0100 74.66942    520 1_LN201328__
SBEZNA21 SREGEN23 1 0 1.7600 13.478 653.0785   1180 1_LN200139__
SBEZNA21 SY_WEI21 1 0 1.0680 5.8400 72.45868   1300 1_LNC20112__
SBEZNA22 SBEZNA2A Y 9 0.0000 0.0501 0.000000    441 LOBE20T3__S2
SBEZNA22 SBEZNA2B Y 9 0.0000 0.0501 0.000000    693 GEBE2011__S2
SBEZNA22 SBEZNA2C Y 1 0.0000 0.0501 0.000000    441 LOBE20T4__S2
SBEZNA22 SBEZNA2D Y 1 0.0000 0.0501 0.000000    693 GEBE2012__S2
SBEZNA22 SBEZNA2E Y 9 0.0000 0.0501 0.000000    693 GEBE2021__S2
SBEZNA22 SBEZNA2F Y 1 0.0000 0.0501 0.000000    693 GEBE2022__S2
SBEZNA22 SBREIT21 1 0 2.2120 12.113 149.9587   1620 1_LN200142__
SBEZNA22 SLAUFE21 1 0 0.4580 5.0370 72.41736   1620 1_LN200012__
SBEZNA22 XBE_TI21 1 0 0.2454 1.9100 16.21901   1093             
SBIASC21 SBIASC22 0 2 0.0000 0.0000 0.000000   9999 SUBC2__S1-S2
SBIASC21 SBIASC2A Y 9 0.0000 0.0501 0.000000    441 GEBC2001__S1
SBIASC21 SBIASC2B Y 9 0.0000 0.0501 0.000000    441 GEBC2002__S1
SBIASC21 SBIASC2C Y 9 0.0000 0.0501 0.000000    441 GEBC2003__S1
SBIASC21 SBIASC2D Y 9 0.0000 0.0501 0.000000    315 GEBC2004__S1
SBIASC21 SIRAGN21 1 0 0.0220 0.1850 2.520661   1200 1_LN200094__
SBIASC21 SLAVOR23 1 0 0.5100 5.7700 62.99586   2400 1_LN200145__
SBIASC22 SBIASC2A Y 1 0.0000 0.0501 0.000000    441 GEBC2001__S2
SBIASC22 SBIASC2B Y 1 0.0000 0.0501 0.000000    441 GEBC2002__S2
SBIASC22 SBIASC2C Y 1 0.0000 0.0501 0.000000    441 GEBC2003__S2
SBIASC22 SBIASC2D Y 1 0.0000 0.0501 0.000000    315 GEBC2004__S2
SBIASC22 SGORDU21 1 0 0.8800 6.5800 41.40496   1200 1_LN200143__
SBIASC22 SOLIVO21 1 0 1.4200 10.430 66.79752    480 1_LN201170__
SBICKI11 SBICKI12 0 2 0.0000 0.0000 0.000000   9999 SUBI3__S1-S2
SBICKI11 SLAUFE1A 1 0 2.2830 25.701 282.1468   2000 1_LN300140__
SBICKI21 SBICKI22 0 2 0.0000 0.0000 0.000000   9999 SUBI2__S1-S2
SBICKI21 SBICKI2A Y 9 0.0000 0.0501 0.000000   1417 LOBI20T1__S1
SBICKI21 SBICKI2B Y 9 0.0000 0.0501 0.000000   1417 LOBI20T2__S1
SBICKI21 SFLUME21 1 0 0.7140 5.3520 62.02479   1200 1_LN201190__
SBICKI21 SINNER21 1 0 4.1950 28.562 204.5661   1190 1_LN200074__
SBICKI21 SINNER26 2 0 4.1940 28.554 204.5661   1190 2_LN200075__
SBICKI21 SOFTRI21 1 0 2.4430 16.443 114.5868   1190 1_LN200028__
SBICKI22 SBICKI2A Y 1 0.0000 0.0501 0.000000   1417 LOBI20T1__S2
SBICKI22 SBICKI2B Y 1 0.0000 0.0501 0.000000   1417 LOBI20T2__S2
SBICKI22 SCHIPP25 1 0 3.0870 34.941 385.8884   1400 1_LNC20009__
SBICKI22 SMETTL21 1 0 3.2090 21.905 170.0000   1190 1_LN200072__
SBICKI22 SMUEHB21 1 0 2.1580 14.235 115.6818   1190 1_LN200027__
SBICKI22 SWILLI21 1 0 1.4880 10.216 129.7934   1190 1_LN201313__
SBICKI22 SWIMMI22 1 8 1.6046 18.301 199.7314   1400 1_LN201340__
SBICKI22 SWIMMI22 2 0 1.6510 18.667 206.3430   1200 2_LN201377__
SBICKI22 SY_WIM21 1 8 1.6510 18.667 206.3430   1400 1_LN201345__
SBIRRG21 SBIRRG2A Y 1 0.0000 0.0501 0.000000   1071 GEBY20G1__S1
SBIRRG21 SBIRR_21 1 0 0.1700 0.8200 127.3140   1000 1_LN201351__
SBIRR_21 SBIRR_2A Y 1 0.0000 0.0501 0.000000    567 LOBY20T2__S1
SBIRR_21 SNIEDE21 1 0 0.2370 2.6290 30.06198   1300 1_LN200147__
SBIRR_21 SRUPPE22 1 0 0.6030 3.3170 40.47521   1000 1_LN200148__
SBITSC21 SBITSC22 9 7 0.0000 0.0000 0.000000   9999 SUBT2__1A-1B
SBITSC21 SBITSC2A Y 9 0.0000 0.0501 0.000000    378 GEBT2001__1A
SBITSC21 SY_VIS21 1 8 0.5600 4.2210 30.59917   1200 1_LN201249__
SBITSC22 SBITSC23 9 7 0.0000 0.0000 0.000000   9999 SUBT2__1B-1C
SBITSC22 SMASSA21 1 8 0.0100 0.3000 0.991736    500 1_LN201323__
SBITSC23 SBITSC2B Y 9 0.0000 0.0501 0.000000    378 GEBT2002__1C
SBITSC23 SBITSC2C Y 9 0.0000 0.0501 0.000000    472 GEBT2003__1C
SBITSC23 SMOERE21 1 8 0.2210 1.6660 12.04545   1200 1_LN200030__
SBONAD12 SBREIT12 1 0 3.2410 36.298 403.6911   2500 1_LN300048__
SBONAD12 SMAPRA11 1 0 0.5140 5.8270 64.79917   2000 1_LN300041__
SBONAD12 SSILS_11 1 0 0.4060 4.5360 50.38781   2500 1_LN300024__
SBONAD12 SSILS_11 2 0 0.4060 4.5360 50.38781   2500 2_LN300049__
SBONAD12 STAVAN12 1 0 0.8030 9.0310 99.50139   2500 1_LN300042__
SBONAD21 SBONAD2A Y 1 0.0000 0.0501 0.000000    283 LOBO20T1__S1
SBONAD21 SILANZ21 1 8 0.9430 5.6850 57.89256    250 1_LN201357__
SBONAD21 SROTHE21 1 0 0.3460 1.8970 23.65702   1620 1_LN200150__
SBONAD21 SRUETH21 1 0 2.0380 22.924 253.6983   1620 1_LN201296__
SBONAD21 SY_ILA21 1 0 0.8900 5.3390 55.61983   1300 1_LN200152__
SBOTTE21 SBOTTE22 9 2 0.0000 0.0000 0.000000   9999 SUBF2__1A-1B
SBOTTE21 SBOTTE2A Y 1 0.0000 0.0501 0.000000    378 LOBF20T1__1A
SBOTTE21 SMUEHB22 1 0 3.7570 14.537 215.0620   1200 1_LN200163__
SBOTTE22 SBOTTE2B Y 1 0.0000 0.0501 0.000000    567 LOBF20T2__1B
SBOTTE22 SS.TRI21 1 0 3.0870 17.318 135.4752   1080 1_LN200287__
SBREIT11 SBREIT12 0 2 0.0000 0.0000 0.000000   9999 SUBR3__S1-S2
SBREIT11 SMAPRA11 1 0 2.7370 30.609 340.3601   2000 1_LN300026__
SBREIT12 SLAUFE12 1 0 1.5870 17.911 200.6787   2400 1_LN300005__
SBREIT12 STIERF11 1 0 2.4380 27.472 300.7618   2400 1_LN301325__
SBREIT21 SBREIT22 0 2 0.0000 0.0000 0.000000   9999 SUBR2__S1-S2
SBREIT21 SSCHLA21 1 0 1.4290 7.7960 97.23140   1300 1_LN200158__
SBREIT21 STOESS21 1 0 0.4380 2.3920 29.83471   1620 1_LN200159__
SBREIT22 SEGLIS21 1 8 1.1760 6.4450 79.66942    520 1_LN201329__
SBREIT22 SFAELL22 1 0 1.2620 6.8310 86.52893   1620 1_LN200156__
SBREIT22 SGRYNA21 1 0 1.0900 12.296 134.7727   1265 1_LN200155__
SBREIT22 SRIET_22 1 0 0.4980 2.7170 33.90496   1300 1_LN200157__
SBREIT22 SWITTE21 1 0 1.4350 9.5670 79.83471   1265 1_LN200161__
SBREIT22 SY_WEI21 1 0 1.1440 6.2750 77.43802   1300 1_LNC20113__
SBREIT71 SBREIT7A Y 1 0.0000 0.0501 0.000000    770 LOBR0021__S2
SBREIT71 SBREIT7B Y 9 0.0000 0.0501 0.000000   1796 LOBR00D1__S2
SCASTA21 SCASTA22 9 7 0.0000 0.0000 0.000000   9999 SUCT2__S1-S2
SCASTA21 SCASTA23 0 2 0.0000 0.0000 0.000000   9999 SUCT2__S1-S3
SCASTA21 SCASTA2A Y 1 0.0000 0.0501 0.000000    189 LOCT20T1__S1
SCASTA22 SCASTA23 0 2 0.0000 0.0000 0.000000   9999 SUCT2__S3-S2
SCASTA22 SCASTA2B Y 1 0.0000 0.0501 0.000000    189 LOCT20T2__S2
SCASTA23 SLOEBB24 1 0 0.8700 5.3200 32.99587    600 1_LN201184__
SCAVER21 SCAVER22 0 2 0.0000 0.0000 0.000000   9999 SUCV2__S1-S2
SCAVER21 SPECCI21 1 0 1.0500 5.7000 34.00826    917 1_LN200162__
SCAVER71 SCAVER72 9 7 0.0000 0.0000 0.000000   9999 SUCV0__S1-S2
SCAVER71 SCAVER7A Y 1 0.0000 0.0501 0.000000   1026 GECV2001__S1
SCAVER71 SCAVER7B Y 1 0.0000 0.0501 0.000000   1026 GECV2002__S1
SCAVER72 SCAVER7C Y 1 0.0000 0.0501 0.000000   1026 GECV2003__S2
SCAVER72 SCAVER7D Y 1 0.0000 0.0501 0.000000   1026 GECV2004__S2
SCHAMO11 SCHAMO12 9 2 0.0000 0.0000 0.000000   9999 SUCA3__1A-1B
SCHAMO11 SCHAMO14 9 7 0.0000 0.0000 0.000000   9999 SUCA3__1A-2A
SCHAMO12 SCHAMO13 9 2 0.0000 0.0000 0.000000   9999 SUCA3__1B-1C
SCHAMO12 SCHAMO15 0 2 0.0000 0.0000 0.000000   9999 SUCA3__1B-2B
SCHAMO12 SCHAMO1A Y 9 0.0000 0.0501 0.000000    966 GECA3001__1B
SCHAMO13 SCHAMO1B Y 9 0.0000 0.0501 0.000000    966 GECA3002__1C
SCHAMO13 SCHAMO1C Y 9 0.0000 0.0501 0.000000    966 GECA3003__1C
SCHAMO14 SCHAMO15 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2A-2B
SCHAMO14 SY_BAT11 1 0 0.3630 5.3970 66.05956   2400 1_LN301332__
SCHAMO14 SY_BAT11 2 8 0.3630 5.3970 66.05956   2400 2_LN301351__
SCHAMO15 SCHAMO16 9 2 0.0000 0.0000 0.000000   9999 SUCA3__2B-2C
SCHAMO15 SCHAMO1A Y 1 0.0000 0.0501 0.000000    966 GECA3001__2B
SCHAMO16 SCHAMO1B Y 1 0.0000 0.0501 0.000000    966 GECA3002__2C
SCHAMO16 SCHAMO1C Y 1 0.0000 0.0501 0.000000    966 GECA3003__2C
SCHAMO21 SCHAMO22 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1A-1B
SCHAMO21 SCHAMO23 0 2 0.0000 0.0000 0.000000   9999 SUCA2__1A-2A
SCHAMO21 SCHAMO2E 9 2 0.0000 0.0000 0.000000   9999 SUCA2__1A-VP
SCHAMO21 SCHAMO2G Y 9 0.0000 0.0501 0.000000    567 LOCA21T1__1A
SCHAMO21 SCHAMO2M Y 9 0.0000 0.0501 0.000000    756 GECA2005__1A
SCHAMO21 SRIDDE23 1 0 0.0900 1.2990 16.75620   1250 1_LNC20060__
SCHAMO21 SY_FIG21 1 8 1.5950 9.2110 63.38844   1020 1_LN201319__
SCHAMO22 SCHAMO24 0 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-2B
SCHAMO22 SCHAMO27 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-4A
SCHAMO22 SCHAMO2A 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-5A
SCHAMO22 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__1B-VP
SCHAMO22 SCHAMO2I Y 9 0.0000 0.0501 0.000000     63 LOCA21T5__1B
SCHAMO22 SCHAMO2J Y 9 0.0000 0.0501 0.000000    756 GECA2002__1B
SCHAMO22 SFIONG23 2 8 1.6140 9.3110 64.23554   1020 2_LN201244__
SCHAMO23 SCHAMO24 9 2 0.0000 0.0000 0.000000   9999 SUCA2__2A-2B
SCHAMO23 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__2A-VP
SCHAMO23 SCHAMO2G Y 9 0.0000 0.0501 0.000000    567 LOCA21T1__2A
SCHAMO23 SCHAMO2M Y 9 0.0000 0.0501 0.000000    756 GECA2005__2A
SCHAMO23 SRIDDE21 2 0 0.2320 1.6930 31.13636   1200 2_LN200034__
SCHAMO23 SRIDDE23 3 0 0.2320 1.7010 32.97521   1200 3_LN200039__
SCHAMO24 SCHAMO27 9 7 0.0000 0.0000 0.000000   9999 SUCA2__2B-4A
SCHAMO24 SCHAMO2A 9 7 0.0000 0.0000 0.000000   9999 SUCA2__2B-5A
SCHAMO24 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__2B-VP
SCHAMO24 SCHAMO2I Y 1 0.0000 0.0501 0.000000     63 LOCA21T5__2B
SCHAMO24 SCHAMO2J Y 9 0.0000 0.0501 0.000000    756 GECA2002__2B
SCHAMO24 SCHAND23 1 0 0.6160 4.4360 32.58264   1200 1_LN201307__
SCHAMO24 SCHIPP23 1 0 1.4590 10.618 79.93802   1000 1_LN200036__
SCHAMO24 SGSTAA21 1 0 2.2660 15.523 105.8264   1020 1_LN200033__
SCHAMO24 SMUEHB21 1 0 5.7810 38.857 302.6653   1020 1_LN200037__
SCHAMO24 SY_GST21 1 8 2.2660 15.523 105.8264   1020 1_LN201354__
SCHAMO25 SCHAMO26 9 7 0.0000 0.0000 0.000000   9999 SUCA2__3A-3B
SCHAMO25 SCHAMO27 0 7 0.0000 0.0000 0.000000   9999 SUCA2__4A-3A
SCHAMO25 SCHAMO2A 0 7 0.0000 0.0000 0.000000   9999 SUCA2__3A-5A
SCHAMO25 SCHAMO2G Y 9 0.0000 0.0501 0.000000    567 LOCA21T1__3A
SCHAMO25 SCHAMO2L Y 9 0.0000 0.0501 0.000000    252 GECA2004__3A
SCHAMO25 SCHAMO2M Y 9 0.0000 0.0501 0.000000    252 GECA2005__3A
SCHAMO25 SCHAMO2N Y 9 0.0000 0.0501 0.000000    252 GECA2006__3A
SCHAMO26 SCHAMO29 0 7 0.0000 0.0000 0.000000   9999 SUCA2__3B-4C
SCHAMO26 SCHAMO2C 0 7 0.0000 0.0000 0.000000   9999 SUCA2__3B-5C
SCHAMO26 SCHAMO2H Y 9 0.0000 0.0501 0.000000    252 GECA2001__3B
SCHAMO26 SCHAMO2J Y 9 0.0000 0.0501 0.000000    252 GECA2002__3B
SCHAMO26 SCHAMO2K Y 9 0.0000 0.0501 0.000000    252 GECA2003__3B
SCHAMO27 SCHAMO28 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4A-4B
SCHAMO27 SCHAMO2A 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4A-5A
SCHAMO27 SCHAMO2I Y 9 0.0000 0.0501 0.000000     63 LOCA21T5__4A
SCHAMO28 SCHAMO29 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4B-4C
SCHAMO28 SCHAMO2B 0 7 0.0000 0.0000 0.000000   9999 SUCA2__4B-5B
SCHAMO28 SCHAMO2D 0 7 0.0000 0.0000 0.000000   9999 SUCA2__4B-HS
SCHAMO29 SCHAMO2C 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4C-5C
SCHAMO29 SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__4C-VP
SCHAMO2A SCHAMO2B 9 7 0.0000 0.0000 0.000000   9999 SUCA2__5A-5B
SCHAMO2A SCHAMO2I Y 9 0.0000 0.0501 0.000000     63 LOCA21T5__5A
SCHAMO2B SCHAMO2C 9 7 0.0000 0.0000 0.000000   9999 SUCA2__5B-5C
SCHAMO2B SCHAMO2D 0 7 0.0000 0.0000 0.000000   9999 SUCA2__5B-HS
SCHAMO2C SCHAMO2E 9 7 0.0000 0.0000 0.000000   9999 SUCA2__VP-5C
SCHAMO71 SCHAMO7A Y 1 0.0000 0.0501 0.000000    513 LOCA00T1__S1
SCHAND21 SCHAND22 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1A-1B
SCHAND21 SCHAND2A Y 1 0.0000 0.0501 0.000000    283 LOCF20T1__1A
SCHAND21 SCHIPP22 1 0 0.9240 6.7960 51.77686   1000 1_LN201308__
SCHAND22 SCHAND23 9 2 0.0000 0.0000 0.000000   9999 SUCF2__1B-1C
SCHAND23 SCHAND2B Y 9 0.0000 0.0501 0.000000    283 LOCF20T2__1C
SCHATE11 SCHATE12 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1A-1B
SCHATE11 SNDDRA12 1 0 0.1080 1.0790 380.0970   1596 1_LN301336__
SCHATE12 SCHATE13 9 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-1C
SCHATE12 SCHATE15 0 2 0.0000 0.0000 0.000000   9999 SUCB3__1B-2B
SCHATE12 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__1B-HS
SCHATE13 SCHATE1A Y 9 0.0000 0.0501 0.000000   2589 LOCB30L2__1C
SCHATE14 SCHATE15 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2A-2B
SCHATE15 SCHATE16 9 2 0.0000 0.0000 0.000000   9999 SUCB3__2B-2C
SCHATE15 SCHATE17 0 7 0.0000 0.0000 0.000000   9999 SUCB3__2B-HS
SCHATE16 SCHATE1A Y 9 0.0000 0.0501 0.000000   2589 LOCB30L2__2C
SCHATE16 SNDDRA11 2 0 0.1090 1.0760 380.0970   1596 2_LN301337__
SCHATE21 SCHATE22 9 2 0.0000 0.0000 0.000000   9999 SUCB2__1A-1B
SCHATE21 SY_CHL21 1 0 0.0280 0.2070 64.48347   1200 1_LN201302__
SCHATE22 SCHATE23 9 7 0.0000 0.0000 0.000000   9999 SUCB2__1B-HS
SCHIPP11 SCHIPP12 9 7 0.0000 0.0000 0.000000   9999 SUCI3__1A-1B
SCHIPP11 SCHIPP1A Y 9 0.0000 0.0501 0.000000   2589 LOCI30L1__1A
SCHIPP11 SCHIPP1C Y 9 0.0000 0.0501 0.000000   2589 LOCI30L3__1A
SCHIPP12 SCHIPP13 9 7 0.0000 0.0000 0.000000   9999 SUCI3__1B-1C
SCHIPP12 SCHIPP15 0 7 0.0000 0.0000 0.000000   9999 SUCI3__1B-2B
SCHIPP13 SCHIPP1B Y 9 0.0000 0.0501 0.000000   2589 LOCI30L2__1C
SCHIPP13 SCHIPP1D Y 9 0.0000 0.0501 0.000000   2589 LOCI30L4__1C
SCHIPP14 SCHIPP15 9 7 0.0000 0.0000 0.000000   9999 SUCI3__2A-2B
SCHIPP14 SCHIPP1A Y 9 0.0000 0.0501 0.000000   2589 LOCI30L1__2A
SCHIPP14 SCHIPP1C Y 9 0.0000 0.0501 0.000000   2589 LOCI30L3__2A
SCHIPP15 SCHIPP16 9 7 0.0000 0.0000 0.000000   9999 SUCI3__2B-2C
SCHIPP16 SCHIPP1B Y 9 0.0000 0.0501 0.000000   2589 LOCI30L2__2C
SCHIPP16 SCHIPP1D Y 9 0.0000 0.0501 0.000000   2589 LOCI30L4__2C
SCHIPP21 SCHIPP22 9 2 0.0000 0.0000 0.000000   9999 SUCI2__1A-1B
SCHIPP21 SCHIPP23 9 7 0.0000 0.0000 0.000000   9999 SUCI2__1A-2A
SCHIPP21 SCHIPP26 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1A-VP
SCHIPP21 SCHIPP2A Y 1 0.0000 0.0501 0.000000    535 LOCI20T1__1A
SCHIPP21 SWIMMI22 1 8 1.3814 15.756 171.9421   2000 1_LN201341__
SCHIPP22 SCHIPP24 0 2 0.0000 0.0000 0.000000   9999 SUCI2__1B-2B
SCHIPP22 SCHIPP25 0 7 0.0000 0.0000 0.000000   9999 SUCI2__1B-HS
SCHIPP22 SCHIPP2B Y 9 0.0000 0.0501 0.000000    535 LOCI20T2__1B
SCHIPP22 SCHIPP2C Y 1 0.0000 0.0501 0.000000    535 LOCI20T3__1B
SCHIPP22 SSTALD21 3 8 2.0290 14.217 103.6777   1000 3_LN201361__
SCHIPP22 SY_VIS22 2 0 1.4750 10.984 81.48760   1000 2_LN201251__
SCHIPP23 SCHIPP24 9 2 0.0000 0.0000 0.000000   9999 SUCI2__2A-2B
SCHIPP23 SCHIPP26 0 7 0.0000 0.0000 0.000000   9999 SUCI2__2A-VP
SCHIPP23 SCHIPP2A Y 9 0.0000 0.0501 0.000000    535 LOCI20T1__2A
SCHIPP23 SSTALD22 2 8 2.0360 14.227 103.7190   1000 2_LN201347__
SCHIPP23 SY_VIS21 1 8 1.4730 10.980 81.34298   1000 1_LN201250__
SCHIPP23 SY_VIS21 4 0 1.4730 10.980 81.34298   1000 4_LN201359__
SCHIPP23 SY_VIS21 5 8 1.4730 10.980 81.34298   1000 5_LN201375__
SCHIPP24 SCHIPP25 0 7 0.0000 0.0000 0.000000   9999 SUCI2__2B-HS
SCHIPP24 SCHIPP2B Y 1 0.0000 0.0501 0.000000    535 LOCI20T2__2B
SCHIPP24 SCHIPP2C Y 9 0.0000 0.0501 0.000000    535 LOCI20T3__2B
SCHIPP24 SSTALD21 1 0 1.4400 11.180 92.00413   1000 1_LN200040__
SCHIPP25 SCHIPP26 9 2 0.0000 0.0000 0.000000   9999 SUCI2__VP-HS
SCHIPP25 SCHIPP2A Y 9 0.0000 0.0501 0.000000    535 LOCI20T1__HS
SCHIPP25 SCHIPP2B Y 9 0.0000 0.0501 0.000000    535 LOCI20T2__HS
SCHIPP25 SCHIPP2C Y 9 0.0000 0.0501 0.000000    535 LOCI20T3__HS
SCHIPP25 SY_WIM21 1 8 1.4260 16.285 179.5248   2000 1_LN201346__
SCRANS21 SCRANS22 9 2 0.0000 0.0000 0.000000   9999 SUC32__1A-1B
SCRANS21 SROMAN23 1 8 2.7850 12.597 151.6942   1400 1_LN201181__
SCRANS22 SCRANS2A Y 1 0.0000 0.0501 0.000000    656 TRC32101__1B
SCRANS22 SFORET26 1 0 1.0920 4.8080 58.94628   1400 1_LN201180__
SEGLIS21 SEGLIS2A Y 1 0.0000 0.0501 0.000000    441 LOEG2011__S1
SEGLIS21 SY_WEI21 1 0 0.0320 0.1700 2.231405    520 1_LNC20114__
SFAELL21 SFAELL22 0 2 0.0000 0.0000 0.000000   9999 SUFA2__S1-2A
SFAELL21 SFAELL2C Y 1 0.0000 0.0501 0.000000    567 LOFA21T3__S1
SFAELL21 SFAELL2D Y 9 0.0000 0.0501 0.000000    567 LOFA21T4__S1
SFAELL21 SGRYNA21 1 0 2.1060 11.444 179.4835    950 1_LN200154__
SFAELL22 SFAELL23 9 2 0.0000 0.0000 0.000000   9999 SUFA2__2A-2B
SFAELL22 SFAELL24 0 7 0.0000 0.0000 0.000000   9999 SUFA2__2A-HS
SFAELL22 SFAELL2A Y 1 0.0000 0.0501 0.000000    882 LOFA21T1__2A
SFAELL22 SFAELL2C Y 9 0.0000 0.0501 0.000000    567 LOFA21T3__2A
SFAELL22 SFAELL2D Y 1 0.0000 0.0501 0.000000    567 LOFA21T4__2A
SFAELL23 SFAELL2B Y 1 0.0000 0.0501 0.000000    882 LOFA21T2__2B
SFAELL24 SFAELL2C Y 9 0.0000 0.0501 0.000000    567 LOFA21T3__HS
SFAELL24 SFAELL2D Y 9 0.0000 0.0501 0.000000    567 LOFA21T4__HS
SFERRE21 SFERRE2A Y 1 0.0000 0.0501 0.000000    220 GEFE2001__S1
SFERRE21 SFERRE2B Y 1 0.0000 0.0501 0.000000    220 GEFE2002__S1
SFERRE21 SFERRE2C Y 1 0.0000 0.0501 0.000000    220 GEFE2003__S1
SFIESC21 SFIESC2A Y 1 0.0000 0.0501 0.000000    661 LOFH20T1__S1
SFIESC21 SMOERE24 1 0 0.5300 3.7800 25.70248   1000 1_LN200047__
SFIESC21 SY_ACQ21 1 0 1.5000 12.934 107.0455   1000 1_LN201172__
SFILIS11 SFILIS1A Y 1 0.0000 0.0501 0.000000    310 LOFI30T1__S1
SFILIS11 SROBBI12 1 0 1.5910 17.118 199.5983   2400 1_LN300155__
SFILIS11 SSILS_11 1 0 0.5370 6.0370 67.06371   2400 1_LN300033__
SFIONG21 SFIONG22 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1B-1A
SFIONG21 SFIONG24 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1A-V1
SFIONG21 SY_FIG21 1 8 0.0200 0.1100 0.867769   1020 1_LN201320__
SFIONG21 SY_FIG22 2 8 0.0200 0.1100 0.867769   1020 2_LN201352__
SFIONG22 SFIONG23 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1B-1C
SFIONG22 SFIONG25 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1B-V2
SFIONG23 SFIONG26 0 7 0.0000 0.0000 0.000000   9999 SUFG2__1C-V3
SFIONG24 SFIONG2A Y 9 0.0000 0.0501 0.000000    189 GEFG2001__V1
SFIONG24 SFIONG2B Y 9 0.0000 0.0501 0.000000    189 GEFG2002__V1
SFIONG25 SFIONG2C Y 9 0.0000 0.0501 0.000000    189 GEFG2003__V2
SFIONG25 SFIONG2D Y 9 0.0000 0.0501 0.000000    189 GEFG2004__V2
SFIONG26 SFIONG2E Y 9 0.0000 0.0501 0.000000    189 GEFG2005__V3
SFIONG26 SFIONG2F Y 9 0.0000 0.0501 0.000000    189 GEFG2006__V3
SFIONN21 SFIONN2A Y 1 0.0000 0.0501 0.000000    189 GEFF2001__S1
SFIONN21 SFIONN2B Y 1 0.0000 0.0501 0.000000    189 GEFF2002__S1
SFIONN21 SFIONN2C Y 1 0.0000 0.0501 0.000000    189 GEFF2003__S1
SFIONN21 SY_FIF21 1 0 0.0290 0.2050 1.528926   1000 1_LN201316__
SFIONN21 SY_FIG22 2 8 0.0330 0.2270 1.694215   1000 2_LN201349__
SFLUME21 SFLUME22 0 2 0.0000 0.0000 0.000000   9999 SUFL2__S1-S2
SFLUME21 SFLUME2A Y 9 0.0000 0.0501 0.000000    441 LOFL20T1__S1
SFLUME21 SFLUME2B Y 1 0.0000 0.0501 0.000000    441 LOFL20T2__S1
SFLUME21 SFLUME2C Y 1 0.0000 0.0501 0.000000    882 LOFL20T3__S1
SFLUME22 SFLUME2A Y 1 0.0000 0.0501 0.000000    441 LOFL20T1__S2
SFLUME22 SFLUME2B Y 9 0.0000 0.0501 0.000000    441 LOFL20T2__S2
SFLUME22 SFLUME2C Y 9 0.0000 0.0501 0.000000    882 LOFL20T3__S2
SFLUME22 SGERLA21 1 0 0.6390 3.0620 21.98347    600 1_LNC20093__
SFLUME22 SGOESG26 1 0 1.7970 12.014 93.20248   1200 1_LN201191__
SFORET21 SFORET22 9 2 0.0000 0.0000 0.000000   9999 SUFO2__3A-3B
SFORET21 SFORET2A Y 1 0.0000 0.0501 0.000000   1260 LOFO20T1__3A
SFORET21 SFORET2C Y 1 0.0000 0.0501 0.000000    157 LOFO20U1__3A
SFORET21 SVERBO21 1 0 0.7420 3.2730 47.06612   1400 1_LN200175__
SFORET22 SFORET23 9 2 0.0000 0.0000 0.000000   9999 SUFO2__3B-3C
SFORET22 SFORET25 0 2 0.0000 0.0000 0.000000   9999 SUFO2__3B-4B
SFORET23 SFORET2B Y 9 0.0000 0.0501 0.000000    882 LOFO20T2__3C
SFORET23 SFORET2D Y 1 0.0000 0.0501 0.000000    157 LOFO20U2__3C
SFORET23 SVERBO22 2 0 0.7410 3.2730 46.98347   1400 2_LN200176__
SFORET24 SFORET25 9 2 0.0000 0.0000 0.000000   9999 SUFO2__4A-4B
SFORET24 SFORET2A Y 9 0.0000 0.0501 0.000000   1260 LOFO20T1__4A
SFORET24 SFORET2C Y 9 0.0000 0.0501 0.000000    157 LOFO20U1__4A
SFORET25 SFORET26 9 2 0.0000 0.0000 0.000000   9999 SUFO2__4B-4C
SFORET26 SFORET2B Y 9 0.0000 0.0501 0.000000    882 LOFO20T2__4C
SFORET26 SFORET2D Y 9 0.0000 0.0501 0.000000    157 LOFO20U2__4C
SFROLO21 SFROLO22 9 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-1B
SFROLO21 SFROLO23 0 2 0.0000 0.0000 0.000000   9999 SUFR2__1A-2A
SFROLO21 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__1A-HA
SFROLO21 SFROLO2A Y 9 0.0000 0.0501 0.000000    882 LOFR20T1__1A
SFROLO21 SFROLO2D Y 1 0.0000 0.0501 0.000000    882 LOFR20T4__1A
SFROLO21 SLACHM22 1 0 0.5230 3.7260 25.45455   1200 1_LN200177__
SFROLO22 SFROLO2B Y 9 0.0000 0.0501 0.000000    882 LOFR20T2__1B
SFROLO22 SFROLO2C Y 9 0.0000 0.0501 0.000000    882 LOFR20T3__1B
SFROLO23 SFROLO24 9 2 0.0000 0.0000 0.000000   9999 SUFR2__2A-2B
SFROLO23 SFROLO25 0 7 0.0000 0.0000 0.000000   9999 SUFR2__2A-HA
SFROLO23 SFROLO2A Y 9 0.0000 0.0501 0.000000    882 LOFR20T1__2A
SFROLO23 SFROLO2D Y 9 0.0000 0.0501 0.000000    882 LOFR20T4__2A
SFROLO24 SFROLO2B Y 1 0.0000 0.0501 0.000000    882 LOFR20T2__2B
SFROLO24 SFROLO2C Y 9 0.0000 0.0501 0.000000    882 LOFR20T3__2B
SFROLO24 SORMAL21 1 0 1.0650 9.3290 87.62397   1200 1_LN200178__
SFROLO25 SFROLO26 9 7 0.0000 0.0000 0.000000   9999 SUFR2__HA-HB
SFROLO25 SFROLO2A Y 9 0.0000 0.0501 0.000000    882 LOFR20T1__HA
SFROLO25 SFROLO2D Y 9 0.0000 0.0501 0.000000    882 LOFR20T4__HA
SFROLO26 SFROLO2B Y 9 0.0000 0.0501 0.000000    882 LOFR20T2__HB
SFROLO26 SFROLO2C Y 9 0.0000 0.0501 0.000000    882 LOFR20T3__HB
SGABI_21 SGABI_2A Y 1 0.0000 0.0501 0.000000     63 LOGB20T1__S1
SGABI_21 SY_GAB21 1 0 0.0480 0.1400 0.888430     60 1_LN201275__
SGALMI21 SGALMI2A Y 9 0.0000 0.0501 0.000000    656 TRGA2101__S1
SGALMI21 SGALMI2B Y 9 0.0000 0.0501 0.000000    656 TRGA2102__S1
SGALMI22 SGALMI2A Y 1 0.0000 0.0501 0.000000    656 TRGA2101__S2
SGALMI22 SGALMI2B Y 1 0.0000 0.0501 0.000000    656 TRGA2102__S2
SGALMI22 SKERZE21 1 0 0.3170 1.4760 16.03306   1250 1_LN200109__
SGALMI22 SMUEHB22 1 0 0.7970 3.3300 34.89669   1250 1_LN200108__
SGERLA21 SGERLA2A Y 1 0.0000 0.0501 0.000000    441 LOGF2011__S1
SGISWI21 SGISWI2A Y 1 0.0000 0.0501 0.000000    378 LOGW20T1__S1
SGISWI21 SINNER21 1 0 1.4610 6.7520 45.35124    910 1_LNC20032__
SGISWI21 SLITTA21 1 0 3.1750 15.050 107.5413    910 1_LNC20033__
SGOESC21 SGOESC2A Y 1 0.0000 0.0501 0.000000    283 LOGC20T1__S1
SGOESC21 SGOESC2B Y 9 0.0000 0.0501 0.000000    220 GEGC2003__S1
SGOESC21 SGOESC2C Y 9 0.0000 0.0501 0.000000    220 GEGC2004__S1
SGOESC21 SPLATT22 1 0 0.8750 6.1130 39.00826    500 1_LN200294__
SGOESC21 SY_PLA22 3 8 0.8750 6.1130 39.00826    500 3_LN201366__
SGOESC21 SY_PLA23 4 8 0.8750 6.1130 39.00826    500 4_LN201369__
SGOESG11 SGOESG12 0 2 0.0000 0.0000 0.000000   9999 SUGO3__S1-S2
SGOESG11 SGOESG1A Y 9 0.0000 0.0501 0.000000   1987 GEGO3001__S1
SGOESG11 SMETTL11 1 0 0.9700 12.891 159.5706   2400 1_LN300147__
SGOESG12 SGOESG1A Y 1 0.0000 0.0501 0.000000   1987 GEGO3001__S2
SGOESG12 SLAUFE13 1 0 0.6400 7.4000 82.00139   2400 1_LN300003__
SGOESG12 SMETTL12 2 0 1.2330 13.813 151.5582   2400 2_LN300064__
SGOESG21 SGOESG22 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1A-1B
SGOESG21 SGOESG2B Y 1 0.0000 0.0501 0.000000    441 LOGO20T3__1A
SGOESG21 SGOESG2C Y 1 0.0000 0.0501 0.000000    567 LOGO20T5__1A
SGOESG21 SSURSE21 1 0 0.7980 8.1660 92.25207   2000 1_LN200184__
SGOESG22 SGOESG23 9 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-1C
SGOESG22 SGOESG25 0 2 0.0000 0.0000 0.000000   9999 SUGO2__1B-2B
SGOESG22 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__1B-HB
SGOESG23 SGOESG2A Y 9 0.0000 0.0501 0.000000    220 LOGO200E__1C
SGOESG23 SGOESG2D Y 9 0.0000 0.0501 0.000000    441 LOGO20T6__1C
SGOESG23 SLAUFE24 1 0 0.6500 7.4200 109.4008   2400 1_LN200011__
SGOESG24 SGOESG25 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2A-2B
SGOESG24 SGOESG2B Y 9 0.0000 0.0501 0.000000    441 LOGO20T3__2A
SGOESG24 SGOESG2C Y 9 0.0000 0.0501 0.000000    567 LOGO20T5__2A
SGOESG24 SORMAL21 1 0 0.4610 4.9700 55.18595   2000 1_LN200185__
SGOESG25 SGOESG26 9 2 0.0000 0.0000 0.000000   9999 SUGO2__2B-2C
SGOESG25 SGOESG28 0 7 0.0000 0.0000 0.000000   9999 SUGO2__2B-HB
SGOESG26 SGOESG2A Y 1 0.0000 0.0501 0.000000    220 LOGO200E__2C
SGOESG26 SGOESG2D Y 1 0.0000 0.0501 0.000000    441 LOGO20T6__2C
SGOESG26 SMETTL21 1 0 0.9620 12.730 157.6240   2400 1_LN200183__
SGOESG27 SGOESG28 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HA-HB
SGOESG27 SGOESG2B Y 9 0.0000 0.0501 0.000000    441 LOGO20T3__HA
SGOESG27 SGOESG2C Y 9 0.0000 0.0501 0.000000    567 LOGO20T5__HA
SGOESG28 SGOESG29 9 7 0.0000 0.0000 0.000000   9999 SUGO2__HB-HC
SGOESG29 SGOESG2A Y 9 0.0000 0.0501 0.000000    220 LOGO200E__HC
SGOESG29 SGOESG2D Y 9 0.0000 0.0501 0.000000    441 LOGO20T6__HC
SGONDO21 SSERRA21 1 0 0.3080 1.8660 11.21901    180 1_LN201274__
SGONDO71 SGONDO7A Y 1 0.0000 0.0501 0.000000    257 LOGN00T4__S1
SGONDO71 SGONDO7B Y 1 0.0000 0.0501 0.000000    770 GEGN0001__S1
SGONDO71 SGONDO7C Y 9 0.0000 0.0501 0.000000    770 GEGN0002__S1
SGONDO71 SGONDO7D Y 9 0.0000 0.0501 0.000000    770 GEGN0003__S1
SGORDU21 XGO_ME21 1 0 1.8211 9.7121 59.44215    900 1_LN200055__
SGRIMS21 SGRIMS22 9 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-1B
SGRIMS21 SGRIMS23 0 2 0.0000 0.0000 0.000000   9999 SUGM2__1A-2A
SGRIMS21 SGRIMS2B Y 1 0.0000 0.0501 0.000000    378 GEGM2021__1A
SGRIMS21 SGRIMS2C Y 1 0.0000 0.0501 0.000000    378 GEGM2022__1A
SGRIMS22 SGRIMS2A Y 1 0.0000 0.0501 0.000000    283 GEGM2011__1B
SGRIMS22 SGRIMS2D Y 1 0.0000 0.0501 0.000000    378 GEGM2023__1B
SGRIMS22 SGRIMS2E Y 1 0.0000 0.0501 0.000000    378 GEGM2024__1B
SGRIMS22 SINNER23 1 0 0.9500 6.4100 286.1983   1190 1_LN201281__
SGRIMS23 SGRIMS24 9 2 0.0000 0.0000 0.000000   9999 SUGM2__2A-2B
SGRIMS23 SGRIMS2B Y 9 0.0000 0.0501 0.000000    378 GEGM2021__2A
SGRIMS23 SGRIMS2C Y 9 0.0000 0.0501 0.000000    378 GEGM2022__2A
SGRIMS23 SINNER24 2 0 0.9570 6.5840 285.5785   1190 2_LN201282__
SGRIMS24 SGRIMS2A Y 9 0.0000 0.0501 0.000000    283 GEGM2011__2B
SGRIMS24 SGRIMS2D Y 9 0.0000 0.0501 0.000000    378 GEGM2023__2B
SGRIMS24 SGRIMS2E Y 9 0.0000 0.0501 0.000000    378 GEGM2024__2B
SGRYNA21 SGRYNA22 0 2 0.0000 0.0000 0.000000   9999 SUGY2__S1-S2
SGRYNA21 SGRYNA2A Y 9 0.0000 0.0501 0.000000    567 LOGY20T1__S1
SGRYNA21 SGRYNA2B Y 1 0.0000 0.0501 0.000000    441 LOGY20T2__S1
SGRYNA21 SGRYNA2C Y 9 0.0000 0.0501 0.000000    441 LOGY20T3__S1
SGRYNA21 SMETTL23 1 0 1.7700 18.029 244.3595    950 1_LN200187__
SGRYNA21 STIERF21 1 0 2.4990 14.274 171.1570   1200 1_LN201152__
SGRYNA21 SWINKE22 2 0 1.0630 12.047 131.3223   1265 2_LN200190__
SGRYNA22 SGRYNA2A Y 1 0.0000 0.0501 0.000000    567 LOGY20T1__S2
SGRYNA22 SGRYNA2B Y 9 0.0000 0.0501 0.000000    441 LOGY20T2__S2
SGRYNA22 SGRYNA2C Y 1 0.0000 0.0501 0.000000    441 LOGY20T3__S2
SGRYNA22 STAVAN21 1 0 1.8900 21.179 234.8140   1265 1_LN200188__
SGRYNA22 STIERF26 2 0 2.4990 14.271 171.1364   1200 2_LN201153__
SGRYNA22 SWINKE21 1 0 1.0630 12.034 131.6322   1300 1_LN200189__
SGSTAA21 SGSTAA22 9 7 0.0000 0.0000 0.000000   9999 SUGS2__S1-2A
SGSTAA21 SMUEHB21 1 0 3.5090 23.318 196.8595   1031 1_LN200107__
SGSTAA21 SY_GST21 1 8 0.0010 0.1000 0.000000    200 1_LN201355__
SGSTAA22 SGSTAA23 9 7 0.0000 0.0000 0.000000   9999 SUGS2__2A-2B
SGSTAA23 SGSTAA24 9 7 0.0000 0.0000 0.000000   9999 SUGS2__2B-2C
SGSTAA24 SGSTAA2B Y 9 0.0000 0.0501 0.000000    283 LOGS20T2__2C
SHAND171 SHAND172 9 2 0.0000 0.0000 0.000000   9999 SUHD0__1A-1B
SHAND171 SHAND17A Y 9 0.0000 0.0501 0.000000   1026 GEHD0011__1A
SHAND171 SHAND17B Y 9 0.0000 0.0501 0.000000   1026 GEHD0012__1A
SHAND271 SHAND27A Y 1 0.0000 0.0501 0.000000   1283 GEHD0021__2A
SHAND271 SHAND27B Y 1 0.0000 0.0501 0.000000   1283 GEHD0022__2A
SHAND272 SHAND27C Y 1 0.0000 0.0501 0.000000   1283 GEHD0023__2B
SHAND272 SHAND27D Y 1 0.0000 0.0501 0.000000   1283 GEHD0024__2B
SHAND273 SHAND27E Y 1 0.0000 0.0501 0.000000   2823 GEHD0025__2C
SHAND274 SHAND27F Y 9 0.0000 0.0501 0.000000   1796 GEHD0031__S3
SHANDE21 SHANDE22 9 2 0.0000 0.0000 0.000000   9999 SUHD2__1A-1B
SHANDE21 SINNER21 1 0 0.7010 4.7370 32.58264   1190 1_LN201176__
SHANDE22 SHANDE24 0 2 0.0000 0.0000 0.000000   9999 SUHD2__1B-2B
SHANDE22 SINNER26 2 0 0.7240 4.9750 35.18595   1190 2_LN201177__
SHANDE23 SHANDE24 9 2 0.0000 0.0000 0.000000   9999 SUHD2__2A-2B
SHANDE23 SPECCI22 1 0 2.8440 18.881 125.9711   1190 1_LN201175__
SHANDE24 SMOERE23 1 0 3.2900 22.460 161.7975   1190 1_LN201246__
SHAUTE21 SHAUTE22 9 2 0.0000 0.0000 0.000000   9999 SUHA2__1A-1B
SHAUTE21 SHAUTE2A Y 1 0.0000 0.0501 0.000000    378 LOHA20T1__1A
SHAUTE21 SHAUTE2B Y 1 0.0000 0.0501 0.000000    378 LOHA20T2__1A
SHAUTE21 SMUEHB22 1 0 2.2900 8.8870 145.9504   1400 1_LN200056__
SHAUTE22 SHAUTE2C Y 1 0.0000 0.0501 0.000000   1071 LOHA20T3__1B
SHAUTE22 SS.TRI21 1 0 4.1920 22.726 200.9711   1080 1_LN200289__
SILANZ21 SILANZ2A Y 1 0.0000 0.0501 0.000000    378 GEIL2013__S1
SILANZ21 SY_ILA21 1 0 0.0430 0.2420 2.727273    250 1_LN200191__
SINGEN21 SINGEN22 9 2 0.0000 0.0000 0.000000   9999 SUIB2__1A-1B
SINGEN21 SINGEN2A Y 1 0.0000 0.0501 0.000000    378 LOIB20T1__1A
SINGEN21 SMETTL22 1 0 0.8380 8.5470 97.89256   1000 1_LNC20117__
SINGEN21 SY_KUS21 1 8 0.5280 5.6870 62.87190   1000 1_LN201269__
SINGEN22 SINGEN2B Y 1 0.0000 0.0501 0.000000    441 LOIB20T2__1B
SINGEN22 SPLATT21 1 0 0.8880 9.1030 102.3347    500 1_LNC20115__
SINNER21 SINNER22 9 2 0.0000 0.0000 0.000000   9999 SUIK2__1A-1B
SINNER21 SWIMMI21 1 0 1.4130 14.944 191.2190   2000 1_LN200275__
SINNER22 SINNER23 9 2 0.0000 0.0000 0.000000   9999 SUIK2__1B-1C
SINNER22 SINNER25 0 2 0.0000 0.0000 0.000000   9999 SUIK2__1B-2B
SINNER24 SINNER25 9 2 0.0000 0.0000 0.000000   9999 SUIK2__2A-2B
SINNER25 SINNER26 9 2 0.0000 0.0000 0.000000   9999 SUIK2__2B-2C
SINNER26 SMETTL21 1 0 4.3210 24.380 188.9050    975 1_LN200193__
SINNER31 SINNER32 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-1B
SINNER31 SINNER34 0 2 0.0000 0.0000 0.000000   9999 SUIK1__1A-2A
SINNER31 SINNER3A Y 1 0.0000 0.0501 0.000000    508 LOIK10L1__1A
SINNER31 SINNER3B Y 1 0.0000 0.0501 0.000000    323 GEIK1002__1A
SINNER31 SINNER3C Y 9 0.0000 0.0501 0.000000     92 LOIK10L2__1A
SINNER31 SINNER3M Y 9 0.0000 0.0501 0.000000    831 GEIK1016__1A
SINNER32 SINNER33 9 2 0.0000 0.0000 0.000000   9999 SUIK1__1B-1C
SINNER32 SINNER3E Y 1 0.0000 0.0501 0.000000   1016 LOIK10L3__1B
SINNER32 SINNER3G Y 9 0.0000 0.0501 0.000000    185 LOIK10T5__1B
SINNER32 SINNER3I Y 9 0.0000 0.0501 0.000000    554 LOIK10TH__1B
SINNER32 SINNER3K Y 9 0.0000 0.0501 0.000000   6559 LOIK10TR__1B
SINNER33 SINNER36 0 7 0.0000 0.0000 0.000000   9999 SUIK1__1C-2C
SINNER33 SINNER3D Y 9 0.0000 0.0501 0.000000    277 GEIK1011__1C
SINNER33 SINNER3F Y 1 0.0000 0.0501 0.000000    277 GEIK1012__1C
SINNER33 SINNER3H Y 1 0.0000 0.0501 0.000000    277 GEIK1013__1C
SINNER33 SINNER3J Y 1 0.0000 0.0501 0.000000    277 GEIK1014__1C
SINNER33 SINNER3L Y 9 0.0000 0.0501 0.000000    277 GEIK1015__1C
SINNER34 SINNER35 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2A-2B
SINNER34 SINNER3A Y 9 0.0000 0.0501 0.000000    508 LOIK10L1__2A
SINNER34 SINNER3B Y 9 0.0000 0.0501 0.000000    323 GEIK1002__2A
SINNER34 SINNER3C Y 9 0.0000 0.0501 0.000000     92 LOIK10L2__2A
SINNER34 SINNER3M Y 1 0.0000 0.0501 0.000000    831 GEIK1016__2A
SINNER35 SINNER36 9 2 0.0000 0.0000 0.000000   9999 SUIK1__2B-2C
SINNER35 SINNER3E Y 9 0.0000 0.0501 0.000000   1016 LOIK10L3__2B
SINNER35 SINNER3G Y 1 0.0000 0.0501 0.000000    185 LOIK10T5__2B
SINNER35 SINNER3I Y 9 0.0000 0.0501 0.000000    554 LOIK10TH__2B
SINNER35 SINNER3K Y 9 0.0000 0.0501 0.000000   6559 LOIK10TR__2B
SINNER36 SINNER3D Y 1 0.0000 0.0501 0.000000    277 GEIK1011__2C
SINNER36 SINNER3F Y 9 0.0000 0.0501 0.000000    277 GEIK1012__2C
SINNER36 SINNER3H Y 9 0.0000 0.0501 0.000000    277 GEIK1013__2C
SINNER36 SINNER3J Y 9 0.0000 0.0501 0.000000    277 GEIK1014__2C
SINNER36 SINNER3L Y 1 0.0000 0.0501 0.000000    277 GEIK1015__2C
SINNER71 SINNER7A Y 9 0.0000 0.0501 0.000000    513 LOIK01T9__S1
SIRAGN21 SIRAGN2A Y 9 0.0000 0.0501 0.000000    882 LOIR20T1__S1
SIRAGN21 SIRAGN2B Y 1 0.0000 0.0501 0.000000    378 LOIR20T2__S1
SIRAGN21 SSOAZZ21 1 0 1.8420 10.137 125.6198   1200 1_LN200084__
SKERZE21 SKERZE22 9 2 0.0000 0.0000 0.000000   9999 SUKE2__1A-1B
SKERZE21 SKERZE2B Y 1 0.0000 0.0501 0.000000    157 LOKE20U2__1A
SKERZE22 SKERZE2A Y 1 0.0000 0.0501 0.000000    157 LOKE20U1__1B
SKERZE22 SMUEHB22 1 0 0.3920 2.4680 26.46694   1250 1_LN200110__
SLACHM21 SLACHM22 0 2 0.0000 0.0000 0.000000   9999 SULT2__S1-S2
SLACHM21 SLACHM2A Y 1 0.0000 0.0501 0.000000    378 LOLT20T1__S1
SLACHM21 SLACHM2B Y 9 0.0000 0.0501 0.000000    378 LOLT20T2__S1
SLACHM21 SLACHM2C Y 1 0.0000 0.0501 0.000000    882 LOLT21T4__S1
SLACHM21 SMUENC21 1 0 0.8960 9.4170 105.3099   1620 1_LN200080__
SLACHM22 SLACHM2A Y 9 0.0000 0.0501 0.000000    378 LOLT20T1__S2
SLACHM22 SLACHM2B Y 1 0.0000 0.0501 0.000000    378 LOLT20T2__S2
SLACHM22 SLACHM2C Y 9 0.0000 0.0501 0.000000    882 LOLT21T4__S2
SLAUFE11 SLAUFE12 9 2 0.0000 0.0000 0.000000   9999 SULF3__1A-1B
SLAUFE11 SLAUFE17 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-2A
SLAUFE11 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-3A
SLAUFE11 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__1A-HS
SLAUFE11 SLEIBS11 1 0 0.2950 4.5160 60.11773   2400 1_LN300009__
SLAUFE12 SLAUFE13 9 2 0.0000 0.0000 0.000000   9999 SULF3__1B-1C
SLAUFE13 SLAUFE14 9 2 0.0000 0.0000 0.000000   9999 SULF3__1C-1D
SLAUFE13 XLA_KU12 2 0 0.1300 1.1069 19.23823   2400 2_LN300013__
SLAUFE13 XLA_TI11 1 0 0.4030 3.5934 42.10526   2140 1_LN300015__
SLAUFE14 SLAUFE15 9 2 0.0000 0.0000 0.000000   9999 SULF3__1D-1E
SLAUFE14 XLA_SI11 1 0 0.6680 7.1807 88.08864   2000 1_LN300011__
SLAUFE15 SLAUFE16 9 2 0.0000 0.0000 0.000000   9999 SULF3__1E-1F
SLAUFE15 SLAUFE1B 9 7 0.0000 0.0000 0.000000   9999 SULF3__1E-2E
SLAUFE15 SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__1E-3E
SLAUFE15 XLA_KU11 1 0 0.1287 1.0930 20.16620   2400 1_LN300016__
SLAUFE17 SLAUFE18 9 2 0.0000 0.0000 0.000000   9999 SULF3__2A-2B
SLAUFE17 SLAUFE1D 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-3A
SLAUFE17 SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__2A-HS
SLAUFE18 SLAUFE19 9 2 0.0000 0.0000 0.000000   9999 SULF3__2B-2C
SLAUFE18 XLA_EN11 1 0 0.8842 10.692 181.1496   2400 1_LN301311__
SLAUFE19 SLAUFE1A 9 2 0.0000 0.0000 0.000000   9999 SULF3__2C-2D
SLAUFE1A SLAUFE1B 9 2 0.0000 0.0000 0.000000   9999 SULF3__2D-2E
SLAUFE1A XLA_KU13 3 0 0.1376 1.1211 20.00000   2138 3_LN300012__
SLAUFE1B SLAUFE1C 9 2 0.0000 0.0000 0.000000   9999 SULF3__2E-2F
SLAUFE1B SLAUFE1H 0 7 0.0000 0.0000 0.000000   9999 SULF3__2E-3E
SLAUFE1D SLAUFE1E 9 7 0.0000 0.0000 0.000000   9999 SULF3__3A-3B
SLAUFE1D SLAUFE1J 0 7 0.0000 0.0000 0.000000   9999 SULF3__3A-HS
SLAUFE1E SLAUFE1F 9 7 0.0000 0.0000 0.000000   9999 SULF3__3B-3C
SLAUFE1F SLAUFE1G 9 7 0.0000 0.0000 0.000000   9999 SULF3__3C-3D
SLAUFE1G SLAUFE1H 9 7 0.0000 0.0000 0.000000   9999 SULF3__3D-3E
SLAUFE1H SLAUFE1I 9 7 0.0000 0.0000 0.000000   9999 SULF3__3E-3F
SLAUFE21 SLAUFE22 9 2 0.0000 0.0000 0.000000   9999 SULF2__1A-1B
SLAUFE22 SLAUFE23 9 2 0.0000 0.0000 0.000000   9999 SULF2__1B-1C
SLAUFE22 SLAUFE25 0 2 0.0000 0.0000 0.000000   9999 SULF2__1B-2B
SLAUFE22 SMUENC21 1 0 0.2440 2.0590 113.6364   1620 1_LN200006__
SLAUFE23 SLAUFE26 9 7 0.0000 0.0000 0.000000   9999 SULF2__1C-2C
SLAUFE23 SLAUFE2A Y 1 0.0000 0.0501 0.000000    724 LOLF2020__1C
SLAUFE23 SY_LFB21 1 8 0.0020 0.0501 36.94215   2600 1_LN201288__
SLAUFE24 SLAUFE25 9 2 0.0000 0.0000 0.000000   9999 SULF2__2A-2B
SLAUFE24 XLA_KU22 2 0 0.2869 1.4639 26.13636   1418 2_LN200008__
SLAUFE25 SLAUFE26 9 2 0.0000 0.0000 0.000000   9999 SULF2__2B-2C
SLAUFE26 SLAUFE2A Y 9 0.0000 0.0501 0.000000    724 LOLF2020__2C
SLAUFE26 XLA_GU22 1 0 0.4510 3.1106 55.68182   1500             
SLAVOR11 SLAVOR12 9 2 0.0000 0.0000 0.000000   9999 SULA3__1A-1B
SLAVOR11 SLAVOR13 0 2 0.0000 0.0000 0.000000   9999 SULA3__1A-2A
SLAVOR11 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__1A-HA
SLAVOR12 XLA_MU11 1 0 0.9200 9.9963 112.3892   2300 1_LN300031__
SLAVOR13 SLAVOR14 9 2 0.0000 0.0000 0.000000   9999 SULA3__2A-2B
SLAVOR13 SLAVOR15 0 7 0.0000 0.0000 0.000000   9999 SULA3__2A-HA
SLAVOR14 SMETTL12 1 0 3.3280 34.350 376.1634   2400 1_LN300063__
SLAVOR15 SLAVOR16 9 7 0.0000 0.0000 0.000000   9999 SULA3__HA-HB
SLAVOR21 SLAVOR22 9 2 0.0000 0.0000 0.000000   9999 SULA2__1A-1B
SLAVOR21 SLAVOR23 0 2 0.0000 0.0000 0.000000   9999 SULA2__1A-2A
SLAVOR21 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__1A-HA
SLAVOR21 SLAVOR2A Y 1 0.0000 0.0501 0.000000    882 LOLA20L1__1A
SLAVOR22 SPECCI21 1 0 1.4000 9.7200 62.00413   1050 1_LN200198__
SLAVOR23 SLAVOR24 9 2 0.0000 0.0000 0.000000   9999 SULA2__2A-2B
SLAVOR23 SLAVOR25 0 7 0.0000 0.0000 0.000000   9999 SULA2__2A-HA
SLAVOR23 SLAVOR2A Y 9 0.0000 0.0501 0.000000    882 LOLA20L1__2A
SLAVOR25 SLAVOR26 9 7 0.0000 0.0000 0.000000   9999 SULA2__HA-HB
SLAVOR25 SLAVOR2A Y 9 0.0000 0.0501 0.000000    882 LOLA20L1__HA
SLEIBS11 SLEIBS12 9 2 0.0000 0.0000 0.000000   9999 SULE3__1A-1B
SLEIBS11 SLEIBS1A Y 1 0.0000 0.0501 0.000000   2388 GELEG001__1A
SLEIBS12 SLEIBS13 9 2 0.0000 0.0000 0.000000   9999 SULE3__1B-1C
SLEIBS12 SLEIBS14 0 7 0.0000 0.0000 0.000000   9999 SULE3__1B-HS
SLEIBS14 SLEIBS1A Y 9 0.0000 0.0501 0.000000   2388 GELEG001__HS
SLINDE21 SLINDE22 9 2 0.0000 0.0000 0.000000   9999 SULH2__1A-1B
SLINDE21 SLINDE2B Y 9 0.0000 0.0501 0.000000    378 LOLH20T2__1A
SLINDE21 SMUEHB22 1 0 2.8250 18.663 146.6322   1190 1_LN200096__
SLINDE22 SLINDE2A Y 1 0.0000 0.0501 0.000000    378 LOLH20T1__1B
SLINDE22 SY_LFB21 1 0 3.0920 21.696 200.1653   1190 1_LN201290__
SLINTH11 SLINTH12 0 2 0.0000 0.0000 0.000000   9999 SULM3__S1-S2
SLINTH11 SLINTH1A Y 1 0.0000 0.0501 0.000000    474 GELM3001__S1
SLINTH11 SLINTH1B Y 1 0.0000 0.0501 0.000000    474 GELM3002__S1
SLINTH11 STIERF11 1 0 0.0984 0.8381 300.6163   1675 1_LN301342__
SLINTH12 SLINTH1C Y 1 0.0000 0.0501 0.000000    474 GELM3003__S2
SLINTH12 SLINTH1D Y 9 0.0000 0.0501 0.000000    474 GELM3004__S2
SLINTH12 STIERF16 2 0 0.0972 0.8340 300.6163   1675 2_LN301343__
SLITTA21 SLITTA22 9 2 0.0000 0.0000 0.000000   9999 SULU2__1A-1B
SLITTA21 SLITTA2A Y 1 0.0000 0.0501 0.000000    724 LOLU20T1__1A
SLITTA22 SLITTA2B Y 1 0.0000 0.0501 0.000000    724 LOLU20T2__1B
SLITTA22 SLITTA2C Y 1 0.0000 0.0501 0.000000    441 LOLU20T3__1B
SLITTA22 SMETTL22 1 0 0.3550 4.0650 62.29339   2000 1_LN200197__
SLOEBB21 SLOEBB22 0 7 0.0000 0.0000 0.000000   9999 SULB2__S1-S2
SLOEBB21 SLOEBB23 0 2 0.0000 0.0000 0.000000   9999 SULB2__S1-S3
SLOEBB21 SLOEBB2A Y 1 0.0000 0.0501 0.000000    189 LOLB20T1__S1
SLOEBB22 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S2-S4
SLOEBB22 SLOEBB2B Y 1 0.0000 0.0501 0.000000    157 LOLB20T2__S2
SLOEBB23 SLOEBB24 0 2 0.0000 0.0000 0.000000   9999 SULB2__S3-S4
SLOEBB23 STINZE22 1 0 1.7990 10.988 69.62810    975 1_LN201185__
SMAGAD21 SMAGAD22 0 2 0.0000 0.0000 0.000000   9999 SUMO2__S1-S2
SMAGAD21 SMAGAD2A Y 9 0.0000 0.0501 0.000000    882 LOMO20T1__S1
SMAGAD21 SMANNO21 1 0 0.9210 7.3880 47.89256   1200 1_LN201192__
SMAGAD22 SMAGAD2A Y 1 0.0000 0.0501 0.000000    882 LOMO20T1__S2
SMAGAD22 SMANNO21 2 0 0.9210 7.3880 47.89256   1265 2_LNC20005__
SMAGAD22 SSOAZZ22 1 0 2.0030 11.066 136.3223   1200 1_LN200085__
SMANNA31 SMANNA3A Y 1 0.0000 0.0501 0.000000   6559 LOM010L1__1C
SMANNA31 SMANNA3B Y 1 0.0000 0.0501 0.000000   6559 LOM010L2__1C
SMANNA31 SMANNA3C Y 1 0.0000 0.0501 0.000000    370 LOM010T3__1C
SMANNA31 SMANNA3D Y 9 0.0000 0.0501 0.000000    370 LOM010T4__1C
SMANNA31 SMANNO32 1 0 0.0010 0.1000 0.000000   1200 1_LN101007__
SMANNO31 SMANNO32 9 2 0.0000 0.0000 0.000000   9999 SUM01__1A-1B
SMANNO31 SMANNO3A Y 1 0.0000 0.0501 0.000000    370 LOM010T5__1A
SMANNO31 SMENDR31 1 0 1.2960 7.5100 760.3111   1265 1_LN101001__
SMANNO31 SY_PSC31 1 0 0.3270 2.0590 190.0889   1265 1_LN101004__
SMAPRA71 SMAPRA7A Y 1 0.0000 0.0501 0.000000   3849 GEMA0011__S1
SMAPRA72 SMAPRA7B Y 1 0.0000 0.0501 0.000000   3849 GEMA0021__S2
SMAPRA73 SMAPRA7C Y 1 0.0000 0.0501 0.000000   3849 GEMA0031__S3
SMASSA21 SMASSA2A Y 1 0.0000 0.0501 0.000000    126 LOMJ20U1__S1
SMASSA21 SY_BIT21 1 0 0.0100 0.3000 0.991736    500 1_LN201324__
SMATHO21 SMATHO2A Y 1 0.0000 0.0501 0.000000    656 TRM92101__S1
SMATHO21 SROMAN21 1 0 0.5260 7.8540 94.56612   1200 1_LN200242__
SMATHO21 SROMAN26 2 0 0.5260 7.8570 94.66942   1200 2_LNC20007__
SMATHO22 SMATHO2A Y 9 0.0000 0.0501 0.000000    656 TRM92101__S2
SMENDR11 XME_CA11 1 0 0.1324 1.0292 192.8670    855 1_LN301314__
SMENDR31 SMENDR32 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1A-1B
SMENDR31 SMENDR3A Y 9 0.0000 0.0501 0.000000    554 LOMM10T1__1A
SMENDR32 SMENDR33 9 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-1C
SMENDR32 SMENDR35 0 2 0.0000 0.0000 0.000000   9999 SUMM1__1B-2B
SMENDR32 SMENDR3C Y 9 0.0000 0.0501 0.000000    554 LOMM10T3__1B
SMENDR33 SMENDR3B Y 9 0.0000 0.0501 0.000000    554 LOMM10T2__1C
SMENDR33 SMENDR3D Y 1 0.0000 0.0501 0.000000    231 LOMM11T1__1C
SMENDR33 SY_PSC31 1 0 0.9820 6.1780 570.2222   1265 1_LN101005__
SMENDR34 SMENDR35 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2A-2B
SMENDR34 SMENDR3A Y 9 0.0000 0.0501 0.000000    554 LOMM10T1__2A
SMENDR35 SMENDR36 9 2 0.0000 0.0000 0.000000   9999 SUMM1__2B-2C
SMENDR35 SMENDR3C Y 1 0.0000 0.0501 0.000000    554 LOMM10T3__2B
SMENDR36 SMENDR3B Y 1 0.0000 0.0501 0.000000    554 LOMM10T2__2C
SMENDR36 SMENDR3D Y 9 0.0000 0.0501 0.000000    231 LOMM11T1__2C
SMENDR37 SMENDR38 0 7 0.0000 0.0000 0.000000   9999 SUMM1__V1-V2
SMENDR37 SMENDR3B Y 9 0.0000 0.0501 0.000000    554 LOMM10T2__V1
SMETTL11 SMETTL12 0 2 0.0000 0.0000 0.000000   9999 SUMT3__S1-S2
SMETTL11 SMETTL1A Y 1 0.0000 0.0501 0.000000    419 LOMT31T3__S1
SMETTL11 SMETTL1B Y 1 0.0000 0.0501 0.000000    419 LOMT31T4__S1
SMETTL12 SMETTL1A Y 9 0.0000 0.0501 0.000000    419 LOMT31T3__S2
SMETTL12 SMETTL1B Y 9 0.0000 0.0501 0.000000    419 LOMT31T4__S2
SMETTL21 SMETTL22 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S1-S2
SMETTL21 SMETTL23 0 2 0.0000 0.0000 0.000000   9999 SUMT2__S1-S3
SMETTL21 SOBFEL21 1 0 0.5790 6.4610 70.64050   1200 1_LN200129__
SMETTL21 SOBFEL21 2 0 0.5790 6.4610 70.64050   1200 2_LN200130__
SMETTL22 SMETTL23 0 7 0.0000 0.0000 0.000000   9999 SUMT2__S2-S3
SMETTL22 SMETTL2A Y 1 0.0000 0.0501 0.000000    441 LOMT20T4__S2
SMETTL22 SMETTL2B Y 1 0.0000 0.0501 0.000000    441 LOMT20T5__S2
SMETTL22 SMETTL2C Y 1 0.0000 0.0501 0.000000    724 LOMT21T1__S2
SMETTL22 SSURSE21 1 0 0.5230 6.1930 71.17769   2000 1_LN200131__
SMETTL22 SWILLI21 1 0 1.7410 11.939 142.5413   1190 1_LN201314__
SMETTL23 SMETTL2A Y 9 0.0000 0.0501 0.000000    441 LOMT20T4__S3
SMETTL23 SMETTL2B Y 9 0.0000 0.0501 0.000000    441 LOMT20T5__S3
SMETTL23 SMETTL2C Y 9 0.0000 0.0501 0.000000    724 LOMT21T1__S3
SMETTL23 SPLATT21 1 0 1.7480 17.918 200.9298    500 1_LNC20116__
SMETTL23 SY_KUS21 1 8 0.2670 2.9800 32.72727   2400 1_LN201267__
SMETTL23 SY_PLA21 1 8 1.7140 17.575 198.1405   2400 1_LN201265__
SMETTL23 SY_PLA22 3 8 1.7140 17.575 198.1405   2400 3_LN201367__
SMETTL23 SY_PLA23 4 8 1.7140 17.575 198.1405   2400 4_LN201370__
SMOERE21 SMOERE22 9 2 0.0000 0.0000 0.000000   9999 SUML2__1A-1B
SMOERE21 SMOERE23 0 2 0.0000 0.0000 0.000000   9999 SUML2__1A-2A
SMOERE21 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__1A-HA
SMOERE21 SMOERE2B Y 1 0.0000 0.0501 0.000000    378 LOML20T2__1A
SMOERE21 SY_BIT21 1 0 0.2210 1.6660 12.04545   1310 1_LN201326__
SMOERE21 SY_VIS21 5 8 0.7810 5.8870 42.64463   1310 5_LN201373__
SMOERE22 SMOERE24 9 7 0.0000 0.0000 0.000000   9999 SUML2__1B-2B
SMOERE22 SMOERE2A Y 1 0.0000 0.0501 0.000000    378 LOML20T1__1B
SMOERE22 SY_VIS22 2 0 0.6830 5.0980 37.58264   1310 2_LN201252__
SMOERE23 SMOERE24 9 2 0.0000 0.0000 0.000000   9999 SUML2__2A-2B
SMOERE23 SMOERE25 0 7 0.0000 0.0000 0.000000   9999 SUML2__2A-HA
SMOERE23 SMOERE2B Y 9 0.0000 0.0501 0.000000    378 LOML20T2__2A
SMOERE24 SMOERE2A Y 9 0.0000 0.0501 0.000000    378 LOML20T1__2B
SMOERE24 SSERRA21 1 8 1.5780 11.140 68.01653   1200 1_LN201372__
SMOERE24 SY_GAB21 1 0 1.2550 8.8660 54.13223   1200 1_LN201276__
SMOERE25 SMOERE26 9 7 0.0000 0.0000 0.000000   9999 SUML2__HA-HB
SMOERE25 SMOERE2B Y 9 0.0000 0.0501 0.000000    378 LOML20T2__HA
SMOERE26 SMOERE2A Y 9 0.0000 0.0501 0.000000    378 LOML20T1__HB
SMOERS21 SMOERS2A Y 9 0.0000 0.0501 0.000000    567 LOMR20T1__S1
SMOERS22 SMOERS2A Y 1 0.0000 0.0501 0.000000    567 LOMR20T1__S2
SMOERS22 SMONTL21 1 0 0.8080 7.7470 86.03306   1300 1_LN200133__
SMOERS22 SWINKE21 1 0 0.4850 5.4720 60.18595   1620 1_LN200132__
SMONTL21 SMONTL22 9 2 0.0000 0.0000 0.000000   9999 SUMY2__1A-1B
SMONTL21 SMONTL2B Y 1 0.0000 0.0501 0.000000    567 LOMY20T2__1A
SMONTL22 SMONTL2A Y 1 0.0000 0.0501 0.000000    567 LOMY20T1__1B
SMONTL22 SY_REH21 1 0 0.3360 1.6310 20.12397   1400 1_LNC20051__
SMUEH321 SMUEHB21 1 0 0.0010 0.1000 0.000000   4000 1_LN201321__
SMUEHB21 SMUEHB22 0 2 0.0000 0.0000 0.000000   9999 SUMU2__S1-S2
SMUEHB21 SMUEHB2A Y 9 0.0000 0.0501 0.000000    913 LOMU2001__S1
SMUEHB21 SMUEHB2B Y 9 0.0000 0.0501 0.000000    913 LOMU2002__S1
SMUEHB21 SMUEHB2C Y 1 0.0000 0.0501 0.000000   1417 LOMU2120__S1
SMUEHB21 SMUEHB2D Y 1 0.0000 0.0501 0.000000   1417 LOMU2122__S1
SMUEHB21 SY_GST21 1 8 3.5090 23.318 196.8595   1031 1_LN201356__
SMUEHB22 SMUEHB2A Y 9 0.0000 0.0501 0.000000    913 LOMU2001__S2
SMUEHB22 SMUEHB2B Y 9 0.0000 0.0501 0.000000    913 LOMU2002__S2
SMUEHB22 SMUEHB2C Y 9 0.0000 0.0501 0.000000   1417 LOMU2120__S2
SMUEHB22 SMUEHB2D Y 9 0.0000 0.0501 0.000000   1417 LOMU2122__S2
SMUENC21 SMUENC2A Y 1 0.0000 0.0501 0.000000    567 LOMW20T1__S1
SMUENC21 SMUENC2B Y 1 0.0000 0.0501 0.000000    567 LOMW20T2__S1
SNDDRA11 SNDDRA12 0 2 0.0000 0.0000 0.000000   9999 SUND3__1A-1B
SNDDRA11 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1A-2B
SNDDRA12 SNDDRA14 0 7 0.0000 0.0000 0.000000   9999 SUND3__1B-2B
SNDDRA13 SNDDRA14 9 7 0.0000 0.0000 0.000000   9999 SUND3__2A-2B
SNDDRA71 SNDDRA7A Y 1 0.0000 0.0501 0.000000   4619 GEND0001__S1
SNDDRA72 SNDDRA7B Y 1 0.0000 0.0501 0.000000   4619 GEND0002__S2
SNDDRA73 SNDDRA7C Y 1 0.0000 0.0501 0.000000   4619 GEND0003__S3
SNDDRA74 SNDDRA7D Y 9 0.0000 0.0501 0.000000   4619 GEND0004__S4
SNDDRA75 SNDDRA7E Y 1 0.0000 0.0501 0.000000   4619 GEND0005__S5
SNDDRA76 SNDDRA7F Y 1 0.0000 0.0501 0.000000   4619 GEND0006__S6
SNIEDE21 SNIEDE2A Y 1 0.0000 0.0501 0.000000    567 LONI20T2__S1
SNIEDE21 SOBFEL21 1 0 1.2350 6.8980 51.94215    975 1_LN200118__
SOBFEL21 SOBFEL2A Y 1 0.0000 0.0501 0.000000    378 LOOE20T1__S1
SOBFEL21 SOBFEL2B Y 1 0.0000 0.0501 0.000000    567 LOOE20T2__S1
SOBFEL21 SOBFEL2C Y 9 0.0000 0.0501 0.000000    441 LOOE20T3__S1
SOBFEL21 SOBFEL2D Y 1 0.0000 0.0501 0.000000    882 LOOE20T4__S1
SOBFEL21 SREGEN24 1 0 2.1260 11.851 355.4545    975 1_LN200119__
SOFTRI21 SOFTRI2A Y 1 0.0000 0.0501 0.000000    567 LOOF21T1__S1
SOFTRI21 SRUPPE21 1 0 1.0190 5.6070 69.71074   1200 1_LN200090__
SOFTRI21 XLA_GU21 1 0 1.2905 9.1750 125.8678   1265 1_LNX20022__
SOLIVO21 SOLIVO2A Y 1 0.0000 0.0501 0.000000    220 GEOL2001__S1
SOLIVO21 SOLIVO2B Y 1 0.0000 0.0501 0.000000    220 GEOL2002__S1
SOLIVO21 SOLIVO2C Y 1 0.0000 0.0501 0.000000     63 GEOL20T3__S1
SORMAL21 SORMAL2A Y 1 0.0000 0.0501 0.000000    378 LOOR20T1__S1
SORMAL21 SORMAL2B Y 1 0.0000 0.0501 0.000000    252 LOOR20T2__S1
SORMAL22 SORMAL2A Y 9 0.0000 0.0501 0.000000    378 LOOR20T1__S2
SORMAL22 SORMAL2B Y 9 0.0000 0.0501 0.000000    252 LOOR20T2__S2
SPECCI21 SPECCI22 0 2 0.0000 0.0000 0.000000   9999 SUPC2__S1-S2
SPECCI71 SPECCI7A Y 1 0.0000 0.0501 0.000000    770 GEPC2001__S1
SPECCI71 SPECCI7B Y 9 0.0000 0.0501 0.000000    513 LOPC20P1__S1
SPECCI71 SPECCI7C Y 1 0.0000 0.0501 0.000000    770 GEPC2002__S1
SPECCI71 SPECCI7D Y 9 0.0000 0.0501 0.000000    513 LOPC20P2__S1
SPLATT21 SPLATT22 9 2 0.0000 0.0000 0.000000   9999 SUPS2__1A-1B
SPLATT21 SPLATT2A Y 1 0.0000 0.0501 0.000000    378 LOPS20T1__1A
SPLATT21 SY_PLA21 1 8 0.0010 0.0501 0.123967    500 1_LN201264__
SPLATT22 SPLATT2B Y 1 0.0000 0.0501 0.000000    378 LOPS20T2__1B
SPLATT22 SY_PLA23 4 8 0.0010 0.0501 0.000000    500 4_LN201371__
SPRADE11 SPRADE12 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1A-1B
SPRADE11 XWE_PR11 1 0 0.8380 11.483 134.5637   2300 1_LN300080__
SPRADE12 SPRADE13 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-1C
SPRADE12 SPRADE17 0 2 0.0000 0.0000 0.000000   9999 SUPR3__1B-2B
SPRADE13 SPRADE14 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1C-1D
SPRADE13 SPRADE16 9 7 0.0000 0.0000 0.000000   9999 SUPR3__1C-2A
SPRADE14 SPRADE15 9 2 0.0000 0.0000 0.000000   9999 SUPR3__1D-1E
SPRADE15 SPRADE1C Y 9 0.0000 0.0501 0.000000    164 LOPR30T1__1E
SPRADE15 SPRADE1D Y 9 0.0000 0.0501 0.000000    164 LOPR30T2__1E
SPRADE16 SPRADE17 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2A-2B
SPRADE16 SSILS_12 1 8 2.5990 30.280 308.8227   2400 1_LN301360__
SPRADE16 SSILS_12 2 8 2.5990 30.280 308.8227   2400 2_LN301357__
SPRADE16 SY_PUN11 1 0 1.4430 15.762 174.5360   2400 1_LN300153__
SPRADE16 XWE_PR12 2 0 0.8380 11.483 134.5568   2300 2_LN300081__
SPRADE17 SPRADE18 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2B-2C
SPRADE18 SPRADE19 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2C-2D
SPRADE18 SROBBI13 1 8 2.2380 25.364 268.4488   2400 1_LN301344__
SPRADE19 SPRADE1A 9 2 0.0000 0.0000 0.000000   9999 SUPR3__2D-2E
SPRADE1A SPRADE1C Y 1 0.0000 0.0501 0.000000    164 LOPR30T1__2E
SPRADE1A SPRADE1D Y 1 0.0000 0.0501 0.000000    164 LOPR30T2__2E
SPRADE71 SPRADE7A Y 1 0.0000 0.0501 0.000000   2309 GEPR0001__S1
SPRADE72 SPRADE7B Y 9 0.0000 0.0501 0.000000   2309 GEPR0002__S2
SPRADE73 SPRADE7C Y 1 0.0000 0.0501 0.000000   2309 GEPR0003__S3
SPRADE74 SPRADE7D Y 1 0.0000 0.0501 0.000000   2309 GEPR0004__S4
SREGEN21 SREGEN22 9 2 0.0000 0.0000 0.000000   9999 SURG2__1A-1B
SREGEN21 SREGEN2A Y 1 0.0000 0.0501 0.000000    567 LORG20T1__1A
SREGEN21 SREGEN2B Y 9 0.0000 0.0501 0.000000    157 LORG20U1__1A
SREGEN22 SREGEN23 9 2 0.0000 0.0000 0.000000   9999 SURG2__1B-1C
SREGEN22 SREGEN25 0 2 0.0000 0.0000 0.000000   9999 SURG2__1B-2B
SREGEN23 SREGEN2C Y 9 0.0000 0.0501 0.000000    157 LORG20U2__1C
SREGEN24 SREGEN25 9 2 0.0000 0.0000 0.000000   9999 SURG2__2A-2B
SREGEN24 SREGEN2A Y 9 0.0000 0.0501 0.000000    567 LORG20T1__2A
SREGEN24 SREGEN2B Y 9 0.0000 0.0501 0.000000    157 LORG20U1__2A
SREGEN24 SSEEBA22 1 0 0.4080 2.7400 39.73140   1300 1_LN200209__
SREGEN25 SREGEN26 9 2 0.0000 0.0000 0.000000   9999 SURG2__2B-2C
SREGEN26 SREGEN2C Y 9 0.0000 0.0501 0.000000    157 LORG20U2__2C
SRIDDE21 SRIDDE22 9 2 0.0000 0.0000 0.000000   9999 SURI2__1A-1B
SRIDDE21 SRIDDE2B Y 1 0.0000 0.0501 0.000000    441 LORI20T1__1A
SRIDDE22 SRIDDE23 9 2 0.0000 0.0000 0.000000   9999 SURI2__1B-1C
SRIDDE22 SRIDDE26 0 2 0.0000 0.0000 0.000000   4000 SURI2__1B-2B
SRIDDE23 SRIDDE24 9 2 0.0000 0.0000 0.000000   1250 SURI2__1C-1D
SRIDDE23 SRIDDE27 9 7 0.0000 0.0000 0.000000   9999 SURI2__1C-2C
SRIDDE23 SRIDDE2D Y 1 0.0000 0.0501 0.000000    441 LORI20T3__1C
SRIDDE23 SS.TRI22 1 0 0.6530 9.8170 117.1694   2400 1_LN201120__
SRIDDE24 SRIDDE28 9 7 0.0000 0.0000 0.000000   9999 SURI2__1D-2D
SRIDDE24 SRIDDE2C Y 9 0.0000 0.0501 0.000000    189 GERI2001__1D
SRIDDE24 SRIDDE2E Y 9 0.0000 0.0501 0.000000    189 GERI2002__1D
SRIDDE24 SRIDDE2F Y 1 0.0000 0.0501 0.000000    189 GERI2003__1D
SRIDDE24 SRIDDE2G Y 9 0.0000 0.0501 0.000000    189 GERI2004__1D
SRIDDE24 SRIDDE2H Y 1 0.0000 0.0501 0.000000    189 GERI2005__1D
SRIDDE25 SRIDDE26 9 2 0.0000 0.0000 0.000000   9999 SURI2__2A-2B
SRIDDE25 SRIDDE28 9 2 0.0000 0.0000 0.000000   1250 SURI2__2A-2D
SRIDDE25 SRIDDE2B Y 9 0.0000 0.0501 0.000000    441 LORI20T1__2A
SRIDDE25 XRI_AV21 1 0 2.1130 12.804 99.75207   1010 1_LN200023__
SRIDDE25 XRI_CO21 1 0 2.8627 17.786 130.0620   1136 1_LNC20058__
SRIDDE25 XRI_VA21 1 0 1.9065 11.496 86.61157   1010 1_LN200070__
SRIDDE26 SRIDDE27 9 2 0.0000 0.0000 0.000000   9999 SURI2__2B-2C
SRIDDE27 SRIDDE2D Y 9 0.0000 0.0501 0.000000    441 LORI20T3__2C
SRIDDE27 SY_ROS21 1 0 0.8020 5.1820 41.34298   1175 1_LN201311__
SRIDDE28 SRIDDE2C Y 1 0.0000 0.0501 0.000000    189 GERI2001__2D
SRIDDE28 SRIDDE2E Y 1 0.0000 0.0501 0.000000    189 GERI2002__2D
SRIDDE28 SRIDDE2F Y 9 0.0000 0.0501 0.000000    189 GERI2003__2D
SRIDDE28 SRIDDE2G Y 1 0.0000 0.0501 0.000000    189 GERI2004__2D
SRIDDE28 SRIDDE2H Y 9 0.0000 0.0501 0.000000    189 GERI2005__2D
SRIDDE28 SY_FIF21 1 0 1.1120 7.6870 52.33471   1170 1_LN201317__
SRIDDE28 SY_FIG22 2 8 1.3390 7.9400 54.54545   1080 2_LN201348__
SRIET_21 SRIET_22 9 2 0.0000 0.0000 0.000000   9999 SURT2__1A-1B
SRIET_21 SRIET_2A Y 1 0.0000 0.0501 0.000000    441 LORT20T1__1A
SRIET_21 SSCHLA23 1 0 0.9760 5.3200 66.52893   1300 1_LN200116__
SRIET_22 SRIET_2B Y 1 0.0000 0.0501 0.000000    567 LORT20T2__1B
SROBBI11 SROBBI12 9 2 0.0000 0.0000 0.000000   9999 SURO3__1A-1B
SROBBI11 SROBBI13 9 7 0.0000 0.0000 0.000000   9999 SURO3__1A-2A
SROBBI11 XRO_SF11 1 0 0.5846 8.5035 110.4571   2500 1_LN300157__
SROBBI12 SROBBI13 9 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2A
SROBBI12 SROBBI14 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-2B
SROBBI12 SROBBI15 0 7 0.0000 0.0000 0.000000   9999 SURO3__1B-VP
SROBBI12 SSILS_11 2 8 2.1690 24.352 274.2036   2400 2_LN301355__
SROBBI13 SROBBI14 9 2 0.0000 0.0000 0.000000   9999 SURO3__2A-2B
SROBBI13 SSILS_12 1 8 2.2180 24.272 272.8878   2400 1_LN301352__
SROBBI13 SY_PUN11 1 0 0.8740 9.6810 111.6205   2500 1_LN300154__
SROBBI13 XRO_GO11 1 0 1.1536 17.101 236.0249   2500 1_LN300156__
SROBBI14 SROBBI15 0 2 0.0000 0.0000 0.000000   9999 SURO3__2B-VP
SROBBI15 SROBBI1A Y 1 0.0000 0.0501 0.000000    310 LORO30TA__VP
SROBBI15 SROBBI1B Y 1 0.0000 0.0501 0.000000    310 LORO30TB__VP
SROBIE21 SROBIE22 0 7 0.0000 0.0000 0.000000   9999 SURB2__S1-S2
SROBIE71 SROBIE72 9 7 0.0000 0.0000 0.000000   9999 SURB0__1A-1B
SROBIE71 SROBIE7A Y 9 0.0000 0.0501 0.000000   1283 GERB2001__1A
SROBIE71 SROBIE7B Y 1 0.0000 0.0501 0.000000   1283 GERB2002__1A
SROBIE72 SROBIE73 9 7 0.0000 0.0000 0.000000   9999 SURB0__1B-1C
SROBIE72 SROBIE7E Y 9 0.0000 0.0501 0.000000   1026 GERB2005__1B
SROBIE73 SROBIE7C Y 9 0.0000 0.0501 0.000000   1283 GERB2003__1C
SROBIE73 SROBIE7D Y 1 0.0000 0.0501 0.000000   1283 GERB2004__1C
SROMAN11 SROMAN12 9 7 0.0000 0.0000 0.000000   9999 SURM3__1A-1B
SROMAN12 SROMAN13 9 7 0.0000 0.0000 0.000000   9999 SURM3__1B-1C
SROMAN13 SROMAN16 9 7 0.0000 0.0000 0.000000   9999 SURM3__1C-2C
SROMAN14 SROMAN15 9 2 0.0000 0.0000 0.000000   9999 SURM3__2A-2B
SROMAN14 XRO_B.11 1 0 0.6191 9.2573 112.0083   2400 1_LN301331__
SROMAN15 SROMAN16 9 2 0.0000 0.0000 0.000000   9999 SURM3__2B-2C
SROMAN16 SY_BAT11 1 0 1.6030 24.101 284.5014   2400 1_LN301333__
SROMAN16 SY_BAT11 2 8 1.6030 24.096 284.5637   2400 2_LN301358__
SROMAN21 SROMAN22 9 2 0.0000 0.0000 0.000000   9999 SURM2__1A-1B
SROMAN21 SROMAN2A Y 1 0.0000 0.0501 0.000000    656 TRRM2101__1A
SROMAN21 SS.TRI21 1 0 3.5690 15.951 191.0950   1200 1_LN201283__
SROMAN22 SROMAN23 9 2 0.0000 0.0000 0.000000   9999 SURM2__1B-1C
SROMAN22 SROMAN25 0 2 0.0000 0.0000 0.000000   9999 SURM2__1B-2B
SROMAN23 SROMAN2B Y 1 0.0000 0.0501 0.000000    656 TRRM2102__1C
SROMAN24 SROMAN25 9 2 0.0000 0.0000 0.000000   9999 SURM2__2A-2B
SROMAN24 SROMAN2A Y 9 0.0000 0.0501 0.000000    656 TRRM2101__2A
SROMAN24 SVEYTA21 1 0 0.8710 13.077 153.7603   2400 1_LN200212__
SROMAN25 SROMAN26 9 2 0.0000 0.0000 0.000000   9999 SURM2__2B-2C
SROMAN26 SROMAN2B Y 9 0.0000 0.0501 0.000000    656 TRRM2102__2C
SROMAN26 SVAUX_22 1 0 0.2670 4.0930 48.20248   2400 1_LN200243__
SROTHE21 SROTHE22 9 2 0.0000 0.0000 0.000000   9999 SURH2__1A-1B
SROTHE21 SROTHE2B Y 1 0.0000 0.0501 0.000000    315 LORH20T2__1A
SROTHE22 SROTHE2A Y 1 0.0000 0.0501 0.000000    315 LORH20T1__1B
SROTHE22 SROTHE2C Y 1 0.0000 0.0501 0.000000    409 LORH20T3__1B
SROTHE22 SSAREL21 1 0 1.6600 9.9320 104.8140   1265 1_LNC20039__
SRUETH21 SRUETH22 9 2 0.0000 0.0000 0.000000   9999 SUR32__1A-1B
SRUETH21 SSAREL21 1 0 2.1993 13.402 140.8264   1620 1_LN201297__
SRUETH21 SWINKE22 1 0 0.4860 3.8451 160.8264   2500 1_LN201298__
SRUETH22 SRUETH24 0 2 0.0000 0.0000 0.000000   9999 SUR32__1B-2B
SRUETH22 XMN_RU22 2 0 0.0410 0.5830 6.342975   2400 2_LNX20018__
SRUETH23 SRUETH24 9 2 0.0000 0.0000 0.000000   9999 SUR32__2A-2B
SRUETH24 SY_REH21 1 0 0.0640 0.3980 4.173554   1620 1_LN201300__
SRUETH24 XMN_RU21 1 0 0.0437 0.5881 6.404959   2400 1_LNX20019__
SRUPPE21 SRUPPE22 9 2 0.0000 0.0000 0.000000   9999 SURU2__1A-1B
SRUPPE21 SRUPPE2A Y 1 0.0000 0.0501 0.000000    126 LORU20U1__1A
SRUPPE22 SRUPPE2B Y 1 0.0000 0.0501 0.000000    126 LORU20U2__1B
SS.TRI21 SS.TRI22 0 2 0.0000 0.0000 0.000000   9999 SUS92__S1-S2
SS.TRI21 SS.TRI2A Y 9 0.0000 0.0501 0.000000    535 LOS92002__S1
SS.TRI21 SS.TRI2B Y 9 0.0000 0.0501 0.000000    819 LOS92022__S1
SS.TRI21 SS.TRI2C Y 1 0.0000 0.0501 0.000000    525 T3S92101__S1
SS.TRI21 SS.TRI2D Y 9 0.0000 0.0501 0.000000    525 T3S92106__S1
SS.TRI21 XS._CO21 1 0 2.2211 13.253 97.50000   1136 1_LNF20026__
SS.TRI22 SS.TRI2A Y 1 0.0000 0.0501 0.000000    535 LOS92002__S2
SS.TRI22 SS.TRI2B Y 1 0.0000 0.0501 0.000000    819 LOS92022__S2
SS.TRI22 SS.TRI2C Y 9 0.0000 0.0501 0.000000    525 T3S92101__S2
SS.TRI22 SS.TRI2D Y 1 0.0000 0.0501 0.000000    525 T3S92106__S2
SS.TRI22 SVEYTA23 1 0 0.3490 5.2440 62.47934   2400 1_LNC20055__
SS.TRI22 SY_ROS21 1 0 1.1800 7.3310 55.41322   1175 1_LN201310__
SSAMST21 SSAMST2A Y 1 0.0000 0.0501 0.000000    504 LOSM20T2__S1
SSAMST21 SSIEBN21 1 0 0.9430 5.0700 65.35124   1620 1_LNC20021__
SSAREL21 SSAREL2A Y 1 0.0000 0.0501 0.000000    441 LOSR20T1__S1
SSAREL51 SSAREL52 9 2 0.0000 0.0000 0.000000   9999 SUSR1__1A-1B
SSAREL51 SSAREL5A Y 1 0.0000 0.0501 0.000000   2141 LOSR10L1__1A
SSAREL51 SSAREL5B Y 9 0.0000 0.0501 0.000000    378 GESR1001__1A
SSAREL52 SSAREL53 9 2 0.0000 0.0000 0.000000   9999 SUSR1__1B-1C
SSAREL52 SSAREL55 0 2 0.0000 0.0000 0.000000   9999 SUSR1__1B-2B
SSAREL52 SSAREL5C Y 9 0.0000 0.0501 0.000000    882 LOSR10T1__1B
SSAREL53 SSAREL5D Y 1 0.0000 0.0501 0.000000    378 GESR1002__1C
SSAREL54 SSAREL55 9 2 0.0000 0.0000 0.000000   9999 SUSR1__2A-2B
SSAREL54 SSAREL5A Y 9 0.0000 0.0501 0.000000   2141 LOSR10L1__2A
SSAREL54 SSAREL5B Y 1 0.0000 0.0501 0.000000    378 GESR1001__2A
SSAREL55 SSAREL56 9 7 0.0000 0.0000 0.000000   9999 SUSR1__2B-2C
SSAREL55 SSAREL5C Y 1 0.0000 0.0501 0.000000    882 LOSR10T1__2B
SSAREL56 SSAREL5D Y 9 0.0000 0.0501 0.000000    378 GESR1002__2C
SSCHLA21 SSCHLA22 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1A-1B
SSCHLA21 SSCHLA2A Y 1 0.0000 0.0501 0.000000    567 LOSG20T1__1A
SSCHLA22 SSCHLA23 9 2 0.0000 0.0000 0.000000   9999 SUSG2__1B-1C
SSCHLA23 SSCHLA2B Y 1 0.0000 0.0501 0.000000    567 LOSG20T2__1C
SSEDRU21 SSEDRU22 A 2 0.0000 0.0000 0.000000   9999 SUSN2__S1-S2
SSEDRU21 SSEDRU2A Y 1 0.0000 0.0501 0.000000    157 LOSN20T4__S1
SSEDRU21 SSEDRU2B Y 1 0.0000 0.0501 0.000000    189 GESN2001__S1
SSEDRU21 SSEDRU2C Y 1 0.0000 0.0501 0.000000    189 GESN2002__S1
SSEDRU21 SSEDRU2D Y 1 0.0000 0.0501 0.000000    189 GESN2003__S1
SSEDRU21 STAVAN21 1 0 0.8190 7.5620 85.20661   1300 1_LN200295__
SSEDRU22 SSEDRU2A Y 1 0.0000 0.0501 0.000000    157 LOSN20T4__S2
SSEDRU22 SSEDRU2B Y 1 0.0000 0.0501 0.000000    189 GESN2001__S2
SSEDRU22 SSEDRU2C Y 1 0.0000 0.0501 0.000000    189 GESN2002__S2
SSEDRU22 SSEDRU2D Y 9 0.0000 0.0501 0.000000    189 GESN2003__S2
SSEDRU22 STAVAN22 2 0 1.3040 7.7250 83.38843   1300 2_LN200296__
SSEEBA21 SSEEBA22 9 2 0.0000 0.0000 0.000000   9999 SUSH2__1A-1B
SSEEBA21 SSEEBA2A Y 1 0.0000 0.0501 0.000000    283 LOSH20U1__1A
SSEEBA22 SSEEBA2B Y 1 0.0000 0.0501 0.000000    283 LOSH20U2__1B
SSERRA21 SSERRA2A Y 1 0.0000 0.0501 0.000000     63 LOSE20T4__S1
SSERRA21 SY_GAB21 1 0 0.3230 2.2740 13.90496   1200 1_LN201277__
SSERRA21 XSE_PA21 1 0 0.9087 4.8394 32.97521    900 1_LN200068__
SSIEBN21 SSIEBN2A Y 1 0.0000 0.0501 0.000000    220 LOSO20T1__S1
SSIEBN22 SSIEBN23 0 7 0.0000 0.0000 0.000000   9999 SUSO2__V1-V2
SSILS_11 SSILS_12 0 2 0.0000 0.0000 0.000000   9999 SUSL3__S1-S2
SSILS_11 SSOAZZ11 1 0 1.7140 18.040 202.5970   2400 1_LN300034__
SSILS_12 SY_PUN11 1 0 1.2350 14.597 152.3684   2400 1_LN300152__
SSILS_21 SSILS_22 9 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-1B
SSILS_21 SSILS_24 0 2 0.0000 0.0000 0.000000   9999 SUSL2__1A-2B
SSILS_21 SSILS_2A Y 1 0.0000 0.0501 0.000000    378 LOSL20L1__1A
SSILS_21 SSILS_2B Y 9 0.0000 0.0501 0.000000    567 LOSL20L2__1A
SSILS_22 STIEFE21 1 0 0.2700 2.8710 34.56612   1000 1_LN200218__
SSILS_23 SSILS_24 9 2 0.0000 0.0000 0.000000   9999 SUSL2__2A-2B
SSILS_23 STINZE21 1 0 0.8510 7.5440 58.38843   1000 1_LN200219__
SSILS_24 SSILS_2A Y 9 0.0000 0.0501 0.000000    378 LOSL20L1__2B
SSILS_24 SSILS_2B Y 9 0.0000 0.0501 0.000000    567 LOSL20L2__2B
SSILS_71 SSILS_7A Y 1 0.0000 0.0501 0.000000   1796 GESL0001__S1
SSILS_71 SSILS_7B Y 1 0.0000 0.0501 0.000000   1796 GESL0002__S1
SSILS_72 SSILS_7C Y 1 0.0000 0.0501 0.000000   1796 GESL0003__S2
SSILS_72 SSILS_7D Y 1 0.0000 0.0501 0.000000   1796 GESL0004__S2
SSOAZZ11 XSO_BU11 1 0 1.1821 14.198 154.6607   2300 1_LN300086__
SSOAZZ21 SSOAZZ22 0 2 0.0000 0.0000 0.000000   9999 SUSZ2__S1-S2
SSOAZZ21 SSOAZZ2A Y 9 0.0000 0.0501 0.000000    252 LOSZ20T1__S1
SSOAZZ21 SSOAZZ2B Y 9 0.0000 0.0501 0.000000    157 GESZ2001__S1
SSOAZZ21 SSOAZZ2C Y 1 0.0000 0.0501 0.000000    252 LOSZ20T2__S1
SSOAZZ21 SSOAZZ2D Y 9 0.0000 0.0501 0.000000    157 GESZ2002__S1
SSOAZZ22 SSOAZZ2A Y 1 0.0000 0.0501 0.000000    252 LOSZ20T1__S2
SSOAZZ22 SSOAZZ2B Y 9 0.0000 0.0501 0.000000    157 GESZ2001__S2
SSOAZZ22 SSOAZZ2C Y 9 0.0000 0.0501 0.000000    252 LOSZ20T2__S2
SSOAZZ22 SSOAZZ2D Y 9 0.0000 0.0501 0.000000    157 GESZ2002__S2
SSTALD21 SSTALD22 0 7 0.0000 0.0000 0.000000   9999 SUST2__S1-S2
SSTALD21 SSTALD2A Y 1 0.0000 0.0501 0.000000    441 LOST20T1__S1
SSTALD21 SSTALD2B Y 1 0.0000 0.0501 0.000000    346 GEST2001__S1
SSTALD21 SSTALD2C Y 1 0.0000 0.0501 0.000000    441 LOST20T2__S1
SSTALD21 SSTALD2D Y 1 0.0000 0.0501 0.000000    346 GEST2002__S1
SSTALD21 SSTALD2E Y 9 0.0000 0.0501 0.000000    441 LOST2TZ1__S1
SSTALD21 SSTALD2F Y 1 0.0000 0.0501 0.000000    441 LOST2TZ2__S1
SSTALD21 SY_VIS22 2 0 0.5540 3.2330 22.19008   1080 2_LN201253__
SSTALD21 SZERME21 1 0 1.0100 8.1100 69.09091   1250 1_LN200290__
SSTALD22 SSTALD2A Y 9 0.0000 0.0501 0.000000    441 LOST20T1__S2
SSTALD22 SSTALD2B Y 9 0.0000 0.0501 0.000000    346 GEST2001__S2
SSTALD22 SSTALD2C Y 9 0.0000 0.0501 0.000000    441 LOST20T2__S2
SSTALD22 SSTALD2D Y 9 0.0000 0.0501 0.000000    346 GEST2002__S2
SSTALD22 SSTALD2E Y 9 0.0000 0.0501 0.000000    441 LOST2TZ1__S2
SSTALD22 SSTALD2F Y 9 0.0000 0.0501 0.000000    441 LOST2TZ2__S2
SSTALD22 SY_VIS21 1 8 0.5630 3.2470 22.37603   1080 1_LN201254__
SSTALD22 SY_VIS21 4 8 0.5630 3.2470 22.37603   1080 4_LN201360__
SSTALD22 SY_VIS21 5 8 0.5630 3.2470 22.37603   1080 5_LN201374__
SSURSE21 SSURSE2A Y 1 0.0000 0.0501 0.000000    441 LOSU20T1__S1
SSURSE21 SSURSE2B Y 1 0.0000 0.0501 0.000000    441 LOSU20T2__S1
STAVAN11 STAVAN12 0 2 0.0000 0.0000 0.000000   9999 SUTA3__S1-S2
STAVAN11 STIERF16 1 0 1.5130 17.120 186.7382   2100 1_LN301326__
STAVAN21 STAVAN22 0 2 0.0000 0.0000 0.000000   9999 SUTA2__S1-S2
STAVAN21 STAVAN2A Y 9 0.0000 0.0501 0.000000    157 LOTA20T3__S1
STAVAN22 STAVAN2A Y 1 0.0000 0.0501 0.000000    157 LOTA20T3__S2
STAVAN22 SY_ILA21 1 0 0.6720 4.0010 58.55372   1300 1_LN200153__
STAVAN71 STAVAN7A Y 1 0.0000 0.0501 0.000000   1540 GETA0001__S1
STAVAN71 STAVAN7B Y 1 0.0000 0.0501 0.000000   1540 GETA0002__S1
STAVAN72 STAVAN7C Y 1 0.0000 0.0501 0.000000   1540 GETA0003__S2
STAVAN72 STAVAN7D Y 1 0.0000 0.0501 0.000000   1540 GETA0004__S2
STIEFE21 STIEFE2A Y 1 0.0000 0.0501 0.000000    189 GETC20T2__S1
STIEFE21 STINZE21 1 0 0.5740 4.4400 26.52893   1200 1_LN200221__
STIERF11 STIERF12 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1A-1B
STIERF12 STIERF13 9 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-1C
STIERF12 STIERF15 0 2 0.0000 0.0000 0.000000   9999 SUTF3__1B-2B
STIERF14 STIERF15 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2A-2B
STIERF15 STIERF16 9 2 0.0000 0.0000 0.000000   9999 SUTF3__2B-2C
STIERF21 STIERF22 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1A-1B
STIERF21 STIERF2A Y 1 0.0000 0.0501 0.000000    283 LOTF20T1__1A
STIERF21 STIERF2B Y 9 0.0000 0.0501 0.000000     94 GETF2011__1A
STIERF21 STIERF2E Y 1 0.0000 0.0501 0.000000    378 GETF2021__1A
STIERF21 STIERF2F Y 1 0.0000 0.0501 0.000000    378 GETF2022__1A
STIERF22 STIERF23 9 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-1C
STIERF22 STIERF25 0 2 0.0000 0.0000 0.000000   9999 SUTF2__1B-2B
STIERF23 STIERF2C Y 9 0.0000 0.0501 0.000000    283 LOTF20T2__1C
STIERF23 STIERF2D Y 9 0.0000 0.0501 0.000000     94 GETF2012__1C
STIERF23 STIERF2G Y 9 0.0000 0.0501 0.000000    378 GETF2023__1C
STIERF23 STIERF2H Y 9 0.0000 0.0501 0.000000    504 GETF2024__1C
STIERF24 STIERF25 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2A-2B
STIERF24 STIERF2A Y 9 0.0000 0.0501 0.000000    283 LOTF20T1__2A
STIERF24 STIERF2B Y 9 0.0000 0.0501 0.000000     94 GETF2011__2A
STIERF24 STIERF2E Y 9 0.0000 0.0501 0.000000    378 GETF2021__2A
STIERF24 STIERF2F Y 9 0.0000 0.0501 0.000000    378 GETF2022__2A
STIERF25 STIERF26 9 2 0.0000 0.0000 0.000000   9999 SUTF2__2B-2C
STIERF26 STIERF2C Y 1 0.0000 0.0501 0.000000    283 LOTF20T2__2C
STIERF26 STIERF2D Y 1 0.0000 0.0501 0.000000     94 GETF2012__2C
STIERF26 STIERF2G Y 1 0.0000 0.0501 0.000000    378 GETF2023__2C
STIERF26 STIERF2H Y 1 0.0000 0.0501 0.000000    504 GETF2024__2C
STINZE21 STINZE22 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V1
STINZE21 STINZE23 0 2 0.0000 0.0000 0.000000   9999 SUTZ2__S1-V2
STINZE23 STINZE2A Y 1 0.0000 0.0501 0.000000    252 LOTZ20TA__V2
STINZE23 STINZE2B Y 1 0.0000 0.0501 0.000000    252 LOTZ20TB__V2
STINZE71 STINZE72 9 2 0.0000 0.0000 0.000000   9999 SUTZ0__1A-1B
STINZE71 STINZE7B Y 1 0.0000 0.0501 0.000000    770 GETZ0011__1A
STINZE71 STINZE7C Y 1 0.0000 0.0501 0.000000    513 LOTZ00T4__1A
STINZE72 STINZE7A Y 1 0.0000 0.0501 0.000000    513 LOTZ00T3__1B
STINZE72 STINZE7D Y 1 0.0000 0.0501 0.000000    770 GETZ0012__1B
STINZE72 STINZE7E Y 1 0.0000 0.0501 0.000000    513 GETZ0013__1B
STOESS21 STOESS2A Y 1 0.0000 0.0501 0.000000    567 LOTO20T1__S1
STOESS21 STOESS2B Y 1 0.0000 0.0501 0.000000    567 LOTO20T2__S1
STOESS21 SWEINF21 1 0 2.2690 13.112 121.9008   1265 1_LN200114__
SVALLO21 SVALLO22 0 2 0.0000 0.0000 0.000000   9999 SUVA2__S1-S2
SVALLO21 SVALLO2A Y 9 0.0000 0.0501 0.000000    252 GEVA2001__S1
SVALLO21 SVALLO2B Y 9 0.0000 0.0501 0.000000    283 GEVA2002__S1
SVALLO21 SVALLO2C Y 9 0.0000 0.0501 0.000000    283 GEVA2003__S1
SVALLO22 SVALLO2A Y 1 0.0000 0.0501 0.000000    252 GEVA2001__S2
SVALLO22 SVALLO2B Y 1 0.0000 0.0501 0.000000    283 GEVA2002__S2
SVALLO22 SVALLO2C Y 1 0.0000 0.0501 0.000000    283 GEVA2003__S2
SVALLO22 SY_CHL21 1 0 0.0981 0.6450 4.958678   1030 1_LNX20020__
SVALLO22 XVA_PR21 1 0 1.1461 6.8322 50.33058   1168 1_LN200069__
SVAUX_21 SVAUX_22 9 2 0.0000 0.0000 0.000000   9999 SUVX2__1A-1B
SVAUX_21 SVAUX_2A Y 1 0.0000 0.0501 0.000000    656 TRVX2101__1A
SVAUX_21 SVERBO21 1 0 1.1460 16.847 227.8099   2400 1_LN201182__
SVAUX_22 SVAUX_2B Y 1 0.0000 0.0501 0.000000    656 TRVX2102__1B
SVERBA21 SVERBA2A Y 1 0.0000 0.0501 0.000000    189 GEVZ2005__S1
SVERBA71 SVERBA72 9 7 0.0000 0.0000 0.000000   9999 SUVZ0__S1-S2
SVERBA71 SVERBA7A Y 9 0.0000 0.0501 0.000000    770 GEVZ2001__S1
SVERBA71 SVERBA7B Y 9 0.0000 0.0501 0.000000    770 GEVZ2002__S1
SVERBA72 SVERBA7C Y 1 0.0000 0.0501 0.000000    770 GEVZ2003__S2
SVERBA72 SVERBA7D Y 1 0.0000 0.0501 0.000000    770 GEVZ2004__S2
SVERBO11 XVE_B.11 1 0 0.0840 1.2132 15.06925   2000 1_LNF30099__
SVERBO21 SVERBO22 0 2 0.0000 0.0000 0.000000   9999 SUVE2__S1-S2
SVERBO21 SVERBO2A Y 1 0.0000 0.0501 0.000000   1260 LOVE21T8__S1
SVERBO21 SVERBO2B Y 9 0.0000 0.0501 0.000000   1260 LOVE21T9__S1
SVERBO21 SVERBO2C Y 9 0.0000 0.0501 0.000000    126 LOVE22T2__S1
SVERBO21 SVERBO2D Y 9 0.0000 0.0501 0.000000    126 LOVE22T3__S1
SVERBO21 XVE_GE21 1 0 0.7071 4.6688 35.66116   1385 1_LN200053__
SVERBO22 SVERBO2A Y 9 0.0000 0.0501 0.000000   1260 LOVE21T8__S2
SVERBO22 SVERBO2B Y 1 0.0000 0.0501 0.000000   1260 LOVE21T9__S2
SVERBO22 SVERBO2C Y 1 0.0000 0.0501 0.000000    126 LOVE22T2__S2
SVERBO22 SVERBO2D Y 1 0.0000 0.0501 0.000000    126 LOVE22T3__S2
SVERBO22 XVE_GE22 2 0 0.7067 4.6666 35.66116   1385 2_LN200054__
SVEYTA11 SVEYTA12 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1A-1B
SVEYTA11 SVEYTA1B Y 1 0.0000 0.0501 0.000000    255 GEVT3001__1A
SVEYTA12 SVEYTA13 9 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-1C
SVEYTA12 SVEYTA15 0 2 0.0000 0.0000 0.000000   9999 SUVT3__1B-2B
SVEYTA12 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__1B-HS
SVEYTA13 SVEYTA1A Y 9 0.0000 0.0501 0.000000   2589 LOVT30L2__1C
SVEYTA13 SVEYTA1C Y 9 0.0000 0.0501 0.000000    255 GEVT3002__1C
SVEYTA14 SVEYTA15 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2A-2B
SVEYTA14 SVEYTA1B Y 9 0.0000 0.0501 0.000000    255 GEVT3001__2A
SVEYTA15 SVEYTA16 9 2 0.0000 0.0000 0.000000   9999 SUVT3__2B-2C
SVEYTA15 SVEYTA17 0 7 0.0000 0.0000 0.000000   9999 SUVT3__2B-HS
SVEYTA16 SVEYTA1A Y 9 0.0000 0.0501 0.000000   2589 LOVT30L2__2C
SVEYTA16 SVEYTA1C Y 1 0.0000 0.0501 0.000000    255 GEVT3002__2C
SVEYTA17 SVEYTA1A Y 9 0.0000 0.0501 0.000000   2589 LOVT30L2__HS
SVEYTA17 SVEYTA1B Y 9 0.0000 0.0501 0.000000    255 GEVT3001__HS
SVEYTA17 SVEYTA1C Y 9 0.0000 0.0501 0.000000    255 GEVT3002__HS
SVEYTA21 SVEYTA22 9 2 0.0000 0.0000 0.000000   9999 SUVT2__1A-1B
SVEYTA21 SVEYTA2A Y 1 0.0000 0.0501 0.000000    252 GEVT2001__1A
SVEYTA21 SVEYTA2B Y 1 0.0000 0.0501 0.000000    252 GEVT2002__1A
SVEYTA22 SVEYTA23 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1B-1C
SVEYTA22 SVEYTA24 0 7 0.0000 0.0000 0.000000   9999 SUVT2__1B-HS
SVEYTA23 SVEYTA24 9 7 0.0000 0.0000 0.000000   9999 SUVT2__1C-HS
SVEYTA23 SVEYTA25 0 2 0.0000 0.0000 0.000000   9999 SUVT2__1C-VP
SVEYTA23 SVEYTA2C Y 1 0.0000 0.0501 0.000000    252 GEVT2003__1C
SVEYTA23 SVEYTA2D Y 1 0.0000 0.0501 0.000000    252 GEVT2004__1C
SVEYTA24 SVEYTA25 9 7 0.0000 0.0000 0.000000   9999 SUVT2__VP-HS
SVEYTA24 SVEYTA2A Y 9 0.0000 0.0501 0.000000    252 GEVT2001__HS
SVEYTA24 SVEYTA2B Y 9 0.0000 0.0501 0.000000    252 GEVT2002__HS
SVEYTA24 SVEYTA2C Y 9 0.0000 0.0501 0.000000    252 GEVT2003__HS
SVEYTA24 SVEYTA2D Y 9 0.0000 0.0501 0.000000    252 GEVT2004__HS
SWEINF21 SWEINF2A Y 1 0.0000 0.0501 0.000000    567 LOWE20T3__S1
SWEINF21 SWINKE22 1 0 1.5070 8.3090 102.9752   1300 1_LN200113__
SWEINF22 SWEINF2A Y 9 0.0000 0.0501 0.000000    567 LOWE20T3__S2
SWILLI21 SWILLI2A Y 1 0.0000 0.0501 0.000000    441 LOWS20T1__S1
SWIMMI21 SWIMMI22 0 2 0.0000 0.0000 0.000000   9999 SUWI2__S1-S2
SWIMMI21 SWIMMI2A Y 1 0.0000 0.0501 0.000000    378 LOWI20T1__S2
SWIMMI21 SWIMMI2B Y 9 0.0000 0.0501 0.000000    378 LOWI20T2__S2
SWIMMI21 SWIMMI2C Y 9 0.0000 0.0501 0.000000    441 LOWI20T5__S2
SWIMMI22 SWIMMI2A Y 9 0.0000 0.0501 0.000000    378 LOWI20T1__S1
SWIMMI22 SWIMMI2B Y 1 0.0000 0.0501 0.000000    378 LOWI20T2__S1
SWIMMI22 SWIMMI2C Y 1 0.0000 0.0501 0.000000    441 LOWI20T5__S1
SWIMMI22 SY_WIM21 1 8 0.0010 0.1000 0.000000   1200 1_LN201344__
SWINKE21 SWINKE22 0 2 0.0000 0.0000 0.000000   9999 SUWK2__S1-S2
SWINKE21 SWINKE2A Y 1 0.0000 0.0501 0.000000    567 LOWK20T1__S1
SWINKE21 SWINKE2B Y 9 0.0000 0.0501 0.000000    567 LOWK20T2__S1
SWINKE21 SWINKE2C Y 1 0.0000 0.0501 0.000000    220 LOWK20U1__S1
SWINKE21 SWINKE2D Y 1 0.0000 0.0501 0.000000    220 LOWK20U2__S1
SWINKE21 SY_REH21 1 0 0.8990 9.3780 104.2149   1620 1_LN201301__
SWINKE22 SWINKE2A Y 9 0.0000 0.0501 0.000000    567 LOWK20T1__S2
SWINKE22 SWINKE2B Y 1 0.0000 0.0501 0.000000    567 LOWK20T2__S2
SWINKE22 SWINKE2C Y 9 0.0000 0.0501 0.000000    220 LOWK20U1__S2
SWINKE22 SWINKE2D Y 9 0.0000 0.0501 0.000000    220 LOWK20U2__S2
SWINKE22 SWITTE22 1 0 2.2660 12.475 154.9587   1300 1_LN200245__
SWITTE21 SWITTE22 9 2 0.0000 0.0000 0.000000   9999 SUWW2__1A-1B
SWITTE21 SWITTE2B Y 1 0.0000 0.0501 0.000000    441 LOWW20T2__1A
SWITTE22 SWITTE2A Y 1 0.0000 0.0501 0.000000    567 LOWW20T1__1B
SY_ACQ21 XAL_PO21 1 0 0.4185 2.3324 21.75620    900             
SY_BIT21 SY_VIS21 1 0 0.5600 4.2210 30.59917   1310 1_LN201358__
SY_FIF21 SY_FIG21 1 8 0.0040 0.0501 0.165289   1080 1_LN201318__
SY_LFB21 XLA_KU21 1 0 0.3246 1.6839 19.93802   1250 1_LN201289__
SY_PSC31 SY_PSC3A Y 1 0.0000 0.0501 0.000000   2078 LOYS10L1__S1
SZERME21 SZERME2A Y 1 0.0000 0.0501 0.000000    346 LOZR20T1__S1
SZERME21 SZERME2B Y 1 0.0000 0.0501 0.000000    157 GEZR2001__S1
SZERME21 SZERME2C Y 1 0.0000 0.0501 0.000000    157 GEZR2002__S1
UBUR2_21 UKAL2_21 1 0 2.1000 11.800 76.00000   1000             
UBUR2_21 UKAL2_21 2 0 2.3000 12.800 82.00000   1000             
UBUR2_21 USTR2_21 1 0 3.6000 24.900 165.0000   1000             
UBUR2_21 USTR2_21 2 0 3.6000 24.900 165.0000   1000             
UBUR3_81 UZUK3_81 1 0 2.0000 13.900 144.0000   1500             
UMUK2_21 XKI_MU21 1 0 2.1500 11.300 71.00000   1000             
UMUK2_21 XTI_MU21 1 0 4.3500 22.650 165.0000   1000             
UMUK4_11 UBUR4_11 1 0 5.9000 63.200 691.0000   2000             
UMUK4_11 XBA_MU11 1 0 0.7000 7.9500 102.5000   2000             
UMUK4_11 XRO_MU11 1 0 2.0000 19.030 189.0000   2000             
UMUK4_11 XVK_MU11 1 0 0.8300 8.7000 42.00000   2000             
USTR2_21 UBOR2_21 1 0 3.1000 17.600 113.0000   1000             
USTR2_21 UVV2__21 1 0 5.1000 34.900 231.0000   1000             
USTR2_21 UVV2__22 1 0 5.1000 34.900 231.0000   1000             
UVV2__21 UMUK2_21 1 0 3.6000 24.700 164.0000   1000             
UVV2__21 UVOL2_21 1 0 1.0000 4.3000 27.00000    710             
UVV2__22 UMUK2_21 1 0 3.7000 25.200 167.0000   1000             
UVV2__22 UVOL2_21 1 0 1.0000 4.2000 26.00000    710             
UZUK7_01 XBA_ZA01 1 0 2.2200 34.810 420.7600   2000             
VAECKO11 VMIZIA11 1 0 2.1800 22.620 270.8000   1998             
VAECKO11 VMIZIA11 2 0 1.5000 20.220 259.0000   1888             
VAECKO11 VMIZIA11 3 0 2.1900 22.620 270.8000   1888             
VAECKO11 XKO_TI11 1 0 1.9100 16.280 223.0000   1601             
VAECKO11 XKO_TI12 1 8 1.9100 16.280 223.0000   1601             
VAECKO21 VAECKO2Q 1 8 0.0000 0.0500 -768.000    118             
VAECKO21 VAECKO2Q 2 8 0.0000 0.0500 -768.000    118             
VAECKO21 VAECKO2Q 3 8 0.0000 0.0500 -768.000    118             
VAECKO21 VBOICH21 1 0 3.3100 20.960 139.0000    945             
VAECKO21 VMIZIA21 1 0 2.2200 20.700 253.0000   1200             
VAECKO21 VMIZIA21 2 0 2.2200 20.700 253.0000   1200             
VALEKO21 VHORFE21 1 0 1.7600 10.700 75.00000    799             
VALEKO21 VHPESH21 1 0 1.3300 7.1900 46.00000    500             
VALEKO21 VO_SHC21 1 0 10.710 43.660 275.0000    600             
VALEKO21 VPLOVD21 1 0 3.6700 16.300 99.00000    824             
VBALKA21 VO_SHC21 1 0 2.5300 10.450 65.00000    600             
VBALKA51 VGABRO51 1 0 0.5400 2.5600 20.00000    800             
VBALKA51 VGABRO51 2 0 0.5400 2.5600 20.00000    800             
VBALKA52 VBALKA51 1 0 0.0000 0.1000 0.000000    800             
VBELME21 VKAZIC21 1 0 4.2700 25.820 185.0000    945             
VBELME21 VKAZIC21 2 0 4.2700 25.820 185.0000    945             
VBELOS51 VTVARN51 1 0 0.4800 2.2400 18.00000    800             
VBLAGO11 XBG_TH11 1 0 2.7700 29.610 307.0000   1600             
VBLAGO51 VBLAGO5Q 1 0 0.0000 0.0500 -2718.00    262             
VBLAGO51 VBLAGO5Q 2 0 0.0000 0.0500 -2718.00    262             
VBURGA11 VMA_IZ11 1 0 4.8000 45.600 564.4000   2475             
VBURGA51 VBURGA5Q 1 8 0.0000 0.0500 -3074.00    236             
VBURGA51 VBURGA5Q 2 8 0.0000 0.0500 -3074.00    236             
VBURGA51 VBURGA5Q 3 8 0.0000 0.0500 3415.000    289             
VBURGA51 VBURGA5Q 4 8 0.0000 0.0500 3415.000    289             
VBURGA51 VBURGA5Q 5 8 0.0000 0.0500 3415.000    289             
VBURGA51 VBURGA5Q 6 8 0.0000 0.0500 3415.000    289             
VCALIV51 VGABRO51 1 0 0.4700 2.4900 74.00000    800             
VCAREV11 VVARNA11 1 0 5.8100 58.550 562.5000   1890             
VCAREV51 VCAREV5Q 1 8 0.0000 0.0500 -2800.00    236             
VCAREV51 VCAREV5Q 2 8 0.0000 0.0500 -3551.00    236             
VCAREV51 VDRIAN51 1 0 1.1800 6.1000 47.00000    800             
VCAREV51 VDRIAN51 2 0 1.1800 6.1000 47.00000    800             
VCAREV51 VO_DEK51 1 0 0.5600 3.9700 13.20000    825             
VCAREV51 VO_POK51 1 0 0.5100 2.7200 20.70000    800             
VCMOGL11 VBLAGO11 1 0 2.3000 22.810 275.0000   1888             
VCMOGL11 VBLAGO11 2 0 2.3000 22.810 275.0000   1888             
VCMOGL11 VVETRE11 1 0 1.8300 26.960 343.0000   2400             
VCMOGL11 XCM_ST11 1 0 2.3000 24.610 261.0000   1670             
VCMOGL51 VCMOGL5Q 1 8 0.0000 0.0500 -4132.00    315             
VCMOGL51 VCMOGL5Q 2 8 0.0000 0.0500 -4132.00    315             
VDOBRU11 VVARNA11 1 0 0.2400 2.4200 25.00000   1890             
VDOBRU11 VVARNA11 2 0 0.3100 3.1200 33.10000   1890             
VDOBRU11 XDO_RA11 1 0 2.1200 25.820 339.0000   1600             
VDOBRU21 VO_KAK21 1 0 5.6800 36.360 246.0000    599             
VDOBRU21 VVARNA21 1 0 0.4900 3.3000 23.00000    945             
VDOBRU51 VAGROP51 1 0 1.4200 6.6700 52.00000    800             
VDOBRU51 VBELOS51 1 0 1.7400 8.2100 65.00000    800             
VDRIAN51 VCALIV51 1 0 0.7200 3.8200 28.00000    800             
VDRIAN51 VGABRO51 1 0 1.1900 6.3100 102.0000    800             
VGORYA21 VBALKA21 1 0 4.7000 19.200 118.0000    600             
VGORYA21 VMADAR21 1 0 7.6400 46.550 329.0000    600             
VGORYA21 VO_SPT21 1 0 3.5200 21.640 151.0000    944             
VGORYA21 VTMI2_21 1 0 6.8400 42.870 304.0000    944             
VHCHAI11 VVETRE11 1 0 0.3800 4.0700 88.00000    999             
VHCHAI12 VVETRE11 1 0 0.3400 3.6300 75.00000    999             
VHDEVI21 VO_RAD21 1 0 0.0600 0.3100 2.000000    600             
VHORFE21 VO_RAD21 1 0 2.3200 11.690 79.00000    609             
VHTESH21 VO_RAD21 1 0 1.1800 4.5200 29.00000    300             
VKARTA51 VO_POK51 1 0 0.1400 0.6600 5.200000    825             
VKAZIC21 VALEKO21 1 0 5.8900 35.520 254.0000    945             
VKAZIC21 VALEKO21 2 0 5.8900 35.520 254.0000    945             
VKAZIC21 VSF_YU21 1 0 1.0400 6.4800 42.00000    945             
VKAZIC21 VSF_YU21 2 0 1.0400 6.4800 42.00000    945             
VMADAR21 VDOBRU21 1 0 2.9800 18.570 129.0000    945             
VMADAR21 VVARNA21 1 0 2.5100 16.960 118.0000    945             
VMA_IZ21 VTMI2_21 1 0 2.5100 16.280 108.0000    945             
VMA_IZ21 VTMI2_21 2 0 2.5200 15.990 107.0000    945             
VMA_IZ21 VTMI3_21 1 0 0.4100 3.8300 44.00000   1890             
VMETAL11 VSOFIZ11 1 0 1.1000 11.070 109.0000   1888             
VMETAL11 VSTOLN11 1 0 0.3300 3.3600 36.00000   1888             
VMIZIA11 VCAREV11 1 0 4.1800 42.100 478.0000   1888             
VMIZIA21 VBOICH21 1 0 4.7700 30.480 207.0000    600             
VMIZIA21 VMIZIA2Q 1 8 0.0000 0.0500 -768.000    118             
VMIZIA21 VMIZIA2Q 2 8 0.0000 0.0500 -768.000    118             
VMIZIA21 VMIZIA2Q 3 8 0.0000 0.0500 -768.000    118             
VMIZIA21 VPLEV121 1 0 2.7600 16.800 118.0000    945             
VO_DEK51 VGORYA51 1 0 0.5600 3.9700 13.20000    825             
VO_DEK51 VKARTA51 1 0 0.1400 1.0200 3.400000    825             
VO_POK51 VGORYA51 1 0 0.5100 2.7200 20.70000    800             
VPLEV121 VGORYA21 1 0 6.3300 39.690 275.3000    945             
VPLEV121 VMIZIA21 2 0 2.5100 16.970 114.1000    945             
VPLOVD11 VMA_IZ11 1 0 3.0500 31.010 346.0000   1888             
VPLOVD11 VPLOVD1Q 1 8 0.0000 0.0500 -313.000     87             
VPLOVD11 VPLOVD1Q 2 8 0.0000 0.0500 -313.000     87             
VPLOVD11 VVETRE11 1 0 2.6200 27.280 309.0000   1888             
VPLOVD11 VZLATI11 1 0 3.7200 43.640 495.2000   2000             
VPLOVD21 VMA_IZ21 1 0 9.7500 39.740 251.0000    690             
VPLOVD21 VMA_IZ21 2 0 6.0100 37.310 252.0000    945             
VSF_YU21 VTBDOL21 1 0 3.7100 22.560 160.0000    945             
VSF_YU21 VTBDOL21 2 0 3.7100 22.560 160.0000    945             
VSOFIZ11 VAECKO11 1 0 2.8000 37.840 485.0000   1998             
VSOFIZ11 VAECKO11 2 0 3.8800 39.450 478.0000   1888             
VSOFIZ11 VAECKO11 3 0 3.8800 39.450 478.0000   1888             
VSOFIZ11 VCMOGL11 1 0 1.3500 13.610 166.0000   1888             
VSOFIZ11 VCMOGL11 2 0 1.3500 13.610 166.0000   1888             
VSOFIZ11 VSOFIZ1Q 1 0 0.0000 0.0500 -1134.00    289             
VSOFIZ11 XSO_NI11 1 0 1.9700 20.270 211.0000   1890             
VSOFIZ51 VSOFIZ5Q 1 8 0.0000 0.0500 -2718.00    236             
VSOFIZ51 VSOFIZ5Q 2 8 0.0000 0.0500 -2718.00    236             
VSTOLN11 VMIZIA11 1 0 3.1800 32.240 330.0000   1888             
VSTOLN11 VZLATI11 1 0 1.4500 15.880 160.0000   1890             
VSTOLN21 VHSEST21 1 0 4.4600 27.320 192.0000    799             
VSTOLN21 VKAZIC21 1 0 1.6000 9.8500 67.00000    945             
VSTOLN21 VKAZIC21 2 0 1.6000 9.8500 67.00000    945             
VSTOLN21 VSTOLN2Q 1 8 0.0000 0.0500 -937.000    144             
VSTOLN21 VSTOLN2Q 2 8 0.0000 0.0500 -843.000    144             
VSTOLN21 VSTOLN2Q 3 8 0.0000 0.0500 -746.000    118             
VSTOMA21 VSTOLN21 1 0 5.0000 30.540 211.0000    600             
VSTOMA21 VTBDOL21 1 0 2.6700 16.280 115.0000    600             
VTMI2_11 VBURGA11 1 0 2.7000 39.940 506.8000   2400             
VTMI2_11 VTMI3_11 1 0 0.8700 12.810 162.3000   2400             
VTMI2_21 VO_KAK21 1 0 5.6000 35.640 236.0000    944             
VTMI2_21 VO_SPT21 1 0 3.1700 20.470 142.0000    944             
VTMI2_21 VTMI3_21 1 0 1.0400 9.7500 115.0000   1890             
VTMI3_11 VMA_IZ11 1 0 0.4300 4.3500 46.00000   1888             
VTMI3_11 VMA_IZ11 2 0 0.3100 3.3100 52.30000   2475             
VTMI3_11 XMI_HA11 1 0 2.5100 25.690 282.0000   1732             
VTMI3_11 XMI_HA12 1 0 1.6700 20.670 298.0000   1732             
VTMI3_21 VTMI3_2Q 1 8 0.0000 0.0500 -1033.00    157             
VTMI3_21 VTMI3_2Q 2 8 0.0000 0.0500 -1033.00    157             
VTMI3_21 VTMI3_2Q 3 8 0.0000 0.0500 -1033.00    157             
VTSOF_21 VSTOLN21 1 0 2.3700 14.500 81.00000    945             
VTSOF_21 VTBDOL21 1 0 5.6400 34.520 216.0000    945             
VTVARN21 VDOBRU21 1 0 0.7000 6.5400 79.00000   1890             
VTVARN21 VDOBRU21 2 0 0.7000 6.5400 79.00000   1890             
VTVARN51 VAGROP51 1 0 0.7100 3.3400 26.00000    800             
VVARNA11 VBURGA11 1 0 2.9100 29.350 289.0000   1888             
VVARNA11 VBURGA11 2 0 2.1800 24.930 345.8000   2475             
VVARNA11 VVARNA1Q 1 8 0.0000 0.0500 -1134.00    289             
VVARNA11 XVA_ST11 1 0 1.4700 21.560 298.0000   2000             
WBBROD51 WBBROD52 1 7 0.0000 0.0000 0.000000    467             
WBBROD51 WDERVE51 1 0 3.2550 10.787 76.69400    645             
WBIHA151 WBIHA152 1 7 0.0000 0.0000 0.000000    467             
WBIHA151 WBIHA25  1 0 0.5170 1.7150 12.31400    645             
WBIHA151 WBIHA25  2 0 0.5170 1.7150 12.31400    645             
WBIHA151 WBKRUP5  1 0 5.9520 13.184 84.79300    467             
WBIHA151 WCAZI15  1 0 1.9940 6.7920 46.28100    645             
WBIHA151 WKVAKU5  1 0 4.4920 15.436 103.3880    645             
WBILEC5  XBI_NI51 1 1 4.6660 13.124 84.29800    436             
WBJEL15  WBJEL25  1 0 0.7740 2.5660 18.26400    645             
WBJEL35  WBJEL15  1 0 0.4720 1.5640 11.15700    645             
WBJEL45  WBJEL15  1 0 1.2100 4.0100 28.51200    645             
WBJEL45  XBI_LE51 1 1 0.7260 2.4050 17.10700    645             
WBLUK151 WBL5TT5  1 0 1.4520 4.8120 34.21500    645             
WBLUK151 WBLUK152 1 7 0.0000 0.0000 0.000000    467             
WBLUK151 WBLUK25  1 0 0.8060 1.7510 11.40500    467             
WBLUK151 WBLUK75  1 0 0.8470 2.8070 20.00000    645             
WBLUK151 WBLUK85  1 0 0.9320 3.0880 21.98300    645             
WBLUK25  WBLUK55  1 0 1.2600 4.1700 29.64000    645             
WBLUK35  WBLUK45  1 0 1.0830 3.5490 25.20700    645             
WBLUK35  WHBOCA5  1 0 4.0050 13.273 94.38000    645             
WBLUK55  WBL5TT5  1 0 0.2180 0.7220 5.124000    645             
WBLUK611 WBLUK612 1 7 0.0000 0.0000 0.000000   1920             
WBLUK611 WTSTAN11 1 0 2.0650 24.001 306.7870   1920             
WBLUK651 WBLUK151 1 0 2.6690 5.7960 37.85100    467             
WBLUK651 WBLUK151 2 0 1.5370 5.0930 36.19800    645             
WBLUK651 WBLUK45  1 0 0.8470 2.8070 20.00000    645             
WBLUK651 WBLUK652 1 7 0.0000 0.0000 0.000000    467             
WBLUK651 WGRDS25  1 0 2.8820 9.8220 66.90800    645             
WBLUK651 WKTDUB5  1 0 6.1710 20.451 145.4550    645             
WBLUK651 WPRIJ251 1 0 8.1600 17.723 115.6200    467             
WBLUK651 WPRIJ551 1 0 2.7710 9.1830 65.28900    645             
WBLUK651 WPRITT5  1 0 4.5860 15.198 108.0990    645             
WBRCK15  WBRCK251 1 0 0.6050 2.0050 14.29800    645             
WBRCK15  WDOBO35  1 0 7.7800 25.784 183.3880    645             
WBRCK15  WORASJ5  1 0 2.5410 8.4210 59.91700    645             
WBRCK15  WSAMAC5  1 0 6.1630 13.386 87.35500    467             
WBRCK15  WSR-IK5  1 0 4.7260 12.352 84.13200    467             
WBRCK251 WBJEL35  1 0 4.4890 14.877 105.7850    467             
WBRCK251 WBRCK252 1 7 0.0000 0.0000 0.000000    467             
WBRCK251 WGRDTT5  1 0 5.2030 17.243 122.6450    645             
WBREZA5  WSARA451 1 0 2.9650 10.071 69.83500    645             
WBUGOJ5  WDVAKU5  1 0 1.5660 3.6610 23.14100    409             
WBUGOJ5  WGVAKU5  1 0 2.3070 7.9860 52.64500    645             
WBUGOJ5  WKUPRE5  1 0 1.9240 6.3750 45.37200    645             
WBUGOJ5  WNTRAV5  1 0 3.5450 12.274 80.82600    645             
WBUSOV5  WVITEZ5  1 0 1.2740 4.4120 29.00800    645             
WBUZIM5  WBKRUP5  1 0 2.5950 8.8380 60.24800    645             
WCAPLJ5  WLJUBU51 1 0 2.2690 7.5780 51.40500    645             
WCAPLJ5  WSTOLA5  1 0 5.7930 15.435 105.5370    436             
WCAPLJ5  XCA_OP51 1 1 2.2770 4.8780 30.00000    378             
WCAZI15  WCAZI25  1 0 1.1660 4.0350 26.61200    645             
WCAZI15  WKLADU5  1 0 3.1340 10.677 72.89300    645             
WCELIN5  WBLUK75  1 0 0.8470 2.8070 20.00000    645             
WCELUL5  WPRIJ15  1 0 0.1450 0.4810 3.388000    645             
WCITLU5  WCITL25  1 0 0.6350 2.0580 14.13200    645             
WDERVE51 WDERVE52 1 7 0.0000 0.0000 0.000000    645             
WDERVE51 WDOBO35  1 0 3.3880 11.228 79.83500    645             
WDERVE51 WGRDTT5  1 0 4.7310 15.679 111.4880    645             
WDERVE51 WPRNJ15  1 0 3.4730 11.509 81.81800    645             
WDERVE51 WSRBAC5  1 0 4.5860 15.198 108.0990    645             
WDJURD5  WKLADA5  1 0 2.5460 8.6730 59.17400    645             
WDOBO15  WDOBO25  1 0 0.6530 2.1650 15.37200    645             
WDOBO15  WKTDOI5  1 0 0.0100 0.0510 0.278000    645             
WDOBO15  WMAGLA5  1 0 2.4620 8.4410 56.77700    645             
WDOBO15  WTESLI5  1 0 3.1220 10.346 73.55400    645             
WDOBO25  WDOBO35  1 0 1.5370 5.0930 36.19800    645             
WDOBRI5  WVISOK5  1 0 0.9960 3.2380 21.07400    541             
WDUBIC5  WKTDUB5  1 0 2.5150 5.4630 35.62000    467             
WDUBIC5  WPRIJ35  1 0 3.0980 10.266 72.97500    645             
WEVPBL5  WHADZI5  1 0 0.6970 2.3530 16.44600    645             
WEVPBL5  WSARA151 1 0 0.1560 0.5300 3.636000    645             
WEVPKO5  WKONJI5  1 0 0.6240 2.1300 14.46300    645             
WEVPKO5  WPAZAR5  1 0 2.5820 8.8300 59.80400    645             
WEVPLP5  WDRVAR5  1 0 1.6300 5.6600 37.27300    645             
WEVPLP5  WGRAHO5  1 0 3.0000 10.400 68.51200    645             
WFOCA 5  WGRZD151 1 0 3.4850 11.549 82.14900    645             
WGACKO51 WBILEC5  1 8 4.9000 16.241 115.4550    645             
WGACKO51 WGACKO52 1 7 0.0000 0.0000 0.000000    645             
WGLINI5  WZVORN51 1 0 0.4960 1.6440 11.65300    645             
WGLINI5  WZVORN51 2 0 0.5080 1.6840 11.98300    645             
WGORA25  WGRZD151 1 0 0.6660 2.2050 15.70200    645             
WGORA25  WHRDUB5  1 0 1.0730 3.5530 25.20700    645             
WGRACA5  WLUKA151 1 0 3.0000 10.239 69.75200    645             
WGRADA2  XGR_DA21 1 1 1.6920 8.8380 57.56200    790             
WGRADA51 WGRADA52 1 7 0.0000 0.0000 0.000000    645             
WGRADA51 WGRDTT5  1 0 0.5080 1.6840 11.98300    645             
WGRADA51 WMODRI5  1 0 1.3920 4.6120 32.81000    645             
WGRDS15  WTOPOL5  1 0 1.1980 3.9700 28.26400    645             
WGRDS25  WGRDS15  1 0 1.9210 6.5480 44.60500    645             
WGRUDE5  WHMLIN5  1 0 1.2260 4.2450 27.93400    645             
WGRUDE5  XGR_IM51 1 1 1.7650 4.4940 29.33900    378             
WGRZD151 WGRZD152 1 7 0.0000 0.0000 0.000000    467             
WHAK  51 WHAK  52 1 7 0.0000 0.0000 0.000000    645             
WHBOCA5  WBL5TT5  1 0 3.0490 10.105 71.81800    645             
WHBOCA5  WHJAJ151 1 0 2.7950 9.2630 65.86800    645             
WHBOCA5  WMGRAD5  1 0 1.8630 6.1750 43.88400    645             
WHCAPL2  WMOST421 1 0 1.4100 10.950 123.6780   1580             
WHCAPL2  WMOST421 2 0 1.4300 11.130 125.4340   1580             
WHGRAB2  WRPJAB21 1 0 0.7300 3.8100 24.79300    790             
WHJABL51 WHJABL52 1 7 0.0000 0.0000 0.000000    457             
WHJABL51 WJABLA5  1 0 0.0480 0.1670 0.909000    645             
WHJABL51 WKONJI5  1 0 2.1020 7.1690 48.84300    645             
WHJABL51 WPRATA5  1 0 5.1090 16.986 122.2310    645             
WHJABL51 WSARA151 1 0 6.6930 22.251 160.0830    645             
WHJABL51 WWPODV5  1 0 8.3780 19.417 128.9010    450             
WHJAJ151 WHJAJ152 1 7 0.0000 0.0000 0.000000    436             
WHJAJ151 WJAJC15  1 0 1.1450 3.4740 23.47100    436             
WHMOST51 WHMOST52 1 7 0.0000 0.0000 0.000000    645             
WHMOST51 WMOST151 1 0 0.1780 0.6000 4.132000    645             
WHMOST51 WMOST151 2 0 0.2540 0.8420 5.950000    645             
WHRAMA21 WHRAMA22 1 7 0.0000 0.0000 0.000000    790             
WHRAMA21 WRPJAB21 1 0 1.0500 5.4500 35.41300    790             
WHRAMA21 WRPJAB21 2 0 1.0500 5.4500 35.41300    790             
WHSALA21 WHSALA22 1 7 0.0000 0.0000 0.000000    790             
WHSALA21 WMOST321 1 0 2.2600 11.770 76.59100    790             
WHSALA21 WRPKAK21 1 0 7.0600 36.910 241.3020    790             
WHTREB2  WTREBI21 1 0 1.3100 7.1500 42.66500    790             
WHVSGR11 WHVSGR12 1 7 0.0000 0.0000 0.000000   1919             
WHVSGR11 WVISEG11 1 0 0.1280 1.3120 15.24900   1919             
WILIJA5  WSARA151 1 0 1.7040 5.8130 39.66900    645             
WJABLA5  WRAMA 5  1 0 2.8580 9.5430 67.85100    645             
WJAJC251 WDVAKU5  1 0 5.4910 12.016 75.20700    409             
WJAJC251 WHJAJ151 1 0 1.0490 3.7070 24.29800    509             
WJAJC251 WJAJC15  1 0 0.0850 0.2810 1.983000    645             
WJAJC251 WJAJC252 1 7 0.0000 0.0000 0.000000    409             
WJAJC251 WTRAV25  1 0 4.2600 14.541 99.17400    645             
WJUG  5  WZENI45  1 0 0.0960 0.3280 2.231000    645             
WKLADU5  WVRNOG5  1 0 1.5140 5.1550 35.12400    645             
WKLJUC5  WPETRO5  1 0 5.1990 17.869 119.6690    645             
WKLJUC5  WSMOST5  1 0 3.4820 11.864 80.90900    645             
WKTDOI5  WDOBIS5  1 0 0.8760 2.9880 20.32000    645             
WKTDOI5  WGRACA5  1 0 1.2010 4.0920 27.92000    645             
WKVAKU5  WPETRO5  1 0 3.2440 11.144 74.62800    645             
WKVARO5  WCELIN5  1 0 1.6940 5.6140 39.91700    645             
WKVARO5  WUKRIN5  1 0 2.9040 9.6240 68.43000    645             
WLAKTA5  WBLUK85  1 0 0.9320 3.0880 21.98300    645             
WLAKTA5  WLAKT25  1 0 0.4400 1.4590 10.33100    645             
WLIVNO51 WLIVNO52 1 7 0.0000 0.0000 0.000000    645             
WLIVNO51 WTGRAD5  1 0 3.2670 10.827 77.02500    645             
WLIVNO51 XBB_LI51 1 1 1.5000 4.9720 35.37200    645             
WLJUBU51 WCITL25  1 0 1.0390 3.3040 22.56200    645             
WLJUBU51 WLJUBU52 1 7 0.0000 0.0000 0.000000    467             
WLOPAR5  WTUZL35  1 0 3.0150 5.7830 48.84300    467             
WLUKA151 WLUKA152 1 7 0.0000 0.0000 0.000000    467             
WLUKA151 WSR-IK5  1 0 3.5190 7.7220 50.49600    467             
WMAGLA5  WTESAN5  1 0 1.4170 4.8710 32.56200    645             
WMAGLA5  WZAVID5  1 0 1.8380 6.2640 42.72700    645             
WMGRAD5  WSIPOV5  1 0 3.1460 10.427 74.13200    645             
WMODRI5  WODZAK5  1 0 1.3440 2.9190 19.09100    467             
WMOST151 WMOST152 1 7 0.0000 0.0000 0.000000    467             
WMOST151 WMOST65  1 0 0.8260 1.7930 11.73600    467             
WMOST251 WMOST151 1 0 0.8400 2.8680 19.50400    645             
WMOST251 WMOST252 1 7 0.0000 0.0000 0.000000    457             
WMOST321 WEALMO2  1 0 0.0700 0.5700 6.446000   1580             
WMOST321 WMOST322 1 7 0.0000 0.0000 0.000000    790             
WMOST321 WMOST421 1 0 0.2800 1.4700 9.587000    790             
WMOST321 WMOST421 2 0 0.1500 1.1400 12.87200   1580             
WMOST411 WMOST412 1 7 0.0000 0.0000 0.000000   1919             
WMOST411 XMO_KO11 1 1 1.7520 17.712 196.1910   1919             
WMOST421 WEALMO2  1 8 0.2300 1.7500 19.66900   1580             
WMOST421 WMOST422 1 7 0.0000 0.0000 0.000000   1919             
WMOST421 XMO_ZA21 1 1 3.7900 19.796 129.7730    790             
WMOST451 WCITLU5  1 0 1.4160 4.7540 31.48800    645             
WMOST451 WHMBLA5  1 0 0.2420 0.8020 5.702000    645             
WMOST451 WMOST151 1 0 1.4050 4.7870 32.64500    645             
WMOST451 WMOST452 1 7 0.0000 0.0000 0.000000    378             
WMOST451 WSBRIJ5  1 0 2.7140 7.1500 47.19000    378             
WMOST55  WHMBLA5  1 0 0.1820 0.6010 4.298000    645             
WMOST55  WMOST75  1 0 0.6470 1.4210 9.256000    436             
WMOST65  WMOST75  1 0 0.5600 1.5090 10.33100    467             
WNEVES5  WGACKO51 1 0 5.0660 16.992 116.1945    645             
WNEVES5  WMOST251 1 0 3.2310 10.707 76.11600    645             
WPALE 5  WGRZD151 1 0 8.6210 18.723 122.1490    467             
WPALE 5  WSA5TT5  1 0 3.2640 7.0890 46.28100    467             
WPAZAR5  WHADZI5  1 0 0.8400 2.8760 19.49400    645             
WPETRO5  WDRVAR5  1 0 2.3790 8.1700 54.71100    645             
WPLJTT5  WVLASE5  1 0 1.8270 6.0550 43.05800    645             
WPLJTT5  WZVORN51 1 0 2.6860 8.9020 63.30600    645             
WPOSUS5  WHMLIN5  1 0 2.5240 8.7390 57.52100    645             
WPRATA5  WSAR145  1 0 1.3850 4.3610 974.6280    598             
WPRATA5  WSARA151 1 8 1.5840 5.2650 37.85100    645             
WPRIJ15  WPRITT5  1 0 0.7870 2.6070 18.51200    645             
WPRIJ221 WBIHA12  1 0 5.5710 29.069 189.5870    790             
WPRIJ221 WJAJC22  1 0 7.9670 41.634 272.7270    790             
WPRIJ221 WPRIJ222 1 7 0.0000 0.0000 0.000000    790             
WPRIJ221 WRPKAK21 1 0 10.324 54.334 633.5330   1289             
WPRIJ221 XPR_ME21 1 1 2.5260 13.182 85.90900    790             
WPRIJ221 XPR_SI21 1 1 3.2330 16.850 103.1410    790             
WPRIJ251 WBKRUP5  1 0 9.5040 20.642 134.7110    467             
WPRIJ251 WNGRAD5  1 0 3.9200 12.992 92.39700    645             
WPRIJ251 WPRIJ15  1 0 0.2960 1.6130 9.587000    787             
WPRIJ251 WPRIJ252 1 7 0.0000 0.0000 0.000000    467             
WPRIJ251 WPRIJ35  1 0 1.0160 3.3680 23.96700    645             
WPRIJ251 WPRIJ551 1 0 1.9840 6.5760 46.77700    645             
WPRIJ251 WSMOST5  1 0 4.1090 8.9240 58.26400    467             
WPRIJ551 WPRIJ552 1 7 0.0000 0.0000 0.000000    645             
WPRNJ15  WUKRIN5  1 0 1.9720 6.5360 46.44600    645             
WROGAT5  WSOKOL5  1 0 3.1220 10.346 73.55400    645             
WRPJAB21 WJAJC22  1 0 7.4200 38.760 253.5330    790             
WRPJAB21 WMOST321 1 0 3.7100 19.340 126.2190    790             
WRPJAB21 WRPJAB22 1 7 0.0000 0.0000 0.000000    790             
WRPJAB21 WRPKAK21 1 0 4.8600 25.370 165.8060    790             
WRPKAK21 WRPKAK22 1 7 0.0000 0.0000 0.000000    790             
WRPKAK21 WTKAK52  1 0 0.5500 2.8900 18.78100    790             
WSAMAC5  WODZAK5  1 0 2.3040 5.0040 32.64500    467             
WSAR1011 WMOST411 1 0 3.0560 30.896 341.5030   1919             
WSAR1011 WSAR1012 1 2 0.0000 0.0000 0.000000   1919             
WSAR1011 WTUZL411 1 0 2.7680 28.016 309.1480   1919             
WSAR1051 WKISEL5  1 0 2.5220 8.7450 57.52100    645             
WSAR1051 WSAR1052 1 7 0.0000 0.0000 0.000000    645             
WSAR1051 WSARA151 1 0 1.0450 3.6000 24.05000    645             
WSAR1051 WSARA25  1 8 1.0210 3.5190 23.47100    645             
WSAR1051 WSARA451 1 0 0.6000 2.0450 13.96700    645             
WSAR1051 WSARA55  1 0 1.4760 5.0380 34.29800    645             
WSAR1051 WSARA75  1 0 0.7800 2.5890 18.59500    645             
WSAR1051 WSARA75  2 8 0.7800 2.5890 18.59500    645             
WSAR1051 WSARA85  1 0 0.6610 2.1910 15.78500    645             
WSAR1051 WSARA85  2 0 0.6610 2.1910 15.78500    645             
WSAR115  WSAR135  1 0 0.0800 0.2400 82.81000    598             
WSAR125  WSAR135  1 0 0.1030 0.3090 104.2480    588             
WSAR145  WSAR155  1 0 0.3240 1.0760 7.769000    645             
WSAR2011 WSAR1011 1 0 0.9600 9.7440 107.5690   1919             
WSAR2011 WSAR2012 1 7 0.0000 0.0000 0.000000   1919             
WSAR202  XSA_PI21 1 1 1.7860 17.997 150.4550    790             
WSAR2051 WSAR135  1 8 0.8470 2.1720 14.71100    467             
WSAR2051 WSAR135  2 8 0.8470 2.1720 14.71100    467             
WSAR2051 WSAR145  1 0 0.4360 1.4440 102.6450    645             
WSAR2051 WSAR155  1 0 0.4240 1.4030 10.00000    645             
WSAR2051 WSAR185  1 0 1.0290 3.4080 24.21500    645             
WSAR2051 WSAR2052 1 7 0.0000 0.0000 0.000000    467             
WSAR2051 WSARA151 1 0 1.8670 5.9260 40.41300    541             
WSARA151 WSAR185  1 0 0.8030 2.5520 17.35500    467             
WSARA151 WSARA152 1 7 0.0000 0.0000 0.000000    467             
WSARA151 WVISOK5  1 0 3.0710 10.546 70.99200    645             
WSARA25  WSARA451 1 0 0.5650 1.9230 13.14100    645             
WSARA25  WSARA55  1 0 0.1030 0.3100 107.1070    598             
WSARA25  WSARA75  1 0 0.2170 0.7370 5.124000    645             
WSARA451 WSARA452 1 7 0.0000 0.0000 0.000000    645             
WSARA55  WSA5TT5  1 0 0.5470 1.1880 7.769000    467             
WSARA55  WSAR115  1 0 0.0940 0.2820 97.35500    598             
WSARA75  WSAR125  1 0 0.0560 0.1690 56.91300    588             
WSARA75  WSAR145  1 0 0.1080 0.3240 111.9840    598             
WSBRIJ5  WGRUDE5  1 0 2.9760 6.8820 43.14100    378             
WSJEVE5  WZENI151 1 0 0.4200 1.4330 9.752000    645             
WSJEVE5  WZENI45  1 0 0.4200 1.4330 9.752000    645             
WSOKOL5  WSARA451 1 0 4.6100 15.278 108.6780    645             
WSR-CA5  WPLJTT5  1 0 1.8270 6.0550 43.05800    645             
WSRBAC5  WTOPOL5  1 0 2.1050 6.9770 49.58700    645             
WTGACK11 WMOST411 1 0 2.2080 22.416 246.7590   1920             
WTGACK11 WTGACK12 1 7 0.0000 0.0000 0.000000   1920             
WTGACK11 WTREBI11 1 0 2.0960 21.184 233.3030   1920             
WTGRAD5  WKUPRE5  1 0 3.8790 13.203 93.63600    645             
WTKAK721 WRPKAK21 1 0 0.4000 2.6900 23.34700    790             
WTKAK721 WTKAK722 1 7 0.0000 0.0000 0.000000    790             
WTKAK721 WZENI221 1 0 1.3000 7.3600 53.59500    790             
WTKAKA51 WBREZA5  1 0 2.1250 7.2180 50.00000    645             
WTKAKA51 WCEMEN5  1 0 0.5170 1.7620 11.98300    645             
WTKAKA51 WDOBRI5  1 0 0.6360 2.1700 14.79300    645             
WTKAKA51 WILIJA5  1 0 2.3400 7.9820 54.54500    645             
WTKAKA51 WTKAKA52 1 7 0.0000 0.0000 0.000000    509             
WTKAKA51 WZENI151 1 0 3.5730 12.029 78.84300    509             
WTOPOL5  WLAKT25  1 0 1.7620 5.8380 41.48800    645             
WTRAV15  WTRAV25  1 0 0.8860 2.0410 12.81000    467             
WTRAV15  WZENI151 1 0 2.1730 7.4100 50.49600    645             
WTREB15  WBILEC5  1 0 4.5120 9.8000 63.96700    467             
WTREBI11 WTREBI12 1 7 0.0000 0.0000 0.000000   1879             
WTREBI11 XTR_LA11 1 1 1.5235 14.674 157.0431   1920             
WTREBI21 WHEDUB2  1 0 0.8000 4.3200 43.98800   1289             
WTREBI21 WMOST321 1 0 6.7400 35.240 230.5580    790             
WTREBI21 WMOST321 2 0 6.7700 35.340 231.0740    790             
WTREBI21 WTREBI22 1 7 0.0000 0.0000 0.000000    790             
WTREBI21 XTR_PE21 1 1 2.3900 13.028 77.72700    790             
WTREBI21 XTR_PL21 1 1 0.4000 2.1600 22.16900   1289             
WTREBI5  WTREB15  1 0 1.5360 3.3360 21.73600    467             
WTREBI5  XTR_HN51 1 1 2.9570 6.4220 41.90100    467             
WTREBI5  XTR_KO51 1 1 1.7090 3.7110 24.21500    467             
WTSBJE5  WHJAJ151 1 0 1.1950 3.9700 28.26400    645             
WTSBJE5  WMGRAD5  1 0 1.1950 3.9700 28.26400    645             
WTSTAN11 WTSTAN12 1 7 0.0000 0.0000 0.000000   1919             
WTSTAN51 WTESLI5  1 0 2.5483 8.4451 60.02000    645             
WTSTAN51 WTSTAN52 1 7 0.0000 0.0000 0.000000    645             
WTSTAN51 WUKRIN5  1 0 2.4200 8.0200 57.02500    645             
WTTUZ62  WTUZL421 1 0 0.4000 2.1000 13.59500    790             
WTTUZL21 WGRADA2  1 0 3.8300 19.850 131.3220    790             
WTTUZL21 WTTUZL22 1 7 0.0000 0.0000 0.000000    790             
WTTUZL21 WTUZL421 1 0 0.4400 2.2600 14.73100    790             
WTTUZL21 WTUZL421 2 0 0.3900 2.0500 13.34700    790             
WTTUZL21 XTU_DA21 1 1 3.5330 18.486 120.7230    790             
WTTUZL51 WHAK  51 1 0 0.0830 0.2870 1.983000    645             
WTTUZL51 WLUKA151 1 0 1.9430 6.6550 45.12400    645             
WTTUZL51 WLUKA151 2 0 1.5500 5.2960 35.86800    645             
WTTUZL51 WTTUZL52 1 7 0.0000 0.0000 0.000000    645             
WTTUZL51 WTUZLC51 1 0 1.5230 5.1990 35.45500    645             
WTUGLJ11 WTUGLJ12 1 7 0.0000 0.0000 0.000000   1920             
WTUGLJ11 WTUZL411 1 0 1.3280 13.344 147.4030   1920             
WTUGLJ11 XUG_ER11 1 1 1.5680 15.832 174.9860   1920             
WTUGLJ11 XUG_SM11 1 1 1.1530 12.594 129.5910   1920             
WTUGLJ51 WBJEL25  1 0 2.2750 7.5390 53.63600    645             
WTUGLJ51 WLOPAR5  1 0 1.9600 6.4960 46.19800    645             
WTUGLJ51 WTUGLJ52 1 7 0.0000 0.0000 0.000000    645             
WTUGLJ51 WZVORN51 1 0 5.5420 18.366 130.5790    645             
WTUZL411 WTSTAN11 1 0 1.6090 18.560 237.2370   1919             
WTUZL411 WTUZL412 1 7 0.0000 0.0000 0.000000   1919             
WTUZL421 WRPKAK21 1 0 5.7020 29.805 194.9590    790             
WTUZL421 WTUZL422 1 7 0.0000 0.0000 0.000000    790             
WTUZL421 WZENI221 1 0 5.3340 27.835 181.3020    790             
WTUZL451 WBANOV5  1 0 2.0320 7.0300 46.28100    645             
WTUZL451 WDJURD5  1 0 1.2850 4.3780 29.83500    645             
WTUZL451 WHAK  51 1 0 0.6260 2.1630 14.21500    645             
WTUZL451 WTUZL452 1 7 0.0000 0.0000 0.000000    645             
WTUZL451 WTUZL551 1 0 1.1170 3.8070 25.95000    645             
WTUZL451 WTUZLC51 1 0 1.0810 3.6830 25.12400    645             
WTUZL551 WTUZL552 1 7 0.0000 0.0000 0.000000    645             
WTUZL551 WTUZLC51 1 0 0.9000 3.0590 21.07400    645             
WTUZLC51 WTUZL35  1 0 0.7140 2.3660 16.86000    645             
WTUZLC51 WTUZLC52 1 7 0.0000 0.0000 0.000000    645             
WVARES5  WVISOK5  1 0 2.3750 8.1050 55.28900    645             
WVISEG11 WTUZL411 1 0 3.8560 38.400 447.2920   1920             
WVISEG11 WVISEG12 1 7 0.0000 0.0000 0.000000   1919             
WVISEG2  XVI_VA21 1 1 0.7240 3.9460 23.53300    790             
WVISEG51 WHRDUB5  1 0 2.1470 7.1060 50.49600    645             
WVISEG51 WROGAT5  1 0 2.7710 9.1830 65.28900    645             
WVISEG51 WVISEG52 1 7 0.0000 0.0000 0.000000    645             
WVISOK5  WFOJNI5  1 0 2.6620 8.8220 62.72700    645             
WVITEZ5  WNTRAV5  1 0 0.6610 2.2910 15.04100    645             
WVLASE5  WKLADA5  1 0 2.6740 8.8620 63.05799    645             
WVRNOG5  WBUZIM5  1 0 1.3330 4.5400 30.99200    645             
WWGBRS5  WPOSUS5  1 0 2.6180 8.9100 62.47900    645             
WWGBRS5  WTGRAD5  1 0 1.3800 4.6980 32.97500    645             
WWJELO5  WRAMA 5  1 0 4.6770 15.916 112.0660    645             
WWJELO5  WTGRAD5  1 0 0.6130 2.0860 13.88400    645             
WWPODV5  WMOST251 1 0 0.8650 2.8610 19.30000    640             
WZAVID5  WZENI151 1 0 4.7840 16.340 111.3220    645             
WZENI151 WZENI152 1 7 0.0000 0.0000 0.000000    509             
WZENI221 WZENI222 1 7 0.0000 0.0000 0.000000    790             
WZENI251 WBUSOV5  1 0 1.3330 4.5410 30.99200    645             
WZENI251 WCEMEN5  1 0 1.9200 6.5500 44.71100    645             
WZENI251 WJUG  5  1 0 1.3560 4.6260 31.48800    645             
WZENI251 WSJEVE5  1 0 0.9720 3.3150 22.56200    645             
WZENI251 WZENI151 1 0 1.1650 3.9690 27.10700    645             
WZENI251 WZENI252 1 7 0.0000 0.0000 0.000000    645             
WZENI251 WZENI35  1 0 0.4090 1.3560 9.752000    645             
WZENI251 WZENI35  2 0 0.4090 1.3560 9.752000    645             
WZVORN51 WTUZL551 1 8 2.2870 7.5790 53.88400    645             
WZVORN51 WZVORN52 1 7 0.0000 0.0000 0.000000    645             
WZVORN51 XZV_BI51 1 1 0.4110 1.3630 9.669000    645             
XAC_LO11 FLONNY14 1 0 0.7850 9.8800 122.0000   2349 .ACHE71LONNY
XAL_LG11 EALDEA11 1 0 0.1100 1.0200 10.88000   2462             
XAL_PN21 EALDEA21 1 0 1.5200 8.6700 56.79000   1141             
XAL_PN22 EALDEA21 2 0 1.5400 8.7900 57.23000   1141             
XAL_PO21 IPONTA21 1 0 0.4370 2.6860 17.11000    900 PONTTIAC 1  
XAL_RO11 FALBER11 1 0 1.5060 26.725 345.0000   2370 .RODP71ALBER
XAL_RO11 IRONT112 1 0 1.7150 28.310 317.8200   2370 RONTTIAB 1  
XAL_RO12 FALBER14 2 0 1.5030 26.640 345.0000   2370 .RODP72ALBER
XAL_RO12 IRONT113 2 0 1.7200 28.365 318.3200   2370 RONTTIAB 2  
XAR_AR21 EARKA221 1 0 1.0900 7.0500 58.39000   1207             
XAR_AR21 FARGIA21 1 0 1.1250 7.1505 57.98500   1207 .ARKA61ARGIA
XAR_GA1G GARACH12 1 1 0.0000 0.0500 0.000000   1439 _EQB_1448_30
XAR_GA1I IGLNN411 1 0 4.4500 0.0500 0.000000   9999 GLNNTIAR 1  
XAS_KU11 D4KUHM13 1 0 0.3900 3.5600 60.10000   2530 WERA        
XAS_SI11 FSIERE12 1 0 0.4650 4.5450 70.00000   2400 .ASPH71SIERE
XAU_M.21 FM.MA521 1 0 0.1175 0.9395 6.315990   1300 M.MA561.AUBA
XAU_MO22 FMOULA22 1 0 0.3955 3.1625 21.00000   1363 MOULA61.TDAU
XAU_SA21 FSANEM21 1 8 0.0830 0.5835 8.000001   9999 SANEM61Z.P26
XAV_AV11 FAVELI11 2 0 0.5350 6.7850 77.50000   2651 .AVEL72AVELI
XAV_MA11 FMASTA14 1 0 0.9100 11.050 154.0000   2914 .AVEL71MASTA
XB._CA21 FZMENT21 1 0 0.3650 2.2100 15.00000   1165 .CAMP61ZMENT
XB._CA21 ICMPTA22 1 0 0.3125 2.2850 16.92000   1165 CMPTTIZM 1  
XBA_MA11 FMAMBE11 1 0 0.7850 8.2150 86.50001   1904 .BASS71MAMBE
XBA_SI11 FSIERE11 1 0 0.6600 7.4550 79.50000   2000 .BASS71SIERE
XBE_BU51 _BERIV5  1 8 2.5384 5.4200 23.81697    360             
XBE_OX21 D6OXYL21 1 8 0.0020 0.0500 8.100000   1290 YOXYLUX/XBE_
XBE_TI11 D7TIEN1A 1 0 0.1570 1.7070 18.40000   2187 AARE W      
XBE_TI21 D7TIEN2C 1 0 0.2450 1.9100 16.20000   1093 AARE O      
XBG_TH11 GTHESS15 1 1 2.7700 29.610 307.0000   1599 _AC_1581_300
XBI_MO31 ABISTR3  1 0 5.6820 14.548 88.58799    520             
XBI_MO31 GMOURT31 1 1 5.5740 13.699 84.35555    531 _AC_1308_300
XBI_NI51 0VILUS5K 1 1 1.4180 3.5120 28.67799    460             
XBI_PR21 EBIESC21 1 0 2.1800 10.470 64.59000    931             
XBI_PR21 FPRAGN23 1 0 2.2150 10.195 64.63400    931 .BIES61PRAGN
XBR_AV11 EBROVA11 1 0 1.2100 12.500 146.1100   2000             
XBR_SL51 WBBROD51 1 1 0.6430 1.3970 9.000000    467             
XCA_AL11 ECARTE11 1 0 0.7400 7.5700 89.47000   2407             
XCA_AL12 ECARTE11 2 0 0.7400 7.5700 89.47000   2407             
XCE_FR11 ECEDIL11 1 0 0.3900 4.3700 45.43000   2000             
XDI_ME11 D2DIEL13 1 0 0.6690 3.8500 110.0000   1824 SCHWARZ     
XDI_ME12 D2DIEL15 1 0 0.6690 3.8500 110.0000   1824 WEISS       
XDO_RA11 RRAHM41  1 0 2.1250 25.825 338.7098   2000             
XED_EE1D D1EDR_1  1 0 0.0000 0.0500 0.000000   9999 C_EDR-P1    
XEE_FE1N NEDC3811 1 0 0.0001 0.0500 0.003142   2500 EDC-FE380   
XEI_MU11 D4EICH11 1 0 0.3800 4.1000 70.30000   2850 ILL         
XEI_MU11 FMUHLB13 1 0 0.3815 4.1025 35.00000   2850 .EICH71MUHLB
XEI_VO21 D4EICH22 1 0 0.5350 2.9750 32.50000   1302 KAIS        
XEI_VO21 FVOGEL22 1 0 0.5365 2.9760 5.000000   1302 .EICH61VOGEL
XEN_SA21 D7ENSD2A 1 8 0.9250 4.0670 47.60000    740 AVOLD       
XEN_SA21 FSSAVO21 1 8 0.8355 3.8410 50.00000    740 .ENSD61SSAVO
XEN_VI11 D7ENSD1A 1 0 0.3650 5.1300 89.20000   2720 VIGY1 N     
XEN_VI11 FVIGY 12 1 0 0.3700 5.1350 89.50001   2720 .ENSD71VIGY 
XEN_VI12 D7ENSD1B 1 0 0.3650 5.1300 89.20000   2720 VIGY2 S     
XEN_VI12 FVIGY 11 2 0 0.3650 5.1350 89.50001   2720 .ENSD72VIGY 
XFI_PR21 AFIERZ2  1 0 2.8500 14.870 96.65000    720             
XFI_PR21 _PRIZ222 1 0 2.8500 14.870 96.65013    720             
XFL_BI11 GMELIT11 1 1 0.5600 5.7600 62.46875   1240 _AC_1390_300
XGO_ME21 IMESM121 1 0 1.8140 9.6705 59.03000    900 MESMTIGO 1  
XGR_HG11 D7GRON1A 1 0 0.3030 2.9070 47.40000   2700 HENGL SW    
XGR_HG11 NHGL381B 1 0 0.3000 2.9001 45.52139   3100 GNA-HGL380 Z
XGR_HG12 D7GRON1A 1 0 0.3030 2.9070 47.40000   2700 HENGL WS    
XGR_KN51 WGRAHO5  1 1 1.1000 2.5300 17.00000    467             
XGR_MA1N NMDC381A 1 0 0.0001 0.0500 0.003142   2500 MDC-GR380   
XHE_AR11 EHERNA11 1 0 0.8000 8.1800 91.41000   2349             
XHE_AR11 FARGIA12 1 0 0.7855 8.4690 88.24300   2350 .HERN71ARGIA
XHG_MI11 D8HGW_13 1 0 0.2330 2.5300 28.70000   2520 567         
XHG_MI12 D8HGW_12 1 0 0.2430 2.6060 29.80000   2520 568         
XHR_ET11 D2ETZ 12 1 0 1.7720 21.705 349.0000   2000 441         
XHR_RO11 D8ROE_11 1 0 1.2300 10.945 174.8000   2520 445         
XHR_RO12 D8ROE_13 1 0 1.2300 10.945 174.8000   2520 446         
XKA_KB11 AKOMAN1  1 0 2.2820 24.341 278.5000   1900             
XKA_KB11 _TKOSB11 1 0 2.2820 24.341 278.4999   1720             
XKA_PG11 0PODG211 1 1 2.2820 24.341 278.5000   1920             
XKA_PG11 ATIRA21  1 0 2.2820 24.341 278.5000   1900             
XKB_NI11 _TKOSB11 1 0 1.8589 20.679 209.3399   1720             
XKO_LA11 0LASTV11 1 1 0.0050 0.0550 0.505870   1920             
XKO_LA11 IKOTR111 1 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 1  
XKO_LA12 0LASTV11 2 1 0.0050 0.0550 0.505870   1920             
XKO_LA12 IKOTR211 2 0 0.0025 0.1500 0.050000   1600 KOTR_ILA 2  
XKV_GR51 WKVAKU5  1 1 0.7260 2.4060 17.00000    645             
XLA_EN11 D4TRSN11 1 0 0.8900 10.735 181.9000   2400 LFBRTTRS    
XLA_GU21 D4GURT22 1 0 1.2850 9.1300 142.0000   1200 GURBLOFT    
XLA_GU22 D4GU4 21 1 0 0.4540 3.1340 58.20000   1200 LFBRGGU4    
XLA_KU11 D4KUHM12 1 0 0.1300 1.1000 20.20000   2400 HEIM        
XLA_KU12 D4KUHM12 2 0 0.1300 1.1050 19.20000   2400 SEEL        
XLA_KU13 D4KUHM13 3 0 0.1400 1.1300 20.00000   2138 MURG        
XLA_KU21 D4KUHM23 1 0 0.3250 1.6850 19.90000   1250 KUHBLKU5    
XLA_KU22 D4KUHM21 2 0 0.2850 1.4650 26.10000   1418 HOTZ        
XLA_MU11 IMUSM111 1 0 0.9005 9.8225 110.1300   2270 MUSMTILA 1  
XLA_SI11 FSIERE11 1 0 0.6770 7.5455 78.00001   2000 .LAUF71SIERE
XLA_TI11 D7TIEN1A 1 0 0.4030 3.5990 41.80000   2140 ANDLSB      
XLI_OB1A D7OBZI19 1 1 0.0050 0.0500 0.000000   9999 ALEGRO      
XLI_SO21 ISOVVA21 1 0 3.4840 19.282 125.4900    704 SOVVTILN 1  
XLL_BA11 EECLO111 1 0 0.0100 8.1500 0.030000   1443             
XLL_BA11 FBAIXA13 1 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL1
XLL_BA12 EECLO211 2 0 0.0100 8.1500 0.030000   1443             
XLL_BA12 FBAIXA12 2 0 0.0000 0.1000 0.000000   9999 BAIXA9.STLL2
XMA_SE11 FMANDA11 1 8 0.0072 0.0718 1.000000   3000 BIPOL71MANDA
XMA_SE13 FMANDA14 2 0 0.0072 0.0718 1.000000   3000 BIPOL72MANDA
XMA_SE15 FPEUP511 1 0 0.0000 0.1000 0.000000   9999 PEUP59.CHER1
XME_CA11 ICAGMA11 1 0 0.1335 1.0425 197.6200    855 CAGMTIME 1  
XMN_BR21 D43BRS22 1 0 0.3700 4.4850 52.40000   2040 BRSGNMNG    
XMO_CH21 FCHOO522 1 0 1.5450 11.240 54.50000   1184 .FMON61CHOO5
XNE_OP51 WNEUM 5  1 1 2.2850 4.9620 18.00000    467             
XNE_ST51 WNEUM 5  1 1 1.2580 2.7310 17.85100    467             
XNR_DT11 D7NRHE1A 1 0 0.4800 7.3100 135.0000   3600 DOETM WS    
XNR_DT11 NDTC381A 1 0 0.4789 7.2212 131.4207   4000 DTC-NDR380 W
XNR_DT12 D7NRHE1C 1 0 0.3620 7.2050 153.6000   3600 DOETM SW    
XNR_DT12 NDTC381B 1 0 0.4708 7.1976 130.7829   4000 DTC-NDR380 Z
XNS_BA11 GNSANT13 1 1 1.3920 17.993 257.7437   1517 _AC_1188_300
XOB_MB11 D7OBZI1D 1 0 0.7200 6.9600 117.2000   2720 SELFK WS    
XOR_ZU51 WORASJ5  1 1 0.8930 1.9390 13.00000    467             
XPA_DI21 IPDRV121 1 8 0.3370 2.4390 16.11000    960 PDRVTIDI 1  
XPE_AH21 D2YSI 21 1 0 0.3130 2.2210 16.60000   1200 233/230     
XPE_PI21 D2PI  21 1 0 2.2340 11.936 156.9000   1781 256         
XPE_PT21 D2PT  21 1 0 2.5730 13.486 187.8000   1781 258         
XPE_SI21 D2YSI 22 1 0 0.3130 2.2210 16.60000   1200 234/230/204 
XPL_BB21 0TPLJE21 1 1 3.8960 20.606 126.4550   1020             
XPL_BB21 JBBAST21 1 0 3.8960 20.606 126.4498   1026             
XPL_BI21 0TPLJE21 1 1 1.3850 7.0690 40.88990   1020             
XPL_ZA51 0PLJEV51 1 1 3.4850 7.6580 48.99800    460             
XPO_KR21 _PODUJ2  1 0 3.4370 19.384 110.2689    720             
XPR_ET11 D2ETZ 11 1 0 1.1850 14.523 244.4000   2265 442         
XPU_TV11 EPUEGU11 1 0 1.0200 9.2500 107.7500   2000             
XRE_DI11 IRDPVA11 1 0 0.5200 7.1115 96.35001   2450 RDPVTIDI 1  
XRI_AV21 IAVITA21 1 0 2.0620 12.382 89.71001   1010 AVITTIRI 1  
XRI_CO21 FCORNI21 1 0 2.8625 17.571 128.0000   1136 .RIDD61CORNI
XRI_PE11 0RIBAR11 1 1 1.1990 13.583 134.5500   1920             
XRI_PE11 _PEJA312 1 0 1.2080 14.107 126.8829   1720             
XRI_VA21 IVALT121 1 0 1.8635 11.203 77.76001   1010 VALTTIRI 1  
XRO_B.11 FB.TOL12 1 0 0.6180 9.2805 115.5000   2400 .ROMA71B.TOL
XRO_GO11 IGORM111 1 0 1.1510 17.067 235.2900   2500 GORMTIRO 1  
XRO_SF11 ISFIM111 1 0 0.5820 8.4750 109.8300   2500 SFIMTIRO 1  
XS._CO21 FCORNI21 1 0 2.2330 13.179 97.00000   1136 .SSTR61CORNI
XSA_PI21 0HPIVA21 1 1 1.7860 17.997 150.4550    790             
XSA_PN21 ESAUCE21 1 0 1.1600 6.4600 40.69000   1128             
XSC_SC21 D6SCHI21 1 0 0.0030 0.0500 0.200000    982 SCHIFFL/XSC_
XSE_PA21 IPLLTA21 1 0 0.9060 4.8305 31.89000    900 PLLTTISE 1  
XSI_MB11 D7SIER1A 1 0 0.4950 4.9350 81.60000   2655 SELFK SW    
XSK_UR11 _FERZ211 1 0 0.8160 8.9750 89.44897   1720             
XSO_BU11 IBULM111 1 0 1.1790 14.211 153.8600   2300 BULMTISO 1  
XSO_SO21 FSOTEL21 1 0 0.0500 0.2000 21.00000   9999 .SOTE61SOTEL
XSO_SO22 FSOTEL22 2 0 0.0500 0.2000 21.00000   9999 .SOTE62SOTEL
XTA_FA11 ETARIF11 1 0 0.5000 1.4200 1140.000   1032             
XTA_FA12 ETARIF12 2 0 0.4400 1.5000 1223.420   1032             
XTH_DU11 GTHESS11 1 1 1.7600 19.360 199.7500   1240 _AC_1616_300
XTO_CH11 FTOURB11 1 0 0.0000 0.1000 0.000000   9999 TOURB9.DAED1
XTR_HN51 0HNOVI51 1 1 2.9570 6.4220 41.90100    470             
XTR_LA11 0LASTV11 1 0 1.5230 14.674 157.0431   1920             
XTR_PE21 0HPERU21 1 1 2.3900 13.028 77.72699    790             
XVA_NP51 _VALAQ5  1 0 3.5153 7.6226 47.52999    360             
XVA_PR21 FPRESS21 1 0 1.1450 6.8300 50.00000   1168 PRESS61VALLO
XVD_PO21 0PODG121 1 1 1.5140 7.7920 52.68800    720             
XVD_PO21 AKOPLI2  1 0 1.5144 7.7921 52.68800    720             
XVE_B.11 FB.TOL12 1 0 0.0900 1.2350 16.00000   2000 .VERB71B.TOL
XVE_GE21 FGEN.P21 1 0 0.6920 4.7370 35.00000   1385 .VERB61GEN.P
XVE_GE22 FGEN.P22 2 0 0.6915 4.7340 35.00000   1385 .VERB62GEN.P
XVI_BA11 EVIC  11 1 0 1.5000 16.540 199.6200   2468             
XVI_BA11 FBAIXA14 1 0 1.5010 17.245 191.0640   2468 .VICH71BAIXA
XVI_KR11 D8VIE_13 1 8 0.3500 3.4900 57.20000   2520 507         
XVI_KR12 D8VIE_17 1 0 0.3500 3.4900 57.20000   2520 508         
XVI_VA21 JVARDI21 1 0 0.7200 3.9240 23.40000   1020             
XVL_VE11 FVLARO11 1 0 0.4800 5.7950 43.50000   2715 .VENA71VLARO
XVL_VE11 IVNST111 1 0 0.4725 5.5635 42.90000   2715 VNSTTIVL 1  
XVR_LJ51 WLJUBU51 1 1 1.5450 1.6560 10.00000    467             
XWA_BR21 D43BRS26 1 0 0.1850 2.2400 25.90000   2040 BRSORWLG    
XWE_BR12 D43BRS14 1 0 0.9900 14.270 168.7000   1965 BRSRTWST    
XWE_BR21 D43BRS22 1 0 1.0000 14.365 170.1000   2154 BRSWSWST    
XWE_LE11 D7LEUP1A 1 0 1.2190 10.690 175.3000   2392 FUESSN O    
XWE_SI2A D2SLZ 21 1 0 0.0850 1.1400 15.50000   2080 413         
XWE_SI2B D2SLZ 21 2 0 0.0850 1.1400 15.50000   2080 414         
XWE_SI2C D2SLZ 23 3 0 0.1000 1.2600 14.80000   2080 274E        
XWE_VO21 D7VOEH2A 1 0 2.3020 19.970 339.4000   1282 FUESSN W    
XWE_WB21 D73YWB2O 1 8 0.0100 0.0590 0.400000   1540 DELLM O     
XWE_WB22 D73YWB2W 1 8 0.0060 0.0500 0.500000   1472 BLUDNZ W    
XWI_ET11 D2WILW11 1 0 0.1000 0.1000 0.000000   1095 SF10 FIKTIV 
XWI_ET12 D2WILW11 1 0 0.1000 0.1000 0.000000   1095 SF09 FIKTIV 
XYV_SI21 D2SLZ 21 1 0 1.1100 6.4000 59.60000   1572 273C-SIL    
XYV_SI22 D2SLZ 23 2 0 1.1100 6.4000 59.60000   1572 274C-SIL    
XZE_KA11 AZEMLA1  1 0 1.4440 14.997 170.9499   1950             
XZE_KA11 GKARDI11 1 1 1.4400 16.080 156.3125   1599 _AC_1223_300
YAEROD5  YISTOK5  1 0 0.0605 0.4356 6.611570    824  138/1B     
YAEROD5  YSK  45  1 0 0.2783 2.0328 28.92561    824  138B       
YBEROV5  YDELCE5  1 0 3.9809 11.059 92.56198    645  184        
YBEROV5  YRADOV5  1 0 4.5617 12.645 105.7851    645  173        
YBITOL1  XFL_BI11 1 1 0.4800 4.8000 63.18750   1241  450        
YBITOL1  YDUBRO1  1 0 2.5600 23.040 304.5625   1758  446        
YBITOL1  YSK  41  1 0 3.5200 31.360 414.5000   1758  447        
YBITOL5  YBITOL52 1 0 1.5488 4.2955 43.80165    645  136A       
YBITOL5  YBITOL52 2 0 1.5488 4.2955 43.80165    645  136B       
YBITOL5  YBITOL54 1 0 0.7381 2.0449 17.35537    645  121/3      
YBITOL5  YPRILE51 1 0 4.0051 11.120 93.38842    645  109        
YBITOL5  YSOPOT5  1 0 5.9532 12.584 81.81817    488  107/2      
YBITOL52 YBITOL53 1 0 1.4520 4.0293 41.32231    645  164B       
YBITOL52 YBITOL54 1 0 2.9282 8.1191 83.47107    645  164/1A     
YBITOL52 YSUVOD51 1 0 0.3630 1.0285 10.74380    645  149A       
YBITOL52 YSUVOD51 2 0 0.3630 1.0285 10.74380    645  149B       
YBITOL53 YBITOL54 1 0 1.4762 4.0898 42.14876    645  164/2A     
YBITOL54 YRESEN5  1 0 3.1218 8.6515 72.72727    645  121/2      
YBUCIM5  YDUBRO5  1 0 3.8357 10.624 89.25620    645  137        
YBUCIM5  YRADOV5  1 0 1.2463 3.4606 28.92561    645  132/1      
YBUCIM5  YSTIP252 1 0 2.5894 7.1995 60.33058    645  131/2      
YDELCE5  YMKAME5  1 0 2.2022 6.1105 51.23967    645  170        
YDUBRO1  XTH_DU11 1 1 1.6000 15.200 199.7500   1241  422        
YDUBRO1  YSK  41  1 0 2.5600 22.879 300.9375   1758  421        
YDUBRO1  YSTIP 1  1 0 1.2800 11.200 148.6250   1758  448        
YDUBRO5  YFENI 5  1 0 1.5246 6.1105 54.54544   1648  163A       
YDUBRO5  YFENI 5  2 0 1.5246 6.1105 54.54544   1648  163B       
YDUBRO5  YKAVAD5  1 0 1.5851 4.3923 37.19007    645  117/1      
YDUBRO5  YNEGOT5  1 0 0.6292 1.7545 14.87603    645  139        
YDUBRO5  YTPPNE5  1 0 0.0484 0.4840 6.611570    645  134        
YDUBRO5  YTPPNE5  2 0 0.0484 0.4840 6.611570   2052  135        
YG.BAB5  YSK  15  1 0 0.1936 1.4157 20.66116    824  157        
YG.PET5  YSK  15  1 0 1.3189 3.6663 30.57851    645  108/3      
YG.PET5  YSK  35  1 0 2.4805 6.8607 57.85123    645  108/2      
YGLOBO5  YSPILJ5  1 0 1.6093 4.4528 37.19007    645  112        
YGLOBO5  YSTRUG5  1 0 3.8599 10.696 90.08264    645  120/1      
YGOSTI5  YJUGOH5  1 0 4.3197 11.979 100.8264    645  108/1A     
YGOSTI5  YOSLOM5  1 0 4.4044 12.209 102.4793    645  188        
YISTOK5  YSK  45  1 0 0.8591 2.3716 19.83470    824  138/1A     
YJUGNO5  YSK  45  1 0 0.8349 2.3111 19.00826    645  182A       
YJUGOH5  YJUGOH5Q 1 9 0.0000 0.0500 0.000000   9999 YJUGOH5Q_UCT
YJUGOH5  YSK  15  1 0 0.8349 2.3111 19.00826    645  182B       
YJUGOH5  YSK  35  1 0 4.9368 13.697 114.8759    645  108/1B     
YJUGOH5  YTEARC5  1 0 0.4235 1.1858 9.917356    645  103/1      
YKAVAD5  YKAVAD52 1 0 0.2178 0.5929 4.958678    645  166        
YKAVAD5  YPRILE51 1 0 5.2393 14.520 121.4876    645  122        
YKAVAD5  YTIKVE5  1 0 0.9680 2.6741 22.31405    645  114        
YKICEV5  YOSLOM5  1 0 2.5047 5.1304 40.49586    488  106/2      
YKICEV5  YSOPOT5  1 0 6.4614 13.649 89.25620    488  107/1      
YKOCAN5  YMKAME5  1 0 2.4684 6.8365 57.02479    645  171        
YKOCAN5  YSTIP15  1 0 5.3966 11.398 74.38017    488  115        
YKOZJA5  YSVPET5  1 0 1.1737 3.2428 27.27273    645  143/2      
YKOZLE5  YSK  35  1 0 0.2299 0.9317 9.917356    824  154AB      
YKPALA5  XSK_KP51 1 1 1.5246 4.2229 35.53718    645  180        
YKRATO5  YKPALA5  1 0 2.4200 6.7034 56.19834    645  172        
YKRATO5  YKUMAN51 1 0 6.4977 13.733 89.25620    488  119/2      
YKRATO5  YPROBI5  1 0 3.4001 7.1753 47.10744    488  119/3      
YKUMAN51 YKUMAN52 1 0 0.5324 1.4883 14.87603    645  159A       
YKUMAN51 YSK  15  1 0 4.9852 10.539 68.59504    488  119/1      
YKUMAN52 YRAFIN5  1 0 2.0207 5.6144 47.10744    645  117        
YOHRID51 YOHRID52 1 0 0.4114 1.1495 9.917356    645  183        
YOHRID51 YSTRUG5  1 0 3.1702 8.7725 73.55371    645  120/2      
YOHRID52 YRESEN5  1 0 4.1866 11.616 97.52066    645  121/1      
YOPOLE5  YSTIP15  1 0 3.2065 7.0543 47.93388    488  105/2      
YOSLOM5  YSAMOK5  1 0 2.0812 5.7717 48.76033    645  144        
YPOLOG5  YTETOV51 1 0 2.2143 6.1347 51.23967    645  103/2B     
YPRILE51 YPRILE52 1 0 0.2178 0.5929 5.785124    645  148AB      
YPRILE51 YPRILE53 1 0 0.6534 1.8150 14.87603    645  155        
YPROBI5  YSTIP15  1 0 4.8884 10.333 66.94214    488  116        
YRADOV5  YSTRUM51 1 0 3.5453 9.8373 82.64463    645  132/2      
YRAFIN5  YBUNAR5  1 0 2.0691 5.7475 47.93388    645  145/2      
YSAMOK5  YKOZJA5  1 0 2.6741 7.4294 61.98347    645  143/1      
YSK  15  YSK  45  2 0 2.0207 5.6144 47.10744    645  101/1      
YSK  15  YTE-TO5  1 0 1.7666 4.8884 50.41321    824  110/3      
YSK  25  YSK  45  1 0 0.5082 1.4157 11.57025    645  130/2      
YSK  25  YSK  45  2 0 0.3388 1.3794 12.39670    824  110/1      
YSK  25  YUSJE 5  1 0 0.3509 0.7381 4.958678    488  129        
YSK  35  YSK  45  1 0 1.8513 5.1425 42.97520    645  130/1      
YSK  35  YSVPET5  1 0 2.1780 6.0379 61.98347    824  143/3      
YSK  41  YSK 5 1  1 0 0.6400 5.6000 73.06249   1758  420/2      
YSK  45  YBUNAR5  1 0 0.8349 2.3111 19.00826    645  145/1      
YSK  45  YDRACE5  1 0 0.3388 0.9196 7.438016    645  146A       
YSK  45  YDRACE5  2 0 0.3388 0.9196 7.438016    645  146B       
YSK  45  YPETRO5  1 0 1.3552 3.7631 38.84297    645  101/2      
YSK  45  YTE-TO5  1 0 1.1495 3.2065 33.05785    824  110/3      
YSK 5 1  XSK_UR11 1 1 0.6400 6.2400 82.87500   1758  420/1      
YSTIP 1  XCM_ST11 1 1 0.6400 6.2400 82.87500   1758  449        
YSTIP 1  XST_VR11 1 1 1.4400 12.320 167.5625   1919  423        
YSTIP15  YSTIP252 1 0 0.6413 1.7787 14.87603    645  131/2      
YSTRUM51 YSTRUM52 1 0 0.2299 0.6292 4.958678    645  176        
YSTRUM51 YSUSIC5  1 0 2.0086 5.5781 47.10744    645  140        
YSUSIC5  XPE_SU51 1 1 1.3189 3.6663 30.57851    645  141        
YSUVOD51 YBGNE05  1 0 0.6050 2.7951 32.23140    645  149B       
YTETOV51 YTEARC5  1 0 2.4684 6.8365 57.02479    645  103/2      
YTETOV51 YTETOV52 1 0 0.3025 0.8228 6.611570    645  185        
YTIKVE5  YFENI 5  1 0 0.5082 1.4157 11.57025    645  165A       
YV.GLA5  YG.BAB5  1 0 0.4719 1.3189 10.74380    824  158        
YV.GLA5  YSK  15  1 0 0.2299 0.6292 4.958678    824  156        
YVALAN5  YDUBRO5  1 0 4.6827 12.971 109.0908    645  117/2      
YVALAN5  YGEVGE5  1 0 2.2869 6.3404 52.89255    645  160        
YVALAN5  YSTRUM52 1 0 3.0250 6.4009 41.32231    488  118        
YVALAN5  YVBOGD5  1 0 2.2869 4.8400 31.40496    645  199        
YVELEC5  YVELES52 1 0 0.2420 0.6655 5.785124    645  189        
YVELES5  YOPOLE5  1 0 3.4243 7.9013 57.02479    488  105/1      
YVELES5  YPETRO5  1 0 3.0976 8.5789 71.90083    645  101/3      
YVELES5  YTOPIL5  1 0 0.2783 0.7623 6.611570    645  128        
YVELES5  YTOPIL5  2 0 0.2904 0.7865 6.611570    645  127        
YVELES5  YVELEC5  1 0 0.5808 1.2342 8.264462    488  162        
YVELES5  YVELES52 1 0 0.1210 0.3267 2.479339    645  113/1A     
YVRUTO5  YGOSTI5  1 0 0.9801 2.7104 22.31405    645  194        
YVRUTO5  YPOLOG5  1 0 1.6093 4.4528 37.19007    645  190        
YVRUTO5  YSK  15  1 0 5.2151 20.860 186.7769    824  198        
YVRUTO5  YSPILJ5  1 0 5.4208 15.052 126.4462    645  111        
YZAPAD5  YKOZLE5  1 0 0.3388 1.2100 10.74380    645  133/154    
YZAPAD5  YSK  35  1 0 0.3388 0.9196 7.438016    645  133A       
YZGROP5  YKAVAD5  1 0 3.1218 8.6515 72.72727    645  113/2      
YZGROP5  YVELES52 1 0 1.5488 4.2955 36.36364    645  113/1B     
YZLZJU5  YZLZJU5Q 1 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 2 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZJU5  YZLZJU5Q 3 9 0.0000 0.0500 0.000000   9999 YZLZJU5Q_UCT
YZLZSV5  YSK  15  1 0 0.0847 0.8228 11.57025   1023  123A       
YZLZSV5  YSK  15  2 0 0.0847 0.8228 11.57025   1023  123B       
YZLZSV5  YSK  15  3 0 0.0847 0.7986 11.57025   1023  124A       
YZLZSV5  YSK  15  4 0 0.0847 0.7986 11.57025   1023  124B       
YZLZSV5  YZLZJU5  1 0 0.2420 0.6655 5.785124    519             
YZLZSV5  YZLZJU5  2 0 0.2420 0.6655 5.785124    519             
YZLZSV5  YZLZSV5Q 1 9 0.0000 0.0500 0.000000   9999 YZLZSV5Q_UCT
ZABR2151 ZABRFO51 1 0 0.0000 0.0617 0.000000  52481     K_ABRO1F
ZABR2151 ZABRL151 1 0 0.0000 0.0617 0.000000  52481     K_ABR11L
ZABR2151 ZABRL152 1 0 0.0000 0.0617 0.000000  52481     K_ABR12L
ZABR2151 ZCHS2151 1 1 16.685 45.151 0.000000  52481     L_EQ2226
ZABR2151 ZKOZ2151 1 1 76.111 152.51 0.000000  52481     L_EQ2227
ZABR2151 ZLSY2151 1 1 0.6123 2.6705 0.000000  52481     L_EQ2228
ZABR2151 ZROZ2151 1 1 56.534 157.84 0.000000  52481     L_EQ2229
ZABR2151 ZSTW2151 1 1 10.840 35.774 0.000000  52481     L_EQ2230
ZABR2221 ZABR2222 1 2 0.0000 0.0000 0.000000  26241      !ABR212
ZABR2221 ZPUL2222 1 0 2.2893 12.928 151.8182   1048         2101
ZABR2222 ZMKR2221 1 0 5.6289 34.030 218.5950    971         2004
ZABR2222 ZSTW2221 1 0 5.9919 36.552 227.3347    971         2003
ZADA4151 ZADAFO51 1 0 0.0000 0.0617 0.000000  52481     K_ADAO1F
ZADA4151 ZZGI1152 1 1 16.494 45.566 0.000000  52481     L_EQ2361
ZADA4221 ZADA4222 1 2 0.0000 0.0000 0.000000  26241      !ADA214
ZADA4221 ZKON4222 1 0 3.3783 18.102 112.8719    964         4310
ZADA4222 ZKON4221 1 0 2.1102 15.498 104.7934   1240         4311
ZANI3151 ZANIFO51 1 0 0.0000 0.0617 0.000000  52481     K_ANIO1F
ZANI3151 ZANIL152 1 0 0.0000 0.0617 0.000000  52481     K_ANI12L
ZANI3151 ZANIL15E 1 0 0.0000 0.0617 0.000000  52481     K_ANI1EL
ZANI3151 ZTRE1151 1 1 9.1161 22.325 0.000000  52481     L_EQ2328
ZANI3151 ZTRE1152 1 1 6.7820 19.740 0.000000  52481     L_EQ2329
ZANI3151 ZWRZ3151 1 1 0.6328 1.5391 0.000000  52481     L_EQ2330
ZANI3221 ZJOA3222 1 0 1.0987 6.2000 40.39260    780         3101
ZATA3221 ZATAL121 1 0 0.0000 0.2468 0.000000  26241     K_ATA11L
ZATA3221 ZKLA3221 1 0 0.4017 2.2990 14.60740    240         3703
ZATA3222 ZATAL221 1 0 0.0000 0.2468 0.000000  26241     K_ATA21L
ZATA3222 ZKLA3222 1 0 0.4017 2.2990 14.60740    240         3702
ZBEE1411 ZBEEG114 1 0 0.0000 0.8160 0.000000  14432     K_BEE14G
ZBEE1411 ZTRE1411 1 0 1.2000 12.368 169.8000   1500         E403
ZBEK1221 ZROG1222 1 0 0.5760 4.3076 37.60330   1440         1401
ZBEK1222 ZROG1221 1 0 0.5760 4.3076 37.60330   1440         1402
ZBGC2151 ZBGCFO51 1 0 0.0000 0.0617 0.000000  52481     K_BGCO1F
ZBGC2151 ZBGCL151 1 0 0.0000 0.0617 0.000000  52481     K_BGC11L
ZBGC2151 ZBGCL152 1 0 0.0000 0.0617 0.000000  52481     K_BGC12L
ZBGC2221 ZCHM2222 1 0 3.7220 27.719 181.5909   1148         2301
ZBIR3151 ZBIRL151 1 0 0.0000 0.0617 0.000000  52481     K_BIR11L
ZBIR3151 ZKAT3152 1 1 9.1924 29.074 0.000000  52481     L_EQ2346
ZBIR3152 ZBIRL251 1 0 0.0000 0.0617 0.000000  52481     K_BIR21L
ZBIR3152 ZKAT3151 1 1 17.190 57.179 0.000000  52481     L_EQ2348
ZBIR3221 ZBYC3221 1 0 1.0987 6.9986 44.19420    877         3014
ZBIR3221 ZKOM3221 1 0 5.9000 34.901 225.0000    714         3016
ZBLA3151 ZBLAFO51 1 0 0.0000 0.0617 0.000000  52481     K_BLAO1F
ZBLA3151 ZBLAG052 1 0 0.0000 0.0617 0.000000  52481     K_BLA02G
ZBLA3151 ZKED3151 1 1 0.9002 2.6995 0.000000  52481     L_EQ2103
ZBLA3151 ZWIE3151 1 1 89.775 213.80 0.000000  52481     L_EQ2104
ZBLA3152 ZHAL3152 1 1 72.947 204.34 0.000000  52481     L_EQ2084
ZBLA3152 ZKED3151 1 1 0.8978 2.6886 0.000000  52481     L_EQ2085
ZBLA3152 ZROK3151 1 1 11.161 27.544 0.000000  52481     L_EQ2086
ZBLA3152 ZROK3152 1 1 14.274 42.581 0.000000  52481     L_EQ2087
ZBLA3221 ZBLA3222 1 2 0.0000 0.0000 0.000000  26241      !BLA213
ZBLA3221 ZLAG3222 1 0 5.4014 28.299 170.9917    702         3002
ZBLA3222 ZWIE3222 1 0 2.8992 20.101 140.8058   1115         3009
ZBOG4151 ZBOG4152 1 1 9.2710 20.929 0.000000  52481     L_EQ2128
ZBOG4151 ZBOGFO51 1 0 0.0000 0.0617 0.000000  52481     K_BOGO1F
ZBOG4151 ZBOGL15E 1 0 0.0000 0.0617 0.000000  52481     K_BOG1EL
ZBOG4151 ZCPC4151 1 1 11.500 19.466 0.000000  52481     L_EQ2129
ZBOG4151 ZSWI4151 1 1 2.9318 7.4028 0.000000  52481     L_EQ2130
ZBOG4151 ZZBK4151 1 1 14.519 42.483 0.000000  52481     L_EQ2131
ZBOG4152 ZBOGFO52 1 0 0.0000 0.0617 0.000000  52481     K_BOGO2F
ZBOG4152 ZBOGL25E 1 0 0.0000 0.0617 0.000000  52481     K_BOG2EL
ZBOG4152 ZCPC4151 1 1 6.8498 20.623 0.000000  52481     L_EQ2132
ZBOG4152 ZSWI4151 1 1 4.1890 10.560 0.000000  52481     L_EQ2133
ZBOG4152 ZZBK4151 1 1 12.176 30.286 0.000000  52481     L_EQ2134
ZBOG4221 ZCPC4221 1 0 2.4490 17.685 131.4050    965         4020
ZBOG4221 ZSWI4222 1 0 1.0696 8.0102 51.19830    920         4606
ZBUJ3221 XLI_BU21 1 0 3.0105 16.838 112.0041   1050          903
ZBUJ3221 ZBUJ3222 1 2 0.0000 0.0000 0.000000  26241      !BUJ221
ZBUJ3221 ZBYC3222 1 0 2.5023 18.402 117.6033   1126         3013
ZBUJ3221 ZZAP3221 1 0 0.4017 3.0008 19.00830   1218         3201
ZBUJ3222 ZKOM3221 1 0 0.7986 5.4014 38.40910   1200         3203
ZBUJ3222 ZZAP3222 1 0 0.4017 2.8992 19.60740   1218         3202
ZBYC3221 ZBYC3222 1 2 0.0000 0.0000 0.000000  26241      !BYC213
ZBYC3221 ZBYCG021 1 0 0.0000 0.2468 0.000000  26241     K_BYC01G
ZBYC3221 ZBYCG025 1 0 0.0000 0.2468 0.000000  26241     K_BYC05G
ZBYC3221 ZBYCG026 1 8 0.0000 0.2468 0.000000  26241     K_BYC06G
ZBYC3221 ZJAM3221 1 0 2.2990 14.902 100.8058   1172         3401
ZBYC3221 ZPRB3221 1 0 2.1006 13.702 90.00000    952         3015
ZBYC3221 ZSIE3222 1 0 0.9002 6.2000 44.00830   1200         3410
ZBYC3221 ZSKA3222 1 0 3.9978 19.200 129.7934    877         3012
ZBYC3222 ZBYCG022 1 0 0.0000 0.2468 0.000000  26241     K_BYC02G
ZBYC3222 ZBYCG024 1 0 0.0000 0.2468 0.000000  26241     K_BYC04G
ZBYC3222 ZKHK3221 1 0 1.6698 12.158 79.79340   1200         3409
ZBYC3222 ZSIE3221 1 0 0.9002 6.2000 44.00830   1200         3404
ZBYC3222 ZSKA3221 1 0 3.9978 19.200 129.7934    877         3011
ZBYC3411 ZBYCG017 1 8 0.0000 0.8160 0.000000  14432     K_BYC07G
ZBYC3411 ZSKA3411 1 0 1.6800 18.496 236.2812   1840         G006
ZBYC3411 ZTCN3412 1 0 0.8160 9.5680 102.2000   1200         G402
ZBYD5151 ZBYDFO51 1 0 0.0000 0.0617 0.000000  52481     K_BYDO1F
ZBYD5151 ZJAS5151 1 1 1.6625 5.1848 0.000000  52481     L_EQ2265
ZBYD5151 ZWLA5151 1 1 56.999 197.53 0.000000  52481     L_EQ2266
ZBYD5221 ZBYD5222 1 2 0.0000 0.0000 0.000000  26241      !BYD215
ZBYD5221 ZJAS5221 1 0 0.8712 10.232 106.4050    720         6101
ZCHM2151 ZCHMFO51 1 0 0.0000 0.0617 0.000000  52481     K_CHMO1F
ZCHM2151 ZSTW2151 1 1 4.8424 13.275 0.000000  52481     L_EQ2289
ZCHM2221 ZCHM2222 1 2 0.0000 0.0000 0.000000  26241      !CHM212
ZCHM2221 ZPEL2222 1 0 1.7182 12.792 83.80170    950         2300
ZCHM2221 ZSTW2221 1 0 2.7394 20.551 130.7025   1148         2303
ZCHM2222 ZPEL2221 1 0 2.6910 20.062 131.4050   1148         2302
ZCHS2151 ZCHSFO51 1 0 0.0000 0.0617 0.000000  52481     K_CHSO1F
ZCHS2151 ZLSY2151 1 1 6.0040 17.855 0.000000  52481     L_EQ2334
ZCHS2221 ZMKR2222 1 0 3.3783 25.149 164.6074    600         2202
ZCPC4151 ZCPCFO51 1 0 0.0000 0.0617 0.000000  52481     K_CPCO1F
ZCPC4221 ZMIK4222 1 0 2.8217 20.478 145.9917   1074         4011
ZCRN4151 ZCRNFO51 1 0 0.0000 0.0617 0.000000  52481     K_CRNO1F
ZCRN4151 ZZUK4151 1 1 89.730 181.75 0.000000  52481     L_EQ2373
ZCRN4411 ZCRN4412 1 2 0.0000 0.0000 0.000000  14432      !CRN414
ZCRN4411 ZMIK4416 1 0 4.3840 43.136 441.2000   2480         H001
ZCRN4411 ZPOL4411 1 0 0.6560 6.9280 90.71880   2400         H801
ZCRN4412 ZPAS4411 1 0 2.7200 27.728 285.2000   2400         H002
ZCRN4412 ZPOL4412 1 0 0.6560 6.9280 90.71880   2400         H802
ZCZE4151 ZCZE4152 1 1 3.4582 10.963 0.000000  52481     L_EQ2375
ZCZE4151 ZCZEFO51 1 0 0.0000 0.0617 0.000000  52481     K_CZEO1F
ZCZE4151 ZCZEL151 1 0 0.0000 0.0617 0.000000  52481     K_CZE11L
ZCZE4152 ZCZEFO52 1 0 0.0000 0.0617 0.000000  52481     K_CZEO2F
ZCZE4152 ZCZEL251 1 0 0.0000 0.0617 0.000000  52481     K_CZE21L
ZCZE4221 ZCZE4222 1 2 0.0000 0.0000 0.000000  26241      !CZE214
ZCZE4221 ZPLE4221 1 0 1.7182 12.550 85.20660   1115         4203
ZCZE4222 ZPAT4222 1 0 5.3385 38.996 256.4669   1115         4008
ZCZT3221 ZMOS3221 1 0 3.3977 20.401 123.8017    767         3312
ZCZT3221 ZPRB3221 1 0 1.0019 7.2019 50.39260    952         3007
ZDAW5151 ZDAWFO51 1 0 0.0000 0.0617 0.000000  52481     K_DAWO1F
ZDBN3151 ZDBN3152 1 1 14.403 45.276 0.000000  52481     L_EQ2125
ZDBN3151 ZDBNFO51 1 0 0.0000 0.0617 0.000000  52481     K_DBNO1F
ZDBN3151 ZDBNG051 1 8 0.0000 0.0617 0.000000  52481     K_DBN01G
ZDBN3151 ZGRO3151 1 1 1.9178 6.3041 0.000000  52481     L_EQ2126
ZDBN3151 ZGRO3152 1 1 2.3922 8.7834 0.000000  52481     L_EQ2127
ZDBN3152 ZDBNFO52 1 0 0.0000 0.0617 0.000000  52481     K_DBNO2F
ZDBN3152 ZDBNG052 1 8 0.0000 0.0617 0.000000  52481     K_DBN02G
ZDBN3152 ZGRO3151 1 1 1.2584 6.8692 0.000000  52481     L_EQ2210
ZDBN3152 ZGRO3152 1 1 1.1943 7.3580 0.000000  52481     L_EQ2211
ZDBN3411 ZDBN3412 1 2 0.0000 0.0000 0.000000  14432      !DBN413
ZDBN3411 ZDBNG013 1 0 0.0000 0.8160 0.000000  14432     K_DBN03G
ZDBN3411 ZDBNG014 1 0 0.0000 0.8160 0.000000  14432     K_DBN04G
ZDBN3411 ZDBNG015 1 8 0.0000 0.8160 0.000000  14432     K_DBN05G
ZDBN3411 ZDBNG016 1 0 0.0000 0.8160 0.000000  14432     K_DBN06G
ZDBN3411 ZPAS4411 1 0 2.8320 29.680 397.5375   2000          422
ZDBN3411 ZPAS4412 1 0 3.0560 32.400 339.8813   1780          401
ZDBN3411 ZWRC4411 1 0 2.5440 27.024 397.5375   1200          423
ZDBN3412 XAL_DB11 1 8 2.3360 24.432 298.3500   2000         U008
ZDBN3412 ZWIE3412 1 8 3.4080 38.816 476.0000   2000         G002
ZDOD4151 ZDODFO51 1 0 0.0000 0.0617 0.000000  52481     K_DODO1F
ZDOD4151 ZDODG051 1 8 0.0000 0.0617 0.000000  52481     K_DOD01G
ZDOD4151 ZDODL151 1 0 0.0000 0.0617 0.000000  52481     K_DOD11L
ZDOD4151 ZGLN4151 1 1 11.790 39.262 0.000000  52481     L_EQ2234
ZDOD4151 ZLSN4151 1 1 67.840 195.02 0.000000  52481     L_EQ2235
ZDOD4151 ZREC4151 1 1 59.718 142.04 0.000000  52481     L_EQ2236
ZDUN5151 ZDUNFO51 1 0 0.0000 0.0617 0.000000  52481     K_DUNO1F
ZDUN5151 ZSLK5151 1 1 5.9955 18.284 0.000000  52481     L_EQ2323
ZDUN5151 ZZYD5151 1 1 24.404 62.413 0.000000  52481     L_EQ2324
ZDUN5221 ZZYD5222 1 0 2.7588 20.502 267.9959    960         6601
ZDUN5411 ZDUN5412 1 2 0.0000 0.0000 0.000000  14432      !DUN415
ZDUN5412 ZDAW5411 1 0 0.1600 1.6000 0.068800   1220         N601
ZDUN5412 ZSLK5411 1 0 2.0800 24.960 250.0000   1500         N001
ZEBE1151 ZEBEL152 1 0 0.0000 0.0617 0.000000  52481     K_EBE12L
ZEBE1151 ZEBEL15E 1 0 0.0000 0.0617 0.000000  52481     K_EBE1EL
ZEKB1411 XEL_AL11 1 8 2.1440 23.216 320.8312   2907         U009
ZEKB1411 XEL_AL12 1 0 2.1440 23.216 320.8312   2907         U010
ZEKB1411 ZLMS1411 1 0 2.3360 24.672 323.4312   2865         E702
ZEKB1411 ZLMS1411 2 0 2.3360 24.672 323.1813   2865         E701
ZELK1151 ZEKB1151 1 1 0.0557 0.6703 0.000000  52481     L_EQ2111
ZELK1151 ZELKFO51 1 0 0.0000 0.0617 0.000000  52481     K_ELKO1F
ZELK1151 ZELKL151 1 0 0.0000 0.0617 0.000000  52481     K_ELK11L
ZELK1151 ZELKL15E 1 0 0.0000 0.0617 0.000000  52481     K_ELK1EL
ZELK1151 ZOLM5151 1 1 45.053 141.43 0.000000  52481     L_EQ2112
ZELK1221 ZOST1221 1 0 5.1691 38.212 253.3058    720         1007
ZEPL1411 ZEPLG011 1 0 0.0000 0.8160 0.000000  14432     K_EPL01G
ZGBL5151 ZGBL5152 1 1 0.5735 1.7630 0.000000  52481     L_EQ2088
ZGBL5151 ZGBLFO51 1 0 0.0000 0.0617 0.000000  52481     K_GBLO1F
ZGBL5151 ZGDA5151 1 1 2.0800 5.7572 0.000000  52481     L_EQ2089
ZGBL5151 ZGDA5152 1 1 1.8440 4.8497 0.000000  52481     L_EQ2090
ZGBL5151 ZGRU5151 1 1 23.036 55.095 0.000000  52481     L_EQ2091
ZGBL5152 ZGBLFO52 1 0 0.0000 0.0617 0.000000  52481     K_GBLO2F
ZGBL5152 ZGDA5151 1 1 11.468 38.894 0.000000  52481     L_EQ2097
ZGBL5152 ZGDA5152 1 1 3.6615 6.5425 0.000000  52481     L_EQ2098
ZGBL5152 ZPLP5151 1 1 8.4555 29.917 0.000000  52481     L_EQ2099
ZGBL5411 ZGBL5412 1 2 0.0000 0.0000 0.000000  14432      !GBL415
ZGBL5411 ZGDP5411 1 0 0.8320 9.1040 261.3813   1200         N405
ZGBL5411 ZGRU5411 1 0 3.5840 41.328 452.2000   1200         N002
ZGBL5412 ZGDA5411 1 0 0.6720 7.8560 130.6875   1200         N404
ZGBL5412 ZOLM5411 1 0 3.8400 44.720 411.2000   1200         N003
ZGDA5151 ZGDA5152 1 1 10.293 25.353 0.000000  52481     L_EQ2100
ZGDA5151 ZGDAFO51 1 0 0.0000 0.0617 0.000000  52481     K_GDAO1F
ZGDA5151 ZGRU5151 1 1 48.846 165.00 0.000000  52481     L_EQ2101
ZGDA5151 ZZRC5151 1 1 6.2569 18.894 0.000000  52481     L_EQ2102
ZGDA5152 ZGDAFO52 1 0 0.0000 0.0617 0.000000  52481     K_GDAO2F
ZGDA5152 ZPLP5151 1 1 21.338 55.037 0.000000  52481     L_EQ2107
ZGDA5152 ZZRC5151 1 1 9.2505 30.389 0.000000  52481     L_EQ2108
ZGDA5221 ZGDA5222 1 2 0.0000 0.0000 0.000000  26241      !GDA215
ZGDA5411 ZZRC5411 1 0 1.5200 17.568 130.6875   1200         N403
ZGDP5411 ZPLP5411 1 0 1.0080 12.880 192.0000   3000         N407
ZGDP5411 ZPLP5411 2 8 1.0080 12.880 192.0000   3000         N408
ZGDP5411 ZZRC5411 1 0 1.7280 18.960 261.3813   1200         N406
ZGLN4151 ZGLNFO51 1 0 0.0000 0.0617 0.000000  52481     K_GLNO1F
ZGLN4221 ZGLN4222 1 2 0.0000 0.0000 0.000000  26241      !GLN214
ZGLN4221 ZKRA4222 1 0 2.7491 19.418 142.9959    920         4524
ZGLN4221 ZREC4221 1 0 5.0481 37.699 252.1901    920         4532
ZGLN4222 ZPLC4222 1 0 0.5082 3.4896 21.23970    920         4527
ZGOR4151 ZDOD4151 1 1 28.596 72.860 0.000000  52481     L_EQ2222
ZGOR4151 ZGORFO51 1 0 0.0000 0.0617 0.000000  52481     K_GORO1F
ZGOR4151 ZGORG054 1 8 0.0000 0.0617 0.000000  52481     K_GOR04G
ZGOR4151 ZGORG055 1 8 0.0000 0.0617 0.000000  52481     K_GOR05G
ZGOR4151 ZGORG056 1 8 0.0000 0.0617 0.000000  52481     K_GOR06G
ZGOR4151 ZGORG058 1 8 0.0000 0.0617 0.000000  52481     K_GOR08G
ZGOR4151 ZLSN4151 1 1 10.696 33.564 0.000000  52481     L_EQ2223
ZGOR4221 ZKRA4221 1 0 5.0481 37.699 252.1901    905         4021
ZGOR4221 ZLSN4222 1 0 5.1014 37.200 252.8099   1115         4423
ZGRO3151 ZGRO3152 1 1 3.7449 10.987 0.000000  52481     L_EQ2258
ZGRO3151 ZGROFO51 1 0 0.0000 0.0617 0.000000  52481     K_GROO1F
ZGRO3151 ZGROL152 1 0 0.0000 0.0617 0.000000  52481     K_GRO12L
ZGRO3151 ZGROL15E 1 0 0.0000 0.0617 0.000000  52481     K_GRO1EL
ZGRO3152 ZGROFO52 1 0 0.0000 0.0617 0.000000  52481     K_GROO2F
ZGRO3152 ZGROL25E 1 0 0.0000 0.0617 0.000000  52481     K_GRO2EL
ZGRO3221 ZGRO3222 1 2 0.0000 0.0000 0.000000  26241      !GRO213
ZGRO3221 ZKED3221 1 0 2.8024 19.902 131.5909   1115         3501
ZGRO3222 ZZBK4221 1 0 4.9997 40.099 288.4091   1062          211
ZGRU5151 ZGRUFO51 1 0 0.0000 0.0617 0.000000  52481     K_GRUO1F
ZGRU5151 ZJAS5151 1 1 7.6399 21.935 0.000000  52481     L_EQ2259
ZGRU5151 ZTEL5151 1 1 12.688 36.008 0.000000  52481     L_EQ2260
ZGRU5221 ZGRU5222 1 2 0.0000 0.0000 0.000000  26241      !GRU215
ZGRU5221 ZTEL5222 1 0 2.7298 20.309 132.9959    720         6202
ZGRU5222 ZJAS5221 1 0 2.2990 21.925 187.6033    720         6004
ZGRU5411 ZJAS5411 1 0 2.1280 21.360 285.9187   2250         N006
ZGRU5411 ZPLP5411 1 0 1.6000 19.856 334.9063   3000         N008
ZGRU5411 ZPLP5411 2 8 1.6000 19.936 284.1250   3000         N007
ZHAL3151 ZKAT3151 1 1 1.9590 6.0803 0.000000  52481     L_EQ2286
ZHAL3151 ZSIE3152 1 1 74.154 191.50 0.000000  52481     L_EQ2287
ZHAL3151 ZWIE3152 1 1 4.6791 15.077 0.000000  52481     L_EQ2288
ZHAL3152 ZHALL254 1 0 0.0000 0.0617 0.000000  52481     K_HAL24L
ZHAL3152 ZKED3151 1 1 13.020 33.275 0.000000  52481     L_EQ2293
ZHAL3152 ZWIE3153 1 1 6.8147 22.979 0.000000  52481     L_EQ2294
ZHAL3221 ZHAL3222 1 2 0.0000 0.0000 0.000000  26241      !HAL213
ZHAL3221 ZKOP3221 1 0 0.7018 4.6996 33.80170   1126         3303
ZHCZ3221 ZJOA3221 1 0 0.7018 4.6996 33.59500   1174         3102
ZHCZ3221 ZWRZ3221 1 0 0.3001 1.9989 14.40080   1058         3103
ZJAM3151 ZLAG3151 1 1 1.6190 4.4504 0.000000  52481     L_EQ2327
ZJAM3221 ZJAM3222 1 2 0.0000 0.0000 0.000000  26241      !JAM213
ZJAM3222 ZLAG3221 1 0 0.7986 4.6996 28.20250    714         3407
ZJAN1151 ZJAN1152 1 1 7.8565 26.147 0.000000  52481     L_EQ2335
ZJAN1151 ZJANFO51 1 0 0.0000 0.0617 0.000000  52481     K_JANO1F
ZJAN1151 ZJANL151 1 0 0.0000 0.0617 0.000000  52481     K_JAN11L
ZJAN1151 ZZGI1151 1 1 1.4665 4.8848 0.000000  52481     L_EQ2336
ZJAN1152 ZJANFO52 1 0 0.0000 0.0617 0.000000  52481     K_JANO2F
ZJAN1152 ZJANL251 1 0 0.0000 0.0617 0.000000  52481     K_JAN21L
ZJAN1152 ZZGI1152 1 1 4.0680 11.529 0.000000  52481     L_EQ2337
ZJAN1221 ZJAN1222 1 2 0.0000 0.0000 0.000000  26241      !JAN211
ZJAN1221 ZROG1222 1 0 4.4722 24.447 158.6777   1080         1006
ZJAN1221 ZZGI1221 1 0 2.3861 13.020 87.29340    982         1201
ZJAN1222 ZOLT1222 1 0 5.7402 43.149 261.5909   1048         1010
ZJAN1222 ZPAB1221 1 0 1.3891 8.0780 50.95040    922         1301
ZJAN1222 ZPIO1221 1 0 2.1393 15.599 102.9959   1062         1003
ZJAS5151 ZJASFO51 1 0 0.0000 0.0617 0.000000  52481     K_JASO1F
ZJAS5151 ZJASL151 1 0 0.0000 0.0617 0.000000  52481     K_JAS11L
ZJAS5151 ZJASL152 1 0 0.0000 0.0617 0.000000  52481     K_JAS12L
ZJAS5221 ZJAS5222 1 2 0.0000 0.0000 0.000000  26241      !JAS215
ZJOA3221 ZJOA3222 1 2 0.0000 0.0000 0.000000  26241      !JOA213
ZJOA3221 ZLOS3221 1 0 1.9021 13.702 89.79340   1074         3010
ZJOA3221 ZXJL3221 1 0 0.4017 2.5023 17.99590   1172        3005K
ZJOA3411 ZJOA3412 1 2 0.0000 0.0000 0.000000  14432      !JOA413
ZJOA3411 ZWIE3411 1 0 3.9040 45.600 451.8000   2000         G001
ZKAT3221 ZKAT3222 1 2 0.0000 0.0000 0.000000  26241      !KAT213
ZKAT3221 ZLAG3222 1 0 0.9002 6.9018 44.79340   1126         3003
ZKAT3222 ZKOP3222 1 0 1.9021 13.000 90.80580   1126         3311
ZKED3151 ZKEDG051 1 8 0.0000 0.0617 0.000000  52481     K_KED01G
ZKED3151 ZKEDG053 1 0 0.0000 0.0617 0.000000  52481     K_KED03G
ZKED3151 ZKEDL152 1 0 0.0000 0.0617 0.000000  52481     K_KED12L
ZKED3151 ZKEDL153 1 0 0.0000 0.0617 0.000000  52481     K_KED13L
ZKED3151 ZKEDL154 1 0 0.0000 0.0617 0.000000  52481     K_KED14L
ZKED3151 ZKEDL155 1 0 0.0000 0.0617 0.000000  52481     K_KED15L
ZKED3151 ZKEDL156 1 0 0.0000 0.0617 0.000000  52481     K_KED16L
ZKED3151 ZKEDL15A 1 0 0.0000 0.0617 0.000000  52481     K_KED1AL
ZKED3151 ZWIE3153 1 1 4.0789 11.176 0.000000  52481     L_EQ2359
ZKED3221 ZWIE3221 1 0 2.4006 16.500 116.1983   1115         3001
ZKHK3221 ZKHK3222 1 2 0.0000 0.0000 0.000000  26241      !KHK213
ZKHK3221 ZKHKG021 1 0 0.0000 0.2468 0.000000  26241     K_KHK01G
ZKHK3222 ZLOS3222 1 0 1.5004 11.301 73.40910    920         3403
ZKIE2221 ZJOA3222 1 0 5.4014 34.998 214.1942    952          209
ZKIE2221 ZKIE2222 1 2 0.0000 0.0000 0.000000  26241      !KIE212
ZKIE2221 ZKPK2221 1 0 1.1616 7.2310 46.54960    720         2407
ZKIE2221 ZROZ2221 1 0 5.8709 30.081 193.6157    872         2405
ZKIE2222 ZLOS3222 1 0 7.2019 39.499 237.1901    714          208
ZKIE2222 ZRAD2222 1 0 1.2003 8.7023 57.00410    920         2406
ZKIE2411 ZKIE2412 1 2 0.0000 0.0000 0.000000  14432      !KIE412
ZKIE2411 ZPEL2411 1 0 3.6160 42.304 442.4000   1840         F003
ZKLA3151 ZBGC2151 1 1 17.771 37.735 0.000000  52481     L_EQ2342
ZKLA3151 ZTAW3151 1 1 1.0503 2.8701 0.000000  52481     L_EQ2343
ZKLA3152 ZTAW3151 1 1 1.1798 3.4316 0.000000  52481     L_EQ2202
ZKLA3221 ZKLA3222 1 2 0.0000 0.0000 0.000000  26241      !KLA213
ZKLA3221 ZSKA3222 1 0 7.7004 37.002 249.4008    877         3006
ZKLA3222 ZLUA3221 1 0 5.5563 30.395 185.8884    844         3019
ZKOM3151 ZKOM3152 1 1 2.4974 7.0192 0.000000  52481     L_EQ2135
ZKOM3151 ZKOP3151 1 1 62.690 126.09 0.000000  52481     L_EQ2136
ZKOM3151 ZPRB3151 1 1 3.1194 9.9498 0.000000  52481     L_EQ2137
ZKOM3152 ZBIR3152 1 1 34.020 85.117 0.000000  52481     L_EQ2150
ZKOM3152 ZKOP3151 1 1 7.7730 17.682 0.000000  52481     L_EQ2151
ZKOM3152 ZKOP3153 1 1 29.016 173.06 0.000000  52481     L_EQ2152
ZKOM3152 ZPRB3151 1 1 4.6246 12.689 0.000000  52481     L_EQ2153
ZKON4151 ZADA4151 1 1 7.0712 20.478 0.000000  52481     L_EQ2186
ZKON4151 ZKONFO51 1 0 0.0000 0.0617 0.000000  52481     K_KONO1F
ZKON4151 ZKONG051 1 8 0.0000 0.0617 0.000000  52481     K_KON01G
ZKON4151 ZKONL152 1 0 0.0000 0.0617 0.000000  52481     K_KON12L
ZKON4152 ZADA4151 1 1 13.322 46.319 0.000000  52481     L_EQ2194
ZKON4152 ZKONFO52 1 0 0.0000 0.0617 0.000000  52481     K_KONO2F
ZKON4152 ZWLA5151 1 1 14.835 48.945 0.000000  52481     L_EQ2195
ZKON4221 ZKON4222 1 2 0.0000 0.0000 0.000000  26241      !KON214
ZKON4221 ZPAT4222 1 0 0.2856 1.6988 11.46690   1170         4320
ZKON4222 ZKONG026 1 0 0.0000 0.2468 0.000000  26241     K_KON06G
ZKON4222 ZPAT4221 1 0 0.2856 1.6988 11.46690   1170         4319
ZKOP3151 ZHAL3151 1 1 3.8345 8.6963 0.000000  52481     L_EQ2231
ZKOP3151 ZKOP3153 1 1 0.2928 1.2269 0.000000  52481     L_EQ2232
ZKOP3151 ZWIE3151 1 1 14.798 40.835 0.000000  52481     L_EQ2233
ZKOP3152 ZBIR3151 1 1 3.8284 11.840 0.000000  52481     L_EQ2050
ZKOP3152 ZBIR3152 1 1 3.6881 11.758 0.000000  52481     L_EQ2051
ZKOP3152 ZKAT3152 1 1 11.966 36.825 0.000000  52481     L_EQ2052
ZKOP3152 ZKOM3151 1 1 5.3458 14.925 0.000000  52481     L_EQ2053
ZKOP3152 ZKOPG059 1 0 0.0000 0.0617 0.000000  52481     K_KOP09G
ZKOP3153 ZHAL3151 1 1 0.8990 3.6361 0.000000  52481     L_EQ2245
ZKOP3153 ZKAT3151 1 1 2.6923 14.043 0.000000  52481     L_EQ2246
ZKOP3153 ZKOPG150 1 8 0.0000 0.0617 0.000000  52481     K_KOP10G
ZKOP3153 ZSIE3152 1 1 37.983 178.48 0.000000  52481     L_EQ2247
ZKOP3153 ZWIE3151 1 1 5.6592 20.857 0.000000  52481     L_EQ2248
ZKOP3221 ZKOP3222 1 2 0.0000 0.0000 0.000000  26241      !KOP213
ZKOP3221 ZKOPG122 1 0 0.0000 0.2468 0.000000  26241     K_KOP12G
ZKOP3221 ZWIE3221 1 0 1.5004 10.600 75.00000   1115         3301
ZKOP3222 XLI_KO21 1 0 2.9234 16.713 119.0083   1050          904
ZKOP3222 ZKOPG121 1 8 0.0000 0.2468 0.000000  26241     K_KOP11G
ZKOR1151 ZKORFO51 1 0 0.0000 0.0617 0.000000  52481     K_KORO1F
ZKOZ2151 ZJAN1151 1 1 69.294 213.92 0.000000  52481     L_EQ2282
ZKOZ2151 ZJAN1152 1 1 55.705 169.23 0.000000  52481     L_EQ2283
ZKOZ2151 ZKOZFO51 1 0 0.0000 0.0617 0.000000  52481     K_KOZO1F
ZKOZ2151 ZKOZG052 1 0 0.0000 0.0617 0.000000  52481     K_KOZ02G
ZKOZ2151 ZKOZG056 1 8 0.0000 0.0617 0.000000  52481     K_KOZ06G
ZKOZ2151 ZKOZL152 1 0 0.0000 0.0617 0.000000  52481     K_KOZ12L
ZKOZ2151 ZLSY2151 1 1 72.376 152.18 0.000000  52481     L_EQ2284
ZKOZ2151 ZSDU1151 1 1 97.432 203.00 0.000000  52481     L_EQ2285
ZKOZ2221 ZKOZG021 1 0 0.0000 0.2468 0.000000  26241     K_KOZ01G
ZKOZ2221 ZKOZG023 1 0 0.0000 0.2468 0.000000  26241     K_KOZ03G
ZKOZ2221 ZKOZG024 1 0 0.0000 0.2468 0.000000  26241     K_KOZ04G
ZKOZ2221 ZKOZG025 1 0 0.0000 0.2468 0.000000  26241     K_KOZ05G
ZKOZ2221 ZKOZG027 1 0 0.0000 0.2468 0.000000  26241     K_KOZ07G
ZKOZ2221 ZKOZG028 1 0 0.0000 0.2468 0.000000  26241     K_KOZ08G
ZKOZ2221 ZPUL2221 1 0 2.6088 19.558 138.4091   1115         2005
ZKOZ2221 ZPUL2222 1 0 2.6088 19.558 138.4091   1115         2006
ZKOZ2221 ZROZ2221 1 0 2.7782 20.730 135.8058    905         2403
ZKOZ2221 ZROZ2222 1 0 2.9863 21.069 143.2025    702         2404
ZKOZ2411 ZKOZG019 1 8 0.0000 0.8160 0.000000  14432     K_KOZ09G
ZKOZ2411 ZKOZG110 1 8 0.0000 0.8160 0.000000  14432     K_KOZ10G
ZKOZ2411 ZKOZG111 1 0 0.0000 0.8160 0.000000  14432     K_KOZ11G
ZKOZ2411 ZLSY2411 1 0 2.6720 30.240 338.6000   1000         F001
ZKOZ2411 ZOSC2411 1 0 2.8160 34.304 358.4000   1810         F401
ZKPK2151 ZKPKFO51 1 0 0.0000 0.0617 0.000000  52481     K_KPKO1F
ZKPK2151 ZKPKL151 1 0 0.0000 0.0617 0.000000  52481     K_KPK11L
ZKPK2151 ZKPKL152 1 0 0.0000 0.0617 0.000000  52481     K_KPK12L
ZKPK2221 ZRAD2221 1 0 1.4084 10.890 68.26450   1250         2408
ZKRA4221 ZDOD4221 1 0 0.0774 0.5856 0.000000  26241         4511
ZKRA4221 ZKRA4222 1 2 0.0000 0.0000 0.000000  26241      !KRA222
ZKRA4221 ZKRAG025 1 0 0.0000 0.2468 0.000000  26241     K_KRA05G
ZKRA4221 ZKRAG026 1 0 0.0000 0.2468 0.000000  26241     K_KRA06G
ZKRA4221 ZMON4221 1 0 2.2700 16.771 111.1983   1074         4522
ZKRA4222 ZKRAG022 1 0 0.0000 0.2468 0.000000  26241     K_KRA02G
ZKRA4222 ZNCR4221 1 0 0.0532 0.1984 0.041300   1021         4533
ZKRA4411 XVI_KR11 1 8 0.3520 3.8880 50.50000   1500         U011
ZKRA4411 XVI_KR12 1 0 0.3520 3.8880 50.50000   1500         U012
ZKRA4411 ZKRAG017 1 0 0.0000 0.8160 0.000000  14432     K_KRA07G
ZKRA4411 ZKRAG018 1 0 0.0000 0.8160 0.000000  14432     K_KRA08G
ZKRA4411 ZMON4412 1 0 1.1680 13.744 142.7188   2148         H501
ZKRA4411 ZPLE4411 1 0 5.9360 69.216 741.8125   2000         M001
ZKRI2151 ZBGC2151 1 1 5.2490 16.352 0.000000  52481     L_EQ2338
ZKRI2151 ZKLA3151 1 1 52.157 135.69 0.000000  52481     L_EQ2339
ZKRI2151 ZKRIFO51 1 0 0.0000 0.0617 0.000000  52481     K_KRIO1F
ZKRI2151 ZTAW3151 1 1 35.348 80.210 0.000000  52481     L_EQ2340
ZKRI2411 XKR_LE11 1 0 1.7920 17.664 215.6625   1500         U006
ZKRI2411 ZKRI2412 1 2 0.0000 0.0000 0.000000  14432      !KRI411
ZKRI2411 ZTAW3412 1 0 2.1120 22.448 290.1812   2000          415
ZKRI2412 XKR_LE12 1 0 1.7920 17.664 215.6625   1500         U007
ZKRI2412 ZRZE2411 1 0 1.9040 22.848 229.1625   1900         F302
ZKRM4151 ZCZE4152 1 1 51.201 123.18 0.000000  52481     L_EQ2118
ZKRM4151 ZKRMFO51 1 0 0.0000 0.0617 0.000000  52481     K_KRMO1F
ZKRM4151 ZPLE4152 1 1 3.8103 12.894 0.000000  52481     L_EQ2119
ZKRM4411 ZJAS5411 1 0 4.6240 53.760 693.0375   1800         429A
ZLAG3151 ZKAT3152 1 1 1.9929 6.2509 0.000000  52481     L_EQ2370
ZLAG3221 ZLAG3222 1 2 0.0000 0.0000 0.000000  26241      !LAG213
ZLAG3221 ZLAGG027 1 8 0.0000 0.2468 0.000000  26241     K_LAG07G
ZLAG3222 ZLAGG026 1 8 0.0000 0.2468 0.000000  26241     K_LAG06G
ZLAG3222 ZXJL3221 1 0 2.5991 19.500 124.0083   1172        3005B
ZLAG3411 ZLAG3412 1 2 0.0000 0.0000 0.000000  14432      !LAG413
ZLAG3411 ZLAGG110 1 0 0.0000 0.8160 0.000000  14432     K_LAG10G
ZLAG3411 ZROK3411 1 0 1.1840 13.328 117.3625   2000         G005
ZLAG3411 ZTCN3411 1 0 0.7040 7.8560 71.12500   2000         G401
ZLEC2151 ZABR2151 1 1 0.2408 0.7804 0.000000  52481     L_EQ2109
ZLEC2151 ZLECG051 1 8 0.0000 0.0617 0.000000  52481     K_LEC01G
ZLEC2151 ZLECG052 1 8 0.0000 0.0617 0.000000  52481     K_LEC02G
ZLEC2151 ZLECL151 1 0 0.0000 0.0617 0.000000  52481     K_LEC11L
ZLEC2151 ZLECL152 1 0 0.0000 0.0617 0.000000  52481     K_LEC12L
ZLEC2151 ZLSY2151 1 1 4.0196 13.010 0.000000  52481     L_EQ2110
ZLES4151 ZKRM4151 1 1 19.134 45.365 0.000000  52481     L_EQ2113
ZLES4151 ZLESFO51 1 0 0.0000 0.0617 0.000000  52481     K_LESO1F
ZLES4151 ZLESL152 1 0 0.0000 0.0617 0.000000  52481     K_LES12L
ZLES4151 ZLESL15E 1 0 0.0000 0.0617 0.000000  52481     K_LES1EL
ZLES4151 ZOSR4151 1 1 17.383 61.242 0.000000  52481     L_EQ2114
ZLES4151 ZPAS4151 1 1 86.561 207.62 0.000000  52481     L_EQ2115
ZLES4151 ZPLE4153 1 1 16.854 38.620 0.000000  52481     L_EQ2116
ZLES4151 ZPPD4151 1 1 24.983 43.182 0.000000  52481     L_EQ2117
ZLES4221 ZPLE4221 1 0 4.5206 25.289 181.1983    943         4213
ZLES4221 ZPOL4222 1 0 4.5399 29.485 182.8099    933         4013
ZLOS3151 ZLAG3152 1 1 2.7225 7.4778 0.000000  52481     L_EQ2295
ZLOS3151 ZTCN3151 1 1 1.8646 4.7614 0.000000  52481     L_EQ2296
ZLOS3151 ZWRZ3151 1 1 15.688 38.311 0.000000  52481     L_EQ2297
ZLOS3151 ZWRZ3152 1 1 12.531 24.480 0.000000  52481     L_EQ2298
ZLOS3221 ZLOS3222 1 2 0.0000 0.0000 0.000000  26241      !LOS213
ZLOS3221 ZSIE3222 1 0 2.8992 17.201 106.4050    910         3402
ZLSN4151 ZLSNFO51 1 0 0.0000 0.0617 0.000000  52481     K_LSNO1F
ZLSN4151 ZZUK4151 1 1 15.524 50.629 0.000000  52481     L_EQ2358
ZLSN4221 ZLSN4222 1 2 0.0000 0.0000 0.000000  26241      !LSN214
ZLSN4221 ZZGC4221 1 0 1.0938 8.0683 52.50000    750         4025
ZLSN4221 ZZUK4221 1 0 3.7316 27.569 182.6033    905         4023
ZLSN4222 ZMIK4221 1 0 6.0597 44.218 300.3926   1220         4014
ZLSY2151 ZLSYFO51 1 0 0.0000 0.0617 0.000000  52481     K_LSYO1F
ZLUA3151 ZLUAL15E 1 0 0.0000 0.0617 0.000000  52481     K_LUA1EL
ZLUA3151 ZSIE3151 1 1 7.6133 18.681 0.000000  52481     L_EQ2044
ZLUA3151 ZSKA3152 1 1 18.179 40.558 0.000000  52481     L_EQ2045
ZLUA3151 ZSKA3153 1 1 7.3350 17.037 0.000000  52481     L_EQ2046
ZLUA3151 ZTAW3151 1 1 31.725 66.037 0.000000  52481     L_EQ2047
ZLUA3151 ZWAN3151 1 1 0.8470 1.9868 0.000000  52481     L_EQ2048
ZLUA3151 ZWAN3152 1 1 7.8263 27.241 0.000000  52481     L_EQ2049
ZLUA3152 ZLUAFO52 1 0 0.0000 0.0617 0.000000  52481     K_LUAO2F
ZLUA3152 ZLUAL25E 1 0 0.0000 0.0617 0.000000  52481     K_LUA2EL
ZLUA3221 ZLUA3222 1 2 0.0000 0.0000 0.000000  26241      !LUA213
ZLUA3221 ZSIE3222 1 0 2.8992 20.202 145.0000   1085         3017
ZLUA3222 ZSIE3221 1 0 2.9088 20.067 145.0000   1085         3018
ZLUA3222 ZWAN3222 1 0 1.0019 6.3985 44.40080    853         3602
ZMIK4151 ZCRN4151 1 1 30.609 74.087 0.000000  52481     L_EQ2353
ZMIK4151 ZMIK4152 1 1 8.7798 26.026 0.000000  52481     L_EQ2354
ZMIK4151 ZMIKFO51 1 0 0.0000 0.0617 0.000000  52481     K_MIKO1F
ZMIK4151 ZMIKL151 1 0 0.0000 0.0617 0.000000  52481     K_MIK11L
ZMIK4151 ZTUE4151 1 1 0.6219 4.2495 0.000000  52481     L_EQ2355
ZMIK4152 ZCRN4151 1 1 24.223 54.605 0.000000  52481     L_EQ2372
ZMIK4152 ZMIKFO52 1 0 0.0000 0.0617 0.000000  52481     K_MIKO2F
ZMIK4152 ZMIKL251 1 0 0.0000 0.0617 0.000000  52481     K_MIK21L
ZMIK4221 ZMIK4222 1 2 0.0000 0.0000 0.000000  26241      !MIK223
ZMIK4221 ZMIKG022 1 0 0.0000 0.2468 0.000000  26241     K_MIK02G
ZMIK4221 ZMIKG023 1 0 0.0000 0.2468 0.000000  26241     K_MIK03G
ZMIK4221 ZMIKG024 1 0 0.0000 0.2468 0.000000  26241     K_MIK04G
ZMIK4221 ZPOL4222 1 0 5.0288 43.478 261.5909   1174         4002
ZMIK4221 ZSWI4222 1 0 7.0519 38.502 289.4008    910         4004
ZMIK4222 ZMIKG025 1 0 0.0000 0.2468 0.000000  26241     K_MIK05G
ZMIK4222 ZMIKG026 1 0 0.0000 0.2468 0.000000  26241     K_MIK06G
ZMIK4222 ZPOL4221 1 0 5.0288 43.478 261.5909   1174         4001
ZMIK4222 ZSWI4221 1 0 7.0519 38.502 289.4008    910         4003
ZMIK4411 ZMIK4414 1 7 0.0000 0.0000 0.000000  14432     ByPssPF2
ZMIK4411 ZMIK4415 1 7 0.0000 0.0000 0.000000  14432     ByPssPF4
ZMIK4411 ZMIK4416 1 2 0.0000 0.0000 0.000000  14432      !MIK416
ZMIK4411 ZPAS4412 1 0 3.5680 43.584 599.9000   2000         H013
ZMIK4412 XHG_MI11 1 0 0.2240 2.3680 28.36870   2500          567
ZMIK4413 XHG_MI12 1 0 0.2400 2.4960 30.25000   2500          568
ZMIK4414 ZMIK4412 1 7 0.0000 0.0000 0.000000  14432     ByPssPF1
ZMIK4415 ZMIK4413 1 7 0.0000 0.0000 0.000000  14432     ByPssPF3
ZMIK4416 ZMIKG111 1 0 0.0000 0.8160 0.000000  14432     K_MIK11G
ZMIL1151 ZMOR1152 1 1 36.201 79.201 0.000000  52481     L_EQ2035
ZMIL1151 ZPRG1152 1 1 66.947 138.76 0.000000  52481     L_EQ2036
ZMIL1151 ZWTO1151 1 1 3.4824 12.941 0.000000  52481     L_EQ2037
ZMIL1152 ZKOZ2151 1 1 21.496 42.602 0.000000  52481     L_EQ2038
ZMIL1152 ZMILFO52 1 0 0.0000 0.0617 0.000000  52481     K_MILO2F
ZMIL1152 ZPRG1152 1 1 2.4999 8.1312 0.000000  52481     L_EQ2039
ZMIL1152 ZSDU1151 1 1 11.041 36.927 0.000000  52481     L_EQ2040
ZMIL1221 ZMIL1222 1 2 0.0000 0.0000 0.000000  26241      !MIL211
ZMIL1221 ZMOR1222 1 0 2.5410 19.302 127.9959    905         1101
ZMIL1222 ZOST1221 1 0 7.5407 56.638 358.0579   1051         1004
ZMIL1411 ZMIL1412 1 2 0.0000 0.0000 0.000000  14432      !MIL411
ZMIL1411 ZMSK1411 1 0 1.7920 21.264 213.2812   1780         E101
ZMIL1411 ZSTN1411 1 0 0.5600 6.4320 136.7875   1780         E202
ZMIL1412 ZKOZ2411 1 8 2.4000 24.096 252.0000   2125          402
ZMIL1412 ZOLT1411 1 0 2.0320 23.408 250.0188   1200         E006
ZMIL1412 ZSTN1411 1 0 0.5600 6.4640 69.88130   1200         E203
ZMKR2151 ZCHS2151 1 1 12.997 32.567 0.000000  52481     L_EQ2041
ZMKR2151 ZMKRFO51 1 0 0.0000 0.0617 0.000000  52481     K_MKRO1F
ZMKR2151 ZSTW2151 1 1 11.359 25.915 0.000000  52481     L_EQ2042
ZMKR2151 ZZAM2151 1 1 1.8077 5.6168 0.000000  52481     L_EQ2043
ZMKR2221 ZMKR2222 1 2 0.0000 0.0000 0.000000  26241      !MKR212
ZMKR2222 ZZAM2221 1 0 1.5294 10.048 65.00000    971         2201
ZMON4151 ZDOD4151 1 1 8.4519 26.357 0.000000  52481     L_EQ2054
ZMON4151 ZGLN4151 1 1 8.6321 24.615 0.000000  52481     L_EQ2055
ZMON4151 ZGOR4151 1 1 24.465 69.076 0.000000  52481     L_EQ2056
ZMON4151 ZMON4152 1 1 1.9675 5.3579 0.000000  52481     L_EQ2057
ZMON4151 ZMONFO51 1 0 0.0000 0.0617 0.000000  52481     K_MONO1F
ZMON4151 ZPKW4151 1 1 43.584 121.73 0.000000  52481     L_EQ2058
ZMON4151 ZREC4151 1 1 16.232 42.294 0.000000  52481     L_EQ2059
ZMON4152 ZDOD4151 1 1 6.0742 15.662 0.000000  52481     L_EQ2060
ZMON4152 ZGOR4151 1 1 26.613 83.870 0.000000  52481     L_EQ2061
ZMON4152 ZMONFO52 1 0 0.0000 0.0617 0.000000  52481     K_MONO2F
ZMON4152 ZREC4151 1 1 4.1503 29.699 0.000000  52481     L_EQ2062
ZMON4221 ZMON4222 1 2 0.0000 0.0000 0.000000  26241      !MON214
ZMON4221 ZREC4221 1 8 5.0481 37.699 252.1901    920         4531
ZMON4222 ZPLC4221 1 0 3.5671 26.339 146.5909    920         4528
ZMON4411 ZMON4412 1 2 0.0000 0.0000 0.000000  14432      !MON414
ZMON4412 ZDUN5411 1 0 3.6000 42.384 441.3375   1840          418
ZMOR1151 ZMSK1152 1 1 1.5198 4.9332 0.000000  52481     L_EQ2063
ZMOR1151 ZPIA1151 1 1 1.9481 6.0185 0.000000  52481     L_EQ2064
ZMOR1151 ZPRG1151 1 1 2.2337 7.2310 0.000000  52481     L_EQ2065
ZMOR1152 ZMORFO52 1 0 0.0000 0.0617 0.000000  52481     K_MORO2F
ZMOR1152 ZMORL251 1 0 0.0000 0.0617 0.000000  52481     K_MOR21L
ZMOR1152 ZMSK1151 1 1 2.0340 6.7615 0.000000  52481     L_EQ2066
ZMOR1152 ZPIA1152 1 1 3.0843 10.291 0.000000  52481     L_EQ2067
ZMOR1152 ZPRG1152 1 1 1.6625 5.8516 0.000000  52481     L_EQ2068
ZMOR1152 ZSOC1151 1 1 8.6576 26.633 0.000000  52481     L_EQ2069
ZMOR1152 ZWTO1151 1 1 4.6004 23.723 0.000000  52481     L_EQ2070
ZMOR1221 ZKOZ2221 1 0 7.0664 37.428 269.0083   1600          220
ZMOR1221 ZMOR1222 1 2 0.0000 0.0000 0.000000  26241      !MOR211
ZMOR1221 ZPDE1221 1 0 5.8612 42.311 289.6074    890         1005
ZMOR1222 ZPIA1222 1 0 1.8489 11.301 46.34300   1250         1103
ZMOR1222 ZWTO1221 1 0 0.4501 3.1508 22.99590    900         1102
ZMOS3151 ZKOM3151 1 1 11.633 35.885 0.000000  52481     L_EQ2071
ZMOS3151 ZKOM3152 1 1 14.779 43.565 0.000000  52481     L_EQ2072
ZMOS3151 ZKOP3151 1 1 11.918 33.210 0.000000  52481     L_EQ2073
ZMOS3151 ZMOS3152 1 1 2.0812 6.5364 0.000000  52481     L_EQ2074
ZMOS3151 ZMOSFO51 1 0 0.0000 0.0617 0.000000  52481     K_MOSO1F
ZMOS3151 ZWIE3151 1 1 4.9453 15.251 0.000000  52481     L_EQ2075
ZMOS3151 ZWIE3152 1 1 2.5216 7.4705 0.000000  52481     L_EQ2076
ZMOS3152 ZKED3151 1 1 22.990 49.050 0.000000  52481     L_EQ2077
ZMOS3152 ZKOM3151 1 1 38.042 85.630 0.000000  52481     L_EQ2078
ZMOS3152 ZKOP3151 1 1 5.2962 13.930 0.000000  52481     L_EQ2079
ZMOS3152 ZKOP3153 1 1 16.219 148.83 0.000000  52481     L_EQ2080
ZMOS3152 ZMOSL251 1 0 0.0000 0.0617 0.000000  52481     K_MOS21L
ZMOS3152 ZWIE3151 1 1 4.9477 15.140 0.000000  52481     L_EQ2081
ZMOS3152 ZWIE3152 1 1 8.0392 26.073 0.000000  52481     L_EQ2082
ZMOS3152 ZWIE3153 1 1 5.3615 14.927 0.000000  52481     L_EQ2083
ZMOS3221 ZWIE3222 1 0 2.1006 14.902 104.4008    905         3302
ZMSK1152 ZPRG1151 1 1 1.9892 6.4493 0.000000  52481     L_EQ2092
ZMSK1411 ZMSK1412 1 2 0.0000 0.0000 0.000000  14432      !MSK411
ZMSW3151 ZKAT3152 1 1 0.4876 1.4617 0.000000  52481     L_EQ2093
ZMSW3151 ZLAG3151 1 1 1.8961 6.0270 0.000000  52481     L_EQ2094
ZMSW3151 ZMSWG053 1 8 0.0000 0.0617 0.000000  52481     K_MSW03G
ZMSW3151 ZMSWL151 1 0 0.0000 0.0617 0.000000  52481     K_MSW11L
ZMSW3151 ZMSWL152 1 0 0.0000 0.0617 0.000000  52481     K_MSW12L
ZMSW3151 ZMSWL153 1 0 0.0000 0.0617 0.000000  52481     K_MSW13L
ZMSW3151 ZSIE3151 1 1 10.385 29.836 0.000000  52481     L_EQ2095
ZMSW3151 ZTCN3151 1 1 57.200 151.20 0.000000  52481     L_EQ2096
ZNAR1151 ZELK1151 1 1 13.281 32.083 0.000000  52481     L_EQ2105
ZNAR1151 ZNARFO51 1 0 0.0000 0.0617 0.000000  52481     K_NARO1F
ZNAR1151 ZOST1151 1 1 9.1670 25.583 0.000000  52481     L_EQ2106
ZNAR1411 ZLMS1411 1 0 2.2400 24.288 303.0000   1500         E703
ZNAR1411 ZNAR1412 1 2 0.0000 0.0000 0.000000  14432      !NAR411
ZNCR4151 ZNCRFO51 1 0 0.0000 0.0617 0.000000  52481     K_NCRO1F
ZOLM5151 ZGRU5151 1 1 15.061 38.637 0.000000  52481     L_EQ2120
ZOLM5151 ZOLMFO51 1 0 0.0000 0.0617 0.000000  52481     K_OLMO1F
ZOLM5151 ZOLS5151 1 1 0.6510 2.1659 0.000000  52481     L_EQ2121
ZOLM5151 ZPLO1152 1 1 23.712 75.222 0.000000  52481     L_EQ2122
ZOLM5221 ZOLM5222 1 2 0.0000 0.0000 0.000000  26241      !OLS215
ZOLM5221 ZOLS5222 1 0 0.3678 3.7655 103.4091   1200         6501
ZOLM5411 ZOLM5412 1 2 0.0000 0.0000 0.000000  14432      !OLM415
ZOLS5151 ZGRU5151 1 1 46.423 163.65 0.000000  52481     L_EQ2123
ZOLS5151 ZOLSFO51 1 0 0.0000 0.0617 0.000000  52481     K_OLSO1F
ZOLS5151 ZOLSL151 1 0 0.0000 0.0617 0.000000  52481     K_OLS11L
ZOLS5151 ZOLSL152 1 0 0.0000 0.0617 0.000000  52481     K_OLS12L
ZOLS5221 ZOLS5222 1 2 0.0000 0.0000 0.000000  26241      !OLS215
ZOLS5221 ZWLA5221 1 0 13.112 77.401 539.7727    720         6002
ZOLT1151 ZSOC1151 1 1 5.2078 16.397 0.000000  52481     L_EQ2124
ZOLT1221 ZMOR1221 1 0 0.6486 4.8013 31.40500   1240         1011
ZOLT1221 ZOLT1222 1 2 0.0000 0.0000 0.000000  26241      !OLT211
ZOLT1221 ZSOC1221 1 0 1.9989 14.931 96.19830    905         1013
ZOLT1222 ZMOR1222 1 0 0.5711 4.2689 25.82640   1165         1012
ZOLT1411 ZMSK1412 1 0 0.3680 4.2080 45.28120   1810         E008
ZOLT1411 ZPLO1411 1 0 2.7360 31.728 338.8625   1780         E007
ZOLT1411 ZROG1411 1 0 5.0880 58.656 631.5187   2000         E009
ZOSC2151 ZABR2151 1 1 84.561 221.00 0.000000  52481     L_EQ2138
ZOSC2151 ZCHM2151 1 1 14.835 34.549 0.000000  52481     L_EQ2139
ZOSC2151 ZKOZ2151 1 1 104.47 205.58 0.000000  52481     L_EQ2140
ZOSC2151 ZOSCFO51 1 0 0.0000 0.0617 0.000000  52481     K_OSCO1F
ZOSC2151 ZPEL2151 1 1 11.232 45.448 0.000000  52481     L_EQ2141
ZOSC2151 ZROZ2151 1 1 3.2452 9.1282 0.000000  52481     L_EQ2142
ZOSC2151 ZSTW2151 1 1 10.228 20.264 0.000000  52481     L_EQ2143
ZOSC2411 ZOSC2412 1 2 0.0000 0.0000 0.000000  14432      !OSC412
ZOSC2412 ZPEL2412 1 0 1.7440 20.432 213.6000   1870         F002
ZOSP2151 ZOSPL151 1 0 0.0000 0.0617 0.000000  52481     K_OSP11L
ZOSR4151 ZADA4151 1 1 13.413 34.694 0.000000  52481     L_EQ2144
ZOSR4151 ZKON4151 1 1 19.457 60.302 0.000000  52481     L_EQ2145
ZOSR4151 ZOSRFO51 1 0 0.0000 0.0617 0.000000  52481     K_OSRO1F
ZOSR4151 ZPAS4151 1 1 9.0774 24.417 0.000000  52481     L_EQ2146
ZOSR4151 ZTRE1152 1 1 20.841 62.264 0.000000  52481     L_EQ2147
ZOSR4411 ZKRM4411 1 0 3.1520 32.816 443.0375   1800         H005
ZOSR4411 ZPAS4411 1 0 2.3840 25.376 268.6000   2000         H006
ZOST1151 ZOSTFO51 1 0 0.0000 0.0617 0.000000  52481     K_OSTO1F
ZOST1151 ZOSTG053 1 0 0.0000 0.0617 0.000000  52481     K_OST03G
ZOST1151 ZOSTG054 1 8 0.0000 0.0617 0.000000  52481     K_OST04G
ZOST1151 ZOSTG055 1 0 0.0000 0.0617 0.000000  52481     K_OST05G
ZOST1151 ZOSTL151 1 0 0.0000 0.0617 0.000000  52481     K_OST11L
ZOST1151 ZOSTL152 1 0 0.0000 0.0617 0.000000  52481     K_OST12L
ZOST1151 ZOSTL153 1 0 0.0000 0.0617 0.000000  52481     K_OST13L
ZOST1151 ZPLO1152 1 1 26.360 89.654 0.000000  52481     L_EQ2148
ZOST1151 ZPRG1151 1 1 19.631 56.754 0.000000  52481     L_EQ2149
ZOST1221 ZOST1222 1 2 0.0000 0.0000 0.000000  26241      !OST211
ZOST1221 ZOSTG021 1 0 0.0000 0.2468 0.000000  26241     K_OST01G
ZOST1222 ZOLS5222 1 0 3.4219 35.831 465.9298   1230          221
ZOST1222 ZOSTG022 1 0 0.0000 0.2468 0.000000  26241     K_OST02G
ZOST1411 ZLMS1411 1 0 1.0400 11.184 142.4375   2844         E010
ZOST1411 ZLMS1411 2 0 1.0400 11.184 142.4375   2844         E011
ZOST1411 ZOLM5412 1 0 3.8880 40.592 547.6625   2400          424
ZPAB1151 ZJAN1151 1 1 1.9796 5.6495 0.000000  52481     L_EQ2154
ZPAB1151 ZPABFO51 1 0 0.0000 0.0617 0.000000  52481     K_PABO1F
ZPAB1151 ZPABL151 1 0 0.0000 0.0617 0.000000  52481     K_PAB11L
ZPAB1151 ZPAI1151 1 1 9.5263 30.840 0.000000  52481     L_EQ2155
ZPAB1151 ZZGI1151 1 1 40.274 126.12 0.000000  52481     L_EQ2156
ZPAB1152 ZADA4151 1 1 20.782 58.190 0.000000  52481     L_EQ2157
ZPAB1152 ZJAN1151 1 1 4.6730 14.084 0.000000  52481     L_EQ2158
ZPAB1152 ZJAN1152 1 1 2.5156 7.8311 0.000000  52481     L_EQ2159
ZPAB1152 ZPABFO52 1 0 0.0000 0.0617 0.000000  52481     K_PABO2F
ZPAB1152 ZPABL251 1 0 0.0000 0.0617 0.000000  52481     K_PAB21L
ZPAB1152 ZTRE1151 1 1 19.804 57.209 0.000000  52481     L_EQ2160
ZPAB1152 ZZGI1151 1 1 4.5181 13.571 0.000000  52481     L_EQ2161
ZPAB1221 ZPAB1222 1 2 0.0000 0.0000 0.000000  26241      !PAB211
ZPAB1221 ZROG1222 1 8 2.7588 19.128 156.0537   1250         1008
ZPAB1222 ZADA4221 1 0 5.1691 29.998 196.1983    933          206
ZPAB1222 ZROG1221 1 0 2.7588 19.128 156.0537   1250         1009
ZPAI1151 ZEBE1151 1 1 0.6740 4.6125 0.000000  52481     L_EQ2162
ZPAI1151 ZPAI1152 1 1 2.2361 15.532 0.000000  52481     L_EQ2163
ZPAI1151 ZPAIFO51 1 0 0.0000 0.0617 0.000000  52481     K_PAIO1F
ZPAI1151 ZPIO1151 1 1 4.8594 18.497 0.000000  52481     L_EQ2164
ZPAI1152 ZEBE1151 1 1 0.5155 3.5042 0.000000  52481     L_EQ2165
ZPAI1152 ZPAIFO52 1 0 0.0000 0.0617 0.000000  52481     K_PAIO2F
ZPAI1152 ZPIO1152 1 1 6.0948 19.073 0.000000  52481     L_EQ2166
ZPAI1152 ZWRZ3151 1 1 11.691 40.900 0.000000  52481     L_EQ2167
ZPAS4151 ZCRN4151 1 1 6.0573 24.667 0.000000  52481     L_EQ2168
ZPAS4151 ZPAS4152 1 1 35.468 70.485 0.000000  52481     L_EQ2169
ZPAS4151 ZPASFO51 1 0 0.0000 0.0617 0.000000  52481     K_PASO1F
ZPAS4151 ZTRE1152 1 1 84.244 215.56 0.000000  52481     L_EQ2170
ZPAS4151 ZWRC4151 1 1 8.5341 19.592 0.000000  52481     L_EQ2171
ZPAS4151 ZWRC4152 1 1 5.8879 17.812 0.000000  52481     L_EQ2172
ZPAS4152 ZCRN4152 1 1 11.510 39.029 0.000000  52481     L_EQ2173
ZPAS4152 ZPASFO52 1 0 0.0000 0.0617 0.000000  52481     K_PASO2F
ZPAS4152 ZWRC4151 1 1 6.2351 15.920 0.000000  52481     L_EQ2174
ZPAS4152 ZWRC4152 1 1 5.0675 15.679 0.000000  52481     L_EQ2175
ZPAS4411 ZPAS4412 1 2 0.0000 0.0000 0.000000  14432      !PAS414
ZPAT4151 ZBYD5151 1 1 19.492 52.668 0.000000  52481     L_EQ2176
ZPAT4151 ZJAS5151 1 1 40.957 95.602 0.000000  52481     L_EQ2177
ZPAT4151 ZPAT4152 1 1 27.223 66.211 0.000000  52481     L_EQ2178
ZPAT4151 ZPATFO51 1 0 0.0000 0.0617 0.000000  52481     K_PATO1F
ZPAT4151 ZPATL151 1 0 0.0000 0.0617 0.000000  52481     K_PAT11L
ZPAT4151 ZWLA5151 1 1 51.121 153.25 0.000000  52481     L_EQ2179
ZPAT4152 ZADA4151 1 1 32.394 71.033 0.000000  52481     L_EQ2180
ZPAT4152 ZBYD5151 1 1 14.642 46.615 0.000000  52481     L_EQ2181
ZPAT4152 ZCZE4151 1 1 13.490 45.978 0.000000  52481     L_EQ2182
ZPAT4152 ZJAS5151 1 1 43.595 116.84 0.000000  52481     L_EQ2183
ZPAT4152 ZKON4152 1 1 0.4659 2.0957 0.000000  52481     L_EQ2184
ZPAT4152 ZPATFO52 1 0 0.0000 0.0617 0.000000  52481     K_PATO2F
ZPAT4152 ZPATG051 1 8 0.0000 0.0617 0.000000  52481     K_PAT01G
ZPAT4152 ZPATL251 1 0 0.0000 0.0617 0.000000  52481     K_PAT21L
ZPAT4152 ZPATL252 1 0 0.0000 0.0617 0.000000  52481     K_PAT22L
ZPAT4152 ZWLA5151 1 1 25.242 57.763 0.000000  52481     L_EQ2185
ZPAT4221 ZJAS5221 1 0 6.7082 42.118 279.0083    984          217
ZPAT4221 ZJAS5222 1 0 8.3103 43.270 266.5909    984          216
ZPAT4221 ZPAT4222 1 2 0.0000 0.0000 0.000000  26241      !PAT214
ZPAT4221 ZPATG022 1 0 0.0000 0.2468 0.000000  26241     K_PAT02G
ZPAT4221 ZPATG025 1 8 0.0000 0.2468 0.000000  26241     K_PAT05G
ZPAT4222 ZPATG026 1 8 0.0000 0.2468 0.000000  26241     K_PAT06G
ZPAT4222 ZWLA5221 1 8 5.6918 33.052 212.3967    890          215
ZPAT4411 ZKRM4411 1 0 3.1520 32.816 443.0375   2500         H014
ZPAT4411 ZPAT4412 1 2 0.0000 0.0000 0.000000  14432      !PAT414
ZPAT4411 ZPATG019 1 0 0.0000 0.8160 0.000000  14432     K_PAT09G
ZPDE1151 ZPDEFO51 1 0 0.0000 0.0617 0.000000  52481     K_PDEO1F
ZPDE1151 ZPDEL151 1 0 0.0000 0.0617 0.000000  52481     K_PDE11L
ZPDE1151 ZPLO1151 1 1 1.3467 4.1999 0.000000  52481     L_EQ2187
ZPDE1151 ZPLO1152 1 1 3.9059 60.540 0.000000  52481     L_EQ2188
ZPDE1151 ZSOC1151 1 1 4.8025 15.138 0.000000  52481     L_EQ2189
ZPDE1152 ZADA4151 1 1 38.288 117.75 0.000000  52481     L_EQ2190
ZPDE1152 ZPDEFO52 1 0 0.0000 0.0617 0.000000  52481     K_PDEO2F
ZPDE1152 ZPDEL251 1 0 0.0000 0.0617 0.000000  52481     K_PDE21L
ZPDE1152 ZPLO1152 1 1 1.5597 4.9804 0.000000  52481     L_EQ2191
ZPDE1152 ZSOC1151 1 1 41.319 81.773 0.000000  52481     L_EQ2192
ZPDE1152 ZZGI1152 1 1 21.393 83.542 0.000000  52481     L_EQ2193
ZPDE1221 ZPAT4221 1 0 7.0906 51.251 352.9959    890          207
ZPEL2151 ZBGC2151 1 1 71.152 171.42 0.000000  52481     L_EQ2196
ZPEL2151 ZCHM2151 1 1 9.5929 22.017 0.000000  52481     L_EQ2197
ZPEL2151 ZKLA3151 1 1 59.417 104.81 0.000000  52481     L_EQ2198
ZPEL2151 ZKLA3152 1 1 10.143 29.676 0.000000  52481     L_EQ2199
ZPEL2151 ZLUA3152 1 1 33.450 97.819 0.000000  52481     L_EQ2200
ZPEL2151 ZPELFO51 1 0 0.0000 0.0617 0.000000  52481     K_PELO1F
ZPEL2151 ZPELG051 1 8 0.0000 0.0617 0.000000  52481     K_PEL01G
ZPEL2151 ZPELL152 1 0 0.0000 0.0617 0.000000  52481     K_PEL12L
ZPEL2151 ZRAD2151 1 1 32.094 86.695 0.000000  52481     L_EQ2201
ZPEL2221 ZKLA3221 1 0 1.8005 21.199 208.5950   1250          222
ZPEL2221 ZPEL2222 1 2 0.0000 0.0000 0.000000  26241      !PEL212
ZPEL2221 ZPELG023 1 0 0.0000 0.2468 0.000000  26241     K_PEL03G
ZPEL2222 ZPELG022 1 0 0.0000 0.2468 0.000000  26241     K_PEL02G
ZPEL2222 ZPELG024 1 0 0.0000 0.2468 0.000000  26241     K_PEL04G
ZPEL2222 ZRAD2221 1 0 4.2689 31.770 207.9752   1126         2002
ZPEL2411 ZPEL2412 1 2 0.0000 0.0000 0.000000  14432      !PEL412
ZPEL2411 ZPELG017 1 0 0.0000 0.8160 0.000000  14432     K_PEL07G
ZPEL2411 ZPELG019 1 0 0.0000 0.8160 0.000000  14432     K_PEL09G
ZPEL2411 ZTAW3411 1 0 2.7040 31.904 316.4000   1500          405
ZPEL2412 ZPELG015 1 0 0.0000 0.8160 0.000000  14432     K_PEL05G
ZPEL2412 ZPELG016 1 0 0.0000 0.8160 0.000000  14432     K_PEL06G
ZPEL2412 ZRZE2411 1 0 1.6800 17.968 183.6000   2000         F301
ZPIA1151 ZPIAFO51 1 0 0.0000 0.0617 0.000000  52481     K_PIAO1F
ZPIA1151 ZPIAL151 1 0 0.0000 0.0617 0.000000  52481     K_PIA11L
ZPIA1151 ZPIAL152 1 0 0.0000 0.0617 0.000000  52481     K_PIA12L
ZPIA1151 ZSOC1151 1 1 18.957 42.585 0.000000  52481     L_EQ2203
ZPIA1152 ZKOZ2151 1 1 18.565 41.801 0.000000  52481     L_EQ2204
ZPIA1152 ZPIAL251 1 0 0.0000 0.0617 0.000000  52481     K_PIA21L
ZPIA1152 ZPIAL252 1 0 0.0000 0.0617 0.000000  52481     K_PIA22L
ZPIA1152 ZPIAL253 1 0 0.0000 0.0617 0.000000  52481     K_PIA23L
ZPIA1152 ZPRG1152 1 1 14.580 46.996 0.000000  52481     L_EQ2205
ZPIA1152 ZWTO1151 1 1 26.039 76.075 0.000000  52481     L_EQ2206
ZPIA1221 ZKOZ2221 1 0 5.8080 35.579 291.5909   1378          201
ZPIA1221 ZPIA1222 1 2 0.0000 0.0000 0.000000  26241      !PIA211
ZPIO1151 ZJAN1152 1 1 16.961 52.866 0.000000  52481     L_EQ2207
ZPIO1151 ZKPK2151 1 1 89.772 179.14 0.000000  52481     L_EQ2208
ZPIO1151 ZPIOFO51 1 0 0.0000 0.0617 0.000000  52481     K_PIOO1F
ZPIO1151 ZPIOL15E 1 0 0.0000 0.0617 0.000000  52481     K_PIO1EL
ZPIO1151 ZROZ2151 1 1 22.597 74.407 0.000000  52481     L_EQ2209
ZPIO1152 ZPIOFO52 1 0 0.0000 0.0617 0.000000  52481     K_PIOO2F
ZPIO1152 ZPIOL251 1 0 0.0000 0.0617 0.000000  52481     K_PIO21L
ZPIO1221 ZROG1221 1 0 1.9312 14.041 99.33880   1200         1403
ZPKW4151 ZPKWFO51 1 0 0.0000 0.0617 0.000000  52481     K_PKWO1F
ZPKW4152 ZPKWFO52 1 0 0.0000 0.0617 0.000000  52481     K_PKWO2F
ZPKW4221 ZPKW4222 1 2 0.0000 0.0000 0.000000  26241      !PKW214
ZPKW4221 ZZYD5221 1 8 7.3374 48.100 307.1901    720          218
ZPKW4222 ZBYD5221 1 0 2.2312 24.311 334.7107   1500          213
ZPKW4222 ZBYD5222 1 0 2.2312 24.311 334.7107   1500          214
ZPKW4222 ZPLE4222 1 0 2.1780 26.697 228.9050   1240         4209
ZPLC4151 ZPLCL151 1 0 0.0000 0.0617 0.000000  52481     K_PLC11L
ZPLC4151 ZPLCL152 1 0 0.0000 0.0617 0.000000  52481     K_PLC12L
ZPLC4151 ZPLCL153 1 0 0.0000 0.0617 0.000000  52481     K_PLC13L
ZPLC4151 ZPLCL154 1 0 0.0000 0.0617 0.000000  52481     K_PLC14L
ZPLC4221 ZPLC4222 1 2 0.0000 0.0000 0.000000  26241      !PLC214
ZPLE4151 ZCZE4151 1 1 9.2759 26.522 0.000000  52481     L_EQ2212
ZPLE4151 ZCZE4152 1 1 2.9802 8.9939 0.000000  52481     L_EQ2213
ZPLE4151 ZPLE4152 1 1 4.2519 12.341 0.000000  52481     L_EQ2214
ZPLE4151 ZPLEFO51 1 0 0.0000 0.0617 0.000000  52481     K_PLEO1F
ZPLE4151 ZPLEL151 1 0 0.0000 0.0617 0.000000  52481     K_PLE11L
ZPLE4151 ZPPD4151 1 1 24.608 65.305 0.000000  52481     L_EQ2215
ZPLE4152 ZCZE4151 1 1 5.7644 17.189 0.000000  52481     L_EQ2216
ZPLE4152 ZCZE4152 1 1 2.6935 8.8270 0.000000  52481     L_EQ2217
ZPLE4152 ZPLEFO52 1 0 0.0000 0.0617 0.000000  52481     K_PLEO2F
ZPLE4152 ZPLEL251 1 0 0.0000 0.0617 0.000000  52481     K_PLE21L
ZPLE4152 ZPPD4151 1 1 29.441 99.189 0.000000  52481     L_EQ2218
ZPLE4153 ZCZE4152 1 1 16.388 46.389 0.000000  52481     L_EQ2219
ZPLE4153 ZLSN4151 1 1 22.160 67.399 0.000000  52481     L_EQ2220
ZPLE4153 ZPLEFO53 1 0 0.0000 0.0617 0.000000  52481     K_PLEO3F
ZPLE4153 ZPPD4151 1 1 19.505 39.713 0.000000  52481     L_EQ2221
ZPLE4221 ZPLE4222 1 2 0.0000 0.0000 0.000000  26241      !PLE214
ZPLE4222 ZPOL4221 1 0 8.3974 53.046 328.8017    933         4012
ZPLE4222 ZPPD4221 1 0 1.1810 6.3791 44.00830    703         4201
ZPLE4411 ZKRM4411 1 0 0.8640 8.9920 121.4188   2000         H201
ZPLE4411 ZPLE4412 1 2 0.0000 0.0000 0.000000  14432      !PLE414
ZPLE4412 ZKRM4411 1 0 0.8640 8.9920 121.4188   2547         H202
ZPLO1151 ZPLOFO51 1 0 0.0000 0.0617 0.000000  52481     K_PLOO1F
ZPLO1152 ZPLOFO52 1 0 0.0000 0.0617 0.000000  52481     K_PLOO2F
ZPLO1152 ZPRG1151 1 1 71.279 168.57 0.000000  52481     L_EQ2224
ZPLO1411 ZEPL1411 1 0 0.5600 2.5280 68.83750    950         E601
ZPLO1411 ZGRU5411 1 0 3.3120 39.584 415.0000   2000          408
ZPLO1411 ZROG1412 1 0 5.7280 68.192 684.0000   2000         E002
ZPLP5151 ZJAS5151 1 1 68.882 162.92 0.000000  52481     L_EQ2225
ZPLP5151 ZPLPFO51 1 0 0.0000 0.0617 0.000000  52481     K_PLPO1F
ZPOL4151 ZCRN4151 1 1 3.2852 11.284 0.000000  52481     L_EQ2237
ZPOL4151 ZZUK4151 1 1 3.6748 11.575 0.000000  52481     L_EQ2238
ZPOL4152 ZCRN4151 1 1 26.373 81.758 0.000000  52481     L_EQ2239
ZPOL4152 ZCRN4152 1 1 3.9773 12.246 0.000000  52481     L_EQ2240
ZPOL4152 ZLSN4151 1 1 17.927 62.144 0.000000  52481     L_EQ2241
ZPOL4152 ZPOLFO52 1 0 0.0000 0.0617 0.000000  52481     K_POLO2F
ZPOL4152 ZZUK4151 1 1 6.2255 17.533 0.000000  52481     L_EQ2242
ZPOL4153 ZCRN4152 1 1 4.0946 13.225 0.000000  52481     L_EQ2243
ZPOL4153 ZZUK4151 1 1 7.2842 18.359 0.000000  52481     L_EQ2244
ZPOL4221 ZPOL4222 1 2 0.0000 0.0000 0.000000  26241      !POL214
ZPOL4221 ZZUK4222 1 0 1.1616 8.6104 57.00410   1000         4809
ZPOL4411 ZPOL4412 1 2 0.0000 0.0000 0.000000  14432      !POL414
ZPPD4151 ZCZE4152 1 1 6.4360 17.770 0.000000  52481     L_EQ2249
ZPPD4151 ZPPDFO51 1 0 0.0000 0.0617 0.000000  52481     K_PPDO1F
ZPPD4151 ZPPDL151 1 0 0.0000 0.0617 0.000000  52481     K_PPD11L
ZPRB3151 ZBIR3151 1 1 2.9246 9.5154 0.000000  52481     L_EQ2250
ZPRB3151 ZBIR3152 1 1 2.6088 8.2171 0.000000  52481     L_EQ2251
ZPRB3151 ZKAT3151 1 1 43.994 119.22 0.000000  52481     L_EQ2252
ZPRB3151 ZSIE3152 1 1 3.5889 11.392 0.000000  52481     L_EQ2253
ZPRB3151 ZSKA3151 1 1 4.4407 13.652 0.000000  52481     L_EQ2254
ZPRB3151 ZSKA3152 1 1 14.499 36.999 0.000000  52481     L_EQ2255
ZPRG1151 ZPRG1152 1 1 3.3069 10.562 0.000000  52481     L_EQ2256
ZPRG1151 ZPRGFO51 1 0 0.0000 0.0617 0.000000  52481     K_PRGO1F
ZPRG1151 ZPRGG051 1 8 0.0000 0.0617 0.000000  52481     K_PRG01G
ZPRG1151 ZPRGG053 1 8 0.0000 0.0617 0.000000  52481     K_PRG03G
ZPRG1151 ZPRGG151 1 0 0.0000 0.0617 0.000000  52481     K_PRG11G
ZPRG1152 ZPRGFO52 1 0 0.0000 0.0617 0.000000  52481     K_PRGO2F
ZPRG1152 ZPRGG054 1 8 0.0000 0.0617 0.000000  52481     K_PRG04G
ZPRG1152 ZPRGG152 1 8 0.0000 0.0617 0.000000  52481     K_PRG12G
ZPRG1152 ZWTO1151 1 1 9.0097 41.795 0.000000  52481     L_EQ2257
ZPRG1221 ZPRG1222 1 2 0.0000 0.0000 0.000000  26241         1107
ZPRG1222 ZPRGG123 1 0 0.0000 0.2468 0.000000  26241     K_PRG13G
ZPRG1222 ZPRGG124 1 0 0.0000 0.2468 0.000000  26241     K_PRG14G
ZPUL2221 ZPUL2222 1 2 0.0000 0.0000 0.000000  26241      !PUL212
ZPUL2221 ZPULG021 1 0 0.0000 0.2468 0.000000  26241     K_PUL01G
ZPUL2221 ZROZ2222 1 0 5.0723 29.509 190.1860    767         2001
ZRAD2151 ZKPK2151 1 1 1.7932 5.1812 0.000000  52481     L_EQ2261
ZRAD2151 ZLOS3151 1 1 30.235 70.337 0.000000  52481     L_EQ2262
ZRAD2151 ZLUA3152 1 1 41.441 85.582 0.000000  52481     L_EQ2263
ZRAD2151 ZRADFO51 1 0 0.0000 0.0617 0.000000  52481     K_RADO1F
ZRAD2151 ZWRZ3151 1 1 51.668 74.690 0.000000  52481     L_EQ2264
ZRAD2221 ZRAD2222 1 2 0.0000 0.0000 0.000000  26241      !RAD212
ZREC4151 ZDUN5151 1 1 18.114 46.332 0.000000  52481     L_EQ2267
ZREC4151 ZGLN4151 1 1 59.871 132.29 0.000000  52481     L_EQ2268
ZREC4151 ZRECFO51 1 0 0.0000 0.0617 0.000000  52481     K_RECO1F
ZREC4151 ZRECL151 1 0 0.0000 0.0617 0.000000  52481     K_REC11L
ZREC4151 ZRECL152 1 0 0.0000 0.0617 0.000000  52481     K_REC12L
ZREC4151 ZRECL15A 1 0 0.0000 0.0617 0.000000  52481     K_REC1AL
ZREC4151 ZRECL15W 1 0 0.0000 0.0617 0.000000  52481     K_REC1WL
ZROG1221 ZJOA3222 1 0 3.9688 27.878 200.3926    905          203
ZROG1221 ZROG1222 1 7 0.0000 0.0000 0.000000  26241      !ROG211
ZROG1221 ZROGG023 1 0 0.0000 0.2468 0.000000  26241     K_ROG03G
ZROG1221 ZROGG024 1 0 0.0000 0.2468 0.000000  26241     K_ROG04G
ZROG1222 ZJOA3221 1 0 4.3996 30.202 230.2066   1048          202
ZROG1222 ZROGG022 1 0 0.0000 0.2468 0.000000  26241     K_ROG02G
ZROG1222 ZROGG025 1 0 0.0000 0.2468 0.000000  26241     K_ROG05G
ZROG1411 ZJOA3411 1 0 2.1920 26.000 257.4000   2000          406
ZROG1411 ZOSR4411 1 0 3.5200 37.664 479.4625   2000          416
ZROG1411 ZROGG016 1 0 0.0000 0.8160 0.000000  14432     K_ROG06G
ZROG1411 ZROGG018 1 0 0.0000 0.8160 0.000000  14432     K_ROG08G
ZROG1411 ZROGG111 1 0 0.0000 0.8160 0.000000  14432     K_ROG11G
ZROG1411 ZROGG112 1 0 0.0000 0.8160 0.000000  14432     K_ROG12G
ZROG1412 ZROGG017 1 0 0.0000 0.8160 0.000000  14432     K_ROG07G
ZROG1412 ZROGG019 1 0 0.0000 0.8160 0.000000  14432     K_ROG09G
ZROG1412 ZROGG110 1 8 0.0000 0.8160 0.000000  14432     K_ROG10G
ZROG1412 ZTCN3412 1 0 3.6960 44.304 438.4000   2000          407
ZROG1412 ZTRE1411 1 0 1.2160 13.968 150.5625   2000         E402
ZROK3151 ZHAL3152 1 1 2.0219 5.6096 0.000000  52481     L_EQ2269
ZROK3151 ZLAG3152 1 1 36.882 109.29 0.000000  52481     L_EQ2270
ZROK3151 ZROK3152 1 1 3.3432 10.316 0.000000  52481     L_EQ2271
ZROK3151 ZWIE3153 1 1 46.595 163.65 0.000000  52481     L_EQ2272
ZROK3151 ZWRZ3152 1 1 18.212 49.439 0.000000  52481     L_EQ2273
ZROK3152 ZHAL3152 1 1 13.786 43.856 0.000000  52481     L_EQ2274
ZROK3152 ZKED3151 1 1 49.474 138.63 0.000000  52481     L_EQ2275
ZROK3152 ZLAG3152 1 1 2.5664 8.2219 0.000000  52481     L_EQ2276
ZROK3152 ZROKFO52 1 0 0.0000 0.0617 0.000000  52481     K_ROKO2F
ZROK3152 ZWIE3153 1 1 25.202 95.469 0.000000  52481     L_EQ2277
ZROK3152 ZWRZ3152 1 1 5.3579 11.730 0.000000  52481     L_EQ2278
ZROK3411 ZWIE3412 1 0 1.5040 17.296 171.0000   2000         G302
ZROZ2151 ZJAN1152 1 1 43.524 131.87 0.000000  52481     L_EQ2279
ZROZ2151 ZKOZ2151 1 1 5.9883 16.381 0.000000  52481     L_EQ2280
ZROZ2151 ZKPK2151 1 1 19.164 40.020 0.000000  52481     L_EQ2281
ZROZ2151 ZROZFO51 1 0 0.0000 0.0617 0.000000  52481     K_ROZO1F
ZROZ2151 ZROZL151 1 0 0.0000 0.0617 0.000000  52481     K_ROZ11L
ZROZ2151 ZROZL152 1 0 0.0000 0.0617 0.000000  52481     K_ROZ12L
ZROZ2221 ZROZ2222 1 2 0.0000 0.0000 0.000000  26241      !ROZ212
ZRZE2151 ZBGC2151 1 1 1.3322 4.3088 0.000000  52481     L_EQ2290
ZRZE2151 ZKRI2151 1 1 66.246 204.89 0.000000  52481     L_EQ2291
ZRZE2151 ZRZEFO51 1 0 0.0000 0.0617 0.000000  52481     K_RZEO1F
ZRZE2151 ZSTW2151 1 1 14.981 45.426 0.000000  52481     L_EQ2292
ZRZE2411 ZSKA3411 1 0 5.2960 61.136 827.0000   1870          421
ZRZE2411 ZTAW3411 1 0 2.4000 28.608 282.0000   1200          409
ZSDU1151 ZLSY2151 1 1 57.101 200.19 0.000000  52481     L_EQ2299
ZSDU1151 ZSDUFO51 1 0 0.0000 0.0617 0.000000  52481     K_SDUO1F
ZSDU1411 ZKOZ2411 1 0 2.6240 28.048 356.9000   2865          426
ZSDU1411 ZNAR1412 1 0 5.3600 56.048 757.3000   1200         E013
ZSDU1411 ZSTN1411 1 0 3.0080 31.456 424.9187   1810         E206
ZSIE3151 ZLAG3151 1 1 9.4090 26.169 0.000000  52481     L_EQ2300
ZSIE3151 ZLUA3152 1 1 13.356 28.590 0.000000  52481     L_EQ2301
ZSIE3151 ZSIEG051 1 0 0.0000 0.0617 0.000000  52481     K_SIE01G
ZSIE3151 ZSKA3152 1 1 29.622 73.069 0.000000  52481     L_EQ2302
ZSIE3151 ZSKA3153 1 1 26.205 62.826 0.000000  52481     L_EQ2303
ZSIE3151 ZTCN3151 1 1 3.7123 9.0206 0.000000  52481     L_EQ2304
ZSIE3151 ZWAN3151 1 1 30.739 88.028 0.000000  52481     L_EQ2305
ZSIE3151 ZWAN3152 1 1 32.208 107.78 0.000000  52481     L_EQ2306
ZSIE3152 ZBIR3151 1 1 3.7619 11.396 0.000000  52481     L_EQ2307
ZSIE3152 ZBIR3152 1 1 8.4168 26.223 0.000000  52481     L_EQ2308
ZSIE3152 ZKAT3151 1 1 12.655 34.398 0.000000  52481     L_EQ2309
ZSIE3152 ZSIEG052 1 8 0.0000 0.0617 0.000000  52481     K_SIE02G
ZSIE3152 ZSIEG053 1 8 0.0000 0.0617 0.000000  52481     K_SIE03G
ZSIE3152 ZSIEG056 1 8 0.0000 0.0617 0.000000  52481     K_SIE06G
ZSIE3152 ZSKA3151 1 1 56.888 150.61 0.000000  52481     L_EQ2310
ZSIE3152 ZSKA3152 1 1 54.037 136.83 0.000000  52481     L_EQ2311
ZSIE3221 ZSIE3222 1 2 0.0000 0.0000 0.000000  26241      !SIE213
ZSKA3151 ZBIR3151 1 1 21.428 57.055 0.000000  52481     L_EQ2312
ZSKA3151 ZSKA3152 1 1 23.561 49.656 0.000000  52481     L_EQ2313
ZSKA3151 ZTAW3151 1 1 9.5965 33.469 0.000000  52481     L_EQ2314
ZSKA3152 ZBIR3152 1 1 22.304 57.038 0.000000  52481     L_EQ2315
ZSKA3152 ZSKA3153 1 1 5.6180 14.998 0.000000  52481     L_EQ2316
ZSKA3152 ZWAN3151 1 1 11.253 40.203 0.000000  52481     L_EQ2317
ZSKA3152 ZWAN3152 1 1 11.352 49.072 0.000000  52481     L_EQ2318
ZSKA3153 ZLUA3152 1 1 5.7172 14.767 0.000000  52481     L_EQ2319
ZSKA3153 ZSKAG053 1 8 0.0000 0.0617 0.000000  52481     K_SKA03G
ZSKA3153 ZTAW3151 1 1 25.028 62.805 0.000000  52481     L_EQ2320
ZSKA3153 ZWAN3151 1 1 3.2150 11.753 0.000000  52481     L_EQ2321
ZSKA3153 ZWAN3152 1 1 3.2283 14.341 0.000000  52481     L_EQ2322
ZSKA3221 ZSKA3222 1 2 0.0000 0.0000 0.000000  26241      !SKA213
ZSKA3221 ZSKAG025 1 0 0.0000 0.2468 0.000000  26241     K_SKA05G
ZSKA3221 ZWAN3221 1 0 2.2022 11.301 76.40500    885         3601
ZSKA3222 ZSKAG026 1 0 0.0000 0.2468 0.000000  26241     K_SKA06G
ZSKA3411 ZTAW3412 1 0 2.7840 30.160 393.8187   1840         G008
ZSKA3411 ZTCN3411 1 0 2.3680 27.456 295.3625   1840         G007
ZSLK5151 ZSLKFO51 1 0 0.0000 0.0617 0.000000  52481     K_SLKO1F
ZSLK5151 ZZRC5151 1 1 28.235 75.944 0.000000  52481     L_EQ2325
ZSLK5151 ZZYD5151 1 1 6.4735 14.965 0.000000  52481     L_EQ2326
ZSLK5411 ZSLKC-1D 1 0 0.1600 0.9600 0.000000   1199     SLK-ACDC
ZSLK5411 ZZRC5411 1 0 2.5600 30.080 300.0000   1500         N004
ZSLKC-1D XSL_SW11 1 2 0.0000 0.0000 0.000000   1500      DC-LINK
ZSOC1151 ZJAN1151 1 1 29.687 99.627 0.000000  52481     L_EQ2331
ZSOC1151 ZJAN1152 1 1 22.660 75.687 0.000000  52481     L_EQ2332
ZSOC1151 ZSOCFO51 1 0 0.0000 0.0617 0.000000  52481     K_SOCO1F
ZSOC1151 ZSOCL151 1 0 0.0000 0.0617 0.000000  52481     K_SOC11L
ZSOC1151 ZSOCL152 1 0 0.0000 0.0617 0.000000  52481     K_SOC12L
ZSOC1151 ZZGI1152 1 1 70.495 154.93 0.000000  52481     L_EQ2333
ZSOC1221 ZKON4221 1 0 8.2086 59.851 407.0041    890          204
ZSTN1411 ZKOR1411 1 0 0.0160 0.1600 13.96250    561         E205
ZSTN1411 ZKOZ2411 1 0 3.0240 31.520 425.7188   2865          420
ZSTW2151 ZBGC2151 1 1 14.806 26.534 0.000000  52481     L_EQ2341
ZSTW2151 ZSTWFO51 1 0 0.0000 0.0617 0.000000  52481     K_STWO1F
ZSTW2151 ZSTWG055 1 8 0.0000 0.0617 0.000000  52481     K_STW05G
ZSTW2151 ZSTWG056 1 8 0.0000 0.0617 0.000000  52481     K_STW06G
ZSTW2221 ZSTWG021 1 8 0.0000 0.2468 0.000000  26241     K_STW01G
ZSTW2221 ZSTWG022 1 8 0.0000 0.2468 0.000000  26241     K_STW02G
ZSWI4151 ZSWIFO51 1 0 0.0000 0.0617 0.000000  52481     K_SWIO1F
ZSWI4151 ZSWIL15E 1 0 0.0000 0.0617 0.000000  52481     K_SWI1EL
ZSWI4151 ZWRC4151 1 1 5.1123 18.636 0.000000  52481     L_EQ2344
ZSWI4151 ZZBK4151 1 1 8.0586 21.300 0.000000  52481     L_EQ2345
ZSWI4221 ZSWI4222 1 2 0.0000 0.0000 0.000000  26241      !SWI214
ZSWI4221 ZZBK4221 1 0 2.5023 17.898 121.7975    905         4631
ZSWI4411 ZWRC4411 1 0 1.2000 12.496 183.9000   1200         H007
ZTAW3151 ZBGC2151 1 1 43.135 113.07 0.000000  52481     L_EQ2347
ZTAW3411 ZTAW3412 1 2 0.0000 0.0000 0.000000  14432      !TAW413
ZTCN3151 ZLAG3151 1 1 2.6414 8.1832 0.000000  52481     L_EQ2349
ZTCN3151 ZLAG3152 1 1 10.258 24.943 0.000000  52481     L_EQ2350
ZTCN3151 ZTCNG054 1 0 0.0000 0.0617 0.000000  52481     K_TCN04G
ZTCN3151 ZWRZ3152 1 1 90.351 110.54 0.000000  52481     L_EQ2351
ZTCN3411 ZTCN3412 1 2 0.0000 0.0000 0.000000  14432      !TCN413
ZTEL5151 ZTELFO51 1 0 0.0000 0.0617 0.000000  52481     K_TELO1F
ZTEL5151 ZTELG051 1 8 0.0000 0.0617 0.000000  52481     K_TEL01G
ZTEL5151 ZTELL151 1 0 0.0000 0.0617 0.000000  52481     K_TEL11L
ZTEL5151 ZTELL152 1 0 0.0000 0.0617 0.000000  52481     K_TEL12L
ZTEL5151 ZWLA5151 1 1 6.7712 19.942 0.000000  52481     L_EQ2352
ZTEL5221 ZTEL5222 1 2 0.0000 0.0000 0.000000  26241      !TEL215
ZTEL5221 ZWLA5221 1 0 3.5380 27.002 172.8099    720         6201
ZTRE1151 ZADA4151 1 1 43.032 92.171 0.000000  52481     L_EQ2356
ZTRE1151 ZTREFO51 1 0 0.0000 0.0617 0.000000  52481     K_TREO1F
ZTRE1151 ZWRZ3151 1 1 19.479 51.489 0.000000  52481     L_EQ2357
ZTRE1152 ZTREFO52 1 0 0.0000 0.0617 0.000000  52481     K_TREO2F
ZTRE1411 ZOSR4411 1 0 3.6800 39.200 521.0562   2380          417
ZTRE1411 ZTRE1412 1 2 0.0000 0.0000 0.000000  14432      !TRE411
ZTRE1412 ZDBN3411 1 0 5.6800 57.872 536.8000   1535          411
ZTRE1412 ZJOA3412 1 0 1.9360 19.680 215.7250   1535          419
ZTUE4151 ZMIK4152 1 1 0.6219 4.2495 0.000000  52481     L_EQ2360
ZTUE4151 ZTUEG051 1 0 0.0000 0.0617 0.000000  52481     K_TUE01G
ZTUE4151 ZTUEL151 1 0 0.0000 0.0617 0.000000  52481     K_TUE11L
ZTUE4151 ZTUEL152 1 0 0.0000 0.0617 0.000000  52481     K_TUE12L
ZTUE4151 ZTUEL153 1 0 0.0000 0.0617 0.000000  52481     K_TUE13L
ZWAN3151 ZWAN3152 1 1 0.6377 5.6797 0.000000  52481     L_EQ2362
ZWAN3151 ZWANL151 1 0 0.0000 0.0617 0.000000  52481     K_WAN11L
ZWAN3152 ZLUA3152 1 1 0.4973 1.2148 0.000000  52481     L_EQ2363
ZWAN3152 ZWANL251 1 0 0.0000 0.0617 0.000000  52481     K_WAN21L
ZWAN3221 ZWAN3222 1 2 0.0000 0.0000 0.000000  26241      !WAN213
ZWIE3151 ZWIE3152 1 1 2.8907 9.2033 0.000000  52481     L_EQ2364
ZWIE3151 ZWIEFO51 1 0 0.0000 0.0617 0.000000  52481     K_WIEO1F
ZWIE3151 ZWIEG053 1 8 0.0000 0.0617 0.000000  52481     K_WIE03G
ZWIE3152 ZWIEFO52 1 0 0.0000 0.0617 0.000000  52481     K_WIEO2F
ZWIE3221 ZWIE3222 1 2 0.0000 0.0000 0.000000  26241      !WIE213
ZWIE3221 ZWIEG025 1 0 0.0000 0.2468 0.000000  26241     K_WIE05G
ZWIE3222 ZWIEG024 1 8 0.0000 0.2468 0.000000  26241     K_WIE04G
ZWIE3222 ZWIEG026 1 8 0.0000 0.2468 0.000000  26241     K_WIE06G
ZWIE3411 XNO_WI11 1 0 1.3440 12.816 160.9000   2000         U003
ZWIE3411 ZWIE3412 1 2 0.0000 0.0000 0.000000  14432      !WIE413
ZWIE3411 ZWIEG017 1 8 0.0000 0.8160 0.000000  14432     K_WIE07G
ZWIE3411 ZWIEG018 1 0 0.0000 0.8160 0.000000  14432     K_WIE08G
ZWLA5151 ZWLAFO51 1 0 0.0000 0.0617 0.000000  52481     K_WLAO1F
ZWLA5151 ZWLAL151 1 0 0.0000 0.0617 0.000000  52481     K_WLA11L
ZWLA5151 ZWLAL152 1 0 0.0000 0.0617 0.000000  52481     K_WLA12L
ZWLA5151 ZWLAL153 1 0 0.0000 0.0617 0.000000  52481     K_WLA13L
ZWLA5221 ZWLA5222 1 2 0.0000 0.0000 0.000000  26241      !WLA215
ZWLA5221 ZZAW5221 1 8 0.1210 0.7454 2.004100    960         6204
ZWLC5151 ZZAW5151 1 1 0.0375 0.3630 0.000000  52481     L_EQ2365
ZWLC5221 ZWLA5221 1 0 0.0920 0.8906 2.004100   1920         6203
ZWLC5221 ZWLCG021 1 0 0.0000 0.2468 0.000000  26241     K_WLC01G
ZWRC4151 ZCRN4151 1 1 39.446 80.299 0.000000  52481     L_EQ2366
ZWRC4151 ZWRC4152 1 1 1.0442 4.6791 0.000000  52481     L_EQ2367
ZWRC4151 ZWRCFO51 1 0 0.0000 0.0617 0.000000  52481     K_WRCO1F
ZWRC4152 ZCRN4151 1 1 15.674 48.583 0.000000  52481     L_EQ2368
ZWRC4152 ZWRCFO52 1 0 0.0000 0.0617 0.000000  52481     K_WRCO2F
ZWRC4152 ZZBK4151 1 1 9.5663 23.841 0.000000  52481     L_EQ2369
ZWRZ3151 ZWRZFO51 1 0 0.0000 0.0617 0.000000  52481     K_WRZO1F
ZWRZ3151 ZWRZL151 1 0 0.0000 0.0617 0.000000  52481     K_WRZ11L
ZWRZ3152 ZLAG3152 1 1 33.668 73.151 0.000000  52481     L_EQ2371
ZWRZ3152 ZWRZFO52 1 0 0.0000 0.0617 0.000000  52481     K_WRZO2F
ZWRZ3152 ZWRZL251 1 0 0.0000 0.0617 0.000000  52481     K_WRZ21L
ZWRZ3221 ZWRZ3222 1 2 0.0000 0.0000 0.000000  26241      !WRZ213
ZWRZ3222 ZXJL3221 1 0 0.3001 2.4006 15.59920   1200        3005A
ZWTO1151 ZWTOL151 1 0 0.0000 0.0617 0.000000  52481     K_WTO11L
ZWTO1152 ZWTOL251 1 0 0.0000 0.0617 0.000000  52481     K_WTO21L
ZXHB3221 ZBYC3222 1 0 0.9293 6.5582 47.52070   1126        3004A
ZXHB3221 ZHAL3222 1 0 1.1471 8.0683 58.80170   1126        3004B
ZXHB3221 ZLAG3221 1 0 1.3213 9.9994 62.33470   1126        3004K
ZXHB3221 ZXHB3222 1 2 0.0000 0.0000 0.000000  26241      !XHB213
ZXJL3221 ZXJL3222 1 2 0.0000 0.0000 0.000000  26241      !XJL123
ZZAM2151 ZZAMFO51 1 0 0.0000 0.0617 0.000000  52481     K_ZAMO1F
ZZAM2151 ZZAML152 1 0 0.0000 0.0617 0.000000  52481     K_ZAM12L
ZZAM2151 ZZAML15E 1 0 0.0000 0.0617 0.000000  52481     K_ZAM1EL
ZZAM2221 XZA_DO21 1 0 3.4703 20.212 130.2066    985          902
ZZAP3221 ZZAPG021 1 0 0.0000 0.2468 0.000000  26241     K_ZAP01G
ZZAP3221 ZZAPG022 1 8 0.0000 0.2468 0.000000  26241     K_ZAP02G
ZZAP3222 ZZAPG023 1 0 0.0000 0.2468 0.000000  26241     K_ZAP03G
ZZAP3222 ZZAPG024 1 8 0.0000 0.2468 0.000000  26241     K_ZAP04G
ZZAW5151 ZZAWG051 1 8 0.0000 0.0617 0.000000  52481     K_ZAW01G
ZZAW5151 ZZAWG052 1 8 0.0000 0.0617 0.000000  52481     K_ZAW02G
ZZAW5151 ZZAWL151 1 0 0.0000 0.0617 0.000000  52481     K_ZAW11L
ZZAW5151 ZZAWL152 1 0 0.0000 0.0617 0.000000  52481     K_ZAW12L
ZZAW5151 ZZAWL153 1 0 0.0000 0.0617 0.000000  52481     K_ZAW13L
ZZBK4151 ZZBKL151 1 0 0.0000 0.0617 0.000000  52481     K_ZBK11L
ZZBK4151 ZZBKL152 1 0 0.0000 0.0617 0.000000  52481     K_ZBK12L
ZZDK5151 ZZYD5151 1 1 0.0895 0.3957 0.000000  52481     L_EQ2374
ZZDK5221 ZGDA5222 1 0 4.5980 39.780 455.8264    720         6006
ZZDK5221 ZZYD5222 1 0 0.1936 1.0261 6.756200    720         6301
ZZDK5411 ZGDP5411 1 0 3.5040 36.496 492.5000   2907         N010
ZZDK5411 ZSLK5411 1 0 1.7120 17.808 240.3375   1500         N302
ZZDK5411 ZSLK5411 2 8 1.7120 17.808 240.3375   1500         N301
ZZGC4221 ZZGCG023 1 0 0.0000 0.2468 0.000000  26241     K_ZGC03G
ZZGC4221 ZZGCG024 1 0 0.0000 0.2468 0.000000  26241     K_ZGC04G
ZZGI1151 ZZGIFO51 1 0 0.0000 0.0617 0.000000  52481     K_ZGIO1F
ZZGI1151 ZZGIL15E 1 0 0.0000 0.0617 0.000000  52481     K_ZGI1EL
ZZGI1152 ZZGIFO52 1 0 0.0000 0.0617 0.000000  52481     K_ZGIO2F
ZZGI1152 ZZGIL25E 1 0 0.0000 0.0617 0.000000  52481     K_ZGI2EL
ZZGI1221 ZZGI1222 1 2 0.0000 0.0000 0.000000  26241      !ZGI211
ZZGI1222 ZADA4222 1 0 6.2775 32.607 212.4793    691          205
ZZRC5151 ZZRCFO51 1 0 0.0000 0.0617 0.000000  52481     K_ZRCO1F
ZZRC5151 ZZYD5151 1 1 55.020 180.33 0.000000  52481     L_EQ2376
ZZRC5411 ZZRCG011 1 0 0.0000 0.8160 0.000000  14432     K_ZRC01G
ZZRC5411 ZZRCG012 1 0 0.0000 0.8160 0.000000  14432     K_ZRC02G
ZZRC5411 ZZRCG013 1 0 0.0000 0.8160 0.000000  14432     K_ZRC03G
ZZRC5411 ZZRCG014 1 8 0.0000 0.8160 0.000000  14432     K_ZRC04G
ZZRO5151 ZZROFO51 1 0 0.0000 0.0617 0.000000  52481     K_ZROO1F
ZZUK4151 ZZUKFO51 1 0 0.0000 0.0617 0.000000  52481     K_ZUKO1F
ZZUK4221 ZZUK4222 1 2 0.0000 0.0000 0.000000  26241      !ZUK214
ZZYD5151 ZZYDFO51 1 0 0.0000 0.0617 0.000000  52481     K_ZYDO1F
ZZYD5151 ZZYDG051 1 8 0.0000 0.0617 0.000000  52481     K_ZYD01G
ZZYD5151 ZZYDG052 1 8 0.0000 0.0617 0.000000  52481     K_ZYD02G
ZZYD5151 ZZYDG053 1 0 0.0000 0.0617 0.000000  52481     K_ZYD03G
ZZYD5221 ZZYD5222 1 2 0.0000 0.0000 0.000000  26241      !ZYD215
_BERIV5  _GJIL15  1 0 3.6101 7.6297 50.24792    440             
_BURI 5  _PEJA35  2 0 0.9624 2.0340 13.38840    400             
_BURI 5  _PEJA352 1 0 0.9624 2.0340 13.25567    400             
_DECAN5  _GJAK15  1 0 2.4090 7.9964 56.85948    480             
_DECAN5  _PEJA25  1 0 2.8266 5.9737 39.33883    400             
_DREN12  _DREN122 1 2 0.0000 0.0000 0.000000   1500             
_DREN12  _DREN22  1 0 0.8410 4.4780 28.70284    720             
_DREN12  _FERON2  2 0 0.1864 0.9924 6.363634    780             
_DREN12  _TKOSB22 1 0 0.9214 6.3881 40.43906    720             
_DREN122 _FERON2  1 0 0.1782 0.9489 6.095041   1290             
_DREN122 _TKOSB21 2 0 0.9331 6.4692 40.95262    720             
_DREN22  _DREN222 1 2 0.0000 0.0000 0.000000   1500             
_DREN222 _PRIZ221 1 0 4.3758 22.405 143.3389    720             
_FERZ15  _FERZ25  1 0 0.4685 1.5551 10.91903    480             
_FERZ15  _FERZ25  2 0 0.4685 1.5551 10.91903    480             
_FERZ212 _FERZ211 1 2 0.0000 0.0000 0.000000   1900             
_FERZ25  _GJIL55  1 0 2.6028 8.6394 65.55371    480             
_FERZ252 _FERZ25  1 2 0.0000 0.0000 0.000000   1200             
_GJAK15  _GJAK25  2 0 1.0646 3.5365 25.12488    480             
_GJAK15  _KLINA5  1 0 4.0379 13.403 95.21317    480             
_GJAK25  _GJAK15  1 0 0.5905 1.9723 14.87600    480             
_GJAK25  _PRIZ251 1 0 2.8935 9.6044 68.26445    480             
_GJAK25  _PRIZ252 2 0 5.6340 11.907 78.42974    480             
_GJIL15  _GJIL55  1 0 2.4308 8.0687 57.31815    480             
_GJIL15  _PRIS45  1 0 4.1888 13.904 98.84294    480             
_GJIL55  _VITIA5  1 0 2.7057 8.9811 63.79998    480             
_HUJMA5  _VALAQ5  1 0 1.7093 5.6738 40.33055    400             
_KITKA5  _BERIV5  1 0 1.7610 5.8460 41.52902    600             
_LIPLJ5  _FERZ25  1 0 2.5831 12.593 26.14782    600             
_LIPLJ5  _PRIS45  1 0 1.6081 5.3385 37.93385    480             
_PALAJ5  _ILIRI5  1 0 7.2700 15.275 101.3911    400             
_PALAJ5  _TKOSA51 2 0 0.9700 2.0500 13.35993    400             
_PALAJ5  _TKOSA52 1 0 0.6220 2.0650 14.49687    480             
_PEJA15  _PEJA25  1 0 0.5470 1.8158 12.89256    400             
_PEJA15  _PEJA35  1 0 2.9620 9.9770 237.4789    480             
_PEJA311 _PEJA312 1 2 0.0000 0.0000 0.000000   1900             
_PEJA311 _TKOSB11 1 0 1.2768 14.903 134.0399   1720             
_PEJA35  _SKEND5  1 0 4.2777 9.3890 61.18830    618             
_PEJA352 _KLINA5  1 0 2.2015 7.3075 51.30873    480             
_PEJA352 _PEJA15  2 0 2.9620 9.9770 237.4789    480             
_PEJA352 _PEJA35  1 2 0.0000 0.0000 0.000000   1200             
_PRIS15  _PRIS45  2 0 1.5693 3.3165 21.81802    400             
_PRIS15  _PRIS452 1 0 0.7273 2.4142 17.19008    480             
_PRIS15  _TKOSA51 2 0 1.4082 2.9762 19.39585    400             
_PRIS15  _TKOSA52 1 0 0.8449 2.8045 19.69145    480             
_PRIS25  _PRIS35  1 0 1.2939 4.2948 30.15566    480             
_PRIS25  _PRIS45  1 0 0.7743 2.5703 18.04678    480             
_PRIS35  _TKOSA51 1 0 0.7825 2.5975 18.42972    480             
_PRIS422 _PRIS421 1 2 0.0000 0.0000 0.000000   1500             
_PRIS45  _PRIS65  1 0 0.1550 0.9870 2.450128    600             
_PRIS45  _PRIS65  2 0 0.1550 0.9870 2.450128    600             
_PRIS452 _FERZ15  1 0 5.8995 12.468 82.14885    400             
_PRIS452 _PRIS45  1 2 0.0000 0.0000 0.000000   1200             
_PRIS55  _TKOSA51 1 0 0.6545 2.1725 15.25394    480             
_PRIS55  _TKOSA51 2 0 0.6545 2.1725 15.25394    480             
_PRIZ15  _PRIZ252 1 0 0.5978 1.3120 8.677684    480             
_PRIZ15  _PRIZ35  1 0 0.9093 1.9217 12.64460    400             
_PRIZ222 _PRIZ221 1 2 0.0000 0.0000 0.000000   1500             
_PRIZ251 _PRIZ35  1 0 1.0464 3.4732 24.71070    480             
_PRIZ251 _RAHOV5  1 0 2.0517 6.8102 48.42971    480             
_PRIZ252 _PRIZ251 1 2 0.0000 0.0000 0.000000   1200             
_PRIZ35  _THERA5  1 0 3.6573 7.7293 50.37211    400             
_SHARR5  _FERZ252 1 0 6.4990 13.735 90.49585    400             
_SHARR5  _VITIA5  1 0 3.0719 10.197 72.47932    480             
_SKEND5  _VALAQ5  1 0 4.2389 8.9585 58.38269    480             
_THERA5  _FERZ15  1 0 7.6483 16.164 105.3396    400             
_TKOSA22 _TKOSA21 1 2 0.0000 0.0000 0.000000   1500             
_TKOSA51 _LIPLJ5  2 0 1.6113 7.8550 16.31027    480             
_TKOSA51 _VUSH25  1 0 4.3681 9.5874 62.48187    480             
_TKOSA52 _TKOSA51 1 2 0.0000 0.0000 0.000000   1200             
_TKOSB12 _FERZ212 1 0 1.3253 15.469 139.1360   1720             
_TKOSB12 _TKOSB11 1 2 0.0000 0.0000 0.000000    400             
_TKOSB21 _PODUJ2  1 0 2.8647 15.251 92.10882    720             
_TKOSB21 _PRIS422 2 0 1.1042 7.6557 48.84294    720             
_TKOSB21 _TKOSA22 2 0 0.2081 1.4427 9.132767    720             
_TKOSB22 _PRIS421 1 0 1.0953 7.5941 48.45040    720             
_TKOSB22 _TKOSA21 1 0 0.2081 1.4427 9.132767    720             
_TKOSB22 _TKOSB21 1 2 0.0000 0.0000 0.000000   1500             
_TREPC5  _VALAQ5  1 0 2.2073 4.6650 30.40174    480             
_TREPC5  _VUSH15  1 0 1.1424 3.7920 26.93759    480             
_VALAQ5  _ILIRI5  1 0 3.9030 12.956 92.03704    440             
_VUSH25  _VUSH15  1 0 0.3260 0.7150 4.670882    480             
##T
0HPERU52 0HPERU21 1 0 110.0 220.0 125.0 0.2324 9.7742 0.000000 0.0000    628             
0LASTV51 0LASTV11 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506             
0LASTV51 0LASTV11 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506             
0MOJKO51 0MOJKO21 1 0 115.0 220.0 150.0 0.2403 10.232 0.000000 0.0000    753             
0PLJE251 0TPLJE21 1 0 115.0 220.0 125.0 0.2709 12.045 0.000000 0.0000    628             
0PODG151 0PODG121 1 0 115.0 220.0 150.0 0.2543 10.696 0.000000 0.0000    753             
0PODG151 0PODG121 2 0 115.0 220.0 150.0 0.2659 9.5050 0.000000 0.0000    753             
0PODG251 0PODG211 1 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506             
0PODG251 0PODG212 2 0 115.0 400.0 300.0 0.0910 5.3990 0.000000 0.0000   1506             
0RIBAR51 0RIBAR11 1 0 115.0 400.0 150.0 0.0910 10.779 0.000000 0.0000    753             
0TPLJE21 0PLJE211 1 0 231.0 400.0 400.0 0.1980 15.914 0.000000 0.0000   1000             
0TPLJE21 0PLJE211 2 0 231.0 400.0 400.0 0.2050 15.740 0.000000 0.0000   1000             
ABABIC5  ABABIC2  1 0 109.0 220.0 100.0 0.5280 19.000 -0.05000 1.8930    502             
ABABIC5  ABABIC2  2 0 109.0 220.0 100.0 0.5280 19.000 -0.05000 1.8930    502             
ABISTR5  ABISTR3  1 0 109.0 154.0 100.0 0.8000 20.277 -0.04000 1.2500    405             
ABURRL5  ABURRE2  1 0 109.0 220.0 60.0  1.0540 23.155 -0.04000 0.9480    411             
ABURRL5  ABURRE2  2 0 109.0 220.0 60.0  1.0540 23.155 -0.04000 0.9480    411             
AELBS15  AELBS12  1 0 109.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    622             
AELBS15  AELBS12  2 0 109.0 220.0 120.0 0.6340 14.537 -0.06000 1.5770    622             
AELBS15  AELBS12  3 0 109.0 220.0 90.0  0.5900 13.531 -0.07000 1.6940    572             
AELBS21  AELBS22  1 0 410.0 220.0 300.0 1.5670 84.834 -0.01000 0.6380    422             
AELBS21  AELBS22  2 0 410.0 220.0 300.0 1.2880 79.698 -0.01000 0.7760    422             
AFIER 5  AFIER 2  1 0 109.0 223.0 120.0 0.2320 9.4847 -0.10000 4.3100    603             
AFIER 5  AFIER 2  2 0 109.0 223.0 120.0 0.2320 9.4847 -0.10000 4.3100    603             
AFIER 5  AFIER 2  3 0 109.0 223.0 120.0 0.2320 9.4847 -0.10000 4.3100    603             
AFIERZ5  AFIERZ2  1 0 116.0 236.0 120.0 3.4490 59.803 -0.01000 0.2890    543             
AKOMAN2  AKOMAN1  1 0 220.0 400.0 345.0 0.4170 23.198 -0.01000 0.7660    800             
ARRAZB5  ARRAZH2  1 0 109.0 220.0 110.0 0.3170 11.971 -0.08000 0.0830    502             
ARRAZB5  ARRAZH2  2 0 109.0 220.0 110.0 0.3170 11.971 -0.08000 0.0830    502             
ASHARR5  ASHARR2  1 0 109.0 220.0 150.0 0.4330 11.180 -0.08000 2.3090    702             
ATIRA22  ATIRA21  1 0 230.0 410.0 300.0 0.4930 25.604 -0.01000 0.6380    768             
ATIRA22  ATIRA21  2 0 230.0 410.0 300.0 0.4930 25.604 -0.01000 0.6380    768             
ATIRA25  ATIRA22  1 0 108.0 220.0 100.0 0.2110 12.466 -0.08000 4.7390    621             
ATIRA25  ATIRA22  2 0 108.0 220.0 100.0 0.2110 12.466 -0.08000 4.7390    621             
ATIRAN5  ATIRAN2  1 0 109.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603             
ATIRAN5  ATIRAN2  2 0 109.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603             
ATIRAN5  ATIRAN2  3 0 109.0 220.0 120.0 0.2320 10.536 -0.09000 4.3100    603             
AVDEJS5  AVDEJA2  1 0 116.0 236.0 120.0 0.3510 15.607 -0.06000 2.8490    573             
AVDEJS5  AVDEJA2  2 0 116.0 236.0 120.0 0.3510 15.607 -0.06000 2.8490    573             
AZEMLA5  AZEMLA1  1 0 115.0 410.0 150.0 0.2510 10.675 -0.07000 3.9840    753             
AZEMLA5  AZEMLA1  2 0 115.0 410.0 150.0 0.2510 13.594 -0.07000 3.9840    753             
BAMERC3V BAMERC3C 1 0 150.0 150.0 331.0 0.1801 7.4288 -9.30412 4.4133   1297 AMERC150 ALT
BAMERC3W BAMERC31 1 0 150.0 150.0 180.0 0.4591 13.217 -5.93296 2.4000    703 AMERC150 ALT
BANDUM1R BANDUM33 2 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    814 ANDUM380 T 2
BAUBAN11 BAUBAN22 2 0 400.0 245.5 300.0 1.0082 80.527 -1.80213 0.5176    440 AUBAN380 T 2
BAUBAN23 BAUBAN22 3 0 243.0 243.0 600.0 0.1083 9.8409 -5.06922 1.4903   1687 AUBAN220 D 1
BAVLGM11 BAVLGM31 1 0 400.0 165.1 450.0 0.7941 63.533 -6.64123 1.2069    851 AVLGM380 T 1
BAVLGM12 BAVLGM32 2 0 400.0 164.6 555.0 0.7961 64.572 -1.66562 0.4835    814 AVLGM380 T 2
BAWIRS21 BAWIRS31 7 0 225.0 144.9 375.0 0.2862 19.033 -4.23973 1.3333   1007 AWIRS220 T 7
BAWIRS3W BAWIRS31 1 8 150.0 150.0 155.0 0.5161 17.713 -68.5436 6.8889    586 AWIRS150 ALT
BBASF 3W BBASF 32 1 0 150.0 150.0 467.0 0.1080 7.7161 -3.51922 7.6796   1861 BASF 150 ALT
BBAUDO32 BBAUDO3W 1 0 150.0 150.0 450.0 0.0995 3.1606 -119.564 10.222   1805 BAUDO150 ALT
BBRUEG1A BBRUEG3B 1 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    814 BRUEG380 T 1
BBRUEG1S BBRUEG11 2 0 380.0 358.9 75.0  2.5731 133.90 0.000000 0.0000    129 BRUEG380 T 2
BBRUEG1S BBRUEG12 2 0 380.0 400.0 555.0 0.3561 64.961 -1.71356 0.6072    857 BRUEG380 T 2
BBRUEG1S BBRUEG32 2 1 380.0 165.0 555.0 0.2258 -7.306 0.000000 0.0000    820 BRUEG380 T 2
BBRUME11 BBRUME21 1 0 400.0 245.4 300.0 1.1207 82.126 -2.00082 0.5006    440 BRUME380 T 1
BCHIEV31 BCHIEV32 D 0 155.0 155.0 260.0 0.0538 5.5162 -1.60565 1.4514   1151 CHIEV150 D 1
BCKNIP31 BCKNIP3W 1 0 150.0 150.0 310.0 0.1873 8.9981 -61.2668 9.5067   1277 CKNIP150 ALT
BCMARE31 BCMARE3W 1 0 150.0 150.0 490.0 0.1331 7.8448 -2.97358 6.4889   1953 CMARE150 ALT
BCOO  11 BCOO  1R 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310    253 COO 380 ALT 
BCOO  11 BCOO  1S 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310    253 COO 380 ALT 
BCOO  11 BCOO  1T 1 0 380.0 380.0 160.0 0.9513 142.69 -3.21855 0.8310    253 COO 380 ALT 
BCOO  1U BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000    356 COO 380 ALT 
BCOO  1V BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000    356 COO 380 ALT 
BCOO  1W BCOO  12 1 0 380.0 380.0 230.0 1.9301 99.960 0.000000 0.0000    356 COO 380 ALT 
BCOURC12 BCOURC3R 1 0 400.0 165.0 555.0 0.7341 62.188 -0.98085 0.3476    814 COURC380 T 1
BCZWIJ31 BCZWIJ3U 1 0 150.0 150.0 56.0  1.2690 58.509 -8.52778 1.7778    226 CZWIJ150 ALT
BCZWIJ31 BCZWIJ3W 1 0 150.0 150.0 62.5  1.0321 75.884 -9.55830 1.7778    251 CZWIJ150 ALT
BCZWIJ32 BCZWIJ3V 1 0 150.0 150.0 56.0  1.4183 58.505 -14.8162 1.8667    226 CZWIJ150 ALT
BDOEL 1A BDOEL 32 5 0 400.0 164.6 150.0 2.2557 163.08 -0.78475 0.1538    282 DOEL 380 T 5
BDOEL 1T BDOEL 11 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    846 DOEL 380 ALT
BDOEL 1U BDOEL 12 1 0 380.0 380.0 570.0 0.5252 30.356 -32.2469 2.8026    846 DOEL 380 ALT
BDOEL 1V BDOEL 1B 1 0 380.0 380.0 1300. 0.3727 12.641 0.000000 6.7521   1931 DOEL 380 ALT
BDROGE11 BDROGE33 4 0 400.0 165.0 500.1 0.7610 63.381 -4.21342 1.1812    763 DROGE380 T 4
BDROGE31 BDROGE3U 1 0 150.0 150.0 264.0 0.1347 9.6472 -3.40450 4.7778   1059 DROGE150 ALT
BDROGE33 BDROGE3V 1 0 150.0 150.0 264.0 0.1437 9.9435 -3.40450 4.7778   1059 DROGE150 ALT
BDROGE3W BDROGE31 1 0 150.0 150.0 264.0 0.2515 9.6454 0.000000 8.8000   1059 DROGE150 ALT
BEEKLN11 BEEKLN32 1 0 400.0 164.8 450.0 0.8268 62.899 -7.24296 1.1889    753 EEKLN380 T 1
BESSO 3K BESSO 3W 1 0 150.0 150.0 153.0 0.3797 17.269 -3.65623 3.5556    610 ESSO 150 ALT
BGOUY 11 BGOUY 31 3 0 400.0 164.8 450.0 0.8579 64.279 -7.11028 1.1331    814 GOUY 380 T 3
BGOUY 12 BGOUY 32 4 0 400.0 164.8 450.0 0.8387 64.030 -7.42031 1.1531    814 GOUY 380 T 4
BGRAMM1C BGRAMM3B 1 0 400.0 158.5 450.0 1.2129 64.920 -5.22614 1.1124    660 GRAMM380 T 1
BHBRUG3U BHBRUG31 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    841 HBRUG150 ALT
BHBRUG3V BHBRUG32 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    841 HBRUG150 ALT
BHBRUG3W BHBRUG33 1 0 150.0 150.0 215.0 0.3483 11.606 -95.0766 9.5556    841 HBRUG150 ALT
BIZGEM12 BIZGEM32 2 0 400.0 164.8 450.0 0.8096 62.466 -7.23958 1.2137    763 IZGEM380 T 2
BIZGEM1R BIZGEM31 1 0 400.0 165.0 500.1 0.7588 63.119 -4.52591 1.2238    814 IZGEM380 T 1
BJUPIL21 BJUPIL3R 7 0 236.0 156.0 300.0 0.2897 22.277 -7.46177 1.0898    732 JUPIL220 T 7
BJUPIL22 BJUPIL32 1 0 236.0 165.0 300.0 0.2160 24.710 -0.86069 0.4464    732 JUPIL220 T 1
BLANAK3W BLANAK31 1 0 150.0 150.0 55.0  1.5955 82.048 -8.07777 1.9556    227 LANAK150 T 1
BLANAK3W BLANAK31 2 0 150.0 150.0 55.0  1.6364 82.416 -7.88310 1.7111    227 LANAK150 T 3
BLEVAL2U BLEVAL21 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    709 LEVAL220 ALT
BLEVAL2V BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.039 0.000000 4.0909    709 LEVAL220 ALT
BLEVAL2W BLEVAL22 1 0 220.0 220.0 264.0 0.5611 24.041 0.000000 4.0909    709 LEVAL220 ALT
BLILLO11 BLILLO33 5 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    814 LILLO380 T 5
BLINTT12 BLINT 31 2 0 400.0 164.8 450.0 0.8095 62.715 -6.78905 1.1788    851 LINT 380 T 2
BLINTT1R BLINT 32 1 0 400.0 164.8 450.0 0.8317 63.959 -7.63392 1.2425    814 LINT 380 T 1
BLIXHE11 BLIXHE27 1 0 400.0 245.6 300.0 0.9984 78.068 -0.71816 0.2162    440 LIXHE380 T 1
BLIXHE11 BLIXHE32 A 0 400.0 165.0 555.0 0.6935 63.996 -3.41480 0.6094    814 LIXHE380 T10
BLIXHE12 BLIXHE27 6 0 400.0 245.6 300.0 0.9975 77.946 -0.69955 0.2130    440 LIXHE380 T 6
BLIXHE27 BLIXHE31 7 8 236.0 156.0 300.0 0.2790 22.277 -2.46874 1.0764    732 LIXHE220 T 7
BMASSE12 BMASSE31 1 0 400.0 164.8 450.0 0.8455 64.421 -8.15324 1.1969    814 MASSE380 T 1
BMEERH11 BMEERH31 1 0 400.0 158.5 465.0 0.9178 63.993 -12.9421 1.1250    682 MEERH380 T 1
BMEERH12 BMEERH32 2 8 400.0 165.1 500.1 0.7556 63.343 -4.57234 1.0369    763 MEERH380 T 2
BMERCA12 BMERCA31 1 0 400.0 158.5 450.0 1.1612 64.778 -13.4517 1.1249    719 MERCA380 T 1
BMERCA1B BMERCA32 2 0 400.0 164.8 555.0 0.8174 66.099 -1.67000 0.4681    814 MERCA380 T 2
BMONCE2R BMONCE31 1 0 245.0 160.0 445.0 0.2425 16.185 -6.56412 1.1962   1008 MONCE220 D 1
BMOUSC30 BMOUSC31 1 0 150.0 150.0 40.0  2.8192 65.076 -0.41386 0.7867    165 MOUSC150 T 3
BRIMIE1R BRIMIE28 8 0 400.0 245.5 300.0 1.0181 77.753 -3.14292 0.5313    440 RIMIE380 T 8
BRIMIE1R BRIMIE28 9 0 400.0 245.4 300.0 1.1259 82.232 -1.80576 0.5048    440 RIMIE380 T 9
BRINGV3W BRINGV31 1 0 150.0 150.0 446.0 0.1567 5.5951 0.000000 14.867   1744 RINGV150 ALT
BRODEN11 BRODEN31 1 8 400.0 165.1 450.0 0.8148 63.959 -6.81890 1.1712    814 RODEN380 T 1
BRODEN11 BRODEN31 2 0 400.0 164.6 552.0 0.5242 63.670 -1.52411 0.5433    810 RODEN380 T 2
BRODEN3W BRODEN33 1 0 150.0 150.0 360.0 0.1996 4.3440 0.000000 12.000   1388 RODEN150 ALT
BSCHIF23 BSCHIF24 1 0 235.0 235.0 400.0 0.0863 7.3168 -1.44862 1.0865    984 SCHIF220 D 1
BSTEVN11 BSTEVN21 3 0 400.0 225.0 600.0 0.3667 39.758 -0.63121 0.4051    880 STEVN380 T 3
BSTEVN11 BSTEVN3R 1 0 400.0 165.0 555.0 0.6935 63.996 -3.62594 0.3437    814 STEVN380 T 1
BSTEVN12 BSTEVN22 6 0 400.0 225.0 600.0 0.3629 39.785 -0.63474 0.3995    880 STEVN380 T 6
BSTEVN1A BSTEVN2A 4 0 400.0 225.0 600.0 0.3704 39.865 -2.21359 0.4031    880 STEVN380 T 4
BSTEVN1B BSTEVN2B 5 0 400.0 225.0 600.0 0.3669 39.838 -0.11950 0.3948    880 STEVN380 T 5
BSTEVN1B BSTEVN3S 2 0 400.0 165.0 555.0 0.6935 63.996 -3.62563 0.3469    814 STEVN380 T 2
BTERGN11 BTERGN31 1 0 400.0 164.8 450.0 0.8054 63.355 -7.24342 1.1906    763 TERGN380 T11
BTERGN11 BTERGN3R 2 0 400.0 156.0 180.0 1.6171 55.087 -2.00057 0.3136    264 TERGN380 T12
BTESSE3W BTESSE31 1 0 150.0 150.0 525.0 0.1040 6.0000 -18.0906 6.2300   2162 TESSE150 ALT
BTIBIS11 BTIBIS31 1 0 400.0 164.6 555.0 0.8367 66.215 -1.66663 0.4800    814 TIBIS380 T 1
BTIHA11V BTIHA11N 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    801 TIHA1380 ALT
BTIHA11W BTIHA11S 1 0 380.0 380.0 540.0 0.9633 36.913 -37.2087 3.7396    801 TIHA1380 ALT
BTIHA21W BTIHA211 1 0 380.0 380.0 1300. 0.3994 12.640 -89.5764 9.0028   1931 TIHA2380 ALT
BTIHA311 BTIHA31W 1 0 380.0 380.0 1300. 0.0706 13.179 -24.2776 1.2050   1931 TIHA3380 ALT
BVANYK17 BVANYK15 1 0 400.0 400.0 1420. 0.0843 10.501 -2.02009 1.2216   2330 VANYK380 D 1
BVANYK18 BVANYK16 2 0 400.0 400.0 1420. 0.0838 10.490 -0.39717 1.1773   2330 VANYK380 D 2
BVERBR30 BVERBR3C 1 0 150.0 150.0 154.0 0.6790 16.890 0.000000 5.1333    585 VERBR150 ALT
BVERBR3W BVERBR3A 1 0 150.0 150.0 325.0 0.1182 8.5566 -2.66280 4.7667   1263 VERBR150 ALT
BVERBT11 BVERBR32 1 0 400.0 164.8 450.0 0.8459 64.457 -6.64112 1.2075    814 VERBR380 T 1
BVERBT12 BVERBR3B 2 0 400.0 164.6 555.0 0.7954 66.215 -1.67188 0.4614    814 VERBR380 T 2
BZANDV11 BZANDV30 1 0 400.0 165.1 500.1 0.7958 63.525 -7.43777 1.1925    851 ZANDV380 T 1
BZANDV17 BZANDV15 1 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2330 ZANDV380 D 1
BZANDV18 BZANDV16 2 0 400.0 400.0 1400. 0.0865 10.640 -2.03952 1.1924   2330 ZANDV380 D 2
BZANDV1A BZANDV32 2 0 400.0 164.6 555.0 0.7645 64.284 -1.37791 0.1628    814 ZANDV380 T 2
BZEEBR30 BZEEBR32 1 0 150.0 150.0 65.0  1.5710 35.619 -25.5843 4.6307    268 ZEEBR150 T 1
BZEEBR30 BZEEBR32 2 8 150.0 150.0 65.0  1.5007 35.622 -34.6084 2.0089    268 ZEEBR150 T 2
BZEEBR30 BZEEBR32 3 0 150.0 150.0 125.0 0.5472 35.456 -16.5831 1.6667    515 ZEEBR150 T 5
CALB__1A CALB__52 1 0 400.0 121.0 350.0 0.7200 62.330 -10.9245 0.5323    505 C:ALB:T401  
CALB__1C CALB__53 2 0 400.0 121.0 250.0 1.1663 85.180 -7.80186 0.4075    361 C:ALB:T402  
CBAB__11 CBAB__52 2 0 400.0 121.0 350.0 0.7354 62.410 -10.9240 0.5413    505 C:BAB:T402  
CBAB__12 CBAB__54 3 0 400.0 121.0 350.0 0.7151 62.190 -10.9242 0.5380    505 C:BAB:T403  
CBEZ__11 CBEZ__51 1 0 400.0 121.0 250.0 1.2941 73.520 -7.77826 0.7306    361 C:BEZ:T401  
CBEZ__12 CBEZ__55 2 0 400.0 121.0 350.0 0.7291 62.530 -10.9244 0.5350    505 C:BEZ:T402  
CBEZ__21 CBEZ__51 3 8 230.0 121.0 200.0 0.4342 34.960 -18.8847 0.8446    502 C:BEZ:T201  
CCEB__11 CCEB__53 1 0 400.0 121.0 230.0 1.1699 63.400 -7.16344 0.5875    332 C:CEB:T401  
CCEB__12 CCEB__51 2 0 400.0 121.0 230.0 1.1566 63.400 -7.17291 0.4577    332 C:CEB:T402  
CCEB__12 CCEB__52 3 0 400.0 121.0 305.0 0.8346 63.860 -9.51442 0.5661    440 C:CEB:T403  
CCHD__11 CCHD__52 1 0 420.0 121.0 350.0 0.7001 68.260 -9.91324 0.3829    481 C:CHD:T401  
CCHD__13 CCHD__55 2 8 400.0 121.0 250.0 1.1712 84.410 -7.80157 0.4129    361 C:CHD:T402  
CCHD__14 CCHD__54 3 0 400.0 121.0 350.0 0.7317 60.110 -0.22842 0.5683    505 C:CHD:T403  
CCHR__11 CCHR__51 1 8 400.0 121.0 350.0 0.7156 62.220 -10.9234 0.5537    505 C:CHR:T401  
CCHR__12 CCHR__51 2 0 420.0 121.0 350.0 0.7610 73.430 -0.67801 0.4125    481 C:CHR:T402  
CCHT__14 CCHT__54 3 0 400.0 121.0 350.0 0.7228 62.150 -10.9242 0.5376    505 C:CHT:T402  
CCHT__21 CCHT__51 1 8 230.0 121.0 200.0 0.4252 39.540 -18.8876 0.7750    502 C:CHT:T201  
CCHT__22 CCHT__53 2 8 230.0 121.0 200.0 0.4315 40.360 -18.8707 1.1134    502 C:CHT:T202  
CCST__11 CCST__23 1 0 400.0 231.0 500.0 0.4210 39.840 -1.38320 0.6569    722 C:CST:T401  
CCST__11 CCST__51 3 0 400.0 121.0 350.0 0.7617 63.700 -10.9215 0.5906    505 C:CST:T403  
CCST__12 CCST__55 2 0 400.0 121.0 350.0 0.7805 60.840 -10.9091 0.7869    505 C:CST:T402  
CCST__54 CCST__23 4 8 121.0 231.0 200.0 0.1033 7.2700 -68.1361 4.7469    954 C:CST:T201  
CDAS__12 CDAS__52 2 0 400.0 121.0 350.0 0.7265 61.820 -10.9247 0.5279    505 C:DAS:T402  
CDAS__13 CDAS__54 3 0 400.0 121.0 350.0 0.7159 61.990 -10.9243 0.5368    505 C:DAS:T403  
CHBM__11 CHBM__55 2 0 400.0 121.0 350.0 0.7589 62.370 -10.9220 0.5816    505 C:HBM:T403  
CHBM__14 CHBM__53 1 0 400.0 121.0 350.0 0.7243 62.300 -10.9247 0.5273    505 C:HBM:T401  
CHRA__12 CHRA__21 1 8 400.0 231.0 501.0 0.3322 39.550 -0.60076 0.5019    723 C:HRA:T402  
CHRD_213 CHRD_215 1 0 420.0 420.0 850.0 0.2080 25.500 -24.0696 1.0600   1168 C:HRD:T451  
CHRD_213 CHRD_215 2 0 420.0 420.0 850.0 0.2070 25.590 -24.0691 1.0714   1168 C:HRD:T452  
CHRD_214 CHRD_216 3 0 420.0 420.0 850.0 0.2053 25.440 -24.0686 1.0827   1168 C:HRD:T453  
CHRD_214 CHRD_216 4 0 420.0 420.0 850.0 0.2048 25.630 -24.0688 1.0770   1168 C:HRD:T454  
CHZI__11 CHZI__52 2 0 420.0 121.0 350.0 0.7604 73.230 -0.68301 0.4042    481 C:HZI:T402  
CHZI__12 CHZI__51 1 0 420.0 121.0 350.0 0.7604 73.230 -0.68301 0.4042    481 C:HZI:T401  
CKLT__11 CKLT__52 1 0 400.0 121.0 350.0 0.7270 62.280 -10.9248 0.5269    505 C:KLT:T401  
CKLT__12 CKLT__51 2 0 400.0 121.0 350.0 0.7257 62.490 -10.9242 0.5379    505 C:KLT:T402  
CKOC__1D CKOC__51 2 0 420.0 121.0 350.0 0.7034 68.160 -9.91267 0.3974    481 C:KOC:T402  
CKRA__11 CKRA__56 3 0 400.0 121.0 350.0 0.7680 64.000 -10.9215 0.5905    505 C:KRA:T403  
CKRA__12 CKRA__51 2 0 400.0 121.0 350.0 0.7091 62.740 -10.9235 0.5521    505 C:KRA:T402  
CKRA__12 CKRA__52 1 0 400.0 121.0 350.0 0.7304 62.740 -10.9248 0.5253    505 C:KRA:T401  
CLIS__21 CLIS__53 1 0 230.0 121.0 200.0 0.4321 34.890 -18.8852 0.8327    502 C:LIS:T202  
CLIS__21 CLIS__55 3 0 230.0 121.0 200.0 0.4288 34.300 -18.8886 0.7509    502 C:LIS:T204  
CLIS__22 CLIS__56 2 0 230.0 121.0 200.0 0.4234 34.530 -18.8886 0.7524    502 C:LIS:T203  
CMAL__21 CMAL__54 1 0 230.0 121.0 200.0 0.4572 38.010 -18.8858 0.8185    502 C:MAL:T201  
CMAL__22 CMAL__52 2 0 230.0 121.0 200.0 0.4322 38.130 -18.8886 0.7518    502 C:MAL:T202  
CMIL__52 CMIL__22 1 0 121.0 231.0 200.0 0.2323 7.1300 -68.0824 5.4641    954 C:MIL:T201  
CNEZ__11 CNEZ__52 1 0 400.0 121.0 350.0 0.6979 61.530 -10.9230 0.5628    505 C:NEZ:T401  
CNEZ__12 CNEZ__51 2 0 400.0 121.0 350.0 0.7284 62.720 -10.9249 0.5239    505 C:NEZ:T402  
CNOS__11 CNOS__53 2 0 400.0 121.0 350.0 0.7322 62.440 -10.9220 0.5813    505 C:NOS:T402  
CNOS__12 CNOS__52 1 0 400.0 121.0 350.0 0.7233 62.420 -10.9243 0.5353    505 C:NOS:T401  
COPO__21 COPO__52 2 8 230.0 121.0 200.0 0.4508 35.100 -18.8876 0.7769    502 C:OPO:T202  
COPO__21 COPO__53 1 8 230.0 121.0 200.0 0.4124 38.170 -18.8872 0.7864    502 C:OPO:T201  
COTR__11 COTR__51 2 0 400.0 121.0 350.0 0.7723 61.660 -10.9239 0.5444    505 C:OTR:T402  
COTR__11 COTR__55 3 0 400.0 121.0 350.0 0.7156 62.120 -10.9246 0.5300    505 C:OTR:T403  
COTR__12 COTR__53 1 0 400.0 121.0 350.0 0.7095 62.170 -10.9344 0.2569    505 C:OTR:T401  
CPRE__11 CPRE__59 1 0 400.0 121.0 350.0 0.8863 64.090 -10.9155 0.6925    505 C:PRE:T401  
CPRE__21 CPRE__52 2 8 230.0 121.0 200.0 0.4321 38.980 -0.35593 0.7934    502 C:PRE:T202  
CPRN__11 CPRN__22 3 0 400.0 231.0 500.0 0.4292 39.180 -15.6126 0.6212    722 C:PRN:T401  
CPRN__13 CPRN__51 4 0 420.0 121.0 350.0 0.8609 72.220 -9.90794 0.5016    481 C:PRN:T402  
CPRN__21 CPRN__52 1 0 230.0 121.0 200.0 0.4256 39.800 -18.8720 1.0907    502 C:PRN:T201  
CPRN__22 CPRN__52 2 0 230.0 121.0 200.0 0.4232 40.120 -18.8715 1.1001    502 C:PRN:T202  
CREP__11 CREP__53 1 0 400.0 121.0 250.0 1.1745 85.500 -0.43164 0.4520    361 C:REP:T401  
CREP__13 CREP__55 3 0 420.0 121.0 350.0 0.7242 68.060 -9.91243 0.4033    481 C:REP:T404  
CREP__14 CREP__54 2 0 400.0 121.0 350.0 0.7281 62.780 -10.9242 0.5385    505 C:REP:T403  
CSLV__1E CSLV__55 2 0 400.0 121.0 350.0 0.7585 62.170 -10.9240 0.5431    505 C:SLV:T402  
CSLV__1H CSLV__51 1 0 400.0 121.0 350.0 0.7283 62.170 -10.9247 0.5285    505 C:SLV:T401  
CSOK__11 CSOK__52 4 0 400.0 121.0 350.0 0.7839 61.020 -10.9092 0.7856    505 C:SOK:T402  
CSOK__12 CSOK__21 1 0 400.0 231.0 500.0 0.4792 40.930 -15.6115 0.6493    722 C:SOK:T401  
CSOK__12 CSOK__54 5 0 420.0 121.0 350.0 0.7279 68.610 -0.31362 0.3843    481 C:SOK:T403  
CSOK__22 CSOK__55 2 8 230.0 121.0 200.0 0.4120 36.020 -18.8895 0.7297    502 C:SOK:T202  
CTAB__51 CTAB__21 1 0 121.0 231.0 200.0 0.0979 7.3200 -68.1660 4.2961    954 C:TAB:T201  
CTYN__11 CTYN__51 1 0 400.0 121.0 350.0 0.7205 62.390 -0.68603 0.5431    505 C:TYN:T401  
CTYN__12 CTYN__52 2 0 400.0 121.0 350.0 0.7151 62.040 -0.67901 0.5519    505 C:TYN:T403  
CVER__12 CVER__57 2 0 420.0 121.0 350.0 0.7253 68.190 -0.29240 0.4007    481 C:VER:T401  
CVIT__13 CVIT__52 3 0 400.0 121.0 229.0 0.9702 61.880 -3.55112 0.4387    331 C:VIT:T402  
CVIT__21 CVIT__51 1 8 230.0 121.0 200.0 0.4307 38.090 -0.50156 0.7561    502 C:VIT:T201  
CVIT__22 CVIT__52 2 8 230.0 121.0 200.0 0.8176 38.980 -0.24087 0.8355    502 C:VIT:T202  
CVYSH_12 CVYS__53 2 0 400.0 121.0 350.0 0.7114 62.400 -10.9240 0.5425    505 C:VYS:T402  
CVYS__51 CVYS__22 1 8 121.0 231.0 200.0 0.1435 8.4200 -68.1409 4.6786    954 C:VYS:T201  
D1ABS_3  D1ABS_31 1 0 165.0 165.0 350.0 0.0130 1.8100 -11.0000 1.1000   1225 KT3C        
D1ASR_1  D1ASR_3  1 0 410.0 167.7 200.0 1.8660 110.69 -0.70000 0.2000    282 KT51        
D1EDR_1  D1EDR_2  1 0 410.0 238.3 450.0 0.3440 50.430 -10.2000 0.3000    634 KT53        
D1EDR_1  D1EDR_3  1 0 410.0 167.4 400.0 0.7100 53.000 -0.40000 0.3000    563 KT51        
D1EDR_1  D1EDR_3  2 0 410.0 167.6 400.0 1.0420 53.080 -0.50000 0.5000    563 KT52        
D1FER_1  D1FER_3  1 0 410.0 167.6 400.0 1.0300 53.080 -0.50000 0.4000    563 KT51        
D1FGD_1  D1FGD_3  1 0 410.0 167.6 400.0 1.0420 52.910 -0.60000 0.4000    563 KT51        
D1FGD_1  D1FGD_3  2 0 410.0 167.6 400.0 1.0300 52.740 -0.60000 0.4000    563 KT52        
D1IDU_1  D1IDU_3  1 0 410.0 167.6 400.0 0.5110 52.360 -0.20000 0.4000    563 KT52        
D1IDU_1  D1IDU_3  2 0 410.0 167.6 400.0 1.0220 53.290 -0.60000 0.5000    563 KT51        
D1KAS_1  D1KAS_3  1 0 410.0 167.6 400.0 1.0550 54.710 -0.40000 0.6000    563 KT51        
D1KAS_1  D1KAS_3  2 0 410.0 167.6 400.0 1.0220 53.290 -0.60000 0.5000    563 KT52        
D1KIN_1  D1KIN_3  1 0 410.0 167.7 200.0 1.8670 110.69 -0.70000 0.2000    282 KT51        
D1LAG_1  D1LAG_3  1 0 410.0 167.6 400.0 1.0310 52.890 -0.40000 0.4000    563 KT51        
D1MAL_1  D1MAL_3  1 0 410.0 167.6 400.0 1.0080 53.220 -0.50000 0.4000    563 KT51        
D1NVV_1  D1NVV_3  1 8 410.0 167.6 400.0 1.0210 52.870 -0.60000 0.4000    563 KT51        
D1TJE_1  D1TJE_3  2 0 410.0 167.6 600.0 0.4950 35.580 -0.70000 0.4000    845 KT52        
D1TJE_1  D1TJE_31 1 0 410.0 167.6 400.0 1.0550 54.710 -0.40000 0.6000    563 KT51        
D1TRI_1  D1TRI_2  1 0 410.0 238.3 450.0 0.5190 51.030 -0.70000 0.3000    634 KT53        
D1TRI_1  D1TRI_2  2 0 410.0 238.3 450.0 0.5440 51.170 -0.70000 0.2000    634 KT54        
D1TRI_1  D1TRI_3  1 0 410.0 167.6 400.0 1.0340 53.010 -0.50000 0.5000    563 KT51        
D1VHA_1  D1VHA_3  1 0 410.0 167.6 400.0 0.6020 52.990 -0.60000 0.4000    678 KT51        
D2AHM 22 D2AHM 52 1 0 230.0 120.0 300.0 0.4370 39.108 -1.70000 1.6000    753 T411        
D2AHM 23 D2AHM 51 1 0 230.0 115.0 200.0 0.7860 34.482 -25.6000 2.7000    502 T211        
D2AHM 23 D2AHM 53 1 0 230.0 120.0 300.0 0.4380 39.196 -1.00000 1.6000    753 T412        
D2ALFS11 D2ALFS51 1 0 400.0 120.0 300.0 1.3520 101.43 -0.50000 0.5000    498 T412        
D2ALFS12 D2ALFS52 1 0 400.0 120.0 300.0 1.3480 98.124 -0.80000 0.6000    498 T411        
D2ALGE11 D2ALGE53 1 0 400.0 120.0 300.0 1.3620 97.057 -0.60000 0.7000    484 T412        
D2ALGE11 D2ALGE54 1 0 400.0 120.0 300.0 1.3190 91.724 -0.80000 0.7000    484 T411        
D2AS  11 D2AS  51 1 0 400.0 120.0 300.0 1.4080 105.27 -0.90000 0.6000    541 DK2         
D2AS  12 D2AS  52 1 0 400.0 120.0 300.0 1.4200 103.94 -0.70000 0.6000    541 DK1         
D2ASSL11 D2ASSL52 1 0 400.0 120.0 300.0 1.3490 92.790 -0.90000 0.7000    484 T411        
D2AUDS11 D2AUDS23 1 0 400.0 230.0 450.0 0.4210 45.936 -0.30000 0.5000    812 T422        
D2AUDS11 D2AUDS51 1 0 400.0 120.0 300.0 0.9290 101.81 -0.30000 0.5000    548 T411        
D2AUDS14 D2AUDO23 1 0 400.0 230.0 450.0 0.4850 46.611 -0.60000 0.5000    812 T421        
D2AUDS14 D2AUDS59 1 0 400.0 120.0 300.0 0.9710 102.02 -0.70000 0.5000    548 T412        
D2BECH11 D2BECH21 1 0 400.0 231.0 400.0 0.7940 61.035 -0.60000 0.8000    693 T424        
D2BECH12 D2BECH23 1 0 400.0 231.0 400.0 0.7920 61.035 -0.50000 0.9000    693 T423        
D2BECH12 D2BECH51 1 0 400.0 120.0 300.0 1.4100 104.74 -0.80000 0.6000    483 T411        
D2BEHS12 D2BEHS52 1 0 400.0 118.8 300.0 1.3760 93.857 -0.80000 0.7000    485 T411        
D2BORK11 D2BORK51 1 0 400.0 120.0 300.0 1.3500 98.124 -2.80000 0.5000    498 T413        
D2BORK11 D2BORK52 1 0 400.0 118.0 200.0 2.2200 133.58 -3.00000 0.9000    317 T414        
D2BORK12 D2BORK51 1 0 400.0 120.0 300.0 1.3460 98.657 -0.80000 0.7000    498 T411        
D2BRAN22 D2BRAN51 1 0 220.0 118.0 150.0 0.9530 38.386 -15.1000 2.4000    432 T211        
D2BRAN23 D2BRAN52 1 0 220.0 118.0 200.0 0.6380 31.696 -9.10000 2.6000    556 T212        
D2BRFW11 D2BRFW52 1 0 400.0 120.0 300.0 1.0190 101.81 -0.90000 0.5000    541 T412        
D2BRFW12 D2BRFW52 1 0 400.0 120.0 300.0 1.0160 101.49 -0.80000 0.5000    541 T411        
D2BRUN11 D2BRUN21 1 0 400.0 230.0 450.0 0.4200 46.007 -2.20000 0.5000    812 T421        
D2BRUN12 D2BRUN59 1 0 400.0 120.0 300.0 0.9790 102.24 -0.70000 0.5000    548 T411        
D2BUTL11 D2BUKZ8A 1 0 400.0 346.0 630.0 0.4990 49.470 -3.80000 1.3000   2061 D2BUTL13    
D2BUTL11 D2BUKZ8A 2 0 400.0 346.0 630.0 0.5000 49.648 -3.60000 1.3000   2061 D2BUTL14    
D2BUTL12 D2BUKD8A 1 0 400.0 330.0 506.0 0.6060 56.819 -2.80000 1.0000   1428 D2BUTL15    
D2BUTL12 D2BUKD8A 2 0 400.0 330.0 506.0 0.6590 56.755 -3.00000 1.0000   1428 D2BUTL16    
D2BUTL12 D2BUKE2A 1 0 400.0 254.0 422.0 0.5790 58.424 -2.00000 1.2000   2061 D2BUTL11    
D2BUTL12 D2BUKE2A 2 0 400.0 254.0 422.0 0.5770 58.386 -1.90000 1.2000   2061 D2BUTL12    
D2CLPO23 D2CLPO51 1 0 220.0 110.0 250.0 0.6570 29.614 -1.60000 2.0000    820 T212        
D2CLPO24 D2CLPO52 1 0 220.0 118.0 150.0 0.9660 42.258 -3.80000 2.7000    492 T211        
D2CONN11 D2CONN58 1 0 400.0 120.0 300.0 1.0190 101.06 -0.40000 0.5000    541 T412        
D2CONN24 D2CONN52 1 0 220.0 110.0 200.0 0.7390 31.693 -9.00000 3.0000    577 T212        
D2CONO11 D2CONO28 1 0 400.0 231.0 350.0 1.0080 65.364 -0.50000 0.7000    631 T422        
D2CONO13 D2CONO27 1 0 400.0 231.0 660.0 0.4080 24.239 -6.90000 1.4000   1057 T421        
D2CONO13 D2CONO29 1 0 400.0 230.0 450.0 0.4140 45.900 -8.00000 0.5000    812 T423        
D2CONO19 D2CONO59 1 0 400.0 120.0 300.0 1.3450 97.804 -1.20000 0.5000    541 T411        
D2DIEL11 D2DIEL13 1 0 400.0 400.0 1200. 0.1120 12.319 -2.40000 1.0000   1870 T441        
D2DIEL12 D2DIEL15 2 0 400.0 400.0 1200. 0.1110 12.319 -2.50000 0.9000   1870 T442        
D2DIEL13 D2DIEL51 1 0 400.0 120.0 300.0 1.3970 103.40 -0.60000 0.6000    541 T411        
D2DIEL13 D2DIKE2F 1 0 437.0 195.0 435.0 0.7450 46.529 -0.60000 0.9000   4461 T1          
D2DIEL15 D2DIEL51 1 0 400.0 120.0 300.0 0.9770 101.97 -0.60000 0.5000    541 T412        
D2DIEL15 D2DIKZ8A 1 0 400.0 310.0 585.0 0.5290 53.440 -2.90000 1.2000   1725 T443        
D2DIEL15 D2DIKZ8A 2 0 400.0 310.0 585.0 0.5320 53.522 -3.00000 1.3000   1725 T444        
D2DILL11 D2DILL52 1 0 400.0 118.0 300.0 1.4830 90.121 -5.00000 1.0000    483 T411        
D2DIPP12 D2DIPP51 1 0 400.0 118.0 200.0 2.1840 133.58 -8.70000 0.8000    317 T413        
D2DIPP12 D2DIPP52 1 0 400.0 118.0 200.0 2.0680 111.98 -8.70000 1.1000    289 T412        
D2DOEH21 D2DOEH58 1 0 220.0 118.0 150.0 1.0320 39.997 -7.60000 2.6000    393 T213        
D2DOEH22 D2DOEH52 1 0 220.0 118.0 150.0 1.1010 40.641 -12.1000 3.1000    394 T212        
D2DOEW11 D2DWKD1A 1 0 390.0 370.0 685.0 0.4290 45.206 -1.00000 1.7000   2040 D2DOEW15    
D2DOEW11 D2DWKD1A 2 0 390.0 370.0 685.0 0.4270 45.184 -0.90000 1.7000   2040 D2DOEW16    
D2DOEW11 D2DWKE1A 1 0 405.0 403.8 587.0 0.6120 42.189 -0.70000 1.2000   1734 D2DOEW11    
D2DOEW11 D2DWKE1A 2 0 405.0 403.8 587.0 0.6120 42.189 -0.70000 1.2000   1734 D2DOEW12    
D2DOEW14 D2DWKZ1A 1 0 405.0 378.0 664.0 0.6020 42.978 -0.80000 1.2000   1955 D2DOEW13    
D2DOEW14 D2DWKZ1A 2 0 405.0 378.0 664.0 0.6020 42.978 -0.60000 1.2000   1955 D2DOEW14    
D2DOLL11 D2DOLL52 1 0 400.0 120.0 300.0 1.3390 93.324 -0.80000 0.7000    484 T411        
D2DOLL12 D2DOLL21 1 8 400.0 231.0 660.0 0.4960 24.237 -12.3000 1.6000    924 T422        
D2DOLL12 D2DOLL22 1 8 400.0 231.0 600.0 0.6420 51.196 -5.20000 2.0000    935 T421        
D2DOLL12 D2DOLL51 1 0 400.0 118.0 300.0 1.3750 93.323 -17.2000 0.7000    484 T412        
D2EICK11 D2EICK54 1 0 400.0 118.0 300.0 1.4360 115.19 -1.10000 0.9000    459 T413        
D2EICK12 D2EICK51 1 0 400.0 120.0 300.0 0.9720 102.24 -0.70000 0.5000    548 EICK T414   
D2EICK12 D2EICK52 1 0 400.0 118.0 300.0 1.4450 116.26 -1.20000 0.9000    459 T412        
D2ELSE11 D2ELSE51 1 0 400.0 120.0 300.0 0.9810 101.92 -0.60000 0.5000    548 ELSE T412   
D2ELSE12 D2ELSE52 1 0 400.0 120.0 300.0 1.3160 98.658 -1.50000 0.8000    499 T411        
D2ELT 12 D2ELT 52 1 0 400.0 120.0 300.0 1.3430 101.43 -0.50000 0.5000    541 T411        
D2EMDB21 D2EMDB52 1 0 220.0 110.0 250.0 0.6580 29.033 -2.40000 2.0000    711 T211        
D2EMDB22 D2EMDB31 1 0 230.0 155.0 120.0 0.8000 43.018 -1.00000 0.5000    301 T213        
D2EMDB22 D2EMDB51 1 0 220.0 110.0 250.0 0.4960 29.617 -1.70000 2.6000    758 T212        
D2EMOS15 D2EMOS28 2 0 400.0 230.0 450.0 0.4160 45.865 -4.30000 0.5000    812 EMOS T428   
D2EMOS15 D2EMOS29 1 0 400.0 230.0 450.0 0.4240 45.616 -0.30000 0.5000    812 EMOS T425   
D2EMOS15 D2EOKE8A 1 0 405.0 345.0 666.0 0.4540 44.649 -1.20000 1.1000    949 T423        
D2EMOS15 D2EOKE8A 2 0 405.0 345.0 666.0 0.4540 44.797 -1.20000 1.1000    949 T424        
D2ETZ 11 D2ETZ 52 1 0 400.0 120.0 300.0 1.5780 100.95 -0.60000 0.7000    541 T412        
D2ETZ 12 D2ETZ 21 1 0 400.0 230.0 450.0 0.5180 47.002 -0.40000 0.5000    811 T421        
D2ETZ 12 D2ETZ 53 1 0 400.0 120.0 300.0 1.5990 100.79 -1.10000 0.7000    541 T411        
D2FARG12 D2FARG59 1 0 400.0 120.0 300.0 0.9730 102.24 -0.80000 0.5000    433 T411        
D2FARG51 D2FARG11 1 1 110.0 380.0 0.0   0.3740 33.887 0.000000 0.0000   9999             
D2FEDD11 D2FEDD21 1 0 400.0 230.0 450.0 0.5160 47.073 -0.40000 0.6000    649 T421        
D2FEDD13 D2FEDD23 1 0 400.0 230.0 450.0 0.5170 47.108 -0.60000 0.5000    649 T422        
D2FRAN21 D2FRAM58 1 0 220.1 118.0 200.0 0.7610 32.933 -7.00000 2.5000    577 T214        
D2FRAN21 D2FRAN52 1 0 220.0 118.0 200.0 0.7210 31.452 -3.90000 2.3000    577 T212        
D2FRAN22 D2FRAM57 1 8 220.1 118.0 200.0 0.6870 32.935 -7.00000 2.5000    577 T213        
D2FRAN22 D2FRAM59 1 0 220.0 118.0 200.0 0.6980 31.936 -25.9000 2.3000    590 T215        
D2FRSW11 D2FRSW52 1 0 400.0 120.0 300.0 1.3720 95.990 -1.70000 0.7000    484 T413        
D2FRSW12 D2FRSW51 1 0 400.0 120.0 300.0 1.3510 95.990 -0.60000 0.8000    498 T411        
D2FRSW12 D2FRSW52 1 8 400.0 118.0 200.0 2.2050 111.98 -5.20000 1.0000    305 T412        
D2GANK12 D2GANK51 1 0 400.0 120.0 300.0 1.4280 97.056 -0.60000 0.7000    487 T411        
D2GIEN11 D2GIEN51 1 0 400.0 118.0 300.0 1.3800 93.857 -0.80000 0.8000    484 T413        
D2GIEN12 D2GIEN51 1 0 400.0 120.0 300.0 1.3370 92.257 -0.80000 0.8000    481 T414        
D2GIEN12 D2GIEN52 1 0 400.0 120.0 300.0 1.3420 92.790 -0.80000 0.8000    392 T412        
D2GKRO11 D2GKRO21 1 0 400.0 231.0 330.0 1.2220 59.139 -9.50000 1.7000    528 T422        
D2GKRO11 D2GKRO21 2 0 400.0 231.0 600.0 0.7080 51.462 -6.80000 1.9000   1082 T423        
D2GKRO12 D2GKRO22 1 0 400.0 231.0 600.0 0.7100 51.195 -4.90000 1.9000   1082 T421        
D2GKRO21 D2GKRO52 1 0 220.0 118.0 150.0 1.0450 35.478 -4.00000 2.3000    433 T212        
D2GKRO22 D2GKRO51 1 0 220.0 118.0 150.0 1.1160 38.058 -4.80000 2.3000    433 T213        
D2GLEI21 D2GLEI52 1 0 220.0 118.0 200.0 0.6490 30.388 -6.10000 2.5000    583 T212        
D2GLEI22 D2GLEI54 1 0 220.0 118.0 200.0 0.6910 32.179 -11.3000 2.3000    590 T213        
D2GODE21 D2GODE51 1 0 220.0 110.0 100.0 1.7070 63.672 -7.00000 1.8000    282 T212B       
D2GODE21 D2GODE51 2 0 220.0 118.0 100.0 1.6540 61.446 -6.80000 1.8000    288 T212A       
D2GODE21 D2GODE52 1 0 220.0 110.0 250.0 0.5790 29.712 -9.00000 2.5000    728 T211        
D2GOET21 D2GOET52 1 0 220.0 118.0 150.0 1.0040 42.903 -3.80000 2.3000    432 T212        
D2GOET22 D2GOET51 1 0 220.0 118.0 150.0 1.0850 40.319 -12.3000 3.1000    394 T213        
D2GROH11 D2GROH52 1 0 400.0 118.0 300.0 1.4470 115.72 -0.80000 0.9000    442 T402        
D2GROH12 D2GROH52 1 0 400.0 118.0 300.0 1.4470 115.72 -0.90000 0.9000    442 T401        
D2HAMN21 D2HAMN51 1 0 220.0 110.0 200.0 0.6700 31.937 -19.2000 2.8000    577 T211        
D2HAMN22 D2HAMN51 1 0 220.0 110.0 250.0 0.6610 29.032 -2.40000 2.0000    623 T212        
D2HAND11 D2HAND51 2 0 400.0 120.0 300.0 0.9210 101.86 -0.30000 0.5000    548 HAND T415   
D2HAND12 D2HAND52 1 0 400.0 120.0 300.0 0.9370 101.06 -3.50000 0.6000    548 HAND T412   
D2HAND14 D2HAND52 2 0 400.0 120.0 300.0 0.9420 101.54 -3.70000 0.6000    548 HAND T413   
D2HAND15 D2HAND51 1 0 400.0 120.0 300.0 0.9150 101.70 -0.40000 0.5000    548 HAND T414   
D2HANW21 D2HANW51 1 0 220.0 118.0 150.0 1.0540 39.997 -8.30000 2.7000    393 T212        
D2HANW22 D2HANW52 1 0 220.0 118.0 200.0 0.6510 30.485 -7.90000 2.6000    583 T211        
D2HARD22 D2HARD52 1 0 229.2 120.0 300.0 0.4310 37.891 -1.50000 1.7000    828 T213        
D2HARD24 D2HARD55 1 0 229.2 120.0 300.0 0.4350 38.031 -1.10000 1.7000    828 T211        
D2HATT11 D2HATT52 1 0 400.0 118.0 350.0 1.2410 86.848 -2.00000 0.9000    535 T411        
D2HEIW11 D2HEIW51 1 0 400.0 120.0 300.0 1.0130 101.38 -1.00000 0.5000    548 T411        
D2HEIW11 D2HEIW52 1 0 400.0 120.0 300.0 0.9260 101.81 -0.30000 0.5000    548 T413        
D2HEIW12 D2HEIW53 1 0 400.0 120.0 300.0 1.0200 101.75 -0.60000 0.5000    548 T412        
D2HELM11 D2HELM53 1 0 400.0 118.0 350.0 1.2200 87.351 -1.60000 0.7000    535 T412        
D2HELM12 D2HELM52 1 0 400.2 118.0 350.0 1.0430 88.768 -0.80000 0.8000    570 T411        
D2HUSN11 D2HUSN52 1 0 400.0 120.0 300.0 0.9200 102.02 -0.40000 0.5000    548 T412        
D2HUSN12 D2HUSN51 1 0 400.0 120.0 300.0 0.9100 100.37 -0.70000 0.5000    548 T413        
D2HUSN12 D2HUSN52 1 0 400.0 120.0 300.0 0.9260 101.38 -0.30000 0.5000    548 T411        
D2HWYK11 D2HWYK52 1 0 400.0 120.0 300.0 1.3420 98.124 -0.50000 0.7000    480 T411        
D2IN  21 D2IN  51 1 0 230.0 115.0 200.0 0.7320 35.965 -7.60000 2.4000    552 T211        
D2IRS 11 D2IRS 29 1 0 400.0 230.0 600.0 0.7200 51.515 -1.30000 1.4000    866 T421        
D2IRS 11 D2IRS 51 1 0 400.0 120.0 300.0 1.0400 101.33 -0.40000 0.6000    541 T411        
D2IRS 12 D2IRS 52 2 0 400.0 120.0 300.0 1.0490 101.22 -0.40000 0.6000    541 T412        
D2ITZW21 D2ITZW52 1 0 220.0 110.0 200.0 0.6280 30.001 -4.20000 2.6000    577 T212        
D2ITZW22 D2ITZW51 1 8 220.0 110.0 250.0 0.6740 29.226 -2.30000 2.1000    721 T211        
D2JARD11 D2JARD52 1 0 400.0 120.0 300.0 0.9730 102.40 -0.60000 0.5000    548 JARD T412   
D2JARD12 D2JARD51 2 0 400.0 120.0 300.0 0.9830 102.29 -0.50000 0.5000    548 JARD T413   
D2KARB12 D2KARB52 1 0 400.0 118.0 200.0 2.1790 121.58 -5.10000 1.2000    317 T411        
D2KIES21 D2KIES51 1 0 220.0 110.0 250.0 0.5430 29.616 -15.3000 2.7000    724 T212        
D2KIES22 D2KIES52 1 0 220.0 110.0 250.0 0.5800 29.809 -15.3000 2.6000    721 T213        
D2KIEW22 D2KIEW52 1 0 220.0 110.0 250.0 0.5740 29.809 -153.400 1.7000    721 T211        
D2KILS11 D2KILS51 1 0 400.0 110.0 150.0 2.1690 130.12 -0.50000 0.5000    244 T411        
D2KILS11 D2KILS52 3 0 400.0 120.0 300.0 1.4310 102.60 -0.80000 0.6000    483 T413        
D2KILS11 D2KILS53 2 0 400.0 118.0 150.0 2.2760 149.32 -0.30000 0.4000    271 T412        
D2KR  21 D2KR  51 1 8 230.0 115.0 200.0 0.6470 34.538 -8.20000 1.5000    234 T211        
D2KR  22 D2KR  51 1 0 230.0 115.0 100.0 1.4400 68.967 -0.50000 1.1000    268 NK2         
D2KRI 11 D2KRI 53 1 0 400.0 120.0 300.0 1.3930 103.51 -0.10000 0.6000    541 DK9         
D2KRI 12 D2KRI 52 1 0 400.0 120.0 300.0 1.3910 104.36 -0.30000 0.7000    541 DK8         
D2KRUE11 D2KRUE52 1 0 400.0 120.0 300.0 1.4400 93.856 -3.20000 1.0000    480 T411        
D2KUMM12 D2KUMM53 1 0 400.0 120.0 300.0 1.0010 101.92 -0.40000 0.5000    548 T411        
D2LAGE21 D2LAGE51 1 0 220.0 110.0 250.0 0.4210 25.300 -0.50000 1.8000    721 T211        
D2LAND11 D2LAND21 1 0 400.0 231.0 600.0 0.6580 49.862 -8.00000 1.9000    974 T422        
D2LAND12 D2LAND22 1 0 400.0 231.0 330.0 1.1050 65.445 -5.10000 1.8000    524 T423        
D2LAND21 D2LAND62 1 0 220.0 66.0  100.0 1.6310 62.899 -1.80000 1.4000    168 T263        
D2LAND22 D2LAND62 1 0 220.0 66.0  120.0 0.6720 41.538 -1.50000 1.2000    168 T262        
D2LBEC21 D2LBEC51 1 0 220.0 110.0 250.0 0.5900 29.615 -9.60000 2.6000    721 T211        
D2LBEC22 D2LBEC51 1 0 220.0 110.0 250.0 0.5760 29.422 -6.80000 2.4000    727 T212        
D2LEHR21 D2LEHR52 1 0 220.0 118.0 200.0 0.8540 33.143 -7.40000 2.5000    656 T213        
D2LEHR21 D2LEHR54 1 0 220.0 118.0 150.0 0.9690 42.581 -7.60000 2.7000    492 T211        
D2LEHR22 D200BI50 1 0 220.0 118.0 150.0 1.0870 40.641 -11.9000 3.1000    393 T214        
D2LU  21 D2LU  51 1 0 230.0 115.0 300.0 0.5490 31.100 -9.90000 2.3000    828 NK1         
D2LU  21 D2LU  52 1 0 230.0 115.0 300.0 0.5020 31.489 -2.70000 2.1000    828 NK2         
D2LUEN11 D2LUEN52 1 0 400.0 120.0 300.0 1.3870 95.990 -0.80000 0.8000    484 T413        
D2LUEN11 D2LUEN53 1 0 400.0 120.0 300.0 1.3490 95.991 -0.30000 0.8000    499 T412        
D2MBG 28 D2MBG 53 1 0 230.0 115.0 300.0 0.5110 31.383 -4.60000 2.1000    828 T211        
D2MBG 29 D2MBG 51 1 0 230.0 115.0 300.0 0.5150 31.207 -6.50000 2.1000    828 T212        
D2MECK11 D2MECK59 1 0 400.0 110.0 200.0 1.5960 108.79 -1.00000 0.5000    366 T412        
D2MECK12 D2MECK58 1 0 400.0 120.0 300.0 1.3100 91.724 -0.80000 0.7000    484 T411        
