##C 2007.05.01
Generated by powsybl, 2021-09-07T10:33:16.755+02:00
Case date: 2021-02-19T16:30:00.000+01:00
##N
##ZAT
O6MNGN21 Meiningen    0 2 239.60 65.3456 1.05466 -13.517 -97.079 0.00000 -117.00 200.000 -200.00                               F
O6MNGN22 Meiningen    0 0        65.3456 1.05466 -13.517 0.00000 0.00000 -117.00 1.05466 0.00000                               F
O6WALG21 Walgauwerk   0 0        0.00000 0.00000 0.00000 -0.5336 0.00000 -86.000 0.00000 -0.5336                               F
O6WERB21 Werben       0 2 239.72 153.421 0.00000 -34.544 2.53233 0.00000 -183.00 200.000 -200.00                               F
O6WERB22 Werben       0 0        153.421 0.00000 -34.544 -6.1825 0.00000 -183.00 0.00000 -6.1825                               F
O9KIRB21 Kirchbichl   0 0        276.877 9.03170 -82.405 0.00000 0.00000 -243.97 9.03170 0.00000                               F
O9PRUT21 Prutz        0 2 238.74 41.6457 0.00000 -25.833 -16.619 0.00000 -431.00 400.000 -400.00                               F
O9STRA21 Strass       0 0        0.00000 0.00000 0.00000 0.00000
O9THAU21 Thaur        0 0        43.8335 26.0728 -14.418 -3.3329 0.00000 -136.91 26.0728 -3.3329                               F
O9VILL21 Vill         0 2 237.53 137.640 14.5504 -22.028 -33.313 0.00000 -77.640 200.000 -200.00                               F
O9YVIL21 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000
O9YVIL22 Y_Vill       0 0        0.00000 0.00000 0.00000 0.00000
OABW  51 AbwindenAste 0 0        20.2301 0.00000 -120.15 0.00000 0.00000 -175.50                                               F
OAIGER51 Aigerding    0 0        25.2557 0.00000 0.00000 0.00000
OALTEN21 Altenwoerth  0 0        0.00000 7.89339 -72.092 0.00000 0.00000 -333.00 7.89339 0.00000                               F
OALTEN22 Altenwoerth  0 0        0.00000 7.60909 -72.092 0.00000 0.00000 -333.00 7.60909 0.00000                               F
OALTEN23 Altenwoerth  0 0        0.00000 7.80709 -72.092 0.00000 0.00000 -333.00 7.80709 0.00000                               F
OAMSTE51 Amstetten    0 0        161.886 0.00000 0.00000 0.00000
OAMSTE52 Amstetten    0 0        0.00000 0.00000 0.00000 0.00000
OANDAU51 Andau        0 0        0.00000 0.00000 -16.169 0.00000 0.00000 -247.53                                               F
OANTHI51 Anthiesenhof 0 0        14.2537 0.00000 0.00000 0.00000
OASCHA21 Aschach      0 0        0.00000 28.9347 -175.22 0.00000 0.00000 -288.00 28.9347 0.00000                               F
OBERGE51 Bergern      0 0        0.00000 0.00000 -96.122 0.00000 0.00000 -126.00                                               F
OBISAM11 Bisamberg    0 0        211.983 92.0357 -62.059 0.00000 1.84000 -1002.4 92.0357 0.00000                               F
OBISAM21 Bisamberg    0 0        387.656 0.00000 -260.62 -73.197 96.6000 -505.87 0.00000 -73.197                               F
ODUERN11 Duernrohr    0 2 414.29 0.00000 0.00000 0.00000 -187.53                                                               F
ODUERN12 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000
ODUERN13 Duernrohr    0 0        0.00000 0.00000 0.00000 0.00000
ODUERN21 Duernrohr    0 0        185.235 195.459 -71.586 0.00000 73.6000 -486.50 195.459 0.00000                               F
OEDLIN21 Edling       0 0        0.00000 3.59380 -46.059 0.00000 0.00000 -86.000 3.59380 0.00000                               F
OEGGLF51 Egglfing     0 0        0.00000 0.00000 -40.051 0.00000 0.00000 -84.000                                               F
OEISEN51 Eisenstadt   0 2 119.90 83.3405 0.00000 -3.2468 -40.430 0.00000 -15.204 100.000 -100.00                               F
OERING51 Ering        0 0        0.00000 0.00000 -38.048 0.00000 0.00000 -75.000                                               F
OERLAU51 Erlauf       0 0        107.925 0.00000 0.00000 0.00000
OERNST11 Ernsthofen   0 0        0.00000 0.00000 0.00000 -16.445                 0.00000 -16.445                               F
OERNST21 Ernsthofen   0 2 235.62 0.00000 214.563 0.00000 -218.64                 300.000 -300.00                               F
OERNST22 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST51 Ernsthofen   0 0        0.00000 0.00000 -148.00 0.00000 0.00000 -402.29                                               F
OERNST52 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OERNST53 Ernsthofen   0 0        0.00000 0.00000 0.00000 0.00000
OETZER11 Etzersdorf   0 0        0.00000 0.00000 -33.478 -68.786 7.36000 -839.28 0.00000 -68.786                               F
OFEIST21 Feistritz    0 0        0.00000 6.57585 -41.052 0.00000 0.00000 -88.000 6.57585 0.00000                               F
OGERLO11 Gerlos       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -135.00                                               F
OGMUND51 Gmunden      0 0        138.743 0.00000 0.00000 0.00000
OGREUT21 Greuth       0 0        78.9078 0.00000 0.00000 -17.324                 0.00000 -17.324                               F
OGRFST21 Greifenstein 0 0        0.00000 20.3052 -192.24 0.00000 0.00000 -297.00 20.3052 0.00000                               F
OGRIK 51 Grieskirchen 0 0        29.8865 0.00000 0.00000 0.00000
OHAEUS21 Haeusling    0 0        0.00000 0.00000 0.00000 0.00000 360.000 -360.00                                               F
OHAUSR21 Hausruck_Lam 0 2 231.16 0.00000 58.2149 0.00000 -76.803                 300.000 -300.00                               F
OHAUSR22 Hausruck_Lam 0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR51 Hausruck     0 0        0.00000 0.00000 -65.734 0.00000 0.00000 -255.85                                               F
OHAUSR52 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHAUSR53 Hausruck     0 0        0.00000 0.00000 0.00000 0.00000
OHESSE21 Hessenberg   0 0        191.481 0.00000 -79.455 -62.211 76.8852 -397.09 0.00000 -62.211                               F
OHULI 51 HuetteLinz   0 0        271.334 0.00000 -185.24 0.00000 0.00000 -365.00                                               F
OJOCHE21 Jochenstein  0 0        0.00000 0.00000 -96.885 -3.8698 0.00000 -132.81 0.00000 -3.8698                               F
OJOCHE51 Jochenstein  0 0        0.00000 0.00000 0.00000 0.00000
OKAINA11 Kainachtal   0 2 412.32 577.010 150.405 -114.13 -64.567 29.4336 -796.03 400.000 -400.00                               F
OKAPRU11 Kaprun Haupt 0 0        161.712 0.00000 -161.17 -18.546 263.500 -1222.8 0.00000 -18.546                               F
OKLAUS21 Klaus        0 0        0.00000 0.00000 -2.0025 0.00000 0.00000 -20.000                                               F
OKLAUS22 Klaus        0 0        0.00000 0.00000 -2.0025 -1.9775 0.00000 -20.000 0.00000 -1.9775                               F
OKLEDE21 Kledering    0 0        20.1375 0.00000 0.00000 -0.5745 96.6000 0.00000 0.00000 -0.5745                               F
OKRONS11 Kronsdorf    0 0        0.00000 0.00000 0.00000 0.00000
OKWDUR11 KW Duernrohr 0 0        0.00000 0.53340 0.00000 0.00000 0.00000 -332.00 0.53340 0.00000                               F
OLAAKI51 Laakirchen   0 0        92.9860 0.00000 -53.068 0.00000 0.00000 -59.870                                               F
OLENZI51 Lenzing      0 0        22.6519 0.00000 -77.000 0.00000 0.00000 -77.000                                               F
OLIENN11 Lienz        0 0        0.00000 0.00000 0.00000 -16.398                 0.00000 -16.398                               F
OLIENN21 Lienz        0 0        72.6392 191.753 -38.449 0.00000 58.3200 -225.14 191.753 0.00000                               F
OLIENN22 Lienz        0 0        0.00000 0.00000 0.00000 0.00000
OLIMBG11 LimbergII    0 0        0.00000 2.00235 0.00000 0.00000 480.000 -480.00 2.00235 0.00000                               F
OLINZN51 LinzNord     0 0        242.761 16.3473 -49.062 0.00000 0.00000 -158.00 16.3473 0.00000                               F
OLINZN52 LinzNord     0 0        0.00000 16.3473 -193.25 0.00000 0.00000 -208.00 16.3473 0.00000                               F
OLINZO51 LinzOst      0 0        52.8036 0.00000 0.00000 0.00000
OMALTA21 Malta Haupts 0 2 234.85 175.088 6.69638 -183.98 7.22705 556.739 -1500.0 500.000 -500.00                               F
OMALTA22 Malta Haupts 0 0        0.00000 0.00000 -183.98 -25.352 556.739 -1500.0 0.00000 -25.352                               F
OMATTE51 Mattersburg  0 0        24.8299 0.00000 -7.3716 -6.6760 0.00000 -57.136 0.00000 -6.6760                               F
OMATTI51 Mattighofen  0 0        63.9242 29.0000 -9.7124 0.00000 0.00000 -55.741 29.0000 0.00000                               F
OMAYRH21 Mayrhofen    0 2 237.86 0.00000 9.39504 0.00000 -41.236                 300.000 -300.00                               F
OMAYRH22 Mayrhofen    0 0        0.00000 0.00000 0.00000 -0.3395 0.00000 -367.50 0.00000 -0.3395                               F
OMELLA11 Mellach      0 0        0.00000 0.00000 0.00000 -0.0334 0.00000 -410.00 0.00000 -0.0334                               F
ONEUSI21 Neusiedl am  0 0        0.00000 4.53483 0.00000 0.00000                 4.53483 0.00000                               F
ONEUSI51 Neusiedl am  0 0        66.5032 0.00000 -10.586 -14.500 0.00000 -138.44 0.00000 -14.500                               F
ONEUSI52 Neusiedl am  0 0        0.00000 0.00000 -7.8861 -14.500 0.00000 -120.73 0.00000 -14.500                               F
OOBERS11 Obersielach  0 0        0.00000 0.00000 0.00000 -9.1522                 0.00000 -9.1522                               F
OOBERS12 Obersielach  0 0        0.00000 0.00000 0.00000 0.00000
OOBERS21 Obersielach  0 0        272.148 127.782 -190.49 0.00000 88.5400 -562.25 127.782 0.00000                               F
OOHLSD51 Ohlsdorf     0 0        0.00000 0.00000 0.00000 0.00000
OOSTST11 Oststeiermar 0 0        258.808 26.9836 -66.986 0.00000 14.8696 -375.34 26.9836 0.00000                               F
OOTH  51 Ottensheim   0 0        52.5985 0.00000 -155.20 0.00000 0.00000 -259.39                                               F
OOTH  52 Ottensheim   0 0        0.00000 0.00000 0.00000 0.00000
OPASSA51 Passau       0 0        0.00000 0.00000 -44.056 0.00000 0.00000 -88.800                                               F
OPETER11 St.Peter     0 0        0.00000 6.52944 0.00000 0.00000                 6.52944 0.00000                               F
OPETER21 St.Peter     0 2 234.84 0.00000 140.785 0.00000 -237.22                 350.000 -350.00                               F
OPETER22 St.Peter     0 0        0.00000 0.00000 0.00000 0.00000
OPETER24 St.Peter     0 0        0.00000 0.00000 0.00000 0.00000
OPETER51 St.Peter     0 0        16.8129 0.00000 -48.061 0.00000 0.00000 -96.000                                               F
OPETER52 St.Peter     0 0        0.00000 0.00000 0.00000 0.00000
OPICHL51 Pichling     0 0        0.00000 0.00000 0.00000 0.00000
OPOCKI51 Pocking      0 0        90.5785 0.00000 -40.902 0.00000 0.00000 -285.95                                               F
OPYHRN21 Phyrn        0 0        8.59048 0.00000 0.00000 -3.9797                 0.00000 -3.9797                               F
ORANNA51 Ranna        0 0        40.4604 0.00000 -16.020 0.00000 16.5000 -21.100                                               F
ORANNA52 Ranna        0 0        0.00000 0.00000 0.00000 0.00000
ORANSH51 Ranshofen    0 0        46.8926 0.00000 0.00000 0.00000
OREGAU51 Regau        0 0        20.8963 0.00000 0.00000 0.00000
OREISS21 KW Reisseck  0 0        0.00000 2.22778 0.00000 0.00000 430.000 -430.00 2.22778 0.00000                               F
ORIED 51 Ried         0 0        45.1986 11.5387 -7.7108 0.00000 0.00000 -30.745 11.5387 0.00000                               F
ORIED 52 Ried         0 0        0.00000 11.5387 0.00000 0.00000                 11.5387 0.00000                               F
OROSEG21 Rosegg       0 0        0.00000 3.76549 -36.046 0.00000 0.00000 -80.600 3.76549 0.00000                               F
OROSSB51 Rossbach     0 0        19.6952 0.00000 -7.7098 0.00000 0.00000 -30.741                                               F
OROSSH21 Rosshag      0 0        0.00000 0.00000 0.00000 0.00000 130.000 -115.00                                               F
OROSSH22 Rosshag      0 0        0.00000 0.00000 0.00000 0.00000 130.000 -115.00                                               F
OROTEN51 Suedburgenla 0 0        97.5467 0.00000 -12.305 0.00000 0.00000 -43.181                                               F
OSALZA21 Salzach      0 0        354.131 0.00000 -93.151 -33.770 0.00000 -249.23 0.00000 -33.770                               F
OSALZB21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OSARA 11 Sarasdorf    0 0        15.6994 0.00000 -31.991 -19.783 0.00000 -395.95 0.00000 -19.783                               F
OSATTL21 Sattledt     0 0        11.4405 1.76472 0.00000 0.00000                 1.76472 0.00000                               F
OSCHAE21 Schaerding   0 0        0.00000 0.00000 -21.027 0.00000 0.00000 -96.000                                               F
OSCHAE22 Schaerding   0 0        0.00000 3.01739 -21.027 0.00000 0.00000 -96.000 3.01739 0.00000                               F
OSCHWA11 Schwarzenbac 0 0        0.00000 48.3194 0.00000 0.00000 0.00000 -412.00 48.3194 0.00000                               F
OSTEYM51 Steyrermuehl 0 0        98.4224 0.00000 0.00000 0.00000 0.00000 -40.000                                               F
OSTEYM52 Steyrermuehl 0 0        0.00000 0.00000 -6.0076 0.00000 0.00000 -18.000                                               F
OSTEYM53 Steyrermuehl 0 0        58.5450 0.00000 0.00000 0.00000 57.0000 0.00000                                               F
OSTEYN51 SteyrNord    0 0        198.256 0.00000 -75.096 0.00000 0.00000 -182.20                                               F
OSTMAR51 SanktMartin  0 2 119.90 38.7749 0.00000 -5.2082 -0.2290 0.00000 -53.248 100.000 -100.00                               F
OSUEDB11 Suedburgenla 0 0        0.00000 14.5421 0.00000 0.00000                 14.5421 0.00000                               F
OTAUER11 Tauern       0 0        0.00000 0.00000 0.00000 -8.5653                 0.00000 -8.5653                               F
OTAUER12 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER21 Tauern       0 0        0.00000 0.00000 0.00000 0.00000
OTAUER22 Tauern       0 0        0.00000 106.068 0.00000 0.00000                 106.068 0.00000                               F
OTERNI21 Ternitz      0 0        319.480 37.4729 -38.716 0.00000 0.68760 -231.94 37.4729 0.00000                               F
OTERNI22 Ternitz      0 0        0.00000 0.00000 0.00000 0.00000
OTIMEL51 Timelkam     0 0        64.9542 0.00000 -9.0115 0.00000 0.00000 -409.50                                               F
OTIMEL52 Timelkam     0 0        60.5638 0.00000 0.00000 0.00000 60.0000 -60.000                                               F
OTRAUN51 Traunfall    0 0        38.6215 0.00000 0.00000 0.00000
OUNTER51 Unterach     0 0        67.5592 0.00000 0.00000 0.00000
OUNTER52 Unterach     0 0        0.00000 0.00000 0.00000 0.00000
OVOEKL51 Voecklabruck 0 0        27.1255 0.00000 0.00000 0.00000
OWALLS21 Wallsee      0 0        0.00000 11.5084 -150.19 0.00000 0.00000 -213.00 11.5084 0.00000                               F
OWEGSC51 Wegscheid    0 0        40.4604 0.00000 0.00000 0.00000
OWEGSC52 Wegscheid    0 0        0.00000 0.00000 0.00000 0.00000
OWEISS21 Weissenbach  0 0        128.864 0.00000 -54.268 -26.631 23.7640 -194.73 0.00000 -26.631                               F
OWELS 51 Wels         0 0        214.439 0.00000 -68.087 0.00000 0.00000 -156.69                                               F
OWESTT11 Westtirol    0 2 411.85 0.00000 0.00000 0.00000 -130.98                 300.000 -300.00                               F
OWESTT21 Westtirol    0 0        191.629 47.0861 -47.661 0.00000 64.4000 -146.67 47.0861 0.00000                               F
OWIEN 11 Wien_SuedOst 0 2 412.38 0.00000 0.00000 0.00000 -68.230                 200.000 -200.00                               F
OWIEN 21 Wien_SuedOst 0 0        379.032 226.964 -153.50 0.00000 0.00000 -363.25 226.964 0.00000                               F
OWINO 11 Wien Nord    0 0        202.748 61.5228 -128.00 0.00000 0.00000 -196.71 61.5228 0.00000                               F
OWISU 11 Wien Sued    0 0        864.119 313.918 -1061.3 -106.44 0.00000 -1277.0 313.918 -106.44                               F
OYBBSF21 Ybbsfeld     0 0        0.00000 0.00000 0.00000 -11.272                 0.00000 -11.272                               F
OYBBSF51 Ybbsfeld     0 0        0.00000 0.00000 -25.492 0.00000 0.00000 -121.33                                               F
OYFAME51 Dreibein_Ybb 0 0        0.00000 0.00000 0.00000 0.00000
OYFAME52 Dreibein_Ybb 0 0        0.00000 0.00000 0.00000 0.00000
OYMELL11 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000
OYMELL12 Y_Mellach    0 0        0.00000 0.00000 0.00000 0.00000
OYPBEU21 Ybbs_Persenb 0 0        0.00000 7.28198 -48.728 0.00000 0.00000 -238.80 7.28198 0.00000                               F
OYPBEU22 Ybbs_Persenb 0 0        0.00000 1.61890 -48.728 0.00000 0.00000 -238.80 1.61890 0.00000                               F
OYPBEU23 Ybbs_Persenb 0 0        0.00000 2.46546 -48.728 0.00000 0.00000 -238.80 2.46546 0.00000                               F
OYSALZ21 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OYSALZ22 Salzburg     0 0        0.00000 0.00000 0.00000 0.00000
OZELL 11 ZellZiller   0 0        0.00000 0.00000 0.00000 -37.382                 0.00000 -37.382                               F
OZELL 21 ZellZiller   0 0        77.7925 150.498 -15.320 0.00000 0.00000 -159.62 150.498 0.00000                               F
OZELL 22 ZellZiller   0 0        0.00000 0.00000 0.00000 -32.930                 0.00000 -32.930                               F
OZELL 23 ZellZiller   0 0        0.00000 0.00000 0.00000 -32.930                 0.00000 -32.930                               F
OZELTW21 Zeltweg      0 0        61.4953 10.9554 -33.828 0.00000 0.00000 -200.12 10.9554 0.00000                               F
OZURND11 Zurndorf     0 2 413.72 0.00000 61.7149 0.00000 -24.695                 100.000 -100.00                               F
OZURND51 Zurndorf     0 0        0.00000 0.00000 -11.722 0.00000 0.00000 -178.78                                               F
OZURND52 Zurndorf     0 0        0.00000 0.00000 -23.628 0.00000 0.00000 -361.73                                               F
##ZAL
AAES  5  AES          0 0        0.00000 0.00000 0.00000 0.00000
AASHT15  HPP ASHTA 1  0 2 110.65 0.00000 0.00000 -25.032 -9.5731 0.00000 -50.000 5.00000 -10.000                               F
AASHT25  HPP ASHTA 2  0 2 110.69 0.00000 0.00000 -25.032 -9.5061 0.00000 -50.000 5.00000 -10.000                               F
ABABIC2  BABIC        0 0        0.00000 0.00000 0.00000 0.00000
ABABIC5  BABIC        0 0        11.2552 6.31278 0.00000 0.00000
ABALSH5  BALSH        0 0        24.1183 3.15639 0.00000 0.00000
ABANJE5  HPP BANJE    0 2 107.37 1.60789 0.00000 -61.078 -9.2473 0.00000 -70.000 5.00000 -10.000                               F
ABCURR5  B CURRI      0 0        6.43155 3.15639 0.00000 0.00000
ABELE 5  HPP BELE     0 2 115.10 0.00000 0.00000 -10.013 4.90543 0.00000 -16.000 5.00000 -10.000                               F
ABELSH5  BELSH        0 0        6.43155 3.15639 0.00000 0.00000
ABERAT5  BERAT        0 0        6.43155 3.15639 0.00000 0.00000
ABISHN5  HPP Bishnice 0 2 115.00 0.00000 0.00000 -2.0025 -9.4363 0.00000 -8.0000 5.00000 -10.000                               F
ABISTR3  BISTRRIC     0 0        0.00000 0.00000 0.00000 0.00000
ABISTR5  HPP BISTRIC  0 2 96.930 4.82367 3.15639 -15.019 -1.1444 0.00000 -27.000 5.00000 -10.000                               F
ABULQI5  BULQIZ       0 0        3.21577 1.57820 0.00000 0.00000
ABURRE2  BURREL       0 0        0.00000 0.00000 0.00000 0.00000
ABURRL5  BURREL       0 0        28.9419 6.31278 0.00000 0.00000
ABUSHA5  BUSHAT       0 0        3.21577 1.57820 0.00000 0.00000
ACEMER5  HPP Cemerica 0 2 114.63 0.00000 0.00000 -5.0064 -2.9559 0.00000 -12.000 5.00000 -10.000                               F
ACERIK5  CERRIK       0 0        1.60789 1.57820 0.00000 0.00000
ACERRU5  HPP CERRU    0 2 114.35 0.00000 0.00000 -5.0064 -10.000 0.00000 -70.000 5.00000 -10.000                               F
ADARDA5  HPP DARDHA   0 2 112.98 0.00000 0.00000 -6.0076 -9.8855 0.00000 -8.0000 5.00000 -10.000                               F
ADARSI5  HPP Darsi    0 2 113.16 0.00000 0.00000 -5.0064 -10.000 0.00000 -8.0000 5.00000 -10.000                               F
ADEGSK5  DEG SK       0 0        0.00000 0.00000 0.00000 0.00000
ADGPLE5  DG PLE       0 0        0.00000 0.00000 0.00000 0.00000
ADGSHU5  DEG SHU      0 0        0.00000 0.00000 0.00000 0.00000
ADRENO5  DRENOVE      0 0        1.60789 1.57820 0.00000 0.00000
ADSHK25  DEG SHK      0 0        0.00000 0.00000 0.00000 0.00000
AELBS12  ELBASAN 1    0 0        0.00000 0.00000 0.00000 0.00000
AELBS15  ELBASAN 1    0 0        9.64733 4.73459 0.00000 0.00000
AELBS21  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000
AELBS22  ELBASAN 2    0 0        0.00000 0.00000 0.00000 0.00000
AELKOM5  ELKOM        0 0        16.0789 7.89098 0.00000 0.00000
AELKUR2  ELKURUM      0 0        11.2552 0.00000 0.00000 0.00000
AERSEK5  ERSEK        0 0        16.0789 7.89098 0.00000 0.00000
AFANG 2  HPP FANG     0 2 220.64 0.00000 0.00000 -68.133 -12.003 0.00000 -70.000 5.00000 -17.000                               F
AFARKA5  FARKA        0 0        11.2552 1.57820 0.00000 0.00000
AFARRZ5  FUSH ARREZ   0 0        4.82367 1.57820 0.00000 0.00000
AFIBER5  FIBER        0 0        17.6868 7.89098 0.00000 0.00000
AFIER 2  FIER 220     0 0        0.00000 0.00000 0.00000 0.00000
AFIER 5  FIER         0 0        51.4524 11.0474 0.00000 0.00000
AFIER 5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
AFIERZ2  HPP FIERZA   0 2 225.36 0.00000 0.00000 -380.66 -13.686 0.00000 -500.00 10.0000 -240.00                               F
AFIERZ5  FIERZ        0 0        0.00000 0.00000 0.00000 0.00000
AFKCIM2  FKRUJE       0 0        20.9026 1.57820 0.00000 0.00000
AFKRUJ5  FUSH KRUJE   0 0        6.43155 3.15639 0.00000 0.00000
AFKUQE5  FUSH KUQ     0 0        14.4710 6.31278 0.00000 0.00000
AFRZVJ5  FIERZ VJ     0 0        0.00000 0.00000 0.00000 0.00000
AGJIRE5  GJIROKASTE   0 0        6.43155 3.15639 0.00000 0.00000
AGJIRO5  GJIROKASTER  0 0        14.4710 6.31278 0.00000 0.00000
AGJORI5  HPP Gjorice  0 2 115.00 0.00000 0.00000 -9.0115 0.95337 0.00000 -12.000 5.00000 -10.000                               F
AGKUQ 5  GUR KUQ      0 0        1.60789 1.57820 0.00000 0.00000
AGOLEM5  GOLEM        0 0        11.2552 6.31278 0.00000 0.00000
AGSA  5  GSA          0 0        19.2947 1.57820 0.00000 0.00000
AIBE  5  IBE          0 0        0.00000 0.00000 0.00000 0.00000
AKAFAR5  KAFARAJ      0 0        4.82367 1.57820 0.00000 0.00000
AKAJAN5  KAJAN        0 0        0.00000 0.00000 0.00000 0.00000
AKALIM5  KALIMASH     0 0        6.43155 3.15639 0.00000 0.00000
AKASHA51 KASHAR 51    0 0        72.3549 7.89098 0.00000 0.00000
AKAVAJ5  KAVAJ        0 0        20.9026 9.46918 0.00000 0.00000
AKELCY5  KELCYR       0 0        3.21577 1.57820 0.00000 0.00000
AKOLAC2  KOLAC        0 0        9.64733 4.73459 0.00000 0.00000
AKOMAN1  HPP KOMAN    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 200.000 -320.00                               F
AKOMAN2  HPP KOMAN    0 2 225.00 0.00000 0.00000 -580.56 61.6658 0.00000 -600.00 200.000 -320.00                               F
AKOPLI2  KOPLIK       0 0        0.00000 1.00000 0.00000 0.00000
AKORCE5  KORCE        0 0        17.6868 7.89098 0.00000 0.00000
AKOSMC5  KOSMC        0 0        0.00000 0.00000 0.00000 0.00000
AKRAHS5  KRAHES       0 0        1.60789 0.00000 0.00000 0.00000
AKRUJE5  KRUJE        0 0        6.43155 3.15639 0.00000 0.00000
AKUCOV5  KUCOVE       0 0        17.6868 9.46918 0.00000 0.00000
AKUKES5  KUKES        0 0        0.00000 0.00000 0.00000 0.00000
AKURBN5  KURBNESH     0 0        0.00000 0.00000 0.00000 0.00000
ALAC1 5  LAC 1        0 0        8.03944 3.15639 0.00000 0.00000
ALAC2 5  LAC 2        0 0        1.60789 1.57820 0.00000 0.00000
ALAPAJ5  HPP LAPAJ    0 2 115.00 0.00000 0.00000 -10.013 2.37461 0.00000 -12.000 5.00000 -10.000                               F
ALENGA5  HPP LENGAR   0 2 106.20 0.00000 0.00000 -9.0115 -9.4464 0.00000 -12.000 5.00000 -10.000                               F
ALEZHA5  LEZHA        0 0        25.7262 12.6256 0.00000 0.00000
ALIBRZ5  LIBRAZHD     0 2 111.74 0.00000 0.00000 -8.0102 -9.3314 0.00000 -16.000 5.00000 -10.000                               F
ALUMZI5  HPP Lumezi   0 2 114.97 0.00000 0.00000 -14.018 -10.000 0.00000 -16.000 5.00000 -10.000                               F
ALURA 5  HPP LURA     0 2 114.98 0.00000 0.00000 -12.015 4.53379 0.00000 -16.000 5.00000 -10.000                               F
ALUSH 5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
ALUSHN5  LUSHNJE      0 0        32.1577 15.7820 0.00000 0.00000
AMALLA5  HPP MALLA    0 2 115.00 0.00000 0.00000 -6.0076 5.00000 0.00000 -11.000 5.00000 -10.000                               F
AMAMUR5  MAMURAS      0 0        4.82367 1.57820 0.00000 0.00000
AMARIN5  MARINZ       0 0        0.00000 0.00000 0.00000 0.00000
AMEMAL5  MEMALIAJ     0 0        1.60789 1.57820 0.00000 0.00000
AMOGLI2  HPP MOGLICE  0 2 213.38 0.00000 0.00000 -1.0013 -25.409 0.00000 -180.00 18.0000 -67.000                               F
APERME5  PERMET       0 0        1.60789 0.00000 0.00000 0.00000
APESHK5  PESHKOPI     0 0        6.43155 3.15639 0.00000 0.00000
APESHQ2  HPP PESHQESH 0 2 223.71 0.00000 0.00000 -13.039 -14.179 0.00000 -34.000 5.00000 -17.000                               F
APOGRD5  POGRADEC     0 0        14.4710 6.31278 0.00000 0.00000
APRELL5  HPP PRELL    0 2 115.00 0.00000 0.00000 -15.019 3.20626 0.00000 -70.000 5.00000 -10.000                               F
APRENJ5  PRENJAS      0 0        1.60789 0.00000 0.00000 0.00000
APROMA5  PORTO ROMA   0 0        19.2947 6.31278 0.00000 0.00000
AQENDE5  QENDER       0 0        65.9234 31.5639 0.00000 0.00000
ARAPU45  HPP RAPUN 4  0 2 111.49 0.00000 0.00000 -8.0000 -9.8317 0.00000 -8.0000 5.00000 -10.000                               F
ARENCI5  RENCI        0 0        3.21577 1.57820 0.00000 0.00000
AREPSI5  REPSI        0 0        3.21577 1.57820 0.00000 0.00000
ARRAZB5  RRAZHBULL2   0 0        0.00000 0.00000 0.00000 0.00000
ARRAZH2  RRASHBULL    0 0        0.00000 0.00000 0.00000 0.00000
ARRAZH5  RRAZHBULL1   0 0        0.00000 0.00000 0.00000 0.00000
ARUBIK5  RUBIK        0 0        3.21577 1.57820 0.00000 0.00000
ASARAN5  SARANDE      0 0        16.0789 7.89098 0.00000 0.00000
ASELEN5  SELENIC      0 0        6.43155 3.15639 0.00000 0.00000
ASELIT5  SELIT        0 0        94.8654 45.7677 0.00000 0.00000
ASETA 5  HPP Seta     0 2 115.08 0.00000 0.00000 -10.013 5.00000 0.00000 -70.000 5.00000 -10.000                               F
ASHARR2  SHARRE       0 0        20.9026 7.89098 0.00000 0.00000
ASHARR5  SHARRE       0 0        0.00000 0.00000 0.00000 0.00000
ASHKD15  SHKODER 1    0 0        27.3341 7.89098 0.00000 0.00000
ASHKD25  SHKODER 2    0 0        28.9419 14.2038 0.00000 0.00000
ASHKP15  HPP SHK 1    0 2 114.10 0.00000 0.00000 -10.013 -10.000 0.00000 -12.000 5.00000 -10.000                               F
ASHKP25  HPP SHK 2    0 2 114.13 0.00000 0.00000 -10.013 -10.000 0.00000 -12.000 5.00000 -10.000                               F
ASHKZT5  SHKOZET      0 0        32.1577 15.7820 0.00000 0.00000
ASHPEL5  HPP Shpella  0 2 115.00 0.00000 0.00000 -5.0064 -7.3076 0.00000 -11.000 5.00000 -10.000                               F
ASHUPE5  SHUPENZ      0 0        1.60789 0.00000 0.00000 0.00000
ASHUTR5  SHUTRI       0 0        0.00000 0.00000 0.00000 0.00000
ASLAB25  HPP Slabinj2 0 2 115.00 0.00000 0.00000 -5.0064 -7.3076 0.00000 -16.000 5.00000 -10.000                               F
ASLABI5  HPP SLABINJ  0 2 115.00 0.00000 0.00000 -6.0076 -4.0933 0.00000 -11.000 5.00000 -10.000                               F
ASUC  5  SUC          0 0        0.00000 0.00000 0.00000 0.00000
ASUKTH5  SUKT         0 0        14.4710 7.89098 0.00000 0.00000
ATEPEL5  TEPELENE     0 0        0.00000 0.00000 0.00000 0.00000
ATERNV5  HPP TERNOV   0 2 115.00 0.00000 0.00000 -7.0089 -8.8460 0.00000 -11.000 5.00000 -10.000                               F
ATIRA21  TIRANA2 400  0 0        0.00000 0.00000 0.00000 0.00000
ATIRA22  TIRANA2 220  0 0        0.00000 0.00000 0.00000 0.00000
ATIRA22Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
ATIRA25  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000
ATIRAN2  TIRANA 220   0 0        96.4733 39.4549 0.00000 0.00000
ATIRAN5  TIRANA       0 0        0.00000 0.00000 0.00000 0.00000
ATITAN2  TITAN        0 0        9.64733 4.73459 0.00000 0.00000
ATUNEL5  TUNEL        0 0        1.60789 0.00000 0.00000 0.00000
AULEZ 5  HPP ULEZ     0 2 114.18 0.00000 0.00000 -25.000 -10.000 0.00000 -25.000 5.00000 -10.000                               F
AUTRAK5  UZINA TRA    0 0        32.9617 11.0474 0.00000 0.00000
AUZNOV5  UZNOVE       0 0        4.82367 1.57820 0.00000 0.00000
AVDEJA2  HPP V DEJES  0 2 225.00 0.00000 0.00000 -188.24 -68.351 0.00000 -250.00 10.0000 -150.00                               F
AVDEJS5  VDEJES 5     0 0        0.00000 0.00000 0.00000 0.00000
AVDVJT5  VDEJES VJTR  0 0        4.82367 1.57820 0.00000 0.00000
AVLOR25  VLORA 2      0 0        0.00000 0.00000 0.00000 0.00000
AVLORE5  VLORE        0 0        0.00000 0.00000 0.00000 0.00000
AVLOTP2  TPPVLORA     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -110.00 18.0000 -67.000                               F
AVOJNI5  VOJNIK       0 0        1.60789 1.57820 0.00000 0.00000
AZEMLA1  ZEMLAK       0 0        0.00000 0.00000 0.00000 0.00000
AZEMLA5  ZEMBLAK      0 0        0.00000 0.00000 0.00000 0.00000
##ZBE
BAALNO31 AALNO150     0 0        0.00000 0.00000 0.00000 0.00000
BAALNO32 AALNO150     0 0        32.5552 6.72206 0.00000 0.00000
BAALST31 AALST150     0 0        32.4854 20.5221 0.00000 0.00000
BAALTR31 AALTR150     0 0        21.9433 3.47304 0.00000 0.00000
BAALTR32 AALTR150     0 0        21.5138 5.90834 0.00000 0.00000
BACHEN11 ACHEN380     0 0        34.1148 -16.090 0.00000 0.00000
BACHEN12 ACHEN380     0 0        0.00000 0.00000 0.00000 0.00000
BACHES11 ACHES380     0 0        2.36266 -1.9849 0.00000 0.00000
BAIRLI31 AIRLI150     0 0        21.5220 12.6591 0.00000 0.00000
BALEGR10 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000
BALEGR11 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000
BALEGR12 ALEGR380     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1000.0 500.000 -500.00                               F
BALZ  31 ALZ 150      0 0        60.2398 6.16023 0.00000 0.00000
BALZ  32 ALZ 150      0 0        0.11435 1.02390 0.00000 0.00000
BALZ  33 ALZ 150      0 0        11.0563 -5.7720 0.00000 0.00000
BALZ  34 ALZ 150      0 0        71.1192 2.81910 -1.1695 -0.1168 0.00000 -4.6000 0.46000 -1.5180                               F
BAMERC31 AMERC150     0 0        0.00000 0.00000 0.00000 0.00000
BAMERC3C AMERC150     0 0        0.00000 0.00000 0.00000 0.00000
BAMERC3V AMERC 16     0 2 156.32 0.00000 0.00000 -191.24 73.6562 -96.000 -262.70 73.9823 -147.99                               F
BAMERC3W AMERC 12     0 2 157.57 0.00000 0.00000 -107.66 28.6695                                                               F
BAMOCO31 AMOCO150     0 0        68.1485 9.96672 -21.631 -2.1603                                                               F
BAMOCO32 AMOCO150     0 0        0.04964 0.20404 0.00000 0.00000
BANDUM1R ANDUM380     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM30 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM31 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM32 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANDUM33 ANDUM150     0 0        0.00000 0.00000 0.00000 0.00000
BANS  31 ANS 150      0 0        5.73140 7.06304 0.00000 0.00000
BANS  32 ANS 150      0 0        2.12579 -0.0414 0.00000 0.00000
BANTOI31 ANTOI150     0 0        38.7228 4.15244 0.00000 0.00000
BATOFI3A ATOFI150     0 0        0.02813 0.16410 0.00000 0.00000
BATOFI3B ATOFI150     0 0        5.03900 1.87822 0.00000 0.00000
BAUBAN11 AUBAN380     0 0        0.00000 0.00000 0.00000 0.00000
BAUBAN21 AUBAN220     0 0        32.9376 161.981 0.00000 0.00000
BAUBAN22 AUBAN220     0 0        0.00000 139.203 0.00000 0.00000
BAUBAN23 AUBAN220     0 0        0.00000 0.00000 0.00000 0.00000
BAUVEL32 AUVEL150     0 0        10.4124 -1.1948 0.00000 0.00000
BAUVEL33 AUVEL150     0 0        13.3419 0.07302 0.00000 0.00000
BAUVEL3R AUVEL150     0 0        13.2234 1.24535 0.00000 0.00000
BAVERN31 AVERN150     0 2 157.75 8.09362 -2.1251 -27.627 6.58000 0.00000 -32.000 6.58000 -27.000                               F
BAVERN32 AVERN150     0 0        0.00000 82.2862 0.00000 0.00000
BAVERN3R AVERN150     0 0        0.10855 0.69883 0.00000 0.00000
BAVERN3S AVERN150     0 0        0.10855 0.69883 0.00000 0.00000
BAVLGM11 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM12 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM13 AVLGM380     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM31 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BAVLGM32 AVLGM150     0 0        0.00000 0.00000 0.00000 0.00000
BAWIRS21 AWIRS220     0 0        42.2858 -4.4513 0.00000 0.00000
BAWIRS31 AWIRS150     0 0        0.00000 0.00000 0.00000 0.00000
BAWIRS3W AWIRS 15     0 0        0.00000 0.00000 -74.160 -39.382                 5.41394 -71.960                               F
BBAISY31 BAISY150     0 0        71.7598 -22.188 0.00000 0.00000
BBALEN31 BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN32 BALE+150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN3R BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBALEN3_ BALEN150     0 0        0.00000 0.00000 0.00000 0.00000
BBASCO32 BASCO150     0 0        19.9437 1.85236 0.00000 0.00000
BBASCO3R BASCO150     0 0        0.01576 0.03248 0.00000 0.00000
BBASF 31 BASF 150     0 0        70.3005 23.4395 -18.769 -1.8745                                                               F
BBASF 32 BASF 150     0 0        74.3848 23.6318 0.00000 0.00000
BBASF 34 BASF 150     0 0        72.3042 29.7014 0.00000 0.00000
BBASF 3A BASF 150     0 0        78.3517 31.1595 0.00000 0.00000
BBASF 3B BASF 150     0 0        74.2690 23.2605 0.00000 0.00000
BBASF 3W BASF 21      0 2 155.28 0.00000 0.00000 -362.00 91.2581 -230.00 -362.00 125.346 -240.83                               F
BBASF 3_ BASF 150     0 0        0.06878 0.51068 0.00000 0.00000
BBASSW3R BASSW150     0 0        31.0060 20.1611 0.00000 0.00000
BBASTO2R BASTO220     0 0        0.02169 0.09504 0.00000 0.00000
BBATTI3R BATTI150     0 0        12.8585 0.79018 0.00000 0.00000
BBAUDO31 BAUDO150     0 0        0.00000 0.00000 0.00000 0.00000
BBAUDO32 BAUDO150     0 0        12.4221 -4.2378 0.00000 0.00000
BBAUDO3W BAUDO 24     0 0        0.00000 0.00000 0.00000 0.00000 -150.00 -336.60 125.120 -298.35                               F
BBAYMI3R BAYMI150     0 0        14.7935 -16.213 0.00000 0.00000
BBEERS3R BEERS150     0 0        0.00000 0.00000 0.00000 0.00000
BBEERS3S BEERS150     0 0        40.9651 4.15602 0.00000 0.00000
BBERIN31 BERIN150     0 0        55.0079 -0.5975 0.00000 0.00000
BBERIN32 BERIN150     0 0        0.00000 0.00000 0.00000 0.00000
BBERNE21 BERNE220     0 0        0.04067 0.03034 0.00000 0.00000
BBERST32 BERST150     0 0        6.56139 0.55705 0.00000 0.00000
BBERST3R BERST150     0 0        6.51568 0.49888 0.00000 0.00000
BBIFF+22 BIFF+220     0 0        0.00000 0.00000 0.00000 0.00000
BBINCH31 BINCH150     0 0        8.54657 0.58174 0.00000 0.00000
BBLANC31 BLANC150     0 0        5.68160 -41.573 0.00000 0.00000
BBLANC32 BLANC150     0 0        0.02754 0.07421 0.00000 0.00000
BBLTOR31 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000
BBLTOR32 BLTOR150     0 0        0.00000 0.00000 0.00000 0.00000
BBOLAL32 BOLAL150     0 0        0.00000 0.00000 0.00000 0.00000
BBOTCC32 BOTCC150     0 0        0.00000 0.00000 0.00000 0.00000
BBOTCC3R BOTCC150     0 0        26.7320 -3.5716 0.00000 0.00000
BBO_HF31 BO_HF150     0 0        1.52065 0.55713 0.00000 0.00000
BBRAIN31 BRAIN150     0 0        20.5502 2.11682 0.00000 0.00000
BBRESS31 BRESS150     0 0        0.02555 0.10603 0.00000 0.00000
BBRESS32 BRESS150     0 0        13.7197 3.63227 0.00000 0.00000
BBRUEG11 BRUEG 36     0 0        0.00000 53.5803 0.00000 0.00000
BBRUEG12 BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG1A BRUEG380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG1S              0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG31 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG32 BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG3A BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUEG3B BRUEG150     0 0        0.00000 0.00000 0.00000 0.00000
BBRUGG31 BRUGG150     0 0        41.8830 81.9175 0.00000 0.00000
BBRUGG32 BRUGG150     0 0        24.6794 4.15092 0.00000 0.00000
BBRUME11 BRUME380     0 0        0.00000 0.00000 0.00000 0.00000
BBRUME12 BRUME380     0 0        19.3567 -11.277 0.00000 0.00000
BBRUME21 BRUME220     0 0        9.37822 -3.2430 0.00000 0.00000
BBRUMS2R BRUMS220     0 0        1.23545 -0.5006 0.00000 0.00000
BBRUST3R BRUST150     0 0        55.9036 5.27614 0.00000 0.00000
BBUGG+12 BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000
BBUGG+1R BUGG+380     0 0        0.00000 0.00000 0.00000 0.00000
BBUIZI31 BUIZI150     0 0        45.4040 6.66207 -5.3525 -0.9897                                                               F
BBURCH31 BURCH150     0 0        6.61660 -1.3436 0.00000 0.00000
BBURCH32 BURCH150     0 0        6.68790 -2.6991 0.00000 0.00000
BBVERW32 BVERW150     0 0        14.2963 -2.0473 0.00000 0.00000
BBVERW3A BVERW150     0 0        13.2486 -1.3850 -28.782 -3.8648                                                               F
BBVERW3R BVERW150     0 0        0.00000 0.00000 0.00000 0.00000
BBVREN31 BVREN150     0 0        12.4903 1.28111 0.00000 0.00000
BBVREN32 BVREN150     0 0        18.1631 2.81663 0.00000 0.00000
BBWTON31 BWTON150     0 0        10.1087 8.18478 0.00000 0.00000
BCAMOC31 CAMOC150     0 0        0.01631 0.00789 0.00000 0.00000
BCARAL3R CARAL150     0 0        2.53182 0.34757 0.00000 0.00000
BCBR3A32 CBR3A150     0 0        0.03754 0.11921 0.00000 0.00000
BCBR3A33 CBR3A150     0 0        0.05237 0.33222 0.00000 0.00000
BCFINF37 CFINF150     0 0        0.00000 0.00000 -43.808 -5.1613                                                               F
BCFINF38 CFINF150     0 0        0.00000 0.00000 -87.268 -4.8387                                                               F
BCHACO31 CHACO150     0 0        5.02445 -3.3706 0.00000 0.00000
BCHAMP10 CHAMP 70     0 0        65.7736 -18.743 -34.656 26.6924 0.00000 -34.656 26.6924 -6.0000                               F
BCHAMP11 CHAMP380     0 0        0.00000 0.00000 0.00000 0.00000
BCHAMP12 CHAMP380     0 0        0.00000 0.00000 0.00000 0.00000
BCHARL3R CHARL150     0 0        0.01751 0.00514 0.00000 0.00000
BCHARL3S CHARL150     0 0        9.43356 1.47758 0.00000 0.00000
BCHER+3R CHER+150     0 0        0.00000 0.00000 0.00000 0.00000
BCHERA34 CHERA150     0 0        1.98146 0.70199 0.00000 0.00000
BCHERA3R CHERA150     0 0        9.03781 0.61171 0.00000 0.00000
BCHIEV31 CHIEV150     0 0        14.1868 2.72698 0.00000 0.00000
BCHIEV32 CHIEV150     0 0        0.00000 0.00000 0.00000 0.00000
BCKNIP31 CKNIP150     0 0        0.00000 0.00000 0.00000 0.00000
BCKNIP3W CKNIP 16     0 0        0.00000 0.00000 0.00000 0.00000 -104.00 -312.60 114.260 -267.78                               F
BCLABE31 CLABE150     0 0        14.6264 3.68213 0.00000 0.00000
BCLABE3R CLABE150     0 0        0.00000 0.00000 0.00000 0.00000
BCLABE3S CLABE150     0 0        0.00000 0.00000 0.00000 0.00000
BCLANG31 CLANG150     0 0        37.8018 4.78900 0.00000 0.00000
BCLANG32 CLANG150     0 0        38.0230 4.84768 0.00000 0.00000
BCLANG33 CLANG150     0 0        9.64113 1.75513 0.00000 0.00000
BCMARE31 CMARE150     0 0        0.01744 0.01536 0.00000 0.00000
BCMARE3W CMARE 20     0 0        0.01453 0.10541 0.00000 0.00000 -173.00 -383.00 143.289 -158.17                               F
BCOO  11 COO 380      0 0        0.00000 0.00000 0.00000 0.00000
BCOO  12 COO 380      0 0        0.00000 0.00000 0.00000 0.00000
BCOO  1R COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -144.00 39.9800 -97.260                               F
BCOO  1S COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -144.00 39.9800 -97.260                               F
BCOO  1T COO 20       0 0        0.00000 0.00000 0.00000 0.00000 145.000 -144.00 39.9800 -97.260                               F
BCOO  1U COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03                               F
BCOO  1V COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03                               F
BCOO  1W COO 20       0 0        0.00000 0.00000 0.00000 0.00000 200.000 -215.00 65.3700 -136.03                               F
BCORBA3R CORBA150     0 0        14.9424 -10.545 0.00000 0.00000
BCOURC11 COURC380     0 0        0.00000 0.00000 0.00000 0.00000
BCOURC12 COURC380     0 0        0.00000 0.00000 0.00000 0.00000
BCOURC31 COURC150     0 0        0.00000 0.00000 0.00000 0.00000
BCQUIN31 CQUIN150     0 0        0.00000 0.00000 0.00000 0.00000
BCZWIJ31 CZWIJ150     0 0        46.4702 7.14000 0.00000 0.00000
BCZWIJ32 CZWIJ150     0 0        0.00000 0.00000 0.00000 0.00000
BCZWIJ3U CZWIJ 11     0 0        0.00000 0.00000 -32.742 -2.7376 -16.000 -39.000 0.65556 -27.481                               F
BCZWIJ3V CZWIJ 11     0 0        0.00000 0.00000 -32.742 -2.8859 -16.000 -39.000 -0.6831 -33.433                               F
BCZWIJ3W CZWIJ 11     0 0        0.00000 0.00000 -32.642 -3.4946 -16.000 -39.000 0.66741 -27.467                               F
BDAMPL31 DAMPL150     0 0        32.2372 7.41316 0.00000 0.00000
BDAMPL32 DAMPL150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPR31 DAMPR150     0 0        6.46977 -1.5900 0.00000 0.00000
BDAMPR32 DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPR3R DAMPR150     0 0        0.00000 0.00000 0.00000 0.00000
BDAMPS35 DAMPS150     0 0        3.54402 0.08451 0.00000 0.00000
BDAMPS36 DAMPS150     0 0        3.54365 0.08451 0.00000 0.00000
BDEIN+32 DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BDEIN+3R DEIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BDEINZ31 DEINZ150     0 0        11.9724 3.51375 0.00000 0.00000
BDEINZ32 DEINZ150     0 0        11.9303 3.51983 0.00000 0.00000
BDESG+3R DESG+150     0 0        0.00000 0.00000 0.00000 0.00000
BDESGM31 DESGM150     0 0        9.69156 0.77603 0.00000 0.00000
BDHANI3A DHANI150     0 0        24.5331 4.48478 0.00000 0.00000
BDHANI3B DHANI150     0 0        0.00000 0.00000 0.00000 0.00000
BDHANI3C DHANI150     0 0        37.8219 4.76358 0.00000 0.00000
BDIEST3R DIEST150     0 0        60.9951 -23.014 0.00000 0.00000
BDILB+31 DILB+150     0 0        0.00000 0.00000 0.00000 0.00000
BDILBE3R DILBE150     0 0        17.9639 -5.2076 0.00000 0.00000
BDOEL 11 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 12 DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1A DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1B DOEL 380     0 0        0.00000 0.00000 0.00000 0.00000
BDOEL 1T DOEL 18      0 2 407.85 0.00000 0.00000 -458.70 -82.230 -182.00 -458.70 52.3186 -260.39                               F
BDOEL 1U DOEL 18      0 2 407.41 0.00000 0.00000 -453.20 -83.982 -182.00 -453.20 52.8432 -259.79                               F
BDOEL 1V DOEL 24      0 2 407.70 0.00000 0.00000 -1025.0 -175.03 -500.00 -1025.0 110.350 -560.15                               F
BDOEL 1W DOEL 24      0 2 401.98 0.00000 0.00000 -1038.4 -288.85 -500.00 -1038.4 110.770 -575.00                               F
BDOEL 31 DOEL 150     0 0        0.50076 0.00000 0.00000 0.00000
BDOEL 32 DOEL 150     0 0        0.00000 0.00000 0.00000 0.00000
BDOTT+3R DOTT+150     0 0        0.00000 0.00000 0.00000 0.00000
BDOTTI31 DOTTI150     0 0        0.00000 0.00000 -0.4252 1.36993                                                               F
BDROGE11 DROGE380     0 0        0.00000 0.00000 0.00000 0.00000
BDROGE31 DROGE150     0 0        59.6967 70.5644 0.00000 0.00000
BDROGE33 DROGE150     0 0        44.0703 -18.285 0.00000 0.00000
BDROGE3U DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -50.400 -153.60 36.3300 -140.10                               F
BDROGE3V DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -50.400 -153.60 36.3100 -136.99                               F
BDROGE3W DROGE 15     0 0        0.00000 0.00000 0.00000 0.00000 -26.300 -172.30 36.3500 -125.52                               F
BDRONG3R DRONG150     0 0        33.4346 3.48141 0.00000 0.00000
BEEKLN10 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000
BEEKLN11 EEKLN380     0 0        0.00000 0.00000 0.00000 0.00000
BEEKLN31 EEKLN150     0 0        0.00000 0.00000 -2.7000 -0.8887                                                               F
BEEKLN32 EEKLN150     0 0        0.00000 78.8585 -9.8747 -0.9607                                                               F
BEEKLO32 EEKLO150     0 0        22.2039 0.62382 0.00000 0.00000
BEEKLO3R EEKLO150     0 0        22.3940 0.61609 0.00000 0.00000
BEISDE32 EISDE150     0 0        23.4842 -16.779 0.00000 0.00000
BEISDE3A EISDE150     0 0        31.2532 11.4617 0.00000 0.00000
BEIZE+3R EIZE+150     0 0        0.00000 0.00000 0.00000 0.00000
BEIZER31 EIZER150     0 0        16.1189 0.89982 0.00000 0.00000
BEKERE31 EKERE150     0 0        21.3289 -4.4528 0.00000 0.00000
BESCH 2C ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000
BESCH 2E ESCH 220     0 0        0.00000 0.00000 0.00000 0.00000
BESSO 31 ESSO 150     0 0        22.2029 15.1638 0.00000 0.00000
BESSO 32 ESSO 150     0 0        22.2116 21.7582 0.00000 0.00000
BESSO 3K ESSO 150     0 0        0.00000 0.00000 0.00000 0.00000
BESSO 3W ESSO 15      0 0        0.00000 0.00000 -125.00 -11.029 -125.00 -125.00 1.19991 -74.549                               F
BESSO+32 ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000
BESSO+3R ESSO+150     0 0        0.00000 0.00000 0.00000 0.00000
BESSOC31 ESSOC150     0 0        26.7394 4.34870 0.00000 0.00000
BESSOC32 ESSOC150     0 0        26.7398 7.69661 0.00000 0.00000
BEUPEN32 EUPEN150     0 0        26.0878 25.8077 0.00000 0.00000
BEUPEN3R EUPEN150     0 0        19.2024 -27.718 0.00000 0.00000
BFAFER31 FAFER150     0 0        7.50195 9.01010 0.00000 0.00000
BFAFER3R FAFER150     0 0        55.6995 3.04638 0.00000 0.00000
BFARCI32 FARCI150     0 0        0.01595 0.03288 0.00000 0.00000
BFARCI3R FARCI150     0 0        14.6229 1.43849 0.00000 0.00000
BFELUY3R FELUY150     0 0        6.17425 2.36191 0.00000 0.00000
BFIBER3R FIBER150     0 0        13.1114 4.39853 0.00000 0.00000
BFLEUR31 FLEUR150     0 0        5.54938 1.09471 0.00000 0.00000
BFLEUR32 FLEUR150     0 0        10.2438 0.66778 0.00000 0.00000
BFLORA32 FLORA150     0 0        37.6408 1.65591 0.00000 0.00000
BFLORA3R FLORA150     0 0        37.6412 1.67092 0.00000 0.00000
BFOC  3R FOC 150      0 0        30.7383 13.5587 0.00000 0.00000
BFOC+ 3R FOC+ 150     0 0        0.00000 0.00000 0.00000 0.00000
BFONT+3  FONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BFONTA32 FONTA150     0 0        8.79839 -0.1046 0.00000 0.00000
BFONTA33 FONTA150     0 0        0.01633 0.03365 0.00000 0.00000
BFONTA3R FONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BFORES3A FORES150     0 0        22.6238 2.14875 0.00000 0.00000
BFORES3B FORES150     0 0        0.00000 0.00000 0.00000 0.00000
BGALGE11 GALGE380     0 0        0.00000 0.00000 0.00000 0.00000
BGASTH3A GASTH150     0 0        53.4420 25.2408 0.00000 0.00000
BGAURA32 GAURA150     0 0        0.04581 0.19891 0.00000 0.00000
BGAURA3R GAURA150     0 0        36.3689 11.8846 0.00000 0.00000
BGENPM31 GENPM150     0 0        21.0797 7.42384 0.00000 0.00000
BGEZEL10 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL11 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL12 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL13 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL14 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL15 GEZEL380     0 0        0.00000 0.00000 0.00000 0.00000
BGEZEL16 GEZEL380     0 0        0.00000 130.766 0.00000 0.00000
BGEZEL17 GEZEL380     0 0        0.00000 130.766 0.00000 0.00000
BGILLY37 GILLY150     0 0        22.4088 3.67294 0.00000 0.00000
BGODSH31 GODSH150     0 0        64.9877 6.46624 0.00000 0.00000
BGOSS+32 GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000
BGOSS+3R GOSS+150     0 0        0.00000 0.00000 0.00000 0.00000
BGOSSE31 GOSSE150     0 0        0.04049 0.08654 0.00000 0.00000
BGOSSE32 GOSSE150     0 0        15.7150 2.94304 0.00000 0.00000
BGOUY 11 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000
BGOUY 12 GOUY 380     0 0        0.00000 0.00000 0.00000 0.00000
BGOUY 31 GOUY 150     0 0        12.5325 1.64960 0.00000 0.00000
BGOUY 32 GOUY 150     0 0        47.7979 -20.563 0.00000 0.00000
BGRAMM1A GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1B GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1C GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM1D GRAMM380     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM3A GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000
BGRAMM3B GRAMM150     0 0        0.00000 0.00000 0.00000 0.00000
BGRIMB32 GRIMB150     0 0        19.5934 1.49871 0.00000 0.00000
BGRIMB3R GRIMB150     0 0        0.00000 0.00000 0.00000 0.00000
BHAM  32 HAM 150      0 0        25.8705 3.25439 0.00000 0.00000
BHAM  3R HAM 150      0 0        34.1511 12.7031 0.00000 0.00000
BHARE+32 HARE+150     0 0        0.00000 0.00000 0.00000 0.00000
BHARE+3R HARE+150     0 0        0.00000 0.00000 0.00000 0.00000
BHAREL31 HAREL150     0 0        45.1132 3.48723 0.00000 0.00000
BHAREL32 HAREL150     0 0        30.5740 -1.4954 0.00000 0.00000
BHARMI3R HARMI150     0 0        0.00000 0.00000 -6.2305 36.7677                                                               F
BHARWI3R HARWI150     0 0        0.00000 0.00000 0.00000 0.00000
BHARYD31 HARYD150     0 0        22.2466 2.78507 0.00000 0.00000
BHAVE731 HAVE7150     0 0        0.00000 0.00000 -0.2014 -0.9163                                                               F
BHAVE732 HAVE7150     0 0        0.68421 0.48173 -0.1993 -0.8220                                                               F
BHBRUG31 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG32 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG33 HBRUG150     0 0        0.00000 0.00000 0.00000 0.00000
BHBRUG3U HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -159.00 53.6900 -99.120                               F
BHBRUG3V HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -158.00 53.6900 -98.030                               F
BHBRUG3W HBRUG 15     0 0        0.00000 0.00000 0.00000 0.00000 -25.600 -140.60 53.6900 -88.290                               F
BHEIM+32 HEIM+150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO31 HEIMO150     0 0        14.8917 1.90848 0.00000 0.00000
BHEIMO3R HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEIMO3S HEIMO150     0 0        0.00000 0.00000 0.00000 0.00000
BHEINS23 HEINS220     0 0        12.4619 -27.758 0.00000 0.00000
BHEIST31 HEIST150     0 0        4.79996 -0.4901 0.00000 0.00000
BHEIST32 HEIST150     0 0        11.9768 0.26926 0.00000 0.00000
BHELIA3R HELIA150     0 0        60.8230 22.0445 0.00000 0.00000
BHERCU32 HERCU150     0 0        0.03085 0.15092 0.00000 0.00000
BHERCU3R HERCU150     0 0        21.1240 5.56814 0.00000 0.00000
BHERDE32 HERDE150     0 0        0.02553 0.02341 0.00000 0.00000
BHERDE3R HERDE150     0 0        1.95892 -0.8137 0.00000 0.00000
BHEULE31 HEULE150     0 0        24.0631 4.31911 0.00000 0.00000
BHEZE 31 HEZE 150     0 0        64.9161 31.4685 -6.0063 1.46765                                                               F
BHOEN+32 HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOEN+3R HOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOOGS3R HOOGS150     0 0        6.81435 0.08933 -26.319 -6.0589                                                               F
BHORTA10 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000
BHORTA11 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000
BHORTA12 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000
BHORTA13 HORTA380     0 0        0.00000 0.00000 0.00000 0.00000
BHOUF+2R HOUF+220     0 0        0.00000 0.00000 0.00000 0.00000
BHOUFF21 HOUFF220     0 0        0.00000 0.00000 -13.955 -5.0813                                                               F
BHOUT+3R HOUT+150     0 0        0.00000 0.00000 0.00000 0.00000
BHOUTH31 HOUTH150     0 0        59.6527 3.76301 0.00000 0.00000
BHSART3R HSART150     0 0        0.82847 -1.8513 0.00000 0.00000
BIEPER31 IEPER150     0 0        28.9018 -3.6336 -4.6988 -0.4691                                                               F
BIEPNO31 IEPNO150     0 0        11.3294 4.20289 0.00000 0.00000
BIEPNO3R IEPNO150     0 0        10.7433 4.14937 0.00000 0.00000
BIXELL30 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL31 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL32 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL33 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL34 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL35 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL36 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL37 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL38 IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL39 IXELL150     0 0        18.4396 -11.698 0.00000 0.00000
BIXELL3A IXELL150     0 0        0.00000 0.00000 0.00000 0.00000
BIXELL3B IXELL150     0 0        19.3891 2.34594 0.00000 0.00000
BIXELL3C IXELL150     0 0        36.0531 3.13982 0.00000 0.00000
BIZGEM12 IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM1R IZGEM380     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM31 IZGEM150     0 0        0.00000 0.00000 0.00000 0.00000
BIZGEM32 IZGEM150     0 0        16.3274 -75.509 0.00000 0.00000
BJEMAP3R JEMAP150     0 0        18.9388 3.63310 0.00000 0.00000
BJUPIL21 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL22 JUPIL220     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL32 JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000
BJUPIL3R JUPIL150     0 0        0.00000 0.00000 0.00000 0.00000
BKALLO31 KALLO150     0 0        0.07809 0.61907 0.00000 0.00000
BKALLO32 KALLO150     0 0        0.00000 0.00000 0.00000 0.00000
BKEER+3R KEER+150     0 0        0.00000 0.00000 0.00000 0.00000
BKENNE32 KENNE150     0 0        31.7412 1.88937 0.00000 0.00000
BKENNE3R KENNE150     0 0        32.5530 0.84540 0.00000 0.00000
BKETEN31 KETEN150     0 0        1.78960 -2.6649 -8.6514 6.30592                                                               F
BKETEN32 KETEN150     0 0        0.00000 0.00000 -8.6697 7.49769                                                               F
BKOBB+3R KOBB+150     0 0        0.00000 0.00000 0.00000 0.00000
BKOBBE31 KOBBE150     0 0        0.00000 0.00000 0.00000 0.00000
BKOKSI31 KOKSI150     0 0        56.7771 18.8447 0.00000 0.00000
BKOKSI32 KOKSI150     0 0        0.00000 0.00000 0.00000 0.00000
BKOKSI3A KOKSI150     0 0        30.3316 3.50686 0.00000 0.00000
BKRUSS31 KRUSS150     0 2 156.55 85.1939 25.4106 -18.849 12.9732 0.00000 -25.000 49.3300 -49.330                               F
BKRUSS32 KRUSS150     0 0        32.5819 0.27095 0.00000 0.00000
BKUUR+3R KUUR+150     0 0        0.00000 0.00000 0.00000 0.00000
BKUURN31 KUURN150     0 0        9.47425 2.27309 0.00000 0.00000
BLACRO30 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO31 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO32 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO33 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO34 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO35 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO36 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO37 LACRO150     0 0        0.00000 0.00000 0.00000 0.00000
BLACRO38 LACRO150     0 0        0.70371 0.84462 0.00000 0.00000
BLACRO39 LACRO150     0 0        0.01570 0.03237 0.00000 0.00000
BLACRO3A LACRO150     0 0        25.6348 2.87066 0.00000 0.00000
BLANAK31 LANAK150     0 0        63.1382 26.9061 -0.0147 -0.0015 0.00000 -1.2000 1.26000 -1.2600                               F
BLANAK3W LANAK 10     0 2 148.88 20.7340 1.85584 -41.500 -1.6965 -18.000 -41.500 0.75101 -23.966                               F
BLANDN3R LANDN150     0 0        8.77672 0.67982 0.00000 0.00000
BLANGE31 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000
BLANGE32 LANGE150     0 0        0.00000 0.00000 0.00000 0.00000
BLANLO31 LANLO150     0 0        26.2392 12.6590 0.00000 0.00000
BLANLO32 LANLO150     0 0        34.7445 10.4354 0.00000 0.00000
BLATO+2R LATO+220     0 0        0.00000 0.00000 0.00000 0.00000
BLATOU21 LATOU220     0 0        9.25890 4.14699 0.00000 0.00000
BLATRO21 LATRO220     0 0        26.7463 6.57154 0.00000 0.00000
BLATRO22 LATRO220     0 0        26.7463 6.57154 0.00000 0.00000
BLEES+32 LEES+150     0 0        0.00000 0.00000 0.00000 0.00000
BLEES+3R LEES+150     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL21 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL22 LEVAL220     0 0        0.00000 0.00000 0.00000 0.00000
BLEVAL2U LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -72.000 -145.00 20.1100 -96.090                               F
BLEVAL2V LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -72.000 -145.00 20.1100 -96.120                               F
BLEVAL2W LEVAL 15     0 0        0.00000 0.00000 0.00000 0.00000 -120.00 -169.50 20.1100 -96.090                               F
BLIEF+1R LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000
BLIEF+1S LIEF+380     0 0        0.00000 0.00000 0.00000 0.00000
BLIER 3R LIER 150     0 0        23.7233 -1.5556 0.00000 0.00000
BLIER 3T LIER 150     0 0        24.5073 3.36249 -9.1915 -4.7631                                                               F
BLIGNE32 LIGNE150     0 0        10.9738 3.01359 0.00000 0.00000
BLIGNE3R LIGNE150     0 0        7.93273 -0.9529 0.00000 0.00000
BLILLO11 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO12 LILLO380     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO31 LILLO150     0 0        16.9449 42.4686 0.00000 0.00000
BLILLO32 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLILLO33 LILLO150     0 0        0.00000 0.00000 0.00000 0.00000
BLINT 31 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000
BLINT 32 LINT 150     0 0        0.00000 0.00000 0.00000 0.00000
BLINTT12 LINT 380     0 0        0.00000 0.00000 0.00000 0.00000
BLINTT1R LINT 380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE11 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE12 LIXHE380     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE27 LIXHE220     0 0        36.6435 6.32250 0.00000 0.00000
BLIXHE31 LIXHE150     0 0        0.00000 0.00000 0.00000 0.00000
BLIXHE32 LIXHE150     0 0        11.6750 -7.6567 0.00000 0.00000
BLOKER31 LOKER150     0 0        33.0891 0.89641 -17.770 -1.8086                                                               F
BLOMME31 LOMME150     0 0        22.6722 0.16802 0.00000 0.00000
BMACHE31 MACHE150     0 0        81.4189 18.6324 0.00000 0.00000
BMACHE32 MACHE150     0 0        23.4223 1.93951 0.00000 0.00000
BMAERL10 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL11 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL12 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL13 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL14 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL15 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL16 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMAERL17 MAERL380     0 0        0.00000 0.00000 0.00000 0.00000
BMALDR32 MALDR150     0 0        36.7295 74.0216 0.00000 0.00000
BMALDR3R MALDR150     0 0        35.8504 -69.809 0.00000 0.00000
BMALEC31 MALEC150     0 0        1.21727 1.65404 0.00000 0.00000
BMALEC32 MALEC150     0 0        1.20253 1.63539 0.00000 0.00000
BMALLE31 MALLE150     0 0        12.9569 -0.0150 0.00000 0.00000
BMALLE32 MALLE150     0 0        12.5150 0.00730 0.00000 0.00000
BMARC+2R MARC+220     0 0        0.00000 0.00000 0.00000 0.00000
BMARCO21 MARCO220     0 0        8.73241 -4.8762 0.00000 0.00000
BMARQ+3R MARQ+150     0 0        0.00000 0.00000 0.00000 0.00000
BMARQU31 MARQU150     0 0        9.96422 1.75502 0.00000 0.00000
BMASSE11 MASSE380     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE31 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000
BMASSE32 MASSE150     0 0        0.00000 0.00000 0.00000 0.00000
BMCHIN31 MCHIN150     0 0        4.72928 4.34034 0.00000 0.00000
BMECHL31 MECHL150     0 0        49.2766 45.9848 0.00000 0.00000
BMECHL32 MECHL150     0 0        51.6626 -10.091 0.00000 0.00000
BMECHL3R MECHL150     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH11 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH12 MEERH380     0 0        0.00000 0.00000 0.00000 0.00000
BMEERH31 MEERH150     0 0        17.4599 0.82150 0.00000 0.00000
BMEERH32 MEERH150     0 0        0.00000 0.00000 0.00000 0.00000
BMEKI+1R MEKI+380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA11 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA12 MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1A MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA1B MERCA380     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA31 MERCA150     0 0        0.00000 0.00000 0.00000 0.00000
BMERCA32 MERCA150     0 0        0.00000 -83.724 0.00000 0.00000
BMERCH32 MERCH150     0 0        13.1988 -3.2496 0.00000 0.00000
BMERCH3R MERCH150     0 0        22.8282 -17.248 0.00000 0.00000
BMERKS31 MERKS150     0 0        58.9074 -2.7397 0.00000 0.00000
BMERKS32 MERKS150     0 0        41.3247 23.6762 0.00000 0.00000
BMEWST31 MEWST150     0 0        0.00000 0.00000 0.00000 0.00000
BMEWST32 MEWST150     0 0        16.2076 0.08381 0.00000 0.00000
BMHIN+3R MHIN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMIDI 31 MIDI 150     0 0        42.6197 -22.161 0.00000 0.00000
BMOEN+32 MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMOEN+3R MOEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BMOL  31 MOL 150      0 0        19.5826 -4.3573 0.00000 0.00000
BMOL  32 MOL 150      0 0        22.0309 -20.199 0.00000 0.00000
BMOLEN3A MOLEN150     0 0        18.0292 0.58751 0.00000 0.00000
BMOLEN3B MOLEN150     0 0        48.6121 -0.3312 0.00000 0.00000
BMOLEN3C MOLEN150     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE2R MONCE220     0 0        0.00000 0.00000 0.00000 0.00000
BMONCE31 MONCE150     0 0        20.0001 -6.8064 0.00000 0.00000
BMONCE33 MONCE150     0 0        0.00000 0.00000 0.00000 0.00000
BMONTI31 MONTI150     0 0        25.0206 4.15445 0.00000 0.00000
BMORTS31 MORTS150     0 0        0.00000 0.00000 0.00000 0.00000
BMORTS32 MORTS150     0 0        30.2844 1.37592 0.00000 0.00000
BMOUSC30 MOUSC 10     0 0        23.4809 11.8800 -8.8959 -0.8885                                                               F
BMOUSC31 MOUSC150     0 0        22.8967 -2.3661 0.00000 0.00000
BMOUSC32 MOUSC150     0 0        33.5019 8.99762 0.00000 0.00000
BMZLR+32 MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000
BMZLR+3R MZLR+150     0 0        0.00000 0.00000 0.00000 0.00000
BNDOKS31 NDOKS150     0 0        5.27843 -10.506 0.00000 0.00000
BNDOKS32 NDOKS150     0 0        0.07055 0.45404 0.00000 0.00000
BNEUVI31 NEUVI150     0 0        0.00000 0.00000 -2.3258 3.62680                                                               F
BNIEUW31 NIEUW150     0 0        25.6869 7.17506 0.00000 0.00000
BNIEUW32 NIEUW150     0 0        30.6332 -5.1007 0.00000 0.00000
BNINO+3R NINO+150     0 0        0.00000 0.00000 0.00000 0.00000
BNINOV31 NINOV150     0 0        53.2654 12.7759 0.00000 0.00000
BNINOV32 NINOV150     0 0        13.5232 0.45737 0.00000 0.00000
BNIVEL31 NIVEL150     0 0        0.03868 0.70444 0.00000 0.00000
BNIVEL32 NIVEL150     0 0        4.30164 0.34685 0.00000 0.00000
BNORDL31 NORDL150     0 0        0.00000 0.00000 0.00000 0.00000
BOBOU+3R OBOU+150     0 0        0.00000 0.00000 0.00000 0.00000
BOBOUR31 OBOUR150     0 0        23.1422 1.18806 0.00000 0.00000
BOBOUR32 OBOUR150     0 0        7.44926 0.94872 0.00000 0.00000
BOELEG32 OELEG150     0 0        7.47543 -0.7965 0.00000 0.00000
BOELEG3R OELEG150     0 0        7.05565 -0.7900 0.00000 0.00000
BOISQU31 OISQU150     0 0        70.0174 22.2935 0.00000 0.00000
BOOSTR31 OOSTR150     0 0        6.18131 5.16101 0.00000 0.00000
BOS1ST21 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS1ST22 OS1ST220     0 0        0.00000 0.00000 0.00000 0.00000
BOS2ST21 OS2ST220     0 2 229.41 0.00000 0.00000 -260.50 51.5977 -40.000 -307.00 318.147 -182.96                               F
BOUDNA31 OUDNA150     0 0        20.3499 4.96113 0.00000 0.00000
BOUDNA32 OUDNA150     0 0        18.9544 1.09364 0.00000 0.00000
BOVERP31 OVERP150     0 0        30.2784 22.6826 0.00000 0.00000
BPACHE31 PACHE150     0 0        0.00000 0.00000 0.00000 0.00000
BPACHE32 PACHE150     0 0        8.22027 1.10269 0.00000 0.00000
BPEKK+32 PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEKK+3R PEKK+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA+32 PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA+3R PEMA+150     0 0        0.00000 0.00000 0.00000 0.00000
BPEMA231 PEMA2150     0 0        0.00000 44.2982 0.00000 0.00000
BPEMA232 PEMA2150     0 0        0.00000 44.2982 0.00000 0.00000
BPEMAR31 PEMAR150     0 0        75.4026 3.70311 0.00000 0.00000
BPETRO31 PETRO150     0 0        25.3786 2.38564 0.00000 0.00000
BPITEM31 PITEM150     0 0        24.8088 5.91266 0.00000 0.00000
BPITEM32 PITEM150     0 0        15.9053 3.00618 0.00000 0.00000
BPLATE31 PLATE150     0 0        0.13151 0.84580 0.00000 0.00000
BPOEDE32 POEDE150     0 0        8.90635 -1.8214 0.00000 0.00000
BPOEDE3R POEDE150     0 0        10.2721 -0.8595 0.00000 0.00000
BPONT+3R PONT+150     0 0        0.00000 0.00000 0.00000 0.00000
BPOPSA30 POPSA150     0 0        28.1768 2.44090 0.00000 0.00000
BPORTF31 PORTF150     0 0        92.3100 -5.2265 0.00000 0.00000
BPORTP31 PORTP150     0 0        26.6147 -29.967 0.00000 0.00000
BPORTP32 PORTP150     0 0        25.1376 -9.7498 0.00000 0.00000
BPRECH31 PRECH150     0 0        31.1093 0.84728 0.00000 0.00000
BPRECH32 PRECH150     0 0        24.0020 2.37210 0.00000 0.00000
BPTROC31 PTROC150     0 0        0.00000 0.00000 -4.6598 1.29999                                                               F
BPTROC32 PTROC150     0 0        0.03720 0.17703 0.00000 0.00000
BPTRP33A PTRP3150     0 0        0.02026 0.10464 0.00000 0.00000
BPTRP33B PTRP3150     0 0        5.03234 0.19791 0.00000 0.00000
BPUTTE31 PUTTE150     0 0        0.02585 0.14234 0.00000 0.00000
BPUTTE32 PUTTE150     0 0        15.0145 0.23383 0.00000 0.00000
BQDEME3R QDEME150     0 0        22.6257 10.2986 0.00000 0.00000
BQUAR+32 QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000
BQUAR+3R QUAR+150     0 0        0.00000 0.00000 0.00000 0.00000
BRELE+3R RELE+150     0 0        0.00000 0.00000 0.00000 0.00000
BRELEG3R RELEG150     0 0        35.4329 13.6525 0.00000 0.00000
BRHODE31 RHODE150     0 0        15.9443 9.42719 0.00000 0.00000
BRIJKE31 RIJKE150     0 0        0.00000 0.00000 -5.5737 2.47668                                                               F
BRIJKE32 RIJKE150     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE1R RIMIE380     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE21 RIMIE220     0 0        43.5844 42.3782 0.00000 0.00000
BRIMIE22 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000
BRIMIE28 RIMIE220     0 0        0.00000 0.00000 0.00000 0.00000
BRINGV31 RINGV150     0 0        0.00000 0.00000 0.00000 0.00000
BRINGV3W RINGV 24     0 0        0.00000 0.00000 0.00000 0.00000 -145.60 -373.20 35.3900 -167.87                               F
BRODE+1R RODE+380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN11 RODEN380     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN31 RODEN150     0 0        0.00000 0.00000 -0.0357 -0.0036 0.00000 -1.6300 0.16300 -0.5379                               F
BRODEN33 RODEN150     0 0        0.00000 0.00000 0.00000 0.00000
BRODEN3W RODEN 20     0 2 156.42 0.00000 0.00000 -190.24 29.6332 -100.00 -200.00 51.7731 -160.99                               F
BROEVG31 ROEVG150     0 0        0.07487 0.65920 0.00000 0.00000
BROMSE21 ROMSE220     0 0        50.3329 -39.438 0.00000 0.00000
BROMSS21 ROMSS220     0 0        6.55483 -1.7288 0.00000 0.00000
BROMSS22 ROMSS220     0 0        0.04226 0.22331 0.00000 0.00000
BROUVR21 ROUVR220     0 0        15.7829 -1.9476 0.00000 0.00000
BRUIEN31 RUIEN150     0 0        42.0355 7.37626 0.00000 0.00000
BRUIEN32 RUIEN150     0 0        18.4634 -79.105 0.00000 0.00000
BRUMBE32 RUMBE150     0 0        16.4001 3.09853 0.00000 0.00000
BRUMBE3R RUMBE150     0 0        14.5825 2.22546 0.00000 0.00000
BSART 21 SART 220     0 0        22.5863 24.6682 0.00000 0.00000
BSART+21 SART+220     0 0        0.00000 0.00000 0.00000 0.00000
BSCARB31 SCARB150     0 0        80.9044 5.12000 0.00000 0.00000
BSCARB32 SCARB150     0 0        0.09293 0.91384 0.00000 0.00000
BSCHD+32 SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHD+3R SCHD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHED31 SCHED150     0 0        36.1143 44.8320 0.00000 0.00000
BSCHED32 SCHED150     0 0        26.1746 -18.380 0.00000 0.00000
BSCHEL31 SCHEL150     0 0        30.9444 -19.104 0.00000 0.00000 0.00000 -0.5000 0.53000 -0.5300                               F
BSCHEL3_ SCHEL150     0 0        0.00000 0.00000 0.00000 0.00000
BSCHIF23 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000
BSCHIF24 SCHIF220     0 0        0.00000 0.00000 0.00000 0.00000
BSDALE31 SDALE150     0 0        22.3677 7.04928 0.00000 0.00000
BSEILL31 SEILL150     0 0        10.8473 12.9249 0.00000 0.00000
BSENO+2R SENO+220     0 0        0.00000 0.00000 0.00000 0.00000
BSERAI21 SERAI220     0 0        51.3638 10.3232 0.00000 0.00000
BSERAI22 SERAI220     0 0        0.00000 0.00000 0.00000 0.00000
BSIDAL31 SIDAL150     0 0        32.9224 4.17255 0.00000 0.00000
BSIDMA31 SIDMA150     0 0        0.17192 0.75326 0.00000 0.00000
BSIDMA32 SIDMA150     0 0        311.157 27.0630 0.00000 0.00000
BSIKE+32 SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000
BSIKE+3R SIKE+150     0 0        0.00000 0.00000 0.00000 0.00000
BSIKEL32 SIKEL150     0 0        14.0735 0.84220 0.00000 0.00000
BSIKEL3R SIKEL150     0 0        7.04995 3.34143 0.00000 0.00000
BSJOB 31 SJOB 150     0 0        20.0542 -7.4438 0.00000 0.00000
BSLAAN31 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSLAAN32 SLAAN150     0 0        44.0496 5.88950 0.00000 0.00000
BSLAAN33 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSLAAN34 SLAAN150     0 0        0.00000 0.00000 0.00000 0.00000
BSLYKE31 SLYKE150     0 0        48.3930 -3.0118 0.00000 0.00000
BSLYKE32 SLYKE150     0 0        0.00000 74.1004 0.00000 0.00000
BSMARD21 SMARD220     0 0        5.13360 -0.6237 0.00000 0.00000
BSMARS23 SMARS220     0 0        0.02248 0.14472 0.00000 0.00000
BSMARS24 SMARS220     0 0        3.02853 -1.2533 0.00000 0.00000
BSOLAN30 SOLAN150     0 0        220.495 39.9686 0.00000 0.00000
BSOLAN31 SOLAN150     0 0        0.09994 0.64335 0.00000 0.00000
BSOLV231 SOLV2150     0 0        0.00000 0.00000 -5.7310 5.42414                                                               F
BSOLV33R SOLV3150     0 0        0.00000 0.00000 -5.8179 3.79018                                                               F
BSTAD+32 STAD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSTAD+3R STAD+150     0 0        0.00000 0.00000 0.00000 0.00000
BSTALE31 STALE150     0 0        19.6268 1.64299 0.00000 0.00000
BSTALE32 STALE150     0 0        4.36842 -1.3296 0.00000 0.00000
BSTAM+1R STAM+380     0 0        0.00000 0.00000 0.00000 0.00000
BSTBAV31 STBAV150     0 0        77.2558 26.5135 0.00000 0.00000
BSTEVN10 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN11 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN12 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN13 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN14 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN15 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN16 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN17 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN18 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN19 STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN1A STEVN380     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN1B STEVN380     0 0        0.00000 130.623 0.00000 0.00000
BSTEVN21 STEVN220     0 0        0.00000 130.198 0.00000 0.00000
BSTEVN22 STEVN220     0 0        0.00000 130.198 0.00000 0.00000
BSTEVN2A STEVN220     0 0        0.00000 130.198 0.00000 0.00000
BSTEVN2B STEVN220     0 0        0.00000 130.198 0.00000 0.00000
BSTEVN3R STEVN150     0 0        0.00000 0.00000 0.00000 0.00000
BSTEVN3S STEVN150     0 0        0.00000 0.00000 0.00000 0.00000
BSTGIL32 STGIL150     0 0        6.18726 12.1886 0.00000 0.00000
BSTGIL3R STGIL150     0 0        16.8703 0.18628 0.00000 0.00000
BSTNIK31 STNIK150     0 0        15.8644 2.79784 0.00000 0.00000
BSTPAU31 STPAU150     0 0        4.89046 -0.5427 0.00000 0.00000
BSTPAU32 STPAU150     0 0        4.15646 -0.2295 0.00000 0.00000
BTERGN11 TERGN380     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN31 TERGN150     0 0        10.6207 -6.4683 0.00000 0.00000
BTERGN32 TERGN150     0 0        0.00000 0.00000 0.00000 0.00000
BTERGN3R TERGN150     0 0        0.00000 0.00000 0.00000 0.00000
BTERL+32 TERL+150     0 0        0.00000 0.00000 0.00000 0.00000
BTERL+3R TERL+150     0 0        0.00000 0.00000 0.00000 0.00000
BTERTR3R TERTR150     0 0        22.9921 -0.5155 0.00000 0.00000
BTESSE31 TESSE150     0 0        132.644 62.7982 -9.5854 -0.9573 0.00000 -14.500 15.2700 -15.270                               F
BTESSE32 TESSE150     0 0        0.12224 1.14165 0.00000 0.00000
BTESSE3W TESSE 19     0 0        0.00000 0.00000 -338.42 -18.801 -240.00 -400.00 66.1908 -159.95                               F
BTHORN31 THORN150     0 0        0.00000 66.4417 -139.53 -1.1007 -30.000 -147.60 16.2768 -64.923                               F
BTHORN32 THORN150     0 0        0.00000 66.7520 -167.92 -1.3246 0.00000 -178.00 18.2648 -79.635                               F
BTHUIL37 THUIL150     0 0        4.02258 -0.0137 0.00000 0.00000
BTHYCH3R THYCH150     0 0        0.00000 0.00000 -3.1605 -2.1839                                                               F
BTIBIS11 TIBIS380     0 0        0.00000 0.00000 0.00000 0.00000
BTIBIS31 TIBIS150     0 0        0.00000 0.00000 0.00000 0.00000
BTIELT31 TIELT150     0 0        30.0346 9.69052 0.00000 0.00000
BTIEN+32 TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIEN+3R TIEN+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIENE32 TIENE150     0 0        69.7171 29.4325 0.00000 0.00000
BTIENE3R TIENE150     0 0        25.2923 8.31744 0.00000 0.00000
BTIHA+3R TIHA+150     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11N TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11S TIHA1380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA11V TIHA1 18     0 2 410.37 0.00000 0.00000 -487.50 -51.712 -240.00 -487.50 52.3900 -279.34                               F
BTIHA11W TIHA1 18     0 2 410.39 0.00000 0.00000 -489.50 -52.095 -240.00 -489.50 52.3900 -279.34                               F
BTIHA211 TIHA2380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHA21W TIHA2 24     0 2 409.35 0.00000 0.00000 -997.28 -76.268 -504.00 -997.28 104.451 -567.63                               F
BTIHA311 TIHA3 24     0 2 408.53 0.00000 0.00000 -1038.0 -82.287 -508.00 -1038.0 100.315 -591.08                               F
BTIHA31W TIHA3380     0 0        0.00000 0.00000 0.00000 0.00000
BTIHAN31 TIHAN150     0 0        0.00000 0.72000 0.00000 0.00000
BTIHAN32 TIHAN150     0 0        0.00000 0.00000 0.00000 0.00000
BTRIVI31 TRIVI150     0 0        0.00000 0.00000 0.00000 0.00000
BTRIVI32 TRIVI150     0 0        0.45872 0.29503 0.00000 0.00000
BUMBAL32 UMBAL150     0 0        49.5021 30.1187 0.00000 0.00000
BUMBAL33 UMBAL150     0 0        49.3535 29.7539 0.00000 0.00000
BUMBAL3R UMBAL150     0 0        0.00000 0.00000 -0.1260 0.58957                                                               F
BUMOVE32 UMOVE150     0 0        9.26702 1.66287 0.00000 0.00000
BUMOVE3R UMOVE150     0 0        0.00000 0.00000 0.00000 0.00000
BVALE+3R VALE+150     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK11 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK12 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK15 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK16 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK17 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVANYK18 VANYK380     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR32 VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3A VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3B VERBR150     0 0        0.00000 0.00000 0.00000 0.00000
BVERBR3C VERBR150     0 0        0.06440 -0.2580 0.00000 0.00000
BVERBR3W VERBR 15     0 0        0.00000 0.00000 0.00000 0.00000 -100.00 -248.10 27.1900 -137.96                               F
BVERBT11 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000
BVERBT12 VERBR380     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN31 VHAIN150     0 0        2.04363 -0.4561 0.00000 0.00000
BVHAIN33 VHAIN150     0 0        0.00000 78.0541 0.00000 0.00000
BVHAIN34 VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVHAIN3Z VHAIN150     0 0        0.00000 0.00000 0.00000 0.00000
BVIEU+32 VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000
BVIEU+3R VIEU+150     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE20 VILLE220     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE21 VILLE220     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE22 VILLE220     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE23 VILLE220     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE24 VILLE220     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE25 VILLE220     0 0        0.00000 0.00000 0.00000 0.00000
BVILLE26 VILLE220     0 0        11.9306 -10.418 0.00000 0.00000
BVILLE27 VILLE220     0 0        0.00000 0.00000 -1.0138 -2.6516                                                               F
BVILLE28 VILLE220     0 0        0.00000 0.00000 -1.0096 -2.6466                                                               F
BVILLE29 VILLE220     0 0        14.1817 -18.665 0.00000 0.00000
BWALGO32 WALGO150     0 0        12.7583 3.34221 0.00000 0.00000
BWALGO3R WALGO150     0 0        11.2929 3.26439 0.00000 0.00000
BWATER3R WATER150     0 0        12.5200 3.05395 0.00000 0.00000
BWATT+32 WATT+150     0 0        0.00000 0.00000 0.00000 0.00000
BWATT+3R WATT+150     0 0        0.00000 0.00000 0.00000 0.00000
BWESPL31 WESPL150     0 0        8.57047 1.04255 0.00000 0.00000
BWESPL32 WESPL150     0 0        9.30262 0.69729 0.00000 0.00000
BWESTR31 WESTR150     0 0        18.0260 0.76230 0.00000 0.00000
BWESTR32 WESTR150     0 0        20.7151 4.40854 0.00000 0.00000
BWIJGM31 WIJGM150     0 0        0.00000 0.00000 0.00000 0.00000
BWILSE31 WILSE150     0 0        69.9732 -1.6579 0.00000 0.00000
BWINK+32 WINK+150     0 0        0.00000 0.00000 0.00000 0.00000
BWINK+3R WINK+150     0 0        0.00000 0.00000 0.00000 0.00000
BWINKS31 WINKS150     0 0        0.24045 0.03849 0.00000 0.00000
BWINKS32 WINKS150     0 0        0.24047 0.07851 0.00000 0.00000
BWIRTZ31 WIRTZ150     0 0        30.8377 6.88999 0.00000 0.00000
BWIRTZ3R WIRTZ150     0 0        0.02050 0.01535 0.00000 0.00000
BWOLUW31 WOLUW150     0 0        54.2670 -19.122 0.00000 0.00000
BWOMM+32 WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMM+3R WOMM+150     0 0        0.00000 0.00000 0.00000 0.00000
BWOMME31 WOMME150     0 0        4.14138 -1.2416 0.00000 0.00000
BWOMME32 WOMME150     0 0        17.9781 1.95993 0.00000 0.00000
BWORTG31 WORTG150     0 0        21.2565 4.77230 0.00000 0.00000
BWORTG32 WORTG150     0 0        32.1904 6.47638 0.00000 0.00000
BWORTG33 WORTG150     0 0        0.00000 0.00000 0.00000 0.00000
BWORTG3R WORTG150     0 0        0.00000 0.00000 0.00000 0.00000
BWP1OS21 WP1OS220     0 0        0.00000 0.00000 -233.82 12.3000 0.00000 -252.00 12.3000 -55.350                               F
BWP2OS21 WP2OS220     0 0        0.00000 0.00000 -228.97 -22.868 0.00000 -237.00 26.6000 -119.70                               F
BWP2ST22 WP2ST220     0 2 225.19 0.00000 0.00000 -349.72 95.9500 0.00000 -370.00 95.9500 -95.950                               F
BWP3OS21 WP3OS220     0 0        0.00000 0.00000 -218.20 53.4977 -169.70 -218.20 61.4100 -61.410                               F
BWVLGM31 WVLGM150     0 0        21.2497 2.42218 0.00000 0.00000
BZANDV11 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV13 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV14 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV15 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV16 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV17 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV18 ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV1A ZANDV380     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV30 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV31 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZANDV32 ZANDV150     0 0        0.00000 0.00000 0.00000 0.00000
BZAVEN3R ZAVEN150     0 0        45.8863 27.9457 0.00000 0.00000
BZBINT32 ZBINT150     0 0        0.00000 0.00000 0.00000 0.00000
BZBINT3R ZBINT150     0 0        0.35815 -2.6856 0.00000 0.00000
BZEDEL32 ZEDEL150     0 0        43.0235 3.92852 0.00000 0.00000
BZEDEL3R ZEDEL150     0 0        44.3544 3.99287 0.00000 0.00000
BZEEBR30 ZEEBR 36     0 0        31.3203 -9.5022 -19.938 3.69738 -16.500 -19.938 5.00000 -11.000                               F
BZEEBR31 ZEEBR150     0 0        0.00000 0.00000 -154.64 0.00000 0.00000 -165.00 16.0237 -73.887                               F
BZEEBR32 ZEEBR150     0 0        0.00000 0.00000 0.00000 0.00000
BZELEI32 ZELEI150     0 0        28.7315 -0.4579 0.00000 0.00000
BZELEI3R ZELEI150     0 0        31.8268 2.10962 0.00000 0.00000
BZELI+3R ZELI+150     0 0        0.00000 0.00000 0.00000 0.00000
BZNAAM21 ZNAAM220     0 0        0.00000 0.00000 -362.98 123.130                                                               F
BZOGLI31 ZOGLI150     0 0        0.00000 0.00000 0.00000 0.00000
BZUREN31 ZUREN150     0 0        27.6068 2.36875 0.00000 0.00000
BZUREN32 ZUREN150     0 0        37.7639 -6.7219 0.00000 0.00000
BZUTE+1R ZUTE+380     0 0        0.00000 0.00000 0.00000 0.00000
BZWEVG31 ZWEVG150     0 0        9.59484 1.43397 0.00000 0.00000
BZWEVG32 ZWEVG150     0 0        9.22883 1.40556 0.00000 0.00000
BZWIJN31 ZWIJN150     0 0        50.2262 29.8581 0.00000 0.00000
BZWIJN32 ZWIJN150     0 0        0.00000 0.00000 0.00000 0.00000
##ZBG
VAECKO11 VAECKO11     0 2 412.00 0.00000 0.00000 -2014.5 37.8947 -537.28 -2014.5 322.799 -537.20                               F
VAECKO21 VAECKO21     0 0        80.2139 6.70000 0.00000 0.00000
VAECKO2Q VAECKO2Q     0 0        0.00000 0.00000 0.00000 0.00000
VAGROP51 VAGROP51     0 0        15.6442 4.70000 0.00000 0.00000
VALEKO21 VALEKO21     0 0        95.4595 29.1000 0.00000 0.00000
VBALKA21 VBALKA21     0 0        0.00000 0.00000 0.00000 0.00000
VBALKA51 VBALKA51     0 0        66.5626 14.8000 0.00000 0.00000
VBALKA52 VBALKA52     0 0        0.00000 0.00000 0.00000 0.00000
VBELME21 VBELME21     0 2 231.00 0.00000 0.00000 -94.420 -9.3032 108.700 -348.20 88.2000 -91.900                               F
VBELOS51 VBELOS51     0 0        12.1566 2.60000 0.00000 0.00000
VBLAGO11 VBLAGO11     0 0        0.00000 0.00000 0.00000 0.00000
VBLAGO51 VBLAGO51     0 0        70.0502 3.20000 0.00000 0.00000
VBLAGO5Q VBLAGO5Q     0 0        0.00000 0.00000 0.00000 0.00000
VBOICH21 VBOICH21     0 0        91.9720 23.4000 0.00000 0.00000
VBURGA11 VBURGA11     0 0        0.00000 0.00000 0.00000 0.00000
VBURGA51 VBURGA51     0 0        234.164 34.9000 0.00000 0.00000
VBURGA5Q VBURGA5Q     0 0        0.00000 0.00000 0.00000 0.00000
VCALIV51 VCALIV51     0 0        1.19574 0.00000 0.00000 0.00000
VCAREV11 VCAREV11     0 0        0.00000 0.00000 0.00000 0.00000
VCAREV51 VCAREV51     0 0        65.5662 4.00000 0.00000 0.00000
VCAREV5Q VCAREV5Q     0 0        0.00000 0.00000 0.00000 0.00000
VCMOGL11 VCMOGL11     0 0        0.00000 0.00000 0.00000 0.00000
VCMOGL51 VCMOGL51     0 0        145.282 102.500 0.00000 0.00000
VCMOGL5Q VCMOGL5Q     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU11 VDOBRU11     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU21 VDOBRU21     0 0        0.00000 0.00000 0.00000 0.00000
VDOBRU51 VDOBRU51     0 0        -1.6057 0.50000 0.00000 0.00000
VDRIAN51 VDRIAN51     0 0        6.27761 0.50000 0.00000 0.00000
VGABRO51 VGABRO51     0 0        26.6051 8.30000 0.00000 0.00000
VGORYA21 VGORYA21     0 0        114.791 26.4000 0.00000 0.00000
VGORYA51 VGORYA51     0 0        148.470 27.7000 0.00000 0.00000
VHCHAI11 VHCHAI11     0 2 416.39 0.00000 0.00000 0.00000 -97.466 390.600 -421.39 190.399 -129.60                               F
VHCHAI12 VHCHAI12     0 0        0.00000 0.00000 0.00000 0.00000 390.600 -421.39 190.399 -129.60                               F
VHDEVI21 VHDEVI21     0 0        -41.647 5.20000 0.00000 0.00000
VHORFE21 VHORFE21     0 2 228.00 0.00000 0.00000 -77.599 23.1342 44.3000 -159.00 64.3000 -55.700                               F
VHPESH21 VHPESH21     0 2 228.00 0.00000 0.00000 -96.723 -2.6358 -4.2000 -127.80 46.1000 -78.900                               F
VHSEST21 VHSEST21     0 2 231.99 0.00000 0.00000 -79.501 6.41209 -29.400 -238.70 90.2000 -49.800                               F
VHTESH21 VHTESH21     0 2 230.00 0.00000 0.00000 -59.676 -11.422 -11.800 -61.600 24.9000 -25.100                               F
VKARTA51 VKARTA51     0 0        1.59431 -0.2000 0.00000 0.00000
VKAZIC21 VKAZIC21     0 0        188.925 34.9000 0.00000 0.00000
VMADAR21 VMADAR21     0 0        189.923 103.600 0.00000 0.00000
VMA_IZ11 VMA_IZ11     0 2 411.00 0.00000 0.00000 -418.32 -52.924 -148.89 -627.78 312.299 -287.70                               F
VMA_IZ21 VMA_IZ21     0 0        0.00000 0.00000 0.00000 0.00000
VMA_IZ51 VMA_IZ51     0 2 118.00 163.517 39.9000 -42.054 6.41537 -15.800 -164.60 71.0000 -89.000                               F
VMETAL11 VMETAL11     0 0        46.6337 7.60000 0.00000 0.00000
VMIZIA11 VMIZIA11     0 0        0.00000 0.00000 0.00000 0.00000
VMIZIA21 VMIZIA21     0 0        87.3883 -6.2000 0.00000 0.00000
VMIZIA2Q VMIZIA2Q     0 0        0.00000 0.00000 0.00000 0.00000
VO_DEK51 VO_DEK51     0 0        0.00000 0.00000 0.00000 0.00000
VO_KAK21 VO_KAK21     0 0        44.1426 9.40000 0.00000 0.00000
VO_POK51 VO_POK51     0 0        15.5446 2.20000 0.00000 0.00000
VO_RAD21 VO_RAD21     0 0        0.00000 0.00000 0.00000 0.00000
VO_SHC21 VO_SHC21     0 0        11.6584 9.60000 0.00000 0.00000
VO_SPT21 VO_SPT21     0 0        49.4237 12.3000 0.00000 0.00000
VPLEV121 VPLEV121     0 0        0.00000 0.00000 0.00000 0.00000
VPLEV151 VPLEV151     0 0        127.744 42.4000 0.00000 0.00000
VPLOVD11 VPLOVD11     0 0        209.353 73.1000 0.00000 0.00000
VPLOVD1Q VPLOVD1Q     0 0        0.00000 0.00000 0.00000 0.00000
VPLOVD21 VPLOVD21     0 0        104.328 22.6000 0.00000 0.00000
VSF_YU21 VSF_YU21     0 0        282.592 36.0000 0.00000 0.00000
VSOFIZ11 VSOFIZ11     0 0        0.00000 0.00000 0.00000 0.00000
VSOFIZ1Q VSOFIZ1Q     0 0        0.00000 0.00000 0.00000 0.00000
VSOFIZ51 VSOFIZ51     0 0        149.268 37.9000 0.00000 0.00000
VSOFIZ5Q VSOFIZ5Q     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN11 VSTOLN11     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN21 VSTOLN21     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN2Q VSTOLN2Q     0 0        0.00000 0.00000 0.00000 0.00000
VSTOLN51 VSTOLN51     0 0        67.5590 11.5000 0.00000 0.00000
VSTOMA21 VSTOMA21     0 0        85.1961 18.1000 0.00000 0.00000
VTBDOL21 VTBDOL21     0 2 230.00 0.00000 0.00000 -257.82 -57.637 -121.30 -332.50 26.5000 -183.50                               F
VTBDOL51 VTBDOL51     0 0        153.453 16.8000 0.00000 0.00000 -121.30 -166.30 31.6000 -93.400                               F
VTMI2_11 VTMI2_11     0 2 411.00 0.00000 0.00000 -163.81 46.1343 -121.60 -418.20 181.500 -108.50                               F
VTMI2_21 VTMI2_21     0 2 227.00 86.7905 43.4000 -183.03 -119.03 -47.900 -875.20 363.100 -336.89                               F
VTMI2_51 VTMI2_51     0 0        110.805 52.9000 0.00000 0.00000 -47.200 -159.20 58.1000 -71.900                               F
VTMI3_11 VTMI3_11     0 0        0.00000 0.00000 0.00000 0.00000
VTMI3_21 VTMI3_21     0 2 227.00 61.0821 13.6000 -613.46 75.0641 -127.20 -828.70 318.100 -361.89                               F
VTMI3_2Q VTMI3_2Q     0 0        0.00000 0.00000 0.00000 0.00000
VTSOF_21 VTSOF_21     0 0        84.7976 53.8000 0.00000 0.00000
VTVARN21 VTVARN21     0 0        0.00000 0.00000 0.00000 0.00000 -116.90 -575.70 122.000 -268.00                               F
VTVARN51 VTVARN51     0 2 110.00 172.883 63.2000 -89.314 113.700 -89.200 -576.50 113.700 -276.29                               F
VVARNA11 VVARNA11     0 0        0.00000 0.00000 0.00000 0.00000
VVARNA1Q VVARNA1Q     0 0        0.00000 0.00000 0.00000 0.00000
VVARNA21 VVARNA21     0 0        0.00000 0.00000 0.00000 0.00000
VVETRE11 VVETRE11     0 0        0.00000 0.00000 0.00000 0.00000
VZLATI11 VZLATI11     0 0        159.431 82.9000 0.00000 0.00000
##ZBA
WBANOV5  WBANOV5      0 0        15.1858 5.38654 0.00000 0.00000
WBBROD51 WBBROD51     0 0        7.00882 0.52868 0.00000 0.00000
WBBROD52 WBBROD52     0 0        0.00000 0.00000 0.00000 0.00000
WBIHA12  WBIHAC2      0 0        0.00000 0.00000 0.00000 0.00000
WBIHA151 WBIHA151     0 0        6.81748 2.78304 0.00000 0.00000
WBIHA152 WBIHA152     0 0        0.00000 0.00000 0.00000 0.00000
WBIHA25  WBIHA25      0 0        7.65330 1.10723 0.00000 0.00000
WBILEC5  WBILEC5      0 0        3.37350 0.65835 0.00000 0.00000
WBJEL15  WBJEL15      0 0        13.6349 2.95262 0.00000 0.00000
WBJEL25  WBJEL25      0 0        1.39974 0.00000 0.00000 0.00000
WBJEL35  WBJEL35      0 0        26.6356 6.92270 0.00000 0.00000
WBJEL45  WBJEL45      0 0        4.77324 0.15960 0.00000 0.00000
WBKRUP5  WKRUPA5      0 0        6.05216 0.00000 0.00000 0.00000
WBL5TT5  WKTBL55      0 0        0.00000 0.00000 0.00000 0.00000
WBLUK151 WBL 1 51     0 0        22.7787 0.77806 0.00000 0.00000
WBLUK152 WBL 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK25  WBL 2 5      0 0        43.0095 8.54863 0.00000 0.00000
WBLUK35  WBL 3 5      0 0        34.5104 3.46135 0.00000 0.00000
WBLUK45  WBL 4 5      0 0        8.70060 0.00000 0.00000 0.00000
WBLUK55  WBL 5 5      0 0        13.5141 2.05486 0.00000 0.00000
WBLUK611 WBLUKA11     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK612 WBLUKA12     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK651 WBL 6 51     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK652 WBL 6 52     0 0        0.00000 0.00000 0.00000 0.00000
WBLUK75  WBL 7 5      0 0        9.29474 1.05736 0.00000 0.00000
WBLUK85  WBL 8 5      0 0        0.00000 0.00000 0.00000 0.00000
WBRCK15  WBRCK15      0 0        24.9639 3.78055 0.00000 0.00000
WBRCK251 WBRCK251     0 0        26.9578 6.29427 0.00000 0.00000
WBRCK252 WBRCK252     0 0        0.00000 0.00000 0.00000 0.00000
WBREZA5  WBREZA5      0 0        7.43176 0.03990 0.00000 0.00000
WBUGOJ5  WBUGOJ5      0 0        8.41864 1.12718 0.00000 0.00000
WBUSOV5  WBUSOV5      0 0        3.82666 0.73816 0.00000 0.00000
WBUZIM5  WBUZIM5      0 0        3.41378 0.40898 0.00000 0.00000
WCAPLJ5  WCAPLJ5      0 0        10.0044 1.87000 0.00000 0.00000
WCAZI15  WCAZ1 5      0 0        13.3127 3.27182 0.00000 0.00000
WCAZI25  WCAZ2 5      0 0        2.24564 0.12968 0.00000 0.00000
WCELIN5  WCELIN5      0 0        4.44093 0.64838 0.00000 0.00000
WCELUL5  WCELUL5      0 0        0.00000 0.00000 0.00000 0.00000
WCEMEN5  WCEMEN5      0 0        18.2471 5.80549 0.00000 0.00000
WCITL25  WCITL25      0 0        0.69484 0.95761 0.00000 0.00000
WCITLU5  WCITLU5      0 0        12.1346 2.06484 0.00000 0.00000
WDERVE51 WDERVE51     0 0        12.7690 1.19701 0.00000 0.00000
WDERVE52 WDERVE52     0 0        0.00000 0.00000 0.00000 0.00000
WDJURD5  WDJURD5      0 0        13.8263 4.44888 0.00000 0.00000
WDOBIS5  WDO IS5      0 0        0.00000 0.00000 0.00000 0.00000
WDOBO15  TS_Doboj_1   0 0        17.6026 1.62594 0.00000 0.00000
WDOBO25  TS_Doboj_2   0 0        8.71067 0.78803 0.00000 0.00000
WDOBO35  WDO 3 5      0 0        3.29294 0.15960 0.00000 0.00000
WDOBRI5  WDBRNJ5      0 0        0.00000 0.00000 0.00000 0.00000
WDRVAR5  WDRVAR5      0 0        1.50046 0.00000 0.00000 0.00000
WDUBIC5  WDUBIC5      0 0        14.0881 2.70324 0.00000 0.00000
WDVAKU5  WD VAK5      0 0        2.18522 0.18953 0.00000 0.00000
WEALMO2  WEALMO2      0 0        1.43353 1.30000 0.00000 0.00000
WEVPBL5  WBLAZU5      0 0        0.00000 0.00000 0.00000 0.00000
WEVPKO5  WEVPKO5      0 0        0.00000 0.00000 0.00000 0.00000
WEVPLP5  WEVDLP5      0 0        0.00000 0.00000 0.00000 0.00000
WFOCA 5  WFOCA 5      0 0        5.30696 1.01746 0.00000 0.00000
WFOJNI5  WFOJNI5      0 0        2.02410 0.18953 0.00000 0.00000
WGACKO51 WGACKO51     0 0        5.45802 3.31172 0.00000 0.00000
WGACKO52 WGACKO52     0 0        0.00000 0.00000 0.00000 0.00000
WGLINI5  WGLINI5      0 0        11.6814 9.92519 0.00000 0.00000
WGORA25  WGORA25      0 0        0.85596 0.50873 0.00000 0.00000
WGRACA5  WGRACA5      0 0        20.3618 5.67581 0.00000 0.00000
WGRADA2  WGRADC2      0 0        0.00000 0.00000 0.00000 0.00000
WGRADA51 WGRADC51     0 0        14.4607 4.67831 0.00000 0.00000
WGRADA52 WGRADC52     0 0        0.00000 0.00000 0.00000 0.00000
WGRAHO5  WGRAHO5      0 0        0.20140 0.07980 0.00000 0.00000
WGRDS15  WGRDIS5      0 0        14.3097 1.87531 0.00000 0.00000
WGRDS25  WGRDI25      0 0        0.00000 0.00000 0.00000 0.00000
WGRDTT5  WKTGRD5      0 0        0.00000 0.00000 0.00000 0.00000
WGRUDE5  WGRUDE5      0 0        7.98562 0.89776 0.00000 0.00000
WGRZD151 WGORA151     0 0        10.4226 0.25935 0.00000 0.00000
WGRZD152 WGORA152     0 0        0.00000 0.00000 0.00000 0.00000
WGVAKU5  WUSKOP5      0 0        2.81964 0.88778 0.00000 0.00000
WHADZI5  WHADZC5      0 0        11.1175 0.65835 0.00000 0.00000
WHAK  51 WHAK  51     0 0        1.04730 0.42893 0.00000 0.00000
WHAK  52 WHAK  52     0 0        0.00000 0.00000 0.00000 0.00000
WHBOCA5  WBOCAC5      0 2 116.31 0.00000 0.00000 -50.064 0.00000 -32.000 -114.00 0.00000 -50.000                               F
WHCAPL2  WHECAP2      0 2 245.34 0.00000 0.00000 -140.17 29.9994 -140.00 -440.00 50.0000 -252.00                               F
WHEDUB2  WHEDUB2      0 2 245.41 0.00000 0.00000 -108.14 -71.927 -55.000 -126.00 0.00000 -100.00                               F
WHGRAB2  WGRABO2      0 2 245.28 0.00000 0.00000 -80.102 0.00000 -50.000 -114.00 0.00000 -56.000                               F
WHJABL51 WHEJAB51     0 2 121.02 1.86298 0.13965 -155.20 -2.9236 -72.000 -180.00 0.00000 -117.00                               F
WHJABL52 WHEJAB52     0 0        0.00000 0.00000 0.00000 0.00000
WHJAJ151 WHEJC151     0 2 116.00 0.00000 0.00000 -45.057 18.9073 -34.000 -60.000 20.0000 -72.000                               F
WHJAJ152 WHEJC152     0 0        0.00000 0.00000 0.00000 0.00000
WHMBLA5  WHEMBL5      0 2 119.00 0.00000 0.00000 -60.000 -6.2322 -20.000 -60.000 0.00000 -40.000                               F
WHMLIN5  WHEMLN5      0 2 118.00 0.00000 0.00000 -30.000 7.71077 -12.000 -30.000 20.0000 -22.000                               F
WHMOST51 WHEMOS51     0 2 118.69 0.00000 0.00000 -65.083 21.4779 -30.000 -72.000 24.0000 -54.000                               F
WHMOST52 WHEMOS52     0 0        0.00000 0.00000 0.00000 0.00000
WHRAMA21 WHRAMA21     0 2 245.39 0.00000 0.00000 -160.20 0.00000 -110.00 -180.00 0.00000 -76.000                               F
WHRAMA22 WHRAMA22     0 0        0.00000 0.00000 0.00000 0.00000
WHRDUB5  WTSDUB5      0 0        0.00000 0.00000 0.00000 0.00000
WHSALA21 WSALAK21     0 2 245.30 0.00000 0.00000 -110.14 0.00000 -96.000 -210.00 0.00000 -99.000                               F
WHSALA22 WSALAK22     0 0        0.00000 0.00000 0.00000 0.00000
WHTREB2  WHETRE2      0 2 245.92 0.00000 0.00000 -168.21 -43.238 -80.000 -177.00 0.00000 -90.000                               F
WHVSGR11 WHEVIS11     0 2 417.00 0.00000 0.00000 -250.32 21.0000 -210.00 -315.00 21.0000 -150.00                               F
WHVSGR12 WHEVIS12     0 0        0.00000 0.00000 0.00000 0.00000
WILIJA5  WILJAS5      0 0        2.05430 0.00000 0.00000 0.00000
WJABLA5  WTSJAB5      0 0        1.95360 0.18953 0.00000 0.00000
WJAJC15  WTSJC15      0 0        9.31488 12.1696 0.00000 0.00000
WJAJC22  WJAJCE2      0 0        0.00000 0.00000 0.00000 0.00000
WJAJC251 WJAJC251     0 0        0.13091 0.09975 0.00000 0.00000
WJAJC252 WJAJC252     0 0        0.00000 0.00000 0.00000 0.00000
WJUG  5  WZJUG 5      0 0        15.8504 9.53617 0.00000 0.00000
WKISEL5  WKISEL5      0 0        10.8254 1.66584 0.00000 0.00000
WKLADA5  WKLDNJ5      0 0        6.95846 0.25935 0.00000 0.00000
WKLADU5  WVKLAD5      0 0        6.34418 2.74314 0.00000 0.00000
WKLJUC5  WKLJUC5      0 0        2.77936 0.48878 0.00000 0.00000
WKONJI5  WKONJC5      0 0        8.92214 1.56609 0.00000 0.00000
WKTDOI5  WKTDOI5      0 0        0.00000 0.00000 0.00000 0.00000
WKTDUB5  WKTDUB5      0 0        0.00000 0.00000 0.00000 0.00000
WKUPRE5  WKUPRE5      0 0        1.17820 0.00000 0.00000 0.00000
WKVAKU5  WK VAK5      0 0        0.00000 0.00000 0.00000 0.00000
WKVARO5  WK VAR5      0 0        10.3018 3.26185 0.00000 0.00000
WLAKT25  WLAKT25      0 0        3.40370 0.30923 0.00000 0.00000
WLAKTA5  WLAKTA5      0 0        0.00000 0.00000 0.00000 0.00000
WLIVNO51 WLIVNO51     0 0        9.49614 2.15461 0.00000 0.00000
WLIVNO52 WLIVNO52     0 0        0.00000 0.00000 0.00000 0.00000
WLJUBU51 WLUBUS51     0 0        12.3561 2.64339 0.00000 0.00000
WLJUBU52 WLUBUS52     0 0        0.00000 0.00000 0.00000 0.00000
WLOPAR5  WLOPAR5      0 0        2.22550 0.28928 0.00000 0.00000
WLUKA151 WLUKAV51     0 0        24.8934 6.97257 0.00000 0.00000
WLUKA152 WLUKAV52     0 0        0.00000 0.00000 0.00000 0.00000
WMAGLA5  WMAGLJ5      0 0        7.63316 1.73566 0.00000 0.00000
WMGRAD5  WMGRAD5      0 0        2.50746 2.88279 0.00000 0.00000
WMODRI5  WMODRC5      0 0        10.5837 0.69826 0.00000 0.00000
WMOST151 WMO 1 51     0 0        5.13577 0.25935 0.00000 0.00000
WMOST152 WMO 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST251 WMO 2 51     0 0        19.9087 3.49127 0.00000 0.00000
WMOST252 WMO 2 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST321 WMOST321     0 0        0.00000 0.00000 0.00000 0.00000
WMOST322 WMOST322     0 0        0.00000 0.00000 0.00000 0.00000
WMOST411 WMOST411     0 0        0.00000 0.00000 0.00000 0.00000
WMOST412 WMOST412     0 0        0.00000 0.00000 0.00000 0.00000
WMOST421 WMOST421     0 0        0.00000 0.00000 0.00000 0.00000
WMOST422 WMOST422     0 0        0.00000 0.00000 0.00000 0.00000
WMOST451 WMO 4 51     0 0        1.58102 0.01995 0.00000 0.00000
WMOST452 WMO 4 52     0 0        0.00000 0.00000 0.00000 0.00000
WMOST55  WMO 5 5      0 0        6.15286 0.98753 0.00000 0.00000
WMOST65  WMO 6 5      0 0        19.5663 1.48629 0.00000 0.00000
WMOST75  WMO 7 5      0 0        18.8413 0.72818 0.00000 0.00000
WNEUM 5  WNEUM 5      0 0        2.12480 0.21945 0.00000 0.00000
WNEVES5  WNEVES5      0 0        3.62525 0.72818 0.00000 0.00000
WNGRAD5  WNGRAD5      0 0        9.46593 1.66584 0.00000 0.00000
WNTRAV5  WNTRAV5      0 0        6.04208 0.53865 0.00000 0.00000
WODZAK5  WODZAK5      0 0        5.90110 1.56609 0.00000 0.00000
WORASJ5  WORASJ5      0 0        8.96242 2.11471 0.00000 0.00000
WPALE 5  WPALE 5      0 0        15.8907 5.35661 0.00000 0.00000
WPAZAR5  WPAZAR5      0 0        3.49434 1.32668 0.00000 0.00000
WPETRO5  WBPETR5      0 0        3.34328 0.22943 0.00000 0.00000
WPLJTT5  WKTKPL5      0 0        0.00000 0.00000 0.00000 0.00000
WPOSUS5  WPOSUS5      0 0        10.2010 1.30673 0.00000 0.00000
WPRATA5  WPRATC5      0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ15  WPRIJ15      0 0        16.4345 2.27432 0.00000 0.00000
WPRIJ221 WPRIJE21     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ222 WPRIJE22     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ251 WPRIJ251     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ252 WPRIJ252     0 0        0.00000 0.00000 0.00000 0.00000
WPRIJ35  WPRIJ35      0 0        10.8455 1.18703 0.00000 0.00000
WPRIJ551 WPRIJ551     0 0        8.01583 0.46883 0.00000 0.00000
WPRIJ552 WPRIJ552     0 0        0.00000 0.00000 0.00000 0.00000
WPRITT5  WKTPRJ5      0 0        0.00000 0.00000 0.00000 0.00000
WPRNJ15  WPRNJV5      0 0        5.13577 0.00000 0.00000 0.00000
WRAMA 5  WRAMA 5      0 0        0.97680 0.00000 0.00000 0.00000
WROGAT5  WROGAT5      0 0        0.72505 0.49875 0.00000 0.00000
WRPJAB21 WRPJAB21     0 0        0.00000 0.00000 0.00000 0.00000
WRPJAB22 WRPJAB22     0 0        0.00000 0.00000 0.00000 0.00000
WRPKAK21 WRPKAK21     0 0        0.00000 0.00000 0.00000 0.00000
WRPKAK22 WRPKAK22     0 0        0.00000 0.00000 0.00000 0.00000
WSA5TT5  WKTSA55      0 0        0.00000 0.00000 0.00000 0.00000
WSAMAC5  WSAMAC5      0 0        5.65942 0.12968 0.00000 0.00000
WSAR1011 WSAR1011     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1012 WSAR1012     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1051 WSA10 51     0 0        0.00000 0.00000 0.00000 0.00000
WSAR1052 WSA10 52     0 0        0.00000 0.00000 0.00000 0.00000
WSAR115  WSA11 5      0 0        18.7304 3.61097 0.00000 0.00000
WSAR125  WSA12 5      0 0        0.00000 0.00000 0.00000 0.00000
WSAR135  WSA13 5      0 0        23.2721 3.45137 0.00000 0.00000
WSAR145  WSA14 5      0 0        19.9590 2.04489 0.00000 0.00000
WSAR155  WSA15 5      0 0        16.8474 1.61596 0.00000 0.00000
WSAR185  WSA18 5      0 0        9.37530 1.65586 0.00000 0.00000
WSAR2011 WSAR2011     0 0        0.00000 0.00000 0.00000 0.00000
WSAR2012 WSAR2012     0 0        0.00000 0.00000 0.00000 0.00000
WSAR202  WSAR202      0 0        0.00000 0.00000 0.00000 0.00000
WSAR2051 WSA20 51     0 0        6.81748 3.35162 0.00000 0.00000
WSAR2052 WSA20 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA151 WSA 1 51     0 0        23.0405 4.05985 0.00000 0.00000
WSARA152 WSA 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA25  WSA 2 5      0 0        10.0399 1.43641 0.00000 0.00000
WSARA451 WSA 4 51     0 0        14.4607 3.91023 0.00000 0.00000
WSARA452 WSA 4 52     0 0        0.00000 0.00000 0.00000 0.00000
WSARA55  WSA 5 5      0 0        19.5864 2.82294 0.00000 0.00000
WSARA75  WSA 7 5      0 0        23.0203 3.77058 0.00000 0.00000
WSARA85  WSA 8 5      0 0        17.0589 2.07481 0.00000 0.00000
WSBRIJ5  WSBRIJ5      0 0        13.5847 3.03242 0.00000 0.00000
WSIPOV5  WSIPOV5      0 0        4.27981 2.46384 0.00000 0.00000
WSJEVE5  WZSJEV5      0 0        31.7008 19.0723 0.00000 0.00000
WSMOST5  WSMOST5      0 0        7.72380 1.65586 0.00000 0.00000
WSOKOL5  WSOKOL5      0 0        6.14278 1.22693 0.00000 0.00000
WSR-CA5  WSREBC5      0 0        11.8123 1.55611 0.00000 0.00000
WSR-IK5  WSRNIK5      0 0        10.5535 2.69327 0.00000 0.00000
WSRBAC5  WSRBAC5      0 0        9.15376 2.06484 0.00000 0.00000
WSTOLA5  WSTOLC5      0 0        6.27370 1.01746 0.00000 0.00000
WTESAN5  WTESAN5      0 0        20.6740 5.51621 0.00000 0.00000
WTESLI5  WTESLC5      0 0        2.66858 0.75810 0.00000 0.00000
WTGACK11 WGACKO11     0 2 426.00 0.00000 0.00000 -195.25 -116.57 -180.00 -276.00 55.0000 -179.00                               F
WTGACK12 WGACKO12     0 0        0.00000 0.00000 0.00000 0.00000
WTGRAD5  WTGRAD5      0 0        7.42169 1.73566 0.00000 0.00000
WTKAK52  WTEKAK2      0 0        0.00000 0.00000 0.00000 0.00000
WTKAK721 WKAKA521     0 2 240.00 0.00000 0.00000 -200.25 50.0000 -170.00 -230.00 50.0000 -142.00                               F
WTKAK722 WKAKA522     0 0        0.00000 0.00000 0.00000 0.00000
WTKAKA51 WTEKAK51     0 2 118.92 0.52365 0.07980 -180.23 24.0000 -130.00 -220.00 24.0000 -158.00                               F
WTKAKA52 WTEKAK52     0 0        0.00000 0.00000 0.00000 0.00000
WTOPOL5  WTOPOL5      0 0        11.0167 2.19451 0.00000 0.00000
WTRAV15  WTRAV15      0 0        15.2260 5.08728 0.00000 0.00000
WTRAV25  WTRAV25      0 0        6.98868 1.14713 0.00000 0.00000
WTREB15  WTSTRB5      0 0        10.1105 1.18703 0.00000 0.00000
WTREBI11 WTREBI11     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI12 WTREBI12     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI21 WTREBI21     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI22 WTREBI22     0 0        0.00000 0.00000 0.00000 0.00000
WTREBI5  WTREBI5      0 0        3.46412 1.53616 0.00000 0.00000
WTSBJE5  WBJLJC5      0 0        24.3903 12.1100 0.00000 0.00000
WTSTAN11 WTSTAN11     0 2 422.00 0.00000 0.00000 -271.23 -21.432 -130.00 -299.00 55.0000 -180.00                               F
WTSTAN12 WTSTAN12     0 0        0.00000 0.00000 0.00000 0.00000
WTSTAN51 WTSTAN51     0 0        4.33016 0.46883 0.00000 0.00000
WTSTAN52 WSTANR52     0 0        0.00000 0.00000 0.00000 0.00000
WTTUZ62  WTUZL62      0 2 238.00 0.00000 0.00000 -190.24 30.0000 -120.00 -230.00 30.0000 -135.00                               F
WTTUZL21 WTETUZ21     0 2 237.39 0.00000 0.00000 -160.20 30.0000 -130.00 -400.00 30.0000 -248.00                               F
WTTUZL22 WTETUZ22     0 0        0.00000 0.00000 0.00000 0.00000
WTTUZL51 WTETUZ51     0 0        21.7012 7.79053 0.00000 0.00000 0.00000 -100.00 25.0000 -35.000                               F
WTTUZL52 WTETUZ52     0 0        0.00000 0.00000 0.00000 0.00000
WTUGLJ11 WUGLJE11     0 2 414.00 0.00000 0.00000 -220.28 55.0000 -190.00 -279.00 55.0000 -175.00                               F
WTUGLJ12 WUGLJE12     0 0        0.00000 0.00000 0.00000 0.00000
WTUGLJ51 WUGLJV51     0 0        9.20411 4.14963 0.00000 0.00000
WTUGLJ52 WUGLJV52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL35  WTUZL35      0 0        3.68568 0.71820 0.00000 0.00000
WTUZL411 WTUZLA11     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL412 WTUZLA12     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL421 WTSTUZ21     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL422 WTSTUZ22     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL451 WTSTUZ51     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL452 WTSTUZ52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZL551 WTUZ5 51     0 0        19.8785 6.10474 0.00000 0.00000
WTUZL552 WTUZ5 52     0 0        0.00000 0.00000 0.00000 0.00000
WTUZLC51 WTUZ C51     0 0        41.2070 9.83542 0.00000 0.00000
WTUZLC52 WTUZ C52     0 0        0.00000 0.00000 0.00000 0.00000
WUKRIN5  WUKRNA5      0 0        0.00000 0.00000 0.00000 0.00000
WVARES5  WVARES5      0 0        1.60116 0.35910 0.00000 0.00000
WVISEG11 WTSVSG11     0 0        0.00000 0.00000 0.00000 0.00000
WVISEG12 WTSVSG12     0 0        0.00000 0.00000 0.00000 0.00000
WVISEG2  WTSVSG2      0 0        0.00000 0.00000 0.00000 0.00000
WVISEG51 WVISEG51     0 0        3.27280 3.51122 0.00000 0.00000
WVISEG52 WVISEG52     0 0        0.00000 0.00000 0.00000 0.00000
WVISOK5  WVISOK5      0 0        18.4485 4.01995 0.00000 0.00000
WVITEZ5  WVITEZ5      0 0        10.3924 1.94514 0.00000 0.00000
WVLASE5  WVLASN5      0 0        7.88492 0.43890 0.00000 0.00000
WVRNOG5  WVRNGR5      0 0        2.03416 0.53865 0.00000 0.00000
WWGBRS5  VE Mesihovin 0 2 118.00 0.00000 0.00000 -1.0013 3.01927 -1.0000 -51.000 16.0000 -16.000                               F
WWJELO5  VE Jelovaca  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 13.0000 -13.000                               F
WWPODV5  VE Podvelezj 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -49.000 15.0000 -15.000                               F
WZAVID5  WZAVID5      0 0        15.0246 3.32170 0.00000 0.00000
WZENI151 WZE 1 51     0 0        4.36037 0.00000 0.00000 0.00000
WZENI152 WZE 1 52     0 0        0.00000 0.00000 0.00000 0.00000
WZENI221 WZENIC21     0 0        0.00000 0.00000 0.00000 0.00000
WZENI222 WZENIC22     0 0        0.00000 0.00000 0.00000 0.00000
WZENI251 WZE 2 51     0 0        0.00000 0.00000 0.00000 0.00000
WZENI252 WZE 2 52     0 0        0.00000 0.00000 0.00000 0.00000
WZENI35  WZE 3 5      0 0        24.7222 1.55611 0.00000 0.00000
WZENI45  WZE 4 5      0 0        12.6884 1.56609 0.00000 0.00000
WZVORN51 WBIRAC51     0 0        21.4595 4.61846 0.00000 0.00000
WZVORN52 WBIRAC52     0 0        0.00000 0.00000 0.00000 0.00000
##ZCH
SAATHA21 220AATHAL__1 0 0        0.00000 0.00000 0.00000 0.00000
SAATHA22 220AATHAL__2 0 0        0.00000 0.00000 0.00000 0.00000
SAATHA2A 220AATHAL__A 1 0        70.4550 -7.3840 0.00000 0.00000
SAATHA2B 220AATHAL__B 1 0        75.5924 8.79400 0.00000 0.00000
SAIROL21 220AIROLO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL22 220AIROLO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL23 220AIROLO__3 0 0        0.00000 0.00000 0.00000 0.00000
SAIROL2A 220AIROLO__A 1 0        15.1201 -0.5390 0.00000 0.00000
SAIROL2B 220AIROLO__B 1 2 235.00 0.00000 0.00000 0.00000 14.5000 0.00000 -29.000 14.5000 -14.500                               F
SAIROL2C 220AIROLO__C 1 2 235.00 0.00000 0.00000 0.00000 14.5000 0.00000 -29.000 14.5000 -14.500                               F
SALTGA21 220ALTGASS_1 0 0        0.00000 0.00000 0.00000 0.00000
SALTGA22 220ALTGASS_2 0 0        0.00000 0.00000 0.00000 0.00000
SALTGA2A 220ALTGASS_A 1 0        64.7074 -14.975 0.00000 0.00000
SALTGA2B 220ALTGASS_B 1 0        38.2489 6.37600 0.00000 0.00000
SASPHA11 380ASPHARD_1 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA12 380ASPHARD_2 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA13 380ASPHARD_3 0 0        0.00000 0.00000 0.00000 0.00000
SASPHA1A 380ASPHARD_A 1 0        -45.610 26.4740 0.00000 0.00000
SAUWIE21 220AUWIESEN1 0 0        0.00000 0.00000 0.00000 0.00000
SAUWIE22 220AUWIESEN2 0 0        0.00000 0.00000 0.00000 0.00000
SAUWIE2A 220AUWIESENA 1 0        66.2302 0.60000 0.00000 0.00000
SAUWIE2B 220AUWIESENB 1 0        76.6094 -22.416 0.00000 0.00000
SAUWIE2C 220AUWIESENC 1 0        0.00000 0.00000 0.00000 0.00000
SAVEGN21 220AVEGNO__1 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN22 220AVEGNO__2 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN23 220AVEGNO__3 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN24 220AVEGNO__4 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN25 220AVEGNO__5 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN26 220AVEGNO__6 0 0        0.00000 0.00000 0.00000 0.00000
SAVEGN2A 220AVEGNO__A 1 0        36.5578 -1.1150 0.00000 0.00000
SAVEGN2B 220AVEGNO__B 1 0        0.00000 0.00000 0.00000 0.00000
SBAERE21 220BAERENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SBAERE22 220BAERENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SBAERE2A 220BAERENBUA 1 2 235.00 0.00000 0.00000 0.00000 -21.903 0.00000 -55.000 27.5000 -27.500                               F
SBAERE2B 220BAERENBUB 1 2 235.00 0.00000 0.00000 0.00000 -21.903 0.00000 -55.000 27.5000 -27.500                               F
SBAERE2C 220BAERENBUC 1 2 235.00 0.00000 0.00000 0.00000 -21.903 0.00000 -55.000 27.5000 -27.500                               F
SBAERE2D 220BAERENBUD 1 2 235.00 0.00000 0.00000 0.00000 -21.903 0.00000 -55.000 27.5000 -27.500                               F
SBANLI21 220BANLIEUE1 0 0        0.00000 0.00000 0.00000 0.00000
SBANLI22 220BANLIEUE2 0 0        0.00000 0.00000 0.00000 0.00000
SBANLI2A 220BANLIEUEA 1 0        118.732 -6.2560 0.00000 0.00000
SBANLI2B 220BANLIEUEB 1 0        0.00000 0.00000 0.00000 0.00000
SBASSE11 380BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE12 380BASSECOU2 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE1A 380BASSECOUA 1 0        64.1726 -6.1060 0.00000 0.00000
SBASSE1B 380BASSECOUB 1 0        64.1726 -6.1060 0.00000 0.00000
SBASSE21 220BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBASSE2T 220BASSECOUT 1 0        0.00000 0.00000 0.00000 0.00000
SBASSE61 _50BASSECOU1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA11 380BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA12 380BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA13 380BATIAZ__3 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA14 380BATIAZ__4 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA21 220BATIAZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA22 220BATIAZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SBATIA2A 220BATIAZ__A 1 2 237.14 0.00000 0.00000 0.00000 -47.500 0.00000 -95.000 47.5000 -47.500                               F
SBATIA2B 220BATIAZ__B 1 2 237.14 0.00000 0.00000 0.00000 -47.500 0.00000 -95.000 47.5000 -47.500                               F
SBAVON21 220BAVONA__1 0 0        0.00000 0.00000 0.00000 0.00000
SBAVON22 220BAVONA__2 0 0        0.00000 0.00000 0.00000 0.00000
SBAVON2A 220BAVONA__A 1 2 235.00 0.00000 0.00000 -60.076 25.9323 0.00000 -81.000 40.5000 -40.500                               F
SBAVON2B 220BAVONA__B 1 2 235.00 0.00000 0.00000 -60.076 25.9323 0.00000 -81.000 40.5000 -40.500                               F
SBENKE11 380BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE12 380BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE1T 380BENKEN__T 1 0        0.00000 0.00000 0.00000 0.00000
SBENKE21 220BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE22 220BENKEN__2 0 0        0.00000 0.00000 0.00000 0.00000
SBENKE61 _50BENKEN__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA11 380BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA12 380BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA21 220BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA22 220BEZNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SBEZNA2A 220BEZNAU__A 1 0        -11.802 6.00300 0.00000 0.00000
SBEZNA2B 220BEZNAU__B 1 2 237.28 0.00000 0.00000 -181.98 20.8648 50.0000 -182.50 95.0000 -95.000                               F
SBEZNA2C 220BEZNAU__C 1 0        0.00000 0.00000 0.00000 0.00000
SBEZNA2D 220BEZNAU__D 1 2 237.28 0.00000 0.00000 -181.98 95.0000 50.0000 -182.50 95.0000 -95.000                               F
SBEZNA2E 220BEZNAU__E 1 2 237.28 0.00000 0.00000 -181.98 20.8648 50.0000 -182.50 95.0000 -95.000                               F
SBEZNA2F 220BEZNAU__F 1 2 237.28 0.00000 0.00000 -181.98 95.0000 50.0000 -182.50 95.0000 -95.000                               F
SBEZNA2T 220BEZNAU__T 1 0        0.00000 0.00000 0.00000 0.00000
SBEZNA71 _27BEZNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC21 220BIASCA__1 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC22 220BIASCA__2 0 0        0.00000 0.00000 0.00000 0.00000
SBIASC2A 220BIASCA__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -115.00 57.5000 -57.500                               F
SBIASC2B 220BIASCA__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -115.00 57.5000 -57.500                               F
SBIASC2C 220BIASCA__C 1 2 235.00 0.00000 0.00000 0.00000 57.5000 0.00000 -115.00 57.5000 -57.500                               F
SBIASC2D 220BIASCA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 36.0000 -36.000                               F
SBICKI11 380BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI12 380BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI1T 380BICKIGENT 1 0        0.00000 0.00000 0.00000 0.00000
SBICKI1U 380BICKIGENU 1 0        0.00000 0.00000 0.00000 0.00000
SBICKI21 220BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI22 220BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI2A 220BICKIGENA 1 0        65.3826 -22.639 0.00000 0.00000
SBICKI2B 220BICKIGENB 1 0        64.6103 -23.769 0.00000 0.00000
SBICKI61 _50BICKIGEN1 0 0        0.00000 0.00000 0.00000 0.00000
SBICKI62 _50BICKIGEN2 0 0        0.00000 0.00000 0.00000 0.00000
SBIRR 21 220BIRR____1 0 0        0.00000 0.00000 0.00000 0.00000
SBIRR 2A 220BIRR____A 1 0        74.6415 -22.335 0.00000 0.00000
SBIRRG21 220BIRR_GT_1 0 0        0.00000 0.00000 0.00000 0.00000
SBIRRG2A 220BIRR_GT_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -330.00 1.00000 -1.0000                               F
SBITSC21 220BITSCH__1 0 0        0.00000 0.00000 0.00000 0.00000
SBITSC2A 220BITSCH__A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -108.00 54.0000 -54.000                               F
SBITSC2B 220BITSCH__B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -108.00 54.0000 -54.000                               F
SBITSC2C 220BITSCH__C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 70.0000 -70.000                               F
SBONAD11 380BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD12 380BONADUZ_2 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD21 220BONADUZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SBONAD2A 220BONADUZ_A 1 0        23.6264 4.10900 0.00000 0.00000
SBOTTE21 220BOTTEREN1 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE22 220BOTTEREN2 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE23 220BOTTEREN3 0 0        0.00000 0.00000 0.00000 0.00000
SBOTTE2A 220BOTTERENA 1 0        21.6669 11.4410 0.00000 0.00000
SBOTTE2B 220BOTTERENB 1 0        37.5551 23.0840 0.00000 0.00000
SBREIT11 380BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT12 380BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT1T 380BREITE__T 1 0        0.00000 0.00000 0.00000 0.00000
SBREIT21 220BREITE__1 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT22 220BREITE__2 0 0        0.00000 0.00000 0.00000 0.00000
SBREIT71 _16BREITE__1 0 0        1.06135 -0.3950 0.00000 0.00000
SBREIT7A _16BREITE__A 1 0        0.00000 0.00000 0.00000 0.00000
SCASTA21 220CASTASEG1 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA22 220CASTASEG2 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA23 220CASTASEG3 0 0        0.00000 0.00000 0.00000 0.00000
SCASTA2A 220CASTASEGA 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 25.0000 -25.000                               F
SCASTA2B 220CASTASEGB 1 2 235.00 0.00000 0.00000 -47.855 8.58108 0.00000 -50.000 25.0000 -25.000                               F
SCAVER21 220CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER22 220CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER71 _12CAVERGNO1 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER72 _12CAVERGNO2 0 0        0.00000 0.00000 0.00000 0.00000
SCAVER7A _12CAVERGNOA 1 2 27.675 0.00000 0.00000 -20.025 -0.8156 0.00000 -26.000 13.0000 -13.000                               F
SCAVER7B _12CAVERGNOB 1 2 27.675 0.00000 0.00000 -20.025 -0.8156 0.00000 -26.000 13.0000 -13.000                               F
SCAVER7C _12CAVERGNOC 1 2 27.675 0.00000 0.00000 -20.025 -0.8156 0.00000 -26.000 13.0000 -13.000                               F
SCAVER7D _12CAVERGNOD 1 2 27.675 0.00000 0.00000 -20.025 -0.8156 0.00000 -26.000 13.0000 -13.000                               F
SCHAMO11 380CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO12 380CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO13 380CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO14 380CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO15 380CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO16 380CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO1A 380CHAMOSONA 1 2 405.00 0.00000 0.00000 -148.78 66.5893 0.00000 -396.00 200.000 -200.00                               F
SCHAMO1B 380CHAMOSONB 1 2 405.00 0.00000 0.00000 -148.78 66.5893 0.00000 -396.00 200.000 -200.00                               F
SCHAMO1C 380CHAMOSONC 1 2 405.00 0.00000 0.00000 -148.78 66.5893 0.00000 -396.00 200.000 -200.00                               F
SCHAMO1T 380CHAMOSONT 1 0        0.00000 0.00000 0.00000 0.00000
SCHAMO21 220CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO22 220CHAMOSON2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO23 220CHAMOSON3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO24 220CHAMOSON4 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO25 220CHAMOSON5 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO26 220CHAMOSON6 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO27 220CHAMOSON7 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO28 220CHAMOSON8 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO29 220CHAMOSON9 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2A 220CHAMOSONA 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2B 220CHAMOSONB 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2C 220CHAMOSONC 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2D 220CHAMOSOND 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2E 220CHAMOSONE 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2F 220CHAMOSONF 1 0        0.00000 0.00000 0.00000 0.00000
SCHAMO2G 220CHAMOSONG 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2H 220CHAMOSONH 1 0        0.51003 0.01700 0.00000 0.00000
SCHAMO2I 220CHAMOSONI 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2J 220CHAMOSONJ 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2K 220CHAMOSONK 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2L 220CHAMOSONL 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO2M 220CHAMOSONM 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -64.000 32.0000 -32.000                               F
SCHAMO71 _30CHAMOSON1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAMO7A _30CHAMOSONA 1 0        1.16253 -0.3130 0.00000 0.00000
SCHAND21 220CHANDOLI1 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND22 220CHANDOLI2 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND23 220CHANDOLI3 0 0        0.00000 0.00000 0.00000 0.00000
SCHAND2A 220CHANDOLIA 1 0        2.62550 -6.8820 0.00000 0.00000
SCHAND2B 220CHANDOLIB 1 0        0.00000 0.00000 0.00000 0.00000
SCHATE11 380CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE12 380CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE13 380CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE14 380CHATELAR4 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE15 380CHATELAR5 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE16 380CHATELAR6 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE17 380CHATELAR7 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE1A 380CHATELARA 1 0        0.00000 0.00000 0.00000 0.00000
SCHATE21 220CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE22 220CHATELAR2 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE23 220CHATELAR3 0 0        0.00000 0.00000 0.00000 0.00000
SCHATE2T 220CHATELART 1 0        0.00000 0.00000 0.00000 0.00000
SCHATE71 _27CHATELAR1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP21 220CHIPPIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP22 220CHIPPIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP23 220CHIPPIS_3 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP24 220CHIPPIS_4 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP25 220CHIPPIS_5 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP26 220CHIPPIS_6 0 0        0.00000 0.00000 0.00000 0.00000
SCHIPP2A 220CHIPPIS_A 1 0        0.00000 0.00000 0.00000 0.00000
SCHIPP2B 220CHIPPIS_B 1 0        -10.693 22.9750 0.00000 0.00000
SCHIPP2C 220CHIPPIS_C 1 0        -24.742 -1.2870 0.00000 0.00000
SCHIPP2D 220CHIPPIS_D 1 0        -10.533 22.6150 0.00000 0.00000
SCRANS21 220CRANS___1 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS22 220CRANS___2 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS23 220CRANS___3 0 0        0.00000 0.00000 0.00000 0.00000
SCRANS2A 220CRANS___A 1 0        105.400 -8.8360 0.00000 0.00000
SEGLIS21 220EGLISAU_1 0 0        0.00000 0.00000 0.00000 0.00000
SEGLIS2A 220EGLISAU_A 1 0        29.4825 3.34100 0.00000 0.00000
SFAELL21 220FAELLAND1 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL22 220FAELLAND2 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL23 220FAELLAND3 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL24 220FAELLAND4 0 0        0.00000 0.00000 0.00000 0.00000
SFAELL2A 220FAELLANDA 1 0        0.00000 0.00000 0.00000 0.00000
SFAELL2B 220FAELLANDB 1 0        64.2304 -8.0780 0.00000 0.00000
SFAELL2C 220FAELLANDC 1 0        65.3134 -4.7100 0.00000 0.00000
SFAELL2D 220FAELLANDD 1 0        65.4734 -6.4210 0.00000 0.00000
SFERRE21 220FERRERA_1 0 0        0.00000 0.00000 0.00000 0.00000
SFERRE2A 220FERRERA_A 1 2 235.00 0.00000 0.00000 0.00000 0.08238 24.8000 -60.000 30.0000 -30.000                               F
SFERRE2B 220FERRERA_B 1 2 235.00 0.00000 0.00000 0.00000 0.08238 24.8000 -60.000 30.0000 -30.000                               F
SFERRE2C 220FERRERA_C 1 2 235.00 0.00000 0.00000 0.00000 0.08238 40.0000 -60.000 30.0000 -30.000                               F
SFIESC21 220FIESCH__1 0 0        0.00000 0.00000 0.00000 0.00000
SFIESC2A 220FIESCH__A 1 0        3.65485 1.77600 0.00000 0.00000
SFILIS11 380FILISUR_1 0 0        0.00000 0.00000 0.00000 0.00000
SFILIS12 380FILISUR_2 0 0        0.00000 0.00000 0.00000 0.00000
SFILIS1A 380FILISUR_A 1 0        0.00000 0.00000 0.00000 0.00000
SFIONG21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG22 220FIONNAY_2 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG23 220FIONNAY_3 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG24 220FIONNAY_4 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG25 220FIONNAY_5 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG26 220FIONNAY_6 0 0        0.00000 0.00000 0.00000 0.00000
SFIONG2A 220FIONNAY_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
SFIONG2B 220FIONNAY_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
SFIONG2C 220FIONNAY_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
SFIONG2D 220FIONNAY_D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
SFIONG2E 220FIONNAY_E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
SFIONG2F 220FIONNAY_F 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -48.000 24.0000 -24.000                               F
SFIONN21 220FIONNAY_1 0 0        0.00000 0.00000 0.00000 0.00000
SFIONN2A 220FIONNAY_A 1 2 235.00 0.00000 0.00000 -32.838 12.0303 0.00000 -48.000 24.0000 -24.000                               F
SFIONN2B 220FIONNAY_B 1 2 235.00 0.00000 0.00000 -32.838 12.0303 0.00000 -48.000 24.0000 -24.000                               F
SFIONN2C 220FIONNAY_C 1 2 235.00 0.00000 0.00000 -32.838 12.0303 0.00000 -48.000 24.0000 -24.000                               F
SFLUME21 220FLUMENTH1 0 0        0.00000 0.00000 0.00000 0.00000
SFLUME22 220FLUMENTH2 0 0        0.00000 0.00000 0.00000 0.00000
SFLUME2A 220FLUMENTHA 1 0        17.2852 1.59200 0.00000 0.00000
SFLUME2B 220FLUMENTHB 1 0        17.2852 1.59200 0.00000 0.00000
SFLUME2C 220FLUMENTHC 1 0        29.8861 -4.4840 0.00000 0.00000
SFORET21 220FORETAIL1 0 0        0.00000 0.00000 0.00000 0.00000
SFORET22 220FORETAIL2 0 0        0.00000 0.00000 0.00000 0.00000
SFORET23 220FORETAIL3 0 0        0.00000 0.00000 0.00000 0.00000
SFORET24 220FORETAIL4 0 0        0.00000 0.00000 0.00000 0.00000
SFORET25 220FORETAIL5 0 0        0.00000 0.00000 0.00000 0.00000
SFORET26 220FORETAIL6 0 0        0.00000 0.00000 0.00000 0.00000
SFORET27 220FORETAIL7 0 0        0.00000 0.00000 0.00000 0.00000
SFORET28 220FORETAIL8 0 0        0.00000 0.00000 0.00000 0.00000
SFORET2A 220FORETAILA 1 0        0.00000 0.00000 0.00000 0.00000
SFORET2B 220FORETAILB 1 0        105.434 -24.405 0.00000 0.00000
SFORET2C 220FORETAILC 1 0        8.92135 20.0000 0.00000 0.00000
SFORET2D 220FORETAILD 1 0        8.97297 20.0000 0.00000 0.00000
SFROLO21 220FROLOO__1 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO22 220FROLOO__2 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO23 220FROLOO__3 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO24 220FROLOO__4 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO25 220FROLOO__5 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO26 220FROLOO__6 0 0        0.00000 0.00000 0.00000 0.00000
SFROLO2A 220FROLOO__A 1 0        0.00000 0.00000 0.00000 0.00000
SFROLO2B 220FROLOO__B 1 0        47.8765 -8.5030 0.00000 0.00000
SFROLO2C 220FROLOO__C 1 0        0.00000 0.00000 0.00000 0.00000
SFROLO2D 220FROLOO__D 1 0        34.0025 13.1830 0.00000 0.00000
SGABI 21 220GABI____1 0 0        0.00000 0.00000 0.00000 0.00000
SGABI 2A 220GABI____A 1 2 235.00 0.00000 0.00000 -0.1071 6.00000 0.00000 -12.000 6.00000 -6.0000                               F
SGALMI21 220GALMIZ__1 0 0        0.00000 0.00000 0.00000 0.00000
SGALMI22 220GALMIZ__2 0 0        0.00000 0.00000 0.00000 0.00000
SGALMI2A 220GALMIZ__A 1 0        -21.966 13.3830 0.00000 0.00000
SGALMI2B 220GALMIZ__B 1 0        -21.391 14.0810 0.00000 0.00000
SGERLA21 220GERLAFIN1 0 0        0.00000 0.00000 0.00000 0.00000
SGERLA2A 220GERLAFINA 1 0        28.5275 7.67500 0.00000 0.00000
SGISWI21 220GISWIL__1 0 0        0.00000 0.00000 0.00000 0.00000
SGISWI2A 220GISWIL__A 1 0        1.65191 4.23100 0.00000 0.00000
SGOESC21 220GOESCHEN1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESC2A 220GOESCHENA 1 0        8.65704 6.72700 0.00000 0.00000
SGOESC2B 220GOESCHENB 1 2 235.57 0.00000 0.00000 0.00000 22.5000 0.00000 -45.000 22.5000 -22.500                               F
SGOESC2C 220GOESCHENC 1 2 235.57 0.00000 0.00000 0.00000 22.5000 0.00000 -45.000 22.5000 -22.500                               F
SGOESG11 380GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG12 380GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG1A 380GOESGEN_A 1 2 405.70 0.00000 0.00000 -999.27 -63.039 60.0000 -1009.7 300.000 -300.00                               F
SGOESG1T 380GOESGEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SGOESG21 220GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG22 220GOESGEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG23 220GOESGEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG24 220GOESGEN_4 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG25 220GOESGEN_5 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG26 220GOESGEN_6 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG27 220GOESGEN_7 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG28 220GOESGEN_8 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG29 220GOESGEN_9 0 0        0.00000 0.00000 0.00000 0.00000
SGOESG2A 220GOESGEN_A 1 0        0.25088 -6.0340 0.00000 0.00000
SGOESG2B 220GOESGEN_B 1 0        18.4942 3.77200 0.00000 0.00000
SGOESG2C 220GOESGEN_C 1 0        46.3609 23.1040 0.00000 0.00000
SGOESG2D 220GOESGEN_D 1 0        18.5623 3.86700 0.00000 0.00000
SGOESG71 _16GOESGEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO21 220GONDO___1 0 0        0.00000 0.00000 0.00000 0.00000
SGONDO2A 220GONDO___A 1 2 235.00 0.00000 0.00000 -0.5066 13.9553 0.00000 -19.000 37.0000 -21.000                               F
SGORDU21 220GORDUNO_1 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS21 220GRIMSEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS22 220GRIMSEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS23 220GRIMSEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS24 220GRIMSEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SGRIMS2A 220GRIMSEL_A 1 2 235.00 0.00000 0.00000 -1.1064 33.5000 0.00000 -32.000 33.5000 -33.500                               F
SGRIMS2B 220GRIMSEL_B 1 2 235.00 0.00000 0.00000 -4.0411 35.2878 86.0000 -87.000 43.5000 -43.500                               F
SGRIMS2C 220GRIMSEL_C 1 2 235.00 0.00000 0.00000 -4.0411 35.2878 86.0000 -87.000 44.0000 -44.000                               F
SGRIMS2D 220GRIMSEL_D 1 0        0.00000 0.00000 0.00000 0.00000 88.0000 -87.000 44.0000 -44.000                               F
SGRIMS2E 220GRIMSEL_E 1 2 235.00 0.00000 0.00000 -4.0411 35.2878 86.0000 -87.000 44.0000 -44.000                               F
SGRYNA21 220GRYNAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SGRYNA22 220GRYNAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SGRYNA2A 220GRYNAU__A 1 0        0.00000 0.00000 0.00000 0.00000
SGRYNA2B 220GRYNAU__B 1 0        46.4011 6.70700 0.00000 0.00000
SGRYNA2C 220GRYNAU__C 1 0        45.5824 6.59200 0.00000 0.00000
SGSTAA21 220GSTAAD__1 0 0        0.00000 0.00000 0.00000 0.00000
SGSTAA2A 220GSTAAD__A 1 0        33.7919 -4.7890 0.00000 0.00000
SHANDE21 220HANDECK_1 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE22 220HANDECK_2 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE23 220HANDECK_3 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE24 220HANDECK_4 0 0        0.00000 0.00000 0.00000 0.00000
SHANDE2A 220HANDECK_A 1 2 235.00 0.00000 0.00000 -0.6488 25.0000 0.00000 -50.000 25.0000 -25.000                               F
SHANDE2B 220HANDECK_B 1 2 235.00 0.00000 0.00000 -0.5877 25.0000 0.00000 -50.000 25.0000 -25.000                               F
SHANDE2C 220HANDECK_C 1 2 235.00 0.00000 0.00000 -0.8651 30.7251 0.00000 -68.000 34.0000 -34.000                               F
SHANDE2D 220HANDECK_D 1 2 235.00 0.00000 0.00000 -0.8651 30.7251 0.00000 -68.000 34.0000 -34.000                               F
SHANDE2E 220HANDECK_E 1 2 235.00 0.00000 0.00000 -1.2165 30.7251 0.00000 -90.000 45.0000 -45.000                               F
SHANDE2F 220HANDECK_F 1 2 235.00 0.00000 0.00000 -0.7429 27.5000 47.8000 -55.000 27.5000 -27.500                               F
SHAUTE21 220HAUTERIV1 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE22 220HAUTERIV2 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE23 220HAUTERIV3 0 0        0.00000 0.00000 0.00000 0.00000
SHAUTE2A 220HAUTERIVA 1 0        6.64171 7.03800 0.00000 0.00000
SHAUTE2B 220HAUTERIVB 1 0        7.33138 6.49700 0.00000 0.00000
SHAUTE2C 220HAUTERIVC 1 0        24.0921 17.1580 0.00000 0.00000
SILANZ21 220ILANZ___1 0 0        0.00000 0.00000 0.00000 0.00000
SILANZ2A 220ILANZ___A 1 2 237.42 0.00000 0.00000 -18.574 46.5000 0.00000 -93.000 46.5000 -46.500                               F
SINGEN21 220INGENBOH1 0 0        0.00000 0.00000 0.00000 0.00000
SINGEN22 220INGENBOH2 0 0        0.00000 0.00000 0.00000 0.00000
SINGEN2A 220INGENBOHA 1 0        23.1856 -13.506 0.00000 0.00000
SINGEN2B 220INGENBOHB 1 0        23.3611 -14.817 0.00000 0.00000
SINNER21 220INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER22 220INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000
SINNER23 220INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000
SINNER24 220INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000
SINNER25 220INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000
SINNER26 220INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000
SINNER2T 220INNERTKIT 1 0        0.00000 0.00000 0.00000 0.00000
SINNER2U 220INNERTKIU 1 0        0.00000 0.00000 0.00000 0.00000
SINNER31 150INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER32 150INNERTKI2 0 0        0.00000 0.00000 0.00000 0.00000
SINNER33 150INNERTKI3 0 0        0.00000 0.00000 0.00000 0.00000
SINNER34 150INNERTKI4 0 0        0.00000 0.00000 0.00000 0.00000
SINNER35 150INNERTKI5 0 0        0.00000 0.00000 0.00000 0.00000
SINNER36 150INNERTKI6 0 0        0.00000 0.00000 0.00000 0.00000
SINNER3A 150INNERTKIA 1 2 144.80 0.00000 0.00000 -3.9140 -46.000 0.00000 -43.000 46.0000 -46.000                               F
SINNER3B 150INNERTKIB 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -62.000 31.0000 -31.000                               F
SINNER3C 150INNERTKIC 1 2 144.80 0.00000 0.00000 -0.4255 -5.0000 4.40000 -10.000 5.00000 -5.0000                               F
SINNER3D 150INNERTKID 1 2 144.80 0.00000 0.00000 -2.0847 -25.500 0.00000 -51.000 25.5000 -25.500                               F
SINNER3E 150INNERTKIE 1 0        16.9610 19.3020 0.00000 0.00000
SINNER3F 150INNERTKIF 1 2 144.80 0.00000 0.00000 -2.0847 -25.500 0.00000 -51.000 25.5000 -25.500                               F
SINNER3G 150INNERTKIG 1 0        7.09186 2.99900 0.00000 0.00000
SINNER3H 150INNERTKIH 1 2 144.80 0.00000 0.00000 -2.0847 -25.500 0.00000 -51.000 25.5000 -25.500                               F
SINNER3I 150INNERTKII 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3J 150INNERTKIJ 1 2 144.80 0.00000 0.00000 -2.0847 -25.500 0.00000 -51.000 25.5000 -25.500                               F
SINNER3K 150INNERTKIK 1 0        0.00000 0.00000 0.00000 0.00000
SINNER3L 150INNERTKIL 1 2 144.80 0.00000 0.00000 -2.0847 -25.500 0.00000 -51.000 25.5000 -25.500                               F
SINNER3M 150INNERTKIM 1 2 144.80 0.00000 0.00000 -6.3811 -48.111 0.00000 -153.66 76.8000 -76.800                               F
SINNER61 _12INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER71 _24INNERTKI1 0 0        0.00000 0.00000 0.00000 0.00000
SINNER7A _24INNERTKIA 1 0        0.00000 0.00000 0.00000 0.00000
SIRAGN21 220IRAGNA__1 0 0        0.00000 0.00000 0.00000 0.00000
SIRAGN2A 220IRAGNA__A 1 0        0.00000 0.00000 0.00000 0.00000
SIRAGN2B 220IRAGNA__B 1 0        9.57901 -23.987 0.00000 0.00000
SKERZE21 220KERZERS_1 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE22 220KERZERS_2 0 0        0.00000 0.00000 0.00000 0.00000
SKERZE2A 220KERZERS_A 1 0        0.86519 -4.9980 0.00000 0.00000
SKERZE2B 220KERZERS_B 1 0        23.0937 -1.8060 0.00000 0.00000
SLACHM21 220LACHMATT1 0 0        0.00000 0.00000 0.00000 0.00000
SLACHM22 220LACHMATT2 0 0        0.00000 0.00000 0.00000 0.00000
SLACHM2A 220LACHMATTA 1 0        29.8067 2.59900 0.00000 0.00000
SLACHM2B 220LACHMATTB 1 0        29.8067 2.59900 0.00000 0.00000
SLACHM2C 220LACHMATTC 1 0        65.7801 -8.5030 0.00000 0.00000
SLAUFE11 380LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE12 380LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE13 380LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE14 380LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE15 380LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE16 380LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE17 380LAUFENBU7 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE18 380LAUFENBU8 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE19 380LAUFENBU9 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1A 380LAUFENBUA 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1B 380LAUFENBUB 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1C 380LAUFENBUC 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1D 380LAUFENBUD 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1E 380LAUFENBUE 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1F 380LAUFENBUF 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1G 380LAUFENBUG 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1H 380LAUFENBUH 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1I 380LAUFENBUI 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE1J 380LAUFENBUJ 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE21 220LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE22 220LAUFENBU2 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE23 220LAUFENBU3 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE24 220LAUFENBU4 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE25 220LAUFENBU5 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE26 220LAUFENBU6 0 0        0.00000 0.00000 0.00000 0.00000
SLAUFE2A 220LAUFENBUA 1 0        46.1544 -8.8700 0.00000 0.00000
SLAUFE2T 220LAUFENBUT 1 0        0.00000 0.00000 0.00000 0.00000
SLAUFE71 _27LAUFENBU1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR11 380LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR12 380LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR13 380LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR14 380LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR15 380LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR16 380LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR21 220LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR22 220LAVORGO_2 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR23 220LAVORGO_3 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR24 220LAVORGO_4 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR25 220LAVORGO_5 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR26 220LAVORGO_6 0 0        0.00000 0.00000 0.00000 0.00000
SLAVOR2A 220LAVORGO_A 1 0        40.4357 -10.591 0.00000 0.00000
SLAVOR2T 220LAVORGO_T 1 0        0.00000 0.00000 0.00000 0.00000
SLAVOR71 _30LAVORGO_1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS11 380LEIBSTAD1 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS12 380LEIBSTAD2 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS13 380LEIBSTAD3 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS14 380LEIBSTAD4 0 0        0.00000 0.00000 0.00000 0.00000
SLEIBS1A 380LEIBSTADA 1 2 410.00 0.00000 0.00000 -1145.5 20.0446 70.0000 -1245.0 400.000 -400.00                               F
SLINDE21 220LINDENHO1 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE22 220LINDENHO2 0 0        0.00000 0.00000 0.00000 0.00000
SLINDE2A 220LINDENHOA 1 0        47.3159 -7.2040 0.00000 0.00000
SLINDE2B 220LINDENHOB 1 0        0.00000 0.00000 0.00000 0.00000
SLINTH11 380LINTH-LI1 0 0        0.00000 0.00000 0.00000 0.00000
SLINTH12 380LINTH-LI2 0 0        0.00000 0.00000 0.00000 0.00000
SLINTH1A 380LINTH-LIA 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 50.0000 -50.000                               F
SLINTH1B 380LINTH-LIB 1 2 405.00 0.00000 0.00000 0.00000 -50.000 250.000 -250.00 50.0000 -50.000                               F
SLINTH1C 380LINTH-LIC 1 0        0.00000 0.00000 0.00000 0.00000 250.000 -250.00 50.0000 -50.000                               F
SLINTH1D 380LINTH-LID 1 2 405.00 0.00000 0.00000 0.00000 -50.000 250.000 -250.00 50.0000 -50.000                               F
SLITTA21 220LITTAU__1 0 0        0.00000 0.00000 0.00000 0.00000
SLITTA22 220LITTAU__2 0 0        0.00000 0.00000 0.00000 0.00000
SLITTA2A 220LITTAU__A 1 0        45.8219 41.2240 0.00000 0.00000
SLITTA2B 220LITTAU__B 1 0        43.6063 41.1990 0.00000 0.00000
SLITTA2C 220LITTAU__C 1 0        0.61121 -0.6980 0.00000 0.00000
SLOEBB21 220LOEBBIA_1 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB22 220LOEBBIA_2 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB23 220LOEBBIA_3 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB24 220LOEBBIA_4 0 0        0.00000 0.00000 0.00000 0.00000
SLOEBB2A 220LOEBBIA_A 1 2 235.00 0.00000 0.00000 -47.855 4.58584 29.0000 -50.000 25.0000 -25.000                               F
SLOEBB2B 220LOEBBIA_B 1 2 235.00 0.00000 0.00000 -34.456 4.58634 0.00000 -36.000 18.0000 -18.000                               F
SMAGAD21 220MAGADINO1 0 0        0.00000 0.00000 0.00000 0.00000
SMAGAD22 220MAGADINO2 0 0        0.00000 0.00000 0.00000 0.00000
SMAGAD2A 220MAGADINOA 1 0        -11.249 -4.5950 0.00000 0.00000
SMANNA31 150MANNO_AI1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNA3A 150MANNO_AIA 1 0        48.7241 -8.3960 0.00000 0.00000
SMANNA3B 150MANNO_AIB 1 0        44.3765 -8.7970 0.00000 0.00000
SMANNA3C 150MANNO_AIC 1 0        21.3344 -0.2330 0.00000 0.00000
SMANNA3D 150MANNO_AID 1 0        0.00000 0.00000 0.00000 0.00000
SMANNO21 220MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO31 150MANNO___1 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO32 150MANNO___2 0 0        0.00000 0.00000 0.00000 0.00000
SMANNO3A 150MANNO___A 1 0        28.0680 3.95600 0.00000 0.00000
SMAPRA11 380MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA72 _11MAPRAGG_2 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA73 _11MAPRAGG_3 0 0        0.00000 0.00000 0.00000 0.00000
SMAPRA7A _11MAPRAGG_A 1 2 26.072 0.00000 0.00000 0.00000 8.47893 53.0000 -93.000 55.0000 -55.000                               F
SMAPRA7B _11MAPRAGG_B 1 2 26.072 0.00000 0.00000 0.00000 8.47893 53.0000 -93.000 55.0000 -55.000                               F
SMAPRA7C _11MAPRAGG_C 1 2 26.072 0.00000 0.00000 0.00000 8.47893 53.0000 -93.000 55.0000 -55.000                               F
SMAPRT71 _11MAPRAGG_1 0 0        0.00000 0.00000 0.00000 0.00000
SMASSA21 220MASSABOD1 0 0        0.00000 0.00000 0.00000 0.00000
SMASSA2A 220MASSABODA 1 0        11.1855 -1.3470 0.00000 0.00000
SMATHO21 220MATHOD__1 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO22 220MATHOD__2 0 0        0.00000 0.00000 0.00000 0.00000
SMATHO2A 220MATHOD__A 1 0        103.437 -2.1010 0.00000 0.00000
SMENDR11 380MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR31 150MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR32 150MENDRISI2 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR33 150MENDRISI3 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR34 150MENDRISI4 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR35 150MENDRISI5 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR36 150MENDRISI6 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR37 150MENDRISI7 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR38 150MENDRISI8 0 0        0.00000 0.00000 0.00000 0.00000
SMENDR3A 150MENDRISIA 1 0        0.00000 0.00000 0.00000 0.00000
SMENDR3B 150MENDRISIB 1 0        30.5810 6.56100 0.00000 0.00000
SMENDR3C 150MENDRISIC 1 0        30.0245 4.65600 0.00000 0.00000
SMENDR3T 150MENDRISIT 1 0        0.00000 0.00000 0.00000 0.00000
SMENDR71 _21MENDRISI1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL11 380METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL12 380METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL1A 380METTLEN_A 1 0        76.9129 -29.037 0.00000 0.00000
SMETTL1B 380METTLEN_B 1 0        77.9567 -22.865 0.00000 0.00000
SMETTL1T 380METTLEN_T 1 0        0.00000 0.00000 0.00000 0.00000
SMETTL21 220METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL22 220METTLEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL23 220METTLEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SMETTL2A 220METTLEN_A 1 0        23.5005 0.31300 0.00000 0.00000
SMETTL2B 220METTLEN_B 1 0        23.6244 0.28300 0.00000 0.00000
SMETTL2C 220METTLEN_C 1 0        36.3802 -31.758 0.00000 0.00000
SMETTL61 _50METTLEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE21 220MOEREL__1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE22 220MOEREL__2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE23 220MOEREL__3 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE24 220MOEREL__4 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE25 220MOEREL__5 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE26 220MOEREL__6 0 0        0.00000 0.00000 0.00000 0.00000
SMOERE2A 220MOEREL__A 1 0        18.4838 9.39100 0.00000 0.00000
SMOERE2B 220MOEREL__B 1 0        5.76310 7.83100 0.00000 0.00000
SMOERS21 220MOERSCHW1 0 0        0.00000 0.00000 0.00000 0.00000
SMOERS22 220MOERSCHW2 0 0        0.00000 0.00000 0.00000 0.00000
SMOERS2A 220MOERSCHWA 1 0        73.6039 13.0570 0.00000 0.00000
SMONTL21 220MONTLING1 0 0        0.00000 0.00000 0.00000 0.00000
SMONTL22 220MONTLING2 0 0        0.00000 0.00000 0.00000 0.00000
SMONTL2A 220MONTLINGA 1 0        58.6707 -0.1870 0.00000 0.00000
SMONTL2B 220MONTLINGB 1 0        61.1527 -0.1300 0.00000 0.00000
SMUEH321 220MUEHLEB31 0 0        0.00000 0.00000 0.00000 0.00000
SMUEH322 220MUEHLEB32 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB11 380MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB12 380MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB21 220MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB22 220MUEHLEBE2 0 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2A 220MUEHLEBEA 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2B 220MUEHLEBEB 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB2C 220MUEHLEBEC 1 0        188.160 -15.370 0.00000 0.00000
SMUEHB2D 220MUEHLEBED 1 0        187.897 -12.279 0.00000 0.00000
SMUEHB2T 220MUEHLEBET 1 0        0.00000 0.00000 0.00000 0.00000
SMUEHB71 _29MUEHLEBE1 0 0        0.00000 0.00000 0.00000 0.00000
SMUENC21 220MUENCHWI1 0 0        0.00000 0.00000 0.00000 0.00000
SMUENC2A 220MUENCHWIA 1 0        -19.415 5.27200 0.00000 0.00000
SMUENC2B 220MUENCHWIB 1 0        11.5138 -9.5870 0.00000 0.00000
SNDDRA11 380NANT_DRA1 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA12 380NANT_DRA2 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA13 380NANT_DRA3 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA14 380NANT_DRA4 0 0        0.00000 0.00000 0.00000 0.00000
SNDDRA1A 380NANT_DRAA 1 2 407.14 0.00000 0.00000 -154.20 12.8524 154.700 -157.50 25.0000 -25.000                               F
SNDDRA1B 380NANT_DRAB 1 0        0.00000 0.00000 0.00000 0.00000 154.700 -157.50 25.0000 -25.000                               F
SNDDRA1C 380NANT_DRAC 1 0        0.00000 0.00000 0.00000 0.00000 154.700 -157.50 25.0000 -25.000                               F
SNDDRA1D 380NANT_DRAD 1 0        0.00000 0.00000 0.00000 0.00000 154.700 -157.50 25.0000 -25.000                               F
SNDDRA1E 380NANT_DRAE 1 0        0.00000 0.00000 0.00000 0.00000 154.700 -157.50 25.0000 -25.000                               F
SNDDRA1F 380NANT_DRAF 1 0        0.00000 0.00000 0.00000 0.00000 154.700 -157.50 25.0000 -25.000                               F
SNIEDE21 220NIEDERWI1 0 0        0.00000 0.00000 0.00000 0.00000
SNIEDE2A 220NIEDERWIA 1 0        29.8645 5.43000 0.00000 0.00000
SNIEDE2B 220NIEDERWIB 1 0        55.3885 21.2620 0.00000 0.00000
SOBFEL21 220OBFELDEN1 0 0        0.00000 0.00000 0.00000 0.00000
SOBFEL2A 220OBFELDENA 1 0        36.1727 0.51500 0.00000 0.00000
SOBFEL2B 220OBFELDENB 1 0        86.6829 18.7200 0.00000 0.00000
SOBFEL2C 220OBFELDENC 1 0        0.00000 0.00000 0.00000 0.00000
SOBFEL2D 220OBFELDEND 1 0        74.7252 -7.5110 0.00000 0.00000
SOFTRI21 220OFTRINGE1 0 0        0.00000 0.00000 0.00000 0.00000
SOFTRI2A 220OFTRINGEA 1 0        71.1818 -7.0880 0.00000 0.00000
SOLIVO21 220OLIVONE_1 0 0        0.00000 0.00000 0.00000 0.00000
SOLIVO2A 220OLIVONE_A 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -15.000 7.50000 -7.5000                               F
SOLIVO2B 220OLIVONE_B 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 25.0000 -25.000                               F
SOLIVO2C 220OLIVONE_C 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -50.000 25.0000 -25.000                               F
SORMAL21 220ORMALING1 0 0        0.00000 0.00000 0.00000 0.00000
SORMAL22 220ORMALING2 0 0        0.00000 0.00000 0.00000 0.00000
SORMAL2A 220ORMALINGA 1 0        20.9524 -4.0890 0.00000 0.00000
SORMAL2B 220ORMALINGB 1 0        17.4751 8.35500 0.00000 0.00000
SPECCI21 220PECCIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI22 220PECCIA__2 0 0        0.00000 0.00000 0.00000 0.00000
SPECCI71 _12PECCIA__1 0 0        1.87492 -2.1180 0.00000 0.00000
SPECCI7A _12PECCIA__A 1 2 28.125 0.00000 0.00000 -10.013 -4.0864 0.00000 -24.000 12.0000 -12.000                               F
SPECCI7B _12PECCIA__B 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000                               F
SPECCI7C _12PECCIA__C 1 2 28.125 0.00000 0.00000 -10.013 -4.0864 0.00000 -24.000 12.0000 -12.000                               F
SPECCI7D _12PECCIA__D 1 0        0.00000 0.00000 0.00000 0.00000 12.0000 0.00000 6.00000 -6.0000                               F
SPLATT21 220PLATTISC1 0 0        0.00000 0.00000 0.00000 0.00000
SPLATT22 220PLATTISC2 0 0        0.00000 0.00000 0.00000 0.00000
SPLATT2A 220PLATTISCA 1 0        16.8433 -2.4070 0.00000 0.00000
SPLATT2B 220PLATTISCB 1 0        16.6265 -2.4070 0.00000 0.00000
SPRADE11 380PRADELLA1 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE12 380PRADELLA2 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE13 380PRADELLA3 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE14 380PRADELLA4 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE15 380PRADELLA5 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE16 380PRADELLA6 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE17 380PRADELLA7 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE18 380PRADELLA8 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE19 380PRADELLA9 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE1A 380PRADELLAA 0 0        0.00000 0.00000 0.00000 0.00000
SPRADE1C 380PRADELLAC 1 2 409.85 0.00000 0.00000 -5.1906 5.33489 75.0000 -75.000 38.0000 -38.000                               F
SPRADE1D 380PRADELLAD 1 2 409.85 0.00000 0.00000 -9.9667 5.33488 0.00000 -144.00 72.0000 -72.000                               F
SPRADE1E 380PRADELLAE 1 2 409.85 0.00000 0.00000 -5.1906 5.33489 75.0000 -75.000 38.0000 -38.000                               F
SPRADE1F 380PRADELLAF 1 2 409.85 0.00000 0.00000 -9.6893 5.33488 0.00000 -144.00 72.0000 -72.000                               F
SREGEN21 220REGENSDO1 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN22 220REGENSDO2 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN23 220REGENSDO3 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN24 220REGENSDO4 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN25 220REGENSDO5 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN26 220REGENSDO6 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN27 220REGENSDO7 0 0        0.00000 0.00000 0.00000 0.00000
SREGEN2A 220REGENSDOA 1 0        72.3743 -3.1720 0.00000 0.00000
SREGEN2B 220REGENSDOB 1 0        0.00000 0.00000 0.00000 0.00000
SREGEN2C 220REGENSDOC 1 0        0.00000 0.00000 0.00000 0.00000
SREGEN2D 220REGENSDOD 1 0        0.00000 0.00000 0.00000 0.00000
SRIDDE21 220RIDDES__1 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE22 220RIDDES__2 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE23 220RIDDES__3 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE24 220RIDDES__4 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE25 220RIDDES__5 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE26 220RIDDES__6 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE27 220RIDDES__7 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE28 220RIDDES__8 0 0        0.00000 0.00000 0.00000 0.00000
SRIDDE2B 220RIDDES__B 1 0        28.0081 -2.6220 0.00000 0.00000
SRIDDE2C 220RIDDES__C 1 2 235.71 0.00000 0.00000 -36.407 9.18572 0.00000 -51.000 25.5000 -25.500                               F
SRIDDE2D 220RIDDES__D 1 0        16.5718 -2.5500 0.00000 0.00000
SRIDDE2E 220RIDDES__E 1 2 235.71 0.00000 0.00000 -36.407 9.18572 0.00000 -51.000 25.5000 -25.500                               F
SRIDDE2F 220RIDDES__F 1 2 235.71 0.00000 0.00000 -36.407 9.18572 0.00000 -51.000 25.5000 -25.500                               F
SRIDDE2G 220RIDDES__G 1 2 235.71 0.00000 0.00000 -36.407 9.18572 0.00000 -51.000 25.5000 -25.500                               F
SRIDDE2H 220RIDDES__H 1 2 235.71 0.00000 0.00000 -36.407 9.18572 0.00000 -51.000 25.5000 -25.500                               F
SRIET 21 220RIET____1 0 0        0.00000 0.00000 0.00000 0.00000
SRIET 22 220RIET____2 0 0        0.00000 0.00000 0.00000 0.00000
SRIET 2A 220RIET____A 1 0        5.68051 -3.3020 0.00000 0.00000
SRIET 2B 220RIET____B 1 0        81.0097 -3.5130 0.00000 0.00000
SROBBI11 380ROBBIA__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI12 380ROBBIA__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI13 380ROBBIA__3 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI14 380ROBBIA__4 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI15 380ROBBIA__5 0 0        0.00000 0.00000 0.00000 0.00000
SROBBI1A 380ROBBIA__A 1 0        53.3608 5.01100 0.00000 0.00000
SROBBI1B 380ROBBIA__B 1 0        53.5157 5.03400 0.00000 0.00000
SROBIE21 220ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE22 220ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE71 _12ROBIEI__1 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE72 _12ROBIEI__2 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE73 _12ROBIEI__3 0 0        0.00000 0.00000 0.00000 0.00000
SROBIE7A _12ROBIEI__A 1 2 27.900 0.00000 0.00000 -8.2866 -4.4528 40.0000 -40.000 20.0000 -20.000                               F
SROBIE7B _12ROBIEI__B 1 2 27.900 0.00000 0.00000 -8.2866 -4.4528 40.0000 -40.000 20.0000 -20.000                               F
SROBIE7C _12ROBIEI__C 1 2 27.900 0.00000 0.00000 -8.2866 -5.7520 40.0000 -40.000 20.0000 -20.000                               F
SROBIE7D _12ROBIEI__D 1 2 27.900 0.00000 0.00000 -5.1786 -5.7507 0.00000 -40.000 20.0000 -20.000                               F
SROBIE7E _12ROBIEI__E 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -23.000 11.5000 -11.500                               F
SROMAN11 380ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN12 380ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN13 380ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN14 380ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN15 380ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN16 380ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN21 220ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN22 220ROMANEL_2 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN23 220ROMANEL_3 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN24 220ROMANEL_4 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN25 220ROMANEL_5 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN26 220ROMANEL_6 0 0        0.00000 0.00000 0.00000 0.00000
SROMAN2A 220ROMANEL_A 1 0        121.339 -6.5110 0.00000 0.00000
SROMAN2B 220ROMANEL_B 1 0        121.130 -6.2680 0.00000 0.00000
SROMAN2T 220ROMANEL_T 1 0        0.00000 0.00000 0.00000 0.00000
SROMAN71 _27ROMANEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE21 220ROTHENBR1 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE22 220ROTHENBR2 0 0        0.00000 0.00000 0.00000 0.00000
SROTHE2A 220ROTHENBRA 1 2 237.42 0.00000 0.00000 -46.959 25.5045 0.00000 -109.00 42.5000 -42.500                               F
SROTHE2B 220ROTHENBRB 1 2 237.42 0.00000 0.00000 -46.959 25.5045 0.00000 -109.00 42.5000 -42.500                               F
SROTHE2C 220ROTHENBRC 1 2 237.42 0.00000 0.00000 -63.533 25.5037 15.0000 -115.00 57.5000 -57.500                               F
SRUETH21 220RUETHI__1 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH22 220RUETHI__2 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH23 220RUETHI__3 0 0        0.00000 0.00000 0.00000 0.00000
SRUETH24 220RUETHI__4 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE21 220RUPPERSW1 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE22 220RUPPERSW2 0 0        0.00000 0.00000 0.00000 0.00000
SRUPPE2A 220RUPPERSWA 1 0        0.00000 0.00000 0.00000 0.00000
SRUPPE2B 220RUPPERSWB 1 0        4.45706 -1.3890 0.00000 0.00000
SS.TRI21 220S.TRIPHO1 0 0        0.00000 0.00000 0.00000 0.00000
SS.TRI22 220S.TRIPHO2 0 0        0.00000 0.00000 0.00000 0.00000
SS.TRI2A 220S.TRIPHOA 1 0        28.6544 4.86900 0.00000 0.00000
SS.TRI2B 220S.TRIPHOB 1 0        0.00000 0.00000 0.00000 0.00000
SS.TRI2C 220S.TRIPHOC 1 0        0.00000 0.00000 0.00000 0.00000
SS.TRI2D 220S.TRIPHOD 1 0        -57.451 -13.334 0.00000 0.00000
SSAMST21 220SAMSTAGE1 0 0        0.00000 0.00000 0.00000 0.00000
SSAMST2A 220SAMSTAGEA 1 0        0.00000 0.00000 0.00000 0.00000
SSAMST2B 220SAMSTAGEB 1 0        58.7316 -1.9160 0.00000 0.00000
SSAREL21 220SARELLI_1 0 0        0.00000 0.00000 0.00000 0.00000
SSAREL2A 220SARELLI_A 1 0        37.6976 -6.6760 0.00000 0.00000
SSAREL2B 220SARELLI_B 1 0        50.3327 1.77300 0.00000 0.00000
SSCHLA21 220SCHLATTI1 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA22 220SCHLATTI2 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA23 220SCHLATTI3 0 0        0.00000 0.00000 0.00000 0.00000
SSCHLA2A 220SCHLATTIA 1 0        35.2600 -10.851 0.00000 0.00000
SSCHLA2B 220SCHLATTIB 1 0        35.9507 -8.8750 0.00000 0.00000
SSEDRU21 220SEDRUN__1 0 0        0.00000 0.00000 0.00000 0.00000
SSEDRU22 220SEDRUN__2 0 0        0.00000 0.00000 0.00000 0.00000
SSEDRU2A 220SEDRUN__A 1 0        9.77931 -5.2700 0.00000 0.00000
SSEDRU2B 220SEDRUN__B 1 2 237.42 0.00000 0.00000 -23.245 25.0000 0.00000 -50.000 25.0000 -25.000                               F
SSEDRU2C 220SEDRUN__C 1 2 237.42 0.00000 0.00000 -23.245 25.0000 0.00000 -50.000 25.0000 -25.000                               F
SSEDRU2D 220SEDRUN__D 1 2 237.42 0.00000 0.00000 -23.245 25.0000 0.00000 -50.000 25.0000 -25.000                               F
SSEEBA21 220SEEBACH_1 0 0        0.00000 0.00000 0.00000 0.00000
SSEEBA22 220SEEBACH_2 0 0        0.00000 0.00000 0.00000 0.00000
SSEEBA2A 220SEEBACH_A 1 0        0.00000 0.00000 0.00000 0.00000
SSEEBA2B 220SEEBACH_B 1 0        0.00000 0.00000 0.00000 0.00000
SSERRA21 220SERRA___1 0 0        0.00000 0.00000 0.00000 0.00000
SSERRA2A 220SERRA___A 1 2 235.00 0.00000 0.00000 -0.0370 2.10000 0.00000 -4.1600 2.10000 -2.1000                               F
SSIEBN21 220SIEBNEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN22 220SIEBNEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN23 220SIEBNEN_3 0 0        0.00000 0.00000 0.00000 0.00000
SSIEBN2A 220SIEBNEN_A 1 2 235.86 0.00000 0.00000 0.00000 27.0000 8.00000 -54.000 27.0000 -27.000                               F
SSILS 11 380SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 12 380SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 1T 380SILS____T 1 0        0.00000 0.00000 0.00000 0.00000
SSILS 1U 380SILS____U 1 0        0.00000 0.00000 0.00000 0.00000
SSILS 21 220SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 22 220SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 23 220SILS____3 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 24 220SILS____4 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 2A 220SILS____A 1 0        42.6812 -10.496 0.00000 0.00000
SSILS 2B 220SILS____B 1 0        0.00000 0.00000 0.00000 0.00000
SSILS 71 _10SILS____1 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 72 _10SILS____2 0 0        0.00000 0.00000 0.00000 0.00000
SSILS 7A _10SILS____A 1 2 28.350 0.00000 0.00000 0.00000 -13.325 0.00000 -60.000 30.0000 -30.000                               F
SSILS 7B _10SILS____B 1 2 28.350 0.00000 0.00000 0.00000 -13.325 0.00000 -60.000 30.0000 -30.000                               F
SSILS 7C _10SILS____C 1 2 28.350 0.00000 0.00000 0.00000 -13.364 0.00000 -60.000 30.0000 -30.000                               F
SSILS 7D _10SILS____D 1 2 28.350 0.00000 0.00000 0.00000 -13.364 0.00000 -60.000 30.0000 -30.000                               F
SSOAZZ11 380SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ12 380SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ1T 380SOAZZA__T 1 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ21 220SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ22 220SOAZZA__2 0 0        0.00000 0.00000 0.00000 0.00000
SSOAZZ2A 220SOAZZA__A 1 0        5.71354 -3.5890 0.00000 0.00000
SSOAZZ2B 220SOAZZA__B 1 2 235.57 0.00000 0.00000 0.00000 20.9000 0.00000 -41.700 20.9000 -20.900                               F
SSOAZZ2C 220SOAZZA__C 1 0        5.76723 -3.4800 0.00000 0.00000
SSOAZZ2D 220SOAZZA__D 1 0        0.00000 0.00000 0.00000 0.00000 0.00000 -41.700 20.9000 -20.900                               F
SSOAZZ71 _16SOAZZA__1 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD21 220STALDEN_1 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD22 220STALDEN_2 0 0        0.00000 0.00000 0.00000 0.00000
SSTALD2A 220STALDEN_A 1 0        22.7292 11.5180 0.00000 0.00000
SSTALD2B 220STALDEN_B 1 2 235.00 0.00000 0.00000 -44.314 -9.9993 0.00000 -92.500 46.3000 -46.300                               F
SSTALD2C 220STALDEN_C 1 0        22.3410 10.8280 0.00000 0.00000
SSTALD2D 220STALDEN_D 1 2 235.00 0.00000 0.00000 -44.314 -9.9993 0.00000 -92.500 46.3000 -46.300                               F
SSTALD2E 220STALDEN_E 1 0        0.00000 0.00000 0.00000 0.00000
SSTALD2F 220STALDEN_F 1 0        0.11150 -1.7100 0.00000 0.00000
SSURSE21 220SURSEE__1 0 0        0.00000 0.00000 0.00000 0.00000
SSURSE2A 220SURSEE__A 1 0        33.6721 -4.8660 0.00000 0.00000
SSURSE2B 220SURSEE__B 1 0        33.6422 -4.9830 0.00000 0.00000
STAVAN11 380TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN12 380TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN1T 380TAVANASAT 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN1U 380TAVANASAU 1 0        0.00000 0.00000 0.00000 0.00000
STAVAN21 220TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN22 220TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN2A 220TAVANASAA 1 0        10.9119 0.71800 0.00000 0.00000
STAVAN71 _13TAVANASA1 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN72 _13TAVANASA2 0 0        0.00000 0.00000 0.00000 0.00000
STAVAN7A _13TAVANASAA 1 2 24.200 0.00000 0.00000 -21.347 22.5000 0.00000 -45.000 22.5000 -22.500                               F
STAVAN7B _13TAVANASAB 1 2 24.200 0.00000 0.00000 -21.347 22.5000 0.00000 -45.000 22.5000 -22.500                               F
STAVAN7C _13TAVANASAC 1 2 24.200 0.00000 0.00000 -21.347 22.5000 0.00000 -45.000 22.5000 -22.500                               F
STAVAN7D _13TAVANASAD 1 2 24.200 0.00000 0.00000 -21.347 22.5000 0.00000 -45.000 22.5000 -22.500                               F
STIEFE21 220TIEFENCA1 0 0        0.00000 0.00000 0.00000 0.00000
STIEFE2A 220TIEFENCAA 1 2 234.50 0.00000 0.00000 -43.916 -26.000 0.00000 -52.000 26.0000 -26.000                               F
STIERF11 380TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000
STIERF12 380TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000
STIERF13 380TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000
STIERF14 380TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000
STIERF15 380TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000
STIERF16 380TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000
STIERF21 220TIERFEHD1 0 0        0.00000 0.00000 0.00000 0.00000
STIERF22 220TIERFEHD2 0 0        0.00000 0.00000 0.00000 0.00000
STIERF23 220TIERFEHD3 0 0        0.00000 0.00000 0.00000 0.00000
STIERF24 220TIERFEHD4 0 0        0.00000 0.00000 0.00000 0.00000
STIERF25 220TIERFEHD5 0 0        0.00000 0.00000 0.00000 0.00000
STIERF26 220TIERFEHD6 0 0        0.00000 0.00000 0.00000 0.00000
STIERF2A 220TIERFEHDA 1 0        0.10634 -0.7100 0.00000 0.00000
STIERF2B 220TIERFEHDB 1 0        0.00000 0.00000 0.00000 0.00000 17.0000 -23.000 11.5000 -11.500                               F
STIERF2C 220TIERFEHDC 1 0        27.1027 3.60200 0.00000 0.00000
STIERF2D 220TIERFEHDD 1 2 238.00 0.00000 0.00000 0.00000 11.5000 0.00000 -23.000 11.5000 -11.500                               F
STIERF2E 220TIERFEHDE 1 2 238.00 0.00000 0.00000 0.00000 51.0000 0.00000 -102.00 51.0000 -51.000                               F
STIERF2F 220TIERFEHDF 1 2 238.00 0.00000 0.00000 0.00000 51.0000 0.00000 -102.00 51.0000 -51.000                               F
STIERF2G 220TIERFEHDG 1 2 238.00 0.00000 0.00000 0.00000 51.0000 0.00000 -102.00 51.0000 -51.000                               F
STIERF2H 220TIERFEHDH 1 2 238.00 0.00000 0.00000 0.00000 56.5276 131.000 -138.00 69.0000 -69.000                               F
STINZE21 220TINZEN__1 0 0        0.00000 0.00000 0.00000 0.00000
STINZE22 220TINZEN__2 0 0        0.00000 0.00000 0.00000 0.00000
STINZE23 220TINZEN__3 0 0        0.00000 0.00000 0.00000 0.00000
STINZE2A 220TINZEN__A 1 0        1.05309 0.10800 0.00000 0.00000
STINZE2B 220TINZEN__B 1 0        1.08613 0.10000 0.00000 0.00000
STINZE2C 220TINZEN__C 1 2 235.00 0.00000 0.00000 -19.405 -12.500 25.0000 -25.000 12.5000 -12.500                               F
STINZE2D 220TINZEN__D 1 2 235.00 0.00000 0.00000 -38.809 -25.000 50.0000 -50.000 25.0000 -25.000                               F
STOESS21 220TOESS___1 0 0        0.00000 0.00000 0.00000 0.00000
STOESS2A 220TOESS___A 1 0        84.7987 8.34000 0.00000 0.00000
STOESS2B 220TOESS___B 1 0        85.8704 10.8760 0.00000 0.00000
SVALLO21 220VALLORCI1 0 0        0.00000 0.00000 0.00000 0.00000
SVALLO22 220VALLORCI2 0 0        0.00000 0.00000 0.00000 0.00000
SVALLO2A 220VALLORCIA 1 2 235.00 0.00000 0.00000 0.00000 35.0000 0.00000 -70.000 35.0000 -35.000                               F
SVALLO2B 220VALLORCIB 1 2 235.00 0.00000 0.00000 0.00000 40.0000 40.0000 -80.000 40.0000 -40.000                               F
SVALLO2C 220VALLORCIC 1 2 235.00 0.00000 0.00000 0.00000 40.0000 40.0000 -80.000 40.0000 -40.000                               F
SVAUX 21 220VAUX____1 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX 22 220VAUX____2 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX 23 220VAUX____3 0 0        0.00000 0.00000 0.00000 0.00000
SVAUX 2A 220VAUX____A 1 0        84.9484 -32.333 0.00000 0.00000
SVAUX 2B 220VAUX____B 1 0        0.00000 0.00000 0.00000 0.00000
SVERBA21 220VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA22 220VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA2A 220VERBANO_A 1 2 235.00 0.00000 0.00000 -1.9645 25.0000 0.00000 -50.000 25.0000 -25.000                               F
SVERBA71 _12VERBANO_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA72 _12VERBANO_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBA7A _12VERBANO_A 1 2 28.350 0.00000 0.00000 -25.542 1.94310 0.00000 -25.600 12.8000 -12.800                               F
SVERBA7B _12VERBANO_B 1 2 28.350 0.00000 0.00000 -25.542 1.94310 0.00000 -25.600 12.8000 -12.800                               F
SVERBA7C _12VERBANO_C 1 2 28.350 0.00000 0.00000 -25.542 2.89511 0.00000 -25.600 12.8000 -12.800                               F
SVERBA7D _12VERBANO_D 1 2 28.350 0.00000 0.00000 -2.5122 2.91524 0.00000 -25.600 12.8000 -12.800                               F
SVERBO11 380VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO12 380VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO1T 380VERBOIS_T 1 0        0.00000 0.00000 0.00000 0.00000
SVERBO21 220VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO22 220VERBOIS_2 0 0        0.00000 0.00000 0.00000 0.00000
SVERBO2A 220VERBOIS_A 1 0        93.0820 -10.731 0.00000 0.00000
SVERBO2B 220VERBOIS_B 1 0        93.5652 -11.429 0.00000 0.00000
SVERBO2C 220VERBOIS_C 1 0        -0.0135 -0.5070 0.00000 0.00000
SVERBO2D 220VERBOIS_D 1 0        2.12683 -0.9140 0.00000 0.00000
SVERBO71 _30VERBOIS_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA11 380VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA12 380VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA13 380VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA14 380VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA15 380VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA16 380VEYTAUX_6 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA17 380VEYTAUX_7 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1A 380VEYTAUX_A 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1B 380VEYTAUX_B 1 2 409.29 0.00000 0.00000 -106.14 -10.150 114.000 -120.00 61.0000 -61.000                               F
SVEYTA1C 380VEYTAUX_C 1 2 409.29 0.00000 0.00000 -106.14 -10.150 114.000 -120.00 61.0000 -61.000                               F
SVEYTA1T 380VEYTAUX_T 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA1U 380VEYTAUX_U 1 0        0.00000 0.00000 0.00000 0.00000
SVEYTA21 220VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA22 220VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA23 220VEYTAUX_3 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA24 220VEYTAUX_4 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA25 220VEYTAUX_5 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA2A 220VEYTAUX_A 1 2 236.42 0.00000 0.00000 0.00000 -6.0100 65.0000 -60.000 32.5000 -32.500                               F
SVEYTA2B 220VEYTAUX_B 1 2 236.42 0.00000 0.00000 0.00000 -6.0100 65.0000 -60.000 32.5000 -32.500                               F
SVEYTA2C 220VEYTAUX_C 1 2 236.42 0.00000 0.00000 0.00000 -6.0100 65.0000 -60.000 32.5000 -32.500                               F
SVEYTA2D 220VEYTAUX_D 1 2 236.42 0.00000 0.00000 0.00000 -6.0100 65.0000 -60.000 32.5000 -32.500                               F
SVEYTA71 _10VEYTAUX_1 0 0        0.00000 0.00000 0.00000 0.00000
SVEYTA72 _10VEYTAUX_2 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF21 220WEINFELD1 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF22 220WEINFELD2 0 0        0.00000 0.00000 0.00000 0.00000
SWEINF2A 220WEINFELDA 1 0        85.7073 10.2380 0.00000 0.00000
SWILLI21 220WILLISAU1 0 0        0.00000 0.00000 0.00000 0.00000
SWILLI2A 220WILLISAUA 1 0        46.4558 1.13700 0.00000 0.00000
SWIMMI21 220WIMMIS__1 0 0        0.00000 0.00000 0.00000 0.00000
SWIMMI22 220WIMMIS__2 0 0        0.00000 0.00000 0.00000 0.00000
SWIMMI2A 220WIMMIS__A 1 0        26.2705 -10.718 0.00000 0.00000
SWIMMI2B 220WIMMIS__B 1 0        19.1446 -7.8970 0.00000 0.00000
SWIMMI2C 220WIMMIS__C 1 0        12.1023 -2.9330 0.00000 0.00000
SWINKE21 220WINKELN_1 0 0        0.00000 0.00000 0.00000 0.00000
SWINKE22 220WINKELN_2 0 0        0.00000 0.00000 0.00000 0.00000
SWINKE2A 220WINKELN_A 1 0        76.6238 -0.2370 0.00000 0.00000
SWINKE2B 220WINKELN_B 1 0        77.6470 0.00100 0.00000 0.00000
SWINKE2C 220WINKELN_C 1 0        2.93008 -11.518 0.00000 0.00000
SWINKE2D 220WINKELN_D 1 0        3.15412 -11.454 0.00000 0.00000
SWITTE21 220WITTENWI1 0 0        0.00000 0.00000 0.00000 0.00000
SWITTE22 220WITTENWI2 0 0        0.00000 0.00000 0.00000 0.00000
SWITTE2A 220WITTENWIA 1 0        56.3787 -21.755 0.00000 0.00000
SWITTE2B 220WITTENWIB 1 0        25.4838 4.15400 0.00000 0.00000
SY_ACQ21 220Y/ACQUA_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_BAT11 380Y/BATIAZ1 0 0        0.00000 0.00000 0.00000 0.00000
SY_BIT21 220Y/BITSCH1 0 0        0.00000 0.00000 0.00000 0.00000
SY_CHL21 220Y/CHATEL1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIF21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIG21 220Y/FIONAY1 0 0        0.00000 0.00000 0.00000 0.00000
SY_FIG22 220Y/FIONAY2 0 0        0.00000 0.00000 0.00000 0.00000
SY_GAB21 220Y/GABI__1 0 0        0.00000 0.00000 0.00000 0.00000
SY_ILA21 220Y/ILANZ_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_KUS21 220Y/KUESSN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_LFB21 220Y/LAUFEN1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PLA21 220Y/PLATTI1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PSC31 150Y/P.SCAI1 0 0        0.00000 0.00000 0.00000 0.00000
SY_PSC3A 150Y/P.SCAIA 1 0        13.4755 6.46900 0.00000 0.00000
SY_PUN11 380Y/PUNT__1 0 0        0.00000 0.00000 0.00000 0.00000
SY_REH21 220Y/REHAG_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_ROS21 220Y/ROSEL_1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VEY11 380Y/VEYTAU1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VIS21 220Y/VISP__1 0 0        0.00000 0.00000 0.00000 0.00000
SY_VIS22 220Y/VISP__2 0 0        0.00000 0.00000 0.00000 0.00000
SY_WEI21 220Y/WEIACH1 0 0        0.00000 0.00000 0.00000 0.00000
SY_WIM21 220Y/WIMMIS1 0 0        0.00000 0.00000 0.00000 0.00000
SZERME21 220ZERMEIGG1 0 0        0.00000 0.00000 0.00000 0.00000
SZERME2A 220ZERMEIGGA 1 0        0.24366 -0.1340 0.00000 0.00000
SZERME2B 220ZERMEIGGB 1 2 235.00 0.00000 0.00000 -19.267 3.30824 23.0000 -36.000 18.0000 -18.000                               F
SZERME2C 220ZERMEIGGC 1 2 235.00 0.00000 0.00000 -19.267 3.30824 23.0000 -36.000 18.0000 -18.000                               F
##ZCZ
CAD___51 CAD___51     0 0        2.09367 -0.5500 0.00000 0.00000
CALB__1A CALB__1A     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1B CALB__1B     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1C CALB__1C     0 0        0.00000 0.00000 0.00000 0.00000
CALB__1D CALB__1D     0 0        0.00000 0.00000 0.00000 0.00000
CALB__50 CALB__50     0 0        0.00000 0.00000 0.00000 0.00000
CALB__51 CALB__51     0 2 117.60 16.5349 -0.4100 0.00000 -8.5924 0.00000 -40.000                                               F
CALB__52 CALB__52     0 0        0.00000 0.00000 0.00000 0.00000
CALB__53 CALB__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CALB__54 CALB__54     0 0        0.00000 0.00000 0.00000 0.00000
CALB__55 CALB__55     0 0        0.00000 0.00000 0.00000 0.00000
CALB__56 CALB__56     0 0        0.00000 0.00000 0.00000 0.00000
CALB__58 CALB__58     0 0        0.00000 0.00000 0.00000 0.00000
CALB__59 CALB__59     0 0        0.00000 0.00000 0.00000 0.00000
CAS01_51 CAS01_51     0 0        0.00000 0.00000 0.00000 0.00000
CAS01_52 CAS01_52     0 2 117.70 11.0097 0.29000 0.00000 0.92104 0.00000 -80.000                                               F
CAZB__53 CAZB__53     0 0        0.00000 0.00000 0.00000 0.00000
CAZB__54 CAZB__54     0 0        0.00000 0.00000 0.00000 0.00000
CAZB__55 CAZB__55     0 2 114.40 84.3699 -18.050 -57.976 16.4779 0.00000 -88.000 20.0000 -40.000                               F
CAZB__56 CAZB__56     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__11 CBAB__11     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__12 CBAB__12     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__15 CBAB__15     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__51 CBAB__51     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__52 CBAB__52     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__53 CBAB__53     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__54 CBAB__54     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__55 CBAB__55     0 0        0.00000 0.00000 0.00000 0.00000
CBAB__56 CBAB__56     0 0        0.00000 0.00000 0.00000 0.00000
CBAR__53 CBAR__53     0 2 117.90 42.1288 8.88000 -20.024 -9.5277 0.00000 -50.000 18.8000 -37.600                               F
CBAR__54 CBAR__54     0 0        0.00000 0.00000 0.00000 0.00000
CBED__51 CBED__51     0 0        0.00000 0.00000 0.00000 0.00000
CBED__52 CBED__52     0 0        1.04173 -0.4200 0.00000 0.00000
CBEE__51 CBEE__51     0 0        15.7179 -1.8100 0.00000 0.00000
CBEE__52 CBEE__52     0 0        19.0371 -2.7000 0.00000 0.00000
CBEJ__51 CBEJ__51     0 2 116.70 31.7115 -0.7500 0.00000 5.35632 0.00000 -80.000                                               F
CBEJ__52 CBEJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CBEJ__53 CBEJ__53     0 0        0.00000 0.00000 0.00000 0.00000
CBELA_51 CBELA_51     0 0        0.00000 0.00000 0.00000 0.00000
CBELA_52 CBELA_52     0 2 114.90 12.6539 0.51000 0.00000 1.28189 0.00000 -80.000                                               F
CBEN__51 CBEN__51     0 2 115.30 39.2691 -0.7500 0.00000 4.67012 0.00000 -80.000                                               F
CBEN__52 CBEN__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CBEP__51 CBEP__51     0 0        15.7894 1.51000 0.00000 0.00000
CBERE_51 CBERE_51     0 0        10.2845 0.23000 0.00000 0.00000
CBER__51 CBER__51     0 2 117.40 17.5971 -0.2300 0.00000 2.31922 0.00000 -40.000                                               F
CBER__52 CBER__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -80.000                                               F
CBEX__51 CBEX__51     0 0        0.00000 0.00000 0.00000 0.00000
CBEX__52 CBEX__52     0 2 118.70 21.1103 -1.1500 0.00000 1.69233 0.00000 -80.000                                               F
CBEZ__11 CBEZ__11     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__12 CBEZ__12     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__15 CBEZ__15     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__21 CBEZ__21     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__51 CBEZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__52 CBEZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__53 CBEZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__54 CBEZ__54     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__55 CBEZ__55     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__56 CBEZ__56     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__57 CBEZ__57     0 0        0.00000 0.00000 0.00000 0.00000
CBEZ__58 CBEZ__58     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__51 CBHN__51     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__52 CBHN__52     0 0        0.00000 0.00000 0.00000 0.00000
CBHN__53 CBHN__53     0 2 117.90 20.8754 -1.3200 0.00000 3.03741 0.00000 -80.000                                               F
CBIDO_51 CBIDO_51     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_52 CBIDO_52     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_53 CBIDO_53     0 0        0.00000 0.00000 0.00000 0.00000
CBIDO_54 CBIDO_54     0 0        37.6800 4.70000 0.00000 0.00000
CBIOC_51 CBIOC_51     0 0        -1.2821 3.24000 0.00000 0.00000
CBIOC_52 CBIOC_52     0 0        -0.0783 -0.7500 0.00000 0.00000
CBKD__51 CBKD__51     0 0        2.04261 0.02000 0.00000 0.00000
CBKD__52 CBKD__52     0 0        0.00000 0.00000 0.00000 0.00000
CBK___51 CBK___51     0 2 119.30 26.1658 -3.2500 0.00000 2.17797 0.00000 -80.000                                               F
CBNC__51 CBNC__51     0 0        11.1935 0.79000 0.00000 0.00000
CBNC__52 CBNC__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNO__51 CBNO__51     0 0        3.62563 -0.0900 0.00000 0.00000
CBNO__52 CBNO__52     0 0        0.00000 0.00000 0.00000 0.00000
CBNP__51 CBNP__51     0 0        0.00000 0.00000 0.00000 0.00000
CBNP__52 CBNP__52     0 0        26.3598 -1.6400 0.00000 0.00000
CBNT__51 CBNT__51     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__52 CBNT__52     0 2 118.50 12.1229 -10.390 0.00000 -0.5156 0.00000 -120.00                                               F
CBNT__53 CBNT__53     0 0        0.00000 0.00000 0.00000 0.00000
CBNT__54 CBNT__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CBOB__51 CBOB__51     0 0        0.00000 0.00000 0.00000 0.00000
CBOB__52 CBOB__52     0 0        18.8737 -4.6300 0.00000 0.00000
CBOHA_51 CBOHA_51     0 0        0.00000 0.00000 0.00000 0.00000
CBOHA_52 CBOHA_52     0 2 118.20 18.5469 -1.4800 0.00000 2.05154 0.00000 -80.000                                               F
CBOHP_51 CBOHP_51     0 0        0.00000 0.00000 0.00000 0.00000
CBOHP_52 CBOHP_52     0 2 117.00 16.3817 0.60000 0.00000 3.79464 0.00000 -40.000                                               F
CBOHP_53 CBOHP_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CBOR__51 CBOR__51     0 0        0.00000 0.00000 0.00000 0.00000
CBOR__52 CBOR__52     0 0        8.71172 1.32000 0.00000 0.00000
CBO___51 CBO___51     0 0        0.00000 0.00000 0.00000 0.00000
CBO___52 CBO___52     0 2 119.20 31.8238 -1.4000 0.00000 -0.2929 0.00000 -80.000                                               F
CBRD__51 CBRD__51     0 0        0.00000 0.00000 0.00000 0.00000
CBRD__52 CBRD__52     0 0        5.94399 1.22000 0.00000 0.00000
CBRID_51 CBRID_51     0 0        0.00000 0.00000 0.00000 0.00000
CBRID_52 CBRID_52     0 2 118.40 20.2014 0.75000 0.00000 0.77682 0.00000 -80.000                                               F
CBRUN_51 CBRUN_51     0 0        0.00000 0.00000 0.00000 0.00000
CBRUN_52 CBRUN_52     0 0        16.8515 -1.2800 0.00000 0.00000
CBR___51 CBR___51     0 2 117.00 35.0511 0.45000 0.00000 1.33377 0.00000 -80.000                                               F
CBR___52 CBR___52     0 0        0.00000 0.00000 0.00000 0.00000
CBU___51 CBU___51     0 2 116.80 14.7374 -0.1000 0.00000 -0.0414 0.00000 -80.000                                               F
CBU___52 CBU___52     0 0        0.00000 0.00000 0.00000 0.00000
CBVE__51 CBVE__51     0 0        0.00000 0.00000 0.00000 0.00000
CBVE__52 CBVE__52     0 0        19.2516 -0.0600 0.00000 0.00000
CBYP__51 CBYP__51     0 0        0.00000 0.00000 0.00000 0.00000
CBYP__52 CBYP__52     0 0        0.00000 0.00000 0.00000 0.00000
CBYP__53 CBYP__53     0 2 119.70 16.2796 -6.3600 0.00000 -1.0933 0.00000 -80.000                                               F
CBZK__51 CBZK__51     0 0        -0.4111 -0.3000 0.00000 0.00000
CCAS__51 CCAS__51     0 2 118.40 23.3981 -2.8000 0.00000 -0.4431 0.00000 -80.000                                               F
CCAS__52 CCAS__52     0 0        0.00000 0.00000 0.00000 0.00000
CCBR__51 CCBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CCBR__52 CCBR__52     0 2 117.50 45.5910 -0.3500 0.00000 4.10191 0.00000 -80.000                                               F
CCBR__53 CCBR__53     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__11 CCEB__11     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__12 CCEB__12     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__15 CCEB__15     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__51 CCEB__51     0 2 119.90 19.1801 -10.110 0.00000 -4.2533 0.00000 -40.000                                               F
CCEB__52 CCEB__52     0 2 119.40 29.1071 5.58000 0.00000 16.7003 0.00000 -40.000                                               F
CCEB__53 CCEB__53     0 0        0.00000 0.00000 0.00000 0.00000
CCEB__54 CCEB__54     0 0        0.00000 0.00000 0.00000 0.00000
CCEKO_51 CCEKO_51     0 2 118.10 23.9394 1.42000 0.00000 1.91504 0.00000 -80.000                                               F
CCEKO_52 CCEKO_52     0 0        0.00000 0.00000 0.00000 0.00000
CCERN_51 CCERN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CCERN_52 CCERN_52     0 2 117.20 11.7450 0.37000 0.00000 0.46853 0.00000 -40.000                                               F
CCERV_51 CCERV_51     0 0        0.00000 0.00000 0.00000 0.00000
CCERV_52 CCERV_52     0 0        0.00000 0.00000 0.00000 0.00000
CCERV_53 CCERV_53     0 2 116.00 33.8766 1.54000 0.00000 1.77450 0.00000 -120.00                                               F
CCEVE_51 CCEVE_51     0 2 117.40 24.7155 0.91000 0.00000 1.01893 0.00000 -80.000                                               F
CCEVE_52 CCEVE_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__11 CCHD__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__12 CCHD__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__13 CCHD__13     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__14 CCHD__14     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__51 CCHD__51     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__52 CCHD__52     0 2 117.20 19.8235 -20.800 -0.0010 16.6852 0.00000 -80.000                                               F
CCHD__53 CCHD__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__54 CCHD__54     0 2 117.20 22.2440 -15.430 0.00000 16.6852 0.00000 -40.000                                               F
CCHD__55 CCHD__55     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__56 CCHD__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__57 CCHD__57     0 0        0.00000 0.00000 0.00000 0.00000
CCHD__58 CCHD__58     0 0        0.00000 0.00000 0.00000 0.00000
CCHES_51 CCHES_51     0 0        -0.1077 -0.7800 0.00000 0.00000
CCHES_52 CCHES_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHLU_51 CCHLU_51     0 0        7.24104 1.50000 0.00000 0.00000
CCHMP_51 CCHMP_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHMP_52 CCHMP_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHMP_53 CCHMP_53     0 0        24.6849 5.63000 0.00000 0.00000
CCHMP_54 CCHMP_54     0 0        0.00000 0.00000 0.00000 0.00000
CCHOC_51 CCHOC_51     0 2 116.30 20.4159 1.91000 0.00000 -1.0075 0.00000 -40.000                                               F
CCHOC_52 CCHOC_52     0 2 117.50 16.3000 0.69000 0.00000 0.24231 0.00000 -40.000                                               F
CCHOT_51 CCHOT_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHOT_52 CCHOT_52     0 0        11.6939 -1.5400 0.00000 0.00000
CCHRO_51 CCHRO_51     0 0        0.00000 0.00000 0.00000 0.00000
CCHRO_52 CCHRO_52     0 0        5.06567 0.11000 0.00000 0.00000
CCHR__11 CCHR__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__12 CCHR__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__15 CCHR__15     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__51 CCHR__51     0 2 117.90 15.9936 -8.0800 0.00000 4.83226 0.00000 -40.000                                               F
CCHR__52 CCHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__53 CCHR__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__54 CCHR__54     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__55 CCHR__55     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__56 CCHR__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__57 CCHR__57     0 0        0.00000 0.00000 0.00000 0.00000
CCHR__58 CCHR__58     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__11 CCHT__11     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__12 CCHT__12     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__13 CCHT__13     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__14 CCHT__14     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__21 CCHT__21     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__22 CCHT__22     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__51 CCHT__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CCHT__52 CCHT__52     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__53 CCHT__53     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__54 CCHT__54     0 0        0.00000 0.00000 0.00000 0.00000
CCHT__55 CCHT__55     0 2 118.30 19.1290 -12.800 0.00000 3.30036 0.00000 -80.000                                               F
CCHT__56 CCHT__56     0 0        0.00000 0.00000 0.00000 0.00000
CCHUD_51 CCHUD_51     0 0        15.6157 2.19000 0.00000 0.00000
CCHUD_52 CCHUD_52     0 0        0.00000 0.00000 0.00000 0.00000
CCHY__51 CCHY__51     0 0        0.00000 0.00000 0.00000 0.00000
CCHY__52 CCHY__52     0 0        19.4150 -8.1400 0.00000 0.00000
CCHZ__52 CCHZ__52     0 2 117.10 20.2320 6.83000 -15.585 1.83076 0.00000 -25.000 10.0000 -16.000                               F
CCHZ__53 CCHZ__53     0 2 117.10 27.3709 6.90000 -17.820 -0.2643 0.00000 -25.000 10.0000 -16.000                               F
CCHZ__54 CCHZ__54     0 2 117.10 28.6578 7.14000 -14.595 1.83076 0.00000 -35.000 16.0000 -25.000                               F
CCHZ__55 CCHZ__55     0 2 117.10 33.8664 10.3400 -14.808 -0.2643 0.00000 -25.000 10.0000 -16.000                               F
CCIZK_51 CCIZK_51     0 0        0.00000 0.00000 0.00000 0.00000
CCIZK_52 CCIZK_52     0 0        2.36942 -0.1600 0.00000 0.00000
CCIZ__51 CCIZ__51     0 2 117.30 11.9186 0.92000 0.00000 1.33411 0.00000 -80.000                                               F
CCIZ__52 CCIZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CCKAM_51 CCKAM_51     0 0        0.00000 0.00000 0.00000 0.00000
CCKAM_52 CCKAM_52     0 2 118.40 16.7392 -1.2500 0.00000 2.21827 0.00000 -80.000                                               F
CCKD__51 CCKD__51     0 0        0.00000 0.00000 0.00000 0.00000
CCKD__52 CCKD__52     0 0        -6.0875 -2.6500 0.00000 0.00000
CCLDU_51 CCLDU_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLDU_52 CCLDU_52     0 2 117.80 64.0664 0.39000 0.00000 -6.7381 0.00000 -120.00                                               F
CCLOU_51 CCLOU_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLOU_52 CCLOU_52     0 0        19.6907 -5.6800 0.00000 0.00000
CCLSE_51 CCLSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CCLSE_52 CCLSE_52     0 0        4.41203 -2.1500 0.00000 0.00000
CCML__53 CCML__53     0 2 120.10 0.00000 0.00000 -19.930 1.11270 0.00000 -24.000 9.00000 -18.000                               F
CCML__54 CCML__54     0 2 120.10 0.00000 0.00000 -59.095 1.11270 0.00000 -72.000 26.5000 -53.000                               F
CCRD__51 CCRD__51     0 0        1.68515 -0.6000 0.00000 0.00000
CCREN_51 CCREN_51     0 0        0.48001 -0.2500 0.00000 0.00000
CCRON_51 CCRON_51     0 0        0.00000 0.00000 0.00000 0.00000
CCRON_52 CCRON_52     0 0        1.40940 -0.2200 0.00000 0.00000
CCSAR_51 CCSAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CCSAR_52 CCSAR_52     0 0        -8.6811 -4.9700 0.00000 0.00000
CCST__11 CCST__11     0 0        0.00000 0.00000 0.00000 0.00000
CCST__12 CCST__12     0 0        0.00000 0.00000 0.00000 0.00000
CCST__15 CCST__15     0 0        0.00000 0.00000 0.00000 0.00000
CCST__22 CCST__22     0 0        0.00000 0.00000 0.00000 0.00000
CCST__23 CCST__23     0 0        0.00000 0.00000 0.00000 0.00000
CCST__25 CCST__25     0 0        0.00000 0.00000 0.00000 0.00000
CCST__51 CCST__51     0 0        0.00000 0.00000 0.00000 0.00000
CCST__52 CCST__52     0 0        0.00000 0.00000 0.00000 0.00000
CCST__53 CCST__53     0 0        0.00000 0.00000 0.00000 0.00000
CCST__54 CCST__54     0 0        0.00000 0.00000 0.00000 0.00000
CCST__55 CCST__55     0 0        0.00000 0.00000 0.00000 0.00000
CCST__56 CCST__56     0 0        0.00000 0.00000 0.00000 0.00000
CCTRE_51 CCTRE_51     0 2 116.70 22.0602 -1.2800 0.00000 3.51455 0.00000 -120.00                                               F
CCTRE_52 CCTRE_52     0 2 116.70 8.99768 0.69000 0.00000 3.51455 0.00000 -80.000                                               F
CCVJI_51 CCVJI_51     0 2 119.90 7.06742 -1.4800 0.00000 1.20814 0.00000 -40.000                                               F
CCVJI_52 CCVJI_52     0 2 119.90 12.1433 -3.3700 0.00000 1.20814 0.00000 -40.000                                               F
CCVR__51 CCVR__51     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__52 CCVR__52     0 0        0.00000 0.00000 0.00000 0.00000
CCVR__53 CCVR__53     0 0        36.8793 -7.5900 0.00000 0.00000
CCVR__54 CCVR__54     0 0        0.00000 0.00000 0.00000 0.00000
CCZM__51 CCZM__51     0 0        7.46573 1.11000 0.00000 0.00000
CCZM__52 CCZM__52     0 0        0.00000 0.00000 0.00000 0.00000
CDAC__51 CDAC__51     0 0        0.00000 0.00000 0.00000 0.00000
CDAC__52 CDAC__52     0 2 117.20 11.9493 1.70000 0.00000 -0.2216 0.00000 -80.000                                               F
CDAS__11 CDAS__11     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__12 CDAS__12     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__13 CDAS__13     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__14 CDAS__14     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__15 CDAS__15     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__51 CDAS__51     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__52 CDAS__52     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__53 CDAS__53     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__54 CDAS__54     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__55 CDAS__55     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__56 CDAS__56     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__57 CDAS__57     0 0        0.00000 0.00000 0.00000 0.00000
CDAS__58 CDAS__58     0 0        0.00000 0.00000 0.00000 0.00000
CDCAL_51 CDCAL_51     0 0        9.56961 -21.990 0.00000 0.00000
CDCAL_52 CDCAL_52     0 0        0.00000 0.00000 0.00000 0.00000
CDCSM_51 CDCSM_51     0 0        16.9741 8.40000 0.00000 0.00000
CDCSM_52 CDCSM_52     0 0        0.00000 0.00000 0.00000 0.00000
CDCVY_51 CDCVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCVY_52 CDCVY_52     0 2 117.40 6.35251 18.7800 0.00000 4.94863 0.00000 -40.000                                               F
CDCZE_51 CDCZE_51     0 0        0.00000 0.00000 0.00000 0.00000
CDCZE_52 CDCZE_52     0 2 117.40 32.6817 -0.6800 0.00000 1.57809 0.00000 -120.00                                               F
CDDA1_51 CDDA1_51     0 0        14.0429 -2.6400 0.00000 0.00000
CDDA1_52 CDDA1_52     0 0        0.00000 0.00000 0.00000 0.00000
CDDA1_53 CDDA1_53     0 0        0.00000 0.00000 0.00000 0.00000
CDDA2_51 CDDA2_51     0 0        0.00000 0.00000 0.00000 0.00000
CDDA2_52 CDDA2_52     0 0        0.00000 0.00000 0.00000 0.00000
CDDJ__51 CDDJ__51     0 0        0.23490 0.01000 0.00000 0.00000
CDDJ__52 CDDJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CDDKL_51 CDDKL_51     0 0        0.00000 0.00000 0.00000 0.00000
CDDKL_52 CDDKL_52     0 0        0.65363 -1.8400 0.00000 0.00000
CDEZA_51 CDEZA_51     0 0        2.65539 0.73000 0.00000 0.00000
CDEZA_52 CDEZA_52     0 0        0.00000 0.00000 0.00000 0.00000
CDK1__51 CDK1__51     0 0        -0.2153 -1.3700 0.00000 0.00000
CDK1__52 CDK1__52     0 0        0.58214 0.01000 0.00000 0.00000
CDK2__51 CDK2__51     0 0        0.48001 0.60000 0.00000 0.00000
CDK2__52 CDK2__52     0 0        0.35746 -0.7400 0.00000 0.00000
CDLUH_51 CDLUH_51     0 2 118.70 28.0552 -4.1200 -13.012 5.85620 0.00000 -161.00 15.0000 -30.800                               F
CDLUH_52 CDLUH_52     0 0        0.00000 0.00000 0.00000 0.00000
CDLUH_53 CDLUH_53     0 0        0.00000 0.00000 0.00000 0.00000
CDLZY_51 CDLZY_51     0 0        0.00000 0.00000 0.00000 0.00000
CDLZY_52 CDLZY_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOBE_51 CDOBE_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOBE_52 CDOBE_52     0 2 118.30 23.9598 1.64000 0.00000 0.38792 0.00000 -80.000                                               F
CDOBR_51 CDOBR_51     0 2 118.00 27.9939 1.04000 0.00000 0.75881 0.00000 -80.000                                               F
CDOBR_52 CDOBR_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOB__51 CDOB__51     0 0        1.12343 -1.5600 0.00000 0.00000
CDOB__52 CDOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CDOMA_51 CDOMA_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOMA_52 CDOMA_52     0 2 115.50 37.0427 2.72000 0.00000 3.14684 0.00000 -80.000                                               F
CDOM__51 CDOM__51     0 0        0.00000 0.00000 0.00000 0.00000
CDOM__52 CDOM__52     0 2 118.70 10.8054 0.30000 0.00000 -0.1462 0.00000 -80.000                                               F
CDOUV_51 CDOUV_51     0 0        0.00000 0.00000 0.00000 0.00000
CDOUV_52 CDOUV_52     0 0        0.00000 0.00000 0.00000 0.00000
CDOUV_53 CDOUV_53     0 0        2.06303 -0.1600 0.00000 0.00000
CDOUV_54 CDOUV_54     0 0        0.00000 0.00000 0.00000 0.00000
CDRA__51 CDRA__51     0 2 114.60 30.4042 0.48000 0.00000 3.41531 0.00000 -80.000                                               F
CDRA__52 CDRA__52     0 0        0.00000 0.00000 0.00000 0.00000
CDRI__51 CDRI__51     0 2 117.30 37.9210 -5.7600 0.00000 13.3117 0.00000 -120.00                                               F
CDRI__52 CDRI__52     0 0        0.00000 0.00000 0.00000 0.00000
CDRMO_51 CDRMO_51     0 2 117.50 21.8355 1.02000 0.00000 0.70307 0.00000 -80.000                                               F
CDRMO_52 CDRMO_52     0 0        0.00000 0.00000 0.00000 0.00000
CDSTA_51 CDSTA_51     0 0        0.00000 0.00000 0.00000 0.00000
CDSTA_52 CDSTA_52     0 0        -0.0979 0.42000 0.00000 0.00000
CDVR__51 CDVR__51     0 0        5.37206 0.17000 0.00000 0.00000
CDVR__52 CDVR__52     0 0        0.00000 0.00000 0.00000 0.00000
CE802_51 CE802_51     0 0        5.87250 0.81000 0.00000 0.00000
CE802_52 CE802_52     0 0        6.75082 1.21000 0.00000 0.00000
CE803_51 CE803_51     0 0        12.8582 1.94000 0.00000 0.00000
CE803_52 CE803_52     0 0        0.00000 0.00000 0.00000 0.00000
CE804_51 CE804_51     0 0        2.97199 1.35000 0.00000 0.00000
CE804_52 CE804_52     0 0        0.00000 0.00000 0.00000 0.00000
CECHV_11 CECHV_11     0 2 419.29 -19.564 -20.000 -410.35 33.9399 0.00000 -440.00 206.000 -340.00                               F
CECHV_12 CECHV_12     0 2 419.29 -19.564 -20.000 -388.37 31.8913 0.00000 -440.00 206.000 -340.00                               F
CECHV_51 CECHV_51     0 0        6.60783 2.32000 0.00000 0.00000
CECHV_52 CECHV_52     0 0        0.00000 0.00000 0.00000 0.00000
CECHV_53 CECHV_53     0 0        3.10476 -1.5400 0.00000 0.00000
CECHV_54 CECHV_54     0 0        0.00000 0.00000 0.00000 0.00000
CECK__51 CECK__51     0 0        7.57807 0.92000 0.00000 0.00000
CECK__52 CECK__52     0 0        0.00000 0.00000 0.00000 0.00000
CECK__53 CECK__53     0 0        0.00000 0.00000 0.00000 0.00000
CECK__54 CECK__54     0 0        0.00000 0.00000 0.00000 0.00000
CECK__55 CECK__55     0 0        0.44937 0.56000 0.00000 0.00000
CECK__56 CECK__56     0 0        0.89875 -0.2300 0.00000 -0.0100 0.00000 -45.000 11.0000 -22.000                               F
CEDAL_11 CEDAL_11     0 0        0.00000 0.00000 0.00000 -0.0100 256.000 -252.00 192.000 -152.00                               F
CEDAL_12 CEDAL_12     0 0        0.00000 0.00000 0.00000 -0.0100 256.000 -252.00 192.000 -152.00                               F
CEDET_57 CEDET_57     0 0        0.52086 -0.0800 0.00000 0.00000
CEDET_58 CEDET_58     0 2 118.40 -0.2349 2.71000 -150.87 -20.936 0.00000 -220.00 103.000 -170.00                               F
CEDET_59 CEDET_59     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5A CEDET_5A     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_5B CEDET_5B     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -220.00 103.000 -170.00                               F
CEDET_5C CEDET_5C     0 0        0.00000 0.00000 0.00000 0.00000
CEDET_5D CEDET_5D     0 0        0.00000 0.00000 0.00000 0.00000
CEDST_11 CEDST_11     0 0        0.00000 0.00000 0.00000 -0.0100 660.000 -650.00 540.000 -520.00                               F
CEDU1_11 CEDU1_11     0 2 412.00 -26.376 -21.000 -484.66 -2.9459 0.00000 -598.00 170.000 -330.00                               F
CEDU2_11 CEDU2_11     0 2 411.89 -26.376 -21.000 -481.66 31.0273 0.00000 -598.00 170.000 -330.00                               F
CEDU3_11 CEDU3_11     0 2 411.89 -26.425 -21.000 -495.62 31.8412 0.00000 -598.00 170.000 -330.00                               F
CEDU4_11 CEDU4_11     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -598.00 170.000 -330.00                               F
CEJPS_51 CEJPS_51     0 0        6.38315 0.42000 0.00000 0.00000
CEKL__51 CEKL__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -67.000 17.0000 -34.000                               F
CEKL__52 CEKL__52     0 0        0.00000 0.00000 0.00000 0.00000
CEKL__53 CEKL__53     0 2 117.00 6.67932 1.76000 -73.059 35.0000 0.00000 -135.00 35.0000 -70.000                               F
CEKL__58 CEKL__58     0 0        0.00000 0.00000 0.00000 0.00000
CEKL__59 CEKL__59     0 2 117.30 9.64110 7.28000 -100.04 3.67701 0.00000 -135.00 35.0000 -70.000                               F
CEKL__5A CEKL__5A     0 2 116.80 21.4576 10.3100 -100.04 8.22625 0.00000 -135.00 35.0000 -70.000                               F
CEKOM_51 CEKOM_51     0 2 118.50 18.7716 10.1300 -47.589 6.49597 0.00000 -132.00 46.0000 -84.000                               F
CEKOM_52 CEKOM_52     0 2 118.50 5.21886 2.26000 -32.182 6.49597 0.00000 -118.00 40.5000 -80.500                               F
CELED_11 CELED_11     0 2 418.79 36.6444 26.8000 -504.66 60.8028 0.00000 -760.00 450.000 -370.00                               F
CELED_51 CELED_51     0 2 118.30 8.02744 5.83000 -69.959 4.48058 0.00000 -125.00 36.0000 -85.000                               F
CELED_55 CELED_55     0 0        0.00000 0.00000 0.00000 0.00000
CELED_56 CELED_56     0 0        0.00000 0.00000 0.00000 0.00000
CELED_57 CELED_57     0 0        2.93114 0.82000 0.00000 0.00000
CELI__51 CELI__51     0 2 119.20 -3.4352 0.19000 -6.4152 -9.0946 0.00000 -102.00 67.0000 -43.000                               F
CELI__52 CELI__52     0 2 119.20 4.15671 -0.4800 -6.4152 -9.0946 0.00000 -102.00 67.0000 -43.000                               F
CELU3_51 CELU3_51     0 0        0.00000 0.00000 0.00000 0.00000
CELU3_52 CELU3_52     0 2 117.70 20.7937 16.5600 -29.999 -20.242 0.00000 -229.00 48.5000 -82.700                               F
CEME1_51 CEME1_51     0 0        18.1281 8.87000 0.00000 0.00000
CEME1_52 CEME1_52     0 2 115.60 10.2947 7.61000 -57.376 11.7633 0.00000 -64.000 18.0000 -49.000                               F
CEME1_53 CEME1_53     0 0        -0.0881 -0.3400 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CEME1_54 CEME1_54     0 0        0.00000 0.00000 0.00000 0.00000
CEME1_55 CEME1_55     0 2 116.30 6.95508 4.85000 -114.75 27.3690 0.00000 -128.00 36.0000 -98.000                               F
CEME2_51 CEME2_51     0 0        -1.1549 0.12000 0.00000 0.00000
CEME2_52 CEME2_52     0 2 115.90 24.5317 7.37000 -79.951 -3.2312 0.00000 -125.00 40.0000 -85.000                               F
CEME2_53 CEME2_53     0 0        0.00000 0.00000 0.00000 0.00000
CEME3_11 CEME3_11     0 2 418.29 -22.500 -17.000 -360.32 -41.220 0.00000 -522.00 190.000 -398.00                               F
CEOPA_51 CEOPA_51     0 2 117.70 2.31836 3.80000 -23.316 2.83407 0.00000 -64.000 18.0000 -49.000                               F
CEOPA_52 CEOPA_52     0 0        0.00000 0.00000 0.00000 0.00000
CEOPA_53 CEOPA_53     0 2 118.10 17.3519 23.5200 -130.14 6.58186 0.00000 -192.00 54.0000 -147.00                               F
CEOPA_54 CEOPA_54     0 2 117.50 5.49461 8.30000 -46.632 7.44251 0.00000 -128.00 36.0000 -98.000                               F
CEORL_21 CEORL_21     0 2 237.80 -1.9574 -0.7600 -18.869 -26.914 0.00000 -182.00 194.000 -120.00                               F
CEORL_22 CEORL_22     0 2 237.80 -1.9574 -0.6400 -18.869 -27.034 0.00000 -182.00 194.000 -120.00                               F
CEPC2_11 CEPC2_11     0 2 419.89 9.42663 6.93000 -687.46 -35.313 0.00000 -965.00 375.000 -570.00                               F
CEPOC_11 CEPOC_11     0 2 419.70 31.5174 23.1900 -580.40 4.63284 0.00000 -630.00 333.000 -534.00                               F
CEPOC_13 CEPOC_13     0 2 419.70 10.3560 8.12000 -175.14 -12.114 0.00000 -420.00 222.000 -356.00                               F
CEPOC_51 CEPOC_51     0 0        10.5399 2.14000 0.00000 0.00000
CEPOC_52 CEPOC_52     0 0        8.08872 1.26000 0.00000 0.00000
CEPOR_51 CEPOR_51     0 2 119.10 5.52525 3.93000 -35.999 8.50713 0.00000 -55.000 14.0000 -28.000                               F
CEPOR_52 CEPOR_52     0 0        -0.0979 1.96000 0.00000 -0.0100 0.00000 -55.000 14.0000 -28.000                               F
CEPOR_53 CEPOR_53     0 2 119.20 0.33703 3.44000 -35.993 -28.000 0.00000 -55.000 14.0000 -28.000                               F
CEPOR_54 CEPOR_54     0 0        6.45464 -4.2500 0.00000 0.00000
CEPR1_11 CEPR1_11     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_51 CEPR1_51     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_52 CEPR1_52     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_53 CEPR1_53     0 0        0.00000 0.00000 0.00000 0.00000
CEPR1_54 CEPR1_54     0 0        0.00000 0.00000 0.00000 0.00000
CEPR2_11 CEPR2_11     0 2 412.00 -11.735 -10.000 -220.12 -62.744 0.00000 -288.00 82.0000 -155.00                               F
CEPR2_12 CEPR2_12     0 2 412.89 -23.469 -20.000 -410.26 -112.58 0.00000 -576.00 164.000 -310.00                               F
CEPR2_51 CEPR2_51     0 0        1.60345 -0.3500 0.00000 0.00000
CEPR2_52 CEPR2_52     0 0        1.44004 -0.3600 0.00000 0.00000
CEPVR_21 CEPVR_21     0 2 241.10 -0.9787 -1.0000 -134.03 11.9418 0.00000 -188.00 81.0000 -117.00                               F
CEPVR_22 CEPVR_22     0 2 241.20 -0.9787 -1.0000 -130.05 7.62473 0.00000 -186.00 74.0000 -114.00                               F
CETBE_51 CETBE_51     0 0        0.00000 0.00000 0.00000 0.00000
CETBE_52 CETBE_52     0 0        0.00000 0.00000 0.00000 0.00000
CETBE_53 CETBE_53     0 0        0.00000 0.00000 0.00000 0.00000
CETBE_54 CETBE_54     0 2 118.20 17.8013 13.4600 -80.030 -22.248 0.00000 -177.00 49.0000 -92.000                               F
CETBE_55 CETBE_55     0 0        0.00000 0.00000 0.00000 0.00000
CETEM_11 CETEM_11     0 2 419.39 -48.896 -30.000 -1083.5 8.18495 0.00000 -1125.0 470.000 -660.00                               F
CETEM_12 CETEM_12     0 2 419.39 -48.896 -30.000 -1099.5 9.93971 0.00000 -1125.0 470.000 -660.00                               F
CETEM_51 CETEM_51     0 0        0.58214 -0.5700 0.00000 0.00000
CETEM_52 CETEM_52     0 0        0.35746 -0.4600 0.00000 0.00000
CETI1_51 CETI1_51     0 0        1.93026 0.79000 0.00000 0.00000
CETIS_21 CETIS_21     0 2 241.00 7.12870 5.23000 -79.047 -2.8918 0.00000 -114.00 40.0000 -77.000                               F
CETIS_51 CETIS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_52 CETIS_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_53 CETIS_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -64.000 18.0000 -49.000                               F
CETIS_55 CETIS_55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -12.800 8.20000 -11.400                               F
CETPB_51 CETPB_51     0 0        0.35746 0.31000 0.00000 -0.0100 0.00000 -42.000 14.0000 -25.000                               F
CETU2_11 CETU2_11     0 2 420.20 -19.554 -20.000 -385.12 42.7370 0.00000 -448.00 155.000 -247.00                               F
CETU2_12 CETU2_12     0 2 420.20 -19.574 -20.000 -400.50 44.6196 0.00000 -448.00 155.000 -247.00                               F
CETU2_51 CETU2_51     0 0        1.26642 -0.1800 0.00000 0.00000
CETU2_52 CETU2_52     0 0        0.00000 0.00000 0.00000 0.00000
CFA___51 CFA___51     0 0        5.83164 -0.5100 0.00000 0.00000
CFA___52 CFA___52     0 0        0.00000 0.00000 0.00000 0.00000
CFRNZ_51 CFRNZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRNZ_52 CFRNZ_52     0 2 117.90 16.3511 0.98000 0.00000 -1.7663 0.00000 -80.000                                               F
CFRYD_51 CFRYD_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRYD_52 CFRYD_52     0 0        3.84010 1.12000 0.00000 0.00000
CFRYO_51 CFRYO_51     0 0        0.00000 0.00000 0.00000 0.00000
CFRYO_52 CFRYO_52     0 2 118.50 26.6152 -0.1800 0.00000 -0.7824 0.00000 -80.000                                               F
CGJEN_51 CGJEN_51     0 0        0.00000 0.00000 0.00000 0.00000
CGJEN_52 CGJEN_52     0 0        -0.3817 0.14000 0.00000 0.00000
CGRCD_51 CGRCD_51     0 0        3.31924 0.89000 0.00000 0.00000
CGRCD_52 CGRCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CHABR_51 CHABR_51     0 0        0.00000 0.00000 0.00000 0.00000
CHABR_52 CHABR_52     0 2 118.10 26.1862 0.46000 0.00000 7.33075 0.00000 -80.000                                               F
CHAMR_51 CHAMR_51     0 0        11.1526 1.52000 0.00000 0.00000
CHAMR_52 CHAMR_52     0 0        0.00000 0.00000 0.00000 0.00000
CHANU_51 CHANU_51     0 0        7.03678 0.11000 0.00000 0.00000
CHANU_52 CHANU_52     0 0        0.00000 0.00000 0.00000 0.00000
CHAVB_51 CHAVB_51     0 0        0.00000 0.00000 0.00000 0.00000
CHAVB_52 CHAVB_52     0 0        14.2574 -4.0100 0.00000 0.00000
CHAVR_51 CHAVR_51     0 0        8.88534 -0.0400 0.00000 0.00000
CHAVR_52 CHAVR_52     0 0        0.00000 0.00000 0.00000 0.00000
CHBD__51 CHBD__51     0 0        0.00000 0.00000 0.00000 0.00000
CHBD__52 CHBD__52     0 0        6.29123 -1.0700 0.00000 0.00000
CHBM__11 CHBM__11     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__12 CHBM__12     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__13 CHBM__13     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__14 CHBM__14     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__15 CHBM__15     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__16 CHBM__16     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__51 CHBM__51     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__52 CHBM__52     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__53 CHBM__53     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__54 CHBM__54     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__55 CHBM__55     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__56 CHBM__56     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__57 CHBM__57     0 0        0.00000 0.00000 0.00000 0.00000
CHBM__58 CHBM__58     0 0        0.00000 0.00000 0.00000 0.00000
CHB___51 CHB___51     0 0        0.00000 0.00000 0.00000 0.00000
CHB___52 CHB___52     0 2 117.90 20.5486 0.61000 0.00000 -0.9783 0.00000 -80.000                                               F
CHDLN_51 CHDLN_51     0 0        0.00000 0.00000 0.00000 0.00000
CHDLN_52 CHDLN_52     0 2 118.60 53.5878 1.00000 -28.001 -5.8307 0.00000 -121.00 15.0000 -31.000                               F
CHDLN_53 CHDLN_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CHEO__51 CHEO__51     0 0        0.00000 0.00000 0.00000 0.00000
CHEO__52 CHEO__52     0 0        24.6441 2.88000 0.00000 0.00000
CHI___51 CHI___51     0 2 118.40 11.3977 1.05000 0.00000 -1.5972 0.00000 -80.000                                               F
CHI___52 CHI___52     0 0        0.00000 0.00000 0.00000 0.00000
CHJ___51 CHJ___51     0 0        0.00000 0.00000 0.00000 0.00000
CHJ___52 CHJ___52     0 2 117.30 22.3870 -0.5900 0.00000 2.00417 0.00000 -80.000                                               F
CHKJI_51 CHKJI_51     0 0        0.00000 0.00000 0.00000 0.00000
CHKJI_52 CHKJI_52     0 2 118.40 27.4220 -6.4400 0.00000 -1.5955 0.00000 -80.000                                               F
CHKJI_53 CHKJI_53     0 0        0.00000 0.00000 0.00000 0.00000
CHKJI_54 CHKJI_54     0 0        0.00000 0.00000 0.00000 0.00000
CHKSE_51 CHKSE_51     0 2 118.50 27.3914 1.18000 0.00000 1.21545 0.00000 -40.000                                               F
CHKSE_52 CHKSE_52     0 2 118.60 21.1614 -3.2400 0.00000 0.17472 0.00000 -40.000                                               F
CHLE__51 CHLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CHLE__52 CHLE__52     0 0        6.72018 -0.9900 0.00000 0.00000
CHLIN_51 CHLIN_51     0 2 118.00 29.3829 -1.3200 0.00000 3.81143 0.00000 -80.000                                               F
CHLIN_52 CHLIN_52     0 0        0.00000 0.00000 0.00000 0.00000
CHNEV_51 CHNEV_51     0 0        7.21040 -0.7400 0.00000 0.00000
CHNEV_52 CHNEV_52     0 0        0.00000 0.00000 0.00000 0.00000
CHNE__51 CHNE__51     0 0        3.13540 0.49000 0.00000 -0.0100 0.00000 -9.0000 3.60000 -5.4000                               F
CHNE__52 CHNE__52     0 2 119.00 0.17362 -0.6000 -2.0686 1.43813 0.00000 -9.0000 3.60000 -5.4000                               F
CHOBR_51 CHOBR_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOBR_52 CHOBR_52     0 2 117.70 23.3776 2.34000 -6.1168 -0.4992 0.00000 -97.000 5.00000 -10.000                               F
CHOLS_51 CHOLS_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOLS_52 CHOLS_52     0 2 116.20 13.2769 1.22000 0.00000 -1.2997 0.00000 -80.000                                               F
CHOLY_51 CHOLY_51     0 0        0.00000 0.00000 0.00000 0.00000
CHORE_51 CHORE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHORE_52 CHORE_52     0 2 115.30 9.67174 0.27000 0.00000 0.10561 0.00000 -40.000                                               F
CHOR__51 CHOR__51     0 2 115.70 33.3558 2.63000 0.00000 2.63103 0.00000 -80.000                                               F
CHOR__52 CHOR__52     0 0        0.00000 0.00000 0.00000 0.00000
CHOSE_51 CHOSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHOSE_52 CHOSE_52     0 2 118.00 38.7278 3.04000 0.00000 -0.7356 0.00000 -80.000                                               F
CHOST_51 CHOST_51     0 0        4.02394 1.04000 0.00000 0.00000
CHOST_52 CHOST_52     0 0        0.00000 0.00000 0.00000 0.00000
CHO___51 CHO___51     0 0        0.00000 0.00000 0.00000 0.00000
CHO___52 CHO___52     0 2 116.60 15.7076 7.41000 -44.964 -14.096 0.00000 -242.00 25.0000 -83.000                               F
CHO___55 CHO___55     0 0        0.00000 0.00000 0.00000 0.00000
CHO___56 CHO___56     0 0        0.00000 0.00000 0.00000 0.00000
CHRAD_51 CHRAD_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRAD_52 CHRAD_52     0 2 118.70 22.0295 2.23000 0.00000 1.39739 0.00000 -80.000                                               F
CHRA__11 CHRA__11     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__12 CHRA__12     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__13 CHRA__13     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__14 CHRA__14     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__15 CHRA__15     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__21 CHRA__21     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__22 CHRA__22     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__25 CHRA__25     0 0        0.00000 0.00000 0.00000 0.00000
CHRA__26 CHRA__26     0 0        0.00000 0.00000 0.00000 0.00000
CHRCE_51 CHRCE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRCE_52 CHRCE_52     0 0        4.20777 0.89000 0.00000 0.00000
CHRD_211 CHRD_211     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_212 CHRD_212     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_213 CHRD_213     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_214 CHRD_214     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_215 CHRD_215     0 0        0.00000 0.00000 0.00000 0.00000
CHRD_216 CHRD_216     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__11 CHRD__11     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__12 CHRD__12     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__13 CHRD__13     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__14 CHRD__14     0 0        0.00000 0.00000 0.00000 0.00000
CHRD__15 CHRD__15     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_51 CHRNE_51     0 0        0.00000 0.00000 0.00000 0.00000
CHRNE_52 CHRNE_52     0 2 117.60 30.4859 -4.0400 0.00000 0.92225 0.00000 -120.00                                               F
CHRNE_53 CHRNE_53     0 0        0.00000 0.00000 0.00000 0.00000
CHRZE_51 CHRZE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CHRZE_52 CHRZE_52     0 0        0.00000 0.00000 0.00000 0.00000
CHRZE_53 CHRZE_53     0 2 117.90 0.15320 -0.8900 0.00000 -0.6706 0.00000 -80.000                                               F
CHSCD_51 CHSCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CHSCD_52 CHSCD_52     0 0        2.64518 -0.3500 0.00000 0.00000
CHSLA_51 CHSLA_51     0 0        9.13045 -0.5900 0.00000 0.00000
CHTRA_51 CHTRA_51     0 2 117.60 18.8737 -1.2800 0.00000 -6.0437 0.00000 -80.000                                               F
CHTRA_52 CHTRA_52     0 0        0.00000 0.00000 0.00000 0.00000
CHUM__51 CHUM__51     0 2 117.70 21.4167 -0.4500 0.00000 1.36343 0.00000 -80.000                                               F
CHUM__52 CHUM__52     0 0        0.00000 0.00000 0.00000 0.00000
CHUN__51 CHUN__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUN__52 CHUN__52     0 2 117.10 33.4068 -0.7600 0.00000 3.11930 0.00000 -80.000                                               F
CHUV__51 CHUV__51     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__52 CHUV__52     0 2 119.70 37.8699 -5.6300 0.00000 5.47679 0.00000 -80.000                                               F
CHUV__53 CHUV__53     0 0        0.00000 0.00000 0.00000 0.00000
CHUV__54 CHUV__54     0 0        0.00000 0.00000 0.00000 0.00000
CHU___51 CHU___51     0 0        0.00000 0.00000 0.00000 0.00000
CHU___52 CHU___52     0 2 117.40 22.6219 -0.1400 0.00000 1.07482 0.00000 -80.000                                               F
CHZI__11 CHZI__11     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__12 CHZI__12     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__15 CHZI__15     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__51 CHZI__51     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__52 CHZI__52     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__53 CHZI__53     0 0        0.00000 0.00000 0.00000 0.00000
CHZI__55 CHZI__55     0 0        0.00000 0.00000 0.00000 0.00000
CJABL_51 CJABL_51     0 0        0.00000 0.00000 0.00000 0.00000
CJABL_52 CJABL_52     0 2 117.60 21.9478 -1.1500 0.00000 -0.5162 0.00000 -80.000                                               F
CJACD_51 CJACD_51     0 0        0.00000 0.00000 0.00000 0.00000
CJACD_52 CJACD_52     0 2 117.70 17.0353 -0.7700 0.00000 -3.4716 0.00000 -80.000                                               F
CJBJI_51 CJBJI_51     0 2 120.10 4.36097 -3.8200 0.00000 0.44088 0.00000 -80.000                                               F
CJBJI_52 CJBJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CJBRY_51 CJBRY_51     0 0        11.0607 -0.5500 0.00000 0.00000
CJBSE_51 CJBSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CJBSE_52 CJBSE_52     0 0        11.8471 1.20000 0.00000 0.00000
CJEHL_51 CJEHL_51     0 0        4.60608 -0.2700 0.00000 0.00000
CJEHL_52 CJEHL_52     0 0        0.00000 0.00000 0.00000 0.00000
CJEHL_53 CJEHL_53     0 0        0.00000 0.00000 0.00000 0.00000
CJERM_51 CJERM_51     0 2 119.90 19.1392 -1.1000 0.00000 5.70661 0.00000 -80.000                                               F
CJERM_52 CJERM_52     0 2 119.80 25.7471 2.28000 0.00000 5.71462 0.00000 -40.000                                               F
CJHR__51 CJHR__51     0 2 117.80 36.1031 0.18000 0.00000 2.24534 0.00000 -80.000                                               F
CJHR__52 CJHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CJIL__51 CJIL__51     0 2 118.20 14.6659 -0.2100 0.00000 -1.2188 0.00000 -40.000                                               F
CJIND_51 CJIND_51     0 2 117.70 16.6472 0.68000 0.00000 1.02598 0.00000 -40.000                                               F
CJIND_52 CJIND_52     0 2 117.70 14.5229 -0.1200 0.00000 1.02598 0.00000 -40.000                                               F
CJIP__51 CJIP__51     0 0        0.00000 0.00000 0.00000 0.00000
CJIP__52 CJIP__52     0 0        5.06567 1.08000 0.00000 0.00000
CJIRI_51 CJIRI_51     0 0        3.07412 -0.2000 0.00000 0.00000
CJIRI_52 CJIRI_52     0 0        0.04085 -0.1800 0.00000 0.00000
CJIRK_51 CJIRK_51     0 0        0.00000 0.00000 0.00000 0.00000
CJIRK_52 CJIRK_52     0 0        11.3058 -3.7500 0.00000 0.00000
CJIY__51 CJIY__51     0 0        16.2694 -0.1800 0.00000 0.00000
CJIY__52 CJIY__52     0 0        0.00000 0.00000 0.00000 0.00000
CJI___51 CJI___51     0 0        12.8378 1.00000 0.00000 0.00000
CJI___52 CJI___52     0 0        0.00000 0.00000 0.00000 0.00000
CJI___53 CJI___53     0 0        11.2854 -2.5300 0.00000 0.00000
CKACD_51 CKACD_51     0 0        0.00000 0.00000 0.00000 0.00000
CKACD_52 CKACD_52     0 0        2.13452 0.24000 0.00000 0.00000
CKAD__51 CKAD__51     0 0        6.87337 -0.0100 0.00000 0.00000
CKAD__52 CKAD__52     0 0        0.00000 0.00000 0.00000 0.00000
CKAM__55 CKAM__55     0 0        0.00000 0.00000 0.00000 0.00000
CKAM__56 CKAM__56     0 2 119.10 0.00000 0.00000 -3.3873 -2.2965 0.00000 -40.000 39.2000 -36.800                               F
CKAP__51 CKAP__51     0 0        0.00000 0.00000 0.00000 0.00000
CKAP__52 CKAP__52     0 2 118.20 21.1001 0.30000 0.00000 2.38370 0.00000 -40.000                                               F
CKARA_51 CKARA_51     0 0        0.00000 0.00000 0.00000 0.00000
CKARA_52 CKARA_52     0 0        1.53196 0.87000 0.00000 0.00000
CKARP_51 CKARP_51     0 0        32.0996 -1.2900 0.00000 0.00000
CKARP_52 CKARP_52     0 0        0.00000 0.00000 0.00000 0.00000
CKAU__53 CKAU__53     0 2 116.40 138.724 65.3600 -186.10 -46.656 0.00000 -279.00 72.0000 -171.00                               F
CKAU__55 CKAU__55     0 0        0.94981 -1.1000 0.00000 0.00000
CKB___51 CKB___51     0 0        0.00000 0.00000 0.00000 0.00000
CKB___52 CKB___52     0 0        0.00000 0.00000 0.00000 0.00000
CKB___53 CKB___53     0 0        0.00000 0.00000 0.00000 0.00000
CKB___54 CKB___54     0 2 117.10 18.8635 1.46000 0.00000 -0.3844 0.00000 -40.000                                               F
CKHO__51 CKHO__51     0 0        0.00000 0.00000 0.00000 0.00000
CKHO__52 CKHO__52     0 2 118.50 9.93728 -4.6500 0.00000 -4.3914 0.00000 -120.00                                               F
CKLAT_51 CKLAT_51     0 2 116.60 19.6703 0.37000 0.00000 1.18396 0.00000 -40.000                                               F
CKLAT_52 CKLAT_52     0 2 116.40 16.5247 1.16000 0.00000 0.36564 0.00000 -40.000                                               F
CKLT__11 CKLT__11     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__12 CKLT__12     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__15 CKLT__15     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__51 CKLT__51     0 0        0.00000 0.00000 0.00000 0.00000
CKLT__52 CKLT__52     0 2 119.40 7.79255 -9.2400 0.00000 8.63389 0.00000 -40.000                                               F
CKLT__53 CKLT__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CKLT__55 CKLT__55     0 0        0.00000 0.00000 0.00000 0.00000
CKLZ__51 CKLZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CKLZ__52 CKLZ__52     0 2 117.00 31.0374 -2.0800 0.00000 1.08292 0.00000 -80.000                                               F
CKNC__51 CKNC__51     0 2 114.30 14.0021 1.13000 0.00000 0.27534 0.00000 -80.000                                               F
CKNC__52 CKNC__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOB__51 CKOB__51     0 0        4.24862 -0.2000 0.00000 0.00000
CKOB__52 CKOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOCS_51 CKOCS_51     0 0        0.00000 0.00000 0.00000 0.00000
CKOCS_52 CKOCS_52     0 0        9.22237 1.66000 0.00000 0.00000
CKOCS_54 CKOCS_54     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__11 CKOC__11     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__12 CKOC__12     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__13 CKOC__13     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__14 CKOC__14     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__15 CKOC__15     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__16 CKOC__16     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__17 CKOC__17     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__19 CKOC__19     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1A CKOC__1A     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1B CKOC__1B     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1C CKOC__1C     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1D CKOC__1D     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1E CKOC__1E     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1F CKOC__1F     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1G CKOC__1G     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1H CKOC__1H     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1I CKOC__1I     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1J CKOC__1J     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__1K CKOC__1K     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__51 CKOC__51     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__52 CKOC__52     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__53 CKOC__53     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__54 CKOC__54     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__55 CKOC__55     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__56 CKOC__56     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__57 CKOC__57     0 0        0.00000 0.00000 0.00000 0.00000
CKOC__58 CKOC__58     0 0        0.00000 0.00000 0.00000 0.00000
CKOJN_51 CKOJN_51     0 2 118.50 5.96441 0.08000 0.00000 0.24787 0.00000 -20.000                                               F
CKOL__51 CKOL__51     0 0        0.00000 0.00000 0.00000 0.00000
CKOL__52 CKOL__52     0 2 118.30 21.3146 -2.8900 -4.0051 -4.5658 0.00000 -97.000 6.50000 -12.800                               F
CKOPR_51 CKOPR_51     0 0        0.00000 0.00000 0.00000 0.00000
CKOPR_52 CKOPR_52     0 0        23.3266 4.38000 0.00000 0.00000
CKOSE_51 CKOSE_51     0 0        14.5740 1.10000 0.00000 0.00000
CKOSE_52 CKOSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_51 CKOST_51     0 2 117.40 20.4465 -1.6700 0.00000 -8.4000 22.2000 -102.20 -8.4000 -16.800                               F
CKOST_52 CKOST_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CKOST_53 CKOST_53     0 0        0.00000 0.00000 0.00000 0.00000
CKOST_54 CKOST_54     0 2 117.40 4.19756 0.46000 0.00000 20.0278 0.00000 -40.000                                               F
CKOZ__51 CKOZ__51     0 2 117.90 30.6595 -1.4600 0.00000 0.00744 0.00000 -80.000                                               F
CKOZ__52 CKOZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CKPO__51 CKPO__51     0 0        0.00000 0.00000 0.00000 0.00000
CKPO__52 CKPO__52     0 0        1.31748 -0.1500 0.00000 0.00000
CKRAL_51 CKRAL_51     0 0        0.00000 0.00000 0.00000 0.00000
CKRAL_52 CKRAL_52     0 2 117.60 9.83515 0.30000 0.00000 1.49146 0.00000 -80.000                                               F
CKRA__11 CKRA__11     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__12 CKRA__12     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__15 CKRA__15     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__51 CKRA__51     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__52 CKRA__52     0 2 117.80 0.00000 0.00000 2.46800 3.90692 5.00000 -5.0000 60.0000 -108.00                               F
CKRA__53 CKRA__53     0 2 117.80 0.00000 0.00000 2.46700 3.90692 5.00000 -5.0000 60.0000 -108.00                               F
CKRA__54 CKRA__54     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__55 CKRA__55     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__56 CKRA__56     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__57 CKRA__57     0 0        0.00000 0.00000 0.00000 0.00000
CKRA__58 CKRA__58     0 0        0.00000 0.00000 0.00000 0.00000
CKRBR_51 CKRBR_51     0 0        20.1810 -6.9000 0.00000 0.00000
CKRBR_52 CKRBR_52     0 0        0.00000 0.00000 0.00000 0.00000
CKRIM_51 CKRIM_51     0 2 117.70 35.5311 2.03000 0.00000 -5.5765 0.00000 -80.000                                               F
CKRIM_52 CKRIM_52     0 0        0.00000 0.00000 0.00000 0.00000
CKRL__51 CKRL__51     0 2 116.40 7.32275 -2.0900 0.00000 -2.4702 0.00000 -40.000                                               F
CKRL__52 CKRL__52     0 2 116.40 42.2309 -4.6000 0.00000 -2.4702 0.00000 -80.000                                               F
CKRNV_51 CKRNV_51     0 0        0.00000 0.00000 0.00000 0.00000
CKRNV_52 CKRNV_52     0 0        14.6557 0.20000 0.00000 0.00000
CKRT__51 CKRT__51     0 0        0.00000 0.00000 0.00000 0.00000
CKRT__52 CKRT__52     0 2 119.00 6.66911 -0.8800 0.00000 -0.8643 0.00000 -80.000                                               F
CKUNC_51 CKUNC_51     0 2 118.20 23.7964 1.35000 0.00000 3.84134 0.00000 -120.00                                               F
CKUNC_52 CKUNC_52     0 0        0.00000 0.00000 0.00000 0.00000
CKUNC_53 CKUNC_53     0 0        0.00000 0.00000 0.00000 0.00000
CKUN__51 CKUN__51     0 2 116.70 19.3231 -0.6900 0.00000 0.13281 0.00000 -80.000                                               F
CKUN__52 CKUN__52     0 0        0.00000 0.00000 0.00000 0.00000
CKVAS_51 CKVAS_51     0 0        12.8888 0.93000 0.00000 0.00000
CKVAS_52 CKVAS_52     0 0        0.00000 0.00000 0.00000 0.00000
CKVAS_53 CKVAS_53     0 0        0.00000 0.00000 0.00000 0.00000
CKV___51 CKV___51     0 2 118.40 24.4602 -0.1900 0.00000 6.52217 0.00000 -80.000                                               F
CKV___52 CKV___52     0 0        0.00000 0.00000 0.00000 0.00000
CKY___54 CKY___54     0 2 115.80 44.2531 2.43000 0.00000 -2.6000 0.00000 -103.00 -2.6000 -17.350                               F
CKY___55 CKY___55     0 0        0.00000 0.00000 0.00000 0.00000
CLANS_51 CLANS_51     0 0        0.00000 0.00000 0.00000 0.00000
CLANS_52 CLANS_52     0 2 117.20 14.7783 -0.1600 0.00000 -0.4569 0.00000 -80.000                                               F
CLBPV_51 CLBPV_51     0 0        0.00000 0.00000 0.00000 0.00000
CLBPV_52 CLBPV_52     0 0        12.2352 -1.2500 0.00000 0.00000
CLBTP_51 CLBTP_51     0 0        11.7654 -0.2000 0.00000 0.00000
CLBTP_52 CLBTP_52     0 0        8.08872 -0.1700 0.00000 0.00000
CLBVY_51 CLBVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CLBVY_52 CLBVY_52     0 0        14.2370 -2.1600 0.00000 0.00000
CLET__51 CLET__51     0 2 118.00 26.8092 -5.5900 -1.1855 0.67820 0.00000 -4.9500 2.00000 -3.0000                               F
CLET__52 CLET__52     0 0        0.00000 0.00000 0.00000 0.00000
CLET__53 CLET__53     0 0        0.00000 0.00000 0.00000 0.00000
CLET__54 CLET__54     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__51 CLHO__51     0 0        46.5714 -13.280 0.00000 0.00000
CLHO__52 CLHO__52     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__53 CLHO__53     0 0        0.00000 0.00000 0.00000 0.00000
CLHO__54 CLHO__54     0 0        0.00000 0.00000 0.00000 0.00000
CLICD_51 CLICD_51     0 0        0.00000 0.00000 0.00000 0.00000
CLICD_52 CLICD_52     0 0        10.4990 2.10000 0.00000 0.00000
CLICE_51 CLICE_51     0 0        0.00000 0.00000 0.00000 0.00000
CLICE_52 CLICE_52     0 2 116.20 15.4830 -0.8000 0.00000 -0.2807 0.00000 -80.000                                               F
CLIPE_51 CLIPE_51     0 0        0.00000 0.00000 0.00000 0.00000
CLIPE_52 CLIPE_52     0 2 118.70 47.2149 2.50000 0.00000 2.91160 0.00000 -80.000                                               F
CLIP__53 CLIP__53     0 2 117.80 27.0952 0.02000 0.00000 1.34131 0.00000 -80.000                                               F
CLIP__54 CLIP__54     0 0        0.00000 0.00000 0.00000 0.00000
CLISN_51 CLISN_51     0 0        10.5092 1.99000 0.00000 0.00000
CLISN_52 CLISN_52     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__21 CLIS__21     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__22 CLIS__22     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__25 CLIS__25     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__51 CLIS__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CLIS__52 CLIS__52     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__53 CLIS__53     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__54 CLIS__54     0 2 118.20 34.8673 -2.3900 0.00000 -1.1433 0.00000 -80.000                                               F
CLIS__55 CLIS__55     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__56 CLIS__56     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__57 CLIS__57     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__58 CLIS__58     0 0        0.00000 0.00000 0.00000 0.00000
CLIS__59 CLIS__59     0 0        0.00000 0.00000 0.00000 0.00000
CLITO_51 CLITO_51     0 0        6.32187 -0.1200 0.00000 0.00000
CLITO_52 CLITO_52     0 0        6.31166 0.11000 0.00000 0.00000
CLITV_51 CLITV_51     0 2 117.30 19.2414 -5.0900 0.00000 3.64889 0.00000 -80.000                                               F
CLITV_52 CLITV_52     0 0        0.00000 0.00000 0.00000 0.00000
CLIX__51 CLIX__51     0 0        11.1118 -1.1500 0.00000 0.00000
CLIX__52 CLIX__52     0 0        0.00000 0.00000 0.00000 0.00000
CLI___51 CLI___51     0 0        0.00000 0.00000 0.00000 0.00000
CLI___52 CLI___52     0 2 119.80 22.4482 -4.2800 0.00000 -1.2044 0.00000 -80.000                                               F
CLOCH_51 CLOCH_51     0 0        1.26642 0.35000 0.00000 0.00000
CLOCH_52 CLOCH_52     0 0        0.00000 0.00000 0.00000 0.00000
CLOUN_51 CLOUN_51     0 2 118.70 15.0540 -1.9500 0.00000 0.60001 0.00000 -40.000                                               F
CLOUN_52 CLOUN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CLOX__51 CLOX__51     0 0        5.40270 3.74000 0.00000 0.00000
CLOX__52 CLOX__52     0 0        0.00000 0.00000 0.00000 0.00000
CLPCE_51 CLPCE_51     0 0        7.91510 4.31000 0.00000 0.00000
CLPCE_52 CLPCE_52     0 0        0.00000 0.00000 0.00000 0.00000
CLSN__52 CLSN__52     0 2 118.50 0.00000 0.00000 0.00000 3.01828 0.00000 -40.000                                               F
CLSY__53 CLSY__53     0 2 117.50 22.3563 -0.1700 0.00000 1.41831 0.00000 -40.000                                               F
CLSY__54 CLSY__54     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CLTJI_51 CLTJI_51     0 0        0.00000 0.00000 0.00000 0.00000
CLTJI_52 CLTJI_52     0 2 116.20 21.1716 -3.9200 0.00000 0.74553 0.00000 -80.000                                               F
CLTSZ_51 CLTSZ_51     0 2 119.10 14.6046 -2.8800 0.00000 2.73885 0.00000 -80.000                                               F
CLTSZ_52 CLTSZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CLUTN_51 CLUTN_51     0 0        7.56786 0.22000 0.00000 0.00000
CLUTN_52 CLUTN_52     0 0        0.00000 0.00000 0.00000 0.00000
CMAD__51 CMAD__51     0 2 117.80 24.3785 -3.1400 0.00000 5.07439 0.00000 -40.000                                               F
CMAD__52 CMAD__52     0 2 117.80 23.2347 -2.4300 0.00000 5.07439 0.00000 -80.000                                               F
CMALK_51 CMALK_51     0 0        0.00000 0.00000 0.00000 0.00000
CMALK_52 CMALK_52     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__21 CMAL__21     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__22 CMAL__22     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__51 CMAL__51     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__52 CMAL__52     0 2 118.00 33.5192 -14.340 -2.5853 5.00000 0.00000 -137.50 5.00000 -5.0000                               F
CMAL__53 CMAL__53     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__54 CMAL__54     0 0        -0.5774 -0.4100 0.00000 0.00000
CMAL__55 CMAL__55     0 0        0.00000 0.00000 0.00000 0.00000
CMAL__56 CMAL__56     0 0        0.00000 0.00000 0.00000 0.00000
CMART_51 CMART_51     0 0        0.00000 0.00000 0.00000 0.00000
CMART_52 CMART_52     0 0        0.00000 0.00000 0.00000 0.00000
CMART_53 CMART_53     0 0        9.89643 -1.9700 0.00000 0.00000
CMBO__51 CMBO__51     0 2 114.40 28.3003 -0.3100 0.00000 2.36970 0.00000 -40.000                                               F
CMBO__52 CMBO__52     0 2 114.40 43.1092 -0.9200 0.00000 2.36970 0.00000 -80.000                                               F
CMBU__51 CMBU__51     0 2 117.70 12.5620 -0.1500 0.00000 0.72953 0.00000 -80.000                                               F
CMBU__52 CMBU__52     0 0        0.00000 0.00000 0.00000 0.00000
CMCHZ_51 CMCHZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CMCHZ_52 CMCHZ_52     0 0        15.0847 0.05000 0.00000 0.00000
CMEDE_51 CMEDE_51     0 0        4.82055 -2.5700 0.00000 0.00000
CMEDV_51 CMEDV_51     0 2 120.70 0.00000 0.00000 -3.1190 2.14537 0.00000 -8.2500 4.00000 -4.0000                               F
CMED__51 CMED__51     0 0        0.00000 0.00000 0.00000 0.00000
CMED__52 CMED__52     0 0        7.84361 0.23000 0.00000 0.00000
CMEM__51 CMEM__51     0 2 115.70 36.4095 -1.1200 0.00000 3.13657 0.00000 -80.000                                               F
CMEM__52 CMEM__52     0 0        0.00000 0.00000 0.00000 0.00000
CMET__51 CMET__51     0 0        0.00000 0.00000 0.00000 0.00000
CMET__52 CMET__52     0 0        0.89875 -0.4200 0.00000 0.00000
CMEX__51 CMEX__51     0 0        0.00000 0.00000 0.00000 0.00000
CMEX__52 CMEX__52     0 0        32.9370 -2.5200 0.00000 0.00000
CMEY__51 CMEY__51     0 2 120.00 43.4463 -10.350 0.00000 10.6147 0.00000 -80.000                                               F
CMEY__52 CMEY__52     0 0        0.00000 0.00000 0.00000 0.00000
CMHR__51 CMHR__51     0 2 118.90 23.5921 -1.0000 0.00000 1.08511 0.00000 -80.000                                               F
CMHR__52 CMHR__52     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__21 CMIL__21     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__22 CMIL__22     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__25 CMIL__25     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__51 CMIL__51     0 0        0.00000 0.00000 0.00000 0.00000
CMIL__52 CMIL__52     0 0        0.00000 0.00000 0.00000 0.00000
CMI___51 CMI___51     0 0        0.00000 0.00000 0.00000 0.00000
CMI___52 CMI___52     0 2 117.00 16.4123 -0.1100 0.00000 -0.0007 0.00000 -80.000                                               F
CMLA__51 CMLA__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLA__52 CMLA__52     0 2 118.30 13.6548 0.22000 0.00000 -0.9953 0.00000 -80.000                                               F
CMLE__51 CMLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLE__52 CMLE__52     0 0        5.61717 0.59000 0.00000 0.00000
CMLO__51 CMLO__51     0 0        0.00000 0.00000 0.00000 0.00000
CMLO__52 CMLO__52     0 2 115.00 30.4553 -0.8600 0.00000 1.67763 0.00000 -80.000                                               F
CMNI__51 CMNI__51     0 0        1.31748 0.06000 0.00000 0.00000
CMNM__51 CMNM__51     0 0        0.00000 0.00000 0.00000 0.00000
CMNM__52 CMNM__52     0 2 117.50 24.9198 -0.6200 0.00000 2.82004 0.00000 -80.000                                               F
CMOB__51 CMOB__51     0 2 119.80 19.3537 -1.4800 0.00000 1.27890 0.00000 -80.000                                               F
CMOB__52 CMOB__52     0 0        0.00000 0.00000 0.00000 0.00000
CMODL_51 CMODL_51     0 0        0.00000 0.00000 0.00000 0.00000
CMODL_52 CMODL_52     0 0        13.6548 2.28000 0.00000 0.00000
CMOHE_51 CMOHE_51     0 2 116.20 18.9145 1.33000 0.00000 2.62578 0.00000 -80.000                                               F
CMOHE_52 CMOHE_52     0 0        0.00000 0.00000 0.00000 0.00000
CMOJI_51 CMOJI_51     0 2 118.60 18.6388 -3.8400 0.00000 1.07260 0.00000 -80.000                                               F
CMOJI_52 CMOJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CMORA_51 CMORA_51     0 0        2.84944 -1.8300 0.00000 0.00000
CMORA_52 CMORA_52     0 0        0.00000 0.00000 0.00000 0.00000
CMOSE_51 CMOSE_51     0 2 118.50 8.85470 -1.8900 0.00000 -1.2538 0.00000 -40.000                                               F
CMOSN_51 CMOSN_51     0 2 118.60 24.5215 2.34000 0.00000 2.32357 0.00000 -80.000                                               F
CMOSN_52 CMOSN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CMOSN_53 CMOSN_53     0 0        0.00000 0.00000 0.00000 0.00000
CMOSN_54 CMOSN_54     0 0        0.00000 0.00000 0.00000 0.00000
CMQ___52 CMQ___52     0 0        2.54305 -0.9100 0.00000 0.00000
CMQ___53 CMQ___53     0 0        0.00000 0.00000 0.00000 0.00000
CMQ___54 CMQ___54     0 0        0.00000 0.00000 0.00000 0.00000
CMRC__51 CMRC__51     0 0        0.00000 0.00000 0.00000 0.00000
CMRC__52 CMRC__52     0 2 118.90 28.8314 0.29000 0.00000 2.43370 0.00000 -80.000                                               F
CMTRE_51 CMTRE_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CMTRE_52 CMTRE_52     0 2 117.50 11.5305 1.24000 0.00000 -1.0134 0.00000 -40.000                                               F
CMYD__51 CMYD__51     0 0        0.00000 0.00000 0.00000 0.00000
CMYD__52 CMYD__52     0 2 118.50 21.8150 -3.1100 0.00000 -4.6752 0.00000 -80.000                                               F
CMYTD_51 CMYTD_51     0 0        1.75664 -0.7500 0.00000 0.00000
CMYTD_52 CMYTD_52     0 0        0.00000 0.00000 0.00000 0.00000
CMZR__51 CMZR__51     0 2 117.60 27.8612 -4.3100 0.00000 9.11938 0.00000 -80.000                                               F
CMZR__52 CMZR__52     0 0        0.00000 0.00000 0.00000 0.00000
CNACH_51 CNACH_51     0 0        0.00000 0.00000 0.00000 0.00000
CNACH_52 CNACH_52     0 2 118.10 38.8912 0.29000 0.00000 5.22218 0.00000 -80.000                                               F
CNAD__51 CNAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CNAD__52 CNAD__52     0 0        5.25971 1.93000 0.00000 0.00000
CNAO__51 CNAO__51     0 2 119.10 5.24950 -0.8600 0.00000 -0.0530 0.00000 -40.000                                               F
CNAX__51 CNAX__51     0 0        6.17889 -0.4500 0.00000 0.00000
CNAX__52 CNAX__52     0 0        0.00000 0.00000 0.00000 0.00000
CNBYD_51 CNBYD_51     0 2 117.30 21.1206 -0.3000 0.00000 0.93248 0.00000 -40.000                                               F
CNBYD_52 CNBYD_52     0 2 117.30 19.8848 0.20000 0.00000 0.40621 0.00000 -40.000                                               F
CNEL__51 CNEL__51     0 0        -0.1762 -0.1200 0.00000 0.00000
CNEL__52 CNEL__52     0 0        2.19580 -0.3300 0.00000 0.00000
CNEPM_51 CNEPM_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CNEPM_52 CNEPM_52     0 0        0.00000 0.00000 0.00000 0.00000
CNER__51 CNER__51     0 2 115.70 24.5623 -1.5200 0.00000 1.00334 0.00000 -80.000                                               F
CNER__52 CNER__52     0 0        0.00000 0.00000 0.00000 0.00000
CNEXN_51 CNEXN_51     0 0        8.95683 3.41000 0.00000 0.00000
CNEZV_51 CNEZV_51     0 0        -0.1272 -1.4900 0.00000 0.00000
CNEZV_52 CNEZV_52     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__11 CNEZ__11     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__12 CNEZ__12     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__15 CNEZ__15     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__51 CNEZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__52 CNEZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__53 CNEZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CNEZ__55 CNEZ__55     0 0        0.00000 0.00000 0.00000 0.00000
CNOH1_51 CNOH1_51     0 0        4.17713 6.64000 0.00000 0.00000
CNOH1_52 CNOH1_52     0 0        7.96617 11.9200 0.00000 0.00000
CNOH2_51 CNOH2_51     0 0        0.46980 -1.6500 0.00000 0.00000
CNOH2_52 CNOH2_52     0 0        1.39919 3.69000 0.00000 0.00000
CNOH3_51 CNOH3_51     0 0        23.8679 12.3500 0.00000 0.00000
CNOH3_52 CNOH3_52     0 0        0.37788 -0.7500 0.00000 0.00000
CNOH4_51 CNOH4_51     0 0        0.00000 0.00000 0.00000 0.00000
CNOH4_52 CNOH4_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOH4_53 CNOH4_53     0 0        0.34724 -18.250 0.00000 0.00000
CNOH4_54 CNOH4_54     0 0        0.00000 0.00000 0.00000 0.00000
CNOJI_51 CNOJI_51     0 2 118.80 25.9411 -0.8000 0.00000 3.46349 0.00000 -80.000                                               F
CNOJI_52 CNOJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CNOPA_51 CNOPA_51     0 2 118.80 12.3271 0.47000 0.00000 0.98039 0.00000 -40.000                                               F
CNOPA_52 CNOPA_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CNOSE_51 CNOSE_51     0 0        6.28102 0.16000 0.00000 0.00000
CNOS__11 CNOS__11     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__12 CNOS__12     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__15 CNOS__15     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__51 CNOS__51     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__52 CNOS__52     0 2 119.00 31.6808 4.38000 0.00000 16.5192 0.00000 -80.000                                               F
CNOS__53 CNOS__53     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__54 CNOS__54     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__55 CNOS__55     0 0        0.00000 0.00000 0.00000 0.00000
CNOS__56 CNOS__56     0 0        0.00000 0.00000 0.00000 0.00000
CNOVN_51 CNOVN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CNOVN_52 CNOVN_52     0 2 119.30 0.00000 0.00000 0.00000 -0.6583 0.00000 -80.000                                               F
CNOVN_53 CNOVN_53     0 0        0.00000 0.00000 0.00000 0.00000
CNOVN_54 CNOVN_54     0 2 118.00 24.5113 -3.3000 0.00000 -2.3501 0.00000 -40.000                                               F
CNYM__51 CNYM__51     0 2 117.60 44.9782 -0.7400 0.00000 1.50416 0.00000 -80.000                                               F
CNYM__52 CNYM__52     0 0        0.00000 0.00000 0.00000 0.00000
CNYRS_51 CNYRS_51     0 0        7.03678 0.46000 0.00000 0.00000
CNYRS_52 CNYRS_52     0 0        0.00000 0.00000 0.00000 0.00000
CNZD__51 CNZD__51     0 0        0.00000 0.00000 0.00000 0.00000
CNZD__52 CNZD__52     0 0        1.25620 0.27000 0.00000 0.00000
CODRY_51 CODRY_51     0 2 119.20 11.4386 0.11000 0.00000 1.43696 0.00000 -80.000                                               F
CODRY_52 CODRY_52     0 0        0.00000 0.00000 0.00000 0.00000
COKD__51 COKD__51     0 0        1.01109 -0.9300 0.00000 0.00000
COKD__52 COKD__52     0 0        0.00000 0.00000 0.00000 0.00000
COLCH_51 COLCH_51     0 0        0.00000 0.00000 0.00000 0.00000
COLCH_52 COLCH_52     0 2 118.60 19.7520 -3.5000 0.00000 1.23858 0.00000 -80.000                                               F
COLCS_51 COLCS_51     0 2 118.30 15.6872 -4.0300 0.00000 1.19122 0.00000 -40.000                                               F
COLCS_52 COLCS_52     0 2 118.10 21.3861 -2.1900 0.00000 2.37431 0.00000 -40.000                                               F
COLDR_51 COLDR_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
COLDR_52 COLDR_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
COLSN_51 COLSN_51     0 0        19.2822 3.74000 0.00000 0.00000
COLSN_52 COLSN_52     0 0        0.00000 0.00000 0.00000 0.00000
COPJA_51 COPJA_51     0 2 118.00 26.1862 -1.4700 0.00000 0.93248 0.00000 -80.000                                               F
COPJA_52 COPJA_52     0 0        0.00000 0.00000 0.00000 0.00000
COPO__21 COPO__21     0 0        0.00000 0.00000 0.00000 0.00000
COPO__22 COPO__22     0 0        0.00000 0.00000 0.00000 0.00000
COPO__25 COPO__25     0 0        0.00000 0.00000 0.00000 0.00000
COPO__51 COPO__51     0 2 117.60 50.1562 -6.0900 0.00000 3.49985 0.00000 -120.00                                               F
COPO__52 COPO__52     0 0        0.00000 0.00000 0.00000 0.00000
COPO__53 COPO__53     0 0        0.00000 0.00000 0.00000 0.00000
COPO__54 COPO__54     0 0        2.99242 -3.5900 0.00000 0.00000
CORLU_51 CORLU_51     0 2 117.20 14.7476 -2.3200 0.00000 -1.0835 0.00000 -80.000                                               F
CORLU_52 CORLU_52     0 0        0.00000 0.00000 0.00000 0.00000
COSTA_51 COSTA_51     0 2 118.90 45.5093 2.80000 0.00000 2.98443 0.00000 -80.000                                               F
COSTA_52 COSTA_52     0 0        0.00000 0.00000 0.00000 0.00000
COSTR_51 COSTR_51     0 2 118.20 14.5944 0.01000 0.00000 -0.0098 0.00000 -40.000                                               F
COSTR_52 COSTR_52     0 2 118.20 8.97726 -0.7100 0.00000 -0.0098 0.00000 -40.000                                               F
COS___51 COS___51     0 2 119.00 37.0631 1.29000 0.00000 1.80506 0.00000 -120.00                                               F
COS___52 COS___52     0 0        0.00000 0.00000 0.00000 0.00000
COS___53 COS___53     0 0        0.00000 0.00000 0.00000 0.00000
COTM__51 COTM__51     0 0        9.16109 1.12000 0.00000 0.00000
COTR__11 COTR__11     0 0        0.00000 0.00000 0.00000 0.00000
COTR__12 COTR__12     0 0        0.00000 0.00000 0.00000 0.00000
COTR__15 COTR__15     0 0        0.00000 0.00000 0.00000 0.00000
COTR__51 COTR__51     0 0        0.00000 0.00000 0.00000 0.00000
COTR__52 COTR__52     0 0        0.00000 0.00000 0.00000 0.00000
COTR__53 COTR__53     0 0        0.00000 0.00000 0.00000 0.00000
COTR__54 COTR__54     0 0        0.00000 0.00000 0.00000 0.00000
COTR__55 COTR__55     0 0        0.00000 0.00000 0.00000 0.00000
COTR__56 COTR__56     0 0        0.00000 0.00000 0.00000 0.00000
COTR__57 COTR__57     0 0        0.00000 0.00000 0.00000 0.00000
COTR__58 COTR__58     0 0        0.00000 0.00000 0.00000 0.00000
COVC__51 COVC__51     0 0        0.00000 0.00000 0.00000 0.00000
COVC__52 COVC__52     0 0        16.7085 1.72000 0.00000 0.00000
COVD__51 COVD__51     0 0        3.04348 -0.1200 0.00000 0.00000
COVD__52 COVD__52     0 0        0.88853 -0.1900 0.00000 0.00000
COVET_51 COVET_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
COVET_52 COVET_52     0 2 118.20 8.28277 0.92000 0.00000 -4.0708 0.00000 -120.00                                               F
COVFI_51 COVFI_51     0 0        0.00000 0.00000 0.00000 0.00000
COVFI_52 COVFI_52     0 0        13.0420 -3.8700 0.00000 0.00000
COVHB_51 COVHB_51     0 0        0.00000 0.00000 0.00000 0.00000
COVHB_52 COVHB_52     0 0        27.8407 2.52000 0.00000 0.00000
COVPO_51 COVPO_51     0 0        11.4999 -1.8100 0.00000 0.00000
COVPO_52 COVPO_52     0 0        0.00000 0.00000 0.00000 0.00000
COVRU_51 COVRU_51     0 0        0.00000 0.00000 0.00000 0.00000
COVRU_52 COVRU_52     0 2 117.70 18.0464 -3.1500 0.00000 -0.1630 0.00000 -80.000                                               F
COVTB_51 COVTB_51     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_52 COVTB_52     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_53 COVTB_53     0 0        0.00000 0.00000 0.00000 0.00000
COVTB_54 COVTB_54     0 2 118.80 25.8083 -0.5700 0.00000 3.00797 0.00000 -80.000                                               F
CPAC__51 CPAC__51     0 0        0.00000 0.00000 0.00000 0.00000
CPAC__52 CPAC__52     0 2 118.40 15.7996 0.91000 0.00000 0.86388 0.00000 -80.000                                               F
CPASE_51 CPASE_51     0 2 117.60 39.0751 -7.2700 0.00000 2.19164 0.00000 -80.000                                               F
CPASE_52 CPASE_52     0 0        0.00000 0.00000 0.00000 0.00000
CPASK_51 CPASK_51     0 0        0.00000 0.00000 0.00000 0.00000
CPASK_52 CPASK_52     0 0        0.00000 0.00000 0.00000 0.00000
CPCKA_51 CPCKA_51     0 0        16.8924 -0.9700 0.00000 0.00000
CPCKA_52 CPCKA_52     0 0        0.00000 0.00000 0.00000 0.00000
CPCM__51 CPCM__51     0 2 118.00 37.5533 -8.8700 0.00000 0.09147 0.00000 -80.000                                               F
CPCM__52 CPCM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__51 CPEC__51     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__52 CPEC__52     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__53 CPEC__53     0 0        0.00000 0.00000 0.00000 0.00000
CPEC__54 CPEC__54     0 0        0.00000 0.00000 0.00000 0.00000
CPEL__51 CPEL__51     0 2 116.90 29.7710 1.27000 0.00000 -0.3513 0.00000 -80.000                                               F
CPEL__52 CPEL__52     0 0        0.00000 0.00000 0.00000 0.00000
CPHE__51 CPHE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPHE__52 CPHE__52     0 2 117.60 17.8320 0.43000 0.00000 0.09457 0.00000 -80.000                                               F
CPHO__51 CPHO__51     0 0        0.00000 0.00000 0.00000 0.00000
CPHO__52 CPHO__52     0 0        0.00000 0.00000 0.00000 0.00000
CPHO__53 CPHO__53     0 0        80.3357 -13.130 0.00000 0.00000
CPHO__54 CPHO__54     0 0        0.00000 0.00000 0.00000 0.00000
CPIS__51 CPIS__51     0 0        0.00000 0.00000 0.00000 0.00000
CPIS__52 CPIS__52     0 2 117.60 14.0225 -0.6600 0.00000 -0.5404 0.00000 -80.000                                               F
CPJH__51 CPJH__51     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__52 CPJH__52     0 0        52.7401 -1.2000 0.00000 0.00000
CPJH__53 CPJH__53     0 0        0.00000 0.00000 0.00000 0.00000
CPJH__54 CPJH__54     0 0        27.7386 -3.7900 0.00000 0.00000
CPJH__55 CPJH__55     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__51 CPJI__51     0 0        58.1224 -17.070 0.00000 0.00000
CPJI__52 CPJI__52     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__53 CPJI__53     0 0        0.00000 0.00000 0.00000 0.00000
CPJI__54 CPJI__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__51 CPKA__51     0 0        59.8995 -3.7000 0.00000 0.00000
CPKA__52 CPKA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__53 CPKA__53     0 0        0.00000 0.00000 0.00000 0.00000
CPKA__54 CPKA__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKN__51 CPKN__51     0 0        15.0029 0.04000 0.00000 0.00000
CPKN__52 CPKN__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKN__53 CPKN__53     0 2 118.00 4.58565 -0.0300 -3.3072 2.00000 5.67000 -5.6700 2.00000 -3.0000                               F
CPKN__54 CPKN__54     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__51 CPKV__51     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__52 CPKV__52     0 0        0.00000 0.00000 0.00000 0.00000
CPKV__53 CPKV__53     0 0        25.2773 -0.3600 0.00000 0.00000
CPKV__54 CPKV__54     0 0        0.00000 0.00000 0.00000 0.00000
CPLAD_51 CPLAD_51     0 0        1.48089 -0.5600 0.00000 0.00000
CPLAD_52 CPLAD_52     0 0        0.00000 0.00000 0.00000 0.00000
CPLA__51 CPLA__51     0 0        0.00000 0.00000 0.00000 0.00000
CPLA__52 CPLA__52     0 2 118.80 29.8731 3.98000 -14.477 8.37123 0.00000 -208.00 56.0000 -70.000                               F
CPLZJ_51 CPLZJ_51     0 0        0.00000 0.00000 0.00000 0.00000
CPLZJ_52 CPLZJ_52     0 2 117.40 19.9256 -0.8800 0.00000 6.50296 0.00000 -80.000                                               F
CPLZM_51 CPLZM_51     0 0        32.4877 -3.4700 0.00000 0.00000
CPLZM_52 CPLZM_52     0 0        0.00000 0.00000 0.00000 0.00000
CPLZS_51 CPLZS_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CPLZS_52 CPLZS_52     0 2 117.70 9.16109 -2.1800 0.00000 6.91201 0.00000 -40.000                                               F
CPMK__51 CPMK__51     0 2 118.10 19.9256 0.49000 0.00000 -3.5374 0.00000 -80.000                                               F
CPMK__52 CPMK__52     0 0        0.00000 0.00000 0.00000 0.00000
CPNV__51 CPNV__51     0 0        0.00000 0.00000 0.00000 0.00000
CPNV__52 CPNV__52     0 2 116.50 14.9315 -2.0200 0.00000 1.34628 0.00000 -80.000                                               F
CPOC__51 CPOC__51     0 2 117.10 12.6029 0.40000 0.00000 -0.0287 0.00000 -80.000                                               F
CPOC__52 CPOC__52     0 0        0.00000 0.00000 0.00000 0.00000
CPODB_51 CPODB_51     0 0        0.00000 0.00000 0.00000 0.00000
CPODB_52 CPODB_52     0 2 119.50 17.7911 1.65000 0.00000 1.06340 0.00000 -80.000                                               F
CPODH_51 CPODH_51     0 0        21.7333 -0.1400 0.00000 0.00000
CPODH_52 CPODH_52     0 0        0.00000 0.00000 0.00000 0.00000
CPODH_53 CPODH_53     0 0        0.00000 0.00000 0.00000 0.00000
CPOLI_51 CPOLI_51     0 2 118.30 34.3362 0.08000 0.00000 3.16583 0.00000 -80.000                                               F
CPOLI_52 CPOLI_52     0 0        0.00000 0.00000 0.00000 0.00000
CPOLI_53 CPOLI_53     0 0        0.00000 0.00000 0.00000 0.00000
CPORI_51 CPORI_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CPORI_52 CPORI_52     0 0        0.00000 0.00000 0.00000 0.00000
CPORI_53 CPORI_53     0 2 119.10 44.9374 -4.2500 0.00000 -5.0912 0.00000 -80.000                                               F
CPPA__51 CPPA__51     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__52 CPPA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPPA__53 CPPA__53     0 0        17.9647 -1.8300 0.00000 0.00000
CPPA__54 CPPA__54     0 0        15.5545 -0.8700 0.00000 0.00000
CPRAH_51 CPRAH_51     0 0        0.00000 0.00000 0.00000 0.00000
CPRAH_52 CPRAH_52     0 0        6.17889 0.31000 0.00000 0.00000
CPRA__51 CPRA__51     0 2 118.00 21.2533 -0.6000 0.00000 -3.9594 0.00000 -80.000                                               F
CPRA__52 CPRA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRB__51 CPRB__51     0 0        0.00000 0.00000 0.00000 0.00000
CPRB__52 CPRB__52     0 2 119.00 20.6405 -1.9700 0.00000 2.39225 0.00000 -80.000                                               F
CPRE__11 CPRE__11     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__12 CPRE__12     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__15 CPRE__15     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__21 CPRE__21     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__51 CPRE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__52 CPRE__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__56 CPRE__56     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__57 CPRE__57     0 2 117.10 27.7590 -0.6800 0.00000 14.6498 0.00000 -80.000                                               F
CPRE__58 CPRE__58     0 0        0.00000 0.00000 0.00000 0.00000
CPRE__59 CPRE__59     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_51 CPRIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CPRIR_52 CPRIR_52     0 2 119.40 14.1859 -0.8100 0.00000 -2.5513 0.00000 -80.000                                               F
CPRIR_53 CPRIR_53     0 0        0.00000 0.00000 0.00000 0.00000
CPRM__51 CPRM__51     0 2 119.00 30.1182 -2.3900 0.00000 2.94533 0.00000 -80.000                                               F
CPRM__52 CPRM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__11 CPRN__11     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__12 CPRN__12     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__13 CPRN__13     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__14 CPRN__14     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__15 CPRN__15     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__16 CPRN__16     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__17 CPRN__17     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__21 CPRN__21     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__22 CPRN__22     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__25 CPRN__25     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__51 CPRN__51     0 2 118.90 9.37557 -6.8700 0.00000 -8.6722 0.00000 -80.000                                               F
CPRN__52 CPRN__52     0 0        0.00000 0.00000 0.00000 0.00000
CPRN__55 CPRN__55     0 0        0.00000 0.00000 0.00000 0.00000
CPRST_51 CPRST_51     0 0        13.1544 4.02000 0.00000 0.00000
CPRST_52 CPRST_52     0 0        0.00000 0.00000 0.00000 0.00000
CPRST_53 CPRST_53     0 0        0.00000 0.00000 0.00000 0.00000
CPRT__51 CPRT__51     0 2 114.90 60.3693 -1.0700 0.00000 5.34535 0.00000 -80.000                                               F
CPRT__52 CPRT__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__51 CPSE__51     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__52 CPSE__52     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__53 CPSE__53     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__54 CPSE__54     0 0        0.00000 0.00000 0.00000 0.00000
CPSE__55 CPSE__55     0 2 117.00 33.9379 -5.8400 -3.8439 2.00000 0.00000 -85.400 2.00000 -3.0000                               F
CPSE__56 CPSE__56     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__51 CPSM__51     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__52 CPSM__52     0 0        18.0669 2.83000 0.00000 0.00000
CPSM__53 CPSM__53     0 0        0.00000 0.00000 0.00000 0.00000
CPSM__54 CPSM__54     0 0        15.9528 1.28000 0.00000 0.00000
CPST__51 CPST__51     0 0        0.00000 0.00000 0.00000 0.00000
CPST__52 CPST__52     0 0        0.00000 0.00000 0.00000 0.00000
CPST__53 CPST__53     0 0        75.7297 -3.4100 0.00000 0.00000
CPST__54 CPST__54     0 0        0.00000 0.00000 0.00000 0.00000
CPST__55 CPST__55     0 0        0.00000 0.00000 0.00000 0.00000
CPST__56 CPST__56     0 0        20.7835 -1.3200 0.00000 0.00000
CPTA__51 CPTA__51     0 0        0.00000 0.00000 0.00000 0.00000
CPTA__52 CPTA__52     0 2 119.10 8.64023 -1.1700 0.00000 -0.7592 0.00000 -40.000                                               F
CPUH__51 CPUH__51     0 0        12.1739 1.99000 0.00000 0.00000
CPUH__52 CPUH__52     0 0        0.00000 0.00000 0.00000 0.00000
CPVY__51 CPVY__51     0 0        2.50219 -0.3200 0.00000 0.00000
CPVY__52 CPVY__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZA__51 CPZA__51     0 0        37.7372 -7.2700 0.00000 0.00000
CPZA__52 CPZA__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZA__53 CPZA__53     0 0        22.9691 -4.1200 0.00000 0.00000
CPZA__54 CPZA__54     0 0        0.00000 0.00000 0.00000 0.00000
CPZL__51 CPZL__51     0 0        0.00000 0.00000 0.00000 0.00000
CPZL__52 CPZL__52     0 0        22.2951 -3.4900 0.00000 0.00000
CPZM__51 CPZM__51     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__52 CPZM__52     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__53 CPZM__53     0 0        0.00000 0.00000 0.00000 0.00000
CPZM__54 CPZM__54     0 0        0.00000 0.00000 0.00000 0.00000
CRAJK_51 CRAJK_51     0 0        0.00000 0.00000 0.00000 0.00000
CRAJK_52 CRAJK_52     0 2 117.00 12.5416 -2.8900 0.00000 -1.8788 0.00000 -40.000                                               F
CRAJK_53 CRAJK_53     0 2 117.00 21.4474 1.38000 0.00000 -1.8788 0.00000 -80.000                                               F
CRAK__53 CRAK__53     0 0        0.00000 0.00000 0.00000 0.00000
CRAK__54 CRAK__54     0 2 117.60 13.7467 -0.0900 0.00000 -0.1333 0.00000 -40.000                                               F
CREP__11 CREP__11     0 0        0.00000 0.00000 0.00000 0.00000
CREP__12 CREP__12     0 0        0.00000 0.00000 0.00000 0.00000
CREP__13 CREP__13     0 0        0.00000 0.00000 0.00000 0.00000
CREP__14 CREP__14     0 0        0.00000 0.00000 0.00000 0.00000
CREP__15 CREP__15     0 0        0.00000 0.00000 0.00000 0.00000
CREP__16 CREP__16     0 0        0.00000 0.00000 0.00000 0.00000
CREP__51 CREP__51     0 0        0.00000 0.00000 0.00000 0.00000
CREP__52 CREP__52     0 0        0.00000 0.00000 0.00000 0.00000
CREP__53 CREP__53     0 0        0.00000 0.00000 0.00000 0.00000
CREP__54 CREP__54     0 2 118.20 15.0744 -0.8100 -0.0010 -0.6550 0.00000 -40.000                                               F
CREP__55 CREP__55     0 2 118.20 11.2854 -1.3800 -0.0010 -0.6550 0.00000 -40.000                                               F
CREP__56 CREP__56     0 0        0.00000 0.00000 0.00000 0.00000
CREP__57 CREP__57     0 0        0.00000 0.00000 0.00000 0.00000
CREP__58 CREP__58     0 0        0.00000 0.00000 0.00000 0.00000
CRICD_51 CRICD_51     0 0        0.00000 0.00000 0.00000 0.00000
CRICD_52 CRICD_52     0 0        1.84856 0.17000 0.00000 0.00000
CRIC__51 CRIC__51     0 0        0.00000 0.00000 0.00000 0.00000
CRIC__52 CRIC__52     0 2 115.50 31.3030 -3.4900 0.00000 2.97806 0.00000 -80.000                                               F
CRIM__51 CRIM__51     0 2 116.10 31.0272 -0.6300 0.00000 1.04378 0.00000 -80.000                                               F
CRIM__52 CRIM__52     0 0        0.00000 0.00000 0.00000 0.00000
CRIP__51 CRIP__51     0 2 118.20 16.7698 -1.4200 0.00000 5.65246 0.00000 -80.000                                               F
CRIP__52 CRIP__52     0 0        0.00000 0.00000 0.00000 0.00000
CRIVI_51 CRIVI_51     0 0        0.00000 0.00000 0.00000 0.00000
CRIVI_52 CRIVI_52     0 2 118.50 13.0012 -0.6000 0.00000 -0.8543 0.00000 -80.000                                               F
CROKC_51 CROKC_51     0 2 116.00 29.1991 2.42000 0.00000 1.30071 0.00000 -80.000                                               F
CROKC_52 CROKC_52     0 0        0.00000 0.00000 0.00000 0.00000
CROKY_51 CROKY_51     0 2 119.10 8.07851 -3.5000 0.00000 -0.2903 0.00000 -40.000                                               F
CROKY_52 CROKY_52     0 2 119.40 8.42575 -8.1700 0.00000 -0.5635 0.00000 -40.000                                               F
CRON__51 CRON__51     0 0        0.00000 0.00000 0.00000 0.00000
CRON__52 CRON__52     0 2 119.70 5.50483 -0.0100 0.00000 1.24105 0.00000 -80.000                                               F
CROPC_51 CROPC_51     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_52 CROPC_52     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_53 CROPC_53     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_54 CROPC_54     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_55 CROPC_55     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CROPC_56 CROPC_56     0 0        0.00000 0.00000 0.00000 0.00000
CROPC_57 CROPC_57     0 2 117.10 35.4494 -1.5100 0.00000 4.88496 0.00000 -80.000                                               F
CROPC_58 CROPC_58     0 0        0.00000 0.00000 0.00000 0.00000
CROS__51 CROS__51     0 0        0.20426 0.12000 0.00000 0.00000
CROS__52 CROS__52     0 0        0.00000 0.00000 0.00000 0.00000
CROTA_51 CROTA_51     0 0        0.00000 0.00000 0.00000 0.00000
CROTA_52 CROTA_52     0 2 118.20 18.8737 1.29000 0.00000 1.80252 0.00000 -80.000                                               F
CROUD_51 CROUD_51     0 0        0.00000 0.00000 0.00000 0.00000
CROUD_52 CROUD_52     0 2 115.40 29.4033 -1.3000 0.00000 2.65670 0.00000 -80.000                                               F
CROZ__51 CROZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CROZ__52 CROZ__52     0 0        1.98133 0.30000 0.00000 0.00000
CRUDO_51 CRUDO_51     0 0        0.00000 0.00000 0.00000 0.00000
CRUDO_52 CRUDO_52     0 0        6.45464 0.04000 0.00000 0.00000
CRYBI_51 CRYBI_51     0 0        0.00000 0.00000 0.00000 0.00000
CRYBI_52 CRYBI_52     0 0        0.00000 0.00000 0.00000 0.00000
CRYCH_51 CRYCH_51     0 2 115.30 52.6890 -0.9200 0.00000 5.31953 0.00000 -80.000                                               F
CRYCH_52 CRYCH_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CRYC__51 CRYC__51     0 2 117.90 12.9399 -1.7600 0.00000 1.95007 0.00000 -40.000                                               F
CRYC__52 CRYC__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CRYC__53 CRYC__53     0 0        0.00000 0.00000 0.00000 0.00000
CRZNV_51 CRZNV_51     0 2 117.50 44.0897 2.29000 0.00000 6.57131 0.00000 -80.000                                               F
CRZNV_52 CRZNV_52     0 0        0.00000 0.00000 0.00000 0.00000
CRZNV_53 CRZNV_53     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__51 CSAZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__52 CSAZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__53 CSAZ__53     0 0        0.00000 0.00000 0.00000 0.00000
CSAZ__54 CSAZ__54     0 0        24.1130 3.77000 0.00000 0.00000
CSDCD_51 CSDCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSDCD_52 CSDCD_52     0 0        2.30815 0.35000 0.00000 0.00000
CSED__51 CSED__51     0 0        0.00000 0.00000 0.00000 0.00000
CSED__52 CSED__52     0 2 118.50 23.5410 -0.8100 0.00000 -0.5733 0.00000 -80.000                                               F
CSEMI_51 CSEMI_51     0 2 119.50 14.3595 -1.5300 0.00000 -2.9612 0.00000 -40.000                                               F
CSEMI_52 CSEMI_52     0 2 119.00 16.8107 0.35000 0.00000 4.34568 0.00000 -80.000                                               F
CSEMT_51 CSEMT_51     0 0        -2.2706 -1.3400 0.00000 0.00000
CSEMT_52 CSEMT_52     0 0        0.00000 0.00000 0.00000 0.00000
CSEV__51 CSEV__51     0 2 118.40 23.0100 -0.4700 0.00000 -1.3160 0.00000 -80.000                                               F
CSEV__52 CSEV__52     0 0        0.00000 0.00000 0.00000 0.00000
CSHH__51 CSHH__51     0 0        9.43684 3.40000 0.00000 0.00000
CSKNH_52 CSKNH_52     0 0        0.00000 0.00000 0.00000 0.00000
CSKNH_53 CSKNH_53     0 0        0.00000 0.00000 0.00000 0.00000
CSKO__51 CSKO__51     0 2 118.50 20.2218 -3.4000 0.00000 2.40877 0.00000 -80.000                                               F
CSKO__52 CSKO__52     0 0        0.00000 0.00000 0.00000 0.00000
CSKVM_51 CSKVM_51     0 0        0.00000 0.00000 0.00000 0.00000
CSKVM_52 CSKVM_52     0 0        2.04261 0.64000 0.00000 0.00000
CSLAP_51 CSLAP_51     0 0        0.23490 -2.5200 0.00000 0.00000
CSLAP_52 CSLAP_52     0 0        0.00000 0.00000 0.00000 0.00000
CSLA__54 CSLA__54     0 0        0.00000 0.00000 0.00000 0.00000
CSLA__55 CSLA__55     0 2 118.40 25.2773 -1.2400 -83.415 1.27210 0.00000 -224.00 171.000 -132.00                               F
CSLB__51 CSLB__51     0 0        0.00000 0.00000 0.00000 0.00000
CSLB__52 CSLB__52     0 2 118.20 20.0482 0.11000 0.00000 1.10250 0.00000 -80.000                                               F
CSLM__51 CSLM__51     0 2 114.20 28.4739 4.12000 0.00000 0.32325 0.00000 -80.000                                               F
CSLM__52 CSLM__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLU__51 CSLU__51     0 2 117.20 32.1302 2.83000 0.00000 1.59194 0.00000 -80.000                                               F
CSLU__52 CSLU__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CSLV__1A CSLV__1A     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1B CSLV__1B     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1C CSLV__1C     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1D CSLV__1D     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1E CSLV__1E     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1F CSLV__1F     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1G CSLV__1G     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1H CSLV__1H     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1I CSLV__1I     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1J CSLV__1J     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1K CSLV__1K     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1L CSLV__1L     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1M CSLV__1M     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__1N CSLV__1N     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__51 CSLV__51     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__52 CSLV__52     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__53 CSLV__53     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__54 CSLV__54     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__55 CSLV__55     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__56 CSLV__56     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__57 CSLV__57     0 0        0.00000 0.00000 0.00000 0.00000
CSLV__58 CSLV__58     0 0        0.00000 0.00000 0.00000 0.00000
CSNY__53 CSNY__53     0 0        0.00000 0.00000 0.00000 0.00000
CSNY__54 CSNY__54     0 2 116.60 25.6551 -1.6700 0.00000 0.96223 0.00000 -80.000                                               F
CSOK__11 CSOK__11     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__12 CSOK__12     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__15 CSOK__15     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__21 CSOK__21     0 0        0.34724 101.870 0.00000 0.00000
CSOK__22 CSOK__22     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__25 CSOK__25     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__51 CSOK__51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CSOK__52 CSOK__52     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__53 CSOK__53     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__54 CSOK__54     0 2 118.60 43.4156 42.2600 0.00000 -57.124 0.00000 -80.000                                               F
CSOK__55 CSOK__55     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__56 CSOK__56     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__57 CSOK__57     0 0        0.00000 0.00000 0.00000 0.00000
CSOK__58 CSOK__58     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__51 CSPN__51     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__52 CSPN__52     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__53 CSPN__53     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__54 CSPN__54     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__55 CSPN__55     0 0        0.00000 0.00000 0.00000 0.00000
CSPN__56 CSPN__56     0 0        17.5358 1.98000 0.00000 0.00000
CSPO__51 CSPO__51     0 2 116.30 0.00000 0.00000 0.00000 2.47653 0.00000 -40.000                                               F
CSPO__52 CSPO__52     0 0        0.00000 0.00000 0.00000 0.00000
CSPO__53 CSPO__53     0 0        0.00000 0.00000 0.00000 0.00000
CSRCD_51 CSRCD_51     0 2 118.50 4.18734 -0.7900 0.00000 0.84557 0.00000 -80.000                                               F
CSRCD_52 CSRCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTB__51 CSTB__51     0 0        0.00000 0.00000 0.00000 0.00000
CSTB__52 CSTB__52     0 0        1.07237 0.06000 0.00000 0.00000
CSTCD_51 CSTCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTCD_52 CSTCD_52     0 2 119.10 17.0251 -0.3100 0.00000 3.44985 0.00000 -80.000                                               F
CSTC__51 CSTC__51     0 2 114.80 55.2627 -0.4400 0.00000 4.19270 0.00000 -80.000                                               F
CSTC__52 CSTC__52     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_51 CSTER_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_52 CSTER_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTER_53 CSTER_53     0 2 115.90 14.4412 0.12000 -4.2945 -2.6954 0.00000 -88.250 4.00000 -4.0000                               F
CSTMI_51 CSTMI_51     0 2 117.80 24.2151 1.26000 0.00000 0.69956 0.00000 -40.000                                               F
CSTMI_52 CSTMI_52     0 2 117.40 26.5028 3.19000 0.00000 1.20411 0.00000 -40.000                                               F
CSTON_51 CSTON_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTON_52 CSTON_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTPA_51 CSTPA_51     0 0        5.81122 -3.0600 0.00000 0.00000
CSTPA_52 CSTPA_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRA_51 CSTRA_51     0 0        0.00000 0.00000 0.00000 0.00000
CSTRA_52 CSTRA_52     0 0        -0.0979 0.11000 0.00000 0.00000
CSTRI_51 CSTRI_51     0 2 115.50 17.1579 -0.4200 0.00000 2.85288 0.00000 -40.000                                               F
CSTRI_52 CSTRI_52     0 0        0.00000 0.00000 0.00000 0.00000
CSTRI_53 CSTRI_53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CSTR__51 CSTR__51     0 2 117.00 32.1915 0.17000 0.00000 2.26794 0.00000 -80.000                                               F
CSTR__52 CSTR__52     0 0        0.00000 0.00000 0.00000 0.00000
CSTX__54 CSTX__54     0 0        0.00000 0.00000 0.00000 0.00000
CSTX__55 CSTX__55     0 2 118.40 0.00000 0.00000 -16.679 -1.0325 51.4000 -67.700 80.4000 -63.600                               F
CSUM__51 CSUM__51     0 2 116.50 13.4506 -0.2600 0.00000 1.76856 0.00000 -80.000                                               F
CSUM__52 CSUM__52     0 2 116.50 20.6405 -0.0100 0.00000 1.76856 0.00000 -40.000                                               F
CSUSI_51 CSUSI_51     0 0        0.00000 0.00000 0.00000 0.00000
CSUSI_52 CSUSI_52     0 2 115.60 13.6242 0.70000 0.00000 1.69484 0.00000 -80.000                                               F
CSUZ__51 CSUZ__51     0 0        0.00000 0.00000 0.00000 0.00000
CSUZ__52 CSUZ__52     0 2 118.50 52.0763 -0.9000 0.00000 18.0135 0.00000 -120.00                                               F
CSVCD_51 CSVCD_51     0 0        1.00088 0.14000 0.00000 0.00000
CSVCD_52 CSVCD_52     0 0        0.00000 0.00000 0.00000 0.00000
CSVET_51 CSVET_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVET_52 CSVET_52     0 2 118.00 15.3298 -0.2300 0.00000 1.95844 0.00000 -80.000                                               F
CSVID_51 CSVID_51     0 0        -0.0685 -0.1500 0.00000 0.00000
CSVID_52 CSVID_52     0 0        3.46222 0.39000 0.00000 0.00000
CSVIT_51 CSVIT_51     0 0        0.00000 0.00000 0.00000 0.00000
CSVIT_52 CSVIT_52     0 0        0.00000 0.00000 0.00000 0.00000
CSVIT_53 CSVIT_53     0 2 117.40 20.3342 -0.4200 0.00000 0.54467 0.00000 -80.000                                               F
CSVI__51 CSVI__51     0 0        -8.8474 -3.6900 0.00000 0.00000
CSVI__52 CSVI__52     0 0        2.16516 2.08000 0.00000 0.00000
CSVT__53 CSVT__53     0 2 118.50 0.00000 0.00000 0.00000 -1.9311 0.00000 -80.000                                               F
CTAB__21 CTAB__21     0 0        0.00000 0.00000 0.00000 0.00000
CTAB__51 CTAB__51     0 2 119.40 36.8997 -2.2600 0.00000 -2.0428 0.00000 -80.000                                               F
CTAB__52 CTAB__52     0 0        0.00000 0.00000 0.00000 0.00000
CTACH_51 CTACH_51     0 2 114.70 21.2942 1.71000 0.00000 0.79032 0.00000 -80.000                                               F
CTACH_52 CTACH_52     0 0        0.00000 0.00000 0.00000 0.00000
CTANV_51 CTANV_51     0 0        0.00000 0.00000 0.00000 0.00000
CTANV_52 CTANV_52     0 2 119.80 26.6764 -1.2000 0.00000 -0.3940 0.00000 -80.000                                               F
CTANV_53 CTANV_53     0 0        0.00000 0.00000 0.00000 0.00000
CTD___51 CTD___51     0 0        0.00000 0.00000 0.00000 0.00000
CTECD_51 CTECD_51     0 0        0.00000 0.00000 0.00000 0.00000
CTECD_52 CTECD_52     0 0        1.81792 -0.1500 0.00000 0.00000
CTEL__51 CTEL__51     0 0        0.00000 0.00000 0.00000 0.00000
CTEL__52 CTEL__52     0 2 117.30 10.1722 -0.7400 0.00000 1.56442 0.00000 -80.000                                               F
CTEL__53 CTEL__53     0 0        0.00000 0.00000 0.00000 0.00000
CTKAR_51 CTKAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CTKAR_52 CTKAR_52     0 2 117.70 5.35163 5.88000 -22.021 -9.2681 0.00000 -55.000 21.0000 -41.000                               F
CTOS__51 CTOS__51     0 0        0.00000 0.00000 0.00000 0.00000
CTOS__52 CTOS__52     0 2 116.20 46.5919 -1.7200 0.00000 -9.4190 0.00000 -120.00                                               F
CTOUZ_51 CTOUZ_51     0 2 118.20 10.1415 0.54000 0.00000 1.29646 0.00000 -80.000                                               F
CTOUZ_52 CTOUZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_51 CTPGU_51     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_52 CTPGU_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPGU_53 CTPGU_53     0 0        22.1112 2.32000 0.00000 0.00000
CTPJI_51 CTPJI_51     0 0        10.8054 -3.2100 0.00000 0.00000
CTPJI_52 CTPJI_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPLB_51 CTPLB_51     0 2 117.90 19.5580 -6.4500 0.00000 0.98964 0.00000 -80.000                                               F
CTPLB_52 CTPLB_52     0 0        0.00000 0.00000 0.00000 0.00000
CTPPL_51 CTPPL_51     0 2 117.70 -5.0795 0.56000 -39.709 11.5933 0.00000 -80.500 24.0000 -43.000                               F
CTPPL_52 CTPPL_52     0 2 117.80 2.83922 1.88000 -25.306 0.87519 0.00000 -70.000 20.0000 -42.000                               F
CTREM_51 CTREM_51     0 0        0.00000 0.00000 0.00000 0.00000
CTREM_52 CTREM_52     0 0        17.7196 -0.7000 0.00000 0.00000
CTRE__51 CTRE__51     0 2 115.80 22.6117 0.29000 0.00000 2.72091 0.00000 -40.000                                               F
CTRE__52 CTRE__52     0 0        0.00000 0.00000 0.00000 0.00000
CTRE__53 CTRE__53     0 2 118.00 11.5714 -1.7300 0.00000 0.59857 0.00000 -40.000                                               F
CTRE__54 CTRE__54     0 0        0.00000 0.00000 0.00000 0.00000
CTRME_51 CTRME_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CTRME_52 CTRME_52     0 2 117.90 5.51504 -1.1500 0.00000 0.46942 0.00000 -40.000                                               F
CTRMI_51 CTRMI_51     0 2 117.40 19.2209 18.2000 -20.085 -17.931 0.00000 -122.00 80.0000 -74.000                               F
CTRMI_52 CTRMI_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ2_51 CTRZ2_51     0 0        0.04085 0.85000 0.00000 0.00000
CTRZ2_52 CTRZ2_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ3_51 CTRZ3_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ3_52 CTRZ3_52     0 0        28.8518 10.5500 0.00000 0.00000
CTRZ4_51 CTRZ4_51     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_52 CTRZ4_52     0 0        0.00000 0.00000 0.00000 0.00000
CTRZ4_53 CTRZ4_53     0 0        14.3595 5.15000 0.00000 0.00000
CTRZ4_54 CTRZ4_54     0 0        -12.126 -15.030 0.00000 0.00000
CTTB__51 CTTB__51     0 0        5.35163 -0.1700 0.00000 0.00000
CTTB__52 CTTB__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTC__51 CTTC__51     0 0        1.08258 0.16000 0.00000 0.00000
CTTC__52 CTTC__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTE__51 CTTE__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTE__52 CTTE__52     0 0        -0.4698 0.15000 0.00000 0.00000
CTTL__51 CTTL__51     0 0        0.65363 0.85000 0.00000 0.00000
CTTS__51 CTTS__51     0 0        2.05282 -0.0800 0.00000 0.00000
CTTS__52 CTTS__52     0 0        0.00000 0.00000 0.00000 0.00000
CTTX__51 CTTX__51     0 0        0.00000 0.00000 0.00000 0.00000
CTTX__52 CTTX__52     0 0        1.78728 0.12000 0.00000 0.00000
CTUHN_51 CTUHN_51     0 0        17.8320 -1.2800 0.00000 0.00000
CTUHN_52 CTUHN_52     0 0        0.00000 0.00000 0.00000 0.00000
CTUME_51 CTUME_51     0 0        0.00000 0.00000 0.00000 0.00000
CTUME_52 CTUME_52     0 0        0.00000 0.00000 0.00000 0.00000
CTUNE_51 CTUNE_51     0 2 117.20 46.7042 -1.9600 0.00000 1.14657 0.00000 -120.00                                               F
CTUNE_52 CTUNE_52     0 0        0.00000 0.00000 0.00000 0.00000
CTURN_51 CTURN_51     0 0        0.00000 0.00000 0.00000 0.00000
CTURN_52 CTURN_52     0 0        22.6423 0.57000 0.00000 0.00000
CTUX__54 CTUX__54     0 0        0.00000 0.00000 0.00000 0.00000
CTUX__55 CTUX__55     0 2 117.20 14.2880 -2.4200 0.00000 1.88905 0.00000 -80.000                                               F
CTYCD_51 CTYCD_51     0 0        -0.4404 -1.3200 0.00000 0.00000
CTYCD_52 CTYCD_52     0 0        2.01197 -0.9600 0.00000 0.00000
CTYN__11 CTYN__11     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__12 CTYN__12     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__15 CTYN__15     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__51 CTYN__51     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__52 CTYN__52     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__53 CTYN__53     0 0        0.00000 0.00000 0.00000 0.00000
CTYN__55 CTYN__55     0 0        0.00000 0.00000 0.00000 0.00000
CUBR__51 CUBR__51     0 2 116.10 38.2376 0.35000 0.00000 3.15403 0.00000 -80.000                                               F
CUBR__52 CUBR__52     0 0        0.00000 0.00000 0.00000 0.00000
CUHD__51 CUHD__51     0 0        0.00000 0.00000 0.00000 0.00000
CUHD__52 CUHD__52     0 2 117.30 44.0999 -0.2200 0.00000 4.12266 0.00000 -80.000                                               F
CUHJ__51 CUHJ__51     0 2 116.50 15.8506 -2.0000 0.00000 -0.1743 0.00000 -80.000                                               F
CUHJ__52 CUHJ__52     0 0        0.00000 0.00000 0.00000 0.00000
CULSE_51 CULSE_51     0 2 117.30 22.3665 -3.3800 0.00000 -0.6063 0.00000 -80.000                                               F
CULSE_52 CULSE_52     0 0        0.00000 0.00000 0.00000 0.00000
CULST_51 CULST_51     0 0        0.00000 0.00000 0.00000 0.00000
CULST_52 CULST_52     0 0        5.60696 -2.9900 0.00000 0.00000
CULST_53 CULST_53     0 0        29.5157 3.49000 0.00000 0.00000
CULST_54 CULST_54     0 0        0.00000 0.00000 0.00000 0.00000
CUNIC_51 CUNIC_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CUNIC_52 CUNIC_52     0 2 115.90 6.40357 1.80000 0.00000 -0.8380 0.00000 -40.000                                               F
CUSCD_51 CUSCD_51     0 0        0.00000 0.00000 0.00000 0.00000
CUSCD_52 CUSCD_52     0 0        0.36767 0.24000 0.00000 0.00000
CUSTI_51 CUSTI_51     0 2 116.20 12.4395 -0.0700 0.00000 -1.6148 0.00000 -40.000                                               F
CUSTI_52 CUSTI_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -80.000                                               F
CVACV_51 CVACV_51     0 2 118.70 0.00000 0.00000 -4.8071 0.12523 0.00000 -25.800 10.0000 -10.000                               F
CVAMB_51 CVAMB_51     0 0        1.41961 0.75000 0.00000 0.00000
CVAMB_52 CVAMB_52     0 0        7.37381 0.35000 0.00000 0.00000
CVARN_51 CVARN_51     0 2 117.60 6.76103 -1.7500 0.00000 3.01564 0.00000 -80.000                                               F
CVARN_52 CVARN_52     0 0        0.00000 0.00000 0.00000 0.00000
CVBT__51 CVBT__51     0 0        0.00000 0.00000 0.00000 0.00000
CVBT__52 CVBT__52     0 2 119.10 12.4395 1.62000 0.00000 0.19282 0.00000 -80.000                                               F
CVEC__51 CVEC__51     0 0        0.00000 0.00000 0.00000 0.00000
CVEC__52 CVEC__52     0 2 118.20 25.3181 -2.6900 0.00000 2.69576 0.00000 -80.000                                               F
CVER__11 CVER__11     0 0        0.00000 0.00000 0.00000 0.00000
CVER__12 CVER__12     0 0        0.00000 0.00000 0.00000 0.00000
CVER__15 CVER__15     0 0        0.00000 0.00000 0.00000 0.00000
CVER__51 CVER__51     0 2 120.70 28.8927 0.68000 0.00000 -5.3962 0.00000 -80.000                                               F
CVER__52 CVER__52     0 0        0.00000 0.00000 0.00000 0.00000
CVER__55 CVER__55     0 0        0.00000 0.00000 0.00000 0.00000
CVER__56 CVER__56     0 0        0.00000 0.00000 0.00000 0.00000
CVER__57 CVER__57     0 0        0.00000 0.00000 0.00000 0.00000
CVES__51 CVES__51     0 0        0.00000 0.00000 0.00000 0.00000
CVES__54 CVES__54     0 2 118.50 26.7888 2.23000 0.00000 2.29825 0.00000 -80.000                                               F
CVET__51 CVET__51     0 0        0.00000 0.00000 0.00000 0.00000
CVET__52 CVET__52     0 2 118.60 13.0420 -0.6700 0.00000 1.66864 0.00000 -80.000                                               F
CVIM__51 CVIM__51     0 2 117.70 20.5895 -0.4000 0.00000 3.47918 0.00000 -80.000                                               F
CVIM__52 CVIM__52     0 0        0.00000 0.00000 0.00000 0.00000
CVITK_51 CVITK_51     0 0        0.00000 0.00000 0.00000 0.00000
CVITK_52 CVITK_52     0 2 119.20 2.16516 2.39000 0.00000 0.32644 0.00000 -80.000                                               F
CVIT__11 CVIT__11     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__12 CVIT__12     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__13 CVIT__13     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__14 CVIT__14     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__21 CVIT__21     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__22 CVIT__22     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__25 CVIT__25     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__51 CVIT__51     0 2 118.90 4.61629 -0.7700 0.00000 0.25698 0.00000 -40.000                                               F
CVIT__52 CVIT__52     0 2 118.90 13.0727 -3.4400 0.00000 0.25698 0.00000 -40.000                                               F
CVIT__53 CVIT__53     0 0        0.00000 0.00000 0.00000 0.00000
CVIT__55 CVIT__55     0 0        0.00000 0.00000 0.00000 0.00000
CVKA__51 CVKA__51     0 2 116.10 15.6464 1.35000 0.00000 -1.8459 0.00000 -40.000                                               F
CVKA__52 CVKA__52     0 0        0.00000 0.00000 0.00000 0.00000
CVKA__53 CVKA__53     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__51 CVLM__51     0 0        0.00000 0.00000 0.00000 0.00000
CVLM__52 CVLM__52     0 2 116.20 9.92707 -0.6300 0.00000 3.58772 0.00000 -40.000                                               F
CVLM__53 CVLM__53     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CVLM__54 CVLM__54     0 0        0.00000 0.00000 0.00000 0.00000
CVMA__51 CVMA__51     0 0        0.34724 -0.0700 0.00000 0.00000
CVMA__52 CVMA__52     0 0        0.13277 -0.7900 0.00000 0.00000
CVMEZ_51 CVMEZ_51     0 2 118.60 29.6076 0.32000 0.00000 5.09936 0.00000 -40.000                                               F
CVMEZ_52 CVMEZ_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CVMZ__51 CVMZ__51     0 2 119.00 23.5513 1.01000 0.00000 0.51722 0.00000 -80.000                                               F
CVMZ__52 CVMZ__52     0 0        0.00000 0.00000 0.00000 0.00000
CVOP__51 CVOP__51     0 2 119.20 10.9484 0.06000 0.00000 -0.9779 0.00000 -80.000                                               F
CVOP__52 CVOP__52     0 0        0.00000 0.00000 0.00000 0.00000
CVOP__53 CVOP__53     0 0        0.00000 0.00000 0.00000 0.00000
CVPR__52 CVPR__52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -41.000 15.0000 -31.000                               F
CVRAD_51 CVRAD_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRAD_52 CVRAD_52     0 0        1.23578 0.05000 0.00000 0.00000
CVRAT_51 CVRAT_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_52 CVRAT_52     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_53 CVRAT_53     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_54 CVRAT_54     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_55 CVRAT_55     0 0        0.00000 0.00000 0.00000 0.00000
CVRAT_56 CVRAT_56     0 0        0.00000 0.00000 0.00000 0.00000
CVRBN_51 CVRBN_51     0 0        0.00000 0.00000 0.00000 0.00000
CVRBN_52 CVRBN_52     0 0        8.86491 -0.6300 0.00000 0.00000
CVRCH_51 CVRCH_51     0 0        32.7838 1.71000 0.00000 0.00000
CVRCH_52 CVRCH_52     0 0        0.00000 0.00000 0.00000 0.00000
CVREK_51 CVREK_51     0 0        23.5206 -4.2400 0.00000 0.00000
CVRE__55 CVRE__55     0 2 118.30 7.77212 13.9700 -54.963 -7.9648 0.00000 -120.00 38.0000 -58.000                               F
CVRE__56 CVRE__56     0 2 118.30 14.8702 14.1000 -54.978 -7.9648 0.00000 -120.00 38.0000 -58.000                               F
CVRN__53 CVRN__53     0 0        0.00000 0.00000 0.00000 0.00000
CVRN__54 CVRN__54     0 0        0.00000 0.00000 0.00000 0.00000
CVRN__55 CVRN__55     0 2 118.30 11.9288 -1.6300 -27.800 5.51068 0.00000 -27.800 12.0000 -21.000                               F
CVRV__51 CVRV__51     0 2 118.60 4.06479 -0.7400 -5.0044 -1.9902 0.00000 -58.000 9.00000 -9.0000                               F
CVSEN_51 CVSEN_51     0 2 117.10 10.5296 0.14000 0.00000 0.49492 0.00000 -40.000                                               F
CVSES_51 CVSES_51     0 0        0.00000 0.00000 0.00000 0.00000
CVSES_52 CVSES_52     0 2 118.70 19.7929 -3.0400 0.00000 4.42606 0.00000 -40.000                                               F
CVSES_53 CVSES_53     0 2 118.70 16.3204 -3.9700 0.00000 4.42606 0.00000 -40.000                                               F
CVSTN_51 CVSTN_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CVSTN_52 CVSTN_52     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CVSTN_53 CVSTN_53     0 0        0.00000 0.00000 0.00000 0.00000
CVTRE_51 CVTRE_51     0 2 119.20 0.00000 0.00000 -0.1812 -2.7525 0.00000 -13.800 4.00000 -4.0000                               F
CVTZT_21 CVTZT_21     0 0        0.00000 0.00000 0.00000 0.00000
CVTZ__21 CVTZ__21     0 2 240.10 -1.1353 -1.3800 -1.3848 4.40502 0.00000 -80.000                                               F
CVTZ__22 CVTZ__22     0 0        0.00000 0.00000 0.00000 0.00000
CVTZ__25 CVTZ__25     0 0        0.00000 0.00000 0.00000 0.00000
CVYDR_51 CVYDR_51     0 0        -0.9298 0.00000 0.00000 0.00000
CVYSC_51 CVYSC_51     0 0        0.00000 0.00000 0.00000 0.00000
CVYSC_52 CVYSC_52     0 0        12.3373 -2.8800 0.00000 0.00000
CVYSH_11 CVYSH_11     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_12 CVYSH_12     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_13 CVYSH_13     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_14 CVYSH_14     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_15 CVYSH_15     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_16 CVYSH_16     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_17 CVYSH_17     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_18 CVYSH_18     0 0        0.00000 0.00000 0.00000 0.00000
CVYSH_19 CVYSH_19     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__11 CVYS__11     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__12 CVYS__12     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__21 CVYS__21     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__22 CVYS__22     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__51 CVYS__51     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__52 CVYS__52     0 0        0.00000 0.00000 0.00000 0.00000
CVYS__53 CVYS__53     0 2 118.80 16.8311 -9.0100 0.00000 -8.1276 0.00000 -40.000                                               F
CVYS__54 CVYS__54     0 0        0.00000 0.00000 0.00000 0.00000
CVY___51 CVY___51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CVY___52 CVY___52     0 2 115.70 28.2390 1.03000 0.00000 1.46036 0.00000 -40.000                                               F
CYAD__51 CYAD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYBEZ_51 CYBEZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYBR__51 CYBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CYBR__52 CYBR__52     0 0        0.00000 0.00000 0.00000 0.00000
CYBZK_51 CYBZK_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCD__51 CYCD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYCD__52 CYCD__52     0 0        0.00000 0.00000 0.00000 0.00000
CYCHN_51 CYCHN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCKD_51 CYCKD_51     0 0        0.00000 0.00000 0.00000 0.00000
CYCKD_52 CYCKD_52     0 0        0.00000 0.00000 0.00000 0.00000
CYCTR_51 CYCTR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA1_51 CYDA1_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA2_51 CYDA2_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDA2_52 CYDA2_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDCS_51 CYDCS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDCS_52 CYDCS_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDOB_51 CYDOB_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDOB_52 CYDOB_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDOE_51 CYDOE_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDOE_52 CYDOE_52     0 0        0.00000 0.00000 0.00000 0.00000
CYDST_51 CYDST_51     0 0        0.00000 0.00000 0.00000 0.00000
CYDST_52 CYDST_52     0 0        0.00000 0.00000 0.00000 0.00000
CYEJP_51 CYEJP_51     0 0        0.00000 0.00000 0.00000 0.00000
CYEJP_52 CYEJP_52     0 0        0.00000 0.00000 0.00000 0.00000
CYELU_51 CYELU_51     0 0        0.00000 0.00000 0.00000 0.00000
CYGRC_51 CYGRC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYGRC_52 CYGRC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYHAN_51 CYHAN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYHAN_52 CYHAN_52     0 0        0.00000 0.00000 0.00000 0.00000
CYHSC_51 CYHSC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYHSC_52 CYHSC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYJAC_51 CYJAC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYJAC_52 CYJAC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYJIL_51 CYJIL_51     0 0        0.00000 0.00000 0.00000 0.00000
CYJIR_51 CYJIR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYKAR_51 CYKAR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYKAR_52 CYKAR_52     0 0        0.00000 0.00000 0.00000 0.00000
CYKD__51 CYKD__51     0 0        0.00000 0.00000 0.00000 0.00000
CYKD__52 CYKD__52     0 0        0.00000 0.00000 0.00000 0.00000
CYKHO_51 CYKHO_51     0 0        0.00000 0.00000 0.00000 0.00000
CYLE__51 CYLE__51     0 0        0.00000 0.00000 0.00000 0.00000
CYLOX_51 CYLOX_51     0 0        0.00000 0.00000 0.00000 0.00000
CYLOX_52 CYLOX_52     0 0        0.00000 0.00000 0.00000 0.00000
CYMED_51 CYMED_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMET_51 CYMET_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMOR_51 CYMOR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYMOR_52 CYMOR_52     0 0        0.00000 0.00000 0.00000 0.00000
CYNAC_51 CYNAC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYNA__51 CYNA__51     0 0        0.00000 0.00000 0.00000 0.00000
CYNOS_51 CYNOS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLC_51 CYOLC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLC_52 CYOLC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOLS_51 CYOLS_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOLS_52 CYOLS_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOPJ_51 CYOPJ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYOPJ_52 CYOPJ_52     0 0        0.00000 0.00000 0.00000 0.00000
CYOS__51 CYOS__51     0 0        0.00000 0.00000 0.00000 0.00000
CYPVY_51 CYPVY_51     0 0        0.00000 0.00000 0.00000 0.00000
CYPVY_52 CYPVY_52     0 0        0.00000 0.00000 0.00000 0.00000
CYRIC_51 CYRIC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYRIC_52 CYRIC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYRIV_51 CYRIV_51     0 0        0.00000 0.00000 0.00000 0.00000
CYRIV_52 CYRIV_52     0 0        0.00000 0.00000 0.00000 0.00000
CYROK_51 CYROK_51     0 0        0.00000 0.00000 0.00000 0.00000
CYROK_52 CYROK_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSDC_51 CYSDC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSDC_52 CYSDC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSKN_51 CYSKN_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSKN_52 CYSKN_52     0 0        0.00000 0.00000 0.00000 0.00000
CYSTC_51 CYSTC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYSTC_52 CYSTC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYST__51 CYST__51     0 0        0.00000 0.00000 0.00000 0.00000
CYST__52 CYST__52     0 0        0.00000 0.00000 0.00000 0.00000
CYSVT_51 CYSVT_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTRZ_51 CYTRZ_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTRZ_52 CYTRZ_52     0 0        0.00000 0.00000 0.00000 0.00000
CYTUR_51 CYTUR_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTYC_51 CYTYC_51     0 0        0.00000 0.00000 0.00000 0.00000
CYTYC_52 CYTYC_52     0 0        0.00000 0.00000 0.00000 0.00000
CYUST_51 CYUST_51     0 0        0.00000 0.00000 0.00000 0.00000
CYVER_51 CYVER_51     0 0        0.00000 0.00000 0.00000 0.00000
CYVSE_51 CYVSE_51     0 0        0.00000 0.00000 0.00000 0.00000
CZAMB_51 CZAMB_51     0 2 115.70 26.3190 0.30000 0.00000 0.70669 0.00000 -80.000                                               F
CZAMB_52 CZAMB_52     0 0        0.00000 0.00000 0.00000 0.00000
CZAP__51 CZAP__51     0 0        0.00000 0.00000 0.00000 0.00000
CZAP__52 CZAP__52     0 2 118.50 21.2125 -4.5800 0.00000 -3.8027 0.00000 -80.000                                               F
CZATC_51 CZATC_51     0 0        0.00000 0.00000 0.00000 0.00000
CZATC_52 CZATC_52     0 0        0.00000 0.00000 0.00000 0.00000
CZATC_53 CZATC_53     0 2 119.00 22.8261 -0.9900 0.00000 1.46780 0.00000 -80.000                                               F
CZATR_51 CZATR_51     0 0        0.00000 0.00000 0.00000 0.00000
CZATR_52 CZATR_52     0 2 118.70 16.3817 1.43000 0.00000 -4.3160 0.00000 -80.000                                               F
CZBB__51 CZBB__51     0 0        0.67406 0.16000 0.00000 0.00000
CZBB__52 CZBB__52     0 0        0.00000 0.00000 0.00000 0.00000
CZBIR_51 CZBIR_51     0 0        0.00000 0.00000 0.00000 -0.0100 0.00000 -40.000                                               F
CZBIR_52 CZBIR_52     0 2 117.20 15.7281 -0.4100 0.00000 0.79583 0.00000 -40.000                                               F
CZBR__51 CZBR__51     0 0        0.00000 0.00000 0.00000 0.00000
CZBR__52 CZBR__52     0 2 118.40 26.6152 -6.3300 0.00000 -2.2530 0.00000 -80.000                                               F
CZDA__51 CZDA__51     0 0        4.57544 -0.8600 0.00000 0.00000
CZDA__52 CZDA__52     0 0        0.00000 0.00000 0.00000 0.00000
CZDB1_51 CZDB1_51     0 0        10.0701 1.65000 0.00000 0.00000
CZDB1_52 CZDB1_52     0 0        0.00000 0.00000 0.00000 0.00000
CZDB2_51 CZDB2_51     0 0        3.96266 0.57000 0.00000 0.00000
CZDB2_52 CZDB2_52     0 0        1.37876 0.07000 0.00000 0.00000
CZDI__51 CZDI__51     0 0        6.28102 0.26000 0.00000 0.00000
CZDI__52 CZDI__52     0 0        0.00000 0.00000 0.00000 0.00000
CZDO__51 CZDO__51     0 0        0.00000 0.00000 0.00000 0.00000
CZDO__52 CZDO__52     0 2 116.70 10.8565 -1.5700 0.00000 1.32404 0.00000 -80.000                                               F
CZET__51 CZET__51     0 0        0.00000 0.00000 0.00000 0.00000
CZET__52 CZET__52     0 0        7.56786 1.25000 0.00000 0.00000
CZLIS_51 CZLIS_51     0 0        11.5101 1.95000 0.00000 0.00000
CZLIS_52 CZLIS_52     0 0        0.00000 0.00000 0.00000 0.00000
##ZDE
D1ABS_3  ABILDSKOV    0 0        36.2397 59.7000 0.00000 0.00000
D1ABS_31 ABILDSKOV    0 0        0.00000 0.00000 0.00000 0.00000
D1ADL_3  ADALEN       0 0        49.1897 1.10000 0.00000 0.00000
D1AHA_2  ANHOLT HAVMO 0 0        0.00000 0.00000 -387.19 45.5000                                                               F
D1AND_3  ANDST        0 0        28.9115 0.70000 0.00000 0.00000
D1ASR_1  ASKAER       0 0        0.00000 120.800 0.00000 0.00000
D1ASR_11 ASKAER       0 0        0.00000 117.600 0.00000 0.00000
D1ASR_3  ASKAER       0 0        0.00000 0.00000 0.00000 0.00000
D1BBG_2  HORNS REV 3  0 0        0.00000 119.900 0.00000 0.00000
D1BBG_3  HORNS REV 2  0 0        0.00000 74.8000 0.00000 0.00000
D1BBR_3  BREDEBRO     0 0        4.61780 0.40000 0.00000 0.00000
D1BDK_3  BREDKAER     0 0        0.00000 0.00000 -27.635 1.00000                                                               F
D1BDR_3  BRAMDRUP     0 0        56.3171 1.80000 0.00000 0.00000
D1BED_3  BEDSTED      0 0        0.00000 97.8000 -8.6110 0.10000                                                               F
D1BIL_3  BILSTRUP     0 0        37.1432 96.0000 0.00000 0.00000
D1BJH_3  BJOERNHOLT   0 0        0.00000 93.5000 -42.454 10.4000                                                               F
D1BLV_3  HORNS REV 1  0 0        0.00000 76.3000 0.00000 0.00000
D1BMS_1  BMS          0 0        0.00000 0.00000 0.00000 0.00000
D1DYB_3  DYBVAD       0 0        0.00000 0.00000 -6.6084 0.30000                                                               F
D1EDR_1  ENDRUP       0 0        0.00000 0.00000 0.00000 0.00000
D1EDR_2  ENDRUP       0 0        0.00000 175.500 0.00000 0.00000
D1EDR_3  ENDRUP       0 0        0.00000 108.700 0.00000 0.00000
D1ENB_3               0 0        0.10039 60.7000 0.00000 0.00000
D1EST_3  ESTRUPVEJ    0 0        25.3979 0.70000 0.00000 0.00000
D1FER_1  FERSLEV      0 0        0.00000 321.200 0.00000 0.00000
D1FER_3  FERSLEV      0 0        12.7491 0.30000 0.00000 0.00000
D1FER_31 FERSLEV      0 0        0.00000 0.00000 0.00000 0.00000
D1FGD_1  FRAUGDE      0 0        0.00000 -269.10 0.00000 0.00000
D1FGD_3  FRAUGDE      0 0        2.40929 76.5000 0.00000 0.00000
D1FGV_3  FGV          0 0        0.10039 0.00000 0.00000 0.00000
D1FOU_3  FOULUM       0 0        0.40155 0.40000 0.00000 0.00000
D1FRD_3  FREDENSDAL   0 0        0.00000 0.00000 -2.9037 0.10000                                                               F
D1FRT_3  FROESTRUP    0 0        -13.062 39.7000 0.00000 0.00000
D1FVO_1  FYNSVAERKET  0 2 413.29 0.00000 0.00000 -124.06 -69.584 0.00000 -372.00 180.000 -250.00                               F
D1FVO_3  FYNSVAERKET  0 0        72.9814 5.60000 0.00000 0.00000
D1GAT_1  GAT?         0 0        0.00000 0.00000 0.00000 0.00000
D1GAT_11 GAT?         0 0        0.00000 0.00000 0.00000 0.00000
D1GNK_2               0 0        0.00000 117.400 0.00000 0.00000
D1GRP_3  GRADERUP     0 0        59.5295 42.3000 0.00000 0.00000
D1GRP_31 GRADERUP     0 0        0.00000 0.00000 0.00000 0.00000
D1GST_1               0 0        0.00000 0.00000 0.00000 0.00000
D1GST_11              0 0        0.00000 0.00000 0.00000 0.00000
D1HAK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1HAL_3               0 0        0.00000 0.00000 0.00000 0.00000
D1HAL_31              0 0        0.00000 0.00000 0.00000 0.00000
D1HASV3  HASLE        0 0        79.4062 3.90000 0.00000 0.00000
D1HAT_3  HATTING      0 0        95.2673 4.30000 0.00000 0.00000
D1HER_3  HERNING      0 2 165.50 0.00000 47.4000 -19.124 9.03358 0.00000 -71.100 20.0000 -28.000                               F
D1HIN_3               0 0        0.00000 0.00000 0.00000 0.00000
D1HIN_31              0 0        0.00000 0.00000 0.00000 0.00000
D1HLA_1               0 0        0.00000 0.00000 0.00000 0.00000
D1HLA_11              0 0        0.00000 0.00000 0.00000 0.00000
D1HNB_1  HORNBAEK     0 0        0.00000 96.5000 0.00000 0.00000
D1HNB_3  HORNBAEK     0 0        12.6488 0.50000 0.00000 0.00000
D1HOD_3  HOLSTED      0 0        16.1623 0.80000 0.00000 0.00000
D1HQN_3  HORNING      0 0        33.6297 1.60000 0.00000 0.00000
D1HRA_3  HORNS REV 1  0 0        0.00000 0.00000 -141.67 26.8000                                                               F
D1HRB_3  HORNS REV 2  0 0        0.00000 0.00000 -198.75 33.4000                                                               F
D1HRC_2  HORNS REV 3  0 0        0.00000 0.00000 -399.60 47.1000                                                               F
D1HSKV3  HOESKOV      0 0        54.3094 2.70000 0.00000 0.00000
D1HVO_3  HVORUPGAARD  0 0        0.00000 0.00000 -13.417 0.30000                                                               F
D1HVV_3  HANDVAERKERV 0 0        18.4712 0.50000 0.00000 0.00000
D1IDU_1  IDUMLUND     0 0        0.00000 0.00000 0.00000 0.00000
D1IDU_3  IDUMLUND     0 0        0.00000 0.00000 -42.754 1.90000                                                               F
D1IDU_31 IDUMLUND     0 0        0.00000 0.00000 0.00000 0.00000
D1JLV_1               0 0        0.00000 0.00000 0.00000 0.00000
D1JLV_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KAE_3  KARLSGARDE   0 0        10.0387 0.70000 0.00000 0.00000
D1KAG_1  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000
D1KAG_3  KATBJERG     0 0        0.00000 0.00000 0.00000 0.00000
D1KAS_1  KASSOE       0 2 415.20 0.00000 0.00000 0.00000 141.194                                                               F
D1KAS_3  KASSOE       0 0        0.00000 0.00000 0.00000 0.00000
D1KAU_1               0 0        0.00000 0.00000 0.00000 0.00000
D1KAU_11              0 0        0.00000 0.00000 0.00000 0.00000
D1KBBV3  KAERBYBRO    0 0        0.00000 0.00000 -17.422 0.30000                                                               F
D1KKR_1               0 0        0.00000 0.00000 0.00000 0.00000
D1KKR_11              0 0        0.00000 0.00000 0.00000 0.00000
D1KLF_3  KLIM FJORDHO 0 0        0.00000 52.1000 -68.988 4.10000                                                               F
D1KLY_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KNA_3  KNABBERUP    0 0        64.3481 2.50000 0.00000 0.00000
D1KSH_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KSS_1               0 0        0.00000 0.00000 0.00000 0.00000
D1KSS_11              0 0        0.00000 0.00000 0.00000 0.00000
D1KTA_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KTA_31              0 0        0.00000 0.00000 0.00000 0.00000
D1KTR_3               0 0        0.00000 0.00000 0.00000 0.00000
D1KTR_31              0 0        0.00000 0.00000 0.00000 0.00000
D1KVK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1LAG_1  LANDERUPGAAR 0 0        0.00000 419.500 0.00000 0.00000
D1LAG_3  LANDERUPGAAR 0 0        0.00000 0.00000 0.00000 0.00000
D1LKR_3  LEMKAER      0 0        0.00000 0.00000 -65.984 2.00000                                                               F
D1LOL_3  LOLDRUP      0 0        0.00000 37.6000 -25.633 7.30000                                                               F
D1LYK_3  LYKKEGARD OG 0 0        0.00000 0.00000 -9.5121 1.80000                                                               F
D1MAG_3  MAGSTRUP     0 0        30.7184 0.80000 0.00000 0.00000
D1MAL_1  MALLING      0 0        0.00000 0.00000 0.00000 0.00000
D1MAL_3  MALLING      0 0        27.1046 0.60000 0.00000 0.00000
D1MES_3  MESBALLE     0 0        31.2204 0.90000 0.00000 0.00000
D1MKS_1  STUDSTRUP    0 0        0.00000 0.00000 0.00000 0.00000
D1MKS_3  STUDSTRUP    0 2 165.00 0.00000 0.00000 -270.73 9.49631 -35.200 -361.79 110.000 -230.00                               F
D1MLP_3  MOLLERUP     0 0        20.0774 5.50000 0.00000 0.00000
D1MLU_3  MOSELUND     0 0        5.32052 2.10000 0.00000 0.00000
D1MOSV3  MOSBAEK      0 0        7.83019 0.30000 0.00000 0.00000
D1NOR_3  NORS         0 0        0.00000 57.2000 -13.317 0.30000                                                               F
D1NSP_3  NIBSTRUP     0 0        0.00000 39.5000 -7.9101 0.50000                                                               F
D1NVV_1  VENDSYSSELVA 0 2 413.20 0.00000 0.00000 -170.12 -93.896 -66.000 -400.00 185.000 -290.00                               F
D1NVV_3  VENDSYSSELVA 0 0        0.00000 74.3000 -6.3080 0.30000                                                               F
D1OSQ_3  ODENSE SYDOE 0 0        34.7340 1.70000 0.00000 0.00000
D1PZR_1               0 0        0.00000 0.00000 0.00000 0.00000
D1PZR_11              0 0        0.00000 0.00000 0.00000 0.00000
D1QSG_1               0 0        0.00000 0.00000 0.00000 0.00000
D1QSG_3               0 0        0.00000 0.00000 0.00000 0.00000
D1RAK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1RAM_3  RAMME        0 0        0.00000 0.00000 -54.269 2.50000                                                               F
D1REF_1               0 0        0.00000 0.00000 0.00000 0.00000
D1REF_11              0 0        0.00000 0.00000 0.00000 0.00000
D1REV_1  REVSING      0 0        0.00000 150.800 0.00000 0.00000
D1RIB_3  RIBE         0 0        3.01161 0.30000 0.00000 0.00000
D1ROV_1  ROV?         0 0        0.00000 0.00000 0.00000 0.00000
D1ROV_11 ROV?         0 0        0.00000 0.00000 0.00000 0.00000
D1RSL_3  ROSLEV       0 0        0.00000 68.7000 -37.448 0.80000                                                               F
D1RYT_3  RYTTERGARD   0 0        51.5989 2.00000 0.00000 0.00000
D1SBA_3  STARBAKKE    0 0        17.1662 2.00000 0.00000 0.00000
D1SFE_3  SDR FELDING  0 0        2.81084 0.10000 0.00000 0.00000
D1SHE_3  ENSTEDVAERKE 0 0        61.1358 1.90000 0.00000 0.00000
D1SIN_3  SINDBJERG    0 0        0.00000 68.6000 -16.821 0.50000                                                               F
D1SKA_3  SKANSEN      0 0        11.8456 0.20000 0.00000 0.00000
D1SKH_1               0 0        0.00000 0.00000 0.00000 0.00000
D1SKH_11              0 0        0.00000 0.00000 0.00000 0.00000
D1SQN_3  SQN3         0 0        36.8421 41.8000 0.00000 0.00000
D1STR_3  STRUER       0 0        5.01936 79.8000 0.00000 0.00000
D1STR_31 STRUER       0 0        0.00000 0.00000 0.00000 0.00000
D1STSV3  STOVSTRUP    0 0        0.00000 82.6000 -62.480 2.00000                                                               F
D1SVB_3  SVENBORG     0 0        16.6643 0.30000 0.00000 0.00000
D1SVGV3               0 0        0.00000 38.7000 0.00000 0.00000
D1SVS_1  SKAERBAEKVAE 0 2 413.70 0.00000 0.00000 -51.566 -97.760 -13.700 -93.300 110.000 -330.00                               F
D1SVS_3  SKAERBAEKVAE 0 0        0.00000 0.00000 0.00000 0.00000
D1TAN_3  TANGE        0 0        23.5910 1.50000 0.00000 0.00000
D1TEB_1               0 0        0.00000 0.00000 0.00000 0.00000
D1TEB_3               0 0        0.00000 0.00000 0.00000 0.00000
D1THQ_3  TINGHOEJ     0 0        0.00000 75.5000 -8.6110 0.20000                                                               F
D1THY_3  THYREGOD     0 0        0.00000 0.00000 -2.0025 0.40000                                                               F
D1TJE_1  TJELE        0 0        0.00000 160.300 0.00000 0.00000
D1TJE_3  TJELE        0 2 165.10 0.00000 0.00000 0.00000 31.2694                 31.3595 -160.00                               F
D1TJE_31 TJELE        0 0        0.00000 75.7000 0.00000 0.00000
D1TNK_3               0 0        0.00000 0.00000 0.00000 0.00000
D1TRI_1  TRIGE        0 0        0.00000 0.00000 0.00000 0.00000
D1TRI_2  TRIGE        0 0        0.00000 230.300 0.00000 0.00000
D1TRI_3  TRIGE        0 0        0.00000 94.5000 0.00000 0.00000
D1TSV_3               0 0        0.00000 0.00000 0.00000 0.00000
D1TUP_3               0 0        0.00000 0.00000 0.00000 0.00000
D1UWN_3  UMSPANNW. NO 0 2 167.20 0.00000 0.00000 -20.927 3.96839                 5.00000 -5.0000                               F
D1VER_1               0 0        0.00000 0.00000 0.00000 0.00000
D1VER_11              0 0        0.00000 0.00000 0.00000 0.00000
D1VHA_1  VESTER HASSI 0 0        0.00000 -138.50 0.00000 0.00000
D1VHA_3  VESTER HASSI 0 2 163.20 0.00000 36.9000 -25.432 36.8631                 37.0027 -100.00                               F
D1VID_3  VIDEBAEK     0 0        0.00000 40.8000 -4.1052 0.90000                                                               F
D1VIL_3  VILSTED      0 0        0.00000 0.00000 -20.927 0.50000                                                               F
D1VIU_1               0 0        0.00000 0.00000 0.00000 0.00000
D1VIU_11              0 0        0.00000 0.00000 0.00000 0.00000
D1VKE_3  VESTKRAFT    0 2 165.00 0.00000 0.00000 -181.23 11.7356 -60.000 -373.60 155.000 -245.00                               F
D1ZBQ_3  ZBQ3         0 0        19.9770 40.0000 0.00000 0.00000
D1ZSP_3  ZSP3         0 0        18.9732 56.8000 0.00000 0.00000
D20CA050              0 0        0.00000 0.00000 0.00000 0.00000
D20D0050              0 0        0.00000 0.00000 0.00000 0.00000
D20E1050              0 0        0.00000 0.00000 0.00000 0.00000
D2199050              0 0        0.00000 0.00000 0.00000 0.00000
D2291020              0 0        0.00000 0.00000 0.00000 0.00000
D22B7020              0 0        0.00000 0.00000 0.00000 0.00000
D23B4050              0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 21 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 22 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 23 ALTHEIM      0 0        0.00000 0.00000 0.00000 0.00000
D2AHM 51 ALTHEIM      0 0        4.41703 3.70000 0.00000 0.00000
D2AHM 53 ALTHEIM      0 0        4.41703 1.90000 0.00000 0.00000
D2AHM 56 ALTHEIM      0 0        26.7030 -13.700 0.00000 0.00000
D2AHM 57 ALTHEIM      0 0        11.9460 -2.8000 0.00000 0.00000
D2AHM 58 ALTHEIM      0 0        4.41703 1.90000 0.00000 0.00000
D2ALFS11 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS12 ALFSTEDT     0 0        0.00000 0.00000 0.00000 0.00000
D2ALFS51 ALFSTEDT     0 0        -204.00 -62.100 0.00000 0.00000
D2ALFS52 ALFSTEDT     0 0        2.20852 -31.000 0.00000 0.00000
D2ALGE11 ALGERMISSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2ALGE53 ALGERMISSEN  0 0        23.4906 -8.3000 0.00000 0.00000
D2ALGE54 ALGERMISSEN  0 0        23.4906 -10.500 0.00000 0.00000
D2AS  11 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000
D2AS  12 ASCHAFFENBUR 0 0        0.00000 0.00000 0.00000 0.00000
D2AS  51 ASCHAFFENBUR 0 0        50.2940 -8.5000 0.00000 0.00000
D2AS  52 ASCHAFFENBUR 0 0        50.2940 -5.1000 0.00000 0.00000
D2ASSL11 ASSLAR       0 0        31.8227 12.1000 0.00000 0.00000
D2ASSL51 ASSLAR       0 0        -15.455 -4.0000 0.00000 0.00000
D2ASSL52 ASSLAR       0 0        63.0431 -11.400 0.00000 0.00000
D2AUDO21 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO22 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO23 AUDORF       0 0        0.00000 0.00000 0.00000 0.00000
D2AUDO51 AUDORF       0 0        -89.340 -38.100 0.00000 0.00000 0.00000 -83.000 46.8000 -74.400                               F
D2AUDO52 AUDORF       0 0        -89.340 -51.900 0.10000 93.1000                                                               F
D2AUDS11 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS14 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS23 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2AUDS51 AUDORF SUED  0 0        0.00000 0.00000 0.00000 0.00000
D2BA-N51 BA-N         0 0        100.889 -9.0000 0.00000 0.00000
D2BA-N52 BA-N         0 0        47.2823 -14.800 0.00000 0.00000
D2BDOR11 BROKDORF     0 0        0.00000 0.00000 0.00000 0.00000
D2BDOR1A BROKDORF     0 2 405.79 0.00000 0.00000 -1378.8 486.922 0.00000 -1480.0 635.000 -688.09                               F
D2BDOR21 BROKDORF     0 0        1.40542 0.30000 0.00000 0.00000
D2BECH11 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH12 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH13 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH21 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH22 BECHTERDISS  0 0        0.00000 0.00000 0.00000 0.00000
D2BECH51 BECHTERDISS  0 0        51.1974 -25.600 0.00000 0.00000
D2BEHS11 BERGSHAUSEN  0 0        7.52903 -2.9000 0.00000 0.00000
D2BEHS12 BERGSHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2BEHS51 BERGSHAUSEN  0 0        13.4519 -26.400 0.00000 0.00000
D2BEHS52 BERGSHAUSEN  0 0        34.8344 -16.200 0.00000 0.00000
D2BIOS21 BIELEFELF OS 0 0        0.00000 0.00000 0.00000 0.00000
D2BIOS22 BIELEFELF OS 0 0        0.00000 0.00000 0.00000 0.00000
D2BIOS51 BIELEFELF OS 0 0        8.93445 7.70000 0.00000 0.00000
D2BIOS52 BIELEFELF OS 0 0        8.93445 7.70000 0.00000 0.00000
D2BLOC22 BLOCKLAND    0 0        109.020 -44.100 0.00000 0.00000
D2BORK11 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000
D2BORK12 BORKEN       0 0        0.00000 0.00000 0.00000 0.00000
D2BORK13 BORKEN       0 0        3.71432 3.30000 0.00000 0.00000
D2BORK51 BORKEN       0 0        20.8805 17.6000 0.00000 0.00000
D2BORK52 BORKEN       0 0        20.8805 -7.5000 0.00000 0.00000
D2BRAN22 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000
D2BRAN23 BRAUNSCHWEIG 0 0        0.00000 0.00000 0.00000 0.00000
D2BRAN51 BRAUNSCHWEIG 0 0        17.8689 -4.6000 0.00000 0.00000
D2BRAN52 BRAUNSCHWEIG 0 0        35.6374 24.2000 0.00000 0.00000
D2BRAN54 BRAUNSCHWEIG 0 0        39.7533 -26.200 0.00000 0.00000
D2BRF 17 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRF 19 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRF 21 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRF 22 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRF 59 BERGRHEINFEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW11 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW12 BERGRHEIN. W 0 2 409.60 0.00000 0.00000 0.70000 210.563 4.00000 -4.0000 210.563 -324.00                               F
D2BRFW13 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW51 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000
D2BRFW52 BERGRHEIN. W 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN21 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BRUN51 BRUNSBUETTEL 0 0        9.93832 8.80000 0.00000 0.00000
D2BRUN59 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKD8A BUTTEL_HWIN2 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKD8B BUTTEL_HWIN2 0 2 316.10 0.00000 0.00000 -273.35 203.575 11.0000 -702.00 420.000 -340.00                               F
D2BUKE2A BUTTEL_HWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKE2B BUTTEL_HWIN1 0 2 244.89 0.00000 0.00000 -526.65 148.238 20.0000 -583.00 270.000 -253.80                               F
D2BUKZ8A BUTTEL_SWIN1 0 0        0.00000 0.00000 0.00000 0.00000
D2BUKZ8B BUTTEL_SWIN1 0 2 332.00 0.00000 0.00000 -794.01 185.656 15.0000 -874.00 431.500 -345.39                               F
D2BUTL11 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000
D2BUTL12 BUETTEL      0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO23 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO24 CLOPPENBURG  0 0        0.00000 0.00000 0.00000 0.00000
D2CLPO51 CLOPPENBURG  0 0        -61.122 7.00000 0.00000 0.00000
D2CLPO52 CLOPPENBURG  0 0        -61.122 -0.7000 0.00000 0.00000
D2CONN11 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN12 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN21 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN22 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN23 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN24 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN25 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN26 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONN52 CONNEFORDE   0 0        -88.741 -24.700 0.00000 0.00000
D2CONN58 CONNEFORDE   0 0        0.00000 0.00000 0.00000 0.00000
D2CONO11 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO13 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO19 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO28 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2CONO59 CONNEFORDE O 0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL11 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL12 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL13 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL14 DIELE        0 0        0.00000 0.00000 0.00000 0.00000
D2DIEL51 DIELE        0 0        -138.30 5.80000 0.00000 0.00000
D2DIKE2A BORWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000
D2DIKE2B BORWIN ALPHA 0 2 213.30 0.00000 0.00000 -371.47 -1.6635 22.0000 -400.00 150.000 -198.80                               F
D2DIKZ8A BORWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000
D2DIKZ8B BORWIN BETA  0 2 319.89 0.00000 0.00000 -720.90 105.050 28.0000 -803.00 416.200 -318.79                               F
D2DILL11 DILLENBURG   0 0        0.00000 0.00000 0.00000 0.00000
D2DILL52 DILLENBURG   0 0        66.0547 -3.4000 0.00000 0.00000
D2DIPP12 DIPPERZ      0 0        0.00000 0.00000 0.00000 0.00000
D2DIPP51 DIPPERZ      0 0        0.50194 2.80000 0.00000 0.00000
D2DIPP52 DIPPERZ      0 0        0.50194 0.30000 0.00000 0.00000
D2DOEH21 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH22 DOERNIGHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D2DOEH52 DOERNIGHEIM  0 0        48.5873 -20.000 0.00000 0.00000
D2DOEH53 DOERNIGHEIM  0 0        48.5873 -20.000 0.00000 0.00000
D2DOEW11 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2DOEW14 DOERPEN WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL11 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL12 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL13 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL21 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL22 DOLLERN      0 0        0.00000 0.00000 0.00000 0.00000
D2DOLL51 DOLLERN      0 0        -66.805 -19.100 0.00000 0.00000
D2DOLL52 DOLLERN      0 0        -66.805 -37.600 0.00000 0.00000
D2DORT51              0 0        5.82245 0.30000 0.00000 0.00000
D2DWKD1A DOLWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKD1B DOLWIN GAMMA 0 2 423.10 0.00000 0.00000 -686.87 -82.097 10.0000 -850.00 291.000 -352.00                               F
D2DWKE1A DOLWIN ALPHA 0 0        0.00000 0.00000 0.00000 0.00000
D2DWKE1B DOLWIN ALPHA 0 2 374.29 0.00000 0.00000 -656.84 -0.1812 18.0000 -767.00 261.000 -296.00                               F
D2DWKZ1A DOLWIN BETA  0 0        0.00000 0.00000 0.00000 0.00000
D2DWKZ1B DOLWIN BETA  0 2 394.79 0.00000 0.00000 -821.03 -49.850 10.0000 -878.00 291.000 -352.00                               F
D2EICK11 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000
D2EICK12 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000
D2EICK18 EICKUM       0 0        0.00000 0.00000 0.00000 0.00000
D2EICK51 EICKUM       0 0        81.0124 -12.700 0.00000 0.00000
D2EICK52 EICKUM       0 0        44.2707 3.30000 0.00000 0.00000
D2EICK53 EICKUM       0 0        44.2707 0.10000 0.00000 0.00000
D2ELSE11 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000
D2ELSE12 ELSEN        0 0        0.00000 0.00000 0.00000 0.00000
D2ELSE51 ELSEN        0 0        -13.560 1.40000 0.00000 0.00000
D2ELSE52 ELSEN        0 0        -27.121 -0.5000 0.00000 0.00000
D2ELSE54 ELSEN        0 0        -13.560 1.40000 0.00000 0.00000
D2ELT 12 ELTMANN      0 0        0.00000 0.00000 0.00000 0.00000
D2ELT 51 ELTMANN      0 0        31.6219 14.0000 0.00000 0.00000
D2ELT 52 ELTMANN      0 0        31.6219 -5.2000 0.00000 0.00000
D2ELWE11 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000
D2ELWE12 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000
D2ELWE13 ELSFLETH WES 0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB21 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB22 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB31 EMDEN        0 0        0.00000 0.00000 0.00000 0.00000
D2EMDB51 EMDEN        0 0        -142.58 -71.000 0.00000 0.00000
D2EMDB52 EMDEN        0 0        -142.58 -56.800 0.00000 0.00000
D2EMDE21 EMDEN        0 0        0.00000 0.00000 0.30000 1.40000 0.30000 -470.00 180.000 -432.00                               F
D2EMOS11 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS28 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EMOS29 EMDEN OST    0 0        0.00000 0.00000 0.00000 0.00000
D2EOKE8A BORWIN GAMMA 0 0        0.00000 0.00000 0.00000 0.00000
D2EOKE8B BORWIN GAMMA 0 2 343.70 0.00000 0.00000 -821.03 4.45695 10.0000 -850.00 291.000 -352.00                               F
D2ERZH21 ERZHAUSEN    0 2 237.39 0.00000 0.00000 0.10000 20.9347 125.000 -125.00 141.600 -120.00                               F
D2ERZH22 ERZHAUSEN    0 2 237.89 0.00000 0.00000 -16.421 10.3070 125.000 -125.00 135.700 -116.00                               F
D2ETZ 11 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000
D2ETZ 12 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000
D2ETZ 21 ETZENRICHT   0 0        0.00000 0.00000 0.00000 0.00000
D2ETZ 51 ETZENRICHT   0 0        44.7727 -7.0000 0.00000 0.00000
D2ETZ 52 ETZENRICHT   0 0        44.7727 -7.0000 0.00000 0.00000
D2ETZ 53 ETZENRICHT   0 0        44.7727 -7.0000 0.00000 0.00000
D2ETZ 54 ETZENRICHT   0 0        44.7727 -7.0000 0.00000 0.00000
D2FARG11 FARGE        0 0        0.00000 0.00000 0.40000 5.10000 0.40000 -180.00 90.0000 -210.00                               F
D2FARG12 FARGE        0 0        0.00000 0.00000 0.00000 0.00000
D2FARG51 FARGE        0 0        -44.869 -17.000 -0.3004 -3.5000 0.00000 -180.00 90.0000 -210.00                               F
D2FARG52 FARGE        0 0        -44.869 -15.800 0.00000 0.00000
D2FARG59 FARGE        0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD11              0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD12              0 0        0.00000 0.00000 0.00000 0.00000
D2FEDD21              0 0        0.00000 0.00000 0.00000 0.00000
D2FG  11 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000
D2FG  12 FOEHRING     0 0        202.681 54.6000 0.00000 0.00000
D2FG  19 FOEHRING     0 0        0.00000 0.00000 0.00000 0.00000
D2FLEN21 FLENSBURG    0 0        0.00000 0.00000 0.00000 0.00000
D2FLEN22 FLENSBURG    0 0        0.00000 0.00000 0.00000 0.00000
D2FRAM52 FRANKFURT MI 0 0        9.63716 -3.2000 0.00000 0.00000
D2FRAM59 FRANKFURT MI 0 0        117.955 17.5000 0.00000 0.00000
D2FRAN21 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN22 FRANKFURT    0 0        0.00000 0.00000 0.00000 0.00000
D2FRAN51 FRANKFURT    0 0        78.6031 -13.100 0.00000 0.00000
D2FRAN52 FRANKFURT    0 0        96.9739 -21.600 0.00000 0.00000
D2FRSW11 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000
D2FRSW12 FRANKFURT SW 0 0        0.00000 0.00000 0.00000 0.00000
D2FRSW51 FRANKFURT SW 0 0        183.809 19.7000 0.00000 0.00000
D2GANK12 GANDERKESEE  0 0        0.00000 0.00000 0.20000 117.100                                                               F
D2GANK51 GANDERKESEE  0 0        -34.200 3.90000 0.00000 0.00000
D2GEB 51 GEBERSDORF   0 0        99.4836 5.60000 0.00000 0.00000
D2GEB 52 GEBERSDORF   0 0        99.4836 -6.7000 0.00000 0.00000
D2GEB 5A GEBERSDORF   0 0        0.00000 0.00000 0.20000 0.80000 3.00000 -395.00 191.100 -353.60                               F
D2GEB 5B GEBERSDORF   0 0        0.00000 0.00000 0.20000 0.60000 0.20000 -395.00 192.000 -354.00                               F
D2GEB 5C GEBERSDORF   0 0        0.00000 0.00000 0.00000 0.10000 0.00000 -65.000 33.6000 -54.000                               F
D2GIEN11 GIESSEN NORD 0 0        0.00000 0.00000 0.20000 113.400                                                               F
D2GIEN12 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN13 GIESSEN NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2GIEN51 GIESSEN NORD 0 0        77.4988 -25.000 0.00000 0.00000
D2GIEN52 GIESSEN NORD 0 0        77.4988 -25.800 0.00000 0.00000
D2GKRO11 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO12 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO1B GKRO STAU 4  0 0        0.00000 0.00000 0.30000 0.80000 0.30000 -780.00 372.000 -684.00                               F
D2GKRO1C GKRO STAU 5  0 0        0.00000 0.00000 0.20000 1.00000 0.20000 -687.00 312.000 -660.00                               F
D2GKRO21 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO22 GROSSKROTZB  0 0        0.00000 0.00000 0.00000 0.00000
D2GKRO51 GROSSKROTZB  0 0        30.8188 0.50000 0.00000 0.00000
D2GKRO52 GROSSKROTZB  0 0        30.8188 -3.0000 0.00000 0.00000
D2GLEI21 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GLEI22 GLEIDINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GLEI52 GLEIDINGEN   0 0        47.3827 -15.700 0.00000 0.00000
D2GLEI54 GLEIDINGEN   0 0        23.6914 -10.600 0.00000 0.00000
D2GODE21 GODENAU      0 0        0.00000 0.00000 0.00000 0.00000
D2GODE51 GODENAU      0 0        50.9966 -13.800 0.00000 0.00000
D2GODE52 GODENAU      0 0        50.9966 -11.500 0.00000 0.00000
D2GOET21 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GOET22 GOETTINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D2GOET51 GOETTINGEN   0 0        27.0042 -13.400 0.00000 0.00000
D2GOET52 GOETTINGEN   0 0        27.0042 -13.400 0.00000 0.00000
D2GOEZ21 GOETZDORF    0 0        131.908 50.7000 0.00000 0.00000
D2GOEZ22 GOETZDORF    0 0        263.717 96.7000 0.00000 0.00000
D2GR  11 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000
D2GR  12 GRAFENRHEINF 0 0        0.00000 0.00000 0.00000 0.00000
D2GR  1B GRAFENRHEINF 0 0        0.00000 0.00000 0.40000 1.50000 0.40000 0.00000 1.50000 0.00000                               F
D2GR  51 GRAFENRHEINF 0 0        16.3631 5.40000 0.00000 0.00000
D2GROH11 GROHNDE      0 0        -0.1994 0.00000 0.00000 0.00000
D2GROH12 GROHNDE      0 0        0.20077 0.00000 0.00000 0.00000
D2GROH1A GROHNDE      0 2 416.10 0.00000 0.00000 -1292.5 169.300 0.00000 -1587.0 169.300 -1092.0                               F
D2GROH51 GROHNDE      0 0        -0.2991 5.30000 0.00000 0.00000
D2GROH52 GROHNDE      0 0        -0.2991 0.70000 0.00000 0.00000
D2HALL21 HALLENDORF   0 0        49.5912 -4.1000 0.00000 0.00000
D2HAMN21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2HAMN22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D2HAMN52 HAMBURG NORD 0 0        103.800 -11.000 0.00000 0.00000
D2HAND11 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND12 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND14 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND15 FL.HANDEWITT 0 0        0.00000 0.00000 0.00000 0.00000
D2HAND51 FL.HANDEWITT 0 0        -88.542 -1.5000 0.00000 0.00000
D2HAND52 FL.HANDEWITT 0 0        -276.89 -63.900 0.00000 0.00000
D2HAND54 FL.HANDEWITT 0 0        -88.542 -28.100 0.00000 0.00000
D2HANW21 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000
D2HANW22 HANNOVER WES 0 0        0.00000 0.00000 0.00000 0.00000
D2HANW51 HANNOVER WES 0 0        38.2474 -19.600 0.00000 0.00000
D2HANW52 HANNOVER WES 0 0        38.2474 -19.800 0.00000 0.00000
D2HARD21 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD22 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD23 HARDEGSEN    0 0        0.00000 0.00000 0.00000 0.00000
D2HARD52 HARDEGSEN    0 0        36.1393 -31.000 0.00000 0.00000
D2HARD53 HARDEGSEN    0 0        36.1393 -17.400 0.00000 0.00000
D2HARD55 HARDEGSEN    0 0        27.7068 -0.3000 0.00000 0.00000
D2HATT11 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HATT12 HATTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HATT51 HATTORF      0 0        -35.895 -16.600 0.00000 0.00000
D2HATT52 HATTORF      0 0        -35.895 -16.600 0.00000 0.00000
D2HEIW11 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW12 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW13 HEIDE WEST   0 0        0.00000 0.00000 0.00000 0.00000
D2HEIW51 HEIDE WEST   0 0        -183.66 -7.2000 0.00000 0.00000
D2HEIW52 HEIDE WEST   0 0        -183.66 15.5000 0.00000 0.00000
D2HEIW53 HEIDE WEST   0 0        -183.66 -8.8000 0.00000 0.00000
D2HELM11 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000
D2HELM12 HELMSTEDT    0 0        0.00000 0.00000 0.00000 0.00000
D2HELM19 HELMSTEDT    0 0        0.00000 0.00000 0.50000 1.50000 0.50000 -410.00 192.000 -360.00                               F
D2HELM51 HELMSTEDT    0 0        4.91897 -23.800 0.00000 0.00000
D2HELM52 HELMSTEDT    0 0        -31.508 -0.5000 0.00000 0.00000
D2HELM53 HELMSTEDT    0 0        -31.508 -3.6000 0.00000 0.00000
D2HEYD11 HEYDEN       0 0        0.00000 0.00000 0.50000 1.30000 0.50000 -950.00 420.000 -852.00                               F
D2HUNT21 HUNTORF      0 0        0.00000 0.00000 0.20000 1.00000 72.0000 -340.00 156.000 -300.00                               F
D2HUNT22 HUNTORF      0 0        0.00000 0.00000 0.00000 0.00000
D2HWBC19 HERRENWYK BC 0 0        0.00000 0.00000 0.00000 0.00000
D2HWKR1D HERRENWYK BC 0 0        0.00000 0.00000 0.00000 0.00000 640.000 -620.00                                               F
D2HWYK11 HERRENWYK    0 0        0.00000 0.00000 0.00000 0.00000
D2HWYK52 HERRENWYK    0 0        9.73755 1.60000 0.00000 0.00000
D2IN  21 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D2IN  22 INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000
D2IN  2A INGOLSTADT   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 222.000 -420.00                               F
D2IN  51 INGOLSTADT   0 0        121.067 -54.400 0.00000 0.00000
D2IN  52 INGOLSTADT   0 0        89.3445 -36.500 0.00000 0.00000
D2INHA21 INHAUSEN     0 0        20.5793 8.90000 0.00000 0.00000
D2IRS 11 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 12 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 1A IRSCHING     0 2 411.39 0.00000 0.00000 -560.09 41.3559 0.00000 -610.00 359.299 -514.20                               F
D2IRS 1B IRSCHING     0 2 411.39 -299.13 0.00000 0.00000 41.3559 0.00000 -350.00 210.000 -351.60                               F
D2IRS 1C IRSCHING     0 2 411.39 0.00000 0.00000 0.00000 41.3559 0.00000 -700.00 420.000 -660.00                               F
D2IRS 1E IRSCHING     0 0        0.00000 0.00000 0.20000 0.60000 0.20000 -500.00 240.000 -504.00                               F
D2IRS 29 IRSCHING     0 0        0.00000 0.00000 0.00000 0.00000
D2IRS 52 IRSCHING     0 0        111.229 -10.400 0.00000 0.00000
D2IRS 54 IRSCHING     0 0        40.6567 -7.2000 0.00000 0.00000
D2IS  11 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  13 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  15 ISAR         0 2 408.79 0.00000 0.00000 -740.44 -73.933 0.00000 -812.50 315.799 -457.79                               F
D2IS  16 ISAR         0 2 408.70 0.00000 0.00000 -676.84 271.635 0.00000 -812.50 324.759 -457.79                               F
D2IS  17 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2IS  18 ISAR         0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW21 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW22 ITZEHOE WEST 0 0        0.00000 0.00000 0.00000 0.00000
D2ITZW52 ITZEHOE WEST 0 0        -65.609 0.50000 0.00000 0.00000
D2ITZW53 ITZEHOE WEST 0 0        -15.355 -8.6000 0.00000 0.00000 0.00000 -83.000 46.8000 -74.400                               F
D2ITZW54 ITZEHOE WEST 0 0        -43.972 -3.0000 0.00000 0.00000
D2JARD11 JARDELUND    0 0        -10.669 0.00000 0.00000 0.00000
D2JARD12 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000
D2JARD13 JARDELUND    0 0        0.00000 0.00000 0.00000 0.00000
D2JARD1A JARDELUND    0 0        0.00000 0.00000 -37.047 -9.6000 11.0000 -83.000 30.0000 -30.000                               F
D2JARD51 JARDELUND    0 0        -52.946 -22.800 0.00000 0.00000
D2JARD52 JARDELUND    0 0        -52.946 -22.800 0.00000 0.00000
D2KARB11 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KARB12 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KARB51 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KARB52 KARBEN       0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 25 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 27 KUEHTAI      0 0        0.00000 0.00000 0.00000 0.00000
D2KHT 2A KUEHTAI KW1  0 0        0.00000 0.00000 0.10000 0.20000 125.000 -176.00 144.000 -144.00                               F
D2KHT 2B KUEHTAI KW2  0 0        0.00000 0.00000 0.10000 0.20000 125.000 -176.00 144.000 -144.00                               F
D2KIES21 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000
D2KIES22 KIEL SUED    0 0        0.00000 0.00000 0.00000 0.00000
D2KIES51 KIEL SUED    0 0        -95.621 -78.900 0.00000 0.00000
D2KIES52 KIEL SUED    0 0        -1.0968 -68.500 0.00000 0.00000
D2KIEW21 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000
D2KIEW22 KIEL WEST    0 0        0.00000 0.00000 0.00000 0.00000
D2KIEW51 KIEL WEST    0 0        -11.367 1.10000 0.00000 0.00000
D2KILS11 KLEIN ILSEDE 0 0        0.00000 0.00000 0.00000 0.00000
D2KILS51 KLEIN ILSEDE 0 0        19.5754 -1.9000 0.00000 0.00000
D2KILS52 KLEIN ILSEDE 0 0        19.5754 3.80000 0.00000 0.00000
D2KILS53 KLEIN ILSEDE 0 0        39.0506 18.2000 0.00000 0.00000
D2KR  21 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000
D2KR  22 KRUEN        0 0        0.00000 0.00000 0.00000 0.00000
D2KR  51 KRUEN        0 0        32.4251 -15.900 0.00000 0.00000
D2KRI 11 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000
D2KRI 12 KRIEGENBRUNN 0 0        0.00000 0.00000 0.00000 0.00000
D2KRI 51 KRIEGENBRUNN 0 0        109.723 -46.900 0.00000 0.00000
D2KRI 52 KRIEGENBRUNN 0 0        109.723 -27.000 0.00000 0.00000
D2KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D2KRUE52 KRUEMMEL     0 0        36.4405 -11.500 0.00000 0.00000
D2KUMM12 KUMMERFELD   0 0        0.00000 0.00000 0.00000 0.00000
D2KUMM51 KUMMERFELD   0 0        86.3329 4.50000 0.00000 0.00000
D2KUMM53 KUMMERFELD   0 0        85.1282 5.70000 0.00000 0.00000
D2LAGE21 LAGE         0 0        0.00000 0.00000 0.00000 0.00000
D2LAGE51 LAGE         0 0        16.2627 2.20000 0.00000 0.00000
D2LAGE52 LAGE         0 0        16.2627 4.30000 0.00000 0.00000
D2LAND11 LANDESBERGEN 0 0        0.00000 0.00000 0.40000 0.90000 0.40000 -640.00 240.000 -474.00                               F
D2LAND12 LANDESBERGEN 0 0        0.00000 0.00000 0.50000 -358.89                                                               F
D2LAND21 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2LAND22 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2LAND62 LANDESBERGEN 0 0        0.00000 0.00000 0.00000 0.10000 40.0000 -70.000 36.0000 -70.800                               F
D2LBEC21 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000
D2LBEC22 LUEBECK      0 0        0.00000 0.00000 0.00000 0.00000
D2LBEC51 LUEBECK      0 0        36.0389 -25.000 0.00000 0.00000
D2LBEC52 LUEBECK      0 0        117.754 -96.400 0.00000 0.00000
D2LEHR21 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR22 LEHRTE       0 0        0.00000 0.00000 0.00000 0.00000
D2LEHR51 LEHRTE       0 0        -2.3930 8.50000 0.00000 0.00000
D2LEHR52 LEHRTE       0 0        11.3438 -15.800 0.00000 0.00000
D2LU  21 LUDERSHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D2LU  51 LUDERSHEIM   0 0        -11.467 0.00000 0.00000 0.00000
D2LU  52 LUDERSHEIM   0 0        131.808 36.3000 0.00000 0.00000
D2LUEN11 LUENEBURG    0 0        0.00000 0.00000 0.00000 0.00000
D2LUEN52 LUENEBURG    0 0        -8.6747 0.10000 0.00000 0.00000
D2LUEN53 LUENEBURG    0 0        -8.6747 0.00000 0.00000 0.00000
D2MAAD21 MAADE        0 0        0.00000 0.00000 0.00000 0.00000
D2MAAD22 MAADE        0 0        0.00000 0.00000 0.00000 0.00000
D2MAKW12 MAADE        0 0        0.00000 0.00000 0.30000 0.10000 0.30000 -918.00 320.398 -961.20                               F
D2MBG 28 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D2MBG 29 MARIENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D2MBG 51 MARIENBERG   0 0        43.1664 -17.200 0.00000 0.00000
D2MBG 53 MARIENBERG   0 0        43.1664 -18.400 0.00000 0.00000
D2MEB 51 MEB          0 0        -9.9709 -0.1000 0.00000 0.00000
D2MEB 52 MEB          0 0        -9.9709 -0.2000 0.00000 0.00000
D2MECK11 MECKLAR      0 0        0.00000 0.00000 0.20000 113.000                                                               F
D2MECK12 MECKLAR      0 0        0.00000 0.00000 0.20000 113.000                                                               F
D2MECK13 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MECK51 MECKLAR      0 0        5.62167 -1.8000 0.00000 0.00000
D2MECK52 MECKLAR      0 0        -4.1878 -19.100 0.00000 0.00000
D2MECK58 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MECK59 MECKLAR      0 0        0.00000 0.00000 0.00000 0.00000
D2MEHR21 MEHRUM       0 0        41.0583 -0.9000 0.00000 0.00000
D2MEHR22 MEHRUM       0 0        41.0583 2.00000 0.00000 0.00000
D2MEHR2A MEHRUM       0 0        0.00000 0.00000 0.40000 2.50000 0.40000 -800.00 372.000 -732.00                               F
D2MEIS21 MEISSEN      0 0        0.00000 0.00000 0.00000 0.00000
D2MEIS51 MEISSEN      0 0        49.2901 -1.8000 0.00000 0.00000
D2MEIS52 MEISSEN      0 0        49.2901 1.80000 0.00000 0.00000
D2MH  11 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000
D2MH  51 MECHLENREUTH 0 0        0.00000 0.00000 0.00000 0.00000
D2MUEN51 MUEN         0 0        8.83406 0.90000 0.00000 0.00000
D2MUEN52 MUEN         0 0        8.83406 -1.9000 0.00000 0.00000
D2MUEN53 MUEN         0 0        8.83406 -1.9000 0.00000 0.00000
D2MUEN54 MUEN         0 0        8.83406 0.90000 0.00000 0.00000
D2MZ  12 MENZING      0 0        153.291 24.1000 0.00000 0.00000
D2NFI 21 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000
D2NFI 22 NEUFINSING   0 0        0.00000 0.00000 0.00000 0.00000
D2NFI 51 NEUFINSING   0 0        109.422 -55.700 0.00000 0.00000
D2NFI 52 NEUFINSING   0 0        109.422 -46.400 0.00000 0.00000
D2NLAN11 NIEDERLANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D2NLAN51 NIEDERLANGEN 0 0        -94.225 14.3000 0.00000 0.00000
D2NORG2B INHAUSEN NOR 0 0        0.00000 0.00000 -86.110 -18.400 4.00000 -111.00 30.0000 -30.000                               F
D2NVLD11 NIEDERVIELAN 0 0        55.3133 8.20000 0.00000 0.00000
D2NVLD12 NIEDERVIELAN 0 0        27.7068 0.70000 0.00000 0.00000
D2OBA 11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 13 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 22 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 2G OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBA 51 OBERBACHERN  0 0        50.2940 -16.100 0.00000 0.00000
D2OBA 53 OBERBACHERN  0 0        50.2940 -16.600 0.00000 0.00000
D2OBA 56 OBERBACHERN  0 0        50.2940 -16.600 0.00000 0.00000
D2OBA 57 OBERBACHERN  0 0        50.2940 -16.100 0.00000 0.00000
D2OBMZ11 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBMZ12 OBERBACHERN  0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 21 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 22 OBERBRUNN    0 0        0.00000 0.00000 0.00000 0.00000
D2OBR 51 OBERBRUNN    0 0        32.9269 13.4000 0.00000 0.00000
D2OBR 52 OBERBRUNN    0 0        32.9269 1.80000 0.00000 0.00000
D2OBR 53 OBERBRUNN    0 0        32.9269 1.80000 0.00000 0.00000
D2OBR 54 OBERBRUNN    0 0        32.9269 13.4000 0.00000 0.00000
D2OD  12 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000
D2OD  51 OBERHAID     0 0        0.00000 0.00000 0.00000 0.00000
D2OH  11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OH  12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OH  21 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OH  22 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OHFG11 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OHFG12 OTTENHOFEN   0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS11 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS12 OHLENSEELEN  0 0        0.00000 0.00000 0.00000 0.00000
D2OHLS51 OHLENSEELEN  0 0        -88.043 -40.600 0.00000 0.00000
D2OHLS52 OHLENSEELEN  0 0        -88.043 -39.300 0.00000 0.00000
D2OVEN11 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2OVEN13 OVENSTAEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2PI  21 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000
D2PI  22 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000
D2PI  51 PIRACH       0 0        84.6264 36.4000 0.00000 0.00000
D2PI  52 PIRACH       0 0        0.00000 0.00000 0.00000 0.00000
D2PI  53 PIRACH       0 0        84.6264 25.4000 0.00000 0.00000
D2PI  54 PIRACH       0 0        84.6264 31.0000 0.00000 0.00000
D2PLA 11 PLATTLING    0 0        0.00000 0.00000 0.00000 0.00000
D2PLA 51 PLATTLING    0 0        91.5530 -12.500 0.00000 0.00000
D2PLA 52 PLATTLING    0 0        -7.3785 0.00000 0.00000 0.00000
D2PT  12 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  13 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  21 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  22 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  59 PLEINTING    0 0        0.00000 0.00000 0.00000 0.00000
D2PT  5M PLEINTING    0 0        35.3362 -16.400 0.00000 0.00000
D2PT  5N PLEINTING    0 0        35.3362 -11.300 0.00000 0.00000
D2RAI 11 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 12 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 21 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 23 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 51 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RAI 59 RAITERSAICH  0 0        0.00000 0.00000 0.00000 0.00000
D2RE  21 REGENSBURG   0 0        0.00000 0.00000 0.00000 0.00000
D2RE  51 REGENSBURG   0 0        170.256 -37.700 0.00000 0.00000
D2RE  52 REGENSBURG   0 0        61.4369 -32.900 0.00000 0.00000
D2RED 11 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000
D2RED 12 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000
D2RED 13 REDWITZ      0 0        0.00000 0.00000 0.00000 0.00000
D2RED 51 REDWITZ      0 0        85.4294 -4.2000 0.00000 0.00000
D2RED 52 REDWITZ      0 0        85.4294 4.80000 0.00000 0.00000
D2RHED11 RHEDE        0 0        0.00000 0.00000 -59.075 -2.1000 1.00000 -92.000 30.0000 -30.000                               F
D2RIFF3A EMDEN-RIFF   0 0        0.00000 0.00000 0.10000 51.4000                                                               F
D2RIFF3B EMDEN-RIFF   0 2 157.10 0.00000 0.00000 -97.124 40.2840 3.00000 -115.00 42.0000 -42.000                               F
D2SANO11 SANDERS. OST 0 0        29.3131 -0.1000 0.00000 0.00000
D2SD  12 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000
D2SD  21 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000
D2SD  22 SCHWANDORF   0 0        0.00000 0.00000 0.00000 0.00000
D2SD  51 SCHWANDORF   0 0        62.8423 -28.200 0.00000 0.00000
D2SD  52 SCHWANDORF   0 0        62.8423 -19.400 0.00000 0.00000
D2SD-N13              0 0        0.00000 0.00000 0.00000 0.00000
D2SDON11 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000
D2SDON12 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000
D2SDON13 SUEDERDONN   0 0        0.00000 0.00000 0.00000 0.00000
D2SDON51 SUEDERDONN   0 0        -157.44 -39.000 0.00000 0.00000
D2SDON52 SUEDERDONN   0 0        -157.44 19.0000 0.00000 0.00000
D2SFT 21 SCHWEINFURT  0 0        0.00000 0.00000 0.00000 0.00000
D2SFT_51              0 0        41.0583 -13.900 0.00000 0.00000
D2SHUW11              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW12              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW13              0 0        0.00000 0.00000 0.00000 0.00000
D2SHUW51              0 0        0.20077 0.00000 0.00000 0.00000
D2SHUW52              0 0        0.20077 0.00000 0.00000 0.00000
D2SI  23 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000
D2SI  24 SIMBACH      0 0        0.00000 0.00000 0.00000 0.00000
D2SI-N51 SIMBACH NEU  0 0        35.6374 1.70000 0.00000 0.00000
D2SI-N52 SIMBACH NEU  0 0        35.6374 1.40000 0.00000 0.00000
D2SIEM11 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000 5.00000 0.00000                                               F
D2SIEM14 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM21 SIEMS        0 0        0.00000 0.00000 0.00000 0.00000
D2SIEM51 SIEMS        0 0        -16.951 -4.4000 0.00000 0.00000
D2SIEM52 SIEMS        0 0        -16.951 2.40000 0.00000 0.00000
D2SIEM53 SIEMS        0 0        -16.951 2.40000 0.00000 0.00000
D2SIEM54 SIEMS        0 0        -16.951 -4.4000 0.00000 0.00000
D2SIT 21 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000
D2SIT 22 SITTLING     0 0        0.00000 0.00000 0.00000 0.00000
D2SIT 51 SITTLING     0 0        55.8153 3.00000 0.00000 0.00000
D2SIT 52 SITTLING     0 0        72.1783 6.10000 0.00000 0.00000
D2SLZ 21 SILZ         0 0        0.00000 0.00000 0.00000 0.00000
D2SLZ 22 SILZ         0 0        0.00000 0.00000 0.00000 0.00000
D2SLZ 2A SILZ         0 0        0.00000 0.00000 0.20000 0.60000 10.0000 -240.00 163.200 -345.60                               F
D2SLZ 2B SILZ         0 0        0.00000 0.00000 0.20000 0.60000 10.0000 -263.00 163.200 -345.60                               F
D2SOTT11 SOTTRUM      0 0        0.00000 0.00000 0.10000 0.00000 0.10000 0.00000                                               F
D2SOTT12 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT13 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT21 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT22 SOTTRUM      0 0        0.00000 0.00000 0.00000 0.00000
D2SOTT51 SOTTRUM      0 0        -38.388 -18.800 0.00000 0.00000
D2SOTT52 SOTTRUM      0 0        -38.388 -28.200 0.00000 0.00000
D2SOTT53 SOTTRUM      0 0        -38.388 -29.700 0.00000 0.00000
D2STAD11 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD12 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2STAD51 STADORF      0 0        -28.417 -20.400 0.00000 0.00000
D2STAD52 STADORF      0 0        -28.417 -21.800 0.00000 0.00000
D2STAD59 STADORF      0 0        0.00000 0.00000 0.00000 0.00000
D2TRE 21 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000
D2TRE 22 TRENNFELD    0 0        0.00000 0.00000 0.00000 0.00000
D2TRE 51 TRENNFELD    0 0        29.1123 -14.900 0.00000 0.00000
D2TRE 52 TRENNFELD    0 0        29.1123 -13.200 0.00000 0.00000
D2TWIS11 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000
D2TWIS12 TWISTETAL    0 0        0.00000 0.00000 0.00000 0.00000
D2TWIS51 TWISTETAL    0 0        -84.354 -1.7000 0.00000 0.00000
D2TWIS52 TWISTETAL    0 0        -10.868 -31.600 0.00000 0.00000
D2UWES11 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000
D2UWES12 UNTERWESER   0 0        0.00000 0.00000 0.80000 2.70000 0.80000 0.00000 2.70000 0.00000                               F
D2UWES21 UNTERWESER   0 0        0.00000 0.00000 0.00000 0.00000
D2UWES51 UNTERWESER   0 0        74.0857 -9.5000 0.00000 0.00000
D2UWES52 UNTERWESER   0 0        -7.0794 0.30000 0.00000 0.00000
D2VELT21 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D2VELT22 VELTHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D2VELT51 VELTHEIM     0 0        49.1897 23.7000 0.00000 0.00000
D2VELT52 VELTHEIM     0 0        49.1897 -1.8000 0.00000 0.00000
D2VOER12 VOERDEN      0 0        0.00000 0.00000 0.00000 0.00000
D2VOER51 VOERDEN      0 0        12.6488 -12.100 0.00000 0.00000
D2VOER52 VOERDEN      0 0        -36.195 -8.9000 0.00000 0.00000
D2VOSL22 VOSLAPP      0 0        0.00000 0.00000 0.00000 0.00000
D2VOSL51 VOSLAPP      0 0        -98.613 -27.700 0.00000 0.00000
D2VOSL52 VOSLAPP      0 0        -98.613 -43.200 0.00000 0.00000
D2WAHL11 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL12 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL13 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL21 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WAHL22 WAHLE        0 0        0.00000 0.00000 0.00000 0.00000
D2WALD11 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000
D2WALD12 WALDECK      0 0        0.00000 0.00000 0.00000 0.00000
D2WALD1A WALDECK      0 0        0.00000 0.00000 -123.86 9.10000 270.000 -260.00 268.100 -268.10                               F
D2WECH21 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000
D2WECH22 WECHOLD      0 0        0.00000 0.00000 0.00000 0.00000
D2WECH51 WECHOLD      0 0        -57.831 -31.900 0.00000 0.00000
D2WECH52 WECHOLD      0 0        -57.831 -26.000 0.00000 0.00000
D2WG  13 WUERGAU      0 0        0.00000 0.00000 0.00000 0.00000
D2WG  51 WUERGAU      0 0        1.30503 -0.5000 0.00000 0.00000
D2WG  52 WUERGAU      0 0        -3.1907 0.00000 0.00000 0.00000
D2WHAV21 WILHELMSHAVE 0 2 238.20 0.00000 0.00000 0.20000 47.6864 9.00000 -696.00 359.299 -575.00                               F
D2WILW11              0 0        0.00000 0.00000 0.00000 0.00000
D2WILW12              0 0        0.00000 0.00000 0.00000 0.00000
D2WILW13              0 0        0.00000 0.00000 0.00000 0.00000
D2WILW1A              0 0        0.00000 0.00000 -30.038 -6.5000 1.00000 -94.000 30.0000 -30.000                               F
D2WILW51              0 0        0.00000 0.00000 0.00000 0.00000
D2WUER12 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER13 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER14 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER21 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER22 WUERGASSEN   0 0        0.00000 0.00000 0.00000 0.00000
D2WUER51 WUERGASSEN   0 0        -12.863 -4.4000 0.00000 0.00000
D2WUER52 WUERGASSEN   0 0        -12.863 -0.2000 0.00000 0.00000
D2YALF11 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2YALF12 Y ALFSTEDT   0 0        0.00000 0.00000 0.00000 0.00000
D2YDOE21 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000
D2YDOE22 Y DOERNIGHEI 0 0        0.00000 0.00000 0.00000 0.00000
D2YDOR51              0 0        0.00000 0.00000 0.00000 0.00000
D2YEIC11 Y EICKUM     0 0        0.00000 0.00000 0.00000 0.00000
D2YEIC12 Y EICKUM     0 0        0.00000 0.00000 0.00000 0.00000
D2YEMO21 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000
D2YEMO22 Y EMDEN OST  0 0        0.00000 0.00000 0.00000 0.00000
D2YERZ23 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2YERZ24 Y ERZHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D2YFRS11 Y FRANK.SUED 0 0        0.00000 0.00000 0.00000 0.00000
D2YHAL21 Y HALLENDORF 0 0        0.00000 0.00000 0.00000 0.00000
D2YHUN21 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000
D2YHUN22 Y HUNTORF    0 0        0.00000 0.00000 0.00000 0.00000
D2YKR 21 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000
D2YKR 22 Y KRUEN      0 0        0.00000 0.00000 0.00000 0.00000
D2YNLA11 Y NIEDERLANG 0 0        0.00000 0.00000 0.00000 0.00000
D2YPLA11 Y PLATTLING  0 0        0.00000 0.00000 0.00000 0.00000
D2YRHE11 Y RHEDE      0 0        0.00000 0.00000 0.00000 0.00000
D2YSI 21 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000
D2YSI 22 Y SITTLING   0 0        0.00000 0.00000 0.00000 0.00000
D2YSOT22 Y SOTTRUM    0 0        0.00000 0.00000 0.00000 0.00000
D2YVOE11 Y VOERDEN    0 0        0.00000 0.00000 0.00000 0.00000
D2YWAL11 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000
D2YWAL12 Y WALDECK    0 0        0.00000 0.00000 0.00000 0.00000
D2YWEC21 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000
D2YWEC22 Y WECHOLD    0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 21 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 22 ZOLLING      0 0        0.00000 0.00000 0.00000 0.00000
D2ZOL 2A ZOLLING      0 2 238.20 0.00000 0.00000 0.20000 -54.959 0.20000 -470.00 259.200 -475.20                               F
D2ZOL 51 ZOLLING      0 0        20.1778 9.30000 0.00000 0.00000
D2ZOL 52 ZOLLING      0 0        60.5334 -19.900 0.00000 0.00000
D2ZOL 55 ZOLLING      0 0        20.1778 9.30000 0.00000 0.00000 5.00000 -21.000 20.0000 -16.000                               F
D43BRS11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS12 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS13 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS14 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS21 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS22 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS23 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS26 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS51 BUERS        0 0        81.0124 -38.600 0.00000 0.00000
D43BRS52 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS53 BUERS        0 0        4.51742 -0.9000 0.00000 0.00000
D43BRS54 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5A BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5B BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43BRS5C BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43B_F11 BUERS        0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y11 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y12 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y21 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43B_Y22 BUERS TRF    0 0        0.00000 0.00000 0.00000 0.00000
D43KO421 KOPS-SUED    0 0        0.00000 0.00000 0.00000 0.00000
D43KO521 KOPS-NORD    0 0        0.00000 0.00000 0.00000 0.00000
D43KOP21 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP22 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP23 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP24 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000
D43KOP25 KOPS II      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -175.00 120.000 -240.00                               F
D43KOP26 KOPS II      0 2 238.50 0.00000 0.00000 0.00000 141.822 0.00000 -175.00 198.595 -240.00                               F
D43KOP27 KOPS II      0 0        0.00000 0.00000 0.40000 0.00000 0.40000 -174.60 120.000 -240.00                               F
D43KOW21 KOPS I       0 2 238.80 0.00000 0.00000 0.00000 -1.7067 3.00000 -277.00 225.000 -222.00                               F
D43LU121 LUENERSEEW Y 0 0        0.00000 0.00000 0.00000 0.00000
D43LUW21 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000
D43LUW22 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000
D43LUW23 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000                               F
D43LUW24 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000                               F
D43LUW25 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000                               F
D43LUW26 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000                               F
D43LUW27 LUENERSEEW   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -56.000 48.0000 -43.000                               F
D43OVW21 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000
D43OVW22 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1500.0 1500.00 -1500.0                               F
D43OVW23 BUERS OVM    0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1500.0 1500.00 -1500.0                               F
D43ROW21 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000
D43ROW22 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000 1.00000 -295.00 100.000 -190.00                               F
D43ROW23 RODUNDWERK   0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U11 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U12 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U13 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4AL1U14 ALTBACH      0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN21              0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN22              0 0        0.00000 0.00000 0.00000 0.00000
D4ALMN51              0 0        50.5951 -9.6000 0.00000 0.00000
D4ALMN52              0 0        28.7107 -3.7000 0.00000 0.00000
D4ALTB5I ALTBACH      0 0        55.3133 -26.600 0.00000 0.00000
D4ALTB5J ALTBACH      0 0        191.037 -5.0000 0.00000 0.00000
D4BIRK22 BIRKENFELD   0 0        0.00000 0.00000 0.00000 0.00000
D4BIRK5C BIRKENFELD   0 0        54.1086 -1.2000 0.00000 0.00000
D4BIRK5D BIRKENFELD   0 0        54.1086 -1.2000 0.00000 0.00000
D4BRNK21 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK22 BEUREN       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK2U BEUREN       0 0        0.00000 0.00000 0.00000 0.00000
D4BRNK5A BEUREN       0 0        39.0506 2.20000 0.00000 0.00000
D4BRNK5B BEUREN       0 0        25.1971 6.10000 0.00000 0.00000
D4BRU811 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK11 BRUCHSAL     0 0        0.00000 0.00000 0.00000 0.00000
D4BRUK5I BRUCHSAL     0 0        87.6379 -3.4000 0.00000 0.00000
D4BU4 21 Y BUEHL      0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH21 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH22 BUEHL        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH2U BUEHL        0 0        0.00000 0.00000 0.00000 0.00000
D4BUEH5A BUEHL        0 0        112.835 8.30000 0.00000 0.00000
D4BZWN11 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN12 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN13 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN14 BUENZWANGEN  0 0        0.00000 0.00000 0.00000 0.00000
D4BZWN5I BUENZWANGEN  0 0        101.190 6.40000 0.00000 0.00000
D4DAXL12 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL1A DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL1B DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL1U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL21 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL22 DAXLANDEN    0 0        1.70658 -0.6000 0.00000 0.00000
D4DAXL23 DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL2U DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL5A DAXLANDEN    0 0        0.00000 0.00000 0.00000 0.00000
D4DAXL5I DAXLANDEN    0 0        54.3094 -5.4000 0.00000 0.00000
D4DE7 11 YDELLMENSING 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL11 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL12 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL13 DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL1U DELLMENSINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4DELL5I DELLMENSINGE 0 0        102.294 -10.700 0.00000 0.00000
D4DELL5J DELLMENSINGE 0 0        102.294 -10.700 0.00000 0.00000
D4DX4 21 YDAXLANDEN   0 0        0.00000 0.00000 0.00000 0.00000
D4ED7 11 YENDERSBACH  0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB11 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB12 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB13 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB14 ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EDSB5I ENDERSBACH   0 0        0.00000 0.00000 0.00000 0.00000
D4EICH11 EICHSTAETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D4EICH12 EICHSTAETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D4EICH1U EICHSTAETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D4EICH21 EICHSTAETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D4EICH22 EICHSTAETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D4EICH23 EICHSTAETTEN 0 0        -4.3872 1.00000 0.00000 0.00000
D4EICH24 EICHSTAETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D4EICH5A EICHSTAETTEN 0 0        49.5912 -10.400 0.00000 0.00000
D4EICH5B EICHSTAETTEN 0 0        33.0273 -16.600 0.00000 0.00000
D4EICH5C EICHSTAETTEN 0 0        33.0273 -16.600 0.00000 0.00000
D4EICH5I EICHSTAETTEN 0 0        49.5912 -10.400 0.00000 0.00000
D4EN8 11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS11 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS12 ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS1U ENGSTLATT    0 0        0.00000 0.00000 0.00000 0.00000
D4ENGS5I ENGSTLATT    0 0        127.291 -12.900 0.00000 0.00000
D4ENGS5J ENGSTLATT    0 0        127.291 -12.900 0.00000 0.00000
D4GGT 5A GROSSGARTACH 0 0        76.0934 16.8000 0.00000 0.00000
D4GKDB11 GKN2-DB      0 0        145.662 -3.0000 0.00000 0.00000
D4GKDB12 GKN2-DB      0 0        0.00000 0.00000 0.00000 0.00000
D4GKM721 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 -25.000 -80.000 50.0000 -78.000                               F
D4GKM821 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 -1.5000 -25.000 -80.000 54.5000 -83.900                               F
D4GKM921 GK MANNHEIM  0 0        4.71819 0.00000 0.00000 0.00000 -40.000 -200.00 118.000 -193.00                               F
D4GKMA21 GK MANNHEIM  0 2 238.30 0.00000 0.00000 0.00000 8.54792                                                               F
D4GKMA22 GK MANNHEIM  0 2 239.80 8.43252 7.40000 0.00000 -48.393                                                               F
D4GKMB21 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB22 GK MANNHEIM  0 0        110.225 -16.900 0.00000 0.00000
D4GKMB51 GK MANNHEIM  0 0        122.874 39.0000 0.00000 0.00000
D4GKMB52 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB53 GK MANNHEIM  0 0        54.8113 18.5000 -297.98 1.70000                                                               F
D4GKMB54 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB5A GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB5B GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMB74 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -950.00 470.000 -950.00                               F
D4GKMC51 GK MANNHEIM  0 0        123.778 -37.300 0.00000 0.00000
D4GKMC52 GK MANNHEIM  0 0        108.519 -23.000 -113.04 -14.700                                                               F
D4GKMC53 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC57 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKMC58 GK MANNHEIM  0 0        0.00000 0.00000 0.00000 0.00000
D4GKML21 GK MANNHEIM  0 0        0.00000 0.00000 -17.022 7.80000 0.00000 -660.00 200.000 -200.00                               F
D4GKMM21 GK MANNHEIM  0 0        -0.3988 0.00000 0.00000 0.00000 -40.000 -200.00 118.000 -193.00                               F
D4GKMN21 GK MANNHEIM  0 0        3.11200 5.90000 0.00000 0.50000 -45.000 -180.00 108.000 -201.70                               F
D4GKNK11 GK NECKARWES 0 2 412.00 77.5992 174.399 -1386.5 10.5887 -200.00 -1401.0                                               F
D4GOHF11 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF12 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF13 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF14 GOLDSHOEFE   0 0        0.00000 0.00000 0.00000 0.00000
D4GOHF5I GOLDSHOEFE   0 0        135.422 3.50000 0.00000 0.00000
D4GRKR11 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR12 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR13 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR14 GRUENKRAUT   0 0        0.00000 0.00000 0.00000 0.00000
D4GRKR5I GRUENKRAUT   0 0        80.4100 -13.100 0.00000 0.00000
D4GRKR5J GRUENKRAUT   0 0        80.4100 -13.100 0.00000 0.00000
D4GROG11 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG12 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG13 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG21 GROSSGARTACH 0 0        0.00000 0.00000 0.00000 0.00000
D4GROG51 GROSSGARTACH 0 0        50.1936 -21.700 0.00000 0.00000
D4GROG5J GROSSGARTACH 0 0        100.889 5.10000 0.00000 0.00000
D4GROG5K GROSSGARTACH 0 0        92.6572 -19.800 0.00000 0.00000
D4GURT21 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT22 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT29 GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -86.000 75.0000 -74.000                               F
D4GURT2U GURTWEIL     0 0        0.00000 0.00000 0.00000 0.00000
D4GURT5A GURTWEIL     0 0        17.1662 -8.7000 0.00000 0.00000
D4GURT5B GURTWEIL     0 0        17.1662 -8.7000 0.00000 0.00000
D4HDSU21 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000
D4HDSU22 HEIDELBERG S 0 0        0.00000 0.00000 0.00000 0.00000
D4HDSU5A HEIDELBERG S 0 0        43.2668 -9.9000 0.00000 0.00000
D4HDSU5B HEIDELBERG S 0 0        43.2668 -9.9000 0.00000 0.00000
D4HKW111 ALTBACH      0 0        39.6529 34.7000 -40.051 15.0000 0.00000 -460.00 100.000 -223.00                               F
D4HKW211 ALTBACH      0 2 412.60 29.7146 25.4000 -204.96 52.7675 0.00000 -350.00 117.192 -223.00                               F
D4HLBR11 HEILBRONN    0 2 412.60 5.92284 1.60000 0.00000 24.8306 0.00000 -828.00 461.000 -298.00                               F
D4HOEP11 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP12 HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP1U HOEPFINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4HOEP5I HOEPFINGEN   0 0        23.7918 32.5000 0.00000 0.00000
D4HOEP5J HOEPFINGEN   0 0        23.7918 32.5000 0.00000 0.00000
D4HR8 11 Y-HERBERTING 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT11 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT12 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT13 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT14 HERBERTINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4HRBT5I HERBERTINGEN 0 0        52.4021 -5.4000 0.00000 0.00000
D4HRBT5J HERBERTINGEN 0 0        52.4021 -5.4000 0.00000 0.00000
D4HUE711 HUEFFENHDT Y 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF11 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF12 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF13 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF14 HUEFFENHARDT 0 0        0.00000 0.00000 0.00000 0.00000
D4HUEF5I HUEFFENHARDT 0 0        56.2167 -11.900 0.00000 0.00000
D4HUEF5J HUEFFENHARDT 0 0        56.2167 -11.900 0.00000 0.00000
D4KAOS21 KARLSRUHE O  0 0        0.00000 0.00000 0.00000 0.00000
D4KAOS51 KARLSRUHE O  0 0        49.3904 -37.400 0.00000 0.00000
D4KAWS21 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000
D4KAWS22 KARLSRUHE W  0 0        0.00000 0.00000 0.00000 0.00000
D4KAWS5A KARLSRUHE W  0 0        59.3287 -17.500 0.00000 0.00000
D4KAWS5B KARLSRUHE W  0 0        59.3287 -17.500 0.00000 0.00000
D4KKP111 KK PHILIPPSB 0 2 412.60 0.50194 2.60000 2.00000 24.5023 2.00000 -9997.0 219.399 -238.60                               F
D4KKP212 KK PHILIPPSB 0 0        0.70271 1.70000 0.00000 0.00000 -200.00 -1461.0 490.000 -550.00                               F
D4KKPB11 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000
D4KKPB12 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000
D4KKPB13 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000
D4KKPB14 KK PHILIPPSB 0 0        0.00000 0.00000 0.00000 0.00000
D4KRSX5A KRSXX        0 0        19.8766 -5.3000 0.00000 0.00000
D4KRSX5B KRSXX        0 0        19.8766 -5.2000 0.00000 0.00000
D4KUHM11 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM12 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM13 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM1U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM21 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM23 KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUHM2U KUEHMOOS     0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR21 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR22 KUPPENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D4KUMR51 KUPPENHEIM   0 0        10.2395 5.40000 0.00000 0.00000
D4KUMR5A KUPPENHEIM   0 0        10.2395 5.40000 0.00000 0.00000
D4KUPZ11 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ12 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ13 KUPFERZELL   0 0        0.00000 0.00000 0.00000 0.00000
D4KUPZ5I KUPFERZELL   0 0        92.9584 -14.200 0.00000 0.00000
D4KUPZ5J KUPFERZELL   0 0        92.9584 -14.200 0.00000 0.00000
D4LAIC11 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC12 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC13 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC14 LAICHINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4LAIC5I LAICHINGEN   0 0        82.6185 -3.8000 0.00000 0.00000
D4MARB21 MARBACH      0 0        0.20077 -0.9000 0.00000 0.00000 0.00000 -262.00 84.0000 -125.00                               F
D4MEZN11 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4MEZN12 METZINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4MEZN51 METZINGEN    0 0        75.7923 1.80000 0.00000 0.00000
D4MEZN5I METZINGEN    0 0        75.7923 1.80000 0.00000 0.00000
D4MULH11 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH12 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH13 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH14 MUEHLHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D4MULH5I MUEHLHAUSEN  0 0        54.6106 -8.3000 0.00000 0.00000
D4MULH5J MUEHLHAUSEN  0 0        95.1669 -21.200 0.00000 0.00000
D4MULH5K MUEHLHAUSEN  0 0        94.7654 -21.000 0.00000 0.00000
D4NEUR11 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR12 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR1U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR21 NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NEUR22 NEUROTT      0 0        5.92284 97.9000 0.00000 0.00000
D4NEUR2U NEUROTT      0 0        0.00000 0.00000 0.00000 0.00000
D4NSTN11 NIEDERSTOTZI 0 0        0.00000 0.00000 0.00000 0.00000
D4NSTN5I NIEDERSTOTZI 0 0        12.1468 85.5000 0.00000 0.00000
D4OB7 11 Y-OBERJETTIN 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT11 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT12 OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT1U OBERJETTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D4OBJT5I OBERJETTINGE 0 0        110.024 13.8000 0.00000 0.00000
D4OBJT5J OBERJETTINGE 0 0        110.024 13.8000 0.00000 0.00000
D4OWAL21 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL22 OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL5A OBERWALD     0 0        0.00000 0.00000 0.00000 0.00000
D4OWAL5B OBERWALD     0 0        120.063 -4.3000 0.00000 0.00000
D4PHIL12 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000
D4PHIL13 PHILIPPSBURG 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV11 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV12 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV13 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV1U PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV21 PULVERDINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D4PULV51 PULVERDINGEN 0 0        91.0511 -31.300 0.00000 0.00000
D4PULV5I PULVERDINGEN 0 0        70.1706 -5.4000 0.00000 0.00000
D4PULV5J PULVERDINGEN 0 0        178.990 24.5000 0.00000 0.00000
D4PULV5K PULVERDINGEN 0 0        52.4021 -45.400 0.00000 0.00000
D4PULV5L PULVERDINGEN 0 0        70.1706 -5.4000 0.00000 0.00000
D4RDK421 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -126.00 54.0000 -41.000                               F
D4RDK422 RDK 4        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -227.00 116.000 -134.00                               F
D4RDK711 RDK 7        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -525.00 150.000 -140.00                               F
D4RDK811 RDK 8        0 2 411.79 0.50194 78.1000 -349.75 126.278 0.00000 -900.00                                               F
D4ROLS11 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS12 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS13 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS14 ROTENSOHL    0 0        0.00000 0.00000 0.00000 0.00000
D4ROLS5I ROTENSOHL    0 0        126.387 -8.8000 0.00000 0.00000
D4SAEC21 KW SAECKINGE 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -90.000 200.000 -200.00                               F
D4SAEC22 KW SAECKINGE 0 2 239.60 0.00000 0.00000 0.00000 -19.809 0.00000 -90.000 200.000 -200.00                               F
D4SAEC23 KW SAECKINGE 0 0        7.12749 0.00000 0.00000 0.00000 0.00000 -90.000 200.000 -200.00                               F
D4SAEC24 KW SAECKINGE 0 0        7.12749 0.00000 0.00000 0.00000 0.00000 -90.000 200.000 -200.00                               F
D4SLDR11 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR12 STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR5I STALLDORF    0 0        0.00000 0.00000 0.00000 0.00000
D4SLDR5J STALLDORF    0 0        13.1507 -3.3000 0.00000 0.00000
D4STOC21 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000
D4STOC22 STOCKACH     0 0        0.00000 0.00000 0.00000 0.00000
D4STOC5A STOCKACH     0 0        82.3174 -23.700 0.00000 0.00000
D4STOC5B STOCKACH     0 0        76.9968 -25.100 0.00000 0.00000
D4SWSD21 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000
D4SWSD22 SCHWOERSTADT 0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN11 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN12 TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN1U TROSSINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4TRSN5I TROSSINGEN   0 0        103.198 0.50000 0.00000 0.00000
D4TRSN5J TROSSINGEN   0 0        103.198 0.50000 0.00000 0.00000
D4VILL11 VILLINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D4VILL5I VILLINGEN    0 0        98.1785 -9.6000 0.00000 0.00000
D4WDLN11 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN12 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN13 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN14 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN22 WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN5A WENDLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D4WDLN5I WENDLINGEN   0 0        125.684 -13.600 0.00000 0.00000
D4WDLN5J WENDLINGEN   0 0        55.2129 -13.400 0.00000 0.00000
D4WEIE51 WEIER        0 0        130.002 -10.000 0.00000 0.00000
D4WEIE52 WEIER        0 0        76.0934 9.90000 0.00000 0.00000
D4WEIE53 WEIER        0 0        76.0934 9.90000 0.00000 0.00000
D4WEIE54 WEIER        0 0        76.0934 9.90000 0.00000 0.00000
D4WEIR21              0 0        0.00000 0.00000 0.00000 0.00000
D4WEIR22              0 0        0.00000 0.00000 0.00000 0.00000
D4WHRW11 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000
D4WHRW12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000
D4WHRX11 KW WEHR      0 2 409.39 0.00000 0.00000 0.00000 195.916 0.00000 -228.00 270.006 -160.00                               F
D4WHRX12 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 170.000 -160.00                               F
D4WHRX13 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 170.000 -160.00                               F
D4WHRX14 KW WEHR      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -228.00 170.000 -160.00                               F
D4WIES11 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES21 WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES5A WIESLOCH     0 0        0.00000 0.00000 0.00000 0.00000
D4WIES5I WIESLOCH     0 0        112.835 -13.500 0.00000 0.00000
D4WNHE21 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D4WNHE22 WEINHEIM     0 0        0.00000 0.00000 0.00000 0.00000
D4WNHE5A WEINHEIM     0 0        54.1086 -10.700 0.00000 0.00000
D6BERC21 BERCHEM      0 0        12.1468 -0.8000 0.00000 0.00000
D6BERC22 BERCHEM      0 0        12.1468 -0.8000 0.00000 0.00000
D6BERT21 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000
D6BERT22 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000
D6BERT23 BERTRANGE    0 0        0.00000 0.00000 0.00000 0.00000
D6BERT61 BERTRANGE    0 0        26.2010 0.30000 0.00000 0.00000
D6BERT62 BERTRANGE    0 0        6.02323 -0.5000 0.00000 0.00000
D6BERT63 BERTRANGE    0 0        57.9234 -0.2000 0.00000 0.00000
D6BERT64 BERTRANGE    0 0        47.1819 -0.7000 0.00000 0.00000
D6BLOO21 BLOOREN      0 2 237.80 0.00000 0.00000 0.00000 30.2821                                                               F
D6BLOO22 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO23 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO24 BLOOREN      0 0        0.00000 0.00000 0.00000 0.00000
D6BLOO61 BLOOREN      0 0        31.5216 -8.3000 0.00000 0.00000
D6BLOO62 BLOOREN      0 0        11.4442 1.50000 0.00000 0.00000
D6BLOO63 BLOOREN      0 0        3.41316 0.10000 0.00000 0.00000
D6BLOO64 BLOOREN      0 0        52.8036 -6.7000 0.00000 0.00000
D6FLEB21 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000
D6FLEB22 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000
D6FLEB61 FLEBOUR      0 0        0.00000 0.00000 0.00000 0.00000
D6FLEB62 FLEBOUR      0 0        13.4519 8.40000 0.00000 0.00000
D6FLEB63 FLEBOUR      0 0        5.11974 9.60000 0.00000 0.00000
D6FLEB64 FLEBOUR      0 0        0.10039 0.00000 0.00000 0.00000
D6HEIS21 HEISDORF     0 2 237.60 0.00000 0.00000 0.00000 29.5240                                                               F
D6HEIS22 HEISDORF     0 0        0.00000 0.00000 0.00000 0.00000
D6HEIS61 HEISDORF     0 0        23.3902 -0.3000 0.00000 0.00000
D6HEIS62 HEISDORF     0 0        24.0929 -1.3000 0.00000 0.00000
D6OXYL21 OXYLUX CREOS 0 0        5.32052 -3.2000 0.00000 0.00000
D6OXYL22 OXYLUX CREOS 0 0        5.32052 -3.2000 0.00000 0.00000
D6OXYL23 OXYLUX CREOS 0 0        0.00000 0.00000 0.00000 0.00000
D6ROOS21 ROOST        0 0        0.00000 0.00000 0.00000 0.00000
D6ROOS22 ROOST        0 0        0.00000 0.00000 0.00000 0.00000
D6ROOS61 ROOST        0 0        23.5910 0.20000 0.00000 0.00000
D6ROOS62 ROOST        0 0        39.8537 8.80000 0.00000 0.00000
D6SCHI21 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000
D6SCHI22 SCHIFFLNGE C 0 0        0.00000 0.00000 0.00000 0.00000
D6SCHI61 SCHIFFLNGE C 0 0        23.8921 -0.9000 0.00000 0.00000
D6SCHI62 SCHIFFLNGE C 0 0        54.5102 -5.4000 0.00000 0.00000
D73YWB2O WERBEN       0 0        0.00000 0.00000 0.00000 0.00000
D73YWB2W WERBEN       0 0        0.00000 0.00000 0.00000 0.00000
D7A8302A GUD BASF     0 0        118.558 54.6000 0.00000 0.00000
D7A8302B GUD BASF     0 0        0.00000 0.00000 0.00000 0.00000
D7A83070 A830 DT 10   0 2 26.500 0.00000 0.00000 -76.097 21.3505 -35.000 -87.000 21.7799 -73.000                               F
D7A83071 A830 GT 11   0 2 26.100 0.00000 0.00000 -207.00 66.8805 -82.000 -207.00 70.0000 -153.30                               F
D7A83072 A830 GT 12   0 2 25.600 0.00000 0.00000 -204.25 71.7209 -82.000 -206.00 72.6837 -81.900                               F
D7AKLE2A ALTENKLEUSHE 0 0        -0.1994 0.00000 0.00000 0.00000
D7AKLE2C ALTENKLEUSHE 0 0        -0.1994 0.00000 0.00000 0.00000
D7AKLE2U ALTENKLEUSHE 0 0        0.00000 0.00000 0.00000 0.00000
D7AKLE5A ALTENKLEUSHE 0 0        75.7923 9.10000 0.00000 0.00000
D7AKLE5D ALTENKLEUSHE 0 0        75.7923 9.00000 0.00000 0.00000
D7ALTE5A ALTEN        0 0        14.5561 2.50000 0.00000 0.00000
D7AMEL2B AMELSBUEREN  0 0        0.00000 0.00000 0.00000 0.00000
D7APLE51 APLERBECK    0 0        3.11200 -1.8000 0.00000 0.00000
D7APLE52 APLERBECK    0 0        3.61393 -5.9000 0.00000 0.00000
D7ARPE1A ARPE         0 0        -0.1994 0.00000 0.00000 0.00000
D7ARPE57 ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE58 ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE59 ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE5A ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE5B ARPE         0 0        88.8426 20.1000 0.00000 0.00000
D7ARPE5C ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE5D ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7ARPE5E ARPE         0 0        0.00000 0.00000 0.00000 0.00000
D7AUEN5A AUENHEIM     0 0        30.9192 16.2000 0.00000 0.00000
D7AUEN5C AUENHEIM     0 0        50.9966 35.2000 0.00000 0.00000
D7BABA11 ST.BARBARA   0 0        -0.1994 0.00000 0.00000 0.00000
D7BABA12 ST.BARBARA   0 0        -0.1994 0.00000 0.00000 0.00000
D7BABA2A ST.BARBARA   0 0        -1.8945 0.00000 0.00000 0.00000
D7BABA5B ST.BARBARA   0 0        5.52129 2.30000 0.00000 0.00000
D7BABA5C ST.BARBARA   0 0        17.3669 -15.600 0.00000 0.00000
D7BABA61 ST.BARBARA   0 0        15.3592 8.00000 0.00000 0.00000
D7BACH1A BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BACH1B BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BACH1U BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BACH51 BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BACH52 BACHARACH    0 0        0.00000 0.00000 0.00000 0.00000
D7BALK5A BALKEN       0 0        13.0503 2.20000 0.00000 0.00000
D7BALK5B BALKEN       0 0        2.81084 1.30000 0.00000 0.00000
D7BAUL2A BAULER       0 0        0.00000 0.00000 0.00000 0.00000
D7BAUL2B BAULER       0 0        0.00000 0.00000 0.00000 0.00000
D7BAYX21 BAYER        0 0        0.00000 0.00000 0.00000 0.00000
D7BAYX5B BAYER        0 0        25.0967 7.90000 0.00000 0.00000
D7BEEC21 BEECK        0 0        -0.1994 0.00000 0.00000 0.00000
D7BEEC22 BEECK        0 0        -0.1994 0.00000 0.00000 0.00000
D7BEEC5A BEECK        0 0        37.2436 15.6000 0.00000 0.00000
D7BEEC5B BEECK        0 0        0.00000 0.00000 0.00000 0.00000
D7BEEC5C BEECK        0 0        -2.2933 -20.700 0.00000 0.00000
D7BELL22 BELLENDORF   0 0        47.1819 7.00000 0.00000 0.00000
D7BELL23 BELLENDORF   0 0        46.2784 13.9000 0.00000 0.00000
D7BENT21 BENTELER     0 0        80.5104 71.8000 0.00000 0.00000
D7BERG1A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000
D7BERG5A BERGKAMEN    0 0        -0.6980 -2.7000 0.00000 0.00000
D7BERG5B BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000
D7BERG7A BERGKAMEN    0 0        0.00000 0.00000 0.00000 0.00000 -140.00 -720.00 358.500 -783.20                               F
D7BEXB1A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000
D7BEXB7A BEXBACH      0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -726.00 303.600 -747.59                               F
D7BGLU2A BERGMANNSGLU 0 0        -22.534 -1.2000 0.00000 0.00000
D7BGLU2C BERGMANNSGLU 0 0        -0.6980 0.00000 0.00000 0.00000
D7BIBL1A BIBLIS       0 0        0.00000 0.00000 0.00000 0.00000
D7BIBL23 BIBLIS       0 0        8.53290 -0.7000 0.00000 0.00000
D7BIBL7A BIBLIS A     0 0        0.00000 0.00000 0.00000 0.00000
D7BIDI1O BIDING       0 0        42.5642 -20.800 0.00000 0.00000
D7BISC1A BISCHOFSHEIM 0 0        0.00000 0.00000 0.00000 0.00000
D7BISC1B BISCHOFSHEIM 0 0        -0.1994 0.00000 0.00000 0.00000
D7BISC1C BISCHOFSHEIM 0 0        -0.1994 0.00000 0.00000 0.00000
D7BISC5A BISCHOFSHEIM 0 0        6.82632 -32.100 0.00000 0.00000
D7BISC5B BISCHOFSHEIM 0 0        69.9698 -21.200 0.00000 0.00000
D7BIXT2A BIXTERHEIDE  0 0        37.5448 12.6000 0.00000 0.00000
D7BIXT2B BIXTERHEIDE  0 0        36.4405 0.50000 0.00000 0.00000
D7BOCH2A BOCHUM       0 0        19.3748 -28.300 0.00000 0.00000
D7BOCH2B BOCHUM       0 0        0.00000 0.00000 0.00000 0.00000
D7BOCH5A BOCHUM       0 0        55.3133 6.00000 0.00000 0.00000
D7BOCH5B BOCHUM       0 0        73.7845 8.30000 0.00000 0.00000
D7BOCK2N BOCKLEMUEND  0 0        -0.1994 0.00000 0.00000 0.00000
D7BOCK2S BOCKLEMUEND  0 0        -0.1994 0.00000 0.00000 0.00000
D7BOCK5A BOCKLEMUEND  0 0        30.4173 -15.300 0.00000 0.00000
D7BOCK5G BOCKLEMUEND  0 0        27.8072 -28.900 0.00000 0.00000
D7BOLA2A BOLLENACKER  0 0        85.8310 38.3000 0.00000 0.00000
D7BOLA5B BOLLENACKER  0 0        7.22787 12.6000 0.00000 0.00000
D7BOLA5C BOLLENACKER  0 0        0.00000 0.00000 0.00000 0.00000
D7BOLA5D BOLLENACKER  0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU1B BRAUWEILER   0 0        -0.1994 0.00000 0.00000 0.00000
D7BRAU1C BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU1U BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU2A BRAUWEILER   0 0        -0.1994 0.00000 0.00000 0.00000
D7BRAU2C BRAUWEILER   0 0        -0.1994 0.00000 0.00000 0.00000
D7BRAU5A BRAUWEILER   0 0        5.52129 -0.4000 0.00000 0.00000
D7BRAU5B BRAUWEILER   0 0        12.6488 30.8000 0.00000 0.00000
D7BRAU5C BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BRAU5D BRAUWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7BUER1A BUERSTADT    0 0        -1.2962 0.00000 0.00000 0.00000
D7BUER1B BUERSTADT    0 0        -1.2962 0.00000 0.00000 0.00000
D7BUER1C BUERSTADT    0 2 419.70 -0.1994 0.00000 1.49920 -614.28                                                               F
D7BUER2B BUERSTADT    0 0        -0.7977 0.00000 0.00000 0.00000
D7BUER2C BUERSTADT    0 0        -0.1994 0.00000 0.00000 0.00000
D7BUES1C BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000
D7BUES1U BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000
D7BUES2A BUESCHERHOF  0 0        293.833 164.300 0.00000 0.00000
D7BUES2D BUESCHERHOF  0 0        0.00000 0.00000 0.00000 0.00000
D7BUES5A BUESCHERHOF  0 0        24.5949 -6.4000 0.00000 0.00000
D7BW2121 BASF W 210   0 0        7.72980 2.50000 0.00000 0.00000
D7BW212A BASF W 210   0 0        121.870 13.1000 0.00000 0.00000
D7BW212B BASF W 210   0 0        82.7189 -19.000 0.00000 0.00000
D7BW212C BASF W 210   0 0        0.00000 0.00000 0.00000 0.00000
D7DAHL5A DAHLEM       0 0        -67.005 -18.400 0.00000 0.00000
D7DAHL5B DAHLEM       0 0        -71.492 -15.200 0.00000 0.00000
D7DATT1A DATTELN      0 0        0.00000 0.00000 118.700 -99.500                                                               F
D7DATT1B DATTELN      0 0        0.00000 0.00000 118.700 -99.700                                                               F
D7DAUR1A DAUERSBERG   0 0        -0.1994 0.00000 0.00000 0.00000
D7DAUR1C DAUERSBERG   0 0        -0.1994 0.00000 6.80000 95.5000                                                               F
D7DAUR2B DAUERSBERG   0 0        -0.1994 0.00000 0.00000 0.00000
D7DAUR2C DAUERSBERG   0 0        -0.1994 0.00000 0.00000 11.1000                                                               F
D7DAUR5A DAUERSBERG   0 0        92.0550 3.80000 0.00000 0.00000
D7DAUR5C DAUERSBERG   0 0        91.2519 2.90000 0.00000 0.00000
D7DETT1A DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7DETT1B DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7DETT1U DETTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7DETT5A DETTINGEN    0 0        279.276 -69.600 0.00000 0.00000
D7DIEF2A DIEFFLEN     0 0        0.00000 0.00000 0.00000 0.00000
D7DIEF2B DIEFFLEN     0 0        56.0159 27.8000 0.00000 0.00000
D7DILH2A DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000
D7DILH2B DILLINGER HU 0 0        0.00000 0.00000 0.00000 0.00000
D7DILH71 DILLINGER HU 0 0        9.13523 8.70000 0.00000 0.00000
D7DILH72 DILLINGER HU 0 0        -7.8770 3.90000 0.00000 0.00000
D7DORS5A DORSTFELD    0 0        61.9388 -8.2000 0.00000 0.00000
D7DORS5B DORSTFELD    0 0        -7.1791 -11.000 0.00000 0.00000
D7DUEL2A DUELKEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7DUEL5B DUELKEN      0 0        33.4289 7.90000 0.00000 0.00000
D7DUEL5C DUELKEN      0 0        39.9541 5.90000 0.00000 0.00000
D7DUEN2C DUENNWALD    0 0        0.00000 0.00000 0.00000 0.00000
D7DUEN5A DUENNWALD    0 0        21.5833 -44.100 0.00000 0.00000
D7ECI 5A ECI          0 0        0.00000 0.00000 0.00000 0.00000
D7ECI 5B ECI          0 0        39.9541 9.00000 0.00000 0.00000
D7EDEL2A EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL2B EDELSTAHL    0 0        0.00000 0.00000 0.00000 0.00000
D7EDEL71 EDELSTAHL    0 0        10.8418 10.5000 0.00000 0.00000
D7EDEL72 EDELSTAHL    0 0        11.8456 0.50000 0.00000 0.00000
D7EIBE1B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE1U EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE2B EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE2C EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EIBE5A EIBERG       0 0        81.9159 -10.000 0.00000 0.00000
D7EIBE5C EIBERG       0 0        44.3711 -12.200 0.00000 0.00000
D7EIBE5H EIBERG       0 0        0.00000 0.00000 0.00000 0.00000
D7EISE2A EISERFELD    0 0        -0.1994 0.00000 0.00000 0.00000
D7EISE2B EISERFELD    0 0        -0.1994 0.00000 0.00000 0.00000
D7EISE5A EISERFELD    0 0        41.1587 10.3000 0.00000 0.00000
D7EISE5B EISERFELD    0 0        52.7032 10.7000 0.00000 0.00000
D7ELLE2B ELLER        0 0        0.00000 0.00000 0.00000 0.00000
D7ELLE5A ELLER        0 0        -61.521 -23.800 0.00000 0.00000
D7ELLE5B ELLER        0 0        -62.418 -21.800 0.00000 0.00000
D7ELME2A ELMENHORST   0 0        -0.1994 0.00000 0.00000 0.00000
D7ELME2B ELMENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7ELME5A ELMENHORST   0 0        2.71046 -2.0000 0.00000 0.00000
D7ELVE2A ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000
D7ELVE2B ELVERLINGSEN 0 0        0.00000 0.00000 0.00000 0.00000
D7ELVE5A ELVERLINGSEN 0 0        137.128 16.8000 0.00000 0.00000
D7ELVE5B ELVERLINGSEN 0 0        142.649 20.9000 0.00000 0.00000
D7EMSB70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -359.00 146.899 -421.60                               F
