D7EMSC1C KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7EMSC70 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000 -135.00 -370.00 112.100 -404.50                               F
D7EMSD70 KW EMSLAND   0 2 27.000 0.00000 0.00000 -293.37 -44.956 -245.00 -335.00 127.800 -339.70                               F
D7EMSD71 KW EMSLAND   0 2 27.000 0.00000 0.00000 -280.00 -43.672 -215.00 -280.00 130.300 -362.29                               F
D7EMSD72 KW EMSLAND   0 2 26.600 0.00000 0.00000 -280.00 -3.6342 -215.00 -280.00 128.800 -358.89                               F
D7ENNI1S ENNINGER     0 0        -0.1994 0.00000 0.00000 0.00000
D7ENNI5A ENNINGER     0 0        74.7884 9.10000 0.00000 0.00000
D7ENNI5B ENNINGER     0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1A ENSDORF      0 0        -0.1994 0.00000 0.00000 0.00000
D7ENSD1B ENSDORF      0 0        -0.1994 0.00000 0.00000 0.00000
D7ENSD1C ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD1U ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD2A ENSDORF      0 0        -0.1994 0.00000 0.00000 0.00000
D7ENSD2B ENSDORF      0 0        -0.1994 0.00000 0.00000 0.00000
D7ENSD2C ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD5A ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000
D7ENSD5B ENSDORF      0 0        95.0665 21.0000 0.00000 0.00000
D7ENSD5C ENSDORF      0 0        28.9115 23.7000 0.00000 0.00000
D7ENSD71 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.00 87.8000 -128.39                               F
D7ENSD72 ENSDORF      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -304.00 234.200 -342.29                               F
D7FRIM21 FRIMMERSDORF 0 0        -0.1994 0.00000 0.00000 0.00000
D7FRIM5A FRIMMERSDORF 0 0        -14.458 0.00000 0.00000 0.00000
D7FRIM5B FRIMMERSDORF 0 0        0.00000 0.00000 0.00000 0.00000
D7FRIM5C FRIMMERSDORF 0 0        0.00000 0.00000 0.00000 0.00000
D7FRIM7P FRIMM P      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 0.00000 -363.70                               F
D7FRIM7Q FRIMM Q      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 0.00000 -360.00                               F
D7FUEH2C FUEHLINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7FUEH5A FUEHLINGEN   0 0        30.7184 -16.800 0.00000 0.00000
D7FUEH5B FUEHLINGEN   0 0        30.7184 -21.800 0.00000 0.00000
D7FWS 21 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 22 FARBWERKE S  0 0        0.00000 0.00000 0.00000 0.00000
D7FWS 5B FARBWERKE S  0 0        65.9544 29.0000 0.00000 0.00000
D7FWS 5C FARBWERKE S  0 0        60.1319 1.70000 0.00000 0.00000
D7GARE21 GARENFELD    0 0        -0.1994 0.00000 0.00000 0.00000
D7GARE2A GARENFELD    0 0        -0.1994 0.00000 0.00000 0.00000
D7GARE2B GARENFELD    0 0        -0.1994 0.00000 0.00000 0.00000
D7GARE2C GARENFELD    0 0        426.644 122.200 -415.73 -136.80                                                               F
D7GARE2D GARENFELD    0 0        429.858 124.800 -412.73 -131.20                                                               F
D7GARE5A GARENFELD    0 0        84.5260 1.70000 0.00000 0.00000
D7GARE5B GARENFELD    0 0        38.3478 -12.900 0.00000 0.00000
D7GARE5F GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GARE5H GARENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT1A GEITHE       0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT1B GEITHE       0 0        0.00000 0.00000 0.00000 0.00000
D7GEIT71 GEITHE 10    0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -417.00 204.600 -469.29                               F
D7GEIT72 GEITHE 20    0 0        0.00000 0.00000 0.00000 0.00000 -180.00 -417.00 204.600 -469.29                               F
D7GELL2B GELLEP       0 0        0.00000 0.00000 0.00000 0.00000
D7GELL2U GELLEP       0 0        0.00000 0.00000 0.00000 0.00000
D7GELL5A GELLEP       0 0        61.1358 -5.8000 0.00000 0.00000
D7GELL5B GELLEP       0 0        61.1358 -5.8000 0.00000 0.00000
D7GELS21 GELSENBERG   0 0        -0.1994 0.00000 0.00000 0.00000
D7GELS5A GELSENBERG   0 0        56.0159 5.20000 0.00000 0.00000
D7GELS5B GELSENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7GERS11 GERSTEINWERK 0 0        -0.1994 0.00000 0.00000 0.00000
D7GERS1B GERSTEINWERK 0 0        -0.1994 0.00000 0.00000 0.00000
D7GERS1C GERSTEINWERK 0 0        -0.1994 0.00000 0.00000 0.00000
D7GERS1U GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS1Z GERSTEINWERK 0 0        -0.1994 0.00000 0.00000 0.00000
D7GERS2A GERSTEINWERK 0 0        -0.1994 0.00000 0.00000 0.00000
D7GERS2C GERSTEINWERK 0 0        -0.1994 0.00000 0.00000 0.00000
D7GERS5A GERSTEINWERK 0 0        77.0972 9.30000 0.00000 0.00000
D7GERS5B GERSTEINWERK 0 0        51.0970 5.70000 0.00000 0.00000
D7GERS5C GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS5E GERSTEINWERK 0 0        -0.6980 0.00000 0.00000 0.00000
D7GERS71 GERSTEINWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7GERS7F GERSTE F2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 430.398 -1188.3                               F
D7GERS7G GERSTE G2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 101.300 -392.29                               F
D7GERS7I GERSTE I2    0 0        0.00000 0.00000 0.00000 0.00000 -55.000 -355.00 150.399 -420.70                               F
D7GEVE51 GEVELSBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7GEVE52 GEVELSBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7GOHK2A              0 0        0.00000 0.00000 0.00000 0.00000
D7GOHR2A GOHRPUNKT    0 0        -0.1994 0.00000 0.00000 0.00000
D7GOHR5B GOHRPUNKT    0 0        0.00000 0.00000 0.00000 0.00000
D7GOHR5C GOHRPUNKT    0 0        -0.1994 0.00000 0.00000 0.00000
D7GREM2B GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000
D7GREM2C GREMBERGHOFE 0 0        0.00000 0.00000 0.00000 0.00000
D7GREM5B GREMBERGHOFE 0 0        70.6725 -7.2000 0.00000 0.00000
D7GREM5D GREMBERGHOFE 0 0        8.83406 -30.200 0.00000 0.00000
D7GRON1A GRONAU       0 0        -0.1994 0.00000 0.00000 0.00000
D7GRON1B GRONAU       0 0        -0.1994 0.00000 0.00000 0.00000
D7GRON22 GRONAU       0 0        -0.1994 0.00000 0.00000 0.00000
D7GRON5A GRONAU       0 0        63.0431 -12.600 0.00000 0.00000
D7GRON5B GRONAU       0 0        -37.790 -6.4000 0.00000 0.00000
D7GUET1B GUETERSLOH   0 0        -0.1994 0.00000 0.00000 0.00000
D7GUET1C GUETERSLOH   0 0        -0.1994 0.00000 0.00000 0.00000
D7GUET5A GUETERSLOH   0 0        166.743 7.80000 0.00000 0.00000
D7GUET5C GUETERSLOH   0 0        81.2132 -5.2000 0.00000 0.00000
D7GUND12 GUNDELFINGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7GUND13 GUNDELFINGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7GUND1B GUNDELFINGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7GUND1C GUNDELFINGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7GUND1U GUNDELFINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7GUND5A GUNDELFINGEN 0 0        92.3562 -14.000 0.00000 0.00000
D7HALF1A HALFESHOF    0 0        -0.1994 0.00000 0.00000 0.00000
D7HALF5B HALFESHOF    0 0        14.4557 -7.3000 0.00000 0.00000
D7HALF5C HALFESHOF    0 0        76.0934 13.6000 0.00000 0.00000
D7HAMB2A HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000
D7HAMB2B HAMBORN      0 0        0.00000 0.00000 0.00000 0.00000
D7HAMB5A HAMBORN      0 0        53.5063 34.9000 0.00000 0.00000
D7HAMB5B HAMBORN      0 0        53.3056 15.1000 0.00000 0.00000
D7HANE1A HANEKENFAEHR 0 0        -0.1994 0.00000 0.00000 0.00000
D7HANE1B HANEKENFAEHR 0 0        -0.1994 0.00000 0.00000 0.00000
D7HANE1C HANEKENFAEHR 0 0        -0.1994 0.00000 0.00000 0.00000
D7HANE2C HANEKENFAEHR 0 0        -0.1994 0.00000 0.00000 0.00000
D7HANE5B HANEKENFAEHR 0 0        -109.78 -9.5000 0.00000 0.00000
D7HANE5C HANEKENFAEHR 0 0        87.0356 12.9000 -109.14 -13.000                                                               F
D7HANE5S HANEKENFAEHR 0 0        0.00000 0.00000 0.00000 0.00000
D7HATT1B HATTINGEN    0 0        -0.1994 0.00000 0.00000 0.00000
D7HATT2A HATTINGEN    0 0        -0.1994 0.00000 0.00000 0.00000
D7HATT2B HATTINGEN    0 0        -0.1994 0.00000 0.00000 0.00000
D7HATT5A HATTINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7HATT5B HATTINGEN    0 0        37.6452 5.10000 0.00000 0.00000
D7HATT5F HATTINGEN    0 0        146.464 -29.000 0.00000 0.00000
D7HATT5H HATTINGEN    0 0        141.044 -8.0000 0.00000 0.00000
D7HERD5A HERDECKE     0 0        80.3096 10.7000 0.00000 0.00000
D7HERD5B HERDECKE     0 0        0.00000 0.00000 -408.22 -72.800                                                               F
D7HERN24 HERNE        0 0        0.00000 0.00000 0.00000 0.00000
D7HERN2A HERNE        0 0        0.00000 0.00000 0.00000 0.00000
D7HERN73 HERNE 3      0 0        1.00387 -1.2000 0.00000 0.00000 0.00000 -300.00 275.700 -339.70                               F
D7HERN74 HERNE 4      0 2 25.700 0.00000 0.00000 -100.13 -22.057 -100.00 -460.00 211.600 -477.89                               F
D7HESS21 HESSELN      0 0        -0.1994 0.00000 0.00000 0.00000
D7HESS5A HESSELN      0 0        69.0663 4.40000 0.00000 0.00000
D7HKMG2B              0 0        0.00000 0.00000 0.00000 0.00000
D7HKMG2C              0 0        17.4673 0.70000 0.00000 0.00000
D7HOER5A HOERDE       0 0        19.8766 5.30000 0.00000 0.00000
D7HOER5B HOERDE       0 0        40.6567 11.0000 0.00000 0.00000
D7HOMB21 HOMBURG      0 0        -0.1994 0.00000 0.00000 0.00000
D7HOMB5A HOMBURG      0 0        125.684 -21.000 0.00000 0.00000
D7HONE1A HOHENECK     0 0        -0.1994 0.00000 0.00000 0.00000
D7HONE1B HOHENECK     0 0        -0.1994 0.00000 0.00000 0.00000
D7HONE1C HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000
D7HONE1U HOHENECK     0 0        0.00000 0.00000 0.00000 0.00000
D7HONE2A HOHENECK     0 0        -0.1994 0.00000 0.00000 0.00000
D7HONE5A HOHENECK     0 0        0.90348 0.00000 0.00000 0.00000
D7HONE5B HOHENECK     0 0        129.498 14.4000 0.00000 0.00000
D7HUEL1A HUELLEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7HUEL1B HUELLEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7HUEL5D HUELLEN      0 0        101.591 -12.000 0.00000 0.00000
D7HULF1C ST. HUELFE   0 0        -0.1994 0.00000 0.00000 0.00000
D7HULF5A ST. HUELFE   0 0        0.00000 0.00000 0.00000 0.00000
D7HULF5B ST. HUELFE   0 0        -49.755 -10.500 0.00000 0.00000
D7IBBE1S IBBENBUEREN  0 0        -0.1994 0.00000 0.00000 0.00000
D7IBBE22 IBBENBUEREN  0 0        -0.1994 0.00000 0.00000 0.00000
D7IBBE5A IBBENBUEREN  0 0        -10.968 3.80000 0.00000 0.00000
D7IBBE5B IBBENBUEREN  0 0        -1.8945 -1.6000 0.00000 0.00000
D7KARN1A KARNAP       0 0        -0.1994 0.00000 0.00000 0.00000
D7KARN5A KARNAP       0 0        105.607 -30.100 0.00000 0.00000
D7KARN5B KARNAP       0 0        0.00000 0.00000 0.00000 0.00000
D7KARN5C KARNAP       0 0        87.6379 -19.100 0.00000 0.00000
D7KDIS12 DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000
D7KDIS1W DIESTEGGE    0 0        0.00000 0.00000 0.00000 0.00000
D7KELS1A KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000
D7KELS1B KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000
D7KELS5A KELSTERBACH  0 0        11.5446 -38.100 0.00000 0.00000
D7KELS5B KELSTERBACH  0 0        111.128 -18.300 0.00000 0.00000
D7KELS5C KELSTERBACH  0 0        0.00000 0.00000 0.00000 0.00000
D7KEMP21 KEMPTEN      0 0        -7.2788 -31.800 0.00000 0.00000
D7KHOE5S KIRCHHOERDE  0 0        16.5639 1.10000 0.00000 0.00000
D7KKE 7A EMSLAND A    0 2 27.200 0.00000 0.00000 -1339.0 -243.00 -350.00 -1339.0 150.000 -822.40                               F
D7KLUE12 LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000
D7KLUE1A LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000
D7KLUE1W LUENINGKAMP  0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP1A KNAPSACK     0 0        -0.1994 0.00000 0.00000 0.00000
D7KNAP1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KNAP5A KNAPSACK     0 0        66.4562 14.0000 0.00000 0.00000
D7KOBL1A KOBLENZ      0 0        -0.1994 0.00000 0.00000 0.00000
D7KOBL1B KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000
D7KOBL1U KOBLENZ      0 0        0.00000 0.00000 0.00000 0.00000
D7KOBL5A KOBLENZ      0 0        92.5568 -13.300 0.00000 0.00000
D7KOPE23 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE24 KOPERNIKUS   0 0        0.00000 0.00000 0.00000 0.00000
D7KOPE5A KOPERNIKUS   0 0        66.9582 -8.9000 0.00000 0.00000
D7KOTT11 KOTTINGERHOK 0 0        0.00000 0.00000 0.00000 0.00000
D7KOTT5A KOTTINGERHOK 0 0        0.00000 0.00000 0.00000 0.00000
D7KOTT5B KOTTINGERHOK 0 0        68.0625 -6.7000 0.00000 0.00000
D7KPWE25 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000
D7KPWE75 KOEPCHENWERK 0 0        0.00000 0.00000 0.00000 0.00000 157.000 -165.00 130.500 -155.30                               F
D7KRBG1A GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1B GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1C GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG1D GUNDREMMINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7KRBG7B KRB GUNDR. B 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1394.0 74.4000 -1390.0                               F
D7KRBG7C KRB GUNDR. C 0 2 27.000 0.00000 0.00000 -1284.5 -10.743 -672.00 -1288.0 75.0000 -896.28                               F
D7KRIF1B KRIFTEL      0 0        -0.1994 0.00000 0.00000 0.00000
D7KRIF1C KRIFTEL      0 0        -0.1994 0.00000 3.90000 -186.00                                                               F
D7KRIF5C KRIFTEL      0 0        213.623 -38.700 0.00000 0.00000
D7KRIF5D KRIFTEL      0 0        107.214 -19.600 0.00000 0.00000
D7KRUC1A KRUCKEL      0 0        -0.1994 0.00000 0.00000 0.00000
D7KRUC1B KRUCKEL      0 0        -0.1994 0.00000 0.00000 0.00000
D7KRUC1C KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC1U KRUCKEL      0 0        0.00000 0.00000 0.00000 0.00000
D7KRUC5A KRUCKEL      0 0        7.83019 -1.3000 0.00000 0.00000
D7KRUC5B KRUCKEL      0 0        9.53677 1.40000 0.00000 0.00000
D7KUSE1B KUSENHORST   0 0        -0.1994 0.00000 2.30000 -5.8000                                                               F
D7KUSE1C KUSENHORST   0 0        -0.1994 0.00000 0.00000 0.00000
D7KUSE2A KUSENHORST   0 0        -0.1994 0.00000 0.00000 0.00000
D7KUSE2B KUSENHORST   0 0        -0.1994 0.00000 0.00000 0.00000
D7KUSE2C KUSENHORST   0 0        0.00000 0.00000 0.00000 0.00000
D7KUSE5B KUSENHORST   0 0        79.0047 21.9000 0.00000 0.00000
D7KUSE5C KUSENHORST   0 0        -13.261 10.4000 0.00000 0.00000
D7KWDA71 KW DATTELN 4 0 2 27.000 0.00000 0.00000 -254.32 -57.670 0.00000 -1099.5 459.600 -1158.5                               F
D7KWEM10 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM11 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM12 KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM2B KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWEM2C KW EMSLAND   0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU2A HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU2B HUCKINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWHU7A HUCKINGEN A  0 2 25.700 0.00000 0.00000 -221.28 -92.082 0.00000 -290.00 93.1000 -318.20                               F
D7KWHU7B HUCKINGEN B  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -290.00 157.200 -365.50                               F
D7KWIB7B IBBENB B     0 0        0.00000 0.00000 0.00000 0.00000 -130.00 -794.00 287.799 -775.40                               F
D7KWKN11 KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KWKN1C KNAPSACK     0 0        0.00000 0.00000 0.00000 0.00000
D7KWKN70 KNAPS ST 10  0 0        0.00000 0.00000 0.00000 0.00000 -163.00 -270.00 151.899 -306.89                               F
D7KWKN71 KNAPS GT 11  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 146.100 -302.29                               F
D7KWKN72 KNAPS GT 12  0 0        0.00000 0.00000 0.00000 0.00000 -160.00 -270.00 148.500 -300.00                               F
D7KWKN7B KNAPS BL 20  0 0        0.00000 0.00000 0.00000 0.00000 -220.00 -430.00 224.700 -384.89                               F
D7KWNI11 KW NIEHL-HAF 0 0        0.00000 0.00000 0.00000 0.00000
D7KWNI71 BLOCK 31     0 2 28.400 0.00000 0.00000 -423.54 -30.380 0.00000 -453.00 113.200 -334.89                               F
D7KWST10 STUMMHAFEN   0 0        0.00000 0.00000 0.00000 0.00000
D7KWST70 LUENEN 10    0 2 27.000 0.00000 0.00000 -307.39 -87.202 -307.00 -746.00 133.500 -518.00                               F
D7KWVI71 VIANDEN 1    0 2 27.000 0.00000 0.00000 0.00000 -3.2400 70.0000 -100.00 67.4000 -79.100                               F
D7KWVI72 VIANDEN 2    0 2 27.000 0.00000 0.00000 0.00000 -3.2400 70.0000 -100.00 72.9000 -79.700                               F
D7KWVI73 VIANDEN 3    0 2 26.800 0.00000 0.00000 0.00000 -7.5936 70.0000 -100.00 68.2000 -79.700                               F
D7KWVI74 VIANDEN 4    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 86.7000 -82.300                               F
D7KWVI75 VIANDEN 5    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -86.400                               F
D7KWVI76 VIANDEN 6    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -87.500                               F
D7KWVI77 VIANDEN 7    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 81.5000 -88.500                               F
D7KWVI78 VIANDEN 8    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI79 VIANDEN 9    0 0        0.00000 0.00000 0.00000 0.00000 70.0000 -100.00 77.8000 -87.200                               F
D7KWVI7A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000 220.000 -196.00 130.200 -188.39                               F
D7KWVI7B VIANDEN      0 2 27.000 0.00000 0.00000 0.00000 22.0728 200.000 -200.00 99.5000 -117.40                               F
D7KWWA10 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7KWWA29 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7KWWA70 KW WALSUM    0 0        0.00000 0.00000 0.00000 0.00000 -290.00 -725.00 335.600 -836.40                               F
D7KWWA79 WALSUM 9     0 0        0.00000 0.00000 0.00000 0.00000 -80.000 -370.00 154.000 -414.70                               F
D7KWWS1E WESTFALEN    0 0        0.00000 0.00000 0.00000 0.00000
D7KWWS7D WESTFALEN D  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -900.00 446.799 -980.78                               F
D7KWWS7E WESTFALEN E  0 0        0.00000 0.00000 0.00000 0.00000 -210.00 -764.00 435.799 -991.78                               F
D7LAER2B LAER         0 0        -0.3988 0.70000 0.00000 0.00000
D7LAER5A LAER         0 0        55.4137 -12.300 0.00000 0.00000
D7LAER5B LAER         0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1A LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1B LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1C LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB1U LAMBSHEIM    0 0        0.00000 0.00000 0.00000 0.00000
D7LAMB5A LAMBSHEIM    0 0        18.0697 1.80000 0.00000 0.00000
D7LAMB5B LAMBSHEIM    0 0        18.0697 1.80000 0.00000 0.00000
D7LECH1A LECHHAUSEN   0 0        -0.1994 0.00000 0.00000 0.00000
D7LECH1B LECHHAUSEN   0 0        -0.1994 0.00000 0.00000 0.00000
D7LECH5A LECHHAUSEN   0 0        97.3755 19.1000 0.00000 0.00000
D7LECH5B LECHHAUSEN   0 0        -0.1994 0.00000 0.00000 0.00000
D7LEUP15 LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP1A LEUPHOLZ     0 0        0.00000 0.00000 -1.2015 225.600                                                               F
D7LEUP1B LEUPHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7LEUP5A LEUPHOLZ     0 0        55.6145 -17.900 0.00000 0.00000
D7LIES1A LIESSEM      0 0        -0.1994 0.00000 0.00000 0.00000
D7LIES1B LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000
D7LIES1U LIESSEM      0 0        0.00000 0.00000 0.00000 0.00000
D7LIES5A LIESSEM      0 0        97.7770 -18.200 0.00000 0.00000
D7LIMB1A LIMBURG      0 0        -0.1994 0.00000 0.00000 0.00000
D7LIMB1C LIMBURG      0 0        -0.1994 0.00000 0.00000 0.00000
D7LIMB1U LIMBURG      0 0        0.00000 0.00000 0.00000 0.00000
D7LIMB5A LIMBURG      0 0        135.623 -15.200 0.00000 0.00000
D7LIMB5C LIMBURG      0 0        61.1358 -7.1000 0.00000 0.00000
D7LIND1A LINDE        0 0        -0.1994 0.00000 0.00000 0.00000
D7LIND1B LINDE        0 0        -0.1994 0.00000 0.00000 0.00000
D7LIND5B LINDE        0 0        81.5143 -18.000 0.00000 0.00000
D7LIND5C LINDE        0 0        135.924 18.9000 0.00000 0.00000
D7LIPB11 LIPPBORG     0 0        -0.1994 0.00000 0.00000 0.00000
D7LIPB12 LIPPBORG     0 0        -0.1994 0.00000 0.00000 0.00000
D7LIPB1Z LIPPBORG     0 0        -0.1994 0.00000 0.00000 0.00000
D7LIPB5A LIPPBORG     0 0        129.098 23.7000 0.00000 0.00000
D7LIPB5B LIPPBORG     0 0        91.2519 22.5000 0.00000 0.00000
D7LIPB5C LIPPBORG     0 0        0.00000 0.00000 0.00000 0.00000
D7LIPB5E LIPPBORG     0 0        -19.144 0.00000 0.00000 0.00000
D7LIPP1A LIPPE        0 0        0.00000 0.00000 0.00000 0.00000
D7LIPP1B LIPPE        0 0        0.00000 0.00000 0.00000 0.00000
D7LIPP1U LIPPE        0 0        0.00000 0.00000 0.00000 0.00000
D7LUES1C LUESTRINGEN  0 0        -0.1994 0.00000 0.00000 0.00000
D7LUES1U LUESTRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7LUES2A LUESTRINGEN  0 0        -0.1994 0.00000 0.00000 0.00000
D7LUES2B LUESTRINGEN  0 0        -0.1994 0.00000 0.00000 0.00000
D7LUES5A LUESTRINGEN  0 0        64.3481 21.0000 0.00000 0.00000
D7LUES5B LUESTRINGEN  0 0        66.3559 8.90000 0.00000 0.00000
D7LUES5C LUESTRINGEN  0 0        88.3406 53.5000 0.00000 0.00000
D7MAXA2A MAXIMILIANSA 0 0        -0.1994 0.00000 0.00000 0.00000
D7MAXA5A MAXIMILIANSA 0 0        53.4059 4.50000 0.00000 0.00000
D7MECK1B MECKENHEIM   0 0        -0.1994 0.00000 0.00000 0.00000
D7MECK1U MECKENHEIM   0 0        0.00000 0.00000 0.00000 0.00000
D7MECK5C MECKENHEIM   0 0        84.5260 -10.600 0.00000 0.00000
D7MECK5D MECKENHEIM   0 0        78.5027 -10.600 0.00000 0.00000
D7MEIT1B MEITINGEN    0 0        -0.1994 0.00000 0.00000 0.00000
D7MEIT1C MEITINGEN    0 0        -0.1994 0.00000 0.00000 0.00000
D7MEIT1U MEITINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7MEIT5B MEITINGEN    0 0        96.5724 -1.8000 0.00000 0.00000
D7MEIT5C MEITINGEN    0 0        95.1669 -3.8000 0.00000 0.00000
D7MENG1A MENGEDE      0 0        -0.1994 0.00000 0.00000 0.00000
D7MENG1B MENGEDE      0 0        -0.1994 0.00000 0.00000 0.00000
D7MENG1C MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000
D7MENG1U MENGEDE      0 0        0.00000 0.00000 0.00000 0.00000
D7MENG51 MENGEDE      0 0        -0.8974 0.00000 0.00000 0.00000
D7MEPP1A MEPPEN       0 0        -0.1994 0.00000 0.00000 0.00000
D7MEPP1B MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP1U MEPPEN       0 0        0.00000 0.00000 0.00000 0.00000
D7MEPP5B MEPPEN       0 0        30.8188 -19.100 0.00000 0.00000
D7METT21 METTMANN     0 0        -0.1994 0.00000 0.00000 0.00000
D7METT5A METTMANN     0 0        38.9502 17.3000 0.00000 0.00000
D7METT5B METTMANN     0 0        0.00000 0.00000 0.00000 0.00000
D7METT5C METTMANN     0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1A MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1B MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000
D7MITB1U MITTELBEXBAC 0 0        0.00000 0.00000 0.00000 0.00000
D7MUEN2A MUENDELHEIM  0 0        -0.1994 0.00000 0.00000 0.00000
D7MUEN2B MUENDELHEIM  0 0        -0.1994 0.00000 0.00000 0.00000
D7MUEN5A MUENDELHEIM  0 0        40.9579 19.9000 0.00000 0.00000
D7MUEN5B MUENDELHEIM  0 0        78.2015 36.8000 0.00000 0.00000
D7MUEN5C MUENDELHEIM  0 0        21.4829 10.8000 0.00000 0.00000
D7MUES21 MUENSTER     0 0        -0.1994 0.00000 0.00000 0.00000
D7MUES5A MUENSTER     0 0        10.5406 -18.200 0.00000 0.00000
D7MUTT2A MUTTERSTADT  0 0        -0.1994 0.00000 0.00000 0.00000
D7MUTT2B MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7MUTT2G MUTTERSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7MUTT5A MUTTERSTADT  0 0        81.4140 -11.600 0.00000 0.00000
D7NAUS11 NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS1F NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS1G NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS1Z NIEDERAUSSEM 0 0        -7.6776 0.00000 0.00000 0.00000
D7NAUS29 NIEDERAUSSEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NAUS2B NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS2C NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS2E NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS5E NIEDERAUSSEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NAUS7B NAUSSM B     0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -214.00 90.8000 -204.89                               F
D7NAUS7C NAUSSM C     0 2 26.000 0.00000 0.00000 -164.21 -13.354 -150.00 -295.00 87.1000 -327.70                               F
D7NAUS7D NAUSSM D     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -297.00 152.500 -358.20                               F
D7NAUS7E NAUSSM E     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -295.00 162.899 -375.50                               F
D7NAUS7F NAUSSM F     0 0        0.00000 0.00000 0.00000 0.00000 -125.00 -299.00 160.100 -382.89                               F
D7NAUS7G NAUSSM G     0 2 28.200 0.00000 0.00000 -312.39 -8.6331 -280.00 -653.00 156.600 -598.59                               F
D7NAUS7H NAUSSM H     0 0        0.00000 0.00000 0.00000 0.00000 -280.00 -632.00 139.399 -570.70                               F
D7NAUS7K NAUSSM K     0 2 26.600 0.00000 0.00000 -922.15 -86.153 -370.00 -944.00 300.000 -800.00                               F
D7NEHD1B NEDHEN       0 0        -0.1994 0.00000 0.00000 0.00000
D7NEHD1C NEDHEN       0 0        -0.1994 0.00000 0.00000 0.00000
D7NEHD1U NEDHEN       0 0        0.00000 0.00000 0.00000 0.00000
D7NEHD5A NEDHEN       0 0        -62.418 -2.6000 0.00000 0.00000
D7NEHD5B NEDHEN       0 0        -59.427 -4.0000 0.00000 0.00000
D7NEUR1C NEURATH      0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR21 NEURATH      0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR2A NEURATH      0 0        0.00000 0.00000 0.00000 0.00000
D7NEUR7A NEURATH A    0 2 27.000 0.00000 0.00000 0.00000 0.00000 0.00000 -315.00 138.000 -380.60                               F
D7NEUR7B NEURATH B    0 0        0.00000 0.00000 0.00000 0.00000 -153.00 -294.00 139.500 -389.00                               F
D7NEUR7C NEURATH C    0 0        0.00000 0.00000 0.00000 0.00000 -143.00 -292.00 135.800 -379.00                               F
D7NEUR7D NEURATH D    0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -607.00 314.500 -751.28                               F
D7NEUR7E NEURATH E    0 0        0.00000 0.00000 0.00000 0.00000 -264.00 -604.00 305.500 -146.89                               F
D7NEUR7F NEURATH F    0 2 26.700 0.00000 0.00000 -1023.2 -116.23 -480.00 -1060.0 300.000 -800.00                               F
D7NEUR7G NEURATH G    0 2 26.700 0.00000 0.00000 -1034.3 -126.08 -480.00 -1060.0 127.000 -574.50                               F
D7NILH1A NIEHL-HAFEN  0 0        0.00000 0.00000 0.00000 0.00000
D7NILH5B NIEHL-HAFEN  0 0        107.012 -19.400 0.00000 0.00000
D7NLIC1A NORDLICHT    0 0        -0.1994 0.00000 0.00000 0.00000
D7NLIC1B NORDLICHT    0 0        -0.1994 0.00000 0.00000 0.00000
D7NLIC5A NORDLICHT    0 0        0.00000 0.00000 0.00000 0.00000
D7NLIC5B NORDLICHT    0 0        96.7732 17.8000 0.00000 0.00000
D7NORF2A NORF         0 0        352.358 120.600 0.00000 0.00000
D7NORF2B NORF         0 0        0.00000 0.00000 0.00000 0.00000
D7NORF2E NORF         0 0        0.00000 0.00000 0.00000 0.00000
D7NORF2W NORF         0 0        0.50194 0.00000 0.00000 0.00000
D7NORF5A NORF         0 0        60.8346 9.20000 0.00000 0.00000
D7NORF5C NORF         0 0        31.4212 -0.1000 0.00000 0.00000
D7NRHE12 NIEDERRHEIN  0 0        -0.1994 0.00000 0.00000 0.00000
D7NRHE1A NIEDERRHEIN  0 0        -0.1994 0.00000 0.00000 0.00000
D7NRHE1C NIEDERRHEIN  0 0        -0.1994 0.00000 0.00000 0.00000
D7NRHE1W NIEDERRHEIN  0 0        -0.1994 0.00000 0.00000 0.00000
D7NRHE2A NIEDERRHEIN  0 0        -0.1994 0.00000 0.00000 0.00000
D7NRHE2C NIEDERRHEIN  0 0        -0.1994 0.00000 0.00000 0.00000
D7NRHE5A NIEDERRHEIN  0 0        20.9809 5.20000 0.00000 0.00000
D7NRHE5B NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NRHE5C NIEDERRHEIN  0 0        149.878 80.9000 0.00000 0.00000
D7NRHE5F NIEDERRHEIN  0 0        62.9427 -5.4000 0.00000 0.00000
D7NRHE5G NIEDERRHEIN  0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE1A NIEDERSTEDEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NSTE1C NIEDERSTEDEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NSTE1U NIEDERSTEDEM 0 0        0.00000 0.00000 0.00000 0.00000
D7NSTE2A NIEDERSTEDEM 0 0        -0.1994 0.00000 0.00000 0.00000
D7NSTE2B NIEDERSTEDEM 0 0        -0.1994 0.00000 0.00000 102.600                                                               F
D7NSTE5C NIEDERSTEDEM 0 0        -3.7890 -15.600 0.00000 0.00000
D7OBZI19 OBERZIER     0 2 367.20 0.00000 0.00000 0.00000 -23.023 1030.00 -1030.0 300.000 -300.00                               F
D7OBZI1A OBERZIER     0 0        -0.1994 0.00000 0.00000 0.00000
D7OBZI1B OBERZIER     0 0        170.858 65.3000 0.00000 0.00000
D7OBZI1D OBERZIER     0 0        -4.8858 0.00000 0.00000 0.00000
D7OBZI1U OBERZIER     0 0        0.00000 0.00000 0.00000 0.00000
D7OBZI5A OBERZIER     0 0        331.377 -56.500 0.00000 0.00000
D7OBZI5D OBERZIER     0 0        44.7727 28.0000 0.00000 0.00000
D7OECH1A OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7OECH1B OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7OECH1U OECHTEL      0 0        0.00000 0.00000 0.00000 0.00000
D7OECH5C OECHTEL      0 0        -2.8916 0.20000 0.00000 0.00000
D7OEGE5A OEGE         0 0        41.8614 4.00000 0.00000 0.00000
D7OEGE5B OEGE         0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI1B OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI1V OHLIGS       0 0        0.00000 0.00000 0.00000 0.00000
D7OHLI5A OHLIGS       0 0        83.1205 -13.900 0.00000 0.00000
D7OHLI5C OHLIGS       0 0        109.422 -4.9000 0.00000 0.00000
D7OOTT1B OBEROTTMARSH 0 0        -0.1994 0.00000 0.00000 0.00000
D7OOTT1C OBEROTTMARSH 0 0        -0.1994 0.00000 0.00000 0.00000
D7OOTT1U OBEROTTMARSH 0 0        -0.1994 0.00000 0.00000 0.00000
D7OOTT5A OBEROTTMARSH 0 0        69.3674 -16.600 0.00000 0.00000
D7OOTT5C OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT5U OBEROTTMARSH 0 0        0.00000 0.00000 0.00000 0.00000
D7OOTT71 OBEROTTMARSH 0 2 28.000 0.00000 -1.7000 2.90000 89.5280                 164.000 -340.00                               F
D7OPLA1B OPLADEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7OPLA1C OPLADEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7OPLA1U OPLADEN      0 0        0.00000 0.00000 0.00000 0.00000
D7OPLA2A OPLADEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7OPLA2B OPLADEN      0 0        74.8887 42.1000 0.00000 0.00000
D7OPLA5A OPLADEN      0 0        57.4214 17.5000 0.00000 0.00000
D7OPLA5B OPLADEN      0 0        94.2635 7.80000 0.00000 0.00000
D7OPLA5C OPLADEN      0 0        66.9582 -12.200 0.00000 0.00000
D7OPLA5N OPLADEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7OSBU1A OSBURG       0 0        -0.1994 0.00000 0.00000 0.00000
D7OSBU1B OSBURG       0 0        -0.1994 0.00000 0.00000 0.00000
D7OSBU5A OSBURG       0 0        0.00000 0.00000 0.00000 0.00000
D7OSBU5C OSBURG       0 0        -13.860 -22.300 0.00000 0.00000
D7OSSE21 OSSENBERG    0 0        -0.1994 0.00000 0.00000 0.00000
D7OSSE5A OSSENBERG    0 0        13.0503 10.4000 0.00000 0.00000
D7OSSE5B OSSENBERG    0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR1B OSTERATH     0 0        -0.1994 0.00000 0.00000 0.00000
D7OSTR1C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OSTR2A OSTERATH     0 0        -0.1994 0.00000 0.00000 0.00000
D7OSTR2C OSTERATH     0 0        -0.1994 0.00000 0.00000 0.00000
D7OSTR5A OSTERATH     0 0        80.6108 10.2000 0.00000 0.00000
D7OSTR5B OSTERATH     0 0        70.0702 -0.8000 0.00000 0.00000
D7OSTR5C OSTERATH     0 0        0.00000 0.00000 0.00000 0.00000
D7OTTE1A OTTERBACH    0 0        -0.1994 0.00000 0.00000 0.00000
D7OTTE1B OTTERBACH    0 0        -0.1994 0.00000 0.00000 0.00000
D7OTTE5A OTTERBACH    0 0        44.6723 -2.5000 0.00000 0.00000
D7OTTE5B OTTERBACH    0 0        35.1355 -13.300 0.00000 0.00000
D7PAFF1A PAFFENDORF   0 0        -0.1994 0.00000 0.00000 0.00000
D7PAFF1C PAFFENDORF   0 0        -0.1994 0.00000 0.00000 0.00000
D7PAFF1U PAFFENDORF   0 0        0.00000 0.00000 0.00000 0.00000
D7PAFF5A PAFFENDORF   0 0        72.2787 -12.400 0.00000 0.00000
D7PAFF5D PAFFENDORF   0 0        51.3982 0.10000 0.00000 0.00000
D7PETE1A ST.PETER     0 0        -0.1994 0.00000 0.00000 0.00000
D7PETE1C ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE1U ST.PETER     0 0        0.00000 0.00000 0.00000 0.00000
D7PETE2A ST.PETER     0 0        -0.1994 0.00000 0.00000 0.00000
D7PETE2C ST.PETER     0 0        -0.1994 0.00000 0.00000 0.00000
D7PETE5A ST.PETER     0 0        75.0895 53.7000 0.00000 0.00000
D7PETE5C ST.PETER     0 0        31.7223 23.4000 0.00000 0.00000
D7PFAL21 PFALZDORF    0 0        -0.1994 0.00000 0.00000 0.00000
D7PFAL2N PFALZDORF    0 0        -0.1994 0.00000 0.00000 0.00000
D7PFAL5A PFALZDORF    0 0        0.90348 10.5000 0.00000 0.00000
D7PFAL5D PFALZDORF    0 0        0.30116 10.1000 0.00000 0.00000
D7PFUN1B PFUNGSTADT   0 0        -0.1994 0.00000 0.00000 0.00000
D7PFUN1C PFUNGSTADT   0 0        -0.1994 0.00000 0.00000 0.00000
D7PFUN2A PFUNGSTADT   0 0        -0.1994 0.00000 0.00000 0.00000
D7PFUN2D PFUNGSTADT   0 0        -0.1994 0.00000 0.00000 0.00000
D7PFUN5A PFUNGSTADT   0 0        50.2940 -7.4000 0.00000 0.00000
D7PFUN5C PFUNGSTADT   0 0        194.248 -37.600 0.00000 0.00000
D7POEP2A POEPPINGHAUS 0 0        -0.1994 0.00000 0.00000 0.00000
D7POEP2B POEPPINGHAUS 0 0        -0.1994 0.00000 0.00000 0.00000
D7POEP5B POEPPINGHAUS 0 0        44.7727 -0.9000 0.00000 0.00000
D7POEP5C POEPPINGHAUS 0 0        111.128 -1.0000 0.00000 0.00000
D7QUIN2B QUINT        0 0        0.00000 -2.5000 0.00000 0.00000
D7RATH11 RATH         0 0        -0.1994 0.00000 0.00000 0.00000
D7RATH1W RATH         0 0        -0.1994 0.00000 0.00000 0.00000
D7RATH5A RATH         0 0        -29.215 -43.400 0.00000 0.00000
D7RATS21 RATSBUSCH    0 0        18.7724 -4.3000 0.00000 0.00000
D7RATS22 RATSBUSCH    0 0        14.4557 -16.300 0.00000 0.00000
D7RBOE5A              0 0        -60.125 -17.400 0.00000 0.00000
D7RBOE5B              0 0        53.0044 -19.400 0.00000 0.00000
D7REIN11 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1B RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1C RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN1U RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN2A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN2B RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN52 RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN5A RHEINAU      0 0        0.00000 0.00000 0.00000 0.00000
D7REIN5B RHEINAU      0 0        43.6684 -13.400 0.00000 0.00000
D7REIS2A REISHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7REIS5A REISHOLZ     0 0        46.3788 0.60000 0.00000 0.00000
D7RESA11 RESERVE A    0 0        0.00000 0.00000 0.00000 0.00000
D7RESB11 RESERVE B    0 0        0.00000 0.00000 0.00000 0.00000
D7RESC11 RESERVE C    0 0        0.00000 0.00000 0.00000 0.00000
D7RESD11 RESERVE D    0 0        0.00000 0.00000 0.00000 0.00000
D7RESE11 RESERVE E    0 0        0.00000 0.00000 0.00000 0.00000
D7RHAU2B RHEINHAUSEN  0 0        0.00000 0.00000 0.00000 0.00000
D7RHAU5A RHEINHAUSEN  0 0        -7.4782 0.30000 0.00000 0.00000
D7RHAU5B RHEINHAUSEN  0 0        -6.4811 -4.7000 0.00000 0.00000
D7ROCH51 ROCHHOLZ     0 0        3.01161 1.00000 0.00000 0.00000
D7ROCH52 ROCHHOLZ     0 0        5.42090 1.20000 0.00000 0.00000
D7ROKI1A ROMMERSKIRCH 0 0        -0.1994 0.00000 0.00000 0.00000
D7ROKI1C ROMMERSKIRCH 0 0        -0.1994 0.00000 0.00000 0.00000
D7ROKI1D ROMMERSKIRCH 0 0        -0.1994 0.00000 0.00000 0.00000
D7ROKI1U ROMMERSKIRCH 0 0        0.00000 0.00000 0.00000 0.00000
D7ROKI2C ROMMERSKIRCH 0 0        -0.1994 0.00000 0.00000 0.00000
D7ROKI2D ROMMERSKIRCH 0 0        -0.1994 0.00000 0.00000 0.00000
D7ROKI5A ROMMERSKIRCH 0 0        50.6955 -7.8000 0.00000 0.00000
D7ROSE1A ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000
D7ROSE1B ROSENBLUMEND 0 0        0.00000 0.00000 0.00000 0.00000
D7ROSE5A ROSENBLUMEND 0 0        95.1669 -16.400 0.00000 0.00000
D7ROSE5B ROSENBLUMEND 0 0        67.7613 -22.400 0.00000 0.00000
D7ROSG5A ROSENGARTEN  0 0        33.6297 -17.800 0.00000 0.00000
D7ROSG5B ROSENGARTEN  0 0        33.7301 -2.7000 0.00000 0.00000
D7ROXE1A ROXEL        0 0        -0.1994 0.00000 0.00000 0.00000
D7ROXE1B ROXEL        0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE1U ROXEL        0 0        0.00000 0.00000 0.00000 0.00000
D7ROXE5A ROXEL        0 0        92.2558 -1.1000 0.00000 0.00000
D7ROXE5B ROXEL        0 0        0.00000 0.00000 0.00000 0.00000
D7RUHR21 RUHRZINK     0 0        0.10039 -0.2000 0.00000 0.00000
D7RUHR22 RUHRZINK     0 0        5.42090 1.00000 0.00000 0.00000
D7SAAR2O SAARWELLINGE 0 0        -9.1733 0.00000 0.00000 0.00000
D7SAAR2W SAARWELLINGE 0 0        -9.1733 0.00000 0.00000 0.00000
D7SAAR5A SAARWELLINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7SAAR5B SAARWELLINGE 0 0        82.4178 -7.2000 0.00000 0.00000
D7SAEC21 SAECKINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7SAEC22 SAECKINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7SAEC23 SAECKINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7SAEC24 SAECKINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7SCHU5A SCHULTENORT  0 0        4.81857 1.30000 0.00000 0.00000
D7SECH1A SECHTEM      0 0        -0.1994 0.00000 0.00000 0.00000
D7SECH1B SECHTEM      0 0        -0.1994 0.00000 0.00000 0.00000
D7SECH1C SECHTEM      0 0        0.00000 0.00000 0.00000 0.00000
D7SECH2A SECHTEM      0 0        -0.1994 0.00000 0.00000 0.00000
D7SECH2C SECHTEM      0 0        -0.1994 0.00000 0.00000 0.00000
D7SECH5A SECHTEM      0 0        127.893 -8.3000 0.00000 0.00000
D7SECH5B SECHTEM      0 0        110.727 4.80000 0.00000 0.00000
D7SECH5D SECHTEM      0 0        67.2593 0.20000 0.00000 0.00000
D7SELB1A SELBECK      0 0        0.00000 0.00000 0.00000 0.00000
D7SELB1B SELBECK      0 0        0.00000 0.00000 0.00000 0.00000
D7SELB1U SELBECK      0 0        0.00000 0.00000 0.00000 0.00000
D7SELB5B SELBECK      0 0        96.8736 -1.6000 0.00000 0.00000
D7SETZ2B SETZERWIESE  0 0        1.70658 1.50000 0.00000 0.00000
D7SETZ5A SETZERWIESE  0 0        79.7073 15.0000 0.00000 0.00000
D7SETZ5B SETZERWIESE  0 0        0.90348 -32.000 0.00000 0.00000
D7SHOL1B SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL1F SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL21 SCHOLVEN     0 0        28.6103 15.0000 0.00000 0.00000
D7SHOL2C SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL2D SCHOLVEN     0 0        0.00000 0.00000 0.00000 0.00000
D7SHOL7B SCHOLVEN B   0 0        0.00000 0.00000 0.00000 0.00000 -69.000 -345.00 150.000 -397.60                               F
D7SHOL7C SCHOLVEN C   0 2 28.300 0.00000 0.00000 -178.23 -229.84 -69.000 -345.00 107.900 -371.50                               F
D7SHOL7D SCHOLVEN D   0 0        48.9889 18.9000 0.00000 0.00000 0.00000 -330.00 171.200 -378.20                               F
D7SHOL7F SCHOLVEN F   0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -668.78 285.898 -795.28                               F
D7SHWE21 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE22 SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE58 SCHWELGERN   0 0        1.40542 -2.5000 0.00000 0.00000
D7SHWE59 SCHWELGERN   0 0        39.7533 14.7000 0.00000 0.00000
D7SHWE5O SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000
D7SHWE5W SCHWELGERN   0 0        0.00000 0.00000 0.00000 0.00000
D7SIEG2A SIEGBURG     0 0        -0.1994 0.00000 0.00000 0.00000
D7SIEG2C SIEGBURG     0 0        -0.1994 0.00000 0.00000 0.00000
D7SIEG5B SIEGBURG     0 0        60.1319 -16.600 0.00000 0.00000
D7SIEG5C SIEGBURG     0 0        75.1899 -17.300 0.00000 0.00000
D7SIEG5D SIEGBURG     0 0        76.9968 0.50000 0.00000 0.00000
D7SIER1B SIERSDORF    0 0        -0.1994 0.00000 0.00000 0.00000
D7SIER1U SIERSDORF    0 0        0.00000 0.00000 0.00000 0.00000
D7SIER5A SIERSDORF    0 0        -176.59 50.6000 0.00000 0.00000
D7SIER5B SIERSDORF    0 0        18.7724 6.00000 0.00000 0.00000
D7SPEL2C SPELLEN      0 0        -0.1994 0.00000 0.00000 0.00000
D7SPEL5A SPELLEN      0 0        0.00000 0.00000 0.00000 0.00000
D7SPEL5B SPELLEN      0 0        3.81471 6.80000 0.00000 0.00000
D7STOC21 STOCKEM      0 0        0.00000 0.00000 0.00000 0.00000
D7STOC5A STOCKEM      0 0        67.6609 -0.5000 0.00000 0.00000
D7SWHD5B              0 0        0.00000 0.00000 0.00000 0.00000
D7TECH5S TECHNO PARK  0 0        10.6410 1.00000 0.00000 0.00000
D7TIEN1A TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN1U TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN2B TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN2C TIENGEN      0 0        0.00000 0.00000 0.00000 0.00000
D7TIEN5B TIENGEN      0 0        -72.090 3.40000 0.00000 0.00000
D7TRIE2B TRIER        0 0        -29.215 -1.1000 0.00000 0.00000
D7UCHT1A UCHTELFANGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7UCHT1C UCHTELFANGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7UCHT1U UCHTELFANGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7UCHT2A UCHTELFANGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7UCHT2B UCHTELFANGEN 0 0        -0.1994 0.00000 0.00000 0.00000
D7UCHT5A UCHTELFANGEN 0 0        119.159 -73.700 0.00000 0.00000
D7UCHT71 UCHTELFANGEN 0 2 27.300 -0.5983 -1.9000 -4.4056 129.882                 162.378 -330.00                               F
D7UENT1A UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1B UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1C UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UENT1U UENTROP      0 0        0.00000 0.00000 0.00000 0.00000
D7UERD2A UERDINGEN    0 0        115.446 58.4000 0.00000 0.00000
D7UERD5A UERDINGEN    0 0        34.4328 5.90000 0.00000 0.00000
D7UNNA1A UNNA         0 0        -0.1994 0.00000 0.00000 0.00000
D7UNNA1B UNNA         0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA1U UNNA         0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA5B UNNA         0 0        71.3753 -12.700 0.00000 0.00000
D7UNNA5C UNNA         0 0        0.00000 0.00000 0.00000 0.00000
D7UNNA5U UNNA         0 0        0.00000 0.00000 0.00000 0.00000
D7URBE1A URBERACH     0 0        -0.1994 0.00000 0.00000 0.00000
D7URBE1C URBERACH     0 0        -0.1994 0.00000 0.00000 0.00000
D7URBE2A URBERACH     0 0        -0.0997 0.00000 0.00000 104.100                                                               F
D7URBE2B URBERACH     0 0        -0.1994 0.00000 0.00000 0.00000
D7URBE5A URBERACH     0 0        76.2942 -47.800 0.00000 0.00000
D7URBE5B URBERACH     0 0        0.00000 0.00000 0.00000 0.00000
D7URBE5D URBERACH     0 0        156.604 -47.600 0.00000 0.00000
D7URBN1B              0 0        0.00000 0.00000 0.00000 0.00000
D7URBN1C              0 0        0.00000 0.00000 0.00000 0.00000
D7URBN5A              0 0        96.0704 7.10000 0.00000 0.00000
D7URBN5B              0 0        0.00000 0.00000 0.00000 0.00000
D7URBN5D              0 0        0.00000 0.00000 0.00000 0.00000
D7URBN5F              0 0        -142.19 30.0000 0.00000 0.00000
D7UTFO1A UTFORT       0 0        -0.1994 0.00000 0.00000 0.00000
D7UTFO1C UTFORT       0 0        -0.1994 0.00000 0.00000 0.00000
D7UTFO2B UTFORT       0 0        -0.1994 0.00000 0.00000 0.00000
D7UTFO2C UTFORT       0 0        -0.1994 0.00000 0.00000 0.00000
D7UTFO5B UTFORT       0 0        33.1277 5.20000 0.00000 0.00000
D7UTFO5C UTFORT       0 0        45.4754 3.00000 0.00000 0.00000
D7VERL1N VERLAUTENHEI 0 0        -0.1994 0.00000 0.00000 0.00000
D7VERL5A VERLAUTENHEI 0 0        597.504 -145.50 0.00000 0.00000
D7VERL5B VERLAUTENHEI 0 0        487.178 -130.60 0.00000 0.00000
D7VIAN20 VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2A VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2F VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2K VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VIAN2P VIANDEN      0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH1B VOEHRINGEN   0 0        -0.1994 0.00000 0.00000 0.00000
D7VOEH1C VOEHRINGEN   0 0        -0.1994 0.00000 0.00000 0.00000
D7VOEH1U VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH2A VOEHRINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7VOEH2B VOEHRINGEN   0 0        -0.1994 0.00000 0.00000 135.200                                                               F
D7VOEH5A VOEHRINGEN   0 0        88.9430 -0.2000 0.00000 0.00000
D7VOLM52 VOLMARSTEIN  0 0        12.6488 2.10000 0.00000 0.00000
D7VOLM53 VOLMARSTEIN  0 0        7.42864 0.00000 0.00000 0.00000
D7WALS11 WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS1B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS2B WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS2C WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS5A WALSUM       0 0        0.00000 0.00000 0.00000 0.00000
D7WALS5B WALSUM       0 0        48.1857 -4.1000 0.00000 0.00000
D7WAMB2A WAMBEL       0 0        -0.1994 0.00000 0.00000 0.00000
D7WAMB5A WAMBEL       0 0        30.7184 -6.9000 0.00000 0.00000
D7WAMB5B WAMBEL       0 0        62.2400 2.10000 0.00000 0.00000
D7WDLA1A WALDLAUBERSH 0 0        -0.1994 0.00000 0.00000 0.00000
D7WDLA1B WALDLAUBERSH 0 0        -0.1994 0.00000 0.00000 0.00000
D7WDLA1U WALDLAUBERSH 0 0        0.00000 0.00000 0.00000 0.00000
D7WDLA5A WALDLAUBERSH 0 0        -10.968 -11.000 0.00000 0.00000
D7WDLA5B WALDLAUBERSH 0 0        -10.769 5.80000 0.00000 0.00000
D7WEHR1A WEHRENDORF   0 0        -0.1994 0.00000 0.00000 0.00000
D7WEHR1B WEHRENDORF   0 0        -0.1994 0.00000 0.00000 0.00000
D7WEHR2A WEHRENDORF   0 0        -0.1994 0.00000 0.00000 0.00000
D7WEHR2B WEHRENDORF   0 0        -0.1994 0.00000 0.00000 0.00000
D7WEHR5A WEHRENDORF   0 0        31.8227 7.40000 0.00000 0.00000
D7WEHR5C WEHRENDORF   0 0        34.5332 5.40000 0.00000 0.00000
D7WEIH2B WEIHER       0 0        0.00000 0.00000 0.00000 0.00000
D7WEIH7C WEIHER C     0 0        0.00000 0.00000 0.00000 0.00000 -250.00 -656.00 321.000 -691.59                               F
D7WEIN1A WEINGARTEN   0 0        -0.1994 0.00000 0.00000 0.00000
D7WEIN1B WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIN1U WEINGARTEN   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIN5B WEINGARTEN   0 0        110.627 -4.6000 0.00000 0.00000
D7WEIS51 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIS52 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIS53 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIS59 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000
D7WEIS71 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10                               F
D7WEIS72 WEISWEILER   0 0        0.00000 0.00000 0.00000 0.00000 -176.00 -272.00 109.600 -216.10                               F
D7WEIS7F WEISW F      0 2 26.900 0.00000 0.00000 -90.115 -33.543 -90.000 -321.00 136.200 -407.20                               F
D7WEIS7G WEISW G      0 0        0.00000 0.00000 0.00000 0.00000 -245.00 -636.00 149.899 -604.78                               F
D7WEIS7H WEISW H      0 2 27.600 0.00000 0.00000 -261.32 -211.64 -261.00 -636.00 134.200 -578.90                               F
D7WELC11 WELCHENBERG  0 0        -0.1994 0.00000 0.00000 0.00000
D7WELC12 WELCHENBERG  0 0        -0.1994 0.00000 0.00000 0.00000
D7WELC5C WELCHENBERG  0 0        70.0702 103.900 0.00000 0.00000
D7WELC5D WELCHENBERG  0 0        -2.3930 0.00000 0.00000 0.00000
D7WELP21 WELPER       0 0        -0.8974 0.00000 0.00000 0.00000
D7WELP71 WELPER       0 0        12.7491 2.40000 0.00000 0.00000
D7WENG2A WENGEROHR    0 0        -0.1994 0.00000 0.00000 0.00000
D7WENG2B WENGEROHR    0 0        -0.1994 0.00000 0.00000 0.00000
D7WENG5A WENGEROHR    0 0        -21.637 -15.000 0.00000 0.00000
D7WENG5B WENGEROHR    0 0        -21.537 -14.600 0.00000 0.00000
D7WEST1A WESTERKAPPEL 0 0        -0.1994 0.00000 0.00000 0.00000
D7WEST1C WESTERKAPPEL 0 0        -0.1994 0.00000 0.00000 0.00000
D7WEST1U WESTERKAPPEL 0 0        0.00000 0.00000 0.00000 0.00000
D7WEST2A WESTERKAPPEL 0 0        -0.1994 0.00000 0.00000 0.00000
D7WEST2C WESTERKAPPEL 0 0        -0.1994 0.00000 0.00000 0.00000
D7WEST5A WESTERKAPPEL 0 0        36.3401 7.60000 0.00000 0.00000
D7WEST5C WESTERKAPPEL 0 0        31.0196 8.80000 0.00000 0.00000
D7WITT1A WITTEN       0 0        0.00000 0.00000 0.00000 0.00000
D7WITT1B WITTEN       0 0        0.00000 0.00000 0.00000 0.00000
D7WITT1U WITTEN       0 0        0.00000 0.00000 0.00000 0.00000
D7WITT5A WITTEN       0 0        71.8771 -1.4000 0.00000 0.00000
D7WITT5B WITTEN       0 0        39.9541 -9.0000 0.00000 0.00000
D7WITT5W WITTEN       0 0        61.2361 55.9000 0.00000 0.00000
D7WORI1B WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000
D7WORI5A WORINGEN     0 0        45.6761 -9.1000 0.00000 0.00000
D7WORI5B WORINGEN     0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU19 WEISSENTHURM 0 0        -0.1994 0.00000 0.00000 0.00000
D7WTHU1A WEISSENTHURM 0 0        -0.1994 0.00000 0.00000 0.00000
D7WTHU1B WEISSENTHURM 0 0        -0.1994 0.00000 0.00000 0.00000
D7WTHU1C WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU1U WEISSENTHURM 0 0        0.00000 0.00000 0.00000 0.00000
D7WTHU1W WEISSENTHURM 0 0        -0.1994 0.00000 0.00000 0.00000
D7WTHU2A WEISSENTHURM 0 0        22.9886 27.1000 0.00000 0.00000
D7WTHU2D WEISSENTHURM 0 0        8.33213 -9.6000 0.00000 0.00000
D7WTHU5A WEISSENTHURM 0 0        88.3406 -14.800 0.00000 0.00000
D7WTHU5D WEISSENTHURM 0 0        85.4294 -18.600 0.00000 0.00000
D7YAPL5O YAPLERBECK   0 0        0.00000 0.00000 0.00000 0.00000
D7YAPL5W YAPLERBECK   0 0        0.00000 0.00000 0.00000 0.00000
D7YAUE21              0 0        0.00000 0.00000 0.00000 0.00000
D7YBAL5N YBALKEN      0 0        0.00000 0.00000 0.00000 0.00000
D7YBAL5S YBALKEN      0 0        0.00000 0.00000 0.00000 0.00000
D7YBEL2S YBELLENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YBER5N YBERGKAMEN   0 0        0.00000 0.00000 0.00000 0.00000
D7YBGL2E YBERGMANNSGL 0 0        0.00000 0.00000 0.00000 0.00000
D7YBIB2C YBIBLIS      0 0        0.00000 0.00000 0.00000 0.00000
D7YBID1O YBIDINGEN    0 0        0.00000 0.00000 0.00000 0.00000
D7YBIX2O YBIXTERHEIDE 0 0        0.00000 0.00000 0.00000 0.00000
D7YBOL2O YBOLLENACKER 0 0        0.00000 0.00000 0.00000 0.00000
D7YDAH11 YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000
D7YDAH12 YDAHLEM      0 0        0.00000 0.00000 0.00000 0.00000
D7YDAU11 YDAUERSBERG  0 0        0.00000 0.00000 0.00000 0.00000
D7YDIE2N YDIEFFLEN    0 0        0.00000 0.00000 0.00000 0.00000
D7YDIE2S YDIEFFLEN    0 0        0.00000 0.00000 0.00000 0.00000
D7YECI5N YECI         0 0        0.00000 0.00000 0.00000 0.00000
D7YECI5S YECI         0 0        0.00000 0.00000 0.00000 0.00000
D7YEDE2W YEDELSTAHL   0 0        0.00000 0.00000 0.00000 0.00000
D7YELM2S YELMENHORST  0 0        0.00000 0.00000 0.00000 0.00000
D7YELV55 YELVERLINGSE 0 0        0.00000 0.00000 0.00000 0.00000
D7YELV56 YELVERLINGSE 0 0        0.00000 0.00000 0.00000 0.00000
D7YFRI2E YFRIMMERSDOR 0 0        0.00000 0.00000 0.00000 0.00000
D7YGAR2W YGARENFELD   0 0        0.00000 0.00000 0.00000 0.00000
D7YGEL2W YGELSENBERG  0 0        0.00000 0.00000 0.00000 0.00000
D7YGER1N YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000
D7YGER1O YGERSTEINWER 0 0        0.00000 0.00000 0.00000 0.00000
D7YGOH2A YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000
D7YGOH2D YGOHRPUNKT   0 0        0.00000 0.00000 0.00000 0.00000
D7YGUE1S YGUETERSLOH  0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN1T YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN2B YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000
D7YHAN2W YHANEKENFAEH 0 0        0.00000 0.00000 0.00000 0.00000
D7YHAT2O YHATTINGEN   0 0        0.00000 0.00000 0.00000 0.00000
D7YHBT2B              0 0        0.00000 0.00000 0.00000 0.00000
D7YHER51 YHERBERTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7YHER52 YHERBERTINGE 0 0        0.00000 0.00000 0.00000 0.00000
D7YHOM21 YHOMBURG     0 0        0.00000 0.00000 0.00000 0.00000
D7YHUE1W YHUELLEN     0 0        0.00000 0.00000 0.00000 0.00000
D7YHUF11 YST.HUELFE   0 0        0.00000 0.00000 0.00000 0.00000
D7YIBB5S YIBBENBUEREN 0 0        0.00000 0.00000 0.00000 0.00000
D7YKAR1W YKARNAP      0 0        0.00000 0.00000 0.00000 0.00000
D7YKEM21 YKEMPTEN     0 0        0.00000 0.00000 0.00000 0.00000
D7YKHO5O YKIRCHHOERDE 0 0        0.00000 0.00000 0.00000 0.00000
D7YKKE1E YKKE         0 0        0.00000 0.00000 0.00000 0.00000
D7YKRC2O YKRUCKEL     0 0        0.00000 0.00000 0.00000 0.00000
D7YKUS1S YKUSENHORST  0 0        0.00000 0.00000 0.00000 0.00000
D7YKWD11 YKW DATTELN  0 0        0.00000 0.00000 0.00000 0.00000
D7YKWI1B YKW IBBENBUE 0 0        0.00000 0.00000 0.00000 0.00000
D7YKWI52 YIBBENBUEREN 0 0        1.20464 -1.3000 0.00000 0.00000
D7YKWI5N YIBBENBUEREN 0 0        0.00000 0.00000 0.00000 0.00000
D7YKWK2B YKW KNAPSACK 0 0        0.00000 0.00000 0.00000 0.00000
D7YKWV2D Y VIANDEN 2B 0 0        0.00000 0.00000 0.00000 0.00000
D7YLPB1O YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000
D7YLPB1W YLIPPBORG    0 0        0.00000 0.00000 0.00000 0.00000
D7YLUE2O YLUESTRINGEN 0 0        0.00000 0.00000 0.00000 0.00000
D7YMET2O YMETTMANN    0 0        0.00000 0.00000 0.00000 0.00000
D7YNAU2C YNAUSSM      0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1B Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1D Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000
D7YNEU1E Y NEURATH    0 0        0.00000 0.00000 0.00000 0.00000
D7YOEC1O YOECHTEL     0 0        0.00000 0.00000 0.00000 0.00000
D7YOHL1O              0 0        0.00000 0.00000 0.00000 0.00000
D7YOPL1B YOPLADEN     0 0        0.00000 0.00000 0.00000 0.00000
D7YOSS2O YOSSENBERG   0 0        0.00000 0.00000 0.00000 0.00000
D7YOST1W YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000
D7YOST2N YOSTERRATH   0 0        0.00000 0.00000 0.00000 0.00000
D7YOTT1N YOTTERBACH   0 0        0.00000 0.00000 0.00000 0.00000
D7YPAF1N YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YPAF1S YPAFFENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D7YPET2S YST.PETER    0 0        0.00000 0.00000 0.00000 0.00000
D7YPFU1W YPFUNGSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7YPFU2O YPFUNGSTADT  0 0        0.00000 0.00000 0.00000 0.00000
D7YPOE2N YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000
D7YPOE2W YPOEPPINGHSN 0 0        0.00000 0.00000 0.00000 0.00000
D7YREI2O YRHEINAU     0 0        0.00000 0.00000 0.00000 0.00000
D7YREI2W YRHEINAU     0 0        0.00000 0.00000 0.00000 0.00000
D7YROC5C YROCHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7YROC5V YROCHOLZ     0 0        0.00000 0.00000 0.00000 0.00000
D7YROK1E YROMMERSKIRC 0 0        0.00000 0.00000 0.00000 0.00000
D7YSEC2B YSECHTEM     0 0        0.00000 0.00000 0.00000 0.00000
D7YSEC2W YSECHTEM     0 0        0.00000 0.00000 0.00000 0.00000
D7YSET2F YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000
D7YSET2N YSETZERWIESE 0 0        0.00000 0.00000 0.00000 0.00000
D7YSHW2S YSCHWELGERN  0 0        0.00000 0.00000 0.00000 0.00000
D7YSTO2O YSTOCKEM     0 0        0.00000 0.00000 0.00000 0.00000
D7YTEC5C YTECHNO PARK 0 0        0.00000 0.00000 0.00000 0.00000
D7YVOE1O YVOEHRINGEN  0 0        0.00000 0.00000 0.00000 0.00000
D7YVOL5C YVOLMARSTEIN 0 0        0.00000 0.00000 0.00000 0.00000
D7YVOL5V YVOLMARSTEIN 0 0        0.00000 0.00000 0.00000 0.00000
D7YWAL2N YWALSUM      0 0        0.00000 0.00000 0.00000 0.00000
D7YWDL1O YWALDLAUBSHE 0 0        0.00000 0.00000 0.00000 0.00000
D7YWEI1N YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000
D7YWEI1S YWEISWEILER  0 0        0.00000 0.00000 0.00000 0.00000
D7YWEL2O YWELPER      0 0        0.00000 0.00000 0.00000 0.00000
D7YWIT5W YWITTEN      0 0        0.00000 0.00000 0.00000 0.00000
D7YZKU53 YZUKUNFT     0 0        0.00000 0.00000 0.00000 0.00000
D7YZKU59 YZUKUNFT     0 0        0.00000 0.00000 0.00000 0.00000
D7ZENS1A ZENSENBUSCH  0 0        0.00000 0.00000 0.00000 0.00000
D7ZENS1B ZENSENBUSCH  0 0        0.00000 0.00000 0.00000 0.00000
D7ZKUN11 ZUKUNFT      0 0        -0.1994 0.00000 0.00000 0.00000
D7ZKUN5A ZUKUNFT      0 0        -914.83 139.899 0.00000 0.00000
D7ZKUN5B ZUKUNFT      0 0        -67.005 -1.1000 0.00000 0.00000
D8ABS_22 ARKONA SO    0 0        0.00000 0.00000 0.20000 131.100                                                               F
D8ABS_24 ARKONA SO    0 0        0.00000 0.00000 0.20000 130.800                                                               F
D8ABS_25 ARKONA SO    0 2 221.00 0.00000 0.00000 -133.37 -23.701 2.40000 -209.60 97.1000 -55.917                               F
D8ABS_27 ARKONA SO    0 2 221.00 0.00000 0.00000 -133.37 -23.701 2.40000 -209.60 97.1000 -33.400                               F
D8ATF_11 ALTENFELD    0 0        0.00000 0.00000 0.00000 0.00000
D8ATF_12 ALTENFELD    0 0        0.00000 0.00000 0.10000 -210.70                                                               F
D8ATF_51 ALTENFELD    0 0        99.5840 -7.9000 0.00000 0.00000
D8ATF_52 ALTENFELD    0 0        99.5840 -7.9000 0.00000 0.00000
D8ATN_12 ALTENTREP  N 0 0        0.00000 0.00000 -23.129 -0.7000 1.10000 -99.900 86.7000 -83.400                               F
D8ATS_11 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 0.00000
D8ATS_12 ALTENTREP  S 0 0        0.00000 0.00000 0.00000 104.900                                                               F
D8ATS_51 ALTENTREP  S 0 0        -155.35 -86.100 0.00000 0.00000
D8BAE_11 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000
D8BAE_12 BAERWALDE    0 0        0.00000 0.00000 0.00000 0.00000
D8BAZ_31 BALTIC 2     0 2 153.39 0.00000 0.00000 -109.04 8.39285 0.20000 -159.80 75.0000 -44.000                               F
D8BAZ_32 BALTIC 2     0 2 153.39 0.00000 0.00000 -109.04 8.39285 0.20000 -159.80 68.1000 -49.300                               F
D8BAZ_37 BALTIC 2     0 0        0.00000 0.00000 0.10000 50.9000                                                               F
D8BAZ_38 BALTIC 2     0 0        0.00000 0.00000 0.10000 50.9000                                                               F
D8BA__31 BALTIC 1     0 0        0.00000 0.00000 -32.942 -16.700 5.10000 -49.900 23.3000 -16.700                               F
D8BA__32 BALTIC 1     0 0        0.00000 0.00000 0.00000 0.00000
D8BA__33 BALTIC 1     0 0        0.00000 0.00000 0.10000 49.9000                                                               F
D8BA__34 BALTIC 1     0 0        0.00000 0.00000 0.10000 49.9000                                                               F
D8BA__35 BALTIC 1     0 0        0.00000 0.00000 0.10000 65.3000                                                               F
D8BA__36 BALTIC 1     0 0        0.00000 0.00000 0.10000 65.3000                                                               F
D8BE__21 BERTIKOW     0 0        0.00000 0.00000 0.00000 0.00000
D8BE__51 BERTIKOW     0 2 113.20 0.00000 0.00000 -47.260 -39.070 1.00000 -300.00 75.0000 -120.00                               F
D8BE__52 BERTIKOW     0 2 115.30 0.00000 0.00000 -47.260 -13.305 1.00000 -300.00 75.0000 -120.00                               F
D8BE__54 BERTIKOW     0 2 114.80 0.00000 0.00000 -47.260 4.36392 1.00000 -300.00 75.0000 -120.00                               F
D8BOXB11 BOXBERG      0 2 396.60 0.00000 0.00000 -365.26 183.948 1.20000 -548.78 186.100 -305.79                               F
D8BOXB12 BOXBERG      0 2 396.70 0.00000 0.00000 -499.04 -11.097 1.60000 -548.40 153.600 -227.70                               F
D8BOXB13 BOXBERG      0 0        0.00000 0.00000 -829.56 492.398 1.50000 -1158.5 492.398 -635.70                               F
D8BOXB14 BOXBERG      0 2 396.60 0.00000 0.00000 -587.75 189.373 1.00000 -844.00 436.500 -446.89                               F
D8BRUH11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRUH12 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRUN11 BRUNSBUETTEL 0 0        0.00000 0.00000 0.40000 1.20000                 482.100 -461.10                               F
D8BRUN13 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRUN16 BRUNSBUETTEL 0 0        0.00000 0.00000 0.00000 0.00000
D8BRW_21 BRANDENBURG  0 0        0.00000 0.00000 91.9000 21.2000 91.9000 0.10000 21.2000 3.70000                               F
D8BRW_22 BRANDENBURG  0 0        0.00000 0.00000 46.0000 10.6000 46.0000 0.10000 10.6000 1.90000                               F
D8BWH_11 BENTWISCH DC 0 0        0.00000 0.00000 0.00000 -93.400                                                               F
D8BWW_31 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_32 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 64.0000                                                               F
D8BWW_33 BENTWISCH WD 0 0        0.00000 0.00000 0.10000 64.0000                                                               F
D8BWW_34 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000
D8BWW_35 BENTWISCH WD 0 0        0.00000 0.00000 0.00000 0.00000
D8BW__11 BENTWISCH    0 0        0.00000 -3.3000 0.00000 0.00000
D8BW__12 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000
D8BW__21 BENTWISCH    0 0        0.00000 0.00000 0.00000 0.00000
D8BW__51 BENTWISCH    0 2 112.60 1.50580 12.0000 -11.114 40.6039                                                               F
D8BW__52 BENTWISCH    0 2 112.60 -2.1936 -21.500 -3.0038 40.6039                                                               F
D8BW__53 BENTWISCH    0 0        -15.954 -7.4000 0.00000 0.00000
D8BW__56 BENTWISCH    0 0        -12.165 26.4000 0.00000 0.00000
D8CH__11 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000
D8CH__12 CHARLOTTENBU 0 0        0.00000 0.00000 0.00000 0.00000
D8CH__59 CHARLOTTENBU 0 0        48.8885 -70.100 0.00000 0.00000
D8CH__5A CHARLOTTENBU 0 0        83.7228 62.5000 0.00000 0.00000
D8CRO_21 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000
D8CRO_22 CROSSEN      0 0        0.00000 0.00000 0.00000 0.00000
D8CRO_51 CROSSEN      0 0        46.9812 2.60000 0.00000 0.00000
D8CRO_52 CROSSEN      0 0        46.9812 2.60000 0.00000 0.00000
D8DRS_12 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8DRS_13 DRESDEN SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8DRS_51 DRESDEN SUED 0 0        69.8694 -48.100 0.00000 0.00000
D8DRS_52 DRESDEN SUED 0 0        -20.141 -32.900 0.00000 0.00000
D8DRS_53 DRESDEN SUED 0 0        95.8696 -16.200 0.00000 0.00000
D8DRS_54 DRESDEN SUED 0 0        68.1628 -11.500 0.00000 0.00000
D8EHH_11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EHH_12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EH__11 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EH__12 EISENHUETTEN 0 0        0.00000 0.00000 0.00000 0.00000
D8EH__51 EISENHUETTEN 0 0        0.00000 -2.9000 0.00000 0.00000
D8EH__52 EISENHUETTEN 0 0        0.00000 -2.9000 0.00000 0.00000
D8EI__11 EISENACH     0 0        0.00000 0.00000 0.00000 0.00000
D8EI__51 EISENACH     0 0        55.0121 0.00000 0.00000 0.00000
D8EI__52 EISENACH     0 0        45.8769 0.00000 0.00000 0.00000
D8EU__11 EULA         0 0        0.00000 0.00000 0.00000 0.00000
D8EU__12 EULA         0 0        0.00000 0.00000 0.00000 0.00000
D8EU__22 EULA         0 0        0.00000 0.00000 0.00000 0.00000
D8EU__23 EULA         0 0        0.00000 0.00000 0.00000 0.00000
D8EU__51 EULA         0 0        20.8805 -20.400 0.00000 0.00000
D8EU__52 EULA         0 0        20.5793 -20.700 0.00000 0.00000
D8FOE_12 FOERDERSTEDT 0 0        0.00000 -3.4000 0.00000 0.00000
D8FOE_13 FOERDERSTEDT 0 0        0.00000 -3.4000 0.00000 0.00000
D8FOE_51 FOERDERSTEDT 0 0        -64.911 -26.200 0.00000 0.00000
D8FOE_53 FOERDERSTEDT 0 0        -64.911 -25.800 0.00000 0.00000
D8FRH_11 FRIEDRICHSHA 0 0        0.00000 -1.1000 0.00000 0.00000
D8FRH_12 FRIEDRICHSHA 0 0        0.00000 0.00000 0.00000 0.00000
D8FRH_15 FRIEDRICHSHA 0 0        0.00000 -1.1000 0.00000 0.00000
D8FRH_1D FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 76.7000                                                               F
D8FRH_1E FRIEDRICHSHA 0 0        0.00000 0.00000 0.10000 76.8000                                                               F
D8FRH_52 FRIEDRICHSHA 0 2 108.10 12.3476 -0.8000 -150.59 14.2741                                                               F
D8FRH_53 FRIEDRICHSHA 0 2 108.10 16.5639 -1.0000 -98.826 14.2741                                                               F
D8FRH_5A FRIEDRICHSHA 0 2 108.10 8.33213 -0.5000 -182.83 14.2741                                                               F
D8FRN_11 FREIBERG NOR 0 0        0.00000 0.00000 0.00000 0.00000
D8FRN_51 FREIBERG NOR 0 0        48.6877 -3.1000 0.00000 0.00000
D8GDT_11 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000
D8GDT_12 GOLDISTHAL   0 0        0.00000 0.00000 0.00000 0.00000
D8GHH_11 Y GROSSSCHWA 0 0        0.00000 0.00000 0.00000 0.00000
D8GOE_11 GOERRIES     0 0        0.00000 -2.0000 0.00000 0.00000
D8GOE_12 GOERRIES     0 0        0.00000 0.00000 0.00000 0.00000
D8GOE_51 GOERRIES     0 0        -42.476 -12.500 0.00000 0.00000
D8GOLD11 GOLDISTAL    0 2 410.79 0.00000 0.00000 -39.851 296.297 331.200 -330.79 400.898 -287.50                               F
D8GOLD12 GOLDISTAL    0 0        0.00000 0.00000 0.10000 -2.6000 331.100 -330.89 360.398 -236.60                               F
D8GOLD13 GOLDISTAL    0 0        0.00000 0.00000 0.30000 -140.20 331.299 -330.70 362.700 -237.30                               F
D8GOLD14 GOLDISTAL    0 0        0.00000 0.00000 0.30000 -140.20 331.299 -330.70 400.000 -293.20                               F
D8GRS_11 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000
D8GRS_13 GRAUSTEIN    0 0        0.00000 0.00000 0.00000 0.00000
D8GRS_52 GRAUSTEIN    0 0        38.4482 -1.3000 0.00000 0.00000
D8GRS_53 GRAUSTEIN    0 0        38.3478 -1.3000 0.00000 0.00000
D8GSE_11 GRANSEE      0 0        0.00000 0.00000 0.00000 0.00000
D8GSE_1D GRANSEE      0 0        0.00000 0.00000 0.20000 104.300                                                               F
D8GSE_51 GRANSEE      0 0        -5.1849 -5.1000 0.00000 0.00000
D8GSH_11 GROSSSCHWABH 0 0        0.00000 0.00000 0.00000 0.00000
D8GSH_51 GROSSSCHWABH 0 0        -55.937 -1.6000 0.00000 0.00000
D8GTBR11 BRUNSBUETTEL 0 0        0.00000 0.00000 -1.9024 0.80000 9.30000 -266.70 115.400 -189.10                               F
D8GTTY51 THYROW       0 0        68.6648 -38.300 0.00000 0.00000
D8GUE_11 GUESTROW     0 0        0.00000 -3.4000 0.00000 0.00000
D8GUE_12 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000
D8GUE_21 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000
D8GUE_22 GUESTROW     0 0        0.00000 0.00000 0.00000 0.00000
D8GUE_51 GUESTROW     0 0        -91.633 -45.400 -33.042 -15.700                                                               F
D8GUE_52 GUESTROW     0 0        -44.072 -21.900 -33.042 -15.700                                                               F
D8HEN_21 HENNINGSDORF 0 0        10.1391 0.00000 0.00000 0.00000
D8HEN_22 HENNINGSDORF 0 0        3.41316 0.00000 0.00000 0.00000
D8HER_21 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_22 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_23 HERLASGRUEN  0 0        0.00000 0.00000 0.00000 0.00000
D8HER_51 HERLASGRUEN  0 0        145.963 2.00000 0.00000 0.00000
D8HGW_11 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_13 HAGENWERDER  0 0        0.00000 0.00000 0.00000 0.00000
D8HGW_51 HAGENWERDER  0 0        25.6991 -6.1000 0.00000 0.00000
D8HGW_52 HAGENWERDER  0 0        21.4829 -2.0000 0.00000 0.00000
D8HND_11 HEINERSDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8HND_52 HEINERSDORF  0 0        0.00000 0.00000 0.10000 48.5000                                                               F
D8HOH221 HOHENWARTE   0 0        0.00000 0.00000 0.30000 -22.700 168.600 -199.39 183.600 -145.70                               F
D8HOH222 HOHENWARTE   0 0        0.00000 0.00000 0.30000 -19.400 168.600 -199.39 182.899 -146.10                               F
D8IVH_21 Y IVEN       0 0        0.00000 0.00000 0.00000 0.00000
D8IV__21 IVEN         0 0        0.00000 0.00000 0.00000 0.00000
D8IV__51 IVEN         0 0        0.00000 0.00000 -12.416 -4.2000 0.50000 -50.000 5.00000 -25.000                               F
D8JAEN11 JAENSCHWALDE 0 2 406.10 0.00000 0.00000 -339.23 95.9712 1.20000 -548.78 159.600 -226.60                               F
D8JAEN12 JAENSCHWALDE 0 2 406.39 0.00000 0.00000 -472.50 68.5142 1.10000 -548.90 169.600 -242.10                               F
D8JAEN13 JAENSCHWALDE 0 2 406.20 0.00000 0.00000 -344.54 101.769 0.90000 -549.09 184.800 -292.60                               F
D8JAEN14 JAENSCHWALDE 0 2 406.20 0.00000 0.00000 -399.31 78.9313 1.20000 -548.78 161.200 -223.89                               F
D8JAEN15 JAENSCHWALDE 0 0        0.00000 0.00000 2.70000 -20.000 2.70000 -549.59 214.800 -359.20                               F
D8JAEN16 JAENSCHWALDE 0 0        0.00000 0.00000 0.40000 -38.600 0.40000 -549.59 214.899 -359.29                               F
D8JSN_12 JESSEN NORD  0 0        0.00000 0.00000 0.00000 0.00000
D8JSN_13 JESSEN NORD  0 0        0.00000 -3.4000 0.00000 0.00000
D8JSN_51 JESSEN NORD  0 0        -87.345 -26.400 0.00000 0.00000
D8KLM_11 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000
D8KLM_12 KLOSTERMANNS 0 0        0.00000 0.00000 0.00000 0.00000
D8KLM_51 KLOSTERMANNS 0 0        -53.145 -5.6000 0.00000 0.00000
D8KLM_52 KLOSTERMANNS 0 0        -45.567 -4.7000 0.00000 0.00000
D8KRUE11 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D8KRUE12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.00000
D8KRUM11 KRUEMMEL     0 0        0.00000 0.00000 0.30000 1.00000                 453.898 -411.60                               F
D8KRUM12 KRUEMMEL     0 0        0.00000 0.00000 0.00000 0.10000                                                               F
D8LAU_12 LAUCHSTAEDT  0 0        0.00000 0.00000 0.00000 0.00000
D8LAU_13 LAUCHSTAEDT  0 0        0.00000 -3.0000 0.00000 0.00000
D8LAU_51 LAUCHSTAEDT  0 2 115.00 -101.70 -22.600 -37.348 6.34049                                                               F
D8LAU_52 LAUCHSTAEDT  0 0        -86.548 -19.800 0.00000 0.00000
D8LHG_21 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000
D8LHG_22 LUEDERSHAGEN 0 0        0.00000 0.00000 0.00000 0.00000
D8LHG_51 LUEDERSHAGEN 0 0        58.0238 -60.000 0.20000 93.4000                                                               F
D8LIPD11 LIPENDORF    0 2 409.50 0.00000 0.00000 -866.20 262.075 1.40000 -1198.5 432.898 -571.00                               F
D8LIPD12 LIPENDORF    0 2 410.10 0.00000 0.00000 -866.28 0.44003 1.30000 -1198.5 431.200 -571.50                               F
D8LUB_11 LUBMIN       0 0        0.00000 0.00000 0.20000 104.000                                                               F
D8LUB_13 LUBMIN       0 0        0.00000 0.00000 0.20000 155.700                                                               F
D8LUB_21 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000
D8LUB_22 LUBMIN       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 360.600 -93.300                               F
D8LUB_24 LUBMIN       0 0        0.00000 0.00000 0.40000 40.3000                                                               F
D8LUB_2B LUBMIN       0 0        0.00000 0.00000 0.20000 157.500                                                               F
D8LUB_2C LUBMIN       0 0        0.00000 0.00000 0.20000 157.600                                                               F
D8LUB_2D LUBMIN       0 0        0.00000 0.00000 0.20000 157.600                                                               F
D8LUB_53 LUBMIN       0 0        -0.5983 -2.6000 0.00000 0.00000
D8MARK11 MARKERSBACH  0 0        0.00000 0.00000 0.60000 3.50000 615.599 -515.40 255.500 -356.20                               F
D8MARK12 MARKERSBACH  0 0        0.00000 0.00000 0.60000 3.50000 615.599 -515.40 255.500 -356.20                               F
D8MAR_11 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000
D8MAR_12 MARKERSBACH  0 0        0.00000 0.00000 0.00000 0.00000
D8MA__11 MARKE        0 0        0.00000 -3.1000 0.00000 0.00000
D8MA__13 MARKE        0 0        0.00000 0.00000 0.00000 0.00000
D8MA__51 MARKE        0 0        12.1468 0.20000 0.00000 0.00000
D8MA__52 MARKE        0 0        5.92284 -0.7000 0.00000 0.00000
D8MA__53 MARKE        0 0        9.53677 0.20000 0.00000 0.00000
D8MIT_11 MITTE        0 0        0.00000 -1.3000 0.00000 0.00000
D8MIT_12 MITTE        0 0        0.00000 -1.3000 0.00000 0.00000
D8MIT_14 MITTE        0 0        0.00000 -6.4000 0.00000 0.00000
D8MIT_17 MITTE        0 0        0.00000 0.00000 0.10000 76.9000                                                               F
D8MIT_18 MITTE        0 0        0.00000 0.00000 0.10000 76.9000                                                               F
D8MIT_51 KW LICHTERFE 0 0        127.191 -128.30 0.00000 0.00000
D8MIT_57 KW LICHTERFE 0 0        93.9623 -94.900 0.00000 0.00000
D8MOOR11 KW MOORBURG  0 0        0.00000 0.00000 0.30000 0.30000 0.30000 -1079.5 574.700 -788.20                               F
D8MOOR12 KW MOORBURG  0 0        0.00000 0.00000 0.30000 0.30000 0.30000 -1079.5 574.700 -788.20                               F
D8MOW_11 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_12 MALCHOW      0 0        0.00000 0.00000 0.00000 0.00000
D8MOW_51 MALCHOW      0 0        99.8852 -5.6000 12.3000 -3.0000                                                               F
D8MZA_11 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000
D8MZA_13 MARZAHN      0 0        0.00000 0.00000 0.60000 0.00000 0.60000 -0.4000 1.10000 -0.9000                               F
D8MZA_21 MARZAHN      0 0        0.00000 0.00000 0.60000 0.00000 0.60000 0.00000                                               F
D8MZA_22 MARZAHN      0 0        0.00000 0.00000 0.00000 0.00000
D8MZA_51 MARZAHN      0 2 110.90 0.00000 0.00000 -62.680 -89.347                                                               F
D8NHG_11 NEUENHAGEN   0 0        0.00000 -0.4000 0.00000 0.00000
D8NHG_12 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_14 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_1D NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_1G NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_21 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_22 NEUENHAGEN   0 0        0.00000 0.00000 0.00000 0.00000
D8NHG_51 NEUENHAGEN   0 0        32.5255 -30.300 0.00000 0.00000
D8NHG_52 NEUENHAGEN   0 0        17.9693 -20.000 0.00000 0.00000
D8NHG_53 NEUENHAGEN   0 0        29.2127 -29.700 0.00000 0.00000
D8NORD1A HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D8NORD1C HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D8NOR_21 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D8NOR_22 HAMBURG NORD 0 0        0.00000 0.00000 0.00000 0.00000
D8NOR_51 HAMBURG NORD 0 2 115.60 -2.9913 -7.4000 93.6000 -27.877                                                               F
D8NOR_53 HAMBURG NORD 0 2 115.60 12.7491 -3.8000 55.2000 -27.877                                                               F
D8NOR_54 HAMBURG NORD 0 0        36.4405 -12.900 0.00000 0.00000
D8NOR_55 HAMBURG NORD 0 2 115.60 0.00000 0.00000 107.200 -44.998                                                               F
D8NWS_21 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000
D8NWS_22 NIEDERWIESA  0 0        0.00000 0.00000 0.00000 0.00000
D8NWS_51 NIEDERWIESA  0 0        51.4986 -5.2000 0.00000 0.00000
D8OH__51 TEUFELSBRUCH 0 0        100.588 -55.200 0.00000 0.00000
D8OST_12 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000
D8OST_13 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000
D8OST_14 HAMBURG OST  0 0        0.00000 0.00000 0.00000 0.00000
D8OST_51 HAMBURG OST  0 0        79.3058 -9.6000 86.2000 -27.200                                                               F
D8OST_52 HAMBURG OST  0 2 114.80 141.847 -16.800 -57.673 -1.9840                                                               F
D8OST_53 HAMBURG OST  0 0        79.3058 -9.6000 -13.617 -1.7000                                                               F
D8OST_54 HAMBURG OST  0 2 114.80 79.3058 -9.6000 -71.391 -1.9840                                                               F
D8PAS_21 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000
D8PAS_22 PASEWALK     0 0        0.00000 0.00000 0.00000 0.00000
D8PAS_51 PASEWALK     0 0        -73.286 -55.800 0.00000 0.00000
D8PAS_52 PASEWALK     0 0        -73.386 -55.800 0.00000 0.00000
D8PE__12 PERLEBERG    0 0        0.00000 -1.9000 0.00000 0.00000
D8PE__13 PERLEBERG    0 0        0.00000 -1.9000 0.00000 0.00000
D8PE__51 PERLEBERG    0 0        -46.066 -2.9000 0.00000 0.00000
D8PE__52 PERLEBERG    0 0        -68.999 -6.8000 0.00000 0.00000
D8PE__53 PERLEBERG    0 0        -68.999 -6.8000 0.00000 0.00000
D8PE__55 PERLEBERG    0 0        -46.066 -2.9000 0.00000 0.00000
D8PMS_23 PARCHIM SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8PMS_51 PARCHIM SUED 0 0        -117.16 -19.000 0.00000 0.00000
D8PRL_15 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_16 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_18 PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_1B PREILACK     0 0        0.00000 0.00000 0.00000 0.00000
D8PRL_51 PREILACK     0 0        16.8651 -5.1000 0.00000 0.00000
D8PRL_52 PREILACK     0 0        1.80697 -4.1000 0.00000 0.00000
D8PUL_12 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000
D8PUL_13 PULGAR       0 0        0.00000 0.00000 0.00000 0.00000
D8PUL_51 PULGAR       0 0        28.4095 -13.100 0.00000 0.00000
D8PUL_52 PULGAR       0 0        53.5063 7.80000 0.00000 0.00000
D8PUL_53 PULGAR       0 0        54.7110 7.50000 0.00000 0.00000
D8PZH_11 Y PUTLITZ    0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_11 PUTLITZ SUED 0 0        0.00000 0.00000 0.20000 132.800                                                               F
D8PZS_13 PUTLITZ SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8PZS_51 PUTLITZ SUED 0 0        -2.4927 0.00000 0.00000 0.00000
D8PZ__11 PUTLITZ      0 0        0.00000 0.00000 -76.998 -10.400 1.90000 -369.10 66.1000 -36.000                               F
D8RAG_11 RAGOW        0 0        0.00000 -3.0000 0.00000 0.00000
D8RAG_12 RAGOW        0 0        0.00000 -3.0000 0.00000 0.00000
D8RAG_13 RAGOW        0 0        0.00000 0.00000 0.00000 0.00000
D8RAG_51 RAGOW        0 0        -67.204 -25.800 0.00000 0.00000
D8RAG_52 RAGOW        0 0        -67.005 -25.800 0.00000 0.00000
D8REUW11 KW REUTER WE 0 0        0.00000 0.00000 -121.65 -211.30 0.50000 -349.50 252.200 -211.30                               F
D8REUW12 KW REUTER WE 0 2 412.10 0.00000 0.00000 -121.86 201.770 0.30000 -349.70 247.800 -208.20                               F
D8REU_11 REUTER       0 0        0.00000 -5.8000 0.20000 115.500                                                               F
D8REU_12 REUTER       0 0        0.00000 -2.5000 0.20000 115.500                                                               F
D8REU_51 REUTER       0 0        73.6841 -19.900 0.00000 0.00000
D8REU_52 REUTER       0 2 107.40 44.4715 -9.6000 -13.918 -40.660                                                               F
D8REU_53 REUTER       0 0        56.7187 -15.000 0.00000 0.00000
D8REU_5I REUTER       0 0        80.0085 -20.700 0.00000 0.00000
D8RE__11 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8RE__13 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8RE__21 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8RE__51 REMPTENDORF  0 0        -3.5895 0.10000 0.00000 0.00000
D8RE__54 REMPTENDORF  0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_11 ROEHRSDORF   0 0        0.00000 -2.9000 0.00000 0.00000
D8ROE_12 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_14 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_17 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_21 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_22 ROEHRSDORF   0 0        0.00000 0.00000 0.00000 0.00000
D8ROE_51 ROEHRSDORF   0 0        22.8882 -5.5000 0.00000 0.00000
D8ROE_52 ROEHRSDORF   0 0        38.3478 -8.6000 0.00000 0.00000
D8ROE_54 ROEHRSDORF   0 0        15.0580 -3.5000 0.00000 0.00000
D8ROST11 KW ROSTOCK   0 0        0.00000 0.00000 0.30000 170.300 0.30000 -686.70 343.898 -478.79                               F
D8ROS_11 ROSTOCK      0 0        0.00000 0.00000 0.00000 0.00000
D8SCHK11 SCHKOPAU     0 0        0.00000 0.00000 0.10000 0.10000 0.10000 -574.90 370.200 -372.50                               F
D8SCHK12 SCHKOPAU     0 0        0.00000 0.00000 0.10000 0.10000 0.10000 -574.90 370.200 -372.50                               F
D8SM__11 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000
D8SM__13 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000
D8SM__14 SCHMOELLN    0 0        0.00000 0.00000 0.00000 0.00000
D8SM__51 SCHMOELLN    0 0        36.2397 -7.5000 0.00000 0.00000
D8SM__52 SCHMOELLN    0 0        25.8999 -6.2000 0.00000 0.00000
D8SM__54 SCHMOELLN    0 0        17.5677 -5.2000 0.00000 0.00000
D8SM__55 SCHMOELLN    0 0        45.1742 -7.6000 0.00000 0.00000
D8SOW_11 SIEDENBRUENZ 0 0        0.00000 -3.1000 0.00000 0.00000
D8SOW_12 SIEDENBRUENZ 0 0        0.00000 0.00000 0.00000 0.00000
D8SOW_51 SIEDENBRUENZ 0 0        -96.519 -84.300 0.00000 0.00000
D8SOW_54 SIEDENBRUENZ 0 0        -64.113 -57.200 0.00000 0.00000
D8STR_11 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000
D8STR_12 STREUMEN     0 0        0.00000 0.00000 0.00000 0.00000
D8STR_51 STREUMEN     0 0        67.3597 11.6000 0.00000 0.00000
D8STR_52 STREUMEN     0 0        13.5523 4.30000 0.00000 0.00000
D8STR_53 STREUMEN     0 0        67.1589 11.8000 0.00000 0.00000
D8STW_11 STENDAL WEST 0 0        0.00000 -5.3000 0.00000 0.00000
D8STW_12 STENDAL WEST 0 0        0.00000 -2.6000 0.00000 0.00000
D8STW_51 STENDAL WEST 0 0        -179.58 -18.100 0.00000 0.00000
D8STW_53 STENDAL WEST 0 0        -179.58 -18.200 0.00000 0.00000
D8SUED11 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8SUED12 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8SUED13 HAMBURG SUED 0 0        0.00000 0.00000 0.00000 0.00000
D8SUE_51 HAMBURG SUED 0 2 115.30 189.932 47.5000 141.200 100.195                                                               F
D8SUE_54 HAMBURG SUED 0 0        48.5873 12.0000 0.00000 0.00000
D8SUE_55 HAMBURG SUED 0 0        48.5873 12.0000 -5.4069 -2.3000                                                               F
D8SWPU11 SCHW. PUMPE  0 2 397.60 0.00000 0.00000 -727.33 255.245 1.60000 -998.40 405.200 -467.60                               F
D8SWPU12 SCHW. PUMPE  0 2 397.60 0.00000 0.00000 -718.40 255.030 1.50000 -998.50 401.200 -472.79                               F
D8SWS_59 SCHONENWALDE 0 0        0.00000 -1.4000 0.00000 0.00000
D8SWT_21 STAHLW.THUER 0 0        0.00000 0.00000 0.10000 0.00000                                                               F
D8SW__12 SCHOENEWALDE 0 0        0.00000 -0.6000 0.00000 0.00000
D8SW__13 SCHOENEWALDE 0 0        0.00000 0.00000 0.00000 0.00000
D8SW__51 SCHOENEWALDE 0 2 115.70 0.00000 -0.6000 -70.890 -3.8177 1.00000 -350.00 20.0000 -60.000                               F
D8TA__21 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000
D8TA__22 TAUCHA       0 0        0.00000 0.00000 0.00000 0.00000
D8TA__51 TAUCHA       0 0        76.8965 -26.000 0.00000 0.00000
D8TB__11 TEUFELSBRUCH 0 0        0.00000 0.00000 0.20000 115.600                                                               F
D8TB__12 TEUFELSBRUCH 0 0        0.00000 -1.3000 0.00000 0.00000
D8THY_11 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_21 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_22 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_25 THYROW       0 0        0.00000 0.00000 0.00000 0.00000
D8THY_51 THYROW       0 0        68.6648 -38.400 0.00000 0.00000
D8VIB_11 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_12 VIESELBACH   0 0        0.00000 -1.9000 0.00000 0.00000
D8VIB_21 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_22 VIESELBACH   0 0        0.00000 0.00000 0.00000 0.00000
D8VIB_51 VIESELBACH   0 0        37.4444 0.00000 0.00000 0.00000
D8VIB_52 VIESELBACH   0 0        12.4480 0.00000 0.00000 0.00000
D8VIE_11 VIERRADEN    0 2 408.89 0.00000 0.00000 -1.0000 -500.00 1.00000 -1.0000 500.000 -500.00                               F
D8VIE_12 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_13 VIERRADEN    0 0        0.00000 -2.6000 0.00000 0.00000
D8VIE_19 VIERRADEN    0 2 410.60 0.00000 0.00000 -1.0000 -45.145 1.00000 -1.0000 500.000 -500.00                               F
D8VIE_21 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_22 VIERRADEN    0 0        0.00000 0.00000 0.00000 0.00000
D8VIE_51 VIERRADEN    0 0        -45.268 -7.2000 0.00000 0.00000
D8WD__12 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000
D8WD__21 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000
D8WD__22 WEIDA        0 0        0.00000 0.00000 0.00000 0.00000
D8WD__51 WEIDA        0 0        27.5060 -12.500 0.00000 0.00000
D8WD__52 WEIDA        0 0        25.6991 -12.500 0.00000 0.00000
D8WE__11 WESSIN       0 0        0.00000 -1.1000 -28.336 -11.000 1.10000 -159.89 113.400 -101.90                               F
D8WE__51 WESSIN       0 0        0.00000 0.00000 0.00000 0.00000
D8WIK_22 WIKINGER     0 0        0.00000 0.00000 0.20000 131.300                                                               F
D8WIK_23 WIKINGER     0 2 221.10 0.00000 0.00000 -71.091 -10.954 2.30000 -209.70 81.7000 -48.400                               F
D8WIK_24 WIKINGER     0 2 221.10 0.00000 0.00000 -126.46 -10.954 2.30000 -209.70 81.3000 -48.500                               F
D8WIK_28 WIKINGER     0 0        0.00000 0.00000 0.20000 131.300                                                               F
D8WK__21 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D8WK__22 WOLKRAMSHAUS 0 0        0.00000 0.00000 0.00000 0.00000
D8WK__51 WOLKRAMSHAUS 0 0        45.5758 0.00000 0.00000 0.00000
D8WK__52 WOLKRAMSHAUS 0 0        45.5758 0.00000 0.00000 0.00000
D8WOL_12 WOLMIRSTEDT  0 0        0.00000 -1.6000 0.00000 0.00000
D8WOL_13 WOLMIRSTEDT  0 0        0.00000 -1.6000 0.00000 0.00000
D8WOL_22 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_23 WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_2H WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_2U WOLMIRSTEDT  0 0        0.00000 0.00000 0.00000 0.00000
D8WOL_51 WOLMIRSTEDT  0 0        -33.801 -83.300 0.00000 0.00000
D8WUH_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_21 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_22 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_23 WUHLHEIDE    0 0        0.00000 0.00000 0.00000 0.00000
D8WUL_51 WUHLHEIDE    0 0        94.4643 -33.900 0.00000 0.00000
D8WUL_52 WUHLHEIDE    0 0        50.4947 -20.500 0.00000 0.00000
D8WUL_56 WUHLHEIDE    0 0        51.7997 -16.200 0.00000 0.00000
D8WUL_5B WUHLHEIDE    0 0        17.7685 -5.7000 0.00000 0.00000
D8WU__11 WUSTERMARK   0 0        0.00000 0.00000 -46.159 18.9000 20.3000 -299.70 70.2000 -86.300                               F
D8WU__14 WUSTERMARK   0 0        0.00000 -3.0000 0.00000 0.00000
D8WU__21 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__23 WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__2H WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__2U WUSTERMARK   0 0        0.00000 0.00000 0.00000 0.00000
D8WU__51 WUSTERMARK   0 0        17.5677 -5.7000 0.00000 0.00000
D8ZWH_11 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000
D8ZWH_12 Y_ZWOENITZ   0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__11 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__12 ZWOENITZ     0 0        0.00000 0.00000 0.00000 0.00000
D8ZW__51 ZWOENITZ     0 0        144.356 6.00000 0.00000 0.00000
DAS_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBA_FL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DBA_KF31 D8-DKO       0 0        0.00000 0.00000 0.00000 0.00000
DBA_KF32 D8-DKO       0 0        0.00000 0.00000 0.00000 0.00000
DBA_RO21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DBE_GU11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBE_GU12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DBR_BR13 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DBR_WB21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBR_WB22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DBW_BJ1D DE-DK Dc     0 0        0.00000 0.00000 0.00000 0.00000 640.000 -640.00                                               F
DDA_MA21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDA_WE11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDE_HV11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDE_VO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDI_DA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DDO_HA11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DFG_HK11 DKW-DKE DC   0 0        0.00000 0.00000 602.500 310.700                                                               F
DFL_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DFL_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DFR_KR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_DE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_MU21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_MU22 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGK_UR11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DGR_HO11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000
DGR_ST11 D2-D4        0 0        0.00000 0.00000 0.00000 0.00000
DHE_WO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DHE_WO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DHR_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DHR_TI11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DJA_KA11 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DJA_KA12 D2-DK        0 0        0.00000 0.00000 0.00000 0.00000
DKR_KR11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DKR_KR12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DKU_TI21 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DME_EI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DME_VI11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNL_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DNO_AU11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNO_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNO_NO21 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DNO_NO22 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DOB_ME11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DOB_ME12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DOH_WE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DPU_HO11 D4-D7        0 0        0.00000 0.00000 0.00000 0.00000
DQU_HE21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DRE_AL11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DRE_AL12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DRE_RE11 D2-D8        0 2 411.10 0.00000 0.00000 0.00000 23.8436                                                               F
DRE_RE12 D2-D8        0 2 411.10 0.00000 0.00000 0.00000 23.7835                                                               F
DSU_DO11 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DSU_DO12 D2-D8        0 0        0.00000 0.00000 0.00000 0.00000
DTJ_K13K DKW-NO DC    0 0        0.00000 0.00000 0.20000 0.50000                                                               F
DTJ_K23K DKW-NO DC    0 0        0.00000 0.00000 0.20000 0.50000                                                               F
DTJ_K31K DKW-NO DC    0 0        -1.4956 0.60000 0.00000 0.00000
DTJ_K41K DKW-NO DC    0 0        -326.75 -30.000 0.00000 0.00000
DTR_BL21 D7-LU        0 0        0.00000 0.00000 0.00000 0.00000
DTW_NE11 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DTW_NE12 D2-D7        0 0        0.00000 0.00000 0.00000 0.00000
DVH_L11K DKW-SE DC    0 0        0.00000 0.00000 0.30000 0.00000                                                               F
DVH_L21K DKW-SE DC    0 0        0.00000 0.00000 356.700 184.899                                                               F
##ZES
EABADI21 ABADIANO     0 0        207.654 58.3000 0.00000 0.00000
EABANT11 ABANTO       0 0        0.00000 0.00000 0.00000 0.00000
EABRER21 ABRERA       0 2 229.19 57.5821 13.4000 -0.5006 0.06049 0.00000 -2.1000                                               F
EACEB121 ACEBIZKA     0 0        72.4998 -2.3000 0.00000 0.00000
EACEB122 ACEBIZKA     0 0        18.6968 8.60000 0.00000 0.00000
EACECA21 ACECA        0 2 229.83 71.0080 -2.8000 -46.559 8.49827 0.00000 -88.800                                               F
EADFMO11 ADFMONCA     0 0        4.97255 3.40000 0.00000 0.00000
EADFMO12 ADFMONCA     0 0        0.00000 0.00000 0.00000 0.00000
EADMEI21 ADMEIRAM     0 0        0.49725 -3.2000 0.00000 0.00000
EADMEI22 ADMEIRAM     0 0        1.49177 -3.6000 0.00000 0.00000
EADRAL21 ADRALL       0 0        22.6748 -11.600 0.00000 0.00000
EADSAX11 ADSAX        0 0        5.86761 -10.800 0.00000 0.00000
EADSAX12 ADSAX        0 0        0.00000 0.00000 0.00000 0.00000
EADSIL11 ADSILLED     0 0        0.00000 0.00000 0.00000 0.00000
EADSIL12 ADSILLED     0 0        3.77914 2.70000 0.00000 0.00000
EADTOR11 ADTORREN     0 0        2.78463 1.10000 0.00000 0.00000
EADTOR12 ADTORREN     0 0        0.00000 0.00000 0.00000 0.00000
EAEBAR21 AEBARCEL     0 0        20.3875 -13.000 0.00000 0.00000
EAENA 21 AENA         0 0        -4.4242 -4.1000 0.00000 0.00000
EAENOE21 AENOESTE     0 0        0.39780 0.20000 0.00000 0.00000
EAGUAC21 AGUACATE     0 0        21.6803 -3.2000 0.00000 0.00000
EAGUAY11 AGUAYO       0 0        0.00000 0.00000 0.00000 0.00000
EAGUAY21 AGUAYO       0 2 226.49 1.09396 -4.2000 -35.145 -33.125 0.00000 -179.89 198.000 -172.00                               F
EALARC21 ALARCOS      0 2 231.08 -39.918 -14.700 -68.587 12.0810 0.00000 -130.89                                               F
EALBAL21 ALBAL        0 2 226.56 10.8402 -4.1000 -1.7022 0.22615 0.00000 -4.7000                                               F
EALBAT21 ALBATARR     0 2 223.67 15.2160 -2.4000 -0.6008 0.75991 0.00000 -2.6000                                               F
EALCOB21 ALCOBEND     0 0        61.8585 -5.9000 0.00000 0.00000
EALCOM21 ALCOMOLA     0 2 221.61 0.09945 -1.7000 -121.15 29.3281 0.00000 -159.50                                               F
EALCOR21 ALCORES      0 2 228.39 162.602 -12.100 -110.44 20.2749 0.00000 -190.00                                               F
EALDAY21 ALDAIA       0 0        26.3545 -0.4000 0.00000 0.00000
EALDEA11 ALDEADAV     0 2 407.20 0.09945 160.500 -90.515 50.0000 0.00000 -216.20 50.0000 -80.000                               F
EALDEA12 ALDEADAV     0 2 407.20 0.19890 7.80000 -119.25 -53.688 0.00000 -212.20 50.0000 -80.000                               F
EALDEA21 ALDEADAV     0 2 227.32 0.00000 61.0000 -400.29 -135.00 0.00000 -400.29 105.000 -135.00                               F
EALDEA22 ALDEADAV     0 2 227.32 0.00000 48.6000 -353.75 -10.059 0.00000 -397.50 105.000 -135.00                               F
EALGEC21 ALGECIRA     0 0        4.67420 12.9000 0.00000 0.00000
EALGET21 ALGETE       0 0        4.97255 -1.1000 0.00000 0.00000
EALHAU21 ALHAURIN     0 2 230.80 160.713 10.1000 -17.823 3.77222 0.00000 -66.700                                               F
EALI  21 ALI          0 2 223.67 55.1953 -5.2000 -0.3004 1.89578 0.00000 -1.2000                                               F
EALJAR21 ALJARAFE     0 2 227.13 73.3948 -17.800 -17.322 3.27113 0.00000 -38.400                                               F
EALMAR11 ALMARAZ      0 2 406.35 14.3209 461.500 -2017.0 -86.841 0.00000 -2017.0 370.000 -430.00                               F
EALMAR21 ALMARAZ      0 0        10.2435 4.80000 0.00000 0.00000
EALMAZ11 ALMAZAN      0 0        -130.50 21.1000 0.00000 0.00000
EALMOD21 ALMODOVA     0 0        -0.2011 -2.0000 0.00000 0.00000
EALUMI11 ALUMINIO     0 0        190.746 39.9000 0.00000 0.00000
EALUMI12 ALUMINIO     0 0        205.764 53.2000 0.00000 0.00000
EALVAR21 ALVARADO     0 2 218.28 62.3558 -6.5000 -163.21 29.0328 0.00000 -291.50                                               F
EAMOEI21 AMOEIRO      0 0        2.08847 -0.3000 0.00000 0.00000
EAMORE11 AMOREBIE     0 0        0.00000 0.00000 0.00000 0.00000
EANCHU11 ANCHUELO     0 2 407.69 4.07749 -6.2000 -1.4018 1.38136 0.00000 -3.5000                                               F
EANDUJ21 ANDUJAR      0 2 225.95 194.029 13.8000 -4.4056 1.26606 0.00000 -9.6000                                               F
EANOIA21 ANOIA        0 0        21.0836 -1.4000 0.00000 0.00000
EANOVE21 ANOVER       0 2 229.86 6.46431 -1.2000 -1.8023 0.76515 0.00000 -3.5000                                               F
EAPARE11 APARECID     0 2 408.64 0.00000 156.600 -64.782 5.23139 0.00000 -188.60                                               F
EAQUA 21 AQUA         0 0        61.8585 7.60000 0.00000 0.00000
EARAGO11 ARAGON       0 2 402.98 -235.89 -12.700 0.00000 -10.511 0.00000 -100.30 50.0000 -92.000                               F
EARAGO12 ARAGON       0 0        0.00000 0.00000 0.00000 0.00000
EARANU11 ARANUELO     0 0        0.00000 -12.700 0.00000 0.00000
EARANU12 ARANUELO     0 0        0.00000 0.00000 0.00000 0.00000
EARAVA21 ARAVACA      0 0        61.8585 -10.300 0.00000 0.00000
EARBIL11 ARBILLER     0 0        10.7407 -2.4000 0.00000 0.00000
EARBIL21 ARBILLER     0 0        0.00000 0.00000 0.00000 0.00000
EARCHI11 ARCHIDNA     0 0        1.69067 -7.7000 0.00000 0.00000
EARCOS11 ARCOSFRT     0 2 414.39 -70.083 28.5000 -328.12 1.27087 0.00000 -889.59 328.000 -627.00                               F
EARDOZ21 ARDOZ        0 2 231.00 94.5779 -20.800 -1.2015 0.37048 0.00000 -3.1000                                               F
EARGAN21 ARGANDA      0 0        95.6719 3.80000 0.00000 0.00000
EARGAZ21 ARGANZUE     0 0        33.0177 -2.4000 0.00000 0.00000
EARKA221 ARKALE       0 0        0.00000 -1.5000 0.00000 0.00000
EARKAL21 ARKALE       0 0        66.4333 -12.600 0.00000 0.00000
EARR.V21 ARR.VEGA     0 0        63.0519 98.3000 0.00000 0.00000
EARROA21 ARROYADA     0 2 229.56 21.6803 -9.2000 -9.3119 1.65211 0.00000 -30.100                                               F
EARROY21 ARROYOVA     0 0        3.28188 -1.3000 0.00000 0.00000
EASCO 11 ASCO         0 2 403.13 44.4546 437.700 -1989.0 -261.76 0.00000 -1989.0 430.100 -569.90                               F
EASCO 12 ASCO         0 0        0.00000 0.00000 0.00000 0.00000
EASCRS11 ASCO_RS      0 0        0.00000 0.00000 0.00000 0.00000
EASJUA21 ARSNJUA      0 2 231.07 0.00000 0.00000 -61.578 10.8272 0.00000 -99.800                                               F
EASOMA11 ASOMADA      0 2 413.06 51.6151 -21.700 -12.115 2.67812 0.00000 -33.500                                               F
EATARF21 ATARFE       0 2 224.39 145.000 0.70000 -8.9113 2.29935 0.00000 -19.300                                               F
EAUBAL21 ELSAUBAL     0 0        -5.6307 -4.1000 0.00000 0.00000
EAVEZA21 AVEZARAG     0 2 226.24 0.89506 0.40000 -5.6071 0.93416 0.00000 -48.000                                               F
EAVNAS11 AVNASDIF     0 0        0.39780 -2.8000 0.00000 0.00000
EAVNAS12 AVNASDIF     0 0        0.00000 0.00000 0.00000 0.00000
EAYALA21 AYALA        0 0        43.3606 -26.500 0.00000 0.00000
EAYORA11 AYORA        0 0        -52.587 8.30000 0.00000 0.00000
EAZCA 21 AZCA         0 2 230.44 22.0781 -2.1000 -3.0038 1.22768 0.00000 -7.7000                                               F
EAZPEI11 AZPEITIA     0 0        79.1630 28.2000 0.00000 0.00000
EBABCK21 BABCOCKA     0 0        4.17694 -4.5000 0.00000 0.00000
EBADAL21 BADALONA     0 0        73.3948 -11.000 0.00000 0.00000
EBALBO11 BALBOA       0 0        0.00000 0.00000 0.00000 0.00000
EBALBO21 BALBOA       0 2 217.13 57.6816 -7.8000 -39.150 52.4408 0.00000 -78.100                                               F
EBALSI21 BALSICAS     0 0        0.00000 0.00000 0.00000 0.00000
EBAROV21 BAROVIVE     0 0        2.98353 -0.6000 0.00000 0.00000
EBARRI21 BARRIOS      0 2 228.64 5.07200 -0.1000 -0.8010 0.21102 0.00000 -1.3000                                               F
EBASAU21 BASAURI      0 0        218.394 -29.300 0.00000 0.00000
EBECHI21 BECHI        0 2 231.36 32.6199 1.50000 -2.4031 0.37497 0.00000 -6.6000                                               F
EBEGUE11 BEGUES       0 0        0.00000 152.399 0.00000 0.00000
EBEGUE21 BEGUES       0 0        1.88957 5.90000 0.00000 0.00000
EBEGUE22 BEGUES       0 0        0.00000 0.00000 0.00000 0.00000
EBELES21 BELESAR      0 2 233.06 -26.344 34.1000 -243.31 20.1816 0.00000 -310.20 63.9000 -93.900                               F
EBELIN11 BELINCHO     0 0        6.36486 -20.700 0.00000 0.00000
EBELLI21 BELLICEN     0 2 220.00 75.7817 -0.4000 -151.89 64.7527 0.00000 -418.10 181.300 -384.29                               F
EBENAD21 BENADRES     0 0        18.2990 -4.8000 0.00000 0.00000
EBENAH21 BENAHADU     0 0        42.5650 0.70000 0.00000 0.00000
EBENEJ11 BENEJAMA     0 2 410.70 166.978 167.500 -34.544 6.56480 0.00000 -55.300                                               F
EBENEJ21 BENEJAMA     0 0        0.00000 0.00000 0.00000 0.00000
EBENIF21 BENIFERR     0 0        53.8030 0.00000 0.00000 0.00000
EBERJA21 BERJA        0 0        98.9537 12.3000 0.00000 0.00000
EBERNA21 BERNAT       0 2 226.83 98.7548 -34.200 -0.6008 -0.2508 0.00000 -1.8000                                               F
EBESCA11 BESCANO      0 0        140.623 -5.9000 0.00000 0.00000
EBESCA21 BESCANO      0 0        0.00000 0.00000 0.00000 0.00000
EBIENV11 BIENVENI     0 2 399.60 0.00000 149.700 -271.45 126.183 0.00000 -541.00                                               F
EBIESC21 BIESCAS      0 2 229.89 0.09945 0.00000 -32.942 20.6000 0.00000 -61.400 20.6000 -36.800                               F
EBOADI21 BOADILLA     0 0        35.5040 -14.200 0.00000 0.00000
EBOIME11 BOIMENTE     0 0        -156.66 -48.900 0.00000 0.00000
EBRAZA11 BRAZATOR     0 0        0.00000 158.300 0.00000 0.00000
EBRAZA21 BRAZATOR     0 0        0.00000 0.00000 0.00000 0.00000
EBROVA11 BROVALES     0 0        13.3264 125.700 0.00000 0.00000
EBROVA21 BROVALES     0 0        0.00000 0.00000 0.00000 0.00000
EBSNUE21 BESOS.N      0 2 230.19 82.9421 8.90000 -280.06 -76.086 0.00000 -399.70 183.500 -274.20                               F
EBUENA21 BUENAVIS     0 0        12.0336 -2.6000 0.00000 0.00000
EBUNIE11 BUNIEL       0 0        0.00000 0.00000 0.00000 0.00000
EC.COL21 C.COLON      0 2 223.32 80.8537 18.3000 -1.1014 2.25658 0.00000 -1.8000                                               F
EC.FRE21 C.FREGAC     0 2 226.95 35.5040 -1.1000 -0.8010 -0.2176 0.00000 -2.2000                                               F
EC.JAR11 C.JARDI      0 0        0.00000 0.00000 0.00000 0.00000
EC.JAR21 C.JARDI      0 2 228.91 65.0409 2.10000 -0.5006 -0.1922 0.00000 -2.2000                                               F
EC.JAR22 C.JARDI      0 0        58.1788 -7.2000 0.00000 0.00000
ECABRA11 CABRA        0 0        0.00000 157.700 0.00000 0.00000
ECACER21 CACERES      0 2 229.42 50.4217 -6.0000 -157.89 28.2776 0.00000 -314.79                                               F
ECALDE11 CALDERS      0 0        181.796 -16.000 0.00000 0.00000
ECAMPA11 CAMPANAR     0 0        -59.324 -0.9000 0.00000 0.00000
ECAMPN21 CAMPONAC     0 2 230.50 61.1624 -19.400 -0.6008 1.17380 0.00000 -1.7000                                               F
ECAMPO21 CAMPOAMO     0 2 231.98 37.8908 -15.700 -0.9011 -0.1116 0.00000 -2.6000                                               F
ECANAV11 CANAVERA     0 0        -6.3346 -27.800 0.00000 0.00000
ECANIL21 CANILLEJ     0 0        96.2686 -11.400 0.00000 0.00000
ECANTA21 CANTALAR     0 0        16.6083 -8.5000 0.00000 0.00000
ECANUE21 CANUELO      0 0        0.00000 0.00000 0.00000 0.00000
ECANYE21 CANYET       0 0        0.00000 0.00000 0.00000 0.00000
ECAPAR11 CAPARACE     0 0        0.00000 151.100 0.00000 0.00000
ECAPAR21 CAPARACE     0 2 224.31 117.153 13.3000 -1.2015 0.65457 0.00000 -2.6000                                               F
ECARIL11 CARRIL       0 2 409.69 40.8744 -1.5000 -15.320 2.42583 0.00000 -42.300                                               F
ECARMO11 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000
ECARMO21 CARMONA      0 0        0.00000 0.00000 0.00000 0.00000
ECARRI21 CARRIO       0 0        18.4979 -5.4000 0.00000 0.00000
ECARRI22 CARRIO       0 2 225.62 19.7907 49.6000 -454.38 -17.947 0.00000 -561.78 135.899 -358.60                               F
ECARTA11 CARTAMA      0 0        4.27639 -3.5000 0.00000 0.00000
ECARTA21 CARTAMA      0 0        0.00000 0.00000 0.00000 0.00000
ECARTE11 CARTELLE     0 0        0.00000 141.899 0.00000 0.00000
ECARTE21 CARTELLE     0 2 229.17 -5.5302 -18.000 -32.842 -0.8511 0.00000 -59.900 10.0000 -15.000                               F
ECARTJ21 CARTUJOS     0 2 226.39 7.85663 -1.7000 -4.1052 -0.8794 0.00000 -11.200                                               F
ECARTU21 CARTUJA      0 2 227.39 155.740 -15.700 -56.772 10.1233 0.00000 -268.20                                               F
ECARYU21 CARYUELA     0 2 230.47 23.4704 2.20000 -153.39 26.9325 0.00000 -337.39 54.8000 8.80000                               F
ECASAQ21 CASAQUEM     0 2 227.03 0.00000 0.00000 -72.192 14.7471 0.00000 -152.70                                               F
ECASIL21 CASILLAS     0 0        50.6206 -5.2000 0.00000 0.00000
ECASTE11 CASTELLO     0 0        0.00000 0.00000 0.00000 0.00000
ECASTE21 CASTELLE     0 2 228.32 89.4064 -6.6000 -0.3004 0.14349 0.00000 -1.3000                                               F
ECASTJ11 CASTEJON     0 2 407.76 0.29835 19.1000 -236.30 -13.697 0.00000 -424.89 172.500 -347.79                               F
ECASTL21 CASTRELO     0 2 229.46 -22.825 21.5000 -226.78 3.26276 0.00000 -366.29 30.2000 -81.100                               F
ECATAD11 CATADAU      0 2 410.79 288.704 255.100 -0.6008 1.91823 0.00000 -1.7000                                               F
ECATAD21 CATADAU      0 0        0.00000 0.00000 0.00000 0.00000
ECAYET21 CAYETANO     0 0        34.6089 -5.7000 0.00000 0.00000
ECDEPO21 CDEPORTI     0 0        32.8188 -3.0000 0.00000 0.00000
ECEDIL11 CEDILLO      0 2 409.35 0.00000 12.2000 -246.11 -172.60 0.00000 -494.89 257.898 -172.60                               F
ECENTL21 CENTELLE     0 2 229.39 50.9189 1.90000 -0.4005 0.08715 0.00000 -1.7000                                               F
ECENTN21 CENTENAR     0 0        86.5224 -17.800 0.00000 0.00000
ECERCS21 CERCS        0 0        62.2563 -7.0000 0.00000 0.00000
ECERPA21 CERPLATN     0 0        136.646 5.40000 0.00000 0.00000
ECERRA11 CERRATO      0 0        0.00000 0.00000 0.00000 0.00000
ECERVE21 CERVELLO     0 0        63.6486 -4.5000 0.00000 0.00000
ECHANT21 CHANTADA     0 2 233.25 -4.5247 -49.700 -27.435 0.46718 0.00000 -54.000                                               F
ECILLA21 CILLAMAY     0 2 224.12 12.9286 0.00000 -13.117 2.99212 0.00000 -19.800                                               F
ECODON21 CODONYER     0 0        16.6083 -1.7000 0.00000 0.00000
ECOFRE11 COFRENTE     0 2 410.81 1.09396 132.000 -1058.5 -19.239 0.00000 -1063.9 365.500 -444.50                               F
ECOLLB21 COLLBLAN     0 0        248.627 -34.700 0.00000 0.00000
ECOMPO11 COMPOSTI     0 0        0.00000 0.00000 0.00000 0.00000
ECONSO21 CONSO        0 2 229.73 0.00000 9.20000 -153.89 15.1436 0.00000 -267.79 44.9000 -154.20                               F
ECONST21 CONSTANT     0 0        28.3435 3.20000 0.00000 0.00000
ECORDO21 CORDOVIL     0 2 226.64 89.7048 -8.6000 -12.316 2.58633 0.00000 -67.000                                               F
ECORRA21 CASACAMP     0 0        0.00000 0.00000 0.00000 0.00000
ECOSLA21 COSLADA      0 0        52.5101 -10.800 0.00000 0.00000
ECOSLA22 COSLADA      0 0        52.7090 -8.2000 0.00000 0.00000
ECOSTA21 COSTASOL     0 0        118.048 -19.000 0.00000 0.00000
ECOTO 21 EL COTO      0 0        24.2660 -7.8000 0.00000 0.00000
ECOTO 22 EL COTO      0 0        16.8072 0.50000 0.00000 0.00000
ECRODR11 CRODRIGO     0 0        0.00000 0.00000 0.00000 0.00000
ECSBIS21 CSBISBAL     0 2 228.60 184.183 20.7000 -0.3004 -0.4941 0.00000 -1.1000                                               F
ECTCOM21 CTCOMPOS     0 2 231.86 -22.221 -5.8000 -26.133 25.0000 0.00000 -52.000 25.0000 -28.500                               F
EDAGAN21 DAGANZO      0 2 229.03 30.3326 -7.8000 -1.7022 0.84559 0.00000 -4.3000                                               F
EDOSHM21 DOSHMNAS     0 2 227.28 124.910 -47.700 -29.838 5.29769 0.00000 -51.000                                               F
EDOSIL21 P.E.SIL      0 2 230.73 0.09945 2.60000 -37.748 -0.6985 0.00000 -91.800                                               F
EDRODR11 DRODRIGO     0 0        0.00000 158.000 0.00000 0.00000
EDRODR21 DRODRIGO     0 2 226.73 113.175 -3.8000 -401.81 75.7726 0.00000 -651.09                                               F
EEALMA21 EALMARAZ     0 2 228.31 4.07749 -60.000 -87.912 92.0000 0.00000 -523.59 92.0000 -66.000                               F
EECLO111 ECSLLOGA     0 2 405.54 0.00000 0.00000 0.00000 -228.57 0.00000 -2000.0                                               F
EECLO211 ECSLLOGA     0 2 405.54 0.00000 0.00000 0.00000 -228.57 0.00000 -2000.0                                               F
EEFACU21 FACULTAT     0 0        22.7743 4.30000 0.00000 0.00000
EEIRIS21 EIRIS        0 0        32.8188 -3.5000 0.00000 0.00000
EEIXAM21 EIXAMPLE     0 0        83.4394 -6.3000 0.00000 0.00000
EEL PA11 EL PALO      0 0        -55.201 11.0000 0.00000 0.00000
EEL PI21 EL PILAR     0 0        132.867 -21.600 0.00000 0.00000
EELCHE21 ELCHE        0 2 233.20 9.74620 -7.2000 -1.6020 0.07701 0.00000 -4.6000                                               F
EELEMP21 ELEMPERA     0 2 230.46 7.55828 -1.0000 -1.1014 0.31444 0.00000 -2.2000                                               F
EELGEA21 ELGEA        0 2 223.24 32.8188 4.70000 -14.318 8.10598 0.00000 -62.300                                               F
EELHOR21 ELHORNIL     0 0        12.2325 -3.7000 0.00000 0.00000
EELIAN11 ELIANA       0 2 411.04 188.062 -10.400 -1.5019 -23.519 0.00000 -4.1000                                               F
EELIAN21 ELIANA       0 0        48.9299 98.0000 0.00000 0.00000
EENTRE21 ENTRERRI     0 2 226.02 41.6700 11.0000 -17.622 2.27257 0.00000 -74.500                                               F
EENTRN21 ENTRENUC     0 0        0.00000 0.00000 0.00000 0.00000
EESCAL21 ESCALONA     0 0        0.00000 0.00000 0.00000 0.00000
EESCAT11 ESCATRON     0 0        0.00000 0.00000 0.00000 0.00000
EESCAT22 ESCATROB     0 2 224.81 8.95059 37.4000 -32.241 1.29131 0.00000 -112.40                                               F
EESCAT23 ESCATROB     0 0        88.9092 -36.000 0.00000 0.00000
EESPAR21 ESPARTAL     0 2 226.05 23.1721 -5.7000 -81.003 13.8482 0.00000 -162.89                                               F
EESPLU11 ESPLUGA      0 2 403.20 2.58573 -65.600 -15.520 1.95944 0.00000 -273.79                                               F
EESPLU21 ESPLUGA      0 0        0.00000 0.00000 0.00000 0.00000
EESQUE21 ESQUEDAS     0 2 229.78 15.8127 -16.100 -1.5019 0.31279 0.00000 -4.0000                                               F
EF.MUE21 F.MUESTR     0 2 232.53 27.8463 -12.200 -0.5006 13.5118 0.00000 -1.5000                                               F
EF.S.L21 F.S.LUIS     0 0        44.9519 -12.500 0.00000 0.00000
EFAUS221 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000
EFAUSI11 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000
EFAUSI21 FAUSITA      0 0        2.98353 3.70000 0.00000 0.00000
EFAUST21 FAUSITA      0 0        0.00000 0.00000 0.00000 0.00000
EFOIX 21 FOIX         0 0        25.7578 -1.9000 0.00000 0.00000
EFORJA21 FORJAS       0 0        5.56926 -2.2000 0.00000 0.00000
EFORTU21 FORTUNA      0 2 227.06 55.4937 -2.7000 -1.1014 -0.5921 0.00000 -2.9000                                               F
EFRANQ21 FRANQUES     0 2 230.52 109.297 -1.5000 -0.8010 0.36281 0.00000 -3.4000                                               F
EFUENC11 FUENCARR     0 0        0.00000 155.500 0.00000 0.00000
EFUENC21 FUENCARR     0 0        28.5424 -2.6000 0.00000 0.00000
EFUENC22 FUENCARR     0 0        132.071 -34.800 0.00000 0.00000
EFUEND11 FUENDETO     0 0        0.00000 0.00000 0.00000 0.00000
EFUEND21 FUENDETO     0 2 227.91 31.4265 4.70000 -42.354 5.58275 0.00000 -300.70                                               F
EFUENL21 FUENLABR     0 2 227.41 24.6638 0.60000 -33.042 5.82337 0.00000 -38.700                                               F
EFUENT11 FUENTES      0 2 410.13 -146.89 -9.4000 -6.5083 2.89802 0.00000 -16.300                                               F
EGABIA21 GABIAS       0 2 223.39 90.2020 -0.3000 -10.914 2.02238 0.00000 -25.000                                               F
EGALA211 GALAPAG      0 0        0.00000 0.00000 0.00000 0.00000
EGALAP11 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGALAP21 GALAPAGA     0 0        0.00000 0.00000 0.00000 0.00000
EGAMAR21 GAMARRA      0 0        59.4717 13.7000 0.00000 0.00000
EGANDI21 GANDIA       0 0        144.302 -22.600 0.00000 0.00000
EGARO-11 GARO-BAR     0 0        0.00000 0.00000 0.00000 0.00000
EGARO-21 GARONA       0 0        2.18792 -1.7000 0.00000 0.00000
EGARRA11 GARRAF       0 0        164.591 73.2000 0.00000 0.00000
EGATIC11 GATICA       0 0        100.048 -1.7000 0.00000 0.00000
EGATIC21 GATICA       0 0        114.070 -4.6000 0.00000 0.00000
EGAUSS11 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000
EGAUSS12 GAUSSA       0 0        0.00000 0.00000 0.00000 0.00000
EGAVAR21 GAVARROT     0 0        0.00000 0.00000 0.00000 0.00000
EGAZUL21 GAZULES      0 2 229.03 0.00000 -4.3000 -5.2066 0.81697 0.00000 -165.89                                               F
EGETAF21 GETAFE       0 0        89.6053 -15.800 0.00000 0.00000
EGODEL11 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGODEL12 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGODEL21 GODELLET     0 0        0.00000 0.00000 0.00000 0.00000
EGRADO21 GRADO        0 2 228.74 -16.289 4.40000 0.00000 -0.1450 0.00000 -18.400 14.0000 -14.000                               F
EGRAMA21 GRAMANET     0 0        138.733 25.7000 0.00000 0.00000
EGRELA21 GRELA-       0 2 235.91 70.7097 10.1000 -52.166 -0.0660 0.00000 -94.200                                               F
EGRIJO11 GRIJOTA      0 2 406.26 0.19890 19.7000 -319.01 113.992 0.00000 -508.20                                               F
EGUADA11 GUADAME      0 0        0.00000 156.700 0.00000 0.00000
EGUADA21 GUADAME      0 0        0.00000 105.800 0.00000 0.00000
EGUARD21 GUARDO       0 2 220.00 -44.744 -7.8000 -38.449 90.6751 0.00000 -84.700 100.200 -49.800                               F
EGUENE11 GUENES       0 0        0.00000 0.00000 0.00000 0.00000
EGUENE21 GUENES       0 0        92.2905 -4.0000 0.00000 0.00000
EGUILL11 GUILLENA     0 0        0.00000 152.399 0.00000 0.00000
EGUILL21 GUILLENA     0 0        47.0403 -0.9000 0.00000 0.00000
EGUILL22 GUILLENA     0 0        51.9134 -1.8000 0.00000 0.00000
EGUIXE21 GUIXERES     0 0        15.9122 -0.6000 0.00000 0.00000
EGURRE21 GURREA       0 2 228.88 -6.3346 -16.300 -31.941 5.94460 0.00000 -362.50                                               F
EHARO 21 HARO         0 2 225.64 23.9677 -2.2000 -0.8010 0.10578 0.00000 -3.0000                                               F
EHERNA11 HERNANI      0 0        106.313 21.2000 0.00000 0.00000
EHERNA21 HERNANI      0 2 221.83 35.5040 -0.9000 -0.5006 57.7894 0.00000 -2.4000                                               F
EHERRE11 HERRERA      0 0        -229.75 65.6000 0.00000 0.00000
EHERRE21 HERRERA      0 2 220.97 -5.1280 0.80000 -0.6008 0.12238 0.00000 -2.1000                                               F
EHINOJ11 HINOJOSA     0 2 407.23 0.49725 21.1000 -230.49 26.0792 0.00000 -271.79 70.0000 -96.000                               F
EHORTA21 HORTALEZ     0 0        42.5650 -9.5000 0.00000 0.00000
EHORTA22 HORTALEZ     0 0        47.0403 0.30000 0.00000 0.00000
EHOSPT21 HOSPTLET     0 0        118.446 14.0000 0.00000 0.00000
EHOYAM21 HOYAMORE     0 2 230.49 40.1782 -8.0000 -0.6008 0.10162 0.00000 -1.6000                                               F
EHUENE11 HUENEJA      0 2 403.78 0.09945 8.10000 -177.23 44.7943 0.00000 -528.40                                               F
EICHAS11 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000
EICHAS21 ICHASO       0 0        235.500 -7.7000 0.00000 0.00000
EICHAS22 ICHASO       0 0        0.00000 0.00000 0.00000 0.00000
EILLOR21 ILLORA       0 0        3.28188 -1.8000 0.00000 0.00000
EINGEN21 INGENIO      0 2 230.70 73.5937 1.20000 -0.5006 0.72070 0.00000 -1.5000                                               F
EJALON21 JALON        0 2 226.98 17.9012 -3.8000 -114.65 19.7750 0.00000 -448.39                                               F
EJIJON21 JIJONA       0 0        116.954 -27.800 0.00000 0.00000
EJM.OR11 JM.ORIOL     0 2 409.26 0.59671 180.500 -305.48 -31.015 0.00000 -721.09 240.600 -426.79                               F
EJM.OR21 JM.ORIOL     0 2 228.33 11.6358 -6.5000 -3.1040 -0.4303 0.00000 -6.3000                                               F
EJORDA11 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000
EJORDA21 JORDANA      0 0        0.00000 0.00000 0.00000 0.00000
EJUNDI21 JUNDIZ       0 2 223.74 35.2057 -7.6000 -16.721 5.58856 0.00000 -51.200                                               F
EJUNED21 JUNEDA       0 2 223.58 -39.214 16.5000 -11.515 1.98535 0.00000 -33.600                                               F
EL.LEO21 L.LEONES     0 0        0.00000 0.00000 0.00000 0.00000
EL.MON21 L.MONTES     0 2 230.95 86.5224 -12.100 -2.4031 0.36742 0.00000 -5.1000                                               F
ELA ES21 LA ESTRE     0 0        104.722 -25.000 0.00000 0.00000
ELA JA21 LA JARA      0 0        26.1556 -7.4000 0.00000 0.00000
ELA LO11 LA LOMBA     0 0        0.00000 159.399 0.00000 0.00000
ELA LO21 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000
ELA LO22 LA LOMBA     0 0        0.00000 0.00000 0.00000 0.00000
ELA MU11 LA MUELA     0 2 410.64 0.49725 19.4000 -602.57 67.8750 0.00000 -1590.0 1066.56 -961.50                               F
ELA PL11 LA PLANA     0 0        122.623 -1.5000 0.00000 0.00000
ELA PL21 LA PLANA     0 2 230.81 133.264 0.50000 -1.0013 -1.0239 0.00000 -2.7000                                               F
ELA PO21 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000
ELA PO22 LA POBLA     0 0        0.00000 0.00000 0.00000 0.00000
ELA RO11 LA ROBLA     0 0        -25.640 28.1000 0.00000 0.00000
ELA RO21 LA ROCA      0 2 230.88 20.0891 0.70000 -0.4005 0.05580 0.00000 -1.5000                                               F
ELA SE11 LA SERNA     0 0        0.00000 0.00000 0.00000 0.00000
ELA SE21 LA SERNA     0 2 227.25 12.5308 -6.8000 -36.647 10.8785 0.00000 -164.00                                               F
ELACER11 LACEREAL     0 2 406.92 10.2435 148.100 -1.3017 1.90644 0.00000 -3.3000                                               F
ELACER21 LACEREAL     0 0        0.00000 0.00000 0.00000 0.00000
ELADA 11 LADA         0 0        43.7584 45.5000 0.00000 0.00000
ELAFAR11 LAFARGA      0 0        0.00000 0.00000 0.00000 0.00000
ELAFAR21 LAFARGA      0 0        273.888 -30.000 0.00000 0.00000
ELAGUA21 LAGUARDI     0 2 226.55 0.00000 0.00000 -44.957 8.01435 0.00000 -129.30                                               F
ELANCH21 LANCHA       0 2 227.00 227.246 -21.000 -82.505 14.7731 0.00000 -121.70                                               F
ELANZA21 LANZASAG     0 0        -19.406 3.90000 0.00000 0.00000
ELASEL21 LA SELVA     0 2 219.64 29.4375 -1.9000 -0.4005 -0.8296 0.00000 -1.7000                                               F
ELASTR11 LASTRAS      0 2 407.23 -71.792 47.8000 -15.019 0.22395 0.00000 -46.500                                               F
ELCANT11 LCANTERA     0 2 407.57 -30.165 6.80000 -22.028 2.63394 0.00000 -97.000                                               F
ELCANT21 LCANTERA     0 2 227.25 0.19890 -2.0000 -43.555 1.99909 0.00000 -79.800                                               F
ELEGAN21 LEGANES      0 0        67.3283 92.3000 0.00000 0.00000
ELITOR11 LITORAL      0 2 406.29 119.838 159.100 -58.474 10.6072 0.00000 -128.00                                               F
ELLAVO21 LLAVORSI     0 2 228.39 15.0171 7.90000 -44.056 50.0752 0.00000 -295.60 86.0000 -150.00                               F
ELLOGA11 LLOGAIA      0 0        102.832 15.5000 0.00000 0.00000
ELOECH11 LOECHES      0 0        0.00000 311.200 0.00000 0.00000
ELOECH12 LOECHES      0 0        0.00000 0.00000 0.00000 0.00000
ELOECH21 LOECHES      0 2 230.47 270.109 -172.70 -12.916 3.93786 0.00000 -74.900                                               F
ELOGRO21 LOGRONO      0 2 226.73 61.4607 -9.4000 -11.214 1.87302 0.00000 -38.400                                               F
ELORA 11 LORA         0 0        -281.34 70.4000 0.00000 0.00000
ELOSRA21 LOSRAMOS     0 2 230.75 137.342 1.30000 -9.2117 2.41479 0.00000 -35.100                                               F
ELOURI21 LOURIZAN     0 2 230.28 59.6706 -9.8000 -2.1027 0.34386 0.00000 -5.1000                                               F
ELSOLA21 LASOLANA     0 2 228.46 2.78463 -1.6000 -27.635 4.13398 0.00000 -52.800                                               F
ELUBIA21 LUBIAN       0 0        -42.331 9.60000 0.00000 0.00000
ELUCER21 LUCERO       0 0        84.5333 -13.300 0.00000 0.00000
ELUDRI11 LUDRIO       0 0        -63.547 9.10000 0.00000 0.00000
ELUENG11 LUENGOS      0 0        4.57475 -14.800 0.00000 0.00000
EMAGA221 MAGALLO      0 0        0.00000 0.00000 0.00000 0.00000
EMAGAL11 MAGALLON     0 0        0.00000 151.700 0.00000 0.00000
EMAGAL21 MAGALLON     0 0        22.8737 -1.6000 0.00000 0.00000
EMAGAL22 MAGALLON     0 2 227.06 -24.936 4.60000 -146.28 24.7447 0.00000 -569.20                                               F
EMAGNA21 MAGANA       0 2 227.17 0.00000 -0.7000 -102.33 17.9343 0.00000 -180.30                                               F
EMAIAL11 MAIALS       0 0        -30.466 4.00000 0.00000 0.00000
EMAJAD21 MAJADAHO     0 0        250.617 -23.100 0.00000 0.00000
EMANFI21 MANFIGUE     0 0        129.684 15.3000 0.00000 0.00000
EMANGR21 MANGRANE     0 2 223.74 65.2399 -25.100 -0.9011 -0.1049 0.00000 -3.9000                                               F
EMANZA11 MANZARES     0 0        0.00000 0.00000 0.00000 0.00000
EMANZA21 MANZARES     0 2 231.44 57.5821 -20.600 -107.54 22.7957 0.00000 -262.20                                               F
EMARAG21 MARAGALL     0 2 230.06 67.3283 -3.5000 -0.2003 -2.7235 0.00000 -1.0000                                               F
EMARIA21 MARIA        0 2 227.02 0.00000 -1.0000 -4.8061 -0.4213 0.00000 -135.80                                               F
EMATA 21 MATA         0 0        101.937 20.7000 0.00000 0.00000
EMATAP21 MATAPORQ     0 2 224.82 -46.252 8.10000 -0.6008 -0.5616 0.00000 -3.0000 8.10000 -7.9000                               F
EMAZAR21 MAZARRED     0 0        36.9958 1.00000 0.00000 0.00000
EMBECE21 MBECERRA     0 0        26.1556 -5.2000 0.00000 0.00000
EMECO 21 MECO         0 2 229.38 97.3625 -57.700 -9.9126 1.36777 0.00000 -24.700                                               F
EMEDIA21 MEDIANO      0 0        0.00000 0.00000 0.00000 0.00000
EMEDIN11 MEDINACE     0 0        -202.81 34.0000 0.00000 0.00000
EMEDIO21 MEDIODIA     0 0        30.8298 23.7000 0.00000 0.00000
EMEIRA21 MEIRAMA      0 0        -20.613 -15.100 0.00000 0.00000
EMELAN21 MELANCOL     0 0        99.8488 -10.300 0.00000 0.00000
EMEQUI11 MEQUINEN     0 0        0.00000 0.00000 0.00000 0.00000
EMEQUI21 MEQUINEN     0 0        1.29286 -4.5000 0.00000 0.00000
EMEQUI22 MEQUINEN     0 2 225.00 0.19890 6.50000 -86.310 -15.188 0.00000 -159.39 80.0000 -80.000                               F
EMERCB21 MERCBENZ     0 0        16.2105 0.90000 0.00000 0.00000
EMERID21 MERIDA       0 2 217.99 22.3765 -11.000 -27.335 22.0594 0.00000 -54.400                                               F
EMESON11 MESON V.     0 0        0.00000 0.00000 0.00000 0.00000
EMESON21 MESON V.     0 2 235.45 -287.47 67.8000 -162.61 0.53403 0.00000 -486.39                                               F
EMEZQU11 MEZQUITA     0 2 395.01 16.3100 261.898 -45.057 7.92386 0.00000 -138.70                                               F
EMEZQU12 MEZQUITA     0 0        0.00000 0.00000 0.00000 0.00000
EMINGL11 MINGLANI     0 2 410.13 1.49177 149.100 -1.2015 2.19051 0.00000 -2.9000                                               F
EMIRAN21 MIRANDA      0 2 224.94 -3.2176 -4.0000 -5.3068 2.05572 0.00000 -23.700                                               F
EMIRAS21 MIRASIER     0 0        54.8970 -12.500 0.00000 0.00000
EMONCA21 MONCAYO      0 2 227.19 -31.975 7.20000 -64.482 11.2003 0.00000 -143.50                                               F
EMONDR21 MONDRAGO     0 0        9.54730 -7.9000 0.00000 0.00000
EMONTB21 MONTEBAJ     0 0        5.07200 -1.7000 0.00000 0.00000
EMONTE11 MONTEARE     0 0        0.00000 159.800 0.00000 0.00000
EMONTE21 MONTEARE     0 2 231.94 0.59671 2.70000 -115.15 -75.375 0.00000 -351.50 96.3000 -83.800                               F
EMONTL21 MONTBLAN     0 2 223.10 31.5260 -0.6000 -1.2015 -0.2949 0.00000 -16.000                                               F
EMONTT21 MONTETOR     0 2 226.39 94.2795 9.30000 -10.614 2.63041 0.00000 -112.30                                               F
EMONZO21 MONZON       0 2 227.28 -15.887 49.7000 -0.6008 0.14039 0.00000 -2.2000                                               F
EMORA 21 MORA         0 2 230.28 0.00000 0.00000 -4.3055 0.90192 0.00000 -8.1000                                               F
EMORAJ11 MORALEJA     0 0        0.00000 154.500 0.00000 0.00000
EMORAJ21 MORALEJA     0 2 226.71 80.5553 212.000 -1.5019 3.35153 0.00000 -3.5000                                               F
EMORAT11 MORATA       0 0        0.00000 156.300 0.00000 0.00000
EMORAT21 MORATA       0 2 229.27 90.8982 42.7000 -55.170 12.6837 0.00000 -193.30                                               F
EMOREL11 MORELLA      0 2 401.95 -28.053 2.90000 -1.0013 -0.1609 0.00000 -2.8000                                               F
EMOREL12 MORELLA      0 0        0.00000 0.00000 0.00000 0.00000
EMORVD21 MORVEDRE     0 0        0.00000 0.00000 0.00000 0.00000
EMORVE11 MORVEDRE     0 2 413.95 212.030 -129.60 -205.96 -0.8102 0.00000 -410.60 202.000 -343.00                               F
EMORVE21 MORVEDRB     0 2 232.41 39.1837 -7.5000 -0.4005 3.96319 0.00000 -1.2000                                               F
EMOTOR21 MOTORS       0 2 228.32 37.8908 -12.300 -1.1014 -1.2201 0.00000 -4.4000                                               F
EMTEBE21 MTEBELLO     0 0        75.2844 -17.600 0.00000 0.00000
EMUD-I21 MUDARRAI     0 0        0.00000 0.00000 0.00000 0.00000
EMUDAR11 MUDARRA      0 0        -185.71 357.700 0.00000 0.00000
EMUDAR21 MUDARRA      0 2 225.63 0.00000 0.00000 -185.14 43.3695 0.00000 -248.00                                               F
EMUDEJ11 MUDEJAR      0 0        0.00000 0.00000 0.00000 0.00000
EMUNIE11 MUNIESA      0 2 398.57 0.09945 4.30000 -117.75 17.8671 0.00000 -529.70                                               F
EMURUA11 MURUARTE     0 0        0.00000 0.00000 0.00000 0.00000
EMURUA21 MURUARTE     0 2 227.21 0.00000 0.00000 -0.6008 -5.2807 0.00000 -1.8000                                               F
EMURUA22 MURUARTE     0 2 227.21 0.00000 0.00000 0.00000 4.52717 0.00000 -218.89                                               F
ENESCO11 NESCOMBR     0 2 412.97 0.39780 32.4000 -293.07 44.3198 0.00000 -418.20 110.000 -300.00                               F
ENORTE21 NORTE        0 0        70.2124 5.60000 0.00000 0.00000
ENOVEL21 NOVELDA      0 0        26.0562 -2.3000 0.00000 0.00000
ENUDOV21 NUDOVIAR     0 0        6.66322 -2.6000 0.00000 0.00000
ENUVCA21 NUVCASAR     0 2 229.94 85.1301 -15.300 -13.717 2.60091 0.00000 -67.400                                               F
EOLITE21 OLITE        0 2 226.42 0.00000 0.00000 -16.221 3.04962 0.00000 -106.50                                               F
EOLIVA21 OLIVARES     0 0        35.5040 9.10000 0.00000 0.00000
EOLMED11 OLMEDILL     0 0        -151.42 155.500 0.00000 0.00000
EOLMEO11 OLMEDO       0 2 409.57 8.95059 -21.200 -3.8048 -2.9984 0.00000 -12.300                                               F
EONUBA21 ONUBA        0 2 223.74 113.474 -7.9000 -132.97 23.5322 0.00000 -251.30                                               F
EORCOY21 ORCOYEN      0 2 225.91 153.751 1.70000 -0.5006 2.06560 0.00000 -1.5000                                               F
EORGIV21 ORGIVA       0 2 222.17 28.1446 5.00000 -30.239 5.43319 0.00000 -115.00                                               F
EORTUE21 ORTUELLA     0 0        246.241 -10.100 0.00000 0.00000
EP.BIB21 P.BIBEY      0 2 230.14 0.00000 2.70000 -41.853 -3.9671 0.00000 -76.900 32.2000 -52.200                               F
EP.G.R11 P.G.RODR     0 2 414.62 13.1275 78.3000 -368.07 132.603 0.00000 -580.70 302.398 -511.10                               F
EP.LLA21 P.LLANO      0 2 227.98 80.7542 7.30000 -79.401 14.7337 0.00000 -150.70                                               F
EP.SUE21 P.SUERT      0 2 232.03 -44.141 -2.2000 -135.07 -21.194 0.00000 -219.10 72.0000 -135.00                               F
EPALAF21 PALAFOX      0 0        62.6541 -2.2000 0.00000 0.00000
EPALAU21 PALAU        0 0        63.7481 -8.2000 0.00000 0.00000
EPALEN21 PALENCIA     0 2 222.77 99.4510 8.10000 -50.364 9.84774 0.00000 -95.900                                               F
EPALM221 PALMAR       0 0        0.00000 0.00000 0.00000 0.00000
EPALMA11 PALMAR       0 0        -142.48 185.899 0.00000 0.00000
EPALMA21 PALMAR       0 2 230.89 206.957 -89.200 -18.724 1.42722 0.00000 -51.600                                               F
EPALME21 PALMERAL     0 2 232.91 43.6590 -8.1000 -2.4031 0.28632 0.00000 -6.8000                                               F
EPALMR21 PALMAR       0 2 230.87 0.00000 0.00000 -2.9037 -3.7810 0.00000 -8.0000                                               F
EPALOS11 PALOS        0 0        0.00000 0.00000 0.00000 0.00000
EPALOS21 PALOS        0 2 222.42 47.7365 78.9000 -48.061 15.7460 0.00000 -50.800                                               F
EPARLA21 PARLA        0 0        16.4094 3.40000 0.00000 0.00000
EPATRA21 PATRAIX      0 0        19.2935 -4.4000 0.00000 0.00000
EPAZOS21 PAZOSBOR     0 0        228.041 20.3000 0.00000 0.00000
EPCENT21 PCENTRAL     0 0        32.1227 2.30000 0.00000 0.00000
EPDEMO21 PDEMOURO     0 2 235.42 -12.870 11.1000 -73.594 3.88599 0.00000 -119.50 31.8000 -58.000                               F
EPENAF11 PENAFLOR     0 0        0.00000 150.100 0.00000 0.00000
EPENAF21 PENAFLOR     0 0        0.00000 0.00000 0.00000 0.00000
EPENAF22 PENAFLOR     0 0        -7.6417 -13.300 0.00000 0.00000
EPENAG11 PENAGOS      0 0        0.00000 0.00000 0.00000 0.00000
EPENAG21 PENAGOS      0 2 226.06 239.080 16.6000 -47.460 10.5470 0.00000 -107.70                                               F
EPENAR11 PENARRUB     0 0        25.1611 -7.7000 0.00000 0.00000
EPERAF21 PERAFORT     0 2 219.36 159.320 45.7000 -164.50 29.0659 0.00000 -215.39                                               F
EPERED21 PEREDA       0 2 228.71 0.19890 3.90000 -40.051 7.33786 0.00000 -50.000                                               F
EPESOZ11 PESOZ        0 0        0.00000 0.00000 0.00000 0.00000
EPETRE21 PETREL       0 2 232.60 79.1630 -10.300 -5.0064 0.64069 0.00000 -14.100                                               F
EPGORD11 POLGORDO     0 0        0.00000 0.00000 0.00000 0.00000
EPICON21 PICON        0 2 230.22 7.45882 -5.6000 -82.505 14.4229 0.00000 -233.80                                               F
EPIERO11 PIEROLA      0 2 403.25 137.541 157.500 -0.4005 -3.4056 0.00000 -1.5000                                               F
EPIERO21 PIEROLA      0 0        0.00000 0.00000 0.00000 0.00000
EPINAR11 PINARREY     0 0        0.00000 139.200 0.00000 0.00000
EPINAR21 PINARREY     0 2 228.59 149.772 -30.800 -273.75 183.700 0.00000 -506.60 183.700 -278.89                               F
EPINIL11 PINILLA      0 0        -84.562 173.600 0.00000 0.00000
EPINTA21 PINTOAYU     0 2 229.83 15.0171 -5.8000 -1.0013 0.73444 0.00000 -2.5000                                               F
EPINTO21 PINTO        0 2 228.53 74.8866 103.100 -0.5006 1.01366 0.00000 -1.4000                                               F
EPLAZA21 PLAZA        0 2 226.71 107.805 -32.400 -0.6008 -0.1253 0.00000 -1.6000                                               F
EPOLIG21 POLIGONO     0 2 230.67 95.2741 -4.0000 -0.5006 -0.1001 0.00000 -1.1000                                               F
EPOLIO21 POLIGONC     0 0        26.5534 -1.7000 0.00000 0.00000
EPOZAS21 POZASAL      0 2 221.74 -7.8428 -3.3000 -89.013 23.8169 0.00000 -196.80                                               F
EPQING21 PQINGENI     0 0        17.3045 -1.9000 0.00000 0.00000
EPRADA21 PRADA        0 2 230.62 0.00000 3.20000 -46.960 1.43168 0.00000 -70.700 27.6000 -48.000                               F
EPRADI21 PRADILLO     0 2 229.24 77.2734 -5.5000 -0.7009 -0.0252 0.00000 -1.6000                                               F
EPRADO21 ANTONIO      0 0        52.2118 1.10000 0.00000 0.00000
EPRADS21 PRADSANT     0 0        44.2557 -3.3000 0.00000 0.00000
EPRINC21 PRINCESA     0 0        63.2508 14.8000 0.00000 0.00000
EPROSP21 PROSPERI     0 0        18.9951 -3.5000 0.00000 0.00000
EPROSP22 PROSPERI     0 0        27.7468 -2.3000 0.00000 0.00000
EPSFER21 PSFERNAN     0 0        33.6144 -16.900 0.00000 0.00000
EPSMIG21 PSMIGUEL     0 2 227.28 41.6700 15.5000 -46.559 8.02598 0.00000 -84.100                                               F
EPTO C11 PTO CRUZ     0 2 415.48 -11.261 322.398 -2.5032 0.81216 0.00000 -42.700                                               F
EPTO R21 PTO REAL     0 2 228.44 76.7762 5.50000 -38.048 6.90167 0.00000 -94.500                                               F
EPUEGU11 PUEGUZMA     0 2 403.70 -86.874 10.0000 -6.6084 -90.334 0.00000 -50.000                                               F
EPUENT21 PUENTELA     0 0        -25.439 -0.6000 0.00000 0.00000
EPUERT21 PUERTO       0 0        63.4497 -3.9000 0.00000 0.00000
EPUIGP21 PUIGPELA     0 2 222.45 51.8140 5.60000 -1.7022 0.31835 0.00000 -7.1000                                               F
EPUJAL21 PUJALT       0 2 229.99 0.00000 0.00000 -4.7060 0.84137 0.00000 -127.30                                               F
EQUART21 QUARTPOB     0 2 232.34 13.8237 -13.000 -0.8010 8.73437 0.00000 -2.3000                                               F
EQUEL 21 QUEL         0 2 226.94 4.37584 13.7000 -16.020 2.60484 0.00000 -57.700                                               F
EQUINT21 QUINTOS      0 2 226.83 101.639 3.80000 -4.6059 0.53979 0.00000 -7.9000                                               F
ER.CAL21 R.CALDES     0 0        39.4820 2.90000 0.00000 0.00000
ERENED21 RENEDO       0 2 222.83 107.009 18.0000 -2.9037 0.62834 0.00000 -9.4000                                               F
EREQUE11 REQUENA      0 2 411.26 0.00000 0.00000 -1.8023 0.62203 0.00000 -4.9000                                               F
ERETAM21 RETAMAR      0 0        124.811 -61.700 0.00000 0.00000
ERIBAR21 RIBARROJ     0 2 228.53 34.9073 -10.600 -62.279 13.7165 0.00000 -342.60 44.0000 -26.000                               F
ERICOB21 RICOBAYO     0 2 229.42 -46.353 -4.9000 -126.86 -8.7005 0.00000 -356.20 83.1000 -78.700                               F
EROCAM11 ROCAMORA     0 2 411.06 244.151 175.300 -3.3042 5.48339 0.00000 -9.0000                                               F
EROCIO21 ROCIO        0 2 225.12 44.8524 -0.3000 -14.619 2.61101 0.00000 -24.900                                               F
ERODAN11 RODANDAL     0 2 412.51 -3.7203 -8.1000 -49.663 9.75069 0.00000 -305.39                                               F
EROJAL21 ROJALES      0 2 233.46 48.0348 -21.800 -2.1027 -2.4548 0.00000 -6.0000                                               F
EROMIC11 ROMICA       0 2 412.04 -190.14 -23.000 -9.5121 2.26249 0.00000 -23.700                                               F
ERUBI 11 RUBI         0 0        0.00000 0.00000 0.00000 0.00000
ERUBI 21 RUBI         0 0        61.6596 2.20000 0.00000 0.00000
ERUBIO21 RUBIO        0 0        -4.9269 0.90000 0.00000 0.00000
ERUEDA11 RUEDA        0 2 401.54 2.68518 145.300 -1.3017 -1.5345 0.00000 -3.4000                                               F
ES.AGU21 S.AGUSTI     0 2 231.10 -29.863 4.50000 -33.743 1.49657 0.00000 -62.800 39.7000 -47.400                               F
ES.AND21 S.ANDREU     0 0        154.050 -12.300 0.00000 0.00000
ES.BOI21 S.BOI        0 2 228.21 73.9915 11.8000 -0.3004 0.26572 0.00000 -1.3000                                               F
ES.CEL21 S.CELONI     0 0        181.299 -141.80 0.00000 0.00000
ES.EST21 S.ESTEBA     0 2 230.78 0.79561 23.7000 -311.29 6.27229 0.00000 -438.89 202.000 -233.20                               F
ES.FOS21 S.FOST       0 0        258.672 -5.5000 0.00000 0.00000
ES.JUS21 S.JUST       0 0        27.5479 -2.5000 0.00000 0.00000
ES.JUS22 S.JUST       0 0        37.2941 2.00000 0.00000 0.00000
ES.P.P21 S.P.PINA     0 2 231.50 36.7969 -8.9000 -0.7009 -0.1941 0.00000 -2.0000                                               F
ES.PED21 S.PEDRO      0 2 230.64 0.09945 2.30000 -35.545 1.94367 0.00000 -60.100 21.5000 -24.800                               F
ES.VIC21 S.VICENT     0 2 232.52 100.446 -3.7000 -0.4005 0.25607 0.00000 -1.1000                                               F
ESABIN21 SABINANI     0 2 229.87 -20.311 8.10000 -0.7009 22.6761 0.00000 -1.8000                                               F
ESABON21 SABON        0 0        113.175 -15.400 0.00000 0.00000
ESAGRE21 SAGRERA      0 2 230.13 2.28737 -1.5000 -0.3004 0.14536 0.00000 -1.4000                                               F
ESAGUN21 SAGUNTO      0 0        110.987 -15.200 0.00000 0.00000
ESALAD21 SALADAS      0 0        12.9286 -1.2000 0.00000 0.00000
ESALAS11 SALAS        0 2 417.17 70.4113 -9.5000 -58.074 8.03699 0.00000 -81.100                                               F
ESALLE11 SALLENTE     0 0        0.00000 0.00000 0.00000 0.00000
ESALTE21 SALTERAS     0 2 227.88 24.2660 -4.7000 -59.676 13.8294 0.00000 -102.10                                               F
ESANAB21 SANABRIA     0 2 231.22 0.00000 0.00000 -25.132 -5.9593 0.00000 -35.200 16.0000 -36.000                               F
ESANCO21 SANCOMPO     0 0        22.8737 -15.100 0.00000 0.00000
ESANCU21 SANCUGAT     0 0        49.7255 -2.3000 0.00000 0.00000
ESANGU21 SANGUESA     0 2 227.37 0.00000 0.00000 -59.576 9.51808 0.00000 -231.00                                               F
ESANTI21 SANTIAGO     0 2 229.99 0.00000 0.00000 -5.5070 1.65322 0.00000 -67.800 36.5000 -44.100                               F
ESANTP21 SANTIPON     0 2 227.67 232.616 4.60000 -52.467 15.4429 0.00000 -89.700                                               F
ESANTU11 SANTURCE     0 0        0.00000 0.00000 0.00000 0.00000
ESANTU21 SANTURCE     0 0        4.57475 -5.3000 0.00000 0.00000
ESANTZ21 SANTIZ       0 2 228.86 0.00000 0.00000 -102.33 17.9586 0.00000 -212.00                                               F
ESANZO11 SANZO        0 0        -77.322 0.00000 0.00000 0.00000
ESANZO12 SANZO        0 0        -76.518 16.8000 0.00000 0.00000
ESASER11 SASERVAN     0 0        0.00000 0.00000 0.00000 0.00000
ESASER21 SASERVAN     0 0        0.00000 0.00000 0.00000 0.00000
ESAUCE21 SAUCELLE     0 2 228.59 6.06651 15.5000 -125.96 38.4455 0.00000 -129.20 41.4000 -60.800                               F
ESAX  11 SAX          0 0        0.00000 0.00000 0.00000 0.00000
ESCHIN21 SCHINARO     0 0        33.3161 -5.1000 0.00000 0.00000
ESEGOR21 SEGORBE      0 2 232.25 30.9293 -13.200 -34.844 6.74218 0.00000 -200.70                                               F
ESEGOV11 SEGOVIA      0 2 409.92 3.28188 -5.9000 -1.9024 -4.0405 0.00000 -6.1000                                               F
ESENGR11 SENGRACI     0 2 408.38 0.49725 14.9000 -260.53 -26.344 0.00000 -394.60 203.600 -286.29                               F
ESENGR21 SENGRACI     0 0        0.00000 0.00000 0.00000 0.00000
ESENTM11 SENTMENA     0 2 404.09 199.996 151.399 -0.3004 -8.4805 0.00000 -1.2000                                               F
ESENTM21 SENTMENA     0 2 229.95 63.3503 -19.300 -0.5006 0.37995 0.00000 -2.1000                                               F
ESEQUE21 SEQUERO      0 2 227.32 18.5973 -1.6000 -62.780 11.0684 0.00000 -212.30                                               F
ESIDEN21 SIDENORB     0 0        116.755 22.5000 0.00000 0.00000
ESIERO21 SIERO        0 0        20.8847 -11.900 0.00000 0.00000
ESILLE11 SILLEDA      0 0        0.00000 0.00000 0.00000 0.00000
ESIMAN21 SIMANCAS     0 0        35.3051 -8.6000 0.00000 0.00000
ESMSA221 SMSALIN      0 0        0.00000 0.00000 0.00000 0.00000
ESMSAL21 SMSALINA     0 0        48.2337 -72.900 0.00000 0.00000
ESOBRA21 SOBRADEL     0 2 229.80 0.09945 1.50000 -24.631 -2.7575 0.00000 -44.200 10.0000 -20.000                               F
ESOLOR11 SOLORZAN     0 0        0.00000 0.00000 0.00000 0.00000
ESOTOR11 SOTORIBE     0 2 413.19 0.39780 180.100 -252.02 -28.822 0.00000 -346.20 201.300 -214.20                               F
ESOTOR21 SOTORIBE     0 0        -28.556 -75.800 0.00000 0.00000
ESS RE11 SS REYES     0 0        0.00000 311.100 0.00000 0.00000
ESS RE21 SS REYES     0 0        0.00000 0.00000 0.00000 0.00000
ESS RE22 SS REYES     0 0        0.00000 109.200 0.00000 0.00000
ESTAMA11 STAMARGR     0 0        78.1685 0.70000 0.00000 0.00000
ESUBIR21 SUBIRATS     0 2 226.83 37.5925 -1.6000 -0.4005 0.03458 0.00000 -1.8000                                               F
ESUIDO21 SUIDO        0 2 228.92 -51.179 20.3000 -72.492 0.28366 0.00000 -174.80                                               F
ET3T.C21 TCANTOS      0 2 229.09 85.5279 -28.700 -1.5019 0.92448 0.00000 -4.0000                                               F
ETABAR11 TABARA       0 0        2.48627 -9.0000 0.00000 0.00000
ETABER11 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000
ETABER21 TABERNAS     0 0        0.00000 0.00000 0.00000 0.00000
ETABIE21 TABIELLA     0 0        356.432 69.8000 0.00000 0.00000
ETACE121 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000
ETACE221 TACBIZK      0 0        0.00000 0.00000 0.00000 0.00000
ETAFAL21 TAFALLA      0 2 226.16 32.4210 11.0000 -20.426 3.99733 0.00000 -217.60                                               F
ETAJOE11 TAJOENCA     0 0        0.00000 0.00000 0.00000 0.00000
ETAJOE21 TAJOENCA     0 2 230.74 -11.060 -5.8000 -7.5096 1.22649 0.00000 -118.60                                               F
ETALAV21 TALAVERA     0 2 226.88 51.6151 -6.8000 -127.36 75.1000 0.00000 -227.89 75.1000 -69.700                               F
ETANGC21 TANGCATA     0 0        36.7969 -6.3000 0.00000 0.00000
ETARIF11 TARIFA       0 0        0.00000 -101.30 0.00000 0.00000
ETARIF12 TARIFA-      0 0        0.00000 -52.700 0.00000 0.00000
ETARRA21 TARRAGON     0 2 219.35 145.795 29.3000 -0.3004 0.23602 0.00000 -1.4000                                               F
ETAYAA21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000
ETAYAB21 TAYALA       0 0        0.00000 0.00000 0.00000 0.00000
ETBABA21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000
ETBABB21 TBABCOK      0 0        0.00000 0.00000 0.00000 0.00000
ETCELS21 TCELSA       0 0        4.87310 -6.1000 0.00000 0.00000
ETCGIS21 TRCANGIS     0 0        75.5828 -13.700 0.00000 0.00000
ETDMNF21 TDMNFCID     0 0        0.00000 0.00000 0.00000 0.00000
ETDUDA11 TDUDALLA     0 0        26.0562 -2.4000 0.00000 0.00000
ETELLE21 TELLEDO      0 0        -1.8099 -1.7000 0.00000 0.00000
ETERRE11 TERRER       0 2 408.14 -10.357 -6.8000 -1.8023 -0.0824 0.00000 -5.0000                                               F
ETESCA21 TESCALON     0 0        -26.042 -9.0000 0.00000 0.00000
ETFOR121 TFORJAS      0 0        0.00000 0.00000 0.00000 0.00000
ETFOR221 TFORJAS      0 2 223.50 0.00000 0.00000 -1.0013 8.95523 0.00000 -4.5000                                               F
ETGUEN21 TGUENES      0 0        0.00000 0.00000 0.00000 0.00000
ETIBO 21 TIBO         0 2 231.96 55.2948 10.1000 -15.320 0.06615 0.00000 -37.200                                               F
ETLEGA21 TLEGANES     0 0        0.00000 0.00000 0.00000 0.00000
ETMUD121 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000
ETMUD221 TMUDI        0 0        0.00000 0.00000 0.00000 0.00000
ETNTBS21 TNT_BSN      0 0        0.00000 0.00000 0.00000 0.00000
ETNTGR21 TNT_GRM      0 0        0.00000 0.00000 0.00000 0.00000
ETORAR21 TORARENI     0 2 223.24 109.794 29.0000 -40.051 5.07480 0.00000 -49.600                                               F
ETORDE11 TORDESIL     0 0        0.00000 0.00000 0.00000 0.00000
ETORDE21 TORDESIL     0 2 229.22 21.2825 -32.100 -186.74 37.0531 0.00000 -322.10                                               F
ETORLL21 TORLLANO     0 0        0.00000 0.00000 0.00000 0.00000
ETORRC21 TORRECIL     0 2 229.60 0.00000 0.00000 -23.530 4.54553 0.00000 -25.400                                               F
ETORRE11 TORRENTE     0 2 410.92 99.8488 115.700 -5.2066 -6.8187 0.00000 -14.500                                               F
ETORRI21 TORRIJOS     0 2 230.33 17.7023 -7.4000 -30.339 5.60564 0.00000 -58.300                                               F
ETORRJ21 TORREJON     0 2 230.16 0.09945 1.80000 7.50000 -54.547 7.50000 -130.30 70.7000 -55.400                               F
ETORRN21 TORRENTE     0 0        65.4388 -1.2000 0.00000 0.00000
ETORS221 TORSEGR      0 0        0.00000 0.00000 0.00000 0.00000
ETORSE21 TORSEGRE     0 2 223.50 0.00000 0.00000 -0.8010 -0.8010 0.00000 -3.5000                                               F
ETOTAN11 TOTANA       0 2 410.73 46.1453 4.40000 -11.214 3.90394 0.00000 -30.800                                               F
ETPATR21 TPATRAIX     0 0        0.00000 0.00000 0.00000 0.00000
ETREMB21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETREME11 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETREMN21 TREMENDO     0 0        0.00000 0.00000 0.00000 0.00000
ETRENE21 TRENEDO      0 0        0.00000 0.00000 0.00000 0.00000
ETRETA21 TRETAMAR     0 0        0.00000 0.00000 0.00000 0.00000
ETREVA21 TREVAGO      0 2 227.14 -55.704 13.7000 -29.337 5.32957 0.00000 -49.500                                               F
ETRILL11 TRILLO       0 0        0.00000 157.200 0.00000 0.00000
ETRINI21 TRINITAT     0 0        96.8653 3.90000 0.00000 0.00000
ETRIVE11 TRIVES       0 0        0.00000 0.00000 0.00000 0.00000
ETRIVE21 TRIVES       0 0        -41.225 -8.8000 0.00000 0.00000
ETRUJI21 TRUJILLO     0 2 225.86 -26.746 -15.200 -12.716 2.32713 0.00000 -45.600                                               F
ETSANT21 TSANTURC     0 0        0.00000 0.00000 0.00000 0.00000
ETSESU21 TSESUE       0 0        0.00000 0.00000 0.00000 0.00000
ETUDEL21 TUDELA       0 2 227.16 0.00000 0.00000 -21.628 3.47362 0.00000 -94.200                                               F
ETVICA21 TVICALVA     0 0        0.00000 0.00000 0.00000 0.00000
EUNINS21 UNINSA       0 0        66.8311 10.7000 0.00000 0.00000
EUNINS22 UNINSA       0 0        65.6377 9.70000 0.00000 0.00000
EURGEL21 URGELL       0 0        85.8262 3.20000 0.00000 0.00000
EVAGUA21 VAGUADAS     0 2 218.63 48.7310 -12.200 -153.80 33.3253 0.00000 -267.00 48.2000 18.2000                               F
EVALDE11 VALDECAB     0 2 412.51 9.24894 158.600 -1.0013 15.8418 0.00000 -1.9000                                               F
EVALDM21 VALDMORO     0 2 230.28 83.6383 -18.800 -15.720 2.58480 0.00000 -32.500                                               F
EVALLD21 VALLAD.N     0 2 226.99 50.6206 -2.2000 -2.4031 2.45767 0.00000 -7.8000                                               F
EVALLE21 VALLEJER     0 2 221.52 0.19890 0.70000 -175.02 39.3100 0.00000 -277.29                                               F
EVALLU21 VALLDUXO     0 2 232.08 24.7633 -4.2000 -0.8010 -0.8201 0.00000 -2.3000                                               F
EVALLU22 VALLDUXO     0 0        0.00000 0.00000 0.00000 0.00000
EVALPA21 VALPARAI     0 0        0.00000 0.00000 0.00000 0.00000
EVANDE11 VANDELLO     0 2 404.01 163.696 157.300 -1045.3 -60.916 0.00000 -1045.3 170.100 -360.10                               F
EVARCI21 VARCIPRE     0 0        32.3216 44.3000 0.00000 0.00000
EVBATA21 VENBATAN     0 0        35.6035 0.60000 0.00000 0.00000
EVCRRE11 VCRRETAS     0 0        4.57475 -9.4000 0.00000 0.00000
EVELIL11 VELILLA      0 0        0.00000 0.00000 0.00000 0.00000
EVELLE21 VELLE        0 2 230.14 19.5918 1.70000 -41.253 3.83608 0.00000 -87.500 16.0000 -35.100                               F
EVENTA21 VENTAS       0 0        38.9848 2.80000 0.00000 0.00000
EVENTI21 VENTAINE     0 2 228.23 -0.6033 -0.9000 -0.7009 -0.0609 0.00000 -1.3000                                               F
EVIBAJ21 VILLBAJO     0 0        18.2990 12.5000 0.00000 0.00000
EVIC  11 VIC          0 0        0.00000 -16.400 0.00000 0.00000
EVIC  21 VIC          0 2 231.67 101.341 -8.0000 -0.3004 4.31448 0.00000 -1.2000                                               F
EVIC  22 VIC          0 0        34.2111 22.2000 0.00000 0.00000
EVIENT21 VIENTOS      0 2 226.99 0.09945 -5.5000 -81.604 14.9484 0.00000 -335.00                                               F
EVILAD11 VILADECA     0 0        0.00000 0.00000 0.00000 0.00000
EVILAD21 VILADECA     0 0        117.054 -12.900 0.00000 0.00000
EVILAD22 VILADECA     0 0        15.7133 0.90000 0.00000 0.00000
EVILAN21 VILANOVA     0 0        46.8414 3.80000 0.00000 0.00000
EVILEC11 VILECHA      0 2 412.41 -29.964 27.0000 -1.4018 -3.0247 0.00000 -5.1000                                               F
EVILLA11 VILLAMEC     0 0        -14.580 2.60000 0.00000 0.00000
EVILLA21 VILLABLI     0 0        -11.463 -1.1000 0.00000 0.00000
EVILLC21 VILLALCA     0 2 229.35 -53.794 21.4000 -272.45 -91.603 0.00000 -313.60 76.0000 -114.00                               F
EVILLI21 VILLIMAR     0 2 220.30 78.9641 16.8000 -106.44 25.3630 0.00000 -156.60                                               F
EVILLL21 VILLALBI     0 2 220.35 68.2234 5.60000 -158.10 39.8765 0.00000 -261.50                                               F
EVILLL22 VILLALBI     0 0        53.5046 3.70000 0.00000 0.00000
EVILLM21 VILLAMAY     0 0        100.644 -1.7000 0.00000 0.00000
EVILLN21 VILLANUE     0 0        -14.881 5.90000 0.00000 0.00000
EVILLN22 VILLANUE     0 0        -14.881 -17.800 0.00000 0.00000
EVILLR11 VILLARIN     0 0        -22.422 -102.20 0.00000 0.00000
EVILLR21 VILLARIN     0 2 227.77 19.7907 235.700 -567.82 -97.879 0.00000 -572.20 100.400 -179.60                               F
EVILLV11 VILLAVIC     0 0        0.00000 155.300 0.00000 0.00000
EVILLV21 VILLAVIC     0 0        0.00000 0.00000 0.00000 0.00000
EVILLV22 VILLAVIC     0 0        76.3784 157.100 0.00000 0.00000
EVIREY21 VNUEVREY     0 2 228.47 72.8976 -5.3000 -262.82 46.3668 0.00000 -480.70                                               F
EVIRTU11 VIRTUS       0 2 407.42 -44.443 9.80000 -6.2079 8.30143 0.00000 -24.600                                               F
EVITOR11 VITORIA      0 0        0.00000 0.00000 0.00000 0.00000
EVITOR21 VITORIA      0 0        22.0781 -0.5000 0.00000 0.00000
EVLCAR21 VLCARCER     0 0        19.1940 -7.2000 0.00000 0.00000
EVLDIG21 VALDIGNA     0 0        15.0171 -3.1000 0.00000 0.00000
EVNESC11 VNESCUDE     0 2 411.51 8.65224 -4.8000 -1.2015 0.54358 0.00000 -3.0000                                               F
EVPENE21 PENEDES      0 2 226.03 31.1282 1.60000 -0.4005 -0.0798 0.00000 -1.7000                                               F
EXOVE 11 XOVE         0 0        0.00000 0.00000 0.00000 0.00000
EZAL  21 ZAL          0 2 228.39 19.3929 -8.1000 -0.6008 1.09061 0.00000 -2.7000                                               F
EZAMOR21 ZAMORA       0 2 229.05 35.7029 4.80000 -24.531 5.85561 0.00000 -74.200                                               F
EZAMUD21 ZAMUDIO      0 0        19.4924 -6.4000 0.00000 0.00000
EZARAT21 ZARATAN      0 2 227.19 79.8592 6.70000 -14.218 3.80135 0.00000 -45.700                                               F
EZIERB11 ZIERBENA     0 0        0.00000 0.00000 0.00000 0.00000
EZONAF21 ZONAFRAN     0 0        0.00000 -22.900 0.00000 0.00000
EZUMAR21 ZUMARRAG     0 0        0.00000 0.00000 0.00000 0.00000
##ZFR
F.G.RO21 .G.ROP6 1    0 0        9.87892 11.9950 0.00000 0.00000
F0PERR21 0PERRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
F1ARGI11 1ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1ARGO11 1ARGOP7 1    0 0        0.08458 73.9348 0.00000 0.00000
F1B.CA11 1B.CAP7 1    0 0        0.14218 68.3248 0.00000 0.00000
F1BEZA11 1BEZAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1BIAN11 1BIANP7 1    0 0        0.14665 70.4719 0.00000 0.00000
F1CAZA11 1CAZAP7 1    0 0        0.13581 67.4150 0.00000 0.00000
F1CERG11 1CERGP7 1    0 0        0.14022 69.4966 0.00000 0.00000
F1CHAR11 1CHARP7 1    0 0        0.16548 67.3949 0.00000 0.00000
F1CIRO11 1CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1CORN11 1CORNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1DAMB11 1DAMBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1EGUZ11 1EGUZP7 1    0 0        0.07609 69.2840 0.00000 0.00000
F1FRAS11 1FRAS77 1    0 0        0.00000 0.00000 0.00000 0.00000
F1GAUD11 1GAUDP7 1    0 0        0.08954 69.0532 0.00000 0.00000
F1GEN.11 1GEN.P7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1GROS11 1GROSP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1HOUR21 1HOURP6 1    0 0        -1.5545 1.26166 0.00000 0.00000
F1LESQ11 1LESQP7 1    0 0        0.07535 69.2620 0.00000 0.00000
F1LIME11 1LIME77 1    0 0        0.15732 73.4149 0.00000 0.00000
F1MARM11 1MARMP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MART11 1MARTP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MAZU11 1MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MEZE11 1MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MIEG21 1MIEGP6 1    0 0        -7.6986 0.41831 0.00000 0.00000
F1MION11 1MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1MQIS11 1MQISP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1NEOU11 1NEOUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1P.GA11 1P.GAP7 1    0 0        0.07128 68.1500 0.00000 0.00000
F1QUIN11 1QUINP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1REAL11 1REALP7      1 0        0.00000 0.00000 0.00000 0.00000
F1RUEY11 1RUEYP7 1    0 0        0.13798 69.2077 0.00000 0.00000
F1RULH11 1RULHP7 1    0 0        0.06939 68.1989 0.00000 0.00000
F1SAUS11 1SAUSP7 1    0 0        0.05898 64.5721 0.00000 0.00000
F1SEIN21 1SEINP6 1    0 0        15.9341 -9.8385 0.00000 0.00000
F1SERE11 1SEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1TAMA11 1TAMAP7 1    0 0        0.07624 68.4633 0.00000 0.00000
F1VALD11 1VALDP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1VERF11 1VERFP7      1 0        0.00000 0.00000 0.00000 0.00000
F1VIEL11 1VIELP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F1YVE.11 1YVE.P7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2ALBE11 2ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2ARGI11 2ARGIP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2ARRI21 2ARRIP6 1    0 0        42.4795 7.20971 0.00000 0.00000
F2B.CA11 2B.CAP7 1    0 0        0.07315 68.5637 0.00000 0.00000
F2BIAN11 2BIANP7      1 0        0.00000 0.00000 0.00000 0.00000
F2BREU11 2BREUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2CAZA11 2CAZAP7 1    0 0        0.13279 67.0567 0.00000 0.00000
F2CHAR11 2CHARP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2CIRO11 2CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2EGUZ11 2EGUZP7 1    0 0        0.04778 63.8467 0.00000 0.00000
F2GAUD11 2GAUDP7 1    0 0        0.14148 67.7373 0.00000 0.00000
F2H.PA11 2H.PAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2LATE11 2LATEP7 1    0 0        0.08433 74.3570 0.00000 0.00000
F2MART11 2MARTP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2MAZU11 2MAZUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2MEZE11 2MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2MION11 2MIONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2MORB11 2MORBP7 1    0 0        0.07794 71.8784 0.00000 0.00000
F2MQIS11 2MQISP7 1    0 0        0.14717 70.8587 0.00000 0.00000
F2NEOU11 2NEOUP7 1    0 0        0.07549 69.0931 0.00000 0.00000
F2P.GA11 2P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2REAL11 2REALP7 1    0 0        0.14419 69.2476 0.00000 0.00000
F2RUEY11 2RUEYP7 1    0 0        0.06920 62.2753 0.00000 0.00000
F2RULH11 2RULHP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2SEIN21 2SEINP6 1    0 0        16.1249 9.39325 0.00000 0.00000
F2SIER11 2SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F2TAMA11 2TAMAP7 1    0 0        0.14500 68.1879 0.00000 0.00000
F2VERF11 2VERFP7 1    0 0        0.14517 70.1429 0.00000 0.00000
F2VLEJ11 2VLEJP7 1    0 0        0.14058 68.1935 0.00000 0.00000
F2VLEV11 2VLEVP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3ALBE11 3ALBEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3ARGO11 3ARGOP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3ARRI21 3ARRIP6 1    0 0        37.5836 -11.279 0.00000 0.00000
F3BAYE11 3BAYEP7 1    0 0        0.13583 63.1269 0.00000 0.00000
F3CERG11 3CERGP7 1    0 0        0.07441 69.8766 0.00000 0.00000
F3CHES11 3CHESP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3CIRO11 3CIROP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3HARC21 3HARCP6 1    0 0        47.6588 7.56358 0.00000 0.00000
F3LATE11 3LATEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MAMB11 3MAMBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MARL11 3MARLP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MEZE11 3MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3MORB11 3MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3P.GA11 3P.GAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3ROMA21 3ROMAP6 1    0 0        22.6185 17.8845 0.00000 0.00000
F3RULH11 3RULHP7 1    0 0        0.18706 70.8500 0.00000 0.00000
F3SAUC11 3SAUCP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F3VLEJ11 3VLEJP7 1    0 0        0.07806 68.4543 0.00000 0.00000
F4CERG11 4CERGP7 1    0 0        0.07388 69.3285 0.00000 0.00000
F4DOML11 4DOMLP7 1    0 0        0.07389 67.9147 0.00000 0.00000
F4HARC21 4HARCP6 1    0 0        15.8903 -8.2351 0.00000 0.00000
F4MEZE11 4MEZEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F4MORB11 4MORBP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F4REVI11 4REVIP7 1    0 0        0.14281 71.0135 0.00000 0.00000
F4SIER11 4SIERP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F4VLEJ11 4VLEJP7 1    0 0        0.07338 68.5713 0.00000 0.00000
F4VLEV11 4VLEVP7 1    0 0        0.11931 71.2121 0.00000 0.00000
F5CERG11 5CERGP7 1    0 0        0.07434 69.2000 0.00000 0.00000
F5CREN11 5CRENP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F5DOML11 5DOMLP7 1    0 0        0.14377 68.2612 0.00000 0.00000
F5SSEL11 5SSELP7      1 0        0.00000 0.00000 0.00000 0.00000
F5VLEJ11 5VLEJP7 1    0 0        0.07847 70.9492 0.00000 0.00000
F6CREN11 6CRENP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F6VINC11 6VINCP7 1    0 0        0.00000 0.00000 0.00000 0.00000
F6VLEJ11 6VLEJP7 1    0 0        0.13721 67.7398 0.00000 0.00000
F9CERG11 9CERGP7 1    0 0        0.14600 68.7586 0.00000 0.00000
F9VLEV11 9VLEVP7 1    0 0        0.17973 65.8874 0.00000 0.00000
FA.COM21 A.COMP6 1.3- 0 0        17.9115 15.0851 -62.343 0.00000 0.00000 -148.20                                               F
FA.LI621 A.LI6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FA.MOU22 A.MOUP6 2    0 0        22.5116 -0.1452 -0.2330 0.00000 0.00000 -1.8000                                               F
FA.NOU21 A.NOUP6 1.1- 0 0        1.04854 0.20694 0.00000 0.00000
FABLAI21 ABLAIP6 1.2- 0 0        5.48695 -1.9960 0.00000 0.00000
FAGASS11 AGASSP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FAIRVA21 AIRVAP6 1-2  0 0        91.7366 -41.575 -2.7064 0.00000 0.00000 -5.6700                                               F
FALBER11 ALBERP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FALBER12 ALBERP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FALBER13 ALBERP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FALBER14 ALBERP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FALBER21 ALBERP6 1.1- 0 0        11.6862 -1.1862 0.00000 0.00000
FALBER23 ALBERP6 2.1- 0 0        11.6042 -13.990 0.00000 0.00000
FALESI21 ALESIP6 1    0 2 241.77 57.1738 3.05803 -0.0238 1.40405 0.00000 -0.2000                                               F
FALLIN21 ALLINP6 1-2  0 0        117.303 -8.2871 0.00000 0.00000
FALMA 21 ALMA P6 1    0 0        33.7272 0.66191 0.00000 0.00000
FALOUE21 ALOUEP6 1.1- 0 0        42.2596 9.30496 0.00000 0.00000
FALSAC21 ALSACP6 1.1- 0 0        35.5473 6.87078 0.00000 0.00000
FAMARG21 AMARGP6 1.1- 0 0        41.9519 0.21636 -37.105 0.00000 0.00000 -108.50                                               F
FAMELO21 AMELOP6 1    0 0        12.3753 10.0338 0.00000 0.00000
FAMFAR21 AMFARP6 1.1  0 0        0.00000 0.00000 -120.76 2.72369 0.00000 -125.00 75.7805 -114.22                               F
FAMFAR22 AMFARP6 1.2  0 0        0.00000 0.00000 -14.491 12.9950 0.00000 -125.00 36.4713 -153.53                               F
FAMIEN21 AMIENP6 1.3- 0 2 240.66 35.9524 11.1111 -7.1830 3.44641 0.00000 -24.000                                               F
FAMNEV22 AMNEVP6 2    0 0        1.77891 1.17038 0.00000 0.00000
FAMPER21 AMPERP6 1.1  0 0        27.9880 12.1786 0.00000 0.00000
FAMPER22 AMPERP6 1.2  0 0        22.5519 5.61860 0.00000 0.00000
FAMPER23 AMPERP6 1.3  0 0        26.7007 8.97848 0.00000 0.00000
FAMPON21 AMPONP6 1    0 0        3.68011 -38.544 0.00000 0.00000
FANGRE61 ANGREP3 1.1- 0 0        34.9571 -11.022 -0.7060 0.00000 0.00000 -3.4000                                               F
FANOUL21 ANOULP6 1.1- 0 0        49.4192 2.02312 0.00000 0.00000
FANSER21 ANSERP6 1    0 0        15.8532 -1.1938 0.00000 0.00000
FANSER22 ANSERP6 2    0 0        15.8532 3.87189 -0.0346 0.00000 0.00000 -0.4000                                               F
FANSER23 ANSERIN2     0 0        0.00000 0.00000 -0.4057 0.00000 0.00000 -6.0000                                               F
FANSER24 ANSERINF     0 0        0.00000 0.00000 -0.0346 0.00000 0.00000 -0.4000                                               F
FANTIB21 ANTIBP6 1-2  0 0        59.6074 -3.3351 -0.0725 0.00000 0.00000 -0.6000                                               F
FAOSTE21 AOSTEP6 1    0 0        4.74360 4.12079 0.00000 0.00000
FAQUED21 AQUEDP6 1.1- 0 0        96.2985 -2.3117 0.00000 0.00000
FARDOI21 ARDOIP6 1-2  0 0        99.3611 4.72461 0.00000 0.00000
FARENC21 ARENCP6 1-2  0 0        64.6104 -0.1690 -0.4724 0.00000 0.00000 -3.2000                                               F
FARGE621 ARGE6P6 1.1- 0 0        70.4316 10.1747 0.00000 0.00000
FARGE623 ARGE6P6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGEN21 ARGENP6 1.3- 0 0        100.913 -5.6824 0.00000 0.00000
FARGIA11 ARGIAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FARGIA12 ARGIAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FARGIA21 ARGIAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGIA23 ARGIAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGIA61 ARGIAP3 1-2  0 0        -3.3200 3.68486 -0.1412 0.00000 0.00000 -0.7000                                               F
FARGIE21 ARGIEP6 1-2  0 0        61.0817 39.4813 0.00000 0.00000
FARGOE11 ARGOEP7 1.1- 0 0        19.0029 1.39460 0.00000 0.00000
FARGOE13 ARGOEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FARGOE15 ARGOEP7 3.1- 0 0        19.0276 1.39428 0.00000 0.00000
FARGOE21 ARGOEP6 1.2- 0 0        21.3763 -7.3945 -12.128 0.00000 0.00000 -42.600                                               F
FARGOE23 ARGOEP6 2.2- 0 0        14.5580 -1.4960 0.00000 0.00000
FARLOD21 ARLODP6 1    0 0        30.0476 1.92118 0.00000 0.00000
FARMEN21 ARMENP6 1.1  0 0        30.6372 1.60351 0.00000 0.00000
FARMEN22 ARMENP6 2.1  0 0        30.6314 2.44559 0.00000 0.00000
FARNAG21 ARNAGP6 1-2  0 0        222.922 20.5981 -0.8260 0.00000 0.00000 -6.4700                                               F
FARPEN21 ARPENP6 1.1- 0 0        87.6489 -12.936 0.00000 0.00000
FARRI521 ARRI5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FARRI522 ARRI5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FARRIG21 ARRIGP6 1B1- 0 0        0.00000 92.8333 0.00000 0.00000
FARVIG21 ARVIGP6 1    0 0        14.6584 7.55008 0.00000 0.00000
FASTON21 ASTONP6 1    0 0        -50.036 57.6428 0.00000 0.00000
FASTUR21 ASTURP6 1-2  0 0        73.4389 25.5830 0.00000 0.00000
FATTAQ11 ATTAQP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FATTAQ13 ATTAQP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FATTAQ21 ATTAQP6 1.1- 0 0        155.825 8.69403 0.00000 0.00000
FAUBE 21 AUBE P6 1.1- 0 0        124.574 -25.898 0.00000 0.00000
FAUBE621 AUBE6P6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAUBET21 AUBETP6 1.1- 0 0        58.9765 16.9169 0.00000 0.00000
FAUBET23 AUBETP6 1.3  0 0        10.6395 2.98596 0.00000 0.00000
FAUBUS21 AUBUSP6 1    0 0        34.5128 -10.031 0.00000 0.00000
FAUDI521 AUDI5P6 1    0 0        57.2930 28.0733 0.00000 0.00000
FAUDI522 AUDI5P6 2    0 0        58.2950 29.0707 0.00000 0.00000
FAUGUE21 AUGUEP6 1    0 0        -38.068 8.38972 0.00000 0.00000
FAULNO21 AULNOP6 1    0 0        12.4502 0.19410 -0.0235 0.00000 0.00000 -0.3000                                               F
FAUSSO21 AUSSOP6 1    0 0        4.25853 -29.949 0.00000 0.00000
FAUSTE21 AUSTEP6 1.1  0 0        26.8822 3.99903 0.00000 0.00000
FAUSTE22 AUSTEP6 1.2  0 0        0.00000 8.98620 0.00000 0.00000
FAUTER61 AUTERP3 1.1- 0 0        15.6059 -4.3579 -2.7338 0.00000 0.00000 -13.200                                               F
FAUZAT21 AUZATP6 1    0 0        -36.633 13.5808 0.00000 0.00000
FAVALL21 AVALLP6 1    0 0        2.38416 -7.9626 0.00000 0.00000
FAVELI11 AVELIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI12 AVELIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI13 AVELIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI14 AVELIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI15 AVELIP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI16 AVELIP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FAVELI21 AVELIP6 1.1- 0 0        41.0973 -8.2521 0.00000 0.00000
FAVELI24 AVELIP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAVELI26 AVELIP6 2.3  0 0        0.00000 -91.851 0.00000 0.00000
FAVENI21 AVENIP6 1.1- 0 2 242.50 90.2746 118.220 -0.0477 -800.78 0.00000 -0.4000                                               F
FAVIG621 AVIG6P6 1.1  0 0        -48.108 8.41687 0.00000 0.00000
FAVIG622 AVIG6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FAVIGN21 AVIGNP6 1-2  0 0        123.081 11.7067 -0.7100 0.00000 0.00000 -6.9200                                               F
FAVOI511 AVOI5P7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FAVOI521 AVOI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FAVOIN21 AVOINP6 1.1- 0 0        57.2185 -4.5910 0.00000 0.00000
FAVRON21 AVRONP6 1.1  0 0        -1.5383 -6.4231 0.00000 0.00000
FAVRON22 AVRONP6 1.2  0 0        4.44309 8.44753 0.00000 0.00000
FAYVEL21 AYVELP6 1.1- 0 0        36.2012 -1.6311 0.00000 0.00000
FB.CAR11 B.CARP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FB.CAR21 B.CARP6 1.2- 0 0        15.4530 1.70421 -0.2457 0.00000 0.00000 -2.0000                                               F
FB.CAR23 B.CARP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FB.CHA21 B.CHAP6 1-2  0 0        60.4615 4.96029 0.00000 0.00000
FB.CO521 B.CO5P6 1    0 0        -23.893 11.8848 0.00000 0.00000
FB.CO621 B.CO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.EPI21 B.EPIP6 1-2  0 0        132.662 8.45658 0.00000 0.00000
FB.HAM21 B.HAMP6 2    0 0        44.2221 -4.6288 0.00000 0.00000
FB.MAI21 B.MAIP6 1.2- 0 0        58.6801 5.81822 -0.2100 0.00000 0.00000 -1.4000                                               F
FB.MAN21 B.MANP6 1.1  0 0        5.53150 0.14427 0.00000 0.00000
FB.MAN22 B.MANP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FB.MES21 B.MESP6 1    0 2 242.05 0.00000 0.00000 -9.5103 20.1400 0.00000 -36.000 20.1400 -20.643                               F
FB.MON11 B.MONP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.MON12 B.MONP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FB.MON21 B.MONP6 1.2- 0 0        53.8907 -1.6475 0.00000 0.00000
FB.SE511 B.SE5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.TOL11 B.TOLP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FB.TOL12 B.TOLP7 2    0 0        72.7954 -15.875 0.00000 0.00000
FB.VAL21 B.VALP6 1.1- 0 0        -116.14 26.9080 0.00000 0.00000
FB.VAL23 B.VALP6 1.3  0 0        -54.856 9.25240 0.00000 0.00000
FBACAL21 BACALP6 1    0 0        60.6391 2.79061 0.00000 0.00000
FBAIXA11 BAIXAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBAIXA12 BAIXAP7 1B   0 2 400.00 39.5797 -12.483 0.00000 327.548 1011.00 -1011.0 327.548 -309.17                               F
FBAIXA13 BAIXAP7 2A   0 2 400.00 62.8639 -29.768 0.00000 327.548 1011.00 -1011.0 327.548 -309.17                               F
FBAIXA14 BAIXAP7 2B   0 0        38.5386 -13.107 0.00000 0.00000
FBAIXA21 BAIXAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBAIXA25 BAIXAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBALAR21 BALARP6 1.1- 0 0        64.8611 0.39821 0.00000 0.00000
FBALMA21 BALMAP6 1-2  0 0        52.1251 0.08117 0.00000 0.00000
FBARBU21 BARBUP6 1-2  0 0        -13.699 11.5304 -4.3905 0.00000 0.00000 -18.000                                               F
FBARJA21 BARJAP6 1.1- 0 2 237.83 10.1253 -3.8935 -0.4444 4.65047 0.00000 -5.4400                                               F
FBARNA11 BARNAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA12 BARNAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA13 BARNAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBARNA14 BARNAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBARP 21 BARP P6 1.1- 0 0        9.91445 1.41603 0.00000 0.00000
FBARQU21 BARQUP6 1.1- 0 0        1.89404 -0.6782 0.00000 0.00000
FBASTI21 BASTIP6 1    0 0        27.1393 -5.6004 0.00000 0.00000
FBATEL21 BATELP6 1    0 2 239.28 0.00000 0.00000 -86.949 26.0000 -20.000 -120.00 26.0000 -59.000                               F
FBATHI11 BATHIP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBATHI12 BATHIP7 1.2  0 2 396.89 0.00000 0.00000 -31.882 -49.680 -0.4000 -99.500 51.4554 -49.680                               F
FBATHI13 BATHI7G5     0 2 396.13 0.00000 0.00000 -96.126 -33.459 0.00000 -99.500 41.6591 -33.459                               F
FBATHI14 BATHI7G6     0 2 396.13 0.00000 0.00000 -96.126 -33.820 0.00000 -99.500 41.5928 -33.820                               F
FBATHI21 BATHIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBATIG21 BATIGP6 1.1  0 2 246.75 -0.1247 1.25236 -0.0539 0.41073 0.00000 -0.4000                                               F
FBATIG22 BATIGP6 1.2  0 2 241.33 40.7502 -1.0755 -0.0539 8.80116 0.00000 -0.4000                                               F
FBATZE21 BATZEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FBAUDR21 BAUDRP6 1    0 0        17.4173 3.94433 0.00000 0.00000
FBAYET11 BAYETP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBAYET21 BAYETP6 1.1- 0 2 234.71 71.8275 12.8396 -339.10 163.918 -195.80 -414.20 163.918 -113.31                               F
FBEC5 21 BEC5 P6 1    0 0        32.2735 -3.2693 0.00000 0.00000
FBERAN21 BERANP6 1    0 0        5.47760 -6.9244 0.00000 0.00000
FBERCL21 BERCLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBERG921 BERG9P6 1.1- 0 0        51.6076 -33.126 0.00000 0.00000
FBERGH21 BERGHP6 1-2  0 0        73.4902 12.9722 0.00000 0.00000
FBERT521 BERT5P6 1.1- 0 2 241.81 80.4991 11.1513 -0.0477 809.252 0.00000 -0.4000                                               F
FBEUVR21 BEUVRP6 1-2  0 0        101.538 36.8224 0.00000 0.00000
FBEZ.E21 BEZ.EP6 1.1- 0 0        5.25512 -1.2845 -0.0808 0.00000 0.00000 -0.8000                                               F
FBEZAU11 BEZAUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBEZAU12 BEZAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FBEZAU21 BEZAUP6 1    0 0        22.3875 0.45353 0.00000 0.00000
FBEZAU22 BEZAUP6 2    0 0        22.5711 -6.6322 0.00000 0.00000
FBEZON21 BEZONP6 1-2  0 0        51.9078 8.88312 0.00000 0.00000
FBIANC11 BIANCP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FBIANC21 BIANCP6 1.1- 0 0        31.7588 -13.540 0.00000 0.00000
FBIARR61 BIARRP3 1    0 0        11.4308 0.71948 -0.0589 0.00000 0.00000 -0.3000                                               F
FBILLY21 BILLYP6 1.3- 0 0        1.30611 -0.0852 0.00000 0.00000
FBISSY21 BISSYP6 1.1- 0 0        134.246 0.98042 0.00000 0.00000
FBLAUX21 BLAUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLAY521 BLAY5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBLAYA11 BLAYAP7 1.1  0 2 405.00 -9.6555 0.00000 -891.21 11.6311 -890.00 -910.00 437.181 -281.45                               F
FBLAYA12 BLAYAP7 1.2  0 2 404.97 -38.535 0.00000 -891.21 25.4139 -890.00 -910.00 436.967 -281.50                               F
FBLAYA13 BLAYAP7 1.3  0 2 404.98 -41.584 0.00000 -891.21 29.7309 -890.00 -910.00 437.146 -282.45                               F
FBLAYA14 BLAYAP7 1.4  0 2 404.94 -9.6576 0.00000 -891.21 102.809 -890.00 -910.00 139.666 -60.384                               F
FBLAYA21 BLAYAP6 1-2  0 0        1.19656 -3.3821 0.00000 0.00000
FBLENO11 BLENOP7 1    0 2 408.69 0.00000 0.00000 -362.10 48.2135 -216.00 -450.50 210.231 -186.42                               F
FBLERI21 BLERIP6 1    0 0        16.9819 -7.3088 0.00000 0.00000
FBLOCA21 BLOCAP6 1-2  0 0        -12.075 58.9536 -40.349 0.00000 0.00000 -96.700                                               F
FBOCCA21 BOCCAP6 1.2- 0 0        39.1321 100.854 0.00000 0.00000
FBOCTO11 BOCTOP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBOCTO12 BOCTOP7 1B   0 0        6.53837 0.25755 0.00000 0.00000
FBOCTO13 BOCTOP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBOCTO14 BOCTOP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBOISS11 BOISSP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FBOISS12 BOISSP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FBOISS21 BOISSP6 1.1- 0 0        119.348 3.16479 0.00000 0.00000
FBOLL521 BOLL5P6 1A1- 0 2 237.98 150.718 4.83410 -282.10 20.3710 0.00000 -295.00 187.414 -66.302                               F
FBONN621 BONN6P6 1-2  0 0        99.4846 -20.264 0.00000 0.00000
FBONNE21 BONNEP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBONNE22 BONNEP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBONNI21 BONNIP6 1.1- 0 0        50.9547 14.4441 0.00000 0.00000
FBOR.C21 BOR.CP6 1.1- 0 0        39.0290 -3.9019 -0.0641 0.00000 0.00000 -0.4000                                               F
FBORT 21 BORT P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBORT 22 BORT P6 1.2  0 2 238.53 0.00000 0.00000 0.00000 -45.792 0.00000 -114.70 67.4000 -64.300                               F
FBOSCH21 BOSCHP6 1.3- 0 2 241.92 13.4048 -2.4211 -0.1092 3.10112 0.00000 -1.0000                                               F
FBOUCA61 BOUCAP3 1.2- 0 0        19.4822 -1.6385 -0.2353 0.00000 0.00000 -1.2000                                               F
FBOUCH11 BOUCHP7 1    0 2 407.42 0.00000 0.00000 -459.87 173.907 -225.00 -604.00 197.000 -180.00                               F
FBOUDE21 BOUDEP6 1.2- 0 0        48.5732 -13.605 0.00000 0.00000
FBOULE21 BOULEP6 1.1- 0 0        28.6868 3.17122 0.00000 0.00000
FBOUSC21 BOUSCP6 1    0 0        21.9096 -1.4653 -0.1602 0.00000 0.00000 -0.8000                                               F
FBOUTD21 BOUTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBOUTR11 BOUTRP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FBOUTR21 BOUTRP6 1.1- 0 0        10.1490 92.8971 0.00000 0.00000
FBOUTR22 BOUTRP6      0 0        0.00000 0.00000 0.00000 0.00000
FBRAEK21 BRAEKP6 1-2  0 0        230.065 75.4542 0.00000 0.00000
FBRAEK71 BRAEKP1 1.1  0 2 18.554 0.00000 0.00000 -95.644 -38.230 -44.000 -239.00 54.1515 -153.17                               F
FBRAEK72 BRAEKP1 1.2  0 2 18.410 0.00000 0.00000 -94.678 -24.119 -44.000 -239.00 54.3524 -153.25                               F
FBRAIN21 BRAINP6 1    0 0        29.8161 -16.319 0.00000 0.00000
FBRAUD11 BRAUDP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD12 BRAUDP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD13 BRAUDP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD14 BRAUDP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD15 BRAUDP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD16 BRAUDP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FBRAUD21 BRAUDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBREAU21 BREAUP6 1    0 0        19.5098 3.41371 -0.0341 0.00000 0.00000 -0.3000                                               F
FBREN521 BREN5P6 1-2  0 0        -22.439 3.22048 0.00000 0.00000
FBRENC21 BRENCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC22 BRENCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FBRENC23 BRENCP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FBRENN21 BRENNP6 1-2  0 0        28.3183 -8.5828 0.00000 0.00000
FBRENN22 BRENNP6      0 0        0.00000 0.00000 0.00000 0.00000
FBRENS21 BRENSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBRENS71 BRENSP1 1    0 2 20.318 0.00000 0.22319 -42.508 -0.1810 0.00000 -45.000 9.61797 -16.617                               F
FBREU521 BREU5P6 1    0 0        24.2358 12.7158 0.00000 0.00000
FBREUI11 BREUIP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FBREUI21 BREUIP6 1-2- 0 2 230.00 0.00000 0.00000 0.00000 176.300 0.00000 -287.70 176.300 -170.50                               F
FBREVI21 BREVIP6 1    0 2 241.50 5.28568 9.62053 0.00000 -43.345 0.00000 -64.200 28.7000 -64.100                               F
FBRICH21 BRICHP6 1.1  0 0        0.00000 0.55814 0.00000 0.00000
FBRICH22 BRICHP6 1.3- 0 0        60.8259 4.95330 0.00000 0.00000
FBRIZE21 BRIZEP6 1    0 0        13.8099 0.51887 0.00000 0.00000
FBRODE21 BRODEP6 1    0 0        36.1729 9.79412 0.00000 0.00000
FBROMM11 BROMMP7 1    0 2 405.67 0.00000 0.00000 -173.89 34.0202 0.00000 -240.00 137.042 -119.49                               F
FBROMM21 BROMMP6 1.1  0 2 232.88 0.00000 0.00000 -30.529 21.9022 -0.4000 -31.600 21.9022 -11.279                               F
FBROMM22 BROMMP6 1.2  0 2 232.88 0.00000 0.00000 -30.529 22.9591 -0.4000 -31.600 22.9591 -13.004                               F
FBROMM23 BROMMP6 1.3  0 2 232.88 0.00000 0.00000 -28.210 22.3281 -0.4000 -29.200 22.3281 -8.1089                               F
FBROMM24 BROMMP6 1.4  0 2 232.88 0.00000 0.00000 -7.3423 23.0911 -0.4000 -31.600 23.0911 -15.622                               F
FBROMM25 BROMMP6 1.5  0 2 232.88 0.00000 0.00000 0.00000 22.9000 0.00000 -31.600 22.9000 -18.100                               F
FBROMM26 BROMMP6 1.6  0 2 232.88 0.00000 0.00000 0.00000 19.1000 0.00000 -31.600 19.1000 -16.700                               F
FBRUGE21 BRUGEP6 1-2  0 0        82.2591 28.3527 0.00000 0.00000
FBRUNN21 BRUNNP6 1.1- 0 0        37.9240 14.2360 0.00000 0.00000
FBUGEY11 BUGEYP7 1.2  0 2 407.82 1.34066 1.26134 -417.35 -486.00 -180.00 -910.00 281.224 -486.00                               F
FBUGEY12 BUGEYP7 1.3  0 0        35.0916 13.4667 0.00000 0.00000
FBUGEY13 BUGEYP7 1.4  0 0        0.00000 0.63680 0.00000 0.00000
FBUGEY14 BUGEYP7 1.5  0 2 408.01 1.27578 -3.0574 -850.15 -440.35 -180.00 -880.00 319.204 -440.35                               F
FBUIRE21 BUIREP6 1-2  0 0        2.06098 -9.1236 0.00000 0.00000
FBUSSU21 BUSSUP6 1.1- 0 0        2.33189 -3.1848 0.00000 0.00000
FBUTTA21 BUTTAP6 1    0 0        42.0065 -36.473 0.00000 0.00000
FBVIL711 BVIL7P7 1    0 2 405.42 -3.3649 -4.3435 -1241.5 144.217 -260.00 -1310.0 443.941 -567.90                               F
FBVILX11 BVILXP7 1    0 2 405.42 -3.3493 -4.2977 -1255.9 156.809 -260.00 -1310.0 445.282 -566.59                               F
FBXBOU21 BXBOUP6 1    0 0        38.4845 2.73053 0.00000 0.00000
FBXCAI21 BXCAIP6 1.1  0 0        -94.832 19.9465 0.00000 0.00000
FBXCAI22 BXCAIP6 1.2  0 0        -80.518 18.4939 0.00000 0.00000
FBXCH521 BXCH5P6 1.1- 0 0        -5.9141 29.3103 0.00000 0.00000
FBXCHA21 BXCHAP6 1.2- 0 0        -134.80 12.3448 0.00000 0.00000
FBXCHA23 BXCHAP6 1.3  0 0        -51.364 9.52275 0.00000 0.00000
FBXCOU22 BXCOUP6 2    0 0        88.0929 -7.0535 0.00000 0.00000
FBXLIE21 BXLIEP6 1-2  0 0        176.179 -24.786 0.00000 0.00000
FBXMON21 BXMONP6 1    0 0        -19.506 19.3136 0.00000 0.00000
FBXPLA61 BXPLAP3 1    0 0        1.00247 0.00000 0.00000 0.00000
FBXRE621 BXRE6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FBXTO521 BXTO5P6 1.2- 0 0        18.9357 17.7013 0.00000 0.00000
FBXTO523 BXTO5P6 2.1  0 0        12.3028 84.1330 0.00000 0.00000
FBXTO524 BXTO5P6 2.2  0 0        19.0003 -16.798 0.00000 0.00000
FBZGET21 BZGETP6 1-2  0 2 241.00 70.0253 1.93903 -0.0477 761.101 0.00000 -0.4000                                               F
FBZGUI21 BZGUIP6 1A-1 0 0        50.1464 3.19783 0.00000 0.00000
FC.BOI21 C.BOIP6 1    0 0        37.6634 0.39180 0.00000 0.00000
FC.FO621 C.FO6P6 1    0 0        36.6864 -10.455 0.00000 0.00000
FC.FON22 C.FONP6 2    0 0        131.041 0.36877 0.00000 0.00000
FC.GOM21 C.GOMP6 1.1- 0 2 239.09 38.1846 -0.7074 -0.3937 1.38076 0.00000 -2.8000                                               F
FC.LEM21 C.LEMP6 1.1  0 0        56.4918 4.34562 0.00000 0.00000
FC.ME521 C.ME5P6 1    0 2 238.66 -1.9150 0.00000 -381.60 83.0498 -200.00 -440.00 167.597 -168.88                               F
FC.MER21 C.MERP6 1-2  0 0        48.9349 -1.6581 -0.1692 0.00000 0.00000 -1.4000                                               F
FC.MET21 C.METP6 1    0 0        22.0363 10.7837 0.00000 0.00000
FC.MET22 C.METP6 2    0 0        20.7891 -0.6515 0.00000 0.00000
FC.OME21 C.OMEP6 1    0 0        11.5942 -5.0249 0.00000 0.00000
FC.REG21 C.REGP6 1A-1 0 0        129.679 -4.8046 0.00000 0.00000
FC.RHO21 C.RHOP6 1-2  0 2 237.14 105.316 32.5851 -239.60 21.7902 0.00000 -274.00 200.696 -71.780                               F
FC.ROU21 C.ROUP6 1    0 0        40.9874 -4.9948 0.00000 0.00000
FC.SEI21 C.SEIP6 1    0 0        10.0551 -5.1476 0.00000 0.00000
FC.VIL21 C.VILP6 1    0 0        -19.883 -4.8107 0.00000 0.00000
FCABAN21 CABANP6 1.1  0 0        46.3458 9.64971 0.00000 0.00000
FCABAN22 CABANP6 1.2  0 0        50.3547 8.64298 0.00000 0.00000
FCABRI21 CABRIP6 1.1  0 0        -0.5911 1.97214 0.00000 0.00000
FCABRI22 CABRIP6 1.2  0 0        -0.5911 2.97208 0.00000 0.00000
FCAEN 21 CAEN P6 1.3- 0 2 242.66 57.2691 0.21022 -0.0442 -7.7408 0.00000 -0.4000                                               F
FCAIL521 CAIL5P6 1.1- 0 2 239.10 40.2419 -2.2464 -1.2558 5.50108 0.00000 -8.8600                                               F
FCALA511 CALA5P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCALA521 CALA5P6 1-2  0 0        0.00000 92.1200 0.00000 0.00000
FCANTE11 CANTEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCANTE12 CANTEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCANTE21 CANTEP6 1.1- 0 0        65.0125 -6.9130 0.00000 0.00000
FCAPEL11 CAPELP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL12 CAPELP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCAPEL21 CAPELP6 1.2- 0 0        12.3240 5.63356 0.00000 0.00000
FCAPEL23 CAPELP6 2.2- 0 0        12.3423 5.64609 0.00000 0.00000
FCARDI21 CARDIP6 1.1  0 2 241.34 27.1108 1.69802 -0.0412 118.237 0.00000 -0.3000                                               F
FCARDI22 CARDIP6 1.2  0 2 246.75 18.0139 -0.2402 -0.0412 -1.0703 0.00000 -0.3000                                               F
FCARIS21 CARISP6 1.1  0 0        2.55313 0.94039 0.00000 0.00000
FCARIS22 CARISP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCARR521 CARR5P6 1.1  0 0        5.19847 1.82065 0.00000 0.00000
FCARR523 CARR5P6 1.3  0 0        9.76773 3.66013 0.00000 0.00000
FCARRI21 CARRIP6 1.1- 0 0        77.3187 -28.195 0.00000 0.00000
FCASTA21 CASTAP6 1.1  0 0        49.6724 6.06358 0.00000 0.00000
FCASTA22 CASTAP6 1.2  0 0        0.00000 16.8566 0.00000 0.00000
FCATG111 CATG1P7 1    0 2 410.13 -2.2689 -4.9157 -1255.9 37.6143 -260.00 -1300.0 405.422 -466.79                               F
FCATG211 CATG2P7 1    0 2 409.89 -11.757 -6.4726 -1255.9 53.0962 -260.00 -1300.0 405.224 -466.57                               F
FCATG311 CATG3P7 1    0 0        22.1765 8.87217 0.00000 0.00000
FCATG411 CATG4P7 1.1  0 2 409.98 0.00000 0.00000 -1255.9 40.7832 -260.00 -1300.0 405.476 -466.75                               F
FCAULA21 CAULAP6 1    0 0        80.5735 6.49641 0.00000 0.00000
FCAZAR11 CAZARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCAZAR21 CAZARP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCAZAR23 CAZARP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCBAUD21 CBAUDP6 1.1- 0 0        -0.5573 1.21880 0.00000 0.00000
FCBRY 11 CBRY P7 1-2  0 0        103.661 11.5320 0.00000 0.00000
FCERGY11 CERGYP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY13 CERGYP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY15 CERGYP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY21 CERGYP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCERGY23 CERGYP6 2.1  0 0        26.2601 -2.0647 0.00000 0.00000
FCERGY24 CERGYP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FCERGY25 CERGYP6 3.1  0 0        0.00000 0.00000 0.00000 0.00000
FCERGY26 CERGYP6 3.2  0 0        18.1987 -1.4657 0.00000 0.00000
FCERN 11 CERN P7 1    0 0        89.4892 -38.117 0.00000 0.00000
FCERNA21 CERNAP6 1-2  0 0        95.4420 7.54397 0.00000 0.00000
FCESTA21 CESTAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHA.S21 CHA.SP6 1.1  0 0        0.02168 -0.0009 -0.0584 0.00000 0.00000 -0.5000                                               F
FCHA.S22 CHA.SP6 1.2  0 0        0.02168 -0.0009 -0.0584 0.00000 0.00000 -0.5000                                               F
FCHABO21 CHABOP6 1.1- 0 0        71.0040 -0.0144 0.00000 0.00000
FCHABR21 CHABRP6 1.1- 0 0        8.37271 4.71156 0.00000 0.00000
FCHAFF11 CHAFFP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FCHAFF12 CHAFFP7 1B   0 0        85.8452 20.6344 0.00000 0.00000
FCHAFF13 CHAFFP7 2A   0 0        91.9094 22.0723 0.00000 0.00000
FCHAFF14 CHAFFP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FCHAIN11 CHAINP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCHAIN12 CHAINP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCHAIN21 CHAINP6 1-2  0 0        185.238 -29.708 0.00000 0.00000
FCHAL721 CHAL7P6 1.1- 0 0        48.1197 17.8824 0.00000 0.00000
FCHALO21 CHALOP6 1-2  0 0        193.823 18.4828 0.00000 0.00000
FCHAN511 CHAN5P7 1-2  0 0        225.283 2.14122 0.00000 0.00000
FCHAN621 CHAN6P6 1    0 0        24.4422 -2.4268 0.00000 0.00000
FCHAPE21 CHAPEP6 1    0 0        18.8465 3.00985 0.00000 0.00000
FCHARE21 CHAREP6 1.2- 0 0        22.4747 -15.934 0.00000 0.00000
FCHARP11 CHARPP7 1.1- 0 0        59.2500 2.78717 0.00000 0.00000
FCHARP13 CHARPP7 2.1  0 0        59.6854 -8.5425 0.00000 0.00000
FCHARP14 CHARPP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHARP21 CHARPP6 1-2  0 0        75.6696 2.17803 0.00000 0.00000
FCHAST21 CHASTP6 1.1  0 2 237.39 0.00000 0.00000 0.00000 -38.046 0.00000 -90.000 47.6943 -52.100                               F
FCHAST22 CHASTP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCHATI21 CHATIP6 1.1  0 2 241.78 53.0956 4.27720 -0.0357 12.0166 0.00000 -0.3000                                               F
FCHATI22 CHATIP6 1.2- 0 2 242.22 44.2682 1.65021 -0.0357 -14.289 0.00000 -0.3000                                               F
FCHAV621 CHAV6P6 1.2- 0 0        13.9427 -20.763 0.00000 0.00000
FCHENE21 CHENEP6 1.5- 0 2 241.03 59.7468 -3.3806 -0.0715 -0.9081 0.00000 -0.6000                                               F
FCHESN11 CHESNP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FCHESN21 CHESNP6 1.2- 0 0        113.874 7.11270 0.00000 0.00000
FCHEV521 CHEV5P6 1    0 0        86.7616 53.4454 0.00000 0.00000
FCHEV522 CHEV5P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FCHEVA11 CHEVAP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHEVA12 CHEVAP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHEVA13 CHEVAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCHEVI21 CHEVIP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCHEVI22 CHEVIP6 1.3- 0 2 241.92 48.5147 9.42491 -0.2224 801.198 0.00000 -1.8000                                               F
FCHEY611 CHEY6P7 1    0 2 401.87 0.00000 0.00000 0.00000 -151.80 240.000 -252.00 109.925 -151.80                               F
FCHIN211 CHIN2P7 1.1  0 2 404.47 5.56152 -0.1475 -869.46 96.0924 -176.00 -905.00 298.889 -435.92                               F
FCHIN212 CHIN2P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCHINX11 CHINXP7 1.1  0 2 404.48 5.58906 0.43323 -874.31 86.1774 -180.00 -905.00 320.092 -476.48                               F
FCHINX12 CHINXP7 1.2  0 2 404.48 3.58646 0.41015 -839.53 78.2177 -180.00 -905.00 316.026 -164.17                               F
FCHOLE21 CHOLEP6 1-2  0 0        137.274 49.5407 0.00000 0.00000
FCHOO111 CHOO1P7 1    0 0        24.7104 20.1099 0.00000 0.00000
FCHOO211 CHOO2P7 1    0 0        5.66666 6.04456 0.00000 0.00000
FCHOO521 CHOO5P6 1    0 0        40.5252 0.68068 0.00000 0.00000
FCHOO522 CHOO5P6 2    0 0        19.7263 12.7717 0.00000 0.00000
FCIROL11 CIROLP7 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FCIROL21 CIROLP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCISSA21 CISSAP6 1    0 0        49.8075 -44.382 0.00000 0.00000
FCIVAU11 CIVAUP7 1.1  0 2 404.03 1.41615 -3.5083 -1444.3 286.974 -291.00 -1495.0 710.002 -305.35                               F
FCIVAU12 CIVAUP7 1.2  0 0        1.19676 -0.4093 0.00000 0.00000
FCIZE 21 CIZE P6 1.2- 0 0        -0.4675 -7.6563 0.00000 0.00000
FCLEON21 CLEONP6 1-2  0 0        111.936 31.4226 -0.4396 0.00000 0.00000 -4.0000                                               F
FCLERA11 CLERAP7 1.1- 0 0        21.5315 -5.6800 0.00000 0.00000
FCLOCH21 CLOCHP6 1.1  0 0        17.4127 1.42965 0.00000 0.00000
FCLOCH22 CLOCHP6 2.1  0 0        55.1034 8.19473 0.00000 0.00000
FCOCHE11 COCHEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCOCHE71 COCHEP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCOCHE72 COCHEP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCOCHE73 COCHEP1 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FCOLAY21 COLAYP6 1-2  0 0        72.9001 -18.622 0.00000 0.00000
FCOLON21 COLONP6 1.1- 0 0        54.6176 0.90853 0.00000 0.00000
FCOMM721 COMM7P6 1-2  0 0        54.4412 3.66556 0.00000 0.00000
FCOMMU21 COMMUP6 1B-1 0 0        20.1562 1.80233 0.00000 0.00000
FCOMPI21 COMPIP6 1-2  0 0        53.6145 -16.313 0.00000 0.00000
FCOMPS21 COMPSP6 1    0 0        14.0985 -6.3954 0.00000 0.00000
FCONCA21 CONCAP6 1-2  0 0        66.2419 -11.380 0.00000 0.00000
FCONCE21 CONCEP6 1-2  0 0        59.5392 3.17592 -0.0787 0.00000 0.00000 -0.6000                                               F
FCONF521 CONF5P6 1.1- 0 0        74.5546 28.8450 0.00000 0.00000
FCONST21 CONSTP6 1    0 0        -44.945 58.8277 0.00000 0.00000
FCONTA21 CONTAP6 1-2  0 0        58.2278 -14.558 0.00000 0.00000
FCONVE21 CONVEP6 1    0 0        77.9242 8.45284 0.00000 0.00000
FCOQU521 COQU5P6 1.1  0 0        20.5650 5.83321 0.00000 0.00000
FCOQU522 COQU5P6 1.2  0 0        19.7246 5.53119 0.00000 0.00000
FCOQUA21 COQUAP6 1.2- 0 0        183.897 -1.5765 0.00000 0.00000
FCOR.P11 COR.PP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCOR.P21 COR.PP6 1A-1 0 0        0.54660 3.62694 0.00000 0.00000
FCORBI21 CORBIP6 1-2  0 0        281.928 -24.168 0.00000 0.00000
FCORD511 CORD5P7 1    0 0        0.00000 0.63680 0.00000 0.00000
FCORD521 CORD5P6 1.1  0 0        0.27330 1.91928 0.00000 0.00000
FCORD522 CORD5P6 1.2  0 0        7.29070 4.95464 0.00000 0.00000
FCORDE21 CORDEP6 1    0 2 239.19 0.00000 0.00000 0.00000 -20.898 0.00000 -63.000 43.7000 -37.600                               F
FCORIO21 CORIOP6 1.1  0 0        28.1900 2.09965 0.00000 0.00000
FCORIO22 CORIOP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCORME21 CORMEP6 1A1- 0 2 246.61 105.019 88.0265 -0.1648 -194.67 0.00000 -1.2000                                               F
FCORNI11 CORNIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCORNI13 CORNIP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCORNI21 CORNIP6 1.1- 0 0        142.998 13.0237 0.00000 0.00000
FCOSSI21 COSSIP6 1.2- 0 2 243.14 114.132 2.89507 -0.0873 2.77156 0.00000 -0.7000                                               F
FCOUBE21 COUBEP6 1-2  0 0        -3.8243 3.48680 0.00000 0.00000
FCOUCH21 COUCHP6 1-2  0 0        74.3559 25.7310 0.00000 0.00000
FCOUDO21 COUDOP6 1-2  0 0        103.311 -45.408 0.00000 0.00000
FCOUES21 COUESP6 1    0 2 233.21 0.00000 0.00000 0.00000 3.99888 0.00000 -62.000 45.7000 -33.600                               F
FCOUFF21 COUFFP6 1.1- 0 0        -53.783 4.37024 -43.050 0.00000 0.00000 -61.000                                               F
FCOULA11 COULAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA12 COULAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA13 COULAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA14 COULAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FCOULA15 COULAP7 3A-3 0 0        0.00000 0.00000 0.00000 0.00000
FCOUPV21 COUPVP6 1.1- 0 2 242.36 20.8664 -4.4823 -0.0477 -3.3183 0.00000 -0.4000                                               F
FCPBLA21 CPBLAP6 1    0 0        -16.324 9.29228 0.00000 0.00000
FCPFL521 CPFL5P6 1    0 0        32.1474 -11.340 0.00000 0.00000
FCPNIE11 CPNIEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE13 CPNIEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE21 CPNIEP6 1.2- 0 0        -17.425 18.6139 0.00000 0.00000
FCPNIE22 CPNIEP6      0 0        0.00000 0.00000 0.00000 0.00000
FCPNIE23 CPNIEP6 2.2- 0 0        18.6230 7.27377 0.00000 0.00000
FCPNOL21 CPNOLP6 1    0 0        7.71053 -8.7396 0.00000 0.00000
FCPVAN21 CPVANP6 1-2  0 0        160.376 10.0659 0.00000 0.00000
FCREC621 CREC6P6 1.2- 0 0        50.7925 -4.3109 0.00000 0.00000
FCRENE11 CRENEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FCRENE12 CRENEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FCRENE21 CRENEP6 1    0 0        15.1198 -11.250 -7.4237 0.00000 0.00000 -35.600                                               F
FCRENE22 CRENEP6 2    0 0        43.7765 -14.293 -13.017 0.00000 0.00000 -63.600                                               F
FCRETA21 CRETAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCRETA23 CRETAP6 2.1- 0 2 244.25 64.4453 11.5925 -0.0477 -1682.0 0.00000 -0.4000                                               F
FCREYS11 CREYSP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCREYS13 CREYSP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FCREYS14 CREYSP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FCRIME21 CRIMEP6 1.1  0 0        15.8277 3.12887 0.00000 0.00000
FCRIME22 CRIMEP6 1.2  0 0        0.00000 0.33488 0.00000 0.00000
FCROI621 CROI6P6 1.3- 0 0        5.63559 7.30184 0.00000 0.00000
FCROIX21 CROIXP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCROLL21 CROLLP6 1    0 0        7.77214 0.72512 0.00000 0.00000
FCROUZ21 CROUZP6 1    0 0        7.98889 5.31933 0.00000 0.00000
FCRUA511 CRUA5P7 1.1  0 2 407.29 0.00000 0.00000 -661.77 -60.251 -176.00 -915.00 249.284 -421.23                               F
FCRUA512 CRUA5P7 1.2  0 2 407.28 0.00000 0.00000 -872.39 -38.790 -176.00 -915.00 265.269 -415.37                               F
FCRUA513 CRUA5P7 1.3  0 2 407.32 -10.913 0.00000 -883.96 -63.239 -176.00 -915.00 265.959 -414.51                               F
FCRUA514 CRUA5P7 1.4  0 2 407.26 0.00000 0.00000 -883.96 -29.858 -176.00 -915.00 274.674 -383.56                               F
FCRUA521 CRUA5P6 1.1  0 0        0.32852 1.46105 0.00000 0.00000
FCRUA522 CRUA5P6 1.2  0 0        0.32852 1.46105 0.00000 0.00000
FCRUSE21 CRUSEP6 1    0 0        10.0934 -3.1287 0.00000 0.00000
FCSLL821 CSLL8P6 1.1- 0 0        -1.4620 -6.8117 0.00000 0.00000
FCSLLE22 CSLLEP6 2    0 0        36.6656 9.54932 0.00000 0.00000
FCTAUR21 CTAURP6 1.1- 0 2 238.39 61.5754 -30.090 -0.4154 3.24660 0.00000 -4.8600                                               F
FCUBNE11 CUBNEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FCUBNE21 CUBNEP6 1-2  0 0        56.3877 0.99476 0.00000 0.00000
FCUPER21 CUPERP6 1.3- 0 0        0.63487 -1.2919 0.00000 0.00000
FCURBA21 CURBAP6 1    0 2 237.63 0.00000 0.00000 -94.678 42.4092 -0.8000 -104.00 56.0328 -31.343                               F
FCURTI21 CURTIP6 1.2- 0 0        8.51409 2.05918 0.00000 0.00000
FCUS.P21 CUS.PP6 1.2- 0 0        143.143 -2.5428 0.00000 0.00000
FCUSTI21 CUSTIP6 1    0 0        64.3396 -1.3299 0.00000 0.00000
FCXNAY21 CXNAYP6 1.1- 0 0        153.464 -16.521 0.00000 0.00000
FCXSSE21 CXSSEP6 1-2  0 0        11.3861 -6.7210 0.00000 0.00000
FCYCOF21 CYCOFP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FCYCOF22 CYCOFP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FCZCEL21 CZCELP6 1.1  0 0        38.4893 4.67419 0.00000 0.00000
FCZNEU21 CZNEUP6 1.1- 0 2 242.45 117.010 17.9620 -0.0477 17.9050 0.00000 -0.4000                                               F
FCZRIE21 CZRIEP6 1-2  0 0        32.1035 13.7306 0.00000 0.00000
FCZTRY21 CZTRYP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FCZTRY23 CZTRYP6 1.3- 0 0        113.910 10.4065 0.00000 0.00000
FCZTRY24 CZTRYP6 1.4  0 0        25.5926 18.4463 0.00000 0.00000
FD.BRU21 D.BRUP6 1    0 0        -25.951 -0.1372 0.00000 0.00000
FD.BUR11 D.BURP7 1.1  0 0        4.04813 -4.2242 0.00000 0.00000
FD.BUR12 D.BURP7 1.2  0 2 404.29 -38.881 -4.4493 -859.82 128.450 -180.00 -890.00 365.295 -469.45                               F
FD.BUX11 D.BUXP7 1.1  0 2 404.17 -14.936 -4.4079 -859.82 212.710 -180.00 -890.00 365.295 -469.54                               F
FD.BUX12 D.BUXP7 1.2  0 2 404.20 4.04423 -4.2948 -859.82 189.362 -180.00 -890.00 365.295 -469.54                               F
FD.FRA21 D.FRAP6 1-2  0 0        45.4617 -2.8965 -0.2739 0.00000 0.00000 -2.2000                                               F
FD.GAR21 D.GARP6 1    0 0        -36.324 30.0109 0.00000 0.00000
FD7BAC21 D7BACP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDAMBR11 DAMBRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FDAMBR21 DAMBRP6 1-2  0 0        3.74131 -17.267 0.00000 0.00000
FDAMER21 DAMERP6 1.1- 0 0        38.5460 0.29711 0.00000 0.00000
FDANTO21 DANTOP6 1-2  0 0        19.8624 -4.7962 0.00000 0.00000
FDARBL21 DARBLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDARCE21 DARCEP6 1.1- 0 0        26.0121 -4.7100 0.00000 0.00000
FDARSE21 DARSEP6 1-2  0 0        -19.112 -41.530 0.00000 0.00000
FDECHY21 DECHYP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDECHY22 DECHYP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FDECIN21 DECINP6 1    0 0        26.2332 0.88513 0.00000 0.00000
FDENNA21 DENNAP6 1    0 0        0.17017 -8.4865 0.00000 0.00000
FDEPHG11 DEPHGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FDEPHG21 DEPHGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDEPHT21 DEPHTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDETTW21 DETTWP6 1.1- 0 0        77.6415 -3.0432 0.00000 0.00000
FDIRIN21 DIRINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDISTR11 DISTRP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FDISTR21 DISTRP6 1-2  0 0        42.8603 30.6150 0.00000 0.00000
FDOBER22 DOBERP6 2    0 0        54.6395 -4.3331 0.00000 0.00000
FDOMLO11 DOMLOP7 1A-1 0 0        97.8717 5.13872 0.00000 0.00000
FDOMLO21 DOMLOP6 1-2  0 0        101.613 65.4002 0.00000 0.00000
FDONZA11 DONZAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA12 DONZAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA13 DONZAP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA14 DONZAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FDONZA21 DONZAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FDONZE21 DONZEP6 1-2  0 0        59.6738 14.5175 0.00000 0.00000
FDOULO21 DOULOP6 1    0 0        30.7570 -2.5376 -0.1365 0.00000 0.00000 -1.0000                                               F
FDOUVR21 DOUVRP6 1.1- 0 0        44.9974 1.63021 -0.0451 0.00000 0.00000 -0.5000                                               F
FDRANC21 DRANCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FDRANC22 DRANCP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FDRONN21 DRONNP6 1.2- 0 0        115.873 -9.9216 -1.7919 0.00000 0.00000 -4.0000                                               F
FDUNES21 DUNESP6 1    0 0        0.61732 -2.4304 0.00000 0.00000
FDURAN21 DURANP6 1.3- 0 0        34.4760 1.05545 -0.5326 0.00000 0.00000 -4.0000                                               F
FDUVIG21 DUVIGP6 1    0 0        9.02226 0.00000 0.00000 0.00000
FE.BOT21 E.BOTP6 1-2  0 0        137.725 4.21521 -0.4331 0.00000 0.00000 -3.0000                                               F
FE.HU711 E.HU7P7 1.1  0 0        0.00000 21.9698 0.00000 0.00000
FE.HU712 E.HU7P7 1.2  0 2 409.78 0.00000 0.00000 -198.05 -14.162 -185.00 -433.89 176.235 -157.99                               F
FE.HUC21 E.HUCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FE.RHO21 E.RHOP6 1    0 0        6.72089 -1.3763 0.00000 0.00000
FECHAL11 ECHALP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL12 ECHALP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL13 ECHALP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL14 ECHALP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FECHAL21 ECHALP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FECHIN21 ECHINP6 1-2  0 0        125.636 4.11995 0.00000 0.00000
FEDITH21 EDITHP6 1.1  0 0        3.20999 0.39491 0.00000 0.00000
FEDITH22 EDITHP6 1.2  0 0        2.20752 -1.9450 0.00000 0.00000
FEGUZO12 EGUZOP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FEGUZO21 EGUZOP6 1.1- 0 0        33.3581 -48.849 0.00000 0.00000
FELANC21 ELANCP6 1.1- 0 0        131.448 -4.7264 0.00000 0.00000
FELANC22 ELANCP6 1.2  0 0        77.3539 1.31439 0.00000 0.00000
FEMALE21 EMALEP6 1    0 0        -2.6325 -4.2589 0.00000 0.00000
FENCHA21 ENCHAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FENVAL21 ENVALP6 1-2  0 0        41.3214 -18.447 0.00000 0.00000
FEPINE21 EPINEP6 1.1  0 0        32.6564 6.43482 0.00000 0.00000
FEPINE22 EPINEP6 2.1  0 0        28.8355 3.49135 0.00000 0.00000
FEPIZO21 EPIZOP6 1    0 0        0.00000 0.00000 -27.304 18.8757 0.00000 -79.950 50.0000 -50.000                               F
FERASM21 ERASMP6 1.1  0 0        56.0992 9.85630 0.00000 0.00000
FERRON61 ERRONP3 1.3- 0 0        14.1312 1.58073 -0.0706 0.00000 0.00000 -0.4000                                               F
FESCAI21 ESCAIP6 1-2  0 0        167.795 -23.594 0.00000 0.00000
FESPI521 ESPI5P6 1    0 0        0.00000 0.00000 -38.640 23.2486 0.00000 -52.000 50.0000 -50.000                               F
FESTR621 ESTR6P6 1-2  0 0        0.70002 0.15460 0.00000 0.00000
FETINC21 ETINCP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FETINC22 ETINCP6 1.2  0 0        12.6753 3.46141 0.00000 0.00000
FETIVA21 ETIVAP6 1.1- 0 0        59.5036 -5.2695 0.00000 0.00000
FETUPE21 ETUPEP6 1    0 0        44.0326 1.00771 0.00000 0.00000
FETUPE22 ETUPEP6 2    0 0        43.6977 12.5233 0.00000 0.00000
FEYBEN21 EYBENP6 1.1- 0 0        81.8064 -17.322 0.00000 0.00000
FFAIDH21 FAIDHP6 1    0 0        89.0686 15.4444 0.00000 0.00000
FFALLO21 FALLOP6 1A-2 0 0        139.085 76.0461 0.00000 0.00000
FFAMAR21 FAMARP6 1.1- 0 0        38.0479 19.1787 0.00000 0.00000
FFANAU21 FANAUP6 1    0 0        60.4422 -1.7371 0.00000 0.00000
FFANAU22 FANAUP6 2    0 0        29.5018 -0.8285 0.00000 0.00000
FFARRA21 FARRAP6 1-2  0 0        76.8690 16.9701 0.00000 0.00000
FFAVAR21 FAVARP6 1.1- 0 0        19.1011 -5.6560 -1.7050 0.00000 0.00000 -11.240                                               F
FFEROU21 FEROUP6 1    0 0        21.2701 -39.998 0.00000 0.00000
FFESS511 FESS5P7 1.1  0 0        7.11315 0.05649 0.00000 0.00000
FFESS512 FESS5P7 1.2  0 0        7.11315 0.05650 0.00000 0.00000
FFESS521 FESS5P6 1.1  0 0        0.02667 0.77309 0.00000 0.00000
FFESS522 FESS5P6 1.2  0 0        0.02667 0.65931 0.00000 0.00000
FFESSE21 FESSEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFESSE22 FESSEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FFESSH21 FESSHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH22 FESSHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH23 FESSHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FFESSH24 FESSHP6 1.4  0 0        0.53065 23.0057 0.00000 0.00000
FFESSH71 FESSHP1 1.1  0 2 19.590 0.00000 0.00000 -43.474 2.63008 0.00000 -45.000 12.0025 -18.323                               F
FFESSH72 FESSHP1 1.2  0 2 19.680 0.00000 0.00000 -43.474 1.19196 0.00000 -45.000 13.2462 -17.600                               F
FFESSH73 FESSHP1 1.3  0 2 19.687 0.00000 0.00000 -43.474 1.07954 0.00000 -45.000 13.5551 -18.001                               F
FFESSH74 FESSHP1 1.4  0 2 21.177 -0.5655 -24.520 -0.9661 1.37263 0.00000 -45.000 25.2277 -22.634                               F
FFEUIL21 FEUILP6 1.1- 0 0        12.3986 12.2840 0.00000 0.00000
FFEURS21 FEURSP6 1    0 0        36.4094 6.71707 0.00000 0.00000
FFG.IL11              1 2 380.00 0.00000 0.00000 -600.00 150.000 600.000 -600.00 150.000 -150.00                               F
FFG.IL12              1 2 380.00 0.00000 0.00000 600.000 150.000 600.000 -600.00 150.000 -150.00                               F
FFG.IL13              1 2 380.00 0.00000 0.00000 -600.00 150.000 600.000 -600.00 150.000 -150.00                               F
FFG.IL14              1 2 380.00 0.00000 0.00000 600.000 150.000 600.000 -600.00 150.000 -150.00                               F
FFIRM521 FIRM5P6 1    0 0        0.25076 2.09751 0.00000 0.00000
FFLAMA11 FLAMAP7 1.1  0 0        16.3340 9.06037 0.00000 0.00000
FFLAMA12 FLAMAP7 1.2  0 0        5.30729 4.73818 0.00000 0.00000
FFLAMA13 FLAMAP7 1.3  0 2 403.56 0.00000 0.00000 -1265.5 347.233 -260.00 -1330.0 347.233 -309.23                               F
FFLAMA14 FLAMAP7 1.4  0 0        0.29429 -8.9289 0.00000 0.00000
FFLAME21 FLAMEP6 1.2- 0 0        8.08844 -2.3097 0.00000 0.00000
FFLAND21 FLANDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FFLEAC21 FLEACP6 1-2  0 0        161.231 -63.333 0.00000 0.00000
FFLERS21 FLERSP6 1-2  0 0        132.265 8.31709 0.00000 0.00000
FFLEYR21 FLEYRP6 1-2  0 0        78.8294 1.31396 0.00000 0.00000
FFLOIR21 FLOIRP6 1-2  0 0        170.187 5.95092 0.00000 0.00000
FFLORE21 FLOREP6 1-2  0 0        43.3616 -11.471 0.00000 0.00000
FFOCH 21 FOCH P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FFOCH 22 FOCH P6 1.2  0 0        27.4050 1.04774 0.00000 0.00000
FFOLIE21 FOLIEP6 1.1  0 0        25.0286 3.04066 0.00000 0.00000
FFONT 21 FONT P6 1    0 0        36.0761 -3.4265 0.00000 0.00000
FFOSSE21 FOSSEP6 1-2  0 0        87.8714 -30.200 0.00000 0.00000
FFOUSC21 FOUSCP6 1    0 0        -8.4229 -8.7351 0.00000 0.00000
FFOUSC22 FOUSCP6 2    0 0        -7.9574 -0.9226 0.00000 0.00000
FFOUTE21 FOUTEP6 1A-1 0 0        16.1994 -13.774 0.00000 0.00000
FFRASN11 FRASNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FFRASN21 FRASNP6 1    0 0        23.8518 -22.846 0.00000 0.00000
FFREJU21 FREJUP6 1-2  0 0        88.9873 90.6393 0.00000 0.00000
FFROGE21 FROGEP6 1B-1 0 0        26.5339 -22.477 0.00000 0.00000
FFROMA21 FROMAP6 1.1  0 0        -1.3105 1.01295 0.00000 0.00000
FFROMA22 FROMAP6 1.2  0 0        31.5475 10.7241 0.00000 0.00000
FFRONC21 FRONCP6 1.1- 0 0        25.7180 -4.9541 0.00000 0.00000
FFRUGE12 FRUGEP7 2    0 0        -37.408 1.95793 0.00000 0.00000
FG.AVO11 G.AVOP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FG.AVO13 G.AVOP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FG.AVO14 G.AVOP7 2.2  0 0        0.00000 0.94613 0.00000 0.00000
FG.BA521 G.BA5P6 1    0 0        -8.9030 17.5961 0.00000 0.00000
FG.BAN21 G.BANP6 1.1  0 0        42.0728 18.9620 0.00000 0.00000
FG.BAN22 G.BANP6 1.2  0 0        24.6572 -1.5184 0.00000 0.00000
FG.BAN23 G.BANP6 1.3  0 0        25.9580 -0.0458 0.00000 0.00000
FG.CAI21 G.CAIP6 1    0 0        46.9521 4.04294 0.00000 0.00000
FG.CAI22 G.CAIP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FG.CAI23 G.CAIIN1     0 0        0.00000 0.00000 -10.433 0.00000 0.00000 -24.600                                               F
FG.CAI24 G.CAIINF     0 0        0.00000 0.00000 -0.0235 0.00000 0.00000 -0.3000                                               F
FG.CAI25 G.CAIING     0 0        0.00000 0.00000 -0.0235 0.00000 0.00000 -0.3000                                               F
FG.COE21 G.COEP6 1.3- 0 0        33.9517 3.63591 0.00000 0.00000
FG.COL21 G.COLP6 1    0 0        467.415 193.758 0.00000 0.00000
FG.COL22 G.COLP6 2    0 0        0.17083 -0.8570 0.00000 0.00000
FG.COU21 G.COUP6 1.1- 0 0        30.1993 -23.937 0.00000 0.00000
FG.DEN21 G.DENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FG.DEN22 G.DENP6 1.3- 0 0        8.87006 5.10527 0.00000 0.00000
FG.ILE11 G.ILEP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE12 G.ILEP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE13 G.ILEP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE14 G.ILEP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FG.ILE21 G.ILEP6 1.1- 0 0        96.6009 9.65610 0.00000 0.00000
FG.MAS21 G.MASP6 1.3- 0 0        34.0219 7.56172 0.00000 0.00000
FG.QUE21 G.QUEP6 1    0 0        0.00000 4.07446 0.00000 0.00000
FG.RIV21 G.RIVP6 1    0 2 236.81 0.00000 0.00000 -399.97 174.446 -174.00 -446.00 187.381 -207.45                               F
FG.SYN21 G.SYNP6 1.2- 0 0        54.8729 -10.725 0.00000 0.00000
FG.SYN23 G.SYNP6 2.1  0 0        48.3329 -6.8485 0.00000 0.00000
FG.SYN24 G.SYNP6 2.2  0 0        54.2030 17.4658 0.00000 0.00000
FGABIO21 GABIOP6 1    0 0        35.4208 -27.757 0.00000 0.00000
FGALER21 GALERP6 1.1  0 2 241.53 8.75174 1.13188 -0.0357 8.04684 0.00000 -0.3000                                               F
FGALER22 GALERP6 1.2  0 2 241.47 30.4370 5.44401 -0.0357 2.27397 0.00000 -0.3000                                               F
FGALOR12 GALORP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FGALOR21 GALORP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGAMBE21 GAMBEP6 1    0 0        80.6406 9.12249 0.00000 0.00000
FGAMBS21 GAMBSP6 1.1- 0 0        -62.464 7.97336 0.00000 0.00000
FGAMPA21 GAMPAP6 1-2  0 0        59.1534 16.3568 0.00000 0.00000
FGANDR21 GANDRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGANGE21 GANGEP6 1.2- 0 0        19.5810 1.94371 0.00000 0.00000
FGARCH21 GARCHP6 1.1- 0 0        47.8384 -1.1901 0.00000 0.00000
FGARD721 GARD7P6 1.1- 0 0        48.6409 -1.8289 -0.5906 0.00000 0.00000 -4.1000                                               F
FGARIB21 GARIBP6 1    0 0        46.0443 1.06220 0.00000 0.00000
FGARIE21 GARIEP6 1.1- 0 0        17.3738 -0.9476 -0.1121 0.00000 0.00000 -0.6000                                               F
FGARRI21 GARRIP6 1    0 0        -21.806 2.13191 0.00000 0.00000
FGATEL22 GATELP6 2    0 0        -5.6368 -34.312 0.00000 0.00000
FGATI511 GATI5P7 1B-1 0 0        62.8643 -26.435 0.00000 0.00000
FGAUDI11 GAUDIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI12 GAUDIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI13 GAUDIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI14 GAUDIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FGAUDI21 GAUDIP6 1.1  0 0        6.70576 -8.3712 0.00000 0.00000
FGAUDI22 GAUDIP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FGAUGL11 GAUGLP7 1A-1 0 0        70.7356 -31.126 0.00000 0.00000
FGAVRE11 GAVREP7 1.2- 0 0        171.677 -11.880 0.00000 0.00000
FGAVRE13 GAVREP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE14 GAVREP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FGAVRE21 GAVREP6 1    0 0        20.6611 -3.6940 0.00000 0.00000
FGAVRE22 GAVREP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P11 GEN.PP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P12 GEN.PP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P13 GEN.PP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P21 GEN.PP6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P22 GEN.PP6 1B   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P23 GEN.PP6 2A   0 0        0.00000 0.00000 0.00000 0.00000
FGEN.P24 GEN.PP6 2B   0 0        0.00000 0.00000 0.00000 0.00000
FGENIS21 GENISP6 1.1  0 2 241.64 0.00000 0.00000 -46.373 -19.328 0.00000 -66.000 39.5534 -19.328                               F
FGENIS22 GENISP6 1.2  0 2 239.57 0.00000 0.00000 -63.762 -12.646 0.00000 -66.000 46.0307 -12.646                               F
FGENIS23 GENISP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FGENIS24 GENISP6 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FGENIS25 GENISP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FGENIS26 GENISP6 1.6  0 2 241.70 0.00000 -8.7708 -63.762 -27.642 0.00000 -66.000 45.6016 -27.642                               F
FGENIT21 GENITP6 1    0 0        30.2730 -4.8680 0.00000 0.00000
FGENN321 GENN3P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGERST21 GERSTP6 1    0 0        -88.739 24.0109 0.00000 0.00000
FGERVA21 GERVAP6 1    0 0        -57.740 5.62984 0.00000 0.00000
FGIEN 21 GIEN P6 1-2  0 0        44.1809 3.17107 0.00000 0.00000
FGINES21 GINESP6 1.2- 0 0        145.988 -24.497 -0.7410 0.00000 0.00000 -3.4000                                               F
FGIVOR21 GIVORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FGOBEL21 GOBELP6 1.1  0 0        23.4774 8.62497 0.00000 0.00000
FGOBEL22 GOBELP6 1.2  0 0        19.3393 4.01557 0.00000 0.00000
FGODIN21 GODINP6 1-2  0 0        15.9839 -23.675 0.00000 0.00000
FGOLBE21 GOLBEP6 1.1- 0 0        116.134 40.1274 0.00000 0.00000
FGOLF511 GOLF5P7 1.1  0 2 403.06 2.60238 -14.669 -1291.5 179.945 -1290.0 -1310.0 501.885 -517.07                               F
FGOLF512 GOLF5P7 1.2  0 2 403.04 4.55844 -9.2948 -1291.5 178.029 -1290.0 -1310.0 501.448 -517.46                               F
FGOLIN21 GOLINP6 1    0 2 233.39 0.00000 0.00000 -36.712 0.59116 0.00000 -53.000 20.0329 -23.077                               F
FGONES21 GONESP6 1.3- 0 0        -7.4502 -6.0966 0.00000 0.00000
FGOURJ21 GOURJP6 1.1- 0 0        -92.573 -29.848 0.00000 0.00000
FGOUVI21 GOUVIP6 1.1- 0 0        23.8224 -1.5706 0.00000 0.00000
FGRACI21 GRACIP6 1    0 2 238.50 0.00000 0.00000 -399.97 65.6739 -120.00 -453.00 162.057 -125.16                               F
FGRAFF21 GRAFFP6 1    0 0        71.0065 19.1165 -0.1228 0.00000 0.00000 -1.7000                                               F
FGRAFF22 GRAFFP6 2    0 0        63.2636 -100.21 -0.1228 0.00000 0.00000 -1.7000                                               F
FGRAND21 GRANDP6 1.1- 0 2 238.86 0.00000 0.00000 -21.254 -37.936 -20.000 -72.400 43.3773 -37.936                               F
FGRANZ11 GRANZP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FGRANZ13 GRANZP7 2A-2 0 0        0.00000 0.00000 0.00000 0.00000
FGRANZ21 GRANZP6 1A1- 0 0        0.00000 -94.067 0.00000 0.00000
FGRAV511 GRAV5P7 1.1  0 2 406.25 0.00000 0.00000 -879.15 85.4232 -180.00 -910.00 278.252 -456.32                               F
FGRAV512 GRAV5P7 1.2  0 2 405.75 -0.3013 0.00000 -879.15 173.320 -180.00 -910.00 192.445 92.4321                               F
FGRAV513 GRAV5P7 1.3  0 2 406.60 0.00000 0.00000 -879.15 22.3235 -180.00 -910.00 278.252 -456.32                               F
FGRAV514 GRAV5P7 1.4  0 2 406.25 -33.269 0.00000 -879.15 87.4840 -180.00 -910.00 278.252 -456.32                               F
FGRAV515 GRAV5P7 1.5  0 0        6.52812 0.01032 0.00000 0.00000
FGRAV516 GRAV5P7 1.6  0 0        39.6081 16.0180 0.00000 0.00000
FGRAV521 GRAV5P6 1    0 0        0.08497 -1.7264 0.00000 0.00000
FGRAV522 GRAV5P6 2    0 0        0.08497 -1.7264 0.00000 0.00000
FGRENA21 GRENAP6 1.1- 0 0        50.9367 9.43053 0.00000 0.00000
FGREPI11 GREPIP7 1.1- 0 0        32.8073 -5.5807 0.00000 0.00000
FGREPI12 GREPIP7 1.2- 0 0        33.2789 -5.7045 0.00000 0.00000
FGREZI21 GREZIP6 1    0 0        43.8050 -10.636 0.00000 0.00000
FGRIGN21 GRIGNP6 1    0 0        68.8633 -5.2421 0.00000 0.00000
FGRIGN22 GRIGNP6 2    0 0        37.1499 -3.6701 0.00000 0.00000
FGRIL011 GRIL0P7      1 0        0.00000 0.00000 0.00000 0.00000
FGRILL11 GRILLP7      1 0        0.00000 0.00000 0.00000 0.00000
FGRIM521 GRIM5P6 1.1- 0 0        93.6025 77.1380 0.00000 0.00000
FGRISO21 GRISOP6 1-2  0 0        26.7941 -23.872 0.00000 0.00000
FGROSN11 GROSNP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN12 GROSNP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN21 GROSNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGROSN22 GROSNP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FGUARB21 GUARBP6 1.2- 0 0        20.9369 8.96578 0.00000 0.00000
FGUARB22 GUARBP6      0 0        0.00000 0.00000 0.00000 0.00000
FGUARB23 GUARBP6 2.2- 0 0        21.0101 8.99075 0.00000 0.00000
FGUEBW22 GUEBWP6 2    0 0        37.5255 4.03717 0.00000 0.00000
FGUER821 GUER8P6 1    0 2 237.50 0.00000 0.00000 -19.114 -10.552 -13.000 -21.350 8.57285 -10.552                               F
FGUERS21 GUERSP6 1-1. 0 0        174.533 19.0713 0.00000 0.00000
FGUESD21 GUESDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FGUEUG21 GUEUGP6 1-2  0 0        79.8867 -19.562 0.00000 0.00000
FGUICH61 GUICHP3 1.1- 0 0        6.95678 -8.8271 -0.9178 0.00000 0.00000 -4.4000                                               F
FGUPIE21 GUPIEP6 1-2  0 0        63.5638 58.2018 0.00000 0.00000
FH.BOR21 H.BORP6 1-2  0 0        74.9412 5.37660 0.00000 0.00000
FH.DIE21 H.DIEP6 1    0 0        36.0262 2.99930 0.00000 0.00000
FH.DIE22 H.DIEP6 2    0 0        44.1747 9.33590 0.00000 0.00000
FH.PAU12 H.PAUP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FH.PAU21 H.PAUP6 1-2  0 0        98.8177 2.44378 0.00000 0.00000
FH.TOU21 H.TOUP6      1 0        0.00000 0.00000 0.00000 0.00000
FH.VIE21 H.VIEP6 1-2  0 0        -37.020 -18.885 -57.544 0.00000 0.00000 -190.60                                               F
FH.VIN21 H.VINP6 1.1- 0 0        88.3506 20.2268 0.00000 0.00000
FH.VIN23 H.VINP6 2.1- 0 0        47.0290 8.91604 0.00000 0.00000
FHAGU521 HAGU5P6 1.1  0 0        64.1421 7.72016 0.00000 0.00000
FHAGU522 HAGU5P6 1.2  0 0        65.1213 8.51357 0.00000 0.00000
FHALLE21 HALLEP6 1    0 0        42.5122 4.73119 0.00000 0.00000
FHANNA21 HANNAP6 1    0 0        49.2270 6.65288 0.00000 0.00000
FHARC721 HARC7P6 1B-1 0 0        16.7715 10.4597 0.00000 0.00000
FHARDT21 HARDTP6 1    0 0        13.7941 -1.7437 -0.2401 0.00000 0.00000 -2.6000                                               F
FHAVR513 HAVR5P7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FHAVR521 HAVR5P6 1.2- 0 0        15.0839 7.22572 0.00000 0.00000
FHAVRE21 HAVREP6 1    0 2 241.34 25.7371 0.00000 -474.35 51.0162 -270.00 -580.00 210.156 -304.06                               F
FHELLE21 HELLEP6 1.2- 0 0        56.5278 4.53182 -0.0451 0.00000 0.00000 -0.5000                                               F
FHELLE24 HELLEP6 2.2  0 0        27.8801 2.14286 -0.0451 0.00000 0.00000 -0.5000                                               F
FHENDA61 HENDAP3 1.1- 0 0        2.39550 0.52837 0.00000 0.00000
FHERBL21 HERBLP6 1    0 0        35.8483 0.60469 0.00000 0.00000
FHERBL22 HERBLP6 2    0 0        42.1852 -11.521 0.00000 0.00000
FHERMI21 HERMIP6 1    0 2 233.20 0.00000 0.00000 -1.9322 -42.643 0.00000 -58.800 20.3824 -42.643                               F
FHERRE21 HERREP6 1    0 0        55.3265 -14.634 0.00000 0.00000
FHERS511 HERS5P7 1.1- 0 0        6.48150 -0.2900 0.00000 0.00000
FHIRSI21 HIRSIP6 1    0 0        34.3663 1.15400 0.00000 0.00000
FHOLQU21 HOLQUP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FHOLQU23 HOLQUP6 2.1- 0 0        63.1974 17.3511 0.00000 0.00000
FHOSPI21 HOSPIP6 1    0 2 239.30 0.00003 -0.8206 -19.322 14.1141 12.6000 -31.100 16.3050 -14.405                               F
FHOUDR11 HOUDRP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FHOUDR12 HOUDRP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FHOURA21 HOURAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FHYERE21 HYEREP6 1.1- 0 0        88.0798 44.2337 0.00000 0.00000
FI.NAP21 I.NAPP6 1.2- 0 0        54.1996 11.4631 0.00000 0.00000
FISBE521 ISBE5P6 1    0 0        30.1555 -0.0244 0.00000 0.00000
FISSEL11 ISSELP7 1    0 0        21.2582 31.9484 0.00000 0.00000
FISSEL12 ISSELP7 2    0 0        21.4961 -33.089 0.00000 0.00000
FISSOI21 ISSOIP6 1-2  0 0        20.4082 -42.711 0.00000 0.00000
FIZERN21 IZERNP6 1.1- 0 0        29.9872 9.17644 0.00000 0.00000
FJ.VIL21 J.VILP6 1.1- 0 0        0.00000 0.00000 -12.269 15.9895 0.00000 -44.000 50.0000 -50.000                               F
FJACQU21 JACQUP6 1.1- 0 0        39.3288 -0.4982 0.00000 0.00000
FJALIS21 JALISP6 1-2  0 0        60.3187 -49.106 0.00000 0.00000
FJAMET21 JAMETP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FJAVEL21 JAVELP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FJAVEL22 JAVELP6 1.2  0 0        38.7960 3.67200 0.00000 0.00000
FJEUXE21 JEUXEP6      1 0        0.00000 0.00000 0.00000 0.00000
FJONQU11 JONQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FJONQU21 JONQUP6 1.2- 0 0        124.636 -12.106 0.00000 0.00000
FJOUX 21 JOUX P6 1-2  0 0        100.722 25.4888 0.00000 0.00000
FJUMEA11 JUMEAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FJUMEA12 JUMEAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FJUMEA21 JUMEAP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FJUSTI21 JUSTIP6 1    0 2 240.36 0.00000 0.00000 -31.540 10.6315 0.00000 -63.275 22.1500 -20.250                               F
FKEMBS21 KEMBSP6 1    0 0        -51.303 11.0497 0.00000 0.00000
FKEMBS22 KEMBSP6 2    0 0        -19.466 5.07563 0.00000 0.00000
FL.CE221 L.CE2P6 1    0 0        -37.532 2.33618 0.00000 0.00000
FL.CHA21 L.CHAP6 1.2- 0 0        19.3958 1.89021 0.00000 0.00000
FL.DEL21 L.DELP6 1    0 0        7.41335 0.69987 0.00000 0.00000
FL.NEU21 L.NEUP6 1.1- 0 0        -85.688 -11.952 0.00000 0.00000
FL.NEU22 L.NEUP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FL.NOI21 L.NOIP6      1 0        0.00000 0.00000 0.00000 0.00000
FL.NTD21 L.NTDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAFIG21 LAFIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLAGAF21 LAGAFP6 1.1  0 0        18.2469 9.39418 0.00000 0.00000
FLAGAF22 LAGAFP6 1.2  0 0        18.2469 8.94098 0.00000 0.00000
FLAMOR21 LAMORP6 1.1  0 0        12.6610 -3.2498 0.00000 0.00000
FLAMOR22 LAMORP6 1.2  0 0        2.63636 -10.131 0.00000 0.00000
FLANAU21 LANAUP6 1    0 2 239.07 0.00000 0.00000 -7.0089 -21.463 -7.0000 -20.500 18.6000 -21.463                               F
FLANDE21 LANDEP6 1.1  0 0        38.7067 0.23946 0.00000 0.00000
FLANDE22 LANDEP6 1.2  0 0        39.4295 0.02105 0.00000 0.00000
FLANDR21 LANDRP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLANDR26 LANDRP6 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FLANDR27 LANDRP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLANDR2C LANDRP6 2.6  0 0        17.4164 -1.4246 0.00000 0.00000
FLANEU21 LANEUP6 1    0 0        80.1714 17.7341 0.00000 0.00000
FLANEU22 LANEUP6 2    0 0        78.1880 6.13402 0.00000 0.00000
FLANG621 LANG6P6 1    0 0        47.9613 -0.9091 0.00000 0.00000
FLANG622 LANG6P6 2    0 0        25.5554 0.78639 0.00000 0.00000
FLANLP21 LANLPP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLANLP22 LANLPP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FLANNE21 LANNEP6 1-2  0 0        8.80101 -61.640 0.00000 0.00000
FLAOS 21 LAOS P6 1    0 0        47.2996 4.12562 0.00000 0.00000
FLAPAR21 LAPARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FLARCA11 LARCAP7 1.1- 0 0        179.006 -7.5151 0.00000 0.00000
FLARDI21 LARDIP6 1    0 2 233.21 0.00000 0.00000 -38.644 12.7346 0.00000 -46.280 13.8800 -13.880                               F
FLATEN11 LATENP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN12 LATENP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN13 LATENP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN21 LATENP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FLATEN22 LATENP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FLATEN24 LATENP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLAUNA11 LAUNAP7 1.1- 0 0        103.275 0.23273 0.00000 0.00000
FLAUNA21 LAUNAP6 1.1- 0 0        105.889 -20.509 0.00000 0.00000
FLAVAL21 LAVALP6 1-2  0 0        197.748 -77.596 0.00000 0.00000
FLAVER21 LAVERP6 1.2- 0 0        110.478 24.7427 0.00000 0.00000
FLAVEY21 LAVEYP6 1.2- 0 0        -64.717 14.9785 0.00000 0.00000
FLEGUE21 LEGUEP6 1-2  0 0        79.5840 -14.284 0.00000 0.00000
FLESCA22 LESCAP6 2    0 0        67.9079 -7.7100 0.00000 0.00000
FLESQU11 LESQUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLESQU21 LESQUP6 1.1- 0 0        66.2713 57.7805 0.00000 0.00000
FLESTA21 LESTAP6 1    0 0        7.99468 3.85396 0.00000 0.00000
FLESTA22 LESTAP6 2    0 0        11.0018 5.85293 0.00000 0.00000
FLESTR21 LESTRP6 1.1- 0 0        19.8286 39.7938 0.00000 0.00000
FLEVAL21 LEVALP6 1.1  0 0        13.4076 1.57667 0.00000 0.00000
FLEVAL22 LEVALP6 1.2  0 0        34.1853 6.40309 0.00000 0.00000
FLEVAL23 LEVALP6 1.3  0 0        31.5290 3.19270 0.00000 0.00000
FLIERS21 LIERSP6 1-2  0 0        55.0241 1.28364 0.00000 0.00000
FLIESS21 LIESSP6 1.3- 0 0        23.1041 1.83052 0.00000 0.00000
FLIGNA21 LIGNAP6 1    0 0        43.2455 -0.1660 0.00000 0.00000
FLIMEU11 LIMEUP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLIMEU21 LIMEUP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLINGO21 LINGOP6 1    0 0        90.7704 -0.8243 0.00000 0.00000
FLINGO22 LINGOP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FLIVIE21 LIVIEP6 1-2  0 2 236.70 59.0203 -20.786 -0.8597 30.6585 0.00000 -6.8000                                               F
FLOGEL11 LOGELP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLOGEL14 LOGELP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FLOGEL21 LOGELP6 1.2- 0 0        104.350 1.61144 0.00000 0.00000
FLOGES21 LOGESP6 1.2- 0 2 241.25 123.015 -13.603 -0.0238 21.4773 0.00000 -0.2000                                               F
FLONG421 LONG4P6 1.1- 0 2 242.82 52.3918 1.56038 -0.4373 -3.5598 0.00000 -3.2000                                               F
FLONG621 LONG6P6 1    0 0        -60.637 20.4164 0.00000 0.00000
FLONG622 LONG6P6 2    0 0        29.3473 -1.5350 0.00000 0.00000
FLONG921 LONG9P6 1.1- 0 0        102.482 2.52703 0.00000 0.00000
FLONNY11 LONNYP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY12 LONNYP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY13 LONNYP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FLONNY14 LONNYP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FLOSCO21 LOSCOP6 1-2  0 0        73.9862 -23.251 0.00000 0.00000
FLOUIS11 LOUISP7 1.1- 0 0        36.8026 -21.477 0.00000 0.00000
FLOUIS14 LOUISP7 2.1- 0 0        36.4092 -21.265 0.00000 0.00000
FLUMES21 LUMESP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FLUTTE21 LUTTEP6 1    0 0        79.8021 5.05361 0.00000 0.00000
FLUTTE22 LUTTEP6 2    0 0        39.4155 -6.6396 0.00000 0.00000
FM.BRU21 M.BRUP6 1-2  0 0        29.9464 -4.8898 -2.6806 0.00000 0.00000 -16.500                                               F
FM.LAN11 M.LANP7 1.1- 0 0        46.9887 8.01173 0.00000 0.00000
FM.LAN13 M.LANP7 2.1- 0 0        46.8670 7.98901 0.00000 0.00000
FM.LIL21 M.LILP6 1.1  0 0        33.5815 2.68723 -0.0173 0.00000 0.00000 -0.2000                                               F
FM.LIL22 M.LILP6 1.2  0 0        36.8492 7.25916 -0.0173 0.00000 0.00000 -0.2000                                               F
FM.MA521 M.MA5P6 1.1- 0 0        13.7100 1.83899 -3.9886 0.00000 0.00000 -24.400                                               F
FM.MO521 M.MO5P6 1.1  0 0        0.00000 1.69484 0.00000 0.00000
FM.MO522 M.MO5P6 1.2  0 0        7.01316 4.69482 0.00000 0.00000
FM.MOR21 M.MORP6 1-2  0 0        108.896 -19.277 0.00000 0.00000
FM.PON11 M.PONP7 1    0 2 387.63 0.00000 0.00000 -393.20 -36.420 -185.00 -489.00 63.6869 -244.00                               F
FM.PON21 M.PONP6 1    0 2 238.82 0.00000 0.00000 -383.54 -22.895 -185.00 -488.00 240.755 -221.48                               F
FM.SEI11 M.SEIP7 1A   0 0        -15.768 -9.5349 0.00000 0.00000
FM.SEI12 M.SEIP7 1B   0 0        -13.637 -10.466 0.00000 0.00000
FM.SEI13 M.SEIP7 2A   0 0        -11.184 -6.6488 0.00000 0.00000
FM.SEI14 M.SEIP7 2B   0 0        -19.072 -14.875 0.00000 0.00000
FMACON21 MACONP6 1-2  0 0        89.1394 6.96670 0.00000 0.00000
FMADE521 MADE5P6 1    0 0        -0.2290 2.89908 0.00000 0.00000
FMADE621 MADE6P6 1    0 2 238.55 0.00000 0.00000 -80.450 12.2952 0.00000 -96.000 18.0000 -52.000                               F
FMAGEN21 MAGENP6 1    0 0        38.8853 1.85783 0.00000 0.00000
FMAGNY21 MAGNYP6 1    0 0        53.3976 0.73568 0.00000 0.00000
FMALA621 MALA6P6 1.2- 0 2 240.95 80.6582 10.7834 -0.0477 22.6272 0.00000 -0.4000                                               F
FMALEC21 MALECP6 1.1- 0 2 240.62 26.5770 5.01189 -0.0403 0.97736 0.00000 -0.4000                                               F
FMALGO21 MALGOP6 1-2  0 2 242.50 21.4295 -16.441 0.00000 -202.80 0.00000 -312.00 172.700 -202.80                               F
FMALIN21 MALINP6 1-2  0 0        103.153 -22.161 0.00000 0.00000
FMALLE21 MALLEP6 1    0 2 238.50 0.00000 0.00000 -31.466 -1.0902 -0.8000 -65.140 29.2933 -40.736                               F
FMAMBE11 MAMBEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE13 MAMBEP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE21 MAMBEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMAMBE22 MAMBEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMANDA11 MANDAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMANDA12 MANDAP7 1B   0 0        0.00000 -115.60 0.00000 0.00000
FMANDA13 MANDAP7 2A   0 0        0.00000 -115.60 0.00000 0.00000
FMANDA14 MANDAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FMANDA21 MANDAP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANDA23 MANDAP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANDA25 MANDAP6 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMANOI21 MANOIP6 1.2- 0 0        92.8207 32.7623 0.00000 0.00000
FMANOS21 MANOSP6 1    0 2 238.41 0.00000 0.00000 -48.305 1.66784 0.00000 -50.000 20.7157 -29.852                               F
FMARCK21 MARCKP6 1    0 0        -50.166 9.58916 0.00000 0.00000
FMARCK22 MARCKP6 2    0 0        -78.138 12.8177 0.00000 0.00000
FMAREG21 MAREGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARGE21 MARGEP6 1.1- 0 0        -1.3602 -44.499 0.00000 0.00000
FMARL611 MARL6P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARL612 MARL6P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARL621 MARL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARL622 MARL6P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMARMA11 MARMAP7 1.2- 0 0        36.7299 -38.156 0.00000 0.00000
FMARMA21 MARMAP6 1-2  0 0        61.5173 -14.214 0.00000 0.00000
FMARNI21 MARNIP6 1    0 0        61.2166 0.46444 0.00000 0.00000
FMAROL21 MAROLP6 1-2  0 0        -2.2313 -8.8728 -4.6223 0.00000 0.00000 -22.300                                               F
FMARSI11 MARSIP7 1-2  0 0        37.9028 29.7164 0.00000 0.00000
FMARSI21 MARSIP6 1.1- 0 0        -7.6264 0.08961 0.00000 0.00000
FMARTY11 MARTYP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMARTY21 MARTYP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMASQU21 MASQUP6 1-2  0 0        75.6984 -28.673 0.00000 0.00000
FMASSY21 MASSYP6 1    0 0        79.5179 4.47885 0.00000 0.00000
FMASSY22 MASSYP6 2    0 0        58.4398 2.01335 0.00000 0.00000
FMASTA11 MASTAP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA12 MASTAP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA13 MASTAP7 2A   0 0        27.7671 15.5159 0.00000 0.00000
FMASTA14 MASTAP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FMASTA21 MASTAP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMASTA23 MASTAP6 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FMASTA24 MASTAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FMAUBE21 MAUBEP6 1-2  0 0        64.3064 37.2355 -0.0134 0.00000 0.00000 -0.2000                                               F
FMAUGE21 MAUGEP6 1-2  0 0        91.6491 -27.119 0.00000 0.00000
FMAURE21 MAUREP6 1-2  0 0        11.2835 130.834 0.00000 0.00000
FMAZAR21 MAZARP6 1-2  0 0        71.4854 0.87488 -0.2624 0.00000 0.00000 -1.8000                                               F
FMAZIN21 MAZINP6 1    0 0        6.18553 1.22235 0.00000 0.00000
FMAZUR11 MAZURP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR13 MAZURP7 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR21 MAZURP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMAZUR23 MAZURP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMEES 21 MEES P6 1    0 0        -0.7679 1.85772 0.00000 0.00000
FMENTO21 MENTOP6 1    0 0        31.6874 4.51940 0.00000 0.00000
FMENUE11 MENUEP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FMENUS21 MENUSP6 1.2- 0 0        32.7785 3.74304 0.00000 0.00000
FMENUS23 MENUSP6 2.2- 0 0        22.7512 1.84966 0.00000 0.00000
FMERCI21 MERCIP6 1    0 0        18.6470 6.56052 0.00000 0.00000
FMEREN21 MERENP6 1.1  0 0        0.00000 0.74427 -11.593 0.00000 0.00000 -21.000                                               F
FMERLA21 MERLAP6 1-2  0 0        82.3734 73.4383 0.00000 0.00000
FMEUNI21 MEUNIP6 1B-1 0 0        1.45054 2.66521 0.00000 0.00000
FMEYZI21 MEYZIP6 1.1- 0 0        43.9303 2.33742 0.00000 0.00000
FMEZE511 MEZE5P7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FMEZE521 MEZE5P6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMIEGE21 MIEGEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMIOLL21 MIOLLP6 1    0 0        2.99469 -5.9809 -0.3037 0.00000 0.00000 -2.0000                                               F
FMIONN21 MIONNP6 1    0 0        15.0552 -10.647 0.00000 0.00000
FMIONS11 MIONSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMIONS13 MIONSP7 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FMIONS14 MIONSP7 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FMIONS21 MIONSP6 1A   0 0        0.00000 0.00000 0.00000 0.00000
FMIONS22 MIONSP6 1B   0 0        0.00000 0.00000 0.00000 0.00000
FMIONS23 MIONSP6 2B-2 0 0        62.2267 6.10279 0.00000 0.00000
FMOHON21 MOHONP6 1.1  0 0        47.5993 13.0189 0.00000 0.00000
FMOHON22 MOHONP6 1.2  0 0        47.9872 13.0211 0.00000 0.00000
FMOIMO21 MOIMOP6 1.2- 0 2 242.28 37.8350 -0.4468 -0.1032 -25.712 0.00000 -0.8000                                               F
FMOIRA21 MOIRAP6 1.1- 0 0        73.1827 19.0258 0.00000 0.00000
FMOISE21 MOISEP6 1-2  0 0        0.32711 0.58751 0.00000 0.00000
FMOLE 21 MOLE P6 1-2  0 0        -23.819 -26.119 0.00000 0.00000
FMOLIE11 MOLIEP7 1-2  0 0        71.5380 -21.936 0.00000 0.00000
FMOLL521 MOLL5P6 1.1  0 0        -2.6219 2.87227 0.00000 0.00000
FMOLL522 MOLL5P6 1.2  0 0        -0.6268 -0.2386 0.00000 0.00000
FMOLSH21 MOLSHP6 1.1  0 0        56.9997 11.3886 0.00000 0.00000
FMOLSH22 MOLSHP6 1.2  0 0        57.4918 11.5043 0.00000 0.00000
FMONDI22 MONDIP6 2    0 0        -2.6363 -1.4986 0.00000 0.00000
FMONNE21 MONNEP6 1    0 0        57.1755 20.5999 0.00000 0.00000
FMORB521 MORB5P6 1.1  0 2 243.58 13.0566 -0.4457 -0.0357 -40.090 0.00000 -0.3000                                               F
FMORB522 MORB5P6 1.2  0 2 243.58 6.71393 -2.2774 -0.0357 -37.877 0.00000 -0.3000                                               F
FMORBR11 MORBRP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FMORBR21 MORBRP6 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FMORBR22 MORBRP6      0 0        0.00000 0.00000 0.00000 0.00000
FMORCH21 MORCHP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMOREA21 MOREAP6 1-2  0 0        -11.514 -37.612 0.00000 0.00000
FMORIH21 MORIHP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMORU 21 MORU P6 1.2- 0 0        78.8204 9.68572 0.00000 0.00000
FMOTT521 MOTT5P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMOUCH21 MOUCHP6 1.2- 0 0        117.328 20.9134 0.00000 0.00000
FMOUGI21 MOUGIP6 1-2  0 0        123.956 -18.020 0.00000 0.00000
FMOUGU21 MOUGUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FMOUGU22 MOUGUP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FMOUGU61 MOUGUP3 1.1- 0 0        14.8739 -0.0979 0.00000 0.00000
FMOUGU62 MOUGUINF     0 0        0.00000 0.00000 -0.3529 0.00000 0.00000 -1.7000                                               F
FMOUGU63 MOUGUP3 2.1  0 0        0.00000 0.00000 0.00000 0.00000
FMOUGU64 MOUGUP3 2.2  0 0        7.22520 -0.0368 0.00000 0.00000
FMOUGU65 MOUGUING     0 0        0.00000 0.00000 -0.3529 0.00000 0.00000 -1.7000                                               F
FMOUIS21 MOUISP6 1.3- 0 0        29.3091 -6.0326 -0.4853 0.00000 0.00000 -5.0000                                               F
FMOUL821 MOUL8P6 1.1- 0 2 242.75 93.9817 5.90866 -0.0824 -125.04 0.00000 -0.6000                                               F
FMOULA11 MOULAP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FMOULA12 MOULAP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FMOULA21 MOULAP6 1    0 0        33.0641 -2.8877 0.00000 0.00000
FMOULA22 MOULAP6 2    0 0        30.7317 -2.5623 0.00000 0.00000
FMOUS521 MOUS5P6 1-2  0 0        66.4837 -17.310 0.00000 0.00000
FMOUSS61 MOUSSP3 1.1- 0 0        0.05520 0.74182 0.00000 0.00000
FMQIS 11 MQIS P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMQIS 21 MQIS P6 1A-1 0 0        58.5745 -4.6890 0.00000 0.00000
FMQIS 22 MQIS P6      0 0        0.00000 0.00000 0.00000 0.00000
FMTAG521 MTAG5P6 1.2- 0 0        60.4457 -31.159 0.00000 0.00000
FMTAHU21 MTAHUP6 1.1- 0 2 237.30 12.9255 -2.3311 -105.11 47.4754 0.00000 -182.17 47.4754 -49.053                               F
FMTBRU61 MTBRUP3 1.1- 0 0        21.1729 1.28644 -0.2118 0.00000 0.00000 -1.0000                                               F
FMTCRO21 MTCROP6 1.3- 0 0        28.2177 -4.2692 -0.0693 0.00000 0.00000 -0.8000                                               F
FMTERE21 MTEREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTERE22 MTEREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZ511 MTEZ5P7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FMTEZI11 MTEZIP7 1.1  0 2 405.45 0.00000 0.00000 0.00000 33.7354 227.000 -227.50 93.7000 -94.500                               F
FMTEZI12 MTEZIP7 1.2  0 2 405.45 0.00000 0.00000 0.00000 33.8177 227.500 -227.50 90.2000 -94.500                               F
FMTGRO21 MTGROP6 1.1- 0 0        -13.123 -18.749 0.00000 0.00000
FMTGUY21 MTGUYP6 1-2  0 0        114.747 -20.631 0.00000 0.00000
FMTJAY22 MTJAYP6 2    0 0        42.1811 -0.3734 0.00000 0.00000
FMTLUC21 MTLUCP6 1    0 0        10.5015 -18.412 0.00000 0.00000
FMTOIS21 MTOISP6 1-2  0 0        36.0157 -1.1430 0.00000 0.00000
FMTPEL21 MTPELP6 1-2  0 0        96.5242 7.25078 0.00000 0.00000
FMTPEZ21 MTPEZP6 1.1- 0 2 236.39 -8.0496 7.74202 -38.644 19.3300 0.00000 -71.000 37.0541 -26.735                               F
FMTVIC21 MTVICP6 1.1- 0 0        5.86001 -5.5439 0.00000 0.00000
FMUETT21 MUETTP6 1.1- 0 0        56.6026 1.49839 0.00000 0.00000
FMUHLB11 MUHLBP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB12 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB13 MUHLBP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB14 MUHLBP7      0 0        0.00000 0.00000 0.00000 0.00000
FMUHLB15 MUHLBP7 3.1- 0 0        0.00000 0.00000 0.00000 0.00000
FMUR  21 MUR  P6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FMUR  22 MUR  P6      0 0        0.00000 0.00000 0.00000 0.00000
FMUREA21 MUREAP6 1.1  0 0        40.3877 -0.7976 -0.9081 0.00000 0.00000 -9.0000                                               F
FMUREM21 MUREMP6 1.3- 0 0        -9.7792 -1.1009 -23.913 0.00000 0.00000 -99.900                                               F
FN.MAI11 N.MAIP7 1    0 0        129.532 56.8868 0.00000 0.00000
FN.MAR21 N.MARP6 1.1  0 2 241.17 43.5239 5.26255 -0.0516 5.81706 0.00000 -0.4000                                               F
FN.MAR22 N.MARP6 1.2  0 2 241.17 29.4809 0.22713 -0.0516 6.17313 0.00000 -0.4000                                               F
FN.MAR23 N.MARP6 1.3  0 0        28.1014 -0.4868 0.00000 0.00000
FN.SE111 N.SE1P7 1    0 2 409.28 0.00000 0.00000 -1096.5 180.654 -260.00 -1310.0 506.338 -522.03                               F
FN.SE211 N.SE2P7 1    0 2 409.31 0.00000 0.00000 -1260.8 194.194 -260.00 -1310.0 520.650 -508.20                               F
FNANTE21 NANTEP6 1B1- 0 2 246.66 69.3554 -3.9106 -0.0571 88.5274 0.00000 -0.4000                                               F
FNAOUT21 NAOUTP6 1    0 0        89.3616 60.9051 0.00000 0.00000
FNATI321 NATI3P6 1.1  0 0        38.7204 2.89986 0.00000 0.00000
FNATI322 NATI3P6 1.2  0 0        41.3775 3.72377 0.00000 0.00000
FNEGRE61 NEGREP3 1.3- 0 0        18.0380 -0.2156 -0.3765 0.00000 0.00000 -1.8000                                               F
FNEGRE66 NEGREP3 1.8- 0 0        9.15870 0.03558 -0.3765 0.00000 0.00000 -1.8000                                               F
FNEMOU21 NEMOUP6 1-2  0 0        92.9161 -1.4636 0.00000 0.00000
FNEOUL11 NEOULP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FNEOUL21 NEOULP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FNEY__21 NEY__P6 1.1  0 0        13.9108 2.86461 0.00000 0.00000
FNEY__22 NEY__P6 1.2  0 0        6.89385 2.09735 0.00000 0.00000
FNIME621 NIME6P6 1    0 0        21.9273 -0.6520 0.00000 0.00000
FNIORT21 NIORTP6 1-2  0 0        25.9771 -19.337 0.00000 0.00000
FNIORT22 NIORTP6      0 0        0.00000 0.00000 0.00000 0.00000
FNOGEN21 NOGENP6 1-2  0 0        43.4890 -2.5614 0.00000 0.00000
FNOISY21 NOISYP6 1.1  0 0        0.79804 4.70998 0.00000 0.00000
FNOISY22 NOISYP6 1.2  0 0        27.8633 13.9403 0.00000 0.00000
FNOURO21 NOUROP6 1.1- 0 0        70.2277 -0.7181 0.00000 0.00000
FNOVIO21 NOVIOP6 1.2- 0 0        95.6516 24.4168 0.00000 0.00000
FO.CHA21 O.CHAP6 1    0 0        -4.9682 -1.9835 0.00000 0.00000
FORAIS21 ORAISP6 1.3- 0 2 237.84 0.00000 0.00000 -68.207 41.5997 0.00000 -136.20 82.1575 -60.683                               F
FORANG21 ORANGP6 1-2  0 0        80.7340 -13.481 0.00000 0.00000
FORELL21 ORELLP6 1    0 2 234.73 0.00000 -3.9374 -4.8305 -13.335 0.00000 -35.000 15.4932 -13.335                               F
FORLY_21 ORLY_P6 1    0 0        8.53613 4.55118 0.00000 0.00000
FORMES21 ORMESP6 1.1- 0 0        42.5591 13.2367 -0.0490 0.00000 0.00000 -0.7000                                               F
FORMES23 ORMESP6 2.1- 0 0        57.2651 -1.0972 -0.0490 0.00000 0.00000 -0.7000                                               F
FORNA521 ORNA5P6 1    0 2 242.31 83.0641 -1.6935 -0.0715 -185.30 0.00000 -0.6000                                               F
FORSON21 ORSONP6 1.1- 0 2 242.39 70.9789 -5.9346 -0.0794 21.7049 0.00000 -0.6000                                               F
FORVAU21 ORVAUP6 1    0 0        48.4572 -21.179 0.00000 0.00000
FOTTMA21 OTTMAP6 1    0 0        4.39141 27.5590 0.00000 0.00000
FOUDON11 OUDONP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FOUDON21 OUDONP6 1-2  0 0        0.00000 92.8058 0.00000 0.00000
FOULLI21 OULLIP6 1.3- 0 0        19.8624 -0.5599 0.00000 0.00000
FOXYGA21 OXYGAP6 1    0 0        28.8499 10.7296 0.00000 0.00000
FP.AND11 P.ANDP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.AND12 P.ANDP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.AND13 P.ANDP7      0 0        0.00000 0.00000 0.00000 0.00000
FP.AND21 P.ANDP6 1    0 0        7.69037 26.3883 0.00000 0.00000
FP.BOI21 P.BOIP6 1.1- 0 0        -1.4919 -1.9060 0.00000 0.00000
FP.BOR21 P.BORP6 1.1- 0 2 237.48 15.9634 4.33878 0.00000 -9.4827 0.00000 -111.20 69.4000 -71.300                               F
FP.BOU21 P.BOUP6 1    0 0        30.5180 -1.3355 0.00000 0.00000
FP.CHA21 P.CHAP6 1    0 0        -26.012 -38.339 0.00000 0.00000
FP.CHR21 P.CHRP6 1    0 0        42.6964 -3.0827 0.00000 0.00000
FP.COR11 P.CORP7 1A   0 0        3.70012 -2.4381 0.00000 0.00000
FP.COR12 P.CORP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FP.COR13 P.CORP7 2A   0 0        3.70012 -2.4381 0.00000 0.00000
FP.COR14 P.CORP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FP.ESC21 P.ESCP6 1    0 0        -6.1727 -1.2945 0.00000 0.00000
FP.EVE21 P.EVEP6 1    0 0        41.7655 10.6999 0.00000 0.00000
FP.GAS11 P.GASP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS21 P.GASP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FP.GAS22 P.GASP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FP.GR521 P.GR5P6 1    0 0        43.5700 -3.5412 0.00000 0.00000
FP.GR522 P.GR5P6 2    0 0        57.8586 -7.6266 0.00000 0.00000
FP.HA511 P.HA5P7 2    0 0        0.00000 0.00000 0.00000 0.00000
FP.HA521 P.HA5P6 1-2  0 0        0.00000 88.2317 0.00000 0.00000
FP.JER21 P.JERP6 1.2- 0 2 240.50 151.700 56.8432 -0.0672 -8.0719 0.00000 -0.6000                                               F
FP.LAC21 P.LACP6 1    0 0        22.9172 2.61182 0.00000 0.00000
FP.ME521 P.ME5P6 1.1- 0 0        42.6099 0.39645 -0.0485 0.00000 0.00000 -0.6000                                               F
FP.ORG11 P.ORGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FP.ORG21 P.ORGP6 1-2  0 0        81.3101 -11.052 0.00000 0.00000
FP.RHI21 P.RHIP6 1.1- 0 0        111.627 15.5443 0.00000 0.00000
FP.ROS21 P.ROSP6 1-2  0 0        25.3390 4.80414 0.00000 0.00000
FP.ROU21 P.ROUP6 1-2  0 0        248.487 12.9836 0.00000 0.00000
FP.SAM21 P.SAMP6 1.1- 0 2 238.10 18.4807 -9.0228 -407.69 120.592 -196.00 -422.00 250.000 -158.14                               F
FP.SAM23 P.SAMP6 2.1- 0 0        35.5542 -14.428 0.00000 0.00000
FP.SEP21 P.SEPP6 1.1- 0 0        124.395 3.86382 0.00000 0.00000
FP.SIM21 P.SIMP6 1.2- 0 0        123.581 -21.563 0.00000 0.00000
FP.TRI21 P.TRIP6 1    0 0        16.6378 -12.498 -0.1847 0.00000 0.00000 -1.8000                                               F
FP.VIL21 P.VILP6 1    0 0        10.5423 0.18797 -3.7478 0.00000 0.00000 -14.300                                               F
FPALAY21 PALAYP6 1.1  0 0        13.0715 0.53627 -0.1010 0.00000 0.00000 -0.5000                                               F
FPALEN21 PALENP6 1    0 0        53.1549 -2.6037 0.00000 0.00000
FPALEN22 PALENP6 2    0 0        29.2310 1.52891 0.00000 0.00000
FPALUE11 PALUEP7 1.1  0 2 407.53 21.1234 15.7385 -1255.9 129.196 -260.00 -1330.0 355.414 -517.59                               F
FPALUE12 PALUEP7 1.2  0 2 408.70 11.9798 9.05406 -1149.5 87.6606 -260.00 -1330.0 166.212 16.2121                               F
FPALUE13 PALUEP7 1.3  0 2 408.31 15.4554 6.96513 -1219.3 105.454 -260.00 -1330.0 353.100 -519.90                               F
FPALUE14 PALUEP7 1.4  0 0        13.8295 -9.1207 0.00000 0.00000
FPALUE15 PALUEP7      0 0        0.00000 15.0000 0.00000 0.00000
FPALUN21 PALUNP6 1-2  0 0        154.013 0.12126 0.00000 0.00000
FPAPIN21 PAPINP6 1    0 0        4.36120 -0.3548 0.00000 0.00000
FPARC 21 PARC P6 1.1  0 0        2.03110 -0.4164 0.00000 0.00000
FPARC 22 PARC P6 1.2  0 0        2.03090 -1.4322 0.00000 0.00000
FPARIS21 PARISP6 1-2  0 0        60.9900 13.4434 0.00000 0.00000
FPASQU21 PASQUP6 1.1  0 0        44.8065 3.73720 0.00000 0.00000
FPASSY21 PASSYP6 1.3- 0 0        55.2033 -10.031 0.00000 0.00000
FPATIS21 PATISP6 1-2  0 0        59.1955 -5.9919 0.00000 0.00000
FPATOU21 PATOUP6 1    0 0        26.6604 -19.447 0.00000 0.00000
FPAUDY21 PAUDYP6 1.2- 0 0        -3.4864 2.32925 -22.991 0.00000 0.00000 -54.200                                               F
FPELAD21 PELADP6 1    0 2 239.13 0.00000 0.00000 -17.375 -17.229 0.00000 -49.000 14.2917 -17.229                               F
FPELIS21 PELISP6 1-2  0 0        27.8431 -5.9332 0.00000 0.00000
FPELTR21 PELTRP6 1.1- 0 0        82.9421 -33.593 0.00000 0.00000
FPENC511 PENC5P7 1.1- 0 0        -0.8735 6.22913 0.00000 0.00000
FPENL511 PENL5P7 1A   0 0        55.2962 -2.4982 0.00000 0.00000
FPENL512 PENL5P7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FPENL513 PENL5P7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FPENL514 PENL5P7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FPENLY11 PENLYP7 1.1  0 2 410.42 11.0616 -10.195 -1278.0 145.995 -260.00 -1330.0 414.605 -404.75                               F
FPENLY12 PENLYP7 1.2  0 2 410.62 -9.8877 2.84942 -1275.0 -25.940 -266.00 -1330.0 414.422 -404.95                               F
FPEREL21 PERELP6 1.1  0 0        1.03414 5.12617 0.00000 0.00000
FPEREL22 PERELP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FPERIZ21 PERIZP6 1.2- 0 0        -7.1654 -25.473 0.00000 0.00000
FPERRA21 PERRAP6 1.2- 0 0        36.0869 2.15919 0.00000 0.00000
FPERRE21 PERREP6 1A3- 0 0        0.00000 0.00000 0.00000 0.00000
FPERRE24 PERREP6 1B1- 0 0        0.00000 0.00000 0.00000 0.00000
FPERSA21 PERSAP6 1    0 0        45.2827 3.29991 0.00000 0.00000
FPERTA21 PERTAP6 1.2- 0 0        -24.734 -3.7974 -19.436 0.00000 0.00000 -80.300                                               F
FPERTR21 PERTRP6 1.3- 0 0        -0.6056 -2.5117 0.00000 0.00000
FPESSA21 PESSAP6 1.1- 0 0        142.955 -24.879 0.00000 0.00000
FPEUP511 PEUP5P7 1    0 0        -2.2387 21.0415 0.00000 0.00000
FPEYRO21 PEYROP6 1-2  0 0        58.9062 -4.1599 -0.3003 0.00000 0.00000 -2.8000                                               F
FPICOC11 PICOCP7 1.2- 0 0        -0.2426 14.0140 0.00000 0.00000
FPLAIS21 PLAISP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPLAUD11 PLAUDP7 1    0 0        91.9661 -12.715 0.00000 0.00000
FPLISO21 PLISOP6 1-2  0 0        44.0802 0.03603 0.00000 0.00000
FPONTE11 PONTEP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FPONTE22 PONTEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FPORCH21 PORCHP6 1.1- 0 0        209.812 -3.2705 0.00000 0.00000
FPOTEA21 POTEAP6 1.1  0 0        0.00000 0.17004 -19.943 0.00000 0.00000 -89.000                                               F
FPOTEA22 POTEAP6 1.2  0 0        0.00000 -0.8300 -22.256 0.00000 0.00000 -104.00                                               F
FPOTEA23 POTEAP6 1.3  0 0        -31.573 4.60505 0.00000 0.00000
FPOUGE21 POUGEP6 1.1- 0 2 235.00 0.00000 0.00000 -27.050 26.8943 0.00000 -43.300 26.8943 -18.924                               F
FPRAGN21 PRAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPRAGN22 PRAGNP6 2    0 0        -11.662 -9.5843 0.00000 0.00000
FPRAGN23 PRAGNP6      0 0        0.00000 0.00000 0.00000 0.00000
FPRAGN24 PRAGN6G1     0 2 242.38 0.00000 0.00000 0.00000 -45.400 0.00000 -70.000 56.7000 -45.400                               F
FPRAGN25 PRAGN6G2     0 2 242.38 0.00000 0.00000 0.00000 -50.700 0.00000 -80.000 60.8000 -50.700                               F
FPRAGN26 PRAGN6G3     0 2 242.38 0.00000 0.00000 0.00000 -17.200 0.00000 -35.000 20.1000 -17.200                               F
FPRATC21 PRATCP6 1    0 0        0.00000 84.6840 0.00000 0.00000
FPRATC22 PRATCP6 2    0 0        -4.3953 -41.033 0.00000 0.00000
FPREGU11 PREGUP7 1.1- 0 0        106.383 2.34755 0.00000 0.00000
FPREGU13 PREGUP7 2.1- 0 0        131.830 -10.712 0.00000 0.00000
FPREGU22 PREGUP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FPRELE21 PRELEP6 1-2  0 0        30.5504 -14.448 0.00000 0.00000
FPRESS21 PRESSP6 1.1- 0 0        116.840 -0.8425 0.00000 0.00000
FPRIME21 PRIMEP6 1.3- 0 0        73.4708 6.03493 0.00000 0.00000
FPRION11 PRIONP7 1-2  0 0        7.05820 -3.6076 0.00000 0.00000
FPROV521 PROV5P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FPROV522 PROV5P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FPRRLA21 PRRLAP6 1    0 0        5.65991 2.57993 0.00000 0.00000
FPRRLA23 PRRLAP6 3    0 0        5.65997 0.93797 0.00000 0.00000
FPRRTT21 PRRTTP6 1-2  0 0        87.8096 -73.297 0.00000 0.00000
FPRUNI21 PRUNIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FPTARL21 PTARLP6 1    0 0        10.7890 15.8449 0.00000 0.00000
FPTCHA21 PTCHAP6 1-2  0 0        138.554 7.85119 0.00000 0.00000
FPUISE21 PUISEP6 1-2  0 0        142.905 16.2203 0.00000 0.00000
FPULUT61 PULUTP3 1.1- 0 0        20.8140 -1.5926 -0.2353 0.00000 0.00000 -1.2000                                               F
FPUSY 21 PUSY P6 1-2  0 0        69.6936 -22.614 0.00000 0.00000
FPUTE521 PUTE5P6 1.1  0 0        55.7752 -1.1835 0.00000 0.00000
FPUTE522 PUTE5P6 1.2  0 0        55.7451 -0.2439 0.00000 0.00000
FPUTEA21 PUTEAP6 1A-1 0 0        114.435 6.73787 0.00000 0.00000
FPYMON21 PYMONP6 1-2  0 0        58.6009 2.32607 0.00000 0.00000
FPYRAM21 PYRAMP6 1    0 0        38.4781 5.07295 0.00000 0.00000
FQ.ECL21 Q.ECLP6 1.2- 0 0        67.5804 7.69409 -0.0578 0.00000 0.00000 -0.8000                                               F
FQ.SEI21 Q.SEIP6 1.1- 0 2 238.44 96.4968 -32.853 -0.9886 -7.1456 0.00000 -10.700                                               F
FQUARE21 QUAREP6 1    0 0        69.0247 30.9871 0.00000 0.00000
FQUATR21 QUATRP6 1.2- 0 0        3.68280 -1.4162 0.00000 0.00000
FQUINS21 QUINSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FQUINT11 QUINTP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FQUINT21 QUINTP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FR.COT21 R.COTP6 1    0 0        8.07138 1.50398 0.00000 0.00000
FR.COT22 R.COTP6 2    0 0        21.1411 5.29444 0.00000 0.00000
FR.TOR22 R.TORP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FRABAT21 RABATP6 1.2- 0 0        88.9645 -2.5483 -0.1050 0.00000 0.00000 -0.8000                                               F
FRAN.P21 RAN.PP6 1-2  0 0        166.998 -15.399 0.00000 0.00000
FRAN.P22 RAN.PP6      0 0        0.00000 0.00000 0.00000 0.00000
FRANCE21 RANCEP6 1.1  0 2 239.20 0.00000 0.00000 -77.287 23.2000 80.0000 -80.000 23.2000 -24.800                               F
FRANCE22 RANCEP6 1.2  0 2 239.20 0.00000 0.00000 -77.287 23.2000 80.0000 -80.000 23.2000 -24.800                               F
FRANCE23 RANCEP6 1.3  0 2 239.21 0.00000 0.00000 -18.355 24.4421 80.0000 -80.000 24.8000 -23.200                               F
FRANDE21 RANDEP6 1    0 0        3.02980 6.88281 0.00000 0.00000
FRANVI21 RANVIP6 1.2- 0 2 242.67 105.049 -11.491 -1.1041 -1.8157 0.00000 -9.6000                                               F
FRASSU21 RASSUP6 1    0 0        36.7209 3.37617 0.00000 0.00000
FRATIE21 RATIEP6 1.2- 0 0        110.512 51.5536 0.00000 0.00000
FREALT11 REALTP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FREALT12 REALTP7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FREALT13 REALTP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FREALT21 REALTP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FRECOU21 RECOUP6 1.1- 0 2 245.56 29.3643 4.19041 -4.7865 143.015 0.00000 -12.480                                               F
FRECY 21 RECY P6 1-2  0 0        17.5363 -1.2150 0.00000 0.00000
FREICH21 REICHP6 1-2  0 0        151.516 38.0186 0.00000 0.00000
FRELA521 RELA5P6 1.1- 0 0        14.8481 -15.379 0.00000 0.00000
FRELE 21 RELE P6 1.1- 0 0        19.0644 5.14277 0.00000 0.00000
FREMIS11 REMISP7 1.2- 0 0        151.519 -22.708 0.00000 0.00000
FREMIS21 REMISP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRENAI21 RENAIP6 1.1  0 0        107.679 -1.8892 0.00000 0.00000
FRENAI22 RENAIP6 1.3- 0 0        34.5073 7.90808 0.00000 0.00000
FRENAI24 RENAIP6 1.4  0 0        49.5444 22.9506 0.00000 0.00000
FRENAR11 RENARP7 1    0 0        -9.3078 -1.4529 0.00000 0.00000
FRENAR21 RENARP6 1    0 0        -3.3779 -0.1779 0.00000 0.00000
FRENNE21 RENNEP6 1    0 0        19.9069 0.13113 0.00000 0.00000
FRENNE22 RENNEP6 2    0 0        49.4189 -0.3858 0.00000 0.00000
FREQUI21 REQUIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FREVES21 REVESP6 1.1  0 0        0.89144 5.19465 0.00000 0.00000
FREVES22 REVESP6 1.2  0 0        27.0793 8.89510 0.00000 0.00000
FREVI511 REVI5P7 1.1  0 2 410.19 0.00000 0.00000 -86.949 50.7671 180.000 -193.00 103.452 -77.633                               F
FREVI512 REVI5P7 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FREVI513 REVI5P7 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FREVI514 REVI5P7 1.4  0 0        0.00000 0.00000 0.00000 0.00000
FREVIG11 REVIGP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG12 REVIGP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FREVIG21 REVIGP6 1    0 0        17.1434 -12.836 0.00000 0.00000
FREVIG22 REVIGP6 2    0 0        17.1411 -12.839 0.00000 0.00000
FRHENA21 RHENAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRHENA22 RHENAP6 2    0 0        21.0576 -13.605 0.00000 0.00000
FRHINA21 RHINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRHINH21 RHINHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FRHINH22 RHINHP6 1.2  0 0        0.68310 20.4424 0.00000 0.00000
FRHINH23 RHINHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FRHINH71 RHINHP1 1.1  0 2 19.841 -2.1006 0.00000 -36.519 0.87912 0.00000 -37.800 16.4897 -17.020                               F
FRHINH72 RHINHP1 1.2  0 2 21.156 -0.7246 -21.792 -13.139 1.96923 0.00000 -37.800 21.8250 -21.042                               F
FRHINH73 RHINHP1 1.3  0 2 19.549 -2.1710 0.00000 -36.519 5.31618 0.00000 -37.800 17.4374 -17.463                               F
FRHINH74 RHINHP1 1.4  0 2 20.730 36.4720 0.80854 -36.472 -0.8085 0.00000 -37.800 17.4268 -16.452                               F
FRICH521 RICH5P6 1.1- 0 2 244.75 14.0707 -5.4003 -0.0285 -4.8687 0.00000 -0.2000                                               F
FRICH523 RICH5P6 1.3  0 2 244.75 15.5240 -3.6682 -0.0285 -9.6774 0.00000 -0.2000                                               F
FRICHA21 RICHAP6 1    0 2 243.85 59.8793 2.46224 -0.0477 2.30617 0.00000 -0.4000                                               F
FRICHE21 RICHEP6 1-2  0 0        27.3852 -53.805 0.00000 0.00000
FRICHI21 RICHIP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRIORG21 RIORGP6 1    0 0        65.7591 6.61322 0.00000 0.00000
FRISSO21 RISSOP6 1-2  0 0        68.7433 1.06207 0.00000 0.00000
FRIVEN21 RIVENP6 1.1- 0 0        26.8522 -20.208 0.00000 0.00000
FRIVIE21 RIVIEP6 1-2  0 0        95.5885 -0.9522 0.00000 0.00000
FROBI521 ROBI5P6 1A1  0 2 241.82 30.4537 2.38338 -0.0754 -28.260 0.00000 -0.6000                                               F
FROBI522 ROBI5P6 1A2  0 2 242.21 33.0270 -0.4973 -0.0754 -11.171 0.00000 -0.6000                                               F
FROBI523 ROBI5P6 1B1- 0 0        0.91736 0.03975 0.00000 0.00000
FROCAD21 ROCADP6 1    0 0        41.0786 15.6800 0.00000 0.00000
FROGE521 ROGE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FROGNA21 ROGNAP6 1-2  0 0        67.5246 -1.6550 0.00000 0.00000
FROLAM21 ROLAMP6 1-2  0 0        -18.851 2.54387 0.00000 0.00000
FROM  11 ROM  P7 1    0 0        44.0393 -31.817 0.00000 0.00000
FROMAI21 ROMAIP6 1.4- 0 2 240.92 115.303 117.830 -0.1271 11.3941 0.00000 -1.0000                                               F
FROSIE21 ROSIEP6 1    0 0        26.2887 2.90109 0.00000 0.00000
FROSPE22 ROSPEP6 2    0 0        50.8686 -22.599 0.00000 0.00000
FROU.N21 ROU.NP6 1.1  0 0        32.0618 3.79465 0.00000 0.00000
FROU.N22 ROU.NP6 2.1  0 0        30.1513 14.7025 0.00000 0.00000
FROUGE11 ROUGEP7 1.1- 0 0        0.00000 -175.71 0.00000 0.00000
FROUGE21 ROUGEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FROUGE23 ROUGEP6 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FROUGI21 ROUGIP6 1    0 0        8.52203 2.47664 0.00000 0.00000
FROUMA21 ROUMAP6 1.2- 0 0        2.34058 0.23957 0.00000 0.00000
FROUMO21 ROUMOP6 1.1- 0 0        8.94239 -6.2590 -4.1755 0.00000 0.00000 -24.970                                               F
FROUSS21 ROUSSP6 1-2  0 0        114.209 -0.8985 0.00000 0.00000
FROYE 21 ROYE P6 1-2  0 0        8.54569 5.61455 -21.726 0.00000 0.00000 -79.900                                               F
FROZEB21 ROZEBP6 1    0 0        35.6990 -17.951 0.00000 0.00000
FRQROU21 RQROUP6 1-2  0 0        68.9176 9.40938 0.00000 0.00000
FRUEIL21 RUEILP6 1.1  0 0        26.6645 -1.9051 0.00000 0.00000
FRUEIL22 RUEILP6 1.2  0 0        33.0714 1.18947 0.00000 0.00000
FRUEYR11 RUEYRP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRUEYR21 RUEYRP6 1.1- 0 0        -9.6307 -8.8360 0.00000 0.00000
FRUHBO21 RUHBOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FRULHA11 RULHAP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRULHA21 RULHAP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FRUMIN21 RUMINP6 1.2- 0 0        0.93867 -0.3158 0.00000 0.00000
FRUNGI21 RUNGIP6 1.1- 0 0        70.8673 10.3896 0.00000 0.00000
FRUNGI23 RUNGIP6 2.1- 0 0        25.8374 6.80287 0.00000 0.00000
FRUPRE21 RUPREP6 1    0 0        6.21600 3.14954 0.00000 0.00000
FS.BIS11 S.BISP7 1    0 0        12.2505 0.00000 0.00000 0.00000
FS.BIS12 S.BIS7G1     0 2 402.03 0.00000 0.00000 157.000 -47.500 157.000 -158.00 107.200 -47.500                               F
FS.BIS13 S.BIS7G2     0 2 402.03 0.00000 0.00000 157.000 -48.400 157.000 -158.00 109.100 -48.400                               F
FS.BIS14 S.BIS7G3     0 2 402.03 0.00000 0.00000 10.3541 -43.282 157.000 -158.00 94.9518 -43.282                               F
FS.BIS15 S.BIS7G4     0 2 402.03 0.00000 0.00000 157.000 -44.000 157.000 -158.00 103.800 -44.000                               F
FS.CUR21 S.CURP6 1    0 2 240.34 0.00000 0.00000 -51.198 -25.352 0.00000 -87.000 31.7469 -31.747                               F
FS.DAM21 S.DAMP6 1.2- 0 0        50.6062 5.75135 0.00000 0.00000
FS.GUY21 S.GUYP6 1    0 0        3.17058 -1.6002 0.00000 0.00000
FS.PON21 S.PONP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FS.PON23 S.PONP6 2.1- 0 2 238.33 9.39681 -5.0892 -55.067 -5.8991 0.00000 -95.800 61.4118 -30.849                               F
FSABL521 SABL5P6 1.1- 0 0        70.2090 4.15003 0.00000 0.00000
FSABLO21 SABLOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSABLO71 SABLOP1 1.1  0 2 20.689 70.4353 0.12377 -70.435 -0.1238 0.00000 -80.000 14.6878 -33.312                               F
FSABLO72 SABLOP1 1.2  0 2 20.899 0.00000 0.00000 -77.287 -2.0537 0.00000 -80.000 21.1785 -19.348                               F
FSACL521 SACL5P6 1.1- 0 0        20.4922 -3.4474 0.00000 0.00000
FSAFE 21 SAFE P6 1    0 0        70.9532 50.0161 0.00000 0.00000
FSAIN521 SAIN5P6 1    0 0        17.9767 -3.2361 0.00000 0.00000
FSAINN21 SAINNP6 1.1- 0 0        62.7955 -8.5985 0.00000 0.00000
FSAINT21 SAINTP6 1    0 0        20.7342 -27.909 0.00000 0.00000
FSALIG21 SALIGP6 1    0 2 237.34 0.00000 0.00000 -30.915 28.6235 -10.000 -88.000 45.4925 -34.782                               F
FSALON21 SALONP6 1    0 2 238.34 0.00000 0.00000 -28.983 6.21456 0.00000 -61.200 40.5843 -32.047                               F
FSANDO21 SANDOP6 1-2  0 0        60.9450 9.60033 0.00000 0.00000
FSANEM21 SANEMP6 1    0 0        120.371 10.4201 0.00000 0.00000
FSANIL21 SANILP6 1-2  0 0        117.267 64.9924 0.00000 0.00000
FSANSS21 SANSSP6 1-2  0 0        31.3850 8.45734 0.00000 0.00000
FSAONE21 SAONEP6 1.1- 0 0        30.2830 -0.9836 0.00000 0.00000
FSARR521 SARR5P6 1    0 0        29.8939 -9.6146 0.00000 0.00000
FSARR621 SARR6P6 1A-1 0 0        65.1288 4.29058 0.00000 0.00000
FSARR921 SARR9P6 1.1- 0 0        4.88479 0.32673 0.00000 0.00000
FSARRA21 SARRAP6 1    0 2 232.98 0.00000 0.00000 -91.123 59.8447 -72.000 -146.39 83.1733 -68.529                               F
FSARRY21 SARRYP6 1B-1 0 0        40.8695 14.5761 0.00000 0.00000
FSAUCA11 SAUCAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA13 SAUCAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSAUCA21 SAUCAP6 1.2- 0 0        22.5782 -14.211 0.00000 0.00000
FSAUCA23 SAUCAP6 2.1  0 0        22.5671 -37.881 0.00000 0.00000
FSAUCA24 SAUCAP6 2.2  0 0        0.00000 0.00000 0.00000 0.00000
FSAUL521 SAUL5P6 1    0 0        5.74208 -4.9364 0.00000 0.00000
FSAULE21 SAULEP6 1.1- 0 0        85.4793 13.9593 0.00000 0.00000
FSAUM621 SAUM6P6 1-2  0 0        27.8678 1.86613 -0.2100 0.00000 0.00000 -1.4000                                               F
FSAUMA21 SAUMAP6 1-2  0 0        54.7324 -5.3578 -0.3926 0.00000 0.00000 -3.8000                                               F
FSAUS221 SAUS2P6 1    0 2 234.21 5.69991 -7.8691 0.00000 -46.100 0.00000 -86.500 33.8000 -46.100                               F
FSAUS511 SAUS5P7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSAUS521 SAUS5P6 1.1- 0 0        17.5294 -2.7426 0.00000 0.00000
FSAUS525 SAUS5P6 2.2- 0 0        18.0714 -3.1917 0.00000 0.00000
FSAUTE21 SAUTEP6 1    0 0        2.08131 3.44029 0.00000 0.00000
FSAVIG21 SAVIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSCHEE11 SCHEEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FSCHEE21 SCHEEP6 1-2  0 0        70.8048 -2.0078 0.00000 0.00000
FSEINE21 SEINEP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSEINE23 SEINEP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FSELF121 SELF1P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELF221 SELF2P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELF321 SELF3P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELFM21 SELFMP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSELTZ21 SELTZP6 1.1- 0 0        66.5677 10.8541 0.00000 0.00000
FSEMIN21 SEMINP6 1.1- 0 0        42.3414 -3.2222 0.00000 0.00000
FSENAR23 SENARP6 2.2- 0 2 240.88 60.9973 -26.259 -0.0403 2.61685 0.00000 -0.4000                                               F
FSEPTE21 SEPTEP6 1-2  0 0        101.086 35.6790 0.00000 0.00000
FSEQUE21 SEQUEP6 1    0 0        22.3568 -1.5344 0.00000 0.00000
FSEQUE22 SEQUEP6 2    0 0        59.6231 6.97597 0.00000 0.00000
FSEREI11 SEREIP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FSEREI21 SEREIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSEREI22 SEREIP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSERRI21 SERRIP6 1.1- 0 0        -19.420 1.72027 0.00000 0.00000
FSETIE21 SETIEP6 1-2  0 0        16.2624 11.8118 0.00000 0.00000
FSEUIL11 SEUILP7 1    0 0        -3.5660 -2.7907 0.00000 0.00000
FSEUIL12 SEUILP7 2    0 0        -5.3527 6.71322 0.00000 0.00000
FSEVRE21 SEVREP6 1    0 0        0.00000 7.20010 0.00000 0.00000
FSIERE11 SIEREP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE12 SIEREP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE21 SIEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSIERE22 SIEREP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSINAR21 SINARP6 1    0 2 238.82 7.84704 0.54047 -60.864 -3.7001 -60.787 -180.00 142.490 -91.554                               F
FSIRMI21 SIRMIP6 1-2  0 0        128.044 -201.00 0.00000 0.00000
FSISTE21 SISTEP6 1-2  0 2 237.56 9.35435 -12.219 -113.03 51.4452 0.00000 -234.00 149.408 -81.941                               F
FSOLEI21 SOLEIP6 1.1- 0 0        81.8985 37.0480 0.00000 0.00000
FSOLER21 SOLERP6 1.2- 0 0        -3.2241 -3.4282 0.00000 0.00000
FSONNE21 SONNEP6 1.1- 0 2 243.86 64.1692 -4.5064 -0.0794 13.5911 0.00000 -0.6000                                               F
FSORRU21 SORRUP6 1.1- 0 0        46.5749 -12.426 0.00000 0.00000
FSOTEL21 SOTELP6 1    0 0        52.3834 0.47808 0.00000 0.00000
FSOTEL22 SOTELP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FSOULL21 SOULLP6 1-2  0 0        94.4582 -33.251 0.00000 0.00000
FSPORE21 SPOREP6 1.1- 0 0        -6.0103 -7.6310 0.00000 0.00000
FSQUIV21 SQUIVP6 1-2  0 0        135.362 3.87988 0.00000 0.00000
FSSAL711 SSAL7P7 1.1  0 2 414.07 2.39731 -2.4605 -1281.0 -528.40 -260.00 -1335.0 466.342 -528.40                               F
FSSAL712 SSAL7P7 1.2  0 2 414.10 2.38705 -2.5579 -1257.9 -530.34 -260.00 -1335.0 464.290 -530.34                               F
FSSAMO21 SSAMOP6 1.1- 0 0        36.3457 -2.8720 0.00000 0.00000
FSSAMO24 SSAMOP6 2.1- 0 0        46.4158 4.94517 0.00000 0.00000
FSSAU521 SSAU5P6 1.2- 0 2 244.66 95.4792 13.1753 -0.0412 -2.8155 0.00000 -0.3000                                               F
FSSAU523 SSAU5P6 2.2- 0 2 242.35 31.8233 0.42740 -0.0412 -21.488 0.00000 -0.3000                                               F
FSSAUB21 SSAUBP6 1-2  0 0        33.8615 -12.183 0.00000 0.00000
FSSAVO11 SSAVOP7 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FSSAVO21 SSAVOP6 1.1- 0 0        74.3210 6.25420 0.00000 0.00000
FSSAVO23 SSAVOP6 2.1- 0 0        74.0636 -15.057 0.00000 0.00000
FSSBA521 SSBA5P6 1    0 0        21.6087 0.97177 0.00000 0.00000
FSSBAI21 SSBAIP6 1.1- 0 0        81.5934 16.5605 0.00000 0.00000
FSSBR521 SSBR5P6 1    0 0        20.1884 0.68383 0.00000 0.00000
FSSBR522 SSBR5P6 2    0 0        21.1271 4.58672 0.00000 0.00000
FSSCAL21 SSCALP6 1    0 0        50.5472 -15.004 0.00000 0.00000
FSSCES21 SSCESP6 1-2  0 2 239.00 138.121 -5.8902 -1.5182 15.8905 0.00000 -17.370                                               F
FSSCHA21 SSCHAP6 1    0 2 238.30 24.7038 -2.6754 0.00000 -6.5196 0.00000 -99.000 69.0000 -56.200                               F
FSSCHR21 SSCHRP6 1    0 0        127.778 -3.4556 0.00000 0.00000
FSSCHR22 SSCHRP6 2    0 0        13.2735 17.6891 0.00000 0.00000
FSSCOG21 SSCOGP6 1    0 2 239.11 0.00000 0.00000 -37.678 3.17232 -37.630 -100.00 62.1222 -56.774                               F
FSSCRO21 SSCROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSEA211 SSEA2P7 1.1  0 2 405.37 2.29531 -0.3640 -869.46 97.4949 -180.00 -915.00 384.678 -439.63                               F
FSSEA212 SSEA2P7 1.2  0 2 405.37 2.30793 -0.1647 -801.84 91.1872 -180.00 -915.00 374.401 -455.42                               F
FSSEA221 SSEA2P6 1    0 0        -2.6313 -0.8025 0.00000 0.00000
FSSELO11 SSELOP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FSSELO21 SSELOP6 1-2  0 0        77.1385 0.16487 0.00000 0.00000
FSSEST21 SSESTP6 1-2  0 2 238.31 56.5913 3.40813 -88.330 1.17615 0.00000 -135.00 83.6012 -79.996                               F
FSSFEY21 SSFEYP6 1    0 0        -13.077 -27.333 0.00000 0.00000
FSSFLO21 SSFLOP6 1    0 0        34.7882 -20.245 0.00000 0.00000
FSSFLO22 SSFLOP6 2    0 0        17.7888 -3.8855 0.00000 0.00000
FSSGCO21 SSGCOP6 1    0 0        22.8285 -6.5984 0.00000 0.00000
FSSGUI21 SSGUIP6 1    0 0        32.9605 4.44838 0.00000 0.00000
FSSHUB21 SSHUBP6 1    0 0        68.6657 55.9911 0.00000 0.00000
FSSHUB22 SSHUBP6 2    0 0        73.3898 20.0381 0.00000 0.00000
FSSJOS21 SSJOSP6 1.3- 0 0        110.620 17.2287 0.00000 0.00000
FSSJUL21 SSJULP6 1.1- 0 0        96.0875 34.3819 0.00000 0.00000
FSSLAU21 SSLAUP6 1    0 0        41.6959 -8.7578 0.00000 0.00000
FSSLUZ61 SSLUZP3 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSMR 21 SSMR P6 1.1- 0 2 243.88 61.2403 0.45413 -0.0477 76.3189 0.00000 -0.4000                                               F
FSSMR 23 SSMR P6 1.3  0 0        22.3157 -2.7470 0.00000 0.00000
FSSNAB21 SSNABP6 2    0 0        95.2328 -7.6684 0.00000 0.00000
FSSNAZ21 SSNAZP6 1    0 0        25.2001 4.84706 0.00000 0.00000
FSSORE21 SSOREP6 1-2  0 0        66.1113 1.30160 0.00000 0.00000
FSSOU521 SSOU5P6 1.2- 0 0        42.3636 7.74031 0.00000 0.00000
FSSOU523 SSOU5P6 2.1  0 0        34.4219 6.46608 0.00000 0.00000
FSSPMA21 SSPMAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FSSROC21 SSROCP6 1.1  0 0        26.8271 6.88094 0.00000 0.00000
FSSROC22 SSROCP6 2.1  0 0        20.1350 0.71962 0.00000 0.00000
FSSROU21 SSROUP6 1.2- 0 0        74.0707 -20.396 0.00000 0.00000
FSSTUL21 SSTULP6 1-2  0 2 238.48 80.9352 -16.230 -54.102 -21.899 -15.000 -56.000 26.0903 -21.899                               F
FSSV.E21 SSV.EP6 1.2- 0 0        136.817 15.4518 0.00000 0.00000
FSSV.O11 SSV.OP7 1B-1 0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O13 SSV.OP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O14 SSV.OP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O15 SSV.OP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FSSV.O16 SSV.OP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FSSVA621 SSVA6P6 1    0 0        55.8178 16.4893 0.00000 0.00000
FSSVI561 SSVI5P3 1    0 0        5.16210 -0.2377 -0.4589 0.00000 0.00000 -2.2000                                               F
FSSVIC21 SSVICP6 1-2  0 0        -42.420 -13.789 0.00000 0.00000
FSSVIN21 SSVINP6 1-2  0 0        123.972 -8.6485 0.00000 0.00000
FSTENA21 STENAP6 1.1- 0 0        37.5996 -17.995 0.00000 0.00000
FSTRAH71 STRAHP1 1.5  0 2 20.689 23.1221 0.95679 -23.122 -0.9568 0.00000 -24.500 3.13557 -11.344                               F
FSTRAH72 STRAHP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FSTRAS22 STRASP6 2    0 0        -93.987 30.5666 0.00000 0.00000
FSUIS521 SUIS5P6 1.1- 0 0        -0.4385 1.67716 0.00000 0.00000
FT.DOM21 T.DOMP6 1.3- 0 0        -4.1822 -8.3378 0.00000 0.00000
FT.LAS21 T.LASP6 1    0 0        28.1375 3.19045 0.00000 0.00000
FT.NO621 T.NO6P6 1.2- 0 0        -0.8669 -3.0962 0.00000 0.00000
FT.NOI21 T.NOIP6 1.1  0 0        0.45815 0.87242 0.00000 0.00000
FT.NOI22 T.NOIP6 1.2  0 0        4.45702 0.85767 0.00000 0.00000
FT.SUP11 T.SUPP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FT.VIC21 T.VICP6 1    0 0        97.0950 -17.943 0.00000 0.00000
FT.VIC22 T.VICP6 2    0 0        48.5406 -3.8471 0.00000 0.00000
FTABAR11 TABARP7 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FTABAR21 TABARP6 1.1- 0 0        1.25037 -3.7864 0.00000 0.00000
FTALAM21 TALAMP6 1    0 0        -7.0617 65.5310 0.00000 0.00000
FTAMAR11 TAMARP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTAMAR21 TAMARP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FTARAS21 TARASP6 1-2  0 0        -12.029 3.43360 0.00000 0.00000
FTARN521 TARN5P6 1    0 0        110.272 -30.000 0.00000 0.00000
FTAUTE11 TAUTEP7 1B-1 0 0        110.742 -48.238 0.00000 0.00000
FTAVAU21 TAVAUP6 1A-1 0 2 237.03 153.309 27.7134 -38.644 20.3028 -20.000 -48.000 26.6700 -29.805                               F
FTAVEL11 TAVELP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL12 TAVELP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL13 TAVELP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL14 TAVELP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL15 TAVELP7 3A   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL16 TAVELP7 3B   0 0        0.00000 0.00000 0.00000 0.00000
FTAVEL21 TAVELP6 1-3  0 0        0.00000 0.00000 0.00000 0.00000
FTDBRE21 TDBREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDMU111 TDMU1P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDMU211 TDMU2P7 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDMUR21 TDMURP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDNIO21 TDNIOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTDRAN21 TDRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FTEMP521 TEMP5P6 1A2- 0 0        41.2007 0.65542 0.00000 0.00000
FTEMP523 TEMP5P6 1B   0 0        32.8800 4.11828 0.00000 0.00000
FTERNE21 TERNEP6 1.1- 0 0        44.7921 -1.5193 0.00000 0.00000
FTERR611 TERR6P7 1.1- 0 0        94.6664 21.3868 0.00000 0.00000
FTERR612 TERR6P7 1.2- 0 0        91.2166 -1.1769 0.00000 0.00000
FTERR616 TERR6P7 2.3  0 0        0.00000 0.00000 0.00000 0.00000
FTERRA21 TERRAP6 1.1- 0 0        88.9779 -17.648 0.00000 0.00000
FTERRI11 TERRIP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI12 TERRIP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI13 TERRIP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI14 TERRIP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTERRI21 TERRIP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FTHEIX21 THEIXP6 1-2  0 0        197.181 5.80791 0.00000 0.00000
FTHIER21 THIERP6 1-2  0 0        76.4434 13.3260 0.00000 0.00000
FTHIOT21 THIOTP6 1.1- 0 2 243.14 11.7248 0.94778 -4.8669 0.98867 0.00000 -10.500                                               F
FTHUR 21 THUR P6 1    0 0        21.6985 7.27275 0.00000 0.00000
FTILL511 TILL5P7 1.1  0 0        84.5463 34.7545 0.00000 0.00000
FTILL512 TILL5P7 1.2  0 0        87.2589 -17.420 0.00000 0.00000
FTILLI21 TILLIP6 1    0 0        24.6176 0.10746 0.00000 0.00000
FTILLI22 TILLIP6 2    0 0        45.3749 8.56031 0.00000 0.00000
FTIVER21 TIVERP6 1    0 0        -5.9633 -6.4278 0.00000 0.00000
FTOLBI21 TOLBIP6 1    0 2 244.12 72.4119 11.5402 -0.0238 -12.892 0.00000 -0.2000                                               F
FTOLLE11 TOLLEP7 1-2  0 0        227.912 11.5663 0.00000 0.00000
FTONNE21 TONNEP6 1    0 0        19.1338 12.9206 0.00000 0.00000
FTONNE22 TONNEP6 2    0 0        3.17944 -15.130 0.00000 0.00000
FTOU.C21 TOU.CP6 1-2  0 0        40.3626 -0.4731 -0.1684 0.00000 0.00000 -0.8000                                               F
FTOURB11 TOURBP7 1-2  0 2 409.32 0.00000 0.00000 0.00000 214.785 1040.00 -1040.0 340.000 -340.00                               F
FTOURB21 TOURBP6 1.2- 0 0        -3.3979 -2.7567 0.00000 0.00000
FTRAN521 TRAN5P6 1    0 0        -23.110 -1.1269 0.00000 0.00000
FTRANS11 TRANSP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTRANS21 TRANSP6 1.1- 0 0        88.7667 80.1174 0.00000 0.00000
FTREGU21 TREGUP6 1-2  0 0        111.850 -8.3927 0.00000 0.00000
FTREVA21 TREVAP6 1.3- 0 0        80.5041 7.50085 0.00000 0.00000
FTRI.P11 TRI.PP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P12 TRI.PP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P13 TRI.PP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P14 TRI.PP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P15 TRI.PP7 3B-3 0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P24 TRI.PP6 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P25 TRI.PP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P26 TRI.PP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FTRI.P27 TRI.PP6 1.4  0 0        0.00000 0.44651 0.00000 0.00000
FTRI.P28 TRI.PP6 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FTRICA21 TRICAP6 1.1  0 2 223.49 -32.038 0.00000 -883.96 47.1306 -180.00 -915.00 165.604 -386.51                               F
FTRICA22 TRICAP6 1.2  0 2 223.87 -13.988 0.00000 -883.96 37.6654 -180.00 -915.00 166.562 -382.48                               F
FTRICA23 TRICAP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FTRICA24 TRICAP6 1.4  0 2 224.39 0.00000 0.00000 -879.15 23.9198 -270.00 -915.00 163.086 -375.87                               F
FTRIT521 TRIT5P6 1    0 0        10.6662 1.96912 0.00000 0.00000
FTRITH21 TRITHP6 1    0 0        0.33208 0.35495 0.00000 0.00000
FTUILI21 TUILIP6 1-2  0 0        38.6310 -24.076 0.00000 0.00000
FTUNNE21 TUNNEP6 1    0 0        58.2306 11.3564 0.00000 0.00000
FTUNNE22 TUNNEP6 2    0 0        2.87242 -1.0567 0.00000 0.00000
FTUNNE23 TUNNEP6 3    0 0        9.88980 -3.2283 0.00000 0.00000
FTURGO21 TURGOP6 1    0 0        45.8685 3.26236 0.00000 0.00000
FUGINE21 UGINEP6 1    0 0        20.3507 32.8822 0.00000 0.00000
FURCUR61 URCURP3 1.1  0 0        5.80818 -4.2429 -0.3765 0.00000 0.00000 -1.8000                                               F
FURCUR62 URCURP3 1.2  0 0        9.15414 -1.3575 -0.3765 0.00000 0.00000 -1.8000                                               F
FV.BEL21 V.BELP6 1.1- 0 2 241.83 112.897 0.59402 -0.1648 16.7291 0.00000 -1.2000                                               F
FV.GEO21 V.GEOP6 1.3- 0 2 244.17 136.556 9.45670 -0.1509 -13.874 0.00000 -1.2000                                               F
FV.MOU21 V.MOUP6 1-2- 0 0        264.384 92.1029 0.00000 0.00000
FV.POR21 V.PORP6 1.2- 0 0        34.0842 0.20973 0.00000 0.00000
FV.SEP21 V.SEPP6 1.3- 0 2 241.30 19.7518 1.16205 -0.0406 -7.2522 0.00000 -0.4000                                               F
FV.SEV22 V.SEVP6 2    0 0        62.0425 0.57344 0.00000 0.00000
FVAIR621 VAIR6P6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIR622 VAIR6P6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAIRE21 VAIREP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAIRE22 VAIREP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAISE21 VAISEP6 1.2- 0 0        69.9547 6.62364 0.00000 0.00000
FVALDI11 VALDIP7 1A-1 0 0        2.39353 -3.9462 0.00000 0.00000
FVALDI21 VALDIP6 1-2  0 0        17.8446 -21.892 0.00000 0.00000
FVALE821 VALE8P6 1-2  0 0        91.1902 12.0970 0.00000 0.00000
FVALEN21 VALENP6 1    0 0        18.9708 -0.2319 0.00000 0.00000
FVALEN22 VALENP6 2    0 0        33.0757 2.34348 0.00000 0.00000
FVALEN23 VALENINF     0 0        0.00000 0.00000 -0.0739 0.00000 0.00000 -1.0000                                               F
FVALEN24 VALENING     0 0        0.00000 0.00000 -0.0739 0.00000 0.00000 -1.0000                                               F
FVALES21 VALESP6 1.1- 0 0        21.9381 -41.161 0.00000 0.00000
FVANDI21 VANDIP6 1    0 0        17.3141 4.55192 0.00000 0.00000
FVANDI22 VANDIP6 2    0 0        18.0828 0.92028 0.00000 0.00000
FVARE522 VARE5P6 2    0 0        44.8350 -14.116 0.00000 0.00000
FVAROI21 VAROIP6 1    0 0        -0.7384 -3.2117 -0.4926 0.00000 0.00000 -29.400                                               F
FVAUJA11 VAUJAP7 1.1- 0 0        -369.79 -93.678 0.00000 0.00000
FVAUJA13 VAUJAP7 2.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA71 VAUJAP1 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA72 VAUJAP1 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA73 VAUJAP1 1.3  0 2 20.306 0.00000 0.00000 0.00000 -4.0530 0.00000 -157.00 117.600 -120.80                               F
FVAUJA74 VAUJAP1 1.4  0 2 20.306 0.00000 0.00000 0.00000 -4.0496 0.00000 -314.00 238.000 -237.20                               F
FVAUJA75 VAUJAP1 1.5  0 0        0.00000 0.00000 0.00000 0.00000
FVAUJA76 VAUJAP1 1.6  0 0        0.00000 0.00000 0.00000 0.00000
FVAUPA11 VAUPAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVAUPA21 VAUPAP6 1.2- 0 0        159.843 -4.3876 0.00000 0.00000
FVEN.P21 VEN.PP6 1    0 0        -12.670 -11.989 0.00000 0.00000
FVENDI21 VENDIP6 1-2  0 0        52.4925 4.49213 -0.0900 0.00000 0.00000 -1.0000                                               F
FVENIS21 VENISP6 1.2- 0 0        124.260 20.3833 -2.4827 0.00000 0.00000 -15.600                                               F
FVERFE11 VERFEP7 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FVERFE21 VERFEP6 1.1- 0 0        16.5814 -26.574 0.00000 0.00000
FVERGE11 VERGEP7 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FVERIN21 VERINP6 1.2- 0 2 244.36 43.5878 -3.3477 -0.0571 -15.249 0.00000 -0.4000                                               F
FVERLH21 VERLHP6 1    0 0        58.2351 -10.064 0.00000 0.00000
FVERLH22 VERLHP6 2    0 0        26.8478 -12.335 0.00000 0.00000
FVERR521 VERR5P6 1    0 0        -2.6082 -0.2493 0.00000 0.00000
FVERSA21 VERSAP6 1-2  0 0        64.3794 3.84483 0.00000 0.00000
FVERTE21 VERTEP6 1-2  0 0        0.00000 0.00000 0.00000 0.00000
FVERTO21 VERTOP6 1-2  0 0        106.237 -18.937 0.00000 0.00000
FVESLE11 VESLEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE12 VESLEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE21 VESLEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVESLE22 VESLEP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVEZIL21 VEZILP6 1.1- 0 0        11.7327 2.82716 0.00000 0.00000
FVICOG21 VICOGP6 1    0 0        -5.0419 -4.7976 -11.587 0.00000 0.00000 -32.300                                               F
FVIELM11 VIELMP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM12 VIELMP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM13 VIELMP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM14 VIELMP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FVIELM21 VIELMP6 1.1- 0 0        17.9318 -19.490 0.00000 0.00000
FVIELM23 VIELMP6 2.1- 0 0        17.9414 -19.482 0.00000 0.00000
FVIGNE21 VIGNEP6 1    0 0        -3.0753 -1.8659 0.00000 0.00000
FVIGY 11 VIGY P7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 12 VIGY P7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 13 VIGY P7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 14 VIGY P7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 21 VIGY P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FVIGY 22 VIGY P6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVINC521 VINC5P6 1.2- 0 0        47.2872 6.41987 0.00000 0.00000
FVINC523 VINC5P6 2.2- 0 0        29.9016 1.28337 0.00000 0.00000
FVINCE11 VINCEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FVINCE12 VINCEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FVINCE21 VINCEP6 1    0 0        66.6073 -67.110 0.00000 0.00000
FVINCE22 VINCEP6 2    0 0        52.3316 14.9553 0.00000 0.00000
FVINS 21 VINS P6 1.1- 0 0        75.0754 64.7129 0.00000 0.00000
FVIRAD21 VIRADP6 1-2  0 0        147.110 -12.367 0.00000 0.00000
FVIT.N21 VIT.NP6 1.1- 0 2 244.32 113.147 16.3946 -0.0477 -106.43 0.00000 -0.4000                                               F
FVITTE21 VITTEP6 1    0 0        37.0884 3.50521 0.00000 0.00000
FVLARO11 VLAROP7 1.1- 0 0        0.00000 -3.6770 0.00000 0.00000
FVLARO12 VLARO7G1     0 2 404.70 0.00000 0.00000 0.00000 -85.700 0.00000 -182.00 80.1000 -85.700                               F
FVLARO13 VLARO7G2     0 2 404.70 0.00000 0.00000 0.00000 -86.000 0.00000 -182.00 105.600 -86.000                               F
FVLECH11 VLECHP7 1.1- 0 0        2.92627 -12.010 0.00000 0.00000
FVLEJU11 VLEJUP7 1.4- 0 0        0.00000 0.00000 0.00000 0.00000
FVLEJU21 VLEJUP6 1A-1 0 0        0.00000 0.00000 0.00000 0.00000
FVLEJU23 VLEJUP6 2A-2 0 0        83.2056 -12.018 0.00000 0.00000
FVLEMA21 VLEMAP6 1-2  0 0        68.0283 3.63854 0.00000 0.00000
FVLERA21 VLERAP6 1.1- 0 0        3.85541 -11.712 0.00000 0.00000
FVLERB11 VLERBP7 1    0 0        83.6556 -9.5889 0.00000 0.00000
FVLERB12 VLERBP7 2    0 0        79.8523 -8.2780 0.00000 0.00000
FVLEVA11 VLEVAP7 1.1- 0 0        0.00000 0.00000 0.00000 0.00000
FVLEVA21 VLEVAP6 1A-1 0 0        92.2368 3.95406 0.00000 0.00000
FVNOL 21 VNOL P6 1A-1 0 0        24.4446 -21.522 0.00000 0.00000
FVOGEH21 VOGEHP6 1.1  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH22 VOGEHP6 1.2  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH23 VOGEHP6 1.3  0 0        0.00000 0.00000 0.00000 0.00000
FVOGEH24 VOGEHP6 1.4  0 0        0.73485 21.9911 0.00000 0.00000
FVOGEH71 VOGEHP1 1.1  0 2 19.784 0.00000 0.00000 -34.779 0.68998 0.00000 -36.000 14.7585 -16.049                               F
FVOGEH72 VOGEHP1 1.2  0 2 19.763 0.00000 0.00000 -34.779 1.20065 0.00000 -36.000 17.9269 -19.424                               F
FVOGEH73 VOGEHP1 1.3  0 2 19.794 0.00000 0.00000 -26.084 1.08668 0.00000 -35.160 17.2294 -14.520                               F
FVOGEH74 VOGEHP1 1.4  0 0        -0.7832 -23.552 0.00000 0.00000
FVOGEL21 VOGELP6 1    0 0        44.5306 -9.9514 0.00000 0.00000
FVOGEL22 VOGELP6 2    0 0        0.00000 0.00000 0.00000 0.00000
FVOID 21 VOID P6 1    0 0        13.6141 -16.296 0.00000 0.00000
FVOLVI21 VOLVIP6 1    0 0        45.7345 17.5958 0.00000 0.00000
FVOLVO21 VOLVOP6 1-2  0 0        60.4423 4.21529 0.00000 0.00000
FVOUGL21 VOUGLP6 1-2  0 0        -44.899 -72.102 0.00000 0.00000
FVOULZ21 VOULZP6 1.1  0 0        -3.3780 0.69574 0.00000 0.00000
FVOULZ22 VOULZP6 1.2  0 0        -3.3780 1.87156 0.00000 0.00000
FWARAN11 WARANP7 1A   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN12 WARANP7 1B   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN13 WARANP7 1C   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN14 WARANP7 2A   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN15 WARANP7 2B   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN16 WARANP7 2C   0 0        0.00000 0.00000 0.00000 0.00000
FWARAN21 WARANP6 1A1- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN23 WARANP6 1B3- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN25 WARANP6 2A1- 0 0        0.00000 0.00000 0.00000 0.00000
FWARAN27 WARANP6 2B3- 0 0        0.00000 0.00000 0.00000 0.00000
FWATTR21 WATTRP6 1.1  0 0        24.4197 3.45634 -0.0277 0.00000 0.00000 -0.3000                                               F
FWATTR22 WATTRP6 1.2  0 0        13.9126 -8.6071 -0.0277 0.00000 0.00000 -0.3000                                               F
FWEPPE11 WEPPEP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE12 WEPPEP7 2    0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE21 WEPPEP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FWEPPE23 WEPPEP6 2.2- 0 0        0.00000 0.00000 0.00000 0.00000
FWESTH21 WESTHP6 1B-1 0 0        49.3499 22.0667 0.00000 0.00000
FWOEST21 WOESTP6 1    0 0        2.57948 1.19437 0.00000 0.00000
FYAINV21 YAINVP6 1.2- 0 0        0.00000 0.00000 0.00000 0.00000
FYAINV23 YAINVP6 2.2- 0 0        54.7956 10.8436 0.00000 0.00000
FYVE.O11 YVE.OP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FYVE.O21 YVE.OP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZAMIG21 ZAMIGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZARGO21 ZARGOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZAVR521 ZAVR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZAVRO21 ZAVROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.HA21 ZB.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.ME21 ZB.MEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZB.VA21 ZB.VAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBARP21 ZBARPP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBAST21 ZBASTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBERC21 ZBERC66 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBEU521 ZBEU5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBILL21 ZBILLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBLAU21 ZBLAUP6      1 0        0.00000 0.00000 0.00000 0.00000
FZBOUC61 ZBOUCP3 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBRI521 ZBRI5P6 1    0 0        0.00000 4.35370 0.00000 0.00000
FZBRIC21 ZBRICP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBUTT21 ZBUTTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZBXV621 ZBXV6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZC.OM21 ZC.OMP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZC.SE21 ZC.SEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCAR621 ZCAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCARR21 ZCARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCBAU21 ZCBAUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOQ521 ZCOQ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOQU21 ZCOQUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOR621 ZCOR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCORO21 ZCOROP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCOUE21 ZCOUEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCPB521 ZCPB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCRUS21 ZCRUSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCUPE21 ZCUPEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZCUR521 ZCUR5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZDONZ21 ZDONZP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZDOUL21 ZDOULP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZDUV521 ZDUV5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZEMAL21 ZEMALP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZENCH21 ZENCHP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZEPIZ21 ZEPIZP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZESPI21 ZESPIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFAN521 ZFAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFANA21 ZFANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFONC21 ZFONCP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFRO621 ZFRO6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZFRO721 ZFRO7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZG.BA21 ZG.BAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZG.HA21 ZG.HAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGAL521 ZGAL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGALE21 ZGALEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGAN521 ZGAN5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGARR21 ZGARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGIEN21 ZGIENP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGLAC21 ZGLACP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGOLB21 ZGOLBP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGONE21 ZGONEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGRA621 ZGRA6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGREN21 ZGRENP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZGUE521 ZGUE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZH.TO21 ZH.TOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHEL521 ZHEL5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHEND61 ZHENDP3 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHER721 ZHER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHERB21 ZHERBP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZHIRS21 ZHIRSP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZJOUX21 ZJOUXP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZJUST21 ZJUSTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZKERL21 ZKERLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZL.NO21 ZL.NOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLACA21 ZLACAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLAFI21 ZLAFIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLAN821 ZLAN8P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLANA21 ZLANAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLANC21 ZLANCP6 1    0 0        1.72855 3.35371 0.00000 0.00000
FZLARD21 ZLARDP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLIE521 ZLIE5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLIES21 ZLIESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLIN721 ZLIN7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZLINA21 ZLINAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMA1121 ZMA11P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAD621 ZMAD6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAGN21 ZMAGNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMANG21 ZMANGP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAR821 ZMAR8P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMAS521 ZMAS5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMEES21 ZMEESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMENT21 ZMENTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMER721 ZMER7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMERE21 ZMEREP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMIOL21 ZMIOLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMTJ521 ZMTJ5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZMTJA21 ZMTJAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZNEGR61 ZNEGRP3 1    0 0        0.00000 0.00000 0.00000 0.00000
FZORS621 ZORS6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZORVA21 ZORVAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.AN11 ZP.ANP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.IL21 ZP.ILP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.TR21 ZP.TRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.V521 ZP.V5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZP.V621 ZP.V6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPARR21 ZPARRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPELA21 ZPELAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPELT21 ZPELTP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZPRIN21 ZPRINP6 1    0 0        0.00000 18.8027 0.00000 0.00000
FZQ.EC21 ZQ.ECP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQUAR21 ZQUARP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQUI521 ZQUI5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZQUIN21 ZQUINP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZR.MA21 ZR.MAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRAN621 ZRAN6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRIC521 ZRIC5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRIC621 ZRIC6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZROB521 ZROB5P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZROBI21 ZROBIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRUMI21 ZRUMIP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZRUPR21 ZRUPRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZS.CU21 ZS.CUP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSABL21 ZSABLP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSAL621 ZSAL6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSAR621 ZSAR6P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSAU921 ZSAU9P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSEMO21 ZSEMOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSS1121 ZSS11P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSCO21 ZSSCOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSCR21 ZSSCRP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSG721 ZSSG7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSL721 ZSSL7P6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSNA21 ZSSNAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZSSV661 ZSSV6P3 1    0 0        0.00000 0.00000 0.00000 0.00000
FZT.SU11 ZT.SUP7 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTALA21 ZTALAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTONN21 ZTONNP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTRAN21 ZTRANP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTREF21 ZTREFP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZTRIT21 ZTRITP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZV.BE21 ZV.BEP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZV.MO21 ZV.MOP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZVILA21 ZVILAP6 1    0 0        0.00000 0.00000 0.00000 0.00000
FZWOES21 ZWOESP6 1    0 0        0.00000 0.00000 0.00000 0.00000
##ZGR
G1ARGO31 300371       0 0        42.5244 3.96685 0.00000 0.00000
G1CHAL31 300189       0 0        36.6713 15.0865 0.00000 0.00000
G1IOAN31 300414       0 0        42.9649 19.3090 0.00000 0.00000
G1KERK32 300418       0 0        0.00000 0.00000 0.00000 0.00000
G1KERK61 300419       0 0        16.7217 6.17537 0.00000 0.00000
G1LARI31 300125       0 0        22.5334 4.45061 0.00000 0.00000
G1LARI32 300126       0 0        0.00000 0.00000 0.00000 0.00000
G1LARI3B 300127       0 0        0.00000 0.00000 0.00000 0.00000
G1MEGA31 300377       0 0        4.68603 3.90959 0.00000 0.00000 0.00000 -300.10                                               F
G1MEGA33 300378       0 0        22.7852 12.3330 0.00000 0.00000 0.00000 -280.39 135.660 -102.79                               F
G1MEGA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G1PATR31 300394       0 0        27.6591 -0.0316 0.00000 0.00000
G1SPAR31 300382       0 0        14.5920 0.58940 0.00000 0.00000
G1STRA31 300434       0 2 150.00 0.00000 0.00000 -150.19 16.9842 0.00000 -151.20 130.692 -87.360                               F
G1STRA32 300435       0 0        10.6886 7.85274 0.00000 0.00000
G1TRIK31 300122       0 0        16.3775 4.22058 0.00000 0.00000
G1VOLO31 300170       0 0        23.1166 8.45004 0.00000 0.00000
G2ARGO31 300368       0 0        13.5616 5.00052 0.00000 0.00000
G2ARGO32 300369       0 0        18.6085 -0.1106 0.00000 0.00000
G2CHAL31 300185       0 0        47.4827 9.43336 0.00000 0.00000
G2FLOR31 300601       0 2 150.00 0.00000 0.00000 -6.3492 0.96200 0.00000 -28.900 0.96200 -17.676                               F
G2IOAN31 300421       0 0        28.3423 8.95947 0.00000 0.00000
G2IRON11 300629       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -428.70 277.935 -362.17                               F
G2IRON12 300630       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.60                                               F
G2KERK31 300442       0 0        17.7590 5.77552 0.00000 0.00000
G2LARI31 300128       0 0        0.00000 0.00000 0.00000 0.00000
G2LARI32 300129       0 0        29.5547 7.02639 0.00000 0.00000
G2MEGA31 300379       0 0        10.4860 7.42723 0.00000 0.00000 0.00000 -271.39 207.751 -127.78                               F
G2MEGA32 300380       0 0        4.79616 3.28168 0.00000 0.00000 0.00000 -265.50 205.223 -112.55                               F
G2PATR31 300392       0 0        11.5617 -1.0129 0.00000 0.00000
G2PATR32 300393       0 0        15.1190 0.42058 0.00000 0.00000
G2PATR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
G2PYRG31 300585       0 0        17.0855 5.72715 0.00000 0.00000
G2SPAR31 300436       0 0        12.2411 1.38514 0.00000 0.00000
G2TRIK31 300374       0 0        28.6491 11.9035 0.00000 0.00000
G2VOLO31 300166       0 0        15.2852 -0.2182 0.00000 0.00000
G2VOLO33 300167       0 0        18.3145 1.15214 0.00000 0.00000
G3LARI31 300346       0 0        22.1452 0.60520 0.00000 0.00000
G3PATR31 300450       0 0        44.8880 0.81055 0.00000 0.00000
G3THES31 300053       0 0        17.4109 3.22442 0.00000 0.00000
G3THES32 300054       0 0        0.00000 0.00000 0.00000 0.00000
G4LARI31 300500       0 0        13.4514 -2.0644 0.00000 0.00000
G5MEGA14 300587       0 2 400.00 0.00000 0.00000 -117.25 -22.568 0.00000 -314.50 210.626 -204.62                               F
G5MEGA15 300588       0 2 400.00 5.63878 -0.5223 -104.87 -27.387 0.00000 -281.29 194.477 -172.03                               F
G5MEGA16 300589       0 2 400.00 0.00000 0.00000 -105.28 -27.220 0.00000 -282.39 198.518 -208.28                               F
GAAGDI31 300637       0 0        19.1581 20.0712 0.00000 0.00000
GACHAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHAR11 300219       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR13 300220       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR15 300221       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR16 300222       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1A 300658       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1B 300659       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1C 300660       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1D 300661       0 0        0.00000 0.00000 0.00000 0.00000
GACHAR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHAR31 300223       0 0        93.3108 -8.3197 0.00000 0.00000
GACHAR32 300224       0 0        62.7305 -6.9287 0.00000 0.00000
GACHAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEL11 300235       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL12 300236       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL13 300237       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL14 300238       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1A 300662       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1B 300663       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1C 300664       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GACHEL31 300239       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL33 300240       0 0        0.00000 0.00000 0.00000 0.00000
GACHEL35 300241       0 0        0.00000 0.00000 0.00000 0.00000
GACHLA31 300455       0 0        8.44392 4.25908 0.00000 0.00000
GADPOL31 300114       0 0        8.21581 6.22177 0.00000 0.00000
GAEDIP31 300191       0 0        13.3650 6.68381 0.00000 0.00000
GAEGIO31 300365       0 0        35.7352 8.71561 0.00000 0.00000
GAETOL31 300397       0 0        31.5063 14.0113 0.00000 0.00000
GAGCHI31 300487       0 0        16.6813 -2.0703 0.00000 0.00000
GAGDIM10 300459       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -309.60 163.251 -170.05                               F
GAGDIM11 300460       0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM13 300461       0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM14 300462       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -336.89 310.366 -176.91                               F
GAGDIM15 300463       0 0        0.00000 0.00000 0.00000 0.00000
GAGDIM17 300464       0 2 400.00 0.00000 0.00000 -180.23 10.7396 0.00000 -289.60 201.272 -150.14                               F
GAGDIM18 300465       0 2 400.00 0.00000 0.00000 -165.21 10.7396 0.00000 -300.00 239.514 -192.19                               F
GAGDIM19 300466       0 2 400.00 0.00000 0.00000 -197.25 10.7396 0.00000 -303.20 142.953 -102.30                               F
GAGDIM1A 300467       0 0        0.00000 0.00000 0.00000 0.00000
GAGELO31 300535       0 2 150.00 0.00000 0.00000 -8.3484 2.58305 0.00000 -38.000 4.50000 1.00630                               F
GAGETM31 300203       0 0        1.73637 0.85892 0.00000 0.00000
GAGIA_31 300511       0 0        11.3179 6.48043 0.00000 0.00000
GAGION31 300581       0 2 150.00 0.00000 0.00000 -6.1735 2.84300 0.00000 -28.100 11.3544 2.84300                               F
GAGIOR31 300610       0 2 150.00 0.00000 0.00000 -5.8000 -0.8710 0.00000 -26.400 -0.8710 -4.6766                               F
GAGNIK11 300538       0 0        0.00000 0.00000 0.00000 0.00000
GAGNIK12 300539       0 2 417.01 0.00000 0.00000 -194.83 -381.09 0.00000 -455.10 307.808 -381.09                               F
GAGRAS31 300071       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -32.710 44.7570 -23.206                               F
GAGRAS32 300072       0 0        0.00000 0.00000 0.00000 0.00000
GAGVAS31 300422       0 0        30.5732 11.7001 0.00000 0.00000
GAHLAD32 300509       0 2 150.00 0.00000 0.00000 -12.742 -0.4851 0.00000 -58.000 2.94100 -1.1574                               F
GAIGIN31 300605       0 0        9.90498 3.13458 0.00000 0.00000
GAISAG33 300329       0 0        202.000 0.45711 0.00000 0.00000
GAISAG36 300330       0 0        0.00000 0.00000 0.00000 0.00000
GAISAG37 300331       0 0        0.00000 0.00000 0.00000 0.00000
GAISAG38 300332       0 0        0.00000 0.00000 0.00000 0.00000
GAISYM31 300540       0 2 150.00 0.00000 0.00000 -8.5901 0.84000 0.00000 -39.100 0.84000 -6.6041                               F
GAISYM3B 300541       0 0        0.00000 0.00000 0.00000 0.00000
GAKARD11 300631       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10                                               F
GAKARD12 300632       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.10                                               F
GAKARD13 300633       0 2 400.00 0.00000 0.00000 -161.21 -10.277 0.00000 -300.10 164.230 -194.97                               F
GAKARD14 300634       0 2 400.00 0.00000 0.00000 -164.21 -10.277 0.00000 -300.10 163.856 -195.34                               F
GAKARD31 300635       0 0        0.47588 0.00000 0.00000 0.00000
GAKARD32 300636       0 0        3.55337 5.01335 0.00000 0.00000
GAKTIO31 300410       0 0        11.0829 3.69535 0.00000 0.00000
GAKTIO32 300411       0 0        0.00000 0.00000 0.00000 0.00000
GAKTIO33 300412       0 0        0.00000 0.00000 0.00000 0.00000
GALEXL31 300001       0 0        35.9810 9.04240 0.00000 0.00000
GALIVE32 300205       0 0        0.00000 0.00000 0.00000 0.00000
GALIVE33 300206       0 0        0.00000 0.00000 0.00000 0.00000
GALIVE34 300207       0 0        16.5879 6.10527 0.00000 0.00000
GALIVE35 300208       0 0        0.00000 0.00000 0.00000 0.00000
GALMIR31 300143       0 0        -8.6618 21.4537 0.00000 0.00000
GALMIR3B 300144       0 0        0.00000 0.00000 0.00000 0.00000
GALONI31 300624       0 2 150.00 0.00000 0.00000 -8.4363 1.44461 0.00000 -38.400 1.44461 1.01700                               F
GALOUM31 300262       0 0        0.00000 0.00000 0.00000 0.00000
GALOUM32 300263       0 0        158.858 91.4695 0.00000 0.00000
GALOUM33 300264       0 0        0.00000 0.00000 0.00000 0.00000
GALOUM34 300265       0 0        151.336 91.7656 0.00000 0.00000
GALTEL31 300627       0 2 150.00 0.00000 0.00000 -79.496 -108.20 0.00000 -222.28 156.866 -168.33                               F
GALTEL32 300628       0 2 150.00 0.00000 0.00000 -48.567 -65.351 0.00000 -135.80 87.0130 -65.351                               F
GAMALI31 300507       0 0        16.1809 8.64946 0.00000 0.00000
GAMAR33A 300651       0 0        0.00000 0.00000 0.00000 0.00000
GAMARI31 300228       0 2 150.00 0.00000 0.00000 -3.9545 17.9077 0.00000 -18.000 17.9077 3.05200                               F
GAMARI33 300650       0 0        0.00000 0.00000 0.00000 0.00000
GAMARI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMFKL31 300150       0 0        6.02322 -7.0560 0.00000 0.00000
GAMFLO31 300440       0 0        27.0739 47.9407 0.00000 0.00000
GAMFPO31 300021       0 0        30.2026 11.2420 0.00000 0.00000
GAMFSA31 300157       0 0        16.7531 0.43933 0.00000 0.00000
GAMIDE11 300473       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -299.70                                               F
GAMIDE12 300474       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -599.40 312.630 -364.76                               F
GAMIDE14 300475       0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE16 300476       0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1A 300654       0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1B 300655       0 0        0.00000 0.00000 0.00000 0.00000
GAMIDE1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GAMIDE31 300477       0 0        14.5202 4.77147 0.00000 0.00000
GAMIDE32 300478       0 0        7.08903 2.57776 0.00000 0.00000
GAMYGD31 300617       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -34.500                                               F
GANDRA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GANDRO31 300497       0 0        14.2852 2.98649 0.00000 0.00000
GANDRO32 300498       0 0        0.00000 0.00000 0.00000 0.00000
GANDRO33 300499       0 0        0.00000 0.00000 0.00000 0.00000
GANDRO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GANTHE31 300592       0 2 150.00 0.00000 0.00000 -4.8334 -15.778 0.00000 -22.000 0.94500 -19.656                               F
GANTIR31 300618       0 2 150.00 0.00000 0.00000 -3.0757 -16.200 0.00000 -14.000 -0.0020 -16.200                               F
GAOOS_31 300485       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -219.60 211.567 -137.23                               F
GAOOS_32 300486       0 0        3.58581 0.77895 0.00000 0.00000
GARACA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARACH11 300429       0 0        0.00000 0.00000 0.00000 0.00000
GARACH12 300430       0 0        0.00000 0.00000 0.00000 0.00000
GARACH13 300431       0 0        0.00000 0.00000 0.00000 0.00000
GARACH1A 300656       0 0        0.00000 0.00000 0.00000 0.00000
GARACH1B 300657       0 0        0.00000 0.00000 0.00000 0.00000
GARACH1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARACH31 300432       0 0        18.6941 8.88740 0.00000 0.00000
GARACH33 300433       0 0        18.7432 8.27529 0.00000 0.00000
GARGIR31 300549       0 2 150.00 0.00000 0.00000 -17.049 33.7549 0.00000 -77.600 33.7549 8.82900                               F
GARGSA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARGST31 300407       0 0        32.0648 15.5090 0.00000 0.00000
GARGST32 300408       0 0        0.00000 0.00000 0.00000 0.00000
GARGST33 300409       0 0        0.00000 0.00000 0.00000 0.00000
GARGST3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GARGYR31 300298       0 0        44.9815 -10.554 0.00000 0.00000
GARGYR33 300299       0 0        115.875 -7.4756 0.00000 0.00000
GARGYR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GASOMA31 300472       0 2 150.00 0.00000 0.00000 -54.069 11.4124 0.00000 -118.80 103.307 -54.944                               F
GASPRA31 300226       0 2 150.00 0.00000 0.00000 -7.1621 7.00800 0.00000 -32.600 7.00800 -13.295                               F
GASPRO31 300340       0 0        9.33570 2.31712 0.00000 0.00000
GASPRO32 300341       0 0        21.5316 5.43195 0.00000 0.00000
GASTRO31 300373       0 0        12.4643 3.62821 0.00000 0.00000
GATALA31 300158       0 0        17.3617 5.62941 0.00000 0.00000
GATHIN31 300282       0 2 150.00 0.00000 0.00000 -2.7243 -0.1150 0.00000 -12.400 -0.1150 -12.147                               F
GAXIOU31 300510       0 0        7.73992 -0.9103 0.00000 0.00000
GAYLAK31 300577       0 2 150.00 0.00000 0.00000 -9.2162 1.33754 0.00000 -41.950 1.42500 -4.5011                               F
GBOTSA31 300481       0 0        13.1064 10.2844 0.00000 0.00000
GBOTSA32 300482       0 0        31.7659 8.44609 0.00000 0.00000
GCHALI31 300344       0 0        0.00000 0.00000 0.00000 0.00000
GCHATH31 300163       0 0        4.91808 -4.8159 0.00000 0.00000
GCHATH32 300164       0 0        0.00000 0.00000 0.00000 0.00000
GCHORE31 300381       0 0        -0.3559 9.42447 0.00000 0.00000
GCHORE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDESFI31 300578       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -82.250 0.00000 -5.9740                               F
GDIDIM31 300000       0 0        11.0554 4.86033 0.00000 0.00000
GDIDYM31 300358       0 2 150.00 0.00000 0.00000 -8.3484 -3.4374 0.00000 -38.000 6.80500 -3.4374                               F
GDISTA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTO11 300268       0 0        0.00000 0.00000 0.00000 0.00000
GDISTO13 300269       0 0        0.00000 0.00000 0.00000 0.00000
GDISTO15 300270       0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1A 300665       0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1B 300666       0 0        0.00000 0.00000 0.00000 0.00000
GDISTO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GDISTO31 300271       0 0        -3.7645 -2.2037 0.00000 0.00000
GDISTO33 300272       0 0        -0.3203 -0.2208 0.00000 0.00000 0.00000 -30.799 0.00000 -5.3520                               F
GDOMOK31 300456       0 0        25.0712 3.49296 0.00000 0.00000
GDORI131 300349       0 2 150.00 0.00000 0.00000 -7.7992 -0.2670 0.00000 -35.500 -0.2670 -6.0586                               F
GDORI132 300350       0 2 150.00 0.00000 0.00000 -4.2841 1.87700 0.00000 -19.500 1.87700 -7.8425                               F
GDORI133 300351       0 0        0.00000 0.00000 0.00000 0.00000
GDORI134 300352       0 0        0.00000 0.00000 0.00000 0.00000
GDORI231 300353       0 2 150.00 0.00000 0.00000 -9.2272 2.42500 0.00000 -42.000 2.42500 -1.3148                               F
GDOXA_31 300049       0 0        39.1450 6.41824 0.00000 0.00000
GDOXA_32 300050       0 0        0.00000 0.00000 0.00000 0.00000
GDRAMA31 300012       0 0        20.1413 2.76830 0.00000 0.00000
GDRYOP31 300536       0 2 150.00 0.00000 0.00000 -2.5265 -1.9522 0.00000 -11.500 0.65500 -1.9522                               F
GEAV__31 300193       0 0        10.6208 -14.365 0.00000 0.00000
GEAV__32 300194       0 0        0.00000 0.00000 0.00000 0.00000
GEDESS31 300073       0 0        7.45086 1.83237 0.00000 0.00000
GEKO__31 300060       0 0        18.2536 3.30538 0.00000 0.00000
GEKO__32 300061       0 0        11.8675 5.45960 0.00000 0.00000
GEKO__33 300062       0 0        0.00000 0.00000 0.00000 0.00000
GEKO__34 300063       0 0        0.00000 0.00000 0.00000 0.00000
GELASS31 300458       0 0        11.3680 6.72133 0.00000 0.00000
GELCHA31 300234       0 0        0.00000 0.00000 0.00000 0.00000
GELDA_31 300354       0 0        -0.2522 -3.2914 0.00000 0.00000
GELDA_32 300355       0 0        39.7850 31.0082 0.00000 0.00000
GELDA_33 300356       0 0        0.00000 0.00000 0.00000 0.00000
GELDA_34 300357       0 0        0.00000 0.00000 0.00000 0.00000
GELEFS31 300359       0 0        44.4042 8.91998 0.00000 0.00000
GELIKI31 300520       0 2 150.00 0.00000 0.00000 -4.1523 -18.655 0.00000 -18.900 7.50400 -18.655                               F
GELPEE31 300323       0 0        22.5974 6.27311 0.00000 0.00000
GELPEE32 300324       0 0        22.5974 6.34814 0.00000 0.00000
GELPEE33 300325       0 0        0.00000 0.00000 0.00000 0.00000
GELPEE34 300326       0 0        0.00000 0.00000 0.00000 0.00000
GELPEE35 300327       0 0        0.00000 0.00000 0.00000 0.00000
GELPEE36 300328       0 0        0.00000 0.00000 0.00000 0.00000
GELVAL31 300175       0 0        33.7767 -2.3606 0.00000 0.00000
GENTHE11 300504       0 0        0.00000 0.00000 0.00000 0.00000
GENTHE12 300505       0 0        0.00000 0.00000 0.00000 0.00000
GENTHE13 300506       0 2 400.00 0.00000 0.00000 -330.42 310.605 0.00000 -415.20 310.605 -269.59                               F
GEORDE31 300089       0 0        10.2540 5.25128 0.00000 0.00000
GERETR31 300192       0 0        12.6088 6.52585 0.00000 0.00000
GEVIA531 300622       0 2 150.00 0.00000 0.00000 -8.1287 -5.3162 0.00000 -37.000 3.39100 -7.5728                               F
GEVIA631 300620       0 0        0.00000 0.00000 0.00000 0.00000
GEVIA633 300621       0 2 150.00 0.00000 0.00000 -3.3614 1.72000 0.00000 -15.300 13.8546 1.72000                               F
GEVOSM31 300057       0 0        44.8673 9.44915 0.00000 0.00000
GEVOSM32 300058       0 0        0.00000 0.00000 0.00000 0.00000
GEYKSI31 300586       0 2 150.00 0.00000 0.00000 -4.1303 -0.7370 0.00000 -18.800 6.35735 -0.7370                               F
GFARSA31 300146       0 0        5.97013 9.14211 0.00000 0.00000
GFILIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFILIP11 300032       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP12 300033       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1A 300711       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1B 300713       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFILIP31 300034       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP33 300035       0 0        13.8045 7.81522 0.00000 0.00000
GFILIP35 300036       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP36 300037       0 0        0.00000 0.00000 0.00000 0.00000
GFILIP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GFINIK31 300517       0 0        29.2027 5.60078 0.00000 0.00000
GFINIK3B 300518       0 0        0.00000 0.00000 0.00000 0.00000
GFLABO31 300623       0 2 150.00 0.00000 0.00000 -6.0636 -0.6955 0.00000 -27.600 2.31600 -3.3142                               F
GFLORI31 300111       0 0        8.87063 3.48901 0.00000 0.00000
GFOSFO31 300010       0 0        -7.3093 -0.4436 0.00000 0.00000
GFOSFO32 300011       0 0        0.00000 0.00000 0.00000 0.00000
GGEFIR31 300059       0 0        15.7021 6.60977 0.00000 0.00000
GGEORA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GGEORG31 300583       0 2 150.00 0.00000 0.00000 -16.081 -16.188 0.00000 -73.200 10.0810 -16.188                               F
GGEORG32 300584       0 0        0.00000 0.00000 0.00000 0.00000
GGEORG3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GGEORI31 300613       0 2 150.00 0.00000 0.00000 -10.985 2.26568 0.00000 -50.000 6.74623 -0.3310                               F
GGIONA31 300266       0 0        0.00000 0.00000 0.00000 0.00000
GGIONA32 300267       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.4600 6.03100 -4.6650                               F
GGRATS31 300625       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.000 21.8750 0.00000                               F
GGREVE31 300095       0 0        2.20045 1.33874 0.00000 0.00000
GHRAIA31 300607       0 2 150.00 0.00000 0.00000 -0.9666 0.51500 0.00000 -4.4000 0.51500 -3.0161                               F
GIASMO31 300003       0 0        16.6951 9.73645 0.00000 0.00000
GIASMO32 300004       0 0        0.00000 0.00000 0.00000 0.00000
GIGOUM31 300415       0 0        13.5547 5.14762 0.00000 0.00000
GIGOUM32 300416       0 0        0.00000 0.00000 0.00000 0.00000
GIGOUM3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GIGOUM61 300417       0 0        -0.5217 3.98003 0.00000 0.00000
GILARI31 300575       0 2 150.00 0.00000 0.00000 -40.051 21.5582 0.00000 -153.00 122.456 -115.54                               F
GILARI32 300576       0 0        -2.2625 1.46745 0.00000 0.00000
GILIKI31 300174       0 0        2.16899 -2.8897 0.00000 0.00000
GILIOK31 300566       0 2 150.00 0.00000 0.00000 -12.171 -6.7202 0.00000 -55.400 11.2140 -7.4120                               F
GILIOL31 300547       0 2 150.00 0.00000 0.00000 -3.6030 2.28309 0.00000 -16.400 4.88800 2.28309                               F
GILIOL32 300548       0 0        0.00000 0.00000 0.00000 0.00000
GINOFI31 300195       0 0        40.7624 14.1219 0.00000 0.00000
GIRON_31 300258       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -106.82 69.1610 -73.058                               F
GIRON_32 300259       0 2 150.00 0.00000 0.00000 -25.032 7.19990 0.00000 -50.800 35.6950 -38.979                               F
GKALAB31 300110       0 0        12.1841 4.25217 0.00000 0.00000
GKALIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIV11 300641       0 0        0.00000 0.00000 0.00000 0.00000
GKALIV13 300642       0 2 400.00 0.00000 0.00000 -413.53 -70.637 0.00000 -422.00 308.195 -250.52                               F
GKALIV15 300643       0 0        0.00000 0.00000 0.00000 0.00000
GKALIV16 300644       0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1A 300652       0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1B 300653       0 0        0.00000 0.00000 0.00000 0.00000
GKALIV1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKALIV32 300645       0 0        0.00000 0.00000 0.00000 0.00000
GKALIV34 300646       0 0        -29.851 -13.215 0.00000 0.00000
GKALMO31 300448       0 0        14.6520 5.83674 0.00000 0.00000
GKALPA31 300441       0 0        10.5077 1.13931 0.00000 0.00000
GKALST31 300256       0 0        14.4632 3.56898 0.00000 0.00000
GKALST32 300257       0 0        14.2852 1.45227 0.00000 0.00000
GKALTA31 300385       0 0        45.6951 1.59740 0.00000 0.00000
GKALTA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKANAL31 300447       0 0        18.8759 3.47321 0.00000 0.00000
GKARAZ31 300542       0 2 150.00 0.00000 0.00000 -8.7879 1.28300 0.00000 -40.000 1.28300 -3.9897                               F
GKARDI11 300097       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI13 300098       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI15 300099       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI16 300100       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI17 300101       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1A 300708       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1B 300709       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1C 300710       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARDI31 300102       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI32 300103       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI33 300104       0 0        0.00000 0.00000 0.00000 0.00000
GKARDI35 300105       0 0        0.00000 0.00000 0.00000 0.00000
GKARIS31 300199       0 2 150.00 1.85632 -2.8522 -7.5136 10.8270 0.00000 -34.200 18.0203 10.8270                               F
GKARIS32 300200       0 0        0.00000 0.00000 0.00000 0.00000
GKARIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKARPE31 300156       0 0        4.69292 -2.2628 0.00000 0.00000
GKARTS31 300124       0 0        24.4016 2.32403 0.00000 0.00000
GKASIA31 300094       0 0        15.6607 0.42354 0.00000 0.00000
GKASSA31 300490       0 0        27.0731 0.54399 0.00000 0.00000
GKASSI31 300216       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -89.599 19.2150 0.00000                               F
GKASTR31 300398       0 2 150.00 10.4152 6.73416 -181.69 -13.066 0.00000 -215.91 205.251 -138.63                               F
GKASTR32 300399       0 2 150.00 0.00000 0.00000 -58.619 -13.066 0.00000 -69.660 63.2820 -42.326                               F
GKASTR33 300400       0 0        0.00000 0.00000 0.00000 0.00000
GKASTR34 300401       0 0        0.00000 0.00000 0.00000 0.00000
GKATER31 300078       0 0        39.3642 12.3853 0.00000 0.00000
GKATER34 300079       0 0        0.00000 0.00000 0.00000 0.00000
GKATER3B 300080       0 0        0.00000 0.00000 0.00000 0.00000
GKATOY31 300582       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 1.91300 0.00000                               F
GKAVAL31 300006       0 0        30.2685 7.99096 0.00000 0.00000
GKAVAL33 300007       0 0        0.00000 0.00000 0.00000 0.00000
GKECHR31 300496       0 2 150.00 0.00000 0.00000 -13.753 4.33637 0.00000 -62.600 10.8320 4.33637                               F
GKERAM31 300489       0 0        18.7883 4.27981 0.00000 0.00000
GKERVE31 300501       0 2 150.00 0.00000 0.00000 -6.8545 9.49893 0.00000 -31.200 13.6140 9.49893                               F
GKILKI31 300017       0 0        26.3140 5.72024 0.00000 0.00000
GKILLI31 300370       0 0        0.00000 0.00000 0.00000 0.00000
GKIPAR31 300389       0 0        4.24556 2.51655 0.00000 0.00000
GKITHE31 300280       0 2 150.00 0.00000 0.00000 -10.216 -2.1031 0.00000 -46.500 -0.7960 -2.1031                               F
GKITHE33 300281       0 0        0.00000 0.00000 0.00000 0.00000
GKLAVR11 300638       0 2 400.00 0.00000 0.00000 -100.13 -56.947 0.00000 -629.40 532.560 -393.12                               F
GKLAVR12 300639       0 2 400.00 0.00000 0.00000 -220.28 -66.109 0.00000 -368.60 236.896 -310.20                               F
GKLAVR1B 300712       0 0        0.00000 0.00000 0.00000 0.00000
GKLAVR1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKLAVR31 300640       0 0        0.00000 0.00000 0.00000 0.00000
GKOKKI31 300204       0 2 150.00 0.00000 0.00000 -8.7879 6.88000 0.00000 -40.000 6.88000 -5.9398                               F
GKOMOT31 300002       0 0        38.0723 16.9070 0.00000 0.00000
GKOPAI31 300171       0 0        11.8753 4.72310 0.00000 0.00000
GKORIN31 300361       0 0        24.5825 1.30616 0.00000 0.00000
GKORIN32 300362       0 0        37.1364 11.5787 0.00000 0.00000
GKORIT31 300593       0 2 150.00 0.00000 0.00000 -2.7681 0.07200 0.00000 -12.600 0.07200 -2.8867                               F
GKORON31 300275       0 2 150.00 0.00000 0.00000 -33.284 14.1310 0.00000 -151.50 29.9270 14.1310                               F
GKOUMA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKOUMO12 300243       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO13 300244       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO14 300245       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO16 300246       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO17 300247       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO18 300248       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO19 300249       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1A 300673       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1B 300674       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1C 300675       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1D 300676       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1E 300677       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1F 300678       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GKOUMO31 300250       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO32 300251       0 0        -8.1201 -11.689 0.00000 0.00000
GKOUMO34 300252       0 0        0.00000 0.00000 0.00000 0.00000
GKOUMO36 300253       0 0        27.8734 -2.5343 0.00000 0.00000
GKOUMO37 300254       0 0        66.5425 -19.272 0.00000 0.00000
GKOUMO38 300255       0 0        95.4718 9.07597 0.00000 0.00000
GKOYNO31 300606       0 2 150.00 0.00000 0.00000 -9.6227 3.91438 0.00000 -43.800 11.5380 3.91438                               F
GKOZAN31 300116       0 0        25.8981 7.69873 0.00000 0.00000
GKRANI31 300372       0 0        28.3385 4.09519 0.00000 0.00000
GKREMA31 300405       0 2 150.00 2.97818 0.96950 -279.35 21.5992 0.00000 -285.00 264.661 -175.14                               F
GKREMA32 300406       0 2 150.00 0.00000 0.00000 -121.15 21.5992 0.00000 -123.60 100.960 -47.240                               F
GKTIT_31 300276       0 0        33.7786 12.4771 0.00000 0.00000
GKTIT_32 300277       0 0        0.00000 0.00000 0.00000 0.00000
GKVOUR31 300176       0 0        8.31512 3.23232 0.00000 0.00000
GLADON31 300386       0 2 150.00 5.63681 3.29057 -57.600 -8.2992 0.00000 -57.600 46.4410 -43.159                               F
GLAFKO31 300168       0 0        23.0920 5.83081 0.00000 0.00000
GLAGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAD11 300557       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD13 300558       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD14 300559       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD15 300560       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1A 300679       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1B 300680       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1C 300681       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1D 300682       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGAD31 300561       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD33 300562       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD34 300563       0 0        0.00000 0.00000 0.00000 0.00000
GLAGAD35 300564       0 0        0.00000 0.00000 0.00000 0.00000
GLAGIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAGIS32 300305       0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS35 300306       0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS37 300307       0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS38 300308       0 0        0.00000 0.00000 0.00000 0.00000
GLAGIS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLAMIA31 300147       0 0        14.5114 -0.7523 0.00000 0.00000
GLAMIA32 300148       0 0        17.8672 1.78005 0.00000 0.00000
GLAMIA33 300149       0 0        0.00000 0.00000 0.00000 0.00000
GLAPPA31 300449       0 0        15.4454 4.40520 0.00000 0.00000
GLARIA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIS12 300131       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS14 300132       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS15 300133       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS16 300134       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1A 300683       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1B 300684       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1C 300685       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1D 300686       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARIS31 300135       0 0        14.5681 6.32642 0.00000 0.00000
GLARIS32 300136       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS33 300137       0 0        0.00000 0.00000 0.00000 0.00000
GLARIS35 300138       0 0        2.83365 0.76908 0.00000 0.00000
GLARKO31 300160       0 0        46.2636 25.8605 0.00000 0.00000
GLARKO32 300161       0 0        23.2621 14.4842 0.00000 0.00000
GLARKO33 300162       0 0        0.00000 0.00000 0.00000 0.00000
GLARMN31 300626       0 0        11.3355 2.54913 0.00000 0.00000
GLARYA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYM11 300177       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM13 300178       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM14 300179       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM15 300180       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM17 300181       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1A 300687       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1B 300688       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1C 300689       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1D 300690       0 0        0.00000 0.00000 0.00000 0.00000
GLARYM1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLARYM32 300182       0 0        2.20242 2.03970 0.00000 0.00000
GLARYM34 300183       0 2 150.00 0.00000 0.00000 -8.3484 37.1117 0.00000 -38.000 37.1117 5.55400                               F
GLAVRI32 300300       0 0        15.0590 -0.1313 0.00000 0.00000
GLAVRI34 300301       0 0        15.6588 1.58555 0.00000 0.00000
GLAVRI35 300302       0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI36 300303       0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI37 300304       0 0        0.00000 0.00000 0.00000 0.00000
GLAVRI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLECHE31 300390       0 0        23.3131 7.01455 0.00000 0.00000
GLECHE3B 300391       0 0        0.00000 0.00000 0.00000 0.00000
GLEFKA31 300495       0 0        24.4056 10.7721 0.00000 0.00000
GLEODA31 300130       0 0        10.2983 7.98602 0.00000 0.00000
GLEYKA31 300242       0 2 150.00 0.00000 0.00000 -9.6666 -2.0305 0.00000 -44.000 4.44800 -4.9034                               F
GLHTH_32 300040       0 0        22.9651 8.04032 0.00000 0.00000
GLHTH_33 300041       0 0        0.00000 0.00000 0.00000 0.00000
GLHTH_34 300042       0 0        0.00000 0.00000 0.00000 0.00000
GLHTH_3B 300043       0 0        0.00000 0.00000 0.00000 0.00000
GLIVAD31 300155       0 0        11.9560 -0.8510 0.00000 0.00000
GLIVDI31 300543       0 2 150.00 0.00000 0.00000 -9.1393 -7.0114 0.00000 -41.600 11.1010 -7.0114                               F
GLIVDI32 300544       0 0        0.00000 0.00000 0.00000 0.00000
GLIVDI33 300545       0 0        0.00000 0.00000 0.00000 0.00000
GLIVDI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GLOURO32 300413       0 0        0.00000 0.00000 0.00000 0.00000
GLYGOR31 300604       0 0        0.10914 0.10761 0.00000 0.00000
GMADOU31 300190       0 0        16.6990 5.95916 0.00000 0.00000
GMAGIK31 300503       0 0        5.75185 1.41179 0.00000 0.00000
GMAKRO32 300470       0 0        0.00000 0.00000 0.00000 0.00000
GMAKRO33 300471       0 0        0.00000 0.00000 0.00000 0.00000 2.74400 -10.800 12.3320 -6.5680                               F
GMARAT31 300278       0 2 150.00 0.00000 0.00000 -8.1287 -2.5780 0.00000 -37.000 -2.5780 -6.5076                               F
GMARKO31 300285       0 0        14.1830 2.48496 0.00000 0.00000
GMARKO32 300286       0 0        51.9859 15.8091 0.00000 0.00000
GMCHAL31 300151       0 0        33.3164 -27.874 0.00000 0.00000
GMCHAL32 300152       0 0        0.54962 -0.0148 0.00000 0.00000
GMCHAL35 300153       0 0        0.00000 0.00000 0.00000 0.00000
GMCHAL36 300154       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAL11 300594       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL12 300595       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL13 300596       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL15 300597       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1A 300691       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1B 300692       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1C 300693       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1D 300694       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMEGAL31 300598       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL33 300599       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAL35 300600       0 0        0.00000 0.00000 0.00000 0.00000
GMEGAR31 300360       0 0        26.7407 13.5493 0.00000 0.00000
GMEGAR3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMELIT11 300117       0 0        0.00000 0.00000 0.00000 0.00000
GMELIT12 300118       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -303.89 186.815 -93.845                               F
GMELIT13 300119       0 2 400.00 0.00000 0.00000 0.00000 0.00000 0.00000 -332.00 214.228 -198.67                               F
GMELIT31 300120       0 0        14.4534 11.5106 0.00000 0.00000
GMELIT32 300121       0 0        0.00000 0.00000 0.00000 0.00000
GMEL__31 300068       0 0        -4.0451 2.67969 0.00000 0.00000
GMEL__32 300069       0 0        0.00000 0.00000 0.00000 0.00000
GMESHO31 300491       0 0        0.00000 0.00000 0.00000 0.00000
GMESHO32 300492       0 0        0.43458 -0.4245 0.00000 0.00000
GMESOG31 300424       0 0        17.2310 10.5292 0.00000 0.00000
GMETHA31 300376       0 2 150.00 23.6180 4.48714 -5.9538 -3.8462 0.00000 -27.100 5.23500 -3.8462                               F
GMETHA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMHLA231 300283       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -72.250 0.00000 -7.7120                               F
GMHLA232 300284       0 0        0.00000 0.00000 0.00000 0.00000
GMIRTI31 300546       0 2 150.00 0.00000 0.00000 -17.619 15.6162 0.00000 -80.200 24.5720 -4.3056                               F
GMKRYX31 300186       0 0        10.7231 4.21860 0.00000 0.00000
GMOLAI31 300383       0 2 150.00 11.0701 2.08018 -1.6917 -6.8264 0.00000 -7.7000 4.18500 -6.8264                               F
GMOLAI32 300384       0 0        16.8328 1.22125 0.00000 0.00000
GMOLYK31 300619       0 2 150.00 0.00000 0.00000 -3.5152 -1.7330 0.00000 -16.000 0.62416 -1.7330                               F
GMOUDA31 300052       0 0        33.8052 1.27358 0.00000 0.00000
GMOURT31 300425       0 0        5.48245 1.73463 0.00000 0.00000
GMOURT32 300426       0 0        4.05776 -1.1561 0.00000 0.00000
GMOURT33 300427       0 0        0.00000 0.00000 0.00000 0.00000
GMOURT34 300428       0 0        0.00000 0.00000 0.00000 0.00000
GMOURT3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMTOIL31 300347       0 0        0.00000 0.00000 0.00000 0.00000
GMTOIL32 300348       0 0        1.12677 11.3862 0.00000 0.00000
GMYKOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMYKON31 300319       0 0        27.8675 9.10756 0.00000 0.00000
GMYKON32 300320       0 0        0.00000 0.00000 0.00000 0.00000
GMYKON33 300321       0 0        0.00000 0.00000 0.00000 0.00000
GMYKON34 300322       0 0        0.00000 0.00000 0.00000 0.00000
GMYKON3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GMYRTO31 300516       0 2 150.00 0.00000 0.00000 -14.808 -43.021 0.00000 -67.400 0.21300 -43.021                               F
GNAFKT31 300232       0 0        21.0154 7.93468 0.00000 0.00000
GNAFPI31 300337       0 0        0.00000 0.00000 0.00000 0.00000
GNAFPI32 300338       0 0        0.00000 0.00000 0.00000 0.00000
GNAFPI3B 300339       0 0        0.00000 0.00000 0.00000 0.00000
GNALEX31 300077       0 0        -8.0049 -4.2444 0.00000 0.00000
GNAOUS31 300074       0 0        24.8431 12.0861 0.00000 0.00000
GNAPCO31 300018       0 0        25.6306 8.82026 0.00000 0.00000
GNAXOA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNAXOS31 300315       0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS32 300316       0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS33 300317       0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS34 300318       0 0        0.00000 0.00000 0.00000 0.00000
GNAXOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNCHAL31 300229       0 0        127.905 6.51795 0.00000 0.00000
GNCHAL32 300230       0 0        103.212 -1.8413 0.00000 0.00000
GNELVE31 300019       0 0        19.3861 1.53323 0.00000 0.00000
GNELVE32 300020       0 0        0.00000 0.00000 0.00000 0.00000
GNESTA31 300590       0 2 150.00 0.00000 0.00000 -8.5681 5.10108 0.00000 -39.000 8.34407 3.69400                               F
GNEVRO31 300494       0 0        2.83758 2.86703 0.00000 0.00000
GNIKIF31 300532       0 2 150.00 0.00000 0.00000 -4.8334 2.38499 0.00000 -22.000 2.38499 -1.9200                               F
GNIKIT31 300493       0 0        22.4057 10.0070 0.00000 0.00000
GNIPSA31 300603       0 2 150.00 0.00000 0.00000 -9.2272 0.37427 0.00000 -42.000 7.60000 0.37427                               F
GNMAKR31 300233       0 0        33.7550 10.7306 0.00000 0.00000
GNPELL31 300070       0 0        26.6867 10.4048 0.00000 0.00000
GNSANA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNSANT11 300521       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT13 300522       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT15 300523       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT16 300524       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1A 300700       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1B 300701       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GNSANT31 300525       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT33 300526       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT35 300527       0 0        0.00000 0.00000 0.00000 0.00000
GNSANT36 300528       0 0        0.00000 0.00000 0.00000 0.00000
GOITYL31 300608       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -34.500 0.72200 0.00000                               F
GOITYL32 300609       0 0        0.00000 0.00000 0.00000 0.00000
GOITYL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GOLHOR31 300217       0 0        12.6679 0.61112 0.00000 0.00000
GOLHOR32 300218       0 0        18.0421 1.64479 0.00000 0.00000
GOREST31 300115       0 0        15.2271 2.14830 0.00000 0.00000
GORKAR31 300508       0 0        1.46500 -0.0247 0.00000 0.00000
GOR_AM31 300445       0 0        0.00098 0.43242 0.00000 0.00000
GOR_AM33 300446       0 0        0.00098 0.43242 0.00000 0.00000
GOR_PT32 300083       0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT33 300084       0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT34 300085       0 0        0.00000 0.00000 0.00000 0.00000
GOR_PT35 300086       0 0        6.49418 11.2430 0.00000 0.00000
GOR_PT36 300087       0 0        6.46076 11.5125 0.00000 0.00000
GOR_PT37 300088       0 0        5.72825 11.7969 0.00000 0.00000
GOSE1031 300529       0 0        0.62926 1.78893 0.00000 0.00000
GOSE1131 300513       0 0        5.49130 3.04869 0.00000 0.00000
GOSE1231 300533       0 0        0.70989 0.39293 0.00000 0.00000
GOSE1331 300512       0 0        1.81503 3.82468 0.00000 0.00000
GOSELO31 300537       0 0        0.00000 0.00000 0.00000 0.00000
GOSE_131 300225       0 0        3.83949 0.26064 0.00000 0.00000
GOSE_231 300196       0 0        -2.8493 17.3562 0.00000 0.00000
GOSE_431 300534       0 0        6.69181 16.9475 0.00000 0.00000
GOSE_731 300530       0 0        -0.8277 0.03848 0.00000 0.00000
GOSE_831 300142       0 0        2.84446 1.77215 0.00000 0.00000
GOSE_K31 300565       0 0        3.34099 3.21455 0.00000 0.00000
GPALAI31 300197       0 0        0.00000 0.00000 0.00000 0.00000
GPALLA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLI11 300287       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI12 300288       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI13 300289       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI15 300290       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1A 300695       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1B 300696       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1C 300697       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1D 300698       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1E 300699       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPALLI31 300291       0 0        239.726 -21.528 0.00000 0.00000
GPALLI33 300292       0 0        80.5455 -19.145 0.00000 0.00000
GPALLI35 300293       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI36 300294       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI37 300295       0 0        0.00000 0.00000 0.00000 0.00000
GPALLI3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPANAH31 300480       0 2 150.00 0.00000 0.00000 -10.656 -4.4450 0.00000 -48.500 3.87800 -4.4450                               F
GPANOR32 300279       0 2 150.00 0.00000 0.00000 -17.345 5.70211 0.00000 -78.950 10.9870 5.70211                               F
GPAROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPAROS31 300333       0 0        37.8088 2.63502 0.00000 0.00000
GPAROS32 300334       0 0        0.00000 0.00000 0.00000 0.00000
GPAROS33 300335       0 0        0.00000 0.00000 0.00000 0.00000
GPAROS34 300336       0 0        0.00000 0.00000 0.00000 0.00000
GPAROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPATRI31 300140       0 2 150.00 0.00000 0.00000 -8.8538 4.67988 0.00000 -40.300 8.04700 4.67988                               F
GPATRI32 300141       0 0        0.00000 0.00000 0.00000 0.00000
GPETAL31 300611       0 2 150.00 0.00000 0.00000 -10.545 -2.6498 0.00000 -48.000 11.6600 -2.7679                               F
GPILOS31 300443       0 2 150.00 20.9770 8.49052 -5.2727 -23.418 0.00000 -24.000 0.99100 -23.418                               F
GPILOS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPKOMO31 300013       0 2 150.00 22.1176 10.2360 -86.760 -8.7029 0.00000 -343.20 285.739 -248.34                               F
GPKOMO33 300014       0 2 150.00 0.00000 0.00000 -43.405 -8.7029 0.00000 -171.70 128.763 -111.63                               F
GPLAST31 300123       0 2 150.00 7.54820 2.36352 -114.15 25.5987 0.00000 -119.85 127.789 -84.911                               F
GPLATA31 300139       0 0        18.6134 8.20125 0.00000 0.00000
GPLATA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPLAVR31 300479       0 2 150.00 0.00000 0.00000 -55.070 28.9401 0.00000 -122.40 134.451 -63.777                               F
GPLTAA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPLTAN31 300614       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -133.39                                               F
GPLTAN32 300615       0 0        0.00000 0.00000 0.00000 0.00000
GPLTAN33 300616       0 0        0.00000 0.00000 0.00000 0.00000
GPLTAN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPMELA31 300514       0 0        23.1018 4.66090 0.00000 0.00000
GPMELA32 300515       0 0        11.9373 2.85716 0.00000 0.00000
GPOLIC31 300055       0 0        20.7902 7.72341 0.00000 0.00000
GPOLIC33 300056       0 0        14.8477 6.64926 0.00000 0.00000
GPOLKA31 300488       0 0        5.52768 4.08335 0.00000 0.00000
GPOLPA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLPO31 300550       0 0        0.09636 -0.0010 0.00000 0.00000
GPOLPO34 300551       0 0        0.00000 0.00000 0.00000 0.00000
GPOLPO35 300552       0 0        0.00000 0.00000 0.00000 0.00000
GPOLPO3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLYA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOLYF31 300112       0 2 150.00 0.54077 0.67036 -155.20 75.7542 0.00000 -367.20 322.418 -241.28                               F
GPOLYF32 300113       0 0        0.00000 0.00000 0.00000 0.00000
GPOLYM31 300579       0 2 150.00 0.00000 0.00000 -8.3484 0.28600 0.00000 -38.000 0.28600 -5.5799                               F
GPOLYP31 300553       0 0        0.00000 0.00000 0.00000 0.00000
GPOLYP32 300554       0 0        0.00000 0.00000 0.00000 0.00000
GPOLYP3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GPOYN131 300437       0 2 150.00 0.00000 0.00000 -99.900 -25.082 0.00000 -99.900 100.387 -60.913                               F
GPOYN132 300438       0 2 150.00 0.00000 0.00000 -99.900 -16.683 0.00000 -99.900 100.387 -60.913                               F
GPOYN133 300439       0 2 150.00 0.00000 0.00000 -99.900 -16.683 0.00000 -99.900 100.387 -60.913                               F
GPOYN231 300444       0 0        1.13071 -1.2894 0.00000 0.00000
GPROVA31 300022       0 0        0.00000 0.00000 0.00000 0.00000
GPSACH31 300201       0 0        12.9068 5.80909 0.00000 0.00000
GPSACH32 300202       0 0        13.2833 2.01798 0.00000 0.00000
GPTIT_31 300366       0 0        3.79524 -1.9479 0.00000 0.00000
GPTIT_32 300367       0 0        0.00000 0.00000 0.00000 0.00000
GPTOL531 300092       0 0        0.00000 0.00000 0.00000 0.00000
GPTOL532 300093       0 0        0.00000 0.00000 0.00000 0.00000
GPTOLE31 300090       0 0        0.00000 0.00000 0.00000 0.00000
GPTOLE37 300091       0 0        20.4314 3.13952 0.00000 0.00000
GPTOL_34 300647       0 0        0.00000 0.00000 0.00000 0.00000
GPTOL_35 300648       0 0        0.00000 0.00000 0.00000 0.00000
GPTOL_36 300649       0 0        0.00000 0.00000 0.00000 0.00000
GPYRGO31 300387       0 0        11.5932 7.82411 0.00000 0.00000
GPYRGO32 300388       0 0        12.1104 -0.1876 0.00000 0.00000
GROUF_31 300273       0 0        61.4239 -10.820 0.00000 0.00000
GROUF_32 300274       0 0        58.1242 -14.800 0.00000 0.00000
GROUF_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSALAM31 300342       0 0        28.6963 8.61787 0.00000 0.00000
GSALAM32 300343       0 0        0.00000 0.00000 0.00000 0.00000
GSANTA31 300612       0 2 150.00 0.00000 0.00000 -13.643 27.6367 0.00000 -62.100 60.6170 1.70500                               F
GSAPKA31 300502       0 2 150.00 0.00000 0.00000 -13.226 0.00000 0.00000 -60.200 5.53688 0.00000                               F
GSCHIM31 300172       0 0        42.4487 13.5167 0.00000 0.00000
GSCHIM33 300173       0 0        0.00000 0.00000 0.00000 0.00000
GSCHOL31 300451       0 0        36.0733 5.11109 0.00000 0.00000
GSCHOL3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSERRE31 300015       0 2 150.00 34.4954 13.5957 -3.5152 -0.1050 0.00000 -16.000 15.7736 -0.1050                               F
GSERRE32 300016       0 0        16.5898 1.09488 0.00000 0.00000
GSERVI31 300096       0 0        2.92411 0.16882 0.00000 0.00000
GSFIKI31 300453       0 2 150.00 0.00000 0.00000 -160.20 32.2105 0.00000 -315.89 338.160 -226.74                               F
GSFIKI32 300454       0 0        -0.6396 -1.4036 0.00000 0.00000
GSIDEN31 300065       0 0        2.98506 -33.231 0.00000 0.00000
GSIDEN32 300066       0 0        0.00000 0.00000 0.00000 0.00000
GSIDEN3B 300067       0 0        0.00000 0.00000 0.00000 0.00000
GSIDIR31 300064       0 2 150.00 1.44632 2.71598 -8.3705 -3.0250 0.00000 -38.100 -1.5178 -3.0250                               F
GSIMOP31 300602       0 2 150.00 0.00000 0.00000 -0.6590 -2.9303 0.00000 -3.0000 0.39900 -2.9303                               F
GSINDO31 300075       0 0        50.1650 16.5890 0.00000 0.00000
GSINDO34 300076       0 0        0.00000 0.00000 0.00000 0.00000
GSKALA31 300555       0 2 150.00 7.65832 2.44349 -8.2825 4.19232 0.00000 -37.700 4.19232 3.90300                               F
GSKALA32 300556       0 0        0.00000 0.00000 0.00000 0.00000
GSKALA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSKOUR31 300227       0 2 150.00 0.00000 0.00000 -23.310 12.6558 0.00000 -106.10 15.1470 12.6558                               F
GSKYDR31 300457       0 0        30.3393 6.89706 0.00000 0.00000
GSOFAD31 300519       0 0        -0.2766 -0.3646 0.00000 0.00000
GSPATA31 300296       0 0        26.3513 -0.8175 0.00000 0.00000
GSPATA32 300297       0 0        13.0287 0.65851 0.00000 0.00000
GSPERH31 300159       0 0        7.67700 14.9255 0.00000 0.00000
GSTAGI31 300008       0 0        0.00000 0.00000 0.00000 0.00000
GSTAGI32 300009       0 0        15.8062 6.23658 0.00000 0.00000
GSTEFA11 300209       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA12 300210       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA13 300211       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA15 300212       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA17 300213       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1A 300702       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1B 300703       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1C 300704       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1D 300705       0 0        0.00000 0.00000 0.00000 0.00000
GSTEFA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFA31 300214       0 0        112.650 51.8168 0.00000 0.00000
GSTEFA33 300215       0 0        94.2811 -47.799 0.00000 0.00000
GSTEFA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEFC1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSTEVK31 300469       0 0        9.53332 6.20499 0.00000 0.00000
GSTIT_31 300044       0 0        2.81202 6.72626 0.00000 0.00000
GSTIT_32 300045       0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_33 300046       0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_34 300047       0 0        0.00000 0.00000 0.00000 0.00000
GSTIT_3B 300048       0 0        0.00000 0.00000 0.00000 0.00000
GSTYLI31 300145       0 0        5.77053 8.00280 0.00000 0.00000
GSYROA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROB3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROC3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROD3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GSYROS31 300309       0 0        4.84630 5.24437 0.00000 0.00000
GSYROS32 300310       0 0        9.17740 7.01850 0.00000 0.00000
GSYROS33 300311       0 0        0.00000 0.00000 0.00000 0.00000
GSYROS34 300312       0 0        0.00000 0.00000 0.00000 0.00000
GSYROS35 300313       0 0        0.00000 0.00000 0.00000 0.00000
GSYROS36 300314       0 0        0.00000 0.00000 0.00000 0.00000
GSYROS3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHEOD31 300345       0 0        22.3083 4.06360 0.00000 0.00000
GTHERM31 300580       0 2 150.00 0.00000 0.00000 -3.7349 -4.8259 0.00000 -17.000 3.63000 -16.596                               F
GTHESA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHESS11 300023       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS13 300024       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS14 300025       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS15 300026       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1A 300667       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1B 300668       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1C 300669       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1D 300670       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1E 300671       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1F 300672       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHESS31 300027       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS33 300028       0 0        17.6751 6.54165 0.00000 0.00000
GTHESS34 300029       0 0        0.00000 0.00000 0.00000 0.00000
GTHESS35 300030       0 0        7.23160 2.54024 0.00000 0.00000
GTHESS3B 300031       0 0        0.00000 0.00000 0.00000 0.00000
GTHISA31 300483       0 0        0.99896 0.63185 0.00000 0.00000 0.00000 -378.00 547.703 -361.89                               F
GTHISA32 300484       0 0        0.00000 0.00000 0.00000 0.00000
GTHISV11 300260       0 2 400.00 0.00000 0.00000 -157.47 31.2332 0.00000 -276.79 184.793 -181.64                               F
GTHISV12 300261       0 2 400.00 4.85220 -7.0047 -92.845 31.2332 0.00000 -163.20 108.882 -97.949                               F
GTHIVA33 300184       0 0        48.0875 19.7938 0.00000 0.00000
GTHIVA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTHTHE31 300567       0 2 150.00 0.00000 0.00000 -60.076 -23.210 0.00000 -438.29 291.866 -253.69                               F
GTHTHE32 300568       0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE33 300569       0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE34 300570       0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE35 300571       0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE36 300572       0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE37 300573       0 0        0.00000 0.00000 0.00000 0.00000
GTHTHE38 300574       0 0        0.00000 0.00000 0.00000 0.00000
GTRICH31 300395       0 0        7.48626 6.72232 0.00000 0.00000
GTRICH32 300396       0 0        10.4586 3.79506 0.00000 0.00000
GTRIKA11 300106       0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA12 300107       0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1A 300706       0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1B 300707       0 0        0.00000 0.00000 0.00000 0.00000
GTRIKA1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTRIKA31 300108       0 0        1.94678 -1.4286 0.00000 0.00000
GTRIKA32 300109       0 0        12.9304 5.88314 0.00000 0.00000
GTRIKB1Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GTRIPO31 300375       0 0        23.7439 -1.9331 0.00000 0.00000
GTSCHA31 300187       0 0        -39.694 -7.3180 0.00000 0.00000
GTSCHA32 300188       0 0        0.00000 0.00000 0.00000 0.00000
GVAGET31 300165       0 0        16.7148 6.91286 0.00000 0.00000
GVAGIA31 300198       0 2 150.00 0.00000 0.00000 -9.2272 -18.447 0.00000 -42.000 0.52600 -29.592                               F
GVARI_31 300452       0 0        89.7484 14.1950 0.00000 0.00000
GVAVDO31 300051       0 0        13.9883 2.70413 0.00000 0.00000
GVELO_31 300363       0 0        18.7914 2.94996 0.00000 0.00000
GVELO_3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GVERIA31 300081       0 0        13.9411 -0.8708 0.00000 0.00000
GVERIA33 300082       0 0        13.5154 1.17781 0.00000 0.00000
GVOUNE31 300468       0 0        12.7161 6.69763 0.00000 0.00000
GVOUNE3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GVOUNI31 300231       0 2 150.00 0.00000 0.00000 -10.106 -27.368 0.00000 -46.000 -27.368 -32.771                               F
GVPPRE31 300423       0 0        19.1237 5.61065 0.00000 0.00000
GVPVOL31 300169       0 0        13.7101 4.92746 0.00000 0.00000
GVZPAT31 300420       0 0        36.8727 9.75916 0.00000 0.00000
GXANTH31 300005       0 0        30.9980 10.7138 0.00000 0.00000
GXILOK31 300364       0 0        20.0597 7.91494 0.00000 0.00000
GYPATO31 300591       0 2 150.00 0.00000 0.00000 -1.4499 -1.1880 0.00000 -6.6000 -1.1880 -2.1300                               F
GZAKIA3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GZAKIN31 300402       0 0        45.5134 14.2295 0.00000 0.00000
GZAKIN32 300403       0 0        0.00000 0.00000 0.00000 0.00000
GZAKIN33 300404       0 0        0.00000 0.00000 0.00000 0.00000
GZAKIN3Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
GZARAK31 300531       0 2 150.00 0.00000 0.00000 -4.8113 10.0637 0.00000 -21.900 11.3700 10.0637                               F
GZARKA31 300038       0 0        5.25237 0.49067 0.00000 0.00000
GZARKA32 300039       0 0        0.00000 0.00000 0.00000 0.00000
##ZHU
MAISA 11 AISA B       0 0        0.00000 0.00000 0.00000 0.00000
MAJKA 41 AJKA B1      0 0        34.5960 11.0000 0.00000 0.00000
MAJKA 42 AJKA er1     0 2 127.92 4.69945 1.10000 -52.467 -35.161 -1.0000 -100.00 10.0000 -55.000                               F
MAJKA 43 AJKA g67     0 2 127.90 2.79967 2.20000 0.00000 -0.4598                                                               F
MALBF 21 ALBF 1       0 0        0.00000 0.00000 0.00000 0.00000
MALBF 41 ALBF B1      0 0        26.8969 2.20000 0.00000 0.00000
MALBF 42 ALBF p1      0 0        0.00000 0.00000 0.00000 0.00000
MALBF 43 ALBF p2      0 0        0.00000 0.00000 0.00000 0.00000
MALGYT41 ALGYTp2      0 0        3.19963 1.30000 0.00000 0.00000
MALGYT42 ALGYTp1      0 0        0.99988 -0.6000 0.00000 0.00000
MALMF 41 ALMF GY1     0 0        3.29962 1.60000 0.00000 0.00000
MANGY 41 ANGY B1      0 0        55.4935 6.60000 0.00000 0.00000
MANGY 42 ANGY B2      0 0        5.69934 1.20000 0.00000 0.00000
MASZF 41 ASZF GY1     0 0        18.2979 0.00000 0.00000 0.00000
MBABA 41 BABA GY1     0 0        0.00000 -1.5000 0.00000 0.00000
MBABR 41 BABR K1      0 0        4.29950 1.80000 0.00000 0.00000
MBAJA 41 BAJA Gy1     0 0        21.0975 5.00000 0.00000 0.00000
MBAJD 41 BAJD GY1     0 0        7.69911 0.60000 0.00000 0.00000
MBAKA 01 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000
MBAKA 02 BAKA p1      0 0        0.00000 236.800 0.00000 0.00000
MBAKA 11 BAKA K       0 0        0.00000 0.00000 0.00000 0.00000
MBAKON41 BAKONpGT1    0 2 127.90 0.00000 0.60000 0.00000 0.89865                                                               F
MBAKON42 BAKONpGT2    0 2 127.90 0.00000 0.60000 0.00000 0.89865                                                               F
MBAKTA41 BAKTAK1      0 0        6.29927 1.10000 0.00000 0.00000
MBANH 41 BANH B       0 0        63.2926 8.50000 0.00000 0.00000
MBARA 41 BARA GY1     0 0        18.9978 1.60000 0.00000 0.00000
MBARCS41 BARCSGy1     0 0        7.09918 1.10000 0.00000 0.00000
MBCGA 41 BCGA B       0 0        35.5959 8.20000 0.00000 0.00000
MBCSA 41 BCSA B       0 0        74.8913 4.90000 0.00000 0.00000
MBEKM 41 BEKM GY1     0 0        13.6984 1.10000 0.00000 0.00000
MBEKO 11 BEKO B       0 0        0.00000 -4.6000 0.00000 0.00000
MBEKO 41 BEKO B       0 0        0.00000 48.1000 0.00000 0.00000
MBEKO 42 BEKO K       0 0        0.00000 0.00000 0.00000 0.00000
MBEKS 41 BEKS Gy1     0 0        15.5982 2.60000 0.00000 0.00000
MBELEM41 BELEMK1      0 0        1.09987 0.00000 0.00000 0.00000
MBFOL 41 BFOL K1      0 0        9.79886 3.60000 0.00000 0.00000
MBGYA 41 BGYA K1      0 0        14.4983 1.40000 0.00000 0.00000
MBIAT 41 BIAT GY1     0 0        38.6955 2.30000 0.00000 0.00000
MBICS 41 BICS GY1     0 0        22.1974 5.30000 0.00000 0.00000
MBICSD11 BICSDB       0 0        0.00000 -8.3000 0.00000 0.00000
MBICSD41 BICSDB       0 0        0.00000 71.8000 0.00000 0.00000
MBNAD 41 BNAD B       0 0        8.79898 0.90000 0.00000 0.00000
MBOGL 41 BOGL K1      0 0        14.5983 0.00000 0.00000 0.00000
MBONY 41 BONY K1      0 0        12.9985 1.20000 0.00000 0.00000
MBUDO 41 BUDO B       0 0        36.6957 0.90000 0.00000 0.00000
MBUJF 41 BUJF K1      0 0        24.1972 6.20000 0.00000 0.00000
MBUJV 41 BUJV K1      0 0        8.39902 1.10000 0.00000 0.00000
MBUKO 41 BUKO B       0 0        51.4940 2.00000 0.00000 0.00000
MBVK  41 BVK  B       0 0        118.186 16.9000 0.00000 0.00000
MCEGL 41 CEGL GY1     0 0        34.5960 4.50000 0.00000 0.00000
MCELD 41 CELD K1      0 0        16.3981 2.20000 0.00000 0.00000
MCSAR 41 CSAR B       0 0        56.7934 3.30000 0.00000 0.00000
MCSAT 41 CSAT GY1     0 0        2.79967 0.70000 0.00000 0.00000
MCSEA 41 CSEA GY1     0 0        23.4973 3.30000 0.00000 0.00000
MCSEG 41 CSEG GY1     0 0        6.99919 1.80000 0.00000 0.00000
MCSEP 41 CSEP B       0 0        16.4981 6.20000 0.00000 0.00000
MCSOR 41 CSOR GY1     0 0        17.9979 1.30000 0.00000 0.00000
MCSPG 41 CSPG G1      0 2 128.95 0.00000 0.00000 0.00000 0.48738                                                               F
MCSPG 42 CSPG G2      0 2 131.12 0.00000 0.00000 -43.355 -63.100 -43.300 -142.00 10.0000 -63.100                               F
MCSPG 43 CSPG pG3     0 2 129.17 0.00000 0.00000 -14.018 -61.679 -7.0000 -118.00 10.0000 -61.900                               F
MCSUR 41 CSUR K1      0 0        6.69922 1.80000 0.00000 0.00000
MDBIPT41 DBIPTK1      0 0        0.00000 0.00000 0.00000 0.00000
MDBIPT42 DBIPTK2      0 0        18.5978 0.90000 0.00000 0.00000
MDBTOC41 DBTOCGY1     0 0        12.0986 0.60000 0.00000 0.00000
MDDEL 41 DDEL GY1     0 0        14.2983 0.50000 -2.0000 0.00000 -2.0000 -2.0000                                               F
MDEBR 21 DEBR 1       0 0        0.00000 0.00000 0.00000 0.00000
MDEBR 41 DEBR B       0 0        86.7899 8.10000 0.00000 0.00000
MDETK 21 DETK B       0 0        0.00000 0.00000 0.00000 0.00000
MDETK 41 DETK B       0 0        21.5975 17.2000 0.00000 0.00000
MDFOL 41 DFOL 1       0 0        15.8982 3.60000 0.00000 0.00000
MDIMA 41 DIMA B       0 0        0.00000 0.00000 0.00000 0.00000
MDIMA 42 DIMA pMIFU   0 2 127.02 -3.1004 -0.5000 0.00000 3.14586                                                               F
MDIOS 41 DIOS B       0 0        42.2951 0.00000 0.00000 0.00000
MDKCE 41 DKCE p1      0 2 128.14 0.00000 0.00000 -90.315 8.67055 -1.0000 -110.00 10.0000 -40.000                               F
MDOMB 41 DOMB K1      0 0        16.6981 4.10000 0.00000 0.00000
MDOOS 41 DOOS GY1     0 0        2.79967 0.70000 0.00000 0.00000
MDORG 41 DORG B1      0 0        31.3964 2.30000 0.00000 0.00000
MDUHAM41 DUHAMptrf    0 2 127.13 0.00000 0.00000 0.00000 0.00000                                                               F
MDUJO241 DUJO2K1      0 0        11.8986 6.30000 0.00000 0.00000
MDUJV 21 DUJV p1      0 0        0.00000 0.00000 0.00000 0.00000
MDUJV 22 DUJV p2      0 0        0.00000 0.00000 0.00000 0.00000
MDUJV 41 DUJV B       0 0        113.787 42.8000 0.00000 0.00000
MDUJV 42 DUJV pGM     0 2 127.37 0.00000 0.00000 -8.0102 14.4909 -1.0000 -49.000 21.2000 -30.000                               F
MDUJV241 DUJV2K1      0 0        4.09952 0.00000 0.00000 0.00000
MDUJVE41 DUJVEK1      0 0        22.1974 8.80000 0.00000 0.00000
MDUME 21 DUME B1      0 0        0.00000 0.00000 0.00000 0.00000
MDUME 22 DUME p15trf  0 2 229.39 0.00000 0.70000 0.00000 8.88057                                                               F
MDUME 23 DUME p7trf   0 2 229.38 1.49983 6.10000 0.00000 8.25626                                                               F
MDUME 24 DUME p8trf   0 2 229.39 1.39984 2.90000 0.00000 6.68056                                                               F
MDUME 41 DUME B1      0 0        74.6913 54.0000 0.00000 0.00000
MDUNAP41 DUNAPp1      0 0        2.09976 0.00000 0.00000 0.00000
MDUVA 41 DUVA B       0 0        66.5923 7.80000 0.00000 0.00000
MEBESM41 EBESMK1      0 0        2.69969 2.40000 0.00000 0.00000
MEBUE 41 EBUE GY      0 2 128.89 0.00000 0.00000 -29.437 5.00000 -1.0000 -54.000 5.00000 -25.000                               F
MEGER 41 EGER K1      0 0        37.4956 7.70000 0.00000 0.00000
MEGOM 41 EGOM GY1     0 0        31.8963 4.50000 0.00000 0.00000
MERD  41 ERD  GY1     0 0        23.7972 5.40000 0.00000 0.00000
MERZS 41 ERZS GY1     0 0        36.4958 6.50000 0.00000 0.00000
MFEBA 41 FEBA GY1     0 0        20.8976 3.00000 0.00000 0.00000
MFESZ 41 FESZ p1      0 0        3.69957 0.00000 0.00000 0.00000
MFESZT41 FESZTp       0 0        0.00000 0.00000 0.00000 0.00000
MFGYA 41 FGYA K1      0 0        14.0984 1.10000 0.00000 0.00000
MFLCO 41 FLCO GY      0 0        11.7986 1.60000 0.00000 0.00000
MFUZA 41 FUZA B       0 0        13.5984 3.10000 0.00000 0.00000
MFZSO 11 FZSO B       0 0        0.00000 -6.6000 0.00000 0.00000
MFZSO 41 FZSO B       0 0        65.1924 73.6000 0.00000 0.00000
MFZSO 42 FZSO pBVK    0 0        0.00000 0.00000 0.00000 0.00000
MFZSO 43 FZSO pMESZ   0 0        0.00000 0.00000 0.00000 0.00000
MFZSOT41 FZSOTGY1     0 0        0.00000 0.00000 0.00000 0.00000
MGOD  11 GOD  B       0 0        0.00000 0.00000 0.00000 0.00000
MGOD  21 GOD  p4trf   0 0        0.00000 0.00000 0.00000 0.00000
MGOD  41 GOD  B1      0 0        101.488 13.3000 0.00000 0.00000
MGODO 41 GODO B1      0 0        43.5949 6.00000 0.00000 0.00000
MGONY 11 GONY B       0 0        0.00000 0.00000 0.00000 0.00000
MGONYE11 GONYEp1      0 2 413.87 0.00000 0.00000 -361.45 -54.685 -180.00 -433.00 126.000 -210.00                               F
MGYHAL41 GYHALGY1     0 0        14.9983 3.80000 0.00000 0.00000
MGYIP 41 GYIP GY1     0 0        20.9976 5.10000 0.00000 0.00000
MGYON 41 GYON K1      0 0        41.4952 8.50000 0.00000 0.00000
MGYOR 11 GYOR B       0 0        0.00000 -6.4000 0.00000 0.00000
MGYOR 21 GYOR B       0 0        0.00000 0.00000 0.00000 0.00000
MGYOR 41 GYOR B       0 0        49.8942 67.0000 0.00000 0.00000
MGYRD 41 GYRD GY1     0 0        29.9965 6.10000 0.00000 0.00000
MGYRE 41 GYRE B       0 0        51.5940 6.10000 0.00000 0.00000
MHATV 41 HATV GY1     0 0        26.7969 4.30000 0.00000 0.00000
MHBOSZ41 HBOSZK1      0 0        14.7983 1.30000 0.00000 0.00000
MHEJO 41 HEJO K1      0 0        -2.5003 1.30000 0.00000 0.00000
MHEVE 41 HEVE GY1     0 0        14.3983 4.00000 0.00000 0.00000
MHEVI 11 HEVI B       0 0        0.00000 -10.600 0.00000 0.00000
MHEVI 41 HEVI GY2     0 0        0.00000 67.3000 0.00000 0.00000
MHEVI 42 HEVI GY1     0 0        0.00000 67.4000 0.00000 0.00000
MHNAN 41 HNAN K1      0 0        11.6986 0.00000 0.00000 0.00000
MHODM 41 HODM GY1     0 0        23.9972 3.10000 0.00000 0.00000
MHSZOB41 HSZOBK1      0 0        12.8985 2.30000 0.00000 0.00000
MHVOL 41 HVOL GY1     0 0        0.00000 0.00000 0.00000 0.00000
MIBRAN41 IBRANK1      0 0        13.4984 2.90000 0.00000 0.00000
MIKER 41 IKER GY1     0 0        14.1984 3.20000 0.00000 0.00000
MINOT 41 INOT B       0 0        3.19963 0.80000 0.00000 0.00000
MJBER 41 JBER K1      0 0        48.8943 11.9000 0.00000 0.00000
MJOZS 11 JOZS B       0 0        0.00000 -8.2000 0.00000 0.00000
MJOZS 41 JOZS B       0 0        0.00000 71.1000 0.00000 0.00000
MKABA 41 KABA GY1     0 0        -2.6003 0.00000 0.00000 0.00000
MKALO 41 KALO GY1     0 0        18.8978 3.10000 0.00000 0.00000
MKAPKP41 KAPKPp1      1 0        0.00000 0.00000 0.00000 0.00000
MKAPM 41 KAPM GY1     0 0        17.0980 3.50000 0.00000 0.00000
MKAPNP41 KAPNPp1      1 0        0.00000 0.00000 0.00000 0.00000
MKAPU 41 KAPU GY1     0 0        11.1987 1.20000 0.00000 0.00000
MKAPV 41 KAPV B       0 0        43.5949 12.0000 0.00000 0.00000
MKARAT41 KARATK1      0 0        0.00000 0.00000 0.00000 0.00000
MKARCM41 KARCMK1      0 0        -1.3002 0.00000 0.00000 0.00000
MKARCT41 KARCTK1      0 0        17.4980 0.50000 0.00000 0.00000
MKASP 41 KASP p1trf   0 0        8.19905 1.60000 0.00000 0.00000
MKATO 41 KATO GY1     0 0        25.5970 3.90000 0.00000 0.00000
MKATO 42 KATO pC      0 0        20.4976 3.20000 0.00000 0.00000
MKDMA 41 KDMA GY1     0 0        16.8980 2.40000 0.00000 0.00000
MKDUL 41 KDUL B       0 0        48.9943 8.50000 0.00000 0.00000
MKECA 41 KECA GY1     0 0        10.6988 1.50000 0.00000 0.00000
MKECK 41 KECK GY1     0 0        11.5987 0.00000 0.00000 0.00000
MKECS 41 KECS B       0 0        44.7948 0.60000 0.00000 0.00000
MKELF 41 KELF p1      0 2 128.89 0.00000 0.00000 -109.44 25.8595 -20.000 -145.00 28.6000 -80.000                               F
MKELF 42 KELF p2      0 2 128.89 0.00000 0.00000 -33.743 33.2210 -5.0000 -50.000 35.3000 -20.000                               F
MKERP 11 KERP B       0 0        0.00000 0.00000 0.00000 0.00000
MKERP 41 KERP B       0 0        0.00000 0.00000 0.00000 0.00000
MKERT 41 KERT GY1     0 0        28.4967 2.20000 0.00000 0.00000
MKESZ 41 KESZ B1      0 2 126.77 19.4977 0.00000 0.00000 9.82726                                                               F
MKFAL 41 KFAL K1      0 0        30.9964 5.50000 0.00000 0.00000
MKFOL 41 KFOL B1      0 0        29.2966 0.00000 0.00000 0.00000
MKFOL 42 KFOL pA      0 0        32.2962 1.30000 0.00000 0.00000
MKFOL 43 KFOL pB      1 0        0.00000 0.00000 0.00000 0.00000
MKHAL 41 KHAL GY1     0 0        21.5975 2.70000 0.00000 0.00000
MKHAM 41 KHAM Gy1     0 0        1.79979 0.90000 0.00000 0.00000
MKIGM 41 KIGM B1      0 0        22.7973 2.60000 0.00000 0.00000
MKIGM 42 KIGM K1      0 0        0.00000 0.60000 0.00000 0.00000
MKIML 41 KIML B       0 0        57.4933 8.40000 0.00000 0.00000
MKIMMT41 KIMMTGY1     0 0        5.99930 1.10000 0.00000 0.00000
MKIMMT42 KIMMTGY2     0 0        0.00000 0.00000 0.00000 0.00000
MKIRE 41 KIRE GY1     0 0        14.5983 5.40000 0.00000 0.00000
MKISP 41 KISP K1      0 0        31.4963 3.80000 0.00000 0.00000
MKISPE41 KISPEGY1     0 2 128.60 0.00000 0.00000 -99.026 3.78697 -30.000 -114.00 20.0000 -70.000                               F
MKIST 41 KIST GY1     0 0        11.4987 5.00000 0.00000 0.00000
MKISV 21 KISV 1       0 0        0.00000 0.00000 0.00000 0.00000
MKISV 22 KISV pMUKA   0 0        0.00000 0.00000 0.00000 0.00000
MKISV 23 KISV pSAJO   0 0        0.00000 0.00000 0.00000 0.00000
MKISV 41 KISV B       0 0        40.7953 3.00000 0.00000 0.00000
MKKOR 41 KKOR GY1     0 0        23.5973 5.20000 0.00000 0.00000
MKMAJ 41 KMAJ GY1     0 0        10.7987 2.30000 0.00000 0.00000
MKOBA 41 KOBA B       0 0        38.3955 6.30000 0.00000 0.00000
MKOBA 42 KOBA K       0 0        0.00000 0.00000 0.00000 0.00000
MKOIP 41 KOIP B       0 0        29.3966 5.60000 0.00000 0.00000
MKOMA 41 KOMA GY1     0 0        17.0980 1.40000 0.00000 0.00000
MKOML 41 KOML K1      0 0        8.79898 1.10000 0.00000 0.00000
MKORE 41 KORE K1      0 0        -0.9001 2.40000 0.00000 0.00000
MKORM 41 KORM GY1     0 0        16.6981 2.70000 0.00000 0.00000
MKOTE 41 KOTE GY1     0 0        41.9951 4.00000 0.00000 0.00000
MKPVK 41 KPVK GY1     0 0        0.00000 0.00000 0.00000 0.00000
MKSZE 41 KSZE GY1     0 0        11.6986 0.80000 0.00000 0.00000
MKUNF 41 KUNF GY1     0 0        17.1980 13.6000 0.00000 0.00000
MKUNM 41 KUNM Gy1     0 0        23.3973 -1.2000 0.00000 0.00000
MKUNSZ41 KUNSZK1      0 2 126.71 6.49924 2.30000 0.00000 -1.2969                                                               F
MKVSZ 41 KVSZ K1      0 0        0.00000 0.00000 0.00000 0.00000
MLABA 41 LABA GY1     0 0        13.2985 0.80000 0.00000 0.00000
MLAJM 41 LAJM GY1     0 0        17.6979 4.00000 0.00000 0.00000
MLAJMT41 LAJMTGY1     0 0        19.0978 1.80000 0.00000 0.00000
MLENT 41 LENT 1       0 0        4.89943 1.00000 0.00000 0.00000
MLITR 11 LITR B       0 0        0.00000 0.00000 0.00000 0.00000
MLITR 41 LITR B       0 2 128.86 25.2971 0.70000 0.00000 -2.7255                                                               F
MLORI 41 LORI B2      0 0        29.2966 9.40000 0.00000 0.00000
MLORI 42 LORI S       0 0        0.00000 0.00000 0.00000 0.00000
MLORI 43 LORI pGT     0 2 127.60 0.00000 0.00000 0.00000 2.83086                                                               F
MLORI 44 LORI B1      1 0        0.00000 0.00000 0.00000 0.00000
MLORI 45 LORI B5      1 0        0.00000 0.00000 0.00000 0.00000
MMACS 41 MACS B       0 0        0.00000 0.00000 0.00000 0.00000
MMAFU 41 MAFU K1      0 0        16.9980 2.90000 0.00000 0.00000
MMAKO 41 MAKO GY1     0 0        17.8979 0.00000 0.00000 0.00000
MMARC 41 MARC K1      0 0        11.4987 0.00000 0.00000 0.00000
MMART 11 MART B       0 0        0.00000 0.00000 0.00000 0.00000
MMART 21 MART p1      0 0        0.00000 0.00000 0.00000 0.00000
MMART 22 MART p2      0 0        0.00000 0.00000 0.00000 0.00000
MMATRE21 MATREp3      0 2 233.28 0.00000 0.00000 -159.80 -77.291 -89.000 -219.00 19.0000 -114.00                               F
MMATRE22 MATREp4      0 2 232.52 13.6984 19.7000 0.00000 0.84916                                                               F
MMATRE23 MATREp5      0 2 233.27 0.00000 0.00000 -158.89 -78.760 -89.000 -226.00 30.0000 -132.00                               F
MMATRE41 MATREp1      0 2 128.92 0.00000 0.00000 0.00000 1.67051                                                               F
MMATRE42 MATREp2      0 2 128.92 0.00000 0.00000 0.00000 1.67051                                                               F
MMATRE43 MATREp67     0 0        0.00000 0.00000 0.00000 0.00000
MMATRE44 MATREp8      0 0        0.00000 0.00000 0.00000 0.00000
MMDEL 41 MDEL K1      0 0        18.1979 2.70000 0.00000 0.00000
MMDGY 41 MDGY GY1     0 0        11.3987 2.10000 0.00000 0.00000
MMEHE 41 MEHE GY1     0 0        11.0987 3.00000 0.00000 0.00000
MMESZ 41 MESZ GY1     0 0        40.5953 6.60000 0.00000 0.00000
MMGODM41 MGODMK1      0 0        4.09952 0.70000 0.00000 0.00000
MMHAL 41 MHAL GY1     0 0        7.99907 0.60000 0.00000 0.00000
MMKCE 41 MKCE ptrf    0 2 127.08 0.00000 0.00000 -25.332 2.00000 -1.0000 -54.000 2.00000 -25.000                               F
MMKOV 41 MKOV K1      0 0        11.8986 4.60000 0.00000 0.00000
MMNYU 41 MNYU B       0 0        -1.8002 1.70000 0.00000 0.00000
MMOHA 41 MOHA GY1     0 0        25.1971 3.80000 0.00000 0.00000
MMONO 41 MONO Gy1     0 0        22.7973 4.50000 0.00000 0.00000
MMOR  41 MOR  GY1     0 0        20.9976 0.00000 0.00000 0.00000
MMSZAL41 MSZALK1      0 0        21.3975 1.20000 0.00000 0.00000
MMTUR 41 MTUR B       0 0        17.8979 2.10000 0.00000 0.00000
MMVMSZ41 MVMSZgep     0 2 132.14 2.80000 2.20000 -2.8000 -2.2000 -2.8000 -2.8000                                               F
MNADU 41 NADU K1      0 0        8.09906 1.50000 0.00000 0.00000
MNAGK 41 NAGK K1      0 0        27.2968 6.90000 0.00000 0.00000
MNASZT41 NASZTGY1     0 0        0.00000 0.00000 0.00000 0.00000
MNASZT42 NASZTGY2     0 0        3.89955 0.00000 0.00000 0.00000
MNBAT 41 NBAT B       0 0        27.4968 1.60000 0.00000 0.00000
MNEPL 41 NEPL B       0 0        84.1902 11.6000 0.00000 0.00000
MNKAN 41 NKAN K1      0 0        35.7958 4.60000 0.00000 0.00000
MNKOR 41 NKOR GY1     0 0        17.2980 1.80000 0.00000 0.00000
MNOGR 41 NOGR K1      0 0        8.39902 0.90000 0.00000 0.00000
MNTAD 41 NTAD K1      0 0        11.3987 2.20000 0.00000 0.00000
MNVAR 41 NVAR p1      0 0        12.5985 1.40000 0.00000 0.00000
MNYAD 41 NYAD K1      0 0        14.0984 2.50000 0.00000 0.00000
MNYBO 41 NYBO 1       0 0        5.59935 2.30000 0.00000 0.00000
MNYEK 41 NYEK GY1     0 0        7.49913 1.10000 0.00000 0.00000
MNYEM 41 NYEM B       0 0        0.00000 0.00000 0.00000 0.00000
MNYIP 41 NYIP 1       0 0        8.79898 2.90000 0.00000 0.00000
MNYIRB41 NYIRBK1      0 0        25.3970 0.00000 0.00000 0.00000
MNYIRK41 NYIRKK1      0 0        9.99884 4.10000 0.00000 0.00000
MNYIRS41 NYIRSK       0 0        65.3924 12.6000 0.00000 0.00000
MNYKCE41 NYKCEp12trf  0 2 125.97 0.00000 0.00000 -40.852 6.92646 -1.0000 -49.000 20.0000 -30.000                               F
MNYLE 41 NYLE K1      0 0        6.19928 1.20000 0.00000 0.00000
MNYUF 41 NYUF B       0 0        15.6982 6.20000 0.00000 0.00000
MOCSA 21 OCSA 1       0 0        0.00000 0.00000 0.00000 0.00000
MOCSA 41 OCSA B       0 0        0.00000 0.00000 0.00000 0.00000
MORIP 41 ORIP GY1     0 0        28.0967 5.90000 0.00000 0.00000
MOROE 21 OROE p1      0 0        0.00000 0.00000 0.00000 0.00000
MOROE 41 OROE B       0 0        1.39984 0.00000 0.00000 0.00000
MOROS 41 OROS GY1     0 0        21.2975 3.50000 0.00000 0.00000
MORUV 41 ORUV Gy1     0 0        9.69887 3.50000 0.00000 0.00000
MOSZL 41 OSZL B       0 0        3.99954 4.80000 0.00000 0.00000
MOZDC 41 OZDC K1      0 0        0.00000 0.00000 0.00000 0.00000
MOZDE 41 OZDE K1      0 0        11.0987 2.20000 0.00000 0.00000
MPAKS 11 PAKS B1      0 0        0.00000 0.00000 0.00000 0.00000
MPAKS 12 PAKS p12     0 2 414.64 0.00000 0.00000 -489.51 -53.123 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 13 PAKS p34     0 2 414.47 0.00000 0.00000 -486.32 -6.4608 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 14 PAKS p56     0 2 414.64 0.00000 0.00000 -488.51 -53.119 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 15 PAKS p78     0 2 414.59 0.00000 0.00000 -480.91 -37.531 -400.00 -500.00 50.0000 -113.00                               F
MPAKS 41 PAKS B       0 0        23.9972 -2.8000 0.00000 0.00000
MPAKSP41 PAKSPp       0 0        0.00000 0.00000 -1.6000 -0.9000 -1.6000 -1.6000                                               F
MPANKT41 PANKTGY1     0 0        2.59970 1.50000 0.00000 0.00000
MPAPA 41 PAPA GY1     0 0        31.9963 1.20000 0.00000 0.00000
MPECSE41 PECSEK1      0 0        0.00000 0.00000 -26.000 0.00000 -26.000 -26.000                                               F
MPECSE42 PECSEB1      0 0        0.00000 0.00000 0.00000 0.00000
MPECSE43 PECSEg1      0 0        5.49936 2.10000 0.00000 0.00000
MPECSE44 PECSEg2      0 0        9.29892 3.70000 0.00000 0.00000
MPECSE45 PECSEg6      0 2 131.16 0.00000 0.00000 -36.346 10.0000 -1.0000 -60.000 10.0000 -35.000                               F
MPECSK41 PECSKK1      0 0        10.0988 0.50000 0.00000 0.00000
MPECSO11 PECSOB       0 0        0.00000 -15.700 0.00000 0.00000
MPECSO41 PECSOB       0 0        18.5978 132.200 0.00000 0.00000
MPERK 11 PERK B       0 0        0.00000 0.00000 0.00000 0.00000
MPERK 41 PERK K       0 0        0.00000 0.00000 0.00000 0.00000
MPERK 42 PERK B       0 0        0.00000 0.00000 0.00000 0.00000
MPERZ 41 PERZ B       0 0        27.2968 2.80000 0.00000 0.00000
MPETU 41 PETU GY1     0 0        17.1980 4.30000 0.00000 0.00000
MPLAD 41 PLAD K1      0 0        7.29915 1.10000 0.00000 0.00000
MPLOR 41 PLOR GY1     0 0        42.7950 16.2000 0.00000 0.00000
MPOLG 41 POLG K1      0 0        -0.6001 0.70000 0.00000 0.00000
MPOMZ 41 POMZ B       0 0        38.4955 2.20000 0.00000 0.00000
MPUMA 41 PUMA K1      0 0        16.6981 2.20000 0.00000 0.00000
MRACK 41 RACK GY1     0 0        19.5977 2.10000 0.00000 0.00000
MRAKH 41 RAKH GY1     0 0        3.89955 0.70000 0.00000 0.00000
MRECS 41 RECS p1      0 0        7.79909 1.40000 0.00000 0.00000
MRECST41 RECSTGY1     0 0        0.00000 0.00000 0.00000 0.00000
MRETS 41 RETS K1      0 0        12.6985 1.30000 0.00000 0.00000
MRFALT41 RFALTGY1     0 0        14.2983 1.80000 0.00000 0.00000
MRFALT42 RFALTGY2     0 0        27.8968 3.80000 0.00000 0.00000
MRKER 41 RKER pA      0 0        34.3960 2.40000 0.00000 0.00000
MROZS 41 ROZS GY1     0 0        13.0985 2.10000 0.00000 0.00000
MSAFA 11 SAFA B       0 0        0.00000 0.00000 0.00000 0.00000
MSAFA 41 SAFA B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJI 11 SAJI B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJI 41 SAJI B       0 0        53.4938 13.9000 0.00000 0.00000
MSAJO 11 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 21 SAJO B       0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 22 SAJO pKISV   0 0        0.00000 0.00000 0.00000 0.00000
MSAJO 41 SAJO B       0 2 130.36 52.3939 25.0000 0.00000 1.69769                                                               F
MSARB 41 SARB K1      0 0        6.59923 1.30000 0.00000 0.00000
MSIKO 41 SIKO K1      0 0        7.39914 1.70000 0.00000 0.00000
MSIOF 41 SIOF K1      0 0        20.6976 2.60000 0.00000 0.00000
MSKOV 41 SKOV B       0 2 125.95 45.1947 3.30000 -2.8000 -0.7984 -2.8000 -2.8000                                               F
MSOJT 41 SOJT B       0 0        11.6986 2.90000 0.00000 0.00000
MSOLYT41 SOLYTGY1     0 0        23.5973 1.70000 0.00000 0.00000
MSOLYT42 SOLYTGY2     0 0        7.89908 0.60000 0.00000 0.00000
MSORS 41 SORS B1      0 0        50.0942 -0.7000 0.00000 0.00000
MSUME 41 SUME GY1     0 0        16.5981 4.10000 0.00000 0.00000
MSZAE 41 SZAE GY1     0 2 127.98 0.00000 0.00000 -20.100 -4.8293 -20.100 -20.100                                               F
MSZAJM41 SZAJMK1      0 0        5.29938 0.90000 0.00000 0.00000
MSZAL 41 SZAL Gy1     0 0        13.3984 2.80000 0.00000 0.00000
MSZARV41 SZARVK1      0 0        9.89885 1.10000 0.00000 0.00000
MSZBA 41 SZBA GY1     0 0        33.0962 2.80000 0.00000 0.00000
MSZEC 41 SZEC p1      0 0        6.49924 2.20000 0.00000 0.00000
MSZECT41 SZECTp       0 0        0.00000 0.00000 0.00000 0.00000
MSZEG 21 SZEG p4      0 0        0.00000 0.00000 0.00000 0.00000
MSZEG 41 SZEG B       0 0        66.1923 4.70000 0.00000 0.00000
MSZEH 41 SZEH K1      0 0        11.7986 0.00000 0.00000 0.00000
MSZEK 41 SZEK K1      0 0        30.8964 0.50000 0.00000 0.00000
MSZEN 41 SZEN GY1     0 0        20.9976 2.10000 0.00000 0.00000
MSZEPH41 SZEPHp       0 0        0.00000 0.00000 -7.7000 0.00000 -7.7000 -7.7000                                               F
MSZER 41 SZER K1      0 0        21.4975 4.50000 0.00000 0.00000
MSZFD 41 SZFD GY1     0 0        6.59923 1.00000 0.00000 0.00000
MSZFE 41 SZFE GY1     0 0        16.8980 4.80000 0.00000 0.00000
MSZFN 41 SZFN GY1     0 0        8.19905 1.10000 0.00000 0.00000
MSZFV 41 SZFV GY1     0 0        52.8939 19.5000 0.00000 0.00000
MSZGH 41 SZGH K1      0 0        16.3981 0.00000 0.00000 0.00000
MSZGO 41 SZGO GY1     0 0        21.2975 1.80000 0.00000 0.00000
MSZHO 11 SZHO B       0 0        0.00000 -15.500 0.00000 0.00000
MSZHO 41 SZHO p1      0 0        0.00000 68.3000 0.00000 0.00000
MSZHO 42 SZHO p2      0 0        0.00000 68.3000 0.00000 0.00000
MSZICS11 SZICSB       0 0        0.00000 0.00000 0.00000 0.00000
MSZICS41 SZICSB       0 0        0.00000 0.00000 0.00000 0.00000
MSZIG 41 SZIG K1      0 0        16.3981 0.60000 0.00000 0.00000
MSZIHT41 SZIHTGY1     0 0        1.79979 1.00000 0.00000 0.00000
MSZIHT42 SZIHTGY2     0 0        10.6988 2.90000 0.00000 0.00000
MSZOL 11 SZOL B       0 0        0.00000 -8.0000 0.00000 0.00000
MSZOL 21 SZOL B       0 0        0.00000 0.00000 0.00000 0.00000
MSZOL 41 SZOL B1      0 0        47.6945 72.5000 0.00000 0.00000
MSZOLE41 SZOLEK1      0 0        8.39902 1.10000 0.00000 0.00000
MSZOM 41 SZOM B       0 0        71.6917 7.40000 0.00000 0.00000
MTAMS 41 TAMS K1      0 0        14.2983 1.60000 0.00000 0.00000
MTAPO 41 TAPO GY1     0 0        16.2981 2.70000 0.00000 0.00000
MTATA 41 TATA GY1     0 0        17.5980 1.20000 0.00000 0.00000
MTBIP 41 TBIP B       0 0        24.2972 3.90000 0.00000 0.00000
MTET  41 TET  GY1     0 0        5.39937 0.90000 0.00000 0.00000
MTHINT41 THINTp1      0 0        0.00000 0.00000 0.00000 0.00000
MTIKE 41 TIKE K1      0 0        10.4988 1.60000 0.00000 0.00000
MTIORV41 TIORVK1      0 0        8.69899 0.80000 0.00000 0.00000
MTISZE11 TISZEp34     1 0        0.00000 0.00000 0.00000 0.00000
MTLOK 21 TLOK 1       0 0        0.00000 0.00000 0.00000 0.00000
MTLOK 22 TLOK pMUKA   0 0        0.00000 0.00000 0.00000 0.00000
MTLOK 41 TLOK B       0 0        15.1982 4.10000 0.00000 0.00000
MTOPN 11 TOPN B       0 0        0.00000 -6.7000 0.00000 0.00000
MTOPN 41 TOPN p1      0 0        0.00000 68.2000 0.00000 0.00000
MTOPN 42 TOPN p2      0 0        0.00000 0.00000 0.00000 0.00000
MTORAY41 TORAYGY1     0 0        5.29938 1.60000 0.00000 0.00000
MTPUS 41 TPUS GY1     0 0        12.7985 2.10000 0.00000 0.00000
MTPUST41 TPUSTp1      0 0        15.1982 2.40000 0.00000 0.00000
MTPUST42 TPUSTp2      0 0        0.00000 0.00000 0.00000 0.00000
MTUJV 41 TUJV 1       0 0        12.2986 3.30000 0.00000 0.00000
MUJHA 41 UJHA GY1     0 0        5.29938 1.60000 0.00000 0.00000
MUJPET41 UJPETGY1     0 0        11.9986 1.60000 0.00000 0.00000
MUJPET42 UJPETGY2     0 0        6.79921 0.80000 0.00000 0.00000
MUJPR 41 UJPR GY1     0 2 131.16 0.00000 0.00000 -11.915 -35.100 -4.0000 -37.000 10.0000 -35.100                               F
MUJPR 42 UJPR GY2     0 2 131.11 0.00000 0.00000 0.00000 2.87782                                                               F
MUJSZM41 UJSZMK1      0 0        6.59923 1.20000 0.00000 0.00000
MULLO 41 ULLO GY1     0 0        31.1964 0.50000 0.00000 0.00000
MVAC  41 VAC  B       0 0        67.8921 8.90000 0.00000 0.00000
MVARP 41 VARP GY1     0 0        6.39926 1.20000 0.00000 0.00000
MVECS 41 VECS B1      0 0        14.1984 3.00000 0.00000 0.00000
MVESZ 41 VESZ GY1     0 0        23.9972 1.40000 0.00000 0.00000
MVIRA 41 VIRA K       0 0        0.00000 0.00000 0.00000 0.00000
MVIRA 42 VIRA p1      0 0        0.00000 0.00000 0.00000 0.00000
MVLIG 41 VLIG K       0 0        29.2966 1.40000 0.00000 0.00000
MVNAM 41 VNAM K1      0 0        15.6982 2.30000 0.00000 0.00000
MVSZE 41 VSZE GY1     0 0        20.9976 4.10000 0.00000 0.00000
MZALA 41 ZALA GY1     0 0        25.6970 1.80000 0.00000 0.00000
MZALD 41 ZALD GY1     0 0        15.6982 1.90000 0.00000 0.00000
MZSAN 41 ZSAN Gy1     0 0        0.00000 0.00000 0.00000 0.00000
MZUGL 21 ZUGL B       0 0        0.00000 0.00000 0.00000 0.00000
MZUGL 41 ZUGL B1      0 0        23.2973 2.20000 0.00000 0.00000
##ZHR
HANDRI5  Andrijevci   0 0        5.24956 -0.4000 0.00000 0.00000
HBENKO5  TS Benkovac  0 0        4.13908 -0.5000 0.00000 0.00000
HBILIC2  TS Bilice    0 0        0.00000 0.00000 0.00000 0.00000
HBILIC5  TS Bilice    0 0        29.4783 3.30000 0.00000 0.00000
HBIOGR5  TS Biograd   0 0        10.7010 0.30000 0.00000 0.00000
HBJELO5  Bjelovar     0 0        11.3067 0.40000 0.00000 0.00000
HBLATO5  TS Blato     0 0        8.78292 1.30000 0.00000 0.00000
HBMANA5  Beli Manasti 0 0        9.79245 3.00000 0.00000 0.00000
HBOTIN5  Botinec      0 0        43.1070 -4.6000 0.00000 0.00000
HBRINJ2  Brinje       0 0        3.43240 -3.5000 0.00000 0.00000
HBUJE 5  Buje         0 0        12.8210 0.00000 0.00000 0.00000
HBUTON5  Butoniga     0 0        0.30286 0.10000 0.00000 0.00000
HBUZET5  Buzet        0 0        7.67243 -0.1000 0.00000 0.00000
HCAKOV5  Cakovec      0 0        38.6650 -2.0000 0.00000 0.00000
HCRIKV5  Crikvenica   0 0        12.7201 -2.1000 0.00000 0.00000
HDAKO25  Dakovo 2     0 0        3.02859 1.10000 0.00000 0.00000
HDAKO35  Dakovo 3     0 0        0.50477 1.30000 0.00000 0.00000
HDAKOV2  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000
HDAKOV5  Dakovo       0 0        0.00000 0.00000 0.00000 0.00000
HDARUV5  Daruvar      0 0        8.58101 -0.1000 0.00000 0.00000
HDELNI5  Delnice      0 0        9.08578 -10.600 0.00000 0.00000
HDJALE5  HE Dale      0 2 118.40 0.00000 0.00000 -36.046 2.73690 -6.0000 -40.800 14.0000 -24.000                               F
HDOBRI5  TS Dobri     0 0        22.6135 3.20000 0.00000 0.00000
HDOLIN5  Dolinka      0 0        27.6611 0.40000 0.00000 0.00000
HDONJM5  Donji Miholj 0 0        2.42287 -0.3000 0.00000 0.00000
HDRNIS5  TS Drnis     0 0        6.76386 0.80000 0.00000 0.00000
HDUBEC5  Dubec        0 0        47.2460 6.50000 0.00000 0.00000
HDUBOV5  Dubovac      0 0        14.4363 0.10000 0.00000 0.00000
HDUBRA5  HE Dubrava   0 2 116.20 1.51430 0.50000 -38.048 -2.6267 0.00000 -40.000 8.40000 -20.000                               F
HDUBRO5  HE Dubrovnik 0 2 119.40 0.00000 0.00000 -108.14 16.9832 -50.000 -126.00 40.0000 -30.000                               F
HDUGIR5  TS Dugi Rat  0 0        3.33145 1.00000 0.00000 0.00000
HDUGOS5  Dugo Selo    0 0        29.2764 1.50000 0.00000 0.00000
HDUGPO5  TS Dugopolje 0 0        6.66290 -2.4000 0.00000 0.00000
HDUJMO5  TS Dujmovaca 0 0        24.8345 3.80000 0.00000 0.00000
HDUNAT5  Dunat        0 0        7.06672 -2.9000 0.00000 0.00000
HELTO 5  EL-TO Zg     0 2 119.60 37.7565 5.60000 -42.054 -17.733 -1.0000 -52.000 38.8000 -42.200                               F
HERNES1  Ernestinovo  0 2 417.60 0.00000 0.00000 0.00000 -20.000                 20.0000 -20.000                               F
HERNES51 Ernestinovo  0 0        0.00000 93.6000 0.00000 0.00000
HERNES52 Ernestinovo  0 0        0.00000 0.00000 0.00000 0.00000
HEVPAN5  EVP Andrijev 0 0        5.65337 3.40000 0.00000 0.00000
HEVPNO5  EVP Novska   0 0        -0.1981 -1.6000 0.00000 0.00000
HFEREN5  Ferenscica   0 0        20.7963 2.90000 0.00000 0.00000
HFUNTA5  Funtana      0 0        4.94670 -2.6000 0.00000 0.00000
HGLINA5  Glina        0 0        0.70667 -1.9000 0.00000 0.00000
HGRACA5  Gracac       0 0        2.72573 -4.0000 0.00000 0.00000
HHECAK5  HE Cakovec   0 0        0.00000 0.00000 0.00000 0.00000
HHEGOJ5  HE Gojak     0 2 120.80 0.00000 0.00000 -52.066 -2.8154 0.00000 -75.000 63.8000 -52.500                               F
HHEKRA5  HE Kraljevac 0 2 118.40 0.00000 -0.3000 -7.0089 -1.1898 -1.0000 -22.500 5.00000 -15.000                               F
HHELES5  HE Lesce     0 2 121.00 0.00000 0.00000 -21.027 0.63026 -8.0000 -22.000 21.0000 -18.800                               F
HHEVAR5  HE Varazdin  0 2 116.60 0.00000 0.00000 -62.079 -7.8456 -18.000 -95.000 8.00000 -50.000                               F
HHEVIN5  HE Vinodol   0 2 118.40 1.00953 -2.2000 -25.032 -3.8028 0.00000 -31.500 15.0000 -29.800                               F
HIMOTS5  TS Imotski   0 0        11.5087 2.40000 0.00000 0.00000
HIVANE5  Ivanec       0 0        10.2972 1.50000 0.00000 0.00000
HIVANI5  Ivanic       0 0        21.3011 -1.7000 0.00000 0.00000
HJARUN5  Jarun        0 0        41.1889 -0.3000 0.00000 0.00000
HJELIN5  VE Jelinak   0 2 117.60 0.00000 0.00000 -5.0064 -0.9381 0.00000 -36.000 11.8000 -11.800                               F
HKARLO5  Karlobag     0 0        0.50477 -0.1000 0.00000 0.00000
HKASTE5  TS Kastela   0 0        38.5641 7.60000 0.00000 0.00000
HKATOR5  Katoro       0 0        7.06672 -0.6000 0.00000 0.00000
HKNEGI5  Kneginec     0 0        9.48959 -1.0000 0.00000 0.00000
HKNIN 5  TS Knin      0 0        -18.027 6.10000 0.00000 0.00000
HKOMOL5  TS Komolac   0 0        19.8878 -2.3000 0.00000 0.00000
HKONJS1  TS Konjsko   0 0        0.00000 0.00000 0.00000 0.00000
HKONJS2  TS Konjsko   0 0        0.00000 0.00000 0.00000 0.00000
HKONJS5  TS Konjsko   0 2 117.90 0.00000 0.00000 -1.0013 6.60000 0.00000 -20.000 6.60000 -6.6000                               F
HKOPRI5  Koprivnica   0 0        27.1564 0.30000 0.00000 0.00000
HKOROM5  Koromacno    0 0        0.00000 0.00000 0.00000 0.00000
HKRAPI5  Krapina      0 0        7.87434 -1.6000 0.00000 0.00000
HKRASI5  Krasica      0 0        16.1525 -9.1000 0.00000 0.00000
HKRIZE5  Krizevci     0 0        8.07625 -0.6000 0.00000 0.00000
HKRK  5  Krk          0 0        11.5087 -10.600 0.00000 0.00000
HKSAVE5  Ksaver       0 0        28.8726 1.70000 0.00000 0.00000
HKUTIN5  Kutina       0 0        14.5372 0.60000 0.00000 0.00000
HLIOSI5  Licki Osik   0 0        24.4306 4.50000 0.00000 0.00000
HLOSIN5  Losinj       0 0        6.86481 -7.0000 0.00000 0.00000
HLOVRA5  Lovran       0 0        9.69150 -1.3000 0.00000 0.00000
HLUDBR5  Ludbreg      0 0        14.0325 2.00000 0.00000 0.00000
HLUDIN5  Ludina       0 0        1.41334 1.00000 0.00000 0.00000
HMAKAR5  TS Makarska  0 0        13.8306 2.00000 0.00000 0.00000
HMATUL5  Matulji      0 0        22.5125 -2.4000 0.00000 0.00000
HMEDUL5  Medulin      0 0        3.12955 -0.7000 0.00000 0.00000
HMEDUR2  Meduric      0 0        0.00000 0.00000 0.00000 0.00000
HMEDUR5  Meduric      0 0        18.8782 2.60000 0.00000 0.00000
HMELIN1  Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMELIN2  Melina       0 0        0.00000 154.800 0.00000 0.00000
HMELIN5  Melina       0 0        0.00000 0.00000 0.00000 0.00000
HMETER5  TS Meterize  0 0        9.08578 -1.7000 0.00000 0.00000
HMLINO5  Mlinovac     0 0        7.77339 1.60000 0.00000 0.00000
HMORAV5  Moravice     0 0        1.91811 0.90000 0.00000 0.00000
HMRACL2  Mraclin      0 0        0.00000 97.1000 0.00000 0.00000
HMRACL5  Mraclin      0 0        1.11048 -1.9000 0.00000 0.00000
HNASIC5  Nasice       0 0        25.7430 -0.3000 0.00000 0.00000
HNEDEL5  Nedeljanec   0 0        15.2439 2.40000 0.00000 0.00000
HNEREZ5  TS Nerezisce 0 0        10.4991 -0.2000 0.00000 0.00000
HNGRAD5  Nova Gradisk 0 0        13.3258 0.30000 0.00000 0.00000
HNIJEM5  Nijemci      0 0        4.74479 -4.5000 0.00000 0.00000
HNIN  5  TS Nin       0 0        8.98482 -7.1000 0.00000 0.00000
HNOVAL5  TS Novalja   0 0        4.24003 -3.2000 0.00000 0.00000
HOBROV5  TS Obrovac   0 0        3.73526 -2.9000 0.00000 0.00000
HOGORJ5  VE Ogorje    0 2 118.00 0.00000 0.00000 -3.0038 -1.1083 0.00000 -43.000 13.1000 -13.100                               F
HOPUZE5  TS Opuzen    0 0        10.7010 -1.0000 0.00000 0.00000
HORLOV2  HE Orlovac   0 2 247.10 0.00000 0.00000 -79.000 4.94576 -50.000 -79.000 30.8000 -26.000                               F
HOSIJ15  Osijek1      0 0        19.5849 0.20000 0.00000 0.00000
HOSIJ35  Osijek3      0 0        13.9315 0.30000 0.00000 0.00000
HOSIJ45  Osijek4      0 0        10.3982 -0.9000 0.00000 0.00000
HOSTAR5  Ostarije     0 0        10.8020 -3.3000 0.00000 0.00000
HOTOCA5  Otocac       0 0        4.84575 0.60000 0.00000 0.00000
HPAG  5  TS Pag       0 0        1.71620 -0.4000 0.00000 0.00000
HPAZIN5  Pazin        0 0        12.9220 -1.3000 0.00000 0.00000
HPEHLI2  Pehlin       0 0        0.00000 0.00000 0.00000 0.00000
HPEHLI5  Pehlin       0 0        21.5030 -1.4000 0.00000 0.00000
HPERUC5  HE Peruca    0 2 119.30 2.12001 0.20000 -52.066 -5.2769 -5.0000 -61.200 51.7000 -47.600                               F
HPETRI5  Petrinja     0 0        10.0953 0.00000 0.00000 0.00000
HPLASE5  Plase        0 0        0.60572 -1.1000 0.00000 0.00000
HPLAT 2  TS Plat      0 0        0.00000 0.00000 0.00000 0.00000
HPLAT 5  TS Plat      0 0        7.26862 -0.5000 0.00000 0.00000
HPLOCE5  TS Ploce     0 0        5.55242 -0.9000 0.00000 0.00000
HPODSU5  Podsused     0 0        17.6668 -2.6000 0.00000 0.00000
HPOKUP5  Pokupje      0 0        8.48006 -1.4000 0.00000 0.00000
HPONIK5  VE Ponikve   0 2 119.50 0.00000 0.00000 -1.0013 -0.7246 0.00000 -36.800 10.6000 -10.600                               F
HPOREC5  Porec        0 0        22.7144 -3.7000 0.00000 0.00000
HPOZEG5  Pozega       0 0        19.2820 0.30000 0.00000 0.00000
HPRACN51 Pracno       0 0        1.21144 -1.4000 0.00000 0.00000
HPRACN52 Pracno       0 0        0.00000 0.00000 0.00000 0.00000
HPRELO5  Prelog       0 0        14.6382 -0.3000 0.00000 0.00000
HPTEOS51 PTE Osijek 2 0 2 120.20 20.3925 -1.3000 -25.032 -15.295 -5.0000 -45.000 8.60000 -33.700                               F
HPTEOS52 PTE Osijek 2 0 0        0.00000 0.00000 0.00000 0.00000
HRAB  5  Rab          0 0        5.75433 -1.9000 0.00000 0.00000
HRAFSI51 Rafinerija S 0 0        0.30286 0.70000 0.00000 0.00000
HRAFSI52 Rafinerija S 0 0        9.48959 -0.1000 0.00000 0.00000
HRAKIT5  Rakitje      0 0        16.8592 -1.5000 0.00000 0.00000
HRASHA5  Rasa         0 0        16.6573 -1.1000 0.00000 0.00000
HRAZIN5  TS Razine    0 0        11.4077 5.80000 0.00000 0.00000
HRESNI5  Resnik       0 0        51.8899 2.20000 0.00000 0.00000
HRHEBB5  RHE Busko Bl 0 0        -0.1981 0.10000 0.00000 0.00000
HRIJEK2  TE Rijeka    0 0        0.10095 -1.1000 0.00000 0.00000
