HRIJEK5  HE Rijeka    0 2 116.70 28.3678 0.30000 -18.023 1.53744 -10.000 -18.400 7.00000 -13.800                               F
HROVIN5  Rovinj       0 0        11.1048 -2.6000 0.00000 0.00000
HRUDIN5  VE Rudine    0 2 119.40 0.00000 0.00000 -2.0025 -3.5701 0.00000 -34.200 10.9000 -10.900                               F
HSAMOB5  Samobor      0 0        16.0515 -1.7000 0.00000 0.00000
HSAVIC5  Savica       0 0        22.9164 0.00000 0.00000 0.00000
HSENJ 2  HE Senj      0 2 236.39 0.00000 0.00000 -70.089 19.9277 -35.000 -72.000 30.9000 -35.000                               F
HSENJ 5  HE Senj      0 2 119.00 3.02859 -0.9000 -143.17 29.4197 -35.000 -144.00 90.0000 -70.000                               F
HSESVE5  Sesvete      0 0        0.10095 -1.7000 0.00000 0.00000
HSIJAN5  Sijana       0 0        23.9259 -2.9000 0.00000 0.00000
HSINJ 5  TS Sinj      0 0        21.5030 1.90000 0.00000 0.00000
HSISCI5  Siscia       0 0        16.4554 -2.1000 0.00000 0.00000
HSLATI5  Slatina      0 0        -0.6933 0.00000 0.00000 0.00000
HSLBR15  Slavonski Br 0 0        17.1620 1.90000 0.00000 0.00000
HSLBR25  Slavonski Br 0 0        10.2972 0.10000 0.00000 0.00000
HSOPOT5  Sopot        0 0        21.4021 0.90000 0.00000 0.00000
HSPLIT51 TS Split 3   0 0        15.8496 5.50000 0.00000 0.00000
HSPLIT52 TS Split 3   0 0        18.2725 6.40000 0.00000 0.00000
HSRD  5  TS Srd       0 0        6.86481 -0.5000 0.00000 0.00000
HSTARI5  TS Starigrad 0 0        9.48959 -4.7000 0.00000 0.00000
HSTENJ5  Stenjevec    0 0        36.4441 0.50000 0.00000 0.00000
HSTON 5  TS Ston      0 0        5.65337 -0.3000 0.00000 0.00000
HSTRAZ5  Straza       0 0        20.7963 4.20000 0.00000 0.00000
HSUCID5  TS Sucidar   0 0        25.4402 5.80000 0.00000 0.00000
HSUSAK5  Susak        0 0        21.4021 3.00000 0.00000 0.00000
HSVARC5  Svarca       0 0        14.9411 0.60000 0.00000 0.00000
HTEJER5  TE Jertovec  0 0        8.98482 0.90000 0.00000 0.00000
HTEPLO2  TE Plomin    0 2 232.30 0.90858 1.10000 -199.25 47.8134 -126.00 -210.00 51.6000 -172.89                               F
HTEPLO51 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000
HTEPLO52 TE Plomin    0 0        0.00000 0.00000 0.00000 0.00000
HTESIS2  TE Sisak     0 0        0.00000 0.00000 0.00000 0.00000
HTESIS5  TE Sisak     0 0        3.63431 0.80000 0.00000 0.00000
HTETOZ51 TE-TO Zg     0 2 118.40 39.6746 6.00000 -121.15 -23.536 -20.000 -138.00 30.0000 -119.00                               F
HTETOZ52 TE-TO Zg     0 2 119.80 0.00000 0.00000 -143.17 -1.7437 -12.000 -190.00 71.4000 -148.00                               F
HTROGI5  TS Trogir    0 0        25.5411 -0.7000 0.00000 0.00000
HTRPIM5  Trpimirova   0 0        21.8059 2.60000 0.00000 0.00000
HTSDUB5  Dubrova      0 0        1.91811 0.80000 0.00000 0.00000
HTSPO15  T-spoj       0 0        0.00000 0.00000 0.00000 0.00000
HTUMBR1  Tumbri       0 0        0.00000 0.00000 0.00000 0.00000
HTUMBR5  Tumbri       0 0        0.00000 0.00000 0.00000 0.00000
HTUPLJ5  Tupljak      0 0        5.75433 0.60000 0.00000 0.00000
HTURNI5  Turnic       0 0        26.7526 5.00000 0.00000 0.00000
HVALPO5  Valpovo      0 0        13.4268 1.90000 0.00000 0.00000
HVARGD5  Varazdin Gra 0 0        34.2231 1.50000 0.00000 0.00000
HVEBRU5  VE Bruska    0 2 118.40 0.00000 0.00000 -5.0064 2.21333 0.00000 -37.000 23.2000 -14.400                               F
HVEGLA5  VE Velika Gl 0 2 118.00 0.00000 0.00000 -4.0051 0.18147 0.00000 -44.000 13.6000 -13.600                               F
HVEGLU5  VE Glunca    0 2 117.60 0.00000 0.00000 -3.0038 1.65262 0.00000 -21.000 11.5000 -11.500                               F
HVEKAT5  VE Katuni    0 2 118.40 0.00000 0.00000 -1.0013 -4.7336 0.00000 -34.200 25.0000 -11.200                               F
HVEKOR5  VE Korlat    0 2 117.80 0.00000 0.00000 -8.0102 1.40596 0.00000 -58.000 19.1000 -19.100                               F
HVELEB1  RHE Velebit  0 2 422.10 0.00000 0.00000 -135.17 74.2456 240.000 -276.00 160.000 -160.00                               F
HVELEB5  RHE Velebit  0 0        0.00000 0.00000 0.00000 0.00000
HVELUK5  VE Lukovac   0 2 118.50 0.00000 0.00000 -1.0013 0.67315 0.00000 -48.000 30.0000 -15.800                               F
HVEPAD2  VE Padene    0 2 243.60 0.00000 0.00000 -7.0089 16.1142 0.00000 -62.000 50.0000 -50.000                               F
HVEVPO5  VE Velika Po 0 2 118.50 0.00000 0.00000 -3.0038 -3.6129 0.00000 -54.200 20.6000 -18.400                               F
HVEVRA5  VE Vratarusa 0 2 118.80 0.00000 0.00000 -1.0013 0.15571 0.00000 -42.000 13.1000 -13.100                               F
HVEZEL5  VE Zelengrad 0 2 118.60 0.00000 0.00000 -2.0025 0.47292 0.00000 -42.000 13.1000 -13.100                               F
HVGORI5  Velika Goric 0 0        30.5888 -2.2000 0.00000 0.00000
HVINCE5  Vincent      0 0        8.58101 -1.0000 0.00000 0.00000
HVINKO51 Vinkovci     0 0        1.61525 0.70000 0.00000 0.00000
HVINKO52 Vinkovci     0 0        21.4021 1.10000 0.00000 0.00000
HVIRJE5  Virje        0 0        11.3067 -0.3000 0.00000 0.00000
HVIROV5  Virovitica   0 0        8.98482 -0.4000 0.00000 0.00000
HVOSTA5  VE Vostane   0 2 118.60 0.00000 0.00000 -3.0038 -0.6444 0.00000 -42.000 20.0000 -23.700                               F
HVRATA5  Vrata        0 0        -0.0990 0.30000 0.00000 0.00000
HVRBOR5  TS Vrboran   0 0        5.75433 2.50000 0.00000 0.00000
HVRBOV5  Vrbovsko     0 0        1.11048 -2.4000 0.00000 0.00000
HVRGOR5  TS Vrgorac   0 0        4.03812 0.40000 0.00000 0.00000
HVUKOV5  Vukovar      0 0        11.0039 -1.4000 0.00000 0.00000
HZABOK5  Zabok        0 0        33.4155 4.00000 0.00000 0.00000
HZADAR5  TS Zadar     0 0        35.2326 -0.4000 0.00000 0.00000
HZADCE5  TS Zadar cen 0 0        31.6993 3.60000 0.00000 0.00000
HZAGVO5  TS Zagvozd   0 0        1.41334 -0.1000 0.00000 0.00000
HZAKUC2  HE Zakucac   0 2 248.39 0.00000 0.00000 -268.34 -2.6441 -63.000 -288.00 278.398 -208.00                               F
HZAKUC5  HE Zakucac   0 2 118.30 8.17720 0.20000 -240.31 77.9621 -63.000 -288.00 278.398 -208.00                               F
HZAPRE5  Zapresic     0 0        36.8479 -2.0000 0.00000 0.00000
HZDENC5  Zdencina     0 0        16.3544 -1.1000 0.00000 0.00000
HZELJE5  Zeljezara    0 0        5.24956 0.30000 0.00000 0.00000
HZERJA1  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000
HZERJA2  Zerjavinec   0 0        0.00000 0.00000 0.00000 0.00000
HZERJA5  Zerjavinec   0 0        5.45147 -7.3000 0.00000 0.00000
HZUPAN5  Zupanja      0 0        2.32192 -2.0000 0.00000 0.00000
##ZIT
IAAVN121 ALFA AVIO  o 0 0        0.00000 0.00000 0.00000 0.00000
IABAV120 ACC. BZ NK e 0 0        0.00000 0.00000 0.00000 0.00000
IABDR121 ABBADIA    j 0 0        124.653 5.60000 0.00000 0.00000
IABEV121 BELTRAME   f 0 0        56.1537 -6.1000 0.00000 0.00000
IABKR120 ABBADIA NK j 0 0        0.00000 0.00000 0.00000 0.00000
IABSV121 AC.BERTOLI g 0 0        140.882 47.4000 0.00000 0.00000
IACBV121 AC.VALB.BZ e 0 0        5.57554 -5.1000 0.00000 0.00000
IACIF111 ACCIAIOLO  i 0 0        188.871 34.6000 0.00000 0.00000
IACSN121 ACERRA SM  o 0 0        0.00000 0.00000 0.00000 0.00000
IADSV111 ADRIA SUD  f 0 0        84.2305 14.5000 0.00000 0.00000
IAEPT111 ACEA LEYNI a 0 2 413.45 21.8043 74.5000 -362.06 -259.10 -211.96 -386.95 187.300 -259.10                               F
IAFKR120 A.FLAM.AL  l 0 0        0.00000 0.00000 0.00000 0.00000
IAFLR121 A.FLAMI.OS l 0 0        116.290 -17.100 0.00000 0.00000
IALAV121 ALA        e 0 2 235.77 0.19913 4.90000 -42.054 -27.100 -10.000 -50.000 32.0000 -27.100                               F
IALCN111 ALTOMON.CE r 0 2 400.95 1.79214 14.7000 -185.64 27.9594 -95.000 -253.70 106.400 -259.29                               F
IALCN211 ALTOMON.CE r 0 0        0.00000 0.20000 0.00000 0.00000 -1.0000 -253.70 96.2000 -293.70                               F
IALCN311 ALTOMON.CE r 0 2 400.94 1.59301 15.5000 -185.64 53.8785 -95.000 -276.50 96.4000 -236.70                               F
IALIN111 ALIANO     q 0 0        97.7711 -92.100 0.00000 0.00000
IALQV121 AIRLIQ.VR  f 0 0        22.7004 -11.300 0.00000 0.00000
IALSN111 ALTOMONTE    0 0        0.00000 0.00000 0.00000 0.00000
IANRN111 ANDRIA     p 0 0        129.133 203.500 0.00000 0.00000
IAPLR111 APRILIA380 l 0 0        0.00000 0.00000 0.00000 0.00000
IAQAV120 AIRL.VR NK f 0 0        0.00000 0.00000 0.00000 0.00000
IARBT121 ARBARELLO  a 0 0        -0.8035 1.00000 0.00000 0.00000
IARCF121 AREZZO C   i 0 0        48.0890 24.8000 0.00000 0.00000
IARCFA21 AREZZO C   i 0 0        0.00000 0.00000 0.00000 0.00000
IARNN121 ARENELLA   o 0 0        45.2017 4.80000 0.00000 0.00000
IAROVA21 ARCO       e 0 0        44.1065 21.6000 0.00000 0.00000
IASGR111 APRIL.SORG l 0 2 403.32 24.2934 91.5000 -732.21 12.8851 -49.500 -807.00 279.000 -311.89                               F
IASTN121 ASTRONI    o 0 0        33.5528 4.30000 0.00000 0.00000
IAURRA11 AURELIA    l 0 0        0.00000 259.700 0.00000 0.00000
IAVAV120 AC.BELT NK f 0 0        0.00000 0.00000 0.00000 0.00000
IAVBV121 AC.VALB.VI f 0 0        15.0340 -2.4000 0.00000 0.00000
IAVEV121 AC.VEN.220 f 0 0        88.1134 38.5000 0.00000 0.00000
IAVITA21 AVISE      b 0 0        0.00000 0.00000 0.00000 0.00000
IAVNF121 AVENZA     i 0 0        138.791 -8.5000 0.00000 0.00000
IAVNN111 AVELLINO N o 0 0        0.00000 0.00000 0.00000 0.00000
IAVON121 ALFA A. UT o 0 0        0.00000 0.00000 0.00000 0.00000
IAVRN121 AVERSA     o 0 0        35.0463 1.90000 0.00000 0.00000
IAZTVA21 AZOTATI    f 0 0        0.09956 -0.3000 0.00000 0.00000
IBAGM111 BAGGIO     d 0 0        188.573 -21.000 0.00000 0.00000
IBAGM121 BAGGIO     d 0 0        0.00000 0.00000 0.00000 0.00000
IBALT121 BALZOLA    a 0 0        0.00000 0.00000 0.00000 0.00000
IBAON111 BARI O     p 0 0        139.787 10.2000 0.00000 0.00000
IBARF111 BARGI CENT h 0 0        0.00000 0.40000 0.00000 0.00000 150.000 -166.50 100.000 -92.000                               F
IBARF211 BARGI CENT h 0 0        0.00000 0.30000 0.00000 0.00000 150.000 -166.50 100.000 -92.000                               F
IBASF111 BARGI      h 0 0        0.00000 0.00000 0.00000 0.00000
IBIET121 BIELLA EST a 0 0        78.7545 10.8000 0.00000 0.00000
IBIST121 BISTAGNO   a 0 0        0.00000 0.00000 0.00000 0.00000
IBISTA21 BISTAGNO   a 0 0        30.2672 8.20000 0.00000 0.00000
IBLKN110 BELCAS.ALL   0 0        0.00000 0.00000 0.00000 0.00000
IBLNN111 BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN211 BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN311 BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNN410 BOLANO       0 0        0.00000 0.00000 0.00000 0.00000
IBLNNF11 BOLANO       0 0        389.491 21.8000 0.00000 0.00000
IBLSN111 BELCAS.380   0 0        -3.8166 0.00000 0.00000 0.00000
IBLSNA11 BELCAS.380   0 0        0.00000 0.00000 0.00000 0.00000
IBLVMA21 BELVISO    d 0 2 245.59 0.00000 1.10000 -22.228 -23.351 0.00000 -65.000 29.6000 -55.600                               F
IBN2N111 BENEVEN. 2 o 0 0        117.883 -77.000 0.00000 0.00000
IBN3N111 BENEVEN.3  o 0 0        0.00000 0.00000 0.00000 0.00000
IBOAV121 BOAZZO     e 0 0        0.00000 0.00000 0.00000 0.00000
IBOVM111 BOVISIO    d 0 0        88.5117 3.50000 0.00000 0.00000
IBOVM112 BOVISIO    d 0 0        112.706 -29.000 0.00000 0.00000
IBRAN111 BRIALL     p 0 0        0.00000 0.00000 0.00000 0.00000
IBRINA11 BRINDISI   p 0 0        187.179 -110.40 0.00000 0.00000
IBRINA21 BRINDISI   p 0 0        0.00000 0.00000 0.00000 0.00000
IBRNN111 BRINDISI N p 0 0        2.98690 -3.5000 0.00000 0.00000
IBRNN121 BRINDISI N p 0 0        0.00000 0.00000 0.00000 0.00000
IBRSN121 BRUSCIANO  o 0 0        28.4751 3.70000 0.00000 0.00000
IBRUM111 BRUGHERIO  d 0 0        265.135 37.5000 0.00000 0.00000
IBRUM121 BRUGHERIO  d 0 0        0.00000 0.00000 0.00000 0.00000
IBSAN111 BISAC.380  o 0 0        30.0681 -39.900 0.00000 0.00000
IBSAN112 BISAC.380  o 0 0        0.00000 0.00000 0.00000 0.00000
IBSCN111 BRIN. S CE p 0 2 418.85 0.49782 21.7000 -2.5032 254.951 -2.5000 -660.00 255.600 -391.10                               F
IBSCN211 BRIN. S CE p 0 0        14.5362 4.00000 0.00000 0.00000
IBSCN311 BRIN. S CE p 0 2 419.85 33.6524 58.4000 -272.35 123.965 -205.00 -605.00 231.399 -410.29                               F
IBSCN411 BRIN. S CE p 0 0        3.78340 -2.8000 0.00000 0.00000
IBSOMA21 RIC.OV. BS d 0 0        0.00000 0.00000 0.00000 0.00000
IBSSN111 BRIN. S ST p 0 0        -1.7074 266.500 0.00000 0.00000
IBUIV121 BUIA       g 0 0        0.00000 0.00000 0.00000 0.00000
IBULM111 BULCIAGO   d 0 0        382.920 82.7000 0.00000 0.00000
IBUSVA21 BUSSOL. SS f 0 0        182.699 -35.700 0.00000 0.00000
IBVSV121 BORGOVALSU e 0 0        26.5834 -2.8000 0.00000 0.00000
IBVZV121 B.VALS.ZI  e 0 0        3.88297 -17.200 0.00000 0.00000
IBZEVA21 BOLZANO    e 0 0        39.0288 25.7000 0.00000 0.00000
ICAGMA11 CAGNO      d 0 0        228.995 31.5000 0.00000 0.00000
ICAGV121 CASTEGNERO f 0 0        27.2803 1.40000 0.00000 0.00000
ICAIN121 CAIVANO    o 0 0        42.9117 11.0000 0.00000 0.00000
ICAKV120 CARDANO NK e 0 0        0.00000 0.00000 0.00000 0.00000
ICALF111 CALENZANO  i 0 0        221.827 43.8000 0.00000 0.00000
ICALF121 CALENZANO  i 0 0        0.00000 0.00000 0.00000 0.00000
ICAMV111 CAMIN      f 0 0        237.558 -1.8000 0.00000 0.00000
ICAMV121 CAMIN      f 0 0        112.009 9.00000 0.00000 0.00000
ICANRA11 CANDIA     j 0 0        310.737 -20.100 0.00000 0.00000
ICANRA21 CANDIA     j 0 0        0.00000 0.00000 0.00000 0.00000
ICAOM111 CAORSO     d 0 0        0.00000 0.00000 0.00000 0.00000
ICAPN121 CAPRIATI   o 0 2 236.37 0.00000 0.80000 -25.533 10.9203 114.000 -50.000 108.000 -84.000                               F
ICARV121 CARDANO    e 0 0        51.9720 0.20000 0.00000 0.00000
ICASN121 CASTELL.   o 0 0        11.2506 1.80000 0.00000 0.00000
ICAVV121 CAVILLA    f 0 2 233.05 0.00000 0.80000 -13.117 1.40072 -6.0000 -24.000 22.0000 -32.000                               F
ICBEV121 CASTELBELL e 0 2 236.06 22.5013 -0.2000 -26.634 -0.2282 0.00000 -72.000 48.0000 -76.500                               F
ICCHT121 CAMPOCHIES c 0 0        50.9764 4.60000 0.00000 0.00000
ICDGM121 CEDEG. SUD d 0 0        -42.585 42.2000 0.00000 0.00000
ICDLN111 CANDELA    p 0 0        0.00000 0.00000 0.00000 0.00000
ICEPR111 CEPAGATTI  m 0 0        0.00000 0.00000 0.00000 0.00000
ICEPR120 CEPAGATTI  m 0 0        -602.62 282.000 0.00000 0.00000
ICEPR211 CEPAGATTI  m 0 0        0.00000 0.00000 0.00000 0.00000
ICEPR220 CEPAGATTI  m 0 0        0.00000 0.00000 0.00000 0.00000
ICESMA21 CESANO M.  d 0 0        28.9729 25.1000 0.00000 0.00000
ICFOF111 CARPI FOSS h 0 0        241.539 55.2000 0.00000 0.00000
ICHIT111 CHIVASSO S a 0 0        0.00000 0.00000 0.00000 0.00000
ICHPM111 CHIGNOLO   d 0 0        0.00000 0.00000 0.00000 0.00000
ICHRM111 CHIARI ST  d 0 0        144.067 -22.300 0.00000 0.00000
ICHTT111 CHIVAS. CE a 0 2 408.13 12.1467 94.9000 -788.20 -494.50 -350.00 -861.00 244.500 -494.50                               F
ICHTT121 CHIVAS. CE a 0 0        0.00000 0.00000 0.00000 0.00000
ICHZT121 CHATILL.SE b 0 0        50.7772 11.6000 0.00000 0.00000
ICICV121 CIMEGO CE  e 0 0        0.00000 0.00000 0.00000 0.00000
ICICV221 CIMEGO CE  e 0 0        0.00000 0.00000 0.00000 0.00000 -0.4000 -110.00 72.0000 -98.000                               F
ICIMVA21 CIMEGO     e 0 0        -6.2271 0.90000 0.00000 0.00000
ICINR121 A.CINEC.FL l 0 0        76.6637 51.5000 0.00000 0.00000
ICISM111 CISLAGO    d 0 0        186.781 90.6000 0.00000 0.00000
ICISMB21 CISLAGO    d 0 0        118.779 36.3000 0.00000 0.00000
ICITV121 CITTADELLA f 0 0        58.4436 17.7000 0.00000 0.00000
ICLAVA21 COLA       f 0 0        0.00000 0.00000 0.00000 0.00000
ICLNN111 CAS/ETA380 p 0 0        -2.5109 -4.4000 0.00000 0.00000
ICLRF121 COLORNO    h 0 0        25.7869 -2.3000 0.00000 0.00000
ICMAM121 CORMANO    d 0 0        0.00000 0.00000 0.00000 0.00000
ICMDN121 CEMENT.MAD o 0 0        29.7694 1.00000 0.00000 0.00000
ICMOM121 CAMPO MORO d 0 2 244.14 0.09956 1.30000 -27.635 -9.9301 31.0000 -40.000 40.0000 -27.000                               F
ICMPTA21 CAMPOROSSO c 0 0        57.7467 4.30000 0.00000 0.00000
ICMPTA22 CAMPOROSSO c 0 0        0.00000 0.00000 0.00000 0.00000
ICOAN121 COLLI AMIN o 0 0        39.1283 10.9000 0.00000 0.00000
ICOLFA11 COLUNGA    h 0 0        248.808 -4.4000 0.00000 0.00000
ICOLFA21 COLUNGA    h 0 0        0.00000 0.00000 0.00000 0.00000
ICONV121 CONEGLIANO f 0 0        47.8899 8.50000 0.00000 0.00000
ICPNR111 CEPRANO380 l 0 0        156.912 -10.200 0.00000 0.00000
ICRCV121 CARDANO CE e 0 2 236.75 0.00000 1.60000 -37.648 21.0136 -37.600 -160.00 106.400 -155.00                               F
ICRDV111 CORDIGNANO f 0 0        142.475 44.1000 0.00000 0.00000
ICRWM111 CREMONA    d 0 0        171.845 12.7000 0.00000 0.00000
ICS2N121 CASORIA 2  o 0 0        22.2026 -0.9000 0.00000 0.00000
ICSAMA21 CASSANO CS d 0 0        0.00000 0.00000 0.00000 0.00000
ICSEM111 CISERANO   d 0 0        417.566 39.4000 0.00000 0.00000
ICSIM121 UT CESI    d 0 0        0.00000 0.00000 0.00000 0.00000
ICSIT111 LABOR.CESI a 0 0        0.00000 0.00000 0.00000 0.00000
ICSIT121 LABOR.CESI a 0 0        0.00000 0.00000 0.00000 0.00000
ICSLFA11 CASELLINA  i 0 0        92.5938 -6.3000 0.00000 0.00000
ICSNT111 CASANOVA   a 0 0        197.932 9.60000 0.00000 0.00000
ICSNT121 CASANOVA   a 0 0        0.00000 0.00000 0.00000 0.00000
ICSRN121 CASORIA    o 0 0        53.3659 14.5000 0.00000 0.00000
ICSSM111 CASSANO    d 0 2 408.60 2.38952 25.2000 -249.42 -1.4441 -126.00 -261.79 73.0000 -154.20                               F
ICSSM120 CASSANO    d 0 2 239.27 4.48035 19.1000 -216.28 -9.6073 -107.96 -224.36 115.800 -237.80                               F
ICSSM211 CASSANO    d 0 2 408.60 2.38952 25.1000 -249.42 -1.3441 -126.00 -261.79 73.0000 -154.10                               F
ICSSM221 CASSANO    d 0 0        0.00000 0.00000 0.00000 0.00000
ICSSM311 CASSANO    d 0 0        0.00000 0.00000 0.00000 0.00000
ICSSMA21 CASSANO    d 0 0        0.00000 0.00000 0.00000 0.00000
ICSVN121 CASALNUOVO o 0 0        27.4794 -2.0000 0.00000 0.00000
ICTEN121 CEN.EN.TEV o 0 0        0.00000 0.00000 0.00000 0.00000
ICTMMA21 MINCIO     d 0 0        -32.943 23.6000 0.00000 0.00000 -1.0000 -249.50 111.300 -260.50                               F
ICTNT111 CASTELN.S  a 0 0        168.759 7.10000 0.00000 0.00000
ICVAV120 CAVILLA NK f 0 0        0.00000 0.00000 0.00000 0.00000
IDALM121 DALMINE ST d 0 0        0.00000 0.00000 0.00000 0.00000
IDEAT121 DELTAC. NK b 0 0        0.00000 0.00000 0.00000 0.00000
IDELN111 DELICETO   p 0 0        -14.764 -53.700 0.00000 0.00000
IDELT121 DELTACOGNE b 0 0        55.6558 59.9000 0.00000 0.00000
IDGNN121 DOGANELLA  o 0 0        49.4829 -0.1000 0.00000 0.00000
IDLNM121 UT DALMINE d 0 0        104.840 38.8000 0.00000 0.00000
IDMNM121 DALMINE BG d 0 2 238.28 0.09956 2.00000 -27.535 -38.205 -27.300 -134.00 54.4000 -106.00                               F
IDOLV111 DOLO       f 0 0        32.9554 1.30000 0.00000 0.00000
IDOLV121 DOLO       f 0 0        66.0104 2.70000 0.00000 0.00000
IDUSV111 DUGALE     f 0 0        320.493 66.4000 0.00000 0.00000
IDUSV121 DUGALE     f 0 0        0.00000 0.00000 0.00000 0.00000
IECHNA11 ERCHIE     p 0 0        -2.0087 562.099 0.00000 0.00000
IECRF111 ENIPOW.RA  h 0 2 414.32 6.96943 58.2000 -318.91 -393.23 -152.96 -353.95 322.299 -671.28                               F
IEDOM111 EDOLO      d 0 0        0.00000 0.00000 0.00000 0.00000
IEDOM211 EDOLO      d 0 0        0.00000 0.00000 0.00000 0.00000
IEFEF111 SEF FERRAR h 0 2 412.70 81.8410 84.6000 -268.23 -248.00 -181.94 -305.94 198.000 -248.00                               F
IEONT111 EON L.FERR a 0 2 411.63 17.3240 146.100 -758.15 -390.79 -437.95 -783.96 120.700 -390.79                               F
IEPBN111 ENIPOW. BR p 0 2 425.14 94.0872 171.899 -812.71 -539.59 -90.000 -1134.0 481.100 -891.00                               F
IERCN121 ERCOLANO   o 0 0        36.7388 0.00000 0.00000 0.00000
IERZT121 ERZELLI    c 0 0        44.0069 -14.000 0.00000 0.00000
IETQT111 ENTRACQUE  a 0 0        0.00000 0.00000 0.00000 0.00000
IFACN121 FRI-EL ACE o 0 0        0.00000 0.00000 0.00000 0.00000
IFADVA21 FADALTO    f 0 2 233.58 0.19913 8.10000 -90.515 -30.176 80.0000 -110.00 81.0000 -86.300                               F
IFAUN121 FIAT AUTO  o 0 0        4.18165 1.20000 0.00000 0.00000
IFENF111 FERRARA N. h 0 0        0.00000 0.00000 0.00000 0.00000
IFENV121 FERRIERE N g 0 0        77.2611 10.5000 0.00000 0.00000
IFERF111 FERRARA F. h 0 0        247.215 32.6000 0.00000 0.00000
IFGPN111 FOGGIA PST p 0 0        0.00000 0.00000 0.00000 0.00000
IFGPN112 FOGGIA PST p 0 0        0.00000 0.00000 0.00000 0.00000
IFGPN113 FOGGIA PST p 0 0        0.00000 0.00000 0.00000 0.00000
IFIBN121 FIBE A.    o 0 2 234.47 0.00000 2.30000 -48.562 9.18320 -25.000 -120.00 59.0000 -106.00                               F
IFLEM111 FLERO ST   d 0 0        376.049 -14.100 0.00000 0.00000
IFMIT121 FIAT MIR.  a 0 0        32.2585 35.3000 0.00000 0.00000
IFNOR111 FANO E.T.  j 0 0        305.062 22.9000 0.00000 0.00000
IFOGNA11 FOGGIA     p 0 0        102.351 -109.20 0.00000 0.00000
IFORF111 FORLI      h 0 0        183.097 40.8000 0.00000 0.00000
IFRANA21 FRATTA     o 0 0        120.372 50.3000 0.00000 0.00000
IFRBM111 FERRERA E. d 0 2 417.54 15.6314 41.6000 -285.06 -230.24 -159.02 -323.01 180.700 -305.50                               F
IFRBM112 FERRERA E. d 0 2 418.14 20.0122 31.1000 -175.72 -339.59 -130.00 -190.00 319.200 -625.50                               F
IFRIT311 FIL        a 0 0        0.00000 0.40000 0.00000 0.00000
IFRIT411 FIL        a 0 0        0.00000 0.40000 0.00000 0.00000
IFRIT511 FIL        a 0 0        0.00000 0.40000 0.00000 0.00000
IFRIT611 FIL        a 0 0        0.00000 0.40000 0.00000 0.00000
IFRLN111 FEROLETO     0 0        -2.1092 251.000 0.00000 0.00000
IFSNV111 FUSINA CE  f 0 2 407.87 28.0768 49.6000 -309.39 18.0558 -120.00 -329.00 80.3000 -194.00                               F
IFSNV121 FUSINA CE  f 0 0        0.00000 0.00000 0.00000 0.00000
IGADM121 GADIO      d 0 0        0.00000 0.00000 0.00000 0.00000
IGADMA21 GADIO      d 0 0        40.5222 -0.6000 0.00000 0.00000
IGALR120 GALLETO      0 2 229.99 0.19913 9.10000 -80.402 -6.5271 0.00000 -83.000 59.0000 -40.600                               F
IGALR220 GALLETO      0 0        0.00000 0.00000 0.00000 0.00000
IGARM121 GARGNANO   d 0 2 237.03 0.19913 5.50000 -80.703 1.86631 138.000 -138.00 136.000 -98.000                               F
IGASN111 GARIGL. ST o 0 0        122.463 -21.800 0.00000 0.00000
IGASN211 GARIGL. ST o 0 0        0.00000 0.00000 0.00000 0.00000
IGDAM121 GANDA      d 0 2 245.48 0.09956 3.10000 -20.025 19.4148 0.00000 -63.500 35.0000 -55.300                               F
IGERT121 GERBIDO    a 0 0        0.00000 0.00000 0.00000 0.00000
IGLAV120 GLORENZANK e 0 0        0.00000 0.00000 0.00000 0.00000
IGLNN111 GALATINA   p 0 0        192.953 -46.100 0.00000 0.00000
IGLNN411 GALATINA   p 0 0        0.00000 -197.30 0.00000 0.00000
IGLOV121 GLORENZA   e 0 0        30.5659 -12.800 0.00000 0.00000
IGLZV121 GLORENZACE e 0 0        0.00000 0.00000 0.00000 0.00000
IGNZN111 GENZANO380 q 0 0        35.6436 -32.500 0.00000 0.00000
IGORM111 GORLAGO    d 0 0        351.060 -20.700 0.00000 0.00000
IGRAN121 GRAGNANO   o 0 0        24.6917 1.80000 0.00000 0.00000
IGRAT311 G.ILE FIL  a 0 0        0.00000 0.00000 0.00000 0.00000
IGRAT411 G.ILE FIL  a 0 0        0.00000 0.00000 0.00000 0.00000
IGRAT511 G.ILE FIL  a 0 0        0.00000 0.00000 0.00000 0.00000
IGRAT611 G.ILE FIL  a 0 0        0.00000 0.00000 0.00000 0.00000
IGRGN111 GARAGUSO   q 0 0        0.79651 0.50000 0.00000 0.00000
IGRSMA21 GROSIO     d 0 2 239.91 1.49345 17.1000 -253.92 35.8605 0.00000 -428.00 232.000 -324.00                               F
IGRTM121 GROSOTTO   d 0 0        4.87860 -3.6000 0.00000 0.00000
IGRUTA21 GRUGLIASCO a 0 0        23.9947 -0.1000 0.00000 0.00000
IGSCR110 GISSI CE   m 0 2 396.70 0.00000 49.9000 -356.04 61.8217 -166.96 -398.95 214.000 -300.00                               F
IGSCR210 GISSI CE   m 0 0        0.00000 0.00000 0.00000 0.00000
IGSSR111 GISSI      m 0 0        0.00000 0.00000 0.00000 0.00000
IISEN121 ISE CET3   p 0 2 253.30 0.89607 10.7000 -27.235 -312.23 -27.200 -591.00 272.799 -499.60                               F
IISPM111 ARVEDI ST  d 0 0        267.427 79.3000 0.00000 0.00000
IITCT121 ILVA.CORNI c 0 0        19.5144 14.7000 0.00000 0.00000
IITNT121 ITAL NOVI  a 0 0        39.8253 28.9000 0.00000 0.00000
IKOTR111 KOTOR      m 0 0        0.00000 0.00000 0.00000 0.00000
IKOTR120 KOTOR      m 0 0        609.724 287.799 0.00000 0.00000
IKOTR211 KOTOR      m 0 0        0.00000 0.00000 0.00000 0.00000
IKOTR220 KOTOR      m 0 0        0.00000 0.00000 0.00000 0.00000
IKPRM120 PREMAD. AL d 0 0        0.00000 0.00000 0.00000 0.00000
IKSEMA21 RISE SESTO d 0 2 239.02 1.09520 22.0000 -43.555 3.47615 0.00000 -59.000 22.0000 -30.800                               F
IKVNMA21 VENINA     d 0 2 245.39 10.6533 4.40000 -44.557 -21.774 0.00000 -125.70 61.2000 -97.300                               F
ILACM111 LACCHIAREL d 0 0        258.765 17.6000 0.00000 0.00000
ILAIN111 LAINO        0 0        0.00000 0.00000 0.00000 0.00000
ILAIN121 LAINO        0 0        0.00000 0.00000 0.00000 0.00000
ILAMMA21 LAMBRATE   d 0 0        0.00000 0.00000 0.00000 0.00000
ILAMMA22 LAMBRATE   d 0 0        22.2026 0.50000 0.00000 0.00000
ILANV121 LANA       e 0 2 237.03 0.09956 4.80000 -44.557 6.90185 -42.000 -120.00 78.0000 -102.60                               F
ILARR111 LARINO     n 0 0        104.541 -38.200 0.00000 0.00000
ILATR111 LATINA NUC l 0 0        207.689 -104.10 0.00000 0.00000
ILATR120 LATINA NUC l 0 0        152.630 30.7000 0.00000 0.00000
ILATR220 LATINA NUC l 0 0        152.630 30.7000 0.00000 0.00000
ILCSM111 LA CASELLA d 0 2 404.79 4.97816 16.3000 -236.50 -51.092 -236.20 -367.50 194.300 -267.10                               F
ILCSM211 LA CASELLA d 0 0        0.00000 3.50000 -1.4018 -2.9000 -1.4000 -367.50 306.100 -293.00                               F
ILCSM311 LA CASELLA d 0 0        0.00000 0.00000 0.00000 0.00000
ILCSM411 LA CASELLA d 0 0        0.00000 0.00000 0.00000 0.00000
ILCZMA11 CASELLA ST d 0 0        16.0297 7.20000 0.00000 0.00000
ILEYTA11 LEYNI      a 0 0        101.654 42.9000 0.00000 0.00000
ILEYTA21 LEYNI      a 0 0        0.00000 0.00000 0.00000 0.00000
ILNTM111 LONATO     d 0 0        230.787 8.20000 0.00000 0.00000
ILSAV121 LASA       e 0 0        0.00000 0.10000 0.00000 0.00000 0.00000 -63.000 28.0000 -30.500                               F
ILVSV121 LAVIS      e 0 0        27.4794 1.20000 0.00000 0.00000
ILZDMA21 LANZADA    d 0 2 244.00 0.29869 12.8000 -98.926 -4.3382 0.00000 -195.00 189.000 -138.00                               F
IMAAT121 MARTINETTO a 0 0        42.4139 17.4000 0.00000 0.00000
IMACVA21 MALCONTENT f 0 0        0.00000 0.00000 0.00000 0.00000
IMADN121 MADDALONI  o 0 0        34.1502 17.9000 0.00000 0.00000
IMAGMA21 MAGENTA ST d 0 0        197.932 24.9000 0.00000 0.00000
IMARMA21 MARCARIA   d 0 0        144.664 1.60000 0.00000 0.00000
IMATT121 LEVANNA    a 0 0        29.9685 0.10000 0.00000 0.00000
IMCON111 M/CORVINO  o 0 0        208.585 -32.100 0.00000 0.00000
IMCON121 M/CORVINO  o 0 0        0.00000 0.00000 0.00000 0.00000
IMDAN111 MAIDA        0 0        -21.493 2.60000 0.00000 0.00000
IMDGN111 MODUGNO CE p 0 0        0.00000 0.00000 0.00000 0.00000
IMDTN121 MADD T-GAS o 0 0        0.00000 0.00000 0.00000 0.00000
IMDTN221 MADD T-GAS o 0 0        0.00000 0.00000 0.00000 0.00000
IMESM121 MESE       d 0 0        -7.1310 31.2000 0.00000 0.00000
IMFTV111 MONFALC.CE g 0 0        0.00000 0.00000 0.00000 0.00000
IMFTV121 MONFALC.CE g 0 2 234.48 18.4192 42.1000 -297.38 -30.553 -262.39 -336.00 54.6000 -204.30                               F
IMGLT111 MAGLIANO   a 0 0        197.932 37.1000 0.00000 0.00000
IMGNN111 MAGISANO     0 0        0.00000 0.00000 0.00000 0.00000
IMLAV120 MOLINE NK  f 0 0        0.00000 0.00000 0.00000 0.00000
IMLFNA11 MELFI 380  q 0 0        -13.258 -15.800 0.00000 0.00000
IMLOM111 MALEO      d 0 0        77.6593 5.50000 0.00000 0.00000
IMLTR111 MONTALT.CE l 0 0        0.00000 1.00000 0.00000 0.00000
IMLTR211 MONTALT.CE l 0 0        0.00000 1.40000 0.00000 0.00000 -0.5000 -125.00 61.0000 -75.100                               F
IMLTR311 MONTALT.CE l 0 0        0.00000 1.00000 0.00000 0.00000
IMLTR411 MONTALT.CE l 0 0        0.00000 0.00000 0.00000 0.00000
IMNFN111 MANFR.380  p 0 0        0.69694 -1.0000 0.00000 0.00000
IMNTM111 MANTOVA ST d 0 0        0.00000 0.00000 0.00000 0.00000
IMNTMA11 MANTOVA ST d 0 0        0.00000 0.00000 0.00000 0.00000
IMNVR121 MONTOR.SE  m 0 0        0.00000 0.00000 0.00000 0.00000
IMOAT121 MONCALIER  a 0 0        0.00000 0.00000 0.00000 0.00000
IMOATA21 MONCALIER  a 0 2 247.42 10.7528 42.3000 -329.01 -187.30 -155.00 -358.39 152.600 -187.30                               F
IMOATA22 MONCALIER  a 0 2 247.78 14.5362 43.3000 -331.22 -224.82 -160.00 -347.79 142.500 -226.39                               F
IMOCT121 MONCAL.CP  a 0 0        15.8306 0.60000 0.00000 0.00000
IMOCT122 MONCAL.CP  a 0 0        11.4498 -1.5000 0.00000 0.00000
IMOIV121 MOLINE     f 0 2 233.71 0.00000 3.10000 -17.122 3.47505 -14.900 -26.000 17.0000 -18.600                               F
IMONR120 MONTOR.CE  m 0 2 231.67 0.00000 0.50000 -8.5108 4.87989 -8.2000 -38.000 41.0000 -30.000                               F
IMONR220 MONTOR.CE  m 0 2 231.70 0.00000 0.70000 -8.5108 -10.770 -8.2000 -38.000 41.0000 -30.000                               F
IMONR320 MONTOR.CE  m 0 2 231.71 0.00000 1.20000 -8.7111 -18.935 -8.4500 -38.000 41.0000 -30.000                               F
IMORTA21 MORIGALLO  c 0 0        156.513 -29.100 0.00000 0.00000
IMOSR111 MONTALTO   l 0 0        68.3999 220.200 0.00000 0.00000
IMPIV121 MASO PILL  e 0 0        0.00000 0.00000 0.00000 0.00000
IMPIV221 MASO PILL  e 0 0        0.00000 0.00000 0.00000 0.00000
IMRAN211 MATERA     q 0 0        0.00000 0.00000 0.00000 0.00000
IMRAN311 MATERA     q 0 0        0.00000 0.00000 0.00000 0.00000
IMRANA11 MATERA     q 0 0        126.744 -16.400 0.00000 0.00000
IMRCM111 MERCALLO   d 0 0        236.463 57.0000 0.00000 0.00000
IMRGF111 MARGINONE  i 0 0        247.813 163.800 0.00000 0.00000
IMRLM121 MARCELLO   d 0 0        52.5694 -0.7000 0.00000 0.00000
IMRTF111 MARTIGNONE h 0 0        309.243 10.1000 0.00000 0.00000
IMTJT121 MONTJOVET  b 0 2 239.95 0.00000 0.60000 -13.117 -28.251 0.00000 -50.000 50.0000 -36.000                               F
IMTVM111 MANTOVA CE d 0 0        82.9362 16.8000 0.00000 0.00000
IMTVM121 MANTOVA CE d 0 0        -39.572 28.6000 0.00000 0.00000
IMTVM210 MANTOVA CE d 0 2 425.06 5.27685 34.9000 -283.95 -154.32 -170.98 -321.98 188.100 -304.89                               F
IMTVM310 MANTOVA CE d 0 2 425.06 5.47598 35.7000 -293.07 -152.16 -149.94 -330.94 186.600 -299.70                               F
IMUCM121 MUSOCCO ST d 0 0        23.3974 -19.200 0.00000 0.00000
IMUSM111 MUSIGNANO  d 0 0        0.00000 0.00000 0.00000 0.00000
INACN121 NAPOLI C   o 0 0        39.2279 2.50000 0.00000 0.00000
INADN121 NAPOLI DIR o 0 0        40.4227 2.60000 0.00000 0.00000
INALN121 NAPOLI L   o 0 0        0.19913 11.6000 -1.5019 194.000 -1.5000 -385.00 221.000 -329.00                               F
INALNA21 NAPOLI L   o 0 0        0.00000 0.00000 0.00000 0.00000
INATV121 NATURNO    e 0 2 237.03 8.86113 3.30000 -45.658 4.23309 -41.000 -158.00 83.0000 -96.100                               F
INAVM111 NAVE       d 0 0        169.755 148.600 0.00000 0.00000
INAVM121 NAVE       d 0 0        53.4655 -12.300 0.00000 0.00000
INGRV111 NOGAROLE   f 0 0        170.452 -6.5000 0.00000 0.00000
INOCN121 NOCERA     o 0 0        47.6908 4.70000 0.00000 0.00000
INOLN121 NOLA       o 0 0        64.5170 6.00000 0.00000 0.00000
INOMMA21 RIC.NORD M d 0 0        104.541 -11.500 0.00000 0.00000
INOST121 NOVARA SUD a 0 0        112.506 -8.1000 0.00000 0.00000
INOSTA21 NOVARA SUD a 0 0        0.00000 0.00000 0.00000 0.00000
INOVT121 NOVI L.    a 0 0        0.00000 0.00000 0.00000 0.00000
INOXRA21 NOMENTA.RT l 0 0        46.4960 0.50000 0.00000 0.00000
INSCN121 NASTRO CAR p 0 0        0.00000 0.00000 0.00000 0.00000
INTAV121 NAT.P4 NK  e 0 0        -3.1135 0.00000 0.00000 0.00000
IODZVA21 ODERZO     f 0 0        66.5082 25.8000 0.00000 0.00000
IOSCM111 OSTIGL.CE  d 0 2 406.44 7.86549 46.8000 -380.88 40.1477 -199.92 -393.42 151.399 -240.70                               F
IOSCM211 OSTIGL.CE  d 0 2 406.44 7.86549 46.6000 -380.88 40.3461 -199.92 -393.42 150.899 -240.30                               F
IOSCM411 OSTIGL.CE  d 0 0        0.00000 5.10000 -1.5019 46.9000 -1.5000 -383.00 182.600 -329.50                               F
IOSPM111 OSPIATE    d 0 0        274.993 9.00000 0.00000 0.00000
IOSPM121 OSPIATE    d 0 0        0.00000 0.00000 0.00000 0.00000
IOSTM111 OSTIGL.ST  d 0 0        261.851 6.30000 0.00000 0.00000
IOVMMA21 RIC.OV. MI d 0 0        106.334 -7.4000 0.00000 0.00000
IP41V121 NAT.P41 NK e 0 0        0.00000 0.00000 0.00000 0.00000
IPACF111 POGGIO A C i 0 0        202.113 79.4000 0.00000 0.00000
IPATN111 PATRIA     o 0 0        78.6549 -96.100 0.00000 0.00000
IPATN121 PATRIA     o 0 0        0.00000 202.600 0.00000 0.00000
IPBNF111 PIOMBINO T i 0 0        0.00000 0.00000 0.00000 0.00000
IPBNF211 PIOMBINO T i 0 0        0.00000 0.00000 0.00000 0.00000
IPCOF111 P.CORSINI  h 0 2 411.39 7.36768 41.9000 -340.32 197.649 -200.00 -340.32 363.000 -627.00                               F
IPDAR121 A.P.DANTE  l 0 0        22.4017 2.00000 0.00000 0.00000
IPDCN111 PALO D.C.  p 0 0        81.8410 -45.900 0.00000 0.00000
IPDMM121 PREMADIO   d 0 0        0.00000 0.00000 0.00000 0.00000
IPDMMA21 PREMADIO   d 0 2 239.94 17.2244 8.30000 -136.07 4.30133 0.00000 -228.00 116.000 -126.00                               F
IPDRV121 PADRICIANO g 0 0        117.385 -22.100 0.00000 0.00000
IPDRV122 PADRICIANO g 0 0        0.00000 0.00000 0.00000 0.00000
IPELT121 PELLERINA  a 0 0        0.00000 0.00000 0.00000 0.00000
IPELT122 PELLERINA  a 0 0        0.00000 0.00000 0.00000 0.00000
IPF2R121 PIETRAF220   0 0        64.2183 17.5000 0.00000 0.00000
IPFNR121 PIETRAF.N.   0 0        0.00000 0.00000 0.00000 0.00000
IPGNM111 POGLIANO   d 0 0        0.00000 0.00000 0.00000 0.00000
IPGRN121 POGGIOR.   o 0 0        54.7598 9.20000 0.00000 0.00000
IPIATA21 PIANEZZA   a 0 0        77.9580 5.60000 0.00000 0.00000
IPIOTA11 PIOSSASCO  a 0 0        166.171 29.7000 0.00000 0.00000
IPIOTA21 PIOSSASCO  a 0 0        0.00000 0.00000 0.00000 0.00000
IPISF111 P.SPERANZA i 0 0        -11.952 30.2000 0.00000 0.00000
IPLLTA21 PALLANZENO a 0 0        69.8934 15.9000 0.00000 0.00000
IPLNV111 PLANAIS    g 0 0        183.097 -30.200 0.00000 0.00000
IPLTT121 POLITECNIC a 0 0        0.00000 0.00000 0.00000 0.00000
IPMLV120 MARGHERA L f 0 0        0.00000 0.00000 0.00000 0.00000
IPMLV220 MARGHERA L f 0 2 237.09 7.06899 19.4000 -136.00 5.95039 -61.000 -136.00 107.200 -0.1000                               F
IPMLV320 MARGHERA L f 0 0        0.00000 0.00000 0.00000 0.00000
IPMLV420 MARGHERA L f 0 0        0.00000 0.30000 0.00000 0.00000 -0.5000 -126.00 91.0000 -137.39                               F
IPMLV520 MARGHERA L f 0 2 237.37 1.19476 21.7000 -141.67 -141.48 -124.00 -248.00 107.200 -143.60                               F
IPNCM111 PIANCAMUNO d 0 0        249.106 -48.000 0.00000 0.00000
IPNEV121 PORDENONE  g 0 0        79.7501 6.70000 0.00000 0.00000
IPONTA21 PONTE V.F. a 0 0        -54.236 -2.5000 0.00000 0.00000
IPOPR121 POPOLI     m 0 0        94.9833 -26.000 0.00000 0.00000
IPOZN121 POZZUOLI   o 0 0        24.7912 0.20000 0.00000 0.00000
IPR2R120 PROVVID.A2 m 0 0        0.00000 0.00000 0.00000 0.00000
IPRCV121 PRACOMUNE  e 0 0        0.00000 0.00000 0.00000 0.00000
IPREN111 PRESENZANO o 0 0        0.59738 41.8000 507.799 135.500 984.000 266.178 1080.00 -780.00                               F
IPREN121 PRESENZANO o 0 0        0.39825 0.20000 0.00000 0.00000
IPRMF111 PARMA VIGH h 0 0        368.084 65.8000 0.00000 0.00000
IPRVR121 PROVVIDEN. m 0 0        0.00000 0.00000 0.00000 0.00000
IPSEF120 PORTALE    h 0 0        0.00000 0.00000 0.00000 0.00000
IPSTNA21 PISTICCI   q 0 0        15.8000 -1.3000 0.00000 0.00000
IPTOV111 PORTOTOLLE f 0 0        16.3284 6.50000 0.00000 0.00000
IPTRVA21 PONTERESIA e 0 0        90.5030 -3.1000 0.00000 0.00000
IPTVMA21 PORTAVOLTA d 0 0        113.701 1.70000 0.00000 0.00000
IPVAM111 PIEVE ALBI d 0 0        0.00000 0.00000 0.00000 0.00000
IPVNMA21 P.VENEZIA  d 0 0        60.5344 -7.0000 0.00000 0.00000
IPZAM111 PIACENZA   d 0 2 405.73 0.00000 0.70000 -2.0025 -32.588 -2.0000 -516.00 266.200 -461.70                               F
IQUAT121 QUART      b 0 2 238.97 0.00000 0.00000 -6.0076 -13.761 0.00000 -40.800 19.2000 -36.000                               F
IQUDT121 QUART NK   b 0 0        0.00000 0.00000 0.00000 0.00000
IRACF111 RAVENNA C. h 0 0        262.648 -25.400 0.00000 0.00000
IRATN111 RATINO     p 0 2 405.60 8.46287 62.4000 -386.89 134.151 -116.00 -447.00 152.800 -194.89                               F
IRATV120 RAT.P62 NK e 0 0        0.00000 0.00000 0.00000 0.00000
IRCOV121 RIC. OVEST f 0 0        -3.2140 -15.800 0.00000 0.00000
IRDPVA11 REDIPUGLIA g 0 0        70.8890 8.00000 0.00000 0.00000
IRDPVA21 REDIPUGLIA g 0 0        46.7947 14.7000 0.00000 0.00000
IRELF110 ROSELECTRA i 0 2 399.20 8.16418 42.1000 -352.75 -94.742 -205.96 -387.95 184.100 -253.50                               F
IRICN111 RIZZIC.CE  r 0 2 398.42 14.6358 80.3000 -381.50 -257.00 -180.00 -381.50 154.399 -257.00                               F
IRICN211 RIZZIC.CE  r 0 2 398.44 14.4367 79.3000 -376.78 -260.20 -219.00 -400.00 155.200 -260.20                               F
IRIVN121 ILVA-RIV   p 0 0        0.00000 0.00000 0.00000 0.00000
IRIZN111 RIZZICONI    0 0        -8.1354 -0.3000 0.00000 0.00000
IRIZN211 RIZZICONI    0 0        0.00000 148.700 0.00000 0.00000
IRLLR111 ROTELLO380 n 0 0        0.00000 0.00000 0.00000 0.00000
IRMER111 ROMA EST   l 0 0        230.091 -99.600 0.00000 0.00000
IRMNR111 ROMA NORD  l 0 0        257.172 -87.300 0.00000 0.00000
IRMNR121 ROMA NORD  l 0 0        0.00000 179.399 0.00000 0.00000
IRMOR111 ROMA OVEST l 0 0        390.686 -161.10 0.00000 0.00000
IRMSR111 ROMA SUD   l 0 0        330.849 163.399 0.00000 0.00000
IRMSR121 ROMA SUD   l 0 0        0.00000 177.899 0.00000 0.00000
IROAT121 ROSONE     a 0 0        0.00000 0.00000 0.00000 0.00000
IROATA21 ROSONE     a 0 0        14.0384 -6.8000 0.00000 0.00000
IRONT111 RONDISSONE a 0 0        217.843 -2.5000 0.00000 0.00000
IRONT112 RONDISSONE a 0 0        0.00000 0.00000 0.00000 0.00000
IRONT113 RONDISSONE a 0 0        0.00000 0.00000 0.00000 0.00000
IRONT121 RONDISSONE a 0 0        0.00000 0.00000 0.00000 0.00000
IROSN111 ROSSANO TE r 0 0        -75.629 256.898 0.00000 0.00000
IROVM110 RONCOVALGR d 0 2 407.45 0.09956 6.20000 -77.599 20.4131 98.0000 -130.00 126.000 -91.000                               F
IROVM210 RONCOVALGR d 0 0        0.00000 0.00000 0.00000 0.00000
IROVM310 RONCOVALGR d 0 0        0.00000 0.00000 0.00000 0.00000
IROVM410 RONCOVALGR d 0 0        0.00000 0.00000 0.00000 0.00000
IROXM111 RHO        d 0 0        0.00000 0.00000 0.00000 0.00000
IRRKR121 ROSARA NK  j 0 0        0.00000 0.00000 0.00000 0.00000
IRRSF111 ROSIGNANO  i 0 0        0.00000 0.00000 0.00000 0.00000
IRSNF111 ROSEN      i 0 0        -75.026 67.2000 0.00000 0.00000
IRSRRA11 ROSARA     j 0 0        250.800 25.7000 0.00000 0.00000
IRSRRA21 ROSARA     j 0 0        0.00000 0.00000 0.00000 0.00000
IRUBFA11 RUBIERA    h 0 0        255.578 1.50000 0.00000 0.00000
IS52V120 ST.5-213NK f 0 0        0.00000 0.00000 0.00000 0.00000
IS5AV120 ST.5-259NK f 0 0        0.00000 0.00000 0.00000 0.00000
ISAEVA21 SANDRA     f 0 0        0.00000 0.00000 0.00000 0.00000
ISALN121 SALERNO N  o 0 0        32.1589 2.50000 0.00000 0.00000
ISANT121 SANGONE    a 0 0        2.98690 8.60000 0.00000 0.00000
ISANT122 SANGONE    a 0 0        40.7214 1.00000 0.00000 0.00000
ISATV121 S.ANTONIO  e 0 0        -4.4192 -5.3000 0.00000 0.00000
ISAVT121 SAVONA     c 0 0        73.0794 27.6000 0.00000 0.00000
ISAVTA21 SAVONA     c 0 0        0.00000 0.00000 0.00000 0.00000
ISAZV121 S.ANT C.LE e 0 0        0.00000 0.20000 0.00000 0.00000 -0.1000 -35.500 15.6000 -29.300                               F
ISBAF110 S.BARB.CLE i 0 0        0.00000 0.00000 0.00000 0.00000
ISBAF210 S.BARB.CLE i 0 0        0.00000 0.00000 0.00000 0.00000
ISBQF121 S.B.QUERCE h 0 0        9.55807 -7.8000 0.00000 0.00000
ISBSF111 S.BARBARA  i 0 0        54.1624 -7.7000 0.00000 0.00000
ISBSF121 S.BARBARA  i 0 0        0.00000 0.00000 0.00000 0.00000
ISCCN111 SCANDALECE   0 2 392.00 15.2332 70.8000 -410.01 -78.365 -230.00 -421.89 126.300 -239.10                               F
ISCDN111 SCANDALE   r 0 0        -0.1004 248.700 0.00000 0.00000
ISCIN111 SCILLA       0 0        0.99563 0.30000 0.00000 0.00000
ISCIN210 SCILLA       0 0        426.329 48.2000 0.00000 0.00000
ISCIN310 SCILLA       0 0        447.138 69.8000 0.00000 0.00000
ISCOT121 S.COLOM.GE c 0 0        61.4305 -9.9000 0.00000 0.00000
ISCRN111 SIMERI CRI r 0 2 395.17 13.2419 96.3000 -830.84 -112.00 -370.10 -862.40 255.300 -494.00                               F
ISCRV121 SCORZE     f 0 0        162.884 25.4000 0.00000 0.00000
ISDMF111 S.DAMASO   h 0 0        200.121 1.20000 0.00000 0.00000
ISECN121 SECONDIGL. o 0 0        43.6087 9.30000 0.00000 0.00000
ISERM111 SERMIDE    d 0 0        0.00000 0.00000 0.00000 0.00000
ISERMB11 SERMIDE    d 0 0        0.00000 0.00000 0.00000 0.00000
ISERMC11 SERMIDE    d 0 0        0.00000 2.50000 -2.0025 -33.100 -2.0000 -520.00 214.200 -482.39                               F
ISEVN111 S.SEVER380 p 0 0        -3.4148 -1.5000 0.00000 0.00000
ISFAV120 SAFAU NK   g 0 0        0.00000 0.00000 0.00000 0.00000
ISFIM111 S.FIORANO  d 0 0        0.00000 0.00000 0.00000 0.00000
ISFLF111 FONTELUPO  i 0 0        0.00000 0.00000 0.00000 0.00000
ISFLV121 S.FLORIANO e 0 2 236.55 0.19913 5.10000 -58.274 9.29823 -51.000 -60.000 42.0000 -26.600                               F
ISGIR111 S.GIACO.CE m 0 2 396.28 0.00000 5.40000 -1.1014 -100.19 -1.1000 -279.00 108.500 -199.00                               F
ISGIR121 S.GIACO.CE m 0 0        0.00000 0.00000 0.00000 0.00000
ISGSR111 S.GIACO.SE m 0 0        0.00000 0.00000 0.00000 0.00000
ISGSR121 S.GIACO.SE m 0 0        0.00000 0.00000 0.00000 0.00000
ISIDR121 SIDERURGIC   0 0        180.009 31.0000 0.00000 0.00000
ISIKR120 S.GIANK    m 0 0        0.00000 0.00000 0.00000 0.00000
ISIZV121 SINIGO ZI  e 0 0        0.00000 0.00000 0.00000 0.00000
ISLGV111 SALGAREDA  f 0 0        116.589 31.5000 0.00000 0.00000
ISLGV121 SALGAREDA  f 0 0        60.6340 1.50000 0.00000 0.00000
ISLRF111 LE ROSE    i 0 0        0.00000 0.00000 0.00000 0.00000
ISLUR111 S.LUCIA    l 0 0        122.264 -13.400 0.00000 0.00000
ISLUR121 S.LUCIA    l 0 0        29.9685 -9.0000 0.00000 0.00000
ISLVT121 SALVEMINI  a 0 0        -10.948 8.20000 0.00000 0.00000
ISMAMA21 SARMATO    d 0 0        0.00000 0.00000 0.00000 0.00000
ISMCVA21 S.MASS. CE e 0 2 236.89 0.00000 3.80000 -21.628 -4.4714 0.00000 -196.50 184.000 -252.00                               F
ISMCVA22 S.MASS. CE e 0 2 236.89 0.00000 0.10000 -5.2066 -9.1552 56.0000 -46.540 64.0000 -88.000                               F
ISMIMA21 RIC.SUD MI d 0 0        0.00000 0.00000 0.00000 0.00000
ISMIMA22 RIC.SUD MI d 0 0        134.410 4.70000 0.00000 0.00000
ISMRN121 S.MARIA C. o 0 0        0.00000 0.00000 0.00000 0.00000
ISMRNA11 S.MARIA C. o 0 0        296.497 -37.900 0.00000 0.00000
ISMSV121 S.MASSENZA e 0 0        0.00000 0.00000 0.00000 0.00000
ISMVF111 S.MART. XX h 0 0        184.192 69.1000 0.00000 0.00000
ISNDTA21 COFELY SET a 0 0        0.00000 0.00000 0.00000 0.00000
ISNGV111 SANDRIGO   f 0 0        378.639 49.3000 0.00000 0.00000
ISNTN121 S.ANTIMO   o 0 0        34.3493 6.60000 0.00000 0.00000
ISOGN121 ACERRA ENE o 0 0        0.00000 0.00000 0.00000 0.00000
ISOMV121 SOMPLAGO   g 0 2 228.19 0.29869 10.2000 -122.76 -3.6673 -8.7000 -172.80 124.600 -167.70                               F
ISOMVA21 SOMPLAGO   g 0 0        -20.489 42.0000 0.00000 0.00000
ISONM121 SONDRIO    d 0 2 243.47 0.09956 2.60000 -35.645 -4.7583 0.00000 -72.000 68.0000 -49.000                               F
ISONM122 SONDRIO    d 0 2 233.70 94.6846 18.3000 -35.645 -6.7869 0.00000 -72.000 68.0000 -49.000                               F
ISOVVA21 SOVERZENE  f 0 0        0.00000 2.50000 0.00000 0.00000 -0.4000 -110.00 78.0000 -108.00                               F
ISPAR121 A.S.PAOLO  l 0 0        36.8384 0.70000 0.00000 0.00000
ISPCVA21 S.PANCRAZ. e 0 2 237.03 0.09956 2.50000 -28.236 3.78554 -17.000 -41.000 25.4000 -29.800                               F
ISPET120 SPEZIA STA c 0 0        0.00000 0.00000 0.00000 0.00000
ISPET211 SPEZIA STA c 0 0        112.606 8.30000 0.00000 0.00000
ISPET221 SPEZIA STA c 0 0        0.00000 0.00000 0.00000 0.00000
ISPNN111 SPARANISE  o 0 2 412.76 17.6227 74.1000 -473.79 -223.48 -220.00 -809.50 327.500 -629.09                               F
ISPZT111 SPEZIA CE  c 0 0        0.00000 0.00000 0.00000 0.00000
ISPZT121 SPEZIA CE  c 0 0        3.38515 2.20000 0.00000 0.00000
ISPZT211 SPEZIA CE  c 0 0        0.00000 0.00000 0.00000 0.00000
ISROM111 S.ROCCO PO d 0 0        160.595 -32.700 0.00000 0.00000
ISROM112 S.ROCCO PO d 0 0        233.575 5.40000 0.00000 0.00000
ISSEN121 S.SEBAST.  o 0 0        31.5615 2.90000 0.00000 0.00000
ISSGM121 SESTO S.G. d 0 0        61.3309 -5.0000 0.00000 0.00000
ISSONA11 S.SOFIA    o 0 0        24.6917 27.7000 0.00000 0.00000
ISSONA21 S.SOFIA    o 0 0        0.00000 0.00000 0.00000 0.00000
ISSONB21 S.SOFIA    o 0 0        0.00000 0.00000 0.00000 0.00000
ISSRN121 ILVA-SSR   p 0 0        -8.5371 39.5000 0.00000 0.00000
IST1VA21 STAZIONE 1 f 0 0        0.00000 0.00000 0.00000 0.00000
IST3VA21 STAZIONE 3 f 0 0        0.00000 0.00000 0.00000 0.00000
IST4V121 STAZIONE 4 f 0 0        0.00000 0.00000 0.00000 0.00000
IST4V321 STAZIONE 4 f 0 0        0.00000 0.00000 0.00000 0.00000
IST4V421 STAZIONE 4 f 0 0        0.00000 0.00000 0.00000 0.00000
IST4V620 STAZIONE 4 f 0 0        -0.5022 6.30000 0.00000 0.00000
IST4V720 STAZIONE 4 f 0 0        -0.5022 6.30000 0.00000 0.00000
IST4VA21 STAZIONE 4 f 0 0        0.09956 6.60000 0.00000 0.00000
IST4VA22 STAZIONE 4 f 0 0        16.5275 10.6000 0.00000 0.00000
IST4VD21 STAZIONE 4 f 0 0        0.00000 0.00000 0.00000 0.00000
IST5V121 STAZIONE 5 f 0 0        0.00000 0.00000 0.00000 0.00000
ISTUT121 STURA      a 0 0        187.478 16.7000 0.00000 0.00000
ISTVN111 SET TEVER. o 0 0        0.00000 0.00000 0.00000 0.00000
ISUVFA11 SUVERETO   i 0 0        -127.76 210.399 0.00000 0.00000
ISUVFA21 SUVERETO   i 0 0        0.00000 0.00000 0.00000 0.00000
ISUVFB10 SUVERETO   i 0 0        0.00000 -76.300 0.00000 0.00000
ISVAV121 S.VALBURGA e 0 0        0.00000 0.10000 0.00000 0.00000 -0.2000 -48.600 32.0000 -42.000                               F
ISVCV121 S.VALB. CP e 0 0        0.00000 0.00000 0.00000 0.00000
ISVCV221 S.VALB. CP e 0 0        -0.3013 1.00000 0.00000 0.00000
ISVEV121 SVEPPI     f 0 0        0.00000 0.00000 0.00000 0.00000
ISVLN121 S.VALENTIN o 0 0        25.1895 4.60000 0.00000 0.00000
ITAIVA21 TAIO       e 0 0        4.57991 -5.6000 0.00000 0.00000
ITBGM111 TURBIGO ST d 0 0        109.818 -11.200 0.00000 0.00000
ITBGM121 TURBIGO ST d 0 0        0.00000 0.00000 0.00000 0.00000
ITBGM211 TURBIGO ST d 0 0        106.732 16.0000 0.00000 0.00000
ITCATA21 TEKSID CAR a 0 0        8.66200 3.20000 0.00000 0.00000
ITCEV121 TAIO CE    e 0 2 237.12 0.09956 4.80000 -59.275 -11.093 -54.560 -74.000 42.0000 -56.700                               F
ITCEV122 TAIO CE    e 0 2 237.11 0.09956 2.70000 -29.638 -1.3407 -27.280 -37.000 21.0000 -28.300                               F
ITCPN121 TECNOPARCO q 0 2 219.35 0.20000 3.10000 -11.000 5.87056 0.00000 -33.500 16.6000 -29.100                               F
ITCPN221 TECNOPARCO q 0 2 219.36 0.10000 0.20000 -5.1000 -5.9174 0.00000 -34.200                                               F
ITEAN121 TEANO      o 0 0        3.38515 0.20000 0.00000 0.00000
ITENR111 TERMOLI    n 0 2 401.59 11.3502 80.6000 -741.84 -0.0133 -232.00 -847.50 350.000 -526.00                               F
ITERR111 TERAMO     m 0 0        0.00000 251.600 0.00000 0.00000
ITIBR121 A.TIBURTIN l 0 0        34.1502 4.60000 0.00000 0.00000
ITMEMA21 TAVAZZ.EST d 0 0        0.00000 0.00000 0.00000 0.00000
ITN2N111 TARANTO N2 p 0 0        94.7842 -63.100 0.00000 0.00000
ITN2N121 TARANTO N2 p 0 0        0.00000 0.00000 0.00000 0.00000
ITN2N221 TARANTO N2 p 0 0        0.00000 0.00000 0.00000 0.00000
ITN2N321 TARANTO N2 p 0 0        0.00000 0.00000 0.00000 0.00000
ITNCT121 TO.NOR CE  a 0 0        -0.1004 0.20000 0.00000 0.00000
ITNCT221 TO.NOR CE  a 0 0        -1.2052 0.00000 0.00000 0.00000
ITNCT321 TO.NOR CE  a 0 2 247.34 15.6314 34.8000 -219.28 -172.48 -97.530 -231.03 104.000 -199.10                               F
ITNCT421 TO.NOR CE  a 0 2 247.28 0.19913 12.1000 -109.74 -110.00 -52.470 -124.36 56.1000 -110.00                               F
ITNOT111 TRINO      a 0 0        0.00000 0.00000 0.00000 0.00000
ITNSVA21 TRENTO SUD e 0 0        22.4017 -8.8000 0.00000 0.00000
ITOCT121 TO CENTRO  a 0 0        35.8428 2.70000 0.00000 0.00000
ITOIN111 TROIA 380  p 0 0        -1.4061 -20.500 0.00000 0.00000
ITONN121 TORRE N    o 0 0        211.871 22.8000 0.00000 0.00000
ITONT121 TORINO N   a 0 0        0.00000 0.00000 0.00000 0.00000
ITOST121 TO SUD     a 0 0        40.1240 -0.1000 0.00000 0.00000
ITOWT121 TO OVEST   a 0 0        50.0803 11.7000 0.00000 0.00000
ITRBV121 TORBOLE    e 0 2 236.42 0.09956 3.70000 -50.564 -4.6794 -35.000 -123.60 80.2000 -122.10                               F
ITRLF221 TORNOLONK  h 0 0        0.00000 0.00000 0.00000 0.00000
ITRMT121 TRM        a 0 0        0.29869 1.80000 0.00000 0.00000 -0.3000 -68.000 32.0000 -60.000                               F
ITRNT121 TRINO 220  a 0 0        0.09956 0.10000 0.00000 0.00000
ITROF121 TORNOLO C. h 0 0        -0.1004 -7.4000 0.00000 0.00000
ITRRM121 TORRETTA   d 0 0        0.00000 0.00000 0.00000 0.00000
ITRSV111 TORVISCOSA g 0 2 402.98 15.8306 72.4000 -657.14 147.125 -380.00 -960.00 289.299 -480.39                               F
ITRVM111 TRAVAGLIAT d 0 0        205.100 -15.300 0.00000 0.00000
ITSMN121 TARANTO SM p 0 0        0.00000 0.00000 0.00000 0.00000
ITSMN221 TARANTO SM p 0 0        0.00000 0.00000 0.00000 0.00000
ITSMN321 TARANTO SM p 0 0        0.00000 0.00000 0.00000 0.00000
ITUNM111 TURANO     d 0 0        0.00000 0.00000 0.00000 0.00000
ITUNM211 TURANO     d 0 2 406.91 6.96943 34.5000 -370.17 -32.650 -190.00 -843.00 519.000 -522.00                               F
ITURM310 TURBIGO    d 0 0        0.00000 0.00000 0.00000 0.00000
ITURM410 TURBIGO    d 0 2 409.01 0.09956 0.20000 -1.3017 -24.086 -1.3000 -333.00 175.899 -272.00                               F
ITURM510 TURBIGO    d 0 2 409.01 0.00000 0.10000 -1.0013 -23.986 0.00000 -271.20 145.500 -170.20                               F
ITURM610 TURBIGO    d 0 2 409.01 0.00000 0.60000 -1.0013 -24.486 0.00000 -271.20 145.700 -170.10                               F
ITUSN121 TUSCIANO   o 0 0        132.817 2.70000 0.00000 0.00000
ITUSR111 TUSCANIA   l 0 0        0.00000 0.00000 0.00000 0.00000
ITVDR111 T.VALD.TP  l 0 2 401.45 11.5493 33.4000 -319.01 2.35062 -169.99 -350.14 238.500 -487.29                               F
ITVDR211 T.VALD.TP  l 0 0        0.09956 0.90000 -1.5019 -45.600 -1.5000 -378.79 423.299 -505.10                               F
ITVNR111 T.VALDAL.N l 0 0        0.39825 0.20000 0.00000 0.00000
ITVNR112 T.VALDAL.N l 0 0        0.19913 0.40000 0.00000 0.00000
ITVNR211 T.VALDAL.N l 0 2 401.31 75.2698 188.399 -1049.4 -123.44 -650.00 -1320.0 472.799 -751.20                               F
ITVNR212 T.VALDAL.N l 0 0        20.4105 16.4000 0.00000 0.00000
ITVSV121 TREVISOSUD f 0 0        23.3974 -2.0000 0.00000 0.00000
ITVZF111 TAVARNUZZE i 0 0        106.035 62.5000 0.00000 0.00000
ITZ2M121 TAVAZZ.220 d 0 0        0.00000 0.00000 0.00000 0.00000
ITZ2MA21 TAVAZZ.220 d 0 0        0.00000 0.00000 0.00000 0.00000
ITZCM111 TAVAZZ.CE  d 0 2 408.82 8.86113 66.1000 -705.20 -60.119 -389.95 -737.96 301.200 -564.28                               F
ITZCM211 TAVAZZ.CE  d 0 2 408.82 6.27248 33.5000 -375.67 -28.296 -165.00 -384.00 248.399 -405.50                               F
ITZCM311 TAVAZZ.CE  d 0 0        0.00000 0.00000 0.00000 0.00000
ITZCM411 TAVAZZ.CE  d 0 0        0.00000 0.00000 0.00000 0.00000
ITZNM111 TAVAZZ. ST d 0 0        314.519 -17.400 0.00000 0.00000
ITZNM121 TAVAZZ. ST d 0 0        0.00000 0.00000 0.00000 0.00000
IUDNVA21 UDINE N.E. g 0 0        -8.2358 -25.400 0.00000 0.00000
IUDOV111 UDINEOVEST g 0 0        220.233 11.0000 0.00000 0.00000
IUSTV111 UDINE SUD  g 0 0        0.00000 0.00000 0.00000 0.00000
IUSTV121 UDINE SUD  g 0 0        0.00000 0.00000 0.00000 0.00000
IVALT121 VALPELLINE b 0 2 239.78 0.69694 17.3000 -125.66 -57.827 -112.00 -130.00 70.0000 -76.000                               F
IVCIT121 VERCELLI N a 0 0        46.8943 1.70000 0.00000 0.00000
IVDLT111 VADO LIGU. c 0 0        0.00000 0.00000 0.00000 0.00000
IVDLT121 VADO LIGU. c 0 0        0.00000 0.00000 0.00000 0.00000
IVDTT111 VADO TERM. c 0 0        0.00000 0.00000 0.00000 0.00000
IVDTT211 VADO TERM. c 0 0        0.00000 0.00000 0.00000 0.00000
IVDTT511 VADO TERM. c 0 2 407.29 19.7135 90.8000 -740.84 -145.92 -457.85 -763.06 385.799 -504.10                               F
IVEAM120 BRUGH. AL  d 0 0        0.00000 0.00000 0.00000 0.00000
IVELVA21 VELLAI     f 0 0        107.130 31.9000 0.00000 0.00000
IVERMA11 VERDERIO   d 0 0        268.920 58.8000 0.00000 0.00000
IVERMA21 VERDERIO   d 0 0        0.00000 0.00000 0.00000 0.00000
IVEZV111 VENEZIA N. f 0 0        224.912 4.40000 0.00000 0.00000
IVGHM111 VOGHERA ST d 0 0        0.00000 0.00000 0.00000 0.00000
IVGRM111 VOGHERA    d 0 2 414.48 6.57117 38.1000 -343.14 -24.688 -193.96 -379.95 218.700 -317.20                               F
IVIAV120 VICENZA NK f 0 0        0.00000 0.00000 0.00000 0.00000
IVIGTA11 VIGNOLE B. a 0 0        108.524 0.20000 0.00000 0.00000
IVIGTA21 VIGNOLE B. a 0 0        0.00000 0.00000 0.00000 0.00000
IVILTA21 VILLA      a 0 2 239.85 0.19913 3.50000 -24.231 -2.2101 0.00000 -40.000 38.0000 -42.000                               F
IVILV121 VILLABONA  f 0 0        66.9065 -45.600 0.00000 0.00000
IVIMV121 VICENZA MV f 0 0        109.719 28.5000 0.00000 0.00000
IVLKR111 VILLAN.NK  m 0 0        0.00000 0.00000 0.00000 0.00000
IVLLRA11 VILLANOVA  m 0 0        323.282 95.3000 0.00000 0.00000
IVLLRA21 VILLANOVA  m 0 0        0.00000 0.00000 0.00000 0.00000
IVLMRA11 VALMONTONE l 0 0        170.353 194.300 0.00000 0.00000
IVLNT121 VILLENEUVE b 0 0        -2.8122 -14.300 0.00000 0.00000
IVLPR111 VILLAN.PST m 0 0        0.00000 0.00000 0.00000 0.00000
IVLPR112 VILLAN.PST m 0 0        0.00000 0.00000 0.00000 0.00000
IVLPR113 VILLAN.PST m 0 0        0.00000 0.00000 0.00000 0.00000
IVLVR111 VILLAVALLE   0 0        243.532 -7.5000 0.00000 0.00000
IVLVR121 VILLAVALLE   0 0        37.7345 -26.200 0.00000 0.00000
IVNST111 VENAUS     a 0 0        92.3947 -14.900 0.00000 0.00000 -0.9000 -246.50 138.899 -129.60                               F
IVRBV121 VR BORGOMI f 0 0        16.7266 1.90000 0.00000 0.00000
IVRPT121 VERAMPIO   a 0 2 236.44 4.97816 -8.4000 -10.013 -45.515 -2.0000 -50.000 58.0000 -46.000                               F
IVRPTA21 VERAMPIO   a 0 0        47.7903 11.1000 0.00000 0.00000
IVTIM121 TIRANO ST  d 0 0        -123.74 31.8000 0.00000 0.00000
##ZMK
YAEROD5  26001        0 0        30.0389 3.01080 0.00000 0.00000
YBEROV5  26002        0 0        6.35686 1.07726 0.00000 0.00000
YBGNE05  26084        0 0        0.00000 0.00000 0.00000 0.00000
YBITOL1  26005        0 2 410.00 0.00000 0.00000 -150.42 -156.00 0.00000 -450.00 0.00000 -156.00                               F
YBITOL5  26003        0 0        15.7819 3.16733 0.00000 0.00000
YBITOL52 26004        0 2 117.08 0.00000 0.00000 -150.19 -60.710 0.00000 -225.00 0.00000 -70.000                               F
YBITOL53 26006        0 0        18.5378 4.87989 0.00000 0.00000
YBITOL54 26007        0 0        14.7714 3.70135 0.00000 0.00000
YBUCIM5  26008        0 0        7.98165 6.40000 0.00000 0.00000
YBUNAR5  26129        0 0        29.0836 5.82825 0.00000 0.00000
YDELCE5  26020        0 0        5.46580 1.64811 0.00000 0.00000
YDRACE5  26118        0 0        13.7701 2.07165 0.00000 0.00000
YDUBRO1  26022        0 0        0.00000 0.00000 0.00000 0.00000
YDUBRO5  26021        0 0        0.00000 0.00000 0.00000 0.00000
YFENI 5  26079        0 0        70.8371 31.9500 0.00000 0.00000
YG.BAB5  26015        0 0        31.0127 8.39710 0.00000 0.00000
YG.PET5  26023        0 0        29.3315 5.88349 0.00000 0.00000
YGEVGE5  26016        0 0        24.3343 4.87989 0.00000 0.00000
YGLOBO5  26017        0 2 112.42 0.41338 0.54323 -17.022 -0.1372 0.00000 -42.000 0.00000 -17.000                               F
YGOSTI5  26018        0 0        27.1545 4.64971 0.00000 0.00000
YISTOK5  26027        0 0        19.1624 2.88190 0.00000 0.00000
YJUGNO5  26028        0 0        59.9309 16.2786 0.00000 0.00000
YJUGOH5  26029        0 0        0.15963 0.04163 0.00000 0.00000
YJUGOH5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
YKAVAD5  26030        0 0        23.2228 12.5404 0.00000 0.00000
YKAVAD52 26031        0 0        0.00000 0.00000 0.00000 0.00000
YKICEV5  26032        0 0        15.0195 3.73818 0.00000 0.00000
YKOCAN5  26034        0 0        26.9340 6.79502 0.00000 0.00000
YKOZJA5  26106        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -128.00 0.00000 -10.000                               F
YKOZLE5  26033        0 0        28.1466 4.23538 0.00000 0.00000
YKPALA5  26038        0 0        7.21119 2.17293 0.00000 0.00000
YKRATO5  26037        0 0        0.00000 0.00000 0.00000 0.00000
YKUMAN51 26039        0 0        30.6728 9.22576 0.00000 0.00000
YKUMAN52 26040        0 0        24.6742 8.45234 0.00000 0.00000
YMKAME5  26041        0 0        4.95137 1.49159 0.00000 0.00000
YNEGOT5  26043        0 0        10.2335 5.14691 0.00000 0.00000
YOHRID51 26046        0 0        23.2595 4.53001 0.00000 0.00000
YOHRID52 26047        0 0        12.0339 1.81385 0.00000 0.00000
YOPOLE5  26044        0 0        9.48937 1.42714 0.00000 0.00000
YOSLOM5  26045        0 0        1.13909 2.53202 0.00000 0.00000 0.00000 -120.00 0.00000 -48.000                               F
YPETRO5  26109        0 0        11.8043 4.61288 0.00000 0.00000
YPOLOG5  26049        0 0        10.0222 3.02922 0.00000 0.00000
YPRILE51 26050        0 0        37.9482 9.81503 0.00000 0.00000
YPRILE52 26051        0 0        0.00000 0.00000 0.00000 0.00000
YPRILE53 26052        0 0        0.00000 0.00000 0.00000 0.00000
YPROBI5  26053        0 0        12.3003 6.20575 0.00000 0.00000
YRADOV5  26054        0 0        8.90145 1.51000 0.00000 0.00000
YRAFIN5  26055        0 0        0.69839 0.00000 0.00000 0.00000
YRESEN5  26056        0 0        8.88307 1.34427 0.00000 0.00000
YSAMOK5  26057        0 0        0.47768 0.26701 0.00000 0.00000
YSK  15  26059        0 0        40.7501 12.2550 0.00000 0.00000
YSK  25  26061        0 0        15.5799 4.68654 0.00000 0.00000
YSK  35  26062        0 0        0.00000 0.00000 0.00000 0.00000
YSK  41  26064        0 0        0.00000 0.00000 0.00000 0.00000
YSK  45  26063        0 0        0.00000 0.00000 0.00000 0.00000
YSK 5 1  26111        0 0        0.00000 0.00000 0.00000 0.00000
YSOPOT5  26065        0 0        4.60230 2.44915 0.00000 0.00000
YSPILJ5  26066        0 2 112.62 9.05761 2.95556 -46.059 0.00000 0.00000 -82.000 0.00000 -15.000                               F
YSTIP 1  26112        0 0        0.00000 0.00000 0.00000 0.00000
YSTIP15  26067        0 0        10.1968 3.06605 0.00000 0.00000
YSTIP252 26068        0 0        18.8042 2.82665 0.00000 0.00000
YSTRUG5  26069        0 0        24.7385 5.42313 0.00000 0.00000
YSTRUM51 26070        0 0        20.6323 3.10287 0.00000 0.00000
YSTRUM52 26071        0 0        11.2715 2.86348 0.00000 0.00000
YSUSIC5  26073        0 0        6.54059 0.93915 0.00000 0.00000
YSUVOD51 26072        0 0        0.00000 0.00000 0.00000 0.00000
YSVPET5  26107        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -36.000 0.00000 -10.000                               F
YTE-TO5  26130        0 2 114.70 0.00000 0.00000 -213.27 -22.514 0.00000 -257.00 0.00000 -120.00                               F
YTEARC5  26113        0 0        8.43295 2.71617 0.00000 0.00000
YTETOV51 26074        0 0        37.5349 13.2310 0.00000 0.00000
YTETOV52 26075        0 0        20.5312 8.03801 0.00000 0.00000
YTIKVE5  26076        0 2 114.89 0.00000 0.00000 -23.029 -20.000 0.00000 -110.00 0.00000 -20.000                               F
YTOPIL5  26077        0 0        0.00000 0.00000 0.00000 0.00000
YTPPNE5  26042        0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -210.00 0.00000 -70.000                               F
YUSJE 5  26078        0 0        4.98853 1.39000 0.00000 0.00000
YV.GLA5  26010        0 0        32.6662 6.54642 0.00000 0.00000
YVALAN5  26009        0 0        11.7400 5.74538 0.00000 0.00000
YVBOGD5  26463        0 2 113.88 0.00000 0.00000 -29.037 -4.0000 0.00000 -50.000 4.00000 -4.0000                               F
YVELEC5  26012        0 0        16.4433 3.38830 0.00000 0.00000
YVELES5  26011        0 0        6.54059 1.63891 0.00000 0.00000
YVELES52 26102        0 0        5.05242 1.51000 0.00000 0.00000
YVRUTO5  26013        0 2 111.82 0.00000 0.00000 -34.043 -4.3560 0.00000 -196.00 0.00000 -15.000                               F
YZAPAD5  26024        0 0        39.9785 10.0176 0.00000 0.00000
YZGROP5  26026        0 0        0.00000 0.00000 0.00000 0.00000
YZLZJU5  26080        0 0        0.00000 0.00000 0.00000 0.00000
YZLZJU5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
YZLZSV5  26025        0 0        44.9666 43.6900 0.00000 0.00000
YZLZSV5Q Fict. shunt  1 0        0.00000 0.00000 0.00000 0.00000
##ZNL
NAB1503A AB150        0 0        1.24443 -1.4337 0.00000 0.00000
NAB1503B AB150        0 0        45.5457 -3.9537 0.00000 0.00000
NAGP153A AGP150       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -164.80 206.000 -206.00                               F
NAH1503A AH150        0 0        13.5538 5.18889 0.00000 0.00000
NAH1503B AH150        0 0        13.6160 5.21089 0.00000 0.00000
NAK1503A AK150        0 0        46.3398 6.79424 0.00000 0.00000
NAK1503B AK150        0 0        46.3398 6.79424 0.00000 0.00000
NAKU 15A AKU 110_10.5 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000                               F
NAKU 15B AKU 110_10.5 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -28.000 10.5000 -21.000                               F
NAKU115A AKU110       0 0        0.00000 0.31500 0.00000 0.00000
NAKU115B AKU110       0 0        0.00000 0.00000 0.00000 0.00000
NALR153A ALR150       0 0        0.00000 0.00000 0.00000 0.00000
NALR153B ALR150       0 0        39.4240 1.93937 0.00000 0.00000
NAMLD 5A AMLD11       0 0        18.8249 12.1297 0.00000 0.00000
NAMLM 5A AMLM11       0 0        45.9811 13.3940 0.00000 0.00000
NAMLM 5B AMLM11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLT 5A AMLT         0 0        0.00000 0.00000 0.00000 0.00000
NAMLT 5B AMLT         0 0        0.00000 0.00000 0.00000 0.00000
NAMLU 5A AMLU11       0 0        0.00000 0.00000 0.00000 0.00000
NAMLU 5B AMLU11       0 0        21.6505 5.46353 0.00000 0.00000
NAMV153A AMV150       0 0        0.00000 0.00000 0.00000 0.00000
NAMV153B AMV150       0 0        143.222 34.2460 0.00000 0.00000
NAP1503A AP150        0 0        0.00000 0.00000 0.00000 0.00000
NAP1503B AP150        0 0        76.2977 -7.5074 0.00000 0.00000
NAPD153A APD150       0 0        0.00000 0.00000 0.00000 0.00000
NAPD153B APD150       0 0        70.1583 17.8912 0.00000 0.00000
NAPL1531 APL150       0 0        2.29616 -1.6620 0.00000 0.00000
NAPL153A APL150       0 0        60.9650 3.28925 0.00000 0.00000
NAPL153B APL150       0 0        0.00000 0.00000 0.00000 0.00000
NARI1531 ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153A ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153B ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153C ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153D ARI150       0 0        0.00000 0.00000 0.00000 0.00000
NARI153E ARI150       0 0        50.5543 8.29082 0.00000 0.00000
NBBS153A BBS150       0 0        13.6599 2.20953 0.00000 0.00000
NBCO153A BCO150       0 0        0.00000 0.00000 0.00000 0.00000
NBCO153B BCO150       0 0        13.4256 3.55963 0.00000 0.00000
NBD15031 BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBD1503A BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBD1503B BD150        0 0        97.7312 15.0739 0.00000 0.00000
NBD1503C BD150        0 0        0.00000 0.00000 0.00000 0.00000
NBDL153A BDL150       0 0        141.779 54.5397 0.00000 0.00000
NBEEK 3A BEE150       0 0        0.00000 0.00000 0.00000 0.00000
NBEEK 3B BEE150       0 0        21.9494 6.43881 0.00000 0.00000
NBEEK 3C BEE150       0 0        0.00000 -35.274 0.00000 0.00000
NBELF 3A BELF15       0 0        0.00000 0.00000 0.00000 0.00000
NBELF 3B BELF15       0 0        22.6069 4.90493 0.00000 0.00000
NBELF 3C BELF15       0 0        0.00000 0.00000 0.00000 0.00000
NBERGU21 Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000
NBERGU22 Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000
NBEVER11 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000
NBEVER12 Beverwijk Do 0 0        0.00000 99.3304 0.00000 0.00000
NBEVER32 Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000
NBGM1150 BGM110       0 0        0.00000 0.00000 0.00000 0.00000
NBGM1151 BGM110       0 0        28.7136 3.04486 0.00000 0.00000
NBGM2220 BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM2221 BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222A BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222B BGM220       0 0        0.00000 0.00000 0.00000 0.00000
NBGM222S              0 0        0.00000 0.00000 0.00000 0.00000
NBGM222T              0 0        0.00000 0.00000 0.00000 0.00000
NBGMR 5A BGMR11       0 0        29.1928 6.79077 0.00000 0.00000
NBGMR 5B BGMR11       0 0        0.00000 0.00000 0.00000 0.00000
NBKK-51  Breukelen Ko 0 0        0.00000 0.00000 0.00000 0.00000
NBKK153B BKK150       0 0        0.00000 0.00000 0.00000 0.00000
NBKK381A BKK380       0 0        0.00000 0.00000 0.00000 0.00000
NBKK381S              0 0        0.00000 0.00000 0.00000 0.00000
NBKL153A BKL150       0 0        21.9626 1.32532 0.00000 0.00000
NBKL153B BKL150       0 0        21.9321 1.40598 0.00000 0.00000
NBKZ1531 BKZ150       0 0        8.90903 1.52728 0.00000 0.00000
NBL1105A BL110        0 0        17.4559 3.09873 0.00000 0.00000
NBL1105B BL110        0 0        0.00000 0.00000 0.00000 0.00000
NBLEIS11 Bleiswijk_38 0 0        0.00000 90.7402 0.01000 1.20000                                                               F
NBLEIS12 Bleiswijk_38 0 0        0.00000 96.9496 0.01000 1.20000                                                               F
NBLEIS13 Bleiswijk_38 0 0        0.00000 96.9562 0.01000 1.20000                                                               F
NBLEIS3A Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000
NBLEIS3B Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000
NBLEIS3C Bleiswijk_38 0 0        0.00000 0.00000 0.00000 0.00000
NBLER 31 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 32 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 33 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 34 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 35 BLER15       0 0        0.00000 0.00000 0.00000 0.00000
NBLER 36 BLER15       0 0        63.6362 24.4943 0.00000 0.00000
NBMR1531 BMR150       0 0        0.00000 0.00000 0.00000 0.00000
NBMR153A BMR150       0 0        0.00000 0.00000 0.00000 0.00000
NBMR3811 BMR380       0 0        0.00000 0.00000 0.00000 0.00000
NBMR381S              0 0        0.00000 0.00000 0.00000 0.00000
NBN15031 BN150        0 0        48.0834 9.13175 0.00000 0.00000
NBOEK 3A BOEK15       0 0        0.00000 0.00000 0.00000 0.00000
NBOEK 3B BOEK15       0 0        0.06697 0.56234 0.00000 0.00000
NBORN 3A BORN15       0 0        0.00000 0.00000 0.00000 0.00000
NBORN 3B BORN15       0 0        46.1815 9.62225 0.00000 0.00000
NBORSS11 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000
NBORSS12 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000
NBORSS13 Borssele 380 0 0        0.00000 0.00000 0.00000 0.00000
NBOXME11 Boxmeer 380_ 0 0        0.00000 0.00000 0.00000 0.00000
NBOZ153A BOZ150       0 0        15.3536 4.80992 0.00000 0.00000
NBOZ153B BOZ150       0 0        20.6473 4.12928 0.00000 0.00000
NBSA2221 BSA220       0 0        0.10901 52.8689 -336.20 -43.208                                                               F
NBSA2222 BSA220       0 0        0.10902 52.8734 -366.06 -43.978                                                               F
NBSB2221 BSB220       0 0        0.10806 52.4083 -297.32 -31.183                                                               F
NBSB2222 BSB220       0 0        0.10807 52.4153 -321.37 -31.787                                                               F
NBSDL 3A BSDL15       0 0        0.00000 0.00000 0.00000 0.00000
NBSDL 3B BSDL15       0 0        0.00000 0.00000 0.00000 0.00000
NBSL1530 BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL1531 BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL1532 BSL150       0 0        -23.275 13.7131 0.00000 0.00000
NBSL1533 BSL150       0 0        35.2078 22.1172 0.00000 0.00000
NBSL153A BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL153B BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL153C BSL150       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3810 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3811 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3812 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3813 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3814 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3815 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3816 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3817 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3818 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL3819 BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381A BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381B BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381E BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381F BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381G BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381H BSL380       0 0        0.00000 0.00000 0.00000 0.00000
NBSL381S              0 0        0.00000 0.00000 0.00000 0.00000
NBSL381T              0 0        0.00000 0.00000 0.00000 0.00000
NBSL381U              0 0        0.00000 0.00000 0.00000 0.00000
NBT15031 BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503A BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503B BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503C BT150        0 0        58.6346 9.09926 0.00000 0.00000
NBT1503D BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBT1503E BT150        0 0        0.00000 0.00000 0.00000 0.00000
NBTL153A BTL150       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -74.000 87.0000 -87.000                               F
NBTL153B BTL150       0 0        255.304 168.819 0.00000 0.00000
NBUGG 3A BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3B BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3C BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3D BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3E BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUGG 3F BUGG15       0 0        22.6866 4.80823 0.00000 0.00000
NBUGG131 BUGG15       0 0        0.00000 0.00000 0.00000 0.00000
NBUNSC31 Bunschoten 1 0 0        7.65508 2.81250 0.00000 0.00000
NBUNSC32 Bunschoten 1 0 0        7.65508 2.81250 0.00000 0.00000
NBVW153A Beverwijk Do 0 0        0.00000 0.00000 0.00000 0.00000
NBVW3810 BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW3811 BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381A BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381B BVW380       0 0        0.00000 0.00000 0.00000 0.00000
NBVW381S              0 0        0.00000 0.00000 0.00000 0.00000
NBVW381T              0 0        0.00000 0.00000 0.00000 0.00000
NBWK3811 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381A BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381B BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBWK381S              0 0        0.00000 0.00000 0.00000 0.00000
NBWK381T              0 0        0.00000 0.00000 0.00000 0.00000
NBWK381U              0 0        0.00000 0.00000 0.00000 0.00000
NBWK4111 BWK380       0 0        0.00000 0.00000 0.00000 0.00000
NBXT1530 BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NBXT1532 BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NBXT153A BXT150       0 0        25.4864 0.00000 0.00000 0.00000
NBZ1503A BZ150        0 0        87.7496 59.6781 0.00000 0.00000
NBZ1503B BZ150        0 0        0.00000 0.00000 0.00000 0.00000
NCLF153A CLF150       0 0        0.00000 0.00000 0.00000 0.00000
NCLF153B CLF150       0 0        -1.5319 -0.4484 0.00000 0.00000
NCRAYE11 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000
NCRAYE12 Crayestein 3 0 0        0.00000 92.7510 0.01000 1.20000                                                               F
NCRAYE13 Crayestein 3 0 0        0.00000 93.3809 0.01000 1.20000                                                               F
NCRAYE31 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000
NCRAYE32 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000
NCRAYE33 Crayestein 3 0 0        0.00000 0.00000 0.00000 0.00000
NCST381A CST380       0 0        0.00000 0.00000 0.00000 0.00000
NCST381B CST380       0 0        0.00000 0.00000 0.00000 0.00000
NCST381S              0 0        0.00000 0.00000 0.00000 0.00000
NCST381T              0 0        0.00000 0.00000 0.00000 0.00000
NCST381U              0 0        0.00000 0.00000 0.00000 0.00000
NCU15031 CU150        0 0        0.00000 0.00000 0.00000 0.00000
NCU15032 CU150        0 0        0.00000 0.00000 0.00000 0.00000
NCU1503A CU150        0 0        15.7478 6.84878 0.00000 0.00000
NCVD1151 CVD110       0 0        0.00000 0.00000 0.00000 0.00000
NCVD115A CVD110       0 0        0.00000 0.00000 0.00000 0.00000
NCVD115B CVD110       0 0        28.4953 9.99076 0.00000 0.00000
NCVDE151 CVDE11       0 0        0.00000 0.00000 0.00000 0.00000
NDAL1531 DAL150       0 0        0.00000 0.00000 0.00000 0.00000
NDAL1532 DAL150       0 0        0.00000 0.00000 0.00000 0.00000
NDAL153A DAL150       0 0        23.8152 7.20874 0.00000 0.00000
NDAL153B DAL150       0 0        0.00000 0.00000 0.00000 0.00000
NDB1503A DB150        0 0        0.00000 0.00000 0.00000 0.00000
NDB1503B DB150        0 0        73.9882 4.11511 0.00000 0.00000
NDDM153A DDM150       0 0        0.00000 0.00000 0.00000 0.00000
NDDM153B DDM150       0 0        54.2427 18.1911 0.00000 0.00000
NDDV1151 DDV110       0 0        0.00000 0.00000 0.00000 0.00000
NDDV115A DDV110       0 0        10.6409 1.59397 0.00000 0.00000
NDDZ153A DDZ150       0 0        0.00000 0.00000 0.00000 0.00000
NDDZ153B DDZ150       0 0        0.00000 0.00000 0.00000 0.00000
NDDZ5031 DDZ50        0 0        85.7720 -11.347 0.00000 0.00000 0.00000 -51.000 20.0000 -20.000                               F
NDE15030 DE150        0 0        115.105 24.3231 0.00000 0.00000
NDE15031 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE15032 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE15033 DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE1503A DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDE1503B DE150        0 0        0.00000 0.00000 0.00000 0.00000
NDELES21 Delesto 220_ 0 0        0.00000 0.00000 -11.931 0.61694                                                               F
NDELES22 Delesto 220_ 0 0        0.00000 0.00000 -11.932 0.61716                                                               F
NDELFZ21 Delfzijl-Wei 0 0        0.00000 0.00000 0.00000 0.00000
NDIEME11 Diemen 380_5 0 0        0.00000 0.00000 0.00000 0.00000
NDIEME12 Diemen 380_5 0 0        0.00000 0.00000 0.00000 0.00000
NDIEME13 Diemen 380_5 0 0        0.00000 51.8057 0.01000 1.20000                                                               F
NDIEME1A Diemen 380_5 0 0        0.00000 0.00000 0.00000 0.00000
NDIM153A DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153B DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153D DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153E DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153F DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM153G DIM150       0 0        0.00000 0.00000 0.00000 0.00000
NDIM3811 DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381A DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381B DIM380       0 0        0.00000 0.00000 0.00000 0.00000
NDIM381S              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381T              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381U              0 0        0.00000 0.00000 0.00000 0.00000
NDIM381V              0 0        0.00000 0.00000 0.00000 0.00000
NDK11051 DK110        0 0        23.2237 0.40324 0.00000 0.00000
NDKG3810 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG3811 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG3812 DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG381A DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDKG381B DKG380       0 0        0.00000 0.00000 0.00000 0.00000
NDLR153A DLR150       0 0        0.00000 0.00000 0.00000 0.00000
NDLR153B DLR150       0 0        -6.9630 -5.7302 0.00000 0.00000
NDNT153A DNT150       0 0        0.00000 0.00000 0.00000 0.00000
NDNT153B DNT150       0 0        -38.084 -3.1570 0.00000 0.00000
NDOD1531 DOD150       0 0        41.5082 15.7855 0.00000 0.00000
NDOD153A DOD150       0 0        0.03676 0.12969 0.00000 0.00000
NDOD381A DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381B DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381E DOD380       0 0        0.00000 0.00000 0.00000 0.00000
NDOD381S              0 0        0.00000 0.00000 0.00000 0.00000
NDOD381T              0 0        0.00000 0.00000 0.00000 0.00000
NDOD381U              0 0        0.00000 0.00000 0.00000 0.00000
NDOD3830 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000
NDOD3831 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000
NDOD3832 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000
NDODEW11 Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000
NDODEW12 Dodewaard 38 0 0        0.00000 95.4066 0.01000 1.20000                                                               F
NDODEW1A Dodewaard 38 0 0        0.00000 0.00000 0.00000 0.00000
NDRT153A DRT150       0 0        0.00000 0.00000 0.00000 0.00000
NDRT153B DRT150       0 0        20.9620 6.78995 0.00000 0.00000
NDTC153A DTC150       0 0        0.00000 0.00000 0.00000 0.00000
NDTC153B DTC150       0 0        22.6797 -1.4239 0.00000 0.00000
NDTC3810 Doetinchem 3 0 0        0.00000 0.00000 0.01000 1.20000                                                               F
NDTC3811 Doetinchem 3 0 0        0.00000 0.00000 0.00000 0.00000
NDTC381A DTC380       0 0        0.00000 0.00000 0.00000 0.00000
NDTC381B DTC380       0 0        0.00000 0.00000 0.00000 0.00000
NDTC381S              0 0        0.00000 0.00000 0.00000 0.00000
NDTC381T              0 0        0.00000 0.00000 0.00000 0.00000
NDTH1531 DTH150       0 0        12.8687 0.00000 0.00000 0.00000
NDTN1150 DTN110       0 0        0.00000 0.00000 0.00000 0.00000
NDTN1151 DTN110       0 0        43.5291 8.38040 0.00000 0.00000
NDTO153A DTO150       0 0        18.3924 0.00000 0.00000 0.00000
NDVTB 5A DVTB11       0 0        0.00000 0.00000 0.00000 0.00000
NDVTB 5B DVTB11       0 0        35.4298 9.43609 0.00000 0.00000
NDVTP 5A DVTP11       0 0        24.4203 11.8628 0.00000 0.00000
NDVTP 5B DVTP11       0 0        0.00000 0.00000 0.00000 0.00000
NDWL1531 DWL150       0 0        -3.2495 0.00000 0.00000 0.00000
NDZF1151 DZF110       0 0        0.00000 0.00000 0.00000 0.00000
NDZO222A DZO220       0 0        106.006 47.7006 0.00000 0.00000
NDZS115A DZS110       0 0        2.48751 -1.9182 0.00000 0.00000
NDZW1150 DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NDZW1151 DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NDZW115A DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NDZW115B DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NEBG115A EBG110       0 0        0.00000 0.00000 0.00000 0.00000
NEBG115B EBG110       0 0        13.3310 2.53944 0.00000 0.00000
NEBK113A EBK150       0 0        29.5195 11.2045 0.00000 0.00000
NEC3CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEC4CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEC5CA2  EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEDC3811 EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDC381A EDC380       0 0        0.00000 0.00000 0.00000 0.00000
NEDE153A EDE150       0 0        0.00000 0.00000 0.00000 0.00000
NEDE153B EDE150       0 0        106.917 28.0558 0.00000 0.00000
NEEM1151 EEM110       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2220 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2221 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2222 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2223 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2224 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2225 EEM220       0 0        1.12056 -1.0874 0.00000 0.00000
NEEM2226 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2227 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2228 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM2229 EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222A EEM220       0 0        1.12107 -1.0844 0.00000 0.00000
NEEM222B EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222C EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222D EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222E EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM222F EEM220       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3810 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3811 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3812 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3813 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3814 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3815 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3816 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3817 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3818 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM3819 EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381A EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381B EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381C EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381S              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381T              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381U              0 0        0.00000 0.00000 0.00000 0.00000
NEEM381W EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEM381Y EEM380       0 0        0.00000 0.00000 0.00000 0.00000
NEEMSH11 Eemshaven 38 0 0        0.00000 70.0158 0.01000 1.20000                                                               F
NEEMSH12 Eemshaven 38 0 0        0.00000 70.2815 0.00000 0.00000
NEEMSH1A Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000
NEEMSH21 Eemshaven Mi 0 0        0.00000 0.00000 0.00000 0.00000
NEEMSH2A Eemshaven Mi 0 0        0.00000 0.00000 0.00000 0.00000
NEGEN_10 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NEGEN_11 Maasvlakte 3 0 2 402.79 0.00000 0.00000 -450.00 -82.279 0.00000 -450.00 200.000 -350.00                               F
NEGEN_12 Maasvlakte 3 0 2 402.79 0.00000 0.00000 -196.78 -52.414 0.00000 -450.00 200.000 -350.00                               F
NEHH2221 EHH220       0 0        0.00000 0.00000 0.00000 0.00000
NEHH3811 EHH380       0 0        0.00000 0.00000 0.00000 0.00000
NEHH381S              0 0        0.00000 0.00000 0.00000 0.00000
NEHM1150 EHM110       0 0        11.0096 0.00000 0.00000 0.00000
NEHM1151 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHM1152 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHM1153 EHM110       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381A EHV380       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381B EHV380       0 0        0.00000 0.00000 0.00000 0.00000
NEHV381S              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381T              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381U              0 0        0.00000 0.00000 0.00000 0.00000
NEHV381V              0 0        0.00000 0.00000 0.00000 0.00000
NEHVN 3A EHVN15       0 0        70.4312 19.4206 0.00000 0.00000
NEHVN 3B EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVN 3C BXT150       0 0        0.00000 0.00000 0.00000 0.00000
NEHVN131 EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVN13A EHVN15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVO 3A EHVO15       0 0        102.653 19.3118 0.00000 0.00000
NEHVO 3B EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVW 3A EHVW15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVW 3B EHVW15       0 0        53.4935 8.58610 0.00000 0.00000
NEHVZ 3A EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000
NEHVZ 3B EHVZ15       0 0        76.2399 15.0331 0.00000 0.00000
NEHVZ 3C EHVZ15       0 0        0.00000 0.00000 0.00000 0.00000
NEINDH11 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000
NEINDH12 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000
NEINDH13 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000
NEINDH14 Eindhoven 38 0 0        0.00000 0.00000 0.00000 0.00000
NELT153A ELT150       0 0        0.00000 0.00000 0.00000 0.00000
NELT153B ELT150       0 0        43.7523 6.61120 0.00000 0.00000
NEMR1531 EMR150       0 0        0.00000 0.00000 0.00000 0.00000
NEMW115A EMW110       0 0        0.00000 0.00000 0.00000 0.00000
NEMW115B EMW110       0 0        18.1633 1.37890 0.00000 0.00000
NEMZ1150 EMZ110       0 0        48.1640 12.2712 0.00000 0.00000
NEMZ1151 EMZ110       0 0        0.00000 0.00000 0.00000 0.00000
NENS 311 Ens 380_50.0 0 0        0.00000 77.1525 0.01000 1.20000                                                               F
NENS 312 Ens 380_50.0 0 0        0.00000 0.00000 0.01000 1.20000                                                               F
NENS 313 Ens 380_50.0 0 0        0.00000 0.00000 0.01000 1.20000                                                               F
NENS 314 Ens 380_50.0 0 0        0.00000 0.00000 0.01000 1.20000                                                               F
NENS 315 Ens 380_50.0 0 0        0.00000 71.2454 0.01000 1.20000                                                               F
NENS 316 Ens 380_50.0 0 0        0.00000 79.4358 0.00000 0.00000
NENS1150 ENS110       0 0        0.00000 0.00000 0.00000 0.00000
NENS1151 ENS110       0 0        0.00000 0.00000 0.00000 0.00000
NENS222A ENS220       0 0        0.00000 -167.38 0.00000 0.00000
NENS222B ENS220       0 0        0.00000 -166.25 0.00000 0.00000
NENS3811 ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381A ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381B ENS380       0 0        0.00000 0.00000 0.00000 0.00000
NENS381S              0 0        0.00000 0.00000 0.00000 0.00000
NENS381T              0 0        0.00000 0.00000 0.00000 0.00000
NENS381U              0 0        0.00000 0.00000 0.00000 0.00000
NENS381V              0 0        0.00000 0.00000 0.00000 0.00000
NENS381W              0 0        0.00000 0.00000 0.00000 0.00000
NENS381X              0 0        0.00000 0.00000 0.00000 0.00000
NENSCH51 Enschede Mar 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -56.000 21.0000 -42.000                               F
NEOS3810 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3811 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3812 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3813 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3814 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3815 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3816 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3817 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3818 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS3819 EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381A EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381B EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381C EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381D EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NEOS381E EOS380       0 0        0.00000 0.00000 0.00000 0.00000
NERD153A ERD150       0 0        0.00000 0.00000 0.00000 0.00000
NERD153B ERD150       0 0        86.4425 12.0161 0.00000 0.00000
NERP1531 ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NERP153A ERP150       0 0        69.8684 53.5103 0.00000 0.00000
NERP153B ERP150       0 0        0.00000 0.00000 0.00000 0.00000
NESDH 5A ESDH11       0 0        38.8373 18.8983 0.00000 0.00000
NESDH 5B ESDH11       0 0        0.00000 0.00000 0.00000 0.00000
NESDM 5A ESDM11       0 0        17.3762 5.76006 0.00000 0.00000
NESDM 5B ESDM11       0 0        0.00000 0.00000 0.00000 0.00000
NESDV 5A ESDV11       0 0        0.00000 0.00000 0.00000 0.00000
NESDV 5B ESDV11       0 0        25.4067 3.89650 0.00000 0.00000
NESDW 5A ESDW11       0 0        0.00000 0.00000 0.00000 0.00000
NESDW 5B ESDW11       0 0        22.7664 3.67056 0.00000 0.00000
NETN153A ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153B ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153C ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153D ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NETN153E ETN150       0 0        58.7118 7.01555 0.00000 0.00000
NETN153F ETN150       0 0        0.00000 0.00000 0.00000 0.00000
NEVEMW3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NEVEMZ3  EHVO15       0 0        0.00000 0.00000 0.00000 0.00000
NGD15030 GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD15031 GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD1503A GD150        0 0        0.00000 0.00000 0.00000 0.00000
NGD1503B GD150        0 0        113.961 4.44865 0.00000 0.00000
NGEERT11 Geertruidenb 0 0        0.00000 0.00000 0.01000 1.20000                                                               F
NGEERT12 Geertruidenb 0 0        0.00000 0.00000 0.01000 1.20000                                                               F
NGENN 3A GENN15       0 0        0.00000 0.00000 0.00000 0.00000
NGENN 3B GENN15       0 0        0.00000 0.00000 0.00000 0.00000
NGENN131 GENN15       0 0        23.4339 13.2718 0.00000 0.00000
NGK1105A GK110        0 0        2.16987 0.51192 0.00000 0.00000
NGK1105B GK110        0 0        5.81215 1.67030 0.00000 0.00000
NGLTK 5A GLTK11       0 0        0.00000 0.00000 0.00000 0.00000
NGLTK 5B GLTK11       0 0        2.90931 -1.0303 0.00000 0.00000
NGNBH 5A GNBH11       0 0        0.00000 0.00000 0.00000 0.00000
NGNBH 5B GNBH11       0 0        47.3162 8.45617 0.00000 0.00000
NGNBS 5A GNBS11       0 0        0.00000 0.00000 0.00000 0.00000
NGNBS 5B GNBS11       0 0        22.7166 5.43664 0.00000 0.00000
NGNHK 5A GNHK11       0 0        0.00000 0.00000 0.00000 0.00000
NGNHK 5B GNHK11       0 0        45.8117 9.24742 0.00000 0.00000
NGNHU 5A GNHU11       0 0        0.00000 0.00000 0.00000 0.00000
NGNHU 5B GNHU11       0 0        17.9541 -37.769 0.00000 0.00000
NGNHU151 GNHU11       0 0        0.00000 0.00000 0.00000 0.00000
NGO1105A GO110        0 0        23.7229 5.89673 0.00000 0.00000
NGO1105B GO110        0 0        0.00000 0.00000 0.00000 0.00000
NGRD1150 GRD110       0 0        0.00000 0.00000 0.00000 0.00000
NGRD1151 GRD110       0 0        9.56982 0.35382 0.00000 0.00000
NGRTH 3A GRTH15       0 0        0.00375 -22.163 0.00000 0.00000
NGRTH 3B GRTH15       0 0        232.321 131.074 0.00000 0.00000
NGSP1530 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1531 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1532 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1533 GSP150       0 0        33.8985 -16.978 0.00000 0.00000
NGSP1534 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1535 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1536 GSP150       0 0        0.00000 0.00000 -33.350 0.00000 0.00000 -150.00 187.500 -187.50                               F
NGSP1537 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP1538 GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP153A GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGSP153B GSP150       0 0        0.00000 0.00000 0.00000 0.00000
NGT15031 GT150        0 0        0.00000 0.00000 0.00000 0.00000
NGT1503A GT150        0 0        46.4593 29.3577 0.00000 0.00000
NGT1503B GT150        0 0        0.00000 0.00000 0.00000 0.00000
NGT1503C GT150        0 0        0.00000 -0.5010 0.00000 0.00000
NGT3801A GT380        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801B GT380        0 0        0.00000 0.00000 0.00000 0.00000
NGT3801S              0 0        0.00000 0.00000 0.00000 0.00000
NGT3801T              0 0        0.00000 0.00000 0.00000 0.00000
NGV15030 GV150        0 0        0.00000 0.00000 0.00000 0.00000
NGV15031 GV150        0 0        0.00000 0.00000 0.00000 0.00000
NGV1503A GV150        0 0        -39.669 10.5677 0.00000 0.00000
NGVL1530 GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL1531 GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL153A GVL150       0 0        0.00000 0.00000 0.00000 0.00000
NGVL153B GVL150       0 0        111.888 17.2542 0.00000 0.00000
NGVT1531 GVT150       0 0        53.9190 4.76103 0.00000 0.00000
NGVT153A GVT150       0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 30 GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 31 GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 3A GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NGVT2 3B GVT2         0 0        0.00000 0.00000 0.00000 0.00000
NHAARL3A Haarlemmerme 0 0        0.00000 0.00000 0.00000 0.00000
NHBG115A HBG110       0 0        21.8198 6.01339 0.00000 0.00000
NHBG115B HBG110       0 0        0.00000 0.00000 0.00000 0.00000
NHBY1151 HBY110       0 0        -31.544 -3.5073 0.00000 0.00000
NHBY115A HBY110       0 0        0.00000 0.00000 0.00000 0.00000
NHCL115A HCL110       0 0        0.00000 -71.486 0.00000 0.00000
NHCL115B HCL110       0 0        0.00000 -71.486 0.00000 0.00000
NHD1503A HD150        0 0        0.00000 0.00000 0.00000 0.00000
NHD1503B HD150        0 0        145.123 67.9131 0.00000 0.00000
NHDB1151 HDB110       0 0        27.7480 5.99111 0.00000 0.00000
NHDB115A HDB110       0 0        0.00000 0.00000 0.00000 0.00000
NHDB115B HDB110       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3A HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3B HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD 3C HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD130 HELD15       0 0        23.8425 4.76513 0.00000 0.00000
NHELD131 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD132 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD133 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHELD134 HELD15       0 0        0.00000 0.00000 0.00000 0.00000
NHENGE11 Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000
NHENGE12 Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000
NHENGE1A Hengelo380_1 0 0        0.00000 0.00000 0.00000 0.00000
NHESSE21 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000
NHESSE22 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000
NHESSE23 Hessenweg 22 0 0        0.00000 0.00000 0.00000 0.00000
NHGL381A HGL380       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381B HGL380       0 0        0.00000 0.00000 0.00000 0.00000
NHGL381S              0 0        0.00000 0.00000 0.00000 0.00000
NHGL381T              0 0        0.00000 0.00000 0.00000 0.00000
NHGL381U              0 0        0.00000 0.00000 0.00000 0.00000
NHGLA151 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLA152 HGLA11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLB 5A HGLB11       0 0        20.3752 9.89780 0.00000 0.00000
NHGLB 5B HGLB11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLB151 HGLB11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLB152 HGLB11       0 0        0.00000 0.00000 -19.995 1.51275                                                               F
NHGLO 5A HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5B HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLO 5C HGLO11       0 0        0.00000 0.00000 0.00000 0.00000
NHGLW 5A HGLW11       0 0        53.4735 -63.512 0.00000 0.00000
NHGLW 5B HGLW11       0 0        0.00000 0.00000 0.00000 0.00000
NHGV115A HGV110       0 0        38.7775 8.56696 0.00000 0.00000
NHGV115B HGV110       0 0        0.00000 0.00000 0.00000 0.00000
NHK1503A HK150        0 0        0.00000 0.00000 0.00000 0.00000
NHK1503B HK150        0 0        109.746 24.3062 0.00000 0.00000
NHMM153A HMM150       0 0        0.00000 0.00000 0.00000 0.00000
NHMM153B HMM150       0 0        174.134 70.8017 0.00000 0.00000
NHMO153A HMO150       0 0        0.00000 0.00000 0.00000 0.00000
NHMO153B HMO150       0 0        60.7070 19.7448 0.00000 0.00000
NHMZ153A HMZ150       0 0        0.00000 0.00000 0.00000 0.00000
NHMZ153B HMZ150       0 0        74.0380 16.2924 0.00000 0.00000
NHOGEL1A Hogeland 380 0 0        0.00000 0.00000 0.00000 0.00000
NHPS153A HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153B HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153C HPS150       0 0        42.3544 11.1024 0.00000 0.00000
NHPS153D HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPS153E HPS150       0 0        0.00000 0.00000 0.00000 0.00000
NHPT153A HPT150       0 0        52.5270 6.23899 0.00000 0.00000
NHRST 3A HRST15       0 0        0.00000 0.00000 0.00000 0.00000
NHRST 3B HRST15       0 0        24.9783 8.22552 0.00000 0.00000
NHRV1150 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHRV1151 HRV110       0 0        25.9846 4.89504 0.00000 0.00000
NHRV1152 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHRV1153 HRV110       0 0        0.00000 0.00000 0.00000 0.00000
NHSR153A HSR150       0 0        17.2501 7.97982 0.00000 0.00000
NHSR153B HSR150       0 0        17.2501 7.97982 0.00000 0.00000
NHSRW 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000
NHSRZ 3  HSR150       0 0        0.00000 0.00000 0.00000 0.00000
NHST153A VLO150       0 0        -10.646 0.01105 0.00000 0.00000
NHSW222A HSW220       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222B HSW220       0 0        0.00000 0.00000 0.00000 0.00000
NHSW222S              0 0        0.00000 0.00000 0.00000 0.00000
NHSW222T              0 0        0.00000 0.00000 0.00000 0.00000
NHSW222U              0 0        0.00000 0.00000 0.00000 0.00000
NHTM153A HTM150       0 0        0.00000 0.00000 0.00000 0.00000
NHTM153B HTM150       0 0        27.7530 2.76808 0.00000 0.00000
NHTN1531 HTN150       0 0        0.00000 0.00000 0.00000 0.00000
NHTN153A HTN150       0 0        106.768 13.2046 0.00000 0.00000
NHTN153B HTN150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW1531 HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153A HTW150       0 0        30.2987 7.86143 0.00000 0.00000
NHTW153B HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153C HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153D HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHTW153E HTW150       0 0        0.00000 0.00000 0.00000 0.00000
NHUSK 3A HUSK15       0 0        35.1310 8.20889 0.00000 0.00000
NHW1503A HW150        0 0        196.164 69.6966 0.00000 0.00000
NISM1150 ISM110       0 0        0.89671 0.31129 0.00000 0.00000
NISM1151 ISM110       0 0        0.00000 0.00000 0.00000 0.00000
NKBG1530 KBG150       0 0        65.3878 13.8361 0.00000 0.00000
NKBG1531 KBG150       0 0        0.00000 0.00000 0.00000 0.00000
NKBT1531 KBT150       0 0        -9.3893 -2.6240 0.00000 0.00000
NKELP 31 KELP15       0 0        7.23343 0.85217 0.00000 0.00000
NKELP 32 KELP15       0 0        0.00000 0.00000 0.00000 0.00000
NKELP 33 KELP15       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ1530 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ1531 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ1532 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ1533 KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ153B KIJ150       0 0        75.8972 14.5457 0.00000 0.00000
NKIJ153C KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ153E KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ153F KIJ150       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381A KIJ380       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381B KIJ380       0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381S              0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381T              0 0        0.00000 0.00000 0.00000 0.00000
NKIJ381U              0 0        0.00000 0.00000 0.00000 0.00000
NKNG153A KNG150       0 0        6.58680 -1.1202 0.00000 0.00000
NKP11050 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11051 KP110        0 0        24.2808 11.7951 0.00000 0.00000
NKP11052 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11053 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11054 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11055 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11056 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11057 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11058 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP11059 KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP1105A KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP1105B KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKP1105C KP110        0 0        0.00000 0.00000 0.00000 0.00000
NKRH1531 KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153A KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153B KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153C KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153D KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153E KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153F KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRH153G KRH150       0 0        0.00000 0.00000 0.00000 0.00000
NKRIMP11 Krimpen 380_ 0 0        0.00000 96.4339 0.01000 1.20000                                                               F
NKRIMP12 Krimpen 380_ 0 0        0.00000 97.1175 0.01000 1.20000                                                               F
NKRIMP13 Krimpen 380_ 0 0        0.00000 45.2409 0.01000 1.20000                                                               F
NKWD1150 KWD110       0 0        37.2133 11.6752 0.00000 0.00000
NKWD1151 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1152 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1153 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1154 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1155 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1156 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1157 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1158 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD1159 KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD115A KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD115B KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NKWD115C KWD110       0 0        0.00000 0.00000 -11.961 0.00000 0.00000 -103.00 84.0000 -84.000                               F
NKZV1150 KZV110       0 0        0.00000 0.00000 0.00000 0.00000
NKZV1151 KZV110       0 0        0.00000 0.00000 0.00000 0.00000
NKZZ1151 KZZ110       0 0        4.63298 0.06333 0.00000 0.00000
NKZZ1152 KZZ110       0 0        0.00000 0.00000 0.00000 0.00000
NLC1503A LC150        0 0        9.75274 2.80798 0.00000 0.00000
NLC1503B LC150        0 0        9.75274 2.80819 0.00000 0.00000
NLD1503A LD150        0 0        94.4351 8.90136 -1.0013 0.00181                                                               F
NLELYS11 Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000
NLELYS12 Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000
NLELYS3A Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000
NLELYS3B Lelystad 380 0 0        0.00000 0.00000 0.00000 0.00000
NLGK153A LGK150       0 0        0.00000 0.00000 0.00000 0.00000
NLGK153B LGK150       0 0        0.00000 0.00000 0.00000 0.00000
NLIMM 3A LIMM15       0 0        0.00000 0.00000 0.00000 0.00000
NLIMM 3B LIMM15       0 0        101.946 34.7269 0.00000 0.00000
NLIMM 3C LIMM15       0 0        0.00000 -35.037 0.00000 0.00000
NLLS153A LLS150       0 0        0.00000 0.00000 0.00000 0.00000
NLLS153B LLS150       0 0        -12.113 3.12547 0.00000 0.00000
NLLS381A LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381B LLS380       0 0        0.00000 0.00000 0.00000 0.00000
NLLS381S              0 0        0.00000 0.00000 0.00000 0.00000
NLLS381T              0 0        0.00000 0.00000 0.00000 0.00000
NLMR1150 LMR110       0 0        0.00000 0.00000 0.00000 0.00000
NLMR1151 LMR110       0 0        22.7773 0.78678 0.00000 0.00000
NLOUWS21 Louwsmeer 22 0 0        7.53236 1.00000 0.00000 0.00000
NLOUWS22 Louwsmeer 22 0 0        0.00000 0.00000 0.00000 0.00000
NLS1105A LS110        0 0        10.8601 5.27560 0.00000 0.00000
NLS1105B LS110        0 0        0.00000 0.00000 0.00000 0.00000
NLSM1150 LSM110       0 0        0.00000 0.00000 0.00000 0.00000
NLSM1151 LSM110       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222A LSM220       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222B LSM220       0 0        0.00000 0.00000 0.00000 0.00000
NLSM222S              0 0        0.00000 0.00000 0.00000 0.00000
NLSM222T              0 0        0.00000 0.00000 0.00000 0.00000
NLTK1150 LTK110       0 0        4.19160 -0.7462 0.00000 0.00000
NLTK1151 LTK110       0 0        0.00000 0.00000 0.00000 0.00000
NLUTT 3A LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NLUTT 3B LUTT15       0 0        41.9360 6.74694 0.00000 0.00000
NLUTT 3C LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NLUTTE51 Luttelgeest  0 0        0.00000 0.00000 0.00000 0.00000
NLW11050 LW110        0 0        0.00000 0.00000 0.00000 0.00000
NLW11051 LW110        0 0        31.2532 3.65975 0.00000 0.00000
NMAASB11 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000
NMAASB12 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000
NMAASB13 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000
NMAASB14 Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000
NMAASV10 Maasvlakte 3 0 0        0.00000 96.9319 0.01000 1.20000                                                               F
NMAASV12 Maasvlakte 3 0 0        0.00000 50.2921 0.01000 1.20000                                                               F
NMAK115A MAK110       0 0        26.4031 12.8260 0.00000 0.00000
NMAK115B MAK110       0 0        0.00000 0.00000 0.00000 0.00000
NMBT1531 MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153A MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153B MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153C MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153D MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT153E MBT150       0 0        31.7932 8.87793 0.00000 0.00000
NMBT153F MBT150       0 0        0.00000 0.00000 0.00000 0.00000
NMBT3810 MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT3811 MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT3812 MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381A MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381B MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381C MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381D MBT380       0 0        0.00000 0.00000 0.00000 0.00000
NMBT381S              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381T              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381U              0 0        0.00000 0.00000 0.00000 0.00000
NMBT381V              0 0        0.00000 0.00000 0.00000 0.00000
NMDB103A MDB10b       0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -30.400 2.81481 -2.8148                               F
NMDB153A MDB150       0 0        0.00000 0.00000 0.00000 0.00000
NMDB153B MDB150       0 0        -22.529 16.1954 0.00000 0.00000
NMDC381A MDC380       0 0        0.00000 0.00000 0.00000 0.00000
NMDH1530 MDH150       0 0        0.00000 0.00000 -87.063 0.00000 0.00000 -150.00 187.500 -187.50                               F
NMDH1531 MDH150       0 0        12.5588 0.00000 0.00000 0.00000
NMDK153A MDK150       0 0        0.00000 0.00000 0.00000 0.00000
NMDK153B MDK150       0 0        -27.671 25.7136 0.00000 0.00000
NMDK2_3  Moerdijk WKC 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -456.00 200.000 -373.39                               F
NMDM1531 MDM150       0 0        -209.03 106.655 0.00000 0.00000
NMEE115A MEE110       0 0        0.00000 0.00000 -48.061 0.00000                                                               F
NMEE115B MEE110       0 0        0.00000 0.00000 0.00000 0.00000
NMEE222A MEE220       0 0        20.2994 -7.0533 0.00000 0.00000
NMEE222B MEE220       0 0        10.9136 16.2355 0.00000 0.00000
NMEE222S              0 0        0.00000 0.00000 0.00000 0.00000
NMEE222T              0 0        0.00000 0.00000 0.00000 0.00000
NMEE3812 Meeden 380_5 0 0        0.00000 0.00000 0.00000 0.00000
NMEE381A MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381B MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381C MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381D MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381I MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381J MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381S              0 0        0.00000 0.00000 0.00000 0.00000
NMEE381W MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEE381Z MEE380       0 0        0.00000 0.00000 0.00000 0.00000
NMEEDE22 Meeden 220_2 0 0        0.00000 0.00000 0.00000 0.00000
NMEEDE23 Meeden 220_2 0 0        0.00000 0.00000 0.00000 0.00000
NMKT153A MKT150       0 0        0.00000 0.00000 0.00000 0.00000
NMKT153B MKT150       0 0        0.26204 0.00000 0.00000 0.00000
NMLBK 3A MLBK15       0 0        42.1552 15.7249 0.00000 0.00000
NMLBK 3B MLBK15       0 0        0.00000 0.00000 0.00000 0.00000
NMLBK13A MLBK15       0 0        0.00000 0.00000 0.00000 0.00000
NMNZL151 MNZL11       0 0        -15.987 4.93795 0.00000 0.00000
NMP11050 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP11051 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP11052 MP110        0 0        43.5102 9.70859 0.00000 0.00000
NMP11053 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP11054 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP11055 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP11056 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP11057 MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP1105A MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMP1105B MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMPL115A MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMPL115B MP110        0 0        0.00000 0.00000 0.00000 0.00000
NMRUM 3A MRUM15       0 0        0.00000 0.00000 0.00000 0.00000
NMRUM 3B MRUM15       0 0        16.1607 8.91240 0.00000 0.00000
NMSK115A MSKZ11       0 0        0.85685 -2.1999 0.00000 0.00000
NMSK115B MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000
NMSKD151 MSKD11       0 0        0.00000 0.00000 0.00000 0.00000
NMSKJ15  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000
NMSKZ152 MSKZ11       0 0        0.00000 0.00000 0.00000 0.00000
NMSW1531 MSW150       0 0        6.28332 12.5363 0.00000 0.00000
NMSW153A MSW150       0 0        0.00000 0.00000 0.00000 0.00000
NMTWD 5  KWD110       0 0        0.00000 0.00000 0.00000 0.00000
NMTWS 5A MTWS11       0 0        14.2582 4.87255 0.00000 0.00000
NMUSSE51 Musselkanaal 0 0        0.00000 0.00000 -4.4056 0.00000 0.00000 -27.680 10.3800 -20.760                               F
NMV-E 1  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3810 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3811 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3812 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3813 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3814 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL3818 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381A MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381B MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381F MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381G MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381H MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381M MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381O MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVL381S              0 0        0.00000 0.00000 0.00000 0.00000
NMVL381T              0 0        0.00000 0.00000 0.00000 0.00000
NMVL381X MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVLA33  MVL150       0 0        105.600 49.2832 0.00000 0.00000
NMVLA334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLA43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB334 MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB33A MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVLB43  MVL150       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR11  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR21  MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR310 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMVTR311 MVL380       0 0        0.00000 0.00000 0.00000 0.00000
NMZ1503A MZ150        0 0        0.00000 0.00000 0.00000 0.00000
NMZ1503B MZ150        0 0        24.5897 0.37727 0.00000 0.00000
NNDK153A NDK150       0 0        0.00000 0.00000 0.00000 0.00000
NNDK153B NDK150       0 0        0.00000 0.00000 0.00000 0.00000
NNDP1531 NDP150       0 0        94.7320 32.0278 0.00000 0.00000
NNEDW 3A NEDW15       0 0        0.00000 0.00000 0.00000 0.00000
NNEDW 3B NEDW15       0 0        31.6239 13.5703 0.00000 0.00000
NNEDW 3C NEDW15       0 0        0.00000 0.00000 0.00000 0.00000
NNIWG 3A NIWG15       0 0        0.00000 0.00000 0.00000 0.00000
NNIWG 3B NIWG15       0 0        69.3213 8.85059 0.00000 0.00000
NNM1503A NM150        0 0        0.00000 0.00000 0.00000 0.00000
NNM1503B NM150        0 0        110.707 23.7412 0.00000 0.00000
NNMR153A NMR150       0 0        0.00000 0.00000 0.00000 0.00000
NNMR153B NMR150       0 0        78.2615 17.7545 0.00000 0.00000
NNO1105A NO110        0 0        1.20931 1.27014 0.00000 0.00000
NNOPV 5A NOPV11       0 0        0.17934 -15.338 0.00000 0.00000
NNOPV 5B NOPV11       0 0        0.00000 0.00000 0.00000 0.00000
NNRB1531 NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153A NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153B NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNRB153C NRB150       0 0        0.00000 0.00000 0.00000 0.00000
NNVD115A NVD110       0 0        27.6883 8.99149 0.00000 0.00000
NNVD115B NVD110       0 0        0.00000 0.00000 0.00000 0.00000
NNW01 51 NW01         0 0        0.00000 0.00000 -142.99 0.00000 0.00000 -203.20 254.000 -254.00                               F
NOBG153A OBG150       0 0        7.17066 2.56791 0.00000 0.00000
NODL153A ODL150       0 0        22.6643 5.44785 0.00000 0.00000
NODL153B ODL150       0 0        7.70915 3.66040 0.00000 0.00000
NODR153A ODR150       0 0        26.9051 2.21242 0.00000 0.00000
NODR153B ODR150       0 0        26.9051 2.21242 0.00000 0.00000
NODZ115A ODZ110       0 0        41.1090 5.69739 0.00000 0.00000
NODZ115B ODZ110       0 0        0.00000 0.00000 0.00000 0.00000
NOHK1150 OHK110       0 0        0.00000 0.00000 0.00000 0.00000
NOHK1151 OHK110       0 0        39.1053 10.1579 0.00000 0.00000
NOHK222A OHK220       0 0        0.00000 0.00000 0.00000 0.00000
NOHK222B OHK220       0 0        0.00000 0.00000 0.00000 0.00000
NOHK222S              0 0        0.00000 0.00000 0.00000 0.00000
NOHK222T              0 0        0.00000 0.00000 0.00000 0.00000
NOHK222U              0 0        0.00000 0.00000 0.00000 0.00000
NOL11050 OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOL11051 OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOL11052 OL110        0 0        9.56486 4.64640 0.00000 0.00000
NOL11053 OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOL11054 OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOL1105A OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOL1105B OL110        0 0        0.00000 0.00000 0.00000 0.00000
NOM15031 OM150        0 0        0.00000 0.00000 0.00000 0.00000
NOM1503A OM150        0 0        82.6624 6.01903 0.00000 0.00000 0.00000 -48.000 5.00000 -5.0000                               F
NOM1503B OM150        0 0        0.00000 0.00000 0.00000 0.00000
NOMD115A OMD110       0 0        18.9802 9.22020 0.00000 0.00000
NOMV115A OMV110       0 0        0.00000 0.00000 0.00000 0.00000
NOMV115B OMV110       0 0        39.2069 7.33970 0.00000 0.00000
NOMVZL5  OMD110       0 0        0.00000 0.00000 0.00000 0.00000
NOOSTZ11 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000
NOOSTZ12 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000
NOOSTZ13 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000
NOPB153A OPB150       0 0        0.00000 0.00000 0.00000 0.00000
NOPD222A OPD220       0 0        38.2693 0.00000 0.00000 0.00000
NOPD222B OPD220       0 0        36.3559 0.00000 0.00000 0.00000
NOS1503A OS150        0 0        0.00000 0.00000 0.00000 0.00000
NOSS153A OS150        0 0        0.00000 0.00000 0.00000 0.00000
NOSS153B OS150        0 0        88.3056 11.2795 0.00000 0.00000
NOTD1530 OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153A OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153B OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153C OTD150       0 0        57.3593 7.74080 0.00000 0.00000
NOTD153D OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153E OTD150       0 0        0.00000 0.00000 0.00000 0.00000
NOTD153F GT150        0 0        0.00000 0.00000 0.00000 0.00000
NOTL153A OTL150       0 0        0.34044 5.13797 0.00000 0.00000
NOTL153B OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153D OTL150       0 0        52.5440 -4.6528 -0.0904 -2.9464                                                               F
NOTL153E OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153G OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153H OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOTL153I OTL150       0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH21 Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH22 Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000
NOUDEH2A Oudehaske 22 0 0        0.00000 0.00000 0.00000 0.00000
NOWD1150 OWD110       0 0        0.00000 0.00000 0.00000 0.00000
NOWD1151 OWD110       0 0        28.8869 8.30518 0.00000 0.00000
NOZN1530 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000
NOZN1531 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000
NOZN1533 Oostzaan 380 0 0        0.00000 0.00000 0.00000 0.00000
NOZN3810 OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN3811 OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381A OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381B OZN380       0 0        0.00000 0.00000 0.00000 0.00000
NOZN381S              0 0        0.00000 0.00000 0.00000 0.00000
NOZN381T              0 0        0.00000 0.00000 0.00000 0.00000
NOZN381U              0 0        0.00000 0.00000 0.00000 0.00000
NPCBRW3  BD150        0 0        0.00000 0.00000 0.00000 0.00000
NPCH153A PCH150       0 0        0.00000 0.00000 0.00000 0.00000
NPCH153B PCH150       0 0        12.2649 2.62144 0.00000 0.00000
NPHP153A PHP150       0 0        15.4433 4.94025 0.00000 0.00000
NPHP153B PHP150       0 0        0.00000 0.00000 0.00000 0.00000
NPMP153A PMP150       0 0        0.00000 0.00000 0.00000 0.00000
NPMP153B PMP150       0 0        26.8234 5.02842 0.00000 0.00000
NRBB2221 RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222A RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222B RBB220       0 0        0.00000 0.00000 0.00000 0.00000
NRBB222S              0 0        0.00000 0.00000 0.00000 0.00000
NRBB222T              0 0        0.00000 0.00000 0.00000 0.00000
NRK10 31 RK10         0 0        0.00000 0.00000 0.00000 -0.0006 0.00000 -66.500 1.00000 -1.0000                               F
NRK1503A RK150        0 0        46.7843 32.8171 0.00000 0.00000
NRK1503B RK150        0 0        24.2170 16.9964 0.00000 0.00000
NRLL153A RLL150       0 0        -57.560 8.63648 0.00000 0.00000
NRLL381A RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381B RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRLL381C RLL380       0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3A RMND15       0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3B RMND15       0 0        0.00000 0.00000 0.00000 0.00000
NRMND 3C RMND15       0 0        13.3111 2.97672 0.00000 0.00000
NRS1105A RS110        0 0        24.6793 11.9887 0.00000 0.00000
NRS1105B RS110        0 0        0.00000 0.00000 0.00000 0.00000
NRSB153A RSB150       0 0        0.00000 0.00000 0.00000 0.00000
NRSD153A RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRSD153B RSD150       0 0        65.5791 15.8335 0.00000 0.00000
NRSWRW3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRSWRZ3  RSD150       0 0        0.00000 0.00000 0.00000 0.00000
NRT1105A RT110        0 0        29.5913 4.64022 0.00000 0.00000
NRT1105B RT110        0 0        0.00000 0.00000 0.00000 0.00000
NRTC153A RTC150       0 0        0.00000 0.00000 0.00000 0.00000
NRTC153B RTC150       0 0        71.0370 20.4126 0.00000 0.00000
NRTM1531 RTM150       0 0        139.009 41.5637 0.00000 0.00000
NRTW1530 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1531 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1532 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1533 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1534 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1535 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1536 RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW1537 RTW150       0 0        0.00000 -1.5619 0.00000 0.00000
NRTW153A RTW150       0 0        0.00000 -12.712 0.00000 0.00000
NRTW153E RTW150       0 0        0.00000 0.00000 0.00000 0.00000
NRTW153F RTW150       0 0        93.3272 27.1815 0.00000 0.00000
NRTZ153A RTZ150       0 0        0.00000 0.00000 0.00000 0.00000
NRTZ153B RTZ150       0 0        70.6465 12.9090 0.00000 0.00000
NRW1503A RW150        0 0        0.00000 0.00000 0.00000 0.00000
NRW1503B RW150        0 0        114.870 37.1457 0.00000 0.00000
NRWD1151 RWD110       0 0        6.09262 -0.7287 0.00000 0.00000
NSBLTW3  LIMM15       0 0        0.00000 0.00000 0.00000 0.00000
NSBLTZ3  GRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NSBRN132 SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSBRN13A SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSBRN13B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSD1105A SD110        0 0        5.46486 1.72596 0.00000 0.00000
NSD1105B SD110        0 0        5.46486 1.98041 0.00000 0.00000
NSDE115A Scheemda Sch 0 0        0.00000 0.00000 0.00000 0.00000
NSDS115A Scheemda Sch 0 0        25.6912 10.3547 0.00000 0.00000
NSIMON11 Simonshaven  0 0        0.00957 98.9741 0.00000 0.00000
NSK11050 SK110        0 0        0.00000 0.00000 0.00000 0.00000
NSK11051 SK110        0 0        25.3977 7.22410 0.00000 0.00000
NSKN115A SKN110       0 0        9.92352 4.82385 0.00000 0.00000
NSKN115B SKN110       0 0        0.00000 0.00000 0.00000 0.00000
NSKS1151 SKS110       0 0        -1.7274 -0.5742 0.00000 0.00000
NSKS115A SKS110       0 0        0.00000 0.00000 0.00000 0.00000
NSMH153A Simonshaven  0 0        0.00000 0.00000 0.00000 0.00000
NSMH3810 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3811 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH3812 SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381A SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381B SMH380       0 0        0.00000 0.00000 0.00000 0.00000
NSMH381S              0 0        0.00000 0.00000 0.00000 0.00000
NSNB1151 SNB110       0 0        0.00000 0.00000 0.00000 0.00000
NSNCM 3A SNC150       0 0        38.8572 30.6971 0.00000 0.00000
NSOS153A SOS2         0 0        0.00000 0.00000 0.00000 0.00000
NSOS153B SOS2         0 0        141.619 19.8239 0.00000 0.00000
NSRBN 3A SBRN15       0 0        25.9248 4.56556 0.00000 0.00000
NSRBN 3B SBRN15       0 0        0.00000 0.00000 0.00000 0.00000
NSS15031 SS150        0 0        0.00000 0.00000 -122.94 -7.6962 0.00000 -191.25 48.0000 -72.000                               F
NSS1503A SS150        0 0        0.00000 0.00000 0.00000 0.00000
NSS1503B SS150        0 0        90.3571 12.5369 0.00000 0.00000
NST1A05  STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTR115A STRT11       0 0        1.24400 -6.1188 0.00000 0.00000
NSTRD150 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD151 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD152 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD153 STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD15A STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRD15B STRD11       0 0        0.00000 0.00000 0.00000 0.00000
NSTRK 5A STRK11       0 0        6.78228 0.37507 0.00000 0.00000
NSTRO 5A STRO11       0 0        0.00000 -7.9618 0.00000 0.00000
NSTRP 5A STRP11       0 0        0.00000 -14.051 0.00000 0.00000
NSW1105A SW110        0 0        19.3888 2.02274 0.00000 0.00000
NSW1105B SW110        0 0        0.00000 0.00000 0.00000 0.00000
NSWB1531 SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153A SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153B SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NSWB153C SWB150       0 0        0.00000 0.00000 0.00000 0.00000
NTBG115A TBG110       0 0        0.00000 0.00000 0.00000 0.00000
NTBG115B TBG110       0 0        12.6336 1.14545 0.00000 0.00000
NTBN153A TBN150       0 0        109.837 20.5616 0.00000 0.00000
NTBN153B TBN150       0 0        0.00000 0.00000 0.00000 0.00000
NTBW153A TBW150       0 0        0.00000 0.00000 0.00000 0.00000
NTBW153B TBW150       0 0        65.5890 19.4537 0.00000 0.00000
NTBZ1531 TBZ150       0 0        0.00000 0.00000 0.00000 0.00000
NTBZ153A TBZ150       0 0        63.8753 9.65484 0.00000 0.00000
NTERMI30 Terminal(1)  0 0        0.00000 0.00000 0.00000 0.00000
NTERMI31 Terminal(2)  0 0        0.00000 0.00000 0.00000 0.00000
NTERMI3A Terminal     0 0        0.00000 0.00000 0.00000 0.00000
NTERW 3A TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW 3B TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW130 TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW131 TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW132 TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW133 TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW134 TERW15       0 0        82.3973 24.3512 0.00000 0.00000
NTERW135 TERW15       0 0        0.00000 -75.361 0.00000 0.00000
NTERW136 TERW15       0 0        0.03679 0.03552 0.00000 0.00000
NTERW137 TERW15       0 0        0.03679 0.03552 0.00000 0.00000
NTERW138 TERW15       0 0        0.03679 0.03552 0.00000 0.00000
NTERW139 TERW15       0 0        0.03679 0.03552 0.00000 0.00000
NTERW13A TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW13B TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW13C TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTERW13D TERW15       0 0        0.00000 0.00000 0.00000 0.00000
NTL1503A TL150        0 0        2.45976 -0.6485 0.00000 0.00000
NTL1503B TL150        0 0        54.4062 12.9060 0.00000 0.00000
NTNT153A TNT150       0 0        0.00000 0.00000 -20.035 -1.4467                                                               F
NTNT153B TNT150       0 0        0.00000 0.00000 -20.035 -1.4467                                                               F
NTNZ153A TNZ150       0 0        0.00000 0.00000 -138.42 41.9922                                                               F
NTNZ153B TNZ150       0 0        17.2212 3.27804 -68.892 20.9633                                                               F
NTRBK 3A TRBK15       0 0        39.2459 8.28659 0.00000 0.00000
NTRBK13A TRBK15       0 0        0.00000 0.00000 0.00000 0.00000
NTSD153A TSD150       0 0        0.03872 0.19623 0.00000 0.00000
NTSD153B TSD150       0 0        55.3056 26.8387 0.00000 0.00000
NTWG153A TWG150       0 0        0.00000 0.00000 0.00000 0.00000
NTWG153B TWG150       0 0        58.7811 31.9236 0.00000 0.00000
NTZO1531 TZO150       0 0        0.00000 0.00000 0.00000 0.00000
NTZO1532 TZO150       0 0        0.00000 0.00000 0.00000 0.00000
NTZO153A TZO150       0 0        0.00000 0.00000 0.00000 0.00000
NUD15030 UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503A UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503B UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503C UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503D UD150        0 0        0.00000 0.00000 0.00000 0.00000
NUD1503E UD150        0 0        68.8371 12.4093 0.00000 0.00000
NUD1503F OS150        0 0        0.00000 0.00000 0.00000 0.00000
NUF1503A UF150        0 0        0.00000 0.00000 0.00000 0.00000
NUF1503B UF150        0 0        29.4747 6.24289 0.00000 0.00000
NULW1530 ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW1531 ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW1532 ULW150       0 0        0.04704 0.28732 0.00000 0.00000
NULW1533 ULW150       0 0        0.04617 0.28928 0.00000 0.00000
NULW153A ULW150       0 0        110.772 9.93096 -0.1523 -7.1664                                                               F
NULW153B ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NULW153C ULW150       0 0        96.0302 15.7189 -0.1540 -7.1761                                                               F
NULW153D ULW150       0 0        0.00000 0.00000 0.00000 0.00000
NURM153A BEE150       0 0        0.00000 0.00000 0.00000 0.00000
NURM153B LUTT15       0 0        0.00000 0.00000 0.00000 0.00000
NVAAR 3A VAAR15       0 0        0.02474 0.20325 0.00000 0.00000
NVAAR 3B VAAR15       0 0        0.00000 0.00000 0.00000 0.00000
NVB1503A VB150        0 0        0.00000 0.00000 0.00000 0.00000
NVB1503B VB150        0 0        125.449 38.2761 0.00000 0.00000
NVDM115A VDM110       0 0        11.3981 3.17047 0.00000 0.00000
NVDM115B VDM110       0 0        0.00000 0.00000 0.00000 0.00000
NVDMZ 5A VDMZ11       0 0        0.00000 0.00000 0.00000 0.00000
NVDMZ 5B VDMZ11       0 0        1.43510 0.00000 0.00000 0.00000
NVENR 3A VENR15       0 0        0.00000 0.00000 0.00000 0.00000
NVENR 3B VENR15       0 0        55.6556 23.5213 0.00000 0.00000
NVH1105A VH110        0 0        26.0842 5.37819 0.00000 0.00000
NVH1105B VH110        0 0        0.00000 0.00000 0.00000 0.00000
NVHZ1531 VHZ150       0 0        79.1493 5.22861 0.00000 0.00000
NVHZ3810 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ3811 VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381A VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381B VHZ380       0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381S              0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381T              0 0        0.00000 0.00000 0.00000 0.00000
NVHZ381U              0 0        0.00000 0.00000 0.00000 0.00000
NVIERV22 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVIERV23 Vierverlaten 0 0        0.00000 0.00000 0.00000 0.00000
NVIJFH11 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000
NVIJFH12 Vijfhuizen 1 0 0        0.00000 0.00000 0.00000 0.00000
NVIJFH13 Vijfhuizen 1 0 0        0.00000 98.2188 0.00000 0.00000
NVLH115A VLH110       0 0        8.04046 -0.4326 0.00000 0.00000
NVLH115B VLH110       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1530 VLN150       0 0        0.00000 0.00000 -25.662 0.25809                                                               F
NVLN1531 VLN150       0 0        337.535 224.229 0.00000 0.00000
NVLN1532 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1533 VLN150       0 0        86.5641 20.3648 0.00000 0.00000
NVLN1534 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1535 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1536 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1537 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1538 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN1539 VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153A VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153B VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153C VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153D VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLN153E VLN150       0 0        0.00000 0.00000 -105.99 8.79884                                                               F
NVLN153F VLN150       0 0        0.00000 0.00000 0.00000 0.00000
NVLW153A VLW150       0 0        0.00000 0.00000 -18.703 -0.0740                                                               F
NVLW153B VLW150       0 0        13.5525 0.70225 0.00000 0.00000
NVNG153A VND1         0 0        0.00000 0.00000 0.00000 0.00000
NVNG153B VND1         0 0        35.1070 6.33084 0.00000 0.00000
NVNW153A VND2         0 0        0.00000 0.00000 0.00000 0.00000
NVNW153B VND2         0 0        19.9876 6.81144 0.00000 0.00000
NVO11051 VO110        0 0        0.00000 0.00000 0.00000 0.00000
NVO1105A VO110        0 0        6.59578 3.20621 0.00000 0.00000
NVO1105B VO110        0 0        0.00000 0.00000 0.00000 0.00000
NVSG153A VSG150       0 0        0.00000 0.00000 0.00000 0.00000
NVSG153B VSG150       0 0        18.7721 4.51135 0.00000 0.00000
NVSN153A VSN150       0 0        0.00000 0.00000 0.00000 0.00000
NVSN153B VSN150       0 0        25.1835 6.89007 0.00000 0.00000
NVVL115A VVL110       0 0        0.00000 0.00000 0.00000 0.00000
NVVL115B VVL110       0 0        7.22347 3.51133 0.00000 0.00000
NVVL222A VVL220       0 0        36.0950 3.41707 0.00000 0.00000
NVVL222B VVL220       0 0        0.00000 0.00000 0.00000 0.00000
NVVL222S              0 0        0.00000 0.00000 0.00000 0.00000
NVVL222T              0 0        0.00000 0.00000 0.00000 0.00000
NVW1503A VW150        0 0        0.00000 0.00000 0.00000 0.00000
NVW1503B VW150        0 0        30.5278 3.53675 0.00000 0.00000
NWAP153A WAP150       0 0        -2.8272 0.94339 0.00000 0.00000
NWATER11 Wateringen 3 0 0        0.00957 96.6835 0.00000 0.00000
NWATER12 Wateringen 3 0 0        0.00957 1.20000 0.00000 0.00000
NWATER13 Wateringen 3 0 0        0.00957 96.6825 0.00000 0.00000
NWDO1530 WDO150       0 0        0.00000 0.00000 0.00000 0.00000
NWDO1531 WDO150       0 0        0.00000 0.00000 0.00000 0.00000
NWDO153A WDO150       0 0        46.9993 -19.983 0.00000 0.00000
NWDO153B WDO150       0 0        0.00000 0.00000 0.00000 0.00000
NWDT153A WDT150       0 0        33.6763 5.52241 0.00000 0.00000
NWDT153B WDT150       0 0        0.00000 0.00000 0.00000 0.00000
NWEIWE21 Weiwerd 220_ 0 0        0.00000 0.00000 0.00000 0.00000
NWESTE1A Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000
NWESTE1B Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000
NWESTE1C Westerlee 38 0 0        0.00000 0.00000 0.00000 0.00000
NWEW1152 DZW110       0 0        0.00000 0.00000 0.00000 0.00000
NWEW2220 WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW2221 WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW2222 WEW220       0 0        0.07515 0.34024 0.00000 0.00000
NWEW2223 WEW220       0 0        0.07515 0.34024 0.00000 0.00000
NWEW222A WEW220       0 0        51.0057 26.1431 0.00000 0.00000
NWEW222B WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW222C WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW222D WEW220       0 0        0.00000 0.00000 0.00000 0.00000
NWEW222S              0 0        0.00000 0.00000 0.00000 0.00000
NWEW222T              0 0        0.00000 0.00000 0.00000 0.00000
NWGM153A WGM150       0 0        0.00000 0.00000 0.00000 0.00000
NWGM153B WGM150       0 0        37.3338 4.44111 0.00000 0.00000
NWHS153A WHS150       0 0        0.00000 0.00000 0.00000 0.00000
NWHS153B WHS150       0 0        37.8599 5.83332 0.00000 0.00000
NWKCM 3A MDKW15       0 0        0.00000 0.00000 0.00000 0.00000
NWKCM 3B MDKW15       0 0        0.00000 0.00000 0.00000 0.00000
NWL1503A WL150        0 0        -8.7035 8.05368 0.00000 0.00000
NWL1503B WL150        0 0        0.00000 0.00000 0.00000 0.00000
NWL38011 WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL38012 WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801A WL380        0 0        0.00000 0.00000 0.00000 0.00000
NWL3801S              0 0        0.00000 0.00000 0.00000 0.00000
NWL3801T              0 0        0.00000 0.00000 0.00000 0.00000
NWL3801U              0 0        0.00000 0.00000 0.00000 0.00000
NWMD1150 WMD110       0 0        0.00000 0.00000 0.00000 0.00000
NWMD1151 WMD110       0 0        0.00000 0.00000 0.00000 0.00000
NWML153  WML150       0 0        0.00000 0.00000 0.00000 0.00000
NWPLD 3A WPLD15       0 0        0.00000 0.00000 0.00000 0.00000
NWPLD 3B WPLD15       0 0        47.5135 11.0717 0.00000 0.00000
NWRTH 3A WRTH15       0 0        18.1931 5.51369 0.00000 0.00000
NWRTH 3B WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3C WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3D WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWRTH 3E WRTH15       0 0        0.00000 0.00000 0.00000 0.00000
NWS1105A WS110        0 0        19.8969 4.35936 0.00000 0.00000
NWS1105B WS110        0 0        0.00000 0.00000 0.00000 0.00000
NWSMR 5A WSMR11       0 0        27.6584 10.5254 0.00000 0.00000
NWSMR 5B WSMR11       0 0        0.00000 0.00000 0.00000 0.00000
NWTG1150 WTG110       0 0        0.00000 0.00000 0.00000 0.00000
NWTG1151 WTG110       0 0        0.00000 0.00000 0.00000 0.00000
NWTO1151 WTO110       0 0        0.00000 0.00000 0.00000 0.00000
NWTR1531 WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153A WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153B WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153C WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR153D WTR150       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3810 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3811 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3813 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3814 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3815 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3816 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3818 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR3819 WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381A WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381B WTR380       0 0        0.00000 0.00000 0.00000 0.00000
NWTR381S              0 0        0.00000 0.00000 0.00000 0.00000
NWTR381T              0 0        0.00000 0.00000 0.00000 0.00000
NWTR381U              0 0        0.00000 0.00000 0.00000 0.00000
NWTW153A WTW150       0 0        0.00000 0.00000 0.00000 0.00000
NWTW153B WTW150       0 0        30.2728 6.33252 0.00000 0.00000
NWV11051 WV110        0 0        14.2008 2.38224 0.00000 0.00000
NWV11052 WV110        0 0        0.00000 0.00000 0.00000 0.00000
NWW01 51 WW01         0 0        0.00000 0.00000 -133.89 0.00000 0.00000 -203.20 254.000 -254.00                               F
NWW15030 WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503A WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503B WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503C WW150        0 0        70.9195 20.0403 0.00000 0.00000
NWW1503D WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503E WW150        0 0        0.00000 0.00000 0.00000 0.00000
NWW1503F GT150        0 0        0.00000 0.00000 0.00000 0.00000
NWWD1531 WWD150       0 0        0.00000 0.00000 0.00000 0.00000
NWWD153A WWD150       0 0        0.00000 0.00000 0.00000 0.00000
NWWD153B WWD150       0 0        260.713 -8.5557 0.00000 0.00000
NWYW153A WYW150       0 0        0.00000 0.00000 0.00000 0.00000
NWYW153B WYW150       0 0        0.00000 0.00000 0.00000 0.00000
NWYW153C WYW150       0 0        131.768 24.1519 0.00000 0.00000
NWYW153D WYW150       0 0        0.00000 0.00000 0.00000 0.00000
NYPB1531 YPB150       0 0        38.5026 4.27372 0.00000 0.00000
NYPB153A YPB150       0 0        0.00000 0.00000 0.00000 0.00000
NZBGMW3  GT150        0 0        0.00000 0.00000 0.00000 0.00000
NZBGMZ3  GT150        0 0        0.00000 0.00000 0.00000 0.00000
NZBH153A ZBH150       0 0        0.00000 0.08887 0.00000 0.00000
NZBH153B ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBH153C ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBH153D ZBH150       0 0        0.00000 0.00000 0.00000 0.00000
NZBK153A ZBK150       0 0        16.3668 0.00000 0.00000 0.00000
NZBM153A ZBM150       0 0        0.00000 0.00000 0.00000 0.00000
NZBM153B ZBM150       0 0        83.9825 4.75752 0.00000 0.00000
NZEYER21 Zeyerveen 22 0 0        0.00000 0.00000 0.00000 0.00000
NZEYER22 Zeyerveen 22 0 0        0.00000 0.00000 0.00000 0.00000
NZKL0311 ZKL033       0 0        0.00000 0.00000 0.00000 0.00000
NZKL0312 ZKL033       0 0        0.00000 0.00000 0.00000 0.00000
NZKL0313 ZKL033       0 0        0.00000 0.00000 0.00000 0.00000
NZKL0314 ZKL033       0 0        0.00000 0.00000 0.00000 0.00000
NZKL2221 ZKL220       0 0        0.19161 124.172 0.00000 0.00000
NZKL2222 ZKL220       0 0        0.19210 124.490 0.00000 0.00000
NZKL2223 ZKL220       0 0        0.19193 124.380 0.00000 0.00000
NZKL2224 ZKL220       0 0        0.19257 124.796 0.00000 0.00000
NZKL3811 ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL3812 ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL3813 ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL3814 ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL381A ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL381B ZKL380       0 0        0.00000 0.00000 0.00000 0.00000
NZKL381S              0 0        0.00000 0.00000 0.00000 0.00000
NZKL381T              0 0        0.00000 0.00000 0.00000 0.00000
NZKL381U              0 0        0.00000 0.00000 0.00000 0.00000
NZKL381V              0 0        0.00000 0.00000 0.00000 0.00000
NZL3801A ZL380        0 0        0.00000 0.00000 0.00000 0.00000
NZL3801B ZL380        0 0        0.00000 0.00000 0.00000 0.00000
NZLF115A ZLF110       0 0        32.8094 5.45260 0.00000 0.00000
NZLF115B ZLF110       0 0        0.00000 0.00000 0.00000 0.00000
NZLH115A ZLH110       0 0        15.3935 2.98917 0.00000 0.00000
NZLH115B ZLH110       0 0        0.00000 0.00000 0.00000 0.00000
NZLW115A ZLW110       0 0        39.6942 19.2326 0.00000 0.00000
NZLW115B ZLW110       0 0        0.00000 0.00000 0.00000 0.00000
NZP1503A ZP150        0 0        0.00000 0.00000 0.00000 0.00000
NZP1503B ZP150        0 0        25.3131 0.12274 0.00000 0.00000
NZS1105A ZS110        0 0        34.4734 12.5490 0.00000 0.00000
NZS1105B ZS110        0 0        0.00000 0.00000 0.00000 0.00000
NZT1503A ZT150        0 0        21.7591 -1.4199 0.00000 0.00000
NZT1503B ZT150        0 0        0.00000 0.00000 0.00000 0.00000
NZUV1530 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV1531 ZUV150       0 0        33.0974 9.99549 0.00000 0.00000
NZUV1532 ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV153A ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZUV153B ZUV150       0 0        0.00000 0.00000 0.00000 0.00000
NZV1503A ZV150        0 0        0.71085 -0.3832 0.00000 0.00000
NZV1503B ZV150        0 0        63.5107 6.71727 0.00000 0.00000
NZVD1531 ZVD150       0 0        47.1956 7.89564 0.00000 0.00000
NZVD153A ZVD150       0 0        0.00000 0.00000 0.00000 0.00000
NZVD153B ZVD150       0 0        0.00000 0.00000 0.00000 0.00000
NZW01 51 ZW01         0 0        0.00000 0.00000 -65.483 0.00000 0.00000 -203.20 254.000 -254.00                               F
NZWO153A ZWO150       0 0        -81.664 -5.6263 0.00000 0.00000
NZWO153B ZWO150       0 0        -131.47 -0.3819 0.00000 0.00000
NZYV115A ZYV110       0 0        16.5193 8.03006 0.00000 0.00000
NZYV115B ZYV110       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222A ZYV220       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222B ZYV220       0 0        0.00000 0.00000 0.00000 0.00000
NZYV222S              0 0        0.00000 0.00000 0.00000 0.00000
NZYV222T              0 0        0.00000 0.00000 0.00000 0.00000
N_A-811  Geertruidenb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -680.00 116.300 -217.00                               F
N_AC913  Geertruidenb 0 2 152.88 0.00000 0.00000 -532.65 -55.642 0.00000 -650.00 116.300 -217.00                               F
N_ALM23  Markerkant 1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -60.625 22.3800 -44.760                               F
N_AVIW5  Hengelo AVI  0 0        0.00000 0.00000 -28.900 0.00000 0.00000 -28.900 34.0000 -34.000                               F
N_AVIZ5  Hengelo AVI  0 0        0.00000 0.00000 -20.210 0.00000 0.00000 -28.900 34.0000 -34.000                               F
N_BEC 3  Cuijk 150_10 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600                               F
N_BEC15  Delfzijl-Far 0 0        0.00000 0.00000 -16.020 0.00000 0.00000 -49.920 14.9700 -29.940                               F
N_BG102G Bergum 220_1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 15.0000 -30.000                               F
N_BG102S Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 112.500 -225.00                               F
N_BG202G Bergum 220_1 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -40.000 15.0000 -30.000                               F
N_BG202S Bergum 220_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -300.00 112.500 -225.00                               F
N_BS303  Borssele 150 0 2 157.60 0.00000 0.00000 -486.62 -98.806 0.00000 -500.00 220.000 -430.00                               F
N_CC-A1  Maasbracht 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -622.00 220.000 -550.00                               F
N_CCC11  Maasbracht 3 0 2 410.70 0.00000 0.00000 -272.82 -65.444 0.00000 -274.39 70.0000 -315.00                               F
N_CCC21  Maasbracht 3 0 2 410.59 0.00000 0.00000 -280.00 -75.871 0.00000 -280.00 70.0000 -315.00                               F
N_CCC31  Maasbracht 3 0 2 410.85 0.00000 0.00000 -280.00 -67.132 0.00000 -280.00 70.0000 -315.00                               F
N_CCC43  Maasbracht 1 0 0        0.00000 0.00000 -466.62 0.00000 0.00000 -600.59 180.000 -100.00                               F
N_CR101  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -800.00 265.000 -794.00                               F
N_DES15  DES          0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -420.00 90.0002 -110.00                               F
N_DM333  Diemen 150 k 0 0        0.00000 0.00000 -174.42 -11.719 0.00000 -265.63 86.0000 -164.39                               F
N_DM341  Diemen 380_2 0 2 418.16 0.00000 0.00000 -416.70 -238.41 0.00000 -433.60 200.000 -400.00                               F
N_EC-32  Eemshaven 22 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.703 -143.14                               F
N_EC-42  Eemshaven 22 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.703 -143.14                               F
N_EC-52  Eemshaven 22 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.703 -143.14                               F
N_EC-61  Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.703 -206.70                               F
N_EC-71  Eemshaven 38 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -370.00 206.703 -206.70                               F
N_EC202G Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -114.75 130.000 -90.000                               F
N_EC202S Robbenplaat  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -138.50                               F
N_EC301  Eemshaven Ou 0 2 407.31 0.00000 0.00000 -280.35 -12.586 0.00000 -900.00 500.000 -875.00                               F
N_EC311  Eemshaven Ou 0 2 407.31 0.00000 0.00000 -280.35 -12.604 0.00000 -900.00 500.000 -875.00                               F
N_EEMS5  Eemshaven 11 0 0        0.00000 0.00000 -90.315 0.00000 0.00000 -103.00 30.9000 -61.800                               F
N_EH-11  Doekegat 380 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00                               F
N_EH-21  Doekegat 380 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00                               F
N_EH-31  Doekegat 380 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -554.40 693.000 -693.00                               F
N_ES1G3  Terneuzen 15 0 2 155.07 0.00000 0.00000 -125.00 -8.9868 0.00000 -125.00 54.0000 -108.00                               F
N_ES1S3  Terneuzen 15 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -118.15 54.0000 -108.00                               F
N_EVIC5  Coevorden Eu 0 0        0.00000 0.00000 -42.154 0.00000 0.00000 -54.000 20.2500 -40.500                               F
N_FL-41  Lelystad 380 0 2 399.64 0.00000 0.00000 -404.01 -89.276 0.00000 -440.00 200.000 -325.00                               F
N_FL-53  Lelystad 150 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -460.00 200.000 -325.00                               F
N_GAVI5  Wijster GAVI 0 0        0.00000 0.00000 -35.445 0.00000 0.00000 -54.000 67.5000 -67.500                               F
N_GLTK5  Gasselte-Kra 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -27.680 10.3800 -20.760                               F
N_HC615  Harculo 110_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -250.00 93.7500 -187.50                               F
N_HC625  Harculo 110_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000                               F
N_HW-83  Hemweg 150_2 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -679.95 285.100 -545.00                               F
N_HW-93  Hemweg 150_2 0 0        0.00000 0.00000 -422.48 -28.384 0.00000 -486.00 224.170 -428.50                               F
N_IJM 3  Velsen 150 k 0 2 155.55 0.00000 0.00000 -125.83 -17.239 0.00000 -145.00 79.0000 -151.00                               F
N_LTG 5  LTG110       0 0        -39.764 0.00000 0.00000 0.00000 0.00000 -88.000 33.0000 -66.000                               F
N_LWE63G Utrecht Lage 0 2 153.45 0.00000 0.00000 -160.96 -27.850 0.00000 -161.28 112.000 -252.00                               F
N_LWE63H ULW150       0 0        0.00000 0.00000 0.00000 0.00000
N_LWE63S Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -91.400 112.000 -252.00                               F
N_MD113  Moerdijk WKC 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -177.92 93.7000 -175.00                               F
N_MD123  Moerdijk WKC 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MD133  Moerdijk WKC 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MD143  Moerdijk WKC 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -59.040 31.6000 -59.000                               F
N_MK123G Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -277.39 140.160 -140.16                               F
N_MK123H ULW150       0 0        0.00000 0.00000 0.00000 0.00000
N_MK123S Utrecht Lage 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -99.275 70.0000 -70.000                               F
N_MSEC1  Simonshaven  0 2 402.20 0.00000 0.00000 -412.53 -84.239 0.00000 -466.00 200.000 -200.00                               F
N_MSK 5  MSKD11       0 0        0.00000 0.00000 0.00000 0.00000
N_MV-11  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00                               F
N_MV-21  Maasvlakte 3 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -600.00 200.000 -200.00                               F
N_MV-31  Maasvlakte 3 0 0        464.971 60.2818 -973.21 -120.56 0.00000 -1117.0 400.000 -600.00                               F
N_PG013  Geervliet 2/ 0 2 160.19 0.00000 0.00000 -124.44 -70.649 0.00000 -160.00 50.0000 -110.00                               F
N_PG023  Geervliet 2/ 0 2 157.94 0.00000 0.00000 -75.580 -46.701 0.00000 -160.00 50.0000 -110.00                               F
N_PHM 3  Bergen op Zo 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600                               F
N_RECA3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -249.89 100.000 -100.00                               F
N_RECB3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -249.89 83.0000 -83.000                               F
N_RECX3  Rotterdam Wa 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -340.00 83.0000 -83.000                               F
N_ROC33G Ommoord 150_ 0 0        0.00000 0.00000 -124.16 -28.182 0.00000 -250.84 295.100 -295.10                               F
N_ROC33H OM150        0 0        0.00000 0.00000 0.00000 0.00000
N_ROC33S Ommoord 150_ 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -107.36 126.300 -126.30                               F
N_RSB 3  Roosendaal B 0 0        0.00000 0.00000 -26.924 0.00000 0.00000 -45.600 57.0000 -57.000                               F
N_SAL05  Hengelo Bold 0 0        0.00000 0.00000 -21.027 0.00000 0.00000 -65.000 70.0000 -70.000                               F
N_SCE 3  Eerbeek 150_ 0 0        0.00000 0.00000 -14.619 0.00000 0.00000 -62.700 23.1300 -46.260                               F
N_SL101  Borssele 380 0 2 422.63 0.00000 0.00000 -411.51 -139.62 0.00000 -457.00 215.500 -391.00                               F
N_SL201  Borssele 380 0 2 422.88 0.00000 0.00000 -420.54 -142.10 0.00000 -457.00 215.500 -391.00                               F
N_SNBV5  Schoonebeek  0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -117.60 120.000 -120.00                               F
N_SW-13G Kerensheide  0 2 157.06 0.00000 0.00000 -145.00 -65.295 0.00000 -145.00 101.974 -188.64                               F
N_SW-13H KRH150       0 0        0.00000 0.00000 0.00000 0.00000
N_SW-13S Kerensheide  0 0        0.00000 0.00000 -45.358 -17.722 0.00000 -96.400 60.0000 -85.000                               F
N_VN243  Velsen 150 k 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -440.00 94.7000 -181.00                               F
N_VN253  Velsen 150 k 0 2 155.47 0.00000 0.00000 -208.62 -43.081 0.00000 -360.00 94.7000 -181.00                               F
N_WG0111 Eemshaven Ou 0 2 411.32 0.00000 0.00000 -205.25 -64.143 0.00000 -358.00 447.500 -447.50                               F
N_WG0113 Eemshaven Ou 0 2 411.50 0.00000 0.00000 -358.00 -72.026 0.00000 -358.00 100.000 -100.00                               F
N_WKC13  Helmond Oost 0 0        0.00000 0.00000 -23.230 0.00000 0.00000 -85.000 40.0000 -80.000                               F
N_WKC23  Helmond Oost 0 0        0.00000 0.00000 -15.019 0.00000 0.00000 -85.000 40.0000 -80.000                               F
N_WKCE3  Eindhoven No 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -53.550 25.2000 -50.400                               F
N_WKCH3  's-Hertogenb 0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -35.700 16.8000 -33.600                               F
##ZPT
PCAF__31              0 2 150.00 0.00000 0.00000 -23.000 17.5044 -23.000 -23.000 80.0000 -80.000                               F
PCAG__21              0 0        0.00000 0.00000 0.00000 0.00000
PCAG__22              0 0        0.00000 0.00000 0.00000 0.00000
PCAL__11              0 0        0.00000 0.00000 0.00000 0.00000
PCAL__12              0 0        0.00000 0.00000 0.00000 0.00000
PCAR__31              0 0        0.00000 0.00000 0.00000 0.00000
PCATS_31              0 0        0.00000 0.00000 -29.838 9.20000                                                               F
PCATS_32              0 0        0.00000 0.00000 0.20000 4.60000                                                               F
PCAV__11              0 0        0.00000 0.00000 0.00000 0.00000
PCAV__12              0 0        0.00000 0.00000 0.00000 0.00000
PCBC__31              0 2 152.70 0.00000 0.00000 -74.300 -13.078 0.00000 -74.300 51.2000 -58.900                               F
PCBC__32              0 0        0.00000 0.00000 0.00000 0.00000
PCBSM_21              0 2 231.50 0.00000 0.00000 -253.60 27.8417 0.00000 -253.60 211.100 -192.10                               F
PCBT2_11              0 0        0.00000 0.00000 0.00000 0.00000
PCBT__21              0 2 231.70 0.00000 0.00000 -269.00 54.0190 0.00000 -269.00 165.300 -189.80                               F
PCBT__22              0 0        0.00000 0.00000 0.00000 0.00000
PCCB__21              0 2 222.50 0.00000 0.00000 -89.700 -14.444 0.00000 -89.700 26.3000 -73.500                               F
PCCB__22              0 2 222.50 0.00000 0.00000 -89.400 -14.444 0.00000 -89.400 26.2000 -73.400                               F
PCCB__23              0 0        0.00000 0.00000 0.00000 0.00000
PCCB__31              0 0        0.00000 0.00000 0.00000 0.00000
PCCB__32              0 0        0.00000 0.00000 0.00000 0.00000
PCCB__33              0 0        0.00000 0.00000 0.00000 0.00000
PCCD__31              0 2 152.20 0.00000 0.00000 -104.60 29.3293 0.00000 -104.60 104.000 -104.00                               F
PCCD__32              0 0        0.00000 0.00000 0.00000 0.00000
PCCD__33              0 0        0.00000 0.00000 0.00000 0.00000
PCCL__21              0 2 226.20 0.00000 0.00000 -339.39 -71.703 0.00000 -339.39 414.200 -272.00                               F
PCCR__31              0 2 154.20 0.00000 0.00000 -168.89 -4.9297 0.00000 -168.89 56.9000 -118.40                               F
PCFD__31              0 0        0.00000 0.00000 0.00000 0.00000
PCFOR_31              0 0        0.00000 0.00000 -1.6020 13.0000                                                               F
PCFOR_32              0 0        0.00000 0.00000 -25.332 16.3000                                                               F
PCFTA_11              0 2 398.79 0.00000 0.00000 -258.63 -32.599 0.00000 -266.00 248.000 -304.00                               F
PCFT__31              0 2 153.89 0.00000 0.00000 -167.20 -32.588 0.00000 -167.20 240.000 -240.00                               F
PCLRS_11              0 0        0.00000 0.00000 0.00000 0.00000
PCLRS_12              0 0        0.00000 0.00000 0.00000 0.00000
PCMD__21              0 2 232.39 0.00000 0.00000 -303.79 32.2150 0.00000 -303.79 354.398 -193.00                               F
PCMD__22              0 0        0.00000 0.00000 0.00000 0.00000
PCMD__23              0 0        0.00000 0.00000 0.00000 0.00000
PCNC__21              0 2 220.00 0.00000 0.00000 -52.000 51.4630 -52.000 -52.000 80.0000 -80.000                               F
PCNC__22              0 0        0.00000 0.00000 0.00000 0.00000
PCOS__31              0 2 150.00 0.00000 0.00000 -40.900 27.9597 -40.900 -40.900 80.0000 -80.000                               F
PCPG2_11              0 0        0.00000 0.00000 0.00000 0.00000
PCPG2_12              0 0        0.00000 0.00000 0.00000 0.00000
PCPG__11              0 0        0.00000 0.00000 0.00000 0.00000
PCPG__12              0 0        0.00000 0.00000 0.00000 0.00000
PCPN__21              0 2 231.89 0.00000 0.00000 -298.60 -230.55 0.00000 -298.60 269.000 -234.89                               F
PCPP__21              0 2 220.00 0.00000 0.00000 -23.600 21.0084 -23.600 -23.600 80.0000 -80.000                               F
PCPT2_21              0 0        0.00000 0.00000 0.00000 0.00000
PCPT__21              0 0        0.00000 0.00000 0.00000 0.00000
PCPT__22              0 0        0.00000 0.00000 0.00000 0.00000
PCPT__23              0 2 231.89 0.00000 0.00000 -91.300 5.74767 0.00000 -91.300 86.4000 -115.20                               F
PCPT__24              0 2 231.89 0.00000 0.00000 -91.300 5.74767 0.00000 -91.300 86.4000 -115.20                               F
PCPT__25              0 2 231.89 0.00000 0.00000 -91.300 23.6381 0.00000 -91.300 86.4000 -115.20                               F
PCRG__21              0 2 226.70 0.00000 0.00000 -202.50 -24.532 0.00000 -202.50 146.000 -132.00                               F
PCRG__31              0 0        0.00000 0.00000 0.00000 0.00000
PCRJ__11              0 0        0.00000 0.00000 0.00000 0.00000
PCRJ__12              0 0        0.00000 0.00000 0.00000 0.00000
PCRJ__21              0 0        0.00000 0.00000 0.00000 0.00000
PCSD2_11              0 0        0.00000 0.00000 0.00000 0.00000
PCSD__31              0 0        0.00000 0.00000 0.00000 0.00000
PCSNG_31              0 0        0.00000 0.00000 -37.548 11.7000                                                               F
PCSN__11              0 0        0.00000 0.00000 0.00000 0.00000
PCSN__12              0 0        0.00000 0.00000 0.00000 0.00000
PCSN__13              0 0        0.00000 0.00000 0.00000 0.00000
PCSN__31              0 0        0.00000 0.00000 0.00000 0.00000
PCTC__31              0 2 158.50 0.00000 0.00000 -98.000 4.77228 0.00000 -98.000 53.8000 -107.40                               F
PCTG__21              0 0        0.00000 0.00000 0.00000 0.00000
PCTG__22              0 0        0.00000 0.00000 0.00000 0.00000
PCTR__21              0 2 225.70 0.00000 0.00000 -109.90 -36.050 0.00000 -109.90 91.6000 -81.800                               F
PCTR__22              0 2 225.70 0.00000 0.00000 -109.90 -16.690 0.00000 -109.90 90.8000 -81.300                               F
PCVF__31              0 2 153.39 0.00000 0.00000 -194.30 -4.3138 0.00000 -194.30 140.700 -181.39                               F
PCVN3_11              0 0        0.00000 0.00000 0.00000 0.00000
PCVN3_12              0 0        0.00000 0.00000 0.00000 0.00000
PCVN__31              0 2 152.30 0.00000 0.00000 -84.500 -3.8946 0.00000 -84.500 72.0000 -96.000                               F
PCVN__32              0 0        0.00000 0.00000 0.00000 0.00000
PCVR__21              0 2 230.00 0.00000 0.00000 -408.29 -35.781 0.00000 -408.29 345.500 -246.89                               F
PCVR__22              0 0        0.00000 0.00000 0.00000 0.00000
PLINE121              0 0        0.00000 0.00000 0.00000 0.00000
PLINE122              0 0        0.00000 0.00000 0.00000 0.00000
PLINE123              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_11              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_12              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_13              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_21              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_22              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_23              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_24              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_25              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_26              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_27              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_28              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_29              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_31              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_32              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_33              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_34              0 0        0.00000 0.00000 0.00000 0.00000
PLINE_35              0 0        0.00000 0.00000 0.00000 0.00000
PNVC__31              0 0        42.9878 7.70000 0.00000 0.00000
PPADR_21              0 0        0.00000 0.00000 -49.263 21.4000                                                               F
PPBRS_21              0 0        0.00000 0.00000 -20.025 4.10000                                                               F
PPCCD_31              0 0        0.00000 0.00000 0.00000 0.00000
PPCCD_32              0 0        0.00000 0.00000 0.00000 0.00000
PPCPT_21              0 0        0.00000 0.00000 0.00000 0.00000
PPCPT_22              0 0        0.00000 0.00000 0.00000 0.00000
PPDRS_11              0 0        0.00000 0.00000 -51.466 13.4000                                                               F
PPEAM_31              0 2 150.00 0.00000 0.00000 -179.23 49.9360 -23.900 -245.89 86.7000 -73.300                               F
PPEAM_32              0 0        0.00000 0.00000 0.00000 0.00000
PPEGU_31              0 2 150.00 0.00000 0.00000 -34.600 17.3473 -34.600 -34.600 80.0000 -80.000                               F
PPMTL_21              0 0        0.00000 0.00000 -46.159 19.9000                                                               F
PPSPV_21              0 0        0.00000 0.00000 -18.223 3.30000                                                               F
PPTTC_21              0 0        0.00000 0.00000 -3.0038 3.50000                                                               F
PPVRM_11              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_12              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_13              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_14              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_15              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_16              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_17              0 0        0.00000 0.00000 0.00000 0.00000
PPVRM_18              0 0        0.00000 0.00000 0.00000 0.00000
PQAJ__31              0 0        12.0935 6.10000 0.00000 0.00000
PQAJ__32              0 0        0.00000 0.00000 0.00000 0.00000
PSACT_11              0 0        53.7601 10.0000 0.00000 0.00000
PSACT_12              0 0        0.00000 0.00000 0.00000 0.00000
PSACT_13              0 0        0.00000 0.00000 0.00000 0.00000
PSACT_14              0 0        0.00000 0.00000 0.00000 0.00000
PSACT_15              0 0        0.00000 0.00000 0.00000 0.00000
PSACT_16              0 0        0.00000 0.00000 0.00000 0.00000
PSAL_111              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__11              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__12              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__13              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__14              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__15              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__16              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__17              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__18              0 0        0.00000 0.00000 0.00000 0.00000
PSAL__19              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_11              0 0        0.00000 178.200 0.00000 0.00000
PSAMM_12              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_13              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_14              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_15              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_16              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_17              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_18              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_19              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_21              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_22              0 0        0.00000 0.00000 0.00000 0.00000
PSAMM_23              0 0        0.00000 0.00000 0.00000 0.00000
PSAM__11              0 0        121.036 21.4000 0.00000 0.00000
PSAM__12              0 0        0.00000 0.00000 0.00000 0.00000
PSAM__13              0 0        0.00000 0.00000 0.00000 0.00000
PSAM__14              0 0        53.0487 9.50000 0.00000 0.00000
PSAM__15              0 0        0.00000 0.00000 0.00000 0.00000
PSAM__21              0 0        0.00000 0.00000 0.00000 0.00000
PSAM__22              0 0        44.5121 8.20000 0.00000 0.00000
PSASJ_21              0 0        16.4634 2.30000 0.00000 0.00000
PSASJ_22              0 0        16.4634 2.20000 0.00000 0.00000
PSAV_111              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__11              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__12              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__13              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__14              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__15              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__16              0 0        -43.481 5.70000 0.00000 0.00000
PSAV__17              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__18              0 0        0.00000 0.00000 0.00000 0.00000
PSAV__19              0 0        0.00000 0.00000 0.00000 0.00000
PSBA_111              0 0        0.00000 0.00000 0.00000 0.00000
PSBA_112              0 0        0.00000 0.00000 0.00000 0.00000
PSBA_113              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__11              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__12              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__13              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__14              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__15              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__16              0 0        -13.379 -37.500 0.00000 0.00000
PSBA__17              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__18              0 0        0.00000 0.00000 0.00000 0.00000
PSBA__19              0 0        0.00000 0.00000 0.00000 0.00000
PSBL_111              0 0        0.00000 0.00000 0.00000 0.00000
PSBL_112              0 0        0.00000 0.00000 0.00000 0.00000
PSBL_113              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__11              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__12              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__13              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__14              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__15              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__16              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__17              0 0        0.00000 0.00000 0.00000 0.00000
PSBL__18              0 0        216.768 17.1000 0.00000 0.00000
PSBL__19              0 0        0.00000 0.00000 0.00000 0.00000
PSCC_121              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__21              0 0        0.00000 70.5000 0.00000 0.00000
PSCC__22              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__23              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__24              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__25              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__26              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__27              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__28              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__29              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__31              0 0        36.6870 -7.0000 0.00000 0.00000
PSCC__32              0 0        0.00000 0.00000 0.00000 0.00000
PSCC__33              0 0        0.00000 0.00000 0.00000 0.00000
PSCF__21              0 0        -55.877 6.70000 0.00000 0.00000
PSCF__22              0 0        -27.938 3.30000 0.00000 0.00000
PSCF__23              0 0        0.00000 0.00000 0.00000 0.00000
PSCG__21              0 0        108.028 20.2000 0.00000 0.00000
PSCG__22              0 0        0.00000 0.00000 0.00000 0.00000
PSCH__21              0 0        94.5121 0.70000 0.00000 0.00000
PSCH__22              0 0        76.4227 -3.1000 0.00000 0.00000
PSCL__21              0 0        -19.380 0.50000 0.00000 0.00000
PSCL__22              0 0        -18.986 1.10000 0.00000 0.00000
PSCN__21              0 0        60.0609 21.4000 0.00000 0.00000
PSCN__22              0 0        61.9918 22.0000 0.00000 0.00000
PSCN__23              0 0        0.00000 0.00000 0.00000 0.00000
PSCT__21              0 0        29.6748 -2.3000 0.00000 0.00000
PSCT__22              0 0        14.6341 -0.3000 0.00000 0.00000
PSCT__23              0 0        0.00000 0.00000 0.00000 0.00000
PSCVR_21              0 0        33.8414 6.80000 0.00000 0.00000
PSCVR_22              0 0        33.7398 6.90000 0.00000 0.00000
PSCVR_23              0 0        0.00000 0.00000 0.00000 0.00000
PSED__21              0 0        85.5690 -16.800 0.00000 0.00000
PSED__22              0 0        42.7845 -8.4000 0.00000 0.00000
PSEJ__21              0 0        99.3902 24.0000 0.00000 0.00000
PSEJ__22              0 0        105.284 25.4000 0.00000 0.00000
PSEJ__23              0 0        0.00000 0.00000 0.00000 0.00000
PSER__31              0 0        17.4797 -2.7000 0.00000 0.00000
PSER__32              0 0        7.11381 -5.3000 0.00000 0.00000
PSER__33              0 0        0.00000 0.00000 0.00000 0.00000
PSES__31              0 0        0.00000 0.00000 0.00000 0.00000
PSES__32              0 0        0.00000 0.00000 0.00000 0.00000
PSES__33              0 0        0.00000 0.00000 0.00000 0.00000
PSETM_31              0 0        44.9187 1.60000 0.00000 0.00000
PSETM_32              0 0        0.00000 0.00000 0.00000 0.00000
PSETM_33              0 0        0.00000 0.00000 0.00000 0.00000
PSETM_34              0 0        0.00000 0.00000 0.00000 0.00000
PSETM_35              0 0        0.00000 0.00000 0.00000 0.00000
PSETM_36              0 0        0.00000 0.00000 0.00000 0.00000
PSET__31              0 0        69.4105 8.60000 0.00000 0.00000
PSET__32              0 0        34.6544 4.10000 0.00000 0.00000
PSET__33              0 0        0.00000 0.00000 0.00000 0.00000
PSFAF_31              0 0        21.5447 4.80000 0.00000 0.00000
PSFAF_32              0 0        23.5772 3.80000 0.00000 0.00000
PSFA__11              0 0        0.00000 0.00000 0.00000 0.00000
PSFA__12              0 0        0.00000 0.00000 0.00000 0.00000
PSFA__13              0 0        0.00000 0.00000 0.00000 0.00000
PSFA__14              0 0        0.00000 0.00000 0.00000 0.00000
PSFA__15              0 0        0.00000 0.00000 0.00000 0.00000
PSFA__16              0 0        0.00000 0.00000 0.00000 0.00000
PSFA__31              0 0        20.2236 4.10000 0.00000 0.00000
PSFA__32              0 0        20.5284 0.30000 0.00000 0.00000
PSFE__21              0 0        -0.2951 -16.400 0.00000 0.00000
PSFE__22              0 0        -0.0984 -5.9000 0.00000 0.00000
PSFF__11              0 0        0.00000 0.00000 0.00000 0.00000
PSFF__12              0 0        0.00000 0.00000 0.00000 0.00000
PSFF__13              0 0        0.00000 0.00000 0.00000 0.00000
PSFF__14              0 0        0.00000 0.00000 0.00000 0.00000
PSFF__15              0 0        0.00000 0.00000 0.00000 0.00000
PSFF__16              0 0        0.00000 0.00000 0.00000 0.00000
PSFF__31              0 0        71.4430 3.30000 0.00000 0.00000
PSFF__32              0 0        65.5487 3.40000 0.00000 0.00000
PSFN__11              0 0        69.2073 73.0000 0.00000 0.00000
PSFN__12              0 0        34.8577 153.800 0.00000 0.00000
PSFN__13              0 0        0.00000 0.00000 0.00000 0.00000
PSFN__21              0 0        0.00000 0.00000 0.00000 0.00000
PSFN__22              0 0        0.00000 0.00000 0.00000 0.00000
PSFN__23              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA111              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_11              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_12              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_13              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_14              0 0        97.9674 120.600 0.00000 0.00000
PSFRA_15              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_16              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_17              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_18              0 0        0.00000 0.00000 0.00000 0.00000
PSFRA_19              0 0        0.00000 0.00000 0.00000 0.00000
PSFRD_31              0 0        -41.022 17.4000 0.00000 0.00000
PSFRD_32              0 0        -41.022 17.2000 0.00000 0.00000
PSFRD_33              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__11              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__12              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__13              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__14              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__15              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__16              0 0        0.00000 0.00000 0.00000 0.00000
PSFR__31              0 0        -16.625 -2.2000 0.00000 0.00000
PSFR__32              0 0        -14.264 -2.8000 0.00000 0.00000
PSFR__33              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC111              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_11              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_12              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_13              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_14              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_15              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_16              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_17              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_18              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_19              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_21              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_22              0 0        0.00000 0.00000 0.00000 0.00000
PSLGC_23              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_111              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_112              0 0        -20.560 37.5000 0.00000 0.00000
PSLV_113              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_114              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_115              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_116              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_117              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_118              0 0        0.00000 0.00000 0.00000 0.00000
PSLV_119              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__11              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__12              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__13              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__14              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__15              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__16              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__17              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__18              0 0        0.00000 0.00000 0.00000 0.00000
PSLV__19              0 0        0.00000 0.00000 0.00000 0.00000
PSMCC_21              0 0        -10.034 -3.1000 0.00000 0.00000
PSMCC_22              0 0        -10.034 -3.1000 0.00000 0.00000
PSMCC_23              0 0        0.00000 0.00000 0.00000 0.00000
PSMC__21              0 0        26.0162 20.5000 0.00000 0.00000
PSMC__22              0 0        26.2195 21.1000 0.00000 0.00000
PSMC__23              0 0        22.2561 17.8000 0.00000 0.00000
PSMG__21              0 0        3.86178 1.80000 0.00000 0.00000
PSMG__22              0 0        3.76016 1.20000 0.00000 0.00000
PSMG__23              0 0        0.00000 0.00000 0.00000 0.00000
PSMP__31              0 0        0.00000 0.00000 0.00000 0.00000
PSMP__32              0 0        0.00000 0.00000 0.00000 0.00000
PSMP__33              0 0        0.00000 0.00000 0.00000 0.00000
PSOQ__31              0 0        0.00000 0.00000 0.00000 0.00000
PSOQ__32              0 0        -3.8366 0.30000 0.00000 0.00000
PSOQ__33              0 0        0.00000 0.00000 0.00000 0.00000
PSOR__31              0 0        41.9715 4.60000 0.00000 0.00000
PSOR__32              0 0        88.4146 10.0000 0.00000 0.00000
PSOR__33              0 0        0.00000 0.00000 0.00000 0.00000
PSPA__31              0 0        19.7154 -1.4000 0.00000 0.00000
PSPA__32              0 0        20.7317 0.40000 0.00000 0.00000
PSPB__21              0 0        -10.329 11.6000 0.00000 0.00000
PSPDV111              0 0        0.00000 89.7000 0.00000 0.00000
PSPDV131              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV132              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV133              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV134              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV135              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV136              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV137              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_11              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_12              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_13              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_14              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_15              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_16              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_17              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_18              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_19              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_31              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_32              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_33              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_34              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_35              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_36              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_37              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_38              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_39              0 0        0.00000 0.00000 0.00000 0.00000
PSPDV_41              0 0        -0.9837 -10.900 0.00000 0.00000
PSPD__21              0 0        35.3658 0.60000 0.00000 0.00000
PSPD__22              0 0        35.4674 0.60000 0.00000 0.00000
PSPG_111              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__11              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__12              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__13              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__14              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__15              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__16              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__17              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__18              0 0        0.00000 0.00000 0.00000 0.00000
PSPG__19              0 0        0.00000 0.00000 0.00000 0.00000
PSPH__21              0 0        0.00000 0.00000 0.00000 0.00000
PSPI4_11              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__11              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__12              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__13              0 0        89.7357 201.200 0.00000 0.00000
PSPI__14              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__15              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__16              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__17              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__18              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__19              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__21              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__22              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__23              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__24              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__25              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__26              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__27              0 0        0.00000 0.00000 0.00000 0.00000
PSPI__28              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__11              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__12              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__13              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__14              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__15              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__31              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__32              0 0        0.00000 0.00000 0.00000 0.00000
PSPM__33              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL121              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_21              0 0        -12.002 -5.6000 0.00000 0.00000
PSPNL_22              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_23              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_24              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_25              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_26              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_27              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_28              0 0        0.00000 0.00000 0.00000 0.00000
PSPNL_29              0 0        0.00000 0.00000 0.00000 0.00000
PSPN__21              0 0        -29.316 8.50000 0.00000 0.00000
PSPN__22              0 0        -24.594 5.10000 0.00000 0.00000
PSPO__11              0 0        0.00000 128.600 0.00000 0.00000
PSPO__12              0 0        0.00000 0.00000 0.00000 0.00000
PSPO__13              0 0        0.00000 0.00000 0.00000 0.00000
PSPO__14              0 0        0.00000 0.00000 0.00000 0.00000
PSPO__15              0 0        0.00000 0.00000 0.00000 0.00000
PSPO__16              0 0        0.00000 0.00000 0.00000 0.00000
PSPO__31              0 0        7.92682 2.80000 0.00000 0.00000
PSPO__32              0 0        7.92682 2.80000 0.00000 0.00000
PSPO__33              0 0        0.00000 0.00000 0.00000 0.00000
PSPR__21              0 0        80.3861 -18.400 0.00000 0.00000
PSPR__22              0 0        36.9918 -7.5000 0.00000 0.00000
PSRA__11              0 0        0.00000 0.00000 0.00000 0.00000
PSRA__12              0 0        0.00000 0.00000 0.00000 0.00000
PSRA__13              0 0        24.1870 14.7000 0.00000 0.00000
PSRA__14              0 0        20.6301 16.4000 0.00000 0.00000
PSRA__15              0 0        0.00000 0.00000 0.00000 0.00000
PSRA__31              0 0        38.0081 8.10000 0.00000 0.00000
PSRA__32              0 0        0.00000 0.00000 0.00000 0.00000
PSRA__33              0 0        38.7195 7.70000 0.00000 0.00000
PSRA__34              0 0        0.00000 0.00000 0.00000 0.00000
PSRA__35              0 0        0.00000 0.00000 0.00000 0.00000
PSRA__36              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__11              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__12              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__13              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__14              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__15              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__16              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__17              0 0        0.00000 0.00000 0.00000 0.00000
PSRJ__18              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__11              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__12              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__13              0 0        0.00000 172.700 0.00000 0.00000
PSRM__14              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__21              0 0        31.9105 -0.1000 0.00000 0.00000
PSRM__22              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__23              0 0        62.3983 -1.5000 0.00000 0.00000
PSRM__24              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__25              0 0        0.00000 0.00000 0.00000 0.00000
PSRM__26              0 0        0.00000 0.00000 0.00000 0.00000
PSRR__11              0 0        0.00000 0.00000 0.00000 0.00000
PSRR__12              0 0        0.00000 0.00000 0.00000 0.00000
PSRR__13              0 0        0.00000 0.00000 0.00000 0.00000
PSRR__21              0 0        65.4471 17.2000 0.00000 0.00000
PSRR__22              0 0        31.3008 6.30000 0.00000 0.00000
PSRR__23              0 0        0.00000 0.00000 0.00000 0.00000
PSSB__31              0 0        42.2764 17.1000 0.00000 0.00000
PSSB__32              0 0        40.0406 -18.000 0.00000 0.00000
PSSI__31              0 0        0.00000 0.00000 0.00000 0.00000
PSSI__32              0 0        0.00000 0.00000 0.00000 0.00000
PSSM__21              0 0        144.919 31.2000 0.00000 0.00000
PSSN__11              0 0        0.00000 0.00000 0.00000 0.00000
PSSN__12              0 0        0.00000 0.00000 0.00000 0.00000
PSSN__13              0 0        0.00000 0.00000 0.00000 0.00000
PSSN__31              0 0        36.5853 13.5000 0.00000 0.00000
PSSN__32              0 0        72.4593 25.2000 0.00000 0.00000
PSSR_121              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__21              0 0        75.1016 7.60000 0.00000 0.00000
PSSR__22              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__23              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__24              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__25              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__26              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__27              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__28              0 0        0.00000 0.00000 0.00000 0.00000
PSSR__29              0 0        0.00000 0.00000 0.00000 0.00000
PSSS__21              0 0        45.5284 0.60000 0.00000 0.00000
PSSS__22              0 0        91.6666 2.30000 0.00000 0.00000
PSSS__23              0 0        0.00000 0.00000 0.00000 0.00000
PSSV2_21              0 0        48.6788 0.70000 0.00000 0.00000
PSSV2_22              0 0        90.8536 -0.3000 0.00000 0.00000
PSTBA_21              0 0        5.38617 72.4000 0.00000 0.00000
PSTBA_22              0 0        5.58943 0.40000 0.00000 0.00000
PSTBA_23              0 0        0.00000 0.00000 0.00000 0.00000
PSTFR_31              0 0        42.1748 3.30000 0.00000 0.00000
PSTFR_32              0 0        41.7682 3.40000 0.00000 0.00000
PSTJ__21              0 0        138.923 1.20000 0.00000 0.00000
PSTJ__22              0 0        69.4105 0.60000 0.00000 0.00000
PSTJ__23              0 0        0.00000 0.00000 0.00000 0.00000
PSTN__31              0 0        39.2276 5.00000 0.00000 0.00000
PSTN__32              0 0        43.4959 4.10000 0.00000 0.00000
PSTR__21              0 0        18.9024 -2.5000 0.00000 0.00000
PSTR__22              0 0        20.9349 -3.2000 0.00000 0.00000
PSTR__23              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_11              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_12              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_13              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_14              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_15              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_16              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_17              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_18              0 0        0.00000 0.00000 0.00000 0.00000
PSTVR_31              0 0        3.15040 4.50000 0.00000 0.00000
PSTVR_32              0 0        3.15040 88.7000 0.00000 0.00000
PSTVR_33              0 0        0.00000 0.00000 0.00000 0.00000
PSUR__21              0 0        0.00000 0.00000 0.00000 0.00000
PSUR__22              0 0        0.00000 0.00000 0.00000 0.00000
PSUR__23              0 0        0.00000 0.00000 0.00000 0.00000
PSUR__24              0 0        0.00000 0.00000 0.00000 0.00000
PSUR__25              0 0        0.00000 0.00000 0.00000 0.00000
PSVC__21              0 0        4.16666 0.30000 0.00000 0.00000
PSVC__22              0 0        4.36991 5.70000 0.00000 0.00000
PSVC__23              0 0        0.00000 0.00000 0.00000 0.00000
PSVC__24              0 0        0.00000 0.00000 0.00000 0.00000
PSVC__25              0 0        0.00000 0.00000 0.00000 0.00000
PSVG__21              0 0        -74.863 16.5000 0.00000 0.00000
PSVG__22              0 0        0.00000 0.00000 0.00000 0.00000
PSVG__23              0 0        -35.316 -5.7000 0.00000 0.00000
PSVG__24              0 0        0.00000 0.00000 0.00000 0.00000
PSVG__31              0 0        0.00000 0.00000 0.00000 0.00000
PSVI__31              0 0        7.72357 5.00000 0.00000 0.00000
PSVI__32              0 0        12.2967 13.9000 0.00000 0.00000
PSVI__33              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__11              0 0        95.1219 55.8000 0.00000 0.00000
PSVM__12              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__13              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__14              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__15              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__16              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__17              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__18              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__21              0 0        0.00000 0.00000 0.00000 0.00000
PSVM__22              0 0        59.7560 18.1000 0.00000 0.00000
PSVM__23              0 0        0.00000 0.00000 0.00000 0.00000
PSVNF_11              0 0        0.00000 0.00000 0.00000 0.00000
PSVNF_12              0 0        0.00000 0.00000 0.00000 0.00000
PSVNF_13              0 0        0.00000 0.00000 0.00000 0.00000
PSVNF_14              0 0        0.00000 0.00000 0.00000 0.00000
PSVNF_15              0 0        0.00000 0.00000 0.00000 0.00000
PSVNF_16              0 0        0.00000 0.00000 0.00000 0.00000
PSVPA_21              0 0        -57.254 7.70000 0.00000 0.00000
PSVPA_22              0 0        -32.955 3.40000 0.00000 0.00000
PSVPA_23              0 0        0.00000 0.00000 0.00000 0.00000
PSVPC_21              0 0        -15.838 -1.6000 0.00000 0.00000
PSVPC_22              0 0        -16.724 2.90000 0.00000 0.00000
PSVPC_23              0 0        0.00000 0.00000 0.00000 0.00000
PSXL__21              0 0        10.6707 -5.2000 0.00000 0.00000
PSXL__31              0 0        5.79268 3.10000 0.00000 0.00000
PSZBJ_21              0 0        85.2641 -1.1000 0.00000 0.00000
PSZBJ_22              0 0        42.9878 -0.6000 0.00000 0.00000
PSZR__21              0 0        0.00000 0.00000 0.00000 0.00000
PSZR__22              0 0        24.7967 6.30000 0.00000 0.00000
PSZR__23              0 0        25.2032 6.20000 0.00000 0.00000
PSZR__31              0 0        0.00000 0.00000 0.00000 0.00000
PSZR__32              0 0        0.00000 0.00000 0.00000 0.00000
PSZR__33              0 0        85.5690 11.1000 0.00000 0.00000
##ZPL
ZABR2151 ABRAMOWICE   0 0        131.996 -8.6400 0.00000 0.00000
ZABR2221 ABRAMOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZABRFO51 ABRO1F       0 0        0.00000 0.00000 -0.0601 0.00000 -0.0600 -1.3000                                               F
ZABRL151 ABR11L       0 0        15.3115 10.0500 0.00000 0.00000
ZABRL152 ABR12L       0 0        15.3115 10.0500 0.00000 0.00000
ZADA4151 ADAMOW       0 0        242.355 34.3500 0.00000 0.00000
ZADA4221 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000
ZADA4222 ADAMOW       0 0        0.00000 0.00000 0.00000 0.00000
ZADAFO51 ADAO1F       0 0        0.00000 0.00000 -17.342 -4.0000 -4.9000 -51.000                                               F
ZANI3151 ANIOLOW      0 0        104.732 3.57000 -80.953 18.3300                 80.8000 -80.800                               F
ZANI3221 ANIOLOW      0 0        0.00000 0.00000 0.00000 0.00000
ZANIFO51 ANIO1F       0 0        0.00000 0.00000 -2.1327 -0.4000 -0.7000 -5.7000                                               F
ZANIL152 ANI12L       0 0        -1.9911 0.86000 0.00000 0.00000
ZANIL15E ANI1EL       0 0        -5.2629 0.86000 0.00000 0.00000
ZATA3221 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000
ZATA3222 AZOTY-TARNOW 0 0        0.00000 0.00000 0.00000 0.00000
ZATAL121 ATA11L       0 0        7.61575 -6.6700 0.00000 0.00000
ZATAL221 ATA21L       0 0        15.4514 4.60000 0.00000 0.00000
ZAW21P2  ZAW21PF      0 0        0.00000 0.00000 0.00000 0.00000
ZBEE1411 BEE411       0 0        0.00000 0.00000 0.00000 0.00000
ZBEEG114 BEE14G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -858.00 350.000 -759.00                               F
ZBEK1221 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000
ZBEK1222 BELCHATOW KO 0 0        0.00000 0.00000 0.00000 0.00000
ZBGC2151 BOGUCHWALA   0 0        212.580 -1.4400 0.00000 0.00000
ZBGC2221 BOGUCHWALA   0 0        0.00000 0.00000 0.00000 0.00000
ZBGCFO51 BGCO1F       0 0        0.00000 0.00000 -10.824 -6.3000 -0.8000 -37.100                                               F
ZBGCL151 BGC11L       0 0        13.2426 5.48000 0.00000 0.00000
ZBGCL152 BGC12L       0 0        6.89616 1.53000 0.00000 0.00000
ZBIR3151 BIERUN       0 0        27.9044 2.80000 0.00000 0.00000
ZBIR3152 BIERUN       0 0        31.6024 -17.670 -26.394 8.75000                 26.4000 -26.400                               F
ZBIR3221 BIERUN       0 0        0.00000 0.00000 0.00000 0.00000
ZBIRL151 BIR11L       0 0        7.37589 2.39000 0.00000 0.00000
ZBIRL251 BIR21L       0 0        8.87505 1.79000 0.00000 0.00000
ZBLA3151 BLACHOWNIA   0 0        35.3703 -5.3100 0.00000 0.00000
ZBLA3152 BLACHOWNIA   0 0        35.0205 -7.8700 0.00000 0.00000
ZBLA3221 BLACHOWNIA   0 0        0.00000 0.00000 0.00000 0.00000
ZBLAFO51 BLAO1F       0 0        0.00000 0.00000 -2.3330 -0.9000 -0.7000 -13.900                                               F
ZBLAFO52 BLAO2F       0 0        0.00000 0.00000 -0.8911 -1.2000 -0.3000 -5.4000                                               F
ZBLAG051 BLA01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000                               F
ZBLAG052 BLA02G       0 2 119.96 9.30481 7.50000 -42.054 -4.2461 -1.0000 -55.000 0.00000 -41.000                               F
ZBLAG054 BLA04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -48.000 0.00000 -41.000                               F
ZBOG4151 BOGUSZOW     0 0        44.0255 -28.350 0.00000 0.00000
ZBOG4152 BOGUSZOW     0 0        116.685 41.0800 0.00000 0.00000
ZBOG4221 BOGUSZOW     0 0        0.00000 0.00000 0.00000 0.00000
ZBOGFO51 BOGO1F       0 0        0.00000 0.00000 -0.3805 -0.4000 -0.2000 -0.9000                                               F
ZBOGFO52 BOGO2F       0 0        0.00000 0.00000 -0.2804 -0.3000 -0.2000 -0.6000                                               F
ZBOGL15E BOG1EL       0 0        -1.8710 -0.3700 0.00000 0.00000
ZBOGL25E BOG2EL       0 0        -4.8027 1.48000 0.00000 0.00000
ZBUJ3221 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000
ZBUJ3222 BUJAKOW      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3221 BYCZYNA      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3222 BYCZYNA      0 0        0.00000 0.00000 0.00000 0.00000
ZBYC3411 BYC413       0 0        0.00000 0.00000 0.00000 0.00000
ZBYCG017 BYC07G       0 2 408.01 26.3453 80.9900 -364.00 -145.17 -364.00 -364.00 462.000 -844.00                               F
ZBYCG021 BYC01G       0 2 237.25 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYCG022 BYC02G       0 2 237.25 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYCG024 BYC04G       0 2 237.25 18.4297 25.8400 -140.17 -52.654 -140.00 -225.00 18.0000 -164.00                               F
ZBYCG025 BYC05G       0 2 237.25 9.65462 13.5400 -180.00 -40.386 -180.00 -180.00 13.0000 -152.00                               F
ZBYCG026 BYC06G       0 2 237.25 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 18.0000 -164.00                               F
ZBYD5151 BYDGOSZCZ ZA 0 0        145.599 2.82000 0.00000 0.00000
ZBYD5221 BYDGOSZCZ ZA 0 0        0.00000 0.00000 0.00000 0.00000
ZBYDFO51 BYDO1F       0 0        0.00000 0.00000 -20.686 -4.8000 -5.3000 -39.500                                               F
ZCHM2151 CHMIELOW     0 0        107.990 -7.0300 0.00000 0.00000
ZCHM2221 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000
ZCHM2222 CHMIELOW     0 0        0.00000 0.00000 0.00000 0.00000
ZCHS2151 CHELM        0 0        82.8338 -3.9000 0.00000 0.00000
ZCHS2221 CHELM        0 0        0.00000 0.00000 0.00000 0.00000
ZCPC4151 CIEPLICE     0 0        67.2325 -8.0400 0.00000 0.00000
ZCPC4221 CIEPLICE     0 0        0.00000 0.00000 0.00000 0.00000
ZCPCFO51 CPCO1F       0 0        0.00000 0.00000 -0.2003 -0.2000 -0.1000 -0.5000                                               F
ZCRN4151 CZARNA       0 0        270.069 21.2500 0.00000 0.00000
ZCRN4411 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000
ZCRN4412 CZARNA       0 0        0.00000 0.00000 0.00000 0.00000
ZCRNFO51 CRNO1F       0 0        0.00000 0.00000 -12.176 0.40000 -0.7000 -48.900                                               F
ZCZE4151 CZERWONAK    0 0        119.283 8.97000 0.00000 0.00000
ZCZE4152 CZERWONAK    0 0        173.223 -42.120 0.00000 0.00000
ZCZE4221 CZERWONAK    0 0        0.00000 0.00000 0.00000 0.00000
ZCZEFO51 CZEO1F       0 0        0.00000 0.00000 -1.4719 -0.7000 -0.5000 -4.7000                                               F
ZCZEFO52 CZEO2F       0 0        0.00000 0.00000 -2.7135 -1.4000 -0.7000 -10.900                                               F
ZCZEL151 CZE11L       0 0        1.27929 -5.4200 0.00000 0.00000
ZCZEL251 CZE21L       0 0        4.16768 3.42000 0.00000 0.00000
ZCZT3221 CZECZOTT     0 0        3.63797 9.37000 0.00000 0.00000
ZDAW5151 DARLOWO      0 0        78.0265 -47.920 -77.649 55.3900                 77.5000 -77.500                               F
ZDAW5411 DARLOWO      0 0        0.00000 0.00000 0.00000 0.00000
ZDAWFO51 DAWO1F       0 0        0.00000 0.00000 -78.230 17.4000 -1.6000 -159.00                                               F
ZDBN3151 DOBRZEN      0 0        168.866 -2.1500 0.00000 0.00000
ZDBN3152 DOBRZEN      0 0        -103.91 37.6900 0.00000 0.00000
ZDBN3411 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000
ZDBN3412 DOBRZEN      0 0        0.00000 0.00000 0.00000 0.00000
ZDBNFO51 DBNO1F       0 0        0.00000 0.00000 -1.8423 -2.2000 -1.5000 -7.5000                                               F
ZDBNFO52 DBNO2F       0 0        0.00000 0.00000 -0.1502 -0.2000 -0.1000 -0.6000                                               F
ZDBNG013 DBN03G       0 2 412.25 1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 58.0000 -304.00                               F
ZDBNG014 DBN04G       0 2 412.25 41.0871 123.210 -200.25 -44.316 -180.00 -380.00 55.8000 -119.00                               F
ZDBNG015 DBN05G       0 2 412.25 1.00000 0.00000 -1.0000 0.00000 -1.0000 -900.00 462.000 -844.00                               F
ZDBNG016 DBN06G       0 2 412.25 41.0871 123.210 -713.90 -45.342 -362.00 -905.00 430.500 -733.50                               F
ZDBNG051 DBN01G       0 2 121.00 21.1182 25.3200 -200.25 -13.933 -180.00 -386.00 50.0000 -294.29                               F
ZDBNG052 DBN02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -383.00 51.0000 -304.00                               F
ZDOD4151 Dolna Odra   0 0        70.5707 -2.7300 0.00000 0.00000
ZDOD4221 DOD214       0 0        0.00000 0.00000 0.00000 0.00000
ZDODFO51 DODO1F       0 0        0.00000 0.00000 -22.969 -6.0000 -0.5000 -80.300                                               F
ZDODG051 DOD01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -222.00 77.5000 -193.00                               F
ZDODL151 DOD11L       0 0        4.55746 0.82000 0.00000 0.00000
ZDUN5151 DUNOWO       0 0        222.746 -64.410 -50.665 50.6000                 50.6000 -50.600                               F
ZDUN5221 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5222 DUN225       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5411 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUN5412 DUNOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZDUNFO51 DUNO1F       0 0        0.00000 0.00000 -175.00 15.1000 -4.8000 -440.50                                               F
ZEBE1151 EL BELCHATOW 0 0        -22.453 21.3100 0.00000 0.00000
ZEBEL152 EBE12L       0 0        1.14936 -5.0000 0.00000 0.00000
ZEBEL15E EBE1EL       0 0        1.32926 -10.640 0.00000 0.00000
ZEKB1151 EKB111       0 0        0.09994 0.11000 0.00000 0.00000
ZEKB1411 EKB411       0 0        0.00000 95.8600 0.00000 0.00000
ZELK1151 ELK          0 0        207.824 -10.440 0.00000 0.00000
ZELK1221 ELK          0 0        0.00000 0.00000 0.00000 0.00000
ZELKFO51 ELKO1F       0 0        0.00000 0.00000 -33.633 -22.900 -9.9000 -188.70                                               F
ZELKL151 ELK11L       0 0        4.54746 -6.9700 0.00000 0.00000
ZELKL15E ELK1EL       0 0        0.00000 0.00000 0.00000 0.00000
ZEPL1411 EPL411       0 0        0.00000 0.00000 0.00000 0.00000
ZEPLG011 EPL01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -630.00 297.000 -535.00                               F
ZGBL5151 GDANSK-BLONI 0 0        152.524 -13.390 -37.398 37.3000                 37.3000 -37.300                               F
ZGBL5152 GDANSK-BLONI 0 0        125.110 0.60000 0.00000 0.00000
ZGBL5411 GDANSK-BLONI 0 0        0.00000 0.00000 0.00000 0.00000
ZGBLFO51 GBLO1F       0 0        0.00000 0.00000 -70.720 7.40000 -3.3000 -202.00                                               F
ZGBLFO52 GBLO2F       0 0        0.00000 0.00000 -27.445 1.90000 -2.5000 -66.600                                               F
ZGDA5151 GDANSK       0 0        148.606 -11.110 0.00000 0.00000
ZGDA5152 GDANSK       0 0        112.038 -22.000 0.00000 0.00000
ZGDA5221 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDA5222 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDA5411 GDANSK       0 0        0.00000 0.00000 0.00000 0.00000
ZGDAFO51 GDAO1F       0 0        0.00000 0.00000 -7.9201 0.90000 -0.9000 -17.900                                               F
ZGDAFO52 GDAO2F       0 0        0.00000 0.00000 -1.7122 -0.8000 -0.5000 -3.6000                                               F
ZGDP5411 GDP415       0 0        0.00000 0.00000 0.00000 0.00000
ZGLN4151 GLINKI       0 0        147.558 -28.260 0.00000 0.00000
ZGLN4221 GLINKI       0 0        0.00000 0.00000 0.00000 0.00000
ZGLNFO51 GLNO1F       0 0        0.00000 0.00000 -5.6973 -2.6000 -0.6000 -20.100                                               F
ZGOR4151 GORZOW       0 0        223.126 9.91000 -103.06 53.4300                 102.900 -102.90                               F
ZGOR4221 GORZOW       0 0        0.00000 0.00000 0.00000 0.00000
ZGORFO51 GORO1F       0 0        0.00000 0.00000 -15.670 -10.100 -2.0000 -69.500                                               F
ZGORG054 GOR04G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -5.0000 0.00000 -2.0000                               F
ZGORG055 GOR05G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -6.0000 0.00000 -2.0000                               F
ZGORG056 GOR06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -29.000 0.00000 -10.000                               F
ZGORG058 GOR08G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -55.000 0.00000 -15.000                               F
ZGRO3151 GROSZOWICE   0 0        135.015 -26.850 -2.0126 10.3000                 10.3000 -2.0000                               F
ZGRO3152 GROSZOWICE   0 0        111.818 -6.4900 0.00000 0.00000
ZGRO3221 GROSZOWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZGROFO51 GROO1F       0 0        0.00000 0.00000 -3.0138 -1.6000 -1.2000 -17.000                                               F
ZGROFO52 GROO2F       0 0        0.00000 0.00000 -1.9124 -0.7000 -0.6000 -11.400                                               F
ZGROL152 GRO12L       0 0        2.86840 3.41000 0.00000 0.00000
ZGROL15E GRO1EL       0 0        2.96834 1.40000 0.00000 0.00000
ZGROL25E GRO2EL       0 0        6.85618 -1.2100 0.00000 0.00000
ZGRU5151 GRUDZIADZ    0 0        300.702 17.0100 0.00000 0.00000
ZGRU5221 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRU5411 GRUDZIADZ    0 0        0.00000 0.00000 0.00000 0.00000
ZGRUFO51 GRUO1F       0 0        0.00000 0.00000 -171.14 21.4000 -14.600 -360.20                                               F
ZGRUXX2X GRUXXX02     0 0        0.00000 0.00000 0.00000 0.00000
ZHAL3151 HALEMBA      0 0        102.863 53.7800 0.00000 0.00000
ZHAL3152 HALEMBA      0 0        46.4541 11.1300 0.00000 0.00000
ZHAL3221 HALEMBA      0 0        0.00000 0.00000 0.00000 0.00000
ZHALL254 HAL24L       0 0        0.00000 0.00000 0.00000 0.00000
ZHCZ3221 HUTA CZESTOC 0 0        0.00000 0.00000 -4.0452 4.00000                 4.00000 -4.0000                               F
ZJAM3151 JAMKI        0 0        54.1898 -97.310 0.00000 0.00000
ZJAM3152 JAMKI        0 0        30.2731 13.5700 0.00000 0.00000
ZJAM3221 JAMKI        0 0        0.00000 0.00000 0.00000 0.00000
ZJAN1151 JANOW        0 0        100.824 -22.140 -30.659 10.7000                 30.6000 -30.600                               F
ZJAN1152 JANOW        0 0        114.746 -14.250 0.00000 0.00000
ZJAN1221 JANOW        0 0        0.00000 0.00000 0.00000 0.00000
ZJAN1222 JANOW        0 0        0.00000 0.00000 0.00000 0.00000
ZJANFO51 JANO1F       0 0        0.00000 0.00000 -13.858 -2.0000 -1.7000 -35.400                                               F
ZJANFO52 JANO2F       0 0        0.00000 0.00000 -13.697 -1.6000 -1.7000 -34.300                                               F
ZJANL151 JAN11L       0 0        9.32480 25.4300 0.00000 0.00000
ZJANL251 JAN21L       0 0        11.4036 -36.160 0.00000 0.00000
ZJAS5151 JASINIEC     0 0        115.835 6.18000 0.00000 0.00000
ZJAS5221 JASINIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZJAS5411 JAS415       0 0        0.00000 0.00000 0.00000 0.00000
ZJASFO51 JASO1F       0 0        0.00000 0.00000 -10.583 -2.6000 -2.7000 -21.000                                               F
ZJASL151 JAS11L       0 0        -3.6821 -0.3200 0.00000 0.00000
ZJASL152 JAS12L       0 0        -2.8616 -0.5200 0.00000 0.00000
ZJOA3221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3222 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3411 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOA3412 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOAP221 JOACHIMOW    0 0        0.00000 0.00000 0.00000 0.00000
ZJOAP222 JOA22PF      0 0        0.00000 0.00000 0.00000 0.00000
ZKAT3151 KATOWICE     0 0        87.8910 -1.1300 -142.03 -41.670                 141.899 -141.89                               F
ZKAT3152 KATOWICE     0 0        81.9443 50.5500 -7.2893 6.71000                 7.30000 -7.3000                               F
ZKAT3221 KATOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZKED3151 KEDZIERZYN   0 0        34.8206 -6.2400 0.00000 0.00000
ZKED3221 KEDZIERZYN   0 0        0.00000 0.00000 0.00000 0.00000
ZKEDFO51 KEDO1F       0 0        0.00000 0.00000 -0.4806 -0.7000 -0.1000 -3.1000                                               F
ZKEDG051 KED01G       0 2 119.43 0.00000 0.00000 -14.318 -3.9022 -1.0000 -30.000 18.0000 -42.000                               F
ZKEDG053 KED03G       0 2 119.43 0.00000 0.00000 -25.332 -3.9032 -1.0000 -30.000 18.0000 -42.000                               F
ZKEDL152 KED12L       0 0        0.00000 0.00000 0.00000 0.00000
ZKEDL153 KED13L       0 0        23.0072 8.76000 0.00000 0.00000
ZKEDL154 KED14L       0 0        25.7357 2.74000 0.00000 0.00000
ZKEDL155 KED15L       0 0        8.45529 1.88000 0.00000 0.00000
ZKEDL156 KED16L       0 0        32.9916 16.0900 0.00000 0.00000
ZKEDL15A KED1AL       0 0        19.2992 3.05000 0.00000 0.00000
ZKHK3221 KOKSOCHEMIA  0 0        0.00000 0.00000 0.00000 0.00000
ZKHKG021 KHK01G       0 2 236.33 17.3103 8.62000 -16.010 -8.7278 -1.0000 -30.000 -8.0000 -9.0000                               F
ZKIE2221 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2222 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKIE2411 KIELCE       0 0        0.00000 0.00000 0.00000 0.00000
ZKLA3151 KLIKOWA      0 0        37.8489 -4.6400 0.00000 0.00000
ZKLA3152 KLIKOWA      0 0        56.6684 5.84000 0.00000 0.00000
ZKLA3221 KLIKOWA      0 0        0.00000 0.00000 0.00000 0.00000
ZKOM3151 KOMOROWICE   0 0        162.280 29.9300 0.00000 0.00000
ZKOM3152 KOMOROWICE   0 0        178.590 35.3700 0.00000 0.00000
ZKOM3221 KOMOROWICE   0 0        0.00000 0.00000 0.00000 0.00000
ZKON4151 KONIN        0 0        198.279 -9.8100 0.00000 0.00000
ZKON4152 KONIN        0 0        26.1554 -1.7800 0.00000 0.00000
ZKON4221 KONIN        0 0        0.00000 0.00000 0.00000 0.00000
ZKONFO51 KONO1F       0 0        0.00000 0.00000 -32.531 -6.1000 -6.9000 -102.40                                               F
ZKONG026 KON06G       0 2 235.07 2.24875 39.2200 -41.853 -30.000 -1.0000 -50.000 0.00000 -30.000                               F
ZKONG051 KON01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -28.000 0.00000 -21.000                               F
ZKONG054 KON04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -49.000                               F
ZKONG055 KON05G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -50.000 0.00000 -30.000                               F
ZKONL152 KON12L       0 0        0.00000 0.00000 0.00000 0.00000
ZKONL153 KON13L       0 0        -16.679 -6.2500 0.00000 0.00000
ZKOP3151 KOPANINA     0 0        177.951 38.4000 0.00000 0.00000
ZKOP3152 KOPANINA     0 0        66.9427 23.0200 -10.563 -10.600                 10.6000 -10.600                               F
ZKOP3221 KOPANINA     0 0        0.00000 0.00000 0.00000 0.00000
ZKOPG121 KOP11G       0 2 237.14 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 24.0000 -157.10                               F
ZKOPG122 KOP12G       0 2 237.14 13.0527 33.8500 -140.17 -128.78 -140.00 -225.00 26.0000 -163.00                               F
ZKOPG150 KOP10G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -215.00 29.0000 -169.00                               F
ZKOR1151 KOR111       0 0        18.0599 -29.920 -17.993 14.2300                 18.0000 -18.000                               F
ZKOR1411 KOR411       0 0        0.00000 0.00000 0.00000 0.00000
ZKORFO51 KORO1F       0 0        0.00000 0.00000 -18.083 11.5000 -1.0000 -82.500                                               F
ZKOZ2151 KOZIENICE    0 0        220.227 7.32000 0.00000 0.00000
ZKOZ2221 KOZIENICE    0 0        6.78622 -48.920 0.00000 0.00000
ZKOZ2411 KOZIENICE    0 0        0.00000 0.00000 0.00000 0.00000
ZKOZFO51 KOZO1F       0 0        0.00000 0.00000 -16.952 -2.1000 -3.1000 -46.100                                               F
ZKOZG019 KOZ09G       0 2 409.64 38.1187 99.6100 -534.65 -23.829 -280.00 -566.00 100.600 -362.00                               F
ZKOZG021 KOZ01G       0 2 238.47 13.5025 36.7800 -213.27 -18.672 -140.00 -228.00 33.1000 -153.20                               F
ZKOZG023 KOZ03G       0 2 238.47 13.5025 36.7800 -209.27 -18.669 -140.00 -225.00 34.0000 -157.39                               F
ZKOZG024 KOZ04G       0 2 238.47 1.00000 0.00000 -1.0000 0.00000 -1.0000 -229.00 33.0000 -149.30                               F
ZKOZG025 KOZ05G       0 2 238.47 13.5025 36.7800 -228.00 -18.686 -140.00 -228.00 33.0000 -149.00                               F
ZKOZG027 KOZ07G       0 2 238.47 13.5025 36.7800 -205.25 -18.666 -140.00 -220.00 33.8000 -158.60                               F
ZKOZG028 KOZ08G       0 2 238.47 1.00000 0.00000 -1.0000 0.00000 -1.0000 -228.00 39.0000 -190.00                               F
ZKOZG052 KOZ02G       0 2 119.90 16.7806 33.5400 -213.27 25.0464 -140.00 -228.00 33.5000 -154.80                               F
ZKOZG056 KOZ06G       0 2 119.90 16.7806 33.5400 -151.19 25.0904 -140.00 -228.00 37.0000 -179.70                               F
ZKOZG110 KOZ10G       0 2 409.64 38.1187 99.6100 -534.65 -23.829 -280.00 -566.00 47.1000 -361.60                               F
ZKOZG111 KOZ11G       0 2 409.64 38.1187 99.6100 -1022.2 -25.584 -430.00 -1075.0 487.299 -740.59                               F
ZKOZL152 KOZ12L       0 0        11.5436 8.39000 0.00000 0.00000
ZKPK2151 KIELCE PIASK 0 0        119.953 2.96000 0.00000 0.00000
ZKPK2221 KIELCE PIASK 0 0        0.00000 0.00000 0.00000 0.00000
ZKPKFO51 KPKO1F       0 0        0.00000 0.00000 -2.2328 -1.0000 -0.9000 -4.8000                                               F
ZKPKL151 KPK11L       0 0        0.00000 0.00000 0.00000 0.00000
ZKPKL152 KPK12L       0 0        13.1127 0.08000 0.00000 0.00000
ZKRA4221 KRAJNIK      0 0        29.2837 -0.0500 0.00000 0.00000
ZKRA4222 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000
ZKRA4411 KRAJNIK      0 0        0.00000 0.00000 0.00000 0.00000
ZKRAG016 KRA06G       0 2 410.50 9.17488 18.3300 -222.00 -53.635 -222.00 -222.00 14.0000 -102.00                               F
ZKRAG017 KRA07G       0 2 410.50 9.17488 18.3300 -224.00 -53.637 -224.00 -224.00 31.0000 -123.40                               F
ZKRAG018 KRA08G       0 2 410.50 9.17488 18.3300 -232.00 -53.645 -232.00 -232.00 10.0000 -93.000                               F
ZKRAG022 KRA02G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -232.00 38.0000 -163.00                               F
ZKRAG025 KRA05G       0 2 238.39 2.58856 9.48000 -222.00 -102.00 -222.00 -222.00 14.0000 -102.00                               F
ZKRI2151 KROSNO ISKRZ 0 0        125.490 -22.520 0.00000 0.00000
ZKRI2411 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000
ZKRI2412 KROSNO ISKRZ 0 0        0.00000 0.00000 0.00000 0.00000
ZKRIFO51 KRIO1F       0 0        0.00000 0.00000 -5.3768 -2.2000 -2.7000 -65.200                                               F
ZKRM4151 KRM114       0 0        58.3974 2.56000 0.00000 0.00000
ZKRM4411 KRM414       0 0        0.00000 0.00000 0.00000 0.00000
ZKRMFO51 KRMO1F       0 0        0.00000 0.00000 -1.1014 -1.2000 -0.1000 -6.3000                                               F
ZLAG3151 LAGISZA      0 0        68.1020 72.2900 -39.731 7.11000                 39.7000 -39.700                               F
ZLAG3152 LAGISZA      0 0        145.828 116.660 0.00000 0.00000
ZLAG3221 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3222 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3411 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAG3412 LAGISZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLAGG026 LAG06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000                               F
ZLAGG027 LAG07G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -120.00 7.00000 -97.000                               F
ZLAGG110 LAG10G       0 2 409.04 33.1915 85.2800 -380.48 -115.62 -184.00 -460.00 191.200 -329.00                               F
ZLEC2151 LEC112       0 0        27.9344 -5.5500 0.00000 0.00000
ZLECG051 LEC01G       0 2 118.75 0.26985 17.1900 -160.09 -12.089 -67.000 -168.00 22.4000 -100.00                               F
ZLECG052 LEC02G       0 2 118.75 0.26985 17.1900 -54.479 -12.040 -35.000 -64.000 12.6000 -45.000                               F
ZLECL151 LEC11L       0 0        1.26929 -4.5900 0.00000 0.00000
ZLECL152 LEC12L       0 0        1.26929 -4.5900 0.00000 0.00000
ZLES4151 LESZNO       0 0        242.685 -10.380 0.00000 0.00000
ZLES4221 LESZNO       0 0        0.00000 0.00000 0.00000 0.00000
ZLESFO51 LESO1F       0 0        0.00000 0.00000 -19.905 -1.5000 -5.4000 -57.600                                               F
ZLESL152 LES12L       0 0        8.15545 1.77000 0.00000 0.00000
ZLESL15E LES1EL       0 0        4.88727 2.73000 0.00000 0.00000
ZLMS1411 LMS411       0 0        0.00000 0.00000 0.00000 0.00000
ZLOS3151 LOSNICE      0 0        83.2536 -52.500 0.00000 0.00000
ZLOS3221 LOSNICE      0 0        79.7655 -5.9700 0.00000 0.00000
ZLOS3222 LOSNICE      0 0        0.00000 0.00000 0.00000 0.00000
ZLSN4151 LESNIOW      0 0        350.255 1.05000 0.00000 0.00000
ZLSN4221 LESNIOW      0 0        0.00000 0.00000 0.00000 0.00000
ZLSNFO51 LSNO1F       0 0        0.00000 0.00000 -26.644 -18.000 -3.0000 -105.60                                               F
ZLSY2151 LUBLIN       0 0        218.888 6.99000 0.00000 0.00000
ZLSY2411 LUBLIN       0 0        0.00000 0.00000 0.00000 0.00000
ZLSYFO51 LSYO1F       0 0        0.00000 0.00000 -4.7060 -12.900 -0.9000 -44.100                                               F
ZLUA3151 LUBOCZA      0 0        59.8067 22.1800 -29.638 -15.650                 29.6000 -29.600                               F
ZLUA3152 LUBOCZA      0 0        22.7773 33.9100 -3.3042 -3.0400                 3.30000 -3.3000                               F
ZLUA3221 LUBOCZA      0 0        0.00000 0.00000 0.00000 0.00000
ZLUAL15E LUA1EL       0 0        10.4642 21.3100 0.00000 0.00000
ZLUAL25E LUA2EL       0 0        81.1048 0.89000 0.00000 0.00000
ZMIK4151 MIKULOWA     0 0        65.7633 -3.0700 0.00000 0.00000
ZMIK4152 MIKULOWA     0 0        42.6762 -7.0300 0.00000 0.00000
ZMIK4221 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4411 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4412 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4413 MIK434       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4414 MIK444       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4415 MIK454       0 0        0.00000 0.00000 0.00000 0.00000
ZMIK4416 MIK464       0 0        0.00000 0.00000 0.00000 0.00000
ZMIKFO51 MIKO1F       0 0        0.00000 0.00000 -8.2505 -8.1000 -1.1000 -88.000                                               F
ZMIKFO52 MIKO2F       0 0        0.00000 0.00000 -4.5458 0.50000 0.60000 -38.000                                               F
ZMIKG022 MIK02G       0 2 234.03 10.3043 29.0300 -231.28 -34.473 -100.00 -250.00 38.8000 -147.39                               F
ZMIKG023 MIK03G       0 2 234.03 10.3043 29.0300 -235.00 -34.477 -100.00 -235.00 38.0000 -145.00                               F
ZMIKG024 MIK04G       0 2 234.03 29.5036 83.1300 -248.32 -88.571 -104.00 -261.00 39.1000 -134.60                               F
ZMIKG025 MIK05G       0 2 234.03 29.5036 83.1300 -261.00 -88.584 -104.00 -261.00 35.0000 -127.00                               F
ZMIKG026 MIK06G       0 2 234.03 10.3043 29.0300 -200.00 -34.444 -200.00 -200.00 54.5000 -160.00                               F
ZMIKG111 MIK11G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -206.00 39.2000 -137.20                               F
ZMIKL151 MIK11L       0 0        4.43753 0.28000 0.00000 0.00000
ZMIKL251 MIK21L       0 0        20.7984 -0.8600 0.00000 0.00000
ZMIKP221 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIKP222 MIKULOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1151 MILOSNA      0 0        160.560 -14.990 0.00000 0.00000
ZMIL1152 MILOSNA      0 0        226.504 -7.8800 0.00000 0.00000
ZMIL1221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMIL1411 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMILFO51 MILO1F       0 0        0.00000 0.00000 -0.2603 -0.2000 -0.1000 -0.6000                                               F
ZMILFO52 MILO2F       0 0        0.00000 0.00000 -1.2716 -0.9000 -0.6000 -2.8000                                               F
ZMILP221 MILOSNA      0 0        0.00000 0.00000 0.00000 0.00000
ZMKR2151 MOKRE        0 0        29.5335 -44.960 0.00000 0.00000
ZMKR2221 MOKRE        0 0        0.00000 0.00000 0.00000 0.00000
ZMKRFO51 MKRO1F       0 0        0.00000 0.00000 -1.3417 -1.0000 -0.2000 -7.6000                                               F
ZMON4151 MORZYCZYN    0 0        232.640 -9.4700 0.00000 0.00000
ZMON4221 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4411 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMON4412 MORZYCZYN    0 0        0.00000 0.00000 0.00000 0.00000
ZMONFO51 MONO1F       0 0        0.00000 0.00000 -93.839 -36.100 -5.6000 -290.00                                               F
ZMOR1151 MORY         0 0        91.6289 -42.990 -7.9601 -30.860                 7.90000 -32.900                               F
ZMOR1152 MORY         0 0        216.339 -65.270 0.00000 0.00000
ZMOR1221 MORY         0 0        0.00000 0.00000 0.00000 0.00000
ZMORFO52 MORO2F       0 0        0.00000 0.00000 -0.2904 -0.5000 0.00000 -1.0000                                               F
ZMORL251 MOR21L       0 0        1.49916 -11.920 0.00000 0.00000
ZMOS3151 MOSZCZENICA  0 0        122.282 25.5600 0.00000 0.00000
ZMOS3152 MOSZCZENICA  0 0        105.691 7.61000 0.00000 0.00000
ZMOS3221 MOSZCZENICA  0 0        0.00000 0.00000 0.00000 0.00000
ZMOSL251 MOS21L       0 0        10.3542 -3.1600 0.00000 0.00000
ZMSK1151 MOSCISKA     0 0        64.1043 34.7800 0.00000 0.00000
ZMSK1152 MOSCISKA     0 0        95.9065 55.5500 0.00000 0.00000
ZMSK1411 MOSCISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZMSW3151 MSW          0 0        91.2791 56.5100 0.00000 0.00000
ZMSWG053 MSW03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 0.00000 -141.89                               F
ZMSWL151 MSW11L       0 0        2.47862 1.22000 0.00000 0.00000
ZMSWL152 MSW12L       0 0        2.95835 0.58000 0.00000 0.00000
ZMSWL153 MSW13L       0 0        6.10660 0.58000 0.00000 0.00000
ZNAR1151 NAREW        0 0        225.784 -44.730 0.00000 0.00000
ZNAR1411 NAREW        0 0        0.00000 148.520 0.00000 0.00000
ZNARFO51 NARO1F       0 0        0.00000 0.00000 -3.9050 -9.1000 -2.0000 -45.100                                               F
ZNCR4151 NCR114       0 0        55.0793 2.68000 -57.724 56.4500                 57.7000 -57.700                               F
ZNCR4221 NCR214       0 0        0.00000 0.00000 0.00000 0.00000
ZNCRFO51 NCRO1F       0 0        0.00000 0.00000 -55.190 -3.0000 -1.0000 -56.000                                               F
ZOLM5151 OLSZTYN-MATK 0 0        196.470 12.7500 0.00000 0.00000
ZOLM5221 OLSZTYN MATK 0 0        0.00000 0.00000 0.00000 0.00000
ZOLM5411 OLSZTYN-MATK 0 0        0.00000 152.060 0.00000 0.00000
ZOLMFO51 OLMO1F       0 0        0.00000 0.00000 -60.938 -22.500 -6.3000 -169.10                                               F
ZOLS5151 OLSZTYN      0 0        145.459 10.8900 0.00000 0.00000
ZOLS5221 OLSZTYN      0 0        0.00000 0.00000 0.00000 0.00000
ZOLSFO51 OLSO1F       0 0        0.00000 0.00000 -33.943 -0.3000 -3.9000 -82.200                                               F
ZOLSL151 OLS11L       0 0        16.9805 3.86000 0.00000 0.00000
ZOLSL152 OLS12L       0 0        11.0538 4.52000 0.00000 0.00000
ZOLT1151 OLT111       0 0        28.5341 3.81000 0.00000 0.00000
ZOLT1221 OLT211       0 0        0.00000 0.00000 0.00000 0.00000
ZOLT1222 OLT221       0 0        0.00000 0.00000 0.00000 0.00000
ZOLT1411 OLT411       0 0        0.00000 0.00000 0.00000 0.00000
ZOLTFO51 OLTO1F       0 0        0.00000 0.00000 -0.0601 -0.1000 0.00000 -0.2000                                               F
ZOSC2151 OSTROWIEC    0 0        147.108 10.9300 0.00000 0.00000
ZOSC2411 OSTROWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZOSCFO51 OSCO1F       0 0        0.00000 0.00000 -3.2541 2.00000 -0.5000 -23.700                                               F
ZOSP2151 OSP112       0 0        -0.0100 0.16000 0.00000 0.00000
ZOSPL151 OSP11L       0 0        18.6496 0.83000 0.00000 0.00000
ZOSR4151 OSTROW WLKP. 0 0        274.957 30.1700 0.00000 0.00000
ZOSR4411 OSTROW WLKP. 0 0        0.00000 0.00000 0.00000 0.00000
ZOSRFO51 OSRO1F       0 0        0.00000 0.00000 -36.506 -4.8000 -8.1000 -127.00                                               F
ZOST1151 OSTROLEKA    0 0        300.601 2.81000 0.00000 0.00000
ZOST1221 OSTROLEKA    0 0        0.00000 0.00000 0.00000 0.00000
ZOST1411 OST411       0 0        0.00000 0.00000 0.00000 0.00000
ZOSTFO51 OSTO1F       0 0        0.00000 0.00000 -14.068 -3.6000 -4.4000 -32.900                                               F
ZOSTG021 OST01G       0 2 237.24 56.4785 12.4300 -140.17 -173.00 -140.00 -230.00 97.0000 -173.00                               F
ZOSTG022 OST02G       0 2 237.24 56.4785 12.4300 -154.20 -155.60 -140.00 -230.00 96.6000 -155.60                               F
ZOSTG053 OST03G       0 2 116.49 0.00000 0.00000 -152.19 96.0000 -140.00 -230.00 96.0000 -172.00                               F
ZOSTG054 OST04G       0 2 116.49 1.00000 0.00000 -1.0000 0.00000 0.00000 -34.000 2.00000 -15.000                               F
ZOSTG055 OST05G       0 2 116.49 0.00000 0.00000 -27.000 2.00000 -1.0000 -27.000 2.00000 -12.000                               F
ZOSTL151 OST11L       0 0        11.7435 32.5800 0.00000 0.00000
ZOSTL152 OST12L       0 0        8.58521 1.32000 0.00000 0.00000
ZOSTL153 OST13L       0 0        -29.206 26.4800 0.00000 0.00000
ZPAB1151 PABIANICE    0 0        81.8444 -11.700 0.00000 0.00000
ZPAB1152 PABIANICE    0 0        153.354 8.35000 0.00000 0.00000
ZPAB1221 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPAB1222 PABIANICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPABFO51 PABO1F       0 0        0.00000 0.00000 -1.8223 -1.9000 -0.6000 -4.8000                                               F
ZPABFO52 PABO2F       0 0        0.00000 0.00000 -57.964 -11.000 -10.700 -149.89                                               F
ZPABL151 PAB11L       0 0        16.0311 8.61000 0.00000 0.00000
ZPABL251 PAB21L       0 0        8.66517 -0.6400 0.00000 0.00000
ZPAI1151 PIASKI       0 0        37.4591 -20.140 0.00000 0.00000
ZPAI1152 PIASKI       0 0        86.0620 6.97000 0.00000 0.00000
ZPAIFO51 PAIO1F       0 0        0.00000 0.00000 -0.9212 -0.9000 -0.4000 -2.2000                                               F
ZPAIFO52 PAIO2F       0 0        0.00000 0.00000 -18.383 3.10000 -4.8000 -56.600                                               F
ZPAS4151 PASIKUROWICE 0 0        196.241 -22.460 0.00000 0.00000
ZPAS4152 PASIKUROWICE 0 0        167.136 19.3800 -51.105 -42.070                 51.0000 -51.000                               F
ZPAS4411 PASIKUROWICE 0 0        0.00000 0.00000 0.00000 0.00000
ZPASFO51 PASO1F       0 0        0.00000 0.00000 -8.7211 -0.3000 -1.4000 -34.000                                               F
ZPASFO52 PASO2F       0 0        0.00000 0.00000 -9.9727 -3.3000 -2.7000 -48.000                                               F
ZPAT4151 PATNOW       0 0        84.8327 -4.0500 0.00000 0.00000
ZPAT4152 PATNOW       0 0        73.2192 10.6100 0.00000 0.00000
ZPAT4221 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4222 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4411 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPAT4412 PATNOW       0 0        0.00000 0.00000 0.00000 0.00000
ZPATFO51 PATO1F       0 0        0.00000 0.00000 -60.327 -3.8000 -6.9000 -141.60                                               F
ZPATFO52 PATO2F       0 0        0.00000 0.00000 -13.968 -2.0000 -2.9000 -27.200                                               F
ZPATG019 PAT09G       0 2 394.51 29.9633 64.1100 -210.27 -39.792 -186.00 -474.00 181.000 -397.50                               F
ZPATG022 PAT02G       0 2 235.13 31.8522 43.5700 -204.25 -25.109 -132.00 -222.00 26.4000 -106.30                               F
ZPATG025 PAT05G       0 2 235.13 6.36645 8.71000 -150.19 9.77074 -150.00 -200.00 42.0000 -119.00                               F
ZPATG026 PAT06G       0 2 235.13 1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.0000 -119.00                               F
ZPATG051 PAT01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -200.00 42.3000 -129.80                               F
ZPATL151 PAT11L       0 0        1.82898 0.27000 0.00000 0.00000
ZPATL152 PAT12L       0 0        7.34590 8.07000 0.00000 0.00000
ZPATL251 PAT21L       0 0        -0.2601 14.8000 0.00000 0.00000
ZPDE1151 PODOLSZYCE   0 0        31.3125 -18.720 -8.1103 5.24000                 8.10000 -8.1000                               F
ZPDE1152 PODOLSZYCE   0 0        101.863 -1.3400 0.00000 0.00000
ZPDE1221 PODOLSZYCE   0 0        0.00000 0.00000 0.00000 0.00000
ZPDEFO51 PDEO1F       0 0        0.00000 0.00000 -8.4207 -2.2000 -2.0000 -15.800                                               F
ZPDEFO52 PDEO2F       0 0        0.00000 0.00000 -14.669 -2.7000 -4.4000 -38.000                                               F
ZPDEL151 PDE11L       0 0        12.5930 -21.890 0.00000 0.00000
ZPDEL251 PDE21L       0 0        7.63574 16.0800 0.00000 0.00000
ZPEL2151 POLANIEC     0 0        160.660 12.7400 0.00000 0.00000
ZPEL2221 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2222 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPEL2411 POLANIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZPELG015 PEL05G       0 2 406.98 1.00000 0.00000 -1.0000 0.00000 -1.0000 -225.00 35.0000 -165.00                               F
ZPELG016 PEL06G       0 2 406.98 1.00000 0.00000 -1.0000 0.00000 -1.0000 -242.00 98.0000 -205.00                               F
ZPELG017 PEL07G       0 2 406.98 17.9400 36.2400 -239.00 -23.942 -170.00 -239.00 84.0000 -148.00                               F
ZPELG019 PEL09G       0 2 406.98 17.9400 36.2400 -220.28 -23.923 -82.000 -225.00 65.0000 -118.80                               F
ZPELG022 PEL02G       0 2 236.95 24.1965 47.2300 -242.00 43.7054 -140.00 -242.00 68.0000 -142.00                               F
ZPELG023 PEL03G       0 2 236.95 1.00000 0.00000 -1.0000 0.00000 -1.0000 -242.00 72.2000 -151.60                               F
ZPELG024 PEL04G       0 2 236.95 14.5219 28.3400 -224.28 62.6029 -150.00 -242.00 72.2000 -151.60                               F
ZPELG051 PEL01G       0 2 118.08 26.9350 32.5900 -225.00 9.87689 -129.00 -225.00 12.0000 -105.00                               F
ZPELL152 PEL12L       0 0        15.0816 -2.9100 0.00000 0.00000
ZPIA1151 PIASECZNO    0 0        58.1376 4.54000 -5.4670 -19.170                 5.50000 -19.700                               F
ZPIA1152 PIASECZNO    0 0        92.9882 -15.260 0.00000 0.00000
ZPIA1221 PIASECZNO    0 0        0.00000 0.00000 0.00000 0.00000
ZPIAFO51 PIAO1F       0 0        0.00000 0.00000 -0.3104 -0.2000 -0.1000 -0.8000                                               F
ZPIAL151 PIA11L       0 0        21.1982 0.83000 0.00000 0.00000
ZPIAL152 PIA12L       0 0        3.85785 0.83000 0.00000 0.00000
ZPIAL251 PIA21L       0 0        17.1105 0.65000 0.00000 0.00000
ZPIAL252 PIA22L       0 0        17.1005 1.64000 0.00000 0.00000
ZPIAL253 PIA23L       0 0        0.00000 0.00000 0.00000 0.00000
ZPIO1151 PIOTRKOW     0 0        59.5368 25.8600 0.00000 0.00000
ZPIO1152 PIOTRKOW     0 0        77.0570 -2.3200 0.00000 0.00000
ZPIO1221 PIOTRKOW     0 0        0.00000 0.00000 0.00000 0.00000
ZPIOFO51 PIOO1F       0 0        0.00000 0.00000 -5.9676 -1.6000 -2.0000 -13.500                                               F
ZPIOFO52 PIOO2F       0 0        0.00000 0.00000 -4.0752 -1.3000 -1.6000 -9.1000                                               F
ZPIOL15E PIO1EL       0 0        5.53691 0.58000 0.00000 0.00000
ZPIOL251 PIO21L       0 0        17.5202 0.37000 0.00000 0.00000
ZPKW4151 PILA KRZEWIN 0 0        110.159 -4.3200 0.00000 0.00000
ZPKW4152 PILA KRZEWIN 0 0        138.473 17.1700 0.00000 0.00000
ZPKW4221 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000
ZPKW4222 PILA KRZEWIN 0 0        0.00000 0.00000 0.00000 0.00000
ZPKWFO51 PKWO1F       0 0        0.00000 0.00000 -40.652 -14.200 -2.8000 -80.900                                               F
ZPKWFO52 PKWO2F       0 0        0.00000 0.00000 -25.883 -24.700 -1.8000 -98.700                                               F
ZPLC4151 POLICE       0 0        0.00000 -0.0500 0.00000 0.00000
ZPLC4221 POLICE       0 0        0.00000 0.00000 0.00000 0.00000
ZPLCG051 PLC01G       0 2 118.01 0.00000 0.00000 -17.382 12.0000 -15.000 -21.000 12.0000 -18.000                               F
ZPLCL151 PLC11L       0 0        0.00000 0.00000 0.00000 0.00000
ZPLCL152 PLC12L       0 0        13.5225 3.99000 0.00000 0.00000
ZPLCL153 PLC13L       0 0        13.5225 3.99000 0.00000 0.00000
ZPLCL154 PLC14L       0 0        0.00000 0.00000 0.00000 0.00000
ZPLCL155 PLC15L       0 0        0.00000 0.00000 0.00000 0.00000
ZPLCL156 PLC16L       0 0        13.5225 3.99000 0.00000 0.00000
ZPLE4151 PLEWISKA     0 0        370.441 -53.050 0.00000 0.00000
ZPLE4221 PLEWISKA     0 0        0.00000 -57.860 0.00000 0.00000
ZPLE4222 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLE4411 PLEWISKA     0 0        0.00000 0.00000 0.00000 0.00000
ZPLEFO51 PLEO1F       0 0        0.00000 0.00000 -5.4169 -2.9000 -1.9000 -19.900                                               F
ZPLEL151 PLE11L       0 0        20.2087 4.87000 0.00000 0.00000
ZPLEL152 PLE12L       0 0        22.8672 4.87000 0.00000 0.00000
ZPLO1151 PLOCK        0 0        12.5530 16.6800 0.00000 0.00000
ZPLO1152 PLOCK        0 0        94.2075 1.46000 -6.0277 5.99000                 6.00000 -6.0000                               F
ZPLO1411 PLOCK        0 0        0.00000 0.00000 0.00000 0.00000
ZPLOFO51 PLOO1F       0 0        0.00000 0.00000 -0.2103 -0.3000 -0.1000 -0.5000                                               F
ZPLOFO52 PLOO2F       0 0        0.00000 0.00000 -29.978 -2.6000 -3.7000 -92.600                                               F
ZPLP5151 PLP115       0 0        92.8582 6.77000 0.00000 0.00000
ZPLP5411 PLP415       0 0        0.00000 0.00000 0.00000 0.00000
ZPLPFO51 PLPO1F       0 0        0.00000 0.00000 -6.7186 -1.2000 -1.8000 -12.500                                               F
ZPOL4151 POLKOWICE    0 0        60.2164 6.80000 0.00000 0.00000
ZPOL4152 POLKOWICE    0 0        117.504 41.0300 0.00000 0.00000
ZPOL4153 POL134       0 0        65.6634 19.8400 0.00000 0.00000
ZPOL4221 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4222 POLKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZPOL4411 POL414       0 0        0.00000 0.00000 0.00000 0.00000
ZPOLFO52 POLO2F       0 0        0.00000 0.00000 -6.7286 -2.2000 -1.5000 -25.400                                               F
ZPPD4151 POZNAN PLD.  0 0        78.9660 -7.1000 0.00000 0.00000
ZPPD4221 POZNAN PLD.  0 0        0.00000 0.00000 0.00000 0.00000
ZPPDFO51 PPDO1F       0 0        0.00000 0.00000 -1.2516 -0.3000 -0.6000 -3.7000                                               F
ZPPDL151 PPD11L       0 0        4.23764 1.29000 0.00000 0.00000
ZPRB3151 POREBA       0 0        97.3757 -14.230 0.00000 0.00000
ZPRB3221 POREBA       0 0        0.00000 0.00000 0.00000 0.00000
ZPRG1151 PRG111       0 0        121.282 -28.290 0.00000 0.00000
ZPRG1221 PRG211       0 0        0.00000 0.00000 0.00000 0.00000
ZPRGFO52 PRGO2F       0 0        0.00000 0.00000 -11.284 -1.5000 -3.0000 -25.600                                               F
ZPRGG053 PRG03G       0 2 116.69 1.00000 0.00000 -1.0000 0.00000 -1.0000 -35.200 0.00000 -5.0000                               F
ZPRGG054 PRG04G       0 2 116.69 1.00000 0.00000 -1.0000 0.00000 -1.0000 -36.400 0.00000 -7.0000                               F
ZPRGG151 PRG11G       0 2 116.69 0.87951 -4.0700 -65.994 -5.5780 -30.000 -97.000 0.00000 -20.000                               F
ZPUL2221 PULAWY       0 0        95.7866 38.3300 0.00000 0.00000
ZPULG021 PUL01G       0 2 236.19 84.2830 -8.1500 -45.738 -4.4964 -45.000 -60.000 30.0000 -30.000                               F
ZRAD2151 RADKOWICE    0 0        122.132 12.9700 0.00000 0.00000
ZRAD2221 RADKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZRADFO51 RADO1F       0 0        0.00000 0.00000 -2.1628 -0.9000 -0.9000 -4.4000                                               F
ZROG1221 ROGOWIEC     0 0        11.5835 10.7100 0.00000 0.00000
ZROG1222 ROGOWIEC     0 0        15.3015 11.1000 0.00000 0.00000
ZROG1411 ROGOWIEC     0 3 411.25 143.110 3.42000 0.00000 269.407                                                               F
ZROG1412 ROGOWIEC     0 0        0.00000 0.00000 0.00000 0.00000
ZROGG016 ROG06G       0 2 411.25 26.2354 47.5800 -339.32 -47.816 -200.00 -394.00 20.0000 -232.00                               F
ZROGG017 ROG07G       0 2 411.25 26.2354 47.5800 -339.32 -47.816 -200.00 -390.00 34.0000 -164.70                               F
ZROGG018 ROG08G       0 2 411.25 26.2354 47.5800 -339.32 -47.816 -200.00 -354.10 108.800 -299.00                               F
ZROGG019 ROG09G       0 2 411.25 26.2354 47.5800 -339.32 -47.816 -200.00 -390.00 41.0000 -241.30                               F
ZROGG022 ROG02G       0 2 236.69 26.0555 66.6200 -370.00 -25.000 -240.00 -370.00 -25.000 -240.00                               F
ZROGG023 ROG03G       0 2 235.30 26.5252 73.9800 -316.39 -37.087 -200.00 -380.00 25.7000 -255.60                               F
ZROGG024 ROG04G       0 2 236.69 26.0555 66.6200 -380.00 -40.000 -200.00 -380.00 -40.000 -224.00                               F
ZROGG025 ROG05G       0 2 235.30 26.5252 73.9800 -252.32 -37.013 -200.00 -380.00 50.3000 -284.39                               F
ZROGG110 ROG10G       0 2 411.25 1.00000 0.00000 -1.0000 0.00000 10.0000 -390.00 153.000 -305.00                               F
ZROGG111 ROG11G       0 2 411.25 26.2354 47.5800 -339.32 -47.816 -200.00 -390.00 92.6000 -264.00                               F
ZROGG112 ROG12G       0 2 411.25 26.2354 47.5800 -339.32 -47.816 -200.00 -390.00 70.0000 -255.00                               F
ZROK3151 ROKITNICA    0 0        197.960 -20.190 -32.752 -31.080                 32.7000 -32.700                               F
ZROK3152 ROKITNICA    0 0        61.0360 -26.620 0.00000 0.00000
ZROK3411 ROKITNICA    0 0        0.00000 0.00000 0.00000 0.00000
ZROKFO51 ROKO1F       0 0        0.00000 0.00000 -1.2316 -0.2000 -0.4000 -4.9000                                               F
ZROZ2151 ROZKI        0 0        222.906 9.01000 0.00000 0.00000
ZROZ2221 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000
ZROZ2222 ROZKI        0 0        0.00000 0.00000 0.00000 0.00000
ZROZFO51 ROZO1F       0 0        0.00000 0.00000 -13.427 3.40000 -1.7000 -76.500                                               F
ZROZL151 ROZ11L       0 0        0.00000 0.00000 0.00000 0.00000
ZROZL152 ROZ12L       0 0        1.48917 -1.7800 0.00000 0.00000
ZRZE2151 RZESZOW      0 0        32.6018 -43.680 -16.561 2.42000                 16.5000 -16.500                               F
ZRZE2411 RZESZOW      0 0        0.00000 0.00000 0.00000 0.00000
ZRZE2701 RZESZOW      0 0        0.00000 0.00000 0.00000 0.00000
ZRZEFO51 RZEO1F       0 0        0.00000 0.00000 -1.0413 -0.8000 -0.1000 -5.9000                                               F
ZSDU1151 SDU111       0 0        108.809 -15.230 0.00000 0.00000
ZSDU1411 SDU411       0 0        0.00000 0.00000 0.00000 0.00000
ZSDUFO51 SDUO1F       0 0        0.00000 0.00000 -0.9812 -0.4000 -0.6000 -1.7000                                               F
ZSIE3151 SIERSZA      0 0        128.089 -4.2100 -12.336 12.3000                 12.3000 -12.300                               F
ZSIE3152 SIERSZA      0 0        65.8133 14.8800 0.00000 0.00000
ZSIE3221 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000
ZSIE3222 SIERSZA      0 0        0.00000 0.00000 0.00000 0.00000
ZSIEG051 SIE01G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -153.00 63.0000 -152.00                               F
ZSIEG052 SIE02G       0 2 121.00 10.8639 22.2000 -140.17 1.96827 -55.000 -153.00 33.0000 -123.80                               F
ZSIEG053 SIE03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -123.00 8.00000 -88.000                               F
ZSIEG056 SIE06G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -128.00 8.00000 -88.000                               F
ZSKA3151 SKAWINA      0 0        183.996 59.2900 0.00000 0.00000
ZSKA3152 SKAWINA      0 0        129.238 -23.420 -53.268 -23.460                 53.2000 -53.200                               F
ZSKA3153 SKA133       0 0        128.199 25.7100 -13.567 -7.0300                 13.6000 -13.600                               F
ZSKA3221 SKAWINA      0 0        0.00000 0.00000 0.00000 0.00000
ZSKA3411 SKA413       0 0        0.00000 0.00000 0.00000 0.00000
ZSKAG025 SKA05G       0 2 235.74 7.78566 7.51000 -146.09 -8.6431 -76.000 -153.20 16.0000 -102.00                               F
ZSKAG026 SKA06G       0 2 235.74 7.78566 7.51000 -74.955 -8.6106 -74.100 -110.00 0.00000 -58.000                               F
ZSKAG053 SKA03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -110.00 19.0000 -108.00                               F
ZSLK5151 SLUPSK       0 0        123.341 5.08000 0.00000 0.00000
ZSLK5411 SLUPSK       0 0        0.00000 0.00000 0.00000 0.00000
ZSLKC-1D SLUPSK DC    0 0        0.00000 -312.75 0.00000 0.00000
ZSLKFO51 SLKO1F       0 0        0.00000 0.00000 -92.938 3.20000 -4.4000 -264.39                                               F
ZSLO5151 SLO115       0 0        0.00000 0.00000 0.00000 0.00000
ZSOC1151 SOCHACZEW    0 0        190.203 12.0500 0.00000 0.00000
ZSOC1221 SOCHACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZSOCFO51 SOCO1F       0 0        0.00000 0.00000 -6.9589 -2.8000 -2.4000 -17.000                                               F
ZSOCL151 SOC11L       0 0        27.2848 5.28000 0.00000 0.00000
ZSOCL152 SOC12L       0 0        19.1993 4.18000 0.00000 0.00000
ZSTN1411 STN411       0 0        0.00000 0.00000 0.00000 0.00000
ZSTW2151 STALOWA WOLA 0 0        174.802 44.0800 -20.306 -0.3300                 20.3000 -20.300                               F
ZSTW2221 STALOWA WOLA 0 0        0.00000 0.00000 0.00000 0.00000
ZSTWFO51 STWO1F       0 0        0.00000 0.00000 -2.6233 -1.9000 -0.4000 -17.000                                               F
ZSTWG022 STW02G       0 2 238.17 1.51915 12.5000 -114.93 -24.567 -114.90 -114.93 50.0000 -100.00                               F
ZSTWG02A STW0AG       0 2 238.17 1.51915 12.5000 -214.10 -24.637 -214.07 -214.10 100.000 -200.00                               F
ZSTWG051 STW01G       0 2 119.51 1.00000 0.00000 -1.0000 0.00000 -1.0000 -125.00 20.0000 -95.000                               F
ZSTWG055 STW05G       0 2 119.51 1.00000 0.00000 -1.0000 0.00000 0.00000 -55.000 0.00000 -41.000                               F
ZSTWG056 STW06G       0 2 119.51 0.00999 0.43000 -16.421 0.00000 -1.0000 -55.000 0.00000 -41.000                               F
ZSTWGG52 STWG2G       0 2 119.51 1.00000 0.00000 -1.0000 0.00000 -1.0000 -125.00 21.0000 -98.000                               F
ZSWI4151 SWIEBODZICE  0 0        140.261 -23.020 0.00000 0.00000
ZSWI4221 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWI4222 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWI4411 SWIEBODZICE  0 0        0.00000 0.00000 0.00000 0.00000
ZSWIFO51 SWIO1F       0 0        0.00000 0.00000 -4.1353 -0.6000 -0.5000 -12.800                                               F
ZSWIL15E SWI1EL       0 0        20.4386 4.42000 0.00000 0.00000
ZTAW3151 TARNOW       0 0        261.334 20.8100 0.00000 0.00000
ZTAW3411 TARNOW       0 0        0.00000 105.640 0.00000 0.00000
ZTCN3151 TUCZNAWA     0 0        32.8117 -24.080 0.00000 0.00000
ZTCN3152 TCN123       0 0        109.309 -10.280 0.00000 0.00000
ZTCN3411 TUCZNAWA     0 0        0.00000 0.00000 0.00000 0.00000
ZTCNG054 TCN04G       0 2 120.16 7.47583 20.1200 -69.248 22.9481 -25.000 -72.000 34.0000 -59.000                               F
ZTEL5151 TORUN ELANA  0 0        136.114 -5.4200 0.00000 0.00000
ZTEL5221 TORUN ELANA  0 0        0.00000 0.00000 0.00000 0.00000
ZTELFO51 TELO1F       0 0        0.00000 0.00000 -12.386 -1.7000 -1.8000 -28.900                                               F
ZTELG051 TEL01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -30.000 0.00000 -11.000                               F
ZTELL151 TEL11L       0 0        -15.028 -1.6500 0.00000 0.00000
ZTELL152 TEL12L       0 0        -15.128 -1.6500 0.00000 0.00000
ZTRE1151 TREBACZEW    0 0        79.7455 3.06000 0.00000 0.00000
ZTRE1152 TREBACZEW    0 0        79.5456 10.2800 0.00000 0.00000
ZTRE1411 TREBACZEW    0 0        0.00000 0.00000 0.00000 0.00000
ZTREFO51 TREO1F       0 0        0.00000 0.00000 -18.964 0.20000 -3.7000 -39.100                                               F
ZTREFO52 TREO2F       0 0        0.00000 0.00000 -11.895 -2.5000 -3.2000 -35.900                                               F
ZTUE4151 TUROW        0 0        45.7645 22.1300 0.00000 0.00000
ZTUEG051 TUE01G       0 2 116.92 43.8156 33.4400 -231.28 -30.563 -100.00 -250.00 39.6000 -147.60                               F
ZTUEL151 TUE11L       0 0        -2.3113 4.56000 0.00000 0.00000
ZTUEL152 TUE12L       0 0        -2.9216 4.56000 0.00000 0.00000
ZTUEL153 TUE13L       0 0        -5.1729 2.36000 0.00000 0.00000
ZWAN3151 WANDA        0 0        112.347 95.4400 -90.876 -69.100                 90.8000 -90.800                               F
ZWAN3152 WANDA        0 0        29.4236 121.260 -112.36 -80.060                 112.200 -112.20                               F
ZWAN3221 WANDA        0 0        0.00000 0.00000 0.00000 0.00000
ZWANL151 WAN11L       0 0        3.88783 0.43000 0.00000 0.00000
ZWANL251 WAN21L       0 0        0.36979 0.81000 0.00000 0.00000
ZWIE3151 WIELOPOLE    0 0        59.1870 12.0700 0.00000 0.00000
ZWIE3152 WIELOPOLE    0 0        103.192 7.77000 0.00000 0.00000
ZWIE3153 WIELOPOLE    0 0        57.3180 0.27000 0.00000 0.00000
ZWIE3221 WIELOPOLE    0 0        8.14546 -4.5800 0.00000 0.00000
ZWIE3411 WIELOPOLE    0 0        0.00000 0.00000 0.00000 0.00000
ZWIEFO52 WIEO2F       0 0        0.00000 0.00000 -1.6621 -2.5000 -0.5000 -10.500                                               F
ZWIEG017 WIE07G       0 2 411.12 11.4436 27.4500 -135.17 11.8997 -135.00 -225.00 46.0000 -171.00                               F
ZWIEG018 WIE08G       0 2 411.12 11.4436 27.4500 -146.19 11.8928 -135.00 -225.00 48.1000 -175.89                               F
ZWIEG024 WIE04G       0 2 238.41 13.5524 32.0500 -146.19 -66.653 -135.00 -225.00 49.0000 -174.50                               F
ZWIEG025 WIE05G       0 2 238.41 13.5524 32.0500 -151.19 -66.656 -135.00 -225.00 47.1000 -174.20                               F
ZWIEG026 WIE06G       0 2 238.41 13.5524 32.0500 -146.19 -66.653 -135.00 -225.00 46.8000 -176.30                               F
ZWIEG051 WIE01G       0 2 121.00 15.6913 34.1700 -135.17 27.5667 -135.00 -225.00 50.0000 -180.00                               F
ZWIEG052 WIE02G       0 2 119.58 16.0610 31.9400 -135.17 -46.059 -135.00 -225.00 50.0000 -180.00                               F
ZWIEG053 WIE03G       0 2 121.00 15.6913 34.1700 -146.19 27.5609 -135.00 -225.00 45.0000 -171.00                               F
ZWLA5151 WLOCLAWEK AZ 0 0        92.7783 -35.330 -4.0151 4.00000                 4.00000 -5.6000                               F
ZWLA5221 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000
ZWLA5222 WLOCLAWEK AZ 0 0        0.00000 0.00000 0.00000 0.00000
ZWLAFO51 WLAO1F       0 0        0.00000 0.00000 -40.401 -4.5000 -2.0000 -106.40                                               F
ZWLAG021 WLA01G       0 2 233.88 7.14602 4.95000 -386.48 67.9183 -350.00 -430.00 191.300 -336.10                               F
ZWLAL151 WLA11L       0 0        -1.7310 -0.3600 0.00000 0.00000
ZWLAL152 WLA12L       0 0        -1.7310 -0.3600 0.00000 0.00000
ZWLAL153 WLA13L       0 0        0.00000 0.00000 0.00000 0.00000
ZWLC5151 WLC115       0 0        -44.615 0.63000 0.00000 0.00000
ZWLC5221 WLC215       0 0        51.9011 16.3600 0.00000 0.00000
ZWRC4151 WROCLAW      0 0        215.210 -9.9000 0.00000 0.00000
ZWRC4152 WROCLAW      0 0        216.259 33.3700 0.00000 0.00000
ZWRC4411 WROCLAW      0 0        0.00000 0.00000 0.00000 0.00000
ZWRCFO51 WRCO1F       0 0        0.00000 0.00000 -1.7222 -0.6000 -0.4000 -7.4000                                               F
ZWRCFO52 WRCO2F       0 0        0.00000 0.00000 -3.0239 -0.7000 -0.5000 -11.900                                               F
ZWRZ3151 WRZOSOWA     0 0        104.372 24.1000 0.00000 0.00000
ZWRZ3152 WRZOSOWA     0 0        82.4041 0.19000 0.00000 0.00000
ZWRZ3221 WRZOSOWA     0 0        0.00000 0.00000 0.00000 0.00000
ZWRZFO51 WRZO1F       0 0        0.00000 0.00000 -1.9425 -1.2000 -0.8000 -4.1000                                               F
ZWRZFO52 WRZO2F       0 0        0.00000 0.00000 -1.6621 -0.3000 -0.6000 -6.6000                                               F
ZWRZL151 WRZ11L       0 0        17.9800 -6.6300 0.00000 0.00000
ZWRZL251 WRZ21L       0 0        15.6313 25.5700 0.00000 0.00000
ZWTO1151 WARSZAWA TOW 0 0        53.8899 -18.720 -193.03 -9.9700                 192.800 -192.80                               F
ZWTO1152 WTO121       0 0        16.2909 2.66000 0.00000 0.00000
ZWTO1221 WARSZAWA TOW 0 0        0.00000 0.00000 0.00000 0.00000
ZWTOFO51 WTOO1F       0 0        0.00000 0.00000 -0.5707 -0.4000 -0.2000 -1.3000                                               F
ZWTOL151 WTO11L       0 0        407.562 -10.070 0.00000 0.00000
ZWTOL251 WTO21L       0 0        11.4136 -10.590 0.00000 0.00000
ZXHB3221 T  HAL - BYC 0 0        0.00000 0.00000 0.00000 0.00000
ZXJL3221 T  JOA - LAG 0 0        0.00000 0.00000 0.00000 0.00000
ZXPD4221 XPD214       0 0        0.00000 0.00000 0.00000 0.00000
ZZAM2151 ZAMOSC       0 0        93.5378 87.5000 -4.9463 -29.590                 4.90000 -29.600                               F
ZZAM2221 ZAMOSC       0 0        0.00000 0.00000 0.00000 0.00000
ZZAMFO51 ZAMO1F       0 0        0.00000 0.00000 -10.083 -1.3000 -1.8000 -67.900                                               F
ZZAML152 ZAM12L       0 0        6.26651 -2.9600 0.00000 0.00000
ZZAML15E ZAM1EL       0 0        10.3043 -2.0800 0.00000 0.00000
ZZAP3221 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000
ZZAP3222 PORABKA-ZAR  0 0        0.00000 0.00000 0.00000 0.00000
ZZAPG021 ZAP01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAPG022 ZAP02G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.39 29.0000 -58.000                               F
ZZAPG023 ZAP03G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAPG024 ZAP04G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -138.00 29.0000 -58.000                               F
ZZAW5151 ZAW115       0 0        0.00000 -0.1500 0.00000 0.00000
ZZAW5221 ZAW215       0 0        0.00000 0.00000 0.00000 0.00000
ZZAWG051 ZAW01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000                               F
ZZAWG052 ZAW02G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -35.000 0.00000 -1.0000                               F
ZZAWL151 ZAW11L       0 0        60.9760 19.1900 0.00000 0.00000
ZZAWL152 ZAW12L       0 0        56.7783 20.0900 0.00000 0.00000
ZZAWL153 ZAW13L       0 0        -1.0606 -3.4100 0.00000 0.00000
ZZBK4151 ZABKOWICE    0 0        75.6078 -61.720 0.00000 0.00000
ZZBK4221 ZABKOWICE    0 0        0.00000 0.00000 0.00000 0.00000
ZZBKL151 ZBK11L       0 0        -3.9822 -2.6500 0.00000 0.00000
ZZBKL152 ZBK12L       0 0        -0.9705 -2.6500 0.00000 0.00000
ZZDK5151 ZDK115       0 0        0.00000 0.00000 0.00000 0.00000
ZZDK5221 ZDK215       0 0        0.00000 0.00000 0.00000 0.00000
ZZDK5411 ZDK415       0 0        0.00000 0.00000 0.00000 0.00000
ZZGC4221 ZIELONA GORA 0 0        0.00000 0.00000 0.00000 0.00000
ZZGCG023 ZGC03G       0 2 232.91 -10.726 5.41000 -125.11 -21.403 -49.000 -127.70 20.0000 -70.000                               F
ZZGCG024 ZGC04G       0 2 232.91 -10.726 5.41000 -53.919 -21.371 -27.000 -63.000 10.0000 -30.000                               F
ZZGI1151 ZGIERZ       0 0        60.8461 -1.7600 -19.875 2.39000                 19.8000 -19.800                               F
ZZGI1152 ZGIERZ       0 0        36.6296 1.76000 -21.908 3.12000                 21.9000 -21.900                               F
ZZGI1221 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000
ZZGI1222 ZGIERZ       0 0        0.00000 0.00000 0.00000 0.00000
ZZGIFO51 ZGIO1F       0 0        0.00000 0.00000 -1.7723 -1.0000 -0.3000 -6.0000                                               F
ZZGIL15E ZGI1EL       0 0        10.4941 20.7300 0.00000 0.00000
ZZGIL25E ZGI2EL       0 0        5.50693 6.94000 0.00000 0.00000
ZZRC5151 ZARNOWIEC    0 0        174.052 -0.9000 0.00000 0.00000
ZZRC5411 ZARNOWIEC    0 0        0.00000 0.00000 0.00000 0.00000
ZZRCFO51 ZRCO1F       0 0        0.00000 0.00000 -37.788 7.70000 -4.5000 -99.000                                               F
ZZRCG011 ZRC01G       0 2 409.39 -0.0100 5.03000 0.00000 38.0651 4.90000 -194.20 100.000 -200.00                               F
ZZRCG012 ZRC02G       0 2 409.39 -0.0100 5.03000 0.00000 38.0651 5.10000 -179.00 100.000 -200.00                               F
ZZRCG013 ZRC03G       0 2 409.39 1.00000 0.00000 -1.0000 0.00000 0.00000 -1.0000 10.0000 -82.000                               F
ZZRCG014 ZRC04G       0 2 409.39 1.00000 0.00000 -1.0000 0.00000 0.00000 -179.00 10.0000 -82.000                               F
ZZRO5151 ZRO115       0 0        31.6623 -16.920 -31.060 54.1000                 54.1000 -31.000                               F
ZZROFO51 ZROO1F       0 0        0.00000 0.00000 -31.610 31.6000 0.30000 -45.000                                               F
ZZUK4151 ZUKOWICE     0 0        220.047 -3.9600 0.00000 0.00000
ZZUK4221 ZUKOWICE     0 0        0.00000 0.00000 0.00000 0.00000
ZZUKFO51 ZUKO1F       0 0        0.00000 0.00000 -6.6685 -1.7000 -1.0000 -24.500                                               F
ZZYD5151 ZYDOWO       0 0        139.792 19.5900 0.00000 0.00000
ZZYD5221 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZZYD5222 ZYDOWO       0 0        0.00000 0.00000 0.00000 0.00000
ZZYDFO51 ZYDO1F       0 0        0.00000 0.00000 -35.605 -6.9000 -3.8000 -92.200                                               F
ZZYDG051 ZYD01G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -51.100 18.0000 -33.000                               F
ZZYDG052 ZYD02G       0 0        1.00000 0.00000 -1.0000 0.00000 0.00000 -50.000 18.0000 -28.000                               F
ZZYDG053 ZYD03G       0 0        1.00000 0.00000 -1.0000 0.00000 -1.0000 -50.000 3.00000 -33.000                               F
##ZRO
RABAT_5  RABAT_5      0 0        2.88866 0.96034 0.00000 0.00000
RADJU_5  RADJU_5      0 0        17.0424 4.41719 0.00000 0.00000
RAFUM_5  RAFUM_5      0 0        27.0986 3.16894 0.00000 0.00000
RAGHIR5  RAGHIR5      0 0        4.08230 1.44051 0.00000 0.00000
RAIUD_5  RAIUD_5      0 0        15.7908 3.36119 0.00000 0.00000
RAIUL15  RAIUL15      0 0        6.64335 0.67243 0.00000 0.00000
RAIUL22  RAIUL22      0 0        0.00000 0.00000 0.00000 0.00000
RAIUL25  RAIUL25      0 0        4.04432 0.48017 0.00000 0.00000
RALBE_5  RALBE_5      0 2 117.98 0.04748 0.04167 -14.018 9.00000 0.00000 -28.000 9.00000 -9.0000                               F
RALES_5  RALES_5      0 2 115.98 33.4086 9.74358 -38.048 23.9616 0.00000 -42.000 38.0000 -38.000                               F
RALEX15  RALEX15      0 0        0.03798 0.12880 0.00000 0.00000 0.00000 -9.0000 11.0000 -11.000                               F
RALEX25  RALEX25      0 0        2.65791 0.00000 0.00000 0.00000
RALMA_5  RALMA_5      0 0        9.35824 1.84207 0.00000 0.00000 0.00000 -5.0000 17.0000 -17.000                               F
RALVE_5  RALVE_5      0 0        15.5021 2.97668 0.00000 0.00000
RAMAR_5  RAMAR_5      0 0        6.45153 2.59311 0.00000 0.00000
RANIN_5  RANIN_5      0 0        1.44433 0.00000 0.00000 0.00000
RARA1D5  RARA1D5      0 0        0.00000 0.00000 0.00000 0.00000
RARA2D5  RARA2D5      0 0        8.56913 3.64911 0.00000 0.00000
RARA4D1  RARA4D1      0 0        0.19291 101.576 0.00000 0.00000
RARAD22  RARAD22      0 0        0.00000 0.00000 0.00000 0.00000
RARAD41  RARAD41      0 0        0.00000 0.00000 0.00000 0.00000
RARCU_5  RARCU_5      0 0        31.8028 1.75305 0.00000 0.00000 0.00000 -7.0000 12.0000 -12.000                               F
RAREF22  RAREF22      0 0        0.00000 0.00000 0.00000 0.00000
RAREF_5  RAREF_5      0 2 117.98 3.51349 0.80976 -5.0064 2.00000 0.00000 -10.000 2.00000 -2.0000                               F
RARGS_5  RARGS_5      0 2 117.98 4.38807 0.70936 -14.018 -22.268 0.00000 -68.000 30.0000 -30.000                               F
RARMA_5  RARMA_5      0 0        2.50313 0.86469 0.00000 0.00000
RARMEN5  RARMEN5      0 0        0.18992 0.16669 0.00000 0.00000 0.00000 -35.000 20.0000 -20.000                               F
RARMT_5  RARMT_5      0 0        0.00000 0.00000 0.00000 0.00000
RAVLA_5  RAVLA_5      0 0        19.0640 3.07233 0.00000 0.00000
RBABAD5  RBABAD5      0 2 117.98 2.01693 1.01622 -39.050 15.0000 0.00000 -84.000 15.0000 -15.000                               F
RBABAN5  RBABAN5      0 0        7.70310 1.92068 0.00000 0.00000
RBACI_5  RBACI_5      0 0        16.9464 3.93702 0.00000 0.00000
RBACS41  RBACS41      0 0        0.00000 0.00000 0.00000 0.00000
RBACS_5  RBACS_5      0 2 117.98 43.2778 4.81781 -36.046 14.4363 0.00000 -74.000 22.0000 -22.000                               F
RBAIA_5  RBAIA_5      0 2 117.98 3.87339 0.97928 -14.018 4.16115 0.00000 -27.000 5.00000 -10.000                               F
RBAIC_5  RBAIC_5      0 0        6.23883 0.00000 0.00000 0.00000
RBAIL_5  RBAIL_5      0 0        10.6108 1.55321 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000                               F
RBAITA5  RBAITA5      0 0        2.31131 1.15260 0.00000 0.00000
RBALBA5  RBALBA5      0 0        10.3126 0.09566 0.00000 0.00000
RBALS_5  RBALS_5      0 0        13.4501 1.21037 0.00000 0.00000 0.00000 -16.000 20.0000 -20.000                               F
RBALTG5  RBALTG5      0 2 117.98 0.15668 0.11649 -67.085 15.8819 0.00000 -123.00 60.0000 -60.000                               F
RBALT_5  RBALT_5      0 0        7.51033 0.48017 0.00000 0.00000
RBAM2_5  RBAM2_5      0 2 115.98 11.0732 3.55345 -3.0038 2.00000 0.00000 -6.0000 2.00000 -2.0000                               F
RBAM4_5  RBAM4_5      0 0        22.8197 3.45685 0.00000 0.00000
RBAM5_5  RBAM5_5      0 0        28.3084 3.26459 0.00000 0.00000
RBAMA15  RBAMA15      0 0        3.08143 0.48017 0.00000 0.00000
RBAMA22  RBAMA22      0 0        0.00000 0.00000 0.00000 0.00000
RBAMA25  RBAMA25      0 0        6.64430 0.76808 0.00000 0.00000
RBANE15  RBANE15      0 0        12.7388 2.40085 0.00000 0.00000
RBANE25  RBANE25      0 0        30.3300 0.00000 0.00000 0.00000
RBANO15  RBANO15      0 0        1.63710 0.19226 0.00000 0.00000
RBANO25  RBANO25      0 0        2.98457 1.44051 0.00000 0.00000
RBARB22  RBARB22      0 0        0.00000 0.00000 0.00000 0.00000
RBARB25  RBARB25      0 0        30.0796 7.00000 0.00000 0.00000 0.00000 -105.00 43.0000 -80.000                               F
RBARB_5  RBARB_5      0 0        30.0796 7.00000 0.00000 0.00000 0.00000 -105.00 88.0000 -88.000                               F
RBARJ15  RBARJ15      0 0        9.91755 1.53617 0.00000 0.00000
RBARJ25  RBARJ25      0 0        10.0135 1.44051 0.00000 0.00000
RBARN_5  RBARN_5      0 0        1.92577 0.38451 0.00000 0.00000
RBART_5  RBART_5      0 0        6.16191 1.44051 -13.000 -9.7500 0.00000 -13.000 10.0000 -10.000                               F
RBARU22  RBARU22      0 0        0.00000 0.00000 0.00000 0.00000
RBARU25  RBARU25      0 0        0.00000 0.00000 0.00000 0.00000
RBARUM5  RBARUM5      0 0        0.96289 0.00000 0.00000 0.00000
RBASA15  RBASA15      0 2 117.98 13.6228 2.97952 -61.078 -6.1903 0.00000 -112.00 40.0000 -40.000                               F
RBASA25  RBASA25      0 0        0.00000 0.00000 0.00000 0.00000
RBASB15  RBASB15      0 0        0.00000 0.00000 0.00000 0.00000
RBASB25  RBASB25      0 0        5.87323 0.86469 0.00000 0.00000
RBECH_5  RBECH_5      0 0        4.91035 1.92068 0.00000 0.00000
RBECL_5  RBECL_5      0 0        14.0578 0.28791 0.00000 0.00000
RBEIU_5  RBEIU_5      0 0        12.1320 2.88102 0.00000 0.00000
RBERB_5  RBERB_5      0 0        18.5825 5.56979 0.00000 0.00000
RBERC_5  RBERC_5      0 0        11.4654 3.86978 0.00000 0.00000 0.00000 -33.000 20.0000 -20.000                               F
RBIRL25  RBIRL25      0 0        10.7836 0.09566 -5.0064 -3.7500 0.00000 -12.000 9.00000 -9.0000                               F
RBIRL_5  RBIRL_5      0 0        13.3836 1.24825 0.00000 0.00000
RBIRS15  RBIRS15      0 0        0.00000 0.00000 0.00000 0.00000
RBIRS25  RBIRS25      0 0        5.68996 0.58435 0.00000 0.00000 0.00000 -13.000 14.0000 -17.000                               F
RBOLO_5  RBOLO_5      0 0        2.98457 0.96034 0.00000 0.00000
RBORD_5  RBORD_5      0 0        2.88866 0.96034 0.00000 0.00000
RBORS_5  RBORS_5      0 0        2.98457 0.57583 0.00000 0.00000
RBORZ_5  RBORZ_5      0 0        40.1863 23.0710 0.00000 0.00000 0.00000 -27.000 23.0000 -23.000                               F
RBOTO_5  RBOTO_5      0 0        17.4279 2.68877 -5.0064 -4.3500 0.00000 -13.000 10.0000 -10.000                               F
RBRAB_5  RBRAB_5      0 0        28.9816 7.01030 0.00000 0.00000
RBRAD15  RBRAD15      0 0        23.8381 6.03900 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000                               F
RBRAD25  RBRAD25      0 0        0.00000 0.00000 0.00000 0.00000
RBRAD41  RBRAD41      0 0        0.19966 99.5667 0.00000 0.00000
RBRAI22  RBRAI22      0 0        0.00000 0.00000 0.00000 0.00000
RBRAI41  RBRAI41      0 0        0.00000 0.00000 0.00000 0.00000
RBRAS25  RBRAS25      0 0        18.5836 4.51379 0.00000 0.00000
RBRAS41  RBRAS41      0 0        0.00000 0.00000 0.00000 0.00000
RBRASA5  RBRASA5      0 0        0.00000 0.00000 0.00000 0.00000
RBRASB5  RBRASB5      0 0        8.37637 2.59311 0.00000 0.00000
RBRAZ12  RBRAZ12      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000                               F
RBRAZ22  RBRAZ22      0 2 235.99 12.0318 7.43700 -262.32 47.8413 0.00000 -290.00 73.0000 -100.00                               F
RBRAZ41  RBRAZ41      0 2 412.00 24.5449 15.1710 -545.69 -46.795 0.00000 -603.00 200.000 -200.00                               F
RBRAZA5  RBRAZA5      0 0        0.00000 0.00000 0.00000 0.00000
RBRAZB5  RBRAZB5      0 0        0.00000 0.00000 0.00000 0.00000
RBRDN12  RBRDN12      0 0        0.00000 0.00000 0.00000 0.00000
RBRDN22  RBRDN22      0 0        0.00000 0.00000 0.00000 0.00000
RBRDS15  RBRDS15      0 0        0.00000 0.00000 0.00000 0.00000
RBRDS25  RBRDS25      0 2 117.98 0.47480 0.41766 -88.112 4.17099 0.00000 -100.00 7.00000 -7.0000                               F
RBRDT_5  RBRDT_5      0 0        9.53202 1.15260 0.00000 0.00000
RBRGN_5  RBRGN_5      0 0        2.42621 0.40156 0.00000 0.00000 0.00000 -9.0000 10.0000 -10.000                               F
RBRLS_5  RBRLS_5      0 0        4.04432 0.96034 0.00000 0.00000
RBRLT15  RBRLT15      0 0        1.92577 0.57583 0.00000 0.00000
RBRLT25  RBRLT25      0 0        12.9990 2.88102 0.00000 0.00000
RBRTM_5  RBRTM_5      0 0        19.3537 4.03362 0.00000 0.00000 0.00000 -3.0000 1.00000 -1.0000                               F
RBRZA_5  RBRZA_5      0 0        6.58543 2.11294 0.00000 0.00000
RBSTC_5  RBSTC_5      0 2 113.98 40.1592 3.64437 -19.024 -28.582 0.00000 -28.000 30.0000 -30.000                               F
RBTSR_5  RBTSR_5      0 0        10.6877 3.16894 0.00000 0.00000
RBUC-15  RBUC-15      0 0        51.9247 0.00000 0.00000 0.00000
RBUC-25  RBUC-25      0 0        0.00000 0.00000 0.00000 0.00000
RBUC-A5  RBUC-A5      0 0        0.00000 0.00000 0.00000 0.00000
RBUC-B5  RBUC-B5      0 0        4.48873 0.00000 0.00000 0.00000
RBUCE_5  RBUCE_5      0 0        2.69590 0.67243 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000                               F
RBUCOV5  RBUCOV5      0 0        21.9527 5.76205 0.00000 0.00000
RBUCU15  RBUCU15      0 2 117.98 27.7490 12.3395 -101.13 2.60666 0.00000 -110.00 50.0000 -70.000                               F
RBUCU22  RBUCU22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -115.00 0.00000 -80.000                               F
RBUCU25  RBUCU25      0 0        14.4367 0.00000 0.00000 0.00000 0.00000 -100.00 90.0000 -90.000                               F
RBUCU41  RBUCU41      0 0        0.19165 106.787 0.00000 0.00000
RBUHU_5  RBUHU_5      0 2 117.98 6.20939 0.52184 -8.0102 0.28863 0.00000 -11.000 7.00000 -7.0000                               F
RBUJO15  RBUJO15      0 2 117.98 7.40683 4.57819 -132.17 20.0000 0.00000 -153.00 20.0000 -100.00                               F
RBUJO25  RBUJO25      0 2 117.98 2.01313 1.24447 -53.068 -0.1448 0.00000 -195.00 60.0000 -150.00                               F
RBUNE_5  RBUNE_5      0 0        1.25156 0.19226 0.00000 0.00000
RBURI_5  RBURI_5      0 2 117.98 2.23914 1.04274 -28.036 7.41460 0.00000 -61.000 20.0000 -25.000                               F
RBUZE_5  RBUZE_5      0 0        10.1103 3.36119 0.00000 0.00000
RBUZN_5  RBUZN_5      0 0        23.6867 4.51379 0.00000 0.00000
RBUZS_5  RBUZS_5      0 0        28.9047 6.73943 0.00000 0.00000 0.00000 -17.000 19.0000 -19.000                               F
RCACIU5  RCACIU5      0 0        12.1320 2.11294 0.00000 0.00000
RCALAC5  RCALAC5      0 0        1.05880 0.19226 0.00000 0.00000
RCALA_5  RCALA_5      0 0        17.3310 2.88102 -5.0000 -3.6000 0.00000 -5.0000 4.00000 -4.0000                               F
RCALF22  RCALF22      0 0        0.00000 0.00000 0.00000 0.00000
RCALF_5  RCALF_5      0 0        9.05058 1.05600 0.00000 0.00000
RCALN_5  RCALN_5      0 0        7.99178 0.00000 0.00000 0.00000
RCALR_5  RCALR_5      0 0        0.00000 0.00000 0.00000 0.00000
RCAPRI5  RCAPRI5      0 0        2.40722 0.38451 0.00000 0.00000
RCARA22  RCARA22      0 0        0.00000 0.00000 0.00000 0.00000
RCARB_5  RCARB_5      0 0        3.64834 0.74725 0.00000 0.00000 0.00000 -20.000 10.0000 -12.000                               F
RCARD15  RCARD15      0 2 115.98 27.1299 16.6402 -50.064 -26.373 0.00000 -60.000 27.0000 -27.000                               F
RCARD25  RCARD25      0 0        0.00000 0.00000 0.00000 0.00000
RCARE_5  RCARE_5      0 0        20.5093 5.85770 0.00000 0.00000
RCARN_5  RCARN_5      0 0        0.00000 0.00000 0.00000 0.00000
RCARS_5  RCARS_5      0 0        9.65736 0.88931 0.00000 0.00000 0.00000 -6.0000 11.0000 -11.000                               F
RCARV_5  RCARV_5      0 0        5.02619 0.88173 0.00000 0.00000 0.00000 -5.0000 12.0000 -12.000                               F
RCAVN_5  RCAVN_5      0 0        0.00000 0.00000 0.00000 0.00000
RCAZA_5  RCAZA_5      0 0        6.74022 1.92068 0.00000 0.00000
RCAZN_5  RCAZN_5      0 0        12.5175 4.12928 0.00000 0.00000
RCEBV_5  RCEBV_5      0 0        0.00000 0.00000 -8.0102 -7.5000 0.00000 -23.000 15.0000 -15.000                               F
RCELU_5  RCELU_5      0 0        0.00000 0.00000 0.00000 0.00000
RCENT_5  RCENT_5      0 0        33.8928 3.26459 0.00000 0.00000
RCERB_5  RCERB_5      0 2 117.98 0.04748 0.04167 -7.0089 5.00000 0.00000 -14.000 5.00000 -20.000                               F
RCERN15  RCERN15      0 0        0.00000 0.00000 0.00000 0.00000
RCERN25  RCERN25      0 0        0.00000 0.00000 0.00000 0.00000
RCERN41  RCERN41      0 2 412.00 108.110 310.370 -1401.8 -96.949 0.00000 -1433.0 150.000 -150.00                               F
RCETA15  RCETA15      0 0        5.99859 0.79271 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000                               F
RCETA22  RCETA22      0 0        0.00000 0.00000 0.00000 0.00000
RCETA25  RCETA25      0 0        0.00000 0.00000 0.00000 0.00000
RCETA_5  RCETA_5      0 0        19.5455 0.00000 0.00000 0.00000
RCETB25  RCETB25      0 0        0.00000 0.00000 -9.0115 0.00000 0.00000 -16.000 10.0000 -10.000                               F
RCETBA5  RCETBA5      0 2 117.98 46.9764 15.0728 -46.059 -51.242 0.00000 -84.000 64.0000 -64.000                               F
RCETBB5  RCETBB5      0 2 117.98 5.61485 4.93900 -68.087 -9.3566 0.00000 -125.00 67.0000 -80.000                               F
RCETG_5  RCETG_5      0 0        7.82275 0.57583 -5.0064 -9.7500 0.00000 -18.000 13.0000 -53.000                               F
RCFCA_5  RCFCA_5      0 0        1.44433 0.00000 0.00000 0.00000
RCFDE_5  RCFDE_5      0 0        9.33925 3.36119 0.00000 0.00000
RCFPUI5  RCFPUI5      0 0        0.48144 0.00000 0.00000 0.00000
RCHDO_5  RCHDO_5      0 2 117.98 0.20891 0.18373 -24.031 -5.8592 0.00000 -53.000 16.0000 -16.000                               F
RCHEAC5  RCHEAC5      0 2 117.98 0.14244 0.12502 -18.023 -14.000 0.00000 -40.000 14.0000 -14.000                               F
RCHEIO5  RCHEIO5      0 2 117.98 0.18992 0.16669 -24.031 -2.2805 0.00000 -52.000 10.0000 -12.000                               F
RCHESJ5  RCHESJ5      0 2 117.98 0.42732 0.30875 -24.031 -3.5001 0.00000 -50.000 10.0000 -15.000                               F
RCHEST5  RCHEST5      0 2 117.98 0.12345 0.10891 -12.015 -8.0000 0.00000 -26.000 8.00000 -8.0000                               F
RCHIT15  RCHIT15      0 0        10.9184 5.08962 0.00000 0.00000 0.00000 -3.0000 0.00000 -5.0000                               F
RCHIT25  RCHIT25      0 0        10.0087 0.00000 0.00000 0.00000
RCHTU_5  RCHTU_5      0 2 117.98 4.08894 0.85048 -42.054 11.6626 0.00000 -70.000 12.0000 -12.000                               F
RCICE_5  RCICE_5      0 0        2.59999 0.00000 0.00000 0.00000
RCICH_5  RCICH_5      0 2 110.98 33.8896 17.4000 -5.0064 9.00000 0.00000 -17.000 9.00000 -9.0000                               F
RCICR_5  RCICR_5      0 0        18.1980 7.20256 0.00000 0.00000
RCILC15  RCILC15      0 0        0.00000 0.00000 0.00000 0.00000
RCILC_5  RCILC_5      0 0        10.2062 3.26459 0.00000 0.00000
RCIMP_5  RCIMP_5      0 0        18.0243 1.15260 0.00000 0.00000 0.00000 -16.000 10.0000 -10.000                               F
RCIMS_5  RCIMS_5      0 0        4.33299 1.53617 0.00000 0.00000
RCIRI_5  RCIRI_5      0 0        13.2876 2.49651 0.00000 0.00000
RCIRNA5  RCIRNA5      0 2 117.98 0.04748 0.03504 -4.0051 1.96151 0.00000 -20.000 7.00000 -7.0000                               F
RCIRNB5  RCIRNB5      0 2 117.98 0.09496 0.07008 -4.0051 1.90456 0.00000 -20.000 8.00000 -8.0000                               F
RCIRT_5  RCIRT_5      0 2 117.98 5.96820 0.94803 -8.0102 -4.5370 0.00000 -45.000 15.0000 -15.000                               F
RCISN_5  RCISN_5      0 0        5.77733 1.05600 -1.0013 -0.7500 0.00000 -27.000 5.00000 -5.0000                               F
RCIZBI5  RCIZBI5      0 2 117.98 0.31337 0.27560 -24.031 3.93682 0.00000 -53.000 12.0000 -12.000                               F
RCJFL15  RCJFL15      0 2 115.98 20.0279 6.72239 -14.018 16.0000 0.00000 -21.000 16.0000 -16.000                               F
RCJFL22  RCJFL22      0 0        0.00000 0.00000 0.00000 0.00000
RCJFL25  RCJFL25      0 0        3.56287 0.28791 0.00000 0.00000
RCJNO_5  RCJNO_5      0 0        8.66599 2.01634 0.00000 0.00000
RCJSD_5  RCJSD_5      0 0        18.3907 2.11294 0.00000 0.00000
RCLEJ_5  RCLEJ_5      0 0        4.33299 0.00000 0.00000 0.00000
RCLEST1  RCLEST1      0 0        0.00000 0.00000 0.00000 0.00000
RCLES_5  RCLES_5      0 0        29.5590 10.5638 -2.0025 -1.5000 0.00000 -10.000 3.00000 -3.0000                               F
RCLNG_5  RCLNG_5      0 2 117.98 14.2477 3.52788 -28.036 -33.000 0.00000 -69.000 33.0000 -33.000                               F
RCMPE_5  RCMPE_5      0 0        17.3319 3.55345 0.00000 0.00000
RCNIS_5  RCNIS_5      0 0        15.3094 1.44051 0.00000 0.00000
RCODL_5  RCODL_5      0 0        12.9021 2.68877 -3.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000                               F
RCOLB_5  RCOLB_5      0 0        0.00000 0.00000 0.00000 0.00000
RCOLD_5  RCOLD_5      0 0        1.54024 0.19226 0.00000 0.00000
RCOMA_5  RCOMA_5      0 0        14.4424 6.04996 -4.0000 -3.0000 0.00000 -4.0000 3.00000 -3.0000                               F
RCON1S1  RCON1S1      0 0        0.00000 0.00000 0.00000 0.00000
RCON2S1  RCON2S1      0 0        0.00000 0.00000 0.00000 0.00000
RCONS15  RCONS15      0 0        37.5516 6.72239 0.00000 0.00000
RCONS25  RCONS25      0 0        2.88866 0.96034 0.00000 0.00000
RCONT_5  RCONT_5      0 0        1.73300 0.19226 0.00000 0.00000
RCONX_5  RCONX_5      0 0        4.23613 0.38451 0.00000 0.00000
RCOPA_5  RCOPA_5      0 0        0.00000 0.00000 0.00000 0.00000
RCOPS_5  RCOPS_5      0 0        3.56287 0.67243 0.00000 0.00000
RCORA15  RCORA15      0 0        9.20441 1.49071 0.00000 0.00000 0.00000 -14.000 10.0000 -10.000                               F
RCORA25  RCORA25      0 0        0.00000 0.00000 0.00000 0.00000
RCOST_5  RCOST_5      0 2 117.98 0.14244 0.12502 -20.025 -4.2271 0.00000 -24.000 20.0000 -20.000                               F
RCOTRA5  RCOTRA5      0 0        15.4072 0.09566 0.00000 0.00000
RCOTRB5  RCOTRB5      0 0        10.6762 0.28791 0.00000 0.00000
RCOZL_5  RCOZL_5      0 0        1.05880 0.00000 0.00000 0.00000
RCPAL25  RCPAL25      0 0        63.5487 10.5638 0.00000 0.00000 0.00000 -2.0000 5.00000 -5.0000                               F
RCPAL45  RCPAL45      0 0        0.00000 0.00000 0.00000 0.00000
RCPLG_5  RCPLG_5      0 0        12.2279 2.01634 0.00000 0.00000
RCPRGA5  RCPRGA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 5.00000 -5.0000                               F
RCPRGB5  RCPRGB5      0 2 117.98 8.02122 7.05600 -106.14 -45.514 0.00000 -120.00 44.0000 -80.000                               F
RCRA212  RCRA212      0 0        0.00000 0.00000 0.00000 0.00000
RCRA222  RCRA222      0 0        0.00000 0.00000 0.00000 0.00000
RCRAE_5  RCRAE_5      0 0        31.2920 10.0836 0.00000 0.00000
RCRAI15  RCRAI15      0 0        0.00000 0.00000 0.00000 0.00000
RCRAI25  RCRAI25      0 0        0.00000 0.00000 0.00000 0.00000
RCRAS_5  RCRAS_5      0 0        29.9445 3.74571 0.00000 0.00000
RCRCEN5  RCRCEN5      0 0        0.00000 0.00000 0.00000 0.00000
RCRIG_5  RCRIG_5      0 0        2.88866 1.15260 0.00000 0.00000
RCRIN15  RCRIN15      0 0        11.6468 0.00000 -8.0102 -6.3000 0.00000 -10.000 8.00000 -8.0000                               F
RCRIN25  RCRIN25      0 0        0.00000 0.00000 0.00000 0.00000
RCRISC5  RCRISC5      0 0        1.92577 0.86469 0.00000 0.00000
RCRIST5  RCRIST5      0 0        30.2341 10.6594 0.00000 0.00000
RCRPRZ2  RCRPRZ2      0 0        0.00000 0.00000 0.00000 0.00000
RCRUS_5  RCRUS_5      0 0        5.29589 0.48017 0.00000 0.00000
RCSTI_5  RCSTI_5      0 2 117.98 13.4083 2.42169 -10.013 -12.645 0.00000 -20.000 21.0000 -21.000                               F
RCTACN5  RCTACN5      0 0        17.3310 1.92068 0.00000 0.00000
RCTCVA5  RCTCVA5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -140.00 12.0000 -80.000                               F
RCTCVB5  RCTCVB5      0 2 117.98 13.4556 11.8350 -102.13 -13.360 0.00000 -140.00 12.0000 -80.000                               F
RCTRZ22  RCTRZ22      0 0        0.00000 0.00000 0.00000 0.00000
RCTRZ25  RCTRZ25      0 0        0.00000 0.00000 0.00000 0.00000
RCTRZ_5  RCTRZ_5      0 0        17.4165 4.68427 0.00000 0.00000 0.00000 -18.000 20.0000 -20.000                               F
RCTSV_5  RCTSV_5      0 2 117.98 0.23740 0.20836 -28.036 -10.000 0.00000 -30.000 10.0000 -10.000                               F
RCUDB_5  RCUDB_5      0 2 117.98 1.34367 1.18196 -44.056 12.1455 0.00000 -80.000 18.0000 -84.000                               F
RCUJM_5  RCUJM_5      0 0        4.18771 0.23393 0.00000 0.00000 0.00000 -15.000 10.0000 -10.000                               F
RCURTI5  RCURTI5      0 0        2.71489 0.49722 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000                               F
RCUZV_5  RCUZV_5      0 0        15.4537 1.95951 0.00000 0.00000 0.00000 -12.000 13.0000 -9.0000                               F
RCVTA_5  RCVTA_5      0 0        34.6630 3.16894 0.00000 0.00000
RDABU_5  RDABU_5      0 0        2.33980 0.98497 0.00000 0.00000 0.00000 -7.0000 11.0000 -11.000                               F
RDAIES5  RDAIES5      0 2 117.98 0.14244 0.12502 -22.028 6.89774 0.00000 -37.000 8.00000 -8.0000                               F
RDANE_5  RDANE_5      0 0        24.5526 4.41719 0.00000 0.00000
RDEDA_5  RDEDA_5      0 0        4.23613 1.63277 0.00000 0.00000 0.00000 -12.000 5.00000 -10.000                               F
RDEJ__5  RDEJ__5      0 0        24.5033 6.57180 0.00000 0.00000 0.00000 -14.000 13.0000 -13.000                               F
RDELE_5  RDELE_5      0 0        4.04432 0.28791 0.00000 0.00000
RDEVA_5  RDEVA_5      0 0        7.02889 2.88102 0.00000 0.00000
RDIF1_5  RDIF1_5      0 0        13.4595 2.46810 0.00000 0.00000 0.00000 -17.000 13.0000 -12.000                               F
RDIF2_5  RDIF2_5      0 0        3.94746 0.48017 0.00000 0.00000
RDIML_5  RDIML_5      0 2 117.98 0.19941 0.17521 -1.0013 -0.7349 0.00000 -45.000 19.0000 -19.000                               F
RDIRS25  RDIRS25      0 0        0.00000 0.00000 0.00000 0.00000
RDIRS41  RDIRS41      0 0        0.87356 104.283 0.00000 0.00000
RDIRS_5  RDIRS_5      0 0        21.3753 4.60945 0.00000 0.00000
RDMOS22  RDMOS22      0 0        0.00000 0.00000 0.00000 0.00000
RDOFT_5  RDOFT_5      0 0        6.93298 1.92068 -2.0025 -12.030 0.00000 -29.000 20.0000 -22.000                               F
RDOIC_5  RDOIC_5      0 0        2.40722 1.24825 0.00000 0.00000
RDOLH_5  RDOLH_5      0 0        3.46602 0.48017 0.00000 0.00000
RDOLT25  RDOLT25      0 0        0.00000 0.00000 0.00000 0.00000
RDOMN15  RDOMN15      0 0        0.21466 105.017 0.00000 0.00000
RDOMN41  RDOMN41      0 0        0.00000 0.00000 0.00000 0.00000
RDOMNA5  RDOMNA5      0 0        22.2015 0.00000 -8.0000 -6.0000 0.00000 -8.0000 6.00000 -10.000                               F
RDOMNB5  RDOMNB5      0 0        0.00000 0.00000 0.00000 0.00000
RDRAG15  RDRAG15      0 0        10.3021 4.80170 0.00000 0.00000
RDRAG25  RDRAG25      0 0        13.2972 1.64129 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000                               F
RDRAGV5  RDRAGV5      0 0        0.00000 0.00000 0.00000 0.00000
RDRB212  RDRB212      0 0        0.00000 0.00000 0.00000 0.00000
RDRB222  RDRB222      0 0        0.00000 0.00000 0.00000 0.00000
RDRGA_5  RDRGA_5      0 0        6.74022 0.96034 0.00000 0.00000
RDRGO11  RDRGO11      0 0        0.00000 0.00000 0.00000 0.00000
RDRGO25  RDRGO25      0 0        12.4302 4.13780 0.00000 0.00000 0.00000 -2.0000 10.0000 -10.000                               F
RDRGV_5  RDRGV_5      0 0        0.96289 0.00000 0.00000 0.00000
RDRMOA5  RDRMOA5      0 0        21.2311 0.09566 0.00000 0.00000
RDRMOB5  RDRMOB5      0 0        30.3300 0.00000 0.00000 0.00000
RDRO2B5  RDRO2B5      0 0        0.00000 0.00000 0.00000 0.00000
RDROB15  RDROB15      0 0        9.05058 2.40085 0.00000 0.00000
RDROB25  RDROB25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -2.0000 0.00000 -6.0000                               F
RDROB45  RDROB45      0 0        0.00000 0.00000 0.00000 0.00000
RDROB55  RDROB55      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -52.000 0.00000 -10.000                               F
RDROB_5  RDROB_5      0 0        39.0919 15.2698 0.00000 0.00000
RDRTAA5  RDRTAA5      0 0        18.3196 0.00000 0.00000 0.00000
RDRTAB5  RDRTAB5      0 0        9.46270 0.00000 0.00000 0.00000
RDRVL_5  RDRVL_5      0 0        33.2766 0.48017 0.00000 0.00000
RDUDS15  RDUDS15      0 0        0.00000 1.42000 0.00000 0.00000
RDUDS25  RDUDS25      0 0        0.00000 4.05600 0.00000 0.00000
RDUDS_5  RDUDS_5      0 2 117.98 1.55068 0.10513 -4.0051 2.24933 0.00000 -8.0000 12.0000 -12.000                               F
RDUMB22  RDUMB22      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB25  RDUMB25      0 0        0.00000 0.00000 0.00000 0.00000
RDUMB_5  RDUMB_5      0 2 117.98 37.6068 6.47141 -18.023 -35.000 0.00000 -22.000 35.0000 -35.000                               F
RDVITA5  RDVITA5      0 0        20.4125 0.96034 0.00000 0.00000 0.00000 -1.0000 1.00000 -1.0000                               F
REFOR_5  REFOR_5      0 0        9.62888 1.92068 -10.000 -7.5000 0.00000 -10.000 8.00000 -8.0000                               F
REGGER5  REGGER5      0 2 113.98 0.23740 0.14680 -25.032 9.00000 0.00000 -30.000 9.00000 -9.0000                               F
RELAR_5  RELAR_5      0 2 117.98 9.51208 1.31455 -4.0051 -0.4111 0.00000 -10.000 2.00000 -2.0000                               F
RELPU15  RELPU15      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -17.000 5.00000 -10.000                               F
RELPUB5  RELPUB5      0 0        3.08143 1.53617 0.00000 0.00000
RFACA15  RFACA15      0 2 117.98 0.16808 0.12596 -72.092 6.07057 0.00000 -132.00 30.0000 -30.000                               F
RFACA_1  RFACA_1      0 0        0.00000 0.00000 0.00000 0.00000
RFAGA_5  RFAGA_5      0 2 117.98 15.8383 4.55546 -4.0051 -13.000 0.00000 -17.000 13.0000 -13.000                               F
RFALC_5  RFALC_5      0 0        4.81443 0.57583 0.00000 0.00000
RFALT_5  RFALT_5      0 0        20.3165 -6.3064 0.00000 0.00000
RFANT_5  RFANT_5      0 0        13.4899 6.53865 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000                               F
RFARA_5  RFARA_5      0 2 117.98 4.95688 0.98875 -9.0115 -8.4453 0.00000 -55.000 20.0000 -20.000                               F
RFAURA5  RFAURA5      0 0        9.22055 1.05600 0.00000 0.00000
RFAURB5  RFAURB5      0 0        0.00000 0.00000 0.00000 0.00000
RFAUR_5  RFAUR_5      0 0        0.96289 0.00000 0.00000 0.00000
RFCME15  RFCME15      0 0        15.0435 0.00000 0.00000 0.00000
RFCME25  RFCME25      0 0        10.9184 2.88102 0.00000 0.00000
RFCSN_5  RFCSN_5      0 0        25.1301 4.41719 0.00000 0.00000
RFCSV22  RFCSV22      0 0        0.00000 0.00000 0.00000 0.00000
RFCSV_5  RFCSV_5      0 0        21.9527 1.82503 -7.0089 -4.9500 0.00000 -14.000 10.0000 -10.000                               F
RFCV1_5  RFCV1_5      0 0        0.00000 0.00000 0.00000 0.00000
RFCV2_5  RFCV2_5      0 0        0.00000 0.00000 0.00000 0.00000
RFETE_5  RFETE_5      0 0        6.74022 1.92068 0.00000 0.00000
RFIENV5  RFIENV5      0 0        0.00000 0.00000 0.00000 0.00000
RFIEN_5  RFIEN_5      0 0        14.4424 5.76205 0.00000 0.00000
RFILA15  RFILA15      0 0        25.4776 2.88102 0.00000 0.00000
RFILA25  RFILA25      0 0        19.4115 0.96034 0.00000 0.00000
RFILE22  RFILE22      0 0        0.00000 0.00000 0.00000 0.00000
RFILEI5  RFILEI5      0 0        0.00000 0.00000 0.00000 0.00000
RFILE_5  RFILE_5      0 0        52.4755 11.4275 0.00000 0.00000
RFILI_5  RFILI_5      0 0        6.95198 0.59287 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000                               F
RFILP_5  RFILP_5      0 0        4.71758 0.48017 0.00000 0.00000
RFINT22  RFINT22      0 0        0.00000 0.00000 0.00000 0.00000
RFINT25  RFINT25      0 0        0.00000 0.00000 0.00000 0.00000
RFINT_5  RFINT_5      0 0        13.6732 4.51379 0.00000 0.00000
RFLOR_5  RFLOR_5      0 0        15.9447 2.88102 0.00000 0.00000
RFMEP_5  RFMEP_5      0 2 114.98 24.6970 5.13129 -7.0089 5.70261 0.00000 -14.000 8.00000 -8.0000                               F
RFRAS_5  RFRAS_5      0 0        21.4722 4.51284 0.00000 0.00000
RFRATE5  RFRATE5      0 0        44.5806 15.5568 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RFREID5  RFREID5      0 0        12.7093 2.01634 0.00000 0.00000
RFRUN_5  RFRUN_5      0 2 117.98 0.30387 0.26708 -24.031 5.87361 0.00000 -53.000 6.00000 -8.0000                               F
RFTIC15  RFTIC15      0 0        0.00000 0.00000 0.00000 0.00000
RFTIC25  RFTIC25      0 0        0.00000 0.00000 0.00000 0.00000
RFUD212  RFUD212      0 0        0.00000 0.00000 0.00000 0.00000
RFUD222  RFUD222      0 0        0.00000 0.00000 0.00000 0.00000
RFUND15  RFUND15      0 0        11.8452 0.47354 0.00000 0.00000
RFUND25  RFUND25      0 0        30.2769 87.0504 0.00000 0.00000
RFUNDU5  RFUNDU5      0 0        1.95426 0.02462 0.00000 0.00000 0.00000 -6.0000 11.0000 -11.000                               F
RGADA41  RGADA41      0 0        0.00000 0.00000 0.00000 0.00000
RGAES_5  RGAES_5      0 0        13.0275 3.48147 0.00000 0.00000 0.00000 -8.0000 12.0000 -12.000                               F
RGALA_5  RGALA_5      0 0        13.4805 3.84136 0.00000 0.00000
RGARL_5  RGARL_5      0 2 117.98 0.09496 0.08334 -6.0076 -2.8968 0.00000 -35.000 7.00000 -7.0000                               F
RGATA_5  RGATA_5      0 0        19.9500 2.89807 0.00000 0.00000 0.00000 -5.0000 10.0000 -11.000                               F
RGHE2_5  RGHE2_5      0 0        0.00000 0.00000 0.00000 0.00000
RGHEC_5  RGHEC_5      0 0        19.1894 3.48147 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000                               F
RGHEL_5  RGHEL_5      0 0        0.38553 0.00000 0.00000 0.00000
RGHEO22  RGHEO22      0 0        0.00000 0.00000 0.00000 0.00000
RGHEO_5  RGHEO_5      0 0        31.0042 8.73872 0.00000 0.00000
RGHIM_5  RGHIM_5      0 0        19.1609 5.37753 0.00000 0.00000
RGHIZ22  RGHIZ22      0 0        0.00000 0.00000 0.00000 0.00000
RGHIZA5  RGHIZA5      0 0        8.23202 1.00201 0.00000 0.00000 0.00000 -14.000 11.0000 -11.000                               F
RGHIZB5  RGHIZB5      0 0        1.20313 0.28791 0.00000 0.00000
RGHLA_5  RGHLA_5      0 2 114.98 12.4871 3.88209 -4.0051 -3.0299 0.00000 -10.000 3.00000 -4.0000                               F
RGHRA_5  RGHRA_5      0 0        25.0341 3.84136 0.00000 0.00000
RGIA1L5  RGIA1L5      0 0        0.00000 0.00000 0.00000 0.00000
RGIA2L5  RGIA2L5      0 0        0.96289 0.00000 0.00000 0.00000
RGIAL11  RGIAL11      0 0        0.00000 0.00000 0.00000 0.00000
RGIAL21  RGIAL21      0 0        0.00000 0.00000 0.00000 0.00000
RGILC22  RGILC22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 20.0000 -20.000                               F
RGIUN15  RGIUN15      0 0        0.00000 0.00000 0.00000 0.00000
RGIUN25  RGIUN25      0 0        3.97215 0.28791 0.00000 0.00000
RGLAV_5  RGLAV_5      0 0        4.33299 0.86469 0.00000 0.00000
RGLI__5  RGLI__5      0 0        0.00000 0.00000 0.00000 0.00000
RGLTA15  RGLTA15      0 0        10.2062 2.30520 0.00000 0.00000
RGLTA25  RGLTA25      0 0        14.5393 1.05600 0.00000 0.00000
RGODI_5  RGODI_5      0 2 117.98 4.90370 0.80218 -57.073 10.8826 0.00000 -114.00 16.0000 -16.000                               F
RGOVO_5  RGOVO_5      0 2 117.98 50.7342 27.1120 -65.083 -59.557 0.00000 -120.00 100.000 -100.00                               F
RGRAD22  RGRAD22      0 0        0.00000 0.00000 0.00000 0.00000
RGRAD_5  RGRAD_5      0 0        41.4032 13.0603 0.00000 0.00000
RGRLEH5  RGRLEH5      0 0        0.00000 0.00000 0.00000 0.00000
RGROSI5  RGROSI5      0 0        0.48144 0.09566 0.00000 0.00000
RGROZ15  RGROZ15      0 2 117.98 10.0002 5.48739 -45.057 5.00000 0.00000 -48.000 5.00000 -30.000                               F
RGROZ_5  RGROZ_5      0 2 117.98 7.26154 2.43874 -24.031 5.00000 0.00000 -48.000 5.00000 -30.000                               F
RGRUI_5  RGRUI_5      0 0        0.96289 0.19226 0.00000 0.00000
RGUTI22  RGUTI22      0 0        0.00000 0.00000 0.00000 0.00000
RGUTI41  RGUTI41      0 0        0.21293 105.980 0.00000 0.00000
RGUTIN2  RGUTIN2      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -1.0000 10.0000 -10.000                               F
RGUTI_5  RGUTI_5      0 0        32.6413 14.8843 0.00000 0.00000
RHARM_5  RHARM_5      0 0        3.23431 0.53037 0.00000 0.00000 0.00000 -12.000 12.0000 -12.000                               F
RHASD22  RHASD22      0 0        0.00000 0.00000 0.00000 0.00000
RHASD_5  RHASD_5      0 0        0.00000 0.00000 0.00000 0.00000
RHATE_5  RHATE_5      0 2 117.98 5.82196 2.57606 -10.013 2.09914 0.00000 -50.000 23.0000 -23.000                               F
RHCAN15  RHCAN15      0 2 117.98 0.04748 0.04167 -4.0051 -7.2363 0.00000 -10.000 16.0000 -16.000                               F
RHCORN5  RHCORN5      0 2 117.98 0.23740 0.20836 -18.023 6.12945 0.00000 -61.000 14.0000 -20.000                               F
RHGLOT5  RHGLOT5      0 2 117.98 0.09496 0.08334 -16.020 3.82639 0.00000 -27.000 12.0000 -12.000                               F
RHIRL_5  RHIRL_5      0 0        10.1673 3.16894 0.00000 0.00000
RHIRS25  RHIRS25      0 2 117.98 6.74971 2.88955 -4.0051 -2.7661 0.00000 -6.0000 8.00000 -8.0000                               F
RHIZV15  RHIZV15      0 0        0.00000 0.00000 -3.0038 0.00000 0.00000 -16.000 12.0000 -12.000                               F
RHNEH15  RHNEH15      0 2 117.98 0.18992 0.16669 -20.025 3.57464 0.00000 -42.000 15.0000 -22.000                               F
RHOGH25  RHOGH25      0 0        14.0283 5.32260 0.00000 0.00000 0.00000 -16.000 26.0000 -26.000                               F
RHOGHA5  RHOGHA5      0 0        2.40722 0.38451 0.00000 0.00000
RHOLB_5  RHOLB_5      0 2 117.98 16.4707 9.52007 -57.073 -42.493 0.00000 -74.000 60.0000 -60.000                               F
RHORZ_5  RHORZ_5      0 0        11.2650 4.89736 0.00000 0.00000
RHSIM15  RHSIM15      0 2 117.98 0.04748 0.04167 -4.0051 -0.3608 0.00000 -15.000 15.0000 -15.000                               F
RHUDU15  RHUDU15      0 0        22.3383 5.08962 0.00000 0.00000
RHUDU_5  RHUDU_5      0 2 113.98 8.58812 0.10702 -2.0025 3.00000 0.00000 -4.0000 3.00000 -3.0000                               F
RHUED_5  RHUED_5      0 0        5.95015 1.82503 0.00000 0.00000
RHUOR15  RHUOR15      0 0        9.14744 1.05600 0.00000 0.00000
RHUOR25  RHUOR25      0 0        0.00000 0.00000 0.00000 0.00000
RHURMZ5  RHURMZ5      0 0        0.00000 0.00000 0.00000 0.00000
RHUSIF5  RHUSIF5      0 0        0.00000 0.00000 0.00000 0.00000
RHUSI_5  RHUSI_5      0 0        9.24334 0.38357 0.00000 0.00000
RHVER15  RHVER15      0 2 117.98 1.39590 0.52184 -4.0051 -2.4691 0.00000 -15.000 16.0000 -16.000                               F
RIANC_5  RIANC_5      0 0        0.38553 0.00000 0.00000 0.00000
RIASI15  RIASI15      0 0        22.1455 6.91370 0.00000 0.00000
RIASI22  RIASI22      0 0        0.00000 0.00000 0.00000 0.00000
RIASI25  RIASI25      0 0        3.08143 1.05600 0.00000 0.00000
RIASS_5  RIASS_5      0 0        60.6600 13.7317 0.00000 0.00000 0.00000 -5.0000 5.00000 -5.0000                               F
RIAZ212  RIAZ212      0 0        0.00000 0.00000 0.00000 0.00000
RIAZ222  RIAZ222      0 0        0.00000 0.00000 0.00000 0.00000
RIAZU25  RIAZU25      0 0        0.00000 0.00000 0.00000 0.00000
RIAZUA5  RIAZUA5      0 0        0.66472 0.58435 0.00000 0.00000 0.00000 -140.00 61.0000 -61.000                               F
RIAZUB5  RIAZUB5      0 0        0.00000 0.00000 0.00000 0.00000
RICA__5  RICA__5      0 0        16.4650 5.28188 0.00000 0.00000
RICOA_5  RICOA_5      0 0        6.54745 1.92068 0.00000 0.00000
RIERN15  RIERN15      0 0        1.92577 0.57583 0.00000 0.00000 0.00000 -100.00 10.0000 -75.000                               F
RIERN22  RIERN22      0 2 235.99 4.41167 3.88000 -77.098 -190.37 0.00000 -200.00 205.000 -205.00                               F
RIERN25  RIERN25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -100.00 75.0000 -75.000                               F
RIERN41  RIERN41      0 0        0.00000 0.00000 0.00000 0.00000
RIFA__5  RIFA__5      0 0        16.7423 0.00000 0.00000 0.00000
RIMGB15  RIMGB15      0 0        6.06600 0.00000 0.00000 0.00000
RIMGB25  RIMGB25      0 0        0.00000 1.01400 0.00000 0.00000
RIMT2_5  RIMT2_5      0 0        47.6611 4.80170 0.00000 0.00000
RIMT__5  RIMT__5      0 0        17.4279 3.36119 0.00000 0.00000
RINCRT5  RINCRT5      0 0        0.00000 3.04200 0.00000 0.00000
RINSU_5  RINSU_5      0 2 117.98 0.88692 0.21025 -9.0115 6.54273 0.00000 -32.000 11.0000 -11.000                               F
RIONE_5  RIONE_5      0 2 117.98 0.14244 0.12502 -24.031 3.47227 0.00000 -38.000 15.0000 -15.000                               F
RIREMA5  RIREMA5      0 0        19.5322 3.16894 0.00000 0.00000
RIREMB5  RIREMB5      0 0        15.4072 0.00000 0.00000 0.00000
RISA1_5  RISA1_5      0 0        0.00000 0.00000 0.00000 0.00000
RISA2_5  RISA2_5      0 0        0.00000 0.00000 0.00000 0.00000
RISAC41  RISAC41      0 0        0.47029 210.745 0.00000 0.00000
RISAC_5  RISAC_5      0 0        2.91716 0.98497 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000                               F
RISAL22  RISAL22      0 2 235.99 10.0265 8.81900 -132.17 -43.866 0.00000 -630.00 137.000 -150.00                               F
RITCA_5  RITCA_5      0 0        26.9599 9.50681 0.00000 0.00000 0.00000 -17.000 13.0000 -13.000                               F
RIUM__5  RIUM__5      0 0        6.64335 0.67243 0.00000 0.00000
RIUSBA5  RIUSBA5      0 0        0.00000 0.00000 0.00000 0.00000
RIUSBB5  RIUSBB5      0 0        0.00000 0.00000 0.00000 0.00000
RIZVO_5  RIZVO_5      0 2 117.98 23.8205 5.79425 -6.0076 -7.0000 0.00000 -10.000 7.00000 -7.0000                               F
RIZVR_5  RIZVR_5      0 0        5.96440 0.05872 0.00000 0.00000 0.00000 -14.000 6.00000 -6.0000                               F
RJIBL_5  RJIBL_5      0 2 117.98 5.05278 0.67906 -12.015 0.74806 0.00000 -38.000 15.0000 -15.000                               F
RJIBO_5  RJIBO_5      0 0        16.1763 5.76205 0.00000 0.00000
RJILA15  RJILA15      0 0        0.00000 1.52100 0.00000 0.00000
RJILA25  RJILA25      0 0        35.2679 0.00000 0.00000 0.00000
RJILT_5  RJILT_5      0 0        16.6578 10.9483 0.00000 0.00000
RJUCU_5  RJUCU_5      0 0        23.2052 5.08962 0.00000 0.00000
RJUGU_5  RJUGU_5      0 0        0.96289 0.00000 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000                               F
RLAC212  RLAC212      0 0        0.00000 0.00000 0.00000 0.00000
RLAC222  RLAC222      0 0        0.00000 0.00000 0.00000 0.00000
RLAC421  RLAC421      0 0        0.00000 0.00000 0.00000 0.00000
RLACS15  RLACS15      0 0        6.54745 1.53617 0.00000 0.00000
RLACS25  RLACS25      0 0        0.00000 0.00000 0.00000 0.00000
RLACS41  RLACS41      0 0        0.00000 0.00000 0.00000 0.00000
RLAMI15  RLAMI15      0 0        0.00000 0.00000 0.00000 0.00000
RLAMI25  RLAMI25      0 0        6.74022 2.88102 0.00000 0.00000
RLAROT5  RLAROT5      0 0        0.00000 0.00000 0.00000 0.00000
RLECHI5  RLECHI5      0 0        4.29312 1.01054 0.00000 0.00000 0.00000 -12.000 15.0000 -15.000                               F
RLEHL_5  RLEHL_5      0 0        4.88091 1.01906 0.00000 0.00000 0.00000 -16.000 12.0000 -12.000                               F
RLIES15  RLIES15      0 0        1.92577 0.19226 0.00000 0.00000
RLIES25  RLIES25      0 0        5.77733 0.86469 0.00000 0.00000
RLILI_5  RLILI_5      0 2 117.98 0.09496 0.08334 -6.0076 -11.000 0.00000 -21.000 11.0000 -11.000                               F
RLIVEZ5  RLIVEZ5      0 0        4.62167 2.11294 0.00000 0.00000
RLOTR22  RLOTR22      0 2 235.99 1.61431 1.41968 -125.16 2.77543 0.00000 -510.00 80.0000 -80.000                               F
RLOTR_5  RLOTR_5      0 0        1.73300 0.48017 0.00000 0.00000 0.00000 -2.0000 1.00000 -1.0000                               F
RLOVR_5  RLOVR_5      0 0        5.97009 2.30520 0.00000 0.00000
RLREB_5  RLREB_5      0 0        0.00000 0.00000 0.00000 0.00000
RLUDU_5  RLUDU_5      0 0        9.62888 2.68877 -6.0000 -4.5000 0.00000 -6.0000 5.00000 -5.0000                               F
RLUGO15  RLUGO15      0 0        20.4125 3.74571 0.00000 0.00000
RLUGO25  RLUGO25      0 0        19.7382 6.04996 0.00000 0.00000
RLUMI_5  RLUMI_5      0 0        4.81443 0.96034 0.00000 0.00000
RLUPE_5  RLUPE_5      0 0        10.7836 2.78442 0.00000 0.00000
RLUPO_5  RLUPO_5      0 0        4.23613 1.53617 0.00000 0.00000
RM-GRA5  RM-GRA5      0 0        20.0174 2.88102 0.00000 0.00000
RMACN_5  RMACN_5      0 2 117.98 4.83628 0.97928 -9.0115 -1.3501 0.00000 -18.000 10.0000 -10.000                               F
RMAGU_5  RMAGU_5      0 0        0.00000 0.00000 0.00000 0.00000
RMANA25  RMANA25      0 0        0.00000 0.00000 0.00000 0.00000
RMANA_5  RMANA_5      0 0        42.0765 9.60341 0.00000 0.00000 0.00000 -10.000 1.00000 -1.0000                               F
RMARA_5  RMARA_5      0 2 117.98 15.4337 2.41885 -12.015 -18.000 0.00000 -45.000 16.0000 -18.000                               F
RMARC_5  RMARC_5      0 2 117.98 8.81792 1.86196 -11.014 -7.3902 0.00000 -39.000 19.0000 -19.000                               F
RMARG_5  RMARG_5      0 0        9.43611 2.01634 0.00000 0.00000
RMARI22  RMARI22      0 2 235.99 0.66472 0.58435 -72.092 -22.000 0.00000 -210.00 22.0000 -22.000                               F
RMAVR_5  RMAVR_5      0 0        14.9238 3.64911 0.00000 0.00000
RMAXI_5  RMAXI_5      0 2 117.98 2.39107 0.44892 -26.033 10.7655 0.00000 -53.000 15.0000 -18.000                               F
RMBRVA5  RMBRVA5      0 0        6.79434 0.96034 0.00000 0.00000
RMBRVB5  RMBRVB5      0 0        5.82291 1.53617 0.00000 0.00000
RMCIU_5  RMCIU_5      0 0        28.3084 7.39481 0.00000 0.00000 0.00000 -13.000 10.0000 -10.000                               F
RMEDG15  RMEDG15      0 0        19.0504 8.00000 0.00000 0.00000
RMEDG25  RMEDG25      0 2 117.98 0.11490 0.08618 -49.062 -28.128 0.00000 -320.00 30.0000 -30.000                               F
RMEDG41  RMEDG41      0 0        0.00000 0.00000 0.00000 0.00000
RMEDI_5  RMEDI_5      0 0        5.77733 0.96034 0.00000 0.00000
RMEDN_5  RMEDN_5      0 2 117.98 4.92080 2.01350 -46.059 6.49347 0.00000 -84.000 28.0000 -28.000                               F
RMEDS_5  RMEDS_5      0 0        14.7320 1.24825 0.00000 0.00000
RMETR_5  RMETR_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -8.0000 5.00000 -5.0000                               F
RMGREB5  RMGREB5      0 0        9.22055 3.16894 0.00000 0.00000
RMICA_5  RMICA_5      0 0        0.00000 0.00000 0.00000 0.00000
RMIHL_5  RMIHL_5      0 0        32.3764 0.09566 0.00000 0.00000
RMIHV_5  RMIHV_5      0 2 117.98 0.11965 0.10513 -51.065 14.7914 0.00000 -94.000 70.0000 -78.000                               F
RMILCV5  RMILCV5      0 0        43.9063 12.3878 0.00000 0.00000
RMILI15  RMILI15      0 0        15.1650 0.09566 -12.015 -9.0000 0.00000 -14.000 9.00000 -10.000                               F
RMILI25  RMILI25      0 0        23.0505 0.00000 0.00000 0.00000
RMINE_5  RMINE_5      0 0        4.04432 0.48017 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RMINT12  RMINT12      0 2 235.99 6.32172 5.56000 -60.076 -240.75 0.00000 -210.00 217.000 -260.00                               F
RMINT22  RMINT22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -80.000 130.000 -130.00                               F
RMINT41  RMINT41      0 0        0.49316 103.868 0.00000 0.00000
RMINT_5  RMINT_5      0 0        0.00000 0.00000 0.00000 0.00000
RMIOV_5  RMIOV_5      0 0        74.7377 24.7350 0.00000 0.00000 0.00000 -8.0000 10.0000 -10.000                               F
RMIRS_5  RMIRS_5      0 0        3.37010 0.38451 0.00000 0.00000
RMIRV_5  RMIRV_5      0 2 117.98 2.99787 1.05600 -48.061 16.6422 0.00000 -102.00 26.0000 -30.000                               F
RMITO_5  RMITO_5      0 0        0.00000 -4.9436 0.00000 0.00000
RMIZI_5  RMIZI_5      0 0        29.3092 4.03362 0.00000 0.00000
RMOIN_5  RMOIN_5      0 0        14.5393 1.63277 -18.023 -13.500 0.00000 -22.000 17.0000 -17.000                               F
RMONO_5  RMONO_5      0 2 117.98 2.46989 1.20753 -27.034 -15.866 0.00000 -50.000 25.0000 -25.000                               F
RMORE_5  RMORE_5      0 0        11.6505 3.36119 0.00000 0.00000
RMORO15  RMORO15      0 0        0.00000 0.00000 0.00000 0.00000
RMORO_5  RMORO_5      0 0        0.00000 0.00000 -15.019 -16.049 0.00000 -67.000 50.0000 -50.000                               F
RMOST22  RMOST22      0 0        0.00000 0.00000 0.00000 0.00000
RMOST_5  RMOST_5      0 0        11.6021 0.04167 0.00000 0.00000 0.00000 -15.000 10.0000 -50.000                               F
RMOTR_5  RMOTR_5      0 0        10.7836 7.49047 -5.0000 -3.7500 0.00000 -5.0000 4.00000 -4.0000                               F
RMOZA_5  RMOZA_5      0 0        5.77733 0.28791 0.00000 0.00000
RMRGN_5  RMRGN_5      0 0        11.2650 4.80170 0.00000 0.00000
RMUNT_5  RMUNT_5      0 2 117.98 0.18992 0.14206 -50.064 -6.5840 0.00000 -54.000 10.0000 -10.000                               F
RMUNV22  RMUNV22      0 0        0.00000 0.00000 0.00000 0.00000
RMUNVF5  RMUNVF5      0 0        0.00000 0.00000 0.00000 0.00000
RMUNV_5  RMUNV_5      0 0        6.25877 1.05600 0.00000 0.00000
RMURE_5  RMURE_5      0 0        21.0867 10.0836 0.00000 0.00000
RMURN_5  RMURN_5      0 0        0.00000 0.00000 0.00000 0.00000
RMURS_5  RMURS_5      0 0        16.2722 2.49651 0.00000 0.00000
RMUZI_5  RMUZI_5      0 0        11.4578 1.34486 -3.0038 -3.0700 0.00000 -20.000 15.0000 -15.000                               F
RMVODN5  RMVODN5      0 2 117.98 0.09591 0.08334 -41.052 10.0000 0.00000 -75.000 10.0000 -20.000                               F
RMVOD_5  RMVOD_5      0 0        7.70310 0.96034 0.00000 0.00000
RNADAS5  RNADAS5      0 0        0.00000 0.00000 0.00000 0.00000
RNADA_1  RNADA_1      0 0        0.00000 0.00000 0.00000 0.00000
RNASA_5  RNASA_5      0 0        20.5083 2.59311 0.00000 0.00000
RNAVOA5  RNAVOA5      0 0        12.0328 0.00100 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000                               F
RNAVOB5  RNAVOB5      0 0        0.00000 0.00000 0.00000 0.00000
RNAZA_5  RNAZA_5      0 0        3.85155 0.96034 0.00000 0.00000
RNCRF_5  RNCRF_5      0 2 117.98 0.30387 0.24529 -1.0013 -3.5753 0.00000 -70.000 18.0000 -18.000                               F
RNEGR_5  RNEGR_5      0 2 117.98 12.7265 2.43305 -1.0013 -9.5540 0.00000 -48.000 30.0000 -30.000                               F
RNEPT_5  RNEPT_5      0 0        15.4062 3.84136 0.00000 0.00000
ROBOR15  ROBOR15      0 0        13.3456 3.84136 0.00000 0.00000
ROBOR25  ROBOR25      0 0        18.8048 1.92068 0.00000 0.00000
RODOR_5  RODOR_5      0 0        32.4476 7.29821 0.00000 0.00000
ROLTN_5  ROLTN_5      0 0        6.74022 1.92068 0.00000 0.00000
RORAD41  RORAD41      0 0        0.00000 0.00000 0.00000 0.00000
RORAD_5  RORAD_5      0 0        45.9271 6.72239 0.00000 0.00000
RORAS_5  RORAS_5      0 0        10.8805 5.37753 0.00000 0.00000
RORAV_5  RORAV_5      0 2 117.98 10.4104 0.20268 -5.0064 -10.000 0.00000 -9.0000 10.0000 -10.000                               F
RORDV_5  RORDV_5      0 2 111.98 88.8544 23.0719 -52.066 -21.096 0.00000 -192.00 53.0000 -53.000                               F
RORLA_5  RORLA_5      0 0        10.8017 4.29786 0.00000 0.00000 0.00000 -26.000 25.0000 -26.000                               F
RORTI_5  RORTI_5      0 0        6.06600 2.68877 0.00000 0.00000
ROSTRA5  ROSTRA5      0 2 117.98 0.43017 0.20836 -22.028 8.02164 0.00000 -63.000 30.0000 -35.000                               F
ROSTRB5  ROSTRB5      0 2 117.98 1.18699 1.04179 -129.16 15.3650 0.00000 -157.00 40.0000 -40.000                               F
ROSTV_5  ROSTV_5      0 0        3.85155 1.92068 0.00000 0.00000
ROTHN22  ROTHN22      0 0        55.1459 6.00000 0.00000 0.00000
ROTOP_5  ROTOP_5      0 0        24.2640 1.15260 0.00000 0.00000
ROTRO_5  ROTRO_5      0 0        9.33925 1.44051 -1.0013 -0.6000 0.00000 -2.0000 1.00000 -1.0000                               F
RP.O._5  RP.O._5      0 0        0.00000 0.00000 0.00000 0.00000
RPAIS_5  RPAIS_5      0 0        27.5372 8.83533 0.00000 0.00000
RPAJAA5  RPAJAA5      0 0        5.94445 0.28791 0.00000 0.00000
RPAJAB5  RPAJAB5      0 0        21.1094 0.00000 0.00000 0.00000
RPALA_5  RPALA_5      0 0        11.5547 4.80170 0.00000 0.00000
RPANDA5  RPANDA5      0 0        9.46270 1.63277 0.00000 0.00000
RPANDB5  RPANDB5      0 0        27.6607 0.76808 0.00000 0.00000
RPARO22  RPARO22      0 0        0.00000 0.00000 0.00000 0.00000
RPARO_5  RPARO_5      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -147.00 57.0000 -100.00                               F
RPASC_5  RPASC_5      0 2 114.00 17.9207 3.17935 -5.0064 11.1928 0.00000 -16.000 15.0000 -15.000                               F
RPAST_5  RPAST_5      0 0        6.35468 1.24825 0.00000 0.00000
RPATI_5  RPATI_5      0 0        5.10312 0.76808 0.00000 0.00000 0.00000 -10.000 8.00000 -8.0000                               F
RPATR_5  RPATR_5      0 0        9.62888 1.92068 0.00000 0.00000
RPDF212  RPDF212      0 2 235.99 3.81008 3.35200 -354.45 -41.594 0.00000 -388.00 97.0000 -180.00                               F
RPDF222  RPDF222      0 2 235.99 5.91565 5.20400 -647.82 -41.594 0.00000 -778.00 117.000 -180.00                               F
RPDFE41  RPDFE41      0 0        0.00000 0.00000 0.00000 0.00000
RPELI25  RPELI25      0 0        80.2122 35.0000 0.00000 0.00000
RPELI41  RPELI41      0 0        0.00000 0.00000 0.00000 0.00000
RPELI_5  RPELI_5      0 0        15.0398 4.00000 -6.0076 -4.5000 0.00000 -10.000 5.00000 -5.0000                               F
RPEST12  RPEST12      0 0        0.00000 0.00000 0.00000 0.00000
RPEST22  RPEST22      0 0        0.00000 0.00000 0.00000 0.00000
RPESTB5  RPESTB5      0 0        0.00000 0.00000 0.00000 0.00000
RPEST_5  RPEST_5      0 0        0.00000 0.00000 0.00000 0.00000
RPETRO5  RPETRO5      0 0        6.35468 1.05600 0.00000 0.00000
RPIETR5  RPIETR5      0 0        0.00000 0.00000 0.00000 0.00000
RPIET_5  RPIET_5      0 0        4.81443 0.96034 0.00000 0.00000
RPIPE15  RPIPE15      0 0        32.9993 2.11294 0.00000 0.00000
RPIPE25  RPIPE25      0 0        25.5982 2.97668 0.00000 0.00000
RPITN15  RPITN15      0 0        10.1103 3.55345 -6.0000 -4.5000 0.00000 -6.0000 5.00000 -5.0000                               F
RPITN25  RPITN25      0 0        25.5156 6.24222 0.00000 0.00000
RPITS22  RPITS22      0 0        0.00000 0.00000 0.00000 0.00000
RPITS_5  RPITS_5      0 0        29.0576 7.86078 0.00000 0.00000
RPITV_5  RPITV_5      0 0        0.00000 0.00000 0.00000 0.00000
RPLEA_5  RPLEA_5      0 0        6.00808 1.92068 0.00000 0.00000
RPLON_5  RPLON_5      0 0        23.6544 4.97691 0.00000 0.00000 0.00000 -63.000 43.0000 -43.000                               F
RPLSD_5  RPLSD_5      0 0        14.0958 5.28188 0.00000 0.00000
RPOGO_5  RPOGO_5      0 2 117.98 12.4311 4.33101 -4.0051 -9.4111 0.00000 -8.0000 11.0000 -11.000                               F
RPOIA_5  RPOIA_5      0 0        9.24334 2.78442 0.00000 0.00000
RPOJA_5  RPOJA_5      0 0        3.94746 0.67243 0.00000 0.00000
RPOLT_5  RPOLT_5      0 0        33.1228 15.5577 0.00000 0.00000
RPONO_5  RPONO_5      0 0        1.63710 0.00000 0.00000 0.00000
RPOPL_5  RPOPL_5      0 0        40.8847 1.72842 0.00000 0.00000
RPOSUL5  RPOSUL5      0 0        5.00720 1.53617 0.00000 0.00000
RPOTE_5  RPOTE_5      0 0        2.10714 0.45933 0.00000 0.00000 0.00000 -19.000 7.00000 -7.0000                               F
RPOTL_5  RPOTL_5      0 0        6.25877 2.11294 0.00000 0.00000
RPRDU_5  RPRDU_5      0 0        12.9990 4.51379 0.00000 0.00000
RPREJ_5  RPREJ_5      0 0        0.00000 0.00000 0.00000 0.00000
RPRUN_5  RPRUN_5      0 0        10.8605 0.31254 0.00000 0.00000 0.00000 -7.0000 11.0000 -11.000                               F
RPTEI_5  RPTEI_5      0 0        3.56287 1.15260 0.00000 0.00000 0.00000 -10.000 10.0000 -10.000                               F
RPTRI15  RPTRI15      0 0        11.2660 1.92068 0.00000 0.00000
RPTRI25  RPTRI25      0 0        3.46602 0.28791 0.00000 0.00000
RPUCI_5  RPUCI_5      0 0        1.73300 0.76808 -3.0000 -2.0000 0.00000 -3.0000 2.00000 -2.0000                               F
RRACA_5  RRACA_5      0 0        9.14744 1.92068 0.00000 0.00000
RRACO_5  RRACO_5      0 2 117.98 0.09496 0.08334 -12.015 3.03195 0.00000 -20.000 7.00000 -7.0000                               F
RRADA_5  RRADA_5      0 0        27.0559 1.72842 0.00000 0.00000 0.00000 -7.0000 5.00000 -5.0000                               F
RRAHM15  RRAHM15      0 2 117.98 0.39313 0.24245 -168.21 -57.065 0.00000 -391.00 80.0000 -80.000                               F
RRAHM41  RRAHM41      0 0        0.00000 0.00000 0.00000 0.00000
RRAZB_5  RRAZB_5      0 0        0.00000 0.00000 0.00000 0.00000
RREDI_5  RREDI_5      0 0        1.92577 0.76808 0.00000 0.00000
RREGH_5  RREGH_5      0 0        38.5146 7.68273 0.00000 0.00000
RREME_5  RREME_5      0 2 117.98 8.56438 2.68498 -78.099 -0.7906 0.00000 -90.000 10.0000 -10.000                               F
RREPUA5  RREPUA5      0 0        0.00000 0.00000 0.00000 0.00000
RREPUB5  RREPUB5      0 0        0.00000 0.00000 0.00000 0.00000
RRESI12  RRESI12      0 0        0.00000 0.00000 0.00000 0.00000
RRESI15  RRESI15      0 0        15.8876 4.99396 -7.0089 -4.5000 0.00000 -21.000 16.0000 -16.000                               F
RRESI22  RRESI22      0 0        50.1326 3.00000 0.00000 0.00000
RRESI25  RRESI25      0 0        4.04432 1.53617 0.00000 0.00000
RRETE22  RRETE22      0 0        0.94959 0.83533 0.00000 0.00000 0.00000 -210.00 60.0000 -60.000                               F
RRETE_5  RRETE_5      0 2 117.98 1.05785 0.07008 -6.0076 -0.6415 0.00000 -30.000 23.0000 -23.000                               F
RRIMS_5  RRIMS_5      0 0        7.89586 2.40085 0.00000 0.00000 0.00000 -4.0000 10.0000 -10.000                               F
RRIPRZ5  RRIPRZ5      0 0        8.66599 2.88102 0.00000 0.00000
RRISN_5  RRISN_5      0 0        12.9990 2.97668 0.00000 0.00000 0.00000 -4.0000 2.00000 -2.0000                               F
RRIUR22  RRIUR22      0 0        0.00000 0.00000 0.00000 0.00000
RRIUR_5  RRIUR_5      0 2 117.98 0.18992 0.16669 -30.038 -3.7471 0.00000 -48.000 18.0000 -18.000                               F
RRLUX_5  RRLUX_5      0 0        19.9438 5.02800 0.00000 0.00000
RROGO_5  RROGO_5      0 0        22.9165 10.3715 0.00000 0.00000
RROML15  RROML15      0 0        35.8177 7.68273 0.00000 0.00000
RROML25  RROML25      0 0        1.73300 0.48017 0.00000 0.00000
RROMN25  RROMN25      0 0        0.00000 0.00000 0.00000 0.00000
RROMN41  RROMN41      0 0        0.00000 0.00000 0.00000 0.00000
RROMN_5  RROMN_5      0 0        5.19902 1.92068 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RROSI22  RROSI22      0 0        0.00000 0.00000 0.00000 0.00000
RROSI41  RROSI41      0 0        0.00000 0.00000 0.00000 0.00000
RROSV_5  RROSV_5      0 0        9.24334 3.16894 0.00000 0.00000
RROTB_5  RROTB_5      0 0        0.48144 0.19226 0.00000 0.00000
RROVI31  RROVI31      0 2 412.00 58.1538 51.1520 -813.34 -58.600 0.00000 -960.00 230.000 -750.00                               F
RRUSA_5  RRUSA_5      0 2 117.98 0.18992 0.16669 -24.031 6.66541 0.00000 -53.000 10.0000 -10.000                               F
RRZANA5  RRZANA5      0 0        22.9298 0.00000 0.00000 0.00000
RRZANB5  RRZANB5      0 0        8.92903 0.00000 0.00000 0.00000
RSACA22  RSACA22      0 0        0.00000 0.00000 0.00000 0.00000
RSACA_5  RSACA_5      0 0        0.00000 0.00000 0.00000 0.00000
RSACE_5  RSACE_5      0 0        16.3681 5.37753 0.00000 0.00000
RSADU_5  RSADU_5      0 0        38.7073 8.73872 -14.018 -6.5200 0.00000 -20.000 14.0000 -14.000                               F
RSALAA5  RSALAA5      0 0        13.7093 0.00000 0.00000 0.00000
RSALAB5  RSALAB5      0 0        23.1720 1.24825 0.00000 0.00000
RSALJ22  RSALJ22      0 0        0.00000 0.00000 0.00000 0.00000
RSALJ_5  RSALJ_5      0 0        37.0702 7.97064 0.00000 0.00000
RSALO_5  RSALO_5      0 0        15.7595 2.63762 0.00000 0.00000 0.00000 -38.000 40.0000 -40.000                               F
RSAMA_5  RSAMA_5      0 0        32.3517 7.58613 0.00000 0.00000
RSANP_5  RSANP_5      0 0        6.25877 2.68877 0.00000 0.00000
RSARD22  RSARD22      0 0        0.00000 0.00000 0.00000 0.00000
RSARD_5  RSARD_5      0 0        10.8805 4.12928 -10.000 -7.5000 0.00000 -10.000 8.00000 -8.0000                               F
RSARM_5  RSARM_5      0 0        4.71758 1.05600 0.00000 0.00000
RSATCH5  RSATCH5      0 0        7.51033 1.05600 0.00000 0.00000
RSAVE_5  RSAVE_5      0 0        21.7609 3.55345 0.00000 0.00000
RSCAI_5  RSCAI_5      0 0        13.7492 3.16894 0.00000 0.00000
RSCHI_5  RSCHI_5      0 0        14.8279 4.51379 0.00000 0.00000
RSCLE_5  RSCLE_5      0 0        1.92577 0.96034 0.00000 0.00000
RSEBE_5  RSEBE_5      0 0        70.3269 20.7667 0.00000 0.00000 0.00000 -50.000 24.0000 -24.000                               F
RSEMLA5  RSEMLA5      0 0        3.56287 1.44051 0.00000 0.00000
RSFGH15  RSFGH15      0 0        33.8928 5.18527 0.00000 0.00000
RSFGH25  RSFGH25      0 0        12.6135 2.01634 0.00000 0.00000
RSIB212  RSIB212      0 0        0.00000 0.00000 0.00000 0.00000
RSIB222  RSIB222      0 0        0.00000 0.00000 0.00000 0.00000
RSIBI15  RSIBI15      0 0        16.0794 3.93702 0.00000 0.00000
RSIBI25  RSIBI25      0 0        15.8867 3.45685 0.00000 0.00000
RSIBI41  RSIBI41      0 0        0.20739 98.4994 0.00000 0.00000
RSIBN25  RSIBN25      0 0        0.00000 0.00000 0.00000 0.00000
RSIBN_5  RSIBN_5      0 0        34.6630 3.16894 0.00000 0.00000
RSIBO_5  RSIBO_5      0 0        12.5175 3.26459 0.00000 0.00000
RSIGH_5  RSIGH_5      0 0        25.4187 4.41719 0.00000 0.00000
RSILI_5  RSILI_5      0 2 117.98 0.08926 0.07861 -37.047 15.2792 0.00000 -70.000 20.0000 -25.000                               F
RSIME_5  RSIME_5      0 0        3.27325 1.44051 0.00000 0.00000
RSIML_5  RSIML_5      0 0        21.2795 3.16894 0.00000 0.00000
RSINIM5  RSINIM5      0 0        15.3094 4.51379 0.00000 0.00000
RSIRE_5  RSIRE_5      0 0        33.7010 5.76205 0.00000 0.00000 0.00000 -3.0000 1.00000 -1.0000                               F
RSISC_5  RSISC_5      0 2 117.98 0.18992 0.16669 -13.017 -8.1356 0.00000 -40.000 13.0000 -13.000                               F
RSITO_5  RSITO_5      0 0        17.3319 4.80170 0.00000 0.00000
RSKEL_5  RSKEL_5      0 2 117.98 9.45605 2.99467 -9.0115 -5.8615 0.00000 -16.000 13.0000 -13.000                               F
RSLAT22  RSLAT22      0 0        328.870 128.000 0.00000 0.00000
RSLAT41  RSLAT41      0 0        0.00000 0.00000 0.00000 0.00000
RSLON_5  RSLON_5      0 0        14.4424 4.80170 0.00000 0.00000
RSLOS15  RSLOS15      0 0        4.81443 2.11294 0.00000 0.00000
RSLOS25  RSLOS25      0 0        0.96289 0.00000 0.00000 0.00000
RSMI2R1  RSMI2R1      0 0        0.00000 0.00000 0.00000 0.00000
RSMIR15  RSMIR15      0 0        60.1591 25.0000 0.00000 0.00000 0.00000 -165.00 50.0000 -100.00                               F
RSMIR25  RSMIR25      0 2 117.98 26.6595 5.96100 -36.046 -20.563 0.00000 -67.000 21.0000 -21.000                               F
RSMIR41  RSMIR41      0 0        0.00000 0.00000 0.00000 0.00000
RSMIRI5  RSMIRI5      0 0        0.00000 0.00000 0.00000 0.00000
RSNTGB5  RSNTGB5      0 0        6.01591 2.00000 0.00000 0.00000
RSOLE25  RSOLE25      0 0        13.3456 2.49651 0.00000 0.00000
RSOLE_5  RSOLE_5      0 0        13.5877 0.00000 0.00000 0.00000
RSOMC_5  RSOMC_5      0 0        11.9393 1.92068 0.00000 0.00000
RSOVA_5  RSOVA_5      0 0        12.9990 3.74476 0.00000 0.00000
RSTEF_5  RSTEF_5      0 0        1.92577 0.96034 0.00000 0.00000
RSTEJ22  RSTEJ22      0 0        0.00000 0.00000 0.00000 0.00000
RSTEJ25  RSTEJ25      0 0        0.21841 0.18468 0.00000 0.00000 0.00000 -70.000 13.0000 -13.000                               F
RSTEJ_5  RSTEJ_5      0 2 117.98 17.7099 5.04984 -66.084 41.0000 0.00000 -123.00 41.0000 -41.000                               F
RSTJ__5  RSTJ__5      0 2 117.98 0.04368 0.03883 -18.023 5.00000 0.00000 -34.000 5.00000 -10.000                               F
RSTLP22  RSTLP22      0 0        0.00000 0.00000 0.00000 0.00000
RSTLP_5  RSTLP_5      0 0        6.74022 2.88102 0.00000 0.00000
RSTNC_5  RSTNC_5      0 2 114.00 2.69590 1.34486 -1.0013 2.96822 0.00000 -15.000 12.0000 -12.000                               F
RSTOI_5  RSTOI_5      0 0        3.17734 0.28791 0.00000 0.00000
RSTPI_5  RSTPI_5      0 0        20.6052 4.70510 -1.0000 -0.9700 0.00000 -1.0000 1.00000 -1.0000                               F
RSTRE_5  RSTRE_5      0 0        6.64335 0.86469 0.00000 0.00000
RSTUC_5  RSTUC_5      0 0        7.89586 1.63277 0.00000 0.00000
RSTUD_5  RSTUD_5      0 0        4.71758 0.19226 0.00000 0.00000
RSTUP15  RSTUP15      0 2 117.98 0.36559 0.31159 -156.20 33.8483 0.00000 -347.00 36.0000 -176.00                               F
RSTUP22  RSTUP22      0 0        0.00000 0.00000 0.00000 0.00000
RSTUP41  RSTUP41      0 0        0.00000 0.00000 0.00000 0.00000
RSTUP_5  RSTUP_5      0 2 117.98 7.60434 2.08737 -14.018 -18.000 0.00000 -45.000 18.0000 -18.000                               F
RSUCE15  RSUCE15      0 0        6.93298 1.05600 0.00000 0.00000
RSUCE22  RSUCE22      0 0        0.00000 0.00000 0.00000 0.00000
RSUCE25  RSUCE25      0 0        16.3776 0.96602 0.00000 0.00000 0.00000 -3.0000 3.00000 -3.0000                               F
RSUCE41  RSUCE41      0 0        0.00000 0.00000 0.00000 0.00000
RSUDR_5  RSUDR_5      0 0        10.5918 3.84136 0.00000 0.00000
RSUGA22  RSUGA22      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -150.00 30.0000 -30.000                               F
RSUPL_5  RSUPL_5      0 0        14.4433 3.36119 0.00000 0.00000 0.00000 -2.0000 1.00000 -1.0000                               F
RTAMD_5  RTAMD_5      0 0        9.99922 4.81023 0.00000 0.00000 0.00000 -3.0000 11.0000 -11.000                               F
RTAND_5  RTAND_5      0 0        7.70310 1.92068 0.00000 0.00000
RTARGA2  RTARGA2      0 0        6.01591 3.00000 0.00000 0.00000
RTARGB2  RTARGB2      0 0        0.00000 0.00000 0.00000 0.00000
RTARN_5  RTARN_5      0 2 113.98 0.18992 0.16669 -28.036 18.0000 0.00000 -50.000 18.0000 -18.000                               F
RTART_5  RTART_5      0 0        0.00000 0.00000 0.00000 0.00000
RTATA_5  RTATA_5      0 0        28.5391 2.97763 0.00000 0.00000
RTATN_5  RTATN_5      0 0        2.11854 0.38451 0.00000 0.00000
RTAUN_5  RTAUN_5      0 0        17.6197 3.26459 0.00000 0.00000
RTECU_5  RTECU_5      0 2 117.98 19.7382 6.24222 -10.013 -13.075 0.00000 -30.000 20.0000 -20.000                               F
RTEIS_5  RTEIS_5      0 0        4.33299 0.67243 0.00000 0.00000
RTEIU_5  RTEIU_5      0 0        11.3619 2.97668 0.00000 0.00000
RTELE22  RTELE22      0 0        0.00000 0.00000 0.00000 0.00000
RTELEA5  RTELEA5      0 2 117.98 29.9635 9.82787 -13.017 -51.000 0.00000 -80.000 51.0000 -51.000                               F
RTELEB5  RTELEB5      0 0        8.78090 2.88102 0.00000 0.00000
RTEXT_5  RTEXT_5      0 0        3.37010 1.34486 0.00000 0.00000
RTGFR_5  RTGFR_5      0 0        18.0052 3.45780 0.00000 0.00000
RTGLAP5  RTGLAP5      0 0        0.00000 0.00000 0.00000 0.00000
RTGMU_5  RTGMU_5      0 0        32.2558 7.58613 0.00000 0.00000 0.00000 -9.0000 7.00000 -7.0000                               F
RTGNT_5  RTGNT_5      0 0        18.2939 4.03362 0.00000 0.00000
RTGSE_5  RTGSE_5      0 0        20.5568 2.62247 0.00000 0.00000 0.00000 -17.000 7.00000 -7.0000                               F
RTGTR_5  RTGTR_5      0 0        7.79901 1.44051 0.00000 0.00000
RTHARG2  RTHARG2      0 2 235.99 0.94959 0.83533 -107.14 17.2055 0.00000 -220.00 40.0000 -40.000                               F
RTIBA_5  RTIBA_5      0 0        10.3031 1.44051 0.00000 0.00000
RTIHA22  RTIHA22      0 0        0.00000 0.00000 0.00000 0.00000
RTIHA_5  RTIHA_5      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI12  RTIMI12      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI22  RTIMI22      0 0        0.00000 0.00000 0.00000 0.00000
RTIMI_5  RTIMI_5      0 0        51.7054 8.73872 0.00000 0.00000                 30.0000 -65.000                               F
RTIMPN5  RTIMPN5      0 0        0.00000 1.82500 0.00000 0.00000
RTINCD5  RTINCD5      0 0        0.00000 0.00000 0.00000 0.00000
RTINC_5  RTINC_5      0 0        41.0063 3.93702 0.00000 0.00000
RTINTA1  RTINTA1      0 0        0.31363 105.690 0.00000 0.00000
RTINTB1  RTINTB1      0 0        0.21076 105.690 0.00000 0.00000
RTIRG_5  RTIRG_5      0 0        17.5247 4.03362 -1.0013 -0.6000 0.00000 -5.0000 3.00000 -3.0000                               F
RTIRN15  RTIRN15      0 0        0.00000 0.00000 0.00000 0.00000
RTIRN25  RTIRN25      0 0        9.53202 2.20859 0.00000 0.00000
RTITAA5  RTITAA5      0 0        14.5582 0.00000 0.00000 0.00000
RTITAB5  RTITAB5      0 0        0.00000 0.81100 0.00000 0.00000
RTITU_5  RTITU_5      0 0        17.7166 4.12928 0.00000 0.00000 0.00000 -5.0000 10.0000 -10.000                               F
RTMAG22  RTMAG22      0 0        0.00000 0.00000 0.00000 0.00000
RTMAG35  RTMAG35      0 2 117.98 9.74277 0.00000 -20.025 18.9709 0.00000 -32.000 24.0000 -30.000                               F
RTMAG45  RTMAG45      0 0        0.00000 1.42000 0.00000 0.00000
RTOHN_5  RTOHN_5      0 2 115.98 27.8269 8.25855 -3.0038 -2.0000 0.00000 -4.0000 2.00000 -2.0000                               F
RTOPA_5  RTOPA_5      0 0        0.96289 0.00000 0.00000 0.00000
RTOPL15  RTOPL15      0 0        0.48144 0.00000 -1.0013 -0.7500 0.00000 -50.000 5.00000 -22.000                               F
RTOPL25  RTOPL25      0 0        5.39179 2.49651 0.00000 0.00000
RTOPOB5  RTOPOB5      0 0        18.8048 2.40085 0.00000 0.00000
RTOPO_5  RTOPO_5      0 2 117.98 1.11008 0.11744 -68.087 23.6305 0.00000 -112.00 25.0000 -30.000                               F
RTOPRA5  RTOPRA5      0 0        10.5547 0.00000 0.00000 0.00000
RTOPV_5  RTOPV_5      0 2 115.98 9.47410 1.95383 -4.0051 -8.0000 0.00000 -10.000 8.00000 -8.0000                               F
RTRAI_5  RTRAI_5      0 2 117.98 2.98173 0.45460 -24.031 1.87502 0.00000 -45.000 5.00000 -10.000                               F
RTRGJ22  RTRGJ22      0 0        0.00000 0.00000 0.00000 0.00000
RTRGJ_5  RTRGJ_5      0 0        10.7836 1.53617 0.00000 0.00000 0.00000 -19.000 14.0000 -14.000                               F
RTRIF_5  RTRIF_5      0 0        7.99083 1.63277 0.00000 0.00000
RTRJS15  RTRJS15      0 0        15.6949 3.55345 -5.0064 -3.7500 0.00000 -12.000 9.00000 -9.0000                               F
RTRJS25  RTRJS25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 9.00000 -9.0000                               F
RTRUS_5  RTRUS_5      0 0        4.62167 0.76808 0.00000 0.00000
RTULC15  RTULC15      0 2 117.98 39.2107 9.08200 -44.056 -24.555 0.00000 -80.000 25.0000 -25.000                               F
RTULC25  RTULC25      0 2 117.98 0.14054 0.10986 -60.076 -24.555 0.00000 -122.00 29.0000 -29.000                               F
RTULC41  RTULC41      0 0        0.00000 0.00000 0.00000 0.00000
RTURC11  RTURC11      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -630.00 156.000 -200.00                               F
RTURC51  RTURC51      0 2 412.00 13.2350 11.6410 -228.28 -88.130 0.00000 -630.00 190.000 -260.00                               F
RTURD_5  RTURD_5      0 0        16.4650 4.22493 0.00000 0.00000
RTUSN_5  RTUSN_5      0 0        4.23613 0.00000 0.00000 0.00000
RTVER15  RTVER15      0 2 117.98 0.44251 0.38925 -189.24 -63.392 0.00000 -348.00 99.0000 -99.000                               F
RTVER25  RTVER25      0 2 117.98 0.32096 0.28223 -137.17 -50.000 0.00000 -253.00 50.0000 -50.000                               F
RTVER41  RTVER41      0 0        0.00000 0.00000 0.00000 0.00000
RTVR421  RTVR421      0 0        0.00000 0.00000 0.00000 0.00000
RUCEA15  RUCEA15      0 2 117.98 0.51658 0.15816 -4.0051 -8.9610 0.00000 -49.000 33.0000 -33.000                               F
RUCEA25  RUCEA25      0 2 117.98 5.90078 2.29762 -4.0051 -13.550 0.00000 -32.000 15.0000 -15.000                               F
RUNG212  RUNG212      0 0        0.00000 0.00000 0.00000 0.00000
RUNG222  RUNG222      0 0        0.00000 0.00000 0.00000 0.00000
RUNGH15  RUNGH15      0 0        20.9993 4.71363 0.00000 0.00000 0.00000 -3.0000 10.0000 -10.000                               F
RUNGH25  RUNGH25      0 0        6.06600 1.53617 0.00000 0.00000
RUREC22  RUREC22      0 0        0.00000 0.00000 0.00000 0.00000
RUREC41  RUREC41      0 0        0.70334 105.810 0.00000 0.00000
RUREC_5  RUREC_5      0 0        0.09591 0.00000 0.00000 0.00000
RURLE_5  RURLE_5      0 0        5.00720 1.05600 0.00000 0.00000
RURZI_5  RURZI_5      0 0        12.6410 2.98899 0.00000 0.00000 0.00000 -30.000 30.0000 -30.000                               F
RUZUN_5  RUZUN_5      0 0        22.8083 0.48017 0.00000 0.00000
RVACAA5  RVACAA5      0 0        0.00000 1.92700 0.00000 0.00000
RVACAB5  RVACAB5      0 0        23.0505 0.00000 0.00000 0.00000
RVADU_5  RVADU_5      0 2 117.98 13.4775 2.27963 -20.025 -33.307 0.00000 -67.000 17.0000 -40.000                               F
RVALD_5  RVALD_5      0 2 117.98 2.61708 0.58056 -7.0089 5.02804 0.00000 -14.000 6.00000 -6.0000                               F
RVALE_5  RVALE_5      0 0        22.9925 5.47413 0.00000 0.00000
RVARD_5  RVARD_5      0 0        6.74022 3.07328 0.00000 0.00000
RVASC15  RVASC15      0 0        4.04432 0.96034 0.00000 0.00000
RVASC25  RVASC25      0 0        0.00000 0.00000 0.00000 0.00000
RVASL_5  RVASL_5      0 2 117.98 8.38111 0.29170 -2.0025 -10.606 0.00000 -11.000 10.0000 -11.000                               F
RVATR_5  RVATR_5      0 0        7.02889 0.96034 0.00000 0.00000
RVCAL_5  RVCAL_5      0 0        6.63386 1.00201 0.00000 0.00000 0.00000 -50.000 40.0000 -40.000                               F
RVDOR_5  RVDOR_5      0 0        17.0424 0.96034 0.00000 0.00000
RVEGA_5  RVEGA_5      0 0        8.55013 0.96034 0.00000 0.00000
RVERE_5  RVERE_5      0 0        7.31756 1.34486 0.00000 0.00000
RVETI15  RVETI15      0 0        50.2610 11.5231 0.00000 0.00000
RVETI22  RVETI22      0 0        0.00000 0.00000 0.00000 0.00000
RVIDE_5  RVIDE_5      0 0        0.12345 1.54943 0.00000 0.00000 0.00000 -28.000 12.0000 -12.000                               F
RVIIS15  RVIIS15      0 0        17.5237 2.49651 0.00000 0.00000
RVIIS25  RVIIS25      0 0        5.77733 0.28791 0.00000 0.00000
RVILN_5  RVILN_5      0 2 117.98 20.8911 2.37528 -14.018 -8.0778 0.00000 -46.000 9.00000 -10.000                               F
RVILS_5  RVILS_5      0 0        19.8351 2.11294 0.00000 0.00000
RVINJ_5  RVINJ_5      0 0        4.56375 1.47366 0.00000 0.00000 0.00000 -8.0000 10.0000 -12.000                               F
RVIRF_5  RVIRF_5      0 2 117.98 6.23314 1.88753 -6.0076 -9.5854 0.00000 -18.000 21.0000 -21.000                               F
RVISEU5  RVISEU5      0 0        28.6929 4.51284 0.00000 0.00000
RVLAR15  RVLAR15      0 0        17.5628 5.28188 -1.0013 -0.6000 0.00000 -8.0000 7.00000 -7.0000                               F
RVLAR25  RVLAR25      0 0        0.00000 0.00000 0.00000 0.00000 0.00000 -12.000 8.00000 -8.0000                               F
RVLCE15  RVLCE15      0 2 117.98 8.23013 2.62152 -24.031 -25.000 0.00000 -46.000 25.0000 -25.000                               F
RVLCE25  RVLCE25      0 2 117.98 0.04748 0.04167 -5.0064 -5.0000 0.00000 -10.000 5.00000 -5.0000                               F
RVLTE_5  RVLTE_5      0 0        2.88866 0.00000 0.00000 0.00000
RVMAR_5  RVMAR_5      0 2 117.98 0.33331 0.20836 -49.062 16.0000 0.00000 -50.000 16.0000 -34.000                               F
RVOEV_5  RVOEV_5      0 0        6.74022 0.86469 0.00000 0.00000
RVOIV_5  RVOIV_5      0 0        2.91716 0.12028 0.00000 0.00000 0.00000 -6.0000 10.0000 -10.000                               F
RVULCA5  RVULCA5      0 0        10.1911 0.00000 0.00000 0.00000
RVULCB5  RVULCB5      0 0        10.6762 1.15260 0.00000 0.00000
RVULT_5  RVULT_5      0 0        5.10312 0.67243 0.00000 0.00000
RVUL_A5  RVUL_A5      0 0        7.12479 1.92068 0.00000 0.00000
RVUTC_5  RVUTC_5      0 2 117.98 0.06647 0.05872 -28.036 8.68669 0.00000 -52.000 20.0000 -20.000                               F
RZALA_5  RZALA_5      0 0        11.8433 1.63277 0.00000 0.00000
RZAVI_5  RZAVI_5      0 2 117.98 0.14244 0.12502 -24.031 5.14298 0.00000 -38.000 9.00000 -9.0000                               F
RZEBIN5  RZEBIN5      0 2 117.98 0.05887 0.05209 -25.032 9.66309 0.00000 -47.000 20.0000 -20.000                               F
RZEBI_5  RZEBI_5      0 2 117.98 2.89626 0.96697 -3.0038 2.07085 0.00000 -9.0000 10.0000 -10.000                               F
RZIMN_5  RZIMN_5      0 0        6.21984 1.24825 0.00000 0.00000 0.00000 -2.0000 2.00000 -2.0000                               F
RZIZI25  RZIZI25      0 0        0.00000 0.00000 0.00000 0.00000
RZIZI_5  RZIZI_5      0 0        18.6794 6.33882 -5.0000 -2.0000 0.00000 -5.0000 2.00000 -2.0000                               F
RZLAT_5  RZLAT_5      0 0        3.27325 1.05600 0.00000 0.00000
##ZSK
QBOSA_1               0 0        119.354 -8.0000 0.00000 0.00000
QBYST_1               0 0        0.00000 0.00000 0.00000 0.00000
QBYST_2               0 0        0.00000 0.00000 0.00000 0.00000
QBYST_5               0 0        37.1102 2.00000 0.00000 0.00000
QBYST_52              0 0        -36.890 -11.000 0.00000 0.00000
QCVAH_1               0 0        0.00000 0.00000 0.00000 0.00000
QEBOR31               0 2 416.00 34.1012 10.0000 -465.59 72.9306 -150.00 -520.00 140.000 -160.00                               F
QEBOR41               0 2 416.00 34.1012 10.0000 -473.60 23.5953 -150.00 -520.00 140.000 -160.00                               F
QEMOR11               0 2 416.00 30.0893 9.00000 -462.59 12.4701 -150.00 -520.00 140.000 -160.00                               F
QEMOR21               0 2 416.00 30.0893 9.00000 -476.60 13.8780 -150.00 -520.00 140.000 -160.00                               F
QEMOR31               0 0        0.00000 0.00000 0.00000 0.00000
QEMOR41               0 0        0.00000 0.00000 0.00000 0.00000
QEVO1_21              0 2 237.00 6.01786 2.00000 -50.064 26.9260 -40.000 -440.00 80.0000 -120.00                               F
QEVO1_22              0 0        0.00000 0.00000 0.00000 0.00000
QEVO2_11              0 0        0.00000 0.00000 0.00000 0.00000
QEVO2_12              0 0        0.00000 0.00000 0.00000 0.00000
QGABC_1               0 0        0.00000 0.00000 0.00000 0.00000
QGABC_12              0 2 416.00 28.0834 18.0000 -206.25 -53.160 -40.000 -540.00 120.000 -180.00                               F
QHZDA_1               0 0        279.829 99.0000 0.00000 0.00000
QKOSI_1               0 0        61.1816 59.0000 0.00000 0.00000
QKRIZ_1               0 0        292.868 98.0000 0.00000 0.00000
QKRIZ_21              0 0        0.00000 0.00000 0.00000 0.00000
QLEME_1               0 0        160.476 98.0000 0.00000 0.00000
QLEME_12              0 0        0.00000 0.00000 0.00000 0.00000
QLEME_21              0 0        -2.9911 -1.0000 0.00000 0.00000
QLEME_7               0 0        0.00000 0.00000 0.00000 0.00000
QLEVI_1               0 0        0.00000 0.00000 0.00000 0.00000
QLEVI_12              0 0        112.333 -31.000 0.00000 0.00000
QLMAR_1               0 0        134.399 1.00000 0.00000 0.00000
QMALZ_1               0 2 416.00 10.0298 0.00000 -395.50 29.2717 0.00000 -430.00 210.000 -210.00                               F
QMEDZ_1               0 0        142.423 -5.0000 0.00000 0.00000
QMLEME5               0 0        0.00000 0.00000 0.00000 0.00000
QMOLD_1               0 0        32.0953 46.0000 0.00000 0.00000
QMSUCA5               0 0        0.00000 0.00000 0.00000 0.00000
QPBIS_1               0 0        215.640 -70.000 0.00000 0.00000
QPBYS_2               0 0        42.1250 0.00000 0.00000 0.00000
QRSOB_1               0 0        111.330 50.0000 0.00000 0.00000
QSALA_2               0 0        29.0863 3.00000 0.00000 0.00000
QSENI_2               0 0        67.1995 1.00000 0.00000 0.00000
QSIRO_2               0 0        55.1638 19.0000 0.00000 0.00000
QSPNV_1               0 0        147.438 1.00000 0.00000 0.00000
QSTUP_1               0 0        202.601 92.0000 0.00000 0.00000
QSUCA_1               0 0        0.00000 0.00000 0.00000 0.00000
QSUCA_12              0 0        0.00000 0.00000 0.00000 0.00000
QSUCA_2               0 0        34.1012 -7.0000 0.00000 0.00000
QSUCA_7               0 0        0.00000 0.00000 0.00000 0.00000
QVARI_1               0 0        83.2471 -2.0000 0.00000 0.00000
QVARI_12              0 0        0.00000 0.00000 0.00000 0.00000
QVDUR_11              0 0        0.00000 0.00000 0.00000 0.00000
QVDUR_12              0 0        0.00000 0.00000 0.00000 0.00000
QVKAP_1               0 0        0.00000 0.00000 0.00000 0.00000
QVOLA_1               0 0        55.1638 7.00000 0.00000 0.00000
##ZSI
LBERIC1  BERICEVO     0 0        0.00000 0.00000 0.00000 0.00000
LBERIC2  BERICEVO     0 0        55.0047 55.0000 0.00000 0.00000
LCIRKO2  CIRKOVCE     0 0        28.1024 -33.000 0.00000 0.00000
LDIVAC11 DIVACA       0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC12 LDIVAC12     0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC21 DIVACA       0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC22 DIVACA       0 0        0.00000 0.00000 0.00000 0.00000
LDIVAC51 LDIVAC51     0 0        63.5054 20.0000 0.00000 0.00000
LKLECE2  KLECE        0 0        55.0047 7.00000 0.00000 0.00000
LKRSKO1  KRSKO        0 2 400.00 69.9059 -5.0000 -694.88 150.000 0.00000 -705.00 150.000 -250.00                               F
LMARIB1  MARIBOR      0 0        126.711 38.0000 0.00000 0.00000
LOKROG1  OKROGLO      0 0        237.620 25.0000 0.00000 0.00000
LPODLO1  PODLOG       0 0        107.109 31.0000 0.00000 0.00000
LPODLO21 PODLOG       0 0        295.725 29.0000 0.00000 -2.0000 0.00000 -315.00 25.0000 -200.00                               F
LPODLO22 PODLOG       0 0        0.00000 0.00000 0.00000 0.00000
LSOSTA11 LSOSTA11     0 0        0.00000 0.00000 0.00000 0.00000
LSOSTA16 LSOSTA16     0 2 410.00 0.00000 0.00000 -480.60 88.1392 0.00000 -553.00 400.000 -300.00                               F
##ZUA
UBOR2_21 UBOR2_21     0 0        61.1171 25.2500 0.00000 0.00000
UBUR2_21 UBUR2_21     0 2 237.62 62.1788 25.2500 -239.59 -120.40 -149.28 -343.28 37.6500 -232.35                               F
UBUR3_81 UBUR3_81     0 2 342.37 0.00000 0.00000 -241.05 -17.286 -149.07 -388.07 117.810 -229.19                               F
UBUR4_11 UBUR4_11     0 0        0.00000 0.00000 0.00000 0.00000
UKAL2_21 UKAL2_21     0 0        157.019 69.4400 0.00000 0.00000
UMUK2_21 UMUK2_21     0 0        336.174 85.2200 0.00000 0.00000
UMUK4_11 UMUK4_11     0 0        0.00000 0.00000 0.00000 0.00000
USTR2_21 USTR2_21     0 0        113.711 43.1400 0.00000 0.00000
UVOL2_21 UVOL2_21     0 0        80.0872 14.7300 0.00000 0.00000
UVV2__21 UVV2__21     0 0        0.00000 0.00000 0.00000 0.00000
UVV2__22 UVV2__22     0 0        0.00000 0.00000 0.00000 0.00000
UZUK3_81 UZUK3_81     0 0        0.00000 0.00000 0.00000 0.00000
UZUK7_01 UZUK7_01     0 0        0.84134 263.549 0.00000 0.00000
##ZME
0ANDRI51 Andrijevica  0 0        0.00000 0.00000 0.00000 0.00000
0BAR  51 Bar          0 0        24.0023 3.31261 0.00000 0.00000
0BERAN51 Berane       0 0        6.11860 1.56456 0.00000 0.00000
0BPOLJ51 Bijelo Polje 0 0        11.7361 2.41444 0.00000 0.00000
0BREZN51 TS Brezna    0 0        0.17344 0.02897 0.00000 0.00000
0BUDVA51 Budva        0 0        27.6830 3.15808 0.00000 0.00000
0CETIN51 Cetinje      0 0        11.2255 2.21162 0.00000 0.00000
0DANIL51 Danilovgrad  0 0        11.2544 3.36090 0.00000 0.00000
0ETREB51 EVP Trebjes. 0 0        1.19481 0.28008 0.00000 0.00000
0HNOVI51 Herceg Novi  0 0        23.0387 2.18265 0.00000 0.00000
0HPERU21 Perucica     0 0        0.00000 0.00000 0.00000 0.00000
0HPERU51 HPP Perucica 0 2 114.00 0.00000 0.00000 -208.27 -12.798 1.00000 -211.00 14.0000 -42.000                               F
0HPERU52 HPP Perucica 0 2 114.00 0.00000 0.00000 -92.117 -4.9088 1.00000 -97.000 6.00000 -18.000                               F
0HPIVA21 HPP Piva     0 2 239.25 0.00000 0.00000 -111.14 4.00000 0.00000 -113.00 4.00000 -20.000                               F
0HPIVA22 HPP Piva     0 2 239.25 0.00000 0.00000 -220.28 8.00000 0.00000 -226.00 8.00000 -40.000                               F
0KAP  51 KAP          0 0        65.6889 43.1900 0.00000 0.00000
0KAP  5T KAP          0 0        0.00000 0.00000 0.00000 0.00000
0KOTOR51 Kotor        0 0        13.8559 1.67079 0.00000 0.00000
0KRNOV51 VE Krnovo    0 2 116.00 0.00000 0.03000 -10.363 -9.9043 0.00000 -72.000 0.00000 -34.000                               F
0LASTV11 Lastva       0 0        0.00000 0.00000 0.00000 0.00000
0LASTV51 Lastva       0 0        0.53959 0.13521 0.00000 0.00000
0MOJKO21 Mojkovac     0 0        0.00000 0.00000 0.00000 0.00000
0MOJKO51 Mojkovac     0 0        2.64015 0.68570 0.00000 0.00000
0MOZUR51 VE Mozura    0 2 109.57 0.00000 0.00000 -3.7127 -15.000 0.00000 -48.000 0.00000 -15.000                               F
0NIKS251 Niksic2-Klic 0 0        9.95356 1.84463 0.00000 0.00000
0NIKSI51 Niksic       0 0        24.7731 6.24856 0.00000 0.00000
0NIKSZ52 Niksic Zelj. 0 0        1.81582 1.67000 0.00000 0.00000
0PLJE211 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000
0PLJE251 Pljevlja 2   0 0        0.00000 0.00000 0.00000 0.00000
0PLJEV51 Pljevlja 1   0 0        14.6846 3.37055 0.00000 0.00000
0PODG121 Podgorica 1  0 0        0.00000 0.00000 0.00000 0.00000
0PODG151 Podgorica 1  0 0        40.0166 6.40309 0.00000 0.00000
0PODG211 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG212 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG251 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG252 Podgorica 2  0 0        0.00000 0.00000 0.00000 0.00000
0PODG351 Podgorica 3  0 0        31.1422 2.56896 0.00000 0.00000
0PODG451 Podgorica 4  0 0        40.8549 3.53474 0.00000 0.00000
0PODG551 Podgorica 5  0 0        22.1329 2.25991 0.00000 0.00000
0RIBAR11 Ribarevine   0 0        0.00000 0.00000 0.00000 0.00000
0ROZAJ51 Rozaje       0 0        0.00000 0.00000 0.00000 0.00000
0TIVAT51 Tivat        0 0        18.3655 1.75771 0.00000 0.00000
0TPLJE21 TPP Pljevlja 0 2 237.00 1.45665 8.66000 -207.61 -57.722 -150.00 -215.00 10.0000 -120.00                               F
0ULCIN51 Ulcinj       0 0        11.1002 1.16859 0.00000 0.00000
0VILUS51 Vilusi       0 0        0.85757 0.34768 0.00000 0.00000
0VILUS5K Vilusi KT    0 0        0.00000 0.00000 0.00000 0.00000
0VIRPA51 Virpazar     0 0        5.40557 1.00441 0.00000 0.00000
0VRANI5K Vranici KT   0 0        0.00000 0.00000 0.00000 0.00000
##ZRS
JADA  5  JADA  5      0 0        12.5593 2.71096 0.00000 0.00000
JALEKC5  JALEKC5      0 0        29.5416 9.46615 0.00000 0.00000
JALEKD5  JALEKD5      0 0        6.09676 2.39987 0.00000 0.00000
JALIBU5  JALIBU5      0 0        9.22273 4.07756 0.00000 0.00000
JAPATI5  JAPATI5      0 0        15.6077 2.95539 0.00000 0.00000
JARAND5  JARAND5      0 0        42.1009 7.71069 0.00000 0.00000
JARILJ5  JARILJ5      0 0        12.6369 4.68863 0.00000 0.00000
JBAJMO5  JBAJMO5      0 0        7.70408 1.26660 0.00000 0.00000
JBBAST21 JBBAST21     0 0        11.5949 3.53314 0.00000 0.00000
JBBAST22 JBBAST22     0 0        0.00000 0.00000 0.00000 0.00000
JBCRKV5  JBCRKV5      0 0        7.80384 1.71102 0.00000 0.00000
JBECEJ5  JBECEJ5      0 0        28.0451 6.57742 0.00000 0.00000
JBEGEJ5  JBEGEJ5      0 0        9.85458 2.95539 0.00000 0.00000
JBFC  5  JBFC  5      0 0        7.68192 1.97767 0.00000 0.00000
JBGD1 5  JBGD1 5      0 0        49.6720 4.17755 0.00000 0.00000
JBGD105  JBGD105      0 0        34.8291 2.14433 0.00000 0.00000
JBGD115  JBGD115      0 0        40.3494 1.75546 0.00000 0.00000
JBGD125  JBGD125      0 0        22.4583 2.42209 0.00000 0.00000
JBGD135  JBGD135      0 0        41.9235 5.05528 0.00000 0.00000
JBGD145  JBGD145      0 0        26.1717 2.44431 0.00000 0.00000
JBGD155  JBGD155      0 0        38.4207 4.87751 0.00000 0.00000
JBGD165  JBGD165      0 0        44.2847 6.32188 0.00000 0.00000
JBGD1721 JBGD1721     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1722 JBGD1722     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1723 JBGD1723     0 0        0.00000 0.00000 0.00000 0.00000
JBGD1751 JBGD1751     0 0        119.618 7.52181 0.00000 0.00000
JBGD1752 JBGD1752     0 0        0.00000 0.00000 0.00000 0.00000
JBGD185  JBGD185      0 0        24.4092 1.95545 0.00000 0.00000
JBGD195  JBGD195      0 0        39.9504 4.17755 0.00000 0.00000
JBGD2 51 JBGD2 51     0 0        25.0299 0.07777 0.00000 0.00000
JBGD2 52 JBGD2 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2011 JBGD2011     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2012 JBGD2012     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2051 JBGD2051     0 0        0.00000 0.00000 0.00000 0.00000
JBGD2052 JBGD2052     0 0        0.00000 0.00000 0.00000 0.00000
JBGD215  JBGD215      0 0        0.44340 0.38887 0.00000 0.00000
JBGD2251 JBGD2251     0 0        22.0592 4.43309 0.00000 0.00000
JBGD2252 JBGD2252     0 0        0.00000 0.00000 0.00000 0.00000
JBGD235  JBGD235      0 0        4.85523 0.18888 0.00000 0.00000
JBGD275  JBGD275      0 0        38.9971 5.78857 0.00000 0.00000
JBGD2851 JBGD2851     0 0        34.4633 3.61091 0.00000 0.00000
JBGD3 21 JBGD3 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 22 JBGD3 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 51 JBGD3 51     0 0        0.00000 0.00000 0.00000 0.00000
JBGD3 52 JBGD3 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD325  JBGD325      0 0        7.13874 1.24438 0.00000 0.00000
JBGD335  JBGD335      0 0        20.2855 2.61097 0.00000 0.00000
JBGD355  JBGD355      0 0        34.0532 5.38859 0.00000 0.00000
JBGD365  JBGD365      0 0        45.7590 5.97745 0.00000 0.00000
JBGD385  JBGD385      0 0        17.4811 1.68880 0.00000 0.00000
JBGD405  JBGD405      0 0        28.1338 1.83323 0.00000 0.00000
JBGD415  JBGD415      0 0        14.1223 1.06661 0.00000 0.00000
JBGD4551 JBGD4551     0 0        4.89957 0.33332 0.00000 0.00000
JBGD4552 JBGD4552     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 21 JBGD5 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 22 JBGD5 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 51 JBGD5 51     0 0        45.6370 1.23327 0.00000 0.00000
JBGD5 52 JBGD5 52     0 0        51.2017 2.59986 0.00000 0.00000
JBGD5 53 JBGD5 53     0 0        0.00000 0.00000 0.00000 0.00000
JBGD5 54 JBGD5 54     0 0        0.00000 0.00000 0.00000 0.00000
JBGD6 51 JBGD6 51     0 0        42.0233 2.84429 0.00000 0.00000
JBGD6 52 JBGD6 52     0 0        0.00000 0.00000 0.00000 0.00000
JBGD7 5  JBGD7 5      0 0        66.2662 5.38859 0.00000 0.00000
JBGD8 11 JBGD8 11     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 12 JBGD8 12     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 21 JBGD8 21     0 0        0.00000 0.00000 0.00000 0.00000
JBGD8 22 JBGD8 22     0 0        0.00000 0.00000 0.00000 0.00000
JBGD9 51 JBGD9 51     0 0        85.6872 7.21072 0.00000 0.00000
JBGD9 52 JBGD9 52     0 0        0.00000 0.00000 0.00000 0.00000
JBOGAT5  JBOGAT5      0 0        13.3131 4.39976 0.00000 0.00000
JBOR 21  JBOR 21      0 0        0.00000 0.00000 0.00000 0.00000
JBOR1 51 JBOR1 51     0 0        13.0471 3.76646 0.00000 0.00000
JBOR1 52 JBOR1 52     0 0        15.0424 3.29982 0.00000 0.00000
JBOR2 51 JBOR2 51     0 0        0.00000 0.00000 0.00000 0.00000
JBOR2 52 JBOR2 52     0 0        0.00000 0.00000 0.00000 0.00000
JBOR3 5  JBOR3 5      0 0        29.9185 2.53320 0.00000 0.00000
JBOSIL5  JBOSIL5      0 0        0.57642 0.61108 0.00000 0.00000
JBPOLJ5  JBPOLJ5      0 0        2.05072 1.36659 0.00000 0.00000
JBTOP15  JBTOP15      0 0        5.14344 2.09989 0.00000 0.00000
JBTOP25  JBTOP25      0 0        25.0743 6.92184 0.00000 0.00000
JBUJAN5  JBUJAN5      0 0        14.9980 2.44431 0.00000 0.00000
JCACA15  JCACA15      0 0        19.2990 10.1883 0.00000 0.00000
JCACA251 JCACA25      0 0        36.4165 5.56636 0.00000 0.00000
JCACA252 JCACA252     0 0        0.00000 0.00000 0.00000 0.00000
JCACA321 JCACAK2      0 0        0.00000 0.00000 0.00000 0.00000
JCACA322 JCACA322     0 0        0.00000 0.00000 0.00000 0.00000
JCACA351 JCACA351     0 0        0.00000 0.00000 0.00000 0.00000
JCACA352 JCACA352     0 0        0.00000 0.00000 0.00000 0.00000
JCELAR5  JCELAR5      0 0        5.58684 0.93328 0.00000 0.00000
JCEMEN5  JCEMEN5      0 0        4.24556 1.43325 0.00000 0.00000
JCICEV5  JCICEV5      0 0        15.1199 4.86640 0.00000 0.00000
JCRVEN5  JCRVEN5      0 0        9.95434 1.99989 0.00000 0.00000
JCSUPK5  JCSUPK5      0 0        0.00000 0.00000 0.00000 0.00000
JCUPRI5  JCUPRI5      0 0        17.2926 5.27749 0.00000 0.00000
JCVATE5  JCVATE5      0 0        0.00000 0.00000 0.00000 0.00000
JCVBEL5  JCVBEL5      0 0        0.00000 0.00000 0.00000 0.00000
JCVBG951 JCVBG951     0 0        0.00000 0.00000 0.00000 0.00000
JCVLIS5  JCVLIS5      0 0        0.00000 0.00000 0.00000 0.00000
JCVLOZ5  JCVLOZ5      0 0        0.00000 0.00000 0.00000 0.00000
JCVSTR5  JCVSTR5      0 0        0.00000 0.00000 0.00000 0.00000
JDEBEL5  JDEBEL5      0 0        15.1199 5.03306 0.00000 0.00000
JDIMIT5  JDIMIT5      0 0        3.68023 0.89995 0.00000 0.00000
JEBRGU5  JEBRGU5      0 0        2.05072 0.93328 0.00000 0.00000
JEBROD5  JEBROD5      0 0        0.00000 0.00000 0.00000 0.00000
JEDJUN5  JEDJUN5      0 0        0.60968 0.01111 0.00000 0.00000
JEGRDE5  JEGRDE5      0 0        0.73161 0.14444 0.00000 0.00000
JEKRAL5  JEKRAL5      0 0        0.09977 0.00000 0.00000 0.00000
JEMARK5  JEMARK5      0 0        0.96440 0.16666 0.00000 0.00000
JEMART5  JEMART5      0 0        0.11085 0.03333 0.00000 0.00000
JERESN5  JERESN5      0 0        3.82433 2.81096 0.00000 0.00000
JERIST5  JERIST5      0 0        2.39436 1.06661 0.00000 0.00000
JESLOV5  JESLOV5      0 0        0.72053 0.32221 0.00000 0.00000
JESUSI5  JESUSI5      0 0        12.2932 3.66647 0.00000 0.00000
JFAS  5  JFAS  5      0 0        3.35876 0.00000 0.00000 0.00000
JFUTOG5  JFUTOG5      0 0        25.2406 8.51065 0.00000 0.00000
JGMILA5  JGMILA5      0 0        19.3101 4.39976 0.00000 0.00000
JGRADI5  JGRADI5      0 0        13.7011 2.24432 0.00000 0.00000
JGUCA 5  JGUCA 5      0 0        11.3622 4.44420 0.00000 0.00000
JHBBAS21 JHBBAS21     0 2 234.11 0.00000 0.00000 -212.00 0.00000 -80.000 -212.00 0.00000 -50.000                               F
JHBBAS22 JHBBAS22     0 2 234.09 0.00000 0.00000 -198.25 0.00000 -60.000 -212.00 0.00000 -50.000                               F
JHBIST2  JHBIST2      0 2 234.27 0.00000 0.00000 -100.13 0.00000 0.00000 -104.00 0.00000 -40.000                               F
JHDJE111 JHDJE111     0 2 407.00 0.85355 0.12222 -1061.9 240.000 0.00000 -1200.0 240.000 -516.00                               F
JHDJE112 JHDJE112     0 0        0.00000 0.00000 0.00000 0.00000
JHDJE25  JHDJE25      0 2 117.04 0.00000 0.00000 -180.23 -35.000 0.00000 -203.00 0.00000 -35.000                               F
JHIP  2  JHIP  2      0 0        22.5359 0.95550 0.00000 0.00000
JHKBRO5  JHKBRO5      0 2 110.37 0.00000 0.00000 -20.000 0.00000 -2.0000 -20.000 0.00000 -8.0000                               F
JHPIRO5  JHPIRO5      0 2 118.00 0.00000 0.00000 -80.000 -12.732 -32.000 -80.000 0.00000 -24.000                               F
JHPOTP51 JHPOTP51     0 2 111.41 4.82198 2.99984 -48.061 -20.427 -5.0000 -54.000 0.00000 -21.000                               F
JHUVAC5  JHUVAC5      0 2 109.49 0.00000 0.00000 -30.038 0.00000 -25.000 -36.000 0.00000 -15.000                               F
JHVRL15  JHVRL15      0 2 118.05 0.00000 0.00000 -36.046 -10.594 0.00000 -56.000 0.00000 -12.000                               F
JHVRL25  JHVRL25      0 2 118.04 0.00000 0.00000 -18.023 -14.000 0.00000 -28.000 0.00000 -14.000                               F
JHVRL35  JHVRL35      0 2 117.33 0.00000 0.00000 -36.046 -28.000 0.00000 -46.000 0.00000 -28.000                               F
JHZVOR51 JHZVOR51     0 2 117.06 3.75782 0.77773 -120.15 -16.785 -10.000 -124.00 0.00000 -28.000                               F
JHZVOR52 JHZVOR52     0 0        0.00000 0.00000 0.00000 0.00000
JINDJ251 JINDJ251     0 0        0.00000 0.00000 0.00000 0.00000
JINDJ252 JINDJ252     0 0        12.8032 2.09989 0.00000 0.00000
JINDJI5  JINDJI5      0 0        22.5247 4.72196 0.00000 0.00000
JIVANJ5  JIVANJ5      0 0        13.8009 2.58875 0.00000 0.00000
JJAGO151 JJAGO151     0 0        14.2110 3.74424 0.00000 0.00000
JJAGO152 JJAGO152     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO25  JJAGO25      0 0        22.0924 5.21083 0.00000 0.00000
JJAGO35  JJAGO35      0 0        13.3352 4.41087 0.00000 0.00000
JJAGO411 JJAGO411     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO412 JJAGO412     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO451 JJAGO451     0 0        0.00000 0.00000 0.00000 0.00000
JJAGO452 JJAGO452     0 0        0.00000 0.00000 0.00000 0.00000
JKACAR5  JKACAR5      0 0        14.0669 3.49981 0.00000 0.00000
JKANJI5  JKANJI5      0 0        14.1223 2.85540 0.00000 0.00000
JKIKI15  JKIKI15      0 0        16.2285 2.51097 0.00000 0.00000
JKIKI251 JKIKI251     0 0        6.86162 1.21105 0.00000 0.00000
JKIKI252 JKIKI252     0 0        0.02217 0.04444 0.00000 0.00000
JKMART5  JKMART5      0 0        0.00000 0.00000 0.00000 0.00000
JKNIC 5  JKNIC 5      0 0        6.32954 1.49992 0.00000 0.00000
JKNJAZ5  JKNJAZ5      0 0        12.0605 1.24438 0.00000 0.00000
JKOLUB51 JKOLUB51     0 0        2.12833 1.66658 0.00000 0.00000
JKOLUB52 JKOLUB52     0 0        2.41653 2.13322 0.00000 0.00000
JKOPAO5  JKOPAO5      0 0        5.95265 0.55553 0.00000 0.00000
JKOSJE5  JKOSJE5      0 0        6.62884 1.89990 0.00000 0.00000
JKOVIN5  JKOVIN5      0 0        17.6362 3.66647 0.00000 0.00000
JKRAG15  JKRAG15      0 0        33.7650 6.43298 0.00000 0.00000
JKRAG211 JKRAG21      0 0        0.00000 0.00000 0.00000 0.00000
JKRAG212 JKRAG212     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG251 JKRAG251     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG252 JKRAG252     0 0        0.00000 0.00000 0.00000 0.00000
JKRAG35  JKRAG35      0 0        21.3608 3.29982 0.00000 0.00000
JKRAG55  JKRAG55      0 0        22.9016 4.25532 0.00000 0.00000
JKRAG85  JKRAG85      0 0        10.2758 1.95545 0.00000 0.00000
JKRAL15  JKRAL15      0 0        9.97651 3.12205 0.00000 0.00000
JKRAL25  JKRAL25      0 0        21.8043 6.49964 0.00000 0.00000
JKRAL351 JKRAL351     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL352 JKRAL352     0 0        0.00000 0.00000 0.00000 0.00000
JKRAL55  JKRAL55      0 0        20.3853 3.54425 0.00000 0.00000
JKRAL65  JKRAL65      0 0        5.91940 1.02217 0.00000 0.00000
JKRALJ2  JKRALJ2      0 0        0.00000 0.00000 0.00000 0.00000
JKRNJE51 JKRNJE51     0 0        12.9916 0.02222 0.00000 0.00000
JKRONO5  JKRONO5      0 0        6.11893 0.99994 0.00000 0.00000
JKRUPA5  JKRUPA5      0 0        6.97248 2.32210 0.00000 0.00000
JKRUS121 JKRUS121     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS122 JKRUS122     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS151 JKRUS151     0 0        18.6672 4.72196 0.00000 0.00000
JKRUS152 JKRUS152     0 0        0.00000 0.00000 0.00000 0.00000
JKRUS25  JKRUS25      0 0        35.1616 4.86640 0.00000 0.00000
JKRUS35  JKRUS35      0 0        12.2157 2.03322 0.00000 0.00000
JKRUS45  JKRUS45      0 0        23.3339 4.98862 0.00000 0.00000
JKSTA 5  JKSTA 5      0 0        0.00000 0.00000 0.00000 0.00000
JKULA 5  JKULA 5      0 0        10.0209 0.89995 0.00000 0.00000
JKURSU5  JKURSU5      0 0        12.3376 4.55531 0.00000 0.00000
JLAPOV5  JLAPOV5      0 0        19.2658 4.59975 0.00000 0.00000
JLAZAR5  JLAZAR5      0 0        17.5143 5.57747 0.00000 0.00000
JLEBAN5  JLEBAN5      0 0        20.1193 7.18850 0.00000 0.00000
JLESK15  JLESK15      0 0        19.4099 4.47753 0.00000 0.00000
JLESK211 JLESK211     0 0        0.00000 0.00000 0.00000 0.00000
JLESK212 JLESK212     0 0        0.00000 0.00000 0.00000 0.00000
JLESK251 JLESK251     0 0        0.00000 0.00000 0.00000 0.00000
JLESK252 JLESK252     0 0        0.00000 0.00000 0.00000 0.00000
JLESK45  JLESK45      0 0        26.3713 4.34421 0.00000 0.00000
JLESK65  JLESK65      0 0        13.9006 1.97767 0.00000 0.00000
JLESNI5  JLESNI5      0 0        13.0027 3.49981 0.00000 0.00000
JLJIG 5  JLJIG 5      0 0        10.4310 4.09978 0.00000 0.00000
JLJUBO5  JLJUBO5      0 0        4.97717 1.83323 0.00000 0.00000
JLOZN251 JLOZN251     0 0        14.7763 2.95539 0.00000 0.00000
JLOZNI5  JLOZNI5      0 0        25.6839 3.56647 0.00000 0.00000
JMACMI5  JMACMI5      0 0        4.65570 1.32215 0.00000 0.00000
JMAJD15  JMAJD15      0 0        31.2265 19.3545 0.00000 0.00000
JMAJD251 JMAJD251     0 0        0.00000 0.00000 0.00000 0.00000
JMAJD252 JMAJD252     0 0        2.56064 0.83329 0.00000 0.00000
JMAJD35  JMAJD35      0 0        5.02151 4.46642 0.00000 0.00000
JMLADE5  JMLADE5      0 0        30.1069 4.61086 0.00000 0.00000
JMOSNA51 JMOSNA51     0 0        1.77360 0.39998 0.00000 0.00000
JNBECE5  JNBECE5      0 0        11.6282 3.74424 0.00000 0.00000
JNCRNJ5  JNCRNJ5      0 0        6.54016 1.68880 0.00000 0.00000
JNEGOT5  JNEGOT5      0 0        11.4175 1.44437 0.00000 0.00000
JNERES5  JNERES5      0 0        4.55594 1.34437 0.00000 0.00000
JNIS1 51 JNIS1 51     0 0        25.1186 4.59975 0.00000 0.00000
JNIS1 52 JNIS1 52     0 0        0.00000 0.00000 0.00000 0.00000
JNIS105  JNIS105      0 0        31.0824 6.46631 0.00000 0.00000
JNIS1351 JNIS1351     0 0        13.3242 2.76652 0.00000 0.00000
JNIS1352 JNIS1352     0 0        15.2197 2.34432 0.00000 0.00000
JNIS155  JNIS155      0 0        6.54016 2.03322 0.00000 0.00000
JNIS2 11 JNIS2 11     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 12 JNIS2 12     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 2  JNIS2 2      0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 51 JNIS2 51     0 0        0.00000 0.00000 0.00000 0.00000
JNIS2 52 JNIS2 52     0 0        0.00000 0.00000 0.00000 0.00000
JNIS3 51 JNIS3 51     0 0        34.8070 6.15522 0.00000 0.00000
JNIS3 52 JNIS3 52     0 0        36.7579 7.03295 0.00000 0.00000
JNIS5 5  JNIS5 5      0 0        13.6456 3.25538 0.00000 0.00000
JNIS8 5  JNIS8 5      0 0        13.9228 3.56647 0.00000 0.00000
JNPAZ15  JNPAZ15      0 0        42.6883 8.25510 0.00000 0.00000
JNPAZ25  JNPAZ25      0 0        20.6846 5.09972 0.00000 0.00000
JNPAZO5  JNPAZO5      0 0        32.1466 7.62181 0.00000 0.00000
JNPOPO5  JNPOPO5      0 0        7.68192 0.39998 0.00000 0.00000
JNSAD151 JNSAD151     0 0        22.6356 4.68863 0.00000 0.00000
JNSAD152 JNSAD152     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD251 JNSAD251     0 0        18.8223 1.18882 0.00000 0.00000
JNSAD252 JNSAD252     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD311 JNSAD311     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD312 JNSAD312     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD321 JNSAD321     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD322 JNSAD322     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD351 JNSAD351     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD352 JNSAD352     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD45  JNSAD45      0 0        34.2083 5.52192 0.00000 0.00000
JNSAD551 JNSAD551     0 0        31.4814 6.35521 0.00000 0.00000
JNSAD552 JNSAD552     0 0        0.00000 0.00000 0.00000 0.00000
JNSAD65  JNSAD65      0 0        20.7289 3.19983 0.00000 0.00000
JNSAD75  JNSAD75      0 0        53.0196 8.53287 0.00000 0.00000
JNSAD95  JNSAD95      0 0        14.7985 1.79990 0.00000 0.00000
JNVARO5  JNVARO5      0 0        5.49817 2.32210 0.00000 0.00000
JOBREN11 JOBREN11     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN12 JOBREN12     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN13 JOBREN13     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN21 JOBREN21     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN22 JOBREN22     0 0        0.00000 0.00000 0.00000 0.00000
JOBREN23 JOBREN23     0 0        0.00000 0.00000 0.00000 0.00000
JODZAC5  JODZAC5      0 0        28.4553 5.39971 0.00000 0.00000
JOSECI5  JOSECI5      0 0        5.55359 2.25543 0.00000 0.00000
JPALA15  JPALA15      0 0        9.00103 2.47764 0.00000 0.00000
JPALA25  JPALA25      0 0        25.4844 4.39976 0.00000 0.00000
JPALIC5  JPALIC5      0 0        9.33358 1.47770 0.00000 0.00000
JPANC151 JPANC151     0 0        1.13067 0.04444 0.00000 0.00000
JPANC152 JPANC152     0 0        1.71818 0.39998 0.00000 0.00000
JPANC211 JPANC211     0 0        0.00000 0.00000 0.00000 0.00000
JPANC212 JPANC212     0 0        0.00000 0.00000 0.00000 0.00000
JPANC22  JPANC22      0 0        0.00000 0.00000 0.00000 0.00000
JPANC251 JPANC251     0 0        0.00000 0.00000 0.00000 0.00000
JPANC252 JPANC252     0 0        0.00000 0.00000 0.00000 0.00000
JPANC35  JPANC35      0 0        35.3390 6.15522 0.00000 0.00000
JPANC45  JPANC45      0 0        26.7593 3.55536 0.00000 0.00000
JPARA151 JPARA151     0 0        18.7225 5.93301 0.00000 0.00000
JPARA152 JPARA152     0 0        0.00000 0.00000 0.00000 0.00000
JPARA35  JPARA35      0 0        8.81258 2.19988 0.00000 0.00000
JPAZOV5  JPAZOV5      0 0        31.6588 7.67736 0.00000 0.00000
JPECIN5  JPECIN5      0 0        11.4841 3.29982 0.00000 0.00000
JPETRO51 JPETRO51     0 0        18.9665 3.17760 0.00000 0.00000
JPETRO52 JPETRO52     0 0        0.00000 0.00000 0.00000 0.00000
JPIRO15  JPIRO15      0 0        32.2241 9.55503 0.00000 0.00000
JPIRO25  JPIRO25      0 0        9.95434 0.08888 0.00000 0.00000
JPLISI5  JPLISI5      0 0        0.00000 0.00000 0.00000 0.00000
JPOZAR51 JPOZAR51     0 0        0.00000 0.00000 0.00000 0.00000
JPOZAR52 JPOZAR52     0 0        29.5748 0.12222 0.00000 0.00000
JPOZEG21 JPOZEG2      0 0        0.00000 0.00000 0.00000 0.00000
JPOZEG22 JPOZEG22     0 0        0.00000 0.00000 0.00000 0.00000
JPOZEG51 JPOZEG51     0 0        21.1059 6.82185 0.00000 0.00000
JPOZEG52 JPOZEG52     0 0        0.00000 0.00000 0.00000 0.00000
JPRAHO5  JPRAHO5      0 0        9.00103 0.44442 0.00000 0.00000
JPRESE5  JPRESE5      0 0        12.6812 1.75546 0.00000 0.00000
JPRIJE5  JPRIJE5      0 0        16.2174 4.35532 0.00000 0.00000
JPROKU5  JPROKU5      0 0        21.7932 4.34421 0.00000 0.00000
JRANIS21 JRANIS21     0 0        30.3397 7.62181 0.00000 0.00000
JRANIS22 JRANIS22     0 0        0.00000 0.00000 0.00000 0.00000
JRASKA5  JRASKA5      0 0        12.3155 8.51065 0.00000 0.00000
JRHBBA21 JRHBBA21     0 2 233.48 11.8721 3.49981 0.00000 0.00000 300.000 -300.00 0.00000 -50.000                               F
JRHBBA22 JRHBBA22     0 2 233.96 0.00000 0.00000 -211.27 0.00000 300.000 -300.00 0.00000 -50.000                               F
JRPDRM11 JRPDRM11     0 0        0.00000 0.00000 0.00000 0.00000
JRPDRM12 JRPDRM12     0 0        0.00000 0.00000 0.00000 0.00000
JRPMLA11 JRPMLA11     0 0        0.00000 0.00000 0.00000 0.00000
JRPMLA12 JRPMLA12     0 0        0.00000 0.00000 0.00000 0.00000
JRSANC5  JRSANC5      0 0        32.2685 7.35515 0.00000 0.00000
JRUDKO5  JRUDKO5      0 0        4.34533 4.13311 0.00000 0.00000
JRUDN15  JRUDN15      0 0        2.87102 3.67758 0.00000 0.00000
JRUDN25  JRUDN25      0 0        3.07055 2.66652 0.00000 0.00000
JRUDN35  JRUDN35      0 0        5.76420 6.73297 0.00000 0.00000
JRUDN45  JRUDN45      0 0        0.00000 0.00000 0.00000 0.00000
JRUDN55  JRUDN55      0 0        0.00000 0.00000 0.00000 0.00000
JRUMA15  JRUMA15      0 0        19.6759 1.93323 0.00000 0.00000
JRUMA25  JRUMA25      0 0        16.5832 2.66652 0.00000 0.00000
JSABA15  JSABA15      0 0        15.6409 2.53320 0.00000 0.00000
JSABA25  JSABA25      0 0        30.6612 4.95529 0.00000 0.00000
JSABA321 JSABA32      0 0        0.00000 0.00000 0.00000 0.00000
JSABA322 JSABA322     0 0        0.00000 0.00000 0.00000 0.00000
JSABA351 JSABA351     0 0        0.00000 0.00000 0.00000 0.00000
JSABA352 JSABA352     0 0        0.00000 0.00000 0.00000 0.00000
JSABA45  JSABA45      0 0        5.38732 1.71102 0.00000 0.00000
JSABA55  JSABA55      0 0        16.0955 2.07766 0.00000 0.00000
JSENT15  JSENT15      0 0        7.27177 1.14438 0.00000 0.00000
JSENT25  JSENT25      0 0        13.9006 2.44431 0.00000 0.00000
JSEVOJ51 JSEVOJ5      0 0        19.0995 4.18866 0.00000 0.00000
JSEVOJ52 JSEVOJ52     0 0        0.00000 0.00000 0.00000 0.00000
JSID  5  JSID  5      0 0        21.4828 2.42209 0.00000 0.00000
JSIP  5  JSIP  5      0 0        8.65739 1.14438 0.00000 0.00000
JSJENI5  JSJENI5      0 0        8.60197 3.02206 0.00000 0.00000
JSMED151 JSMED151     0 0        0.00000 0.00000 0.00000 0.00000
JSMED152 JSMED152     0 0        18.7337 4.07756 0.00000 0.00000
JSMED251 JSMED251     0 0        24.9302 4.23310 0.00000 0.00000
JSMED252 JSMED252     0 0        0.00000 0.00000 0.00000 0.00000
JSMED311 JSMED311     0 0        0.00000 0.00000 0.00000 0.00000
JSMED32  JSMED32      0 0        0.00000 0.00000 0.00000 0.00000
JSMED351 JSMED351     0 0        13.5348 9.61059 0.00000 0.00000
JSMED352 JSMED352     0 0        60.5574 15.6436 0.00000 0.00000
JSMED45  JSMED45      0 0        9.18948 1.68880 0.00000 0.00000
JSMIT15  JSMIT15      0 0        7.51564 0.02222 0.00000 0.00000
JSMIT211 JSMIT211     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT212 JSMIT212     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT221 JSMIT221     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT222 JSMIT222     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT251 JSMIT251     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT252 JSMIT252     0 0        0.00000 0.00000 0.00000 0.00000
JSMIT35  JSMIT35      0 0        25.1408 3.74424 0.00000 0.00000
JSMPAL5  JSMPAL5      0 0        27.1361 4.63308 0.00000 0.00000
JSOMB15  JSOMB15      0 0        25.0189 4.13311 0.00000 0.00000
JSOMB25  JSOMB25      0 0        23.5113 4.68863 0.00000 0.00000
JSOMB31  JSOMB31      0 0        0.00000 0.00000 0.00000 0.00000
JSOMB351 JSOMB351     0 0        0.00000 0.00000 0.00000 0.00000
JSOMB352 JSOMB352     0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB2  JSRBOB2      0 0        0.00000 0.00000 0.00000 0.00000
JSRBOB51 JSRBOB51     0 0        6.66209 0.05555 0.00000 0.00000
JSRBOB52 JSRBOB52     0 0        0.00000 0.00000 0.00000 0.00000
JSSTIL5  JSSTIL5      0 0        11.4175 3.15538 0.00000 0.00000
JSTENJ5  JSTENJ5      0 0        9.83241 6.25521 0.00000 0.00000
JSTRAG5  JSTRAG5      0 0        5.96374 0.03333 0.00000 0.00000
JSUBO15  JSUBO15      0 0        0.11085 0.01111 0.00000 0.00000
JSUBO25  JSUBO25      0 0        26.2383 2.91095 0.00000 0.00000
JSUBO311 JSUBO311     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO312 JSUBO312     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO351 JSUBO351     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO352 JSUBO352     0 0        0.00000 0.00000 0.00000 0.00000
JSUBO45  JSUBO45      0 0        18.3346 3.32204 0.00000 0.00000
JSVRLJ5  JSVRLJ5      0 0        5.20996 1.75546 0.00000 0.00000
JTAMNV5  JTAMNV5      0 0        38.2100 9.86613 0.00000 0.00000
JTAMNZ5  JTAMNZ5      0 0        39.0636 15.1436 0.00000 0.00000
JTDRMN11 JTDRMN11     0 2 410.00 0.00000 0.00000 -290.37 -32.023 -220.00 -325.00 30.0000 -100.00                               F
JTDRMN12 JTDRMN12     0 2 410.00 0.00000 0.00000 -290.37 -32.023 -220.00 -325.00 30.0000 -100.00                               F
JTDRMN51 JTDRMN51     0 0        16.2839 11.6994 0.00000 0.00000
JTEMER5  JTEMER5      0 0        18.3125 4.19977 0.00000 0.00000
JTENTA11 JTENTA11     0 2 404.51 0.00000 0.00000 0.00000 50.0000 0.00000 -320.00 50.0000 -140.00                               F
JTENTA12 JTENTA12     0 2 404.53 0.00000 0.00000 -246.31 50.0000 -220.00 -320.00 50.0000 -140.00                               F
JTENTA2  JTENTA2      0 0        13.3131 7.33293 0.00000 0.00000
JTENTA21 JTENTA21     0 2 232.00 0.00000 0.00000 -140.17 0.93832 -130.00 -190.00 50.0000 -140.00                               F
JTENTA22 JTENTA22     0 2 232.00 0.00000 0.00000 -140.17 0.93832 -130.00 -190.00 50.0000 -140.00                               F
JTENTA23 JTENTA23     0 2 232.00 0.00000 0.00000 -235.30 7.51409 -220.00 -305.00 50.0000 -140.00                               F
JTENTA24 JTENTA24     0 2 232.00 0.00000 0.00000 -240.31 8.40371 -220.00 -280.00 50.0000 -140.00                               F
JTENTA5  JTENTA5      0 0        3.90193 2.88873 0.00000 0.00000
JTENTB11 JTENTB11     0 2 405.00 0.00000 0.00000 -400.51 22.2609 -400.00 -620.00 150.000 -250.00                               F
JTENTB12 JTENTB12     0 2 405.00 0.00000 0.00000 -500.64 31.0980 -490.00 -620.00 150.000 -250.00                               F
JTENTB2  JTENTB2      0 0        7.75951 5.42193 0.00000 0.00000
JTKOLU51 JTKOLU51     0 2 111.37 0.00000 0.00000 -25.032 0.00000 -20.000 -29.000 0.00000 -20.000                               F
JTKOLU52 JTKOLU52     0 2 111.33 0.00000 0.00000 0.00000 0.00000 0.00000 -29.000 0.00000 -20.000                               F
JTKOLU53 JTKOLU53     0 2 111.33 0.00000 0.00000 0.00000 0.00000 0.00000 -58.000 0.00000 -20.000                               F
JTKOLU54 JTKOLU54     0 2 111.33 0.00000 0.00000 0.00000 0.00000 0.00000 -20.000 0.00000 -20.000                               F
JTKOLU55 JTKOLU55     0 2 111.49 0.00000 0.00000 -90.115 0.00000 -70.000 -100.00 0.00000 -30.000                               F
JTKSTA51 JTKSTA51     0 2 114.63 0.00000 0.00000 -75.096 -40.000 -45.000 -90.000 0.00000 -40.000                               F
JTKSTA52 JTKSTA52     0 2 114.86 0.00000 0.00000 -170.22 -59.195 -150.00 -195.00 0.00000 -60.000                               F
JTMORA5  JTMORA5      0 2 114.38 14.1334 3.81090 -95.121 0.00000 -75.000 -110.00 0.00000 -30.000                               F
JTOPOL5  JTOPOL5      0 0        10.8301 4.44420 0.00000 0.00000
JTRSTE5  JTRSTE5      0 0        19.4099 4.55531 0.00000 0.00000
JTTBGD51 JTTBGD51     0 0        69.7691 5.22194 0.00000 0.00000
JTTBGD52 JTTBGD52     0 0        0.00000 0.00000 0.00000 0.00000
JTTNSA51 JTTNSA51     0 2 116.00 0.00000 0.00000 0.00000 -15.235 0.00000 -110.00 0.00000 -60.000                               F
JTTNSA52 JTTNSA52     0 2 116.00 0.00000 0.00000 -100.13 -15.235 -50.000 -110.00 0.00000 -60.000                               F
JTTZRE5  JTTZRE5      0 2 113.47 0.38798 0.36665 0.00000 0.00000 0.00000 -80.000 0.00000 -30.000                               F
JUZICE51 JUZICE51     0 0        31.5369 9.48837 0.00000 0.00000
JVALJ151 JVALJ151     0 0        31.8029 7.72180 0.00000 0.00000
JVALJ152 JVALJ152     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ25  JVALJ25      0 0        28.5550 7.13294 0.00000 0.00000
JVALJ321 JVALJ321     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ322 JVALJ322     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ351 JVALJ351     0 0        0.00000 0.00000 0.00000 0.00000
JVALJ352 JVALJ352     0 0        0.00000 0.00000 0.00000 0.00000
JVARDI21 JVARDI21     0 0        0.00000 0.00000 0.00000 0.00000
JVARDI22 JVARDI22     0 0        0.00000 0.00000 0.00000 0.00000
JVBANJ5  JVBANJ5      0 0        16.3172 2.23321 0.00000 0.00000
JVHAN 51 JVHAN 51     0 0        10.0209 3.01095 0.00000 0.00000
JVKRIV5  JVKRIV5      0 0        47.4216 12.9437 0.00000 0.00000
JVLADI5  JVLADI5      0 0        12.5372 5.17750 0.00000 0.00000
JVLASO5  JVLASO5      0 0        4.83307 4.68863 0.00000 0.00000
JVPLAN5  JVPLAN5      0 0        21.9816 3.24427 0.00000 0.00000
JVRAN151 JVRAN151     0 0        17.7471 6.32188 0.00000 0.00000
JVRAN152 JVRAN152     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN25  JVRAN25      0 0        14.9204 2.66652 0.00000 0.00000
JVRAN411 JVRAN411     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN451 JVRAN451     0 0        0.00000 0.00000 0.00000 0.00000
JVRAN452 JVRAN452     0 0        0.00000 0.00000 0.00000 0.00000
JVRBA15  JVRBA15      0 0        0.13302 0.03333 0.00000 0.00000
JVRBA25  JVRBA25      0 0        15.0978 1.73324 0.00000 0.00000
JVRSA15  JVRSA15      0 0        17.1042 4.14422 0.00000 0.00000
JVRSA25  JVRSA25      0 0        21.6601 2.42209 0.00000 0.00000
JWALIB51 JWALIB51     0 2 113.25 0.00000 0.00000 0.00000 16.8000 0.00000 -42.000 16.8000 -18.900                               F
JWALIB52 JWALIB52     0 0        0.00000 0.00000 0.00000 0.00000
JWCIBU11 JWCIBU11     0 2 406.00 0.13302 1.73324 -3.0038 -26.075 0.00000 -79.250 38.2900 -38.290                               F
JWCIBU12 JWCIBU12     0 2 406.00 0.39906 0.53330 -3.0038 -26.075 0.00000 -79.250 38.2900 -38.290                               F
JWKOSA51 JWKOSA51     0 2 113.00 0.36581 0.00000 -2.0025 3.08184 0.00000 -34.500 12.0000 -16.490                               F
JWKOSA52 JWKOSA52     0 2 113.00 0.36581 0.00000 -2.0025 3.08184 0.00000 -34.500 12.0000 -16.490                               F
JWKOVA21 JWKOVA21     0 2 232.00 0.73161 0.00000 -10.013 -4.1203 0.00000 -52.500 25.5200 -25.520                               F
JWKOVA22 JWKOVA22     0 2 232.00 0.00000 0.00000 -10.013 -4.1203 0.00000 -52.500 25.5200 -25.520                               F
JZABAL5  JZABAL5      0 0        13.1135 3.75535 0.00000 0.00000
JZAJE15  JZAJE15      0 0        13.8341 0.00000 0.00000 0.00000
JZAJE251 JZAJE251     0 0        0.00000 0.00000 0.00000 0.00000
JZAJE252 JZAJE252     0 0        13.9117 1.02217 0.00000 0.00000
JZAMRS5  JZAMRS5      0 0        0.00000 0.00000 0.00000 0.00000
JZASTA5  JZASTA5      0 0        9.71047 4.54420 0.00000 0.00000
JZLAT251 JZLAT25      0 0        13.8785 0.04444 0.00000 0.00000
JZLAT252 JZLAT252     0 0        0.00000 0.00000 0.00000 0.00000
JZREN15  JZREN15      0 0        28.5106 7.28849 0.00000 0.00000
JZREN221 JZREN22      0 0        0.00000 0.00000 0.00000 0.00000
JZREN222 JZREN222     0 0        0.00000 0.00000 0.00000 0.00000
JZREN251 JZREN251     0 0        0.00000 0.00000 0.00000 0.00000
JZREN252 JZREN252     0 0        0.00000 0.00000 0.00000 0.00000
JZREN351 JZREN351     0 0        16.3615 4.83307 0.00000 0.00000
JZREN352 JZREN352     0 0        12.7034 1.88879 0.00000 0.00000
JZREN45  JZREN45      0 0        19.7203 2.56653 0.00000 0.00000
##ZKS
_BERIV5  Berivojce    0 0        8.41948 1.75100 0.00000 0.00000
_BURI 5  Istogu       0 0        7.14188 1.50300 0.00000 0.00000
_DECAN5  Decani       0 2 110.99 18.1247 3.85700 -8.4000 -10.000 -1.0000 -35.000 5.00000 -10.000                               F
_DREN12  Drenasi      0 0        0.00000 0.00000 0.00000 0.00000
_DREN122 DREN122      0 0        0.00000 0.00000 0.00000 0.00000
_DREN22  Drenas 2     0 0        13.4178 1.72300 0.00000 0.00000
_DREN222 DREN222      0 0        0.00000 0.00000 0.00000 0.00000
_FERON2  Feronikl     0 0        50.5658 7.97100 0.00000 0.00000
_FERZ15  Ferizaj 1    0 0        72.7586 16.1880 0.00000 0.00000
_FERZ211 FERZ211      0 0        0.00000 0.00000 0.00000 0.00000
_FERZ212 FERZ212      0 0        0.00000 0.00000 0.00000 0.00000
_FERZ25  Ferizaj 2    0 0        0.00000 0.00000 0.00000 0.00000
_FERZ252 FERI252      0 0        0.00000 0.00000 0.00000 0.00000
_GJAK15  Gjakova 1    0 0        18.1359 3.87900 0.00000 0.00000
_GJAK25  Gjakova 2    0 0        25.4092 4.64900 0.00000 0.00000
_GJIL15  Gjilani 1    0 0        32.2903 7.15700 0.00000 0.00000
_GJIL55  Gjilani 5    0 0        14.7178 2.93300 0.00000 0.00000
_HUJMA5  HC Ujmani    0 2 110.99 0.00000 0.00000 -32.000 -18.000         -36.000 13.0000 -18.000                               F
_ILIRI5  Ilirida      0 0        42.1524 6.60700 0.00000 0.00000
_KITKA5  Kitka        0 2 110.99 0.00000 0.00000 -4.2000 -0.1349 -1.0000 -35.000 10.0000 -16.000                               F
_KLINA5  Klina        0 0        13.9333 3.17500 0.00000 0.00000
_LIPLJ5  Lipjan       0 0        47.9128 12.0190 0.00000 0.00000
_PALAJ5  Palaj        0 0        14.6393 18.3660 0.00000 0.00000
_PEJA15  Peja 1       0 0        35.4282 6.78300 0.00000 0.00000
_PEJA25  Peja 2       0 0        26.5523 3.83500 0.00000 0.00000
_PEJA311 Peja 3       0 0        0.00000 0.00000 0.00000 0.00000
_PEJA312 PEJA312      0 0        0.00000 0.00000 0.00000 0.00000
_PEJA35  Peja 3       0 0        0.00000 0.00000 0.00000 0.00000
_PEJA352 PEJA352      0 0        0.00000 0.00000 0.00000 0.00000
_PODUJ2  Podujeva     0 0        35.8317 7.43600 0.00000 0.00000
_PRIS15  Prishtina 1  0 0        65.5973 4.20200 0.00000 0.00000
_PRIS25  Prishtina 2  0 0        57.7076 8.01500 0.00000 0.00000
_PRIS35  Prishtina 3  0 0        31.7748 4.01100 0.00000 0.00000
_PRIS421 PRIS421      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS422 PRIS422      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS45  Prishtina 4  0 0        35.7532 4.17600 0.00000 0.00000
_PRIS452 PRIS452      0 0        0.00000 0.00000 0.00000 0.00000
_PRIS55  Prishtina 5  0 0        26.5972 3.43900 0.00000 0.00000
_PRIS65  _PRIS65      0 0        14.8971 1.85500 0.00000 0.00000
_PRIZ15  Prizreni 1   0 0        52.9335 11.0840 0.00000 0.00000
_PRIZ221 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ222 PRIZ222      0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ251 Prizreni 2   0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ252 PRIZ252      0 0        0.00000 0.00000 0.00000 0.00000
_PRIZ35  Prizreni 3   0 0        28.5920 6.54100 0.00000 0.00000
_RAHOV5  Rahovec      0 0        40.0679 13.2730 0.00000 0.00000
_SHARR5  Sharri       0 0        4.23623 -1.9290 0.00000 0.00000
_SKEND5  Skenderaj    0 0        14.0342 2.19600 0.00000 0.00000
_THERA5  Therande     0 0        26.3282 6.49700 0.00000 0.00000
_TKOSA21 TCKosovaA    0 2 224.39 0.00000 0.00000 -125.00 30.0000         -150.00 30.0000 -90.000                               F
_TKOSA22 TCKosovaA    0 2 224.39 0.00000 0.00000 -130.00 30.0000         -150.00 30.0000 -90.000                               F
_TKOSA51 TC Kosova A  0 0        45.0102 25.8240 0.00000 0.00000
_TKOSA52 TCKosovaA5   0 0        0.00000 0.00000 0.00000 0.00000
_TKOSB11 TCKosovaB    0 2 400.00 0.00000 0.00000 -274.92 -71.617 -50.000 -300.00 50.0000 -170.00                               F
_TKOSB12 TKOSB12      0 2 400.00 0.00000 0.00000 -257.00 -71.617 -50.000 -300.00 50.0000 -170.00                               F
_TKOSB21 TCKosovaB    0 0        11.7184 17.3090 0.00000 0.00000
_TKOSB22 TKOSB22      0 0        0.00000 0.00000 0.00000 0.00000
_TREPC5  Trepca       0 0        2.99531 -0.0150 0.00000 0.00000
_VALAQ5  VALLAQ51     0 0        63.2571 21.6400 0.00000 0.00000
_VITIA5  Vitia        0 0        18.0575 4.49500 0.00000 0.00000
_VUSH15  Vushtrri 1   0 0        0.00000 0.00000 0.00000 0.00000
_VUSH25  Vushtrri2    0 0        33.5230 6.23300 0.00000 0.00000
##ZXX
XAC_LO11              0 0        0.00000 0.00000 0.00000 0.00000
XAL_DB11 XAL_DB11     0 0        0.00000 0.00000 0.00000 0.00000
XAL_LG11 XAL_LG       0 0        0.00000 0.00000 0.00000 0.00000
XAL_PN21 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000
XAL_PN22 XAL_PN       0 0        0.00000 0.00000 0.00000 0.00000
XAL_PO21 220PONTE____ 0 0        0.00000 0.00000 0.00000 0.00000
XAL_RO11              0 0        0.00000 0.00000 0.00000 0.00000
XAL_RO12              0 0        0.00000 0.00000 0.00000 0.00000
XAR_AR21              0 0        0.00000 0.00000 0.00000 0.00000
XAR_GA1G XAR_GA1G     1 0        500.040 28.1261 0.00000 0.00000
XAR_GA1I GLNNTIM0     0 0        -497.56 191.500 0.00000 0.00000
XAS_KU11 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000
XAS_SI11 380SIERENTZ_ 0 0        0.00000 0.00000 0.00000 0.00000
XAU_M.21              0 0        0.00000 0.00000 0.00000 0.00000
XAU_MO22              0 0        0.00000 0.00000 0.00000 0.00000
XAU_SA21              0 0        0.00000 0.00000 0.00000 0.00000
XAV_AV11              0 0        0.00000 0.00000 0.00000 0.00000
XAV_MA11              0 0        0.00000 0.00000 0.00000 0.00000
XB._CA21              0 0        0.00000 0.00000 0.00000 0.00000
XBA_MA11 380MAMBELIN_ 0 0        0.00000 0.00000 0.00000 0.00000
XBA_MU11 XBA_MU11     1 0        0.00000 0.00000 0.00000 0.00000
XBA_SI11 380SIERENTZ_ 0 0        0.00000 0.00000 0.00000 0.00000
XBA_ZA01 XBA_ZA01     1 0        0.00000 0.00000 0.00000 0.00000
XBB_LI51 XBB_LI51     1 0        0.00000 0.00000 0.00000 0.00000
XBE_BU51 XBE_BU51     1 0        0.00000 0.00000 0.00000 0.00000
XBE_GB1B XBE_GB1B     0 0        1023.96 13.8688 0.00000 0.00000
XBE_NA11 XBE_NA11     1 0        0.00000 0.00000 0.00000 0.00000
XBE_OX21 XBE_OX21     0 0        0.00000 0.00000 0.00000 0.00000
XBE_TI11 380TIENGEN__ 0 0        0.00000 0.00000 0.00000 0.00000
XBE_TI21 220TIENGEN__ 0 0        0.00000 0.00000 0.00000 0.00000
XBG_TH11 XBG_TH11     1 0        0.00000 0.00000 0.00000 0.00000
XBI_LE51 XBI_LE51     1 0        0.00000 0.00000 0.00000 0.00000
XBI_MO31 XBI_MO31     1 0        0.00000 0.00000 0.00000 0.00000
XBI_NI51 XBI_NI51     1 0        0.00000 0.00000 0.00000 0.00000
XBI_PR21              0 0        0.00000 0.00000 0.00000 0.00000
XBI_SO21              0 0        0.00000 0.00000 0.00000 0.00000
XBI_SO22              0 0        0.00000 0.00000 0.00000 0.00000
XBM_AP51 Apatin       0 0        0.00000 0.00000 0.00000 0.00000
XBR_AV11 XBR_AV       0 0        0.00000 0.00000 0.00000 0.00000
XBR_SL51 XBR_SL51     1 0        0.00000 0.00000 0.00000 0.00000
XBR_VR51 XBR_VR51     1 0        0.00000 0.00000 0.00000 0.00000
XBU_KO51 Kopar        0 0        -2.4762 -1.0000 0.00000 0.00000
XCA_AL11 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000
XCA_AL12 XCA_AL       0 0        0.00000 0.00000 0.00000 0.00000
XCA_OP51 XCA_OP51     1 0        0.00000 0.00000 0.00000 0.00000
XCE_FR11 XCE_FR       0 0        0.00000 0.00000 0.00000 0.00000
XCM_ST11 XCM_ST11     1 0        0.00000 0.00000 0.00000 0.00000
XDI_ME11 D2-NL        0 0        0.00000 0.00000 0.00000 0.00000
XDI_ME12 D2-NL        0 0        0.00000 0.00000 0.00000 0.00000
XDO_RA11 XDO_RA11     1 0        0.00000 0.00000 0.00000 0.00000
XDU_SL11              0 0        0.00000 0.00000 0.00000 0.00000
XDU_SL12              0 0        0.00000 0.00000 0.00000 0.00000
XED_EE1D DKW-NL DC    0 0        694.559 41.8000 0.00000 0.00000
XED_EE1N XED_EE1N     0 0        -683.84 0.00000 0.00000 0.00000
XEE_FE1N XEE_FE1N     0 0        0.00000 100.000 0.00000 0.00000
XEI_MU11              0 0        0.00000 0.00000 0.00000 0.00000
XEI_VO21              0 0        0.00000 0.00000 0.00000 0.00000
XEL_AL11 XEL_AL11     0 0        492.040 182.039 0.00000 0.00000
XEL_AL12 XEL_AL12     0 0        0.00000 0.00000 0.00000 0.00000
XEN_SA21              0 0        0.00000 0.00000 0.00000 0.00000
XEN_VI11              0 0        0.00000 0.00000 0.00000 0.00000
XEN_VI12              0 0        0.00000 0.00000 0.00000 0.00000
XER_PE11 Pecs         0 0        0.00000 0.00000 0.00000 0.00000
XER_PE12 Pecs         0 0        0.00000 0.00000 0.00000 0.00000
XER_SM11 Sremska Mitr 0 0        0.00000 0.00000 0.00000 0.00000
XFI_PR21 XFI_PR21     1 0        0.00000 0.00000 0.00000 0.00000
XFL_BI11 XFL_BI11     1 0        0.00000 0.00000 0.00000 0.00000
XGO_LE11              0 0        0.00000 0.00000 0.00000 0.00000
XGO_ME21 220MESE_____ 0 0        0.00000 0.00000 0.00000 0.00000
XGR_DA21 XGR_DA21     1 0        0.00000 0.00000 0.00000 0.00000
XGR_HG11 D7-NL        0 0        0.00000 0.00000 0.00000 0.00000
XGR_HG12 D7-NL        0 0        0.00000 0.00000 0.00000 0.00000
XGR_IM51 XGR_IM51     1 0        0.00000 0.00000 0.00000 0.00000
XGR_KN51 XGR_KN51     1 0        0.00000 0.00000 0.00000 0.00000
XGR_MA1N XGR_MA1N     0 0        1031.06 -75.000 0.00000 0.00000
XGR_TA21              0 0        0.00000 0.00000 0.00000 0.00000
XGU_SI51 XGU_SI51     1 0        0.00000 0.00000 0.00000 0.00000
XGY_GA11              0 0        0.00000 0.00000 0.00000 0.00000
XHE_AR11              0 0        0.00000 0.00000 0.00000 0.00000
XHG_MI11 D8-PL        0 0        0.00000 0.00000 0.00000 0.00000
XHG_MI12 D8-PL        0 0        0.00000 0.00000 0.00000 0.00000
XHR_ET11 CZ-D2        0 0        0.00000 0.00000 0.00000 0.00000
XHR_RO11 CZ-D8        0 0        0.00000 0.00000 0.00000 0.00000
XHR_RO12 CZ-D8        0 0        0.00000 0.00000 0.00000 0.00000
XJI_KI51 XJI_KI51     1 0        0.00000 0.00000 0.00000 0.00000
XKA_KB11 XKA_KB11     1 0        0.00000 0.00000 0.00000 0.00000
XKA_MA11              0 0        0.00000 0.00000 0.00000 0.00000
XKA_MA12              0 0        0.00000 0.00000 0.00000 0.00000
XKA_PG11 XKA_PG11     1 0        0.00000 0.00000 0.00000 0.00000
XKB_NI11 XKB_NI11     1 0        0.00000 0.00000 0.00000 0.00000
XKI_MU21 XKI_MU21     1 0        0.00000 0.00000 0.00000 0.00000
XKO_LA11 LASW    111  0 0        0.00000 0.00000 0.00000 0.00000
XKO_LA12 LASW    111  0 0        0.00000 0.00000 0.00000 0.00000
XKO_TI11 XKO_TI11     1 0        0.00000 0.00000 0.00000 0.00000
XKO_TI12 XKO_TI12     1 0        0.00000 0.00000 0.00000 0.00000
XKR_LE11 XKR_LE112    0 0        0.00000 0.00000 0.00000 0.00000
XKR_LE12 XKR_LE122    0 0        0.00000 0.00000 0.00000 0.00000
XKR_ZA11 XKR_ZA11     0 0        0.00000 0.00000 0.00000 0.00000
XKR_ZA12 XKR_ZA12     0 0        0.00000 0.00000 0.00000 0.00000
XKU_ZA51 XKU_ZA51     1 0        0.00000 0.00000 0.00000 0.00000
XKV_GR51 XKV_GR51     1 0        0.00000 0.00000 0.00000 0.00000
XLA_EN11 380TROSSING_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_GU21 220GURTWEIL_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_GU22 220GURTWEIL_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU11 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU12 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU13 380KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU21 220KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_KU22 220KUEHMOOS_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_MU11 380MUSIGNAN_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_SI11 380SIERENTZ_ 0 0        0.00000 0.00000 0.00000 0.00000
XLA_TI11 380TIENGEN__ 0 0        0.00000 0.00000 0.00000 0.00000
XLI_BU21 XLI_BU21     0 0        0.00000 0.00000 0.00000 0.00000
XLI_KO21 XLI_KO21     0 0        0.00000 0.00000 0.00000 0.00000
XLI_OB1A              0 0        1001.51 0.00000 0.00000 0.00000
XLI_OB1B XLI_OB1B     0 0        -987.12 0.00000 0.00000 0.00000
XLI_PB21 XLI_PB21     0 0        0.00000 0.00000 0.00000 0.00000
XLI_SO21              0 0        0.00000 0.00000 0.00000 0.00000
XLL_BA11              0 0        0.00000 0.00000 0.00000 0.00000
XLL_BA12              0 0        0.00000 0.00000 0.00000 0.00000
XMA_IB51 Ilirska Bist 0 0        32.8098 -1.8000 0.00000 0.00000
XMA_SE11              0 0        484.445 -0.0659 0.00000 0.00000
XMA_SE13              0 0        500.444 -0.0592 0.00000 0.00000
XMA_SE15              0 0        0.00000 0.00000 0.00000 0.00000
XME_CA11 380CAGNO____ 0 0        0.00000 0.00000 0.00000 0.00000
XME_DI11 MELINA       0 0        0.00000 0.00000 0.00000 0.00000
XMI_HA11 XMI_HA11     1 0        -32.911 83.1000 0.00000 0.00000
XMI_HA12 XMI_HA12     1 0        -41.831 94.2000 0.00000 0.00000
XMN_BR21              0 0        0.00000 0.00000 0.00000 0.00000
XMN_RU21              0 0        0.00000 0.00000 0.00000 0.00000
XMN_RU22              0 0        0.00000 0.00000 0.00000 0.00000
XMO_CH21              0 0        0.00000 0.00000 0.00000 0.00000
XMO_KO11 XMO_KO11     1 0        0.00000 0.00000 0.00000 0.00000
XMO_ZA21 XMO_ZA21     1 0        0.00000 0.00000 0.00000 0.00000
XNE_FO51 Formin       0 0        -42.590 11.6000 0.00000 0.00000
XNE_GY21              0 0        0.00000 0.00000 0.00000 0.00000
XNE_OP51 XNE_OP51     1 0        0.00000 0.00000 0.00000 0.00000
XNE_ST51 XNE_ST51     1 0        0.00000 0.00000 0.00000 0.00000
XNI_SI51 Sid          0 0        0.00000 0.00000 0.00000 0.00000
XNO_VA11 XNO_VA11     0 0        0.00000 0.00000 0.00000 0.00000
XNO_WI11 XNO_WI11     0 0        0.00000 0.00000 0.00000 0.00000
XNR_DT11 D7-NL        0 0        0.00000 0.00000 0.00000 0.00000
XNR_DT12 D7-NL        0 0        0.00000 0.00000 0.00000 0.00000
XNS_BA11 XNS_BA11     1 0        -38.223 4.67092 0.00000 0.00000
XOB_MB11 D7-NL        0 0        0.00000 0.00000 0.00000 0.00000
XOB_PO21              0 0        0.00000 0.00000 0.00000 0.00000
XOM_DJ51 XOM_DJ51     1 0        0.00000 0.00000 0.00000 0.00000
XOR_ZU51 XOR_ZU51     1 0        0.00000 0.00000 0.00000 0.00000
XPA_DI21 DIVJ    211  0 0        0.00000 0.00000 0.00000 0.00000
XPE_AH21              0 0        0.00000 0.00000 0.00000 0.00000
XPE_DI21 PEHLIN       0 0        0.00000 0.00000 0.00000 0.00000
XPE_PI21              0 0        0.00000 0.00000 0.00000 0.00000
XPE_PT21              0 0        0.00000 0.00000 0.00000 0.00000
XPE_SI21              0 0        0.00000 0.00000 0.00000 0.00000
XPE_SU51 XPE_SU51     1 0        0.00000 0.38873 0.00000 0.00000
XPF_DJ11 XPF_DJ11     1 0        0.00000 0.00000 0.00000 0.00000
XPI_GI11              1 0        0.00000 0.00000 0.00000 0.00000
XPI_GI12              1 0        0.00000 0.00000 0.00000 0.00000
XPL_BB21 XPL_BB21     1 0        0.00000 0.00000 0.00000 0.00000
XPL_PO21 XPL_PO21     1 0        0.00000 0.00000 0.00000 0.00000
XPL_ZA51 XPL_ZA51     1 0        0.00000 0.00000 0.00000 0.00000
XPO_KR21 XPO_KR21     1 0        0.00000 0.00000 0.00000 0.00000
XPR_ET11 CZ-D2        0 0        0.00000 0.00000 0.00000 0.00000
XPR_ME21 XPR_ME21     1 0        0.00000 0.00000 0.00000 0.00000
XPR_SI21 XPR_SI21     1 0        0.00000 0.00000 0.00000 0.00000
XPU_TV11 XPU_TV       0 0        0.00000 0.00000 0.00000 0.00000
XRE_DI11 DIVJ    112  0 0        0.00000 0.00000 0.00000 0.00000
XRI_AV21 220AVISE____ 0 0        0.00000 0.00000 0.00000 0.00000
XRI_CO21 220CORNIER__ 0 0        0.00000 0.00000 0.00000 0.00000
XRI_PE11 XRI_PE11     1 0        0.00000 0.00000 0.00000 0.00000
XRI_VA21 220VALPELLI_ 0 0        0.00000 0.00000 0.00000 0.00000
XRO_B.11 380BOIS_TOL_ 0 0        0.00000 0.00000 0.00000 0.00000
XRO_GO11 380GORLAGO__ 0 0        0.00000 0.00000 0.00000 0.00000
XRO_MU11 XRO_MU11     1 0        0.00000 0.00000 0.00000 0.00000
XRO_SF11 380FIORANO__ 0 0        0.00000 0.00000 0.00000 0.00000
XS._CO21 220CORNIER__ 0 0        0.00000 0.00000 0.00000 0.00000
XSA_AR11 XSA_AR11     1 0        0.00000 0.00000 0.00000 0.00000
XSA_PI21 XSA_PI21     1 0        0.00000 0.00000 0.00000 0.00000
XSA_PN21 XSA_PN       0 0        0.00000 0.00000 0.00000 0.00000
XSA_SU11 XSA_SU11     1 0        0.00000 0.00000 0.00000 0.00000
XSC_SC21 XSC_SC21     0 0        0.00000 0.00000 0.00000 0.00000
XSE_PA21 220PALLANZE_ 0 0        0.00000 0.00000 0.00000 0.00000
XSI_MB11 D7-NL        0 0        0.00000 0.00000 0.00000 0.00000
XSK_KP51 XSK_KP51     1 0        0.00000 0.45036 0.00000 0.00000
XSK_UR11 XSK_UR11     1 0        0.00000 0.00000 0.00000 0.00000
XSL_SW11 XSL_SW11     0 0        -601.95 240.000 0.00000 0.00000
XSO_BU11 380BULCIAGO_ 0 0        0.00000 0.00000 0.00000 0.00000
XSO_KR11 XSO_KR11     0 0        0.00000 0.00000 0.00000 0.00000
XSO_NI11 XSO_NI11     1 0        0.00000 0.00000 0.00000 0.00000
XSO_SE21 XSO_SE21     0 0        0.00000 0.00000 0.00000 0.00000
XSO_SO21              0 0        0.00000 0.00000 0.00000 0.00000
XSO_SO22              0 0        0.00000 0.00000 0.00000 0.00000
XSO_ST11 XSO_ST11     0 0        0.00000 0.00000 0.00000 0.00000
XST_VR11 XST_VR11     1 0        0.00000 0.00000 0.00000 0.00000
XTA_FA11 XTA_FA       0 0        -2.1998 -84.900 0.00000 0.00000
XTA_FA12 XTA_FA       0 0        9.10077 37.6000 0.00000 0.00000
XTH_DU11 XTH_DU11     1 0        0.00000 0.00000 0.00000 0.00000
XTI_MU21 XTI_MU21     1 0        0.00000 0.00000 0.00000 0.00000
XTO_CH11              0 0        1028.28 0.00000 0.00000 0.00000
XTR_HN51 XTR_HN51     1 0        0.00000 0.00000 0.00000 0.00000
XTR_KO51 XTR_KO51     1 0        0.00000 0.00000 0.00000 0.00000
XTR_LA11 XTR_LA11     1 0        0.00000 0.00000 0.00000 0.00000
XTR_PE21 XTR_PE21     1 0        0.00000 0.00000 0.00000 0.00000
XTR_PL21 XTR_PL21     1 0        0.00000 0.00000 0.00000 0.00000
XTU_DA21 XTU_DA21     1 0        0.00000 0.00000 0.00000 0.00000
XTU_KR11 TUMBRI       0 0        0.00000 0.00000 0.00000 0.00000
XTU_KR12 TUMBRI       0 0        0.00000 0.00000 0.00000 0.00000
XUG_ER11 XUG_ER11     1 0        0.00000 0.00000 0.00000 0.00000
XUG_SM11 XUG_SM11     1 0        0.00000 0.00000 0.00000 0.00000
XVA_NP51 XVA_NP51     1 0        0.00000 0.00000 0.00000 0.00000
XVA_PR21 220PRESSY___ 0 0        0.00000 0.00000 0.00000 0.00000
XVA_ST11 XVA_ST11     1 0        0.00000 0.00000 0.00000 0.00000
XVD_PO21 XVD_PO21     1 0        0.00000 0.00000 0.00000 0.00000
XVE_B.11 380BOIS_TOL_ 0 0        0.00000 0.00000 0.00000 0.00000
XVE_GE21 220GENISSIA_ 0 0        0.00000 0.00000 0.00000 0.00000
XVE_GE22 220GENISSIA_ 0 0        0.00000 0.00000 0.00000 0.00000
XVI_BA11              0 0        0.00000 0.00000 0.00000 0.00000
XVI_KR11 D8-PL        0 0        0.00000 0.00000 0.00000 0.00000
XVI_KR12 D8-PL        0 0        0.00000 0.00000 0.00000 0.00000
XVI_VA21 XVI_VA21     1 0        0.00000 0.00000 0.00000 0.00000
XVK_MU11              0 0        0.00000 0.00000 0.00000 0.00000
XVL_VE11              0 0        0.00000 0.00000 0.00000 0.00000
XVR_LJ51 XVR_LJ51     1 0        0.00000 0.00000 0.00000 0.00000
XVY_MB11 XVY_MB11     0 0        0.00000 0.00000 0.00000 0.00000
XVY_MB12 XVY_MB12     0 0        0.00000 0.00000 0.00000 0.00000
XWA_BR21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_BR12              0 0        0.00000 0.00000 0.00000 0.00000
XWE_BR21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_KE21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_LE11              0 0        0.00000 0.00000 0.00000 0.00000
XWE_PR11              0 0        0.00000 0.00000 0.00000 0.00000
XWE_PR12              0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2A              0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2B              0 0        0.00000 0.00000 0.00000 0.00000
XWE_SI2C              0 0        0.00000 0.00000 0.00000 0.00000
XWE_WB21              0 0        0.00000 0.00000 0.00000 0.00000
XWE_WB22              0 0        0.00000 0.00000 0.00000 0.00000
XWI_ET11              0 0        0.00000 0.00000 0.00000 0.00000
XWI_ET12              0 0        0.00000 0.00000 0.00000 0.00000
XWI_GY21              0 0        0.00000 0.00000 0.00000 0.00000
XYV_SI21              0 0        0.00000 0.00000 0.00000 0.00000
XYV_SI22              0 0        0.00000 0.00000 0.00000 0.00000
XZA_DO21 XZA_DO21     0 0        0.00000 0.00000 0.00000 0.00000
XZE_CI21 ZERJA-MRAC   0 0        0.00000 0.00000 0.00000 0.00000
XZE_HE11 Heviz        0 0        0.00000 0.00000 0.00000 0.00000
XZE_HE12 Heviz        0 0        0.00000 0.00000 0.00000 0.00000
XZE_KA11 XZE_KA11     1 0        0.00000 0.00000 0.00000 0.00000
XZU_GY11              0 0        0.00000 0.00000 0.00000 0.00000
XZU_SZ11              0 0        0.00000 0.00000 0.00000 0.00000
XZV_BI51 XZV_BI51     1 0        0.00000 0.00000 0.00000 0.00000
##L
0BAR  51 0MOZUR51 1 0 3.5700 7.7600 50.59999    480 
0BERAN51 0ANDRI51 1 0 3.4360 7.4640 48.67800    480 
0BPOLJ51 0BERAN51 1 0 4.0510 8.7990 57.35500    480 
0BPOLJ51 0MOJKO51 1 0 2.6870 5.8380 38.09899    480 
0BREZN51 0NIKS251 1 0 2.9040 9.6240 81.76499    640 
0BUDVA51 0BAR  51 1 0 6.4130 13.928 90.82598    480 
0BUDVA51 0CETIN51 1 0 2.3990 5.2130 33.96699    480 
0BUDVA51 0LASTV51 1 8 1.3440 2.9191 19.00826    470 
0BUDVA51 0PODG251 1 0 6.7200 14.595 95.20700    550 
0CETIN51 0PODG251 1 8 3.8240 12.671 90.08300    700 
0DANIL51 0PODG151 1 0 3.3800 7.3390 47.85100    480 
0ETREB51 0ANDRI51 1 0 5.9130 12.844 83.80200    480 
0HNOVI51 0TIVAT51 1 8 3.9750 8.6320 56.28099    470 
0HPERU51 0DANIL51 1 0 3.2830 7.1310 46.52899    480 
0HPERU51 0HPERU52 1 7 0.0000 0.0000 0.000000    800 
0HPERU51 0NIKSI51 1 0 1.5490 4.6210 38.43000    480 
0HPERU51 0NIKSI51 2 0 1.5490 4.6210 38.43000    480 
0HPERU51 0NIKSI51 3 0 1.5490 4.6210 38.43000    480 
0HPERU51 0PODG151 1 0 3.9450 11.768 97.76899    720 
0HPERU51 0PODG151 2 0 3.9450 11.768 97.76899    720 
0HPIVA21 0HPIVA22 1 2 0.0000 0.0000 0.000000   1000 
0KAP  51 0KAP  5T 1 8 0.0050 0.0500 0.331000   1200 
0KAP  51 0PODG251 2 8 0.4850 2.5280 29.17400   1200 
0KAP  51 0PODG251 3 0 0.4850 2.5280 29.17400   1200 
0KAP  5T 0PODG251 1 8 0.4800 2.5020 28.84300   1200 
0KAP  5T 0PODG551 1 8 0.4840 1.4440 11.98300   1200 
0KRNOV51 0BREZN51 1 0 2.6620 8.8220 75.23200    640 
0KRNOV51 0BREZN51 2 0 2.6620 8.8220 75.23200    640 
0LASTV11 0PODG212 1 0 1.5050 14.499 155.1730   1920 
0LASTV51 0TIVAT51 1 0 2.3040 5.0041 32.64463    470 
0MOJKO21 0TPLJE21 1 0 6.4810 35.313 210.5989    720 
0MOZUR51 0ULCIN51 1 0 0.9800 2.1300 13.90000    480 
0NIKS251 0NIKSI51 1 0 0.1628 0.4302 314.1593    740 
0NIKSI51 0NIKSZ52 1 0 0.0060 0.0550 0.165000    640 
0PLJEV51 0PLJE251 1 0 0.5370 1.1680 7.603000    630 
0PODG121 0HPERU21 1 0 2.7300 14.868 88.65699    790 
0PODG121 0MOJKO21 1 0 5.8180 31.697 189.0079    720 
0PODG151 0ETREB51 1 0 6.9310 15.054 98.18199    480 
0PODG151 0PODG251 1 0 0.3510 1.8330 21.15700   1280 
0PODG151 0PODG251 2 0 0.3570 1.8650 21.57000   1280 
0PODG151 0PODG351 1 0 0.4720 1.5630 11.07400    720 
0PODG151 0VRANI5K 1 8 0.5187 1.1154 7.275730    480 
0PODG211 0PODG212 1 2 0.0000 0.0000 0.000000   1920 
