0PODG251 0PODG252 1 7 0.0000 0.0000 0.000000   1200 
0PODG351 0PODG551 1 0 0.1465 0.3872 282.7431    720 
0PODG451 0PODG251 1 0 0.4240 1.4040 10.00000    480 
0RIBAR11 0PLJE211 1 0 1.6160 18.688 184.7310   1920 
0RIBAR11 0PODG211 1 0 2.5120 29.232 288.8940   1920 
0ROZAJ51 0BERAN51 1 8 4.7480 10.313 67.27300    480 
0TIVAT51 0KOTOR51 1 0 0.6050 2.0050 16.95000    480 
0TPLJE21 0HPIVA22 1 0 2.8890 21.267 132.9750   1000 
0TPLJE21 0HPIVA22 2 0 2.8750 21.180 132.4380   1000 
0VILUS51 0VILUS5K 1 0 0.0960 0.2080 1.322000    460 
0VILUS5K 0NIKSI51 1 0 5.5720 13.091 123.3880    460 
0VIRPA51 0BAR  51 1 0 3.2830 7.1310 46.52899    500 
0VIRPA51 0PODG251 1 0 5.5100 11.968 78.09899    520 
0VRANI5K 0PODG451 1 8 0.1087 0.2872 209.7012    480 
AAES  5  ACERIK5  1 0 2.4700 3.9570 24.04999    645 
ABABIC2  AVLOTP2  1 0 0.4840 3.3110 23.18199    974 
ABABIC5  ASARAN5  1 0 12.342 42.349 289.2560    615 
ABABIC5  AVLOR25  1 0 0.3440 1.1830 8.017000    615 
ABALSH5  AKRAHS5  1 0 6.2940 9.9670 62.06600    645 
ABISHN5  APRENJ5  1 0 2.9000 4.0990 29.00799    383 
ABISTR5  ASARAN5  1 0 1.4250 4.8840 33.63600    615 
ABULQI5  ACERRU5  1 0 4.4230 5.8940 34.71099    336 
ABULQI5  ATERNV5  1 0 3.3940 4.5190 26.44599    336 
ABURRE2  AELBS12  1 0 6.5880 25.702 165.5899    707 
ABUSHA5  AKOSMC5  1 0 0.2890 0.4630 2.810000    383 
ABUSHA5  ALEZHA5  1 0 7.1930 11.026 66.69400    423 
ACEMER5  AKORCE5  1 0 2.9000 4.0990 29.00799    383 
ACERIK5  ABANJE5  1 0 1.5300 5.3650 35.80500    645 
ACERIK5  ABELSH5  1 0 2.9000 4.0990 29.00799    383 
ACERIK5  AGSA  5  1 0 1.5000 2.5770 8.264000    455 
ACERIK5  AKAJAN5  1 0 3.6770 5.7250 37.02500    383 
ADARSI5  ABURRL5  1 0 2.9000 4.0990 29.00799    383 
ADARSI5  ASUC  5  1 0 2.8050 3.6640 22.47900    336 
ADEGSK5  ALAC2 5  1 0 3.3340 4.3020 27.02500    336 
ADEGSK5  ASHKP15  1 0 1.3530 1.7010 11.40500    336 
ADGSHU5  ASHUTR5  1 0 1.3530 1.8040 10.66100    336 
ADRENO5  ABALSH5  1 0 2.4510 3.2820 20.49600    360 
ADSHK25  AASHT25  1 0 0.4720 1.5780 11.40500    615 
AELBS12  AELBS22  1 0 0.2600 1.6230 11.29900    974 
AELBS12  AELBS22  2 0 0.2180 1.5230 10.30300    974 
AELBS12  AELKUR2  1 0 0.1060 0.4210 2.707000    707 
AELBS12  AFIER 2  1 0 7.3980 28.799 187.4250    700 
AELBS15  AAES  5  1 0 2.4700 3.9570 24.04999    645 
AELBS15  AELKOM5  1 0 0.7830 1.2480 7.686000    615 
AELBS15  AFIBER5  1 0 1.8690 2.9950 18.26400    383 
AELBS15  AGSA  5  1 0 1.1070 1.7190 11.32200    655 
AERSEK5  ALENGA5  1 0 4.8400 20.570 82.64499    645 
AFANG 2  ATITAN2  1 0 3.1990 11.394 76.37599    854 
AFARRZ5  ADARDA5  1 0 6.4530 10.125 64.37999    383 
AFARRZ5  AKALIM5  1 0 8.1510 10.654 65.28900    336 
AFIBER5  AELKOM5  1 0 1.1160 1.7500 11.15700    383 
AFIBER5  ARAPU45  1 0 5.7200 9.2110 55.96300    383 
AFIER 2  ABABIC2  1 0 1.4910 10.208 71.45900    707 
AFIER 5  ABALSH5  1 0 9.4770 14.714 95.53700    383 
AFIER 5  AFIER 5Q 1 8 0.5000 0.0500 2479.100    720 
AFIER 5  AKAFAR5  1 0 2.1660 3.8440 23.55400    383 
AFIER 5  ALUSHN5  1 0 7.9480 14.086 79.17400    383 
AFIER 5  AMARIN5  1 0 3.7260 5.6220 38.59500    383 
AFIER 5  ASELEN5  1 0 5.4000 8.1970 55.78500    383 
AFIERZ2  AFANG 2  1 0 5.6880 29.438 198.5119    854 
AFIERZ2  AKOMAN2  1 0 2.3200 11.954 80.55600    900 
AFIERZ2  APESHQ2  1 0 5.0050 25.789 173.7949    900 
AFIERZ5  ADARDA5  1 0 3.1050 4.9730 30.33099    383 
AFIERZ5  AFRZVJ5  1 0 0.0850 0.0500 0.826000    383 
AFKRUJ5  AKRUJE5  1 0 1.6210 2.5890 15.78500    383 
AFKRUJ5  AMAMUR5  1 0 2.7000 4.3250 26.36400    383 
AFRZVJ5  ABCURR5  1 0 3.5690 5.7110 34.79299    383 
AGJIRO5  ABISTR5  1 0 7.6020 12.173 74.29799    645 
AGJIRO5  AGJIRE5  1 0 0.2830 0.4540 2.727000    383 
AGJORI5  ASHUPE5  1 0 2.9000 4.0990 29.00799    383 
AGKUQ 5  APOGRD5  1 0 1.3770 2.2050 13.47100    383 
AIBE  5  AELBS15  1 0 6.2440 8.2760 51.98300    383 
AIBE  5  AFARKA5  1 0 4.5380 5.8130 37.10699    336 
AKAFAR5  AVLORE5  1 0 4.6790 7.9960 48.67800    373 
AKAJAN5  AKUCOV5  1 0 4.2140 6.5580 42.39699    383 
AKALIM5  AKUKES5  1 0 4.4880 5.9820 37.68600    336 
AKALIM5  ATUNEL5  1 0 2.0700 3.7180 23.22300    410 
AKAVAJ5  AGOLEM5  1 0 1.6660 3.0010 18.59499    409 
AKAVAJ5  ALUSHN5  1 0 10.113 15.780 100.9919    383 
AKELCY5  APERME5  1 0 4.2800 6.8530 41.81800    645 
AKOMAN1  ATIRA21  1 0 3.0740 31.902 363.6560   1900 
AKOMAN2  AKOLAC2  1 0 2.8600 17.889 123.8020    900 
AKOMAN2  ATIRA22  1 0 6.1760 38.541 267.2730    854 
AKOMAN2  AVDEJA2  1 0 1.6800 8.6570 58.33400    900 
AKORCE5  AERSEK5  1 0 9.7470 15.611 94.95900    645 
AKORCE5  AZEMLA5  1 0 1.5920 5.3160 38.51200    645 
AKORCE5  AZEMLA5  2 0 1.5850 5.2940 38.43000    645 
AKOSMC5  AASHT15  1 0 1.0200 3.4710 24.29800    715 
AKOSMC5  AASHT25  1 0 0.3070 1.0260 7.438000    715 
AKRAHS5  AMEMAL5  1 0 4.0760 6.4770 39.91700    645 
AKUCOV5  ABERAT5  1 0 1.2230 4.1820 29.00799    615 
AKUKES5  ABELE 5  1 0 2.1370 3.8340 23.96699    383 
AKUKES5  ALAPAJ5  1 0 2.6450 9.0410 62.64500    614 
AKURBN5  ADGSHU5  1 0 3.8940 5.1900 30.57900    336 
AKURBN5  ALURA 5  1 0 3.8550 6.3250 43.22300    336 
ALAC1 5  AFKUQE5  1 0 1.8980 2.7450 13.80200    336 
ALAC1 5  AKASHA51 1 0 9.4020 14.629 94.21499    383 
ALAC1 5  AMAMUR5  1 0 2.5110 4.4770 23.22300    383 
ALAC2 5  ALAC1 5  1 8 0.8910 1.1560 7.190000    645 
ALEZHA5  ALAC2 5  1 0 6.4020 8.3930 51.24000    383 
ALIBRZ5  APRENJ5  1 0 7.0200 11.243 66.19799    383 
ALIBRZ5  ARAPU45  1 0 0.4090 0.6500 4.000000    383 
ALUMZI5  AFARRZ5  1 0 2.9000 4.0990 29.00799    383 
ALUMZI5  AREPSI5  1 8 2.9000 4.0990 29.00799    383 
ALURA 5  AMALLA5  1 0 0.4820 0.0500 2.040000    615 
ALUSHN5  ALUSH 5Q 1 8 0.5000 0.0500 2479.100    720 
AMARIN5  AKUCOV5  1 0 5.4270 8.4470 54.62799    383 
AMEMAL5  AKELCY5  1 0 6.2910 10.076 61.40499    383 
AMEMAL5  ATEPEL5  1 0 2.8100 4.5020 27.43800    383 
AMOGLI2  AELBS22  1 0 0.2180 1.5230 10.30300    974 
AMOGLI2  AELBS22  2 0 0.2180 1.5230 10.30300    974 
APERME5  ALENGA5  1 0 0.7260 2.4200 16.52899    645 
APESHQ2  ABURRE2  1 0 2.8620 14.743 99.35299    900 
APOGRD5  AKORCE5  1 0 9.5360 15.003 94.87599    383 
APRENJ5  AGKUQ 5  1 0 5.6160 8.9940 54.87599    383 
APRENJ5  ASLABI5  1 0 3.2790 5.8980 36.77700    383 
ARENCI5  ASHKD15  1 0 0.3450 1.1800 8.099000    615 
AREPSI5  ARUBIK5  1 0 8.4160 11.217 66.03299    336 
ARRAZB5  AGOLEM5  1 0 1.3580 2.1560 13.38800    383 
ARRAZB5  ASHKZT5  1 0 0.4050 0.6330 4.050000    383 
ARRAZB5  ASHKZT5  2 0 0.4780 0.7420 4.793000    615 
ARRAZH2  AFIER 2  1 0 8.5320 33.213 216.0000    717 
ARRAZH5  APROMA5  1 0 0.7790 2.6560 18.51199    615 
ARRAZH5  ARRAZB5  1 8 0.4050 0.6330 4.050000    615 
ARRAZH5  ASUKTH5  1 0 0.5810 1.9840 13.80200    615 
ARUBIK5  ADEGSK5  1 0 2.4420 3.1650 19.66900    336 
ASELEN5  ABABIC5  1 0 4.3000 6.8040 40.99200    383 
ASELEN5  ADRENO5  1 0 2.8920 4.0290 24.46299    383 
ASELIT5  AUTRAK5  1 8 2.9370 3.7870 23.88400    336 
ASETA 5  ALAPAJ5  1 0 2.9000 4.0990 29.00799    583 
ASETA 5  APESHK5  1 8 2.9000 4.0990 29.00799    583 
ASHARR2  AELBS22  1 0 2.4890 15.570 107.9590    974 
ASHARR2  ATIRA22  1 0 0.6460 4.0390 27.95200    974 
ASHARR5  ARRAZH5  1 0 7.2390 11.480 71.32199    470 
ASHARR5  ASELIT5  1 0 0.6930 1.3830 9.008000    445 
ASHKD15  ASHKD25  1 0 0.0980 0.5710 178.5119    720 
ASHKD25  ADSHK25  1 0 10.454 1.5780 10.82600    383 
ASHKD25  ADSHK25  2 0 10.454 1.5780 10.82600    383 
ASHKP15  ASHKP25  1 0 1.7280 2.6080 18.76000    700 
ASHKP25  ALAC2 5  1 0 4.3480 6.8590 43.05799    583 
ASHPEL5  APRENJ5  1 0 2.9000 4.0990 29.00799    383 
ASHUTR5  APRELL5  1 0 1.3760 0.0500 10.03000    336 
ASLAB25  APRENJ5  1 0 2.9000 4.0990 29.00799    383 
ASUC  5  ACERRU5  1 0 2.3760 3.1670 18.67799    336 
ATEPEL5  AGJIRE5  1 0 6.5500 10.490 64.21499    383 
ATERNV5  ASHUPE5  1 0 3.3940 4.5190 26.44599    336 
ATIRA21  AELBS21  1 0 1.4160 15.423 169.9830   1900 
ATIRA22  AELBS22  1 0 3.1350 19.608 135.7100    974 
ATIRA22  AKOLAC2  1 0 3.4460 21.548 149.1120    900 
ATIRA22  ARRAZH2  1 0 2.1920 8.5340 55.54399    700 
ATIRA22  ATIRA22Q 1 8 0.5500 0.0500 -2479.30    720 
ATIRA25  AKASHA51 1 0 1.5450 2.4450 14.87600    645 
ATIRA25  ASELIT5  1 0 0.8710 2.9650 285.1239    655 
ATIRAN2  AELBS12  1 0 3.0640 15.823 105.8369    854 
ATIRAN2  AELBS12  2 0 3.0640 15.823 105.8369    854 
ATIRAN2  ATIRA22  1 0 1.2240 4.7650 31.00900    707 
ATIRAN5  AFKRUJ5  1 0 5.2380 8.3490 51.40499    383 
ATIRAN5  AKASHA51 1 0 1.5450 2.4450 14.87600    383 
ATIRAN5  AKASHA51 2 0 1.5450 2.4450 14.87600    383 
ATIRAN5  AQENDE5  1 0 0.2770 0.8550 5.868000    615 
ATIRAN5  AUTRAK5  1 0 1.0840 2.8470 19.09100    614 
ATITAN2  AFKCIM2  1 0 6.9310 2.4350 15.80600    740 
ATITAN2  ATIRAN2  1 0 1.9360 9.9760 67.22300    900 
AULEZ 5  ABURRL5  1 0 5.3780 7.0950 42.72700    336 
AULEZ 5  ADGSHU5  1 0 3.6300 4.8400 28.51199    336 
AULEZ 5  ASHKP15  1 0 2.1110 2.6550 17.60300    336 
AULEZ 5  ASHKP25  1 0 1.7280 2.6080 18.76000    383 
AUTRAK5  AFARKA5  1 0 1.2350 1.7110 1.074000    336 
AUZNOV5  ABERAT5  1 0 0.4760 1.6240 11.24000    383 
AVDEJA2  AKOPLI2  1 0 2.2330 11.492 77.70400    810 
AVDEJA2  ATIRAN2  1 0 6.1440 31.729 212.2270    854 
AVDEJA2  ATIRAN2  2 0 6.1440 31.729 212.2270    854 
AVDEJS5  AASHT15  1 0 0.6780 2.3440 15.86800    715 
AVDEJS5  AVDVJT5  1 0 0.0830 0.2840 1.983000    715 
AVDVJT5  ARENCI5  1 0 1.7680 5.0550 34.54499    685 
AVLORE5  ABABIC5  1 0 4.4290 6.4020 40.16500    383 
AVOJNI5  APESHK5  1 0 3.8280 5.1010 30.08300    336 
AVOJNI5  ASHUPE5  1 0 2.3860 3.1800 18.76000    336 
AZEMLA1  AELBS21  1 0 3.0740 31.902 363.6560   1900 
BAALNO31 BSTGIL3R 6 0 0.6001 3.1201 22.30222   1014 DI 150 136 A
BAALNO32 BSTGIL32 7 0 0.6001 3.1201 22.30222   1014 DI 150 137 A
BAALST31 BNINO+3R 9 0 0.7340 3.6221 25.88445    949 DI 150 159 A
BAALTR31 BEEKLN31 5 0 1.0899 6.5601 46.40000   1014 DI 150 165 A
BAALTR32 BEEKLN32 6 0 1.0899 6.5601 46.40000   1014 DI 150 166 A
BACHEN11 BACHES11 1 0 0.0144 0.1444 0.000000   2448 DI 380 200 A
BACHEN11 BGRAMM1A 1 0 1.1436 12.104 141.4736   2293 DI   380  10
BACHEN11 XAC_LO11 9 0 0.7844 9.5413 94.12199   2349 DI   380  19
BACHEN12 BACHEN11 1 2 0.0000 0.0000 0.000000 999999 ACHEN380 //
BAIRLI31 BPEMA+32 2 0 0.2601 0.9099 6.257780    755 DI 150 42 AI
BALEGR10 BALEGR11 1 2 0.0000 0.0000 0.000000 999999 ALEGR380 115
BALEGR11 BLIXHE11 5 0 0.0033 0.0500 24.53406   1591 DI 380 115 A
BALEGR12 BALEGR10 1 2 0.0000 0.0000 0.000000 999999 ALEGR380 115
BALEGR12 XLI_OB1B 1 0 0.0001 0.0500 0.744560   1635 DI 380 F  1
BALZ  31 BLANLO32 2 0 0.0450 0.3110 2.800000   1207 DI 150 252 A
BALZ  32 BLANLO31 1 0 0.0511 0.3510 2.924440   1014 DI 150 251 A
BALZ  33 BLANLO31 3 0 0.0081 0.0500 0.320000   1014 DI 150 253 A
BALZ  34 BLANLO32 4 0 0.0081 0.0500 0.320000   1014 DI 150 254 A
BAMERC31 BDAMPR3R 9 0 0.1849 0.9338 17.79915   1336 DI 150 89 AM
BAMERC31 BGOUY 32 8 0 0.4021 1.9710 47.80444   1336 DI 150 88 AM
BAMERC3C BGOUY 31 6 0 0.1179 1.0301 1108.416   1501 DI 150 406 A
BAMOCO31 BCAMOC31 1 0 0.2000 0.1899 73.77778    385 DI 150 321 A
BAMOCO31 BMEERH32 6 0 0.2740 1.9310 14.00000   1207 DI 150 156 A
BAMOCO32 BHEZE 31 2 0 0.2430 1.8976 13.23222   1207 DI 150 142 A
BANDUM1R BZUTE+1R 2 0 0.2092 1.9776 22.96728   2240 DI   380  12
BANDUM30 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM30 BANDUM32 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 //
BANDUM31 BLANLO31 1 0 0.0590 0.4180 15.20000   2601 DI 150 391 A
BANDUM32 BANDUM31 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 391
BANDUM32 BANDUM33 1 2 0.0000 0.0000 0.000000 999999 ANDUM150 T 2
BANS  31 BAWIRS31 6 0 0.8600 4.6752 42.77959   1057 DI 150 426 A
BANS  31 BLIXHE31 1 0 0.7555 4.6068 99.68917   1254 DI 150 151 A
BANS  32 BANS  31 1 2 0.0000 0.0000 0.000000 999999 ANS  150 //
BANS  32 BBRESS31 2 0 1.1792 5.1909 44.80824    744 DI 150 152 A
BANS  32 BGRAMM3A 4 0 1.5654 9.5394 77.04900   1184 DI 150 294 A
BANTOI31 BGAURA32 4 0 0.7821 2.8019 19.34222    763 DI 150 44 AN
BANTOI31 BGAURA3R 6 0 0.7821 2.8019 19.34222    755 DI 150 76 AN
BANTOI31 BMARQ+3R 1 0 1.6339 3.9301 26.72000    582 DI 150 50 AN
BATOFI3A BMALEC31 3 0 0.0200 0.0500 88.00000    616 DI 150 333 A
BATOFI3A BPTRP33A 3 0 0.0889 0.1118 34.04445    616 DI 150 333 A
BATOFI3B BMALEC32 4 0 0.0200 0.0500 88.00000    616 DI 150 334 A
BATOFI3B BPTRP33B 4 0 0.0889 0.1118 34.04445    616 DI 150 334 A
BAUBAN11 BBRUME12 3 0 3.5493 32.883 379.3569   2448 DI 380 13 AU
BAUBAN21 BBIFF+22 2 0 0.5837 4.2367 26.10859   1050 DI 220 512 A
BAUBAN21 BESCH 2C 1 0 0.8809 6.1710 42.97521   1037 DI 220 511 A
BAUBAN21 BHEINS23 7 0 1.6030 4.4102 48.97934   1191 DI 220 507 A
BAUBAN21 XAU_M.21 4 0 0.1068 0.8066 6.263600   1299 DI   220 514
BAUBAN22 BAUBAN21 1 7 0.0000 0.0000 0.000000 999999 AUBAN220 //
BAUBAN22 BLATO+2R 5 0 1.1940 6.1691 43.40083    997 DI 220 515 A
BAUBAN22 BSMARD21 6 0 1.6199 8.3979 59.00000    997 DI 220 516 A
BAUBAN22 BVILLE23 6 0 4.0119 14.160 154.1570   1191 DI 220 506 A
BAUBAN23 XAU_MO22 3 0 0.4404 3.4752 13.71395   1364 DI   220 513
BAUVEL32 BTERGN32 7 0 0.3200 1.8700 12.99556   1056 DI 150 177 A
BAUVEL33 BTERGN31 F 0 0.2529 1.5869 12.88000   1056 DI 150 176 A
BAUVEL3R BTERGN31 6 0 0.6620 2.0189 13.93778    690 DI 150 96 AU
BAVERN31 BLANDN3R 9 0 0.1199 0.6201 582.7822   1132 DI 150 259 A
BAVERN31 BTIBIS31 1 0 0.3800 3.0211 5484.000   2117 DI 150 180 A
BAVERN31 BTIEN+32 1 0 0.4079 2.1231 1999.556    885 DI 150 260 A
BAVERN31 BTIEN+3R 6 0 0.4079 2.1231 1999.556   1097 DI 150 46 AV
BAVERN32 BAVERN31 1 2 0.0000 0.0000 0.000000 999999 AVERN150 //
BAVERN3R BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T1/
BAVERN3S BAVERN31 1 2 0.0000 0.0000 0.000000  38486 AVERN150 T2/
BAVLGM11 BIZGEM1R 6 8 0.7061 7.4756 87.64957   2448 DI 380 46 AV
BAVLGM11 XAV_AV11 1 0 0.5705 6.5764 77.30835   2652 DI   380  80
BAVLGM12 BHORTA13 2 0 0.7132 12.165 147.0880   4460 DI   380 102
BAVLGM12 XAV_MA11 9 0 0.9455 11.482 95.54825   2349 DI   380  79
BAVLGM13 BAVLGM11 1 2 0.0000 0.0000 0.000000 999999 AVLGM380 //
BAVLGM13 BHORTA12 1 0 0.6749 12.188 147.3663   4460 DI   380 101
BAVLGM13 BIZGEM12 7 0 0.7061 7.4756 87.64957   2448 DI 380 47 AV
BAVLGM31 BRUIEN31 7 0 0.0260 0.2643 6.702400   2414 DI 150 167 A
BAVLGM32 BRUIEN32 1 0 0.0331 0.3449 4.177780   2601 DI 150 290 A
BAWIRS21 BLEVAL21 1 0 0.3301 2.6402 18.64876   1223 DI 220 521 A
BAWIRS21 BRIMIE22 5 0 0.4719 3.1291 20.06198   1093 DI 220 535 A
BAWIRS31 BTIHA+3R 3 0 0.6032 4.0739 46.84934   1328 DI 150 293 A
BBAISY31 BBASSW3R 5 0 1.4400 6.6400 1019.999    996 DI 150 245 B
BBAISY31 BBRAIN31 9 0 0.3141 2.2959 1121.129   1116 DI 150 349 B
BBAISY31 BCORBA3R 6 0 1.1041 5.3890 38.77333   1014 DI 150 246 B
BBAISY31 BGOUY 32 8 0 2.3846 10.524 73.40544   1033 DI 150 348 B
BBAISY31 BVIEU+3R 7 0 0.5931 3.1500 22.16000   1014 DI 150 347 B
BBALEN31 BUMBAL3R 1 0 0.0594 0.2131 1.466670    776 DI 150 301 B
BBALEN32 BBALEN3_ 1 2 0.0000 0.0000 0.000000    776 DI 150 110 B
BBALEN32 BMOL  32 1 0 0.6799 3.5019 25.03111   1014 DI 150 110 B
BBALEN32 BOVERP31 1 0 1.8740 5.8430 37.11111    776 DI 150 110 B
BBALEN3R BBALEN31 1 2 0.0000 0.0000 0.000000  38486 BALEN150 109
BBALEN3R BLOMME31 9 0 0.7479 3.0800 21.58222    776 DI 150 109 B
BBALEN3R BMOL  31 9 0 0.6799 3.5001 24.99556   1014 DI 150 109 B
BBALEN3_ BUMBAL32 2 0 0.0594 0.2131 1.466670    776 DI 150 302 B
BBALEN3_ BUMBAL33 4 0 0.0590 0.2113 1.457780    776 DI 150 304 B
BBASCO32 BFONTA3R 2 0 1.2513 3.9857 26.36104    668 DI 150 412 B
BBASCO32 BVHAIN33 2 0 2.0230 6.9190 47.78700    776 DI 150 412 B
BBASCO3R BFONT+3  3 0 1.2960 3.9552 27.30240    668 DI 150 73 BA
BBASCO3R BVHAIN33 3 0 2.3254 7.3306 46.55696    775 DI 150 73 BA
BBASF 31 BZANDV30 4 0 0.0428 0.2327 179.1440    962 DI 150 104 B
BBASF 32 BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 32 BZANDV32 6 0 0.0531 0.2163 196.5691    962 DI 150 196 B
BBASF 34 BZANDV32 2 0 0.1059 0.3681 146.2180    507 DI 150 112 B
BBASF 3A BBASF 32 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3A BBASF 3B 1 7 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3A BNORDL31 2 0 0.0220 0.1220 345.9180   2078 DI 150 382 B
BBASF 3B BBASF 31 1 2 0.0000 0.0000 0.000000 999999 BASF 150 //
BBASF 3B BZANDV30 7 0 0.0498 0.2221 198.4343    962 DI 150 197 B
BBASF 3_ BZANDV30 1 0 0.1129 0.3885 2.187500    731 DI 150 111 B
BBASTO2R BSENO+2R 1 0 0.1302 0.4501 4.900830   1191 DI 220 501 B
BBATTI3R BCHER+3R 8 0 0.2181 1.3471 1228.473   1130 DI 150 318 B
BBATTI3R BEUPEN32 8 0 1.9125 6.4025 116.7093    670 DI 150 318 B
BBAUDO31 BCHIEV31 3 0 2.0709 7.0040 48.41778    755 DI 150 313 B
BBAUDO31 BJEMAP3R 7 0 0.4700 1.5901 11.00444    755 DI 150 87 BA
BBAUDO31 BQUAR+32 1 8 0.4110 1.1720 9.667920    744 DI 150 41 BA
BBAUDO31 BTERTR3R 7 0 0.2601 0.9801 6.995550    776 DI 150 337 B
BBAUDO32 BBAUDO31 1 2 0.0000 0.0000 0.000000 999999 BAUDO150 //
BBAUDO32 BCHIEV31 4 0 2.0709 7.0040 48.41778    755 DI 150 314 B
BBAUDO32 BQUAR+3R 2 0 0.4098 1.4001 9.667860    744 DI 150 42 BA
BBAYMI3R BLILLO32 9 0 0.0151 0.0801 2.284440   1014 DI 150 249 B
BBEERS3R BPOEDE3R 3 0 1.4801 5.0400 35.60000    776 DI 150 23 BE
BBEERS3R BRIJKE31 3 0 0.1936 0.9200 691.8319   1130 DI 150 23 BE
BBEERS3S BPOEDE32 4 0 1.4801 5.0400 35.60000    776 DI 150 24 BE
BBERIN31 BESSO+32 7 0 0.6599 4.8800 34.59555   1207 DI 150 147 B
BBERIN31 BESSO+3R 6 0 0.6599 4.8800 34.59555   1207 DI 150 146 B
BBERIN31 BGODSH31 8 0 1.3619 10.801 75.80444   1207 DI 150 208 B
BBERIN31 BHERCU32 8 0 0.2200 1.1200 8.000000   1014 DI 150 218 B
BBERIN31 BHERCU3R 7 0 0.2200 1.1200 8.000000   1014 DI 150 217 B
BBERIN31 BHOUT+3R 1 0 1.2600 4.5099 31.60000    776 DI 150 211 B
BBERIN31 BMOL  31 3 8 2.7202 7.7260 53.26980   1547 DI 150 13 BE
BBERIN31 BMOL  32 4 0 2.7202 7.7260 53.26980   1547 DI 150 14 BE
BBERIN31 BSIKE+3R 7 0 1.7701 14.020 98.19556   1207 DI 150 207 B
BBERIN31 BSTALE32 2 0 2.5601 9.1501 64.00000    776 DI 150 212 B
BBERIN31 BTESSE31 9 0 0.7299 3.5800 25.79556  89595 DI 150 209 B
BBERIN31 BTESSE32 1 0 0.7299 3.5800 25.79556  89595 DI 150 210 B
BBERIN32 BBERIN31 1 7 0.0000 0.0000 0.000000 999999 BERIN150 //
BBERNE21 BJUPIL21 1 8 0.6268 3.2931 295.9339   1176 DI 220 531 B
BBERNE21 BLIXHE27 1 0 0.1839 1.0048 231.5331   1176 DI 220 541 B
BBERST32 BKOKSI32 4 0 1.1700 6.1400 43.60000   1014 DI 150 194 B
BBERST32 BSTAD+32 4 0 1.1930 6.2640 44.52444   1014 DI 150 194 B
BBERST3R BKOKSI31 5 0 1.1700 6.1450 42.65778   1014 DI 150 195 B
BBERST3R BSTAD+3R 5 0 1.1930 6.2640 44.52444   1014 DI 150 195 B
BBIFF+22 BSCHIF24 2 0 0.5301 2.9287 379.5490   1050 DI 220 512 B
BBIFF+22 XAU_SA21 2 8 0.0881 0.3079 2.137790   1050 DI 220 512 B
BBINCH31 BGOUY 31 9 0 3.1637 6.6876 40.32468    599 DI 150 59 BI
BBLANC31 BDAMPR31 5 0 0.1060 0.2140 72.40000    635 DI 150 335 B
BBLANC32 BDAMPR32 6 0 0.1060 0.2140 72.40000    616 DI 150 336 B
BBLTOR31 BHBRUG31 1 0 0.0470 0.2200 110.3822   1116 DI 150 281 B
BBLTOR31 BHBRUG33 3 0 0.0470 0.2200 110.3822   1116 DI 150 283 B
BBLTOR31 BZEEBR32 4 0 0.1254 0.8011 610.2658   1347 DI 150 144 B
BBLTOR31 BZEEBR32 5 0 0.1254 0.8011 610.2658   1347 DI 150 145 B
BBLTOR32 BBLTOR31 1 2 0.0000 0.0000 0.000000 999999 BLTOR150 //
BBLTOR32 BBRUGG31 5 0 0.2320 2.4280 16.80889   1595 DI 150 285 B
BBLTOR32 BBRUGG31 7 0 0.1350 2.8530 663.1555   1097 DI 150 387 B
BBLTOR32 BBRUGG32 6 0 0.2320 2.4280 16.80889   1595 DI 150 286 B
BBLTOR32 BHBRUG32 2 0 0.0470 0.2200 110.3822   1116 DI 150 282 B
BBOLAL32 BBOTCC32 1 8 0.1199 0.4099 2.800000    728 DI 150 90 BO
BBOTCC32 BLACRO36 1 8 0.1350 0.5101 3.697780    590 DI 150 90 BO
BBOTCC3R BBO_HF31 2 0 0.1199 0.4099 2.800000    626 DI 150 82 BO
BBOTCC3R BLACRO34 2 0 0.1350 0.5101 3.697780    590 DI 150 82 BO
BBRAIN31 BRHODE31 1 0 0.2401 1.0501 498.0000   1116 DI 150 31 BR
BBRAIN31 BVIEU+32 6 0 0.6799 3.4769 28.08889   1014 DI 150 346 B
BBRAIN31 BWATER3R 1 0 0.3350 0.6901 158.0000    616 DI 150 660 B
BBRESS31 BCHERA34 1 0 0.1166 0.3944 2.722000    744 DI 150 40 BR
BBRESS31 BFIBER3R 8 0 0.9590 2.6681 721.4221    555 DI 150 298 B
BBRESS31 BJUPIL3R 6 0 0.0270 0.2790 1.928890   1595 DI 150 276 B
BBRESS31 BPRECH32 2 0 2.2140 7.6120 52.18667    755 DI 150 170 B
BBRESS32 BBRESS31 1 2 0.0000 0.0000 0.000000 999999 BRESS150 //
BBRESS32 BCHER+3R 8 0 0.7257 2.3659 16.85040    744 DI 150 318 B
BBRESS32 BCHERA3R 9 0 0.7880 2.6660 18.39528    744 DI 150 39 BR
BBRESS32 BJUPIL32 7 0 0.0338 0.2094 2.069460   1536 DI 150 296 B
BBRESS32 BPRECH31 1 0 2.2140 7.6120 52.18667    755 DI 150 171 B
BBRUEG12 BBRUEG1A 1 2 0.0000 0.0000 0.000000 999999 BRUEG380 //
BBRUEG12 BBUGG+12 5 0 0.6094 5.1103 59.80055   2239 DI   380  35
BBRUEG12 BCOURC12 4 0 1.4657 15.514 182.5997   2448 DI   380  34
BBRUEG1A BBUGG+1R 6 0 0.4996 5.2504 61.80055   2448 DI   380  36
BBRUEG1A BMEKI+1R 3 0 0.4505 4.6251 54.18005   2239 DI   380  33
BBRUEG31 BKOBB+3R 1 8 0.1760 0.8800 6.195560    949 DI 150 161 B
BBRUEG31 BTERL+3R 1 0 1.4111 4.2333 28.65778    776 DI 150 1 BRU
BBRUEG32 BBRUEG31 A 7 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG32 BMOLEN3B 3 0 0.4300 0.9499 900.7199    808 DI 150 163 B
BBRUEG32 BRELE+3R 1 0 0.3628 1.9765 14.95341    949 DI 150 160 B
BBRUEG32 BTERL+32 2 0 1.5347 4.2436 28.63400    776 DI 150 0 BRU
BBRUEG3A BBRUEG32 2 2 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3A BBRUEG3B B 7 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3A BDROGE33 2 0 0.7281 4.2901 30.72000   1207 DI 150 2 BRU
BBRUEG3A BDROGE33 3 0 0.6971 4.3000 30.72000   1207 DI 150 353 B
BBRUEG3A BEIZE+3R 5 0 0.5080 2.4599 16.25778    949 DI 150 155 B
BBRUEG3B BBRUEG31 1 2 0.0000 0.0000 0.000000 999999 BRUEG150 //
BBRUEG3B BDILB+31 1 0 0.1800 0.8800 6.195560    949 DI 150 61 BR
BBRUEG3B BMOLEN3A 2 0 0.3519 0.8901 890.5778    808 DI 150 162 B
BBRUEG3B BNINO+3R 9 0 1.2130 6.3601 45.10222   1014 DI 150 159 B
BBRUGG31 BEEKLN31 1 0 0.6312 3.8170 2885.340   1130 DI 150 241 B
BBRUGG31 BEEKLO3R 5 0 3.5701 12.460 79.60000    669 DI 150 5 BRU
BBRUGG31 BSLYKE31 5 8 1.8639 6.9759 243.4222    617 DI 150 15 BR
BBRUGG31 BZEDEL32 9 0 0.8800 6.2001 44.40000   1207 DI 150 149 B
BBRUGG32 BBRUGG31 1 2 0.0000 0.0000 0.000000 999999 BRUGG150 //
BBRUGG32 BEEKLN32 2 0 0.6011 3.7869 2965.467   1130 DI 150 240 B
BBRUGG32 BEEKLO32 6 0 3.5701 12.460 79.60000    669 DI 150 6 BRU
BBRUGG32 BSLYKE31 6 0 1.8639 6.9759 243.4222    617 DI 150 16 BR
BBRUGG32 BZEDEL3R 8 0 0.8800 6.2001 44.40000   1207 DI 150 148 B
BBRUME11 BCOO  11 3 0 0.0621 0.6556 7.720220   2239 DI 380 3 BRU
BBRUME11 BGRAMM1D 2 0 1.3732 14.530 170.3795   2601 DI 380 2 BRU
BBRUME12 BBRUME11 1 2 0.0000 0.0000 0.000000 999999 BRUME380 //
BBRUME12 BCOO  12 4 0 0.0621 0.6556 7.720220   2239 DI 380 4 BRU
BBRUME12 BGRAMM1B 1 0 1.3732 14.530 164.0000   2239 DI 380 1 BRU
BBRUME21 BBRUMS2R 1 0 0.0048 0.0500 0.000000   1205 DI 220 600 B
BBRUME21 BHOUF+2R 4 0 1.6229 8.1399 96.23967   1393 DI 220 504 B
BBRUST3R BGODSH31 9 0 1.4301 7.4000 52.80000   1014 DI 150 259 B
BBRUST3R BLANDN3R 9 0 0.4079 1.8839 1636.062   1097 DI 150 259 B
BBUGG+12 BMERCA11 5 0 0.5906 5.0006 58.59972   2239 DI   380  35
BBUGG+12 BVERBT12 5 0 0.6585 6.9095 83.45846   2597 DI   380  35
BBUGG+1R BMERCA12 6 0 0.4794 5.0843 58.80055   2448 DI   380  36
BBUGG+1R BVERBT11 6 0 0.6729 7.1175 83.45846   2448 DI   380  36
BBUIZI31 BCLABE3R 1 0 1.0899 3.6099 24.80000    755 DI 150 331 B
BBUIZI31 BCLABE3S 2 0 1.0899 3.6099 24.80000    755 DI 150 32 BU
BBUIZI31 BDROGE31 4 0 0.7988 3.3297 25.95734    744 DI 150 644 B
BBURCH31 BZWIJN31 5 0 0.2000 0.6001 14.19556   1509 DI 150 125 B
BBURCH32 BBURCH31 1 2 0.0000 0.0000 0.000000 999999 BURCH150 //
BBURCH32 BPETRO31 6 0 0.0749 0.2120 412.3288   1001 DI 150 126 B
BBVERW32 BKALLO32 9 0 0.1501 1.4600 9.600000   1595 DI 150 129 B
BBVERW32 BMERCA32 9 0 0.3400 3.7199 24.20444   1595 DI 150 129 B
BBVERW3A BBVERW3R 1 2 0.0000 0.0000 0.000000  38486 BVERW150 +T2
BBVERW3R BKALLO31 4 0 0.1670 1.6246 10.68195   1595 DI 150 124 B
BBVERW3R BMERCA31 4 0 0.3400 3.7199 26.00000   1595 DI 150 124 B
BBVREN31 BRUMBE3R 5 0 0.3699 1.8299 13.05778    949 DI 150 275 B
BBVREN31 BSTAD+3R 5 0 0.8010 4.1391 29.58222   1014 DI 150 195 B
BBVREN32 BBVREN31 1 2 0.0000 0.0000 0.000000 999999 BVREN150 //
BBVREN32 BMZLR+3R 8 0 0.8080 4.1751 29.83111   1014 DI 150 168 B
BBVREN32 BRUMBE32 4 0 0.3460 1.7910 12.80000   1014 DI 150 274 B
BBVREN32 BSTAD+32 4 0 0.8019 4.1481 29.63556   1014 DI 150 194 B
BBWTON31 BIEPER31 1 0 0.5293 1.5481 885.1680    670 DI 150 421 B
BCARAL3R BDAMPR32 5 0 0.0540 0.2601 1.697780    881 DI 150 95 CA
BCARAL3R BMONCE31 5 0 0.2961 1.4580 9.217780    862 DI 150 95 CA
BCBR3A32 BANTOI31 2 0 0.0164 0.0568 25.97680    712 DI 150 342 A
BCBR3A33 BANTOI31 3 0 0.0103 0.0500 16.23550    712 DI 150 343 A
BCFINF37 BKRUSS31 7 0 0.0054 0.0500 77.12889    670 DI 150 F 7 C
BCFINF38 BKRUSS32 8 0 0.0054 0.0500 77.12889    670 DI 150 F 8 C
BCHACO31 BMALEC32 2 0 0.1849 0.7589 189.1111    670 DI 150 372 C
BCHAMP11 BGRAMM1B 2 0 0.9992 10.561 124.2464   2448 DI   380  32
BCHAMP12 BCHAMP11 1 2 0.0000 0.0000 0.000000 999999 CHAMP380 //
BCHAMP12 BCOURC11 6 0 1.3675 14.465 170.2438   2448 DI   380  56
BCHARL3R BMONCE31 5 0 0.7001 2.4350 54.86557    744 DI 150 305 C
BCHARL3S BMONCE31 6 0 0.6955 2.3984 37.59492    744 DI 150 306 C
BCHER+3R BLIXHE32 8 0 1.5621 5.0927 36.27120    744 DI 150 318 C
BCHIEV32 BCHIEV31 1 7 0.0000 0.0000 0.000000 999999 CHIEV150 //
BCHIEV32 BWATT+32 6 0 0.9241 3.1311 21.61778    755 DI 150 76 CH
BCHIEV32 BWATT+3R 3 0 1.0780 3.6950 24.81778    755 DI 150 43 CH
BCKNIP31 BSIDMA32 1 0 0.1253 1.3133 9.093330   1691 DI 150 F 1 C
BCLABE3R BCLABE31 1 7 0.0000 0.0000 0.000000  38486 CLABE150 331
BCLABE3R BOISQU31 1 0 0.1199 0.4099 2.800000    755 DI 150 331 C
BCLABE3S BCLABE31 1 2 0.0000 0.0000 0.000000  38486 CLABE150 32
BCLABE3S BGOUY 31 2 0 2.9500 9.7600 67.20000    755 DI 150 32 CL
BCLANG31 BLANGE31 9 0 0.0119 0.0801 0.560000    785 DI 150 369 C
BCLANG32 BLANGE32 1 0 0.0119 0.0801 0.560000    785 DI 150 370 C
BCLANG33 BLANGE32 8 0 0.0119 0.0801 0.560000    879 DI 150 368 C
BCMARE31 BMONCE31 1 0 0.0500 0.4500 895.7155   2617 DI 150 381 C
BCOURC11 BGOUY 11 7 0 0.0505 0.5603 6.599720   2239 DI 380 57 CO
BCOURC11 BMEKI+1R 3 0 1.0296 10.950 128.1994   2239 DI   380  33
BCOURC12 BCOURC11 1 2 0.0000 0.0000 0.000000 999999 COURC380 //
BCOURC12 BGOUY 12 8 0 0.0606 0.5906 7.000000   2448 DI 380 58 CO
BCOURC12 BSTAM+1R 1 0 0.3899 4.1313 48.63573   2349 DI   380  31
BCOURC31 BGOUY 31 4 0 0.0161 0.1400 600.5470   2760 DI 150 344 C
BCQUIN31 BWOLUW31 8 0 0.1797 1.0031 631.0399   1130 DI 150 70 CQ
BCZWIJ31 BZWIJN31 3 0 0.0900 0.6300 4.551110   1207 DI 150 133 C
BCZWIJ32 BCZWIJ31 1 2 0.0000 0.0000 0.000000 999999 CZWIJ150 //
BCZWIJ32 BZWIJN31 2 0 0.0900 0.6300 4.551110   1207 DI 150 132 C
BDAMPL31 BMERKS31 9 0 0.0760 0.4079 415.6799   1097 DI 150 29 DA
BDAMPL32 BMERKS31 1 8 0.0760 0.4079 415.6799   1097 DI 150 30 DA
BDAMPR31 BDAMPS35 5 0 0.0509 0.1336 49.12055    527 DI 150 415 D
BDAMPR32 BDAMPR31 1 2 0.0000 0.0000 0.000000 999999 DAMPR150 //
BDAMPR32 BDAMPS36 6 0 0.0524 0.1373 50.55596    527 DI 150 416 D
BDAMPR32 BFOC+ 3R 6 0 0.0601 0.3301 2.195550    770 DI 150 36 DA
BDAMPR3R BDAMPR31 1 2 0.0000 0.0000 0.000000      4 DAMPR150 89
BDAMPR3R BFAFER3R 9 0 0.0406 0.0857 0.516580    599 DI 150 89 DA
BDEIN+32 BDEINZ32 6 0 0.1800 0.9401 6.595560   1014 DI 150 26 DE
BDEIN+32 BNIEUW31 6 0 3.1111 10.506 72.25777    755 DI 150 26 DE
BDEIN+32 BWORTG33 6 0 1.7451 5.8921 40.66667    755 DI 150 26 DE
BDEIN+3R BDEINZ31 5 0 0.2299 1.0800 6.542220   1014 DI 150 25 DE
BDEIN+3R BDRONG3R 5 0 0.6545 3.3831 24.17778   1074 DI 150 25 DE
BDEIN+3R BRUIEN32 5 8 2.7261 9.2970 65.61777    755 DI 150 25 DE
BDESG+3R BDESGM31 5 0 0.1960 0.7000 4.835560    776 DI 150 55 DE
BDESG+3R BHARE+32 5 0 0.3899 1.3201 9.004440    755 DI 150 55 DE
BDESG+3R BRUIEN31 5 8 1.5979 5.3971 37.25333    755 DI 150 55 DE
BDHANI3A BMIDI 31 9 0 0.2900 0.9200 389.7955   1020 DI 150 49 DH
BDHANI3B BDHANI3C 1 2 0.0000 0.0000 0.000000 999999 DHANI150 //
BDHANI3B BIXELL30 4 0 0.0587 0.3496 239.9474   1130 DI 150 264 D
BDHANI3B BWIRTZ3R 4 0 0.0650 0.3249 154.4978   1116 DI 150 654 D
BDHANI3C BDHANI3A 2 2 0.0000 0.0000 0.000000 999999 DHANI150 //
BDIEST3R BMEERH32 4 0 0.5220 2.0529 1076.000   1020 DI 150 354 D
BDILB+31 BDILBE3R 1 0 0.1033 0.3915 220.7158    847 DI 150 61 DI
BDILB+31 BDROGE31 1 0 0.7130 3.5080 30.42667    958 DI 150 61 DI
BDOEL 11 BLIEF+1R 1 0 0.1644 1.7185 20.19763   2240 DI   380  51
BDOEL 11 BZANDV15 6 8 0.0707 2.5749 22.91976   2349 DI   380  26
BDOEL 12 BDOEL 11 A 7 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 12 BLIEF+1S 2 0 0.1643 1.7228 20.19681   2240 DI   380  52
BDOEL 1A BDOEL 12 2 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1A BDOEL 1B B 7 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1A BDOEL 1W 1 2 0.0000 0.0000 0.000000   2113 DOEL 380 ALT
BDOEL 1A BMERCA12 4 0 0.7985 6.8373 80.00000   2448 DI   380  54
BDOEL 1A BZANDV11 5 0 0.2426 2.3999 24.00000   2349 DI   380  25
BDOEL 1B BDOEL 11 1 2 0.0000 0.0000 0.000000 999999 DOEL 380 //
BDOEL 1B BMERCA11 3 0 0.7985 6.8373 80.00000   2448 DI   380  53
BDOEL 31 BKETEN31 1 0 0.2317 1.9592 284.2672   1130 DI 150 131 D
BDOEL 32 BDOEL 31 1 7 0.0000 0.0000 0.000000 999999 DOEL 150 //
BDOTT+3R BDOTTI31 1 0 0.2300 1.1401 8.195560    582 DI 150 50 DO
BDOTT+3R BMARQ+3R 1 0 2.0459 4.9160 33.48444    582 DI 150 50 DO
BDOTT+3R BMOUSC32 1 0 1.0199 2.4901 16.99556    582 DI 150 50 DO
BDROGE11 BMEKI+1R 3 0 0.3191 3.3804 39.61357   2448 DI   380  33
BDROGE31 BBRUEG3B 1 0 0.8800 4.3999 30.99556    949 DI 150 60 BR
BDROGE31 BFORES3A 1 0 0.0970 0.3191 150.1956   1020 DI 150 651 D
BDROGE31 BIXELL3C 1 8 0.3821 0.9050 835.5554   1128 DI 150 641 D
BDROGE31 BMIDI 31 9 0 0.1399 0.4401 288.2578   1020 DI 150 639 D
BDROGE33 BDROGE31 1 2 0.0000 0.0000 0.000000 999999 DROGE150 //
BDROGE33 BMIDI 31 1 0 0.0720 0.3730 351.6799   1310 DI 150 640 D
BDROGE33 BRHODE31 1 0 0.3101 1.4011 451.2800    889 DI 150 311 D
BDRONG3R BNIEUW32 5 0 1.6601 6.1801 47.07555    755 DI 150 25 DR
BEEKLN10 BEEKLN11 1 2 0.0000 0.0000 0.000000 999999 EEKLN380 T 1
BEEKLN10 BHORTA11 3 0 0.4036 4.2644 50.26697   5107 DI 380 103 E
BEEKLN10 BMAERL11 3 0 0.2768 4.0655 79.59729   5252 DI 380 103 E
BEEKLN31 BRODEN31 1 8 1.5799 8.3300 57.60000   1014 DI 150 141 E
BEEKLN32 BEEKLN31 1 2 0.0000 0.0000 0.000000 999999 EEKLN150 //
BEEKLN32 BRODEN31 2 0 1.5799 8.3300 57.60000   1014 DI 150 140 E
BEEKLO32 BLANGE32 6 0 1.6801 5.8401 37.20000    669 DI 150 6 EEK
BEEKLO3R BLANGE31 5 0 1.6801 5.8401 37.20000    669 DI 150 5 EEK
BEISDE32 BEISDE3A 1 2 0.0000 0.0000 0.000000 999999 EISDE150 //
BEISDE32 BSTALE32 1 0 2.5630 6.6719 46.08000    582 DI 150 220 E
BEISDE3A BSTALE31 9 0 2.5630 6.6719 46.08000    582 DI 150 219 E
BEIZE+3R BEIZER31 5 0 0.2201 1.1601 8.195560   1014 DI 150 155 E
BEIZE+3R BNINOV31 5 0 1.1279 4.2800 245.3777    770 DI 150 155 E
BEKERE31 BHAVE731 5 0 0.2099 1.1700 8.400000   1207 DI 150 105 E
BESCH 2C BESCH 2E 1 7 0.0000 0.0000 0.000000 999999 ESCH 220 //
BESCH 2C XSO_SO22 2 0 0.1000 0.4000 1.700000   9999 DI 220 F 2 B
BESCH 2E XBE_OX21 2 8 0.2178 1.1229 14.29752   1290 DI 220 2 ESC
BESCH 2E XSO_SO21 1 0 0.1000 0.4000 1.700000   9999 DI 220 F 1 B
BESSO 31 BSLAAN34 5 0 0.0171 0.0500 14.40000    693 DI 150 375 E
BESSO 32 BSLAAN34 6 0 0.0171 0.0500 14.40000    693 DI 150 376 E
BESSO 3K BSLAAN34 7 0 0.0221 0.0961 50.26667    908 DI 150 377 E
BESSO+32 BESSOC32 7 0 0.0200 0.1199 0.800000   1207 DI 150 147 E
BESSO+32 BMEERH31 7 0 0.0160 0.1089 0.791110   1595 DI 150 147 E
BESSO+3R BESSOC31 6 0 0.0200 0.1199 0.800000   1207 DI 150 146 E
BESSO+3R BMEERH32 6 0 0.0151 0.1089 0.782220   1595 DI 150 146 E
BEUPEN3R BFIBER3R 8 0 1.7950 6.3621 150.8445    693 DI 150 298 E
BFAFER31 BMONCE31 1 0 0.6700 1.6700 11.60000    582 DI 150 340 F
BFARCI32 BPONT+3R 8 0 0.0760 0.5380 4.888890   1301 DI 150 78 FA
BFARCI32 BTERGN31 8 0 0.1660 1.1790 10.72000   1301 DI 150 78 FA
BFARCI3R BPORTP31 9 0 0.1539 0.8161 6.631110    708 DI 150 79 FA
BFARCI3R BTERGN31 9 0 0.1649 1.1660 10.60444   1380 DI 150 79 FA
BFELUY3R BLACRO30 9 0 0.5850 2.8211 18.48000    626 DI 150 409 F
BFELUY3R BMALEC31 9 0 0.4709 1.5271 12.73778    626 DI 150 409 F
BFLEUR31 BTERGN31 9 0 0.4291 1.3079 9.031110    694 DI 150 269 F
BFLEUR32 BTERGN31 8 0 0.4590 1.4011 9.671110    690 DI 150 268 F
BFLORA32 BRODEN33 1 0 2.3440 8.3990 64.59557    755 DI 150 11 FL
BFLORA3R BRODEN33 2 0 2.3440 8.3990 64.59557    755 DI 150 12 FL
BFOC  3R BFOC+ 3R 6 0 0.0119 0.0531 0.382220    862 DI 150 36 FO
BFOC+ 3R BMONCE31 6 0 0.2790 1.3450 8.817780    862 DI 150 36 FO
BFONT+3  BFONTA33 3 0 0.0259 0.0559 0.555860    668 DI 150 73 FO
BFONT+3  BMONCE31 3 0 0.6230 2.1244 14.78880    668 DI 150 73 FO
BFONTA3R BFONTA32 2 0 0.0259 0.0559 0.555860    668 DI 150 412 F
BFONTA3R BMONCE31 2 0 0.6439 2.3925 15.72598    668 DI 150 412 F
BFORES3B BFORES3A 1 2 0.0000 0.0000 0.000000 999999 FORES150 //
BFORES3B BIXELL32 2 0 0.1800 0.7200 377.7778   1020 DI 150 652 F
BGASTH3A BWIJGM31 5 0 0.2178 1.0350 778.3109   1266 DI 150 655 W
BGAURA32 BRUIEN31 4 8 3.3210 11.410 78.76444    755 DI 150 44 GA
BGAURA32 BWATT+3R 3 0 1.8972 6.1850 44.05094    744 DI 150 43 GA
BGAURA3R BWATT+32 6 0 1.6880 5.8921 40.66667    755 DI 150 76 GA
BGENPM31 BRINGV31 1 0 0.0090 0.0500 12.75556    670 DI 150 270 G
BGEZEL10 BMAERL13 8 0 0.0904 2.2311 725.8109   1635 DI 380 108 G
BGEZEL11 BMAERL12 7 0 0.0904 2.2412 725.8109   1635 DI 380 107 G
BGEZEL12 BMAERL14 9 0 0.1106 2.2110 725.8109   1635 DI 380 109 G
BGEZEL13 BMAERL15 1 0 0.1106 2.2110 725.8109   1635 DI 380 110 G
BGEZEL14 BSTEVN11 1 0 0.1320 1.8952 18.41920   5201 DI 380 111 G
BGEZEL15 BSTEVN10 2 0 0.1320 1.8952 18.41920   5201 DI 380 112 G
BGEZEL16 BGEZEL11 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 107
BGEZEL16 BGEZEL13 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 110
BGEZEL16 BGEZEL14 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 111
BGEZEL16 BGEZEL17 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 //
BGEZEL16 XBE_GB1B 4 0 0.0080 0.0500 56.18559   1635 DI 380 114 G
BGEZEL17 BGEZEL10 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 108
BGEZEL17 BGEZEL12 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 109
BGEZEL17 BGEZEL15 1 2 0.0000 0.0000 0.000000 999999 GEZEL380 112
BGILLY37 BMONTI31 7 0 0.1089 0.5175 389.1554   1130 DI 150 417 G
BGODSH31 BSIKE+32 6 0 0.2999 3.1439 21.79556   1595 DI 150 206 G
BGOSS+32 BGOSSE31 4 0 0.0140 0.0500 0.284440    690 DI 150 94 GO
BGOSS+32 BGOUY 32 4 0 1.1999 3.6670 25.20000    690 DI 150 94 GO
BGOSS+32 BTERGN32 4 0 1.0199 4.5299 32.11555    690 DI 150 94 GO
BGOSS+3R BGOSSE32 3 0 0.0140 0.0500 0.284440    690 DI 150 93 GO
BGOSS+3R BGOUY 31 3 0 1.1999 3.6670 25.20000    690 DI 150 93 GO
BGOSS+3R BTERGN32 3 0 1.0199 4.5299 32.11555    690 DI 150 93 GO
BGOUY 31 BMALEC32 5 0 1.7370 7.5339 52.60444    755 DI 150 85 GO
BGOUY 31 BMONCE31 5 0 0.8600 4.5900 32.80000    927 DI 150 35 GO
BGOUY 31 BTRIVI31 3 0 2.2250 6.8801 47.49333    690 DI 150 83 GO
BGOUY 31 BVHAIN3Z 5 0 0.4480 2.7349 2318.604   1130 DI 150 345 G
BGOUY 31 BVIEU+3R 7 0 1.3860 7.1640 51.92000    974 DI 150 347 G
BGOUY 32 BGOUY 31 1 7 0.0000 0.0000 0.000000 999999 GOUY 150 //
BGOUY 32 BLACRO31 8 0 0.9961 4.8919 32.41778    823 DI 150 408 G
BGOUY 32 BMONCE31 4 0 0.8600 4.5900 32.80000    927 DI 150 34 GO
BGOUY 32 BOISQU31 3 0 2.8701 9.5101 65.40444    755 DI 150 33 GO
BGOUY 32 BTRIVI32 4 0 2.2250 6.8801 47.49333    690 DI 150 84 GO
BGOUY 32 BVIEU+32 6 0 1.3860 7.1640 51.19111    974 DI 150 346 G
BGRAMM1A BSTAM+1R 1 0 1.7472 18.499 217.8006   2349 DI   380  31
BGRAMM1A BTIHA11N 5 0 0.0895 0.9516 11.19391   2239 DI 380 5 GRA
BGRAMM1A BTIHA11S 6 0 0.0895 0.9516 11.19391   2239 DI 380 6 GRA
BGRAMM1B BGRAMM1A 1 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1B BTIHA211 7 0 0.0809 0.8534 10.04017   2448 DI 380 17 GR
BGRAMM1C BGRAMM1B 3 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1C BGRAMM1D 2 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1C BLIXHE11 1 0 3.0438 20.025 170.8800   2297 DI   380  11
BGRAMM1C BTIHA31W 8 0 0.1025 1.0816 12.73961   2448 DI 380 18 GR
BGRAMM1D BGRAMM1A 4 2 0.0000 0.0000 0.000000 999999 GRAMM380 //
BGRAMM1D BRIMIE1R 7 0 0.4534 4.7883 54.00000   2239 DI 380 7 GRA
BGRAMM1D BZUTE+1R 2 0 1.8459 17.453 202.6954   2240 DI   380  12
BGRAMM3A BHSART3R 9 0 0.3800 1.3599 9.377780    776 DI 150 99 GR
BGRAMM3A BTIHAN32 2 0 0.2000 1.2600 8.604450   1121 DI 150 292 G
BGRAMM3B BGRAMM3A 1 2 0.0000 0.0000 0.000000 999999 GRAMM150 //
BGRAMM3B BTIHA+3R 3 0 0.1100 0.9470 6.320000   1417 DI 150 293 G
BGRAMM3B BTIHAN31 1 0 0.2000 1.2600 8.604450   1121 DI 150 291 G
BGRIMB32 BRELE+3R 1 0 0.4267 2.3247 18.00817    949 DI 150 160 G
BGRIMB32 BVERBR32 2 0 0.4362 2.3763 17.17733    949 DI 150 160 G
BGRIMB3R BKOBB+3R 1 8 0.7200 3.5300 24.99556    949 DI 150 161 G
BGRIMB3R BVERBR3B 1 8 0.5360 2.5699 18.22222    949 DI 150 161 G
BHAM  32 BRINGV31 8 0 0.4393 2.1550 108.1606    939 DI 150 378 H
BHAM  3R BLANGE32 7 0 0.5426 2.7401 169.4850    770 DI 150 267 H
BHARE+32 BHAREL32 5 0 0.0241 0.2401 1.697780    767 DI 150 55 HA
BHARE+32 BIZGEM31 5 0 0.8541 2.8841 19.87556    755 DI 150 55 HA
BHARE+3R BHAREL31 6 0 0.0241 0.2401 1.697780    767 DI 150 56 HA
BHARE+3R BIZGEM32 6 0 0.8451 2.8841 19.87556    755 DI 150 56 HA
BHARE+3R BRUIEN32 6 0 1.9890 6.7160 46.30222    755 DI 150 56 HA
BHARMI3R BVHAIN31 7 0 0.8860 3.1720 21.90222    776 DI 150 357 H
BHARWI3R BHARYD31 4 0 0.0250 0.1330 135.0933   1130 DI 150 64 HA
BHARWI3R BVERBR32 4 0 0.1220 0.6529 665.0844   1130 DI 150 64 HA
BHARWI3R BZAVEN3R 4 0 0.0880 0.4689 478.0356   1130 DI 150 64 HA
BHAVE731 BSLAAN32 9 0 0.2300 2.4300 17.79556   1509 DI 150 119 H
BHAVE732 BHAVE731 1 2 0.0000 0.0000 0.000000 999999 HAVE7150 //
BHAVE732 BMERKS32 6 0 0.5900 4.0700 31.20000   1207 DI 150 106 H
BHAVE732 BSLAAN34 1 0 0.2621 2.4225 37.05477   1130 DI 150 120 H
BHEIM+32 BHEIMO3S 9 0 0.0340 0.0819 0.568890    582 DI 150 179 H
BHEIM+32 BMERCA32 9 0 0.9311 3.4621 24.73778    755 DI 150 179 H
BHEIM+32 BSTNIK31 9 0 0.5409 1.5210 10.52444    582 DI 150 179 H
BHEIMO31 BKEER+3R 1 0 2.0551 6.9416 47.91609    744 DI 150 10 HE
BHEIMO31 BWALGO3R 2 0 0.2061 1.4159 28.35556   1020 DI 150 172 H
BHEIMO31 BZELEI3R 6 0 0.5436 3.7575 48.00576    957 DI 150 136 H
BHEIMO3R BRODEN33 9 0 2.8800 10.380 73.60000    755 DI 150 9 HEI
BHEIMO3R BSTPAU31 9 0 0.9520 3.2139 22.18667    755 DI 150 9 HEI
BHEIMO3R BWALGO32 9 0 0.2061 1.4159 28.35556    854 DI 150 9 HEI
BHEIMO3S BSTPAU32 9 0 0.9520 3.2139 22.18667    755 DI 150 179 H
BHEINS23 BVILLE22 5 0 3.4330 9.6698 108.4215   1191 DI 220 505 H
BHEIST31 BPUTTE31 1 0 0.7520 3.9429 26.55111    800 DI 150 51 HE
BHEIST32 BPUTTE32 2 0 0.8440 3.8250 27.31556    800 DI 150 52 HE
BHELIA3R BSCARB31 4 0 0.1370 0.4001 632.0000    924 DI 150 74 HE
BHERDE32 BLANLO32 8 0 0.8530 6.4100 46.40000   1164 DI 150 228 H
BHERDE32 BLIXHE32 8 0 0.6201 4.3200 31.20000   1164 DI 150 228 H
BHERDE3R BLANLO31 9 0 0.9817 6.9177 49.94457   1164 DI 150 229 H
BHEULE31 BKUUR+3R 1 0 0.4901 1.1999 8.240000    582 DI 150 221 H
BHEZE 31 BMASSE31 9 0 0.6552 7.5348 83.16360   2559 DI 150 429 H
BHEZE 31 BMEERH31 3 0 0.4550 3.6000 25.79556   1207 DI 150 143 H
BHOEN+32 BVERBR3A 8 0 0.8300 5.7350 150.2133   1078 DI 150 48 HO
BHOEN+32 BWESPL32 8 0 0.1289 0.6779 4.817780    991 DI 150 48 HO
BHOEN+32 BWINK+32 8 0 0.0970 0.4779 3.413330   1014 DI 150 48 HO
BHOEN+3R BVERBR3C 7 0 0.9430 5.7310 192.1245    905 DI 150 47 HO
BHOEN+3R BWESPL31 7 0 0.2050 0.7200 4.800000    991 DI 150 47 HO
BHOEN+3R BWINK+3R 7 0 0.0970 0.4779 3.413330   1014 DI 150 47 HO
BHOOGS3R BRIJKE31 A 0 0.2362 0.7605 334.1380    710 DI 150 430 H
BHORTA10 BHORTA13 1 2 0.0000 0.0000 0.000000 999999 HORTA380 104
BHORTA10 BMAERL10 4 0 0.4345 7.9364 115.8310   5252 DI 380 104 H
BHORTA11 BHORTA12 1 2 0.0000 0.0000 0.000000 999999 HORTA380 103
BHORTA12 BMERCA11 3 0 0.7739 15.333 174.3183   4700 DI   380  73
BHORTA13 BHORTA12 1 2 0.0000 0.0000 0.000000 999999 HORTA380 //
BHORTA13 BRODE+1R 4 0 0.2556 4.5434 50.57328   5316 DI   380  74
BHOUF+2R BHOUFF21 4 0 0.0179 0.0891 1.061980   1393 DI 220 504 H
BHOUF+2R BVILLE20 4 0 1.5101 7.5301 89.59917   1393 DI 220 504 H
BHOUT+3R BHOUTH31 1 0 0.1120 0.4030 2.817780    776 DI 150 211 H
BHOUT+3R BSTALE31 1 0 1.2899 4.6399 32.40000    776 DI 150 211 H
BHSART3R BMHIN+3R 9 0 0.2761 0.6431 3.964440    625 DI 150 99 HS
BIEPER31 BIEPNO31 2 0 0.3311 1.7114 12.22920    996 DI 150 190 I
BIEPER31 BIEPNO3R 1 0 0.3400 1.7199 12.19556   1014 DI 150 191 I
BIEPER31 BPOPSA30 1 0 0.5158 1.1950 440.0461    527 DI 150 420 I
BIEPNO31 BPEKK+32 2 0 1.4249 7.3629 52.61333   1014 DI 150 190 I
BIEPNO3R BPEKK+3R 1 0 1.4249 7.3629 52.61333   1014 DI 150 191 I
BIXELL33 BWIRTZ31 3 0 0.1501 0.4999 247.2000   1020 DI 150 653 I
BIXELL35 BIXELL34 9 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL36 BIXELL35 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL36 BIXELL37 4 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIXELL37 BIXELL35 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL38 BIXELL30 1 2 0.0000 0.0000 0.000000 999999 IXELL150 264
BIXELL38 BIXELL31 1 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIXELL38 BIXELL32 1 2 0.0000 0.0000 0.000000 999999 IXELL150 652
BIXELL38 BIXELL33 1 2 0.0000 0.0000 0.000000 999999 IXELL150 653
BIXELL38 BIXELL34 1 2 0.0000 0.0000 0.000000 999999 IXELL150 LIN
BIXELL38 BIXELL39 1 2 0.0000 0.0000 0.000000 999999 IXELL150 T 1
BIXELL38 BIXELL3A 3 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIXELL3B BIXELL31 2 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIXELL3C BIXELL3B 1 2 0.0000 0.0000 0.000000 999999 IXELL150 //
BIZGEM31 BMZLR+32 2 0 0.7600 1.9701 54.60444   1164 DI 150 192 I
BIZGEM31 BOOSTR31 8 0 0.2275 0.9736 945.5681   1116 DI 150 358 I
BIZGEM31 BPEKK+3R 1 0 2.0511 5.7010 39.53778    582 DI 150 191 I
BIZGEM31 BRUMBE3R 5 0 0.4091 2.8841 20.75556   1207 DI 150 275 I
BIZGEM32 BIZGEM31 1 7 0.0000 0.0000 0.000000 999999 IZGEM150 //
BIZGEM32 BKUUR+3R 1 0 0.7499 1.8200 12.49778    582 DI 150 221 I
BIZGEM32 BRUMBE32 4 0 0.4091 2.8841 20.75556   1207 DI 150 274 I
BIZGEM32 BWVLGM31 8 0 2.1650 5.2160 36.40000    582 DI 150 158 I
BJEMAP3R BOBOU+3R 7 0 1.3001 4.4599 30.00000    755 DI 150 87 JE
BJUPIL21 BJUPIL22 1 2 0.0000 0.0000 0.000000 999999 JUPIL220 //
BJUPIL21 BROMSE21 4 0 0.4501 2.1698 13.00000    881 DI 220 534 J
BJUPIL22 BRIMIE21 8 0 0.6058 4.5232 57.64168   1223 DI 220 538 J
BKALLO31 BKETEN31 5 0 0.0726 0.3450 259.4370   1130 DI 150 395 K
BKALLO31 BKETEN32 1 0 0.1179 1.2330 8.542220   1375 DI 150 130 K
BKALLO31 BKRUSS31 7 0 0.1571 0.7069 129.0764    866 DI 150 287 K
BKALLO32 BKALLO31 1 7 0.0000 0.0000 0.000000 999999 KALLO150 //
BKALLO32 BZWIJN31 1 0 0.2823 1.8115 22.04346   1130 DI 150 108 K
BKALLO32 BZWIJN31 9 0 0.2799 1.8000 13.39556   1595 DI 150 128 K
BKEER+3R BLOKER31 1 0 0.5080 1.7300 11.94667    755 DI 150 10 KE
BKEER+3R BRODEN33 1 0 1.6859 5.6999 45.39556    755 DI 150 10 KE
BKENNE32 BRODEN33 5 0 0.0479 0.2201 1.804440   1014 DI 150 115 K
BKENNE3R BRODEN33 4 0 0.0479 0.2201 1.804440   1014 DI 150 114 K
BKETEN31 BKETEN32 1 2 0.0000 0.0000 0.000000 999999 KETEN150 //
BKETEN32 BLILLO31 6 0 0.1210 0.5750 432.3949   1163 DI 150 396 K
BKOBB+3R BKOBBE31 1 8 0.0151 0.0801 0.568890   1014 DI 150 161 K
BKOKSI32 BKOKSI31 1 2 0.0000 0.0000 0.000000 999999 KOKSI150 //
BKOKSI32 BSLYKE32 1 0 0.6230 3.3250 3387.802   1309 DI 150 361 K
BKOKSI3A BKOKSI32 1 2 0.0000 0.0000 0.000000  38486 KOKSI150 +T1
BKRUSS32 BKRUSS31 1 7 0.0000 0.0000 0.000000 999999 KRUSS150 //
BKRUSS32 BSLAAN32 9 0 0.1694 0.5750 266.0394    866 DI 150 289 K
BKUUR+3R BKUURN31 1 0 0.0900 0.6701 4.817780   1207 DI 150 221 K
BLACRO32 BTRIVI32 2 0 1.0809 2.7700 19.05778    582 DI 150 80 LA
BLACRO33 BTRIVI31 1 0 1.0809 2.7700 19.05778    590 DI 150 81 LA
BLACRO36 BLACRO30 1 2 0.0000 0.0000 0.000000 999999 LACRO150 409
BLACRO36 BLACRO33 1 2 0.0000 0.0000 0.000000 999999 LACRO150 81
BLACRO36 BLACRO34 1 2 0.0000 0.0000 0.000000 999999 LACRO150 82
BLACRO36 BLACRO35 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO36 BLACRO37 1 2 0.0000 0.0000 0.000000 999999 LACRO150 //
BLACRO36 BLACRO38 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 1
BLACRO36 BLACRO39 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 2
BLACRO37 BLACRO31 1 2 0.0000 0.0000 0.000000 999999 LACRO150 408
BLACRO37 BLACRO32 1 2 0.0000 0.0000 0.000000 999999 LACRO150 80
BLACRO37 BLACRO35 1 2 0.0000 0.0000 0.000000 999999 LACRO150 CON
BLACRO37 BLACRO3A 1 2 0.0000 0.0000 0.000000 999999 LACRO150 T 3
BLANAK31 BLANLO31 5 0 1.0321 5.1599 36.64000   1014 DI 150 235 L
BLANAK31 BLANLO32 4 0 1.0321 5.1599 36.64000   1014 DI 150 234 L
BLANGE31 BNIEUW31 8 0 0.4651 2.7531 19.46667    949 DI 150 8 LAN
BLANGE31 BRODEN31 3 0 0.3902 1.3810 9.006690    744 DI 150 3 LAN
BLANGE31 BRODEN31 7 0 0.2601 1.4000 9.395550   1014 DI 150 37 LA
BLANGE31 BROEVG31 3 0 0.2115 0.7293 63.62899    678 DI 150 393 L
BLANGE32 BLANGE31 1 2 0.0000 0.0000 0.000000 999999 LANGE150 //
BLANGE32 BNIEUW32 7 0 0.5620 2.7531 19.74222    949 DI 150 7 LAN
BLANGE32 BRINGV31 6 0 0.0740 0.3301 15.92000   2026 DI 150 266 L
BLANGE32 BRODEN31 4 0 0.3902 1.3761 9.006360    744 DI 150 4 LAN
BLANGE32 BRODEN31 8 0 0.2601 1.4000 9.395550   1014 DI 150 38 LA
BLANLO31 BSIKE+32 6 0 0.0801 0.8350 5.777780   1595 DI 150 206 L
BLANLO31 BSTALE31 1 0 0.3600 2.6701 17.79556   1207 DI 150 201 L
BLANLO31 BSTALE31 5 0 0.4840 1.5300 37.60000   1509 DI 150 315 L
BLANLO32 BLANLO31 1 2 0.0000 0.0000 0.000000 999999 LANLO150 //
BLANLO32 BSIKE+3R 7 0 0.0801 0.8350 5.777780   1595 DI 150 207 L
BLANLO32 BSTALE32 2 0 0.3600 2.6701 17.79556   1207 DI 150 202 L
BLATO+2R BLATOU21 5 0 0.0150 0.0799 0.561980    997 DI 220 515 L
BLATO+2R BSMARD21 5 0 0.4308 2.2230 15.68182    997 DI 220 515 L
BLATRO21 BSERAI21 4 0 0.1452 1.0125 7.033060   1176 DI 220 524 L
BLATRO22 BSERAI21 5 0 0.1452 1.0125 7.033060   1176 DI 220 525 L
BLEES+32 BMECHL3R 5 0 0.4099 1.7750 11.94667   1014 DI 150 65 LE
BLEES+32 BSIDAL31 5 0 1.0400 4.5000 32.14222   1014 DI 150 65 LE
BLEES+32 BVERBR3C 5 0 1.1601 4.7250 32.98667    949 DI 150 65 LE
BLEES+3R BLINT 32 6 0 0.8800 4.9999 35.20000    949 DI 150 66 LE
BLEES+3R BMECHL32 6 0 0.3400 1.6769 11.93778    949 DI 150 66 LE
BLEES+3R BVERBR3A 6 0 0.9180 4.6400 32.86222    949 DI 150 66 LE
BLEVAL21 BRIMIE21 2 0 0.7671 5.2901 37.40083   1093 DI 220 522 L
BLEVAL22 BLEVAL21 1 2 0.0000 0.0000 0.000000 999999 LEVAL220 //
BLEVAL22 BSERAI21 3 0 0.1699 1.1698 8.198350   1161 DI 220 523 L
BLIEF+1R BLILLO11 1 0 0.0886 0.9419 8.056820   3248 DI   380  51
BLIEF+1R BMERCA1B 1 0 0.5276 5.5761 65.61404   2239 DI   380  51
BLIEF+1S BLILLO12 2 0 0.0872 0.9297 7.969930   3248 DI   380  52
BLIEF+1S BMERCA1A 2 0 0.5446 5.7620 67.80862   2240 DI   380  52
BLIER 3R BLINT 32 8 0 0.3301 1.6400 11.40444   1014 DI 150 138 L
BLIER 3T BLINT 31 9 0 0.3301 1.6400 11.40444   1014 DI 150 139 L
BLIGNE32 BWATT+32 6 0 0.2201 0.6901 12.00000    841 DI 150 76 LI
BLIGNE3R BWATT+3R 3 0 0.2871 1.0301 7.120000    755 DI 150 43 LI
BLILLO12 BLILLO11 1 2 0.0000 0.0000 0.000000 999999 LILLO380 //
BLILLO12 BZANDV15 6 0 0.2837 4.8541 60.48688   2525 DI   380  66
BLILLO31 BSOLAN31 5 0 0.1800 1.2212 28.18771   1142 DI 150 135 L
BLILLO32 BEKERE31 6 0 0.4096 3.1850 2434.099   1130 DI 150 116 E
BLILLO32 BLILLO31 1 2 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO32 BSOLAN30 4 0 0.1572 1.0664 24.61462   1078 DI 150 134 L
BLILLO33 BLILLO31 2 7 0.0000 0.0000 0.000000 999999 LILLO150 //
BLILLO33 BNORDL31 1 0 0.2117 1.3124 1039.222   1130 DI 150 431 L
BLILLO33 BNORDL31 3 0 0.2112 1.3414 1037.062   1130 DI 150 433 L
BLINT 31 BPUTTE31 1 0 1.3181 4.3389 31.07556    800 DI 150 51 LI
BLINT 31 BSCHD+32 8 0 1.1500 4.5770 33.25800   1005 DI 150 18 LI
BLINT 31 BSCHD+3R 7 0 1.1500 4.5770 33.25800    949 DI 150 17 LI
BLINT 31 BSIDAL31 9 0 0.3699 2.3699 17.39556   1014 DI 150 319 L
BLINT 32 BLINT 31 1 7 0.0000 0.0000 0.000000 999999 LINT 150 //
BLINT 32 BMORTS32 1 0 0.7450 3.7399 26.60444    949 DI 150 20 LI
BLINT 32 BMORTS32 9 0 0.7450 3.7399 26.60444    949 DI 150 19 LI
BLINT 32 BPUTTE32 2 0 1.3201 4.3360 30.99556    800 DI 150 52 LI
BLINTT12 BMASSE11 1 0 0.4606 4.5602 50.16759   2451 DI   380  61
BLINTT12 BMERCA11 1 0 0.6541 6.9196 73.80055   2448 DI   380  61
BLINTT1R BMERCA1A 9 0 0.6541 6.9196 73.80055   2449 DI 380 59 LI
BLIXHE12 BLIXHE11 1 2 0.0000 0.0000 0.000000 999999 LIXHE380 //
BLIXHE12 BLIXHE11 A 7 0.0000 0.0000 0.000000 999999 LIXHE380 115
BLIXHE12 BVANYK16 1 0 2.0695 16.526 192.9604   2351 DI   380  91
BLIXHE31 BHERDE3R 9 0 0.5441 3.8354 45.80351   1254 DI 150 229 H
BLIXHE32 BLIXHE31 1 2 0.0000 0.0000 0.000000 999999 LIXHE150 //
BLOMME31 BOVERP31 1 0 1.3700 5.3100 37.00444    776 DI 150 121 L
BMACHE31 BVERBR3B 7 0 0.3400 1.6601 312.7999   1039 DI 150 67 MA
BMACHE31 BWOLUW31 9 8 0.3140 1.3814 996.9796    847 DI 150 69 MA
BMACHE32 BMACHE31 1 2 0.0000 0.0000 0.000000 999999 MACHE150 //
BMACHE32 BVERBR32 8 0 0.3400 1.6601 217.7778   1039 DI 150 68 MA
BMAERL16 BMAERL11 1 2 0.0000 0.0000 0.000000 999999 MAERL380 103
BMAERL16 BMAERL12 1 2 0.0000 0.0000 0.000000 999999 MAERL380 107
BMAERL16 BMAERL15 1 2 0.0000 0.0000 0.000000 999999 MAERL380 110
BMAERL16 BMAERL17 1 2 0.0000 0.0000 0.000000 999999 MAERL380 //
BMAERL17 BMAERL10 1 2 0.0000 0.0000 0.000000 999999 MAERL380 104
BMAERL17 BMAERL13 1 2 0.0000 0.0000 0.000000 999999 MAERL380 108
BMAERL17 BMAERL14 1 2 0.0000 0.0000 0.000000 999999 MAERL380 109
BMALDR32 BSCHEL31 A 0 1.6520 4.8380 32.99280    744 DI 150 1 MAL
BMALDR3R BSCHEL3_ 1 0 1.6520 4.8380 32.99280    755 DI 150 0 MAL
BMALDR3R BTERL+32 1 0 0.8195 2.2660 15.31200    776 DI 150 0 MAL
BMALEC32 BMALEC31 1 2 0.0000 0.0000 0.000000 999999 MALEC150 //
BMALLE31 BMASSE32 5 0 1.1529 5.9589 42.57778   1074 DI 150 225 M
BMALLE31 BRIJKE31 5 0 0.3663 1.8530 355.8700    996 DI 150 225 M
BMALLE32 BMASSE31 6 0 1.1860 6.1200 43.60000   1074 DI 150 226 M
BMALLE32 BSJOB 31 6 0 1.3941 6.0001 42.80000   1074 DI 150 226 M
BMARC+2R BMARCO21 1 0 0.0508 0.1800 1.958680   1191 DI 220 501 M
BMARC+2R BRIMIE22 1 0 3.2302 11.300 124.1074   1191 DI 220 501 M
BMARC+2R BSENO+2R 1 0 2.2801 8.0402 87.52066   1191 DI 220 501 M
BMARQ+3R BMARQU31 1 0 0.0171 0.0839 0.604440    582 DI 150 50 MA
BMASSE11 BMEERH11 1 0 1.0079 10.660 125.4003   2448 DI   380  21
BMASSE11 BMERCA1A 1 0 1.0917 11.545 123.1993   2448 DI   380  60
BMASSE31 BOELEG3R 3 0 0.3159 1.6319 11.60000   1014 DI 150 213 M
BMASSE32 BMASSE31 1 2 0.0000 0.0000 0.000000 999999 MASSE150 //
BMASSE32 BOELEG32 4 0 0.3159 1.6319 11.66222   1014 DI 150 214 M
BMASSE32 BPOEDE32 4 0 2.2099 7.6201 52.19556    800 DI 150 24 MA
BMCHIN31 BMHIN+3R 9 0 0.0949 0.2270 1.377780    625 DI 150 99 MC
BMECHL31 BMECHL3R 1 2 0.0000 0.0000 0.000000  38486 MECHL150 +T4
BMEERH11 BMEERH12 1 2 0.0000 0.0000 0.000000 999999 MEERH380 //
BMEERH12 BVANYK15 3 0 1.7819 18.860 220.8615   2448 DI   380  23
BMEERH32 BMEERH31 1 7 0.0000 0.0000 0.000000 999999 MEERH150 //
BMERCA11 BMERCA12 A 7 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA12 BRODE+1R 4 0 0.6151 10.934 121.7135   4400 DI   380  74
BMERCA1A BMERCA12 2 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1A BMERCA1B B 7 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA1B BMERCA11 1 2 0.0000 0.0000 0.000000 999999 MERCA380 //
BMERCA31 BSCHEL31 3 0 0.2201 2.5601 17.79556   1595 DI 150 123 M
BMERCA31 BZELI+3R 7 0 1.4600 7.2999 57.60000    755 DI 150 137 M
BMERCA32 BMERCA31 1 2 0.0000 0.0000 0.000000 999999 MERCA150 //
BMERCA32 BSCHEL3_ 2 0 0.2394 2.5578 17.51750   1595 DI 150 122 M
BMERCA32 BWALGO32 9 0 0.2909 2.0491 14.79111   1279 DI 150 9 MER
BMERCA32 BWALGO3R 2 0 0.2979 2.0491 14.79111   1279 DI 150 172 M
BMERCH32 BTERL+32 2 0 0.3425 1.0150 7.055000    776 DI 150 0 MER
BMERCH3R BTERL+3R 1 0 0.3425 1.0150 7.055000    776 DI 150 1 MER
BMERKS31 BLILLO31 7 0 0.8219 5.6103 496.1220   1130 DI 150 107 L
BMERKS31 BNDOKS31 7 0 0.2144 0.5146 238.2489    770 DI 150 247 M
BMERKS31 BOELEG3R 3 0 0.7700 3.9800 28.44444   1014 DI 150 213 M
BMERKS31 BWOMM+3R 7 0 0.6599 2.2500 16.20444    755 DI 150 27 ME
BMERKS32 BMERKS31 1 2 0.0000 0.0000 0.000000 999999 MERKS150 //
BMERKS32 BNDOKS32 8 0 0.2133 0.5121 237.0489    770 DI 150 248 M
BMERKS32 BOELEG32 4 0 0.7700 3.9800 28.44444   1014 DI 150 214 M
BMERKS32 BWOMM+32 8 0 0.6599 2.2500 16.20444    755 DI 150 28 ME
BMEWST31 BPEKK+32 2 0 0.1850 0.9549 6.826670   1014 DI 150 190 M
BMEWST32 BPEKK+3R 1 0 0.1800 0.9601 6.817780   1014 DI 150 191 M
BMHIN+3R BSEILL31 9 0 1.9341 4.4980 27.60000    625 DI 150 99 MH
BMOEN+32 BMOUSC32 8 0 0.4651 3.2699 23.60889   1207 DI 150 257 M
BMOEN+32 BRUIEN32 8 0 0.5319 3.7431 27.02222   1207 DI 150 257 M
BMOEN+32 BZWEVG31 8 0 0.1399 0.9999 7.395560   1207 DI 150 257 M
BMOEN+3R BMOUSC31 7 0 0.4730 3.2949 23.74222   1164 DI 150 157 M
BMOEN+3R BRUIEN31 7 0 0.5326 3.7574 44.26556   1164 DI 150 157 M
BMOEN+3R BZWEVG32 7 0 0.1399 0.9999 7.395560   1207 DI 150 157 M
BMOL  31 BMOL  32 1 2 0.0000 0.0000 0.000000 999999 MOL 150 // 1
BMOL  31 BPOEDE3R 3 0 2.2401 7.8001 52.00000    755 DI 150 23 MO
BMOL  32 BPOEDE32 4 0 2.2401 7.8001 52.00000    755 DI 150 24 MO
BMOLEN3B BMOLEN3C 2 2 0.0000 0.0000 0.000000 999999 MOLEN150 //
BMOLEN3C BMOLEN3A 1 7 0.0000 0.0000 0.000000 999999 MOLEN150 //
BMOLEN3C BQDEME3R 2 0 0.0801 0.2000 299.6000    924 DI 150 262 M
BMONCE2R XMO_CH21 8 8 1.6625 5.8584 38.23940   1185 DI 220 48 CH
BMONCE31 BMONTI31 7 0 0.9773 2.5641 30.65367   1188 DI 150 77 MO
BMONCE31 BTHUIL37 7 0 0.7081 5.0159 45.60000   1318 DI 150 57 MO
BMONCE31 BTHYCH3R 2 0 0.8399 2.3101 1218.000    670 DI 150 362 M
BMONCE33 BMONCE31 1 7 0.0000 0.0000 0.000000 999999 MONCE150 //
BMONTI31 BPONT+3R 8 0 0.4880 1.6789 35.79556    776 DI 150 78 MO
BMORTS31 BZUREN31 1 8 0.2512 0.5426 424.2684    635 DI 150 101 M
BMORTS32 BMORTS31 1 7 0.0000 0.0000 0.000000 999999 MORTS150 //
BMORTS32 BWOMM+32 8 0 0.7499 2.5420 17.60000    755 DI 150 28 MO
BMORTS32 BWOMM+3R 7 0 0.7499 2.5400 17.60000    755 DI 150 27 MO
BMORTS32 BZUREN32 3 0 0.1539 0.5859 294.0000   1020 DI 150 263 M
BMOUSC31 BWVLGM31 6 0 1.5399 3.7199 24.99556    582 DI 150 236 M
BMOUSC32 BMOUSC31 1 2 0.0000 0.0000 0.000000 999999 MOUSC150 //
BMZLR+32 BPITEM32 2 0 0.2500 0.6201 4.257780    582 DI 150 192 M
BMZLR+32 BTIELT31 2 0 0.4619 2.3821 17.06667   1014 DI 150 192 M
BMZLR+3R BPITEM31 8 0 0.2500 0.6201 4.257780    582 DI 150 168 M
BMZLR+3R BTIELT31 8 0 0.4700 2.4230 17.35111   1014 DI 150 168 M
BNEUVI31 BVALE+3R 7 0 1.6101 5.4380 37.53778    755 DI 150 57 NE
BNIEUW32 BNIEUW31 1 2 0.0000 0.0000 0.000000 999999 NIEUW150 //
BNINO+3R BNINOV32 9 0 0.1521 0.4181 220.3999    770 DI 150 159 N
BNIVEL31 BVIEU+3R 7 0 0.4100 1.3700 9.475550    974 DI 150 347 N
BNIVEL32 BVIEU+32 6 0 0.4030 1.4420 9.955560    776 DI 150 346 N
BNORDL31 BZANDV32 3 0 0.0173 0.0500 81.92843   2271 DI 150 383 N
BOBOU+3R BOBOUR32 7 0 0.0601 0.2000 1.422220    755 DI 150 87 OB
BOBOU+3R BVHAIN31 7 0 0.4799 2.5000 18.25778    755 DI 150 87 OB
BOBOUR31 BVHAIN31 3 0 0.9401 3.1900 22.00000    755 DI 150 53 OB
BOOSTR31 BSDALE31 8 0 0.1380 0.7552 716.6723   1130 DI 150 358 O
BOS1ST21 BOS1ST22 1 2 0.0000 0.0000 0.000000 999999 OS1ST220 //
BOS1ST21 BSTEVN22 5 0 1.4920 4.1770 3129.521   1050 DI 220 5 OS1
BOS1ST22 BSTEVN2A 1 0 1.5270 4.0980 3122.739   1050 DI 220 11 OS
BOS1ST22 BWP2OS21 4 0 0.5397 2.4080 1564.396   1001 DI 220 14 OS
BOS2ST21 BOS1ST21 6 0 0.1670 0.4490 326.2311   1050 DI 220 6 OS1
BOS2ST21 BSTEVN21 4 0 1.9939 4.5707 2884.342   1001 DI 220 4 OS2
BOUDNA31 BWORTG3R 4 0 0.6010 3.1041 21.84000   1014 DI 150 154 O
BOUDNA32 BWORTG33 6 0 0.6001 3.1001 22.20444   1014 DI 150 26 OU
BOVERP31 BUMOVE32 6 0 0.1120 0.4201 2.817780    776 DI 150 256 O
BOVERP31 BUMOVE3R 5 8 0.1120 0.4201 2.817780    776 DI 150 255 O
BPACHE32 BCQUIN31 6 0 0.4095 0.2964 186.8061    965 DI 150 656 C
BPACHE32 BPACHE31 1 2 0.0000 0.0000 0.000000 999999 PACHE150 //
BPEKK+32 BWVLGM31 1 0 0.2999 1.5201 11.09333   1014 DI 150 190 P
BPEMA+32 BPEMAR31 2 0 0.0129 0.0500 0.321750   1456 DI 150 42 PE
BPEMA+32 BQUAR+3R 2 0 0.1888 0.7053 4.719000   1456 DI 150 42 PE
BPEMA+3R BPEMAR31 1 8 0.0110 0.0500 0.275000   1456 DI 150 41 PE
BPEMA+3R BQUAR+32 1 8 0.1888 0.7053 4.719000   1456 DI 150 41 PE
BPEMA+3R BZOGLI31 1 8 0.1701 0.6291 4.266670    755 DI 150 41 PE
BPEMA231 BVHAIN33 7 0 0.2895 1.8220 1673.000   1130 DI 150 427 P
BPEMA232 BPEMA231 1 2 0.0000 0.0000 0.000000 999999 PEMA2150 //
BPEMA232 BVHAIN33 8 0 0.2895 1.8220 1673.000   1130 DI 150 428 P
BPETRO31 BZUREN31 1 0 0.1070 0.3731 781.0186   1340 DI 150 371 P
BPLATE31 BVALE+3R 7 0 0.6669 2.3900 16.49778    776 DI 150 57 PL
BPONT+3R BPORTP32 8 0 0.0549 0.2700 1.928890    956 DI 150 78 PO
BPORTF31 BTERGN3R 7 0 0.0920 0.4901 498.8178   1817 DI 150 367 P
BPTROC31 BPTRP33A 3 0 0.0022 0.0500 0.000000    600 DI 150 333 P
BPTROC32 BPTRP33B 4 0 0.0022 0.0500 0.000000    600 DI 150 334 P
BQUAR+32 BTRIVI31 1 8 2.9030 8.8578 60.99901    668 DI 150 41 QU
BQUAR+3R BTRIVI31 2 0 2.9025 8.8566 61.14433    668 DI 150 42 QU
BRELE+3R BRELEG3R 1 0 0.2401 0.8001 5.600000    755 DI 150 160 R
BRIJKE31 BRIJKE32 1 2 0.0000 0.0000 0.000000 999999 RIJKE150 //
BRIMIE22 BRIMIE21 1 2 0.0000 0.0000 0.000000 999999 RIMIE220 //
BRIMIE22 BSERAI21 3 0 0.6602 4.6299 31.80165   1161 DI 220 533 R
BRIMIE28 BRIMIE21 1 2 0.0000 0.0000 0.000000  26241 RIMIE220 +T
BRODE+1R BRODEN11 4 0 0.0144 0.1444 0.000000   2448 DI   380  74
BRODEN31 BSIDMA31 2 0 0.5900 3.2200 23.20000   1014 DI 150 102 R
BRODEN31 BSIDMA32 3 0 0.5900 3.2200 23.20000   1014 DI 150 103 R
BRODEN31 BSIDMA32 7 0 0.0966 0.7060 1378.317   2163 DI 150 407 R
BRODEN33 BRODEN31 1 7 0.0000 0.0000 0.000000 999999 RODEN150 //
BROMSE21 BROMSS21 6 0 0.0048 0.0500 0.000000  11200 DI 220 536 R
BROMSE21 BROMSS22 7 0 0.0048 0.0500 0.000000   1318 DI 220 537 R
BROMSE21 BSART+21 1 0 0.0577 0.4042 2.797100   1161 DI 220 530 R
BROUVR21 BSMARD21 8 0 0.0542 0.2802 2.000000    997 DI 220 518 R
BRUIEN31 BRUIEN32 3 2 0.0000 0.0000 0.000000 999999 RUIEN150 //
BRUIEN31 BWATT+3R 3 8 3.0010 10.100 69.96445    755 DI 150 43 RU
BRUIEN31 BWORTG32 3 0 0.5200 3.5399 23.39556   1164 DI 150 153 R
BRUIEN31 BWORTG33 6 8 1.0800 3.5901 25.40444    755 DI 150 26 RU
BRUIEN32 BWORTG3R 4 0 0.5200 3.5399 23.39556   1164 DI 150 154 R
BSART 21 BSART+21 1 0 0.0236 0.1672 1.520000   1161 DI 220 530 S
BSART+21 BSERAI21 1 0 0.3654 2.5515 17.72820   1161 DI 220 530 S
BSCARB31 BCQUIN31 7 0 0.0811 0.5105 402.0617   1130 DI 150 657 C
BSCARB31 BVERBR3A 3 0 1.0170 4.8940 34.75555    949 DI 150 63 SC
BSCARB32 BSCARB31 1 2 0.0000 0.0000 0.000000 999999 SCARB150 //
BSCARB32 BVERBR3C 2 0 1.0220 4.9160 34.94222    949 DI 150 62 SC
BSCHD+32 BSCHED32 8 0 0.0913 0.3908 2.828160   1074 DI 150 18 SC
BSCHD+32 BSCHEL3_ 8 0 0.3100 1.2369 8.909400   1005 DI 150 18 SC
BSCHD+3R BSCHED31 7 0 0.0830 0.3550 2.567180   1014 DI 150 17 SC
BSCHD+3R BSCHEL31 7 0 0.2561 1.2560 8.977780    949 DI 150 17 SC
BSCHEL3_ BSCHEL31 1 2 0.0000 0.0000 0.000000 999999 SCHEL150 //
BSCHIF23 XSC_SC21 1 0 0.0500 0.2000 0.850000   1290 DI 220 F 1 S
BSDALE31 BSTBAV31 1 0 0.0663 0.3630 343.5975   1130 DI 150 410 S
BSENO+2R BVILLE21 1 0 0.6302 2.1499 8.491740   1191 DI 220 501 S
BSERAI22 BSERAI21 1 2 0.0000 0.0000 0.000000 999999 SERAI220 //
BSIDMA32 BSIDMA31 1 2 0.0000 0.0000 0.000000 999999 SIDMA150 //
BSIKE+32 BSIKEL32 6 0 0.0189 0.1591 1.137780   1014 DI 150 206 S
BSIKE+3R BSIKEL3R 7 0 0.0189 0.1591 1.137780   1014 DI 150 207 S
BSLAAN32 BSLAAN31 1 7 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLAAN32 BZWIJN31 1 0 0.3629 1.2771 8.800000    744 DI 150 21 SL
BSLAAN32 BZWIJN31 2 0 0.3629 1.2771 8.800000    744 DI 150 22 SL
BSLAAN33 BSLAAN31 3 7 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLAAN34 BSLAAN32 2 2 0.0000 0.0000 0.000000 999999 SLAAN150 //
BSLYKE32 BSLYKE31 1 7 0.0000 0.0000 0.000000 999999 SLYKE150 //
BSLYKE32 BTHORN31 6 0 2.4770 4.5410 2747.979   1012 DI 150 366 S
BSLYKE32 BTHORN32 5 0 2.2610 4.3209 3087.271    801 DI 150 365 S
BSMARD21 BSMARS23 2 0 0.0048 0.0500 0.000000  11200 DI 220 602 S
BSMARD21 BSMARS24 1 0 0.0048 0.0500 0.000000  11200 DI 220 601 S
BSOLAN31 BSOLAN30 1 2 0.0000 0.0000 0.000000 999999 SOLAN150 //
BSOLV231 BTERGN31 7 0 1.0791 2.9740 20.40000    625 DI 150 97 SO
BSOLV33R BTERGN32 8 0 1.0400 3.6900 25.40444    728 DI 150 98 SO
BSTAD+32 BWESTR31 4 0 0.2511 1.3169 9.200000   1014 DI 150 194 S
BSTAD+3R BWESTR32 5 0 0.2511 1.3169 9.360000   1014 DI 150 195 S
BSTALE32 BSTALE31 1 2 0.0000 0.0000 0.000000 999999 STALE150 //
BSTAM+1R BTERGN11 1 0 0.2325 2.4606 27.76039   2448 DI   380  31
BSTBAV31 BWORTG31 9 0 0.8701 4.3400 30.99556    949 DI 150 189 S
BSTBAV31 BWORTG3R 4 0 0.8701 4.3400 30.99556    949 DI 150 154 S
BSTEVN12 BSTEVN11 1 2 0.0000 0.0000 0.000000 999999 STEVN380 111
BSTEVN12 BSTEVN14 1 2 0.0000 0.0000 0.000000 999999 STEVN380 T 1
BSTEVN12 BSTEVN16 1 2 0.0000 0.0000 0.000000 999999 STEVN380 T 3
BSTEVN12 BSTEVN1B 1 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN13 BSTEVN10 1 2 0.0000 0.0000 0.000000 999999 STEVN380 112
BSTEVN13 BSTEVN19 1 2 0.0000 0.0000 0.000000 999999 STEVN380 T 6
BSTEVN13 BSTEVN1B B 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN12 A 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN13 2 2 0.0000 0.0000 0.000000 999999 STEVN380 //
BSTEVN1A BSTEVN17 1 2 0.0000 0.0000 0.000000 999999 STEVN380 T 4
BSTEVN1B BSTEVN15 1 2 0.0000 0.0000 0.000000 999999 STEVN380 T 2
BSTEVN1B BSTEVN18 1 2 0.0000 0.0000 0.000000 999999 STEVN380 T 5
BSTEVN21 BSTEVN2B 1 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN22 BSTEVN2B B 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN2A BSTEVN21 A 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN2A BSTEVN22 2 2 0.0000 0.0000 0.000000 999999 STEVN220 //
BSTEVN2B BZNAAM21 1 0 1.7681 5.5471 2699.132  99495 DI 220 1 STE
BSTEVN3R BZEEBR31 3 0 0.0155 0.1225 285.8020   2139 DI 150 413 S
BSTEVN3S BZEEBR31 4 0 0.0111 0.1050 306.4252   2139 DI 150 414 S
BSTGIL32 BZELI+3R 7 0 0.5899 3.0800 22.00000   1014 DI 150 137 S
BSTGIL3R BZELEI3R 6 0 0.5900 3.0800 22.00000   1014 DI 150 136 S
BTERGN32 BTERGN31 1 2 0.0000 0.0000 0.000000 999999 TERGN150 //
BTERGN3R BTERGN31 1 7 0.0000 0.0000 0.000000  38486 TERGN150 379
BTERL+3R BMALDR32 A 0 0.7571 2.3867 15.15808    775 DI 150 1 MAL
BTESSE32 BTESSE31 1 2 0.0000 0.0000 0.000000 999999 TESSE150 //
BTHORN31 BTHORN32 F 7 0.0000 0.0000 0.000000 999999 THORN150 //
BTHUIL37 BVALE+3R 7 0 0.5751 4.0729 37.02222   1318 DI 150 57 TH
BTIBIS11 BTIHA211 5 0 0.0303 0.3133 3.800550   2601 DI 380 15 TI
BTIEN+32 BTIENE3R 1 0 0.0700 0.3600 2.560000    991 DI 150 260 T
BTIEN+32 BWILSE31 1 0 3.2040 10.871 75.08444    755 DI 150 260 T
BTIEN+3R BTIENE32 6 0 0.0499 0.3600 2.524440    991 DI 150 46 TI
BTIEN+3R BWIJGM31 6 0 1.3201 9.6001 67.20000    991 DI 150 46 TI
BTIHA+3R BTIHAN31 3 8 0.1199 1.0289 6.862220   1417 DI 150 293 T
BTIHAN32 BTIHAN31 1 2 0.0000 0.0000 0.000000 999999 TIHAN150 //
BTRIVI31 BVHAIN31 1 0 0.5179 1.0931 26.06222   1224 DI 150 71 TR
BTRIVI32 BTRIVI31 1 2 0.0000 0.0000 0.000000 999999 TRIVI150 //
BVANYK11 XVY_MB11 8 0 0.1384 1.5778 22.95722   2349 DI   380  28
BVANYK12 XVY_MB12 7 0 0.1366 1.5757 22.88000   2448 DI   380  27
BVANYK16 BVANYK15 1 7 0.0000 0.0000 0.000000 999999 VANYK380 //
BVANYK16 BZUTE+1R 2 0 0.7153 9.5477 114.3547   2349 DI   380  12
BVANYK17 BVANYK12 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn1
BVANYK18 BVANYK11 1 2 0.0000 0.0000 0.000000 999999 VANYK380 Dn2
BVERBR32 BVERBR3A A 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3B BVERBR3A 1 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3C BVERBR32 2 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVERBR3C BVERBR3B B 2 0.0000 0.0000 0.000000 999999 VERBR150 //
BVHAIN31 BVHAIN33 1 2 0.0000 0.0000 0.000000      4 VHAIN150 LIN
BVHAIN33 BVHAIN34 1 2 0.0000 0.0000 0.000000 999999 VHAIN150 //
BVHAIN33 BVHAIN3Z 1 1 0.0000 2.9999 0.000000   2267 VHAIN150 345
BVILLE24 BVILLE20 1 2 0.0000 0.0000 0.000000 999999 VILLE220 504
BVILLE24 BVILLE22 1 2 0.0000 0.0000 0.000000 999999 VILLE220 505
BVILLE24 BVILLE23 1 2 0.0000 0.0000 0.000000 999999 VILLE220 506
BVILLE24 BVILLE26 1 2 0.0000 0.0000 0.000000 999999 VILLE220 T 1
BVILLE24 BVILLE27 1 2 0.0000 0.0000 0.000000 999999 VILLE220 T 2
BVILLE24 BVILLE29 1 2 0.0000 0.0000 0.000000 999999 VILLE220 T 4
BVILLE25 BVILLE21 1 2 0.0000 0.0000 0.000000 999999 VILLE220 501
BVILLE25 BVILLE23 1 2 0.0000 0.0000 0.000000 999999 VILLE220 506
BVILLE25 BVILLE24 1 2 0.0000 0.0000 0.000000 999999 VILLE220 //
BVILLE25 BVILLE28 1 2 0.0000 0.0000 0.000000 999999 VILLE220 T 3
BWIJGM31 BWINK+32 8 0 0.2639 1.9199 13.44000    991 DI 150 48 WI
BWILSE31 BWINK+3R 7 0 0.7990 3.3840 23.89333    755 DI 150 47 WI
BWINK+32 BWINKS31 8 0 0.0119 0.0500 348.0000    670 DI 150 48 WI
BWINK+3R BWINKS32 7 0 0.0119 0.0500 348.0000    670 DI 150 47 WI
BWOMM+32 BWOMME31 8 0 0.0099 0.0500 0.204440    755 DI 150 28 WO
BWOMM+3R BWOMME32 7 0 0.0099 0.0500 0.204440    755 DI 150 27 WO
BWORTG32 BWORTG31 1 2 0.0000 0.0000 0.000000 999999 WORTG150 //
BWP1OS21 BOS1ST21 3 0 0.1140 0.5085 330.3782   1001 DI 220 13 OS
BWP2ST22 BSTEVN21 3 0 0.3332 2.9908 2445.416 108405 DI 220 3 STE
BWP3OS21 BOS1ST21 5 0 0.3598 1.6054 1042.982   1001 DI 220 15 OS
BZANDV13 BZANDV17 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 30
BZANDV13 XKR_ZA12 A 0 0.1772 1.9529 15.22050   2808 DI   380  30
BZANDV14 BZANDV18 1 0 0.0144 0.1444 0.000000  15192 ZANDV380 29
BZANDV14 XKR_ZA11 9 0 0.1772 1.9529 15.22050   2808 DI   380  29
BZANDV15 BZANDV11 1 7 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV16 BZANDV11 A 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1A BZANDV15 B 2 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV1A BZANDV16 2 7 0.0000 0.0000 0.000000 999999 ZANDV380 //
BZANDV30 BZANDV31 1 2 0.0000 0.0000 0.000000 999999 ZANDV150 //
BZANDV32 BZANDV31 A 2 0.0000 0.0000 0.000000 999999 ZANDV150 //
BZBINT32 BZEEBR32 4 8 0.0155 0.1505 74.40000   1097 DI 150 364 Z
BZBINT3R BZEEBR32 3 0 0.0950 0.0500 55.05778    924 DI 150 363 Z
BZEEBR32 BZEEBR31 1 2 0.0000 0.0000 0.000000 999999 ZEEBR150 //
BZELEI32 BZELI+3R 7 0 0.0200 0.1199 0.862220   1014 DI 150 137 Z
BZUREN32 BZUREN31 1 2 0.0000 0.0000 0.000000 999999 ZUREN150 //
BZWIJN32 BZWIJN31 1 7 0.0000 0.0000 0.000000 999999 ZWIJN150 //
CAD___51 CYAD__51 1 0 1.9082 3.9870 27.02480    120 V522:3
CALB__1A CALB__1C 3 7 0.0000 0.0000 0.000000   2000 ALB:4:ACA03
CALB__1C CALB__1A 1 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA01
CALB__1C CALB__1B 2 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA02
CALB__1D CALB__1A 5 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA05
CALB__1D CALB__1B 4 2 0.0000 0.0000 0.000000   2000 ALB:4:ACA04
CALB__1D XAL_DB11 1 0 2.3360 24.512 297.5000   2000 V443:1
CALB__51 CALB__52 6 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP1
CALB__51 CDOUV_53 1 0 0.2069 2.4769 38.26450   1920 V696:1
CALB__51 CEDET_58 1 0 0.3594 2.4805 4.297500   2200 V693:1
CALB__51 CHAVB_51 1 0 0.7466 1.9130 13.80170    360 V668:1
CALB__51 CHAVB_52 2 0 0.7466 1.9130 13.80170    360 V667:1
CALB__51 CROPC_57 1 0 0.8046 4.5314 34.29750    820 V601:1
CALB__51 CROPC_57 2 0 0.8046 4.5314 34.29750    820 V602:1
CALB__51 CTKAR_51 1 8 0.4525 1.1531 33.38840    360 V624:1
CALB__51 CTKAR_52 2 0 0.4550 1.1604 32.97520    360 V626:1
CALB__51 CYDA1_51 2 0 0.7986 2.5700 17.93390    530 V671:1
CALB__51 CYDCS_52 1 0 0.8276 2.6620 18.59500    530 V674:1
CALB__53 CALB__54 A 7 0.0000 0.0000 0.000000   2000 ALB:1:nSPP2
CALB__54 CALB__51 7 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP1
CALB__54 CALB__53 B 7 0.0000 0.0000 0.000000   2000 ALB:1:nSP2
CALB__54 CDDKL_52 1 0 0.7865 2.4745 18.51240    530 V677:1
CALB__54 CSTON_51 1 0 0.4441 1.1386 8.181800    360 V628:1
CALB__54 CSTON_52 2 0 0.4441 1.1386 8.181800    360 V627:1
CALB__54 CVRAT_55 1 0 1.9154 6.0210 45.04130    530 V646:1
CAS01_52 CJIND_52 1 0 3.1968 8.3284 61.57020    460 V1285:1
CAS01_52 CVRE__55 1 0 6.9285 20.940 158.0992    460 V1287:1
CAZB__53 CYBEZ_51 1 0 3.9204 9.9873 69.42150    460 V194:2
CAZB__54 CAZB__53 5 7 0.0000 0.0000 0.000000   2000 AZB_:1:nKSP1
CAZB__54 CDRA__51 1 0 3.0395 8.1155 56.94210    460 V1993:1
CAZB__54 CMBO__51 2 0 0.1367 0.3497 2.396700    460 V1996:1
CAZB__54 CMBO__52 1 0 0.1367 0.3497 2.396700    460 V1995:1
CAZB__54 CMLO__52 1 0 5.6071 14.654 102.3967    460 V1994:1
CAZB__55 CAZB__54 1 2 0.0000 0.0000 0.000000   2000 AZB_:1:nSP2:
CBAB__12 CBAB__11 1 2 0.0000 0.0000 0.000000   3150 BAB:4:nKSP
CBAB__12 CEME3_11 1 0 0.7200 9.3600 110.0000   1518 V470:1
CBAB__52 CBAB__51 1 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP2
CBAB__54 CBAB__55 2 7 0.0000 0.0000 0.000000   2000 BAB:1:nSP1
CBAR__53 CBHN__53 1 0 0.4259 1.0951 7.851200    455 V5507:1
CBAR__53 COKD__51 1 0 0.1863 0.5046 3.636400    455 V5508:1
CBED__52 CBEN__51 1 0 1.0140 2.9814 21.23970    460 V1940:1
CBEE__51 CBEE__52 1 2 0.0000 0.0000 0.000000   2000 BEE_:1:nSP1:
CBEE__51 CRIC__52 1 0 1.7654 4.4964 31.23970    460 V1946:1
CBEE__52 CSTC__51 1 0 2.8145 7.1692 49.83470    460 V1945:1
CBEJ__51 CBEP__51 1 0 0.1319 0.1706 44.79340    530 V5092:1
CBEJ__51 CHBM__56 1 0 3.5973 9.0907 63.30580    483 V1317:1
CBEJ__51 CJI___53 1 0 3.1133 8.0005 57.43800    480 V5524:1
CBELA_52 CTACH_51 1 0 3.6385 11.371 87.27270    480 V1246:1
CBEN__51 CBEN__52 1 2 0.0000 0.0000 0.000000   2000 BEN_:1:nSP1:
CBEN__52 CRIC__52 1 0 4.4492 11.330 78.76030    460 V1948:1
CBEN__52 CSTC__51 1 0 3.9277 10.005 69.58680    460 V1947:1
CBEN__52 CYMET_51 1 8 1.3758 3.6046 24.79340    460 V391:3
CBER__51 CBERE_51 1 2 0.0000 0.0000 0.000000    180 V1999:1
CBER__51 CBER__52 1 7 0.0000 0.0000 0.000000   2000 BER_:1:nSP1:
CBER__51 CBVE__52 1 0 1.8307 4.6694 32.47930    460 V329:1
CBER__51 CZDI__51 1 0 1.9239 4.9804 34.71070    460 V325:1
CBEX__52 CTAB__52 1 0 2.5894 8.7701 65.86780    572 V1333:1
CBEZ__11 CBAB__12 1 0 1.2800 16.016 217.0000   2400 V451:1
CBEZ__12 CBEZ__11 1 2 0.0000 0.0000 0.000000   2400 BEZ:4:nKSP
CBEZ__12 CNEZ__12 1 0 1.5840 20.528 260.0000   2400 V452:1
CBEZ__21 CCHT__21 1 0 6.4614 38.100 242.9959    656 V210:1
CBEZ__51 CMHR__51 1 0 3.7692 9.6945 67.60330    460 V193:1
CBEZ__51 CSEMI_51 1 0 0.2589 1.4992 12.06610    825 V1101:1
CBEZ__51 CTURN_52 1 0 1.3032 3.2924 22.97520    835 V1102:1
CBEZ__51 CYBEZ_51 1 0 1.7956 4.5762 31.81820    460 V194:3
CBEZ__52 CBEZ__51 1 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP1
CBEZ__53 CBEZ__57 B 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP1:
CBEZ__54 CBEZ__55 2 7 0.0000 0.0000 0.000000   2000 BEZ:1:nKSP2
CBEZ__56 CBEZ__58 A 7 0.0000 0.0000 0.000000   2000 BEZ:1:nSPP2:
CBHN__53 COTR__52 1 0 0.3836 0.9849 7.107400    455 V5506:1
CBIDO_53 CBIDO_54 1 7 0.0000 0.0000 0.000000   2000 BIDO:1:nPSP
CBK___51 CBKD__51 1 0 0.0641 0.1646 1.157000    455 V5526:1
CBK___51 CBKD__51 2 0 0.0641 0.1646 1.157000    455 V5527:1
CBNC__51 CKV___51 1 0 0.3569 1.5996 14.87600    480 V5543:1
CBNP__52 CBNO__51 1 0 0.1234 0.2323 150.0000   1000 V5052:1
CBNT__52 CBNT__54 1 7 0.0000 0.0000 0.000000   2000 BNT:1:nSP:1
CBNT__52 CZBB__51 1 0 0.3086 0.9946 7.355400    530 V5542:1
CBNT__54 CBNO__51 1 0 0.1137 0.2154 139.5041   1000 V5051:1
CBOB__52 CMEY__51 1 0 2.1683 11.255 107.5207    680 V5554:1
CBOHA_52 CYNOS_51 1 0 2.9500 8.0489 61.07440    460 V1293:2
CBOHP_52 CBOHP_53 2 7 0.0000 0.0000 0.000000   2000 BOHP:1:nSP:1
CBOHP_52 CORLU_51 1 0 1.1217 2.9681 20.24790    455 V695:1
CBOHP_52 CZDB1_51 1 0 0.1561 0.4005 2.892600    360 V635:1
CBOHP_52 CZDB1_51 2 0 0.1561 0.4005 2.892600    360 V636:1
CBOHP_53 CEDET_5D 1 8 0.2710 1.9106 3.553700   2200 V691:1
CBOHP_53 COVET_52 1 0 0.5324 2.8967 24.21490    820 V632:1
CBOHP_53 COVET_52 2 0 0.5324 2.8967 24.21490    820 V631:1
CBOR__52 CVKA__51 1 0 0.6498 2.2893 54.71070    550 V543:1
CBO___52 CBK___51 1 0 3.0238 9.7490 72.06610    290 V525:1
CBO___52 CCEB__53 1 0 3.5380 11.236 80.41320    522 V5597:1
CBRD__52 CYBR__51 2 8 0.2601 0.6703 4.793400    455 V534:3
CBRD__52 CYBR__52 1 0 0.3461 0.8906 6.363600    455 V532:3
CBRID_52 CBRID_51 1 7 0.0000 0.0000 0.000000   2000 BRID:1:nSP:1
CBRUN_51 CBRUN_52 1 7 0.0000 0.0000 0.000000   2000 BRUN:1:nSP:1
CBR___51 CSOK__55 1 0 7.3653 19.078 137.1074    455 V531:1
CBR___51 CYBR__52 1 0 0.2601 0.6703 4.793400    455 V532:1
CBVE__51 CZBIR_52 1 8 2.3885 6.5884 46.52890    460 V1234:1
CBYP__53 CBYP__52 1 7 0.0000 0.0000 0.000000   2000 BYP:1:nSP:1
CBYP__53 CCEB__52 2 0 4.4927 11.548 82.97520    460 V508:1
CBYP__53 CCEB__53 1 0 4.4927 11.548 82.97520    460 V507:1
CBZK__51 CYBZK_51 1 0 0.7563 1.9263 13.38840    360 V126:3
CCAS__51 CKHO__52 1 0 0.9196 2.8496 20.49590    460 V1929:1
CCBR__52 CROS__51 2 0 1.0055 2.5616 17.85120    240 V961:1
CCBR__52 CROS__52 1 8 1.0055 2.5616 17.85120    240 V962:1
CCBR__53 CCBR__52 3 7 0.0000 0.0000 0.000000   2000 CBR_:1:nKSP1
CCEB__11 CCEB__12 4 2 0.0000 0.0000 0.000000   3150 CEB:4:nKSP
CCEB__11 CHBM__14 1 8 2.3360 26.608 337.0000   2400 V422:1
CCEB__11 CSLV__1H 1 8 1.0880 13.920 194.0000   1968 V434:1
CCEB__11 CSOK__11 1 0 1.0400 11.440 154.0000   2000 V423:1
CCEB__51 CCEB__54 B 7 0.0000 0.0000 0.000000   2000 CEB:1:nSPP
CCEB__51 CHUV__52 1 0 2.3111 7.5262 52.14880    530 V521:1
CCEB__51 CVMZ__51 1 0 5.0953 16.591 114.9587    530 V5534:1
CCEB__52 CBK___51 2 0 2.3583 6.0633 43.55370    360 V524:1
CCEB__52 CCEB__53 A 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP2
CCEB__52 CVBT__52 1 0 2.3704 7.7174 53.47110    530 V5533:1
CCEB__53 CBK___51 1 0 2.3583 6.0633 43.55370    360 V523:1
CCEB__53 CCEB__52 9 7 0.0000 0.0000 0.000000   2000 CEB:1:nSP1
CCEB__53 CYAD__51 1 0 1.3213 4.3028 29.83470    530 V522:1
CCEKO_51 CPORI_51 1 0 3.7897 9.5699 66.69420    483 V1165:1
CCERV_51 CCERV_53 1 7 0.0000 0.0000 0.000000   2000 CERV:1:nKSP:
CCERV_52 CYOLC_51 2 0 1.0854 3.1303 23.22310    505 V586:2
CCERV_52 CYOLC_52 1 0 1.0854 3.1303 23.22310    505 V585:2
CCERV_53 CSTER_53 1 0 2.8943 6.2980 41.40500    400 V598:1
CCEVE_51 CTRME_52 1 0 3.6203 9.2843 66.85950    455 V5605:1
CCEVE_51 CVRBN_52 1 0 5.7209 14.668 105.6198    455 V5608:1
CCEVE_52 CCEVE_51 1 7 0.0000 0.0000 0.000000   2000 CEVE:1:nSP:1
CCEVE_52 CYHAN_51 1 0 2.2639 7.1184 53.22310    530 V5601:2
CCEVE_52 CYHAN_52 2 0 2.2639 7.1184 53.22310    530 V5602:2
CCHD__12 CCHD__11 4 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP1
CCHD__13 CCHD__11 2 2 0.0000 0.0000 0.000000   4000 CHD:4:nPSP1
CCHD__14 CCHD__12 3 2 0.0000 0.0000 0.000000   3150 CHD:4:nPSP2
CCHD__14 CCHD__13 5 2 0.0000 0.0000 0.000000   3150 CHD:4:nSP2
CCHD__14 CCST__11 1 0 0.8160 10.496 130.0000   2400 V415:1
CCHD__52 CCHD__54 1 2 0.0000 0.0000 0.000000   2000 CHD:1:nKSP1:
CCHD__52 CLHO__53 2 0 0.5784 3.2597 26.61160    825 V322:1
CCHD__52 CPJH__52 2 0 0.3569 2.5579 23.38840   1000 V104:1
CCHD__52 CPJH__52 4 0 0.3545 2.5676 22.14880   1000 V108:1
CCHD__53 CREP__55 1 0 1.1132 5.6955 45.37190    825 V304:1
CCHD__53 CYJIL_51 1 0 0.9765 4.7130 36.36360    720 V316:1
CCHD__53 CYLOX_51 1 0 1.1229 5.4511 38.67770    825 V303:2
CCHD__54 CCHD__58 2 7 0.0000 0.0000 0.000000   3150 CHD:1:nSPP:1
CCHD__54 CLHO__53 1 0 0.5760 3.2670 26.61160    825 V321:1
CCHD__54 CPJH__54 1 0 0.3448 2.5725 22.14880   1000 V107:1
CCHD__54 CPJH__54 3 0 0.3545 2.5591 23.38840   1000 V103:1
CCHD__55 CCHD__54 3 7 0.0000 0.0000 0.000000   2000 CHD:1:nKSP2:
CCHMP_51 CCHT__51 1 0 2.6560 8.6200 60.49590    535 V145:1
CCHMP_52 CCHMP_51 2 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP2
CCHMP_52 CVYS__53 1 0 3.5429 11.499 80.74380    535 V141:1
CCHMP_53 CCHMP_52 1 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP3:
CCHMP_53 CCHMP_54 3 2 0.0000 0.0000 0.000000   2000 CHMP:1:nPSP1
CCHMP_53 CVYS__52 2 0 3.5429 11.499 80.74380    535 V142:1
CCHMP_54 CCHMP_51 4 2 0.0000 0.0000 0.000000   2000 CHMP:1:nSP4:
CCHMP_54 CLITV_51 1 0 0.5639 1.8295 12.80990    572 V146:1
CCHOC_51 CYUST_51 1 0 0.4598 1.4605 10.82640    400 V1178:2
CCHOC_52 CCHOC_51 1 7 0.0000 0.0000 0.000000   2000 CHOC:1:nSP1
CCHOC_52 CYMOR_51 1 0 2.7697 6.9406 49.75210    400 V1174:2
CCHOC_52 CYMOR_52 2 0 2.7697 6.9406 49.75210    400 V1173:2
CCHOT_52 CHABR_51 1 0 2.1006 6.3694 46.03310    400 V1146:1
CCHRO_51 CYCHN_51 1 8 0.0750 0.2456 1.818200    530 V551:4
CCHRO_52 COTR__52 1 0 3.9434 10.137 72.80990    455 V559:1
CCHR__11 CPRE__11 1 0 0.8000 9.4560 122.0000   2400 V431:1
CCHR__12 CCHR__11 1 2 0.0000 0.0000 0.000000   2000 CHR:4:nKSP
CCHR__51 CCHR__52 1 7 0.0000 0.0000 0.000000   2000 CHR:1:nSPP:1
CCHR__51 CHOBR_52 1 0 1.5294 7.1100 56.77690    460 V1217:1
CCHR__51 CKRAL_52 1 0 4.6706 17.265 134.7934    535 V1218:1
CCHR__51 CPLZM_51 1 0 1.5125 3.6506 30.41320    480 V1209:1
CCHR__51 CPLZS_52 1 0 1.2608 3.9470 30.41320    460 V1212:1
CCHR__51 CYEJP_51 1 0 0.2686 0.8034 6.198300    360 V1223:1
CCHR__51 CYEJP_52 2 0 0.2686 0.8034 6.198300    360 V1224:1
CCHR__51 CYELU_51 1 0 2.2833 9.0762 72.14880    535 V1202:1
CCHR__51 CYROK_51 2 0 1.2245 7.5480 61.57020    852 V1227:1
CCHR__51 CYROK_52 1 0 1.2245 7.5480 61.23970    720 V1228:1
CCHR__51 CYSKN_51 2 0 1.5536 6.7990 54.79340    480 V1201:2
CCHR__52 CCHR__51 4 7 0.0000 0.0000 0.000000   2000 CHR:1:nSP:1
CCHT__11 CCHT__12 3 2 0.0000 0.0000 0.000000   2000 CHT:4:nSP
CCHT__11 CCHT__13 1 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__12 CCHT__14 2 2 0.0000 0.0000 0.000000   4000 CHT:4:nPDP:W
CCHT__13 CVYSH_19 1 0 0.6880 8.0320 122.0000   2000 V480:1
CCHT__14 CELED_11 1 0 0.0640 0.5440 8.000000   1400 V016:1
CCHT__21 CCHT__22 1 2 0.0000 0.0000 0.000000   1000 CHT:2:nSP
CCHT__51 CBIDO_53 1 8 0.4513 1.2040 8.016500    459 V976:1
CCHT__51 CBIDO_54 2 8 0.5433 1.4484 9.669400    459 V993:1
CCHT__51 CELED_57 5 0 0.2916 0.7768 5.206600    240 V980:1
CCHT__51 CSVCD_51 2 0 0.0920 0.2468 1.652900    240 V997:1
CCHT__51 CSVCD_52 1 8 0.0920 0.2468 1.652900    240 V998:1
CCHT__55 CCHT__51 4 2 0.0000 0.0000 0.000000   2000 CHT:1:nSP1
CCHT__55 CELED_51 3 0 0.1198 0.7151 5.537200    656 V984:1
CCHT__55 CELED_55 4 0 0.2916 0.7768 5.206600    459 V981:1
CCHT__55 CLTSZ_51 1 0 7.1112 20.106 135.7025    459 V1562:1
CCHT__56 CCHT__55 5 7 0.0000 0.0000 0.000000   2000 CHT:1:nSP2
CCHT__56 CCHUD_51 1 0 0.2275 0.7369 5.206600    480 V150:1
CCHUD_51 CVYS__52 1 0 2.9621 9.6195 10.08260    459 V153:1
CCHY__52 CREP__55 1 0 0.4066 3.4630 29.91740    880 V308:1
CCHZ__52 CCHMP_52 2 0 0.0012 0.0500 1.239700    480 K1:1
CCHZ__52 CCHZ__53 8 7 0.0000 0.0000 0.000000   2000 CHZ:1:nPSP13
CCHZ__53 CCHMP_51 1 0 0.0024 0.0500 1.405000    480 K3:1
CCHZ__54 CCHMP_53 4 0 0.0012 0.0500 1.074400    480 K2:1
CCHZ__54 CCHZ__52 6 2 0.0000 0.0000 0.000000   2000 CHZ:1:nSP12:
CCHZ__54 CCHZ__55 9 7 0.0000 0.0000 0.000000   2000 CHZ:1:nPSP14
CCHZ__55 CCHMP_54 3 0 0.0024 0.0500 1.570200    480 K4:1
CCHZ__55 CCHZ__53 5 2 0.0000 0.0000 0.000000   2000 CHZ:1:nSP15:
CCIZK_52 CLICE_52 1 0 1.5476 4.1213 27.52070    459 V359:1
CCKAM_52 CBAB__52 1 0 3.4909 9.6534 65.20660    459 V1503:1
CCKAM_52 CDCVY_52 1 0 3.0710 8.5378 57.76860    459 V1514:1
CCKD__51 CYCKD_51 2 8 0.0302 0.0799 0.578500    400 V1981:2
CCKD__52 CYCKD_52 7 0 0.0605 0.1404 0.991700    400 V1982:2
CCLDU_52 CBAB__54 1 0 1.2136 3.2319 21.57020    459 V1502:1
CCLDU_52 CCLDU_51 1 7 0.0000 0.0000 0.000000   2000 CLDU:1:nSP:1
CCLOU_51 CCLOU_52 4 7 0.0000 0.0000 0.000000   2000 CLOU:1:nSP:1
CCLSE_52 CBAB__54 1 0 2.0921 5.8733 39.83470    459 V1501:1
CCLSE_52 CCLDU_52 1 0 0.9486 2.6959 18.34710    459 V1509:1
CCML__53 CBNP__52 1 0 0.0956 0.2710 163.1405    720 V5053:1
CCML__53 CCML__54 1 2 0.0000 0.0000 0.000000   1000 CML:1:nPSP:1
CCREN_51 CTUNE_52 1 0 0.9305 2.3002 16.61160    100 V1144:1
CCRON_52 CTUNE_52 1 0 0.9305 2.3002 16.61160    100 V1143:1
CCSAR_52 CCSAR_51 1 7 0.0000 0.0000 0.000000   2000 CSAR:1:nSP1:
CCSAR_52 CYDA2_51 1 0 0.0992 0.3086 2.314000    480 V671:4
CCST__12 CBEZ__12 1 0 1.5520 18.240 291.0000   2000 V454:1
CCST__12 CCST__11 2 2 0.0000 0.0000 0.000000   3150 CST:4:nSP
CCST__12 CCST__15 1 2 0.0000 0.0000 0.000000   3150 CST:4:nKSP
CCST__12 CTYN__12 1 0 1.4240 14.064 180.0000   2400 V400:1
CCST__22 CBEZ__21 1 0 4.8206 28.691 190.0000    755 V209:1
CCST__23 CCST__22 2 2 0.0000 0.0000 0.000000   1800 CST:2:nSP
CCST__51 CCBR__52 1 0 0.9281 5.1546 41.32230    720 V125:1
CCST__51 CNYM__51 1 0 2.2264 10.973 76.03310    720 V135:1
CCST__51 CPEC__51 1 0 1.6904 8.3357 57.76860    720 V134:1
CCST__51 CYBZK_51 1 0 1.6734 9.2916 74.46280    825 V126:1
CCST__52 CJIY__51 1 0 0.3158 2.6644 23.38840    960 V1941:1
CCST__52 CTOS__52 1 0 0.6304 1.6069 11.15700    460 V121:1
CCST__52 CTRE__51 1 0 0.9523 8.0755 70.74380   1074 V917:1
CCST__56 CBEE__51 1 0 0.5796 4.8908 42.89260    960 V1944:1
CCST__56 CCST__52 1 2 0.0000 0.0000 0.000000   2000 CST:1:nSP1:1
CCST__56 CCST__55 2 7 0.0000 0.0000 0.000000   2000 CST:1:nSP2:1
CCST__56 CDRA__51 1 0 3.9240 10.009 69.58680    460 V1991:1
CCST__56 CMLO__52 1 0 3.2634 8.3115 57.76860    460 V1992:1
CCST__56 CSPN__56 1 0 1.4060 11.809 104.7934    720 V918:1
CCST__56 CTOS__52 2 0 0.6304 1.6069 11.15700    460 V122:1
CCTRE_51 CCTRE_52 1 2 0.0000 0.0000 0.000000   2000 CTRE:1:nSP1:
CCTRE_51 CYUST_51 1 0 2.4902 7.9303 57.27270    400 V1178:1
CCTRE_52 CLITO_51 1 0 2.1502 6.3900 45.70250    400 V1179:1
CCTRE_52 CYCTR_51 1 0 0.4501 1.1301 7.851200    400 V1121:3
CCVJI_51 CVER__52 1 0 2.4224 8.3538 58.18180    546 V337:1
CCVJI_51 CYST__52 5 0 0.6353 2.1913 15.28930    546 V339:1
CCVJI_52 CCVJI_51 1 2 0.0000 0.0000 0.000000   2000 CVJI:1:nSP:1
CCVJI_52 CJIRK_52 1 0 1.8586 5.3530 36.28100    459 V356:1
CCVJI_52 CVER__52 2 0 2.4224 8.3538 58.18180    546 V338:1
CCVR__51 CCVR__53 1 2 0.0000 0.0000 0.000000   2000 CVR_:1:nSP1:
CCVR__53 CPZA__51 1 0 0.3473 1.9759 16.28100    825 V387:1
CCZM__51 CSTR__51 1 0 0.1295 0.4296 3.223100    572 V1340:1
CCZM__51 CTTS__51 1 0 0.3303 1.4496 11.07440    572 V1351:1
CDAS__12 CDAS__11 1 2 0.0000 0.0000 0.000000   3150 DAS:4:nKSP
CDAS__13 CDAS__11 2 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__13 CKOC__1D 2 0 0.9760 11.872 187.0000   2400 V474:1
CDAS__13 CSLV__1B 1 0 3.4560 42.528 575.0000   2800 V433:1
CDAS__14 CDAS__12 3 2 0.0000 0.0000 0.000000   2530 DAS:4:nPDP:W
CDAS__51 CDAS__52 5 7 0.0000 0.0000 0.000000   2000 DAS:1:nSPP
CDAS__51 CKOC__52 1 0 1.2306 12.079 95.04130   1000 V1344:1
CDAS__51 CMYD__52 1 0 1.6795 4.5097 33.47110    483 V1371:1
CDAS__51 CMYD__52 2 0 1.7097 4.5206 33.47110    483 V1372:1
CDAS__51 CPRA__51 1 0 4.0898 13.389 99.25620    572 V1376:1
CDAS__55 CDAS__51 6 7 0.0000 0.0000 0.000000   2000 DAS:1:nKSP2
CDAS__55 CDAS__51 7 2 0.0000 0.0000 0.000000   2000 DAS:1:nKSP1
CDAS__55 CKOC__54 2 0 1.2306 12.079 95.04130   1000 V1345:1
CDAS__55 CPRA__52 2 0 3.9095 13.380 99.25620    572 V1375:1
CDCAL_51 CYKD__51 1 0 0.1367 0.3630 2.396700    459 V1575:3
CDCAL_52 CYKD__52 2 8 0.1367 0.3630 2.396700    459 V1505:3
CDCSM_51 CYDCS_51 2 0 0.3267 1.0987 7.851200    360 V679:2
CDCSM_51 CYDCS_52 1 8 0.3194 1.0285 7.190100    530 V674:2
CDCVY_52 CYKD__51 1 0 0.4441 1.1846 7.933900    459 V1575:1
CDCZE_51 CDCZE_52 2 2 0.0000 0.0000 0.000000   2000 DCZE:1:nSP:1
CDCZE_51 CYKD__52 2 0 0.7720 2.0558 13.71900    459 V1505:2
CDCZE_52 CCHT__55 1 0 6.1819 17.738 123.1405    459 V160:1
CDCZE_52 CYKD__51 1 0 0.7696 2.0509 13.71900    459 V1575:2
CDDA1_51 CYDA1_51 1 0 0.1367 0.4392 3.057900    530 V671:2
CDDA1_51 CYDCS_51 1 0 0.2614 0.8809 6.281000    480 V679:1
CDDA2_51 CYDA2_52 2 8 0.0448 0.1416 1.074400    240 V674:5
CDDA2_52 CYDA2_51 1 0 0.0448 0.1416 1.074400    240 V671:5
CDDJ__51 CMI___52 2 0 0.6570 2.1417 14.87600    180 V5566:1
CDDJ__52 CMI___52 1 0 0.6570 2.1417 14.87600    180 V5565:1
CDDKL_52 CVRAT_55 1 0 1.2100 3.7643 28.76030    530 V645:1
CDK1__51 CSLV__55 1 0 0.4174 1.3576 9.421500    530 V5584:1
CDK1__52 COS___53 1 0 2.4696 8.0392 55.70250    530 V5587:1
CDK2__51 CYOS__51 1 0 2.4309 7.9122 54.87600    530 V5586:1
CDK2__52 CSLV__51 1 0 0.4586 1.4871 10.33060    530 V5585:1
CDLUH_51 CPRST_51 1 0 0.3158 0.9922 7.355400    480 V5680:1
CDLUH_51 CYGRC_51 1 0 0.8119 4.5738 33.71900    720 V584:2
CDLUH_51 CYGRC_52 2 0 0.3775 2.1235 15.61980    820 V583:2
CDLUH_51 CYRIC_51 1 0 1.5549 4.2181 30.66120    455 V551:1
CDLUH_51 CYRIC_52 2 0 1.5549 4.2181 30.66120    455 V552:1
CDLUH_52 CPRST_52 2 8 0.3158 0.9922 7.355400    480 V5679:1
CDLUH_53 CDLUH_51 1 7 0.0000 0.0000 0.000000   2000 DLUH:1:nKSP:
CDOBE_52 CYDOE_51 1 8 0.9220 2.3522 15.12400    455 V683:3
CDOBE_52 CYDOE_52 2 0 0.9220 2.3522 15.12400    455 V682:3
CDOBR_51 CRYCH_52 1 0 3.2900 8.3200 57.93390    400 V1184:1
CDOB__51 CYDOB_52 1 0 0.0157 0.0500 0.247900    460 V140:2
CDOB__52 CYDOB_51 2 0 0.0157 0.0500 0.247900    460 V137:2
CDOMA_52 CBELA_52 1 0 3.1557 10.450 75.70250    480 V1248:1
CDOM__52 CDAS__51 1 0 4.2495 10.589 78.51240    483 V1370:1
CDOUV_51 CDOUV_54 1 7 0.0000 0.0000 0.000000   2000 DOUV:1:nSP:1
CDOUV_53 CBOHP_52 1 0 1.7436 4.5702 31.23970    455 V639:1
CDOUV_53 CCSAR_52 1 0 0.8337 2.6620 18.84300    530 V673:1
CDOUV_53 CDLZY_51 2 8 0.5820 1.4931 10.74380    455 V676:1
CDOUV_53 CDLZY_52 1 8 0.5820 1.4931 10.74380    455 V675:1
CDOUV_53 CEDET_5C 1 8 0.1597 1.1072 1.900800   2200 V694:1
CDOUV_53 CKARP_51 1 0 1.1580 3.0988 21.15700    455 V678:1
CDOUV_53 CKARP_51 2 0 1.1580 3.0988 21.15700    455 V629:1
CDOUV_53 CORLU_51 1 0 0.9365 2.7165 18.76030    455 V630:1
CDOUV_53 CYDA2_52 1 0 0.0012 0.0500 0.991700   1111 V674:4
CDRI__51 CDRI__52 1 2 0.0000 0.0000 0.000000   2000 DRI_:1:nSP1:
CDRI__51 CLIX__51 1 0 1.3334 4.8920 38.01650    460 V1911:1
CDRI__51 CREP__55 2 0 0.8893 7.4669 66.19830   1074 V1918:1
CDRI__52 CREP__54 1 0 0.8893 7.4669 66.19830   1074 V1917:1
CDRMO_51 CJIND_51 1 0 3.6094 9.1899 69.17360    460 V1282:1
CDRMO_51 CTOUZ_51 1 0 4.7529 12.810 91.40500    460 V1280:1
CDSTA_52 CYDST_51 2 0 1.6480 5.1812 38.76030    530 V660:3
CDSTA_52 CYDST_52 1 8 1.6480 5.1812 38.76030    530 V659:3
CDVR__51 CPSE__55 1 0 3.2476 10.714 77.43800    535 V118:1
CE803_52 CE803_51 5 7 0.0000 0.0000 0.000000   2000 E803:1:nSP:1
CE804_52 CE804_51 1 7 0.0000 0.0000 0.000000   2000 E804:1:nSP:1
CECHV_51 CECHV_54 1 7 0.0000 0.0000 0.000000   2000 ECHV:1:nSP1:
CECK__51 CECK__55 6 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP2
CECK__51 CEKL__5A 2 0 0.1355 0.7817 6.281000    825 V1903:1
CECK__54 CECK__55 2 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__54 CECK__55 4 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__55 CDRI__51 1 0 0.0665 0.5155 6.446300   1440 V1908:1
CECK__55 CEKL__59 1 0 0.0690 0.5505 6.776900   1440 V1904:1
CECK__56 CECK__51 1 2 0.0000 0.0000 0.000000   2000 ECK_:1:nPD2:
CECK__56 CECK__51 3 7 0.0000 0.0000 0.000000   2000 ECK_:1:nPD1:
CECK__56 CECK__54 5 7 0.0000 0.0000 0.000000   2000 ECK_:1:nKSP1
CEJPS_51 CYEJP_51 1 8 2.4176 6.1650 46.52890    360 V1223:3
CEJPS_51 CYEJP_52 2 0 2.4176 6.1650 46.52890    360 V1224:3
CEKL__53 CDRI__52 1 0 0.1295 1.0152 12.72730   1440 V1907:1
CEKL__59 CEKL__53 1 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP1:
CEKL__5A CEKL__51 2 7 0.0000 0.0000 0.000000   2000 EKL_:1:nSP2:
CEKL__5A CKLZ__52 1 0 0.7490 5.9036 51.40500    825 V1902:1
CEKOM_51 CEKOM_52 1 2 0.0000 0.0000 0.000000   2000 EKOM:1:nSP:1
CEKOM_51 CLISN_51 1 8 1.0212 3.1605 22.64460    480 V1530:1
CEKOM_51 CMOJI_51 1 0 3.2210 9.3763 65.61980    459 V148:1
CEKOM_51 CMOSE_51 1 0 0.8228 2.2433 15.95040    240 V144:1
CEKOM_52 CKOCS_52 1 0 0.7853 2.4950 17.76860    480 V1529:1
CEKOM_52 CVYS__53 1 0 2.5616 7.8844 56.69420    480 V151:1
CELED_56 CBIDO_54 1 0 0.1875 0.4985 3.305800    459 V975:1
CELI__51 CDOM__52 1 0 3.7897 10.280 76.28100    483 V1368:1
CELI__51 CELI__52 1 2 0.0000 0.0000 0.000000   2000 ELI:1:nSP:1
CELI__51 CTTE__52 1 0 4.2205 11.980 88.76030    483 V1374:1
CELI__51 CTTL__51 1 0 0.0605 0.9995 157.0248    500 V1392:1
CELI__52 CKAP__52 1 0 5.3555 13.658 120.0000    483 V1385:1
CELI__52 CVET__52 1 0 2.8798 7.8105 57.93390    483 V1367:1
CELU3_51 CELU3_52 3 7 0.0000 0.0000 0.000000   2000 ELU3:1:nSP:1
CELU3_52 CHTRA_51 1 0 0.6002 1.5500 11.48760    460 V1200:1
CELU3_52 CKRIM_51 1 0 0.5384 1.3746 10.33060    480 V1206:1
CELU3_52 CYELU_51 5 0 0.3654 0.9353 7.024800    535 V1202:5
CEME1_52 CEME1_51 2 7 0.0000 0.0000 0.000000   2000 EME1:1:nPD:2
CEME1_52 CROUD_52 1 0 2.0897 5.5660 37.19010    459 V348:1
CEME1_53 CDVR__51 1 0 1.5585 5.1425 37.19010    535 V178:1
CEME1_53 CEME1_51 A 7 0.0000 0.0000 0.000000   2000 EME1:1:nKSP2
CEME1_53 CMEM__51 1 0 1.7775 4.4927 31.32230    460 V185:1
CEME1_53 CPSE__55 1 0 4.6416 15.312 110.7438    535 V117:1
CEME1_54 CNER__51 1 0 3.4195 8.6455 60.24790    460 V184:1
CEME1_55 CEME1_53 C 2 0.0000 0.0000 0.000000   2000 EME1:1:nPD:1
CEME1_55 CEME1_54 7 2 0.0000 0.0000 0.000000   2000 EME1:1:nKSP1
CEME1_55 CKRL__51 1 0 3.3904 8.6346 60.00000    460 V346:1
CEME1_55 CSPO__51 1 0 1.2245 3.1182 21.65290    460 V342:1
CEME1_55 CSTPA_51 1 0 0.9595 2.5737 39.17360    459 V988:1
CEME1_55 CSTPA_51 2 8 0.9595 2.5713 38.59500    459 V987:1
CEME2_51 CEME1_51 1 0 0.0302 0.1065 147.6033    790 K120:1
CEME2_51 CSPN__56 2 0 0.9934 8.3490 74.04960    720 V908:1
CEME2_51 CTRE__51 2 0 1.5427 12.970 114.7934    720 V907:1
CEME2_52 CSPN__55 1 0 0.9958 8.3696 74.04960    720 V910:1
CEME2_52 CTRE__51 1 0 1.4629 12.273 114.9587    960 V909:1
CEOPA_51 COPO__51 4 0 2.5095 6.3404 44.21490    400 V931:1
CEOPA_52 COPO__53 1 8 3.0903 7.6799 55.20660    400 V933:1
CEOPA_53 CEOPA_54 1 7 0.0000 0.0000 0.000000   2000 EOPA:1:nSP1:
CEOPA_53 CHKJI_52 1 0 1.9106 5.5902 39.91740    400 V1159:1
CEOPA_53 CPASE_51 1 0 2.1998 5.5103 39.50410    400 V1153:1
CEOPA_53 CVSES_52 1 0 2.1102 6.6998 48.42980    400 V1162:1
CEOPA_53 CYKAR_51 3 0 2.3498 5.8298 42.06610    400 V1152:1
CEOPA_53 CYKAR_52 1 0 2.3498 5.8298 42.06610    400 V1151:1
CEOPA_53 CYMOR_51 1 0 3.2694 9.2904 66.69420    400 V1173:1
CEOPA_54 COPO__51 3 0 1.0104 6.0803 49.00830    825 V1171:1
CEOPA_54 COPO__53 2 0 1.0104 6.0803 49.00830    825 V1172:1
CEOPA_54 CSEMT_51 1 0 2.3099 5.8503 40.74380    400 V936:1
CEPR2_51 CVER__52 2 0 0.5336 1.4205 9.504100    459 V989:1
CETBE_52 CETBE_53 3 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP2:
CETBE_52 CETBE_54 1 7 0.0000 0.0000 0.000000   2000 ETBE:1:nSP1:
CETBE_54 CETBE_51 2 7 0.0000 0.0000 0.000000   2000 ETBE:1:nPSP2
CETU2_51 CVER__51 2 8 1.3080 3.4836 23.30580    360 V941:1
CFRNZ_52 CRZNV_51 1 0 1.3746 4.3221 32.31400    530 V5620:1
CFRYD_52 CLBPV_52 1 0 2.2228 5.8842 39.75210    459 V1548:1
CFRYD_52 CNOVN_52 1 0 5.8189 17.230 118.4298    459 V1550:1
CFRYO_52 CRZNV_51 1 0 3.2464 10.205 76.36360    530 V5619:1
CGRCD_51 CYGRC_51 1 0 0.4925 1.6250 10.57850    530 V584:3
CGRCD_52 CYGRC_52 2 8 0.4925 1.6250 10.57850    530 V583:3
CHABR_51 CHABR_52 1 7 0.0000 0.0000 0.000000   2000 HABR:1:nSP1:
CHABR_52 CSVET_52 1 0 2.3498 6.3997 45.53720    300 V1303:1
CHAMR_51 CNOVN_52 1 0 0.7599 2.6209 18.26450    480 V1510:1
CHANU_51 CYHAN_52 1 0 0.0605 0.1912 1.405000    530 V5602:3
CHANU_52 CYHAN_51 2 8 0.0605 0.1912 1.405000    530 V5601:3
CHAVR_51 CHAVR_52 1 2 0.0000 0.0000 0.000000   2000 HAVR:1:nSP:1
CHAVR_51 CVYS__53 1 0 1.0527 3.6276 25.28930    459 V351:1
CHAVR_51 CYST__52 6 0 1.1894 4.1007 28.59500    546 V339:2
CHAVR_52 CVYS__53 2 0 1.0527 3.6276 25.28930    480 V334:1
CHAVR_52 CYST__51 2 0 1.3249 4.5665 31.81820    459 V340:2
CHBM__11 CHBM__12 1 7 0.0000 0.0000 0.000000   3150 HBM:4:nKSP2
CHBM__11 CHBM__13 3 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__11 CREP__12 1 0 4.0160 43.280 574.0000   2400 V413:1
CHBM__12 CHBM__14 4 2 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__14 CHBM__13 2 2 0.0000 0.0000 0.000000   3150 HBM:4:nKSP1
CHBM__15 CHBM__16 5 7 0.0000 0.0000 0.000000   3150 HBM:4:nPDP:W
CHBM__51 CHABR_52 1 0 0.7998 2.0304 14.13220    300 V1308:1
CHBM__51 CHABR_52 2 0 0.7998 2.0304 14.13220    600 V1307:1
CHBM__51 CHBD__52 1 0 0.1500 0.4199 3.057900    300 V1305:1
CHBM__51 CHBD__52 2 0 0.1500 0.4199 3.057900    300 V1306:1
CHBM__51 CHBM__57 3 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP1:
CHBM__51 CHLIN_51 1 0 2.4599 14.269 115.0413    800 V1302:1
CHBM__51 CHLIN_51 2 0 2.4599 14.269 115.0413    800 V1301:1
CHBM__51 CSVET_52 1 0 2.2905 7.2806 52.56200    300 V1304:1
CHBM__54 CHBM__58 4 7 0.0000 0.0000 0.000000   2000 HBM:1:nSPP2:
CHBM__56 CHBM__52 1 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP1:1
CHBM__56 CHBM__55 2 7 0.0000 0.0000 0.000000   2000 HBM:1:nSP2:1
CHBM__56 CMZR__51 1 0 3.9494 12.290 92.31400    572 V1310:1
CHBM__56 CSLAP_51 1 0 0.6800 2.1695 15.61980    572 V1309:1
CHB___52 CHJ___51 1 0 3.5102 11.429 79.17360    550 V527:1
CHB___52 CSOK__55 1 0 1.7073 5.5587 38.51240    550 V517:1
CHDLN_52 CHDLN_53 5 7 0.0000 0.0000 0.000000   2000 HDLN:1:nSP:1
CHDLN_52 CHNEV_51 1 0 1.4024 8.0586 61.90080    820 V574:1
CHDLN_52 CLUTN_51 1 0 3.3178 8.5462 60.99170    455 V560:1
CHDLN_52 COLCH_52 1 0 0.1815 1.0224 7.520700    720 V570:1
CHDLN_52 CYOLC_51 2 0 2.6862 7.6121 58.26450    505 V586:1
CHDLN_52 CYOLC_52 1 0 2.6862 7.6121 58.26450    505 V585:1
CHEO__52 CHBM__56 1 0 3.0298 7.6605 53.30580    483 V1318:1
CHEO__52 CJI___53 1 0 2.5253 6.4904 46.61160    480 V5529:1
CHI___51 CSUZ__52 1 0 1.2342 3.2126 23.05790    455 V558:1
CHJ___51 CHI___51 1 8 2.8447 7.4052 53.05790    360 V557:1
CHJ___51 CHJ___52 1 2 0.0000 0.0000 0.000000   2000 HJ:1:nSP:1
CHKSE_51 CYCKD_52 6 0 0.5094 1.2705 9.173600    400 V1982:1
CHKSE_52 CYCKD_51 1 0 0.5094 1.2705 9.173600    400 V1981:1
CHLE__52 COTR__52 1 0 2.0437 6.4759 48.51240    572 V573:1
CHLIN_51 CHLIN_52 1 7 0.0000 0.0000 0.000000   2000 HLIN:1:nSP1:
CHLIN_51 CPCKA_51 1 0 2.1006 6.3694 46.03310    400 V1106:1
CHLIN_51 CPCKA_51 2 0 2.1006 6.3694 46.03310    400 V1105:1
CHNEV_51 CYGRC_52 1 0 0.8264 4.6512 34.29750    820 V583:1
CHOLS_52 CHOLY_51 1 8 5.2502 13.468 97.43800    460 V1215:1
CHORE_51 CNEPM_52 1 8 4.6948 12.079 89.17360    480 V1263:1
CHOSE_51 CYDOE_51 1 0 2.0860 5.2187 34.29750    455 V683:2
CHOSE_51 CYDOE_52 2 0 2.0860 5.2187 34.29750    455 V682:2
CHOSE_52 CHOSE_51 1 7 0.0000 0.0000 0.000000   2000 HOSE:1:nSP:1
CHOSE_52 CYOPJ_51 1 0 0.5808 3.2731 24.13220    820 V687:2
CHOSE_52 CYOPJ_52 2 0 0.5808 3.2731 24.13220    820 V688:2
CHOST_51 CPORI_51 1 0 3.8200 9.8796 65.53720    400 V1169:1
CHOST_51 CVRCH_51 1 0 2.1006 5.2998 36.85950    400 V1113:1
CHO___52 CKY___54 1 0 3.6119 9.2855 66.69420    455 V541:1
CHO___52 CPNV__52 1 0 1.3479 3.7062 26.36360    455 V542:1
CHO___52 CVLM__52 1 0 1.4786 5.1002 146.8595    455 V544:1
CHO___56 CHO___51 8 7 0.0000 0.0000 0.000000   2000 HO:1:nSP1:1
CHO___56 CHO___51 9 7 0.0000 0.0000 0.000000   2000 HO:1:nSP2:1
CHO___56 CTD___51 1 0 2.3171 5.9556 42.80990    455 V533:1
CHO___56 CYBR__51 2 0 2.5604 6.5812 47.27270    455 V534:2
CHRAD_52 CNOVN_52 1 0 3.6106 11.346 79.09090    459 V1549:1
CHRAD_52 COSTA_51 1 0 3.7812 10.073 67.35540    459 V1543:1
CHRAD_52 CVACV_51 1 0 0.0012 0.0500 1.405000    150 V1551:1
CHRA__11 CETU2_11 1 0 0.1440 1.1520 16.00000   1600 V463:1
CHRA__11 CHRA__12 1 2 0.0000 0.0000 0.000000   3150 HRA:4:nKSP1
CHRA__12 CETU2_12 2 0 0.1440 1.1520 16.00000   1600 V464:1
CHRA__13 CHRA__11 5 2 0.0000 0.0000 0.000000   3388 HRA:4:Y1_411
CHRA__13 XHR_ET11 1 0 1.6800 21.856 342.5000   2000 V441:1
CHRA__14 CEPR1_11 1 0 0.3040 3.1040 45.00000   1570 V462:1
CHRA__14 CHRA__12 4 2 0.0000 0.0000 0.000000   3388 HRA:4:Y2_411
CHRA__14 CREP__11 1 0 3.1680 35.104 513.0000   2773 V412:1
CHRA__22 CHRA__21 1 2 0.0000 0.0000 0.000000   1440 HRA:2:nKSP
CHRD_211 XHR_RO11 1 0 1.2320 10.944 174.5000   2400 V445:1
CHRD_212 XHR_RO12 2 0 1.2320 10.944 174.5000   2400 V446:1
CHRD_213 CHRD_211 9 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT84
CHRD_214 CHRD_212 7 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT86
CHRD__11 CHBM__14 1 0 5.9040 60.384 767.0000   2400 V420:1
CHRD__11 CHRA__13 4 7 0.0000 0.0000 0.000000   3388 HRD:4:nSRW1
CHRD__11 CHRD__12 1 2 0.0000 0.0000 0.000000   3150 HRD:4:nKSP2
CHRD__12 CHRA__14 6 7 0.0000 0.0000 0.000000   3388 HRD:4:nSRW2
CHRD__13 CEPR2_11 1 0 0.4960 4.6880 85.00000   1600 V465:1
CHRD__13 CHRD_211 5 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB16
CHRD__13 CHRD_212 6 7 0.0000 0.0000 0.000000   2530 HRD:4:ACB18
CHRD__13 CHRD_215 A 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT94
CHRD__13 CHRD__11 6 2 0.0000 0.0000 0.000000   3388 HRD:4:Y1_465
CHRD__14 CCHR__12 1 0 2.0160 24.848 318.0000   2400 V430:1
CHRD__14 CEPR2_12 2 0 0.4960 4.6880 85.00000   1600 V466:1
CHRD__14 CHRD_216 8 2 0.0000 0.0000 0.000000   2530 HRD:4:ACT96
CHRD__14 CHRD__12 5 2 0.0000 0.0000 0.000000   3388 HRD:4:Y2_465
CHRNE_51 CHRNE_52 1 7 0.0000 0.0000 0.000000   2000 HRNE:1:nSP:1
CHRNE_51 CVMEZ_51 1 0 3.2428 8.3163 59.91740    455 V562:1
CHRNE_51 CVMEZ_51 2 0 3.2428 8.3163 59.91740    455 V561:1
CHRNE_52 CHRCE_51 2 8 0.6631 1.4290 10.00000    400 V580:1
CHRNE_52 CHRCE_52 1 0 0.6631 1.4290 10.00000    400 V579:1
CHRNE_52 CPRN__52 1 0 1.4024 8.0586 61.90080    820 V577:1
CHRNE_52 CPRN__52 2 0 1.4024 8.0586 61.90080    820 V578:1
CHRZE_53 CYEJP_51 1 0 0.0617 0.1585 1.239700    360 V1223:2
CHRZE_53 CYEJP_52 2 0 0.0617 0.1585 1.239700    360 V1224:2
CHSCD_51 CYHSC_52 1 0 0.5263 1.3419 8.925600    455 V591:3
CHSCD_52 CYHSC_51 2 0 0.5263 1.3419 8.925600    455 V592:3
CHSLA_51 CVIT__52 1 0 1.8102 4.6198 34.79340    460 V1241:1
CHTRA_51 CSKNH_52 1 0 0.2771 0.5699 459.0083   1111 V1201:6
CHTRA_51 CSKNH_53 2 0 0.1004 0.1004 0.991700    535 V1202:6
CHUM__51 CHBM__51 2 0 1.9699 10.789 79.58680    572 V1390:1
CHUM__52 CHBM__51 1 0 1.9699 10.789 79.58680    572 V1389:1
CHUM__52 CHUM__51 1 2 0.0000 0.0000 0.000000   2000 HUM:1:nSP:1
CHUN__52 COTR__56 1 0 2.7467 6.1783 43.71900    400 V550:1
CHUN__52 CYRIC_52 1 8 2.1042 4.9537 35.20660    400 V552:2
CHUV__52 CKPO__52 1 0 0.3836 0.9874 7.107400    455 V5532:1
CHUV__52 CKPO__52 2 0 0.3836 0.9874 7.107400    455 V5531:1
CHUV__52 CLI___52 1 0 0.9184 2.3559 17.02480    455 V539:1
CHUV__52 CVMA__52 2 0 0.3025 0.8869 7.024800    680 V5547:1
CHUV__52 CYAD__51 1 0 0.9632 3.1363 21.73550    530 V522:2
CHUV__54 CHUV__51 1 7 0.0000 0.0000 0.000000   2000 HUV:1:nSP:1
CHUV__54 CMQ___52 1 0 2.3365 5.8988 41.65290    523 V528:1
CHUV__54 CVMA__51 1 0 0.3025 0.8869 7.024800    680 V5548:1
CHUV__54 CZBB__51 1 0 0.5372 1.7400 12.47930    530 V5541:1
CHU___52 CKB___54 1 0 3.5913 9.2311 66.28100    455 V529:1
CHU___52 CSOK__55 1 0 3.6832 9.6147 69.09090    455 V530:1
CHZI__11 CHZI__12 1 2 0.0000 0.0000 0.000000   2400 HZI:4:nKSP
CHZI__11 CKRA__12 1 0 2.5120 31.344 429.0000   2000 V458:1
CHZI__12 CKLT__12 1 0 0.9760 11.792 166.0000   1968 V459:1
CHZI__51 CHZI__52 2 7 0.0000 0.0000 0.000000   2000 HZI:1:nSPP:1
CHZI__51 CYOPJ_51 1 0 1.1822 6.7349 49.09090    820 V687:1
CHZI__51 CYOPJ_52 2 0 1.1822 6.7349 49.09090    820 V688:1
CHZI__52 CBRID_52 1 0 2.7298 9.1875 67.68600    455 V600:1
CHZI__52 CBRUN_52 1 0 1.0842 5.1377 40.24790    530 V5606:1
CHZI__52 CHZI__51 1 7 0.0000 0.0000 0.000000   2000 HZI:1:nSP:1
CHZI__52 CKRNV_52 1 0 2.6088 8.8221 66.36360    455 V5609:1
CHZI__52 CKRNV_52 2 0 2.6088 8.8221 66.36360    455 V5610:1
CHZI__52 CVTRE_51 1 0 2.6088 8.8221 66.36360    455 V5635:1
CJACD_52 CYJAC_51 2 0 0.2650 0.6812 4.876000    360 V604:4
CJACD_52 CYJAC_52 1 8 0.2650 0.6812 4.876000    360 V603:4
CJBJI_51 CBEZ__55 1 0 0.1682 0.4090 0.743800    459 V367:1
CJBRY_51 CJBSE_52 1 0 0.4332 1.2233 8.677700    459 V369:1
CJBSE_52 CJERM_51 1 0 1.0261 2.6596 19.09090    462 V364:1
CJEHL_51 CYJIR_51 1 0 1.6589 4.2302 31.90080    535 V957:2
CJERM_51 CBEZ__55 2 0 0.4005 2.3184 17.93390    835 V366:1
CJERM_51 CJERM_52 1 7 0.0000 0.0000 0.000000   2000 JERM:1:nSP1
CJERM_52 CBEZ__55 1 0 0.3872 2.2385 17.35540    835 V365:1
CJERM_52 CHAMR_51 1 0 2.3147 7.9824 55.61980    480 V1546:1
CJHR__51 CJHR__52 1 2 0.0000 0.0000 0.000000   2000 JHR:1:nSP:1
CJHR__51 CVES__51 1 0 2.5700 8.6503 64.95870    572 V1396:1
CJHR__52 CDAS__55 1 0 7.4294 23.639 176.6116    572 V1384:1
CJHR__52 CPOC__51 1 8 3.0903 10.430 77.02480    483 V1394:1
CJIL__51 CYJIL_51 1 0 0.6994 1.7666 12.31400    180 V316:3
CJIND_51 CJIND_52 1 2 0.0000 0.0000 0.000000   2000 JIND:1:nSP:1
CJIP__52 CDAS__51 1 0 5.4002 13.129 97.43800    483 V1369:1
CJIRI_51 CYJIR_51 1 0 0.0811 0.2057 1.570200    535 V957:3
CJIRK_52 CYST__51 1 0 1.3455 3.5840 23.96690    459 V340:1
CJIY__51 CBEE__52 1 0 0.2650 2.2385 19.66940   1074 V1943:1
CJI___51 CJI___53 1 7 0.0000 0.0000 0.000000   2000 JI:1:nPSP:1
CJI___51 CRIP__51 1 0 3.4364 10.876 80.00000    530 V504:1
CJI___51 CRIP__51 2 0 3.4364 10.876 80.00000    530 V549:1
CJI___51 CTEL__52 1 0 3.9954 10.397 74.54550    455 V520:1
CKACD_51 CYCD__51 1 8 0.0121 0.0500 0.247900    360 V938:3
CKACD_52 CYCD__52 2 0 0.0121 0.0500 0.247900    459 V940:3
CKAD__51 CBER__51 1 0 1.6081 4.4552 31.40500    460 V323:1
CKAM__56 CMRC__52 1 0 3.8127 9.7115 67.52070    460 V1964:1
CKAP__52 CMLA__52 1 0 7.0301 17.939 132.6446    483 V1365:1
CKARA_51 CYKAR_52 2 0 0.3497 0.8700 6.198300    400 V1151:3
CKARA_52 CYKAR_51 5 0 2.3498 5.8298 42.06610    400 V1152:3
CKB___54 CYBR__51 2 0 4.9501 12.719 122.7273    455 V534:1
CKHO__51 CYKHO_51 1 8 0.0375 0.2105 1.735500    825 V1934:2
CKLAT_52 CSUSI_52 1 0 3.7498 11.849 90.00000    480 V1261:1
CKLT__11 CNOS__12 1 0 1.2000 14.976 210.0000   1968 V405:1
CKLT__12 CKLT__11 1 2 0.0000 0.0000 0.000000   2400 KLT:4:nKSP
CKLT__51 CKLT__55 2 7 0.0000 0.0000 0.000000   2000 KLT:1:nSPP:1
CKLT__52 CODRY_51 1 0 1.6928 3.9325 26.69420    455 V5660:1
CKLT__52 CVITK_52 1 0 3.7716 7.7004 53.38840    760 V5659:1
CKLT__52 CYSTC_51 2 0 0.3170 1.7847 13.14050    820 V652:2
CKLT__52 CYSTC_52 1 0 0.3170 1.7847 13.14050    820 V651:2
CKLT__53 CHRNE_51 1 0 0.1936 1.0938 8.099200    820 V5662:1
CKLT__53 CHRNE_51 2 0 0.1936 1.0938 8.099200    820 V5661:1
CKLT__53 CKLT__52 1 7 0.0000 0.0000 0.000000   2000 KLT:1:nSP:1
CKLT__53 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:1
CKLT__53 CYSDC_52 2 0 0.5118 2.8822 21.23970    820 V5655:1
CKNC__51 CPRT__51 1 0 4.1430 10.781 76.77690    240 V5594:1
CKOB__51 CKOZ__51 1 0 0.9946 5.5575 44.54550    460 V131:1
CKOCS_52 CVYS__52 1 0 2.7588 8.4918 60.99170    459 V1527:1
CKOC__11 CKOC__12 9 2 0.0000 0.0000 0.000000   1800 KOC:4:nKSP
CKOC__13 CKOC__11 A 2 0.0000 0.0000 0.000000   3150 KOC:4:nPDP:W
CKOC__14 CKOC__12 E 7 0.0000 0.0000 0.000000   3150 KOC:4:nPDP:W
CKOC__17 CETEM_11 1 0 0.0640 0.8160 12.00000   1968 V051:1
CKOC__17 CKOC__1B C 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_3
CKOC__17 CKOC__1D D 2 0.0000 0.0000 0.000000   3200 KOC:4:V051_1
CKOC__19 CETEM_12 2 0 0.0640 0.8480 12.00000   1800 V052:1
CKOC__1A CKOC__1B G 7 0.0000 0.0000 0.000000   3795 KOC:4:nPSP1:
CKOC__1B CDAS__12 1 0 0.8320 10.000 141.0000   2400 V473:1
CKOC__1D CKOC__13 H 2 0.0000 0.0000 0.000000   3795 KOC:4:nPSP2:
CKOC__1D CKOC__1B B 2 0.0000 0.0000 0.000000   3795 KOC:4:nKSP2:
CKOC__1E CKOC__15 F 7 0.0000 0.0000 0.000000   3150 KOC:4:nPDP:W
CKOC__1G CKOC__12 4 2 0.0000 0.0000 0.000000   1800 KOC:4:ACA04
CKOC__1G CKOC__19 3 2 0.0000 0.0000 0.000000   1800 KOC:4:ACA03
CKOC__1H CKOC__12 6 2 0.0000 0.0000 0.000000   1800 KOC:4:ACA06
CKOC__1H CKOC__1K 5 2 0.0000 0.0000 0.000000   1800 ***(DNF)***
CKOC__1I CKOC__11 8 2 0.0000 0.0000 0.000000   1800 KOC:4:ACA08
CKOC__1I CKOC__1K 7 2 0.0000 0.0000 0.000000   1800 ***(DNF)***
CKOC__1J CCHD__13 2 0 2.9120 36.144 505.0000   1800 V476:1
CKOC__1J CKOC__11 2 2 0.0000 0.0000 0.000000   1800 KOC:4:ACA02
CKOC__1J CKOC__19 1 2 0.0000 0.0000 0.000000   1800 KOC:4:ACA01
CKOC__51 CKOC__52 7 7 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1s
CKOC__52 CETEM_52 2 0 0.8603 3.0202 22.14880    572 V9002:1
CKOC__52 CHNE__51 2 0 1.0406 3.4001 25.04130    572 V1346:1
CKOC__52 CKOC__54 5 2 0.0000 0.0000 0.000000   2000 KOC:1:nKSP1
CKOC__52 CKRT__52 1 0 0.8603 3.0202 22.14880    572 V1332:1
CKOC__52 CPIS__52 1 0 5.7802 15.420 112.5620    483 V1350:1
CKOC__54 CBEX__52 1 0 2.9294 10.029 73.96690    572 V1331:1
CKOC__54 CETEM_51 1 0 0.8603 3.0202 22.14880    572 V9001:1
CKOC__54 CHNE__52 1 0 1.0406 3.4001 25.04130    572 V1347:1
CKOC__54 CVES__51 1 0 4.1503 11.830 87.27270    572 V1339:1
CKOC__55 CKOC__54 6 7 0.0000 0.0000 0.000000   2000 KOC:1:nKSP2
CKOJN_51 CYCHN_51 1 0 1.0878 2.7878 20.08260    455 V551:5
CKOSE_51 CVRAD_52 1 0 1.2487 3.1291 22.56200    460 V1275:1
CKOST_51 CCHT__55 2 0 2.0994 6.8135 47.85120    535 V164:1
CKOST_51 CLICD_52 1 0 1.5645 4.1684 27.85120    459 V349:1
CKOST_51 CTPJI_51 1 0 1.9820 5.0699 36.36360    459 V158:1
CKOST_53 CKOST_51 1 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP1:
CKOST_54 CCHT__51 1 0 2.0994 6.8123 47.85120    535 V163:1
CKOST_54 CCIZK_52 1 0 2.8096 7.4839 50.00000    459 V360:1
CKOST_54 CKOST_51 2 2 0.0000 0.0000 0.000000   2000 KOST:1:nSP2:
CKOZ__51 CPEC__53 1 0 1.1023 6.1287 49.00830    460 V129:1
CKRAL_52 CKRIM_51 1 0 4.9658 15.629 119.1736    535 V1220:1
CKRA__11 CEDST_11 1 0 1.3760 16.944 246.9999   1500 V457:1
CKRA__11 CKRA__12 1 2 0.0000 0.0000 0.000000   2000 KRA:4:nKSP
CKRA__11 CPRN__11 1 0 2.3360 26.608 336.0000   2000 V402:1
CKRA__51 CKRA__58 3 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP1:
CKRA__52 CCTRE_51 2 0 1.6105 7.2806 56.44630    725 V1124:1
CKRA__52 CJABL_52 2 0 3.4400 10.650 80.00000    572 V1128:1
CKRA__52 CKRA__54 2 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP1:1
CKRA__52 CLANS_52 1 0 1.9505 4.9295 34.38020    400 V1126:1
CKRA__52 CRAJK_53 2 0 1.5936 7.0567 53.05790    680 V593:1
CKRA__52 CSVIT_53 1 0 3.0674 9.7562 70.41320    400 V1012:1
CKRA__52 CYHSC_52 1 0 1.1906 3.0371 20.24790    455 V591:1
CKRA__53 CKRA__52 1 2 0.0000 0.0000 0.000000   2000 KRA:1:nSP2:1
CKRA__53 CRAJK_52 1 0 1.5936 7.0567 52.89260    680 V594:1
CKRA__53 CYHSC_51 2 0 1.1906 3.0371 20.24790    455 V592:1
CKRA__54 CCTRE_52 1 0 1.6105 7.2806 56.44630    725 V1123:1
CKRA__54 CJABL_52 1 0 3.4400 10.650 80.00000    572 V1127:1
CKRA__54 CKRA__57 4 7 0.0000 0.0000 0.000000   2000 KRA:1:nSPP2:
CKRA__54 CMTRE_52 1 0 1.9699 6.2702 45.28930    400 V1011:1
CKRA__54 CYCTR_51 1 0 2.5797 6.5195 45.37190    400 V1121:1
CKRBR_51 CBAB__52 1 0 5.1207 14.682 100.1653    459 V1511:1
CKRBR_51 CKOST_53 1 0 3.1629 9.2154 63.05790    459 V1513:1
CKRIM_51 CKRIM_52 3 7 0.0000 0.0000 0.000000   2000 KRIM:1:nSP:1
CKRIM_51 CTOUZ_52 1 0 7.0204 17.910 134.9586    480 V1216:1
CKRL__51 CKAU__55 1 0 0.1416 0.3582 2.479300    360 V902:1
CKRL__51 CTUX__55 1 0 4.9066 14.447 101.7355    460 V344:1
CKRL__52 CKAU__53 2 0 0.1416 0.3582 2.479300    360 V901:1
CKRL__52 CKRL__51 1 2 0.0000 0.0000 0.000000   2000 KRL_:1:nSP1:
CKRNV_52 CBRUN_52 1 0 3.0565 8.1784 57.52070    455 V599:1
CKRNV_52 CKRNV_51 1 7 0.0000 0.0000 0.000000   2000 KRNV:1:nSP:1
CKRNV_52 CTRME_52 1 0 4.6016 11.798 84.95870    455 V686:1
CKRNV_52 CVRBN_52 1 0 5.3930 13.826 99.58680    455 V685:1
CKRT__52 CTAB__52 1 0 4.8001 16.220 121.0744    572 V1334:1
CKUNC_51 CCLOU_52 1 0 0.6957 1.5064 10.57850    400 V610:1
CKUNC_51 CCLOU_52 2 0 0.6957 1.5064 10.57850    400 V609:1
CKUNC_51 CKUNC_52 1 7 0.0000 0.0000 0.000000   2000 KUNC:1:nSP:1
CKUNC_52 CE802_51 2 0 0.3872 0.9196 6.198300    240 V656:1
CKUNC_52 CE802_52 1 0 0.3872 0.9196 6.198300    240 V655:1
CKUNC_52 CNOH1_51 2 0 0.1924 0.6062 4.545500    360 V621:1
CKUNC_52 CNOH1_52 1 0 0.1924 0.6062 4.545500    360 V622:1
CKUNC_52 COVRU_52 1 0 0.3340 1.1374 7.355400    530 V640:1
CKV___51 CBNT__52 2 0 0.6244 1.6045 11.48760    455 V513:1
CKV___51 CSHH__51 1 0 0.0665 0.3606 139.1736   1000 V5059:1
CKV___52 CBNT__54 1 0 0.6244 1.6045 11.48760    455 V510:1
CKV___52 CBOB__52 1 0 0.3206 1.4399 13.38840    680 V5556:1
CKV___52 CKV___51 1 7 0.0000 0.0000 0.000000   2000 KV:1:nSP:1
CKV___52 CMOB__51 1 8 0.2759 1.2342 11.48760    680 V5557:1
CKY___55 CKB___54 1 8 2.6814 8.6442 63.88430    530 V548:1
CLBPV_52 CBEZ__55 1 0 3.2053 9.0786 62.23140    459 V1540:1
CLBPV_52 CLBPV_51 1 7 0.0000 0.0000 0.000000   2000 LBPV:1:nSP:1
CLBTP_51 CBEZ__55 1 0 2.0546 6.0500 41.48760    459 V1545:1
CLBTP_52 CLBTP_51 1 2 0.0000 0.0000 0.000000   2000 LBTP:1:nPD:1
CLBVY_52 CBEZ__55 1 0 2.2893 6.2726 42.23140    459 V1542:1
CLBVY_52 CLBTP_52 1 0 0.5663 1.6807 11.57020    459 V1544:1
CLET__52 CLET__51 1 2 0.0000 0.0000 0.000000   2000 LET_:1:nSP1:
CLHO__51 CLHO__53 1 7 0.0000 0.0000 0.000000   2000 LHO_:1:nSP1:
CLHO__51 CREP__53 2 0 1.3092 4.3379 32.80990    535 V1919:1
CLHO__51 CREP__55 1 0 1.3092 4.3379 32.80990    535 V1920:1
CLICD_52 CLTJI_52 1 0 3.0456 8.1155 54.21490    459 V347:1
CLIPE_52 CNEZ__53 1 0 0.9269 5.3228 42.89260    825 V1118:1
CLIPE_52 CSEMI_52 1 0 3.1702 18.349 147.8512    825 V1116:1
CLIP__53 CDAS__51 1 0 2.8604 13.129 96.85950    724 V1377:1
CLIP__53 CJHR__51 1 0 4.7795 16.489 118.9256    572 V1397:1
CLISN_51 CVYS__52 1 0 1.5415 4.7614 34.13220    480 V1526:1
CLIS__21 CLIS__25 2 7 0.0000 0.0000 0.000000   2000 LIS:2:nSPP
CLIS__21 CPRN__22 2 0 5.9387 27.321 178.3058    900 V254:1
CLIS__21 XLI_KO21 1 0 2.9185 16.707 119.0083   1050 V246:1
CLIS__22 CLIS__21 1 2 0.0000 0.0000 0.000000   1800 LIS:2:nSP
CLIS__22 CPRN__21 1 0 5.9387 27.321 178.3058    900 V253:1
CLIS__22 XLI_BU21 1 0 3.0105 16.838 112.0041   1050 V245:1
CLIS__22 XLI_PB21 1 0 3.9494 19.248 120.4959    835 V270:1
CLIS__51 CLIS__52 3 8 0.4598 3.3989 27.52070   1350 ***(DNF)***
CLIS__51 CLIS__57 1 7 0.0000 0.0000 0.000000   2000 LIS:1:nKSP1:
CLIS__52 CBIOC_51 2 0 0.2928 0.6861 5.041300    360 V608:1
CLIS__52 CBIOC_52 1 0 0.2928 0.6861 5.041300    360 V607:1
CLIS__52 CFRNZ_52 1 0 3.8708 12.171 91.07440    530 V650:1
CLIS__52 CFRYO_52 1 0 1.9082 5.9992 44.87600    530 V649:1
CLIS__52 CLIS__51 1 8 0.3860 0.9172 5.867800    400 LIS:1:nKSP1:
CLIS__52 CYDST_51 2 0 0.3412 1.0721 8.016500    530 V660:1
CLIS__52 CYDST_52 1 0 0.3412 1.0721 8.016500    530 V659:1
CLIS__54 CALB__51 1 8 2.7043 6.9164 50.08260    455 V611:1
CLIS__54 CALB__51 2 8 2.7043 6.9164 50.08260    455 V612:1
CLIS__54 CLIS__58 2 7 0.0000 0.0000 0.000000   2000 LIS:1:nKSP2:
CLIS__54 COVTB_51 2 0 1.3237 7.6242 56.19830    820 V616:1
CLIS__54 COVTB_51 3 0 1.3237 7.6242 56.19830    820 V615:1
CLIS__54 COVTB_52 1 8 2.6366 8.9734 58.34710    530 V614:1
CLIS__54 CVYSC_52 1 0 2.5216 8.5837 55.78510    530 V647:1
CLIS__54 CZLIS_51 2 0 0.3751 0.8446 5.950400    360 V619:1
CLIS__54 CZLIS_52 1 8 0.3751 0.8446 5.950400    360 V620:1
CLIS__55 CVRAT_53 1 0 0.5469 2.9754 24.87600    820 V641:1
CLIS__55 CVRAT_53 2 0 0.5469 2.9754 24.87600    820 V642:1
CLIS__55 CYRIV_51 1 0 0.2553 1.3371 11.15700    820 V637:2
CLIS__55 CYRIV_52 2 0 0.2553 1.3371 11.15700    820 V638:2
CLITO_51 CLITO_52 1 2 0.0000 0.0000 0.000000   2000 LITO:1:nSP1:
CLITO_52 CCHOC_51 1 0 2.1502 6.3803 45.61980    400 V1170:1
CLITV_51 CCHT__55 1 0 2.1538 6.9926 49.09090    535 V168:1
CLIX__51 CPSE__55 1 0 1.9045 4.8569 33.80170    460 V1913:1
CLI___51 CBNC__51 1 0 0.2977 1.3334 12.39670    680 V5545:1
CLI___51 CLI___52 1 7 0.0000 0.0000 0.000000   2000 LI:1:nSP:1
CLI___51 CSLB__52 1 0 3.1654 8.4180 58.42980    455 V5561:1
CLI___51 CZET__52 1 0 0.1633 0.5312 3.636400    360 V5560:1
CLI___51 CZET__52 2 0 0.1633 0.5312 3.636400    360 V5559:1
CLI___52 CKV___52 1 0 0.5868 2.6281 24.46280    530 V5544:1
CLOUN_51 CSNY__53 1 0 3.5223 10.012 69.58680    483 V358:1
CLOX__51 CYLOX_52 1 0 0.2601 0.6570 4.710700    460 V1923:3
CLOX__52 CYLOX_51 2 0 0.2505 0.6304 4.297500    825 V303:3
CLPCE_52 CJEHL_51 1 8 2.0098 5.1594 38.67770    535 V986:1
CLSN__52 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:3
CLSY__53 CRAK__54 1 0 2.1151 5.3869 37.43800    460 V312:1
CLTJI_52 CEME1_52 1 0 4.7674 12.700 84.87600    459 V1585:1
CLTSZ_51 CBAB__52 1 0 4.8715 14.435 97.02480    459 V1512:1
CLTSZ_51 CLOCH_51 2 0 0.9293 2.6184 16.85950    240 V1570:1
CLTSZ_51 CLOCH_52 1 0 0.9293 2.6184 16.85950    240 V1571:1
CMAD__51 CSVI__52 2 0 0.1162 0.3787 2.644600    200 V5572:1
CMAD__51 CVSTN_52 1 0 5.0409 12.146 86.36360    400 V567:1
CMAD__52 CMAD__51 1 2 0.0000 0.0000 0.000000   2000 MAD:1:nSP:1
CMAD__52 CSLU__51 1 0 2.1357 5.7064 41.07440    455 V5574:1
CMAD__52 CSVI__51 1 0 0.1162 0.3787 2.644600    130 V5573:1
CMALK_51 CYCD__52 2 8 1.1205 3.6361 25.53720    459 V940:2
CMAL__21 CCST__23 1 0 1.3020 7.2697 50.99170    900 V205:1
CMAL__21 CMAL__22 1 7 0.0000 0.0000 0.000000   1200 MAL:2:nPDP:W
CMAL__22 CCST__23 2 0 1.3020 7.2697 50.99170    656 V206:1
CMAL__52 CMAL__54 5 2 0.0000 0.0000 0.000000   2000 MAL:1:nSP2:1
CMAL__52 CPST__56 1 0 0.2359 0.8034 669.4215   1000 K101:1
CMAL__52 CYPVY_52 2 0 0.2178 1.5924 13.05790   1074 V112:1
CMAL__53 CMAL__52 1 7 0.0000 0.0000 0.000000   2000 MAL:1:nSP1:1
CMAL__53 CMEX__52 1 0 0.7006 2.9197 22.06610    430 V100:1
CMAL__53 CPJH__52 1 0 0.1779 0.7260 516.6942    720 K117:1
CMAL__53 CPUH__51 1 0 0.8010 3.1254 289.5040    430 V1960:1
CMAL__53 CPZM__51 1 0 0.9002 0.3606 258.0165    720 K116:1
CMAL__54 CLET__52 1 0 1.2826 4.2084 32.06610    535 V109:1
CMAL__54 CYPVY_51 1 0 0.2178 1.5924 13.05790   1074 V111:1
CMAL__55 CPKA__52 1 8 0.2771 0.5699 459.0083   1000 K103:1
CMART_53 CYDOE_51 1 0 1.2330 3.1654 20.99170    455 V683:1
CMBO__51 CCST__52 2 0 5.1074 16.532 119.2562    460 V1998:1
CMBO__51 CMBO__52 1 2 0.0000 0.0000 0.000000   2000 MBO_:1:nSP1:
CMBO__52 CCST__52 1 0 5.1074 16.532 119.2562    460 V1997:1
CMCHZ_51 CMCHZ_52 1 7 0.0000 0.0000 0.000000   2000 MCHZ:1:nSP1:
CMEDE_51 CYMED_51 1 0 0.0157 0.0500 0.247900    462 V335:4
CMEDV_51 CYMED_51 1 0 0.0036 0.0786 0.082600    462 V335:5
CMED__52 CKV___51 1 0 0.5034 2.9088 21.65290    720 V5549:1
CMET__52 CYMET_51 1 0 0.0436 0.1404 0.991700    460 V391:2
CMEX__52 CPJH__55 1 0 1.0406 2.9197 21.23970    460 V105:1
CMEY__51 CCEB__51 1 0 1.0709 6.3464 61.81820    820 V5553:1
CMEY__51 CCEB__53 2 0 1.0709 6.3464 61.81820    820 V5552:1
CMEY__51 CCML__54 1 0 0.3037 0.4767 254.3802    720 V5055:1
CMEY__52 CMEY__51 1 7 0.0000 0.0000 0.000000   2000 MEY:1:nSP:1
CMHR__51 CAZB__53 1 0 2.1683 5.6156 39.25620    460 V191:1
CMIL__21 CCST__23 1 0 6.9212 34.301 213.3058    900 V208:1
CMIL__21 CEORL_21 1 0 0.7792 3.4219 22.00410    524 V001:1
CMIL__21 CMIL__22 1 2 0.0000 0.0000 0.000000   1200 MIL:2:nSP
CMIL__21 CTAB__21 1 0 3.8091 25.850 150.0000    900 V204:1
CMIL__22 CEORL_22 2 0 0.7792 3.4219 22.00410    524 V002:1
CMIL__51 CMRC__52 1 0 1.5101 3.8466 26.77690    460 V1968:1
CMIL__51 CMRC__52 2 0 1.5101 3.8466 26.77690    460 V1969:1
CMIL__52 CMIL__51 1 7 0.0000 0.0000 0.000000   2000 MIL:1:nSP:1
CMI___52 CBR___51 1 0 4.1866 13.629 94.46280    360 V5568:1
CMI___52 CHJ___51 1 0 2.9088 7.5710 54.29750    455 V5513:1
CMLA__52 CDAS__55 1 0 2.1102 5.2296 36.69420    483 V1363:1
CMLE__52 CMAD__51 1 0 0.8954 2.3934 17.10740    400 V5509:1
CMNI__51 CMNM__52 1 0 0.0472 0.1234 0.826400    180 V326:1
CMNM__52 CBER__51 1 0 3.4025 8.6684 60.24790    460 V324:1
CMOB__51 CMEY__51 1 0 1.4157 6.3477 59.17360    680 V5558:1
CMODL_52 CCHT__51 1 0 1.9493 5.5805 38.01650    459 V161:1
CMODL_52 CTPLB_51 1 0 0.9898 3.2138 22.56200    459 V156:1
CMOHE_51 CCERV_53 1 0 1.9820 5.8177 44.29750    505 V572:1
CMOHE_51 CMOHE_52 1 7 0.0000 0.0000 0.000000   2000 MOHE:1:nSP:1
CMOJI_51 CVYS__53 1 0 1.9578 5.4861 37.68600    459 V152:1
CMORA_51 CYMOR_51 1 0 0.1996 0.4997 3.471100    400 V1174:3
CMORA_52 CYMOR_52 2 0 0.1996 0.4997 3.471100    400 V1173:3
CMQ___52 CSOK__54 1 0 4.2023 10.462 76.61160    523 V538:1
CMRC__51 CCIZ__51 1 0 3.5804 10.850 99.83470    483 V1355:1
CMRC__51 CMRC__52 3 7 0.0000 0.0000 0.000000   2000 MRC:1:nSP1:1
CMRC__51 CTTS__51 1 0 3.2803 17.460 126.1983    572 V1353:1
CMTRE_52 CSVIT_53 1 0 1.6395 5.2199 37.68600    400 V1013:1
CMTRE_52 CVOP__51 1 8 4.3403 8.0005 53.80170    360 V1147:1
CMYD__51 CKOC__54 1 0 1.1096 3.6094 26.69420    572 V1349:1
CMYD__51 CSTR__51 1 0 4.0995 20.070 145.2066    572 V1354:1
CMYD__52 CMYD__51 3 7 0.0000 0.0000 0.000000   2000 MYD:1:nSP:1
CMYTD_51 CZBIR_52 1 0 3.0698 8.6805 65.70250    460 V1232:1
CMZR__51 CBYP__53 1 8 3.3989 8.8451 62.72729    455 V509:1
CMZR__51 COVD__51 1 0 0.9813 2.5229 18.09920    360 V5512:1
CMZR__51 COVD__52 2 0 0.9813 2.5229 18.09920    360 V5511:1
CMZR__52 CMZR__51 1 7 0.0000 0.0000 0.000000   2000 MZR:1:nSP:1
CNACH_51 CNACH_52 1 7 0.0000 0.0000 0.000000   2000 NACH:1:nSP1:
CNACH_52 CCEKO_51 1 0 1.4000 3.5501 24.71070    400 V1189:1
CNACH_52 CDOBR_51 1 0 3.0504 7.7004 53.63640    400 V1188:1
CNACH_52 CKVAS_51 1 0 5.2296 13.230 92.14880    400 V1187:1
CNACH_52 CPORI_51 1 0 3.9494 10.550 70.33060    483 V1166:1
CNACH_52 CYNAC_51 1 0 0.6304 1.5996 11.15700    400 V1186:1
CNAD__52 CKUN__51 1 0 0.9740 2.8725 20.16530    455 V5540:1
CNAD__52 CPNV__52 1 0 5.2671 13.813 98.84300    455 V547:1
CNAO__51 CYNA__51 1 0 0.1137 0.2154 139.5041    530 V502:3
CNBYD_51 CYKAR_52 2 0 1.9796 4.9005 35.37190    400 V1151:2
CNBYD_52 CNBYD_51 1 7 0.0000 0.0000 0.000000   2000 NBYD:1:nSP1:
CNBYD_52 CYKAR_51 4 0 1.9796 4.9005 35.37190    400 V1152:2
CNEL__51 CKRL__51 1 0 0.9438 3.1133 22.47930    360 V397:1
CNER__51 CTOS__51 1 0 3.4933 8.8983 61.81820    460 V182:1
CNEZ__11 CKRA__12 1 0 2.4000 25.296 297.0000   2000 V453:1
CNEZ__12 CNEZ__11 1 2 0.0000 0.0000 0.000000   2400 NEZ:4:nKSP
CNEZ__51 CNEZ__55 2 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSPP:1
CNEZ__51 CYTYC_51 1 0 1.9904 11.970 96.44630    800 V1195:1
CNEZ__51 CYTYC_52 2 0 1.9904 11.970 96.44630    800 V1196:1
CNEZ__51 CYVSE_51 5 8 2.2300 4.7505 33.05790    400 V1981:5
CNEZ__53 CNEZ__51 1 2 0.0000 0.0000 0.000000   2000 NEZ:1:nSP:1
CNEZ__53 CVSES_53 1 0 0.7696 4.6900 32.97520    825 V1155:1
CNEZ__55 CVSES_52 2 0 0.7696 4.6900 32.97520    825 V1156:1
CNOH4_54 CNOH4_52 3 7 0.0000 0.0000 0.000000   2000 NOH4:1:nSP:1
CNOJI_51 CYSDC_51 1 0 0.5118 2.8822 21.23970    820 V5654:2
CNOPA_51 CNEZ__51 1 0 2.0098 11.640 93.80170    825 V1117:1
CNOPA_51 CSEMI_52 1 0 1.4956 8.6636 69.83470    825 V1157:1
CNOPA_52 CNOPA_51 1 7 0.0000 0.0000 0.000000   2000 NOPA:1:nSP1:
CNOSE_51 CYNOS_51 1 0 0.1706 0.4356 3.305800    460 V1293:3
CNOS__11 CNOS__12 1 7 0.0000 0.0000 0.000000   2000 NOS:4:nKSP
CNOS__11 XNO_WI11 1 0 1.2640 11.744 209.0000   2000 V444:1
CNOS__12 CALB__1B 1 0 0.4800 5.0080 58.00000   2000 V460:1
CNOS__12 CNOS__11 2 2 0.0000 0.0000 0.000000   2000 NOS:4:nSP
CNOS__12 XNO_VA11 1 0 1.0560 11.952 131.0000   2000 V404:1
CNOS__51 CNOS__52 1 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP1:
CNOS__52 CYRIV_51 1 0 1.1277 3.2670 25.37190    920 V637:1
CNOS__52 CYRIV_52 2 0 1.1277 3.2670 25.37190    920 V638:1
CNOS__53 CNOS__52 2 7 0.0000 0.0000 0.000000   2000 NOS:1:nKSP2:
CNOVN_54 CBAB__54 1 0 2.0110 9.2444 74.38020    723 V1508:1
CNOVN_54 CBAB__54 2 0 2.0110 9.2444 74.38020    572 V1507:1
CNOVN_54 CCLDU_52 1 0 2.0860 7.1935 50.08260    459 V1506:1
CNOVN_54 CNOVN_52 1 7 0.0000 0.0000 0.000000   2000 NOVN:1:nSP:1
CNYM__51 CYDOB_51 1 0 1.2403 5.7185 39.50410    720 V137:3
CNYRS_51 CKLAT_51 1 0 2.2337 7.4463 57.02480    480 V1266:1
CNYRS_51 CKLAT_52 2 0 2.3740 7.4463 57.02480    480 V1265:1
CNZD__52 COTR__56 1 0 5.1135 16.648 115.3719    360 V5575:1
CODRY_51 CVITK_52 1 0 3.1375 6.4795 44.13220    455 V5653:1
COLCH_52 CYGRC_51 1 0 0.2347 1.3249 9.752100    720 V584:1
COLCS_51 CYOLC_52 1 0 0.9184 2.3547 16.94210    455 V585:3
COLCS_52 CYOLC_51 2 0 0.9184 2.3547 16.94210    455 V586:3
COLDR_51 CCHT__56 1 0 1.2911 3.4412 22.97520    459 V157:1
COLSN_51 CYOLS_52 1 0 1.2802 2.7649 18.09920    400 V595:3
COLSN_52 CYOLS_51 2 8 1.2802 2.7649 18.09920    400 V596:3
COPJA_51 CYOPJ_52 1 0 0.4090 1.0672 6.694200    455 V688:3
COPJA_52 CYOPJ_51 2 8 0.4090 1.0672 6.694200    455 V687:3
COPO__21 COPO__25 2 7 0.0000 0.0000 0.000000   1047 OPO:2:nSPP
COPO__21 CSOK__21 1 0 11.732 60.170 335.0000    580 V203:1
COPO__22 CCST__22 1 0 6.0984 28.231 177.0041    900 V202:1
COPO__22 COPO__21 1 2 0.0000 0.0000 0.000000    900 OPO:2:nSP
COPO__53 COPO__51 4 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:1
COPO__53 CPRAH_51 1 8 0.4997 1.2705 8.843000    100 V1137:1
COPO__53 CTUNE_51 1 0 2.1901 6.9696 50.33060    400 V1131:1
COPO__53 CTUNE_51 2 0 2.1901 6.9696 50.33060    400 V1132:1
COPO__54 CCHOT_52 1 0 5.1594 16.410 118.4298    400 V1136:1
COPO__54 CECHV_53 1 0 2.7806 7.4597 49.33880    400 V1133:1
COPO__54 CECHV_53 2 0 2.7806 7.4597 49.33880    400 V1134:1
COPO__54 COPO__51 3 7 0.0000 0.0000 0.000000   2000 OPO:1:nKSP:1
COPO__54 COPO__52 5 2 0.0000 0.0000 0.000000   2000 OPO:1:nPD:2
COPO__54 CPRAH_52 2 0 2.6596 6.7095 46.77690    100 V1138:1
COPO__54 CTREM_52 1 0 1.2899 3.6397 25.78510    400 V1135:1
COSTA_51 CBEZ__55 1 0 2.1611 5.7753 38.59500    459 V1541:1
COSTR_51 CTUHN_51 1 0 2.1780 6.7833 51.32230    460 V1294:1
COSTR_51 CYVER_51 1 8 2.9451 7.8444 52.39670    459 V335:2
COSTR_52 CBOHA_52 1 0 1.7255 5.4377 41.40500    480 V1292:1
COSTR_52 COSTR_51 1 2 0.0000 0.0000 0.000000   2000 OSTR:1:nSP1:
COS___51 CCEB__51 2 0 4.4649 10.732 82.39670    455 V506:1
COS___51 CCEB__52 1 0 4.4649 10.732 82.39670    455 V505:1
COS___51 CSUZ__51 1 8 6.1395 15.950 114.2975    455 V501:1
COS___51 CYOS__51 1 8 0.6570 2.1417 14.87600    180 V5586/V512:1
COS___52 COS___51 1 7 0.0000 0.0000 0.000000   2000 OS:1:nSP:1
COTM__51 CBHN__53 1 0 0.1137 0.2154 139.5041   1000 V5091:1
COTR__11 CPRN__11 1 0 1.1040 11.200 134.0000   2000 V418:1
COTR__12 COTR__11 1 2 0.0000 0.0000 0.000000   2000 OTR:4:nKSP
COTR__12 CSOK__12 1 0 2.2080 22.432 263.0000   2000 V417:1
COTR__51 CKUN__51 1 0 3.9882 12.268 85.70250    455 V546:1
COTR__51 CKY___54 1 0 6.7796 19.109 135.2066    455 V545:1
COTR__51 COTR__52 1 7 0.0000 0.0000 0.000000   2000 OTR:1:nKSP1:
COTR__51 COTR__57 3 7 0.0000 0.0000 0.000000 999999 OTR:1:nSPP:1
COTR__51 CUBR__51 1 0 3.6119 10.367 72.23140    455 V5571:1
COTR__51 CUBR__51 2 0 3.6119 10.367 72.23140    455 V5570:1
COTR__52 CFA___51 2 0 0.9051 2.9463 20.41320    455 V5518:1
COTR__52 CMAD__51 1 0 1.1435 2.9379 21.07440    460 V5501:1
COTR__52 CMAD__52 3 0 1.0406 2.8846 20.49590    400 V5503:1
COTR__52 COTR__56 2 2 0.0000 0.0000 0.000000   2000 OTR:1:nKSP2:
COTR__52 CUHD__52 2 0 3.1327 8.0526 57.85120    450 V5516:1
COTR__56 CFA___51 1 0 0.9051 2.9463 20.41320    455 V5519:1
COTR__56 CMAD__52 2 0 1.1435 2.9379 21.07440    460 V5502:1
COTR__56 CMLE__52 1 0 0.2166 0.7042 4.876000    530 V5504:1
COTR__56 COKD__51 1 0 0.4586 1.2040 8.677700    455 V5505:1
COTR__56 CUHD__52 1 0 3.1327 8.0526 57.85120    450 V5517:1
COVC__52 CKOL__52 1 0 0.4804 2.7709 22.23140    825 V130:1
COVC__52 CYBZK_51 1 0 0.7732 4.3717 35.04130    825 V126:2
COVET_51 COVET_52 1 8 0.5348 2.9330 24.46280    820 ***(DNF)***
COVET_51 COVET_52 5 7 0.0000 0.0000 0.000000   2000 OVET:1:nSP:1
COVET_52 CMCHZ_52 1 0 0.4828 1.6250 12.23140    530 V5642:1
COVET_52 COVFI_52 1 0 0.4780 1.6734 11.15700    530 V5640:1
COVPO_51 COVPO_52 3 7 0.0000 0.0000 0.000000   2000 OVPO:1:nSP:1
COVPO_51 CYSTC_51 1 0 1.3673 7.7004 56.77690    820 V652:1
COVPO_51 CYSTC_52 2 0 1.3673 7.7004 56.77690    820 V651:1
COVTB_51 CE803_51 1 0 0.4271 1.2281 9.008300    455 V653:1
COVTB_51 CE803_51 2 0 0.4271 1.2281 9.008300    455 V654:1
COVTB_51 CETBE_54 1 0 0.0012 0.0500 0.991700   1207 V5643:1
COVTB_51 CETBE_54 3 0 0.0024 0.0500 1.405000   1207 V5645:1
COVTB_51 CMCHZ_52 1 0 0.5142 1.5573 10.82640    400 V5641:1
COVTB_51 COVET_52 2 0 0.5348 2.9330 24.46280    820 V633:1
COVTB_51 COVFI_52 1 0 0.9027 2.6995 17.93390    400 V5639:1
COVTB_51 COVRU_52 1 0 0.7466 2.5422 16.52890    530 V613:1
COVTB_54 CETBE_52 2 0 0.0012 0.0500 0.909100   1207 V5644:1
COVTB_54 CMART_53 1 0 0.4985 1.3237 8.843000    455 V681:1
COVTB_54 COVPO_51 1 0 0.3811 2.1768 15.78510    720 V5671:1
COVTB_54 COVPO_51 2 0 0.3811 2.1768 15.78510    720 V5672:1
COVTB_54 COVTB_51 4 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP1:
COVTB_54 COVTB_53 1 7 0.0000 0.0000 0.000000   2000 OVTB:1:nSP2:
COVTB_54 CYDOE_52 1 0 1.4992 3.7510 24.62810    455 V682:1
CPAC__52 CPEL__51 1 8 3.8200 10.439 76.11570    572 V1358:1
CPASE_51 CYMOR_52 1 0 3.1605 7.9799 55.61980    400 V1174:1
CPASK_51 COVHB_52 1 0 0.3860 1.3056 8.512400    360 V5646:1
CPCM__51 CMAL__54 1 0 0.5614 1.8465 13.22310    535 V110:1
CPEC__51 CCRD__51 1 0 0.9837 2.5071 17.43800    120 V963:1
CPEC__53 CCBR__52 1 0 0.9716 5.4075 43.22310    720 V127:1
CPEC__53 CPEC__51 1 2 0.0000 0.0000 0.000000   2000 PEC_:1:nSP1:
CPEL__51 CHUM__52 1 0 2.9597 6.8401 50.49590    420 V1359:1
CPHE__52 CHJ___52 1 0 2.2591 7.3568 50.99170    550 V5564:1
CPHE__52 CSOK__55 1 0 2.9585 9.6316 66.77690    550 V5528:1
CPHO__51 CPHO__53 1 7 0.0000 0.0000 0.000000   2000 PHO_:1:nSP1:
CPHO__51 CPKN__51 1 0 0.1283 0.3013 230.9091    815 K108:1
CPIS__52 CCIZ__51 1 0 1.8900 5.0300 39.09090    483 V1343:1
CPJH__52 CPKV__51 1 0 0.2323 0.6026 458.4298    815 K112:1
CPJH__54 CPJH__51 1 7 0.0000 0.0000 0.000000   2000 PJH_:1:nSP1:
CPJH__54 CPST__53 1 0 0.2444 0.4017 642.0661   1000 K102:1
CPJI__51 CPJI__53 1 2 0.0000 0.0000 0.000000   2000 PJI_:1:nSP1:
CPJI__51 CREP__53 1 0 0.1670 1.2306 10.74380   1074 V1921:1
CPJI__51 CREP__55 2 0 0.1609 1.2427 10.74380   1074 V1922:1
CPKA__51 CPST__53 1 0 0.2117 0.4283 321.9834   1000 K104:1
CPKA__52 CPKA__54 1 7 0.0000 0.0000 0.000000   2000 PKA_:1:nSP1:
CPKN__51 CPKN__53 1 2 0.0000 0.0000 0.000000   2000 PKN_:1:nSP1:
CPKN__53 CPST__56 1 0 0.2275 0.5384 400.5784    815 K107:1
CPKV__51 CPKV__53 1 7 0.0000 0.0000 0.000000   2000 PKV_:1:nSP1:
CPKV__53 CPSM__54 1 0 0.0932 0.2408 219.3388   1000 K106:1
CPLAD_51 CTACH_51 1 8 1.6299 4.2338 31.81820    360 V1278:1
CPLA__52 CTAB__51 1 0 1.2705 3.2198 24.13220    483 V1382:1
CPLZJ_52 CCERN_52 1 0 0.8397 2.6293 20.16530    480 V1253:1
CPLZJ_52 CYSKN_52 3 0 0.2190 0.9583 7.768600    535 V1202:3
CPLZM_51 CKRIM_51 1 0 0.9704 3.6966 28.67770    460 V1213:1
CPLZS_52 CKRIM_51 1 0 0.3787 1.6650 13.38840    705 V1210:1
CPMK__51 CPEC__51 1 0 1.8065 8.5886 59.42150    720 V138:1
CPMK__51 CYDOB_52 1 0 0.6534 3.0105 23.14050    720 V140:3
CPOC__51 CTTC__51 1 0 0.9305 3.1097 23.05790    572 V1393:1
CPODH_51 CVSEN_51 1 0 2.2954 5.9859 41.23970    180 V1576:1
CPODH_51 CYKD__52 1 0 5.5321 14.740 98.51240    459 V1505:1
CPOLI_51 CPORI_51 1 0 3.7002 9.1803 66.11570    400 V1176:1
CPOLI_51 CPORI_51 2 0 3.7002 9.1803 66.11570    400 V1175:1
CPOLI_51 CYNAC_51 1 0 1.5004 3.7099 26.11570    400 V1186:2
CPORI_51 CEPOR_51 2 0 0.1101 0.2698 1.900800    400 V911:1
CPORI_51 CEPOR_52 4 0 0.1198 0.3098 2.231400    400 V912:1
CPORI_51 CEPOR_53 3 0 0.1198 0.3098 2.231400    400 V913:1
CPORI_51 CEPOR_54 1 0 0.1101 0.2698 1.900800    100 V914:1
CPORI_51 CNEZ__53 1 0 1.9904 11.269 90.82640    825 V1164:1
CPORI_51 CNEZ__53 2 0 1.9904 11.269 90.82640    825 V1163:1
CPORI_51 CPORI_52 3 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP1:
CPORI_53 CPORI_51 1 2 0.0000 0.0000 0.000000   2000 PORI:1:nPSP1
CPORI_53 CPORI_51 2 7 0.0000 0.0000 0.000000   2000 PORI:1:nSP2:
CPPA__53 CLHO__51 1 0 0.2275 0.6861 614.9586   1000 K114:1
CPPA__54 CPKV__53 1 0 0.0895 0.5276 448.8429   1000 K113:1
CPPA__54 CPPA__53 1 2 0.0000 0.0000 0.000000   2000 PPA_:1:nSP1:
CPRA__51 CPRA__52 1 2 0.0000 0.0000 0.000000   2000 PRA:1:nSP:1
CPRA__51 CSTR__51 1 8 4.2205 10.939 79.33880    483 V1352:1
CPRA__51 CVIM__51 2 0 2.6305 6.8196 50.16530    483 V1378:1
CPRA__52 CVIM__51 1 0 2.6197 6.8099 50.16530    483 V1379:1
CPRB__51 CPRB__52 1 7 0.0000 0.0000 0.000000   2000 PRB_:1:nSP1:
CPRB__52 CMIL__51 1 0 1.3734 3.4969 24.29750    360 V1971:1
CPRB__52 CMIL__51 2 0 1.3951 3.5985 24.71070    360 V1972:1
CPRE__11 CPRE__12 1 2 0.0000 0.0000 0.000000   3150 PRE:4:nKSP
CPRE__11 CVIT__11 1 8 1.7600 23.904 360.0000   1600 V490:1
CPRE__12 CKOC__1D 1 0 2.6400 33.008 426.0000   2400 V432:1
CPRE__12 XPR_ET11 1 0 1.1840 14.496 225.5000   2265 V442:1
CPRE__21 CMIL__22 1 0 4.2979 27.399 180.0000    900 V216:1
CPRE__21 CVIT__21 1 0 1.7714 23.899 362.0040   1063 V221:1
CPRE__57 CCHLU_51 1 0 1.0406 2.7394 20.00000    460 V1233:1
CPRE__57 CDOMA_52 1 0 5.2405 13.439 101.1570    460 V1269:1
CPRE__57 CDOMA_52 2 0 5.2405 13.439 101.1570    460 V1270:1
CPRE__57 CHOLS_52 1 0 3.1992 8.1929 61.48760    460 V1272:1
CPRE__57 CKLAT_51 2 0 1.7702 10.899 81.65290    480 V1259:1
CPRE__57 CKLAT_52 1 0 1.7702 10.899 81.65290    480 V1258:1
CPRE__57 CKOSE_51 1 0 4.0535 10.396 72.23140    460 V1271:1
CPRE__57 CNEPM_52 1 0 3.7849 9.7756 72.39670    480 V1264:1
CPRE__58 CCERN_52 1 0 2.3413 7.3205 56.19830    480 V1256:1
CPRE__58 CNEZV_51 1 0 1.2608 7.2201 56.94210    720 V1238:1
CPRE__58 CPRE__51 9 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP2:1
CPRE__58 CPRE__57 8 7 0.0000 0.0000 0.000000   2000 PRE:1:nSP1:1
CPRE__58 CROKC_52 1 8 2.0268 11.596 90.90910    720 V1235:1
CPRE__58 CYSKN_51 1 0 5.3906 18.805 142.3140    480 V1201:1
CPRIR_52 CKOPR_51 2 8 0.5118 1.2995 9.504100    360 V657:1
CPRIR_52 CKOPR_52 1 0 0.5118 1.2995 9.504100    360 V658:1
CPRIR_52 CYDST_51 2 0 0.0327 0.1016 0.743800    530 V660:2
CPRIR_52 CYDST_52 1 0 0.0327 0.1016 0.743800    530 V659:2
CPRIR_53 CMOSN_51 1 0 0.7696 2.4599 16.44630    530 V5657:1
CPRIR_53 CMOSN_51 2 0 0.7696 2.4599 16.44630    530 V5658:1
CPRIR_53 CNOJI_51 1 0 0.8034 4.5242 33.38840    820 V5656:1
CPRIR_53 CPRIR_52 3 7 0.0000 0.0000 0.000000   2000 PRIR:1:nSP:1
CPRIR_53 CYSDC_52 1 0 1.3165 7.4185 54.71070    820 V5655:2
CPRM__51 CETPB_51 1 0 0.2021 0.6655 4.793400    360 V1975:1
CPRM__51 CMIL__51 1 0 0.9014 5.1776 41.65290    720 V1973:1
CPRM__51 CMIL__51 2 0 0.9014 5.1776 41.65290    720 V1974:1
CPRN__11 CPRN__12 1 2 0.0000 0.0000 0.000000   2000 PRN:4:nSP
CPRN__12 CHBM__12 1 0 5.2000 56.112 726.0000   2000 V416:1
CPRN__12 CPRN__17 2 2 0.0000 0.0000 0.000000   1740 PRN:4:ACA12:
CPRN__17 CNOS__11 1 0 2.2880 23.872 280.0000   1740 V403:1
CPRN__21 CSOK__21 1 0 6.7615 35.399 220.0000    900 V251:1
CPRN__22 CPRN__21 1 2 0.0000 0.0000 0.000000   1717 PRN:2:nKSP
CPRN__22 CSOK__22 2 0 6.7615 35.399 220.0000    900 V252:1
CPRN__51 CDLUH_51 1 0 0.6231 3.5126 25.86780    820 V582:1
CPRN__51 CDLUH_51 2 0 0.6231 3.5126 25.86780    820 V581:1
CPRN__51 CHDLN_52 1 0 2.2675 7.1269 53.30580    530 V554:1
CPRN__51 CHDLN_52 2 0 2.2675 7.1269 53.30580    530 V553:1
CPRN__51 CPRN__52 1 7 0.0000 0.0000 0.000000   2000 PRN:1:nKSP:1
CPRN__51 CRYC__52 1 8 2.3014 6.7179 48.01650    505 V571:1
CPRT__51 CNZD__52 1 0 2.9246 9.5227 65.95040    360 V5577:1
CPRT__51 CPRT__52 1 7 0.0000 0.0000 0.000000   2000 PRT:1:nSP:1
CPRT__51 CVPR__52 1 0 0.0496 0.2710 103.6364    530 V5090:1
CPRT__51 CZDO__52 1 0 4.7626 15.506 107.4380    530 V5578:1
CPRT__52 CLUTN_51 1 8 1.8029 4.6706 34.54550    455 V555:1
CPRT__52 CVY___52 1 8 4.3681 11.368 81.48760    455 V556:1
CPSE__53 CLET__51 1 0 0.5977 1.9614 14.95870    535 V113:1
CPSE__53 CPCM__51 1 0 1.1664 3.8284 28.42980    535 V114:1
CPSE__53 CPHO__51 2 0 0.1621 0.3267 250.0000   1000 K109:1
CPSE__55 CCVR__53 1 0 0.5445 4.2168 36.28100   1074 V389:1
CPSE__55 CPHO__53 1 0 0.1621 0.3267 250.0000    700 K110:1
CPSE__55 CPSE__53 3 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP1
CPSE__55 CPSE__54 4 7 0.0000 0.0000 0.000000   2000 PSE_:1:nSP2
CPSE__55 CPZA__53 1 0 0.9014 6.2206 50.00000    825 V120:1
CPSE__55 CYPVY_51 1 8 1.1314 2.7515 20.33060   1074 V111:2
CPSE__55 CYPVY_52 2 8 1.1314 2.7515 20.33060   1074 V112:2
CPSM__52 CPJI__51 1 0 0.1984 0.8143 672.3967    750 K105:1
CPSM__52 CPSM__54 1 2 0.0000 0.0000 0.000000   2000 PSM_:1:nSP1:
CPST__53 CPKV__51 1 0 0.0641 0.2214 244.8760    800 K111:1
CPST__53 CPST__55 1 7 0.0000 0.0000 0.000000   2000 PST_:1:nSP1:
CPTA__52 CRIP__52 1 0 1.0224 3.3142 24.04960    480 V5525:1
CPUH__51 CPJH__55 1 0 1.3129 3.8103 292.9751    430 V106:1
CPVY__51 CYPVY_52 2 0 0.0012 0.0500 0.082600   1074 V112:3
CPVY__52 CYPVY_51 1 0 0.0012 0.0500 0.082600   1074 V111:3
CPZA__51 CPZL__52 1 0 0.3146 2.6330 23.05790   1074 V383:1
CPZA__53 CPZA__51 1 2 0.0000 0.0000 0.000000   2000 PZA_:1:nSP1:
CPZA__53 CREP__55 1 0 0.6098 5.1062 48.18180   1074 V386:1
CPZL__52 CREP__54 1 0 0.3013 2.5229 23.38840   1074 V385:1
CPZM__51 CPJH__54 1 0 0.9002 0.3606 258.0165    720 K115:1
CRAJK_52 CMOHE_51 1 0 2.2567 6.5909 50.24790    505 V588:1
CRAJK_52 CRAJK_53 1 2 0.0000 0.0000 0.000000   2000 RAJK:1:nKSP:
CRAJK_52 CYHSC_51 2 0 1.7146 4.3996 28.67770    455 V592:2
CRAJK_52 CYOLS_51 2 0 1.1338 2.9076 20.90910    455 V596:1
CRAJK_53 CCERV_53 1 0 2.8774 8.1276 62.56200    505 V587:1
CRAJK_53 CYHSC_52 1 0 1.7146 4.3996 28.59500    455 V591:2
CRAJK_53 CYOLS_52 1 0 1.1338 2.9076 20.90910    455 V595:1
CREP__12 CREP__11 1 2 0.0000 0.0000 0.000000   3150 REP:4:nKSP
CREP__13 CKOC__1I 1 0 2.9120 37.280 599.0000   1800 V475:1
CREP__13 CREP__11 2 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__14 CCHD__12 1 0 0.6880 8.2080 113.0000   2400 V414:1
CREP__14 CREP__12 3 2 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__16 CREP__15 4 7 0.0000 0.0000 0.000000   2370 REP:4:nPDP:W
CREP__52 CREP__54 2 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP1:
CREP__53 CYLOX_52 1 0 0.0569 0.3255 2.396700    460 V1923:1
CREP__54 CBER__51 1 0 1.8513 8.4216 65.53720    720 V328:1
CREP__54 CBER__51 2 0 1.8513 8.4216 65.53720    720 V327:1
CREP__54 CREP__55 1 2 0.0000 0.0000 0.000000   2000 REP:1:nSP:1
CREP__54 CREP__55 3 7 0.0000 0.0000 0.000000   2000 REP:1:nKSP2:
CREP__55 CSLA__55 1 0 4.9658 12.648 87.93390    360 V301:1
CREP__55 CSLA__55 2 0 4.9658 12.648 87.93390    360 V302:1
CREP__55 CYLOX_51 2 0 0.0714 0.3424 2.396700    825 V303:1
CREP__55 CZBR__52 1 0 0.7926 4.5097 39.17360    720 V1924:1
CRICD_51 CYRIC_52 1 0 0.0750 0.2384 1.818200    530 V552:3
CRICD_52 CYRIC_51 2 0 0.2698 0.6921 4.958700    455 V551:3
CRIM__51 CBED__52 1 0 4.3645 11.451 80.33060    460 V1938:1
CRIM__51 CBEN__51 1 0 4.2955 10.854 75.61980    460 V1939:1
CRIM__51 CUHJ__51 1 0 3.0686 10.126 73.22310    535 V1935:1
CRIM__51 CYKHO_51 1 0 3.0807 17.686 142.2314    825 V1934:1
CRIM__52 CRIM__51 1 7 0.0000 0.0000 0.000000   2000 RIM_:1:nSP1:
CRIP__51 CMBU__51 1 0 3.0831 7.9908 57.35540    455 V5523:1
CRIP__51 CSLV__51 1 0 3.0710 9.9982 69.25620    530 V5580:1
CRIP__51 CSLV__55 2 0 3.0710 9.9982 69.25620    530 V5581:1
CRIP__52 COS___51 1 0 6.6381 16.658 124.3802    455 V503:1
CRIP__52 CRIP__51 1 7 0.0000 0.0000 0.000000   2000 RIP:1:nSP:1
CRIP__52 CYNA__51 1 0 3.5743 8.9685 66.94210    455 V502:1
CRIVI_52 CYRIV_51 1 8 1.0842 2.7794 20.00000    455 V637:3
CRIVI_52 CYRIV_52 2 0 1.0842 2.7794 20.00000    455 V638:3
CROKC_51 CNEZV_51 1 0 1.1144 6.3876 49.42150    900 V1236:1
CROKC_51 CROKC_52 1 7 0.0000 0.0000 0.000000   2000 ROKC:1:nSP:1
CROKY_51 CSEMI_52 2 0 2.3401 7.4294 53.63640    400 V1104:1
CROKY_52 CSEMI_52 1 0 2.3401 7.4294 53.63640    400 V1103:1
CRON__52 CBYP__53 1 0 1.1555 3.7256 27.52070    360 V5538:1
CRON__52 CCEB__51 1 0 3.4146 11.009 81.40500    522 V5537:1
CROPC_55 CNOS__53 1 0 2.4987 7.1039 52.23140    455 V5692:1
CROPC_55 CNOS__53 2 0 2.4987 7.1039 52.23140    455 V5691:1
CROPC_55 CTRZ4_53 2 8 0.2928 1.5694 15.20660    710 V662:1
CROPC_55 CTRZ4_54 1 0 0.2928 1.5694 15.20660    710 V661:1
CROPC_55 CYTRZ_51 2 0 0.3473 0.8906 6.446300    455 V604:1
CROPC_55 CYTRZ_52 1 0 0.3473 0.8906 6.446300    455 V603:1
CROPC_57 CROPC_55 1 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP1
CROPC_57 CROPC_55 4 7 0.0000 0.0000 0.000000   2000 ROPC:1:nKSP2
CROPC_57 CTRZ2_51 1 0 0.3751 0.9607 6.942100    360 V664:1
CROPC_57 CTRZ2_51 2 0 0.3751 0.9607 6.942100    360 V663:1
CROPC_57 CTRZ3_51 1 8 0.1839 0.4707 3.388400    360 V665:1
CROPC_57 CTRZ3_52 2 0 0.1839 0.4707 3.388400    360 V666:1
CROUD_52 CLICE_52 1 0 4.4697 11.907 79.58680    459 V350:1
CROZ__52 CDRI__51 1 0 2.4987 7.8638 58.59500    460 V1914:1
CROZ__52 CPSE__55 1 0 0.7683 1.9856 13.88430    460 V1912:1
CRUDO_52 CCTRE_51 1 0 2.4503 6.1795 43.05790    400 V1122:1
CRUDO_52 CLANS_52 1 0 0.7478 1.8501 13.22310    400 V1125:1
CRYBI_52 COPO__51 1 0 0.8603 2.1695 15.12400    400 V934:1
CRYBI_52 CSEMT_51 1 0 0.3497 0.8797 6.115700    483 V935:1
CRYCH_51 CRYCH_52 1 7 0.0000 0.0000 0.000000   2000 RYCH:1:nSP1:
CRYCH_51 CUSTI_51 1 0 1.6698 9.7695 78.76030    800 V1182:1
CRYCH_51 CVAMB_51 1 0 1.0696 2.6402 19.00830    200 V1989:1
CRYCH_51 CVAMB_52 2 0 1.0696 2.6402 19.00830    200 V1990:1
CRYCH_51 CZAMB_51 1 0 1.7097 9.9002 79.75210    800 V1183:1
CRYCH_52 CKVAS_51 1 0 0.6304 1.5899 11.07440    400 V1185:1
CRYCH_52 CYTYC_51 1 0 0.9825 5.6894 45.86780    800 V1195:2
CRYCH_52 CYTYC_52 2 0 0.9825 5.6894 45.86780    800 V1196:2
CRYC__51 CHLE__52 1 0 2.6378 8.8185 65.28930    505 V5579:1
CRYC__51 COTR__56 1 0 1.3213 4.3028 29.83470   1000 V5589:1
CRZNV_51 CRZNV_53 1 7 0.0000 0.0000 0.000000   2000 RZNV:1:nKSP:
CSAZ__54 CBEN__51 1 0 3.3469 8.6515 59.25620    460 V1927:1
CSDCD_51 CYSDC_52 2 8 0.0157 0.0500 0.330600    455 V5655:3
CSDCD_52 CYSDC_51 1 0 0.0157 0.0500 0.330600    455 V5654:3
CSED__52 CMRC__52 1 0 5.6217 14.319 99.58680    460 V1965:1
CSED__52 CPRM__52 1 8 5.1655 14.423 100.1653    460 V1976:1
CSEMI_51 CSEMI_52 1 7 0.0000 0.0000 0.000000   2000 SEMI:1:nSP1:
CSEMI_52 CYTUR_51 1 8 4.1503 11.319 80.49590    400 V1120:1
CSKNH_52 CYSKN_51 1 0 0.1004 0.1004 0.991700    535 V1201:4
CSKNH_53 CYSKN_52 2 0 0.0895 0.1077 31.07440   1111 V1202:4
CSKO__51 CDAS__55 1 0 1.0999 3.4606 25.86780    572 V1380:1
CSKO__51 CTTE__52 1 0 3.9095 10.829 80.57850    483 V1366:1
CSKO__51 CYSVT_51 1 0 2.2603 7.1499 53.14050    572 V1383:1
CSKO__52 CDAS__51 2 0 0.7599 3.5005 25.78510    724 V1360:1
CSKO__52 CSEV__51 1 0 0.3799 0.9995 7.686000    483 V1364:1
CSKO__52 CSKO__51 5 7 0.0000 0.0000 0.000000   2000 SKO:1:nSP:1
CSKVM_52 CRZNV_51 1 0 1.3576 4.2689 31.90080    530 V563:1
CSLAP_51 CZDA__51 1 0 3.1291 10.137 70.24790    572 V1311:1
CSLA__54 CKAM__56 1 0 4.5532 11.597 80.66120    360 V1962:1
CSLA__54 CSED__52 1 0 5.3555 13.639 94.79340    360 V1961:1
CSLA__54 CSLA__55 1 7 0.0000 0.0000 0.000000   2000 SLA_:1:nSP1:
CSLA__55 CKAD__51 1 0 4.8690 12.761 89.17360    360 V395:1
CSLA__55 CMNM__52 1 0 3.1182 7.8747 69.83470    360 V300:1
CSLU__51 CVSTN_52 1 0 3.9688 8.7072 61.23970    360 V568:1
CSLV__1A CSLV__1E D 2 0.0000 0.0000 0.000000   3393 SLV:4:Y2_T40
CSLV__1A CSLV__1J O 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP2
CSLV__1A CSOK__12 2 0 1.3440 15.536 236.0000   2000 V436:1
CSLV__1A XDU_SL12 2 0 1.0400 14.272 187.5000   3150 V438:1
CSLV__1B CEDAL_11 1 0 0.0480 0.6560 9.000000    371 V481:1
CSLV__1C CEDAL_12 2 0 0.0480 0.6560 9.000000    371 V482:1
CSLV__1C CSLV__1B N 2 0.0000 0.0000 0.000000   2400 SLV:4:nKSP1
CSLV__1D CSLV__1H P 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPA
CSLV__1E CSLV__1I Q 2 0.0000 0.0000 0.000000   2400 SLV:4:nPSPB
CSLV__1G CSLV__1F R 7 0.0000 0.0000 0.000000   2530 SLV:4:nPSPP
CSLV__1H CSLV__1B A 2 0.0000 0.0000 0.000000   3393 SLV:4:Y1_481
CSLV__1I CSLV__1C B 2 0.0000 0.0000 0.000000   3393 SLV:4:Y2_481
CSLV__1I CSOK__11 1 0 1.3280 15.328 238.0000   2000 V435:1
CSLV__1J CSLV__1D C 2 0.0000 0.0000 0.000000   3393 SLV:4:Y1_T40
CSLV__1J XDU_SL11 1 0 1.0400 14.272 187.5000   3150 V437:1
CSLV__1K CEDU1_11 1 0 0.1120 0.9760 13.00000   1200 V483:1
CSLV__1K CSLV__1A H 2 0.0000 0.0000 0.000000   1200 SLV:4:V483_1
CSLV__1K CSLV__1J L 2 0.0000 0.0000 0.000000   1200 SLV:4:V483_3
CSLV__1L CEDU2_11 2 0 0.0960 0.9440 14.00000   1200 V484:1
CSLV__1L CSLV__1A I 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_1
CSLV__1L CSLV__1J M 2 0.0000 0.0000 0.000000   1200 SLV:4:V484_3
CSLV__1M CEDU3_11 1 0 0.0960 0.9920 14.00000   1200 V485:1
CSLV__1M CSLV__1H K 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_2
CSLV__1M CSLV__1I G 2 0.0000 0.0000 0.000000   1200 SLV:4:V485_0
CSLV__1N CEDU4_11 2 8 0.0960 0.9920 16.00000   1200 V486:1
CSLV__1N CSLV__1H J 7 0.0000 0.0000 0.000000   1200 SLV:4:V486_2
CSLV__1N CSLV__1I F 7 0.0000 0.0000 0.000000   1200 SLV:4:V486_0
CSLV__51 CSLV__57 1 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP1
CSLV__51 CSUZ__52 2 0 1.3213 4.3028 29.83470   1000 V5582:1
CSLV__52 CSLV__51 2 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP1
CSLV__54 CSLV__55 3 7 0.0000 0.0000 0.000000   2000 SLV:1:nKSP2
CSLV__54 CSLV__58 4 7 0.0000 0.0000 0.000000   2000 SLV:1:nSPP2
CSLV__55 CSUZ__52 1 0 1.3213 4.3028 29.83470   1000 V5583:1
CSNY__53 CNEL__52 1 0 2.4684 8.1445 58.84300    360 V396:1
CSNY__54 CKRL__52 1 0 4.5435 13.151 93.05790    460 V343:1
CSNY__54 CTUX__55 1 0 2.5688 8.6442 61.23970    535 V341:1
CSOK__11 CSOK__12 1 7 0.0000 0.0000 0.000000   2000 SOK:4:nKSP1
CSOK__11 XSO_KR11 1 0 1.8560 19.296 246.5000   2000 V424:1
CSOK__12 CSOK__11 2 2 0.0000 0.0000 0.000000   2000 SOK:4:nKSP2
CSOK__12 XSO_ST11 1 0 1.2960 15.744 230.5000   2000 V497:1
CSOK__21 XBI_SO21 1 0 5.2514 25.598 171.5083    800 V243:1
CSOK__22 CSOK__21 1 2 0.0000 0.0000 0.000000   1800 SOK:2:nSP
CSOK__22 XBI_SO22 2 0 5.2514 25.598 171.5083    800 V244:1
CSOK__25 CSOK__22 2 2 0.0000 0.0000 0.000000   1800 SOK:2:nSPP
CSOK__25 XSO_SE21 1 0 2.9524 18.551 119.5041    960 V280:1
CSOK__51 CSOK__55 1 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP1
CSOK__54 CKV___51 1 0 0.5784 3.3372 26.52890    820 V514:1
CSOK__54 CMED__52 1 0 0.5421 3.1279 23.30580    720 V515:1
CSOK__54 CSLB__52 1 0 2.4696 6.3912 47.35540    523 V537:1
CSOK__54 CSOK__55 2 7 0.0000 0.0000 0.000000   2000 SOK:1:nKSP2
CSOK__54 CYOS__51 1 0 4.1527 10.674 76.69420    455 V512:1
CSOK__55 CBU___51 1 0 4.0547 10.156 86.36360    455 V518:1
CSOK__55 CHO___56 1 0 9.4598 24.316 174.6281    400 V535:1
CSOK__55 CHO___56 2 0 9.4598 24.316 174.6281    400 V536:1
CSOK__55 COS___53 1 0 4.1527 10.674 76.69420    455 V511:1
CSPN__53 CPSE__53 1 0 1.3225 11.119 98.42980    720 V920:1
CSPN__53 CSPN__54 4 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:1
CSPN__53 CSPN__55 3 7 0.0000 0.0000 0.000000   2000 SPN_:1:nKSP1
CSPN__55 CSPN__56 5 2 0.0000 0.0000 0.000000   2000 SPN_:1:nPD:2
CSPO__51 CKRL__52 1 0 2.2070 5.6217 39.09090    460 V345:1
CSRCD_51 CUSCD_52 1 0 3.0698 7.9449 55.37190    455 V566:1
CSTB__52 CMEM__51 1 0 5.7499 14.614 101.6529    360 V183:1
CSTB__52 CTOS__51 1 0 1.1035 2.8120 19.58680    360 V181:1
CSTCD_52 CYSTC_51 1 8 0.6365 1.6226 10.41320    455 V652:3
CSTCD_52 CYSTC_52 2 0 0.6365 1.6226 10.41320    455 V651:3
CSTMI_51 CYBEZ_51 1 0 5.2006 13.249 92.14880    360 V194:1
CSTMI_52 CYTUR_51 1 0 4.4697 11.290 78.67770    400 V1120:2
CSTPA_52 CSTPA_51 1 2 0.0000 0.0000 0.000000   2000 STPA:1:nSP:1
CSTRA_51 CYST__52 7 0 0.9983 2.6584 17.76860    459 V339:3
CSTRA_52 CYST__51 4 0 0.9983 2.6584 17.76860    459 V340:4
CSTRI_51 CHOLS_52 1 0 3.8684 9.9039 74.79340    460 V1274:1
CSTRI_51 CTACH_51 1 0 4.8654 12.536 93.63640    460 V1277:1
CSTRI_51 CVRAD_52 1 0 0.6002 1.5500 11.48760    460 V1273:1
CSTR__52 CSTR__51 3 7 0.0000 0.0000 0.000000   2000 STR:1:nSP:1
CSTX__54 CSLA__55 1 0 0.4332 1.4302 10.33060    360 V309:1
CSTX__54 CSTX__55 1 2 0.0000 0.0000 0.000000   2000 STX_:1:nSP1:
CSTX__55 CSLA__55 2 0 0.4332 1.4302 10.33060    360 V310:1
CSTX__55 CYMET_51 1 0 2.2458 5.7717 40.16530    460 V391:1
CSUM__51 CYHAN_51 1 0 4.2229 13.276 99.33880    530 V5601:1
CSUM__51 CYOLS_52 1 0 1.0588 2.7152 19.58680    455 V595:2
CSUM__52 CSUM__51 1 2 0.0000 0.0000 0.000000   2000 SUM_:1:nSP:1
CSUM__52 CYHAN_52 2 0 4.2229 13.276 99.33880    530 V5602:1
CSUM__52 CYOLS_51 2 0 1.0588 2.7152 19.58680    455 V596:2
CSUSI_52 CHORE_52 1 0 3.6215 9.3037 68.51240    480 V1262:1
CSUZ__52 CSUZ__51 4 7 0.0000 0.0000 0.000000   2000 SUZ:1:nSP:1
CSUZ__52 CYLE__51 1 0 2.6898 6.9696 50.00000   1000 V5515:1
CSVIT_51 CYCTR_51 1 8 2.2397 5.6604 39.42150    400 V1121:2
CSVIT_53 CSVID_51 2 0 0.1912 0.6062 4.380200    300 V1014:1
CSVIT_53 CSVID_52 1 0 0.1912 0.6062 4.380200    200 V1015:1
CSVT__53 CYSVT_51 1 2 0.0000 0.0000 0.000000    572 V1383:3
CTAB__21 CSOK__22 1 0 10.730 72.450 425.9917    900 V207:1
CTAB__51 CNAX__51 1 0 0.0871 0.2928 2.148800    572 V1356:1
CTAB__52 CTAB__51 4 7 0.0000 0.0000 0.000000   2000 TAB:1:nSP:1
CTACH_52 CTACH_51 3 7 0.0000 0.0000 0.000000   2000 TACH:1:nSP1:
CTANV_52 CBEZ__55 1 0 3.1400 8.3647 55.95040    459 V368:1
CTANV_52 CJBJI_51 1 0 2.7709 7.3834 49.33880    459 V363:1
CTANV_52 CJBRY_51 1 0 1.9045 4.6137 33.47110    462 V370:1
CTD___51 CYBR__52 1 0 0.6183 1.5875 11.40500    455 V532:2
CTECD_52 CDCZE_51 1 0 1.3600 3.6240 24.21490    459 V199:1
CTECD_52 CULSE_51 1 0 2.6160 6.9684 46.61160    459 V1515:1
CTEL__52 CDAC__52 1 0 1.5367 5.0033 34.62810    530 V5530:1
CTEL__52 CDAC__52 2 0 1.5367 5.0033 34.62810    530 V5521:1
CTEL__52 CMBU__51 1 0 6.1274 15.916 114.1322    455 V5522:1
CTOS__51 CTOS__52 1 7 0.0000 0.0000 0.000000   2000 TOS_:1:nSP1:
CTOUZ_51 CHSLA_51 1 0 3.9277 10.023 75.37190    460 V1243:1
CTOUZ_51 CTOUZ_52 3 7 0.0000 0.0000 0.000000   2000 TOUZ:1:nSP1
CTOUZ_51 CVIT__51 1 0 5.3785 13.721 103.1405    460 V1242:1
CTOUZ_52 CHOBR_52 1 0 7.0495 17.960 135.5372    460 V1221:1
CTPGU_53 COLDR_51 1 0 0.7320 1.9493 13.05790    460 V159:1
CTPGU_53 CVYS__53 1 0 5.0566 15.269 77.35540    459 V154:1
CTPJI_51 CCHT__51 1 0 1.2524 3.3372 22.31400    459 V155:1
CTPLB_52 CTPGU_53 1 7 0.0000 0.0000 0.000000   2000 TPLB:1:nPSP:
CTPPL_51 CPLZM_51 1 0 0.1585 0.4961 3.801700    535 V1225:1
CTPPL_52 CPLZS_52 1 0 0.8385 2.6463 20.16530    535 V1226:1
CTPPL_52 CTPPL_51 6 7 0.0000 0.0000 0.000000   2000 TPPL:1:nSP1:
CTREM_52 CGJEN_51 1 0 1.5403 3.8200 27.35540    400 V1149:1
CTREM_52 CGJEN_52 2 0 1.5403 3.8200 27.35540    400 V1148:1
CTREM_52 CHABR_51 1 0 4.8606 14.960 107.6033    400 V1145:1
CTRE__51 CTRE__53 2 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP1:
CTRE__51 CTRE__54 1 7 0.0000 0.0000 0.000000   2000 TRE_:1:nSP2:
CTRE__53 CLET__51 2 0 0.8119 2.0691 14.79340    460 V903:1
CTRE__53 CLET__52 1 0 0.8119 2.0691 14.79340    460 V904:1
CTRE__53 CPSE__53 1 0 0.3448 2.8859 30.49590   1074 V919:1
CTRMI_51 CKOST_51 2 0 0.2009 0.8192 4.132200    546 V1567:1
CTRMI_51 CKOST_54 1 0 0.2009 0.8192 4.132200    546 V1566:1
CTRMI_51 CTRMI_52 1 7 0.0000 0.0000 0.000000   2000 TRMI:1:nSP:1
CTRZ2_51 CTRZ2_52 3 7 0.0000 0.0000 0.000000   2000 TRZ2:1:nSP:1
CTRZ2_52 CYTRZ_51 2 8 2.3994 6.0706 44.38020    455 V604:2
CTRZ2_52 CYTRZ_52 1 8 2.3994 6.0706 44.38020    455 V603:2
CTRZ4_51 CTRZ4_52 1 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:2
CTRZ4_51 CTRZ4_53 4 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP2:
CTRZ4_52 CTRZ4_51 3 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTRZ4_52 CTRZ4_54 5 7 0.0000 0.0000 0.000000   2000 TRZ4:1:nSP1
CTRZ4_53 CTRZ4_54 2 2 0.0000 0.0000 0.000000   2000 TRZ4:1:nPD:1
CTTB__51 CSEV__51 1 0 0.3896 1.0406 7.768600    483 V1324:1
CTTB__51 CZAP__52 1 0 1.2197 3.7195 26.77690    483 V1323:1
CTTC__51 CHUM__51 1 0 4.4298 10.620 85.70250    572 V1391:1
CTTX__52 CNAX__51 1 0 0.8700 2.9294 21.73550    572 V1387:1
CTTX__52 CPAC__52 1 0 5.2502 14.649 108.3471    572 V1357:1
CTUME_51 CYCD__51 1 8 1.3975 3.7244 24.87600    360 V938:2
CTUNE_51 CTUNE_52 1 7 0.0000 0.0000 0.000000   2000 TUNE:1:nSP1:
CTUNE_52 CHLIN_51 1 0 4.1697 10.529 73.38840    300 V1141:1
CTUNE_52 CHLIN_51 2 0 5.0094 12.650 88.18180    300 V1142:1
CTURN_51 CTURN_52 1 2 0.0000 0.0000 0.000000   2000 TURN:1:nSP1:
CTURN_52 CYTUR_51 1 0 0.0024 0.0500 0.082600    400 V1120:3
CTUX__54 CLSY__53 1 0 3.6155 9.1984 63.96690    460 V313:1
CTUX__54 CTUX__55 1 7 0.0000 0.0000 0.000000   2000 TUX_:1:nSP1:
CTUX__55 CCHY__52 1 0 3.1992 8.1372 56.61160    460 V306:1
CTUX__55 CECK__56 1 0 0.8216 6.8946 60.82640   1074 V1901:1
CTUX__55 CKLZ__52 1 0 0.4138 3.4715 30.57850   1074 V1900:1
CTUX__55 CREP__54 1 0 3.6046 11.600 86.61160    460 V307:1
CTYCD_51 CYTYC_51 1 0 0.0895 0.2202 1.652900    400 V1195:3
CTYCD_52 CYTYC_52 2 0 0.0895 0.2202 1.652900    400 V1196:3
CTYN__11 CECHV_11 1 0 0.2560 2.5760 34.00000   1200 V471:1
CTYN__11 CKRA__11 1 8 3.1200 31.616 417.0000   1740 V401:1
CTYN__12 CECHV_12 2 0 0.2560 2.5760 34.00000   1200 V472:1
CTYN__12 CTYN__11 1 2 0.0000 0.0000 0.000000   2400 TYN:4:nKSP
CTYN__51 CECHV_51 1 0 1.4496 3.8405 27.60330    400 V1139:1
CTYN__51 CKHO__52 1 0 3.0141 8.4059 58.67770    460 V1931:1
CTYN__51 CKOB__51 1 0 0.7405 4.2786 34.04960    825 V133:1
CTYN__51 CTYN__55 2 7 0.0000 0.0000 0.000000   2000 TYN:1:nSPP1:
CTYN__51 CUHJ__51 1 0 2.5301 14.526 116.7769    825 V1933:1
CTYN__51 CYDOB_51 2 0 1.0067 4.6416 32.06610    720 V137:1
CTYN__52 CCAS__51 1 0 3.8176 11.025 77.76860    460 V1932:1
CTYN__52 CECHV_51 2 0 1.4496 3.8405 27.60330    400 V1140:1
CTYN__52 CKOL__52 1 0 0.7454 4.3124 34.29750    825 V132:1
CTYN__52 CTYN__51 1 2 0.0000 0.0000 0.000000   2000 TYN:1:nKSP:1
CTYN__52 CYDOB_52 1 0 1.0067 4.6416 35.61980    720 V140:1
CTYN__52 CYKHO_51 1 0 1.0805 6.2037 49.91740    825 V1934:3
CUBR__51 CBOR__52 1 0 0.6885 2.4260 58.51240    550 V5520:1
CUBR__51 CSLM__51 1 0 6.1601 9.7502 65.37190    320 V5510:1
CUBR__52 CUBR__51 3 7 0.0000 0.0000 0.000000   2000 UBR:1:nSP:1
CUHJ__51 CSAZ__54 1 0 1.9045 4.9211 33.71900    460 V1928:1
CULSE_51 CKOST_54 1 0 2.1865 6.5703 48.18180    459 V188:1
CULST_51 CULST_54 1 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP1
CULST_52 CKOST_53 1 0 0.3727 1.9469 16.19830    459 V165:1
CULST_52 CULST_51 1 8 3.5840 9.8748 71.57020    459 ULST:1:nPSP1
CULST_52 CULST_51 3 2 0.0000 0.0000 0.000000   2000 ULST:1:nSP:1
CULST_52 CULST_53 2 2 0.0000 0.0000 0.000000   2000 ULST:1:nPSP2
CUNIC_51 CCERV_53 2 8 1.3721 3.5175 25.28930    180 V589:1
CUNIC_52 CCERV_53 1 0 1.3721 3.5175 25.28930    180 V590:1
CUSTI_51 CCTRE_51 1 0 0.8603 4.9598 40.00000    800 V1180:1
CUSTI_51 CUSTI_52 1 7 0.0000 0.0000 0.000000   2000 USTI:1:nSP1:
CUSTI_52 CYUST_51 1 8 1.4097 3.5695 24.87600    400 V1178:3
CVARN_51 CBAB__52 1 0 7.6605 20.410 136.4463    459 V1504:1
CVARN_51 CPODH_51 1 0 1.1229 2.9899 20.00000    459 V1574:1
CVBT__52 CPTA__52 1 0 5.0384 16.404 113.6364    530 V5539:1
CVEC__52 CCHD__53 1 0 0.3388 1.5645 11.98350    720 V315:1
CVEC__52 CSTX__55 1 0 1.3867 6.7699 52.31400    720 V318:1
CVER__11 CHRA__13 1 0 0.2720 2.9760 41.00000   1200 V461:1
CVER__11 CVER__12 1 7 0.0000 0.0000 0.000000   1200 VER:4:nKSP
CVER__51 CEPR1_52 4 8 0.0859 0.6558 6.363600    656 V992:1
CVER__51 CEPR1_54 1 8 0.3194 0.8506 5.702500    459 V944:1
CVER__51 CEPR2_52 1 0 0.5457 1.4532 9.752100    459 V990:1
CVER__51 CPODB_52 1 0 4.1515 10.988 73.47110    459 V353:1
CVER__51 CTUME_52 1 8 1.4919 3.9736 26.52890    360 V937:1
CVER__51 CVER__52 3 2 0.0000 0.0000 0.000000   2000 VER:1:nPSP
CVER__51 CVER__52 4 7 0.0000 0.0000 0.000000   2000 VER:1:nPD:1
CVER__51 CVER__57 F 0 0.0109 0.0883 184.6281   2110 V1500:1
CVER__51 CYCD__51 1 0 0.0871 0.2323 1.570200    360 V938:1
CVER__51 CYVER_51 1 0 1.1289 3.0081 20.08260    459 V335:1
CVER__51 CZATC_53 1 0 7.9134 20.947 140.0826    459 V352:1
CVER__52 CEPR1_51 3 8 0.0859 0.6558 6.363600    656 V991:1
CVER__52 CEPR1_53 2 8 0.2964 0.7889 5.289300    459 V943:1
CVER__52 CETU2_51 1 0 1.7666 4.7069 31.48760    459 V942:1
CVER__52 CMALK_52 1 8 1.3951 4.5278 31.81820    360 V939:1
CVER__52 CYCD__52 2 0 0.0690 0.2239 1.570200    535 V940:1
CVER__55 COSTR_52 1 0 4.0741 10.852 72.56200    459 V336:1
CVER__55 CVER__51 1 7 0.0000 0.0000 0.000000   2000 VER:1:nSP1
CVER__55 CVER__56 5 7 0.0000 0.0000 0.000000   2000 VER:1:nPD:2
CVER__56 CVER__52 2 7 0.0000 0.0000 0.000000   2000 VER:1:nSP2
CVES__51 CVES__54 1 7 0.0000 0.0000 0.000000   2000 VES:1:nSP:1
CVES__51 CYSVT_51 1 0 1.9106 6.0198 44.71070    572 V1383:2
CVES__54 CPLA__52 1 0 3.3202 8.4603 62.31400    483 V1398:1
CVES__54 CTAB__51 1 0 4.1805 10.800 79.42150    483 V1381:1
CVET__52 CJIP__52 1 0 0.1101 0.3400 2.479300    483 V1373:1
CVIT__11 CVIT__13 1 7 0.0000 0.0000 0.000000   2530 VIT:4:nSP:1
CVIT__21 CEPVR_21 1 0 1.0212 6.4324 42.99590    577 V017:1
CVIT__21 CETIS_21 1 0 0.7018 3.0589 20.99170    300 V011:1
CVIT__21 CHRA__21 1 0 6.2291 26.852 174.0083    900 V223:1
CVIT__21 CVIT__22 1 7 0.0000 0.0000 0.000000   1165 VIT:2:nSPP:1
CVIT__21 CVIT__22 2 2 0.0000 0.0000 0.000000   1500 VIT:2:nKSP:1
CVIT__22 CEPVR_22 2 0 1.0212 6.4324 42.99590    577 V018:1
CVIT__22 CHRA__22 2 0 6.2291 26.852 174.0083    900 V224:1
CVIT__51 CCHES_51 2 0 0.4066 1.0406 7.851200    460 V928:1
CVIT__51 CETIS_52 2 8 1.2548 3.2029 24.13220    360 V922:1
CVIT__51 CETIS_55 4 8 1.2245 3.1254 23.55370    360 V925:1
CVIT__51 CJEHL_51 1 8 0.4368 1.4205 10.49590    535 V1299:1
CVIT__51 CTUHN_51 1 0 2.6305 6.7445 50.49590    460 V1298:1
CVIT__51 CVIT__55 4 7 0.0000 0.0000 0.000000   2000 VIT:1:nSPP:1
CVIT__52 CCHES_52 1 8 0.4066 1.0406 7.851200    460 V927:1
CVIT__52 CETI1_51 5 0 1.2766 3.2561 24.46280    360 V926:1
CVIT__52 CETIS_51 1 8 1.2766 3.2561 24.46280    360 V921:1
CVIT__52 CETIS_53 3 8 1.2548 3.2029 24.13220    360 V923:1
CVIT__52 CJIND_52 1 0 3.3336 9.3097 72.97520    460 V1283:1
CVIT__52 CPLAD_51 1 0 2.0582 5.3349 39.58680    460 V1279:1
CVIT__52 CROTA_52 1 0 5.3446 14.100 106.2810    460 V1284:1
CVIT__52 CVIT__51 3 2 0.0000 0.0000 0.000000   2000 VIT:1:nSP:1
CVIT__52 CYNOS_51 1 0 1.3153 3.3674 24.71070    460 V1293:1
CVLM__52 CVKA__51 1 0 0.7115 2.4551 70.66120    550 V540:1
CVMEZ_51 CDEZA_51 1 0 0.4126 1.0588 7.603300    180 V569:1
CVMEZ_51 CDEZA_52 2 0 0.2505 0.6304 4.297500    825 V5621:1
CVMEZ_51 CVMEZ_52 1 7 0.0000 0.0000 0.000000   2000 VMEZ:1:nSP:1
CVMEZ_51 CVSTN_51 1 0 2.2627 7.2322 48.42980    530 V576:1
CVMEZ_51 CVSTN_51 2 0 2.2627 7.2322 48.42980    530 V575:1
CVMEZ_52 CRZNV_51 1 0 1.7630 5.5430 41.48760    530 V564:1
CVMEZ_52 CSKVM_52 1 0 0.8615 2.7080 20.24790    530 V5665:1
CVMZ__51 CRIP__52 1 0 2.6923 8.7229 63.30580    522 V516:1
CVOP__51 CBO___52 1 0 1.7001 5.4002 38.59500    572 V5593:1
CVOP__51 CCEB__52 1 0 4.8001 15.260 110.1653    572 V526:1
CVRAT_51 CVRAT_53 1 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP1
CVRAT_52 CVRAT_53 2 7 0.0000 0.0000 0.000000   2000 VRAT:1:nKSP2
CVRAT_53 CE804_51 1 0 0.6413 3.5937 28.51240    720 V698:1
CVRAT_53 CE804_51 2 0 0.6413 3.5937 28.51240    720 V697:1
CVRAT_53 CEDET_57 1 0 0.4296 3.0359 5.619800   2200 V692:1
CVRAT_53 CKUNC_51 1 0 0.6461 2.0316 15.20660    530 V605:1
CVRAT_53 CKUNC_51 2 0 0.6461 2.0316 15.20660    530 V606:1
CVRAT_53 COVHB_52 1 0 1.0951 3.6421 23.71900    360 V5647:1
CVRAT_53 CPASK_51 1 0 0.7284 2.4006 15.61980    360 V5648:1
CVRAT_55 CNOH2_51 2 0 0.1428 0.4477 3.388400    360 V644:1
CVRAT_55 CNOH2_52 1 0 0.1428 0.4477 3.388400    360 V643:1
CVRAT_55 CNOH3_51 1 0 0.0266 0.0500 12.31400    360 V5002:1
CVRAT_55 CNOH3_52 2 0 0.0266 0.0500 12.31400    360 V5001:1
CVRAT_55 CNOH4_53 1 0 0.0181 0.2444 3.636400    600 V5003:1
CVRCH_51 CNOPA_51 1 0 3.5296 9.8603 70.90910    400 V1111:1
CVRCH_51 CVRCH_52 1 7 0.0000 0.0000 0.000000   2000 VRCH:1:nSP1:
CVRE__55 CJIRI_52 1 0 0.6401 1.6395 12.31400    360 V951:1
CVRE__55 COSTR_51 1 0 3.6179 9.2311 69.42150    360 V371:1
CVRE__55 CYJIR_51 1 0 0.5530 1.4109 10.66120    535 V957:1
CVRE__56 CLPCE_51 1 0 0.9958 2.5398 19.17360    535 V958:1
CVRE__56 COSTR_52 2 0 3.6179 9.2311 69.42150    360 V372:1
CVRE__56 CROTA_52 1 0 1.3056 3.6276 27.43800    460 V1286:1
CVRE__56 CVREK_51 1 0 0.1404 0.3642 2.727300    360 V952:1
CVRE__56 CVRE__55 1 2 0.0000 0.0000 0.000000   2000 VRE_:1:nSP1:
CVRN__55 CSTX__54 1 0 0.9656 4.6234 35.45450    720 V317:1
CVRN__55 CYJIL_51 1 0 0.3751 1.7533 13.30580    720 V316:2
CVRV__51 CYLE__51 1 0 0.7502 1.9396 13.88430   1000 V5515:2
CVSES_52 CVSES_53 1 2 0.0000 0.0000 0.000000   2000 VSES:1:nSP1:
CVSES_52 CYCKD_52 8 0 0.3303 0.8204 5.950400    400 V1982:3
CVSES_53 CHKJI_52 1 0 1.6795 4.8497 34.62810    400 V1161:1
CVSES_53 CYVSE_51 4 0 0.0605 0.1404 0.991700    400 V1981:4
CVSTN_51 CUSCD_52 1 0 0.8857 2.2712 35.04130    455 V565:1
CVSTN_53 CVSTN_51 1 7 0.0000 0.0000 0.000000   2000 VSTN:1:nKSP:
CVTZT_21 CHRA__22 1 0 1.1180 4.8303 54.21490   1383 V226:HRA
CVTZT_21 CVTZ__21 1 0 0.2807 1.5682 44.00830    700 V226:VTZ
CVTZT_21 CVYS__21 1 0 1.0503 4.5302 50.78510   1383 V226:VYS
CVYDR_51 CSUSI_52 1 0 5.6761 8.5136 61.40500    120 V1214:1
CVYSC_52 CKUNC_52 1 0 1.2415 4.2265 27.43800    530 V648:1
CVYSH_11 CCST__15 2 0 1.9680 26.304 407.0000   2400 V419:1
CVYSH_11 CVYSH_15 B 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA56
CVYSH_12 CVYS__11 9 2 0.0000 0.0000 0.000000   1200 VYS:4:ACA12
CVYSH_13 CEPOC_11 1 0 0.1120 1.2160 16.00000   1095 V467:1
CVYSH_13 CVYS__11 2 2 0.0000 0.0000 0.000000   2000 VYS:4:ACA03
CVYSH_14 CHRA__13 1 0 1.2480 13.088 168.0000   2400 V411:1
CVYSH_14 CVYSH_13 A 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA34
CVYSH_15 CEPC2_11 2 0 0.1120 1.2800 17.00000   1600 V468:1
CVYSH_15 CVYS__11 4 2 0.0000 0.0000 0.000000   2000 VYS:4:ACA05
CVYSH_16 CCST__11 1 0 1.9680 26.304 407.0000   2400 V410:1
CVYSH_16 CVYSH_17 C 2 0.0000 0.0000 0.000000   3150 VYS:4:ACA78
CVYSH_17 CEPOC_13 3 0 0.1280 1.2960 17.00000   1095 V469:1
CVYSH_17 CVYS__11 6 2 0.0000 0.0000 0.000000   2000 VYS:4:ACA07
CVYSH_18 CBAB__11 1 0 1.6640 21.456 287.0000   2400 V450:1
CVYSH_18 CVYSH_19 E 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA90
CVYSH_19 CVYS__11 8 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA09
CVYS__12 CVYSH_11 5 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA06
CVYS__12 CVYSH_12 1 2 0.0000 0.0000 0.000000   1200 VYS:4:ACA02
CVYS__12 CVYSH_14 3 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA04
CVYS__12 CVYSH_16 7 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA08
CVYS__12 CVYSH_18 F 2 0.0000 0.0000 0.000000   2400 VYS:4:ACA10
CVYS__21 CCST__23 1 0 6.6211 37.142 210.0000    900 V201:1
CVYS__21 CVYS__22 1 2 0.0000 0.0000 0.000000   1800 VYS:2:nSP
CVYS__22 CCHT__22 1 0 1.1422 9.5203 145.9917    900 V211:1
CVYS__22 CHRA__21 1 0 2.1296 9.2008 102.9959   1383 V225:1
CVYS__52 CEPOC_51 1 0 0.6970 1.8561 12.39670    459 V950:1
CVYS__52 CLOUN_51 1 0 2.0280 5.4027 36.11570    459 V1538:1
CVYS__52 CPODB_52 1 0 6.6695 17.663 118.1818    459 V354:1
CVYS__52 CTUX__54 1 0 5.2925 14.181 100.5785    460 V314:1
CVYS__52 CVYS__53 3 2 0.0000 0.0000 0.000000   2000 VYS:1:nSP1
CVYS__52 CVYS__53 4 7 0.0000 0.0000 0.000000   2000 VYS:1:nSP2
CVYS__52 CZATC_53 1 0 4.4201 11.721 78.51240    459 V355:1
CVYS__52 CZATR_52 1 0 1.1652 3.7934 41.15700    459 V1532:1
CVYS__53 CEPOC_52 2 0 0.7018 1.8682 12.47930    459 V949:1
CVYS__53 CRAK__54 1 0 8.9250 23.459 165.0413    460 V311:1
CVYS__53 CSNY__53 1 0 4.8642 13.444 93.47110    480 V357:1
CVYS__53 CZATR_52 2 0 1.1664 3.7946 42.23140    459 V1531:1
CVY___52 CBU___51 1 0 3.8163 9.0314 87.02480    455 V519:1
CYCHN_51 CYRIC_51 1 0 1.0116 2.6015 18.67770    455 V551:2
CYDA1_51 CYDA2_51 1 0 0.4187 1.3274 9.504100    530 V671:3
CYDCS_52 CYDA2_52 2 0 0.8276 1.6758 2.644600   1111 V674:3
CYJAC_51 CYTRZ_51 2 0 2.9790 7.6375 54.95870    455 V604:3
CYJAC_52 CYTRZ_52 1 0 7.2999 19.620 144.9586    455 V603:3
CYMED_51 CYVER_51 1 0 0.9051 2.1937 15.86780    462 V335:3
CYNA__51 COS___51 1 0 3.0637 7.6895 57.43800    455 V502:2
CYROK_51 CHOR__51 1 8 3.7498 9.2698 68.09920    460 V1229:1
CYROK_52 CMYTD_51 1 0 1.8465 4.7638 35.95040    460 V1230:1
CYSKN_52 CYELU_51 2 0 1.3346 5.8407 47.10740    480 V1202:2
CYVSE_51 CYCKD_51 3 0 0.3303 0.8797 5.785100    400 V1981:3
CZAMB_51 CCTRE_52 1 0 1.9904 11.530 92.89260    800 V1181:1
CZAP__52 CDAS__55 1 0 0.5602 1.9396 13.71900    483 V1322:1
CZATR_51 CZATC_53 1 0 0.6582 2.2554 15.70250    459 V1533:1
CZATR_51 CZATR_52 1 7 0.0000 0.0000 0.000000   2000 ZATR:1:nSP
CZATR_52 CNEXN_51 1 0 0.2420 0.3545 107.3554    300 V1535:1
CZBR__52 CYLOX_52 1 0 0.7635 4.3536 32.06610    460 V1923:2
CZDA__51 CMZR__51 1 0 0.2505 0.6304 4.297500    825 V5536:1
CZDB1_51 CZDB2_51 1 0 0.2722 0.3606 2.314000    240 V5637:1
CZDB1_51 CZDB2_52 2 0 0.2722 0.3606 2.314000    180 V5638:1
CZDB1_52 CZDB1_51 2 7 0.0000 0.0000 0.000000   2000 ZDB1:1:nSP:1
CZDI__51 CHOR__51 1 0 1.9953 5.1607 35.95040    460 V393:1
CZDO__52 COTR__52 1 0 2.7503 8.9540 62.06610    530 V5576:1
D1ABS_3  D1FVO_3  1 0 1.6020 10.713 441.6012    750 E_ABS-FVO
D1ABS_3  D1SVB_3  1 0 2.0180 14.457 101.7999    990 E_ABS-SVB
D1ABS_31 D1SQN_3  1 0 1.8080 10.375 3349.781    885 E_ABS-SQN
D1ADL_3  D1FER_3  1 0 0.1900 1.6070 775.3985   1200 E_ADL-FER
D1ADL_3  D1HVV_3  1 0 0.0400 0.3040 162.3000   1200 E_ADL-HVV
D1ADL_3  D1ZBQ_3  1 0 0.2670 2.3620 1259.099   1200 E_ADL-ZBQ
D1AHA_2  D1GNK_2  1 0 0.9740 2.9490 1605.301   1025 D_AHA-GNK
D1AND_3  D1BDR_3  1 0 1.0970 7.4050 40.69996   1161 E_AND-BDR
D1AND_3  D1MAG_3  1 0 1.7340 9.8200 65.59992    980 E_AND-MAG
D1ASR_1  D1PZR_11 1 0 0.5120 7.3840 128.1000   2400 C_ASR-TJE
D1ASR_1  D1REV_1  1 0 0.9270 13.353 231.7000   2400 C_ASR-REV
D1ASR_11 D1PZR_1  1 0 0.5120 7.3840 128.1000   2400 C_REV-TJE
D1ASR_3  D1THY_3  1 0 0.1430 1.1220 448.7984   1042 E_ASR-THY
D1BBG_2  D1EDR_2  1 0 0.7080 9.6410 3321.510   1028 D_BBG-EDR
D1BBG_2  D1HRC_2  1 0 1.3420 3.9910 2307.198   1028 D_BBG-HRC
D1BBR_3  D1KAS_3  1 0 1.9730 10.665 117.2999    980 E_BBR-KAS
D1BBR_3  D1LYK_3  1 0 3.7030 21.425 358.6003    946 E_BBR-LYK
D1BDK_3  D1NSP_3  1 0 1.5320 8.3170 60.09993    980 E_BDK-NSP
D1BDK_3  D1NVV_3  1 0 3.6780 11.990 1450.800    725 E_BDK-NVV
D1BDR_3  D1LAG_3  1 0 0.2820 3.3240 41.09989   1330 E_BDR-LAG
D1BED_3  D1NOR_3  1 0 0.8220 6.6460 2366.896   1200 E_BED-NOR
D1BED_3  D1SIN_3  1 0 0.6720 5.2750 1593.400    959 E_BED-SIN
D1BED_3  D1STR_3  1 0 1.3910 12.026 3286.104    954 E_BED-STR
D1BIL_3  D1IDU_3  1 0 1.0560 9.3360 2994.396   1200 E_BIL-IDU
D1BIL_3  D1LOL_3  1 0 0.7110 6.6300 2368.500   1168 E_BIL-LOL
D1BIL_3  D1RSL_3  1 0 0.6290 5.0860 1505.698   1055 E_BIL-RSL
D1BJH_3  D1HER_3  1 0 1.3540 11.837 3724.892   1048 E_BJH-HER
D1BJH_3  D1TAN_3  1 0 0.4680 4.3520 1658.198   1168 E_BJH-TAN
D1BMS_1  D1KAG_1  1 0 0.0980 0.5880 158.3002    887 C_FER-TRI
D1BMS_1  D1KAG_1  2 0 0.0980 0.5880 158.3002    887 C_FER-TRI
D1DYB_3  D1SBA_3  1 0 1.8000 9.7050 71.20012    840 E_DYB-SBA
D1DYB_3  D1VHA_3  1 8 2.6290 14.340 102.8001    840 E_DYB-VHA
D1EDR_1  D1REV_1  1 0 0.6500 8.6530 117.2000   2400 C_EDR-REV_
D1EDR_1  D1REV_1  2 0 0.6500 8.6530 117.2000   2400 C_EDR-REV_
D1EDR_3  D1BBG_3  1 0 1.8900 6.1690 4365.208    780 E_EDR-HRB
D1EDR_3  D1HOD_3  1 0 0.3980 3.3680 976.1997    714 E_EDR-HOD
D1EDR_3  D1LYK_3  1 8 1.1590 6.0850 47.10002   1092 E_EDR-LYK_
D1EDR_3  D1LYK_3  2 0 1.1590 6.0850 47.10002   1092 E_EDR-LYK_
D1ENB_3  D1IDU_3  1 0 0.6000 7.5180 2845.300   1411 E_ENB-IDU
D1EST_3  D1LYK_3  1 0 0.3580 1.1860 8.499890    560 E_EST-LYK
D1FER_1  D1BMS_1  1 0 1.0520 13.204 169.3999   1774 C_FER-TRI
D1FER_1  D1SKH_1  1 0 0.0830 1.1030 14.89995   1847 C_FER-NVV
D1FER_1  D1SKH_11 1 0 0.0830 1.1030 14.89995   1258 C_FER-VHA
D1FER_1  D1TJE_1  1 0 1.4910 20.850 208.5999   2400 C_FER-TJE
D1FER_3  D1HAK_3  1 0 0.8260 7.3840 85.50002    865 E_FER-THQ
D1FER_3  D1MOSV3  1 0 1.0490 8.7380 78.49992   1157 E_FER-MOSV
D1FER_31 D1MOSV3  1 0 1.0520 8.7330 78.40002    725 E_HVV-MOSV
D1FGD_1  D1FVO_1  1 0 0.3670 4.3710 49.90012    657 C_FGD-FVO
D1FGD_1  D1KAU_11 1 0 1.4120 16.893 192.9001    912 C_FGD-LAG
D1FGD_3  D1FGV_3  1 0 0.0690 0.4020 146.9998   1268 E_FGD-FGV
D1FGD_3  D1OSQ_3  1 0 0.3250 2.2040 17.19991   1161 E_FGD-OSQ
D1FGD_3  D1SVB_3  1 0 1.4720 13.016 101.7999   1384 E_FGD-SVB
D1FGV_3  D1FVO_3  1 0 0.5040 2.0000 1400.797    818 E_FGV-FVO
D1FOU_3  D1LOL_3  1 0 0.5010 4.1200 137.5000   1238 E_FOU-LOL
D1FOU_3  D1MOSV3  1 0 2.2420 7.6530 265.8999   1238 E_FOU-MOSV
D1FOU_3  D1TJE_31 1 0 0.0170 0.0930 32.50009   1238 E_FOU-TJE_
D1FOU_3  D1TJE_31 2 0 0.0170 0.0910 32.69990   1238 E_FOU-TJE_
D1FRD_3  D1HVO_3  1 0 3.2260 10.673 76.49999    480 E_FRD-HVO
D1FRD_3  D1HVO_3  2 0 3.2260 10.673 76.49999    480 E_FRD-HVO
D1FRD_3  D1KLF_3  1 0 3.4200 11.383 125.6997    725 E_FRD-KLF
D1FRD_3  D1MOSV3  1 0 6.4240 21.113 272.6001    430 E_FRD-MOSV
D1FRT_3  D1KLF_3  1 0 0.4750 3.8550 1152.701   1123 E_FRT-KLF
D1FRT_3  D1NOR_3  1 0 0.4480 3.0860 1226.297   1020 E_FRT-NOR
D1FVO_3  D1GRP_3  1 0 0.9630 6.2370 1903.797    974 E_FVO-GRP
D1FVO_3  D1OSQ_3  1 0 0.3740 0.6910 494.9988    815 E_FVO-OSQ
D1GAT_1  D1REV_1  1 0 0.0450 0.6550 11.39990   2400 C_KAS-REV_
D1GAT_11 D1REV_1  1 0 0.0450 0.6550 11.39990   2400 C_KAS-REV_
D1GNK_2  D1TRI_2  1 0 1.1280 12.980 4431.396   1025 D_GNK-TRI
D1GRP_3  D1GRP_31 1 0 0.0030 0.0500 0.399920    796 E_GRP-RYT
D1GRP_3  D1GRP_31 2 0 0.0030 10.000 0.000000    398 E_GRP-RYT_
D1GRP_31 D1RYT_3  1 0 1.0660 3.1850 1917.801    796 E_GRP-RYT
D1GST_1  D1VHA_1  1 0 0.2750 3.6420 46.89990   1258 C_FER-VHA
D1GST_11 D1NVV_1  1 0 0.2100 2.7870 33.80008   1847 C_FER-NVV
D1HAK_3  D1THQ_3  1 0 0.7940 2.5410 1517.399    865 E_FER-THQ
D1HAL_3  D1HIN_31 1 0 0.0450 0.4030 153.6999    563 E_TAN-TRI_
D1HAL_3  D1HIN_31 2 0 0.0460 0.4110 156.5999    563 E_TAN-TRI_
D1HAL_31 D1HIN_3  1 0 0.0460 0.4110 156.7001    563 E_TAN-TRI_
D1HAL_31 D1HIN_3  2 0 0.0450 0.4030 153.6000    563 E_TAN-TRI_
D1HASV3  D1MAL_3  1 0 0.9240 7.7210 68.19990   1384 E_HASV-MAL
D1HASV3  D1MLP_3  1 0 0.2910 2.4750 20.99998   1384 E_HASV-MLP
D1HASV3  D1TRI_3  1 0 0.8850 7.3920 65.29989   1384 E_HASV-TRI
D1HAT_3  D1MAL_3  1 0 1.2390 10.083 132.6000   1960 E_HAT-MAL
D1HAT_3  D1QSG_3  1 0 0.8860 7.1940 94.99988    857 E_HAT-KNA
D1HER_3  D1SFE_3  1 0 2.8200 9.7300 61.79985    720 E_HER-SFE
D1HER_3  D1STR_3  1 0 5.3900 18.540 122.0000    720 E_HER-STR
D1HIN_3  D1TRI_3  1 0 0.2450 1.4600 11.69992   1126 E_TAN-TRI_
D1HIN_31 D1TRI_3  1 0 0.2450 1.4600 11.69992   1126 E_TAN-TRI_
D1HLA_1  D1LAG_1  1 8 0.2240 2.5620 32.20007    912 C_KIN-LAG
D1HLA_11 D1LAG_1  1 0 0.2240 2.6850 30.60006    912 C_FGD-LAG
D1HNB_1  D1TEB_1  1 0 0.1560 0.9390 252.7998    887 C_FER-TRI
D1HNB_1  D1TEB_1  2 0 0.1560 0.9390 252.7998    887 C_FER-TRI
D1HNB_3  D1KAG_3  1 0 0.8930 7.4490 66.00015   1384 E_HNB-KAG
D1HNB_3  D1TEB_3  1 0 0.1220 0.5820 374.1008   1034 E_HNB-TRI
D1HQN_3  D1MAL_3  1 0 0.3060 3.1290 43.29995   1384 E_HQN-MAL
D1HRA_3  D1BLV_3  1 0 1.2530 2.5570 1271.297    648 E_HRA-KAE
D1HRB_3  D1BBG_3  1 0 2.5780 5.0970 2591.601    780 E_EDR-HRB
D1HSKV3  D1HQN_3  1 0 0.6420 5.4210 46.70009   1384 E_HSKV-HQN
D1HSKV3  D1TRI_3  1 0 1.1160 9.3440 82.60002   1384 E_HSKV-TRI
D1HVO_3  D1NSP_3  1 0 0.7730 4.3980 1253.499    846 E_HVO-NSP
D1HVO_3  D1NVV_3  1 0 0.6250 3.3070 25.29988    840 E_HVO-NVV_
D1HVO_3  D1NVV_3  2 0 0.6250 3.3070 25.29988    840 E_HVO-NVV_
D1HVO_3  D1SKA_3  1 0 0.2720 1.2370 408.7998    350 E_HVO-SKA
D1HVV_3  D1FER_31 1 0 0.3550 1.2250 822.7014    725 E_HVV-MOSV
D1IDU_1  D1TJE_1  1 0 1.6410 22.350 267.8999   1200 C_IDU-TJE
D1IDU_3  D1IDU_31 1 0 0.0020 0.0500 9.699980   1411 E_IDU-VID
D1IDU_3  D1STR_31 1 0 1.6580 5.4860 39.30007    600 E_IDU-STR
D1IDU_3  D1STR_31 2 0 1.6580 5.4860 39.30007    600 E_IDU-STR
D1IDU_31 D1VID_3  1 0 3.4890 11.542 82.69992    706 E_IDU-VID
D1IDU_31 D1VID_3  2 0 3.4890 11.542 82.69992    706 E_IDU-VID
D1JLV_1  D1QSG_1  1 0 0.1570 1.4790 423.7004    875 C_LAG-MAL
D1JLV_1  D1QSG_1  2 0 0.1620 1.4870 423.9988    875 C_LAG-MAL
D1KAE_3  D1BLV_3  1 0 1.1000 3.7790 2527.801    648 E_HRA-KAE
D1KAE_3  D1LYK_3  1 0 2.5090 8.3010 59.49988    725 E_KAE-LYK_
D1KAE_3  D1LYK_3  2 0 2.5090 8.3010 59.49988    725 E_KAE-LYK_
D1KAE_3  D1LYK_3  3 0 2.3830 8.1000 210.8998    720 E_KAE-LYK_
D1KAE_3  D1SFE_3  1 0 4.7050 15.968 246.1001    720 E_KAE-SFE
D1KAE_3  D1STSV3  1 0 3.4650 11.463 82.09988    600 E_KAE-STSV
D1KAE_3  D1STSV3  2 0 3.4650 11.463 82.09988    600 E_KAE-STSV
D1KAG_1  D1HNB_1  1 0 0.4360 5.8100 78.60014   1774 C_FER-TRI
D1KAG_3  D1KBBV3  1 0 0.4730 1.5130 903.1984    720 E_KAG-KBBV
D1KAG_3  D1THQ_3  1 0 0.2740 0.8780 524.5988    896 E_KAG-THQ
D1KAS_1  D1LAG_1  1 0 1.4680 20.886 244.8000   2768 C_KAS-LAG
D1KAS_1  D1ROV_1  1 0 0.9030 13.013 225.8000   2400 C_KAS-REV_
D1KAS_1  D1ROV_11 1 0 0.9030 13.013 225.6999   2400 C_KAS-REV_
D1KAS_3  D1MAG_3  1 0 1.2220 11.120 188.8000   1384 E_KAS-MAG
D1KAS_3  D1RIB_3  1 0 3.9430 22.159 209.1999    980 E_KAS-RIB
D1KAS_3  D1SHE_3  1 0 0.2040 2.5880 903.7011   1334 E_KAS-SHE_
D1KAS_3  D1SHE_3  2 0 0.2060 2.5890 907.4993   1334 E_KAS-SHE_
D1KAU_1  D1KSS_1  1 8 0.1330 0.9360 245.9998    912 C_KIN-LAG
D1KAU_11 D1KSS_11 1 0 0.1330 0.9360 245.9998    912 C_FGD-LAG
D1KKR_1  D1HLA_1  1 8 0.0230 0.1830 49.19986    912 C_KIN-LAG
D1KKR_11 D1HLA_11 1 0 0.0230 0.1830 49.19986    912 C_FGD-LAG
D1KLF_3  D1VIL_3  1 0 2.6940 9.0650 230.7000    430 E_KLF-VIL
D1KLY_3  D1KVK_3  1 0 0.0660 0.8580 12.39987   3333 E_LYK-VKE
D1KLY_3  D1LYK_3  1 0 0.0090 0.0500 12.29996   1667 E_LYK-VKE
D1KLY_3  D1LYK_3  2 0 0.0090 0.0500 12.29996   1667 E_LYK-VKE
D1KNA_3  D1JLV_3  1 0 0.2250 1.3850 462.9012    857 E_KNA-LAG
D1KNA_3  D1QSG_3  1 0 0.1090 0.5440 248.8000    857 E_HAT-KNA
D1KNA_3  D1THY_3  1 0 2.1590 11.562 85.99985    980 E_KNA-THY
D1KSH_3  D1SQN_3  1 0 0.0460 0.3720 114.2000   1085 E_SHE-SQN
D1KSS_1  D1KKR_1  1 8 0.3120 0.8770 425.8995    912 C_KIN-LAG
D1KSS_11 D1KKR_11 1 0 0.3120 0.8770 425.8995    912 C_FGD-LAG
D1KTA_3  D1KTR_3  1 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_
D1KTA_3  D1KTR_3  2 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_
D1KTA_31 D1KTR_31 1 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_
D1KTA_31 D1KTR_31 2 0 0.0590 0.1570 132.3000    563 E_TAN-TRI_
D1KTR_3  D1HAL_3  1 0 1.5460 9.2140 73.69988   1126 E_TAN-TRI_
D1KTR_31 D1HAL_31 1 0 1.5460 9.2140 73.69988   1126 E_TAN-TRI_
D1KVK_3  D1VKE_3  1 0 0.0450 0.2040 64.29992   1667 E_LYK-VKE
D1KVK_3  D1VKE_3  2 0 0.0450 0.2040 64.29992   1667 E_LYK-VKE
D1LAG_1  D1JLV_1  1 0 0.2800 4.0460 45.59991   1750 C_LAG-MAL
D1LAG_1  D1SVS_1  1 0 0.1550 2.2440 25.29988   1600 C_LAG-SVS
D1LAG_3  D1JLV_3  1 0 0.4700 3.8250 50.30004    857 E_KNA-LAG
D1LAG_3  D1SVS_3  1 0 0.3010 2.7280 20.79986   1384 E_LAG-SVS
D1LAG_3  D1TSV_3  1 0 0.3210 2.8930 21.80014   1380 E_LAG-TUP
D1LKR_3  D1VID_3  1 0 0.5590 3.8160 1494.801    905 E_LKR-VID
D1LYK_3  D1RIB_3  1 0 1.7750 9.9400 270.7001    946 E_LYK-RIB
D1MAL_1  D1TRI_1  1 0 0.6530 8.6930 117.8000   1828 C_MAL-TRI
D1MES_3  D1TRI_3  1 0 1.9950 9.0990 399.8996    720 E_MES-TRI_
D1MES_3  D1ZSP_3  1 0 1.4480 3.4000 1649.801    445 E_MES-ZSP
D1MKS_1  D1TRI_1  1 0 0.2870 3.8190 51.80015    657 C_MKS-TRI
D1MKS_3  D1TRI_3  1 0 0.5650 4.7980 40.69996   1384 E_MKS-TRI_
D1MKS_3  D1TRI_3  2 0 0.5650 4.7980 40.69996   1384 E_MKS-TRI_
D1MKS_3  D1TRI_3  3 0 0.2820 2.3480 84.29993   1558 E_MKS-TRI_
D1MLP_3  D1TRI_3  1 0 0.3600 3.0530 25.89992   1384 E_MLP-TRI
D1MLU_3  D1TRI_3  1 0 0.8040 6.7940 58.19989    560 E_MLU-TRI
D1MOSV3  D1VIL_3  1 0 3.1740 10.720 76.80001    725 E_MOSV-VIL
D1NVV_1  D1VHA_1  1 0 0.0610 0.8070 10.90007   2400 C_NVV-VHA
D1NVV_3  D1RAK_3  1 0 6.0070 20.401 140.0001    725 E_NVV-SBA
D1NVV_3  D1ZBQ_3  1 0 0.1080 1.0560 187.2999   1200 E_NVV-ZBQ
D1PZR_1  D1REF_1  1 0 0.1090 1.0060 286.9999   1200 C_REV-TJE
D1PZR_1  D1REF_1  2 0 0.1120 1.0010 286.9999   1200 C_REV-TJE
D1PZR_11 D1REF_11 1 0 0.1120 0.9960 286.9999   1200 C_ASR-TJE
D1PZR_11 D1REF_11 2 0 0.1100 0.9920 286.9999   1200 C_ASR-TJE
D1QSG_1  D1MAL_1  1 0 1.2770 18.480 208.4001   1750 C_LAG-MAL
D1RAM_3  D1STR_3  1 0 0.9030 3.0500 1622.900    720 E_RAM-STR
D1REF_1  D1VER_1  1 0 0.5740 8.2740 143.5001   2400 C_REV-TJE
D1REF_11 D1VER_11 1 0 0.5740 8.2740 143.5001   2400 C_ASR-TJE
D1REV_1  D1ASR_11 1 0 0.9270 13.353 231.7000   2400 C_REV-TJE
D1ROV_1  D1GAT_1  1 0 0.0730 0.5490 156.8000   1258 C_KAS-REV_
D1ROV_1  D1GAT_1  2 0 0.0630 0.5430 155.2000   1258 C_KAS-REV_
D1ROV_11 D1GAT_11 1 0 0.0680 0.5360 154.6999   1258 C_KAS-REV_
D1ROV_11 D1GAT_11 2 0 0.0680 0.5360 155.2999   1258 C_KAS-REV_
D1RSL_3  D1SIN_3  1 0 0.5660 3.8860 1280.797    959 E_RSL-SIN
D1RYT_3  D1TNK_3  1 0 0.0550 0.3180 113.3000    585 E_RYT-SVS
D1RYT_3  D1TUP_3  1 0 0.2390 2.1130 16.49996   1384 E_RYT-TUP
D1SBA_3  D1RAK_3  1 0 0.1920 0.5010 263.8999    725 E_NVV-SBA
D1SHE_3  D1KSH_3  1 0 1.4000 10.045 69.49989   1085 E_SHE-SQN
D1SHE_3  D1UWN_3  1 0 1.9190 9.2650 311.3001    525 E_SHE-UWN
D1SKH_1  D1GST_11 1 0 0.2600 1.4500 418.5010    924 C_FER-NVV
D1SKH_1  D1GST_11 2 0 0.2600 1.4500 418.5010    924 C_FER-NVV
D1SKH_11 D1GST_1  1 0 0.1600 1.7860 532.3994   1258 C_FER-VHA
D1STR_31 D1STR_3  1 0 0.0040 0.7000 183.3000   1200 E_IDU-STR
D1STSV3  D1SVGV3  1 0 0.6790 9.0030 3737.208   1411 E_STSV-SVG
D1STSV3  D1VID_3  1 0 2.6050 8.6170 61.69994    720 E_STSV-VID
D1STSV3  D1VID_3  2 0 2.6050 8.6170 61.69994    720 E_STSV-VID
D1TAN_3  D1KTA_3  1 0 0.2320 1.3850 11.09988   1126 E_TAN-TRI_
D1TAN_3  D1KTA_31 1 0 0.2320 1.3850 11.09988   1126 E_TAN-TRI_
D1TAN_3  D1TJE_31 1 0 0.2940 3.0280 1151.698   1268 E_TAN-TJE
D1TEB_1  D1TRI_1  1 0 0.4280 5.7060 77.30015   1774 C_FER-TRI
D1TEB_3  D1TRI_3  1 0 0.8440 7.0160 62.99994   1034 E_HNB-TRI
D1TNK_3  D1SVS_3  1 0 0.5080 3.1630 227.9998    585 E_RYT-SVS
D1TRI_3  D1ZSP_3  1 0 3.6030 13.297 1812.401    607 E_TRI-ZSP
D1TSV_3  D1TUP_3  1 0 0.0260 0.2100 79.19987   1380 E_LAG-TUP
D1VER_1  D1VIU_11 1 0 0.0310 0.3170 102.0000   1200 C_REV-TJE
D1VER_1  D1VIU_11 2 0 0.0310 0.3170 102.0000   1200 C_REV-TJE
D1VER_11 D1VIU_1  1 0 0.0310 0.3170 102.0000   1200 C_ASR-TJE
D1VER_11 D1VIU_1  2 0 0.0310 0.3170 102.0000   1200 C_ASR-TJE
D1VHA_3  D1ZBQ_3  1 0 0.1730 1.0300 413.2984    668 E_VHA-ZBQ
D1VIU_1  D1TJE_1  1 0 0.0550 0.7850 13.59996   2400 C_ASR-TJE
D1VIU_11 D1TJE_1  1 0 0.0550 0.7850 13.59996   2400 C_REV-TJE
D20CA050 D2FRAM59 1 0 0.0020 0.0500 35.80002   1577 215
D20D0050 D2FRAM59 1 8 0.0020 0.0500 35.89992   1831 213
D20E1050 D2FRAM59 1 8 0.0020 0.0500 35.89992   1392 214
D2AHM 21 D2AHM 22 1 2 0.0000 0.0000 0.000000   9999 D2AHM 2K
D2AHM 21 D2AHM 23 1 2 0.0000 0.0000 0.000000   9999 D2AHM 2K12
D2AHM 22 D2SIT 22 1 0 4.0700 18.260 129.1000   1081 219
D2AHM 22 D2YSI 21 1 0 5.6640 27.918 201.6001   1081 233/230
D2AHM 23 D2SIT 21 1 0 4.0700 18.260 129.1000   1081 220
D2AHM 23 D2YSI 22 1 0 5.7240 28.152 204.6000   1081 234/230/20
D2AHM 51 D2AHM 57 1 1 1.2760 6.0490 0.000000   9999 
D2AHM 51 D2AHM 58 1 2 0.0000 0.0000 0.000000   9999 D2AHM 5K
D2AHM 51 D2PLA 52 1 1 8.4280 26.059 0.000000   9999 
D2AHM 53 D2AHM 57 1 2 0.0000 0.0000 0.000000   9999 D2AHM 2K
D2AHM 53 D2AHM 58 1 2 0.0000 0.0000 0.000000   9999 
D2AHM 53 D2AHM 58 2 1 0.0250 0.0780 0.000000   9999 
D2AHM 56 D2AHM 51 1 1 20.257 53.598 0.000000   9999 
D2ALFS11 D2YALF11 1 0 0.0030 0.0500 0.399920    600 BLAU
D2ALFS12 D2YALF12 1 0 0.0010 0.0500 0.099900    600 SCHWARZ
D2ALFS51 D2ALFS52 1 7 0.0000 0.0000 0.000000   9999 D2ALFS5K
D2ALFS51 D2FARG51 1 1 28.196 80.860 0.000000   9999 
D2ALFS51 D2FARG52 1 1 28.199 80.873 0.000000   9999 
D2ALFS51 D2LUEN52 1 1 3331.1 8972.0 0.000000   9999 
D2ALFS52 D2ALFS51 2 1 16.600 68.368 0.000000   9999 
D2ALFS52 D2FARG51 1 1 10.478 50.201 0.000000   9999 
D2ALFS52 D2FARG52 1 1 10.478 50.195 0.000000   9999 
D2ALFS52 D2LUEN52 1 1 61.387 219.41 0.000000   9999 
D2ALGE11 D2WAHL12 1 0 0.9000 8.1670 145.8999   3150 2
D2AS  11 D2AS  12 1 2 0.0000 0.0000 0.000000   9999 D2AS  1K
D2AS  11 D2BRFW11 1 0 2.1410 22.444 351.9996   2616 418
D2AS  51 D2AS  52 1 2 0.0000 0.0000 0.000000   9999 D2AS  1K
D2AS  52 D2AS  51 2 1 2.1640 6.0680 0.000000   9999 
D2ASSL51 D2ASSL52 1 2 0.0000 0.0000 0.000000   9999 D2ASSL5K
D2ASSL51 D2DILL52 1 1 4.1300 14.834 0.000000   9999 
D2ASSL52 D2ASSL51 2 1 3.7790 9.8780 0.000000   9999 
D2ASSL52 D2DILL52 1 1 5.5390 14.868 0.000000   9999 
D2AUDO21 D2AUDO22 1 2 0.0000 0.0000 0.000000   9999 D2AUDO2K
D2AUDO21 D2AUDO23 1 0 0.0000 0.0500 0.000000   1441 421
D2AUDO21 D2FLEN22 1 0 4.4240 24.016 191.1000    870 BLAU
D2AUDO22 D2AUDS23 1 0 0.0100 0.0500 0.000000   1441 422
D2AUDO22 D2FLEN21 1 0 4.4240 24.016 191.1000    870 GRUEN
D2AUDO51 D2AUDO52 1 2 0.0000 0.0000 0.000000   9999 D2AUDO5K
D2AUDO51 D2AUDS51 1 0 0.0050 0.0510 77.59986   2006 411
D2AUDO51 D2HAND52 1 1 8.3250 20.690 0.000000   9999 
D2AUDO51 D2ITZW54 1 1 5.8600 17.290 0.000000   9999 
D2AUDO51 D2KIES52 1 1 15.068 34.837 0.000000   9999 
D2AUDO52 D2199050 1 0 0.0100 0.0500 3.500050   2326 412
D2AUDO52 D2AUDO51 2 1 25.784 58.998 0.000000   9999 
D2AUDO52 D2HAND51 1 1 7.0710 25.483 0.000000   9999 
D2AUDO52 D2HAND52 1 1 43.062 91.017 0.000000   9999 
D2AUDO52 D2ITZW54 1 1 10.331 26.604 0.000000   9999 
D2AUDO52 D2KIES52 1 1 16.828 38.947 0.000000   9999 
D2AUDO52 D2KUMM51 1 1 343.95 551.15 0.000000   9999 
D2AUDS11 D2AUDS14 1 2 0.0000 0.0000 0.000000   9999 D2AUDS5K
D2AUDS11 D2KUMM12 1 0 1.1310 20.420 404.5994   3600 SCHWARZ
D2AUDS11 D2WILW11 1 0 1.3180 15.410 194.8000   2216 BLAU
D2AUDS14 D2HAND12 1 0 1.7370 19.862 256.2000   2216 GRUEN
D2AUDS14 D2WILW12 1 0 1.3180 15.410 194.8000   2216 ROT
D2BA-N51 D2BA-N52 1 7 0.0000 0.0000 0.000000   9999 D2BA-N5K
D2BA-N51 D2LU  51 1 1 10.747 55.695 0.000000   9999 
D2BA-N51 D2WG  52 1 1 2.3120 7.2750 0.000000   9999 
D2BA-N52 D2BA-N51 2 1 267.76 1787.8 0.000000   9999 
D2BA-N52 D2LU  51 1 1 14.706 58.218 0.000000   9999 
D2BA-N52 D2WG  52 1 1 2.3130 7.2750 0.000000   9999 
D2BDOR11 D2BDOR1A 1 2 0.0000 0.0000 0.000000   9999 D2BDOR1G
D2BECH11 D2BECH13 1 2 0.0000 0.0000 0.000000   9999 D2BECH1K
D2BECH11 D2YEIC12 1 0 0.4080 3.7900 66.59988   3150 4/1
D2BECH12 D2BECH13 1 2 0.0000 0.0000 0.000000   9999 D2BECH1K1
D2BECH12 D2YEIC11 1 0 0.8300 7.7140 135.5000   3150 3
D2BECH21 D2BECH22 1 2 0.0000 0.0000 0.000000   9999 D2BECH2K
D2BECH21 D2LAGE21 1 0 0.6370 3.7640 43.80009   1310 03
D2BECH21 D2VELT22 1 0 2.3450 9.4210 120.4000   1108 07
D2BECH22 D2VELT21 1 0 1.9650 9.9410 133.8000   1310 01
D2BEHS11 D2BEHS12 1 2 0.0000 0.0000 0.000000   9999 D2BEHS1K
D2BEHS11 D2BORK12 1 0 0.8890 7.3530 137.1001   3000 2
D2BEHS11 D2YVOE11 1 0 2.3380 20.132 353.5986   3150 1
D2BEHS12 D2WUER12 1 0 0.3410 2.8860 50.90009   3150 2
D2BEHS51 D2BEHS52 1 2 0.0000 0.0000 0.000000   9999 D2BEHS5K
D2BEHS51 D2WUER51 1 1 14.455 44.827 0.000000   9999 
D2BEHS51 D2WUER52 1 1 14.011 44.870 0.000000   9999 
D2BEHS52 D2BEHS51 2 1 0.3110 1.5000 0.000000   9999 
D2BEHS52 D2WUER51 1 1 14.455 44.828 0.000000   9999 
D2BEHS52 D2WUER52 1 1 14.011 44.870 0.000000   9999 
D2BIOS21 D2BIOS22 1 2 0.0000 0.0000 0.000000   9999 D2BIOS2K
D2BIOS51 D2BIOS52 1 2 0.0000 0.0000 0.000000   9999 D2LAGE5K
D2BORK11 D2BEHS12 1 0 0.8770 7.5540 132.6999   3150 1
D2BORK11 D2BORK13 1 2 0.0000 0.0000 0.000000   9999 D2BORK2K
D2BORK11 D2GIEN12 2 0 2.1400 18.420 323.5997   3150 2
D2BORK11 D2MECK12 1 0 1.1440 10.199 185.9998   2616 1
D2BORK12 D2BORK13 1 2 0.0000 0.0000 0.000000   9999 D2BORK1K
D2BORK12 D2GIEN11 1 0 2.1400 18.420 323.5997   3150 1
D2BORK12 D2MECK11 1 0 1.1440 10.199 185.9998   2616 2
D2BORK51 D2BORK52 1 7 0.0000 0.0000 0.000000   9999 D2BORK5K
D2BORK51 D2DILL52 1 1 7.5780 20.497 0.000000   9999 
D2BORK51 D2DIPP51 1 1 20.848 60.240 0.000000   9999 
D2BORK51 D2DIPP52 1 1 7.7710 24.895 0.000000   9999 
D2BORK51 D2GIEN52 1 1 3.6510 14.578 0.000000   9999 
D2BORK52 D2BEHS51 1 1 4.0340 10.603 0.000000   9999 
D2BORK52 D2BEHS52 1 1 7.9360 20.545 0.000000   9999 
D2BRAN51 D2BRAN54 1 2 0.0000 0.0000 0.000000   9999 D2BRAN5K02
D2BRAN54 D2BRAN51 2 1 6.8760 33.438 0.000000   9999 
D2BRF 17 D2GR  11 1 0 0.0500 0.5380 9.399960   1274 485
D2BRF 19 D2GR  12 1 0 0.0600 0.6830 12.90001   1274 487
D2BRF 21 D2BRF 22 1 2 0.0000 0.0000 0.000000   9999 D2BRF 2K
D2BRF 21 D2SFT 21 1 0 0.2000 1.5380 21.39990    720 271
D2BRF 22 D2RAI 23 1 0 2.4600 26.292 409.0007   2000 278
D2BRF 59 D2GR  51 1 0 0.0550 0.5610 9.000040   2000 182
D2BRFW11 D2BRFW13 1 2 0.0000 0.0000 0.000000   9999 D2BRFW1K1
D2BRFW12 D2BRFW13 1 2 0.0000 0.0000 0.000000   9999 D2BRFW1K2
D2BRUN11 D2BRUN13 1 2 0.0000 0.0000 0.000000   9999 D2BRUN1K37
D2BRUN12 D2BRUN13 1 2 0.0000 0.0000 0.000000   9999 D2BRUN1K19
D2BRUN51 D2ITZW53 1 1 2.7040 16.746 0.000000   9999 
D2BRUN51 D2SDON52 1 1 0.5380 3.1700 0.000000   9999 
D2BRUN59 D2BRUN51 1 0 0.0020 0.0500 53.39985   1729 411
D2BUKD8A D2BUKD8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKD8G
D2BUKE2A D2BUKE2B 1 2 0.0000 0.0000 0.000000   9999 D2BUKE2G
D2BUKZ8A D2BUKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2BUKZ8G
D2BUTL11 D2BRUN11 1 0 0.1150 1.5100 19.69999   2216 BLAU
D2BUTL11 D2BUTL12 1 2 0.0000 0.0000 0.000000   9999 D2BUTL1K
D2BUTL12 D2BRUN12 1 0 0.1150 1.5100 19.69999   2216 GRUEN
D2CLPO23 D2CONN25 1 0 3.7540 21.434 204.0999    949 ROT
D2CLPO24 D2CONN21 1 0 3.7530 21.530 204.0999    706 GRUEN
D2CLPO51 D2CLPO52 1 2 0.0000 0.0000 0.000000   9999 D2CLPO5K
D2CLPO51 D2CLPO52 2 1 11.561 26.600 0.000000   9999 
D2CLPO51 D2CONN52 1 1 12.122 31.582 0.000000   9999 
D2CLPO51 D2DIEL51 1 1 14.440 36.377 0.000000   9999 
D2CLPO51 D2GANK51 1 1 7.9110 19.477 0.000000   9999 
D2CLPO51 D2NLAN51 1 1 59.440 142.10 0.000000   9999 
D2CLPO52 D2CONN52 1 1 13.707 35.054 0.000000   9999 
D2CLPO52 D2DIEL51 1 1 16.316 42.509 0.000000   9999 
D2CLPO52 D2GANK51 1 1 14.249 36.335 0.000000   9999 
D2CLPO52 D2NLAN51 1 1 67.297 166.07 0.000000   9999 
D2CONN11 D2CONN12 1 2 0.0000 0.0000 0.000000   9999 D2CONN1K
D2CONN11 D2CONO13 2 0 0.0010 0.0500 0.500140   4000 ROT
D2CONN11 D2DIEL13 2 0 1.4730 16.643 219.5000   2216 ROT
D2CONN12 D2CONO11 2 0 0.0010 0.0500 0.500140   4000 BLAU
D2CONN12 D2DIEL12 1 0 1.4730 16.647 219.5999   2216 WEISS
D2CONN12 D2FEDD12 1 8 0.3640 6.5350 873.0015   2216 GRUEN
D2CONN12 D2FEDD12 2 0 0.3650 6.5310 898.8001   2216 GELB
D2CONN21 D2CONO28 1 0 0.0040 0.0550 24.70015   1412 422
D2CONN21 D2MAAD21 1 0 0.8090 9.5020 132.0000   2216 ROT
D2CONN21 D2YEMO21 1 0 3.8540 22.027 193.6000   1202 WEISS
D2CONN22 D2CONN24 1 2 0.0000 0.0000 0.000000   9999 D2CONN2K
D2CONN22 D2CONN25 1 0 0.1000 0.1000 0.000000   3304 
D2CONN23 D2CONN26 1 8 0.1000 0.1000 31.39991   3304 
D2CONN24 D2291020 1 0 0.0010 0.0500 2.200060   2039 423
D2CONN24 D2CONN21 1 0 0.1000 0.1000 0.000000   3304 
D2CONN24 D2UWES21 1 0 0.8350 9.3480 121.3000   1898 ROT
D2CONN25 D22B7020 1 0 0.0040 0.0550 24.70015   2412 421
D2CONN25 D2MAAD22 1 0 0.8090 9.5030 132.0000   2216 BLAU
D2CONN25 D2YEMO22 1 0 3.7260 21.678 196.8999   1202 SCHWARZ
D2CONN52 D2UWES51 1 1 5.1510 14.960 0.000000   9999 
D2CONN58 D2CONN52 1 8 0.0040 0.0810 21.99995   1306 412
D2CONO11 D2CONO13 1 2 0.0000 0.0000 0.000000   9999 D2CONO1K2
D2CONO11 D2CONO19 1 0 0.0010 0.0500 0.300020    998 D2CONO1 TR
D2CONO13 D2UWES12 1 0 0.8160 9.4040 122.3000   2216 GELB
D2CONO59 D2CONN52 1 0 0.0020 0.0500 35.80002   1777 411
D2DIEL11 D2DIEL12 1 7 0.0000 0.0000 0.000000   9999 T442 BYPAS
D2DIEL11 D2DIEL14 1 2 0.0000 0.0000 0.000000   9999 D2DIEL1K
D2DIEL11 D2DOEW11 1 0 0.4840 5.4240 70.30005   2216 GELB
D2DIEL13 D2DIEL14 2 7 0.0000 0.0000 0.000000   9999 T441 BYPAS
D2DIEL51 D2NLAN51 1 1 3.0540 9.4070 0.000000   9999 
D2DIKE2A D2DIKE2B 1 2 0.0000 0.0000 0.000000   9999 D2DIKE2G
D2DIKZ8A D2DIKZ8B 1 2 0.0000 0.0000 0.000000   9999 D2DIKZ8G
D2DIPP12 D2GKRO11 1 0 2.4580 22.654 397.8985   2204 2
D2DIPP12 D2GKRO12 1 0 2.4580 22.654 397.8985   2204 1
D2DIPP51 D2GIEN52 1 1 128.60 249.05 0.000000   9999 
D2DIPP51 D2MECK52 1 1 8.9880 21.233 0.000000   9999 
D2DIPP52 D2DIPP51 1 1 1.2380 4.0130 0.000000   9999 
D2DIPP52 D2GIEN52 1 1 49.569 103.40 0.000000   9999 
D2DIPP52 D2MECK52 1 1 8.9880 21.233 0.000000   9999 
D2DOEH52 D2DOEH53 1 2 0.0000 0.0000 0.000000   9999 
D2DOEH52 D2FRAN51 1 1 95.797 217.11 0.000000   9999 
D2DOEH53 D2DOEH52 2 1 44.381 94.530 0.000000   9999 
D2DOEH53 D2FRAN51 1 1 9.6430 41.290 0.000000   9999 
D2DOEW11 D2DOEW14 1 2 0.0000 0.0000 0.000000   9999 D2DOEW1K
D2DOEW11 D2DOEW14 2 8 1.3800 24.900 2256.902   3712 2/GW1
D2DOLL11 D2DOLL13 1 2 0.0000 0.0000 0.000000   9999 D2DOLL1K20
D2DOLL12 D2DOLL13 1 2 0.0000 0.0000 0.000000   9999 D2DOLL1K06
D2DOLL12 D2YALF12 1 0 0.8540 9.5600 123.8998   2216 SCHWARZ
D2DOLL51 D2ALFS51 1 1 200.63 594.12 0.000000   9999 
D2DOLL51 D2ALFS52 1 1 16.326 64.408 0.000000   9999 
D2DOLL51 D2DOLL52 1 2 0.0000 0.0000 0.000000   9999 D2BORK2K
D2DOLL51 D2FARG51 1 1 125.22 411.92 0.000000   9999 
D2DOLL51 D2FARG52 1 1 125.22 411.94 0.000000   9999 
D2DOLL51 D2LUEN52 1 1 11.704 46.382 0.000000   9999 
D2DOLL51 D2SOTT52 1 1 370.45 1294.5 0.000000   9999 
D2DOLL51 D2SOTT53 1 1 370.51 1294.8 0.000000   9999 
D2DOLL52 D2ALFS51 1 1 294.85 764.78 0.000000   9999 
D2DOLL52 D2ALFS52 1 1 6.7060 22.367 0.000000   9999 
D2DOLL52 D2DOLL51 2 1 11.531 40.315 0.000000   9999 
D2DOLL52 D2FARG51 1 1 197.31 563.84 0.000000   9999 
D2DOLL52 D2FARG52 1 1 197.32 563.87 0.000000   9999 
D2DOLL52 D2LUEN52 1 1 14.303 46.395 0.000000   9999 
D2DOLL52 D2SOTT52 1 1 33.453 100.30 0.000000   9999 
D2DOLL52 D2SOTT53 1 1 33.459 100.32 0.000000   9999 
D2DORT51 D2YDOR51 2 0 0.1740 0.7870 10.50015   9999 KARB-DORT-
D2DWKD1A D2DWKD1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKD1G
D2DWKE1A D2DWKE1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKE1G
D2DWKZ1A D2DWKZ1B 1 2 0.0000 0.0000 0.000000   9999 D2DWKZ1G
D2EICK11 D2YEIC11 1 0 0.1000 0.1000 31.39991   1699 3
D2EICK12 D2YEIC12 1 0 0.1000 0.1000 31.39991   1699 4/1
D2EICK52 D2EICK53 1 2 0.0000 0.0000 0.000000   9999 D2EICK5K
D2EICK52 D2EICK53 2 1 0.0000 0.1000 0.000000   9999 
D2ELSE11 D2BECH11 1 0 0.8830 8.1150 143.0999   3150 2
D2ELSE11 D2ELSE12 1 2 0.0000 0.0000 0.000000   9999 D2ELSE1K
D2ELSE11 D2TWIS12 1 0 1.4970 13.809 240.8999   3150 2
D2ELSE12 D2BECH12 1 0 0.8860 8.0490 144.3999   3150 1
D2ELSE12 D2TWIS11 1 0 1.4970 13.797 241.3000   3150 1
D2ELSE51 D2ELSE52 1 7 0.0000 0.0000 0.000000   9999 D2ELSE5K
D2ELSE51 D2ELSE52 2 1 1.3780 5.2830 0.000000   9999 
D2ELSE51 D2ELSE54 1 2 0.0000 0.0000 0.000000   9999 
D2ELSE51 D2TWIS52 1 1 4.3670 16.212 0.000000   9999 
D2ELSE51 D2VOER51 1 1 19.304 71.999 0.000000   9999 
D2ELSE51 D2VOER52 1 1 19.304 71.999 0.000000   9999 
D2ELSE52 D2TWIS52 1 1 7.4260 22.428 0.000000   9999 
D2ELSE52 D2VOER51 1 1 32.661 99.730 0.000000   9999 
D2ELSE52 D2VOER52 1 1 32.661 99.730 0.000000   9999 
D2ELSE54 D2ELSE51 2 1 63.438 228.56 0.000000   9999 
D2ELSE54 D2ELSE52 1 1 106.72 316.42 0.000000   9999 
D2ELSE54 D2TWIS52 1 1 338.29 969.53 0.000000   9999 
D2ELSE54 D2VOER51 1 1 23.085 76.391 0.000000   9999 
D2ELSE54 D2VOER52 1 1 23.085 76.391 0.000000   9999 
D2ELT 12 D2RED 12 1 0 1.2560 14.359 257.5000   3115 428
D2ELT 51 D2BA-N51 1 1 2.4630 7.8590 0.000000   9999 
D2ELT 51 D2ELT 52 1 2 0.0000 0.0000 0.000000   9999 D2ELT 5K
D2ELT 52 D2BA-N51 1 1 848.89 2585.3 0.000000   9999 
D2ELT 52 D2BA-N52 1 1 723.96 2389.1 0.000000   9999 
D2ELT 52 D2KRI 51 1 1 11.513 36.483 0.000000   9999 
D2ELT 52 D2LU  51 1 1 1097.3 2820.5 0.000000   9999 
D2ELT 52 D2RED 51 1 1 4.1380 54.014 0.000000   9999 
D2ELT 52 D2RED 52 1 1 4.7930 21.054 0.000000   9999 
D2ELWE11 D2ELWE13 1 2 0.0000 0.0000 0.000000   9999 D2ELWE1K1
D2ELWE11 D2NVLD12 1 0 0.7630 8.9620 119.1999   2216 GRUEN
D2ELWE12 D2ELWE13 1 2 0.0000 0.0000 0.000000   9999 D2ELWE1K2
D2ELWE12 D2FARG12 1 0 0.2250 2.6730 37.19992   2216 GRUEN
D2ELWE12 D2GANK12 1 0 0.7590 8.8090 111.2001   2216 ROT
D2EMDB21 D2EMDB22 1 2 0.0000 0.0000 0.000000   9999 D2EMDB2K
D2EMDB21 D2YEMO22 1 0 0.0720 0.4120 3.200030   1202 SCHWARZ
D2EMDB22 D2YEMO21 1 0 0.0720 0.4120 3.200030   1202 WEISS
D2EMDB51 D2CONN52 1 1 8.9170 26.853 0.000000   9999 
D2EMDB51 D2DIEL51 1 1 5.0550 14.024 0.000000   9999 
D2EMDB51 D2EMDB52 1 2 0.0000 0.0000 0.000000   9999 D2EMDB5K
D2EMDB51 D2VOSL51 1 1 26.336 73.599 0.000000   9999 
D2EMDB51 D2VOSL52 1 1 26.470 88.608 0.000000   9999 
D2EMDB52 D2CONN52 1 1 5.6620 17.755 0.000000   9999 
D2EMDB52 D2DIEL51 1 1 10.157 27.036 0.000000   9999 
D2EMDB52 D2EMDB51 2 1 0.3990 2.2350 0.000000   9999 
D2EMDB52 D2VOSL51 1 1 26.672 74.536 0.000000   9999 
D2EMDB52 D2VOSL52 1 1 26.807 89.737 0.000000   9999 
D2EMDE21 D2EMDB22 1 0 0.0480 0.3910 5.800010   1000 ROT
D2EMOS28 D2YEMO22 1 0 0.0280 0.0600 57.59985   1417 SCHWARZ
D2EMOS29 D2YEMO21 1 0 0.0720 0.3050 30.60006   1413 WEISS
D2EOKE8A D2EOKE8B 1 2 0.0000 0.0000 0.000000   9999 D2EMOS8G
D2ERZH21 D2YERZ23 1 0 0.4600 2.2000 15.70011    834 3
D2ERZH22 D2YERZ24 1 0 0.4430 2.0420 14.99985    834 2
D2ETZ 11 D2ETZ 12 1 2 0.0000 0.0000 0.000000   9999 D2ETZ 1K
D2ETZ 12 D2MH  11 1 0 2.3210 26.271 338.2991   2888 437
D2ETZ 21 D2SD  21 1 0 2.2600 17.208 121.7999   1424 248
D2ETZ 51 D2ETZ 52 1 2 0.0000 0.0000 0.000000   9999 D2ETZ 5K
D2ETZ 51 D2ETZ 52 2 1 30.338 96.820 0.000000   9999 
D2ETZ 51 D2ETZ 53 1 1 0.3410 2.4190 0.000000   9999 
D2ETZ 51 D2ETZ 54 1 2 0.0000 0.0000 0.000000   9999 
D2ETZ 51 D2ETZ 54 2 1 34.911 111.39 0.000000   9999 
D2ETZ 52 D2ETZ 53 1 2 0.0000 0.0000 0.000000   9999 
D2ETZ 52 D2MUEN51 1 1 152.31 485.25 0.000000   9999 
D2ETZ 52 D2MUEN52 1 1 8.9240 56.827 0.000000   9999 
D2ETZ 52 D2MUEN53 1 1 299.54 987.00 0.000000   9999 
D2ETZ 53 D2ETZ 52 2 1 30.337 96.817 0.000000   9999 
D2ETZ 54 D2ETZ 52 1 1 4.8610 41.669 0.000000   9999 
D2ETZ 54 D2ETZ 53 1 1 34.910 111.38 0.000000   9999 
D2ETZ 54 D2MUEN51 1 1 165.94 513.40 0.000000   9999 
D2ETZ 54 D2MUEN52 1 1 9.9930 60.201 0.000000   9999 
D2ETZ 54 D2MUEN53 1 1 326.64 1044.4 0.000000   9999 
D2FARG11 D2FARG12 1 2 0.0000 0.0000 0.000000   9999 D2FARG1K03
D2FARG11 D2YALF11 1 0 1.5600 17.973 233.7000   2216 BLAU
D2FARG51 D2FARG52 1 2 0.0000 0.0000 0.000000   9999 D2FARG5K
D2FARG51 D2LUEN52 1 1 2221.6 6612.0 0.000000   9999 
D2FARG52 D2FARG51 2 1 18.694 59.559 0.000000   9999 
D2FARG52 D2LUEN52 1 1 2221.6 6612.1 0.000000   9999 
D2FARG59 D2FARG51 1 0 0.0040 0.0750 50.30004   1828 411
D2FEDD11 D2FEDD12 1 7 0.0000 0.0000 0.000000   9999 D2FEDDK2
D2FEDD11 D2FEDD12 2 7 0.0000 0.0000 0.000000   9999 D2FEDDK1
D2FEDD12 D2MAKW12 1 0 0.0460 0.5990 181.0000   1111 
D2FG  11 D2OHFG11 2 8 0.2000 2.2010 40.09992   1200 429
D2FG  12 D2OHFG12 2 0 0.2000 2.2010 40.09992   1200 430
D2FG  19 D2FG  12 1 8 0.0100 0.0500 0.000000   9999 
D2FLEN21 D2FLEN22 1 2 0.0000 0.0000 0.000000   9999 D2FLEN2K
D2FRAM52 D2FRAM59 1 8 0.0100 0.7000 0.000000   9999 BEK
D2FRAM52 D2KARB51 1 0 0.8960 3.1930 30.09992   9999 KARB-FRAN-
D2FRAM52 D2YDOR51 2 0 0.7810 2.6180 21.20010   9999 KARB-DORT-
D2FRAM59 D2FRSW51 1 9 0.2120 0.3000 0.000000   9999 
D2FRAN21 D2FRAN22 1 2 0.0000 0.0000 0.000000   9999 D2FRAN2K
D2FRAN21 D2YDOE21 1 8 0.7870 3.7630 50.00002   1250 1
D2FRAN22 D2YDOE22 1 0 0.7870 3.7630 50.00002   1250 2
D2FRAN51 D2FRAN52 1 2 0.0000 0.0000 0.000000   9999 D2FRAN5K
D2FRSW11 D2FRSW12 1 2 0.0000 0.0000 0.000000   9999 D2FRSW1K
D2GANK51 D2DIEL51 1 1 266.39 518.77 0.000000   9999 
D2GANK51 D2NLAN51 1 1 1085.8 2022.0 0.000000   9999 
D2GANK51 D2UWES51 1 1 4.2410 13.454 0.000000   9999 
D2GEB 51 D2GEB 52 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5K
D2GEB 51 D2GEB 5B 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5G2
D2GEB 51 D2GEB 5C 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5G3
D2GEB 51 D2IN  52 1 1 32.800 142.50 0.000000   9999 
D2GEB 51 D2KRI 51 1 1 310.14 723.89 0.000000   9999 
D2GEB 51 D2KRI 52 1 1 39.257 248.28 0.000000   9999 
D2GEB 51 D2LU  52 1 1 6.2480 21.242 0.000000   9999 
D2GEB 51 D2MEB 52 1 1 19.486 59.835 0.000000   9999 
D2GEB 52 D2GEB 51 2 1 32.820 356.35 0.000000   9999 
D2GEB 52 D2GEB 5A 1 2 0.0000 0.0000 0.000000   9999 D2GEB 5G1
D2GEB 52 D2IN  52 1 1 207.10 6675.0 0.000000   9999 
D2GEB 52 D2KRI 52 1 1 0.8540 5.4370 0.000000   9999 
D2GEB 52 D2LU  52 1 1 0.7510 13.927 0.000000   9999 
D2GEB 52 D2MEB 52 2 1 342.60 2853.3 0.000000   9999 
D2GIEN11 D2DILL11 1 0 1.0620 9.6060 168.7001   2400 3
D2GIEN11 D2GIEN13 1 2 0.0000 0.0000 0.000000   9999 D2GIEN2K
D2GIEN11 D2KARB11 2 0 1.5200 12.852 227.8999   2612 2
D2GIEN12 D2ASSL11 1 0 0.4030 3.4670 60.90009   2612 4
D2GIEN12 D2GIEN13 1 2 0.0000 0.0000 0.000000   9999 D2GIEN1K
D2GIEN12 D2KARB12 1 0 1.4980 12.900 226.5001   2616 1
D2GIEN51 D2DOEH52 1 1 33.324 80.697 0.000000   9999 
D2GIEN51 D2DOEH53 1 1 3.1830 15.271 0.000000   9999 
D2GIEN51 D2FRAN51 1 1 6.4250 34.862 0.000000   9999 
D2GIEN51 D2GIEN52 1 7 0.0000 0.0000 0.000000   9999 D2GIEN5K
D2GIEN52 D2ASSL51 1 1 1.5870 5.2100 0.000000   9999 
D2GIEN52 D2ASSL52 1 1 1.5870 5.2100 0.000000   9999 
D2GKRO11 D2BRFW12 1 0 2.8800 30.645 470.5007   2616 417
D2GKRO11 D2GKRO12 1 2 0.0000 0.0000 0.000000   9999 D2GKRO1K
D2GKRO11 D2GKRO1B 1 2 0.0000 0.0000 0.000000   9999 D2GKRO1G4
D2GKRO12 D2AS  12 1 0 0.7560 8.3810 121.3000   2619 412
D2GKRO12 D2GKRO1C 1 2 0.0000 0.0000 0.000000   9999 D2GKRO1G5
D2GKRO21 D2FRAN21 1 8 1.2680 6.3190 84.40015   1250 3
D2GKRO21 D2GKRO22 1 7 0.0000 0.0000 0.000000   9999 D2GKRO2K
D2GKRO21 D2TRE 21 1 0 6.3900 28.892 229.3002   1088 217
D2GKRO21 D2YDOE22 1 0 0.5350 2.5580 34.59993   1250 2
D2GKRO22 D2TRE 22 1 0 6.3900 28.892 229.3002   1088 218
D2GKRO22 D2YDOE21 1 8 0.5350 2.5580 34.59993   1250 1
D2GKRO51 D2DOEH52 1 1 5.2300 15.830 0.000000   9999 
D2GKRO51 D2DOEH53 1 1 37.314 125.68 0.000000   9999 
D2GKRO51 D2FRAN51 1 1 78.111 287.50 0.000000   9999 
D2GKRO51 D2GIEN51 1 1 26.200 106.43 0.000000   9999 
D2GKRO51 D2GKRO52 1 2 0.0000 0.0000 0.000000   9999 D2GKRO5K
D2GKRO51 D2GKRO52 2 1 3.5170 20.636 0.000000   9999 
D2GKRO52 D2DOEH52 1 1 5.2300 15.830 0.000000   9999 
D2GKRO52 D2DOEH53 1 1 37.314 125.68 0.000000   9999 
D2GKRO52 D2FRAN51 1 1 1.7270 8.5420 0.000000   9999 
D2GKRO52 D2GIEN51 1 1 26.200 106.43 0.000000   9999 
D2GLEI21 D2GLEI22 1 2 0.0000 0.0000 0.000000   9999 D2GLEI2K
D2GLEI52 D2GLEI54 1 7 0.0000 0.0000 0.000000   9999 D2GLEI5K
D2GLEI54 D2BRAN51 1 1 1.2640 3.3180 0.000000   9999 
D2GLEI54 D2BRAN54 1 1 1.5510 3.8530 0.000000   9999 
D2GLEI54 D2HATT51 1 1 9.3800 35.355 0.000000   9999 
D2GLEI54 D2HELM51 1 1 5.1670 17.339 0.000000   9999 
D2GLEI54 D2HELM53 1 1 5.7220 19.550 0.000000   9999 
D2GODE51 D2ALGE54 1 1 2.8600 8.8460 0.000000   9999 
D2GODE51 D2GODE52 1 2 0.0000 0.0000 0.000000   9999 D2GODE5X
D2GODE51 D2GODE52 2 1 4.1630 12.867 0.000000   9999 
D2GODE51 D2HARD53 1 1 6.2930 18.041 0.000000   9999 
D2GODE52 D2ALGE54 1 1 2.8600 8.8460 0.000000   9999 
D2GODE52 D2HARD53 1 1 4.6920 11.966 0.000000   9999 
D2GOET21 D2GOET22 1 2 0.0000 0.0000 0.000000   9999 D2GOET2K
D2GOET21 D2WUER22 1 0 5.5090 26.653 270.3001    834 4
D2GOET22 D2WUER21 1 0 5.5090 26.653 270.3999    834 3
D2GOET51 D2GOET52 1 2 0.0000 0.0000 0.000000   9999 D2GOET5K09
D2GOET51 D2HARD55 1 1 2.5630 6.3690 0.000000   9999 
D2GOET52 D2HARD55 1 1 2.5630 6.3690 0.000000   9999 
D2GOEZ21 D2GOEZ22 1 2 0.0000 0.0000 0.000000   9999 D2GOEZ2K
D2GOEZ21 D2YSOT22 1 0 0.7260 5.0480 75.89994   1647 GRUEN
D2GOEZ22 D2DOLL21 1 0 0.9020 5.7440 123.0000   1628 BLAU
D2GR  11 D2BRFW12 1 0 0.0680 0.7720 14.50002   2880 427
D2GR  11 D2GR  12 1 2 0.0000 0.0000 0.000000   9999 D2GR  1K
D2GR  11 D2GR  1B 1 2 0.0000 0.0000 0.000000   9999 D2GR  1G2
D2GR  11 D2OD  12 1 0 1.0700 12.378 225.2001   3115 423
D2GR  11 D2RAI 12 1 0 2.0000 21.703 405.2999   2400 434
D2GR  12 D2BRFW11 1 0 0.0680 0.7720 14.40012   2880 426
D2GR  12 D2ELT 12 1 0 0.7800 8.8300 161.1998   3216 422
D2GR  12 D2RAI 11 1 0 2.0000 21.703 408.0992   2400 433
D2GR  51 D2ELT 52 1 1 32.070 107.95 0.000000   9999 
D2GR  51 D2SFT_51 1 1 0.4220 3.3140 0.000000   9999 
D2GROH11 D2GROH12 1 2 0.0000 0.0000 0.000000   9999 D2GROH1K
D2GROH11 D2KILS11 1 0 2.1260 19.400 345.8988   3150 1
D2GROH12 D2ALGE11 1 0 1.4850 13.565 241.7999   3150 2
D2GROH12 D2GROH1A 1 2 0.0000 0.0000 0.000000   9999 D2GROH1G
D2GROH51 D2GROH52 1 2 0.0000 0.0000 0.000000   9999 D2GROH5K
D2GROH52 D2GROH51 2 1 0.0000 0.0980 0.000000   9999 
D2GROH52 D2LAGE52 1 1 0.0000 16.059 0.000000   9999 
D2HAMN21 D2BDOR21 1 0 3.4820 18.990 145.8000    915 BLAU
D2HAMN21 D2HAMN22 1 2 0.0000 0.0000 0.000000   9999 D2HAMN2K04
D2HAMN22 D2ITZW21 1 0 3.7200 20.062 153.9998    915 ROT
D2HAMN52 D2KRUE52 1 1 5.7490 18.164 0.000000   9999 
D2HAMN52 D2KUMM53 1 1 2.9330 12.066 0.000000   9999 
D2HAMN52 D2LBEC52 1 1 9.6640 27.032 0.000000   9999 
D2HAND11 D2HAND15 2 2 0.0000 0.0000 0.000000   9999 D2HAND2K
D2HAND11 D2SHUW11 1 0 0.3540 6.4590 125.6997   3349 GELB
D2HAND12 D2HAND14 1 2 0.0000 0.0000 0.000000   9999 D2HAND2K
D2HAND14 D2AUDS11 1 0 1.7370 19.862 256.2000   2216 BLAU
D2HAND15 D2SHUW13 1 0 0.3540 6.4590 125.6997   3349 ROT
D2HAND52 D2HAND51 1 1 4.6840 17.446 0.000000   9999 
D2HANW51 D2ALGE53 1 1 6.3590 16.377 0.000000   9999 
D2HANW51 D2HANW52 1 2 0.0000 0.0000 0.000000   9999 D2HANW5K
D2HANW51 D2LEHR52 1 1 2.9700 7.7810 0.000000   9999 
D2HANW52 D2ALGE53 1 1 6.3590 16.377 0.000000   9999 
D2HANW52 D2HANW51 2 1 1.2890 4.4710 0.000000   9999 
D2HANW52 D2LEHR52 1 1 8.8460 23.158 0.000000   9999 
D2HARD21 D2HARD22 1 0 0.0080 0.0500 0.000000    834 3
D2HARD22 D2GOET22 1 0 1.2600 6.3500 43.99989    668 3
D2HARD23 D2GOET21 1 0 1.2950 6.1790 42.50010    784 1
D2HARD23 D2YERZ24 1 0 2.6130 12.876 82.69992    668 2
D2HARD55 D2VOER51 1 1 9.1050 22.617 0.000000   9999 
D2HARD55 D2VOER52 1 1 9.1040 22.616 0.000000   9999 
D2HATT11 D2HELM11 2 0 0.7140 6.5110 118.7001   3000 2
D2HATT12 D2HELM12 1 0 0.7140 6.5110 118.7001   3150 1
D2HATT51 D2BRAN51 1 1 6.6610 17.672 0.000000   9999 
D2HATT51 D2BRAN54 1 1 14.511 47.712 0.000000   9999 
D2HATT51 D2HATT52 1 2 0.0000 0.0000 0.000000   9999 
D2HATT52 D2BRAN51 1 1 16.102 52.569 0.000000   9999 
D2HATT52 D2BRAN54 1 1 2.6190 7.1460 0.000000   9999 
D2HATT52 D2HATT51 2 1 0.5810 2.5330 0.000000   9999 
D2HEIW11 D2HEIW13 1 2 0.0000 0.0000 0.000000   9999 D2HEIW1K09
D2HEIW11 D2SDON12 1 0 0.3030 5.4690 105.1001   3349 BLAU
D2HEIW12 D2HEIW13 1 2 0.0000 0.0000 0.000000   9999 D2HEIW1K07
D2HEIW12 D2SDON11 1 0 0.3030 5.4690 105.1001   3349 GRUEN
D2HEIW51 D2HEIW53 1 1 0.2780 2.9700 0.000000   9999 
D2HEIW51 D2SDON52 1 1 0.8940 7.0590 0.000000   9999 
D2HEIW53 D2SDON52 1 1 0.6590 6.1310 0.000000   9999 
D2HELM11 D2HELM12 1 2 0.0000 0.0000 0.000000   9999 D2HELM1K
D2HELM19 D2HELM12 1 0 0.1980 1.8870 18.40000    807 
D2HELM51 D2HATT51 1 1 2.5590 10.516 0.000000   9999 
D2HELM51 D2HELM53 1 1 89.297 244.73 0.000000   9999 
D2HELM52 D2HELM53 1 2 0.0000 0.0000 0.000000   9999 D2HELM5K
D2HELM53 D2BRAN51 1 1 12.731 30.014 0.000000   9999 
D2HELM53 D2HATT51 1 1 17.796 44.540 0.000000   9999 
D2HELM53 D2HATT52 1 1 2.5580 10.513 0.000000   9999 
D2HEYD11 D2OVEN13 1 0 0.1560 1.4780 25.50000   1440 1
D2HWBC19 D2HWYK11 1 0 0.0600 0.0500 0.000000   1500 
D2HWKR1D D2HWBC19 1 0 0.0100 0.0500 0.000000   1500 1
D2HWYK11 D2SIEM11 1 0 0.0740 0.9300 12.59999   1699 GELB
D2IN  21 D2IN  22 1 2 0.0000 0.0000 0.000000   9999 D2IN  2K
D2IN  21 D2RAI 21 1 0 4.5570 34.542 256.1001   1103 266
D2IN  22 D2IN  2A 1 2 0.0000 0.0000 0.000000   9999 D2IN  2G1
D2IN  22 D2RAI 23 1 0 4.8350 36.648 271.7000   1102 265
D2IN  51 D2IN  52 1 2 0.0000 0.0000 0.000000   9999 D2IN  5K
D2IN  51 D2IN  52 2 1 5.2580 12.986 0.000000   9999 
D2IN  51 D2IRS 54 1 1 0.7190 2.1990 0.000000   9999 
D2IN  51 D2OBA 56 1 1 310.67 828.88 0.000000   9999 
D2IN  51 D2OBA 57 1 1 60.782 168.25 0.000000   9999 
D2IN  52 D2IRS 54 1 1 10.544 30.604 0.000000   9999 
D2IN  52 D2OBA 56 1 1 310.48 828.69 0.000000   9999 
D2IN  52 D2OBA 57 1 1 60.745 168.23 0.000000   9999 
D2INHA21 D2MAAD21 1 0 0.2150 2.5090 31.60003   1440 SCHWARZ
D2INHA21 D2NORG2B 1 2 0.0000 0.0000 0.000000   9999 D2NORG2G
D2IRS 11 D2IRS 12 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1K
D2IRS 11 D2IRS 1B 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G5D
D2IRS 11 D2RAI 11 1 0 2.4340 26.763 494.7002   2204 425
D2IRS 12 D2IRS 1A 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G4
D2IRS 12 D2IRS 1C 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G5G
D2IRS 12 D2IRS 1E 1 2 0.0000 0.0000 0.000000   9999 D2IRS 1G3
D2IRS 12 D2OH  12 1 0 2.0900 22.738 291.1998   2204 421
D2IRS 12 D2RAI 12 1 0 2.4340 26.763 494.7002   2204 424
D2IRS 52 D2IN  51 1 1 10.550 30.609 0.000000   9999 
D2IRS 52 D2IN  52 1 1 0.7190 2.1990 0.000000   9999 
D2IRS 52 D2IRS 54 1 7 0.0000 0.0000 0.000000   9999 D2IRS 5K
D2IRS 52 D2IRS 54 2 1 1.9210 4.7990 0.000000   9999 
D2IRS 52 D2OBA 56 1 1 215.78 663.15 0.000000   9999 
D2IRS 52 D2OBA 57 1 1 42.004 134.53 0.000000   9999 
D2IRS 52 D2ZOL 51 1 1 35.536 90.301 0.000000   9999 
D2IRS 52 D2ZOL 55 1 1 35.522 90.235 0.000000   9999 
D2IS  11 D2IS  13 1 2 0.0000 0.0000 0.000000   9999 D2IS  1K
D2IS  11 D2IS  17 1 2 0.0000 0.0000 0.000000   9999 D2IS  1G2
D2IS  11 D2OH  11 1 8 1.4100 17.291 256.6998   2400 444
D2IS  11 D2OH  12 1 0 1.4100 17.295 250.1000   2400 443
D2IS  11 D2PT  13 1 0 1.4300 15.587 287.1001   2400 451
D2IS  13 D2IS  18 1 2 0.0000 0.0000 0.000000   9999 D2IS  1G3
D2IS  13 D2OH  11 1 8 1.3500 16.677 266.1001   2400 446
D2IS  13 D2PT  12 1 0 1.4300 15.587 287.1001   2400 452
D2IS  15 D2IS  17 1 0 0.1000 0.1000 0.000000   2112 405
D2IS  16 D2IS  15 1 1 0.5730 55.999 0.000000   9999 
D2IS  16 D2IS  18 1 0 0.1000 0.1000 0.000000   2112 406
D2ITZW21 D2ITZW22 1 2 0.0000 0.0000 0.000000   9999 D2ITZW2K
D2ITZW22 D2BDOR21 1 0 1.5080 8.4480 64.80007    915 GRUEN
D2ITZW22 D2BRUN21 1 0 0.4750 5.5510 70.00003   1699 ROT
D2ITZW53 D2HEIW51 1 1 13.134 31.686 0.000000   9999 
D2ITZW53 D2HEIW53 1 1 13.429 32.986 0.000000   9999 
D2ITZW53 D2SDON52 1 1 1.2680 15.160 0.000000   9999 
D2JARD11 D2HAND12 1 0 0.4220 4.7240 61.20012   2216 GRUEN
D2JARD11 D2JARD13 2 2 0.0000 0.0000 0.000000   9999 D2JARD1K2
D2JARD12 D2HAND14 1 0 0.4220 4.7240 61.20012   2216 BLAU
D2JARD12 D2JARD13 1 2 0.0000 0.0000 0.000000   9999 D2JARD1K1
D2JARD12 D2JARD1A 3 2 0.0000 0.0000 0.000000   9999 D2JARD1G
D2JARD51 D2JARD52 1 2 0.0000 0.0000 0.000000   9999 D2JARD5K
D2JARD52 D2JARD51 2 1 0.2020 1.7090 0.000000   9999 
D2KARB11 D2FRSW11 1 0 0.7740 6.8510 120.3001   2204 3
D2KARB11 D2GKRO11 1 0 0.5870 4.9400 88.30012   2616 3
D2KARB11 D2KARB12 1 2 0.0000 0.0000 0.000000   9999 D2KARB1K
D2KARB12 D2GKRO12 1 0 0.5870 4.9400 88.30012   2616 1
D2KARB52 D2YDOR51 2 8 0.1150 0.5750 8.799920   9999 KARB-DORT-
D2KHT 25 D2KHT 2A 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G1
D2KHT 25 D2SLZ 22 2 0 0.5000 2.8400 32.69990   9999 264
D2KHT 27 D2KHT 2B 1 2 0.0000 0.0000 0.000000   9999 D2KHT 2G2
D2KHT 27 D2SLZ 21 1 0 0.5000 2.8400 32.69990   9999 265
D2KIES21 D2KIES22 1 2 0.0000 0.0000 0.000000   9999 D2KIES2K
D2KIES22 D2AUDO21 1 0 2.1180 12.232 93.90001    949 GELB
D2KIES51 D2KIES52 1 7 0.0000 0.0000 0.000000   9999 D2KIES5K
D2KIES52 D2HAND52 1 1 8.6770 26.420 0.000000   9999 
D2KIES52 D2ITZW54 1 1 134.74 488.97 0.000000   9999 
D2KIEW21 D2KIES21 1 0 1.2970 7.4920 57.49995    949 BLAU
D2KIEW21 D2KIEW22 1 2 0.0000 0.0000 0.000000   9999 D2KIEW2K
D2KIEW22 D2AUDO22 1 0 1.6500 9.5310 73.20006    949 ROT
D2KILS11 D2WAHL11 1 0 0.2590 2.3330 42.20008   3150 3
D2KR  21 D2YKR 21 1 0 0.0300 0.2690 2.500080   1247 251
D2KR  22 D2YKR 22 2 8 0.0300 0.2690 2.500080   1247 250
D2KRI 11 D2KRI 12 1 2 0.0000 0.0000 0.000000   9999 D2KRI 1K
D2KRI 12 D2RAI 12 1 0 0.7550 6.8980 123.2001   2206 438
D2KRI 51 D2BA-N51 1 1 4.3660 27.310 0.000000   9999 
D2KRI 51 D2BA-N52 1 1 3.4180 25.187 0.000000   9999 
D2KRI 51 D2IN  52 1 1 971.84 2918.8 0.000000   9999 
D2KRI 51 D2KRI 52 1 2 0.0000 0.0000 0.000000   9999 D2KRI 5K
D2KRI 51 D2LU  51 1 1 6.5080 30.080 0.000000   9999 
D2KRI 51 D2LU  52 1 1 1101.0 2333.6 0.000000   9999 
D2KRI 51 D2MEB 52 1 1 32.248 98.734 0.000000   9999 
D2KRI 52 D2IN  52 1 1 387.31 4207.7 0.000000   9999 
D2KRI 52 D2LU  52 1 1 1.2910 9.9180 0.000000   9999 
D2KRI 52 D2MEB 52 1 1 326.20 1788.9 0.000000   9999 
D2KUMM12 D2DOLL12 1 0 0.4150 7.1300 120.1000   3154 GRUEN
D2KUMM51 D2ITZW54 1 1 8.4320 23.017 0.000000   9999 
D2KUMM53 D2KUMM51 1 1 3.9100 13.112 0.000000   9999 
D2LAGE21 D2VELT21 1 0 2.8630 12.266 151.9001   1108 06
D2LAGE51 D2LAGE52 1 2 0.0000 0.0000 0.000000   9999 D2LAGE5K
D2LAGE51 D2LAGE52 2 1 0.0000 0.1000 0.000000   9999 
D2LAGE52 D2GROH51 1 1 0.0000 9.2890 0.000000   9999 
D2LAGE52 D2VELT51 1 1 0.0000 10.380 0.000000   9999 
D2LAND11 D2GROH12 1 0 2.1370 18.400 322.9996   3150 1
D2LAND11 D2LAND12 1 2 0.0000 0.0000 0.000000   9999 D2LAND1K
D2LAND12 D2GROH11 1 0 2.1370 18.402 323.2008   3150 2
D2LAND21 D2HANW21 1 0 2.5520 12.718 169.8999    934 3
D2LAND21 D2LAND22 1 2 0.0000 0.0000 0.000000   9999 D2LAND2K
D2LAND22 D2HANW22 1 0 2.5520 12.718 169.8999    934 4
D2LAND22 D2LEHR21 1 0 4.3800 21.840 292.1998   1076 1
D2LBEC21 D2HAMN22 2 0 3.2200 18.910 145.2999   1200 ROT
D2LBEC21 D2LBEC22 1 2 0.0000 0.0000 0.000000   9999 D2LBEC2K
D2LBEC22 D2HAMN21 1 0 3.2200 18.910 145.2999   1200 GELB
D2LBEC52 D2AUDO51 1 1 27.354 67.245 0.000000   9999 
D2LBEC52 D2AUDO52 1 1 27.125 66.683 0.000000   9999 
D2LBEC52 D2ITZW54 1 1 210.73 834.39 0.000000   9999 
D2LBEC52 D2KIES52 1 1 17.258 43.116 0.000000   9999 
D2LBEC52 D2KRUE52 1 1 3.7230 11.369 0.000000   9999 
D2LBEC52 D2SIEM51 1 1 1.2290 4.7260 0.000000   9999 
D2LBEC52 D2SIEM52 1 1 1.4200 4.6710 0.000000   9999 
D2LBEC52 D2SIEM53 1 1 1.4200 4.6710 0.000000   9999 
D2LBEC52 D2SIEM54 1 1 1.2110 4.6460 0.000000   9999 
D2LEHR21 D2LEHR22 1 2 0.0000 0.0000 0.000000   9999 D2LEHR2K
D2LEHR22 D2GODE21 1 0 4.0400 20.360 137.2999    668 1
D2LEHR51 D2OHLS51 1 1 29.671 117.14 0.000000   9999 
D2LEHR51 D2OHLS52 1 1 29.486 118.04 0.000000   9999 
D2LEHR51 D2SOTT51 1 1 99.500 258.29 0.000000   9999 
D2LEHR51 D2STAD51 1 1 10.126 42.779 0.000000   9999 
D2LEHR51 D2STAD52 1 1 10.124 42.779 0.000000   9999 
D2LEHR52 D2ALGE53 1 1 0.8880 2.6200 0.000000   9999 
D2LU  21 D2RAI 21 1 0 1.6770 7.6300 224.0000   1447 237
D2LU  21 D2SIT 21 1 0 3.3600 16.867 383.8995   1040 221
D2LU  51 D2LU  52 1 2 0.0000 0.0000 0.000000   9999 D2LU  5K
D2LU  52 D2IN  52 1 1 79.406 363.51 0.000000   9999 
D2LU  52 D2SD  52 1 1 4.9050 18.549 0.000000   9999 
D2LU  52 D2SIT 52 1 1 3.0620 12.782 0.000000   9999 
D2LUEN11 D2KRUE11 1 0 0.7650 7.1170 124.9999   2748 GRUEN
D2LUEN11 D2STAD12 1 0 0.6870 6.4620 113.5001   2748 1
D2LUEN52 D2LUEN53 1 7 0.0000 0.0000 0.000000   9999 D2LUEN5K
D2MAAD21 D2MAAD22 1 2 0.0000 0.0000 0.000000   9999 D2MAAD2K
D2MAAD21 D2WHAV21 1 0 0.0580 0.6750 8.499890   2216 BLAU
D2MBG 28 D2NFI 22 1 0 2.3200 19.150 158.7001   1102 251
D2MBG 29 D2NFI 21 1 0 2.3200 19.150 158.7001   1102 250
D2MBG 51 D2KR  51 1 1 707.38 1952.3 0.000000   9999 
D2MBG 51 D2MBG 53 1 2 0.0000 0.0000 0.000000   9999 D2MBG 5K
D2MBG 51 D2NFI 51 1 1 26.358 77.563 0.000000   9999 
D2MBG 51 D2NFI 52 1 1 5.3730 16.632 0.000000   9999 
D2MBG 53 D2KR  51 1 1 707.37 2427.3 0.000000   9999 
D2MBG 53 D2MBG 51 2 1 10.111 26.208 0.000000   9999 
D2MBG 53 D2NFI 51 1 1 5.6540 17.056 0.000000   9999 
D2MBG 53 D2NFI 52 1 1 28.781 100.52 0.000000   9999 
D2MBG 53 D2ZOL 52 1 1 1040.5 3209.6 0.000000   9999 
D2MEB 51 D2GEB 51 1 0 0.4510 3.9710 56.89990   1440 115
D2MEB 51 D2GEB 51 2 1 25.077 83.991 0.000000   9999 
D2MEB 51 D2GEB 52 1 1 360.28 4342.7 0.000000   9999 
D2MEB 51 D2IN  52 1 1 69.595 335.59 0.000000   9999 
D2MEB 51 D2KRI 51 1 1 15.070 40.903 0.000000   9999 
D2MEB 51 D2KRI 52 1 1 394.60 2728.8 0.000000   9999 
D2MEB 51 D2LU  52 1 1 63.189 217.92 0.000000   9999 
D2MEB 51 D2MEB 52 1 2 0.0000 0.0000 0.000000   9999 D2MEB 5K
D2MEB 51 D2MEB 52 2 1 4.8330 22.052 0.000000   9999 
D2MEB 52 D2GEB 52 1 0 0.4510 3.9710 57.10002   1440 116
D2MEB 52 D2IN  52 1 1 56.409 239.23 0.000000   9999 
D2MEB 52 D2LU  52 1 1 48.999 152.50 0.000000   9999 
D2MECK11 D2DIPP12 2 0 1.4950 12.873 226.1001   2204 2
D2MECK11 D2MECK13 2 2 0.0000 0.0000 0.000000   9999 D2MECK1K2
D2MECK12 D2DIPP12 1 8 1.4950 12.873 226.1001   2204 1
D2MECK12 D2MECK13 1 2 0.0000 0.0000 0.000000   9999 D2MECK1K1
D2MECK51 D2MECK52 1 7 0.0000 0.0000 0.000000   9999 D2MECK5K
D2MECK51 D2MECK58 1 0 0.0100 0.0500 3.100120   1828 411
D2MECK51 D2MECK59 1 0 0.0100 0.0500 3.100120   1751 412
D2MECK52 D2MECK51 2 1 4.5460 15.008 0.000000   9999 
D2MEHR21 D2LEHR21 1 0 1.1510 5.7880 44.99986   1066 1
D2MEHR21 D2MEHR22 1 2 0.0000 0.0000 0.000000   9999 D2MEHR2K
D2MEHR21 D2YHAL21 1 0 2.4070 11.290 84.80008    834 2
D2MEHR22 D2HALL21 1 0 2.5000 11.760 91.39993    834 1
D2MEHR22 D2LEHR22 2 0 1.1510 5.7880 44.99986   1066 2
D2MEHR22 D2MEHR2A 1 2 0.0000 0.0000 0.000000   9999 D2MEHR2G
D2MEIS21 D2VELT21 2 0 0.8400 3.3260 42.39988   1108 08
D2MEIS21 D2VELT22 1 0 0.8400 3.3260 42.39988   1108 09
D2MEIS51 D2EICK52 1 1 0.0000 44.021 0.000000   9999 
D2MEIS51 D2MEIS52 1 2 0.0000 0.0000 0.000000   9999 D2MEIS5K
D2MEIS52 D2EICK52 1 1 0.0000 33.296 0.000000   9999 
D2MEIS52 D2MEIS51 2 1 0.0000 0.0990 0.000000   9999 
D2MEIS52 D2VELT52 1 1 0.0000 5.4370 0.000000   9999 
D2MUEN51 D2MH  51 1 0 0.3290 2.2760 17.60015   1102 184
D2MUEN51 D2MUEN52 1 2 0.0000 0.0000 0.000000   9999 D2MUEN5K
D2MUEN51 D2MUEN52 2 1 4.6140 10.810 0.000000   9999 
D2MUEN51 D2MUEN53 1 1 120.28 256.42 0.000000   9999 
D2MUEN51 D2MUEN54 1 2 0.0000 0.0000 0.000000   9999 
D2MUEN52 D23B4050 1 0 0.1650 1.1380 17.60015   2206 189
D2MUEN52 D2MUEN53 1 2 0.0000 0.0000 0.000000   9999 
D2MUEN52 D2MUEN53 2 1 76.864 171.84 0.000000   9999 
D2MUEN54 D2MUEN51 2 1 11.612 42.195 0.000000   9999 
D2MUEN54 D2MUEN52 1 1 7.5490 28.360 0.000000   9999 
D2MZ  12 D2OBMZ11 2 0 0.1950 2.1250 38.60012   1200 439
D2MZ  12 D2OBMZ12 2 0 0.1950 2.1250 38.60012   1200 440
D2NFI 21 D2NFI 22 1 2 0.0000 0.0000 0.000000   9999 D2NFI 2K
D2NFI 21 D2OH  21 1 0 0.1500 1.5640 21.39990   2000 287
D2NFI 22 D2OH  22 1 0 0.1500 1.5640 21.39990   2000 286
D2NFI 22 D2ZOL 22 1 0 0.8900 9.7420 138.5000   2204 258
D2NFI 51 D2KR  51 1 1 70.222 303.19 0.000000   9999 
D2NFI 51 D2NFI 52 1 7 0.0000 0.0000 0.000000   9999 D2NFI 5K04
D2NFI 51 D2NFI 52 2 2 0.0000 0.0000 0.000000   9999 D2NFI 5K16
D2NFI 52 D2KR  51 1 1 78.674 316.62 0.000000   9999 
D2NFI 52 D2NFI 51 3 1 2.8150 12.427 0.000000   9999 
D2NFI 52 D2ZOL 52 1 1 14.826 37.907 0.000000   9999 
D2NVLD11 D2GANK12 1 0 0.3590 4.1420 61.20012   2216 SCHWARZ
D2NVLD11 D2NVLD12 1 2 0.0000 0.0000 0.000000   9999 D2NVLD1K
D2OBA 11 D2OBA 13 1 2 0.0000 0.0000 0.000000   9999 D2OBA 1K
D2OBA 11 D2OBMZ12 1 0 0.1950 2.1250 38.60012   1274 440
D2OBA 13 D2OBMZ11 1 0 0.1950 2.1250 38.60012   1274 439
D2OBA 22 D2NFI 21 1 0 1.0700 11.503 153.8999   2000 264
D2OBA 22 D2OBA 2G 1 2 0.0000 0.0000 0.000000   9999 D2OBA 2K
D2OBA 2G D2NFI 22 1 8 1.0700 11.503 153.8999   2000 263
D2OBA 51 D2KR  51 1 1 186.50 601.06 0.000000   9999 
D2OBA 51 D2MBG 51 1 1 718.40 2638.6 0.000000   9999 
D2OBA 51 D2MBG 53 1 1 674.00 3260.5 0.000000   9999 
D2OBA 51 D2NFI 51 1 1 59.471 405.48 0.000000   9999 
D2OBA 51 D2NFI 52 1 1 69.832 423.91 0.000000   9999 
D2OBA 51 D2OBA 53 1 1 0.6940 9.2380 0.000000   9999 
D2OBA 51 D2OBA 56 1 1 100.97 423.47 0.000000   9999 
D2OBA 51 D2OBA 57 1 2 0.0000 0.0000 0.000000   9999 
D2OBA 51 D2OBA 57 2 1 22.542 69.435 0.000000   9999 
D2OBA 51 D2OBR 51 1 1 7.3510 30.256 0.000000   9999 
D2OBA 51 D2OBR 52 1 1 6.2890 25.798 0.000000   9999 
D2OBA 51 D2OBR 53 1 1 91.061 201.66 0.000000   9999 
D2OBA 51 D2OBR 54 1 1 118.19 266.95 0.000000   9999 
D2OBA 51 D2ZOL 52 1 1 272.78 794.34 0.000000   9999 
D2OBA 53 D2KR  51 1 1 186.44 600.78 0.000000   9999 
D2OBA 53 D2MBG 51 1 1 718.20 2637.3 0.000000   9999 
D2OBA 53 D2MBG 53 1 1 673.82 3259.1 0.000000   9999 
D2OBA 53 D2NFI 51 1 1 59.460 405.32 0.000000   9999 
D2OBA 53 D2NFI 52 1 1 69.816 423.73 0.000000   9999 
D2OBA 53 D2OBA 56 1 2 0.0000 0.0000 0.000000   9999 
D2OBA 53 D2OBR 51 1 1 7.3490 30.243 0.000000   9999 
D2OBA 53 D2OBR 52 1 1 6.2910 25.812 0.000000   9999 
D2OBA 53 D2OBR 53 1 1 91.029 201.57 0.000000   9999 
D2OBA 53 D2OBR 54 1 1 118.15 266.82 0.000000   9999 
D2OBA 53 D2ZOL 52 1 1 272.69 794.01 0.000000   9999 
D2OBA 56 D2IRS 54 1 1 215.80 663.40 0.000000   9999 
D2OBA 56 D2KR  51 1 1 102.04 314.37 0.000000   9999 
D2OBA 56 D2MBG 51 1 1 395.81 1380.9 0.000000   9999 
D2OBA 56 D2MBG 53 1 1 376.16 1708.0 0.000000   9999 
D2OBA 56 D2NFI 51 1 1 34.099 212.57 0.000000   9999 
D2OBA 56 D2NFI 52 1 1 2.5990 9.9710 0.000000   9999 
D2OBA 56 D2OBA 53 2 1 100.94 423.29 0.000000   9999 
D2OBA 56 D2OBA 57 1 2 0.0000 0.0000 0.000000   9999 D2OBA 5K
D2OBA 56 D2OBR 51 1 1 131.45 494.38 0.000000   9999 
D2OBA 56 D2OBR 52 1 1 484.01 1150.8 0.000000   9999 
D2OBA 56 D2OBR 53 1 1 49.189 105.25 0.000000   9999 
D2OBA 56 D2OBR 54 1 1 63.891 139.41 0.000000   9999 
D2OBA 56 D2ZOL 52 1 1 6.4710 14.268 0.000000   9999 
D2OBA 57 D2IRS 54 1 1 42.006 134.60 0.000000   9999 
D2OBA 57 D2KR  51 1 1 117.59 339.92 0.000000   9999 
D2OBA 57 D2MBG 51 1 1 460.29 1493.5 0.000000   9999 
D2OBA 57 D2MBG 53 1 1 444.95 1850.0 0.000000   9999 
D2OBA 57 D2NFI 51 1 1 41.690 230.49 0.000000   9999 
D2OBA 57 D2NFI 52 1 1 47.752 240.86 0.000000   9999 
D2OBA 57 D2OBA 53 1 1 22.535 69.405 0.000000   9999 
D2OBA 57 D2OBA 56 2 1 12.738 35.297 0.000000   9999 
D2OBA 57 D2OBR 51 1 1 73.262 175.64 0.000000   9999 
D2OBA 57 D2OBR 52 1 1 96.298 185.89 0.000000   9999 
D2OBA 57 D2OBR 53 1 1 55.725 113.52 0.000000   9999 
D2OBA 57 D2OBR 54 1 1 72.422 150.32 0.000000   9999 
D2OBA 57 D2ZOL 52 1 1 170.42 448.76 0.000000   9999 
D2OBR 21 D2OBA 22 1 0 0.8400 9.4690 115.2999   2000 270
D2OBR 21 D2OBR 22 1 2 0.0000 0.0000 0.000000   9999 D2OBR 1K09
D2OBR 21 D2YKR 22 1 0 1.7800 21.994 251.0001   2124 250
D2OBR 22 D2OBA 2G 1 0 0.8400 9.4690 115.2999   2000 269
D2OBR 22 D2YKR 21 1 0 1.7800 21.994 251.0001   2124 251
D2OBR 51 D2KR  51 1 1 21.131 59.526 0.000000   9999 
D2OBR 51 D2MBG 51 1 1 1932.5 8972.0 0.000000   9999 
D2OBR 51 D2MBG 53 1 1 1121.5 5937.2 0.000000   9999 
D2OBR 51 D2NFI 51 1 1 77.701 475.48 0.000000   9999 
D2OBR 51 D2NFI 52 1 1 91.536 496.76 0.000000   9999 
D2OBR 51 D2OBR 52 1 1 34.975 82.160 0.000000   9999 
D2OBR 51 D2OBR 53 1 7 0.0000 0.0000 0.000000   9999 D2OBR 5K
D2OBR 51 D2OBR 53 2 1 115.40 232.78 0.000000   9999 
D2OBR 51 D2OBR 54 1 2 0.0000 0.0000 0.000000   9999 
D2OBR 51 D2OBR 54 2 1 149.92 308.32 0.000000   9999 
D2OBR 51 D2ZOL 52 1 1 349.98 922.31 0.000000   9999 
D2OBR 52 D2KR  51 1 1 809.15 1613.0 0.000000   9999 
D2OBR 52 D2MBG 53 1 1 3434.0 8909.2 0.000000   9999 
D2OBR 52 D2NFI 51 1 1 362.01 1118.0 0.000000   9999 
D2OBR 52 D2NFI 52 1 1 397.12 1166.3 0.000000   9999 
D2OBR 52 D2OBR 53 1 2 0.0000 0.0000 0.000000   9999 
D2OBR 52 D2OBR 53 2 1 352.09 527.90 0.000000   9999 
D2OBR 52 D2ZOL 52 1 1 1143.8 2119.6 0.000000   9999 
D2OBR 53 D2KR  51 1 1 81.115 147.11 0.000000   9999 
D2OBR 53 D2MBG 51 1 1 332.54 649.94 0.000000   9999 
D2OBR 53 D2MBG 53 1 1 351.76 816.34 0.000000   9999 
D2OBR 53 D2NFI 51 1 1 37.769 102.70 0.000000   9999 
D2OBR 53 D2NFI 52 1 1 41.183 107.06 0.000000   9999 
D2OBR 53 D2ZOL 52 1 1 114.06 192.94 0.000000   9999 
D2OBR 54 D2KR  51 1 1 105.61 194.92 0.000000   9999 
D2OBR 54 D2MBG 51 1 1 432.37 860.78 0.000000   9999 
D2OBR 54 D2MBG 53 1 1 456.19 1080.5 0.000000   9999 
D2OBR 54 D2NFI 51 1 1 48.827 135.86 0.000000   9999 
D2OBR 54 D2NFI 52 1 1 53.296 141.64 0.000000   9999 
D2OBR 54 D2OBR 52 1 1 459.42 699.90 0.000000   9999 
D2OBR 54 D2OBR 53 1 1 45.276 63.448 0.000000   9999 
D2OBR 54 D2ZOL 52 1 1 148.66 255.81 0.000000   9999 
D2OD  12 D2RED 13 1 0 0.9400 10.610 194.8000   3115 435
D2OD  51 D2BA-N51 1 0 0.1370 1.3990 22.59999   2274 188
D2OH  11 D2OBA 11 1 0 1.2000 13.127 166.8000   2204 462
D2OH  11 D2OH  12 1 2 0.0000 0.0000 0.000000   9999 D2OH  1K
D2OH  11 D2OHFG12 1 0 0.2000 2.2010 40.09992   1200 430
D2OH  12 D2OBA 13 1 8 1.2000 13.127 166.8000   2204 461
D2OH  12 D2OHFG11 1 8 0.2000 2.2010 40.09992   1200 429
D2OHLS11 D2OHLS12 1 2 0.0000 0.0000 0.000000   9999 D2OHLS1K
D2OHLS12 D2LAND12 1 0 0.4960 4.2670 74.80007   2360 1
D2OHLS51 D2OHLS52 1 7 0.0000 0.0000 0.000000   9999 D2OHLS5K
D2OHLS51 D2OHLS52 2 1 4.9980 15.259 0.000000   9999 
D2OVEN11 D2LAND11 1 0 0.7160 6.4820 113.9000   3150 4
D2OVEN11 D2OVEN13 1 2 0.0000 0.0000 0.000000   9999 D2OVEN1K
D2OVEN11 D2YEIC12 1 0 1.2510 11.638 204.3999   3150 4/1
D2OVEN13 D2SOTT12 1 0 2.7600 30.010 420.9986   2856 3
D2OVEN13 D2YEIC11 1 0 0.8300 7.7140 135.5000   3150 3
D2PI  21 D2PI  22 1 2 0.0000 0.0000 0.000000   9999 D2PI  2K
D2PI  51 D2PI  53 1 2 0.0000 0.0000 0.000000   9999 D2PI  5K15
D2PI  52 D2PI  51 1 0 0.0060 2.4570 0.000000   1600 
D2PI  52 D2PI  54 2 2 0.0000 0.0000 0.000000   9999 D2PI  5K19
D2PI  53 D2PI  51 2 1 3.4210 16.861 0.000000   9999 
D2PI  53 D2PI  54 1 1 0.5930 1.7100 0.000000   9999 
D2PI  54 D2PI  51 1 1 3.4970 16.525 0.000000   9999 
D2PLA 11 D2YPLA11 1 0 0.0100 0.1000 3.100120    816 465
D2PLA 51 D2PLA 52 1 2 0.0000 0.0000 0.000000   9999 D2PLA 5K
D2PLA 51 D2RE  51 1 1 8.8390 28.383 0.000000   9999 
D2PLA 51 D2RE  52 1 1 9.9730 28.966 0.000000   9999 
D2PLA 51 D2SD  51 1 1 31.183 84.149 0.000000   9999 
D2PLA 51 D2SD  52 1 1 31.080 83.723 0.000000   9999 
D2PLA 52 D2AHM 57 1 1 8.4800 25.877 0.000000   9999 
D2PT  12 D2PT  13 1 2 0.0000 0.0000 0.000000   9999 D2PT  1K
D2PT  13 D2YPLA11 1 0 0.6350 7.0000 89.79992   2204 465
D2PT  21 D2PT  22 1 2 0.0000 0.0000 0.000000   9999 D2PT  2K
D2PT  22 D2PI  22 1 0 4.7690 25.987 328.5007   1757 257
D2PT  5M D2PLA 51 1 1 20.153 60.120 0.000000   9999 
D2PT  5M D2PLA 52 1 1 0.7260 4.9120 0.000000   9999 
D2PT  5M D2PT  5N 1 2 0.0000 0.0000 0.000000   9999 D2PT  5K
D2PT  5M D2SD  51 1 1 84.873 302.85 0.000000   9999 
D2PT  5M D2SD  52 1 1 84.643 301.35 0.000000   9999 
D2PT  5N D2PLA 51 1 1 23.062 68.614 0.000000   9999 
D2PT  5N D2PLA 52 1 1 1.5390 8.7550 0.000000   9999 
D2PT  5N D2PT  5M 2 1 0.9070 6.9880 0.000000   9999 
D2PT  5N D2SD  51 1 1 97.219 345.60 0.000000   9999 
D2PT  5N D2SD  52 1 1 96.954 343.89 0.000000   9999 
D2RAI 11 D2RAI 12 1 2 0.0000 0.0000 0.000000   9999 D2RAI 1K
D2RAI 11 D2WG  13 1 0 2.3090 20.282 374.0004   2400 431
D2RAI 21 D2RAI 23 1 2 0.0000 0.0000 0.000000   9999 D2RAI 2K
D2RAI 23 D2TRE 21 1 0 5.0650 26.435 577.2990   1501 211
D2RAI 51 D2MEB 52 1 0 0.0700 0.6170 8.799920   2000 181
D2RAI 59 D2MEB 51 1 0 0.1000 0.1000 0.000000   2000 189
D2RE  51 D2RE  52 1 7 0.0000 0.0000 0.000000   9999 D2RE  5K
D2RE  52 D2AHM 56 1 1 5.4140 19.210 0.000000   9999 
D2RE  52 D2RE  51 2 1 3.2200 10.914 0.000000   9999 
D2RED 11 D2KRI 11 1 0 2.1580 20.365 364.5002   2206 432
D2RED 11 D2MH  11 1 0 1.2960 14.666 188.8999   2868 469
D2RED 11 D2RED 12 1 7 0.0000 0.0000 0.000000   9999 D2RED 1K09
D2RED 11 D2RED 12 2 2 0.0000 0.0000 0.000000   9999 D2RED 1K01
D2RED 12 D2RED 13 1 2 0.0000 0.0000 0.000000   9999 D2RED 1K19
D2RED 51 D2ETZ 52 1 1 101.85 714.01 0.000000   9999 
D2RED 51 D2ETZ 54 1 1 114.47 756.56 0.000000   9999 
D2RED 51 D2MUEN51 1 1 55.806 190.03 0.000000   9999 
D2RED 51 D2MUEN52 1 1 34.759 126.96 0.000000   9999 
D2RED 51 D2MUEN53 1 1 7.8970 48.692 0.000000   9999 
D2RED 51 D2RED 52 1 2 0.0000 0.0000 0.000000   9999 
D2RED 51 D2WG  51 1 1 6.1660 23.356 0.000000   9999 
D2RED 52 D2ETZ 52 1 1 100.49 705.21 0.000000   9999 
D2RED 52 D2ETZ 54 1 1 112.95 747.21 0.000000   9999 
D2RED 52 D2MUEN51 1 1 55.091 187.69 0.000000   9999 
D2RED 52 D2MUEN52 1 1 34.312 125.40 0.000000   9999 
D2RED 52 D2MUEN53 1 1 7.7930 48.086 0.000000   9999 
D2RED 52 D2RED 51 2 1 0.2400 7.8990 0.000000   9999 
D2RED 52 D2WG  51 1 1 6.0860 23.065 0.000000   9999 
D2RHED11 D2YRHE11 1 0 0.4810 5.5380 71.99997    150 SCHWARZ
D2RIFF3A D2EMDB31 1 0 4.8490 9.4380 4374.103    450 114
D2RIFF3A D2RIFF3B 1 2 0.0000 0.0000 0.000000   9999 D2RIFF3G
D2SANO11 D2WUER12 1 0 0.0010 0.0500 0.099900    320 2
D2SD  12 D2SD-N13 2 2 0.0000 0.0000 0.000000   9999 D2SD  1K
D2SD  12 D2YPLA11 1 0 2.4450 26.980 341.1990   2204 465
D2SD  21 D2PT  21 1 0 6.1600 45.833 317.9009   1102 226
D2SD  22 D2LU  21 1 0 4.9310 18.545 239.8000   1094 223
D2SD  22 D2RE  21 1 0 1.8720 14.844 99.70002    804 275
D2SD  51 D2RE  51 1 1 1.6820 21.082 0.000000   9999 
D2SD  51 D2RE  52 1 1 14.307 46.189 0.000000   9999 
D2SD  52 D2RE  52 1 1 2.7090 10.220 0.000000   9999 
D2SD  52 D2SD  51 1 1 0.9600 3.7490 0.000000   9999 
D2SD-N13 D2ETZ 11 1 0 1.1800 12.832 164.3000   2848 457
D2SD-N13 D2SD  12 1 0 0.1000 0.1000 0.000000   2204 497
D2SDON11 D2BRUN11 1 0 0.1930 3.4910 64.40014   3349 BLAU
D2SDON11 D2SDON13 1 2 0.0000 0.0000 0.000000   9999 D2SDON1K02
D2SDON12 D2BRUN12 1 0 0.1960 3.5430 65.29989   3349 GELB
D2SDON12 D2SDON13 1 2 0.0000 0.0000 0.000000   9999 D2SDON1K07
D2SDON51 D2SDON52 1 2 0.0000 0.0000 0.000000   9999 D2SDON5K
D2SDON51 D2SDON52 2 7 0.0000 0.0000 0.000000   9999 D2SDON5K2
D2SFT_51 D2ELT 51 1 1 16.570 49.845 0.000000   9999 
D2SFT_51 D2ELT 52 1 1 8.9920 28.566 0.000000   9999 
D2SHUW11 D2AUDS11 1 0 0.5520 9.8790 196.8999   3349 SCHWARZ
D2SHUW11 D2SHUW12 1 2 0.0000 0.0000 0.000000   9999 D2SHUW1K1
D2SHUW12 D2SHUW13 2 2 0.0000 0.0000 0.000000   9999 D2SHUW1K2
D2SHUW13 D2AUDS14 1 0 0.5520 9.8790 196.8999   3349 WEISS
D2SI  23 D2SI  24 1 7 0.0000 0.0000 0.000000   9999 D2SI  2K
D2SI  23 D2YSI 21 1 0 0.2090 1.6040 11.20009   1200 233/230
D2SI  24 D2YSI 22 1 0 0.2030 1.5730 10.99997   1200 234/230/20
D2SI-N51 D2PI  51 1 1 5.7430 15.990 0.000000   9999 
D2SI-N51 D2PI  53 1 1 6.0700 32.231 0.000000   9999 
D2SI-N51 D2PI  54 1 1 6.2520 31.821 0.000000   9999 
D2SI-N51 D2SI-N52 1 2 0.0000 0.0000 0.000000   9999 D2SI  5K
D2SI-N52 D2PI  51 1 1 5.2240 14.400 0.000000   9999 
D2SI-N52 D2PI  53 1 1 7.0450 45.286 0.000000   9999 
D2SI-N52 D2PI  54 1 1 7.3020 44.396 0.000000   9999 
D2SI-N52 D2SI-N51 2 1 3.6950 11.562 0.000000   9999 
D2SIEM11 D2SIEM14 1 7 0.0000 0.0000 0.000000   9999 D2SIEM1K
D2SIEM11 D2SIEM14 2 2 0.0000 0.0000 0.000000   9999 
D2SIEM21 D2LBEC21 1 0 0.1600 1.1000 725.6984    950 BLAU
D2SIEM51 D2AUDO51 1 1 195.45 468.54 0.000000   9999 
D2SIEM51 D2AUDO52 1 1 193.82 464.63 0.000000   9999 
D2SIEM51 D2KIES52 1 1 30.982 74.453 0.000000   9999 
D2SIEM51 D2SIEM53 1 2 0.0000 0.0000 0.000000   9999 D2SIEM5K
D2SIEM51 D2SIEM54 1 2 0.0000 0.0000 0.000000   9999 
D2SIEM51 D2SIEM54 2 1 26.211 62.436 0.000000   9999 
D2SIEM52 D2HWYK52 1 0 0.3700 1.1700 9.399960    662 ROT
D2SIEM52 D2SIEM53 1 2 0.0000 0.0000 0.000000   9999 
D2SIEM53 D2HWYK52 1 0 0.3700 1.1700 9.399960    662 SCHWARZ
D2SIEM53 D2SIEM52 2 1 0.0170 0.0760 0.000000   9999 
D2SIEM54 D2AUDO51 1 1 197.30 459.35 0.000000   9999 
D2SIEM54 D2AUDO52 1 1 195.64 455.51 0.000000   9999 
D2SIEM54 D2KIES52 1 1 31.278 72.993 0.000000   9999 
D2SIT 21 D2IN  21 1 0 1.3600 7.3110 93.29997   1360 228
D2SIT 21 D2SIT 22 1 2 0.0000 0.0000 0.000000   9999 D2SIT 2K
D2SIT 22 D2IN  22 1 0 1.3600 7.3110 93.29997   1360 227
D2SIT 51 D2IRS 52 1 1 3.9970 10.731 0.000000   9999 
D2SIT 51 D2IRS 54 1 1 3.9970 10.732 0.000000   9999 
D2SIT 51 D2SIT 52 1 2 0.0000 0.0000 0.000000   9999 D2SIT 5K
D2SIT 52 D2RE  51 1 1 5.4070 14.215 0.000000   9999 
D2SIT 52 D2RE  52 1 1 12.775 30.889 0.000000   9999 
D2SIT 52 D2SD  51 1 1 69.308 193.12 0.000000   9999 
D2SLZ 21 D2SLZ 22 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2K
D2SLZ 21 D2SLZ 2A 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G1
D2SLZ 21 D2YKR 22 2 0 1.0500 12.758 156.9998   2080 250
D2SLZ 22 D2SLZ 2B 1 2 0.0000 0.0000 0.000000   9999 D2SLZ 2G2
D2SLZ 22 D2YKR 21 1 0 1.0330 12.069 167.7001   2080 251
D2SOTT11 D2DOLL12 1 0 1.3400 15.410 201.1000   2856 GRUEN
D2SOTT11 D2LAND12 1 0 2.0320 24.247 296.2999   2856 2
D2SOTT11 D2SOTT13 1 2 0.0000 0.0000 0.000000   9999 D2SOTT1K02
D2SOTT12 D2DOLL13 1 0 1.3400 15.410 201.1000   2856 SCHWARZ
D2SOTT12 D2SOTT13 1 2 0.0000 0.0000 0.000000   9999 D2SOTT1K01
D2SOTT21 D2BLOC22 1 0 2.7100 14.980 114.9999    949 BLAU
D2SOTT21 D2SOTT22 1 2 0.0000 0.0000 0.000000   9999 D2SOTT2K
D2SOTT51 D2OHLS51 1 1 10.357 34.714 0.000000   9999 
D2SOTT51 D2OHLS52 1 1 10.251 34.825 0.000000   9999 
D2SOTT51 D2STAD51 1 1 198.41 524.40 0.000000   9999 
D2SOTT51 D2STAD52 1 1 198.39 524.40 0.000000   9999 
D2SOTT52 D2ALFS52 1 1 16.194 46.804 0.000000   9999 
D2SOTT52 D2FARG52 1 1 10.682 29.761 0.000000   9999 
D2SOTT52 D2LUEN52 1 1 13.610 34.018 0.000000   9999 
D2SOTT52 D2SOTT53 1 2 0.0000 0.0000 0.000000   9999 
D2SOTT52 D2SOTT53 2 1 25.305 65.284 0.000000   9999 
D2SOTT53 D2ALFS52 1 1 16.197 46.812 0.000000   9999 
D2SOTT53 D2FARG51 1 1 7.6580 22.079 0.000000   9999 
D2SOTT53 D2LUEN52 1 1 22.976 59.675 0.000000   9999 
D2STAD11 D2STAD12 1 2 0.0000 0.0000 0.000000   9999 D2STAD1K
D2STAD11 D2WAHL11 1 0 2.5280 21.765 382.3004   2494 2
D2STAD12 D2WAHL12 1 0 2.5280 21.765 382.3004   2494 1
D2STAD51 D2LUEN53 1 1 4.1000 14.483 0.000000   9999 
D2STAD51 D2STAD52 1 2 0.0000 0.0000 0.000000   9999 D2STAD5K
D2STAD52 D2LUEN53 1 1 3.3380 11.793 0.000000   9999 
D2STAD52 D2STAD51 2 1 4.6700 15.973 0.000000   9999 
D2STAD59 D2STAD52 1 0 0.0040 0.0820 23.40015   1360 411
D2TRE 21 D2TRE 22 1 7 0.0000 0.0000 0.000000   9999 D2TRE 2K
D2TRE 51 D2AS  51 1 1 26.812 55.013 0.000000   9999 
D2TRE 51 D2AS  52 1 1 4.8960 9.0530 0.000000   9999 
D2TRE 51 D2ELT 51 1 1 90.690 236.35 0.000000   9999 
D2TRE 51 D2SFT_51 1 1 9.5770 24.259 0.000000   9999 
D2TRE 51 D2TRE 52 1 2 0.0000 0.0000 0.000000   9999 D2TRE 5K
D2TRE 52 D2AS  51 1 1 20.040 52.462 0.000000   9999 
D2TRE 52 D2AS  52 1 1 20.070 52.564 0.000000   9999 
D2TRE 52 D2ELT 51 1 1 93.401 253.56 0.000000   9999 
D2TRE 52 D2SFT_51 1 1 10.697 25.400 0.000000   9999 
D2TRE 52 D2TRE 51 2 1 2.9190 8.1560 0.000000   9999 
D2TWIS11 D2TWIS12 1 2 0.0000 0.0000 0.000000   9999 D2TWIS1K
D2UWES11 D2ELWE12 1 0 0.7060 7.9790 104.6000   2216 ROT
D2UWES11 D2UWES12 1 2 0.0000 0.0000 0.000000   9999 D2UWES1K02
D2UWES12 D2ELWE11 1 0 0.7060 7.9800 104.6000   2216 WEISS
D2VELT21 D2VELT22 1 2 0.0000 0.0000 0.000000   9999 D2VELT2K12
D2VELT22 D2BIOS22 1 0 1.9070 9.6340 130.1000   1310 02
D2VELT51 D2GROH51 1 1 0.0000 14.713 0.000000   9999 
D2VELT51 D2GROH52 1 1 0.0000 18.521 0.000000   9999 
D2VELT51 D2VELT52 1 2 0.0000 0.0000 0.000000   9999 D2VELT5K
D2VELT52 D2EICK52 1 1 0.0000 5.7010 0.000000   9999 
D2VELT52 D2MEIS51 1 1 0.0000 78.861 0.000000   9999 
D2VOER51 D2TWIS52 1 1 58.055 145.86 0.000000   9999 
D2VOER51 D2VOER52 1 7 0.0000 0.0000 0.000000   9999 D2VOER5K
D2VOER52 D2TWIS52 1 1 58.054 145.86 0.000000   9999 
D2VOER52 D2VOER51 2 1 6.2450 19.846 0.000000   9999 
D2VOSL22 D2INHA21 1 0 0.0660 0.7680 9.699980   1440 ROT
D2VOSL22 D2MAAD22 1 0 0.1490 1.7410 21.90004   1440 WEISS
D2VOSL51 D2CONN52 1 1 4.4510 14.457 0.000000   9999 
D2VOSL51 D2VOSL52 1 2 0.0000 0.0000 0.000000   9999 D2VOSL5K
D2VOSL51 D2VOSL52 2 1 7.5260 32.473 0.000000   9999 
D2VOSL52 D2CONN52 1 1 20.908 55.872 0.000000   9999 
D2WAHL11 D2HATT11 2 0 0.9870 9.0350 162.6001   3000 2
D2WAHL11 D2WAHL13 1 2 0.0000 0.0000 0.000000   9999 D2WAHL1K02
D2WAHL12 D2HATT12 1 0 0.9870 9.0350 162.6001   3349 1
D2WAHL12 D2WAHL13 1 2 0.0000 0.0000 0.000000   9999 D2WAHL1K
D2WAHL21 D2BRAN22 1 0 0.8420 4.2370 31.69993    629 1
D2WAHL21 D2HALL21 1 0 0.9400 4.6400 62.39989   1360 3
D2WAHL21 D2WAHL22 1 2 0.0000 0.0000 0.000000   9999 D2WAHL2K
D2WAHL22 D2BRAN23 1 0 0.8420 4.2370 31.69993    834 2
D2WAHL22 D2GLEI22 1 0 0.3600 1.8300 26.40006   1360 2
D2WAHL22 D2LEHR22 1 0 1.6010 7.7000 178.5000    834 1
D2WALD11 D2YWAL11 1 0 0.0920 0.8570 14.99985   2400 3
D2WALD12 D2WALD1A 1 2 0.0000 0.0000 0.000000   9999 D2WALD1G1
D2WALD12 D2YWAL12 1 0 0.0990 0.8570 14.99985   2400 2
D2WECH51 D2LEHR51 1 1 14.255 56.611 0.000000   9999 
D2WECH51 D2OHLS51 1 1 6.0900 16.019 0.000000   9999 
D2WECH51 D2OHLS52 1 1 28.851 86.317 0.000000   9999 
D2WECH51 D2SOTT51 1 1 6.8030 16.836 0.000000   9999 
D2WECH51 D2STAD51 1 1 109.52 297.03 0.000000   9999 
D2WECH51 D2STAD52 1 1 109.51 297.03 0.000000   9999 
D2WECH51 D2WECH52 1 2 0.0000 0.0000 0.000000   9999 D2WECH5K
D2WECH51 D2WECH52 2 1 0.9270 3.0390 0.000000   9999 
D2WECH52 D2LEHR51 1 1 13.648 50.944 0.000000   9999 
D2WECH52 D2OHLS51 1 1 36.634 110.54 0.000000   9999 
D2WECH52 D2OHLS52 1 1 8.0540 21.858 0.000000   9999 
D2WECH52 D2SOTT51 1 1 40.322 109.42 0.000000   9999 
D2WECH52 D2STAD51 1 1 62.692 180.69 0.000000   9999 
D2WECH52 D2STAD52 1 1 62.687 180.69 0.000000   9999 
D2WG  13 D2RED 13 1 0 0.4500 5.2560 94.99988   3216 413/436
D2WG  51 D2ETZ 52 1 1 58.427 263.26 0.000000   9999 
D2WG  51 D2ETZ 54 1 1 64.950 278.56 0.000000   9999 
D2WG  51 D2MUEN51 1 1 18.215 49.190 0.000000   9999 
D2WG  51 D2MUEN52 1 1 13.111 36.307 0.000000   9999 
D2WG  51 D2MUEN53 1 1 14.216 31.531 0.000000   9999 
D2WG  51 D2WG  52 1 7 0.0000 0.0000 0.000000   9999 D2WG  5K
D2WILW11 D2BDOR11 1 0 0.2080 2.3990 31.20010   2216 WEISS
D2WILW11 D2BUTL12 1 0 0.2340 2.9000 39.90012   2876 GELB
D2WILW11 D2DOLL12 1 0 1.4740 16.990 219.1000   2876 GELB
D2WILW11 D2WILW13 2 2 0.0000 0.0000 0.000000   9999 D2WILW1K2
D2WILW12 D2BDOR11 2 0 0.2080 2.3990 31.20010   2216 SCHWARZ
D2WILW12 D2BUTL11 1 0 0.2340 2.9000 39.90012   2876 ROT
D2WILW12 D2DOLL11 1 0 1.4740 16.990 219.1000   2876 ROT
D2WILW12 D2WILW13 1 2 0.0000 0.0000 0.000000   9999 D2WILW1K1
D2WILW12 D2WILW1A 2 2 0.0000 0.0000 0.000000   9999 D2WILW1G
D2WUER13 D2WUER12 1 0 1.3520 11.431 203.0000   3150 2
D2WUER13 D2WUER14 1 2 0.0000 0.0000 0.000000   9999 D2WUER1K
D2WUER14 D2GROH12 1 0 1.6740 14.412 253.0998   3150 2
D2WUER51 D2TWIS52 1 1 21.340 57.518 0.000000   9999 
D2WUER51 D2VOER51 1 1 8.9480 23.326 0.000000   9999 
D2WUER51 D2VOER52 1 1 8.9510 23.342 0.000000   9999 
D2WUER51 D2WUER52 1 7 0.0000 0.0000 0.000000   9999 D2WUER5K
D2WUER52 D2TWIS52 1 1 21.479 57.894 0.000000   9999 
D2WUER52 D2VOER51 1 1 9.0090 23.494 0.000000   9999 
D2WUER52 D2VOER52 1 1 9.0070 23.479 0.000000   9999 
D2WUER52 D2WUER51 2 1 1.2280 4.3030 0.000000   9999 
D2YALF11 D2DOLL11 1 0 0.7710 8.8800 115.5000   2216 BLAU
D2YALF12 D2ELWE11 1 0 1.7720 20.001 261.7999   2216 SCHWARZ
D2YDOE21 D2DOEH22 1 8 0.0060 0.0500 0.300020    559 1
D2YDOE22 D2DOEH21 1 0 0.0060 0.0500 0.300020    558 2
D2YERZ23 D2GODE21 1 0 1.0300 5.1800 35.19998    684 3
D2YERZ23 D2HARD22 1 0 2.5500 12.800 88.00010    668 3
D2YERZ24 D2LEHR21 1 0 5.2050 25.647 164.6999    668 2
D2YFRS11 D2FRSW12 1 0 0.1580 1.3260 23.50006   2400 2
D2YFRS11 D2KARB12 1 0 0.6280 5.4980 97.89989   2620 2
D2YHAL21 D2GLEI21 1 0 0.5800 2.8100 36.00014   1088 2
D2YHAL21 D2HALL21 1 8 0.1390 0.6980 4.700140    960 2
D2YHUN21 D2BLOC22 1 0 3.4020 18.983 145.5000    949 WEISS
D2YHUN21 D2CONN22 1 0 1.7600 10.165 78.00010    949 WEISS
D2YHUN21 D2HUNT22 1 0 0.3670 2.1200 16.30015    949 WEISS
D2YHUN22 D2CONN24 1 0 1.8030 10.257 79.79992    949 GELB
D2YHUN22 D2HUNT21 1 0 0.7440 4.3000 33.10014    949 GELB
D2YHUN22 D2SOTT22 1 0 4.6310 25.778 200.1000    883 GELB
D2YNLA11 D2DOEW11 1 0 0.3380 3.7870 49.09996   2856 EOWS
D2YNLA11 D2NLAN11 1 0 0.0080 0.0930 1.200090    750 EOWS
D2YRHE11 D2DIEL14 1 0 0.3470 3.8810 50.30004   2216 SCHWARZ
D2YRHE11 D2DOEW14 1 0 0.1380 1.5430 20.00001   2216 SCHWARZ
D2YSOT22 D2DOLL22 1 0 0.0070 0.0600 0.799850   1898 GRUEN
D2YVOE11 D2GROH11 1 0 0.8400 7.2310 127.0002   3150 1
D2YVOE11 D2VOER12 1 0 0.0150 0.1270 2.200060    883 1
D2YWAL11 D2BORK12 1 0 0.5090 4.7350 83.20006   3154 3
D2YWAL11 D2TWIS11 1 0 0.6370 5.9280 104.1001   3154 3
D2YWAL12 D2BORK11 1 0 0.5500 4.7350 83.20006   3150 2
D2YWAL12 D2TWIS12 1 0 0.6370 5.9280 104.1001   3150 2
D2YWEC21 D2LAND22 1 0 3.3460 12.870 168.5000   1108 1
D2YWEC21 D2SOTT21 1 0 2.6130 10.050 131.6001    949 1
D2YWEC21 D2WECH21 1 0 0.0600 0.2300 2.999910   1108 1
D2YWEC22 D2LAND21 1 0 3.3460 12.870 168.5000   1108 2
D2YWEC22 D2SOTT22 1 0 2.6130 10.050 131.6001    949 2
D2YWEC22 D2WECH22 1 0 0.0600 0.2300 2.999910   1108 2
D2ZOL 21 D2IRS 29 1 0 1.1170 12.212 155.6000   1600 262
D2ZOL 21 D2ZOL 22 1 2 0.0000 0.0000 0.000000   9999 D2ZOL 2K
D2ZOL 22 D2ZOL 2A 1 2 0.0000 0.0000 0.000000   9999 D2ZOL 2G
D2ZOL 51 D2IN  51 1 1 140.02 445.45 0.000000   9999 
D2ZOL 51 D2IN  52 1 1 139.92 445.34 0.000000   9999 
D2ZOL 51 D2IRS 54 1 1 35.530 90.253 0.000000   9999 
D2ZOL 51 D2OBA 57 1 1 552.59 1956.9 0.000000   9999 
D2ZOL 51 D2ZOL 52 1 7 0.0000 0.0000 0.000000   9999 D2ZOL 5K
D2ZOL 51 D2ZOL 55 1 2 0.0000 0.0000 0.000000   9999 
D2ZOL 52 D2KR  51 1 1 254.50 584.65 0.000000   9999 
D2ZOL 52 D2NFI 51 1 1 15.245 43.504 0.000000   9999 
D2ZOL 55 D2IN  51 1 1 8.5530 18.813 0.000000   9999 
D2ZOL 55 D2IN  52 1 1 8.7000 19.385 0.000000   9999 
D2ZOL 55 D2IRS 54 1 1 35.516 90.187 0.000000   9999 
D2ZOL 55 D2OBA 57 1 1 552.44 1955.5 0.000000   9999 
D2ZOL 55 D2ZOL 51 2 1 8.0210 26.247 0.000000   9999 
D43BRS11 D43BRS12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D43BRS11 D43BRS13 2 2 0.0000 0.0000 0.000000   9999 SS1Y
D43BRS11 D4GRKR14 1 0 2.7100 25.170 429.6003   1800 BRSBLGRK
D43BRS12 D43BRS14 3 2 0.0000 0.0000 0.000000   9999 SS2Y
D43BRS12 D43B_Y12 6 2 0.0000 0.0000 0.000000   1422 VET33T34
D43BRS12 D4DELL11 1 0 4.5300 39.330 681.5999   2138 BRSWSDEL
D43BRS13 D43B_Y11 5 2 0.0000 0.0000 0.000000   1422 VET31T32
D43BRS21 D43BRS23 1 2 0.0000 0.0000 0.000000   2400 BMK20
D43BRS21 D43B_Y22 4 2 0.0000 0.0000 0.000000   2504 VET33T34
D43BRS21 D43KO521 1 0 0.4900 2.6800 32.50009   9999 BRSNOKO1
D43BRS21 D43LU121 1 0 0.7300 3.3000 39.19985   9999 BRSNOLUW
D43BRS22 D43BRS26 2 2 0.0000 0.0000 0.000000   3160 BMK21
D43BRS22 D43LUW21 2 0 0.7300 3.3000 39.19985   9999 BRSSULUW
D43BRS23 D43B_Y21 3 2 0.0000 0.0000 0.000000   2504 VET31T32
D43BRS23 D43KO421 1 0 0.8300 4.4300 55.29989   9999 BRSSUKO1
D43BRS51 D43BRS53 2 2 0.0000 0.0000 0.000000   9999 SS1B
D43BRS52 D43BRS54 3 2 0.0000 0.0000 0.000000   9999 SS2B
D43BRS53 D43BRS54 1 2 0.0000 0.0000 0.000000   9999 BMK1
D43BRS53 D43BRS5B 5 2 0.0000 0.0000 0.000000   1050 
D43BRS53 D43BRS5C 6 2 0.0000 0.0000 0.000000   1050 
D43BRS54 D43BRS5A 4 2 0.0000 0.0000 0.000000   1050 
D43B_F11 D43BRS14 4 2 0.0000 0.0000 0.000000    634 BRS_VER1
D43KO421 D43KOP21 1 0 0.8300 4.4300 55.29989   9999 KOWSUKO1
D43KO521 D43KOP21 1 0 1.1300 6.1900 75.40012   9999 KOWNOKO1
D43KO521 D43ROW23 1 8 0.0500 0.5000 1.600010   2000 ROWNOKO1
D43KOP21 D43KOP26 1 2 0.0000 0.0000 0.000000   9999 SS12
D43KOP21 D43KOP27 2 2 0.0000 0.0000 0.000000   9999 SS13
D43KOP21 D43KOW21 1 0 0.5200 2.8500 2.299960   9999 KOW_K1
D43KOW21 D43OVW21 1 0 0.0700 0.8100 409.7012   9999 KOW_OVW2
D43LU121 D43LUW22 1 8 0.0500 0.5000 1.600010   9999 LUWNOLUW
D43LU121 D43ROW23 1 0 0.0500 0.5000 1.600010   9999 ROWSUKO1
D43LUW21 D43LUW22 5 2 0.0000 0.0000 0.000000   9999 SS1NORD
D43LUW21 D43LUW23 1 2 0.0000 0.0000 0.000000   9999 SS11
D43LUW21 D43LUW25 2 2 0.0000 0.0000 0.000000   9999 SS13
D43LUW22 D43LUW26 3 2 0.0000 0.0000 0.000000   9999 SS1NORD
D43LUW22 D43LUW27 4 2 0.0000 0.0000 0.000000   9999 SS1NORD
D43OVW21 D43OVW22 1 2 0.0000 0.0000 0.000000   9999 SS11
D43ROW21 D43ROW23 1 0 0.0500 0.5000 1.600010    999 LTGKOW
D4AL1U11 D4AL1U13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4AL1U11 D4WDLN12 1 0 0.1300 2.0400 31.90005   2000 ALTBLWDL
D4AL1U12 D4AL1U14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4AL1U12 D4HKW211 2 0 0.0600 0.6000 0.000000   9999 BMTRHKW2
D4AL1U13 D4AL1U14 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4AL1U13 D4HKW111 1 0 0.0600 0.6000 0.000000   9999 BMTRHKW1
D4AL1U14 D4MULH14 1 0 0.8600 8.0200 140.3000   2907 ALTWSMHS
D4ALMN21 D4ALMN22 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4ALMN21 D4GKMB22 1 0 0.6300 4.6750 127.4998   2651 ALMBLGKM
D4ALMN22 D4DAXL23 1 0 1.1560 8.7160 205.5001   2267 ALMBLDAX
D4ALMN51 D4HUEF5I 1 1 97.835 326.10 0.000000   9999 
D4ALMN51 D4HUEF5J 2 1 97.835 326.10 0.000000   9999 
D4ALMN51 D4WIES5I 1 1 9.9920 32.286 0.000000   9999 
D4ALMN51 D4WNHE5A 1 1 8.5670 26.103 0.000000   9999 
D4ALMN52 D4BRUK5I 1 1 4.2190 13.028 0.000000   9999 
D4ALMN52 D4DAXL5I 1 1 4.1240 13.566 0.000000   9999 
D4ALTB5I D4ALTB5J 1 1 38.827 94.201 0.000000   9999 
D4ALTB5I D4BZWN5I 1 1 170.11 338.88 0.000000   9999 
D4ALTB5I D4MEZN51 1 1 211.17 579.03 0.000000   9999 
D4ALTB5I D4MEZN5I 2 1 211.17 579.03 0.000000   9999 
D4ALTB5I D4WDLN5I 1 1 0.1880 0.9420 0.000000   9999 
D4ALTB5J D4BZWN5I 2 1 2.4260 10.793 0.000000   9999 
D4ALTB5J D4MEZN51 3 1 234.52 657.15 0.000000   9999 
D4ALTB5J D4MEZN5I 4 1 234.52 657.15 0.000000   9999 
D4ALTB5J D4WDLN5I 2 1 0.2050 1.0680 0.000000   9999 
D4BIRK22 D4DAXL23 1 0 0.9700 6.8300 141.2002   1283 PFIN
D4BIRK5C D4BIRK5D 1 1 0.0000 0.0500 0.000000   9999 
D4BIRK5C D4OWAL5B 2 1 1.8560 6.5510 0.000000   9999 
D4BIRK5D D4OWAL5B 1 1 1.8560 6.5510 0.000000   9999 
D4BRNK22 D4GURT21 1 0 2.3200 18.530 385.4012   2000 BUCHE
D4BRNK22 D4STOC21 1 0 0.3700 2.9300 60.79988   1980 BRNBLSTO
D4BRNK5A D4BRNK5B 1 1 0.6530 2.6580 0.000000   9999 
D4BRNK5A D4GURT5A 3 1 29.522 76.909 0.000000   9999 
D4BRNK5A D4GURT5B 4 1 29.522 76.909 0.000000   9999 
D4BRNK5A D4STOC5A 4 1 3.8670 7.4090 0.000000   9999 
D4BRNK5A D4STOC5B 3 1 4.3550 7.6940 0.000000   9999 
D4BRNK5A D4VILL5I 2 1 11.155 29.972 0.000000   9999 
D4BRNK5B D4GURT5A 1 1 29.388 78.204 0.000000   9999 
D4BRNK5B D4GURT5B 2 1 29.388 78.204 0.000000   9999 
D4BRNK5B D4STOC5A 2 1 3.8670 7.4080 0.000000   9999 
D4BRNK5B D4STOC5B 1 1 4.3550 7.6940 0.000000   9999 
D4BRNK5B D4VILL5I 1 1 11.098 30.474 0.000000   9999 
D4BRU811 D4BRUK11 1 0 0.1400 1.2400 24.70015    598 BRURTBR8
D4BRU811 D4PHIL13 1 0 0.3200 4.4100 67.89988   2880 PBBRTBR8
D4BRU811 D4PULV13 1 0 1.0300 14.010 216.4001   2880 PULRTBR8
D4BRUK5I D4DAXL5I 1 1 15.184 45.583 0.000000   9999 
D4BRUK5I D4OWAL5B 1 1 1.4800 3.8980 0.000000   9999 
D4BU4 21 D4BUEH21 1 0 1.2200 6.1900 81.99997   1495 BUHRTBU4
D4BU4 21 D4DAXL23 1 0 1.1600 5.7100 77.49996   1495 DAXRTBU4
D4BU4 21 D4KUMR21 1 0 0.0100 0.0500 0.399920    855 KUMRTBU4
D4BUEH21 D4WEIR22 1 0 1.6970 8.4970 111.6001   1495 BUHGNWER
D4BUEH5A D4WEIE52 2 1 4.6180 12.416 0.000000   9999 
D4BUEH5A D4WEIE53 3 1 4.6180 12.416 0.000000   9999 
D4BUEH5A D4WEIE54 1 1 4.6180 12.416 0.000000   9999 
D4BZWN11 D4BZWN13 2 2 0.0000 0.0000 0.000000   9999 SS1A
D4BZWN11 D4LAIC12 1 0 1.0900 12.410 192.2001   2874 BZWGNLAI
D4BZWN12 D4BZWN14 3 2 0.0000 0.0000 0.000000   9999 SS2A
D4BZWN13 D4BZWN14 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4BZWN14 D4WDLN14 1 0 0.2300 3.3600 55.50001   2080 BZWGEWDL
D4BZWN5I D4WDLN5I 1 1 1.0550 3.9070 0.000000   9999 
D4DAXL12 D4DAXL1B 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4DAXL12 D4EICH11 1 0 3.6200 30.410 547.2999   2850 OBER
D4DAXL12 D4PHIL13 1 0 0.5890 8.7520 138.8000   3000 SAAL
D4DAXL12 D4RDK711 1 0 0.0300 0.2000 1.299990   1200 RDK7SW
D4DAXL1B D4EICH12 2 0 3.6210 31.020 542.2011   2750 SUTT
D4DAXL1B D4KUHM13 1 0 6.0640 51.620 898.4987   2565 RHGR
D4DAXL1B D4PHIL12 2 0 0.5880 8.7370 138.5999   3000 FEDE
D4DAXL1B D4RDK811 1 0 0.0200 0.1600 2.800100   3000 RDK8GN
D4DAXL21 D4DAXL22 1 7 0.0000 0.0000 0.000000   3000 BMKP201
D4DAXL21 D4DX4 21 1 0 0.5940 4.5620 98.19991   2565 DAXGEDX4
D4DAXL21 D4NEUR22 1 0 4.1800 19.600 271.6001   1440 HD-OGE
D4DAXL21 D4RDK422 2 0 0.1000 0.2000 1.600010   1000 RDK4GRT
D4DAXL22 D4DAXL23 2 2 0.0000 0.0000 0.000000   3000 BMKP202
D4DAXL22 D4OWAL22 1 0 0.4700 3.3400 62.99994   1802 SEEH
D4DAXL22 D4RDK421 1 0 0.1000 0.2000 1.600010    600 RDK4DBL
D4DAXL23 D4KAWS21 1 0 0.0800 0.7000 11.39990    666 RAP1
D4DAXL23 D4KAWS22 2 0 0.0800 0.7000 11.39990    682 WAID2
D4DAXL5I D4KUMR51 2 1 2.5160 6.5820 0.000000   9999 
D4DAXL5I D4KUMR5A 1 1 2.5160 6.5820 0.000000   9999 
D4DAXL5I D4OWAL5B 1 1 0.8250 2.8130 0.000000   9999 
D4DE7 11 D4DELL12 1 0 1.0900 11.490 164.3000   2223 DELWSDE7
D4DE7 11 D4GOHF14 1 0 1.2000 12.380 199.5997   3092 GOHWSDE7
D4DE7 11 D4NSTN11 1 0 0.0100 0.0600 0.799850    556 NSTWSDE7
D4DELL11 D4DELL12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4DELL11 D4DELL13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4DELL11 D4ROLS14 1 0 1.8900 18.540 276.6000   2000 DELBLROL
D4DELL12 D4LAIC13 1 0 0.6230 6.6470 101.0000   2880 DELWSLAI
D4DELL5I D4DELL5J 1 1 0.0000 0.0500 0.000000   9999 
D4DELL5I D4GRKR5I 1 1 69.190 189.42 0.000000   9999 
D4DELL5I D4GRKR5J 2 1 69.190 189.42 0.000000   9999 
D4DELL5I D4HRBT5I 1 1 18.615 67.220 0.000000   9999 
D4DELL5I D4HRBT5J 3 1 18.615 67.220 0.000000   9999 
D4DELL5I D4LAIC5I 1 1 2.9740 8.0740 0.000000   9999 
D4DELL5J D4GRKR5I 3 1 69.190 189.42 0.000000   9999 
D4DELL5J D4GRKR5J 4 1 69.190 189.42 0.000000   9999 
D4DELL5J D4HRBT5I 2 1 18.615 67.220 0.000000   9999 
D4DELL5J D4HRBT5J 4 1 18.615 67.220 0.000000   9999 
D4DELL5J D4LAIC5I 2 1 2.9740 8.0740 0.000000   9999 
D4DX4 21 D4KUMR22 1 0 0.0100 0.0500 0.399920    855 KUMGEDX4
D4DX4 21 D4WEIR21 1 0 1.4000 10.750 230.7000   2524 WERGEDX4
D4ED7 11 D4EDSB14 1 0 0.4500 4.2600 74.99988   3000 EDSGNED7
D4ED7 11 D4GROG12 1 0 0.5500 5.3300 170.7999   3160 GROGNED7
D4ED7 11 D4MULH11 1 0 0.2400 2.4300 38.40000   3150 MHSGNED7
D4EDSB11 D4EDSB13 2 2 0.0000 0.0000 0.000000   9999 SS1A
D4EDSB11 D4WDLN14 1 0 0.4990 5.2130 89.90014   2977 EDSBLWDL
D4EDSB12 D4EDSB14 3 2 0.0000 0.0000 0.000000   9999 SS2A
D4EDSB13 D4EDSB14 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4EICH11 D4EICH12 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4EICH11 D4KUHM13 1 0 2.5000 21.010 377.8991   2850 KAND
D4EICH12 D4KUHM12 2 0 2.5000 21.420 374.4999   2351 DREI
D4EICH21 D4EICH23 2 2 0.0000 0.0000 0.000000   9999 SS201B
D4EICH21 D4GURT21 2 0 4.6500 22.720 256.8999   1200 HO-W
D4EICH21 D4WEIR21 1 0 1.4600 11.182 240.0001   2500 EICGEWER
D4EICH22 D4EICH24 3 2 0.0000 0.0000 0.000000   9999 SS202B
D4EICH23 D4EICH24 1 7 0.0000 0.0000 0.000000   1500 BMKP201
D4EICH24 D4GURT22 1 0 4.6500 22.720 256.8999   1200 HO-O
D4EICH24 D4WEIR22 2 0 2.8800 14.350 187.8000   1495 EICRTWER
D4EICH5A D4EICH5I 1 1 0.0000 0.0500 0.000000   9999 
D4EICH5A D4WEIE52 5 1 22.560 57.220 0.000000   9999 
D4EICH5A D4WEIE53 6 1 22.560 57.220 0.000000   9999 
D4EICH5A D4WEIE54 4 1 22.560 57.220 0.000000   9999 
D4EICH5B D4EICH5C 2 1 0.0000 0.0500 0.000000   9999 
D4EICH5I D4WEIE52 2 1 22.560 57.220 0.000000   9999 
D4EICH5I D4WEIE53 3 1 22.560 57.220 0.000000   9999 
D4EICH5I D4WEIE54 1 1 22.560 57.220 0.000000   9999 
D4EN8 11 D4ENGS11 1 0 1.1100 14.750 236.9998   2880 ENGGNEN8
D4EN8 11 D4KUHM12 1 0 1.5400 17.750 321.4007   3000 KUHGNEN8
D4EN8 11 D4VILL11 1 0 0.4500 3.8200 78.19990    478 VILGNEN8
D4ENGS11 D4ENGS12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4ENGS11 D4OBJT12 1 0 0.8500 8.9600 144.6999   2880 ENGWSOBJ
D4ENGS12 D4OB7 11 1 0 0.8600 9.0200 145.6000   2880 ENGRTOB7
D4ENGS12 D4TRSN12 1 0 0.7600 9.9000 159.8000   2880 ENGRTTRS
D4ENGS5I D4ENGS5J 1 1 0.0000 0.0500 0.000000   9999 
D4ENGS5I D4OBJT5I 1 1 15.401 44.964 0.000000   9999 
D4ENGS5I D4OBJT5J 3 1 15.401 44.964 0.000000   9999 
D4ENGS5I D4PULV5I 3 1 133.12 579.59 0.000000   9999 
D4ENGS5I D4PULV5L 1 1 133.12 579.59 0.000000   9999 
D4ENGS5I D4TRSN5I 3 1 6.2210 17.525 0.000000   9999 
D4ENGS5I D4TRSN5J 1 1 6.2210 17.525 0.000000   9999 
D4ENGS5J D4OBJT5I 2 1 15.401 44.964 0.000000   9999 
D4ENGS5J D4OBJT5J 4 1 15.401 44.964 0.000000   9999 
D4ENGS5J D4PULV5I 4 1 133.12 579.59 0.000000   9999 
D4ENGS5J D4PULV5L 2 1 133.12 579.59 0.000000   9999 
D4ENGS5J D4TRSN5I 4 1 6.2210 17.525 0.000000   9999 
D4ENGS5J D4TRSN5J 2 1 6.2210 17.525 0.000000   9999 
D4GGT 5A D4GROG5J 1 1 1.1260 4.5870 0.000000   9999 
D4GGT 5A D4KUPZ5I 1 1 8.5230 29.559 0.000000   9999 
D4GGT 5A D4KUPZ5J 2 1 8.5230 29.559 0.000000   9999 
D4GKDB11 D4GKDB12 1 2 0.0000 0.0000 0.000000   9999 SS1B
D4GKDB11 D4GKNK11 1 0 0.0500 0.5000 1.600010   4000 GK2DBGKN
D4GKM721 D4GKMA21 2 0 0.0600 0.6000 0.000000   9999 BMTR17
D4GKM821 D4GKMA22 3 0 0.0600 0.6000 0.000000   9999 BMTR18
D4GKM921 D4GKMB21 1 0 0.0600 0.6000 0.000000   9999 BMTR19
D4GKMA21 D4GKMA22 1 7 0.0000 0.0000 0.000000   9999 BMQK
D4GKMA21 D4GKMB22 1 0 0.0600 0.3100 1.600010   1290 VL-21
D4GKMA22 D4GKMB21 2 0 0.0600 0.3100 1.600010   1290 VL-22
D4GKMA22 D4GKML21 1 0 0.0600 0.6000 0.000000   9999 BMTRL
D4GKMB21 D4GKMB22 2 7 0.0000 0.0000 0.000000   9999 BMQK
D4GKMB21 D4GKMM21 2 0 0.0600 0.6000 0.000000   9999 BMTRM
D4GKMB21 D4GKMN21 1 0 0.0600 0.6000 0.000000   9999 BMTRN
D4GKMB22 D4WNHE21 1 0 0.4770 3.9330 77.59986   2917 NECK
D4GKMB51 D4GKMB53 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4GKMB51 D4GKMB5A 4 2 0.0000 0.0000 0.000000   1575 
D4GKMB51 D4GKMC52 1 0 0.0500 0.2500 0.300020   9999 VL-11
D4GKMB51 D4GKMC52 2 0 0.0500 0.2500 0.300020   9999 VL-12
D4GKMB52 D4GKMB54 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4GKMB53 D4GKMB54 1 7 0.0000 0.0000 0.000000   2000 BMK1
D4GKMB53 D4GKMB5B 5 2 0.0000 0.0000 0.000000   1575 
D4GKMC51 D4GKMC52 1 7 0.0000 0.0000 0.000000   2000 BMK1
D4GKNK11 D4GROG12 1 0 0.4700 4.3500 75.80004   3000 GK2SWGRO
D4GOHF11 D4GOHF13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4GOHF11 D4ROLS11 1 0 0.5200 5.4400 86.59989   2000 GOHGNROL
D4GOHF12 D4GOHF13 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4GOHF12 D4GOHF14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4GOHF12 D4KUPZ12 1 0 1.5280 13.867 249.7001   3000 GOHGNKUP
D4GOHF5I D4GROG5J 1 1 17.457 55.769 0.000000   9999 
D4GOHF5I D4KUPZ5I 1 1 3.7070 14.123 0.000000   9999 
D4GOHF5I D4KUPZ5J 2 1 3.7070 14.123 0.000000   9999 
D4GOHF5I D4NSTN5I 1 1 -70.74 -75.23 0.000000   9999 
D4GOHF5I D4ROLS5I 1 1 2.2700 5.9070 0.000000   9999 
D4GRKR11 D4GRKR13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4GRKR11 D4HRBT12 1 0 1.4000 12.650 153.3000   1710 GRKRTHRB
D4GRKR12 D4GRKR14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4GRKR13 D4GRKR14 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4GRKR5I D4GRKR5J 1 1 0.0000 0.0500 0.000000   9999 
D4GRKR5I D4HRBT5I 1 1 10.829 29.041 0.000000   9999 
D4GRKR5I D4HRBT5J 3 1 10.829 29.041 0.000000   9999 
D4GRKR5J D4HRBT5I 2 1 10.829 29.041 0.000000   9999 
D4GRKR5J D4HRBT5J 4 1 10.829 29.041 0.000000   9999 
D4GROG12 D4GROG13 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4GROG12 D4KUPZ11 1 0 1.2500 13.660 190.1000   2280 GROWSKUP
D4GROG12 D4PULV11 1 0 0.7600 7.8600 126.2999   2880 GROWSPUL
D4GROG13 D4HLBR11 1 0 0.2100 1.9000 29.90011   2000 GRORTHLB
D4GROG13 D4HUEF12 1 0 0.5200 4.8000 81.30003   3097 GROBLHUE
D4GROG13 D4PULV13 2 0 0.7600 7.8600 126.2999   2880 GRORTPUL
D4GROG21 D4NEUR22 1 0 2.3700 16.970 249.5999    855 GROSWNRO
D4GROG5J D4KUPZ5I 1 1 10.321 24.065 0.000000   9999 
D4GROG5J D4KUPZ5J 2 1 10.321 24.065 0.000000   9999 
D4GROG5J D4ROLS5I 1 1 91.478 226.91 0.000000   9999 
D4GURT21 D4GURT22 1 2 0.0000 0.0000 0.000000   3150 BMKP201
D4GURT22 D4STOC21 1 0 2.1000 16.800 348.6004   1980 GURRTSTO
D4GURT29 D4GURT2U 2 0 0.0500 0.2000 1.600010    999 NOTRES
D4GURT5A D4GURT5B 1 1 0.0000 0.0500 0.000000   9999 
D4GURT5A D4KRSX5A 1 1 14.005 36.378 0.000000   9999 
D4GURT5A D4KRSX5B 3 1 14.005 36.378 0.000000   9999 
D4GURT5A D4VILL5I 1 1 5.5960 13.808 0.000000   9999 
D4GURT5B D4KRSX5A 2 1 14.005 36.378 0.000000   9999 
D4GURT5B D4KRSX5B 4 1 14.005 36.378 0.000000   9999 
D4GURT5B D4VILL5I 2 1 5.5960 13.808 0.000000   9999 
D4HDSU21 D4NEUR21 1 0 0.1800 0.9000 11.69992    542 HOF1
D4HDSU22 D4NEUR22 2 0 0.1800 0.9000 11.69992    542 FEI2
D4HDSU5A D4HDSU5B 1 1 0.0000 0.0500 0.000000   9999 
D4HOEP11 D4HOEP12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4HOEP11 D4HUEF13 1 0 1.3600 12.110 204.3000   3000 HOEGEHUE
D4HOEP5I D4HOEP5J 1 1 0.0000 0.0500 0.000000   9999 
D4HR8 11 D4HRBT13 1 0 1.7320 19.202 240.3999   2000 HERBTGW1
D4HR8 11 D4MEZN12 1 0 0.0480 0.7130 11.69992   3000 HERBTGW3
D4HRBT11 D4HRBT12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4HRBT11 D4HRBT13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4HRBT12 D4HRBT14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4HRBT5I D4HRBT5J 1 1 0.0000 0.0500 0.000000   9999 
D4HRBT5I D4LAIC5I 1 1 12.506 33.814 0.000000   9999 
D4HRBT5J D4LAIC5I 2 1 12.506 33.814 0.000000   9999 
D4HUE711 D4HUEF11 1 0 0.9000 8.0800 144.8000   3079 HUEGEHU7
D4HUE711 D4NEUR12 1 0 0.2000 2.0600 33.29994   3000 NROGEHU7
D4HUE711 D4WIES11 1 0 0.0600 0.5600 9.900100    720 WIEGEHU7
D4HUEF11 D4HUEF13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4HUEF12 D4HUEF13 1 2 0.0000 0.0000 0.000000   3150 BMK1
D4HUEF12 D4HUEF14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4HUEF5I D4HUEF5J 1 1 0.0000 0.0500 0.000000   9999 
D4HUEF5I D4WIES5I 1 1 6.9330 19.876 0.000000   9999 
D4HUEF5I D4WNHE5A 1 1 44.905 112.03 0.000000   9999 
D4HUEF5J D4WIES5I 2 1 6.9330 19.876 0.000000   9999 
D4HUEF5J D4WNHE5A 2 1 44.905 112.03 0.000000   9999 
D4KAOS21 D4OWAL22 1 0 0.1800 0.8900 10.60005    652 KIL1
D4KAWS5A D4KAWS5B 1 1 0.0000 0.0500 0.000000   9999 
D4KKP111 D4KKPB11 1 0 0.0500 0.5000 1.600010   3000 KKP1APBG
D4KKP111 D4KKPB14 2 0 0.0500 0.5000 1.600010   3000 KKP1BPBG
D4KKP212 D4KKPB11 1 0 0.0500 0.5000 1.600010   3000 KKP2APBG
D4KKP212 D4KKPB14 2 0 0.0500 0.5000 1.600010   3000 KKP2BPBG
D4KKPB11 D4PHIL13 2 0 0.0500 0.5000 1.600010   3000 PBGLK402
D4KKPB11 D4PULV12 2 0 1.3500 18.410 284.6998   2880 PBGWSPUL
D4KKPB14 D4PHIL12 1 0 0.0500 0.5000 1.600010   3000 PBGLK401
D4KRSX5A D4KRSX5B 1 1 0.0000 0.0500 0.000000   9999 
D4KUHM12 D4KUHM13 1 7 0.0000 0.0000 0.000000   3000 BMKP401
D4KUHM12 D4WHRW11 1 0 1.3300 1.7200 38.90015   1200 A9_10
D4KUHM12 D4WHRW12 2 0 1.3300 1.7200 38.90015   1200 B9_10
D4KUHM21 D4KUHM23 1 7 0.0000 0.0000 0.000000   3000 BMKP201
D4KUHM21 D4SAEC21 1 0 0.0500 0.1000 1.600010    360 A7
D4KUHM21 D4SAEC22 2 0 0.0500 0.1000 1.600010    360 A8
D4KUHM21 D4SWSD21 1 0 0.5600 2.9200 41.80015   1425 BANN
D4KUHM23 D4SAEC23 3 0 0.0500 0.1000 1.600010    360 B7
D4KUHM23 D4SAEC24 4 0 0.0500 0.1000 1.600010    360 B8
D4KUHM23 D4SWSD22 2 0 0.6000 2.9100 34.59993   1425 GAIS
D4KUMR51 D4KUMR5A 1 1 0.0000 0.0500 0.000000   9999 
D4KUMR51 D4OWAL5B 2 1 6.4250 19.731 0.000000   9999 
D4KUMR5A D4OWAL5B 1 1 6.4250 19.731 0.000000   9999 
D4KUPZ11 D4KUPZ13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4KUPZ12 D4KUPZ13 1 2 0.0000 0.0000 0.000000   9999 SS1B
D4KUPZ12 D4SLDR11 1 0 0.9960 11.389 217.8999   3000 KUPRTSLD
D4KUPZ5I D4KUPZ5J 1 1 0.0000 0.0500 0.000000   9999 
D4KUPZ5I D4ROLS5I 1 1 198.87 432.92 0.000000   9999 
D4KUPZ5J D4ROLS5I 2 1 198.87 432.92 0.000000   9999 
D4LAIC11 D4LAIC12 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4LAIC11 D4LAIC13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4LAIC12 D4LAIC14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4MARB21 D4PULV21 1 0 0.5200 4.7600 72.90004   1140 MARGNPUL
D4MEZN11 D4MEZN12 1 2 0.0000 0.0000 0.000000   5000 BMLKP
D4MEZN11 D4WDLN14 1 0 0.4000 6.0600 96.89992   2000 MEZGEWDL
D4MEZN51 D4MEZN5I 1 1 0.0000 0.0500 0.000000   9999 
D4MEZN51 D4WDLN5I 1 1 0.9720 6.5060 0.000000   9999 
D4MEZN5I D4WDLN5I 2 1 0.9720 6.5060 0.000000   9999 
D4MULH11 D4MULH13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4MULH11 D4MULH14 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4MULH12 D4MULH14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4MULH12 D4PULV13 1 0 0.7700 8.0000 134.3999   2880 MHSBLPUL
D4MULH5I D4PULV5J 2 1 1.2960 5.5030 0.000000   9999 
D4MULH5I D4PULV5K 1 1 1.7730 6.4830 0.000000   9999 
D4MULH5J D4MULH5K 1 1 0.3900 4.7060 0.000000   9999 
D4MULH5J D4PULV51 3 1 1.2760 5.4350 0.000000   9999 
D4MULH5J D4WDLN5J 1 1 2.7470 12.843 0.000000   9999 
D4MULH5K D4PULV51 4 1 1.2790 5.4730 0.000000   9999 
D4MULH5K D4WDLN5J 2 1 2.7540 12.932 0.000000   9999 
D4NEUR11 D4NEUR12 1 2 0.0000 0.0000 0.000000   3000 BMKP401
D4NEUR11 D4PHIL13 1 0 0.4400 6.1100 94.80008   3000 WAGB
D4NEUR21 D4NEUR22 1 2 0.0000 0.0000 0.000000   3000 BMKP201
D4NEUR21 D4WIES21 1 8 0.4700 2.9400 36.00014    415 PRO1
D4NEUR21 D4WNHE21 1 0 0.7900 6.5500 127.8000   2565 BERGRT
D4NSTN5I D4ROLS5I 1 1 3.4490 8.4460 0.000000   9999 
D4OB7 11 D4OBJT1U 1 0 0.0500 0.1000 1.600010   3120 OBJRTOB7
D4OB7 11 D4PULV13 1 0 1.1700 12.100 194.6000   2880 PULRTOB7
D4OBJT11 D4OBJT12 1 2 0.0000 0.0000 0.000000   9999 SS1B
D4OBJT11 D4OBJT1U 2 2 0.0000 0.0000 0.000000   9999 US
D4OBJT11 D4PULV11 1 0 1.1700 12.100 194.9998   2880 OBJWSPUL
D4OBJT5I D4OBJT5J 1 1 0.0000 0.0500 0.000000   9999 
D4OBJT5I D4PULV5I 3 1 5.5310 22.725 0.000000   9999 
D4OBJT5I D4PULV5L 1 1 5.5310 22.725 0.000000   9999 
D4OBJT5I D4TRSN5I 3 1 274.87 814.95 0.000000   9999 
D4OBJT5I D4TRSN5J 1 1 274.87 814.95 0.000000   9999 
D4OBJT5J D4PULV5I 4 1 5.5310 22.725 0.000000   9999 
D4OBJT5J D4PULV5L 2 1 5.5310 22.725 0.000000   9999 
D4OBJT5J D4TRSN5I 4 1 274.87 814.95 0.000000   9999 
D4OBJT5J D4TRSN5J 2 1 274.87 814.95 0.000000   9999 
D4OWAL21 D4OWAL22 1 7 0.0000 0.0000 0.000000   2080 BMKP201
D4PULV11 D4PULV12 1 2 0.0000 0.0000 0.000000   2880 BMK1
D4PULV51 D4WDLN5J 1 1 4.6240 13.452 0.000000   9999 
D4PULV5I D4PULV5L 1 1 0.0000 0.0500 0.000000   9999 
D4PULV5J D4PULV5K 2 1 0.0000 0.0500 0.000000   9999 
D4ROLS11 D4ROLS13 2 2 0.0000 0.0000 0.000000   9999 SS1B
D4ROLS12 D4ROLS14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4ROLS13 D4ROLS14 1 2 0.0000 0.0000 0.000000   2000 BMK1
D4SLDR11 D4SLDR12 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4STOC5A D4STOC5B 1 1 -0.067 -1.934 0.000000   9999 
D4TRSN11 D4TRSN12 1 2 0.0000 0.0000 0.000000   4000 BMK1
D4TRSN5I D4TRSN5J 1 1 0.0000 0.0500 0.000000   9999 
D4WDLN11 D4WDLN12 1 2 0.0000 0.0000 0.000000   3000 BMK1
D4WDLN12 D4WDLN14 3 2 0.0000 0.0000 0.000000   9999 SS2B
D4WEIE52 D4WEIE53 3 1 0.0000 0.0500 0.000000   9999 
D4WEIE52 D4WEIE54 1 1 0.0000 0.0500 0.000000   9999 
D4WEIE53 D4WEIE54 2 1 0.0000 0.0500 0.000000   9999 
D4WEIR21 D4WEIR22 1 2 0.0000 0.0000 0.000000   5000 BMK1
D4WHRW11 D4WHRX11 1 2 0.0000 0.0000 0.000000   9999 BMKA9
D4WHRW11 D4WHRX12 2 2 0.0000 0.0000 0.000000   9999 BMKA10
D4WHRW12 D4WHRX13 3 7 0.0000 0.0000 0.000000   9999 BMKB9
D4WHRW12 D4WHRX14 4 7 0.0000 0.0000 0.000000   9999 BMKB10
D4WIES5I D4WNHE5A 1 1 4.5540 11.083 0.000000   9999 
D6BERC21 D6BERC22 1 2 0.0000 0.0000 0.000000   9999 BERC BERC
D6BERT21 D6BERT23 1 2 0.0000 0.0000 0.000000   9999 BERT BERT
D6BERT22 D6SCHI22 1 0 0.6040 3.0720 26.10004   1290 BER/SCHIF
D6BERT61 D6BERT63 1 2 0.0000 0.0000 0.000000   9999 BERT BERT
D6BERT62 D6BERT64 1 2 0.0000 0.0000 0.000000   9999 BERT BERT
D6BERT64 D6BERT63 1 1 0.4590 2.0540 0.000000   9999 
D6BLOO21 D6BERC22 1 0 0.3600 1.9860 222.7000   1290 BLOO/BERCH
D6BLOO21 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO
D6BLOO21 D6HEIS21 1 0 0.6760 3.6110 261.7000   1290 HEISD/BLOO
D6BLOO22 D6BLOO23 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO
D6BLOO22 D6BLOO24 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO
D6BLOO61 D6BERT62 1 1 1.0360 5.4080 0.000000   9999 
D6BLOO61 D6BLOO63 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO
D6BLOO61 D6SCHI61 1 1 2.9040 11.286 0.000000   9999 
D6BLOO62 D6BLOO64 1 2 0.0000 0.0000 0.000000   9999 BLOO BLOO
D6BLOO64 D6BERT61 1 1 1.0740 5.1990 0.000000   9999 
D6BLOO64 D6BLOO61 1 1 0.5310 3.5990 0.000000   9999 
D6BLOO64 D6SCHI61 1 1 4.5080 16.175 0.000000   9999 
D6FLEB21 D6FLEB22 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB
D6FLEB61 D6FLEB63 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB
D6FLEB62 D6FLEB64 1 2 0.0000 0.0000 0.000000   9999 FLEB FLEB
D6FLEB63 D6FLEB62 1 1 2.9810 12.025 0.000000   9999 
D6FLEB63 D6ROOS62 1 1 0.8120 3.5020 0.000000   9999 
D6HEIS21 D6BERT21 1 0 0.6450 3.2800 28.00008   1290 HEIS/BER E
D6HEIS21 D6HEIS22 1 2 0.0000 0.0000 0.000000   9999 HEIS HEIS
D6HEIS21 D6ROOS21 1 0 0.7790 3.9230 33.59996   1290 HEIS/ROO E
D6HEIS22 D6BERT22 1 0 0.6450 3.2800 28.00008   1290 HEIS/BER O
D6HEIS22 D6ROOS22 1 0 0.7790 3.9630 33.59996   1290 HEIS/ROO O
D6HEIS62 D6ROOS61 1 1 3.6310 9.5390 0.000000   9999 
D6OXYL21 D6OXYL22 1 2 0.0000 0.0000 0.000000   9999 OXYL OXYL
D6OXYL23 D6OXYL21 1 0 0.0360 0.4330 187.5999   1290 SCHIFF/SOT
D6OXYL23 D6SCHI21 1 0 0.2820 1.6600 179.3999   1290 SCHIFFL/SO
D6ROOS21 D6FLEB22 1 0 1.0220 5.1440 44.29992   1290 ROOST/FLEB
D6ROOS62 D6BERT63 1 1 6.1420 22.508 0.000000   9999 
D6ROOS62 D6BERT64 1 1 6.8970 24.576 0.000000   9999 
D6ROOS62 D6FLEB62 1 1 10.287 44.635 0.000000   9999 
D6ROOS62 D6SCHI62 1 1 20.855 80.475 0.000000   9999 
D6SCHI21 D6BERT21 1 0 0.6040 3.0720 26.10004   1290 BER/SCHIF
D6SCHI21 D6BLOO24 1 0 1.1560 6.0370 256.9999   1290 SCHIFF/BLO
D6SCHI21 D6SCHI22 1 2 0.0000 0.0000 0.000000   9999 SCHI SCHI
D6SCHI22 D6BERC21 1 0 1.0120 3.9270 248.2997   1290 SCHIFFL/BE
D6SCHI22 D6OXYL22 1 0 0.3760 2.1640 204.2001   1290 SCHIF/OXY
D6SCHI62 D6BERT63 1 1 2.6280 11.082 0.000000   9999 
D6SCHI62 D6BERT64 1 1 1.1190 5.8070 0.000000   9999 
D73YWB2W D7YHBT2B 1 0 3.5320 33.400 253.9001   1020 BLUDNZ W
D7A8302A D7A8302B 1 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7A8302A D7A8302B 2 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7A8302A D7BW212B 1 0 0.0600 0.7100 338.9999  99999 A830 K1
D7A8302B D7BW2121 1 0 0.0600 0.7100 338.9999  99999 KA3 TR21
D7A8302B D7BW212A 1 0 0.0430 0.5120 243.6001  99999 A830 K2
D7AKLE2A D7AKLE2C 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K
D7AKLE2A D7YBIX2O 1 0 4.9150 21.160 144.3000    912 BIGGE O
D7AKLE2A D7YSET2F 1 0 0.6860 2.9380 20.09991    740 EISERF
D7AKLE2C D7AKLE2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7AKLE2C D7YGAR2W 1 0 4.9150 21.150 144.2001    913 BIGGE W
D7AKLE2C D7YSET2N 1 0 0.6870 2.9380 20.09991    888 SETZE N
D7ALTE5A D7YELV55 1 0 0.4190 1.0270 7.600140  99999 L 155
D7ALTE5A D7YELV56 1 0 0.4190 1.0270 7.600140  99999 L 156
D7AMEL2B D7GERS2A 1 0 1.6550 8.3180 104.8001   1539 WERSE W
D7AMEL2B D7MUES21 1 0 0.2090 1.0810 12.80011   1004 MUNSTR O
D7AMEL2B D7YHAN2B 1 0 2.3060 12.350 161.7000   1840 AMELSB
D7APLE51 D7YAPL5W 1 0 0.0030 0.0500 1.900040  99999 HOEWAM W
D7APLE52 D7YAPL5O 1 0 0.0030 0.0500 1.900040  99999 HOEWAM O
D7ARPE1A D7NEHD1B 1 0 1.4980 12.930 220.7999   2565 SAUERL S
D7ARPE1A D7UENT1A 1 0 1.9910 17.080 294.7000   2257 ARPE W
D7ARPE57 D7ARPE5A 1 7 0.0000 0.0000 0.000000   9999 PV 1A
D7ARPE58 D7ARPE5B 1 7 0.0000 0.0000 0.000000   9999 KW 2B
D7ARPE59 D7ARPE5A 1 7 0.0000 0.0000 0.000000   9999 KW 1A
D7ARPE5A D7ARPE5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7ARPE5A D7ARPE5D 1 7 0.0000 0.0000 0.000000   9999 WD 1A
D7ARPE5B D7ARPE5C 1 7 0.0000 0.0000 0.000000   9999 PV 2B
D7ARPE5B D7ARPE5E 1 7 0.0000 0.0000 0.000000   9999 WD 2B
D7AUEN5A D7AUEN5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7AUEN5C D7NAUS5E 1 0 0.0050 0.0500 0.399920  99999 TRLEI
D7BABA11 D7MITB1B 1 0 0.0350 0.3640 5.400080    673 HAGARD O
D7BABA12 D7MITB1A 1 0 0.0360 0.3750 5.599890    673 HAGARD W
D7BABA2A D7BUER2B 1 0 6.7550 35.330 445.8988   1144 OTTERB N
D7BABA2A D7UCHT2A 1 0 1.1240 5.8960 77.30015   1290 BABARA
D7BABA5B D7BABA5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7BABA5B D7HOMB5A 1 0 0.6700 4.4450 32.90002  99999 KARLSB O
D7BABA5B D7HOMB5A 2 0 0.6700 4.4450 32.90002  99999 KARLSB W
D7BACH1A D7WTHU1B 1 0 1.4940 12.620 217.9998   3096 SOONWD O
D7BACH1A D7YWDL1O 1 0 0.4430 3.8670 67.10003   3078 WONNEG O
D7BACH1B D7BACH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7BACH51 D7RBOE5A 1 0 0.0080 0.2750 96.80002  99999 JOHANB N
D7BACH52 D7RBOE5B 1 0 0.0080 0.2750 96.80002  99999 JOHANB S
D7BALK5A D7YBAL5N 1 0 0.1520 0.5580 3.899970  99999 HALFES N
D7BALK5B D7YBAL5S 1 0 0.1520 0.5570 3.899970  99999 HALFES S
D7BAUL2A D7BAUL2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BAUL2A D7NSTE2A 1 0 0.5990 5.7580 80.60008   1920 ENZ S
D7BAUL2A D7VIAN2A 1 0 0.0740 0.7050 9.900100   1539 VIANDN1A
D7BAUL2B D7NSTE2B 1 0 0.5990 5.7500 80.39996   1920 ENZ N
D7BAUL2B D7VIAN2F 1 0 0.0730 0.7050 9.799880   1539 VIANDN2B
D7BAYX21 D7DUEN2C 1 0 0.1410 0.6760 219.8999    623 FLITTA O
D7BEEC21 D7WALS2C 1 0 0.5660 2.9500 27.30013    820 BEECK211
D7BEEC22 D7WALS2B 1 0 0.5560 3.0290 28.70002    820 BEECK212
D7BEEC5B D7BEEC5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7BELL22 D7BGLU2C 1 0 0.0470 0.4120 6.100030  99999 SHOLVN C
D7BELL22 D7SHOL2C 1 0 0.1580 0.9770 9.600080  99999 SHOLVN C
D7BELL23 D7YBEL2S 1 0 0.0060 0.0500 0.500140  99999 POLSUM S
D7BENT21 D7HANE2C 1 0 0.0730 0.3730 4.599920   1282 BENTLR
D7BERG1A D7GERS1C 1 0 0.4220 3.7870 64.80007  99999 BERGKA A
D7BERG5A D7BERG5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7BERG5A D7IBBE5A 1 0 0.0780 0.3010 7.499930  99999 BERGWE
D7BERG5A D7YBER5N 1 0 0.1350 0.5340 3.500050  99999 UFFELN N
D7BEXB1A D7MITB1B 1 0 0.0350 0.3610 5.400080  99999 BEXBA 1A
D7BGLU2A D7BGLU2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BGLU2A D7BUES2D 1 0 0.8290 4.9410 67.30015   1290 BUER S
D7BGLU2A D7YBEL2S 1 0 0.0390 0.3730 5.400080   1920 POLSUM S
D7BGLU2A D7YGEL2W 1 0 0.4340 2.5550 27.00011   1290 GLADBK W
D7BGLU2C D7NRHE2A 1 0 1.7570 10.020 115.9000   1360 SHERMB N
D7BGLU2C D7YBGL2E 1 0 0.0050 0.0500 0.399920   2000 SHOLVN E
D7BIBL1A D7BUER1C 1 8 0.2750 2.6730 50.99999  99999 BIBLIS1A
D7BIBL23 D7YBIB2C 1 0 0.0220 0.2070 3.100120  99999 BIBLIS3C
D7BIDI1O D7YBID1O 1 0 0.0010 0.0500 0.200120  99999 ALLG O
D7BISC1A D7BISC1B 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7BISC1B D7BISC1C 1 2 0.0000 0.0000 0.000000   9999 KPL 40 K
D7BISC1B D7KELS1B 1 0 0.5020 4.9870 91.69996   2500 KELSTB N
D7BISC1B D7YPFU1W 1 0 0.6670 6.5470 109.1999   3150 RIED W
D7BISC1C D7KRIF1B 1 0 0.5150 5.1690 76.10006   2720 TREBUR S
D7BISC1C D7URBE1C 1 0 1.2710 12.330 198.4001   3078 ERZHAU N
D7BIXT2A D7BIXT2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K
D7BIXT2A D7GARE2B 1 0 1.3770 7.7060 70.60008   1311 BIXTRH N
D7BIXT2B D7YBIX2O 1 0 0.6650 3.7210 43.59997   1311 BIGGE O
D7BOCH2A D7BOCH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BOCH2A D7EIBE2C 1 0 0.7350 3.8770 47.00012   1573 BOCHUM W
D7BOCH2A D7HERN24 1 0 0.4330 4.2190 60.79988  99999 HERNE 4
D7BOCH2A D7YPOE2W 1 0 0.6880 3.7550 40.30004   1282 HOCHLR W
D7BOCH2A D7YWEL2O 1 0 0.1910 1.8520 28.30010   1290 WELPER O
D7BOCH5A D7BOCH5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7BOCK2N D7BRAU2A 1 0 0.2730 1.4190 17.19991    718 BOCKLE N
D7BOCK2S D7BRAU2C 1 0 0.2730 1.4190 17.19991    718 BOCKLE S
D7BOLA2A D7YBOL2O 1 8 0.1600 0.8600 10.00000   1845 GODORF O
D7BOLA2A D7YSEC2W 1 0 0.1700 0.9100 10.90007   1842 OLEFIN W
D7BOLA5C D7BOLA5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7BRAU1B D7KNAP1A 1 0 0.3450 3.1970 55.10008   3150 BURBAC O
D7BRAU1B D7ROKI1A 1 0 0.1220 2.4850 41.69993   3150 BRAUWL W
D7BRAU1C D7BRAU1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7BRAU2A D7BRAU2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BRAU2A D7ROKI2C 1 0 0.4240 3.4150 43.10014   1981 ROKI O
D7BRAU2C D7NAUS2B 1 0 0.6920 4.4500 51.20011  99999 NAUSSM2B
D7BRAU2C D7YBOL2O 1 8 0.8630 5.5000 92.80014   1534 GODORF O
D7BRAU2C D7YSEC2B 1 0 0.3610 3.3630 57.49995   2260 KNAPSA2B
D7BRAU2C D7YSEC2W 1 0 0.9300 7.1100 104.9999   1290 OLEFIN W
D7BRAU5C D7BRAU5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7BUER1A D7BUER1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7BUER1A D7REIN1C 1 0 0.7940 6.7920 117.7001   3096 KURPFA W
D7BUER1A D7WDLA1B 1 0 1.7410 14.860 257.3999   3161 WONNEG W
D7BUER1A D7YPFU1W 1 0 0.7960 7.8320 130.1000   3150 RIED W
D7BUER1C D7LAMB1B 1 0 0.4600 4.2400 73.80010   3150 BUERST W
D7BUER1C D7PFUN1B 1 0 0.8140 7.8480 132.5001   3150 RIED O
D7BUER1C D7REIN1B 1 0 0.7940 6.7920 117.7001   3096 KURPFA O
D7BUER1C D7YWDL1O 1 0 1.7410 14.860 257.1001   3078 WONNEG O
D7BUER2B D7BUER2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BUER2B D7BUER2C 2 7 0.0000 0.0000 0.000000   3150 KPL 22 K
D7BUER2B D7BW212A 1 0 1.1630 5.1640 40.00002   1541 ANILIN2B
D7BUER2B D7BW212A 2 0 1.1630 5.1640 40.00002   1541 ANILIN1A
D7BUER2B D7YREI2W 1 0 1.6030 6.2360 75.80004   1534 REINAU W
D7BUER2C D7BW212B 1 8 0.5090 3.7380 53.80009   1300 ANILIN4D
D7BUER2C D7BW212B 2 0 0.7870 3.9430 50.79987   1542 ANILIN3C
D7BUER2C D7YBIB2C 1 0 0.3370 2.9180 51.99996   1310 BIBLIS3C
D7BUER2C D7YPFU2O 1 0 1.5960 6.2370 76.40008   1538 REINAU O
D7BUES1C D7BUES1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7BUES1C D7NLIC1B 1 0 0.3970 3.6810 63.59998   2720 ESSEN W
D7BUES1C D7YKAR1W 1 0 0.1460 1.3410 23.40015   2720 BUESHR W
D7BUES2A D7BUES2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BUES2A D7HAMB2A 1 0 0.6030 3.1240 37.89986   1316 EMSHER S
D7BUES2A D7YBGL2E 1 0 0.7450 4.5050 61.69994   1290 SHOLVN E
D7BUES2D D7HAMB2B 1 0 0.6040 3.1290 37.89986   1316 EMSHER N
D7BW2121 D7BW212B 1 2 0.0000 0.0000 0.000000   9999 KA3 TR21
D7BW212A D7MAXA2A 1 0 2.1780 19.120 321.5986   1539 WEINGT
D7BW212B D7BW212C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7BW212B D7MUTT2A 1 0 1.5930 8.6410 112.2001   1542 ROXHM S
D7DAHL5A D7DAHL5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7DAHL5B D7OBZI5D 1 1 13.085 31.151 0.000000   9999 EQUI
D7DAHL5B D7VERL5A 1 1 28.708 76.590 0.000000   9999 EQUI
D7DAHL5B D7VERL5B 1 1 28.708 76.590 0.000000   9999 EQUI
D7DAHL5B D7ZKUN5A 1 1 16.418 38.937 0.000000   9999 EQUI
D7DATT1A D7DATT1B 1 2 0.0000 0.0000 0.000000   9999 KPL K
D7DATT1A D7MENG1A 1 0 0.2710 2.5660 42.60000   2720 DATTLN W
D7DATT1B D7MENG1B 1 0 0.2710 2.5620 42.60000   2720 DATTLN O
D7DATT1B D7YKWD11 1 0 0.0050 0.0500 0.399920  99999 BL 4
D7DAUR1A D7DAUR1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7DAUR1A D7LIMB1A 1 0 1.2640 11.860 200.1000   2720 LIMBG W
D7DAUR1A D7LIND1A 1 0 2.0090 18.560 322.2991   2720 DAURSB O
D7DAUR1A D7SECH1B 1 0 1.8600 17.200 298.2000   2565 SIEGTA N
D7DAUR1C D7HALF1A 1 0 2.2940 21.190 368.3989   2720 DAURSB W
D7DAUR1C D7SECH1A 1 0 1.8600 17.200 298.2000   2565 SIEGTA S
D7DAUR1C D7YDAU11 1 8 0.5100 4.7160 81.69995   2720 WESTW W1
D7DAUR2B D7DAUR2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7DAUR2B D7SETZ2B 1 0 2.3470 13.640 193.8002   1310 HELLER W
D7DAUR2B D7SIEG2A 1 0 3.0310 16.030 183.2001   1290 LEUSHD N
D7DAUR2C D7SETZ2B 1 0 2.5650 13.880 178.2998   1310 HELLER O
D7DAUR2C D7SIEG2C 1 0 3.0310 16.030 183.2001   1290 LEUSHD S
D7DETT1A D7URBE1A 1 0 0.5600 5.2000 90.39996   3150 KARLST S
D7DETT1B D7DETT1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7DETT5A D7URBN5F 1 1 1.4410 4.5390 0.000000   9999 EQUI
D7DIEF2A D7DIEF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7DIEF2B D7DILH2A 1 0 0.0680 0.3680 4.700140    684 DILHUE1A
D7DIEF2B D7DILH2B 1 0 0.0690 0.3710 4.700140    684 DILHUE2B
D7DIEF2B D7SAAR2O 1 0 0.0570 0.3310 3.699850    581 NALBA O
D7DIEF2B D7SAAR2W 1 0 0.1100 0.4770 3.699850    581 NALBA W
D7DIEF2B D7TRIE2B 1 0 5.5380 24.060 163.6999    909 SAAR N
D7DIEF2B D7YDIE2N 1 0 0.1980 1.1040 24.59993   1360 ENSDF N
D7DIEF2B D7YDIE2S 1 0 0.1640 1.2420 20.60005   1360 ENSDF S
D7DORS5A D7DORS5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7DORS5A D7KRUC5B 1 0 0.9770 3.1280 23.80008  99999 DORKRU O
D7DORS5A D7MENG51 1 0 0.3610 2.7700 37.60015  99999 TR 411
D7DORS5B D7YTEC5C 1 0 0.3730 1.0000 8.700010  99999 DORKRU W
D7DUEL2A D7OSTR2A 1 0 1.2740 9.0710 143.5001   1282 FICHTH O
D7DUEL2A D7YEDE2W 1 0 0.6280 5.7610 100.0999   1360 UTFORT W
D7DUEL5B D7DUEL5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7DUEN2C D7GREM2B 1 0 0.6680 3.6840 39.79990   1402 MERHM W
D7DUEN2C D7GREM2B 2 8 0.6680 3.6840 39.79990   1402 MERHM O
D7DUEN2C D7OPLA2A 1 0 0.5930 3.4790 31.39991   1437 DUENNW O
D7DUEN2C D7OPLA2A 2 0 0.5910 3.4790 31.50012   1437 DUENNW W
D7ECI 5A D7ECI 5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7ECI 5B D7YECI5N 1 0 0.0930 0.3470 2.500080  99999 UFFELN N
D7ECI 5B D7YECI5S 1 0 0.0930 0.3470 2.500080  99999 UFFELN S
D7EDEL2A D7EDEL2B 1 2 0.0000 0.0000 0.000000   9999 KPL 21 K
D7EDEL2A D7YEDE2W 1 0 0.2010 1.0060 13.10013   1290 UTFORT W
D7EDEL2B D7OSTR2C 1 0 0.4810 2.4930 32.80012   1290 FICHTH W
D7EIBE1B D7EIBE1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7EIBE1B D7HATT1B 1 0 0.6720 6.5390 103.3999   2840 WEITMR W
D7EIBE1B D7OHLI1V 1 0 1.2730 11.350 196.4001   3096 OERKHS W
D7EIBE1C D7EIBE1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7EIBE1C D7HUEL1B 1 0 0.3340 2.8800 49.90012   3142 HUELLN W
D7EIBE1C D7KARN1A 1 0 0.3940 3.6350 62.99994   2580 EIBERG N
D7EIBE1C D7YOHL1O 1 0 1.0390 9.8320 171.1998   3090 OERKHS O
D7EIBE2B D7EIBE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 22 K
D7EIBE2B D7GARE2A 1 0 2.5950 14.860 106.7001   1531 HERDEK S
D7EIBE2B D7HERN2A 1 0 1.0030 5.3600 96.80002  99999 HERNE 1A
D7EIBE2B D7REIS2A 1 0 3.6470 19.140 220.7999    978 ITTERB W
D7EIBE2B D7YHAT2O 1 0 0.2380 1.3500 16.79998   1573 ITTERB O
D7EIBE2C D7GARE2B 1 0 2.7420 15.170 154.0997   1529 HERDEK N
D7EIBE2C D7YGEL2W 1 8 0.9240 5.1530 46.10005   1008 GLADBK W
D7EIBE5C D7EIBE5H 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7EISE2A D7YSET2F 1 0 1.1480 5.4130 59.19986    960 EISERF
D7EISE2B D7YSET2N 1 0 1.4360 6.3770 62.99994    888 SETZE N
D7EISE5A D7EISE5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7ELLE2B D7OPLA2A 1 0 1.2690 6.7450 108.7001   1541 ELLER O
D7ELLE2B D7PETE2A 1 0 0.9190 5.4960 51.39992   1213 ELLER W
D7ELME2A D7ELME2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ELME2A D7GERS2A 1 0 1.5090 8.2330 102.2001   1312 CAPPEN S
D7ELME2A D7YELM2S 1 0 0.5420 3.0390 39.00005   1318 ELMENH S
D7ELVE2A D7ELVE2B 1 2 0.0000 0.0000 0.000000   9999 KUP K
D7ELVE2A D7GARE2C 1 0 1.3250 6.6210 81.90007  99999 L 220
D7ELVE2B D7GARE2D 1 0 1.3250 6.6210 81.90007  99999 L 221
D7ELVE5A D7ELVE5B 1 2 0.0000 0.0000 0.000000   9999 KUP K
D7ELVE5A D7YELV55 1 0 0.4130 1.7630 30.30004  99999 L 155
D7ELVE5B D7YELV56 1 0 0.4130 1.7630 30.30004  99999 L 156
D7EMSC1C D7KUSE1C 1 0 0.5810 5.2970 87.59986   2838 WEHOLT O
D7EMSC1C D7MENG1B 1 0 0.4270 3.8530 64.89997   3096 RECKLI N
D7ENNI1S D7YGUE1S 1 0 0.0040 0.0500 0.799850    718 GUETER S
D7ENNI5A D7ENNI5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7ENSD1A D7UCHT1A 1 0 0.6400 5.8870 103.2001   3155 TAUBNT N
D7ENSD1B D7ENSD1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ENSD1B D7UCHT1C 1 0 0.6400 5.8880 103.2001   3155 TAUBNT S
D7ENSD1C D7ENSD1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7ENSD2B D7ENSD2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ENSD2B D7YDIE2N 1 0 0.3320 1.8420 42.69990   1360 ENSDF N
D7ENSD2B D7YDIE2S 1 0 0.3440 1.8970 40.00002   1360 ENSDF S
D7ENSD5A D7ENSD5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7FRIM21 D7YGOH2D 1 0 0.0050 0.0500 0.399920  99999 FRIMM 4D
D7FRIM5B D7FRIM5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7FRIM5B D7FRIM5C 2 7 0.0000 0.0000 0.000000   9999 KPL 12 K
D7FRIM5B D7FRIM5C 3 7 0.0000 0.0000 0.000000   9999 KPL 13 K
D7FUEH2C D7OPLA2A 1 0 0.2570 1.3870 17.89985   1360 KASSEL S
D7FUEH2C D7ROKI2C 1 0 1.0240 5.5160 71.79985   1632 STOMM S
D7FWS 21 D7URBE2A 1 0 2.5970 12.600 371.9992    551 SHWANH O
D7FWS 22 D7URBE2A 1 0 2.6080 12.650 357.4002    551 SHWANH W
D7FWS 5B D7FWS 5C 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7GARE21 D7GARE2B 1 0 0.0050 0.0500 0.399920  99999 KABEL 1
D7GARE2A D7GARE2C 1 2 0.0000 0.0000 0.000000   9999 EMUEB1
D7GARE2A D7YGAR2W 1 0 0.7220 4.0420 27.40003   1312 BIGGE W
D7GARE2B D7GARE2D 1 2 0.0000 0.0000 0.000000   9999 EMUEB2
D7GARE2B D7KPWE25 1 0 0.3630 1.8150 12.39987  99999 KPWERKM5
D7GARE2C D7GARE2D 1 2 0.0000 0.0000 0.000000   3150 QUERKPL
D7GARE5A D7GARE5B 1 7 0.0000 0.0000 0.000000   9999 KUP 1 K
D7GARE5A D7HERD5A 1 0 0.8790 2.9250 22.59999  99999 L 112
D7GARE5A D7HERD5A 2 0 0.8790 2.9250 22.59999  99999 L 113
D7GARE5B D7GARE5H 1 7 0.0000 0.0000 0.000000   9999 ENVIE 2
D7GARE5B D7GARE5H 2 7 0.0000 0.0000 0.000000   9999 ENVIE 1
D7GARE5B D7HERD5B 1 0 0.4110 2.0310 30.79986  99999 L 114
D7GARE5B D7HERD5B 2 0 0.4030 2.1110 30.00001  99999 L 115
D7GARE5B D7OEGE5A 1 0 0.5800 3.0300 41.09989  99999 L 134
D7GARE5B D7OEGE5A 2 0 0.5800 3.0300 41.09989  99999 L 133
D7GARE5F D7GARE5H 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7GEIT1A D7GEIT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GEIT1A D7UNNA1A 1 0 0.4290 7.4100 135.9998   2720 HAARST W
D7GEIT1B D7YLPB1W 1 0 0.0910 0.9350 19.49987   3150 GEITHE W
D7GELL2B D7GELL2U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7GELL2B D7MUEN2B 1 0 0.3150 1.6550 21.80014   1290 STRATM W
D7GELL2B D7OSTR2C 1 0 0.5540 3.1290 29.69999   1255 GELLEP W
D7GELS21 D7YGEL2W 1 0 0.0010 0.0500 0.000000   1008 GLADBK W
D7GELS5A D7GELS5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7GERS11 D7GERS1C 1 0 0.0050 0.0500 0.399920  99999 LTR K2
D7GERS11 D7GERS1Z 1 0 0.0050 0.0500 0.399920  99999 LTRK2
D7GERS1B D7GERS1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GERS1B D7LIPP1A 1 0 0.6550 6.0730 104.6999   2720 WALTRO S
D7GERS1B D7YGER1O 1 0 0.3630 3.1330 54.20002   3096 GERSTE O
D7GERS1C D7GERS1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7GERS1C D7MENG1A 1 0 0.9550 8.7650 150.9001   3121 MENGED N
D7GERS1C D7YGER1N 1 0 0.3390 3.1310 54.29992   3078 UENTRO N
D7GERS2A D7GERS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7GERS2A D7WAMB2A 1 0 1.1730 7.8960 90.49987   1290 WAMBEL O
D7GERS2C D7WAMB2A 1 0 1.1720 7.8960 90.39996   1290 WAMBEL W
D7GERS2C D7YPOE2N 1 0 1.6550 8.9370 110.1999   1316 CAPPEN N
D7GERS5B D7GERS5C 1 7 0.0000 0.0000 0.000000   9999 KPL 10 K
D7GERS5B D7GERS5E 1 0 0.0050 0.0500 0.399920  99999 TR K3
D7GEVE51 D7YROC5V 1 0 0.4040 2.0160 26.89989  99999 KRUGEV
D7GEVE52 D7YROC5C 1 0 0.4040 2.0160 26.89989  99999 KRUROC
D7GOHK2A D7YGOH2A 1 0 0.0050 0.0500 0.399920  99999 NEURAT1A
D7GOHK2A D7YOST2N 1 0 0.0050 0.0500 0.399920  99999 FRIXHM N
D7GOHR2A D7YFRI2E 1 8 0.0050 0.0500 0.399920  99999 FRIMM 5E
D7GOHR2A D7YGOH2A 1 0 0.0050 0.0500 0.399920  99999 NEURAT1A
D7GOHR2A D7YGOH2D 1 0 0.0050 0.0500 0.399920  99999 FRIMM4D
D7GOHR5B D7GOHR5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7GREM2B D7GREM2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7GREM2B D7SIEG2A 1 0 1.1900 6.2880 74.20003   1290 GREMBG W
D7GREM2B D7YSTO2O 1 0 0.7140 3.7620 43.69987   1290 GREMBG O
D7GRON1A D7GRON1B 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GRON1B D7HANE1C 1 0 1.3720 12.570 189.4998   3136 GRONAU W
D7GRON1B D7KUSE1B 1 0 1.8900 17.330 259.8999   3104 HAMALD
D7GRON22 D7YHAN2W 1 0 0.0050 0.0500 0.399920  99999 GRAFSH W
D7GRON5A D7GRON5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7GUET1B D7GUET1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GUET1B D7YGER1O 1 0 1.1810 10.620 198.8000   2720 GERSTE O
D7GUET1C D7YGUE1S 1 0 0.7920 7.1430 134.1002   2565 GUETER S
D7GUET5A D7GUET5C 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7GUND12 D7GUND1C 1 0 0.0050 0.0500 0.399920   1026 GUNDR 2B
D7GUND12 D7KRBG1B 1 0 0.0250 0.2420 4.200000  99999 GUNDR 2B
D7GUND13 D7GUND1B 1 0 0.0050 0.0500 0.399920   1744 GUNDR 3C
D7GUND13 D7KRBG1C 1 0 0.0230 0.2270 3.800070  99999 GUNDR 3C
D7GUND1B D7GUND1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7GUND1B D7MEIT1C 1 0 1.0810 9.9800 171.0999   2720 MEITGN N
D7GUND1B D7VOEH1C 1 0 1.2250 11.650 201.7999   2720 GUENZ N
D7GUND1C D7GUND1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7GUND1C D7KRBG1A 1 0 0.0250 0.2440 4.299900   1026 GUNDR 1A
D7GUND1C D7KRBG1D 1 0 0.0230 0.2240 3.800070   1744 GUNDR 4D
D7GUND1C D7MEIT1B 1 0 1.0810 9.9800 171.0999   2720 MEITGN S
D7GUND1C D7VOEH1B 1 0 1.2550 11.610 201.4998   3150 GUENZ S
D7HALF1A D7OPLA1C 1 0 0.4600 4.2340 74.20003   3150 LEICHL W
D7HALF5B D7HALF5C 1 2 0.0000 0.0000 0.000000   9999 KUP 1 K
D7HALF5B D7YBAL5N 1 0 0.8060 4.5410 30.30004  99999 HALFES N
D7HALF5B D7YBAL5S 1 0 0.8050 4.5410 30.30004  99999 HALFES S
D7HAMB2A D7HAMB2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7HAMB2A D7KOPE24 1 0 0.0090 0.0500 15.10007    659 KOPERN24
D7HAMB2A D7YSHW2S 1 0 0.2560 1.3790 17.79995   1638 WALSUM S
D7HAMB2B D7KOPE23 1 0 0.0090 0.0500 15.10007    673 KOPERN23
D7HAMB2B D7NRHE2A 1 0 0.6820 5.1680 77.79998   1541 DINSLK W
D7HAMB2B D7YWAL2N 1 0 0.2560 1.3790 17.79995   1632 WALSUM N
D7HAMB5A D7HAMB5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7HANE1A D7HANE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HANE1A D7KWEM10 1 0 0.0260 0.2520 3.899970  99999 EMSLD D0
D7HANE1A D7KWEM11 1 0 0.0280 0.2710 4.200000  99999 EMSLD D1
D7HANE1A D7MEPP1A 1 0 1.3040 11.930 205.5001   3134 MEPPEN
D7HANE1A D7RESA11 1 1 0.0050 0.0500 0.000000   9999 KWRESA
D7HANE1A D7YGER1N 1 0 2.8910 26.270 449.9012   2765 UENTRO N
D7HANE1B D7HANE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HANE1B D7KWEM12 1 0 0.0280 0.2710 4.200000  99999 EMSLD D2
D7HANE1B D7WEST1C 1 0 1.6500 15.260 264.5000   2565 BRAMGAU
D7HANE1B D7YOEC1O 1 0 0.5710 4.8870 84.20003   3078 ROXEL O
D7HANE1C D7WEHR1B 1 0 2.0340 18.830 325.8994   2720 NSACHS S
D7HANE1C D7YHAN1T 1 0 1.4770 13.560 203.3000   2872 MUENST
D7HANE1C D7YKKE1E 1 0 0.0090 0.2040 6.799980  99999 KKE
D7HANE2C D7KWEM2B 1 0 0.0050 0.0500 0.399920  99999 TR B2
D7HANE2C D7KWEM2C 1 0 0.0050 0.0500 0.399920  99999 TR C2
D7HANE2C D7YHAN2B 1 0 2.0900 10.420 186.9998   1846 AMELSB
D7HANE2C D7YHAN2W 1 0 2.4070 19.980 123.9997   1300 GRAFSH W
D7HANE5C D7HANE5S 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7HATT1B D7WITT1A 1 0 0.4950 4.3700 76.59989   3096 KEMNAD S
D7HATT2A D7HATT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7HATT2A D7YKRC2O 1 0 1.0540 5.3900 67.19993   1290 POEPPI O
D7HATT2A D7YWEL2O 1 0 0.1580 1.4350 21.69992   1290 WELPER O
D7HATT2B D7LAER2B 1 0 0.9160 5.5880 78.30012   1290 LAER W
D7HATT2B D7YHAT2O 1 0 0.3810 1.9940 25.40009   1562 ITTERB O
D7HATT5A D7HATT5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7HERD5A D7HERD5B 1 7 0.0000 0.0000 0.000000   9999 KUP 1 K
D7HERD5A D7YHER51 1 0 0.0540 0.2940 3.899970  99999 KRU ROC
D7HERD5A D7YHER52 1 0 0.0540 0.2940 3.899970  99999 KRU GEV
D7HESS21 D7YLUE2O 1 0 2.2300 11.370 85.29990    700 PRBOOHAW
D7HESS5A D7LUES5B 1 1 4.2210 10.716 0.000000   9999 EQUI
D7HESS5A D7WEST5A 1 1 7.0510 20.226 0.000000   9999 EQUI
D7HESS5A D7WEST5C 1 1 7.0490 20.363 0.000000   9999 EQUI
D7HKMG2B D7HKMG2C 1 7 0.0000 0.0000 0.000000   9999 KPL 21 K
D7HKMG2B D7KWHU2B 1 0 0.2610 1.3950 18.40000  99999 HUCKIN2B
D7HKMG2B D7MUEN2B 1 0 0.0050 0.0500 0.399920  99999 SITTKA S
D7HKMG2C D7KWHU2A 1 0 0.2570 1.3730 18.09997  99999 HUCKIN1A
D7HKMG2C D7MUEN2A 1 0 0.0050 0.0500 0.399920  99999 SITTKA N
D7HOER5A D7HOER5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7HOER5A D7KRUC5B 1 0 0.4880 3.2140 24.40012  99999 HOERDE N
D7HOER5A D7YAPL5O 1 0 0.2500 1.6910 11.99994  99999 HOEWAM O
D7HOER5B D7YAPL5W 1 0 0.2500 1.6910 11.99994  99999 HOEWAM W
D7HOER5B D7YKHO5O 1 0 0.2950 1.9900 14.29990  99999 HOERDE S
D7HOMB21 D7YHOM21 1 0 0.0000 0.0500 0.000000  99999 OTTERB S
D7HOMB5A D7OTTE5A 1 1 2.1610 5.6310 0.000000   9999 EQUI
D7HONE1A D7HONE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HONE1A D7REIN1C 1 0 2.4740 21.320 369.4010   3096 KUGELB W
D7HONE1B D7REIN1B 1 0 2.4940 21.350 369.7999   3096 KUGELB O
D7HONE1B D7YVOE1O 1 0 2.8490 25.570 418.5010   2935 DONAU O
D7HONE1C D7HONE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7HONE2A D7YHBT2B 1 8 4.6480 41.930 412.1990   1026 BLUDNZ W
D7HONE2A D7YREI2O 1 0 5.0650 28.410 301.4999   1534 REINAU O
D7HONE5A D7HONE5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7HUEL1A D7HUEL1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7HUEL1A D7YHUE1W 1 0 0.1340 1.1610 20.09991   3143 WESTFL W
D7HULF1C D7YHUF11 1 0 0.1570 2.9880 57.59985    481 DUEMM S1
D7HULF5A D7HULF5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7HULF5B D7WEHR5A 1 1 1.7760 7.8230 0.000000   9999 EQUI
D7HULF5B D7WEHR5C 1 1 12.841 32.404 0.000000   9999 EQUI
D7HULF5B D7WEST5A 1 1 58.628 117.26 0.000000   9999 EQUI
D7HULF5B D7WEST5C 1 1 16.097 27.982 0.000000   9999 EQUI
D7IBBE1S D7WEST1C 1 0 0.3430 3.1530 55.40011    615 IBBENB S
D7IBBE22 D7WEST2A 1 0 1.1810 5.2080 37.60015    740 NIKE S
D7IBBE5B D7WEST5C 1 1 1.2990 4.6910 0.000000   9999 EQUI
D7IBBE5B D7YIBB5S 1 0 0.1130 0.5930 3.200030  99999 UFFELN S
D7IBBE5B D7YKWI5N 1 0 0.0610 0.6260 7.700040  99999 VELPE N
D7KARN1A D7YKAR1W 1 0 0.0240 0.2350 3.699850   2720 BUESHR W
D7KARN5B D7KARN5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7KDIS12 D7KLUE12 1 0 0.0710 1.4010 25.10007  99999 GEEST O2
D7KDIS12 D7NRHE12 1 0 0.0340 0.3910 519.1010  99999 GEESO2C3
D7KDIS1W D7KLUE1W 1 0 0.0710 1.4010 25.10007  99999 SALZB W
D7KDIS1W D7NRHE1W 1 0 0.0250 0.3970 431.8999  99999 SALZBWC1
D7KELS1A D7KELS1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7KELS1B D7KRIF1C 1 0 0.3710 3.5470 70.39996   2500 TREBUR N
D7KELS5B D7KELS5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7KEMP21 D7YKEM21 1 0 1.4930 7.3410 96.40009    667 FUESSN W
D7KHOE5S D7YKHO5O 1 0 0.0120 0.0500 0.300020  99999 HOERDE S
D7KLUE12 D7KLUE1A 1 0 0.0260 0.3820 499.2996  99999 GEESO2B3
D7KLUE1A D7KLUE1W 1 0 0.0480 0.3170 480.5004  99999 SALZBWB1
D7KNAP1A D7KNAP1C 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7KNAP1A D7KWKN11 1 0 0.0100 0.0900 1.699920  99999 KNAPSA1A
D7KNAP1A D7KWKN1C 1 0 0.0100 0.0900 1.699920  99999 KNAPSA3C
D7KNAP1A D7RESB11 1 1 0.0050 0.0500 0.000000   9999 KWRESB
D7KNAP1A D7SECH1A 1 0 0.3480 3.4420 53.90000   3150 WABERG W
D7KOBL1A D7LIMB1C 1 0 1.4290 13.530 224.0000   2720 NASSAU
D7KOBL1A D7WTHU1A 1 0 0.3110 2.7140 47.49994   2580 KOBLNZ N
D7KOBL1A D7WTHU1B 1 0 0.4720 4.5340 68.79994   2580 METTER
D7KOBL1B D7KOBL1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7KOTT11 D7YHAN1T 1 0 0.0050 0.0500 0.399920   2872 MUENST
D7KOTT5A D7KOTT5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7KRIF1B D7KRIF1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KRIF1C D7LIMB1A 1 0 1.5580 14.900 241.6001   2720 HESSEN O
D7KRIF5C D7KRIF5D 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7KRUC1A D7KRUC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7KRUC1A D7MENG1A 1 0 0.4500 4.1810 72.09987   3078 KIRCHL O
D7KRUC1A D7YLPB1O 1 0 0.6660 12.980 240.1000   3150 HAARST O
D7KRUC1B D7UNNA1A 1 0 0.3740 7.0980 132.0999   3078 SHWERT N
D7KRUC1B D7WITT1A 1 0 0.2520 2.1350 37.89986   3078 PERSEBEK
D7KRUC1C D7KRUC1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7KRUC5A D7KRUC5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7KRUC5A D7YHER52 1 0 0.3270 1.7640 23.59996  99999 KRU GEV
D7KRUC5A D7YKHO5O 1 0 0.1930 1.2250 10.09991  99999 HOERDE S
D7KRUC5A D7YTEC5C 1 0 0.6030 1.9690 15.10007  99999 DORKRU W
D7KRUC5B D7YHER51 1 0 0.3270 1.7640 23.59996  99999 KRU ROC
D7KUSE1B D7YHUE1W 1 0 0.5200 4.7220 78.40002   3131 WESTFL W
D7KUSE1B D7YKUS1S 1 0 0.3100 2.7700 46.10005   2580 LIPPE S
D7KUSE1C D7NRHE1A 1 0 1.0260 9.5140 158.8999   3078 LIPPE N
D7KUSE1C D7ROSE1B 1 0 1.1300 10.600 173.6999   2580 KUSENH
D7KUSE1C D7SHOL1B 1 0 0.4000 3.6200 59.70000  99999 SHOLVN B
D7KUSE1C D7SHOL1F 1 0 0.3710 3.3470 56.10005  99999 SHOLVN F
D7KUSE1C D7YHAN1T 1 0 1.7840 16.340 245.8000   2872 MUENST
D7KUSE2A D7YPOE2W 1 0 0.6800 5.1040 65.70013   1282 HOCHLR W
D7KUSE2B D7KUSE2C 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7KUSE2B D7POEP2B 1 0 1.3030 8.2660 104.8001   1290 HOCHLR O
D7KUSE2B D7SHOL2D 1 0 0.4680 3.6430 57.40004  99999 SHOLVN D
D7KUSE2B D7YBEL2S 1 0 0.3890 2.9310 41.20011   1920 POLSUM S
D7KUSE2B D7YHAN2W 1 0 3.2940 27.520 172.3000   1287 GRAFSH W
D7KWNI11 D7NILH1A 1 0 0.0050 0.0500 0.399920  99999 BLOCK 31
D7KWST10 D7LIPP1A 1 0 0.1650 1.5140 26.79999  99999 STUMHA1A
D7KWWA10 D7WALS1B 1 0 0.0050 0.0500 0.399920  99999 WALSUM10
D7KWWA29 D7WALS2B 1 0 0.0080 0.0720 0.799850  99999 WALSUM 9
D7KWWS1E D7LIPB1Z 1 0 0.0050 0.0500 0.399920  99999 WESTFL E
D7KWWS1E D7UENT1B 1 0 0.0050 0.0500 0.399920  99999 WESTFL D
D7KWWS1E D7UENT1B 2 0 0.0050 0.0500 0.399920  99999 WESTFL E
D7LAER2B D7POEP2B 1 0 0.7460 3.7450 47.19992   1290 POEPPI W
D7LAER2B D7YKRC2O 1 0 0.0250 0.1300 1.500110   1290 POEPPI O
D7LAER5A D7LAER5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7LAMB1A D7LAMB1B 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K
D7LAMB1A D7OTTE1A 1 0 1.4740 12.590 219.1000   3096 KAILAU S
D7LAMB1A D7WEIN1A 1 0 0.8660 7.9930 139.4998   3150 LAMBSH W
D7LAMB1B D7YOTT1N 1 0 1.3500 12.460 217.2000   3078 KAILAU N
D7LAMB1C D7LAMB1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7LAMB5A D7LAMB5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7LECH1A D7LECH1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7LECH1A D7MEIT1C 1 0 0.8410 7.8860 133.2001   2720 LECHHA W
D7LECH1A D7OOTT1B 1 0 0.9610 9.0100 152.0000   2720 AUGSBU W
D7LECH5A D7LECH5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7LEUP15 D7LEUP1A 1 0 0.0050 0.0500 0.399920  99999 X12 1
D7LEUP1A D7LEUP1B 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7LEUP1A D7WORI1B 1 0 0.6950 6.7020 116.2000   2760 KEMPTE O
D7LEUP1A D7YBID1O 1 0 0.8340 7.7080 133.6999   2720 ALLG O
D7LIES1A D7SECH1A 1 0 0.9900 8.8100 150.1999   2580 LIESSM O
D7LIES1A D7WTHU1B 1 0 1.2460 10.790 186.8000   2580 WTHURM O
D7LIES1B D7LIES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIMB1A D7LIMB1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LIMB1C D7LIMB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LIMB1C D7YDAU11 1 8 0.7550 7.1410 118.3001   2720 WESTW W1
D7LIND1A D7LIND1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7LIND1B D7OPLA1B 1 0 0.7720 7.1280 124.6000   3078 LEICHL O
D7LIPB11 D7YLPB1W 1 0 0.0060 0.0550 0.999970    673 GEITHE W
D7LIPB12 D7YLPB1O 1 0 0.0070 0.0700 1.200090   2580 HAARST O
D7LIPB5B D7LIPB5C 1 7 0.0000 0.0000 0.000000   9999 KPL 10 K
D7LIPB5B D7LIPB5E 1 0 0.0050 0.0500 0.399920  99999 TR R1
D7LIPP1A D7MENG1B 1 0 0.2820 2.5950 45.29988   3150 MENGED S
D7LIPP1B D7LIPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LUES1C D7LUES1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7LUES1C D7WEST1A 1 0 0.4950 4.7240 82.90004    615 WESTER N
D7LUES2A D7LUES2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7LUES2A D7WEST2C 1 0 0.5050 4.6790 80.49986    960 WESTER S
D7LUES2A D7YLUE2O 1 0 0.0050 0.0500 0.099900    740 PRBOOHAW
D7LUES2B D7WEHR2A 1 0 1.6110 7.5660 64.80007    740 BOHMTE W
D7LUES5A D7LUES5B 1 1 1.5600 3.8550 0.000000   9999 EQUI
D7LUES5A D7WEST5A 1 1 1.8130 7.1190 0.000000   9999 EQUI
D7LUES5B D7LUES5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7LUES5B D7WEST5C 1 1 1.8120 7.0750 0.000000   9999 EQUI
D7MAXA2A D7MUTT2A 1 0 2.5850 13.810 182.4998   1659 BIENWD W
D7MAXA5A D7MUTT5A 1 1 7.2490 17.134 0.000000   9999 EQUI
D7MAXA5A D7WEIN5B 1 1 2.1820 6.1590 0.000000   9999 EQUI
D7MECK1B D7MECK1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MECK1B D7SECH1B 1 0 0.5710 5.5130 98.70005   2720 BGEIST W
D7MECK1B D7WTHU1W 1 0 1.1170 10.230 182.0000   2720 NETTE W
D7MEIT1B D7MEIT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MEIT1B D7OOTT1C 1 0 1.4080 13.260 221.6001   2720 AUGSBU O
D7MEIT1C D7MEIT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7MENG1A D7MENG1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MENG1A D7YHUE1W 1 0 0.4970 4.5060 76.49999   3137 WESTFL W
D7MENG1B D7WITT1A 1 0 0.7200 6.1740 107.1999   3078 WITTEN W
D7MENG1C D7MENG1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MEPP1B D7MEPP1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7METT21 D7YMET2O 1 0 0.0180 0.0550 12.39987    674 ITTERB O
D7METT5B D7METT5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7MITB1A D7MITB1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7MITB1A D7UCHT1A 1 0 0.5980 5.0920 88.79995   3150 BLIES N
D7MITB1A D7YOTT1N 1 0 1.1800 10.060 174.6999   3096 KAILAU N
D7MITB1B D7MITB1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7MITB1B D7OTTE1A 1 0 1.1940 10.190 176.9998   3096 RAMSTE S
D7MITB1B D7UCHT1C 1 0 0.5980 5.1070 88.60015   3150 BLIES S
D7MUEN2A D7MUEN2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7MUEN2A D7RHAU2B 1 0 0.3780 1.9010 19.19985    888 RHAUSN W
D7MUEN2A D7UTFO2B 1 0 0.8090 5.8010 93.59999   1632 MUENDL N
D7MUEN2B D7UERD2A 1 0 0.4770 2.5500 33.59996   1360 MUENDL S
D7MUEN5B D7MUEN5C 1 7 0.0000 0.0000 0.000000   9999 KPL 10 K
D7MUTT2A D7YHOM21 1 0 5.7910 31.390 395.3004   1128 OTTERB S
D7MUTT2B D7MUTT2G 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7MUTT5A D7WEIN5B 1 1 1.0750 3.8600 0.000000   9999 EQUI
D7NAUS11 D7NAUS1Z 1 0 0.0050 0.0500 0.399920  99999 NAUSSM8H
D7NAUS11 D7ROKI1C 1 0 0.0680 0.6400 10.69995  99999 NAUSSM8H
D7NAUS1F D7ROKI1A 1 0 0.0790 0.7710 12.20006  99999 NAUSSM6F
D7NAUS1G D7ROKI1D 1 0 0.0760 0.7350 11.90004  99999 NAUSSM7G
D7NAUS29 D7YNAU2C 1 8 0.0130 0.0630 0.900070  99999 NAUSSM3C
D7NAUS2C D7YAUE21 1 0 0.0190 0.1060 1.299990  99999 NAUSSBLC
D7NAUS2E D7OPLA2A 1 0 1.4490 7.8940 100.0000  99999 NAUSSM5E
D7NEHD1B D7NEHD1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NEHD1C D7NEHD1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7NEHD1C D7UENT1B 1 0 3.3810 29.280 499.6986   2565 SAUERL N
D7NEUR1C D7ROKI1C 1 0 0.3090 2.7060 47.00012  99999 NEURAT3C
D7NEUR2A D7YGOH2A 1 0 0.3000 2.9850 45.59991  99999 NEURAT1A
D7NILH1A D7OPLA1C 1 0 0.9850 4.5650 589.2999  99999 NIEHL3
D7NLIC1A D7NLIC1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NLIC1A D7YKUS1S 1 0 0.3500 3.4800 52.20008   2720 LIPPE S
D7NLIC5A D7NLIC5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7NORF2A D7NORF2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NORF2A D7NORF2W 1 2 0.0000 0.0000 0.000000   1548 ZONS W
D7NORF2A D7PETE2A 1 0 0.1720 0.9580 11.69992   1625 STUERZ W
D7NORF2A D7PETE2C 1 0 0.1920 1.0500 11.09988   1548 NORF W
D7NORF2A D7PETE2C 2 8 0.0960 0.5420 21.80014   2052 STUERZ O
D7NORF2B D7NORF2E 1 7 0.0000 0.0000 0.000000   9999 FRIMM 5E
D7NORF2E D7YFRI2E 1 8 0.6250 5.6340 102.3999  99999 FRIMM 5E
D7NORF2W D7OSTR2C 1 0 1.7300 9.2890 116.5999   1548 ZONS W
D7NORF5A D7PETE5A 1 0 0.1760 1.0270 1.299990  99999 NIEVEN O
D7NORF5C D7PETE5C 1 0 0.1270 0.5730 21.39990  99999 NIEVEN W
D7NRHE12 D7NRHE1C 1 0 0.2570 4.3580 70.09993   2841 GEEST O2
D7NRHE1A D7NRHE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NRHE1A D7WALS1B 1 0 0.5190 4.7800 83.50008   2565 NRHEIN W
D7NRHE1C D7NRHE1W 1 0 0.2570 4.3580 70.09993   2841 SALZB W
D7NRHE1C D7YKUS1S 1 0 0.7200 6.6500 116.2000   2720 LIPPE S
D7NRHE1C D7ZENS1A 1 0 0.3480 3.2150 54.99987   2720 ZENSEN N
D7NRHE2A D7NRHE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NRHE2A D7PFAL2N 1 0 2.3550 11.170 189.3999    820 PFALZD N
D7NRHE2C D7PFAL21 1 0 2.3350 12.280 173.3000    820 PFALZD S
D7NRHE2C D7SPEL2C 1 0 0.4040 2.1700 28.49990   1360 SPELLN S
D7NRHE2C D7YOSS2O 1 0 0.6490 4.2610 31.39991   1539 WESEL O
D7NRHE5A D7NRHE5F 1 2 0.0000 0.0000 0.000000   9999 KPLAXY K
D7NRHE5B D7NRHE5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7NRHE5B D7NRHE5G 1 7 0.0000 0.0000 0.000000   9999 KPLBXY K
D7NRHE5F D7NRHE5G 1 7 0.0000 0.0000 0.000000   9999 KPL 12 K
D7NSTE1A D7NSTE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7NSTE1A D7OSBU1A 1 0 1.3560 11.620 201.4998   2580 GILZEM O
D7NSTE1A D7YDAH12 1 0 1.7170 14.680 253.7000   2770 SELHN O
D7NSTE1C D7NSTE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7NSTE1C D7UCHT1C 1 0 2.8020 23.990 415.6987   2580 UCHTLF W
D7NSTE1C D7YDAH11 1 0 1.7170 14.700 254.8002   2770 SELHN W
D7NSTE2A D7NSTE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7NSTE2A D7QUIN2B 1 0 1.4660 7.7450 99.90014   1560 NSTEDM O
D7NSTE2A D7WENG2A 1 0 2.3700 11.860 151.3000   1554 WENGER
D7NSTE2A D7YKWV2D 1 0 1.3030 6.2770 86.19997   1290 VIANDN4D
D7NSTE2B D7TRIE2B 1 0 1.2850 6.9590 87.59986   1561 NSTEDM W
D7OBZI1A D7OBZI1D 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OBZI1A D7YDAH12 1 0 1.7850 15.240 264.6000   2770 SELHN O
D7OBZI1A D7YPAF1N 1 0 0.4340 4.0090 70.00003   3150 SECHTM N
D7OBZI1A D7YWEI1S 1 0 0.3970 3.6290 63.99990  99999 WEISW S
D7OBZI1B D7SIER1B 1 0 0.6580 6.0870 105.5999   3150 KIRCHB S
D7OBZI1B D7YDAH11 1 0 1.7850 15.240 264.6000   2770 SELHN W
D7OBZI1B D7YPAF1S 1 0 0.4340 4.0090 70.00003   3150 SECHTM S
D7OBZI1B D7YWEI1N 1 0 0.3430 2.9880 51.09989  99999 WEISW N
D7OBZI1D D7OBZI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7OBZI5A D7OBZI5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7OBZI5A D7SIER5A 1 1 0.9740 4.9930 0.000000   9999 EQUI
D7OBZI5A D7SIER5B 1 1 13.462 49.774 0.000000   9999 EQUI
D7OBZI5D D7VERL5A 1 1 26.582 98.262 0.000000   9999 EQUI
D7OBZI5D D7VERL5B 1 1 26.582 98.262 0.000000   9999 EQUI
D7OBZI5D D7ZKUN5A 1 1 0.5770 3.2770 0.000000   9999 EQUI
D7OECH1A D7YOEC1O 1 0 0.0060 0.0640 1.399890    820 ROXEL O
D7OECH1B D7OECH1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7OEGE5A D7OEGE5B 1 7 0.0000 0.0000 0.000000   9999 KUP 1 K
D7OEGE5A D7YELV55 1 0 0.3080 1.4560 21.09988  99999 L 155
D7OEGE5A D7YELV56 1 0 0.3080 1.4560 21.09988  99999 L 156
D7OHLI1B D7OHLI1V 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OHLI1B D7YOHL1O 1 0 0.0090 0.0820 1.399890   1026 OERKHS O
D7OHLI1V D7PETE1A 1 0 0.5870 5.2400 88.70005   2580 PETER N
D7OHLI5A D7OHLI5C 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7OOTT1B D7OOTT1C 1 2 0.0000 0.0000 0.000000   9999 KPL 41 K
D7OOTT1B D7OOTT1U 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OOTT1C D7YBID1O 1 0 1.3750 12.690 220.7999   2720 ALLG O
D7OOTT5C D7OOTT5U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7OPLA1B D7OPLA1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OPLA1B D7RESD11 1 1 0.0050 0.0500 0.000000   9999 KWRESD
D7OPLA1B D7ROKI1C 1 0 0.6280 5.5820 97.00014   3110 OPLADN N
D7OPLA1B D7YOHL1O 1 0 0.4860 4.4750 78.30012   3150 OERKHS O
D7OPLA1B D7YOPL1B 1 0 1.0160 9.3150 157.5999  99999 NEURAT2B
D7OPLA1C D7OPLA1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7OPLA1C D7ROKI1A 1 0 0.6280 5.5850 97.10004   3110 OPLADN S
D7OPLA2A D7YBIX2O 1 0 3.1440 17.050 218.1001   1364 BIGGE O
D7OPLA2B D7ROKI2D 1 0 1.3210 7.3870 83.09985   1290 STOMM N
D7OPLA2B D7YGAR2W 1 0 3.1440 17.050 217.9998   1364 BIGGE W
D7OPLA2B D7YMET2O 1 0 1.6020 8.0140 104.1001   1290 ITTERB O
D7OPLA5A D7OPLA5N 1 0 0.0000 0.0500 0.099900  99999 HALFES N
D7OPLA5B D7OPLA5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7OPLA5B D7YBAL5S 1 0 0.4280 2.3940 16.19994  99999 HALFES S
D7OPLA5N D7YBAL5N 1 0 0.4270 2.3910 16.19994  99999 HALFESN
D7OSBU1A D7OSBU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OSBU1B D7UCHT1A 1 0 1.4490 12.340 214.6000   2580 UCHTLF O
D7OSBU5A D7OSBU5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7OSSE21 D7YOSS2O 1 0 0.2960 1.5790 20.90008    700 WESEL O
D7OSSE5A D7OSSE5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7OSTR1B D7OSTR1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7OSTR1B D7RATH1W 1 0 0.6290 5.9080 99.49990    646 MEERBU W
D7OSTR1B D7ROKI1D 1 0 0.8280 7.6660 133.8999   2720 KNESTE W
D7OSTR1B D7YOST1W 1 0 0.4510 3.6500 70.79988   2720 TOESEE W
D7OSTR2A D7OSTR2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7OSTR2A D7PETE2C 1 0 0.7580 7.1470 117.8000   1360 ZONS O
D7OSTR2A D7RHAU2B 1 0 1.2250 6.6870 68.30012    888 STRATM O
D7OSTR2A D7YOST2N 1 0 0.0050 0.0500 0.399920   1632 FRIXHM N
D7OSTR5B D7OSTR5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7OTTE1A D7OTTE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7OTTE1B D7YOTT1N 1 0 0.0150 0.1380 2.500080   3096 KAILAU N
D7OTTE5A D7OTTE5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7PAFF1A D7ROKI1C 1 0 0.3590 3.2850 56.59988   3128 PAFFEN N
D7PAFF1A D7YPAF1N 1 0 0.2870 2.6820 47.59985   3150 SECHTM N
D7PAFF1C D7PAFF1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PAFF1C D7ROKI1A 1 0 0.3590 3.2730 56.80000   3128 PAFFEN S
D7PAFF1C D7YPAF1S 1 0 0.2870 2.6820 47.59985   3150 SECHTM S
D7PAFF5A D7PAFF5D 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7PETE1A D7ROKI1A 1 0 0.4920 4.7280 76.70011   2720 PETER S
D7PETE1C D7PETE1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PETE2A D7PETE2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7PETE2C D7YPET2S 1 0 0.0010 0.0500 0.200120   1539 FRIXHM S
D7PETE5A D7PETE5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7PFAL5A D7PFAL5D 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7PFUN1B D7PFUN1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7PFUN1B D7URBN1C 1 0 0.9340 8.7730 150.6001   3150 GRIESH O
D7PFUN1C D7YPFU1W 1 0 0.0090 0.0790 1.399890   3150 RIED W
D7PFUN2A D7PFUN2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7PFUN2A D7YPFU2O 1 0 1.5040 12.390 130.6001   1538 REINAU O
D7PFUN2D D7YREI2W 1 0 1.5130 11.810 135.8000   1534 REINAU W
D7PFUN5A D7REIN5B 1 1 4.5480 12.082 0.000000   9999 EQUI
D7PFUN5A D7URBN5A 1 1 1.5130 6.4850 0.000000   9999 EQUI
D7POEP2A D7POEP2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7POEP2A D7YPOE2N 1 0 0.5580 3.0740 21.50012   1320 CAPPEN N
D7POEP2A D7YPOE2W 1 0 0.6190 3.1250 38.90015   1282 HOCHLR W
D7POEP2B D7YELM2S 1 0 0.5540 3.0560 21.30000   1320 ELMENH S
D7POEP2B D7YKRC2O 1 0 0.7640 3.8530 48.30011   1290 POEPPI O
D7POEP5B D7POEP5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7QUIN2B D7UCHT2B 1 0 3.9050 20.860 273.2001   1316 OSBURG
D7RATH11 D7RATH1W 1 0 0.1890 1.6580 31.99995    646 MEERBU W
D7RATS21 D7WAMB2A 1 0 0.1050 0.5830 5.899910    769 RA WA N
D7RATS22 D7WAMB2A 1 0 0.1050 0.5830 5.899910    769 RA WA S
D7RBOE5A D7RBOE5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7REIN11 D7REIN1C 1 0 0.0050 0.0500 0.399920  99999 FGHTR401
D7REIN1B D7REIN1C 1 7 0.0000 0.0000 0.000000   9999 KPL 41 K
D7REIN1C D7REIN1U 1 7 0.0000 0.0000 0.000000   9999 KPL 40 K
D7REIN2A D7YREI2W 1 0 0.2830 2.7390 21.39990   1538 REINAU W
D7REIN2B D7YREI2O 1 0 0.0050 0.0500 0.399920   1538 REINAU O
D7REIN52 D7SWHD5B 1 0 0.0050 0.0500 0.399920  99999 HEIDEB N
D7REIN5A D7REIN5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7REIN5B D7URBN5A 1 1 9.5720 34.491 0.000000   9999 EQUI
D7REIS2A D7YPET2S 1 0 0.3200 1.7540 20.69996   1290 FRIXHM S
D7ROCH51 D7YROC5V 1 0 0.0050 0.0500 0.399920  99999 KRU GEV
D7ROCH52 D7YROC5C 1 0 0.0050 0.0500 0.399920  99999 KRU ROC
D7ROKI1A D7RESC11 1 1 0.0050 0.0500 0.000000   9999 KWRESC
D7ROKI1A D7YROK1E 1 0 0.3100 2.7100 47.10002  99999 NEURAT5E
D7ROKI1C D7ROKI1D 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ROKI1C D7SECH1B 1 0 1.0010 8.5910 148.8000   3144 VILLE O
D7ROKI1D D7ROKI1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7ROKI1D D7SECH1B 1 0 0.9890 8.5940 148.8999   3096 VILLE W
D7ROKI1D D7YNEU1D 1 0 0.3100 2.7100 47.10002  99999 NEURAT4D
D7ROKI2C D7ROKI2D 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7ROKI2C D7YPET2S 1 0 1.0480 5.6100 77.70008   1346 FRIXHM S
D7ROKI2D D7YAUE21 1 0 0.2010 1.0000 12.99991  99999 NAUSSM3C
D7ROKI2D D7YOST2N 1 0 1.6590 8.9460 116.7001   1632 FRIXHM N
D7ROSE1A D7ROSE1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ROSE1A D7YKAR1W 1 0 0.3030 2.8470 47.79996   2720 BUESHR W
D7ROSE5A D7ROSE5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7ROXE1A D7UENT1B 1 0 1.6560 14.250 246.6999   3078 UENTRO S
D7ROXE1A D7YOEC1O 1 0 1.4910 12.780 222.7000   3078 ROXEL O
D7ROXE1B D7ROXE1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7ROXE5A D7ROXE5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7RUHR21 D7YPOE2N 1 0 0.0880 0.6950 4.800040   1357 CAPPEN N
D7RUHR22 D7YELM2S 1 0 0.0880 0.6950 4.800040   1360 ELMENH S
D7SAAR5A D7SAAR5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7SCHU5A D7YECI5N 1 0 0.1600 0.5910 4.100090  99999 UFFELN N
D7SCHU5A D7YECI5S 1 0 0.1600 0.5910 4.100090  99999 UFFELN S
D7SECH1A D7YPAF1S 1 0 0.7890 7.3000 126.4001   3150 SECHTM S
D7SECH1B D7SECH1C 1 7 0.0000 0.0000 0.000000   3150 KPL 41 K
D7SECH1B D7WTHU1A 1 0 1.8270 15.850 271.7000   2580 MITREI
D7SECH1B D7YPAF1N 1 0 0.7890 7.2690 126.8999   3150 SECHTM N
D7SECH2A D7SECH2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7SECH2A D7SIEG2C 1 0 1.0040 5.2890 61.00000   1632 TROISD O
D7SECH2A D7YSEC2B 1 0 0.3460 3.3230 57.19992   2392 KNAPSA2B
D7SECH2C D7SIEG2A 1 0 1.0040 5.3170 60.60007   1632 TROISD W
D7SECH2C D7WTHU2A 1 0 1.6860 15.660 279.7001   1632 NETTE O
D7SECH2C D7YBOL2O 1 8 0.1000 1.7200 29.79989   1845 GODORF O
D7SECH2C D7YSEC2W 1 0 0.0900 1.6720 28.90014   1842 OLEFIN W
D7SECH5B D7SECH5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7SELB1A D7YOST1W 1 0 0.4060 3.9920 65.40011    615 TOESEE W
D7SELB1B D7SELB1U 1 7 0.0000 0.0000 0.000000   3150 UMGEHG
D7SETZ2B D7YSET2F 1 0 0.3150 1.6880 22.09985   1360 EISERF
D7SETZ2B D7YSET2N 1 0 0.3160 1.6920 22.09985   1632 SETZE N
D7SHOL21 D7YBGL2E 1 0 0.3460 2.5830 33.59996   1290 SHOLVN E
D7SHWE21 D7YSHW2S 1 0 0.0990 0.5400 6.799980    700 WALSUM S
D7SHWE22 D7YWAL2N 1 0 0.0850 0.4640 5.800010    700 WALSUM N
D7SHWE5O D7SHWE5W 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7SIEG2A D7SIEG2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7SIEG2C D7YSTO2O 1 0 0.4690 2.5230 31.30000   1290 GREMBG O
D7SIEG5C D7SIEG5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7SIEG5C D7SIEG5D 2 2 0.0000 0.0000 0.000000   9999 KPL 12 K
D7SIER1B D7SIER1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7SIER5A D7SIER5B 1 1 0.7460 3.5980 0.000000   9999 EQUI
D7SIER5A D7SIER5B 2 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7SIER5A D7ZKUN5B 1 1 0.8150 3.1940 0.000000   9999 EQUI
D7SIER5B D7ZKUN5B 1 1 0.8150 3.1920 0.000000   9999 EQUI
D7SPEL2C D7WALS2B 1 0 0.7440 4.0070 50.69997   1360 LOENEN W
D7SPEL2C D7WALS2C 1 0 0.7410 4.0580 51.60004   1360 LOENEN O
D7SPEL5A D7SPEL5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7STOC21 D7YSTO2O 1 0 0.0030 0.0500 0.200120    700 GREMBG O
D7TECH5S D7YTEC5C 1 0 0.0080 0.0500 0.200120  99999 DORKRU W
D7TIEN1A D7TIEN1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7TIEN2B D7TIEN2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7TIEN2C D7YHBT2B 1 0 7.5060 47.600 299.7001    896 BLUDNZ W
D7UCHT1A D7UCHT1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UCHT1C D7UCHT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UCHT2A D7UCHT2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7UCHT2A D7YDIE2S 1 0 0.9440 5.1500 108.6002   1346 ENSDF S
D7UCHT2B D7WEIH2B 1 0 0.1600 1.5060 25.40009  99999 WEIHER2B
D7UCHT2B D7YDIE2N 1 0 0.9490 5.1070 66.29986   1360 ENSDF N
D7UCHT2B D7YHOM21 1 0 1.7630 9.0390 116.8999   1128 OTTERB S
D7UENT1A D7UENT1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7UENT1A D7YGER1N 1 0 0.4050 3.7670 64.59995   3078 UENTRO N
D7UENT1A D7YGUE1S 1 0 0.7970 6.9660 124.8001   2565 GUETER S
D7UENT1A D7YLPB1W 1 0 0.0310 0.2800 4.299900   3120 GEITHE W
D7UENT1B D7RESE11 1 1 0.0050 0.0500 0.000000   9999 KWRESE
D7UENT1B D7YGER1O 1 0 0.4050 3.7670 64.59995   2720 GERSTE O
D7UENT1B D7YLPB1O 1 0 0.0290 0.2610 4.100090   2580 HAARST O
D7UENT1C D7UENT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UERD2A D7UTFO2C 1 0 0.8750 4.6930 48.30011   1254 UERDIN W
D7UNNA1B D7UNNA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7UNNA5C D7UNNA5U 1 7 0.0000 0.0000 0.000000   9999 KPL 10 K
D7URBE1A D7URBE1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7URBE2A D7URBE2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7URBE2B D7YBIB2C 1 0 1.7040 14.570 254.6000   1310 BIBLIS3C
D7URBE5B D7URBE5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7URBN1B D7URBE1A 1 0 0.0030 0.0530 0.799850   3150 ERLENSEE
D7URBN1B D7URBN1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7URBN5B D7URBN5D 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7UTFO1A D7UTFO1C 1 2 0.0000 0.0000 0.000000   3150 KPL 40 K
D7UTFO1A D7ZENS1B 1 0 0.4420 4.0130 66.80000   2580 ZENSEN S
D7UTFO1C D7WALS1B 1 0 0.2710 2.4530 39.30007   2580 LOHHEI W
D7UTFO1C D7YOST1W 1 0 0.6320 8.6210 101.5002   2720 TOESEE W
D7UTFO2B D7UTFO2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7UTFO2B D7YOSS2O 1 0 0.5810 3.6180 26.10004   1455 WESEL O
D7UTFO2C D7YEDE2W 1 0 1.6490 7.8170 65.40011    923 UTFORT W
D7UTFO5B D7UTFO5C 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7VERL1N D7YWEI1N 1 0 0.3380 3.1230 54.20002  99999 ROEHE N
D7VERL5A D7VERL5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7VERL5A D7VERL5B 2 1 0.3870 1.5370 0.000000   9999 EQUI
D7VERL5A D7ZKUN5A 1 1 0.5680 2.9100 0.000000   9999 EQUI
D7VERL5B D7ZKUN5A 1 1 0.5680 2.9100 0.000000   9999 EQUI
D7VIAN20 D7YKWV2D 1 0 0.0750 0.4690 3.899970   1290 VIANDN4D
D7VIAN2K D7NSTE2B 1 0 1.3660 6.5900 89.90014   1290 VIANDN3C
D7VIAN2P D7YKWV2D 1 0 0.0630 0.3120 3.800070  99999 VIAND 4D
D7VOEH1B D7VOEH1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7VOEH1B D7WORI1B 1 0 1.2370 11.930 206.9998   2760 VOEHRG O
D7VOEH1C D7VOEH1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7VOEH1C D7YVOE1O 1 0 0.4650 4.3110 74.69985   3150 DONAU O
D7VOEH2A D7VOEH2B 1 7 0.0000 0.0000 0.000000   3150 KPL 21 K
D7VOEH2B D73YWB2O 1 0 6.6220 42.770 431.6015   1220 DELLM O
D7VOEH2B D7YKEM21 1 0 1.5500 14.860 257.5000   1282 FUESSN W
D7VOLM52 D7YVOL5C 1 0 0.0050 0.0500 0.399920  99999 KRU ROC
D7VOLM53 D7YVOL5V 1 0 0.0050 0.0500 0.399920  99999 KRU GEV
D7WALS11 D7WALS1B 1 0 0.0050 0.0500 0.399920   1155 TR 421
D7WALS2B D7WALS2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WALS2B D7YWAL2N 1 0 0.0880 0.4470 7.899850   1632 WALSUM N
D7WALS2C D7YSHW2S 1 0 0.0830 0.4610 5.499990   1638 WALSUM S
D7WALS5A D7WALS5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WAMB5A D7WAMB5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WAMB5A D7YAPL5W 1 0 0.5460 2.9920 28.00008  99999 HOEWAM W
D7WAMB5B D7YAPL5O 1 0 0.5460 2.9920 28.00008  99999 HOEWAM O
D7WDLA1A D7WDLA1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WDLA1A D7YWDL1O 1 0 0.0030 0.0500 0.500140   3078 WONNEG O
D7WDLA1B D7WDLA1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WDLA1B D7WTHU19 1 0 1.9110 16.490 285.2001   3096 SOONWD W
D7WDLA5A D7WDLA5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WEHR1A D7WEHR1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WEHR1A D7WEST1A 1 0 1.6900 15.650 270.8999   2565 NSACHS N
D7WEHR1A D7YHUF11 1 0 0.5540 5.3860 84.59996   2720 DUEMM S1
D7WEHR2A D7WEHR2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WEHR2B D7WEST2A 1 0 3.3610 18.190 233.5002   1360 WIEHEN O
D7WEHR2B D7YLUE2O 1 0 1.6100 7.5600 66.80000    740 PRBOOHAW
D7WEHR5A D7WEHR5C 1 1 5.6770 40.817 0.000000   9999 EQUI
D7WEHR5A D7WEHR5C 2 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WEIN1B D7WEIN1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WEIS51 D7YZKU53 1 0 0.0050 0.0500 0.399920  99999 LTR 51
D7WEIS52 D7YZKU59 1 0 0.0050 0.0500 0.399920  99999 LTR 52
D7WEIS53 D7YZKU53 1 0 0.0050 0.0500 0.399920  99999 WEISW G3
D7WEIS59 D7YZKU59 1 0 0.0050 0.0500 0.399920  99999 WEISW H3
D7WELC11 D7YROK1E 1 0 0.0050 0.0500 0.399920  99999 NEURAT5E
D7WELC12 D7YOPL1B 1 0 0.0050 0.0500 0.399920  99999 NEURAT2B
D7WELC5C D7WELC5D 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WELP21 D7YWEL2O 1 0 0.0910 0.5320 5.800010   1290 WELPER O
D7WENG2A D7WENG2B 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WENG2B D7WTHU2D 1 0 3.4580 21.810 286.8001   1291 KONDLW
D7WENG5A D7WENG5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WEST1A D7WEST1C 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WEST1C D7WEST1U 1 7 0.0000 0.0000 0.000000   9999 UMGEHG
D7WEST1C D7YKWI1B 1 0 0.2860 2.6380 46.10005  99999 IBBENB B
D7WEST2A D7WEST2C 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7WEST2C D7YHAN2B 1 8 3.4280 16.830 114.6000   1237 AMELSB
D7WEST5A D7WEST5C 1 1 0.9770 3.1810 0.000000   9999 EQUI
D7WEST5A D7WEST5C 2 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WEST5A D7YIBB5S 1 0 0.5690 2.0790 50.39995  99999 UFFELN S
D7WEST5A D7YKWI5N 1 0 0.3070 2.9600 41.20011  99999 VELPE N
D7WEST5C D7YBER5N 1 0 0.3010 2.9020 40.39994  99999 UFFELN N
D7WITT1B D7WITT1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WITT5A D7WITT5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WITT5B D7YWIT5W 1 0 0.0050 0.0500 0.399920  99999 TEW
D7WITT5W D7YWIT5W 1 0 0.0050 0.0500 0.399920  99999 TEW W
D7WORI5A D7WORI5B 1 7 0.0000 0.0000 0.000000   9999 KPL 11 K
D7WTHU19 D7WTHU1A 1 2 0.0000 0.0000 0.000000   3096 SOONWD W
D7WTHU1A D7WTHU1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7WTHU1A D7WTHU1W 1 2 0.0000 0.0000 0.000000   2720 NETTE W
D7WTHU1C D7WTHU1U 1 7 0.0000 0.0000 0.000000   3150 KPL 40 K
D7WTHU2A D7WTHU2D 1 2 0.0000 0.0000 0.000000   3150 KPL 21 K
D7YBER5N D7YECI5N 1 0 0.9020 3.4180 24.29991  99999 UFFELNN
D7YECI5S D7YIBB5S 1 0 0.9140 3.4760 25.10007  99999 UFFELNS
D7YHAT2O D7YMET2O 1 0 1.4390 7.5250 97.59987   1623 ITTERBO
D7YHER51 D7YVOL5C 1 0 0.3270 1.7640 23.59996  99999 KRUROC
D7YHER52 D7YVOL5V 1 0 0.3270 1.7640 23.59996  99999 KRUGEV
D7YKWI52 D7YKWI5N 1 0 0.0140 0.0710 1.099870  99999 VELPE N
D7YKWK2B D7YSEC2B 1 0 0.0110 0.1140 1.900040   2900 KNAPSA2B
D7YNEU1B D7YOPL1B 1 0 0.0050 0.0500 0.399920  99999 NEURAT2B
D7YNEU1E D7YROK1E 1 0 0.0050 0.0500 0.399920  99999 NEURAT5E
D7YPFU2O D7YREI2O 1 0 0.2830 2.7430 21.39990   1541 REINAU O
D7YROC5C D7YVOL5C 1 0 0.4040 2.0160 26.89989  99999 KRUROC
D7YROC5V D7YVOL5V 1 0 0.4040 2.0160 26.89989  99999 KRUGEV
D7YWEI1S D7ZKUN11 1 0 0.0580 0.5290 9.200160  99999 WEISW S
D7YZKU53 D7ZKUN5B 1 0 0.0050 0.0500 0.399920  99999 WEISW G3
D7YZKU59 D7ZKUN5B 1 0 0.0050 0.0500 0.399920  99999 WEISW H3
D7ZENS1A D7ZENS1B 1 2 0.0000 0.0000 0.000000   3150 KPL 41 K
D7ZKUN5A D7ZKUN5B 1 2 0.0000 0.0000 0.000000   9999 KPL 11 K
D8ABS_22 D8LUB_2B 1 0 3.7360 10.657 5559.394    770 261
D8ABS_24 D8ABS_25 1 0 0.0010 0.2000 0.000000   1200 262
D8ABS_25 D8ABS_27 1 2 0.0000 0.0000 0.000000   9999 
D8ABS_25 D8WIK_24 1 0 0.2640 0.7510 407.1001    848 265
D8ABS_27 D8ABS_22 1 0 0.0010 0.2000 0.000000   1200 261 ABS
D8ATF_11 D8ATF_12 1 2 0.0000 0.0000 0.000000   9999 K   ATF4
D8ATF_11 D8GDT_11 1 0 0.2040 2.0400 38.00008   2520 M461A-B
D8ATF_11 D8RE__11 1 0 1.4950 13.538 208.5000   2370 464
D8ATF_11 D8VIB_11 1 0 1.1670 14.503 267.6998   3600 468
D8ATF_12 D8GDT_12 1 0 0.2040 2.0400 38.00008   2520 M462C-D
D8ATF_12 D8RE__13 1 0 1.4950 13.538 208.5000   2370 463
D8ATF_12 D8VIB_12 1 0 1.1670 14.503 267.6998   3600 467
D8ATF_51 D8ATF_52 1 2 0.0000 0.0000 0.000000   9999 KBA ATF1
D8ATN_12 D8LUB_11 1 0 1.2280 13.497 219.5999   2520 475
D8ATS_11 D8ATS_12 1 2 0.0000 0.0000 0.000000   9999 
D8ATS_11 D8LUB_11 1 0 1.6220 17.826 290.3002   2520 476
D8ATS_11 D8MOW_11 1 0 3.0900 33.950 553.2000   2040 518
D8ATS_12 D8ATN_12 1 0 0.3950 4.3420 70.79988   2520 477
D8ATS_12 D8GSE_11 1 0 1.8150 19.938 325.1987   2520 479
D8BAE_11 D8BAE_12 1 2 0.0000 0.0000 0.000000   9999 KA  BAE4
D8BAE_11 D8BAE_12 2 7 0.0000 0.0000 0.000000   9999 KB  BAE4
D8BAE_11 D8SM__13 1 0 0.7440 11.506 219.0001   3600 552
D8BAE_11 D8STR_12 1 0 2.5840 24.182 404.4014   2520 558
D8BAE_12 D8SM__11 1 0 0.7440 11.506 219.0001   3600 551
D8BAE_12 D8STR_11 1 0 2.5840 24.182 404.4014   2520 557
D8BAZ_31 D8BAZ_32 1 2 0.0000 0.0000 0.000000   9999 KAB BAZ1
D8BAZ_37 D8BAZ_32 1 0 0.0050 0.2000 0.000000   1200 154 BAZ
D8BAZ_37 D8BA__34 1 0 2.6510 6.4280 3968.492    833 154
D8BAZ_38 D8BAZ_31 1 0 0.0050 0.2000 0.000000   1250 153 BAZ
D8BAZ_38 D8BA__33 1 0 2.4900 6.3890 3968.492    800 153
D8BA__31 D8BA__32 1 2 0.0000 0.0000 0.000000   9999 K   BA 1
D8BA__31 D8BA__35 1 0 0.0050 0.2000 0.000000   1250 151 BA
D8BA__32 D8BA__36 1 0 0.0050 0.2000 0.000000   1250 152 BA
D8BA__33 D8BA__31 1 0 0.0050 0.2000 0.000000   1250 153 BA
D8BA__34 D8BA__32 1 0 0.0050 0.2000 0.000000   1250 154 BA
D8BA__35 D8BWW_32 1 0 2.7490 8.9990 5103.791    850 151
D8BA__36 D8BWW_33 1 0 2.5610 8.9790 5402.597    850 152
D8BE__21 D8PAS_21 1 0 2.2850 8.7800 110.0000    900 305
D8BOXB11 D8BAE_12 1 0 0.0050 0.2000 0.000000   2520 MBAEP
D8BOXB12 D8BAE_11 1 0 0.0050 0.2000 0.000000   9990 MBAEN
D8BOXB13 D8BAE_12 1 0 0.0050 0.2000 0.000000   2520 MBAEQ
D8BOXB14 D8BAE_11 1 0 0.0050 0.2000 0.000000   2520 MBAER
D8BRUN13 D8BRUH11 1 8 0.0110 0.1400 2.900000   2300 952/1
D8BRUN13 D8BRUH12 1 8 0.0110 0.1430 2.900000   2300 951/1
D8BRUN13 D8BRUN16 1 2 0.0000 0.0000 0.000000   9999 K1  BRU4
D8BRUN13 D8BRUN16 2 7 0.0000 0.0000 0.000000   9999 K2  BRU4
D8BRUN16 D8BRUN11 1 0 0.0050 0.2000 10.09991   2300 MBRU1
D8BRUN16 D8GTBR11 1 0 0.0050 0.2000 10.09991   2300 MBRU6-9
D8BRW_21 D8BRW_22 1 2 0.0000 0.0000 0.000000   9999 KCD BRW2
D8BRW_21 D8WU__23 1 0 4.3790 15.922 207.7001    900 324
D8BRW_22 D8WU__21 1 0 4.3850 15.942 208.0002    900 319
D8BWH_11 D8BW__12 1 0 0.5000 3.0000 0.000000   2720 HGUE1
D8BWW_32 D8BWW_31 1 0 0.0050 0.2000 0.000000   1340 151 BWW
D8BWW_33 D8BWW_31 1 0 0.0050 0.2000 0.000000   1340 152 BWW
D8BW__11 D8BW__12 1 2 0.0000 0.0000 0.000000   9999 K   BW 4
D8BW__11 D8GUE_11 1 0 0.9150 9.0040 157.2999   2720 544
D8BW__11 D8ROS_11 1 0 0.1910 1.8200 32.29997   2000 546
D8BW__12 D8GUE_12 1 0 0.9150 9.0040 157.2999   2720 543
D8BW__21 D8LHG_22 1 0 4.6900 19.401 247.2000   1200 318
D8BW__51 D8BW__52 1 2 0.0000 0.0000 0.000000   9999 
D8BW__51 D8BW__53 1 1 0.0670 0.9160 0.000000   9999 
D8BW__52 D8BW__56 1 1 0.0670 0.9160 0.000000   9999 
D8CH__11 D8CH__12 1 2 0.0000 0.0000 0.000000   9999 K23 CH 4
D8CH__59 D8CH__5A 1 1 -0.050 0.6760 0.000000   9999 
D8CRO_21 D8CRO_22 1 2 0.0000 0.0000 0.000000   9999 KAB CRO2
D8CRO_51 D8CRO_52 1 2 0.0000 0.0000 0.000000   9999 KAB CRO1
D8DRS_12 D8DRS_13 1 2 0.0000 0.0000 0.000000   9999 K   DRS4
D8DRS_12 D8SM__14 1 0 1.0030 9.3870 163.0000   2500 556
D8DRS_13 D8SM__13 1 0 1.0030 9.3870 163.0000   2500 555
D8DRS_51 D8DRS_52 1 2 0.0000 0.0000 0.000000   9999 K   DRS1
D8DRS_51 D8SM__52 1 1 3.2680 11.623 0.000000   9999 
D8DRS_51 D8SM__54 1 1 2.4960 8.9860 0.000000   9999 
D8DRS_52 D8SM__52 1 1 14.746 49.475 0.000000   9999 
D8DRS_52 D8SM__54 1 1 16.206 52.858 0.000000   9999 
D8DRS_53 D8DRS_54 1 2 0.0000 0.0000 0.000000   9999 KAB DRS1
D8EHH_11 D8EH__11 1 0 0.5020 1.8180 34.59993   2504 547/2
D8EHH_11 D8PRL_1B 1 0 1.4220 9.6300 170.9001   2280 547/1
D8EHH_12 D8EH__12 1 0 0.5020 1.8120 34.50003   2504 548/2
D8EHH_12 D8HND_11 1 0 1.6740 11.334 200.7000   2504 548
D8EHH_12 D8PRL_18 1 0 1.4230 9.6350 171.0000   2280 548/1
D8EH__51 D8EH__52 1 2 0.0000 0.0000 0.000000   9999 KAB EH 1
D8EI__11 D8VIB_11 1 0 1.8910 18.946 306.5000   2520 454
D8EI__51 D8EI__52 1 2 0.0000 0.0000 0.000000   9999 KAB EI 1
D8EU__11 D8EU__12 1 2 0.0000 0.0000 0.000000   9999 K   EU 4
D8EU__11 D8STR_12 1 8 2.9550 22.144 356.6994   2520 585
D8EU__12 D8STR_11 1 0 2.9550 22.144 356.6994   2520 586
D8EU__22 D8EU__23 1 2 0.0000 0.0000 0.000000   9999 KAB EU 2
D8EU__22 D8ROE_21 1 0 4.0940 18.349 161.1998    790 203
D8EU__23 D8WD__22 1 0 5.0540 19.541 264.2001   1070 208
D8EU__51 D8EU__52 1 2 0.0000 0.0000 0.000000   9999 KAB EU 1
D8EU__51 D8PUL_51 1 1 6.4040 21.107 0.000000   9999 
D8EU__51 D8PUL_52 1 1 6.4040 21.107 0.000000   9999 
D8EU__51 D8PUL_53 1 1 6.4470 21.240 0.000000   9999 
D8EU__51 D8TA__51 1 1 2.2440 6.9090 0.000000   9999 
D8EU__52 D8PUL_51 1 1 6.3990 20.478 0.000000   9999 
D8EU__52 D8PUL_52 1 1 6.3990 20.478 0.000000   9999 
D8EU__52 D8PUL_53 1 1 6.4410 20.607 0.000000   9999 
D8EU__52 D8TA__51 1 1 2.4440 7.5850 0.000000   9999 
D8FOE_12 D8FOE_13 1 2 0.0000 0.0000 0.000000   9999 K   FOE4
D8FOE_12 D8JSN_12 1 8 3.2520 30.491 527.2000   2520 533
D8FOE_12 D8RAG_12 1 0 4.9850 46.688 799.1992   2520 532
D8FOE_12 D8WOL_13 1 0 1.3440 12.790 209.5999   2520 438
D8FOE_51 D8FOE_53 1 2 0.0000 0.0000 0.000000   9999 KAB FOE1
D8FRH_11 D8FRH_12 1 2 0.0000 0.0000 0.000000   9999 K2  FRH4
D8FRH_11 D8MZA_13 1 0 0.1080 1.2270 300.7999   1950 921
D8FRH_12 D8FRH_15 1 2 0.0000 0.0000 0.000000   9999 K45 FRH4
D8FRH_12 D8FRH_1E 1 0 0.0000 0.2000 0.000000   2400 920/1
D8FRH_15 D8FRH_1D 1 0 0.0000 0.2000 0.000000   2400 919/1
D8FRH_15 D8MZA_11 1 0 0.1120 1.2140 320.9985   1950 922
D8FRH_1D D8MIT_12 1 0 0.1310 1.5130 368.3015   1950 919
D8FRH_1E D8MIT_11 1 0 0.1310 1.5200 376.5985   1950 920
D8FRH_52 D8FRH_53 1 2 0.0000 0.0000 0.000000   9999 K2  FRH1
D8FRH_52 D8FRH_5A 1 2 0.0000 0.0000 0.000000   9999 K45 FRH1
D8FRN_11 D8DRS_12 1 0 1.1720 12.370 213.0000   2520 592
D8FRN_51 D8NWS_51 1 1 1.5380 4.7000 0.000000   9999 
D8GDT_11 D8GOLD13 1 0 0.0050 0.2000 0.000000   9999 MGDTB
D8GDT_11 D8GOLD14 1 0 0.0050 0.2000 0.000000   9999 MGDTA
D8GDT_12 D8GOLD11 1 0 0.0050 0.2000 0.000000   9999 MGDTD
D8GDT_12 D8GOLD12 1 0 0.0050 0.2000 0.000000   9999 MGDTC
D8GHH_11 D8GSH_11 1 0 0.1480 0.9890 15.10007   1500 415/2
D8GHH_11 D8RE__11 1 0 2.0120 13.147 226.6000   2720 415/1
D8GHH_11 D8VIB_11 1 0 0.9920 6.4840 111.4998   2720 415
D8GOE_11 D8GOE_12 1 2 0.0000 0.0000 0.000000   9999 K   GOE4
D8GOE_12 D8GUE_12 1 0 2.2400 18.244 312.0000   2720 423
D8GOE_51 D8BW__51 1 1 36.314 93.463 0.000000   9999 
D8GOE_51 D8BW__52 1 1 53.840 126.59 0.000000   9999 
D8GOE_51 D8GUE_51 1 1 13.550 59.349 0.000000   9999 
D8GOE_51 D8PE__52 1 1 5.2830 28.757 0.000000   9999 
D8GOE_51 D8PE__53 1 1 5.2830 28.757 0.000000   9999 
D8GRS_11 D8BAE_12 1 0 0.6670 5.5900 96.40009   2520 565
D8GRS_11 D8GRS_13 1 2 0.0000 0.0000 0.000000   9999 KA  GRS4
D8GRS_11 D8PRL_16 1 0 2.0050 15.874 269.1001   2000 542
D8GRS_13 D8BAE_11 1 0 0.6670 5.5900 96.40009   2520 566
D8GRS_13 D8PRL_15 1 0 2.0050 15.874 269.1001   2000 541
D8GRS_52 D8GRS_53 1 2 0.0000 0.0000 0.000000   9999 KAB GRS1
D8GRS_52 D8PRL_51 1 1 11.399 29.086 0.000000   9999 
D8GRS_52 D8PRL_52 1 1 18.060 46.232 0.000000   9999 
D8GRS_53 D8PRL_51 1 1 11.475 29.017 0.000000   9999 
D8GRS_53 D8PRL_52 1 1 18.181 46.123 0.000000   9999 
D8GSE_11 D8GSE_1D 1 2 0.0000 0.0000 0.000000   9999 DRGSE401
D8GSE_11 D8NHG_14 1 0 1.6590 18.225 296.2999   2040 517
D8GTTY51 D8THY_51 1 2 0.0000 0.0000 0.000000   9999 KBC THY1
D8GTTY51 D8THY_51 2 7 0.0000 0.0000 0.000000   9999 KAB THY1
D8GUE_11 D8GUE_12 1 2 0.0000 0.0000 0.000000   9999 K   GUE4
D8GUE_11 D8PZS_13 1 0 2.3870 25.879 428.4002   2520 514
D8GUE_12 D8SOW_12 1 0 3.3640 25.104 387.8988   2500 512
D8GUE_21 D8BW__21 1 0 1.9090 12.055 158.1000   1200 275
D8GUE_21 D8GUE_22 1 2 0.0000 0.0000 0.000000   9999 KAB GUE2
D8GUE_21 D8PAS_21 1 0 12.128 44.331 572.4014    900 315
D8GUE_22 D8IVH_21 1 0 7.1690 26.207 338.2991    900 316
D8GUE_51 D8BW__51 1 1 11.653 29.107 0.000000   9999 
D8GUE_51 D8BW__52 1 1 17.239 39.407 0.000000   9999 
D8GUE_51 D8GSE_51 1 1 31.416 117.30 0.000000   9999 
D8GUE_51 D8GUE_52 1 2 0.0000 0.0000 0.000000   9999 KAB GUE1
D8GUE_52 D8BW__51 1 1 17.093 37.878 0.000000   9999 
D8GUE_52 D8BW__52 1 1 25.078 51.200 0.000000   9999 
D8GUE_52 D8GSE_51 1 1 31.262 116.90 0.000000   9999 
D8HEN_21 D8HEN_22 1 2 0.0000 0.0000 0.000000   9999 KAB HEN2
D8HEN_22 D8NHG_22 1 0 3.1910 13.168 179.3000   1070 293
D8HER_21 D8HER_22 1 2 0.0000 0.0000 0.000000   9999 K12 HER2
D8HER_21 D8WD__21 1 0 2.6740 9.3240 122.3000   1070 231
D8HER_22 D8HER_23 1 2 0.0000 0.0000 0.000000   9999 K23 HER2
D8HER_23 D8WD__22 1 0 2.6740 9.3240 122.3000   1070 232
D8HGW_11 D8HGW_13 1 2 0.0000 0.0000 0.000000   9999 K   HGW4
D8HGW_51 D8HGW_52 1 2 0.0000 0.0000 0.000000   9999 KAB HGW1
D8IVH_21 D8IV__21 1 0 0.0080 0.2000 0.600040    400 316/2
D8IVH_21 D8PAS_22 1 0 4.9580 18.124 234.0000    900 316/1
D8JSN_12 D8JSN_13 1 2 0.0000 0.0000 0.000000   9999 KAB JSN4
D8JSN_12 D8MA__11 1 0 3.4510 26.886 490.6004   2040 500
D8JSN_12 D8SW__12 1 0 0.2540 2.0610 36.40007   2040 503
D8JSN_51 D8GRS_52 1 1 19.090 70.104 0.000000   9999 
D8JSN_51 D8GRS_53 1 1 18.159 66.173 0.000000   9999 
D8KLM_11 D8KLM_12 1 2 0.0000 0.0000 0.000000   9999 K   KLM4
D8KLM_11 D8LAU_12 1 0 1.3770 10.050 169.6002   2500 538
D8KLM_51 D8KLM_52 1 2 0.0000 0.0000 0.000000   9999 KAB KLM1
D8KLM_51 D8MA__52 1 1 14.958 44.666 0.000000   9999 
D8KLM_52 D8MA__52 1 1 5.3390 17.226 0.000000   9999 
D8KRUE11 D8KRUE12 1 2 0.0000 0.0000 0.000000   9999 K   KRU4
D8KRUE11 D8KRUM11 1 0 0.0050 0.2000 1.500110   2000 MKRU1
D8KRUE11 D8WE__11 1 0 2.9610 28.516 495.6994   2700 420
D8KRUE12 D8GOE_11 1 0 2.2110 22.407 388.9009   2700 419
D8KRUE12 D8KRUM12 1 0 0.0050 0.2000 1.600010   2000 MKRU2
D8LAU_12 D8JSN_13 1 0 3.3390 25.419 464.6008   2040 499
D8LAU_12 D8LAU_13 1 2 0.0000 0.0000 0.000000   9999 K   LAU4
D8LAU_12 D8SCHK11 1 0 0.1400 1.3120 26.10004   2720 432
D8LAU_12 D8VIB_12 1 0 1.4280 19.656 358.4996   3600 471
D8LAU_13 D8MA__13 1 0 2.1040 12.729 230.1999   2040 504
D8LAU_13 D8SCHK12 1 0 0.1400 1.3120 26.10004   2720 431
D8LAU_13 D8VIB_11 1 0 1.4280 19.656 361.6004   3600 472
D8LAU_51 D8KLM_51 1 1 4.1690 10.060 0.000000   9999 
D8LAU_51 D8KLM_52 1 1 4.8780 13.759 0.000000   9999 
D8LHG_21 D8GUE_22 1 0 6.5890 31.383 404.3009   1200 317-276
D8LHG_21 D8LHG_22 1 2 0.0000 0.0000 0.000000   9999 KAB LHG2
D8LHG_21 D8LUB_21 1 0 2.8210 16.330 214.3999   1200 313
D8LHG_22 D8LUB_21 1 0 2.8210 16.330 214.3999   1200 314
D8LHG_51 D8BW__51 1 1 16.808 53.453 0.000000   9999 
D8LHG_51 D8BW__52 1 1 20.088 62.632 0.000000   9999 
D8LHG_51 D8LUB_53 1 1 13.904 18.272 0.000000   9999 
D8LUB_11 D8LUB_13 1 2 0.0000 0.0000 0.000000   9999 KAB LUB4
D8LUB_11 D8SOW_12 1 0 1.5900 14.442 243.0999   2520 510
D8LUB_13 D8SOW_11 1 0 1.5900 14.442 243.0999   2520 509
D8LUB_22 D8LUB_24 1 2 0.0000 0.0000 0.000000   9999 KAB LUB2
D8LUB_22 D8LUB_2D 1 0 0.0010 0.2000 0.000000   1200 282 LUB
D8LUB_24 D8LUB_2C 1 0 0.0010 0.2000 0.000000   1200 281 LUB
D8LUB_2B D8LUB_24 1 0 0.0010 0.2000 0.000000   1200 261 LUB
D8MAR_11 D8MARK11 1 0 0.1000 0.4000 0.000000   9999 MMAR1-3
D8MAR_11 D8MAR_12 1 2 0.0000 0.0000 0.000000   9999 KCD MAR4
D8MAR_12 D8MARK12 1 0 0.1000 0.4000 0.000000   9999 MMAR4-6
D8MA__11 D8MA__13 1 2 0.0000 0.0000 0.000000   9999 K   MA 4
D8MA__51 D8LAU_52 1 1 3.0220 9.9530 0.000000   9999 
D8MA__51 D8MA__53 1 2 0.0000 0.0000 0.000000   9999 
D8MA__53 D8LAU_52 1 1 4.1160 12.727 0.000000   9999 
D8MIT_11 D8MIT_14 1 2 0.0000 0.0000 0.000000   9999 KAB MIT4
D8MIT_14 D8MIT_18 1 0 0.0000 0.2000 0.000000   1440 906/1
D8MIT_17 D8MIT_11 1 0 0.0000 0.2000 0.000000   2400 903/1
D8MIT_18 D8CH__12 1 0 0.1210 1.2300 475.1000   1155 906
D8MOW_11 D8MOW_12 1 2 0.0000 0.0000 0.000000   9999 K23 MOW4
D8MOW_51 D8MZA_51 1 1 1.8700 6.2440 0.000000   9999 
D8MZA_11 D8MZA_13 1 2 0.0000 0.0000 0.000000   9999 K23 MZA4
D8MZA_21 D8WUH_21 1 0 0.5450 2.4770 37.10001    960 302/1
D8MZA_22 D8WUL_21 1 0 0.5490 2.4910 37.10001   1070 301
D8NHG_11 D8EHH_11 1 0 3.2170 21.786 385.9007   2280 547
D8NHG_11 D8NHG_14 1 2 0.0000 0.0000 0.000000   9999 KAB NHG4
D8NHG_11 D8NHG_1D 1 7 0.0000 0.0000 0.000000   9999 
D8NHG_12 D8HND_11 1 0 1.5430 10.448 185.1001   2280 444
D8NHG_12 D8MOW_12 1 0 0.5660 6.2140 101.2001   2040 520
D8NHG_12 D8MZA_13 1 0 0.7610 4.3140 71.90007   2400 495
D8NHG_12 D8NHG_14 1 2 0.0000 0.0000 0.000000   9999 KB  NHG4
D8NHG_12 D8NHG_1D 1 2 0.0000 0.0000 0.000000   9999 
D8NHG_1D D8NHG_1G 1 2 0.0000 0.0000 0.000000   9999 
D8NHG_1D D8NHG_1G 2 2 0.0000 0.0000 0.000000   9999 3D   3C
D8NHG_1G D8MZA_11 1 8 0.7610 4.3140 71.90007   2400 496
D8NHG_21 D8BE__21 1 0 6.6730 25.638 321.1994   1070 303
D8NHG_21 D8NHG_22 1 2 0.0000 0.0000 0.000000   9999 K   NHG2
D8NHG_51 D8GSE_51 1 1 11.317 29.593 0.000000   9999 
D8NHG_51 D8NHG_52 1 2 0.0000 0.0000 0.000000   9999 KAB NHG1
D8NHG_51 D8VIE_51 1 1 8.6640 22.487 0.000000   9999 
D8NHG_52 D8GSE_51 1 1 11.317 29.593 0.000000   9999 
D8NHG_52 D8VIE_51 1 1 8.7120 22.669 0.000000   9999 
D8NHG_53 D8EH__51 1 1 6.5980 21.068 0.000000   9999 
D8NHG_53 D8EH__52 1 1 6.5950 21.050 0.000000   9999 
D8NORD1A D8BRUH11 1 0 1.0610 13.789 280.7001   3600 952
D8NORD1A D8NORD1C 1 2 0.0000 0.0000 0.000000   9999 KAB NOR4
D8NORD1A D8NORD1C 2 7 0.0000 0.0000 0.000000   9999 KU A NOR4
D8NORD1C D8BRUH12 1 0 1.0590 13.792 280.7001   3600 951
D8NOR_51 D8NOR_53 1 2 0.0000 0.0000 0.000000   9999 K8  NOR1
D8NOR_51 D8NOR_54 1 1 0.0000 0.6000 0.000000   9999 
D8NOR_51 D8NOR_55 1 1 0.5360 4.7170 0.000000   9999 
D8NOR_53 D8NOR_55 1 1 1.7640 14.994 0.000000   9999 
D8NWS_21 D8NWS_22 1 2 0.0000 0.0000 0.000000   9999 K23 NWS2
D8NWS_51 D8ROE_52 1 1 2.6680 6.5840 0.000000   9999 
D8OST_12 D8KRUE12 1 0 0.5900 6.7760 141.7000   3150 992
D8OST_12 D8NORD1C 1 0 1.0500 7.8800 139.1999   2580 962
D8OST_12 D8OST_13 1 2 0.0000 0.0000 0.000000   9999 K2  OST4
D8OST_13 D8OST_14 1 2 0.0000 0.0000 0.000000   9999 K1  OST4
D8OST_14 D8NORD1A 1 0 1.0500 7.8800 139.1999   2580 961
D8OST_51 D8NOR_51 1 1 1.7120 8.8240 0.000000   9999 
D8OST_51 D8NOR_53 1 1 4.3270 23.125 0.000000   9999 
D8OST_51 D8NOR_55 1 1 1.3740 8.0900 0.000000   9999 
D8OST_52 D8OST_53 1 2 0.0000 0.0000 0.000000   9999 K4  OST1
D8OST_52 D8OST_54 1 2 0.0000 0.0000 0.000000   9999 K3  OST1
D8OST_52 D8SUE_51 1 1 1.5840 7.9730 0.000000   9999 
D8OST_52 D8SUE_55 1 1 15.094 63.450 0.000000   9999 
D8OST_53 D8OST_54 1 2 0.0000 0.0000 0.000000   9999 K1  OST1
D8OST_53 D8SUE_51 1 1 10.952 35.662 0.000000   9999 
D8OST_53 D8SUE_55 1 1 92.561 263.48 0.000000   9999 
D8OST_54 D8SUE_51 1 1 1.4190 6.5110 0.000000   9999 
D8OST_54 D8SUE_55 1 1 13.245 51.104 0.000000   9999 
D8PAS_21 D8PAS_22 1 2 0.0000 0.0000 0.000000   9999 KAB PAS2
D8PAS_51 D8ATS_51 1 1 12.861 38.095 0.000000   9999 
D8PAS_51 D8GSE_51 1 1 19.582 54.864 0.000000   9999 
D8PAS_51 D8PAS_52 1 2 0.0000 0.0000 0.000000   9999 
D8PAS_51 D8SOW_51 1 1 13.322 38.376 0.000000   9999 
D8PAS_52 D8ATS_51 1 1 12.567 37.715 0.000000   9999 
D8PAS_52 D8GSE_51 1 1 19.553 54.807 0.000000   9999 
D8PAS_52 D8SOW_51 1 1 13.322 38.376 0.000000   9999 
D8PE__12 D8PE__13 1 2 0.0000 0.0000 0.000000   9999 K   PE 4
D8PE__12 D8PZH_11 1 0 0.9330 8.3840 140.3000   2520 596/1
D8PE__13 D8STW_11 1 0 2.4510 19.375 324.7999   2520 516
D8PE__51 D8PE__55 1 2 0.0000 0.0000 0.000000   9999 KB  PE 1
D8PE__51 D8WU__51 1 1 10.411 33.333 0.000000   9999 
D8PE__52 D8PE__53 1 2 0.0000 0.0000 0.000000   9999 KAB PE 1
D8PE__55 D8WU__51 1 1 13.186 43.034 0.000000   9999 
D8PMS_23 D8GUE_22 1 0 4.2410 15.503 196.2999    900 328
D8PMS_23 D8WOL_23 1 0 9.6250 40.605 582.0994    900 332-322
D8PMS_51 D8GOE_51 1 1 4.9130 11.143 0.000000   9999 
D8PRL_15 D8JAEN12 1 0 0.2000 1.7000 29.79989   2040 MPRLC
D8PRL_15 D8JAEN13 1 0 0.2000 1.7000 29.79989   2040 MPRLB
D8PRL_15 D8PRL_1B 1 2 0.0000 0.0000 0.000000   9999 KDE PRL4
D8PRL_15 D8STR_11 1 0 3.0050 32.391 511.7998   2040 559
D8PRL_16 D8JAEN11 1 0 0.2000 1.7000 29.79989   2040 MPRLA
D8PRL_16 D8PRL_18 1 2 0.0000 0.0000 0.000000   9999 KBC PRL4
D8PRL_18 D8JAEN14 1 0 0.2000 1.7000 29.79989   2040 MPRLD
D8PRL_18 D8JAEN16 1 0 0.2000 1.7000 29.79989   2040 MPRLE
D8PRL_18 D8PRL_1B 1 7 0.0000 0.0000 0.000000   9999 KEF PRL4
D8PRL_18 D8STR_12 1 0 3.0050 32.391 511.7998   2040 560
D8PRL_1B D8JAEN15 1 0 0.2000 1.7000 29.79989   2040 MPRLF
D8PRL_52 D8PRL_51 1 1 1.4940 8.9720 0.000000   9999 
D8PUL_12 D8EU__11 1 0 0.7640 4.9920 90.90011   2720 588
D8PUL_12 D8LIPD11 1 0 0.1450 0.9390 16.19994   2720 MPULR
D8PUL_12 D8PUL_13 1 2 0.0000 0.0000 0.000000   9999 K   PUL4
D8PUL_12 D8VIB_11 1 0 3.2560 27.307 441.0985   2520 590
D8PUL_13 D8EU__12 1 0 0.7640 4.9920 90.90011   2720 587
D8PUL_13 D8LIPD12 1 0 0.1450 0.9390 16.19994   2720 MPULS
D8PUL_13 D8VIB_12 1 0 3.2560 27.307 441.0985   2520 589
D8PUL_51 D8PUL_52 1 1 0.0820 0.7790 0.000000   9999 
D8PUL_53 D8PUL_51 1 1 0.0820 0.7840 0.000000   9999 
D8PUL_53 D8PUL_52 1 1 0.0820 0.7840 0.000000   9999 
D8PZH_11 D8PZS_13 1 0 0.0340 0.3630 6.000130   2520 596
D8PZH_11 D8PZ__11 1 0 0.0020 0.2000 0.300020    400 596/2
D8PZS_11 D8PZS_13 1 2 0.0000 0.0000 0.000000   9999 K   PZS4
D8PZS_11 D8STW_12 1 0 2.0570 22.296 369.0994   2520 515
D8RAG_11 D8JSN_13 1 8 1.8260 17.108 290.8999   2520 531
D8RAG_11 D8RAG_12 1 2 0.0000 0.0000 0.000000   9999 K1  RAG4
D8RAG_11 D8RAG_13 1 2 0.0000 0.0000 0.000000   9999 K2  RAG4
D8RAG_11 D8SW__13 1 0 1.6990 13.442 246.8001   2040 501
D8RAG_12 D8JSN_13 1 0 1.9450 15.452 290.3002   2040 502
D8RAG_12 D8PRL_18 1 0 1.3490 10.826 191.6001   2280 539
D8RAG_12 D8STR_12 1 0 2.9370 22.610 384.9991   2040 562
D8RAG_13 D8PRL_15 1 0 1.3490 10.826 191.6001   2280 540
D8RAG_13 D8STR_11 1 0 2.9370 22.610 384.9991   2040 561
D8RAG_51 D8GRS_52 1 1 18.049 50.744 0.000000   9999 
D8RAG_51 D8GRS_53 1 1 18.389 50.700 0.000000   9999 
D8RAG_51 D8JSN_51 1 1 24.630 64.919 0.000000   9999 
D8RAG_51 D8PRL_51 1 1 20.728 51.808 0.000000   9999 
D8RAG_51 D8PRL_52 1 1 32.842 82.349 0.000000   9999 
D8RAG_51 D8RAG_52 1 2 0.0000 0.0000 0.000000   9999 KAB RAG1
D8RAG_52 D8GRS_52 1 1 17.780 50.021 0.000000   9999 
D8RAG_52 D8GRS_53 1 1 18.112 49.976 0.000000   9999 
D8RAG_52 D8JSN_51 1 1 24.469 64.520 0.000000   9999 
D8RAG_52 D8PRL_51 1 1 18.253 48.355 0.000000   9999 
D8RAG_52 D8PRL_52 1 1 28.916 76.859 0.000000   9999 
D8REU_11 D8CH__11 1 0 0.1290 1.2740 235.6000   1620 904
D8REU_11 D8MIT_17 1 0 0.2670 2.3720 769.6997   1620 903
D8REU_11 D8REUW11 1 0 0.0380 0.3760 6.300150    720 MREU901
D8REU_11 D8REU_12 1 2 0.0000 0.0000 0.000000   9999 KAB REU4
D8REU_12 D8REUW12 1 0 0.0380 0.3780 6.400050    720 MREU902
D8REU_51 D8CH__59 1 1 0.4310 1.2170 0.000000   9999 
D8REU_51 D8CH__5A 1 1 0.3710 1.1580 0.000000   9999 
D8REU_51 D8REU_53 1 2 0.0000 0.0000 0.000000   9999 K3  REU1
D8REU_52 D8OH__51 1 1 0.3320 0.9880 0.000000   9999 
D8REU_52 D8REU_5I 1 2 0.0000 0.0000 0.000000   9999 K8  REU1
D8REU_53 D8CH__59 1 1 0.7770 2.0720 0.000000   9999 
D8REU_53 D8CH__5A 1 1 1.0810 3.3730 0.000000   9999 
D8RE__11 D8RE__13 1 2 0.0000 0.0000 0.000000   9999 K   RE 4
D8RE__11 D8WD__12 1 0 1.8370 11.097 207.4001   2504 575
D8RE__13 D8ROE_14 1 0 4.2690 25.789 459.8004   2504 574
D8RE__21 D8HOH221 1 0 1.2670 4.6300 64.69985    900 MRE383
D8RE__21 D8HOH222 1 0 1.2710 4.6460 62.39989    900 MRE384
D8RE__21 D8SWT_21 1 0 1.8890 6.9060 92.69992    600 386
D8ROE_11 D8DRS_13 1 8 2.2250 22.060 380.7988   2520 591
D8ROE_11 D8ROE_12 1 7 0.0000 0.0000 0.000000   9999 KB  ROE4
D8ROE_11 D8ROE_12 2 2 0.0000 0.0000 0.000000   9999 K   ROE4
D8ROE_11 D8ROE_17 1 7 0.0000 0.0000 0.000000   9999 
D8ROE_11 D8ZWH_12 1 0 0.7290 6.8210 112.6999   2520 578/1
D8ROE_12 D8FRN_11 1 0 1.0520 9.6860 167.5999   2520 594
D8ROE_12 D8ZWH_11 1 0 0.7290 6.8210 112.6999   2520 577/1
D8ROE_17 D8WD__12 1 0 2.5830 15.606 270.7001   2504 573
D8ROE_21 D8CRO_21 1 0 2.4010 8.7770 114.6999   1020 211
D8ROE_21 D8NWS_21 1 0 1.4420 5.1310 71.00000   1070 225
D8ROE_21 D8ROE_22 1 2 0.0000 0.0000 0.000000   9999 KAB ROE2
D8ROE_22 D8CRO_22 1 0 2.4010 8.7770 114.6999   1020 212
D8ROE_22 D8NWS_22 1 0 1.4420 5.1310 71.00000   1020 226
D8ROE_51 D8ROE_52 1 2 0.0000 0.0000 0.000000   9999 KAB ROE1
D8ROS_11 D8ROST11 1 0 0.1000 0.4000 0.000000   9999 MROSA
D8SM__11 D8HGW_11 1 0 1.6520 14.496 252.3000   2500 553
D8SM__11 D8HGW_13 1 0 1.6520 14.496 252.3000   2500 554
D8SM__11 D8SM__13 1 2 0.0000 0.0000 0.000000   9999 
D8SM__11 D8SM__13 2 2 0.0000 0.0000 0.000000   9999 KAB SM 4
D8SM__11 D8SM__14 1 2 0.0000 0.0000 0.000000   9999 
D8SM__51 D8HGW_51 1 1 4.6300 14.370 0.000000   9999 
D8SM__51 D8HGW_52 1 1 29.479 96.295 0.000000   9999 
D8SM__51 D8SM__55 1 2 0.0000 0.0000 0.000000   9999 KA  SM 1
D8SM__52 D8SM__54 1 2 0.0000 0.0000 0.000000   9999 KB  SM 1
D8SM__55 D8HGW_51 1 1 10.840 28.690 0.000000   9999 
D8SM__55 D8HGW_52 1 1 5.4890 18.399 0.000000   9999 
D8SOW_11 D8PZS_11 1 0 2.5890 28.065 464.6008   2500 513
D8SOW_11 D8SOW_12 1 2 0.0000 0.0000 0.000000   9999 K   SOW4
D8SOW_54 D8BW__51 1 1 23.118 69.166 0.000000   9999 
D8SOW_54 D8BW__52 1 1 27.600 81.035 0.000000   9999 
D8SOW_54 D8LHG_51 1 1 2.0130 3.7150 0.000000   9999 
D8SOW_54 D8LUB_53 1 1 4.6780 14.291 0.000000   9999 
D8STR_11 D8ROE_11 1 0 2.6480 19.844 385.8002   2504 571
D8STR_11 D8STR_12 1 2 0.0000 0.0000 0.000000   9999 K   STR4
D8STR_12 D8ROE_12 1 0 2.6480 19.844 385.8002   2504 572
D8STR_51 D8DRS_53 1 1 7.5660 27.677 0.000000   9999 
D8STR_51 D8DRS_54 1 1 7.5660 27.677 0.000000   9999 
D8STR_51 D8STR_53 1 2 0.0000 0.0000 0.000000   9999 KA  STR1
D8STR_53 D8DRS_53 1 1 8.2340 28.750 0.000000   9999 
D8STR_53 D8DRS_54 1 1 8.2340 28.750 0.000000   9999 
D8STW_11 D8STW_12 1 2 0.0000 0.0000 0.000000   9999 K   STW4
D8STW_11 D8WOL_12 1 0 1.1820 9.6300 160.7999   2520 490
D8STW_12 D8WOL_12 1 0 0.5850 9.2920 172.5002   3600 488
D8STW_12 D8WOL_13 1 0 1.1820 9.6300 160.7999   2520 489
D8STW_51 D8STW_53 1 2 0.0000 0.0000 0.000000   9999 KAB STW1
D8SUED11 D8MOOR12 1 0 0.0690 0.9490 18.00007   3600 MMOORA
D8SUED11 D8OST_14 1 0 0.9900 7.4400 131.9001   2580 971
D8SUED11 D8SUED13 1 2 0.0000 0.0000 0.000000   9999 K1  SUE4
D8SUED12 D8SUED13 1 2 0.0000 0.0000 0.000000   9999 K2  SUE4
D8SUED13 D8KRUE11 1 0 1.5800 14.217 273.6001   2580 991-972
D8SUED13 D8MOOR11 1 0 0.0690 0.9490 18.00007   3600 MMOORB
D8SUE_51 D8SUE_55 1 1 0.9200 5.0850 0.000000   9999 
D8SWPU11 D8GRS_13 1 0 0.0050 0.2000 0.000000   1500 MGRSB
D8SWPU12 D8GRS_11 1 0 0.0050 0.2000 0.000000   1500 MGRSA
D8SW__12 D8SW__13 1 2 0.0000 0.0000 0.000000   9999 K    SW 4
D8TA__21 D8EU__22 1 0 2.4910 8.2000 99.60012   1070 206
D8TA__21 D8TA__22 1 2 0.0000 0.0000 0.000000   9999 K23 TA 2
D8TA__22 D8EU__23 1 0 2.4910 8.2000 99.60012   1070 205
D8TA__51 D8PUL_51 1 1 17.554 55.615 0.000000   9999 
D8TA__51 D8PUL_52 1 1 17.554 55.615 0.000000   9999 
D8TA__51 D8PUL_53 1 1 17.670 55.966 0.000000   9999 
D8TB__11 D8REU_12 1 0 0.1510 1.6910 690.1984   1620 907
D8TB__11 D8TB__12 1 2 0.0000 0.0000 0.000000   9999 KAB TB 4
D8TB__12 D8REU_11 1 0 0.1510 1.6910 690.1984   1620 908
D8THY_11 D8RAG_12 1 0 1.9480 15.382 277.9999   2504 522
D8THY_21 D8THY_22 1 2 0.0000 0.0000 0.000000   9999 KAB THY2
D8THY_21 D8THY_25 1 0 0.0000 0.2000 0.000000   9999 401
D8THY_22 D8WUH_21 1 0 2.9670 11.191 266.8001    960 302
D8VIB_11 D8VIB_12 1 7 0.0000 0.0000 0.000000   9999 K2  VIB4
D8VIB_11 D8VIB_12 2 2 0.0000 0.0000 0.000000   9999 K1  VIB4
D8VIB_12 D8RE__13 1 0 3.0160 19.711 339.4993   2720 416
D8VIB_21 D8VIB_22 1 2 0.0000 0.0000 0.000000   9999 K   VIB2
D8VIB_51 D8VIB_52 1 7 0.0000 0.0000 0.000000   9999 KAB VIB1
D8VIE_12 D8VIE_13 1 2 0.0000 0.0000 0.000000   9999 KAB VIE4
D8VIE_21 D8NHG_22 1 0 7.9180 29.634 375.0999   1070 304
D8VIE_22 D8PAS_22 1 0 4.9040 18.050 230.0001   1070 306
D8WD__21 D8ROE_22 1 0 7.5900 31.888 348.7011    790 207
D8WD__21 D8WD__22 1 2 0.0000 0.0000 0.000000   9999 KAB WD 2
D8WD__51 D8WD__52 1 2 0.0000 0.0000 0.000000   9999 KAB WD 1
D8WE__11 D8GUE_11 1 0 1.4740 12.006 205.2001   2720 424
D8WIK_22 D8LUB_2C 1 0 3.8770 11.325 6031.890    770 281
D8WIK_22 D8WIK_24 1 0 0.0010 0.2000 0.000000   1200 281 WIK
D8WIK_23 D8WIK_24 1 2 0.0000 0.0000 0.000000   9999 
D8WIK_23 D8WIK_28 1 0 0.0010 0.2000 0.000000   1200 282 WIK
D8WIK_28 D8LUB_2D 1 0 4.0770 11.201 6063.306    770 282
D8WK__21 D8EU__22 1 0 12.208 46.854 600.0003   1070 358
D8WK__21 D8VIB_22 1 0 2.5440 19.586 245.6998   1600 367
D8WK__21 D8WK__22 1 2 0.0000 0.0000 0.000000   9999 KAB WK 2
D8WK__22 D8EU__23 1 0 12.208 46.854 600.0003   1070 357
D8WK__22 D8VIB_21 1 0 2.5440 19.586 245.6998   1600 368
D8WK__51 D8WK__52 1 2 0.0000 0.0000 0.000000   9999 KAB WK 1
D8WOL_12 D8FOE_13 1 0 1.3440 12.790 209.5000   2520 437
D8WOL_12 D8LAU_13 1 0 5.3630 40.197 668.4995   2520 535
D8WOL_12 D8WOL_13 1 2 0.0000 0.0000 0.000000   9999 KB  WOL4
D8WOL_12 D8WOL_13 2 7 0.0000 0.0000 0.000000   9999 KA  WOL4
D8WOL_12 D8WU__11 1 0 3.1840 27.944 434.5011   2520 494
D8WOL_13 D8KLM_12 1 0 3.8790 30.283 503.8989   2520 536
D8WOL_13 D8TB__12 1 0 3.6650 33.198 518.6989   2400 493
D8WOL_22 D8WOL_23 1 2 0.0000 0.0000 0.000000   9999 KCD WOL2
D8WOL_22 D8WOL_2H 1 0 0.0000 0.2000 0.000000   1571 494H_WOL
D8WOL_2H D8WU__21 1 8 3.1840 27.944 434.5011   2520 494
D8WOL_2U D8WOL_2H 1 0 0.0000 0.4840 0.000000   9999 220/400
D8WUH_21 D8WUL_23 1 0 0.0030 0.2000 0.200120    960 302/2
D8WUL_21 D8WUL_22 1 2 0.0000 0.0000 0.000000   9999 K   WUL2
D8WUL_22 D8THY_21 1 0 2.9670 11.191 266.8001    960 291
D8WUL_51 D8WUL_52 1 2 0.0000 0.0000 0.000000   9999 K13 WUL1
D8WUL_51 D8WUL_56 1 2 0.0000 0.0000 0.000000   9999 K16 WUL1
D8WU__11 D8WU__14 1 2 0.0000 0.0000 0.000000   9999 K   WU 4
D8WU__14 D8RAG_11 1 0 4.0030 32.625 585.4013   2504 521-525
D8WU__14 D8TB__11 1 0 0.7180 7.7360 129.7000   2400 498
D8WU__21 D8HEN_21 1 0 0.6670 7.0770 129.7000   1070 295
D8WU__21 D8WU__23 1 2 0.0000 0.0000 0.000000   9999 KAB WU 2
D8WU__23 D8NHG_21 1 0 3.4510 18.711 290.0000    900 294
D8WU__23 D8THY_22 1 0 2.0630 17.306 312.4999   1290 526
D8WU__23 D8WU__2H 1 0 0.0050 0.2000 0.000000   1571 494H_WU
D8WU__2U D8WU__2H 1 0 0.0000 0.4840 0.000000   9999 220/400
D8WU__51 D8GTTY51 1 1 5.1630 16.476 0.000000   9999 
D8WU__51 D8THY_51 1 1 5.1620 16.471 0.000000   9999 
D8ZWH_11 D8MAR_12 1 0 0.4350 4.4720 76.70011   2040 577
D8ZWH_11 D8ZW__11 1 0 0.1320 1.3030 18.79992   1200 577/2
D8ZWH_12 D8MAR_11 1 0 0.4350 4.4720 76.70011   2040 578
D8ZWH_12 D8ZW__12 1 0 0.1320 1.3030 18.79992   1200 578/2
D8ZW__51 D8CRO_51 1 1 9.7280 23.947 0.000000   9999 
D8ZW__51 D8CRO_52 1 1 6.3810 20.060 0.000000   9999 
D8ZW__51 D8ROE_54 1 1 3.0030 8.2300 0.000000   9999 
DAS_DA11 D2ASSL11 1 8 0.5150 4.5140 78.49992   2612 1
DAS_DA11 D7YDAU11 1 8 0.5150 4.5140 79.09997   2612 WESTW W1
DBA_FL21 D6FLEB21 1 0 0.2970 1.4980 12.90001   1290 FLEB/XBA_F
DBA_FL21 D7BAUL2B 1 0 0.3030 1.5130 19.79989   1290 FLE BA N
DBA_KF31 D8BAZ_31 1 8 0.4420 1.4680 735.1013    840 155
DBA_KF32 D8BAZ_31 1 8 0.4420 1.5040 746.0999    840 156
DBA_RO21 D6ROOS22 1 0 0.8080 4.0710 34.99986   1290 ROOST/XBA_
DBA_RO21 D7BAUL2A 1 0 0.8250 4.0810 53.50007   1290 ROO BA S
DBE_GU11 D2BECH11 1 0 0.3450 3.2570 59.79991   2720 1
DBE_GU11 D7GUET1C 1 0 0.3450 3.2570 59.79991   2720 SENNE S1
DBE_GU12 D2BECH12 2 0 0.3450 3.2600 59.79991   2720 2
DBE_GU12 D7GUET1B 1 0 0.3450 3.2570 59.79991   2720 SENNE N2
DBR_BR11 D2BRUN12 1 0 0.0050 0.0500 0.300020   2100 949
DBR_BR11 D8BRUN13 1 0 0.0020 0.2000 0.300020   2100 949
DBR_BR12 D2BRUN11 1 0 0.0070 0.1060 1.800130   3600 951
DBR_BR12 D8BRUH12 1 0 0.0070 0.2000 1.999940   3600 951/2
DBR_BR13 D2BRUN12 1 0 0.0050 0.0790 1.299990   3600 952
DBR_BR13 D8BRUH11 1 0 0.0500 0.2000 1.299990   3600 952/2
DBR_WB21 D43BRS21 2 0 0.5950 9.0800 70.39996   1710 BRSBLUDW
DBR_WB21 D73YWB2W 1 0 0.5920 9.0800 70.39996   1710 BLUDNZ W
DBR_WB22 D43BRS23 1 0 0.5950 9.0800 70.39996   1710 DELLMO1
DBR_WB22 D73YWB2O 1 0 0.5130 9.1300 69.70001   1710 DELLM O
DBW_BJ1D D8BWH_11 1 0 0.0000 0.2000 0.000000   9999 LKONTEK
DDA_MA21 D4DAXL21 1 0 0.0800 0.7300 12.29996   2500 GOLD
DDA_MA21 D7MAXA2A 1 0 0.0790 0.7290 12.20006   2500 GOLDGR
DDA_WE11 D4DAXL1B 1 0 0.4450 4.0900 71.39992   3150 GERMH-S
DDA_WE11 D7WEIN1A 1 0 0.4440 4.0880 71.39992   3150 GERMHM S
DDE_HV11 D4DELL13 1 0 0.0250 0.0500 0.699950   2720 DEL_DONO
DDE_HV11 D7YVOE1O 1 0 0.0040 0.0500 0.699950   2720 DONAU O
DDE_VO11 D4DELL12 1 0 0.2450 2.1000 36.59987   3120 DONAUW
DDE_VO11 D7VOEH1B 1 0 0.2470 2.1070 36.70009   3120 DONAU W
DDI_DA11 D2DILL11 1 0 1.0640 9.6840 167.4001   2400 2
DDI_DA11 D7DAUR1C 1 0 1.0640 9.6900 167.2999   2400 WESTW O2
DDO_HA11 D2DOEW14 1 0 1.1280 10.920 164.8999   2856 EWBL
DDO_HA11 D7HANE1C 1 0 1.1050 10.800 165.2000   2856 EMSLD WB
DFG_HK11 D1FGD_1  1 0 0.0000 0.0500 0.000000   9999 C_FGD-P1
DFL_KA11 D1KAS_1  2 0 0.3310 4.9490 90.30006   2160 C_HAND-KAS
DFL_KA11 D2HAND15 1 0 0.3310 4.9490 90.30006   2160 1
DFL_KA12 D1KAS_1  1 0 0.3310 4.9490 90.30006   2160 C_HAND-KAS
DFL_KA12 D2HAND11 2 0 0.3310 4.9490 90.30006   2160 2
DFR_KR11 D2YFRS11 1 0 0.1300 1.3950 19.39996   2760 2
DFR_KR11 D7KRIF1B 1 0 0.1300 1.3950 19.39996   2760 TAUNUS 2
DGK_DE11 D2GKRO11 1 0 0.0610 0.5640 9.900100   2720 1
DGK_DE11 D7DETT1A 1 0 0.0600 0.5620 9.799880   2720 UMAIN S1
DGK_MU21 D4GKMA22 2 0 0.3200 1.8700 20.60005   1379 RHE-S
DGK_MU21 D7MUTT2A 2 0 0.3280 1.8800 20.50015   1379 RHEIN S
DGK_MU22 D4GKMA22 1 0 0.3200 1.8700 20.60005   1379 RHE-N
DGK_MU22 D7MUTT2A 1 0 0.3280 1.8800 20.50015   1379 RHEIN N
DGK_UR11 D2GKRO12 1 0 0.3210 2.9850 52.39988   2720 2
DGK_UR11 D7URBE1C 1 0 0.3220 2.9700 51.69994   2720 UMAIN N2
DGR_HO11 D2GR  12 1 0 0.9610 11.877 211.1000   3000 411
DGR_HO11 D4HOEP12 1 0 0.9600 11.875 211.1000   3000 GRFGEHOE
DGR_ST11 D2GR  11 1 0 0.6140 7.3690 120.3001   3150 416
DGR_ST11 D4SLDR12 1 0 0.6150 7.3700 120.3001   3150 GRFRTSLD
DHE_WO11 D2HELM12 1 0 0.7550 6.8050 105.5999   2520 491-1
DHE_WO11 D8WOL_12 1 0 0.8710 6.5270 104.9999   2520 491-1
DHE_WO12 D2HELM11 1 0 0.7550 6.8050 105.5999   2520 492-2
DHE_WO12 D8WOL_13 1 0 0.8710 6.5270 104.9999   2520 492-2
DHR_HO11 D4HR8 11 1 0 0.7480 7.8600 137.5000   3072 HERBTGW2
DHR_HO11 D7HONE1B 1 0 0.7480 7.8600 137.4001   3072 HERBTG W
DHR_TI11 D4HRBT11 1 0 1.9750 17.820 202.4998   1792 TIENGNN
DHR_TI11 D7TIEN1A 1 0 1.9700 17.820 196.8999   1792 TIENGN N
DJA_KA11 D1KAS_1  1 0 0.2960 3.4660 43.69987   2216 C_JARD-KAS
DJA_KA11 D2JARD11 1 0 0.2960 3.4660 43.69987   2216 1
DJA_KA12 D1KAS_1  2 0 0.2960 3.4660 43.69987   2216 C_JARD-KAS
DJA_KA12 D2JARD12 1 0 0.2960 3.4660 43.69987   2216 2
DKR_KR11 D2KRUE11 1 0 0.0030 0.0500 0.600040   3150 993
DKR_KR11 D8KRUE12 1 0 0.0040 0.2000 0.000000   3150 993
DKR_KR12 D2STAD11 1 0 0.7260 6.7900 119.1999   2400 994-BL
DKR_KR12 D8KRUE11 1 0 0.7290 6.8100 119.7000   2400 994-BL
DKU_TI21 D4KUHM21 1 0 0.6700 3.5300 81.39993   1290 KUEHMOS
DKU_TI21 D7TIEN2B 1 0 0.6720 3.5320 81.39993   1290 KUEMOS
DME_EI11 D2MECK12 1 0 0.8250 6.8400 124.1001   2520 450-2
DME_EI11 D8EI__11 1 0 0.8330 6.8860 139.7999   2520 450-2
DME_VI11 D2MECK11 1 0 1.7750 16.325 267.1001   2520 449-1
DME_VI11 D8VIB_12 1 0 1.7740 16.325 267.1001   2520 449-1
DNL_ME11 D2YNLA11 1 0 0.2570 2.9600 38.49991   2856 EOWS
DNL_ME11 D7MEPP1A 1 0 0.2570 2.9850 37.89986   2856 EMSLD OW
DNO_AU11 D2AUDS14 1 0 0.4580 8.2460 164.0997   3600 WEISS
DNO_AU11 D8NORD1A 1 0 0.4580 8.2470 164.2001   3600 WEISS
DNO_DO11 D2DOLL11 1 0 0.3140 5.5020 97.79999   3154 BLAU
DNO_DO11 D8NORD1C 1 0 0.3140 5.5020 164.2001   3154 BLAU
DNO_NO21 D2HAMN21 1 0 0.0900 0.7930 13.80008   1347 ROT
DNO_NO21 D8NOR_21 1 0 0.0000 0.2000 0.000000   1347 ROT
DNO_NO22 D2HAMN22 1 0 0.0770 0.8450 11.50012   1347 BLAU
DNO_NO22 D8NOR_22 1 0 0.0000 0.2000 0.000000   1347 BLAU
DOB_ME11 D2OBA 13 1 0 0.5500 6.2310 112.8002   2400 419
DOB_ME11 D7MEIT1C 1 0 0.5750 6.3350 113.6999   2400 OBACHE N
DOB_ME12 D2OBA 11 2 0 0.5500 6.2310 112.8002   2400 420
DOB_ME12 D7MEIT1B 1 0 0.5750 6.3350 113.6999   2400 OBACHE S
DOH_WE11 D2OHLS11 1 0 0.6670 5.7400 100.7999   2616 1
DOH_WE11 D7YHUF11 1 0 0.6000 5.3400 92.99995   2616 DUEMM S1
DPU_HO11 D4PULV12 1 0 0.1350 1.7350 27.19991   2580 HHRWSPUL
DPU_HO11 D7HONE1A 1 0 0.1320 1.7430 27.19991   2580 HO PU WS
DQU_HE21 D6HEIS22 1 0 2.9240 14.604 126.5000   1290 HEISD/XQU_
DQU_HE21 D7QUIN2B 1 0 1.4160 7.3000 97.70008   1290 HEI QU N
DRE_AL11 D2RED 13 1 0 0.4720 7.0830 132.9001   3600 459
DRE_AL11 D8ATF_11 1 0 0.4290 7.0870 132.7998   3600 459
DRE_AL12 D2RED 12 1 0 0.4720 7.0830 132.9001   3600 460
DRE_AL12 D8ATF_12 1 0 0.4290 7.0870 132.7998   3600 460
DRE_RE11 D2RED 13 1 0 0.7900 7.4630 120.4000   3394 413/436
DRE_RE11 D8RE__13 1 0 0.8380 7.3520 125.9999   3394 413-436
DRE_RE12 D2RED 11 2 0 0.7900 7.4680 120.6001   3394 414
DRE_RE12 D8RE__11 1 0 0.8380 7.3520 125.9999   3394 414
DSU_DO11 D2DOLL12 1 0 0.4500 3.5350 65.19999   2280 982
DSU_DO11 D8SUED13 1 0 0.4570 3.5480 71.00000   2280 982
DSU_DO12 D2DOLL13 1 0 0.4500 3.5350 65.19999   2280 981
DSU_DO12 D8SUED12 1 0 0.4570 3.5480 71.00000   2280 981
DTJ_K13K D1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P1
DTJ_K23K D1TJE_3  1 0 0.0000 0.0500 0.000000   9999 E_TJE-P2
DTJ_K31K D1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P3
DTJ_K41K D1TJE_1  1 0 0.0000 0.0500 0.000000   9999 C_TJE-P4
DTR_BL21 D6BLOO24 1 0 2.7370 14.143 402.0986   1290 BLOO/XTR_B
DTR_BL21 D7TRIE2B 1 0 1.3670 7.0500 232.3999   1290 BLO TR S
DTW_NE11 D2TWIS11 1 0 0.4350 4.2150 73.99991   2580 3
DTW_NE11 D7NEHD1B 1 0 0.4810 4.2960 72.09987   2580 TWIST O3
DTW_NE12 D2TWIS12 1 0 0.4350 4.2150 73.99991   2580 4
DTW_NE12 D7NEHD1C 1 0 0.4810 4.2950 72.09987   2580 TWIST W4
DVH_L11K D1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P1
DVH_L21K D1VHA_1  1 0 0.0000 0.0500 0.000000   9999 C_VHA-P2
EABADI21 EMONDR21 1 0 1.6900 10.130 66.16000   1023 
EABADI21 ESIDEN21 1 0 1.9200 12.490 91.43000    944 
EABADI21 EVITOR21 1 0 2.0800 11.810 117.5600   1023 
EABANT11 EGUENE11 1 0 0.6900 6.9400 104.2100   2453 
EABANT11 EGUENE11 2 0 0.6900 6.9400 104.3300   2453 
EABANT11 EZIERB11 1 0 0.1800 1.5500 17.93000   2554 
EABANT11 EZIERB11 2 0 0.1800 1.5500 17.93000   2554 
EABRER21 EPUJAL21 1 0 2.9000 17.930 124.3000    944 
EABRER21 ERUBI 21 1 0 0.7300 4.8900 33.80000    944 
EACEB121 EACEB122 1 0 0.0000 0.0500 0.000000   9999 
EACEB121 ETACE221 1 0 0.1500 0.8500 5.970000    944 
EACECA21 EANOVE21 1 0 0.4500 2.9600 39.38000   1233 
EACECA21 ECARYU21 1 0 2.9500 17.660 293.3900   1784 
EACECA21 EMORA 21 1 0 2.8900 15.260 100.7400    839 
EACECA21 EPICON21 1 0 8.6900 45.760 297.0900    839 
EACECA21 EPRADI21 1 0 0.9600 6.7500 94.17000   1312 
EACECA21 EVALDM21 1 0 1.4500 9.9400 153.8000   1784 
EADFMO11 EADFMO12 1 0 0.0000 0.1600 0.000000   9999 
EADFMO11 EOLMED11 2 0 0.5800 5.9500 81.68000    451 
EADMEI21 EADMEI22 1 8 0.0000 0.0500 0.000000   9999 
EADMEI21 EMEIRA21 1 0 0.7600 1.3200 8.410000    291 
EADRAL21 ECERCS21 1 0 4.2800 16.680 212.3100    997 
EADRAL21 ELLAVO21 1 0 2.2100 8.7300 110.8500    997 
EADSAX11 EADSAX12 1 0 0.0000 0.1600 0.000000   9999 
EADSAX11 ESAX  11 2 0 0.0000 0.1600 0.000000    451 
EADSIL11 EADSIL12 1 0 0.0000 0.1600 0.000000   9999 
EADSIL11 ESILLE11 1 0 0.0000 0.0800 23.23000    433 
EADTOR11 EADTOR12 1 0 0.0000 0.1600 0.000000   9999 
EADTOR11 ETORRE11 2 0 0.0000 0.0500 6.120000    451 
EAEBAR21 EZONAF21 1 0 0.0900 0.5900 215.4100   1049 
EAENA 21 EHORTA21 1 0 0.2500 1.6500 516.5700    629 
EAENA 21 ESS RE22 1 0 0.4500 2.0500 50.23000    918 
EAENA 21 ESS RE22 2 8 0.2600 2.1300 87.64000   1508 
EAENOE21 EAEBAR21 1 0 0.1400 0.9100 349.2600   1049 
EAENOE21 EVILAD21 1 0 0.1300 0.6500 320.5799   1049 
EAGUAC21 EPOLIO21 1 0 0.0400 0.4600 206.5500   1233 
EAGUAC21 EPQING21 1 0 0.1100 1.0700 475.2099   1233 
EAGUAY11 EABANT11 1 0 2.7500 28.320 392.1300   2554 
EAGUAY11 EVELIL11 1 0 2.5800 26.560 296.3100   1890 
EAGUAY21 EGARO-21 1 0 3.6300 29.030 328.9299    918 
EAGUAY21 EMATAP21 1 0 2.0300 9.9600 117.9300    970 
EAGUAY21 EPENAG21 2 0 1.7100 14.260 165.1200   1495 
EAGUAY21 EPSMIG21 1 0 1.8100 8.8600 105.3700   1233 
EALARC21 EMANZA21 1 0 4.2400 23.410 165.2300    866 
EALARC21 EPICON21 1 0 1.1600 7.0000 44.17000   1154 
EALBAL21 ECATAD21 1 0 1.3300 10.100 65.74000    944 
EALBAL21 ETORRN21 1 8 0.2100 1.6100 12.98000    970 
EALBAT21 EMANGR21 1 0 0.6000 2.5200 36.40000    603 
EALBAT21 ETORS221 1 0 1.3300 5.5900 53.43000    603 
EALCOB21 EFUENC21 1 0 0.3400 2.5600 230.5200   1272 
EALCOB21 ESS RE21 1 0 0.2800 2.0000 211.5500   1312 
EALCOM21 EPUENT21 1 0 1.8600 12.970 148.8999   1627 
EALCOM21 EVILLI21 1 0 1.2100 8.9000 107.0200   1522 
EALCOR21 ECARMO21 1 0 2.2300 11.980 82.79000    997 
EALCOR21 EDRODR21 1 0 3.3300 17.950 123.9300    813 
EALCOR21 EGAZUL21 1 0 8.0100 46.430 313.4299   1102 
EALDAY21 EQUART21 1 0 0.2600 1.5200 76.26000   1180 
EALDAY21 ETORRN21 1 0 0.6100 3.3900 97.77000   1180 
EALDEA11 EALDEA12 1 0 0.0000 0.1600 0.000000   9999 
EALDEA11 EHINOJ11 1 0 0.7500 6.7400 82.45000   1558 
EALDEA11 EVILLR11 1 0 0.5600 5.6500 62.94000   2497 
EALDEA21 EALDEA22 1 0 0.0000 0.0500 0.000000   9999 
EALDEA21 EVILLR21 2 0 1.3300 7.6200 54.96000    970 
EALDEA21 EVILLR21 4 0 1.2600 8.1700 59.13000    970 
EALGEC21 ENUVCA21 1 0 2.5600 14.260 98.20000   1075 
EALGEC21 EPINAR21 1 8 0.3100 2.8100 35.81000   1732 
EALGEC21 EPINAR21 2 0 0.3100 2.8100 35.81000   1732 
EALGEC21 EPTO R21 1 0 6.4200 35.050 234.1100   1128 
EALGET21 EARDOZ21 1 0 0.8400 6.0200 910.4099   1233 
EALGET21 EFUENC22 1 0 0.8300 5.5600 192.1300   1272 
EALHAU21 ECARTA21 1 0 1.3000 7.8600 68.66000   1128 
EALHAU21 ECARTA21 2 0 0.9100 4.9500 33.35000   1128 
EALHAU21 ECOSTA21 1 0 3.4800 17.010 112.7700   1102 
EALHAU21 EJORDA21 1 0 5.9600 26.320 192.2100   1102 
EALI  21 EMERCB21 1 0 0.0500 0.2800 3.330000   1495 
EALI  21 EVITOR21 1 0 0.6500 4.8100 35.17000   1207 
EALI  21 EVITOR21 2 0 0.6500 4.7800 35.43000   1207 
EALJAR21 EROCIO21 1 0 2.6700 17.130 232.5399   2204 
EALJAR21 ESANTP21 1 0 1.1000 5.4000 35.74000   1102 
EALMAR11 EBIENV11 1 0 5.7800 60.530 663.5999   2453 
EALMAR11 EGUADA11 1 0 7.7000 80.140 878.7100   1847 
EALMAR11 EJM.OR11 1 0 4.3700 35.970 442.1400   2453 
EALMAR11 EMORAT11 1 0 6.6700 64.140 835.7399   1861 
EALMAR11 EMORAT11 2 8 6.6700 64.140 835.7399   1818 
EALMAR11 ESASER11 1 8 3.7000 40.580 575.8599   2453 
EALMAR11 ESASER11 2 8 3.7000 40.580 575.8599   3363 
EALMAR11 EVILLV11 1 0 5.2000 49.680 630.1798   1861 
EALMAR11 EVILLV11 2 0 5.2000 49.680 630.1798   1861 
EALMAR21 EEALMA21 1 0 0.3300 1.7100 11.34000   1128 
EALMAR21 EEALMA21 2 0 0.1500 1.1700 13.82000   1233 
EALMAR21 ETRUJI21 1 0 3.7000 19.370 131.1400    839 
EALMAZ11 EFUEND11 1 0 4.2200 43.740 486.8299   2035 
EALMAZ11 EMUDAR11 1 0 6.3500 66.270 742.1599   1991 
EALMOD21 ECASIL21 1 0 2.0000 10.870 72.54000   1154 
EALMOD21 EVIREY21 1 0 2.9000 15.870 106.7400   1128 
EALUMI11 EALUMI12 1 8 0.0000 0.1600 0.000000   9999 
EALUMI11 EXOVE 11 1 0 0.0800 0.7400 8.310000   1890 
EALVAR21 EBALBO21 1 0 3.6300 19.600 136.3600    813 
EALVAR21 EMERID21 1 0 6.6700 17.690 124.5000    761 
EALVAR21 EVAGUA21 1 0 2.3500 7.9400 59.81000    813 
EAMOEI21 ECASTL21 1 0 1.7200 9.1000 58.68000    839 
EAMOEI21 ECHANT21 1 0 2.8100 14.070 104.7100    839 
EAMORE11 EGATIC11 1 0 0.5800 6.2200 70.80000   1833 
EAMORE11 EICHAS11 1 0 1.4400 15.940 182.2800   1833 
EANCHU11 ELOECH11 1 0 1.0400 8.1000 104.8600   2569 
EANCHU11 ETRILL11 1 8 2.5800 19.810 261.3700   2497 
EANDUJ21 EGUADA21 1 0 0.9500 8.4500 101.5700   2256 
EANDUJ21 EGUADA21 2 0 0.8800 7.1200 85.10000   2309 
EANDUJ21 EP.LLA21 1 0 5.2200 28.880 193.5500    813 
EANOIA21 EP.SUE21 1 0 9.1100 53.680 385.7399    787 
EANOIA21 ERUBI 21 1 0 2.1200 13.110 100.1700    944 
EANOVE21 EPINTA21 1 0 1.6200 11.260 142.5600   1233 
EAPARE11 EARBIL11 1 0 0.7700 8.9400 119.0400   3550 
EAPARE11 ETRIVE11 1 0 1.7100 18.180 239.5099   2468 
EAQUA 21 EPCENT21 1 0 0.1000 1.5200 884.9199   1180 
EARAGO11 EARAGO12 1 0 0.0000 0.1600 0.000000   9999 
EARAGO11 EASCO 12 2 0 2.3000 21.810 270.3700   1876 
EARAGO11 EMEQUI11 1 0 1.7100 17.500 189.4900   1818 
EARAGO11 EMOREL11 1 0 2.2400 21.790 266.1200   1890 
EARAGO11 EMUDEJ11 1 0 0.7400 7.2600 86.08000   1905 
EARAGO11 EMUDEJ11 2 0 0.7400 7.2600 86.08000   1905 
EARAGO11 EPENAF11 1 0 2.1900 22.430 251.4500   2525 
EARANU11 EALDEA12 1 0 6.9000 62.030 761.7600   1847 
EARANU11 EARANU12 1 0 0.0000 0.1600 0.000000   9999 
EARANU11 EMORAT11 1 0 6.0300 59.060 729.2399   1544 
EARANU11 EMORAT11 2 0 6.0300 59.090 729.2399   1602 
EARANU11 EVALDE11 2 0 3.1700 30.340 391.0799   1818 
EARAVA21 EMAJAD21 1 0 0.2600 1.9500 451.0499   1233 
EARAVA21 EVENTA21 1 0 0.3500 2.5200 430.4500   1338 
EARBIL11 ETABAR11 1 0 1.8900 19.780 280.1200   3550 
EARBIL21 ECONSO21 1 0 1.8100 21.540 254.6700   1522 
EARBIL21 EVALPA21 1 0 0.6600 8.2100 96.84000   1495 
EARCHI11 ECAPAR11 1 0 2.0200 21.500 228.9900   1789 
EARCHI11 ETAJOE11 1 0 1.2800 13.680 146.1200   1789 
EARCOS11 ECABRA11 1 0 4.7800 52.670 745.9199   2785 
EARCOS11 EDRODR11 1 0 2.2700 20.480 239.7700   2439 
EARCOS11 EDRODR11 2 0 2.2700 20.480 239.7700   2439 
EARCOS11 EPINAR11 1 8 1.8400 18.000 241.5000   2453 
EARCOS11 EPTO C11 1 0 3.2600 29.520 350.4400   2453 
EARCOS11 ERODAN11 1 0 3.7300 41.220 574.7299   2785 
EARDOZ21 ETVICA21 1 0 0.2700 1.9600 422.3999   1233 
EARGAN21 ELOECH21 1 0 0.4400 3.1500 32.60000   1154 
EARGAN21 EVALDM21 1 0 1.0000 7.0800 84.30000   1154 
EARGAZ21 EMELAN21 1 0 0.0300 0.3700 187.2300   1522 
EARKAL21 EARKA221 2 8 0.0000 0.0500 0.000000   1443 
EARKAL21 EHERNA21 1 0 0.6100 4.0300 52.42000   1469 
EARKAL21 EHERNA21 2 0 0.7900 3.8600 46.43000   1207 
EARR.V21 EMECO 21 1 0 1.3900 8.1200 217.8900   1233 
EARR.V21 ESS RE21 1 0 0.2000 1.2500 16.12000   1784 
EARROA21 ERENED21 1 8 1.1100 6.7600 48.72000    997 
EARROA21 ETORDE21 1 0 1.7300 10.440 75.79000    997 
EARROY21 EMONTB21 1 0 3.2400 16.710 112.5000    813 
EARROY21 EVENTI21 1 0 4.8900 26.020 188.6400    813 
EASCO 11 EARAGO12 1 0 2.3000 21.810 270.3700   1876 
EASCO 11 EASCO 12 1 8 0.0000 0.1600 0.000000   9999 
EASCO 11 EASCRS11 1 0 0.0000 34.800 0.000000   1876 
EASCO 11 EASCRS11 2 8 0.0000 0.1600 0.000000   9999 
EASCO 11 EESPLU11 1 0 1.7400 16.850 202.0099   1876 
EASCO 11 EPIERO11 1 0 4.6200 43.260 513.6900   1876 
EASCO 11 ESENTM11 1 0 4.6200 44.480 554.1300   1876 
EASCO 11 ESENTM11 2 0 4.6200 44.480 554.1300   1876 
EASCRS11 EVANDE11 1 0 1.1500 11.260 140.7100   1876 
EASJUA21 EMANZA21 1 0 1.3200 9.2000 110.7600   2046 
EASOMA11 ECARIL11 1 0 2.4500 25.010 284.8100   1443 
EASOMA11 EFAUSI11 1 0 0.3000 3.2000 33.91000   2410 
EATARF21 ECAPAR21 1 0 0.5300 2.7700 18.22000   1548 
EATARF21 EILLOR21 1 0 1.5800 8.6300 57.75000    839 
EATARF21 EOLIVA21 1 0 5.6100 30.690 204.8600    813 
EAVEZA21 EPENAF22 1 0 1.5900 8.4700 59.81000   1180 
EAVNAS11 EAVNAS12 1 0 0.0000 0.1600 0.000000   9999 
EAVNAS11 EREQUE11 2 0 0.0300 0.3200 36.58000   2421 
EAYALA21 ETAYAA21 1 0 0.7300 3.8700 20.25000   1049 
EAYALA21 ETAYAB21 1 0 0.6300 4.1100 28.93000   1049 
EAYORA11 EBENEJ11 1 0 1.0600 17.200 190.2500   1804 
EAYORA11 ECAMPA11 1 0 0.9300 10.180 131.8200   3435 
EAYORA11 ECOFRE11 1 0 0.4200 6.0600 74.80000   2453 
EAZCA 21 EHORTA22 1 0 0.0800 0.8200 499.1700   1401 
EAZCA 21 ENORTE21 1 0 0.0400 0.4200 254.2099   1278 
EAZPEI11 EGATIC11 1 0 1.7300 18.190 200.0000   1890 
EAZPEI11 EHERNA11 1 0 0.9400 8.7700 97.95000   1486 
EBABCK21 ETACE121 1 0 0.0500 0.1100 0.740000    944 
EBABCK21 ETACE221 1 8 0.0500 0.1100 0.740000    944 
EBADAL21 EBSNUE21 1 0 0.0500 0.1300 85.97000   1417 
EBADAL21 EBSNUE21 2 0 0.0500 0.1600 73.43000   1417 
EBADAL21 EGUIXE21 1 0 0.1500 1.4400 766.1200    577 
EBADAL21 ES.AND21 1 0 0.1600 0.8200 405.8100   1086 
EBADAL21 ESAGRE21 1 0 0.1000 0.8200 440.7000   1089 
EBALBO11 EBROVA11 1 0 0.1600 0.3800 3.710000   2525 
EBALBO11 EBROVA11 2 0 0.1600 0.3500 4.270000   2497 
EBALSI21 EPALMA21 1 0 1.5000 9.6700 137.1100   1705 
EBAROV21 ETRINI21 1 0 0.0300 0.2100 140.4800   1207 
EBARRI21 ECANUE21 1 0 0.1500 1.1300 217.6900   1060 
EBARRI21 EPINAR21 5 0 0.3900 3.4800 40.79000   1495 
EBASAU21 EGUENE21 1 0 0.8500 4.8600 34.88000   1049 
EBASAU21 EGUENE21 2 0 0.5300 4.6500 40.29000    970 
EBASAU21 ETGUEN21 1 0 0.0500 0.1900 1.030000    944 
EBECHI21 ELA PL21 1 0 1.0700 5.3000 67.91000   1207 
EBECHI21 EVALLU21 1 0 1.1900 5.8500 74.57000   1207 
EBEGUE11 EESPLU11 1 0 2.2900 22.270 267.4899   1876 
EBEGUE11 EGARRA11 1 0 1.3000 12.670 145.9100   1962 
EBEGUE11 EPIERO11 1 0 0.8000 7.4900 88.94000   1876 
EBEGUE11 EVILAD11 1 0 0.3500 3.7600 44.16000   1991 
EBEGUE21 EBEGUE22 1 8 0.0000 0.0500 0.000000   9999 
EBEGUE21 ECASTE21 1 0 2.1400 13.120 92.64000    944 
EBEGUE21 EGAVAR21 1 0 0.9400 4.4600 95.43000   1207 
EBEGUE21 EGAVAR21 2 0 0.7600 4.8500 63.45000    944 
EBEGUE22 EC.JAR22 1 0 2.1200 8.6200 105.5600   1653 
EBELES21 ECHANT21 1 0 0.5000 1.9700 28.99000    839 
EBELES21 ELA LO21 1 0 7.2600 39.830 269.5000   1154 
EBELES21 EMESON21 1 0 6.4500 36.610 234.8600    839 
EBELES21 ETRIVE21 1 0 3.5800 20.090 132.9800   1075 
EBELIN11 EMINGL11 1 0 4.8300 48.210 510.5899   1962 
EBELIN11 EMORAT11 1 0 1.7800 15.890 226.8000   2309 
EBELIN11 EMORAT11 2 8 1.3600 13.540 143.2700   1919 
EBELIN11 EOLMED11 1 0 3.2300 28.960 411.7600   2367 
EBELLI21 ECONST21 1 0 0.4900 2.9800 21.03000   1259 
EBELLI21 ESUBIR21 1 0 5.2900 25.510 299.2999   1312 
EBENAD21 EINGEN21 1 0 0.9700 5.4600 66.57000   1207 
EBENAD21 ELA PL21 1 0 0.2900 1.5400 26.57000   1207 
EBENAH21 EBERJA21 1 0 5.1800 27.210 191.8000    866 
EBENAH21 ETABER21 1 8 1.2600 10.130 118.1600   2388 
EBENAH21 ETABER21 2 0 1.2600 10.110 118.3100   2388 
EBENEJ11 ECATAD11 1 0 2.0200 20.800 220.3600   2410 
EBENEJ11 ESAX  11 1 0 0.7000 7.3800 79.96000   2410 
EBENEJ21 EJIJON21 1 0 1.6400 10.280 132.0500   1207 
EBENEJ21 EJIJON21 2 0 1.6500 10.260 132.2300   1207 
EBENEJ21 ENOVEL21 1 0 2.0600 12.230 224.4200   1207 
EBENEJ21 EPETRE21 1 0 1.5000 10.310 132.6400   1207 
EBENIF21 EF.MUE21 1 0 0.1000 0.7700 189.1300   1207 
EBENIF21 EPCENT21 1 0 0.0600 0.9900 574.9799   1180 
EBENIF21 ETORRN21 1 0 0.4900 3.1600 56.55000   1207 
EBERJA21 EORGIV21 1 0 4.4500 23.310 164.3600    866 
EBERNA21 EVLDIG21 1 0 1.2200 5.1900 81.05000   1627 
EBESCA11 ELAFAR11 1 0 0.6700 6.1900 87.42000   3435 
EBESCA11 ELLOGA11 1 0 1.3100 12.050 173.9800   3435 
EBESCA11 ESENTM11 1 0 2.0500 20.980 310.8200   3391 
EBESCA11 EVIC  11 1 0 1.0700 11.040 162.2400   3435 
EBESCA21 ELAFAR21 1 0 0.8900 7.0400 80.76000   1469 
EBESCA21 ELAFAR21 2 0 0.8900 6.9700 80.66000   1390 
EBIENV11 EBROVA11 1 0 1.3800 14.590 163.9400   2439 
EBIENV11 EGUILL11 1 0 2.5000 25.950 285.8598   2396 
EBIESC21 ESABIN21 1 0 1.4500 5.7600 35.33000    866 
EBOADI21 EMAJAD21 1 0 0.3900 2.0800 13.99000    997 
EBOADI21 EVILLV22 1 0 0.6600 3.6400 72.69000    839 
EBOIME11 EMESON11 1 0 2.8300 28.460 380.5000   1890 
EBOIME11 EPESOZ11 1 0 2.2400 23.220 329.6900   3507 
EBOIME11 EPESOZ11 2 8 2.2200 23.250 329.2000   3507 
EBOIME11 EXOVE 11 1 0 0.4500 4.3000 49.64000   1890 
EBRAZA11 EGUADA11 1 0 2.5400 23.360 273.4500   2266 
EBRAZA11 EVALDE11 1 0 3.8700 35.140 410.6900   2280 
EBRAZA21 EP.LLA21 1 0 0.3600 3.4000 77.29000   1784 
EBRAZA21 EP.LLA21 2 0 0.3600 3.4000 77.29000   1784 
EBROVA11 EGUILL11 1 0 3.6200 34.210 473.2699   3348 
EBROVA11 EGUILL11 2 0 3.6300 34.160 473.8100   3002 
EBROVA11 ESASER11 1 8 2.0200 19.090 263.6098   2829 
EBROVA11 ESASER11 2 0 2.0300 19.060 263.7399   2829 
EBROVA21 EBALBO21 1 0 0.0400 0.3000 3.550000   2256 
EBSNUE21 EGRAMA21 1 0 0.1800 0.8500 440.8100   1086 
EBSNUE21 EGRAMA21 3 0 0.0700 1.8200 472.1098   1230 
EBSNUE21 ETANGC21 1 0 0.0600 0.4000 15.25000   1049 
EBSNUE21 ETNTBS21 1 0 0.1500 0.7400 381.8200   1086 
EBSNUE21 EVILAN21 1 0 0.2300 0.9100 359.9400   1049 
EBUENA21 EMORAJ21 1 0 0.7300 4.8900 227.2899    970 
EBUENA21 ERETAM21 1 0 0.1300 1.0600 274.7300   1102 
EBUNIE11 EGARO-11 1 0 2.6100 22.580 311.2900   2035 
EBUNIE11 EGRIJO11 1 0 2.2400 18.620 293.3700   1847 
EC.COL21 EONUBA21 1 0 0.8600 4.4100 33.37000   1128 
EC.COL21 ESANTP21 1 0 6.8000 37.480 250.6400    787 
EC.COL21 ETORAR21 1 0 0.3700 1.9700 13.62000    787 
EC.COL21 ETORAR21 2 0 0.3600 1.9600 17.79000    787 
EC.FRE21 ELEGAN21 1 0 0.3600 2.2100 126.0300    944 
EC.FRE21 EMORAJ21 1 0 0.3900 2.2900 72.77000    734 
EC.JAR21 EC.JAR22 1 8 0.0000 0.0500 0.000000   9999 
EC.JAR21 ESANCU21 1 0 0.3700 2.0300 21.32000    839 
ECABRA11 ERODAN11 1 0 1.0600 11.570 173.1300   2814 
ECACER21 EJM.OR21 1 0 4.9800 26.830 185.2100   1128 
ECACER21 ETORRJ21 1 0 4.5200 23.450 171.5900    839 
ECALDE11 ESALLE11 1 0 3.9800 38.450 487.3999   1876 
ECALDE11 ESENTM11 1 0 1.0900 10.140 118.0100   1212 
ECAMPA11 EPINIL11 1 0 1.2300 11.600 159.8900   3464 
ECAMPN21 ECOTO 21 1 0 0.0500 0.2700 134.3400   1136 
ECAMPN21 EHORTA22 1 0 0.0500 0.6600 372.3598   1351 
ECAMPO21 ES.P.P21 1 0 0.4100 2.5400 30.17000   1312 
ECAMPO21 ESMSA221 1 0 0.6900 4.2100 47.23000   1863 
ECANAV11 EARANU12 1 0 2.5300 22.640 278.0799   2511 
ECANAV11 EJM.OR11 1 0 1.7400 15.550 191.6100   2540 
ECANIL21 ECOSLA21 1 0 0.1900 0.9200 161.2200    826 
ECANIL21 ECOSLA22 2 0 0.1900 0.9200 161.2200    826 
ECANIL21 ESIMAN21 1 0 0.0500 0.3800 200.4500   1388 
ECANTA21 EJIJON21 1 0 0.4500 2.9900 38.29000   1994 
ECANTA21 EMTEBE21 1 0 1.8500 12.460 304.5199   1390 
ECANUE21 EPINAR21 1 0 0.3400 2.1600 28.84000   2204 
ECANUE21 EPINAR21 2 0 0.3300 2.1700 28.72000   2204 
ECANYE21 ECODON21 1 0 1.0600 5.4200 77.48000    839 
ECANYE21 EGUIXE21 1 0 0.0400 0.4900 236.2599    934 
ECANYE21 ESENTM21 1 0 0.6900 6.4100 77.19000   1863 
ECAPAR11 EHUENE11 1 0 2.1400 23.230 253.1300   1890 
ECAPAR21 EILLOR21 1 0 1.2100 6.5800 44.01000    839 
ECARIL11 ELITOR11 1 0 2.2100 17.900 209.2000   2222 
ECARIL11 ELITOR11 2 0 1.7800 18.140 206.7599   1746 
ECARIL11 ELITOR11 3 8 2.2100 17.900 209.2000   2222 
ECARIL11 EPALMA11 1 8 3.7800 30.770 356.1700   2482 
ECARIL11 ETOTAN11 1 0 1.7400 14.030 164.1799   2468 
ECARMO21 EGUILL22 2 0 2.6400 13.200 108.9300   1128 
ECARMO21 EVIREY21 1 0 5.4000 26.990 184.9200   1128 
ECARRI21 ECARRI22 1 0 0.0000 0.0500 0.000000   9999 
ECARRI21 ESOTOR21 1 0 1.2200 10.710 113.3500   1548 
ECARRI21 ETABIE21 2 0 0.5400 4.8900 50.50000   1653 
ECARRI21 EUNINS22 1 0 0.1600 1.4100 68.84000    944 
ECARTA11 ECABRA11 1 0 2.9000 28.700 334.6700   2309 
ECARTA11 ETAJOE11 1 0 0.6600 6.7000 99.98000   2309 
ECARTA21 EJORDA21 1 0 5.1700 28.240 188.8000   1128 
ECARTA21 EL.MON21 1 0 1.6500 9.6000 80.43000    787 
ECARTA21 ELOSRA21 1 0 1.0000 5.4800 36.40000   1102 
ECARTA21 ETAJOE21 1 0 1.5700 8.6000 57.44000   1128 
ECARTE11 EMESON11 1 0 3.5500 34.430 408.4599   2367 
ECARTE11 ESILLE11 1 0 2.3000 19.230 229.3600   2540 
ECARTE11 ETRIVE11 1 0 2.1600 20.910 247.5600   2396 
ECARTE11 ETRIVE11 2 8 2.0800 20.910 247.5800   2525 
ECARTE21 ECASTL21 1 0 0.3200 3.1100 37.13000   1915 
ECARTE21 ECASTL21 2 0 0.3700 2.6000 23.41000    866 
ECARTE21 ESUIDO21 1 0 0.6200 6.0200 70.48000   1941 
ECARTE21 EVELLE21 1 0 2.1100 11.450 73.26000   1154 
ECARTJ21 EMONTT21 1 0 0.1100 0.5800 4.110000   1180 
ECARTJ21 EPENAF21 1 0 1.9800 10.550 74.48000   1180 
ECARTU21 EDRODR21 1 0 6.6000 36.270 246.3200   1102 
ECARTU21 EPINAR21 1 0 6.5000 35.250 238.0800   1128 
ECARYU21 EASJUA21 1 0 1.5900 9.1600 108.4700   2046 
ECASAQ21 EGUILL21 1 0 2.4400 13.270 89.79000   1102 
ECASAQ21 EONUBA21 1 0 4.7400 25.680 174.9600    787 
ECASIL21 ELANCH21 1 0 1.4700 7.6100 50.25000   1154 
ECASTE11 ELA PL11 1 0 0.2900 2.7500 35.32000   1847 
ECASTE11 ELA PL11 2 0 0.2900 2.7500 35.32000   1847 
ECASTE11 ELA PL11 3 0 0.2900 2.7500 35.32000   1847 
ECASTE21 EFOIX 21 1 0 0.5300 3.2800 24.40000    944 
ECASTE21 EFOIX 21 2 0 0.5300 3.2800 24.40000    944 
ECASTE21 EVILAD21 1 0 2.5300 16.340 130.7400    944 
ECASTJ11 ELA SE11 1 0 0.1800 2.3500 38.29000   2857 
ECASTJ11 ELA SE11 2 0 0.1800 2.3500 38.29000   2857 
ECASTJ11 EMURUA11 1 0 1.4700 16.700 248.9899   2872 
ECASTJ11 EMURUA11 2 0 1.4700 16.660 249.3900   2872 
ECASTL21 EPAZOS21 1 0 3.2100 18.700 129.0500   1154 
ECATAD11 EGODEL12 1 0 0.7700 7.9000 128.1400   2193 
ECATAD11 ELA MU11 1 0 0.8000 12.320 153.3500   2251 
ECATAD11 ELA MU11 2 0 0.8000 12.270 152.6100   2251 
ECATAD11 ETORRE11 1 0 0.8800 9.0200 100.3500   1804 
ECATAD21 EBERNA21 1 0 0.6200 4.5000 61.03000   1522 
ECATAD21 EBERNA21 2 0 0.6200 4.5000 61.03000   1522 
ECATAD21 EGODEL21 1 0 1.2800 8.9300 109.5000   1469 
ECATAD21 EJIJON21 1 0 5.9700 36.040 258.6000    892 
ECATAD21 EVLCAR21 1 0 1.5400 7.8000 148.8600   1207 
ECATAD21 EVLCAR21 2 0 1.5400 7.8000 148.8600   1207 
ECAYET21 ESANCO21 1 0 0.4400 3.0000 34.92000    866 
ECDEPO21 EEL PI21 1 0 0.0300 0.3400 150.3900   1233 
ECDEPO21 EFUENC21 1 0 0.1400 1.4500 649.8100   1233 
ECEDIL11 EJM.OR11 1 0 2.0200 20.940 221.8000   2453 
ECENTL21 ECERCS21 1 0 4.3500 22.370 160.8100    866 
ECENTL21 ESENTM21 1 0 3.1500 20.830 148.5700    839 
ECENTN21 EGUILL22 1 0 2.9600 16.240 107.3300    813 
ECENTN21 ESANTP21 1 0 0.4000 1.9500 12.93000   1102 
ECERPA21 EPRINC21 1 0 0.0700 0.2400 421.4899   1149 
ECERPA21 EVIBAJ21 1 0 0.2700 2.0100 542.7700   1102 
ECERPA21 EVIBAJ21 2 8 0.2500 1.9200 498.2900   1180 
ECERRA11 EGRIJO11 1 0 0.8500 8.1000 92.97000   2525 
ECERRA11 ESS RE11 1 8 5.9700 57.390 649.0700   2482 
ECERVE21 EC.JAR21 1 0 0.8100 3.6000 48.02000   1128 
ECERVE21 ES.BOI21 1 0 0.7800 3.4800 47.23000   1128 
ECILLA21 EGUARD21 1 0 4.0800 21.910 136.5300   1180 
ECILLA21 EMATAP21 1 0 0.6900 3.6900 22.93000    787 
ECODON21 EC.JAR21 1 0 0.6700 3.4000 63.68000    839 
ECOFRE11 EGODEL11 1 0 2.1600 21.980 250.7599   1833 
ECOFRE11 ELA MU11 1 0 0.2900 4.4200 54.96000   2251 
ECOFRE11 ELA MU11 2 0 0.2900 4.3700 54.38000   2251 
ECOFRE11 EMINGL11 1 0 2.5000 23.940 271.6799   1804 
ECOLLB21 EBEGUE22 1 0 1.4300 6.5400 192.4800   1207 
ECOLLB21 EBEGUE22 2 0 1.4300 6.5400 190.6000   1207 
ECOLLB21 EC.JAR21 1 0 0.7400 3.7000 159.0300   1207 
ECOLLB21 EEFACU21 1 0 0.0200 0.3000 173.1799   1128 
ECOLLB21 EURGEL21 1 0 0.1000 0.9200 432.0199   1089 
ECOMPO11 EHERRE11 1 0 6.1300 50.580 876.3200   2482 
ECOMPO11 EMONTE11 1 0 0.1600 2.0200 26.30000   1948 
ECOMPO11 EP.G.R11 1 0 4.6200 43.020 581.3700   1890 
ECOMPO11 EVILLA11 1 0 1.3400 14.620 161.3400   1847 
ECONSO21 EP.BIB21 1 0 1.0100 8.8600 120.9700   1233 
ECONST21 ETARRA21 1 0 0.4100 2.0300 21.69000    603 
ECORDO21 EMURUA21 1 0 1.4000 8.0000 56.65000   1154 
ECORDO21 EORCOY21 1 0 0.7500 4.2700 30.25000   1154 
ECORDO21 ESANGU21 1 0 3.8200 12.050 141.9400   1154 
ECORRA21 EMAZAR21 1 0 0.0700 0.6800 392.5600   1212 
ECORRA21 EMBECE21 1 0 0.5300 1.1400 492.7900    629 
ECORRA21 ENORTE21 1 0 0.3100 1.1000 372.0000   1309 
ECORRA21 EVILLV21 1 0 1.4700 7.2600 122.2500   1154 
ECORRA21 EVILLV21 2 8 1.4700 7.2600 122.2500   1154 
ECOSLA21 ECOSLA22 1 8 0.0000 0.0500 0.000000   9999 
ECOSLA21 EGETAF21 1 0 1.1700 6.1700 499.8599    826 
ECOSLA21 ELOECH21 1 0 0.9800 5.5500 219.6499    826 
ECOSTA21 EJORDA21 1 0 3.8900 23.050 146.4500   1102 
ECOTO 21 ECOTO 22 1 8 0.0000 0.0500 0.000000   9999 
ECOTO 21 ESIMAN21 1 0 0.0500 0.1100 66.12000   1060 
ECRODR11 EALMAR11 1 0 4.5100 42.740 528.3400   1847 
ECRODR11 EHINOJ11 1 0 1.5400 14.780 183.5800   1934 
ECSBIS21 EBEGUE22 1 0 1.0000 4.4400 56.74000   1207 
ECSBIS21 EC.JAR22 1 0 0.4100 1.7700 23.31000   1233 
ECTCOM21 EMONTE21 1 0 0.3900 2.0300 15.37000   1049 
ECTCOM21 EMONTE21 2 0 0.3900 2.0300 15.37000   1049 
ECTCOM21 EMUDAR21 1 0 12.970 73.910 480.3299    866 
ECTCOM21 EVILLA21 1 0 3.2900 11.860 75.93000    839 
EDAGAN21 EMECO 21 1 0 0.6800 4.2400 54.50000   1233 
EDAGAN21 ESS RE21 1 0 0.5100 3.0800 153.2400   1364 
EDOSHM21 ECARMO21 1 0 3.3500 18.120 93.06000   1102 
EDOSHM21 EENTRN21 1 0 0.4800 2.4300 15.97000   1102 
EDOSHM21 EPTO R21 1 0 7.0600 38.540 257.6400   1102 
EDOSIL21 ES.EST21 1 0 0.5400 3.0400 19.21000   1033 
EDOSIL21 ETRIVE21 1 0 2.8500 13.710 86.01000   1154 
EDRODR11 ECARMO11 1 0 1.3600 12.910 152.0600   1746 
EDRODR11 EGUILL11 1 0 2.2100 22.660 267.5700   1760 
EDRODR21 EALJAR21 1 0 2.1500 12.440 107.7900   1128 
EDRODR21 EDOSHM21 1 0 0.9600 5.2300 35.12000   1102 
EDRODR21 EDOSHM21 2 0 0.9100 5.0300 33.26000   1102 
EDRODR21 EQUINT21 1 0 1.4500 7.9800 80.91000   1128 
EEALMA21 ETALAV21 1 0 3.8900 24.900 304.8299   1233 
EEALMA21 ETORRI21 1 0 6.4800 41.210 511.3200   1233 
EEALMA21 ETORRJ21 1 0 1.8500 9.3700 105.6600    734 
EEFACU21 ETRINI21 1 0 0.1100 1.7600 1020.520   1128 
EEIRIS21 EMESON21 1 0 1.5500 8.9200 285.1400    839 
EEIRIS21 EPUERT21 1 0 0.0900 0.8500 366.8400    826 
EEIXAM21 EMARAG21 1 0 0.0300 0.3400 84.59000   1083 
EEIXAM21 EVILAN21 1 0 0.1300 1.2400 161.7800   1083 
EEL PA11 EPESOZ11 1 0 0.4300 4.6200 68.96000   2857 
EEL PA11 ESTAMA11 1 0 1.5800 17.660 249.2100   2857 
EEL PI21 EFUENC22 1 0 0.1400 1.4800 663.9298   1233 
EELCHE21 EROJAL21 1 0 1.0800 7.9200 89.01000   1863 
EELCHE21 ESALAD21 1 0 0.1500 1.2400 193.2000   1390 
EELEMP21 EMORA 21 1 0 4.3100 22.730 150.7599    839 
EELEMP21 EPICON21 1 0 3.5100 18.490 121.5100    866 
EELGEA21 EICHAS21 1 0 1.4000 9.2400 100.7400    997 
EELGEA21 EVITOR21 1 0 0.8200 6.6100 77.27000   1259 
EELHOR21 EPINTA21 1 0 0.0900 0.6400 8.080000   1233 
EELHOR21 EVIBAJ21 1 0 0.4300 2.7200 79.42000   1089 
EELIAN11 EGAUSS12 2 0 0.6400 6.9100 83.28000   2352 
EELIAN11 EGODEL11 1 0 0.6600 6.7000 73.47000   1833 
EELIAN11 ELA PL11 1 0 2.0200 20.370 215.3700   2352 
EELIAN11 ETORRE11 1 0 0.8800 9.1000 100.9300   1804 
EELIAN21 EF.MUE21 1 0 0.5200 3.3900 209.2400   1469 
EELIAN21 EMORVE21 1 0 1.5600 8.4000 119.9000   1207 
EELIAN21 EQUART21 1 0 0.9300 4.8500 58.04000   1417 
EENTRE21 EMAGA221 1 0 2.4400 11.340 74.46000   1128 
EENTRE21 EPLAZA21 1 0 2.0000 11.400 255.2899    997 
EENTRN21 EQUINT21 1 0 0.4000 2.0400 13.68000   1102 
EESCAL21 ETESCA21 1 0 0.0500 0.3400 2.020000    787 
EESCAL21 ETSESU21 1 8 1.7900 8.6600 54.17000    787 
EESCAT11 EARAGO12 1 0 0.4200 4.1400 46.28000   1890 
EESCAT11 EFUEND11 1 0 2.1300 18.140 196.3900   2468 
EESCAT22 EAUBAL21 1 0 5.9800 29.250 340.3500   1233 
EESCAT22 EESCAT23 1 0 0.0000 0.0500 0.000000   9999 
EESCAT22 EVILLN21 1 0 5.3700 27.590 207.6900    839 
EESCAT22 EVILLN22 2 0 5.3700 27.590 207.6900    839 
EESPAR21 EESCAT23 1 0 3.8700 13.530 155.8900    918 
EESPAR21 EMONTT21 1 0 1.4700 5.4600 56.43000   1023 
EESPLU21 EJUNED21 1 0 1.8800 6.1400 160.8500   1207 
EESPLU21 EMONTL21 1 0 0.0900 0.3800 7.460000   1207 
EESQUE21 EGURRE21 1 0 1.8000 10.710 80.00000    866 
EESQUE21 ESABIN21 1 0 2.8200 16.830 125.7400    866 
EF.S.L21 EAQUA 21 1 0 0.0300 0.5600 321.6700   1180 
EF.S.L21 EPATRA21 1 0 0.0500 0.5500 236.4299   1417 
EF.S.L21 ETPATR21 1 0 0.0000 0.0500 3.740000   1417 
EFAUS221 EFAUSI21 2 0 0.0000 0.0500 19.94000   1732 
EFAUSI21 EBALSI21 1 0 2.0400 10.610 112.3100   1443 
EFAUSI21 EFAUST21 1 0 0.0000 0.0500 19.94000   1732 
EFAUSI21 EHOYAM21 1 0 1.0000 6.9600 86.28000   1443 
EFOIX 21 EC.JAR22 1 0 3.7500 17.060 202.4600    839 
EFOIX 21 EMANFI21 1 0 3.6000 16.170 197.8300    839 
EFORJA21 ETFOR121 1 0 0.0000 0.0500 0.000000   1128 
EFORJA21 ETFOR221 1 8 0.0000 0.0500 0.000000   1128 
EFORTU21 ELEGAN21 1 0 0.2800 1.7400 11.90000   1128 
EFORTU21 EMORAJ21 1 0 0.8700 5.1700 191.5300    944 
EFRANQ21 ELA RO21 1 0 1.1000 7.7900 33.22000   1049 
EFRANQ21 EPALAU21 1 0 0.8100 5.9600 40.14000   1207 
EFUENC11 EGALAP11 1 0 1.2300 12.110 162.2000   1890 
EFUENC11 ESS RE11 1 0 0.4500 4.3500 59.04000   1919 
EFUENC21 EFUENC22 1 8 0.0000 0.0500 0.000000   9999 
EFUENC21 EMIRAS21 1 0 0.1700 1.5000 322.5199   1299 
EFUENC21 ESCHIN21 2 0 0.0800 0.7000 356.1200    997 
EFUEND11 EMEZQU12 1 0 2.4800 22.990 325.5300   2915 
EFUEND11 EMUNIE11 1 0 1.3000 12.030 170.2300   2915 
EFUEND21 EMARIA21 1 0 1.1400 9.0500 113.2600   2283 
EFUEND21 EMARIA21 2 0 1.1500 9.0300 113.3500   2283 
EFUENL21 EMORAJ21 1 0 0.5300 3.4500 28.88000    970 
EFUENL21 ERETAM21 1 0 0.3200 2.5100 473.5499    970 
EFUENT11 ELOECH12 1 0 2.5900 20.320 256.8400   2569 
EFUENT11 ETRILL11 1 0 2.8200 22.030 280.0300   2497 
EGABIA21 ECAPAR21 1 0 1.2800 7.4100 49.88000   1128 
EGABIA21 EORGIV21 1 0 3.3400 17.190 116.5300    866 
EGALA211 EGALAP11 2 0 0.0000 0.1600 0.000000   1833 
EGALA211 EMORAJ11 1 0 1.3900 13.330 190.1799   1833 
EGALAP11 ELASTR11 1 0 1.5400 14.400 195.5099   1847 
EGALAP21 EVARCI21 1 0 1.4900 8.8400 253.8200   1154 
EGAMAR21 ETFOR121 1 0 0.0500 0.3400 2.270000   1102 
EGAMAR21 ETFOR221 1 0 0.0500 0.3400 2.270000   1102 
EGANDI21 EVLCAR21 1 0 2.2100 11.880 528.1798   1207 
EGANDI21 EVLDIG21 1 0 0.8800 4.8100 69.69000   1207 
EGARO-11 EGUENE11 1 0 1.7300 17.900 199.6400   1472 
EGARO-11 EICHAS11 1 0 2.7400 24.980 356.4100   1847 
EGARO-11 ELORA 11 1 0 1.8900 16.860 233.4200   1991 
EGARO-21 EPUENT21 1 0 0.9900 4.1800 53.53000   1495 
EGARO-21 EPUENT21 2 0 0.9900 4.1800 53.53000   1495 
EGARRA11 EVANDE11 1 0 2.6400 28.690 331.0100   1962 
EGATIC11 EGUENE11 1 0 1.1500 12.560 139.2100   2237 
EGATIC21 EGUENE21 1 0 2.3000 13.250 93.51000    944 
EGATIC21 EZAMUD21 1 0 0.4500 3.1400 27.93000   1128 
EGAUSS11 EGAUSS12 1 0 0.0000 0.1600 0.000000   9999 
EGAZUL21 EPINAR21 1 0 3.6000 19.860 130.9100   1128 
EGAZUL21 EPTO R21 1 0 2.4600 13.440 121.2000   1233 
EGETAF21 ETRETA21 1 0 0.2900 1.5800 10.89000    839 
EGODEL11 EGODEL12 1 0 0.0000 0.1600 0.000000   9999 
EGODEL21 ETORRN21 1 0 1.1700 7.8600 95.25000   1469 
EGRADO21 EMEDIA21 1 0 1.1600 7.3100 52.02000    682 
EGRADO21 EMONZO21 1 0 1.6500 10.450 74.34000    682 
EGRAMA21 EBAROV21 1 0 0.0300 0.2100 140.4800   1207 
EGRAMA21 ERUBI 21 1 0 1.1800 8.1400 70.00000    970 
EGRAMA21 ERUBI 21 2 0 1.1800 8.1400 68.55000    970 
EGRAMA21 ES.JUS21 2 0 1.7000 5.4100 37.29000    603 
EGRAMA21 ES.JUS22 1 0 1.6900 5.4300 53.60000    603 
EGRAMA21 ETNTGR21 1 0 0.0800 0.4000 209.3400   1086 
EGRELA21 EPUERT21 1 0 0.1400 0.7300 272.7099    698 
EGRELA21 ESABON21 1 0 0.7100 3.7000 52.56000    839 
EGRIJO11 EHERRE11 1 8 1.8700 16.320 263.6400   1847 
EGRIJO11 EMUDAR11 1 0 1.4400 14.880 164.9800   1948 
EGRIJO11 EVILLR11 1 0 6.0200 51.980 849.5900   1501 
EGRIJO11 EVILLR11 2 0 5.9800 50.590 791.7100   1501 
EGRIJO11 EVITOR11 1 0 6.3500 55.170 889.3700   1847 
EGUADA11 ECABRA11 1 0 2.1100 20.190 301.4899   2309 
EGUADA11 ECABRA11 2 0 1.8700 20.220 301.2800   2814 
EGUADA11 ECABRA11 3 8 1.8700 20.190 301.4899   2814 
EGUADA11 EVALDE11 2 0 5.7600 58.000 687.0499   2439 
EGUADA21 ELANCH21 1 0 4.9300 25.430 171.1200   1102 
EGUADA21 EOLIVA21 1 0 4.3800 22.520 151.3200    813 
EGUADA21 EP.LLA21 1 0 9.1000 44.430 294.4200    813 
EGUARD21 EHERRE21 1 0 4.8400 19.830 136.1600    813 
EGUARD21 EVILLL21 1 0 10.800 44.230 303.5499    813 
EGUENE11 ESANTU11 1 0 0.3700 4.3700 49.23000   2121 
EGUENE11 EVIRTU11 1 0 2.3400 23.650 265.1900   1472 
EGUENE21 ELA JA21 1 0 0.4400 2.8300 26.98000   1102 
EGUENE21 ETAYAA21 1 0 0.7900 5.0300 32.81000    944 
EGUENE21 ETBABA21 1 0 0.3700 2.3200 30.27000   1522 
EGUENE21 ETBABB21 1 0 0.3700 2.3200 30.27000   1469 
EGUENE21 ETGUEN21 1 0 0.7300 4.9900 34.09000    944 
EGUENE21 EZAMUD21 1 0 1.6600 11.640 87.93000    944 
EGUILL11 EPALOS11 1 0 3.1200 31.260 368.3900   2410 
EGUILL11 EPALOS11 2 0 3.1200 31.260 368.3900   2468 
EGUILL11 EPUEGU11 1 0 4.7400 38.240 446.7900   2482 
EGUILL11 EPUEGU11 2 8 4.7500 38.180 447.1600   2482 
EGUILL11 EVALDE11 1 8 6.3500 62.240 770.3599   1760 
EGUILL21 ECARMO21 1 0 2.6400 13.170 94.94000   1128 
EGUILL21 EGUILL22 1 8 0.0000 0.0500 0.000000   9999 
EGUILL21 ESANTP21 1 0 1.7900 10.350 70.00000   1102 
EGURRE21 ESABIN21 2 0 5.1300 26.570 205.8500    866 
EGURRE21 EVILLN21 1 0 2.5000 12.930 100.0600    839 
EGURRE21 EVILLN22 2 0 2.5000 12.930 100.0600    839 
EHARO 21 ELAGUA21 1 0 2.1500 12.390 102.7700   1154 
EHARO 21 EMIRAN21 1 0 1.4000 8.3000 73.22000   1180 
EHERNA11 EICHAS11 1 0 1.1500 11.550 129.0300   2468 
EHERNA21 EICHAS21 1 0 2.4200 11.550 142.0000   1285 
EHERNA21 EICHAS22 2 0 2.4200 11.550 142.0000   1285 
EHERRE11 ELORA 11 1 0 1.3600 11.330 175.5800   1991 
EHERRE11 EVIRTU11 1 0 2.2100 20.720 233.0800   1789 
EHERRE21 EVILLL22 1 0 5.9700 24.450 167.7300    813 
EHORTA21 EHORTA22 1 8 0.0000 0.0500 0.000000   9999 
EHORTA21 EPROSP22 1 0 0.1000 0.3900 198.3500    629 
EHORTA21 ESS RE22 1 0 0.6500 3.5500 538.9298    629 
EHOSPT21 EMOTOR21 1 0 0.0700 0.3700 180.1000   1049 
EHOSPT21 EVILAD21 1 0 0.5300 3.4400 24.26000    944 
EHOSPT21 EVILAD22 2 0 0.5300 3.4400 24.26000    944 
EHOYAM21 ES.P.P21 1 0 0.8500 4.9700 64.26000   1312 
EHUENE11 ETABER11 1 0 1.9700 19.100 210.4600   1746 
EICHAS11 EVITOR11 1 0 1.1500 10.830 135.1700   1991 
EICHAS21 EICHAS22 1 8 0.0000 0.0500 0.000000   9999 
EICHAS21 EORCOY21 2 0 4.2900 18.970 238.9900    997 
EICHAS21 EZUMAR21 1 0 0.3400 1.9500 13.93000   1154 
EILLOR21 ETAJOE21 1 0 6.6500 36.770 244.8600    787 
EILLOR21 ETAJOE21 2 0 6.6500 36.770 244.8600    787 
EINGEN21 ELA PL21 1 0 0.5400 2.4800 31.80000   1207 
EJALON21 EMAGAL22 1 0 0.8600 5.3500 78.47000   1522 
EJALON21 EMAGAL22 2 0 0.8600 5.3500 78.47000   1522 
EJALON21 EVIENT21 1 0 1.3800 8.9400 118.7200   2046 
EJALON21 EVIENT21 2 0 1.3800 8.9400 118.7200   2046 
EJIJON21 EMTEBE21 1 0 1.6300 10.940 285.1200   1390 
EJIJON21 ES.VIC21 1 0 0.5400 4.0000 45.70000   1863 
EJORDA11 EPINAR11 1 0 0.9400 9.4600 111.2300   2497 
EJORDA11 ETAJOE11 1 0 2.5000 25.260 296.8999   2396 
EJORDA21 ENUVCA21 1 0 0.8000 4.1700 29.63000   1102 
EJORDA21 EPINAR21 1 0 2.1600 11.650 80.23000   1102 
EJORDA21 EPINAR21 2 0 2.1600 11.650 80.23000   1102 
EJUNDI21 EMERCB21 1 0 0.1500 1.1800 13.68000   1259 
EJUNDI21 EPUENT21 1 0 1.0100 8.3300 97.40000   1495 
EJUNED21 EMANGR21 1 0 1.0200 3.4200 92.93000   1180 
EL.MON21 ELOSRA21 1 0 0.9400 5.1500 34.42000    787 
ELA ES21 EMORAT21 1 0 1.6500 11.570 773.6200   1233 
ELA ES21 EPALAF21 1 0 0.0800 0.4500 214.1700   1535 
ELA ES21 ETVICA21 1 0 0.4800 3.3700 612.0700   1233 
ELA JA21 ETAYAB21 1 0 0.5300 3.3900 33.97000   1102 
ELA LO11 EMONTE11 1 0 0.2200 1.7400 29.44000   1948 
ELA LO11 ETRIVE11 1 0 2.2400 17.970 249.6200   2410 
ELA LO11 EVILEC11 1 0 2.7200 24.820 361.4400   1948 
ELA LO21 ELA LO22 1 8 0.0000 0.0500 0.000000   9999 
ELA LO21 EMONTE21 1 0 0.6800 3.7800 24.34000    866 
ELA PL11 EGAUSS11 2 0 1.1500 12.290 147.7500   1833 
ELA PL11 EMOREL12 1 0 2.5800 25.170 275.1900   1833 
ELA PO21 ELA PO22 1 0 0.0000 0.0500 0.000000   9999 
ELA PO21 EPUJAL21 1 0 5.5800 34.470 241.0500    787 
ELA RO11 ELUENG11 1 0 1.7100 13.890 166.5600   1789 
ELA RO11 EMUDAR11 1 0 4.7700 38.700 476.5000   1732 
ELA RO11 ESOTOR11 1 0 2.2900 21.620 234.9400   1833 
ELA RO11 EVELIL11 1 0 2.1400 21.870 244.6000   2006 
ELA RO11 EVILLA11 1 0 1.1800 12.500 137.8900   2006 
ELA RO21 EVIC  21 1 0 2.5200 18.440 127.4800   1049 
ELA SE11 EMAGAL11 1 0 2.5000 22.720 259.9700   2525 
ELA SE21 EOLITE21 1 0 2.4400 11.030 138.8600   1653 
ELA SE21 EQUEL 21 1 0 2.8100 15.070 106.2400    866 
ELA SE21 ETUDEL21 1 0 0.7300 3.5000 24.55000    866 
ELA SE21 ETUDEL21 2 0 0.5300 2.7800 27.73000    944 
ELACER21 ET3T.C21 1 0 0.0400 0.6200 335.3500   1233 
ELACER21 ETCGIS21 2 0 0.0400 0.5900 317.7099   1495 
ELADA 11 ESOTOR11 1 0 0.5800 5.4900 60.15000   1948 
ELADA 11 EVELIL11 1 8 2.7400 23.970 253.5000  14432 
ELAGUA21 ELOGRO21 1 0 0.8500 3.8600 26.90000   1154 
ELANCH21 EMONTB21 1 0 0.2700 1.3500 8.990000    813 
ELANZA21 EMAGAL22 1 0 1.2000 7.8300 104.0100   1522 
ELANZA21 EMONCA21 1 0 1.2700 8.5100 107.3800   1600 
ELASEL21 EAUBAL21 1 0 2.7500 14.070 165.5800   1233 
ELASEL21 ETARRA21 1 0 1.0300 4.9800 62.91000   1233 
ELCANT11 ELA SE11 1 0 0.0000 0.0500 11.98000   1235 
ELCANT21 ELA SE21 1 0 0.0000 0.0500 0.000000   1102 
ELEGAN21 ETLEGA21 1 0 0.0000 0.0500 0.120000    997 
ELITOR11 ETABER11 1 0 1.2500 12.130 134.5300   1746 
ELLAVO21 ELA PO22 1 0 2.9600 14.590 99.71000    813 
ELLOGA11 EECLO111 1 0 0.0000 0.1600 0.000000   1847 
ELLOGA11 EECLO211 2 0 0.0000 0.1600 0.000000   1847 
ELLOGA11 ELAFAR11 1 0 0.6600 5.6200 91.47000   3435 
ELOECH11 ELOECH12 1 0 0.0000 0.1600 0.000000   9999 
ELOECH11 EMORAT11 1 0 0.7200 6.8500 85.60000   2482 
ELOECH21 ECOSLA22 2 0 0.9800 5.5500 219.6499    826 
ELOECH21 EPSFER21 1 0 0.2900 3.0000 28.10000   1469 
ELOGRO21 ESEQUE21 1 0 2.3400 11.240 79.05000   1128 
ELOSRA21 EPOLIG21 1 0 0.3100 1.8100 24.79000   1102 
ELOSRA21 ETAJOE21 1 0 2.6300 13.500 91.32000   1102 
ELOURI21 EPAZOS21 1 0 1.8800 10.290 80.81000    839 
ELOURI21 ETIBO 21 1 0 2.4200 13.330 100.0800    839 
ELSOLA21 EP.LLA21 1 0 0.6800 3.7500 24.96000   1154 
ELSOLA21 EPICON21 1 0 3.0800 16.890 112.6900   1154 
ELUBIA21 ES.AGU21 1 0 2.0200 9.6700 62.44000    787 
ELUBIA21 ESANAB21 1 0 2.2100 10.050 61.61000    787 
ELUCER21 ETLEGA21 1 0 0.5000 3.1500 400.3500    944 
ELUCER21 EVILLV21 1 0 0.1500 0.8500 8.060000    839 
ELUDRI11 EMONTE11 1 0 3.2600 30.290 369.0799   1890 
ELUDRI11 EP.G.R11 1 0 1.6500 15.150 187.9299   1890 
ELUENG11 EMUDAR11 1 0 3.1200 25.380 304.3900   1760 
EMAGAL11 EPENAF11 1 0 3.1800 29.150 332.1400   2525 
EMAGAL11 ERUEDA11 1 0 0.7700 7.6600 90.29000   2554 
EMAGAL11 ETERRE11 1 0 2.8300 28.610 337.7399   2554 
EMAGAL21 EMAGA221 1 0 0.0500 0.4800 0.000000   9999 
EMAGAL21 EMAGA221 2 8 0.0500 10.020 0.000000   1128 
EMAGAL21 EMAGA221 3 8 0.0500 17.470 0.000000   9999 
EMAGAL21 EMAGAL22 1 8 0.0000 0.0500 0.000000   9999 
EMAGNA21 EMONCA21 1 0 1.6400 10.940 146.2000   1600 
EMAGNA21 ETREVA21 1 0 0.5300 3.5400 47.00000   1600 
EMAJAD21 ETALAV21 1 0 5.0900 32.100 499.2999   1233 
EMAJAD21 EVARCI21 1 0 0.2500 1.5800 49.83000   1154 
EMAJAD21 EVILLV22 1 0 1.0300 5.5800 82.40000    839 
EMANFI21 EC.JAR21 1 0 0.8100 4.0900 28.60000    839 
EMANZA11 EBRAZA11 1 8 3.1200 32.590 460.9400   2872 
EMANZA11 EBRAZA11 2 0 3.1200 32.590 460.9400   2872 
EMARAG21 ESAGRE21 1 0 0.0600 0.4700 251.8200   1089 
EMARAG21 ETRINI21 1 0 0.0700 0.7400 342.6400   1207 
EMARAG21 ETRINI21 2 0 0.0700 0.7600 352.7900   1207 
EMARAG21 EURGEL21 1 0 0.0800 0.8200 380.1700   1089 
EMARIA21 EMONTT21 1 8 0.7000 5.0500 68.45000   1679 
EMARIA21 EMONTT21 2 0 0.7000 5.0500 68.45000   1679 
EMATA 21 ETANGC21 1 0 0.1300 0.6100 392.8900   1049 
EMATA 21 EVILAN21 1 0 0.1200 0.4700 251.4900   1049 
EMAZAR21 EMELAN21 1 0 0.0100 0.0700 48.72000   1469 
EMBECE21 EPROSP21 1 0 0.1700 0.3800 173.9299    629 
EMEDIA21 EP.SUE21 1 0 3.1500 19.840 140.9500    682 
EMEDIN11 ERUEDA11 1 0 4.1300 41.710 493.7800   2554 
EMEDIN11 ETRILL11 1 0 1.8900 18.110 216.1200   2410 
EMEDIO21 EMAZAR21 1 0 0.0500 1.0700 553.9699   1272 
EMEDIO21 EPRINC21 1 0 0.2400 1.6000 898.5499    970 
EMEIRA21 EADMEI22 2 0 0.7600 1.3200 8.410000    291 
EMEIRA21 EMESON21 1 0 0.1500 1.5500 18.22000   1600 
EMEIRA21 ESABON21 1 0 0.7700 6.9600 83.95000   1889 
EMELAN21 EPALAF21 1 0 0.0600 0.8300 377.2099   1364 
EMELAN21 EVBATA21 1 8 0.0600 0.8000 362.7300   1217 
EMEQUI11 EMAIAL11 1 0 0.6100 6.5900 73.56000   1919 
EMEQUI21 EESCAT23 1 0 8.4700 26.910 186.5300    603 
EMEQUI21 EMEQUI22 1 8 0.0000 0.0500 0.000000   9999 
EMEQUI21 ERIBAR21 1 8 1.3300 8.2500 57.07000   1312 
EMERID21 EGUILL22 1 0 10.910 60.550 409.3400    787 
EMERID21 EVAGUA21 1 0 7.4200 24.000 186.3000    813 
EMESON11 EP.G.R11 1 0 1.5800 17.040 181.0399   1818 
EMESON21 EPDEMO21 1 0 3.1700 15.370 112.1300   1128 
EMESON21 ESABON21 1 0 2.2300 10.330 68.22000   1128 
EMESON21 ESANCO21 1 0 2.8600 14.850 95.04000    839 
EMEZQU11 EMEZQU12 1 8 0.0000 0.1600 0.000000   9999 
EMEZQU11 EMOREL11 2 0 2.4500 25.630 365.8598   2886 
EMEZQU11 EMUNIE11 1 0 1.1800 10.940 154.9400   2915 
EMEZQU12 EMOREL12 1 0 2.4800 26.130 359.0600   2886 
EMINGL11 EOLMED11 1 0 1.5800 13.410 187.0000   2367 
EMINGL11 EREQUE11 1 0 1.7300 14.640 204.1799   2222 
EMIRAN21 EPUENT21 1 0 1.0600 5.6900 39.86000   1180 
EMIRAS21 EVBATA21 1 0 1.3000 9.2500 703.5499   1259 
EMONCA21 EMAGAL22 1 0 2.4600 16.540 220.2500   1522 
EMONCA21 ETREVA21 1 0 1.0700 7.4700 99.88000   1627 
EMONDR21 EZUMAR21 1 0 0.6800 4.0800 26.57000    997 
EMONTE11 EMUDAR11 1 0 5.2300 54.080 602.1699   1962 
EMONTE11 EMUDAR11 2 0 5.6600 52.240 647.8100   1948 
EMONTE11 EMUDAR11 3 0 5.6600 52.240 647.8100   1948 
EMONTE21 EMUDAR21 1 0 12.100 69.070 444.7099    866 
EMONTL21 EPERAF21 1 0 2.9200 14.200 180.5399   1259 
EMONTT21 EAVEZA21 1 0 0.5400 2.8500 20.10000   1180 
EMONTT21 EPENAF22 1 0 1.6600 8.3200 59.05000    839 
EMONTT21 EPLAZA21 1 0 1.2700 7.4500 228.4700   1049 
EMONZO21 EMEQUI22 1 8 4.6300 28.300 200.3100    918 
EMONZO21 ERIBAR21 1 0 5.9600 36.550 257.3800    761 
EMORAJ11 EMORAT11 1 0 1.5200 13.870 170.9600   1833 
EMORAJ11 EVILLV11 1 0 0.5000 4.5000 55.46000   1833 
EMORAT11 ESS RE11 1 0 1.2000 11.150 1066.290   2482 
EMORAT11 EVILLV11 1 0 1.9000 17.440 215.1100   1890 
EMORAT21 ETORRC21 1 0 0.7300 5.3700 67.98000   1469 
EMORAT21 EVIBAJ21 1 0 1.1100 7.1300 171.8200   1049 
EMOREL11 EMOREL12 1 8 0.0000 0.1600 0.000000   9999 
EMORVD21 EMORVE21 1 0 0.0700 0.4400 13.02000   1732 
EMORVE11 EGAUSS11 1 0 0.1900 2.2700 33.84000   3146 
EMORVE11 EGAUSS12 2 0 0.1900 2.2700 33.84000   3146 
EMORVE21 ESAGUN21 1 0 0.2600 1.3600 20.87000   1390 
EMOTOR21 EZONAF21 1 0 0.1000 0.7100 252.9500   1049 
EMUD-I21 EMUDAR21 1 0 0.0500 0.0900 0.600000   1548 
EMUD-I21 ETMUD121 1 0 0.0000 0.0500 0.000000   1364 
EMUD-I21 ETMUD221 2 0 0.0000 0.0500 0.000000   1364 
EMUDAR11 EOLMEO11 1 0 2.7200 17.920 198.6100   2136 
EMUDAR11 ESS RE11 1 0 6.0600 58.190 830.2000   2309 
EMUDAR11 ETORDE11 1 0 1.2800 10.740 122.4300   2381 
EMUDAR21 EVALLD21 1 0 1.6700 8.7300 195.8100    674 
EMUDEJ11 EMOREL11 1 8 1.5700 16.180 232.8900   3608 
EMUDEJ11 EMOREL11 2 0 1.5500 16.180 232.8000   3608 
EMURUA21 EMURUA22 1 0 0.0000 0.0500 0.000000   9999 
ENESCO11 EFAUSI11 1 0 0.1000 1.0400 11.26000   1717 
ENESCO11 EPALMA11 1 0 1.0700 13.310 219.1000   2814 
ENESCO11 EPALMA11 2 8 1.0700 13.310 219.1000   2814 
ENESCO11 ETREME11 1 0 1.4600 14.580 160.1100   2540 
ENOVEL21 EPETRE21 1 0 0.5800 3.3600 109.1900   1207 
ENOVEL21 ESALAD21 1 0 0.8500 4.8900 182.7100   1180 
ENOVEL21 ETDMNF21 1 0 0.2600 1.5400 92.50000   1180 
ENUDOV21 EGAVAR21 1 8 0.0500 0.5200 227.2700   1312 
ENUDOV21 EGAVAR21 2 0 0.0500 0.5200 227.2700   1312 
ENUDOV21 EZAL  21 1 0 0.0900 1.2900 643.2399   1233 
EOLITE21 ETAFAL21 1 0 0.6800 3.0500 38.31000   1679 
EOLMED11 EADFMO12 1 0 0.5600 5.9200 73.74000    451 
EOLMED11 ETRILL11 1 0 2.7200 34.420 546.3599   2511 
EOLMEO11 ELASTR11 1 0 3.2500 19.380 215.2800   2092 
EORCOY21 EICHAS22 1 0 5.8100 18.970 212.8100    787 
EORCOY21 EMURUA21 1 0 1.4800 8.4700 59.88000   1154 
EORCOY21 ETAFAL21 1 0 2.5500 11.190 141.9600   1679 
EORTUE21 ESANTU21 1 0 0.1000 1.0600 11.88000   1049 
EORTUE21 ETBABA21 1 0 0.1900 1.1800 15.19000   1469 
EORTUE21 ETSANT21 1 0 0.0500 0.3200 4.110000   1469 
EP.BIB21 EPRADA21 1 0 1.2100 6.8200 45.12000    629 
EP.BIB21 ESANTI21 1 0 0.9200 4.6000 53.80000   1233 
EP.BIB21 ETRIVE21 1 0 0.4000 3.5400 48.08000   1233 
EP.G.R11 EXOVE 11 1 0 1.4400 13.420 162.2700   1890 
EP.LLA21 EVENTI21 1 0 2.5500 12.930 86.26000   1154 
EP.SUE21 ELA PO21 1 0 2.3700 11.860 78.10000    682 
EPALAU21 ES.CEL21 1 0 2.5000 15.300 103.0200   1128 
EPALAU21 ESENTM21 1 0 0.7700 5.0600 35.27000   1259 
EPALAU21 ESENTM21 2 0 0.7700 5.0500 35.31000   1259 
EPALEN21 ETMUD221 1 0 2.8500 17.910 208.2200   1548 
EPALEN21 ETRENE21 1 0 1.8100 11.440 132.9299   1548 
EPALEN21 EVALLE21 1 0 1.8100 11.370 133.4900   1600 
EPALEN21 EVILLL21 1 0 3.6800 23.320 269.0700   1495 
EPALM221 EPALMA21 1 0 0.0200 0.1900 28.49000   1758 
EPALMA11 EROCAM11 1 0 2.3800 24.640 288.2300   2323 
EPALMA11 EROCAM11 2 0 2.3800 24.640 287.8700   2251 
EPALME21 ES.VIC21 1 0 0.8000 5.6400 69.21000   1327 
EPALME21 ETORLL21 1 0 0.5300 3.3300 45.21000   1327 
EPALMR21 EPALMA21 1 0 0.0200 0.1900 28.49000   1758 
EPALOS21 ETORAR21 1 8 0.1000 0.7700 10.48000   2046 
EPATRA21 ETPATR21 1 0 0.0500 0.5300 236.2400   1417 
EPAZOS21 ESUIDO21 1 0 0.7400 7.2500 84.92000   1837 
EPDEMO21 ECAYET21 1 0 5.6000 12.540 539.8100    734 
EPDEMO21 ETIBO 21 1 0 3.3700 19.970 125.9900   1154 
EPENAF21 EPENAF22 1 8 0.0000 0.0500 0.000000   9999 
EPENAF21 EVILLN21 1 0 0.8700 4.6900 32.00000    839 
EPENAG11 ESOTOR11 1 0 4.2100 52.160 733.7600   3088 
EPENAG21 EPSMIG21 1 8 1.0600 7.9500 91.49000   1495 
EPENAR11 EPINIL11 1 0 1.4100 11.500 135.5600   2598 
EPENAR11 EROCAM11 1 0 2.1000 17.120 201.6900   2497 
EPERAF21 ECONST21 1 0 0.7000 4.2500 30.00000   1312 
EPERED21 ESOTOR21 1 0 1.5100 5.2700 32.93000    629 
EPERED21 ETELLE21 1 0 3.6000 13.920 93.06000    629 
EPESOZ11 ESALAS11 1 0 1.3800 14.180 211.3100   2857 
EPESOZ11 ESANZO11 1 0 0.0300 0.3700 4.210000    736 
EPESOZ11 ESANZO12 2 0 0.0300 0.3700 4.210000    736 
EPGORD11 ELA RO11 1 0 0.3000 2.5800 27.74000   2323 
EPGORD11 ELADA 11 1 0 2.5000 21.280 226.6600   2309 
EPICON21 EP.LLA21 1 0 3.5000 19.210 128.1000   1154 
EPIERO11 ESENTM11 1 0 1.3300 13.020 154.8600   1876 
EPIERO11 ESENTM11 2 0 1.3800 12.940 153.0600   1876 
EPIERO11 EVANDE11 1 0 3.5000 35.790 430.0499   1847 
EPIERO11 EVIC  11 1 0 2.4200 25.120 331.0400   2468 
EPIERO21 EC.JAR21 1 0 1.1800 5.3100 127.8300   1653 
EPIERO21 ERUBIO21 1 0 1.4700 7.7500 88.29000   1233 
EPINAR11 EPTO C11 1 0 1.0400 10.270 120.6000   2482 
EPINAR11 ETAJOE11 1 8 3.3900 34.270 402.8200   2439 
EPINIL11 EROCAM11 1 0 3.5200 28.640 337.2500   2497 
EPINTO21 EPARLA21 1 0 0.2400 2.1000 477.5400   1312 
EPINTO21 EVIBAJ21 1 0 0.6000 3.9400 94.46000   1102 
EPOLIG21 ETAJOE21 1 0 2.9400 15.300 115.7000   1102 
EPOLIO21 EVBATA21 1 0 0.0500 0.5200 230.2100   1233 
EPOZAS21 ETAYAB21 1 0 2.8100 20.230 237.3999   1522 
EPOZAS21 EVILLL22 1 0 1.9400 14.080 165.2899   1522 
EPQING21 EVIBAJ21 1 8 0.0500 0.6800 315.7200   1154 
EPQING21 EVIBAJ21 2 0 0.0700 0.7000 308.2900   1049 
EPRADA21 ES.AGU21 1 0 1.8000 8.5900 53.14000    629 
EPRADI21 EPARLA21 1 0 0.5800 4.3000 236.2200   1312 
EPRADO21 EARGAZ21 1 0 0.0300 0.4800 221.6300   1364 
EPRADO21 EPQING21 1 0 0.0800 1.0000 460.0799   1338 
EPRADS21 ETRETA21 1 0 0.6700 4.0600 392.7699    944 
EPRADS21 EVILLV22 1 0 0.2900 1.8900 302.3100    839 
EPROSP21 ECOTO 22 1 0 0.0400 0.4100 207.7100   1246 
EPROSP21 EPROSP22 1 8 0.0000 0.0500 0.000000   9999 
EPSFER21 ESS RE21 1 0 0.5200 4.6300 162.4400   1548 
EPSMIG21 ESIERO21 1 0 8.8800 46.550 562.7899   1233 
EPSMIG21 ESIERO21 2 0 8.4800 45.580 501.7999   1522 
EPTO C11 ETARIF12 2 0 0.2700 2.9300 34.23000   1775 
EPUIGP21 ECONST21 1 0 1.3300 8.6500 61.05000   1128 
EPUIGP21 EVPENE21 1 0 2.6300 11.200 197.6400   1128 
EQUEL 21 ESEQUE21 1 0 2.2000 11.800 83.14000   1128 
ER.CAL21 ES.FOS21 1 0 0.2000 1.8900 22.75000   1863 
ER.CAL21 ESENTM21 1 0 0.3200 2.9800 35.93000   1863 
ERENED21 ETRENE21 1 0 1.6900 11.370 144.6300   1128 
EREQUE11 EAVNAS12 1 0 0.0300 0.3200 36.58000   2421 
EREQUE11 EGODEL12 1 0 1.1700 11.380 167.0900   2193 
ERETAM21 ETRETA21 1 0 0.0500 0.1600 1.030000    997 
ERICOB21 EVILLC21 1 0 0.5300 4.2100 27.89000    761 
ERICOB21 EVILLR21 1 0 1.6400 11.250 295.9700   1469 
ERICOB21 EZAMOR21 1 0 1.8200 8.8900 60.21000    892 
ERICOB21 EZARAT21 1 0 8.3700 40.500 280.3700    866 
EROCAM11 ESAX  11 1 0 1.4200 15.010 161.8400   2497 
EROCAM11 ETREME11 1 0 0.8200 7.9800 85.60000   2540 
EROCIO21 ETORAR21 1 0 2.7500 15.870 57.44000   1102 
EROJAL21 ESMSAL21 1 0 0.3900 2.3800 26.69000   1863 
EROMIC11 EOLMED11 1 8 2.3700 22.270 283.6799   2309 
EROMIC11 EOLMED11 2 0 2.3700 22.270 283.6799   2439 
EROMIC11 EPINIL11 1 0 1.3300 11.020 133.3000   2294 
EROMIC11 EPINIL11 2 0 1.3300 11.020 133.3000   2583 
ERUBI 11 EC.JAR11 1 0 0.0800 0.4300 4.660000   1876 
ERUBI 11 EMAIAL11 1 0 3.8900 42.780 477.0000   1962 
ERUBI 11 EVANDE11 1 0 4.1600 41.790 501.2900   1847 
ERUBI 11 EVILAD11 1 0 0.6200 6.9800 72.34000   1991 
ERUBI 21 EC.JAR22 1 0 0.0800 0.4900 3.470000   1312 
ERUBI 21 EC.JAR22 2 0 0.0800 0.4900 3.470000   1312 
ERUBI 21 ETCELS21 1 0 0.1200 0.7700 5.310000    944 
ERUBI 21 EVILAD22 1 0 2.3200 9.6000 66.55000    603 
ERUBIO21 ELA PO22 1 0 5.2000 27.340 310.6400   1233 
ES.AND21 ES.FOS21 1 0 0.3400 3.0100 108.7600    892 
ES.AND21 ESANCU21 1 0 0.9900 5.0300 115.7200    839 
ES.AND21 ETRINI21 1 0 0.0100 0.0700 30.17000   1086 
ES.BOI21 EGAVAR21 1 0 0.2300 1.2800 56.18000   1207 
ES.CEL21 EVIC  22 1 0 2.5700 14.450 98.49000    866 
ES.EST21 ES.PED21 1 0 0.6300 2.7600 22.71000   1154 
ES.EST21 ETRIVE21 1 0 2.7400 14.420 89.90000   1180 
ES.JUS21 ES.JUS22 1 0 0.0000 0.0500 0.000000   9999 
ES.PED21 EVELLE21 1 0 1.3100 6.6600 138.3900    866 
ESABIN21 ETESCA21 1 0 3.7400 20.000 130.1700    787 
ESAGUN21 EVALLU22 1 0 1.4100 6.4300 81.90000   1417 
ESALAD21 ETDMNF21 1 0 0.5900 3.3600 94.81000   1180 
ESALAD21 ETORLL21 1 0 0.0000 0.0500 0.000000   1233 
ESALAD21 ETORLL21 2 0 0.0000 0.0500 0.000000   1233 
ESALLE11 ESENTM11 1 0 5.0600 48.660 605.4000   1876 
ESALTE21 EGUILL21 1 0 1.3000 7.5000 50.72000   1102 
ESALTE21 ESANTP21 1 0 0.4900 2.8500 19.26000   1102 
ESANAB21 EMUDAR21 1 0 13.620 61.380 385.2500    787 
ESANGU21 ESABIN21 1 0 8.3300 33.230 226.3999   1023 
ESANTI21 ESOBRA21 1 0 0.9700 4.8900 56.28000   1285 
ESANTP21 ECARMO21 1 0 2.8600 14.860 94.03000   1128 
ESANTP21 EGUILL22 4 0 3.0000 14.710 97.31000   1128 
ESANTU11 EZIERB11 1 0 0.1400 1.2800 14.34000   2453 
ESANTU21 ETSANT21 1 0 0.1100 1.1200 12.69000   1522 
ESANTZ21 EVILLC21 1 0 2.8600 15.600 109.3600    866 
ESANTZ21 EVILLM21 1 0 2.1500 11.650 82.21000   1023 
ESANZO11 ESANZO12 1 8 0.0000 0.1600 0.000000   9999 
ESASER21 EMERID21 1 0 0.8800 6.6900 91.18000   2256 
ESASER21 EMERID21 2 0 0.8800 6.6900 91.18000   2256 
ESAUCE21 EVILLR21 1 0 2.7600 15.250 127.2700    866 
ESAUCE21 EVILLR21 2 0 2.8600 14.180 135.6600    866 
ESAX  11 EADSAX12 1 0 0.0000 0.1600 0.000000    451 
ESCHIN21 EFUENC22 1 0 0.0800 0.6600 335.1200    997 
ESEGOR21 EVALLU21 1 0 0.9700 6.7500 86.51000   1443 
ESEGOR21 EVALLU22 2 0 0.9700 6.7500 86.51000   1941 
ESEGOV11 ELACER11 1 0 2.0200 21.120 320.0900   2569 
ESENGR11 EGARO-11 1 0 3.2200 33.100 364.4899   1905 
ESENGR11 ELA SE11 1 0 2.0200 18.700 206.6300   1876 
ESENGR21 ESEQUE21 1 0 0.3700 2.3700 32.17000   2309 
ESENGR21 ESEQUE21 2 0 0.3700 2.3700 32.17000   2309 
ESIDEN21 ETGUEN21 1 0 0.1000 0.6800 4.960000    944 
ESIERO21 ESOTOR21 1 0 0.5700 4.2400 48.22000   1364 
ESILLE11 EADSIL12 2 0 0.0000 0.0500 6.120000    433 
ESILLE11 EP.G.R11 1 0 3.8100 33.680 459.4500   2439 
ESMSAL21 ESMSA221 2 8 0.0000 0.0500 0.000000   1968 
ESMSAL21 ETREMB21 2 0 0.5600 4.0000 64.48000   1837 
ESMSAL21 ETREMN21 1 0 0.5600 4.0000 64.48000   1837 
ESOBRA21 ELA LO22 1 0 2.0300 10.120 120.5000   1285 
ESOLOR11 EPENAG11 1 0 0.6700 6.8500 102.4000   2829 
ESOLOR11 ETDUDA11 1 0 0.3000 3.0600 45.68000   3521 
ESOTOR11 ESALAS11 1 0 1.6800 15.600 180.3900   1948 
ESOTOR21 ETABIE21 1 0 1.1400 12.160 126.6500   1705 
ESS RE11 ELACER11 1 0 0.3700 3.4700 51.43000   2569 
ESS RE11 ELOECH12 1 0 0.6900 6.8500 934.6798   2482 
ESS RE21 ESS RE22 1 8 0.0000 0.0500 0.000000   9999 
ESS RE21 ET3T.C21 1 0 0.7600 5.1400 74.94000   1233 
ESS RE21 ETCGIS21 2 0 0.7600 5.1800 94.81000   1548 
ESTAMA11 ESALAS11 1 0 0.7000 7.7600 110.7800   2857 
ESUBIR21 EBEGUE22 1 0 1.0800 4.8500 59.67000   1312 
ETABAR11 ETORDE11 1 0 2.1400 22.500 318.4599   2497 
ETABIE21 ECARRI22 1 0 0.5400 4.8900 50.50000   1705 
ETACE121 EACEB122 1 0 0.1500 0.8500 5.970000    944 
ETALAV21 EVIBAJ21 1 0 6.7800 40.720 548.6400   1285 
ETARIF11 EPTO C11 1 0 0.2900 2.9100 33.69000   1775 
ETAYAA21 EVILLL21 1 0 6.4900 42.830 315.2900    944 
ETBABA21 ETACE121 1 0 0.2900 1.6500 11.36000    944 
ETBABB21 ETACE221 1 0 0.2900 1.6500 11.36000    944 
ETBABB21 ETSANT21 1 0 0.1400 0.8600 11.05000   1522 
ETCELS21 ES.JUS22 1 0 0.5900 3.9000 26.98000    944 
ETCGIS21 ET3T.C21 1 0 0.0000 0.0500 16.10000   1574 
ETDUDA11 EABANT11 1 0 1.0400 10.900 160.8800   2829 
ETELLE21 EVILLA21 1 0 4.7100 16.410 111.6300    656 
ETERRE11 ETRILL11 1 0 4.7400 38.190 454.0600   2598 
ETFOR121 EVITOR21 1 0 0.2400 2.0800 14.88000   1259 
ETFOR221 EVITOR21 1 0 0.2400 2.0800 14.88000   1259 
ETLEGA21 EVIBAJ21 1 0 0.6400 3.8900 393.6000    997 
ETMUD121 ETRENE21 1 0 0.6300 4.4000 50.00000   2073 
ETMUD121 EVILLC21 1 0 4.5000 32.720 372.5199   1495 
ETMUD221 EVILLC21 2 0 4.5500 33.060 376.4500   1574 
ETNTBS21 ETNTGR21 1 8 0.0000 0.0500 0.000000   9999 
ETORDE11 EGALAP11 1 0 4.1000 39.280 563.0499   1847 
ETORDE11 ESEGOV11 1 0 3.2800 28.990 488.3200   2497 
ETORDE11 EVCRRE11 1 8 1.0200 8.1300 130.7400   1991 
ETORDE21 EVALPA21 1 0 3.8000 35.460 501.3999   1259 
ETORDE21 EZAMOR21 1 0 5.4400 26.500 179.9400    866 
ETORDE21 EZARAT21 1 0 2.1800 12.000 196.7599    866 
ETORRC21 EVIBAJ21 1 0 0.2400 1.6300 117.7900   1102 
ETORRE11 EADTOR12 1 0 0.0000 0.0800 23.23000    451 
ETORRI21 EVIBAJ21 1 0 3.6300 21.970 317.3100   1128 
ETORRN21 ETPATR21 1 0 0.4800 2.9200 35.25000   1443 
ETORS221 ETORSE21 1 0 0.0500 0.4800 0.000000   9999 
ETORS221 ETORSE21 2 8 0.0500 12.000 0.000000    603 
ETORS221 ETORSE21 3 8 0.0500 19.500 0.000000   9999 
ETORSE21 EMEQUI21 1 0 3.9800 12.630 87.83000    603 
ETOTAN11 EPALMA11 1 0 2.0300 16.910 195.4100   2468 
ETRINI21 ETNTBS21 1 0 0.0000 0.0500 0.000000  26240 
ETRINI21 ETNTGR21 2 0 0.0000 0.0500 0.000000  26240 
ETRIVE21 ELA LO22 1 0 3.8700 19.890 239.0500    918 
ETRUJI21 EMERID21 1 0 6.0200 31.510 211.3200    813 
ETSESU21 ELA PO22 1 8 4.8400 23.380 146.6100    734 
ETUDEL21 EMAGAL21 1 0 2.4900 12.630 84.90000   1128 
ETVICA21 EVIBAJ21 1 0 0.7300 4.7500 140.4100    984 
EUNINS21 ECARRI22 2 0 0.1600 1.4100 68.84000    944 
EUNINS21 EUNINS22 1 8 0.0000 0.0500 0.000000   9999 
EVALDE11 EARANU12 1 0 3.1700 30.340 391.0799   1818 
EVALDE11 ECARMO11 1 0 7.5200 75.150 876.5300   1746 
EVALLD21 EZARAT21 1 0 0.5400 2.9500 260.6200    598 
EVALLD21 EZARAT21 2 0 0.4600 2.3900 105.5000    558 
EVALLE21 EVILLL22 1 0 1.4800 11.840 134.6700   1522 
EVALLU21 EVALLU22 1 0 0.0000 0.0500 0.000000   9999 
EVANDE11 EASCO 12 2 0 1.1500 11.260 140.7100   1876 
EVANDE11 ELA PL11 1 0 4.7700 50.690 547.2999   2266 
EVBATA21 EVENTA21 1 0 0.0500 0.0900 14.28000   1364 
EVCRRE11 EVILLR11 1 0 3.4100 26.960 433.1900   1948 
EVELIL11 EHERRE11 1 0 1.3000 15.890 179.4800   1861 
EVIBAJ21 ECOSLA22 1 0 0.7800 4.7700 522.0200    826 
EVIC  21 EVIC  22 1 8 0.0000 0.0500 0.000000   9999 
EVIENT21 EMARIA21 1 0 0.5200 3.3600 45.21000   1522 
EVIENT21 EMARIA21 2 0 0.5200 3.3600 45.21000   1522 
EVILAD21 ES.JUS21 1 0 1.7200 5.6400 39.17000    813 
EVILAD21 EVILAD22 1 8 0.0000 0.0500 0.000000   9999 
EVILAD21 EVPENE21 1 0 1.8000 5.8800 156.2599   1128 
EVILEC11 EHERRE11 1 0 2.9900 28.880 414.2600   1991 
EVILLC21 EVILLR21 1 0 2.5700 17.230 116.5300    761 
EVILLC21 EVILLR21 2 0 2.5700 17.230 116.5300    761 
EVILLL21 EVILLI21 1 0 0.4400 3.6300 41.53000   1574 
EVILLM21 EVILLR21 1 0 4.6000 29.570 216.9400    970 
EVILLN21 EVILLN22 1 0 0.0000 0.0500 0.000000   9999 
EVILLR21 EALDEA22 1 0 1.3300 7.6200 54.96000    970 
EVILLR21 EALDEA22 3 0 1.2600 8.1700 59.13000    918 
EVILLV21 EVILLV22 1 8 0.0000 0.0500 0.000000   9999 
EVLDIG21 EVLCAR21 1 0 1.3600 7.2600 460.5199   1207 
EVNESC11 EOLMED11 1 0 1.0700 13.300 200.9200   2886 
EVNESC11 ETRILL11 1 0 1.9000 23.540 356.2900   2309 
EXOVE 11 EALUMI12 2 0 0.1000 0.8500 10.10000   1890 
EZONAF21 EZAL  21 1 8 0.0500 0.3300 147.0200   1128 
EZONAF21 EZAL  21 2 0 0.0500 0.3300 147.0200   1128 
F.G.RO21 FHOSPI21 1 0 0.4790 3.0930 423.1440   1190 .G.RO61HOSPI
F0PERR21 FPERRE21 2 0 0.0100 0.0500 20.00000   1160 0PERR62PERRE
F0PERR21 FPERRE24 1 0 0.0100 0.0500 20.00000   1160 0PERR61PERRE
FA.COM21 FMTCRO21 1 0 1.8680 12.522 97.00000   1400 A.COM61MTCRO
FA.COM21 FZBXV621 1 0 1.5560 10.454 74.00000   1453 A.COM61ZBXV6
FA.LI621 FG.SYN23 1 0 0.0700 0.3900 2.000000    700 A.LI661G.SYN
FA.MOU22 FDURAN21 1 0 0.5020 1.5350 444.0000    630 A.MOU61DURAN
FA.NOU21 FFLEAC21 1 0 0.0940 0.4750 177.0000    780 A.NOU61FLEAC
FA.NOU21 FFLEAC21 2 8 0.0940 0.4760 178.0000    780 A.NOU62FLEAC
FABLAI21 FLATEN22 1 0 1.3200 8.8400 64.00001   1388 ABLAI61LATEN
FABLAI21 FPERTA21 2 8 0.3100 2.0500 14.00000   1400 ABLAI62PERTA
FAGASS11 FJONQU11 1 0 0.2100 2.7100 44.00000   3780 AGASS71JONQU
FAGASS11 FTAVEL16 1 0 0.4600 4.6700 58.00000   2798 AGASS71TAVEL
FAIRVA21 FBONN621 1 0 3.0640 20.350 239.0000   1145 AIRVA61BONN6
FAIRVA21 FJUMEA21 1 0 0.3300 2.2120 16.00000   1434 AIRVA61JUMEA
FALBER11 FALBER13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FALBER11 FBATHI12 2 0 0.0990 1.0460 12.00000   1664 ALBER72BATHI
FALBER11 FCOCHE11 1 0 0.6940 9.8180 64.00001   2715 ALBER71COCHE
FALBER11 FG.ILE11 3 0 1.6650 18.949 127.4998   2178 ALBER73G.ILE
FALBER12 FALBER11 1 7 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FALBER12 FALBER14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FALBER12 FG.ILE12 1 0 0.7390 11.290 169.0000   3741 ALBER71G.ILE
FALBER13 FG.ILE13 2 0 0.7400 11.298 169.0000   3741 ALBER72G.ILE
FALBER14 FALBER13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FALBER14 FBATHI11 1 0 0.1200 1.4050 13.00000   1572 ALBER71BATHI
FALBER14 FM.LAN13 1 0 1.2650 12.616 139.0000   2498 ALBER71M.LAN
FALBER21 FALBER23 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FALBER21 FCHAV621 1 0 4.8930 17.752 124.0000    742 ALBER61CHAV6
FALBER21 FMALGO21 1 0 3.9120 16.505 114.0000    765 ALBER61MALGO
FALBER21 FUGINE21 1 0 1.1030 4.3130 30.00000    673 ALBER61UGINE
FALBER21 FZRAN621 2 0 2.0800 8.1700 56.00000    765 ALBER62ZRAN6
FALBER23 FBATHI21 1 0 0.2410 1.0730 8.000000    948 ALBER61BATHI
FALBER23 FCONTA21 1 0 2.3500 10.040 70.00000    765 ALBER61CONTA
FALBER23 FLONG622 1 0 4.4860 17.749 123.0000    765 ALBER61LONG6
FALBER23 FVEN.P21 1 0 0.3930 1.5300 10.00000    611 ALBER61VEN.P
FALESI21 FBERT521 1 0 0.1000 0.3470 145.0000    647 ALESI61BERT5
FALESI21 FR.COT22 1 0 0.0070 0.0500 4.000000    690 ALESI61R.COT
FALLIN21 FCORNI21 1 0 2.4200 14.490 108.0000   1168 ALLIN61CORNI
FALLIN21 FCORNI21 2 0 2.4200 14.470 108.0000   1168 ALLIN62CORNI
FALMA 21 FBAUDR21 1 0 0.1450 0.1980 56.00000    450 ALMA 61BAUDR
FALOUE21 FMALA621 1 0 0.1300 1.0900 424.0000   1160 ALOUE61MALA6
FALOUE21 FPLAIS21 1 0 0.1400 0.4400 184.0000   1235 ALOUE61PLAIS
FALSAC21 FPERRE24 1 0 0.1200 0.4200 368.0000    690 ALSAC61PERRE
FALSAC21 FPUTEA21 1 0 0.0900 0.3100 272.0000    690 ALSAC61PUTEA
FAMARG21 FARGOE23 1 0 1.3000 5.9500 40.00000   1088 AMARG61ARGOE
FAMARG21 FZARGO21 1 0 1.2940 5.9340 40.00000    745 AMARG61ZARGO
FAMELO21 FBLERI21 1 8 0.2200 0.4800 196.0000   9999 AMELO61BLERI
FAMELO21 FSAUS521 1 0 0.3180 0.9840 254.0000    280 AMELO61SAUS5
FAMFAR21 FRATIE21 1 0 0.0500 0.3900 154.0000    975 AMFAR61RATIE
FAMFAR22 FRATIE21 2 0 0.0500 0.3900 152.0000    975 AMFAR62RATIE
FAMIEN21 FARGOE21 2 0 0.2600 1.7500 12.00000   1075 AMIEN62ARGOE
FAMIEN21 FZARGO21 1 0 0.2600 1.7400 12.00000    745 AMIEN61ZARGO
FAMIEN21 FZBXV621 1 0 1.2420 8.3640 177.0000   1300 AMIEN61ZBXV6
FAMNEV22 FMTOIS21 1 0 1.7600 5.6600 37.00000    782 AMNEV61MTOIS
FAMNEV22 FRICHE21 1 0 0.3100 1.5800 30.00000    694 AMNEV61RICHE
FAMPER21 FSEINE21 1 0 0.0320 0.0980 28.00000    520 AMPER61SEINE
FAMPER22 FSEINE21 2 0 0.0090 0.0550 32.00000    590 AMPER62SEINE
FAMPER23 FSEINE23 3 0 0.0260 0.0590 22.00000    520 AMPER63SEINE
FAMPON21 FPORCH21 1 0 0.1300 0.5900 4.000000   1040 AMPON61PORCH
FANGRE61 FMOUGU61 2 0 1.0520 4.7400 2537.302    770 ANGRE32MOUGU
FANGRE61 FMOUGU64 1 0 1.0520 4.7400 2537.302    770 ANGRE31MOUGU
FANOUL21 FETIVA21 1 0 2.8900 19.200 136.0000   1265 ANOUL61ETIVA
FANOUL21 FZL.NO21 1 0 0.8900 5.9000 41.00000   1265 ANOUL61ZL.NO
FANSER21 FANSER22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FANSER21 FANSER23 1 2 0.0000 0.0000 0.000000   9999 
FANSER21 FANSER24 1 2 0.0000 0.0000 0.000000   9999 
FANSER21 FAVELI24 1 0 0.7480 4.9780 34.80000   1409 ANSER61AVELI
FANSER22 FPRRTT21 1 0 0.8050 5.3960 53.10000   1235 ANSER61PRRTT
FANSER22 FZBERC21 1 0 0.6490 2.8930 20.00000   1110 ANSER61ZBERC
FANTIB21 FMOUGI21 1 0 0.5500 1.7900 744.0000   1300 ANTIB61MOUGI
FANTIB21 FMOUGI21 2 0 0.5500 1.7900 744.0000   1300 ANTIB62MOUGI
FAOSTE21 FBISSY21 1 0 2.3880 10.273 67.00000    764 AOSTE61BISSY
FAOSTE21 FZGREN21 1 0 4.4730 23.815 170.0000    902 AOSTE61ZGREN
FAOSTE21 FZMAR821 1 0 1.7840 8.0110 54.00000    799 AOSTE61ZMAR8
FAQUED21 FCHENE21 1 0 0.2600 1.7300 55.00000   1160 AQUED61CHENE
FAQUED21 FCHENE21 2 0 0.2600 1.7500 40.00001    998 AQUED62CHENE
FAQUED21 FCIROL21 1 0 0.5490 3.6440 26.00000   1150 AQUED61CIROL
FAQUED21 FCIROL21 2 0 0.5500 3.6700 26.00000   1388 AQUED62CIROL
FAQUED21 FCIROL21 3 0 0.5500 3.6800 26.00000   1388 AQUED63CIROL
FAQUED21 FZCOQ521 2 0 0.2680 1.2570 36.00000   1040 AQUED62ZCOQ5
FAQUED21 FZCOQU21 1 0 0.2620 1.2220 30.00000   1040 AQUED61ZCOQU
FARDOI21 FMOTT521 1 0 0.9300 5.9200 150.0000   1200 ARDOI61MOTT5
FARDOI21 FTAVEL21 1 0 0.6500 4.3500 30.00000   1389 ARDOI61TAVEL
FARDOI21 FTAVEL21 2 0 0.6500 4.3500 32.00000   1389 ARDOI62TAVEL
FARDOI21 FTAVEL21 3 0 0.6500 4.3200 32.00000   1389 ARDOI63TAVEL
FARENC21 FB.MAI21 1 0 0.2370 0.4590 164.0000    632 ARENC61B.MAI
FARENC21 FSAUM621 1 0 0.1000 0.8660 338.0000    990 ARENC61SAUM6
FARENC21 FSEPTE21 1 0 0.3800 1.7000 307.0000    990 ARENC61SEPTE
FARENC21 FV.POR21 1 0 0.1560 0.8040 400.0000   1085 ARENC61V.POR
FARGE621 FFALLO21 1 0 0.0600 0.2400 136.0000   1160 ARGE661FALLO
FARGE621 FPERRE21 1 8 0.1600 1.1300 548.0000   1160 ARGE661PERRE
FARGE623 FCORME21 1 0 0.0900 0.5300 296.0000   1160 ARGE661CORME
FARGEN21 FS.PON23 1 0 3.8440 22.896 168.0000   1268 ARGEN61S.PON
FARGIA11 FARGIA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FARGIA11 FCANTE12 1 0 2.6080 29.184 280.5040   2350 ARGIA71CANTE
FARGIA21 FARGIA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGIA21 FMOUGU22 1 0 0.3480 2.5890 248.2538   1310 ARGIA61MOUGU
FARGIA23 FMOUGU21 2 0 0.3550 2.4180 321.8150   1310 ARGIA62MOUGU
FARGIA61 FPULUT61 1 0 3.4270 8.1470 90.05800    556 ARGIA31PULUT
FARGIA61 FPULUT61 2 0 0.6570 4.1000 3463.068   1000 ARGIA32PULUT
FARGIA61 FURCUR62 1 0 1.3600 3.4300 61.00000    479 ARGIA31URCUR
FARGIE21 FETUPE21 1 0 0.8700 4.4400 31.00000    857 ARGIE61ETUPE
FARGIE21 FSIERE22 1 0 4.6450 21.857 152.0000    857 ARGIE61SIERE
FARGOE11 FARGOE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGOE11 FARGOE15 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-3.2
FARGOE11 FCHEVA13 2 0 0.8300 10.940 181.0000   3780 ARGOE72CHEVA
FARGOE11 FTERRI12 3 0 2.6300 25.800 299.0000   2100 ARGOE73TERRI
FARGOE13 FLIMEU11 1 0 0.4920 8.3330 146.0000   3780 ARGOE71LIMEU
FARGOE13 FMANDA13 1 0 2.3800 31.240 518.0001   3780 ARGOE71MANDA
FARGOE13 FTERRI14 1 0 1.6800 22.110 366.0000   3780 ARGOE71TERRI
FARGOE15 FCHEVA11 1 0 0.8400 11.050 183.0000   3780 ARGOE71CHEVA
FARGOE15 FFRUGE12 1 0 1.3070 17.156 284.0000   3780 ARGOE71FRUGE
FARGOE15 FPENL514 1 0 1.2100 20.650 360.0000   3780 ARGOE71PENL5
FARGOE15 FTERRI11 2 0 1.6800 22.150 366.0000   3780 ARGOE72TERRI
FARGOE21 FARGOE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FARGOE21 FBLOCA21 1 0 2.4700 16.443 118.0000   1453 ARGOE61BLOCA
FARGOE21 FZARGO21 1 8 0.0100 0.1000 2.000000    745 ARGOE61ZARGO
FARGOE23 FB.CO621 1 0 3.5000 15.820 108.0000   1017 ARGOE61B.CO6
FARGOE23 FBXCH521 1 0 3.2100 21.640 155.0000   1075 ARGOE61BXCH5
FARLOD21 FGEN.P24 1 0 0.3360 1.7610 113.0000    653 ARLOD61GEN.P
FARMEN21 FWEPPE21 1 0 0.3200 2.1200 16.00000   1400 ARMEN61WEPPE
FARMEN22 FWEPPE23 2 0 0.3100 2.1000 14.00000   1400 ARMEN62WEPPE
FARNAG21 FQUINT21 1 0 0.3360 2.2310 16.23600   1389 ARNAG61QUINT
FARNAG21 FQUINT21 2 0 0.3280 2.2160 16.41400   1212 ARNAG62QUINT
FARNAG21 FZQUI521 1 0 0.4900 2.3300 16.00000    781 ARNAG61ZQUI5
FARPEN21 FZRIC521 1 0 1.0040 6.6920 48.00000   1389 ARPEN61ZRIC5
FARPEN21 FZRIC621 2 0 0.9900 6.6000 48.00000   1388 ARPEN62ZRIC6
FARRI521 FARRIG21 2 0 0.0100 0.1000 28.00000    670 ARRI562ARRIG
FARRI522 FARRIG21 1 0 0.0100 0.1000 24.00000    670 ARRI561ARRIG
FARRIG21 FCHARE21 1 0 0.1450 0.8730 403.9200   1150 ARRIG61CHARE
FARRIG21 FCHEVI21 1 0 0.9620 5.2900 168.0000   1049 ARRIG61CHEVI
FARRIG21 FCOLON21 1 0 0.1570 1.0150 269.0000   1100 ARRIG61COLON
FARRIG21 FCRETA21 1 0 0.1240 0.7550 422.0000   1095 ARRIG61CRETA
FARRIG21 FGUESD21 1 0 0.0200 0.0800 31.00000    463 ARRIG61GUESD
FARRIG21 FMORBR21 1 0 0.6540 6.0850 179.0000   2400 ARRIG61MORBR
FARRIG21 FMORBR21 2 0 0.6550 6.0850 185.0000   2400 ARRIG62MORBR
FARRIG21 FSSMR 21 1 0 0.2380 1.0490 497.0000    690 ARRIG61SSMR
FARRIG21 FV.GEO21 1 0 0.4250 2.5930 46.00000    830 ARRIG61V.GEO
FARRIG21 FVIT.N21 1 0 0.0600 0.3500 198.0000    995 ARRIG61VIT.N
FARVIG21 FSENAR23 1 0 0.0800 0.4800 4.000000   1040 ARVIG61SENAR
FASTON21 FLAPAR21 1 0 0.7700 3.5820 23.39900    840 ASTON61LAPAR
FASTON21 FTARAS21 1 0 1.2730 5.7560 40.00000    929 ASTON61TARAS
FASTUR21 FCZRIE21 1 0 0.5250 3.8360 611.0000   1365 ASTUR61CZRIE
FASTUR21 FDECHY22 1 0 0.7200 4.8300 34.00000   1453 ASTUR61DECHY
FATTAQ11 FATTAQ13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FATTAQ11 FMANDA14 2 0 0.2100 2.7600 45.80000   3780 ATTAQ72MANDA
FATTAQ13 FWARAN16 2 0 0.3650 4.7990 79.50001   3780 ATTAQ72WARAN
FATTAQ21 FECHIN21 1 0 2.3700 14.290 102.0000   1130 ATTAQ61ECHIN
FATTAQ21 FMANDA25 1 0 0.6000 4.0500 30.00000   1478 ATTAQ61MANDA
FATTAQ21 FZRUMI21 2 0 2.7000 13.780 97.00000   1130 ATTAQ62ZRUMI
FAUBE 21 FBARQU21 1 0 2.3100 15.540 110.0000   1389 AUBE 61BARQU
FAUBE 21 FCOMM721 1 0 4.9900 22.670 152.0000   1041 AUBE 61COMM7
FAUBE 21 FMEZE521 1 0 8.6620 39.653 274.0000    930 AUBE 61MEZE5
FAUBE 21 FTHIOT21 1 0 5.2000 24.650 171.0000    910 AUBE 61THIOT
FAUBE621 FCZNEU21 1 0 0.0780 0.6760 268.0000   1050 AUBE661CZNEU
FAUBE621 FSEINE21 1 0 0.0820 0.7060 281.0000   1050 AUBE661SEINE
FAUBET21 FROGNA21 1 0 0.2500 1.1400 8.000000   1042 AUBET61ROGNA
FAUBET23 FROGNA21 2 0 0.2500 1.1400 8.000000   1042 AUBET62ROGNA
FAUBUS21 FEGUZO21 1 0 7.2340 30.866 198.0000   1051 AUBUS61EGUZO
FAUBUS21 FZMA1121 1 0 0.0208 0.0500 15.46000    700 AUBUS61ZMA11
FAUDI521 FRICHI21 1 0 0.1600 0.8500 38.00000    514 AUDI561RICHI
FAUDI522 FRICHI21 2 0 0.1600 0.8500 38.00000    514 AUDI562RICHI
FAUGUE21 FLAVER21 1 0 0.1400 0.2900 66.00000    300 AUGUE61LAVER
FAULNO21 FP.SAM23 1 0 0.5340 2.4480 16.00000   1110 AULNO61P.SAM
FAUSSO21 FP.AND21 1 0 1.0840 4.2730 30.00000    889 AUSSO61P.AND
FAUSTE21 FNATI322 1 0 0.0620 0.4460 209.0000    990 AUSTE61NATI3
FAUSTE22 FCORIO21 1 8 0.0890 0.3400 161.0000    400 AUSTE61CORIO
FAUTER61 FGUICH61 1 0 3.3380 9.0410 65.56100    653 AUTER31GUICH
FAUZAT21 FTARAS21 1 0 1.6400 6.3870 44.49000    889 AUZAT61TARAS
FAVALL21 FJ.VIL21 1 0 1.5430 7.8320 53.00000    976 AVALL61J.VIL
FAVALL21 FVNOL 21 1 0 3.5120 15.013 99.00000    779 AVALL61VNOL
FAVELI11 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FAVELI12 FAVELI11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FAVELI12 FAVELI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FAVELI12 FMASTA14 1 0 0.9100 10.250 110.0000   2912 AVELI71MASTA
FAVELI12 FWEPPE11 1 0 0.5320 6.7140 121.0000   3458 AVELI71WEPPE
FAVELI13 FWARAN11 2 0 2.1720 27.866 317.0000   3458 AVELI72WARAN
FAVELI14 FAVELI13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FAVELI14 FGAVRE11 1 0 0.8700 9.7000 93.99999   2622 AVELI71GAVRE
FAVELI14 FMASTA13 2 0 0.6810 8.9540 148.0000   3780 AVELI72MASTA
FAVELI16 FAVELI15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A
FAVELI21 FAVELI24 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FAVELI21 FAVELI26 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3
