FAVELI21 FCZRIE21 1 0 1.0900 7.4600 54.00000   1451 AVELI61CZRIE
FAVELI21 FEPINE21 1 0 0.2940 1.9430 14.01400   1303 AVELI61EPINE
FAVELI21 FZHEL521 1 0 0.6810 4.5400 32.00000   1453 AVELI61ZHEL5
FAVELI24 FVENDI21 1 0 1.1800 7.8600 55.00000   1409 AVELI61VENDI
FAVELI26 FEPINE22 2 0 0.2920 1.9540 14.00000   1400 AVELI62EPINE
FAVELI26 FHELLE21 2 0 0.9660 6.4470 54.00000   1288 AVELI62HELLE
FAVELI26 FMASTA21 1 0 0.9280 10.179 150.0000   1453 AVELI61MASTA
FAVENI21 FBZGET21 1 0 0.0800 0.5600 268.0000   1185 AVENI61BZGET
FAVENI21 FCRIME21 1 0 0.1110 0.9770 386.0000   1045 AVENI61CRIME
FAVENI21 FCZNEU21 1 0 0.0800 0.4600 260.0000   1100 AVENI61CZNEU
FAVENI21 FPRIME21 1 0 0.2080 1.8020 704.0000   1070 AVENI61PRIME
FAVENI21 FROMAI21 1 8 0.0730 0.5810 248.0000   1070 AVENI61ROMAI
FAVIG621 FMOTT521 1 0 0.1000 0.7000 6.000000   1478 AVIG661MOTT5
FAVIG622 FMOTT521 2 0 0.1100 0.7100 6.000000   1478 AVIG662MOTT5
FAVIGN21 FCTAUR21 1 0 0.6600 4.4000 30.00000   1348 AVIGN61CTAUR
FAVIGN21 FMOTT521 1 0 0.3500 2.3600 18.00000   1389 AVIGN61MOTT5
FAVOI511 FCHINX11 3 0 0.0144 0.1437 1.380000   2100 AVOI573CHINX
FAVOI511 FCHINX12 4 0 0.0136 0.1438 1.190000   2100 AVOI574CHINX
FAVOI511 FDISTR11 1 0 0.5100 6.6200 82.00001   3582 AVOI571DISTR
FAVOI511 FDISTR11 2 0 0.5100 6.6200 82.00001   3582 AVOI572DISTR
FAVOI511 FG.AVO11 1 0 0.0090 0.1490 0.000000   2100 AVOI571G.AVO
FAVOI511 FG.AVO14 2 8 0.0100 0.1590 5.943000   1700 AVOI572G.AVO
FAVOI511 FLARCA11 1 0 1.0090 13.254 220.0000   3780 AVOI571LARCA
FAVOI511 FLARCA11 2 0 1.0080 13.253 219.7920   3780 AVOI572LARCA
FAVOI521 FAVOIN21 1 0 0.0420 0.2750 92.74200   1115 AVOI561AVOIN
FAVOIN21 FDISTR21 1 0 1.2940 8.7750 159.0000   1075 AVOIN61DISTR
FAVOIN21 FQUINT21 1 0 4.4620 30.705 226.8289   1275 AVOIN61QUINT
FAVRON21 FZAVRO21 1 0 0.0110 0.0500 2.000000   1040 AVRON61ZAVRO
FAVRON22 FZAVR521 2 0 0.0210 0.0660 6.000000    480 AVRON62ZAVR5
FAYVEL21 FLUMES21 1 8 0.4200 1.8800 12.00000    838 AYVEL61LUMES
FAYVEL21 FLUMES21 2 0 0.2900 1.3100 10.00000    996 AYVEL62LUMES
FB.CAR11 FBIANC11 1 0 1.6650 15.592 196.0000   2336 B.CAR71BIANC
FB.CAR11 FBIANC11 2 0 1.6600 15.590 196.0000   2336 B.CAR72BIANC
FB.CAR21 FB.CAR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FB.CAR21 FLINGO21 2 0 0.7100 4.7800 34.00000   1238 B.CAR62LINGO
FB.CAR21 FT.VIC22 2 0 0.8100 5.5400 40.00000   1207 B.CAR62T.VIC
FB.CAR23 FLINGO21 1 0 0.6900 4.6200 34.00000   1238 B.CAR61LINGO
FB.CAR23 FT.VIC21 1 0 0.8100 5.4800 40.00000   1238 B.CAR61T.VIC
FB.CHA21 FP.LAC21 1 0 0.3270 0.3070 104.0000    220 B.CHA61P.LAC
FB.CHA21 FROMAI21 1 0 0.1700 0.6600 574.0000    550 B.CHA61ROMAI
FB.CHA21 FTEMP523 1 0 0.0290 0.0890 26.00000    896 B.CHA61TEMP5
FB.CO521 FB.CO621 1 0 0.0100 0.1000 2.000000   1478 B.CO561B.CO6
FB.CO621 FSORRU21 1 0 2.7700 12.600 88.00000   1130 B.CO661SORRU
FB.EPI21 FDOMLO21 1 0 1.0200 6.8600 151.0000   1154 B.EPI61DOMLO
FB.EPI21 FRAN.P21 1 0 6.2060 28.729 197.5620   1006 B.EPI61RAN.P
FB.EPI21 FRENNE21 1 0 0.4400 1.9600 13.63100    781 B.EPI61RENNE
FB.EPI21 FRENNE22 2 0 0.4400 1.9600 13.63100    781 B.EPI62RENNE
FB.EPI21 FZSSL721 2 0 0.5080 3.4050 24.36100   1389 B.EPI62ZSSL7
FB.HAM21 FZB.HA21 1 0 0.3110 2.0720 55.00000   1302 B.HAM61ZB.HA
FB.MAI21 FE.BOT21 1 0 0.2660 1.7590 594.0000    705 B.MAI61E.BOT
FB.MAN21 FMEZE521 1 0 0.0580 0.1780 52.00000   9999 B.MAN61MEZE5
FB.MAN22 FMEZE521 2 8 0.0580 0.1780 52.00000   9999 B.MAN62MEZE5
FB.MES21 FZB.ME21 1 0 0.0060 0.0500 2.000000   1339 B.MES61ZB.ME
FB.MON11 FB.MON12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FB.MON11 FCOULA13 2 0 1.7150 19.416 224.0000   3575 B.MON72COULA
FB.MON12 FCHAFF11 2 0 2.2610 22.922 284.0000   3575 B.MON72CHAFF
FB.MON21 FB.VAL21 1 0 0.8110 3.6180 26.00000    751 B.MON61B.VAL
FB.MON21 FBXCHA21 1 0 2.4500 10.830 76.00000    751 B.MON61BXCHA
FB.MON21 FCBAUD21 1 0 0.3480 2.3200 32.00000   1105 B.MON61CBAUD
FB.MON21 FGAMPA21 2 0 2.1990 14.537 104.0000   1086 B.MON62GAMPA
FB.MON21 FGERVA21 1 0 1.2740 5.6790 40.00000    855 B.MON61GERVA
FB.MON21 FVALE821 1 0 1.2120 5.6350 52.00000    855 B.MON61VALE8
FB.MON21 FZB.VA21 2 0 1.0760 4.7970 34.00000    751 B.MON62ZB.VA
FB.MON21 FZCBAU21 1 0 0.2490 1.1500 16.00000    855 B.MON61ZCBAU
FB.MON21 FZCPB521 1 0 1.4460 9.5950 69.00000   1086 B.MON61ZCPB5
FB.SE511 FB.TOL12 1 8 0.0457 0.1370 16.00000    655 B.SE571B.TOL
FB.TOL12 FCERN 11 1 0 0.0190 0.1820 2.000000    840 B.TOL71CERN
FB.TOL12 FGEN.P13 1 0 1.1070 10.877 120.0000   2348 B.TOL71GEN.P
FB.VAL23 FZB.VA21 2 0 0.3650 1.6320 12.00000    751 B.VAL62ZB.VA
FBACAL21 FBRUGE21 1 0 0.5930 3.9510 32.79300    760 BACAL61BRUGE
FBACAL21 FD7BAC21 2 8 0.0123 0.0500 0.000000   1025 BACAL62D7BAC
FBACAL21 FMQIS 21 1 8 1.1030 7.4390 76.48600   1025 BACAL61MQIS
FBAIXA11 FBAIXA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBAIXA11 FBAIXA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBAIXA12 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBAIXA12 FGAUDI14 2 0 1.5650 22.203 263.7430   4500 BAIXA72GAUDI
FBAIXA13 FBAIXA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBAIXA13 FGAUDI11 1 0 1.5600 22.200 264.0000   4500 BAIXA71GAUDI
FBAIXA21 FBAIXA25 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FBAIXA21 FM.BRU21 1 0 0.1100 1.0890 547.2000   1160 BAIXA61M.BRU
FBAIXA21 FSOLER21 1 0 0.3500 1.3100 334.0000    490 BAIXA61SOLER
FBAIXA25 FC.VIL21 1 0 0.0099 0.0500 2.696000    600 BAIXA61C.VIL
FBAIXA25 FM.BRU21 2 0 0.1100 1.0890 547.2188   1160 BAIXA62M.BRU
FBALAR21 FFLORE21 1 0 1.5600 10.270 71.99999   1306 BALAR61FLORE
FBALAR21 FMTPEL21 1 0 1.2200 8.1150 58.00000   1388 BALAR61MTPEL
FBALMA21 FTOU.C21 1 0 0.0890 0.7010 300.3559    970 BALMA61TOU.C
FBALMA21 FVERFE21 1 0 0.8820 5.9910 163.3420   1289 BALMA61VERFE
FBALMA21 FVERFE21 2 0 0.8810 5.9840 170.8230   1289 BALMA62VERFE
FBARBU21 FCRENE22 1 0 5.2960 24.684 163.0000   1040 BARBU61CRENE
FBARBU21 FFOSSE21 1 0 4.5970 22.030 150.0000    958 BARBU61FOSSE
FBARJA21 FCROI621 1 0 4.8190 15.387 118.0000    756 BARJA61CROI6
FBARJA21 FZLAFI21 1 0 4.5000 12.529 87.00001    744 BARJA61ZLAFI
FBARNA11 FBARNA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBARNA11 FBARNA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBARNA11 FPALUE12 2 0 0.5700 9.5900 168.0000   3780 BARNA72PALUE
FBARNA11 FPENL511 2 0 0.7100 12.040 210.0000   3780 BARNA72PENL5
FBARNA11 FTERRI14 1 0 2.1360 28.080 466.0000   3780 BARNA71TERRI
FBARNA11 FVAUPA11 1 0 0.4400 5.7400 96.00000   3780 BARNA71VAUPA
FBARNA12 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBARNA12 FPALUE13 1 0 0.5700 9.6000 168.0000   3780 BARNA71PALUE
FBARNA12 FREMIS11 2 8 1.7100 22.480 372.0000   3780 BARNA72REMIS
FBARNA12 FROUGE11 1 0 1.0600 15.340 192.0000   3780 BARNA71ROUGE
FBARNA13 FBARNA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBARNA13 FPALUE11 3 0 0.5600 9.5300 166.0000   3780 BARNA73PALUE
FBARNA13 FREMIS11 1 0 1.7300 22.670 374.0000   3780 BARNA71REMIS
FBARNA13 FROUGE11 2 0 1.0600 15.340 192.0000   3780 BARNA72ROUGE
FBARNA14 FPALUE15 4 0 0.5600 9.5200 166.0000   3780 BARNA74PALUE
FBARNA14 FPENL514 1 0 0.7100 12.050 210.0000   3780 BARNA71PENL5
FBARNA14 FTERRI11 2 0 2.1400 28.110 466.0000   3780 BARNA72TERRI
FBARNA14 FVAUPA11 2 0 0.4400 5.7500 96.00000   3780 BARNA72VAUPA
FBARP 21 FSAUCA23 1 0 0.9540 6.3580 45.96200   1310 BARP 61SAUCA
FBARP 21 FZBARP21 1 8 0.0300 0.2000 2.000000   1310 BARP 61ZBARP
FBARQU21 FBOSCH21 1 0 1.7700 11.780 84.00000   1478 BARQU61BOSCH
FBASTI21 FLANNE21 1 0 3.1700 20.680 148.0000   1062 BASTI61LANNE
FBATEL21 FSSOU523 1 0 0.0100 0.1000 6.000000    630 BATEL61SSOU5
FBATHI11 FBATHI13 1 2 0.0000 0.0000 0.000000   9999 
FBATHI11 FBATHI14 1 2 0.0000 0.0000 0.000000   9999 
FBATHI21 FG.COE21 1 0 0.9980 6.4180 60.00000    917 BATHI61G.COE
FBATIG21 FCARDI22 1 0 0.0100 0.1000 16.00000    490 BATIG61CARDI
FBATIG21 FPERRE24 1 0 0.1500 0.5000 436.0000    740 BATIG61PERRE
FBATIG22 FCARDI21 2 0 0.0430 0.1000 38.00000    993 BATIG62CARDI
FBATZE21 FGAMBS21 1 0 1.2590 8.3490 60.00000   1116 BATZE61GAMBS
FBATZE21 FHAGU521 1 0 0.2501 1.8000 12.00000   1313 BATZE61HAGU5
FBATZE21 FHAGU522 2 0 0.4400 1.8000 12.00000   1007 BATZE62HAGU5
FBATZE21 FMARL621 1 0 1.8040 11.989 87.00001   1302 BATZE61MARL6
FBATZE21 FREICH21 1 0 1.3790 9.1670 66.00000    983 BATZE61REICH
FBAUDR21 FPERRE21 1 0 0.1640 0.5200 226.0000    566 BAUDR61PERRE
FBAYET11 FGAUGL11 1 0 3.0960 40.844 681.0001   3100 BAYET71GAUGL
FBAYET11 FGREPI11 1 0 2.1260 21.558 266.0000   2576 BAYET71GREPI
FBAYET11 FGREPI12 2 0 2.1230 21.520 266.7999   2576 BAYET72GREPI
FBAYET11 FMARMA11 1 0 3.7070 37.569 466.0000   2400 BAYET71MARMA
FBAYET11 FMARMA11 2 8 3.7100 37.594 466.0000   2400 BAYET72MARMA
FBAYET11 FRULHA11 1 0 1.0390 13.658 226.0000   2800 BAYET71RULHA
FBAYET11 FRULHA11 2 0 1.0400 13.664 226.0000   2800 BAYET72RULHA
FBAYET11 FSSELO11 2 0 1.7100 23.110 338.0000   3100 BAYET72SSELO
FBAYET21 FBILLY21 1 0 1.1770 4.9910 63.00000    790 BAYET61BILLY
FBAYET21 FMTVIC21 1 0 2.2130 14.706 122.0000   1000 BAYET61MTVIC
FBAYET21 FSEMIN21 1 0 2.4740 16.508 119.0000    883 BAYET61SEMIN
FBAYET21 FVOLVI21 1 0 2.7840 18.697 132.0000   1099 BAYET61VOLVI
FBAYET21 FZBILL21 1 0 0.7280 4.8830 34.00000   1099 BAYET61ZBILL
FBEC5 21 FMQIS 21 2 0 0.2670 1.1650 39.66700    580 BEC5 62MQIS
FBERAN21 FBONNI21 1 0 0.0900 0.4600 4.000000   1040 BERAN61BONNI
FBERCL21 FZBERC21 1 0 0.0100 0.1000 2.000000   1453 BERCL61ZBERC
FBERG921 FCANTE21 1 0 1.2200 7.9450 58.00000   1155 BERG961CANTE
FBERG921 FMARSI21 1 0 3.4800 22.660 165.0000   1155 BERG961MARSI
FBERGH21 FMARL621 1 0 0.7700 11.000 172.0000   2281 BERGH61MARL6
FBERGH21 FSARR921 1 0 0.0120 0.0790 36.00000    890 BERGH61SARR9
FBERGH21 FSARR921 2 8 0.0120 0.0790 36.00000    890 BERGH62SARR9
FBERGH21 FZSAR621 1 0 0.6600 8.7100 144.0000   2400 BERGH61ZSAR6
FBERT521 FCHEVI22 1 0 0.2250 0.7040 303.0000    850 BERT561CHEVI
FBERT521 FCRETA23 1 0 0.0900 0.7200 286.0000    870 BERT561CRETA
FBEUVR21 FVENDI21 1 0 1.1400 6.0500 43.00000   1110 BEUVR61VENDI
FBEUVR21 FZBEU521 1 0 0.4000 2.7000 20.00000   1110 BEUVR61ZBEU5
FBEZ.E21 FSSVIN21 1 0 0.2590 0.7610 229.0310    567 BEZ.E61SSVIN
FBEZ.E21 FSSVIN21 2 0 0.2590 0.7610 229.0310    567 BEZ.E62SSVIN
FBEZAU11 FBEZAU12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBEZAU11 FHOUDR12 2 0 1.0300 13.550 224.0000   3780 BEZAU72HOUDR
FBEZAU11 FVIGY 13 2 0 0.8900 11.640 192.0000   3780 BEZAU72VIGY
FBEZAU12 FBLENO11 5 0 0.0500 0.5400 6.000000   2100 BEZAU75BLENO
FBEZAU12 FHOUDR11 1 0 1.0400 13.650 226.0000   3780 BEZAU71HOUDR
FBEZAU12 FMARL611 1 0 4.6300 51.060 625.0000   2400 BEZAU71MARL6
FBEZAU12 FVIGY 14 1 0 0.8900 11.630 192.0000   3780 BEZAU71VIGY
FBEZAU21 FBEZAU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FBEZAU21 FC.MET21 1 0 1.5710 10.705 79.00001   1388 BEZAU61C.MET
FBEZAU21 FVANDI22 2 0 0.8200 5.4300 40.00000   1375 BEZAU62VANDI
FBEZAU22 FCUSTI21 1 0 0.7600 5.0700 36.00000   1388 BEZAU61CUSTI
FBEZAU22 FVANDI21 1 0 0.8200 5.4500 40.00000   1388 BEZAU61VANDI
FBEZAU22 FZPELT21 1 0 0.9150 8.7080 122.0000   1388 BEZAU61ZPELT
FBEZON21 FP.ROU21 1 0 6.8300 35.620 250.9999   1059 BEZON61P.ROU
FBEZON21 FPTCHA21 1 0 6.7800 35.210 249.0000   1005 BEZON61PTCHA
FBIANC11 FTRANS11 1 0 0.9360 9.4870 118.0000   2482 BIANC71TRANS
FBIANC11 FTRANS11 2 0 0.9400 9.4900 118.0000   2482 BIANC72TRANS
FBIANC21 FBOCCA21 1 0 0.2490 2.6580 1309.000   1250 BIANC61BOCCA
FBIANC21 FFREJU21 1 0 0.4020 4.0980 2250.000   1600 BIANC61FREJU
FBIANC21 FMOUGI21 1 0 0.9900 5.3000 648.9998   1185 BIANC61MOUGI
FBIANC21 FP.GR521 1 0 0.7100 5.1500 528.0000   1238 BIANC61P.GR5
FBIARR61 FNEGRE61 1 0 0.1780 0.8050 607.9558    700 BIARR31NEGRE
FBILLY21 FZBILL21 1 8 0.1250 0.8320 6.000000   1099 BILLY61ZBILL
FBISSY21 FG.ILE21 1 0 1.6300 7.6800 107.0000    810 BISSY61G.ILE
FBLAUX21 FZBLAU21 1 8 0.0123 0.0500 2.000000    800 BLAUX61ZBLAU
FBLAY521 FBLAYA21 1 0 0.1320 0.2530 73.53400    680 BLAY561BLAYA
FBLAY521 FMQIS 21 1 0 2.3740 16.169 118.8010    985 BLAY561MQIS
FBLAYA11 FBRAUD12 1 0 0.0200 0.2100 2.000000   2100 BLAYA71BRAUD
FBLAYA12 FBRAUD14 2 0 0.0100 0.2300 2.000000   2100 BLAYA72BRAUD
FBLAYA13 FBRAUD11 3 0 0.0200 0.2400 4.000000   2640 BLAYA73BRAUD
FBLAYA14 FBRAUD13 4 0 0.0200 0.2600 4.000000   2100 BLAYA74BRAUD
FBLAYA21 FBRAUD21 1 8 0.1330 0.2500 75.99599    740 BLAYA61BRAUD
FBLERI21 FSAUS525 1 0 0.3970 1.2980 378.0000    280 BLERI61SAUS5
FBLOCA21 FLIMEU21 1 0 0.7200 5.4230 1892.000   1218 BLOCA61LIMEU
FBOCCA21 FMOUGI21 1 0 0.1270 1.1020 432.0000   1040 BOCCA61MOUGI
FBOCTO11 FBOCTO12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBOCTO11 FBOCTO13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBOCTO12 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBOCTO12 FM.SEI12 1 0 0.7100 9.3700 154.0000   3780 BOCTO71M.SEI
FBOCTO12 FMORBR11 1 0 1.5650 20.572 340.0000   3780 BOCTO71MORBR
FBOCTO12 FN.SE211 2 0 0.0100 0.1500 2.000000   3780 BOCTO72N.SE2
FBOCTO13 FBOCTO14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBOCTO13 FM.SEI13 2 0 0.7100 9.3700 155.0000   3780 BOCTO72M.SEI
FBOCTO13 FMORBR11 2 0 1.6060 21.112 350.0000   3780 BOCTO72MORBR
FBOCTO13 FN.SE111 1 0 0.0100 0.2200 4.000000   3780 BOCTO71N.SE1
FBOISS12 FCHAFF13 1 0 0.7240 7.9180 80.00000   2172 BOISS71CHAFF
FBOISS12 FMIONS13 1 0 0.6170 6.6050 70.00000   2600 BOISS71MIONS
FBOISS21 FC.FO621 1 0 0.6400 4.2600 30.00000   1290 BOISS61C.FO6
FBOISS21 FCUS.P21 1 0 0.6430 4.8140 72.99999   1024 BOISS61CUS.P
FBOISS21 FCUS.P21 2 0 0.6440 4.8350 83.00000   1024 BOISS62CUS.P
FBOISS21 FGEN.P22 1 8 6.2060 27.410 209.0000    855 BOISS61GEN.P
FBOISS21 FMEUNI21 1 0 1.3390 6.1580 43.00000    902 BOISS61MEUNI
FBOISS21 FMEYZI21 1 0 0.5380 3.5760 26.00000   1112 BOISS61MEYZI
FBOISS21 FMIONS21 2 0 1.1960 7.9180 83.00001   1112 BOISS62MIONS
FBOISS21 FSSV.E21 3 0 1.2710 8.5160 62.00000   1112 BOISS63SSV.E
FBOISS21 FZJOUX21 1 0 0.7660 7.3750 105.0000    987 BOISS61ZJOUX
FBOLL521 FC.RHO21 1 0 2.0000 10.200 101.0000    947 BOLL561C.RHO
FBOLL521 FCROI621 1 0 0.2800 1.8800 23.00000   1238 BOLL561CROI6
FBOLL521 FCROI621 2 0 0.2800 1.8800 24.00000   1238 BOLL562CROI6
FBOLL521 FPRRLA21 1 0 0.6000 2.8600 47.00000    630 BOLL561PRRLA
FBOLL521 FPRRLA23 2 0 0.5600 2.6700 18.00000    630 BOLL562PRRLA
FBOLL521 FTERRA21 1 0 3.7700 17.660 124.0000    947 BOLL561TERRA
FBOLL521 FTRI.P24 1 0 0.3200 2.1700 16.00000   1238 BOLL561TRI.P
FBOLL521 FTRI.P24 2 0 0.3400 2.3000 16.00000   1238 BOLL562TRI.P
FBONN621 FORANG21 1 0 2.1200 14.110 102.0000   1247 BONN661ORANG
FBONN621 FVALDI21 1 0 1.6520 10.431 84.54399   1390 BONN661VALDI
FBONN621 FVALDI21 2 0 1.6500 10.420 84.45900   1390 BONN662VALDI
FBONNE21 FCUS.P21 1 0 0.0690 0.4180 216.0000   1115 BONNE61CUS.P
FBONNE22 FCUS.P21 2 0 0.0810 0.4920 254.0000    697 BONNE62CUS.P
FBONNI21 FMEZE521 1 0 1.7000 11.350 82.00001   1388 BONNI61MEZE5
FBONNI21 FZRIC521 1 0 1.7430 11.616 84.00000   1388 BONNI61ZRIC5
FBOR.C21 FFLOIR21 1 0 0.3600 0.7300 424.0000    595 BOR.C61FLOIR
FBORT 21 FMOLE 21 1 0 1.0860 4.9000 33.58600    760 BORT 61MOLE
FBORT 22 FMOLE 21 2 0 1.0760 4.8480 33.22200    760 BORT 62MOLE
FBOSCH21 FROUGE23 1 0 0.4280 2.8550 82.00001   1478 BOSCH61ROUGE
FBOUCA61 FMOUGU64 1 0 1.7750 4.5170 32.00000    479 BOUCA31MOUGU
FBOUCA61 FZBOUC61 1 8 1.0600 2.8900 91.00001    614 BOUCA31ZBOUC
FBOUCH11 FMASTA11 1 0 0.0320 0.3040 154.0000   9999 BOUCH71MASTA
FBOUDE21 FC.RHO21 1 0 2.4300 11.460 80.00000    987 BOUDE61C.RHO
FBOUDE21 FMTPEZ21 1 0 1.6800 7.9300 52.00000    987 BOUDE61MTPEZ
FBOULE21 FNANTE21 1 8 0.0860 0.8850 427.0000   1100 BOULE61NANTE
FBOULE21 FPUTEA21 1 0 0.0910 0.6130 286.0000    730 BOULE61PUTEA
FBOUSC21 FBRUGE21 1 0 0.2600 0.7800 226.0000    510 BOUSC61BRUGE
FBOUTD21 FBOUTR22 2 0 0.0243 0.0500 8.000000   2400 BOUTR62BOUTD
FBOUTR11 FP.ORG11 1 0 1.6590 21.818 362.0000   3723 BOUTR71P.ORG
FBOUTR11 FPRION11 1 0 0.1470 2.3560 34.00000   3723 BOUTR71PRION
FBOUTR21 FFAVAR21 1 0 2.5700 12.040 84.00000    947 BOUTR61FAVAR
FBOUTR21 FORAIS21 1 0 1.4260 11.344 76.00000   1333 BOUTR61ORAIS
FBOUTR21 FSSTUL21 1 0 0.7050 5.5730 36.00000   1333 BOUTR61SSTUL
FBOUTR21 FTRANS21 1 0 1.0200 10.400 4902.000   1600 BOUTR61TRANS
FBOUTR21 FZG.BA21 2 0 0.5420 4.3330 30.00000   1333 BOUTR62ZG.BA
FBOUTR22 FZPELA21 1 0 0.3940 4.1700 62.00000   2400 BOUTR61ZPELA
FBRAEK21 FG.SYN21 2 0 0.2010 1.3450 10.00000   1478 BRAEK62G.SYN
FBRAEK21 FG.SYN23 1 0 0.1610 1.2270 10.20000   1478 BRAEK61G.SYN
FBRAIN21 FZBAST21 1 0 0.0060 0.0950 53.67200   1347 BRAIN61ZBAST
FBRAUD11 FBRAUD12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FBRAUD11 FBRAUD13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FBRAUD11 FCUBNE11 2 0 0.6400 9.3200 116.0000   3598 BRAUD72CUBNE
FBRAUD12 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FBRAUD12 FCUBNE11 4 0 0.6700 9.7800 122.0000   3598 BRAUD74CUBNE
FBRAUD12 FPREGU13 1 0 0.9940 14.430 178.0000   3598 BRAUD71PREGU
FBRAUD13 FBRAUD14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FBRAUD13 FCUBNE11 3 0 0.6700 9.7700 122.0000   3598 BRAUD73CUBNE
FBRAUD13 FMQIS 11 1 0 0.9200 11.920 147.0000   2400 BRAUD71MQIS
FBRAUD14 FPREGU11 2 0 0.9940 14.430 178.0000   3598 BRAUD72PREGU
FBREAU21 FPRELE21 1 0 0.5190 2.3360 16.00000    976 BREAU61PRELE
FBREN521 FPELIS21 1 0 0.9790 6.5460 47.50100   1099 BREN561PELIS
FBREN521 FVERFE21 1 0 2.3500 15.638 113.1960   1099 BREN561VERFE
FBRENC21 FBRENN21 1 0 0.4900 1.0000 16.00000    866 BRENC61BRENN
FBRENC22 FBRENN21 2 0 0.4900 1.0000 2.000000    862 BRENC62BRENN
FBRENC23 FBRENN21 3 0 0.4900 1.0000 2.000000    862 BRENC63BRENN
FBRENN21 FMARTY21 1 0 1.7620 12.128 90.00000   1382 BRENN61MARTY
FBRENN21 FP.CHR21 1 0 1.2970 8.6010 62.59399   1210 BRENN61P.CHR
FBRENN21 FTDBRE21 2 8 0.0050 0.0504 2.000000   1273 BRENN62TDBRE
FBRENN22 FTDBRE21 3 0 0.0050 0.0504 0.000000   1273 BRENN63TDBRE
FBRENN22 FZCORO21 1 0 3.0430 21.038 182.1420   1273 BRENN61ZCORO
FBRENS21 FZMAR821 1 0 0.0340 0.1540 2.000000    420 BRENS61ZMAR8
FBREU521 FH.PAU21 1 0 0.6100 2.7900 18.00000    836 BREU561H.PAU
FBREUI11 FMARMA11 1 0 9.5000 71.430 702.0000   1806 BREUI71MARMA
FBREUI11 FRUEYR11 1 0 1.9600 21.402 230.0000   1968 BREUI71RUEYR
FBREUI21 FCHAST22 3 0 1.7500 7.8300 54.00000    794 BREUI63CHAST
FBREUI21 FMOLE 21 1 0 1.7910 8.3450 54.00000   1023 BREUI61MOLE
FBREUI21 FMOLE 21 2 0 1.4700 8.2800 58.00000   1073 BREUI62MOLE
FBREUI21 FP.CHA21 1 0 6.3960 28.640 199.2000    844 BREUI61P.CHA
FBREUI21 FZDONZ21 1 0 1.7800 8.1800 54.00000    844 BREUI61ZDONZ
FBREUI21 FZENCH21 1 0 1.6000 7.5500 50.00000    785 BREUI61ZENCH
FBREUI21 FZSSG721 1 0 3.0900 13.976 96.46899    844 BREUI61ZSSG7
FBREUI21 FZTALA21 1 0 3.9000 17.540 120.0000    844 BREUI61ZTALA
FBREVI21 FMALGO21 1 0 1.7820 7.5040 52.00000    333 BREVI61MALGO
FBRICH21 FZBRI521 1 0 0.0230 0.0700 20.00000    484 BRICH61ZBRI5
FBRICH22 FZBRIC21 4 0 0.0500 0.1500 8.000000    500 BRICH64ZBRIC
FBRIZE21 FNIORT21 1 0 0.0160 0.0500 6.000000   2300 BRIZE61NIORT
FBRODE21 FZDUV521 1 0 0.0230 0.1550 2.000000   1478 BRODE61ZDUV5
FBROMM11 FRUEYR11 7 0 0.1230 1.4040 9.054000    600 BROMM77RUEYR
FBROMM21 FRUEYR21 1 0 0.1100 0.4750 3.177000    647 BROMM61RUEYR
FBROMM22 FRUEYR21 2 0 0.1100 0.4850 3.244000    647 BROMM62RUEYR
FBROMM23 FRUEYR21 3 0 0.1200 0.5060 3.384000    647 BROMM63RUEYR
FBROMM24 FRUEYR21 4 0 0.1200 0.5210 3.484000    647 BROMM64RUEYR
FBROMM25 FRUEYR21 5 0 0.1300 0.5390 3.605000    647 BROMM65RUEYR
FBROMM26 FRUEYR21 6 0 0.1300 0.5700 3.811000    647 BROMM66RUEYR
FBRUGE21 FMQIS 22 1 0 0.5080 4.2380 1131.599   1220 BRUGE61MQIS
FBRUGE21 FZPARR21 1 0 0.6460 4.3070 33.91000    760 BRUGE61ZPARR
FBRUNN21 FMARCK22 1 0 0.1300 0.8900 6.000000   1302 BRUNN61MARCK
FBRUNN21 FRHINA21 1 0 0.8200 5.6300 42.00000   1048 BRUNN61RHINA
FBRUNN21 FRUHBO21 1 0 0.0710 0.1440 122.4000    999 BRUNN61RUHBO
FBUGEY11 FSSV.O16 2 0 0.0280 0.2960 34.00000   9999 BUGEY72SSV.O
FBUGEY12 FSSV.O14 3 0 0.0270 0.2990 28.00000   9999 BUGEY73SSV.O
FBUGEY13 FSSV.O11 4 8 0.0210 0.2940 4.000000   9999 BUGEY74SSV.O
FBUGEY14 FSSV.O13 5 0 0.0200 0.2900 4.000000   9999 BUGEY75SSV.O
FBUIRE21 FP.SAM21 1 0 2.6400 17.720 126.0000   1453 BUIRE61P.SAM
FBUSSU21 FETUPE22 1 0 0.7070 4.7110 34.00000   1048 BUSSU61ETUPE
FBUSSU21 FMAMBE22 1 0 1.7290 11.050 79.00001   1226 BUSSU61MAMBE
FBUTTA21 FZBUTT21 1 0 0.0100 0.0500 2.000000   1012 BUTTA61ZBUTT
FBVIL711 FGAUGL11 1 0 0.0130 0.1890 3.496000   2285 BVIL771GAUGL
FBVILX11 FGAUGL11 2 0 0.0100 0.1500 2.000000   2800 BVILX72GAUGL
FBXBOU21 FTEMP521 1 0 0.1490 0.3750 184.0000    690 BXBOU61TEMP5
FBXCAI21 FJONQU21 1 0 0.4400 1.9700 28.00000   1063 BXCAI61JONQU
FBXCAI22 FJONQU21 2 0 0.4400 1.9700 23.00000   1063 BXCAI62JONQU
FBXCHA23 FZB.VA21 2 0 1.4180 6.3280 44.00000    751 BXCHA62ZB.VA
FBXCOU22 FZCOR621 1 0 1.2000 8.0000 58.00000   1434 BXCOU61ZCOR6
FBXLIE21 FFARRA21 1 0 1.7990 12.415 92.00000   1039 BXLIE61FARRA
FBXLIE21 FGRANZ21 1 0 3.2870 21.903 158.0000   1434 BXLIE61GRANZ
FBXLIE21 FSIRMI21 1 0 4.0100 27.330 200.0000   1432 BXLIE61SIRMI
FBXLIE21 FZGRA621 1 0 2.3000 15.320 110.0000   1247 BXLIE61ZGRA6
FBXMON21 FSSTUL21 1 0 0.5700 2.5200 18.00000    695 BXMON61SSTUL
FBXPLA61 FGUICH61 1 0 0.0900 0.3400 3.142000    625 BXPLA31GUICH
FBXRE621 FCHAIN21 1 0 1.7900 8.5200 56.00000    786 BXRE661CHAIN
FBXRE621 FSSEA221 1 0 0.7800 5.0300 51.00000    500 BXRE661SSEA2
FBXRE621 FT.NO621 1 0 4.2400 20.100 130.0000    752 BXRE661T.NO6
FBXTO521 FBXTO523 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FBXTO521 FBXTO524 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FBXTO521 FL.CHA21 1 0 4.2600 20.970 146.0000    930 BXTO561L.CHA
FBXTO521 FLATEN22 1 0 1.7500 12.010 88.00000   1388 BXTO561LATEN
FBXTO523 FH.VIE21 1 0 2.7960 12.610 88.00000    822 BXTO561H.VIE
FBXTO523 FLATEN24 2 0 0.9500 9.2400 126.0000   1550 BXTO562LATEN
FBXTO523 FSETIE21 1 0 1.9200 8.6100 58.00000   1061 BXTO561SETIE
FBXTO524 FLATEN21 3 0 0.9400 8.8700 128.0000   2400 BXTO563LATEN
FBXTO524 FZRUPR21 1 0 2.3800 13.530 94.99999   1061 BXTO561ZRUPR
FBZGET21 FDRANC21 1 0 0.0300 0.0500 10.00000    465 BZGET61DRANC
FBZGET21 FDRANC22 2 0 0.0110 0.0500 10.00000    690 BZGET62DRANC
FBZGET21 FSAUS521 1 0 0.2700 2.3500 918.0000   1185 BZGET61SAUS5
FBZGUI21 FETUPE21 1 0 1.4310 5.5980 38.00000    934 BZGUI61ETUPE
FBZGUI21 FMAMBE21 1 0 1.1430 4.7890 34.00000    934 BZGUI61MAMBE
FC.BOI21 FVLEVA21 1 0 0.8610 3.9470 78.00001    808 C.BOI61VLEVA
FC.FO621 FMIONN21 1 0 0.1590 0.4870 140.0000    600 C.FO661MIONN
FC.FON22 FZAMIG21 1 0 0.3080 2.0590 14.00000    973 C.FON61ZAMIG
FC.FON22 FZQUI521 1 0 1.0400 6.9300 50.00000   1389 C.FON61ZQUI5
FC.GOM21 FE.BOT21 1 0 0.3000 1.0970 352.0000    438 C.GOM61E.BOT
FC.GOM21 FE.BOT21 2 0 0.3000 1.0910 352.0000    438 C.GOM62E.BOT
FC.LEM21 FGOBEL22 1 0 0.2120 0.2900 84.00001    470 C.LEM61GOBEL
FC.ME521 FC.MET21 1 0 0.0102 0.0500 22.00000   9999 C.ME561C.MET
FC.MER21 FLINGO21 1 0 0.4920 3.0130 127.0000   1185 C.MER61LINGO
FC.MER21 FMOUGI21 1 0 0.8750 5.9070 159.0000   1185 C.MER61MOUGI
FC.MET21 FC.MET22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FC.MET21 FVOID 21 1 0 1.9300 12.850 92.99999   1388 C.MET61VOID
FC.MET22 FLANEU22 1 0 2.2960 15.496 113.2920   1061 C.MET61LANEU
FC.OME21 FZC.OM21 1 0 0.0100 0.1000 2.000000   1453 C.OME61ZC.OM
FC.REG21 FVIELM21 1 0 2.6490 12.359 86.00001    996 C.REG61VIELM
FC.REG21 FVIELM23 2 0 2.0100 13.360 106.0000   1060 C.REG62VIELM
FC.REG21 FZMAGN21 1 0 1.1400 5.2500 36.00000    857 C.REG61ZMAGN
FC.RHO21 FL.NEU21 1 0 2.6900 12.210 84.00000    987 C.RHO61L.NEU
FC.RHO21 FL.NEU21 2 0 2.7400 12.439 90.99999    949 C.RHO62L.NEU
FC.RHO21 FTRI.P24 1 0 1.6820 8.7310 61.00000   1029 C.RHO61TRI.P
FC.ROU21 FCHARP21 1 0 0.6360 4.1770 472.0000    963 C.ROU61CHARP
FC.ROU21 FVAISE21 1 0 0.0680 0.4520 152.0000   1060 C.ROU61VAISE
FC.SEI21 FZC.SE21 1 0 0.5300 3.5300 26.00000   1302 C.SEI61ZC.SE
FCABAN21 FDARSE21 1 0 0.1400 0.9700 6.000000   1389 CABAN61DARSE
FCABAN22 FDARSE21 2 0 0.1400 0.9800 6.000000   1389 CABAN62DARSE
FCABRI21 FREALT21 1 0 0.1100 0.6100 17.00000    660 CABRI61REALT
FCABRI22 FREALT21 2 0 0.1100 0.6100 17.00000    660 CABRI62REALT
FCAEN 21 FDRONN21 1 0 0.8200 3.7700 26.00000    827 CAEN 61DRONN
FCAEN 21 FRANVI21 1 0 0.4500 3.0200 22.00000   1478 CAEN 61RANVI
FCAIL521 FE.BOT21 1 0 0.2700 1.7900 12.00000   1238 CAIL561E.BOT
FCAIL521 FRABAT21 1 0 0.7920 3.4910 254.0000    530 CAIL561RABAT
FCALA511 FCOR.P11 1 0 4.1860 42.432 526.0001   2400 CALA571COR.P
FCALA511 FMARTY11 1 0 2.9530 29.941 370.0000   3020 CALA571MARTY
FCALA521 FMUR  22 1 8 0.7610 7.1240 4160.271   1285 CALA561MUR
FCALA521 FP.ROU21 1 0 0.1210 1.0690 508.8999   1480 CALA561P.ROU
FCANTE11 FCANTE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCANTE11 FSAUCA11 2 0 1.9430 25.186 239.6340   2936 CANTE72SAUCA
FCANTE12 FSAUCA13 3 0 1.9400 25.140 238.0000   2936 CANTE73SAUCA
FCANTE21 FMARSI21 1 0 4.6780 30.486 222.0000   1155 CANTE61MARSI
FCANTE21 FMOUGU21 1 0 4.5600 33.780 235.4850   1890 CANTE61MOUGU
FCANTE21 FNAOUT21 1 0 2.2950 15.224 110.7920   1310 CANTE61NAOUT
FCANTE21 FNAOUT21 2 0 2.1900 14.700 104.0000   1098 CANTE62NAOUT
FCAPEL11 FCAPEL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCAPEL11 FLONNY12 1 0 1.6400 17.550 184.0000   2596 CAPEL71LONNY
FCAPEL12 FMASTA12 1 0 1.8900 20.210 212.0000   2914 CAPEL71MASTA
FCAPEL21 FCAPEL23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCAPEL21 FP.SAM23 1 0 1.8300 12.240 88.00000   1453 CAPEL61P.SAM
FCAPEL23 FH.VIE21 1 0 2.9850 14.747 103.0000    822 CAPEL61H.VIE
FCARDI21 FNOVIO21 1 0 0.1300 0.7700 320.0000    860 CARDI61NOVIO
FCARDI21 FPASQU21 1 0 0.1310 0.2560 83.00001    362 CARDI61PASQU
FCARIS21 FSEREI21 1 0 0.4700 3.1400 22.00000   1302 CARIS61SEREI
FCARIS22 FSEREI22 2 0 0.4700 3.1400 22.00000   1302 CARIS62SEREI
FCARR521 FZCARR21 1 0 0.0100 0.1000 2.000000   1388 CARR561ZCARR
FCARR523 FZCAR621 2 0 0.0100 0.1000 2.000000   1388 CARR562ZCAR6
FCARRI21 FGOUVI21 1 0 0.5550 3.6170 26.00000    976 CARRI61GOUVI
FCARRI21 FMORU 21 1 0 1.7190 11.457 82.00001   1388 CARRI61MORU
FCARRI21 FP.GAS22 1 0 1.6220 10.781 77.00001    976 CARRI61P.GAS
FCARRI21 FTERRI21 1 0 0.4690 4.4170 64.00001   2400 CARRI61TERRI
FCARRI21 FTERRI21 2 0 0.4500 4.2600 62.00000   2400 CARRI62TERRI
FCARRI21 FVALES21 1 0 2.0650 13.764 100.0000   1266 CARRI61VALES
FCASTA21 FHARC721 1 0 0.1200 0.7200 333.0000    300 CASTA61HARC7
FCASTA22 FMOUL821 1 8 0.1030 0.6500 302.0000    600 CASTA61MOUL8
FCASTA22 FSEVRE21 1 8 0.1500 0.3610 129.0000    600 CASTA61SEVRE
FCATG111 FVIGY 14 1 0 0.4130 7.0300 122.0000   3780 CATG171VIGY
FCATG211 FVIGY 12 2 0 0.4150 7.0640 123.0000   3780 CATG272VIGY
FCATG311 FVIGY 11 3 0 0.4080 6.9510 122.0000   3780 CATG373VIGY
FCATG411 FVIGY 13 4 0 0.4110 6.9940 120.0000   3780 CATG474VIGY
FCAULA21 FPYRAM21 1 0 0.3990 0.5630 184.0000    464 CAULA61PYRAM
FCAULA21 FSEINE21 1 0 0.1250 0.5490 292.0000   1035 CAULA61SEINE
FCAZAR11 FMARSI11 1 0 2.0960 29.202 466.7970   3780 CAZAR71MARSI
FCAZAR11 FMARSI11 2 0 2.0900 29.120 465.4500   3780 CAZAR72MARSI
FCAZAR11 FVERFE11 1 0 2.4210 32.079 528.0900   3780 CAZAR71VERFE
FCAZAR11 FVERFE11 2 0 2.4100 32.010 528.0000   3780 CAZAR72VERFE
FCAZAR21 FLANNE21 1 0 1.0500 5.0400 34.00000    986 CAZAR61LANNE
FCAZAR23 FJALIS21 1 0 6.6300 33.490 237.0000    986 CAZAR61JALIS
FCAZAR23 FLANNE21 2 0 0.7760 4.6700 33.99500   1213 CAZAR62LANNE
FCAZAR23 FLANNE21 3 0 0.7900 4.7300 34.00000   1213 CAZAR63LANNE
FCBAUD21 FZCBAU21 1 8 0.1430 0.9470 6.000000   1290 CBAUD61ZCBAU
FCBRY 11 FM.SEI11 1 0 4.1500 32.020 310.0000   2124 CBRY 71M.SEI
FCBRY 11 FPENC511 1 0 0.2000 1.6220 16.00000   2258 CBRY 71PENC5
FCERGY11 FCERGY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCERGY11 FMEZE511 2 0 0.9900 10.227 120.0000   2400 CERGY72MEZE5
FCERGY11 FTERRI11 2 0 0.8800 9.2500 103.0000   2778 CERGY72TERRI
FCERGY13 FCERGY15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.2-3.2
FCERGY13 FTERRI14 1 0 0.8800 9.2100 102.0000   2778 CERGY71TERRI
FCERGY15 FMEZE511 1 0 0.9900 10.240 121.0000   2400 CERGY71MEZE5
FCERGY15 FTERRI11 3 0 0.8670 8.9490 189.0000   2778 CERGY73TERRI
FCERGY21 FPORCH21 1 0 1.6300 10.700 78.00001   1181 CERGY61PORCH
FCERGY21 FPUISE21 1 0 0.2800 1.8700 14.00000   1388 CERGY61PUISE
FCERGY21 FZLIE521 1 0 0.3330 2.1510 17.00000   1123 CERGY61ZLIE5
FCERGY21 FZLIES21 1 0 0.3320 2.2340 16.00000   1347 CERGY61ZLIES
FCERGY23 FZFRO621 3 0 0.4420 4.2450 76.00000   2400 CERGY63ZFRO6
FCERGY24 FZHER721 2 0 0.2600 2.8800 28.00000   2139 CERGY62ZHER7
FCERGY25 FZFRO721 4 0 0.4500 4.3300 77.00000   2400 CERGY64ZFRO7
FCERGY26 FZHERB21 1 0 0.2580 2.8900 28.00000   2139 CERGY61ZHERB
FCERNA21 FVESLE21 1 0 1.0500 7.0100 50.00000   1388 CERNA61VESLE
FCERNA21 FVESLE22 2 0 1.0500 7.0100 50.00000   1388 CERNA62VESLE
FCESTA21 FCONST21 1 0 0.0290 0.1940 90.68800    665 CESTA61CONST
FCESTA21 FMASQU21 1 0 1.0490 6.9690 63.38400   1126 CESTA61MASQU
FCESTA21 FPESSA21 1 0 0.8420 5.6020 55.45400   1126 CESTA61PESSA
FCHA.S21 FCXNAY21 1 0 0.0100 0.1000 10.00000    350 CHA.S61CXNAY
FCHA.S22 FCXNAY21 2 0 0.0200 0.1000 12.00000    350 CHA.S62CXNAY
FCHABO21 FCHEV521 1 0 0.4290 2.9080 21.22500   1432 CHABO61CHEV5
FCHABO21 FCOR.P21 1 0 1.1100 7.5400 56.00000   1432 CHABO61COR.P
FCHABR21 FL.NEU22 1 0 1.0860 5.6450 39.00000    855 CHABR61L.NEU
FCHABR21 FZCBAU21 1 0 3.3100 15.690 109.0000    855 CHABR61ZCBAU
FCHAFF11 FCHAFF12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FCHAFF11 FCHAFF13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FCHAFF11 FG.ILE14 1 0 1.4400 20.469 322.0000   3780 CHAFF71G.ILE
FCHAFF11 FMIONS11 1 0 0.5430 4.1740 42.00000   1988 CHAFF71MIONS
FCHAFF11 FSSV.O14 2 0 0.5600 5.7100 70.00000   2400 CHAFF72SSV.O
FCHAFF12 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FCHAFF12 FCPNIE11 1 8 3.1610 35.012 363.0000   2382 CHAFF71CPNIE
FCHAFF12 FMIONS14 2 0 0.2880 3.6870 58.00000   2600 CHAFF72MIONS
FCHAFF12 FP.COR12 1 0 1.2920 14.824 171.0000   3780 CHAFF71P.COR
FCHAFF12 FSSV.O15 3 0 0.5700 5.7800 72.00000   2400 CHAFF73SSV.O
FCHAFF13 FCHAFF14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FCHAFF13 FCPNIE11 2 0 2.2480 27.612 296.0000   2382 CHAFF72CPNIE
FCHAFF13 FP.COR13 2 0 1.2930 14.857 170.0000   3780 CHAFF72P.COR
FCHAFF13 FSSV.O13 4 0 0.5700 5.7800 72.00000   2600 CHAFF74SSV.O
FCHAFF14 FCOULA12 1 0 4.0100 45.470 490.0000   3575 CHAFF71COULA
FCHAFF14 FG.ILE11 2 0 1.4410 20.472 322.0000   3780 CHAFF72G.ILE
FCHAFF14 FSSV.O16 1 0 0.5620 5.7050 70.00000   2400 CHAFF71SSV.O
FCHAIN11 FVERGE11 1 0 0.7200 7.2900 90.00000   2098 CHAIN71VERGE
FCHAIN12 FVERGE11 2 0 0.7150 7.2750 89.95200   2098 CHAIN72VERGE
FCHAIN21 FDAMBR21 1 0 2.2970 10.820 72.90900   1041 CHAIN61DAMBR
FCHAIN21 FDAMBR21 2 0 2.2030 10.850 73.13200   1041 CHAIN62DAMBR
FCHAIN21 FDAMBR21 3 0 1.5800 10.530 100.0000   1264 CHAIN63DAMBR
FCHAL721 FFESSE21 1 0 1.1100 5.5100 39.00000    857 CHAL761FESSE
FCHAL721 FSIERE21 1 0 2.0500 9.2500 64.00001    802 CHAL761SIERE
FCHALO21 FCPVAN21 1 0 5.5850 25.536 172.0000    836 CHALO61CPVAN
FCHALO21 FGROSN21 1 0 0.7500 7.0500 102.0000   1550 CHALO61GROSN
FCHALO21 FGROSN22 2 0 0.7500 7.0500 102.0000   1550 CHALO62GROSN
FCHAN511 FDISTR11 1 0 2.3180 24.100 298.8009   2400 CHAN571DISTR
FCHAN511 FLARCA11 1 0 0.4500 5.8400 96.00000   3780 CHAN571LARCA
FCHAN511 FLARCA11 2 0 0.4500 5.8400 96.00000   3780 CHAN572LARCA
FCHAN511 FQUINT11 1 0 1.1910 15.651 259.5369   3780 CHAN571QUINT
FCHAN511 FQUINT11 2 0 1.1910 15.652 259.5450   3780 CHAN572QUINT
FCHAN511 FVLERB12 1 0 1.9120 19.401 240.3609   2666 CHAN571VLERB
FCHAN621 FREVIG22 2 0 0.9800 6.5200 48.00000   1375 CHAN662REVIG
FCHAPE21 FSSROU21 1 0 0.0830 0.5600 4.000000   1478 CHAPE61SSROU
FCHARE21 FCOLON21 1 0 0.1030 0.8580 322.0000   1100 CHARE61COLON
FCHARE21 FCORIO22 1 0 0.0820 0.3480 182.0000    800 CHARE61CORIO
FCHARE21 FNATI321 1 0 0.2740 0.6240 242.0000    470 CHARE61NATI3
FCHARE21 FVINC521 1 0 0.1040 0.6730 364.0000   1038 CHARE61VINC5
FCHARE21 FVIT.N21 1 0 0.0500 0.3100 162.0000    995 CHARE61VIT.N
FCHARP11 FCHARP13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCHARP11 FCHARP14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCHARP11 FGREPI12 2 0 1.7120 17.367 214.8000   2448 CHARP72GREPI
FCHARP11 FSSV.O16 2 0 1.7110 17.368 215.0000   2600 CHARP72SSV.O
FCHARP13 FECHAL11 1 0 0.5260 9.6040 130.0000   3780 CHARP71ECHAL
FCHARP13 FSSV.O14 1 0 1.6960 17.199 212.0000   2600 CHARP71SSV.O
FCHARP14 FECHAL12 2 0 0.5330 9.7120 131.0000   3780 CHARP72ECHAL
FCHARP14 FGREPI11 1 0 1.7770 17.251 216.0000   2448 CHARP71GREPI
FCHARP21 FVAISE21 1 0 0.5890 4.0750 448.0000    765 CHARP61VAISE
FCHAST21 FZDONZ21 1 0 0.0400 0.1600 2.000000    844 CHAST61ZDONZ
FCHATI21 FZROBI21 1 0 0.1000 0.3400 298.0000    660 CHATI61ZROBI
FCHATI22 FR.TOR22 1 8 0.1100 0.4800 4.000000    677 CHATI61R.TOR
FCHATI22 FZROB521 2 0 0.1000 0.3500 302.0000    660 CHATI62ZROB5
FCHAV621 FGEN.P21 1 0 4.7300 16.567 119.0000    739 CHAV661GEN.P
FCHENE21 FSENAR23 1 0 1.5510 10.380 123.0000   1074 CHENE61SENAR
FCHESN11 FCIROL11 1 0 1.7780 19.730 204.0000   1994 CHESN71CIROL
FCHESN11 FCIROL11 2 0 1.7630 19.168 207.0000   1994 CHESN72CIROL
FCHESN11 FM.SEI12 1 0 2.4650 24.978 310.0000   2778 CHESN71M.SEI
FCHESN11 FM.SEI13 2 0 2.4700 25.050 310.0000   2778 CHESN72M.SEI
FCHESN11 FMORBR11 1 0 1.4510 15.877 163.0000   2696 CHESN71MORBR
FCHESN11 FMORBR11 2 0 1.4510 15.878 163.0000   2696 CHESN72MORBR
FCHESN11 FRENAR11 1 0 0.1140 1.2410 12.00000   1994 CHESN71RENAR
FCHESN11 FTABAR11 1 0 2.8470 31.537 314.0000   2522 CHESN71TABAR
FCHESN11 FTABAR11 2 0 1.8540 26.679 339.0000   3338 CHESN72TABAR
FCHESN11 FTABAR11 3 0 1.8380 26.463 334.0000   3338 CHESN73TABAR
FCHESN11 FVLECH11 1 0 2.1980 24.353 242.0000   2116 CHESN71VLECH
FCHESN21 FCZTRY21 3 0 1.1780 7.9720 90.00000   1130 CHESN63CZTRY
FCHESN21 FCZTRY23 1 0 1.7470 8.0630 56.00000   1061 CHESN61CZTRY
FCHESN21 FCZTRY23 2 0 1.1800 7.9600 89.00000   1100 CHESN62CZTRY
FCHESN21 FMTERE21 5 0 0.1070 0.6070 80.00002    788 CHESN65MTERE
FCHESN21 FMTERE22 6 0 0.1060 0.6020 80.00002    788 CHESN66MTERE
FCHESN21 FNEMOU21 1 0 2.1100 14.350 106.0000    998 CHESN61NEMOU
FCHESN21 FPATOU21 1 0 1.0020 4.3790 72.99999    690 CHESN61PATOU
FCHESN21 FRENAR21 4 0 0.1700 1.1690 8.000000    998 CHESN64RENAR
FCHESN21 FROUSS21 1 0 4.1000 18.530 178.0000    948 CHESN61ROUSS
FCHESN21 FVOULZ21 1 0 0.4800 2.9800 57.00000    450 CHESN61VOULZ
FCHESN21 FVOULZ22 2 0 0.4800 2.9100 60.00000    450 CHESN62VOULZ
FCHEV521 FZBAST21 1 0 0.4140 2.8250 20.64800   1432 CHEV561ZBAST
FCHEV521 FZDOUL21 1 0 1.5030 6.6910 46.00000   1028 CHEV561ZDOUL
FCHEV521 FZKERL21 2 0 2.9260 13.287 91.91000    911 CHEV562ZKERL
FCHEV522 FMERLA21 1 0 3.0000 20.650 152.0000   1432 CHEV561MERLA
FCHEV522 FRECOU21 1 0 2.3140 15.467 110.0000   1434 CHEV561RECOU
FCHEV522 FVERTO21 1 0 1.0740 4.8910 32.00000    911 CHEV561VERTO
FCHEVA11 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCHEVA11 FLATEN11 2 0 1.9700 19.970 249.0000   2778 CHEVA72LATEN
FCHEVA11 FWARAN15 2 0 3.1100 31.590 392.0000   2914 CHEVA72WARAN
FCHEVA12 FCHEVA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCHEVA12 FGAVRE11 2 0 0.6000 7.8600 130.0000   3780 CHEVA72GAVRE
FCHEVA12 FLATEN12 1 0 1.9800 20.030 250.0000   2778 CHEVA71LATEN
FCHEVA12 FWARAN12 1 0 3.1100 31.600 392.0000   2914 CHEVA71WARAN
FCHEVA13 FGAVRE14 1 0 0.5900 7.8100 130.0000   3780 CHEVA71GAVRE
FCHEVI21 FCRETA21 1 0 0.1380 0.4280 189.0000    850 CHEVI61CRETA
FCHEVI21 FRUNGI23 2 0 0.2920 1.2120 96.00000    752 CHEVI62RUNGI
FCHEVI21 FV.GEO21 1 0 0.5680 2.9510 157.0000    830 CHEVI61V.GEO
FCHEVI22 FCORIO21 1 0 0.3560 1.7520 693.0001    680 CHEVI61CORIO
FCHEVI22 FCRETA23 2 0 0.2120 0.6770 236.0000    910 CHEVI62CRETA
FCHEVI22 FRUNGI21 1 0 0.2990 1.2390 102.0000    752 CHEVI61RUNGI
FCHEVI22 FVLEJU21 1 0 0.6500 4.8600 75.00000    910 CHEVI61VLEJU
FCHEVI22 FVLEJU21 2 8 0.6500 4.8400 75.00000    910 CHEVI62VLEJU
FCHEVI22 FVLEJU21 3 0 0.4600 4.4500 77.00000   2139 CHEVI63VLEJU
FCHEVI22 FZMAS521 4 0 0.2700 2.5800 49.00000   2400 CHEVI64ZMAS5
FCHEY611 FG.ILE13 1 0 0.4000 3.7800 48.00000   1904 CHEY671G.ILE
FCHIN211 FG.AVO11 1 0 0.0144 0.1437 0.346000   2400 CHIN271G.AVO
FCHIN212 FG.AVO13 2 8 0.0149 0.1436 0.328000   2400 CHIN272G.AVO
FCHOLE21 FDISTR21 1 0 3.9500 26.550 201.0000   1075 CHOLE61DISTR
FCHOLE21 FDISTR21 2 0 7.3000 36.330 254.9999   1096 CHOLE62DISTR
FCHOLE21 FMAUGE21 1 0 1.5700 10.410 76.00000   1434 CHOLE61MAUGE
FCHOLE21 FRECOU21 1 0 1.9040 12.775 90.00000   1434 CHOLE61RECOU
FCHOLE21 FV.SEV22 1 0 4.5000 16.300 106.0000    918 CHOLE61V.SEV
FCHOO111 FLONNY12 1 0 0.4600 8.2500 184.0000   3780 CHOO171LONNY
FCHOO211 FLONNY13 2 0 0.5370 9.3100 153.0000   3780 CHOO272LONNY
FCHOO521 FCHOO522 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCHOO521 FMAZUR23 1 0 0.8500 8.7500 115.0000   1302 CHOO561MAZUR
FCHOO522 FMAZUR21 2 0 0.7600 9.4000 111.0000    996 CHOO562MAZUR
FCIROL11 FGATI511 1 0 1.0700 14.030 232.0000   3780 CIROL71GATI5
FCIROL11 FGATI511 2 0 1.0700 14.020 232.0000   3780 CIROL72GATI5
FCIROL11 FVLEJU11 1 0 0.6100 6.8000 66.00000   2696 CIROL71VLEJU
FCIROL11 FVLEJU11 2 0 0.6100 6.8700 66.00000   2696 CIROL72VLEJU
FCIROL11 FVLEJU11 3 8 0.9300 7.2700 77.00001   2124 CIROL73VLEJU
FCIROL21 FLOGES21 1 0 0.4000 2.7060 69.99999   1130 CIROL61LOGES
FCIROL21 FLOGES21 2 0 0.3770 2.5550 69.00000   1130 CIROL62LOGES
FCIROL21 FMALEC21 1 0 1.2910 8.6490 61.00000   1074 CIROL61MALEC
FCISSA21 FMQIS 21 1 0 2.2850 15.120 328.8800   1310 CISSA61MQIS
FCIVAU11 FVALDI11 1 0 0.0190 0.2860 5.288000   3780 CIVAU71VALDI
FCIVAU12 FVALDI11 2 0 0.0250 0.3730 6.900000   3780 CIVAU72VALDI
FCIZE 21 FFLEYR21 1 0 1.2160 7.6690 115.0000   1212 CIZE 61FLEYR
FCIZE 21 FIZERN21 1 0 0.4500 2.7000 20.00000   1215 CIZE 61IZERN
FCLEON21 FG.COU21 1 0 0.3280 2.1970 16.00000   1478 CLEON61G.COU
FCLEON21 FG.COU21 2 0 0.3300 2.2000 16.00000   1478 CLEON62G.COU
FCLEON21 FMANOI21 1 0 0.8800 5.9200 42.00000   1433 CLEON61MANOI
FCLERA11 FCUBNE11 1 0 0.6610 7.1260 74.38900   2370 CLERA71CUBNE
FCLERA11 FPLAUD11 1 0 3.9720 44.447 429.5560   2370 CLERA71PLAUD
FCLOCH21 FDECHY21 1 0 0.3000 1.3500 10.00000    960 CLOCH61DECHY
FCLOCH22 FDECHY22 2 0 0.2990 1.3570 9.100000   1110 CLOCH62DECHY
FCOCHE11 FP.AND12 1 0 1.2370 17.543 114.0000   2715 COCHE71P.AND
FCOLAY21 FDONZA21 1 0 1.7600 11.770 84.00000   1099 COLAY61DONZA
FCOLAY21 FGUPIE21 1 0 3.2100 21.418 154.0000   1099 COLAY61GUPIE
FCOMM721 FCPFL521 1 0 1.3170 8.7500 64.00001   1389 COMM761CPFL5
FCOMM721 FZAMIG21 1 0 4.1800 18.441 115.0000    973 COMM761ZAMIG
FCOMMU21 FH.PAU21 1 0 0.9400 7.3210 94.99999    967 COMMU61H.PAU
FCOMMU21 FVIELM23 1 0 1.6210 15.607 230.0000    967 COMMU61VIELM
FCOMPI21 FLATEN22 1 0 3.0400 14.570 97.99999   1040 COMPI61LATEN
FCOMPI21 FMORU 21 1 0 1.8430 8.8360 60.00000    910 COMPI61MORU
FCOMPS21 FVOLVI21 1 0 1.1180 7.3700 58.00000    493 COMPS61VOLVI
FCONCA21 FP.ROU21 1 0 3.2500 22.200 164.0000   1189 CONCA61P.ROU
FCONCA21 FSQUIV21 1 0 1.5200 10.240 76.00000   1189 CONCA61SQUIV
FCONCE21 FRABAT21 1 0 0.0450 0.3800 156.0000   1095 CONCE61RABAT
FCONCE21 FV.POR21 1 0 0.1860 0.9610 474.0000   1085 CONCE61V.POR
FCONF521 FCPNIE23 1 0 1.8860 9.0670 63.00000    800 CONF561CPNIE
FCONF521 FPARIS21 1 0 0.0640 0.5530 20.00000   1078 CONF561PARIS
FCONF521 FZP.IL21 1 0 1.5780 7.8720 53.00000    650 CONF561ZP.IL
FCONTA21 FG.COE21 1 0 0.5540 3.2940 24.00000   1168 CONTA61G.COE
FCONTA21 FMALGO21 1 0 2.3450 11.108 77.00001    765 CONTA61MALGO
FCONVE21 FLAOS 21 1 0 0.0900 0.2660 112.0000    715 CONVE61LAOS
FCONVE21 FMOUL821 1 0 0.1310 0.4280 189.0000    800 CONVE61MOUL8
FCOQU521 FZCOQU21 1 0 0.0010 0.0500 2.000000   1388 COQU561ZCOQU
FCOQU522 FZCOQ521 2 0 0.0010 0.0500 2.000000   1388 COQU562ZCOQ5
FCOQUA21 FDRONN21 1 0 2.4800 16.710 138.0000   1130 COQUA61DRONN
FCOQUA21 FROUGE21 1 0 2.8000 18.840 134.0000   1478 COQUA61ROUGE
FCOQUA21 FROUGE21 2 0 2.7650 18.620 132.0000   1478 COQUA62ROUGE
FCOQUA21 FTOURB21 1 0 2.2100 14.930 106.0000   1478 COQUA61TOURB
FCOR.P11 FCORD511 3 8 0.0300 0.3600 4.000000   1400 COR.P73CORD5
FCOR.P11 FDISTR11 2 0 4.5200 45.810 568.0000   2400 COR.P72DISTR
FCOR.P11 FGALOR12 1 0 2.7380 26.790 359.8700   2400 COR.P71GALOR
FCOR.P11 FLOUIS11 1 0 1.6710 16.933 210.4299   2098 COR.P71LOUIS
FCOR.P11 FLOUIS14 2 0 1.6660 16.878 209.7400   2098 COR.P72LOUIS
FCOR.P11 FMARTY11 2 0 7.0830 72.149 900.7310   2400 COR.P72MARTY
FCOR.P21 FCORD521 5 0 0.0330 0.3530 3.704000   2400 COR.P65CORD5
FCOR.P21 FCORD522 4 0 0.0290 0.4120 4.950000   2400 COR.P64CORD5
FCOR.P21 FGUERS21 1 0 1.4890 10.015 144.2640   1270 COR.P61GUERS
FCOR.P21 FP.ROU21 1 0 7.7900 51.948 377.5430   1247 COR.P61P.ROU
FCOR.P21 FPTCHA21 1 0 2.5200 12.410 86.00001    911 COR.P61PTCHA
FCOR.P21 FPTCHA21 2 0 1.4200 9.6200 71.99999   1432 COR.P62PTCHA
FCOR.P21 FZBAST21 1 0 1.0790 7.3100 54.22600   1347 COR.P61ZBAST
FCOR.P21 FZKERL21 2 0 0.5200 3.4300 24.00000   1434 COR.P62ZKERL
FCOR.P21 FZORVA21 1 0 1.3590 9.0940 75.66900   1434 COR.P61ZORVA
FCOR.P21 FZPRIN21 1 0 0.5490 3.7130 95.61900   1250 COR.P61ZPRIN
FCORBI21 FDISTR21 1 0 2.7660 18.428 127.5550   1375 CORBI61DISTR
FCORBI21 FDISTR21 2 0 2.7400 18.500 130.0000   1434 CORBI62DISTR
FCORBI21 FDISTR21 3 0 2.7500 18.500 130.0000   1434 CORBI63DISTR
FCORBI21 FSSBA521 1 0 0.2330 1.5540 11.18300   1400 CORBI61SSBA5
FCORBI21 FZCOR621 1 0 0.4200 2.8700 22.00000   1432 CORBI61ZCOR6
FCORDE21 FP.ESC21 1 0 4.5980 13.333 85.00001    607 CORDE61P.ESC
FCORDE21 FSAUTE21 1 0 0.6120 1.9570 12.00000    500 CORDE61SAUTE
FCORDE21 FZSABL21 1 0 4.4770 14.192 92.00000    589 CORDE61ZSABL
FCORDE21 FZSSCO21 1 0 0.8090 3.6320 26.00000    695 CORDE61ZSSCO
FCORIO22 FFAIDH21 1 0 0.1450 0.3210 130.0000    470 CORIO61FAIDH
FCORME21 FNANTE21 1 0 0.1000 0.3700 1278.000   1080 CORME61NANTE
FCORME21 FNANTE21 2 0 0.0920 0.3150 1098.000   1290 CORME62NANTE
FCORME21 FNANTE21 3 0 0.1240 0.8000 386.0000   1095 CORME63NANTE
FCORME21 FPERRE24 1 8 0.3410 1.1640 1012.000    740 CORME61PERRE
FCORME21 FPERRE24 2 0 0.3410 1.1660 1014.000    740 CORME62PERRE
FCORME21 FZFRO621 3 0 0.1100 1.0400 39.00000   2400 CORME63ZFRO6
FCORME21 FZFRO721 4 0 0.1100 1.0300 29.00000   2400 CORME64ZFRO7
FCORME21 FZHER721 2 0 0.3100 2.8700 55.00000   2400 CORME62ZHER7
FCORME21 FZHERB21 1 0 0.3060 2.8820 50.00000   2400 CORME61ZHERB
FCORNI11 FCORNI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCORNI11 FM.LAN11 1 0 1.6490 21.038 267.0000   2654 CORNI71M.LAN
FCORNI13 FGEN.P12 1 0 0.7640 11.675 173.0000   3780 CORNI71GEN.P
FCORNI21 FGEN.P21 2 0 2.4400 15.790 114.0000    830 CORNI62GEN.P
FCORNI21 FPRESS21 1 0 1.4530 8.9650 66.00000   1168 CORNI61PRESS
FCORNI21 FZCRUS21 1 0 1.0200 6.5200 48.00000    830 CORNI61ZCRUS
FCOSSI21 FCOUBE21 1 0 0.5200 2.3900 16.00000   1061 COSSI61COUBE
FCOSSI21 FMORBR21 1 0 0.5200 2.4800 18.00000   1061 COSSI61MORBR
FCOUBE21 FMOISE21 1 0 1.2900 6.2500 40.00000   1040 COUBE61MOISE
FCOUCH21 FCPVAN21 1 0 2.3900 15.870 116.0000   1116 COUCH61CPVAN
FCOUCH21 FVIELM21 1 0 1.8000 11.940 86.00001   1302 COUCH61VIELM
FCOUDO21 FESCAI21 1 0 0.7900 5.2600 38.00000   1238 COUDO61ESCAI
FCOUDO21 FGARD721 1 0 0.5620 2.5650 18.00000    928 COUDO61GARD7
FCOUDO21 FGARD721 2 0 0.5570 2.5200 28.00000    908 COUDO62GARD7
FCOUDO21 FNEOUL21 1 0 1.0900 6.5700 48.00000   1165 COUDO61NEOUL
FCOUDO21 FNEOUL21 2 0 1.1000 6.6000 48.00000   1165 COUDO62NEOUL
FCOUDO21 FZPELA21 1 0 1.2420 13.141 200.0000   2400 COUDO61ZPELA
FCOUES21 FZCOUE21 1 0 0.0800 0.3500 2.000000    704 COUES61ZCOUE
FCOUFF21 FSSVIC21 1 0 1.8870 14.598 104.0000   1443 COUFF61SSVIC
FCOUFF21 FZGARR21 1 0 0.6190 4.9130 33.25800   1443 COUFF61ZGARR
FCOULA11 FCOULA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FCOULA11 FCOULA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FCOULA11 FCRUA511 1 0 0.0500 0.7400 10.00000   2100 COULA71CRUA5
FCOULA11 FGRILL11 1 8 0.0692 0.1267 0.000000   9999 COULA71GRILL
FCOULA11 FGRILL11 2 8 0.0692 0.1267 0.000000   9999 COULA72GRILL
FCOULA11 FP.COR11 2 0 2.5090 28.690 330.0000   3575 COULA72P.COR
FCOULA11 FTRI.P15 2 0 1.4000 13.770 172.0000   2448 COULA72TRI.P
FCOULA12 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FCOULA12 FCRUA514 2 0 0.0500 0.7300 10.00000   2100 COULA72CRUA5
FCOULA12 FGRIL011 1 8 0.0692 0.1267 0.000000   9999 COULA71GRIL0
FCOULA12 FGRIL011 2 8 0.0692 0.1267 0.000000   9999 COULA72GRIL0
FCOULA12 FGRILL11 7 8 0.0692 0.1267 0.000000   9999 COULA77GRILL
FCOULA12 FTRI.P12 1 0 1.3700 13.490 168.0000   2448 COULA71TRI.P
FCOULA13 FCOULA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FCOULA13 FCRUA512 3 0 0.0500 0.7900 10.00000   2100 COULA73CRUA5
FCOULA13 FGRILL11 3 8 0.0692 0.1267 0.000000   9999 COULA73GRILL
FCOULA13 FGRILL11 4 8 0.0692 0.1267 0.000000   9999 COULA74GRILL
FCOULA13 FGRILL11 6 8 0.0692 0.1267 0.000000   9999 COULA76GRILL
FCOULA13 FTAVEL16 1 0 2.2800 21.790 283.0000   2448 COULA71TAVEL
FCOULA14 FCRUA513 4 0 0.0500 0.7900 10.00000   2100 COULA74CRUA5
FCOULA14 FGRIL011 3 8 0.0692 0.1267 0.000000   9999 COULA73GRIL0
FCOULA14 FGRILL11 9 8 0.0692 0.1267 0.000000   9999 COULA79GRILL
FCOULA14 FP.COR14 1 0 2.5090 28.690 330.0000   3575 COULA71P.COR
FCOULA14 FTRI.P14 3 0 1.4000 13.770 172.0000   2448 COULA73TRI.P
FCOUPV21 FORSON21 1 0 0.0810 0.4970 256.0000   1100 COUPV61ORSON
FCOUPV21 FVLEVA21 1 0 1.1300 5.1660 56.00000    910 COUPV61VLEVA
FCPBLA21 FZCPB521 1 0 0.4510 2.9920 22.00000   1290 CPBLA61ZCPB5
FCPNIE11 FCPNIE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCPNIE11 FVAUJA11 1 0 0.6670 9.2960 117.0000   2800 CPNIE71VAUJA
FCPNIE13 FVAUJA13 2 0 0.6670 9.2900 117.0000   2800 CPNIE72VAUJA
FCPNIE21 FCPNIE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCPNIE21 FEYBEN21 1 0 0.5200 3.3800 24.00000   1253 CPNIE61EYBEN
FCPNIE21 FGRISO21 1 0 5.0110 32.520 260.0000    964 CPNIE61GRISO
FCPNIE21 FMOIRA21 1 0 1.0750 11.551 128.0000   1290 CPNIE61MOIRA
FCPNIE21 FPRUNI21 1 0 2.4310 10.994 76.00000    855 CPNIE61PRUNI
FCPNIE21 FSABL521 1 0 0.2820 1.3250 35.00000    734 CPNIE61SABL5
FCPNIE21 FSELF221 2 8 0.0100 0.1000 0.000000    739 CPNIE62SELF2
FCPNIE21 FSINAR21 1 0 0.9140 8.3350 72.00000   1290 CPNIE61SINAR
FCPNIE22 FPARIS21 1 0 0.9200 3.7270 29.00000    739 CPNIE61PARIS
FCPNIE22 FSELF221 3 0 0.0100 0.1000 0.000000   9999 CPNIE63SELF2
FCPNIE23 FEYBEN21 2 0 0.5140 3.3490 24.00000   1191 CPNIE62EYBEN
FCPNIE23 FS.PON21 1 0 5.9580 38.873 308.0000    964 CPNIE61S.PON
FCPNIE23 FSELF221 1 0 0.0100 8.0000 0.000000    739 CPNIE61SELF2
FCPNIE23 FZSABL21 1 0 0.1120 0.7430 31.00000    589 CPNIE61ZSABL
FCPNOL21 FFRASN21 1 0 1.6370 9.7350 71.99999   1053 CPNOL61FRASN
FCPNOL21 FGEN.P24 1 8 11.011 36.498 228.0000    445 CPNOL61GEN.P
FCPNOL21 FSAONE21 1 0 7.1440 24.248 152.1000    632 CPNOL61SAONE
FCPVAN21 FPYMON21 1 0 2.7700 19.100 140.0000   1056 CPVAN61PYMON
FCPVAN21 FTAVAU21 1 0 0.4900 3.2300 22.00000   1025 CPVAN61TAVAU
FCPVAN21 FZMAGN21 1 0 2.8700 12.980 90.00000    857 CPVAN61ZMAGN
FCREC621 FGUARB21 1 0 1.4300 9.5000 69.00000   1478 CREC661GUARB
FCREC621 FLESTR21 1 0 0.2400 1.5700 12.00000   1478 CREC661LESTR
FCREC621 FWEPPE21 1 0 0.8760 5.8420 42.00000   1453 CREC661WEPPE
FCREC621 FWEPPE23 2 0 0.8720 5.8150 57.00000    945 CREC662WEPPE
FCRENE11 FCRENE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCRENE11 FREVIG12 1 0 2.5950 27.828 292.0000   2778 CRENE71REVIG
FCRENE11 FVIELM12 1 0 5.5320 42.281 410.0000   1986 CRENE71VIELM
FCRENE12 FM.SEI12 1 0 1.1720 9.0650 88.00001   2124 CRENE71M.SEI
FCRENE21 FCRENE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FCRENE21 FROSIE21 1 0 2.3070 12.210 84.00001   1040 CRENE61ROSIE
FCRENE21 FZP.V521 1 0 5.9100 26.880 182.0000   1040 CRENE61ZP.V5
FCRENE22 FFRONC21 1 0 6.8200 34.110 240.0000   1061 CRENE61FRONC
FCRENE22 FMAROL21 1 0 5.6880 26.960 187.0000   1061 CRENE61MAROL
FCRETA21 FTOLBI21 1 0 0.1280 0.6490 242.0000    680 CRETA61TOLBI
FCRETA23 FGOBEL22 1 0 0.0930 0.6650 291.0000    895 CRETA61GOBEL
FCRETA23 FR.COT21 1 0 0.3130 0.6010 212.0000    470 CRETA61R.COT
FCREYS11 FCREYS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FCREYS11 FCREYS14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FCREYS11 FG.ILE13 2 0 1.2710 18.452 230.0000   3206 CREYS72G.ILE
FCREYS11 FGEN.P12 2 0 1.1130 16.161 201.5000   2800 CREYS72GEN.P
FCREYS11 FSSV.O15 2 0 0.4500 6.4500 80.00000   3344 CREYS72SSV.O
FCREYS14 FG.ILE12 1 0 1.2710 18.454 230.0000   3206 CREYS71G.ILE
FCREYS14 FGEN.P11 1 0 1.1120 16.141 216.1000   3000 CREYS71GEN.P
FCREYS14 FSSV.O13 1 0 0.4500 6.4500 80.00000   3344 CREYS71SSV.O
FCRIME21 FTEMP521 1 0 0.0530 0.3240 180.0000    950 CRIME61TEMP5
FCRIME22 FFLAND21 1 8 0.0100 0.1000 6.000000    520 CRIME61FLAND
FCROIX21 FH.VIN21 1 0 0.3920 2.6270 18.00000   1453 CROIX61H.VIN
FCROIX21 FH.VIN23 2 0 0.3700 2.5000 18.00000   1400 CROIX62H.VIN
FCROIX21 FP.ME521 1 0 0.2800 1.8700 31.00000   1117 CROIX61P.ME5
FCROIX21 FP.ME521 2 0 0.2700 1.8400 12.00000   1453 CROIX62P.ME5
FCROIX21 FROU.N21 1 0 0.2600 0.5100 296.0000    600 CROIX61ROU.N
FCROIX21 FROU.N22 2 0 0.2500 0.5100 294.0000    600 CROIX62ROU.N
FCROIX21 FVERTE21 1 0 0.8500 4.2000 30.00000   1110 CROIX61VERTE
FCROIX21 FWEPPE23 1 0 1.2900 8.5900 62.00000   1453 CROIX61WEPPE
FCROLL21 FFROGE21 1 0 0.3350 0.6890 158.0000    470 CROLL61FROGE
FCROUZ21 FGODIN21 1 0 0.0700 0.2900 2.000000    846 CROUZ61GODIN
FCRUA521 FL.NEU21 1 0 0.3700 2.1800 35.00000    430 CRUA561L.NEU
FCRUA522 FL.NEU21 2 0 0.3700 2.1800 35.00000    430 CRUA562L.NEU
FCRUSE21 FZCRUS21 1 0 0.0100 0.1000 6.000000    910 CRUSE61ZCRUS
FCSLL821 FSAUMA21 1 0 0.4900 3.2710 153.0310    940 CSLL861SAUMA
FCSLL821 FTAMAR21 1 0 1.4550 9.0130 73.05000   1010 CSLL861TAMAR
FCSLLE22 FE.BOT21 1 0 1.3440 8.9180 64.00001   1238 CSLLE61E.BOT
FCSLLE22 FESCAI21 1 0 1.1990 7.9500 56.00000   1238 CSLLE61ESCAI
FCTAUR21 FZVILA21 1 0 0.6240 4.1650 29.00000   1348 CTAUR61ZVILA
FCUBNE11 FDONZA12 2 0 3.7160 48.855 810.8850   3465 CUBNE72DONZA
FCUBNE11 FDONZA13 1 0 3.7500 49.280 818.0001   3465 CUBNE71DONZA
FCUBNE11 FMQIS 11 2 0 0.3700 3.9230 48.00000   2600 CUBNE72MQIS
FCUBNE11 FSAUCA11 1 0 1.8800 19.020 236.0000   2624 CUBNE71SAUCA
FCUBNE11 FSAUCA13 2 0 1.8900 19.140 238.0000   2624 CUBNE72SAUCA
FCUBNE21 FGREZI21 1 0 1.9800 13.290 99.00000   1126 CUBNE61GREZI
FCUBNE21 FMQIS 21 1 0 0.3650 3.9050 39.83900   2284 CUBNE61MQIS
FCUBNE21 FMTGUY21 1 0 2.5290 14.390 108.0000   1170 CUBNE61MTGUY
FCUBNE21 FZSS1121 1 0 2.1870 14.742 285.3080   1289 CUBNE61ZSS11
FCUPER21 FVESLE21 1 0 1.4000 9.3300 68.00001   1388 CUPER61VESLE
FCUPER21 FZCUPE21 1 8 0.3700 2.4800 18.00000   1388 CUPER61ZCUPE
FCURBA21 FGRISO21 1 0 1.0700 6.4100 46.00000    960 CURBA61GRISO
FCURBA21 FZBLAU21 1 8 0.3010 2.0370 16.00000   1291 CURBA61ZBLAU
FCURTI21 FGROSN21 1 0 0.6400 4.2600 30.00000   1112 CURTI61GROSN
FCURTI21 FZCUR521 1 8 0.0100 0.1000 0.000000   1112 CURTI61ZCUR5
FCUS.P21 FSSAMO21 1 8 0.5050 1.5440 446.0000    760 CUS.P61SSAMO
FCXNAY21 FZESPI21 2 0 1.9300 12.900 92.00000   1012 CXNAY62ZESPI
FCXNAY21 FZJUST21 1 0 1.2200 8.1320 58.57000   1389 CXNAY61ZJUST
FCXSSE21 FPOTEA21 1 0 0.0100 0.1000 2.000000   9999 CXSSE61POTEA
FCXSSE21 FPOTEA22 2 0 0.0100 0.1000 2.000000   9999 CXSSE62POTEA
FCXSSE21 FPOTEA23 3 0 0.0100 0.1000 2.000000   9999 CXSSE63POTEA
FCXSSE21 FRECY 21 1 0 1.6000 10.640 74.00000   1355 CXSSE61RECY
FCXSSE21 FREVIG21 1 0 2.3400 15.540 108.0000   1347 CXSSE61REVIG
FCYCOF21 FRICHI21 1 0 0.0700 0.6900 400.0000   9999 CYCOF61RICHI
FCYCOF22 FRICHI21 2 0 0.0800 0.6700 360.0000   9999 CYCOF62RICHI
FCZCEL21 FFOCH 21 1 0 0.3300 0.4900 144.0000    450 CZCEL61FOCH
FCZRIE21 FVENDI21 1 0 0.3200 2.1800 16.00000   1453 CZRIE61VENDI
FCZTRY21 FMOISE21 1 0 0.3200 1.4500 10.00000   1040 CZTRY61MOISE
FCZTRY24 FPLISO21 1 0 0.6300 4.2600 61.00000    998 CZTRY61PLISO
FCZTRY24 FSENAR23 1 0 1.0700 7.2100 96.00000    834 CZTRY61SENAR
FD.BRU21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.BRU61MORCH
FD.BUR11 FTABAR11 1 0 0.0390 0.5560 6.802000   2800 D.BUR71TABAR
FD.BUR12 FTABAR11 2 0 0.0390 0.5570 6.817000   2800 D.BUR72TABAR
FD.BUX11 FTABAR11 3 0 0.0390 0.5600 6.848000   2800 D.BUX73TABAR
FD.BUX12 FTABAR11 4 0 0.0390 0.5610 6.856000   2800 D.BUX74TABAR
FD.FRA21 FLINGO21 1 0 0.3080 2.0450 186.0000    847 D.FRA61LINGO
FD.FRA21 FLINGO21 2 0 0.3010 2.0820 192.0000    806 D.FRA62LINGO
FD.GAR21 FMORCH21 1 0 0.0100 0.1000 2.000000   9999 D.GAR61MORCH
FDAMBR11 FGATI511 1 0 0.8480 11.133 184.4720   3780 DAMBR71GATI5
FDAMBR11 FGATI511 2 0 0.8480 11.136 184.5180   3780 DAMBR72GATI5
FDAMBR11 FVERGE11 1 0 1.6600 16.880 210.0000   2400 DAMBR71VERGE
FDAMBR11 FVERGE11 2 0 1.6600 16.880 210.0000   2400 DAMBR72VERGE
FDAMBR11 FVLEJU11 2 0 2.1380 21.707 268.0000   2778 DAMBR72VLEJU
FDAMBR11 FYVE.O11 1 0 3.4800 35.300 438.0000   2778 DAMBR71YVE.O
FDAMBR21 FG.DEN21 1 0 2.7300 15.010 126.0000   1041 DAMBR61G.DEN
FDAMBR21 FG.DEN22 2 0 2.7300 15.000 126.0000   1041 DAMBR62G.DEN
FDAMBR21 FZCAR621 2 8 6.1420 27.956 186.7370   1040 DAMBR62ZCAR6
FDAMBR21 FZESPI21 2 0 0.9500 6.3500 68.00000   1151 DAMBR62ZESPI
FDAMBR21 FZJUST21 1 0 1.7470 11.696 105.8570   1151 DAMBR61ZJUST
FDAMBR21 FZSEMO21 1 8 0.6970 3.2220 21.87300   1042 DAMBR61ZSEMO
FDAMER21 FNOGEN21 1 0 2.2600 15.020 108.0000   1388 DAMER61NOGEN
FDAMER21 FVESLE21 1 0 2.6100 17.460 126.0000   1388 DAMER61VESLE
FDANTO21 FTUILI21 1 0 4.1120 18.659 129.3450    798 DANTO61TUILI
FDANTO21 FVERLH22 1 0 5.6100 25.280 176.0000    682 DANTO61VERLH
FDARBL21 FG.COU21 1 8 0.1700 1.1000 8.000000   1478 DARBL61G.COU
FDARCE21 FVIELM21 1 8 2.6620 12.130 79.97301    976 DARCE61VIELM
FDARCE21 FZC.SE21 1 0 3.0200 13.769 90.00000    976 DARCE61ZC.SE
FDARSE21 FFEUIL21 1 0 0.7900 5.2700 38.00000   1389 DARSE61FEUIL
FDARSE21 FFEUIL21 2 0 0.7250 4.8380 44.00000   1389 DARSE62FEUIL
FDARSE21 FGRACI21 1 0 0.0900 0.8400 12.00000   2100 DARSE61GRACI
FDARSE21 FRASSU21 1 0 1.0300 6.3600 216.0000   1028 DARSE61RASSU
FDARSE21 FRELA521 1 0 0.1300 0.8400 6.000000   1389 DARSE61RELA5
FDARSE21 FRELA521 2 0 0.0800 0.5400 9.000000   1389 DARSE62RELA5
FDECHY21 FDECHY22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FDECHY21 FGAVRE21 1 0 2.4200 12.123 98.68500   1110 DECHY61GAVRE
FDECHY21 FMASTA24 1 0 1.7050 18.414 54.00000   1110 DECHY61MASTA
FDECHY21 FT.NOI21 1 0 0.0220 0.0660 19.07400    620 DECHY61T.NOI
FDECHY21 FT.NOI22 2 8 0.0210 0.0650 18.81800    620 DECHY62T.NOI
FDECIN21 FVENIS21 1 0 0.2240 0.9710 337.0000    805 DECIN61VENIS
FDENNA21 FWARAN25 1 0 0.4570 3.0490 22.00000   1478 DENNA61WARAN
FDEPHG11 FP.AND11 2 8 0.0600 0.4900 4.200000   3780 P.AND72DEPHG
FDEPHG11 FP.AND13 3 0 0.0144 0.1437 0.000000   3780 P.AND73DEPHG
FDEPHG21 FGUARB22 2 0 0.0100 0.1000 0.000000   9999 GUARB62DEPHG
FDEPHT21 FPRAGN23 2 0 0.0100 0.1000 0.000000    931 PRAGN62DEPHG
FDETTW21 FMARL621 1 0 1.1900 8.3200 58.00000    819 DETTW61MARL6
FDIRIN21 FZTREF21 2 0 0.4900 3.2600 24.00000   1400 DIRIN62ZTREF
FDISTR11 FGALOR12 1 0 1.7830 18.026 225.7899   2800 DISTR71GALOR
FDISTR11 FJUMEA11 1 0 1.3950 14.155 174.9120   2400 DISTR71JUMEA
FDISTR11 FJUMEA12 2 0 1.3900 14.140 176.0000   2000 DISTR72JUMEA
FDISTR11 FPICOC11 1 8 2.9100 30.090 374.0000   2872 DISTR71PICOC
FDISTR21 FMONDI22 1 0 4.8240 21.992 152.0000   1096 DISTR61MONDI
FDOBER22 FRAN.P21 1 0 2.1300 14.720 108.0000   1315 DOBER61RAN.P
FDOBER22 FTREGU21 1 0 1.4200 9.8100 71.99999   1322 DOBER61TREGU
FDOMLO11 FLAUNA11 1 0 1.4110 18.549 308.0000   3780 DOMLO71LAUNA
FDOMLO11 FLAUNA11 2 0 1.4120 18.552 308.0000   3780 DOMLO72LAUNA
FDOMLO11 FLOUIS11 1 0 1.4690 14.910 184.0000   2778 DOMLO71LOUIS
FDOMLO11 FLOUIS14 2 0 1.4690 14.910 184.0000   2778 DOMLO72LOUIS
FDOMLO11 FOUDON11 1 0 0.9210 11.633 191.5099   3780 DOMLO71OUDON
FDOMLO11 FOUDON11 2 0 0.9500 12.008 197.6850   3780 DOMLO72OUDON
FDOMLO11 FP.HA511 1 0 3.3960 36.665 395.0000   2400 DOMLO71P.HA5
FDOMLO21 FMORIH21 1 8 1.1300 7.5650 160.4100   1012 DOMLO61MORIH
FDOMLO21 FZSSL721 2 0 0.5150 3.4990 125.0000   1154 DOMLO62ZSSL7
FDONZA11 FDONZA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FDONZA11 FDONZA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FDONZA12 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FDONZA12 FGOLF512 1 0 0.0300 0.4350 8.040000   3780 DONZA71GOLF5
FDONZA12 FLESQU11 1 0 1.0070 13.151 215.6400   3780 DONZA71LESQU
FDONZA13 FDONZA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FDONZA13 FGOLF511 2 0 0.0280 0.4050 7.482000   3780 DONZA72GOLF5
FDONZA13 FVERFE11 2 0 1.7970 23.746 391.3940   3780 DONZA72VERFE
FDONZA21 FVERLH21 1 0 2.6440 17.552 150.1000   1099 DONZA61VERLH
FDONZE21 FFEROU21 1 0 2.5800 17.130 124.0000   1099 DONZE61FEROU
FDONZE21 FZDONZ21 1 0 2.5600 15.230 112.0000   1105 DONZE61ZDONZ
FDOULO21 FZDOUL21 1 0 0.0010 0.1000 13.00000   1029 DOULO61ZDOUL
FDOUVR21 FLESTA21 1 0 0.1700 0.7500 6.000000   1005 DOUVR61LESTA
FDOUVR21 FLESTA22 2 0 0.1700 0.7600 6.000000   1005 DOUVR62LESTA
FDOUVR21 FVENDI21 1 0 0.3300 2.2000 16.00000   1453 DOUVR61VENDI
FDOUVR21 FZBERC21 1 0 0.1410 0.6260 4.000000   1110 DOUVR61ZBERC
FDRONN21 FFLERS21 1 0 2.9770 20.563 152.0000   1375 DRONN61FLERS
FDRONN21 FTOURB21 1 0 0.6100 4.1000 30.00000   1478 DRONN61TOURB
FDRONN21 FTOURB21 2 0 0.6200 4.1000 30.00000   1478 DRONN62TOURB
FDUNES21 FZQ.EC21 1 0 0.6510 2.9690 18.00000   1107 DUNES61ZQ.EC
FDURAN21 FREALT21 1 0 0.8670 5.8010 49.00000   1238 DURAN61REALT
FDURAN21 FROGNA21 1 0 0.7400 4.9400 36.00000   1238 DURAN61ROGNA
FDUVIG21 FZDUV521 1 0 0.0180 0.1160 2.000000   1478 DUVIG61ZDUV5
FE.BOT21 FFAVAR21 1 0 1.8200 9.9400 70.00000    947 E.BOT61FAVAR
FE.BOT21 FMAZAR21 1 0 0.6130 3.6250 471.0000   1060 E.BOT61MAZAR
FE.BOT21 FPALUN21 1 0 1.1200 7.1100 50.00000   1165 E.BOT61PALUN
FE.BOT21 FPALUN21 2 0 1.1200 7.0600 52.00000   1165 E.BOT62PALUN
FE.BOT21 FRABAT21 1 0 0.7130 4.3000 463.0000    715 E.BOT61RABAT
FE.BOT21 FREALT21 1 0 1.3400 8.9200 64.00001   1238 E.BOT61REALT
FE.HU711 FSSAVO11 7 8 0.0692 0.1267 138.0000   9999 E.HU777SSAVO
FE.HU712 FSSAVO11 8 0 0.0692 0.1267 138.0000   9999 E.HU778SSAVO
FE.HUC21 FSSAVO21 6 0 0.0243 0.0500 2.000000   9999 E.HUC66SSAVO
FE.RHO21 FZMANG21 1 0 0.0350 0.2420 112.0000   1015 E.RHO61ZMANG
FECHAL11 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FECHAL12 FECHAL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FECHAL13 FP.COR12 2 0 0.2680 4.9010 66.00000   3780 ECHAL72P.COR
FECHAL14 FECHAL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FECHAL14 FP.COR13 1 0 0.2680 4.8900 66.00000   3780 ECHAL71P.COR
FECHAL21 FGIVOR21 1 0 0.4020 2.6960 37.00000   1080 ECHAL61GIVOR
FECHAL21 FGIVOR21 2 0 0.4050 2.7110 44.00000   1080 ECHAL62GIVOR
FECHAL21 FMADE521 1 0 0.6200 2.7360 18.00000    637 ECHAL61MADE5
FECHAL21 FRIVIE21 1 0 0.8650 8.4230 114.0000   2224 ECHAL61RIVIE
FECHAL21 FSOLEI21 1 0 0.8840 8.0860 113.0000   1500 ECHAL61SOLEI
FECHAL21 FSOLEI21 2 0 2.4760 11.683 77.00001    783 ECHAL62SOLEI
FECHIN21 FMANDA25 1 0 1.9100 12.790 92.00000   1478 ECHIN61MANDA
FECHIN21 FSORRU21 1 0 2.6500 12.047 83.49999   1130 ECHIN61SORRU
FEDITH21 FTRI.P24 1 0 0.0210 0.0640 18.00000    560 EDITH61TRI.P
FEDITH22 FTRI.P24 2 0 0.0157 0.0500 12.00000    560 EDITH62TRI.P
FEGUZO12 FMARMA11 1 8 2.7420 30.811 295.6350   2400 EGUZO71MARMA
FEGUZO12 FPLAUD11 1 0 2.6400 29.543 283.6658   2716 EGUZO71PLAUD
FEGUZO12 FRUEYR11 1 0 6.6900 73.670 802.0000   1968 EGUZO71RUEYR
FEGUZO12 FVALDI11 1 0 1.5180 19.985 331.8349   3780 EGUZO71VALDI
FEGUZO12 FVALDI11 2 0 1.5170 19.973 331.6420   3780 EGUZO72VALDI
FEGUZO12 FVERGE11 1 0 4.1700 45.850 526.0001   2400 EGUZO71VERGE
FEGUZO21 FMARMA21 1 0 14.456 40.726 260.1200    476 EGUZO61MARMA
FEGUZO21 FMAURE21 1 0 6.2000 31.500 212.0000   1023 EGUZO61MAURE
FEGUZO21 FMOLE 21 3 0 11.850 56.100 366.0000    834 EGUZO63MOLE
FEGUZO21 FMOUS521 1 0 4.5900 21.710 170.0000    895 EGUZO61MOUS5
FEGUZO21 FMTLUC21 1 0 10.402 34.445 209.0000    663 EGUZO61MTLUC
FEGUZO21 FORANG21 1 0 8.4500 38.120 264.0000    761 EGUZO61ORANG
FEGUZO21 FSSFEY21 1 0 3.9180 16.521 120.2630    975 EGUZO61SSFEY
FEGUZO21 FT.NO621 1 0 8.4060 39.828 259.5809    752 EGUZO61T.NO6
FELANC21 FMEZE521 1 0 1.6800 10.870 80.00000   1347 ELANC61MEZE5
FELANC21 FSAULE21 1 0 0.5830 3.8900 28.00000   1211 ELANC61SAULE
FELANC21 FSAULE21 2 0 0.5800 3.8800 28.00000   1266 ELANC62SAULE
FELANC21 FYVE.O21 1 0 0.2580 1.9130 956.0000   1360 ELANC61YVE.O
FELANC22 FSSAU521 1 0 1.1200 7.3700 59.00000    979 ELANC61SSAU5
FELANC22 FVERIN21 1 0 0.2190 1.4330 10.00000   1285 ELANC61VERIN
FELANC22 FZMTJ521 1 8 1.4410 9.3760 68.00001    979 ELANC61ZMTJ5
FEMALE21 FZEMAL21 1 0 0.0910 0.6010 4.000000   1478 EMALE61ZEMAL
FENCHA21 FZENCH21 1 0 0.0500 0.2300 2.000000    674 ENCHA61ZENCH
FENVAL21 FISSOI21 1 0 2.8900 13.129 86.00001    826 ENVAL61ISSOI
FENVAL21 FVOLVI21 1 0 0.9070 6.0950 44.00000   1099 ENVAL61VOLVI
FEPIZO21 FZEPIZ21 1 0 0.0065 0.0502 2.000000   1388 EPIZO61ZEPIZ
FERASM21 FGOBEL21 1 0 0.0750 0.1860 65.00000    444 ERASM61GOBEL
FERRON61 FHENDA61 1 0 0.2504 0.4583 110.4440    340 ERRON31HENDA
FERRON61 FPULUT61 1 0 2.8400 6.5600 47.00000    512 ERRON31PULUT
FERRON61 FZHEND61 1 0 0.0650 0.1720 98.30401    700 ERRON31ZHEND
FESCAI21 FNEOUL21 1 0 0.9560 7.0440 796.0000   1085 ESCAI61NEOUL
FESPI521 FZESPI21 2 0 0.0100 0.0500 0.000000    700 ESPI562ZESPI
FESTR621 FFAMAR21 1 0 1.2140 5.9510 41.74000    885 ESTR661FAMAR
FESTR621 FMAUBE21 1 0 1.7200 10.820 79.00001   1110 ESTR661MAUBE
FESTR621 FVALEN22 1 0 0.4100 2.8100 20.00000   1451 ESTR661VALEN
FETINC21 FGAVRE21 1 0 0.1700 0.3400 92.57600    526 ETINC61GAVRE
FETINC22 FGAVRE22 2 0 0.1700 0.3400 91.26600    526 ETINC62GAVRE
FETIVA21 FZSSNA21 1 0 2.6800 18.460 122.0000   1265 ETIVA61ZSSNA
FETUPE21 FETUPE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FETUPE22 FZHIRS21 1 0 3.3200 15.090 102.0000    788 ETUPE61ZHIRS
FEYBEN21 FZLANC21 1 0 0.9780 6.4200 44.00000   1215 EYBEN61ZLANC
FFALLO21 FGENN321 1 0 0.0100 0.1000 10.00000    845 FALLO61GENN3
FFALLO21 FNOVIO21 1 0 0.1600 0.5400 466.0000    690 FALLO61NOVIO
FFALLO21 FNOVIO21 2 0 0.1060 0.7780 359.0000   1105 FALLO62NOVIO
FFALLO21 FTILLI21 1 0 0.2000 1.3700 50.00000   1050 FALLO61TILLI
FFALLO21 FZFAN521 4 0 0.6200 3.9600 63.99998   1050 FALLO64ZFAN5
FFALLO21 FZFANA21 3 0 0.6200 3.9600 63.99998   1166 FALLO63ZFANA
FFALLO21 FZV.BE21 2 0 0.9340 6.1910 83.00000   1050 FALLO62ZV.BE
FFAMAR21 FG.CAI21 1 0 1.4070 6.9800 48.00000   1110 FAMAR61G.CAI
FFANAU21 FZFANA21 3 0 0.2800 0.5600 322.0000    460 FANAU63ZFANA
FFANAU22 FZFAN521 4 0 0.2800 0.5600 322.0000    460 FANAU64ZFAN5
FFARRA21 FGRANZ21 1 0 2.5510 17.077 122.2730   1434 FARRA61GRANZ
FFARRA21 FSAINT21 1 0 1.9090 12.734 121.0100   1390 FARRA61SAINT
FFEROU21 FTALAM21 1 0 2.4870 16.515 120.0600   1099 FEROU61TALAM
FFESS511 FMUHLB11 1 0 0.0100 0.1900 2.000000   2800 FESS571MUHLB
FFESS512 FMUHLB15 2 0 0.0100 0.1800 2.000000   2800 FESS572MUHLB
FFESS521 FFESSE22 1 0 0.1670 0.7610 4.000000    838 FESS561FESSE
FFESS522 FFESSE21 2 0 0.1500 0.6830 2.000000    838 FESS562FESSE
FFESSE21 FFESSE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FFESSE21 FFESSH21 1 0 0.0010 0.6000 2.000000   9000 FESSE61FESSH
FFESSE21 FFESSH23 3 0 0.0010 0.6000 2.000000   9000 FESSE63FESSH
FFESSE21 FFESSH24 4 0 0.0010 0.6000 2.000000   9000 FESSE64FESSH
FFESSE21 FOTTMA21 1 0 1.6300 7.5100 52.00000    996 FESSE61OTTMA
FFESSE22 FFESSH22 2 0 0.0010 0.6000 2.000000   9000 FESSE62FESSH
FFESSE22 FVOGEL22 1 0 0.4200 4.0300 66.00000    996 FESSE61VOGEL
FFEUIL21 FLAVER21 1 0 1.0200 6.8300 48.00000   1389 FEUIL61LAVER
FFEUIL21 FPONTE22 1 0 0.5540 5.8400 71.10001   1500 FEUIL61PONTE
FFEUIL21 FPONTE22 2 8 0.5550 5.8600 71.00000   1500 FEUIL62PONTE
FFEUIL21 FRICHI21 1 0 0.0100 0.0500 80.00000   1784 FEUIL61RICHI
FFEUIL21 FRICHI21 2 0 0.0070 0.0620 96.00000   1784 FEUIL62RICHI
FFEUIL21 FROCAD21 1 0 0.6100 4.0500 30.00000   1042 FEUIL61ROCAD
FFEUIL21 FSSCHA21 1 0 2.0400 13.920 102.0000   1140 FEUIL61SSCHA
FFEURS21 FVOLVO21 1 0 1.3770 4.2120 1216.000    665 FEURS61VOLVO
FFG.IL11 FFG.IL12 1 8 0.0000 57.000 0.000000   9999 
FFG.IL11 FFG.IL12 2 8 0.0000 28.500 0.000000   9999 
FFG.IL13 FFG.IL14 1 8 0.0000 57.000 0.000000   9999 
FFG.IL13 FFG.IL14 2 8 0.0000 28.500 0.000000   9999 
FFIRM521 FJACQU21 1 0 0.5930 3.8610 28.00000    500 FIRM561JACQU
FFLAMA11 FMENUE11 3 0 0.3720 6.2970 110.0000   3780 FLAMA73MENUE
FFLAMA12 FMENUE11 1 0 0.3700 6.3200 108.0000   2800 FLAMA71MENUE
FFLAMA13 FMENUE11 2 0 0.3800 6.3200 109.0000   2800 FLAMA72MENUE
FFLAMA14 FMENUE11 4 0 0.3800 6.3400 110.0000   2100 FLAMA74MENUE
FFLAME21 FWEPPE21 1 0 0.0120 0.1000 10.00000    680 FLAME61WEPPE
FFLAME21 FWEPPE23 2 8 0.0100 0.1000 2.000000   1400 FLAME62WEPPE
FFLAND21 FMAGEN21 1 0 0.1200 0.3750 159.0000    850 FLAND61MAGEN
FFLAND21 FROMAI21 1 0 0.3040 0.8480 287.0000    738 FLAND61ROMAI
FFLEAC21 FMQIS 21 1 0 5.5400 36.780 266.0000   1307 FLEAC61MQIS
FFLEAC21 FMTGUY21 1 0 6.0740 24.616 181.8770    975 FLEAC61MTGUY
FFLEAC21 FNIORT21 1 8 8.3480 34.219 252.6519    975 FLEAC61NIORT
FFLEAC21 FROUMA21 1 0 3.2730 21.823 249.5509   1211 FLEAC61ROUMA
FFLEAC21 FSANIL21 1 0 8.0600 36.640 253.0000    845 FLEAC61SANIL
FFLERS21 FLAUNA21 1 0 5.0180 22.630 359.0000    781 FLERS61LAUNA
FFLERS21 FTHIOT21 1 0 3.8500 18.530 130.0000    931 FLERS61THIOT
FFLERS21 FZBUTT21 1 0 2.5890 17.810 132.0000   1012 FLERS61ZBUTT
FFLEYR21 FVOUGL21 1 0 2.7140 16.597 122.0000   1050 FLEYR61VOUGL
FFLOIR21 FMQIS 21 1 0 1.5060 9.8590 99.56300   1140 FLOIR61MQIS
FFLOIR21 FMQIS 21 2 0 1.5090 9.8620 101.1000   1140 FLOIR62MQIS
FFLOIR21 FPESSA21 1 0 1.3470 9.0180 64.00001   1126 FLOIR61PESSA
FFLORE21 FSSVIN21 1 0 1.7100 10.140 76.00000   1306 FLORE61SSVIN
FFOCH 21 FPUTEA21 2 0 0.0700 0.4220 236.0000   1160 FOCH 62PUTEA
FFOCH 22 FPUTEA21 1 0 0.0720 0.4160 212.0000    510 FOCH 61PUTEA
FFONT 21 FRIORG21 1 0 3.0200 20.200 146.0000    883 FONT 61RIORG
FFONT 21 FZBILL21 1 0 0.4750 3.1630 22.00000   1099 FONT 61ZBILL
FFOSSE21 FORSON21 1 0 2.2320 10.875 274.0000    991 FOSSE61ORSON
FFOUSC21 FTAMAR21 1 0 1.4950 10.017 71.74300   1389 FOUSC61TAMAR
FFOUSC22 FTAMAR21 2 0 1.5000 9.9900 71.99999   1389 FOUSC62TAMAR
FFOUTE21 FG.SYN21 2 0 0.2400 1.1100 8.000000    827 FOUTE62G.SYN
FFOUTE21 FG.SYN23 1 0 0.2500 1.1200 8.000000    827 FOUTE61G.SYN
FFRASN11 FGEN.P11 1 0 3.0120 36.863 315.0000   1904 FRASN71GEN.P
FFRASN11 FMAMBE13 1 0 2.0680 22.621 260.0000   2400 FRASN71MAMBE
FFREJU21 FTRANS21 1 0 1.3800 9.2200 94.99999   1238 FREJU61TRANS
FFREJU21 FTRANS21 2 0 1.3950 9.2150 94.00000   1238 FREJU62TRANS
FFROGE21 FMONNE21 1 0 0.1170 0.5930 222.0000    629 FROGE61MONNE
FFROGE21 FZLANC21 1 0 0.2580 1.6940 12.00000   1215 FROGE61ZLANC
FFROGE21 FZMER721 1 0 0.9970 5.9120 44.00000   1215 FROGE61ZMER7
FFROMA21 FZFRO621 3 0 0.0100 0.1000 2.000000   1388 FROMA63ZFRO6
FFROMA22 FZFRO721 4 0 0.0100 0.1000 2.000000   1388 FROMA64ZFRO7
FFRONC21 FZEPIZ21 1 0 1.9400 9.9900 71.00000   1061 FRONC61ZEPIZ
FFRUGE12 FMANDA11 1 8 1.0370 13.637 226.3000   3780 FRUGE71MANDA
FG.BA521 FZG.BA21 2 0 0.0079 0.0500 2.000000    827 G.BA562ZG.BA
FG.BAN21 FGIVOR21 1 0 0.0360 0.2420 2.000000   1112 G.BAN61GIVOR
FG.BAN22 FGIVOR21 2 0 0.0330 0.2200 2.000000    899 G.BAN62GIVOR
FG.BAN23 FGIVOR21 3 0 0.0210 0.2090 2.000000    899 G.BAN63GIVOR
FG.CAI21 FG.CAI23 1 2 0.0000 0.0000 0.000000   9999 
FG.CAI21 FG.CAI24 1 2 0.0000 0.0000 0.000000   9999 
FG.CAI21 FG.CAI25 1 2 0.0000 0.0000 0.000000   9999 
FG.CAI21 FMASTA21 1 8 0.2500 1.6800 12.00000   1453 G.CAI61MASTA
FG.CAI21 FMASTA21 3 0 0.5000 2.4700 18.00000   1110 G.CAI63MASTA
FG.CAI21 FMASTA24 2 0 0.2590 1.7200 12.40000   1453 G.CAI62MASTA
FG.CAI21 FVALEN21 2 0 1.9080 9.8960 69.00000   1110 G.CAI62VALEN
FG.CAI21 FVALEN22 1 0 1.6180 8.2590 75.00000   1075 G.CAI61VALEN
FG.CAI21 FZTRIT21 1 0 1.8050 6.5830 43.00000    727 G.CAI61ZTRIT
FG.COL21 FWARAN21 1 0 0.1800 1.6800 24.00000   2400 G.COL61WARAN
FG.COL22 FWARAN27 2 0 0.1820 1.6990 33.00000   2190 G.COL62WARAN
FG.COU21 FROUGE21 1 0 1.4230 9.5290 68.00001   1478 G.COU61ROUGE
FG.COU21 FROUGE23 2 0 1.4300 9.5800 68.00001   1478 G.COU62ROUGE
FG.COU21 FSSROU21 1 0 0.5500 3.6460 26.00000   1400 G.COU61SSROU
FG.COU21 FSSROU21 2 0 0.5400 3.6460 26.00000   1478 G.COU62SSROU
FG.COU21 FVAUPA21 1 0 1.5590 10.443 74.00000   1478 G.COU61VAUPA
FG.COU21 FVAUPA21 2 0 1.5300 10.180 74.00000   1478 G.COU62VAUPA
FG.COU21 FVAUPA21 3 0 1.5300 10.210 81.00001   1190 G.COU63VAUPA
FG.ILE11 FFG.IL12 1 8 0.0000 0.0500 0.000000   9999 
FG.ILE11 FFG.IL14 1 8 0.0000 0.0500 0.000000   9999 
FG.ILE11 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FG.ILE12 FG.ILE11 1 7 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FG.ILE12 FG.ILE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FG.ILE14 FG.ILE13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FG.ILE21 FMOLL521 1 0 0.0720 0.2210 64.00001    600 G.ILE61MOLL5
FG.ILE21 FMOLL522 2 0 0.0690 0.2120 62.00000    655 G.ILE62MOLL5
FG.ILE21 FZMER721 1 0 0.4970 4.1970 65.00000   1168 G.ILE61ZMER7
FG.MAS21 FISSOI21 1 8 0.0190 0.0960 36.00000    735 G.MAS61ISSOI
FG.MAS21 FISSOI21 2 0 0.0190 0.0960 36.00000    735 G.MAS62ISSOI
FG.QUE21 FVAUPA21 1 8 0.5370 3.5630 72.99999   1040 G.QUE61VAUPA
FG.RIV21 FGUERS21 1 0 0.0870 0.6760 1105.198   1660 G.RIV61GUERS
FG.SYN21 FG.SYN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FG.SYN21 FG.SYN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FG.SYN21 FHOLQU23 1 0 1.1460 7.6220 54.00000   1478 G.SYN61HOLQU
FG.SYN21 FROZEB21 1 0 0.1900 1.2700 8.000000   1478 G.SYN61ROZEB
FG.SYN21 FWARAN23 2 0 0.8840 5.8930 42.00000   1250 G.SYN62WARAN
FG.SYN21 FWESTH21 2 0 0.4580 2.3990 16.00000   1107 G.SYN62WESTH
FG.SYN21 FZQ.EC21 1 0 0.8380 5.6140 40.00000   1107 G.SYN61ZQ.EC
FG.SYN23 FQ.ECL21 1 0 1.0440 6.9850 50.20000   1265 G.SYN61Q.ECL
FG.SYN23 FWARAN27 1 0 0.8840 5.8970 42.60000   1250 G.SYN61WARAN
FG.SYN24 FWARAN25 3 0 0.8500 5.6800 40.00000   1478 G.SYN63WARAN
FG.SYN24 FWESTH21 1 0 0.4600 2.4200 17.00000   1107 G.SYN61WESTH
FGABIO21 FRATIE21 1 0 0.0300 0.0700 16.00000    355 GABIO61RATIE
FGALER21 FZGALE21 4 0 0.0100 0.1000 2.000000   1388 GALER64ZGALE
FGALER22 FZGAL521 2 0 0.0100 0.1000 2.000000   1388 GALER62ZGAL5
FGALOR21 FMAUGE21 1 0 0.0920 1.0110 742.2999   1710 GALOR61MAUGE
FGAMBE21 FMALA621 1 0 0.0670 0.4520 209.0000   1100 GAMBE61MALA6
FGAMBS21 FSELTZ21 1 0 1.9290 12.864 92.99999   1302 GAMBS61SELTZ
FGAMPA21 FMIONS23 1 0 2.5100 16.460 119.0000   1086 GAMPA61MIONS
FGAMPA21 FP.EVE21 1 0 1.5010 9.8190 71.99999   1086 GAMPA61P.EVE
FGAMPA21 FPAPIN21 1 0 0.2460 1.4890 183.0000    760 GAMPA61PAPIN
FGAMPA21 FSABLO21 1 0 0.2990 2.0030 14.00000   1290 GAMPA61SABLO
FGAMPA21 FZCPB521 1 0 0.7880 5.1760 38.00000   1086 GAMPA61ZCPB5
FGANDR21 FZGAN521 2 8 0.2690 1.7890 12.00000   1302 GANDR62ZGAN5
FGANGE21 FSSVIC21 1 0 10.881 30.974 220.6870    572 GANGE61SSVIC
FGANGE21 FVIRAD21 1 0 7.4380 22.808 164.8220    616 GANGE61VIRAD
FGARCH21 FSSELO21 1 0 0.6900 4.6100 60.00001   1099 GARCH61SSELO
FGARCH21 FZGIEN21 1 0 5.5600 38.740 270.0000    709 GARCH61ZGIEN
FGARD721 FHYERE21 1 0 0.4400 2.2310 832.0000    803 GARD761HYERE
FGARIB21 FJAVEL21 1 0 0.1330 0.2520 90.00000    580 GARIB61JAVEL
FGARIE21 FZPARR21 1 0 0.0510 0.2590 96.77601    847 GARIE61ZPARR
FGARRI21 FZGARR21 1 0 0.0099 0.0500 0.066000   1042 GARRI61ZGARR
FGATEL22 FZENCH21 1 0 1.4000 6.5800 42.00000    785 GATEL61ZENCH
FGATEL22 FZSSG721 1 0 0.0550 0.2800 104.3660    890 GATEL61ZSSG7
FGATI511 FGAUGL11 1 0 1.7400 22.880 380.0000   3780 GATI571GAUGL
FGATI511 FGAUGL11 2 0 1.7520 22.990 380.8598   3780 GATI572GAUGL
FGATI511 FTABAR11 1 0 0.9000 11.800 196.0000   3780 GATI571TABAR
FGATI511 FTABAR11 2 0 0.9000 11.800 196.0000   3780 GATI572TABAR
FGAUDI11 FGAUDI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FGAUDI11 FGAUDI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FGAUDI11 FTAMAR11 2 0 2.0230 29.110 375.0140   3590 GAUDI72TAMAR
FGAUDI12 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FGAUDI12 FISSEL12 2 0 1.7800 18.000 224.0000   2798 GAUDI72ISSEL
FGAUDI12 FRUEYR11 1 0 5.1600 58.180 607.7390   2576 GAUDI71RUEYR
FGAUDI13 FGAUDI14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FGAUDI13 FISSEL11 1 0 1.7700 17.930 224.0000   2400 GAUDI71ISSEL
FGAUDI14 FTAMAR11 1 0 2.0230 29.110 375.0140   3590 GAUDI71TAMAR
FGAUDI21 FGAUDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGAUDI21 FLIVIE21 1 0 0.8210 5.5430 161.0880   1260 GAUDI61LIVIE
FGAUDI21 FMOREA21 1 0 2.2080 9.8250 68.44200   1060 GAUDI61MOREA
FGAUDI22 FMOREA21 2 0 1.4600 9.6830 70.47400   1380 GAUDI62MOREA
FGAUDI22 FSSVIN21 1 0 3.2600 22.080 160.0000   1380 GAUDI61SSVIN
FGAUGL11 FSSELO11 2 0 1.4200 18.640 310.0000   3780 GAUGL72SSELO
FGAVRE11 FGAVRE14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FGAVRE21 FGAVRE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGAVRE21 FVENDI21 1 0 1.1300 6.2200 43.00000   1088 GAVRE61VENDI
FGAVRE22 FMORCH21 1 0 2.1580 10.016 228.0000   1088 GAVRE61MORCH
FGAVRE22 FVENDI21 2 0 1.8800 9.1000 80.00001    984 GAVRE62VENDI
FGEN.P11 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGEN.P11 FVIELM13 2 0 3.5370 51.373 640.0000   2864 GEN.P72VIELM
FGEN.P12 FGEN.P13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FGEN.P12 FVIELM13 1 0 3.5450 51.485 642.0000   2800 GEN.P71VIELM
FGEN.P13 FVIELM13 3 0 7.5900 58.345 568.0000   1236 GEN.P73VIELM
FGEN.P21 FGEN.P23 1 7 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FGEN.P21 FGENIS24 2 0 0.0670 0.3020 2.000000    695 GEN.P62GENIS
FGEN.P22 FGEN.P21 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FGEN.P22 FGEN.P24 1 7 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FGEN.P22 FGENIS22 4 0 0.0740 0.3310 2.000000    695 GEN.P64GENIS
FGEN.P22 FGENIS23 3 0 0.0740 0.3310 2.000000    695 GEN.P63GENIS
FGEN.P22 FSERRI21 1 0 2.1630 8.4720 56.00000    642 GEN.P61SERRI
FGEN.P22 FZCRUS21 1 0 1.4100 9.1900 66.00000    830 GEN.P61ZCRUS
FGEN.P23 FGENIS21 1 0 0.0670 0.3030 2.000000    695 GEN.P61GENIS
FGEN.P23 FGENIS26 6 0 0.0810 0.3650 2.000000    695 GEN.P66GENIS
FGEN.P23 FIZERN21 1 0 1.9300 9.4000 110.0000    987 GEN.P61IZERN
FGEN.P24 FGEN.P23 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FGEN.P24 FGENIS25 5 0 0.0810 0.3660 2.000000    695 GEN.P65GENIS
FGEN.P24 FVOUGL21 1 0 2.5940 15.974 118.0000   1050 GEN.P61VOUGL
FGENIT21 FORSON21 1 0 0.1410 1.2230 480.0000   1100 GENIT61ORSON
FGENIT21 FVLEVA21 1 0 0.3320 2.8730 450.0000   1100 GENIT61VLEVA
FGERST21 FRHINA21 1 0 0.8300 5.7200 42.00000   1303 GERST61RHINA
FGERST21 FSTRAS22 1 0 1.3400 9.1300 66.00000   1048 GERST61STRAS
FGIEN 21 FZGIEN21 1 0 0.0100 0.0700 2.000000   1307 GIEN 61ZGIEN
FGIEN 21 FZGLAC21 1 0 0.2000 1.3400 10.00000   1390 GIEN 61ZGLAC
FGINES21 FLESQU21 1 0 1.6500 10.970 80.00000   1289 GINES61LESQU
FGINES21 FLESQU21 2 0 1.6400 11.020 78.00001   1289 GINES62LESQU
FGIVOR21 FMIONS21 2 0 0.6700 6.6450 76.00000   1150 GIVOR62MIONS
FGIVOR21 FMIONS22 1 0 1.5920 7.7460 71.00000    855 GIVOR61MIONS
FGIVOR21 FOULLI21 1 0 1.2090 7.9690 152.0000    800 GIVOR61OULLI
FGOBEL21 FTOLBI21 1 0 0.1080 0.2110 63.00000    503 GOBEL61TOLBI
FGODIN21 FRUEYR21 1 0 4.6900 19.590 126.0000    793 GODIN61RUEYR
FGODIN21 FSSVIC21 1 0 9.5160 32.935 193.1710    767 GODIN61SSVIC
FGODIN21 FVERLH21 1 0 8.8200 41.180 262.0000    974 GODIN61VERLH
FGODIN21 FZSSG721 1 0 4.2090 19.024 131.1880    845 GODIN61ZSSG7
FGOLBE21 FZGOLB21 1 0 0.1500 0.9800 27.00000   1302 GOLBE61ZGOLB
FGOLIN21 FZLARD21 1 0 1.2000 2.9100 22.00000    539 GOLIN61ZLARD
FGONES21 FP.GAS21 1 8 0.1700 1.1400 8.000000   1388 GONES61P.GAS
FGONES21 FZGONE21 1 0 0.0100 0.1000 2.000000   1388 GONES61ZGONE
FGOURJ21 FVERFE21 1 0 5.8300 28.350 199.0000    986 GOURJ61VERFE
FGOURJ21 FZMIOL21 1 0 3.4050 15.780 109.6000    986 GOURJ61ZMIOL
FGOUVI21 FP.GAS22 1 0 1.1000 7.4180 52.00000    976 GOUVI61P.GAS
FGRAFF21 FGRAFF22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGRAFF21 FMARCK21 1 0 4.3200 19.600 134.0000    857 GRAFF61MARCK
FGRAFF21 FMARL622 1 0 1.5070 7.4660 52.00000    996 GRAFF61MARL6
FGRAFF21 FSTRAS22 1 0 0.7160 4.8230 34.00000   1302 GRAFF61STRAS
FGRAFF22 FHERRE21 1 0 0.4500 2.9900 40.00000    635 GRAFF61HERRE
FGRAFF22 FREICH21 1 0 1.2570 8.3510 60.00000   1302 GRAFF61REICH
FGRAFF22 FSCHEE21 1 0 2.1200 9.6600 66.00000    857 GRAFF61SCHEE
FGRAFF22 FSPORE21 1 0 0.8820 5.9280 75.00000   1175 GRAFF61SPORE
FGRAND21 FPRATC22 1 0 4.4560 19.925 135.0000    926 GRAND61PRATC
FGRAND21 FZLANA21 1 0 0.6530 2.9470 48.99000    955 GRAND61ZLANA
FGRANZ11 FJUMEA12 2 0 2.3600 24.320 302.0000   2400 GRANZ72JUMEA
FGRANZ11 FPREGU13 2 0 1.3490 19.588 244.0000   3598 GRANZ72PREGU
FGRANZ11 FVALDI11 2 0 2.0690 27.226 451.5939   3780 GRANZ72VALDI
FGRANZ13 FJUMEA11 1 0 2.3600 24.310 302.0000   2800 GRANZ71JUMEA
FGRANZ13 FPREGU11 1 0 1.3500 19.588 244.0000   3598 GRANZ71PREGU
FGRANZ13 FROM  11 1 0 1.1000 14.465 240.1740   3780 GRANZ71ROM
FGRANZ21 FNIORT22 1 0 1.5990 10.685 76.53400   1434 GRANZ61NIORT
FGRANZ21 FSSFLO21 2 0 0.6450 4.2960 30.00000   1247 GRANZ62SSFLO
FGRANZ21 FSSFLO22 1 0 0.6440 4.2900 30.00000   1434 GRANZ61SSFLO
FGRANZ21 FZGRA621 1 0 1.8300 12.320 88.00000   1434 GRANZ61ZGRA6
FGRAV511 FWARAN11 1 0 0.1600 2.3160 28.80000   2100 GRAV571WARAN
FGRAV512 FWARAN14 2 0 0.1600 2.3100 28.00000   2100 GRAV572WARAN
FGRAV513 FWARAN12 3 0 0.1600 2.3100 28.00000   2100 GRAV573WARAN
FGRAV514 FWARAN15 4 0 0.1600 2.3100 28.00000   2100 GRAV574WARAN
FGRAV515 FWARAN16 5 0 0.1600 2.3190 28.80000   2100 GRAV575WARAN
FGRAV516 FWARAN13 6 0 0.1610 2.3330 29.00000   2100 GRAV576WARAN
FGRAV521 FWARAN25 1 0 0.5450 2.6870 128.0000    680 GRAV561WARAN
FGRAV522 FWARAN23 2 0 0.5390 2.7390 118.0000    680 GRAV562WARAN
FGRENA21 FMIONS21 1 0 0.5230 3.4540 51.00000    970 GRENA61MIONS
FGRENA21 FZGREN21 1 8 0.1960 1.3100 10.00000   1176 GRENA61ZGREN
FGREZI21 FZFONC21 1 0 0.9550 6.3320 46.00000   1126 GREZI61ZFONC
FGRIGN21 FZCOQU21 1 0 0.6580 2.9810 20.00000    808 GRIGN61ZCOQU
FGRIGN22 FZCOQ521 2 0 0.6610 2.9930 20.00000    808 GRIGN62ZCOQ5
FGRIM521 FTRANS21 1 0 1.6850 11.143 314.0000    816 GRIM561TRANS
FGRIM521 FTRANS21 2 0 1.6830 11.130 310.0000    816 GRIM562TRANS
FGRISO21 FS.PON23 1 0 1.0220 6.4950 48.00000   1215 GRISO61S.PON
FGROSN11 FGROSN12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGROSN11 FSSV.O16 1 0 3.5670 39.288 398.0000   2302 GROSN71SSV.O
FGROSN12 FVIELM12 1 0 2.5500 28.580 274.0000   2522 GROSN71VIELM
FGROSN21 FGROSN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FGROSN21 FMACON21 1 0 1.8920 19.148 215.0000    807 GROSN61MACON
FGROSN22 FGUEUG21 1 0 3.2900 21.900 158.0000   1099 GROSN61GUEUG
FGROSN22 FZCUR521 1 0 0.6350 4.2350 30.00000   1112 GROSN61ZCUR5
FGUARB21 FGUARB23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FGUARB21 FISBE521 2 8 0.2000 0.9200 6.000000   1107 GUARB62ISBE5
FGUARB22 FZWOES21 1 0 1.5740 7.0900 48.00000   1130 GUARB61ZWOES
FGUARB23 FISBE521 1 0 0.2030 0.9200 6.000000   1107 GUARB61ISBE5
FGUEBW22 FLOGEL21 1 0 1.7220 11.524 82.00001   1265 GUEBW61LOGEL
FGUEBW22 FVOGEL21 1 0 2.0870 13.943 99.00000   1265 GUEBW61VOGEL
FGUER821 FZGUE521 1 0 0.0760 0.2320 68.00001    560 GUER861ZGUE5
FGUERS21 FSSNAZ21 1 0 0.9200 4.1500 28.00000    984 GUERS61SSNAZ
FGUERS21 FZPRIN21 1 0 0.9430 6.3280 45.12000   1434 GUERS61ZPRIN
FGUEUG21 FH.PAU21 1 0 2.3910 15.925 170.0000   1032 GUEUG61H.PAU
FGUICH61 FMOUGU61 1 0 3.8110 10.329 75.15400    614 GUICH31MOUGU
FGUPIE21 FZFONC21 1 0 1.6800 11.144 81.10400   1099 GUPIE61ZFONC
FH.BOR21 FP.GAS22 1 0 1.5600 10.180 74.00000    979 H.BOR61P.GAS
FH.BOR21 FZLIES21 1 0 0.2700 1.7900 12.00000   1347 H.BOR61ZLIES
FH.DIE21 FVAUPA21 1 0 0.5440 2.3000 148.0000    561 H.DIE61VAUPA
FH.DIE22 FVAUPA21 2 0 0.5370 2.1470 175.0000    620 H.DIE62VAUPA
FH.PAU12 FSSV.O14 1 0 2.6360 37.116 536.0000   2600 H.PAU71SSV.O
FH.PAU12 FVIELM14 1 0 1.3490 17.720 294.0000   3780 H.PAU71VIELM
FH.PAU21 FZCUR521 1 0 0.6690 7.7180 135.0000   1112 H.PAU61ZCUR5
FH.TOU21 FZH.TO21 1 8 0.1180 0.7900 6.000000   1302 H.TOU61ZH.TO
FH.VIN21 FH.VIN23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FH.VIN21 FHANNA21 2 8 0.2600 1.1800 23.00000   1052 H.VIN62HANNA
FH.VIN21 FHELLE21 2 0 0.2400 1.5700 12.00000   1453 H.VIN62HELLE
FH.VIN21 FWATTR22 2 0 1.1500 5.6000 52.00000    929 H.VIN62WATTR
FH.VIN21 FZHEL521 1 8 0.8000 5.3600 38.00000   1453 H.VIN61ZHEL5
FH.VIN23 FHANNA21 1 0 0.3500 1.9500 14.00000    822 H.VIN61HANNA
FH.VIN23 FHELLE24 1 0 0.2300 1.5800 12.00000   1400 H.VIN61HELLE
FH.VIN23 FWATTR21 1 0 0.9600 5.5800 56.00000    680 H.VIN61WATTR
FHALLE21 FMAGEN21 1 0 0.2330 0.3170 91.00000    450 HALLE61MAGEN
FHARC721 FJAVEL21 1 0 0.0800 0.3000 136.0000    600 HARC761JAVEL
FHARC721 FJAVEL22 2 0 0.2660 0.3630 107.0000    400 HARC762JAVEL
FHARC721 FMENUS23 1 0 0.0940 0.6680 297.0000    990 HARC761MENUS
FHARC721 FMOUL821 1 0 0.0270 0.1170 60.00000   1115 HARC761MOUL8
FHARC721 FR.TOR22 1 0 0.1500 1.3500 368.0000   1095 HARC761R.TOR
FHARC721 FROBI523 1 8 0.4130 1.3460 597.0000    484 HARC761ROBI5
FHARDT21 FSIERE21 1 0 0.0180 0.0560 16.29000    574 HARDT61SIERE
FHAVR513 FROUGE11 2 0 1.6850 17.036 199.0000   2400 HAVR572ROUGE
FHAVR513 FROUGE11 3 0 1.6840 17.027 199.0000   2400 HAVR573ROUGE
FHAVR521 FHAVRE21 4 0 0.0100 0.1000 26.00000   2234 HAVR564HAVRE
FHAVR521 FP.SEP21 1 0 0.1190 1.1540 16.00000   2400 HAVR561P.SEP
FHAVR521 FP.SEP21 2 0 0.1300 1.2400 16.00000   2400 HAVR562P.SEP
FHELLE21 FM.LIL22 2 0 0.4420 1.8470 168.0000    453 HELLE62M.LIL
FHELLE24 FM.LIL21 1 0 0.4420 1.8470 168.0000    453 HELLE61M.LIL
FHELLE24 FZHEL521 1 0 0.2700 1.8000 12.00000   1453 HELLE61ZHEL5
FHENDA61 FZHEND61 1 8 0.1033 0.1891 54.00000    420 HENDA31ZHEND
FHERBL21 FZHERB21 1 0 0.1600 1.0900 8.000000   1211 HERBL61ZHERB
FHERBL22 FZHER721 2 0 0.1600 1.0900 8.000000   1211 HERBL62ZHER7
FHERMI21 FLONG621 1 0 0.0180 0.1200 0.000000   1240 HERMI61LONG6
FHERS511 FLATEN11 1 0 1.2300 12.470 154.0000   2778 HERS571LATEN
FHERS511 FVLEVA11 1 0 1.8600 18.820 232.0000   2400 HERS571VLEVA
FHIRSI21 FZHIRS21 1 0 0.0100 0.1000 2.000000   1048 HIRSI61ZHIRS
FHOLQU21 FHOLQU23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FHOLQU21 FLONG921 2 0 0.7800 5.1900 38.00000   1478 HOLQU62LONG9
FHOLQU21 FRUMIN21 1 0 0.0900 0.6200 4.000000   1400 HOLQU61RUMIN
FHOLQU21 FWARAN21 1 0 1.2600 8.4100 60.00000   1400 HOLQU61WARAN
FHOLQU21 FZWOES21 1 0 1.4700 6.8040 44.00000   1130 HOLQU61ZWOES
FHOLQU23 FLONG921 1 0 0.7810 5.2060 46.00000   1061 HOLQU61LONG9
FHOLQU23 FZRUMI21 2 0 0.0800 0.5600 4.000000   1130 HOLQU62ZRUMI
FHOSPI21 FZMERE21 1 0 0.7100 2.7600 20.00000    889 HOSPI61ZMERE
FHOUDR11 FHOUDR12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FHOUDR11 FM.SEI11 2 0 4.8800 49.520 614.0000   2778 HOUDR72M.SEI
FHOUDR11 FVINCE12 1 0 0.8100 8.9500 101.8220   2630 HOUDR71VINCE
FHOUDR12 FLOGEL11 1 0 3.1080 35.853 386.3689   2458 HOUDR71LOGEL
FHOUDR12 FM.SEI14 1 0 4.8800 49.520 614.0000   2778 HOUDR71M.SEI
FHOUDR12 FN.MAI11 1 0 0.3300 3.5600 38.00000   2778 HOUDR71N.MAI
FHOURA21 FMARSI21 1 0 4.3210 19.708 133.9340    720 HOURA61MARSI
FHOURA21 FMIEGE21 1 0 0.5600 2.6000 16.00000    262 HOURA61MIEGE
FI.NAP21 FLUTTE21 1 0 1.1100 7.4500 52.00000   1116 I.NAP61LUTTE
FI.NAP21 FOTTMA21 1 0 0.6730 4.4670 32.00000   1302 I.NAP61OTTMA
FISSEL11 FVERFE11 1 0 1.1700 11.810 148.0000   2574 ISSEL71VERFE
FISSEL12 FVERFE11 2 0 1.1700 11.830 146.0000   2574 ISSEL72VERFE
FISSOI21 FLIGNA21 1 0 1.2860 8.5460 59.00000   1205 ISSOI61LIGNA
FISSOI21 FPRATC21 1 0 4.5500 30.660 206.0000   1037 ISSOI61PRATC
FJ.VIL21 FVIGNE21 1 0 0.0240 0.0560 21.64000    660 J.VIL61VIGNE
FJ.VIL21 FZTONN21 1 0 1.6640 7.6420 50.00000    976 J.VIL61ZTONN
FJACQU21 FRIVIE21 1 0 0.7760 3.5940 24.00000    987 JACQU61RIVIE
FJACQU21 FSOLEI21 1 0 1.0080 6.7520 48.00000   1112 JACQU61SOLEI
FJALIS21 FLESQU21 1 0 5.5690 28.651 202.7899    986 JALIS61LESQU
FJAMET21 FZR.MA21 1 8 0.0067 0.0502 0.110000   1302 JAMET61ZR.MA
FJEUXE21 FZGOLB21 1 8 0.3500 2.3100 16.00000   1302 JEUXE61ZGOLB
FJONQU11 FTAVEL12 1 0 0.6600 7.2700 101.0000   2798 JONQU71TAVEL
FJONQU21 FMTAG521 1 0 1.2200 5.4500 43.00000    935 JONQU61MTAG5
FJONQU21 FSSCES21 1 0 1.2400 8.2700 69.99999   1230 JONQU61SSCES
FJONQU21 FSSCES21 2 0 1.3000 8.6800 80.00000   1165 JONQU62SSCES
FJOUX 21 FMEUNI21 1 0 1.5190 6.9470 48.00000    695 JOUX 61MEUNI
FJOUX 21 FZJOUX21 1 0 1.8510 6.5310 40.00000    895 JOUX 61ZJOUX
FJUSTI21 FZJUST21 1 0 0.0230 0.0680 18.73600    700 JUSTI61ZJUST
FKEMBS21 FKEMBS22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FKEMBS21 FOTTMA21 1 0 1.2400 5.6400 40.00000    754 KEMBS61OTTMA
FKEMBS22 FSIERE22 1 0 0.3400 1.5900 10.00000    976 KEMBS61SIERE
FL.CE221 FZTALA21 1 0 0.1000 0.4600 4.000000    844 L.CE261ZTALA
FL.CHA21 FS.DAM21 1 0 1.1120 5.3510 36.90000    930 L.CHA61S.DAM
FL.CHA21 FVEZIL21 1 0 4.0500 20.240 140.0000    930 L.CHA61VEZIL
FL.DEL21 FPRRTT21 1 0 0.0550 0.2500 2.000000   1088 L.DEL61PRRTT
FL.NEU22 FL.NTD21 2 0 0.0226 0.0500 0.000000   1360 L.NEU62L.NTD
FL.NEU22 FZMANG21 1 0 2.0220 9.2120 64.00001    855 L.NEU61ZMANG
FL.NOI21 FZL.NO21 1 8 0.3280 0.8400 4.000000    707 L.NOI61ZL.NO
FLAFIG21 FZLAFI21 1 0 0.1500 0.3800 2.000000    350 LAFIG61ZLAFI
FLAGAF21 FTRI.P24 1 0 0.0300 0.1000 18.00000    516 LAGAF61TRI.P
FLAGAF22 FTRI.P24 2 0 0.0200 0.1000 10.00000    516 LAGAF62TRI.P
FLAMOR21 FNANTE21 1 0 0.0400 0.0800 32.00000    380 LAMOR61NANTE
FLAMOR22 FNANTE21 2 0 0.0400 0.0800 34.00000    490 LAMOR62NANTE
FLANAU21 FZLANA21 1 0 0.0960 0.3140 1.942000    445 LANAU61ZLANA
FLANDE21 FLOSCO21 1 0 1.5500 10.310 74.00000   1318 LANDE61LOSCO
FLANDE21 FMARTY21 1 0 0.2200 1.3200 10.00000   1322 LANDE61MARTY
FLANDE22 FMARTY21 2 0 0.2500 1.4800 10.00000   1189 LANDE62MARTY
FLANDR21 FLANDR27 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLANDR21 FLANLP21 1 0 0.0165 0.0500 18.56000    960 LANDR61LANLP
FLANDR21 FMOULA21 1 0 1.2100 8.0200 56.00000   1265 LANDR61MOULA
FLANDR21 FMTOIS21 1 0 1.4000 9.3900 68.00001   1302 LANDR61MTOIS
FLANDR21 FVIGY 21 1 0 2.5900 17.340 124.0000   1265 LANDR61VIGY
FLANDR26 FLANLP21 2 0 0.0165 0.0500 18.56000    960 LANDR62LANLP
FLANDR27 FLANLP22 3 0 0.0155 0.0500 18.04000    960 LANDR63LANLP
FLANDR27 FZH.TO21 1 0 2.1800 10.084 70.00000    996 LANDR61ZH.TO
FLANDR27 FZR.MA21 1 0 1.8570 12.759 94.29400   1303 LANDR61ZR.MA
FLANDR2C FLANLP22 4 0 0.0155 0.0500 18.04000    960 LANDR64LANLP
FLANEU21 FLANEU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLANEU21 FZMAD621 1 0 0.1300 0.8300 6.000000   1347 LANEU61ZMAD6
FLANEU21 FZSAU921 1 0 2.5700 12.110 84.00000    996 LANEU61ZSAU9
FLANEU22 FSUIS521 1 0 3.9500 18.260 125.0000    996 LANEU61SUIS5
FLANG621 FMORBR21 1 0 0.2600 2.4300 34.00000   1388 LANG661MORBR
FLANG622 FZLAN821 2 0 0.0050 0.0500 0.000000   1388 LANG662ZLAN8
FLANNE21 FPRAGN22 1 0 5.6730 25.457 177.5080    889 LANNE61PRAGN
FLARDI21 FZLARD21 1 0 0.0069 0.0502 2.000000   1125 LARDI61ZLARD
FLATEN11 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLATEN12 FLATEN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FLATEN12 FVLEVA11 1 0 3.0600 31.060 384.0000   2400 LATEN71VLEVA
FLATEN21 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FLATEN21 FZC.OM21 1 0 0.5340 3.5620 38.00000   1388 LATEN61ZC.OM
FLATEN22 FLATEN24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.3-2.3
FLATEN24 FROYE 21 1 0 0.6500 4.4500 32.00000   1388 LATEN61ROYE
FLAUNA11 FTAUTE11 1 0 1.6400 21.580 358.0000   3780 LAUNA71TAUTE
FLAUNA11 FTAUTE11 2 0 1.6400 21.566 358.0000   3780 LAUNA72TAUTE
FLAUNA21 FRAN.P22 1 0 5.9660 27.066 187.7930   1050 LAUNA61RAN.P
FLAVAL21 FOUDON21 1 0 0.3000 2.9350 1598.828   1380 LAVAL61OUDON
FLAVAL21 FZBUTT21 1 0 2.0230 13.908 102.0000   1012 LAVAL61ZBUTT
FLAVAL21 FZCOR621 1 0 3.6000 24.760 182.0000   1375 LAVAL61ZCOR6
FLAVER21 FP.BOU21 1 0 0.5300 3.5200 26.00000   1389 LAVER61P.BOU
FLAVER21 FPONTE22 1 0 0.0630 0.7000 10.00000   2400 LAVER61PONTE
FLAVER21 FRENAI21 1 0 0.0500 0.1400 56.00000    513 LAVER61RENAI
FLAVER21 FRENAI22 2 0 0.0500 0.1700 52.00000    513 LAVER62RENAI
FLAVER21 FRENAI24 3 0 0.0200 0.0500 0.000000   1389 LAVER63RENAI
FLAVER21 FSELF321 1 8 0.0450 10.624 0.000000   1238 LAVER61SELF3
FLAVER21 FSELF321 2 8 0.0100 0.1000 0.000000   1238 LAVER62SELF3
FLAVER21 FSEPTE21 1 0 1.7300 11.490 84.00000   1238 LAVER61SEPTE
FLAVEY21 FMTGRO21 1 0 3.5640 10.365 126.0000    554 LAVEY61MTGRO
FLAVEY21 FP.BOR21 1 0 3.5100 9.4170 64.00000    493 LAVEY61P.BOR
FLEGUE21 FLESQU21 1 0 2.2700 10.730 71.99999    966 LEGUE61LESQU
FLEGUE21 FP.SIM21 1 0 1.6160 7.4810 48.00000    966 LEGUE61P.SIM
FLESCA22 FMARSI21 1 0 1.0830 7.2810 77.85900   1310 LESCA61MARSI
FLESCA22 FMARSI21 2 0 1.0850 7.2690 52.06300   1310 LESCA62MARSI
FLESQU11 FVERFE11 1 0 0.8050 10.592 175.3890   3780 LESQU71VERFE
FLESQU21 FVERLH21 1 0 2.0410 9.4070 65.79400    986 LESQU61VERLH
FLESQU21 FVERLH22 2 0 2.2700 10.710 71.99999    966 LESQU62VERLH
FLEVAL21 FPERRE24 2 0 0.0290 0.1430 55.00000    440 LEVAL62PERRE
FLEVAL22 FPERRE24 1 0 0.0900 0.1400 54.00000    440 LEVAL61PERRE
FLEVAL23 FPERRE24 3 0 0.0720 0.1200 33.00000    490 LEVAL63PERRE
FLIERS21 FLOGES21 1 0 0.6720 4.4920 92.00000   1130 LIERS61LOGES
FLIERS21 FZLIN721 1 0 0.6320 4.2300 30.00000   1388 LIERS61ZLIN7
FLIESS21 FZLIE521 1 0 0.1100 0.1880 51.00000    490 LIESS61ZLIE5
FLIESS21 FZLIES21 1 8 0.0800 0.1500 40.00000    490 LIESS61ZLIES
FLIGNA21 FRULHA21 1 0 0.6330 4.1940 28.00000   1241 LIGNA61RULHA
FLIMEU11 FPENL511 1 0 0.7140 12.186 212.0000   3780 LIMEU71PENL5
FLINGO21 FROUMO21 1 0 4.9900 33.860 250.0000   1239 LINGO61ROUMO
FLINGO21 FT.LAS21 1 0 0.3220 2.1480 51.00000    984 LINGO61T.LAS
FLINGO21 FT.VIC21 1 0 1.0900 4.9400 34.00000    947 LINGO61T.VIC
FLIVIE21 FSSVIN21 1 0 1.6600 11.460 82.00001   1389 LIVIE61SSVIN
FLOGEL11 FMUHLB15 1 0 0.9100 9.2600 113.0000   2596 LOGEL71MUHLB
FLOGEL21 FZL.NO21 1 0 0.9780 6.4810 46.00000   1226 LOGEL61ZL.NO
FLOGES21 FZLINA21 1 0 0.3000 2.0000 67.00000   1130 LOGES61ZLINA
FLONG421 FMENUS23 1 0 0.1000 0.8600 342.0000    770 LONG461MENUS
FLONG621 FLONG622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLONG621 FZRAN621 2 0 3.3900 15.180 104.0000    765 LONG662ZRAN6
FLONG621 FZV.MO21 1 0 0.1630 0.9690 8.000000   1168 LONG661ZV.MO
FLONG622 FV.MOU21 1 0 0.1480 0.8960 6.000000   1168 LONG661V.MOU
FLONNY11 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FLONNY11 FMOULA12 2 0 2.2500 29.700 490.0000   3780 LONNY72MOULA
FLONNY12 FLONNY11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FLONNY12 FLONNY14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FLONNY12 FMAZUR13 1 0 0.3200 3.3600 40.00000   2596 LONNY71MAZUR
FLONNY12 FSEUIL11 1 8 0.7110 11.811 205.0000   4149 LONNY71SEUIL
FLONNY13 FMASTA14 2 0 2.3700 31.110 516.0000   3780 LONNY72MASTA
FLONNY13 FMAZUR11 2 0 0.3300 3.3400 40.00000   2596 LONNY72MAZUR
FLONNY13 FVESLE11 1 0 1.1930 20.013 347.0000   4149 LONNY71VESLE
FLONNY14 FLONNY13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FLONNY14 FMASTA11 3 0 2.3600 31.050 516.0000   3780 LONNY73MASTA
FLONNY14 FMOULA11 1 0 2.2600 29.700 490.0000   3780 LONNY71MOULA
FLOSCO21 FMARTY21 1 0 1.7100 11.350 82.00001   1382 LOSCO61MARTY
FLUMES21 FMAZUR21 2 0 1.8300 8.9200 62.00000    996 LUMES62MAZUR
FLUMES21 FMAZUR23 1 0 1.9370 9.4490 66.00000    996 LUMES61MAZUR
FLUMES21 FMOHON21 1 0 0.3900 1.7900 13.00000    847 LUMES61MOHON
FLUMES21 FMOHON22 3 0 0.3600 2.3200 16.00000    694 LUMES63MOHON
FLUMES21 FSTENA21 1 0 2.5230 17.353 128.0000   1302 LUMES61STENA
FLUTTE21 FLUTTE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FLUTTE21 FSIERE21 2 0 1.3800 9.2100 66.00000   1116 LUTTE62SIERE
FLUTTE22 FSIERE22 1 0 1.3800 9.2100 66.00000   1116 LUTTE61SIERE
FLUTTE22 FTHUR 21 1 0 1.3140 5.8980 40.00000    740 LUTTE61THUR
FM.LAN11 FM.LAN13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FM.MA521 FMOULA22 1 0 0.5190 4.1250 28.00000   1500 M.MA561MOULA
FM.MO521 FM.MOR21 1 0 0.0090 0.0500 8.000000   9999 M.MO561M.MOR
FM.MO522 FM.MOR21 2 0 0.0090 0.0500 8.000000   9999 M.MO562M.MOR
FM.MOR21 FSAUS525 1 0 0.4000 1.9900 14.00000    930 M.MOR61SAUS5
FM.MOR21 FVLEVA21 1 0 0.7300 3.3900 24.00000   1061 M.MOR61VLEVA
FM.PON11 FPONTE11 1 0 0.0400 0.4000 4.000000   3324 M.PON71PONTE
FM.PON21 FPONTE22 5 0 0.0183 0.0500 24.00000   1681 M.PON65PONTE
FM.SEI11 FM.SEI12 1 7 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FM.SEI11 FM.SEI13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FM.SEI11 FVIELM11 1 8 3.1500 45.720 570.0000   2800 M.SEI71VIELM
FM.SEI12 FM.SEI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FM.SEI13 FM.SEI14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FM.SEI13 FVESLE11 1 0 2.5000 26.820 282.0000   2778 M.SEI71VESLE
FM.SEI14 FVIELM13 2 0 3.1500 45.700 568.0000   2800 M.SEI72VIELM
FMACON21 FZJOUX21 1 0 1.0040 10.560 160.0000    987 MACON61ZJOUX
FMADE621 FZMAD621 1 0 0.0400 0.2500 2.000000   1388 MADE661ZMAD6
FMAGNY21 FZMAGN21 1 0 0.0300 0.2200 5.000000   1116 MAGNY61ZMAGN
FMALA621 FNATI322 1 0 0.1070 0.8420 363.0000    990 MALA661NATI3
FMALA621 FROMAI21 1 0 0.0610 0.4000 190.0000   1100 MALA661ROMAI
FMALA621 FVINC523 1 0 0.0630 0.4620 215.0000   1038 MALA661VINC5
FMALEC21 FPLISO21 1 0 0.5270 3.5270 30.00000   1285 MALEC61PLISO
FMALGO21 FPASSY21 1 0 4.6520 14.721 95.99999    671 MALGO61PASSY
FMALIN21 FRULHA21 1 0 0.3550 2.3280 16.29100   1244 MALIN61RULHA
FMALIN21 FRULHA21 2 0 0.3570 2.3440 16.41100   1244 MALIN62RULHA
FMALIN21 FSARR521 1 0 0.2040 1.6180 804.0001   1080 MALIN61SARR5
FMALLE21 FRQROU21 1 0 0.9900 4.4000 49.00000    631 MALLE61RQROU
FMAMBE11 FMAMBE13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMAMBE11 FSIERE11 1 0 2.3500 24.592 264.0000   2400 MAMBE71SIERE
FMAMBE21 FMAMBE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMAMBE21 FPALEN21 2 0 3.6300 21.630 148.0000    807 MAMBE62PALEN
FMAMBE21 FSAONE21 1 0 2.7860 17.707 129.3999   1053 MAMBE61SAONE
FMAMBE21 FVAROI21 1 0 0.0157 0.0500 14.00000    650 MAMBE61VAROI
FMAMBE22 FPALEN22 1 0 6.3160 22.131 145.0500    782 MAMBE61PALEN
FMAMBE22 FPUSY 21 1 0 6.2300 31.690 219.0000    976 MAMBE61PUSY
FMANDA11 FMANDA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FMANDA11 FMANDA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FMANDA12 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FMANDA12 FWARAN13 1 0 0.5700 7.5500 124.0000   3780 MANDA71WARAN
FMANDA13 FMANDA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FMANDA14 FPEUP511 1 0 0.0230 0.2240 452.0000   1711 MANDA71PEUP5
FMANDA21 FMANDA23 1 7 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMANDA21 FTUNNE21 1 0 0.1300 0.2950 114.0000    610 MANDA61TUNNE
FMANDA23 FMANDA25 1 2 0.0000 0.0000 0.000000   9999 CPL-2.2-3.2
FMANDA23 FTUNNE22 2 0 0.1250 0.2790 104.0000    610 MANDA62TUNNE
FMANDA25 FTUNNE23 3 0 0.1180 0.2640 97.99999    610 MANDA63TUNNE
FMANOI21 FSSBAI21 1 0 2.5400 16.970 120.0000   1075 MANOI61SSBAI
FMANOS21 FSSTUL21 1 0 0.8500 3.8100 26.00000    695 MANOS61SSTUL
FMARCK21 FMARCK22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARCK21 FSCHEE21 1 0 2.1900 9.9700 68.00001    857 MARCK61SCHEE
FMARCK21 FVOGEL21 2 0 1.6900 7.6400 52.00000    996 MARCK62VOGEL
FMARCK22 FVOGEL21 1 0 1.6900 7.6400 52.00000    996 MARCK61VOGEL
FMAREG21 FMOLE 21 1 0 0.0700 0.3500 2.000000    826 MAREG61MOLE
FMARGE21 FPRATC22 1 0 3.7380 15.121 112.0000    905 MARGE61PRATC
FMARGE21 FRUEYR21 1 0 4.6450 19.038 135.9380    919 MARGE61RUEYR
FMARL611 FMARL612 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARL611 FSCHEE11 1 0 0.6600 8.7000 144.0000   3780 MARL671SCHEE
FMARL612 FVIGY 12 1 0 2.6800 36.340 593.0001   3780 MARL671VIGY
FMARL621 FMARL622 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMARL621 FMOLSH22 2 0 0.7500 5.2300 46.00000   1225 MARL662MOLSH
FMARL621 FREICH21 2 0 1.1170 7.4560 54.00000   1302 MARL662REICH
FMARL622 FMOLSH21 1 0 0.7600 5.2600 36.00000   1313 MARL661MOLSH
FMARL622 FREICH21 1 0 1.1220 7.4950 54.00000   1302 MARL661REICH
FMARMA11 FTABAR11 1 0 3.7500 29.360 291.0000   2140 MARMA71TABAR
FMARMA11 FTABAR11 2 0 2.7900 30.900 308.0000   2114 MARMA72TABAR
FMARMA21 FSSVA621 1 0 7.4610 33.719 349.5310    761 MARMA61SSVA6
FMARMA21 FVARE522 1 0 4.7500 21.570 150.0000    761 MARMA61VARE5
FMARMA21 FZP.V621 1 0 3.2850 11.929 78.73699    599 MARMA61ZP.V6
FMARNI21 FZMAR821 1 0 0.0780 0.3550 2.000000    836 MARNI61ZMAR8
FMAROL21 FREVIG21 1 0 2.6990 13.915 98.00001   1061 MAROL61REVIG
FMARSI21 FPRAGN22 1 0 7.8410 34.130 238.0000    765 MARSI61PRAGN
FMARTY21 FSQUIV21 1 0 3.0380 20.399 148.3660   1189 MARTY61SQUIV
FMARTY21 FZTREF21 2 0 0.1230 0.8170 6.000000   1484 MARTY62ZTREF
FMASQU21 FZBARP21 1 0 0.5400 3.6400 73.00000   1310 MASQU61ZBARP
FMASSY21 FZMAS521 4 0 0.0300 0.2400 4.000000   1211 MASSY64ZMAS5
FMASSY22 FVLEJU21 2 0 0.2630 2.1250 25.00000   1388 MASSY62VLEJU
FMASTA11 FMASTA12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FMASTA11 FMASTA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FMASTA12 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FMASTA13 FMASTA14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FMASTA21 FMASTA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMASTA21 FMASTA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMASTA21 FP.SAM21 1 0 3.9070 17.934 131.0000   1104 MASTA61P.SAM
FMASTA23 FPERIZ21 1 0 2.2190 10.244 71.30000   1110 MASTA61PERIZ
FMAUBE21 FP.SAM23 1 0 0.5800 2.8100 20.00000   1088 MAUBE61P.SAM
FMAUGE21 FVERTO21 1 8 4.1970 19.081 132.2910    795 MAUGE61VERTO
FMAURE21 FP.CHA21 1 0 2.6730 14.733 97.87800   1063 MAURE61P.CHA
FMAZAR21 FRABAT21 1 0 0.2000 0.5700 206.0000    690 MAZAR61RABAT
FMAZIN21 FZBEU521 1 0 0.4300 1.9300 14.00000   1110 MAZIN61ZBEU5
FMAZUR11 FMAZUR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMAZUR11 FREVI511 1 0 0.1100 0.8000 8.000000   1380 MAZUR71REVI5
FMAZUR11 FREVI513 3 0 0.1100 0.8000 8.000000   1380 MAZUR73REVI5
FMAZUR13 FREVI512 2 0 0.1100 0.8000 8.000000   1380 MAZUR72REVI5
FMAZUR13 FREVI514 4 0 0.1100 0.8200 8.000000   1380 MAZUR74REVI5
FMAZUR21 FMAZUR23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMEES 21 FZMEES21 1 0 0.0077 0.0500 2.000000   1290 MEES 61ZMEES
FMENTO21 FZMENT21 1 0 0.1400 0.6300 175.0000   1185 MENTO61ZMENT
FMENUE11 FTAUTE11 1 0 0.7200 9.4680 158.0000   3780 MENUE71TAUTE
FMENUE11 FTAUTE11 2 0 0.7290 9.5840 160.0000   3780 MENUE72TAUTE
FMENUE11 FTAUTE11 3 0 0.7200 9.4680 158.0000   3780 MENUE73TAUTE
FMENUE11 FTAUTE11 4 0 0.7200 9.4680 158.0000   3780 MENUE74TAUTE
FMENUE11 FTOLLE11 1 0 0.4300 4.3600 54.00000   2996 MENUE71TOLLE
FMENUE11 FTOLLE11 2 0 0.4300 4.3500 54.00000   2996 MENUE72TOLLE
FMENUS21 FMUETT21 1 0 0.0800 0.6500 234.0000    988 MENUS61MUETT
FMENUS21 FPUTEA21 1 0 0.0900 0.7700 276.0000    990 MENUS61PUTEA
FMERCI21 FZMER721 1 0 0.0076 0.0500 0.000000    280 MERCI61ZMER7
FMEREN21 FZMERE21 1 0 0.0680 0.3140 2.000000    889 MEREN61ZMERE
FMERLA21 FRECOU21 1 0 0.7430 5.8160 3283.000   1180 MERLA61RECOU
FMERLA21 FSIRMI21 1 0 1.5100 10.320 74.00000   1432 MERLA61SIRMI
FMERLA21 FSOULL21 1 0 2.6000 17.490 124.0000   1434 MERLA61SOULL
FMERLA21 FSOULL21 2 0 2.5700 17.264 122.8049   1434 MERLA62SOULL
FMEYZI21 FMIONS22 1 0 0.6700 4.4670 67.00000   1055 MEYZI61MIONS
FMEZE511 FTILL511 2 0 2.1100 21.350 264.0000   2400 MEZE572TILL5
FMEZE511 FTILL512 1 0 2.1200 21.520 266.0000   2400 MEZE571TILL5
FMEZE511 FVLEJU11 2 0 1.8000 18.300 226.0000   2400 MEZE572VLEJU
FMEZE511 FYVE.O11 1 0 0.5200 5.2500 66.00000   2400 MEZE571YVE.O
FMEZE521 FMUREA21 1 0 1.1200 7.4680 64.00001   1388 MEZE561MUREA
FMEZE521 FNOURO21 2 0 1.4100 9.4500 68.00001   1388 MEZE562NOURO
FMEZE521 FPORCH21 1 0 0.3700 2.4500 18.00000    979 MEZE561PORCH
FMEZE521 FPORCH21 2 0 0.3710 2.4470 18.00000    979 MEZE562PORCH
FMEZE521 FPORCH21 3 0 0.3700 2.4400 18.00000    979 MEZE563PORCH
FMEZE521 FVERIN21 1 0 1.4600 9.4600 74.00000   1285 MEZE561VERIN
FMEZE521 FZRIC621 2 0 1.5800 10.560 76.00000   1388 MEZE562ZRIC6
FMIOLL21 FZMIOL21 1 0 0.0150 0.1010 0.712000   1289 MIOLL61ZMIOL
FMIONS11 FMIONS13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMIONS11 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMIONS13 FMIONS14 1 2 0.0000 0.0000 0.000000   9999 OMN-2.1-2.2
FMIONS21 FMOIRA21 1 0 6.0860 27.587 191.0000    755 MIONS61MOIRA
FMIONS21 FP.EVE21 1 0 1.1500 7.5820 54.00000   1086 MIONS61P.EVE
FMIONS21 FVENIS21 2 0 0.2680 2.4810 107.0000   1270 MIONS62VENIS
FMIONS22 FMOUCH21 2 0 0.4140 3.8900 86.00000   2224 MIONS62MOUCH
FMIONS23 FMOUCH21 1 0 0.4150 3.8950 56.00000   2224 MIONS61MOUCH
FMIONS23 FSSV.E21 1 0 4.2910 14.080 91.00000    545 MIONS61SSV.E
FMIONS23 FVENIS21 1 0 0.3040 2.7080 50.00000   1112 MIONS61VENIS
FMIONS23 FZGREN21 1 0 0.3260 2.1680 49.00000   1130 MIONS61ZGREN
FMOIMO21 FMORU 21 1 0 4.0220 19.331 132.0000    910 MOIMO61MORU
FMOIMO21 FP.GAS22 1 0 0.8700 4.4600 40.00000    910 MOIMO61P.GAS
FMOIRA21 FPEREL21 1 0 0.2105 0.3854 124.0000    430 MOIRA61PEREL
FMOIRA21 FZP.IL21 1 0 0.0550 0.2670 1.800000    650 MOIRA61ZP.IL
FMOLE 21 FRUEYR21 1 0 7.2200 34.120 222.0000    834 MOLE 61RUEYR
FMOLE 21 FRUEYR21 2 0 6.8100 32.210 210.0000    834 MOLE 62RUEYR
FMOLE 21 FSSPMA21 1 0 0.0810 0.3820 2.536000    826 MOLE 61SSPMA
FMOLE 21 FZMA1121 1 0 6.6750 26.866 198.3179    895 MOLE 61ZMA11
FMOLIE11 FOUDON11 1 0 1.1500 14.508 239.0320   4095 MOLIE71OUDON
FMOLIE11 FQUINT11 1 0 0.9840 12.421 204.5300   3780 MOLIE71QUINT
FMONDI22 FORANG21 1 0 1.2770 5.9060 41.43500   1096 MONDI61ORANG
FMORB521 FMORBR21 2 0 0.0100 0.1000 30.00000    780 MORB562MORBR
FMORB522 FMORBR21 1 0 0.0200 0.1000 44.00000    780 MORB561MORBR
FMORBR11 FVLEVA11 1 0 0.2400 3.9700 74.00000   3780 MORBR71VLEVA
FMORBR11 FVLEVA11 2 0 0.2300 3.9000 68.00001   3780 MORBR72VLEVA
FMORBR21 FSELF121 1 0 0.0700 10.000 2.000000    910 MORBR61SELF1
FMORBR21 FSONNE21 1 0 0.2500 1.5200 478.0000    770 MORBR61SONNE
FMORBR21 FSONNE21 2 8 0.2460 1.9410 468.0000    770 MORBR62SONNE
FMORBR21 FZLAN821 2 0 0.4560 3.0360 28.00000    930 MORBR62ZLAN8
FMORBR21 FZORS621 1 8 0.1800 1.7000 24.00000   2400 MORBR61ZORS6
FMORBR22 FSELF121 2 0 0.0500 0.1000 18.00000   9999 MORBR62SELF1
FMORBR22 FV.GEO21 1 0 1.3700 6.9040 150.0000   1061 MORBR61V.GEO
FMORCH21 FZTRAN21 1 0 0.8730 3.9670 26.00000   1088 MORCH61ZTRAN
FMORIH21 FZKERL21 2 8 4.1560 27.688 298.2540   1012 MORIH62ZKERL
FMOTT521 FROUGI21 1 0 0.2000 1.3600 10.00000   1259 MOTT561ROUGI
FMOUCH21 FOULLI21 1 8 0.1800 1.2110 11.00000    965 MOUCH61OULLI
FMOUCH21 FPERRA21 1 0 0.2590 0.6720 314.0000    805 MOUCH61PERRA
FMOUGI21 FP.GR522 1 0 0.5800 4.2000 131.0000   1185 MOUGI61P.GR5
FMOUGU21 FMOUGU22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOUGU21 FTARN521 1 0 0.3600 1.6400 575.9998    752 MOUGU61TARN5
FMOUGU61 FMOUGU62 1 2 0.0000 0.0000 0.000000   9999 
FMOUGU61 FMOUGU63 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FMOUGU61 FMOUGU64 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FMOUGU61 FMOUGU65 1 2 0.0000 0.0000 0.000000   9999 
FMOUGU61 FMTBRU61 2 0 0.9430 3.9400 43.73300    838 MOUGU32MTBRU
FMOUGU61 FNEGRE61 2 0 1.5650 3.9120 34.73900    625 MOUGU32NEGRE
FMOUGU61 FZBOUC61 1 0 0.3200 0.8900 6.000000    614 MOUGU31ZBOUC
FMOUGU61 FZSSV661 1 0 2.4400 6.6500 48.00000    614 MOUGU31ZSSV6
FMOUGU63 FMTBRU61 1 8 0.9370 3.9660 30.90200    756 MOUGU31MTBRU
FMOUGU63 FNEGRE61 1 0 1.5660 3.9140 34.75100    625 MOUGU31NEGRE
FMOUIS21 FP.ORG21 1 0 0.9400 4.2700 30.00000    947 MOUIS61P.ORG
FMOUIS21 FTERRA21 1 0 1.3400 6.7100 48.00000    947 MOUIS61TERRA
FMOUL821 FVLEJU21 1 0 0.5530 5.1130 598.0000    980 MOUL861VLEJU
FMOUL821 FVLEJU21 2 0 0.5390 4.9140 605.0001    980 MOUL862VLEJU
FMOULA11 FMOULA12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOULA11 FVIGY 12 1 0 1.2300 16.220 268.0000   3780 MOULA71VIGY
FMOULA12 FVIGY 11 2 0 1.2300 16.210 268.0000   3780 MOULA72VIGY
FMOULA21 FMOULA22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FMOULA22 FSOTEL21 1 0 0.3120 3.0570 719.9998   1080 MOULA61SOTEL
FMOUS521 FZP.V621 1 0 3.6070 15.439 99.63900    985 MOUS561ZP.V6
FMOUSS61 FZBOUC61 1 0 0.0070 0.0500 0.144000    614 MOUSS31ZBOUC
FMOUSS61 FZNEGR61 1 0 1.0850 2.9590 21.12200    614 MOUSS31ZNEGR
FMQIS 11 FSAUCA13 1 0 1.5900 17.590 180.0000   2340 MQIS 71SAUCA
FMQIS 21 FSELFM21 1 0 0.0600 10.000 0.000000   9999 MQIS 61SELFM
FMQIS 21 FSELFM21 2 8 0.0226 0.0500 0.000000   9999 MQIS 62SELFM
FMQIS 22 FSELFM21 3 0 0.0226 0.0500 0.000000   9999 MQIS 63SELFM
FMTAG521 FZVILA21 1 0 1.7540 5.8210 39.00000    975 MTAG561ZVILA
FMTAHU21 FSSVIN21 1 0 1.6990 13.377 90.46200   1500 MTAHU61SSVIN
FMTAHU21 FZGARR21 1 0 0.6730 5.3180 35.61700   1500 MTAHU61ZGARR
FMTCRO21 FVENDI21 1 0 0.2520 1.7470 94.99999   1453 MTCRO61VENDI
FMTEZ511 FMTEZI11 1 0 0.0300 0.1840 78.99800   1660 MTEZ571MTEZI
FMTEZ511 FMTEZI12 2 0 0.0300 0.1840 80.00000   1600 MTEZ572MTEZI
FMTEZ511 FRUEYR11 1 0 0.1600 2.7580 20.00000   2100 MTEZ571RUEYR
FMTGRO21 FMTPEZ21 1 0 4.0230 18.800 216.0000    695 MTGRO61MTPEZ
FMTGRO21 FPRATC22 1 0 1.9730 9.2600 164.0000    926 MTGRO61PRATC
FMTGRO21 FPRATC22 2 0 3.1860 9.4130 128.0000    772 MTGRO62PRATC
FMTJAY22 FZMTJ521 1 8 0.0280 0.0710 38.00000    745 MTJAY61ZMTJ5
FMTJAY22 FZMTJA21 1 0 0.0100 0.1000 28.00000    552 MTJAY61ZMTJA
FMTLUC21 FMTVIC21 1 0 1.6930 6.7700 158.0000    790 MTLUC61MTVIC
FMTOIS21 FSSHUB22 1 0 1.9200 6.1900 40.00000    546 MTOIS61SSHUB
FMTPEL21 FPEYRO21 1 0 0.0900 0.7400 294.0000   1080 MTPEL61PEYRO
FMTPEL21 FTAMAR21 1 0 1.2170 8.1280 58.00000   1389 MTPEL61TAMAR
FMTPEL21 FTAMAR21 2 0 1.3100 8.0300 60.00000   1300 MTPEL62TAMAR
FMTPEL21 FTAMAR21 3 0 1.2160 8.1610 78.00000   1388 MTPEL63TAMAR
FMTPEL21 FZP.TR21 1 0 0.4380 2.9220 20.00000   1380 MTPEL61ZP.TR
FMUHLB11 FMUHLB13 1 2 0.0000 0.0000 0.000000   9999 OMN-1.1-2.2
FMUHLB11 FTDMU111 1 0 0.0140 0.1440 0.000000   2598 MUHLB71TDMU1
FMUHLB11 FVINCE11 1 0 3.1950 36.108 397.0000   2458 MUHLB71VINCE
FMUHLB12 FSIERE11 1 0 0.9590 10.713 115.7400   2598 MUHLB71SIERE
FMUHLB13 FMUHLB15 1 2 0.0000 0.0000 0.000000   9999 CPL-2.1-3.1
FMUHLB13 FSCHEE11 1 0 1.5900 17.970 215.0000   2598 MUHLB71SCHEE
FMUHLB14 FSIERE12 2 0 1.3000 10.700 90.00000   2598 MUHLB72SIERE
FMUHLB15 FTDMU211 1 0 0.0140 0.1440 0.000000   2598 MUHLB71TDMU2
FMUR  21 FP.HA521 1 8 0.4830 4.5300 2593.104   1245 MUR  61P.HA5
FMUR  21 FTDMUR21 2 8 0.0050 0.0504 2.000000   1245 MUR  62TDMUR
FMUR  21 FTDMUR21 3 8 0.0050 0.0504 0.000000   1245 MUR  63TDMUR
FMUREA21 FNOURO21 1 0 0.6870 4.5870 45.00000   1388 MUREA61NOURO
FMUREM21 FZEPIZ21 1 0 1.7660 7.9870 56.00000   1061 MUREM61ZEPIZ
FMUREM21 FZG.HA21 1 0 3.9220 19.122 134.2749   1061 MUREM61ZG.HA
FN.MAR21 FPLAIS21 1 0 0.1200 0.2100 104.0000    440 N.MAR61PLAIS
FN.MAR22 FPLAIS21 2 0 0.1230 0.2580 103.0000    440 N.MAR62PLAIS
FN.MAR23 FPLAIS21 3 0 0.1800 0.2680 93.99999    440 N.MAR63PLAIS
FNANTE21 FNOURO21 1 8 0.3200 3.8800 1424.000   1140 NANTE61NOURO
FNANTE21 FPUTEA21 1 0 0.1000 0.3300 1152.000   1220 NANTE61PUTEA
FNANTE21 FPUTEA21 2 0 0.1190 0.7210 372.0000   1115 NANTE62PUTEA
FNANTE21 FRUEIL21 1 0 0.1610 0.5150 250.0000    567 NANTE61RUEIL
FNANTE21 FRUEIL22 2 0 0.1580 0.5050 246.0000    745 NANTE62RUEIL
FNEGRE66 FZNEGR61 1 0 0.0180 0.0500 4.714000    614 NEGRE31ZNEGR
FNEMOU21 FVLEMA21 1 0 1.6800 11.500 82.00001    998 NEMOU61VLEMA
FNEOUL11 FREALT11 1 0 2.1600 20.430 256.0000   2336 NEOUL71REALT
FNEOUL11 FREALT12 2 0 2.1600 20.430 256.0000   2336 NEOUL72REALT
FNEOUL11 FTRANS11 1 0 1.3600 13.770 170.0000   2482 NEOUL71TRANS
FNEOUL11 FTRANS11 2 0 1.3600 13.770 170.0000   2482 NEOUL72TRANS
FNEOUL21 FVERR521 1 0 0.0170 0.0500 4.000000    735 NEOUL61VERR5
FNEOUL21 FVINS 21 1 0 1.6690 11.088 92.00000   1224 NEOUL61VINS
FNEY__21 FSSOU521 1 0 0.1400 0.3200 120.0000    690 NEY  61SSOU5
FNEY__22 FSSOU521 2 0 0.2000 0.3700 124.0000    506 NEY  62SSOU5
FNIME621 FSSCES21 1 0 0.0900 0.5500 316.0000   1170 NIME661SSCES
FNIORT21 FV.SEV22 1 0 6.2000 22.470 146.0000    918 NIORT61V.SEV
FNIORT22 FTDNIO21 2 0 0.0500 0.5000 8.000000   1210 NIORT62TDNIO
FNOGEN21 FORMES21 1 0 3.5020 23.310 168.0000   1375 NOGEN61ORMES
FNOISY21 FROMAI21 2 0 0.0800 0.1300 36.00000    465 NOISY62ROMAI
FNOISY22 FROMAI21 1 0 0.0900 0.1400 40.00000    465 NOISY61ROMAI
FNOVIO21 FSSOU523 1 0 0.0740 0.2530 220.0000    690 NOVIO61SSOU5
FO.CHA21 FRUEYR21 1 0 2.9350 20.096 142.9510   1131 O.CHA61RUEYR
FO.CHA21 FZS.CU21 1 0 2.4700 16.890 118.5500   1310 O.CHA61ZS.CU
FORAIS21 FSISTE21 1 0 3.5420 21.117 156.0000   1215 ORAIS61SISTE
FORAIS21 FSSTUL21 1 0 1.3860 9.3970 79.00001   1291 ORAIS61SSTUL
FORAIS21 FZMEES21 1 0 0.9290 4.1790 30.00000    902 ORAIS61ZMEES
FORELL21 FP.AND21 1 0 0.0140 0.0870 48.00000    384 ORELL61P.AND
FORLY_21 FRUNGI23 1 0 0.0640 0.1320 30.00000    415 ORLY 61RUNGI
FORMES21 FORMES23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FORMES21 FSSBR521 1 0 0.4200 1.9900 14.00000   1061 ORMES61SSBR5
FORMES21 FVESLE21 1 0 1.4300 9.5900 68.00001   1388 ORMES61VESLE
FORMES23 FSSBR522 2 0 0.4200 1.9400 14.00000   1061 ORMES62SSBR5
FORMES23 FVESLE22 3 0 1.3100 8.7400 62.00000   1347 ORMES63VESLE
FORMES23 FVEZIL21 1 0 1.6900 9.7000 69.00000   1061 ORMES61VEZIL
FORNA521 FSSOU523 1 0 0.1800 0.5000 216.0000    720 ORNA561SSOU5
FORSON21 FZORS621 1 0 0.2300 2.0200 726.0000   1100 ORSON61ZORS6
FORVAU21 FZORVA21 1 0 0.0450 0.2300 85.38000    980 ORVAU61ZORVA
FOUDON11 FQUINT11 1 0 2.1280 26.892 443.9540   3780 OUDON71QUINT
FOUDON11 FTAUTE11 1 0 3.2600 42.869 712.0001   4200 OUDON71TAUTE
FOUDON11 FTAUTE11 2 0 3.2600 42.869 712.0001   4200 OUDON72TAUTE
FOUDON21 FPERTR21 1 0 0.4873 0.8919 289.1640    465 OUDON61PERTR
FOUDON21 FPERTR21 2 8 0.4873 0.8919 289.1640    465 OUDON62PERTR
FOXYGA21 FSSHUB22 1 0 0.2150 0.9790 6.000000    694 OXYGA61SSHUB
FP.AND11 FP.AND12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FP.AND11 FS.BIS11 1 0 0.0360 0.2200 29.00000   1300 P.AND71S.BIS
FP.AND11 FZP.AN11 2 8 0.0088 0.1441 0.000000   2715 P.AND72ZP.AN
FP.AND13 FZP.AN11 1 0 0.0075 0.1442 0.000000   3780 P.AND71ZP.AN
FP.AND21 FSAUS221 1 0 0.6390 3.7920 28.00000   1168 P.AND61SAUS2
FP.BOI21 FZLIN721 1 8 0.2410 0.7370 212.0000    440 P.BOI61ZLIN7
FP.BOI21 FZLINA21 1 0 0.4240 0.6140 212.0000    440 P.BOI61ZLINA
FP.BOR21 FZLAFI21 1 0 0.9100 2.3000 16.00000    756 P.BOR61ZLAFI
FP.COR11 FP.COR12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FP.COR11 FP.COR13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FP.COR12 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FP.COR12 FSSAL712 2 0 0.0110 0.1570 2.000000   3780 P.COR72SSAL7
FP.COR13 FP.COR14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FP.COR14 FSSAL711 1 0 0.0096 0.1441 2.000000   3780 P.COR71SSAL7
FP.ESC21 FSSGUI21 1 0 0.2540 0.8900 20.00000    797 P.ESC61SSGUI
FP.GAS11 FPENC511 1 0 1.3870 11.335 112.0000   2258 P.GAS71PENC5
FP.GAS11 FSAUS511 1 0 0.4300 4.7100 48.00000   2696 P.GAS71SAUS5
FP.GAS11 FTERRI11 3 0 0.5510 7.2230 119.0000   3780 P.GAS73TERRI
FP.GAS11 FTERRI12 4 0 0.5500 7.2200 120.0000   3780 P.GAS74TERRI
FP.GAS11 FTERRI14 2 0 0.4980 5.7350 186.0000   4167 P.GAS72TERRI
FP.GAS11 FVLEVA11 4 0 0.7900 8.7300 86.00001   2400 P.GAS74VLEVA
FP.GAS21 FPERSA21 1 0 1.3480 8.6740 90.00000    490 P.GAS61PERSA
FP.GAS21 FSAUS521 1 0 1.1500 5.6900 40.00000   1061 P.GAS61SAUS5
FP.GAS21 FSEINE21 2 0 1.2310 6.8580 58.00000   1049 P.GAS62SEINE
FP.GAS21 FZBRI521 1 8 1.0100 5.1590 42.00000   1049 P.GAS61ZBRI5
FP.GAS21 FZBRIC21 4 0 0.3800 3.7580 49.00000   2139 P.GAS64ZBRIC
FP.GAS21 FZGONE21 1 0 0.1800 1.1700 8.000000   1388 P.GAS61ZGONE
FP.GAS22 FSEINE23 3 0 0.4910 4.8350 84.00000   2100 P.GAS63SEINE
FP.GAS22 FTILLI22 1 0 0.9200 6.1800 44.00000   1211 P.GAS61TILLI
FP.GAS22 FV.BEL21 1 0 0.1900 1.2700 10.00000   1388 P.GAS61V.BEL
FP.GAS22 FV.BEL21 2 0 0.1910 1.2780 10.00000    998 P.GAS62V.BEL
FP.GAS22 FZFAN521 4 0 0.5400 3.5900 26.00000   1211 P.GAS64ZFAN5
FP.GAS22 FZFANA21 3 0 0.5400 3.5900 26.00000   1211 P.GAS63ZFANA
FP.GAS22 FZLIE521 1 8 1.5600 10.170 74.00000    979 P.GAS61ZLIE5
FP.GAS22 FZV.BE21 2 0 0.1910 1.2780 10.00000   1211 P.GAS62ZV.BE
FP.HA521 FROSPE22 1 0 3.2750 21.742 158.0870   1484 P.HA561ROSPE
FP.HA521 FTREGU21 1 0 0.8400 5.5800 40.00000   1318 P.HA561TREGU
FP.HA521 FTREGU21 2 0 0.8400 5.5900 40.00000   1382 P.HA562TREGU
FP.HA521 FZCORO21 1 0 1.3890 9.4900 69.00000   1322 P.HA561ZCORO
FP.JER21 FRATIE21 1 0 1.8700 12.560 90.00000   1478 P.JER61RATIE
FP.JER21 FROUGE23 1 0 1.5000 10.020 137.0000    950 P.JER61ROUGE
FP.JER21 FSANDO21 1 0 1.3400 8.9510 64.00001   1478 P.JER61SANDO
FP.JER21 FVAUPA21 1 0 3.6520 16.702 139.0000   1000 P.JER61VAUPA
FP.ORG11 FTAVEL15 1 0 0.8320 10.940 182.0000   3723 P.ORG71TAVEL
FP.ORG21 FRQROU21 1 0 1.7500 7.9500 56.00000    947 P.ORG61RQROU
FP.RHI21 FSPORE21 1 0 0.0073 0.0501 28.00000   1175 P.RHI61SPORE
FP.RHI21 FSTRAS22 1 0 0.2200 1.4570 10.00000   1302 P.RHI61STRAS
FP.ROS21 FSARR621 1 0 1.9900 10.310 73.00000    996 P.ROS61SARR6
FP.ROS21 FSSAVO23 1 0 1.4200 6.3200 63.00000    840 P.ROS61SSAVO
FP.ROU21 FSQUIV21 1 0 3.6890 24.528 177.7189   1382 P.ROU61SQUIV
FP.ROU21 FTHEIX21 1 0 3.1660 21.043 152.7290   1318 P.ROU61THEIX
FP.SAM21 FP.SAM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FP.SEP21 FRATIE21 1 0 0.3100 2.0750 14.00000   1478 P.SEP61RATIE
FP.SEP21 FSAINN21 1 0 0.6150 3.4690 279.0000    670 P.SEP61SAINN
FP.SEP21 FSANDO21 1 0 0.8800 5.8800 42.00000   1478 P.SEP61SANDO
FP.SIM21 FPALAY21 1 0 0.5360 1.8210 90.54700    771 P.SIM61PALAY
FP.SIM21 FRIVEN21 1 0 5.0000 22.850 150.0000    966 P.SIM61RIVEN
FP.SIM21 FSSORE21 1 0 0.7220 4.6960 57.66900    940 P.SIM61SSORE
FP.SIM21 FTARAS21 1 0 7.1600 32.600 224.0000    867 P.SIM61TARAS
FP.SIM21 FVERFE21 2 0 1.8190 12.200 113.4610    940 P.SIM62VERFE
FP.SIM21 FVERFE21 3 0 2.3800 12.610 86.00000    921 P.SIM63VERFE
FP.TRI21 FZP.TR21 1 0 0.0099 0.0500 0.000000   1389 P.TRI61ZP.TR
FP.VIL21 FZP.V521 1 0 0.0100 0.1000 2.000000   1388 P.VIL61ZP.V5
FPALEN21 FPALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPALEN21 FQUATR21 2 8 0.4961 0.9080 294.0000    453 PALEN62QUATR
FPALEN21 FSAONE21 1 0 0.5680 3.2060 22.80000   1096 PALEN61SAONE
FPALEN22 FQUATR21 1 0 0.5357 0.9806 318.0000    453 PALEN61QUATR
FPALUN21 FPROV521 4 0 0.0243 0.0500 2.000000   9999 PALUN64PROV5
FPALUN21 FPROV522 5 0 0.0243 0.0500 2.000000   9999 PALUN65PROV5
FPALUN21 FSEPTE21 1 0 0.5200 6.4400 48.00000   1500 PALUN61SEPTE
FPALUN21 FSEPTE21 2 0 0.9330 6.2680 44.00000   1238 PALUN62SEPTE
FPALUN21 FSSTUL21 1 0 3.5110 18.486 131.0000    947 PALUN61SSTUL
FPARC 21 FQUINT21 2 0 2.9960 13.554 90.50999    629 PARC 62QUINT
FPARC 22 FQUINT21 1 0 2.9900 13.480 90.00000    629 PARC 61QUINT
FPASSY21 FPRESS21 1 0 2.3900 10.783 74.00000    742 PASSY61PRESS
FPATIS21 FREMIS21 1 0 1.1640 7.7630 96.00000   1235 PATIS61REMIS
FPATIS21 FV.SEP21 1 0 0.5140 3.4510 24.00000   1266 PATIS61V.SEP
FPAUDY21 FZP.V621 1 0 0.0190 0.0860 0.584000   1042 PAUDY61ZP.V6
FPELAD21 FZPELA21 1 0 0.0056 0.0503 1.200000   2666 PELAD61ZPELA
FPELIS21 FZLACA21 1 0 2.0380 13.081 95.41300   1213 PELIS61ZLACA
FPELTR21 FSSJUL21 1 0 0.8400 5.8600 18.00000   1130 PELTR61SSJUL
FPELTR21 FSSJUL21 2 0 0.8400 5.8600 18.00000   1130 PELTR62SSJUL
FPELTR21 FZPELT21 1 8 0.4420 2.9340 22.00000   1302 PELTR61ZPELT
FPENL511 FPENL512 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FPENL511 FPENLY12 2 0 0.0300 0.4700 6.000000   3780 PENL572PENLY
FPENL512 FPENL514 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FPENL514 FPENLY11 1 0 0.0300 0.4900 6.000000   3780 PENL571PENLY
FPEREL22 FZP.IL21 1 0 0.1030 0.3160 91.20000    430 PEREL61ZP.IL
FPERIZ21 FSETIE21 1 0 2.4000 11.200 75.00000    822 PERIZ61SETIE
FPERRA21 FSSAMO24 1 0 0.1440 0.7290 272.0000    852 PERRA61SSAMO
FPERRE24 FTERNE21 1 0 0.0630 0.4530 214.0000   1030 PERRE61TERNE
FPERTA21 FROYE 21 1 0 1.0800 4.9360 50.30000    802 PERTA61ROYE
FPERTA21 FZC.OM21 1 0 0.4810 3.2040 24.00000   1453 PERTA61ZC.OM
FPERTA21 FZTRAN21 1 0 2.5670 11.650 78.00001   1088 PERTA61ZTRAN
FPESSA21 FSAUCA21 2 0 1.2300 8.2910 61.69400   1124 PESSA62SAUCA
FPESSA21 FSAUCA24 1 0 1.2340 8.3080 65.86600   1132 PESSA61SAUCA
FPESSA21 FZPARR21 1 0 0.1860 1.2430 8.980000   1310 PESSA61ZPARR
FPEYRO21 FSAUMA21 1 0 0.1120 0.7390 249.0780    945 PEYRO61SAUMA
FPICOC11 FVLERB11 1 0 0.8870 9.0070 111.1050   2666 PICOC71VLERB
FPLAIS21 FROMAI21 1 0 0.3930 2.3350 343.0000    835 PLAIS61ROMAI
FPLAIS21 FZAVR521 2 0 0.0570 0.3570 15.00000   1020 PLAIS62ZAVR5
FPLAIS21 FZAVRO21 1 0 0.0600 0.3500 15.00000   1020 PLAIS61ZAVRO
FPLAIS21 FZGAL521 2 0 0.5780 3.0010 28.00000   1020 PLAIS62ZGAL5
FPONTE22 FREALT21 1 0 1.0090 10.357 126.0000   1238 PONTE61REALT
FPONTE22 FREALT21 2 0 1.0090 10.364 126.0000   1238 PONTE62REALT
FPORCH21 FPUISE21 1 0 1.3810 9.0310 66.00000    979 PORCH61PUISE
FPORCH21 FSSBAI21 1 0 2.9100 19.420 136.0000   1347 PORCH61SSBAI
FPOUGE21 FSSVIC21 1 0 0.1400 1.3100 10.00000   1500 POUGE61SSVIC
FPRAGN21 FPRAGN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRAGN21 FPRAGN24 1 2 0.0000 0.0000 0.000000   9999 
FPRAGN21 FPRAGN25 1 2 0.0000 0.0000 0.000000   9999 
FPRAGN21 FPRAGN26 1 2 0.0000 0.0000 0.000000   9999 
FPRATC21 FPRATC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FPRATC21 FSANSS21 1 0 1.0160 6.0210 44.00000   1215 PRATC61SANSS
FPRATC21 FTREVA21 1 0 3.5290 20.917 156.0000   1215 PRATC61TREVA
FPREGU22 FSAINT21 1 0 0.6700 4.5000 51.12800   1390 PREGU61SAINT
FPRELE21 FSEREI21 2 0 1.2700 5.7300 40.00000    996 PRELE62SEREI
FPRELE21 FSEREI22 1 0 0.8400 5.6100 40.00000   1302 PRELE61SEREI
FPRIME21 FSAUS521 1 0 0.4700 3.1300 22.00000   1388 PRIME61SAUS5
FPRIME21 FSAUS521 2 0 0.4700 3.1380 39.00000   1035 PRIME62SAUS5
FPRION11 FZT.SU11 1 0 0.0100 0.1870 2.000000   4094 PRION71ZT.SU
FPRRTT21 FSEQUE21 1 0 0.0560 0.3750 2.689000   1400 PRRTT61SEQUE
FPRRTT21 FSEQUE22 2 0 0.0510 0.3420 2.450000   1400 PRRTT62SEQUE
FPRRTT21 FVERTE21 1 0 0.9500 4.2400 36.00000    990 PRRTT61VERTE
FPRUNI21 FZSSCO21 1 0 0.0210 0.0930 2.000000    855 PRUNI61ZSSCO
FPTARL21 FSAONE21 1 0 6.4000 17.196 114.6000    420 PTARL61SAONE
FPUSY 21 FROLAM21 1 0 6.7200 30.540 206.0000    976 PUSY 61ROLAM
FPUTE521 FPUTEA21 2 0 0.0100 0.1000 10.00000    660 PUTE562PUTEA
FPUTE522 FPUTEA21 1 0 0.0100 0.1000 18.00000    660 PUTE561PUTEA
FPYMON21 FVOUGL21 1 0 2.2840 14.652 108.0000    990 PYMON61VOUGL
FQ.ECL21 FZQ.EC21 1 8 0.2670 1.7920 12.00000   1107 Q.ECL61ZQ.EC
FQ.SEI21 FSAUMA21 1 0 0.0860 1.1470 700.8259   1300 Q.SEI61SAUMA
FQ.SEI21 FTAMAR21 1 0 0.6840 4.5490 59.88700   1040 Q.SEI61TAMAR
FQUARE21 FZQUAR21 2 0 0.0300 0.1800 2.000000   1453 QUARE62ZQUAR
FQUINS21 FZQUIN21 1 0 0.5700 2.5500 18.00000    550 QUINS61ZQUIN
FQUINT21 FSSCAL21 1 0 2.3540 15.737 112.4570   1389 QUINT61SSCAL
FQUINT21 FZAMIG21 1 0 0.7990 5.3290 38.00000    973 QUINT61ZAMIG
FQUINT21 FZQUI521 1 0 0.0600 0.4500 4.000000   1389 QUINT61ZQUI5
FR.TOR22 FVLEJU21 1 0 0.4800 4.6500 64.00001   1095 R.TOR61VLEJU
FRAN.P21 FRANCE21 1 0 0.0475 0.0869 30.40000    260 RAN.P61RANCE
FRAN.P21 FRANCE22 2 0 0.0565 0.1035 35.91800    260 RAN.P62RANCE
FRAN.P21 FRANCE23 3 0 0.0661 0.1210 42.04600    260 RAN.P63RANCE
FRAN.P22 FTDRAN21 2 0 0.0500 0.5000 8.000000   1050 RAN.P62TDRAN
FRANDE21 FZRAN621 2 0 0.0980 0.3160 1.800000    640 RANDE62ZRAN6
FRANVI21 FZEMAL21 1 0 0.5820 3.8610 28.00000   1478 RANVI61ZEMAL
FRASSU21 FRQROU21 1 0 1.7600 12.060 90.00000   1238 RASSU61RQROU
FRATIE21 FROGE521 1 0 0.1640 0.5020 144.0000    531 RATIE61ROGE5
FREALT11 FREALT13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FREALT11 FTAVEL14 1 0 2.7200 27.720 320.0000   2482 REALT71TAVEL
FREALT12 FREALT13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FREALT12 FTAVEL11 2 0 2.7300 27.630 320.0000   2482 REALT72TAVEL
FREALT21 FSEPTE21 1 0 0.4100 2.7700 20.00000   1238 REALT61SEPTE
FREALT21 FSEPTE21 3 0 0.3800 2.5600 25.00000   1238 REALT63SEPTE
FRECY 21 FZCUPE21 1 0 0.7400 4.9700 35.00000   1347 RECY 61ZCUPE
FRELE 21 FVANDI21 1 0 0.1200 0.7600 6.000000   1388 RELE 61VANDI
FRELE 21 FVANDI22 2 8 0.1150 0.7640 6.000000   1388 RELE 62VANDI
FREMIS11 FTERRI11 2 0 0.5800 7.5700 126.0000   3780 REMIS72TERRI
FREMIS11 FTERRI12 1 0 0.5800 7.5700 124.0000   3780 REMIS71TERRI
FREQUI21 FZLACA21 1 8 0.1600 1.0660 7.711000   1310 REQUI61ZLACA
FREVES21 FSEINE21 1 0 0.2300 0.3100 93.99999    490 REVES61SEINE
FREVES22 FSEINE21 2 0 0.2200 0.3000 92.00000    490 REVES62SEINE
FREVIG11 FREVIG12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FREVIG11 FVIGY 11 1 0 3.8900 41.120 457.0000   2596 REVIG71VIGY
FREVIG21 FREVIG22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FREVIG22 FT.DOM21 1 0 1.5800 10.630 76.00000   1388 REVIG61T.DOM
FRHENA21 FVOGEL21 1 0 0.3800 1.7000 12.00000    976 RHENA61VOGEL
FRHENA22 FVOGEL22 2 0 0.3800 1.7300 12.00000    976 RHENA62VOGEL
FRHINA21 FRHINH21 1 0 0.0010 0.6000 0.000000   9999 RHINA61RHINH
FRHINA21 FRHINH22 2 0 0.0010 0.6000 0.000000   9999 RHINA62RHINH
FRHINA21 FRHINH23 3 0 0.0010 0.6000 0.000000   9999 RHINA63RHINH
FRICH521 FZRIC521 1 0 0.4170 2.7820 20.00000   1388 RICH561ZRIC5
FRICH523 FZRIC621 2 0 0.4200 2.7800 20.00000   1388 RICH562ZRIC6
FRICHA21 FSONNE21 1 0 0.2870 0.6570 364.0000    675 RICHA61SONNE
FRICHA21 FSONNE21 2 0 0.2430 0.6740 352.0000    675 RICHA62SONNE
FRICHE21 FSSHUB21 1 0 0.2500 1.5000 10.00000    899 RICHE61SSHUB
FRISSO21 FT.VIC21 1 0 0.1460 0.8170 464.0000   1209 RISSO61T.VIC
FRISSO21 FT.VIC22 2 0 0.2200 0.8200 396.0000   1300 RISSO62T.VIC
FRIVEN21 FTARAS21 1 0 3.2900 14.920 100.0000    887 RIVEN61TARAS
FRIVIE21 FSANSS21 1 0 4.1870 25.186 778.0001   1100 RIVIE61SANSS
FRIVIE21 FTREVA21 1 0 1.6650 10.186 665.0000   1100 RIVIE61TREVA
FROBI521 FZROBI21 1 0 0.0090 0.0770 30.00000    470 ROBI561ZROBI
FROBI522 FZROB521 2 0 0.0090 0.0780 28.00000    470 ROBI562ZROB5
FROBI523 FVLEJU21 1 0 0.4040 3.9160 88.00000   1280 ROBI561VLEJU
FROGNA21 FRQROU21 1 0 1.4810 9.8400 71.00000   1238 ROGNA61RQROU
FROGNA21 FSSCHA21 1 0 0.8500 5.6200 40.00000   1238 ROGNA61SSCHA
FROLAM21 FZP.V521 1 0 3.1900 14.490 97.99999   1040 ROLAM61ZP.V5
FROM  11 FVALDI11 1 0 0.9690 12.737 211.4839   3780 ROM  71VALDI
FROMAI21 FVLEVA21 1 0 1.3940 7.1840 369.0000    835 ROMAI61VLEVA
FROMAI21 FVLEVA21 2 0 1.2500 7.0000 347.0000    835 ROMAI62VLEVA
FROMAI21 FZGALE21 4 0 1.0600 5.3700 360.0000    750 ROMAI64ZGALE
FROSIE21 FZC.SE21 1 0 4.7230 23.594 158.4320    976 ROSIE61ZC.SE
FROSPE22 FZCORO21 1 0 2.2400 14.858 108.0000   1484 ROSPE61ZCORO
FROUGE11 FTILL511 2 0 1.1900 12.090 150.0000   2400 ROUGE72TILL5
FROUGE11 FTILL512 1 0 1.1900 12.090 150.0000   2400 ROUGE71TILL5
FROUGE11 FTOURB11 1 0 1.7490 25.373 316.0000   3780 ROUGE71TOURB
FROUGE11 FTOURB11 2 0 1.7400 25.180 314.0000   3780 ROUGE72TOURB
FROUGE23 FYAINV23 1 0 1.6200 10.870 76.00000   1075 ROUGE61YAINV
FROUMA21 FZGRA621 1 0 0.9730 6.5330 139.4420   1211 ROUMA61ZGRA6
FROUMO21 FZSSCR21 1 0 0.2800 1.9200 14.00000   1290 ROUMO61ZSSCR
FROUSS21 FSEREI22 1 0 3.8200 17.300 120.0000    996 ROUSS61SEREI
FROYE 21 FZB.ME21 1 0 0.4480 2.9760 22.00000   1339 ROYE 61ZB.ME
FRQROU21 FSALON21 1 0 0.4700 2.1000 14.00000    631 RQROU61SALON
FRQROU21 FSSEST21 1 0 1.4400 9.4300 66.00000   1203 RQROU61SSEST
FRQROU21 FZVILA21 1 0 1.3010 8.6480 62.00000   1238 RQROU61ZVILA
FRUEYR21 FSARRA21 1 0 0.4160 1.9050 40.25100    696 RUEYR61SARRA
FRUEYR21 FSAVIG21 1 8 5.0640 19.739 125.0000    678 RUEYR61SAVIG
FRUEYR21 FZCOUE21 1 0 0.8500 5.6000 40.00000   1125 RUEYR61ZCOUE
FRUEYR21 FZLANA21 1 0 2.5100 11.500 78.00001    940 RUEYR61ZLANA
FRUMIN21 FZRUMI21 2 8 0.0100 0.1000 2.000000   1478 RUMIN62ZRUMI
FRUPRE21 FZRUPR21 1 0 0.1200 0.7800 6.000000   1388 RUPRE61ZRUPR
FS.BIS11 FS.BIS12 1 2 0.0000 0.0000 0.000000   9999 
FS.BIS11 FS.BIS13 1 2 0.0000 0.0000 0.000000   9999 
FS.BIS11 FS.BIS14 1 2 0.0000 0.0000 0.000000   9999 
FS.BIS11 FS.BIS15 1 2 0.0000 0.0000 0.000000   9999 
FS.CUR21 FZS.CU21 1 0 0.0068 0.0502 0.308000   1310 S.CUR61ZS.CU
FS.DAM21 FZRUPR21 1 0 1.4210 7.3130 51.20000   1061 S.DAM61ZRUPR
FS.GUY21 FZFONC21 1 0 0.0410 0.1250 36.08400     85 S.GUY61ZFONC
FS.PON21 FS.PON23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FS.PON23 FSISTE21 1 0 3.5100 16.910 120.0000    987 S.PON61SISTE
FSABL521 FZSABL21 1 8 0.1430 0.6500 4.000000    700 SABL561ZSABL
FSACL521 FSSAU523 1 0 0.1690 0.8570 320.0000    600 SACL561SSAU5
FSACL521 FVLERA21 1 0 0.1690 0.8560 320.0000    600 SACL561VLERA
FSAFE 21 FVIGY 21 1 0 0.8800 5.8700 42.00000   1302 SAFE 61VIGY
FSAIN521 FZG.HA21 1 0 0.0200 0.1350 2.000000   1388 SAIN561ZG.HA
FSAINN21 FYAINV21 1 0 4.3800 19.970 143.0000    830 SAINN61YAINV
FSALIG21 FZSAL621 1 0 0.5400 2.1000 14.00000    926 SALIG61ZSAL6
FSANEM21 FSOTEL21 1 0 0.2140 1.5020 20.80000   1300 SANEM61SOTEL
FSANIL21 FTUILI21 1 0 4.2180 19.176 131.0210    746 SANIL61TUILI
FSARR621 FZSAR621 1 0 1.1700 7.8300 56.00000   1302 SARR661ZSAR6
FSARRY21 FSEREI21 1 0 2.9800 15.970 112.0000    976 SARRY61SEREI
FSARRY21 FVIELM23 1 0 5.6900 25.640 178.0000    850 SARRY61VIELM
FSAUCA11 FSAUCA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSAUCA21 FSAUCA23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSAUCA21 FSAUCA24 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FSAUCA21 FZBARP21 1 0 0.9200 6.1200 44.00000   1310 SAUCA61ZBARP
FSAUL521 FZSAU921 1 0 0.0300 0.2040 2.000000   1302 SAUL561ZSAU9
FSAULE21 FVERSA21 1 0 0.1600 0.9800 504.0000   1020 SAULE61VERSA
FSAUM621 FSEPTE21 1 0 0.1120 0.6870 390.0000    990 SAUM661SEPTE
FSAUS221 FZV.MO21 1 0 0.7760 4.6180 34.00000   1168 SAUS261ZV.MO
FSAUS511 FVLEVA11 1 0 0.3500 3.9500 38.00000   2400 SAUS571VLEVA
FSAUS521 FZGONE21 1 0 0.9300 4.5500 40.00000   1035 SAUS561ZGONE
FSAUS525 FVLEVA21 1 0 0.9850 4.4500 30.00000   1061 SAUS561VLEVA
FSEINE21 FSSOU521 1 0 0.1600 0.5730 302.0000    764 SEINE61SSOU5
FSEINE21 FSSOU521 3 0 0.0990 0.3540 132.0000    640 SEINE63SSOU5
FSEINE21 FZBRIC21 4 0 0.1070 1.0420 22.00000   2025 SEINE64ZBRIC
FSEINE23 FSSOU523 2 0 0.1600 0.5730 302.0000    764 SEINE62SSOU5
FSEINE23 FZBRI521 1 8 0.2860 1.7140 26.00000   1049 SEINE61ZBRI5
FSEREI11 FVIELM14 1 0 2.9500 33.110 318.0000   2522 SEREI71VIELM
FSEREI11 FVLECH11 1 0 1.1200 12.270 125.0000   2522 SEREI71VLECH
FSEREI21 FSEREI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSEREI21 FTONNE22 1 0 1.3900 9.4900 65.00000   1302 SEREI61TONNE
FSEREI22 FZTONN21 1 0 1.5200 7.6200 53.00000    996 SEREI61ZTONN
FSERRI21 FSSV.E21 1 8 6.7060 21.507 135.0000    493 SERRI61SSV.E
FSEUIL11 FSEUIL12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSEUIL11 FVESLE12 1 0 0.4910 8.3480 146.0000   4200 SEUIL71VESLE
FSIERE11 FSIERE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSIERE21 FSIERE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSIERE21 FZHIRS21 1 0 1.5820 7.1800 48.00000    976 SIERE61ZHIRS
FSISTE21 FZBLAU21 1 8 1.5690 10.182 76.00000   1215 SISTE61ZBLAU
FSISTE21 FZSAL621 1 0 1.8600 8.3800 59.00000   1215 SISTE61ZSAL6
FSOLEI21 FVOLVO21 1 0 0.8970 5.9870 43.00000   1290 SOLEI61VOLVO
FSOLEI21 FVOLVO21 2 0 0.8910 5.9570 42.00000   1176 SOLEI62VOLVO
FSONNE21 FSSMR 23 1 0 0.2350 1.1860 442.0000    520 SONNE61SSMR
FSQUIV21 FZTREF21 2 0 2.8090 19.300 142.4689   1189 SQUIV62ZTREF
FSSAMO21 FVAISE21 1 0 0.1790 0.8920 333.0000    900 SSAMO61VAISE
FSSAU521 FVERSA21 1 0 0.4120 1.3130 634.9998    826 SSAU561VERSA
FSSAU523 FVLERA21 1 0 0.1830 1.2300 36.00000    946 SSAU561VLERA
FSSAU523 FZMTJA21 1 0 0.8790 5.7360 42.00000    979 SSAU561ZMTJA
FSSAUB21 FSSTUL21 1 0 2.8000 17.000 124.0000   1268 SSAUB61SSTUL
FSSAUB21 FZMEES21 1 0 0.9580 4.2700 30.00000    926 SSAUB61ZMEES
FSSAUB21 FZSAL621 1 0 0.6000 4.0500 30.00000   1291 SSAUB61ZSAL6
FSSAVO11 FVIGY 11 1 0 0.6800 8.9300 164.0000   1300 SSAVO71VIGY
FSSAVO21 FSSAVO23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FSSAVO21 FVIGY 21 1 0 0.7230 9.9370 149.0000   1639 SSAVO61VIGY
FSSAVO21 FZSAR621 1 0 0.6300 8.2600 138.0000   2400 SSAVO61ZSAR6
FSSAVO21 FZSAU921 1 0 3.4060 15.489 116.0000    885 SSAVO61ZSAU9
FSSAVO23 FSUIS521 1 0 1.8780 9.0570 71.00000    885 SSAVO61SUIS5
FSSCES21 FSSCHR22 1 0 3.4200 11.740 73.00000    759 SSCES61SSCHR
FSSCHR21 FZP.TR21 1 0 2.0770 7.0830 272.8940    724 SSCHR61ZP.TR
FSSCOG21 FZSSCO21 1 0 0.0980 0.4380 2.000000    626 SSCOG61ZSSCO
FSSCRO21 FZSSCR21 1 0 0.1900 0.8500 6.000000    550 SSCRO61ZSSCR
FSSEA211 FVERGE11 1 0 0.0410 0.5900 7.326000   2400 SSEA271VERGE
FSSEA212 FVERGE11 2 0 0.0420 0.6090 7.555000   2400 SSEA272VERGE
FSSELO21 FVNOL 21 1 0 5.4000 26.380 178.0000    826 SSELO61VNOL
FSSEST21 FSSTUL21 1 0 2.0650 13.688 100.0000    824 SSEST61SSTUL
FSSFEY21 FZMA1121 1 8 3.5930 14.977 110.4760    895 SSFEY61ZMA11
FSSGCO21 FZSS1121 1 0 0.0074 0.0501 0.190000   1289 SSGCO61ZSS11
FSSHUB21 FSSHUB22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FSSHUB21 FVIGY 21 2 0 1.0800 7.2340 52.00000   1302 SSHUB62VIGY
FSSHUB21 FZB.HA21 1 0 0.2100 1.4100 10.00000   1302 SSHUB61ZB.HA
FSSHUB22 FZGAN521 2 0 0.2400 1.5940 12.00000   1302 SSHUB62ZGAN5
FSSHUB22 FZH.TO21 1 0 0.6200 3.0280 22.00000    996 SSHUB61ZH.TO
FSSJOS21 FZDOUL21 1 0 0.3260 1.4830 10.00000   1074 SSJOS61ZDOUL
FSSJOS21 FZORVA21 1 0 1.3990 5.0700 33.04000    918 SSJOS61ZORVA
FSSJUL21 FVIGY 21 3 0 0.2200 1.5000 41.00000   2400 SSJUL63VIGY
FSSJUL21 FVIGY 22 1 0 0.4300 2.9000 20.00000   1302 SSJUL61VIGY
FSSJUL21 FVIGY 22 2 0 0.4300 2.9000 20.00000   1302 SSJUL62VIGY
FSSLAU21 FZSSL721 2 0 0.0250 0.1680 1.190000   1389 SSLAU62ZSSL7
FSSLUZ61 FZHEND61 1 0 1.5770 4.2960 130.4270    600 SSLUZ31ZHEND
FSSLUZ61 FZNEGR61 1 0 1.7230 4.7000 33.54200    600 SSLUZ31ZNEGR
FSSNAB21 FZSSNA21 1 0 1.9880 13.240 96.00000   1302 SSNAB61ZSSNA
FSSORE21 FVERFE21 1 0 1.0570 7.0790 52.00000   1289 SSORE61VERFE
FSSOU521 FTURGO21 1 0 0.1200 0.4200 364.0000    690 SSOU561TURGO
FSSROC21 FVERTE21 1 0 0.2420 1.1060 10.00000    802 SSROC61VERTE
FSSROC22 FVERTE21 2 0 0.2340 1.0680 6.000000    802 SSROC62VERTE
FSSTUL21 FZG.BA21 2 0 0.2300 1.8070 12.00000   1390 SSTUL62ZG.BA
FSSTUL21 FZQUIN21 1 0 1.3300 9.0000 66.00000   1290 SSTUL61ZQUIN
FSSV.O13 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FSSV.O14 FSSV.O13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FSSV.O14 FSSV.O16 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B
FSSV.O16 FSSV.O15 1 2 0.0000 0.0000 0.000000   9999 OMN-3B-3A
FSSVI561 FZSSV661 1 0 3.8000 10.380 74.00000    614 SSVI531ZSSV6
FSSVIC21 FZLACA21 1 0 1.5150 9.0360 66.84800   1233 SSVIC61ZLACA
FSSVIC21 FZMIOL21 1 0 2.4570 11.084 76.76001   1002 SSVIC61ZMIOL
FSSVIC21 FZS.CU21 1 0 0.7400 5.1200 36.00000   1311 SSVIC61ZS.CU
FSTENA21 FZR.MA21 1 0 0.9630 6.6400 48.91400   1302 STENA61ZR.MA
FT.DOM21 FVANDI22 1 0 5.4750 25.464 173.0000    864 T.DOM61VANDI
FT.SUP11 FZT.SU11 1 0 0.0120 0.1439 2.000000   2400 T.SUP71ZT.SU
FT.VIC21 FT.VIC22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FT.VIC22 FZMENT21 1 0 1.2700 8.0600 58.00000   1165 T.VIC61ZMENT
FTABAR21 FZGIEN21 1 0 0.7000 4.7010 34.00000   1307 TABAR61ZGIEN
FTABAR21 FZGLAC21 1 0 0.5200 3.4500 24.00000   1390 TABAR61ZGLAC
FTALAM21 FZTALA21 1 0 0.0300 0.1500 0.000000    844 TALAM61ZTALA
FTAMAR11 FTAVEL12 2 0 2.0090 28.503 337.6098   4500 TAMAR72TAVEL
FTAMAR11 FTAVEL16 1 0 1.9950 28.294 336.1250   4500 TAMAR71TAVEL
FTARAS21 FZMERE21 1 0 3.3900 14.470 97.99999    889 TARAS61ZMERE
FTAUTE11 FTERR611 1 0 0.2800 3.6820 62.00000   3780 TAUTE71TERR6
FTAUTE11 FTERR612 2 0 0.2800 3.6820 62.00000   3780 TAUTE72TERR6
FTAVEL11 FTAVEL16 1 2 0.0000 0.0000 0.000000   9999 OMN-1A-3B
FTAVEL11 FTRI.P15 5 0 0.5900 10.030 174.0000   4200 TAVEL75TRI.P
FTAVEL12 FTAVEL11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FTAVEL12 FTAVEL14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FTAVEL12 FTRI.P11 3 8 1.6900 15.390 204.0000   2596 TAVEL73TRI.P
FTAVEL13 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FTAVEL13 FTRI.P13 1 0 1.2900 12.510 156.0000   2498 TAVEL71TRI.P
FTAVEL13 FZT.SU11 1 0 2.4650 32.883 541.0001   3723 TAVEL71ZT.SU
FTAVEL14 FTAVEL13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FTAVEL14 FTRI.P15 2 0 1.2900 12.510 156.0000   2498 TAVEL72TRI.P
FTAVEL15 FTRI.P13 4 0 0.5900 10.030 174.0000   4200 TAVEL74TRI.P
FTAVEL16 FTAVEL15 1 2 0.0000 0.0000 0.000000   9999 TRC-3B-3A
FTAVEL21 FVIRAD21 1 0 2.8900 18.250 174.0000   1165 TAVEL61VIRAD
FTAVEL21 FVIRAD21 2 0 2.9100 18.350 197.0000   1165 TAVEL62VIRAD
FTERR611 FTOURB11 1 0 1.4660 21.290 266.0000   3780 TERR671TOURB
FTERR612 FTOURB11 2 0 1.4700 21.340 266.0000   3780 TERR672TOURB
FTERRI11 FTERRI12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FTERRI12 FTERRI14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FTERRI21 FV.SEP21 1 0 0.9710 6.7690 79.00001   1266 TERRI61V.SEP
FTHEIX21 FZPRIN21 1 0 4.0650 27.031 195.8550   1181 THEIX61ZPRIN
FTHIER21 FVALEN21 1 0 0.5400 2.4800 16.00000   1110 THIER61VALEN
FTHIER21 FZQUAR21 2 0 0.0600 0.3900 2.000000   1453 THIER62ZQUAR
FTIVER21 FZSEMO21 1 0 0.0960 0.4860 181.5000    946 TIVER61ZSEMO
FTONNE21 FZTONN21 1 0 0.6300 3.1900 22.00000    976 TONNE61ZTONN
FTOURB21 FZEMAL21 1 0 0.3060 2.0550 14.00000   1478 TOURB61ZEMAL
FTRAN521 FZTRAN21 1 0 0.0100 0.1000 2.000000   1088 TRAN561ZTRAN
FTRANS21 FZGUE521 1 0 1.9040 12.663 94.99999   1185 TRANS61ZGUE5
FTRI.P12 FTRI.P13 1 2 0.0000 0.0000 0.000000   9999 OMN-1B-2A
FTRI.P13 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2A-3A
FTRI.P14 FTRI.P13 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FTRI.P14 FTRI.P15 1 2 0.0000 0.0000 0.000000   9999 CPL-2B-3B
FTRI.P25 FTRICA21 1 0 0.0300 0.5300 8.000000   3500 TRI.P61TRICA
FTRI.P26 FTRICA22 2 0 0.0300 0.5300 8.000000   3500 TRI.P62TRICA
FTRI.P27 FTRICA23 5 0 0.0300 0.5300 8.000000   3500 TRI.P65TRICA
FTRI.P28 FTRICA24 6 0 0.0300 0.5300 8.000000   3500 TRI.P66TRICA
FTRIT521 FZTRIT21 1 0 0.0100 0.1000 0.000000   1208 TRIT561ZTRIT
FTRITH21 FZTRIT21 1 0 0.0100 0.1000 0.000000   1208 TRITH61ZTRIT
FTUILI21 FZSS1121 1 0 1.6980 11.387 167.6109   1289 TUILI61ZSS11
FTURGO21 FFOLIE21 1 0 0.0700 0.1590 46.00000    320 FOLIE61TURGO
FURCUR61 FZSSV661 1 0 0.0200 0.0500 0.000000    614 URCUR31ZSSV6
FV.BEL21 FZV.BE21 2 8 0.0090 0.0500 8.000000    700 V.BEL62ZV.BE
FV.MOU21 FZV.MO21 1 8 0.0820 0.4870 4.000000   1168 V.MOU61ZV.MO
FVAIR621 FVAIRE21 1 0 0.0100 0.1000 2.000000   9999 VAIR661VAIRE
FVAIR622 FVAIRE22 2 0 0.0100 0.1000 2.000000   9999 VAIR662VAIRE
FVAIRE21 FVLEVA21 1 0 0.1260 0.8510 55.00000   1400 VAIRE61VLEVA
FVAIRE22 FVLEVA21 2 0 0.1240 1.5290 12.00000   1400 VAIRE62VLEVA
FVALE821 FZMANG21 1 0 0.9310 4.4710 31.00000    855 VALE861ZMANG
FVALEN21 FVALEN22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVALEN22 FVALEN23 1 2 0.0000 0.0000 0.000000   9999 
FVALEN22 FVALEN24 1 2 0.0000 0.0000 0.000000   9999 
FVALEN22 FZQUAR21 2 0 0.1800 1.2200 8.000000   1451 VALEN62ZQUAR
FVALES21 FZB.ME21 1 0 1.8850 12.540 90.00000   1266 VALES61ZB.ME
FVANDI21 FVANDI22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVAUJA11 FVAUJA13 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FVAUPA21 FYAINV21 1 0 1.4300 6.5800 59.00000    847 VAUPA61YAINV
FVENDI21 FZBEU521 1 0 0.7500 3.3900 22.00000   1088 VENDI61ZBEU5
FVERGE11 FVLERB11 2 0 0.8100 8.1800 102.0000   2400 VERGE72VLERB
FVERGE11 FVLERB12 1 0 0.8100 8.1700 100.0000   2666 VERGE71VLERB
FVERTE21 FWEPPE21 1 0 0.7600 5.0740 36.00000   1453 VERTE61WEPPE
FVESLE11 FVESLE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVESLE21 FVESLE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVESLE22 FZCUPE21 1 0 1.0270 6.8510 49.40000   1388 VESLE61ZCUPE
FVICOG21 FZBXV621 1 0 0.0120 0.0810 2.000000   1400 VICOG61ZBXV6
FVIELM12 FVIELM14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FVIELM13 FVIELM14 1 2 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FVIELM21 FVIELM23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.2-2.2
FVIGY 11 FVIGY 12 1 2 0.0000 0.0000 0.000000   9999 TRC-1A-1B
FVIGY 11 FVIGY 13 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FVIGY 12 FVIGY 14 1 2 0.0000 0.0000 0.000000   9999 CPL-1B-2B
FVIGY 13 FVIGY 14 1 7 0.0000 0.0000 0.000000   9999 TRC-2A-2B
FVIGY 21 FVIGY 22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVIGY 22 FZB.HA21 1 0 0.8700 5.8000 42.00000   1302 VIGY 61ZB.HA
FVIGY 22 FZGAN521 2 0 0.7260 4.8390 34.00000   1302 VIGY 62ZGAN5
FVIGY 22 FZPELT21 1 0 0.4000 4.0400 56.00000   1302 VIGY 61ZPELT
FVINCE11 FVINCE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVINCE21 FVINCE22 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FVINCE21 FZG.HA21 1 0 1.2560 8.5690 63.00000   1388 VINCE61ZG.HA
FVINCE21 FZGOLB21 1 0 1.1000 7.2100 54.00000   1302 VINCE61ZGOLB
FVINCE22 FVITTE21 1 0 2.1190 14.104 102.0000   1040 VINCE61VITTE
FVINCE22 FZMAD621 1 0 2.0800 13.880 96.00000   1265 VINCE61ZMAD6
FVINCE22 FZSSNA21 1 0 0.5600 3.7500 26.00000   1265 VINCE61ZSSNA
FVINS 21 FZGUE521 1 0 0.3860 2.5750 18.00000   1238 VINS 61ZGUE5
FVLARO11 FVLARO12 1 2 0.0000 0.0000 0.000000   9999 
FVLARO11 FVLARO13 1 2 0.0000 0.0000 0.000000   9999 
FVLARO11 FZP.AN11 1 0 0.3560 5.0380 32.00000   2715 VLARO71ZP.AN
FVLEJU21 FZCAR621 2 0 0.3700 1.5800 10.00000   1040 VLEJU62ZCAR6
FVLEJU21 FZCARR21 1 0 0.3700 1.5800 10.00000   1040 VLEJU61ZCARR
FVLEJU21 FZMAS521 4 0 0.1900 1.8900 24.00000   2139 VLEJU64ZMAS5
FVLEJU21 FZROBI21 1 0 0.4300 4.0300 56.00000   1211 VLEJU61ZROBI
FVLEJU23 FVLERA21 1 0 0.4200 3.5700 143.0000    946 VLEJU61VLERA
FVLEJU23 FZLIN721 1 0 0.5340 3.5870 26.00000   1388 VLEJU61ZLIN7
FVLEJU23 FZLINA21 1 0 0.5190 3.4870 24.00000   1388 VLEJU61ZLINA
FVLEJU23 FZMTJ521 1 0 0.2800 1.8200 14.00000    979 VLEJU61ZMTJ5
FVLEJU23 FZMTJA21 1 0 0.2700 1.7700 12.00000    979 VLEJU61ZMTJA
FVLEJU23 FZROB521 2 0 0.4270 4.0380 55.00000   1211 VLEJU62ZROB5
FVLEMA21 FZGLAC21 1 0 2.0800 14.130 102.0000    985 VLEMA61ZGLAC
FVLEVA21 FZAVR521 2 0 1.1420 5.1840 44.00000   1040 VLEVA62ZAVR5
FVLEVA21 FZAVRO21 1 0 0.9700 4.7200 44.00000   1040 VLEVA61ZAVRO
FVLEVA21 FZGAL521 2 0 0.4630 2.2260 16.00000   1049 VLEVA62ZGAL5
FVLEVA21 FZGALE21 4 0 0.4600 2.2200 16.00000   1049 VLEVA64ZGALE
FVLEVA21 FZLAN821 2 8 0.4200 2.8200 20.00000   1388 VLEVA62ZLAN8
FVLEVA21 FZORS621 1 0 0.2600 2.4600 36.00000   2400 VLEVA61ZORS6
FVOGEH21 FVOGEL21 1 0 0.0010 0.6000 0.000000   9999 VOGEH61VOGEL
FVOGEH22 FVOGEL22 2 0 0.0010 0.6000 0.000000   9999 VOGEH62VOGEL
FVOGEH23 FVOGEL21 3 0 0.0010 0.6000 0.000000   9999 VOGEH63VOGEL
FVOGEH24 FVOGEL22 4 0 0.0010 0.6000 0.000000   9999 VOGEH64VOGEL
FVOGEL21 FVOGEL22 1 7 0.0000 0.0000 0.000000   9999 CPL-1-2
FWARAN11 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 CPL-1A-2A
FWARAN12 FWARAN11 1 2 0.0000 0.0000 0.000000   9999 TRC-1B-1A
FWARAN13 FWARAN16 1 2 0.0000 0.0000 0.000000   9999 CPL-1C-2C
FWARAN14 FWEPPE12 1 0 1.6280 20.841 236.0000   3458 WARAN71WEPPE
FWARAN15 FWARAN14 1 2 0.0000 0.0000 0.000000   9999 TRC-2B-2A
FWARAN16 FWARAN15 1 2 0.0000 0.0000 0.000000   9999 TRC-2C-2B
FWARAN21 FWARAN23 1 2 0.0000 0.0000 0.000000   9999 TRC-1A2-1B3
FWARAN21 FWARAN25 1 7 0.0000 0.0000 0.000000   9999 CPL-1A1-2A1
FWARAN21 FZDUV521 1 0 0.4510 3.0030 26.00000   1133 WARAN61ZDUV5
FWARAN23 FWARAN27 1 7 0.0000 0.0000 0.000000   9999 CPL-1B4-2B4
FWARAN25 FWARAN27 1 2 0.0000 0.0000 0.000000   9999 TRC-2A2-2B3
FWEPPE11 FWEPPE12 1 2 0.0000 0.0000 0.000000   9999 CPL-1-2
FWEPPE21 FWEPPE23 1 2 0.0000 0.0000 0.000000   9999 CPL-1.1-2.1
FWOEST21 FZWOES21 1 0 0.0740 0.4920 4.000000    700 WOEST61ZWOES
FZCARR21 FZSEMO21 1 0 5.4720 24.825 168.0000   1040 ZCARR61ZSEMO
FZCOUE21 FZLARD21 1 0 0.1800 1.2200 8.000000   1125 ZCOUE61ZLARD
FZQUIN21 FZSSCR21 1 0 0.3500 2.3700 18.00000   1291 ZQUIN61ZSSCR
G1ARGO31 GTRIPO31 1 0 7.8075 19.013 110.2221    448 _AC_300371_3
G1CHAL31 GERETR31 1 0 1.5300 6.6375 43.11111    650 _AC_300189_3
G1CHAL31 GPSACH32 1 0 2.3625 5.7375 33.33332    448 _AC_300189_3
G1IOAN31 G2IOAN31 1 0 1.2060 4.8712 36.26667    650 _AC_300414_3
G1IOAN31 GKALPA31 1 0 5.1075 12.420 72.00000    448 _AC_300414_3
G1KERK32 G2KERK31 1 0 0.0675 0.1800 0.888890    436 _AC_300418_3
G1LARI31 GLARIS35 1 0 3.1275 7.2450 46.22222    448 _AC_300125_3
G1LARI31 GOSE_831 1 0 0.6975 1.7505 10.31111    448 _AC_300125_3
G1LARI3B G2LARI32 1 0 0.7200 3.1725 20.44444    650 _AC_300127_3
G1MEGA31 G1MEGA33 1 2 0.0000 0.0000 0.000000   1200 _SW_300377_3
G1MEGA31 G1MEGA3Q 1 9 0.0000 0.0500 1111.109   9999 G1MEGA3Q_UCT
G1MEGA31 G2MEGA31 1 0 0.3893 1.5773 11.73333    650 _AC_300377_3
G1MEGA31 G2MEGA31 2 0 0.3825 1.5525 11.55556    650 _AC_300377_3
G1MEGA31 GKALTA31 1 0 4.0860 16.558 605.9110    756 _AC_300377_3
G1MEGA31 GKORIT31 1 0 3.5550 14.335 106.9332    650 _AC_300377_3
G1MEGA31 GMEGAL35 1 0 0.4950 1.9800 14.66667    650 _AC_300377_3
G1MEGA33 G2MEGA32 3 0 0.3825 1.5525 11.55556    650 _AC_300378_3
G1MEGA33 G2SPAR31 1 0 10.597 25.628 150.6667    448 _AC_300378_3
G1MEGA33 GAGIOR31 1 0 3.9915 16.087 120.0000    650 _AC_300378_3
G1MEGA33 GCHORE31 1 0 0.4545 1.8338 13.68889    650 _AC_300378_3
G1MEGA33 GHRAIA31 1 0 6.0885 14.823 85.91111    448 _AC_300378_3
G1MEGA33 GKALTA31 2 0 4.0860 16.558 605.9110    650 _AC_300378_3
G1MEGA33 GMEGAL31 2 0 0.4950 1.9800 14.66667    650 _AC_300378_3
G1PATR31 G3PATR31 1 0 0.7560 2.1263 13.33333    448 _AC_300394_3
G1SPAR31 G2SPAR31 1 0 3.0150 7.2450 43.11111    448 _AC_300382_3
G1SPAR31 GSKALA31 1 0 2.4300 5.9670 34.75555    448 _AC_300382_3
G1STRA31 G1STRA32 1 2 0.0000 0.0000 0.000000   1200 _SW_300434_3
G1TRIK31 G2TRIK31 1 0 0.5850 2.4030 17.51111    650 _AC_300122_3
G2ARGO31 G1ARGO31 1 0 2.1195 6.4890 43.11111    448 _AC_300368_3
G2ARGO31 G2ARGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_300368_3
G2ARGO31 GAGION31 1 0 1.7100 6.8850 51.11111    650 _AC_300368_3
G2ARGO31 GASTRO31 1 0 2.8575 11.520 85.77777    650 _AC_300368_3
G2ARGO31 GKORIT31 1 0 3.3818 13.626 101.6889    650 _AC_300368_3
G2ARGO32 GAHLAD32 1 0 2.0025 8.1225 60.44445    650 _AC_300369_3
G2ARGO32 GASTRO31 2 0 2.8575 11.520 85.77777    650 _AC_300369_3
G2CHAL31 GTSCHA32 1 0 0.1125 0.4950 3.555560   9999 _AC_300185_3
G2IOAN31 GAOOS_31 1 0 3.7350 16.132 104.8889    650 _AC_300421_3
G2IRON11 G2IRON12 1 2 0.0000 0.0000 0.000000   3148 _SW_300629_3
G2LARI31 G2LARI32 1 7 0.0000 0.0000 0.000000   1200 _SW_300128_3
G2LARI32 G3LARI31 1 0 0.7200 2.9475 21.77778    650 _AC_300129_3
G2LARI32 GAGIA_31 1 0 2.0250 8.7750 56.88888    650 _AC_300129_3
G2LARI32 GLARIS33 1 0 2.6775 10.822 80.88889    650 _AC_300129_3
G2LARI32 GMKRYX31 1 0 1.2150 5.2853 34.40000    650 _AC_300129_3
G2MEGA31 G2MEGA32 1 2 0.0000 0.0000 0.000000   1998 _SW_300379_3
G2MEGA31 GMEGAL35 1 0 0.1710 0.6862 5.155550    650 _AC_300379_3
G2MEGA32 GCHORE31 1 0 0.3375 1.3275 9.777780    650 _AC_300380_3
G2MEGA32 GMEGAL31 2 0 0.1710 0.6862 5.155550    650 _AC_300380_3
G2PATR31 G1PATR31 1 0 0.2925 1.1700 8.888890    650 _AC_300392_3
G2PATR31 G2PATR32 1 2 0.0000 0.0000 0.000000   1200 _SW_300392_3
G2PATR31 GSIMOP31 1 0 5.2200 18.719 133.7778    448 _AC_300392_3
G2PATR32 G1PATR31 2 0 0.2925 1.1700 8.888890    650 _AC_300393_3
G2PATR32 G2PATR3Q 1 9 0.0000 0.0500 1111.109   9999 G2PATR3Q_UCT
G2PATR32 GPANAH31 1 0 1.0125 4.0500 30.22221    650 _AC_300393_3
G2PATR32 GVZPAT31 1 0 4.0725 9.9675 59.55555    448 _AC_300393_3
G2VOLO31 G2VOLO33 1 2 0.0000 0.0000 0.000000    599 _SW_300166_3
G2VOLO31 GLAFKO31 1 0 6.4575 15.683 91.11110    448 _AC_300166_3
G2VOLO33 G1VOLO31 1 0 1.5727 3.9510 63.91111    448 _AC_300167_3
G2VOLO33 GSTEVK31 1 0 2.7675 11.160 83.11110    650 _AC_300167_3
G3THES31 GEVOSM31 1 0 0.6975 1.5525 515.1110    508 _AC_300053_3
G5MEGA14 GMEGAL15 1 0 0.0640 0.6400 6.287500    776 _AC_300587_3
G5MEGA15 GMEGAL13 1 0 0.0640 0.5600 6.287500    776 _AC_300588_3
G5MEGA16 GMEGAL15 1 0 0.0640 0.5600 6.287500    776 _AC_300589_3
GACHAR11 GACHAR13 1 2 0.0000 0.0000 0.000000   1918 _SW_300219_3
GACHAR11 GKOUMO16 1 0 0.4800 4.4800 49.50000   1587 _AC_300219_3
GACHAR13 GKOUMO12 2 0 0.4800 4.4800 49.50000   1587 _AC_300220_3
GACHAR1C GACHAR1Q 1 9 0.0000 0.0500 -312.500   9999 GACHAR1Q_UCT
GACHAR1D GACHAA1Q 1 9 0.0000 0.0500 -312.500   9999 GACHAA1Q_UCT
GACHAR31 GACHAR32 2 2 0.0000 0.0000 0.000000   1998 _SW_300223_3
GACHAR31 GACHAR3Q 1 9 0.0000 0.0500 1111.109   9999 GACHAR3Q_UCT
GACHAR31 GACHAR3Q 2 9 0.0000 0.0500 1111.109   9999 GACHAR3Q_UCT
GACHAR31 GNCHAL32 1 0 0.4500 1.7775 540.0000    700 _AC_300223_3
GACHAR32 GNCHAL31 2 0 0.9225 3.7575 28.00000    650 _AC_300224_3
GACHAR32 GOSE_131 1 0 0.7268 3.0105 128.6667    650 _AC_300224_3
GACHEL11 GACHEL12 1 2 0.0000 0.0000 0.000000   1918 _SW_300235_3
GACHEL11 GAGNIK11 1 0 5.1200 47.680 535.5000   1587 _AC_300235_3
GACHEL11 GARACH12 1 0 1.4400 20.320 292.3125   2308 _AC_300235_3
GACHEL12 GACHEL14 2 2 0.0000 0.0000 0.000000   1587 _SW_300236_3
GACHEL14 GACHEL1Q 1 1 0.0000 0.0500 -437.500   9999 GACHEL1Q_UCT
GACHEL14 GDISTO15 1 0 4.8000 45.759 525.5000   1587 _AC_300235_3
GACHEL1A GACHEA1Q 1 1 0.0000 0.0500 -297.194   9999 GACHEA1Q_UCT
GACHEL1B GACHEB1Q 1 1 0.0000 0.0500 -297.144   9999 GACHEB1Q_UCT
GACHEL1C GACHEC1Q 1 1 0.0000 0.0500 -293.756   9999 GACHEC1Q_UCT
GACHEL31 GKREMA31 1 0 2.1375 8.6625 64.44444    650 _AC_300239_3
GACHEL31 GKREMA31 2 0 2.1375 9.2925 60.44445    650 _AC_300239_3
GACHEL31 GKREMA32 3 0 2.1375 8.6625 64.44444    650 _AC_300239_3
GACHEL31 GLEYKA31 1 0 5.5103 22.202 165.6000    650 _AC_300239_3
GACHEL31 GTHERM31 1 0 2.9160 11.759 87.64444    650 _AC_300239_3
GACHEL33 GACHEL35 3 2 0.0000 0.0000 0.000000   1998 _SW_300240_3
GACHEL33 GAMFLO31 1 0 4.8825 12.938 79.55555    448 _AC_300240_3
GACHEL33 GARACH31 2 0 6.8175 27.517 205.3332    650 _AC_300240_3
GACHEL33 GKASTR31 1 0 0.5175 2.2275 14.66667    650 _AC_300240_3
GACHEL33 GKASTR31 2 0 0.5400 2.1825 16.00000    650 _AC_300240_3
GACHEL35 G1STRA31 1 0 0.9450 3.8475 28.44444    650 _AC_300241_3
GACHEL35 G1STRA32 2 0 0.9450 3.8475 28.44444    650 _AC_300241_3
GACHEL35 GKASTR31 3 0 0.5400 2.1825 16.00000    650 _AC_300241_3
GACHEL35 GPETAL31 1 0 1.7910 7.2157 53.82222    650 _AC_300241_3
GADPOL31 GILARI31 1 0 2.3558 9.4973 70.84443    650 _AC_300114_3
GADPOL31 GKOZAN31 1 0 1.3568 5.4697 40.79999    650 _AC_300114_3
GAEDIP31 GACHLA31 1 0 3.9825 9.4500 391.7333    448 _AC_300191_3
GAEGIO31 GELIKI31 1 0 0.1643 0.6593 19.28889    650 _AC_300365_3
GAEGIO31 GPTIT_32 1 0 4.7925 11.677 67.55555    448 _AC_300365_3
GAETOL31 GANTIR31 1 0 0.0247 0.0967 0.711110    650 _AC_300397_3
GAETOL31 GKASTR33 1 0 3.7575 15.502 110.6667    650 _AC_300397_3
GAGCHI31 GOSE1231 1 0 0.4050 1.6650 12.44444    776 _AC_300487_3
GAGDIM10 GAGDIM11 1 2 0.0000 0.0000 0.000000   1918 _SW_300459_3
GAGDIM11 GAGDIM14 2 2 0.0000 0.0000 0.000000   1918 _SW_300460_3
GAGDIM11 GAGDIM15 3 2 0.0000 0.0000 0.000000   1918 _SW_300460_3
GAGDIM11 GAGDIM18 4 2 0.0000 0.0000 0.000000   1918 _SW_300460_3
GAGDIM15 GAGDIM17 5 2 0.0000 0.0000 0.000000   1918 _SW_300463_3
GAGDIM15 GAGDIM19 6 2 0.0000 0.0000 0.000000   1918 _SW_300463_3
GAGELO31 GLYGOR31 1 0 2.7315 8.0820 81.95555    358 _AC_300535_3
GAGELO31 GOSE_K31 1 0 4.6620 11.446 94.93332    448 _AC_300535_3
GAGETM31 GMHLA232 1 0 0.1462 0.3555 2.044450    531 _AC_300203_3
GAGNIK11 GAGNIK12 1 2 0.0000 0.0000 0.000000   1918 _SW_300538_3
GAGRAS31 GAMIDE32 1 0 3.8700 15.660 116.8889    650 _AC_300071_3
GAGRAS31 GAMIDE32 2 0 3.8925 15.683 116.8889    650 _AC_300071_3
GAGRAS31 GANTHE31 1 0 2.9700 7.2450 41.77777    448 _AC_300071_3
GAGRAS31 GEDESS31 1 0 0.8325 2.0025 11.55556    448 _AC_300071_3
GAGRAS31 GSKYDR31 1 0 1.0575 4.2975 32.00000    650 _AC_300071_3
GAGVAS31 G2KERK31 1 0 1.1025 4.7700 31.11111    650 _AC_300422_3
GAHLAD32 GAGIOR31 1 0 0.9787 3.9420 29.42222    650 _AC_300509_3
GAISAG33 GAISAG36 1 7 0.0000 0.0000 0.000000   1200 _SW_300329_3
GAISAG33 GAISAG36 2 7 0.0000 0.0000 0.000000   1200 _SW_300329_3
GAISAG33 GAISAG38 1 0 0.0967 0.3870 117.6889    650 _AC_300329_3
GAISAG36 GAISAG37 1 0 0.0967 0.3870 117.6889    650 _AC_300330_3
GAISAG37 GSALAM32 1 0 0.2025 0.8550 6.222220    700 _AC_300331_3
GAKTIO31 GAKTIO32 1 2 0.0000 0.0000 0.000000    448 _SW_300410_3
GAKTIO31 GAKTIO33 2 2 0.0000 0.0000 0.000000    448 _SW_300410_3
GAKTIO31 GVPPRE31 1 0 2.0003 4.5608 470.3999    448 _AC_300410_3
GAKTIO32 GLEFKA31 1 0 4.6665 11.677 67.55555    448 _AC_300411_3
GAKTIO33 GKATOY31 1 0 3.0870 12.521 92.26666    439 _AC_300412_3
GALEXL31 GKOMOT31 1 0 5.3325 21.533 160.4443    650 _AC_300001_3
GALEXL31 GNIPSA31 1 0 2.9767 12.004 89.51110    448 _AC_300001_3
GALEXL31 GPKOMO31 1 0 4.4775 18.045 134.6667    650 _AC_300001_3
GALEXL31 GPROVA31 1 0 4.3853 17.676 131.7333    650 _AC_300001_3
GALIVE32 GALIVE33 1 2 0.0000 0.0000 0.000000   1200 _SW_300205_3
GALIVE32 GKALIV32 1 0 0.0450 0.1800 1.333330    650 _AC_300205_3
GALIVE33 GALIVE34 2 2 0.0000 0.0000 0.000000    650 _SW_300206_3
GALIVE33 GALIVE35 3 2 0.0000 0.0000 0.000000    650 _SW_300206_3
GALIVE35 GKALIV34 2 0 0.0450 0.1575 0.888890    650 _AC_300208_3
GALMIR31 GEYKSI31 1 0 0.7875 3.4155 22.22221    650 _AC_300143_3
GALMIR31 GMCHAL36 1 0 0.1080 0.4365 3.288890    776 _AC_300143_3
GALMIR3B GMCHAL35 1 0 0.0518 2.0903 15.64444    776 _AC_300144_3
GALOUM31 GALOUM32 1 2 0.0000 0.0000 0.000000   1998 _SW_300262_3
GALOUM31 GALOUM33 2 2 0.0000 0.0000 0.000000   1200 _SW_300262_3
GALOUM31 GDISTO31 1 0 1.0125 4.0950 30.66667    650 _AC_300262_3
GALOUM31 GGIONA31 1 0 3.3750 13.658 101.7778    650 _AC_300262_3
GALOUM31 GMARAT31 1 0 6.9525 28.058 209.3332    650 _AC_300262_3
GALOUM32 GALTEL31 1 0 0.0225 0.1552 91.11110   1385 _AC_300263_3
GALOUM33 GALOUM34 3 2 0.0000 0.0000 0.000000   1998 _SW_300264_3
GALOUM33 GDESFI31 1 0 19.799 7.9852 59.55555    650 _AC_300264_3
GALOUM33 GDISTO33 2 0 1.0125 4.0950 30.66667    650 _AC_300264_3
GALOUM34 GALTEL32 2 0 0.0225 0.1552 91.11110   1385 _AC_300265_3
GALTEL31 GALTEL32 1 7 0.0000 0.0000 0.000000   1998 _SW_300627_3
GAMARI31 GKALIV34 1 0 1.0462 4.5720 325.3778    612 _AC_300228_3
GAMARI33 GAMAR33A 1 0 0.7312 1.1700 650.3109    484 _AC_300650_3
GAMARI33 GAMARI3Q 1 9 0.0000 0.0500 -355.556   9999 GAMARI3Q_UCT
GAMFKL31 GOSE_431 1 0 1.4017 6.0435 39.46666    776 _AC_300150_3
GAMFPO31 GFILIP33 1 0 5.0130 20.209 150.6667    650 _AC_300021_3
GAMFPO31 GTHESS35 1 0 9.4478 38.105 283.8222    650 _AC_300021_3
GAMFSA31 GDESFI31 1 0 3.3728 13.140 59.55555    612 _AC_300157_3
GAMIDE11 GLAGAD11 1 8 4.1600 39.680 444.9375   1587 _AC_300473_3
GAMIDE14 GAMIDE16 1 2 0.0000 0.0000 0.000000   1918 _SW_300475_3
GAMIDE14 GLAGAD15 1 0 4.1600 39.680 444.9375   1587 _AC_300475_3
GAMIDE1A GAMIDE1Q 1 1 0.0000 0.0500 -294.694   9999 GAMIDE1Q_UCT
GAMIDE31 GAMIDE32 2 2 0.0000 0.0000 0.000000   1200 _SW_300477_3
GANDRO31 GANDRO32 1 2 0.0000 0.0000 0.000000    650 _SW_300497_3
GANDRO31 GANDRO33 2 2 0.0000 0.0000 0.000000    580 _SW_300497_3
GANDRO32 GANDRO3Q 1 1 0.0000 0.0500 -555.556   9999 GANDRO3Q_UCT
GANDRO32 GLIVDI33 1 0 2.9070 11.437 951.2000    481 _AC_300498_3
GANDRO33 GANDRA3Q 1 1 0.0000 0.0500 -800.000   9999 GANDRA3Q_UCT
GANTIR31 GMOLYK31 1 0 0.1912 0.8123 5.511110    650 _AC_300618_3
GAOOS_31 GAOOS_32 1 2 0.0000 0.0000 0.000000   1200 _SW_300485_3
GARACH11 GARACH12 1 2 0.0000 0.0000 0.000000   1918 _SW_300429_3
GARACH1A GARACH1Q 1 1 0.0000 0.0500 -294.500   9999 GARACH1Q_UCT
GARACH1B GARACA1Q 1 1 0.0000 0.0500 -291.737   9999 GARACA1Q_UCT
GARACH31 GAOOS_32 1 0 7.4925 32.355 210.6667    650 _AC_300432_3
GARACH31 GARACH33 2 2 0.0000 0.0000 0.000000   1998 _SW_300432_3
GARACH31 GKANAL31 1 0 4.7475 19.148 142.6667    650 _AC_300432_3
GARACH31 GMESHO32 1 0 4.0410 17.287 115.0222    650 _AC_300432_3
GARACH31 GPOYN132 1 0 0.6233 2.5132 18.75556    650 _AC_300432_3
GARACH31 GPOYN133 1 0 0.6233 2.5132 18.75556    650 _AC_300432_3
GARACH31 GPOYN231 1 0 0.4433 1.7415 12.88889    448 _AC_300432_3
GARACH33 GAMFLO31 1 0 9.0900 22.747 133.3332    448 _AC_300433_3
GARACH33 GPETAL31 1 0 5.0355 20.297 151.3778    650 _AC_300433_3
GARACH33 GPOYN131 1 0 0.4950 2.1758 14.13333    650 _AC_300433_3
GARGIR31 GKALIV32 1 0 1.1565 4.9838 16.35556    650 _AC_300549_3
GARGST31 GARGST32 1 2 0.0000 0.0000 0.000000    448 _SW_300407_3
GARGST31 GARGST33 2 2 0.0000 0.0000 0.000000    448 _SW_300407_3
GARGST32 GARGST3Q 1 1 0.0000 0.0500 -644.978   9999 GARGST3Q_UCT
GARGST33 GARGSA3Q 1 1 0.0000 0.0500 -644.978   9999 GARGSA3Q_UCT
GARGST33 GARGSA3Q 2 1 0.0000 0.0500 -555.556   9999 GARGSA3Q_UCT
GARGST33 GARGSA3Q 3 1 0.0000 0.0500 -644.978   9999 GARGSA3Q_UCT
GARGST33 GMYRTO31 1 0 2.1015 5.2560 32.53332    448 _AC_300409_3
GARGYR31 GARGYR33 1 2 0.0000 0.0000 0.000000   1200 _SW_300298_3
GARGYR31 GARGYR3Q 1 9 0.0000 0.0500 1111.109   9999 GARGYR3Q_UCT
GARGYR31 GARGYR3Q 2 9 0.0000 0.0500 1111.109   9999 GARGYR3Q_UCT
GARGYR33 GLAVRI34 1 0 1.1317 12.465 161.7778   1398 _AC_300299_3
GASPRA31 GDISTO33 1 0 0.5625 2.2950 16.88888    650 _AC_300226_3
GASPRA31 GKORON31 1 0 3.7125 14.963 111.5556    650 _AC_300226_3
GASPRO31 GASPRO32 1 2 0.0000 0.0000 0.000000   1200 _SW_300340_3
GASPRO31 GCHALI31 1 8 0.1125 0.4725 3.111110    650 _AC_300340_3
GASPRO31 GTHEOD31 1 0 5.5125 22.320 307.1111    650 _AC_300340_3
GASPRO32 GTHTHE38 1 0 5.5800 22.400 331.0220    650 _AC_300341_3
GASTRO31 GKOYNO31 1 0 3.0780 12.411 92.53333    650 _AC_300373_3
GASTRO31 GZARAK31 1 0 7.3733 29.725 221.7778    650 _AC_300373_3
GATALA31 GLARYM34 1 0 2.2275 9.0225 67.11110    650 _AC_300158_3
GATHIN31 G1MEGA31 1 0 1.9373 4.7160 27.37778    448 _AC_300282_3
GATHIN31 GTRIPO31 1 0 3.3750 8.1900 47.55556    448 _AC_300282_3
GCHATH31 GCHATH32 1 0 0.0675 0.1575 0.888890    531 _AC_300163_3
GCHATH32 G2VOLO31 1 0 1.6650 6.7500 50.22222    650 _AC_300164_3
GCHORE31 GCHORE3Q 1 9 0.0000 0.0500 513.9998   9999 GCHORE3Q_UCT
GDIDIM31 GNIPSA31 1 0 8.4870 34.210 255.1109    448 _AC_300000_3
GDIDIM31 GOREST31 1 0 2.1330 8.5950 64.08889    650 _AC_300000_3
GDIDIM31 GOREST31 2 0 2.1330 8.5950 64.08889    650 _AC_300000_3
GDIDIM31 GPROVA31 1 0 4.1490 16.726 124.7110    650 _AC_300000_3
GDIDYM31 G1ARGO31 1 0 7.2450 17.639 102.2221    448 _AC_300358_3
GDIDYM31 GKRANI31 1 0 2.5650 6.2325 36.00000    531 _AC_300358_3
GDISTO11 GDISTO13 1 2 0.0000 0.0000 0.000000   1918 _SW_300268_3
GDISTO11 GDISTO15 2 2 0.0000 0.0000 0.000000   1587 _SW_300268_3
GDISTO13 G2IRON11 1 0 2.0800 20.160 225.8750   1587 _AC_300269_3
GDISTO13 GAGNIK12 1 0 0.4800 4.4800 50.31250   1587 _AC_300269_3
GDISTO15 GDISTO1Q 1 1 0.0000 0.0500 -478.750   9999 GDISTO1Q_UCT
GDISTO1A GDISTA1Q 1 1 0.0000 0.0500 -297.006   9999 GDISTA1Q_UCT
GDISTO1B GDISTB1Q 1 1 0.0000 0.0500 -294.431   9999 GDISTB1Q_UCT
GDISTO31 GDISTO33 3 2 0.0000 0.0000 0.000000   1998 _SW_300271_3
GDORI131 GDORI133 1 0 0.0045 0.0500 0.088890    776 _AC_300349_3
GDORI132 GDORI134 1 0 0.0045 0.0500 0.088890    776 _AC_300350_3
GDORI133 G1MEGA33 1 0 1.9125 7.6950 57.33334    650 _AC_300351_3
GDORI133 GKORIN32 1 0 7.9875 32.264 240.4443    650 _AC_300351_3
GDORI134 G1MEGA31 1 0 1.9125 7.6950 57.33334    650 _AC_300352_3
GDORI134 GDORI231 1 0 0.0450 0.2025 1.333330    776 _AC_300352_3
GDORI231 GNESTA31 1 0 2.6505 10.683 79.59999    650 _AC_300353_3
GDOXA_31 G3THES32 1 0 0.3825 0.8550 288.0000    508 _AC_300049_3
GDOXA_31 GBOTSA32 1 0 0.2002 0.2858 285.8666    486 _AC_300049_3
GDRAMA31 GFILIP31 1 0 1.3950 5.6475 42.22222    650 _AC_300012_3
GDRAMA31 GFILIP33 2 0 1.3950 5.6475 42.22222    650 _AC_300012_3
GDRAMA31 GNEVRO31 1 0 3.7125 15.907 105.3332    650 _AC_300012_3
GDRAMA31 GSERRE32 1 0 9.8325 24.840 147.5554    448 _AC_300012_3
GDRYOP31 GKARAZ31 1 0 1.0485 2.5875 15.20000    448 _AC_300536_3
GEAV__31 GEAV__32 1 0 0.2925 0.6975 4.000000    531 _AC_300193_3
GEAV__32 GOSE_231 1 0 0.1575 0.6300 4.888890    776 _AC_300194_3
GEAV__32 GSKOUR31 1 0 1.3658 5.5080 41.15556    650 _AC_300194_3
GEKO__31 GEKO__33 1 0 0.1125 0.4050 3.111110    776 _AC_300060_3
GEKO__32 GEKO__34 1 0 0.1125 0.4050 3.111110    776 _AC_300061_3
GEKO__33 GSIDEN3B 1 0 1.0800 2.6325 15.11111    531 _AC_300062_3
GEKO__34 GSINDO31 1 0 0.5175 2.0475 15.11111    650 _AC_300063_3
GELASS31 GVOUNE31 1 0 4.2975 17.370 129.3332    650 _AC_300458_3
GELCHA31 GELDA_34 1 0 0.1373 0.5962 3.911110    776 _AC_300234_3
GELDA_31 GELDA_32 1 7 0.0000 0.0000 0.000000    479 _SW_300354_3
GELDA_31 GELDA_33 1 8 0.2520 0.5445 136.8000    479 _AC_300354_3
GELDA_31 GELDA_34 1 0 0.2520 0.5445 136.8000    479 _AC_300354_3
GELDA_33 GELEFS31 1 8 1.6020 6.6690 23.46666    650 _AC_300356_3
GELEFS31 GMEGAR31 1 0 1.6942 6.8288 51.11111    650 _AC_300359_3
GELPEE31 GELPEE32 1 2 0.0000 0.0000 0.000000   1998 _SW_300323_3
GELPEE31 GELPEE34 2 2 0.0000 0.0000 0.000000    650 _SW_300323_3
GELPEE31 GELPEE35 3 2 0.0000 0.0000 0.000000    650 _SW_300323_3
GELPEE32 GELPEE33 4 2 0.0000 0.0000 0.000000    650 _SW_300324_3
GELPEE32 GELPEE36 5 2 0.0000 0.0000 0.000000    650 _SW_300324_3
GELPEE34 GKORIN31 1 0 5.5575 23.299 862.4445    650 _AC_300326_3
GELPEE35 GELEFS31 1 0 0.2093 0.5918 93.95555    650 _AC_300327_3
GELPEE36 GOSELO31 1 0 0.2903 1.2172 97.68888    776 _AC_300328_3
GELVAL31 GROUF_32 1 0 4.5225 18.270 136.0000    650 _AC_300175_3
GENTHE11 GENTHE12 1 7 0.0000 0.0000 0.000000   3148 _SW_300504_3
GEORDE31 GKASIA31 1 0 5.9400 14.422 83.55555    448 _AC_300089_3
GEORDE31 GPTOLE31 1 0 1.7752 4.3965 25.60000    448 _AC_300089_3
GERETR31 GKALIV32 1 0 2.9880 12.994 401.6889    612 _AC_300192_3
GEVIA631 GEVIA633 1 2 0.0000 0.0000 0.000000    650 _SW_300620_3
GEVOSM31 GEKO__33 1 0 0.5153 1.2578 7.288890    448 _AC_300057_3
GEVOSM31 GEKO__34 1 0 0.2700 1.1183 8.355560    650 _AC_300057_3
GEVOSM31 GNALEX31 1 0 3.9825 16.087 120.0000    650 _AC_300057_3
GEVOSM31 GPMELA32 1 0 0.2025 0.7650 229.7778    700 _AC_300057_3
GFARSA31 GDOMOK31 1 0 4.7475 11.565 67.11110    448 _AC_300146_3
GFILIP11 GFILIP12 1 2 0.0000 0.0000 0.000000   1918 _SW_300032_3
GFILIP11 GLAGAD11 1 0 3.6000 34.880 391.1250   1587 _AC_300032_3
GFILIP11 GLAGAD11 2 8 2.2720 30.992 445.1000   1538 _AC_300032_3
GFILIP11 GNSANT11 1 0 4.6400 44.000 492.4375   1587 _AC_300032_3
GFILIP12 GLAGAD15 3 0 3.6000 34.880 391.1250   1587 _AC_300033_3
GFILIP12 GNSANT13 2 0 4.6400 44.000 492.4375   1587 _AC_300033_3
GFILIP1A GFILIP1Q 1 1 0.0000 0.0500 -292.273   9999 GFILIP1Q_UCT
GFILIP1B GFILIA1Q 1 1 0.0000 0.0500 -292.217   9999 GFILIA1Q_UCT
GFILIP31 GFILIP33 2 2 0.0000 0.0000 0.000000   1998 _SW_300034_3
GFILIP31 GFILIP3Q 1 9 0.0000 0.0500 520.0443   9999 GFILIP3Q_UCT
GFILIP31 GLHTH_34 1 0 11.383 45.890 342.2221    650 _AC_300034_3
GFILIP31 GPLAVR31 1 0 3.9083 15.757 117.5111    650 _AC_300034_3
GFILIP31 GTHISA31 1 0 3.9465 15.903 118.5777    650 _AC_300034_3
GFILIP33 GNIKIF31 1 0 1.6650 6.7050 50.22222    650 _AC_300035_3
GFILIP33 GTHISA32 2 0 4.7857 19.292 143.8222    650 _AC_300035_3
GFLORI31 G2FLOR31 1 0 0.0135 0.0500 0.222220    448 _AC_300111_3
GFLORI31 GAMIDE31 1 0 6.9300 16.695 100.8889    448 _AC_300111_3
GFOSFO31 GFOSFO32 1 0 0.2250 0.5625 3.111110    531 _AC_300010_3
GFOSFO32 GNAPCO31 1 0 0.7875 2.7900 20.44444    531 _AC_300011_3
GGEFIR31 GOSE1231 1 0 1.0800 4.3650 32.44443    650 _AC_300059_3
GGEORG31 GGEORG32 1 2 0.0000 0.0000 0.000000    408 _SW_300583_3
GGEORG31 GGEORG3Q 1 1 0.0000 0.0500 -644.978   9999 GGEORG3Q_UCT
GGEORG32 GGEORA3Q 1 1 0.0000 0.0500 -644.978   9999 GGEORA3Q_UCT
GGIONA31 GGIONA32 1 0 0.9225 2.2275 12.88889    531 _AC_300266_3
GGREVE31 GKALAB31 1 0 4.6125 19.528 126.8443    650 _AC_300095_3
GIASMO31 GFLABO31 1 0 3.7957 16.441 106.7555    650 _AC_300003_3
GIASMO31 GIASMO32 1 2 0.0000 0.0000 0.000000   1998 _SW_300003_3
GIASMO31 GMAGIK31 1 0 2.5875 11.160 72.44445    650 _AC_300003_3
GIASMO31 GPKOMO31 1 0 2.7225 10.958 81.77777    650 _AC_300003_3
GIASMO31 GXANTH31 1 0 3.0037 12.172 89.77777    650 _AC_300003_3
GIASMO32 GFILIP31 1 0 9.1575 39.712 257.7778    650 _AC_300004_3
GIASMO32 GPKOMO31 2 0 2.8350 11.430 85.33334    650 _AC_300004_3
GIASMO32 GPKOMO31 3 0 2.7225 10.958 81.77777    650 _AC_300004_3
GIASMO32 GZARKA32 1 0 4.5000 18.135 135.1109    650 _AC_300004_3
GIGOUM31 GIGOUM32 1 2 0.0000 0.0000 0.000000    650 _SW_300415_3
GIGOUM31 GMOURT34 1 0 1.2082 5.0760 32.79999    650 _AC_300415_3
GIGOUM32 GAGVAS31 1 0 5.8680 14.645 2365.510    650 _AC_300416_3
GIGOUM32 GIGOUM3Q 1 1 0.0000 0.0500 -644.978   9999 GIGOUM3Q_UCT
GIGOUM32 GIGOUM3Q 2 1 0.0000 0.0500 -644.978   9999 GIGOUM3Q_UCT
GIGOUM61 G1KERK61 1 8 14.095 17.615 2216.735    267 _AC_300417_3
GILARI31 GILARI32 1 2 0.0000 0.0000 0.000000   1200 _SW_300575_3
GILIKI31 GKOKKI31 1 0 1.1250 4.8758 31.64444    650 _AC_300174_3
GILIOL31 GILIOL32 1 2 0.0000 0.0000 0.000000   9999 _SW_300547_3
GILIOL32 GPOLPO31 1 0 0.9045 3.9218 25.42222    650 _AC_300548_3
GINOFI31 GACHAR31 1 0 3.3750 14.512 95.55555    650 _AC_300195_3
GIRON_31 GIRON_32 1 2 0.0000 0.0000 0.000000   1200 _SW_300258_3
GIRON_31 GPANOR32 1 0 1.5075 6.0975 45.33334    650 _AC_300258_3
GIRON_32 GDISTO31 1 0 6.1425 24.773 184.8889    650 _AC_300259_3
GKALAB31 G1TRIK31 1 0 2.6775 11.457 74.57778    650 _AC_300110_3
GKALIV11 GKALIV13 1 2 0.0000 0.0000 0.000000   3148 _SW_300641_3
GKALIV11 GKALIV16 2 7 0.0000 0.0000 0.000000   1199 _SW_300641_3
GKALIV13 GKALIV15 3 2 0.0000 0.0000 0.000000   1199 _SW_300642_3
GKALIV15 GKALIV1Q 1 1 0.0000 0.0500 -312.500   9999 GKALIV1Q_UCT
GKALIV16 GKALIA1Q 1 9 0.0000 0.0500 -312.500   9999 GKALIA1Q_UCT
GKALIV1A GKALIB1Q 1 9 0.0000 0.0500 -312.500   9999 GKALIB1Q_UCT
GKALIV1B GKALIC1Q 1 9 0.0000 0.0500 -312.500   9999 GKALIC1Q_UCT
GKALIV32 GKALIV34 4 2 0.0000 0.0000 0.000000   1200 _SW_300645_3
GKALIV34 GAMARI33 1 0 1.4062 5.8207 359.4667    484 _AC_300646_3
GKALMO31 GAMAR33A 1 2 0.0000 0.0000 0.000000    484 _SW_300448_3
GKALST31 GKALST32 1 2 0.0000 0.0000 0.000000   1200 _SW_300256_3
GKALST31 GKITHE33 1 0 2.8800 11.610 272.0000    650 _AC_300256_3
GKALTA31 GKALTA3Q 1 9 0.0000 0.0500 1111.109   9999 GKALTA3Q_UCT
GKALTA31 GPILOS31 1 0 5.8365 14.209 82.31111    448 _AC_300385_3
GKARAZ31 GLYGOR31 1 0 4.5157 12.344 77.15556    358 _AC_300542_3
GKARDI11 GAGDIM11 1 0 0.4800 4.9600 54.81250   1587 _AC_300097_3
GKARDI11 GAKARD11 4 7 0.0000 0.0000 0.000000   1918 _SW_300097_3
GKARDI11 GAKARD12 5 7 0.0000 0.0000 0.000000   1918 _SW_300097_3
GKARDI11 GAKARD14 6 2 0.0000 0.0000 0.000000   1918 _SW_300097_3
GKARDI11 GAMIDE14 1 0 1.6320 15.728 176.3750   1587 _AC_300097_3
GKARDI11 GKARDI13 1 2 0.0000 0.0000 0.000000   1918 _SW_300097_3
GKARDI11 GKARDI13 2 7 0.0000 0.0000 0.000000   1918 _SW_300097_3
GKARDI11 GKARDI17 3 2 0.0000 0.0000 0.000000   3148 _SW_300097_3
GKARDI11 GLARIS12 1 8 4.3200 41.599 466.6875   1587 _AC_300097_3
GKARDI11 GLARIS14 2 0 4.3200 41.599 466.6875   1587 _AC_300097_3
GKARDI11 GTRIKA11 1 8 3.7120 35.855 402.1000   1587 _AC_300097_3
GKARDI13 GAGDIM15 2 0 0.4800 4.9600 54.81250   1587 _AC_300098_3
GKARDI13 GAKARD13 7 2 0.0000 0.0000 0.000000   1918 _SW_300098_3
GKARDI13 GAMIDE16 2 0 1.6320 15.728 176.3874   1587 _AC_300098_3
GKARDI13 GTRIKA12 2 0 3.7120 35.855 402.1000   1587 _AC_300098_3
GKARDI1C GKARDI1Q 1 1 0.0000 0.0500 -297.000   9999 GKARDI1Q_UCT
GKARDI32 GKARDI33 8 7 0.0000 0.0000 0.000000   1200 _SW_300103_3
GKARDI33 GADPOL31 1 0 2.9025 11.700 87.55555    650 _AC_300104_3
GKARDI33 GAKARD31 9 2 0.0000 0.0000 0.000000   9999 _SW_300104_3
GKARDI33 GKOZAN31 1 0 1.6425 6.6825 49.77777    650 _AC_300104_3
GKARDI33 GORKAR31 1 0 0.2812 1.1407 8.533330    650 _AC_300104_3
GKARDI33 GPOLYF32 1 0 3.5100 14.153 105.7778    650 _AC_300104_3
GKARDI35 GAKARD32 A 2 0.0000 0.0000 0.000000   9999 _SW_300105_3
GKARDI35 GELASS31 1 0 9.5670 38.563 287.6444    650 _AC_300105_3
GKARDI35 GGRATS31 1 0 0.8714 2.0045 1166.354    650 _AC_300105_3
GKARDI35 GPOLYF31 2 0 3.4875 14.085 104.8889    650 _AC_300105_3
GKARDI35 GPOLYF31 3 0 3.4875 14.085 104.8889    650 _AC_300105_3
GKARIS31 GILIOL32 1 0 1.7190 7.4475 48.35556    448 _AC_300199_3
GKARIS31 GKARIS32 1 2 0.0000 0.0000 0.000000    448 _SW_300199_3
GKARIS32 GKARIS3Q 1 1 0.0000 0.0500 -503.911   9999 GKARIS3Q_UCT
GKARIS32 GLIVDI32 1 0 2.0137 8.7255 56.62221    776 _AC_300200_3
GKARPE31 GKREMA31 1 0 3.3075 13.320 99.11110    650 _AC_300156_3
GKARTS31 GLAMIA32 1 0 6.4350 26.010 193.7778    650 _AC_300124_3
GKASIA31 G2FLOR31 1 0 9.4950 23.129 134.2221    448 _AC_300094_3
GKASSI31 G1IOAN31 1 0 4.2728 12.578 41.06666    448 _AC_300216_3
GKASSI31 GIGOUM31 1 0 9.0877 24.302 150.0000    448 _AC_300216_3
GKASTR31 GKASTR32 1 2 0.0000 0.0000 0.000000   1200 _SW_300398_3
GKASTR31 GKASTR33 2 2 0.0000 0.0000 0.000000    650 _SW_300398_3
GKASTR31 GKASTR34 3 2 0.0000 0.0000 0.000000    448 _SW_300398_3
GKASTR34 GKATOY31 1 0 3.1302 12.720 93.42223    439 _AC_300401_3
GKATER31 GKATER34 1 0 1.6425 4.0050 23.11111    531 _AC_300078_3
GKATER34 GOSE1031 1 0 1.1475 4.9702 32.17778    776 _AC_300079_3
GKATER34 GSFIKI32 1 0 3.2850 14.130 92.88889    650 _AC_300079_3
GKATER3B GAIGIN31 1 0 5.3438 13.012 75.37777    448 _AC_300080_3
GKAVAL31 GFILIP31 1 0 1.7910 7.2203 53.82222    448 _AC_300006_3
GKAVAL31 GFILIP33 2 0 1.7910 7.2203 53.82222    448 _AC_300006_3
GKAVAL31 GFILIP33 3 0 1.7055 7.3822 47.91111    650 _AC_300006_3
GKAVAL31 GFOSFO32 1 0 0.4725 1.8675 13.77778    448 _AC_300006_3
GKAVAL31 GZARKA32 1 0 2.0925 8.4825 63.11111    650 _AC_300006_3
GKECHR31 GNSANT33 1 0 1.9822 7.9943 59.59999    650 _AC_300496_3
GKERAM31 GMAGIK31 1 0 3.1950 13.815 89.77777    650 _AC_300489_3
GKERVE31 GNSANT31 1 0 1.5480 6.4620 45.06666    650 _AC_300501_3
GKERVE31 GSAPKA31 1 0 1.3905 5.7150 40.97777    650 _AC_300501_3
GKILKI31 GAXIOU31 1 0 5.1637 13.491 82.04444    448 _AC_300017_3
GKILKI31 GLAGAD35 2 0 3.5550 14.355 107.1110    650 _AC_300017_3
GKILKI31 GLHTH_33 1 0 3.5618 14.355 107.0222    650 _AC_300017_3
GKILLI31 GLECHE3B 1 0 1.7775 7.1505 52.44445    650 _AC_300370_3
GKILLI31 GPYRGO32 1 0 3.9150 15.989 119.1999    650 _AC_300370_3
GKILLI31 GZAKIN32 1 0 3.5347 1.6357 2502.218    595 _AC_300370_3
GKIPAR31 G2PYRG31 1 0 8.4128 20.482 118.7110    448 _AC_300389_3
GKIPAR31 GPILOS31 1 0 7.9650 19.395 112.4443    448 _AC_300389_3
GKITHE31 GKITHE33 1 0 1.2713 5.5215 19.28889   9999 _AC_300280_3
GKLAVR11 GKLAVR12 4 7 0.0000 0.0000 0.000000   3148 _SW_300638_3
GKLAVR1B GKLAVR1Q 1 1 0.0000 0.0500 -294.263   9999 GKLAVR1Q_UCT
GKOMOT31 GIASMO31 1 0 1.9350 7.8300 58.22222    650 _AC_300002_3
GKOMOT31 GPKOMO33 1 0 1.2375 5.3550 34.66667    650 _AC_300002_3
GKOPAI31 GLARYM32 1 0 2.4075 9.7875 71.55555    650 _AC_300171_3
GKOPAI31 GVAGIA31 1 0 1.6087 6.9682 45.24443    650 _AC_300171_3
GKORIN31 GAGION31 1 0 2.1375 8.6175 64.44444    650 _AC_300361_3
GKORIN31 GKORIN32 1 2 0.0000 0.0000 0.000000   1200 _SW_300361_3
GKORIN31 GNESTA31 1 0 5.3123 21.413 159.6889    650 _AC_300361_3
GKORIN31 GOSE_K31 1 0 0.0900 0.2250 1.333330    448 _AC_300361_3
GKORIN31 GTHTHE34 1 0 1.2263 4.9725 43.42221    650 _AC_300361_3
GKORIN31 GTHTHE35 2 0 1.2150 4.9050 40.22222    650 _AC_300361_3
GKORIN31 GVELO_31 1 0 1.7775 7.1775 53.33332    650 _AC_300361_3
GKORIN32 G2ARGO31 1 0 6.6577 17.539 107.1999    448 _AC_300362_3
GKORIN32 G2ARGO32 2 0 3.8475 15.502 115.5556    650 _AC_300362_3
GKORIN32 GTHTHE33 3 0 1.2263 4.9342 44.93333    650 _AC_300362_3
GKORIN32 GXILOK31 1 0 2.9475 11.880 88.44444    650 _AC_300362_3
GKOUMO12 G2IRON12 1 0 1.4400 13.920 155.2500   1587 _AC_300243_3
GKOUMO12 GKOUMO16 1 2 0.0000 0.0000 0.000000   1918 _SW_300243_3
GKOUMO12 GKOUMO17 2 2 0.0000 0.0000 0.000000   9999 _SW_300243_3
GKOUMO12 GKOUMO18 3 7 0.0000 0.0000 0.000000   9999 _SW_300243_3
GKOUMO16 GKOUMO19 4 2 0.0000 0.0000 0.000000   9999 _SW_300246_3
GKOUMO16 GTHISV11 1 0 3.2000 30.080 336.3750   1587 _AC_300246_3
GKOUMO1A GKOUMO1Q 1 1 0.0000 0.0500 -297.019   9999 GKOUMO1Q_UCT
GKOUMO1B GKOUMA1Q 1 9 0.0000 0.0500 -312.500   9999 GKOUMA1Q_UCT
GKOUMO32 GELDA_33 1 8 0.6750 2.9475 19.11111    650 _AC_300251_3
GKOUMO32 GELEFS31 1 8 1.6650 6.9525 48.88888    650 _AC_300251_3
GKOUMO34 GAISAG36 1 0 0.8798 3.5460 26.40000    650 _AC_300252_3
GKOUMO34 GASPRO32 1 0 0.9900 4.0050 29.77778    650 _AC_300252_3
GKOUMO34 GKALST32 1 0 0.5850 20.903 198.7556    650 _AC_300252_3
GKOUMO34 GKORIN32 1 0 6.9525 28.058 209.3332    650 _AC_300252_3
GKOUMO34 GKOUMO36 5 2 0.0000 0.0000 0.000000   1998 _SW_300252_3
GKOUMO34 GKOUMO37 1 0 0.4500 1.8225 13.77778    650 _AC_300252_3
GKOUMO34 GNAFPI32 1 0 0.3150 1.2375 9.333330    650 _AC_300252_3
GKOUMO34 GROUF_32 1 0 0.8550 3.4425 25.77778    650 _AC_300252_3
GKOUMO34 GROUF_32 2 0 0.9900 3.9825 29.77778    650 _AC_300252_3
GKOUMO36 GAISAG33 2 0 0.8798 3.5460 26.40000    650 _AC_300253_3
GKOUMO36 GAISAG38 1 0 0.7425 2.9475 22.22221    650 _AC_300253_3
GKOUMO36 GASPRO31 2 0 0.9900 4.0050 29.77778    650 _AC_300253_3
GKOUMO36 GELDA_34 1 0 0.0675 0.2925 2.222220    650 _AC_300253_3
GKOUMO36 GELPEE33 1 0 2.4413 10.784 770.7553    650 _AC_300253_3
GKOUMO36 GKORON31 1 0 8.0775 32.553 242.7556    650 _AC_300253_3
GKOUMO36 GKOUMO38 1 0 0.4500 1.8225 13.77778    650 _AC_300253_3
GKOUMO36 GROUF_31 3 0 0.9900 3.9825 29.77778    650 _AC_300253_3
GKOUMO36 GROUF_31 4 0 0.8550 3.4425 25.77778    650 _AC_300253_3
GKOUMO37 GROUF_32 1 0 0.4050 1.6200 12.00000    650 _AC_300254_3
GKOUMO38 GROUF_31 1 0 0.4050 1.6200 12.00000    650 _AC_300255_3
GKRANI31 GILIOK31 1 0 2.6775 6.4800 37.77777    448 _AC_300372_3
GKREMA31 GKREMA32 1 2 0.0000 0.0000 0.000000   1438 _SW_300405_3
GKTIT_31 GKTIT_32 1 0 0.0900 0.2475 1.333330    531 _AC_300276_3
GKVOUR31 GLARMN31 1 0 5.8927 23.870 176.2666    650 _AC_300176_3
GLADON31 GHRAIA31 1 0 2.9250 7.1212 41.28889    448 _AC_300386_3
GLADON31 GPYRGO32 1 0 7.4250 18.068 104.8889    448 _AC_300386_3
GLAGAD11 GLAGAD15 2 2 0.0000 0.0000 0.000000   3148 _SW_300557_3
GLAGAD1A GLAGAD1Q 1 1 0.0000 0.0500 -294.338   9999 GLAGAD1Q_UCT
GLAGAD1B GLAGAA1Q 1 1 0.0000 0.0500 -294.431   9999 GLAGAA1Q_UCT
GLAGAD1C GLAGAB1Q 1 9 0.0000 0.0500 -312.500   9999 GLAGAB1Q_UCT
GLAGAD1D GLAGAC1Q 1 1 0.0000 0.0500 -294.523   9999 GLAGAC1Q_UCT
GLAGAD31 GLAGAD35 3 2 0.0000 0.0000 0.000000   1200 _SW_300561_3
GLAGIS32 GKLAVR31 3 2 0.0000 0.0000 0.000000    999 _SW_300305_3
GLAGIS32 GLAGIS35 1 2 0.0000 0.0000 0.000000   1200 _SW_300305_3
GLAGIS32 GLAGIS37 2 2 0.0000 0.0000 0.000000    575 _SW_300305_3
GLAGIS32 GVARI_31 1 0 3.2528 13.113 137.2444    650 _AC_300305_3
GLAGIS37 GLAGIS3Q 1 1 0.0000 0.0500 -1007.82   9999 GLAGIS3Q_UCT
GLAGIS37 GLAGIS3Q 2 1 0.0000 0.0500 -1007.82   9999 GLAGIS3Q_UCT
GLAGIS37 GSYROS33 1 0 6.6060 12.800 6133.645    769 _AC_300307_3
GLAGIS38 GLAGIA3Q 1 9 0.0000 0.0500 -1007.82   9999 GLAGIA3Q_UCT
GLAGIS38 GLAGIA3Q 2 9 0.0000 0.0500 -1007.82   9999 GLAGIA3Q_UCT
GLAGIS38 GSYROS31 1 8 6.5925 13.273 6145.245    650 _AC_300308_3
GLAMIA31 GGIONA31 1 0 4.9050 19.844 148.0000    650 _AC_300147_3
GLAMIA31 GILARI32 1 0 16.853 68.084 507.5553    650 _AC_300147_3
GLAMIA31 GKARPE31 1 0 5.4450 22.004 164.0000    650 _AC_300147_3
GLAMIA31 GKVOUR31 1 0 3.5325 14.310 106.6667    650 _AC_300147_3
GLAMIA31 GLAMIA32 1 2 0.0000 0.0000 0.000000   1200 _SW_300147_3
GLAMIA32 GAMFKL31 1 0 4.1400 17.933 116.4445    650 _AC_300148_3
GLAMIA32 GAMFSA31 1 0 5.1750 20.924 156.0000    650 _AC_300148_3
GLAMIA32 GATALA31 1 0 7.0875 28.642 213.7778    650 _AC_300148_3
GLAMIA32 GDOMOK31 1 0 4.2750 10.395 60.00000    448 _AC_300148_3
GLAMIA32 GOSE_731 1 0 5.2200 21.059 156.8889    650 _AC_300148_3
GLAMIA32 GSPERH31 1 0 2.6325 10.620 79.11110    650 _AC_300148_3
GLARIS12 GAGDIM11 1 0 4.3200 40.639 455.6250   1587 _AC_300131_3
GLARIS12 GLARIS14 1 2 0.0000 0.0000 0.000000   1918 _SW_300131_3
GLARIS12 GLARYM11 1 8 5.4400 50.880 570.0625   1587 _AC_300131_3
GLARIS12 GLARYM15 2 0 5.2800 50.240 564.1250   1587 _AC_300131_3
GLARIS14 GAGDIM15 2 0 4.3200 40.639 455.6250   1587 _AC_300132_3
GLARIS14 GLARYM11 3 0 5.2800 50.240 564.1250   1587 _AC_300132_3
GLARIS14 GLARYM15 4 0 5.4400 50.880 570.0625   1587 _AC_300132_3
GLARIS1A GLARIS1Q 1 1 0.0000 0.0500 -297.138   9999 GLARIS1Q_UCT
GLARIS1B GLARIA1Q 1 9 0.0000 0.0500 -312.500   9999 GLARIA1Q_UCT
GLARIS1C GLARIB1Q 1 1 0.0000 0.0500 -294.475   9999 GLARIB1Q_UCT
GLARIS1D GLARIC1Q 1 1 0.0000 0.0500 -295.187   9999 GLARIC1Q_UCT
GLARIS31 GLARIS33 2 7 0.0000 0.0000 0.000000   1998 _SW_300135_3
GLARIS33 G3LARI31 1 0 1.9575 7.8975 58.66666    650 _AC_300137_3
GLARIS33 GFARSA31 1 0 3.6225 14.625 108.8889    650 _AC_300137_3
GLARIS33 GMCHAL35 1 0 5.0850 21.938 143.1109    650 _AC_300137_3
GLARIS33 GSTEVK31 1 0 1.8720 7.5420 56.26667    650 _AC_300137_3
GLARIS33 GVPVOL31 1 0 3.6877 14.873 110.6667    650 _AC_300137_3
GLARIS35 G1VOLO31 1 0 4.0388 16.538 192.6221    609 _AC_300138_3
GLARIS35 G4LARI31 1 0 1.3950 3.5100 20.88888    448 _AC_300138_3
GLARIS35 GCHATH32 1 0 2.9475 11.858 88.44444    650 _AC_300138_3
GLARIS35 GFARSA31 2 0 3.6225 14.625 108.8889    650 _AC_300138_3
GLARKO31 GLARKO33 1 0 0.3825 1.6425 11.11111   9999 _AC_300160_3
GLARKO32 GLARMN31 1 0 0.0900 0.3600 2.666670    479 _AC_300161_3
GLARKO33 GLARYM32 1 0 1.3500 5.4450 40.00000    650 _AC_300162_3
GLARKO33 GYPATO31 1 0 3.1725 13.770 89.33332    650 _AC_300162_3
GLARYM11 GACHAR11 1 0 2.4000 23.200 260.0625   1587 _AC_300177_3
GLARYM11 GDISTO13 1 0 1.6000 14.560 164.1250   1587 _AC_300177_3
GLARYM11 GLARYM15 1 2 0.0000 0.0000 0.000000   1918 _SW_300177_3
GLARYM11 GLARYM17 2 7 0.0000 0.0000 0.000000   1199 _SW_300177_3
GLARYM15 GACHAR13 2 0 2.4000 23.200 260.0625   1587 _AC_300180_3
GLARYM15 GDISTO11 2 0 1.6000 14.560 164.1250   1587 _AC_300180_3
GLARYM15 GSTEFA15 1 0 2.7200 25.600 287.1875   1587 _AC_300180_3
GLARYM17 GKALIV16 1 8 3.2000 30.719 1217.375   1199 _AC_300181_3
GLARYM17 GLARYM1Q 1 9 0.0000 0.0500 -187.500   9999 GLARYM1Q_UCT
GLARYM17 GLARYM1Q 2 9 0.0000 0.0500 -187.500   9999 GLARYM1Q_UCT
GLARYM1C GLARYA1Q 1 1 0.0000 0.0500 -294.531   9999 GLARYA1Q_UCT
GLARYM1D GLARYB1Q 1 1 0.0000 0.0500 -294.394   9999 GLARYB1Q_UCT
GLARYM32 GKOKKI31 1 0 1.2600 5.2110 37.06666    650 _AC_300182_3
GLARYM32 GLARYM34 3 2 0.0000 0.0000 0.000000   1200 _SW_300182_3
GLARYM34 GLARMN31 1 0 1.7528 5.4675 38.66667    650 _AC_300183_3
GLAVRI32 GLAVRI34 1 2 0.0000 0.0000 0.000000   1200 _SW_300300_3
GLAVRI34 GLAVRI36 1 0 0.0495 0.0500 1.511110    650 _AC_300301_3
GLAVRI34 GOSE1331 1 0 2.3648 9.5355 71.02221    650 _AC_300301_3
GLAVRI36 GLAVRI37 1 2 0.0000 0.0000 0.000000    299 _SW_300303_3
GLAVRI37 GGEORG32 1 0 0.4320 5.5013 1642.666    429 _AC_300304_3
GLAVRI37 GLAVRI3Q 1 1 0.0000 0.0500 -644.978   9999 GLAVRI3Q_UCT
GLECHE31 GAMALI31 1 0 1.5300 6.1425 45.77777    650 _AC_300390_3
GLECHE31 GLAPPA31 1 0 5.8612 14.024 84.17778    448 _AC_300390_3
GLEFKA31 GMYRTO31 1 0 10.778 24.750 1550.222    448 _AC_300495_3
GLEODA31 GLAMIA31 1 0 3.8250 15.458 115.5556    650 _AC_300130_3
GLEODA31 GSOFAD31 1 0 2.1150 8.5185 63.55555    650 _AC_300130_3
GLHTH_32 GLHTH_33 1 0 1.1858 3.4425 22.22221    448 _AC_300040_3
GLHTH_33 GLAGAD31 1 2 0.0000 0.0000 0.000000    650 _SW_300041_3
GLHTH_34 GLHTH_3B 1 0 0.0585 0.1440 0.800000    448 _AC_300042_3
GLIVAD31 GLARYM34 1 0 3.3615 13.941 98.48887    650 _AC_300155_3
GLIVAD31 GOSE_431 1 0 2.0025 8.6423 56.35556    776 _AC_300155_3
GLIVDI31 GLIVDI32 1 2 0.0000 0.0000 0.000000    448 _SW_300543_3
GLIVDI31 GLIVDI33 2 2 0.0000 0.0000 0.000000    650 _SW_300543_3
GLIVDI33 GLIVDI3Q 1 1 0.0000 0.0500 -400.000   9999 GLIVDI3Q_UCT
GLOURO32 G1IOAN31 1 0 8.9258 23.636 144.9777    448 _AC_300413_3
GLOURO32 GARACH33 1 0 2.1083 5.5530 33.42221    448 _AC_300413_3
GMADOU31 GAEDIP31 1 0 6.9075 16.806 97.33334    448 _AC_300190_3
GMADOU31 GPSACH31 1 0 6.5700 15.997 92.44445    448 _AC_300190_3
GMAKRO32 GMAKRO33 1 0 0.1125 0.2925 1.777780    448 _AC_300470_3
GMARAT31 GTHERM31 1 0 4.2638 17.194 128.0888    650 _AC_300278_3
GMARKO31 GLAVRI32 1 0 2.0992 8.4668 62.22222    650 _AC_300285_3
GMARKO31 GMARKO32 1 2 0.0000 0.0000 0.000000   1200 _SW_300285_3
GMARKO32 GPALLI31 1 0 1.3950 5.6475 42.22222    650 _AC_300286_3
GMCHAL31 GMCHAL36 1 0 4.0950 1.6538 123.5556    776 _AC_300151_3
GMCHAL32 GMCHAL35 1 0 0.0022 0.0500 0.000000    776 _AC_300152_3
GMCHAL36 GACHLA31 1 0 3.4852 15.032 98.31111    650 _AC_300154_3
GMEGAL13 GMEGAL15 1 2 0.0000 0.0000 0.000000   3148 _SW_300596_3
GMEGAL1A GMEGAL1Q 1 9 0.0000 0.0500 -312.500   9999 GMEGAL1Q_UCT
GMEGAL1B GMEGAA1Q 1 1 0.0000 0.0500 -294.806   9999 GMEGAA1Q_UCT
GMEGAL1C GMEGAB1Q 1 1 0.0000 0.0500 -293.924   9999 GMEGAB1Q_UCT
GMEGAL1D GMEGAC1Q 1 9 0.0000 0.0500 -312.500   9999 GMEGAC1Q_UCT
GMEGAL31 GMEGAL35 2 2 0.0000 0.0000 0.000000   9999 _SW_300598_3
GMEGAR31 GMEGAR3Q 1 9 0.0000 0.0500 1111.109   9999 GMEGAR3Q_UCT
GMEGAR31 GTHTHE36 1 0 2.8935 11.747 245.1110    650 _AC_300360_3
GMELIT11 GAMIDE16 1 0 0.8960 8.3360 93.53751   1587 _AC_300117_3
GMELIT11 GMELIT12 1 2 0.0000 0.0000 0.000000   2499 _SW_300117_3
GMELIT12 GAMIDE14 2 0 0.8960 8.3360 93.53751   1587 _AC_300118_3
GMELIT31 GAMIDE31 1 0 5.1525 13.050 82.66665    448 _AC_300120_3
GMELIT31 GMELIT32 1 7 0.0000 0.0000 0.000000   1200 _SW_300120_3
GMEL__31 GMEL__32 1 0 0.1125 0.2700 1.777780   9999 _AC_300068_3
GMEL__32 GAGCHI31 1 0 1.5075 4.0500 25.33333    531 _AC_300069_3
GMEL__32 GNPELL31 1 0 3.5325 8.6175 49.77777    448 _AC_300069_3
GMESHO31 GMESHO32 1 2 0.0000 0.0000 0.000000   1200 _SW_300491_3
GMESHO32 GAYLAK31 1 0 3.3390 14.463 93.86666    650 _AC_300492_3
GMESOG31 G2KERK31 1 0 1.5975 6.9525 45.33334    650 _AC_300424_3
GMESOG31 GMOURT33 1 0 4.7025 15.368 1341.776    650 _AC_300424_3
GMETHA31 GDRYOP31 1 0 1.2757 3.1365 18.31111    448 _AC_300376_3
GMETHA31 GILIOK31 1 0 1.6650 4.0275 23.55555    448 _AC_300376_3
GMETHA31 GMETHA3Q 1 9 0.0000 0.0500 1111.109   9999 GMETHA3Q_UCT
GMHLA231 GMHLA232 1 2 0.0000 0.0000 0.000000   1200 _SW_300283_3
GMHLA232 GKALIV34 1 0 0.1575 0.4950 3.333330    484 _AC_300284_3
GMIRTI31 GARGIR31 1 0 0.9540 4.1220 26.93333    650 _AC_300546_3
GMIRTI31 GPOLPO31 1 0 0.5017 2.1758 14.13333    650 _AC_300546_3
GMOLAI31 GKOYNO31 1 0 4.9005 19.760 147.3778    650 _AC_300383_3
GMOLAI31 GMOLAI32 1 2 0.0000 0.0000 0.000000   1200 _SW_300383_3
GMOLAI31 GSKALA31 1 8 4.9882 12.191 70.84443    448 _AC_300383_3
GMOLAI32 GZARAK31 1 0 0.4748 1.9102 14.22222    650 _AC_300384_3
GMOUDA31 GFINIK31 1 0 4.5675 19.688 286.6666    650 _AC_300052_3
GMOUDA31 GKASSA31 1 0 2.5200 10.913 70.66667    650 _AC_300052_3
GMOUDA31 GNIKIT31 1 0 3.4425 14.963 96.88889    650 _AC_300052_3
GMOURT31 GMOURT32 1 2 0.0000 0.0000 0.000000   1200 _SW_300425_3
GMOURT31 GMOURT33 2 2 0.0000 0.0000 0.000000    650 _SW_300425_3
GMOURT32 GKANAL31 1 0 2.5875 10.418 77.77777    650 _AC_300426_3
GMOURT32 GMOURT34 3 2 0.0000 0.0000 0.000000    650 _SW_300426_3
GMOURT33 GMOURT3Q 1 1 0.0000 0.0500 -555.556   9999 GMOURT3Q_UCT
GMOURT33 GMOURT3Q 2 1 0.0000 0.0500 -555.556   9999 GMOURT3Q_UCT
GMTOIL31 GKORIN32 1 0 1.2465 5.0557 102.3110    650 _AC_300347_3
GMTOIL31 GMTOIL32 1 2 0.0000 0.0000 0.000000   1998 _SW_300347_3
GMTOIL32 GOSELO31 1 0 3.9150 15.878 261.1554    650 _AC_300348_3
GMYKON31 GMYKON32 1 2 0.0000 0.0000 0.000000   1200 _SW_300319_3
GMYKON31 GMYKON33 2 2 0.0000 0.0000 0.000000    408 _SW_300319_3
GMYKON32 GMYKON34 3 2 0.0000 0.0000 0.000000    650 _SW_300320_3
GMYKON33 GMYKON3Q 1 1 0.0000 0.0500 -644.978   9999 GMYKON3Q_UCT
GMYKON34 GMYKOA3Q 1 1 0.0000 0.0500 -644.978   9999 GMYKOA3Q_UCT
GNAFKT31 GALONI31 1 0 2.7878 11.241 83.82222    650 _AC_300232_3
GNAFKT31 GLEYKA31 1 0 0.3217 1.2938 9.688890    650 _AC_300232_3
GNAFPI32 GNAFPI3B 1 0 0.1800 0.4275 2.666670    531 _AC_300338_3
GNAFPI32 GSALAM32 1 0 0.2250 0.8775 6.666670    776 _AC_300338_3
GNALEX31 GOSE1131 1 0 2.6100 6.3675 36.88888    448 _AC_300077_3
GNALEX31 GVERIA33 1 0 2.4750 10.012 74.66665    650 _AC_300077_3
GNAOUS31 GANTHE31 1 0 1.1925 2.9250 16.88888    448 _AC_300074_3
GNAOUS31 GVERIA31 1 0 3.0375 7.3800 42.66667    448 _AC_300074_3
GNAPCO31 GKERAM31 1 0 1.9350 7.8750 52.00000    448 _AC_300018_3
GNAXOS31 GNAXOS32 1 2 0.0000 0.0000 0.000000   1200 _SW_300315_3
GNAXOS31 GNAXOS34 2 2 0.0000 0.0000 0.000000    650 _SW_300315_3
GNAXOS31 GNAXOS3Q 1 1 0.0000 0.0500 -644.978   9999 GNAXOS3Q_UCT
GNAXOS31 GNAXOS3Q 2 9 0.0000 0.0500 1111.333   9999 GNAXOS3Q_UCT
GNAXOS32 GNAXOS33 3 2 0.0000 0.0000 0.000000    448 _SW_300316_3
GNAXOS33 GMYKON34 1 0 4.6890 6.9615 1925.109    538 _AC_300317_3
GNAXOS33 GNAXOA3Q 1 1 0.0000 0.0500 -644.978   9999 GNAXOA3Q_UCT
GNAXOS34 GNAXOB3Q 1 1 0.0000 0.0500 -362.799   9999 GNAXOB3Q_UCT
GNAXOS34 GPAROS34 1 0 0.9653 1.8247 424.7554    538 _AC_300318_3
GNCHAL31 GNCHAL32 1 7 0.0000 0.0000 0.000000   1200 _SW_300229_3
GNELVE31 GBOTSA31 1 0 0.1688 0.2430 241.8665    486 _AC_300019_3
GNELVE31 GFINIK3B 1 0 0.2340 0.8888 289.4222    749 _AC_300019_3
GNELVE31 GNELVE32 1 7 0.0000 0.0000 0.000000   1200 _SW_300019_3
GNELVE31 GTHESS35 1 0 1.8855 7.5443 179.2888    650 _AC_300019_3
GNELVE32 GSTIT_34 1 0 1.6200 6.4800 171.1109    650 _AC_300020_3
GNMAKR31 GPALLI31 1 0 1.5525 6.7500 44.00000    650 _AC_300233_3
GNMAKR31 GPOLYP31 1 0 1.4152 3.0015 1519.021    630 _AC_300233_3
GNMAKR31 GPOLYP32 1 0 1.4152 3.0015 1519.021    630 _AC_300233_3
GNPELL31 GAGRAS31 1 0 3.8025 15.390 114.6667    650 _AC_300070_3
GNPELL31 GSKYDR31 1 0 2.8125 11.385 84.88889    650 _AC_300070_3
GNSANT11 GNSANT13 1 2 0.0000 0.0000 0.000000   3148 _SW_300521_3
GNSANT1A GNSANT1Q 1 1 0.0000 0.0500 -294.306   9999 GNSANT1Q_UCT
GNSANT1B GNSANA1Q 1 1 0.0000 0.0500 -293.161   9999 GNSANA1Q_UCT
GNSANT31 GFLABO31 1 0 1.6515 7.0358 47.24445    650 _AC_300525_3
GNSANT31 GNSANT33 2 2 0.0000 0.0000 0.000000   1200 _SW_300525_3
GNSANT33 GAISYM31 1 0 2.0610 8.3048 61.95555    650 _AC_300526_3
GNSANT33 GAISYM3B 1 0 2.0610 8.3048 61.95555    650 _AC_300526_3
GNSANT33 GSANTA31 1 0 0.0428 0.0698 42.84444    448 _AC_300526_3
GOITYL31 GOITYL32 1 2 0.0000 0.0000 0.000000    612 _SW_300608_3
GOITYL32 GOITYL3Q 1 1 0.0000 0.0500 -711.111   9999 GOITYL3Q_UCT
GOLHOR31 GACHAR31 1 0 0.4478 1.8068 127.1109    650 _AC_300217_3
GOLHOR31 GOLHOR32 1 2 0.0000 0.0000 0.000000   1998 _SW_300217_3
GOREST31 GSAPKA31 1 0 6.6938 28.627 190.5332    650 _AC_300115_3
GORKAR31 GAAGDI31 1 0 0.2272 9.1935 6.844440    650 _AC_300508_3
GOR_AM31 GAMIDE32 1 0 0.5400 2.1600 16.00000    650 _AC_300445_3
GOR_AM33 GAMIDE31 1 0 0.5400 2.1600 16.00000    650 _AC_300446_3
GOR_PT32 GKARDI35 1 0 1.7865 7.2157 53.68888    650 _AC_300083_3
GOR_PT32 GOR_PT35 1 2 0.0000 0.0000 0.000000   9999 _SW_300083_3
GOR_PT32 GOR_PT36 2 2 0.0000 0.0000 0.000000   9999 _SW_300083_3
GOR_PT32 GPTOL531 1 0 1.2443 5.0198 37.37778    776 _AC_300083_3
GOR_PT33 GOR_PT34 1 0 0.0180 0.0765 0.533330    776 _AC_300084_3
GOR_PT33 GOR_PT37 1 2 0.0000 0.0000 0.000000   9999 _SW_300084_3
GOR_PT34 GAMIDE32 1 0 3.2355 13.484 96.17778    650 _AC_300085_3
GOR_PT34 GPOLYM31 1 0 2.4525 9.8933 73.68888    650 _AC_300085_3
GOSE1131 GAIGIN31 1 0 1.0103 2.6370 16.00000    448 _AC_300513_3
GOSE_131 GNCHAL31 1 0 0.6165 2.6640 17.42222    650 _AC_300225_3
GOSE_831 G4LARI31 1 0 0.9945 2.4525 14.22222    448 _AC_300142_3
GPALLI13 GKLAVR11 1 0 1.2800 11.520 128.6250   1587 _AC_300289_3
GPALLI13 GPALLI15 1 2 0.0000 0.0000 0.000000   1918 _SW_300289_3
GPALLI15 GKLAVR12 2 0 1.2800 11.520 128.6250   1587 _AC_300290_3
GPALLI1C GPALLI1Q 1 1 0.0000 0.0500 -295.250   9999 GPALLI1Q_UCT
GPALLI1D GPALLA1Q 1 1 0.0000 0.0500 -295.169   9999 GPALLA1Q_UCT
GPALLI1E GPALLB1Q 1 1 0.0000 0.0500 -294.368   9999 GPALLB1Q_UCT
GPALLI31 GPALLI33 2 7 0.0000 0.0000 0.000000   1998 _SW_300291_3
GPALLI31 GPALLI37 3 7 0.0000 0.0000 0.000000    700 _SW_300291_3
GPALLI31 GPALLI3Q 1 9 0.0000 0.0500 1111.109   9999 GPALLI3Q_UCT
GPALLI31 GPALLI3Q 2 9 0.0000 0.0500 1111.109   9999 GPALLI3Q_UCT
GPALLI31 GVARI_31 1 0 1.7775 7.1775 53.33332    650 _AC_300291_3
GPALLI33 GARGYR31 1 0 0.4950 4.3875 68.62222   1302 _AC_300292_3
GPALLI33 GLAGIS35 3 0 4.1512 16.702 164.0000    650 _AC_300292_3
GPALLI33 GSPATA31 1 0 0.8955 3.6112 32.08889    650 _AC_300292_3
GPALLI37 GPALLA3Q 1 9 0.0000 0.0500 -1531.81   9999 GPALLA3Q_UCT
GPALLI37 GPALLA3Q 2 9 0.0000 0.0500 -1531.81   9999 GPALLA3Q_UCT
GPALLI37 GPLTAN33 1 8 3.1860 12.193 4651.687    769 _AC_300295_3
GPANAH31 GMOLYK31 1 0 1.4067 5.3883 701.9110    650 _AC_300480_3
GPANOR32 GKITHE33 1 0 0.7875 3.1725 23.55555    650 _AC_300279_3
GPAROS31 GPAROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_300333_3
GPAROS31 GPAROS33 2 2 0.0000 0.0000 0.000000    448 _SW_300333_3
GPAROS31 GPAROS3Q 1 9 0.0000 0.0500 -644.978   9999 GPAROS3Q_UCT
GPAROS31 GPAROS3Q 2 9 0.0000 0.0500 1111.333   9999 GPAROS3Q_UCT
GPAROS31 GPAROS3Q 3 9 0.0000 0.0500 344.0000   9999 GPAROS3Q_UCT
GPAROS32 GPAROS34 3 2 0.0000 0.0000 0.000000    650 _SW_300334_3
GPAROS33 GPAROA3Q 1 1 0.0000 0.0500 -644.978   9999 GPAROA3Q_UCT
GPAROS34 GPAROB3Q 1 1 0.0000 0.0500 -1007.82   9999 GPAROB3Q_UCT
GPATRI31 GKECHR31 1 0 0.9540 4.0747 27.15555    650 _AC_300140_3
GPILOS31 GPILOS3Q 1 9 0.0000 0.0500 1111.109   9999 GPILOS3Q_UCT
GPKOMO31 GPKOMO33 1 2 0.0000 0.0000 0.000000   1200 _SW_300013_3
GPLAST31 G2TRIK31 1 0 2.2275 8.9707 66.75554    650 _AC_300123_3
GPLAST31 GKARTS31 1 0 0.8775 3.5100 26.22221    650 _AC_300123_3
GPLAST31 GPALAI31 1 0 1.6380 6.6037 49.24443    448 _AC_300123_3
GPLAST31 GSOFAD31 1 0 4.2570 17.163 128.0000    650 _AC_300123_3
GPLATA31 GMKRYX31 1 0 3.8205 16.535 107.6444    650 _AC_300139_3
GPLATA31 GOSE1031 1 0 2.4795 10.593 70.66667    650 _AC_300139_3
GPLATA31 GPLATA3Q 1 9 0.0000 0.0500 1111.109   9999 GPLATA3Q_UCT
GPLAVR31 GTHISA31 1 0 0.9945 4.0072 29.86667    650 _AC_300479_3
GPLTAN31 GAMYGD31 1 8 1.0890 4.5877 31.46666    439 _AC_300614_3
GPLTAN31 GPLTAN32 1 7 0.0000 0.0000 0.000000    650 _SW_300614_3
GPLTAN31 GPLTAN33 2 7 0.0000 0.0000 0.000000    700 _SW_300614_3
GPLTAN31 GPLTAN3Q 1 9 0.0000 0.0500 -1511.06   9999 GPLTAN3Q_UCT
GPLTAN33 GPLTAA3Q 1 9 0.0000 0.0500 -1531.81   9999 GPLTAA3Q_UCT
GPMELA31 GPMELA32 1 2 0.0000 0.0000 0.000000   1200 _SW_300514_3
GPOLKA31 GAXIOU31 1 0 0.7425 2.7270 19.64444    531 _AC_300488_3
GPOLPO31 GEVIA531 1 0 1.6155 6.5092 48.53332    612 _AC_300550_3
GPOLPO31 GEVIA633 1 0 2.5312 10.204 76.08889    650 _AC_300550_3
GPOLPO31 GPOLPO34 1 2 0.0000 0.0000 0.000000    650 _SW_300550_3
GPOLPO31 GPOLPO35 2 2 0.0000 0.0000 0.000000    650 _SW_300550_3
GPOLPO34 GPOLPO3Q 1 1 0.0000 0.0500 -725.599   9999 GPOLPO3Q_UCT
GPOLPO34 GPOLYP31 1 0 0.8798 3.5460 26.40000    776 _AC_300551_3
GPOLPO35 GPOLPA3Q 1 1 0.0000 0.0500 -644.978   9999 GPOLPA3Q_UCT
GPOLPO35 GPOLYP32 1 0 0.8798 3.5460 26.40000    776 _AC_300552_3
GPOLYF31 GPOLYF32 1 7 0.0000 0.0000 0.000000   1200 _SW_300112_3
GPOLYF32 GADPOL31 1 0 1.9125 7.7625 57.77777    650 _AC_300113_3
GPOLYF32 GSFIKI32 1 0 1.4850 6.3675 42.66667    650 _AC_300113_3
GPOLYP31 GPOLYP3Q 1 1 0.0000 0.0500 -725.599   9999 GPOLYP3Q_UCT
GPOLYP32 GPOLYA3Q 1 1 0.0000 0.0500 -725.599   9999 GPOLYA3Q_UCT
GPSACH31 GPSACH32 1 2 0.0000 0.0000 0.000000   1200 _SW_300201_3
GPSACH32 GAMARI31 1 0 3.8880 16.312 112.6667    612 _AC_300202_3
GPTIT_31 GPTIT_32 1 0 0.4500 1.1025 6.222220    531 _AC_300366_3
GPTIT_32 G1PATR31 1 0 2.2950 5.6025 32.44443    448 _AC_300367_3
GPTOL531 GAMIDE31 1 0 3.6202 14.699 108.1778    650 _AC_300092_3
GPTOL531 GPTOL532 1 2 0.0000 0.0000 0.000000    650 _SW_300092_3
GPTOLE31 GAMIDE31 1 0 2.6550 7.0943 43.11111    448 _AC_300090_3
GPTOLE31 GPTOLE37 1 2 0.0000 0.0000 0.000000   1200 _SW_300090_3
GPTOLE31 GPTOLE37 2 7 0.0000 0.0000 0.000000   1200 _SW_300090_3
GPTOLE37 GAMIDE32 2 0 2.0452 8.2485 61.42221    650 _AC_300091_3
GPTOLE37 GGREVE31 1 0 5.7578 24.926 161.8665    650 _AC_300091_3
GPYRGO31 G2PYRG31 1 0 1.7213 4.1895 24.31111    448 _AC_300387_3
GPYRGO31 GMEGAL33 1 0 6.6150 26.684 199.1109    650 _AC_300387_3
GPYRGO31 GPYRGO32 1 2 0.0000 0.0000 0.000000   1200 _SW_300387_3
GPYRGO31 GSIMOP31 1 0 1.5975 6.4575 48.00000    650 _AC_300387_3
GPYRGO32 GAMALI31 1 0 1.6425 6.6150 49.33332    650 _AC_300388_3
GPYRGO32 GMEGAL33 2 0 6.6150 26.684 199.1109    650 _AC_300388_3
GROUF_31 GKTIT_32 1 0 2.1825 8.7750 65.33334    650 _AC_300273_3
GROUF_31 GROUF_32 1 7 0.0000 0.0000 0.000000   1200 _SW_300273_3
GROUF_31 GROUF_3Q 1 9 0.0000 0.0500 629.3333   9999 GROUF_3Q_UCT
GSALAM31 GSALAM32 1 0 1.9642 4.5315 274.0444    484 _AC_300342_3
GSCHIM31 G2CHAL31 1 0 0.8775 3.7575 24.44444    650 _AC_300172_3
GSCHIM31 GELVAL31 1 0 0.5400 2.1600 16.00000    650 _AC_300172_3
GSCHIM31 GILIKI31 1 0 2.4075 10.373 67.55555    650 _AC_300172_3
GSCHIM31 GINOFI31 1 0 0.6750 2.9700 19.11111    650 _AC_300172_3
GSCHIM31 GOSE_231 1 0 0.2925 1.1925 8.888890    650 _AC_300172_3
GSCHIM31 GPSACH31 1 0 3.2422 13.118 158.5778    650 _AC_300172_3
GSCHIM31 GTHIVA33 1 0 2.3850 10.327 67.11110    650 _AC_300172_3
GSCHIM31 GYPATO31 1 0 1.2600 5.4450 35.11111    650 _AC_300172_3
GSCHOL31 GSCHOL3Q 1 9 0.0000 0.0500 1111.109   9999 GSCHOL3Q_UCT
GSERRE31 GFILIP33 1 0 6.1200 26.504 172.0000    650 _AC_300015_3
GSERRE31 GLAGAD31 1 0 11.268 27.999 164.6221    448 _AC_300015_3
GSERRE31 GSERRE32 1 2 0.0000 0.0000 0.000000    599 _SW_300015_3
GSERRE32 GKILKI31 1 0 10.642 25.875 149.7778    448 _AC_300016_3
GSERRE32 GSIDIR31 1 0 2.2950 9.9675 64.44444    650 _AC_300016_3
GSERVI31 G1LARI31 1 0 13.388 32.557 188.4443    448 _AC_300096_3
GSERVI31 GKARDI33 1 0 9.3150 22.680 131.5556    448 _AC_300096_3
GSFIKI31 GPOLYM31 1 0 0.8775 3.5325 26.22221    650 _AC_300453_3
GSFIKI31 GSFIKI32 1 2 0.0000 0.0000 0.000000   1200 _SW_300453_3
GSFIKI32 GAAGDI31 1 0 2.3175 9.4050 70.22221    650 _AC_300454_3
GSFIKI32 GGEORI31 1 0 0.6975 2.8102 20.97777    650 _AC_300454_3
GSIDEN31 GSIDEN32 1 2 0.0000 0.0000 0.000000   9999 _SW_300065_3
GSINDO31 GMAKRO32 1 0 4.9950 20.181 150.6667    650 _AC_300075_3
GSKALA31 GSKALA32 1 2 0.0000 0.0000 0.000000    448 _SW_300555_3
GSKALA32 GOITYL32 1 0 3.8385 5.2717 1821.864    672 _AC_300556_3
GSKALA32 GSKALA3Q 1 1 0.0000 0.0500 -711.111   9999 GSKALA3Q_UCT
GSKOUR31 GKTIT_32 1 0 0.9045 3.6495 27.20000    650 _AC_300227_3
GSPATA31 GSPATA32 1 2 0.0000 0.0000 0.000000   1200 _SW_300296_3
GSPATA32 GOSE1331 1 0 0.1957 0.7853 5.777780    650 _AC_300297_3
GSPERH31 GKREMA32 1 0 6.1200 24.705 184.4443    650 _AC_300159_3
GSTAGI31 GFILIP31 1 0 16.535 47.714 307.8666    448 _AC_300008_3
GSTAGI31 GSTAGI32 1 2 0.0000 0.0000 0.000000   1200 _SW_300008_3
GSTAGI31 GVAVDO31 1 0 6.8625 16.673 96.44445    448 _AC_300008_3
GSTAGI32 GAMFPO31 1 0 4.7025 18.990 141.7778    650 _AC_300009_3
GSTAGI32 GNIKIT31 1 0 3.8475 16.673 108.0000    650 _AC_300009_3
GSTEFA12 GSTEFA13 1 7 0.0000 0.0000 0.000000   1918 _SW_300210_3
GSTEFA13 GACHAR11 1 0 0.3200 3.5200 39.00000   1587 _AC_300211_3
GSTEFA13 GPALLI13 1 0 0.6400 5.4400 61.68750   1587 _AC_300211_3
GSTEFA13 GPALLI15 2 0 0.6400 5.6000 62.12500   1587 _AC_300211_3
GSTEFA13 GSTEFA17 2 2 0.0000 0.0000 0.000000   1199 _SW_300211_3
GSTEFA15 GACHAR13 2 0 0.3200 3.5200 39.00000   1587 _AC_300212_3
GSTEFA15 GPALLI13 3 0 0.6400 5.6000 62.12500   1587 _AC_300212_3
GSTEFA15 GPALLI15 4 0 0.6400 5.4400 61.68750   1587 _AC_300212_3
GSTEFA17 GKALIV15 1 0 3.6800 35.520 1271.125   1199 _AC_300213_3
GSTEFA17 GSTEFA1Q 1 1 0.0000 0.0500 -187.500   9999 GSTEFA1Q_UCT
GSTEFA17 GSTEFA1Q 2 1 0.0000 0.0500 -187.500   9999 GSTEFA1Q_UCT
GSTEFA1C GSTEFB1Q 1 1 0.0000 0.0500 -294.480   9999 GSTEFB1Q_UCT
GSTEFA1D GSTEFC1Q 1 1 0.0000 0.0500 -294.575   9999 GSTEFC1Q_UCT
GSTEFA31 GKALMO31 1 0 2.0182 8.1315 60.62221    650 _AC_300214_3
GSTEFA31 GSTEFA33 3 2 0.0000 0.0000 0.000000   1200 _SW_300214_3
GSTEFA31 GSTEFA3Q 1 9 0.0000 0.0500 1111.109   9999 GSTEFA3Q_UCT
GSTEFA31 GSTEFA3Q 2 9 0.0000 0.0500 1111.109   9999 GSTEFA3Q_UCT
GSTEFA33 GKALIV32 2 0 3.9848 15.052 967.7332    612 _AC_300215_3
GSTEFA33 GNCHAL32 1 0 1.6380 6.5745 281.6889    650 _AC_300215_3
GSTEFA33 GNMAKR31 1 0 1.2600 5.4000 35.11111    650 _AC_300215_3
GSTEFA33 GOLHOR32 1 0 0.7200 2.8733 158.0444    650 _AC_300215_3
GSTIT_31 GSTIT_32 1 2 0.0000 0.0000 0.000000   1200 _SW_300044_3
GSTIT_32 GSTIT_33 1 0 0.0360 0.0900 0.533330    531 _AC_300045_3
GSTIT_33 GDOXA_31 1 0 0.9225 3.7575 28.00000    650 _AC_300046_3
GSTIT_34 GSTIT_3B 1 0 0.1800 0.4050 2.222220    531 _AC_300047_3
GSTYLI31 GACHLA31 1 0 2.0475 8.7975 57.77777    650 _AC_300145_3
GSTYLI31 GLAMIA32 1 0 1.4850 6.3900 41.33332    650 _AC_300145_3
GSYROS31 GSYROS32 1 2 0.0000 0.0000 0.000000   1200 _SW_300309_3
GSYROS31 GSYROS33 2 2 0.0000 0.0000 0.000000    575 _SW_300309_3
GSYROS31 GSYROS34 3 2 0.0000 0.0000 0.000000    580 _SW_300309_3
GSYROS31 GSYROS35 4 2 0.0000 0.0000 0.000000    408 _SW_300309_3
GSYROS31 GSYROS3Q 1 1 0.0000 0.0500 0.000000   9999 GSYROS3Q_UCT
GSYROS31 GSYROS3Q 2 1 0.0000 0.0500 0.000000   9999 GSYROS3Q_UCT
GSYROS31 GSYROS3Q 3 9 0.0000 0.0500 -644.978   9999 GSYROS3Q_UCT
GSYROS32 GSYROS36 5 2 0.0000 0.0000 0.000000    448 _SW_300310_3
GSYROS33 GSYROA3Q 1 1 0.0000 0.0500 -1007.82   9999 GSYROA3Q_UCT
GSYROS33 GSYROA3Q 2 1 0.0000 0.0500 -1007.82   9999 GSYROA3Q_UCT
GSYROS34 GANDRO33 1 0 4.1737 11.016 2490.354    769 _AC_300312_3
GSYROS34 GSYROB3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROB3Q_UCT
GSYROS35 GMYKON33 1 0 3.5797 5.4720 1603.021    538 _AC_300313_3
GSYROS35 GSYROC3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROC3Q_UCT
GSYROS36 GPAROS33 1 0 4.6553 7.0582 2081.510    538 _AC_300314_3
GSYROS36 GSYROD3Q 1 1 0.0000 0.0500 -644.978   9999 GSYROD3Q_UCT
GTHEOD31 GTHTHE37 1 0 0.0225 0.0500 12.26667    650 _AC_300345_3
GTHESS11 GAGDIM15 1 0 3.6800 35.040 392.3750   1587 _AC_300023_3
GTHESS11 GENTHE11 1 0 0.1600 0.9600 214.3125    663 _AC_300023_3
GTHESS11 GLAGAD11 1 8 0.7520 7.3280 82.13749   1587 _AC_300023_3
GTHESS11 GTHESS15 1 2 0.0000 0.0000 0.000000   1918 _SW_300023_3
GTHESS15 GAGDIM11 2 0 3.6800 35.040 392.3750   1587 _AC_300026_3
GTHESS15 GLAGAD11 2 0 0.7520 7.3280 82.13749   1587 _AC_300026_3
GTHESS1A GTHESS1Q 1 1 0.0000 0.0500 -297.187   9999 GTHESS1Q_UCT
GTHESS1E GTHESA1Q 1 1 0.0000 0.0500 -295.217   9999 GTHESA1Q_UCT
GTHESS31 GEVOSM31 1 0 0.3150 1.3050 9.333330    650 _AC_300027_3
GTHESS31 GEVOSM31 2 0 0.3150 1.2825 9.333330    650 _AC_300027_3
GTHESS31 GGEFIR31 1 0 2.0250 8.2125 61.33332    650 _AC_300027_3
GTHESS31 GPMELA31 1 0 0.1800 0.7650 226.6667    700 _AC_300027_3
GTHESS31 GTHESS33 2 7 0.0000 0.0000 0.000000   1200 _SW_300027_3
GTHESS35 GDOXA_31 1 0 0.6840 2.7855 945.5999    448 _AC_300030_3
GTHESS35 GFINIK31 1 0 1.8225 7.3350 259.1111    650 _AC_300030_3
GTHESS35 GLHTH_34 1 0 0.9360 3.7620 26.40000    650 _AC_300030_3
GTHESS35 GPOLIC31 1 0 0.3960 0.7312 422.3999    448 _AC_300030_3
GTHESS35 GSCHOL31 1 0 5.4990 18.167 497.1554    448 _AC_300030_3
GTHESS35 GSIDEN32 1 0 2.3175 8.1675 57.77777    650 _AC_300030_3
GTHESS35 GSTIT_33 1 0 0.2475 0.9900 7.555560    650 _AC_300030_3
GTHESS35 GSTIT_34 1 0 0.3780 1.1700 7.200000    650 _AC_300030_3
GTHESS35 GTHESS3B 3 0 0.6975 2.8305 20.97777    650 _AC_300030_3
GTHESS3B GDOXA_31 2 0 0.4837 1.9710 14.48889    650 _AC_300031_3
GTHESS3B GPOLIC33 1 0 0.1373 0.5558 4.177780    776 _AC_300031_3
GTHISA31 GTHISA32 1 2 0.0000 0.0000 0.000000   1200 _SW_300483_3
GTHISA32 GNIKIF31 1 0 2.2950 9.2700 69.33334    650 _AC_300484_3
GTHISV11 GTHISV12 1 2 0.0000 0.0000 0.000000   1918 _SW_300260_3
GTHISV12 GDISTO11 1 0 1.7600 16.639 186.9375   1587 _AC_300261_3
GTHIVA33 GTHIVA3Q 1 9 0.0000 0.0500 1111.109   9999 GTHIVA3Q_UCT
GTHIVA33 GVAGIA31 1 0 1.1025 4.7723 31.02222    650 _AC_300184_3
GTHTHE31 GTHTHE32 1 2 0.0000 0.0000 0.000000   1200 _SW_300567_3
GTHTHE31 GTHTHE35 2 2 0.0000 0.0000 0.000000    650 _SW_300567_3
GTHTHE31 GTHTHE37 3 2 0.0000 0.0000 0.000000    650 _SW_300567_3
GTHTHE31 GTHTHE38 4 2 0.0000 0.0000 0.000000    650 _SW_300567_3
GTHTHE32 GTHTHE33 5 2 0.0000 0.0000 0.000000    650 _SW_300568_3
GTHTHE32 GTHTHE34 6 2 0.0000 0.0000 0.000000    650 _SW_300568_3
GTHTHE32 GTHTHE36 7 2 0.0000 0.0000 0.000000    650 _SW_300568_3
GTRICH31 GKASTR32 1 0 2.5650 11.115 72.00000    650 _AC_300395_3
GTRICH31 GTRICH32 1 2 0.0000 0.0000 0.000000   1200 _SW_300395_3
GTRICH32 G3PATR31 1 0 5.3347 21.170 800.2667    650 _AC_300396_3
GTRICH32 GKASTR32 2 0 2.5560 10.307 76.88889    650 _AC_300396_3
GTRIKA11 GDISTO13 1 0 5.1200 48.320 540.9375   1587 _AC_300106_3
GTRIKA11 GTRIKA12 1 2 0.0000 0.0000 0.000000   1918 _SW_300106_3
GTRIKA12 GARACH11 1 0 2.0800 29.120 419.1875   2308 _AC_300107_3
GTRIKA12 GDISTO11 2 0 5.1200 48.480 543.0000   1587 _AC_300107_3
GTRIKA1A GTRIKA1Q 1 1 0.0000 0.0500 -295.306   9999 GTRIKA1Q_UCT
GTRIKA1B GTRIKB1Q 1 9 0.0000 0.0500 -312.500   9999 GTRIKB1Q_UCT
GTRIKA31 G1TRIK31 1 0 0.9607 3.6967 28.79999    650 _AC_300108_3
GTRIKA31 GTRIKA32 2 2 0.0000 0.0000 0.000000   1998 _SW_300108_3
GTRIKA32 G1LARI31 1 0 8.5275 20.812 120.8889    448 _AC_300109_3
GTRIKA32 GPALAI31 1 0 1.9485 7.8637 58.48889    448 _AC_300109_3
GTSCHA31 GTSCHA32 1 0 0.0675 0.2475 1.777780   9999 _AC_300187_3
GTSCHA32 G1CHAL31 1 0 0.3150 1.3275 8.444440    650 _AC_300188_3
GVAGET31 G2VOLO33 1 0 0.4748 1.2825 7.555560    448 _AC_300165_3
GVAVDO31 GMOUDA31 1 0 4.1400 10.057 58.22222    448 _AC_300051_3
GVAVDO31 GSCHOL31 1 0 5.6250 13.185 82.66665    448 _AC_300051_3
GVELO_31 GVELO_3Q 1 9 0.0000 0.0500 1111.109   9999 GVELO_3Q_UCT
GVELO_31 GVELO_3Q 2 9 0.0000 0.0500 536.9777   9999 GVELO_3Q_UCT
GVERIA31 GGEORI31 1 0 0.7042 2.8372 21.15555    650 _AC_300081_3
GVERIA31 GMAKRO32 1 0 0.6750 2.7450 20.44444    650 _AC_300081_3
GVERIA31 GVERIA33 1 2 0.0000 0.0000 0.000000   1200 _SW_300081_3
GVERIA33 GASOMA31 1 0 0.4725 2.0250 13.33333    650 _AC_300082_3
GVERIA33 GSFIKI31 1 0 1.3725 5.5800 41.77777    650 _AC_300082_3
GVOUNE31 GOSE_731 1 0 2.4750 9.9675 74.22222    650 _AC_300468_3
GVOUNE31 GVOUNE3Q 1 9 0.0000 0.0500 520.0443   9999 GVOUNE3Q_UCT
GVOUNI31 GALONI31 1 0 2.1060 8.4915 63.33332    333 _AC_300231_3
GVOUNI31 GALOUM33 1 0 3.6225 14.648 109.3332    650 _AC_300231_3
GVPPRE31 GARACH33 1 0 4.2075 16.965 126.6666    650 _AC_300423_3
GVPPRE31 GMOURT31 1 0 6.9975 28.260 210.6667    650 _AC_300423_3
GVPVOL31 G1VOLO31 1 0 0.5805 2.2410 88.71111    609 _AC_300169_3
GVPVOL31 GEYKSI31 1 0 2.4750 10.755 69.77777    650 _AC_300169_3
GVZPAT31 GLAPPA31 1 0 3.9690 9.3217 57.95555    650 _AC_300420_3
GXANTH31 GKAVAL31 1 0 4.6417 19.122 136.9777    650 _AC_300005_3
GXILOK31 GELIKI31 1 0 2.4705 9.9585 296.4443    650 _AC_300364_3
GZAKIN31 GZAKIN32 1 2 0.0000 0.0000 0.000000    672 _SW_300402_3
GZAKIN31 GZAKIN33 2 2 0.0000 0.0000 0.000000    448 _SW_300402_3
GZAKIN32 GZAKIN3Q 1 1 0.0000 0.0500 -362.799   9999 GZAKIN3Q_UCT
GZAKIN32 GZAKIN3Q 2 1 0.0000 0.0500 -644.978   9999 GZAKIN3Q_UCT
GZAKIN33 GARGST32 1 0 16.987 29.700 2342.666    479 _AC_300404_3
GZAKIN33 GZAKIA3Q 1 1 0.0000 0.0500 -555.556   9999 GZAKIA3Q_UCT
GZAKIN33 GZAKIA3Q 2 1 0.0000 0.0500 -644.978   9999 GZAKIA3Q_UCT
GZAKIN33 GZAKIA3Q 3 1 0.0000 0.0500 -711.111   9999 GZAKIA3Q_UCT
GZARKA31 GZARKA32 1 0 0.7875 3.3525 21.77778    776 _AC_300038_3
HANDRI5  HDAKOV5  1 0 1.7000 5.9600 38.48000    645 
HANDRI5  HSLBR15  1 0 2.7800 9.7400 62.87000    590 
HBENKO5  HBILIC5  1 0 7.7800 17.210 110.6200    470 
HBENKO5  HVEBRU5  1 0 2.6700 5.9000 37.79000    470 
HBILIC2  HKONJS2  1 0 4.3000 22.090 143.8999    780 
HBILIC2  HKONJS2  2 0 4.3000 22.090 143.8999    780 
HBILIC2  HZAKUC2  1 0 6.2200 30.750 202.5000    780 
HBILIC5  HBIOGR5  1 0 9.7700 21.590 140.3200    470 
HBILIC5  HDRNIS5  1 0 3.8500 13.400 86.15000    645 
HBILIC5  HRAZIN5  1 8 1.1000 2.4400 15.83000    535 
HBILIC5  HRAZIN5  2 0 1.1000 2.4400 15.83000    535 
HBILIC5  HVEGLA5  1 0 2.4100 6.3000 41.25000    385 
HBIOGR5  HZADAR5  1 0 5.1500 11.380 73.98000    470 
HBJELO5  HIVANI5  1 0 6.9300 15.330 99.28000    470 
HBJELO5  HKOPRI5  1 0 3.8500 13.160 86.99000    645 
HBJELO5  HMLINO5  1 0 0.5800 1.9700 13.01000    645 
HBLATO5  HPONIK5  1 0 8.6800 29.660 407.0000    480 
HBLATO5  HSTARI5  1 0 8.1900 11.730 1218.000    367 
HBMANA5  HPTEOS52 1 8 5.1100 11.300 72.90000    470 
HBMANA5  HVALPO5  1 0 3.1800 11.130 71.82000    645 
HBMANA5  XBM_AP51 1 8 2.1800 7.2100 48.75000    560 
HBOTIN5  HJARUN5  1 0 0.4100 1.3900 9.210000    645 
HBOTIN5  HJARUN5  2 0 0.4100 1.3900 9.210000    645 
HBOTIN5  HSOPOT5  1 0 0.6700 2.2500 14.91000    645 
HBOTIN5  HTETOZ52 1 0 1.0100 3.5300 22.76000    645 
HBOTIN5  HTETOZ52 2 0 1.7400 5.8100 41.33000    645 
HBOTIN5  HTUMBR5  1 0 0.4900 3.4800 43.20000   1575 
HBRINJ2  HMRACL2  1 0 7.0700 37.700 414.6600   1210 
HBRINJ2  HSENJ 2  1 0 1.2400 6.6600 41.62000    815 
HBRINJ2  HVEPAD2  1 0 11.590 60.820 392.4599    780 
HBUJE 5  HBUZET5  1 0 3.1700 10.530 77.06000    645 
HBUJE 5  HKATOR5  1 0 1.4800 5.2400 34.00000    645 
HBUJE 5  XBU_KO51 1 0 1.5900 3.4700 22.36000    562 
HBUTON5  HBUZET5  1 0 1.0700 3.5600 26.01000    645 
HBUTON5  HPAZIN5  1 0 1.4300 4.7700 34.85000    645 
HCAKOV5  HHECAK5  1 0 1.4800 5.1700 33.46000    645 
HCAKOV5  HNEDEL5  1 0 2.6000 5.7500 37.13000    470 
HCRIKV5  HHEVIN5  1 0 1.0300 3.2700 21.67000    645 
HCRIKV5  HKRK  5  1 8 2.3500 5.4600 262.4200    367 
HCRIKV5  HVEVRA5  1 0 3.0800 10.150 70.08000    645 
HDAKO25  HDAKOV5  1 0 0.4800 1.0300 6.640000    600 
HDAKO25  HNASIC5  1 0 6.9000 14.680 96.29000    600 
HDAKO35  HDAKOV5  1 0 0.6200 1.8100 251.4600    645 
HDAKO35  HERNES51 1 0 3.4400 11.550 324.6700    645 
HDAKOV2  XGR_DA21 1 0 1.7700 9.1700 60.34000    815 
HDAKOV2  XTU_DA21 1 0 3.6900 18.950 124.7000    815 
HDAKOV5  HERNES52 1 0 3.7300 12.750 86.46000    645 
HDAKOV5  HEVPAN5  1 0 1.8800 6.5900 42.50000    590 
HDAKOV5  HVINKO51 1 0 3.8400 13.120 88.00000    645 
HDAKOV5  HZUPAN5  1 0 4.9800 17.430 114.1300    645 
HDARUV5  HMEDUR5  1 0 5.0300 13.190 85.09000    470 
HDARUV5  HVIROV5  1 0 6.8700 16.930 109.2100    470 
HDELNI5  HMORAV5  1 0 2.9100 10.130 65.90000    645 
HDELNI5  HVRATA5  1 0 1.3800 4.4800 29.12000    645 
HDJALE5  HKONJS5  1 0 2.1700 7.4200 50.32000    645 
HDOBRI5  HKASTE5  1 0 0.1600 0.9300 507.6499    750 
HDOBRI5  HSUCID5  1 0 0.0600 0.3300 179.9900    750 
HDOLIN5  HMEDUL5  1 0 0.9600 3.3100 22.35000    470 
HDOLIN5  HSIJAN5  1 0 0.7800 2.7200 18.67000    645 
HDONJM5  HNASIC5  1 0 5.5100 12.180 81.26000    470 
HDONJM5  HVALPO5  1 0 2.4600 8.6100 55.56000    645 
HDRNIS5  HKNIN 5  1 0 3.0300 10.350 70.20000    605 
HDUBEC5  HKSAVE5  1 0 1.8000 6.3000 41.25000    645 
HDUBEC5  HKSAVE5  2 0 1.8000 6.3000 41.25000    645 
HDUBEC5  HRESNI5  1 0 0.4100 1.3900 9.210000    645 
HDUBEC5  HRESNI5  2 0 0.4100 1.4300 9.250000    645 
HDUBEC5  HZERJA5  1 0 0.3600 2.6400 32.76000   1575 
HDUBEC5  HZERJA5  2 0 0.3600 2.6400 32.76000   1575 
HDUBOV5  HPOKUP5  1 0 1.0600 3.7000 23.94000    645 
HDUBOV5  HSVARC5  1 0 0.5600 1.9700 12.78000    645 
HDUBRA5  HKOPRI5  1 0 2.0500 7.1800 46.51000    645 
HDUBRA5  HPRELO5  1 0 1.2100 4.2400 27.47000    645 
HDUBRO5  HPLAT 5  1 0 0.0400 0.1500 2.630000    860 
HDUGIR5  HNEREZ5  1 8 1.2000 3.4700 817.0999    470 
HDUGIR5  HNEREZ5  2 0 1.1900 4.0500 663.6200    525 
HDUGIR5  HZAKUC5  1 0 0.9900 2.2000 14.28000    645 
HDUGIR5  HZAKUC5  2 0 0.6000 2.0500 13.90000    645 
HDUGOS5  HKRIZE5  1 0 4.3600 14.740 98.37000    645 
HDUGOS5  HRESNI5  1 0 1.6600 5.5600 36.86000    645 
HDUGOS5  HZERJA5  1 0 1.6800 5.7400 38.08000    645 
HDUGPO5  HMETER5  1 0 1.5000 2.4100 142.4700    480 
HDUGPO5  HSINJ 5  1 0 1.9200 2.9900 38.72000    480 
HDUJMO5  HMETER5  1 0 0.2700 0.6500 7.950000    600 
HDUJMO5  HVRBOR5  1 0 0.1900 0.4700 5.700000    800 
HDUNAT5  HKRK  5  1 0 1.3600 4.6900 71.68000    645 
HDUNAT5  HRAB  5  1 0 4.3500 12.730 892.4799    525 
HELTO 5  HJARUN5  1 0 0.1100 0.6000 350.7800    740 
HELTO 5  HTRPIM5  1 0 0.1100 0.6200 360.0100    740 
HERNES1  HZERJA1  1 0 7.1700 76.290 816.2800   1920 
HERNES1  XER_PE11 1 0 1.2800 13.470 161.4800   2001 
HERNES1  XER_PE12 2 0 1.2800 13.470 161.4800   2001 
HERNES1  XER_SM11 1 0 1.4600 15.170 164.2899   1920 
HERNES1  XUG_ER11 1 0 1.5700 17.010 181.4600   1920 
HERNES51 HNASIC5  1 0 5.5900 19.100 129.5200    645 
HERNES51 HOSIJ15  1 0 0.5900 2.0100 13.62000    645 
HERNES51 HOSIJ45  1 0 1.9600 6.8500 44.17000    645 
HERNES51 HPTEOS51 1 0 1.3200 4.6200 30.25000    645 
HERNES51 HPTEOS51 2 0 1.2600 4.4100 28.88000    645 
HERNES51 HVINKO52 1 0 4.3100 9.5400 62.45000    470 
HERNES51 HVUKOV5  1 0 3.6600 12.500 84.73000    645 
HERNES52 HOSIJ15  2 0 1.0600 2.3500 15.57000    470 
HEVPAN5  HSLBR25  1 0 2.4300 8.5200 55.77000    590 
HEVPNO5  HMEDUR5  1 0 2.9200 6.4300 41.62000    360 
HEVPNO5  HMEDUR5  2 8 2.9200 6.4300 41.62000    360 
HFEREN5  HTETOZ52 1 0 0.1500 0.4200 267.3500    740 
HFEREN5  HTRPIM5  1 0 0.1300 0.3600 231.2200    740 
HFUNTA5  HPOREC5  1 0 1.1800 4.0900 27.86000    645 
HFUNTA5  HROVIN5  1 0 2.1900 7.5600 51.48000    645 
HGLINA5  HPETRI5  1 0 2.1100 7.2200 47.70000    645 
HGRACA5  HLIOSI5  1 0 6.5900 22.550 155.1499    645 
HGRACA5  HOBROV5  1 0 2.5600 8.7300 57.94000    645 
HGRACA5  HVEVPO5  1 0 1.4300 4.8000 45.15000    645 
HGRACA5  XKV_GR51 1 0 2.8600 9.9800 65.24000    645 
HHECAK5  HKNEGI5  1 0 1.5700 5.4800 35.50000    645 
HHECAK5  HLUDBR5  1 0 1.4800 5.1700 33.33000    645 
HHECAK5  HPRELO5  1 0 1.3600 4.5900 30.62000    645 
HHEGOJ5  HHELES5  1 0 1.2500 4.2600 28.18000    645 
HHEGOJ5  HOSTAR5  1 0 0.8600 2.9200 19.58000    645 
HHEGOJ5  HOSTAR5  2 0 0.8800 2.9600 19.86000    645 
HHEGOJ5  HPOKUP5  1 0 4.5700 15.470 103.6300    645 
HHEGOJ5  HVRBOV5  1 0 2.1400 7.2400 49.42000    590 
HHEKRA5  HMAKAR5  1 0 2.1200 7.2600 48.14000    600 
HHEKRA5  HVEKAT5  1 0 0.6500 1.4300 9.710000    590 
HHEKRA5  HVELUK5  1 0 1.5100 5.1500 33.92000    605 
HHEKRA5  HZAKUC5  1 0 1.7900 6.1000 40.47000    605 
HHEKRA5  HZAKUC5  2 0 1.7900 6.1000 40.47000    605 
HHEVAR5  HNEDEL5  1 0 0.8500 2.9800 19.31000    645 
HHEVAR5  HNEDEL5  2 0 0.8500 2.9800 19.31000    645 
HHEVIN5  HMELIN5  1 0 1.7000 5.6900 38.60000    645 
HHEVIN5  HPLASE5  1 0 1.4700 4.9400 33.62000    645 
HHEVIN5  HVRATA5  1 0 1.6300 5.3000 34.72000    432 
HHEVIN5  HVRATA5  2 0 1.4500 4.9100 34.15000    708 
HIMOTS5  HZAGVO5  1 0 2.1300 4.6500 29.92000    600 
HIMOTS5  XGR_IM51 1 0 1.5000 4.2200 28.18000    380 
HIVANE5  HNEDEL5  1 0 1.9600 6.8500 44.34000    645 
HIVANE5  HSTRAZ5  1 0 4.0100 13.690 90.85000    645 
HIVANI5  HLUDIN5  1 0 2.2500 7.6800 48.79000    645 
HIVANI5  HMRACL5  1 0 5.5700 12.310 79.40000    470 
HIVANI5  HMRACL5  2 0 3.7200 12.610 81.78000    645 
HJARUN5  HRAKIT5  1 0 1.6000 5.4500 36.04000    645 
HJARUN5  HRAKIT5  2 0 1.6000 5.4500 36.04000    645 
HJELIN5  HTROGI5  1 0 1.2200 2.7500 17.15000    400 
HJELIN5  HVEGLU5  1 0 2.9100 6.4300 42.84000    385 
HKARLO5  HLIOSI5  1 0 4.2000 14.440 98.87000    645 
HKARLO5  HNOVAL5  1 0 2.4100 8.2900 56.75000    645 
HKASTE5  HKONJS5  1 0 1.5100 5.2900 34.27000    605 
HKASTE5  HKONJS5  2 0 1.5100 5.2900 34.27000    605 
HKASTE5  HTROGI5  1 0 1.9900 6.8100 46.48000    605 
HKASTE5  HTROGI5  2 0 1.9900 6.8100 46.48000    605 
HKATOR5  HPOREC5  1 0 3.5600 11.990 80.78000    645 
HKNEGI5  HVARGD5  1 0 0.6800 2.3700 15.37000    645 
HKNIN 5  XGR_KN51 1 8 2.8400 6.4700 41.33000    440 
HKOMOL5  HPLAT 5  1 0 1.4000 4.8000 32.00000    605 
HKOMOL5  HRUDIN5  1 0 6.4700 14.580 90.85000    590 
HKOMOL5  HSRD  5  1 0 0.6700 2.3900 54.90000    605 
HKOMOL5  XTR_KO51 1 0 1.6200 3.7300 24.25000    470 
HKONJS1  HVELEB1  1 0 3.2200 33.600 354.4599   1600 
HKONJS1  XMO_KO11 1 0 1.7500 17.710 196.0600   1920 
HKONJS2  HORLOV2  1 0 2.3300 11.980 78.05000    780 
HKONJS2  HORLOV2  2 0 2.3300 11.980 78.05000    780 
HKONJS2  HVEPAD2  1 0 5.2600 27.620 178.2100    780 
HKONJS2  HZAKUC2  1 0 1.9900 10.220 67.54000    780 
HKONJS5  HMETER5  1 0 0.7800 4.0600 26.15000    600 
HKONJS5  HOGORJ5  1 0 3.1700 6.6600 43.59000    605 
HKONJS5  HOGORJ5  2 0 3.1700 6.6600 43.59000    605 
HKONJS5  HVRBOR5  1 0 1.3300 4.6700 30.11000    605 
HKOPRI5  HKRIZE5  1 0 3.8600 13.280 87.80000    645 
HKOPRI5  HLUDBR5  1 0 2.3400 8.1900 53.63000    645 
HKOPRI5  HVIRJE5  1 0 2.6800 9.1400 60.43000    645 
HKOROM5  HRASHA5  1 8 2.7900 5.5700 38.08000    410 
HKRAPI5  HSTRAZ5  1 0 1.8700 6.5500 42.43000    645 
HKRAPI5  HZABOK5  1 0 1.8000 6.3000 41.25000    645 
HKRASI5  HMELIN5  1 0 0.1600 0.8300 5.560000    815 
HKRASI5  HMELIN5  2 0 0.1600 0.8300 5.420000    815 
HKRK  5  HLOSIN5  1 0 12.490 25.180 664.5600    367 
HKRK  5  HMELIN5  1 0 3.6500 7.2800 279.8598    525 
HKUTIN5  HLUDIN5  1 0 2.8300 9.9100 66.32000    645 
HKUTIN5  HMEDUR5  1 0 1.3200 4.6200 29.81000    645 
HKUTIN5  HTESIS5  1 0 6.4600 14.200 91.94000    470 
HLIOSI5  HOTOCA5  1 0 6.4500 14.580 92.77000    470 
HLOVRA5  HMATUL5  1 0 1.6700 3.7000 24.02000    470 
HLOVRA5  HTEPLO51 1 0 4.5500 9.9400 63.45000    470 
HMAKAR5  HPLOCE5  1 0 6.0700 20.710 137.3600    605 
HMATUL5  HPEHLI5  1 0 0.5700 3.1000 19.34000    815 
HMATUL5  XMA_IB51 1 0 2.2800 5.0700 32.62000    562 
HMEDUL5  HRASHA5  1 0 6.9000 16.680 109.5300    470 
HMEDUR2  HTESIS2  1 0 3.6400 18.450 122.8500    815 
HMEDUR2  XPR_ME21 1 0 2.2700 11.480 75.88000    780 
HMEDUR5  HNGRAD5  1 0 6.3800 21.810 150.0200    645 
HMEDUR5  HTESIS5  1 0 5.2100 18.230 119.3500    470 
HMELIN1  HTUMBR1  1 0 3.9800 40.980 448.7500   1920 
HMELIN1  HVELEB1  1 0 5.8800 61.080 629.3800   1920 
HMELIN1  XME_DI11 1 0 1.0200 10.860 117.7300   1920 
HMELIN2  HPEHLI2  1 0 1.1800 5.9500 38.05000    815 
HMELIN2  HPEHLI2  2 0 1.1000 7.2000 49.88000    960 
HMELIN2  HRIJEK2  1 8 0.2500 1.9400 21.97000   1630 
HMELIN2  HRIJEK2  2 0 0.2600 2.0100 22.68000   1630 
HMELIN2  HSENJ 2  1 0 4.4200 23.690 147.4900    815 
HMELIN2  HTEPLO2  1 0 3.7200 25.600 178.3700    950 
HMELIN5  HPLASE5  1 0 0.9200 2.9700 25.92000    645 
HMELIN5  HRIJEK5  1 0 1.4900 5.1200 35.19000    645 
HMELIN5  HSUSAK5  1 0 1.5100 5.1400 180.2000    645 
HMETER5  HVRBOR5  1 0 0.1300 1.5700 3.790000    600 
HMETER5  HZAKUC5  2 0 2.4000 8.2000 54.00000    600 
HMETER5  HZAKUC5  3 0 3.5200 7.9500 49.95000    590 
HMORAV5  HVRBOV5  1 0 0.9900 3.4000 22.96000    645 
HMRACL2  HTESIS2  1 0 3.5600 18.440 120.1200    780 
HMRACL2  HTESIS2  2 0 4.6900 24.750 178.6600    780 
HMRACL2  HZERJA2  1 0 2.1100 10.820 73.39000    780 
HMRACL5  HPRACN51 1 0 4.2100 14.510 95.93000    645 
HMRACL5  HRESNI5  1 0 2.5600 8.9500 57.94000    645 
HMRACL5  HRESNI5  2 0 2.5600 8.9500 57.94000    645 
HMRACL5  HSISCI5  1 0 4.1200 14.190 93.77000    645 
HMRACL5  HTETOZ51 1 0 1.6600 8.3100 100.2700   1210 
HMRACL5  HTUMBR5  1 0 2.5000 8.5300 56.37000    645 
HMRACL5  HTUMBR5  2 0 2.5000 8.5300 56.37000    645 
HMRACL5  HVGORI5  1 0 0.6700 2.3000 15.23000    645 
HMRACL5  HVGORI5  2 0 0.6700 2.3000 15.23000    645 
HNASIC5  HOSIJ15  1 0 6.0800 20.780 140.9200    645 
HNASIC5  HSLATI5  1 0 7.1800 15.880 102.8200    470 
HNEDEL5  HTEJER5  1 0 4.3600 14.740 98.37000    645 
HNEDEL5  HVARGD5  1 0 1.2500 4.2200 28.18000    645 
HNEDEL5  XNE_FO51 1 0 1.4300 5.0600 34.11000    645 
HNEREZ5  HSTARI5  1 0 3.6500 6.9500 373.0000    470 
HNGRAD5  HPOZEG5  1 0 6.1500 13.350 85.91000    470 
HNIJEM5  HVUKOV5  1 0 5.1400 12.520 81.95000    441 
HNIJEM5  XNI_SI51 1 8 2.4500 5.3100 34.15000    350 
HNIN  5  HOBROV5  1 0 5.4100 18.490 121.7700    645 
HNIN  5  HPAG  5  1 0 3.6300 12.300 80.24000    525 
HNIN  5  HZADCE5  1 0 1.8500 6.3300 42.92000    645 
HNOVAL5  HPAG  5  1 0 1.8600 6.3600 42.01000    605 
HNOVAL5  HRAB  5  1 0 3.2600 10.400 895.0000    525 
HOBROV5  HVEBRU5  1 0 3.1500 6.9700 44.63000    470 
HOBROV5  HVEKOR5  1 0 6.5500 14.560 99.00000    470 
HOBROV5  HVELEB5  1 0 0.2800 2.2000 24.15000   1630 
HOBROV5  HVEZEL5  1 0 1.1600 3.9500 26.20000    605 
HOPUZE5  HPLOCE5  1 0 2.1100 7.2000 47.79000    605 
HOPUZE5  XCA_OP51 1 0 2.5600 5.6400 37.57000    470 
HOPUZE5  XNE_OP51 1 0 2.0100 4.4700 29.69000    470 
HOSIJ15  HOSIJ35  1 0 0.5000 1.7600 11.38000    645 
HOSIJ35  HOSIJ45  1 0 0.4100 0.6400 441.8400    750 
HOSIJ35  HPTEOS51 1 0 1.8200 4.0700 26.48000    470 
HOSIJ45  HVALPO5  1 0 2.9700 10.040 66.00000    645 
HOTOCA5  HSENJ 5  1 0 6.4300 14.590 93.02000    470 
HPAZIN5  HPOREC5  1 0 2.4600 8.1700 59.79000    645 
HPAZIN5  HTEPLO52 1 0 2.9700 9.8500 72.08000    645 
HPAZIN5  HTUPLJ5  1 0 2.2500 7.8800 51.01000    645 
HPEHLI2  HTEPLO2  1 0 2.7300 19.040 129.4100    950 
HPEHLI2  XPE_DI21 1 0 1.5800 11.030 74.11000    960 
HPEHLI5  HRIJEK5  1 0 0.4300 1.6100 10.23000    645 
HPEHLI5  HSUSAK5  1 0 1.0200 3.4500 164.6700    645 
HPEHLI5  HTURNI5  1 0 0.1700 0.2800 145.6000    820 
HPEHLI5  HTURNI5  2 0 0.1700 0.2800 145.6000    820 
HPEHLI5  HTURNI5  3 0 0.1700 0.2900 145.6000    820 
HPERUC5  HRHEBB5  1 0 6.7100 14.820 98.81000    470 
HPERUC5  HSINJ 5  1 0 2.1300 4.7000 30.02000    450 
HPETRI5  HPRACN51 1 0 0.9400 3.2800 21.22000    645 
HPLAT 2  XTR_PL21 1 0 0.4300 2.2800 14.79000    675 
HPLAT 5  HSRD  5  2 0 1.5300 5.3800 74.44000    605 
HPLOCE5  HVRGOR5  1 0 2.2300 7.6300 50.65000    600 
HPODSU5  HRAKIT5  1 0 0.6500 2.2100 14.58000    645 
HPODSU5  HRAKIT5  2 0 0.6700 2.3000 15.12000    645 
HPODSU5  HZABOK5  1 0 3.7700 12.870 85.09000    645 
HPOKUP5  HZDENC5  1 0 2.9300 9.7800 67.10000    645 
HPONIK5  HSTON 5  1 0 1.0600 3.6200 23.95000    605 
HPOZEG5  HSLBR15  1 0 6.8700 14.900 95.93000    470 
HPRACN51 HRAFSI52 1 0 1.2500 2.7700 17.89000    470 
HPRACN51 HSISCI5  1 0 2.5600 8.8100 58.27000    645 
HPRACN51 HTESIS5  1 0 0.6500 2.1000 15.18000    645 
HPRACN51 HZELJE5  1 0 0.6400 2.0800 14.69000    645 
HRAFSI51 HTESIS5  1 0 0.4800 1.0500 6.750000    470 
HRAKIT5  HSAMOB5  1 0 1.1900 4.0200 26.83000    645 
HRAKIT5  HSAMOB5  2 0 1.1900 4.0200 26.83000    645 
HRAKIT5  HSTENJ5  1 0 0.7300 2.5600 16.59000    645 
HRAKIT5  HSTENJ5  2 0 0.7300 2.5600 16.59000    645 
HRAKIT5  HSVARC5  1 0 6.9000 23.580 156.3999    645 
HRAKIT5  HTUMBR5  1 8 1.8700 6.4000 42.28000    645 
HRAKIT5  HTUMBR5  2 8 1.8700 6.4000 42.28000    645 
HRASHA5  HTEPLO51 2 8 2.7200 6.9700 36.65000    470 
HRASHA5  HTSDUB5  1 0 1.3000 2.9000 18.23000    645 
HRESNI5  HSESVE5  1 0 0.7800 2.6600 17.88000    645 
HRESNI5  HTETOZ51 1 0 1.0600 3.6100 23.85000    645 
HRESNI5  HTETOZ51 2 0 1.0600 3.6100 23.85000    645 
HRHEBB5  HVOSTA5  1 0 2.4500 8.3700 55.11000    605 
HRHEBB5  XBB_LI51 1 0 0.7400 2.5600 17.19000    440 
HROVIN5  HVINCE5  1 0 2.2700 7.8700 53.65000    645 
HRUDIN5  HSTON 5  1 0 1.9700 4.4300 27.60000    590 
HSAMOB5  HZAPRE5  1 0 1.0900 3.6200 24.12000    645 
HSAVIC5  HTETOZ51 1 0 0.5000 2.5000 12.50000    740 
HSENJ 5  HVEVRA5  1 0 1.5500 5.1100 34.86000    645 
HSESVE5  HZERJA5  1 0 0.7800 2.6600 17.88000    645 
HSIJAN5  HTEPLO52 1 0 2.5300 17.690 120.2000    645 
HSIJAN5  HTSPO15  1 0 1.2100 4.2500 27.50000    645 
HSLATI5  HVIROV5  1 0 3.6900 12.930 84.66000    645 
HSLBR15  HSLBR25  1 0 0.5000 1.7600 11.55000    590 
HSLBR25  XBR_SL51 1 0 0.4400 1.5300 10.04000    340 
HSOPOT5  HTETOZ52 1 0 0.7300 2.5000 16.53000    645 
HSPLIT51 HVRBOR5  2 0 0.1900 1.0400 609.1798    525 
HSPLIT52 HVRBOR5  1 0 0.1900 1.0400 609.1798    525 
HSTON 5  XNE_ST51 1 0 1.2500 2.7700 18.40000    470 
HSUCID5  HVRBOR5  1 0 0.1000 0.5600 304.1300    750 
HSUCID5  HVRBOR5  2 0 0.0900 0.5500 298.7800    750 
HSUSAK5  HTURNI5  1 0 0.2800 0.9800 606.3300    645 
HSVARC5  HVRBOV5  1 0 5.9300 20.420 134.4700    645 
HTEJER5  HZABOK5  1 0 3.5800 12.220 80.76000    645 
HTEJER5  HZERJA5  1 0 2.6800 9.3700 60.43000    645 
HTEPLO51 HTSDUB5  1 0 1.3000 2.9100 18.23000    645 
HTEPLO51 HTSPO15  1 0 1.8000 13.700 89.13000    645 
HTEPLO51 HTUPLJ5  1 0 1.6700 5.8600 37.96000    645 
HTESIS2  XPR_SI21 1 0 3.2300 16.850 114.1700    780 
HTESIS5  HZELJE5  1 0 0.5500 1.9300 12.65000    645 
HTSPO15  HVINCE5  1 0 2.8100 9.8400 63.70000    645 
HTUMBR1  HZERJA1  1 0 1.8300 19.030 211.0600   1900 
HTUMBR1  XTU_KR11 1 0 0.7200 7.5700 87.94000   1920 
HTUMBR1  XTU_KR12 2 0 0.7200 7.5700 87.94000   1920 
HTUMBR5  HZAPRE5  1 0 3.2400 11.070 74.25000    645 
HTUMBR5  HZDENC5  1 0 1.5100 5.1700 34.15000    645 
HVEGLA5  HVEGLU5  1 8 2.6500 7.0700 58.82000    385 
HVEKAT5  HZAGVO5  1 0 2.8800 6.3000 42.83000    590 
HVEKOR5  HZADAR5  1 0 5.9900 13.320 91.10000    470 
HVELUK5  HVOSTA5  1 0 1.5600 5.3300 35.10000    605 
HVINKO51 HZUPAN5  1 0 6.2900 13.900 89.70000    600 
HVINKO52 HVUKOV5  1 0 2.5800 5.7100 37.40000    470 
HVRATA5  HVRBOV5  1 0 3.6600 12.410 86.23000    708 
HVRBOR5  HZAKUC5  1 0 2.6000 8.8600 60.50000    605 
HVRGOR5  XVR_LJ51 1 0 1.5800 3.3000 20.70000    470 
HZADAR5  HZADCE5  1 0 0.0700 0.4200 230.7500    750 
HZAKUC2  XMO_ZA21 1 0 3.7900 19.790 129.7000    780 
HZERJA1  XZE_HE11 1 8 2.7000 30.030 320.3200   1920 
HZERJA1  XZE_HE12 2 0 2.5600 26.580 294.7900   1920 
HZERJA2  XZE_CI21 1 0 3.3200 16.600 115.3600    780 
HZUPAN5  XOR_ZU51 1 0 0.9400 2.0600 13.71000    370 
IAAVN121 IAVON121 A 0 0.0000 0.3000 0.040000    118 AAVNAVON2111
IAAVN121 IAVON121 B 0 0.0000 0.3000 0.040000    118 AAVNAVON2112
IAAVN121 IBRSN121 1 0 0.1450 1.1130 117.5000    800 AAVNBRSN2111
IAAVN121 ICSVN121 1 0 0.1750 1.3620 86.10000    800 AAVNCSVN2111
IABAV120 IACBV121 1 0 0.0250 0.3000 31.58000    294 ABAVACBV2111
IABAV120 ICAKV120 1 0 0.1170 0.8790 5.880000   1065 ABAVCAKV2111
IABAV120 IPTRVA21 1 0 0.1070 0.7830 5.600000    720 ABAVPTRV21A1
IABKR120 IABDR121 1 0 0.0090 0.3000 0.500000    980 ABKRABDR2111
IABKR120 ICANRA21 1 0 2.8260 17.077 115.5400   1010 ABKRCANR21A1
IABKR120 IRRKR121 1 0 2.2670 14.819 132.9800   1010 ABKRRRKR2111
IACIF111 IMRGF111 1 0 0.7050 10.495 156.3600   2760 ACIFMRGF1111
IACIF111 IMRGF111 2 0 0.7050 10.495 156.3600   2000 ACIFMRGF1112
IACIF111 IRRSF111 1 0 0.6600 7.3280 89.88000   2000 ACIFRRSF1111
IACIF111 ISPET211 1 0 1.8430 27.442 413.7399   2760 ACIFSPET1121
IACSN121 IFACN121 1 0 0.0010 0.3000 0.080000    480 ACSNFACN2111
IACSN121 IFIBN121 1 0 0.0910 0.3910 181.6600    343 ACSNFIBN2111
IACSN121 IMADN121 1 0 0.5070 3.4890 24.58000    800 ACSNMADN2111
IADSV111 IDOLV111 1 0 0.7890 11.859 172.0200   2880 ADSVDOLV1111
IADSV111 IPTOV111 1 0 0.7200 10.838 156.9800   2880 ADSVPTOV1111
IAFKR120 IRMNR121 1 8 0.7060 3.6930 23.44000    920 AFKRRMNR2111
IAFKR120 ISLUR121 1 8 4.8540 25.293 184.4400    740 AFKRSLUR2111
IAFLR121 IAFKR120 1 8 0.0100 0.3000 0.500000    740 AFLRAFKR2111
IAFLR121 IRMNR121 1 0 0.4660 3.4940 22.82000    905 AFLRRMNR2111
IALAV121 IBUSVA21 1 0 2.8090 14.721 94.08000    600 ALAVBUSV21A1
IALAV121 ICLAVA21 1 0 2.1680 16.368 109.8800    880 ALAVCLAV21A1
IALAV121 IMPIV121 1 0 4.7280 34.954 244.3600    960 ALAVMPIV2111
IALAV121 IMPIV221 2 0 4.7280 34.956 244.3600    960 ALAVMPIV2121
IALAV121 IVIMV121 1 0 3.1300 23.039 161.5000    860 ALAVVIMV2111
IALIN111 ILAIN111 1 0 0.6900 9.8400 154.8400   2780 ALINLAIN1111
IALQV121 IAQAV120 1 0 0.1070 0.5260 8.560000     98 ALQVAQAV2111
IALSN111 IALCN111 1 0 0.0100 0.3000 0.020000   3150 ALSNALCN1111
IALSN111 IALCN211 2 0 0.0100 0.3000 0.020000   3150 ALSNALCN1121
IALSN111 IALCN311 3 0 0.0100 0.3000 0.020000   3150 ALSNALCN1131
IALSN111 IFRLN111 1 0 1.9980 29.131 456.0199   2940 ALSNFRLN1111
IALSN111 ILAIN111 1 0 0.7800 11.639 172.8600   2940 ALSNLAIN1111
IANRN111 IBSSN111 1 0 3.3400 48.919 766.4199   2940 ANRNBSSN1111
IARCF121 IPF2R121 1 0 4.5470 29.051 188.3600    920 ARCFPF2R2111
IARCF121 ISBSF121 1 0 3.1650 20.815 136.3800    830 ARCFSBSF2111
IARCFA21 IARCF121 1 8 0.0010 0.3000 0.000000   9799 ARCFARCF2A11
IARNN121 IASTN121 1 0 0.2710 2.4470 113.8400    800 ARNNASTN2111
IARNN121 ICOAN121 1 0 0.1220 1.1040 72.60000    941 ARNNCOAN2111
IAROVA21 ISMSV121 1 0 1.9510 9.9160 67.88000    650 AROVSMSV2A11
IAROVA21 ITRBV121 1 0 0.1690 0.8600 5.880000    900 AROVTRBV2A11
IASGR111 IAPLR111 1 0 0.0200 0.3000 94.82000   1453 ASGRAPLR1111
IASTN121 INACN121 1 0 0.1890 1.6750 1098.859   1050 ASTNNACN2111
IASTN121 IPATN121 1 0 0.8040 6.2690 44.88000    800 ASTNPATN2111
IASTN121 IPATN121 2 0 0.3360 3.9090 42.70000    800 ASTNPATN2112
IASTN121 IPOZN121 1 0 0.2520 1.8740 12.94000    941 ASTNPOZN2111
IAURRA11 IMOSR111 1 0 0.5520 8.2250 121.3800   2352 AURRMOSR1A11
IAURRA11 IMOSR111 2 0 0.5520 8.2250 121.3800   2352 AURRMOSR1A12
IAURRA11 IRMSR111 1 0 1.5580 22.830 356.8999   2880 AURRRMSR1A11
IAURRA11 ISLUR111 1 0 0.0730 1.0990 15.94000   2780 AURRSLUR1A11
IAURRA11 ISLUR111 2 0 0.0730 1.0980 15.92000   2780 AURRSLUR1A12
IAURRA11 ITVNR111 1 0 0.1960 2.2400 25.80000   2880 AURRTVNR1A11
IAURRA11 ITVNR112 2 0 0.1960 2.2400 25.80000   2880 AURRTVNR1A12
IAURRA11 ITVNR211 3 0 0.2010 2.2900 26.40000   2880 AURRTVNR1A21
IAURRA11 ITVNR212 4 0 0.2010 2.3000 26.50000   2880 AURRTVNR1A22
IAVAV120 IABEV121 1 0 0.0020 0.3000 0.080000    480 AVAVABEV2111
IAVAV120 IAVBV121 1 0 0.0010 0.3000 0.080000    196 AVAVAVBV2111
IAVITA21 IVALT121 1 0 1.8950 11.340 92.42000   1010 AVITVALT2A11
IAVITA21 IVLNT121 1 0 0.1380 1.4300 28.66000   1600 AVITVLNT2A11
IAVNF121 ISPET221 1 0 0.6900 7.4330 96.52000   1600 AVNFSPET2121
IAVNF121 ISPET221 2 0 1.7770 10.984 84.66000    850 AVNFSPET2122
IAVNN111 IBSAN111 1 0 0.8640 12.552 196.8000   2472 AVNNBSAN1111
IAVNN111 ISSONA11 1 0 0.7690 11.169 175.1200   2310 AVNNSSON11A1
IAVRN121 ICTEN121 1 8 0.0370 0.3000 1.920000    941 AVRNCTEN2111
IAVRN121 IFRANA21 1 0 0.6550 4.0900 25.68000    800 AVRNFRAN21A1
IAVRN121 ISMRN121 1 0 0.2660 1.8420 12.64000    941 AVRNSMRN2111
IBAGM111 ILACM111 1 0 0.3070 4.4600 70.74000   3000 BAGMLACM1111
IBAGM111 IOSPM111 1 0 0.2190 3.0960 52.06000   2940 BAGMOSPM1111
IBAGM111 IPVAM111 1 0 0.7920 11.505 182.7200   2992 BAGMPVAM1111
IBAGM111 ITBGM211 1 0 0.4860 7.1850 112.2000   3296 BAGMTBGM1121
IBAGM121 IMAGMA21 1 8 1.2030 6.1590 88.16000    870 BAGMMAGM21A1
IBAGM121 IMUCM121 1 0 0.2660 2.4400 236.1000    950 BAGMMUCM2111
IBALT121 ITRNT121 1 8 0.6780 5.0020 35.28000    960 BALTTRNT2111
IBAON111 IBRINA11 1 0 2.1450 30.740 485.6000   1920 BAONBRIN11A1
IBAON111 IPDCN111 1 0 0.2140 3.1060 48.86000   1920 BAONPDCN1111
IBARF111 IBASF111 1 0 0.0180 0.3500 3.000000    392 BARFBASF1111
IBARF211 IBASF111 2 0 0.0180 0.3600 3.020000    392 BARFBASF1211
IBASF111 ICALF111 1 0 0.6470 10.470 132.7400   2260 BASFCALF1111
IBASF111 IMRTF111 1 0 0.9060 13.186 207.2599   2310 BASFMRTF1111
IBIET121 IRONT121 1 0 1.9830 11.784 238.7800   1430 BIETRONT2111
IBIST121 IBISTA21 1 0 0.0100 0.3000 0.020000   4000 BISTBIST21A1
IBIST121 ICSNT121 1 0 3.2300 17.543 197.2400   1130 BISTCSNT2111
IBIST121 IERZT121 1 0 2.7090 16.120 174.6600   1000 BISTERZT2111
IBLKN110 IBLSN111 1 0 0.0010 0.3000 6.160000   3008 BLKNBLSN1111
IBLKN110 IMGNN111 1 0 0.3440 4.9530 77.78000   3150 BLKNMGNN1111
IBLKN110 ISCDN111 1 0 0.4100 5.9000 92.64000   2940 BLKNSCDN1111
IBLNN111 IBLNN410 A 8 0.0100 0.3000 0.020000   2940 BLNNBLNN1141
IBLNN211 IBLNN410 B 8 0.0100 0.3000 0.020000   2940 BLNNBLNN1241
IBLNN311 IBLNN410 C 8 0.0100 0.3000 0.020000   2940 BLNNBLNN1341
IBLSNA11 IBLSN111 1 8 0.1000 0.3000 0.200000   9799 BLSNBLSN1A11
IBLVMA21 IKVNMA21 1 0 1.0070 5.2980 34.78000    480 BLVMKVNM2AA1
IBN2N111 IBN3N111 1 0 0.0860 1.1490 82.68000   2872 BN2NBN3N1111
IBN2N111 IPREN111 1 0 1.2250 17.934 279.9800   2744 BN2NPREN1111
IBN2N111 ISSONA11 1 0 0.6250 8.6850 137.3200   2880 BN2NSSON11A1
IBN3N111 ITOIN111 1 0 0.8340 11.794 215.6200   2840 BN3NTOIN1111
IBOAV121 ICIMVA21 1 8 1.1530 6.0070 38.66000    480 BOAVCIMV21A1
IBOVM111 IBRUM111 1 0 0.2400 3.3900 56.58000   3150 BOVMBRUM1111
IBOVM111 ICISM111 1 0 0.3170 4.6480 72.70000   3150 BOVMCISM1111
IBOVM111 IOSPM111 1 0 0.2800 4.0260 65.56000   3150 BOVMOSPM1111
IBOVM112 IBAGM111 1 0 0.4110 5.8690 97.28000   3008 BOVMBAGM1111
IBOVM112 IBULM111 1 0 0.6280 7.4400 87.04000   2270 BOVMBULM1111
IBOVM112 IVERMA11 1 0 0.5720 7.6430 93.90000   2450 BOVMVERM11A1
IBRAN111 IBRNN111 1 0 0.1000 1.0500 12.96000   1813 BRANBRNN1111
IBRAN111 IEPBN111 1 0 0.0500 0.5900 871.2000   1960 BRANEPBN1111
IBRINA11 IBRAN111 1 0 0.1900 2.1300 26.20000   1850 BRINBRAN1A11
IBRINA11 IBSSN111 1 8 0.1150 1.4760 30.30000   1920 BRINBSSN1A11
IBRINA11 IBSSN111 2 0 0.1150 1.4760 30.30000   1920 BRINBSSN1A12
IBRINA11 IEPBN111 1 0 0.1080 1.5110 267.8999   2050 BRINEPBN1A11
IBRINA11 ITN2N111 1 0 1.0110 14.664 230.6600   1920 BRINTN2N1A11
IBRINA21 IBRNN121 1 8 0.2820 3.0560 39.46000   1813 BRINBRNN2A11
IBRNN121 INSCN121 1 8 0.0650 0.3000 41.26000    941 BRNNNSCN2111
IBRSN121 IFAUN121 1 0 0.1090 0.8060 5.680000    470 BRSNFAUN2111
IBRSN121 IMADN121 1 0 0.7650 5.2300 37.02000    800 BRSNMADN2111
IBRSN121 INOLN121 1 0 0.5430 3.5720 25.06000    800 BRSNNOLN2111
IBRUM111 ITZNM111 1 0 0.5920 8.5650 134.5800   2880 BRUMTZNM1111
IBRUM121 ILAMMA21 1 0 0.8530 4.0520 70.94000    870 BRUMLAMM21A1
IBRUM121 ILAMMA22 2 0 0.9810 4.0560 122.4400    900 BRUMLAMM21A2
IBRUM121 ISSGM121 1 0 0.3530 2.1100 23.70000   1090 BRUMSSGM2111
IBRUM121 IVEAM120 1 0 0.5240 3.1200 72.70000   1370 BRUMVEAM2111
IBSCN111 IBSSN111 1 0 0.3200 3.5500 43.26000   1813 BSCNBSSN1111
IBSCN211 IBSSN111 2 0 0.3170 3.5190 42.88000   1813 BSCNBSSN1211
IBSCN311 IBSSN111 3 0 0.3140 3.4890 42.50000   1813 BSCNBSSN1311
IBSCN411 IBSSN111 4 0 0.3110 3.4550 42.10000   1813 BSCNBSSN1411
IBSOMA21 ICSSMA21 1 8 3.0080 22.298 155.2200    784 BSOMCSSM2AA1
IBSSN111 IGLNN111 1 0 0.8740 12.800 200.5399   2744 BSSNGLNN1111
IBSSN111 IMRANA11 1 0 2.1120 30.929 484.5600   2744 BSSNMRAN11A1
IBUIV121 IFENV121 1 0 0.1720 1.2720 8.920000    784 BUIVFENV2111
IBUIV121 IUDNVA21 1 0 1.9750 12.121 79.30000    690 BUIVUDNV21A1
IBUSVA21 IAQAV120 1 0 0.3400 1.7750 43.72000   1730 BUSVAQAV2A11
IBUSVA21 ISAEVA21 1 0 0.4100 2.1050 14.56000    840 BUSVSAEV2AA1
IBUSVA21 ISAEVA21 2 0 0.4120 2.1070 14.60000    770 BUSVSAEV2AA2
IBUSVA21 ISMSV121 1 0 5.7850 29.358 201.1200    620 BUSVSMSV2A11
IBUSVA21 ISMSV121 2 0 5.7850 29.357 201.1200    610 BUSVSMSV2A12
IBUSVA21 IVRBV121 1 0 0.5460 2.7720 18.94000    840 BUSVVRBV2A11
IBVSV121 IBVZV121 1 0 0.0400 0.3000 2.100000    480 BVSVBVZV2111
IBVSV121 ILVSV121 1 0 2.5590 13.310 85.58000    600 BVSVLVSV2111
IBVSV121 IMLAV120 1 0 2.1180 10.952 70.72000    710 BVSVMLAV2111
ICAGMA11 ICISM111 1 0 0.3740 5.4800 85.48000   2880 CAGMCISM1A11
ICAGMA11 IMUSM111 1 0 0.6150 8.9940 141.0600   1920 CAGMMUSM1A11
ICAGV121 ICITV121 1 0 2.5670 13.970 90.00000    605 CAGVCITV2111
ICAIN121 IFRANA21 1 0 0.4650 2.8150 20.02000    800 CAINFRAN21A1
ICAIN121 IMADN121 1 0 0.5430 3.2620 23.40000    941 CAINMADN2111
ICAKV120 ICARV121 1 0 0.2480 1.8580 18.30000    905 CAKVCARV2111
ICAKV120 ISFLV121 1 0 1.9770 9.7430 60.80000    600 CAKVSFLV2111
ICALF111 ICSLFA11 1 0 0.2400 3.9760 56.18000   2760 CALFCSLF11A1
ICALF111 ISUVFA11 1 0 2.0000 29.034 454.9200   2000 CALFSUVF11A1
ICALF121 ISBQF121 1 0 4.1470 22.045 159.8000    690 CALFSBQF2111
ICAMV111 IDOLV111 1 0 0.3430 5.0760 77.02000   2990 CAMVDOLV1112
ICAMV111 IDOLV111 2 0 0.0010 0.3000 0.000000   3008 CAMVDOLV1111
ICAMV111 IDUSV111 1 0 1.0850 15.843 247.6799   2480 CAMVDUSV1111
ICAMV121 IAVEV121 1 0 0.0230 0.3000 1.180000   1000 CAMVAVEV2111
ICAMV121 IDOLV121 1 0 0.7360 5.5610 37.14000    820 CAMVDOLV2111
ICAMV121 ISCRV121 1 0 1.2880 9.4530 66.92000    960 CAMVSCRV2111
ICANRA11 IFNOR111 1 0 0.9860 14.148 222.3000   2352 CANRFNOR1A11
ICANRA11 IRSRRA11 1 0 1.8320 27.058 413.0400   2352 CANRRSRR1AA1
ICAOM111 IMLOM111 1 0 0.2270 3.5830 49.24000   2370 CAOMMLOM1111
ICAOM111 IMLOM111 2 0 0.2260 3.6010 48.76000   2370 CAOMMLOM1112
ICAPN121 IPOPR121 1 0 5.8830 36.656 232.0000    820 CAPNPOPR2111
ICAPN121 IPREN121 1 0 1.2710 7.8980 51.20000    960 CAPNPREN2111
ICAPN121 ISMRN121 1 0 3.5800 24.095 156.8000    960 CAPNSMRN2111
ICARV121 ICRCV121 1 8 0.0030 0.3000 7.600000    960 CARVCRCV2111
ICARV121 ICRCV121 2 0 0.0030 0.3000 8.760000    960 CARVCRCV2112
ICARV121 ISATV121 1 0 0.3190 1.6120 31.20000    870 CARVSATV2111
ICARV121 ISMSV121 1 0 5.2110 25.752 169.1600    660 CARVSMSV2111
ICASN121 INADN121 1 8 0.2930 0.6890 320.6600    730 CASNNADN2111
ICASN121 INALNA21 1 0 0.2000 1.7870 197.2599   1250 CASNNALN21A1
ICASN121 INALNA21 2 0 0.2000 1.7870 197.2599   1250 CASNNALN21A2
ICASN121 ISSEN121 1 0 0.3660 1.3630 459.0600    900 CASNSSEN2111
ICAVV121 ICVAV120 1 0 0.0030 0.3000 0.100000    147 CAVVCVAV2111
ICCHT121 ICMPTA21 1 0 3.0520 22.301 159.6200   1130 CCHTCMPT21A1
ICCHT121 IVDLT121 1 0 1.7770 12.807 111.5000    930 CCHTVDLT2111
ICDGM121 ITAIVA21 1 0 1.7680 8.4060 213.2200    560 CDGMTAIV21A1
ICDLN111 IDELN111 1 8 0.0360 0.5210 8.140000    784 CDLNDELN1111
ICEPR111 IVLLRA11 1 0 0.0400 0.3000 0.000000   1920 CEPRVLLR11A1
ICEPR211 IVLLRA11 2 8 0.0400 0.3000 0.000000   1920 CEPRVLLR12A1
ICESMA21 ITZ2M121 1 0 4.9090 25.510 164.3999    850 CESMTZ2M2A11
ICFOF111 ICAOM111 1 0 1.7100 25.078 392.6600   2896 CFOFCAOM1111
ICFOF111 ISDMF111 1 0 0.5410 7.9390 124.1600   2352 CFOFSDMF1111
ICHIT111 IRONT111 1 0 0.3000 2.8480 32.06000   2010 CHITRONT1111
ICHPM111 ILACM111 1 0 0.9920 10.458 165.4800   3000 CHPMLACM1111
ICHPM111 IMLOM111 1 0 0.4360 6.1980 103.4800   3150 CHPMMLOM1111
ICHPM111 IMLOM111 2 0 0.4360 6.1980 103.4800   3150 CHPMMLOM1112
ICHPM111 ISROM111 1 0 0.3300 4.8340 75.14000   3008 CHPMSROM1111
ICHRM111 IGORM111 1 0 0.2940 4.2860 67.18000   3150 CHRMGORM1111
ICHRM111 ITRVM111 1 0 0.3450 5.0500 79.18000   3150 CHRMTRVM1111
ICHTT111 ICHIT111 1 0 0.0010 0.3000 0.220000   1882 CHTTCHIT1111
ICHTT121 IRONT121 1 0 0.2440 2.0100 53.30000   1440 CHTTRONT2111
ICHZT121 IQUDT121 1 0 0.8810 3.5590 42.10000    960 CHZTQUDT2111
ICHZT121 IVALT121 1 0 2.3200 11.740 88.52000    900 CHZTVALT2111
ICICV121 ICIMVA21 1 8 0.0010 0.3000 0.280000    960 CICVCIMV21A1
ICICV221 ICIMVA21 2 0 0.0010 0.3000 0.280000    960 CICVCIMV22A1
ICIMVA21 ISMSV121 1 0 1.6410 14.268 105.3000    900 CIMVSMSV2A11
ICINR121 IRMSR121 1 0 0.4610 5.6900 1284.500    790 CINRRMSR2111
ICISMB21 ISONM121 2 0 9.0080 46.550 459.1400    800 CISMSONM2B12
ICISMB21 ISONM122 1 0 9.0070 46.546 454.8200    800 CISMSONM2B11
ICITV121 IVIAV120 1 0 0.6270 3.8470 25.68000    791 CITVVIAV2111
ICLAVA21 ISAEVA21 1 0 0.1760 0.9140 5.860000    740 CLAVSAEV2AA1
ICLNN111 ITN2N111 1 0 0.8850 12.889 201.5600   2780 CLNNTN2N1111
ICLRF121 IAVNF121 1 0 7.4780 48.567 517.0999    863 CLRFAVNF2111
ICLRF121 IMARMA21 1 0 1.3570 7.2190 180.5600    960 CLRFMARM21A1
ICMAM121 IOSPM121 1 0 0.3470 2.5720 17.80000    480 CMAMOSPM2111
ICMAM121 ITRRM121 1 0 0.1840 0.5730 371.5000    480 CMAMTRRM2111
ICMDN121 IMADN121 1 0 0.4140 2.0850 14.26000    480 CMDNMADN2111
ICOAN121 IPATN121 1 0 0.6760 4.6270 94.24000    500 COANPATN2111
ICOAN121 ISECN121 1 0 0.3020 2.6580 19.12000    800 COANSECN2111
ICOLFA11 IFORF111 1 0 1.3310 19.404 301.6000   2000 COLFFORF1A11
ICOLFA11 IMRTF111 1 0 0.8150 11.899 182.6799   2000 COLFMRTF1A11
ICOLFA21 IBUSVA21 1 8 10.293 56.369 358.6200    720 COLFBUSV2AA1
ICOLFA21 ISBQF121 1 0 2.1730 11.574 77.22000    690 COLFSBQF2A11
ICONV121 IFADVA21 1 0 1.6810 12.365 87.28000    990 CONVFADV21A1
ICPNR111 ILATR111 1 0 2.0570 23.700 262.1000   1850 CPNRLATR1111
ICRDV111 ISNGV111 1 0 1.5030 22.135 339.0600   3150 CRDVSNGV1111
ICRDV111 IUDOV111 1 0 1.0710 15.599 244.0600   1920 CRDVUDOV1111
ICRWM111 IFLEM111 1 0 0.8750 12.890 199.7200   1920 CRWMFLEM1111
ICRWM111 IISPM111 1 0 0.1170 1.3000 15.90000   1250 CRWMISPM1111
ICS2N121 ICASN121 1 0 0.0720 0.5830 4.220000    941 CS2NCASN2111
ICS2N121 ICSVN121 1 0 0.1310 1.3360 297.7200    941 CS2NCSVN2111
ICSAMA21 IKVNMA21 1 0 7.0900 38.311 240.3200    730 CSAMKVNM2AA1
ICSAMA21 ITZ2MA21 1 0 1.7790 9.4870 61.16000    730 CSAMTZ2M2AA1
ICSEM111 ICSSM311 1 0 0.3370 5.1010 74.36000   3000 CSEMCSSM1131
ICSEM111 ITZNM111 1 0 0.7030 10.380 159.9200   3150 CSEMTZNM1111
ICSLFA11 IPACF111 1 0 0.1900 3.2480 44.80000   2760 CSLFPACF1A11
ICSLFA11 ISFLF111 1 0 0.1460 2.1100 37.44000   2760 CSLFSFLF1A11
ICSNT111 ICHIT111 1 0 1.4110 13.283 146.2400   1920 CSNTCHIT1111
ICSNT111 IMGLT111 1 0 0.9700 14.240 223.9200   1960 CSNTMGLT1111
ICSNT111 IPIOTA11 1 0 0.8150 9.5930 108.3600   1960 CSNTPIOT11A1
ICSNT121 IMOATA21 1 0 0.5550 4.9300 463.0199   1310 CSNTMOAT21A1
ICSNT121 IMOATA22 2 0 2.2470 12.880 98.18000    900 CSNTMOAT21A2
ICSNT121 IVIGTA21 1 0 7.5880 39.460 252.3800    900 CSNTVIGT21A1
ICSRN121 ICASN121 1 0 0.2360 2.0770 34.10000   1250 CSRNCASN2111
ICSRN121 IFRANA21 1 0 0.1010 0.8810 497.4400    941 CSRNFRAN21A1
ICSSM120 ICSSMA21 1 0 0.0020 0.3000 0.160000   1090 CSSMCSSM21A1
ICSSM311 ICSSM111 1 0 0.0220 0.3000 16.18000    600 CSSMCSSM1311
ICSSM311 ICSSM211 2 0 0.0220 0.3000 16.18000    600 CSSMCSSM1321
ICSSMA21 ICSSM221 N 0 0.0070 0.3000 20.86000   1050 CSSMCSSM2A21
ICSSMA21 INOMMA21 1 0 1.5440 8.9080 314.6200    800 CSSMNOMM2AA1
ICSSMA21 INOMMA21 2 0 1.5430 8.9170 319.8598    800 CSSMNOMM2AA2
ICSSMA21 ISMIMA21 2 0 2.4760 14.599 121.9600    650 CSSMSMIM2AA2
ICSSMA21 ISMIMA22 1 0 2.4680 14.566 102.6400    800 CSSMSMIM2AA1
ICSVN121 IACSN121 1 0 0.1560 0.9000 724.8200    800 CSVNACSN2111
ICTMMA21 IAQAV120 1 0 0.2290 1.3660 30.86000   1170 CTMMAQAV2A11
ICTNT111 ITNOT111 1 0 1.2000 17.334 279.2600   2860 CTNTTNOT1111
ICTNT111 IVIGTA11 1 0 0.7060 10.200 161.9400   2270 CTNTVIGT11A1
ICVAV120 IVELVA21 1 0 1.9380 9.9450 65.12000    697 CVAVVELV21A1
ICVAV120 IVIAV120 1 0 2.1450 11.171 71.74000    697 CVAVVIAV2111
IDALM121 ICISMB21 1 0 3.5410 18.029 168.4400    870 DALMCISM21B1
IDALM121 IDLNM121 1 0 0.0030 0.3000 0.400000    784 DALMDLNM2111
IDALM121 IDLNM121 2 0 0.0030 0.3000 0.400000    784 DALMDLNM2112
IDALM121 IVEAM120 1 0 0.6740 3.5500 89.30000   1370 DALMVEAM2111
IDEAT121 IDELT121 1 0 0.0370 0.3000 1.540000    353 DEATDELT2111
IDEAT121 IQUDT121 1 0 0.7150 2.8910 34.20000   1180 DEATQUDT2111
IDEAT121 IVLNT121 1 0 0.9470 3.9160 44.96000    960 DEATVLNT2111
IDELN111 IFOGNA11 1 0 0.6730 9.7030 166.1799   2352 DELNFOGN11A1
IDGNN121 INACN121 1 0 0.0940 0.7510 542.8800   1050 DGNNNACN2111
IDGNN121 INALNA21 1 0 0.0160 0.3000 103.6200   1232 DGNNNALN21A1
IDLNM121 IDMNM121 1 0 0.0010 0.3000 0.060000    588 DLNMDMNM2111
IDOLV111 IFSNV111 1 0 0.4060 3.9780 46.20000   1820 DOLVFSNV1111
IDOLV111 IPTOV111 1 0 1.4690 21.923 318.4400   2880 DOLVPTOV1111
IDOLV111 IVEZV111 1 0 0.3630 5.4210 78.94000   3000 DOLVVEZV1111
IDOLV111 IVEZV111 2 0 0.3650 5.4150 78.92000   2900 DOLVVEZV1112
IDOLV121 IFSNV121 1 8 0.4240 4.1010 46.90000    960 DOLVFSNV2111
IDOLV121 ISCRV121 1 0 1.9490 10.761 72.78000    670 DOLVSCRV2111
IDOLV121 IVILV121 1 0 0.6400 4.6660 33.36000    850 DOLVVILV2111
IDUSV111 INGRV111 1 0 0.6180 9.0610 141.5399   3150 DUSVNGRV1111
IDUSV111 ISNGV111 1 0 0.7530 11.127 167.5600   3000 DUSVSNGV1111
IDUSV121 ICAGV121 1 0 1.2900 11.404 80.94000    915 DUSVCAGV2111
IDUSV121 ISAEVA21 1 0 2.0430 17.945 129.1799    920 DUSVSAEV21A1
IDUSV121 IVIMV121 1 0 2.1530 10.986 73.00000    690 DUSVVIMV2111
IECHNA11 IGLNN111 1 0 0.7880 11.216 176.4400   2940 ECHNGLNN1A11
IECHNA11 ITN2N111 1 0 0.7720 11.185 175.4800   2940 ECHNTN2N1A11
IECRF111 IRACF111 1 0 0.1180 1.2500 67.38000   1600 ECRFRACF1111
IEDOM211 IEDOM111 1 8 0.0460 0.3000 57.20000   1372 EDOMEDOM1211
IEDOM211 IEDOM111 2 8 0.0460 0.3000 57.20000   1372 EDOMEDOM1212
IEDOM211 ISFIM111 1 0 0.2590 4.4430 57.56000   1960 EDOMSFIM1211
IEDOM211 ISFIM111 2 0 0.2610 4.4840 58.22000   1960 EDOMSFIM1212
IERCN121 ISSEN121 1 0 0.2070 1.8140 13.14000    941 ERCNSSEN2111
IERCN121 ITONN121 1 0 0.8150 7.1760 51.44000    800 ERCNTONN2111
IERZT121 IITCT121 1 0 0.0600 0.3000 63.00000    420 ERZTITCT2111
IERZT121 IITCT121 2 0 0.0600 0.3000 63.00000    420 ERZTITCT2112
IERZT121 IMORTA21 1 0 0.5840 3.0880 37.30000   1130 ERZTMORT21A1
IERZT121 IVIGTA21 1 0 2.0570 10.596 194.5200   1130 ERZTVIGT21A1
IETQT111 IMGLT111 1 0 0.8900 16.190 169.3999   2000 ETQTMGLT1111
IETQT111 IMGLT111 2 0 0.9200 16.830 176.2800   2000 ETQTMGLT1112
IFADVA21 ISOVVA21 1 0 0.8320 6.1320 43.10000    900 FADVSOVV2AA1
IFENF111 IEFEF111 1 0 0.0200 0.3000 210.5800   2000 FENFEFEF1111
IFENF111 IOSTM111 1 0 0.7860 11.546 180.4400   2940 FENFOSTM1111
IFERF111 IFENF111 1 0 0.1760 2.5830 40.38000   2940 FERFFENF1111
IFERF111 IRACF111 1 0 1.1030 16.190 253.4799   2580 FERFRACF1111
IFGPN112 ITOIN111 1 0 0.5650 8.4190 127.3800   2940 FGPNTOIN1111
IFLEM111 IMNTM111 1 0 1.2800 18.771 294.0199   2992 FLEMMNTM1111
IFLEM111 INAVM111 1 0 0.4950 5.7200 65.10000   2180 FLEMNAVM1111
IFLEM111 ITRVM111 1 0 0.1930 2.8430 43.42000   3150 FLEMTRVM1111
IFMIT121 ISANT121 1 0 0.1610 0.8130 6.100000    600 FMITSANT2111
IFOGNA11 IFGPN111 1 0 0.0100 0.3000 0.020000   3296 FOGNFGPN1A11
IFOGNA11 IPDCN111 1 0 2.1220 30.777 484.1400   1920 FOGNPDCN1A11
IFOGNA11 ISEVN111 1 0 0.3100 4.5290 70.66000   2780 FOGNSEVN1A11
IFORF111 IFNOR111 1 0 1.7620 25.954 405.4400   2310 FORFFNOR1111
IFORF111 IPTOV111 1 0 1.9310 28.805 428.4400   2352 FORFPTOV1111
IFORF111 IRACF111 1 0 0.5020 7.3770 112.8800   2310 FORFRACF1111
IFORF111 IRACF111 2 0 0.3420 5.0100 78.18000   2352 FORFRACF1112
IFORF111 ISMVF111 1 0 0.8760 12.786 202.2200   2310 FORFSMVF1111
IFRANA21 IMADN121 1 0 0.8620 5.2210 37.36000    960 FRANMADN2A11
IFRANA21 ISMRN121 1 0 1.2000 5.0260 44.10000    960 FRANSMRN2A11
IFRANA21 ISNTN121 1 0 0.2430 2.1410 15.38000    941 FRANSNTN2A11
IFRLN111 IMDAN111 1 0 0.2230 3.4700 47.94000   2940 FRLNMDAN1111
IFRLN111 IRIZN111 1 0 1.2430 17.962 281.1799   2940 FRLNRIZN1111
IGADMA21 IGADM121 1 0 0.0100 0.3000 0.100000   4000 GADMGADM2A11
IGADMA21 IGADM121 2 0 0.0100 0.3000 0.100000   4000 GADMGADM2A12
IGADMA21 IMRLM121 1 8 0.0610 0.5270 207.5200    980 GADMMRLM2A11
IGADMA21 IOVMMA21 1 0 0.1060 1.0030 326.0400   1200 GADMOVMM2AA1
IGALR120 IVLVR121 7 0 0.0160 0.3000 84.30000    360 GALRVLVR2111
IGALR220 IVLVR121 8 0 0.0150 0.3000 84.60000    360 GALRVLVR2211
IGARM121 INAVM121 1 0 3.1300 15.782 107.9200    784 GARMNAVM2111
IGARM121 ISMSV121 1 0 4.3100 21.838 149.1000    700 GARMSMSV2111
IGASN111 ICPNR111 1 0 1.2490 14.169 157.7800   1850 GASNCPNR1111
IGASN111 ILATR111 1 0 2.0200 28.910 445.5000   2744 GASNLATR1111
IGASN111 IPATN111 1 0 1.2120 14.151 155.5200   2270 GASNPATN1111
IGASN111 IPREN111 1 0 0.5480 7.9630 126.1600   2744 GASNPREN1111
IGASN111 ISPNN111 1 0 0.5130 7.4590 117.0400   2940 GASNSPNN1111
IGASN211 IGASN111 1 8 0.0000 0.3000 0.000000    960 GASNGASN1211
IGDAM121 IBLVMA21 1 0 0.2830 1.4680 9.500000    294 GDAMBLVM21A1
IGLAV120 ICBEV121 1 0 1.3030 6.9220 42.56000    810 GLAVCBEV2111
IGLAV120 IGLOV121 1 0 1.0620 5.6180 34.58000    930 GLAVGLOV2111
IGLAV120 ILSAV121 1 0 0.0940 0.4760 3.240000    294 GLAVLSAV2111
IGLNN111 IGLNN411 1 0 0.0100 0.3000 0.020000   2744 GLNNGLNN1141
IGLOV121 IKPRM120 1 0 2.6130 14.550 90.42000    710 GLOVKPRM2111
IGLZV121 IGLOV121 1 8 0.0010 0.3000 0.000000    480 GLZVGLOV2111
IGNZN111 IMRANA11 1 0 0.9730 14.077 220.8800   2310 GNZNMRAN11A1
IGORM111 IPNCM111 1 8 0.5920 8.9330 131.0800   3150 GORMPNCM1111
IGORM111 IVERMA11 1 0 0.6950 9.2840 114.1600   2450 GORMVERM11A1
IGRAN121 IMCON121 1 0 1.2090 12.950 170.9400    941 GRANMCON2111
IGRAN121 ITONN121 1 0 0.1370 1.4660 105.8000    800 GRANTONN2111
IGRGN111 IALIN111 1 0 0.5900 8.4800 133.1000   2780 GRGNALIN1111
IGRGN111 IMRANA11 1 0 0.8800 12.680 199.0200   2780 GRGNMRAN11A1
IGRSMA21 IGRTM121 1 0 0.0660 0.3440 2.200000    800 GRSMGRTM2A11
IGRSMA21 IPDMMA21 1 0 1.7080 11.142 78.72000    706 GRSMPDMM2AA1
IGRSMA21 ISMIMA22 1 0 10.574 62.321 435.3400    800 GRSMSMIM2AA1
IGRUTA21 IGERT121 1 0 0.0380 0.3360 167.8000    880 GRUTGERT2A11
IGRUTA21 IMOATA22 1 0 0.9650 5.3450 47.84000    900 GRUTMOAT2AA1
IGRUTA21 IROATA21 1 8 3.6100 21.508 155.9600    800 GRUTROAT2AA1
IGRUTA21 ISANT121 1 0 0.3500 2.1430 22.44000    980 GRUTSANT2A11
IGSSR111 IGSCR110 1 0 0.0100 0.3000 0.020000    920 GSSRGSCR1111
IGSSR111 IGSCR210 2 0 0.0100 0.3000 0.020000    920 GSSRGSCR1121
IGSSR111 ILARR111 1 0 0.8690 12.544 195.9600   2780 GSSRLARR1111
IGSSR111 IVLKR111 1 0 0.6330 9.1400 562.0999   2846 GSSRVLKR1111
IISEN121 ITSMN221 B 0 0.0130 0.3000 69.00000    774 ISENTSMN2121
IISEN121 ITSMN321 V 8 0.0120 0.3000 64.82000    774 ISENTSMN2131
IITNT121 IVIGTA21 1 0 1.1330 5.6900 38.62000    240 ITNTVIGT21A1
IKPRM120 IPDMMA21 1 0 0.0360 0.3000 1.280000    706 KPRMPDMM21A1
IKPRM120 IVTIM121 1 0 3.0570 16.237 428.2999    850 KPRMVTIM2111
IKSEMA21 ICSAMA21 1 0 1.5570 8.0920 55.20000    588 KSEMCSAM2AA1
IKSEMA21 ICSAMA21 2 0 1.5570 8.0920 55.20000    588 KSEMCSAM2AA2
ILACM111 ITNOT111 1 0 1.7510 25.670 395.2800   3150 LACMTNOT1111
ILACM111 ITNOT111 2 0 1.7510 25.670 395.2800   3150 LACMTNOT1112
ILAIN111 IMCON111 1 0 2.2430 32.736 512.6400   2000 LAINMCON1111
ILAIN111 IMCON111 2 0 2.2370 32.647 511.2600   2000 LAINMCON1112
ILAIN111 IROSN111 1 0 1.3780 19.998 313.1000   2940 LAINROSN1111
ILAIN111 IROSN111 2 0 1.3950 20.156 316.2800   2940 LAINROSN1112
ILAIN121 ITUSN121 1 8 8.7150 52.014 369.4800    804 LAINTUSN2111
ILAMMA21 ICSIM121 1 8 0.0050 0.3000 0.180000   1000 LAMMCSIM2A11
ILAMMA22 IPVNMA21 1 0 0.0940 0.9380 549.2800    784 LAMMPVNM2AA1
ILANV121 IRATV120 1 0 0.0410 0.3000 2.120000    900 LANVRATV2111
ILANV121 ISATV121 1 0 2.0890 10.529 80.78000    660 LANVSATV2111
ILANV121 ISIZV121 1 8 0.1060 0.6870 342.7999    588 LANVSIZV2111
ILANV121 ISMSV121 1 0 6.2410 31.800 214.5200    690 LANVSMSV2111
ILARR111 IRLLR111 1 0 0.2210 3.2290 50.56000   2880 LARRRLLR1111
ILATR111 IAPLR111 1 0 0.5900 6.5500 79.96000   1850 LATRAPLR1111
ILATR111 IRMSR111 1 0 0.8030 11.704 183.4200   2780 LATRRMSR1111
ILATR111 IVLMRA11 1 0 1.0800 12.640 138.0000   1850 LATRVLMR11A1
ILCZMA11 ICHPM111 1 0 0.1230 1.8130 28.18000   2650 LCZMCHPM1A11
ILCZMA11 ICHPM111 2 0 0.1250 1.8290 28.76000   2650 LCZMCHPM1A12
ILCZMA11 ILCSM111 1 0 0.0500 0.5720 6.500000    960 LCZMLCSM1A11
ILCZMA11 ILCSM211 2 0 0.0500 0.5690 6.460000    960 LCZMLCSM1A21
ILCZMA11 ILCSM311 3 8 0.0420 0.5000 5.400000    960 LCZMLCSM1A31
ILCZMA11 ILCSM411 4 8 0.0420 0.4990 5.380000    960 LCZMLCSM1A41
ILEYTA11 IAEPT111 1 0 0.1600 1.7500 89.86000    960 LEYTAEPT1A11
ILEYTA11 IPIOTA11 1 0 0.9850 14.510 225.8000   2860 LEYTPIOT1AA1
ILEYTA11 IRONT111 1 0 0.3870 5.6950 88.64000   2860 LEYTRONT1A11
ILEYTA21 IRONT121 1 0 0.5700 5.0780 61.84000   1530 LEYTRONT2A11
ILEYTA21 ISTUT121 1 0 0.5660 3.7770 272.2399   1130 LEYTSTUT2A11
ILEYTA21 ITONT121 1 0 0.5800 5.0300 78.40000   1920 LEYTTONT2A11
ILEYTA21 IVALT121 1 0 7.9000 39.827 301.0199    900 LEYTVALT2A11
ILNTM111 INAVM111 1 0 0.5430 7.9170 124.4200   3150 LNTMNAVM1111
ILNTM111 INGRV111 1 0 0.6660 9.7340 152.5000   3080 LNTMNGRV1111
ILVSV121 ISFLV121 1 0 1.1790 8.8900 60.38000    770 LVSVSFLV2111
ILVSV121 ITNSVA21 1 0 0.8290 6.0800 42.98000    960 LVSVTNSV21A1
ILZDMA21 ICMOM121 1 0 0.4080 2.5220 16.18000    147 LZDMCMOM2A11
ILZDMA21 ISONM121 1 0 0.9690 4.9500 33.30000    686 LZDMSONM2A11
IMAAT121 IMATT121 1 0 0.0080 0.3000 33.36000    880 MAATMATT2111
IMACVA21 IAZTVA21 1 0 0.1160 0.7890 79.66000    882 MACVAZTV2AA1
IMACVA21 IDOLV121 1 0 1.0170 7.5280 52.48000    840 MACVDOLV2A11
IMACVA21 IS52V120 1 0 0.3630 2.6550 19.08000    780 MACVS52V2A11
IMACVA21 IS5AV120 1 0 0.2980 2.1860 15.62000    800 MACVS5AV2A11
IMACVA21 ISCRV121 1 0 0.7300 6.3550 46.08000    910 MACVSCRV2A11
IMACVA21 IST1VA21 1 0 0.0960 0.8210 6.020000    980 MACVST1V2AA1
IMACVA21 IVILV121 1 0 0.0900 0.6470 4.720000   1130 MACVVILV2A11
IMADN121 IFAUN121 1 0 0.5410 3.9920 28.04000    480 MADNFAUN2111
IMADN121 ISSONA21 1 0 0.0410 0.4370 5.700000   1920 MADNSSON21A1
IMADN121 ISSONB21 2 0 0.0410 0.4380 5.720000   1920 MADNSSON21B1
IMAGMA21 INOST121 1 0 0.6560 7.0700 91.80000   1430 MAGMNOST2A11
IMAGMA21 IPLLTA21 1 0 3.5140 18.604 458.9800   1380 MAGMPLLT2AA1
IMARMA21 ICTMMA21 1 0 1.2160 6.3470 165.3400   1600 MARMCTMM2AA1
IMCON111 ISSONA11 1 0 1.3210 19.229 301.9800   2940 MCONSSON11A1
IMCON121 ISALN121 1 0 0.6170 6.5780 87.76000    941 MCONSALN2111
IMCON121 ISALN121 2 0 1.6540 10.208 71.38000    800 MCONSALN2112
IMCON121 ITUSN121 1 0 0.4270 2.7020 19.00000    941 MCONTUSN2111
IMDAN111 IRIZN211 1 0 1.2130 17.643 276.6200   2940 MDANRIZN1121
IMDGN111 IPDCN111 1 0 0.0770 1.4780 266.2999   1920 MDGNPDCN1111
IMDTN121 IMADN121 2 8 0.0060 0.3000 2.800000    640 MDTNMADN2111
IMDTN221 IMADN121 1 8 0.0060 0.3000 2.800000    960 MDTNMADN2211
IMFTV111 IRDPVA11 1 8 0.3510 3.9560 47.10000   2000 MFTVRDPV11A1
IMFTV121 IPDRV121 1 0 1.5920 11.640 324.1000    900 MFTVPDRV2111
IMFTV121 IRDPVA21 1 0 0.8090 5.8170 42.94000    810 MFTVRDPV21A1
IMGLT111 IPIOTA11 1 0 1.2040 17.556 273.3999   2000 MGLTPIOT11A1
IMGLT111 IVDLT111 1 0 1.1720 19.742 241.7200   1960 MGLTVDLT1111
IMGNN111 IMDAN111 1 0 0.3740 5.4420 85.32000   2940 MGNNMDAN1111
IMGNN111 ISCRN111 1 0 0.2690 3.9280 61.41999   1568 MGNNSCRN1111
IMLAV120 IMOIV121 1 0 0.0750 0.3870 2.500000    196 MLAVMOIV2111
IMLAV120 IVELVA21 1 0 1.1430 5.8800 38.36000    710 MLAVVELV21A1
IMLFNA11 IBSAN111 1 0 0.7310 10.556 165.6400   2310 MLFNBSAN1A11
IMLFNA11 IGNZN111 1 0 0.9440 13.694 214.7000   2310 MLFNGNZN1A11
IMLOM111 ICRWM111 1 0 0.3110 4.6220 70.28000   2370 MLOMCRWM1111
IMLOM111 ISROM112 1 0 0.1930 2.8640 43.72000   2370 MLOMSROM1111
IMNFN111 IANRN111 1 0 0.9400 13.599 213.1400   2940 MNFNANRN1111
IMNFN111 IFOGNA11 1 0 0.3830 5.4610 85.78000   2940 MNFNFOGN11A1
IMNTMA11 IMNTM111 1 8 0.1000 0.3000 0.100000   5000 MNTMMNTM1A11
IMNVR121 IRRKR121 1 0 2.0670 15.408 105.5800   1010 MNVRRRKR2111
IMNVR121 IVLLRA21 1 0 2.2300 16.439 115.6400   1130 MNVRVLLR21A1
IMOAT121 IMOATA21 1 8 0.1000 0.3000 0.100000   1000 MOATMOAT21A1
IMOATA21 IMOCT122 1 0 0.0040 0.3000 12.80000    588 MOATMOCT2A11
IMOATA21 ISTUT121 1 0 0.9870 6.5870 537.7999   1568 MOATSTUT2A11
IMOATA22 IMOAT121 2 8 0.1000 0.3000 0.100000   1000 MOATMOAT2A12
IMOATA22 IMOCT121 2 0 0.0040 0.3000 13.08000    588 MOATMOCT2A12
IMOATA22 ISANT122 1 0 0.3350 2.7900 29.08000   1010 MOATSANT2A11
IMONR120 IMNVR121 1 0 0.1000 0.3000 0.200000    225 MONRMNVR2111
IMONR220 IMNVR121 2 0 0.1000 0.3000 0.200000    225 MONRMNVR2211
IMONR320 IMNVR121 3 0 0.1000 0.3000 0.200000    225 MONRMNVR2311
IMORTA21 ISAVT121 1 0 1.3000 13.620 186.3999   1600 MORTSAVT2A11
IMORTA21 ISCOT121 1 0 2.5480 13.455 134.7400    956 MORTSCOT2A11
IMORTA21 IVIGTA21 1 0 0.6940 9.9010 120.4800   1240 MORTVIGT2AA1
IMOSR111 IMLTR111 1 0 0.1160 1.7370 25.50000   2352 MOSRMLTR1111
IMOSR111 IMLTR211 2 0 0.1160 1.7510 25.60000   2352 MOSRMLTR1121
IMOSR111 IMLTR311 3 0 0.1160 1.7370 25.52000   2352 MOSRMLTR1131
IMOSR111 IMLTR411 4 8 0.1150 1.7210 25.28000   2352 MOSRMLTR1141
IMOSR111 IVLMRA11 1 0 2.6300 39.600 582.4799   2880 MOSRVLMR11A1
IMOSR111 IVLMRA11 2 0 2.6350 39.600 582.4199   2880 MOSRVLMR11A2
IMPIV121 IBZEVA21 1 0 0.2870 2.0820 15.20000    433 MPIVBZEV21A1
IMPIV121 ICBEV121 1 0 2.5390 16.143 102.7800    710 MPIVCBEV2111
IMRANA11 ICLNN111 1 0 0.3310 4.7420 74.34000   2780 MRANCLNN1A11
IMRANA11 IMRAN211 3 0 0.0100 0.3000 0.020000    490 MRANMRAN1A21
IMRANA11 IMRAN311 4 0 0.0100 0.3000 0.020000    490 MRANMRAN1A31
IMRCM111 IMUSM111 1 0 0.7820 11.380 180.4200   3150 MRCMMUSM1111
IMRCM111 ITBGM211 1 0 0.5160 7.4870 119.0400   3150 MRCMTBGM1121
IMRGF111 ICALF111 1 0 0.8480 12.265 190.9200   2760 MRGFCALF1111
IMRGF111 IPACF111 1 0 0.5860 8.4610 132.1000   2760 MRGFPACF1111
IMRGF111 ISPET211 1 0 1.6360 23.883 375.1400   2760 MRGFSPET1121
IMRLM121 IPVNMA21 1 0 0.0270 0.3000 83.38000    784 MRLMPVNM21A1
IMRTF111 ISDMF111 1 0 0.4620 6.6370 103.3200   2000 MRTFSDMF1111
IMRTF111 ISERM111 1 0 1.1540 16.682 263.7200   2940 MRTFSERM1111
IMTJT121 ICHZT121 1 0 0.7290 3.6790 27.76000    900 MTJTCHZT2111
IMTJT121 ILEYTA21 1 0 5.2300 26.350 199.3800    900 MTJTLEYT21A1
IMTVM111 IMNTM111 1 0 0.0870 0.8660 482.3200   1960 MTVMMNTM1111
IMTVM121 ISAEVA21 1 0 1.5960 14.074 100.1000    470 MTVMSAEV21A1
IMTVM210 IMTVM111 1 0 0.0080 0.3000 34.12000    805 MTVMMTVM1211
IMTVM310 IMTVM111 2 0 0.0100 0.3000 43.06000    805 MTVMMTVM1311
IMUCM121 IPTVMA21 1 0 0.3350 0.9550 572.5800    800 MUCMPTVM21A1
INADN121 INALNA21 1 0 0.0490 0.5160 358.8200    820 NADNNALN21A1
INADN121 IPGRN121 1 0 0.0980 0.3000 154.0800    830 NADNPGRN2111
INALN121 INALNA21 1 0 0.0100 0.3000 0.020000   1568 NALNNALN21A1
INATV121 INTAV121 1 0 0.1110 0.5670 3.780000    720 NATVNTAV2111
INATV121 IPTRVA21 1 0 2.7590 13.910 94.96000    720 NATVPTRV21A1
INAVM111 ISFIM111 1 0 1.0020 16.056 216.4200   2668 NAVMSFIM1111
INAVM121 ICIMVA21 1 0 2.2340 19.765 140.1600    800 NAVMCIMV21A1
INAVM121 ITRBV121 1 0 5.6050 28.296 196.3200    615 NAVMTRBV2111
INOCN121 ISALN121 1 0 0.8570 5.6690 38.56000   1250 NOCNSALN2111
INOCN121 ISVLN121 1 0 0.4590 3.0210 20.68000   1250 NOCNSVLN2111
INOLN121 ISVLN121 1 8 1.3380 8.0740 56.64000    800 NOLNSVLN2111
INOMMA21 IBRUM121 1 0 0.3870 2.2130 147.0200    733 NOMMBRUM2A11
INOMMA21 IMRLM121 1 0 0.1330 0.9400 416.8800    980 NOMMMRLM2A11
INOMMA21 ISSGM121 1 0 0.0570 0.3790 40.06000    855 NOMMSSGM2A11
INOST121 INOSTA21 1 8 0.0100 0.3000 0.020000   2000 NOSTNOST21A1
INOST121 IVCIT121 1 0 0.5730 5.7160 87.00000   1600 NOSTVCIT2111
INOVT121 IITNT121 1 8 0.1290 0.6500 4.480000    235 NOVTITNT2111
INOXRA21 IRMNR121 1 0 0.8690 4.5210 28.98000    800 NOXRRMNR2A11
INTAV121 IP41V121 1 0 0.9420 4.7480 32.44000    720 NTAVP41V2111
IODZVA21 ICONV121 1 0 1.0630 7.7950 55.36000    990 ODZVCONV2A11
IODZVA21 ISLGV121 1 0 0.8190 6.0460 42.40000   1070 ODZVSLGV2A11
IOSCM211 IOSTM111 2 0 0.1100 0.3000 1.800000    941 OSCMOSTM1211
IOSCM411 IOSTM111 3 0 0.0090 0.3000 1.940000    980 OSCMOSTM1411
IOSPM121 IMUCM121 1 0 0.1410 0.9060 397.2600    855 OSPMMUCM2111
IOSTM111 IDUSV111 1 0 0.7400 10.820 169.3000   3150 OSTMDUSV1111
IOSTM111 IMNTM111 1 8 0.4770 7.0000 109.6400   2940 OSTMMNTM1111
IOSTM111 IOSCM111 1 0 0.1100 0.3000 1.820000    941 OSTMOSCM1111
IOSTM111 ISERM111 1 0 0.2350 3.4420 53.88000   2992 OSTMSERM1111
IOVMMA21 IBAGM121 1 0 0.2130 0.7450 527.7000   1137 OVMMBAGM2A11
IOVMMA21 ISMIMA21 1 0 0.1820 1.1090 573.0800   1137 OVMMSMIM2AA1
IP41V121 IRATV120 1 0 0.0120 0.3000 0.400000    720 P41VRATV2111
IPACF111 ISUVFA11 1 0 1.7430 25.431 398.6400   2760 PACFSUVF11A1
IPATN111 ISSONA11 1 0 0.6950 9.9690 157.8600   2940 PATNSSON11A1
IPATN121 IPOZN121 1 0 0.5230 3.8540 27.08000    800 PATNPOZN2111
IPATN121 ISNTN121 1 0 0.8320 6.5060 46.60000    941 PATNSNTN2111
IPBNF111 ISUVFA11 2 8 0.4280 4.6780 57.22000   2000 PBNFSUVF11A1
IPBNF211 ISUVFA11 1 8 0.4270 4.6760 57.20000   2000 PBNFSUVF12A1
IPCOF111 IRACF111 1 0 0.2310 3.4980 51.08000   1568 PCOFRACF1111
IPDAR121 ISPAR121 1 0 0.0800 0.9530 571.9199   1000 PDARSPAR2111
IPDAR121 ITIBR121 1 0 0.0510 0.7560 97.96000   1000 PDARTIBR2111
IPDMMA21 IPDMM121 1 8 0.0100 0.3000 0.020000   2000 PDMMPDMM2A11
IPDMMA21 ISMIMA21 1 0 12.133 72.576 507.6599    800 PDMMSMIM2AA1
IPELT121 IMAAT121 1 0 0.0200 0.3000 55.06000    980 PELTMAAT2111
IPELT121 IMATT121 1 0 0.0180 0.3000 62.32000    980 PELTMATT2111
IPELT121 IPIATA21 2 0 0.4400 2.4110 128.8800    900 PELTPIAT21A2
IPELT121 ITOWT121 1 0 0.0920 0.8290 382.6600    910 PELTTOWT2111
IPELT122 IPIATA21 1 0 0.3420 2.1500 1883.900    900 PELTPIAT21A1
IPELT122 IPLTT121 1 0 0.0840 0.7600 350.3999   1000 PELTPLTT2111
IPF2R121 IPFNR121 1 0 0.0400 0.3000 0.280000   1568 PF2RPFNR2111
IPF2R121 IVLVR121 1 0 4.5960 28.768 181.6200    920 PF2RVLVR2111
IPGNM111 IROXM111 1 0 0.1210 1.4070 538.1400   1680 PGNMROXM1111
IPGNM111 IROXM111 2 0 0.1210 1.4060 538.1400   1680 PGNMROXM1112
IPIATA21 IPIOTA21 1 8 1.0650 6.8430 122.0000   1430 PIATPIOT2AA1
IPIATA21 ITONT121 1 0 0.1460 1.3000 31.64000   1875 PIATTONT2A11
IPIOTA11 IFRIT311 1 0 0.0100 0.3000 0.020000    980 PIOTFRIT1A31
IPIOTA11 IFRIT411 2 0 0.0100 0.3000 0.020000    980 PIOTFRIT1A41
IPIOTA11 IVNST111 1 0 1.7800 14.400 159.7400   2916 PIOTVNST1A11
IPIOTA21 ISANT121 1 0 0.6210 4.6180 58.94000   1430 PIOTSANT2A11
IPISF111 IPACF111 1 0 1.1630 16.903 265.1400   2760 PISFPACF1111
IPISF111 IRMNR111 1 0 4.0700 59.240 920.6400   2250 PISFRMNR1111
IPLLTA21 IVRPTA21 1 0 1.0980 5.7850 123.8200   1130 PLLTVRPT2AA1
IPLNV111 IRDPVA11 1 0 0.4900 7.2620 110.4000   2490 PLNVRDPV11A1
IPLNV111 ISLGV111 1 0 1.2650 18.608 287.4599   2380 PLNVSLGV1111
IPLNV111 ITRSV111 1 0 0.1170 1.6460 25.66000   1568 PLNVTRSV1111
IPLNV111 IUDOV111 1 0 0.5790 8.5050 132.6200   2620 PLNVUDOV1111
IPLTT121 ITOST121 1 0 0.0980 0.7380 319.0799   1000 PLTTTOST2111
IPMLV120 IST4VD21 1 8 0.0400 0.3000 46.18000    475 PMLVST4V21D1
IPMLV220 IST4V121 2 0 0.0400 0.3000 43.34000    475 PMLVST4V2211
IPMLV320 IST4VD21 5 8 0.0500 0.3000 49.48000    475 PMLVST4V23D1
IPMLV420 IST4V121 6 0 0.0500 0.3000 49.48000    475 PMLVST4V2411
IPMLV520 IST4V321 9 0 0.0500 0.3000 49.48000    960 PMLVST4V2531
IPNCM111 ISFIM111 1 0 0.6160 9.3110 135.8999   2704 PNCMSFIM1111
IPNEV121 ISLGV121 1 0 1.6090 11.881 83.14000    840 PNEVSLGV2111
IPNEV121 ISOMVA21 1 0 4.9390 25.829 169.9400    620 PNEVSOMV21A1
IPONTA21 IVRPTA21 1 0 1.3200 7.5110 65.98000    900 PONTVRPT2AA1
IPONTA21 IVRPTA21 2 0 1.3070 7.5670 66.54000    900 PONTVRPT2AA2
IPOPR121 ISIKR120 1 8 4.7290 30.096 192.3000   1000 POPRSIKR2111
IPR2R120 ISGSR121 1 0 0.8930 5.6350 85.74000    820 PR2RSGSR2111
IPR2R120 IVLVR121 1 0 3.8020 21.358 259.4400    800 PR2RVLVR2111
IPRCV121 ISVAV121 1 8 0.3440 1.8100 11.22000    250 PRCVSVAV2111
IPREN111 IVLMRA11 1 0 2.2330 32.767 511.3200   2780 PRENVLMR11A1
IPRMF111 ISPET211 1 0 1.6400 28.082 334.3400   1800 PRMFSPET1121
IPRMF111 ISROM111 1 0 1.1880 17.324 271.6000   2940 PRMFSROM1111
IPRVR121 IPR2R120 1 8 0.0620 0.3860 2.440000    800 PRVRPR2R2111
IPRVR121 ISIKR120 1 8 0.1030 0.7610 5.380000    800 PRVRSIKR2111
IPSEF120 IBUSVA21 1 8 9.9370 38.478 257.2999    550 PSEFBUSV21A1
IPSTNA21 ITCPN121 1 0 0.0890 0.5310 3.640000    480 PSTNTCPN2A11
IPTRVA21 IP41V121 1 0 1.7140 8.6370 59.02000    720 PTRVP41V2A11
IPTVMA21 IGADMA21 1 0 0.0320 0.3000 98.60000   1000 PTVMGADM2AA1
IPVAM111 IFRBM111 1 0 0.1520 2.2720 33.72000   2156 PVAMFRBM1111
IPVAM111 IFRBM112 2 0 0.1520 2.2720 33.72000   2156 PVAMFRBM1112
IPVNMA21 IPTVMA21 1 0 0.0600 0.6590 76.32000    784 PVNMPTVM2AA1
IPZAM111 ISROM112 1 0 0.1250 1.3360 17.22000   2136 PZAMSROM1111
IQUAT121 IQUDT121 1 0 0.0510 0.3000 2.500000    192 QUATQUDT2111
IRACF111 IPTOV111 1 0 1.5750 23.583 346.3800   2352 RACFPTOV1111
IRATN111 ISEVN111 1 0 0.1450 1.5820 20.02000   3008 RATNSEVN1111
IRATV120 IMPIV221 1 0 1.0780 8.1730 54.30000    900 RATVMPIV2121
IRDPVA21 IPDRV121 1 0 2.0580 14.754 109.5600    855 RDPVPDRV2A11
IRIZN111 IRIZN211 1 0 0.0100 0.3000 0.020000   2880 RIZNRIZN1121
IRIZN111 ISCIN111 1 0 0.6270 9.1430 142.3999   2352 RIZNSCIN1111
IRIZN211 IBLNNF11 1 0 0.9120 13.467 206.0200   2352 RIZNBLNN12F1
IRIZN211 IRICN111 1 0 0.0040 0.3000 0.780000   2352 RIZNRICN1211
IRIZN211 IRICN211 2 0 0.0050 0.3000 0.920000   2352 RIZNRICN1221
IRIZN211 ISCIN111 2 0 0.7360 10.930 165.4800   2850 RIZNSCIN1211
IRLLR111 ISEVN111 1 0 0.6000 8.7710 136.8999   2880 RLLRSEVN1111
IRMER111 IRMNR111 1 0 0.6450 7.4670 81.58000   1850 RMERRMNR1111
IRMER111 IVLMRA11 1 0 0.5500 6.4520 70.50000   1850 RMERVLMR11A1
IRMNR111 ISLUR111 1 0 1.8870 21.055 250.1799   1850 RMNRSLUR1111
IRMNR121 ISLUR121 1 0 5.4340 28.460 180.6000    740 RMNRSLUR2111
IRMNR121 ITIBR121 1 0 0.2050 2.6350 711.3800    790 RMNRTIBR2111
IRMNR121 IVLVR121 1 0 5.3120 27.498 177.5200    720 RMNRVLVR2111
IRMOR111 IRMSR111 1 0 0.7370 8.0690 98.66000   2270 RMORRMSR1111
IRMOR111 ISLUR111 1 0 1.4570 16.130 196.8000   1850 RMORSLUR1111
IRMSR111 IAPLR111 1 0 0.5600 6.2700 76.34000   1850 RMSRAPLR1111
IRMSR121 ISPAR121 1 0 0.4600 5.1400 994.0999   1000 RMSRSPAR2111
IROATA21 IROAT121 1 8 0.0100 0.3000 0.020000   2000 ROATROAT2A11
IROATA21 IVILTA21 1 0 1.5480 7.7060 54.14000    800 ROATVILT2AA1
IRONT111 ICSIT111 1 8 0.0040 0.3000 0.300000    979 RONTCSIT1111
IRONT111 ITNOT111 1 0 0.4770 5.8600 90.24000   4000 RONTTNOT1111
IRONT121 ICSIT121 1 8 0.0870 0.4430 2.960000    979 RONTCSIT2111
IRONT121 ISTUT121 1 0 0.9440 5.2300 346.1400   1130 RONTSTUT2111
IRONT121 ITRNT121 1 0 1.1140 9.1430 131.6400   1250 RONTTRNT2111
IROSN111 ISCDN111 1 0 1.5310 21.256 334.4200   2940 ROSNSCDN1111
IROVM110 IMUSM111 1 0 0.0640 0.4900 21.50000    490 ROVMMUSM1111
IROVM210 IMUSM111 3 0 0.0630 0.4700 21.34000    490 ROVMMUSM1211
IROVM310 IMUSM111 5 0 0.0610 0.4500 21.06000    490 ROVMMUSM1311
IROVM410 IMUSM111 7 0 0.0590 0.4400 20.90000    490 ROVMMUSM1411
IROXM111 IOSPM111 1 0 0.0580 0.8500 13.98000   2896 ROXMOSPM1111
IRRSF111 IRELF110 1 0 0.0330 0.3000 59.72000    745 RRSFRELF1111
IRRSF111 IRSNF111 1 0 0.0070 0.3000 11.94000    745 RRSFRSNF1111
IRSRRA11 ITERR111 1 0 0.8470 12.314 179.8400   2880 RSRRTERR1A11
IRSRRA21 IRRKR121 1 8 0.2810 2.0810 14.46000    960 RSRRRRKR2A11
IRUBFA11 IPRMF111 1 0 0.8280 12.083 184.9400   2000 RUBFPRMF1A11
IRUBFA11 ISDMF111 1 0 0.3530 5.1490 79.84000   2352 RUBFSDMF1A11
ISAEVA21 ITRBV121 1 0 4.0830 20.505 140.4200    630 SAEVTRBV2A11
ISANT121 ITOST121 1 0 0.0920 0.6950 300.4400   1000 SANTTOST2111
ISATV121 ISMSV121 1 0 5.2700 26.836 191.9200    600 SATVSMSV2111
ISAVT121 ISAVTA21 1 8 0.0100 0.3000 0.020000   2000 SAVTSAVT21A1
ISAVT121 IVDLT121 1 0 0.1390 1.9110 34.50000   1920 SAVTVDLT2111
ISAZV121 ISATV121 1 0 0.0030 0.3000 9.840000    960 SAZVSATV2111
ISBAF110 ISBSF111 2 8 0.0010 0.3000 0.000000    706 SBAFSBSF1111
ISBAF210 ISBSF111 1 8 0.0010 0.3000 0.000000    706 SBAFSBSF1211
ISCDN111 ISCCN111 1 0 0.0010 0.3000 3.940000   1420 SCDNSCCN1111
ISCIN111 ISCIN210 1 0 0.0100 0.3000 0.020000   3008 SCINSCIN1121
ISCIN111 ISCIN310 2 0 0.0100 0.3000 0.020000   3008 SCINSCIN1131
ISCOT121 ITRLF221 1 0 1.9530 11.313 91.96000    882 SCOTTRLF2121
ISCOT121 IVIGTA21 1 0 4.0940 23.280 162.3800    490 SCOTVIGT21A1
ISCRV121 ISOVVA21 1 0 6.2060 31.942 209.6000    580 SCRVSOVV21A1
ISCRV121 ISVEV121 1 8 0.0100 0.3000 0.140000    500 SCRVSVEV2111
ISCRV121 ITVSV121 1 0 1.4250 7.4980 50.40000    610 SCRVTVSV2111
ISECN121 IFRANA21 1 0 0.2530 2.1590 257.2999    941 SECNFRAN21A1
ISECN121 IPGRN121 1 0 0.1110 1.0200 643.4000    941 SECNPGRN2111
ISERM111 ISERMB11 1 0 0.0010 0.3000 3.600000    980 SERMSERM11B1
ISERM111 ISERMC11 2 0 0.0010 0.3000 3.600000   1960 SERMSERM11C1
ISFAV120 IABSV121 1 0 0.0630 0.4620 3.240000    706 SFAVABSV2111
ISFAV120 IUDNVA21 1 0 0.5610 4.1620 28.86000    810 SFAVUDNV21A1
ISFAV120 IUSTV121 1 0 0.3080 2.2820 15.90000   1115 SFAVUSTV2111
ISGIR111 ISGSR111 1 0 0.0010 0.3000 0.020000    920 SGIRSGSR1111
ISGIR111 ISGSR111 2 0 0.0010 0.3000 0.020000    920 SGIRSGSR1112
ISGIR121 ISGSR121 1 8 0.0130 0.3000 68.14000    490 SGIRSGSR2111
ISGSR111 ITERR111 1 0 0.2870 4.2060 64.52000   2880 SGSRTERR1111
ISIKR120 ISGSR121 1 8 0.8030 5.7830 90.72000   1010 SIKRSGSR2111
ISLGV111 IVEZV111 1 0 0.5780 8.4810 130.6000   2410 SLGVVEZV1111
ISLGV121 ITVSV121 1 0 1.6380 8.6090 60.10000    600 SLGVTVSV2111
ISLRF111 ISBSF111 1 0 0.5410 7.9110 120.9200   2760 SLRFSBSF1111
ISLUR111 ITVDR111 2 0 0.1690 1.8700 22.80000   1838 SLURTVDR1111
ISLUR111 ITVDR211 1 0 0.1740 1.9200 23.50000   1813 SLURTVDR1121
ISLUR121 IVLVR121 1 0 4.7390 27.390 326.8999   1210 SLURVLVR2111
ISLVT121 IGERT121 1 0 0.1180 0.4700 382.3598    880 SLVTGERT2111
ISLVT121 ISANT122 1 0 0.1100 0.9800 492.3999    880 SLVTSANT2111
ISLVT121 ITOWT121 1 0 0.0470 0.4200 207.8000   1000 SLVTTOWT2111
ISMAMA21 ITZ2M121 1 8 2.9280 15.066 98.76000    784 SMAMTZ2M2A11
ISMCVA21 ISMSV121 3 0 0.0090 0.3000 0.460000    960 SMCVSMSV2A11
ISMCVA22 ISMSV121 4 0 0.0090 0.3000 0.460000    960 SMCVSMSV2A12
ISMIMA22 ITZ2MA21 1 0 1.8740 10.244 143.2800    718 SMIMTZ2M2AA1
ISMRNA11 ISPNN111 1 0 0.4070 5.9190 92.52000   2352 SMRNSPNN1A11
ISMRNA11 ISSONA11 1 0 0.2610 3.8070 59.38000   2940 SMRNSSON1AA1
ISMRNA11 ISTVN111 1 0 0.1090 1.0800 55.46000    784 SMRNSTVN1A11
ISMSV121 ITAIVA21 1 0 2.5870 13.024 89.06000    610 SMSVTAIV21A1
ISMSV121 ITNSVA21 1 0 0.7490 5.4490 38.90000   1100 SMSVTNSV21A1
ISMVF111 IFNOR111 1 0 0.8750 12.778 201.9400   2310 SMVFFNOR1111
ISNDTA21 ISTUT121 1 8 0.2800 1.4600 64.54000    196 SNDTSTUT2A11
ISOGN121 IAAVN121 1 8 0.1450 0.3000 96.66000    470 SOGNAAVN2111
ISOMV121 ISOMVA21 1 0 0.0100 0.3000 0.080000    588 SOMVSOMV21A1
ISOMV121 ISOMVA21 2 0 0.0100 0.3000 0.080000    960 SOMVSOMV21A2
ISOMVA21 IBUIV121 1 0 1.0600 5.6340 36.36000    690 SOMVBUIV2A11
ISPCVA21 ILANV121 1 0 0.7430 3.9180 24.40000    470 SPCVLANV2A11
ISPCVA21 ISVAV121 1 0 0.7650 4.0080 25.34000    480 SPCVSVAV2A11
ISPET120 ISPET221 1 0 0.1000 0.3000 2.000000    900 SPETSPET2121
ISPET120 ISPET221 2 0 0.1000 0.3000 2.000000    900 SPETSPET2122
ISPET120 ISPZT121 1 0 0.1000 0.3000 2.180000    900 SPETSPZT2111
ISPET211 ISPZT111 1 8 0.0460 0.3000 3.120000   1960 SPETSPZT1211
ISPET211 ISPZT211 2 8 0.0150 0.3000 2.980000   1960 SPETSPZT1221
ISPET211 IVIGTA11 1 0 3.4440 38.175 382.0000   2613 SPETVIGT12A1
ISPET221 ITRLF221 1 0 3.5850 21.649 221.0800    900 SPETTRLF2221
ISSGM121 ITRRM121 1 0 0.0590 0.4290 170.5399    600 SSGMTRRM2111
ISSRN121 IISEN121 1 0 0.0100 0.3000 0.020000    774 SSRNISEN2111
ISSRN121 IRIVN121 1 8 0.0100 0.3000 0.020000   1176 SSRNRIVN2111
ISSRN121 IRIVN121 2 8 0.0100 0.3000 0.020000   1176 SSRNRIVN2112
IST1VA21 ICAGV121 1 0 2.1400 18.748 135.6600    900 ST1VCAGV2A11
IST3VA21 IST1VA21 1 0 0.0540 0.3000 151.1200    784 ST3VST1V2AA1
IST3VA21 IST4V121 1 0 0.0600 0.3000 167.9200    800 ST3VST4V2A11
IST4V121 IS5AV120 1 0 0.0250 0.4390 168.1200   1250 ST4VS5AV2111
IST4V121 IST4V321 A 0 0.0010 0.3000 0.000000   1250 ST4VST4V2131
IST4V121 IST4V421 B 0 0.0010 0.3000 0.000000    800 ST4VST4V2141
IST4V121 IST4VA21 5 0 0.0010 0.3000 0.000000   9799 ST4VST4V21A1
IST4V121 IST4VA22 6 0 0.0010 0.3000 0.000000   9799 ST4VST4V21A2
IST4V321 IST1VA21 1 0 0.0870 0.4510 215.7599    960 ST4VST1V23A1
IST4V421 IST4VD21 8 0 0.0010 0.3000 0.000000   9799 ST4VST4V24D1
IST4V620 IST4V121 4 0 0.0010 0.3000 0.000000    480 ST4VST4V2611
IST4V720 IST4V121 3 0 0.0010 0.3000 0.000000    480 ST4VST4V2711
IST4VA22 IST4VD21 2 0 0.0010 0.3000 0.000000    800 ST4VST4V2AD1
IST4VD21 IS52V120 1 0 0.0490 0.3000 175.4200    800 ST4VS52V2D11
IST5V121 IS52V120 1 0 0.0410 0.3000 82.78000    600 ST5VS52V2111
IST5V121 IS5AV120 1 0 0.0000 0.3000 0.020000    800 ST5VS5AV2111
ISTUT121 IARBT121 1 0 0.1480 1.0170 527.0399   1058 STUTARBT2111
ISUVFA11 IMOSR111 1 0 2.2830 34.425 504.5398   2760 SUVFMOSR1A11
ISUVFA11 IMOSR111 2 0 2.2490 33.760 496.3400   2760 SUVFMOSR1A12
ISUVFA11 ISUVFB10 1 0 0.0100 0.3000 0.020000    440 SUVFSUVF1AB1
ISVAV121 ISVCV121 1 8 0.0090 0.3000 9.220000    480 SVAVSVCV2111
ISVCV221 ISVAV121 1 0 0.0090 0.3000 9.220000    480 SVCVSVAV2211
ISVLN121 ITONN121 1 0 0.5590 4.9300 35.34000    800 SVLNTONN2111
ITAIVA21 ISAEVA21 1 0 8.5420 42.925 294.2600    640 TAIVSAEV2AA1
ITAIVA21 ITCEV121 2 0 0.0030 0.3000 6.040000    490 TAIVTCEV2A12
ITAIVA21 ITCEV122 1 0 0.0030 0.3000 7.520000    490 TAIVTCEV2A11
ITBGM111 IPGNM111 1 0 0.3570 5.1780 80.76000   3150 TBGMPGNM1111
ITBGM121 IBIET121 1 0 2.4430 15.095 282.5799   1430 TBGMBIET2111
ITBGM211 IRONT111 1 0 1.4030 20.279 318.9800   2860 TBGMRONT1211
ITBGM211 ITBGM111 1 0 0.1000 0.3000 0.100000   3150 TBGMTBGM1211
ITCATA21 ICSNT121 1 0 0.2380 1.5030 14.94000    960 TCATCSNT2A11
ITCATA21 ISANT122 1 0 1.8700 11.060 85.20000    980 TCATSANT2A11
ITCPN121 ITCPN221 1 0 0.0420 0.3000 37.02000    480 TCPNTCPN2121
ITEAN121 IPREN121 1 0 0.9310 6.9290 47.56000    960 TEANPREN2111
ITEAN121 ISMRN121 1 0 1.7010 12.496 88.18000    960 TEANSMRN2111
ITENR111 ILARR111 1 0 0.2730 3.9490 61.74000   2352 TENRLARR1111
ITERR111 IVLLRA11 1 0 0.7860 11.610 178.3800   2880 TERRVLLR11A1
ITMEMA21 ICLAVA21 1 0 11.933 46.111 305.8800    600 TMEMCLAV2AA1
ITN2N121 ITSMN321 V 0 0.6740 5.0520 201.6200    790 TN2NTSMN2131
ITN2N221 ITSMN121 R 0 0.4270 2.2960 55.88000   1105 TN2NTSMN2211
ITN2N321 ITSMN221 B 0 0.5630 4.1370 29.08000    920 TN2NTSMN2321
ITNCT121 ITONT121 1 0 0.1000 0.3000 2.000000    120 TNCTTONT2111
ITNCT221 ITONT121 2 0 0.1000 0.3000 2.000000    120 TNCTTONT2211
ITNCT321 ITONT121 3 0 0.1000 0.3000 2.000000   1000 TNCTTONT2311
ITNCT421 ITONT121 4 0 0.1000 0.3000 2.000000    720 TNCTTONT2411
ITNOT111 IEONT111 1 0 0.1820 0.4810 130.8400   1600 TNOTEONT1111
ITOCT121 IARBT121 1 0 0.0090 0.3000 26.20000    941 TOCTARBT2111
ITOCT121 IPLTT121 1 0 0.5240 0.5240 241.9800    940 TOCTPLTT2111
ITRBV121 ISMSV121 1 0 1.9230 9.6600 66.34000    700 TRBVSMSV2111
ITRLF221 ITROF121 1 0 0.0080 0.3000 0.340000    196 TRLFTROF2211
ITRMT121 IGERT121 1 0 0.0100 0.3000 1.000000    470 TRMTGERT2111
ITRNT121 IVCIT121 1 0 0.6750 6.7280 102.3600   1250 TRNTVCIT2111
ITSMN121 ISSRN121 R 0 0.0010 0.3000 6.980000   1050 TSMNSSRN2111
ITSMN221 ISSRN121 B 0 0.0010 0.3000 5.980000   1050 TSMNSSRN2211
ITSMN321 IRIVN121 V 8 0.0120 0.3000 64.24000    787 TSMNRIVN2311
ITUNM111 ISROM112 1 0 0.3110 4.5810 71.40000   3008 TUNMSROM1111
ITUNM111 ITZNM111 1 0 0.4950 7.2500 113.3600   3150 TUNMTZNM1111
ITUNM211 ITUNM111 1 0 0.0000 0.3000 0.460000   1568 TUNMTUNM1211
ITURM310 ITBGM211 3 8 0.0010 0.3000 3.600000    980 TURMTBGM1321
ITURM410 ITBGM211 4 0 0.0010 0.3000 3.600000    980 TURMTBGM1421
ITURM510 ITBGM211 G 0 0.0010 0.3000 3.600000    490 TURMTBGM1521
ITURM610 ITBGM211 H 0 0.0010 0.3000 3.600000    490 TURMTBGM1621
ITUSR111 IMOSR111 1 0 0.3600 5.2720 82.42000   2352 TUSRMOSR1111
ITUSR111 IVLVR111 1 0 1.6740 24.727 382.9200   2780 TUSRVLVR1111
ITVZF111 ISFLF111 1 0 0.0280 0.3120 128.1200   2000 TVZFSFLF1111
ITVZF111 ISFLF111 2 0 0.0280 0.3230 128.1200   2000 TVZFSFLF1112
ITVZF111 ISLRF111 1 0 0.0190 0.3000 94.18000   2000 TVZFSLRF1111
ITVZF111 ISLRF111 2 0 0.0170 0.3000 88.78000   2000 TVZFSLRF1112
ITZ2MA21 ITMEMA21 1 0 0.1450 0.7350 5.000000    784 TZ2MTMEM2AA1
ITZ2MA21 ITZ2M121 1 0 0.1000 0.3000 0.100000   4000 TZ2MTZ2M2A11
ITZ2MA21 ITZ2M121 2 8 0.1000 0.3000 0.100000   4000 TZ2MTZ2M2A12
ITZ2MA21 ITZNM121 1 0 0.0650 0.4190 2.940000   1470 TZ2MTZNM2A11
ITZNM111 ITZCM111 1 0 0.0010 0.3000 3.600000   1568 TZNMTZCM1111
ITZNM111 ITZCM211 2 0 0.0010 0.3000 3.600000    980 TZNMTZCM1121
ITZNM111 ITZCM311 3 8 0.0010 0.3000 3.600000    980 TZNMTZCM1131
ITZNM111 ITZCM411 4 8 0.0010 0.3000 3.600000    980 TZNMTZCM1141
IUSTV111 IRDPVA11 1 0 0.3840 5.4790 90.50000   3150 USTVRDPV11A1
IUSTV111 IRDPVA11 2 0 0.3840 5.4790 90.50000   3150 USTVRDPV11A2
IUSTV111 IUDOV111 1 0 0.3380 4.8190 79.76000   3150 USTVUDOV1111
IUSTV111 IUDOV111 2 0 0.3380 4.8190 79.76000   3150 USTVUDOV1112
IUSTV121 IABSV121 1 8 0.0010 0.3000 0.000000    720 USTVABSV2111
IVDLT111 IVDTT111 3 8 0.0010 0.3000 0.440000    980 VDLTVDTT1111
IVDLT111 IVDTT211 2 8 0.0010 0.3000 0.440000    980 VDLTVDTT1121
IVDLT111 IVDTT511 4 0 0.0010 0.3000 0.440000   1650 VDLTVDTT1151
IVDLT111 IVIGTA11 1 0 1.1750 20.912 253.0200   1960 VDLTVIGT11A1
IVELVA21 ISOVVA21 1 0 2.9500 15.070 100.2800    720 VELVSOVV2AA1
IVERMA11 ICSSM311 1 0 0.3240 4.7730 74.64000   2940 VERMCSSM1A31
IVERMA21 IGRSMA21 1 0 7.2920 44.038 297.6799    800 VERMGRSM2AA1
IVERMA21 IGRSMA21 2 0 7.2920 44.038 297.6799    800 VERMGRSM2AA2
IVERMA21 INOMMA21 1 0 0.9210 5.4670 244.9000    733 VERMNOMM2AA1
IVERMA21 IVEAM120 1 0 0.3770 1.9800 50.88000   1370 VERMVEAM2A11
IVGHM111 ICTNT111 1 0 0.1650 2.4160 38.32000   2940 VGHMCTNT1111
IVGHM111 IPVAM111 1 0 0.1860 2.6720 42.50000   2992 VGHMPVAM1111
IVGRM111 IVGHM111 1 0 0.0010 0.3000 3.600000   1960 VGRMVGHM1111
IVILTA21 IVLNT121 1 0 2.9210 14.620 102.5000    900 VILTVLNT2A11
IVIMV121 IAVAV120 1 0 0.3290 2.4260 17.00000   1070 VIMVAVAV2111
IVIMV121 IVIAV120 1 0 1.9740 10.064 67.10000    710 VIMVVIAV2111
IVLKR111 IGSSR111 2 0 0.6600 9.5400 568.2999   2846 VLKRGSSR1112
IVLLRA11 IVLKR111 1 0 0.0140 0.3000 4.120000   2846 VLLRVLKR1A11
IVLLRA11 IVLPR111 1 0 0.0100 0.3000 0.020000  99999 VLLRVLPR1A11
IVLLRA11 IVLVR111 1 0 2.5620 37.609 584.5200   2780 VLLRVLVR1A11
IVLPR111 IGSSR111 1 0 1.1180 16.257 250.6400   2846 VLPRGSSR1111
IVLVR121 ISIDR121 1 0 0.1000 0.7480 5.420000    920 VLVRSIDR2111
IVLVR121 ISIDR121 2 0 0.1060 0.7900 5.420000    920 VLVRSIDR2112
IVRBV121 IDUSV121 1 0 2.7580 13.906 94.96000    820 VRBVDUSV2111
IVRBV121 IRCOV121 1 0 0.0130 0.3000 0.620000    470 VRBVRCOV2111
IVRPTA21 IVRPT121 1 0 0.0100 0.3000 0.020000   2000 VRPTVRPT2A11
IVRPTA21 IVRPT121 2 8 0.0100 0.3000 0.020000   2000 VRPTVRPT2A12
IVTIM121 ICESMA21 1 0 10.010 52.940 328.3999    850 VTIMCESM21A1
JADA  5  JSENT25  1 0 1.9400 6.6300 45.59000    480 
JALEKC5  JNIS1 52 1 8 5.6200 12.340 79.01998    480 
JALEKD5  JKURSU5  1 0 5.3500 17.820 123.8998    720 
JALIBU5  JWALIB51 1 0 0.4503 1.5802 9.490400    792 
JALIBU5  JWKOSA51 1 0 3.7070 9.6090 57.36700    585 
JAPATI5  JSOMB25  1 0 1.8070 6.1800 42.41999    720 
JAPATI5  JSOMB351 1 0 4.4400 12.000 81.30999    585 
JAPATI5  XBM_AP51 1 8 4.3037 11.651 47.13550    720 
JARAND5  JMLADE5  1 0 3.5300 7.8300 49.25999    480 
JARAND5  JTOPOL5  1 0 2.9600 6.7200 40.31000    585 
JARILJ5  JIVANJ5  1 0 4.1000 9.0000 57.70000    480 
JBAJMO5  JSOMB352 1 0 3.6200 12.080 82.88999    720 
JBBAST21 JBBAST22 1 2 0.0000 0.0000 0.000000   1500 
JBBAST21 JSMIT221 1 0 11.500 62.570 373.7398   1026 
JBBAST21 JVARDI22 1 0 2.1900 11.570 71.02999   1020 
JBBAST22 JPOZEG21 1 0 2.8900 20.290 130.2200   1230 
JBBAST22 JVALJ321 1 0 4.6400 24.480 148.2400   1020 
JBCRKV5  JCVSTR5  1 0 2.1500 7.5560 49.09100    720 
JBCRKV5  JVRSA25  1 8 3.5300 12.420 80.68999    720 
JBECEJ5  JNBECE5  1 0 2.7500 6.1100 37.08000    585 
JBEGEJ5  JNCRNJ5  1 0 2.2700 7.7710 53.36000    720 
JBFC  5  JNSAD152 1 0 1.8800 4.2300 25.18000    480 
JBGD1 5  JBGD2051 1 0 0.1550 0.9325 7.702500    720 
JBGD1 5  JBGD2052 2 0 0.1560 0.9330 7.703000    720 
JBGD1 5  JBGD6 51 1 0 0.3400 0.5130 0.578000    450 
JBGD105  JBGD2252 1 0 0.5200 1.3200 9.100000    585 
JBGD125  JBGD275  1 8 0.1300 0.4100 2.940000    720 
JBGD145  JBGD155  1 8 0.1320 0.3150 0.396000    660 
JBGD145  JBGD2051 1 0 0.2450 0.7060 0.449000    750 
JBGD165  JBGD215  1 0 0.1900 0.6500 4.490000    720 
JBGD1721 JBGD1722 2 2 0.0000 0.0000 0.000000   1500 
JBGD1722 JBGD1723 3 7 0.0000 0.0000 0.000000   1500 
JBGD1751 JBGD1752 1 7 0.0000 0.0000 0.000000   1250 
JBGD1751 JBGD235  1 0 0.1080 0.3940 200.6000    800 
JBGD1752 JBGD115  1 0 1.2500 4.1300 29.92000    720 
JBGD1752 JBGD135  1 0 0.6000 1.9800 14.33000    720 
JBGD1752 JBGD155  1 0 0.2160 0.5160 0.649000    660 
JBGD1752 JBGD365  1 0 0.0880 0.2520 0.160000    750 
JBGD185  JSMED252 1 0 6.6300 15.900 110.0400    585 
JBGD2 51 JBGD2 52 1 7 0.0000 0.0000 0.000000   1250 
JBGD2 51 JBGD325  1 0 0.2900 0.9600 6.810000    720 
JBGD2 51 JBGD385  1 0 0.1800 0.5800 4.170000    720 
JBGD2 51 JBGD385  2 0 0.1800 0.5800 4.170000    720 
JBGD2 52 JBGD215  1 0 0.3900 1.3400 9.270000    720 
JBGD2 52 JBGD2251 1 0 4.3500 9.6200 64.00000    480 
JBGD2 52 JBGD355  1 0 1.4400 4.7400 34.18000    713 
JBGD2011 JBGD2012 2 2 0.0000 0.0000 0.000000   1500 
JBGD2051 JBGD195  1 0 0.1976 0.6570 4.716500    720 
JBGD2051 JBGD2052 1 2 0.0000 0.0000 0.000000   1250 
JBGD2052 JBGD195  2 0 0.1976 0.6570 4.716500    720 
JBGD2052 JBGD2851 1 0 0.1230 0.3540 0.225000    810 
JBGD2251 JBGD2252 1 2 0.0000 0.0000 0.000000   1250 
JBGD235  JBGD4552 1 0 0.1020 0.4020 185.2599    750 
JBGD2851 JBGD365  1 8 0.1740 0.5010 0.318000    750 
JBGD3 21 JBBAST22 1 0 11.600 63.350 377.6000   1020 
JBGD3 21 JBGD3 22 2 2 0.0000 0.0000 0.000000   1500 
JBGD3 51 JBGD115  1 0 0.3100 1.0300 7.530000    720 
JBGD3 51 JBGD165  1 0 0.5200 1.7700 12.36000    720 
JBGD3 51 JBGD2051 1 0 1.8350 5.4230 39.37100    720 
JBGD3 51 JBGD3 52 1 2 0.0000 0.0000 0.000000   1250 
JBGD3 51 JBGD335  1 0 1.7300 3.7200 25.15000    585 
JBGD3 51 JSMED251 1 0 8.1400 16.880 117.6998    480 
JBGD3 52 JBGD135  1 0 0.5400 1.7900 13.00000    720 
JBGD3 52 JBGD185  1 0 4.9000 12.070 83.38999    585 
JBGD3 52 JBGD2052 2 0 1.8350 5.4230 39.37080    720 
JBGD3 52 JERESN5  1 0 0.2900 0.9800 6.690000    720 
JBGD3 52 JPANC152 1 0 4.8700 10.990 65.80000    585 
JBGD335  JPANC151 1 0 3.2300 6.8800 46.45000    585 
JBGD405  JBGD415  1 8 0.1020 0.2840 0.188000    878 
JBGD4551 JTTBGD51 1 0 0.3410 0.6080 564.3029    450 
JBGD4552 JBGD4551 1 7 0.0000 0.0000 0.000000   1500 
JBGD5 21 JBGD5 22 5 2 0.0000 0.0000 0.000000   1500 
JBGD5 51 JBGD275  1 0 0.1400 0.4600 3.280000    720 
JBGD5 51 JBGD5 52 4 2 0.0000 0.0000 0.000000   2000 
JBGD5 51 JBGD5 53 2 2 0.0000 0.0000 0.000000   2600 
JBGD5 51 JTTBGD51 1 0 0.2400 1.5200 11.40000   1233 
JBGD5 52 JBGD125  1 0 0.2600 0.8400 6.020000    720 
JBGD5 52 JBGD325  1 0 0.9560 2.9300 27.84500    720 
JBGD5 52 JBGD415  1 0 0.1170 0.4210 0.246000    878 
JBGD5 52 JBGD5 54 1 2 0.0000 0.0000 0.000000   2000 
JBGD5 52 JTTBGD51 2 0 0.2400 1.5200 11.40000   1233 
JBGD5 53 JBGD5 54 3 2 0.0000 0.0000 0.000000   2000 
JBGD5 53 JBGD9 51 1 0 1.0000 3.3500 23.40000    720 
JBGD5 54 JBGD9 51 2 0 1.0000 3.3500 23.40000    720 
JBGD6 51 JBGD6 52 1 7 0.0000 0.0000 0.000000   1250 
JBGD6 52 JBGD4551 1 8 0.1900 0.4100 315.1629    450 
JBGD8 11 JBGD2011 1 0 0.3337 3.4180 37.38660   1920 
JBGD8 11 JBGD8 12 1 2 0.0000 0.0000 0.000000   1500 
JBGD8 21 JBGD1721 1 0 0.5600 3.9300 24.51000   1233 
JBGD8 21 JBGD3 21 1 0 0.6300 4.5800 28.45000   1233 
JBGD8 21 JBGD8 22 2 2 0.0000 0.0000 0.000000   1500 
JBGD8 21 JSMED32  1 0 2.1900 15.400 98.80000   1233 
JBGD8 22 JBGD1723 2 0 0.5600 3.9300 24.51000   1233 
JBGD8 22 JBGD3 22 2 0 0.6200 4.5300 28.24000   1233 
JBGD8 22 JHIP  2  1 0 0.8400 5.9200 38.00000   1233 
JBGD9 51 JBGD9 52 1 7 0.0000 0.0000 0.000000   1250 
JBGD9 51 JNPAZO5  1 0 2.1300 7.3500 48.50000    720 
JBOR 21  JHDJE111 1 0 2.4400 28.270 279.4599   1800 
JBOR 21  JNIS2 11 1 0 2.9000 33.700 333.0000   1920 
JBOR1 51 JBOR1 52 1 2 0.0000 0.0000 0.000000   1250 
JBOR1 51 JPETRO51 1 0 12.700 32.300 210.5299    610 
JBOR1 52 JMAJD15  1 0 8.7300 18.820 117.6400    585 
JBOR2 51 JBOR2 52 1 7 0.0000 0.0000 0.000000   1250 
JBOR2 51 JBOR3 5  1 0 0.3900 1.1300 7.900000    360 
JBOR2 51 JBOR3 5  2 0 0.3420 1.1400 7.970000    360 
JBOR2 51 JMAJD251 1 0 5.2700 18.170 117.0000    720 
JBOR2 51 JNEGOT5  1 0 9.1100 20.030 120.0000    585 
JBOR2 51 JZAJE252 1 0 2.8040 7.8240 50.28600    585 
JBOR2 52 JBOR1 51 1 0 0.2860 0.9530 6.876000    720 
JBOR2 52 JBOR1 52 2 0 0.2860 0.9530 6.876000    720 
JBOR2 52 JVKRIV5  1 0 1.0500 3.3600 25.40000    720 
JBOSIL5  JCVLIS5  1 0 2.1800 4.5900 30.20000    585 
JBTOP15  JBTOP25  1 0 1.3000 2.6800 16.25000    360 
JBUJAN5  JERIST5  1 0 1.7000 3.5700 23.50000    585 
JBUJAN5  JPRESE5  1 0 4.1740 9.0040 56.66600    720 
JBUJAN5  XBE_BU51 1 8 3.5100 7.7700 47.63000    585 
JCACA15  JCVATE5  1 0 0.4210 0.8860 5.820000    360 
JCACA251 JCACA252 1 7 0.0000 0.0000 0.000000   1250 
JCACA251 JCVATE5  1 0 0.1400 0.4600 3.280000    585 
JCACA251 JGUCA 5  1 0 1.7500 5.9100 41.31000    720 
JCACA321 JKRALJ2  1 0 2.4600 16.560 108.8000   1233 
JCACA321 JPOZEG21 1 0 1.9300 13.010 85.50000   1230 
JCACA351 JCACA15  1 0 0.5300 1.7400 11.79000    360 
JCACA351 JCACA352 1 7 0.0000 0.0000 0.000000   1250 
JCACA351 JGMILA5  1 0 3.1200 10.200 73.00000    720 
JCACA351 JKRAL15  1 0 4.5600 9.7300 63.40000    480 
JCELAR5  JFUTOG5  1 0 2.0300 6.7200 46.91999    720 
JCICEV5  JPARA35  1 0 4.1000 8.8000 62.00000    580 
JCRVEN5  JKULA 5  1 0 2.7100 6.0400 36.43999    585 
JCRVEN5  JSOMB351 1 0 5.4500 11.980 73.44000    585 
JCUPRI5  JJAGO451 1 0 1.3900 4.1300 36.71000    720 
JCUPRI5  JSTENJ5  1 0 4.3300 9.3800 60.32000    480 
JCVBEL5  JCVATE5  1 8 0.8050 1.6900 11.12000    585 
JCVBG951 JBGD5 51 1 0 0.9300 0.3400 20.79000    720 
JCVBG951 JBGD9 52 1 8 0.1010 0.3380 2.423000    720 
JCVBG951 JKRNJE51 1 0 2.5630 8.6090 61.51700    720 
JCVLIS5  JPLISI5  1 0 0.0300 0.0660 0.431000    240 
JCVLOZ5  JLESNI5  1 0 3.4390 7.3620 48.15900    585 
JCVSTR5  JVRSA25  1 0 1.3840 4.8640 31.60200    720 
JDEBEL5  JKACAR5  1 0 1.9200 6.3600 43.88999    720 
JDEBEL5  JVRSA25  1 0 7.6000 26.650 174.0899    720 
JDIMIT5  JPIRO25  1 0 2.6000 8.6700 60.90000    360 
JEBRGU5  JTENTA5  1 0 4.2900 9.0200 59.30000    480 
JEBROD5  JPRIJE5  1 0 3.3700 7.0900 46.70999    480 
JEDJUN5  JALEKC5  1 0 5.7700 12.590 81.96999    480 
JEKRAL5  JKRAL55  1 0 0.7200 2.4200 17.15000    720 
JEMARK5  JVPLAN5  1 0 2.3500 4.9800 32.29999    480 
JEMART5  JKMART5  1 0 0.1000 0.4000 5.000000    585 
JESLOV5  JLAZAR5  1 0 4.1500 9.1100 60.70000    480 
JESUSI5  JSEVOJ51 1 0 2.8600 6.5000 36.88999    480 
JFAS  5  JZASTA5  1 0 0.0559 0.1830 1.299300    792 
JGMILA5  JCVBEL5  1 0 5.0400 11.300 72.55000    585 
JHBBAS21 JBBAST21 1 0 0.6400 3.5000 20.83000    780 
JHBBAS22 JBBAST22 1 0 0.6600 3.5800 21.35000    780 
JHBIST2  JVARDI22 1 0 2.9600 15.530 96.04000    720 
JHDJE111 JHDJE112 1 2 0.0000 0.0000 0.000000   1500 
JHDJE111 JRPDRM12 1 0 4.8400 51.310 546.0000   1800 
JHDJE111 XPF_DJ11 1 0 0.0340 0.3230 3.300000   1840 
JHDJE25  JNEGOT5  1 0 0.7700 2.6400 18.19000    720 
JHDJE25  JPRAHO5  1 0 0.4400 1.4400 10.20000    360 
JHDJE25  JSIP  5  1 0 9.5400 21.139 129.6000    480 
JHDJE25  JVKRIV5  1 0 6.0300 20.809 134.0000    720 
JHDJE25  JZAJE251 1 0 6.7100 22.150 158.6999    720 
JHDJE25  XOM_DJ51 1 8 0.0335 0.1375 2.991500   1200 
JHKBRO5  JHPOTP51 1 0 4.3600 9.8900 56.20000    585 
JHKBRO5  JNVARO5  1 0 1.5500 3.4500 23.00000    480 
JHKBRO5  JZLAT251 1 0 4.9600 11.420 72.05999    585 
JHPIRO5  JPIRO25  1 0 0.1080 0.3540 2.529000    720 
JHPOTP51 JPRIJE5  1 0 3.7950 8.3410 52.02000    480 
JHPOTP51 XPL_ZA51 1 0 3.4850 7.6580 49.00000    480 
JHUVAC5  JNVARO5  1 0 2.0600 4.5400 30.20000    480 
JHUVAC5  JSJENI5  1 0 3.6700 7.6000 53.04000    585 
JHVRL15  JCVLIS5  1 0 3.3400 7.0300 46.31000    585 
JHVRL15  JHVRL25  1 0 0.6700 1.5400 9.060000    400 
JHVRL15  JHVRL35  1 0 2.4000 5.0400 33.20999    400 
JHVRL15  XBR_VR51 1 8 5.7560 13.349 93.18000    480 
JHVRL25  JHVRL35  1 0 1.6300 3.7400 22.01000    400 
JHVRL35  JBPOLJ5  1 0 0.4200 1.3500 9.720000    480 
JHVRL35  JEGRDE5  1 0 6.5900 15.040 88.98999    495 
JHVRL35  JVHAN 51 1 0 1.8000 4.0000 24.20999    585 
JHVRL35  JVRAN151 1 0 5.3000 12.020 72.08998    585 
JHZVOR51 JCVLOZ5  1 0 5.5080 11.789 77.12300    360 
JHZVOR51 JHZVOR52 1 7 0.0000 0.0000 0.000000   1250 
JHZVOR51 JLOZN251 1 0 3.2280 10.805 77.96600    360 
JHZVOR51 XZV_BI51 1 0 0.4110 1.3580 10.00000    720 
JINDJ251 JINDJ252 1 2 0.0000 0.0000 0.000000   1250 
JINDJ251 JINDJI5  1 0 1.0700 3.5000 24.54999    720 
JINDJ251 JPAZOV5  1 0 1.9100 6.2900 43.88000    250 
JINDJI5  JNSAD65  1 0 2.2870 10.715 76.33998    720 
JJAGO151 JJAGO152 1 7 0.0000 0.0000 0.000000   1250 
JJAGO411 JJAGO412 2 2 0.0000 0.0000 0.000000   1500 
JJAGO412 JNIS2 12 1 0 3.2600 33.990 349.4700   1920 
JJAGO451 JJAGO151 1 0 0.0400 0.1600 1.110000    720 
JJAGO451 JJAGO151 2 0 0.0500 0.1700 1.200000    720 
JJAGO451 JJAGO452 1 7 0.0000 0.0000 0.000000   1250 
JJAGO452 JJAGO25  1 0 0.7600 1.8900 13.12000    585 
JJAGO452 JJAGO35  1 0 0.9730 2.0960 13.00000    720 
JJAGO452 JPARA151 1 0 3.6100 8.0500 49.90000    585 
JKANJI5  JSENT15  1 0 1.6700 5.7000 39.38000    720 
JKIKI15  JKIKI251 1 0 0.6900 2.3600 16.20999    720 
JKIKI15  XJI_KI51 1 8 2.2350 5.1800 48.43999    580 
JKIKI251 JKIKI252 1 2 0.0000 0.0000 0.000000   1250 
JKIKI252 JNBECE5  1 0 4.3300 14.800 101.6298    720 
JKMART5  JSID  5  1 0 4.3000 9.5900 58.08000    585 
JKNJAZ5  JSVRLJ5  1 8 5.4900 11.550 75.92000    300 
JKNJAZ5  JZAJE15  1 0 8.4100 19.260 113.6200    480 
JKOLUB51 JBGD2252 1 0 2.5000 8.1000 57.70000    480 
JKOLUB51 JBGD355  1 0 2.8200 9.4100 66.36000    480 
JKOLUB51 JERESN5  1 0 3.8000 13.000 83.80000    480 
JKOLUB51 JKOLUB52 1 2 0.0000 0.0000 0.000000   1250 
JKOLUB51 JTAMNV5  1 0 0.5000 1.6400 11.76000    720 
JKOLUB51 JTAMNV5  2 0 0.5000 1.6400 11.76000    720 
JKOLUB51 JTKOLU51 1 0 0.2000 0.4000 2.000000    480 
JKOLUB51 JTKOLU55 5 0 0.2000 0.4000 2.000000    560 
JKOLUB52 JARAND5  1 0 5.7200 12.570 80.44998    480 
JKOLUB52 JEBRGU5  1 0 2.1100 4.7960 28.73000    480 
JKOLUB52 JLAZAR5  1 0 3.1400 6.6800 43.39000    480 
JKOLUB52 JTAMNZ5  1 0 2.7500 5.8600 38.06000    480 
JKOLUB52 JTKOLU52 2 0 0.2000 0.4000 2.000000    480 
JKOLUB52 JTKOLU53 3 0 0.2000 0.4000 2.000000    480 
JKOLUB52 JTKOLU54 4 0 0.2000 0.4000 2.000000    480 
JKOSJE5  JCEMEN5  1 0 0.5700 1.1900 7.830000    360 
JKOSJE5  JSEVOJ51 1 0 3.9300 8.5400 56.02000    480 
JKOSJE5  JVALJ152 1 0 6.4300 13.610 90.08998    585 
JKOVIN5  JRUDKO5  1 0 3.6700 12.610 85.62999    720 
JKRAG15  JKRAG85  1 0 0.7270 2.3800 16.89000    720 
JKRAG211 JJAGO411 1 0 1.1800 12.280 126.5799   1920 
JKRAG211 JKRAG212 2 7 0.0000 0.0000 0.000000   1250 
JKRAG251 JKNIC 5  1 0 3.1590 10.897 70.16900    720 
JKRAG251 JKRAG15  1 0 0.8500 1.8800 11.51000    585 
JKRAG251 JKRAG252 1 7 0.0000 0.0000 0.000000   1250 
JKRAG251 JLAPOV5  1 0 2.6300 8.6900 61.90000    720 
JKRAG251 JSTRAG5  1 0 3.1800 10.340 74.19998    720 
JKRAG251 JTOPOL5  1 0 5.3250 12.080 72.40000    585 
JKRAG252 JFAS  5  1 0 1.5180 4.9890 35.26300    720 
JKRAG252 JJAGO25  1 0 7.8000 17.300 110.0000    585 
JKRAG252 JKRAG35  1 0 1.2000 3.9000 28.00000    720 
JKRAG252 JKRAG55  1 0 0.4000 1.2900 9.240000    720 
JKRAG252 JKRAG55  2 0 0.4000 1.2900 9.240000    720 
JKRAG252 JKRAG85  1 0 1.2654 4.1410 29.35200    720 
JKRAL15  JKRAL65  1 0 1.1410 2.9210 20.40700    480 
JKRAL25  JKRAL55  1 0 1.0400 3.5100 24.93000    720 
JKRAL25  JKRAL65  1 0 1.4740 3.6700 24.81800    585 
JKRAL351 JEKRAL5  1 0 0.9630 3.2560 23.10000    720 
JKRAL351 JKRAL15  1 0 2.0900 4.4700 29.34000    585 
JKRAL351 JKRAL25  1 0 0.7900 2.6800 19.36000    720 
JKRAL351 JKRAL352 1 7 0.0000 0.0000 0.000000   1250 
JKRAL351 JRASKA5  1 0 12.210 25.670 168.6999    585 
JKRAL351 JVBANJ5  1 0 3.0100 6.4300 42.25999    585 
JKRALJ2  JKRUS122 1 0 3.8000 20.090 123.3000   1026 
JKRALJ2  JPOZEG21 1 0 5.2300 27.640 169.6499   1026 
JKRNJE51 JPAZOV5  1 0 1.7000 5.7280 40.50400    720 
JKRONO5  JLAPOV5  1 0 0.0980 0.2100 1.390000    585 
JKRUPA5  JLJUBO5  1 0 3.7850 8.3190 51.82000    480 
JKRUPA5  JOSECI5  1 0 3.5650 8.0880 48.48500    360 
JKRUS121 JKRUS122 2 2 0.0000 0.0000 0.000000   1500 
JKRUS121 XPO_KR21 1 0 6.7800 37.009 220.5399   1026 
JKRUS151 JALEKD5  1 0 4.3900 9.5100 60.99000    585 
JKRUS151 JCICEV5  1 0 4.6100 9.7000 63.75999    480 
JKRUS151 JEDJUN5  1 0 0.8260 2.6150 18.64900    585 
JKRUS151 JKRUS152 1 2 0.0000 0.0000 0.000000   1250 
JKRUS151 JKRUS25  1 0 0.7750 2.6130 18.01000    720 
JKRUS151 JKRUS45  2 0 0.3600 1.1700 8.400000    720 
JKRUS152 JJAGO151 1 0 5.7000 18.800 133.6000    720 
JKRUS152 JKRUS25  2 0 0.8260 2.6150 18.64900    720 
JKRUS152 JKRUS35  1 0 0.2570 0.6780 368.8800    800 
JKRUS152 JKRUS45  1 0 0.3600 1.1700 8.400000    720 
JKRUS152 JTRSTE5  1 0 2.9700 9.7600 69.51998    480 
JKSTA 5  JPOZAR51 1 0 2.4000 4.1000 27.50000    585 
JKSTA 5  JPOZAR52 1 0 2.4000 4.1000 27.50000    585 
JKSTA 5  JRUDN15  1 0 1.5200 4.9500 35.56000    720 
JKSTA 5  JSMED152 1 0 3.8400 7.9600 64.24999    585 
JKSTA 5  JSMED45  1 0 4.0200 8.6300 62.30000    585 
JKSTA 5  JTKSTA51 1 0 0.2000 0.4000 2.000000   1260 
JKSTA 5  JTKSTA52 2 0 0.2000 0.4000 2.000000   1260 
JKULA 5  JVRBA15  1 0 0.8700 2.9700 20.42000    720 
JKURSU5  JPROKU5  1 0 6.3000 13.200 87.00000    580 
JLAZAR5  JLJIG 5  1 0 3.6840 7.7460 53.70000    480 
JLESK211 JLESK212 2 2 0.0000 0.0000 0.000000   1250 
JLESK251 JHVRL35  1 0 7.9500 18.860 107.6100    585 
JLESK251 JLEBAN5  1 0 2.5600 8.3100 59.63999    760 
JLESK251 JLESK15  1 0 1.2300 4.0900 28.40000    480 
JLESK251 JLESK252 1 2 0.0000 0.0000 0.000000   1250 
JLESK251 JLESK45  1 0 2.0000 4.2000 27.50000    585 
JLESK251 JLESK65  1 0 0.4200 1.3700 9.800000    720 
JLESK252 JEGRDE5  1 0 2.3000 5.1000 31.60000    495 
JLESK252 JLESK15  2 0 0.6700 2.2400 15.50000    480 
JLESK252 JLESK65  2 0 0.4200 1.3700 9.800000    720 
JLESK252 JVLASO5  1 0 1.3000 4.2100 30.24000    580 
JLESNI5  XBI_LE51 1 0 0.5660 1.8735 13.15550    720 
JLOZN251 JVALJ351 1 0 13.133 27.379 189.5800    480 
JLOZNI5  JHZVOR51 1 0 2.9630 9.9290 71.64600    360 
JLOZNI5  JOSECI5  1 0 7.7010 16.776 116.9160    480 
JMACMI5  JBOGAT5  1 0 2.6000 8.6400 60.02999    720 
JMAJD15  JMAJD251 1 0 0.6400 1.4500 8.960000    585 
JMAJD251 JMAJD252 1 2 0.0000 0.0000 0.000000   1250 
JMAJD251 JMOSNA51 1 0 3.0520 10.080 67.28000    480 
JMAJD252 JMAJD35  1 0 0.9100 2.4100 16.60000    585 
JMAJD35  JNERES5  1 0 3.9900 8.7900 56.88000    585 
JMLADE5  JSMPAL5  1 0 4.3800 9.6900 64.04000    480 
JNCRNJ5  JKIKI251 1 0 3.8800 13.270 91.08998    720 
JNEGOT5  JPRAHO5  1 0 1.3600 3.0500 18.29999    360 
JNERES5  JPETRO51 1 0 5.4600 11.780 74.15000    585 
JNIS1 51 JNIS1 52 1 2 0.0000 0.0000 0.000000   1250 
JNIS105  JNIS1351 1 0 0.6300 2.0600 14.81000    580 
JNIS1351 JNIS1352 1 7 0.0000 0.0000 0.000000   1250 
JNIS155  JLESK45  1 0 5.7940 13.620 82.73000    396 
JNIS155  JNIS2 51 1 0 3.8530 8.9230 54.40300    396 
JNIS2 11 JLESK212 1 0 1.2910 12.806 146.2209   1920 
JNIS2 11 JNIS2 12 2 2 0.0000 0.0000 0.000000   1500 
JNIS2 12 XKB_NI11 1 0 3.7200 41.360 418.6799   1920 
JNIS2 12 XSO_NI11 1 0 1.3650 14.285 147.0500   1920 
JNIS2 2  JKRUS121 1 0 5.8000 31.000 186.0000   1020 
JNIS2 51 JLESK251 2 0 3.1110 16.601 99.69000    900 
JNIS2 51 JNIS1 51 1 0 2.7800 6.3800 37.43999    396 
JNIS2 51 JNIS1351 1 0 0.7400 2.4100 17.28000    720 
JNIS2 51 JNIS2 52 1 2 0.0000 0.0000 0.000000   1250 
JNIS2 51 JNIS3 52 1 0 0.7700 2.6900 17.46999    720 
JNIS2 51 JPIRO25  1 0 12.050 26.889 168.5300    480 
JNIS2 52 JNIS1352 2 0 0.7400 2.4100 17.28000    720 
JNIS2 52 JNIS3 51 2 0 0.7700 2.6900 17.46999    720 
JNIS2 52 JNIS5 5  1 0 0.7000 1.5700 9.410000    585 
JNIS2 52 JNIS8 5  1 0 1.5700 3.6300 22.52000    720 
JNIS2 52 JPROKU5  1 0 6.2270 15.635 99.41700    585 
JNIS2 52 JSVRLJ5  1 0 2.5100 8.2600 58.82000    720 
JNIS3 51 JNIS3 52 1 7 0.0000 0.0000 0.000000   1250 
JNIS8 5  JNIS1 52 1 0 0.6300 1.7000 10.40000    720 
JNPAZ15  JNPAZ25  1 0 0.8800 1.9400 11.99000    585 
JNPAZ15  JSJENI5  1 0 9.8350 23.318 133.7899    585 
JNPAZ25  XVA_NP51 1 0 7.0000 15.480 95.06000    360 
JNPAZO5  JPAZOV5  1 0 0.5900 1.9400 13.66000    720 
JNPOPO5  JPARA151 1 0 1.4100 2.9600 19.45999    480 
JNSAD151 JNSAD152 1 7 0.0000 0.0000 0.000000   1250 
JNSAD151 JNSAD75  1 0 0.7200 0.9500 5.360000    558 
JNSAD152 JNSAD65  1 0 0.8870 3.7430 26.40800    370 
JNSAD152 JRUMA15  1 0 6.6500 14.390 92.58000    585 
JNSAD251 JNSAD252 1 2 0.0000 0.0000 0.000000   1250 
JNSAD311 JNSAD312 3 2 0.0000 0.0000 0.000000   1500 
JNSAD312 JSUBO311 1 0 2.4100 27.530 272.0300   1920 
JNSAD321 JNSAD322 2 2 0.0000 0.0000 0.000000   1500 
JNSAD321 JZREN221 1 0 2.6500 19.080 119.5998   1233 
JNSAD322 JSRBOB2  2 0 2.4300 13.010 79.62999   1026 
JNSAD351 JFUTOG5  1 0 1.7900 6.1300 42.10000    720 
JNSAD351 JNSAD151 1 0 4.3800 9.1500 55.19000    468 
JNSAD351 JNSAD352 1 2 0.0000 0.0000 0.000000   1250 
JNSAD351 JNSAD45  1 0 0.8820 3.0070 20.76700    720 
JNSAD351 JNSAD551 1 0 1.6500 5.6300 38.59000    720 
JNSAD351 JNSAD95  1 0 0.9530 3.2530 22.41800    720 
JNSAD351 JRSANC5  1 0 1.4300 3.4700 22.04000    585 
JNSAD351 JTEMER5  1 0 1.3340 4.5470 31.40200    720 
JNSAD352 JNSAD252 1 0 1.7600 3.9000 24.39000    585 
JNSAD352 JNSAD551 2 0 1.6600 5.6800 38.95000    720 
JNSAD352 JSRBOB51 1 0 4.6500 10.380 62.65001    585 
JNSAD352 JTTNSA51 1 0 1.2700 4.3500 29.87999    720 
JNSAD551 JNSAD552 1 2 0.0000 0.0000 0.000000   1250 
JOBREN11 JBGD8 12 1 0 1.4300 16.600 164.0800   1920 
JOBREN11 JOBREN12 4 2 0.0000 0.0000 0.000000   1500 
JOBREN11 JRPMLA11 1 0 0.1700 1.8200 18.00000   1920 
JOBREN11 JTENTA11 1 0 0.0300 0.3000 3.150000    960 
JOBREN12 JKRAG211 1 0 3.1300 33.390 354.9400   1920 
JOBREN12 JRPMLA12 2 0 0.1600 1.8000 17.79999   1920 
JOBREN12 JTENTA12 2 0 0.0300 0.3000 3.150000    960 
JOBREN21 JBGD3 22 1 0 2.6200 14.830 85.15000   1020 
JOBREN21 JBGD5 21 2 0 1.7100 11.590 80.30000   1233 
JOBREN21 JBGD5 22 4 0 1.6900 11.030 80.30000   1233 
JOBREN21 JOBREN22 1 2 0.0000 0.0000 0.000000   1500 
JOBREN21 JOBREN23 2 7 0.0000 0.0000 0.000000   1500 
JOBREN21 JTENTA2  1 0 0.0640 0.3440 2.080000    720 
JOBREN21 JTENTA21 2 0 0.1000 0.5600 3.370000   1233 
JOBREN21 JTENTA23 4 0 0.0700 0.3900 2.330000   1020 
JOBREN21 JVALJ321 1 0 3.9800 21.010 127.1899   1020 
JOBREN22 JBBAST21 1 0 8.6200 47.090 280.7000   1020 
JOBREN22 JBGD5 21 1 0 1.6900 11.030 80.30000   1233 
JOBREN22 JBGD5 22 3 0 1.7100 11.590 80.20000   1233 
JOBREN22 JNSAD321 1 0 7.4700 40.260 243.7200   1020 
JOBREN22 JOBREN23 3 2 0.0000 0.0000 0.000000   1500 
JOBREN22 JSABA321 1 0 2.7200 19.130 122.6298   1233 
JOBREN22 JTENTA22 3 0 0.1000 0.5600 3.370000    720 
JOBREN22 JTENTA24 5 0 0.0700 0.3900 2.330000   1020 
JODZAC5  JSOMB352 1 0 5.7000 14.750 98.20999    585 
JODZAC5  JVRBA15  1 0 5.6420 12.786 74.79500    585 
JPALA15  JPALA25  1 0 0.4700 1.0400 6.300000    585 
JPALA25  JCELAR5  1 0 1.2700 4.2000 29.37999    720 
JPALIC5  JCSUPK5  1 0 0.7600 1.7200 10.17000    360 
JPANC151 JPANC152 1 7 0.0000 0.0000 0.000000   1250 
JPANC211 JBGD2012 1 0 0.9060 9.8590 97.50000   1900 
JPANC211 JPANC212 2 7 0.0000 0.0000 0.000000   1500 
JPANC211 JWCIBU11 1 0 0.8600 9.1510 97.65300   1920 
JPANC22  JRANIS21 1 0 1.3800 9.2800 59.91999   1230 
JPANC22  JWKOVA21 1 0 2.0890 11.433 68.98800   1020 
JPANC251 JBGD7 5  2 0 2.9800 10.180 69.99000    720 
JPANC251 JCVSTR5  1 0 1.8150 18.473 215.7729    720 
JPANC251 JPANC151 2 0 1.0900 2.4700 14.46000    585 
JPANC251 JPANC252 1 7 0.0000 0.0000 0.000000   1250 
JPANC251 JPANC35  1 0 0.9480 3.2400 22.26000    720 
JPANC251 JPANC45  1 0 0.4100 1.4100 9.710000    720 
JPANC252 JBGD7 5  1 0 3.0000 9.9000 70.20000    720 
JPANC252 JKACAR5  1 0 1.8200 6.0200 41.74000    720 
JPANC252 JKOVIN5  1 0 2.9100 10.020 67.75000    720 
JPANC252 JPANC152 1 0 0.6560 2.3110 14.94300    720 
JPANC252 JPANC35  2 0 0.9600 3.2800 22.56000    720 
JPANC252 JPANC45  2 0 0.4100 1.4000 9.650000    720 
JPARA151 JPARA152 1 2 0.0000 0.0000 0.000000   1250 
JPARA152 JPARA35  1 0 0.3500 0.9500 6.700000    580 
JPECIN5  JSMIT15  1 0 5.9600 12.100 82.28999    585 
JPETRO51 JPETRO52 1 2 0.0000 0.0000 0.000000   1250 
JPIRO15  JPIRO25  1 0 1.0000 3.2800 23.40000    720 
JPIRO15  JSVRLJ5  1 0 9.1000 20.000 121.1998    360 
JPOZAR51 JPETRO52 1 0 8.9000 15.100 99.59999    480 
JPOZAR52 JPETRO52 1 0 8.9000 15.100 99.59999    360 
JPOZEG21 JPOZEG22 2 7 0.0000 0.0000 0.000000   1500 
JPOZEG51 JARILJ5  1 0 1.9100 4.2000 26.92000    480 
JPOZEG51 JCVBEL5  1 0 2.7800 9.2100 65.77999    585 
JPOZEG51 JGUCA 5  1 0 1.9300 6.5100 47.20999    720 
JPOZEG51 JPOZEG52 1 7 0.0000 0.0000 0.000000   1250 
JPOZEG51 JSEVOJ51 1 0 2.8400 6.1700 40.38000    527 
JPOZEG51 JUZICE51 1 0 2.5000 8.6000 56.79999    720 
JRANIS21 JHIP  2  1 0 0.1860 1.1330 8.708000   1233 
JRANIS21 JRANIS22 1 2 0.0000 0.0000 0.000000   1500 
JRASKA5  JKOPAO5  1 0 4.0000 8.4000 55.27400    410 
JRASKA5  JNPAZ15  1 0 3.7200 8.1900 52.36000    585 
JRHBBA21 JBBAST21 1 0 0.4700 3.0400 22.05999   1233 
JRHBBA21 JRHBBA22 1 7 0.0000 0.0000 0.000000   1500 
JRHBBA22 JBBAST22 2 0 0.4700 3.0400 22.05999   1233 
JRPDRM11 JRPDRM12 1 2 0.0000 0.0000 0.000000   1500 
JRPDRM11 JTDRMN11 1 0 0.5000 0.3800 2.400000   1740 
JRPDRM12 JTDRMN12 2 0 0.5000 0.3800 2.400000   1740 
JRPMLA11 JNSAD311 1 0 2.6700 30.420 300.6400   1920 
JRPMLA11 JRPMLA12 1 2 0.0000 0.0000 0.000000   1500 
JRPMLA11 JTENTB11 1 0 0.2700 2.8100 31.50000   1920 
JRPMLA12 JNSAD312 2 0 2.7300 31.090 307.2399   1920 
JRPMLA12 JSMIT211 1 0 1.9700 20.480 215.6799   1920 
JRPMLA12 JTENTB12 2 0 0.2700 2.8100 31.50000   1920 
JRSANC5  JNSAD251 1 0 0.8700 2.2500 14.40000    585 
JRUDN15  JRUDN25  1 0 0.7600 2.4600 17.63999    720 
JRUDN15  JRUDN35  1 0 0.4100 1.3800 9.760000    720 
JRUDN35  JGRADI5  1 0 2.4000 8.0400 56.50000    720 
JRUDN35  JRUDN55  1 0 0.3700 1.2100 0.756000    360 
JRUMA15  JRUMA25  1 0 5.2600 11.480 72.35000    580 
JRUMA25  JSMIT15  1 0 3.7800 8.2900 51.79999    585 
JSABA15  JSABA45  1 0 0.0800 0.1850 1.050000    720 
JSABA25  JSABA55  1 0 0.9400 3.0700 21.90000    720 
JSABA321 JSABA322 2 7 0.0000 0.0000 0.000000   1500 
JSABA351 JBOGAT5  1 0 5.0300 11.420 68.44998    480 
JSABA351 JSABA15  1 0 0.4900 1.6000 11.58000    720 
JSABA351 JSABA352 1 7 0.0000 0.0000 0.000000   1250 
JSABA351 JSABA55  1 0 1.6900 5.5600 39.59999    720 
JSABA351 JVLADI5  1 0 2.1600 4.5500 29.91000    585 
JSABA352 JLESNI5  1 0 6.8750 14.710 96.19998    585 
JSABA352 JPECIN5  1 0 7.2700 13.420 85.69998    360 
JSABA352 JSABA25  1 0 0.7400 2.4800 18.79000    720 
JSABA352 JSABA45  1 8 0.4900 1.6000 11.58000    720 
JSENT15  JSENT25  1 0 0.8000 2.7400 18.84000    720 
JSEVOJ51 JSEVOJ52 1 7 0.0000 0.0000 0.000000   1250 
JSEVOJ51 JUZICE51 1 0 0.7000 2.2600 16.24000    480 
JSID  5  XNI_SI51 1 8 2.1670 5.2485 34.52700    480 
JSIP  5  XGU_SI51 1 8 0.3700 0.9000 5.860000    240 
JSMED151 JSMED251 1 0 0.3300 0.6800 4.720000    480 
JSMED151 JSMED45  1 0 0.4100 1.1600 8.400000    585 
JSMED152 JSMED252 1 0 0.3300 0.6800 4.720000    480 
JSMED251 JSMED252 1 7 0.0000 0.0000 0.000000   1250 
JSMED311 JBGD8 11 2 0 1.4580 14.274 141.5860   1920 
JSMED311 JRPDRM11 1 0 1.9080 19.031 195.2020   1920 
JSMED351 JKSTA 5  1 0 3.1500 10.650 72.69998    720 
JSMED351 JSMED251 2 0 0.7200 2.4000 16.67000    720 
JSMED351 JSMED352 1 7 0.0000 0.0000 0.000000   1250 
JSMED352 JKSTA 5  2 0 3.1500 10.650 72.69998    720 
JSMED352 JSMED252 1 0 0.7200 2.4000 16.67000    720 
JSMED352 JSMPAL5  1 0 3.5600 11.870 82.51998    720 
JSMIT211 JSMIT212 3 2 0.0000 0.0000 0.000000   1500 
JSMIT211 XER_SM11 1 0 1.4590 15.173 164.3000   1920 
JSMIT212 XUG_SM11 1 0 1.1530 12.594 129.5099   1920 
JSMIT221 JSMIT222 2 7 0.0000 0.0000 0.000000   1500 
JSMIT251 JEMART5  1 0 2.2940 4.9710 31.84600    480 
JSMIT251 JKMART5  1 0 2.2940 4.9710 31.85000    585 
JSMIT251 JMACMI5  1 0 1.0900 3.8500 26.52000    720 
JSMIT251 JSMIT15  1 0 1.3850 3.0020 19.23000    585 
JSMIT251 JSMIT252 1 7 0.0000 0.0000 0.000000   1250 
JSMIT251 JSMIT35  2 0 0.4800 1.6400 11.26000    720 
JSMIT252 JBFC  5  1 0 3.5700 12.720 80.27999    720 
JSMIT252 JSMIT15  2 0 1.3850 3.0300 19.23200    585 
JSMIT252 JSMIT35  1 0 0.4800 1.6300 11.21000    720 
JSMIT252 JSSTIL5  1 0 0.6870 2.2740 15.80000    720 
JSMPAL5  JVPLAN5  1 0 2.5800 5.4500 35.40000    480 
JSOMB15  JSOMB25  1 0 1.3160 4.5000 30.87999    720 
JSOMB351 JSOMB15  2 0 0.3400 0.8100 5.140000    585 
JSOMB351 JSOMB352 1 2 0.0000 0.0000 0.000000   1250 
JSOMB352 JSOMB15  1 0 0.2900 0.9700 6.730000    720 
JSRBOB51 JBECEJ5  1 0 4.8000 10.770 64.69998    480 
JSRBOB51 JBTOP25  1 0 6.1300 13.710 82.38000    360 
JSRBOB51 JKULA 5  1 0 4.7300 10.570 63.52999    585 
JSRBOB51 JPALA15  1 0 8.1360 17.416 108.8500    585 
JSRBOB51 JSENT15  1 0 10.010 22.690 132.7299    480 
JSRBOB51 JSMIT251 1 0 5.1730 27.999 168.1920    900 
JSRBOB51 JSRBOB52 1 7 0.0000 0.0000 0.000000   1250 
JSRBOB51 JVRBA15  1 0 2.0250 6.9070 47.64500    720 
JSRBOB51 JVRBA25  1 0 1.4500 4.9500 34.18000    720 
JSUBO311 JSOMB31  1 0 1.8000 18.060 194.4500   1020 
JSUBO311 JSUBO312 2 7 0.0000 0.0000 0.000000   1500 
JSUBO311 XSA_SU11 1 0 0.7150 8.1560 81.00999   1920 
JSUBO351 JCSUPK5  1 0 1.3300 2.9600 17.96999    360 
JSUBO351 JKANJI5  1 0 3.0100 10.260 70.87999    720 
JSUBO351 JSUBO15  1 0 0.7300 1.6100 9.850000    360 
JSUBO351 JSUBO25  1 0 0.7800 2.6700 18.41000    720 
JSUBO351 JSUBO352 1 7 0.0000 0.0000 0.000000   1250 
JSUBO351 JSUBO45  1 0 1.7700 6.0600 41.59999    720 
JSUBO352 JBAJMO5  1 0 3.0760 10.518 72.22000    720 
JSUBO352 JBTOP15  1 0 4.9600 11.040 67.00000    360 
JSUBO352 JSUBO15  2 0 0.2800 0.9600 6.620000    720 
JSUBO352 JSUBO25  2 0 0.7800 2.6600 18.37999    720 
JSUBO352 JSUBO45  2 0 1.7800 6.0800 41.75999    720 
JTDRMN51 JKSTA 5  1 0 1.1900 3.8600 27.75000    720 
JTDRMN51 JRUDN25  1 8 0.3100 1.0000 7.200000    720 
JTDRMN51 JRUDN45  1 0 0.3430 1.1410 8.228000    560 
JTEMER5  JZABAL5  1 0 1.3870 4.6000 32.07000    720 
JTENTA5  JBGD105  1 0 1.3800 2.9100 19.10000    480 
JTENTB2  JOBREN22 1 0 0.8100 5.6700 35.78000    720 
JTMORA5  JEMARK5  1 0 1.2800 2.8400 17.90000    585 
JTMORA5  JJAGO451 1 0 4.4700 14.680 104.5700    720 
JTMORA5  JKRONO5  1 0 1.8800 4.0800 26.62999    585 
JTMORA5  JPETRO52 1 0 3.6600 12.020 85.66999    500 
JTRSTE5  JVBANJ5  1 0 1.7700 3.7700 24.77000    585 
JTTBGD51 JBGD405  1 0 0.1220 0.8340 0.367000    700 
JTTBGD51 JTTBGD52 1 7 0.0000 0.0000 0.000000   1250 
JTTNSA51 JNSAD45  1 0 0.9060 3.0970 21.29700    720 
JTTNSA51 JNSAD95  1 0 0.3570 1.2220 8.389000    720 
JTTNSA51 JTTNSA52 1 2 0.0000 0.0000 0.000000   1250 
JTTZRE5  JZREN45  1 0 0.0400 0.1300 0.880000    720 
JVALJ151 JVALJ152 1 2 0.0000 0.0000 0.000000   1250 
JVALJ152 JVALJ25  1 0 1.0000 2.8390 20.33200    480 
JVALJ152 JVALJ25  2 0 1.0000 2.8390 20.33200    480 
JVALJ321 JVALJ322 2 7 0.0000 0.0000 0.000000   1500 
JVALJ351 JTAMNZ5  1 0 5.1200 10.770 70.79000    480 
JVALJ351 JVALJ151 2 0 0.5000 1.0600 6.950000    480 
JVALJ351 JVALJ352 1 7 0.0000 0.0000 0.000000   1250 
JVALJ352 JESLOV5  1 0 2.9900 6.2900 41.36999    585 
JVALJ352 JOSECI5  1 0 5.9890 12.859 81.24999    480 
JVALJ352 JVALJ151 1 0 0.4700 0.9900 6.530000    480 
JVARDI21 JPOZEG21 1 0 4.0600 21.320 131.4700   1020 
JVARDI21 JVARDI22 1 2 0.0000 0.0000 0.000000   1500 
JVHAN 51 JVRAN452 1 0 4.9600 10.940 67.72000    585 
JVRAN151 JVRAN152 1 2 0.0000 0.0000 0.000000   1250 
JVRAN25  JVRAN451 1 0 0.9390 3.2030 21.80000    720 
JVRAN25  JVRAN452 2 0 0.9470 3.2220 21.96000    720 
JVRAN411 JLESK211 1 0 2.3240 23.301 259.9700   1920 
JVRAN411 XST_VR11 1 0 1.4774 14.878 174.7935   1920 
JVRAN451 JERIST5  1 0 2.0903 5.2516 35.12000    585 
JVRAN451 JVRAN452 1 2 0.0000 0.0000 0.000000   1250 
JVRAN452 JVRAN151 1 0 1.0830 3.0680 20.64000    585 
JVRBA15  JVRBA25  1 0 0.9600 3.2640 22.54999    720 
JVRSA15  JVRSA25  1 0 0.2930 1.0040 6.820000    720 
JVRSA15  JWKOSA51 1 0 2.9900 9.1950 59.61400    792 
JWALIB51 JPANC251 1 0 5.4602 12.384 72.52500    585 
JWALIB51 JWALIB52 1 2 0.0000 0.0000 0.000000   1250 
JWCIBU11 JRPDRM12 1 0 1.4150 14.834 145.7599   1920 
JWCIBU11 JWCIBU12 1 2 0.0000 0.0000 0.000000   1500 
JWKOSA51 JWKOSA52 1 2 0.0000 0.0000 0.000000   1250 
JWKOVA21 JWKOVA22 1 2 0.0000 0.0000 0.000000   1500 
JWKOVA21 JZREN221 1 0 3.7220 20.241 121.5630   1026 
JZAJE15  JZAJE251 1 0 0.9800 2.0600 14.04000    720 
JZAJE15  XKU_ZA51 1 8 1.9664 4.2460 30.24000    480 
JZAJE251 JZAJE252 1 2 0.0000 0.0000 0.000000   1250 
JZASTA5  JKRAG251 1 0 1.4630 4.8100 34.00100    720 
JZLAT251 JESUSI5  1 0 2.0100 4.6400 29.01000    480 
JZLAT251 JZLAT252 1 7 0.0000 0.0000 0.000000   1250 
JZREN221 JZREN222 2 7 0.0000 0.0000 0.000000   1500 
JZREN251 JKIKI15  1 0 12.010 26.470 163.8200    585 
JZREN251 JNBECE5  1 0 5.4600 12.220 73.41999    480 
JZREN251 JTTZRE5  1 0 1.3000 4.4200 30.54000    360 
JZREN251 JZREN252 1 7 0.0000 0.0000 0.000000   1250 
JZREN251 JZREN351 1 0 0.6500 2.2300 15.31000    720 
JZREN252 JBEGEJ5  1 0 2.6800 9.1400 63.13000    720 
JZREN252 JZREN15  1 0 0.8700 1.8900 11.56000    480 
JZREN252 JZREN15  2 0 0.8500 1.8900 11.45000    480 
JZREN252 JZREN352 2 0 0.6600 2.2700 15.58000    480 
JZREN252 JZREN45  1 0 1.3300 4.5500 31.40000    720 
JZREN351 JZREN352 1 2 0.0000 0.0000 0.000000   1250 
LBERIC1  LKRSKO1  1 0 2.1570 22.950 245.3800   1920 BER-KRS400 1
LBERIC1  LKRSKO1  2 0 2.1570 22.950 245.3800   1920 BER-KRS400 2
LBERIC1  LPODLO1  1 0 1.5530 16.332 177.5399   1920 BER-POD400 1
LBERIC2  LKLECE2  1 0 0.7780 5.2770 38.33800    960 BER-KLE220 1
LBERIC2  LKLECE2  2 1 4.0000 53.500 120.0000    640 BER-KLE220EQ
LBERIC2  LPODLO21 2 1 3.3800 56.460 132.8200    640 POD-BER220EQ
LCIRKO2  XZE_CI21 1 0 3.8790 20.003 131.0399    780 CIR-ZER220 1
LDIVAC11 LBERIC1  1 0 2.3610 24.832 269.9299   1920 DIV-BER400 1
LDIVAC11 XME_DI11 1 0 1.0300 10.836 117.7900   1920 DIV-MEL400 1
LDIVAC12 LDIVAC11 2 7 0.0000 0.0000 0.000000   9999 DIV400 BBC 1
LDIVAC12 XRE_DI11 1 0 0.5180 7.0950 96.37300   2700 DIV-RED400 1
LDIVAC21 LDIVAC22 1 2 0.0000 0.0000 0.000000   9999 DIV220 BBC 1
LDIVAC21 LKLECE2  1 0 3.9130 27.323 185.6400    960 DIV-KLE220 1
LDIVAC22 XPA_DI21 1 8 0.3420 2.3670 16.08200    960 DIV-PAD220 1
LDIVAC22 XPE_DI21 1 0 1.5700 11.015 74.14700    960 DIV-PEH220 1
LKRSKO1  XTU_KR11 1 0 0.7220 7.5570 87.93600   1920 KRS-TUM400 1
LKRSKO1  XTU_KR12 2 0 0.7220 7.5570 87.93600   1920 KRS-TUM400 2
LMARIB1  LKRSKO1  1 0 2.2690 24.428 270.1499   1920 MAR-KRS400 1
LMARIB1  XKA_MA11 1 0 0.7210 9.0210 105.8400   1920 MAR-KAI400 1
LMARIB1  XKA_MA12 2 0 0.7210 9.0210 105.8400   1920 MAR-KAI400 2
LOKROG1  LBERIC1  1 0 0.9410 9.8840 68.80800   1600 OKR-BER400 1
LOKROG1  LBERIC1  2 0 0.9410 9.8840 68.80800   1600 OKR-BER400 2
LPODLO1  LMARIB1  1 0 2.1430 23.075 255.4100   1920 POD-MAR400 1
LPODLO1  LSOSTA11 1 0 0.4017 4.2249 45.88000   1680 POD-SOS400 1
LPODLO21 LBERIC2  1 0 3.7270 25.902 178.2300    960 POD-BER220 1
LPODLO21 LPODLO22 1 2 0.0000 0.0000 0.000000   9999 POD220 BBC 1
LPODLO22 LCIRKO2  1 0 3.0040 20.979 142.3700    960 POD-CIR220 1
LPODLO22 XOB_PO21 1 0 1.9980 13.524 91.45500    960 POD-OBE220 1
LSOSTA11 LSOSTA16 1 2 0.0000 0.0000 0.000000   9999 SOS400 BBC 6
MAISA 11 MGOD  11 1 0 1.4740 18.070 262.6400   1999 
MAISA 11 MJOZS 11 1 0 2.4700 47.480 659.1099   1999 
MAISA 11 MKERP 11 1 0 0.9630 11.800 171.5300   1999 
MAISA 11 MMART 11 1 0 1.7220 20.500 250.0700   1999 
MAISA 11 MSZICS11 1 0 1.3990 16.150 192.2599   1999 
MAISA 11 MSZOL 11 1 0 1.3320 15.440 150.7899   1999 
MAJKA 41 MAJKA 42 1 1 0.0000 0.0700 0.000000  14433 
MAJKA 41 MAJKA 43 1 1 0.0000 0.1000 0.000000   9622 
MAJKA 41 MBAKON41 1 0 0.0790 0.1200 5.930000   1443 
MAJKA 41 MBAKON42 2 0 0.0790 0.1200 5.930000   1443 
MAJKA 41 MCELD 41 1 0 4.3340 15.170 101.1600    500 
MAJKA 41 MPAPA 41 1 0 6.3100 10.900 60.94000    500 
MAJKA 41 MSUME 41 1 0 4.8100 13.920 93.00000    500 
MAJKA 41 MVSZE 41 1 8 4.4380 15.490 103.6700    500 
MALBF 21 MDUME 21 1 0 0.6000 5.3100 65.98000   2000 
MALBF 21 MDUME 21 2 0 0.6000 5.3100 65.98000   2000 
MALBF 41 MALBF 42 1 1 0.0000 8.0000 0.000000    770 
MALBF 41 MALBF 43 1 1 0.0000 8.0000 0.000000    770 
MALBF 41 MCSEP 41 1 0 0.2000 0.9600 13.14000   1000 
MALBF 41 MDIOS 41 1 0 0.5100 2.4300 35.18000   1000 
MALBF 41 MKFOL 41 1 0 0.2200 0.5700 213.6200    500 
MALBF 41 MKFOL 41 2 0 0.3200 0.8400 313.4400    500 
MALBF 41 MNEPL 41 1 0 0.5600 2.6700 38.31000   1000 
MALBF 41 MROZS 41 1 0 0.9000 4.9200 55.92000   1095 
MALGYT41 MMAKO 41 T 0 3.1400 10.600 74.15000    500 
MALGYT42 MHODM 41 T 0 2.0800 7.0100 81.67000    500 
MALMF 41 MLABA 41 1 0 2.3500 8.3000 55.92000    500 
MALMF 41 MTATA 41 1 0 1.5600 5.3200 36.45000    500 
MANGY 41 MKATO 41 1 0 0.3100 0.8200 303.4800    700 
MANGY 42 MKDUL 41 1 0 0.4800 1.6100 64.11000    548 
MANGY 42 MKDUL 41 2 0 0.4800 1.6100 64.11000    548 
MANGY 42 MKOTE 41 1 0 0.5700 1.0200 172.1900    480 
MANGY 42 MKOTE 41 2 0 0.5700 1.0300 172.8300    480 
MANGY 42 MUJPET41 1 0 0.1300 0.6500 9.320000   1000 
MANGY 42 MUJPET42 2 0 0.1300 0.6500 9.320000   1000 
MBABA 41 MKIGM 42 1 0 2.9300 4.5900 30.78000    500 
MBABA 41 MNASZT41 T 0 0.8800 1.3700 8.790000    500 
MBABR 41 MDIMA 41 1 0 3.6000 10.450 73.51000    500 
MBABR 41 MMKOV 41 1 0 2.6300 8.0600 57.17000    500 
MBAJA 41 MBAJD 41 1 0 1.4000 4.7700 33.93000    500 
MBAJA 41 MCSAT 41 1 0 2.2400 7.6700 62.84000    500 
MBAJA 41 MKHAL 41 1 0 5.6800 19.560 133.2000    500 
MBAJD 41 MKALO 41 1 0 4.9600 16.990 130.0600    500 
MBAKA 01 MBAKA 02 1 1 45.000 35.000 0.000000    231 
MBAKA 01 XBA_ZA01 1 0 2.2250 34.810 420.9700   2000 
MBAKA 11 MJOZS 11 1 8 1.2000 23.000 319.1900   2001 
MBAKA 11 MSAJO 11 1 0 2.3970 29.460 368.1900   2001 
MBAKA 11 XBA_MU11 1 0 0.6970 7.9400 102.4200   2001 
MBAKTA41 MMSZAL41 1 0 1.8690 6.4300 44.61000    500 
MBANH 41 MBICS 41 1 0 4.0800 13.840 96.76000    500 
MBANH 41 MDORG 41 1 0 6.4300 14.680 88.60000    535 
MBANH 41 MKIGM 41 2 0 2.8900 10.110 66.60000    500 
MBANH 41 MTATA 41 1 0 2.5100 8.5700 59.06000    500 
MBANH 41 MTBIP 41 1 0 0.3780 1.3200 8.790000    500 
MBARA 41 MSZFE 41 1 0 4.8600 17.040 56.43000    500 
MBARCS41 MSZIG 41 1 0 3.3800 11.240 82.94000    500 
MBARCS41 MSZIG 41 2 0 3.3800 11.240 82.94000    500 
MBCGA 41 MBVK  41 1 0 0.0330 0.1900 21.19000    800 
MBCSA 41 MBEKS 41 1 0 1.4800 5.0700 34.57000    500 
MBCSA 41 MMDGY 41 1 0 2.6500 9.1500 72.25000    500 
MBCSA 41 MOROS 41 1 0 3.4400 11.890 81.05000    500 
MBCSA 41 MSZARV41 1 0 4.9700 18.020 122.5200    500 
MBEKM 41 MKDUL 41 1 0 0.4300 2.0500 29.56000   1000 
MBEKM 41 MPOMZ 41 1 0 0.4100 1.9500 27.66000   1000 
MBEKO 11 MSAFA 11 1 0 2.6100 29.080 326.1000   1599 
MBEKO 11 MSZOL 11 1 0 3.1190 38.620 377.6200   1999 
MBEKO 11 XBE_NA11 1 0 0.8980 8.9100 79.80000   2001 
MBEKO 41 MBCSA 41 2 0 0.1900 1.3400 20.13000   1250 
MBEKO 42 MBCSA 41 1 0 0.1900 1.3400 20.13000   1250 
MBEKS 41 MSZGH 41 1 0 3.3200 11.420 78.55000    500 
MBELEM41 MTAMS 41 1 0 1.2400 4.3300 42.73000    500 
MBFOL 41 MBOGL 41 1 0 2.9900 10.370 71.00000    500 
MBFOL 41 MSIOF 41 1 0 2.1800 7.5700 51.52000    500 
MBGYA 41 MNOGR 41 1 0 3.2000 8.9500 63.46000    500 
MBGYA 41 MSZECT41 T 0 4.9400 16.960 117.4900    500 
MBIAT 41 MBUDO 41 1 0 0.6000 2.0800 13.83000    730 
MBICSD11 MGONY 11 1 0 3.0890 33.760 386.4100   1999 
MBICSD11 MMART 11 1 0 0.5120 5.7400 130.0399   1999 
MBICSD41 MBANH 41 1 0 4.2400 14.860 64.72000    500 
MBICSD41 MBIAT 41 1 0 2.1900 7.6800 125.1398    740 
MBICSD41 MBICS 41 1 0 0.1660 0.5700 187.3400    500 
MBICSD41 MDORG 41 1 0 4.3420 14.660 104.9300    500 
MBICSD41 MHVOL 41 1 0 3.6600 12.830 74.96000    740 
MBNAD 41 MNBAT 41 1 0 11.150 17.150 101.1600    410 
MBNAD 41 MOZDE 41 1 0 1.4800 5.1000 35.18000    500 
MBOGL 41 MMARC 41 1 0 3.8500 13.190 91.10000    500 
MBONY 41 MSZEK 41 1 0 5.1000 13.120 83.57000    500 
MBUDO 41 MSOLYT41 T 0 2.2800 7.7500 54.65000    500 
MBUJF 41 MEBESM41 1 0 2.9000 10.200 70.37000    500 
MBUJF 41 MPLAD 41 1 0 4.8700 16.730 115.6100    500 
MBUJF 41 MSZGH 41 1 0 4.2500 14.600 101.1600    500 
MBUJV 41 MNADU 41 1 0 4.2100 14.230 102.4100    500 
MBUKO 41 MKDUL 41 1 0 0.5490 1.1900 558.5399    800 
MBUKO 41 MKFOL 41 1 8 0.3350 0.7400 345.5799    800 
MBUKO 41 MVIRA 41 1 0 0.2500 0.5500 257.0700    500 
MCEGL 41 MMONO 41 1 0 4.1700 14.580 96.14000    500 
MCEGL 41 MNKOR 41 1 0 2.5600 8.9200 60.32000    500 
MCELD 41 MIKER 41 1 0 2.4660 8.6300 57.18000    500 
MCSAR 41 MERZS 41 1 8 0.1270 0.2700 128.8100    800 
MCSAR 41 MNEPL 41 1 0 0.2900 0.6400 298.3900    800 
MCSAR 41 MNEPL 41 2 0 0.2700 0.7200 268.2999    700 
MCSEA 41 MCSEP 41 1 0 0.2000 0.9300 13.14000   1000 
MCSEA 41 MPERZ 41 1 0 0.0900 0.4400 6.360000   1000 
MCSEG 41 MKSZE 41 1 0 2.6230 8.8600 104.2900    500 
MCSEG 41 MSZOM 41 1 0 2.6360 8.9100 73.51000    500 
MCSOR 41 MKAPU 41 1 0 5.0080 12.140 80.43000    500 
MCSOR 41 MKIML 41 1 0 4.9320 12.020 78.55000    500 
MCSPG 41 MSORS 41 1 0 0.8700 3.8900 330.5000    823 
MCSPG 42 MSORS 41 2 0 0.8600 3.8900 330.5000    823 
MCSPG 43 MCSEP 41 1 0 0.1020 0.1000 16.11000    823 
MCSUR 41 MNKAN 41 1 0 4.0200 12.270 106.1900    500 
MCSUR 41 MNTAD 41 1 0 2.9300 8.9500 77.29000    500 
MDBIPT41 MDBTOC41 1 0 0.4300 1.4300 10.70000    500 
MDBIPT42 MDBTOC41 2 0 0.4300 1.4300 10.70000    500 
MDBTOC41 MDKCE 41 1 0 0.2300 0.3700 173.3600   1000 
MDEBR 21 MSAJO 21 1 0 5.2400 27.950 175.9299    600 
MDEBR 41 MDBIPT41 1 0 0.4500 1.5100 11.34000    500 
MDEBR 41 MDBIPT42 2 0 0.4500 1.5100 11.34000    500 
MDEBR 41 MDDEL 41 1 0 4.9100 16.630 119.3800    250 
MDEBR 41 MHSZOB41 1 0 2.2800 7.8700 55.29000    500 
MDEBR 41 MJOZS 41 1 0 0.3850 3.7900 37.72000   1360 
MDEBR 41 MJOZS 41 3 0 1.9080 6.2000 41.17000    600 
MDEBR 41 MMACS 41 1 0 0.5800 1.9900 13.78000    860 
MDEBR 41 MSZAE 41 1 0 4.4650 15.340 105.5500    500 
MDETK 21 MMATRE21 3 0 0.2060 1.4500 10.09000   1165 
MDETK 21 MMATRE22 4 0 0.2060 1.4500 10.09000   1165 
MDETK 21 MMATRE23 5 0 0.1940 1.4200 9.460000   1165 
MDETK 21 MSAJO 21 1 0 6.0400 26.860 254.4700    820 
MDETK 21 MSAJO 21 2 0 5.6500 29.440 190.3800    820 
MDETK 21 MSZOL 21 1 0 3.6900 27.090 172.7899    900 
MDETK 21 MZUGL 21 1 0 7.1000 30.920 221.1700    820 
MDETK 21 MZUGL 21 2 0 6.7400 35.080 227.4500    820 
MDETK 41 MEGER 41 1 0 4.1400 12.430 88.60000    480 
MDETK 41 MGYHAL41 1 0 1.9700 7.3200 43.37000    640 
MDETK 41 MHEVE 41 1 8 2.9200 10.030 69.74000    548 
MDETK 41 MMATRE41 1 0 0.2300 1.1600 15.05000    600 
MDETK 41 MMATRE42 2 0 0.2300 1.1600 15.05000    600 
MDETK 41 MMATRE43 7 0 0.2300 1.1600 15.05000    600 
MDETK 41 MNBAT 41 1 0 4.8600 16.410 117.5000    500 
MDETK 41 MRECST41 T 0 2.1300 7.5600 52.16000    500 
MDFOL 41 MDUJO241 2 0 2.1000 6.6700 42.73000    755 
MDIMA 41 MDIMA 42 1 1 0.0000 0.0700 0.000000  14433 
MDIMA 41 MHEJO 41 1 0 1.9000 6.4200 45.86000    480 
MDIMA 41 MMESZ 41 1 0 0.7900 2.5100 16.32000    480 
MDIMA 41 MMKCE 41 1 0 0.3800 0.8100 5.720000    456 
MDIMA 41 MMNYU 41 1 0 1.0100 2.5300 15.68000    401 
MDIOS 41 MERD  41 1 0 0.4700 2.2100 32.05000   1000 
MDOMB 41 MKPVK 41 1 0 3.9500 13.570 99.90000    500 
MDOMB 41 MTAMS 41 1 0 8.8100 19.860 123.1500    500 
MDOOS 41 MTBIP 41 1 0 0.1790 0.2000 66.55000    500 
MDORG 41 MEGOM 41 1 0 1.0280 3.4400 89.86000    500 
MDORG 41 MNYUF 41 1 0 1.5000 5.2700 37.70000    500 
MDUJV 21 MDUME 21 1 0 2.8100 19.930 135.7100   1165 
MDUJV 22 MDUME 21 2 0 2.8100 19.930 135.7100   1165 
MDUJV 41 MDUJO241 1 0 0.0700 0.2500 5.930000    755 
MDUJV 41 MDUJV 42 1 1 0.0000 0.2000 0.000000   4811 
MDUJV 41 MDUJV241 1 0 0.5500 1.6800 13.25000    755 
MDUJV 41 MPERK 41 1 0 2.1490 7.2700 51.52000    860 
MDUJV 41 MRACK 41 1 0 5.5200 13.750 82.94000    500 
MDUJV 41 MSZAL 41 1 0 3.1100 8.2300 70.37000    500 
MDUJVE41 MDUJV241 1 0 0.9300 3.0900 21.35000    755 
MDUME 21 MDUME 22 1 1 0.0000 0.4800 0.000000   2624 
MDUME 21 MDUME 23 1 1 0.0000 0.4800 0.000000   2624 
MDUME 21 MDUME 24 1 1 0.0000 0.4800 0.000000   2624 
MDUME 21 MMART 21 1 0 0.4200 3.0300 20.11000   1360 
MDUME 21 MMART 22 2 0 0.4200 3.0300 20.11000   1360 
MDUME 21 MOCSA 21 1 0 1.6900 8.7800 104.3100   1460 
MDUME 21 MOCSA 21 2 0 1.6900 8.7800 104.3100   1460 
MDUME 21 MOROE 21 1 0 2.8180 21.140 196.6600    800 
MDUME 41 MBARA 41 1 0 2.9670 10.550 6.910000    500 
MDUME 41 MDUNAP41 1 0 0.1000 0.2000 0.000000    500 
MDUME 41 MERD  41 1 0 0.3800 1.7900 25.75000   1000 
MDUME 41 MROZS 41 1 8 0.8300 4.6100 51.52000   1000 
MDUME 41 MSZICS41 1 0 0.4690 2.5500 28.93000   1000 
MDUME 41 MSZICS41 2 0 0.4690 2.5500 28.93000   1000 
MDUVA 41 MSZIHT41 1 0 0.1600 0.7600 10.60000   1095 
MDUVA 41 MSZIHT42 2 0 1.0100 4.7800 69.11000   1000 
MEBESM41 MHSZOB41 1 0 0.9800 3.3800 23.89000    500 
MEBUE 41 MKDUL 41 1 0 0.0900 0.1100 11.02000    424 
MEGER 41 MFUZA 41 1 0 1.8400 6.0500 38.97000    500 
MERZS 41 MKATO 41 1 0 0.1200 0.3400 123.3400    700 
MERZS 41 MVLIG 41 1 0 0.2530 0.4900 204.3000    700 
MFEBA 41 MRACK 41 1 0 4.1600 13.130 87.96000    640 
MFEBA 41 MSORS 41 1 0 2.7400 8.6000 57.18000    640 
MFEBA 41 MUJHA 41 1 0 1.9000 6.5500 45.25000    640 
MFEBA 41 MUJHA 41 2 0 1.9000 6.5500 45.25000    640 
MFESZ 41 MFESZT41 T 0 0.2000 0.6800 4.870000    535 
MFESZT41 MKAPU 41 T 0 3.0450 7.3800 47.76000    535 
MFESZT41 MSKOV 41 T 0 2.2800 5.0500 32.29000    535 
MFGYA 41 MMSZAL41 1 0 2.6100 8.8000 63.46000    500 
MFGYA 41 MVNAM 41 1 0 3.7700 13.200 87.96000    500 
MFLCO 41 MSZOM 41 1 0 0.2000 0.6800 4.870000    535 
MFUZA 41 MKORE 41 1 0 4.5200 12.670 89.22000    548 
MFUZA 41 MMKOV 41 1 0 3.4400 9.3800 57.80000    500 
MFZSO 11 MSAJI 11 1 0 0.8200 9.7200 96.76000    800 
MFZSO 11 MSAJO 11 1 0 0.7200 8.4500 84.19000    800 
MFZSO 11 MSAJO 11 2 0 0.7200 8.4400 84.19000    800 
MFZSO 41 MFZSO 42 1 1 0.0000 0.2000 0.000000   4811 
MFZSO 41 MFZSO 43 1 1 0.0000 0.2000 0.000000   4811 
MFZSO 41 MFZSOT41 T 8 2.3900 8.0700 57.81000    548 
MFZSO 41 MMDEL 41 1 0 1.7520 5.9300 42.73000    480 
MFZSO 41 MNYEK 41 1 0 2.1300 7.2100 54.65000    500 
MFZSO 41 MSAJI 41 1 0 3.8100 12.880 92.36000    548 
MFZSO 42 MBVK  41 1 0 3.3300 10.680 94.24000    640 
MFZSO 43 MMESZ 41 1 0 0.8910 2.3200 36.45000    480 
MFZSOT41 MMNYU 41 T 0 3.2300 7.7800 51.52000    401 
MGOD  11 MKERP 11 1 0 0.5220 6.4000 92.98000   1999 
MGOD  11 MSAJO 11 1 0 4.0600 42.240 551.6599   1599 
MGOD  11 XGO_LE11 1 0 1.2550 14.100 154.5700   2198 
MGOD  21 MZUGL 21 1 0 1.6400 6.8900 69.11000    600 
MGOD  41 MKAPM 41 1 0 0.7700 3.8000 54.04000   1000 
MGOD  41 MKDUL 41 1 0 1.4100 6.6700 96.14000   1000 
MGOD  41 MPOMZ 41 1 0 0.7600 3.6200 52.13000   1000 
MGOD  41 MUJPET41 T 0 0.8900 4.4000 62.84000   1000 
MGOD  41 MVAC  41 1 0 2.4700 7.6800 49.01000    500 
MGOD  41 MVAC  41 2 0 2.2400 8.4000 81.68000    500 
MGODO 41 MHATV 41 1 0 2.4800 10.180 76.65000    500 
MGODO 41 MLORI 41 1 0 2.5900 11.190 85.45000    500 
MGONY 11 MGYOR 11 1 0 0.4240 4.6300 53.41000   1999 
MGONYE11 MGONY 11 1 0 0.3140 1.5700 10.07000    866 
MGYHAL41 MGYON 41 1 0 1.1030 3.3800 18.86000    640 
MGYIP 41 MNASZT41 T 0 3.3320 5.8500 79.15000    500 
MGYON 41 MLORI 42 1 0 3.2200 9.7200 59.68000    500 
MGYOR 11 MLITR 11 1 0 2.1290 24.470 253.2100   1999 
MGYOR 11 MSZHO 11 1 0 3.1100 35.200 322.3299   1999 
MGYOR 11 XGY_GA11 1 0 0.5750 6.8700 81.68000   1999 
MGYOR 11 XZU_GY11 1 0 0.7440 10.440 128.1799   1999 
MGYOR 21 MOROE 21 1 0 1.4330 15.450 174.0399   1000 
MGYOR 21 XNE_GY21 1 0 3.3000 17.150 109.6400    600 
MGYOR 21 XWI_GY21 1 0 4.9550 25.630 165.2500    600 
MGYOR 41 MCSOR 41 1 0 4.7260 15.940 12.57000    500 
MGYOR 41 MGYIP 41 1 0 0.2600 0.6400 251.3499    500 
MGYOR 41 MGYRD 41 1 0 1.1920 4.0300 28.93000    500 
MGYOR 41 MGYRE 41 1 0 0.1200 0.5900 7.630000   1000 
MGYOR 41 MGYRE 41 2 0 0.1200 0.6200 8.270000   1000 
MGYOR 41 MKIMMT41 T 0 6.7100 16.320 113.7300    535 
MGYOR 41 MSKOV 41 1 0 9.1270 31.100 246.9299    500 
MGYOR 41 MTET  41 1 0 3.5970 11.410 73.51000    500 
MGYRD 41 MKIMMT42 T 0 5.5180 12.300 85.45000    500 
MGYRE 41 MNASZT42 T 0 4.8330 7.5400 47.75000    350 
MGYRE 41 MNVAR 41 1 0 0.3300 1.1200 7.520000    300 
MGYRE 41 MNVAR 41 2 8 0.3300 1.1200 7.540000    300 
MHATV 41 MLORI 41 1 0 1.1800 4.5500 33.93000    500 
MHBOSZ41 MHNAN 41 1 0 3.7600 11.400 67.23000    500 
MHEJO 41 MMDEL 41 1 0 0.6800 2.1900 15.10000    480 
MHEVE 41 MKORE 41 1 0 2.6800 9.2100 64.09000    548 
MHEVI 11 MLITR 11 1 8 2.8100 28.740 313.5300   1999 
MHEVI 11 MSZHO 11 1 0 2.2300 24.420 278.3500   1999 
MHEVI 11 MSZHO 11 2 8 2.2300 24.420 278.3500   1999 
MHEVI 11 MTOPN 11 1 0 3.2300 33.130 361.9100   1599 
MHEVI 11 XZE_HE11 1 8 2.6770 27.720 319.8100   1920 
MHEVI 11 XZE_HE12 2 0 2.5230 26.210 301.2800   1920 
MHEVI 41 MKESZ 41 1 0 0.3200 2.3300 16.95000   1250 
MHEVI 42 MKESZ 41 2 0 0.3200 2.3300 16.95000   1250 
MHODM 41 MSZEN 41 1 0 3.7900 13.020 88.60000    500 
MHVOL 41 MSOLYT42 T 0 0.4300 1.4400 10.70000    730 
MHVOL 41 MVIRA 41 2 0 0.2400 0.5300 248.1700    800 
MHVOL 41 MVIRA 42 1 0 0.5200 0.7800 175.8999    440 
MIBRAN41 MNYLE 41 1 0 1.8200 6.2800 107.4500    500 
MIKER 41 MSZOM 41 1 0 2.4070 8.4300 55.92000    860 
MINOT 41 MPETU 41 1 0 1.5600 5.3300 37.06000    600 
MINOT 41 MSZFE 41 1 0 2.6900 9.4500 63.46000    500 
MJBER 41 MNAGK 41 1 0 5.8800 13.260 87.96000    410 
MJBER 41 MUJSZM41 1 0 3.8400 12.670 76.65000    490 
MJOZS 11 MSAJO 11 1 0 1.6610 19.630 192.2599   2001 
MJOZS 41 MBUJV 41 1 0 1.3480 4.5900 32.05000    500 
MJOZS 41 MHBOSZ41 1 0 1.0450 3.3700 21.99000    500 
MJOZS 41 MMACS 41 1 0 1.1900 4.0700 28.61000    860 
MKABA 41 MNADU 41 1 0 1.2000 4.1100 37.09000    500 
MKABA 41 MPLAD 41 1 0 1.0700 3.6800 28.93000    500 
MKALO 41 MKKOR 41 1 0 3.6600 12.260 87.96000    500 
MKAPKP41 MKPVK 41 1 8 0.2500 0.8500 5.870000    500 
MKAPM 41 MUJPET42 T 0 0.2200 1.0700 15.68000   1000 
MKAPNP41 MKPVK 41 1 8 0.2500 0.8500 5.870000    500 
MKAPU 41 MKASP 41 1 0 3.0450 7.3800 47.76000    535 
MKAPV 41 MKARAT41 T 0 7.7300 19.040 125.6700    535 
MKAPV 41 MKPVK 41 1 0 0.2500 0.8500 5.930000    500 
MKAPV 41 MMGODM41 1 0 5.8200 13.130 82.31000    445 
MKAPV 41 MNTAD 41 1 0 4.5800 14.520 120.6400    500 
MKAPV 41 MSZIG 41 1 0 4.3400 15.010 103.6700    500 
MKARAT41 MSIOF 41 T 0 7.3600 18.220 120.6400    535 
MKARCM41 MKARCT41 1 0 0.5100 1.6600 11.34000    500 
MKARCM41 MMTUR 41 1 0 5.1600 17.800 111.2200    500 
MKARCT41 MTIORV41 1 0 4.6100 15.850 108.0700    500 
MKATO 42 MKOTE 41 1 0 0.1100 0.2900 107.2400    500 
MKDMA 41 MMHAL 41 1 0 1.8100 6.3400 38.97000    500 
MKDUL 41 MSOLYT41 1 0 0.6900 2.3200 16.32000    730 
MKDUL 41 MSOLYT42 2 0 0.6900 2.3200 16.32000    730 
MKECA 41 MKECK 41 1 0 0.2400 0.8500 6.360000    500 
MKECA 41 MKECS 41 1 0 0.4780 1.6500 10.70000    500 
MKECK 41 MKECS 41 1 0 0.6980 2.3600 15.79000    500 
MKECK 41 MLAJMT41 T 0 1.1700 4.1100 25.11000    500 
MKECS 41 MKUNM 41 1 0 2.5800 7.9800 54.04000    500 
MKECS 41 MNKOR 41 1 0 3.1600 11.000 74.77000    500 
MKECS 41 MSZAL 41 1 0 6.6200 20.180 118.1200    500 
MKECS 41 MTIKE 41 1 0 5.2600 16.780 101.1600    500 
MKELF 41 MKFOL 41 G 0 0.0350 0.1400 33.91000    820 
MKELF 42 MKFOL 41 S 0 0.1060 0.1400 25.43000    500 
MKERP 41 MGODO 41 1 0 0.6950 2.3400 16.32000    860 
MKERP 41 MGODO 41 2 0 0.6950 2.3400 16.32000    860 
MKERP 41 MRKER 41 1 0 0.9920 3.3400 23.89000    860 
MKERP 41 MRKER 41 2 0 0.9890 3.3300 23.89000    860 
MKERT 41 MPUMA 41 1 0 1.0400 3.5200 48.37000    500 
MKESZ 41 MASZF 41 1 0 6.1500 28.690 198.5500    500 
MKESZ 41 MMARC 41 1 0 3.7200 12.730 87.96000    500 
MKESZ 41 MSOJT 41 1 0 4.2800 13.120 79.79000    500 
MKESZ 41 MSUME 41 1 0 4.7100 13.650 91.10000    500 
MKESZ 41 MTAPO 41 1 0 3.4400 11.660 82.31000    500 
MKESZ 41 MZALD 41 1 0 4.7550 16.240 113.1000    500 
MKFAL 41 MSZER 41 1 0 8.1100 17.960 115.6100    401 
MKFOL 41 MKFOL 42 1 1 0.0000 0.2000 0.000000   4811 
MKFOL 41 MKFOL 43 1 9 0.0000 0.2400 0.000000   4430 
MKHAL 41 MKHAM 41 1 0 1.2600 4.3400 29.54000    500 
MKHAM 41 MZSAN 41 1 0 2.8900 10.140 69.74000    500 
MKIGM 41 MTBIP 41 1 0 2.5840 9.0300 60.32000    500 
MKIGM 42 MKOMA 41 1 0 1.2270 4.1500 29.54000    500 
MKIML 41 MKIMMT41 1 0 0.1020 0.1000 0.850000    740 
MKIML 41 MKIMMT42 2 0 0.1020 0.1000 0.850000    740 
MKIRE 41 MKVSZ 41 1 0 1.4960 5.1400 35.18000    500 
MKIRE 41 MSZIG 41 1 0 1.6080 5.5200 38.33000    500 
MKISP 41 MKOBA 41 1 0 0.4200 1.4200 10.07000    548 
MKISP 41 MNEPL 41 1 8 0.2900 0.9800 6.910000    548 
MKISPE41 MKOBA 41 1 0 0.1300 0.6400 9.320000   1610 
MKIST 41 MKUNF 41 1 0 4.5100 13.930 99.27000    500 
MKIST 41 MZSAN 41 1 0 3.0800 10.780 87.96000    500 
MKISV 21 MKISV 22 1 1 0.0000 0.4800 0.000000   2624 
MKISV 21 MKISV 23 1 1 0.0000 0.4800 0.000000   2624 
MKISV 22 MTLOK 22 1 8 7.0300 36.960 237.1799    820 
MKISV 22 XKI_MU21 1 0 2.1570 11.150 74.14000    820 
MKISV 23 MSAJO 22 1 0 7.1600 40.570 258.2399    600 
MKISV 41 MBAKTA41 1 0 2.0910 7.2000 49.64000    500 
MKISV 41 MKFAL 41 1 0 8.3700 19.600 126.9200    401 
MKISV 41 MNYBO 41 1 0 3.1390 10.830 75.39000    500 
MKISV 41 MVNAM 41 1 0 2.3600 8.1000 55.92000    500 
MKKOR 41 MKMAJ 41 1 0 4.5500 15.930 94.24000    500 
MKMAJ 41 MZSAN 41 1 0 1.0900 3.8000 12.56000    500 
MKOBA 41 MNEPL 41 1 8 0.7000 2.3700 16.96000    548 
MKOBA 41 MPLOR 41 1 0 0.2600 0.8900 6.360000    730 
MKOBA 41 MSORS 41 1 0 0.8200 3.8800 55.90000   1000 
MKOBA 41 MSZIHT41 T 0 1.3400 6.3500 91.74000   1000 
MKOBA 42 MRFALT41 1 0 0.5200 1.7600 12.61000    730 
MKOBA 42 MRFALT42 2 0 0.5200 1.7600 12.61000    730 
MKOBA 42 MRKER 41 1 0 1.0400 3.5000 25.11000    730 
MKOBA 42 MRKER 41 2 0 0.9070 3.0500 21.93000    730 
MKOIP 41 MKOMA 41 1 0 0.1780 0.5900 13.56000    500 
MKOIP 41 MNASZT42 T 0 5.0370 10.110 67.54000    500 
MKOML 41 MPECSK41 1 0 1.7600 6.9700 6.280000    600 
MKOML 41 MSIKO 41 1 0 0.9200 1.8800 14.46000    535 
MKORM 41 MSZGO 41 1 0 3.4500 10.350 84.19000    500 
MKORM 41 MSZGO 41 2 0 3.4500 10.350 84.19000    500 
MKORM 41 MSZOM 41 1 0 3.0900 10.610 70.37000    500 
MKORM 41 MZALA 41 1 0 3.2600 11.100 77.29000    500 
MKSZE 41 MSKOV 41 1 0 3.1860 10.760 76.65000    500 
MKUNF 41 MKUNM 41 1 0 1.3200 4.1200 30.15000    500 
MKVSZ 41 MPUMA 41 1 0 1.6660 5.6300 93.62000    500 
MLABA 41 MNYUF 41 1 0 1.2900 4.3900 32.05000    500 
MLAJM 41 MLAJMT41 T 0 2.0700 7.2600 47.76000    500 
MLAJM 41 MUJHA 41 1 0 2.8800 9.9300 68.49000    500 
MLENT 41 MPANKT41 T 0 4.0300 13.600 96.76000    500 
MLITR 11 MMART 11 1 0 2.0300 24.300 236.2400   2001 
MLITR 11 MPAKS 11 1 0 4.7200 32.890 318.5600   1999 
MLITR 41 MASZF 41 1 0 3.9340 13.290 94.88000    500 
MLITR 41 MPETU 41 1 0 1.8100 5.0700 32.05000    500 
MLITR 41 MSZBA 41 1 0 4.9300 15.870 114.9800    500 
MLITR 41 MVARP 41 1 0 3.3000 10.760 82.94000    500 
MLITR 41 MVESZ 41 1 0 1.1580 3.8800 79.79000    500 
MLITR 41 MVSZE 41 1 0 1.4520 5.0200 34.57000    500 
MLORI 41 MLORI 43 1 1 0.2000 0.8000 0.000000   1732 
MLORI 41 MNAGK 41 1 0 7.1700 15.260 99.90000    410 
MLORI 41 MNOGR 41 1 0 3.9200 13.480 93.00000    500 
MLORI 42 MNBAT 41 1 0 10.600 15.960 97.39000    410 
MLORI 44 MLORI 45 1 9 0.0000 0.2300 0.000000   4482 
MMAFU 41 MMTUR 41 1 0 3.3900 11.670 79.17000    500 
MMAFU 41 MSZAJM41 1 0 2.1100 7.2500 49.64000    500 
MMAKO 41 MMEHE 41 1 0 3.9700 13.650 93.00000    500 
MMART 11 MPERK 11 1 0 0.6940 11.060 133.8400   1999 
MMART 11 MSZICS11 1 0 0.4520 5.7700 73.51000   1999 
MMDGY 41 MMEHE 41 1 0 3.2200 11.110 78.55000    500 
MMGODM41 MSIKO 41 1 0 2.7700 5.6800 43.37000    500 
MMHAL 41 MZSAN 41 1 0 5.1900 18.170 112.4700    500 
MMNYU 41 MNYEM 41 1 0 3.3100 11.210 80.11000    480 
MMOHA 41 MCSAT 41 1 0 3.6300 12.420 62.84000    500 
MMONO 41 MULLO 41 1 0 2.1500 7.4200 54.04000    500 
MMOR  41 MORIP 41 1 0 2.0600 7.0900 48.37000    500 
MMOR  41 MRAKH 41 1 0 2.7100 9.3700 64.09000    500 
MMSZAL41 MNYIRB41 1 0 2.2400 7.7000 54.04000    500 
MMTUR 41 MSZARV41 1 0 2.3900 8.6200 59.68000    500 
MNBAT 41 MRECST41 T 0 2.7100 9.6200 65.98000    500 
MNBAT 41 MSZECT41 T 0 4.9400 16.960 117.4900    500 
MNEPL 41 MPERZ 41 1 0 0.2600 1.2300 17.59000   1000 
MNKAN 41 MSOJT 41 1 0 3.6100 12.410 84.82000    500 
MNOGR 41 MRETS 41 1 0 2.2700 7.9200 53.41000    500 
MNYAD 41 MNYIRB41 1 0 2.6910 9.2800 64.09000    500 
MNYAD 41 MSZAE 41 1 0 0.5930 2.0100 14.41000    500 
MNYBO 41 MNYIRK41 1 0 3.1690 10.830 75.39000    730 
MNYIP 41 MNYIRK41 1 0 1.1380 3.9100 269.5700    500 
MNYIP 41 MNYIRS41 1 0 0.6990 2.4000 16.32000    500 
MNYIRS41 MNYKCE41 1 0 0.0790 0.1200 5.930000   1000 
MNYIRS41 MNYLE 41 1 0 0.2500 0.8600 12.50000    500 
MNYUF 41 MTORAY41 1 0 0.1240 0.2000 60.19000    470 
MNYUF 41 MTORAY41 2 8 0.1250 0.2000 60.32000    470 
MOCSA 21 MZUGL 21 1 0 2.9900 15.630 185.9800   1200 
MOCSA 41 MSORS 41 1 0 0.4250 2.9900 21.35000   1000 
MOCSA 41 MSORS 41 2 0 0.4250 2.9900 21.35000   1000 
MOROE 41 MBANH 41 1 0 0.7700 3.9100 50.28000   1000 
MOROE 41 MBANH 41 2 0 0.7600 3.8000 49.64000   1000 
MOROE 41 MORIP 41 1 0 0.8690 2.9500 21.35000    500 
MOROS 41 MORUV 41 1 0 0.5700 1.9600 13.25000    500 
MORUV 41 MKUNSZ41 1 0 6.2300 21.910 143.8900    500 
MOSZL 41 MPOLG 41 1 0 1.5860 5.4000 58.44000    428 
MOZDC 41 MOZDE 41 1 0 1.4900 5.1000 35.82000    500 
MPAKS 11 MPAKS 12 1 1 0.0000 1.6000 0.000000   1443 
MPAKS 11 MPAKS 13 1 1 0.0000 1.6000 0.000000   1443 
MPAKS 11 MPAKS 14 1 1 0.0000 1.6000 0.000000   1443 
MPAKS 11 MPAKS 15 1 1 0.0000 1.6000 0.000000   1443 
MPAKS 11 MPECSO11 1 0 2.3840 25.610 233.1100   1999 
MPAKS 11 MPECSO11 2 0 2.3840 25.610 233.1100   1999 
MPAKS 11 MPERK 11 1 0 1.1300 18.000 217.3999   1999 
MPAKS 11 MSAFA 11 1 0 3.2100 37.990 373.2200   1599 
MPAKS 11 MTOPN 11 1 0 2.6300 30.790 307.8700   1599 
MPAKS 41 MBELEM41 1 0 3.7500 11.470 115.6100    500 
MPAKS 41 MDFOL 41 1 0 5.8000 18.500 120.6400    755 
MPAKS 41 MKALO 41 1 0 2.5400 8.7200 59.68000    500 
MPAKS 41 MKALO 41 2 0 2.5400 8.7200 59.68000    500 
MPAKS 41 MPAKSP41 1 0 0.1000 0.2000 0.000000    445 
MPAKS 41 MSZEK 41 1 0 6.8300 16.670 103.6700    445 
MPANKT41 MSZGO 41 T 0 3.6700 12.390 88.60000    500 
MPAPA 41 MTET  41 1 0 3.6720 11.230 67.23000    500 
MPECSE41 MPECSE43 1 1 0.0000 0.2000 0.000000   4811 
MPECSE41 MPECSE44 1 1 0.0000 0.2000 0.000000   4811 
MPECSE41 MPUMA 41 1 0 1.4530 4.9100 67.23000    500 
MPECSE42 MPECSE45 1 1 0.0000 0.2000 0.000000   4811 
MPECSO11 XER_PE11 1 0 1.2760 13.470 160.5300   1920 
MPECSO11 XER_PE12 2 0 1.2760 13.470 160.5300   1920 
MPECSO41 MBONY 41 1 0 5.9600 13.650 82.94000    500 
MPECSO41 MKERT 41 1 0 0.4300 1.6100 10.70000    500 
MPECSO41 MKOML 41 1 0 1.2000 4.1900 28.90000    500 
MPECSO41 MMOHA 41 1 0 6.4000 14.820 94.24000    500 
MPECSO41 MPECSE41 2 0 0.2460 1.6000 12.61000   1385 
MPECSO41 MPECSE42 1 0 0.2460 1.6000 12.61000   1385 
MPECSO41 MPECSK41 1 0 0.7400 2.4500 237.5200    500 
MPERK 41 MSZEH 41 1 0 0.8210 2.5800 15.68000    755 
MPERK 42 MDUJVE41 1 0 2.1920 6.9700 43.97000    755 
MPERK 42 MSARB 41 1 0 4.3700 14.910 104.2900    500 
MPLOR 41 MSORS 41 1 0 1.4500 4.9900 34.57000    730 
MPOLG 41 MTIORV41 1 0 5.6580 19.450 134.4600    500 
MPOMZ 41 MEGOM 41 1 0 4.7390 16.280 178.4400    500 
MRAKH 41 MVARP 41 1 0 2.3000 8.0300 54.65000    500 
MRECS 41 MRECST41 T 0 0.0930 0.3100 2.540000    500 
MSAFA 11 XSA_AR11 1 0 1.6950 17.910 183.4700   1599 
MSAFA 11 XSA_SU11 1 0 0.7150 8.1500 81.05000   1599 
MSAFA 41 MALGYT41 2 0 0.4400 1.4800 10.07000    860 
MSAFA 41 MALGYT42 1 0 0.4400 1.4800 10.07000    730 
MSAFA 41 MKDMA 41 1 0 1.3700 4.6400 33.30000    500 
MSAFA 41 MKIST 41 1 0 3.4100 10.940 88.60000    500 
MSAFA 41 MSZEG 41 1 0 0.2100 0.7400 18.86000    630 
MSAFA 41 MSZEG 41 2 0 0.1100 1.2400 14.41000    630 
MSAFA 41 MSZEG 41 3 0 0.2100 0.7400 19.50000    630 
MSAJI 41 MBCGA 41 1 0 0.4400 3.2100 21.35000    800 
MSAJI 41 MBNAD 41 1 0 5.7900 16.620 114.3500    480 
MSAJI 41 MBVK  41 1 0 0.4600 2.9000 45.88000    800 
MSAJI 41 MFZSOT41 T 0 2.4600 8.3000 59.68000    548 
MSAJI 41 MOZDC 41 1 0 3.4300 11.790 81.68000    730 
MSAJO 11 MTISZE11 1 8 0.3400 3.5000 37.70000    800 
MSAJO 21 MSAJO 22 1 1 0.0000 0.4800 0.000000   2624 
MSAJO 21 MSZOL 21 1 0 9.4200 50.090 295.9400    600 
MSAJO 21 MTLOK 21 1 0 2.3700 12.570 79.79000    600 
MSAJO 22 MTLOK 22 2 8 11.430 62.690 402.1200    600 
MSAJO 41 MNYEK 41 1 0 1.3400 4.5200 31.42000    480 
MSAJO 41 MNYEM 41 1 0 2.8820 9.7400 69.74000    480 
MSAJO 41 MOSZL 41 1 0 1.0780 3.6400 49.96000    428 
MSAJO 41 MTHINT41 T 0 0.9620 3.2500 44.45000    428 
MSAJO 41 MTUJV 41 1 0 0.8700 2.9700 21.35000    500 
MSARB 41 MTAMS 41 1 0 4.3200 16.200 107.4500    500 
MSIOF 41 MINOT 41 1 0 8.1000 19.500 119.3800    500 
MSOJT 41 MLENT 41 1 0 4.7100 12.190 76.65000    535 
MSORS 41 MSZIHT42 T 0 0.6100 2.8900 42.12000   1000 
MSORS 41 MVECS 41 1 0 1.8320 6.2700 22.62000    548 
MSZAJM41 MSZOLE41 1 0 1.0400 3.5700 23.89000    500 
MSZBA 41 MSZFD 41 1 0 1.0700 3.8700 25.75000    500 
MSZBA 41 MSZFN 41 1 0 1.0700 3.8700 25.75000    500 
MSZEC 41 MSZECT41 T 0 0.0410 0.1400 0.850000    250 
MSZEG 21 MSZOL 21 1 0 6.5200 47.920 305.3598    600 
MSZEH 41 MSZFD 41 1 0 1.1280 3.8100 27.18000    500 
MSZEN 41 MKUNSZ41 1 0 2.2000 8.0700 49.01000    500 
MSZEPH41 MSZFN 41 1 0 0.1000 0.2000 0.000000    500 
MSZFD 41 MSZFV 41 1 0 1.6950 5.4200 61.80000    500 
MSZFE 41 MSZFN 41 1 0 2.1700 7.0800 46.49000    500 
MSZFE 41 MSZFV 41 1 0 1.1900 3.7600 3.130000    500 
MSZHO 11 XZU_SZ11 1 0 1.7690 19.460 235.3000   1999 
MSZHO 41 MSZOM 41 1 0 0.4000 2.8000 27.66000   1385 
MSZHO 42 MSZOM 41 2 0 0.4000 2.8000 27.66000   1385 
MSZICS41 MDUVA 41 1 0 0.7610 4.0100 48.37000   1000 
MSZICS41 MDUVA 41 2 0 0.7610 4.0100 48.37000   1000 
MSZOL 41 MCEGL 41 1 0 3.1500 10.980 77.91000    500 
MSZOL 41 MSZOLE41 1 0 0.6500 2.2400 15.68000    500 
MSZOL 41 MTIKE 41 1 0 4.9000 15.670 99.27000    500 
MSZOL 41 MTPUST41 1 0 2.0000 6.7300 48.03000    250 
MSZOL 41 MTPUST42 2 0 2.0000 6.7300 48.03000    250 
MSZOL 41 MUJSZM41 1 0 1.9300 6.6400 45.86000    500 
MTAPO 41 MVESZ 41 1 0 5.5840 18.830 186.6100    500 
MTHINT41 MOSZL 41 T 0 0.0630 0.2200 58.49000    428 
MTLOK 21 MTLOK 22 1 1 0.0000 0.4800 0.000000   2624 
MTLOK 22 XTI_MU21 1 0 4.8450 25.300 165.8800    820 
MTLOK 41 MIBRAN41 1 0 4.7700 16.420 113.1000    500 
MTLOK 41 MNYIRS41 1 0 3.8500 13.400 92.36000    500 
MTLOK 41 MSZER 41 1 0 4.3300 9.5900 61.58000    401 
MTOPN 41 MKAPV 41 2 0 0.3200 2.0500 17.59000   1360 
MTOPN 42 MKAPV 41 1 0 0.3200 2.0500 17.59000   1360 
MTPUS 41 MTPUST41 1 0 0.0350 0.1400 0.850000    250 
MTPUS 41 MTPUST42 2 0 0.0350 0.1400 0.850000    250 
MTUJV 41 MHNAN 41 1 0 3.8700 11.500 75.39000    500 
MUJPR 41 MANGY 41 1 0 0.1400 0.1200 100.0300    700 
MUJPR 42 MANGY 41 2 0 0.1800 0.1500 128.8500    700 
MULLO 41 MVECS 41 1 0 1.2700 4.3300 22.62000    548 
MVAC  41 MRETS 41 1 0 3.8600 10.240 67.86000    500 
MZALA 41 MZALD 41 1 0 1.4520 4.9200 35.18000    500 
MZUGL 41 MANGY 41 1 0 0.5900 1.7100 135.7400    803 
MZUGL 41 MANGY 41 2 0 0.5900 1.7100 135.7400    803 
MZUGL 41 MRFALT41 1 0 0.4200 1.2800 114.9700    730 
MZUGL 41 MRFALT42 2 0 0.4200 1.2800 114.3300    730 
MZUGL 41 MVLIG 41 1 0 0.2580 0.5000 207.2700    700 
NAB1503A NAK1503A 1 0 1.1200 6.6000 186.9248    674 AB-AK150 W
NAB1503A NDDM153A 1 0 0.2290 2.2160 43.35398   1100 DDM-AB150 W
NAB1503B NAB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAB1503B NAK1503B 1 0 1.1200 6.6000 186.9248    674 AB-AK150 Z
NAB1503B NDDM153B 1 0 0.2290 2.2160 43.35398   1100 DDM-AB150 Z
NAKU115A NBGMR 5B 1 0 0.2594 0.2892 148.2203    220 AKU-BGMR110W
NAKU115B NAKU115A 1 2 0.0000 0.0000 0.000000 999999 S3.0
NAKU115B NBGMR 5A 1 0 0.2594 0.2892 148.2203    220 AKU-BGMR110Z
NALR153A NMKT153A 1 0 0.2340 0.7510 345.2608    840 ALR-MKT150
NALR153B NALR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NALR153B NVAAR 3A 1 0 0.6300 1.0400 260.4379    400 ALR-DVT150
NAMLD 5A NAMLT 5A 1 0 0.1956 0.4889 121.5891    400 AMLT-AMLD110
NAMLM 5A NAMLT 5A 1 0 0.5428 2.4603 16.31115    800 AMLM-AMLT11W
NAMLM 5A NNVD115A 1 0 2.2160 4.2388 293.4296    580 AMLM-NVD110
NAMLM 5B NAMLM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMLM 5B NAMLT 5B 1 0 0.5428 2.4603 16.31115    800 AMLM-AMLT11Z
NAMLM 5B NTBG115B 1 0 2.1706 5.9614 44.79157    440 AMLM-TBG110
NAMLT 5A NAMLU 5A 1 0 0.1976 0.2908 209.9143    330 AMLT-AMLU11W
NAMLT 5A NHGLW 5B 1 0 1.0657 3.4611 23.20694    785 AMLT-HGLW11L
NAMLT 5B NAMLT 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMLT 5B NHGLW 5A 1 0 1.0657 3.4611 23.20694    785 AMLT-HGLW11R
NAMLU 5B NAMLT 5B 1 0 0.1976 0.2908 209.9143    330 AMLT-AMLU11Z
NAMLU 5B NAMLU 5A 1 7 0.0000 0.0000 0.000000 999999 CBS
NAMV153B NAMV153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAMV153B NNMR153B 1 0 0.2600 1.4100 625.1768    962 AMV-NMR150
NAP1503B NAP1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAP1503B NGD1503B 1 0 0.5700 14.769 2443.217   1155 AP-GD150 Z
NAPD153A NWHS153A 1 0 0.3110 1.8810 17.90708    990 APD-WHS150 W
NAPD153B NAPD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NAPD153B NWHS153B 1 0 0.2980 1.8900 17.90708    990 APD-WHS150 Z
NAPL1531 NAPL153A 1 0 0.0280 0.4170 174.6725   5000 APL-GASU150
NAPL153A NAPL153B 1 2 0.0000 0.0000 0.000000 999999 V1550X_LRA
NAPL153B NAPL153A 2 2 0.0000 0.0000 0.000000 999999 V1550Y_LRA
NARI1531 NARI153E 1 0 0.0137 0.0504 0.275020    840 C-ARI-HMO150
NARI1531 NHMO153A 1 0 0.7270 2.5560 14.59898    840 ARI-HMO150 Z
NARI153B NARI153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NARI153B NARI153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NARI153C NARI153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NARI153D NARI153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NBCO153A NLC1503A 1 0 1.3700 4.6400 152.3672    715 BCO-LC150 W
NBCO153B NBCO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBD15031 NBD1503B 1 0 0.5133 2.4206 30.90384   1200 BD-PCH-ETN15
NBD15031 NPCH153A 1 0 0.4817 0.9317 289.0264    400 PCH-ETN-BD15
NBD1503B NBD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBD1503B NBD1503C 1 0 0.0071 0.0501 0.969730   2500 C-GT-BD150 Z
NBEEK 3B NBEEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBEEK 3B NURM153A 1 0 0.3440 1.6150 107.1280    940 URMD-BEEK150
NBEEK 3C NBEEK 3B 1 0 0.0100 0.0505 0.473480    940 C-BEEK-LIMM1
NBELF 3B NBELF 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBELF 3C NBELF 3A 1 0 0.0133 0.0500 0.297310    680 C-BELF-BUGG1
NBEVER32 NVLN1533 1 0 0.0996 1.2648 250.6187   1925 BVWTR412-VLN
NBGM1150 NBGM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGM1150 NDTN1150 1 0 3.4200 7.5300 49.95132    445 BGM-DTN110 Z
NBGM2220 NBGM222B 1 0 0.0001 0.0500 0.000000   5000 BG20-BGM2202
NBGM2221 NBGM222A 1 0 0.0001 0.0500 0.000000   5000 BG10-BGM2201
NBGM222A NVVL222B 1 0 0.7260 8.2764 153.3047   2500 BGM-VVL220 W
NBGM222B NBGM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGM222B NRBB222B 1 0 1.7131 19.691 313.8233   2500 BGM-RBB220 Z
NBGM222B NVVL222A 1 8 0.7260 8.2764 153.3047   2500 BGM-VVL220 Z
NBGMR 5A NEMW115B 1 0 0.8500 4.8500 42.79917   1125 BGMR-EMW110
NBGMR 5B NBGMR 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBGMR 5B NKZV1151 1 0 0.2027 1.2236 11.22363    815 BGMR-EMBO110
NBKK153B NULW153A 1 0 0.1917 1.4924 9.203300   1900 ULW-BKK 150
NBKK153B NULW153C 1 0 0.1917 1.4731 9.203300   1900 ULW-BKK 150
NBKK381A NDIM381A 1 0 0.4402 5.1553 134.2988   3100 BKK-DIM380 W
NBKL153A NBKK153B 1 0 0.4196 1.5125 9.389910    682 BKL-BKK150 Z
NBKL153A NDIM153B 1 8 2.1900 6.8900 75.39822    600 BKL-DIM150 Z
NBKL153B NBKK153B 1 0 0.4169 1.5374 9.339010    682 BKL-BKK 150
NBKL153B NDIM153A 1 8 2.1900 6.8900 76.34070    600 BKL-DIM150 W
NBKZ1531 NOTL153I 1 0 0.2124 0.9861 594.3892    539 OTL-BKZ150
NBL1105A NZYV115A 1 0 0.7212 5.4254 45.40858   1200 BL-ZYV110 W
NBL1105A NZYV115B 1 0 0.7212 5.4254 45.40858   1200 BL-ZYV110 Z
NBL1105B NBL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBL1105B NMSK115A 1 0 3.2439 16.961 137.5283    815 BL-MSKZ GL
NBL1105B NVO1105A 1 0 2.2549 18.563 164.5119   1200 BL-VO110 B
NBLEIS3A NZT1503B 1 2 0.0000 0.0000 0.000000   9999 TR412_ST150
NBLEIS3B NZT1503A 1 2 0.0000 0.0000 0.000000   9999 TR413_ST150
NBLEIS3C NZT1503B 1 7 0.0000 0.0000 0.000000   9999 TR414_ST150
NBLER 31 NBELF 3A 1 0 0.9015 3.7960 24.03582    680 BELF-BLER150
NBLER 32 NBLER 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NBLER 32 NBLER 33 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NBLER 33 NBLER 34 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR3_4
NBLER 34 NBLER 35 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR4_5
NBLER 35 NBLER 36 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR5_6
NBMR1531 NBMR153A 1 0 0.0200 0.1000 30.78761   1135 BMR-VENR-HPS
NBMR1531 NHPS153E 1 0 0.6000 2.1100 13.19469    750 HPS-BMR-VENR
NBMR3811 NDOD381B 1 0 0.9702 11.421 171.5890   2875 BMR-DOD380 Z
NBMR3811 NMBT381A 1 0 1.3472 15.858 238.2494   2875 MBT-BMR380 Z
NBN15031 NAMV153A 1 0 0.1630 1.3400 552.9202    960 BN-AMV150W
NBN15031 NAMV153B 1 0 0.4300 3.1800 911.0618    905 BN-AMV150 Z
NBN15031 NDIM153E 1 0 0.2703 2.0023 573.5919    834 DIM-BN150 Z
NBOEK 3A NBLER 36 1 0 0.2298 0.7859 20.10080   1080 BOEK-BLER150
NBOEK 3B NBOEK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBOEK 3B NHRST 3A 1 0 0.2470 2.2667 32.48265   1100 HRST-BOEK150
NBORN 3B NBORN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBOZ153B NBOZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSA2221 NZKL2224 1 0 1.6888 7.1845 3836.135   1301 ZKL-BSA220 W
NBSB2221 NZKL2223 1 0 1.6888 7.1845 3836.135   1301 ZKL-BSB220 O
NBSB2222 NZKL2221 1 0 1.6951 7.2184 3854.604   1301 ZKL-BSB220 P
NBSDL 3A NMLBK 3A 1 0 2.4731 12.163 154.4191   1650 MLBK-BSDL15Z
NBSDL 3A NTERW133 1 0 0.3890 1.9861 24.55722   1500 TERW-BSDL15Z
NBSDL 3A NTRBK 3A 1 0 0.7388 1.9023 12.78653    363 BSDL-TRBK150
NBSDL 3B NBSDL 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSDL 3B NHUSK 3A 1 0 0.0350 0.1250 1.570800    440 BSDL-HUSK150
NBSDL 3B NMLBK 3B 1 0 2.4731 12.163 154.4191   1650 MLBK-BSDL15W
NBSDL 3B NTERW132 1 0 0.3890 1.9861 24.55722   1500 TERW-BSDL15W
NBSDL 3B NTRBK13A 1 8 0.7461 1.9274 12.78684    363 BSDL-TRBK150
NBSL1530 NBSL1532 1 0 0.0100 0.0510 0.000000   1410 COBA-2
NBSL1532 NBSL1533 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBSL1532 NGSP1533 1 0 0.5842 3.4617 49.29474   1320 BSL-GSP150 w
NBSL1532 NMDB153A 1 0 1.6600 5.9500 40.00000    721 BSL-MDB150 w
NBSL1532 NTNZ153A 1 0 0.8709 4.9537 1007.398   1414 BSL-TNZ150 w
NBSL1533 NBSL1531 1 0 0.0150 0.2140 4.721810   2400 BS30 lijn
NBSL1533 NGSP1535 1 0 0.5842 3.4617 49.29474   1250 BSL-GSP150 z
NBSL1533 NHST153A 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 z
NBSL1533 NTNZ153B 1 0 0.7288 4.1861 1084.279   1412 BSL-TNZ150 z
NBSL1533 NTZO1531 1 2 0.0000 0.0000 0.000000   9999 BSLLW_SK150
NBSL1533 NTZO1532 1 2 0.0000 0.0000 0.000000   9999 BSLLZ_SK150
NBSL1533 NVSG153A 1 0 1.8929 6.2448 47.75889    655 BSL-VSG150 z
NBSL3812 NBSL3810 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NBSL3812 NBSL381B 1 2 0.0000 0.0000 0.000000 999999 LKB_VSLKB
NBSL3813 NBSL3815 1 0 0.4621 2.0505 100.1316   2000 SL10_KABEL
NBSL3816 NBSL3814 1 0 0.5054 2.1516 100.1316   2000 SL20_KABEL
NBSL3817 NRLL381A 1 0 0.8696 10.184 153.0682   3908 BSL-RLL380 Z
NBSL381A NBSL3810 1 2 0.0000 0.0000 0.000000 999999 LKA_VSLKA
NBSL381A NBSL3813 1 2 0.0000 0.0000 0.000000 999999 SL10_SRA
NBSL381A NBSL3819 1 2 0.0000 0.0000 0.000000 999999 RLLZ_SRA(2)
NBSL381A NBSL381B 2 7 0.0000 0.0000 0.000000 999999 RLLZ_SRA(3)
NBSL381A NBSL381B 3 7 0.0000 0.0000 0.000000 999999 RLLZ_SRA(4)
NBSL381A NBSL381E 1 2 0.0000 0.0000 0.000000 999999 RLLG_SRA
NBSL381A NBSL381F 1 2 0.0000 0.0000 0.000000 999999 ZKLW_SRA
NBSL381A NBSL381G 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NBSL381A NBSL381H 1 2 0.0000 0.0000 0.000000 999999 TR402_SRA
NBSL381B NBSL3811 1 2 0.0000 0.0000 0.000000 999999 ZKLZ_SRB
NBSL381B NBSL3816 1 2 0.0000 0.0000 0.000000 999999 SL20_SRB
NBSL381B NBSL3817 1 2 0.0000 0.0000 0.000000 999999 RLLZ_SRB
NBSL381B NBSL3818 1 2 0.0000 0.0000 0.000000 999999 RLLZ_SRB(1)
NBSL381B NBSL381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NBSL381B NBSL381G 1 2 0.0000 0.0000 0.000000 999999 TR403_SRB
NBSL381E NRLL381B 1 0 0.8696 10.184 153.0682   3908 BSL-RLL380 G
NBT15031 NBXT153A 1 0 0.2684 1.1942 580.5662   1150 BXT-BT-TBNW1
NBT15031 NTBN153A 1 0 1.1161 5.0884 69.63503    810 TBN-BXT-BT15
NBT1503A NEHVN 3A 1 0 0.0840 1.0190 15.00111   1250 BT-EHVN150 W
NBT1503B NBT1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NBT1503B NBT1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NBT1503C NBT1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NBT1503D NBT1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NBT1503E NBT15031 1 0 0.5790 2.6400 36.12829    810 BT-BXT-TBN15
NBTL153A NGVT1531 1 0 0.0690 0.1780 113.0973    701 BTL-GVT150 W
NBTL153A NODL153A 1 0 0.4880 4.0380 694.2918    701 BTL-ODL150 Z
NBTL153A NTWG153A 1 0 0.2900 0.4300 267.6637    715 BTL-TWG150 P
NBTL153B NBTL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBTL153B NGVT2 3A 1 0 0.0200 0.1700 113.0973   1000 BTL-GVT2 15Z
NBTL153B NGVT2 3B 1 0 0.0200 0.1700 113.0973   1100 BTL-GVT2 15P
NBTL153B NMSW1531 1 0 0.3240 0.5100 290.2832    660 BTL-MSW150 W
NBTL153B NTWG153B 1 0 0.1308 0.8455 406.2878    960 BTL-TWG150 Z
NBTL153B NVLW153B 1 0 0.2460 0.6670 355.0000    582 BTL-VLW150 W
NBUGG 3B NBELF 3C 1 0 2.1091 7.9335 47.15467    680 BELF-BUGG150
NBUGG 3B NBLER 34 1 0 2.8804 9.8624 61.88770    680 BUGG-BLER150
NBUGG 3B NKELP 31 1 8 1.5325 5.2155 32.99902    750 BUGG-KELP150
NBUGG 3C NBUGG 3A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAN_M
NBUGG 3D NBUGG 3B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBN_M
NBUGG 3D NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NBUGG 3E NBUGG 3C 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRAM_Z
NBUGG 3E NMBT153F 1 0 0.3374 3.0684 39.69228   2000 MBT-BUGG150
NBUGG 3F NBUGG 3D 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRBM_Z
NBUGG131 NBUGG 3E 1 0 0.4000 1.8668 25.30784   1500 BUGG-MLBK15W
NBUGG131 NMLBK13A 1 2 0.0000 0.0000 0.000000   9999 BUGGW_VSC
NBUNSC31 NZWO153B 1 0 0.4000 3.4600 49.32301   1600 ZWOBSTNSOS2W
NBUNSC32 NZWO153A 1 0 0.4000 3.4600 49.32301   1600 ZWOBSTNSOS2Z
NBVW153A NVLN153B 1 0 0.0347 0.5098 1698.848   1960 BVW-VLN Z
NBVW381A NBVW3810 1 2 0.0000 0.0000 0.000000 999999 KV_VSA
NBVW381A NBVW3811 1 2 0.0000 0.0000 0.000000 999999 TR412_VSA
NBVW381B NBVW3810 1 2 0.0000 0.0000 0.000000 999999 KV_VSB
NBVW381B NBVW3811 1 2 0.0000 0.0000 0.000000 999999 TR412_VSB
NBVW381B NOZN381B 1 0 0.3717 4.3527 65.42430   3300 BVW-OZN380 Z
NBWK381A NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NBWK381A NBWK4111 1 2 0.0000 0.0000 0.000000   9999 TR411_VSB
NBWK381A NKIJ381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 Z
NBWK381A NVHZ381A 1 0 1.0709 10.191 1425.927   3000 VHZ-BWK380 O
NBWK381B NBWK3811 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NBWK381B NBWK4111 1 2 0.0000 0.0000 0.000000   9999 TR411_VSA
NBWK381B NVHZ381B 1 8 1.0709 10.191 1425.927   3000 VHZ-BWK380 P
NBXT1530 NBXT1532 1 0 0.2710 1.2012 580.5662   1150 BXTEHVN-TBNZ
NBXT1530 NTBN153B 1 0 1.0109 5.0041 66.61379    810 TBN-BXT-EHVN
NBZ1503B NAMV153A 1 8 0.4300 1.5120 407.4646    508 BZ-AMV150
NBZ1503B NBZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCLF153A NVENR 3A 1 0 0.5301 4.8647 69.71363   1100 CLF-VENR150
NCLF153B NBOEK 3A 1 0 0.1245 1.1422 16.36875   1100 BOEK-CLF150
NCLF153B NCLF153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCRAYE31 NDDM153B 1 0 0.0340 0.6500 471.2388   1925 CST-DDMTR402
NCRAYE32 NDDM153A 1 0 0.0340 0.6500 471.2388   1925 CST-DDMTR403
NCRAYE33 NAB1503A 1 0 0.0440 0.6600 471.2388   1925 CST-DDMTR414
NCST381A NKIJ381B 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 W
NCST381B NCST381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCST381B NKIJ381A 1 0 0.2266 3.5957 71.69833   4000 CST-KIJ380 Z
NCU15031 NCU1503A 1 1 0.0000 0.0500 0.000000    750 CU-HPS-TSDW1
NCU15031 NTSD153A 1 8 1.2340 4.5732 28.03364    750 TSD-CU-HPS1W
NCU15032 NCU1503A 1 9 0.0000 0.0500 0.000000    750 CU-HPS-TSD1Z
NCU15032 NTSD153B 1 8 1.2340 4.5732 28.03364    750 TSD-CU-HPS1Z
NCVD1151 NCVD115B 1 0 5.0989 16.241 116.5468   1420 CVD-ZLH-OMD1
NCVD1151 NZLH115A 1 0 0.7527 7.5582 132.8287   1420 ZLH-OMD-CVD1
NCVD115B NCVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NCVD115B NHDB115B 1 0 1.2498 3.9495 1089.253    950 CVD-HDB 110
NCVD115B NVO1105B 1 0 0.5399 5.8291 46.25681   1420 CVD_VO 110P
NCVDE151 NCVD115A 1 0 0.1638 0.5250 278.2760    665 CVD-CVDE110
NDAL1531 NDAL153A 1 0 0.5757 3.5056 44.05515    955 DAL UF DTC15
NDAL1531 NDTC153B 1 0 1.0402 6.3347 79.62174    955 DTC UF DAL15
NDAL1532 NDAL153B 1 0 0.9344 5.5088 44.36871    955 DAL UF DTC15
NDAL1532 NDTC153A 1 0 0.7862 4.6350 37.33092    955 DTC UF DAL15
NDB1503A NNIWG 3B 1 0 0.6200 3.9800 31.41593   1062 DB-NIWG150 Z
NDB1503B NDB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDM153A NDDZ153B 1 0 0.1270 1.0400 471.2388    570 DDM-DDZ150 W
NDDM153B NDDM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDM153B NDDZ153A 1 0 0.1270 1.0400 471.2388    570 DDM-DDZ150 Z
NDDV1151 NDDV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDDV115A NHGV115A 1 0 3.0201 7.2089 153.6254    485 DDV-HGV110 L
NDE15031 NDE1503A 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA1
NDE15032 NDE15033 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB2
NDE1503A NDE15030 1 2 0.0000 0.0000 0.000000 999999 RL_A0_LSA2
NDE1503A NDE15032 1 2 0.0000 0.0000 0.000000 999999 KVAB_VS
NDE1503B NDE15032 1 2 0.0000 0.0000 0.000000 999999 RL_B0_LSB1
NDE1503B NWTR153D 1 0 0.3030 2.2910 57.86311   1155 WTR-DE150 P
NDIM153A NWGM153A 1 0 0.1398 0.9102 556.5518    962 DIM-WGM150
NDIM153B NDIM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDIM153B NVW1503B 1 0 0.1970 1.3560 422.0793    924 DIM-VW150 Z
NDIM153D NDIM153A 1 2 0.0000 0.0000 0.000000 999999 LV32A_VS
NDIM153D NGVL153B 1 0 0.7500 4.6800 78.53982    925 DIM-GVL150 Z
NDIM153D NWYW153C 1 0 1.1300 7.3900 521.5042    925 DIM-WYW150 G
NDIM153E NDIM153B 1 2 0.0000 0.0000 0.000000 999999 LV23B_VS
NDIM153E NWYW153B 1 0 1.0900 7.3600 640.8848    925 DIM-WYW150 Z
NDIM153F NDIM153D 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRA
NDIM153F NDIM153E 1 2 0.0000 0.0000 0.000000 999999 KV34_VS
NDIM153G NBN15031 1 0 0.2330 1.9160 791.6812    960 DIM-BN150W
NDIM153G NDIM153E 1 2 0.0000 0.0000 0.000000 999999 LRB34_LRB
NDIM153G NGVL153A 1 0 0.7300 4.6200 78.53982    925 DIM-GVL150 W
NDIM153G NWYW153C 1 0 1.0700 7.3500 530.9292    925 DIM-WYW150 W
NDIM381A NLLS381A 1 0 1.1803 13.714 209.6510   3100 DIM-LLS380 W
NDIM381B NDIM3811 1 0 0.0171 0.1582 40.05531   1200 DM34_KABEL
NDIM381B NDIM381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDIM381B NLLS381B 1 8 1.1803 13.714 209.6510   3100 DIM-LLS380 Z
NDK11051 NBGM1150 1 0 1.8700 6.4100 48.69469    600 BGM-DK110 Z
NDK11051 NBGM1151 1 0 1.8700 6.4100 48.69469    748 BGM-DK110 W
NDKG3810 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH10_KABEL
NDKG3811 NDKG381A 1 0 0.3466 5.7760 36.28809   2000 EH20_KABEL
NDKG3812 NDKG381B 1 0 0.3466 5.7760 36.28809   2000 EH30_KABEL
NDKG381B NDKG381A 1 2 0.0000 0.0000 0.000000 999999 KV_Q0
NDLR153B NDLR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDLR153B NWL1503B 1 0 0.0760 0.1400 84.82301   1375 DLR-WL150 Z
NDNT153B NDNT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDOD1531 NDOD153A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NDOD1531 NEDE153A 1 8 1.0100 5.6800 201.0619    781 DOD-EDE150 W
NDOD1531 NNM1503B 1 0 1.0500 6.3500 45.23893    990 DOD-NM150 Z
NDOD153A NEDE153B 1 0 1.0100 5.6800 151.7389    781 DOD-EDE150 Z
NDOD153A NKBG1531 1 0 1.5000 12.193 2293.677    525 DOD-KBG150 A
NDOD153A NNM1503A 1 0 1.0400 6.3500 45.23893    990 DOD-NM150 W
NDOD381A NDOD381E 1 2 0.0000 0.0000 0.000000 999999 TR402_VSA
NDOD381A NDTC381A 1 0 1.1555 12.372 192.8592   3100 DOD-DTC380 W
NDOD381B NDOD381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDOD381B NDOD381E 1 2 0.0000 0.0000 0.000000 999999 TR402_VSB
NDOD381B NDTC381B 1 0 1.1555 12.372 192.8592   3100 DOD-DTC380 Z
NDOD3830 NDOD153A 1 2 0.0000 0.0000 0.000000   9999 TR402_ST150
NDOD3831 NDOD1531 1 2 0.0000 0.0000 0.000000   9999 TR403_TS_150
NDOD3832 NDOD153A 1 2 0.0000 0.0000 0.000000   9999 TR404_ST150
NDRT153A NNM1503B 1 0 1.2100 7.5500 64.40265    850 DRT-NM150
NDRT153A NWML153  1 8 0.5135 2.8691 174.6286   1150 DRT-WML150 W
NDRT153B NDRT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDRT153B NTSD153A 1 0 1.0000 6.3000 54.34955   1056 DRT-TSD150
NDTC153B NDTC153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTC381A NHGL381A 1 0 1.4910 16.040 247.7843   3100 DTC-HGL380 W
NDTC381B NDTC381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTC381B NHGL381B 1 0 1.4910 16.040 247.7843   3100 DTC-HGL380 Z
NDTH1531 NERP153A 2 0 0.0867 0.4453 1081.786    770 ERP-DTH150Z
NDTN1150 NDTN1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDTN1150 NGRD1151 1 0 4.3100 12.020 83.25220    445 DTN-GRD110 L
NDTN1150 NOWD1150 1 0 3.9200 8.4600 55.92035    445 DTN-OWD110 Z
NDTN1151 NBGM1151 1 0 3.4200 7.5300 49.95132    445 BGM-DTN110 W
NDTO153A NRSD153A 1 0 0.3210 2.5390 1225.849   1150 RSD-DTO150 W
NDTO153A NRSD153B 1 0 0.3210 2.5390 1225.849   1150 RSD-DTO150 Z
NDVTB 5B NDVTB 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NDVTP 5A NDVTB 5B 1 0 1.1876 3.5972 27.17163    440 DVTB-DVTP11W
NDVTP 5A NHCL115A 1 0 1.6499 6.6897 111.4197   1610 DVTP-HCL110
NDVTP 5A NRS1105A 1 0 4.6108 11.456 83.79280    480 DVTP-RS110 L
NDVTP 5B NDVTB 5A 1 0 1.1876 3.5972 27.17163    440 DVTB-DVTP11Z
NDVTP 5B NDVTP 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NDVTP 5B NGO1105B 1 0 4.9486 12.526 92.32512    690 DVTP-GO110 Z
NDVTP 5B NOL11051 1 0 0.6504 2.9495 46.96505   1610 DVTP-OL110 L
NDWL1531 NAPL153A 1 0 0.0315 0.1956 1.465400    925 APL-DWL150 W
NDWL1531 NAPL153A 2 0 0.0315 0.1956 1.465400    925 APL-DWL150 Z
NDWL1531 NMDM1531 1 8 0.2688 1.7472 1567.529   1347 DWL-MDM150 W
NDWL1531 NOTL153D 1 0 0.0315 0.1956 1.465400    925 DWL-OTL150 W
NDWL1531 NOTL153G 1 8 0.2280 2.3520 1048.035   1155 DWL-OTL150 G
NDZS115A NSTRD153 1 0 0.1755 0.5625 289.2464   1200 STRT-STRS110
NDZW1151 NDZW115B 1 0 0.0633 0.1936 132.7504   2382 DES-DZW110 W
NDZW115A NDZF1151 1 0 0.2432 0.5248 150.7964    535 BEC-DZW110
NDZW115A NSTRD153 1 0 0.1157 0.7113 6.611890   1200 DZW-STRG110
NDZW115A NSTRD15B 1 8 0.3568 2.1933 21.48852   1200 DZW-STRZ110
NDZW115A NWEW1152 1 0 0.0591 0.1804 123.5603   2522 DZW-WEW110 W
NDZW115B NDZW1150 1 0 0.0230 0.1894 123.5603   3000 DZW-WEW110 Z
NDZW115B NDZW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEBG115A NHBG115B 1 0 1.3400 2.7470 19.15429    180 EBG-HBG110 Z
NEBG115B NEBG115A 1 2 0.0000 0.0000 0.000000 999999 CBS
NEBG115B NHBG115A 1 0 1.3526 2.7728 19.33440    180 EBG-HBG110 W
NEC3CA2  NEEM2223 1 0 0.0198 0.3006 182.5925   1448 EC3-EEM220 3
NEC5CA2  NEEM2226 1 0 0.0175 0.2651 161.0443   1448 EC5-EEM220 5
NEDC3811 NEDC381A 1 9 0.0000 23.135 0.000000   4000 HV reactor
NEDC3811 NEEM3814 1 0 0.0387 0.0507 0.107200   1425 EEM-EDC380 1
NEDE153A NHSRZ 3  1 0 0.9400 4.5000 33.61504    800 EDE-HSR-HD15
NEDE153B NEDE153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEDE153B NHSRW 3  1 0 0.9400 4.5000 33.61504    800 EDE-HSR-HD15
NEEM2220 NEEM2228 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEEM2221 NEEM2223 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEEM2222 NEEM2229 1 2 0.0000 0.0000 0.000000 999999 K6_VSK
NEEM2224 NEC4CA2  1 0 0.0189 0.2875 174.6537   1448 EC4-EEM220 4
NEEM2227 NEEM2225 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 W
NEEM2227 NEEM222F 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEEM2228 NEEM222A 1 0 0.0750 0.1040 135.0401    600 EEM-EHA220 Z
NEEM222B NEEM2220 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEEM222B NEEM2221 1 2 0.0000 0.0000 0.000000 999999 RA1_SVA
NEEM222B NEEM2222 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA
NEEM222B NEEM2227 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEEM222B NEEM222D 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEEM222B NEEM222E 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA
NEEM222C NEEM2223 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEEM222C NEEM2224 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEEM222C NEEM2226 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB
NEEM222C NEEM2228 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEEM222C NEEM2229 1 2 0.0000 0.0000 0.000000 999999 RB6_VSB
NEEM222C NEEM222F 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEEM222D NEEM2224 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEEM222E NEEM2226 1 2 0.0000 0.0000 0.000000 999999 K4_VSK
NEEM3812 NEEM3818 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEEM3812 NEEM3819 1 0 0.0162 0.2464 149.7032   1448 EC6-EEM380 6
NEEM3813 NEEM3811 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEEM3814 NEEM3810 1 2 0.0000 0.0000 0.000000 999999 K4_VSK
NEEM3817 NEEM3815 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEEM3817 NEEM381W 1 2 0.0000 0.0000 0.000000 999999 MEEW_SL
NEEM3818 NEHH3811 1 0 0.0064 0.1329 58.85585   4000 EEM-EHH380 Z
NEEM381A NEEM3810 1 2 0.0000 0.0000 0.000000 999999 RA4_VSA
NEEM381A NEEM3811 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEEM381A NEEM3816 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEEM381A NEEM3817 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEEM381A NEEM3818 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA
NEEM381B NEEM3812 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEEM381B NEEM3813 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEEM381B NEEM3814 1 2 0.0000 0.0000 0.000000 999999 RB4_VSB
NEEM381B NEEM3815 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEEM381B NEEM381Y 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEEM381C NEEM3813 1 0 0.0157 0.2390 145.1667   1448 EC7-EEM380 7
NEEM381W NEOS3810 1 0 0.0266 0.4248 4.366690   4000 EOS-EMT380 W
NEEM381W NMEE381I 1 0 0.5093 8.7689 180.3016   4000 EMT-MEE380 W
NEEM381Y NEEM3816 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEHH3811 NMEE381J 1 0 0.5029 8.5384 176.4830   4000 EHH-MEE380 Z
NEHM1150 NEHM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHM1150 NEHM1152 1 0 0.0820 0.4302 1363.451   2296 EHM-RBB110 W
NEHM1153 NEHM1150 1 0 0.0821 0.4319 1363.451   2296 EHM-RBB110 Z
NEHV381A NGT3801A 1 0 1.4700 19.026 244.9653   3100 GT-EHV380 G
NEHV381A NGT3801A 2 0 1.4985 19.030 244.3273   2500 GT-EHV380 W
NEHV381B NEHV381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHV381B NGT3801B 1 0 1.5064 19.131 245.6273   3100 GT-EHV380 Z
NEHVN 3A NEHVO 3A 1 8 0.2650 2.0100 41.99995   1250 EHVN-EHVO15W
NEHVN 3A NEHVW 3A 1 0 0.1440 1.0900 356.0053   1155 EHVN-EHVW150
NEHVN 3B NEHVN 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVN 3B NEHVO 3B 1 0 0.2650 2.0100 41.99995   1100 EHVN-EHVO15Z
NEHVN 3C NBXT1530 1 0 0.7390 3.6580 48.69468    810 EHVN-BXT-TBN
NEHVN 3C NEHVN 3B 1 0 0.0101 0.0500 0.666140    810 C-TBN-EHVN15
NEHVN 3C NEHVN13A 1 2 0.0000 0.0000 0.000000   9999 TBNZ_CBVS
NEHVN131 NEHVN 3B 1 0 0.1550 0.2780 75.08407    570 EHVN-WKCE150
NEHVO 3A NEVEMW3  1 0 0.2150 1.9300 12.56009   1465 EHVO-EHVZ-MZ
NEHVO 3B NEHVO 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVO 3B NEVEMZ3  1 0 0.2160 1.9400 12.56009   1465 EHVO-EHVZ-MZ
NEHVW 3B NEHVW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVW 3B NEHVZ 3A 1 0 0.1200 0.9250 297.1978   1155 EHVW-EHVZ150
NEHVZ 3A NEVEMZ3  1 0 0.4400 1.8500 21.99115   1100 EHVZ-EHVO-MZ
NEHVZ 3B NEHVZ 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEHVZ 3B NEVEMW3  1 0 0.4400 1.8500 21.99115   1000 EHVZ-EHVO-MZ
NEHVZ 3B NHPT153A 1 8 2.2370 6.5400 35.79845    638 EHVZ-HPT150Z
NEHVZ 3C NEHVZ 3A 1 0 0.0163 0.0502 0.259830    330 C-EHVZ-HPT15
NEHVZ 3C NHPT153A 1 0 2.2450 6.5300 35.79845    330 EHVZ-HPT150W
NELT153A NKBG1531 1 0 0.5000 2.7000 204.2035   1000 ELT-KBG150 W
NELT153B NELT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NELT153B NKBG1530 1 0 0.5000 2.7000 204.2035   1000 ELT-KBG150 Z
NEMR1531 NGVT2 3A 1 0 0.1261 0.1650 0.042290    620 GVT2-EMR150W
NEMR1531 NGVT2 3B 1 0 0.1059 0.1695 0.040970    620 GVT2-EMR150Z
NEMW115A NVO1105A 1 0 0.5801 6.1000 63.12527   1125 EMW-VO110 R
NEMW115B NEMW115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEMZ1150 NENS1150 1 0 0.1300 1.9700 1198.832   1706 EMZ-ENS110 P
NEMZ1150 NENS1150 2 0 0.1300 1.9700 1198.832   1706 ENS-EMZ110 Z
NEMZ1151 NEMZ1150 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NEMZ1151 NENS1151 1 0 0.1300 1.9700 1198.832   1706 EMZ-ENS110 O
NENS1150 NENS1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NENS1151 NEMZ1151 2 0 0.1300 1.9700 1198.832   1706 ENS-EMZ110W
NENS222B NENS222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS_220
NENS381A NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSA
NENS381A NZL3801B 1 0 0.8100 8.7474 135.3746   3100 ENS-ZL380 Z
NENS381B NENS3811 1 2 0.0000 0.0000 0.000000 999999 TR414_VSB
NENS381B NENS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NENS381B NZL3801A 1 0 0.8100 8.7474 135.3746   3100 ENS-ZL380 W
NEOS3810 NEOS3817 1 2 0.0000 0.0000 0.000000 999999 K5_VSK
NEOS3811 NDKG381A 1 0 0.0244 0.2750 4.146900   2500 EOS-DKG380 W
NEOS3812 NEEM3815 1 0 0.0213 0.3341 6.921560   4000 EEM-EOS380 W
NEOS3812 NEOS3811 1 2 0.0000 0.0000 0.000000 999999 K2_VSK
NEOS3813 NDKG381B 1 0 0.0244 0.2750 4.146900   2500 EOS-DKG380 Z
NEOS3814 NEEM3816 1 0 0.0213 0.3341 6.921560   4000 EEM-EOS380 Z
NEOS3814 NEOS3813 1 2 0.0000 0.0000 0.000000 999999 K1_VSK
NEOS3815 NEOS3816 1 2 0.0000 0.0000 0.000000 999999 K6_VSK
NEOS3818 NEOS3816 1 0 0.0130 0.1320 24.50442   1600 EOS-EHS W
NEOS3819 NEOS3817 1 0 0.0108 0.1090 20.26327   1600 EOS-EHS Z
NEOS381A NEOS3810 1 2 0.0000 0.0000 0.000000 999999 RA5_VSA
NEOS381A NEOS3812 1 2 0.0000 0.0000 0.000000 999999 RA2_VSA
NEOS381A NEOS3814 1 2 0.0000 0.0000 0.000000 999999 RA1_VSA
NEOS381A NEOS3815 1 2 0.0000 0.0000 0.000000 999999 RA6_VSA
NEOS381A NEOS381B 1 2 0.0000 0.0000 0.000000 999999 CBa(1)
NEOS381A NEOS381B 2 2 0.0000 0.0000 0.000000 999999 CBa(2)
NEOS381A NEOS381D 1 2 0.0000 0.0000 0.000000 999999 RA3_VSA
NEOS381B NEOS3811 1 2 0.0000 0.0000 0.000000 999999 RB2_VSB
NEOS381B NEOS3813 1 2 0.0000 0.0000 0.000000 999999 RB1_VSB
NEOS381B NEOS3816 1 2 0.0000 0.0000 0.000000 999999 RB6_VSB
NEOS381B NEOS3817 1 2 0.0000 0.0000 0.000000 999999 RB5_VSB
NEOS381D NEOS381C 1 0 0.0576 0.1462 0.000000   1000 EOS-WG01
NEOS381D NEOS381E 1 2 0.0000 0.0000 0.000000 999999 K3_VSK
NEOS381E NEOS381B 1 2 0.0000 0.0000 0.000000 999999 RB3_VSB
NEOS381E XED_EE1N 1 0 0.0010 0.0500 0.000000 999000 EOS-COBRA380
NERD153B NEHVO 3A 1 0 0.7650 7.2700 38.48136   1000 ERD-EHVO150
NERD153B NERD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NERP1531 NTWG153B 1 0 0.0501 1.4257 975.0623   1155 ERP-TWG150 W
NERP153A NDTH1531 1 0 0.0867 0.4453 1081.786    770 ERP-DTH150W
NERP153A NMVLA43  1 0 0.2630 2.5900 1275.487   1000 MVL-ERP150 Z
NERP153A NTNT153A 1 0 0.6600 2.3350 189.1239    700 ERPTNT-GVT2W
NERP153B NERP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NERP153B NMVLB33A 1 0 0.2690 2.6300 1275.487   1000 MVL-ERP150 W
NERP153B NTNT153B 1 0 0.6600 2.3350 189.1239    700 ERPTNT-GVT2Z
NESDH 5A NESDM 5B 1 0 0.2100 1.1201 16.52267    805 ESDH-ESDM110
NESDH 5A NESDV 5B 1 0 0.3451 0.3655 290.9082    540 ESDH-ESDV Z
NESDH 5A NLS1105A 1 0 1.9660 7.4148 61.82655    660 ESDH-LS110 L
NESDM 5A NHGLO 5A 1 0 0.7832 2.6813 18.31235    785 ESDM-HGLO110
NESDM 5B NESDM 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDV 5A NESDV 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDV 5A NESDW 5B 1 8 0.5271 0.7639 542.8109    485 ESDV-ESDW110
NESDW 5A NESDW 5B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NESDW 5A NHGLO 5B 1 0 1.3018 4.5322 71.06440    675 ESDW-HGLO110
NETN153A NBD15031 1 0 0.4376 2.0594 26.29513   1200 ETN-PCH-BD15
NETN153B NETN153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NETN153B NETN153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NETN153C NETN153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NETN153D NETN153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NETN153F NETN153E 1 0 0.0096 0.0501 0.593420   1200 C-ETN-RSD150
NETN153F NRSD153B 1 0 0.8200 4.2900 50.78698   1200 ETN-RSD150 G
NEVEMW3  NMZ1503A 1 0 1.5800 4.6800 30.69336    650 MZ-EHVZ-EHVO
NEVEMZ3  NMZ1503B 1 0 1.5850 4.7000 30.69336    650 MZ-EHVZ-EHVO
NGD1503A NGD15030 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGD1503A NGD15031 1 2 0.0000 0.0000 0.000000 999999 RL_A1_LSA0
NGD1503A NKIJ153C 1 0 0.7480 5.3180 92.36200    847 KIJ-GD150 Z
NGD1503B NGD15030 1 2 0.0000 0.0000 0.000000 999999 RL_B1_LSB0
NGENN 3A NGENN 3B 1 2 0.0000 0.0000 0.000000 999999 RSPL1
NGENN 3A NHPS153A 1 0 0.7113 2.5318 16.98317    660 GENN-HPS150
NGENN 3B NGENN131 1 2 0.0000 0.0000 0.000000   9999 RSPL2
NGK1105A NGK1105B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGK1105B NWSMR 5A 1 0 0.7120 4.1783 986.4303   1125 WSMR-GK110 L
NGLTK 5A NGNHU 5A 1 0 5.4520 11.602 156.9649    430 GLTK-GNHU11W
NGLTK 5B NGLTK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGLTK 5B NGNHU 5B 1 0 5.4732 11.594 156.9649    430 GLTK-GNHU11Z
NGLTK 5B NVDM115B 1 0 2.7324 5.3136 53.56572    580 GLTK-VDM110
NGNBH 5A NGNHU 5A 1 0 0.0276 0.0503 35.50422    440 GNBH-GNHU11W
NGNBH 5B NGNBH 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NGNBH 5B NGNHU 5B 1 0 0.0277 0.0506 28.59327    440 GNBH-GNHU11Z
NGNBS 5B NGNBS 5A 1 2 0.0000 0.0000 0.000000 999999 CBS
NGNHK 5A NVVL115A 1 0 0.3110 0.6959 319.3114    660 GNHK-VVL110W
NGNHK 5B NGNHK 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGNHK 5B NVVL115B 1 0 0.3122 0.6985 320.5210    660 GNHK-VVL110Z
NGNHU 5A NGNBH 5B 1 0 0.0277 0.0506 35.52954    440 GNBH-GNHU11G
NGNHU 5A NGNBS 5A 1 0 0.4322 0.4814 209.9418    220 GNBS-GNHU11W
NGNHU 5A NGNHU151 1 0 0.5691 3.5090 33.46192   1140 GNHU-HGZK110
NGNHU 5A NSTRD150 1 0 0.7879 4.8369 46.68784   1200 GNHU-STRW110
NGNHU 5A NVVL115A 1 0 0.8222 5.0443 47.95327   1140 GNHU-VVL110W
NGNHU 5B NGNBS 5B 1 0 0.4316 0.4807 209.6279    220 GNBS-GNHU11Z
NGNHU 5B NGNHU 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGNHU 5B NKWD1151 1 0 0.5698 3.5132 33.50200   1140 GNHU-KWD110
NGNHU 5B NSTRD151 1 0 1.0673 6.5615 62.80848   1200 GNHU-STA0110
NGNHU 5B NVVL115B 1 0 0.8222 5.0443 47.95327   1140 GNHU-VVL110Z
NGNHU151 NKWD1153 1 0 0.0081 0.0501 0.477550   1140 HGZK-KWD110
NGNHU151 NSTRK 5A 1 0 0.3886 2.3957 22.84561   1140 HGZK-STRK110
NGO1105A NHBG115A 1 0 2.8885 5.5461 41.24749    650 GO-HBG110 W
NGO1105A NHGLW 5A 1 0 2.1266 5.0618 138.2991    690 GO-HGLW110 L
NGO1105A NRS1105B 1 0 2.0591 5.5213 40.38075    575 GO-RS110 R
NGO1105B NGO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGO1105B NHBG115A 1 0 2.8885 5.5461 41.24749    515 GO-HBG110 Z
NGO1105B NHGLW 5B 1 0 2.1266 5.0618 138.2991    690 GO-HGLW110 R
NGRD1150 NGRD1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGRD1150 NOHK1151 1 0 1.2900 6.4200 45.55309   1020 GRD-OHK110 W
NGRTH 3A NLIMM 3A 1 0 1.5956 7.7987 49.23710    920 GRTH-LIMM15W
NGRTH 3A NMBT153A 1 0 0.4783 5.7974 87.42924   2200 MBT-GRTH150Z
NGRTH 3B NGRTH 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGRTH 3B NLIMM 3B 1 0 1.5956 7.7987 49.23710    920 GRTH-LIMM15Z
NGRTH 3B NMBT153C 1 0 0.4783 5.7974 87.42924   2200 MBT-GRTH150W
NGRTH 3B NNRB153A 1 0 0.2669 0.6812 0.031420    792 GRTH-NRB150
NGSP1530 NKNG153A 1 8 0.0110 0.0506 0.650560   1320 KNG-RLL-GSP1
NGSP1530 NRLL153A 1 0 0.7639 3.6530 50.64248   1320 RLL-KNG-GSP1
NGSP1531 NKNG153A 1 0 0.0110 0.0506 0.650560   1320 KNG-RLL-GSP1
NGSP1531 NRLL153A 1 0 0.7639 3.6530 50.64248   1320 RLL-KNG-GSP1
NGSP1532 NGSP1534 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGSP1532 NGSP153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NGSP1533 NGSP1532 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA2_3
NGSP1534 NGSP153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NGSP1535 NGSP1534 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB2_3
NGSP1535 NGSP1538 1 0 0.5125 2.2870 30.38549   1320 GSP-WAP-RLLz
NGSP1537 NGSP1531 1 0 0.3416 1.5246 20.25699   1320 GSP150-WAP-K
NGSP1537 NWAP153A 1 0 0.0110 0.0506 0.650560   1320 WAP-RLL-GSPw
NGSP1538 NGSP1530 1 0 0.3416 1.5246 20.25699   1320 GSP150-WAP-K
NGSP1538 NWAP153A 1 8 0.0110 0.0506 0.650560   1320 WAP-RLL-GSPz
NGSP153A NGSP1536 1 0 1.3061 5.7794 1605.982    999 NJ01-GSP 150
NGSP153A NGSP1537 1 0 0.5125 2.2870 30.38549   1320 GSP-WAP-RLLw
NGSP153A NMDB153A 1 0 2.3343 8.7011 60.18665    530 GSP-MDB150 w
NGT15031 NGT1503B 1 0 0.0138 0.3218 620.1503   3300 GT150-A91
NGT15031 N_AC913  1 2 0.0000 0.0000 0.000000   3002 TR AC-91
NGT1503A NBBS153A 1 8 0.9000 3.3500 58.21371    535 GT-BBS150 Z
NGT1503A NBD1503C 1 0 0.4010 2.8200 54.59775   2500 GT-BD150 Z
NGT1503A NGT1503B 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NGT1503A NOTD153F 1 0 0.3500 2.9200 28.18009   1750 GT-OTD150 Z
NGT1503B NBBS153A 1 0 0.9000 3.3500 58.21370    535 GT-BBS150 W
NGT1503B NBD1503A 1 0 0.4090 2.8300 54.59775   2500 GT-BD150 W
NGT1503B NTBW153A 1 0 0.7400 6.1600 27.20619   1650 GT-TBW150 W
NGT1503B NWW1503F 1 0 0.7800 6.3000 56.20309   1500 GT-WW150 W
NGT1503B NZBGMW3  1 0 0.7826 3.7239 47.24273   1480 GT-ZBH-MDK15
NGT1503C NGT1503B 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NGT1503C NHTW153A 1 0 1.3000 11.340 100.8765   1500 GT-HTW150 Z
NGT1503C NZBGMZ3  1 0 0.7859 3.9457 47.24273   1480 GT-ZBH-MDK15
NGT3801B NGT3801A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGT3801B NRLL381B 1 0 1.5733 17.255 259.0317   3906 RLL-GT380 Z
NGV15030 NVB1503B 1 0 0.1560 1.2040 385.7876   1155 VB-GV150 Z
NGV15031 NGV15030 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_2
NGV1503A NGV15031 1 2 0.0000 0.0000 0.000000 999999 SECT12LS12_1
NGV1503A NRW1503A 1 8 0.1420 1.0900 351.2301   1155 GV-RW150 Z
NGVL1531 NGVL1530 1 2 0.0000 0.0000 0.000000 999999 LV23_LRA
NGVL153A NGVL1531 1 2 0.0000 0.0000 0.000000 999999 LV12_LRA
NGVL153B NGVL153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVL153B NPMP153A 1 8 0.6700 1.9180 782.2564    866 GVL-PMP150
NGVT153A NGVT1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVT153A NGVT2 3A 1 0 0.0144 0.0504 211.2000    993 GVT-GVT2 150
NGVT2 3A NGVT2 30 1 0 0.2790 0.9000 677.3333   2000 PG01_KABEL
NGVT2 3A NGVT2 31 1 0 0.2790 0.9000 677.3333   2000 PG02_KABEL
NGVT2 3A NGVT2 3B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NGVT2 3B NRTW1537 1 8 0.9400 6.1000 496.3714    770 RTW-GVT2 150
NHBG115B NHBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHBY1151 NLSM1151 1 0 1.9400 9.4500 77.91150    600 HBY-LSMR110
NHBY1151 NMNZL151 1 0 1.5400 5.3200 41.15486    600 HBY-MNZL110
NHBY1151 NSKS1151 1 8 1.5900 7.1700 174.9866    450 HBY-SKS110 Z
NHCL115A NRT1105A 1 0 3.4206 6.2800 47.78362    590 HCL-RT110 W
NHCL115A NZLH115A 1 0 0.4902 3.6996 6.610130   1305 HCL-ZLH110 W
NHCL115A NZLW115B 1 0 0.6500 1.3000 16.72039    880 HCL-ZLW110 W
NHCL115B NHCL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHCL115B NOL11050 1 0 1.2799 5.3300 88.26366   1610 HCL-OL110 R
NHCL115B NRT1105B 1 0 3.4206 6.2800 47.78362    590 HCL-RT110 Z
NHCL115B NZLH115B 1 0 0.4902 3.6996 6.610130   1305 HCL-ZLH110 Z
NHCL115B NZLW115A 1 0 0.6500 1.3000 16.72039   1000 HCL-ZLW110 Z
NHD1503A NKBT1531 1 0 0.5150 4.4080 9.707520   1760 HD-KBT150
NHD1503B NHD1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHD1503B NZUV153A 1 8 0.7500 6.4100 92.36282   1760 HD-ZUV-LLS15
NHDB1151 NDDV1151 1 8 1.5530 3.9385 129.9677    485 HDB-DDV110 R
NHDB1151 NOMD115A 1 0 0.5811 1.8476 959.5994    880 HDB-OMD110 W
NHDB115B NHDB1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHDB115B NHGV115B 1 0 4.2771 8.9513 62.71875    620 HDB-HGV110 B
NHELD 3A NHELD 3C 1 8 0.0055 0.0502 0.676970   2000 C-MBT-HELD15
NHELD 3A NHELD132 1 2 0.0000 0.0000 0.000000   9999 TR1_SRA
NHELD 3A NHELD133 1 2 0.0000 0.0000 0.000000   9999 TR2_SRA
NHELD 3A NHELD134 1 2 0.0000 0.0000 0.000000   9999 TR3_SRA
NHELD 3B NHELD 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHELD 3B NHELD130 1 2 0.0000 0.0000 0.000000   9999 IS.3.2
NHELD 3B NHELD131 1 2 0.0000 0.0000 0.000000   9999 BOEKW_SRB
NHELD 3B NHELD134 1 2 0.0000 0.0000 0.000000   9999 TR3_SRB
NHELD131 NBOEK 3B 1 0 0.4841 4.4423 64.20543   2200 BOEK-HELD150
NHGL381A XGR_HG12 1 0 0.3000 2.9001 45.52139   3100 GNA-HGL380 W
NHGL381B NHGL381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGLA151 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLA-HGLB11Z
NHGLA152 NHGLB 5A 1 0 0.0658 0.1484 65.50409    540 HGLA-HGLB11W
NHGLB 5A NHGLB151 1 0 0.0723 0.1630 71.93179    540 HGLB-HGLS110
NHGLB 5A NHGLO 5A 1 0 0.2704 0.7578 5.872820    595 HGLB-HGLO11W
NHGLB 5A NHGLO 5A 2 0 0.2704 0.7578 5.872820    595 HGLB-HGLO11Z
NHGLB 5B NHGLB 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NHGLO 5A NHBG115A 1 0 0.2390 1.7003 1170.557    950 HBG-HGLO110W
NHGLO 5A NHGLB152 1 0 0.1219 0.3906 207.0506    641 HGLO-HGLS110
NHGLO 5B NHGLO 5A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NHGLO 5B NHGLW 5A 1 0 0.1341 0.8691 19.10088   3140 HGLO-HGLW110
NHGLW 5A NODZ115A 1 0 2.5309 4.8656 147.4416    485 HGLW-ODZ110W
NHGLW 5B NHGLO 5C 1 0 0.1341 0.8691 19.10088   3140 HGLO-HGLW110
NHGLW 5B NHGLW 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHGLW 5B NODZ115B 1 0 2.5309 4.8656 147.4416    485 HGLW-ODZ110Z
NHGV115A NWTO1151 1 0 0.0116 1.6693 748.6541   1575 HGV-WTO110 W
NHGV115B NHGV115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHK1503A NWGM153B 1 8 0.3230 0.8310 399.9247    362 HK-WGM150
NHK1503B NHK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMM153A NSS1503A 1 8 0.8370 3.1650 77.59734    962 SS-HMM150W
NHMM153B NHAARL3A 1 2 0.0000 0.0000 0.000000   9999 HMM_SRB
NHMM153B NHMM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMM153B NVHZ1531 2 0 0.5344 2.6302 250.3409   1150 VHZ-HMM150Z
NHMO153B NHMO153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHMO153B NHMZ153B 1 0 0.2140 0.7520 4.241150    840 HMO-HMZ150 Z
NHMZ153A NEHVO 3A 1 0 0.6300 2.8800 53.78406   1000 EHVO-HMZ150P
NHMZ153B NEHVO 3B 1 0 0.6300 2.8800 53.78406   1000 EHVO-HMZ150O
NHMZ153B NHMZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHPS153A NCU15031 1 0 0.8574 3.1774 19.47757    750 HPS-CU-TSD1W
NHPS153B NHPS153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NHPS153C NHPS153B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NHPS153D NHPS153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NHPS153D NHPS153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NHPS153E NCU15032 1 0 0.8574 3.1774 19.47757    750 HPS-CU-TSD1Z
NHRST 3B NHRST 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHRST 3B NVENR 3B 1 0 0.4079 3.7314 53.64444   1100 VENR-HRST150
NHRV1150 NHRV1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHRV1150 NHRV1153 1 0 0.1821 0.4442 2.695150    445 HRV-OHK-RWD1
NHRV1151 NHRV1152 1 0 0.1275 0.3109 1.886610    445 HRV-OHK-RWD1
NHRV1152 NOHK1151 1 0 0.6162 1.3395 9.819300    445 OHK-HRV-RWD1
NHRV1152 NRWD1151 1 0 3.5238 7.6605 56.15413    445 RWD-HRV-OHK1
NHRV1153 NOHK1150 1 0 0.6162 1.3395 9.819300    445 OHK-HRV-RWD1
NHSRW 3  NHD1503A 1 0 1.8900 9.1300 70.05752    800 HD-HSR-EDE15
NHSRW 3  NHSR153B 1 0 0.1200 0.3900 185.7937    800 HSR-EDE-HD15
NHSRZ 3  NHD1503B 1 0 1.8900 9.1300 70.05752    800 HD-HSR-EDE15
NHSRZ 3  NHSR153A 1 0 0.1200 0.3900 185.7937    800 HSR-EDE-HD15
NHST153A NBSL1532 1 0 0.0640 0.2644 122.9701    655 BSL-VLO150 w
NHSW222A NENS222A 1 0 0.7489 8.2606 138.1198   2500 HSW-ENS220 W
NHSW222B NENS222B 1 8 0.7489 8.2606 138.1198   2500 HSW-ENS220 Z
NHSW222B NHSW222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTM153A NWHS153A 1 0 1.9800 12.340 95.19026    946 HTM-WHS150
NHTM153B NHTM153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTN1531 NOS1503A 1 2 0.0000 0.0000 0.000000   9999 HTNW_CBVS
NHTN1531 NOSS153A 1 0 0.0143 0.0502 0.294480    840 C-HTN-OS150
NHTN153A NERD153A 1 0 0.7590 7.2500 32.82964   1500 HTN-ERD150 W
NHTN153A NHTN1531 1 0 2.6000 9.1100 53.39766    840 HTN-OS150 W
NHTN153B NEHVO 3B 1 0 1.7800 14.750 71.31415   1000 HTN-EHVO150
NHTN153B NHTN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NHTN153B NOSS153B 1 0 2.6300 9.1100 53.39766    840 HTN-OS150 Z
NHTW1531 NHTW153E 1 0 0.1350 0.2440 64.30840    240 HTW-WKCH150
NHTW153B NHTW153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NHTW153B NHTW153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NHTW153C NHTW153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NHTW153D NHTW153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NHTW153E NHTN153B 1 0 0.0680 0.5850 3.294790   1650 HTW-HTN150 Z
NHUSK 3A NBSDL 3A 1 8 0.0350 0.1250 1.570860    440 BSDL-HUSK150
NHW1503A NNDK153A 1 0 0.2900 0.7500 407.7785    910 HW-NDK150 W
NHW1503A NNDK153A 2 0 0.2500 0.7500 407.7785    910 HW-NDK150 Z
NHW1503A NNDK153B 1 0 0.2800 0.7500 407.7785    910 HW-NDK150 P
NHW1503A NOZN1530 1 0 0.0588 0.8760 367.1893   1465 OZN-HW-TR401
NHW1503A NOZN1531 1 0 0.0588 0.8760 367.1893   1465 OZN-HW-TR402
NHW1503A NOZN1533 1 0 0.0588 0.8760 367.1893   1465 OZN-HW-TR403
NISM1150 NISM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NISM1150 NZLF115A 1 0 0.2660 0.8129 489.6330    880 ISM-ZLF110Z
NKBG1530 NAH1503B 1 0 0.4700 0.8400 228.0796    400 AH-KBG150 Z
NKBG1530 NAPD153B 1 0 1.3840 8.5080 64.40265    825 APD-KBG150 Z
NKBG1530 NKBG1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKBG1531 NAH1503A 1 0 0.4600 0.8200 218.6548    400 AH-KBG150 W
NKBG1531 NAPD153A 1 8 1.3840 8.5040 65.97344    825 APD-KBG150 W
NKBT1531 NLLS153A 1 0 0.4800 4.1400 56.70575   1760 KBT-LLS150
NKELP 32 NKELP 31 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1
NKELP 33 NKELP 32 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2
NKELP 33 NNEDW 3B 1 0 0.8374 2.8498 18.03502    550 KELP-NEDW150
NKIJ1531 NKIJ1530 1 2 0.0000 0.0000 0.000000 999999 RB01_2LSB1_2
NKIJ1532 NKIJ1533 1 2 0.0000 0.0000 0.000000 999999 RC01_2LSC1_0
NKIJ1532 NKIJ153C 1 2 0.0000 0.0000 0.000000 999999 RC01_1LSC1_1
NKIJ1533 NKIJ153F 1 2 0.0000 0.0000 0.000000 999999 RC01_2LSC1_2
NKIJ153B NGD15031 1 0 0.7480 5.3180 92.36282    850 KIJ-GD150 W
NKIJ153B NKIJ153E 1 2 0.0000 0.0000 0.000000 999999 RB01_1LSB1_1
NKIJ153B NOM1503B 1 0 0.2167 1.9164 988.1879   1155 KIJ-OM150 W
NKIJ153B NRTZ153B 1 0 0.2700 2.3000 741.4157   1155 KIJ-RTZ150
NKIJ153C NKIJ153B 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NKIJ153C NOM1503B 1 0 0.2900 2.6270 1274.229   1155 KIJ-OM150 Z
NKIJ153E NKIJ1531 1 2 0.0000 0.0000 0.000000 999999 RB01_2LSB1_0
NKIJ153E NKIJ1533 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NKIJ381A NBKK381A 1 0 0.9046 10.593 275.9642   3100 KIJ-BKK380 W
NKIJ381A NBWK381B 1 0 0.2831 4.5209 88.97983   4000 KIJ-BWK380 W
NKIJ381A NGT3801A 1 0 0.7952 9.3130 139.9833   3300 KIJ-GT380 W
NKIJ381B NGT3801B 1 0 0.7952 9.3130 139.9833   3300 KIJ-GT380 Z
NKIJ381B NKIJ381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKP11050 NVLH115A 1 0 2.3481 5.8100 356.1694    515 KP-VLH110 W
NKP11052 NZLF115A 1 0 1.4295 3.9278 824.2553    690 KP-ZLF110 W
NKP11059 NISM1151 1 0 0.2660 0.8129 489.6330    800 KP-ISM110Z
NKP1105B NKP11050 1 2 0.0000 0.0000 0.000000 999999 VLHW_SRA
NKP1105B NKP11052 1 2 0.0000 0.0000 0.000000 999999 ZLFW_SRA
NKP1105B NKP11054 1 2 0.0000 0.0000 0.000000 999999 TR112_SRA
NKP1105B NKP11056 1 2 0.0000 0.0000 0.000000 999999 TR113_SRA
NKP1105C NKP11051 1 2 0.0000 0.0000 0.000000 999999 S0.1.2
NKP1105C NKP11055 1 2 0.0000 0.0000 0.000000 999999 TR111_SRB
NKP1105C NKP11056 1 2 0.0000 0.0000 0.000000 999999 TR113_SRB
NKP1105C NKP11059 1 2 0.0000 0.0000 0.000000 999999 ISMZ_SRB
NKP1105C NKP1105A 1 2 0.0000 0.0000 0.000000 999999 ISMZ_SRB(2)
NKP1105C NKP1105B 1 7 0.0000 0.0000 0.000000 999999 ISMZ_SRB(1)
NKP1105C NKP1105B 2 2 0.0000 0.0000 0.000000 999999 KV_VS
NKP1105C NKP1105B 3 7 0.0000 0.0000 0.000000 999999 S0.6.2
NKP1105C NKP1105B 4 7 0.0000 0.0000 0.000000 999999 TR111_SRB_
NKP1105C NKP1105B 5 7 0.0000 0.0000 0.000000 999999 TR112_SRB_
NKP1105C NKP1105B 6 7 0.0000 0.0000 0.000000 999999 TR113_SRB_
NKRH1531 NKRH153B 1 0 0.0800 0.7500 0.000000   1000 KRH150-SWB G
NKRH153A NKRH153B 1 2 0.0000 0.0000 0.000000 999999 RSE15_VS
NKRH153B NKRH153C 1 2 0.0000 0.0000 0.000000 999999 RSE1_VS
NKRH153C NKRH153D 1 2 0.0000 0.0000 0.000000 999999 RSE3_VS
NKRH153D NKRH153E 1 2 0.0000 0.0000 0.000000 999999 RSE5_VS
NKRH153D NNRB153C 1 0 0.0851 0.2176 0.031420    792 KRH-NRB150
NKRH153E NKRH153F 1 2 0.0000 0.0000 0.000000 999999 RSE7_VS
NKRH153F NKRH153G 1 2 0.0000 0.0000 0.000000 999999 RSE9_VS
NKRH153F NSWB153B 1 0 0.1069 0.4931 0.031420    792 SWB-KRH150
NKRH153G NKRH153A 1 2 0.0000 0.0000 0.000000 999999 RSE11_VS
NKWD1152 NMEE115B 1 0 0.9024 5.5282 52.71862   1140 MEE-MTWE Z
NKWD1154 NMTWD 5  1 0 0.4586 2.8097 26.79389   1140 KWD-MTWD110
NKWD115A NKWD1153 1 2 0.0000 0.0000 0.000000 999999 HGZKW_SRA
NKWD115A NKWD1154 1 2 0.0000 0.0000 0.000000 999999 MTWDW_SRA
NKWD115A NKWD115B 2 2 0.0000 0.0000 0.000000 999999 TR111_SRA
NKWD115A NKWD115B 3 7 0.0000 0.0000 0.000000 999999 TR111_SRA_
NKWD115A NKWD115B 4 2 0.0000 0.0000 0.000000 999999 TR112_SRA
NKWD115A NKWD115B 6 2 0.0000 0.0000 0.000000 999999 TR113_SRA
NKWD115A NKWD115B 7 7 0.0000 0.0000 0.000000 999999 TR113_SRA_
NKWD115A NKWD115B 8 2 0.0000 0.0000 0.000000 999999 TR114_SRA
NKWD115B NKWD1150 1 2 0.0000 0.0000 0.000000 999999 S0.3.2
NKWD115B NKWD1151 1 2 0.0000 0.0000 0.000000 999999 GNHUZ_SRB
NKWD115B NKWD1152 1 2 0.0000 0.0000 0.000000 999999 MEEZ_SRB
NKWD115B NKWD1159 1 2 0.0000 0.0000 0.000000 999999 ZH01_SRB
NKWD115B NKWD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NKWD115B NKWD115A 5 7 0.0000 0.0000 0.000000 999999 TR112_SRB_
NKWD115B NKWD115A 9 7 0.0000 0.0000 0.000000 999999 TR114_SRB_
NKWD115C NKWD1159 1 0 0.0001 0.0500 0.000100   5455 KWD-ZMG110
NKZV1151 NKZV1150 1 0 0.2262 0.7198 366.7753    815 EMBO-KZV110
NKZV1151 NMEE115B 1 0 4.4855 18.382 125.5411    815 EMBO-MEE110
NKZZ1151 NBGMR 5B 1 0 0.2736 0.8360 503.5470    440 BGMR-KZV110Z
NKZZ1151 NKZZ1152 1 7 0.0000 0.0000 0.000000 999999 CBS
NKZZ1152 NBGMR 5A 1 0 0.2736 0.8360 503.5470    440 BGMR-KZV110W
NLC1503A NZP1503A 1 0 0.9100 3.0000 523.7034    682 LC-ZP150 W
NLC1503B NBCO153B 1 0 1.3700 4.6400 152.3672    715 BCO-LC150 Z
NLC1503B NZP1503B 1 0 0.9100 3.0000 524.6458    682 LC-ZP150 Z
NLD1503A NSS1503A 1 0 0.7750 3.4100 180.9557    770 LD-SS150 W
NLD1503A NSS1503B 1 0 0.7750 3.4100 180.9557    770 LD-SS150 Z
NLD1503A NVB1503A 1 0 0.7190 4.4830 622.6637   1155 VB-LD150 Z
NLD1503A NVB1503B 1 8 0.7190 4.4830 622.6637   1155 VB-LD150 W
NLELYS3A NLLS153B 1 2 0.0000 0.0000 0.000000   9999 TR413_ST150
NLELYS3B NLLS153A 1 2 0.0000 0.0000 0.000000   9999 TR412_ST150
NLGK153A NDTC153A 1 8 0.1200 0.6600 10.05310   1013 DTC-LGK150 W
NLGK153A NZP1503A 1 0 1.2900 7.5000 88.27875    880 LGK-ZP150 W
NLGK153A NZV1503B 1 0 0.7025 4.3648 48.37915    781 LGK-ZV150
NLGK153B NDTC153B 1 0 0.1200 0.6600 10.05310   1013 DTC-LGK150 Z
NLGK153B NLGK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLIMM 3A NBEEK 3C 1 0 1.8921 9.3272 89.48862    940 BEEK-LIMM150
NLIMM 3A NLIMM 3C 1 0 0.0095 0.0504 0.597560   1000 C-LIMM-SBRN-
NLIMM 3B NLIMM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLIMM 3C NSBLTW3  1 0 0.9054 4.6639 56.73794   1000 LIMM-SBRN-TE
NLLS153A NDNT153B 1 0 0.4700 3.6700 55.29203   1760 DNT-LLS150
NLLS153A NZBK153A 1 0 2.5625 20.020 304.1405   2000 ZBK-LLS150Z
NLLS153B NHTM153A 1 8 1.3100 12.240 187.5531   1600 HTM-LLS150
NLLS153B NLLS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLLS381A NENS381B 1 0 0.4921 5.7228 86.99792   4000 LLS-ENS380 W
NLLS381B NENS381A 1 0 0.4921 5.7228 86.99792   4000 LLS-ENS380 Z
NLLS381B NLLS381A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLMR1150 NLMR1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLMR1150 NLTK1151 1 8 1.9190 6.4531 52.06248    720 LMR-LTK110 w
NLMR1150 NOHK1151 1 0 3.3500 7.3200 50.26548    445 LMR-OHK110 W
NLMR1151 NLTK1150 1 8 1.9190 6.4531 52.06248    720 LMR-LTK110 z
NLS1105B NLS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLS1105B NODZ115A 1 0 0.5760 1.1136 1300.166    765 LS-ODZ110 W
NLSM1150 NBGM1150 1 0 2.0800 4.8300 32.67257    445 BGM-LSMR110Z
NLSM1150 NLSM1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLSM1150 NLW11050 2 0 1.5400 5.3200 41.15486    600 LSMR-LW110 W
NLSM1150 NRWD1151 1 0 1.1700 6.0500 50.26548    660 LSMR-RWD110Z
NLSM1150 NSKS1151 1 0 0.5800 2.9700 135.0885    450 LSMR-SKS110
NLSM1151 NBGM1151 1 0 2.0800 4.8300 32.67257    445 BGM-LSMR110W
NLSM1151 NLW11051 1 0 0.5500 1.6800 81.05309    400 LSMR-LW110 G
NLSM1151 NLW11051 2 0 1.5400 5.3200 41.15486    660 LSMR-LW110 Z
NLSM1151 NRWD1151 1 0 1.1700 6.0500 50.26548    660 LSMR-RWD110W
NLSM222A NBGM222A 1 0 0.2592 2.8519 47.69761   2500 LSM-BGM220 W
NLSM222A NOHK222A 1 0 0.6808 7.4894 125.2591   2750 LSM-OHK220 W
NLSM222B NBGM222B 1 0 0.2594 2.8517 47.69922   2500 LSM-BGM220 Z
NLSM222B NLSM222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLSM222B NOHK222A 1 0 0.6813 7.4889 125.2631   2750 LSM-OHK220 Z
NLTK1150 NEMZ1150 1 8 0.3700 1.6500 1175.739    920 EMZ-LTK110 Z
NLTK1150 NLTK1151 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NLTK1151 NEMZ1151 1 8 0.3700 1.6500 1175.739    920 EMZ-LTK110 W
NLTK1151 NLUTTE51 1 0 0.1700 0.2740 165.6405    641 LTK-LTG110 W
NLUTT 3A NLUTT 3C 1 0 0.0145 0.0503 0.324040    600 C-MBT-LUTT15
NLUTT 3B NBORN 3B 1 0 0.9584 3.3194 21.39490    415 BORN-LUTT150
NLUTT 3B NLUTT 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NLUTT 3C NTERMI3A 1 0 0.9584 3.3194 21.39735    600 BORN-LUTT150
NLW11050 NLSM1150 1 0 0.5500 1.6800 81.05309    400 LSMR-LW110 P
NLW11050 NLW11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMAK115A NZYV115A 1 0 0.2696 1.7555 15.00833    960 MAK-ZYV110 W
NMAK115B NMAK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMBT1531 NMBT153F 1 0 0.0360 0.4360 6.597340   3150 MBT150-CCB
NMBT153C NMBT153E 1 2 0.0000 0.0000 0.000000 999999 KVZU_VS
NMBT153D NBUGG 3F 1 0 0.3374 3.0684 39.69228   2200 MBT-BUGG150
NMBT153D NMBT153A 1 2 0.0000 0.0000 0.000000 999999 RAILA_LRA
NMBT153E NBOEK 3A 1 0 1.1517 10.535 145.5164   2000 MBT-BOEK150
NMBT153E NMBT153B 1 2 0.0000 0.0000 0.000000 999999 RAILB_LRB
NMBT153E NMBT153D 1 2 0.0000 0.0000 0.000000 999999 KVNO_VS
NMBT153F NBORN 3A 1 0 1.6379 5.6726 36.56662    415 MBT-BORN150
NMBT153F NHELD 3C 1 8 0.6671 6.0433 81.48964   2000 MBT-HELD150
NMBT153F NMBT153C 1 2 0.0000 0.0000 0.000000 999999 RAILC_LRC
NMBT3810 NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_3
NMBT3811 NMBT381A 1 0 0.0385 0.2052 58.92622    863 CCC_1
NMBT3812 NMBT381B 1 0 0.0385 0.2052 58.92622    863 CCC_2
NMBT381A NEHV381A 1 0 1.1334 13.351 200.5603   3300 MBT-EHV380 W
NMBT381A XSI_MB11 1 0 0.4985 4.8831 81.80093   2875 MBT-SDF380 Z
NMBT381A XVY_MB11 1 0 0.1386 1.5780 22.95700   2875 MBT-VYK380 W
NMBT381B NDOD381A 1 0 2.3161 27.281 409.8279   2500 MBT-DOD380 W
NMBT381B NEHV381B 1 0 1.1334 13.351 200.5603   3300 MBT-EHV380 Z
NMBT381B NMBT381A 1 7 0.0000 0.0000 0.000000 999999 KV1_VS
NMBT381B NMBT381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NMBT381C NMBT381D 1 2 0.0000 0.0000 0.000000 999999 KV2_LASC
NMBT381C XOB_MB11 1 0 0.7259 7.1484 120.4381   2875 MBT-OBZ380 W
NMBT381C XVY_MB12 1 0 0.1364 1.5757 22.83710   2875 MBT-VYK380 Z
NMDB153B NMDB153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMDH1530 NMDH1531 1 0 0.0001 0.0500 0.000100   4000 MDH-WPK150
NMDH1531 NGVT2 3A 1 0 0.3882 1.8389 887.0601    962 MDH-GVT2 150
NMDH1531 NGVT2 3B 1 0 0.3882 1.8389 887.0601    962 MDH-GVT2 150
NMDK153A NSNCM 3A 1 0 0.1400 0.8600 8.413190    500 MDK-SHL150 W
NMDK153A NWKCM 3B 1 0 0.0582 0.7700 9.955710   3320 MDK-WKCM150
NMDK153B NMDK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMDM1531 NAPL153A 1 0 0.5073 5.2332 2331.875   1115 APL-MDM150 W
NMDM1531 NWWD153B 1 0 0.2922 3.0888 1537.118   1115 MDM-WWD 150
NMEE115A NMTWD 5  1 0 0.4436 2.7178 25.91807   1140 MEE-MTWD W
NMEE115A NSKN115A 1 0 2.2297 7.7964 50.20265    557 MEE-SKN110 L
NMEE115A NVDM115A 1 0 1.5226 3.0935 23.03416    580 MEE-VDM110 W
NMEE115A NVDMZ 5A 1 0 0.4230 0.6738 336.0248    600 MEE-VDMZ110W
NMEE115A NVDMZ 5B 1 0 0.4245 0.6762 337.2186    600 MEE-VDMZ110Z
NMEE115A NWS1105A 1 0 0.9495 3.3980 57.88699    440 MEE-WS110 W
NMEE115B NMEE115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMEE115B NSD1105A 1 0 0.0247 0.1800 78.53982    440 MEE-SD110 W
NMEE115B NSD1105B 1 0 0.0247 0.1800 78.53982    440 MEE-SD110 Z
NMEE115B NVDM115A 1 0 1.5226 3.0935 23.03416    580 MEE-VDM110 G
NMEE115B NWS1105B 1 0 0.9495 3.3980 57.88699    440 MEE-WS110 Z
NMEE222A NWEW222C 1 0 0.4924 7.2080 140.3880   2500 MEE-WEW220 O
NMEE222B NMEE222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMEE222B NWEW2221 1 0 0.4921 7.2484 139.7185   2500 MEE-WEW220 B
NMEE381B NMEE381A 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NMEE381B NMEE381D M 7 0.0000 0.0000 0.000000 999999 MEE07
NMEE381B NMEE381J 1 2 0.0000 0.0000 0.000000 999999 ZL_Z_VS
NMEE381C NMEE381A M 2 0.0000 0.0000 0.000000 999999 MEE06
NMEE381D NMEE381C 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NMEE381D NMEE381I 1 2 0.0000 0.0000 0.000000 999999 EEMW_VS
NMEE381W XDI_ME12 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 W
NMEE381Z XDI_ME11 1 0 0.3264 3.7075 52.97226   1520 MEE-DIL380 Z
NMKT153B NMKT153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMKT153B NPMP153B 1 0 0.1910 0.5470 223.3672    866 MKT-PMP150
NMLBK 3A NBUGG 3F 1 0 0.4000 1.8668 25.30784   1500 BUGG-MLBK15Z
NMLBK 3B NBUGG131 1 0 0.0108 0.0504 0.683280   1500 C-BUGG-MLBK1
NMLBK 3B NMLBK 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMNZL151 NHBY1151 2 0 1.5400 5.3200 41.15486    600 HBY-MNZL110
NMNZL151 NRWD1151 1 0 2.0200 8.2800 37.69911    600 MNZL-RWD110
NMNZL151 NSK11050 1 0 1.5700 5.7600 44.92478    600 MNZL-SK110 Z
NMP11050 NZS1105B 1 0 1.2482 3.4537 27.33694    690 MP-ZS110 W
NMP11051 NZS1105A 1 0 1.2232 3.3845 26.78899    690 MP-ZS110 Z
NMPL115A NMP11051 1 2 0.0000 0.0000 0.000000   9999 ZSZ_SRA
NMPL115A NMP11052 1 2 0.0000 0.0000 0.000000   9999 S0.5.3
NMPL115A NMP11053 1 2 0.0000 0.0000 0.000000   9999 SWW_SRA
NMPL115A NMP11054 1 2 0.0000 0.0000 0.000000   9999 SWZ_SRA
NMPL115A NMPL115B 2 2 0.0000 0.0000 0.000000 999999 TR111_SRA
NMPL115A NMPL115B 3 7 0.0000 0.0000 0.000000 999999 TR111_SRA_
NMPL115A NMPL115B 4 2 0.0000 0.0000 0.000000 999999 TR112_SRA
NMPL115A NMPL115B 5 7 0.0000 0.0000 0.000000 999999 TR112_SRA_
NMPL115A NMPL115B 6 2 0.0000 0.0000 0.000000 999999 TR113_SRA
NMPL115A NMPL115B 7 7 0.0000 0.0000 0.000000 999999 TR113_SRA_
NMPL115B NMP11050 1 2 0.0000 0.0000 0.000000   9999 ZSW_SRB
NMPL115B NMPL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMRUM 3A NMBT153E 1 0 0.2997 1.5022 10.74075   1080 MBT-MRUM150
NMRUM 3B NMRUM 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMRUM 3B NRMND 3C 1 0 0.2250 0.7980 5.667330    790 RMND-MRUM150
NMSK115B NMSK115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMSKD151 NMSKJ15  1 0 0.1416 0.1780 1.051810    815 MSKD-MSKJ110
NMSKJ15  NMSK115A 1 0 0.1667 0.6413 4.165380    485 MSKJ-MSKZ110
NMSKJ15  NSKN115B 1 0 1.2907 4.1268 27.09309    485 MSKJ-SKN110
NMSKZ152 N_MSK 5  1 2 0.0000 0.0000 0.000000   9999 MSKZW_KS
NMSW1531 NTWG153A 1 0 0.0660 0.1300 105.8717    582 MSW-TWG150 W
NMTWD 5  NMTWS 5A 1 0 0.1755 0.5625 298.1528   1140 MTWD-MTWS110
NMV-E 1  NMVL381O 1 0 0.0127 0.2450 345.5752   1600 ELB-MVL380
NMVL3810 NMDC381A 1 0 0.0032 0.0503 1.043040   4000 MVL-MDC380
NMVL3810 NMVL3814 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKB
NMVL3812 NEGEN_10 1 0 0.1867 3.0503 782.2564   2000 EGEN-MVL380
NMVL3813 NMVL3818 1 2 0.0000 0.0000 0.000000 999999 TK2_VSKB
NMVL3813 NMVTR310 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab2
NMVL3814 NMVL3812 1 2 0.0000 0.0000 0.000000 999999 TK5_VSKA
NMVL3814 NWL38012 1 0 0.2985 11.998 224.0101   4000 MVLHVH-WL38Z
NMVL3818 NMVL3811 1 2 0.0000 0.0000 0.000000 999999 TK2_VSKA
NMVL381A NMVL3811 1 2 0.0000 0.0000 0.000000 999999 TK2_VSA
NMVL381A NMVL3812 1 2 0.0000 0.0000 0.000000 999999 TK5_VSA
NMVL381A NMVL381H 1 2 0.0000 0.0000 0.000000 999999 TK1_VSA
NMVL381A NMVL381O 1 2 0.0000 0.0000 0.000000 999999 TK4_VSA
NMVL381B NMVL3810 1 2 0.0000 0.0000 0.000000 999999 TK5_VSB
NMVL381B NMVL3813 1 2 0.0000 0.0000 0.000000 999999 TK2_VSB
NMVL381B NMVL381F 1 2 0.0000 0.0000 0.000000 999999 TK1_VSB
NMVL381B NMVL381M 1 2 0.0000 0.0000 0.000000 999999 TK4_VSB
NMVL381F NMVL381G 1 2 0.0000 0.0000 0.000000 999999 TK1_VSKB
NMVL381F NMVTR11  1 0 0.0037 0.0507 7.830730   1850 MV1-MVL380 1
NMVL381G NMVL381H 1 2 0.0000 0.0000 0.000000 999999 TK1_VSKA
NMVL381G NSMH381A 1 0 0.3972 6.3019 125.6592   4000 MVL-SMH380 Z
NMVL381M NMVL381X 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKB
NMVL381M NMVTR21  1 0 0.0040 0.0612 17.10597   1850 MV2-MVL380 2
NMVL381X NMVL381O 1 2 0.0000 0.0000 0.000000 999999 TK4_VSKA
NMVL381X NWL38011 1 0 0.2985 12.027 224.0101   4000 MVLHVH-WL38W
NMVLA334 NMVLA33  1 2 0.0000 0.0000 0.000000 999999 RAILA3_LRA31
NMVLA43  NMVLA334 1 2 0.0000 0.0000 0.000000   9999 RAILA4_LRA41
NMVLB334 NMVLA334 1 2 0.0000 0.0000 0.000000   9999 KV_VS
NMVLB334 NMVLB33A 1 2 0.0000 0.0000 0.000000 999999 RAILB3_LRB31
NMVLB43  NMVLB334 1 2 0.0000 0.0000 0.000000   9999 RAILB4_LRB41
NMVTR311 NMVL3813 1 0 0.0101 0.1754 53.40708   2844 MV3-Kab1
NMZ1503A NBDL153A 1 0 1.1750 4.1100 26.32655    840 MZ-BDL150 W
NMZ1503A NNEDW 3C 1 0 1.1000 3.7400 11.86894    550 NEDW-MZ150 W
NMZ1503B NBDL153A 1 0 1.1760 4.1200 26.32655    840 MZ-BDL150 Z
NMZ1503B NMZ1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NMZ1503B NNEDW 3A 1 8 1.1000 3.7400 11.86894    550 NEDW-MZ150 Z
NNDK153A NHK1503A 1 0 0.3300 0.8110 565.4865    493 NDK-HK150 W
NNDK153A NHK1503B 1 0 0.4800 0.8600 565.4865    493 NDK-HK150 Z
NNDK153A NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 E
NNDK153A NNDP1531 2 0 0.1500 0.5300 141.3717    508 NDK-NDP150 F
NNDK153B NHK1503B 1 0 0.4800 0.8600 565.4865    493 NDK-HK150 G
NNDK153B NNDK153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNDK153B NNDP1531 1 0 0.1500 0.5300 141.3717    508 NDK-NDP150 G
NNEDW 3A NBUGG 3A 1 0 2.3662 8.0526 50.95570    660 NEDW-BUGG150
NNEDW 3B NNEDW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNEDW 3C NNEDW 3B 1 8 0.0001 0.0500 0.031420    550 C-NEDW-MZ150
NNIWG 3A NDB1503B 1 0 0.6200 3.9800 31.41593   1062 DB-NIWG150 W
NNIWG 3B NNIWG 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNM1503A NELT153A 1 0 0.6200 3.5800 144.5133    825 ELT-NM150 W
NNM1503B NELT153B 1 0 0.6200 3.5800 144.5133    825 ELT-NM150 Z
NNM1503B NLGK153B 1 0 2.1688 12.461 327.6895    950 LGK-NM150
NNM1503B NNM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNMR153A NVHZ1531 1 8 0.2030 1.4710 672.3007   1155 NMR-VHZ150G
NNMR153A NVHZ1531 2 8 0.2030 1.4710 672.3007   1155 NMR-VHZ150Z
NNMR153A NZVD1531 1 0 0.1180 0.8650 395.8406   1150 NMR-ZVD150
NNMR153B NNMR153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNO1105A NZYV115A 1 0 0.4815 1.4683 1008.228   1200 NO-ZYV110 W
NNOPV 5A NVLH115A 1 0 0.1204 0.4050 3.267260    440 NOPV-VLH110
NNOPV 5B NLTK1150 1 0 0.9277 3.1369 24.69920    785 NOPV-LTK110
NNOPV 5B NNOPV 5A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NNRB153A NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1
NNRB153B NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2
NNRB153C NNRB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3
NNVD115A NVH1105A 1 8 2.8876 6.7977 316.1088    440 NVD-VH110 R
NNVD115B NNVD115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NODL153A NODL153B 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NODR153A NNIWG 3A 1 0 0.3200 2.0800 15.70796   1062 NIWGODR-ULWW
NODR153B NNIWG 3B 1 0 0.3200 2.0800 15.70796   1062 NIWGODR-ULWZ
NODZ115B NODZ115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOHK1150 NLMR1151 1 0 3.3500 7.3200 50.26548    445 LMR-OHK110 Z
NOHK1150 NOHK1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOHK1150 NOWD1151 1 0 2.7100 12.210 87.33627    445 OHK-OWD110 R
NOHK1150 NWV11051 1 0 1.5600 5.4400 41.78318    660 OHK-WV110 Z
NOHK1151 NWV11051 1 0 1.5600 5.4400 41.78318    660 OHK-WV110 W
NOHK222A NENS222A 1 0 1.0467 11.515 192.5915   2500 OHK-ENS220 W
NOHK222A NENS222B 1 0 1.0467 11.515 192.5915   2750 OHK-ENS220 Z
NOHK222B NOHK222A 1 7 0.0000 0.0000 0.000000 999999 KV_VS
NOL1105A NOL11050 1 2 0.0000 0.0000 0.000000 999999 HCLR_SRA
NOL1105A NOL11052 1 2 0.0000 0.0000 0.000000 999999 S0.3.3(1)
NOL1105A NOL1105B 2 2 0.0000 0.0000 0.000000 999999 TR111_SRA
NOL1105A NOL1105B 3 7 0.0000 0.0000 0.000000 999999 TR111_SRA_
NOL1105A NOL1105B 4 2 0.0000 0.0000 0.000000 999999 TR112_SRA
NOL1105A NOL1105B 5 7 0.0000 0.0000 0.000000 999999 TR112_SRA_
NOL1105B NOL11051 1 2 0.0000 0.0000 0.000000 999999 DVTPGL_SRB
NOL1105B NOL1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOM1503B NOM15031 1 0 0.0680 0.5480 167.4469   1155 ROC3-OM150 Z
NOM1503B NOM1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOMD115A NCVD1151 1 0 0.6612 2.1048 17.31017    675 OMD-ZLH-CVD1
NOMD115A NOMVZL5  1 0 0.6612 2.1048 17.31017    675 OMD-VO-ZLH11
NOMV115A NOMD115A 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 Z
NOMV115A NOMV115B 1 2 0.0000 0.0000 0.000000 999999 S3.0
NOMV115B NOMD115A 1 0 0.5251 0.8124 596.6546    480 OMD-OMV110 W
NOMVZL5  NVO1105A 1 0 1.5204 16.308 120.0811   1420 VO-OMD-ZLH11
NOMVZL5  NZLH115A 1 0 0.7527 7.5582 132.8287   1420 ZLH-VO-OMD11
NOPB153A NGRTH 3A 1 0 0.1020 0.2650 0.031420    792 GRTH-OPB150
NOPB153A NKRH153A 1 0 0.1420 0.5680 0.031420    792 OPB-KRH150
NOPB153A NNRB153B 1 0 0.2123 0.7712 0.031420    792 OPB-NRB150
NOPD222A NOPD222B 1 7 0.0000 0.0000 0.000000 999999 OPDKV_VS
NOPD222A NRBB222B 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 Z
NOPD222B NRBB222A 1 0 0.0195 0.2005 55.08782    787 RBB-OPD220 W
NOSS153A NUD1503F 1 8 1.7800 5.9900 34.55972    840 OS-UD150 W
NOSS153B NARI153A 1 0 4.2000 14.770 82.34115    840 OS-ARI150 Z
NOSS153B NOSS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOTD153B NOTD153A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NOTD153B NOTD153C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NOTD153C NOTD153D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NOTD153D NOTD153E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NOTD153F NOTD1530 1 2 0.0000 0.0000 0.000000 999999 GTZ_CBVS
NOTD153F NOTD153E 1 0 0.0060 0.0501 0.483690   1750 C-GT-OTD150
NOTL153B NDWL1531 1 0 0.0315 0.1956 1.465400    925 DWL-OTL150Z
NOTL153D NOTL153A 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRB
NOTL153D NOTL153B 1 2 0.0000 0.0000 0.000000 999999 V1548L24_LRB
NOTL153D NOTL153G 1 2 0.0000 0.0000 0.000000 999999 V1548L12_LRA
NOTL153D NWWD153B 1 0 1.3100 8.5400 62.83186    925 OTL-WWD150 Z
NOTL153E NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRB
NOTL153H NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L23_LRA
NOTL153H NWWD1531 1 0 0.6313 8.4165 1702.743    925 OTL-WWD150 G
NOTL153I NOTL153D 1 2 0.0000 0.0000 0.000000 999999 V1558L25_LRB
NOWD1150 NOWD1151 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NOZN3810 NBVW381A 1 0 0.3717 4.3527 65.42430   3300 BVW-OZN380 W
NOZN381A NDIM381B 1 0 0.3553 4.1610 62.54398   3000 OZN-DIM380GS
NOZN381A NOZN3810 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSA
NOZN381A NOZN3811 1 2 0.0000 0.0000 0.000000 999999 TR403_VSA
NOZN381B NKIJ381B 1 0 1.6974 19.855 298.4357   2500 KIJ-OZN380 Z
NOZN381B NOZN3810 1 2 0.0000 0.0000 0.000000 999999 BVWW_VSB
NOZN381B NOZN3811 1 7 0.0000 0.0000 0.000000 999999 TR403_VSB
NPCBRW3  NBD1503A 1 0 0.4980 2.4828 30.64309   1200 BD-PCH-RSD15
NPCBRW3  NPCH153B 1 0 0.4858 0.9325 288.0840    400 PCH-BD-RSD15
NPHP153B NNM1503A 1 0 0.2150 0.6300 329.8671    900 NM-PHP150
NPHP153B NPHP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NPMP153B NPMP153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRBB2221 NRBB222B 1 0 0.0200 0.4573 264.9978   2000 RBB220-EC20
NRBB222A NEEM222D 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 a
NRBB222A NEHH2221 1 0 0.0108 0.1834 0.000000   2500 RBB-EHH220
NRBB222B NEEM222E 1 0 0.0043 0.0501 9.223500   4000 EEM-RBB220 b
NRBB222B NRBB222A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRBB222B NWEW222C 1 0 0.4133 5.9443 113.4150   2500 RBB-WEW220 P
NRK1503A NDOD153A 1 8 0.5300 9.9066 651.8803    575 DOD-RK150 W
NRK1503A NKBG1531 1 8 0.9300 1.9500 1451.416    523 KBG-RK150 W
NRK1503B NDOD1531 1 0 0.5300 9.9066 651.8803    575 DOD-RK150 Z
NRK1503B NKBG1530 1 0 0.9300 1.9500 1451.416    523 KBG-RK150 Z
NRK1503B NRK1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRLL381A NGT3801A 1 0 1.5733 17.255 259.0317   3906 RLL-GT380 W
NRLL381B NRLL381A 1 2 0.0000 0.0000 0.000000 999999 KV2_VS
NRLL381B NRLL381C 1 2 0.0000 0.0000 0.000000 999999 KV1_VS
NRLL381B XKR_ZA12 1 0 0.0886 0.9763 6.736100   3100 RLL-ZVL380 W
NRLL381C XKR_ZA11 1 0 0.0945 0.9763 6.655460   3100 RLL-ZVL380 G
NRMND 3A NMBT153D 1 0 0.5274 2.3421 16.61339    790 MBT-RMND150
NRMND 3B NRMND 3A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR1_2
NRMND 3C NRMND 3B 1 2 0.0000 0.0000 0.000000 999999 RAIL_LR2_3
NRS1105B NRS1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRSD153A NMDK153A 1 0 1.0450 4.8900 62.65907   1100 MDK-RSD150 W
NRSD153A NPCBRW3  1 0 0.9320 4.6472 57.35291   1200 RSD-PCH-BD15
NRSD153A NRSWRW3  1 0 0.3607 1.6091 19.75499   1200 RSD-RSB-WDT1
NRSD153B NMDK153B 1 0 1.0370 4.9100 62.65907   1100 MDK-RSD150 Z
NRSD153B NRSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRSD153B NRSWRZ3  1 0 0.3607 1.6119 19.75499   1200 RSD-RSB-WDT1
NRSWRW3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSB-RSD-WDT1
NRSWRW3  NWDT153A 1 0 0.8993 4.0109 49.24381   1200 WDT-RSB-RSD1
NRSWRZ3  NRSB153A 1 0 0.0112 0.0500 0.614200   1200 RSB-RSD-WDT1
NRSWRZ3  NWDT153B 1 0 0.8993 4.0181 49.24381   1200 WDT-RSB-RSD1
NRT1105A NNVD115A 1 0 3.2068 6.0361 42.94934    455 NVD-RT110 W
NRT1105B NNVD115B 1 0 3.1723 5.9711 42.48690    455 NVD-RT110 Z
NRT1105B NRT1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRTC153A NRTC153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRTC153A NRTM1531 1 0 0.1650 0.3900 348.7168    616 RTC-RTM150 W
NRTC153B NRTW153A 1 0 0.2500 0.9900 502.6545    616 RTW-RTC150 W
NRTM1531 NDE15030 1 8 0.6430 3.7530 189.7522    770 RTM-DE150 W
NRTM1531 NDE1503B 1 8 0.6430 3.7530 189.7522    770 RTM-DE150 Z
NRTM1531 NOM1503A 1 0 0.2750 2.3069 1132.827   1155 RTM-OM150 Z
NRTM1531 NOM1503B 1 0 0.1451 1.6976 806.1953   1155 RTM-OM150 W
NRTM1531 NRTC153A 2 8 0.5280 1.2480 1115.894    616 RTC-RTM150 Z
NRTM1531 NRTW153A 2 0 0.2300 0.9900 518.3626    616 RTW-RTM150 Z
NRTW1530 NRTW153F 1 0 0.0500 1.0700 468.0972   1650 REC 11b
NRTW1531 NRTW153A 1 0 0.0500 1.0700 468.0972   1650 REC 11a
NRTW1532 NRTW1534 1 0 0.0500 1.0700 468.0972   1650 REC 11x
NRTW1533 NRTW1534 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_3
NRTW1533 NRTW1535 1 2 0.0000 0.0000 0.000000 999999 KV2_3_VS
NRTW1534 NKIJ153B 1 0 1.0000 6.5000 518.3626    850 RTW- KIJ150
NRTW1534 NVLW153A 1 0 0.3390 1.0500 1046.150    582 RTW-VLW150 W
NRTW1535 NRTW1536 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_0
NRTW1536 NRTW1537 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_3
NRTW1537 NRTZ153A 1 0 0.1700 1.4000 446.1061   1155 RTW-RTZ150 Z
NRTW153A NKIJ153B 1 0 1.0000 6.5000 518.3626    850 RTW-KIJ150 Z
NRTW153A NRTM1531 1 0 0.5100 0.7700 422.8584    600 RTW-RTM150 G
NRTW153A NRTM1531 3 0 0.3900 0.8900 367.5663    616 RTW-RTM150-P
NRTW153A NRTW153E 1 7 0.0000 0.0000 0.000000 999999 RL_A23LSA2_2
NRTW153A NRTW153F 1 0 0.0100 6.0000 0.000000   1155 RTWZ-RTWN Se
NRTW153E NRTW1533 1 2 0.0000 0.0000 0.000000 999999 RL_A23LSA2_0
NRTW153F NKIJ153F 1 0 1.0000 6.5000 518.3626    850 RTW-KIJ150 G
NRTW153F NODL153B 1 0 0.2100 1.1370 753.9821   1055 RTW-ODL150 Z
NRTW153F NRTW1535 1 2 0.0000 0.0000 0.000000 999999 RL_B23LSB2_2
NRTZ153A NRTZ153B 1 2 0.0000 0.0000 0.000000 999999 KOPPEL_VS
NRW1503A NWTR153D 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 Z
NRW1503B NRW1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NRW1503B NWTR153C 1 0 0.1040 0.6750 232.7920   1155 RW-WTR150 W
NRWD1151 NHRV1153 1 0 3.5238 7.6605 56.15413    445 RWD-HRV-OHK1
NSBLTW3  NSRBN 3A 1 1 0.0000 0.0510 0.000000   1100 SBRN-LIMM-TE
NSBLTZ3  NSRBN 3B 1 1 0.0000 0.0510 0.000000    940 SBRN-GRTH-TE
NSBLTZ3  NTERW131 1 0 0.7312 3.6074 84.88708    940 TERW-SBRN-GR
NSBRN132 NSRBN 3B 1 2 0.0000 0.0000 0.000000   9999 GRTHW_LL
NSBRN13A NSRBN 3A 1 7 0.0000 0.0000 0.000000   9999 TERWZ_LL
NSD1105A NSD1105B 1 7 0.0000 0.0000 0.000000 999999 S3.0
NSDE115A NMEE115A 1 0 0.2457 0.7875 417.4140    641 MEE-SDE110 W
NSDS115A NMEE115A 1 0 0.3276 1.0500 556.5518    641 MEE-SDS110 W
NSK11050 NSK11051 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSK11051 NRWD1151 1 0 0.7300 3.3500 25.13274    600 RWD-SK110 R
NSKN115B NSKN115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSMH153A NGVT2 3B 1 0 0.0641 0.9735 327.2157   1927 GVT2-TR_SMH
NSMH3810 NSMH3811 1 0 0.3375 1.8750 589.0485    984 MSEC-KABEL
NSMH3811 NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSK
NSMH381A NCST381B 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 Z
NSMH381A NSMH3812 1 2 0.0000 0.0000 0.000000 999999 TK3_VSA
NSMH381B NCST381A 1 0 0.6176 9.7995 195.4003   4000 SMH-CST380 W
NSMH381B NMVL3818 1 0 0.3972 6.3019 125.6592   4000 MVL-SMH380 W
NSMH381B NSMH3811 1 2 0.0000 0.0000 0.000000 999999 TK3_VSB
NSNB1151 NVO1105A 1 0 0.2220 0.9472 581.1945    950 VO-SNB110
NSNCM 3A NMDK153B 1 0 0.1500 0.8620 8.413190    500 MDK-SHL150 Z
NSOS153A NBUNSC31 1 0 0.3100 2.8000 40.84070   1600 SOS2BSTNZWOW
NSOS153B NBUNSC32 1 0 0.3100 2.8000 40.84070   1600 SOS2BSTNZWOZ
NSOS153B NSOS153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSS1503A NHMM153B 1 8 0.8920 4.3370 528.4157    962 SS-HMM 150Z
NSS1503A NSS15031 1 0 1.9410 4.0220 2078.729    650 SS150_WQ10
NSS1503B NSS1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NSTR115A NSTRD15B 1 8 0.1677 0.5375 276.3911   1200 STRT-STRZ110
NSTRD150 NSTRD152 1 0 0.2773 1.7020 16.53709   1200 STRD-STRW110
NSTRD150 NSTRP 5A 1 0 0.1024 0.6286 6.107260   1200 STRP-STRW110
NSTRD151 NST1A05  1 0 0.0082 0.0503 9.332790   1200 STAO-STRD110
NSTRD151 NSTRO 5A 1 0 0.0347 0.2130 39.53475   1200 STA0-STRO110
NSTRD153 NST1A05  1 0 0.4164 2.5554 23.60861   1200 STRD-STRG110
NSTRD15A NSTRD15B 1 0 0.1749 1.0734 9.917040   1200 STRD-STRZ110
NSW1105A NMP11053 1 0 2.8283 5.3448 37.03938    330 MP-SW110 W
NSW1105B NMP11054 1 0 2.8283 5.3448 37.03938    330 MP-SW110 Z
NSW1105B NSW1105A 1 7 0.0000 0.0000 0.000000 999999 CBS
NSWB153A NNRB153B 1 0 0.1877 0.6902 0.031420    792 SWB-NRB150
NSWB153A NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS1
NSWB153B NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS2
NSWB153C NGRTH 3A 1 0 0.1505 0.3921 0.031420    792 GRTH-SWB150
NSWB153C NSWB1531 1 2 0.0000 0.0000 0.000000 999999 KV_VS3
NTBG115A NVH1105B 1 0 2.5393 7.6535 59.41380    440 TBG-VH110 L
NTBG115B NTBG115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBN153A NTBW153B 1 0 0.1749 1.5146 14.45806   1200 TBW-TBN150 Z
NTBN153B NTBN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBW153A NTBN153B 1 0 0.1740 1.5000 13.03761   1200 TBW-TBN150 W
NTBW153A NTBZ1531 1 0 0.2216 1.6247 809.8504   1166 TBW-TBZ150W
NTBW153B NOTD153A 1 0 0.3520 3.0490 29.53160   1500 OTD-TBW150 Z
NTBW153B NTBW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS(1)
NTBZ1531 NTBZ153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTBZ153A NTBN153A 1 0 0.6250 1.1320 703.9995    423 TBN-TBZ150 W
NTBZ153A NTBN153B 1 0 0.6290 1.1390 703.9995    423 TBN-TBZ150 Z
NTERMI30 NSBLTZ3  1 0 1.1537 4.9578 132.3607    940 GRTH-SBRN-TE
NTERMI31 NGRTH 3B 1 0 0.2313 0.9941 26.54017    940 GRTH-URM150
NTERMI31 NURM153B 1 2 0.0000 0.0000 0.000000   9999 GRTW_SL
NTERMI3A NMBT153E 1 0 1.6344 5.6607 36.48973    600 MBT-LUTT150
NTERW 3A NTERW131 1 2 0.0000 0.0000 0.000000   9999 GRTHW_SRA
NTERW 3A NTERW132 1 2 0.0000 0.0000 0.000000   9999 BSDLW_SRA
NTERW 3A NTERW13A 1 2 0.0000 0.0000 0.000000   9999 TR2_SRA
NTERW 3A NTERW13B 1 2 0.0000 0.0000 0.000000   9999 TR1_SRA
NTERW 3A NTERW13C 1 2 0.0000 0.0000 0.000000   9999 TR3_SRA
NTERW 3A NTERW13D 1 2 0.0000 0.0000 0.000000   9999 TR4_SRA
NTERW 3B NTERW 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTERW 3B NTERW130 1 2 0.0000 0.0000 0.000000   9999 LIMMZ_SRB
NTERW 3B NTERW133 1 2 0.0000 0.0000 0.000000   9999 BSDLZ_SRB
NTERW 3B NTERW134 1 2 0.0000 0.0000 0.000000   9999 IS.5.2
NTERW 3B NTERW135 1 2 0.0000 0.0000 0.000000   9999 COBA_SRB
NTERW 3B NTERW13A 1 2 0.0000 0.0000 0.000000   9999 TR2_SRB
NTERW 3B NTERW13B 1 2 0.0000 0.0000 0.000000   9999 TR1_SRB
NTERW 3B NTERW13C 1 2 0.0000 0.0000 0.000000   9999 TR3_SRB
NTERW 3B NTERW13D 1 2 0.0000 0.0000 0.000000   9999 TR4_SRB
NTERW130 NSBLTW3  1 0 0.5680 3.1114 40.80368   1000 TERW-SBRN-LI
NTERW13A NTERW136 1 2 0.0000 0.0000 0.000000 999999 TR2_VS150
NTERW13B NTERW137 1 2 0.0000 0.0000 0.000000 999999 TR1_VS150
NTERW13C NTERW138 1 2 0.0000 0.0000 0.000000 999999 TR3_VS150
NTERW13D NTERW139 1 2 0.0000 0.0000 0.000000 999999 TR4_VS150
NTL1503A NDOD153A 1 0 1.0800 6.2700 48.69469    800 DOD-TL150 W
NTL1503A NDRT153A 1 8 0.7030 3.9280 239.0752   1150 DRT-TL150
NTL1503B NDOD153A 1 0 1.0800 6.2700 48.69469    946 DOD-TL150 Z
NTL1503B NTL1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTNT153A NGVT2 3B 1 0 0.6600 2.3350 189.1239    700 GVT2TNT-ERPW
NTNT153B NGVT2 3A 1 0 0.6600 2.3350 189.1239    700 GVT2TNT-ERPZ
NTNZ153A NTNZ153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTSD153A NPHP153A 1 0 0.1270 0.3710 194.7787    900 PHP-TSD150
NTSD153B NNM1503A 1 0 0.3900 2.5800 27.64602   1000 NM-TSD150
NTSD153B NTSD153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTWG153B NTWG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NTZO1531 NBSL153B 1 2 0.0000 0.0000 0.000000   9999 BSLW_SL
NTZO1531 NBSL153C 1 2 0.0000 0.0000 0.000000   9999 BSLLW_QB9
NTZO1532 NBSL153A 1 2 0.0000 0.0000 0.000000   9999 BSLZ_SL
NTZO153A NTNZ153A 1 2 0.0000 0.0000 0.000000   9999 TNZW_SL
NUD15030 NUD1503F 1 2 0.0000 0.0000 0.000000 999999 OSW_CBVS
NUD1503B NUD1503A 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRA_B
NUD1503B NUD1503C 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRB_C
NUD1503C NUD1503D 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRC_D
NUD1503D NUD1503E 1 2 0.0000 0.0000 0.000000 999999 RAIL_LRD_E
NUD1503E NHMZ153A 1 0 3.4160 11.970 66.59863    840 UD-HMZ150 W
NUD1503F NUD1503A 1 8 0.0143 0.0507 0.276880    840 C-OS-UD150 W
NUF1503A NDAL1531 1 0 0.2038 1.2412 15.59867    955 UF-DAL-DTC15
NUF1503B NDAL1532 1 0 0.0158 0.0962 1.209200    955 UF-DAL-DTC15
NUF1503B NUF1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NULW1530 NULW153A 1 0 0.0420 0.1440 70.12035    960 ULW-MK12
NULW1531 NULW153C 1 0 0.0142 0.0506 23.66562   1440 ULW-LW6
NULW153A NODR153A 1 0 0.3150 1.8000 139.4866   1062 ULWNIWG-ODRW
NULW153A NSOS153A 1 8 1.4500 8.9100 502.6545    800 ULW-SOS2 15Z
NULW153A NULW1532 1 0 0.0700 0.1300 69.11504    410 MWK_TR7-UTL
NULW153C NODR153B 1 0 0.3150 1.8000 139.4866   1062 ULWNIWG-ODRZ
NULW153C NSOS153B 1 0 1.4500 9.0000 559.2034    800 ULW-SOS2 15W
NULW153C NULW1533 1 0 0.0700 0.1400 106.8141    410 MWK_TR8-UTL
NULW153C NULW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NULW153C NULW153A 2 2 0.0000 0.0000 0.000000 999999 RAILA_LRA1_2
NULW153D NULW153B 1 7 0.0000 0.0000 0.000000 999999 RAILB_LRB1_2
NURM153A NGRTH 3A 1 0 0.0312 0.1530 88.71800    940 GRTH-URMD150
NURM153A NLUTT 3B 1 8 0.3900 1.4100 8.740000    415 URMD-LUTT150
NURM153B NTERMI30 1 2 0.0000 0.0000 0.000000   9999 SRBNW_SL
NVAAR 3B NMKT153B 1 8 0.3700 0.6100 153.9380    400 MKT-DVT150
NVB1503B NVB1503A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVDM115B NVDM115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVDMZ 5A NVDMZ 5B 1 7 0.0000 0.0000 0.000000 999999 S3.0
NVENR 3A NGENN131 1 0 2.8199 9.9200 63.07401    660 VENR-GENN150
NVENR 3B NBMR1531 1 0 1.5300 5.3500 33.30088    750 VENR-BMR-HPS
NVENR 3B NVENR 3A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVH1105B NVH1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVHZ1531 NHMM153B 1 0 0.5410 3.2640 23.87610   1150 VHZ-HMM150W
NVHZ1531 NNMR153B 1 0 0.2475 10.116 672.3007   1155 NMR-VHZ150W
NVHZ1531 NWPLD 3B 2 0 0.1319 0.6351 406.4059    770 WPLD-VHZ150Z
NVHZ381A NBVW381A 1 8 0.3667 2.8601 164.0020   1500 BVW-VHZ380 W
NVHZ381A NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSA
NVHZ381A NVHZ3811 1 7 0.0000 0.0000 0.000000 999999 TR411_VSA
NVHZ381B NBVW381B 1 0 0.3667 2.8601 164.0020   1500 BVW-VHZ380 Z
NVHZ381B NVHZ3810 1 2 0.0000 0.0000 0.000000 999999 TR413_VSB
NVHZ381B NVHZ3811 1 2 0.0000 0.0000 0.000000 999999 TR411_VSB
NVLH115A NKP1105A 1 0 2.3481 5.8100 356.1694    515 KP-VLH 110Z
NVLH115A NLTK1151 1 0 1.3491 4.5365 36.59956    785 LTK-VLH110 W
NVLH115B NVLH115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVLH115B NZS1105B 1 0 1.3630 4.1876 372.4421    725 VLH-ZS110 Z
NVLN1530 NVLN1533 1 0 0.3500 7.7000 769.6901    693 VLN-NSW150
NVLN1531 NVLN1533 1 0 0.0146 0.2168 90.82970   1900 VLN-CORUS150
NVLN1533 NOTL153G 1 0 1.3800 8.9800 706.8582    924 VLN-OTL150 W
NVLN1533 NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS
NVLN1533 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KVB85_VS(1)
NVLN1533 NWPLD 3A 1 0 0.3700 2.6900 100.5310    770 VLN-WPLD150
NVLN1534 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRA2
NVLN1535 NVLN153F 1 2 0.0000 0.0000 0.000000 999999 KV3_LRB2
NVLN1536 NVLN1535 1 2 0.0000 0.0000 0.000000 999999 KV2_LRB1
NVLN1537 NVLN153F 1 0 0.0026 0.0837 62.29025   1900 E24-VLN150
NVLN1539 NVLN153B 1 0 0.0803 0.2752 133.9883    960 IJM01-VLN150
NVLN153A NVLN1532 1 2 0.0000 0.0000 0.000000 999999 V1539_LRA
NVLN153A NVLN1534 1 2 0.0000 0.0000 0.000000 999999 KV2_LRA1
NVLN153A NVLN153B 1 2 0.0000 0.0000 0.000000 999999 V1540_LRB
NVLN153C NVLN1533 1 2 0.0000 0.0000 0.000000 999999 V1599_LRA
NVLN153C NVLN1538 1 0 0.0146 0.2173 91.00438   1900 E25-VLN150
NVLN153C NVLN153A 1 2 0.0000 0.0000 0.000000 999999 KVA85_VS
NVLN153D NOTL153A 1 0 1.4300 9.0000 706.8582    924 VLN-OTL150 Z
NVLN153D NVLN1533 1 2 0.0000 0.0000 0.000000 999999 V1599_LRB
NVLN153E NVLN153C 1 0 2.7800 11.480 2042.035    808 VLN-Q7 150
NVNG153A NDB1503A 1 0 1.3200 8.4500 62.83186   1760 DB-VND1 150Z
NVNG153B NDB1503B 1 0 1.3200 8.4500 62.83186   1760 DB-VND1 150W
NVNG153B NDOD153A 1 0 0.6400 5.6000 40.84070   1600 VND1-DOD150
NVNG153B NVNG153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVNW153A NVNG153A 1 0 0.1400 1.1600 9.424780   1600 VND1-VND2 15
NVNW153B NDOD1531 1 0 0.4900 4.4000 31.41593   1600 VND2-DOD 150
NVNW153B NVNW153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVO11051 NVO1105A 1 0 0.2712 0.8632 444.3783    661 ERC-VO110 W
NVO1105B NVO1105A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVSG153A NVSG153B 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVSG153B NGSP1535 1 0 2.2500 8.4900 73.20000    583 VSG-GSP150 z
NVSN153A NHTM153B 1 0 1.5900 8.6800 67.23008    946 HTM-VSN150
NVSN153B NVSN153A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL115A NGK1105A 1 0 0.7783 4.4997 988.5842   1125 VVL-GK110 R
NVVL115B NVVL115A 1 2 0.0000 0.0000 0.000000 999999 KV_VS
NVVL115B NWSMR 5B 1 0 0.9320 5.8008 51.72821    880 VVL-WSMR110
